queueId: ingest-1781569954420-18df
sourcePath: raw/sources/DHF (인허가)/07_(CYAN) GT1717C, GT1717CP/91_인증 - 국내/02. G series + CYAN/3. 보완(제출)★/★보완제출문서/03 기술문서 심사에 관한 자료/03 제품의 성능 및 안전을 확인하기 위한 자료 (Rev)/02 전자파안전에 관한 자료/2. [GT series] IEC60601-1-2 Test reportIEC EN 60601-1-2_Final.pdf
combinedPath: raw/sources/_preprocessed/DHF (인허가)/_combined/b58b409b4285/2. [GT series] IEC60601-1-2 Test reportIEC EN 60601-1-2_Final__b58b409b4285_combined.txt
canonicalGroupId: ce84a5bb467f
productSignal: CYAN
authoritySignal: MFDS/domestic
pilotRank: 31

SOURCE_TEXT
ACTS-TP-22-F04(04)_2025/07/01 Page 1 of 98 A4 (210 mm X 297 mm)
TEST REPORT
ACTS Co., Ltd.
Address: #920, 260, Changnyong-daero,
Yeongtong-gu, Suwon-si, Gyeonggi-do, Republic
of Korea
Tel: +82 (70) 7119-3400, Fax: +82 (31) 8066-7366
http://www.actslab.co.kr
Report No.: ACTS-2026-EM-060
1. Client
Name : H&abyz Co., Ltd.
Address : 2-dong, 41-16 Cheoinseong-ro, Namsa-eup, Cheoin-gu, Yongin-si, Gyeonggi-Do,
Republic of Korea
Date of Receipt : 2026-02-23
2. Sample Description
Product : Digital Flat Panel X-ray Detector
Model (or type) : GT1717C
Variant model : GT1717CP
Manufacturer : H&abyz Co., Ltd.
Manufacturer
address
: 2-dong, 41-16 Cheoinseong-ro, Namsa-eup, Cheoin-gu, Yongin-si, Gyeonggi-Do,
Republic of Korea
3. Date of Test : 2026-03-16 ~ 2026-03-23
4. Location of Test : Permanent testing lab On site testing
(Address: ACTS Co., Ltd.
25 Samso-ro 270beon-gil, Buk-gu, Gwangju, Republic of Korea)
5. Test method used : IEC 60601-1-2:2014+AMD1:2020, CISPR 11:2015/AMD1:2016/AMD2:2019,
IEC 61000-3-2:2018+A1:2020, IEC 61000-3-3:2013/A1:2017+A2:2021,
EN 60601-1-2:2015/A1:2021, EN 55011:2016/A2:2021,
EN IEC 61000-3-2:2019/A1:2021, EN 61000-3-3:2013+A2:2021
6. Test Results : See Test Result
※ The results shown in this test report refer only to the sample(s) tested unless otherwise stated
※ This report is an accredited report that is within the KS Q ISO/IEC 17025 and KOLAS accreditation range
※ If you needed to check the authenticity of the test report, please contact Tel. +82 (70) 7119-3400
Affirmation Tested by Technical Manager
Name : Dong Woo, Lee (Signature) Name : Jea Rak, Choi (Signature)
The above testing report provides test result(s) under the scope accredited by Korea Laboratory Accreditation Scheme
(KOLAS), which signed the ILAC-MRA.
2026. 03. 31.
ACTS Co., Ltd.
Accredited by KOLAS, Republic of KOREA
시
점
확
인
필
정
부 시
점
확
인
센
터
진 본2026-03-31
10:53:17
KST

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 2 of 98 A4 (210 mm X 297 mm)
REPORT REVISION HISTORY
Date Test Report No. Revision History
2026-03-31 ACTS-2026-EM-060 Issued
This report shall not be reproduced except in full, without the written approval of ACTS Co., Ltd. This document may be altered or revised
by ACTS Co., Ltd. personnel only, and shall be noted in the revision section of the document. Any alteration of this document not carried
out by ACTS Co., Ltd. will constitute fraud and shall nullify the document.

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 3 of 98 A4 (210 mm X 297 mm)
TABLE OF CONTNET
1.0 General Product Description ........................................................................................................................... 5
1.1 Test Voltage & Frequency............................................................................................................................... 6
1.2 Alternate Model Differences ........................................................................................................................... 6
1.3 Device Modifications ...................................................................................................................................... 6
1.4 Equipment Under Test..................................................................................................................................... 6
1.5 Support Equipments ........................................................................................................................................ 6
1.6 External I/O Cabling ....................................................................................................................................... 7
1.7 EUT Operating Mode(s) .................................................................................................................................. 7
1.8 Basic Safety, Essential Performance and Immunity Pass/Fail Criteria as determined by the
Manufacturer ................................................................................................................................................... 8
1.9 Compliance Summary .................................................................................................................................... 9
1.10 Configuration ................................................................................................................................................ 17
1.11 Remarks when standards applied .................................................................................................................. 18
1.12 Calibration Details of Equipment Used for Measurement............................................................................. 18
1.13 Test Facility ................................................................................................................................................... 18
2.0 Test Regulations ............................................................................................................................................ 19
3.0 Emissions Test ............................................................................................................................................... 21
3.1 Conducted Emissions at Mains Power Ports ................................................................................................. 21
3.2 Conducted Emissions at Telecommunication Ports....................................................................................... 22
3.3 Radiated Electric Field Emissions(Below 1 ㎓) ............................................................................................ 23
3.4 Harmonic Current Emissions ........................................................................................................................ 24
3.5 Voltage Fluctuations and Flicker................................................................................................................... 25
4.0 Immunity Test ............................................................................................................................................... 26
4.1 Electrostatic Discharge .................................................................................................................................. 26
4.2 Radiated Electric Field Immunity.................................................................................................................. 31
4.3 Immunity to proximity magnetic fields in the frequency range 9 ㎑ to 13.56 ㎒.......................................... 34
4.4 Immunity to Proximity fields from RF wireless communications equipment ............................................... 37
4.5 Electrical Fast Transients/Bursts ................................................................................................................... 41
4.6 Surge Transients ............................................................................................................................................ 45
4.7 Conducted Disturbance ................................................................................................................................. 48
4.8 Power Frequency Magnetic Field Immunity ................................................................................................. 53
4.9 Voltage Dips and Short Interruptions ............................................................................................................ 56
APPENDIX A – TEST DATA .................................................................................................................................... 59
Conducted Emissions at Mains Power Ports................................................................................................................ 59
Conducted Emissions at Telecommunication Ports ..................................................................................................... 67
Radiated Electric Field Emissions(Below 1 ㎓) .......................................................................................................... 68

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 4 of 98 A4 (210 mm X 297 mm)
Harmonic Current Emissions and Voltage Fluctuations and Flicker ........................................................................... 71
Test Data - Voltage Fluctuations ................................................................................................................................. 79
Test Setup Photos and Configuration .......................................................................................................................... 83
Conducted Emissions at Mains Power Ports................................................................................................................ 83
Conducted Emissions at Telecommunication Ports ..................................................................................................... 84
Radiated Electric Field Emissions(Below 1 ㎓) .......................................................................................................... 85
Harmonic Current Emissions and Voltage Fluctuations and Flicker ........................................................................... 86
Electrostatic Discharge ................................................................................................................................................ 86
Radiated Electric Field Immunity ................................................................................................................................ 87
Immunity to proximity magnetic fields in the frequency range 9 ㎑ to 13.56 ㎒ ........................................................ 88
Immunity to Proximity fields from RF wireless communications equipment ............................................................. 89
Electrical Fast Transients/Bursts ................................................................................................................................. 89
Surge Transients .......................................................................................................................................................... 90
Conducted Disturbance................................................................................................................................................ 91
Power Frequency Magnetic Field Immunity ............................................................................................................... 92
Voltage Dips and Short Interruptions .......................................................................................................................... 92
EUT External Photographs .......................................................................................................................................... 93
Label ....................................................................................................................................................................... 94
ANNEX1 EMC (Electromagnetic Compatibility) Information ................................................................................... 95
ANNEX 2 Guidance: Test Plan ................................................................................................................................... 97

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 5 of 98 A4 (210 mm X 297 mm)
1.0 General Product Description
Specification
Item Description
Model GT1717C(300um) / GT1717CP(500um)
Dimensions (H x W x D) 460 x 476 x 15.8 mm
Weight 3.95 kg (GT1717C) / 4.2 kg (GT1717CP)
Image Sensor a-Si TFT
Scintillator CsI
Effective Array 3 072 x 3 072 pixels
Effective Area 430.08 x 430.08 mm
Pixel pitch 140 μm
Limited resolution Max 3.57 lp/mm
Energy range 40 ~ 150 Kv
A/D Conversion 16 bits
Trigger Mode AED (Automatic Exposure Detection)
Line Trigger (Manual)
Preview Time About 2.0 sec
Cycle Time About 10.0 sec
Image Transfer 1 Giga-bit Ethernet via PoE (Power over Ethernet)
Adapter Input: 100-240 V~, 50 Hz- 60 Hz, 0.8 A Max
Output: 56 V , 0.536 A

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 6 of 98 A4 (210 mm X 297 mm)
1.1 Test Voltage & Frequency
Unless indicated otherwise on the individual data sheet or test results, the test voltage and frequency were
as indicated below.
AC 120 V, 60 Hz AC 220 V, 60 Hz AC 230 V, 50 Hz
1.2 Alternate Model Differences
Difference in Internal CsI Deposition Thickness Without Electrical/Electromagnetic Influence CsI Deposition
Thickness
- GT1717C: 300 μm
- GT1717CP: 500 μm
1.3 Device Modifications
Not Applicable.
1.4 Equipment Under Test
Description Model Number Serial Number Manufacturer Remarks
Digital Flat Panel X-
ray Detector GT1717C GT1717C26XXXXXXX H&abyz Co., Ltd. EUT
PoE POE29U-1AT(PL) V252571233A2 PHIHONG VIETNAM Co.,
Ltd. EUT
1.5 Support Equipments
Description Model Number Serial Number Manufacturer Remarks
Laptop 15U480 901QCCV558723 LG Electronics -
AC/DC Adapter
(Laptop) A13-040N3A A0450R066L
CHICONY POWER
TECHNOLOGY
(SUZHOU) Co., Ltd.
-
Jig - - H&abyz Co., Ltd. -
AC/DC Adapter
(Jig) SPUL-Q21 - Shenzhen DMT
Electronics Co., Ltd. -

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 7 of 98 A4 (210 mm X 297 mm)
1.6 External I/O Cabling
■ Operating Mode
Start END Cable Spec.
Description I/O Port Description I/O Port Length (m) Shield
Digital
Flat Panel
X-ray Detector
(EUT)
Mini 5 Pin Jig Line 7.0 S
RJ-45
(IN)
PoE
(EUT)
RJ-45
(OUT) 15.0 S
Laptop RJ-45
(OUT)
RJ-45
(IN) 15.0 S
AC Outlet
AC OUT AC IN 1.5 U
AC OUT AC/DC Adapter
(Jig)
AC IN 0.6 U
Jig DC IN DC OUT 1.2 S
AC/DC Adapter
(Laptop)
DC OUT Laptop DC IN 1.5 S
AC IN AC Outlet AC OUT 1.0 U
* Unshielded = U, Shielded = S
1.7 EUT Operating Mode(s)
Equipment under test was operated during the measurement under the following conditions:
Test mode Test Voltage operating
Operating Mode
120 V, 60 Hz
220 V, 60 Hz
230 V, 50 Hz
The main unit receives power via PoE and communicates with
the laptop. Data transmission and image output status were
continuously monitored through the laptop program.
EUT Test operating S/W
Name Version Manufacture Company
S/W Software version: v1.0.0
Hardware version: v1.0.0 H&abyz Co., Ltd.

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 8 of 98 A4 (210 mm X 297 mm)
1.8 Basic Safety, Essential Performance and Immunity Pass/Fail
Criteria as determined by the Manufacturer
Description of Basic Safety and Essential Performance
The essential performance for Digital Flat Panel X-ray Detector during EMC test was defined
as follows.
- Operation normally when operation is required
- DC power is consistently supplied from PoE injector when EMC test is performed.
- When connected to PoE injector, program provided by manufacturer is operated normally.
- Acquisition image is obtained as intended.
Description how the Basic Safety and Essential Performance were monitored during
each test
During each EMC test, we monitored visually whether the device can operate and transmit the
stored information including the essential performance items listed below.
- Operation normally when operation is required
- DC power is consistently supplied from PoE injector when EMC test is performed.
- When connected to PoE injector, program provided by manufacturer is operated normally.
- Acquisition image is obtained as intended.
Immunity Pass/Fail Criteria
- Operation normally when operation is required
- DC power is consistently supplied from PoE injector when EMC test is performed.
- When connected to PoE injector, program provided by manufacturer is operated normally.
- Acquisition image is obtained as intended.
Specific, detailed IMMUNITY pass/fail criteria, shall be based on applicable part two standards
or RISK MANAGEMENT, for IMMUNITY with regard to EM DISTURBANCES. There pass/fail
criteria shall be included in the RISK MANAGEMENT FILE

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 9 of 98 A4 (210 mm X 297 mm)
1.9 Compliance Summary
IEC 60601-1-2
Clause Requirement + Test Result - Remark Verdict
4 GENERAL REQUIREMENTS
4.1 RISKS resulting from reasonably foreseeable
ELECTROMAGNETIC DISTURBANCES taken into
account in the RISK MANAGEMENT PROCESS.
Refer to Risk Management
Procedure
(Doc No. A-RMR-CYN)
PASS
4.2 Non-ME EQUIPMENT used in an ME SYSTEM
Check 16.1 of general standard, checked by
inspection of the RISK MANAGEMENT FILE and
OBJECTIVE EVIDENCE of compliance with the
respective EMC standards, or by the tests of this
collateral standard
N/A
non-ME EQUIPMENT used in an ME SYSTEM complies
with IEC and ISO EMC standards applicable to that
EQUIPMENT, checked by inspection of the RISK
MANAGEMENT FILE and OBJECTIVE EVIDENCE of
compliance with the respective EMC standards, or
by the tests of this collateral standard
N/A
non- ME EQUIPMENT used in an ME SYSTEM for
which the intended EM ENVIRONMENT could result
in the loss of BASIC SAFETY or ESSENTIAL
PERFORMANCE of the ME SYSTEM due to the non-ME
EQUIPMENT tested according to the requirements
of this collateral standard, checked by inspection
of the RISK MANAGEMENT FILE and OBJECTIVE
EVIDENCE of compliance with the respective EMC
standards, or by the tests of this collateral
standard
N/A
4.3.1 Configurations
ME EQUIPMENT and ME SYSTEMS tested in

representative configurations, consistent with
INTENDED USE, that are most likely to result in
unacceptable RISK as determined by the
MANUFACTURER (This was determined using RISK
ANALYSIS, experience, engineering analysis, or
pretesting). Compliance checked by inspection of
the test report and the RISK MANAGEMENT FILE.
Refer to Risk Management
Procedure
(Doc No. A-RMR-CYN)
PASS
4.3.3 Power input and frequencies AC (100 - 240) V, 50 / 60 Hz PASS
5 IDENTIFICATION, MARKING AND DOCUMENTS
5.1 Additional requirements for marking on the outside of ME EQUIPMENT and ME
SYSTEMS specified for use only in a shielded location SPECIAL ENVIRONMENT
ME EQUIPMENT and ME SYSTEMS specified for use
only in a shielded location SPECIAL ENVIRONMENT
labelled with a CLEARLY LEGIBLE warning that they
should be used only in the specified type of
shielded location
N/A N/A
5.2 ACCOMPANYING DOCUMENTS

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 10 of 98 A4 (210 mm X 297 mm)
IEC 60601-1-2
Clause Requirement + Test Result - Remark Verdict
5.2.1 Instructions for use
5.2.1.1 General
a) A statement of the environments for which the ME
EQUIPMENT or ME SYSTEM is suitable. Relevant
exclusions determined by RISK ANALYSIS, are
listed.
Refer to intended used in
user manual PASS
b) The ESSENTIAL PERFORMANCE of ME EQUIPMENT
and a description of what the operator can expect
if the ESSENTIAL PERFORMANCE is lost or degraded
due to EM disturbances.
Refer to Warning Message in
user manual PASS
c) A warning regarding stacking and location close to
other EQUIPMENT
Refer to user manual PASS
d) List of cables, transducers and accessories Refer to user manual PASS
e) A warning that other cables and accessories may
negatively affect EMC performance
Refer to user manual PASS
f) A statement that portable RF communications
EQUIPMENT including antennas, can effect medical
electrical EQUIPMENT. The warning includes a use
distance such as “…be used no closer than 30 cm
(12 inches) to any part of the [ME EQUIPMENT or ME
SYSTEM], including cables specified by
manufacturer”
PASS
5.2.1.2 Requirements applicable to ME EQUIPMENT and ME SYSTEMS classified class A
according to CISPR 11
FOR ME EQUIPMENT and ME SYSTEMS that are
classified as class A according to CISPR 11,
the instructions for use include the following
note:
NOTE: “The EMISSIONS characteristics of this equipme
nt make it suitable for use in industrial areas and ho
spitals (CISPR 11 class A). If it is used in a residenti
al environment (for which CISPR 11 class B is norm
ally required) this equipment might not offer adequat
e protection to radio-frequency communication servi
ces. The user might need to take mitigation measur
es, such as relocating or re-orienting the equipmen
t.”
Refer to user manual PASS
5.2.2 Technical description
5.2.2.1 Requirements applicable to all ME EQUIPMENT and ME SYSTEMS
The technical description describes precautions to
be taken to prevent adverse events to the PATIENT
and Operator due to electromagnetic disturbances
PASS
a) Compliance for each EMISSIONS and IMMUNITY
standard or test specified by this collateral
standard, e.g. EMISSIONS class and group and
IMMUNITY TEST LEVEL
Refer to user manual PASS

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 11 of 98 A4 (210 mm X 297 mm)
IEC 60601-1-2
Clause Requirement + Test Result - Remark Verdict
b) Any deviations from this collateral standard and
allowances used
N/A
c) All necessary instructions for maintaining BASIC
SAFETY and ESSENTIAL PERFORMANCE with regard
to ELECTROMAGNETIC DISTURBANCES for the
EXPECTED SERVICE LIFE
Refer to user manual PASS
5.2.2.2 Requirements applicable to ME EQUIPMENT specified for use only in shielded location SPECIAL
ENVIRONMENT
The technical description includes the following information:
a) A warning to the effect that:
WARNING: Failure to use this EQUIPMENT in the
specified type of shielded location could result in
degradation of performance, interference with
other equipment or interference with radio
services
N/A
b) Specifications for shielded location including:
– minimum RF shielding effectiveness;
– for each cable that enters or exits the shielded
location, the minimum RF filter attenuation; and
– the frequency range(s) over which the
specifications apply
N/A
c) Test methods for measurement of RF shielding
effectiveness and RF filter attenuation
N/A
d) One or more of the following and a
recommendation that a notice containing this
information be posted at the entrance(s) to the
shielded location:
– a specification of the EMISSIONS characteristics
of other EQUIPMENT allowed inside the shielded
location with the ME EQUIPMENT or ME SYSTEM;
– a list of specific EQUIPMENT allowed;
– a list of types of EQUIPMENT prohibited.
N/A
5.2.2.3 Requirements applicable to ME EQUIPMENT that
intentionally receive RF electromagnetic energy
include the following information
..............................................................................
:
- each frequency or frequency of reception,
- the preferred frequency or frequency band, if
applicable, and
- the bandwidth of the receiving section of the ME
Equipment in those bands
N/A

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 12 of 98 A4 (210 mm X 297 mm)
IEC 60601-1-2
Clause Requirement + Test Result - Remark Verdict
5.2.2.4 Requirements applicable to the ME EQUIPMENT that
include RF transmitters the technical description
includes the frequency or frequency band of
transmission, the type and frequency
characteristics of the modulation and the
EFFECTIVE RADIATED POWER (ERP)
..............................................................................
:
N/A
5.2.2.5 Requirements applicable to PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME
SYSTEMS
The technical description includes the following information:
a) A statement that an exemption has been used an
d that the EQUIPMENT has not been tested for radi
ated RF IMMUNITY over the entire frequency range
80 MHz to 6 GHz
N/A
b) WARNING: “This EQUIPMENT has been tested for r
adiated RF IMMUNITY only at selected frequencies,
and use nearby of emitters at other frequencies c
ould result in improper operation”
N/A
c) A list of the frequencies and modulations used to t
est the IMMUNITY of the ME EQUIPMENT or ME SYSTE
MS
N/A
5.2.2.6 Requirements applicable to ME EQUIPMENT that claim compatibility with HF Surgical
EQUIPMENT
Technical description includes a statement of HF
SURGICAL EQUIPMENT compatibility and the
conditions of INTENDED USE during HF Surgery
N/A
6.1 Documentation of tests – General
The documentation of tests contains all
information necessary to facilitate adequate
planning (test plan) and execution of tests
PASS
6.2 Test Plan
Prior to the start of formal testing, a detailed test
plan provided to the test laboratory.
(Note: title / name / version of test plan in remark
section)
PASS
7 Electromagnetic EMISSIONS requirements for ME EQUIPMENT and ME SYSTEMS
7.1.1 Protection of radio services and other equipment – General
Unless otherwise specified herein, ME EQUIPMENT
and ME SYSTEMS complies with CISPR 11
PASS
7.1.2 Operating modes PASS

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 13 of 98 A4 (210 mm X 297 mm)
IEC 60601-1-2
Clause Requirement + Test Result - Remark Verdict
During Emission testing, ME EQUIPMENT or ME
SYSTEM tested in the modes that maximize
Emissions. In addition to active modes, the
inclusion of standby mode was considered. The
operating modes selected for testing documented
in the test plan and documented in the test report
PASS
7.1.3 Multimedia Equipment
Multimedia equipment connected to ME EQUIPMENT
or ME SYSTEM complies with CISPR 32. If CISPR
32 class A equipment is supplied as part of the ME
SYSTEM classified class A
N/A
7.1.4 Subsystems
Compliance with CISPR 11 demonstrated by
testing each subsystem of an ME SYSTEM on a
subsystem basic, provided the requirements of
CISPR 11 for evaluation of EQUIPMENT that
interacts with other equipment to form a system
are met
N/A
7.1.5 ME EQUIPMENT and ME SYSTEMS specified for use only in a shielded location SPECIAL
ENVIRONMENT
For ME EQUIPMENT and ME SYSTEMS that are
specified for use only in a shielded location
SPECIAL ENVIRONMENT, the electromagnetic
radiation disturbance limits of CISPR 11 may be
increased, when tests are performed on a test
site, by an amount up to the applicable specified
value of minimum RF shielding effectiveness,
provided the minimum RF shielding effectiveness
specification
N/A
For ME EQUIPMENT and ME SYSTEMS that are
specified for use only in a shielded location
SPECIAL ENVIRONMENT, the mains terminal
disturbance voltage limits of CISPR 11 may be
increased, when tests are performed on a test
site, by an amount up to the applicable specified
value of minimum RF filter attenuation for all
cables that enter or exit the shielded location,
provided the minimum RF filter attenuation
specification
N/A
a) The specified RF shielding effectiveness and RF
filter attenuation:
- expressed in dB;
- rounded to the nearest integer; and
- at least 20 dB
N/A
b) The RF shielding effectiveness and RF filter
attenuation specification include the frequency
range over which the RF shielding effectiveness
and RF filter attenuation apply, and this
frequency range is at least one decade in width
N/A

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 14 of 98 A4 (210 mm X 297 mm)
IEC 60601-1-2
Clause Requirement + Test Result - Remark Verdict
c) The specified value(s) for minimum RF filter
attenuation are identical to the specified value(s)
for minimum RF shielding effectiveness in each
frequency range for which they are specified
N/A
d) In frequency ranges for which the minimum RF
shielding effectiveness and RF filter attenuation
are not specified or are specified to be less than
20 dB, the RF shielding effectiveness and RF
filter attenuation assumed to be 0 dB for the
purpose of this collateral standard
N/A
7.1.6 ME EQUIPMENT and ME SYSTEMS that include radio equipment
ME EQUIPMENT and ME SYSTEMS that include radio
equipment (e.g. RF transmitters, receivers,
transceivers) and have been tested together with
the radio equipment and found to comply with
applicable national radio regulations are exempt
from testing to CISPR ELECTROMAGNETIC
DISTURBANCE requirements
N/A
7.1.7 ME EQUIPMENT whose main functions are performed by motors and switching or re
gulating devices
ME EQUIPMENT whose main functions are
performed by motors and switching or regulating
devices may be classified in accordance with
CISPR 14-1
N/A
7.1.8 ME EQUIPMENT and ME SYSTEMS containing X-ray generators
For diagnostic X-ray generators and ME SYSTEMS
that include X-ray generators operating in
INTERMITTENT MODE, the quasi-peak limits to
discontinuous radiated and conducted
DISTURBANCES can be relaxed by 20 dB
N/A
7.1.12 PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS
PERMANENTLY INSTALLED LARGE ME EQUIPMENT
and LARGE ME SYSTEMS was TYPE TESTED by at
least one of the following methods:
- on a test site as a system;
- on a test site on a subsystem basis;
- in situ as a system at the premises of a
RESPONSIBLE ORGANIZATION
N/A
TEST METHOD SELECTED N/A
7.2 Protection of the PUBLIC MAINS NETWORK
7.2.1 Harmonic distortion
If the ME EQUIPMENT OR ME SYSTEMS has a PUBLIC
MAINS NETWORK it complies with the requirements
of IEC 61000-3-2
PASS
7.2.2 Voltage fluctuations and flicker

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 15 of 98 A4 (210 mm X 297 mm)
IEC 60601-1-2
Clause Requirement + Test Result - Remark Verdict
If the ME EQUIPMENT AND ME SYSTEMS has a
PUBLIC MAINS NETWORK it complies with the
requirements of IEC 61000-3-3.
PASS
7.3 Emissions requirements summary
Emission limits per environment PASS
8 Electromagnetic IMMUNITY requirements for ME EQUIPMENT and ME SYSTEMS
For ME EQUIPMENT and ME SYSTEMS for which the
INTENDED USE includes types of transportation or
other locations as in the HOME HEALTHCARE
ENVIRONMENT if additional IMMUNITY tests or
IMMUNITY TEST LEVELS that are higher these
additional tests to these higher IMMUNITY TEST
LEVELS are documented
N/A
ME EQUIPMENT or ME SYSTEMS intended for use in
the EMERGENCY MEDICAL SERVICES ENVIRONMENT
for the HOME HEALTHCARE ENVIRONMENT. If
locations in the EMERGENCY MEDICAL SERVICES
ENVIRONMENT are identified for which the
specifications are for the HOME HEALTHCARE
ENVIRONMENT are not adequate, then Annexe E
may be used to determine appropriate IMMUNITY
TEST LEVELS
N/A
Before IMMUNITY testing begins, the
MANUFACTURER determined specific, detailed
IMMUNITY Pass/Fail criteria, based on applicable
part two standards or RISK MANAGEMENT, for BASIC
SAFETY and ESSENTIAL PERFORMANCE with regard
to EM DISTURBANCES. The Pass/Fail criteria and
the monitoring specification are included in the
test plan, in the test report and in the RISK
MANAGEMENT FILE
PASS
8.2 PATIENT physiological simulation
If a PATIENT simulation is required to verify normal
operation of the ME EQUIPMENT or ME SYSTEM, it
was provided during IMMUNITY testing
N/A
Prior to the beginning of the test, the amplitude of
simulated PATIENT physiological signals were
adjusted to be consistent with normal operation
of the ME EQUIPMENT or ME SYSTEM, as specified
by the MANUFACTURER
N/A
8.5 Subsystems N/A
When subsystems are tested to demonstrate
compliance normal operating conditions are
simulated
N/A

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 16 of 98 A4 (210 mm X 297 mm)
IEC 60601-1-2
Clause Requirement + Test Result - Remark Verdict
The RISK MANAGEMENT PROCESS used to determine
whether subsystem testing is allowed.
N/A
8.6 PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS
PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS were TYPE
TESTED by at least one of the following methods:
– on a test site as a system;
– on a test site on a subsystem basis;
– in situ as a system at the premises of a RESP
ONSIBLE ORGANIZATION
N/A
Test Method selected N/A
8.7 Operating Modes
Operating Modes and settings PASS
8.8 Non-ME EQUIPMENT N/A
Non-ME EQUIPMENT (e.g. ITE) that is a part of an ME
SYSTEM fulfils the pass/fail criteria and IMMUNITY
TEST LEVELS of Clause 8 if it has been determined,
as a result of the RISK MANAGEMENT PROCESS, that
the non-ME EQUIPMENT could affect the BASIC
SAFETY or ESSENTIAL PERFORMANCE of the ME
SYSTEM.
(Inspection of the test report and the RISK
MANAGEMENT FILE).
N/A
8.9 IMMUNITY TEST LEVELS
Immunity Test Levels based on environment
location of Intended Use
PASS
8.10 Immunity to proximity fields from RF wireless communication equipment PASS
Enclosure Port of ME EQUIPMENT and ME SYSTEMS
tested as specified in Table 9 as per IEC 61000-4-
3
PASS
Enclosure Port of ME EQUIPMENT and ME SYSTEMS
tested as specified in Table 11 as per IEC 61000-
4-39
PASS

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 17 of 98 A4 (210 mm X 297 mm)
1.10 Configuration

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 18 of 98 A4 (210 mm X 297 mm)
1.11 Remarks when standards applied
N/A
1.12 Calibration Details of Equipment Used for Measurement
Test equipment and test accessories are calibrated on regular basis. The maximum time between
calibrations is one year or what is recommended by the manufacturer, whichever is less.
1.13 Test Facility
The measurement facility is located at 25 Samso-ro 270beon-gil, Buk-gu, Gwangju, Republic of
Korea. The sites are constructed in conformance with the requirements of ANSI C63.4:2014 and
CISPR 16-1-4:2019

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 19 of 98 A4 (210 mm X 297 mm)
2.0 Test Regulations
The emissions tests were performed according to following regulations:
IEC 60601-1-2:2014+AMD1:2020
CISPR 11:2015/AMD1:2016/AMD2:2019 Group 1, Class A
IEC 61000-3-2:2018+A1:2020
IEC 61000-3-3:2013/A1:2017+A2:2021
EN 60601-1-2:2015/A1:2021
EN 55011:2016/A2:2021 Group 1, Class A
EN IEC 61000-3-2:2019/A1:2021
EN 61000-3-3:2013+A2:2021

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 20 of 98 A4 (210 mm X 297 mm)
Summary of test results
Product Standard EMI/
Immunity Test method Test items Results
IEC 60601-1-2:
2014+AMD1:2020
EN 60601-1-2
:2015/A1:2021
Emission
CISPR 11
:2015/AMD1:2016/AMD2:2019,
EN 55011
:2016/A2:2021 Group 1, Class A
Conducted Emissions Pass
CISPR 32:2015+A1:2019,
EN 55032:2015/A1:2020
Conducted Emissions at
Telecommunication Ports N/A(1)
CISPR 11
:2015/AMD1:2016/AMD2:2019,
EN 55011
:2016/A2:2021 Group 1, Class A
Radiated Emissions Pass
IEC 61000-3-2:2018+A1:2020,
EN IEC 61000-3-2:2019/A1:2021
Harmonics Current
Emissions Pass
IEC 61000-3-3:
2013/A1:2017+A2:2021,
EN 61000-3-3:2013+A2:2021
Voltage changes, voltage
fluctuations and Flicker
Emissions
Pass
Immunity
IEC 61000-4-2:2008,
EN 61000-4-2:2009 Electrostatic Discharge Pass
IEC 61000-4-3:2020,
EN IEC 61000-4-3:2020
Radiated RF
electromagnetic Field Pass
Immunity to Proximity fields
from RF wireless
communications equipment
Pass
EN 61000-4-39:2017,

IEC 61000-4-39:2017
Immunity to proximity
magnetic fields in the
frequency range 9 ㎑ to
13.56 ㎒
Pass
IEC 61000-4-4:2012,
EN 61000-4-4:2012
Electrical Fast
Transients/Burst Pass
IEC 61000-4-5:2014+A1:2017,
EN 61000-4-5:2014+A1:2017 Surge Pass
IEC 61000-4-6:2023,
EN 61000-4-6:2023 Conducted RF Disturbance Pass
IEC 61000-4-8:2009,
EN 61000-4-8:2010
Power Frequency Magnetic
Field Pass
IEC 61000-4-11:2020,
EN IEC 61000-4-11:2020
Voltage Dips, Short
Interruptions and voltage
variations
Pass
NOTE 1) Does not apply as it does not use an external network.
Use of uncertainty of measurement for decisions on conformity (decision rule):
☐ No decision rule is specified by the standard, when comparing the measurement result with the
applicable limit according to the specification in that standard. The decisions on conformity are made
without applying the measurement uncertainty (“simple acceptance” decision rule, previously known as
“accuracy method”).
■ Other (to be specified, for example when required by the standard or client)

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 21 of 98 A4 (210 mm X 297 mm)
3.0 Emissions Test
3.1 Conducted Emissions at Mains Power Ports
Reference Standard
CISPR 11:2015/AMD1:2016/AMD2:2019, EN 55011:2016/A2:2021 Group 1, Class A
Test Date
2026-03-16
Test Location
EMI-CE: Shieldroom #1 10m EMI Room Chamber
Test Equipment
Used Description Model Number Manufacturer Serial Number Cal. Due
EMI Test S/W EMC32 R & S 10.60.20 -
EMI TEST
RECEIVER ESR3.6 R & S 102666 2026-06-23
LISN ENV216 R & S 102452 2026-06-23
LISN ENV216 R & S 102381 2026-06-23
Test Conditions
Temperature: (18.2 ± 0.5) ℃
Relative Humidity: (53.5 ± 0.5) % R.H.
Frequency Range of Measurement
150 ㎑ to 30 ㎒
Instrument Settings
IF Band Width: 9 ㎑
Test Results
The requirements are:
PASS
NOT PASS
NOT APPLICABLE
Remarks
See Appendix A for test data.
Uncertainty of measurement
Uncertainty of measurement 2.62 ㏈
(Confidence level: Approx. 95 %, k=2)

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 22 of 98 A4 (210 mm X 297 mm)
3.2 Conducted Emissions at Telecommunication Ports
Reference Standard
CISPR 32:2015+A1:2019, EN 55032:2015/A1:2020, Class A
Test Date
N/A
Test Location
EMI-CE: Shieldroom #1 10m EMI Room Chamber
Test Equipment
Used Description Model Number Manufacturer Serial Number Cal. Due
EMI Test S/W EMC32 R & S 10.60.20 -
EMI TEST
RECEIVER ESR3.6 R & S 102666 2026-06-23
LISN ENV216 R & S 102452 2026-06-23
LISN ENV216 R & S 102381 2026-06-23
8-WIRE ISN ENY81 R & S 100386 2026-06-27
8-WIRE ISN for
CAT6 ENY81-CAT6 R & S 101885 2026-06-27
Test Conditions
Temperature: ℃
Relative Humidity: % R.H.
Frequency Range of Measurement
150 ㎑ to 30 ㎒
Instrument Settings
IF Band Width: 9 ㎑
Test Results
The requirements are:
PASS
NOT PASS
NOT APPLICABLE
Remarks
Does not apply as it does not use an external network.

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 23 of 98 A4 (210 mm X 297 mm)
3.3 Radiated Electric Field Emissions(Below 1 ㎓)
Reference Standard
CISPR 11:2015/AMD1:2016/AMD2:2019, EN 55011:2016/A2:2021 Group 1, Class A
Test Date
2026-03-18
Test Location
10m EMI Room Chamber
Test Equipment
Used Description Model
Number Manufacturer Serial
Number Cal. Due
EMI Test S/W EMC32 R & S 10.50.10 -
EMI TEST
RECEIVER ESW44 R & S 101835 2026-06-23
EMI TEST
RECEIVER ESW26 R & S 101420 2026-06-23
AMPLIFIER ELNA01-40D EXYNOD 631304 2026-09-29
AMPLIFIER ELNA01-40D EXYNOD 631713 2026-12-09
BI-Log ANTENNA VULB9162 Schwarzbeck #274 2026-06-13
BI-Log ANTENNA VULB9162 Schwarzbeck #273 2026-06-13
CMAD CMAD 1614 R & S 00267 2026-06-30
Test Conditions
Temperature: (21.5 ± 0.5) ℃
Relative Humidity: (52.2 ± 0.5) % R.H.
Frequency Range of Measurement
30 ㎒ to 1 ㎓
Instrument Settings
IF Band Width: 120 ㎑
Test Results
The requirements are:
PASS
NOT PASS
NOT APPLICABLE
Remarks
See Appendix A for test data.
Uncertainty of measurement
Uncertainty of measurement 4.72 ㏈
(Confidence level: Approx. 95 %, k=2)

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 24 of 98 A4 (210 mm X 297 mm)
3.4 Harmonic Current Emissions
Reference Standard
IEC 61000-3-2:2018+A1:2020, EN IEC 61000-3-2:2019/A1:2021
Test Date
2026-03-18
Test Location
EMI-H/F: Shieldroom #1 10m EMI Room Chamber
Test Equipment
Used Description Model Number Manufacturer Serial Number Cal. Due
EMI Test S/W net.control EM TEST 2.1.6 -
DIGITAL POWER
ANALYZER DPA 500N EM TEST P18544224106 2026-07-18
Test Conditions
Temperature: (19.2 ± 0.5) ℃
Relative Humidity: (56.5 ± 0.5) % R.H.
Classification of Equipment for Harmonic Current Emissions
Class A
Class B
Class C (Below 25 W)
Class C (Above 25 W)
Class D
Test Results
The requirements are:
PASS
NOT PASS
NOT APPLICABLE
Remarks
See Appendix A for test data.

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 25 of 98 A4 (210 mm X 297 mm)
3.5 Voltage Fluctuations and Flicker
Reference Standard
IEC 61000-3-3:2013/A1:2017+A2:2021, EN 61000-3-3:2013+A2:2021
Test Date
2026-03-18
Test Location
EMI-H/F: Shieldroom #1 10m EMI Room Chamber
Test Equipment
Used Description Model Number Manufacturer Serial Number Cal. Due
EMI Test S/W net.control EM TEST 2.1.6 -
DIGITAL POWER
ANALYZER DPA 500N EM TEST P18544224106 2026-07-18
Test Conditions
Temperature: (19.2 ± 0.5) ℃
Relative Humidity: (56.5 ± 0.5) % R.H.
Test Results
The requirements are:
PASS
NOT PASS
NOT APPLICABLE
Remarks
See Appendix A for test data.

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 26 of 98 A4 (210 mm X 297 mm)
4.0 Immunity Test
4.1 Electrostatic Discharge
Reference Standard
IEC 61000-4-2:2008, EN 61000-4-2:2009
Test Date
2026-03-16
Test Location
EMS-ESD: Shieldroom #2 10m EMI Room Chamber
Test Equipment
Used Description Model Number Manufacturer Serial Number Cal. Due
ESD SIMULATOR esd NX30 EM TEST 23020 2026-06-20
HCP - - - -
VCP - - - -
Test Conditions
Temperature: (21.0 ± 0.5) ℃
Relative Humidity: (49.1 ± 0.5) % R.H.
Atmospheric Pressure: (101.8 ± 0.5) ㎪
Test Specifications
Discharge Factor: ³ 1 s
Discharge Impedance: 330 Ω / 150 ㎊
Kind of Discharge: Air, Contact (direct and indirect)
Polarity: Positive and Negative
Number of Discharge: 10 at all locations for Air discharge
10 at all locations for Contact discharge
Discharge Voltage: Contact Air HCP VCP
2 ㎸ 2 ㎸ 2 ㎸ 2 ㎸
4 ㎸ 4 ㎸ 4 ㎸ 4 ㎸
6 ㎸ 6 ㎸ 6 ㎸ 6 ㎸
8 ㎸ 8 ㎸ 8 ㎸ 8 ㎸
15 ㎸ 15 ㎸ 15 ㎸ 15 ㎸
Notes: HCP: Horizontal coupling plane
VCP: Vertical coupling plane

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 27 of 98 A4 (210 mm X 297 mm)
Location of Discharge: Contact
Air
9
9
6
1
2
2

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 28 of 98 A4 (210 mm X 297 mm)
3
3
5
10
4
7
8
2
4

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 29 of 98 A4 (210 mm X 297 mm)
Test Data
■ Operating Mode(120 V, 60 Hz)
Indirect Discharge
No. Test Point Discharge Method Observations Remarks
1 HCP Contact Contact Discharge Complied -
2 VCP Contact Contact Discharge Complied -
Direct Discharge
No. Test Point Discharge Method Observations Remarks
1
Enclosure Exterior
(Non-Conductive
surface)
Air Discharge Complied -
2
Enclosure Exterior
(Conductive
surface)
Contact Discharge Complied -
3 LED Air Discharge Complied -
4 Port
(RJ-45) Contact Discharge Complied -
5 Port
(Mini 5 Pin) Air Discharge Complied -
6 Power Port Air Discharge Complied -
7 Button Air Discharge Complied -
8 Screw Contact Discharge Complied -
9 PoE Air Discharge Complied -
10 Cable Air Discharge Complied -
■ Operating Mode(220 V, 60 Hz)
Indirect Discharge
No. Test Point Discharge Method Observations Remarks
1 HCP Contact Contact Discharge Complied -
2 VCP Contact Contact Discharge Complied -
Direct Discharge
No. Test Point Discharge Method Observations Remarks
1
Enclosure Exterior
(Non-Conductive
surface)
Air Discharge Complied -
2
Enclosure Exterior
(Conductive
surface)
Contact Discharge Complied -
3 LED Air Discharge Complied -
4 Port
(RJ-45) Contact Discharge Complied -
5 Port
(Mini 5 Pin) Air Discharge Complied -
6 Power Port Air Discharge Complied -
7 Button Air Discharge Complied -
8 Screw Contact Discharge Complied -
9 PoE Air Discharge Complied -
10 Cable Air Discharge Complied -

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 30 of 98 A4 (210 mm X 297 mm)
■ Operating Mode(230 V, 50 Hz)
Indirect Discharge
No. Test Point Discharge Method Observations Remarks
1 HCP Contact Contact Discharge Complied -
2 VCP Contact Contact Discharge Complied -
Direct Discharge
No. Test Point Discharge Method Observations Remarks
1
Enclosure Exterior
(Non-Conductive
surface)
Air Discharge Complied -
2
Enclosure Exterior
(Conductive
surface)
Contact Discharge Complied -
3 LED Air Discharge Complied -
4 Port
(RJ-45) Contact Discharge Complied -
5 Port
(Mini 5 Pin) Air Discharge Complied -
6 Power Port Air Discharge Complied -
7 Button Air Discharge Complied -
8 Screw Contact Discharge Complied -
9 PoE Air Discharge Complied -
10 Cable Air Discharge Complied -
Note: “Blank” = Not performed
Test Results
PASS Required Performance Criteria
NOT PASS Required Performance Criteria
Remarks
During the test, there are no degradation of performance was found.

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 31 of 98 A4 (210 mm X 297 mm)
4.2 Radiated Electric Field Immunity
Reference Standard
IEC 61000-4-3:2020, EN IEC 61000-4-3:2020
Test Date
2026-03-19
Test Location
EMS-RS: RS ROOM CHAMBER 10m EMI Room Chamber
Test Equipment
Used Description Model Number Manufacturer Serial Number Cal. Due
EMS Test S/W EMC32 R & S 10.60.10 -
BROADBAND
AMPLIFIER BBA150 BC1000 R & S 102825 2026-06-26
BROADBAND
AMPLIFIER
BBA150
D800E400 R & S 102842 2026-06-26
POWER METER NRP2 R & S 106968 2026-06-23
AVERAGE
POWER SENSOR NRP6A R & S 101788 2026-06-23
AVERAGE
POWER SENSOR NRP6A R & S 101789 2026-06-23
SIGNAL
GENERATOR SMB 100A R & S 115418 2026-06-30
RS TEST
ANTENNA STLP 9129 R & S 00095 -
Test Conditions
Temperature: (19.3 ± 0.5) ℃
Relative Humidity: (55.2 ± 0.5) % R.H.
Atmospheric Pressure: (101.2 ± 0.5) ㎪

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 32 of 98 A4 (210 mm X 297 mm)
Test Specifications
Antenna Polarization: Horizontal & vertical unless indicated otherwise
Antenna Distance: 3 m
Field Strength: 1 V/m 3 V/m
10 V/m
Frequency Range: 80 ㎒ to 1 ㎓ 1.4 ㎓ to 2.7 ㎓
80 ㎒ to 2.7 ㎓ 80 ㎒ to 2.5 ㎓
Modulation: AM, 80 %, 1 ㎑ sine wave
AM, 80 %, 2 ㎐ sine wave
AM, 80 %, 5 ㎑ sine wave
AM, 80 %, 10 ㎐ sine wave
Frequency step: 1 % step
Dwell Time: 1 s 3 s
# of Sides Radiated: 4

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 33 of 98 A4 (210 mm X 297 mm)
Test Data
■ Operating Mode(120 V, 60 Hz)
Side Exposed Observations
Horizontal Vertical
Front Complied Complied
Right Complied Complied
Back Complied Complied
Left Complied Complied
■ Operating Mode(220 V, 60 Hz)
Side Exposed Observations
Horizontal Vertical
Front Complied Complied
Right Complied Complied
Back Complied Complied
Left Complied Complied
■ Operating Mode(230 V, 50 Hz)
Side Exposed Observations
Horizontal Vertical
Front Complied Complied
Right Complied Complied
Back Complied Complied
Left Complied Complied
Test Results
PASS Required Performance Criteria
NOT PASS Required Performance Criteria
Remarks
During the test, there are no degradation of performance was found.

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 34 of 98 A4 (210 mm X 297 mm)
4.3 Immunity to proximity magnetic fields in the frequency range 9 ㎑ to
13.56 ㎒
Reference Standard
IEC 61000-4-39:2017, EN 61000-4-39:2017
Test Date
2026-03-19
Test Location
EMS-RS: RS ROOM CHAMBER 10m EMI Room Chamber
Test Equipment
Used Description Model Number Manufacturer Serial Number Cal. Due
SIGNAL
GENERATOR SMC 100A Rohde & Schwarz 107750 2026-06-30
RADIATING LOOP FESP 5132 SCHWARZBECK 00681 -
LOOP ANTENNA HFRA 5164 SCHWARZBECK 00229 -
COMPENSATOPN
NETWORK
FOR 13.56 MHz
NFCN 1356 SCHWARZBECK 00180 -
RF AMPLIFIER BSA 0110-100 BONN
ELEKTRONIK 2415179 -
Test Conditions
Temperature: (20.0 ± 0.5) ℃
Relative Humidity: (54.5 ± 0.5) % R.H.
Atmospheric Pressure: (101.2 ± 0.5) ㎪
Test Specifications
Antenna Polarization: Horizontal & vertical unless indicated otherwise
Antenna Distance: 50 ㎜ (± 3 ㎜)
Tested Frequency: 134.2 ㎑, 13.56 ㎒
Field Strength &
Modulation : 30 ㎑ - 8 A/m, CW
: 134.2 ㎑ - 65 A/m, Pulse Modulation(2.1 ㎑)
: 13.56 ㎒ – 7.5 A/m, Pulse Modulation(50 ㎑)
Dwell Time: 1 s 3 s 5 s
# of Sides Radiated: 5

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 35 of 98 A4 (210 mm X 297 mm)
Test Data
■ Operating Mode(120 V, 60 Hz)
Test
Frequency Modulation
Immunity
Level
(A/m)
Location
(EUT)
Antenna
polarization
(V/H)
Dwell Time
(second) Result
30 ㎑ A) CW 8 Front
Rear
Right
Left
Top
Parallel B) 5 N/A
134.2 ㎑ PM, 2.1 ㎑ 65 Parallel B) 5 Complied
13.56 ㎒ PM, 50 ㎑ 7.5 Parallel B) 5 Complied
A) 30 ㎑ : The 30 ㎑ test applies only to "Home healthcare environment" products.
B) Orient the plane of the loop Antenna parallel to the EUT surfaces.
■ Operating Mode(220 V, 60 Hz)
Test
Frequency Modulation
Immunity
Level
(A/m)
Location
(EUT)
Antenna
polarization
(V/H)
Dwell Time
(second) Result
30 ㎑ A) CW 8 Front
Rear
Right
Left
Top
Parallel B) 5 N/A
134.2 ㎑ PM, 2.1 ㎑ 65 Parallel B) 5 Complied
13.56 ㎒ PM, 50 ㎑ 7.5 Parallel B) 5 Complied
A) 30 ㎑ : The 30 ㎑ test applies only to "Home healthcare environment" products.
B) Orient the plane of the loop Antenna parallel to the EUT surfaces.

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 36 of 98 A4 (210 mm X 297 mm)
■ Operating Mode(230 V, 50 Hz)
Test
Frequency Modulation
Immunity
Level
(A/m)
Location
(EUT)
Antenna
polarization
(V/H)
Dwell Time
(second) Result
30 ㎑ A) CW 8 Front
Rear
Right
Left
Top
Parallel B) 5 N/A
134.2 ㎑ PM, 2.1 ㎑ 65 Parallel B) 5 Complied
13.56 ㎒ PM, 50 ㎑ 7.5 Parallel B) 5 Complied
A) 30 ㎑ : The 30 ㎑ test applies only to "Home healthcare environment" products.
B) Orient the plane of the loop Antenna parallel to the EUT surfaces.
Test Results
PASS Required Performance Criteria
NOT PASS Required Performance Criteria
Remarks
During the test, there are no degradation of performance was found.

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 37 of 98 A4 (210 mm X 297 mm)
4.4 Immunity to Proximity fields from RF wireless communications
equipment
Reference Standard
IEC 61000-4-3:2020, EN IEC 61000-4-3:2020
Test Date
2026-03-19
Test Location
EMS-RS: RS ROOM CHAMBER 10m EMI Room Chamber
Test Equipment
(385, 450, 710, 745, 780, 810, 870, 930) ㎒, (1.720, 1.845, 1.970, 2.450, 5.240, 5.500, 5.785) ㎓
Used Description Model Number Manufacturer Serial Number Cal. Due
EMS Test S/W EMC32 R & S 10.60.10 -
BROADBAND
AMPLIFIER BBA150 BC1000 R & S 102825 2026-06-26
BROADBAND
AMPLIFIER
BBA150
D800E400 R & S 102842 2026-06-26
POWER METER NRP2 R & S 106968 2026-06-23
AVERAGE
POWER SENSOR NRP6A R & S 101788 2026-06-23
AVERAGE
POWER SENSOR NRP6A R & S 101789 2026-06-23
SIGNAL
GENERATOR SMB 100A R & S 115418 2026-06-30
RS TEST
ANTENNA STLP 9129 R & S 00095 -
Test Conditions
Temperature: (19.3 ± 0.5) ℃
Relative Humidity: (55.2 ± 0.5) % R.H.
Atmospheric Pressure: (101.2 ± 0.5) ㎪
Test Specifications
Antenna Polarization: Horizontal & vertical unless indicated otherwise
Antenna Distance: 1 m 3 m
Field Strength: See next pages.
Modulation: 9 V/m, Pulse Modulation (217 ㎐)
27 V/m, Pulse Modulation (18 ㎐)
28 V/m, FM ± 5 ㎑ Deviation (1 ㎑ sine)
28 V/m, Pulse Modulation (18 ㎐)
28 V/m, Pulse Modulation (217 ㎐)
Tested Frequency: 385 ㎒, 450 ㎒, 710 ㎒, 745 ㎒, 780 ㎒, 810 ㎒, 870 ㎒,
930 ㎒, 1720 ㎒, 1845 ㎒, 1970 ㎒, 2450 ㎒, 5240 ㎒,
5500 ㎒, 5785 ㎒
Dwell Time: 1 s 3 s 5 s
# of Sides Radiated: 4

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 38 of 98 A4 (210 mm X 297 mm)
Test Data
■ Operating Mode(120 V, 60 Hz)
Test
Frequency
(㎒)
Modulation
Immunity
Level
(V/m)
Location
(EUT)
Antenna
polarization
(V/H)
Dwell Time
(second) Result
385 Pulse Modulation:
18 ㎐ 27
Front
Rear
Left
Right
Horizontal 5 Complied
Vertical
450
FM ± 5 ㎑
deviation,
1 ㎑ sine
28
Horizontal
5 Complied
Vertical
710
745
780
Pulse Modulation:
217 ㎐ 9
Horizontal
5 Complied
Vertical
810
870
930
Pulse Modulation:
18 ㎐ 28
Horizontal
5 Complied
Vertical
1 720
1 845
1 970
Pulse Modulation:
217 ㎐ 28
Horizontal
5 Complied
Vertical
2 450 Pulse Modulation:
217 ㎐ 28 Horizontal 5 Complied
Vertical
5 240
5 500
5 785
Pulse Modulation:
217 ㎐ 9
Horizontal
5 Complied
Vertical

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 39 of 98 A4 (210 mm X 297 mm)
■ Operating Mode(220 V, 60 Hz)
Test
Frequency
(㎒)
Modulation
Immunity
Level

(V/m)
Location
(EUT)
Antenna
polarization
(V/H)
Dwell Time
(second) Result
385 Pulse Modulation:
18 ㎐ 27
Front
Rear
Left
Right
Horizontal 5 Complied
Vertical
450
FM ± 5 ㎑
deviation,
1 ㎑ sine
28
Horizontal
5 Complied
Vertical
710
745
780
Pulse Modulation:
217 ㎐ 9
Horizontal
5 Complied
Vertical
810
870
930
Pulse Modulation:
18 ㎐ 28
Horizontal
5 Complied
Vertical
1 720
1 845
1 970
Pulse Modulation:
217 ㎐ 28
Horizontal
5 Complied
Vertical
2 450 Pulse Modulation:
217 ㎐ 28 Horizontal 5 Complied
Vertical
5 240
5 500
5 785
Pulse Modulation:
217 ㎐ 9
Horizontal
5 Complied
Vertical

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 40 of 98 A4 (210 mm X 297 mm)
■ Operating Mode(230 V, 50 Hz)
Test
Frequency
(㎒)
Modulation
Immunity
Level
(V/m)
Location
(EUT)
Antenna
polarization
(V/H)
Dwell Time
(second) Result
385 Pulse Modulation:
18 ㎐ 27
Front
Rear
Left
Right
Horizontal 5 Complied
Vertical
450
FM ± 5 ㎑
deviation,
1 ㎑ sine
28
Horizontal
5 Complied
Vertical
710
745
780
Pulse Modulation:
217 ㎐ 9
Horizontal
5 Complied
Vertical
810
870
930
Pulse Modulation:
18 ㎐ 28
Horizontal
5 Complied
Vertical
1 720
1 845
1 970
Pulse Modulation:
217 ㎐ 28
Horizontal
5 Complied
Vertical
2 450 Pulse Modulation:
217 ㎐ 28 Horizontal 5 Complied
Vertical
5 240
5 500
5 785
Pulse Modulation:
217 ㎐ 9
Horizontal
5 Complied
Vertical
Test Results
PASS Required Performance Criteria
NOT PASS Required Performance Criteria
Remarks
During the test, there are no degradation of performance was found.

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 41 of 98 A4 (210 mm X 297 mm)
4.5 Electrical Fast Transients/Bursts
Reference Standard
IEC 61000-4-4:2012, EN 61000-4-4:2012
Test Date
2026-03-18
Test Location
EMS-EFT: Shieldroom #2 10m EMI Room Chamber
Test Equipment
Used Description Model Number Manufacturer Serial Number Cal. Due
EMS Test S/W iec.control EM TEST 8.3.4 -
ULTRA COMPACT
SIMULATOR UCS 500N7.1 EM TEST P1901225767 2026-06-30
CAPACITIVE
COUPLING
CLAMP
CCI EM TEST P1909227471 2026-07-04
Test Conditions
Temperature: (19.0 ± 0.5) ℃
Relative Humidity: (54.5 ± 0.5) % R.H.
Atmospheric Pressure: (101.0 ± 0.5) ㎪
Test Specifications
Pulse Amplitude & Polarity: ± 1.0 ㎸ ± 2.0 ㎸
(Power Lines) ± 4.0 ㎸
Pulse Amplitude & Polarity: ± 0.5 ㎸ ± 1.0 ㎸
(Signal Lines) ± 2.0 ㎸
Burst Period: 300 ㎳ 2 s
Repetition Rate: 5 ㎑ 100 ㎑
Duration of Test Voltage: ³ 1 min

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 42 of 98 A4 (210 mm X 297 mm)
Test Data
■ Operating Mode(120 V, 60 Hz)
Input a.c. power ports – Coupling/Decoupling Network used
Mode of Application Result
(+) Burst (㎸) (-) Burst (㎸)
L Complied Complied
N Complied Complied
PE Complied Complied
L - N Complied Complied
L - PE Complied Complied
N – PE Complied Complied
L – N - PE Complied Complied
Input d.c. power ports – Coupling/Decoupling Network used
Mode of Application Result
(+) Burst (㎸) (-) Burst (㎸)
- - -
Signal ports and telecommunication ports – Coupling Clamp used
Mode of Application Result
(+) Burst (㎸) (-) Burst (㎸)
RJ-45
(PoE to Detector) Complied Complied
RJ-45
(PoE to Laptop) Complied Complied
Mini 5 Pin Complied Complied

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 43 of 98 A4 (210 mm X 297 mm)
■ Operating Mode(220 V, 60 Hz)
Input a.c. power ports – Coupling/Decoupling Network used
Mode of Application Result
(+) Burst (㎸) (-) Burst (㎸)
L Complied Complied
N Complied Complied
PE Complied Complied
L - N Complied Complied
L - PE Complied Complied
N – PE Complied Complied
L – N - PE Complied Complied
Input d.c. power ports – Coupling/Decoupling Network used
Mode of Application Result
(+) Burst (㎸) (-) Burst (㎸)
- - -
Signal ports and telecommunication ports – Coupling Clamp used
Mode of Application Result
(+) Burst (㎸) (-) Burst (㎸)
RJ-45
(PoE to Detector) Complied Complied
RJ-45
(PoE to Laptop) Complied Complied
Mini 5 Pin Complied Complied

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 44 of 98 A4 (210 mm X 297 mm)
■ Operating Mode(230 V, 50 Hz)
Input a.c. power ports – Coupling/Decoupling Network used
Mode of Application Result
(+) Burst (㎸) (-) Burst (㎸)
L Complied Complied
N Complied Complied
PE Complied Complied
L - N Complied Complied
L - PE Complied Complied
N – PE Complied Complied
L – N - PE Complied Complied
Input d.c. power ports – Coupling/Decoupling Network used
Mode of Application Result
(+) Burst (㎸) (-) Burst (㎸)
- - -
Signal ports and telecommunication ports – Coupling Clamp used
Mode of Application Result
(+) Burst (㎸) (-) Burst (㎸)
RJ-45
(PoE to Detector) Complied Complied
RJ-45
(PoE to Laptop) Complied Complied
Mini 5 Pin Complied Complied
Note: “Blank” = Not performed
Test Results
PASS Required Performance Criteria
NOT PASS Required Performance Criteria
Remarks
During the test, there are no degradation of performance was found.

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 45 of 98 A4 (210 mm X 297 mm)
4.6 Surge Transients
Reference Standard
IEC 61000-4-5:2014+A1:2017, EN 61000-4-5:2014+A1:2017
Test Date
2026-03-17
Test Location
EMS-Surge: Shieldroom #2 10m EMI Room Chamber
Test Equipment
Used Description Model Number Manufacturer Serial Number Cal. Due
EMS Test S/W iec.control EM TEST 8.3.4 -
ULTRA COMPACT
SIMULATOR UCS 500N7.1 EM TEST P1901225767 2026-06-30
Test Conditions
Temperature: (20.4 ± 0.5) ℃
Relative Humidity: (51.2 ± 0.5) % R.H.
Atmospheric Pressure: (101.9 ± 0.5) ㎪
Test Specifications
Power Lines
Source Impedance: 12 Ω for common mode and 2 Ω for differential mode
Surge Amplitude: Common Mode
(0.5 / 1.0 / 2.0) ㎸
Differential Mode
(0.5 / 1.0) ㎸
Number of Surges: 5 surges per angle
Angle: 0°, 90°, 180°, 270° (input a.c. power port)
Polarity: Positive & Negative
Repetition Rate: 1 surge per min 1 surge per 30 s
Signal Lines
Source Impedance: 42 Ω for common mode
Surge Amplitude: Common Mode
(0.5 / 1.0) ㎸
Number of Surges: 5 Surges
Polarity: Positive & Negative
Repetition Rate: 1 surge per min 1 surge per 30 sec.

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 46 of 98 A4 (210 mm X 297 mm)
Test Data
■ Operating Mode(120 V, 60 Hz)
Power Lines
Line to Line – Differential Mode
Mode of Application Result
(+) Surge (㎸) (-) Surge (㎸)
L - N Complied Complied
Line to Earth – Common Mode
Mode of Application Result
(+) Surge (㎸) (-) Surge (㎸)
L – PE Complied Complied
N - PE Complied Complied
Signal Lines
Line to Earth – Common Mode
Mode of Application Result
(+) Surge (㎸) (-) Surge (㎸)
- - -
■ Operating Mode(220 V, 60 Hz)
Power Lines
Line to Line – Differential Mode
Mode of Application Result
(+) Surge (㎸) (-) Surge (㎸)
L - N Complied Complied
Line to Earth – Common Mode
Mode of Application Result
(+) Surge (㎸) (-) Surge (㎸)
L – PE Complied Complied
N - PE Complied Complied
Signal Lines
Line to Earth – Common Mode
Mode of Application Result
(+) Surge (㎸) (-) Surge (㎸)
- - -

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 47 of 98 A4 (210 mm X 297 mm)
■ Operating Mode(230 V, 50 Hz)
Power Lines
Line to Line – Differential Mode
Mode of Application Result
(+) Surge (㎸) (-) Surge (㎸)
L - N Complied Complied
Line to Earth – Common Mode
Mode of Application Result
(+) Surge (㎸) (-) Surge (㎸)
L – PE Complied Complied
N - PE Complied Complied
Signal Lines
Line to Earth – Common Mode
Mode of Application Result
(+) Surge (㎸) (-) Surge (㎸)
- - -
Note: “Blank” = Not performed
Test Results
PASS Required Performance Criteria
NOT PASS Required Performance Criteria
Remarks
During the test, there are no degradation of performance was found.

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 48 of 98 A4 (210 mm X 297 mm)
4.7 Conducted Disturbance
Reference Standard
IEC 61000-4-6:2023, EN 61000-4-6:2023
Test Date
2026-03-23
Test Location
EMS-CS: Shieldroom #2 10m EMI Room Chamber
Test Equipment
Used Description Model Number Manufacturer Serial Number Cal. Due
EMS Test S/W EMC32 R & S 10.60.10 -
Signal Generator SMB100A R & S 181832 2026-06-20
Power Sensor NRP6A R & S 102499 2026-06-23
Power Sensor NRP6A R & S 102500 2026-06-23
BROADBAND
AMPLIFIER BBA150 R & S 104015 2026-06-26
POWER METER NRP2 R & S 101748 2026-06-23
Attenuator 300-A-FFN-06 R & S 1913 2026-06-23
COUPLING AND
DECOUPLING
NETWORK
FCC-801-M2/M3-
50A FCC 190677 2026-06-23
COUPLING AND
DECOUPLING
NETWORK
CDN M016 EM TEST 68278 2026-07-28
COUPLING AND
DECOUPLING
NETWORK
CDN T8A-10 TESEQ 68423 2026-07-28
COUPLING AND
DECOUPLING
NETWORK
CDN T4AS TESEQ 68425 2026-07-28
EM Injection
Clamp F-2031-A-23mm R & S 190674 2026-06-30
Bulk Current
Injection Probe F-120-8 FCC 193482 2026-06-20
Test Conditions
Temperature: (20.4 ± 0.5) ℃
Relative Humidity: (45.4 ± 0.5) % R.H.
Atmospheric Pressure: (101.6 ± 0.5) ㎪

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 49 of 98 A4 (210 mm X 297 mm)
Test Specifications
Frequency range: 150 ㎑ to 80 ㎒ 10 ㎑ to 30 ㎒
150 ㎑ to 230 ㎒ 10 ㎑ to 100 ㎒
Voltage Level: 1 Vrms 3 Vrms
10 Vrms 6 Vrms (ISM bands)
6 Vrms (ISM and amateur radio bands)
Modulation: AM, 80 %, 1 ㎑ sine wave
AM, 80 %, 10 ㎐ sine wave
PM, 1 ㎐ (0.5 s ON : 0.5 s OFF)
Frequency step: 1 % step
Dwell Time: 1 s 3 s
ISM bands 6.765 ㎒ to 6.795 ㎒, 13.553 ㎒ to 13.567 ㎒,
26.957 ㎒ to 27.283 ㎒, 40.66 ㎒ to 40.70 ㎒
Amateur radio band 1.8 ㎒ to 2.0 ㎒, 3.5 ㎒ to 4.0 ㎒, 5.3 ㎒ to 5.4 ㎒,
7 ㎒ to 7.3 ㎒,
(• Home HEALTHCARE applied.) 10.1 ㎒ to 10.15 ㎒, 14 ㎒ to 14.2 ㎒, 18.07 ㎒ to 18.17 ㎒,
21.0 ㎒ to 21.4 ㎒, 24.89 ㎒ to 24.99 ㎒, 28.0 ㎒ to 29.7 ㎒,
50.0 ㎒ to 54.0 ㎒

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 50 of 98 A4 (210 mm X 297 mm)
Test Data
■ Operating Mode(120 V, 60 Hz)
Input a.c. power ports
Coupling Location
(Line Stressed) Coupling Method Result
L – N - PE CDN Complied
L – N - PE
(ISM bands test included.) CDN Complied
Input d.c. power ports
Coupling Location
(Line Stressed) Coupling Method Result
- - -
Signal coupling ports
Coupling Location
(Line Stressed) Coupling Method Result
RJ-45
(PoE to Detector) CDN Complied
RJ-45
(PoE to Detector)
(ISM bands test included.)
CDN Complied
RJ-45
(PoE to Laptop) CDN Complied
RJ-45
(PoE to Laptop)
(ISM bands test included.)
CDN Complied
Mini 5 Pin Clamp Complied
Mini 5 Pin
(ISM bands test included.) Clamp Complied
Patient coupling port
Coupling Location
(Line Stressed) Coupling Method Result
- - -

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 51 of 98 A4 (210 mm X 297 mm)
■ Operating Mode(220 V, 60 Hz)
Input a.c. power ports
Coupling Location
(Line Stressed) Coupling Method Result
L – N - PE CDN Complied
L – N - PE
(ISM bands test included.) CDN Complied
Input d.c. power ports
Coupling Location
(Line Stressed) Coupling Method Result
- - -
Signal coupling ports
Coupling Location
(Line Stressed) Coupling Method Result
RJ-45
(PoE to Detector) CDN Complied
RJ-45
(PoE to Detector)
(ISM bands test included.)
CDN Complied
RJ-45
(PoE to Laptop) CDN Complied
RJ-45
(PoE to Laptop)
(ISM bands test included.)
CDN Complied
Mini 5 Pin Clamp Complied
Mini 5 Pin
(ISM bands test included.) Clamp Complied
Patient coupling port
Coupling Location
(Line Stressed) Coupling Method Result
- - -

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 52 of 98 A4 (210 mm X 297 mm)
■ Operating Mode(230 V, 50 Hz)
Input a.c. power ports
Coupling Location
(Line Stressed) Coupling Method Result
L – N - PE CDN Complied
L – N - PE
(ISM bands test included.) CDN Complied
Input d.c. power ports
Coupling Location
(Line Stressed) Coupling Method Result
- - -
Signal coupling ports
Coupling Location
(Line Stressed) Coupling Method Result
RJ-45
(PoE to Detector) CDN Complied
RJ-45
(PoE to Detector)
(ISM bands test included.)
CDN Complied
RJ-45
(PoE to Laptop) CDN Complied
RJ-45
(PoE to Laptop)
(ISM bands test included.)
CDN Complied
Mini 5 Pin Clamp Complied
Mini 5 Pin
(ISM bands test included.) Clamp Complied
Patient coupling port
Coupling Location
(Line Stressed) Coupling Method Result
- - -
Notes: CDN = Coupling Decoupling Network
EIC = EM Injection Clamp
“blank” = Not performed
Test Results
PASS Required Performance Criteria
NOT PASS Required Performance Criteria
Remarks
During the test, there are no degradation of performance was found.

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 53 of 98 A4 (210 mm X 297 mm)
4.8 Power Frequency Magnetic Field Immunity
Reference Standard
IEC 61000-4-8:2009, EN 61000-4-8:2010
Test Date
2026-03-18
Test Location
EMS-Magnetic: Shieldroom #2 10m EMI Room Chamber
Test Equipment
Test Conditions
Temperature: (20.0 ± 0.5) ℃
Relative Humidity: (56.9 ± 0.5) % R.H.
Atmospheric Pressure: (100.8 ± 0.5) ㎪
Test Specifications
Field Strength: 1 A/m 3 A/m
30 A/m
Frequency: 50 ㎐ 60 ㎐
Used Description Model Number Manufacturer Serial Number Cal. Due
EMS Test S/W iec.control EM TEST 8.3.4 -
ULTRA COMPACT
SIMULATOR UCS 500N7.1 EM TEST P1901225767 2026-06-30
MAGNETIC FIELD
COIL MS 100N EM TEST P1912228055 2026-06-23
CURRENT
TRANSFORMER MC 2630 EM TEST P1912228110 2026-06-23

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 54 of 98 A4 (210 mm X 297 mm)
Test Data
■ Operating Mode(120 V, 60 Hz)
Immersion method
Coil orientation Result
X Complied
Y Complied
Z Complied
Proximity method
Coil orientation Result
X -
Y -
Z -
■ Operating Mode (220 V, 60 Hz)
Immersion method
Coil orientation Result
X Complied
Y Complied
Z Complied
Proximity method
Coil orientation Result
X -
Y -
Z -
■ Operating Mode (230 V, 50 Hz)
Immersion method
Coil orientation Result
X Complied
Y Complied
Z Complied
Proximity method
Coil orientation Result
X -
Y -
Z -
Note: “blank” = Not performed

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 55 of 98 A4 (210 mm X 297 mm)
Test Results
PASS Required Performance Criteria
NOT PASS Required Performance Criteria
Remarks
During the test, there are no degradation of performance was found.

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 56 of 98 A4 (210 mm X 297 mm)
4.9 Voltage Dips and Short Interruptions
Reference Standard
IEC 61000-4-11:2020, EN IEC 61000-4-11:2020
Test Date
2026-03-18
Test Location
EMS-Voltage dip: Shieldroom #2 10m EMI Room Chamber
Test Equipment
Used Description Model Number Manufacturer Serial Number Cal. Due
EMS Test S/W iec.control EM TEST 8.3.4 -
ULTRA COMPACT
SIMULATOR UCS 500N7.1 EM TEST P1901225767 2026-06-30
Test Conditions
Temperature: (19.4 ± 0.5) ℃
Relative Humidity: (56.2 ± 0.5) % R.H.
Atmospheric Pressure: (101.0 ± 0.5) ㎪
Test Specifications
Test Level: 0 % UT – 0.5 cycle
(Phase : 0°, 45°, 90°, 135°, 180°, 225°, 270°, 315°)
0 % UT – 1 cycle (Phase : 0°)
70 % UT – 25 cycle / 30 cycle (Phase : 0°)
0 % UT – 250 cycle / 300 cycle (Phase : 0°)

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 57 of 98 A4 (210 mm X 297 mm)
Test Data
■ Operating Mode(100 V, 50 Hz)
Test Test Level Duration Result
Voltage Dip
0 % UT (100 % dip) 0.5 cycle Complied
0 % UT (100 % dip) 1 cycle Complied
70 % UT (30 % dip) 25 cycle Complied
Voltage
Interruptions 0 % UT (100 % dip) 250 cycle Complied
■ Operating Mode(100 V, 60 Hz)
Test Test Level Duration Result
Voltage Dip
0 % UT (100 % dip) 0.5 cycle Complied
0 % UT (100 % dip) 1 cycle Complied
70 % UT (30 % dip) 30 cycle Complied
Voltage
Interruptions 0 % UT (100 % dip) 300 cycle Complied
■ Operating Mode(120 V, 60 Hz)
Test Test Level Duration Result
Voltage Dip
0 % UT (100 % dip) 0.5 cycle Complied
0 % UT (100 % dip) 1 cycle Complied
70 % UT (30 % dip) 30 cycle Complied
Voltage
Interruptions 0 % UT (100 % dip) 300 cycle Complied
■ Operating Mode(220 V, 60 Hz)
Test Test Level Duration Result
Voltage Dip
0 % UT (100 % dip) 0.5 cycle Complied
0 % UT (100 % dip) 1 cycle Complied
70 % UT (30 % dip) 30 cycle Complied
Voltage
Interruptions 0 % UT (100 % dip) 300 cycle Complied
■ Operating Mode(240 V, 50 Hz)
Test Test Level Duration Result
Voltage Dip
0 % UT (100 % dip) 0.5 cycle Complied
0 % UT (100 % dip) 1 cycle Complied
70 % UT (30 % dip) 25 cycle Complied
Voltage
Interruptions 0 % UT (100 % dip) 250 cycle Complied
■ Operating Mode(240 V, 60 Hz)
Test Test Level Duration Result
Voltage Dip
0 % UT (100 % dip) 0.5 cycle Complied
0 % UT (100 % dip) 1 cycle Complied
70 % UT (30 % dip) 30 cycle Complied
Voltage
Interruptions 0 % UT (100 % dip) 300 cycle Complied

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 58 of 98 A4 (210 mm X 297 mm)
Test Results
PASS Required Performance Criteria
NOT PASS Required Performance Criteria
Remarks
- During the test, there are no degradation of performance was found.
- During the interruption (0%, 250 cycle, 300 cycle), EUT was turned off but after the test, it was

recovered by operator’s intervention.

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 59 of 98 A4 (210 mm X 297 mm)
APPENDIX A – TEST DATA
Conducted Emissions at Mains Power Ports
■ Operating Mode(100 V, 50 Hz)
[HOT]

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 60 of 98 A4 (210 mm X 297 mm)
[NEUTRAL]

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 61 of 98 A4 (210 mm X 297 mm)
■ Operating Mode(120 V, 60 Hz)
[HOT]

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 62 of 98 A4 (210 mm X 297 mm)
[NEUTRAL]

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 63 of 98 A4 (210 mm X 297 mm)
■ Operating Mode(220 V, 60 Hz)
[HOT]

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 64 of 98 A4 (210 mm X 297 mm)
[NEUTRAL]

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 65 of 98 A4 (210 mm X 297 mm)
■ Operating Mode(240 V, 50 Hz)
[HOT]

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 66 of 98 A4 (210 mm X 297 mm)
[NEUTRAL]

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 67 of 98 A4 (210 mm X 297 mm)
Conducted Emissions at Telecommunication Ports
[100 Mbps]
N/A

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 68 of 98 A4 (210 mm X 297 mm)
Radiated Electric Field Emissions(Below 1 ㎓)
■ Operating Mode(120 V, 60 Hz)

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 69 of 98 A4 (210 mm X 297 mm)
■ Operating Mode(220 V, 60 Hz)

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 70 of 98 A4 (210 mm X 297 mm)
■ Operating Mode(230 V, 50 Hz)

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 71 of 98 A4 (210 mm X 297 mm)
Harmonic Current Emissions and Voltage Fluctuations and Flicker
■ Operating Mode(220 V, 60 Hz)

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 72 of 98 A4 (210 mm X 297 mm)

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 73 of 98 A4 (210 mm X 297 mm)

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 74 of 98 A4 (210 mm X 297 mm)

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 75 of 98 A4 (210 mm X 297 mm)
■ Operating Mode(230 V, 50 Hz)

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 76 of 98 A4 (210 mm X 297 mm)

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 77 of 98 A4 (210 mm X 297 mm)

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 78 of 98 A4 (210 mm X 297 mm)

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 79 of 98 A4 (210 mm X 297 mm)
Test Data - Voltage Fluctuations
■ Operating Mode(220 V, 60 Hz)

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 80 of 98 A4 (210 mm X 297 mm)

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 81 of 98 A4 (210 mm X 297 mm)
■ Operating Mode(230 V, 50 Hz)

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 82 of 98 A4 (210 mm X 297 mm)

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 83 of 98 A4 (210 mm X 297 mm)
Test Setup Photos and Configuration
Conducted Emissions at Mains Power Ports

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 84 of 98 A4 (210 mm X 297 mm)
Conducted Emissions at Telecommunication Ports
N/A

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 85 of 98 A4 (210 mm X 297 mm)
Radiated Electric Field Emissions(Below 1 ㎓)

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 86 of 98 A4 (210 mm X 297 mm)
Harmonic Current Emissions and Voltage Fluctuations and Flicker
Electrostatic Discharge

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 87 of 98 A4 (210 mm X 297 mm)
Radiated Electric Field Immunity

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 88 of 98 A4 (210 mm X 297 mm)
Immunity to proximity magnetic fields in the frequency range 9 ㎑ to
13.56 ㎒
(㎑)
(㎒)

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 89 of 98 A4 (210 mm X 297 mm)
Immunity to Proximity fields from RF wireless communications
equipment
Electrical Fast Transients/Bursts

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 90 of 98 A4 (210 mm X 297 mm)
Surge Transients

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 91 of 98 A4 (210 mm X 297 mm)
Conducted Disturbance
(AC Line)
(Signal Line)

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 92 of 98 A4 (210 mm X 297 mm)
Power Frequency Magnetic Field Immunity
Voltage Dips and Short Interruptions

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 93 of 98 A4 (210 mm X 297 mm)
EUT External Photographs
(Top)
(Bottom)

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 94 of 98 A4 (210 mm X 297 mm)
Label
Detector label
[GT1717C]
[GT1717CP]

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 95 of 98 A4 (210 mm X 297 mm)
ANNEX1 EMC (Electromagnetic Compatibility) Information
Phenomenon
Basic EMC
standard or test
method
Operating
mode
Port
tested
Test
Voltage
Test
level/requireme
nt
Mains terminal
disturbance
voltage
CISPR
11:2015/AMD1:2016/
AMD2:2019
EN
55011:2016/A2:2021
Operating Mode
AC Mains
of power
supply unit
AC 100 V, 50 Hz
AC 120 V, 60 Hz
AC 220 V, 60 Hz
AC 240 V, 50 Hz
Group1, Class A
Radiated
disturbance
CISPR
11:2015/AMD1:2016/
AMD2:2019
EN
55011:2016/A2:2021
Operating Mode Enclosure AC 120 V, 60 Hz
AC 220 V, 60 Hz
AC 230 V, 50 Hz
Group1, Class A
Harmonic
Current
Emission
IEC 61000-3-2:2018
+A1:2020
EN IEC 61000-3-
2:2019/A1:2021
Operating Mode
AC Mains
of power
supply unit
AC 220 V, 60 Hz
AC 230 V, 50 Hz Class A
Voltage change,
Voltage
fluctuations and
Flicker Emission
IEC 61000-3-3:2013
/A1:2017+A2:2021
EN 61000-3-3:2013
+A2:2021
Operating Mode
AC Mains
of power
supply unit
AC 220 V, 60 Hz
AC 230 V, 50 Hz
Pst: 1
Plt: 0.65
Tmax: 0.5 s
dmax: 4 %
dc: 3.3 %
Electrostatic
Discharge
Immunity
IEC 61000-4-2:2008
EN 61000-4-2:2009 Operating Mode Enclosure AC 120 V, 60 Hz
AC 220 V, 60 Hz
AC 230 V, 50 Hz
±8 kV/Contact
±2, ±4, ±8,
±15 kV/Air
Radiated RF
Electromagnetic
Field Immunity
IEC 61000-4-3:2020
EN IEC 61000-4-3
:2020
Operating Mode Enclosure AC 120 V, 60 Hz
AC 220 V, 60 Hz
AC 230 V, 50 Hz
3 V/m
80 MHz-2.7
GHz
80 % AM at 1
kHz
Immunity to
Proximity Fields
from RF
wireless
Communication
s Equipment
IEC 61000-4-3:2020
EN IEC 61000-4-3
:2020
Operating Mode Enclosure AC 120 V, 60 Hz
AC 220 V, 60 Hz
AC 230 V, 50 Hz
Table 9 in
IEC 60601-1-
2:2014+AMD1:2
020
Immunity to
proximity
magnetic fields
in the frequency
range 9 kHz to
13.56 MHz
IEC 61000-4-39:2017
EN 61000-4-39:2017 Operating Mode Enclosure AC 120 V, 60 Hz
AC 220 V, 60 Hz
AC 230 V, 50 Hz
Table 11 in
IEC 60601-1-
2:2014+AMD1:2
020
Electrical Fast
Transient/Burst
Immunity
IEC 61000-4-4:2012
EN 61000-4-4:2012 Operating Mode
AC Mains
of power
supply unit
AC 120 V, 60 Hz
AC 220 V, 60 Hz
AC 230 V, 50 Hz
AC Line: ±2 kV
Signal: ±1 kV
100 kHz
repetition
frequency
Surge Immunity
IEC 61000-4-5:2014
+A1:2017
EN 61000-4-5:2014
+A1:2017
Operating Mode
AC Mains
of power
supply unit
AC 120 V, 60 Hz
AC 220 V, 60 Hz
AC 230 V, 50 Hz
Line to Line
±0.5 kV, ±1 kV
Line to Ground
±0.5 kV, ±1 kV,
±2 kV

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 96 of 98 A4 (210 mm X 297 mm)
Immunity to
Conducted
Disturbances
Induced by
RF fields
IEC 61000-4-6:2023
EN IEC 61000-4-
6:2023
Operating Mode
AC Mains
of power
supply unit
AC 120 V, 60 Hz
AC 220 V, 60 Hz
AC 230 V, 50 Hz
AC Line &
Signal:
3 V, 0.15-80
MHz
6 V in ISM
bands between
0.15 MHz and
80 MHz
80 % AM at 1
kHz
Power
Frequency
Magnetic Field
Immunity
IEC 61000-4-8:2009
EN 61000-4-8:2010 Operating Mode Enclosure AC 120 V, 60 Hz
AC 220 V, 60 Hz
AC 230 V, 50 Hz
30 A/m
50 Hz & 60 Hz
Voltage dips
IEC 61000-4-11:2020
EN IEC 61000-4-11
:2020
Operating Mode
AC Mains
of power
supply unit
AC 100 V, 50 Hz
AC 100 V, 60 Hz
AC 120 V, 60 Hz
AC 220 V, 60 Hz
AC 240 V, 50 Hz
AC 240 V, 60 Hz
0 % UT: 0.5
cycle
At 0°, 45°, 90°,
135°, 180°,
225°, 270° and
315°
0 % UT; 1 cycle
and
70 % UT; 25/30
cycles
Single phase: at
0º
Voltage
interruptions
IEC 61000-4-11:2020
EN IEC 61000-4-11
:2020
Operating Mode
AC Mains
of power
supply unit
AC 100 V, 50 Hz
AC 100 V, 60 Hz
AC 120 V, 60 Hz
AC 220 V, 60 Hz
AC 240 V, 50 Hz
AC 240 V, 60 Hz
0 % UT; 250/300
cycle

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 97 of 98 A4 (210 mm X 297 mm)
ANNEX 2 Guidance: Test Plan
Table G.1-Recommended minimum test plan contents
No. Item Additional detail
1 Name and address of the test facility ACTS Co., Ltd.
25 Samso-ro 270beon-gil, Buk-gu, Gwangju,
Republic of Korea
2 Description of the ME Equipment or ME
System
These Digital Flat Panel X-ray Detectors are
indicated for digital imaging solution designed
for providing general radiographic diagnosis of
human anatomy targeting both adult and
children. It is intended to replace film based
radiographic diagnostic systems and provide
more precise case diagnosis and treatment
planning on a real time basis for physicians
and radiologists. Not to be used for
mammography and direct cardiac application.
3. Description of the BASIC SAFETY and
ESSENTIAL PERFORMANCE including
a description how the BASIC SAFETY
and ESSENTIAL PERFORMANCE will
be monitored against the pass/fail criteria
during each test
These Digital Flat Panel X-ray Detectors are
indicated for digital imaging solution designed
for providing general radiographic diagnosis of
human anatomy targeting both adult and
children. It is intended to replace film based
radiographic diagnostic systems and provide
more precise case diagnosis and treatment
planning on a real time basis for physicians
and radiologists. Not to be used for
mammography and direct cardiac application.
During each EMC test, we monitored visually
whether the device can operate and transmit
the stored information including the essential
performance items listed below.
- Operation normally when operation is
required
- DC power is consistently supplied from
Power solution #1 or #2 when EMC test is
performed.
- When connected to Power solution #1 or #2,
program provided by manufacturer is operated
normally.
- Acquisition image is obtained as intended.
4 Identification of the ME EQUIPMENT or
ME SYSTEM
Product Name: Digital Flat Panel X-ray
Detector
Model: GT1717C, GT1717CP
5 ME EQUIPMENT or ME SYSTEM software
/ firmware version of the sample to be tested
Software version: v1.0.0
Hardware version: v1.0.0
6 Number of samples to be tested 1
7 INTENDED USE and
intended environments
This Digital Flat Panel X-ray Detector is used
for screening and diagnosis of disease of
injury. These detectors are intended for use by
a qualified/trained doctor or technician on both
adult subjects for taking diagnostic
radiographic exposures of the skull, spinal
column, chest, abdomen, extremities, and
other body parts.
Professional healthcare facility environment
8 Applicable standards and test methods Refer to ANNEX 1
9 Deviations from the Basic EMC standards
or from this collateral standard
There are no deviations from Basic EMC or
collateral standard.

TEST RESULTS
Report No.: ACTS-2026-EM-060
ACTS-TP-22-F04(04)_2025/07/01 Page 98 of 98 A4 (210 mm X 297 mm)
10 Applicability / tests that will not be
Performed
N/A
11 If the procedure specified by Annex E or
an
equivalent procedure is used:
– a justification for any
– a justification for any SPECIAL
ENVIRONMENTS
identified or adjustments made
– the adjusted reasonably foreseeable
maximum EM DISTURBANCE levels
– the resulting final IMMUNITY TEST
LEVELS, rounded to the nearest whole
number or, if a decimal, to a single
significant digit
– details of the methods and data
sources used in
determining the appropriate IMMUNITY
TEST LEVELS
N/A
12 IMMUNITY TEST LEVELS for
each IMMUNITY test and
EMISSIONS compliance class and group
EMISSION: Class A / Group 1
IMMUNITY: Professional HealthCare Facility
13 IMMUNITY pass/fail criteria The measurement data should meet the
criteria of
Performance Characteristics in the manual.
14 ME EQUIPMENT or ME SYSTEM
configurations, settings and operating
modes
Refer to the EMC report.
15 Test setup electrical and physical
Diagrams
Refer to the EMC report.
16 ME EQUIPMENT or ME SYSTEM power
input voltages and frequencies
AC (100 - 240) V, 50 / 60 Hz
17 Earthing configuration Class I Power plug
18 Whether the ME EQUIPMENT or ME
SYSTEM will be tested as table-top or
floor-standing equipment, or
a combination of the two
Table-top equipment
19 Testing of PERMANENTLY INSTALLED
LARGE ME EQUIPMENT or LARGE ME
SYSTEM
N/A
20 Exercising of SIP/SOPS N/A
21 For floor-standing ME EQUIPMENT or
ME SYSTEMS, the height of the support
N/A
22 Description of any PATIENT-COUPLED
Cable terminations to be used
Refer to the EMC report.
23 Simulators, accessories and auxiliary
Equipment
Refer to the EMC report.
24 Documentation of any special ME
EQUIPMENT or ME SYSTEM hardware
or software needed to perform the tests
N/A
25 ALARM LIMIT settings N/A
26 Planned ESD test points Refer to the EMC report.
27 Dwell time for each IMMUNITY test
requiring a dwell time
In accordance with requirement of the
standard.
28 The locations of application of proximity
magnetic fields
Refer to the EMC report.
The End.
