queueId: ingest-1781569954421-19a5
sourcePath: raw/sources/DHF (인허가)/07_(CYAN) GT1717C, GT1717CP/91_인증 - 국내/02. G series + CYAN/3. 보완(제출)★/★보완제출문서/03 기술문서 심사에 관한 자료/03 제품의 성능 및 안전을 확인하기 위한 자료 (Rev)/01 전기·기계적 안전에 관한 자료/2.4 [GT1717C] IEC60601-1 Test report 2 (ed.3.2 CB).pdf
combinedPath: raw/sources/_preprocessed/DHF (인허가)/_combined/eb25e8d3fb2b/2.4 [GT1717C] IEC60601-1 Test report 2 (ed.3.2 CB)__eb25e8d3fb2b_combined.txt
canonicalGroupId: 39307b94ea7a
productSignal: CYAN
authoritySignal: MFDS/domestic
pilotRank: 32

SOURCE_TEXT
Test Report issued under the responsibility of:
TEST REPORT
IEC 60601-1
Medical Electrical Equipment
Part 1: General requirements for basic safety and essential
performance
Report Number. .............................. : ACTS-2026-SM-041
Date of issue ................................... : 2026-03-30
Total number of pages ................... : 35 pages
Name of Testing Laboratory
preparing the Report ...................... :
ACTS Co., Ltd.
#B201, 260, Changnyong-daero, Yeongtong-gu, Suwon-si,
Gyeonggi-do, Republic of Korea
Applicant’s name ........................... : H&abyz Co., Ltd.
Address ........................................... : 2-dong, 41-16, Cheoinseong-ro, Namsa-eup, Cheoin-gu, Yongin-
si, Gyeonggi-do, Republic of Korea
Test specification:
Standard .......................................... : IEC 60601-1:2005, IEC 60601-1:2005/AMD1:2012, IEC 60601-
1:2005/AMD2:2020
Test procedure ............................... : CB Scheme
Non-standard test method ............ : N/A
TRF template used ......................... : IECEE OD-2020-F1:2020, Ed.1.3
Test Report Form No. .................... : IEC60601_1U
Test Report Form(s) Originator .... : UL(US)
Master TRF ...................................... : 2023-08-24
Copyright © 2023 IEC System of Conformity Assessment Schemes for Electrotechnical Equipment
and Components (IECEE System). All rights reserved.
This publication may be reproduced in whole or in part for non-commercial purposes as long as the IECEE is acknowledged as
copyright owner and source of the material. IECEE takes no responsibility for and will not assume liability for damages resulting from
the reader's interpretation of the reproduced material due to its placement and context.
If this Test Report Form is used by non-IECEE members, the IECEE/IEC logo and the reference to the CB
Scheme procedure shall be removed.
This report is not valid as a CB Test Report unless signed by an approved IECEE Testing Laboratory
and appended to a CB Test Certificate issued by an NCB in accordance with IECEE 02.
General disclaimer:
The test results presented in this report relate only to the object tested.
This report shall not be reproduced, except in full, without the written approval of the Issuing NCB. The
authenticity of this Test Report and its contents can be verified by contacting the NCB, responsible for this
Test Report.

Page 2 of 35 Report No. ACTS-2026-SM-041
TRF No. IEC60601_1U
Test item description ....................... : Digital Flat Panel X-ray Detector
Trade Mark(s) .................................... :
Manufacturer..................................... : H&abyz Co., Ltd.
2-dong, 41-16, Cheoinseong-ro, Namsa-eup, Cheoin-gu, Yongin-
si, Gyeonggi-do, Republic of Korea
Model/Type reference ...................... : GT1717C, GT1717CP
Ratings .............................................. : Equipment: 56 V , 0.536 A
Certified POE injector:
- Input: 100-240 V~, 50-60 Hz, 0.8 A
- Output: 56 V , 0.536 A
Responsible Testing Laboratory (as applicable), testing procedure and testing location(s):
CB Testing Laboratory: ACTS Co., Ltd.
Testing location/ address .............................: #B201, 260, Changnyong-daero, Yeongtong-gu, Suwon-si,
Gyeonggi-do, Republic of Korea
Tested by (name, function, signature) ........: YoonCheol Kim,
Project Handler
Approved by (name, function, signature) ...: JaeYoung Lee,
Project Reviewer
Testing procedure: CTF Stage 1:
Testing location/ address .............................:
Tested by (name, function, signature) ........:
Approved by (name, function, signature) ...:
Testing procedure: CTF Stage 2:
Testing location/ address .............................:
Tested by (name, function, signature) ........:
Witnessed by (name, function, signature) ..:
Approved by (name, function, signature) ...:
Testing procedure: CTF Stage 3:
Testing procedure: CTF Stage 4:
Testing location/ address .............................:
Tested by (name, function, signature) ........:
Witnessed by (name, function, signature) ..:
Approved by (name, function, signature) ...:
Supervised by (name, function, signature) :

Page 3 of 35 Report No. ACTS-2026-SM-041
TRF No. IEC60601_1U
List of Attachments (including a total number of pages in each attachment):
Document No. Documents included / attached to this report (description) Total number
of pages.
This test report includes the following documents:
Attachment 3 Photograph 9
Attachment 4 User manual 44
Attachment 5 Dimension diagram 1
Attachment 6 Schematics diagram 19
Attachment 7 PCB pattern diagram 19
Summary of testing:
Tests performed (name of test and test clause): Testing location:
N/A N/A
Summary of compliance with National Differences (List of countries addressed):
EU Group (No National or Group Differences declared),
US = United State
The product fulfils the requirements of EN 60601-1:2006/A1:2013/A12:2014/A2:2021/A13:2024,
AAMI ES60601-1:2005, AAMI ES60601-1:2005/AMD1:2012 and AAMI ES60601-1:2005/AMD2:2021
Statement concerning the uncertainty of the measurement systems used for the tests
Internal procedure used for type testing through which traceability of the measuring uncertainty
has been established:
Procedure number, issue date and title:
Calculations leading to the reported values are on file with the NCB and testing laboratory that conducted
the testing.
Statement not required by the standard used for type testing

Page 4 of 35 Report No. ACTS-2026-SM-041
TRF No. IEC60601_1U
Copy of marking plate:
The artwork below may be only a draft. The use of certification marks on a product must be
authorized by the respective NCBs that own these marks.
< Product label of GT1717C >
< Product label of GT1717CP >

Page 5 of 35 Report No. ACTS-2026-SM-041
TRF No. IEC60601_1U
< Packaging marked & label (GT1717C & GT1717CP) >

Page 6 of 35 Report No. ACTS-2026-SM-041
TRF No. IEC60601_1U
< POE injector label >

Page 7 of 35 Report No. ACTS-2026-SM-041
TRF No. IEC60601_1U
Test item particulars .................................................. :
Classification of installation and use ...................... : Portable
Supply Connection .................................................... : Appliance coupler (POE injector)
Device type (component/sub-assembly/
equipment/ system)………………………………..: Component
Intended use (Including type of patient,
application location)…………………………………: See general product information
Mode of operation……………………………………: Continuous
Accessories and detachable parts
included……...: POE injector, Power cord set, LAN cable, Trigger
cable, Installation USB
Other options include……………………………...: Deco sheet, Handle
Possible test case verdicts:
- test case does not apply to the test object ........... : N/A
- test object does meet the requirement .................. : P (Pass)
- test object was not evaluated for the
requirement……………………………………………..: N/E (collateral standards only)
- test object does not meet the requirement ........... : F (Fail)
Abbreviations used in the report
- normal condition……………………………: N.C. - single fault condition ................ : S.F.C.
- means of Operator protection ……………: MOOP - means of Patient protection .... : MOPP
Testing .......................................................................... :
Date of receipt of test item......................................... : N/A
Date (s) of performance of tests ............................... : N/A
General remarks:
"(See Enclosure #)" refers to additional information appended to the report.
"(See appended table)" refers to a table appended to the report.
Throughout this report a comma / point is used as the decimal separator.
Manufacturer’s Declaration per sub-clause 4.2.5 of IECEE 02:
The application for obtaining a CB Test Certificate
includes more than one factory location and a
declaration from the Manufacturer stating that the
sample(s) submitted for evaluation is (are)
representative of the products from each factory has
been provided................................................................ :
Yes
Not applicable
When differences exist; they shall be identified in the General product information section.
Name and address of factory (ies) .......................... : H&abyz Co., Ltd.
2-dong, 41-16, Cheoinseong-ro, Namsa-eup,
Cheoin-gu, Yongin-si, Gyeonggi-do, Republic of
Korea

Page 8 of 35 Report No. ACTS-2026-SM-041
TRF No. IEC60601_1U
General product information and other remarks:
Report summary
The uncertainty of the measurement systems did not require by the client or the standard used for type
testing.
All applicable test(s) according to the referenced standard(s) have been carried out, except for following
clause(s).
The following clauses were not evaluated in this report.
- Clause 11.7, Biocompatibility
- Clause 17, Electromagnetic compatibility
Evaluated as a component or subassembly intended to be installed into a medical equipment or system. This
component and its end-product application will require further evaluation to the relevant standards for medical
electrical equipment.
Product Description
The GT1717 series (Digital Flat Panel X-Ray Detector) are indicated for digital imaging solution designed
for providing general radiographic diagnosis of human anatomy targeting both adult and children. It is
intended to replace film based radiographic diagnostic systems. Not to be used for mammography.
Model Differences
All of testing was conducted with the model “GT1717C” as representative.
- The variant models GT1717CP is identical to the main model GT1717C, except for the differences
described in the table below.
No electrical or mechanical differences have been identified that would impact the conformity assessment.
Additional Information
1. Environmental condition:
- Temperature (Operation): 5 to 40 °C
- Temperature (Storage/Transportation): -15 to 55 °C
- Humidity (Operation): 15 to 90 % R.H.
- Humidity (Storage/Transportation): 10 to 95 % R.H.
- Atmospheric Pressure (Operation): 700 hPa to 1 060 hPa
- Atmospheric Pressure (Storage/Transportation): 500 hPa to 1 060 hPa
2. Characteristics of the product
- Type of Protection against electric shock: Class I equipment (POE injector)
- Degree of Protection against electric shock: No applied part
- Classification according to the degree of protection against ingress of water: IPX0
- This equipment is not suitable for use in the presence of flammable anesthetises or oxygen.
- Mode of operation: continuous operation
- Material Group: IIIb
- Pollution Degree: 2

Page 9 of 35 Report No. ACTS-2026-SM-041
TRF No. IEC60601_1U
3. Documents were provided by manufacturer as follows
- User Manual (Document No. A-IFU-CYN, Rev.1)
- Risk Management Plan (Document No. A-RMP-CYN, Rev.0)
- Risk Management Report (Document No. A-RMR-CYN, Rev.0)
- FMEA Report (Document No. A-FMEA-CYN, Rev.0)
- Usability Validation Plan (Document No. A-UVP-CYN, Rev.0)
- Usability Validation Report (Document No. A-UVR-CYN, Rev.0)
- Usability Engineering File (Document No. A-UEF-CYN, Rev.0)
- Usability Formative Evaluation Plan (Document No. A-UFEP-CYN, Rev.0)
- Usability Formative Evaluation Report (Document No. A-UFER-CYN, Rev.0)
- Usability Summative Evaluation Plan (Document No. A-USEP-CYN, Rev.0)
- Usability Summative Evaluation Report (Document No. A-USER-CYN, Rev.0)
- Software Development Plan (Document No. A-SDP-CYN, Rev.1)
- Software Validation Report (Document No. A-SVR-CYN, Rev.1)
4. National differences
1) There is no Korea ND TRF related to IEC 60601-1:2005/AMD1:2012/AMD2:2020 (ed.3.2,
IEC60601_1U). Therefore, the ND TRFs related to IEC 60601-1:2005/AMD1:2012 (ed.3.1, IEC 60601_1S)
for Korea was applied, and also this ND was attached at the request of the manufacturer for information.
2) Supplementary Information on National/Group Differences not to be listed on CBTC
- Korea: For information only since the ND/GD TRF latest revision does not match the latest revision of
IEC Standard TRF used for evaluation.
Additional Standards:
- EN 60601-1:2006/A1:2013/A12:2014/A2:2021/A13:2024
- AAMI ES60601-1:2005, AAMI ES60601-1:2005/AMD1:2012, AAMI ES60601 1:2005/ AMD 2 :2021
- IEC 60601-1-6:2010/AMD1:2013/AMD2:2020, EN 60601-1-6:2010/A1:2015/A2:2021
Other
- The POE injector (model: POE18U-1AT(PL), manufactured by Phihong Technology Co., Ltd) has been
certified in accordance with IEC 62368-1 at UL Solutions Demko (Ref. Certif. No. DK-135115-UL).
Report No. ACTS-2026-SM-041, Technical Amendment 1
This report is Technical Amendment 1 and shall be read with the original CBTR No. ACTS-2025-SM-261,
issued on 2025-11-11, with CBTC No. DK-173168-UL, issued on 2025-11-14.
Based on previously conducted testing and the review of product construction, additionally modified to
include the following changes, no additional tests were considered necessary.
The report was modified to include the following changes and/or additions:
1. Modification of secondary circuits on equipment
- Separation of the main board’s part to additional board
- Change of the main board’s component placement due to addition above
- Change of ADE board and LAN board
2. Update of the photograph due to changes above (Refer to attachment 3)
3. Update of the schematics diagram due to changes above (Refer to attachment 6)
4. Update of the PCB pattern diagram due to changes above (Refer to attachment 7)
5. Update of dimension diagram for additional dimensional details (Refer to attachment 5)

Page 10 of 35 Report No. ACTS-2026-SM-041
TRF No. IEC60601_1U
6. Revision of following documents
Before After
User Manual
(Document No. A-IFU-CYN, Rev.0.0)
User Manual
(Document No. A-IFU-CYN, Rev.1)
Software Development Plan
(Document No. A-SDP-CYN, Rev.0)
Software Development Plan
(Document No. A-SDP-CYN, Rev.1)
Software Validation Report
(Document No. A-SVR-CYN, Rev.0)
Software Validation Report
(Document No. A-SVR-CYN, Rev.1)
7. Change of environmental condition for storage/transportation
Before After
Temperature (Storage/Transportation): -20 to 55 °C Temperature (Storage/Transportation): -15 to 55 °C
8. Update of the packaging marked & label due to changes above (Refer to copy of marking plate)
9. Update of the product label for additional symbols not related to this standard
(Refer to copy of marking plate)
10. Collateral related to IEC 60601-1-6:2010/AMD1:2013/AMD2:2020 was not affected by the amendment
due to the changes above

Page 11 of 35 Report No. ACTS-2026-SM-041
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
7 ME EQUIPMENT IDENTIFICATION, MARKING, AND DOCUMENTS -
7.9 A CCOMPANYING DOCUMENTS P
7.9.2 Instructions for use include the required information P
7.9.2.19 The instructions for use contain a unique version
identifier………………………………….:
Rev.1 P
14 PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS) -
14.1 Requirements in 14.2 to 14,12 not applied to PEMS
when it provides no functionality necessary for
BASIC SAFETY or ESSENTIAL PERFORMANCE , or
PESS provided essential
performance of ME
equipment.
N/A
- when application of RISK MANAGEMENT showed that
failure of PESS does not lead to unacceptable
RISK ………………………………..:
See below N/A
RISK MANAGEMENT FILE contains an assessment of
RISKS associated with the failure of the PESS :
(ISO 14971 Cl. 5.2-5.5, 6)
Applying PEMS N/A
Requirements of 14.13 not applied to PEMS intended
to be incorporated into an IT NETWORK
Not Intended to be
incorporated into an IT
network
N/A
When the requirements of 14.2 to 14.13 apply, the
requirements of IEC 62304:2006 and IEC
62304:2006/ AMD1:2015 clause 4.3, 5, 7, 8 and 9
apply for the development or modification of
software of each PESS
See below P
Software development process for Software
Classification applied in accordance with Clause 4.3
and 4.4 of IEC 62304:2006 and IEC
62304:2006/ AMD1:2015…………………………..:
Software Class: B P
Software development process applied according to
Clause 5 of IEC 62304:2006 and IEC
62304:2006/ AMD1:2015……………………:
Refer to Software Validation
Report (Document No. A-SVR-
CYN, Rev.1)
P
Software development process for Software risk
management applied according to Clause 7 of IEC
62304:2006 and IEC
62304:2006/ AMD1:2015………………………….:
Refer to Software Validation
Report (Document No. A-SVR-
CYN, Rev.1)
P
Software development process Configuration
Management applied according to Clause 8 of IEC
62304:2006 and IEC 62304:2006/
AMD1:2015…………………………………………:
Refer to Software Validation
Report (Document No. A-SVR-
CYN, Rev.1)
P
Software development process for Software
Problem Resolution applied according to Clause 9
of IEC 62304:2006 and IEC
62304:2006/ AMD1:2015…………………………..:
Refer to Software Validation
Report (Document No. A-SVR-
CYN, Rev.1)
P
14.2 Documents required by Clause 14 reviewed,
approved, issued and revised according to a formal
document control process………………:
Revision control P
14.3 R ISK MANAGEMENT plan required by 4.2.2 includes
reference to PEMS VALIDATION plan
Refer to Software Validation
Report (Document No. A-SVR-
CYN, Rev.1)
P

Page 12 of 35 Report No. ACTS-2026-SM-041
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
14.4 A PEMS DEVELOPMENT LIFE -CYCLE including a set of
defined milestones has been documented
Refer to Software Validation
Report (Document No. A-SVR-
CYN, Rev.1)
P
At each milestone, activities to be completed, and
VERIFICATION methods to be applied to activities
have been defined
See above P
Each activity including its inputs and outputs
defined, and each milestone identifies RISK
MANAGEMENT activities that must be completed
before that milestone
See above P
PEMS DEVELOPMENT LIFE - CYCLE tailored for a specific
development by making plans detailing activities,
milestones
See above P
PEMS DEVELOPMENT LIFE - CYCLE includes
documentation requirements
See above P

14.5 A documented system for problem resolution within
and between all phases and activities of PEMS
DEVELOPMENT LIFE - CYCLE has been developed and
maintained
Refer to “12. Problem
settlement and support in the
software development
activities” Software
Development Plan (Document
No. A-SDP-CYN, Rev.1)
P
14.6 R ISK MANAGEMENT PROCESS P
14.6.1 MANUFACTURER considered HAZARDS associated
with software and hardware aspects of PEMS
including those associated with the incorporating
PEMS into an IT - NETWORK , components of third-party
origin, legacy subsystems when compiling list of
known or foreseeable
HAZARDS ……………………………..:
Refer to Software Validation
Report (Document No. A-SVR-
CYN, Rev.1)
P
RISK MANAGEMENT FILE includes known or
foreseeable HAZARDS associated with software,
hardware, incorporation of the PEMS into an IT -
NETWORK , components of 3rd party origin and
legacy subsystems………………………………:
(ISO 14971 Cl. 5.3)
RMF Reference to specific
HAZARDS : FMEA Report
(Document No. A-FMEA-CYN,
Rev.0)
Hazard ID: RM-15
(ISO 14971 Cl. 5.3)
P
14.6.2 Suitably validated tools and PROCEDURES assuring
each RISK CONTROL measure reduces identified
RISK( S ) satisfactorily provided in addition to PEMS
requirements in Clause 4.2.2…:
Refer to Software Validation
Report (Document No. A-SVR-
CYN, Rev.1)
P
RISK MANAGEMENT FILE documents the suitability of
tools and procedures to validate each RISK CONTROL
measure…………………………………:
(ISO 14971 Cl. 7.1)
RMF Reference to specific
RISKS : FMEA Report
(Document No. A-FMEA-CYN,
Rev.0)
Hazard ID: RM-16
(ISO 14971 Cl. 7.1)
P

Page 13 of 35 Report No. ACTS-2026-SM-041
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
14.7 A documented requirement specification for PEMS
and each of its subsystems (e.g. for a PESS ) which
includes ESSENTIAL PERFORMANCE and RISK CONTROL
measures implemented by that system or
subsystem………………………:
(ISO 14971 Cl. 7.2)
RMF Reference to specific
RISK CONTROLS : FMEA Report
(Document No. A-FMEA-CYN,
Rev.0)
Hazard ID: RM-17
(ISO 14971 Cl. 7.2)
P
14.8 An architecture satisfying the requirement is
specified for PEMS and each of subsystems …..:
(ISO 14971 Cl. 7.2)
RMF Reference to specific
RISK CONTROLS : FMEA Report
(Document No. A-FMEA-CYN,
Rev.0)
Hazard ID: RM-18
(ISO 14971 Cl. 7.2)
P
14.9 Design is broken up into sub systems and
descriptive data on design environment
documented………………………………………:
Refer to Software Validation
Report (Document No. A-SVR-
CYN, Rev.1)
P
14.10 A VERIFICATION plan containing the specified
information used to verify and document functions
implementing BASIC SAFETY , ESSENTIAL
PERFORMANCE , or RISK CONTROL measures……..:
(ISO 14971 Cl. 7.2)
RMF Reference to specific
RISK CONTROLS : FMEA Report
(Document No. A-FMEA-CYN,
Rev.0)
Hazard ID: RM-20
(ISO 14971 Cl. 7.2)
P
– milestone(s) when VERIFICATION is to be performed
for each function
Refer to Software Validation
Report (Document No. A-SVR-
CYN, Rev.1)
P
– selection and documentation of VERIFICATION
strategies, activities, techniques, and appropriate
level of independence of the personnel performing
the VERIFICATION
See above P
– selection and utilization of VERIFICATION tools See above P
– coverage criteria for VERIFICATION See above P
The VERIFICATION performed according to the
VERIFICATION plan and results of the VERIFICATION
activities documented
See above P
14.11 A PEMS VALIDATION plan containing validation of
BASIC SAFETY & ESSENTIAL PERFORMANCE ............. :
Refer to Software Validation
Report (Document No. A-SVR-
CYN, Rev.1)
P
The PEMS VALIDATION performed according to the
PEMS VALIDATION plan with results of PEMS
VALIDATION activities and methods used for PEMS
VALIDATION documented
See above P
The person with overall responsibility for PEMS
VALIDATION is independent
See above P
All professional relationships of members of PEMS
VALIDATION team with members of design team
documented in RISK MANAGEMENT FILE
(ISO 14971 Cl. 7.2)
RMF Reference to specific
RISK CONTROLS : FMEA Report
(Document No. A-FMEA-CYN,
Rev.0)
Hazard ID: RM-21
(ISO 14971 Cl. 7.2)
P

Page 14 of 35 Report No. ACTS-2026-SM-041
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
14.12 Continued validity of previous design
documentation assessed under a documented
modification/change PROCEDURE
Refer to Software Validation
Report (Document No. A-SVR-
CYN, Rev.1)
P
Software Classification for Software changes
applied in accordance with Clause 4.3 and 4.4 of
IEC 62304:2006 and IEC 62304:2006/
AMD1:2015…………………………………………:
Software Class: B P
Software Process for Software changes applied
according to Clause 5 of IEC 62304:2006 and IEC
62304:2006/ AMD1:2015 ........................................ :
Refer to Software Validation
Report (Document No. A-SVR-
CYN, Rev.1)
P
RISK MANAGEMENT for Software changes applied
according to Clause 7 of IEC 62304:2006 and IEC
62304:2006/ AMD1:2015 ........................................ :
Refer to Software Validation
Report (Document No. A-SVR-
CYN, Rev.1)
P
Configuration management of software changes
applied per Clause 8 of IEC 62304:2006 and IEC
62304:2006/ AMD1:2015……………………:
Refer to Software Validation
Report (Document No. A-SVR-
CYN, Rev.1)
P
Problem resolution for Software changes applied
according to Clause 9 of IEC 62304:2006 and IEC
62304:2006/ AMD1:2015 ........................................ :
Refer to Software Validation
Report (Document No. A-SVR-
CYN, Rev.1)
P

Page 15 of 35 Report No. ACTS-2026-SM-041
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Attachment - Software – IEC 62304:2006+AMD1:2015 —
4.3 [A, B, C] Software safety classification —
a) The MANUFACTURER assigns to each SOFTWARE
SYSTEM a software safety class according to the RISK
of HARM to the patient, operator, or other people
resulting from a HAZARDOUS SITUATION to which the
SOFTWARE SYSTEM can contribute in a worst-case-
scenario
Refer to “1. Level of concern”
Software Validation Report
(Document No. A-SVR-CYN,
Rev.1)
P
The SOFTWARE SYSTEM is software safety class A if: —
– the SOFTWARE SYSTEM not contribute to a
HAZARDOUS SITUATION; or
Classified as class B N/A
– the SOFTWARE SYSTEM contribute to a HAZARDOUS
SITUATION which does not result in unacceptable RISK
after consideration of RISK CONTROL measures
external to the SOFTWARE SYSTEM
See above N/A
The SOFTWARE SYSTEM is software safety class B if: —
– the SOFTWARE SYSTEM contribute to a HAZARDOUS
SITUATION which results in unacceptable RISK after
consideration of RISK CONTROL measures external to
the SOFTWARE SYSTEM and the resulting possible
HARM is non-SERIOUS INJURY
Classified as class B P
The SOFTWARE SYSTEM is software safety class C if: —
– the SOFTWARE SYSTEM contribute to a HAZARDOUS
SITUATION which results in unacceptable RISK after
consideration of RISK CONTROL measures external to
the SOFTWARE SYSTEM and the resulting possible
HARM is death or SERIOUS INJURY
Classified as class B N/A
For a SOFTWARE SYSTEM initially classified as
software safety class B or C, the MANUFACTURER has
implemented additional RISK CONTROL measures
external to the SOFTWARE SYSTEM and subsequently
has assigned a new software safety classification to
the SOFTWARE SYSTEM
See above N/A
c) The MANUFACTURER documents the software
safety class assigned to each SOFTWARE SYSTEM in
the RISK MANAGEMENT FILE
Refer to “1. Level of concern”
Software Validation Report
(Document No. A-SVR-CYN,
Rev.1)
P
d) When a SOFTWARE SYSTEM is decomposed into
SOFTWARE ITEMS, and when a SOFTWARE ITEM is
decomposed into further SOFTWARE ITEMS, such
SOFTWARE ITEMS inherit the software safety
classification of the original SOFTWARE ITEM (or
SOFTWARE SYSTEM) unless the MANUFACTURER
documents a rationale for classification into a
different software safety class
Refer to “1. Level of concern”
Software Validation Report
(Document No. A-SVR-CYN,
Rev.1)
P
A rationale explains how the new SOFTWARE ITEMS
are segregated so that they may be classified
separately
N/A

Page 16 of 35 Report No. ACTS-2026-SM-041
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
e) The MANUFACTURER documents the software
safety class of each SOFTWARE ITEM if that class is
different from the class of the SOFTWARE ITEM from
which it was created by decomposition
No difference in Safety
classification for Software item
and decomposed Software
item
N/A
f) When applied to a group of SOFTWARE ITEMS, the
MANUFACTURER uses the PROCESSES and TASKS
which are required by the classification of the
highest-classified SOFTWARE ITEM in the group unless
the MANUFACTURER documents in the RISK
MANAGEMENT FILE a rationale for using a lower
classification
Refer to “1. Level of concern”
Software Validation Report
(Document No. A-SVR-CYN,
Rev.1)
P
g) Class C requirements apply for each SOFTWARE
SYSTEM, until a software safety class is assigned
Software Safety class is
assigned from the definition
N/A
4.4 [A, B, C] LEGACY SOFTWARE —
Clauses 5 through 9 have applied to demonstrate the
compliance of LEGACY SOFTWARE
No legacy software N/A
As alternative, clauses 4.4.2 through 4.4.5 have
applied to demonstrate the compliance of LEGACY
SOFTWARE
See above N/A
4.4.2 [A, B, C] RISK MANAGEMENT ACTIVITIES —
The MANUFACTURER: N/A
a) assesses any feedback, including post-production
information, on LEGACY SOFTWARE regarding
incidents and / or near incidents, both from inside its
own organization and / or from users
No legacy software N/A
b) performs RISK MANAGEMENT ACTIVITIES associated
with continued use of the LEGACY SOFTWARE
See above N/A
Considering the following aspects: N/A
– integration of the LEGACY SOFTWARE in the overall
MEDICAL DEVICE architecture
No legacy software N/A
– continuing validity of RISK CONTROL measures,
implemented as part of the LEGACY SOFTWARE
See above N/A
– identification of HAZARDOUS SITUATIONS associated
with the continued use of the LEGACY SOFTWARE
See above N/A
– identification of potential causes of the LEGACY
SOFTWARE contributing to a HAZARDOUS SITUATIONS
See above N/A
– definition of RISK CONTROL measures for each
potential cause of the LEGACY SOFTWARE contributing
to a HAZARDOUS SITUATIONS
See above N/A
4.4.3 [A, B, C] Gap analysis N/A
Based on the software safety class of the LEGACY
SOFTWARE, the MANUFACTURER performs a gap
analysis of available DELIVERABLES against those
required according to 5.2, 5.3, 5.7, and Clause 7
No legacy software N/A
a) The MANUFACTURER assesses the continuing
validity of available DELIVERABLES
See above N/A

Page 17 of 35 Report No. ACTS-2026-SM-041
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
b) Where gaps are identified, the MANUFACTURER
EVALUATES the potential reduction in RISK resulting
from the generation of the missing DELIVERABLES and
associated ACTIVITIES
See above N/A
c) Based on this evaluation, the MANUFACTURER
determines the DELIVERABLES to be created and
associated ACTIVITIES to be performed
See above N/A
SOFTWARE SYSTEM test records are the minimum
DELIVERABLES to be created
See above N/A
4.4.4 [A, B, C] Gap closure activities N/A
a) The MANUFACTURER establishes and executes a
plan to generate the identified DELIVERABLES
No legacy software N/A
Objective evidences have used to generate required
DELIVERABLES without performing ACTIVITIES required
by 5.2, 5.3, 5.7 and Clause 7
See above N/A
b) The plan addresses the use of the problem
resolution PROCESS for handling problems detected
in the LEGACY SOFTWARE and DELIVERABLES in
accordance with Clause 9
See above N/A
c) Changes to the LEGACY SOFTWARE have performed
in accordance with Clause 6.
See above N/A
4.4.5 [A, B, C] Rationale for use of LEGACY SOFTWARE N/A
The MANUFACTURER documents the VERSION of the
LEGACY SOFTWARE together with a rationale for the
continued use of the LEGACY SOFTWARE
No legacy software N/A
5 SOFTWARE DEVELOPMENT PROCESS —
5.1 Software development planning —
5.1.1 [A, B, C] The MANUFACTURER establishes a software
development plan (or plans) for conducting the
ACTIVITIES of the software development PROCESS
appropriate to the scope, magnitude, and software
safety classifications of the SOFTWARE SYSTEM to be
developed.
Refer to “4. Software
Development Environment”
Software Development Plan
(Document No. A-SDP-CYN,
Rev.1)
P
The SOFTWARE DEVELOPMENT LIFE CYCLE MODEL is
either fully defined or be referenced in the plan (or
plans).
Life Cycle is fully identified P
The plan addresses the following: P
a) the PROCESSES to be used in the development of
the SOFTWARE SYSTEM
Refer to “4. Software
Development Environment”
Software Development Plan
(Document No. A-SDP-CYN,
Rev.1)
P
b) the DELIVERABLES (includes documentation) of the
ACTIVITIES and TASKS
Refer to “4. Software
Development Environment”
Software Development Plan
(Document No. A-SDP-CYN,
Rev.1)
P

Page 18 of 35 Report No. ACTS-2026-SM-041
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
c) TRACEABILITY between SYSTEM requirements,
software requirements, SOFTWARE SYSTEM test, and
RISK CONTROL measures implemented in software
Refer to “9. Software
Verification & Validation”
Software Development Plan
(Document No. A-SDP-CYN,
Rev.1)
P
d) software configuration and change management,
including SOUP CONFIGURATION ITEMS and software
used to support development
Refer to “11. Software
Configuration Management”
Software Development Plan
(Document No. A-SDP-CYN,
Rev.1)
P
e) software problem resolution for handling problems
detected in the MEDICAL DEVICE SOFTWARE,
DELIVERABLES and ACTIVITIES at each stage of the life
cycle
Refer to “12. Problem
settlement and support in the
software development
activities” Software
Development Plan (Document
No. A-SDP-CYN, Rev.1)
P
5.1.2 [A, B, C] The MANUFACTURER updates the plan, as
appropriate, as development proceeds
Will be considered, as
development proceed
P
5.1.3 [A, B, C] Software development plan reference to SYSTEM design and development P
a) As inputs for software development, SYSTEM
requirements are referenced in the software
development plan by the MANUFACTURER
Refer to “4. Software
Development Environment”
Software Development Plan
(Document No. A-SDP-CYN,
Rev.1)
P
b) In the software development plan, the
MANUFACTURER includes or references procedures
for coordinating the software development with the
system development necessary to satisfy 4.1 (such
as system integration, verification, and validation)
Refer to “4. Software
Development Environment”
Software Development Plan
(Document No. A-SDP-CYN,
Rev.1)
P
5.1.4 [C] Associated with the development of SOFTWARE ITEMS of class C, in the software
development plan are included or referenced:
N/A
a) standards Classified as class B N/A
b) methods See above N/A
c) tools See above N/A
5.1.5 [B, C] The MANUFACTURER includes or references in
the software development plan, a plan to integrate
the SOFTWARE ITEMS (including SOUP) and performs
testing during integration
Refer to “4. Software
Development Environment”
Software Development Plan
(Document No. A-SDP-CYN,
Rev.1)
P
5.1.6 [A, B, C] In the software development plan, the following VERIFICATION information are
included or referenced:
P
a) DELIVERABLES requiring VERIFICATION Refer to “4. Software
Development Environment”
Software Development Plan
(Document No. A-SDP-CYN,
Rev.1)
P
b) the required VERIFICATION TASKS for each life cycle
ACTIVITY
See above P
c) milestones at which the DELIVERABLES are VERIFIED See above P

Page 19 of 35 Report No. ACTS-2026-SM-041
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
d) the acceptance criteria for VERIFICATION of the
DELIVERABLES
See above P
5.1.7 [A, B, C] In the software development plan the
MANUFACTURER includes or references a plan to
conduct the ACTIVITIES and TASKS of the software
RISK MANAGEMENT PROCESS, including the
management of RISKS relating to SOUP
Refer to “8. Software Risk
Management” Software
Development Plan (Document
No. A-SDP-CYN, Rev.1)
P
5.1.8 [A, B, C] In the software development plan the
MANUFACTURER includes or references information
about the documents to be produced during the
software development life cycle
Refer to “4. Software
Development Environment”
Software Development Plan
(Document No. A-SDP-CYN,
Rev.1)
P
For each identified document or type of document the following information has
included or referenced:
P
a) title, name or naming convention See above P
b) purpose See above P
c) procedures and responsibilities for development,
review, approval and modification
See above P
5.1.9 [A, B, C] The MANUFACTURER includes or references
software configuration management information in
the software development plan
Refer to Software
Development Plan (Document
No. A-SDP-CYN, Rev.1)
P
The software configuration management information includes or references: P
a) the classes, types, categories or lists of items to
be controlled
See above P
b) the software configuration management ACTIVITIES
and TASKS
See above P
c) the organization(s) responsible for performing
software configuration management and ACTIVITIES
See above P
d) their relationship with other organizations, such as
software development or maintenance
See above P
e) when the items are to be placed under
configuration control
See above P
f) when the problem resolution PROCESS is to be
used
See above P
5.1.10 [B, C] The items to be controlled include tools, items
or settings, used to develop the MEDICAL DEVICE
SOFTWARE, which could impact the MEDICAL DEVICE
SOFTWARE
Refer to “9. Software
Verification & Validation”
Software Development Plan
(Document No. A-SDP-CYN,
Rev.1)
P
5.1.11 [B, C] The MANUFACTURER plans to place
CONFIGURATION ITEMS under documented
configuration management control before they are
VERIFIED

Refer to “11. Software
Configuration Management”
Software Development Plan
(Document No. A-SDP-CYN,
Rev.1)
P
5.1.12 [B, C] In the software development plan the MANUFACTURER includes or references a
procedure for:
P

Page 20 of 35 Report No. ACTS-2026-SM-041
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
a) identifying categories of defects that may be
introduced based on the selected programming
technology that are relevant to their SOFTWARE
SYSTEM
Refer to “9. Software
Verification & Validation”
Software Development Plan
(Document No. A-SDP-CYN,
Rev.1)
P
b) documenting evidence that demonstrates that
these defects do not contribute to unacceptable RISK
Refer to “8. Software Risk
Management” Software
Development Plan (Document
No. A-SDP-CYN, Rev.1)
P
5.2 Software requirements analysis —
5.2.1 [A, B, C] For each SOFTWARE SYSTEM of the MEDICAL
DEVICE, the MANUFACTURER defines and documents
SOFTWARE SYSTEM requirements from the SYSTEM
level requirements
Refer to “4. Software
Requirements Specification”
Software Validation Report
(Document No. A-SVR-CYN,
Rev.1)
P
5.2.2 [A, B, C] As appropriate to the MEDICAL DEVICE SOFTWARE, the MANUFACTURER includes
in the software requirements:
P
a) functional and capability requirements Refer to “4. Software
Requirements Specification”
Software Validation Report
(Document No. A-SVR-CYN,
Rev.1)
P
b) SOFTWARE SYSTEM inputs and outputs See above P
c) interfaces between the SOFTWARE SYSTEM and
other SYSTEMS
See above P
d) software-driven alarms, warnings, and operator
messages
See above P
e) SECURITY requirements See above P
f) user interface requirements implemented by
software
See above P
g) data definition and database requirements See above P
h) installation and acceptance requirements of the
delivered MEDICAL DEVICE SOFTWARE at the operation
and maintenance site or sites
See above P
i) requirements related to methods of operation and
maintenance
See above P
j) requirements related to IT-network aspects Not intended to be connected
to IT-network
N/A
k) user maintenance requirements Refer to “4. Software
Requirements Specification”
Software Validation Report
(Document No. A-SVR-CYN,
Rev.1)
P
l) regulatory requirements See above P
5.2.3 [B, C] The MANUFACTURER includes RISK CONTROL
measures implemented in software in the
requirements as appropriate to the MEDICAL DEVICE
SOFTWARE
Refer to “8. Software
Development Environment
Description” Software
Validation Report (Document
No. A-SVR-CYN, Rev.1)
P

Page 21 of 35 Report No. ACTS-2026-SM-041
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
5.2.4 [A, B, C] The MANUFACTURER re-EVALUATES the
MEDICAL DEVICE RISK ANALYSIS when software
requirements are established and update it as
appropriate
Refer to “8. Software
Development Environment
Description” Software
Validation Report (Document
No. A-SVR-CYN, Rev.1)
P
5.2.5 [A, B, C] The MANUFACTURER ensures that existing
requirements, including SYSTEM requirements, are re-
EVALUATED and updated as appropriate as a result of
the software requirements analysis ACTIVITY
Refer to “8. Software
Development Environment
Description” Software
Validation Report (Document
No. A-SVR-CYN, Rev.1)
P
5.2.6 [A, B, C] The MANUFACTURER verifies and documents that the software requirements: P
a) implement SYSTEM requirements including those
relating to RISK CONTROL
Refer to “8. Software
Development Environment
Description” Software
Validation Report (Document
No. A-SVR-CYN, Rev.1)
P
b) do not contradict one another See above P
c) are expressed in terms that avoid ambiguity See above P
d) are stated in terms that permit establishment of
test criteria and performance of tests
See above P
e) can be uniquely identified See above P
f) are traceable to SYSTEM requirements or other
source
See above P
5.3 Software ARCHITECTURAL design -
5.3.1 [B, C] The MANUFACTURER transforms the
requirements for the MEDICAL DEVICE SOFTWARE into
a documented ARCHITECTURE that describes the
software’s structure and identifies the SOFTWARE
ITEMS
Refer to “6. Architecture
Design Chart” Software
Validation Report (Document
No. A-SVR-CYN, Rev.1)
P
5.3.2 [B, C] The MANUFACTURER develops and documents
an ARCHITECTURE for the interfaces between the
SOFTWARE ITEMS and the components external to the
SOFTWARE ITEMS (both software and hardware), and
between the SOFTWARE ITEMS
Refer to “6. Architecture
Design Chart” Software
Validation Report (Document
No. A-SVR-CYN, Rev.1)
P
5.3.3 [B, C] If a SOFTWARE ITEM is identified as SOUP, the
MANUFACTURER specifies functional and performance
requirements for the SOUP item that are necessary
for its intended use
No SOUP used N/A
5.3.4 [B, C] If a SOFTWARE ITEM is identified as SOUP, the
MANUFACTURER specifies the SYSTEM hardware and
software necessary to support the proper operation
of the SOUP item
No SOUP used N/A
5.3.5 [C] The MANUFACTURER identifies any segregation
between SOFTWARE ITEMS that is necessary for RISK
CONTROl, and states how to ensure that such
segregation is effective
Classified as class B N/A
5.3.6 [B, C] The MANUFACTURER verifies and documents that: P

Page 22 of 35 Report No. ACTS-2026-SM-041
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
a) the ARCHITECTURE of the software implements
SYSTEM and software requirements including those
relating to RISK CONTROL
Refer to “9. Software
Verification and Validation
Test” Software Validation
Report (Document No. A-SVR-
CYN, Rev.1)
P
b) the software ARCHITECTURE is able to support
interfaces between SOFTWARE ITEMS and between
SOFTWARE ITEMS and hardware
See above P
c) the MEDICAL DEVICE ARCHITECTURE supports proper
operation of any SOUP items
No SOUP used N/A
5.4 Software detailed design -
5.4.1 [B, C] The MANUFACTURER subdivides the software
until it is represented by SOFTWARE UNITS
Refer to “7. Specification of
SDK/On Boards module
software” Software Validation
Report (Document No. A-SVR-
CYN, Rev.1)
P
5.4.2 [C] The MANUFACTURER documents a design with
enough detail to allow correct implementation of
each SOFTWARE UNIT
Classified as class B N/A
5.4.3 [C] The MANUFACTURER documents a design for any
interfaces between the SOFTWARE UNIT and external
components (hardware or software), as well as any
interfaces between SOFTWARE UNITS, detailed
enough to implement each SOFTWARE UNIT and its
interfaces correctly
Classified as class B N/A
5.4.4 [C] The MANUFACTURER verifies and documents that the software detailed design: N/A
a) implements the software ARCHITECTURE Classified as class B N/A
b) is free from contradiction with the software
ARCHITECTURE
See above N/A
5.5 SOFTWARE UNIT implementation -
5.5.1 [A, B, C] The MANUFACTURER implements each
SOFTWARE UNIT
Refer to “7. Specification of
SDK/On Boards module
software” Software Validation
Report (Document No. A-SVR-
CYN, Rev.1)
P
5.5.2 [B, C] The MANUFACTURER establishes strategies,
methods and procedures for verifying the SOFTWARE
UNITS
Refer to “7. Specification of
SDK/On Boards module
software” Software Validation
Report (Document No. A-SVR-
CYN, Rev.1)
P
Where VERIFICATION is done by testing, the test
procedures are EVALUATED for adequacy
See above P
5.5.3 [B, C] The MANUFACTURER establishes acceptance
criteria for SOFTWARE UNITS prior to integration into
larger SOFTWARE ITEMS as appropriate, and ensures
that SOFTWARE UNITS meet acceptance criteria
Refer to “7. Specification of
SDK/On Boards module
software” Software Validation
Report (Document No. A-SVR-
CYN, Rev.1)
P
5.5.4 [C] When present in the design, the MANUFACTURER includes additional acceptance
criteria as appropriate for:
N/A

Page 23 of 35 Report No. ACTS-2026-SM-041
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
a) proper event sequence Classified as class B N/A
b) data and control flow See above N/A
c) planned resource allocation See above N/A
d) fault handling (error definition, isolation, and
recovery)
See above N/A
e) initialisation of variables See above N/A
f) self-diagnostics See above N/A
g) memory management and memory overflows See above N/A
h) boundary conditions See above N/A
5.5.5 [B, C] The MANUFACTURER performs the SOFTWARE
UNIT VERIFICATION and documents the results
See above N/A
5.6 Software integration and integration testing -
5.6.1 [B, C] The MANUFACTURER integrates the SOFTWARE
UNITS in accordance with the integration plan
Refer to “7. Specification of
SDK/On Boards module
software” Software Validation
Report (Document No. A-SVR-
CYN, Rev.1)
P
5.6.2 [B, C] The MANUFACTURER verifies that the SOFTWARE
UNITS have been integrated into SOFTWARE ITEMS
and/or the SOFTWARE SYSTEM in accordance with the
integration plan and retains records of the evidence
of such verification
Refer to “8. Software
Development Environment
Description” Software
Validation Report (Document
No. A-SVR-CYN, Rev.1)
P
5.6.3 [B, C] The MANUFACTURER tests the integrated
SOFTWARE ITEMS in accordance with the integration
plan and documents the results
Refer to “8. Software
Development Environment
Description” Software
Validation Report (Document
No. A-SVR-CYN, Rev.1)
P
5.6.4 [B, C] For software integration testing, the
MANUFACTURER addresses whether the integrated
SOFTWARE ITEM performs as intended
Refer to “9. Software
Verification and Validation
Test” Software Validation
Report (Document No. A-SVR-
CYN, Rev.1)
P
5.6.5 [B, C] The MANUFACTURER EVALUATES the integration
test procedures for adequacy
Refer to “9. Software
Verification and Validation
Test” Software Validation
Report (Document No. A-SVR-
CYN, Rev.1)
P
5.6.6 [B, C] When software items are integrated, the
MANUFACTURER conducts REGRESSION TESTINg
appropriate to demonstrate that defects have not
been introduced into previously integrated software
Refer to “9. Software
Verification and Validation
Test” Software Validation
Report (Document No. A-SVR-
CYN, Rev.1)
P
5.6.7 [B, C] The MANUFACTURER: P
a) documents the test result (pass/fail and a list of
ANOMALIES)
Refer to “9. Software
Verification and Validation
Test” Software Validation
Report (Document No. A-SVR-
CYN, Rev.1)
P

Page 24 of 35 Report No. ACTS-2026-SM-041
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
b) retains sufficient records to permit the test to be
repeated
See above P
c) identifies the tester See above P
5.6.8 [B, C] The MANUFACTURER enters ANOMALIES found
during software integration and integration testing
into a software problem resolution PROCESS
Refer to “9. Software
Verification and Validation
Test” Software Validation
Report (Document No. A-SVR-
CYN, Rev.1)
P
5.7 SOFTWARE SYSTEM testing -
5.7.1 [A, B, C] Establish tests for software requirements —
a) The MANUFACTURER establishes and performs a
set of tests, expressed as input stimuli, expected
outcomes, pass/fail criteria and procedures, for
conducting SOFTWARE SYSTEM testing, such that all
software requirements are covered
Refer to “9. Software
Verification and Validation
Test” Software Validation
Report (Document No. A-SVR-
CYN, Rev.1)
P
b) The MANUFACTURER EVALUATES the adequacy of
VERIFICATION strategies and test procedures.
See above P
5.7.2 [A, B, C] The MANUFACTURER enters ANOMALIES found
during software system testing into a software
problem resolution PROCESS
Refer to “9. Software
Verification and Validation
Test” Software Validation
Report (Document No. A-SVR-
CYN, Rev.1)
P
5.7.3 [A, B, C] When changes are made during SOFTWARE SYSTEM testing, the
MANUFACTURER:
P
a) repeats tests, performs modified tests or performs
additional tests, as appropriate, to verify the
effectiveness of the change in correcting the problem
Refer to “9. Software
Verification and Validation
Test” Software Validation
Report (Document No. A-SVR-
CYN, Rev.1)
P
b) conducts testing appropriate to demonstrate that
unintended side effects have not been introduced
See above P
c) performs relevant RISK MANAGEMENT ACTIVITIES as
defined in 7.4
See above P
5.7.4 [A, B, C] Evaluate SOFTWARE SYSTEM testing P
The MANUFACTURER EVALUATES the appropriateness
of VERIFICATION strategies and test procedures
Refer to “9. Software
Verification and Validation
Test” Software Validation
Report (Document No. A-SVR-
CYN, Rev.1)
P
The MANUFACTURER verifies that: P
a) all software requirements have been tested or
otherwise VERIFIED
Refer to “9. Software
Verification and Validation
Test” Software Validation
Report (Document No. A-SVR-
CYN, Rev.1)
P
b) the TRACEABILITY between software requirements
and tests or other VERIFICATION is recorded
See above P
c) test results meet the required pass/fail criteria See above P

Page 25 of 35 Report No. ACTS-2026-SM-041
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
5.7.5. [A, B, C] In order to support the repeatability of tests, the MANUFACTURER documents: P
a) a reference to test case procedures showing
required actions and expected results
Refer to “9. Software
Verification and Validation
Test” Software Validation
Report (Document No. A-SVR-
CYN, Rev.1)
P
b) the test result (pass/fail and a list of ANOMALIES) See above P
c) the version of software tested See above P
d) relevant hardware and software test configurations See above P
e) relevant test tools See above P
f) date tested See above P
g) the identity of the person responsible for executing
the test and recording the test results
See above P
5.8 Software RELEASE for utilization at a SYSTEM level -
5.8.1 [A, B, C] The MANUFACTURER ensures that all
software VERIFICATION ACTIVITIES has been completed
and the results EVALUATED before the software is
released
Refer to “9. Software
Verification and Validation
Test” Software Validation
Report (Document No. A-SVR-
CYN, Rev.1)
P
5.8.2 [A, B, C] The MANUFACTURER documents all known
residual ANOMALIES
Refer to “13. Unsolved
Anomalies” Software Validation
Report (Document No. A-SVR-
CYN, Rev.1)
P
5.8.3 [B, C] The MANUFACTURER ensured that all known
residual ANOMALIES have been EVALUATED to ensure
that they do not contribute to an unacceptable RISK
Refer to “13. Unsolved
Anomalies” Software Validation
Report (Document No. A-SVR-
CYN, Rev.1)
P
5.8.4 [A, B, C] The MANUFACTURER documented the
VERSION of the MEDICAL DEVICE SOFTWARE that is
being released
Refer to “12. Revision History”
Software Validation Report
(Document No. A-SVR-CYN,
Rev.1)
P
5.8.5 [B, C] The MANUFACTURER documents the procedure
and environment used to create the released
software
Refer to “8. Software
Development Environment
Description” Software
Validation Report (Document
No. A-SVR-CYN, Rev.1)
P
5.8.6 [B, C] The MANUFACTURER ensures that all software
development plan (or maintenance plan) ACTIVITIES
and TASKS are complete along with the associated
documentation
Refer to “8. Software
Development Environment
Description” Software
Validation Report (Document
No. A-SVR-CYN, Rev.1)
P
5.8.7 [A, B, C] For at least a period of time determined as the longer of: the life time of the
MEDICAL DEVICE SOFTWARE as defined by the MANUFACTURER or a time specified by
relevant regulatory requirements, the MANUFACTURER archives:
P
a) the MEDICAL DEVICE SOFTWARE and CONFIGURATION
ITEMS
Refer to “8. Software
Development Environment
Description” Software
Validation Report (Document
No. A-SVR-CYN, Rev.1)
P

Page 26 of 35 Report No. ACTS-2026-SM-041
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
b) the documentation See above P
5.8.8 [A, B, C] The MANUFACTURER establishes procedures
to ensure that the released MEDICAL DEVICE
SOFTWARE can be reliably delivered to the point of
use without corruption or unauthorised change
Refer to “8. Software
Development Environment
Description” Software
Validation Report (Document
No. A-SVR-CYN, Rev.1)
P
These procedures address the production and handling of media containing the
MEDICAL DEVICE SOFTWARE including as appropriate:
P
– replication See above P
– media labelling See above P
– packaging See above P
– protection See above P
– storage See above P
– delivery See above P
7 SOFTWARE RISK MANAGEMENT PROCESS —
7.1 Analysis of software contributing to hazardous situations —
7.1.1 [B, C] The MANUFACTURER identifies SOFTWARE ITEMS
that could contribute to a hazardous situation
identified in the MEDICAL DEVICE RISK ANALYSIS
ACTIVITY of ISO 14971
Refer to “10. Hazard Analysis”
Software Validation Report
(Document No. A-SVR-CYN,
Rev.1)
P
7.1.2 [B, C] The MANUFACTURER identifies potential causes
of the SOFTWARE ITEM identified above contributing to
a hazardous situation
Refer to “10. Hazard Analysis”
Software Validation Report
(Document No. A-SVR-CYN,
Rev.1)
P
The MANUFACTURER considers potential causes including, as appropriate: P
a) incorrect or incomplete specification of
functionality
See above P
b) software defects in the identified SOFTWARE ITEM
functionality
See above P
c) failure or unexpected results from SOUP No SOUP identified N/A
d) hardware failures or other software defects that
could result in unpredictable software operation
Refer to “10. Hazard Analysis”
Software Validation Report
(Document No. A-SVR-CYN,
Rev.1)
P
e) reasonably foreseeable misuse See above P
7.1.3 [B, C] If failure or unexpected results from SOUP is a
potential cause of the SOFTWARE ITEM contributing to
a hazardous situation, the MANUFACTURER EVALUATES
as a minimum any ANOMALY list published by the
supplier of the SOUP item relevant to the VERSION of
the SOUP item used in the MEDICAL DEVICE to
determine if any of the known ANOMALIES result in a
sequence of events that could result in a hazardous
situation
No SOUP identified N/A

Page 27 of 35 Report No. ACTS-2026-SM-041
IEC 60601-1

Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
7.1.4 [B, C] The MANUFACTURER documents in the RISK
MANAGEMENT FILE potential causes of the SOFTWARE
ITEM contributing to a hazardous situation
Refer to Software Validation
Report (Document No. A-SVR-
CYN, Rev.1)
P
7.2 RISK CONTROL measures —
7.2.1 [B, C] For each case documented in the RISK
MANAGEMENT FILE where a SOFTWARE ITEM could
contribute to a HAZARDOUS SITUATION, the
MANUFACTURER defines and documents RISK
CONTROL measures in accordance with ISO 14971
Refer to “10. Hazard Analysis”
Software Validation Report
(Document No. A-SVR-CYN,
Rev.1)
P
7.2.2 [B, C] If a RISK CONTROL measure is implemented as part of the functions of a
SOFTWARE ITEM, the MANUFACTURER:
P
a) includes the RISK CONTROL measure in the
software requirements
Refer to “10. Hazard Analysis”
Software Validation Report
(Document No. A-SVR-CYN,
Rev.1)
P
b) assigns to each SOFTWARE ITEM that contributes to
the implementation of a RISK CONTROL measure a
software safety class based on the RISK that the
RISK CONTROL measure is controlling
See above P
c) develops the SOFTWARE ITEM in accordance with
Clause 5
See above P
7.3 VERIFICATION of RISK CONTROL measures —
7.3.1 [B, C] The implementation of each RISK CONTROL
measure documented in 7.2 is VERIFIED, and this
VERIFICATION is documented
Refer to “10. Hazard Analysis”
Software Validation Report
(Document No. A-SVR-CYN,
Rev.1)
P
The MANUFACTURER reviewers the RISK CONTROL
measure and determines if it could result in a new
HAZARDOUS SITUATION
See above P
7.3.3 [B, C] The MANUFACTURER documents TRACEABILITY of software HAZARDS as
appropriate:
P
a) from the hazardous situation to the SOFTWARE ITEM Refer to “10. Hazard Analysis”
Software Validation Report
(Document No. A-SVR-CYN,
Rev.1)
P
b) from the SOFTWARE ITEM to the specific software
cause
See above P
c) from the software cause to the RISK CONTROL
measure
See above P
d) from the RISK CONTROL measure to the
VERIFICATION of the RISK CONTROL measure
See above P
7.4 RISK MANAGEMENT of software changes —
7.4.1 [A, B, C] The MANUFACTURER analyses changes to the MEDICAL DEVICE SOFTWARE
(including SOUP) to determine whether:
P
a) additional potential causes are introduced
contributing to a hazardous situation
Will be considered, when a
change of the software
P
b) additional software RISK CONTROL measures are
required
See above P

Page 28 of 35 Report No. ACTS-2026-SM-041
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
7.4.2 [B, C] The MANUFACTURER analyses changes to the
software, including changes to SOUP, to determine
whether the software modification could interfere with
existing RISK CONTROL measures
See above P
7.4.3 [B, C] The MANUFACTURER performs relevant RISK
MANAGEMENT ACTIVITIES defined in 7.1, 7.2 and 7.3
based on these analyses
See above P
8 SOFTWARE CONFIGURATION MANAGEMENT PROCESS —
8.1 Configuration identification —
8.1.1 [A, B, C] The MANUFACTURER establishes a scheme
for the unique identification of CONFIGURATION ITEMS
and their VERSIONS to be controlled according to the
development and configuration planning specified in
5.1
Refer to “4. Software
Requirements Specification”
Software Validation Report
(Document No. A-SVR-CYN,
Rev.1)
P
8.1.2 [A, B, C] For each SOUP CONFIGURATION ITEM being used, including standard libraries,
the MANUFACTURER documents:
N/A
a) the title No SOUP used N/A
b) the MANUFACTURER See above N/A
c) the unique SOUP designator See above N/A
8.1.3 [A, B, C] The MANUFACTURER documents the set of
CONFIGURATION ITEMS and their VERSIONS that
comprise the SOFTWARE SYSTEM configuration
Refer to “3. Software
Description” Software
Validation Report (Document
No. A-SVR-CYN, Rev.1)
P
8.2 Change control —
8.2.1 [A, B, C] The MANUFACTURER changes
CONFIGURATION ITEMS identified to be controlled
according to 8.1 only in response to an approved
CHANGE REQUEST
Will be considered when
testing, retesting or regression
testing software item and
system following a change
P
8.2.2 [A, B, C] The MANUFACTURER implements the change
as specified in the CHANGE REQUEST
Refer to “8. Software
Development Environment
Description” Software
Validation Report (Document
No. A-SVR-CYN, Rev.1)
P
The MANUFACTURER identifies and performs any
ACTIVITY that needs to be repeated as a result of the
change, including changes to the software safety
classification of SOFTWARE SYSTEMS and SOFTWARE
ITEMS
See above P
8.2.3 [A, B, C] The MANUFACTURER verifies the change,
including repeating any VERIFICATION that has been
invalidated by the change and taking into account
5.7.3 and 9.7
Refer to “8. Software
Development Environment
Description” Software
Validation Report (Document
No. A-SVR-CYN, Rev.1)
P
8.2.4 [A, B, C] The MANUFACTURER maintains records of the relationships and dependencies
between:
P

Page 29 of 35 Report No. ACTS-2026-SM-041
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
a) CHANGE REQUEST Refer to “8. Software
Development Environment
Description” Software
Validation Report (Document
No. A-SVR-CYN, Rev.1)
P
b) relevant PROBLEM REPORT See above P
c) approval of the CHANGE REQUEST See above P
8.3 [A, B, C] The MANUFACTURER retains retrievable
records of the history of controlled CONFIGURATION
ITEMS including SYSTEM configuration
Refer to “8. Software
Development Environment
Description” Software
Validation Report (Document
No. A-SVR-CYN, Rev.1)
P
9 SOFTWARE PROBLEM RESOLUTION PROCESS —
9.1 [A, B, C] The MANUFACTURER prepares a PROBLEM
REPORT for each problem detected in the MEDICAL
DEVICE SOFTWARE
Refer to “12. Problem
settlement and support in the
software development
activities” Software
Development Plan (Document
No. A-SDP-CYN, Rev.1)
P
PROBLEM REPORTS include a statement of criticality
(for example, effect on performance, SAFETY, or
SECURITY) as well as other information that may aid
in the resolution of the problem (for example, devices
affected, supported accessories affected)
See above P
9.2 [A, B, C] The MANUFACTURER: P
a) investigates the problem and if possible identify
the causes
Refer to “12. Problem
settlement and support in the
software development
activities” Software
Development Plan (Document
No. A-SDP-CYN, Rev.1)
P
b) EVALUATES the problem’s relevance to SAFETY
using the software RISK MANAGEMENT PROCESS
See above P
c) documents the outcome of the investigation and
evaluation
See above P
d) creates a CHANGE REQUEST(S) for actions needed
to correct the problem, or document the rationale for
taking no action
See above P
9.3 [A, B, C] The MANUFACTURER advises relevant parties
of the existence of the problem, as appropriate
Refer to “12. Problem
settlement and support in the
software development
activities” Software
Development Plan (Document
No. A-SDP-CYN, Rev.1)
P
9.4 [A, B, C] The MANUFACTURER approves and
implements all CHANGE REQUESTS, observing the
requirements of the change control PROCESS
Refer to “12. Problem
settlement and support in the
software development
activities” Software
Development Plan (Document
No. A-SDP-CYN, Rev.1)
P

Page 30 of 35 Report No. ACTS-2026-SM-041
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
9.5 [A, B, C] The MANUFACTURER maintains records of
PROBLEM REPORTS and their resolution including their
VERIFICATION
Refer to “12. Problem
settlement and support in the
software development
activities” Software
Development Plan (Document
No. A-SDP-CYN, Rev.1)
P
The MANUFACTURER updates the RISK MANAGEMENT
FILE as appropriate
See above P
9.6 [A, B, C] The MANUFACTURER performs analysis to
detect trends in PROBLEM REPORTS
Refer to “12. Problem
settlement and support in the
software development
activities” Software
Development Plan (Document
No. A-SDP-CYN, Rev.1)
P
9.7 [A, B, C] The MANUFACTURER verifies resolutions to determine whether: P
a) problem has been resolved and the PROBLEM
REPORT has been closed
Refer to “12. Problem
settlement and support in the
software development
activities” Software
Development Plan (Document
No. A-SDP-CYN, Rev.1)
P
b) adverse trends have been reversed See above P
c) CHANGE REQUESTS have been implemented in the
appropriate MEDICAL DEVICE SOFTWARE and ACTIVITIES
See above P
d) additional problems have been introduced See above P
9.8 [A, B, C] When testing, retesting or REGRESSION TESTING SOFTWARE ITEMS and
SYSTEMS following a change, the MANUFACTURER includes in the test documentation:
P
a) test results See above P
b) ANOMALIES found See above P
c) the VERSION of software tested See above P
d) relevant hardware and software test configurations See above P
e) relevant test tools See above P
f) date tested See above P
g) identification of the tester See above P

Page 31 of 35 Report No. ACTS-2026-SM-041
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Attachment Software - Mapping of required evidence and manufacturer documents P
Standard
Clause
Deliverables Title Revision # Date
4.3 Software safety classification
document
Refer to “1. Level of
concern” Software
Validation Report
(Document No. A-SVR-
CYN, Rev.1)
Rev.1 2026-03-23
4.3 Specification of risk control
measures external to software
system
Refer to “1. Level of
concern” Software
Validation Report
(Document No. A-SVR-
CYN, Rev.1)
Rev.1 2026-03-23
4.3 Rationale of classification for
decomposed software system
Refer to “1. Level of
concern” Software
Validation Report
(Document No. A-SVR-
CYN, Rev.1)
Rev.1 2026-03-23
4.4.2 Risk management activities for
legacy software N/A N/A N/A
4.4.3 Gap analysis for legacy
software N/A N/A N/A
4.4.4 Gap closure plan for legacy
software N/A N/A N/A
4.4.5 Rationale for use of legacy
software N/A N/A N/A
5.1.1 Software development plan Refer to “4. Software
Development Environment”
Software Development
Plan (Document No. A-
SDP-CYN, Rev.1)
Rev.1 2026-03-23
5.1.3 Software requirements
reference to software design
and development document
Refer to “4. Software
Development Environment”
Software Development
Plan (Document No. A-
SDP-CYN, Rev.1)
Rev.1 2026-03-23
5.1.4 Development standards,
methods and tools records for
class C software
N/A N/A N/A
5.1.5 Software integration and
integration testing plan
Refer to “4. Software
Development Environment”
Software Development
Plan (Document No. A-
SDP-CYN, Rev.1)
Rev.1 2026-03-23
5.1.6 Software verification plan Refer to “4. Software
Development Environment”
Software Development
Plan (Document No. A-
SDP-CYN, Rev.1)
Rev.1 2026-03-23

Page 32 of 35 Report No. ACTS-2026-SM-041
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
5.1.7 Software risk management
plan
Refer to “8. Software Risk
Management” Software
Development Plan
(Document No. A-SDP-
CYN, Rev.1)
Rev.1 2026-03-23
5.1.8 Document management
procedures
Refer to “4. Software
Development Environment”
Software Development
Plan (Document No. A-
SDP-CYN, Rev.1)
Rev.1 2026-03-23
5.1.9 Software configuration
management procedures
Refer to Software
Development Plan
(Document No. A-SDP-
CYN, Rev.1)
Rev.1 2026-03-23
5.2 Software system requirements
specification
Refer to “4. Software
Requirements
Specification” Software
Validation Report
(Document No. A-SVR-
CYN, Rev.1)
Rev.1 2026-03-23
5.2.3 Specification of risk control
measure implemented in
software
Refer to “8. Software
Development Environment
Description” Software
Validation Report
(Document No. A-SVR-
CYN, Rev.1)
Rev.1 2026-03-23
5.3 Software system architecture
design specification
Refer to “6. Architecture
Design Chart” Software
Validation Report
(Document No. A-SVR-
CYN, Rev.1)
Rev.1 2026-03-23
5.3 Software item architecture
design specification
Refer to “6. Architecture
Design Chart” Software
Validation Report
(Document No. A-SVR-
CYN, Rev.1)
Rev.1 2026-03-23
5.4 Software item detailed design
specification
Refer to “7. Specification of
SDK/On Boards module
software” Software
Validation Report
(Document No. A-SVR-
CYN, Rev.1)
Rev.1 2026-03-23
5.4 Software unit detailed design
specification
Refer to “7. Specification of
SDK/On Boards module
software” Software
Validation Report
(Document No. A-SVR-
CYN, Rev.1)
Rev.1 2026-03-23

Page 33 of 35 Report No. ACTS-2026-SM-041
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
5.5.1 Software unit implementation
records
Refer to “7. Specification of
SDK/On Boards module
software” Software
Validation Report
(Document No. A-SVR-
CYN, Rev.1)
Rev.1 2026-03-23
5.5.2 Software unit verification
process
Refer to “7. Specification of
SDK/On Boards module
software” Software
Validation Report
(Document No. A-SVR-
CYN, Rev.1)
Rev.1 2026-03-23
5.5.3 Software unit acceptance
criteria
Refer to “7. Specification of
SDK/On Boards module
software” Software
Validation Report
(Document No. A-SVR-
CYN, Rev.1)
Rev.1 2026-03-23
5.5.5 Software unit verification
records N/A N/A N/A
5.6.1 Software unit integration
process
Refer to “7. Specification of
SDK/On Boards module
software” Software
Validation Report
(Document No. A-SVR-
CYN, Rev.1)
Rev.1 2026-03-23
5.6.2 Software unit integration
records
Refer to “8. Software
Development Environment
Description” Software
Validation Report
(Document No. A-SVR-
CYN, Rev.1)
Rev.1 2026-03-23
5.6.4 Software unit integration
testing records
Refer to “9. Software
Verification and Validation
Test” Software Validation
Report (Document No. A-
SVR-CYN, Rev.1)
Rev.1 2026-03-23
5.6.5 Evaluation of software unit
integration test
Refer to “9. Software
Verification and Validation
Test” Software Validation
Report (Document No. A-
SVR-CYN, Rev.1)
Rev.1 2026-03-23
5.6.6 Software unit regression
testing process
Refer to “9. Software
Verification and Validation
Test” Software Validation
Report (Document No. A-
SVR-CYN, Rev.1)
Rev.1 2026-03-23
5.6.7 Software unit regression
testing records
Refer to “9. Software
Verification and Validation
Test” Software Validation
Report (Document No. A-
SVR-CYN, Rev.1)
Rev.1 2026-03-23

Page 34 of 35 Report No. ACTS-2026-SM-041
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
5.6.8 Software problem resolution
process
Refer to “9. Software
Verification and Validation
Test” Software Validation
Report (Document No. A-
SVR-CYN, Rev.1)
Rev.1 2026-03-23
5.7 Software system testing
process
Refer to “9. Software
Verification and Validation
Test” Software Validation
Report (Document No. A-
SVR-CYN, Rev.1)
Rev.1 2026-03-23
5.7 Software system testing
records
Refer to “9. Software
Verification and Validation
Test” Software Validation
Report (Document No. A-
SVR-CYN, Rev.1)
Rev.1 2026-03-23
5.8 Software system release
process
Refer to “9. Software
Verification and Validation
Test” Software Validation
Report (Document No. A-
SVR-CYN, Rev.1)
Rev.1 2026-03-23
5.8 Software system release
record
Refer to “9. Software
Verification and Validation
Test” Software Validation
Report (Document No. A-
SVR-CYN, Rev.1)
Rev.1 2026-03-23
5.8 Statement of known residual
anomalies
Refer to “13. Unsolved
Anomalies” Software
Validation Report
(Document No. A-SVR-
CYN, Rev.1)
Rev.1 2026-03-23
7.1 Software hazard analysis
process
Refer to “10. Hazard
Analysis” Software
Validation Report
(Document No. A-SVR-
CYN, Rev.1)
Rev.1 2026-03-23
7.1 SOUP anomaly lists N/A N/A N/A
7.2 Risk control process Refer to “10. Hazard
Analysis” Software
Validation Report
(Document No. A-SVR-
CYN, Rev.1)
Rev.1 2026-03-23
7.3 Risk control verification
process
Refer to “10. Hazard
Analysis” Software
Validation Report
(Document No. A-SVR-
CYN, Rev.1)
Rev.1 2026-03-23
7.4 Risk management of software
change process
Refer to “10. Hazard
Analysis” Software
Validation Report
(Document No. A-SVR-
CYN, Rev.1)
Rev.1 2026-03-23

Page 35 of 35 Report No. ACTS-2026-SM-041
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.1 Configuration identification
record
Refer to “4. Software
Requirements
Specification” Software
Validation Report
(Document No. A-SVR-
CYN, Rev.1)
Rev.1 2026-03-23
8.2 Change control process Refer to “8. Software
Development Environment
Description” Software
Validation Report
(Document No. A-SVR-
CYN, Rev.1)
Rev.1 2026-03-23
8.2 Records for traceability of
change
Refer to “8. Software
Development Environment
Description” Software
Validation Report
(Document No. A-SVR-
CYN, Rev.1)
Rev.1 2026-03-23
9 Software problem resolution
process
Refer to “12. Problem
settlement and support in
the software development
activities” Software
Development Plan
(Document No. A-SDP-
CYN, Rev.1)
Rev.1 2026-03-23
9 Software problem resolution
records
Refer to “12. Problem
settlement and support in
the software development
activities” Software
Development Plan
(Document No. A-SDP-
CYN, Rev.1)
Rev.1 2026-03-23
Supplementary information: N/A

Page 1 of 9 Report No. ACTS-2026-SM-041
Attachment 3 - Photographs
External view 1 (with optional handle)
External view 2 (with optional handle)

Page 2 of 9 Report No. ACTS-2026-SM-041
Attachment 3 - Photographs
Cable terminal view
Internal view 1

Page 3 of 9 Report No. ACTS-2026-SM-041
Attachment 3 - Photographs
Main board view (top)
Main board view (bottom)

Page 4 of 9 Report No. ACTS-2026-SM-041
Attachment 3 - Photographs
Gate board view (top)
Gate board view (bottom)

Page 5 of 9 Report No. ACTS-2026-SM-041
Attachment 3 - Photographs
AED board view (top)
AED board view (bottom)

Page 6 of 9 Report No. ACTS-2026-SM-041
Attachment 3 - Photographs
LAN board view (top)
LAN board view (bottom)

Page 7 of 9 Report No. ACTS-2026-SM-041

Attachment 3 - Photographs
SW board view (top)
SW board view (bottom)

Page 8 of 9 Report No. ACTS-2026-SM-041
Attachment 3 - Photographs
POE driver board view (top)
POE driver board (bottom)

Page 9 of 9 Report No. ACTS-2026-SM-041
Attachment 3 - Photographs
POE injector view 1
POE injector view 2

Page 1 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 2 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 3 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 4 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 5 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 6 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 7 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 8 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 9 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 10 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 11 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 12 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 13 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 14 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 15 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 16 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 17 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 18 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 19 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 20 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 21 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 22 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 23 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 24 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 25 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 26 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 27 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 28 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 29 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 30 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 31 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 32 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 33 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 34 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 35 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 36 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 37 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 38 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 39 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 40 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 41 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 42 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 43 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 44 of 44 Report No. ACTS-2026-SM-041
Attachment 4 – User Manual

Page 1 of 1 Report No. ACTS-2026-SM-041
Attachment 5 – Dimension diagram

Page 1 of 19 Report No. ACTS-2026-SM-041
Attachment 6 – Schematics Diagram

Page 2 of 19 Report No. ACTS-2026-SM-041
Attachment 6 – Schematics Diagram

Page 3 of 19 Report No. ACTS-2026-SM-041
Attachment 6 – Schematics Diagram

Page 4 of 19 Report No. ACTS-2026-SM-041
Attachment 6 – Schematics Diagram

Page 5 of 19 Report No. ACTS-2026-SM-041
Attachment 6 – Schematics Diagram

Page 6 of 19 Report No. ACTS-2026-SM-041
Attachment 6 – Schematics Diagram

Page 7 of 19 Report No. ACTS-2026-SM-041
Attachment 6 – Schematics Diagram

Page 8 of 19 Report No. ACTS-2026-SM-041
Attachment 6 – Schematics Diagram

Page 9 of 19 Report No. ACTS-2026-SM-041
Attachment 6 – Schematics Diagram

Page 10 of 19 Report No. ACTS-2026-SM-041
Attachment 6 – Schematics Diagram

Page 11 of 19 Report No. ACTS-2026-SM-041
Attachment 6 – Schematics Diagram

Page 12 of 19 Report No. ACTS-2026-SM-041
Attachment 6 – Schematics Diagram

Page 13 of 19 Report No. ACTS-2026-SM-041
Attachment 6 – Schematics Diagram

Page 14 of 19 Report No. ACTS-2026-SM-041
Attachment 6 – Schematics Diagram

Page 15 of 19 Report No. ACTS-2026-SM-041
Attachment 6 – Schematics Diagram

Page 16 of 19 Report No. ACTS-2026-SM-041
Attachment 6 – Schematics Diagram

Page 17 of 19 Report No. ACTS-2026-SM-041
Attachment 6 – Schematics Diagram

Page 18 of 19 Report No. ACTS-2026-SM-041
Attachment 6 – Schematics Diagram

Page 19 of 19 Report No. ACTS-2026-SM-041
Attachment 6 – Schematics Diagram

Page 1 of 19 Report No. ACTS-2026-SM-041
Attachment 7 – PCB Pattern Diagram

Page 2 of 19 Report No. ACTS-2026-SM-041
Attachment 7 – PCB Pattern Diagram

Page 3 of 19 Report No. ACTS-2026-SM-041
Attachment 7 – PCB Pattern Diagram

Page 4 of 19 Report No. ACTS-2026-SM-041
Attachment 7 – PCB Pattern Diagram

Page 5 of 19 Report No. ACTS-2026-SM-041
Attachment 7 – PCB Pattern Diagram

Page 6 of 19 Report No. ACTS-2026-SM-041
Attachment 7 – PCB Pattern Diagram

Page 7 of 19 Report No. ACTS-2026-SM-041
Attachment 7 – PCB Pattern Diagram

Page 8 of 19 Report No. ACTS-2026-SM-041
Attachment 7 – PCB Pattern Diagram

Page 9 of 19 Report No. ACTS-2026-SM-041
Attachment 7 – PCB Pattern Diagram

Page 10 of 19 Report No. ACTS-2026-SM-041
Attachment 7 – PCB Pattern Diagram

Page 11 of 19 Report No. ACTS-2026-SM-041
Attachment 7 – PCB Pattern Diagram

Page 12 of 19 Report No. ACTS-2026-SM-041
Attachment 7 – PCB Pattern Diagram

Page 13 of 19 Report No. ACTS-2026-SM-041
Attachment 7 – PCB Pattern Diagram

Page 14 of 19 Report No. ACTS-2026-SM-041
Attachment 7 – PCB Pattern Diagram

Page 15 of 19 Report No. ACTS-2026-SM-041
Attachment 7 – PCB Pattern Diagram

Page 16 of 19 Report No. ACTS-2026-SM-041
Attachment 7 – PCB Pattern Diagram

Page 17 of 19 Report No. ACTS-2026-SM-041
Attachment 7 – PCB Pattern Diagram

Page 18 of 19 Report No. ACTS-2026-SM-041
Attachment 7 – PCB Pattern Diagram

Page 19 of 19 Report No. ACTS-2026-SM-041
Attachment 7 – PCB Pattern Diagram
