queueId: ingest-1781569954391-l6s
sourcePath: raw/sources/RA/04_제품별 인허가 진행 문서/02_ADD (HAD1417MCW)/▶ FDA/■ 1차 ADD_510(k)_submission_Final_201023.zip/WORD/VOL_007_Appendix F Safety Test Report/006_Attachment 3 IEC 60601-1-6 Test report (No. 397950_1).pdf
combinedPath: raw/sources/_preprocessed/RA/_combined/65bb26c1d551/006_Attachment 3 IEC 60601-1-6 Test report (No. 397950_1)__65bb26c1d551_combined.txt
canonicalGroupId: 1f471eb00ce3
productSignal: HAD/A/F 1417-1717
authoritySignal: FDA
pilotRank: 83

SOURCE_TEXT
Attachment 3
IEC 60601-1-6 test report
(report No. 397950_1)

Test Report issued under the responsibility of
www.nemko.com
This Test Report, when bearing the Nemko name and logo is only valid when issued by a Nemko laboratory, or by
a laboratory having special agreement with Nemko.
TEST REPORT
IEC 60601-1-6
Medical electrical equipment Part 1-6
General requirements for safety - Collateral Standard: Usability
Report Number. .............................. : 397950_1
Date of issue ................................... : 2020-09-28
Total number of pages ................... 16
Name of Testing Laboratory
preparing the Report ..................... :
Nemko Korea Co., Ltd.
153, Osan-ro, Mohyeon-eup, Cheoin-gu, Yongin-si,
Gyeonggi-do, 16885, Korea, Republic of
Applicant’s name ........................... : H&abyz Co., Ltd.
Address ........................................... : 1F, 2-dong, 41-16, Cheoinseong-ro, Namsa-myeon, Cheoin-gu,
Yongin-si, Gyeonggi-do, Korea, Republic of
Test specification:
Standard.......................................... : IEC 60601-1-6:2010, AMD1:2013
for use in conjunction with IEC 62366:2007, AMD1:2014 and IEC
60601-1:2005, COR1:2006, COR2:2007, AMD1: 2012 or
equivalent consolidated version IEC 60601-1:2012 (Edition 3.1)
Test procedure ............................... : CB Scheme
Non-standard test method ............ : N/A
Test Report Form No. .................... : IEC60601_1_6H
Test Report Form(s) Originator .... : TÜV Rheinland of North America
Master TRF...................................... : Dated 2017-08
Copyright © 2017 IEC System of Conformity Assessment Schemes for Electrotechnical
Equipment and Components (IECEE System). All rights reserved.
This publication may be reproduced in whole or in part for non-commercial purposes as long as the IECEE is acknowledged as
copyright owner and source of the material. IECEE takes no responsibility for and will not assume liability for damages resulting
from the reader's interpretation of the reproduced material due to its placement and context.
If this Test Report Form is used by non-IECEE members, the IECEE/IEC logo and the reference to the
CB Scheme procedure shall be removed.
This report is not valid as a CB Test Report unless signed by an approved CB Testing Laboratory
and appended to a CB Test Certificate issued by an NCB in accordance with IECEE 02.
General disclaimer:
The test results presented in this report relate only to the object tested.
This report shall not be reproduced, except in full, without the written approval of the Issuing CB Testing
Laboratory. The authenticity of this Test Report and its contents can be verified by contacting the NCB,
responsible for this Test Report.

Page 2 of 16 Report No. 397950_1
TRF No. IEC60601_1_6H
Test item description........................: Abyz Digital Detector
Trade Mark .........................................:
Manufacturer .....................................: Same as applicant
Model/Type reference .......................: ADD
Ratings ...............................................: Digital Flat Panel X-ray Detector:
3 A, 16 V or Internally powered (11.1 V , 3400 mAh)
Power supply box:
(Input) 1.0 A, 100-240 V~, 50/60 Hz, Cl. I or 3 A, 24 V
(Output) 3 A, 16 V
Classification: See summary of testing in main test report
(report No. 397950) for details

Page 3 of 16 Report No. 397950_1
TRF No. IEC60601_1_6H
Responsible Testing Laboratory (as applicable), testing procedure and testing location(s):
CB Testing Laboratory: Nemko Korea Co., Ltd.
Testing location/ address ............................ : 153, Osan-ro, Mohyeon-eup, Cheoin-gu, Yongin-si,
Gyeonggi-do, 16885, Korea, Republic of
Tested by (name, function, signature)........ : Hyun Woo, Park
Project handler
Approved by (name, function, signature) .. : Jae Hyeon, Kim
Verificator
Testing procedure: CTF Stage 1:
Testing location/ address ............................ :
Tested by (name, function, signature)........ :
Approved by (name, function, signature) .. :
Testing procedure: CTF Stage 2:
Testing location/ address ............................ :
Tested by (name + signature) ...................... :
Witnessed by (name, function, signature) . :
Approved by (name, function, signature) .. :
Testing procedure: CTF Stage 3:
Testing procedure: CTF Stage 4:
Testing location/ address ............................ :
Tested by (name, function, signature)........ :
Witnessed by (name, function, signature) . :
Approved by (name, function, signature) .. :
Supervised by (name, function, signature) :

Page 4 of 16 Report No. 397950_1
TRF No. IEC60601_1_6H
List of Attachments (including a total number of pages in each attachment):
ANNEX I – IEC 62366:2007 + AMD1:2014 – Usability engineering process checklist (Page: 7 - 16)
Summary of testing:
This test report No. 397950_1 shall be used in conjunction with IEC 60601-1 test report (No. 397950).
Tests performed (name of test and test
clause):
All testing according to this standard at:
Testing location:
Nemko Korea Co., Ltd.
153, Osan-ro, Mohyeon-eup, Cheoin-gu, Yongin-si,
Gyeonggi-do, 16885, Korea, Republic of
Summary of compliance with National Differences (List of countries addressed):
See main test report No. 397950.
The product fulfils the requirements of
See main test report No. 397950.
Calibration All instruments used in the tests given in this test report are calibrated and
traceable to national or international standards.
Further information about traceability will be given on request.
Measurement
uncertainty
Measurement uncertainties are calculated for all instruments and instrument
set-ups given in this report. Calculations are based on the principles given in
the standard EA-4/02, IEC Guide 115:2007 and other relevant internal Nemko-
procedures.
Further information about measurement uncertainties will be given on request.
Evaluation of results If not explicitly stated otherwise in the standard, the test is passed if the
measured value is equal to or below (above) the limit line, regardless of the
measurement uncertainty. If the measured value is above (below) the limit line,
the test is not passed - ref IEC Guide 115:2007. The instrumentation accuracy is
within limits agreed by IECEE-CTL.
Copy of marking plate:
The artwork below may be only a draft. The use of certification marks on a product must be
authorized by the respective NCBs that own these marks.
See main test report No. 397950.

Page 5 of 16 Report No. 397950_1
TRF No. IEC60601_1_6H
Test item particulars.................................................. :
Classification of installation and use...................... : Portable ME equipment
Supply Connection .................................................... : Appliance coupler on power supply box
...................................................................................... :
Possible test case verdicts:
- test case does not apply to the test object ........... : N/A
- test object does meet the requirement.................. : P (Pass)
- test object does not meet the requirement ........... : F (Fail)
Testing.......................................................................... :
Date of receipt of test item ........................................ : 2020-06-12
Date (s) of performance of tests ............................... : 2020-06-23 to 2020-09-25
General remarks:
"(See Enclosure #)" refers to additional information appended to the report.
"(See appended table)" refers to a table appended to the report.
Throughout this report a comma / point is used as the decimal separator.
Manufacturer’s Declaration per sub-clause 4.2.5 of IECEE 02:
The application for obtaining a CB Test Certificate
includes more than one factory location and a
declaration from the Manufacturer stating that the
sample(s) submitted for evaluation is (are)
representative of the products from each factory has
been provided ............................................................... :
Yes
Not applicable
When differences exist; they shall be identified in the General product information section.
Name and address of factory ................................... : H&abyz Co., Ltd.
1F, 2-dong, 41-16, Cheoinseong-ro, Namsa-myeon,
Cheoin-gu, Yongin-si, Gyeonggi-do, Korea,
Republic of
General product information:
See main test report No. 397950.

Page 6 of 16 Report No. 397950_1
IEC 60601-1-6:2010 +A1:2013
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6H
4.0 GENERAL REQUIREMENTS —
4.2 USABILITY ENGINEERING PROCESS complies
with IEC 62366 including amended definitions.
Excludes production and post-production
monitoring, and maintenance of the USABILITY
ENGINEERING PROCESS
IEC 62366 is considered, see
Annex I in this test report.
P
Inspection of the USABILITY ENGINEERING FILE verified that the MANUFACTURER P
– established a USABILITY ENGINEERING PROCESS Usability engineering report
(A-TCF-5-056, Rev. 0),
clause 4
P
– established acceptance criteria for USABILITY ; and Usability validation plan
(A-TCF-5-039, Rev. 0),
clause 5
P
– demonstrated that the acceptance criteria for
USABILITY have been met.
Usability validation report
(A-TCF-5-040, Rev. 0),
clause 7
P
5 REPLACEMENT OF REQUIREMENTS GIVEN IN IEC 62366 —
The instructions for use include a brief description
of the ME EQUIPMENT , its physical operating
principles and significant physical and performance
characteristics relevant to its USABILITY
Included in the user manual. P
The same information is also included in the
technical description, if this is provided as a
separate document from instructions for use
Not separate from user
manual.
N/A

Page 7 of 16 Report No. 397950_1
ANNEX I - IEC 62366:2007 + AMD1:2014 – Usability engineering process checklist
Clause Requirement + Test Result – Remark Verdict
TRF No. IEC60601_1_6H (ANNEX I)
4 PRINCIPLES —
4.1.1 The MANUFACTURER has established, documented
and maintains a USABILITY ENGINEERING PROCESS
addressing USER interactions with the MEDICAL
DEVICE according to the ACCOMPANYING DOCUMENT
Usability engineering report
(A-TCF-5-056, Rev. 0)
P
4.1.2 The USABILITY ENGINEERING PROCESS complies with
this standard and the acceptance criteria in the
USABILITY VALIDATION plan have been met
Usability validation report
(A-TCF-5-040, Rev. 0),
clause 7
P
4.1.3 Information for SAFETY used as a RISK CONTROL
measure has been evaluated according to the
USABILITY ENGINEERING PROCESS
Risk management report,
(A-TCF-5-037, Rev. 0),
Attachment 1 FMEA table
(A-TCF-5-038, Rev. 0)
P
4.2 The results of the USABILITY ENGINEERING PROCESS
are recorded in the USABILITY ENGINEERING FILE ....... :
Usability validation report
(A-TCF-5-040, Rev. 0),
clause 5
P
4.3 The USABILITY ENGINEERING PROCESS is scaled-up or
scaled-down based on the significance of the
modification as determined by the results of the
RISK ANALYSIS ..........................................................:
N/A
5 USABILITY ENGINEERING PROCESS —
5.1 The application of the MEDICAL DEVICE is specified
in the USABILITY ENGINEERING FILE ................................. :
Document Reference No. in
USABILITY ENGINEERING FILE :
Usability engineering report
(A-TCF-5-056, Rev. 0),
clause 5.1
P
– intended medical indication Usability engineering report
(A-TCF-5-056, Rev. 0),
clause 5.1.1
P
– intended PATIENT population Usability engineering report
(A-TCF-5-056, Rev. 0),
clause 5.1.2
P
-- intended part of the body or type of tissue
applied to or interacted with
Usability engineering report
(A-TCF-5-056, Rev. 0),
clause 5.1.3
P
– intended USER PROFILE Usability engineering report
(A-TCF-5-056, Rev. 0),
clause 5.1.4
P
– intended conditions of use Usability engineering report
(A-TCF-5-056, Rev. 0),
clause 5.1.5
P
– operating principle Usability engineering report
(A-TCF-5-056, Rev. 0),
clause 5.1.6
P

Page 8 of 16 Report No. 397950_1
ANNEX I - IEC 62366:2007 + AMD1:2014 – Usability engineering process checklist
Clause Requirement + Test Result – Remark Verdict
TRF No. IEC60601_1_6H (ANNEX I)
5.2 The frequently used functions that involve USER
interaction with the MEDICAL DEVICE are recorded in
the USABILITY ENGINEERING FILE ...................................... :
Document Reference No. in
USABILITY ENGINEERING FILE :
Usability engineering report
(A-TCF-5-056, Rev. 0),
clause 5.2
P
5.3.1 The MANUFACTURER identified characteristics
related to SAFETY that focus on USABILITY
See appended table 5.3.1. P
5.3.2 The MANUFACTURER identified known or foreseeable
HAZARDS related to USABILITY
See appended table 5.3.2. P
Reasonably foreseeable sequences or
combinations of events involving the USER
INTERFACE that can result in a HAZARDOUS SITUATION
associated with the MEDICAL DEVICE are identified
P
The SEVERITY of the resulting possible HARM was
determined
P
5.4 The MANUFACTURER determined the PRIMARY
OPERATING FUNCTIONS and recorded them in
the USABILITY FILE
Document Reference No. in
USABILITY ENGINEERING FILE :
Usability engineering report
(A-TCF-5-056, Rev. 0),
clause 5.4
P
The inputs to the PRIMARY OPERATING
FUNCTIONS included frequently used functions
and functions related to SAFETY of the MEDICAL
DEVICE
P
5.5 The MANUFACTURER developed the USABILITY
SPECIFICATION
See appended table 5.5. P
5.6 The MANUFACTURER prepared a USABILITY
VALIDATION plan
See appended table 5.6. P
5.7 The MANUFACTURER designed and implemented the
USER INTERFACE as described in the USABILITY
SPECIFICATION ....................................................................... :
See clause 5.8 and 5.9. __
5.8 The MANUFACTURER verified the implementation of
the MEDICAL DEVICE USER INTERFACE design against
the requirements of the USABILITY SPECIFICATION
Document Reference No. in
USABILITY ENGINEERING FILE :
Usability engineering report
(A-TCF-5-056, Rev. 0),
clause 5.8
P
5.9 The MANUFACTURER VALIDATED USABILITY of the
MEDICAL DEVICE according to the USABILITY
VALIDATION plan
Document Reference No. in
USABILITY ENGINEERING FILE :
Usability validation plan
(A-TCF-5-039, Rev. 0)
P
If the acceptance criteria are not met and no further
improvements are practicable, the medical benefits
outweigh the risk
All criteria are met. N/A
5.10 USER INTERFACE OF UNKNOWN PROVENANCE (UOUP)
was evaluated according to Annex K rather than
the requirements of 5.1 through 5.9.
No UOUP. N/A

Page 9 of 16 Report No. 397950_1
ANNEX I - IEC 62366:2007 + AMD1:2014 – Usability engineering process checklist
Clause Requirement + Test Result – Remark Verdict
TRF No. IEC60601_1_6H (ANNEX I)
6 ACCOMPANYING DOCUMENT —
If provided, the ACCOMPANYING DOCUMENT
includes a summary of the application specification
Included in the manual. P
If provided, the ACCOMPANYING DOCUMENT
includes a concise description of the ME
EQUIPMENT, its operating principles and
significant physical and performance
characteristics, and intended USER PROFILE
Included in the manual. P
If provided, the ACCOMPANYING DOCUMENT is
written at a level consistent with the USER
PROFILE.
Included in the manual. P
If the ACCOMPANYING DOCUMENT is provided
electronically, the USABILITY ENGINEERING
PROCESS included consideration of which
information also needs to be provided as hard copy
or as markings on the MEDICAL DEVICE
The user manual is provided
hard copy.
P
7 TRAINING AND MATERIALS FOR TRAINING —
When training is required for the safe and effective
use of PRIMARY OPERATING FUNCTIONS , the
ACCOMPANYING DOCUMENT describes the available
training options
Included in the manual. P
When training is required, the INTENDED USE and
USER PROFILE ( S ) are the basis for training and
training material
P
Annex K Evaluation of a USER INTERFACE OF UNKNOWN PROVENANCE ( UOUP) —
K.2.1 The MANUFACTURER established an application
specification as required in 5.1.
No UOUP. N/A
K.2.2 The MANUFACTURER identified the PRIMARY
OPERATING FUNCTIONS of the MEDICAL
DEVICE with UOUP as required by 5.4.
N/A
K.2.3 Relevant instances of USE ERROR are recorded in
the USABILITY ENGINEERING FILE and addressed in
K.2.4 and K.2.5.
N/A
K.2.4 The MANUFACTURER reviewed the RISK ANALYSIS of
the MEDICAL DEVICE with UOUP. The HAZARDS and
HAZARDOUS SITUATIONS associated with USABILITY or
with PRIMARY OPERATING FUNCTIONS were identified.
N/A
K.2.5 The MANUFACTURER verified that adequate RISK
CONTROL measures were implemented for all
identified HAZARDS and HAZARDOUS SITUATIONS
identified in K.2.4.
N/A

Page 10 of 16 Report No. 397950_1
ANNEX I - IEC 62366:2007 + AMD1:2014 – Usability engineering process checklist
Clause Requirement + Test Result – Remark Verdict
TRF No. IEC60601_1_6H (ANNEX I)
Changes to the USER INTERFACE were made to
reduce RISK to an acceptable level, and those
changes meet the requirements of 5.1 through 5.9.
N/A
K.2.6 The MANUFACTURER re-evaluated the overall
RESIDUAL RISK according to ISO 14971:2007, 6.4.
N/A
K.2.7 The ACCOMPANYING DOCUMENT of the UOUP
contains an adequate summary of the application
specification.
N/A

Page 11 of 16 Report No. 397950_1
ANNEX I - IEC 62366:2007 + AMD1:2014 – Usability engineering process checklist
Clause Requirement + Test Result – Remark Verdict
TRF No. IEC60601_1_6H (ANNEX I)
Table
5.3.1
USABILITY ENGINEERING FILE RESULTS TABLE: Characteristics related to SAFETY P
Document Ref. in USABILITY
ENGINEERING FILE
Result - Remarks Verdict
An identification of
characteristics related to SAFETY
that focused on USABILITY was
performed according to ISO
14971:2007, Clause 4.2
Usability engineering report
(A-TCF-5-056, Rev. 0)
- 5.3 Identification of hazards
and hazardous situations
related to usability
Performed according to
ISO 14971.
P
During the identification of characteristics related to SAFETY , the following was considered: —
– application specification,
including USER PROFILE(S)
Usability engineering report
(A-TCF-5-056, Rev. 0)

- 5.1 Application specification
Considered. P
– frequently used functions Usability engineering report
(A-TCF-5-056, Rev. 0)
- 5.2 Frequently used
functions
Considered. P

Page 12 of 16 Report No. 397950_1
ANNEX I - IEC 62366:2007 + AMD1:2014 – Usability engineering process checklist
Clause Requirement + Test Result – Remark Verdict
TRF No. IEC60601_1_6H (ANNEX I)
Table
5.3.2
USABILITY ENGINEERING FILE RESULTS TABLE: Identification of known or
foreseeable HAZARDS and HAZARDOUS SITUATIONS
P
Document Ref. in USABILITY
ENGINEERING FILE
Result - Remarks Verdict
Identification of known or
foreseeable HAZARDS related to
USABILITY according to ISO
14971:2007, Cl. 4.3
Usability engineering report
(A-TCF-5-056, Rev. 0)
- 5.3.2 Identification of known
or foreseeable hazards and
hazardous situations
Identified according to
ISO 14971.
P
The identification of HAZARDS
considers HAZARDS to PATIENTS ,
USERS and other persons
Usability engineering report
(A-TCF-5-056, Rev. 0)
- 5.3.2 Identification of known
or foreseeable hazards and
hazardous situations
Considered. P
Reasonably foreseeable
sequences or combinations of
events involving the user interface
that can result in a HAZARDOUS
SITUATION associated with the
MEDICAL DEVICE are identified
Usability engineering report
(A-TCF-5-056, Rev. 0)
- 5.3.2 Identification of known
or foreseeable hazards and
hazardous situations
Identified. P
The SEVERITY of the resulting
possible HARM was determined
Risk management plan
(A-TCF-5-036, Rev. 0)
- 8 Risk acceptance criteria
The severity was
identified with 5 levels to
determine the risk.
P
During the identification of HAZARDS and HAZARDOUS SITUATIONS , the following was considered: —
– application specification,
including USER PROFILE(S)
Usability engineering report
(A-TCF-5-056, Rev. 0)
- 4.3 Usability engineering
process and requirements
Considered. P
– task related requirements Usability engineering report
(A-TCF-5-056, Rev. 0)
- 4.3 Usability engineering
process and requirements
Considered. P
– context of use Usability engineering report
(A-TCF-5-056, Rev. 0)
- 4.3 Usability engineering
process and requirements
Considered. P
– information on HAZARDS and
HAZARDOUS SITUATIONS known for
existing USER INTERFACES of
MEDICAL DEVICES of a similar type,
if available
Usability engineering report
(A-TCF-5-056, Rev. 0)
- 4.3 Usability engineering
process and requirements
Considered. P
– preliminary USE SCENARIOS Usability engineering report
(A-TCF-5-056, Rev. 0)
- 4.3 Usability engineering
process and requirements
Considered. P
– possible USE ERRORS Usability engineering report
(A-TCF-5-056, Rev. 0)
- 4.3 Usability engineering
process and requirements
Considered. P

Page 13 of 16 Report No. 397950_1
ANNEX I - IEC 62366:2007 + AMD1:2014 – Usability engineering process checklist
Clause Requirement + Test Result – Remark Verdict
TRF No. IEC60601_1_6H (ANNEX I)
Table
5.3.2
USABILITY ENGINEERING FILE RESULTS TABLE: Identification of known or
foreseeable HAZARDS and HAZARDOUS SITUATIONS
P
Document Ref. in USABILITY
ENGINEERING FILE
Result - Remarks Verdict
– if an incorrect mental model of
the operation of the MEDICAL
DEVICE can cause a USE ERROR
resulting in a HAZARDOUS SITUATION
Usability engineering report
(A-TCF-5-056, Rev. 0)
- 4.3 Usability engineering
process and requirements
Considered. P
– results of the review of the USER
INTERFACE
Usability engineering report
(A-TCF-5-056, Rev. 0)
- 4.3 Usability engineering
process and requirements
Considered. P

Page 14 of 16 Report No. 397950_1
ANNEX I - IEC 62366:2007 + AMD1:2014 – Usability engineering process checklist
Clause Requirement + Test Result – Remark Verdict
TRF No. IEC60601_1_6H (ANNEX I)
Table 5.5 USABILITY ENGINEERING FILE RESULTS TABLE: U SABILITY SPECIFICATION P
Document Ref. in
USABILITY ENGINEERING FILE
Result - Remarks Verdict
USABILITY SPECIFICATION Usability engineering report
(A-TCF-5-056, Rev. 0)
- 5.5 Usability specification
Define the
specification.
P
The USABILITY SPECIFICATION provides: —
– testable requirements for USABILITY
VERIFICATION
Usability engineering report
(A-TCF-5-056, Rev. 0)
- 5.5 Usability specification
Provided. P
– testable requirements for USABILITY
of PRIMARY OPERATING FUNCTIONS
including criteria for determining the
adequacy of RISK CONTROL achieved
by the USABILITY ENGINEERING
PROCESS .
Usability engineering report
(A-TCF-5-056, Rev. 0)
- 5.5 Usability specification
Provided. P
Inputs to the USABILITY SPECIFICATION include the following: —
– application specification Usability engineering report
(A-TCF-5-056, Rev. 0)
- 4.3 Usability engineering
process and requirements
Considered. P
– PRIMARY OPERATING FUNCTIONS Usability engineering report
(A-TCF-5-056, Rev. 0)
- 4.3 Usability engineering
process and requirements
Considered. P
– HAZARDS and HAZARDOUS
SITUATIONS related to USABILITY
Usability engineering report
(A-TCF-5-056, Rev. 0)
- 4.3 Usability engineering
process and requirements
Considered. P
– known or foreseeable USE ERRORS
associated with the MEDICAL DEVICE
Usability engineering report
(A-TCF-5-056, Rev. 0)
- 4.3 Usability engineering
process and requirements
Considered. P
The USABILITY SPECIFICATION describes: —
– USE SCENARIOS related to the
PRIMARY OPERATING FUNCTIONS
Usability engineering report
(A-TCF-5-056, Rev. 0)
- 5.5.1 Use scenarios
related to the primary
operating function
Described. P
– frequent USE SCENARIOS Usability engineering report
(A-TCF-5-056, Rev. 0)
- 5.5.1 Use scenarios
related to the primary
operating function
Described. P

Page 15 of 16 Report No. 397950_1
ANNEX I - IEC 62366:2007 + AMD1:2014 – Usability engineering process checklist
Clause Requirement + Test Result – Remark Verdict
TRF No. IEC60601_1_6H (ANNEX I)
Table 5.5 USABILITY ENGINEERING FILE RESULTS TABLE: U SABILITY SPECIFICATION P
Document Ref. in
USABILITY ENGINEERING FILE
Result - Remarks Verdict
– reasonably foreseeable worst case
USE SCENARIOS
Usability engineering report
(A-TCF-5-056, Rev. 0)
- 5.5.1 Use scenarios
related to the primary
operating function
Described. P
– USER INTERFACE requirements for
the PRIMARY OPERATING FUNCTIONS ,
including those to mitigate RISK
Usability engineering report
(A-TCF-5-056, Rev. 0)
- 5.5.2 User interface
requirements for the primary
operating functions,
including those to mitigate
risk.
Described. P
– requirements for determining
whether PRIMARY OPERATING
FUNCTIONS are easily recognizable by
the USER.
Usability engineering report
(A-TCF-5-056, Rev. 0)
- 5.5.3 requirements for
determining whether primary
operating functions are
easily recognizable by the
user
Described. P

Page 16 of 16 Report No. 397950_1
ANNEX I - IEC 62366:2007 + AMD1:2014 – Usability engineering process checklist
Clause Requirement + Test Result – Remark Verdict
TRF No. IEC60601_1_6H (ANNEX I)
Table 5.6 USABILITY ENGINEERING FILE RESULTS TABLE: U SABILITY VALIDATION plan P
Document Ref. in USABILITY
ENGINEERING FILE
Result - Remarks Verdict
USABILITY VALIDATION plan Usability validation plan
(A-TCF-5-039, Rev. 0)
Established. P
The USABILITY VALIDATION plan specifies: —
– any method used for
VALIDATION of the USABILITY of
PRIMARY OPERATING
FUNCTIONS
Usability validation plan
(FC-UVP-SC1, Rev. 0)
- 5 Usability test method
Specified. P
– the criteria for determining
successful VALIDATION of the
USABILITY of the PRIMARY
OPERATING FUNCTIONS based
on the USABILITY
SPECIFICATION
Usability validation plan
(FC-UVP-SC1, Rev. 0)
- 5 Usability test method
Specified. P
– the involvement of
representative intended
USERS
Usability validation plan
(FC-UVP-SC1, Rev. 0)
- 2 Methodology
Specified. P
The USABILITY VALIDATION plan addresses: —
– frequent USE SCENARIOS Usability validation plan
(FC-UVP-SC1, Rev. 0)
- 4 Usability tasks
Defined and considered. P
– reasonably foreseeable
worst case USE SCENARIOS
identified in the USABILITY
SPECIFICATION
Usability validation plan
(FC-UVP-SC1, Rev. 0)
- 4 Usability tasks
Addressed and evaluated. P
