queueId: ingest-1781569954371-22r
sourcePath: raw/sources/RA/01_DHF/05_HnX-P1, HnX-PB/05_설계개발 검증 및 유효성 확인/06_Risk Management/250504 파생모델 추가/A-FMEA-HNX HnX-P1 FMEA Table (Rev.1).xlsx
combinedPath: raw/sources/_preprocessed/RA/_combined/43c6368b15b3/A-FMEA-HNX HnX-P1 FMEA Table (Rev.1)__43c6368b15b3_combined.txt
canonicalGroupId: ba72c4fb04c3
productSignal: HnX
authoritySignal: general
pilotRank: 1097

SOURCE_TEXT
,,,FMEA Report,,,,,,,,,,,,
,-,,, □ Controlled ( ) □ Uncontrolled ( ),,,,,,,,,,,
,Standard,:,EN ISO 14971:2019 + IEC 60601-1:2006/AMD1:2013 + EN 62366-1:2015 + Radio Equipment Directive (RED),,,,,,,,,,,,
,Product Name,:,Portable X-Ray system,,,,,,,,,,,,
,Model Name,:,HnX-P1,,,,,,,,,,,,
,Doc No.,:,A-FMEA-HNX,,,,,,,,,,,,
,Revision date,:,"May 04, 2025",,,,,,,,,,,,
,Revision No.,:,Rev. 1,,,,,,,,,,,,
,,,Position,,,Name,,,Date,,,Signature,,,
,Prepared by,,R&D team,,,"Han, Jimin",,,"May 04, 2025",,,,,,
,Reviewed by,,R&D Manager,,,"Kim, Myeongseop",,,"May 04, 2025",,,,,,
,Approved by,,Quality Manager,,,"Hur, Namkyu",,,"May 04, 2025",,,,,,

History of Revision,,
Revision,Date,Contents of revision
0,2024.11.05,Establishment
1,2025.05.04,Add variant model (HnX-PB)

,,,,FMEA,ISO14971Clause,,,,,,,,,,,,,,,,,,,,,,,
,,,,5.4 Identification of hazards and hazardous situations,,,,,,5.5 Risk estimation ,,,6. Risk Evaluation,7.1 Risk Control option analysis,,,7.2 Implementation of risk control measures,,,,7.3 Residual risk evaluation,,,,7.4 Benefit-Risk analysis,7.5 Risks arising from risk control measures,7.6 Completeness of risk control,8. Evaluation of overall residual risk acceptability
"Clause No./
Scenario/
Software Requirements Specification No./
Radio Equipment Directive Clause No. ","Subject/
Task/
Function/
Requirement",A or N/A,"Identification/
Potential for use errors/
Description/
Identification",Hazard No.,Hazard,Cond.,,Hazardous Situation,Harm,Risks,,,Acceptability,Risk Control,,,Implementation of risk control measure,,,Verification,Risk After Control,,,,"Risk/Benefit
Analysis",If other hazzards are introduced from the measeres?,Have all identified hazardous situations been considered?,Acceptability
,,,,,,Normal,Fault,,,Severity,Probability of occurrence,Risk,,Inherent safety by design,Protective measures in the medical device itself or in the manufacturing process,Information for safety,Inherent safety by design,Protective measures in the medical device itself or in the manufacturing process,Information for safety,,Severity,Probability of occurrence,Risk,Acceptability,,,,
 IEC/EN 60601-1,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4.2,"Risk Management Process for ME Equipment or ME Systems
ME 장비 또는 ME 시스템의 위험 관리 프로세스",,"See Risk Management Report (Doc. No. A-RMR-HNX).
위험 관리 보고서(문서 번호 A-RMR-HNX)를 참조하십시오.",,,,,,,,,,,,,,,,,,,,,,,,,
4.3,"Essential performance
필수 성능",A,Accuracy of X-ray Radiation,RM-01,X-ray radiation,O,O,X-Ray output is overexposed than intended.,X-ray overexposure,4,3,12,Unacceptable,A,,A,"Design that meets X-RAY standards.
IEC 60601-1-3
IEC 60601-2-28
IEC 60601-2-54",,"Described In the Manual
Required performance ","IEC 60601-1-3,
IEC 60601-2-54, IEC 60601-2-28 TEST REPORT,
User manual",4,1,4,Acceptable,"Acceptable
There is no unacceptable risk as the IEC 60601-1-3, IEC 60601-2-26, IEC 60601-2-54 test report",N,Y,"The risk management activities for Portable X-ray System(HnX-P1) according to the risk management plan are performed and completed with appropriately designated personnel exclude the production and post-production related activities.
The H&abyz Co., Ltd. figured out the intended purpose and the characteristics related to the safety of the Portable X-ray System identified the known and foreseeable hazards associated with the Digital Flat Panel X-ray Detector in both normal and fault conditions.
As control measures for the identified risks, providing label and user manual, using certified battery, testing the device to meet IEC 60601-1, IEC60601-1-3 designing each cable type differently, establishing software development process in accordance with IEC 62304,Bluetooth module, etc. were implemented and verified.
After all risk control measures have been implemented and verified, the residual risks within the Portable X-ray System are reduced in the acceptable region, and the new hazards needed for additional risk control measures are not identified.
Finally, the overall residual risks are determined to be acceptable through the warning, operating method and adverse event reporting."
4.4,"Expected service life
예상 서비스 수명",A,"this device is designed for a service life of approximately 7 years./
If operating environmental conditions are not met, the life expectancy may not be met./",RM-02,malfunction,O,,It may not operate properly due to performance issues.,Using Error,2,3,6,Unacceptable,,,A,,,specify operation environment in user manual.,"User manual
2.Operating Environment",2,1,2,Acceptable,"Acceptable
The estimated product lifetime is up to 7 years under appropriate regular inspection and maintenance.",N,Y,
4.5,"Alternative risk control measures or test methods for ME Equipment or ME Systems
ME 장비 또는 ME 시스템에 대한 대체 위험 제어 조치 또는 테스트 방법",N/A,"We are not applying the alternative risk control measure or test methods for ME Equipment or ME systems.
우리는 ME 장비 또는 ME 시스템에 대한 대체 위험 통제 조치 또는 테스트 방법을 적용하지 않습니다",,,,,,,,,,,,,,,,,,,,,,,,,
4.6,"ME Equipment or ME System parts that contact the patient
환자와 접촉하는 ME 장비 또는 ME 시스템 부품",N/A,There are no parts that fall outside of the definition of APPLIED PARTS need to be subject to the requirements for APPLIED PARTs.,,,,,,,,,,,,,,,,,,,,,,,,,
4.7,"Single Fault Condition for ME Equipment
ME 장비의 단일 결함 조건",A,"1. Clause 8.1 b Fundamental rule of protection against electric shock.
2. Clause 13.2.2: Electrical single fault condition. (Clause 8.1 b)
3. Clause 13.2.12: Failure of parts that might result in a mechanical hazard. (Clause 9)",RM-03,"Electric Energy
Mechanical Energy",,O,"Short circuit of isolated
Mechanical damage",Electric shock,4,3,12,Unacceptable,A,,,Designed to meet the allowable leakage current in fault condition and mechanical strength.,,,IEC 60601-1 Test Report,4,1,4,Acceptable,"Acceptable
There is no unacceptable risk as the IEC 60601-1 test has satisfied basic safety in normal condition and single fault condition.",N,Y,
4.8,"Components of ME Equipment
ME 장비의 구성 요소",A,"Electrical components including transformer.
There is a possibility of risk to be caused by Non-certified parts are used.",RM-04,Electric Energy,,O,Voltage exposure by Insulation break down.,Electric shock,4,2,8,Unacceptable,A,,,,Purchase certified parts.,,IEC 60601-1 Test Report,4,1,4,Acceptable,"Acceptable
IEC 60601-1 test report 8.10 List of critical components",N,Y,
4.9,"Use of components with high-integrity characteristics in ME Equipment
ME 장비에 높은 무결성 특성을 갖는 부품 사용",N/A,"Not use of components with high integrity characteristics in ME Equipment.
ME 장비에는 무결성 특성이 높은 부품을 사용하지 않습니다",,,,,,,,,,,,,,,,,,,,,,,,,
5.1,Type Tests,N/A,"No combination of simultaneous independent faults has been found during risk analysis.
위험 분석 중에 동시 독립 결함의 조합이 발견되지 않았습니다.",,,,,,,,,,,,,,,,,,,,,,,,,
7.2.2,Identification,A,HnX-P1 & HnX-PB have the USB cable.,RM-05,malfunction,O,,Equipment malfunction,Using Error,2,3,6,Unacceptable,A,,A,Each cable type is designed differently for protection misuse.,,Attaching identification labels to the releasable part that is separate from the device,"IEC 60601-1 Test Report
Label",2,1,2,Acceptable,"Acceptable
There is no unacceptable risk as the IEC 60601-1 test has satisfied basic safety in normal condition and single fault condition and we attach indentification labels.",N,Y,
7.2.13,"Physiological effects
(Safety signs and warning statements)""
생리적 효과
(안전 표시 및 경고 문구)""",A,"this device do cause physiological effects which can be harm to the patient or operator./
Overexposure to X-RAY may cause physiological effects./
Occurs due to malfunction of device/",RM-06,X-ray radiation,,O,Exposure input signal error,Unnecessary radiation exposure,3,3,9,Unacceptable,A,,A,The exposure time is designed to limit output beyond the standard time.,,"Described In the Manual
Exposure Switch Input Error","IEC 60601-1-3,
IEC 60601-2-54, IEC 60601-2-28 TEST REPORT,
User manual",3,1,3,Acceptable,"Acceptable
There is no unacceptable risk as the IEC 60601-1-3, IEC 60601-2-26, IEC 60601-2-54 test report",N,Y,
7.2.17,"Protective packaging
보호 포장",A,"This device has protective packaging./
Damage may occur when transporting the HnX P1 product without
 the packaging box. /
Scratches, damage, or deformation due to external shock
Damage to components and deterioration of function due to vibration
Corrosion, discoloration, and mold development due to moisture infiltration
Deformation and deterioration of function due to temperature changes/",RM-07,malfunction,O,,Equipment malfunction,Using Error,2,3,6,Unacceptable,,,A,,,"Labeling is designed to provide users with information about the temperature, humidity pressure required for operation and storage.",User manual,2,1,2,Acceptable,"Acceptable
By providing information on operation and storage in the user manual, the risk has been reduced, and the benefits of using this device will outweigh the risk.",N,Y,
7.3.3,"Batteries
배터리",A,"this device has the rechargeable battery./
fire and explosion/
Overcharging, short circuit, external shock, high temperature, etc. may cause a chemical reaction inside the battery, resulting in fire or explosion./",RM-08,"Electric Energy,
Thermal energy",O,,Replace the batteries at random,"Electric shock,
Burn",4,3,12,Unacceptable,A,,A,Using certified battery,,"In Service Manual described
battery specification","User manual
Label",4,1,4,Acceptable,"Acceptable
By providing battery specification in the user manual and the label, the risk has been reduced, and the benefits of using this device will outweigh the risk.",N,Y,
7.3.7,"Supply terminals
공급 터미널",N/A,"HnX-P1& HnX-PB are not permanently installed equipment.
HnX-P1& HnX-PB 는 영구적으로 설치되는 장비가 아닙니다",,,,,,,,,,,,,,,,,,,,,,,,,
7.4.2,"Control devices
제어 장치",N/A,HnX-P1& HnX-PB controls the X-ray output..,RM-09,X-ray radiation,O,O,X-Ray output is overexposed than intended.,X-ray overexposure,4,3,12,Unacceptable,A,,A,"Design that meets X-RAY standards.
IEC 60601-1-3
IEC 60601-2-28
IEC 60601-2-54",,"Described In the Manual
Required performance ","IEC 60601-1-3,
IEC 60601-2-54, IEC 60601-2-28 TEST REPORT,
User manual",4,1,4,Acceptable,"Acceptable
There is no unacceptable risk as the IEC 60601-1-3, IEC 60601-2-26, IEC 60601-2-54 test report",N,Y,
7.5,"Safety signs
안전표지",A,"HnX-P1& HnX-PB use safety sign.
HnX-P1& HnX-PB 는 안전표지를 사용합니다.",RM-10,X-ray radiation,,O,"Relating to safety precautions, warnings missing",Unnecessary radiation exposure,3,2,6,Unacceptable,A,,A,Labels are designed to meet international standards ISO 7010,,Safety signal is displayed on the label and user manual to meet the requirements of ISO 7010,"IEC 60601-1-3,
IEC 60601-2-54, IEC 60601-2-28 TEST REPORT,
User manual",3,1,3,Acceptable,"Acceptable
There is no unacceptable risk as the IEC 60601-1-3, IEC 60601-2-26, IEC 60601-2-54 test report",N,Y,
7.9.2.4,"Electrical power source
전력원",A,"HnX-P1& HnX-PB have the rechargeable battery and power supply.
HnX-P1& HnX-PB 에는 충전식 배터리와 전원 공급 장치가 있습니다.",RM-11,Electric energy,,O,"Excess of the leakage current, and loss of power",Electric shock,4,3,12,Unacceptable,,,A,,,Information on the power source is shown in the user manual.,User manual,4,1,4,Acceptable,"Acceptable
Specifications and warnings for supply mains are shown in the user manual in accordance with IEC 60601-1.
The benefits of using the device in compliance with these will outweigh the risk.",N,Y,
7.9.3.2,"Replacement of fuses, power supply cords and other parts
퓨즈, 전원 코드 및 기타 부품 교체",A,"HnX-P1& HnX-PB have a replaceable part.
HnX-P1& HnX-PB 에는 교체 가능한 부품이 있습니다",RM-12,"Electric Energy
Mechanical Energ",,O,Equipment malfunction,Using Error,3,3,9,Unacceptable,,,A,,,"The user manual specifies the type and rating of the fuse, the connection and anchoring of the power supply cord, and the replacement of other parts.",User manual,3,1,3,Acceptable,"Acceptable
Specifications and warnings for interchangeable parts are shown in the user manual in accordance with IEC 60601-1. The benefits of using the device in compliance with these will outweigh the risk.",N,Y,
8.1 b),"Fundamental rule of protection against electric shock - accidental detachment of conductors and connectors
감전 방지의 기본 규칙 - 실수로 도체 및 커넥터가 분리되는 경우",A,"Connector and Conductor are fixed.
커넥터와 도체는 고정되어 있습니다.",RM-13,Electric energy,,O,"Excess of the leakage current, and limit voltage",Electric shock,4,2,8,Unacceptable,A,,,The internal connector is fixed by using the Housing. ,,,IEC 60601-1 Test Report,4,1,4,Acceptable,"Acceptable
There is no unacceptable risk as the IEC 60601-1 test has satisfied basic safety in normal condition and single fault condition.",N,Y,
8.5.2.2,"Type B applied parts
B형 적용 부품",N/A,HnX-P1& HnX-PB have no applied part ,,,,,,,,,,,,,,,,,,,,,,,,,
8.5.2.3,"Patient Leads or Patient cables
환자 리드 또는 환자 케이블",N/A,"HnX-P1& HnX-PB do not have the patient lead or patient cable.
HnX-P1& HnX-PB 에는 환자 리드 또는 환자 케이블이 없습니다.",,,,,,,,,,,,,,,,,,,,,,,,,
8.6.3,"Protective earthing of moving parts
움직이는 부품의 보호 접지",N/A,"HnX-P1& HnX-PB do not have moving parts
HnX-P1& HnX-PB 에는 움직이는 부품이 없습니다.",,,,,,,,,,,,,,,,,,,,,,,,,
8.8.4.1,"Mechanical strength and resistance to heat
기계적 강도와 내열성",A,"The outer case uses PC material that satisfies the flame retardant grade (V-0, 120 °C).",RM-14,Thermal energy,,O,Excess leakage current or voltage limit, Burns,4,3,12,Unacceptable,A,,,The enclosure material is a plastic. It designed to satisfy the mechanical strength and flame retardant grade.,,,"IEC 60601-1 Test Report
",4,1,4,Acceptable,"Acceptable
The test was conducted on the mechanical strength and heat resistance of insulation to meet the requirements of IEC 60601-1. Therefore, the device satisfies basic safety in normal condition and single fault condition.",N,Y,
8.10.1,"Fixing of components
부품 고정",A,"Internal of the product, components that comprise the PCBs, AC-DC transformers, and AC filters are fixed.
제품 내부에는 PCB와 PCB를 구성하는 부품, AC-DC 트랜스포머, AC 필터가 고정되어 있습니다.",RM-15,Electric energy,,O,"Device error
Use error",Electric shock,4,3,12,Unacceptable,A,,,PCB and components are fixed by screw.,,,IEC 60601-1 Test Report,4,1,4,Acceptable,"Acceptable
There is no unacceptable risk as the IEC 60601-1 test has satisfied basic safety in normal condition and single fault condition.",N,Y,
9.2.1,"Mechanical HAZARDs associated with moving parts - General
움직이는 부품과 관련된 기계적 위험 - 일반",N/A,"HnX-P1& HnX-PB do not have moving parts.
HnX-P1& HnX-PB 에는 움직이는 부품이 없습니다.",,,,,,,,,,,,,,,,,,,,,,,,,
9.2.4,"Emergency stopping devices
비상 정지 장치",N/A,"HnX-P1& HnX-PB do not have moving part and emergency stop.
HnX-P1& HnX-PB 에는 가동부와 비상정지가 없습니다.",,,,,,,,,,,,,,,,,,,,,,,,,
9.2.5,"Release of patient
환자 퇴원",N/A,HnX-P1& HnX-PB do not restrain the patient.,,,,,,,,,,,,,,,,,,,,,,,,,
9.5.1,"Protective means
보호 수단",N/A,HnX-P1& HnX-PB do not have expelled parts.,,,,,,,,,,,,,,,,,,,,,,,,,
9.5.1,"Protective means
보호 수단",A,"Operators and patients should always wear a lead apron and any other protective gear as required by law./
Minor radiation scattering may occur while X-rays are being exposed. /",RM-16,X-ray radiation,,O,Not wearing protective equipment,Unnecessary radiation exposure,3,4,12,Unacceptable,,,A,,,In User Manual described,"User manual
8.1.1. X-ray Exposure",3,1,3,Acceptable,"Acceptable
Protective means are shown in the user manual in accordance with IEC 60601-1. The benefits of using the device in compliance with these will outweigh the risk.",N,Y,
9.6.1,"Acoustic energy - General
음향 에너지 - 일반",N/A,HnX-P1& HnX-PB do not use acoustic energy.,,,,,,,,,,,,,,,,,,,,,,,,,
9.6.2.2,"Infrasound and ultrasound energy
초저주파 및 초음파 에너지",N/A,HnX-P1& HnX-PB do not use infrasound and ultrasound energy.,,,,,,,,,,,,,,,,,,,,,,,,,
9.7.2,"Pneumatic and hydraulic parts
공압 및 유압 부품",N/A,HnX-P1& HnX-PB do not use pneumatic and hydraulic parts.,,,,,,,,,,,,,,,,,,,,,,,,,
9.7.7,"Pressure-relief device
압력 완화 장치",N/A,HnX-P1& HnX-PB do not use pressure.,,,,,,,,,,,,,,,,,,,,,,,,,
9.8.1,"Mechanical Hazards associated with support systems - General
지원 시스템과 관련된 기계적 위험 - 일반",N/A,HnX-P1& HnX-PB have no support system.,,,,,,,,,,,,,,,,,,,,,,,,,
9.8.2,"Tensile safety factor
인장안전계수",N/A,HnX-P1& HnX-PB have no support system.,,,,,,,,,,,,,,,,,,,,,,,,,
9.8.3.1,"Strength of patient or operator support or suspension systems - General
환자 또는 조작자 지원 또는 정지 시스템의 강도 - 일반",N/A,HnX-P1& HnX-PB do not support or suspend the patient or operator.,,,,,,,,,,,,,,,,,,,,,,,,,
9.8.5,"Systems without mechanical protective devices
기계적 보호 장치가 없는 시스템",N/A,HnX-P1& HnX-PB do not support or suspend the patient or operator.,,,,,,,,,,,,,,,,,,,,,,,,,
10.1.2,"ME equipment intended to produce diagnostic or therapeutic X-radiation
진단 또는 치료용 X-선을 생성하도록 의도된 ME 장비",A,"This device do produce the x-radiation for diagnostic or therapeutic purposes./
Minor radiation scattering may occur while X-rays are being exposed. /",RM-17,X-ray radiation,,O,Not wearing protective equipment,Unnecessary radiation exposure,3,4,12,Unacceptable,,,A,,,In User Manual described,"User manual
8.1.1. X-ray Exposure",3,1,3,Acceptable,"Acceptable
Protective means are shown in the user manual in accordance with IEC 60601-1. The benefits of using the device in compliance with these will outweigh the risk.",N,Y,
10.2,"Alpha, beta, gamma, neutron and other particle radiation
알파, 베타, 감마, 중성자 및 기타 입자 방사선",N/A,"HnX-P1& HnX-PB do not produce the alpha, beta, gamma, neutron or other particle radiation.",,,,,,,,,,,,,,,,,,,,,,,,,
10.5,"Other visible electromagnetic radiation
기타 가시 전자기 방사선",N/A,"HnX-P1& HnX-PB do not produce visible radiation, as defined in section 10.5 of 60601-1.",,,,,,,,,,,,,,,,,,,,,,,,,
10.6,"Infrared radiation
적외선 방사",N/A,HnX-P1& HnX-PB do not emit infrared radiation.,,,,,,,,,,,,,,,,,,,,,,,,,
10.7,"Ultraviolet radiation
자외선",N/A,HnX-P1& HnX-PB do not emit ultraviolet radiation.,,,,,,,,,,,,,,,,,,,,,,,,,
11.1.1,"Maximum temperature during normal use
정상 사용 시 최대 온도",A,"The heat generated in the battery and monotank
The maximum operating temperature of this HnX-P1 is limited to 60 degrees. HnX-P1 does not operate properly.",RM-18,Thermal energy,,O,"Device error
Use error", Burns,4,3,12,Unacceptable,A,,A,Overtemperature protection circuit.,,"In User Manual described
Operational Environment","IEC 60601-1 3.1 Ed. Test Report
User manual",4,1,4,Acceptable,"Acceptable
There is no unacceptable risk as the IEC 60601-1 test has satisfied basic safety in normal condition and single fault condition.",N,Y,
11.1.2.1,"Applied parts intended to supply heat to a patient
환자에게 열을 공급하기 위한 응용부품",N/A,HnX-P1& HnX-PB do not intend to supply heat to a patient.,,,,,,,,,,,,,,,,,,,,,,,,,
11.1.2.2,"Applied parts not intended to supply heat to a patient
(IEC 60601-1, Table 24)
환자에게 열을 공급하는 용도가 아닌 응용 부품
(IEC 60601-1, 표 24",N/A,"HnX-P1& HnX-PB shall exceed 41℃ in normal or single fault condition, but it is still available for extra use under normal usage conditions.",,,,,,,,,,,,,,,,,,,,,,,,,
11.1.3 e),"Measurements - Test /*-/criteria
측정 - 테스트 /*-/기준",A,"** Tube voltage test
 - ±10% or less of set value
** Tube Current test
 - ±10% or less of set value
** Exposure time accuracy test
 - ±10% or less of set value
** mAs test
 - ±10% or less of set value/
If the output value of device exceeds the required performance standards, the intended image cannot be obtained./",RM-19,X-ray radiation,O,O,X-Ray emission exceeding the set value,Unnecessary radiation exposure,3,3,9,Unacceptable,A,,A,"Design that meets X-RAY standards.
IEC 60601-1-3
IEC 60601-2-28
IEC 60601-2-54",,"Described In the Manual
Required performance ","IEC 60601-1-3,
IEC 60601-2-54, IEC 60601-2-28 TEST REPORT,
User manua",3,1,3,Acceptable,"Acceptable
There is no unacceptable risk as the IEC 60601-1-3, IEC 60601-2-26, IEC 60601-2-54 test report",N,Y,
11.2.2.1,"Risk of fire in an oxygen rich environment
산소가 풍부한 환경에서 화재 위험",N/A,HnX-P1& HnX-PB are not used in an oxygen rich environment.,,,,,,,,,,,,,,,,,,,,,,,,,
11.3,"Constructional requirements for fire enclosures of ME equipment
ME 장비의 방화 인클로저에 대한 구조적 요구 사항",N/A,The enclosure material is a plastic. It designed to satisfy the flame-retardant grade.,,,,,,,,,,,,,,,,,,,,,,,,,
11.5,"ME equipment and ME systems intended for use in conjunction with flammable agents
가연성 물질과 함께 사용하도록 고안된 ME 장비 및 ME 시스템",N/A,HnX-P1& HnX-PB are not intended for use in conjunction with flammable agents.,,,,,,,,,,,,,,,,,,,,,,,,,
11.6.3,"Spillage on ME equipment and ME system
ME 장비 및 ME 시스템에 유출",N/A,"HnX-P1& HnX-PB do not utilize the liquid.
HnX-P1& HnX-PB are not used in the environment which has a risk of spillage on the equipment.",,,,,,,,,,,,,,,,,,,,,,,,,
11.6.7,"Sterilization of ME equipment and ME systems
ME 장비 및 ME 시스템의 멸균",N/A,HnX-P1& HnX-PB are not intended to be sterilized.,,,,,,,,,,,,,,,,,,,,,,,,,
11.6.8,"Compatibility with substances used with the ME equipment
ME 장비에 사용되는 물질과의 호환성",N/A,HnX-P1& HnX-PB do not have the substances which is used with the ME equipment.,,,,,,,,,,,,,,,,,,,,,,,,,
12.1,"Accuracy of controls and instruments
제어 및 장비의 정확성",A,Setting the X-RAY dose.,RM-20,X-ray radiation,O,O,"Low image quality caused by power noise.
Image acquisition not possible due to performance error",Unnecessary radiation exposure,3,3,9,Unacceptable,A,,,"Design that meets X-RAY standards.
IEC 60601-1-3
IEC 60601-2-28
IEC 60601-2-54",,,"IEC 60601-1-3,
IEC 60601-2-54, IEC 60601-2-28 TEST REPORT",3,1,3,Acceptable,"Acceptable
There is no unacceptable risk as the IEC 60601-1 test has satisfied basic safety in normal condition and single fault condition.",N,Y,
12.4.1,"Intentional exceeding of safety limits
의도적인 안전 한계 초과",N/A,"HnX-P1& HnX-PB have risk associated with the intentional exceeding of safety limits.
HnX-P1& HnX-PB는 의도적인 안전 한계 초과와 관련된 위험이 없습니다.",,,,,,,,,,,,,,,,,,,,,,,,,
12.4.1,"Intentional exceeding of safety limits
의도적인 안전 한계 초과",N/A,This device cannot set excessive output values.,,,,,,,,,,,,,,,,,,,,,,,,,
12.4.2,"Indication relevant to safety
안전과 관련된 표시",A,This device has indications for x-ray emissions.,RM-21,X-ray radiation,O,O,Device error,Unnecessary radiation exposure,3,3,9,Unacceptable,A,,,"A noise filter is attached to the input terminal in the board to reduce the noise for better precision
It is designed to meet IEC 60601-1-2.
EMC Test Pass criteria
",,,"
EC 60601-1 3.1 Ed. Test Report
",3,1,3,Acceptable,"Acceptable
There is no unacceptable risk as the IEC 60601-1 test has satisfied basic safety in normal condition and single fault condition.",N,Y,
12.4.3,"Accidental selection of excessive output values
과도한 출력 값의 실수 선택",N/A,"HnX-P1& HnX-PB are not multi-purpose unit.
HnX-P1& HnX-PB는 다목적 장치가 아닙니다.",,,,,,,,,,,,,,,,,,,,,,,,,
12.4.4,"Incorrect output
잘못된 출력",A,This device has indications for x-ray emissions./,RM-22,X-ray radiation,O,O,Device error,Unnecessary radiation exposure,3,3,9,Unacceptable,A,,,"A noise filter is attached to the input terminal in the board to reduce the noise for better precision
It is designed to meet IEC 60601-1-2.
EMC Test Pass criteria
",,,"
EC 60601-1 3.1 Ed. Test Report
",3,1,3,Acceptable,"Acceptable
There is no unacceptable risk as the IEC 60601-1 test has satisfied basic safety in normal condition and single fault condition.",N,Y,
12.4.5.3,"Radiotherapy equipment
방사선 치료 장비",N/A,HnX-P1& HnX-PB are not radiotherapy equipment.,,,,,,,,,,,,,,,,,,,,,,,,,
12.4.5.4,"Other ME equipment producing diagnostic or therapeutic radiation
진단용 또는 치료용 방사선을 생성하는 기타 ME 장비",A,This device has indications for x-ray emissions.,RM-23,X-ray radiation,O,O,Device error,Unnecessary radiation exposure,3,3,9,Unacceptable,A,,,"A noise filter is attached to the input terminal in the board to reduce the noise for better precision
It is designed to meet IEC 60601-1-2.
EMC Test Pass criteria
",,,"
EC 60601-1 3.1 Ed. Test Report
",3,1,3,Acceptable,"Acceptable
There is no unacceptable risk as the IEC 60601-1 test has satisfied basic safety in normal condition and single fault condition.",N,Y,
12.4.6,"Diagnostic or therapeutic acoustic pressure
진단 또는 치료용 음압",N/A,HnX-P1& HnX-PB do not produce diagnostic or therapeutic acoustic pressure.,,,,,,,,,,,,,,,,,,,,,,,,,
13.2.6,"Leakage of liquid
액체의 누출",A,This device contains insulating oil inside the mono tank./,RM-24,Electric energe,0,0,shock from drop,Electric shock,4,3,12,Unacceptable,,,A,,,In User Manual described,"User menual
1.6. Cautions and Warnings",4,1,4,Acceptable,"Acceptable
There is no unacceptable risk as the IEC 60601-1 test has satisfied basic safety in normal condition and single fault condition and we attach indentification labels.",N,Y,
14.1,"Programmable electrical medical systems – General
프로그래밍 가능한 전기 의료 시스템 – 일반",A,This device sets X-ray output values ​​via software.,RM-25,S/W error occurs.,,O,Unintended X-ray radiation due to SW error.,Unnecessary radiation exposure,3,3,9,Unacceptable,A,,,Components failure and system stop in S / W error situation.,,,S/W Validation Report,3,1,3,Acceptable,"Acceptable
Software development process was established in compliance with IEC 62304 and software validation was perform. Therefore there is no unacceptable risk.",N,Y,
14.6.1,"Identification of known and foreseeable hazards
알려지고 예측 가능한 위험의 식별",A,This devicesets X-ray output values ​​via software.,RM-26,S/W error occurs.,,O,Unintended X-ray radiation due to SW error.,Unnecessary radiation exposure,3,3,9,Unacceptable,A,,,Components failure and system stop in S / W error situation.,,,S/W Validation Report,3,1,3,Acceptable,"Acceptable
Software risk management process was established in compliance with IEC 62304 and software validation was performed. Therefore there is no unacceptable risk.",N,Y,
14.6.2,"Risk control
위험 통제",A,"S/W risk control implementation.
S/W 리스크 통제 구현.",RM-27,S/W risk control,,O,Additional risk occurs from the risk controls,Use error,2,3,6,Unacceptable,A,,,Components failure and system stop in S / W error situation.,,,S/W Validation Report,2,1,2,Acceptable,"Acceptable
Software risk management process was established in compliance with IEC 62304 and software validation was performed. Therefore there is no unacceptable risk.",N,Y,
14.7,"Requirement specification
요구사항 사양",A,"SRS Description
SRS 설명",RM-28,"SRS
(Software Requirement specification)",,O,"1. UI
2. Function
3. Performance
4. Design",Use error,2,3,6,Unacceptable,A,,,Components failure and system stop in S / W error situation.,,,S/W Validation Report,2,1,2,Acceptable,"Acceptable
Software development process established in accordance with IEC 62304 includes software requirements specifications and software validation was performed. Therefore there is no unacceptable risk.",N,Y,
14.8,"Architecture
건축학",A,"S/W includes a structural stability.
S/W에는 구조적 안정성이 포함되어 있습니다.",RM-29,Architecture,,O,S/W Structural error,Use error,2,3,6,Unacceptable,A,,,Components failure and system stop in S / W error situation.,,,S/W Validation Report,2,1,2,Acceptable,"Acceptable
Software development process was established including architecture in compliance with IEC 62304 and software validation was performed. Therefore there is no unacceptable risk.",N,Y,
14.9,"Design and implementation
설계 및 구현",A,"S/W Design
S/W 설계",RM-30,Design Environment,,O,Incorrect specification of the design environment,Use error,2,3,6,Unacceptable,A,,,Components failure and system stop in S / W error situation.,,,S/W Validation Report,2,1,2,Acceptable,"Acceptable
Software development process established in accordance with IEC 62304 includes software design.
And software validation was performed. Therefore there is no unacceptable risk.",N,Y,
14.10,"Verification

,,,,FMEA,ISO14971Clause,,,,,,,,,,,,,,,,,,,,,,,
확인",A,"It is applied to all features of the safety and essential performance of S / W verification.
S/W 검증의 안전성과 필수 성능 등 모든 기능에 적용됩니다.",RM-31,Verification activity ,,O,Function error,Use error,2,3,6,Unacceptable,A,,,Components failure and system stop in S / W error situation.,,,S/W Validation Report,2,1,2,Acceptable,"Acceptable
Software development process established in accordance with IEC 62304 includes software verification planning. And software validation was performed. Therefore there is no unacceptable risk.",N,Y,
14.11,"PEMS validation
PEMS 검증",A,"S/W validation responsible Settings.
S/W 검증 담당 설정입니다.",RM-32,Validation Responsibility,,O,Fairness of validation ignored,Use error,2,3,6,Unacceptable,A,,,Components failure and system stop in S / W error situation.,,,S/W Validation Report,2,1,2,Acceptable,"Acceptable
Software development process was established in accordance with IEC 62304.And software validation was performed. Therefore there is no unacceptable risk.",N,Y,
14.13,"PEMS intended to be incorporated into an IT-Network
IT 네트워크에 통합되도록 고안된 PEMS",N/A,HnX-P1& HnX-PB are not connected to the IT network.,,,,,,,,,,,,,,,,,,,,,,,,,
15.4.1,"Construction of connectors
커넥터 구성",A,"HnX-P1& HnX-PB have the electrical connection terminal and connector.
HnX-P1& HnX-PB에는 전기 연결 단자와 커넥터가 있습니다.",RM-33,Electric energy,,O,Leakage occurs,Electric shock,4,3,12,Unacceptable,A,,,The each connector type is designed differently for protection incorrect connection.,,,IEC 60601-1 Test Report,4,1,4,Acceptable,"Acceptable
There is no unacceptable risk as the IEC 60601-1 test has satisfied basic safety in normal condition and single fault condition.",N,Y,
15.4.2.1 a),"Temperature and overload control devices - Application
온도 및 과부하 제어 장치 - 응용",N/A,HnX-P1& HnX-PB have no thermal cut-out and over-current release.,,,,,,,,,,,,,,,,,,,,,,,,,
15.4.2.1 c),"Temperature and overload control devices - Application
온도 및 과부하 제어 장치 - 응용",N/A,HnX-P1& HnX-PB have no thermal cut-out and over-current release.,,,,,,,,,,,,,,,,,,,,,,,,,
15.4.2.1 d),Temperature and overload control devices - Application,N/A,HnX-P1& HnX-PB have no thermal cut-out and over-current release.,,,,,,,,,,,,,,,,,,,,,,,,,
15.4.2.1 h),Temperature and overload control devices - Application,N/A,HnX-P1 has no thermal cut-out and over-current release.,,,,,,,,,,,,,,,,,,,,,,,,,
15.4.3.1,Housing,A,This device has a battery.,RM-34,Electric energy,,O,Leakage occurs,Electric shock,4,3,12,Unacceptable,A,,,The battery compartment of this device is designed to prevent accidental short circuiting of the battery.,,,IEC 60601-1 Test Report,3,1,3,Acceptable,"Acceptable
There is no unacceptable risk as the IEC 60601-1 test has satisfied basic safety in normal condition and single fault condition.",N,Y,
15.4.3.2,Connection,A,This device has a battery.,RM-35,Electric energy,,O,Ignition and external transformation,Electric shock,4,2,8,Unacceptable,A,,A,It is designed to prevent incorrect connection through battery circuit.,,"In user manual described, Correct battery replacement In the Label Battery mounting direction mark.","IEC 60601-1 Test Report
User Manual
Label
Battery Certification ",3,1,3,Acceptable,"Acceptable
There is no unacceptable risk as the IEC 60601-1 test has satisfied basic safety in normal condition and single fault condition and we provide correct battery replacement through the user manual. ",N,Y,
15.4.3.3,"Protection against overcharging
과충전 방지",A,HnX-P1& HnX-PB have battery.,RM-36,Thermal energy,O,,Ignition and external transformation,Burn,4,2,8,Unacceptable,A,,,Use of the Battery Pack with overcharge protection circuit,,,"IEC 60601-1 Test Report
Battery Certification ",3,1,3,Acceptable,"Acceptable
There is no unacceptable risk as the IEC 60601-1 test has satisfied basic safety in normal condition and single fault condition.",N,Y,
15.4.4,"Indicators
지표",N/A,HnX-P1& HnX-PB do not include the non-luminous hitter.,,,,,,,,,,,,,,,,,,,,,,,,,
15.4.5,"Pre-set controls
사전 설정된 컨트롤",N/A,HnX-P1& HnX-PB donot have a pre-set control.,,,,,,,,,,,,,,,,,,,,,,,,,
16.1,"General Requirements for ME Systems
ME 시스템에 대한 일반 요구 사항",N/A,HnX-P1& HnX-PB are not ME System.,,,,,,,,,,,,,,,,,,,,,,,,,
16.9.1,"Connection terminals and connectors
연결 단자 및 커넥터",N/A,HnX-P1& HnX-PB are not ME System.,,,,,,,,,,,,,,,,,,,,,,,,,
17,"Electromagnetic compatibility of ME equipment and ME systems
ME 장비와 ME 시스템의 전자기 호환성",A,"This equipment generates electromagnetic wave and uses in environment generated electromagnetic wave.
본 장비는 전자파를 발생시키며, 전자파가 발생하는 환경에서 사용됩니다.",RM-37,Electromagnetic energy,,O,Function error,Wrong diagnosis,3,3,9,Unacceptable,A,,A,It was designed with the electromagnetic compatibility.,,A warning not to use of cellular phone or electric device near the equipment is described in user manual.,"EMC Test Report
User manual",3,1,3,Acceptable,"Acceptable
There is no unacceptable risk as the EMC test has satisfied basic safety in normal condition and single fault condition and we provide information on electromagnetic compatibility in user manual. ",N,Y,
 IEC/EN 60601-1-3,,,,,,,,,,,,,,,,,,,,,,,,,,,,
6.7.2,System performance,A,"The HnX-P1& HnX-PB are product intended for X-ray radiation, and the output value can be set as per the specifications.",RM-38,X-ray radiation,,O,Users cannot check the X-ray irradiation settings.,Unnecessary radiation exposure,3,3,9,Unacceptable,A,,,"Design that meets X-RAY standards.
IEC 60601-1-3
IEC 60601-2-28
IEC 60601-2-54",,,"IEC 60601-1-3,
IEC 60601-2-54, IEC 60601-2-28 TEST REPORT,
User manua",3,1,3,Acceptable,"Acceptable
There is no unacceptable risk as the IEC 60601-1-3, IEC 60601-2-26, IEC 60601-2-54 test report and User manual.",N,Y,
6.7.3,Nominal focal spot value,A,"HnX-P1& HnX-PB are product intended for X-ray output, and the nominal focus value of the X-ray tube focus is defined.",RM-39,X-ray radiation,O,,Users cannot check the nominal X-ray focus value.,Unnecessary radiation exposure,3,2,6,Unacceptable,A,,,"Design that meets X-RAY standards.
IEC 60601-1-3
IEC 60601-2-28
IEC 60601-2-54",,,"IEC 60601-1-3,
IEC 60601-2-54, IEC 60601-2-28 TEST REPORT,
User manua",3,1,3,Acceptable,"Acceptable
There is no unacceptable risk as the IEC 60601-1-3, IEC 60601-2-26, IEC 60601-2-54 test report and User manual.",N,Y,
12.1,Protection against Leakage Radiation,A,"HnX-P1& HnX-PB are product intended for X-ray output, and management of leakage radiation is required.",RM-40,X-ray radiation,O,,Performing diagnostics with fabricated information,Unnecessary radiation exposure,3,2,6,Unacceptable,A,,,"Design that meets X-RAY standards.
IEC 60601-1-3
IEC 60601-2-28
IEC 60601-2-54",,,"IEC 60601-1-3,
IEC 60601-2-54, IEC 60601-2-28 TEST REPORT,
User manua",3,1,3,Acceptable,"Acceptable
There is no unacceptable risk as the IEC 60601-1-3, IEC 60601-2-26, IEC 60601-2-54 test report and User manual.",N,Y,
 IEC/EN 62366-1,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Check the User manual,"Read the user manual and understand the functions and usage
사용자 설명서를 읽고 기능과 사용법 이해",A,"Not reading the instructions thoroughly.
사용설명서를 충분히 숙지하지 않음.",UR-01,X-ray radiation,,O,Immature operation,Unnecessary radiation exposure,3,3,9,Unacceptable,,,A,,,There is a warning message in the user manual that states that the user must read the user manual thoroughly before using the product.,"Label
User manual",3,1,3,Acceptable,"Acceptable
The user manual contains instructions for use and precautions for the product, and its validity was confirmed through the Usability Validation Report.",N,Y,
,"Familiarize yourself with the safety warnings
안전 경고 문구 숙지",A,"The user cannot find the safety information.
The user does not understand the precautions. (Difficult term, low readability)
사용자가 안전 정보를 찾을 수 없습니다.
사용자가 주의사항을 이해하지 못합니다. (어려운 용어, 낮은 가독성)",UR-02,X-ray radiation,,O,Not aware of the X-ray examination unit.,Unnecessary radiation exposure,3,3,9,Unacceptable,,,A,,,There is a description of the caution symbol in the user manual.,"Label
User manual",3,1,3,Acceptable,"Acceptable
The user manual contains instructions for use and precautions for the product, and its validity was confirmed through the Usability Validation Report.",N,Y,
Preparation for using the product,"Check the power status of the device
장치의 전원 상태 확인",A,"Battery not fully charged
배터리가 충분히 충전되지 않음",UR-03,Delayed diagnosis,,O,The battery discharges while the product is in use.,"Delayed diagnosis
of patients",1,4,4,Acceptable,,,A,,,There is a description of battery status identification in the user manual.,"Label
User manual",1,1,1,Acceptable,"Acceptable
The user manual contains instructions for use and precautions for the product, and its validity was confirmed through the Usability Validation Report.",N,Y,
,"Check the status LED
상태표시 LED 확인",A,"Attempting to shoot without checking the warm-up status
'예열 상태를 확인하지 않고 촬영 시도",UR-04,Delayed diagnosis,,O,Attempting to shoot without checking the warm-up status,"Delayed diagnosis
of patients",1,4,4,Acceptable,,,A,,,The user manual contains an explanation of how to use the product.,"Label
User manual",1,1,1,Acceptable,"Acceptable
The user manual contains instructions for use and precautions for the product, and its validity was confirmed through the Usability Validation Report.",N,Y,
Product use,"Output X-ray with the hand-switch
핸드조사 스위치로 X-ray 출력",A,Not fully pressing the switch,UR-05,Delayed diagnosis,,O,Not fully pressing the switch,"Delayed diagnosis
of patients",1,4,4,Acceptable,,,A,,,The user manual contains an explanation of how to use the hand switch.,"Label
User manual",1,1,1,Acceptable,"Acceptable
The user manual contains instructions for use and precautions for the product, and its validity was confirmed through the Usability Validation Report.",N,Y,
,"Set the X-ray dose
조사량 설정",A,Mistake in setting the dose,UR-06,X-ray radiation,,O,X-Ray output is overexposed than intended.,Unnecessary radiation exposure,3,3,9,Unacceptable,,,A,,,The user manual contains a description of the output value setting range and method.,"Label
User manual",3,1,3,Acceptable,"Acceptable
The user manual contains instructions for use and precautions for the product, and its validity was confirmed through the Usability Validation Report.",N,Y,
,"Hold the product and use it
제품을 들고 촬영",A,Dropping the product,UR-07,Wound,,O,Dropping the product on the user's feet,Wound,2,3,6,Unacceptable,A,,A,The handle part of the product is ergonomically designed to prevent the product from being dropped easily.,,The user manual contains an explanation of precautions for use.,"Product,
User manual",2,1,2,Acceptable,"Acceptable
The user manual contains instructions for use and precautions for the product, and its validity was confirmed through the Usability Validation Report.",N,Y,
,"Check the image using the Bluetooth function
Bluetooth 기능을 통한 이미지 확인.",A,Failure to check the image due to a mistake in operating the function,UR-08,Delayed diagnosis,,O,Not checking for incorrectly captured images.,"Delayed diagnosis
of patients",1,4,4,Acceptable,,,A,,,The user manual contains an explanation of precautions for use.,"Label
User manual",1,1,1,Acceptable,"Acceptable
The user manual contains instructions for use and precautions for the product, and its validity was confirmed through the Usability Validation Report.",N,Y,
,"Dose control device
조사량 조절장치",A,Inadequate use of the dose control device.,UR-09,X-ray radiation,,O,Improper use of the radiation dose control device causes X-rays to be irradiated to unnecessary areas.,Unnecessary radiation exposure,3,3,9,Unacceptable,,,.A,,,The user manual contains a description of the dose control device.,"Label
User manual",3,1,3,Acceptable,"Acceptable
The user manual contains instructions for use and precautions for the product, and its validity was confirmed through the Usability Validation Report.",N,Y,
Maintenance,"Cleaning
청소",A,"User cannot determine the cleaning method.
User does not understand the cleaning method.
User cleans in an inappropriate manner.",UR-10,Delayed diagnosis,,O,The image is captured incorrectly due to foreign matter.,"Delayed diagnosis
of patients",1,4,4,Acceptable,,,A,,,The user manual contains instructions on maintenance.,"Label
User manual",1,1,1,Acceptable,"Acceptable
The user manual contains instructions for use and precautions for the product, and its validity was confirmed through the Usability Validation Report.",N,Y,
,"Battery charging
배터리 충전 및 교체",A,"User cannot check battery status.
User does not understand what battery status means.
User charges battery in an inappropriate way.",UR-11,Delayed diagnosis,,O,Battery not charging.,"Delayed diagnosis
of patients",1,4,4,Acceptable,,,A,,,The user manual contains instructions on maintenance.,"Label
User manual",1,1,1,Acceptable,"Acceptable
The user manual contains instructions for use and precautions for the product, and its validity was confirmed through the Usability Validation Report.",N,Y,
 Cybersecurity,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,55,0,,,,,,,,,,55,0,,,,,,
,,,,,,,,,,54,0,,,,,,,,,,54,0,,,,,,
,,,,,,,,,,53,0,,,,,,,,,,53,0,,,,,,
,,,,,,,,,,52,0,,,,,,,,,,52,0,,,,,,
,,,,,,,,,,51,0,,,,,,,,,,51,0,,,,,,
,,,,,,,,,,45,0,,,,,,,,,,45,0,,,,,,
,,,,,,,,,,44,0,,,,,,,,,,44,0,,,,,,
,,,,,,,,,,43,11,,,,,,,,,,43,0,,,,,,
,,,,,,,,,,42,4,,,,,,,,,,42,0,,,,,,
,,,,,,,,,,41,0,,,,,,,,,,41,12,,,,,,
,,,,,,,,,,35,0,,,,,,,,,,35,0,,,,,,
,,,,,,,,,,34,2,,,,,,,,,,34,0,,,,,,
,,,,,,,,,,33,15,,,,,,,,,,33,0,,,,,,
,,,,,,,,,,32,3,,,,,,,,,,32,0,,,,,,
,,,,,,,,,,31,0,,,,,,,,,,31,23,,,,,,
,,,,,,,,,,25,0,,,,,,,,,,25,0,,,,,,
,,,,,,,,,,24,0,,,,,,,,,,24,0,,,,,,
,,,,,,,,,,23,10,,,,,,,,,,23,0,,,,,,
,,,,,,,,,,22,0,,,,,,,,,,22,0,,,,,,
,,,,,,,,,,21,0,,,,,,,,,,21,10,,,,,,
,,,,,,,,,,15,0,,,,,,,,,,15,0,,,,,,
,,,,,,,,,,14,6,,,,,,,,,,14,0,,,,,,
,,,,,,,,,,13,0,,,,,,,,,,13,0,,,,,,
,,,,,,,,,,12,0,,,,,,,,,,12,0,,,,,,
,,,,,,,,,,11,0,,,,,,,,,,11,6,,,,,,
,,,,,,,,,,,51,,,,,,,,,,,51,,,,,,
