11.5 ME EQUIPMENT and ME SYSTEMS intended for use in conjunction with flammable
agents
N/A
M ANUFACTURER’S RISK MANAGEMENT PROCESS
addresses possibility of fire and associated
mitigations as confirmed by examination of
RISK MANAGEMENT FILE .......................................... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
Not intended for use in
conjunction with flammable
agents.
N/A
11.6 Overflow, spillage, leakage, ingress of water or particulate matter, cleaning,
disinfection, sterilization and compatibility with substances used with the ME
EQUIPMENT
N/A
11.6.1 Sufficient degree of protection provided
against overflow, spillage, leakage, ingress of
water or particulate matter, cleaning,
disinfection and sterilization, and compatibility
with substances used with ME EQUIPMENT ........:
The equipment does not
contain a liquid reservoir.
N/A
11.6.2 Overflow in ME EQUIPMENT The equipment does not
contain a reservoir.
N/A
ME EQUIPMENT incorporates a reservoir or liquid
storage that did not wet any MEANS OF
PROTECTION , nor result in the loss of BASIC
SAFETY or ESSENTIAL PERFORMANCE ..................... :
N/A
Maximum fill level is indicated by marking on
the ME EQUIPMENT and a warning or safety
notice is given, no HAZARDOUS SITUATION (as
specified in 13.1) or unacceptable RISK due to
overflow developed when the reservoir or
liquid storage chamber is filled to its maximum
capacity and the TRANSPORTABLE ME EQUIPMENT
is tilted through an angle of 10°, or for MOBILE
ME EQUIPMENT exceeding 45 kg, is moved over a
threshold as described in 9.4.2.4.3.
N/A
No warning or safety notice provided regarding
the maximum fill level, no HAZARDOUS SITUATION
(as specified in 13.1) or unacceptable RISK due
to overflow developed when the reservoir or
liquid storage chamber was filled to 15 %
above the maximum capacity and the
TRANSPORTABLE ME EQUIPMENT was tilted through
an angle of 10°, or in MOBILE ME EQUIPMENT
exceeding 45 kg, was moved over a threshold
as described in 9.4.2.4.3.
N/A
11.6.3 Spillage on ME EQUIPMENT and ME SYSTEM The equipment does not use
liquids.
N/A

Page 71 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
ME EQUIPMENT and ME SYSTEMS handling liquids
constructed that spillage does not wet parts as
determined by review of the RISK MANAGEMENT
FILE and test ........................................................ :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
Equipment is not require the
handling of liquids in normal
use
N/A
RISK ANALYSIS identifies the type of liquid,
volume, duration and location of the spill ....... :
N/A
11.6.5 Ingress of water or particulate matter into ME EQUIPMENT and ME SYSTEMS N/A
ME EQUIPMENT with IP Code placed in least
favourable position of NORMAL USE and
subjected to tests of IEC 60529 (IP Code) ....... :
See appended Table 11.6.1 N/A
ME EQUIPMENT met dielectric strength and
LEAKAGE CURRENT tests and there were no
bridging of insulation or electrical components
that could result in the loss of BASIC SAFETY or
ESSENTIAL PERFORMANCE in NORMAL CONDITION or
in combination with a SINGLE FAULT CONDITION .. :
See appended Tables 8.7
8.8.3
N/A
11.6.6 Cleaning and disinfection of ME EQUIPMENT and ME SYSTEMS N/A
ME EQUIPMENT/ME SYSTEM and their parts and
ACCESSORIES cleaned or disinfected using
methods specified in instructions for use ....... :
N/A
Effects of multiple cleanings/disinfections
during EXPECTED SERVICE LIFE of EQUIPMENT
evaluated by MANUFACTURER ............................... :
N/A
11.6.7 Sterilization of ME EQUIPMENT and ME SYSTEMS N/A
ME EQUIPMENT, ME SYSTEMS and their parts or
ACCESSORIES intended to be sterilized assessed
and documented and compliant with tests ...... :
Not intended to be sterilized. N/A
RISK MANAGEMENT FILE includes an assessment
of the RISKS associated with any deterioration
following sterilization.............:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
Equipment is not intended to
sterilized.
N/A
11.6.8 RISKS associated with compatibility of
substances used with ME EQUIPMENT addressed
in RISK MANAGEMENT PROCESS ..............................
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
11.7 ME EQUIPMENT, ME SYSTEM , and ACCESSORIES
coming into direct or indirect contact with
biological tissues, cells, or body fluids
assessed and documented
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
11.8 Interruption and restoration of power supply
did not result in a loss of BASIC SAFETY or
ESSENTIAL PERFORMANCE
No hazard associated with
interruption of power.
P

Page 72 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
12 ACCURACY OF CONTROLS AND INSTRUMENTS AND PROTECTION
AGAINST HAZARDOUS OUTPUTS
--
12.1 RISKS associated with accuracy of controls and
instruments stated ............................................. :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
12.2 R ISK of poor USABILITY , including identification,
marking, and documents addressed in a
USABILITY ENGINEERING ......................................... :
N/A
12.3 MANUFACTURER implemented an ALARM SYSTEM
compliant with IEC 60601-1-8. ......................... :
No alarm systems. N/A
12.4 Protection against hazardous output N/A
12.4.1 RISKS associated with hazardous output arising
from intentional exceeding of safety limits
addressed in RISK MANAGEMENT PROCESS ............ :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
12.4.2 - need for indication associated with
hazardous output addressed in RISK
MANAGEMENT PROCESS ........................................... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
12.4.3 RISKS associated with accidental selection of
excessive output values for ME EQUIPMENT with
a multi-purpose unit addressed in RISK
MANAGEMENT PROCESS ......................................... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
12.4.4 RISKS associated with incorrect output
addressed in RISK MANAGEMENT PROCESS .......... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
12.4.5 Diagnostic or therapeutic radiation N/A
12.4.5.1 Adequate provisions to protect OPERATORS ,
PATIENTS , other persons and sensitive devices
in vicinity of unwanted or excessive radiation
N/A
Radiation safety ensured by compliance with
requirements of appropriate standards
N/A
12.4.5.2 me equipment and me systems designed to
produce X-radiation for diagnostic imaging
purposes complied with IEC 60601-1-3 ........... :
Equipment does not produce
X-radiation.
N/A
12.4.5.3 risks associated with radiotherapy addressed
in risk management process as ....................... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
This is no radiotherapy
equipment.
N/A
12.4.5.4 risks associated with me equipment producing
diagnostic or therapeutic radiation other than
diagnostic X-rays and radiotherapy addressed
in risk management process as ....................... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
Equipment does not produce
diagnostic or therapeutic
radiation.
N/A

Page 73 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
12.4.6 RISKS ASSOCIATED WITH DIAGNOSTIC OR
THERAPEUTIC ACOUSTIC PRESSURE ADDRESSED IN
RISK MANAGEMENT ................................................ :
(ISO 14971 CL. 4.2-4.4, 5, 6.2-6.5)
N/A
13 HAZARDOUS SITUATIONS AND FAULT CONDITIONS --
13.1 Specific HAZARDOUS SITUATIONS P
13.1.2 Emissions, deformation of ENCLOSURE or exceeding maximum temperature P
– Emission of flames, molten metal, poisonous
or ignitable substance in hazardous quantities
did not occur
No emission of flames, molten
metal, poisonous or ignitable
substance.
P
– Deformation of ENCLOSURE impairing
compliance with 15.3.1 did not occur
No deformation of enclosures.
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
P
– Temperatures of APPLIED PARTS did not exceed
allowable values in Table 24 .............................. :
No applied parts.
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
– Temperatures of ME EQUIPMENT parts that are
not APPLIED PARTS likely to be touched did not
exceed values in Table 23 .................................. :
No applied parts.
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
–Allowable values for “other components and
materials” in Table 22 times 1.5 minus 12.5 °C
were not exceeded
See appended Table 13.2. P
Limits for windings in Tables 26, 27, and 31 not
exceeded
See appended Table 13.2. P
Table 22 not exceeded in all other cases P
After tests of this Clause, settings of THERMAL
CUT- OUTS and OVER- CURRENT RELEASES did not
change sufficiently to affect their safety
function
No such device. N/A
13.1.3 – limits for LEAKAGE CURRENT in SINGLE FAULT
CONDITION did not exceed .................................... :
See appended Table 8.7. P
– voltage limits for ACCESSIBLE PARTS including
APPLIED PARTS did not exceed ............................ :
See clause 8.4.2. P
13. 2 SINGLE FAULT CONDITIONS P
13.2.1 During the application of the SINGLE FAULT
CONDITIONS listed in 13.2.2 to 13.2.13 (inclusive),
the NORMAL CONDITIONS identified in 8.1 a) also
applied in the least favourable combination
See appended Table 13.2 P

Page 74 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
ME EQUIPMENT complied with 13.2.2 -13.2.12 ..... : P
RISK MANAGEMENT FILE includes and assessment
of RISKS associated with leakage of liquid in a
SINGLE FAULT CONDITION .......................................:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
RISK MANAGEMENT FILE defines the appropriate
test conditions....................................................:
N/A
13.2.13 ME EQUIPMENT remained safe after tests of
13.2.13.2 to 13.2.13.4, and cooling down to
within 3 C of the temperature in the test
environment
No heating element, motor. N/A
ME EQUIPMENT examined for compliance or
appropriate tests such as dielectric strength of
motor insulation according to 8.8.3 conducted
N/A
For insulation of thermoplastic materials relied
upon as a MEANS OF PROTECTION, the ball-
pressure test specified in 8.8.4.1 a) performed at

a temperature 25 °C higher than temperature of
insulation measured during tests of 13.2.13.2 to
13.2.13.4 (inclusive).
N/A
13.2.13.2 M E EQUIPMENT with heating elements N/A
a 1) thermostatically controlled ME EQUIPMENT
with heating elements for building-in, r for
unattended operation, or with a capacitor not
protected by a fuse connected in parallel with
THERMOSTAT contacts met tests
No heating elements. N/A
a 2) ME EQUIPMENT with heating elements RATED
for non- CONTINUOUS OPERATION met tests
N/A
a 3) other ME EQUIPMENT with heating elements
met test
N/A
When more than one test was applicable to
same ME EQUIPMENT, tests performed
consecutively
N/A
Heating period stopped when a heating
element or an intentionally weak part of a non-
SELF- RESETTING THERMAL CUT - OUT ruptured, or
current interrupted before THERMAL STABILITY
without possibility of automatic restoration
N/A
Test repeated on a second sample when
interruption was due to rupture of a heating
element or an intentionally weak part
N/A
Both samples met 13.1.2, and open circuiting
of a heating element or an intentionally weak
part in second sample not considered a failure
by itself
N/A

Page 75 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
b) M E EQUIPMENT with heating elements without
adequate heat discharge, and supply voltage
set at 90 or 110 % of RATED supply voltage,
least favourable of the two (V).......................... :
N/A
Operating period stopped when a non- SELF-
RESETTING THERMAL CUT - OUT operated, or current
interrupted without possibility of automatic
restoration before THERMAL STABILITY
N/A
ME EQUIPMENT switched off as soon as THERMAL
STABILITY established and allowed to cool to
room temperature when current not interrupted
N/A
Test duration was equal to RATED operating
time for non-CONTINUOUS OPERATION
N/A
c) Heating parts of ME EQUIPMENT tested with ME
EQUIPMENT operated in NORMAL CONDITION at
110 % of RATED supply voltage and as in 11.1,
and
N/A
1) Controls limiting temperature in NORMAL
CONDITION disabled, except THERMAL CUT- OUTS
N/A
2) When more than one control provided, they
were disabled in turn
N/A
3) M E EQUIPMENT operated at RATED DUTY CYCLE
until THERMAL STABILITY achieved, regardless of
RATED operating time
N/A
13.2.13.3 M E EQUIPMENT with motors N/A
a 1) For the motor part of the ME EQUIPMENT,
compliance checked by tests of 13.2.8- 13.2.10,
13.2.13.3 b), 13.2.13.3 c), and 13.2.13.4, as
applicable
N/A
To determine compliance with 13.2.9 and
13.2.10 motors in circuits running at 42.4 V
peak a.c./ 60 V d.c. or less are covered with a
single layer of cheesecloth which did not ignite
during the test
N/A
a 2) Tests on ME EQUIPMENT containing heating
parts conducted at prescribed voltage with
motor & heating parts operated simultaneously
to produce the least favourable condition
N/A
a 3) Tests performed consecutively when more
tests were applicable to the same ME EQUIPMENT
N/A
b) Motor met running overload protection test
of this clause when:
N/A
1) it is intended to be remotely or automatically
controlled by a single control device with no
redundant protection, or
N/A
2) it is likely to be subjected to CONTINUOUS
OPERATION while unattended
N/A

Page 76 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Motor winding temperature determined during
each steady period and maximum value did not
exceed Table 27 (Insulation Class, Maximum
temperature measured C) ................................ :
N/A
Motor removed from ME EQUIPMENT and tested
separately when load could not be changed in
appropriate steps
N/A
Running overload test for motors operating at
42.4 V peak a.c./60 V d.c. or less performed
only when examination and review of design
indicated possibility of an overload
N/A
Test not conducted where electronic drive
circuits maintained a substantially constant
drive current
N/A
Test not conducted based on other
justifications (justification) ............................... :
N/A
c) M E EQUIPMENT with 3-phase motors operated
with normal load, connected to a 3-phase
SUPPLY MAINS with one phase disconnected, and
periods of operation per 13.2.10
N/A
13.2.13.4 M E EQUIPMENT RATED for NON - CONTINUOUS OPERATION N/A
ME EQUIPMENT (other than HAND - HELD) operated
under normal load and at RATED voltage or at
upper limit of RATED voltage range until
increase in temperature was  5 °C in one hour,
or a protective device operated
Equipment rated for
continuous operation.
N/A
When a load-reducing device operated in
NORMAL USE , test continued with ME EQUIPMENT
running idle
N/A
Motor winding temperatures did not exceed
values in 13.2.10................................................. :
N/A
Insulation Class ................................................. : —
Maximum temperature measured (C) ............. : —
14 PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS) --
14.1 Requirements of this clause not applied to PESS
when it provided no BASIC SAFETY or ESSENTIAL
PERFORMANCE , or
No programmable electrical
medical system.
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product.
N/A
- when application of RISK MANAGEMENT showed
that failure of PESS does not lead to
unacceptable RISK .............................................. :
N/A

Page 77 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
RISK MANAGEMENT FILE contains an assessment
of RISKS associated with the failure of the PESS :
(ISO 14971 Cl. 4.2-4.4, 5)
N/A
Requirements of 14.13 not applied to PEMS
intended to be incorporated into an IT NETWORK
N/A
Software development process for Software
Classification applied in accordance with
Clause 4.3 of IEC 62304 ..................................... :
N/A
Software development process applied
according to Clause 5 of IEC 62304 ................. :
N/A
Software development process for Software
risk management applied according to Clause
7 of IEC 62304..................................................... :
N/A
Software development process Configuration
Management applied according to Clause 8 of
IEC 62304 ............................................................ :
N/A
Software development process for Software
Problem Resolution applied according to
Clause 9 of IEC 62304 ........................................ :
N/A
14.2 Documents required by Clause 14 reviewed,
approved, issued and revised according to a
formal document control process.................... :
N/A
14.3 R ISK MANAGEMENT plan required by 4.2.2
includes reference to PEMS VALIDATION plan
N/A
14.4 A PEMS DEVELOPMENT LIFE - CYCLE including a set
of defined milestones has been documented
N/A
At each milestone, activities to be completed,
and VERIFICATION methods to be applied to
activities have been defined
N/A
Each activity including its inputs and outputs
defined, and each milestone identifies RISK
MANAGEMENT activities that must be completed
before that milestone
N/A
PEMS DEVELOPMENT LIFE - CYCLE tailored for a
specific development by making plans
detailing activities, milestones, and schedules
N/A
PEMS DEVELOPMENT LIFE - CYCLE includes
documentation requirements
N/A
14.5 A documented system for problem resolution
within and between all phases and activities of
PEMS DEVELOPMENT LIFE - CYCLE has been
developed and maintained
N/A

Page 78 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
14.6 R ISK MANAGEMENT PROCESS N/A
14.6.1 M ANUFACTURER considered HAZARDS associated
with software and hardware aspects of PEMS
including those associated with the
incorporating PEMS into an IT- NETWORK ,
components of third-party origin, legacy
subsystems when compiling list of known or
foreseeable HAZARDS ........................................... :
N/A
RISK MANAGEMENT FILE includes known or
foreseeable HAZARDS associated with software,
hardware, incorporation of the PEMS into an IT-
NETWORK , components of 3rd party origin and
legacy subsystems...........................................:
(ISO 14971 Cl. 4.3)
N/A
14.6.2 Suitably validated tools and PROCEDURES
assuring each RISK CONTROL measure reduces
identified RISK ( S ) satisfactorily provided in
addition to PEMS requirements in Clause 4.2.2 :
N/A
RISK MANAGEMENT FILE documents the suitability
of tools and procedures to validate each RISK
CONTROL measure................:
(ISO 14971 Cl. 6.1)
N/A
14.7 A documented requirement specification for
PEMS and each of its subsystems (e.g. for a
PESS ) which includes ESSENTIAL PERFORMANCE
and RISK CONTROL measures implemented by
that system or subsystem ................................. :
(ISO 14971 Cl. 6.3)
N/A
14.8 An architecture satisfying the requirement is
specified for PEMS and each of subsystems .... :
(ISO 14971 Cl. 6.3)
N/A
14.9 Design is broken up into sub systems and
descriptive data on design environment
documented......................................................... :
N/A
14.10 A VERIFICATION plan containing the specified
information used to verify and document
functions implementing BASIC SAFETY , ESSENTIAL
PERFORMANCE , or RISK CONTROL measures ......... :
(ISO 14971 Cl. 6.3)
N/A
– milestone(s) when VERIFICATION is to be
performed for each function
N/A
– selection and documentation of VERIFICATION
strategies, activities, techniques, and
appropriate level of independence of the
personnel performing the VERIFICATION
N/A
– selection and utilization of VERIFICATION tools N/A
– coverage criteria for VERIFICATION N/A

Page 79 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
The verification performed according to the
verification plan and results of the verification
activities documented
N/A
14.11 A PEMS VALIDATION plan containing validation of
BASIC SAFETY & ESSENTIAL PERFORMANCE ............ :
N/A
The PEMS VALIDATION performed according to
the PEMS VALIDATION plan with results of PEMS
VALIDATION activities and methods used for
PEMS VALIDATION documented
N/A
The person with overall responsibility for PEMS
VALIDATION is independent
N/A
All professional relationships of members of
PEMS VALIDATION team with members of design
team documented in RISK MANAGEMENT FILE
(ISO 14971 Cl. 6.3)
N/A
14.12 Continued validity of previous design
documentation assessed under a documented
modification/change PROCEDURE
N/A
Software Classification for Software changes
applied in accordance with Clause 4.3 of IEC
62304 .................................................................... :
N/A
Software Process for Software changes applied
according to Clause 5 of IEC 62304 .................. :
N/A
RISK MANAGEMENT for Software changes applied
according to Clause 7 of IEC 62304 .................. :
N/A
Configuration management of software
changes applied per Clause 8 of IEC 62304 ..... :
N/A
Problem resolution for Software changes
applied according to Clause 9 of IEC 62304 .... :
N/A
14.13 For PEMS incorporated into an IT- NETWORK not
VALIDATED by the PEMS MANUFACTURER ,
instructions made available for implementing
the connection include the following ............... :
N/A
a) Purpose of the PEMS connection to an IT-
NETWORK
N/A
b) required characteristics of the IT- NETWORK N/A
c) required configuration of the IT- NETWORK N/A
d) technical specifications of the network
connection, including security specifications
N/A
e) intended information flow between the PEMS ,
the IT- NETWORK and other devices on the IT-
NETWORK , and the intended routing through the
IT- NETWORK
N/A

Page 80 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
f) a list of HAZARDOUS SITUATIONS resulting from
failure of the IT- NETWORK to provide the
characteristics required
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.3)
N/A
ACCOMPANYING DOCUMENTS for the RESPONSIBLE ORGANIZATION include the
following:
N/A
– statement that connection to IT- NETWORKS
including other equipment could result in
previously unidentified RISKS TO PATIENTS ,
OPERATORS or third parties
N/A
– Notification that the RESPONSIBLE ORGANIZATION
should identify, analyse, evaluate and control
these RISKS
N/A
– Notification that changes to the IT- NETWORK
could introduce new RISKS that require
additional analysis
N/A
- Changes to the IT- NETWORK include:
- changes in network configuration
- connection of additional items
- disconnection of items
- update of equipment
- upgrade of equipment
N/A
15 CONSTRUCTION OF ME EQUIPMENT --
15.1 R ISKS associated with arrangement of controls
and indicators of ME EQUIPMENT addressed
through the application of a USABILITY
ENGINEERING PROCESS ........................................... :
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
15.2 Parts of ME EQUIPMENT subject to mechanical
wear, electrical, environmental degradation or
ageing resulting in unacceptable RISK when
unchecked for a long period, are accessible for
inspection, replacement, and maintenance
N/A
Inspection, servicing, replacement, and
adjustment of parts of ME EQUIPMENT can easily
be done without damage to or interference with
adjacent parts or wiring
N/A
15.3 Mechanical strength N/A
15.3.1 Mould stress relief, push, impact, drop, and
rough handling tests did not result in loss of
BASIC SAFETY or ESSENTIAL PERFORMANCE
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
15.3.2 Push test conducted .......................................... : The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
No damage resulting in an unacceptable RISK
sustained
N/A

Page 81 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
15.3.3 Impact test conducted ........................................ : The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
No damage resulting in an unacceptable RISK
sustained
N/A
15.3.4 Drop test N/A
15.3.4.1 Sample of HAND- HELD ME EQUIPMENT,
ACCESSORIES and HAND - HELD part with SAFE
WORKING LOAD tested ........................................... :
The equipment is not handheld
equipment.
N/A
No unacceptable RISK resulted N/A
15.3.4.2 Sample of PORTABLE ME EQUIPMENT , ACCESSORIES
and PORTABLE part with SAFE WORKING LOAD
withstood stress as demonstrated by test ...... :
No portable equipment. N/A
No damage resulting in an unacceptable RISK
sustained
N/A
15.3.5 MOBILE ME EQUIPMENT and MOBILE part with SAFE
WORKING LOAD and in most adverse condition in
NORMAL USE passed Rough Handling tests ....... :
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
No damage resulting in an unacceptable RISK
sustained
N/A
15.3.6 Examination of ENCLOSURE made from moulded
or formed thermoplastic material indicated that
material distortion due to release of internal
stresses by moulding or forming operations
will not result in an unacceptable RISK
Outer surface of equipment is
metal.
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
Mould-stress relief test conducted by placing
one sample of complete ME EQUIPMENT,
ENCLOSURE or a portion of larger ENCLOSURE , for
7 hours in a circulating air oven at 10°C over
the max temperature measured on ENCLOSURE
in 11.1.3, but no less than 70 °C ......................... :
N/A
No damage resulting in an unacceptable RISK N/A
15.3.7 INTENDED USE , EXPECTED SERVICE LIFE , and
conditions for transport and storage were
taken into consideration for selection and
treatment of materials used in construction of
ME EQUIPMENT
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
Based on review of EQUIPMENT, ACCOMPANYING
DOCUMENTS , specifications and processing of
materials, and MANUFACTURER ’S relevant tests or
calculations, corrosion, ageing, mechanical
wear, degradation of biological materials due
to bacteria, plants, animals and the like, will
not result in an unacceptable RISK
N/A

Page 82 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
15.4 ME EQUIPMENT components and general assembly N/A
15.4.1 Incorrect connection of accessible connectors,
removable without a TOOL , prevented where an
unacceptable RISK exists, ................................... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
a) Plugs for connection of PATIENT leads or
PATIENT cables cannot be connected to outlets
on same ME EQUIPMENT intended for other
functions, ............................................................. :
N/A
b) Medical gas connections on ME EQUIPMENT
for different gases to be operated in NORMAL
USE are not interchangeable inspection ........... :
N/A
15.4.2 Temperature and overload control devices P
15.4.2.1 a) T HERMAL CUT- OUTS and OVER- CURRENT
RELEASES with automatic resetting not used in
ME EQUIPMENT when their use could lead to a
HAZARDOUS SITUATION ........................................... :
(ISO 14971 Cl. 4.2-4.4, 5)
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
b) T HERMAL CUT- OUTS with a safety function with
reset by a soldering not fitted in ME EQUIPMENT
Equipment does not use
thermal cut-out that is reset by
soldering.
N/A
c) An additional independent non- SELF-
RESETTING THERMAL CUT - OUT is provided ............ :
(ISO 14971 Cl. 4.2-4.4)
Equipment does not contain

thermostat.
N/A
d) Operation of THERMAL CUT- OUT or OVER
CURRENT RELEASE doesn’t result in a HAZARDOUS
SITUATION or loss of ESSENTIAL PERFORMANCE .... :
(ISO 14971 Cl. 4.2-4.4)
No hazardous situation occurs. N/A
e) Capacitors or other spark-suppression
devices not connected between contacts of
THERMAL CUT- OUTS
No such capacitors. N/A
f) Use of THERMAL CUT- OUTS or OVER- CURRENT
RELEASES do not affect safety as verified by
following tests:
No thermal cut-out N/A
- Positive temperature coefficient devices)
complied with IEC 60730-1: 2010, Clauses 15,
17, J.15, and J.17
No such device. N/A
- ME EQUIPMENT containing THERMAL CUT- OUTS
and OVER- CURRENT RELEASES operated under the
conditions of Clause 13 ..................................... :
No thermal cut-out N/A
- SELF- RESETTING THERMAL CUT- OUTS and OVER-
CURRENT RELEASES including circuits performing
equivalent functions Certified according to
appropriate standards .........................................
Not used such self-resetting
devices.
N/A

Page 83 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
- In the absence of Certification in accordance
with IEC standards, SELF- RESETTING THERMAL
CUT- OUTS and OVER- CURRENT RELEASES including
circuits performing equivalent functions
operated 200 times
N/A
Manual reset THERMAL CUT - OUTS and OVER-
CURRENT RELEASES Certified in accordance with
appropriate IEC standards
No thermal cut-out N/A
manual reset THERMAL CUT- OUTS and OVER -
CURRENT RELEASES operated 10 times
N/A
Thermal protective devices tested separately
from ME EQUIPMENT when engineering judgment
indicated test results would not be impacted
N/A
g) Protective device incorporating a fluid filled
container with heating means, operated when
heater switched on with container empty and
prevented an unacceptable RISK due to
overheating
N/A
h) M E EQUIPMENT with tubular heating elements
provided with protection against overheating. :
(ISO 14971 Cl. 4.2-4.4)
Equipment has no tubular
heating elements.
N/A
15.4.2.2 Temperature settings clearly indicated when
means provided to vary setting of THERMOSTATS
No thermostats. N/A
15.4.3 Batteries N/A
15.4.3.1 Battery housings provided with ventilation .... :
(ISO 14971 Cl. 4.2-4.4)
No batteries. N/A
Battery compartments designed to prevent
accidental short circuiting
N/A
15.4.3.2 Means provided to prevent incorrect
connection of polarity ....................................... :
No replaceable battery. N/A
RISK MANAGEMENT FILE includes an assessment
of RISKS associated with incorrect connection
or replacement of batteries............................... :
(ISO 14971 Cl. 4.2-4.4)
N/A
15.4.3.3 Overcharging of battery prevented by virtue of
design ................................................................. :
N/A
RISK MANAGEMENT FILE includes an assessment
of RISKS associated with overcharging of
batteries .............................................................. :
(ISO 14971 Cl. 4.2-4.4)
N/A
15.4.3.4 Primary lithium batteries comply with IEC
80086-4
N/A
Secondary lithium batteries comply with IEC
62133
N/A

Page 84 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
15.4.3.5 A properly RATED protective device provided
within INTERNAL ELECTRICAL POWER SOURCE to
protect against fire ............................................ :
No such internal powered
source.
N/A
Protective device has adequate breaking
capacity
N/A
Justification for OVER- CURRENT RELEASES or FUSE
exclusion is documented
N/A
Short circuit test between the positive and
negative poles of an INTERNAL ELECTRICAL POWER
SOURCE between the output and protective
device(s) omitted where 2 MOOP s provided, or
N/A
Short circuit between the positive and negative
poles of an INTERNAL ELECTRICAL POWER SOURCE
between the output and protective device(s)
does not result in any HAZARDOUS SITUATION
N/A
15.4.4 Indicator lights provided to indicate ME
EQUIPMENT is ready for ....................................... :
See cl. 7.8. P
An additional indicator light provided on ME
EQUIPMENT with a stand-by state or a warm-up
state exceeding 15 s,
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
Indicator lights provided on ME EQUIPMENT
incorporating non-luminous heaters to indicate
heaters are operational
N/A
RISK MANAGEMENT FILE includes an assessment
of RISKS associated with the use of indicator
lights for EQUIPMENT incorporating non-
luminous heaters ............................................... :
(ISO 14971 Cl. 4.2-4.4)
N/A
Requirement not applied to heated stylus-pens
for recording purposes
N/A
Indicator lights provided on ME EQUIPMENT to
indicate an output exists
N/A
Colours of indicator lights complied with 7.8.1 P
Charging mode visibly indicated N/A
15.4.5 R ISKS associated with pre-set controls
addressed in RISK MANAGEMENT PROCESS .......... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
No pre-set controls. N/A
15.4.6 Actuating parts of controls of ME EQUIPMENT N/A
15.4.6.1 a) Actuating parts cannot be pulled off or
loosened during NORMAL USE
No actuating parts in power
supply.
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A

Page 85 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
b) Controls secured so that the indication of
any scale always corresponds to the position
of the control
N/A
c) Incorrect connection prevented by adequate
construction when it could be separated
without use of a TOOL
N/A
When torque values per Table 30 applied
knobs did not rotate ......................................... :
N/A
Tests conducted with no unacceptable RISK .. : N/A
15.4.6.2 Stops on rotating/ movable parts of controls
are of adequate mechanical strength ............. :
N/A
Torque values in Table 30 applied ................... : N/A
No unexpected change of the controlled
parameter when tested ...................................... :
N/A
15.4.7 Cord-connected HAND - HELD and foot-operated control devices N/A
15.4.7.1 a) H AND - HELD control devices of ME EQUIPMENT
complied with 15.3.4.1
N/A
b) Foot-operated control device supported an
actuating force of 1350 N in its position of
NORMAL USE with no damage .............................. :
N/A
15.4.7.2 Control device of HAND - HELD and foot-operated
control devices turned in all possible abnormal
positions and placed on a flat surface ............ :
N/A
No unacceptable RISK caused by changing
control setting when accidentally placed in an
abnormal position
N/A
15.4.7.3 a) Foot-operated control device is at least rated
IPX1 ....................................................................... :
N/A
b) ENCLOSURE of foot operated control devices
containing electrical circuits is at least IPX6 .... :
N/A
15.4.8 Aluminium wires less than 16 mm 2 in cross-
sectional area are not used
No aluminium wires. N/A
15.4.9 a) Oil container in PORTABLE ME EQUIPMENT
allows for expansion of oil and is adequately
sealed
No oil containers. N/A
b) Oil containers in MOBILE ME EQUIPMENT sealed
to prevent loss of oil during transport
N/A
A pressure-release device operating during
NORMAL USE is provided
N/A
c) Partially sealed oil-filled ME EQUIPMENT and its
parts provided with means for checking the oil
level to detect leakage
N/A
ME EQUIPMENT and technical description
examined, and manual tests conducted to
confirm compliance with above requirements
N/A

Page 86 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
15.5 M AINS SUPPLY TRANSFORMERS OF ME EQUIPMENT and transformers providing
separation in accordance with 8.5
P
15.5.1 Overheating P
15.5.1.1 Transformers of ME EQUIPMENT are protected
against overheating ............................................ :
See appended Tables
15.5.1.2 and 15.5.1.3.
P
During tests, windings did not open, no
HAZARDOUS SITUATION occurred, and maximum
temperatures of windings did not exceed
values in Table 31
P
Dielectric strength test conducted after short
circuit and overload tests ................................. :
See appended Table 8.8.3. P
15.5.1.2 Transformer output winding short circuited,
and test continued until protective device
operated or THERMAL STABILITY achieved .......... :
See appended Table 15.5.1.2. P
Short circuit applied directly across output
windings
N/A
15.5.1.3 Multiple overload tests conducted on windings
.............................................................................. :
See appended Table 15.5.1.3 P
15.5.2 Transformers operating at a frequency above
1kHz tested according to clause 8.8.3 .............. :
N/A
Transformer windings provided with adequate
insulation
See appended table 15.5.2. N/A
Dielectric strength tests were conducted ...... : See appended table 15.5.2. N/A
15.5.3 Transformers forming MEANS OF PROTECTION as
required by 8.5 comply with .............................. :
N/A
- Means provided to prevent displacement of
end turns
N/A
- protective earth screens with a single turn
have insulated overlap
N/A
- Exit of wires form internal windings of toroid
transformers protected with double sleeving
N/A
- insulation between primary and secondary
windings complies with 8.8.2
N/A
- CREEPAGE DISTANCES and AIR CLEARANCE
comply with 8.9.4
N/A
16 ME SYSTEMS --
16.1 After installation or subsequent modification,
ME SYSTEM didn’t result in an unacceptable RISK
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A

Page 87 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
RISK MANAGEMENT FILE includes an assessment
of RISKS associated with installation and
modification of an ME SYSTEM ............................. :
(ISO 14971 Cl. 4.2-4.4, 5)
N/A
Only HAZARDS arising from combining various
equipment to form a ME SYSTEM considered
N/A
– ME SYSTEM provides the level of safety within
the PATIENT ENVIRONMENT equivalent to ME
EQUIPMENT complying with this standard
N/A
– ME SYSTEM provides the level of safety outside
PATIENT ENVIRONMENT equivalent to equipment
complying with their respective IEC or ISO
safety standards
N/A
– tests performed in NORMAL CONDITION , except
as specified
N/A
– tests performed under operating conditions
specified by MANUFACTURER of ME SYSTEM
N/A
Safety tests previously conducted on
individual equipment of ME SYSTEM according to
relevant standards not repeated
N/A
R ISK MANAGEMENT methods used by
MANUFACTURER of an ME SYSTEM reconfigurable
by RESPONSIBLE ORGANIZATION or OPERATOR
N/A
Non- ME EQUIPMENT used in ME SYSTEM complied
with applicable IEC or ISO safety standards
N/A
Equipment relying only on BASIC INSULATION for
protection against electric shock not used in
ME SYSTEM
N/A
16.2 A CCOMPANYING DOCUMENTS of an ME SYSTEM N/A
Documents containing all data necessary for
ME SYSTEM to be used as intended by
MANUFACTURER including a contact address
accompany ME SYSTEM or modified ME SYSTEM
N/A
A CCOMPANYING DOCUMENTS regarded as a part of
ME SYSTEM
N/A
a) ACCOMPANYING DOCUMENTS provided for each
item of ME EQUIPMENT supplied by MANUFACTURER
N/A
b) ACCOMPANYING DOCUMENTS provided for each
item of non-ME EQUIPMENT supplied by
MANUFACTURER
N/A
c) the required information is provided: N/A
– specifications, instructions for use as
intended by MANUFACTURER , and a list of all
items forming the ME SYSTEM
N/A

Page 88 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– instructions for installation, assembly, and
modification of ME SYSTEM to ensure continued
compliance with this standard
N/A
– instructions for cleaning and, when
applicable, disinfecting and sterilizing each
item of equipment or equipment part forming
part of the ME SYSTEM
N/A
– additional safety measures to be applied
during installation of ME SYSTEM
N/A
– identification of parts of ME SYSTEM suitable
for use within the PATIENT ENVIRONMENT
N/A
– additional measures to be applied during
preventive maintenance
N/A
– a warning forbidding placement of MULTIPLE
SOCKET- OUTLET, when provided and it is a
separate item, on the floor
N/A
– a warning indicating an additional MULTIPLE
SOCKET- OUTLET or extension cord not to be
connected to ME SYSTEM
N/A
– a warning to connect only items that have
been specified as part of ME SYSTEM or specified
as being compatible with ME SYSTEM
N/A
– maximum permissible load for any MULTIPLE
SOCKET- OUTLET( S ) used with ME SYSTEM
N/A
– instructions indicating MULTIPLE SOCKET-
OUTLETS provided with the ME SYSTEM to be used
only for supplying power to equipment
intended to form part of ME SYSTEM
N/A
– an explanation indicating RISKS of connecting
non- ME EQUIPMENT supplied as a part of ME
SYSTEM directly to wall outlet when non- ME
EQUIPMENT is intended to be supplied via a
MULTIPLE SOCKET- OUTLET with a separating
transformer
N/A
– an explanation indicating RISKS of connecting
any equipment supplied as a part of ME SYSTEM
to MULTIPLE SOCKET- OUTLET
N/A
– permissible environmental conditions of use
for ME SYSTEM including conditions for transport
and storage
N/A
– instructions to OPERATOR not to,
simultaneously, touch parts referred to in 16.4
and PATIENT
N/A
d) the following instructions provided for use
by RESPONSIBLE ORGANIZATION:
N/A
– adjustment, cleaning, sterilization, and
disinfection PROCEDURES
N/A

Page 89 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– assembly of ME SYSTEMS and modifications
during actual service life shall be evaluated
based on the requirements of this standard
N/A
16.3 Instructions for use of ME EQUIPMENT intended to
receive its power from other equipment in an
ME SYSTEM , describe the other equipment to
ensure compliance with these requirements
N/A
Transient currents restricted to allowable levels
for the specified IPS or UPS ............................. :
N/A
Technical description and installation
instructions specify the actual transient
currents where an IPS or UPS is not specified
N/A
16.4 Parts of non- ME EQUIPMENT in PATIENT
ENVIRONMENT subject to contact by OPERATOR
during maintenance, calibration, after removal
of covers, connectors operated at a voltage 
voltage in 8.4.2 c)
N/A
16.5 Safety measures incorporating a SEPARATION
DEVICE applied when FUNCTIONAL CONNECTION
between ME EQUIPMENT and other items of an ME
SYSTEM or other systems can cause allowable
values of LEAKAGE CURRENT to exceed
N/A
SEPARATION DEVICE has dielectric strength,
CREEPAGE and CLEARANCES required for one
MEANS OF OPERATOR PROTECTION
N/A
W ORKING VOLTAGE was highest voltage across
SEPARATION DEVICE during a fault condition, but
not less than MAXIMUM MAINS VOLTAGE (V) ......... :
N/A
16.6 LEAKAGE CURRENTS N/A
16.6.1 T OUCH CURRENT in NORMAL CONDITION did not
exceed 100 μA ..................................................... :
N/A
TOUCH CURRENT did not exceed 500 μA in event
of interruption of any non- PERMANENTLY
INSTALLED PROTECTIVE EARTH CONDUCTOR ............ :
N/A
16.6.2 Current in PROTECTIVE EARTH CONDUCTOR of
MULTIPLE SOCKET- OUTLET didn’t exceed 5 mA .... :
N/A
16.6.3 P ATIENT LEAKAGE CURRENT and total PATIENT
LEAKAGE CURRENT of ME SYSTEM in NORMAL
CONDITION did not exceed values........................ :
N/A
16.7 ME SYSTEM complied with applicable
requirements of Clause 9 ................................... :
N/A
16.8 Interruption and restoration power to the ME
SYSTEM or any part of the ME SYSTEM did not
result in a loss of BASIC SAFETY or ESSENTIAL
PERFORMANCE
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A

Page 90 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
16.9 ME SYSTEM connections and wiring N/A
16.9.1 Incorrect connection of accessible connectors,
removable without a TOOL , prevented where
unacceptable RISK can result ........................... :
N/A
RISK MANAGEMENT FILE includes an assessment
of RISKS associated with plugs for connection
of PATIENT leads or cables likely to be located in
the PATIENT ENVIRONMENT ..................................... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
– Plugs for connection of PATIENT leads or
PATIENT cables could not be connected to other
outlets of the same ME SYSTEM likely to be
located in PATIENT ENVIRONMENT, except when
examination of connectors and interchanging
them proved no unacceptable RISK results
N/A
Medical gas connections on the ME SYSTEM for
different gasses operated in NORMAL USE are not
interchangeable
No such parts. N/A
16.9.2 M AINS PARTS , components and layout N/A
16.9.2.1 a) – MULTIPLE SOCKET- OUTLET only allows
connection using a TOOL , or
N/A
– MULTIPLE SOCKET- OUTLET is of a type that
cannot accept MAINS PLUGS of any of the kinds
specified in IEC/TR 60083, or
N/A
– MULTIPLE SOCKET- OUTLET is supplied via a
separating transformer
N/A
b) – MULTIPLE SOCKET- OUTLET marked with safety
sign 2 of Table D.2 visible in NORMAL USE , and
N/A
– marked either individually or in combinations,
with the maximum allowed continuous output
in amperes or volt-amperes, or
N/A
– marked to indicate the equipment or
equipment parts it may safely be attached to
N/A
– MULTIPLE SOCKET- OUTLET is a separate item or
an integral part of ME EQUIPMENT or non- ME
EQUIPMENT
N/A
c) M ULTIPLE SOCKET- OUTLET complied with IEC
60884-1 and the following requirements:
N/A
– C REEPAGE and CLEARANCES complied with 8.9 N/A
– It is CLASS I , and PROTECTIVE EARTH CONDUCTOR
is connected to earthing contacts in socket-
outlets
N/A

– PROTECTIVE EARTH TERMINALS and PROTECTIVE
EARTH CONNECTIONS comply with 8.6:
N/A
– ENCLOSURE complied with 8.4.2 d) N/A

Page 91 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– M AINS TERMINAL DEVICES and wiring complied
with 8.11.4, when applicable
N/A
– R ATINGS of components are not in conflict
with conditions of use ....................................... :
N/A
– Electrical terminals and connectors of
MULTIPLE SOCKET- OUTLETS prevent incorrect
connection of accessible connectors
removable without a TOOL
N/A
– POWER SUPPLY CORD complied with 8.11.3 N/A
d) Additional requirements applied when
MULTIPLE SOCKET- OUTLET combined with a
separating transformer:
N/A
– Separating transformer complied with this
standard or IEC 61558-2-1,................................. :
N/A
– Separating transformer is CLASS I N/A
– Degree of protection against ingress of water
specified as in IEC 60529
N/A
– Separating transformer assembly marked
according to 7.2 and 7.3
N/A
– MULTIPLE SOCKET- OUTLET permanently
connected to separating transformer, or
socket-outlet of separating transformer
assembly cannot accept MAINS PLUGS as
identified in IEC/TR 60083
N/A
16.9.2.2 The impedance between the protective earth
pin in the MAINS PLUG and any part that is
PROTECTIVELY EARTHED did not exceed 200 m
N/A
Removal of any single item of equipment in ME
SYSTEM will not interrupt the protective earthing
of any other part without simultaneous
disconnection of electrical supply to that part
N/A
Additional PROTECTIVE EARTH CONDUCTORS can be
detachable only by use of a TOOL
No additional protective earth
conductors.
N/A
16.9.2.3 Conductors connecting different items within
an ME SYSTEM protected against mechanical
damage
N/A
17 ELECTROMAGNETIC COMPATIBILITY OF ME EQUIPMENT AND ME
SYSTEMS
--
R ISKS associated confirmed by review ............. : Not considered EMC.
Compliance in this test report;
To be determined in the end
product.
N/A
– electromagnetic phenomena at locations
where ME EQUIPMENT or ME SYSTEM is to be used
as stated in ACCOMPANYING DOCUMENTS .............. :
N/A

Page 92 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
RISK MANAGEMENT FILE includes an assessment
of risks associated with the introduction of
electromagnetic phenomena into the
environment by the EQUIPMENT or SYSTEM ....:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
– introduction of electromagnetic phenomena
into environment by ME EQUIPMENT or ME SYSTEM
that might degrade performance of other
devices, electrical equipment, and systems
N/A
ANNEX G PROTECTION AGAINST HAZARDS OF IGNITION OF FLAMMABLE
ANESTHETIC MIXTURES
--
G.2 Locations and basic requirements N/A
G.2.1 Parts of CATEGORY APG ME EQUIPMENT in which a
FLAMMABLE ANAESTHETIC MIXTURE WITH AIR occurs
are CATEGORY AP or APG ME EQUIPMENT and
complied with G.3, G.4, and G.5
No category AP and APG
equipment.
N/A
G.2.2 FLAMMABLE AESTHETIC MIXTURE WITH N/A
G.2.3 A FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN or
NITROUS OXIDE
N/A
G.2.4 ME EQUIPMENT specified for use with FLAMMABLE
AESTHETIC MIXTURE WITH AIR complied with G.4
and G.5
N/A
G.2.5 ME EQUIPMENT or parts thereof for use with
FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN OR
NITROUS OXIDE comply with G.4 and G.6
N/A
ME EQUIPMENT in G.2.4 to G.2.5 met appropriate
tests of G.3-G.5 conducted after tests of 11.6.6
and 11.6.7
N/A
G.3 Marking, ACCOMPANYING DOCUMENTS N/A
G.3.1 C ATEGORY APG ME EQUIPMENT prominently
marked “ APG ” (symbol 23 in Table D.1) ............ :
N/A
Length of green-coloured band is  4 cm, and
size of marking is as large as possible for
particular case
N/A
When above marking not possible, relevant
information included in instructions for use ... :
N/A
Marking complied with tests and criteria of
7.1.2 and 7.1.3
N/A
G.3.2 C ATEGORY AP ME EQUIPMENT prominently marked,
with a green-coloured circle “ AP ” (symbol 22 in
Table D.1) ............................................................. :
N/A
Marking is as large as possible for the
particular case
N/A

Page 93 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
When above marking not possible, the relevant
information included in instructions for use ... :
N/A
Marking complied with tests and criteria of
7.1.2 and 7.1.3
N/A
G.3.3 The marking placed on major part of ME
EQUIPMENT for CATEGORY AP or APG parts
N/A
G.3.4 A CCOMPANYING DOCUMENTS contain an indication
enabling the RESPONSIBLE ORGANIZATION to
distinguish between CATEGORY AP and APG parts
N/A
G.3.5 Marking clearly indicates which parts are
CATEGORY AP or APG when only certain ME
EQUIPMENT parts are CATEGORY AP or APG
N/A
G.4 Common requirements for CATEGORY AP and CATEGORY APG ME EQUIPMENT N/A
G.4.1 a) C REEPAGE and CLEARANCES are according to
Table 12 for one MEANS OF PATIENT PROTECTION
N/A
b) Connections protected against accidental
disconnection
N/A
c) C ATEGORY AP and APG not provided with a
DETACHABLE POWER SUPPLY CORD,
N/A
G.4.2 Construction details N/A
a) Opening of an ENCLOSURE protecting against
penetration of gases or vapours into ME
EQUIPMENT or its parts possible only with a TOOL
N/A
b) ENCLOSURE complies with .............................. : N/A
– no openings on top covers of ENCLOSURE , N/A
– openings in side-covers prevented
penetration of a solid cylindrical test rod
N/A
– openings in base plates prevented
penetration of a solid cylindrical test
N/A
c) Short circuiting conductor(s) to a conductive
part (when no explosive gasses) did not result
in loss of integrity of the part, an unacceptable
temperature, or any HAZARDOUS SITUATION
N/A
G.4.3 a) Electrostatic charges prevented on CATEGORY
AP and APG ME EQUIPMENT by a combination of
appropriate measures
N/A
– Use of antistatic materials with a limited
electrical resistance ........................................... :
N/A
– Provision of electrically conductive paths
from ME EQUIPMENT or its parts to a conductive
floor, protective earth or potential equalization
system, or via wheels to an antistatic floor
N/A
b) Electrical resistance limits of aesthetic
tubing, mattresses/ pads, castor tires & other
antistatic material comply with ISO 2882 ......... :
N/A

Page 94 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
G.4.4 Corona cannot be produced by components or
parts of ME EQUIPMENT operating at more than
2000 V a.c. or 2400 V d.c. and not included in
ENCLOSURES complying with G.5.4 or G.5.5
N/A
G.5 Requirements and tests for CATEGORY AP ME EQUIPMENT, parts and components N/A
G.5.1 ME EQUIPMENT, its parts or components do not
ignite FLAMMABLE AESTHETIC MIXTURES WITH AIR
under NORMAL USE and CONDITIONS based on
compliance with G.5.2 to G.5.5
N/A
Alternatively, ME EQUIPMENT, its parts, and
components complied with requirements of IEC
60079-0 for pressurized ENCLOSURES (IEC 60079-
2); for sand-filled ENCLOSURES , IEC 60079-5; or
for oil immersed equipment, IEC 60079-6; and
with this standard excluding G.5.2 to G.5.5 ..... :
N/A
G.5.2 Temperature limits .............................................. : N/A
G.5.3 ME EQUIPMENT, its parts, and components
producing sparks in NORMAL USE and CONDITION
complied with temperature requirements of
G.5.2, and Umax and Imax occurring in their
circuits, and complied as follows:
N/A
Measured Umax ≤ U zR with IzR as in Fig. G.1 ...... : N/A
Measured Umax ≤ U c with C max as in Fig. G.2 ... : N/A
Measured Imax ≤ IzR with U zR as in Fig G.1 ....... : N/A
Measured Imax ≤ IzL with Lmax and a U max ≤ 24 V
as in Fig G.3........................................................ :
N/A
– Combinations of currents and corresponding
voltages within the limitations IzR.UzR ≤ 50 W
extrapolated from Fig G.1
N/A
No extrapolation made for voltages above 42 V N/A
– Combinations of capacitances and
corresponding voltages within limitations of
C/2U 2  1.2 mJ extrapolated from Fig G.2
N/A
No extrapolation made for voltages above 242V N/A
U max determined using actual resistance R N/A
– Combinations of currents and corresponding
inductances within limitations L/2I2  0.3 mJ
extrapolated from Fig G.3
N/A
No extrapolation made for inductances larger
than 900 mH
N/A
– U max was the highest supply voltage
occurring in circuit under investigation with
sparking contact open
N/A
– Imax was the highest current flowing in circuit
under investigation with sparking contact
closed
N/A

Page 95 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– C max and L max taken as values occurring at the
component under investigation producing
sparks
N/A
– Peak value considered when a.c. supplied N/A
– An equivalent circuit calculated to determine
equivalent max capacitance, inductance, and
equivalent U max and Imax , either as d.c. or a.c.
peak values in case of a complicated circuit ... :
N/A
Temperature measurements made according to
11.1, and U max, I max , R, L max , and C max
determined with application of Figs G.1-G.3 .. :
N/A
Alternatively, compliance was verified by
examination of design data .............................. :
N/A
G.5.4 External ventilation with internal overpressure N/A
ME EQUIPMENT, its parts, and components
enclosed in an ENCLOSURE with external
ventilation by means of internal overpressure
complied with the following requirements:
N/A
a) F LAMMABLE AESTHETIC MIXTURES WITH AIR t
removed by ventilation before EQUIPMENT
energized,
N/A
b) Overpressure inside ENCLOSURE was 75 Pa,
min., in NORMAL CONDITION (Pa) .......................... :
N/A
Overpressure maintained at the site of potential
ignition
N/A
ME EQUIPMENT could be energized only after the
required minimum overpressure was present
long enough to ventilate the ENCLOSURE
N/A
ME EQUIPMENT energized at will or repeatedly
when overpressure was continuously present
N/A
c) Ignition sources de-energized automatically
when during operation overpressure dropped
below 50 Pa (Pa)................................................. :
N/A
d) External surface of ENCLOSURE did not
exceed 150 °C in 25 °C ...................................... :
N/A
G.5.5 ENCLOSURES with restricted breathing N/A
ME EQUIPMENT, its parts, and components
enclosed in an ENCLOSURE with restricted
breathing complied with the following:
N/A
a) A FLAMMABLE AESTHETIC MIXTURE WITH AIR did
not form inside ENCLOSURE with restricted
breathing
N/A
b) Gasket or sealing material used to maintain
tightness complied with aging test B-b of IEC
60068-2-2, Clause 15, at 70 °C ± 2 °C and 96 h. :
N/A

Page 96 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
c) Gas-tightness of ENCLOSURE containing inlets
for flexible cords maintained
N/A
Cords are fitted with adequate anchorages to
limit stresses as determined by test
N/A
Overpressure not reduced below 200 Pa N/A
Tests waived when examination of ENCLOSURE
indicated it is completely sealed or gas-tight
without a doubt (100 % degree of certainty)
N/A
Operating temperature of external surface of
ENCLOSURE was  150 °C in 25 °C (°C) .............. :
N/A
Steady state operating temperature of
ENCLOSURE also measured (°C) ......................... :
N/A
G.6 CATEGORY APG ME EQUIPMENT, parts and components thereof N/A
G.6.1 ME EQUIPMENT, its parts, and components did
not ignite FLAMMABLE AESTHETIC MIXTURE WITH
OXYGEN OR NITROUS OXIDE under NORMAL USE and
SINGLE FAULT CONDITION
N/A
ME EQUIPMENT, its parts, and components not
complying with G.6.3 subjected to a CONTINUOUS
OPERATION test
N/A
G.6.2 Parts and components of CATEGORY APG ME
EQUIPMENT operating in a FLAMMABLE AESTHETIC
MIXTURE WITH OXYGEN OR NITROUS OXIDE supplied
from a source isolated from earth by insulation
equal to one MEANS OF PATIENT PROTECTION and
from electrical parts by insulation twice the
MEANS OF PATIENT PROTECTION .............................. :
N/A
G.6.3 Test of G.6.1 waived when the following
requirements were met in NORMAL USE and
under NORMAL and SINGLE FAULT CONDITIONS ...... :
N/A
a) no sparks produced and temperatures did
not exceed 90 °C, or
N/A
b) a temperature limit of 90 °C not exceeded,
sparks produced in NORMAL USE , and SINGLE
FAULT CONDITIONS , except U max and Imax occurring
in their circuits complied with requirements,
taking C max and L max into consideration:
N/A
Measured Umax ≤ U zR with IzR as in Fig. G.4 ..... : N/A
Measured Umax ≤ U zC with C max as in Fig. G.5 ... : N/A
Measured Imax ≤ IzR with U zR as in Fig G.4 ....... : N/A
Measured Imax ≤ IzL with Lmax and a U max ≤ 24 V
as in Fig G.6 ....................................................... :
N/A
– Extrapolation from Figs G.4, G.5, and G.6 was
limited to areas indicated
N/A

Page 97 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– U max was the highest no-load voltage
occurring in the circuit under investigation,
taking into consideration mains voltage
variations as in 4.10
N/A
– Imax was the highest current flowing in the
circuit under investigation, taking into account
MAINS VOLTAGE variations as in 4.10
N/A
– C max and L max are values occurring in relevant
circuit
N/A
– U max additionally determined with actual
resistance R when equivalent resistance R in
Fig G.5 was less than 8000 
N/A
– Peak value considered when a.c. supplied N/A
– An equivalent circuit calculated to determine
max capacitance, inductance, and U max and Imax ,
either as d.c. or a.c. peak values in case of a
complicated circuit ............................................ :
N/A
– When energy produced in an inductance or
capacitance in a circuit is limited by voltage or
current-limiting devices, two independent
components applied, to obtain the required
limitation even when a first fault (short or open
circuit) in one of these components
N/A
- requirement not applied to transformers
complying with this standard
N/A
- requirement not applied to wire-wound
current-limiting resistors provided with a
protection against unwinding of the wire in
case of rupture
N/A
Compliance verified by examination of
CATEGORY APG ME EQUIPMENT, parts, and
components , or
N/A
Temperature measurements made in
accordance with 11.1 ......................................... :
N/A
- or U max , Imax , R, L max and C max determined
together with application of Figs G.4-G.6 ....... :
N/A
Alternatively, compliance verified by
comparison with design data ........................... :
N/A
G.6.4 ME EQUIPMENT, its parts, and components
heating a FLAMMABLE AESTHETIC MIXTURE WITH
OXYGEN OR NITROUS OXIDE provided with a non-
SELF- RESETTING THERMAL CUT - OUT and complied
with 15.4.2.1 .......................................................... :
N/A
Current-carrying part of heating element is not
in direct contact with FLAMMABLE AESTHETIC
MIXTURE WITH OXYGEN OR NITROUS OXIDE
N/A
G.7 Test apparatus for flammable mixtures
according to this Clause and Fig G.7
N/A

Page 98 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
ANNEX L INSULATED WINDING WIRES FOR USE WITHOUT INTERLEAVED
INSULATION
--
L.1 B ASIC , SUPPLEMENTARY , DOUBLE , and REINFORCED
INSULATION in wound components without
interleaved insulation complied with this Annex
No such component. N/A
L.2 Wire construction N/A
Overlap of layers when wire is insulated with
two or more spirally wrapped layers of tape is
adequate to ensure continued overlap during
manufacture of wound component
N/A
Layers of spirally wrapped wire insulation are
sufficiently secured to maintain the overlap
N/A
L.3 Type Test N/A
The wire subjected to tests of L.3.1 to L.3.4 at a
temperature and a relative humidity specified
N/A
Temperature (°C) ................................................ : —
Humidity (%) ....................................................... : —
L.3.1 Dielectric strength N/A
Dielectric strength test of Clause 8.8.3 for the
appropriate type and number of MOP (s)
conducted with no breakdown:
N/A
– 3000 V for BASIC and SUPPLEMENTARY
INSULATION (V) ...................................................... :
N/A
– 6000 V for REINFORCED INSULATION (V) ............ : N/A
L.3.2 Flexibility and adherence N/A
Sample subjected to flexibility and adherence N/A
Sample examined per IEC 60851-3: 1997, cl.
5.1.1.4, followed by dielectric test of cl. 8.8.3,
with no breakdown
N/A
Test voltage was at least the voltage in Tables
6 and 7 but not less than the following:
N/A
– 1500 V for BASIC and SUPPLEMENTARY
INSULATION (V) ...................................................... :
N/A
– 3000 V for REINFORCED INSULATION (V) ............ : N/A
Tension applied to wire during winding on
mandrel calculated from the wire diameter
equivalent to 118 MPa ± 11.8 MPa ................... :
N/A
L.3.3 Heat Shock N/A
Sample subjected to heat shock test 9 of IEC
60851-6:1996, followed by dielectric strength
test of clause 8.8.3
N/A

Page 99 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Test voltage was at least the voltage in Tables
6 and 7, but not less than the following:
N/A
– 1500 V for BASIC and SUPPLEMENTARY
INSULATION (V) ...................................................... :
N/A
– 3000 V for REINFORCED INSULATION (V) ............ : N/A
Oven temperature based on Table L.2 (C) ..... : —
Mandrel diameter and tension applied as in
clause L.3.2, (MPa; N/mm2
) ............................... :
N/A
Dielectric strength test conducted at room
temperature after removal from the oven
N/A
L.3.4 Retention of electric strength after bending N/A
Five samples prepared as in L.3.2 subjected to

dielectric strength and bending tests
N/A
Test voltage was at least the voltage in Tables
6 and 7, but not less than the following:
N/A
– 1500 V for BASIC and SUPPLEMENTARY
INSULATION (V) ...................................................... :
N/A
– 3000 V for REINFORCED INSULATION (V) ............ : N/A
Test voltage applied between the shot and
conductor
N/A
Mandrel diameter and tension applied as in
L.3.2, (MPa; N/mm2
) ........................................... :
N/A
L.4 Tests during manufacture N/A
L.4.1 Production line dielectric strength tests done
by the manufacture per L.4.2 and L.4.3 ........... :
N/A
L.4.2 Test voltage for routine testing (100 % testing)
is at least the voltage in Tables 6 and 7 but not
less than the following:
N/A
– 1500 V r.m.s. or 2100 V peak for BASIC and
SUPPLEMENTARY INSULATION (V) ........................... :
N/A
– 3000 V r.m.s. or 4200 V peak for REINFORCED
INSULATION (V)...................................................... :
N/A
L.4.3 Sampling tests conducted using twisted pair
samples (IEC 60851-5:1996, clause 4.4.1) ....... :
N/A
Minimum breakdown test voltage at least twice
the voltage in Tables 6 and 7 but not less than:
N/A
– 3000 V r.m.s. or 4200 V peak for BASIC and
SUPPLEMENTARY INSULATION .................................. :
N/A
– 6000 V r.m.s. or 8400 V peak for REINFORCED
INSULATION ............................................................ :
N/A

Page 100 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
4.2.2 RM RESULTS TABLE: General requirements for RISK MANAGEMENT N/E
Clause
of ISO
14971
Document Ref. in RMF (Document No.
paragraph/clause, version) Result - Remarks Verdict
General process Particular Medical Device
3.1 — Risk Management Process (excluding
production and post-production)
3.2 — Adequate Resources
3.2 — Assignment of qualified personnel
3.2 — Policy for determining criteria for risk
acceptability
3.3 — Qualification of personnel
3.4a —
3.4b —
3.4c —
3.4d —
3.4e —
3.5 —
4.1 —
4.2 —
4.3 —
4.4 —
5 —
6.2 —
6.3 —
6.4 —
6.5 —
6.6a —
6.6b —
6.7 —
7 —
8 —
Supplementary Information:
Document Ref should be with regards to the policy/procedure documents and documents containing
device specific output.

Page 101 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
4.3 TABLE: ESSENTIAL PERFORMANCE N/A
List of ESSENTIAL
PERFORMANCE functions
MANUFACTURER’S document number
reference or reference from this standard
or collateral or particular standard(s)
Remarks
Supplementary Information:
ESSENTIAL PERFORMANCE is performance, the absence or degradation of which, would result in an
unacceptable risk.
4.11 TABLE: Power Input P
Operating Conditions / Ratings Voltage
(V)
Frequency
(Hz)
Current
(A)
Power
(W or VA)
Power factor
(cos φ)
EUT tested with following load:
3 A loaded via 16 Vdc output.
90 50 1.07 96.3 —
100 50 0.96 96.0 1) —
240 50 0.54 129.6 1) —
264 50 0.49 129.4 —
90 60 1.07 96.3 —
100 60 0.98 98.0 1) —
240 60 0.48 115.2 1) —
264 60 0.43 113.5 —
Supplementary Information:
The measured input current did not exceed 110 % of the unit’s ratings.
1) Rated: 1.0 A, 100-240 V~, 50/60 Hz

Page 102 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
5.9.2 TABLE: Determination of ACCESSIBLE parts N/A
Location Determination method (NOTE1) Comments
Supplementary information:
The equipment is power supply unit, shall be additionally evaluated in the end product.
NOTE 1 - The determination methods are: visual; rigid test finger; jointed test finger; test hook.
7.1.2 TABLE: Legibility of Marking P
Markings tested Ambient Illuminance
(lx)
Remarks
Outside Markings (Clause 7.2) ................ : 100 All markings are clearly legible.
Inside Markings (Clause 7.3) ................... : – N/A
Controls & Instruments (Clause 7.4) ...... : – N/A
Safety Signs (Clause 7.5) .........................: – N/A
Symbols (Clause 7.6)................................ : 100 All markings are clearly legible.
Supplementary information:
Observer, with a visual acuity of 0 on the log Minimum Angle of Resolution (log MAR) scale or 6/6 (20/20) and is able to
read N6 of the Jaeger test card in normal room lighting condition (~500lx), reads marking at ambient illuminance least
favourable level in the range of 100 lx to 1,500 lx. The ME EQUIPMENT or its part was positioned so that the viewpoint was
the intended position of the OPERATOR or if not defined at any point within the base of a cone subtended by an angle of
30° to the axis normal to the centre of the plane of the marking and at a distance of 1 m.
The equipment is a power supply unit, shall be additionally evaluated in the end product.
7.1.3 TABLE: Durability of marking test P
Characteristics of the Marking Label tested: Remarks
Material of Marking Label ....................................... : Polycarbonate with adhesive No curling or
loosening.
Ink/other printing material or process ................... : Ink Remained legible.
Material (composition) of Warning Label ............. : – –
Ink/other printing material or process ................... : Ink Remained legible.
Other ........................................................................... : – –
Marking Label Tested: Remarks
Supplementary information:
Marking rubbed by hand, first for 15 s with a cloth rag soaked with distilled water, then for 15 s with a cloth
rag soaked with ethanol 96%, and then for 15 s with a cloth rag soaked with isopropyl alcohol.

Page 103 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.4.2 TABLE: TABLE: Working Voltage / Power Measurement N/A
Test supply voltage/frequency (V/Hz)1 ................................................................. :
Location
From/To
Measured values
Remarks
Vrms Vpk or
Vdc
Peak-to-
peak ripple2
Power
W/VA
Energy
(J)
— — — — — — —
Supplementary Information:
1. The input supply voltage to the ME EQUIPMENT was the RATED voltage or the voltage within the RATED voltage range which
results in the highest measured value. See clause 8.5.4.
2. If the d.c peak-to-peak ripple >10%, waveform considered as a.c. See clause 8.4.2.2

Page 104 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.4.3 TABLE: ME EQUIPMENT for connection to a power source by a plug
- measurement of voltage or calculation of stored charge 1 s after
disconnection of plug from mains supply
P
Maximum allowable voltage (V) .............................................................................................: 60
Voltage measured (V)
Voltage Measured Between: 1 2 3 4 5 6 7 8 9 10
Plug pins 1 and 2 0 0 0 0 0 0 0 0 0 0
Plug pin 1 and plug earth pin 0 0 0 0 0 0 0 0 0 0
Plug pin 2 and plug earth pin 0 0 0 0 0 0 0 0 0 0
Plug pin 1 and enclosure — — — — — — — — — —
Plug pin 2 and enclosure — — — — — — — — — —
Maximum allowable stored charge when measured voltage exceeded 60 v (c) ...... : 45
Calculated stored charge (c)
Voltage Measured Between: 1 2 3 4 5 6 7 8 9 10
Plug pins 1 and 2 — — — — — — — — — —
Plug pin 1 and plug earth pin — — — — — — — — — —
Plug pin 2 and plug earth pin — — — — — — — — — —
Plug pin 1 and enclosure — — — — — — — — — —
Plug pin 2 and enclosure — — — — — — — — — —
Supplementary information:
- Operating condition: Input: 264 V, 60 Hz.
(Measured in the least favourable position with regards to the mains switch and fuse in/out).
The follow components are provided
- Discharge resistor (R1) = 470 kΩ.
- X-capacitors (C3 and C4) = 0.2 uF (0.1 uF + 0.1 uF)

Page 105 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.4.4 TABLE: Internal capacitive circuits – measurement of residual voltage or
calculation of the stored charge in capacitive circuits (i.e., accessible
capacitors or circuit parts) after de-energizing ME EQUIPMENT
N/A
Maximum allowable residual voltage (V): 60 V
Maximum allowable stored charge when residual voltage exceeded 60 V : 45 C
Description of the capacitive circuit
(i.e., accessible capacitor or circuit
parts)
Measured residual
voltage (V)
Calculated stored
charge (C) Remarks
Supplementary information:
8.5.5.1a TABLE: defibrillation-proof applied parts – measurement of hazardous
electrical energies
N/A
Test
Condition:
Figs. 9 & 10
Measurement
made on
accessible part
Applied part with
test voltage
Test voltage
polarity
Measured
voltage between
Y1 and Y2 (mV)
Remarks
Figs. 9
Figs. 10
Supplementary information:
8.5.5.1b TABLE: defibrillation-proof applied parts – verification of recovery time N/A
Applied part with test
voltage
Test voltage
polarity
Recovery time from
documents (s)
Measured
recovery time (s) Remarks
Supplementary information:

Page 106 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.5.5.2 TABLE: DEFIBRILLATION - PROOF APPLIED PARTS or PATIENT CONNECTIONS of
DEFIBRILLATION - PROOF APPLIED PARTS - Energy reduction test –measurement of
Energy delivered to a 100  load
N/A
Test Voltage applied to Measured Energy
E1 (mJ)
Measured Energy
E2 (mJ)
Energy E1
as % of E2 (%)
PATIENT CONNECTION 1 or APPLIED PART with
PATIENT CONNECTIONS 2 and 3 of the same
APPLIED PART connected to earth (Normal)
PATIENT CONNECTION 2 or APPLIED PART with
PATIENT CONNECTIONS 1 and 3 of the same
APPLIED PART connected to earth (Normal)
PATIENT CONNECTION 3 or APPLIED PART with
PATIENT CONNECTIONS 1 and 2 of the same
APPLIED PART connected to earth (Normal)
PATIENT CONNECTION 1 or APPLIED PART with
PATIENT CONNECTIONS 2 and 3 of the same
APPLIED PART connected to earth (Reverse)
PATIENT CONNECTION 2 or APPLIED PART with
PATIENT CONNECTIONS 1 and 3 of the same
APPLIED PART connected to earth (Reverse)
PATIENT CONNECTION 3 or APPLIED PART with
PATIENT CONNECTIONS 1 and 2 of the same
APPLIED PART connected to earth (Reverse)
Supplementary information: For compliance: E1 must at least 90% of E2
E1= Measured energy delivered to 100  with ME Equipment connected;
E2= Measured energy delivered to 100  without ME equipment connected.

Page 107 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.6.4 TABLE: Impedance and current-carrying capability of PROTECTIVE EARTH
CONNECTIONS
P
Type of ME EQUIPMENT & impedance measured
between parts 1)
Test current
(A)
/Duration
(s)
Voltage drop
measured
between
parts (V)
Maximum
calculated
impedance
(m)
Maximum
allowable
impedance
(m)
ME EQUIPMENT with an APPLIANCE INLET , impedance between earth pin in the APPLIANCE INLET and a
PROTECTIVELY EARTHED part
Gnd pin of appliance inlet – Potential equalization
connector
40 A/
2 min 2)
0.76 0.019 100
Gnd pin of appliance inlet – Metal enclosure 40 A/
2 min 2)
0.48 0.012 100
Supplementary information:
PERMANENTLY INSTALLED ME EQUIPMENT, impedance between PROTECTIVE EARTH TERMINAL and a PROTECTIVELY EARTHED part - Limit 100
mME EQUIPMENT with an APPLIANCE INLET, impedance between earth pin in the APPLIANCE INLET and a PROTECTIVELY EARTHED part -
Limit 100 m
ME EQUIPMENT with an APPLIANCE INLET, impedance between earth pin in the protective earth pin on the DETACHABLE POWER
SUPPLY CORD and a PROTECTIVELY EARTHED part - Limit 200 m
ME EQUIPMENT with a non-DETACHABLE POWER SUPPLY CORD, impedance between the protective earth pin in the MAINS PLUG and a
PROTECTIVELY EARTHED part - Limit 200 m
1) Impedance between any accessible metal part and Protective earth contact in appliance inlet.
(requirement: R max. 0.1 ohm)
2) Testing covers Canadian national differences.

Page 108 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.7 TABLE: leakage current P
Type of leakage current and test
condition (including single faults)
Supply
voltage
(V)
Supply
frequency
(Hz)
Measured
max. value
(μA) 1)
Remarks
Fig. 13 - Earth Leakage (ER) — — — Maximum allowed values:
5 mA NC; 10 mA SFC
ER, NC, B, S1=1 264 60 284 Pass (Limit = 5 mA)
ER, SFC, B, S1=0 264 60 532 Pass (Limit = 10 mA)
ER, NC, A, S1=1 264 60 288 Pass (Limit = 5 mA)
ER, SFC, A, S1=0 264 60 566 Pass (Limit = 10 mA)
ER, NC, B, S1=1 2) 264 60 287 Pass (Limit = 5 mA)
ER, SFC, B, S1=0 2) 264 60 535 Pass (Limit = 10 mA)
ER, NC, A, S1=1 2) 264 60 292 Pass (Limit = 5 mA)
ER, SFC, A, S1=0 2) 264 60 572 Pass (Limit = 10 mA)
Supplementary information:
- Measurements were taken for both AC and DC measurements shown are worst case with regards to
switches in the test setup (AC).
1) The measured leakage currents did not exceed allowable limits. The measured value shows the maximum
value for combination of switches, S5 and S12.
2) The measurement was conducted with short circuit between the 16 Vdc line and metal enclosure.
The measured leakage currents did not exceed allowable limits for NC.
ER - Earth leakage current
TC – Touch current
P - Patient leakage current
PA – Patient auxiliary current
TP – Total Patient current
PM - Patient leakage current with mains on the applied parts
MD - Measuring device
A - After humidity conditioning
B - Before humidity conditioning
1 - Switch closed or set to normal polarity
0 - Switch open or set to reversed polarity
NC - Normal condition
SFC - Single fault condition

Page 109 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.7 TABLE: leakage current (continued) 3) P
Type of leakage current and test
condition (including single faults)
Supply
voltage
(V)
Supply
frequency
(Hz)
Measured
max. value
(μA) 1)
Remarks
Fig. 13 - Earth Leakage (ER) — — —
Maximum allowed values:
Non-frequency-weighted
device (NFWD)
ER, NC, B, S1=1 264 60 307 Pass (Limit = 10 mA)
ER, SFC, B, S1=0 264 60 583 Pass (Limit = 10 mA)
ER, NC, A, S1=1 264 60 309 Pass (Limit = 10 mA)
ER, SFC, A, S1=0 264 60 586 Pass (Limit = 10 mA)
ER, NC, B, S1=1 2) 264 60 310 Pass (Limit = 10 mA)
ER, SFC, B, S1=0 2) 264 60 587 Pass (Limit = 10 mA)
ER, NC, A, S1=1 2) 264 60 312 Pass (Limit = 10 mA)
ER, SFC, A, S1=0 2) 264 60 590 Pass (Limit = 10 mA)
Supplementary information:
- Measurements were taken for both AC and DC measurements shown are worst case with regards to
switches in the test setup (AC).
1) The measured leakage currents did not exceed allowable limits. The measured value shows the maximum
value for combination of switches, S5 and S12.
2) The measurement was conducted with short circuit between the 16 Vdc line and metal enclosure.
The measured leakage currents did not exceed allowable limits for NC.
3) Testing was conducted with a non-frequency-weighted device (NFWD).
ER - Earth leakage current
TC – Touch current
P - Patient leakage current
PA – Patient auxiliary current
TP – Total Patient current
PM - Patient leakage current with mains on the applied parts
MD - Measuring device
A - After humidity conditioning
B - Before humidity conditioning
1 - Switch closed or set to normal polarity
0 - Switch open or set to reversed polarity
NC - Normal condition
SFC - Single fault condition

Page 110 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.7 TABLE: leakage current (continued) P
Type of leakage current and test
condition (including single faults)
Supply
voltage
(V)
Supply
frequency
(Hz)
Measured
max. value
(μA) 1)
Remarks
Fig. 14 - Touch Current (TC) — — — Maximum allowed values:
100 μA NC; 500 μA SFC
TC, NC, B, S1=1, S7=1 2) 264 60 2 Pass (Limit = 100 uA)
TC, SFC, B, S1=0, S7=1 2) 264 60 1 Pass (Limit = 500 uA)
TC, SFC, B, S1=1, S7=0 2) 264 60 281 Pass (Limit = 500 uA)
TC, NC, A, S1=1, S7=1 2) 264 60 3 Pass (Limit = 100 uA)
TC, SFC, A, S1=0, S7=1 2) 264 60 2 Pass (Limit = 500 uA)
TC, SFC, A, S1=1, S7=0 2) 264 60 284 Pass (Limit = 500 uA)
TC, NC, B, S1=1, S7=1 3) 264 60 5 Pass (Limit = 100 uA)
TC, SFC, B, S1=0, S7=1 3) 264 60 2 Pass (Limit = 500 uA)
TC, SFC, B, S1=1, S7=0 3) 264 60 285 Pass (Limit = 500 uA)
TC, NC, A, S1=1, S7=1 3) 264 60 6 Pass (Limit = 100 uA)
TC, SFC, A, S1=0, S7=1 3) 264 60 3 Pass (Limit = 500 uA)
TC, SFC, A, S1=1, S7=0 3) 264 60 287 Pass (Limit = 500 uA)
Supplementary information:
- Measurements were taken for both AC and DC measurements shown are worst case with regards to
switches in the test setup (AC).
- Non-conductive parts of the enclosure contacted by the patient or operator are conducted with covering a
metal foil to be subject of this item.
1) The measured leakage currents did not exceed allowable limits. The measured value shows the maximum
value for combination of switches, S5 and S12.
2) The measurement was made with non-metallic and metallic accessible metal part (AC inlet, main S/W,
output connector, metal enclosure). The measurement value is shown by maximum.
3) The measurement was conducted with short circuit of the area (+16 Vdc).
The measured leakage currents did not exceed allowable limits for NC.
ER - Earth leakage current
TC – Touch current
P - Patient leakage current
PA – Patient auxiliary current
TP – Total Patient current
PM - Patient leakage current with mains on the applied parts
MD - Measuring device
A - After humidity conditioning
B - Before humidity conditioning
1 - Switch closed or set to normal polarity
0 - Switch open or set to reversed polarity
NC - Normal condition
SFC - Single fault condition

Page 111 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.7 TABLE: leakage current (continued) 4) P
Type of leakage current and test
condition (including single faults)
Supply
voltage
(V)
Supply
frequency
(Hz)
Measured
max. value
(μA) 1)
Remarks
Fig. 14 - Touch Current (TC) — — —
Maximum allowed values:
Non-frequency-weighted
device (NFWD)
TC, NC, B, S1=1, S7=1 2) 264 60 2 Pass (Limit = 10 mA)
TC, SFC, B, S1=0, S7=1 2) 264 60 1 Pass (Limit = 10 mA)
TC, SFC, B, S1=1, S7=0 2) 264 60 291 Pass (Limit = 10 mA)
TC, NC, A, S1=1, S7=1 2) 264 60 3 Pass (Limit = 10 mA)
TC, SFC, A, S1=0, S7=1 2) 264 60 2 Pass (Limit = 10 mA)
TC, SFC, A, S1=1, S7=0 2) 264 60 294 Pass (Limit = 10 mA)
TC, NC, B, S1=1, S7=1 3) 264 60 5 Pass (Limit = 10 mA)
TC, SFC, B, S1=0, S7=1 3) 264 60 2 Pass (Limit = 10 mA)
TC, SFC, B, S1=1, S7=0 3) 264 60 295 Pass (Limit = 10 mA)
TC, NC, A, S1=1, S7=1 3) 264 60 6 Pass (Limit = 10 mA)
TC, SFC, A, S1=0, S7=1 3) 264 60 3 Pass (Limit = 10 mA)
TC, SFC, A, S1=1, S7=0 3) 264 60 299 Pass (Limit = 10 mA)
Supplementary information:
- Measurements were taken for both AC and DC measurements shown are worst case with regards to
switches in the test setup (AC).
- Non-conductive parts of the enclosure contacted by the patient or operator are conducted with covering a
metal foil to be subject of this item.
1) The measured leakage currents did not exceed allowable limits. The measured value shows the maximum
value for combination of switches, S5 and S12.
2) The measurement was made with non-metallic and metallic accessible metal part (AC inlet, main S/W,
output connector, metal enclosure). The measurement value is shown by maximum.
3) The measurement was conducted with short circuit of the area (+16 Vdc).
The measured leakage currents did not exceed allowable limits for NC.
4) Testing was conducted with a non-frequency-weighted device (NFWD).
ER - Earth leakage current
TC – Touch current
P - Patient leakage current
PA – Patient auxiliary current
TP – Total Patient current
PM - Patient leakage current with mains on the applied parts
MD - Measuring device
A - After humidity conditioning
B - Before humidity conditioning
1 - Switch closed or set to normal polarity
0 - Switch open or set to reversed polarity
NC - Normal condition
SFC - Single fault condition

Page 112 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.8.3 TABLE: Dielectric strength test of solid insulating materials with safety
function – MEANS OF OPERATOR PROTECTION (MOOP) / MEANS OF PATIENT PROTECTION
(MOPP) 1)
P
Insulation under test
(area from insulation
diagram) 2)
Insulation Type
(1 or 2
MOOP/MOPP)
Reference Voltage A.C. test
voltages in V
r.m.s1
Dielectric
breakdown
after 1 minute
Yes/No2
PEAK WORKING
VOLTAGE (U)
V peak
PEAK WORKING
VOLTAGE (U)
V d.c.
A 1 MOOP 340 — 1500 No
B 1 MOOP 340 — 1500 No
B1 1 MOOP 340 — 1500 No
C 2 MOOP 363 — 3000 No
C1 1 MOOP 363 — 1532 No
C2 1 MOOP 363 — 1532 No
C3 2 MOOP 340 — 3000 No
C4 2 MOOP 363 — 3000 No
C5 3) 2 MOOP 363 — 3000 No
D 2 MOOP 340 — 3000 No
E 1 MOOP — 16 Vdc 3) No
Supplementary information:
1 Alternatively, per the Table (i.e., __dc), a d.c. test voltage equal to the peak value of the a.c. test voltage used.
2 A) Immediately after humidity treatment of 5.7, ME EQUIPMENT de-energized, B) after required sterilization PROCEDURE ,
ME EQUIPMENT de-energized, C) after reaching steady state operating temperature as during heating test of 11.1.1, and D)
after relevant tests of 11.6 (i.e., overflow, spillage, leakage, ingress of water, cleaning, disinfection, and sterilization).
1) The dielectric strength is tested for both before and after humidity conditioning and after fault condition
testing, and also after the mechanical strength testing.
2) Refer to the insulation diagram for each location.
3) Performed combining insulation tape 2 layers of 3 layers between live and secondary circuit.
4) Fault testing was conducted 24 Vdc and 16 Vdc to show no hazard between circuits, therefore no distances
were considered necessary. For the operator, The voltage was less than 42.4 Vpeak or 60 Vdc in which
performing voltage measurements in SFC.

Page 113 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.8.4.1 TABLE: Resistance to heat - Ball pressure test of thermoplastic parts P
Allowed impression diameter (mm) ................ :  2 mm 
Force (N).............................................................. : 20 
Part/material Test
temperature (C)
Impression
diameter (mm)
Enclosure/External insulating parts
1) Core cap of L2, L3, L4 and L5 125 1.3 mm
2) AC connector CN1, CN2/ Male 125 1.2 mm
2) AC connector CN1, CN2/ Female 125 1.2 mm
Insulating material supporting un-insulated Mains Parts
Supplementary information:
1) The test was conducted on one material as a representative since these are connectors having same
material. (See appended table 8.10), Type: 1500GN-30, Material: PBT
2) The test was conducted on one material as a representative since these are connectors having same
material. (See appended table 8.10), Type: 35313 3P(male), 35316 3P(female), Material: Nylon
8.9.2 TABLE: Short circuiting of each single one of the CREEPAGE DISTANCES and AIR
CLEARANCES for insulation in the MAINS PART between parts of opposite polarity
in lieu of complying with the required measurements in 8.9.4
N/A
Specific areas of circuits short-
circuited and test conditions
Test in lieu of
CREEPAGE
DISTANCE or AIR
CLEARANCE
1
HAZARDOUS SITUATION
observed (i.e., fire hazard,
shock hazard, explosion,
discharge of parts, etc.)?
Yes/No
Remarks
Supplementary information:
Note 1: AC - AIR CLEARANCE CD - CREEPAGE DISTANCE

Page 114 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.9.3.2 Table: Thermal cycling tests on one sample of insulating compound forming
solid insulation between conductive parts
N/A
Part Test 8.9.3.4 - Test duration and
temperature for 10 cycles after
which the sample was subjected
to Humidity Preconditioning per
Cl. 5.7
Dielectric
test voltage
Dielectric strength
test after humidity
preconditioning per
cl. 5.7 except for 48 h
only, Breakdown:
Yes/No
Crack or voids in
the insulating
compound: Yes/No
68 h at T1 ± 2 °C = ___°C 1
1 h at 25 °C ± 2 °C
2 h at 0 °C ± 2 °C
1 or more h at 25 °C ± 2 °C
Supplementary information:
1 T1 = 10 °C above the maximum temperature of relevant part determined per 11.1.1, or 85 °C, the higher of
the two. 10 °C not added to T1 when temperature measured by an embedded thermocouple. Used gradual
transition from one temperature to another.

Page 115 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.9.3.3 Table: Thermal cycling tests on one sample of cemented joint with other
insulating parts (see 8.9.3.3)
N/A
Part
tested
Sample Each test duration and temperature
Dielectric
test voltage
Dielectric strength test,
Breakdown: Yes/No
1 10 Cycles conducted of the
following:
1 - 68 h at T1 ± 2 °C = ___°C 1
2 - 1 h at 25 °C ± 2 °C
3 - 2 h at 0 °C ± 2 °C
4 - 1 or more h at 25 °C ± 2 °C
2 Humidity Conditioning per 5.7
3 Humidity Conditioning per 5.7
Supplementary information:
1 T1 = 10 °C above the maximum temperature of relevant part determined per 11.1.1, or 85 °C, the higher of
the two. 10 °C not added to T1 when temperature measured by an embedded thermocouple. Used gradual
transition from one temperature to another.

Page 116 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.10 TABLE: List of critical components P
Component/
Part No.
Manufacturer/
Trademark
Type No./model
No./
Technical data Standard No./,
Edition
Mark(s) &
Certificates of
conformity 1
Metal
Enclosure
Geo Sung CASE Metal
Min thickness:
1.5 mm
IEC 60601-1 Test in
equipment.
Appliance
Inlet / INLET
Schurter AG 6220 250 Vac, 10 A IEC 60320-1
UL 498
VDE
(40036853)
UL (E96454)
Gnd wre of
the mains
part
Korea KDK Co.,
Ltd.
1015 Max. 600 V
105 °C
UL 758 UL (E58071)
Main Switch /
S/W1
Everel Group
SPA
(trademark :
Signal Lux)
8206BG 250 V, 16(8) A/
125 V, 20 A
IEC 61058-1
UL 61058-1
ENEC
UL (E98133)
AC input part
Main Fuses in
Appliance
Inlet / F1, F2
ORISEL 55T T6.3 AH, 250 V IEC 60127-2
UL 248-1
VDE
UL (E126056)
AC connector
/ CN1, CN2
Molex 35156 3P
(Female)
35313 3P
(Male)
Nylon, V-2,
Max. 7 A,
250V, 105 °C
UL 1977 UL (E29179)
Mains wiring Korea KDK co.,
Ltd.
TEW Max. 600 V
105 °C, 16
AWG
C22.2 No. 127 CSA
(03425_0_00)
Varistor/ VA5
(Located after
main fuses)
Amotech INR20D681K Max Continuous
voltage: 420 V,
Max. surge
current: 6500 A
(8/20 μs)
IEC 61051-2
UL 1449
VDE
UL (E332687)
Y-Capacitor
/ C1, C2
Samwha SD 1000 pF
Min. 250 Vac
(Y1)
IEC 60384-14
UL 60384-14
FIMKO
UL (E97754)
X-Capacitor /
C3, C4
Pilkor PCX2 339 0.1 uF, 305 V
105 °C
IEC 60384-14
UL 1414
ENEC
UL (E165646)
Supplementary information:
1) An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses and Certificates
of Conformity for verification.

Page 117 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.10 TABLE: List of critical components (continued) P
Component/
Part No.
Manufacturer/
Trademark
Type No./model
No./
Technical data Standard No./,
Edition
Mark(s) &
Certificates of
conformity 1
AC input part (continued)
Line filter / L2 Yu shin
electronics
Co.
DEPS-9601 L2 130 °C
materials,
Toroidal type
Evaluated in the
equipment
None.
Coil LS Cable&
system Ltd.
UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Dong Yang UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Taihan Electric
Wire Co., ltd
UEW Polyurethane,
130 °C
UL 1446 UL (E109312)
Core cap Samyang Corp. 1500GN-30 PBT, 130 °C UL 94 UL (E121254)
Line filter / L3 Yu shin
electronics
Co.
DEPS-9601 L3 130 °C
materials,
Toroidal type
Evaluated in the
equipment
None.
Coil LS Cable&
system Ltd.
UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Dong Yang UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Taihan Electric
Wire Co., ltd
UEW Polyurethane,
130 °C
UL 1446 UL (E109312)
Core cap Samyang Corp. 1500GN-30 PBT, 130 °C UL 94 UL (E121254)
Varistor / VA1
(Located after
main fuses)
Amotech INR20D681K Max.
Continuous
voltage: 420 V,
Max. surge
current: 6500 A
(8/20 μs)
IEC 61051-2
UL 1449
VDE
UL (E332687)
Thermistor /
TH1
(Located after
main fuses)
Samkyung 5D-13 5 ohm at 25 °C Evaluated in the
equipment.
None
Discharge
resistor / R1
(Located after
main fuses)
ABCO 500V 3 W 470 kΩ Evaluated in the
equipment.
None
Supplementary information:
1) An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses and Certificates
of Conformity for verification.

Page 118 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.10 TABLE: List of critical components (continued) P
Component/
Part No.
Manufacturer/
Trademark
Type No./model
No./
Technical data Standard No./,
Edition
Mark(s) &
Certificates of
conformity 1
AC input part (continued)
Bridge diode /
BD1
Shindengen
Electric Mfg. Co.,
Ltd.
D10XB60 10 A, 600 V Evaluated in the
equipment.
None
Electrolytic
capacitor / C5
SAMYOUNG TLS 270 uF
Min. 450 Vac
105 °C
Evaluated in the
equipment.
None
POWER IC /
U1
Fairchild KA1M0565R 650 V
150 °C
Evaluated in the
equipment.
None
Transformer
/ T1
HJ Electronics DEPS9601 DI/RI, Class A Evaluated in the
equipment.
None
Bobbin Momentive
Specialty
Chemicals
GMBH
PF2736(a)(b) Phenolic,
150 °C
V-0, 0.81 mm
UL 94 UL (E61050)
TIW Young Chang
Silicon
STW-B Min. 130 °C,
0.45 Ø or 0.30
Ø
UL 1446 UL (E242198)
Insulation
tape
Duck Sung DTS-204 Polyester,
130 °C
UL 510 UL (E105147)
Teflon Tube Great Holding TFS+ PTFE, 150 °C UL 224 UL (E156256)
Bridging
capacitor /
C12
Samwha SD 2200 pF
Min. 250 Vac
(Y1)
IEC 60384-14
UL 60384-14
FIMKO
UL (E97754)
Inductor / L4 Yu Shin
Electronics
Co.
DEPS-9601 L4 130 °C
materials,
Toroidal type
Evaluated in the
equipment
None.
Coil LS Cable&
System Ltd.
UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Dong Yang UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Taihan Electric
Wire Co., Ltd
UEW Polyurethane,
130 °C
UL 1446 UL (E109312)
Supplementary information:
1) An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses and Certificates
of Conformity for verification.

Page 119 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.10 TABLE: List of critical components (continued) P
Component/
Part No.
Manufacturer/
Trademark
Type No./model
No./
Technical data Standard No./,
Edition
Mark(s) &
Certificates of
conformity 1
AC input part (continued)
Inductor / L5 Yu Shin
Electronics
Co.
DEPS-9601 L5 130 °C
materials,
Toroidal type
Evaluated in
the equipment
None.
Coil LS Cable&
System Ltd.
UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Dong Yang UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Taihan Electric
Wire Co., Ltd
UEW Polyurethane,
130 °C
UL 1446 UL (E109312)
Opto-coupler
/ PC1, PC2
COSMO CORP
ELECTRONIC
COMPONENTS
GROUP
TLP621 Int. cr: 8.0 mm
Ext. cr: 8.0 mm
DTI: 0.8 mm
IEC 60950-1
UL 1577
FIMKO
UL (E67349)
PCB Samwoo DEPS9601 V-1 or better.
Min. 105 °C
UL 796
UL 94
UL (E179629)
Supplementary information:
1) An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses and Certificates
of Conformity for verification.

Page 120 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.10 TABLE: List of critical components (continued) P
Component/
Part No.
Manufacturer/
Trademark
Type No./model
No./
Technical data Standard No./,
Edition
Mark(s) &
Certificates of
conformity 1
DC input part
DC Input
connector
SAM WOO
Electronics Co.,
Ltd.
SPP-1RG-302S-
BK-RNHC
10 A, 85 °C
PC
(Polycarbonate)
UL 1977 UL (E312221)
Inductor / L6 Yu Shin
Electronics
Co.
DEPS-9601 L6 130 °C
materials,
Toroidal type
Evaluated in the
equipment
None.
Coil LS Cable&
System Ltd.
UEW(B) Polyurethane,
130°C
UL 1446 UL (E84441)
Alt.) Dong Yang UEW(B) Polyurethane,
130°C
UL 1446 UL (E84441)
Alt.) Taihan Electric
Wire Co., Ltd
UEW Polyurethane,
130°C
UL 1446 UL (E109312)
Electrolytic
capacitor /
C24, C25
SAMYOUNG KMG 1000 uF
Min. 35 Vdc
105 °C
Evaluated in the
equipment.
None
DC-DC
converter / U4
NATIONAL LM2696S-ADJ 45 V, 3 A Evaluated in the
equipment
None.
Inductor / L7 Yu Shin
Electronics
Co.
DEPS-9601 L7 130 °C
materials,
Toroidal type
Evaluated in the
equipment
None.
Coil LS Cable&
System Ltd.
UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Dong Yang UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Taihan Electric
Wire Co., Ltd.
UEW Polyurethane,
130 °C
UL 1446 UL (E109312)
Electrolytic
capacitor /
C26, C27,
C28
SAMYOUNG KMG 1000 uF
Min. 25 Vdc
105 °C
Evaluated in the
equipment.
None
Supplementary information:
1) An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses and Certificates
of Conformity for verification.

Page 121 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.10 TABLE: List of critical components (continued) P
Component/
Part No.
Manufacturer/
Trademark
Type No./model
No./
Technical data Standard No./,
Edition
Mark(s) &
Certificates of
conformity 1
DC input part
Inductor / L8 Yu Shin
Electronics
Co.
DEPS-9601 L8 130 °C
materials,
Toroidal type
Evaluated in the
equipment
None.
Coil LS Cable&
System Ltd.
UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Dong Yang UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Taihan Electric
Wire Co., Ltd
UEW Polyurethane,
130 °C
UL 1446 UL (E109312)
PCB Samwoo DEPS9601 V-1 or better.
Min. 105 °C
UL 796
UL 94
UL (E179629)
Supplementary information:
1) An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses and Certificates
of Conformity for verification.

Page 122 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.10 b TABLE: List of identified components with HIGH INTEGRITY CHARACTERISTICS N/A
Component/
Part No.
Manufacturer/
Trademark
Type No./model
No./
Technical data Standard No./,
Edition
Mark(s) &
Certificates of
conformity 1
Supplementary information:
1) An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses and Certificates
of Conformity for verification.
8.11.3.5 TABLE: Cord anchorages N/A
Cord under test Mass of
equipment (kg)
Pull (N) Torque Nm) Remarks
Supplementary information:
8.11.3.6 TABLE: Cord guard N/A
Cord under test Test mass Measured
curvature
Remarks
Supplementary information:

Page 123 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
9.2.2.2 TABLE: Measurement of gap “a” according to Table 20 (ISO 13852: 1996) N/A
Part of body Allowable adult
gap1
, mm
Measured adult
gap, mm
Allowable children
gap1
, mm
Measured children
gap, mm
Body > 500 > 500
Head > 300 or < 120 > 300 or < 60
Leg > 180 > 180
Foot > 120 or < 35 > 120 or < 25
Toes > 50 > 50
Arm > 120 > 120
Hand, wrist, fist > 100 > 100
Finger > 25 or < 8 > 25 or < 4

Supplementary information: 1 In general, gaps for adults used, except when the device is specifically
designed for use with children, values for children applied.
9.2.3.2 TABLE: Over-travel End Stop Test N/A
ME EQUIPMENT end stop Test Condition (cycles, load, speed) Remarks
Supplementary information:
9.4.2.1 TABLE: Instability—overbalance in transport position N/A
ME EQUIPMENT
preparation
Test Condition (transport position) Remarks
Supplementary information:
9.4.2.2 TABLE: Instability—overbalance excluding transport position N/A
ME EQUIPMENT
preparation
Test Condition (excluding transport
position) Test either 5 ° incline and verify
Warning marking or 10 ° incline)
Remarks
Supplementary information:

Page 124 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
9.4.2.3 TABLE: Instability—overbalance from horizontal and vertical forces N/A
ME EQUIPMENT
preparation
Test Condition (force used, direction of
force, weight of equipment, location of
force)
Remarks
Supplementary information:
9.4.2.4.2 TABLE: Castors and wheels – Force for propulsion N/A
ME EQUIPMENT
preparation
Test Condition (force location and height) Remarks
Supplementary information:
9.4.2.4.3 TABLE: Castors and wheels – Movement over a threshold N/A
ME EQUIPMENT
preparation
Test Condition (speed of movement) Remarks
Supplementary information:
9.4.3.1 TABLE: Instability from unwanted lateral movement (including sliding) in
transport position
N/A
ME EQUIPMENT
Preparation
Test Condition (transport position,
working load, locking device(s), caster
position)
Remarks
Supplementary information:

Page 125 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
9.4.3.2 TABLE: Instability from unwanted lateral movement (including sliding)
excluding transport position
N/A
ME EQUIPMENT
Preparation
Test Condition (working load, locking
device(s), caster position, force, force
location, force direction)
Remarks
Supplementary information:
9.4.4 TABLE: Grips and other handling devices N/A
Clause and Name of Test Test Condition Remarks
Supplementary information:
9.7.5 TABLE: Pressure vessels N/A
Hydraulic,
Pneumatic or
Suitable Media
and Test
Pressure
Vessel Burst Permanent
Deformation Leaks Vessel fluid
substance Remarks
Supplementary Information:
9.8.3.2 TABLE: P ATIENT support/suspension system - Static forces N/A
ME EQUIPMENT part
or area Position Load Area Remarks
Supplementary Information:

Page 126 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
9.8.3.3 TABLE: Support/Suspension System – Dynamic forces due to loading from
persons
N/A
ME EQUIPMENT
part or area Position Safe Working
Load Area Remarks
Supplementary Information:
10.1.1 TABLE: Measurement of X - radiation N/A
Maximum allowable radiation pA/kg ( μSv/h) (mR/h) 36 (5 Sv/h) (0.5 mR/h)
Surface area under test
Surface no./ Description1
Measured Radiation,
pA/kg (μSv/h) (mR/h)
Remarks
1/ /
2/ /
3/ /
4/ /
5/ /
6/ /
7/ /
8/ /
9/ /
10/ /
Supplementary information: 1 Measurements made at a distance of 5 cm from any surface to which
OPERATOR (other than SERVICE PERSONNEL ) can gain access without a TOOL, is deliberately provided with
means of access, or is instructed to enter regardless of whether or not a TOOL is needed to gain access

Page 127 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
11.1.1 TABLE: Excessive temperatures in ME EQUIPMENT (continued) P
Model No. ................................................... : DEPS9601
Test ambient (C) ..................................... : 23.8
Test supply voltage/frequency (V/Hz)4 ... : 90 V / 60 Hz
Model
No.
Thermo-
couple
No.
Thermocouple location3
Max allowable
temperature1
from Table 22,
23 or 24 or RM
file for AP5 (C)
Max
measured
temperature2
,
(C) 1)
Remarks
AC input part
1 Body of Appliance inlet, INLET 85 59.0 Corrected the 40 °C
2 Body of AC connector, CN2 85 67.4 Corrected the 40 °C
3 Mains wiring (Live part) 105 70.7 Corrected the 40 °C
4 Coil of Line filter, L2 120 86.1 2), Corrected the 40 °C
5 Coil of Line filter, L3 120 95.6 2), Corrected the 40 °C
6 PCB near TH1 105 80.8 Corrected the 40 °C
7 Body of Electrolytic capacitor, C5 105 88.2 Corrected the 40 °C
8 Heatsink of power IC, U1 – 117.1 Corrected the 40 °C
9 Body of Bridge diode, BD1 – 99.0 Corrected the 40 °C
10 Coil of Transformer, T1 95 93.8 2), Corrected the 40 °C
11 Core of Transformer, T1 95 91.1 2), Corrected the 40 °C
12 Body opto-coupler, PC1 100 81.1 Corrected the 40 °C
13 Body opto-coupler, PC2 100 77.8 Corrected the 40 °C
14 Body of main switch, SW1 85 49.7 Corrected the 40 °C
15 Top of Metal enclosure hot spot 56 55.0 Corrected the 40 °C
16 Front of Metal enclosure hot spot 56 52.5 Corrected the 40 °C
Supplementary information:
1 Maximum allowable temperature on surfaces of test corner is 90 C
2 Max temperature determined in accordance with 11.1.3e)
3 When thermocouples used to determine temperature of windings, limits of Table 22 reduced by 10 °C.
4 Supply voltage:
- ME EQUIPMENT with heating elements - 110 % of the maximum RATED voltage;
- Motor operated ME EQUIPMENT - least favourable voltage between 90 % of the minimum RATED and 110 % of
the maximum RATED voltage. ME EQUIPMENT operated under normal load and normal DUTY CYCLE.
- Combined heating and motor operated and other ME EQUIPMENT - tested both at 110 % of the maximum
RATED voltage and at 90 % of the minimum RATED voltage.
5 APPLIED PARTS intended to supply heat to a PATIENT - See RISK MANAGEMENT FILE containing temperatures and clinical
effects. Also, see instructions for use.
Information from Risk Management, as applicable:
1) The measured temperature is corrected to 40 °C to determine the measured temperature T.
2) Temperature limit for transformers and inductors measured with thermocouple type K, reduced 10 if not
hotspot is found and measured, ref IEC 60601-1.

Page 128 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
11.1.1 TABLE: Excessive temperatures in ME EQUIPMENT (continued) P
Model No. ................................................... : DEPS9601
Test ambient (C) ..................................... : 23.9
Test supply voltage/frequency (V/Hz)4 ... : 264 V / 50 Hz
Model
No.
Thermo-
couple
No.
Thermocouple location3
Max allowable
temperature1
from Table 22,
23 or 24 or RM
file for AP5 (C)
Max
measured
temperature2
,
(C) 1)
Remarks
AC input part
1 Body of Appliance inlet, INLET 85 55.3 Corrected the 40 °C
2 Body of AC connector, CN2 85 61.9 Corrected the 40 °C
3 Mains wiring (Live part) 105 64.8 Corrected the 40 °C
4 Coil of Line filter, L2 120 67.1 2), Corrected the 40 °C
5 Coil of Line filter, L3 120 72.7 2), Corrected the 40 °C
6 PCB near TH1 105 67.8 Corrected the 40 °C
7 Body of Electrolytic capacitor, C5 105 77.7 Corrected the 40 °C
8 Heatsink of power IC, U1 – 104.1 Corrected the 40 °C
9 Body of Bridge diode, BD1 – 79.9 Corrected the 40 °C
10 Coil of Transformer, T1 95 92.4 2), Corrected the 40 °C
11 Core of Transformer, T1 95 89.5 2), Corrected the 40 °C
12 Body opto-coupler, PC1 100 78.8 Corrected the 40 °C
13 Body opto-coupler, PC2 100 74.8 Corrected the 40 °C
14 Body of main switch, SW1 85 58.8 Corrected the 40 °C
15 Top of Metal enclosure hot spot 56 53.7 Corrected the 40 °C
16 Front of Metal enclosure hot spot 56 51.2 Corrected the 40 °C
Supplementary information:
1 Maximum allowable temperature on surfaces of test corner is 90 C
2 Max temperature determined in accordance with 11.1.3e)
3 When thermocouples used to determine temperature of windings, limits of Table 22 reduced by 10 °C.
4 Supply voltage:
- ME EQUIPMENT with heating elements - 110 % of the maximum RATED voltage;
- Motor operated ME EQUIPMENT - least favourable voltage between 90 % of the minimum RATED and 110 % of
the maximum RATED voltage. ME EQUIPMENT operated under normal load and normal DUTY CYCLE.
- Combined heating and motor operated and other ME EQUIPMENT - tested both at 110 % of the maximum
RATED voltage and at 90 % of the minimum RATED voltage.
5 APPLIED PARTS intended to supply heat to a PATIENT - See RISK MANAGEMENT FILE containing temperatures and clinical
effects. Also, see instructions for use.
Information from Risk Management, as applicable:
1) The measured temperature is corrected to 40 °C to determine the measured temperature T.
2) Temperature limit for transformers and inductors measured with thermocouple type K, reduced 10 if not
hotspot is found and measured, ref IEC 60601-1.

Page 129 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
11.2.2.1 TABLE: Alternative method to 11.2.2.1 a) 5) to determine existence of an
ignition source
N/A
Areas where sparking might cause ignition: Remarks
1.
2.
3.
4.
5.
6.
Materials of the parts between which sparks could occur (Composition,
Grade Designation, Manufacturer):
Remarks
1.
2.
3.
4.
5.
6.
Test parameters selected representing worst case conditions for ME
EQUIPMENT:
Remarks
Oxygen concentration (%) ................ :
Fuel ...................................................... :
Current (A) .......................................... :
Voltage (V) ........................................... :
Capacitance (F) ................................ :
Inductance or resistance (h or ) .... :
No. of trials (300 Min)......................... :
Sparks resulted in ignition (Yes/No) :
Supplementary information: Test procedure of 11.2.2.1 a) 5) & Figs 35-37 used for tests. For circuits not in
Figs 35-37, test voltage or current set at 3 times the worst case values with other parameters set at worst case
values to determine if ignition can occur.
Information from Risk Management, as applicable:

Page 130 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
11.6.1 TABLE: overflow, spillage, leakage, ingress of water, cleaning, disinfection,
sterilization, compatibility with substances
N/A
Clause / Test Name Test Condition Part under test Remarks
Supplementary information:
Information from Risk Management, as applicable:
13.1.2 TABLE: measurement of power or energy dissipation in parts & components to
waive SINGLE FAULT CONDITIONS in 4.7, 8.1 b), 8.7.2, and 13.2.2 relative to
emission of flames, molten metal, or ignitable substances
N/A
Power dissipated less than (W) ............................... : 15
Energy dissipated less than (J) ............................... : 900
Part or component
tested
Measured power
dissipated (W)
Calculated energy
dissipated (J)
SINGLE FAULT CONDITIONS
waived (Yes/No)
Remarks
– – – – –
Supplementary information:

Page 131 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
13.2 TABLE: SINGLE FAULT CONDITIONS in accordance with 13.2.2 to 13.2.13, inclusive P
Clause
No. Description of SINGLE FAULT CONDITION Results observed
H AZARDOUS
SITUATION
(Yes/No)
13.2.2 Electrical SINGLE FAULT CONDITIONS per Clause 8.1: — —
The following testing has been performed according to additional leakage current test in single
fault conditions.
Short circuit:
+ 16 Vdc output to accessible metal enclosure
Input voltage: 264 V
Input current: 0.07 A
Test time: 10 min
All output shut downed
immediately.
No hazard.
NO
Supplementary information:
1 Test with short-circuited capacitor not performed when motor provided with a capacitor complying with IEC 60252-1 and the ME
EQUIPMENT not intended for unattended use including automatic or remote control. See Attachment # and appended Table 8.10.
Information from Risk Management, as applicable:

Page 132 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
13.2 TABLE: SINGLE FAULT CONDITIONS in accordance with 13.2.2 to 13.2.13, inclusive P
Clause
No. Description of SINGLE FAULT CONDITION Results observed
H AZARDOUS
SITUATION
(Yes/No)
13.2.2 Electrical SINGLE FAULT CONDITIONS per Clause 8.1:
(continued)
— —
Short circuit
C13
Input: 264 V
Test time: 10 min
Unit shut down immediately.
No component damaged.
Final input current was 0.02 A
No hazard.
NO
Short circuit
PC2 (pin 1 –2)
Input voltage: 264 V
Test time: 10 min
Normal operated.
Final input current: 0.43 A
No component damaged.
No hazard.
NO
Short circuit
PC2 (pin 3 –4)
Input: 264 V
Test time: 10 min
Unit shut down immediately.
No component damaged.
Final input current was 0.02 A
No hazard.
NO
Short circuit
PC1 (pin 1 –2)
Input: 264 V
Test time: 10 min
Unit shut down immediately.
No component damaged.
Final input current was 0.02 A
No hazard.
NO
Short circuit
PC1 (pin 3 –4)
Input: 264 V
Test time: 10 min
Unit shut down immediately.
No component damaged.
Final input current was 0.02 A
No hazard.
NO
Supplementary information:
1 Test with short-circuited capacitor not performed when motor provided with a capacitor complying with IEC 60252-1 and the ME
EQUIPMENT not intended for unattended use including automatic or remote control. See Attachment # and appended Table 8.10.
Information from Risk Management, as applicable:

Page 133 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
13.2 TABLE: SINGLE FAULT CONDITIONS in accordance with 13.2.2 to 13.2.13, inclusive P
Clause
No. Description of SINGLE FAULT CONDITION Results observed
H AZARDOUS
SITUATION
(Yes/No)
13.2.2 Electrical SINGLE FAULT CONDITIONS per Clause 8.1:
(continued)
— —
Short circuit
C8
Input: 264 V
Test time: 10 min
Unit shut down immediately.
No component damaged.
Final input current was 0.02 A
No hazard.
NO
Short circuit
C5
Input: 264 V
Test time: 10 min
Unit shut down immediately.
F1, F2 opened, U1
component damaged.
No hazard. 1)
NO
Short circuit :
U4 (pin 1 – 2)
Input voltage: 24 V
Test time: 10 min
Unit shut down immediately.
No hazard.
NO
Short circuit
U1 (pin 1 – 4)
Input: 264 V
Test time: 10 min
Unit shut down immediately.
No component damaged.
Final input current was 0.02 A
No hazard.
NO
Short circuit
T1 (pin 7, 8, 9 –10, 11, 12)
Input: 264 V
Test time: 10 min
Unit shut down immediately.
No component damaged.
Final input current was 0.02 A
No hazard.
NO
15.5.1.3) Overload:
+16 Vdc o/p 2)
Input: 264 V
Test time: 4 h 20 min
DC output overload: 3.60 A
T1 winding temperature
stabilized at 83.1 °C.
Ambient: 23.6 °C.
No hazard
NO
Supplementary information:
1 Test with short-circuited capacitor not performed when motor provided with a capacitor complying with IEC 60252-1 and the ME
EQUIPMENT not intended for unattended use including automatic or remote control. See Attachment # and appended Table 8.10.
Information from Risk Management, as applicable:
1) The Fuses, F1 and F2 in appliance inlet when reached more than times 2.1 of fuse rating.
2) Overload test condition: Output DC of the PSU is individually loaded to result in the maximum heating
effect of the transformer. The output load current is increased by 5 percent. When steady thermal conditions
are again established, the load is again increased by 5 percent to output load current. These steps are
continued until the point just before fold back.

Page 134 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
13.2 TABLE: SINGLE FAULT CONDITIONS in accordance with 13.2.2 to 13.2.13, inclusive P
Clause
No. Description of SINGLE FAULT CONDITION Results observed
H AZARDOUS
SITUATION
(Yes/No)
13.2.3 Overheating of transformers per Clause 15.5: — —
See appended table 15.5.1.3
13.2.4 Failure of THERMOSTATS according to 13.2.13 &
15.4.2, overloading - THERMOSTATS short circuited
or interrupted, the less favourable of the two:
— —
No thermostats in the equipment.
13.2.5 Failure of temperature limiting devices
according to 13.2.13 & 15.4.2, overloading,
THERMOSTATS short circuited or interrupted, the
less favourable of the two:
— —
No temperature limiting device.
13.2.6 Leakage of liquid - RISK MANAGEMENT FILE
examined to determine the appropriate test
conditions (sealed rechargeable batteries
exempted)
— —
Not applicable.
13.2.7 Impairment of cooling that could result in a
HAZARD using test method of 11.1:
— —
Single ventilation fans locked consecutively
Ventilation openings on top and sides impaired
by covering openings on top of ENCLOSURE or
positioning of ME EQUIPMENT against walls
All openings blocked.
Input voltage: 90 V 1)
Input current: 1.07 A
Test time: 1 h 4 min
Normal operated.
Temperature stabilized as
following
Transformer T1 coil: 94.5 °C
Ambient: 23.4 °C
No hazard.
NO
Simulated blocking of filters
Flow of a cooling agent interrupted
Supplementary information:
1 Test with short-circuited capacitor not performed when motor provided with a capacitor complying with IEC 60252-1 and the ME
EQUIPMENT not intended for unattended use including automatic or remote control. See Attachment # and appended Table 8.10.
Information from Risk Management, as applicable:
1) The measurement results were considered worst case, since the measurement result was higher at 90 V~
range than at 264 V~ of rated voltage.

Page 135 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
13.2 TABLE: SINGLE FAULT CONDITIONS in accordance with 13.2.2 to 13.2.13, inclusive P
Clause
No. Description of SINGLE FAULT CONDITION Results observed
H AZARDOUS
SITUATION
(Yes/No)

13.2.8 Locking of moving parts – Only one part locked
at a time – Also see 13.2.10 below:
— —
Not applicable N/A
13.2.9 Interruption and short circuiting of motor
capacitors – Motor capacitors short & open
circuited 1 – Also see 13.10
— —
No motor in the equipment. V measured = N/A
V measured =
13.2.10 Additional test criteria for motor operated ME
EQUIPMENT in 13.2.8 &13.2.9:
— —
For every test in SINGLE FAULT CONDITION of 13.2.8
and 13.2.9, motor-operated EQUIPMENT stared
from COLD CONDITION at RATED voltage or upper
limit of RATED voltage range for specified time:
Not applicable N/A
Temperatures of windings determined at the end
of specified test periods or at the instant of
operation of fuses, THERMAL CUT-OUTS, motor
protective devices
Not applicable N/A
Temperatures measured as specified in 11.1.3 d) Not applicable N/A
Temperatures did not exceed limits of Table 26 Not applicable N/A
13.2.11 Failures of components in me equipment used
in conjunction with oxygen rich environments:
— —
Not applicable N/A
13.2.12 Failure of parts that might result in a mechanical
hazard (See 9 & 15.3):
— —
Not applicable N/A
Supplementary information:
1 Test with short-circuited capacitor not performed when motor provided with a capacitor complying with IEC 60252-1 and the ME
EQUIPMENT not intended for unattended use including automatic or remote control. See Attachment # and appended Table 8.10.
Information from Risk Management, as applicable:

Page 136 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
15.3 TABLE: Mechanical Strength tests 1) N/A
Clause Name of Test Test conditions Observed results/Remarks
15.3.2 Push Test Force = 250 N ± 10 N for 5 s
15.3.3 Impact Test Steel ball (50 mm in dia.,
500 g ± 25 g) falling from a 1.3 m
15.3.4.1 Drop Test (hand-held) Free fall height (m) =
15.3.4.2 Drop Test (portable) Drop height (cm) =
15.3.5 Rough handling test Travel speed (m/s) =
15.3.6 Mould Stress Relief 7 h in oven at temperature (°C) =
Supplementary information: 1) As applicable, Push, Impact, Drop, Mould Stress Relief and Rough
Handling Tests (delete not applicable rows).
The equipment is a power supply unit. To be additionally evaluated in the end product.
15.4.6 TABLE: actuating parts of controls of ME EQUIPMENT – torque & axial pull tests N/A
Rotating control
under test
Gripping diameter
“d” of control
knob (mm)1
Torque from
Table 30 (Nm)
Axial force
applied
(N)
Unacceptable
RISK occurred
Yes/No
Remarks
Supplementary information: 1 Gripping diameter (d) is the maximum width of a control knob regardless of its
shape (e.g. control knob with pointer)

Page 137 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
15.5.1.2 TABLE: transformer short circuit test short-circuit applied at end of windings
or at the first point that could be short circuited under SINGLE FAULT CONDITION
P
Primary voltage (most adverse value from 90 % to 110 % of RATED voltage)(V)1
...................................................................................................................................
:
—
R ATED input frequency (Hz)
...................................................................................................................................
:
—
Winding
tested
Class of
insulation
(A, B, E, F,
or H)
Type of
protective device
(fuse, circuit
breaker) /Ratings
Protective
device
operated
Yes/No
Time to THERMAL
STABILITY (when
protective device
did not
operate)(Min)
Maximum
allowed
temp from
Table 31
(ºC)
Maximum
winding
temp
measured
(ºC)
Ambient
(ºC)
Supplementary information:
1 Loads on other windings between no load and their NORMAL USE load. Short-circuit applied at end of
windings or at the first point that could be short circuited under SINGLE FAULT CONDITION .
1) See appended table 13.2 of which results are for switching transformers, T1
15.5.1.3 TABLE: transformer overload test – conducted only when protective device
under short-circuit test operated
P
Primary voltage, most adverse value between 90 % to 110 % of RATED voltage (V)1 .. :
R ATED input frequency (Hz) ................................................................................................. :
Test current just below minimum current that would activate protective device &
achieve THERMAL STABILITY under method a) (A) ............................................................... :
Test current based on Table 32 when protective device that operated under method a)
is external to transformer, and it was shunted (A) .......................................................... :
Winding tested
Class of
insulation
(A, B, E, F, H)
Type of protective device
used (fuse, circuit
breaker)/Ratings
Maximum allowed
temp from
Table 31 (ºC)
Maximum
winding temp
measured (ºC)
Ambient
(ºC)
Supplementary information:
1 Loads on other windings between no load and their NORMAL USE load.
Time durations: - IEC 60127-1 fuse: 30 min at current from Table 32.
Non IEC 60127-1 fuse: 30 min at the current based on characteristics supplied by fuse manufacturer, specifically, 30 min
clearing-time current. When no 30 min clearing-time current data available, test current from Table 32 used until THERMAL
STABILITY achieved.
- Other types of protective devices: until THERMAL STABILITY achieved at a current just below minimum current operating the
protective device in a). This portion concluded at specified time or when a second protective device opened.
1) See appended table 13.2 of which results are for switching transformers, T1

Page 138 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
15.5.2 TABLE: Transformer dielectric strength after humidity preconditioning of 5.7 N/A
Transformer
Model/Type/ Part
No
Test voltage applied between Test
voltage,
(V)
Test
frequency
(Hz)
Breakdown
Yes/No
Deterioration
Yes/No
Primary & secondary windings
Primary winding & frame
Secondary winding & frame
Supplementary information: Tests conducted under the conditions of 11.1, in ME EQUIPMENT or under
simulated conditions on the bench. See Clause 15.5.2 for test parameters & other details
16.6.1 TABLE: LEAKAGE CURRENTS in ME SYSTEM _ TOUCH CURRENT MEASUREMENTS N/A
Specific area where TOUCH
CURRENT measured (i.e., from
or between parts of ME SYSTEM
within PATIENT ENVIRONMENT)
Allowable
TOUCH CURRENT
in NORMAL
CONDITION (A)
Measured
TOUCH CURRENT
in NORMAL
CONDITION (A)
Allowable TOUCH CURRENT
in event of interruption of
PROTECTIVE EARTH
CONDUCTOR, (A)
Measured TOUCH
CURRENT in event of
interruption of
PROTECTIVE EARTH
CONDUCTOR, (A)
100 500
Supplementary information:
SP TABLE: Additional or special tests conducted N/A
Clause and Name of Test Test type and condition Observed results
Supplementary information:
== End of Main test report ==

Attachment 1
Pictures of equipment

Attachment 1
Pictures of equipment
Page 1 of 4
Report No.: 269183
< Overall view >
< Bottom view >

Attachment 1
Pictures of equipment
Page 2 of 4
Report No.: 269183
< Front view >
< Inner view >

Attachment 1
Pictures of equipment
Page 3 of 4
Report No.: 269183
< Protective earth >
< Top of PCB >

Attachment 1
Pictures of equipment
Page 4 of 4
Report No.: 269183
< Bottom of PCB >

Attachment 2
National deviations

IEC 60601-1: 2005 - Page 1 of 23
Attachment 2
National Deviations
Report No. 269183
APPENDIX: National Deviations
ATTACHMENT TO TEST REPORT IEC 60601-1 3 rd edition
CA - CANADIAN NATIONAL DIFFERENCES to
CAN/CSA-C22.2 No. 60601-1:08
Differences according to ................ : Canadian National standard: CAN/CSA-C22.2 No. 60601-1:08
Attachment Form No. ..................... : CA_ND_IEC60601_1G
Attachment Originator.................... : CSA International
Master Attachment ......................... : 2010-12 (Last modified date 2008-10-27)
Copyright © 2010 IEC System for Conformity Testing and Certification of Electrical Equipment (IECEE), Geneva, Switzerland. All
rights reserved.
CANADIAN (CA) National deviations - IEC 60601-1 3
rd edition ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
EXPLANATION FOR ABBREVIATIONS
P = Pass, F = Fail, N/E = Not Evaluated, N/A = Not applicable; placed in the column to the right
CA - Canadian National Differences as per CAN/CSA-C22.2 No. 60601-1:08
1 Scope, object and related documents ---
1.1 Scope ---
This standard applies to the BASIC SAFETY and
ESSENTIAL PERFORMANCE of MEDICAL ELECTRICAL
EQUIPMENT and MEDICAL ELECTRICAL SYSTEMS
designed to be installed in accordance with the
Canadian Electrical Code (CEC), Part I, CSA C22.1;
CAN/CSA-C22.2 No. 0; and CAN/CSA-Z32.
Considered. P
NOTE 1A: In the IEC 60601 standards series adopted for use in
Canada, the Canadian-particular standards may modify, replace,
or delete requirements contained in this standard as appropriate
for the particular ME EQUIPMENT and ME SYSTEMS under
consideration, and may add other BASIC SAFETY and
ESSENTIAL PERFORMANCE requirements .
---
1.3 Collateral standards ---
Applicable Canadian collateral standards become
normative at the date of their publication and apply
together with this standard.
No collateral standards applicable. N/A
NOTE 1: When evaluating compliance with CAN/CSA-C22.2 No.
60601-1, it is permissible to assess independently compliance
with the adopted Canadian collateral standards.
---
1.4 Particular standards ---
A requirement of a Canadian-particular safety
standard takes precedence over this standard.
No particular standards applicable. N/A
3 Terminology and definitions ---
3.41 HIGH VOLTAGE ---
any voltage above 750 V, 1 050 V peak, as defined in
the Canadian Electrical Code (CEC), Part I
No high voltages. N/A
4 General requirements ---

IEC 60601-1: 2005 - Page 2 of 23
Attachment 2
National Deviations
Report No. 269183
CANADIAN (CA) National deviations - IEC 60601-1 3
rd edition ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
EXPLANATION FOR ABBREVIATIONS
P = Pass, F = Fail, N/E = Not Evaluated, N/A = Not applicable; placed in the column to the right
4.8 Components of ME EQUIPMENT ---
a) the applicable safety requirements of a relevant
CSA, IEC, or ISO standard; or
See appended Table 8.10 in main
test report No. 269183.
P
NOTE 1: For the components, it is not necessary to carry out
identical or equivalent tests already performed to check
compliance with the component standard.
---
b) where there is no relevant CSA, IEC, or ISO
standard, the requirements of this standard have to
be applied
See appended Table 8.10 in main
test report No. 269183.
P
NOTE 2: If there are neither requirements in this standard nor in a
CSA, IEC, or ISO standard, any other applicable source (e.g.,
standards for other types of devices, national standards) could be
used to demonstrate compliance with the RISK MANAGEMENT
PROCESS.
---
4.10.2 SUPPLY MAINS for ME EQUIPMENT and ME
SYSTEMS
----
and shall be in accordance with the Canadian
Electrical Code (CEC), Part I, CSA C22.1:
The equipment is power supply
unit.
To be evaluated in the end product.
N/A
7 ME EQUIPMENT identification, marking and
documents
---
7.7.1 to
7.7.5
and shall be in accordance with the Canadian
Electrical Code (CEC), Part I, CSA C22.1
The equipment is power supply
unit.
To be evaluated in the end product.
N/A
A PROTECTIVE EARTH CONDUCTOR or a
PROTECTIVE EARTH CONNECTION or insulation
shall be identified by either green or green and yellow
colour. Colours of neutral and POWER SUPPLY
CORD conductors shall be in accordance with the
Canadian Electrical Code (CEC), Part I, CSA C22.2
No. 21, and CSA C22.2 No. 49………….:
N/A
8 Protection against electrical HAZARDS from ME
EQUIPMENT
---
8.7.3 Allowable values ---
Allowable values shall be in accordance with the
Canadian Electrical Code (CEC), Part I, CSA C22.1.
The equipment is power supply
unit.
To be evaluated in the end product.
N/A
8.11.3 POWER SUPPLY CORDS ---
8.11.3.2 Types ---
a) The MAINS PLUG of non-PERMANENTLY
INSTALLED EQUIPMENT shall be
---
i) if molded-on type, hospital grade mains plug
complying with CSA C22.2 No. 21;………………..…:
The equipment is power supply
unit.
To be evaluated in the end product.
N/A

IEC 60601-1: 2005 - Page 3 of 23
Attachment 2
National Deviations
Report No. 269183
CANADIAN (CA) National deviations - IEC 60601-1 3
rd edition ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
EXPLANATION FOR ABBREVIATIONS
P = Pass, F = Fail, N/E = Not Evaluated, N/A = Not applicable; placed in the column to the right
ii) hospital grade disassembly attachment plug type
complying with CSA C22.2 No. 42; or………………..:
N/A
iii) Class II equipment having fuses on the line
side/sides and neutral and may use a non-polarized
attachment plug or a polarized attachment plug —
CSA configuration type 1-15P shall be required and
shall meet all applicable requirements in CSA C22.2
No. 21 and CSA C22.2 No. 42. Where a polarized
attachment plug is used, the POWER SUPPLY CORD
shall be connected to the wiring of the EQUIPMENT on
the ungrounded side of the line when any of the
following devices are used in the primary circuit::
Class I equipment. N/A
1- the centre contact of an Edison base
lampholder;
N/A
2- a single pole switch; N/A
3- an automatic control with a marked off
position;
N/A
4- a solitary fuse/fuse holder; or N/A
5- any other single pole overcurrent
protective device
N/A
b) Detachable POWER SUPPLY CORD for non-
PERMANENTLY INSTALLED EQUIPMENT (cord-
connected equipment) shall be of a type that
---
i) can be shown to be unlikely to become detached
accidentally, unless it can be shown that detachment
will not constitute a safety HAZARD to a PATIENT or
OPERATOR;
Accidentally detachment does not
constitute safety hazards.
N/A
ii) can be shown that the impedance of the earth
(ground) circuit contacts will not constitute a safety
HAZARD to a PATIENT or OPERATOR; and
The equipment is power supply
unit.
To be evaluated in the end product.
N/A
iii) has a terminal configuration or other
constructional feature that will minimize the
possibility of its replacement by a detachable
POWER SUPPLY CORD which could create a
HAZARDOUS SITUATION
The equipment is power supply
unit.
To be evaluated in the end product.
N/A
c) A detachable POWER SUPPLY CORD shall ---
i) comply with the applicable requirements of CSA
C22.2 No. 21; and………………………………………:
The equipment is power supply
unit.
To be evaluated in the end product.
N/A
ii) not be smaller than No. 18 AWG, and the
mechanical serviceability shall be not less than…….:
The equipment is power supply
unit.
To be evaluated in the end product.
N/A

IEC 60601-1: 2005 - Page 4 of 23
Attachment 2
National Deviations
Report No. 269183
CANADIAN (CA) National deviations - IEC 60601-1 3
rd edition ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
EXPLANATION FOR ABBREVIATIONS
P = Pass, F = Fail, N/E = Not Evaluated, N/A = Not applicable; placed in the column to the right
1) Type SJ or equivalent for mobile or
exposed to abuse ME EQUIPMENT; and…..:
The equipment is power supply
unit.
To be evaluated in the end product.
N/A
2) Type SV or equivalent for ME
EQUIPMENT not exposed to abuse (or Type
HPN if required because of temperature)…..:
The equipment is power supply
unit.
To be evaluated in the end product.
N/A
NOTE 1A: See CSA C22.2 No. 49 for requirements on the cord
types mentioned in Sub-item 2). ---
d) Power supply cords shall meet the requirements
of the Canadian Electrical Code, Part I, as
applicable………………………………………………..:
The equipment is power supply
unit.
To be evaluated in the end product.
N/A
Connecting cords between equipment parts shall
meet the requirements of the Canadian Electrical
Code, Part I, as applicable……………………………..:
No interconnecting cords between
equipment parts.
N/A
8.11.5 Mains fuses and OVER-CURRENT RELEASES ---
Mains fuses and OVER-CURRENT RELEASES shall
be in accordance with the Canadian Electrical Code
(CEC), Part I, CSA C22.1………………………………:
See appended Table 8.10 in main
test report No. 269183.
P
9 Protection against MECHANICAL HAZARDS of
ME EQUIPMENT and ME SYSTEMS
---
9.7.5 Pressure vessels ---
Pressure vessels shall comply with the requirements
of CSA B51, as applicable……………………………..:
No pressure vessels. N/A
9.7.7 Pressure-relief device ---
A pressure-relief device shall also comply as
applicable to the requirements of ASME PTC 25 or
equivalent Canadian requirements……………………:
N/A
15 Construction of ME EQUIPMENT ---
15.4.1 Construction of connectors ---
bA) The point of connection of gas cylinders to
EQUIPMENT shall be gas specific and clearly
identified so that errors are avoided when a
replacement is made. Medical gas inlet connectors
on EQUIPMENT shall be
---
i) gas specific, yoke type, or nut and nipple type valve
connections complying with CGA V-1 for pressures
over 1 380 kPa (200 psi); or………………:
No gas connections. N/A
ii) DISS type complying with CGA V-5 for pressures 1
380 kPa (200 psi) or less and configured to permit
the supply of medical gases from low-pressure
connecting assemblies complying with CAN/CSA-
Z5359…………………………………………………….:
N/A

IEC 60601-1: 2005 - Page 5 of 23
Attachment 2
National Deviations
Report No. 269183
CANADIAN (CA) National deviations - IEC 60601-1 3
rd edition ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
EXPLANATION FOR ABBREVIATIONS
P = Pass, F = Fail, N/E = Not Evaluated, N/A = Not applicable; placed in the column to the right
NOTE 1A: Users of this standard should consult the CSA
Z305 series of standards, CAN/CSA-Z9170-1, CAN/CSA-
Z9170-2, CAN/CSA-Z10524, and CAN/CSA-Z15002 for
further information regarding inlet connectors; ISO 407 for

requirements addressing yoke-type valve connections;
and ISO 32 for colour coding.
---
15.4.8 Internal wiring of ME EQUIPMENT ---
Internal wiring of ME EQUIPMENT shall be in
accordance with the Canadian Electrical Code
(CEC), Part I, CSA C22.1………………………………:
Considered, See appended Table
8.10 in main test report No.
269183.
P
16 ME SYSTEMS ---
16.1 General requirements for the ME SYSTEMS ---
An ME SYSTEM shall provide ---
- within the PATIENT ENVIRONMENT, the level of
safety equivalent to ME EQUIPMENT complying with
this standard; and
N/A
- outside the PATIENT ENVIRONMENT, the level of
safety equivalent to equipment complying with their
respective CSA, IEC, or ISO safety standards
N/A
Non-ME EQUIPMENT, when used in an ME
SYSTEM, shall comply with CSA, IEC, or ISO safety
standards that are relevant to that equipment.
N/A
16.9.2.1 MULTIPLE SOCKET OUTLET ---
c) The MULTIPLE SOCKET-OUTLET shall comply
with the requirements of CSA C22.2 No. 42, CSA
C22.2 No. 49, and the following requirements………:
N/A
- The separating transformer shall comply with the
requirements of CAN/CSA-E61558-2-1 with a rated
output not exceeding
---
- 1 kVA for single-phase transformers; and N/A
- 5 kVA for polyphase transformers
The separating transformer shall also have a degree
of protection not exceeding IPX4.
N/A

IEC 60601-1: 2005 - Page 6 of 23
Attachment 2
National Deviations
Report No. 269183
ATTACHMENT TO TEST REPORT IEC 60601-1
JAPAN NATIONAL DIFFERENCES
Medical electrical equipment - Part 1: General requirements for basic safety and essential performance
Differences according to ............... : JIS T0601-1:2012 (IEC 60601-1:2005 Ed. 3 (MOD))
Attachment Form No...................... : JP_ND_IEC60601_1E
Attachment Originator ................... : TÜV Rheinland Japan Ltd.
Master Attachment ......................... : 2013-02 (Last modified date 2013-01-28)
Copyright © 2013 IEC System for Conformity Testing and Certification of Electrical Equipment
(IECEE), Geneva, Switzerland. All rights reserved.
IEC60601_1E - ATTACHMENT
Clause Requirement + Test Result – Remark0 Verdict
National Differences - Japan
1.1 At the end, add the following:
JIS T0601-1:1999 is applicable until
2017.05.31.
P
1.3 In NOTE 3, add the following:
In Japan, to check the concerned JIS standard
is required.
P
1.4 At the end of NOTE, add the following:
In Japan, application of the concerned JIS
standard(s) is required.
P
2 Except the part of the first paragraph, Attention
and NOTE, replace the existing part listing
standards with the following, and apply these
properly in the following clauses if any:
JIS B7761-3, Hand-transmitted vibration-Part
3: General requirements for measurement and
evaluation
NOTE: ISO 5349-1, Mechanical vibration - Measurement
and evaluation of human exposure to hand-transmitted
vibration - Part 1: General requirements (IDT)
JIS B9707, Safety of machinery-Safety
distances to prevent danger zones being
reached by the upper limbs
NOTE: ISO 13852, Safety of machinery - Safety distances
to prevent danger zones being reached by the upper limbs
(IDT)
JIS B9711, Safety of machinery-Minimum gaps
to avoid crushing of parts of the human body
NOTE: ISO 13854, Safety of machinery - Minimum gaps to
avoid crushing of parts of the human body (IDT)
JIS C0445, Identification of equipment
terminals and of terminations of certain
designated conductors, including general rules
for an alphanumeric system
NOTE: IEC 60445, Basic and safety principles for man-
machine interface, marking and identification -
Identification of equipment terminals and of terminations of
certain designated conductors, including general rules for
an alphanumeric system (IDT)
The equipment is power
supply unit.
To be evaluated in the end
product.
P

IEC 60601-1: 2005 - Page 7 of 23
Attachment 2
National Deviations
Report No. 269183
IEC60601_1E - ATTACHMENT
Clause Requirement + Test Result – Remark0 Verdict
2 JIS C0447, Man-machine interface (MMI) -
Actuating principles
NOTE: IEC 60447, Basic and safety principles for man-
machine interface, marking and identification - Actuating
principles (IDT)
JIS C0920:2003, Degrees of protection
provided by enclosures (IP Code)
NOTE: IEC 60529:2001, Degrees of protection provided by
enclosures (IP Code) (IDT)
JIS C1509-1, Electroacoustitcs - Sound level
meters- Part 1: Specifications
NOTE: IEC 61672-1, Electroacoustics - Sound level
meters - Part 1: Specifications (IDT)
JIS C1509-2, Electroacoustics -Sound level
meters - Part 2: Pattern evaluation tests
NOTE: IEC 61672-2, Electroacoustics - Sound level
meters - Part 2: Pattern evaluation tests (IDT)
JIS C2134, Method for the determination of the
proof and the comparative tracking indices of
solid insulating materials
NOTE: IEC 60112, Method for the determination of the
proof and the comparative tracking indices of solid
insulating materials (IDT)
JIS C3301:2000, Rubber insulated flexible
cords
NOTE: IEC 60245-4:1994, Rubber insulated cables of
rated voltages up to and including 450/750 V - Part 4:
Cords and flexible cables, Amendment 1:1997 (NEQ)
JIS C3306:2000, Polyvinyl chloride insulated
flexible cords
NOTE: IEC 60227-5:1997, Polyvinyl chloride insulated
cables of rated voltages up to and including 450/750 V -
Part 5: Flexible cables (cords) (NEQ)
JIS C4003, Electrical insulation-Thermal
evaluation and designation
NITE: IEC 60085, Electrical insulation - Thermal evaluation
and designation (MOD)
JIS C5101-14:2009, Fixed capacitors for use in
electronic equipment - Part 14: Sectional
specification: Fixed capacitors for
electromagnetic interference suppression and
connection to the supply mains
NOTE: IEC 60384-14:2005, Fixed capacitors for use in
electronic equipment - Part 14: Sectional specification:
Fixed capacitors for electromagnetic interference
suppression and connection to the supply mains (IDT)
JIS C6065:2007, Audio, video and similar
electronic apparatus-Safety requirements
NOTE: IEC 60065:2001, Audio, video and similar
electronic apparatus - Safety requirements (MOD)
JIS C6802:2005, Safety of laser products
NOTE: IEC 60825-1:1993, Safety of laser products - Part
1: Equipment classification, requirements and user's guide,
Amendment 1:1997 and Amendment 2 :2001 (IDT)
P

IEC 60601-1: 2005 - Page 8 of 23
Attachment 2
National Deviations
Report No. 269183
IEC60601_1E - ATTACHMENT
Clause Requirement + Test Result – Remark0 Verdict
2 JIS C6965, Mechanical safety of cathode ray
tubes
NOTE: IEC 61965, Mechanical safety of cathode ray tubes
(IDT)
JIS C8282-1, Plugs and socket-outlets for
household and similar purposes - Part 1:
General requirements
NOTE: IEC 60884-1, Plugs and socket-outlets for
household and similar purposes - Part 1: General
requirements (MOD)
JIS C8303, Plugs and receptacles for domestic
and similar general use
NOTE: No corresponding JIS exists. This standard has
been listed as normative reference corresponding to
IEC60083, Plugs and socket-outlets for domestic and
similar general use standardized in member countries of
IEC, which has been listed in IEC 60601-1:2005. Refer to
JIS T1021, too.
JIS C60068-2-2:1995, Environmental testing -
Part 2-2:Tests -Test B: Dry heat
NOTE: IEC 60068-2-2:1974, Environmental testing - Part
2: Tests. Tests B: Dry heat, Amendment 1:1993 and
Amendment 2:1994 (IDT)
JIS C60079-0, Explosive atmospheres-Part 0:
Equipment-General requirements
NOTE: IEC 60079-0, Electrical apparatus for explosive gas
atmospheres - Part 0: General requirements (IDT)
JIS C60079-2, Electrical apparatus for
explosive gas atmospheres - Part 2:
Pressurized enclosures "p"
NOTE: IEC 60079-2, Electrical apparatus for explosive gas
atmospheres - Part 2: Pressurized enclosures “p” (IDT)
JIS C60079-6, Electrical apparatus for
explosive gas atmospheres - Part 6:Oil
immersion "o"
NOTE: IEC 60079-6, Electrical apparatus for explosive gas
atmospheres - Part 6: Oil-immersion “o” (IDT)
JIS C60364-4-41, Low-voltage electrical
installations-Part 4-41: Protection for safety -
Protection against electric shock
NOTE: IEC 60364-4-41, Electrical installations of buildings
- Part 4-41: Protection for safety - Protection against
electric shock (IDT)
JIS C60664-1:2009, Insulation coordination for
equipment within low-voltage systems - Part
1:Principles, requirements and tests
NOTE: IEC 60664-1:2007, Insulation coordination for
equipment within low-voltage systems - Part 1: Principles,
requirements and tests (IDT)
JIS C60695-11-10, Fire hazard testing-Part11-
10:Test flames-50W horizontal and vertical
flame test methods
NOTE: IEC 60695-11-10, Fire hazard testing - Part 11-10:
Test flames - 50 W horizontal and vertical flame test
methods (IDT)
P

IEC 60601-1: 2005 - Page 9 of 23
Attachment 2
National Deviations
Report No. 269183
IEC60601_1E - ATTACHMENT
Clause Requirement + Test Result – Remark0 Verdict
2 JIS T0307, Medical devices-Symbols to be
used with medical device labels, labelling and
information to be supplied
NOTE: ISO 15223，Medical devices - Symbols to be used
with medical device labels, labelling and information to be
supplied (IDT)
JIS T0601-1-3, Medical electrical equipment-
Part 1-3: General requirements for basic safety
and essential performance-Collateral Standard:
Radiation protection in diagnostic X-ray
equipment
NOTE: IEC60601-1-3, Medical electrical equipment - Part
1: General requirements for safety - 3. Collateral standard:
General requirements for radiation protection in diagnostic
X-ray equipment (IDT)
JIS T14971:2003, Medical devices-Application
of risk management to medical devices
NOTE: ISO 14971:2000, Medical devices - Application of
risk management to medical devices (IDT)
JIS Z8202 (all parts), Quantities and units
NOTE: ISO 31 (all parts), Quantities and units (IDT)
JIS Z8203, SI units and recommendations for
the use of their multiples and of certain other
units
NOTE: ISO 1000, SI units and recommendations for the
use of their multiples and of certain other units (IDT)
JIS Z8736-1, Acoustics - Determination of
sound power levels of noise sources using
sound intensity - Part 1 : Measurement at
discrete points
NOTE: ISO 9614-1, Acousticss - Determination of sound
power levels of noise sources using sound intensity - Part
1: Measurement at discrete points (IDT)
JIS Z9101:2005, Safety colours and safety
signs-Design principles for safety signs in
workplaces and public areas
NOTE: ISO 3864-1:2002, Graphical symbols - Safety
colours and safety signs - Part 1: Design principles for
safety signs in workplaces and public areas (IDT)
ISO 780, Packaging - Pictorial marking for
handling of goods
NOTE: The corresponding JIS standard is JIS Z0150
Packaging-Pictorial marking for handling of goods (MOD)
ISO 1853, Conducting and dissipative rubbers,
vulcanized or thermoplastic－Measurement of
resistivity
NOTE: The corresponding JIS standard is JIS K6271
Rubber, vulcanized or thermoplastic-Determination of
volume and surface resistivity (MOD)
ISO 2878, Rubber - Antistatic and conductive
products - Determination of electrical resistance
ISO 2882, Rubber, vulcanized - Antistatic and
conductive products for hospital use - Electrical
resistance
Limits
P

IEC 60601-1: 2005 - Page 10 of 23
Attachment 2
National Deviations
Report No. 269183
IEC60601_1E - ATTACHMENT
Clause Requirement + Test Result – Remark0 Verdict
2 ISO 3746, Acoustics - Determination of sound
power levels of noise sources using sound
pressure – Survey method using an enveloping
measurement surface over a reflecting plane
ISO 7000-DB:2004, Graphical symbols for use
on equipment - Index and synopsis
ISO 7010:2003, Graphical symbols - Safety
colours and safety signs - Safety signs used in
workplaces and public areas
ISO 10993 (all parts), Biological evaluation of
medical devices
NOTE: The corresponding JIS standard is JIS T0993-1
Biological evaluation of medical devices-Part 1: Evaluation
and testing within a risk management process (MOD).
However, other Parts than Part 1 and Part 7 have still not
been published as JIS.
ISO 11134, Sterilization of health care products
- Requirements for validation and routine
control -Industrial moist heat sterilization
NOTE: At present, as the corresponding JIS or
international standards, the following exist:
JIS T0816-1:2010 Sterilization of health care products -
Moist heat - Part 1: Requirements for the development,
validation and routine control of a sterilization process for
medical devices
ISO 17665-1:2006, Sterilization of health care products -
Moist heat - Part 1: Requirements for the development,
validation and routine control of a sterilization process for
medical devices (IDT)
ISO 11135, Medical devices - Validation and
routine control of ethylene oxide sterilization
NOTE: At present, as the corresponding JIS or
international standards, the following exist:
JIS T0801-1:2010 Sterilization of health care products -
Ethylene oxide - Part 1: Requirements for development,
validation and routine control of a sterilization process for
medical devices
ISO 11135-1:2007, Sterilization of health care products -
Ethylene oxide - Part 1: Requirements for development,
validation and routine control of a sterilization process for
medical devices (IDT)
ISO 11137, Sterilization of health care products
- Requirements for validation and routine
control – Radiation Sterilization
NOTE: At present, as the corresponding JIS or
international standards, the following exist:
JIS T0806-1:2010 Sterilization of health care products -
Radiation - Part 1: Requirements for development,
validation and routine control of a sterilization process for
medical devices
ISO 11137-1:2006, Sterilization of health care products -
Radiation - Part 1: Requirements for development,
validation and routine control of a sterilization process for
medical devices (IDT)
P

IEC 60601-1: 2005 - Page 11 of 23
Attachment 2
National Deviations
Report No. 269183
IEC60601_1E - ATTACHMENT
Clause Requirement + Test Result – Remark0 Verdict
2 ISO 23529, Rubber - General procedures for
preparing and conditioning test pieces for
physical test methods
NOTE: The corresponding JIS standard is JIS K6250
Rubber-General procedures for preparing and conditioning
test pieces for physical test methods (MOD)
IEC 60079-5，Explosive gas atmospheres－
Part 5: Equipment protection by powder filling
“q”
IEC/TR 60083, Plugs and socket-outlets for
domestic and similar general use standardized
in member countries of IEC
IEC 60086-4, Primary batteries - Part 4: Safety
of lithium batteries
NOTE: The corresponding JIS standard is JIS C8513
Safety of primary lithium batteries (MOD)
IEC 60127-1, Miniature fuses - Part 1:
Definitions for miniature fuses and general
requirements for miniature fuse-links
NOTE: The corresponding JIS standard is JIS C6575-1
Miniature fuses-Part 1: Definitions of miniature fuses and
general requirements for miniature fuse-links (MOD)
IEC 60227-1:1993, Polyvinyl chloride insulated
cables of rated voltages up to and including
450/750 V – Part 1: General requirements，
Amendment 1:1995 and Amendment 2:1998
NOTE: The corresponding JIS standard is JIS C3662-
1:2009 Polyvinyl chloride insulated cables of rated voltages
up to and including 450/750V - Part 1: General
requirements (MOD)
IEC 60245-1:2003, Rubber insulated cables -
Rated voltages up to and including 450/750 V -
Part 1: General requirements
NOTE: The corresponding JIS standard is JIS C3663-
1:2007 Rubber insulated cables-Rated voltages up to and
including 450/750 V-Part 1: General requirements (MOD)
IEC 60252-1, AC motor capacitors - Part 1:
General - Performance, testing and rating -
Safety requirements -Guide for installation and
operation
IEC 60320-1, Appliance couplers for household
and similar general purposes - Part 1: General
requirements
NOTE: The corresponding JIS standard is JIS C8283-1
Appliance couplers for household and similar general
purposes-Part 1: General requirements (MOD)
IEC 60335-1:2001, Household and similar
electrical appliances - Safety - Part 1: General
requirements
NOTE: The corresponding JIS standard is JIS C9335-
1:2003 Household and similar electrical appliances -
Safety - Part 1 : General requirements (MOD)
P

IEC 60601-1: 2005 - Page 12 of 23
Attachment 2
National Deviations
Report No. 269183
IEC60601_1E - ATTACHMENT
Clause Requirement + Test Result – Remark0 Verdict
2 IEC 60417-DB:2002, Graphical symbols for
use on equipment
IEC 60601-1-2, Medical electrical equipment -
Part 1 - 2: General requirements for basic
safety and essential performance - Collateral
standard: Electromagnetic compatibility -
Requirements and tests
NOTE: The current “JIS T0601-1-2:2012 Medical electrical
equipment - Part 1-2: General requirements for safety -
Electromagnetic compatibility - Requirements and tests”
corresponds to IEC 60601-1-2:2001 and Amendment
1:2004.
IEC 60601-1-6, Medical electrical equipment -
Part 1 - 6: General requirements for basic
safety and essential performance - Collateral
standard: Usability
NOTE: As the corresponding international standard, IEC
62336 is applicable.
IEC 60601-1-8, Medical electrical equipment -
Part 1 - 8: General requirements for basic
safety and essential performance - Collateral
standard: General requirements, tests and
guidance for alarm systems in medical
electrical equipment and medical electrical
systems
NOTE: The corresponding JIS standard is now under
drafting.
IEC 60730-1:1999, Automatic electrical
controls for household and similar use - Part 1:
General requirements, Amendment 1:2003 and
Amendment 2:2007
NOTE: The corresponding JIS standard is JIS C9730-
1:2010 Automatic electrical controls for household and
similar use-Part 1:General requirements (MOD)
IEC 60851-3:1996, Winding wires - Test
methods - Part 3: Mechanical properties,
Amendment 1:1997 and Amendment 2:2003
IEC 60851-5:1996, Winding wires - Test
methods - Part 5: Electrical properties,
Amendment 1:1997 and Amendment 2:2004

IEC 60851-6:1996, Winding wires - Test
methods - Part 6: Thermal properties and
Amendment 1:1997
IEC 60878:2003, Graphical symbols for
electrical equipment in medical practice
IEC 60884-1, Plugs and socket-outlets for
household and similar purposes - Part 1:
General requirements
IEC 60950-1:2001, Information technology
equipment – Safety - Part 1: General
requirements
NOTE: The corresponding JIS standard is JIS C 6950-
1:2009 Information technology equipment - Safety - Part 1:
General requirements (MOD)
P

IEC 60601-1: 2005 - Page 13 of 23
Attachment 2
National Deviations
Report No. 269183
IEC60601_1E - ATTACHMENT
Clause Requirement + Test Result – Remark0 Verdict
2 IEC 61058-1:2000, Switches for appliances -
Part 1: General requirements and Amendment
1:2001
NOTE: The corresponding JIS standard is JIS C4526-
1:2005 Switches for appliances - Part 1: General
requirements (MOD)
IEC 61558-1:1997, Safety of power
transformers, power supply units and similar
products - Part 1: General requirements and
tests and Amendment 1:1998
NOTE: No corresponding JIS exists. However, as the
standard corresponding to IEC 61558-1:2005, the following
exists:
JIS C 61558-1:2008 Safety of power transformers, power
supplies, reactors and similar products - Part 1: General
requirements and tests (MOD)
IEC 61558-2-1, Safety of power transformers,
power supplies, reactors and similar products -
Part 2-1: Particular requirements and tests for
separating transformers and power supplies
incorporating separating transformers for
general applications
NOTE: The corresponding JIS standard is JIS C61558-2-1
Safety of power transformers, power supplies, reactors and
similar products-Part 2-1: Particular requirements and tests
for separating transformers and power supplies
incorporating separating transformers for general
applications (MOD)
P
3.61 Add NOTE as follows:
NOTE In this standard, MECHANICAL
HAZARD is understandable suitably by
replacing with mechanical HAZARD,
mechanical HADARDOUS SITUATION, HARM
or unacceptable RISK.
N/A
3.70 Replace the existing text with:
condition in which all means provided for
protection against HAZARDOUS SITUATION
or HAZARDS are intact
Replaced. P
4.2 Replace the existing NOTE 2 with the following:
NOTE 2 Conditions or faults that can give rise
to HAZARDOUS SITUATIONS are identified in
the clauses of this standard. In these cases, it
will often be necessary to carry out a RISK
MANAGEMENT PROCESS to determine what
the actual HAZARDOUS SITUATIONS are and
the tests that need to be done to show that the
identified HAZARDOUS SITUATIONS do not
arise in the specified circumstances.
N/A
4.10.1 In the existing text, replace “a separate power
supply” with “a separate power supply (e.g., a
power supply of other equipment)”.
The equipment is power
supply unit.
To be evaluated in the end
product.
N/A
7.3.3 In the third paragraph, replace “could result in a
HAZARD” with “could result in a HAZARDOUS
SITUATION”.
N/A

IEC 60601-1: 2005 - Page 14 of 23
Attachment 2
National Deviations
Report No. 269183
IEC60601_1E - ATTACHMENT
Clause Requirement + Test Result – Remark0 Verdict
7.4.3 Replace the existing first paragraph with the
following:
Numeric indications of parameters on ME
EQUIPMENT shall be expressed in SI units
according to JIS Z8202 (ISO 31 (IDT)) except
the base quantities listed in Table 1 may be
expressed in the indicated units, which are
used in conjunction with the SI units system or
as the approved combination.
Replace the title of Table 1 with the following:
Units which are used in conjunction with the SI
units system or as the approved combination
The equipment is power
supply unit.
To be evaluated in the end
product.
N/A
7.7.4 Under the existing text, add the following:
If polyvinyl chloride insulated flexible cord of JIS
C3306 or rubber insulated flexible cord of JIS
C3301 is used, the conductor may be coloured
"white".
N/A
7.7.5 Under the existing text, add the following:
If polyvinyl chloride insulated flexible cord of JIS
C3306 or rubber insulated flexible cord of JIS
C3301 is used, conductors may be of the
colour specified in the said standards.
N/A
7.9.3.2 In the fourth dash, replace “the nature of the
HAZARD” with “the HAZARDOUS
SITUATION”.
The equipment is power
supply unit.
To be evaluated in the end
product.
N/A
8.4.2 For Item c), at the end of the paragraph of “For
such parts, the voltage to earth or --,” replace
“at a potential up to 2 V” with “at a potential of 2
V or more”.
For Item c), replace the existing NOTE with
NOTE 1, and add the following new NOTE 2:
NOTE 2 – The corresponding international
standard specifies as “not exceed 20 J at a
potential up to 2 V”. However, 1.2.8.9 of IEC
60950-1, which was quoted by the said
international standard, specifies as “2 V or
more”. Therefore, this JIS standard was
harmonized to IEC 60950-1.
N/A
8.8.2 For a), add the following NOTE:
NOTE – Generally, “distance through
insulation” means the thickness of insulation.
However, for example, if a transformer installed
into a metal case is insulated by filler, the
thickness is always not uniformly. Therefore,
such expression was used.
See main test report No.
269183.
P
8.8.3 Between the third dash and the paragraph of
“Initially, not more than --”, add the following
new paragraph.
During the above-mentioned tests, the state of
the power switch shall be kept with closed
circuit.
Tested accordingly. P

IEC 60601-1: 2005 - Page 15 of 23
Attachment 2
National Deviations
Report No. 269183
IEC60601_1E - ATTACHMENT
Clause Requirement + Test Result – Remark0 Verdict
8.9.1.2 At the end of the title of this sub-clause, add
“(Apply to MOOP)”. P
8.9.1.3 At the end of the title of this sub-clause, add
“(Apply to MOOP)”. Not used N/A
8.9.1.4 At the end of the title of this sub-clause, add
“(Apply to MOOP)”. P
8.9.1.5 At the end of the title of this sub-clause, add
“(Apply to MOOP and MOPP)”. Considered for 2000m. P
8.9.1.6 At the end of the title of this sub-clause, add
“(Apply to MOOP and MOPP)”. P
8.9.1.7 At the end of the title of this sub-clause, add
“(Apply to MOOP)”. P
8.9.1.8 At the end of the title of this sub-clause, add
“(Apply to MOOP)”. Considered as pollution
degree 2.
P
8.9.1.9 At the end of the title of this sub-clause, add
“(Apply to MOOP)”. Evaluated as overvoltage
category II.
P
8.9.1.10 At the end of the title of this sub-clause, add
“(Apply to MOOP)”. Evaluated as such. P
8.9.1.11 At the end of the title of this sub-clause, add
“(Apply to MOOP)”. Evaluated as overvoltage
category II.
P
8.9.1.12 At the end of the title of this sub-clause, add
“(Apply to MOOP)”. Secondary circuit evaluated as
part of power supply unit and
considered accordingly.
P
8.9.1.13 At the end of the title of this sub-clause, add
“(Apply to MOOP)”. N/A
8.9.1.14 At the end of the title of this sub-clause, add
“(Apply to MOOP)”. P
8.11.3.2 Add the following between the first paragraph
and the second paragraph:
And, rubber insulated flexible cords of JIS
C3301, polyvinyl chloride insulated flexible
cords of JIS C3306 or cords of which the
robustness is equal to or more than those are
usable.
Add the following between the second
paragraph and the last paragraph:
And, in the case of cords of JIS C3306, shall
not use;
- for polyvinyl chloride insulated flexible
cords, if the temperature of the above-
mentioned external metal part exceeds
60 °C, and;
- for grade heat-resistant polyvinyl chloride
insulated flexible cords, if the temperature
of the above-mentioned external metal part
exceeds 75 °C.
The equipment is power
supply unit.
To be evaluated in the end
product.
N/A
9.2.2.2 In the bottom column of Table 20, replace the
existing text with the following:
a The values in this table are taken from JIS
B9711 (ISO 13854 (IDT)).
N/A

IEC 60601-1: 2005 - Page 16 of 23
Attachment 2
National Deviations
Report No. 269183
IEC60601_1E - ATTACHMENT
Clause Requirement + Test Result – Remark0 Verdict
9.2.2.4.4 In the second dash, replace “no HAZARD or
damage shall result” with “no HAZARDOUS
SITUATION or unacceptable RISK shall result”.
N/A
9.2.4 In e), replace “no HAZARD or damage shall
result” with “no HAZARDOUS SITUATION or
unacceptable RISK shall result”.
N/A
9.4.4 In the first paragraph of a), replace “and no
HAZARDS can develop” with “and no
HAZARDOUS SITUATION can develop”.
N/A
9.7.5 In the last paragraph, delete “unmarked”. N/A
9.8.4.1 Replace the existing NOTE with the following:
NOTE The upper carriage of the human body
test mass apparatus is formed of wood or a
similar material. The bottom portion is foam.
The resiliency or spring factor of the foam (ILD
or IFD ratings) has not been specified. The
foam is cylindrical, rather than spherical.
N/A
10.1.1 In the paragraph, replace “0,5 mR/h” with “0,5
mR/h ≈ 5 μGy/h”; and in NOTE 2, “0,1 mR/h”
with “0,5 mR/h ≈ 1 μGy/h”.
No such radiation associated
with equipment.
N/A
11.1.1 To the existing text of a in the Table 22, add the
following:
(For example, the maximum temperature limit
of a transformer with three insulating materials
of Class A, Class B and Class E shall be
105 °C of Class A of the lowest limit.)
P
13.2.7 In the title of this sub-clause, replace “in a
HAZARD” with “in a HAZARDOUS
SITUATION”.
P
13.2.10 In Table 26, replace the existing NOTE with the
following:
NOTE The temperature limits in this table
were derived from Table B.1 of IEC 60950-
1:2001 (in the corresponding international
standard, IEC 61010-1:2001 [22]).
N/A
15.4.2.1 In c), replace “could constitute a HAZARD” with
“could constitute a HAZARDOUS SITUATION”. N/A
15.4.3.4 In the first paragraph, replace “could become a
HAZARD” with “could become a HAZARDOUS
SITUATION”.
N/A

IEC 60601-1: 2005 - Page 17 of 23
Attachment 2
National Deviations
Report No. 269183
IEC60601_1E - ATTACHMENT
Clause Requirement + Test Result – Remark0 Verdict
16.1 Replace the last two paragraphs with the
following:
Otherwise, non-medical equipment shall be
those which are in compliance with relevant JIS
standards or the Technical Requirements of the
Electrical Appliance and Material Safety Act or
which ensure safety equivalent to the said
standards/technical requirements.
Equipment in which protection against electric
shock relies only on BASIC INSULATION shall
not be used in an ME SYSTEM.
For the measures for ensuring safety, e.g., the
case combined with a separating transformer
with DOUBLE INSULATION or RAINFORCED
INSULATION, equipment only with BASIC
INSULATION may be used.
Compliance is checked by inspection of
appropriate documents or certificates.
The equipment is power
supply unit.
To be evaluated in the end
product.
N/A
16.6.4.1 In NOTE, replace “no possibility of any
HAZARD” with “no possibility of any
HAZARDOUS SITUATION”.
N/A
16.9.2.1 In the text of c), replace “IEC 60884-1” with
“IEC 60884-1 or JIS C8282-1”. N/A
Annex D In Table D.2, replace the sign of No. 10, which
is shown as “IEC 60878 Safety 01 b
”, with the
sign of “ISO 7010-M002 b
”.
In the bottom column if Table D.2, replace the
existing a and b with the following:
a The description of this commonly used
safety sign appeared in Annex B of ISO
3864:1984.
b In accordance with the corrigendum of IEC
60601-1, Replaced “IEC 60878 Safety 01 ” with
“ISO 7010-M002
P

IEC 60601-1: 2005 - Page 18 of 23
Attachment 2
National Deviations
Report No. 269183
IEC60601_1E - ATTACHMENT
Clause Requirement + Test Result – Remark0 Verdict
Annex I In 1.1.3, replace the first dash with the
following:
- PATIENTS should only be connected to
APPLIED PARTS of ME EQUIPMENT
complying with this standard. Other equipment
should comply with relevant IEC or ISO
standards or comply with relevant JIS safety
standards or the Technical Requirements of the
Electrical Appliance and Material Safety Act, or
ensure safety equivalent to the said
standards/technical requirements.
Replace the existing NOTE 2 with the following:
NOTE 2 IEC 60601: MEDICAL ELECTRICAL
EQUIPMENT in compliance with IEC 60601 (all
parts) or JIS T0601 (all parts).
Replace the existing NOTE 3 with the following:
NOTE 3 IEC xxxxx: Non-medical equipment
in compliance with relevant IEC safety
standards. Include non-medical equipment in
compliance with relevant JIS safety standards
or the Technical Requirements of the Electrical
Appliance and Material Safety Act, or non-
medical equipment ensuring safety equivalent
to the said standards/technical requirements.
N/A
Annex L In the first paragraph, replace “wound
components” with “wound components (e.g.,
transformers, motors, etc.)”
N/A
Bibliograph
y
Add the following at the end:
[55] JIS T1021, "Hospital grade" outlet-sockets
and plugs
[56] JIS Q13485, Medical devices - Quality
management systems - Requirements for
regulatory purposes
N/A

IEC 60601-1: 2005 - Page 19 of 23
Attachment 2
National Deviations
Report No. 269183
ATTACHMENT TO TEST REPORT IEC 60601-1 3rd edition
KOREA NATIONAL DIFFERENCES to
KS C IEC 60601-1
Differences according to ................. : KS C IEC 60601-1
Attachment Form No........................ : KR_ND_IEC60601-1 (ed. 3)
Attachment Originator ..................... : KTR
Master Attachment ........................... : Date 2013-10-11
Copyright © 2013 IEC System for Conformity Testing and Certification of Electrical Equipment
(IECEE), Geneva, Switzerland. All rights reserved.
IEC 60601-1 3
rd edition ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
EXPLANATION FOR ABBREVIATIONS
P = Pass, F = Fail, N/E = Not Evaluated, N/A = Not applicable; placed in the column to the right
KOREA National Differences as per KS C IEC 60601-1
LIMITATIONS ---
<Supply voltage rating>
National supply voltages are 110,220V and 380V
Equipment is rated
100 – 240 V~, 50/60 Hz
Equipment rating includes
requirement.
P
<Frequency>
Only appliances having supply frequency of 60 Hz or a
frequency range including 60 Hz are accepted.
Equipment is rated
100 – 240 V~, 50/60 Hz
Equipment rating includes
requirement.
P
<Instruction>
Instruction manuals and appliance markings related
safety, including nameplate shall be in Korean or
graphical symbols in accordance with IEC Publication
417.
The equipment is power supply
unit.
To be evaluated in the end product.
N/A
Plugs for connection of the equipment to the supply
mains shall comply with the Korean Standard (KSC
8305 and 8300)
More details are available from KTR on request.
N/A

IEC 60601-1: 2005 - Page 20 of 23
Attachment 2
National Deviations
Report No. 269183
Test results according to Online CB BULLETIN (Last modified date of 2009-12-15)
APPENDIX NATIONAL DIFFERENCES. SWITZERLAND - SN EN 60601-1:06 P
EXPLANATION FOR ABBREVIATIONS
P = Pass, F = Fail, N/E = Not Evaluated, N/A = Not applicable; placed in the column to the right
Clause Requirement + Test Result - Remark Verdict
4 Ordinance on environmentally hazardous
substances SR 814.081, Annex 1.7,
Mercury - Annex 1.7 of SR 814.81 applies for
mercury.
Switches containing mercury such as
thermostats, relays and level controllers are not
allowed.
Ordinance on chemical hazardous risk reduction
SR 814.81, Annex 2.15
Batteries
Annex 2.15 of SR 814.81 applies for batteries
containing cadmium and mercury.
Note: Ordinance relating to environmentally
hazardous substances, SR 814.013
of 1986-06-09 is not longer in force and
superseded by SR 814.81 of 2009-02-01
(ChemRRV).
Considered. P
4 Supply cords of portable electrical appliances
having a rated current not exceeding 10 A shall
be provided with a plug complying with IEC
60884-1(3.ed.) + am1, SEV 1011 and one of the
following dimension sheets:
- SEV 6533-2:2009 Plug type 11, L + N, 250V 10A
- SEV 6534-2:2009 Plug type 12, L + N + PE,
250V 10A
- SEV 6532-2:2009 Plug type 15, 3L + N + PE,
250/400V 10A
The equipment is power supply unit.
To be evaluated in the end product.
P
4 Supply cords of portable electrical appliances
having a rated current
not exceeding 16 A shall be provided with a plug
complying with IEC 60884-1(3.ed.) + am1,
SEV 1011 and one of the following dimension
sheets:
- SEV 5933-2:2009 Plug type 21 L + N, 250 V,
16A
- SEV 5934-2:2009 Plug type 23 L + N + PE, 250
V, 16A
- SEV 5932-2:2009 Plug type 25 3L + N + PE,
250/400V 16A
NOTE 16 A plugs are not often used in Swiss
domestic installation system.
See TRF template regulatory requirements
Switzerland on IECEE Website R.R. TRF
templates.
The equipment is power supply unit.
To be evaluated in the end product.
P

IEC 60601-1: 2005 - Page 21 of 23
Attachment 2
National Deviations
Report No. 269183
ATTACHMENT TO TEST REPORT IEC 60601-1
US NATIONAL DIFFERENCES
Medical electrical equipment, Part 1: General Requirements
Differences according to ............... : US National standard ANSI/AAMI ES60601-1: 2005 / A2:2010
Attachment Form No. .................... : US_ND_IEC60601_1G
Attachment Originator ................... : Underwriters Laboratories Inc.
Master Attachment ......................... : 2011-04 (Last modified date according to template 2011-04)
Copyright © 2011 IEC System for Conformity Testing and Certification of Electrical Equipment
(IECEE), Geneva, Switzerland. All rights reserved.
IEC 60601_1G ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
EXPLANATION FOR ABBREVIATIONS
P = Pass, F = Fail, N/E = Not Evaluated, N/A = Not applicable; placed in the column to the right
US NATIONAL DIFFERENCES P
4.8 b Replacement: where there was no relevant IEC/ISO
standard, the relevant US ANSI standard applied See appended Table 8.10 in
main test report No. 269183.
P
- when no relevant US ANSI standard existed, the
requirements of this standard applied See appended Table 8.10 in
main test report No. 269183.
P
4.10.2 Replacement: Rated voltage not exceeding 250V
dc or single phase ac. or 600V poly-phase ac for ME
EQUIPMENT and ME SYSTEMS up to 4kVA

Main power supply unit,
100 – 240 V~
P
Rated voltage not exceeding 600 V for all other ME
EQUIPMENT and ME SYSTEMS
P
6.6 Addition: To comply with NFPA 70, X-Ray systems
are classified as long time operation (> 5 min) or
momentary operation (< 5 sec)
No X-Ray N/A
7.2.11 Addition: To comply with NFPA 70, X-Ray systems
are marked as long time operation or momentary
operation
No X-Ray N/A
7.2.21 New Sub-clause: Colors of medical gas cylinders N/A
To comply with NFPA 99: Cylinders containing
medical gases and their connection points are
colored in accordance with the requirements of
NFPA 99
No gas connections. N/A
8.2 Addition: All FIXED ME EQUIPMENT & PERMANENTLY
INSTALLED ME EQUIPMENT are CLASS I ME EQUIPMENT
Not permanently installed
equipment.
N/A
8.6.1 Addition: To comply with NFPA 99, the enclosure of
X-ray ME EQUIPMENT operating over 600 Vac,
850Vdc MAINS VOLTAGE , or containing voltages up to
50 V peak and enclosed in protectively earthed
enclosure as well as connections to X-ray tubes
and other high voltage components that include
high voltage shielded cables are PROTECTIVELY
EARTHED.
No X-Ray N/A
To comply with NFPA 99, non-current carrying
conductive parts of X-Ray ME EQUIPMENT likely to
become energized are PROTECTIVELY EARTHED
No X-Ray N/A

IEC 60601-1: 2005 - Page 22 of 23
Attachment 2
National Deviations
Report No. 269183
IEC 60601_1G ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
EXPLANATION FOR ABBREVIATIONS
P = Pass, F = Fail, N/E = Not Evaluated, N/A = Not applicable; placed in the column to the right
8.7.3 d EARTH LEAKAGE CURRENT values are not higher than
the stated values See appended Table 8.7 in
main test report No. 269183.
P
5 mA in NORMAL CONDITION P
10 mA in SINGLE FAULT CONDITION P
8.11 Addition prior to the first paragraph:
a) To comply with the NEC, add the following requirements to this clause:
P
Addition: PERMANENTLY CONNECTED ME EQUIPMENT
provided with field wiring provision in accordance
with NEC
Not permanently installed
equipment.
N/A
Installation of connecting cords between EQUIPMENT
parts comply with NEC No interconnecting cables
between equipment parts.
N/A
Cable used as external interconnection between units N/A
1) Exposed to abuse: Type SJT, SJTO, SJO, ST,
SO, STO, or equivalent, or similar multiple-
conductor appliance-wiring material,
N/A
2) Not exposed to abuse: The cable was as in item
1) above, or N/A
i) Type SPT-2, SP-2, or SPE-2, or equivalent N/A
ii) Type SVr, SVRO, SVE, or equivalent or similar
multiple-conductor appliance wiring material, N/A
iii) An assembly of insulated wires each with a
nominal insulation thickness of 0.8 mm (1/32 inch)
or more,
N/A
- enclosed in acceptable insulating tubing having a
nominal wall thickness of 0.8 mm (1/32 inch) or
more
N/A
Receptacles provided as part of ME EQUIPMENT and
ME SYSTEMS for use in the patient care areas of
pediatric wards, rooms, or areas are Listed tamper
resistant
N/A
- or employ a Listed tamper resistant cover in
accordance with NEC
N/A
Addition at the end of the clause:
b) For ME EQUIPMENT provided with NEMA
configuration non-locking plug types 120 V/15 A,
125 V/20 A, 250 V/15 A, 250 V/20 A “Hospital
Grade” mains plug is provided and the POWER
SUPPLY CORD is marked
The equipment is power
supply unit. To be evaluated in
the end product.
N/A
8.11.3.2 Addition: The flexible cord is a type acceptable for
the particular application, The equipment is power
supply unit. To be evaluated in
the end product.
N/A

IEC 60601-1: 2005 - Page 23 of 23
Attachment 2
National Deviations
Report No. 269183
IEC 60601_1G ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
EXPLANATION FOR ABBREVIATIONS
P = Pass, F = Fail, N/E = Not Evaluated, N/A = Not applicable; placed in the column to the right
- and it is acceptable for use at a voltage not less
than the rated voltage of the appliance The equipment is power
supply unit. To be evaluated in
the end product.
N/A
- and has an ampacity as in NEC, not less than the
current rating of the appliance The equipment is power
supply unit. To be evaluated in
the end product.
N/A
8.11.3.3 Addition: To comply with NFPA 99, for X-Ray ME
EQUIPMENT with an attachment plug, the current
rating on a hospital grade plug is 2X the maximum
input current of the equipment
No X-Ray N/A

Attachment 3
PCB layout and circuit diagram

Attachment 3
PCB layout and circuit diagram
Page 1 of 4
Report No. 269183
< Circuit diagram >

Attachment 3
PCB layout and circuit diagram
Page 2 of 4
Report No. 269183
< Components layout >

Attachment 3
PCB layout and circuit diagram
Page 3 of 4
Report No. 269183
< Top side of PCB pattern >

Attachment 3
PCB layout and circuit diagram
Page 4 of 4
Report No. 269183
< Bottom side of PCB pattern >

Attachment 4
Specification of
switching transformer, T1

ࣽऌ ऌ ऎ ऋ ऒࣽ ई ए ऄँँ ऐ
ࣽ
ऌ ऌ ऎ ऋ ऒࣽ ई
ऀࣽ
ऐँࣶ࣮࣭࣯࣯࣭࣮࣬࣪࣪ 
ࣿ
ऑएऐऋउँऎऀࣽँࣽ ऊँ ईँࣿ ऋउࣿ ऋ࣪ࣨ ईऐऀ
ऌࣽऎऐ ऊࣽउँ ऐऎࣽऊएंऋऎउँऎ
उँउऋऀँ ई ऊऋऀँ ऌएࣲ࣭ࣵ࣬
ऌࣽऎऐ ऊऋऀँ ऌएࣲ࣭ࣵ࣬
एऌँࣿ अंअࣿࣽ ऐअऋऊ ऌऍ࣯࣮࣯࣬
昢殾柢 分橋割 柦斲壟ࣰࣱ࣭࣮ࣩ࣮ 猻
ऐडनࣱࣶ࣮ࣩࣩ࣮࣮࣬ࣴࣵࣵࣴࣨं झऴࣱࣶ࣮ࣩࣩ࣮࣮࣬ࣴࣵࣵࣴँࣩ
ऩझथनࣶनऩय࣮࣯ࣵ࣬ࣼ ठमडझऩळथश࣪टफऩ
Attachment 4
Specification of switching transformer, T1
- Page 1 of 7 -
Report No.: 269183

ࣿऑएऐऋउँऎ
ऌࣽऎऐࣜऊࣽउँऀ
ऎࣽओअऊःࣜऊऋ࣪
ऌࣽःँ࣭࣯࣫ उऋऀँईࣜऊऋ࣪
ऌࣽऎऐࣜऊऋ࣪ ऐऎࣽऊएंऋऎउँऎऀࣽँࣽ
ऊࣜँईँࣿऋउࣜࣿऋ࣪ࣨईऐऀ
ऊऋ࣭࣮࣪ ऎँऒअएअऋऊएऀࣽ ऐँࣿ ऄँࣿइऀँ एअःऊࣿ ऄँࣿइࣽ ऌऌऎऋऒऀࣽ
ऐँ࣮࣭࣯࣯࣭࣮࣯࣬࣪࣪
࣭࣪ऀ
अउँऊएअऋऊࣤऑऊअऐࣶऩऩࣥ
गࣜऐऋऌࣜऒअँओࣜङ गࣜࣾऋऐऐऋउࣜऒअँओࣜङࣤ
ऌअऊࣜऌअऐࣿऄࣥ
गࣜंऎऋऊऐࣜऒअँओࣜङ गࣜएअऀँࣜऒअँओࣜङࣱ࣮ࣳ࣪
ᇹࣱࣱ࣬࣪࣪࣬
ᇹࣱࣲ࣯࣭࣭࣮࣭࣮࣭࣯࣯࣬࣪ࣳ࣪ࣜ
उࣽऔ࣯ࣳ࣪࣬ࣜ
उࣽऔ࣯࣭࣪࣬
 ᇹࣱࣱ࣯࣬࣪࣪࣬ࣜ
उࣽऔࣱ࣯࣪ࣜ
उअऊࣲࣲ࣭ࣳ
कँईईऋओࣜऐࣽऌँࣲࣳ
DEPS9601
࣬࣪ࣴ
ᇟऀँ
ऌएࣲ࣭ࣵ࣬ऀँ
ऌएࣲ࣭ࣵ࣬
ఐऊऋऐँࣦ
ऎँउऋऒँࣜऌअऊࣰࣶ࣮࣭࣮ࣟࣨࣨࣳࣨ
Attachment 4
Specification of switching transformer, T1
- Page 2 of 7 -
Report No.: 269183

ࣿऑएऐऋउँऎ
ऌࣽऎऐࣜऊࣽउँऀ
ऎࣽओअऊःࣜऊऋ࣪
ऌࣽःँ࣮࣯࣫ उऋऀँईࣜऊऋ࣪
ऌࣽऎऐࣜऊऋ࣪ ऐऎࣽऊएंऋऎउँऎऀࣽँࣽ
ऊࣜँईँࣿऋउࣜࣿऋ࣪ࣨईऐऀ
ऊऋ࣭࣮࣪ ऎँऒअएअऋऊएऀࣽ ऐँࣿ ऄँࣿइऀँ एअःऊࣿ ऄँࣿइࣽ ऌऌऎऋऒऀࣽ
ऐँ࣮࣭࣯࣯࣭࣮࣯࣬࣪࣪
࣮࣪ࣿ
ऋऊऊँࣿऐअऋऊࣤࣾऋऐऐऋउࣥ
TERMINAL REMARKS
1 INDUCTANCE ANDO AG-4304
at 1KHz, 1V
2 INSULATION
RESISTANCE
P, COIL - S, COIL
COIL - CORE 100 M˟GMIN at DC 500V EXTECH-7142
WITHSTANDING
VOLTAGE TEST
AC 4.5 KV / 1MINUTE (10mA)
EXTECH-7142
P, COIL - S, COIL
3
3 - 1
NO. ITEM SPECIFICATION
COIL - CORE AC 2.0 KV / 1MINUTE (10mA)
࣯࣪
ओअऊऀअऊःࣜएऌँࣰࣿ࣪ँ
ईँࣿऐऎअࣿࣽईࣜऌँऎंऋऎउࣽऊࣿँ
ఐऊऋऐँࣜ
गࣜࣜࣜࣜङࣜएऐࣽऎऐࣜऋंࣜओअऊऀअऊः
1 3 2 4 6 5
W1
W6
W2
ऀँ
ऌएࣲ࣭ࣵ࣬
ऀँ
ऌएࣲ࣭ࣵ࣬
516 uH ±10%
12 10 11 9 7 8
NO.
W1
S F
WIRE TURNS
[ Ts ]
WINDING
METHOD
SOLENOID
INSULATION TAPE
MATERIAL t / w (mm) Ts
20
TERMINAL
CORE FIXING TAPE
Ts
BARRIER
(0.25t)
0.025/18.0 2 P.S TAPE 3 1
W2 10 0.025/18.0 2 P.S TAPE 8 10
0.025/12.0 2 P.S TAPE
W3 20 2 P.S TAPE 1 3
W4 10 2 P.S TAPE 11 9
TOP BOT.
W2.0 2
W2.0 2
0.025/18.0 W2.0 2
0.025/18.0 W2.0 2
TEX-E 0.40େ
TEX-E 0.04େ x2
TEX-E 0.40େ
TEX-E 0.40େ x2
SOLENOID
SOLENOID
SOLENOID
W5 20 2 P.S TAPE 1 3
W6 10 2 P.S TAPE 11 9
0.025/18.0 W2.0 2
0.025/18.0 W2.0 2
TEX-E 0.40େ
TEX-E 0.40େ x2
SOLENOID
SOLENOID
W7 14 2 P.S TAPE 5 6 0.025/18.0 W2.0 2 TEX-E 0.30େ SOLENOID
W7
W4
W3
W5
ఐࣜ ऌअऊࣜऊफࣶࣩ࣭ࣩ࣭࣭ࣴࣵ࣪࣬ࣜऌࣿࣾࣜࣿअऎࣿऑअऐࣜ櫶冶央
ఐࣜ ऎँउऋऒँࣜऌअऊࣰࣶ࣮࣭࣮ࣟࣨࣨࣳࣨ
ఐࣜࣽ ईईࣜऐऑࣾँ
Attachment 4
Specification of switching transformer, T1
- Page 3 of 7 -
Report No.: 269183

ࣿऑएऐऋउँऎ
ऌࣽऎऐࣜऊࣽउँऀ
ऎࣽओअऊःࣜऊऋ࣪
ऌࣽःँ࣯࣯࣫ उऋऀँईࣜऊऋ࣪
ऌࣽऎऐࣜऊऋ࣪ ऐऎࣽऊएंऋऎउँऎऀࣽँࣽ
ऊࣜँईँࣿऋउࣜࣿऋ࣪ࣨईऐऀ
ऊऋ࣭࣮࣪ ऎँऒअएअऋऊएऀࣽ ऐँࣿ ऄँࣿइऀँ एअःऊࣿ ऄँࣿइࣽ ऌऌऎऋऒऀࣽ
ऐँ࣮࣭࣮࣯࣭࣮࣯࣬࣪࣪
ࣱ࣪
अऊऐँऎऊࣽईࣜࣿऋऊएऐऎऑࣿऐअऋऊࣲ࣪
उࣽऐँऎईࣽईࣜईअएऐ
1
2
3 4 ऌअऊࣜईँࣽऀ
ओ࣭
5
ओࣰऀँ
ऌएࣲ࣭ࣵ࣬ऀँ
ऌएࣲ࣭ࣵ࣬
ओ࣯
ओࣳ
ओࣲ
ओࣱ
ओ࣮
6
NO. COMPONENT
PART NAME GENERIC NAME TYPE
NO. MAKER UL
FILE NO.
2
3
BOBBIN
WIRE
1 CORE
9
PHENOL
PQ3230, V, 12PIN
4 INSULATION
TAPE
POLYESTER TAPE
0.025t 18.0 mm DTS-204 E105147
5 CORE FIXING
TAPE
POLYESTER TAPE
0.025t 12.0 mm DTS-204 E105147 DUCK SUNG HITECH CO.,LTD
DUCK SUNG HITECH CO.,LTD
VARNISH EVD-2040,1090 EWON CHEMICALS CO.,LTD
MOMENTIVE SPECIALTY
CHEMICALS GMBH (94V-0) E61040
PQ3230 PL7
PM7
DMR40
NH2C
SAM HWA ELECTRONICS CO.,LTD
ISU CERAMICS CO.,LTD
DMEGC MAGNETICS CO.,LTD
HAINNING LIANFENG MAGNET
INDUSTRY CO,.LTD.
PF2736
(a)(b)
BARRIER APE P.N.W TAPE
0.25t 2.0 mm DUCK SUNG HITECH CO.,LTD 6
TEX-E 0.30େ ,0.40େ
YOUNG CHANG SILICON CO., LTD.
(TUV : B040553008001,CSA :LR98920
VDE : 40013359)
E242198
8 GAP AIR GAP
STW-B
7 TUBE GREAT HOLDING INDUSTRIAL
CO LTD E156256 TEFLON TUBE TFS
Attachment 4
Specification of switching transformer, T1
- Page 4 of 7 -
Report No.: 269183

ࣿऑएऐऋउँऎࣶ 堆橎沂崎瑪ࣤ 渂ࣥ
ऌࣽऎऐ ऊࣽउँ ऐऎࣽऊएंऋऎउँऎ ऌࣽऎऐ ऊऋ
ࣾ
ऋࣾࣾअउ
ऐँऔࣩँ ओअऎँ
Attachment 4
Specification of switching transformer, T1
- Page 5 of 7 -
Report No.: 269183

ࣿऑएऐऋउँऎࣶ 堆橎沂崎瑪ࣤ 渂ࣥ
ऌࣽऎऐ ऊࣽउँ ऐऎࣽऊएंऋऎउँऎ ऌࣽऎऐ ऊऋ
अऊएऑईࣽऐअऋऊ ऐࣽऌँ
Attachment 4
Specification of switching transformer, T1
- Page 6 of 7 -
Report No.: 269183

ࣿऑएऐऋउँऎࣶ 堆橎沂崎瑪ࣤ 渂ࣥ
ऌࣽऎऐ ऊࣽउँ ऐऎࣽऊएंऋऎउँऎ ऌࣽऎऐ ऊऋ
ऐँंईऋऊ ऐऑࣾँ
Attachment 4
Specification of switching transformer, T1
- Page 7 of 7 -
Report No.: 269183

Attachment 6
CBTC-TR and attachments for
AC/DC adapter, model
BM090S15F

1/2
Ref. Certif. No.
DK-51428-A1-M1-UL
IEC SYSTEM FOR MUTUAL RECOGNITION OF TEST
CERTIFICATES FOR ELECTRICAL EQUIPMENT
(IECEE) CB SCHEME
SYSTEME CEI D’ACCEPTATION MUTUELLE DE
CERTIFICATS D’ESSAIS DES EQUIPEMENTS
ELECTRIQUES (IECEE) METHODE OC
CB TEST CERTIFICATE CERTIFICAT D’ESSAI OC
Product
Produit
AC/DC Adaptor
Name and address of the applicant
Nom et adresse du demandeur
BRIDGEPOWER CORP
(Gosaek-dong) 16 Omokchen-ro 132beon-gil
Gwonseon-gu
Suwon-si, 441-813 Gyeonggi Korea
Name and address of the manufacturer
Nom et adresse du fabricant
BRIDGEPOWER CORP
(Gosaek-dong) 16 Omokchen-ro 132beon-gil
Gwonseon-gu
Suwon-si, 441-813 Gyeonggi Korea
Name and address of the factory
Nom et adresse de l’usine
Note: When more than one factory, please report on page 2
Note: Lorsque il y plus d'une usine, veuillez utiliser la 2 ème page
BRIDGEPOWER CORP
(Gosaek-dong) 16 Omokchen-ro 132beon-gil
Gwonseon-gu
Suwon-si, 441-813 Gyeonggi Korea
Additional Information on page 2
Ratings and principal characteristics
Valeurs nominales et caractéristiques principales
Rated Input: 100-240 Vac, 50-60Hz, 1.3A (1.3A - 0.5A)
Rated Output: 12Vdc, 7.5A or 15Vdc, 6.0A or 18Vdc,5.0A or
24Vdc,3.3A or 24Vdc,3.75A or 48Vdc,1.87A or 12Vdc/7.5A -
48Vdc/1.87A
Trademark (if any)
Marque de fabrique (si elle existe) None
Type of Manufacturer's Testing Laboratories used
Type de programme du laboratoire d'essais
constructeur
CTF Stage 1
Model / Type Ref.
Ref. De type
(1)E90(2)(3)(4)(5)(6), B(1)090(2)(3)(4)
See Page 2
Additional information (if necessary may also be
reported on page 2)
Les informations complémentaires (si nécessaire,,
peuvent être indiqués sur la 2ème page
Additionally evaluated to IEC 62366: 2007 (1st Edition) + A1:
2014 and EN 60601-1: 2006 / A1: 2013 / A12: 2014;
Additional Information on page 2
A sample of the product was tested and found
to be in conformity with
Un échantillon de ce produit a été essayé et a été
considéré conforme à la
IEC 60601-1(ed.3), IEC 60601-1(ed.3);am1, IEC
60601-1-6(ed.3), IEC 60601-1-6(ed.3);am1
As shown in the Test Report Ref. No. which forms part
of this Certificate
Comme indiqué dans le Rapport d’essais numéro de
référence qui constitue partie de ce Certificat
E302267-D1020-1/A1/C1-CB issued on 2017-02-16
This CB Test Certificate is issued by the National Certification Body
Ce Certificat d’essai OC est établi par l’Organisme National de Certification
UL (US), 333 Pfingsten Rd IL 60062, Northbrook, USA
UL (Demko), Borupvang 5A DK-2750 Ballerup, DENMARK
UL (JP), Marunouchi Trust Tower Main Building 6F, 1-8-3 Marunouchi, Chiyoda-ku, Tokyo 100-0005, JAPAN
UL (CA), 7 Underwriters Road, Toronto, M1R 3B4 Ontario, CANADA
For full legal entity names see www.ul.com/ncbnames
Date: 2017-03-08
Original Issue Date: 2016-01-22
Signature:
Jan-Erik Storgaard
(CA), 7 Underwriters Road, Toronto, M1R 3B4 Ontario, CA
For fulllllllllllllll le
Jan-Erik Storgaardddd rd rd rddddd rd rdddd rd rdddddddddddd rddddddd rdd rdd rdddddd rdd rd

2/2
Ref. Certif. No.
DK-51428-A1-M1-UL
Model Details:
B(1)090(2)(3)(4) is basic model.
(1)E90(2)(3)(4)(5)(6) is identical to B(1)090(2)(3)(4), except model designation.
The below information is nomenclature detail for B(1)090(2)(3)(4)
(1) Family Related Designs: X is A-Z
(2) Output : X is S (S=Single)
(3) Output Voltage : 12, 15, 18, 24, 48 or may any number 05 through 48
(4) Standard Input Cord Options F : (Class I = IEC320-C14)
The below information is nomenclature detail for (1)E90(2)(3)(4)(5)(6)
(1) Family Related Designs: X is A-Z
(2) AC Ground Configuration : A to Z (Standard)
(3) Output Voltage : 12, 15, 18, 24, 48 or may any number 05 through 48
(4) Standards Output Cord Options Number : 00 thru 99
(5) Standard Input Connector Options F : (Class I = IEC320-C14)
(6) Model Configuration Number : 00 thru 99
Factories:
BRIDGEPOWER VINA Company Limited
Lot B9 Thuy Van Industrial Zone
Viet Tri, Phu Tho Viet Nam
WENDENG JEIL ELECTRONICS CO LTD
Xiamen Road NO.2 Wendeng Economic Development Zone
Weihai City, Shandong Province China
Additional Information:
Reason for correction:
Replacement of IEC 62366 standard
Additional information (if necessary)
Information complémentaire (si nécessaire)
UL (US), 333 Pfingsten Rd IL 60062, Northbrook, USA
UL (Demko), Borupvang 5A DK-2750 Ballerup, DENMARK
UL (JP), Marunouchi Trust Tower Main Building 6F, 1-8-3 Marunouchi, Chiyoda-ku, Tokyo 100-0005, JAPAN
UL (CA), 7 Underwriters Road, Toronto, M1R 3B4 Ontario, CANADA
For full legal entity names see www.ul.com/ncbnames
Signature:
Jan-Erik Storgaard
Date: 2017-03-08
Original Issue Date: 2016-01-22

1/2
Ref. Certif. No.
DK-61570-M1-UL
IEC SYSTEM FOR MUTUAL RECOGNITION OF TEST
CERTIFICATES FOR ELECTRICAL EQUIPMENT
(IECEE) CB SCHEME
SYSTEME CEI D’ACCEPTATION MUTUELLE DE
CERTIFICATS D’ESSAIS DES EQUIPEMENTS
ELECTRIQUES (IECEE) METHODE OC
CB TEST CERTIFICATE CERTIFICAT D’ESSAI OC
Product
Produit
AC/DC Adaptor
Name and address of the applicant
Nom et adresse du demandeur
BRIDGEPOWER CORP
(Gosaek-dong) 16 Omokchen-ro 132beon-gil
Gwonseon-gu
Suwon-si, 441-813 Gyeonggi Korea
Name and address of the manufacturer
Nom et adresse du fabricant
BRIDGEPOWER CORP
(Gosaek-dong) 16 Omokchen-ro 132beon-gil
Gwonseon-gu
Suwon-si, 441-813 Gyeonggi Korea
Name and address of the factory
Nom et adresse de l’usine
Note: When more than one factory, please report on page 2
Note: Lorsque il y plus d'une usine, veuillez utiliser la 2 ème page
BRIDGEPOWER CORP
(Gosaek-dong) 16 Omokchen-ro 132beon-gil
Gwonseon-gu
Suwon-si, 441-813 Gyeonggi Korea
Additional Information on page 2
Ratings and principal characteristics
Valeurs nominales et caractéristiques principales
Rated Input: 100-240 Vac, 50-60Hz, 1.3A (1.3A - 0.5A)
Rated Output: 12Vdc, 7.5A or 15Vdc, 6.0A or 18Vdc,5.0A or
24Vdc,3.3A or 24Vdc,3.75A or 48Vdc,1.87A or 12Vdc/7.5A -
48Vdc/1.87A
Trademark (if any)
Marque de fabrique (si elle existe) None
Type of Manufacturer's Testing Laboratories used
Type de programme du laboratoire d'essais
constructeur
CTF Stage 1
Model / Type Ref.
Ref. De type
(1)E90(2)(3)(4)(5)(6), B(1)090(2)(3)(4)
See Page 2
Additional information (if necessary may also be
reported on page 2)
Les informations complémentaires (si nécessaire,,
peuvent être indiqués sur la 2ème page
Additionally evaluated to IEC 62366: 2007 (1st Edition) + A1:
2014 and EN 60601-1: 2006 / A1: 2013 / A12: 2014;
Additional Information on page 2
A sample of the product was tested and found
to be in conformity with
Un échantillon de ce produit a été essayé et a été
considéré conforme à la
IEC 60601-1(ed.3), IEC 60601-1(ed.3);am1, IEC
60601-1-6(ed.3), IEC 60601-1-6(ed.3);am1
As shown in the Test Report Ref. No. which forms part
of this Certificate
Comme indiqué dans le Rapport d’essais numéro de
référence qui constitue partie de ce Certificat
E302267-D1020-1/A1/C1-CB issued on 2017-02-16
This CB Test Certificate is issued by the National Certification Body
Ce Certificat d’essai OC est établi par l’Organisme National de Certification
UL (US), 333 Pfingsten Rd IL 60062, Northbrook, USA
UL (Demko), Borupvang 5A DK-2750 Ballerup, DENMARK
UL (JP), Marunouchi Trust Tower Main Building 6F, 1-8-3 Marunouchi, Chiyoda-ku, Tokyo 100-0005, JAPAN
UL (CA), 7 Underwriters Road, Toronto, M1R 3B4 Ontario, CANADA
For full legal entity names see www.ul.com/ncbnames
Date: 2017-03-08
Original Issue Date: 2017-02-21
Signature:
Jan-Erik Storgaard
(CA), 7 Underwriters Road, Toronto, M1R 3B4 Ontario, C
For full fufufuufufufufufufufuffufufufuffufufuffufufuf
Jan-Erik Storgaaaaaaaaaaaaaaaaaaaard rd rd rdd rd rdd rd rd rrd rd rd rd rd rd rd rdd rd rd rd rd rd rd rd rd rd rd rd rdd rd rdd rddd rd rd rd rd rd rd rd rr

2/2
Ref. Certif. No.
DK-61570-M1-UL
Model Details:
B(1)090(2)(3)(4) is basic model.
(1)E90(2)(3)(4)(5)(6) is identical to B(1)090(2)(3)(4), except model designation.
The below information is nomenclature detail for B(1)090(2)(3)(4)
(1) Family Related Designs: X is A-Z
(2) Output : X is S (S=Single)
(3) Output Voltage : 12, 15, 18, 24, 48 or may any number 05 through 48
(4) Standard Input Cord Options Q : (Class II = IEC320-C18) N : (Class II = IEC320-C8),
The below information is nomenclature detail for (1)E90(2)(3)(4)(5)(6)
(1) Family Related Designs: X is A-Z
(2) AC Ground Configuration : A to Z (Standard)
(3) Output Voltage : 12, 15, 18, 24, 48 or may any number 05 through 48
(4) Standards Output Cord Options Number : 00 thru 99
(5) Standard Input Connector Options Q : (Class II = IEC320-C18) N : (Class II = IEC320-C8)
(6) Model Configuration Number : 00 thru 99
Factories:
BRIDGEPOWER VINA Company Limited
Lot B9 Thuy Van Industrial Zone
Viet Tri, Phu Tho Viet Nam
WENDENG JEIL ELECTRONICS CO LTD
Xiamen Road NO.2 Wendeng Economic Development Zone
Weihai City, Shandong Province China
Additional Information:
Reason for correction:

Replacement of IEC 62366 standard
Additional information (if necessary)
Information complémentaire (si nécessaire)
UL (US), 333 Pfingsten Rd IL 60062, Northbrook, USA
UL (Demko), Borupvang 5A DK-2750 Ballerup, DENMARK
UL (JP), Marunouchi Trust Tower Main Building 6F, 1-8-3 Marunouchi, Chiyoda-ku, Tokyo 100-0005, JAPAN
UL (CA), 7 Underwriters Road, Toronto, M1R 3B4 Ontario, CANADA
For full legal entity names see www.ul.com/ncbnames
Signature:
Jan-Erik Storgaard
Date: 2017-03-08
Original Issue Date: 2017-02-21

Underwriters Laboratories (UL LLC)
Safety Certification Body (CB) Report
Model: B(1)090(2)(3)(4) and(1)E90(2)(3)(4)(5)(6) (Where (1), (2), (4), (5), (6) may
alphanumeric, "For marketing purpose and no impact safety related critical
components and constructions", where (3) may any number 05 through 48)
Device Description: AC/DC Adaptor
Applicant: BRIDGEPOWER CORP
(GOSAEK-DONG) 16 OMOKCHEN-RO 132BEON-GIL GWONSEON-GU
SUWON-SI GYEONGGI 441-813 KOREA
Manufacturer: Same as Applicant
Manufacturing
Facility(ies):
Same as Applicant
WENDENG JEIL ELECTRONICS CO LTD
XIAMEN ROAD NO.2 WENDENG ECONOMIC DEVELOPMENT ZONE
WEIHAI CITY SHANDONG PROVINCE CHINA
BRIDGEPOWER VINA CO LTD
LOT B9 THUY VAN INDUSTRIAL ZONE
VIET TRI CITY PHU THO PROVINCE VIETNAM
Report No.: E302267-D1020-1/A1/C1-CB
Report (Re)Issue Date: 2016-03-25; 2017-02-16(A1)
Base Standard(s): IEC 60601-1 Edition 3.1 (2012)
Additional Standards: IEC 60601-1: 2005 + CORR. 1 (2006) + CORR. 2 (2007) + AM1 (2012) or
IEC 60601-1: 2012, EN 60601-1:2006/A11:2011/A1:2013 /A12:2014, IEC
60601-1-6 ed.3.0 (2010-01); am1 (2013-10), IEC 62366 ed.1.0 (2007-10);
am1 (2014-01)
Report Types: This report consists of the following report types:
- CB Report & Certificate
This report covers the Safety evaluation of the referenced model(s) according to the standard(s) specified
above.
The CB Certificate is provided as a separate enclosure to this report and not provided in the body of this
report.

Page ii Report No.: E302267-D1020-1/A1/C1-CB
Table of Contents
CB - IEC REPORT:........................................................................................................................................................1
Test Report ................................................................................................................................................................1
TABLE: List of critical components....................................................................................................................161
National Differences...............................................................................................................................................168
APPENDIX A: Enclosures (Page Section: A).......................................................................................................1
Collateral/Particular Standard Enclosures .................................................................................................................1
Other Enclosures .......................................................................................................................................................8
TEST RESULTS: ...........................................................................................................................................................1
APPENDIX B: Test Datasheets Enclosures (Page Section: B) ..........................................................................1

Page iii Report No.: E302267-D1020-1/A1/C1-CB
Report Modifications Summary
The following changes were made to this report. If none listed in the below table, this report is the
originally issued report.
The following scheme is used throughout this report to reflect the Report No.:
(File No.) – (Report Ref. No.) – (x) / A(y) / C(z) – YYY, where:
(x) = Report (Re)Issue No.
(y) = Amendment No.
(z) = Correction No.
YYY = Report Type (UL/CB/IEC)
Date Modified
(Year-Month-Day) Modifications Made (include Report Reference Number) Modified By
2016-03-25
Correction 1 : E302267-D1020-1-CB (Project No 4787337562)
- Correction for typo about thermal spread in the CCL.
- Correction for typo about enclosure manufacturer name from
Samsung SDI to SDI chemical in the CCL.
- Correction for typo of CBTL name from UL Demko to UL
International Demko A/S
- Correction for typo of product rating in the Factory declaration
letter.
- Correction for missing of UL logo in the IEC 62366 test report.
- IEC 60601-1-6 test report was not considered to corrected
due to there are no related changing.
- IEC 62366 test report was not considered to corrected due to
there are no related changing.
SungJoo. Lee
2017-02-16
Amendment 1 : E302267-D1020-1/A1/C1(Project No.
4787852446)
The Test Report Ref. No. E302267-D1020-1/A0/C1, issued
dated 2016-03-25 was modified on 2017-02-16 to include the
following changes and/or additions:
- Addition of Factory "BRIDGEPOWER VINA CO LTD"
- Changing of Factory declaration letter
- Addition of output rating for 24Vdc/3.3A
- Changing of Schematic diagram and pattern diagram. There
is no safety effect changing.
- Addition of testing data for Clause 4.11 power input and
Clause 11 Temperature which is related with LP1 and LP2
spec changing.
- Addition of insulation sheet on the transformer, FORMEX GK-
(a)(b)(f2) and KLX PP BK-10 which is tested in the project No.
4787478216(E302267-D1023)
- Addition of Thermal spread and PWB shield in the CCL. Refer
to photographs in the enclosure.
- Changing of Transformer and line filter spec sheet
- Changing of Fuse manufacturer from Savefuse tech to
Cooper Busmann LLC. There is no spec changing.
- Addition of alternate Appliance inlet, Tecx-Unions Technology
Corp, SO-222, TU-301S, TU-318
- Changing of Enclosure manufacturer from SDI Chemical to
Lotte Advanced Materials
- Changing of the Insulation tape Manufacturer and Model
name from Interchangeable to Duck Sung, DTS-204R
SungJoo. Lee

Page iv Report No.: E302267-D1020-1/A1/C1-CB
- IEC 60601-1-6 and IEC 62366 report was modified for only
addition of output rating and factory.

Page 1 of 168 Report No.: E302267-D1020-1/A1/C1-CB
TRF No. IEC60601_1J
CCB - IEC REPORT:
Test Report issued under the responsibility of:
IEC 60601-1
Medical electrical equipment
Part 1: General requirements for basic safety and essential performance
Report Reference No. ...................... : E302267-D1020-1/A1/C1-CB
Date of issue .................................... : 2016-03-25; 2017-02-16(A1)
Total number of pages ..................... : 168
CB Testing Laboratory ..................... : UL International Demko A/S
Borupvang 5A, 2750 Ballerup, Denmark Address ............................................ :
Applicant’s name.............................. : BRIDGEPOWER CORP
Address ............................................ : (GOSAEK-DONG) 16 OMOKCHEN-RO 132BEON-GIL
GWONSEON-GU
SUWON-SI GYEONGGI 441-813 KOREA
Test specification:
Standard........................................... : IEC 60601-1: 2005 + CORR. 1:2006 + CORR. 2:2007 + AM1:2012
(or IEC 60601-1: 2012 reprint)
Test procedure ................................. : CB Scheme
Non-standard test method………..: N/A
Test Report Form No. ...................... : IEC60601_1J
Test Report Form Originator ............ : UL(US)
Master TRF ...................................... : 2014-07
Copyright © 2014 Worldwide System for Conformity Testing and Certification of Electrotechnical Equipment
and Components (IECEE), Geneva, Switzerland. All rights reserved.
This publication may be reproduced in whole or in part for non-commercial purposes as long as the IECEE is
acknowledged as copyright owner and source of the material. IECEE takes no responsibility for and will not
assume liability for damages resulting from the reader's interpretation of the reproduced material due to its
placement and context.
If this Test Report Form is used by non-IECEE members, the IECEE/IEC logo and the reference to the CB
Scheme procedure shall be removed.
This report is not valid as a CB Test Report unless signed by an approved CB Testing Laboratory and
appended to a CB Test Certificate issued by an NCB in accordance with IECEE 02.
General disclaimer:
The test results presented in this report relate only to the object tested.
This report shall not be reproduced, except in full, without the written approval of the Issuing CB testing
laboratory. The authenticity of this Test Report and its contents can be verified by contacting the NCB,
responsible for this Test Report.

Page 2 of 168 Report No.: E302267-D1020-1/A1/C1-CB
TRF No. IEC60601_1J
Test item description: AC/DC Adaptor
Trade Mark: None
Manufacturer: Same as Applicant
Model/Type reference: B(1)090(2)(3)(4) and(1)E90(2)(3)(4)(5)(6) (Where (1), (2), (4), (5),
(6) may alphanumeric, "For marketing purpose and no impact safety
related critical components and constructions", where (3) may any
number 05 through 48)
Ratings: Rated Input: 100-240 Vac, 50-60Hz, 1.3A (1.3A - 0.5A)
Rated Output: 12Vdc, 7.5A or 15Vdc, 6.0A or 18Vdc,5.0A or
24Vdc,3.3A or 24Vdc,3.75A or 48Vdc,1.87A or 12Vdc/7.5A -
48Vdc/1.87A
Testing procedure and testing location:
[X] CB Testing Laboratory:
Testing location/ address: UL International Demko A/S
Borupvang 5A, 2750 Ballerup, Denmark
[ ] Associated CB Testing Laboratory:
Testing location/ address:
Tested by (name + signature):
Approved by (name + signature):
[X] Testing procedure: TMP/CTF Stage 1:
Testing location/ address: BRIDGEPOWER CORP (GOSAEK-DONG) 16
OMOKCHEN-RO 132BEON-GIL GWONSEON-GU
SUWON-SI GYEONGGI 441-813 KOREA
Tested by (name + signature): SungJoo Lee / Handler
Approved by (name + signature): DongGug Cho / Reviewer
[ ] Testing procedure: WMT/CTF Stage 2:
Testing location/ address:
Tested by (name + signature):
Witnessed by (name + signature):
Approved by (name + signature):
[ ] Testing procedure: SMT/CTF Stage 3
or 4:
Testing location/ address:

Page 3 of 168 Report No.: E302267-D1020-1/A1/C1-CB
TRF No. IEC60601_1J
Tested by (name + signature):
Witnessed by (name + signature):
Approved by (name + signature):
Supervised by (name + signature):

Page 4 of 168 Report No.: E302267-D1020-1/A1/C1-CB
TRF No. IEC60601_1J
List of Attachments (including a total number of pages in each attachment):
Refer to Appendix A of this report. All attachments are included within this report.
Summary of testing
Tests performed (name of test and test clause): Testing location:
Refer to the Test List in Appendix B of this report if testing was performed as part of this evaluation.
Summary of compliance with National Differences
List of countries addressed: None
[X] The product fulfils the requirements of IEC 60601-1: 2005 + CORR. 1:2006 + CORR. 2:2007 +
AM1:2012 (or IEC 60601-1: 2012 reprint).

Page 5 of 168 Report No.: E302267-D1020-1/A1/C1-CB
TRF No. IEC60601_1J
Copy of marking plate
The artwork below may be only a draft. The use of certification marks on a product must be authorized by
the respective NCBs that own these marks.
Refer to the enclosure(s) titled Marking Plate in the Enclosures section in Appendix A of this report for a
copy.

Page 6 of 168 Report No.: E302267-D1020-1/A1/C1-CB
TRF No. IEC60601_1J
GENERAL INFORMATION
Test item particulars (see also Clause 6):
Classification of Installation and Use: Portable
Device type (component/sub-assembly/ equipment/ system): Component
Intended use (Including type of patient, application location): To supply regulated power
Mode of Operation: Continuous
Supply Connection: Appliance Coupler
Accessories and detachable parts included: None
Other Options Include: None
Testing
Date of receipt of test item(s) .................................................: 2015-11-10; 2017-02-07(A1)
Dates tests performed ............................................................: 2015-11-11 to 2015-11-18, 2015-11-20;
2017-02-07(A1)
Possible test case verdicts:
- test case does not apply to the test object ..........................: N/A
- test object does meet the requirement.................................: Pass (P)
- test object was not evaluated for the requirement ................. : N/E
- test object does not meet the requirement...........................: Fail (F)
Abbreviations used in the report:
- normal condition: N.C. - single fault condition: S.F.C.
- means of Operator protection: MOOP - means of Patient protection: MOPP
General remarks:
"(See Attachment #)" refers to additional information appended to the report.
"(See appended table)" refers to a table appended to the report.
The tests results presented in this report relate only to the object tested.
This report shall not be reproduced except in full without the written approval of the testing laboratory.
List of test equipment must be kept on file and available for review.
Additional test data and/or information provided in the attachments to this report.
Throughout this report a point is used as the decimal separator.
Manufacturer’s Declaration per sub-clause 4.2.5 of IECEE 02:2012
The application for obtaining a CB Test Certificate includes more
than one factory location and a declaration from the
Manufacturer stating that the sample(s) submitted for evaluation
is (are) representative of the products from each factory has
been provided ................................................................:
Yes
When differences exist; they shall be identified in the General product information section.

Page 7 of 168 Report No.: E302267-D1020-1/A1/C1-CB
TRF No. IEC60601_1J
Name and address of factory (ies) .............................: Same as Applicant
WENDENG JEIL ELECTRONICS CO LTD
XIAMEN ROAD NO.2 WENDENG ECONOMIC
DEVELOPMENT ZONE
WEIHAI CITY SHANDONG PROVINCE CHINA
BRIDGEPOWER VINA CO LTD
LOT B9 THUY VAN INDUSTRIAL ZONE
VIET TRI CITY PHU THO PROVINCE
VIETNAM
GENERAL PRODUCT INFORMATION:
Report Summary
Refer to the Report Modifications page for any modifications made to this report.
Product Description
Products are component power supplies intended to be used as part of Medical Electrical Equipment. This
AC-DC Adaptor provides 2MOPP isolation from Primary to Secondary/Enclosure (for Class I and Class II
construction) and/or 1MOPP isolation from Primary to Earth (for Class I construction). It contains the mains
transformer with UL Recognized Insulation System.
This product is the AC-DC Adaptor of the switching type power supply, which electronic components are
mounted on PWB and housed in plastic enclosure and provided with appliance inlet.
Model Differences
B(1)090(2)(3)(4) is basic model.
(1)E90(2)(3)(4)(5)(6) is identical to B(1)090(2)(3)(4), except model designation.
The below information is nomenclature detail for B(1)090(2)(3)(4)
(1) Family Related Designs: X is A-Z
(2) Output : X is S (S=Single)
(3) Output Voltage : 12, 15, 18, 24, 48 or may any number 05 through 48
(4) Standard Input Cord Options F : (Class I = IEC320-C14) Q : (Class II = IEC320-C18) N : (Class II =
IEC320-C8),
The below information is nomenclature detail for (1)E90(2)(3)(4)(5)(6)
(1) Family Related Designs: X is A-Z
(2) AC Ground Configuration : A to Z (Standard)
(3) Output Voltage : 12, 15, 18, 24, 48 or may any number 05 through 48
(4) Standards Output Cord Options Number : 00 thru 99
(5) Standard Input Connector Options F : (Class I = IEC320-C14) Q : (Class II = IEC320-C18) N : (Class II
= IEC320-C8)
(6) Model Configuration Number : 00 thru 99
Additional Information
* The following documents are provided by manufacturer as risk management files (Not attached in Report)
and considered during test.

Page 8 of 168 Report No.: E302267-D1020-1/A1/C1-CB
TRF No. IEC60601_1J
- Risk Management Report (Document No.BPM-QA-BX090 rev.1)
The manufacturer submitted representative production samples for testing which are output voltages 12,
15, 18, 24 and 48V. If using out of these voltage could be need to construction review and additional
testing.
Harmful Ingress of Liquids Test (11.6.5) IP22 :
Testing sample, BM090S48F was specified by manufacturer (F type is Class I type). This model has two
alternate inlets, Q and N - Class II type.
IP22 test was conducted using 1 sample which is F-type of appliance inlet. Refer to IP test reports attached
to the enclosure.
- &RQWDFWWLPHDVSRVVLEOHWRH[WHUQDOVXUIDFHVVWV
- The least favourable working conditions are: maximum normal load and placed in ambient
temperature/humidity: 40 °C, 95% RH.
- Luminance: 500 Lx
Correction 1 : E302267-D1020-1-CB (Project No 4787337562)
- Correction for typo about thermal spread in the CCL.
- Correction for typo about enclosure manufacturer name from Samsung SDI to SDI chemical in the CCL.
- Correction for typo of CBTL name from UL Demko to UL International Demko A/S
- Correction for typo of proudct rating in the Factory declaration letter.
- Correction for missing of UL logo in the IEC 62366 test report.
- IEC 60601-1-6 test report was not considered to corrected due to there are no related changing.
- IEC 62366 test report was not considered to corrected due to there are no related changing.
Technical Considerations
x The product was investigated to the following additional standards (from country differences):
None specific from Country Deviations/Differences
Additional standards: IEC 60601-1: 2005 + CORR. 1 (2006) + CORR. 2 (2007) + AM1 (2012) or
IEC 60601-1: 2012, EN 60601-1:2006/A11:2011/A1:2013 /A12:2014, IEC 60601-1-6 ed.3.0 (2010-
01); am1 (2013-10), IEC 62366 ed.1.0 (2007-10); am1 (2014-01)
x The following additional investigations were conducted: None
x The product was not investigated to the following standards or clauses: Biocompatibility, PESS,
EMC, Annex Z of EN standards for compliance with the MDD

x The following accessories were investigated for use with the product: None
x The product is Classified only to the following hazards: Casualty, Fire, Shock
x The degree of protection against harmful ingress of water is: IP22.
x Software is relied upon for meeting safety requirements related to mechanical, fire and shock: No
x The product is suitable for use in the presence of a flammable anaesthetics mixture with air or
oxygen or with nitrous oxide: No
x The product has been considered for Pollution Degree 2 and Overvoltage Category II.
Engineering Conditions of Acceptability
When installed in an end-product, consideration must be given to the following:

Page 9 of 168 Report No.: E302267-D1020-1/A1/C1-CB
TRF No. IEC60601_1J
For use only in or with complete equipment where the acceptability of the combination is determined by the
CB Testing Laboratory, when installed in an end-product, consideration must be given to the following:
Temperature Test was conducted without Test Corner due to no heating elements incorporated in this
power supply. End product to determine the acceptability of risk in conjunction to temperature testing
without test corner as part of the power supply.
Consideration should be given to measuring the temperature on power electronic components and
transformer windings when the power supply is installed in the end-use equipment. The end-use product
shall ensure that the power supply is used within its ratings.
The output circuits have not been evaluated for direct patient connection (Type B, BF or CF).
Power supply provides the following MOPP (means of patient protection): 2 MOPP based upon a rated
voltage 390 Vrms and a working voltage 620Vpk between Primary and Secondary/Enclosure (For Class I
and Class II) and 1 MOPP based on a rated voltage 240 Vrms between Primary and Earth (For Class).
Temperature, Leakage Current, Protective Earthing and Dielectric Voltage Withstand tests should be
considered as part of the end product evaluation.
Magnetic devices (T2) employ a Class B (130°C) insulation system.
The PWB is rated 130°C minimum.
The end-product evaluation shall ensure that the requirements related to Accompanying Documents,
Clause 7.9 are met.
Power Supply tested for 168 hours Humidity Preconditioning. End product Risk Management Process to
determine risk acceptability criteria.
This power adapter no any functions are defined as ESSENTIAL PERFORMANCE.
The equipment has not been evaluated for use in or likely to be used in the patient vicinity.
End product to determine the acceptability of risk in conjunction to insulation to resistance to heat,
moisture, and dielectric strength.
End product to determine the acceptability of risk in conjunction to the movement of components as part of
the power supply.
End product to determine the acceptability of risk in conjunction to the movement of conductors as part of
the power supply.
The products have Lower breaking capacity type fuse and if the fuse fails under SFC testing violently, it
would be considered unacceptable at the voltage rating.
The product was submitted and tested for use at the manufacturer's recommended ambient temperature
(Tmra) of 40 °C at Full Load.
The end-product evaluation shall ensure that the requirements related to Earthing test with provided power
cable.
Report Modifications
Date Modified
(Year-Month-Day) Modifications Made (include Report Reference Number) Modified By
2016-03-25
Correction 1 : E302267-D1020-1-CB (Project No 4787337562)
- Correction for typo about thermal spread in the CCL.
- Correction for typo about enclosure manufacturer name from
Samsung SDI to SDI chemical in the CCL.
- Correction for typo of CBTL name from UL Demko to UL
International Demko A/S
- Correction for typo of proudct rating in the Factory declaration
letter.
- Correction for missing of UL logo in the IEC 62366 test report.
- IEC 60601-1-6 test report was not considered to corrected
due to there are no related changing.
- IEC 62366 test report was not considered to corrected due to
SungJoo. Lee

Page 10 of 168 Report No.: E302267-D1020-1/A1/C1-CB
TRF No. IEC60601_1J
there are no related changing.
2017-02-16
Amendment 1 : E302267-D1020-1/A1/C1(Project No.
4787852446)
The Test Report Ref. No. E302267-D1020-1/A0/C1, issued
dated 2016-03-25 was modified on 2017-02-16 to include the
following changes and/or additions:
- Addition of Factory "BRIDGEPOWER VINA CO LTD"
- Changing of Factory declaration letter
- Addition of output rating for 24Vdc/3.3A
- Changing of Schematic diagram and pattern diagram. There
is no safety effect changing.
- Addition of testing data for Clause 4.11 power input and
Clause 11 Temperature which is related with LP1 and LP2
spec changing.
- Addition of insulation sheet on the transformer, FORMEX GK-
(a)(b)(f2) and KLX PP BK-10 which is tested in the project No.
4787478216(E302267-D1023)
- Addition of Thermal spread and PWB shield in the CCL. Refer
to photographs in the enclosure.
- Changing of Transformer and line filter spec sheet
- Changing of Fuse manufacturer from Savefuse tech to
Cooper Busmann LLC. There is no spec changing.
- Addition of alternate Appliance inlet, Tecx-Unions Technology
Corp, SO-222, TU-301S, TU-318
- Changing of Enclosure manufacturer from SDI Chemical to
Lotte Advanced Materials
- Changing of the Insulation tape Manufacturer and Model
name from Interchangeable to Duck Sung, DTS-204R
- IEC 60601-1-6 and IEC 62366 report was modified for only
addition of output rating and factory.
SungJoo. Lee

Page 11 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Insulation Diagram - (01) Insulation diagram
TABLE: INSULATION DIAGRAM Pass
Pollution Degree: 2 -
Overvoltage category: II -
Altitude: 4000 (m) -
Additional details on parts considered
as applied parts:
[X] None [ ] Areas: ___
(See Clause 4.6 for details) -
Area
Number
and type of
Means of
Protection:
MOOP,
MOPP
CTI
Working
Voltage
Vrms
Working
Voltage
Vpk
Required
creepage
(mm)
Required
clearance
(mm)
Measured
creepage
(mm)
Measured
clearance
(mm)
Remarks
A MOPP (1) IIIb 240 340 4 2.85 12.6 11.2 Between opposite
polarity
B MOPP (1) IIIb 240 340 4 2.85 7.9 4 Line to protective
earthing
C MOPP (2) IIIb 240 340 8 5.7 12 6.6 Between mains and
enclosure

Page 12 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
D MOPP (2) IIIb 390 620 12 7.98 12.5 8.5 Between mains and
secondary
Supplementary Information: Refer to Appendix A for the Insulation Diagram.
A measured value must be provided in the value columns for the device under evaluation. The symbol > (greater than
sign) must not be used. Switch-mode power supplies must be re-evaluated in the device under evaluation therefore N/A
must not be used with a generic statement that the component is certified. Insulation diagram is a graphical
representation of equipment insulation barriers, protective impedance and protective earthing. If feasible, use the
following conventions to generate the diagram:
- All isolation barriers are identified by letters between separate parts of diagram, for example separate transformer
windings, optocouplers, wire insulation, creepage and clearance distances.
- Parts connected to earth with large dots are protectively earthed. Other connections to earth are functional
- Applied parts are extended beyond the equipment enclosure and terminated with an arrow.
- Parts accessible to the operator only are extended outside of the enclosure, but are not terminated with an arrow.

Page 13 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
4 GENERAL REQUIREMENTS Pass
4.1 Requirements of this standard applied in NORMAL
USE and reasonably foreseeable misuse
Pass
4.2 RISK MANAGEMENT PROCESS FOR ME EQUIPMENT OR ME SYSTEMS Pass
4.2.2 General requirement for RISK MANAGEMENT -
PROCESS complies with ISO14971 (2007):
See Appended RM Results
Table 4.2.2.
Pass
4.2.3 Evaluating RISK Pass
4.2.3.1 a) Compliance with the standard reduces residual
risk to an acceptable level
Pass
b) Manufacturer has defined risk acceptability
criteria in the RISK MANAGEMENT PLAN:
Risk Management report
document : BPM-QA-BX090
rev.1
Pass
c) When no specific technical requirements
provided manufacturer has determined HAZARDS
or HAZARDOUS SITUATIONS exists.
N/A
- HAZARDS or HAZARDOUS SITUATIONS have
been evaluated using the RISK MANAGEMENT
PROCESS.
N/A
4.2.3.2 MANUFACTURER has addressed HAZARDS or
HAZARDOUS SITUATIONS not specifically
addressed in the IEC 60601-1 series.
Risk Management report
document : BPM-QA-BX090
rev.1
Pass
4.3 Performance of clinical functions necessary to
achieve INTENDED USE or that could affect the
safety of the ME EQUIPMENT or ME SYSTEM
were identified during RISK ANALYSIS.
N/A
- Performance limits were identified in both
NORMAL CONDITION and SINGLE FAULT
CONDITION.
N/A
- Loss or degradation of performance beyond the
limits specified by the MANUFACTURER were
evaluated
N/A
- Functions with unacceptable risks are identified
as ESSENTIAL PERFORMANCE:
N/A
- RISK CONTROL measures implemented N/A
- Methods used to verify the effectiveness of RISK
CONTROL measures implemented
N/A
4.4 EXPECTED SERVICE LIFE stated in RISK
MANAGEMENT FILE:
100,000 hours
Risk Management report
document : BPM-QA-BX090
rev.1
Pass
4.5 Alternative RISK CONTROL methods utilized: No alternative risk control
measures or test methods for
ME EQUIPMENT or ME
SYSTEM
N/A

Page 14 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
RESIDUAL RISK resulting from the alternative
RISK CONTROL measures or tests is acceptable
and comparable to RESIDUAL RISK resulting from
application of this standard:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
See above N/A
Alternative means based scientific data or clinical
opinion or comparative studies:
See above N/A
4.6 RISK MANAGEMENT PROCESS identifies parts
that can come into contact with PATIENT but not
defined as APPLIED PARTS, subjected to the
requirements for APPLIED PARTS, except for
Clause 7.2.10:
No parts that are not applied
parts that need to be treated
as applied parts used
N/A
MANUFACTURER assesses the risk of accessible
parts coming into contact with the patient:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
No parts that are not applied
parts that need to be treated
as applied parts used
N/A
Assessment identified the APPLIED PART TYPE
requirements:
No parts that are not applied
parts that need to be treated
as applied parts used
N/A
4.7 ME EQUIPMENT remained SINGLE FAULT
SAFE, or the RISK remained acceptable as
determined by Clause 4.2:
Risk Management report
document : BPM-QA-BX090
rev.1
Pass
MANUFACTURER RISK ANALYSIS was used to
determine failures to be tested:
(ISO 14971 Cl. 4.2-4.4)
RISK ANALYSIS reference:
Document BPM-QA-BX090
rev.1, Intended
Use/description (ISO 14971
Cl.4.2-4.4)
Pass
Failure of any one component at a time that could
result in a HAZARDOUS SITUATION, including
those in 13.1, simulated physically or theoretically :
See appended Table 13.2 for
simulated physical test
Pass
4.8 All components and wiring whose failure could
result in a HAZARDOUS SITUATION used
according to their applicable ratings, unless
specified:
All components are used
according to their ratings
Pass
Components and wiring exception in the standard
or by RISK MANAGEMENT PROCESS
N/A
RISK MANAGEMENT PROCESS assesses
components to identify components where the
failure results in a HAZARDOUS SITUATION for
components used outside their ratings:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A

Page 15 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
MANUFACTURER identified components where
the failure results in a HAZARDOUS SITUATION:
See appended Table 8.10 Pass
Components determined to be acceptable where
used as a MEANS OF PROTECTION:
N/A
Reliability of components used as MEANS OF
PROTECTION assessed for conditions of use in
ME EQUIPMENT, and they complied with one of
the following
Pass
a) Applicable safety requirements of a relevant IEC
or ISO standard
See appended Table 8.10 Pass
b) Requirements of this standard applied in the
absence of a relevant IEC or ISO standard
N/A
4.9 A COMPONENT WITH HIGH-INTEGRITY
CHARACTERISTICS provided and selected
appropriately:
See appended Table 8.10 b Pass
RISK MANAGEMENT FILE includes an
assessment to determine if the failure of
components results in unacceptable RISK:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
RMF Reference to specific
RISKS:
BPM-QA-BX090 rev.1, 8. Risk
analysis- Hazard
Identification, Hazard ID :
1.1.6 (ISO 14971 Cl. 4.2-6.4)
Pass
Components identified and required to be
COMPONENTS WITH HIGH INTEGRITY
CHARACTERISTIC:
See Table 8.10 (Critical
Components Table). The High
Integrity components are
indicated with the text "HIGH
INTEGRITY" in the Technical
Data column as applicable.
Pass
4.10 Power supply Pass
4.10.1 ME EQUIPMENT is suitable for connection to
indicated power source (select applicable):
Supply mains Pass
4.10.2 Maximum rated voltage for ME EQUIPMENT
intended to be connected to SUPPLY MAINS:
Pass
- 250 V for HAND-HELD ME EQUIPMENT (V): Not hand-held equipment and
no hand-held parts
N/A
– 250 V d.c. or single-phase a.c., or 500 V poly-
phase a.c. for ME EQUIPMENT and ME
6<67(06ZLWKD5$7('LQSXWN9$ 9 
100 - 240 Vac Pass
– 500 V for all other ME EQUIPMENT and ME
SYSTEMS
N/A
4.11 Power input Pass
Steady-state measured input of ME EQUIPMENT
or ME SYSTEM at RATED voltage or voltage
range and at operating settings indicated in
instructions for use didn’t exceed marked rating by
more than 10%:
See appended Table 4.11 Pass
5 GENERAL REQUIREMENTS FOR TESTING ME EQUIPMENT Pass

Page 16 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
5.1 Test not performed when analysis indicated
condition being tested was adequately evaluated
by other tests or methods:
N/A
RISK MANAGEMENT FILE identifies combinations
of simultaneous independent faults that could
result in a HAZARDOUS SITUATION.
(ISO 14971 Cl. 4.2-4.4)
N/A
5.3 Tests conducted within the environmental
conditions specified in technical description
Pass
Temperature (ºC), Relative Humidity (%): Temperature : 0 to 40°C,
Humidity : 10 to 95%
-
Atmospheric Pressure (kPa): 700 to 1060 hPa -
5.5 a) Supply voltage during tests was the least
favourable of the voltages specified in 4.10.2 or
voltages marked on ME EQUIPMENT (V):
Rated: 100-240 Vac
Tested: 90 Vac and 264 Vac
Pass
b) ME EQUIPMENT marked with a RATED
frequency range tested at the least favourable
frequency within the range (Hz):
Rated: 50-60 Hz
Tested: 50 Hz and 60 Hz
Pass
c) ME EQUIPMENT with more than one RATED
voltage, both a.c./ d.c. or both external power and
INTERNAL ELECTRICAL POWER SOURCE
tested in conditions (see 5.4) related to the least
favourable voltage, nature of supply, and type of
current:
One rated voltage range
provided. Not D.C. Supply
Mains connected.
N/A
d) ME EQUIPMENT intended for only d.c. supply
connection tested with d.c. and influence of polarity
considered:
Not connected to an external
DC supply source
N/A
e)ME EQUIPMENT tested with alternative
ACCESSORIES and components specified in
ACCOMPANYING DOCUMENTS to result in the
least favourable conditions:
No accessories and
components identified by
manufacturer.
N/A
f) ME EQUIPMENT connected to a separate power
supply as specified in instructions for use
Does not receive power from
other equipment
N/A
5.7 ME EQUIPMENT or parts thereof affected by
climatic conditions were set up completely, or
partially, with covers detached and subjected to a
humidity preconditioning prior to tests of Clauses
8.7.4 and 8.8.3:
Subjected to a humidity
preconditioning treatment for
ME EQUIPMENT and all
optional components listed in
table 8.10
Pass
ME EQUIPMENT heated to a temperature
between T and T + 4°C for at least 4 h and placed
in a humidity chamber and ambient within 2 °C of T
in range of +20°C to +32°C for indicated time
T = 30°C
Time –168H h
for IP22
-
5.9 Determination of APPLIED PARTS and ACCESSIBLE PARTS Pass

Page 17 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
5.9.1 APPLIED PARTS identified by inspection and
reference to ACCOMPANYING DOCUMENTS:
No applied parts used N/A
5.9.2 ACCESSIBLE PARTS Pass
5.9.2.1 Accessibility determined using standard test finger
of Fig. 6
See Appended Table 5.9.2 Pass
5.9.2.2 Test hook of Fig. 7 inserted in all openings of ME
EQUIPMENT and pulled with a force of 20 N for 10
s
No Openings N/A
5.9.2.3 Conductive parts of actuating mechanisms of
electrical controls accessible after removal of
handles, knobs, levers and the like regarded as
ACCESSIBLE PARTS:
No such conductive parts N/A
Conductive parts of actuating mechanisms not
considered ACCESSIBLE PARTS when removal
of handles, knobs, required use of a TOOL:
N/A
6 CLASSIFICATION OF ME EQUIPMENT AND ME SYSTEMS Pass
6.2 CLASS I ME EQUIPMENT, externally powered Only Standard Input Cord
Options, F type is Class I
Pass
CLASS II ME EQUIPMENT, externally powered Only Standard Input Cord
Options, except for F type
Pass
INTERNALLY POWERED ME EQUIPMENT Not internally powered N/A
EQUIPMENT with means of connection to a
SUPPLY MAINS complied with CLASS I or CLASS
II ME EQUIPMENT requirements when so
connected, and when not connected to SUPPLY
MAINS with INTERNALLY POWERED ME
EQUIPMENT requirements
N/A

TYPE B APPLIED PART No applied parts used N/A
TYPE BF APPLIED PART No applied parts used N/A
TYPE CF APPLIED PART No applied parts used N/A
DEFIBRILLATION-PROOF APPLIED PARTS No applied parts used N/A
6.3 ENCLOSURES classified according to degree of
protection against ingress of water and particulate
matter as per IEC 60529:
IP22 Pass
6.4 ME EQUIPMENT or its parts intended to be
sterilized classified according to method(s) of
sterilization in instructions for use:
N/A
6.5 ME EQUIPMENT and ME SYSTEMS intended for
use in an OXYGEN RICH ENVIRONMENT
classified for such use and complied with 11.2.2
Not used with oxygen or
oxygen enriched
environments
N/A
6.6 CONTINUOUS or Non-CONTINUOUS
OPERATION:
Continuous Operation Pass
7 ME EQUIPMENT IDENTIFICATION, MARKING, AND DOCUMENTS Pass

Page 18 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
7.1.2 Legibility of Markings Test for Markings specified in
Clause 7.2-7.6:
See Appended Table 7.1.2 Pass
7.1.3 Required markings can be removed only with a
TOOL or by appreciable force, are durable and
remain CLEARLY LEGIBLE during EXPECTED
SERVICE LIFE of ME EQUIPMENT in NORMAL
USE
See appended Tables 7.1.3
and 8.10
Pass
7.2 Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts Pass
7.2.1 At least markings in 7.2.2, 7.2.5, 7.2.6, 7.2.10, and
7.2.13 were applied when size of EQUIPMENT, its
part, an ACCESSORY, or ENCLOSURE did not
permit application of all required markings:
See attached copy of Marking
Plate
Pass
Remaining markings fully recorded in
ACCOMPANYING DOCUMENTS:
Component, accompanying
documents to be provided as
part of end-product.
N/A
Markings applied to individual packaging when
impractical to apply to ME EQUIPMENT
N/A
Single use item marked: No single use item N/A
7.2.2 ME EQUIPMENT marked with: Pass
– the name or trademark and contact information
of the MANUFACTURER
See attached copy of Marking
Plate
Pass
– a MODEL OR TYPE REFERENCE See attached copy of Marking
Plate
Pass
– a serial number or lot or batch identifier; and See above Pass
– the date of manufacture or use by date See above Pass
Detachable components of the ME EQUIPMENT
not marked; misidentification does not present an
unacceptable risk, or
N/A
RISK MANAGEMENT FILE includes an
assessment of the RISKS relating to
misidentification of all detachable parts:
(ISO 14971 Cl. 4.2-4.4, 5, 6.4)
RMF Reference to specific
RISKS:
BPM-QA-BX090 rev.1, 8. Risk
analysis - Hazard
Identification, Hazard ID :
1.2.8 (ISO 14971 Cl. 4.2-5,
6.4)
Pass
Detachable components of the ME EQUIPMENT
are marked with the name or trademark of the
MANUFACTURER, and
N/A
– a MODEL OR TYPE REFERENCE N/A
Software forming part of a PEMS identified with a
unique identifier:
No software or firmware
(PESS) used
N/A
7.2.3 Symbol 11 on Table D.1 used, optionally, advice
to OPERATOR to consult ACCOMPANYING
DOCUMENTS
Component, accompanying
documents to be provided as
part of end-product
N/A

Page 19 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Safety sign 10 on Table D.2) used, advising
OPERATOR that ACCOMPANYING
DOCUMENTS must be consulted
Component, accompanying
documents to be provided as
part of end-product
N/A
7.2.4 ACCESSORIES marked with name or trademark
and contact information of their MANUFACTURER,
and:
No Accessories N/A
- with a MODEL or TYPE REFERENCE No Accessories N/A
– a serial number or lot or batch identifier No Accessories N/A
– the date of manufacture or use by date No Accessories N/A
Markings applied to individual packaging when not
practical to apply to ACCESSORIES
No Accessories N/A
7.2.5 ME EQUIPMENT and ME SYSTEM intended to
receive power from other equipment, provided with
one of the following
Does not receive power from
other equipment
N/A
- the name or trademark of the manufacturer of the
other electrical equipment and type reference
marked adjacent to the relevant connection point;
or
Does not receive power from
other equipment
N/A
– Table D.2, safety sign No. 10 adjacent to the
relevant connection point and listing of the required
details in the instructions for use; or
Does not receive power from
other equipment
N/A
– Special connector style used that is not
commonly available on the market and listing of
the required details in the instructions for use.
Does not receive power from
other equipment
N/A
7.2.6 Connection to the Supply Mains Pass
Marking appearing on the outside of part
containing SUPPLY MAINS connection and,
adjacent to connection point
Pass
For PERMANENTLY INSTALLED ME
EQUIPMENT, NOMINAL supply voltage or range
marked inside or outside of ME EQUIPMENT
Not permanently installed N/A
– RATED supply voltage(s) or RATED voltage
range(s) with a hyphen (-) between minimum and
maximum voltages (V, V-V):
100 - 240 V. See attached
copy of Marking Plate.
Pass
Multiple RATED supply voltages or multiple
RATED supply voltage ranges are separated by
(V/V):
N/A
– Nature of supply and type of current : N/A
Symbols 1-5, Table D.1 (used for same
parameters:
Marked with "~". See attached
copy of Marking Plate.
Pass
– RATED supply frequency or RATED frequency
range in hertz:
50-60 Hz. See attached copy
of Marking Plate.
Pass
– Symbol 9 of Table D.1 used for CLASS II ME
EQUIPMENT:
Marked on the label
(exception for F-type(Class I))
Pass

Page 20 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
7.2.7 RATED input in amps or volt-amps, (A, VA): 1.3A (1.3A - 0.5A). See
attached copy of Marking
Plate.
Pass
RATED input in amps or volt-amps, or in watts
when power factor exceeds 0.9 (A, VA, W):
Marked with "A" Pass
RATED input for one or more RATED voltage
ranges provided for upper and lower limits of the
range or ranges when the range(s) is/are greater
than ± 10 % of the mean value of specified range
(A, VA,W):
1.3A (1.3A - 0.5A). See
attached copy of Marking
Plate.
Pass
Input at mean value of range marked when range
limits do not differ by more than 10 % from mean
value (A, VA, W):
N/A
Marking includes long-time and most relevant
momentary volt-ampere ratings when provided,
each plainly identified and indicated in
ACCOMPANYING DOCUMENTS (VA):
N/A
Marked input of ME EQUIPMENT provided with
means for connection of supply conductors of
other electrical equipment includes RATED and
marked output of such means (A, VA, W):
N/A
7.2.8 Output connectors N/A
7.2.8.2 Output connectors are marked, except for
MULTIPLE SOCKET-OUTLETS or connectors
intended for specified ACCESSORIES or
equipment
No multiple socket outlets
used
N/A
Rated Voltage (V), Rated Current (A): -
Rated Power (W), Output Frequency (Hz): -
7.2.9 ME EQUIPMENT or its parts marked with the IP
environmental Code per IEC 60529 according to
classification in 6.3 (Table D.3, Code 2), marking
optional for ME EQUIPMENT or parts rated IPX0.:
IP22. Pass
7.2.10 Degrees of protection against electric shock as
classified in 6.2 for all APPLIED PARTS marked
with relevant symbols :
No applied parts used N/A
TYPE B APPLIED PARTS with symbol 19 of Table
D.1
No applied parts used N/A
TYPE BF APPLIED PARTS with symbol 20 of
Table D.1:
No applied parts used N/A
TYPE CF APPLIED PARTS with symbol 21 of
Table D.1:
No applied parts used N/A
DEFIBRILLATION-PROOF APPLIED PARTS
marked with symbols 25-27 of Table D.1:
No applied parts used N/A
Proper symbol marked adjacent to or on connector
for APPLIED PART:
No applied parts used N/A

Page 21 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Safety sign 2 of Table D.2 placed near relevant
outlet:
No applied parts used N/A
An explanation indicating protection of ME
EQUIPMENT against effects of discharge of a
cardiac defibrillator depends on use of proper
cables included in instructions for use:
No defibrillation-protected
applied parts used
N/A
7.2.11 ME EQUIPMENT suitable for CONTINUOUS
OPERATION
No marked for continuous
operation.
Pass
DUTY CYCLE for ME EQUIPMENT intended for
non-CONTINUOUS OPERATION appropriately
marked to provide maximum “on” and “off” time:
Not non-continuous operation N/A
7.2.12 Type and full rating of a fuse marked adjacent to
ACCESSIBLE fuse-holder
N/A
Fuse type: -
Voltage (V) and Current (A) rating: -
Operating speed (s) and Breaking capacity: -
7.2.13 Physiological effects – safety sign and warning
statements:
No parts produced
physiological effects.
N/A
Nature of HAZARD and precautions for avoiding or
minimizing the associated RISK described in
instructions for use:
(ISO 14971 Cl. 4.2-4.4, 5, 6.3)
N/A
7.2.14 HIGH VOLTAGE TERMINAL DEVICES on the
outside of ME EQUIPMENT accessible without the
use of a TOOL marked with symbol 24 of Table
D.1
No high voltage used or
present
N/A
7.2.15 Requirements for cooling provisions marked: No cooling used N/A
7.2.17 Packaging marked with special handling
instructions for transport and/or storage:
Component, to be determined
in end-product evaluation.
N/A
Permissible environmental conditions marked on
outside of packaging:
N/A
Packaging marked with a suitable safety sign
indicating premature unpacking of ME
EQUIPMENT could result in an unacceptable
RISK:
N/A
RISK MANAGEMENT FILE includes the
assessment to determine premature unpacking of
ME EQUIPMENT or its parts could result in an
unacceptable RISK.:
(ISO 14971 Cl. 4.2-4.4, 5, 6.3-6.4)
N/A
Packaging of sterile ME EQUIPMENT or
ACCESSORIES marked sterile and indicates the
methods of sterilization
No supplied sterile ME or
accessories
N/A

Page 22 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
7.2.18 RATED maximum supply pressure from an
external source marked on ME EQUIPMENT
adjacent to each input connector, and :
No Pressure supplied N/A
- the RATED flow rate also marked N/A
7.2.19 Symbol 7 of Table D.1 marked on FUNCTIONAL
EARTH TERMINAL:
No functional earth terminals
used
N/A
7.2.20 Removable protective means marked to indicate
the necessity for replacement when the function is
no longer needed:
N/A
7.2.21 MOBILE ME EQUIPMENT marked with its mass
including its SAFE WORKING LOAD in kilograms:
Not mobile equipment N/A
7.3 Marking on the inside of ME EQUIPMENT or ME EQUIPMENT parts Pass
7.3.1 Maximum power loading of heating elements or
lamp-holders designed for use with heating lamps
marked near or in the heater (W):
No heating elements or
heating lamps used
N/A
A marking referring to ACCOMPANYING
DOCUMENTS provided for heating elements or
lamp-holders designed for heating lamps that can
be changed only by SERVICE PERSONNEL using
a TOOL
No heating elements or
heating lamps used
N/A
7.3.2 Symbol 24 of Table D.1, or safety sign No.3 of
Table D.2 used to mark presence of HIGH
VOLTAGE parts:
No high voltage used or
present
N/A
7.3.3 Type of battery and mode of insertion marked: No battery used N/A
An identifying marking provided referring to
instructions in ACCOMPANYING DOCUMENTS
for batteries intended to be changed only by
SERVICE PERSONNEL using a TOOL:
N/A
A warning provided indicating replacement of
lithium batteries or fuel cells when incorrect
replacement would result in an unacceptable
RISK:
N/A
RISK MANAGEMENT FILE includes an
assessment to determine the replacement of
lithium batteries or fuel cells leads to an
unacceptable RISK if replaced incorrectly:
(ISO 14971 Cl. 4.2-4.4, 5, 6.3)
N/A
ACCOMPANYING DOCUMENTS contain a
warning indicating the replacement of lithium
batteries or fuel cells by inadequately trained
personnel could result in a HAZARD:
N/A
7.3.4 Fuses, replaceable THERMAL CUT-OUTS and
OVER-CURRENT RELEASES, accessible by use
of a TOOL Identified :
Provided on PWB. Pass
Voltage (V) and Current (A) rating: 250V, 3.15 A -

Page 23 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Operating speed(s), size & breaking capacity: Marked with “T” (for Time Lag
type), Low breaking capacity
-
7.3.5 PROTECTIVE EARTH TERMINAL marked with
symbol 6 of Table D.1
Provided on PWB and/or
Appliance Inlet.
Pass
Markings on or adjacent to PROTECTIVE EARTH
TERMINALS not applied to parts requiring removal
to make the connection, and remained visible after
connection made
Pass
7.3.6 Symbol 7 of Table D.1 marked on FUNCTIONAL
EARTH TERMINALS
No functional earth terminals
used
N/A
7.3.7 Terminals for supply conductors marked adjacent
to terminals:
Appliance inlet used N/A
Terminals for supply connections are not marked,
the RISK MANAGEMENT FILE includes an
assessment of the RISKS resulting from
misconnections:
(ISO 14971 Cl. 4.3)
N/A
Terminal markings included in ACCOMPANYING
DOCUMENTS when ME EQUIPMENT too small to
accommodate markings
N/A
Terminals exclusively for neutral supply conductor
in PERMANENTLY INSTALLED ME EQUIPMENT
marked with Code 1 of Table D.3
Not permanently installed N/A
Marking for connection to a 3-phase supply,
complies with IEC 60445
N/A
Markings on or adjacent to electrical connection
points not applied to parts requiring removal to
make connection, and remained visible after
connection made
N/A
7.3.8 “For supply connections, use wiring materials
suitable for at least X °C” or equivalent, marked at
the point of supply connections
Not permanently installed N/A
Statement not applied to parts requiring removal to
make the connection, and CLEARLY LEGIBLE
after connections made
Not permanently installed N/A
7.4 Marking of controls and instruments N/A
7.4.1 The “on” & “off” positions of switch to control power
to ME EQUIPMENT or its parts, including mains
switch, marked with symbols 12 and 13 of Table
D.1 or
Switch not provided. N/A
– indicated by an adjacent indicator light, or N/A
– indicated by other unambiguous means N/A
The “on/off” positions of push button switch with bi-
stable positions marked with symbol 14 of Table
D.1, and
N/A

Page 24 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– status indicated by adjacent indicator light N/A
– status indicated by other unambiguous means N/A
The “on/off” positions of push button switch with
momentary on position marked with symbol 15 of
Table D.1 or
N/A
– status indicated by adjacent indicator light N/A
– status indicated by other unambiguous means N/A
7.4.2 Different positions of control devices/switches
indicated by figures, letters, or other visual means
N/A
RISK MANAGEMENT FILE identifies controls
where a change in setting during NORMAL USE
results in an unacceptable RISK:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2, 6.3)
N/A
Controls provided with an associated indicating
device when change of setting of a control could
result in an unacceptable RISK to PATIENT in
NORMAL USE:
N/A
– or an indication of direction in which magnitude
of the function changes
N/A
Control device or switch that brings the ME
EQUIPMENT into the "stand-by" condition marked
with symbol IEC 60417-5009
N/A
7.4.3 Numeric indications of parameters on ME
EQUIPMENT expressed in SI units according to
ISO 80000-1 except the base quantities listed in
Table 1 expressed in the indicated units
N/A
ISO 80000-1 applied for application of SI units,
their multiples, and certain other units
N/A
All Markings in Sub-clause 7.4 complied with tests
and criteria of 7.1.2 and 7.1.3:
N/A
7.5 Safety signs N/A
Safety sign with established meaning used Safety sign not used. N/A
RISK MANAGEMENT PROCESS identifies
markings used to convey a warning, prohibition or
mandatory action that mitigate a RISK not obvious
to the OPERATOR:
(ISO 14971 Cl. 4.2-4.4, 5, 6.3)
N/A
Affirmative statement together with safety sign
placed in instructions for use if insufficient space
on ME EQUIPMENT
N/A
Specified colours in ISO 3864-1 used for safety
signs:
N/A

Page 25 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Safety notices include appropriate precautions or
instructions on how to reduce RISK(S)
N/A
Safety signs including any supplementary text or
symbols described in instructions for use
N/A
- and in a language acceptable to the intended
OPERATOR
N/A
7.6 Symbols Pass
7.6.1 Meanings of symbols used for marking described
in instructions for use:
Component, to be determined
as part of end product.
N/A
7.6.3 Symbols used for controls and performance
conform to the IEC or ISO publication where
symbols are defined, as applicable
Pass
7.7 Colours of the insulation of conductors Pass
7.7.1 PROTECTIVE EARTH CONDUCTOR identified by
green and yellow insulation
For Class I only. Pass
7.7.2 Insulation on conductors inside ME EQUIPMENT
forming PROTECTIVE EARTH CONNECTIONS
identified by green and yellow at least at
terminations
Pass
7.7.3 Green and yellow insulation identify only following
conductors:
Pass
– PROTECTIVE EARTH CONDUCTORS For Class I only. Pass
– conductors specified in 7.7.2 Pass
– POTENTIAL EQUALIZATION CONDUCTORS No potential equalization
terminals used
N/A
– FUNCTIONAL EARTH CONDUCTORS No functional earth terminals
used
N/A
7.7.4 Neutral conductors of POWER SUPPLY CORDS
are “light blue”
N/A
7.7.5 Colours of conductors in POWER SUPPLY
CORDS in accordance with IEC 60227-1 or IEC
60245-1
Component, to be determined
in end-product evaluation.
N/A
7.8 Indicator lights and controls Pass
7.8.1 Red indicator lights used only for Warning N/A
Yellow indicator lights used only for Caution N/A
Green indicator lights used only for Ready for use Green indicator optionally
used
Pass
Other colours: Meaning other than red, yellow, or
green (colour, meaning):
N/A

7.8.2 Red used only for emergency control N/A
7.9 ACCOMPANYING DOCUMENTS N/A

Page 26 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
7.9.1 ME EQUIPMENT accompanied by documents
containing instructions for use, and a technical
description
Component, to be determined
in end-product evaluation.
N/A
ACCOMPANYING DOCUMENTS identify ME
EQUIPMENT by the following, as applicable:
N/A
– Name or trade-name of MANUFACTURER and
contact information for the RESPONSIBLE
ORGANIZATION can be referred to:
N/A
– MODEL or TYPE REFERENCE: N/A
When ACCOMPANYING DOCUMENTS provided
electronically, USABILITY ENGINEERING
PROCESS includes instructions as to what is
required in hard copy or as markings on ME
EQUIPMENT
N/A
ACCOMPANYING DOCUMENTS specify special
skills, training, and knowledge required of
OPERATOR or RESPONSIBLE ORGANIZATION
and environmental restrictions on locations of use
N/A
ACCOMPANYING DOCUMENTS written at a level
consistent with education, training, and other
needs of individuals for whom they are intended
N/A
7.9.2 Instructions for use include the required information N/A
7.9.2.1 – use of ME EQUIPMENT as intended by the
MANUFACTURER:
N/A
– frequently used functions, N/A
– known contraindication(s) to use of ME
EQUIPMENT
N/A
- parts of the ME EQUIPMENT that are not
serviced or maintained while in use with the patient
N/A
– name or trademark and address of the
MANUFACTURER
N/A
– MODEL OR TYPE REFERENCE N/A
Instruction for use included the following when the
PATIENT is an intended OPERATOR:
N/A
– the PATIENT is an intended OPERATOR N/A
– warning against servicing and maintenance while
the ME EQUIPMENT is in use
N/A
- functions the PATIENT can safely use and,
where applicable, which functions the PATIENT
cannot safely use; and
N/A
–maintenance the PATIENT can perform N/A
Classifications as in Clause 6, all markings per
Clause 7.2, and explanation of safety signs and
symbols marked on ME EQUIPMENT
N/A

Page 27 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Instructions for use are in a language acceptable
to the intended operator
N/A
7.9.2.2 Instructions for use include all warning and safety
notices
N/A
Warning statement for CLASS I ME EQUIPMENT
included
N/A
Warnings regarding significant RISKS of reciprocal
interference posed by ME EQUIPMENT during
specific investigations or treatments
N/A
Information on potential electromagnetic or other
interference and advice on how to avoid or
minimize such interference
N/A
Warning statement for ME EQUIPMENT supplied
with an integral MULTIPLE SOCKET-OUTLET
provided
No multiple socket outlets
used
N/A
The RESPONSIBLE ORGANIZATION is referred
to this standard for the requirements applicable to
ME SYSTEMS
No multiple socket outlets
used
N/A
7.9.2.3 Statement on ME EQUIPMENT for connection to a
separate power supply provided in instructions
Does not receive power from
other equipment
N/A
7.9.2.4 Warning statement for mains- operated ME
EQUIPMENT with additional power source not
automatically maintained in a fully usable condition
indicating the necessity for periodic checking or
replacement of power source
N/A
RISK MANAGEMENT FILE assesses the RISK
resulting from leakage of batteries:
(ISO 14971 Cl. 4.2-4.4, 5, 6.3)
N/A
Where the RISK is unacceptable, the IFU includes
a warning to remove the battery if the ME
EQUIPMENT is not likely to be used for some time:
N/A
Specifications of replaceable INTERNAL
ELECTRICAL POWER SOURCE when provided:
Not internally powered N/A
Warning indicating ME EQUIPMENT must be
connected to an appropriate power source when
loss of power source would result in an
unacceptable RISK:
N/A
7.9.2.5 Instructions for use include a description of ME
EQUIPMENT, its functions, significant physical and
performance characteristics together with the
expected positions of OPERATOR, PATIENT, or
other persons near ME EQUIPMENT in NORMAL
USE
N/A
Information provided on materials and ingredients
PATIENT or OPERATOR is exposed to
N/A

Page 28 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Restrictions specified on other equipment or
NETWORK/DATA COUPLINGS, other than those
forming part of an ME SYSTEM, to which a
SIGNAL INPUT/OUTPUT PART may be
connected
N/A
APPLIED PARTS specified N/A
7.9.2.6 Information provided indicating where the
installation instructions may be found or
information on qualified personnel who can
perform the installation
N/A
7.9.2.7 Instructions provided indicating not to position ME
EQUIPMENT to make it difficult to operate the
disconnection device
N/A
7.9.2.8 Necessary information provided for OPERATOR to
bring ME EQUIPMENT into operation
N/A
7.9.2.9 Information provided to operate ME EQUIPMENT N/A
Meanings of figures, symbols, warning statements,
abbreviations and indicator lights described in
instructions for use
N/A
7.9.2.10 A list of all system messages, error messages, and
fault messages provided with an explanation of
messages including important causes and possible
action(s) to be taken to resolve the problem
indicated by the message
N/A
7.9.2.11 Information provided for the OPERATOR to safely
terminate operation of ME EQUIPMENT
N/A
7.9.2.12 Information provided on cleaning, disinfection, and
sterilization methods, and applicable parameters
that can be tolerated by ME EQUIPMENT parts or
ACCESSORIES specified
N/A
Components, ACCESSORIES or ME EQUIPMENT
marked for single use, except when required by
MANUFACTURER to be cleaned, disinfected, or
sterilized prior to use
N/A
7.9.2.13 Instructions provided on preventive inspection,
calibration, maintenance and its frequency
N/A
Information provided for safe performance of
routine maintenance necessary to ensure
continued safe use of ME EQUIPMENT
N/A
Parts requiring preventive inspection and
maintenance to be performed by SERVICE
PERSONNEL identified including periods of
application
N/A
Instructions provided to ensure adequate
maintenance of ME EQUIPMENT containing
rechargeable batteries to be maintained by anyone
other than SERVICE PERSONNEL
N/A

Page 29 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
7.9.2.14 A list of ACCESSORIES, detachable parts, and
materials for use with ME EQUIPMENT provided
N/A
Other equipment providing power to ME SYSTEM
sufficiently described
Does not receive power from
other equipment
N/A
7.9.2.15 Disposal of waste products, residues, etc., and of
ME EQUIPMENT and ACCESSORIES at the end
of their EXPECTED SERVICE LIFE are identified
in the instruction for use:
N/A
7.9.2.16 Instructions for use include information specified in
7.9.3 or identify where it can be found (e.g. in a
service manual)
N/A
7.9.2.17 Instruction for use for ME EQUIPMENT emitting
radiation for medical purposes, indicate the nature,
type, intensity and distribution of this radiation
No radiating elements used or
present, including lasers
N/A
7.9.2.18 The instructions for use for ME EQUIPMENT or
ACCESSORIES supplied sterile indicate that they
have been sterilized and the method of sterilization
No supplied sterile ME or
accessories
N/A
The instructions for use indicate the necessary
instructions in the event of damage to the sterile
packaging, and where appropriate, details of the
appropriate methods of re-sterilization
No supplied sterile ME or
accessories
N/A
7.9.2.19 The instructions for use contain a unique version
identifier:
N/A
7.9.3 Technical description N/A
7.9.3.1 All essential data provided for safe operation,
transport, storage, and measures or conditions
necessary for installing ME EQUIPMENT, and
preparing it for use
N/A
Technical description separable from instructions for use contains required
information, as follows
N/A
– all applicable classifications in Clause 6, warning
and safety notices, and explanation of safety signs
marked on ME EQUIPMENT
N/A
– a brief description of the ME EQUIPMENT, how
the ME EQUIPMENT functions and its significant
physical and performance characteristics; and
N/A
a unique version identifier: N/A
MANUFACTURER’S optional requirements for
minimum qualifications of SERVICE PERSONNEL
documented in technical description
N/A
7.9.3.2 The technical description contains the following required information N/A
–type and full rating of fuses used in SUPPLY
MAINS external to PERMANENTLY INSTALLED
ME EQUIPMENT:
Not permanently installed N/A

Page 30 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– a statement for ME EQUIPMENT with a non-
DETACHABLE POWER SUPPLY CORD if
POWER SUPPLY CORD is replaceable by
SERVICE PERSONNEL, and
No non-detachable power
cords used
N/A
– instructions for correct replacement of
interchangeable or detachable parts specified by
MANUFACTURER as replaceable by SERVICE
PERSONNEL, and
N/A
RISK MANAGEMENT FILE includes an
assessment to determine if replacement of
components results in any unacceptable RISKS:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
– warnings identifying nature of HAZARD when
replacement of a component could result in an
unacceptable RISK, and when replaceable by
SERVICE PERSONNEL all information necessary
to safely replace the component
N/A
7.9.3.3 Technical description indicates, MANUFACTURER
will provide circuit diagrams, component part lists,
descriptions, calibration instructions to assist to
SERVICE PERSONNEL in parts repair
N/A
7.9.3.4 Means used to comply with requirements of 8.11.1
clearly identified in technical description
N/A
8 PROTECTION AGAINST ELECTRICAL HAZARDS FROM ME EQUIPMENT Pass
8.1 Limits specified in Clause 8.4 not exceeded for
ACCESSIBLE PARTS and APPLIED PARTS in
NORMAL or SINGLE FAULT CONDITIONS
Pass
RISK MANAGEMENT FILE identifies conductors
and connectors where breaking free results in a
HAZARDOUS SITUATION:
(ISO 14971 Cl. 4.3)
RMF Reference to specific
RISKS:
BPM-QA-BX090 rev.1, 8. Risk
Analysis - Hazard
Identification, Hazard ID :
1.2.2
(ISO 14971 Cl. 4.2-6.4)
Pass
8.2 Requirements related to power sources N/A
8.2.1 Connection to a separate power source N/A
When ME EQUIPMENT specified for connection to
a separate power source other than SUPPLY
MAINS, separate power source considered as part
of ME EQUIPMENT or combination considered as
an ME SYSTEM
Does not receive power from
other equipment
N/A
Tests performed with ME EQUIPMENT connected
to separate power supply when one specified
Does not receive power from
other equipment
N/A
When a generic separate power supply specified,
specification in ACCOMPANYING DOCUMENTS
examined
Does not receive power from
other equipment
N/A

Page 31 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.2.2 Connection to an external d.c. power source N/A
No HAZARDOUS SITUATION as described in 13.1
developed when a connection with wrong polarity
made for ME EQUIPMENT from an external d.c.
source
Not connected to an external
DC supply source
N/A
ME EQUIPMENT connected with correct polarity
maintained BASIC SAFETY and ESSENTIAL
PERFORMANCE
Not connected to an external
DC supply source
N/A
Protective devices that can be reset by anyone
without a TOOL returns to NORMAL CONDITION
on reset
Not connected to an external
DC supply source
N/A
8.3 Classification of APPLIED PARTS N/A
a) APPLIED PART specified in ACCOMPANYING
DOCUMENTS as suitable for DIRECT CARDIAC
APPLICATION is TYPE CF
No applied parts used N/A
b) An APPLIED PART provided with a PATIENT
CONNECTION intended to deliver electrical
energy or an electrophysiological signal to or from
PATIENT is TYPE BF or CF APPLIED PART
No applied parts used N/A
c) An APPLIED PART not covered by a) or b) is a
TYPE B, BF, or CF
No applied parts used N/A
8.4 Limitation of voltage, current or energy Pass
8.4.2 ACCESSIBLE PARTS and APPLIED PARTS Pass
a) Currents from, to, or between PATIENT
CONNECTIONS did not exceed limits for PATIENT
LEAKAGE CURRENT & PATIENT AUXILIARY
CURRENT:
No applied parts used N/A
b) LEAKAGE CURRENTS from, to, or between
ACCESSIBLE PARTS did not exceed limits for
TOUCH CURRENT:
See appended Table 8.7 Pass
c) Limits specified in b) not applied to parts when
probability of a connection to a PATIENT, directly
or through body of OPERATOR, is negligible in
NORMAL USE, and the OPERATOR is
appropriately instructed
N/A
Voltage to earth or to other ACCESSIBLE PARTS
did not exceed 42.4 V peak a.c. or 60 V d.c. for
above parts in NORMAL or single fault condition (V
a.c. or d.c.):
The likelihood of the current
flowing through body of
OPERATOR to be determined
in end-product evaluation
N/A
Energy did not exceed 240 VA for longer than 60 s
or stored energy available did not exceed 20 J at a
potential of 2 V or more (VA or J):
N/A
d) Voltage and energy limits specified in c) above
also applied to the following:
N/A

Page 32 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– internal parts touchable by test pin in Fig 8
inserted through an opening in an ENCLOSURE;
and
No touchable internal parts by
the test pin through openings.
N/A
– internal parts touchable by a metal test rod with a
diameter of 4 mm and a length 100 mm, inserted
through any opening on top of ENCLOSURE or
through any opening provided for adjustment of
pre-set controls by RESPONSIBLE
ORGANIZATION in NORMAL USE using a TOOL
N/A
Test pin or the test rod inserted through relevant
openings with minimal force of no more than 1 N
N/A
Test rod inserted in every possible position through
openings provided for adjustment of pre-set
controls that can be adjusted in NORMAL USE,
with a force of 10 N
N/A
Test repeated with a TOOL specified in
instructions for use
N/A
Test rod freely and vertically suspended through
openings on top of ENCLOSURE
N/A
e) Devices used to de-energize parts when an
ACCESS COVER opened without a TOOL gives
access to parts at voltages above levels permitted
by this Clause comply with 8.11.1 for mains
isolating switches and remain effective in SINGLE
FAULT CONDITION
N/A
A TOOL is required when it is possible to prevent
the devices from operating
N/A
8.4.3 Worst case voltage between pins of plug and
between either supply pin and ENCLOSURE did
not exceed 60 V one sec after disconnecting the
plug of ME EQUIPMENT or its parts (V):
See appended Table 8.4.3 Pass
When voltage exceeded 60 V, calculated or
PHDVXUHGVWRUHGFKDUJHGLGQ¶WH[FHHGȝ&
Not voltage exceeding 60 V. N/A
8.4.4 Residual voltage of conductive parts of capacitive
circuits, having become accessible after ME
EQUIPMENT was de-energized after removal of
ACCESS COVERS, didn’t exceed 60V or
FDOFXODWHGVWRUHGFKDUJHGLGQ¶WH[FHHGȝ&
N/A
A device manually discharging capacitors used
when automatic discharging was not possible and
ACCESS COVERS could be removed only with aid
of a TOOL
N/A
Capacitor(s) and connected circuitry marked with
symbol 24 of Table D.1, and manual discharging
device specified in technical description:
N/A
8.5 Separation of parts Pass
8.5.1 MEANS OF PROTECTION (MOP) Pass

Page 33 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.5.1.1 Two MEANS of PROTECTION provided for ME
EQUIPMENT to prevent APPLIED and other
ACCESSIBLE PARTS from exceeding limits in 8.4
Pass
Varnishing, enamelling, oxidation, and similar
protective finishes and coatings with sealing
compounds re-plasticizing at temperatures
expected during operation and sterilization
disregarded as MEANS OF PROTECTION
Pass
Components and wiring forming a MEANS OF
PROTECTION comply with 8.10
Pass
8.5.1.2 MEANS OF PATIENT PROTECTION (MOPP) Pass
Solid insulation forming a MEANS OF PATIENT
PROTECTION complied with dielectric strength
test:
See appended Table 8.8.3 Pass
CREEPAGE and CLEARANCES forming a
MEANS OF PATIENT PROTECTION complied
with Table 12
Pass
PROTECTIVE EARTH CONNECTIONS forming a
MEANS OF PATIENT PROTECTION complied
with Cl. 8.6
Pass
Y1 or Y2 capacitor complying with standard IEC
60384-14 considered one MEANS OF PATIENT
PROTECTION:
See appended Tables 8.8.3
and 8.10
Pass
Single Y1 capacitor used for two MEANS OF
PATIENT PROTECTION when the working voltage
is less than 42,4 V peak a.c. or 60 V d.c.:
N/A
Two capacitors used in series, each RATED for
total WORKING VOLTAGE across the pair and
have the same NOMINAL capacitance
See appended Tables 8.10 Pass
Voltage Total Working (V) and C Nominal (μF): -
8.5.1.3 MEANS OF OPERATOR PROTECTION (MOOP) No MOOP used N/A
Solid insulation forming a MEANS OF OPERATOR
PROTECTION complied with:
No MOOP used N/A
– dielectric strength test: No MOOP used N/A
– requirements of IEC 60950-1 for INSULATION
CO-ORDINATION
No MOOP used N/A
CREEPAGE and CLEARANCES forming a
MEANS OF OPERATOR PROTECTION complied
with:
No MOOP used N/A
– limits of Tables 13 to 16 (inclusive); or No MOOP used N/A
– requirements of IEC 60950-1 for INSULATION
CO-ORDINATION
No MOOP used N/A
PROTECTIVE EARTH CONNECTIONS forming a
MEANS OF OPERATOR PROTECTION complied
with Cl. 8.6
No MOOP used N/A

Page 34 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– or with requirements and tests of IEC 60950-1
for protective earthing:
No MOOP used N/A
A Y2 (IEC 60384-14) capacitor is considered one
MEANS OF OPERATOR PROTECTION:
No MOOP used N/A
A Y1 (IEC 60384-14 ) capacitor is considered two
MEANS OF OPERATOR PROTECTION:
No MOOP used N/A
Two capacitors used in series each RATED for

total WORKING VOLTAGE across the pair and
have the same NOMINAL capacitance
No MOOP used N/A
Voltage Total Working (V) and C Nominal (μF): -
Points and applied parts at which impedances of
components, CREEPAGE, CLEARANCES,
PROTECTIVE EARTH CONNECTIONS or
insulation, prevent ACCESSIBLE PARTS from
exceeding limits in 8.4 were examined whether a
failure at any of these points is to be regarded as a
NORMAL or SINGLE FAULT CONDITION
No MOOP used N/A
A MEANS OF PROTECTION protecting APPLIED
PARTS, or parts identified by 4.6 as parts subject
to the same requirements, considered MEANS OF
PATIENT PROTECTION:
No MOOP used N/A
A MEANS OF PROTECTION protecting other
parts considered MEANS OF OPERATOR
PROTECTION:
No MOOP used N/A
8.5.2 Separation of PATIENT CONNECTIONS N/A
8.5.2.1 PATIENT CONNECTIONS of F-TYPE APPLIED
PART separated from all other parts by equivalent
to one MEANS OF PATIENT PROTECTION for a
WORKING VOLTAGE equal to the MAX. MAINS
VOLTAGE:
No applied parts used N/A
Separation requirement not applied between
multiple functions of a single F-TYPE APPLIED
PART
No applied parts used N/A
PATIENT CONNECTIONS treated as one
APPLIED PART in the absence of electrical
separation between PATIENT CONNECTIONS of
same or another function
No applied parts used N/A
MANUFACTURER has defined if multiple functions
are to be considered as all within one APPLIED
PART or as multiple APPLIED PARTS:
No applied parts used N/A
Classification as TYPE BF, CF, or
DEFIBRILLATION-PROOF applied to one entire
APPLIED PART
No applied parts used N/A
LEAKAGE CURRENT tests conducted per 8.7.4: No applied parts used N/A
Dielectric strength test conducted per 8.8.3: No applied parts used N/A
CREEPAGE and CLEARANCES measured : No applied parts used N/A

Page 35 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
A protective device connected between PATIENT
CONNECTIONS of an F-TYPE APPLIED PART
and ENCLOSURE to protect against excessive
voltages did not operate below 500 V r.m.s
No applied parts used N/A
8.5.2.2 PATIENT CONNECTIONS of a TYPE B APPLIED
PART not PROTECTIVELY EARTHED are
separated by one MEANS OF PATIENT
PROTECTION from metal ACCESSIBLE PARTS
not PROTECTIVELY EARTHED:
No applied parts used N/A
– except when metal ACCESSIBLE PART is
physically close to APPLIED PART and can be
regarded as a part of APPLIED PART; and
No applied parts used N/A
– RISK that metal ACCESSIBLE PART will make
contact with a source of voltage or LEAKAGE
CURRENT above permitted limits is acceptably
low
No applied parts used N/A
LEAKAGE CURRENT tests conducted per 8.7.4: No applied parts used N/A
Dielectric strength test conducted per 8.8.3: No applied parts used N/A
Relevant CREEPAGE and CLEARANCES
measured
No applied parts used N/A
RISK MANAGEMENT FILE includes an
assessment of the RISK of metal ACCESSIBLE
PARTS contacting a source of voltage or
LEAKAGE CURRENT above the limits:
(ISO 14971 Cl. 4.2-4.4, 5)
N/A
8.5.2.3 A connector on a PATIENT lead or PATIENT cable located at the end of the lead
or cable remote from PATIENT, with conductive part not separated from all
PATIENT CONNECTIONS by one MEANS OF PATIENT PROTECTION for a
WORKING VOLTAGE equal to MAXIMUM MAINS VOLTAGE
N/A
- cannot be connected to earth or hazardous
voltage while the PATIENT CONNECTIONS are in
contact with PATIENT:
N/A
– conductive part of connector not separated from
all PATIENT CONNECTIONS did not come into
contact with a flat conductive plate of not less than
100 mm diameter
N/A
– CLEARANCE between connector pins and a flat
surface is at least 0.5 mm
N/A
– conductive part pluggable into a mains socket
protected from making contact with parts at MAINS
VOLTAGE by insulation with a CREEPAGE
DISTANCE of at least 1.0 mm, a 1500 V dielectric
strength and complying with 8.8.4.1
N/A
– required test finger did not make electrical
contact with conductive part when applied against
access openings with a force of 10 N,
N/A

Page 36 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Test finger test (10 N): N/A
Except when RISK MANAGEMENT PROCESS
includes an assessment of RISKS resulting from
contact with objects other than mains sockets or
flat surfaces:
(ISO 14971 Cl. 4.2-4.4, 5)
N/A
8.5.4 WORKING VOLTAGE Pass
– Input supply voltage to ME EQUIPMENT was
RATED voltage or voltage within RATED range
resulting in highest measured value (V):
Rated 240 Vac and measured
working voltage of 620 Vpeak
and 390 Vrms
Pass
– WORKING VOLTAGE for d.c. voltages with
superimposed ripple was average value when
peak-to-peak ripple less than 10% of average
value or peak voltage when peak-to-peak ripple
exceeding 10% of average value (V):
N/A
– WORKING VOLTAGE for each MEANS OF
PROTECTION forming DOUBLE INSULATION
was voltage DOUBLE INSULATION, as a whole,
subjected to (V):
N/A
– Intentional or accidental earthing of PATIENT
regarded as a NORMAL CONDITION for
WORKING VOLTAGE involving a PATIENT
CONNECTION not connected to earth
No applied parts or parts
needed to be treated as
applied parts used.
N/A
– WORKING VOLTAGE between PATIENT
CONNECTIONS of an F-TYPE APPLIED PART
and ENCLOSURE was highest voltage appearing
across insulation in NORMAL USE including
earthing of any part of APPLIED PART (V):
No applied parts used N/A
– WORKING VOLTAGE for DEFIBRILLATION-
PROOF APPLIED PARTS determined
disregarding possible presence of defibrillation
voltages
No applied parts used N/A
– WORKING VOLTAGE was equal to resonance
voltage in case of motors provided with capacitors
between the point where a winding and a capacitor
are connected together and a terminal for external
conductors (V):
No motors used N/A
8.5.5 DEFIBRILLATION-PROOF APPLIED PARTS No defibrillation-protected
applied parts used
N/A
8.5.5.1 Classification “DEFIBRILLATION-PROOF
APPLIED PART” applied to one APPLIED PART in
its entirety
No defibrillation-protected
applied parts used
N/A
Isolation of PATIENT CONNECTIONS of a
DEFIBRILLATION-PROOF APPLIED PART from
other parts of ME EQUIPMENT accomplished as
follows:
No defibrillation-protected
applied parts used
N/A

Page 37 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
a) No hazardous electrical energies appear during
a discharge of cardiac defibrillator:
No defibrillation-protected
applied parts used
N/A
b) ME EQUIPMENT complied with relevant
requirements of this standard, providing BASIC
SAFETY and ESSENTIAL PERFORMANCE
following exposure to defibrillation voltage, and
recovery time stated in ACCOMPANYING
DOCUMENTS:
No defibrillation-protected
applied parts used
N/A
8.5.5.2 Means provided to limit energy delivered to a 100
ȍORDG
No defibrillation-protected
applied parts used
N/A
8.6 Protective and functional earthing and potential equalization of ME EQUIPMENT Pass
8.6.1 Requirements of 8.6.2 to 8.6.8 applied Pass
Parts complying with IEC 60950-1 for protective
earthing and serving as MEANS OF OPERATOR
PROTECTION but not PATIENT PROTECTION
exempted from requirements of 8.6.2 to 8.6.8
No MOOP used N/A
8.6.2 PROTECTIVE EARTH TERMINAL is suitable for
connection to an external protective earthing
system by a PROTECTIVE EARTH CONDUCTOR
in a POWER SUPPLY CORD and a suitable plug
or by a FIXED PROTECTIVE EARTH
CONDUCTOR:
Appliance Inlet provided. (For
Class I only)
Pass
Clamping means of PROTECTIVE EARTH
TERMINAL of ME EQUIPMENT for FIXED supply
conductors or POWER SUPPLY CORDS comply
with 8.11.4.3, and cannot be loosened without
TOOL
See above. N/A
Screws for internal PROTECTIVE EARTH
CONNECTIONS completely covered or protected
against accidental loosening from outside:
N/A
Earth pin of APPLIANCE INLET forming supply
connection to ME EQUIPMENT regarded as
PROTECTIVE EARTH TERMINAL
Pass
PROTECTIVE EARTH TERMINAL not used for
mechanical connection between different parts of
ME EQUIPMENT or securing components not
related to protective or functional earthing
N/A
8.6.3 PROTECTIVE EARTH CONNECTION not used for
a moving part,
No moving parts N/A
except when MANUFACTURER demonstrated in
RISK MANAGEMENT FILE connection will remain
reliable during EXPECTED SERVICE LIFE:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
8.6.4 a) PROTECTIVE EARTH CONNECTIONS carried
fault currents reliably and without excessive
voltage drop:
See appended Table 8.6.4 Pass

Page 38 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
b) Allowable TOUCH CURRENT and PATIENT
LEAKAGE CURRENT in SINGLE FAULT
CONDITION were not exceeded, when impedance
of PROTECTIVE EARTH CONNECTIONS
exceeded values in 8.6.4 a) and Table 8.6.4, due
to limited current capability of relevant circuits:
N/A
8.6.5 Surface coatings N/A
Poorly conducting surface coatings on conductive
elements removed at the point of contact
N/A
Coating not removed when requirements for
impedance and current-carrying capacity met
N/A
8.6.6 Plugs and sockets N/A
PROTECTIVE EARTH CONNECTION where
connection between SUPPLY MAINS and ME
EQUIPMENT or between separate parts of ME
EQUIPMENT made via a plug and socket was
made before and interrupted after supply
connections
Component, to be determined
in end-product evaluation.
N/A
- applied also where interchangeable parts are
PROTECTIVELY EARTHED
Interchangeable parts not
used.
N/A
8.6.7 Terminal for connection of a POTENTIAL EQUALIZATION CONDUCTOR N/A
– Terminal is accessible to OPERATOR with ME
EQUIPMENT in any position of NORMAL USE
No potential equalization
terminals used
N/A
–accidental disconnection avoided in NORMAL
USE
No potential equalization
terminals used
N/A
– Terminal allows conductor to be detached
without a TOOL
No potential equalization
terminals used
N/A
– Terminal not used for a PROTECTIVE EARTH
CONNECTION
No potential equalization
terminals used
N/A
– Terminal marked with symbol 8 of Table D.1 No potential equalization
terminals used
N/A
– Instructions for use contain information on
function and use of POTENTIAL EQUALIZATION
CONDUCTOR together with a reference to
requirements of this standard
No potential equalization
terminals used
N/A
POWER SUPPLY CORD does not incorporate a
POTENTIAL EQUALIZATION CONDUCTOR
No potential equalization
terminals used
N/A
8.6.8 FUNCTIONAL EARTH TERMINAL not used to
provide a PROTECTIVE EARTH CONNECTION
No functional earth terminals
used
N/A
8.6.9 Class II ME EQUIPMENT N/A
Third conductor of POWER SUPPLY CORD
connected to protective earth contact of MAINS
PLUG provided with CLASS II ME EQUIPMENT
with isolated internal screens used as functional
earth connection to the screen’s FUNCTIONAL
EARTH TERMINAL, coloured green and yellow
N/A

Page 39 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
ACCOMPANYING DOCUMENTS include a
statement that the third conductor in the POWER
SUPPLY CORD is only a functional earth.
Component, to be determined
in end-product evaluation.
N/A
Two MEANS OF PROTECTION provided between
insulation of internal screens and all internal wiring
connected to them and ACCESSIBLE PARTS
N/A
8.7 LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS Pass
8.7.1 a) Electrical isolation providing protection against
electric shock limits currents to values in 8.7.3:
See appended Tables 8.7 Pass
b) Specified values of EARTH LEAKAGE, TOUCH,
PATIENT LEAKAGE, and PATIENT AUXILIARY
CURRENTS applied in combination of conditions
in appended Table 8.7:
See appended Tables 8.7 Pass
8.7.2 Allowable values specified in 8.7.3 applied under
SINGLE FAULT CONDITIONS of 8.1 b), except
Pass
– where insulation used in conjunction with a
PROTECTIVE EARTH CONNECTION, insulation
short circuited only under conditions in 8.6.4 b)
Pass
– the only SINGLE FAULT CONDITION for
EARTH LEAKAGE CURRENT was interruption of
one supply conductor at a time
Pass
– LEAKAGE CURRENTS and PATIENT
AUXILIARY CURRENT not measured in SINGLE
FAULT CONDITION of short circuiting of one
constituent part of DOUBLE INSULATION
Pass
SINGLE FAULT CONDITIONS not applied at same
time as special test conditions of MAXIMUM
MAINS VOLTAGE on APPLIED PARTS and non-
PROTECTIVELY EARTHED parts of
ENCLOSURE
Component, to be determined
in end-product evaluation.
N/A
8.7.3 Allowable Values Pass
a) Allowable values in 8.7.3 b), c), and d)
measured based on, and are relative to currents in
Fig 12 a), or by a device measuring frequency
contents of currents as in Fig 12 b:
See appended Table 8.7 Pass
b) Allowable values of PATIENT LEAKAGE and
AUXILIARY CURRENTS are according to Tables 3
& 4, and values of a.c. are relative to currents
having a frequency not less than 0.1Hz:
N/A
F 728&+&855(17GLGQRWH[FHHGȝ$LQ
1250$/&21',7,21DQGȝ$LQ6,1*/(
FAULT CONDITION (ITNC, ITSFC):
See appended Table 8.7 Pass
d) EARTH LEAKAGE CURRENT did not exceed 5
mA in NORMAL CONDITION and 10 mA in
SINGLE FAULT CONDITION (IENC, IESFC):
See appended Table 8.7 Pass

Page 40 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Higher values of EARTH LEAKAGE CURRENT
permitted for PERMANENTLY INSTALLED ME
EQUIPMENT connected to a supply circuit
supplying only this ME EQUIPMENT according to
local regulations or IEC 60364-7-710:
Not permanently installed N/A
e) LEAKAGE CURRENTS, regardless of waveform
and frequency, did not exceed 10 mA r.m.s. in
NORMAL or in SINGLE FAULT CONDITION
(measured with a non-frequency-weighted device:
Indicating test was waived
based on construction review
with schematic analysis to
verify no components
producing frequencies above
60 Hz and would not be
affected by the standard
leakage current network
filtering.
Pass
f) LEAKAGE CURRENTS flowing in a
FUNCTIONAL EARTH CONDUCTOR in a non-
PERMANENTLY INSTALLED ME EQUIPMENT
are 5 mA in NORMAL CONDITION, 10 mA in
SINGLE FAULT CONDITION:
No functional earth terminals
used
N/A
8.7.4 LEAKAGE and PATIENT AUXILIARY CURRENTS
measurements:
See appended Table 8.7 Pass
8.8 Insulation Pass
8.8.1 Insulation relied on as MEANS OF PROTECTION,
including REINFORCED INSULATION subjected
to testing
See Insulation Diagram and
Insulation Table
Pass
Insulation exempted from test (complies with
clause 4.8)
No such parts N/A
Insulation forming MEANS OF OPERATOR
PROTECTION and complying with IEC 60950-1
for INSULATION CO-ORDINATION not tested as
in 8.8
No MOOP used N/A
8.8.2 Distance through solid insulation or use of thin sheet material Pass
Solid insulation forming SUPPLEMENTARY or
REINFORCED INSULATION for a PEAK
WORKING VOLTAGE greater than 71 V provided
with:
Pass
a) 0.4 mm, min, distance through insulation, or N/A
b) does not form part of an ENCLOSURE and not
subject to handling or abrasion during NORMAL
USE, and comprised of:
Using on the PWB. Pass
– at least two layers of material, each passed the
appropriate dielectric strength test:
N/A
– or three layers of material, for which all
combinations of two layers together passed the
appropriate dielectric strength test:
See appended Table 8.8.3 Pass

Page 41 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Dielectric strength test for one or two layers was
same as for one MEANS OF PROTECTION for
SUPPLEMENTARY INSULATION
N/A
Dielectric strength test for one or two layers was
same as for two MEANS OF PROTECTION for
REINFORCED INSULATION
Pass
BASIC, SUPPLEMENTARY, and REINFORCED
INSULATION required between windings of wound
components separated by interleaved insulation
complying with a) or b), or both, except when
See appended Table 8.8.3 Pass
c) Wire with solid insulation, other than solvent
based enamel, complying with a)
N/A
d) Wire with multi-layer extruded or spirally
wrapped insulation complying with b) and
complying with Annex L
Pass
e) Finished wire with spirally wrapped or multi-layer
extruded insulation, complying with Annex L
See appended Table 8.10
UL-certified triple insulation
wire used.
Pass
– BASIC INSULATION: minimum two wrapped
layers or one extruded layer
N/A
– SUPPLEMENTARY INSULATION: minimum two
layers, wrapped or extruded
N/A
– REINFORCED INSULATION: minimum three
layers, wrapped or extruded
Pass
In d) and e), for spirally wrapped insulation with
CREEPAGE DISTANCES between layers less
than in Table 12 or 16 (Pollution Degree 1)
depending on type of insulation, path between
layers sealed as a cemented joint in 8.9.3.3 and
test voltages of TYPE TESTS in L.3 equal 1.6
times of normal values
Triple insulation wire with
multi-layer extruded.
N/A
Protection against mechanical stress provided
where two insulated wires or one bare and one
insulated wire are in contact inside wound
component, crossing at an angle between 45° and
90° and subject to winding tension :
UL-certified Triple Insulation
wire used in primary and
secondary windings.
N/A
Finished component complied with routine
dielectric strength tests of 8.8.3:
See appended Table 8.8.3 Pass
Tests of Annex L not repeated since material data
sheets confirm compliance:
N/A
8.8.3 Dielectric Strength Pass
Solid insulating materials with a safety function
withstood dielectric strength test voltages:
See appended Table 8.8.3 Pass
8.8.4 Insulation other than wire insulation Pass

Page 42 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.8.4.1 Resistance to heat retained by all insulation and
insulating partition walls during EXPECTED
SERVICE LIFE of ME EQUIPMENT
Pass
ME EQUIPMENT and design documentation
examined:
See attachment No.
RMF:BPM-QA-BX090 rev.1
Pass
RISK MANAGEMENT FILE examined in

conjunction with resistance to moisture, dielectric
strength, and mechanical strength tests:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
RMF Reference to specific
RISKS:
BPM-QA-BX090 rev.1, 8. Risk
analysis - Hazard
Identification, Hazard ID :
1.1.2
(ISO 14971 Cl. 4.2-6.4)
Pass
Satisfactory evidence of compliance provided by
manufacturer for resistance to heat:
N/A
Tests conducted in absence of satisfactory
evidence for resistance to heat:
See below Pass
a) ENCLOSURE and other external parts of
insulating material, except insulation of flexible
cords and parts of ceramic material, subjected to
ball-pressure test using Fig 21 apparatus:
See appended Table 8.8.4.1 Pass
b) Parts of insulating material supporting
uninsulated parts of MAINS PART subjected to
ball-pressure test in a), except at 125 °C ± 2 ° C or
ambient indicated in technical description ±2°C
plus temperature rise determined during test of
11.1 of relevant part, if higher (°C):
See appended Table 8.8.4.1 Pass
Test not performed on parts of ceramic material,
insulating parts of commutators, brush-caps, and
similar, and on coil formers not used as
REINFORCED INSULATION
Pass
8.8.4.2 Resistance to environmental stress Pass
Insulating characteristics and mechanical strength
of all MEANS OF PROTECTION not likely to be
impaired by environmental stresses including
deposition of dirt resulting from wear of parts within
EQUIPMENT, potentially reducing CREEPAGE
and CLEARANCES below 8.9
Pass
Ceramic and similar materials not tightly sintered,
and beads alone not used as SUPPLEMENTARY
or REINFORCED INSULATION
N/A
Insulating material with embedded heating
conductors considered as one MEANS OF
PROTECTION but not two MEANS OF
PROTECTION
N/A

Page 43 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Parts of natural latex rubber aged by suspending
samples freely in an oxygen cylinder containing
commercial oxygen to a pressure of 2.1 MPa ± 70
kPa, with an effective capacity of at least 10 times
volume of samples
N/A
There were no cracks visible to naked eyes after
samples kept in cylinder at 70 °C ± 2 °C for 96h,
and afterwards, left at room temperature for at
least 16h
N/A
8.9 CREEPAGE DISTANCES and AIR CLEARANCES Pass
8.9.1.1 CREEPAGE DISTANCES and AIR CLEARANCES
are equal to or greater than values in Tables 12 to
16 (inclusive):
Refer to Insulation Diagram Pass
8.9.1.15 CREEPAGE DISTANCES and AIR CLEARANCES
for DEFIBRILLATION-PROOF APPLIED PARTS
are 4 mm or more to meet 8.5.5.1
No defibrillation-protected
applied parts used
N/A
8.9.2 a) Short circuiting of each single one of
CREEPAGE DISTANCES and CLEARANCES in
turn did not result in a HAZARDOUS SITUATION ,
min CREEPAGE and CLEARANCES not applied:
N/A
8.9.3 Spaces filled by insulating compound N/A
8.9.3.1 Only solid insulation requirements applied where
distances between conductive parts filled with
insulating compound
N/A
Thermal cycling, humidity preconditioning, and
dielectric strength tests
N/A
8.9.3.2 For insulating compound forming solid insulation
between conductive parts, a single sample
subjected to thermal cycling PROCEDURE of
8.9.3.4 followed by humidity preconditioning per
5.7 (for 48 hours), followed by dielectric strength
test (cl. 8.8.3 at 1,6 x test voltage):
N/A
Cracks or voids in insulating compound affecting
homogeneity of material didn’t occur
N/A
8.9.3.3 Where insulating compound forms a cemented
joint with other insulating parts, three samples
tested for reliability of joint
N/A
A winding of solvent-based enamelled wire
replaced for the test by a metal foil or by a few
turns of bare wire placed close to cemented joint,
and three samples tested as follows:
N/A
– One sample subjected to thermal cycling
PROCEDURE of 8.9.3.4, and immediately after the
last period at highest temperature during thermal
cycling followed by dielectric strength test of cl.
8.8.3 at 1.6 x the test voltage :
N/A

Page 44 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– The other two samples subjected to humidity
preconditioning of 5.7, except for 48 hours only
followed by a dielectric strength test of cl. 8.8.3 at
1.6 times the test voltage
N/A
8.10 Components and wiring Pass
8.10.1 Components of ME EQUIPMENT likely to result in
an unacceptable RISK by their movements
mounted securely:
Mounted securely Pass
RISK MANAGEMENT FILE includes an
assessment of RISKS related to unwanted
movement of components:
(ISO 14791 Cl. 4.2-4.4, 5, 6.2-6.5)
RMF Reference to specific
RISKS:
BPM-QA-BX090 rev.1, 8. Risk
analysis - Hazard
Identification, Hazard ID :
2.1.1
(ISO 14971 Cl. 4.2-6.4)
Pass
8.10.2 Conductors and connectors of ME EQUIPMENT
adequately secured or insulated to prevent
accidental detachment:
Secured firmly to prevent
accidental detachment
Pass
Stranded conductors are not solder-coated when
secured by clamping means to prevent
HAZARDOUS SITUATIONS
Pass
8.10.3 Interconnecting flexible cords detachable without a
TOOL used provided with means for connection to
comply with requirements for metal ACCESSIBLE
PARTS when a connection is loosened or broken:
N/A
8.10.4 Cord-connected HAND-HELD parts and cord-connected foot-operated control
devices
N/A
8.10.4.1 Control devices of ME EQUIPMENT and their
connection cords contain only conductors and
components operating at 42.4 V peak a.c., max, or
60 V d.c. in circuits isolated from MAINS PART by
two MEANS OF PROTECTION
No cord-connected hand-held
or foot-operated controls used
N/A
8.10.4.2 Connection and anchorage of a flexible cord to a
HAND-HELD or foot-operated control device of ME
EQUIPMENT, at both ends of the cable to the
control device, complies with the requirements for
POWER SUPPLY CORDS in Cl. 8.11.3
No cord-connected hand-held
or foot-operated controls used
N/A
Other HAND-HELD parts, if disturbance or
breaking of one or more of the connections could
result in a HAZARDOUS SITUATION, also comply
with tests of Cl. 8.11.3
No cord-connected hand-held
or foot-operated controls used
N/A
8.10.5 Mechanical protection of wiring Pass
a) Internal cables and wiring adequately protected
against contact with a moving part or from friction
at sharp corners and edges:
Internal cables and wiring
adequately protected against
from friction at sharp corners
and edges
Pass

Page 45 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
b) Wiring, cord forms, or components are not likely
to be damaged during assembly or during opening
or closing of ACCESS COVERS
Pass
8.10.6 Guiding rollers prevent bending of movable
insulated conductors around a radius of less than
five times the outer diameter of the lead
N/A
8.10.7 a) Insulating sleeve adequately secured: N/A
b) Sheath of a flexible cord not used as a MEANS
OF PROTECTION inside ME EQUIPMENT when it
is subject to mechanical or thermal stresses
beyond its RATED characteristics
N/A
c) Insulated conductors of ME EQUIPMENT
subject to temperatures exceeding 70 °C:
N/A
8.11 MAINS PARTS, components and layout Pass
8.11.1 a) ME EQUIPMENT provided with means of
electrically isolating its circuits from SUPPLY
MAINS simultaneously on all poles:
See appended Table 8.10 Pass
PERMANENTLY INSTALLED ME EQUIPMENT
connected to a poly-phase SUPPLY MAINS
equipped with a device not interrupting neutral
conductor, provided local installation conditions
prevent voltage on neutral conductor from
exceeding limits in 8.4.2 c)
Not permanently installed
equipment.
N/A
PERMANENTLY INSTALLED ME EQUIPMENT
provided with means to isolate its circuits
electrically from the SUPPLY MAINS are capable
of being locked in the off position
Not permanently installed N/A
- the isolation device specified in the
ACCOMPANYING DOCUMENTS
Not permanently installed N/A
b) Means of isolation incorporated in ME
EQUIPMENT, or if external, described in technical
description:
See appended Table 8.10 Pass
c) A SUPPLY MAINS switch used to comply with
8.11.1 a) complies with CREEPAGE /
CLEARANCES for a MAINS TRANSIENT
VOLTAGE of 4 kV:
Switch is not provided. N/A
d) A SUPPLY MAINS switch not incorporated in a
POWER SUPPLY CORD or external flexible lead
See above. N/A
e) Actuator of a SUPPLY MAINS switch used to
comply with 8.11.1 a) complies with IEC 60447
N/A
f) A suitable plug device used in non-
PERMANENTLY INSTALLED ME EQUIPMENT
with no SUPPLY MAINS SWITCH:
See appended Table 8.10 Pass
g) A fuse or a semiconductor device not used as
an isolating means
N/A

Page 46 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
h) ME EQUIPMENT not provided with a device
causing disconnection of ME EQUIPMENT from
SUPPLY MAINS by producing a short circuit
resulting in operation of an overcurrent protection
device
Not provided with such
disconnection device.
N/A
i) Parts within ENCLOSURE of ME EQUIPMENT
with a circuit > 42.4 V peak a.c. or 60 V d.c. that
cannot be disconnected from its supply by an
external switch or a plug device accessible at all
times is protected against touch even after opening
ENCLOSURE by an additional covering
No such parts N/A
A clear warning notice is marked on outside of ME
EQUIPMENT to indicate it exceeds allowable
touch voltage
N/A
For a part that could not be disconnected from
supply by an external switch or a plug device
accessible at all times, the required cover or
warning notice complied with this clause
N/A
Standard test finger applied N/A
8.11.2 MULTIPLE SOCKET-OUTLETS integral with ME
EQUIPMENT complied with 16.2 d), second dash;
and 16.9.2
No multiple socket outlets
used
N/A
8.11.3 POWER SUPPLY CORDS N/A
8.11.3.1 MAINS PLUG not fitted with more than one
POWER SUPPLY CORD
N/A
8.11.3.2 POWER SUPPLY CORDS are no less robust than
ordinary tough rubber sheathed flexible cord (IEC
60245-1:2003, Annex A, designation 53) or
ordinary polyvinyl chloride sheathed flexible cord
(IEC 60227-1:1993, Annex A, design 53):
N/A
Only polyvinyl chloride insulated POWER SUPPLY
CORD with appropriate temperature rating used
for ME EQUIPMENT having external metal parts
with a temperature > 75 °C touchable by the cord
in NORMAL USE:
N/A
8.11.3.3 NOMINAL cross-sectional area of conductors of
POWER SUPPLY CORDS of ME EQUIPMENT is
not less than in Table 17:
N/A
8.11.3.4 APPLIANCE COUPLERS complying with IEC
60320-1 are considered to comply with 8.11.3.5
and 8.11.3.6:
N/A
8.11.3.5 Cord anchorage N/A
a) Conductors of POWER SUPPLY CORD
provided with strain relief and insulation protected
from abrasion at point of entry to ME EQUIPMENT
or a MAINS CONNECTOR by a cord anchorage
Detachable power cord used
only
N/A

Page 47 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
b) Cord anchorage of POWER SUPPLY CORD is
an insulating material, or
Detachable power cord used
only
N/A
– metal, insulated from conductive ACCESSIBLE
PARTS non-PROTECTIVELY EARTHED by a
MEANS OF PROTECTION, or
Detachable power cord used
only
N/A
– metal provided with an insulating lining affixed to
cord anchorage
Detachable power cord used
only
N/A
c) Cord anchorage prevents cord from being
clamped by a screw bearing directly on cord
insulation
Detachable power cord used
only
N/A
d) Screws to be operated when replacing POWER
SUPPLY CORD do not serve to secure any
components
Detachable power cord used
only
N/A
e) Conductors of POWER SUPPLY CORD
arranged to prevent PROTECTIVE EARTH
CONDUCTOR against strain as long as phase
conductors are in contact with their terminals
Detachable power cord used
only
N/A
f) Cord anchorage prevents POWER SUPPLY
CORD from being pushed into ME EQUIPMENT or
MAINS CONNECTOR
Detachable power cord used
only
N/A
Conductors of POWER SUPPLY CORD supplied
by MANUFACTURER disconnected from terminals
or from MAINS CONNECTOR and cord subjected
25 times to a pull applied with no jerks, each time
for 1 s, on sheath of the value in Table 18:
Detachable power cord used
only
N/A
Cord subjected to a torque in Table 18 for one
minute immediately after pull tests
Detachable power cord used
only
N/A
Cord anchorage did not allow cord sheath to be
longitudinally displaced by more than 2 mm or
conductor ends to move over a distance of more
than 1 mm from their connected position
Detachable power cord used
only
N/A
CREEPAGE and CLEARANCES not reduced
below limits in 8.9
Detachable power cord used
only
N/A
It was not possible to push the cord into ME
EQUIPMENT or MAINS CONNECTOR to an
extent the cord or internal parts would be damaged
Detachable power cord used
only
N/A
8.11.3.6 POWER SUPPLY CORDS protected against
excessive bending at inlet opening of equipment
N/A
Cord guard complied with test of IEC 60335-
1:2001, Clause 25.14, or
N/A
ME EQUIPMENT placed such that axis of cord
guard projected at an angle of 45° with cord free
from stress, and a mass equal 10 x D2 gram
attached to the free end of cord (g):
N/A
Cord guard of temperature-sensitive material
tested at 23 °C ± 2 °C, and flat cords bent in the
plane of least resistance
N/A

Page 48 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Curvature of the cord radius, immediately after
mass attached, was not less than 1.5 x D:
N/A
8.11.4 MAINS TERMINAL DEVICES N/A
8.11.4.1 PERMANENTLY INSTALLED and ME
EQUIPMENT with non-DETACHABLE POWER
SUPPLY CORD provided with MAINS TERMINAL
DEVICES ensuring reliable connection
Not permanently installed N/A
Terminals alone are not used to keep conductors
in position
Not permanently installed N/A
Terminals of components other than terminal
blocks complying with requirements of this Clause
and marked accordingly used as terminals
intended for external conductors
Not permanently installed N/A
Screws and nuts clamping external conductors do
not serve to secure any other component
Not permanently installed N/A
8.11.4.2 Arrangement of MAINS TERMINAL DEVICES N/A
a) Terminals provided for connection of external
cords or POWER SUPPLY CORDS together with
PROTECTIVE EARTH TERMINAL grouped to
provide convenient means of connection
No supply cords used N/A
d) MAINS TERMINAL DEVICES not accessible
without use of a TOOL
N/A
e) A MEANS OF PROTECTION are not short
circuited when one end of a flexible conductor with
NOMINAL cross-sectional area is stripped 8 mm
and a single free wire is bent in each possible
direction
N/A
8.11.4.3 Internal wiring not subjected to stress and
CREEPAGE and CLEARANCES not reduced after
fastening and loosening a conductor of largest
cross-sectional area 10 times
N/A
8.11.4.4 Terminals with clamping means for a rewireable
flexible cord did not require special preparation of
conductors and conductors were not damaged and
did not slip out when clamping means tightened
N/A
8.11.4.5 Adequate space provided inside ME EQUIPMENT
designed for FIXED wiring or a rewireable POWER
SUPPLY CORD to allow for connection of
conductors
N/A
Correct connection and positioning of conductors
before ACCESS COVER verified by an installation
test
N/A
8.11.5 Mains fuses and OVER-CURRENT RELEASES Pass
A fuse or OVER-CURRENT RELEASE provided in
each supply lead for CLASS I and CLASS II ME
EQUIPMENT with a functional earth connection:
See appended Table 8.10 Pass

Page 49 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
- in at least one supply lead for other single-phase
CLASS II ME EQUIPMENT:
N/A
– neutral conductor not fused for PERMANENTLY
INSTALLED ME EQUIPMENT
Not permanently installed N/A
– fuses or OVER-CURRENT RELEASES omitted
due to provision of two MEANS OF PROTECTION
between all parts within MAINS PART
N/A
Protective devices have adequate breaking
capacity to interrupt the max. fault current:
See appended Table 8.10 Pass
A fuse or OVER-CURRENT RELEASE not
provided in a PROTECTIVE EARTH
CONDUCTOR
Pass
Justification for omission of fuses or OVER-
CURRENT RELEASES documented:
N/A
8.11.6 Internal wiring of the MAINS PART Pass
a) Cross-sectional area of internal wiring in a
MAINS PART between MAINS TERMINAL
DEVICE or APPLIANCE INLET and protective
devices suitable:
See appended Table 8.10 Pass
b) Cross-sectional area of other wiring in MAINS
PART and sizes of tracks on printed wiring circuits
are sufficient:
See appended Table 8.10 for
details
Pass
9 PROTECTION AGAINST MECHANICAL HAZARDS OF ME EQUIPMENT AND
ME SYSTEMS
Pass
9.2 HAZARDS associated with moving parts N/A
9.2.1 When ME EQUIPMENT with moving parts
PROPERLY INSTALLED, used per
ACCOMPANYING DOCUMENTS or under
foreseeable misuse, RISKS associated with
moving parts reduced to an acceptable level:
No moving parts N/A
RISK from contact with moving parts reduced to an
acceptable level using protective measures,
(access, function, shape of parts, energy, speed of
motion, and benefits to PATIENT considered)
No moving parts N/A
RESIDUAL RISK associated with moving parts
considered acceptable when exposure was
needed for ME EQUIPMENT to perform its
intended function, and
No moving parts N/A
RISK CONTROLS implemented: No moving parts N/A
RISK MANAGEMENT FILE includes an
assessment of RISKS associated with moving
parts:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
No moving parts N/A
All RISKS associated with moving parts have been
reduced to an acceptable level
No moving parts N/A

Page 50 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
9.2.2 TRAPPING ZONE N/A
9.2.2.1 ME EQUIPMENT with a TRAPPING ZONE
complied with one or more of the following as
feasible:
No moving parts N/A

– Gaps in Clause 9.2.2.2, or No moving parts N/A
– Safe distances in Clause 9.2.2.3, or No moving parts N/A
– GUARDS and other RISK CONTROL measures
in 9.2.2.4, or
No moving parts N/A
– Continuous activation in Clause 9.2.2.5 No moving parts N/A
Control of relevant motion complied with 9.2.2.6
when implementation of above protective
measures were inconsistent with INTENDED USE
of ME EQUIPMENT or ME SYSTEM
No moving parts N/A
9.2.2.2 A TRAPPING ZONE considered not to present a
MECHANICAL HAZARD when gaps of TRAPPING
ZONE complied with dimensions per Table 20:
No moving parts N/A
9.2.2.3 A TRAPPING ZONE considered not to present a
MECHANICAL HAZARD when distances
separating OPERATOR, PATIENT, and others
from TRAPPING ZONES exceeded values in ISO
13857:2008:
No moving parts N/A
9.2.2.4 GUARDS and other RISK CONTROL measures N/A
9.2.2.4.1 A TRAPPING ZONE do not to present a
MECHANICAL HAZARD when GUARDS or other
RISK CONTROL measures are of robust
construction, not easy to bypass or render non-
operational, and did not introduce additional
unacceptable RISK:
No moving parts N/A
9.2.2.4.2 FIXED GUARDS held in place by systems that can
only be dismantled with a TOOL
No moving parts N/A
9.2.2.4.3 Movable GUARDS that can be opened without a
TOOL remained attached when GUARD was open
No moving parts N/A
– they are associated with an interlock preventing
relevant moving parts from starting to move while
TRAPPING ZONE is accessible, and stops
movement when the GUARD is opened,
No moving parts N/A
– absence or failure of one of their components
prevents starting, and stops moving parts
No moving parts N/A
Movable GUARDS complied with any applicable
tests
No moving parts N/A
9.2.2.4.4 Other RISK CONTROL designed and incorporated
into to the control system stops movement and
No moving parts N/A
– SINGLE FAULT CONDITIONS have a second
RISK CONTROL, or
No moving parts N/A
ME EQUIPMENT is SINGLE FAULT SAFE No moving parts N/A

Page 51 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
9.2.2.5 Continuous activation N/A
Continuous activation used as a RISK CONTROL,
complies with the following
No moving parts N/A
a) movement was in OPERATOR'S field of view No moving parts N/A
b) movement of ME EQUIPMENT or its parts was
possible only by continuous activation of control by
OPERATOR
No moving parts N/A
c) a second RISK CONTROL provided for SINGLE
FAULT CONDITION of continuous activation
system, or
No moving parts N/A
- the continuous activation system is SINGLE
FAULT SAFE
No moving parts N/A
9.2.2.6 Speed of movement(s) positioning parts of ME
EQUIPMENT or PATIENT limited to allow
OPERATOR control of the movement
No moving parts N/A
Over travel of such movement occurring after
operation of a control to stop movement, did not
result in an unacceptable RISK
No moving parts N/A
9.2.3 Other MECHANICAL HAZARDS associated with moving parts N/A
9.2.3.1 Controls positioned, recessed, or protected by
other means so that they cannot be accidentally
actuated
N/A
- unless for the intended PATIENT, the USABILITY
ENGINEERING PROCESS concludes otherwise
(e.g. PATIENT with special needs), or
N/A
- activation does not result in an unacceptable
RISK
N/A
9.2.3.2 Over travel past range limits of the ME
EQUIPMENT prevented:
No moving parts N/A
Over travel means provided with mechanical
strength to withstand loading in NORMAL
CONDITION & reasonably foreseeable misuse:
No moving parts N/A
9.2.4 Emergency stopping devices N/A
Where necessary to have one or more emergency
stopping device(s), emergency stopping device
complied with all the following, except for actuating
switch capable of interrupting all power:
No moving parts N/A
a) Emergency stopping device reduced RISK to an
acceptable level
N/A
RISK MANAGEMENT FILE indicates the use of an
emergency stopping device reduces the RISK to
an acceptable level:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.6)
N/A

Page 52 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
b) Proximity and response of OPERATOR to
actuate emergency stopping device could be relied
upon to prevent HARM
No moving parts N/A
c) Emergency stopping device actuator was readily
accessible to OPERATOR
No moving parts N/A
d) Emergency stopping device(s) are not part of
normal operation of ME EQUIPMENT
No moving parts N/A
e) Emergency switching operation or stopping
means neither introduced further HAZARD nor
interfered with operation necessary to remove
original MECHANICAL HAZARD
No moving parts N/A
f) Emergency stopping device was able to break
full load of relevant circuit, including possible
stalled motor currents and the like
No moving parts N/A
g) Means for stopping of movements operate as a
result of one single action
No moving parts N/A
h) Emergency stopping device provided with an
actuator in red and easily distinguishable and
identifiable from other controls
No moving parts N/A
i) An actuator interrupting/opening mechanical
movements marked on or immediately adjacent to
face of actuator with symbol 18 of Table D.1 or
“STOP”
No moving parts N/A
j) Emergency stopping device, once actuated,
maintained ME EQUIPMENT in disabled condition
until a deliberate action, different from that used to
actuate it, was performed
No moving parts N/A
k) Emergency stopping device is suitable for its
application
No moving parts N/A
9.2.5 Means provided to permit quick and safe release
of PATIENT in event of breakdown of ME
EQUIPMENT or failure of power supply, activation
of a RISK CONTROL measure, or emergency
stopping:
N/A
– and uncontrolled or unintended movement of ME
EQUIPMENT that could result in an unacceptable
RISK prevented
N/A
– Situations where PATIENT is subjected to
unacceptable RISKS due to proximity of moving
parts, removal of normal exit routes, or other
HAZARDS prevented
N/A
– Measures provided to reduce RISK to an
acceptable level when after removal of
counterbalanced parts, other parts of ME
EQUIPMENT can move in a hazardous way
N/A

Page 53 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
RISK MANAGEMENT FILE includes an
assessment of RISKS to the PATIENT related to
breakdown of the ME EQUIPMENT:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
9.3 Rough surfaces, sharp corners and edges of ME
EQUIPMENT that could result in injury or damage
avoided or covered:
N/A
9.4 Instability HAZARDS N/A
9.4.1 ME EQUIPMENT and its parts, other than FIXED,
for placement on a surface did not overbalance (tip
over) or move unexpectedly in NORMAL USE
N/A
9.4.2 Instability – overbalance N/A
9.4.2.1 ME EQUIPMENT or its parts did not overbalance
when prepared per ACCOMPANYING
DOCUMENTS, or when tested:
N/A
9.4.2.2 Instability excluding transport N/A
ME EQUIPMENT or its did not overbalance when
placed in different positions of NORMAL USE,:
N/A
A warning provided when overbalance occurred
during 10° inclined plane test
N/A
9.4.2.3 Instability from horizontal and vertical forces N/A
a) ME EQUIPMENT or its parts with a mass of
25kg or more, intended to be used on the floor,
didn’t overbalance due to pushing, leaning against
it
N/A
Surfaces of ME EQUIPMENT or its parts where a
RISK of overbalancing exists from pushing, etc.,
permanently marked with a warning of the RISK
N/A
ME EQUIPMENT did not overbalance when tested
according to Cl. 9.4.2.3 a)
N/A
b) ME EQUIPMENT, for use on the floor or on a
table, did not overbalance due to sitting or stepping
N/A
ME EQUIPMENT or its parts, for use on the floor
or on a table, where RISK of overbalancing exists,
permanently marked with the RISK warning:
N/A
ME EQUIPMENT did not overbalance when tested
according to Cl. 9.4.2.3b):
N/A
9.4.2.4 Castors and wheels N/A
9.4.2.4.1 Means used for transportation of MOBILE ME
EQUIPMENT did not result in an unacceptable
RISK when MOBILE ME EQUIPMENT moved or
parked in NORMAL USE
Not mobile equipment N/A

Page 54 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
9.4.2.4.2 Force required to move MOBILE ME EQUIPMENT
did not exceed 200 N:
Not mobile equipment N/A
9.4.2.4.3 MOBILE ME EQUIPMENT exceeding 45 kg able to
pass over threshold:
Not mobile equipment N/A
9.4.3 Instability from unwanted lateral movement (including sliding) N/A
9.4.3.1 a) Brakes of power-driven MOBILE ME
EQUIPMENT normally activated and could only be
released by continuous actuation of a control
Not mobile equipment N/A
b) MOBILE ME EQUIPMENT provided with locking
means to prevent unwanted movements
Not mobile equipment N/A
c) No unwanted lateral movement resulted when
MOBILE ME EQUIPMENT placed in its transport
position when test per 9.4.3.1
Not mobile equipment N/A
9.4.3.2 Instability excluding transport N/A
a) MOBILE ME EQUIPMENT provided with wheel
locks or braking system compliant with 5° tilt test:
Not mobile equipment N/A
b) MOBILE ME EQUIPMENT provided with wheel
locks or braking system compliant with lateral
stability test
Not mobile equipment N/A
9.4.4 Grips and other handling devices N/A
a) ME EQUIPMENT with a mass of over 20 kg
requiring lifting in NORMAL USE or transport
provided with suitable handling means, or
ACCOMPANYING DOCUMENTS specify safe
lifting method
N/A
Handles, suitably placed to enable ME
EQUIPMENT or its part to be carried by two or
more persons and by examination of
EQUIPMENT, its part, or ACCOMPANYING
DOCUMENTS
N/A
b) PORTABLE ME EQUIPMENT with a mass > 20
kg provided with one or more carrying-handles
suitably placed to enable carrying by two or more
persons as confirmed by actual carrying
N/A
c) Carrying handles and grips and their means of
attachment withstood loading test:
No handles for carrying
provided
N/A
9.5 Expelled parts HAZARD N/A
9.5.1 Suitability of means of protecting against expelled
parts determined by assessment and examination
of RISK MANAGEMENT FILE:
(ISO 14971 Cl. 4.3, 4.4, 5, 6.2-6.5)
N/A
All identified RISKS associated with expelled parts
mitigated to an acceptable level
N/A

Page 55 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
9.5.2 Cathode Ray tube(s) complied with IEC
60065:2001, Clause 18, or IEC 61965:
N/A
9.6 Acoustic energy (including infra- and ultrasound) and vibration N/A
9.6.1 Human exposure to acoustic energy and vibration
from ME EQUIPMENT doesn’t result in
unacceptable RISK and
N/A
If necessary, confirmed in RISK MANAGEMENT
FILE including audibility of auditory alarm signals,
and PATIENT sensitivity:
N/A
If necessary, confirmed in RISK MANAGEMENT
FILE including audibility of auditory alarm signals,
PATIENT sensitivity, and
(ISO 14971 Cl. 4.2-44, 5, 6.2-6.5)
N/A
All identified RISKS mitigated to an acceptable
level
N/A
9.6.2 Acoustic energy N/A
9.6.2.1 PATIENT, OPERATOR, and other persons are not
exposed to acoustic energy from ME EQUIPMENT
in NORMAL USE
N/A
– 80 dBA for a cumulative exposure of 24 h over a
24 h period (dBA):
-
- 83 dBA (when halving the cumulative exposure
time) (dBA):
-
– 140 dBC (peak) sound pressure level for
impulsive or impact acoustic energy (dB):
-
9.6.2.2 RISK MANAGEMENT FILE examined:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
9.6.3 Hand-transmitted vibration N/A
Means provided to protect PATIENT and
OPERATOR when hand-transmitted frequency-
weighted r.m.s. acceleration generated in
NORMAL USE exceeds specified values
Not hand-held equipment and
no hand-held parts
N/A
– 2.5 m/s2 for a cumulative time of 8 h during a 24
h period (m/s2):
Not hand-held equipment and
no hand-held parts
N/A
– Accelerations for different times, inversely
proportional to square root of time (m/s2):
Not hand-held equipment and
no hand-held parts
N/A
9.7 Pressure vessels and parts subject to pneumatic and hydraulic pressure N/A
9.7.2 Pneumatic and hydraulic parts of ME EQUIPMENT
or ACCESSORIES met requirements based on
examination of RISK MANAGEMENT FILE:
(ISO 14971 Cl. 4.3-4.4, 5, 6.2-6.5)
N/A

Page 56 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– No unacceptable RISK resulted from loss of
pressure or loss of vacuum
No parts under pressure or
vacuum
N/A
– No unacceptable RISK resulted from a fluid jet
caused by leakage or a component failure
No parts under pressure or
vacuum
N/A
– Elements of ME EQUIPMENT or an
ACCESSORY, especially pipes and hoses leading
to an unacceptable RISK protected against harmful
external effects
No parts under pressure or
vacuum
N/A
– Reservoirs and similar vessels leading to an
unacceptable RISK are automatically
depressurized when ME EQUIPMENT is isolated
from its power supply
No parts under pressure or
vacuum
N/A
Means provided for isolation, or local
depressurizing reservoirs and similar vessels, and
pressure indication when above not possible
No parts under pressure or
vacuum
N/A
– All elements remaining under pressure after
isolation of ME EQUIPMENT or an ACCESSORY
from its power supply resulting in an unacceptable
RISK provided with clearly identified exhaust
devices, and a warning to depressurize these
elements before setting or maintenance activity
No parts under pressure or
vacuum
N/A
9.7.3 Maximum pressure a part of ME EQUIPMENT can
be subjected to in NORMAL and SINGLE FAULT
CONDITIONS considered to be highest of
following:
No parts under pressure or
vacuum
N/A
a) RATED maximum supply pressure from an
external source
No parts under pressure or
vacuum
N/A
b) Pressure setting of a pressure-relief device
provided as part of assembly
No parts under pressure or
vacuum
N/A
c) Max pressure that can develop by a source of
pressure that is part of assembly, unless pressure
limited by a pressure-relief device
No parts under pressure or
vacuum
N/A
9.7.4 Max pressure in NORMAL and SINGLE FAULT
CONDITIONS did not exceed MAXIMUM
PERMISSIBLE WORKING PRESSURE for
EQUIPMENT part, except as allowed in 9.7.7,
confirmed by inspection of THE
MANUFACTURER'S data for the component, ME
EQUIPMENT, and by functional tests:
No parts under pressure or
vacuum
N/A
9.7.5 A pressure vessel withstood a HYDRAULIC TEST
PRESSURE when pressure was more than 50
kPa, and product of pressure and volume was
more than 200 kPaI:
No parts under pressure or
vacuum
N/A

Page 57 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
9.7.6 Pressure-control device regulating pressure in ME
EQUIPMENT with pressure-relief device
completed 100,000 cycles of operation under
RATED load and prevented pressure from
exceeding 90 % of setting of pressure-relief device
in different conditions of NORMAL USE:
No parts under pressure or
vacuum
N/A
9.7.7 Pressure-relief device(s) used where MAXIMUM
PERMISSIBLE WORKING PRESSURE could
otherwise be exceeded met the following, as
confirmed by MANUFACTURER’S data, ME
EQUIPMENT, RISK MANAGEMENT FILE, and
functional tests:
No parts under pressure or
vacuum
N/A
a) Connected as close as possible to pressure
vessel or parts of system it is to protect
No parts under pressure or
vacuum
N/A
b) Installed to be readily accessible for inspection,
maintenance, and repair
No parts under pressure or
vacuum
N/A
c) Could be adjusted or rendered inoperative
without a TOOL
No parts under pressure or
vacuum
N/A
d) With discharge opening located and directed as
to not to release material towards any person
No parts under pressure or
vacuum
N/A
e) With discharge opening located and directed as
to not to deposit material on parts that could result
in an unacceptable RISK
No parts under pressure or
vacuum
N/A
f) Adequate discharge capacity provided to ensure
that pressure will not exceed MAXIMUM
PERMISSIBLE WORKING PRESSURE of system
it is connected to by more than 10 % when failure
occurs in control of supply pressure
No parts under pressure or
vacuum
N/A
g) No shut-off valve provided between a pressure-
relief device and parts it is to protect
No parts under pressure or
vacuum
N/A
h) Min number of cycles of operation 100 000,
except for one-time use devices (bursting disks)
No parts under pressure or
vacuum
N/A
RISK MANAGEMENT FILE includes an
assessment of the risks associated with the
discharge opening of the pressure relief device:
(ISO 14971 Cl. 4.3, 4.4, 5, 6.2-6.5)
No parts under pressure or
vacuum
N/A
9.8 HAZARDS associated with support systems N/A
9.8.1 ME EQUIPMENT parts designed to support loads
or provide actuating forces when a mechanical
fault could constitute an unacceptable RISK:
No support systems used N/A
– Construction of support, suspension, or actuation
system complied with Table 21 and TOTAL LOAD
No support systems used N/A
– Means of attachment of ACCESSORIES prevent
possibility of incorrect attachment that could result
in an unacceptable RISK
No support systems used N/A

Page 58 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– RISK ANALYSIS of support systems included
MECHANICAL HAZARDS from static, dynamic,
vibration, foundation and other movements, impact
and pressure loading, temperature, environmental,
manufacture and service conditions:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
No support systems used N/A
– RISK ANALYSIS included effects of failures such
as excessive deflection, plastic deformation,
ductile/brittle fracture, fatigue fracture, instability
(buckling), stress-assisted corrosion cracking,
wear, material creep and deterioration, and
residual stresses from manufacturing
PROCESSES
No support systems used N/A
– Instructions on attachment of structures to a

floor, wall, ceiling, included in ACCOMPANYING
DOCUMENTS making adequate allowances for
quality of materials used to make the connection
and list the required materials
N/A
Additional instructions provided on checking
adequacy of surface of structure parts will be
attached to
No support systems used N/A
9.8.2 Support systems maintain structural integrity
during EXPECTED SERVICE LIFE, and TENSILE
SAFETY FACTORS are not less than in Table 21,
except when an alternative method used to
demonstrate structural integrity throughout
EXPECTED SERVICE LIFE, or for a foot rest
No support systems used N/A
Compliance with 9.8.1 and 9.8.2 confirmed by
examination of ME EQUIPMENT, RISK
MANAGEMENT FILE, specifications and material
processing:
No support systems used N/A
RISK MANAGEMENT FILE includes an
assessment of the structural integrity of support
system:
(ISO 14971 Cl. 4.3-4.4, 5, 6.2-6.5)
N/A
All identified RISKS are mitigated to an acceptable
level
No support systems used N/A
When test were conducted, testing consisted of
application of a test load to support assembly
equal to TOTAL LOAD times required TENSILE
SAFETY FACTOR while support assembly under
test was in equilibrium after 1 min, or not resulted
in an unacceptable RISK:
No support systems used N/A

Page 59 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Where the equipment is not at equilibrium after 1
min, the RISK MANAGEMENT FILE includes an
assessment of the test results:
(ISO 14971 Cl. 4.3-4.4, 5, 6.2-6.5)
N/A
9.8.3 Strength of PATIENT or OPERATOR support or suspension systems N/A
9.8.3.1 ME EQUIPMENT parts supporting or immobilizing
PATIENTS presents no unacceptable RISK of
physical injuries and accidental loosening of
secured joints:
N/A
RISK MANAGEMENT FILE includes assessment
of the RISKS associated with physical injuries and
accidental loosening of fixings:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
SAFE WORKING LOAD of ME EQUIPMENT or its
parts supporting or suspending PATIENTS or
OPERATORS is sum of mass of PATIENTS or
mass of OPERATORS plus mass of
ACCESSORIES supported by ME EQUIPMENT or
its parts
N/A
Supporting and suspending parts for adult human
PATIENTS or OPERATORS designed for a
PATIENT or OPERATOR with a min mass of 135
kg and ACCESSORIES with a min mass of 15 kg,
unless stated by MANUFACTURER
N/A
Maximum mass of PATIENT included in SAFE
WORKING LOAD of ME EQUIPMENT or its parts
supporting or suspending PATIENTS adapted
when MANUFACTURER specified applications
N/A
Max allowable PATIENT mass < 135 kg marked on
ME EQUIPMENT and stated in ACCOMPANYING
DOCUMENTS
N/A
Max allowable PATIENT mass over 135 kg stated
in ACCOMPANYING DOCUMENTS
N/A
Examination of markings, ACCOMPANYING
DOCUMENTS, and RISK MANAGEMENT FILE
confirmed compliance :
N/A
9.8.3.2 a) Entire mass of PATIENT or OPERATOR
distributed over an area of 0.1 m2 on a foot rest
temporarily supporting a standing PATIENT or
OPERATOR:
N/A
Compliance confirmed by examination of ME
EQUIPMENT specifications of materials and their
processing, and tests:
N/A

Page 60 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
b) Deflection of a support surface from PATIENT
or OPERATOR loading on an area of support/
suspension where a PATIENT or OPERATOR can
sit did not result in an unacceptable RISK
N/A
Compliance confirmed by examination of ME
EQUIPMENT, specifications of materials and their
processing, and by a test:
N/A
9.8.3.3 Dynamic forces that can be exerted on equipment
parts supporting or suspending a PATIENT or
OPERATOR in NORMAL USE maintained BASIC
SAFETY and ESSENTIAL PERFORMANCE
confirmed test
N/A
9.8.4 Systems with MECHANICAL PROTECTIVE DEVICES N/A
9.8.4.1 a) A MECHANICAL PROTECTIVE DEVICE
provided for the support system
Mechanical protective device
not used
N/A
b) MECHANICAL PROTECTIVE complies with the
requirements as follows:
Mechanical protective device
not used
N/A
– Designed based on TOTAL LOAD Mechanical protective device
not used
N/A
– Has TENSILE SAFETY FACTORS for all parts
not less than Table 21, row 7
Mechanical protective device
not used
N/A
– Activated before travel produced an
unacceptable RISK
Mechanical protective device
not used
N/A
– Takes into account Clauses 9.2.5 and 9.8.4.3 Mechanical protective device
not used
N/A
Compliance confirmed by examination of ME
EQUIPMENT over travel calculations and
evaluation plus functional tests:
Mechanical protective device
not used
N/A
9.8.4.2 Activation of MECHANICAL PROTECTIVE
DEVICE is made obvious to OPERATOR when ME
EQUIPMENT can still be used after failure of
suspension or actuation means and activation of a
MECHANICAL PROTECTIVE DEVICE
Mechanical protective device
not used
N/A
MECHANICAL PROTECTIVE DEVICE requires
use of a TOOL to be reset or replaced
Mechanical protective device
not used
N/A
9.8.4.3 MECHANICAL PROTECTIVE DEVICE intended to function once N/A
–use of ME EQUIPMENT not possible until
replacement of MECHANICAL PROTECTIVE
DEVICE:
Mechanical protective device
not used
N/A
– ACCOMPANYING DOCUMENTS provided with
required information on replacement by service
personal
Mechanical protective device
not used
N/A
– ME EQUIPMENT permanently marked with
safety sign 2 of Table D.
Mechanical protective device
not used
N/A
– Marking is adjacent to MECHANICAL
PROTECTIVE DEVICE
Mechanical protective device
not used
N/A

Page 61 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– Compliance confirmed by examination and
following test:
Mechanical protective device
not used
N/A
A chain, cable, band, spring, belt, jack screw nut,
pneumatic or hydraulic hose, structural part or the
like, employed to support a load, defeated by a
convenient means causing maximum normal load
to fall from most adverse position permitted by
construction of ME EQUIPMENT
Mechanical protective device
not used
N/A
Load included SAFE WORKING LOAD in 9.8.3.1
when system was capable of supporting a
PATIENT or OPERATOR
Mechanical protective device
not used
N/A
No evidence of damage to MECHANICAL
PROTECTIVE DEVICE affecting its ability to
perform its intended function
Mechanical protective device
not used
N/A
9.8.5 Systems without MECHANICAL PROTECTIVE DEVICES N/A
Support Systems does not require MECHANICAL
PROTECTIVE DEVICES:
N/A
RISK MANAGEMENT FILE includes an
assessment of RISKS associated with wear on the
support system:
(ISO 14971 Cl. 4.3,4.4,5,6.2-6.5)
N/A
10 PROTECTION AGAINST UNWANTED AND EXCESSIVE RADIATION HAZARDS N/A
10.1 X-Radiation N/A
10.1.1 The air kerma did not exceed 5 μGy/hat 5 cm from
surface of ME EQUIPMENT:
No radiating elements used or
present, including lasers
N/A
Annual exposure reduced taking into account the
irradiated body part, national regulations, and/or
international recommendations for ME
EQUIPMENT that has permanent proximity to a
PATIENT as part of the INTENDED USE
No radiating elements used or
present, including lasers
N/A
10.1.2 RISK from unintended X-radiation from ME
EQUIPMENT producing X-radiation for diagnostic
and therapeutic purposes addressed application of
applicable particular and collateral standards, or:
No radiating elements used or
present, including lasers
N/A
RISK MANAGEMENT PROCESS as indicated in
RISK MANAGEMENT FILE:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
10.2 RISK associated with alpha, beta, gamma,
neutron, and other particle radiation, addressed in
RISK MANAGEMENT PROCESS as shown in
RISK MANAGEMENT FILE:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A

Page 62 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
10.3 The power density of unintended microwave
radiation at frequencies between 1 GHz and 100
GHz does not exceed 10 W/m2
No radiating elements used or
present, including lasers
N/A
Microwave radiation is propagated intentionally No radiating elements used or
present, including lasers
N/A
10.4 Relevant requirements of IEC 60825-1:2007
applied to lasers, laser light barriers or similar with
a wavelength range of 180nm to 1 mm.
No radiating elements used or
present, including lasers
N/A
10.5 RISK associated with visible electromagnetic
radiation other than emitted by lasers and LEDS,
when applicable, addressed in RISK
MANAGEMENT PROCESS as indicated in RISK
MANAGEMENT FILE:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
10.6 RISK associated with infrared radiation other than
emitted by lasers and LEDS addressed in RISK
MANAGEMENT PROCESS as indicated in RISK
MANAGEMENT FILE:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
10.7 RISK associated with ultraviolet radiation other
than emitted by lasers and LEDS addressed in
RISK MANAGEMENT PROCESS as indicated in
RISK MANAGEMENT FILE:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
11 PROTECTION AGAINST EXCESSIVE TEMPERATURES AND OTHER
HAZARDS
Pass
11.1 Excessive temperatures in ME EQUIPMENT Pass
11.1.1 Temperatures on ME EQUIPMENT parts did not
exceed values in Tables 22 and:
See appended Table 11.1.1 Pass
Surfaces of test corner did not exceed 90 °C Temperature Test was
conducted without Test
Corner due to no heating
elements incorporated in this
power supply. End product to
determine the acceptability of
risk in conjunction to
temperature testing without
test corner as part of the
power supply.
N/A
THERMAL CUT-OUTS did not operate in
NORMAL CONDITION
No thermal cut-outs used N/A

Page 63 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
RISK MANAGEMENT FILE includes an
assessment of the duration of contact for all
APPLIED PARTS and ACCESSIBLE PARTS:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
RMF Reference to specific
RISKS:
BPM-QA-BX090 rev.1, 8. Risk
analysis - Hazard
Identification, Hazard ID :
3.1.1
(ISO 14971 Cl. 4.2-6.4)
Pass
11.1.2 Temperature of APPLIED PARTS N/A
11.1.2.1 APPLIED PARTS (hot or cold intended to supply
heat to a PATIENT comply:
No applied parts used N/A
Clinical effects determined and documented in the
RISK MANAGEMENT FILE
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
Temperature (hot or cold) of APPLIED PARTS
intended to supply heat to a PATIENT disclosed in
the instructions for use
No applied parts used N/A
11.1.2.2 APPLIED PARTS not intended to supply heat to a
PATIENT complies with the limits of Table 24 in
NORMAL CONDITION and SINGLE FAULT
CONDITION:
No applied parts used N/A
APPLIED PARTS surface temperature exceeds
41°C disclosed in the instruction manual:
No applied parts used N/A
Maximum Temperature: No applied parts used -
Conditions for safe contact, e.g. duration or
condition of the PATIENT:
No applied parts used -
Clinical effects with respect to characteristics taken
or surface pressure documented in the RISK
MANAGEMENT FILE
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
APPLIED PARTS surface temperature of equal to
or less than 41°C
No applied parts used N/A
Analysis documented in the RISK MANAGEMENT
FILE show that APPLIED PART temperatures are
not affected by operation of the ME EQUIPMENT
including SINGLE FAULT CONDITIONS.
Measurement of APPLIED PART temperature
according to 11.1.3 is not conducted:
No applied parts used N/A
Surfaces of APPLIED PARTS that are cooled
below ambient temperatures evaluated in the RISK
MANAGEMENT PROCESS:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A

Page 64 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
11.1.3 Measurements not made when engineering
judgment and rationale by MANUFACTURER
indicated temperature limits could not exceed, as
documented in RISK MANAGEMENT FILE:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
Test corner not used where engineering judgment
and rationale by MANUFACTURER indicated test
corner will not impact measurements, as
documented in RISK MANAGEMENT FILE:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
RMF Reference to specific
RISKS:
BPM-QA-BX090 rev.1, 8. Risk
analysis - Hazard
Identification, Hazard ID :
3.1.1
(ISO 14971 Cl. 4.2-6.4)
Pass
Probability of occurrence and duration of contact
for parts likely to be touched and for APPLIED
PARTS documented in RISK MANAGEMENT
FILE:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
RMF Reference to specific
RISKS:
BPM-QA-BX090 rev.1, 8. Risk
analysis - Hazard
Identification, Hazard ID :
3.1.1
(ISO 14971 Cl. 4.2-6.4)
Pass
e) Where thermal regulatory devices make this
method inappropriate, alternative methods for
measurement are justified in the RISK
MANAGEMENT FILE:
N/A
11.1.4 GUARDS preventing contact with hot or cold
accessible surfaces removable only with a TOOL
N/A
11.2 Fire prevention Pass
11.2.1 ENCLOSURE has strength and rigidity necessary
to prevent a fire and met mechanical strength tests
for ENCLOSURES in 15.3
See Appended Table 15.3 Pass
11.2.2 Me equipment and me systems used in conjunction with OXYGEN RICH
ENVIRONMENTS
N/A
11.2.2.1 RISK of fire in an OXYGEN RICH ENVIRONMENT
reduced by means limiting spread of:
Not used with oxygen or
oxygen enriched
environments
N/A
a) No sources of ignition discovered in an
OXYGEN RICH ENVIRONMENT under any of the
following conditions
Not used with oxygen or
oxygen enriched
environments
N/A
1) when temperature of material raised to its
ignition temperature
Not used with oxygen or
oxygen enriched
environments
N/A
2) when temperatures affected solder or solder
joints causing loosening, short circuiting, or other
failures causing sparking or increasing material
temperature to its ignition temperature
Not used with oxygen or
oxygen enriched
environments
N/A

Page 65 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
3) when parts affecting safety cracked or changed
outer shape exposing temperatures higher than
300°C or sparks due to overheating
Not used with oxygen or
oxygen enriched
environments
N/A
4) when temperatures of parts or components
exceeded 300°C, atmosphere was 100 % oxygen,
contact material solder, and fuel cotton
Not used with oxygen or
oxygen enriched
environments
N/A
5) when sparks provided adequate energy for
ignition by exceeding limits of Figs 35 to 37
(inclusive), atmosphere was 100 % oxygen,
contact material solder, and fuel cotton
Not used with oxygen or
oxygen enriched
environments
N/A
Deviations from worst case limits in 4) and 5)
above based on lower oxygen concentrations or
less flammable fuels justified and documented in
RISK MANAGEMENT FILE:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
Alternative test in this clause did not identify
existence of ignition sources at highest voltage or
current, respectively:
Not used with oxygen or
oxygen enriched
environments
N/A
A safe upper limit determined by dividing upper
limit of voltage or current, respectively, with safety
margin factor of three:
Not used with oxygen or
oxygen enriched
environments
N/A
b) RESIDUAL RISK of fire in an OXYGEN RICH
ENVIRONMENT as determined by application of
RISK MANAGEMENT PROCESS is based on
following configurations, or in combination:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
1) Electrical components in an OXYGEN RICH
ENVIRONMENT provided with power supplies
having limited energy levels lower than those
considered sufficient for ignition in 11.2.2.1 a) as
determined by examination, measurement or
calculation of power, energy, and temperatures in
NORMAL and SINGLE FAULT CONDITIONS
identified in 11.2.3:
Not used with oxygen or
oxygen enriched
environments
N/A
2) Max oxygen concentration measured until it did
not exceed 25 % in ventilated compartments with
parts that can be a source of ignition only in
SINGLE FAULT CONDITION and can be
penetrated by oxygen due to an undetected leak
(%):
Not used with oxygen or
oxygen enriched
environments
N/A
3) A compartment with parts or components that
can be a source of ignition only under SINGLE
FAULT CONDITION separated from another
compartment containing an OXYGEN RICH
ENVIRONMENT by sealing all joints and holes for
cables, shafts, or other purposes
Not used with oxygen or
oxygen enriched
environments
N/A

Page 66 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Effect of possible leaks and failures under SINGLE
FAULT CONDITION that could cause ignition
evaluated using a RISK ASSESSMENT to
determine maintenance intervals by examination of
documentation and RISK MANAGEMENT FILE:
Not used with oxygen or
oxygen enriched
environments
N/A
4) Fire initiated in ENCLOSURE of electrical
components in a compartment with OXYGEN
RICH ENVIRONMENT that can become a source
of ignition only under SINGLE FAULT
CONDITIONS self-extinguished rapidly and no
hazardous amount of toxic gases reached
PATIENT as determined by analysis of gases:
Not used with oxygen or
oxygen enriched
environments
N/A
11.2.2.2 RISK of ignition did not occur and oxygen
concentration did not exceed 25% in immediate
surroundings due to location of external exhaust
outlets of an OXYGEN RICH ENVIRONMENT
Not used with oxygen or
oxygen enriched
environments
N/A
11.2.2.3 Electrical connections within a compartment
containing an OXYGEN RICH ENVIRONMENT
under NORMAL USE did not produce sparks
Not used with oxygen or
oxygen enriched
environments
N/A
– Screw-attachments protected against loosening
during use by varnishing, use of spring washers, or
adequate torques
Not used with oxygen or
oxygen enriched
environments
N/A
– Soldered, crimped, and pin-and-socket
connections of cables exiting ENCLOSURE
include additional mechanical securing means
Not used with oxygen or
oxygen enriched
environments
N/A
11.2.3 SINGLE FAULT CONDITIONS related to OXYGEN RICH ENVIRONMENTS ME

EQUIPMENT and ME SYSTEMS considered
N/A
– Failure of a ventilation system constructed in
accordance with 11.2.2.1 b) 2):
Not used with oxygen or
oxygen enriched
environments
N/A
– Failure of a barrier constructed in accordance
with 11.2.2.1 b) 3):
Not used with oxygen or
oxygen enriched
environments
N/A
– Failure of a component creating a source of
ignition (as defined in 11.2.2.1 a):
Not used with oxygen or
oxygen enriched
environments
N/A
– Failure of solid insulation or creepage and
clearances providing equivalent of at least one
MEANS OF PATIENT PROTECTION but less than
two MEANS OF PATIENT PROTECTION that
could create a source of ignition defined in 11.2.2.1
a):
Not used with oxygen or
oxygen enriched
environments
N/A
– Failure of a pneumatic component resulting in
leakage of oxygen-enriched gas:
Not used with oxygen or
oxygen enriched
environments
N/A
11.3 Constructional requirements for fire ENCLOSURES of ME EQUIPMENT Pass

Page 67 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
ME EQUIPMENT met this clause for alternate
means of compliance with selected HAZARDOUS
SITUATIONS and fault conditions in 13.1.2:
N/A
Constructional requirements were met, or Pass
- constructional requirements specifically analysed
in RISK MANAGEMENT FILE
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
Justification, when requirement not met: N/A
a) Flammability classification of insulated wire
within fire ENCLOSURE is FV-1, or better, based
on IEC 60695 series as determined by
examination of data on materials:
N/A
Flammability classification of connectors, printed
circuit boards, and insulating material on which
components are mounted is FV-2, or better, based
on IEC 60695-11-10 as decided by examination of
materials data:
N/A
If no FV Certification, FV tests based on IEC
60695-11-10 conducted on 3 samples of complete
parts (or sections of it), including area with min.
thickness, ventilation openings
N/A
b) Fire ENCLOSURE met following: Pass
1) No openings at bottom or, as specified in
Fig 39, constructed with baffles as in Fig 38, or
made of perforated metal as in Table 25, or a
PHWDOVFUHHQZLWKDPHVKîPPFHQWUHWR
centre and wire diameter of at least 0.45 mm
No openings at bottom Pass
2) No openings on the sides within the area
included within the inclined line C in Fig 39
No openings on the side Pass
3) ENCLOSURE, baffles, and flame barriers have
adequate rigidity and are made of appropriate
metal or of non-metallic materials:
See appended Table 8.10 Pass
11.4 ME EQUIPMENT and ME SYSTEMS intended for use with flammable
anaesthetics
N/A
ME EQUIPMENT, ME SYSTEMS and parts
described in ACCOMPANYING DOCUMENTS for
use with flammable with Annex G
Not rated AP or APG N/A
11.5 ME EQUIPMENT and ME SYSTEMS intended for use in conjunction with
flammable agents
N/A

Page 68 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
MANUFACTURER’S RISK MANAGEMENT
PROCESS addresses possibility of fire and
associated mitigations as confirmed by
examination of RISK MANAGEMENT FILE:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
11.6 Overflow, spillage, leakage, ingress of water or particulate matter, cleaning,
disinfection, sterilization and compatibility with substances used with the ME
EQUIPMENT
Pass
11.6.1 Sufficient degree of protection provided against
overflow, spillage, leakage, ingress of water or
particulate matter, cleaning, disinfection and
sterilization, and compatibility with substances
used with ME EQUIPMENT:
See Appended Table 11.6.1 Pass
11.6.2 Overflow in ME EQUIPMENT N/A
ME EQUIPMENT incorporates a reservoir or liquid
storage that did not wet any MEANS OF
PROTECTION, nor result in the loss of BASIC
SAFETY or ESSENTIAL PERFORMANCE:
Does not use liquids in normal
use
N/A
Maximum fill level is indicated by marking on the
ME EQUIPMENT and a warning or safety notice is
given, no HAZARDOUS SITUATION (as specified
in 13.1) or unacceptable RISK due to overflow
developed when the reservoir or liquid storage
chamber is filled to its maximum capacity and the
TRANSPORTABLE ME EQUIPMENT is tilted
through an angle of 10°, or for MOBILE ME
EQUIPMENT exceeding 45 kg, is moved over a
threshold as described in 9.4.2.4.3.
Does not use liquids in normal
use
N/A
No warning or safety notice provided regarding the
maximum fill level, no HAZARDOUS SITUATION
(as specified in 13.1) or unacceptable RISK due to
overflow developed when the reservoir or liquid
storage chamber was filled to 15 % above the
maximum capacity and the TRANSPORTABLE ME
EQUIPMENT was tilted through an angle of 10°, or
in MOBILE ME EQUIPMENT exceeding 45 kg,
was moved over a threshold as described in
9.4.2.4.3.
Does not use liquids in normal
use
N/A
11.6.3 Spillage on ME EQUIPMENT and ME SYSTEM N/A
ME EQUIPMENT and ME SYSTEMS handling
liquids constructed that spillage does not wet parts
as determined by review of the RISK
MANAGEMENT FILE and test:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
RISK ANALYSIS identifies the type of liquid,
volume, duration and location of the spill:
N/A
11.6.5 Ingress of water or particulate matter into ME EQUIPMENT and ME SYSTEMS Pass

Page 69 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
ME EQUIPMENT with IP Code placed in least
favourable position of NORMAL USE and
subjected to tests of IEC 60529 (IP Code):
See Appended Table 11.6.1 Pass
ME EQUIPMENT met dielectric strength and
LEAKAGE CURRENT tests and there were no
bridging of insulation or electrical components that
could result in the loss of BASIC SAFETY or
ESSENTIAL PERFORMANCE in NORMAL
CONDITION or in combination with a SINGLE
FAULT CONDITION:
See appended Tables 8.7 and
8.8.3
Pass
11.6.6 Cleaning and disinfection of ME EQUIPMENT and ME SYSTEMS N/A
ME EQUIPMENT/ME SYSTEM and their parts and
ACCESSORIES cleaned or disinfected using
methods specified in instructions for use:
N/A
Effects of multiple cleanings/disinfections during
EXPECTED SERVICE LIFE of EQUIPMENT
evaluated by MANUFACTURER:
N/A
11.6.7 Sterilization of ME EQUIPMENT and ME SYSTEMS N/A
ME EQUIPMENT, ME SYSTEMS and their parts or
ACCESSORIES intended to be sterilized assessed
and documented and compliant with tests:
No parts intended to be
sterilized
N/A
RISK MANAGEMENT FILE includes an
assessment of the RISKS associated with any
deterioration following sterilization:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
11.6.8 RISKS associated with compatibility of substances
used with ME EQUIPMENT addressed in RISK
MANAGEMENT PROCESS
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
11.7 ME EQUIPMENT, ME SYSTEM, and
ACCESSORIES coming into direct or indirect
contact with biological tissues, cells, or body fluids
assessed and documented
N/A
11.8 Interruption and restoration of power supply did not
result in a loss of BASIC SAFETY or ESSENTIAL
PERFORMANCE
N/A
12 ACCURACY OF CONTROLS AND INSTRUMENTS AND PROTECTION
AGAINST HAZARDOUS OUTPUTS
N/A
12.1 RISKS associated with accuracy of controls and
instruments stated:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A

Page 70 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
12.2 RISK of poor USABILITY, including identification,
marking, and documents addressed in a
USABILITY ENGINEERING:
N/A
12.3 MANUFACTURER implemented an ALARM
SYSTEM compliant with IEC 60601-1-8. :
N/A
12.4 Protection against hazardous output N/A
12.4.1 RISKS associated with hazardous output arising
from intentional exceeding of safety limits
addressed in RISK MANAGEMENT PROCESS:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
12.4.2 - need for indication associated with hazardous
output addressed in RISK MANAGEMENT
PROCESS:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
12.4.3 RISKS associated with accidental selection of
excessive output values for ME EQUIPMENT with
a multi-purpose unit addressed in RISK
MANAGEMENT PROCESS :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
12.4.4 RISKS associated with incorrect output addressed
in RISK MANAGEMENT PROCESS:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
12.4.5 Diagnostic or therapeutic radiation N/A
12.4.5.1 Adequate provisions to protect OPERATORS,
PATIENTS, other persons and sensitive devices in
vicinity of unwanted or excessive radiation
No radiating elements used or
present, including lasers
N/A
Radiation safety ensured by compliance with
requirements of appropriate standards
No radiating elements used or
present, including lasers
N/A
12.4.5.2 ME EQUIPMENT and ME SYSTEMS designed to
produce X-radiation for diagnostic imaging
purposes complied with IEC 60601-1-3
:
No radiating elements used or
present, including lasers
N/A
12.4.5.3 RISKS associated with radiotherapy addressed in
RISK MANAGEMENT PROCESS as:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A

Page 71 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
12.4.5.4 RISKS associated with ME EQUIPMENT
producing diagnostic or therapeutic radiation other
than diagnostic X-rays and radiotherapy addressed
in RISK MANAGEMENT PROCESS as:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
12.4.6 RISKS associated with diagnostic or therapeutic
acoustic pressure addressed in RISK
MANAGEMENT:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
13 HAZARDOUS SITUATIONS AND FAULT CONDITIONS Pass
13.1 Specific HAZARDOUS SITUATIONS Pass
13.1.2 Emissions, deformation of ENCLOSURE or exceeding maximum temperature Pass
– Emission of flames, molten metal, poisonous or
ignitable substance in hazardous quantities did not
occur
Pass
– Deformation of ENCLOSURE impairing
compliance with 15.3.1 did not occur
See appended Table 15.3 Pass
– Temperatures of APPLIED PARTS did not
exceed allowable values in Table 24:
N/A
– Temperatures of ME EQUIPMENT parts that are
not APPLIED PARTS likely to be touched did not
exceed values in Table 23:
See appended Table 11.1.1 Pass
–Allowable values for “other components and
materials” in Table 22 times 1.5 minus 12.5 °C
were not exceeded
N/A
Limits for windings in Tables 26, 27, and 31 not
exceeded
Table 31 only used for
transformer.
Pass
Table 22 not exceeded in all other cases Pass
After tests of this Clause, settings of THERMAL
CUT-OUTS and OVER-CURRENT RELEASES did
not change sufficiently to affect their safety
function
N/A
13.1.3 – limits for LEAKAGE CURRENT in SINGLE
FAULT CONDITION did not exceed:
See appended Table 8.7 Pass
– voltage limits for ACCESSIBLE PARTS including
APPLIED PARTS did not exceed:
See appended Table 8.7 Pass
13.2 SINGLE FAULT CONDITIONS Pass
13.2.1 During the application of the SINGLE FAULT
CONDITIONS listed in 13.2.2 to 13.2.13
(inclusive), the NORMAL CONDITIONS identified
in 8.1 a) also applied in the least favourable
combination
Pass

Page 72 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
ME EQUIPMENT complied with 13.2.2 -13.2.12: See appended Table 13.2 Pass
RISK MANAGEMENT FILE includes and
assessment of RISKS associated with leakage of
liquid in a SINGLE FAULT CONDITION:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
RISK MANAGEMENT FILE defines the
appropriate test conditions:
N/A
13.2.13 ME EQUIPMENT remained safe after tests of
13.2.13.2 to 13.2.13.4, and cooling down to within
3 °C of the temperature in the test environment
Pass
ME EQUIPMENT examined for compliance or
appropriate tests such as dielectric strength of
motor insulation according to 8.8.3 conducted
N/A
For insulation of thermoplastic materials relied
upon as a MEANS OF PROTECTION, the ball-
pressure test specified in 8.8.4.1 a) performed at a
temperature 25 °C higher than temperature of
insulation measured during tests of 13.2.13.2 to
13.2.13.4 (inclusive).
Pass
13.2.13.2 ME EQUIPMENT with heating elements N/A
a 1) thermostatically controlled ME EQUIPMENT
with heating elements for building-in, r for
unattended operation, or with a capacitor not
protected by a fuse connected in parallel with
THERMOSTAT contacts met tests
No heating elements or
heating lamps used
N/A
a 2) ME EQUIPMENT with heating elements
RATED for non-CONTINUOUS OPERATION met
tests
No heating elements or
heating lamps used
N/A
a 3) other ME EQUIPMENT with heating elements
met test
No heating elements or
heating lamps used
N/A
When more than one test was applicable to same
ME EQUIPMENT, tests performed consecutively
No heating elements or
heating lamps used
N/A
Heating period stopped when a heating element or
an intentionally weak part of a non-SELF-
RESETTING THERMAL CUT-OUT ruptured, or
current interrupted before THERMAL STABILITY
without possibility of automatic restoration
No heating elements or
heating lamps used
N/A
Test repeated on a second sample when
interruption was due to rupture of a heating
element or an intentionally weak part
No heating elements or
heating lamps used
N/A
Both samples met 13.1.2, and open circuiting of a
heating element or an intentionally weak part in
second sample not considered a failure by itself
No heating elements or
heating lamps used
N/A

Page 73 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
b) ME EQUIPMENT with heating elements without
adequate heat discharge, and supply voltage set at
90 or 110 % of RATED supply voltage, least
favourable of the two (V):
No heating elements or
heating lamps used
N/A
Operating period stopped when a non-SELF-
RESETTING THERMAL CUT-OUT operated, or
current interrupted without possibility of automatic
restoration before THERMAL STABILITY
No heating elements or
heating lamps used
N/A
ME EQUIPMENT switched off as soon as
THERMAL STABILITY established and allowed to
cool to room temperature when current not
interrupted
No heating elements or
heating lamps used
N/A
Test duration was equal to RATED operating time
for non-CONTINUOUS OPERATION
No heating elements or
heating lamps used
N/A
c) Heating parts of ME EQUIPMENT tested with
ME EQUIPMENT operated in NORMAL
CONDITION at 110 % of RATED supply voltage
and as in 11.1, and
No heating elements or
heating lamps used
N/A
1) Controls limiting temperature in NORMAL
CONDITION disabled, except THERMAL CUT-
OUTS
No heating elements or
heating lamps used
N/A
2) When more than one control provided, they
were disabled in turn
No heating elements or
heating lamps used
N/A
3) ME EQUIPMENT operated at RATED DUTY
CYCLE until THERMAL STABILITY achieved,
regardless of RATED operating time
No heating elements or
heating lamps used
N/A
13.2.13.3 ME EQUIPMENT with motors N/A
a 1) For the motor part of the ME EQUIPMENT,
compliance checked by tests of 13.2.8- 13.2.10,
13.2.13.3 b), 13.2.13.3 c), and 13.2.13.4, as
applicable
No motors used N/A
To determine compliance with 13.2.9 and 13.2.10
motors in circuits running at 42.4 V peak a.c./ 60 V
d.c. or less are covered with a single layer of
cheesecloth which did not ignite during the test
No motors used N/A
a 2) Tests on ME EQUIPMENT containing heating
parts conducted at prescribed voltage with motor &
heating parts operated simultaneously to produce
the least favourable condition
No motors used N/A
a 3) Tests performed consecutively when more
tests were applicable to the same ME
EQUIPMENT
No motors used N/A
b) Motor met running overload protection test of
this clause when:
No motors used N/A
1) it is intended to be remotely or automatically
controlled by a single control device with no
redundant protection, or
No motors used N/A

Page 74 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
2) it is likely to be subjected to CONTINUOUS
OPERATION while unattended
No motors used N/A
Motor winding temperature determined during
each steady period and maximum value did not
exceed Table 27 (Insulation Class, Maximum
temperature measured °C):
No motors used N/A
Motor removed from ME EQUIPMENT and tested
separately when load could not be changed in
appropriate steps
No motors used N/A
Running overload test for motors operating at 42.4
V peak a.c./60 V d.c. or less performed only when
examination and review of design indicated
possibility of an overload
No motors used N/A
Test not conducted where electronic drive circuits
maintained a substantially constant drive current
No motors used N/A
Test not conducted based on other justifications
(justification):
No motors used N/A
c) ME EQUIPMENT with 3-phase motors operated
with normal load, connected to a 3-phase SUPPLY
MAINS with one phase disconnected, and periods
of operation per 13.2.10
No motors used N/A
13.2.13.4 ME EQUIPMENT RATED for NON-CONTINUOUS OPERATION N/A
ME EQUIPMENT (other than HAND-HELD)
operated under normal load and at RATED voltage
or at upper limit of RATED voltage range until
LQFUHDVHLQWHPSHUDWXUHZDV&LQRQHKRXURU
a protective device operated
Not non-continuous operation N/A
When a load-reducing device operated in
NORMAL USE, test continued with ME
EQUIPMENT running idle
Not non-continuous operation N/A
Motor winding temperatures did not exceed values
in 13.2.10:
Not non-continuous operation N/A
Insulation Class: Not non-continuous operation -
Maximum temperature measured (°C): Not non-continuous operation -
14 PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS) N/A
14.1 Requirements of this clause not applied to PESS
when it provided no BASIC SAFETY or
ESSENTIAL PERFORMANCE, or
N/A
- when application of RISK MANAGEMENT
showed that failure of PESS does not lead to
unacceptable RISK:
N/A
RISK MANAGEMENT FILE contains an
assessment of RISKS associated with the failure of
the PESS:

(ISO 14971 Cl. 4.2-4.4, 5)
N/A

Page 75 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Requirements of 14.13 not applied to PEMS
intended to be incorporated into an IT NETWORK
No software or firmware
(PESS) used
N/A
Software development process for Software
Classification applied in accordance with Clause
4.3 of IEC 62304:
No software or firmware
(PESS) used
N/A
Software development process applied according
to Clause 5 of IEC 62304:
No software or firmware
(PESS) used
N/A
Software development process for Software risk
management applied according to Clause 7 of IEC
62304:
No software or firmware
(PESS) used
N/A
Software development process Configuration
Management applied according to Clause 8 of IEC
62304:
No software or firmware
(PESS) used
N/A
Software development process for Software
Problem Resolution applied according to Clause 9
of IEC 62304:
No software or firmware
(PESS) used
N/A
14.2 Documents required by Clause 14 reviewed,
approved, issued and revised according to a
formal document control process:
No software or firmware
(PESS) used
N/A
14.3 RISK MANAGEMENT plan required by 4.2.2
includes reference to PEMS VALIDATION plan
No software or firmware
(PESS) used
N/A
14.4 A PEMS DEVELOPMENT LIFE-CYCLE including
a set of defined milestones has been documented
No software or firmware
(PESS) used
N/A
At each milestone, activities to be completed, and
VERIFICATION methods to be applied to activities
have been defined
No software or firmware
(PESS) used
N/A
Each activity including its inputs and outputs
defined, and each milestone identifies RISK
MANAGEMENT activities that must be completed
before that milestone
No software or firmware
(PESS) used
N/A
PEMS DEVELOPMENT LIFE-CYCLE tailored for a
specific development by making plans detailing
activities, milestones, and schedules
No software or firmware
(PESS) used
N/A
PEMS DEVELOPMENT LIFE-CYCLE includes
documentation requirements
No software or firmware
(PESS) used
N/A
14.5 A documented system for problem resolution
within and between all phases and activities of
PEMS DEVELOPMENT LIFE-CYCLE has been
developed and maintained
No software or firmware
(PESS) used
N/A
14.6 RISK MANAGEMENT PROCESS N/A
14.6.1 MANUFACTURER considered HAZARDS
associated with software and hardware aspects of
PEMS including those associated with the
incorporating PEMS into an IT-NETWORK,
components of third-party origin, legacy
subsystems when compiling list of known or
foreseeable HAZARDS:
No software or firmware
(PESS) used
N/A

Page 76 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
RISK MANAGEMENT FILE includes known or
foreseeable HAZARDS associated with software,
hardware, incorporation of the PEMS into an IT-
NETWORK, components of 3rd party origin and
legacy subsystems:
(ISO 14971 Cl. 4.3)
N/A
14.6.2 Suitably validated tools and PROCEDURES
assuring each RISK CONTROL measure reduces
identified RISK(S) satisfactorily provided in
addition to PEMS requirements in Clause 4.2.2:
No software or firmware
(PESS) used
N/A
RISK MANAGEMENT FILE documents the
suitability of tools and procedures to validate each
RISK CONTROL measure:
(ISO 14971 Cl. 6.1)
N/A
14.7 A documented requirement specification for PEMS
and each of its subsystems (e.g. for a PESS)
which includes ESSENTIAL PERFORMANCE and
RISK CONTROL measures implemented by that
system or subsystem:
(ISO 14971 Cl. 6.3)
N/A
14.8 An architecture satisfying the requirement is
specified for PEMS and each of subsystems:
(ISO 14971 Cl. 6.3)
N/A
14.9 Design is broken up into sub systems and
descriptive data on design environment
documented:
No software or firmware
(PESS) used
N/A
14.10 A VERIFICATION plan containing the specified
information used to verify and document functions
implementing BASIC SAFETY, ESSENTIAL
PERFORMANCE, or RISK CONTROL measures:
(ISO 14971 Cl. 6.3)
N/A
– milestone(s) when VERIFICATION is to be
performed for each function
No software or firmware
(PESS) used
N/A
– selection and documentation of VERIFICATION
strategies, activities, techniques, and appropriate
level of independence of the personnel performing
the VERIFICATION
No software or firmware
(PESS) used
N/A
– selection and utilization of VERIFICATION tools No software or firmware
(PESS) used
N/A
– coverage criteria for VERIFICATION No software or firmware
(PESS) used
N/A

Page 77 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
The VERIFICATION performed according to the
VERIFICATION plan and results of the
VERIFICATION activities documented
No software or firmware
(PESS) used
N/A
14.11 A PEMS VALIDATION plan containing validation of
BASIC SAFETY & ESSENTIAL PERFORMANCE:
No software or firmware
(PESS) used
N/A
The PEMS VALIDATION performed according to
the PEMS VALIDATION plan with results of PEMS
VALIDATION activities and methods used for
PEMS VALIDATION documented
No software or firmware
(PESS) used
N/A
The person with overall responsibility for PEMS
VALIDATION is independent
No software or firmware
(PESS) used
N/A
All professional relationships of members of PEMS
VALIDATION team with members of design team
documented in RISK MANAGEMENT FILE
(ISO 14971 Cl. 6.3)
N/A
14.12 Continued validity of previous design
documentation assessed under a documented
modification/change PROCEDURE
No software or firmware
(PESS) used
N/A
Software Classification for Software changes
applied in accordance with Clause 4.3 of IEC
62304:
No software or firmware
(PESS) used
N/A
Software Process for Software changes applied
according to Clause 5 of IEC 62304:
No software or firmware
(PESS) used
N/A
RISK MANAGEMENT for Software changes
applied according to Clause 7 of IEC 62304:
No software or firmware
(PESS) used
N/A
Configuration management of software changes
applied per Clause 8 of IEC 62304:
No software or firmware
(PESS) used
N/A
Problem resolution for Software changes applied
according to Clause 9 of IEC 62304:
No software or firmware
(PESS) used
N/A
14.13 For PEMS incorporated into an IT-NETWORK not
VALIDATED by the PEMS MANUFACTURER,
instructions made available for implementing the
connection include the following:
No software or firmware
(PESS) used
N/A
a) Purpose of the PEMS connection to an IT-
NETWORK
No software or firmware
(PESS) used
N/A
b) required characteristics of the IT-NETWORK No software or firmware
(PESS) used
N/A
c) required configuration of the IT-NETWORK No software or firmware
(PESS) used
N/A
d) technical specifications of the network
connection, including security specifications
No software or firmware
(PESS) used
N/A
e) intended information flow between the PEMS,
the IT-NETWORK and other devices on the IT-
NETWORK, and the intended routing through the
IT-NETWORK
No software or firmware
(PESS) used
N/A

Page 78 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
f) a list of HAZARDOUS SITUATIONS resulting
from failure of the IT-NETWORK to provide the
characteristics required
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.3)
N/A
ACCOMPANYING DOCUMENTS for the RESPONSIBLE ORGANIZATION include
the following:
N/A
– statement that connection to IT-NETWORKS
including other equipment could result in
previously unidentified RISKS TO PATIENTS,
OPERATORS or third parties
No software or firmware
(PESS) used
N/A
– Notification that the RESPONSIBLE
ORGANIZATION should identify, analyse, evaluate
and control these RISKS
No software or firmware
(PESS) used
N/A
– Notification that changes to the IT-NETWORK
could introduce new RISKS that require additional
analysis
No software or firmware
(PESS) used
N/A
- Changes to the IT-NETWORK include:
- changes in network configuration
- connection of additional items
- disconnection of items
- update of equipment
- upgrade of equipment
No software or firmware
(PESS) used
N/A
15 CONSTRUCTION OF ME EQUIPMENT Pass
15.1 RISKS associated with arrangement of controls
and indicators of ME EQUIPMENT addressed
through the application of a USABILITY
ENGINEERING PROCESS:
Component, to be determined
in end-product evaluation.
N/A
15.2 Parts of ME EQUIPMENT subject to mechanical
wear, electrical, environmental degradation or
ageing resulting in unacceptable RISK when
unchecked for a long period, are accessible for
inspection, replacement, and maintenance
N/A
Inspection, servicing, replacement, and adjustment
of parts of ME EQUIPMENT can easily be done
without damage to or interference with adjacent
parts or wiring
N/A
15.3 Mechanical strength Pass
15.3.1 Mould stress relief, push, impact, drop, and rough
handling tests did not result in loss of BASIC
SAFETY or ESSENTIAL PERFORMANCE
Pass
15.3.2 Push test conducted: See Appended Table 15.3 Pass
No damage resulting in an unacceptable RISK
sustained
Pass

Page 79 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
15.3.3 Impact test conducted: See Appended Table 15.3 Pass
No damage resulting in an unacceptable RISK
sustained
Pass
15.3.4 Drop test Pass
15.3.4.1 Sample of HAND-HELD ME EQUIPMENT,
ACCESSORIES and HAND-HELD part with SAFE
WORKING LOAD tested:
Not hand-held equipment and
no hand-held parts
N/A
No unacceptable RISK resulted Not hand-held equipment and
no hand-held parts
N/A
15.3.4.2 Sample of PORTABLE ME EQUIPMENT,
ACCESSORIES and PORTABLE part with SAFE
WORKING LOAD withstood stress as
demonstrated by test:
See Appended Table 15.3 Pass
No damage resulting in an unacceptable RISK
sustained
Pass
15.3.5 MOBILE ME EQUIPMENT and MOBILE part with
SAFE WORKING LOAD and in most adverse
condition in NORMAL USE passed Rough
Handling tests:
Not mobile equipment N/A
No damage resulting in an unacceptable RISK
sustained
Not mobile equipment N/A
15.3.6 Examination of ENCLOSURE made from moulded
or formed thermoplastic material indicated that
material distortion due to release of internal
stresses by moulding or forming operations will not
result in an unacceptable RISK
Pass
Mould-stress relief test conducted by placing one
sample of complete ME EQUIPMENT,
ENCLOSURE or a portion of larger ENCLOSURE,
for 7 hours in a circulating air oven at 10°C over
the max temperature measured on ENCLOSURE
in 11.1.3, but no less than 70 °C:
See Appended Table 15.3.6 Pass
No damage resulting in an unacceptable RISK Pass
15.3.7 INTENDED USE, EXPECTED SERVICE LIFE, and
conditions for transport and storage were taken
into consideration for selection and treatment of
materials used in construction of ME EQUIPMENT
Component selection was
based upon operating,
transport and storage
conditions. The acceptability
of the component to be
determined as part of the end
product.
N/A
Based on review of EQUIPMENT,
ACCOMPANYING DOCUMENTS, specifications
and processing of materials, and
MANUFACTURER’S relevant tests or calculations,
corrosion, ageing, mechanical wear, degradation
of biological materials due to bacteria, plants,
animals and the like, will not result in an
unacceptable RISK
Component, to be determined
in end-product evaluation.
N/A

Page 80 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
15.4 ME EQUIPMENT components and general assembly Pass
15.4.1 Incorrect connection of accessible connectors,
removable without a TOOL, prevented where an
unacceptable RISK exists,:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
a) Plugs for connection of PATIENT leads or
PATIENT cables cannot be connected to outlets
on same ME EQUIPMENT intended for other
functions,:
No applied parts or parts
needed to be treated as
applied parts used
N/A
b) Medical gas connections on ME EQUIPMENT
for different gases to be operated in NORMAL
USE are not interchangeable inspection:
No medical gasses used N/A
15.4.2 Temperature and overload control devices N/A
15.4.2.1 a) THERMAL CUT-OUTS and OVER-CURRENT
RELEASES with automatic resetting not used in
ME EQUIPMENT when their use could lead to a
HAZARDOUS SITUATION:
(ISO 14971 Cl. 4.2-4.4, 5)
N/A
b) THERMAL CUT-OUTS with a safety function
with reset by a soldering not fitted in ME
EQUIPMENT
No thermal cut-outs used N/A
c) An additional independent non-SELF-
RESETTING THERMAL CUT-OUT is provided:
(ISO 14971 Cl. 4.2-4.4)
N/A
d) Operation of THERMAL CUT-OUT or OVER
CURRENT RELEASE doesn’t result in a
HAZARDOUS SITUATION or loss of ESSENTIAL
PERFORMANCE:
(ISO 14971 Cl. 4.2-4.4)
N/A
e) Capacitors or other spark-suppression devices
not connected between contacts of THERMAL
CUT-OUTS
N/A
f) Use of THERMAL CUT-OUTS or OVER-
CURRENT RELEASES do not affect safety as
verified by following tests:
N/A
- Positive temperature coefficient devices)
complied with IEC 60730-1: 2010, Clauses 15, 17,
J.15, and J.17
N/A
- ME EQUIPMENT containing THERMAL CUT-
OUTS and OVER-CURRENT RELEASES
operated under the conditions of Clause 13:
N/A

Page 81 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
- SELF-RESETTING THERMAL CUT-OUTS and
OVER-CURRENT RELEASES including circuits
performing equivalent functions Certified according
to appropriate standards
N/A
- In the absence of Certification in accordance with
IEC standards, SELF-RESETTING THERMAL
CUT-OUTS and OVER-CURRENT RELEASES
including circuits performing equivalent functions
operated 200 times
N/A
Manual reset THERMAL CUT-OUTS and OVER-
CURRENT RELEASES Certified in accordance
with appropriate IEC standards
N/A
manual reset THERMAL CUT-OUTS and OVER-
CURRENT RELEASES operated 10 times
N/A
Thermal protective devices tested separately from
ME EQUIPMENT when engineering judgment
indicated test results would not be impacted
N/A
g) Protective device incorporating a fluid filled
container with heating means, operated when
heater switched on with container empty and
prevented an unacceptable RISK due to
overheating
Does not use liquids in normal
use
N/A
h) ME EQUIPMENT with tubular heating elements
provided with protection against overheating:
(ISO 14971 Cl. 4.2-4.4)
N/A
15.4.2.2 Temperature settings clearly indicated when
means provided to vary setting of THERMOSTATS
No thermostats used N/A
15.4.3 Batteries N/A
15.4.3.1 Battery housings provided with ventilation:
(ISO 14971 Cl. 4.2-4.4)
Batteries not used N/A
Battery compartments designed to prevent
accidental short circuiting
N/A
15.4.3.2 Means provided to prevent incorrect connection of
polarity:
N/A
RISK MANAGEMENT FILE includes an
assessment of RISKS associated with incorrect
connection or replacement of batteries:
(ISO 14971 Cl. 4.2-4.4)
N/A
15.4.3.3 Overcharging of battery prevented by virtue of
design:
N/A

Page 82 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
RISK MANAGEMENT FILE includes an
assessment of RISKS associated with
overcharging of batteries:
(ISO 14971 Cl. 4.2-4.4)
N/A
15.4.3.4 Primary lithium batteries comply with IEC 80086-4 N/A
Secondary lithium batteries comply with IEC 62133 N/A
15.4.3.5 A properly RATED protective device provided
within INTERNAL ELECTRICAL POWER
SOURCE to protect against fire:
N/A
Protective device has adequate breaking capacity N/A
Justification for OVER-CURRENT RELEASES or
FUSE exclusion is documented
N/A
Short circuit test between the positive and negative
poles of an INTERNAL ELECTRICAL POWER
SOURCE between the output and protective
device(s) omitted where 2 MOOPs provided, or
N/A
Short circuit between the positive and negative
poles of an INTERNAL ELECTRICAL POWER
SOURCE between the output and protective
device(s) does not result in any HAZARDOUS
SITUATION
N/A
15.4.4 Indicator lights provided to indicate ME
EQUIPMENT is ready for:
N/A
An additional indicator light provided on ME
EQUIPMENT with a stand-by state or a warm-up
state exceeding 15 s,
N/A
Indicator lights provided on ME EQUIPMENT
incorporating non-luminous heaters to indicate
heaters are operational
N/A
RISK MANAGEMENT FILE includes an
assessment of RISKS associated with the use of
indicator lights for EQUIPMENT incorporating non-
luminous heaters:
(ISO 14971 Cl. 4.2-4.4)
N/A
Requirement not applied to heated stylus-pens for
recording purposes
N/A
Indicator lights provided on ME EQUIPMENT to
indicate an output exists
N/A
Colours of indicator lights complied with 7.8.1 N/A
Charging mode visibly indicated N/A

Page 83 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
15.4.5 RISKS associated with pre-set controls addressed
in RISK MANAGEMENT PROCESS:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
15.4.6 Actuating parts of controls of ME EQUIPMENT N/A
15.4.6.1 a) Actuating parts cannot be pulled off or loosened
during NORMAL USE
N/A
b) Controls secured so that the indication of any
scale always corresponds to the position of the
control
N/A
c) Incorrect connection prevented by adequate
construction when it could be separated without
use of a TOOL
N/A
When torque values per Table 30 applied knobs
did not rotate :
N/A
Tests conducted with no unacceptable RISK : N/A
15.4.6.2 Stops on rotating/ movable parts of controls are of
adequate mechanical strength:
N/A
Torque values in Table 30 applied: N/A
No unexpected change of the controlled parameter
when tested:
N/A
15.4.7 Cord-connected HAND-HELD and foot-operated control devices N/A
15.4.7.1 a) HAND-HELD control devices of ME
EQUIPMENT complied with 15.3.4.1
No cord-connected hand-held
or foot-operated controls used
N/A
b) Foot-operated control device supported an

actuating force of 1350 N in its position of
NORMAL USE with no damage:
No cord-connected hand-held
or foot-operated controls used
N/A
15.4.7.2 Control device of HAND-HELD and foot-operated
control devices turned in all possible abnormal
positions and placed on a flat surface:
No cord-connected hand-held
or foot-operated controls used
N/A
No unacceptable RISK caused by changing control
setting when accidentally placed in an abnormal
position
No cord-connected hand-held
or foot-operated controls used
N/A
15.4.7.3 a) Foot-operated control device is at least rated
IPX1:
No cord-connected hand-held
or foot-operated controls used
N/A
b) ENCLOSURE of foot operated control devices
containing electrical circuits is at least IPX6:
No cord-connected hand-held
or foot-operated controls used
N/A
15.4.8 Aluminum wires less than 16 mm2 in cross-
sectional area are not used
N/A
15.4.9 a) Oil container in PORTABLE ME EQUIPMENT
allows for expansion of oil and is adequately
sealed
N/A
b) Oil containers in MOBILE ME EQUIPMENT
sealed to prevent loss of oil during transport
N/A

Page 84 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
A pressure-release device operating during
NORMAL USE is provided
N/A
c) Partially sealed oil-filled ME EQUIPMENT and
its parts provided with means for checking the oil
level to detect leakage
N/A
ME EQUIPMENT and technical description
examined, and manual tests conducted to confirm
compliance with above requirements
N/A
15.5 MAINS SUPPLY TRANSFORMERS OF ME EQUIPMENT and transformers
providing separation in accordance with 8.5
Pass
15.5.1 Overheating Pass
15.5.1.1 Transformers of ME EQUIPMENT are protected
against overheating:
See appended Tables
15.5.1.2 and 15.5.1.3
Pass
During tests, windings did not open, no
HAZARDOUS SITUATION occurred, and
maximum temperatures of windings did not exceed
values in Table 31
Pass
Dielectric strength test conducted after short circuit
and overload tests:
See appended Table 15.5.2 Pass
15.5.1.2 Transformer output winding short circuited, and
test continued until protective device operated or
THERMAL STABILITY achieved:
See appended Table 15.5.1.2 Pass
Short circuit applied directly across output
windings
Pass
15.5.1.3 Multiple overload tests conducted on windings: N/A
15.5.2 Transformers operating at a frequency above 1kHz
tested according to clause 8.8.3:
Switching Transformer
provided.
N/A
Transformer windings provided with adequate
insulation
Pass
Dielectric strength tests were conducted : N/A
15.5.3 Transformers forming MEANS OF PROTECTION
as required by 8.5 comply with:
See appended Table 8.10 Pass
- Means provided to prevent displacement of end
turns
Pass
- protective earth screens with a single turn have
insulated overlap
N/A
- Exit of wires form internal windings of toroid
transformers protected with double sleeving
N/A
- insulation between primary and secondary
windings complies with 8.8.2
Pass
- CREEPAGE DISTANCES and AIR CLEARANCE
comply with 8.9.4
Pass

Page 85 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
16 ME SYSTEMS Component power supply;
compliance determined in the
end product.
N/A
16.1 After installation or subsequent modification, ME
SYSTEM didn’t result in an unacceptable RISK
N/A
RISK MANAGEMENT FILE includes an
assessment of RISKS associated with installation
and modification of an ME SYSTEM:
(ISO 14971 Cl. 4.2-4.4, 5)
N/A
Only HAZARDS arising from combining various
equipment to form a ME SYSTEM considered
N/A
– ME SYSTEM provides the level of safety within
the PATIENT ENVIRONMENT equivalent to ME
EQUIPMENT complying with this standard
N/A
– ME SYSTEM provides the level of safety outside
PATIENT ENVIRONMENT equivalent to
equipment complying with their respective IEC or
ISO safety standards
N/A
– tests performed in NORMAL CONDITION,
except as specified
N/A
– tests performed under operating conditions
specified by MANUFACTURER of ME SYSTEM
N/A
Safety tests previously conducted on individual
equipment of ME SYSTEM according to relevant
standards not repeated
N/A
RISK MANAGEMENT methods used by
MANUFACTURER of an ME SYSTEM
reconfigurable by RESPONSIBLE
ORGANIZATION or OPERATOR
N/A
Non-ME EQUIPMENT used in ME SYSTEM
complied with applicable IEC or ISO safety
standards
N/A
Equipment relying only on BASIC INSULATION for
protection against electric shock not used in ME
SYSTEM
N/A
16.2 ACCOMPANYING DOCUMENTS of an ME SYSTEM N/A
Documents containing all data necessary for ME
SYSTEM to be used as intended by
MANUFACTURER including a contact address
accompany ME SYSTEM or modified ME SYSTEM
N/A
ACCOMPANYING DOCUMENTS regarded as a
part of ME SYSTEM
N/A
a) ACCOMPANYING DOCUMENTS provided for
each item of ME EQUIPMENT supplied by
MANUFACTURER
N/A

Page 86 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
b) ACCOMPANYING DOCUMENTS provided for
each item of non-ME EQUIPMENT supplied by
MANUFACTURER
N/A
c) the required information is provided: N/A
– specifications, instructions for use as intended by
MANUFACTURER, and a list of all items forming
the ME SYSTEM
N/A
– instructions for installation, assembly, and
modification of ME SYSTEM to ensure continued
compliance with this standard
N/A
– instructions for cleaning and, when applicable,
disinfecting and sterilizing each item of equipment
or equipment part forming part of the ME SYSTEM
N/A
– additional safety measures to be applied during
installation of ME SYSTEM
N/A
– identification of parts of ME SYSTEM suitable for
use within the PATIENT ENVIRONMENT
N/A
– additional measures to be applied during
preventive maintenance
N/A
– a warning forbidding placement of MULTIPLE
SOCKET-OUTLET, when provided and it is a
separate item, on the floor
N/A
– a warning indicating an additional MULTIPLE
SOCKET-OUTLET or extension cord not to be
connected to ME SYSTEM
N/A
– a warning to connect only items that have been
specified as part of ME SYSTEM or specified as
being compatible with ME SYSTEM
N/A
– maximum permissible load for any MULTIPLE
SOCKET-OUTLET(S) used with ME SYSTEM
N/A
– instructions indicating MULTIPLE SOCKET-
OUTLETS provided with the ME SYSTEM to be
used only for supplying power to equipment
intended to form part of ME SYSTEM
N/A
– an explanation indicating RISKS of connecting
non-ME EQUIPMENT supplied as a part of ME
SYSTEM directly to wall outlet when non-ME
EQUIPMENT is intended to be supplied via a
MULTIPLE SOCKET-OUTLET with a separating
transformer
N/A
– an explanation indicating RISKS of connecting
any equipment supplied as a part of ME SYSTEM
to MULTIPLE SOCKET-OUTLET
N/A
– permissible environmental conditions of use for
ME SYSTEM including conditions for transport and
storage
N/A

Page 87 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– instructions to OPERATOR not to,
simultaneously, touch parts referred to in 16.4 and
PATIENT
N/A
d) the following instructions provided for use by
RESPONSIBLE ORGANIZATION:
N/A
– adjustment, cleaning, sterilization, and
disinfection PROCEDURES
N/A
– assembly of ME SYSTEMS and modifications
during actual service life shall be evaluated based
on the requirements of this standard
N/A
16.3 Instructions for use of ME EQUIPMENT intended
to receive its power from other equipment in an ME
SYSTEM, describe the other equipment to ensure
compliance with these requirements
N/A
Transient currents restricted to allowable levels for
the specified IPS or UPS:
N/A
Technical description and installation instructions
specify the actual transient currents where an IPS
or UPS is not specified
N/A
16.4 Parts of non-ME EQUIPMENT in PATIENT
ENVIRONMENT subject to contact by OPERATOR
during maintenance, calibration, after removal of
FRYHUVFRQQHFWRUVRSHUDWHGDWDYROWDJHYROWDJH
in 8.4.2 c)
N/A
16.5 Safety measures incorporating a SEPARATION
DEVICE applied when FUNCTIONAL
CONNECTION between ME EQUIPMENT and
other items of an ME SYSTEM or other systems
can cause allowable values of LEAKAGE
CURRENT to exceed
N/A
SEPARATION DEVICE has dielectric strength,
CREEPAGE and CLEARANCES required for one
MEANS OF OPERATOR PROTECTION
N/A
WORKING VOLTAGE was highest voltage across
SEPARATION DEVICE during a fault condition,
but not less than MAXIMUM MAINS VOLTAGE
(V):
N/A
16.6 LEAKAGE CURRENTS N/A
16.6.1 TOUCH CURRENT in NORMAL CONDITION did
not exceed ȝ$
N/A
728&+&855(17GLGQRWH[FHHGȝ$LQ
event of interruption of any non-PERMANENTLY
INSTALLED PROTECTIVE EARTH
CONDUCTOR:
N/A
16.6.2 Current in PROTECTIVE EARTH CONDUCTOR of
MULTIPLE SOCKET-OUTLET didn’t exceed 5 mA:
N/A

Page 88 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
16.6.3 PATIENT LEAKAGE CURRENT and total
PATIENT LEAKAGE CURRENT of ME SYSTEM in
NORMAL CONDITION did not exceed values:
N/A
16.7 ME SYSTEM complied with applicable
requirements of Clause 9:
N/A
16.8 Interruption and restoration power to the ME
SYSTEM or any part of the ME SYSTEM did not
result in a loss of BASIC SAFETY or ESSENTIAL
PERFORMANCE
N/A
16.9 ME SYSTEM connections and wiring N/A
16.9.1 Incorrect connection of accessible connectors,
removable without a TOOL, prevented where
unacceptable RISK can result:
N/A
RISK MANAGEMENT FILE includes an
assessment of RISKS associated with plugs for
connection of PATIENT leads or cables likely to be
located in the PATIENT ENVIRONMENT:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
– Plugs for connection of PATIENT leads or
PATIENT cables could not be connected to other
outlets of the same ME SYSTEM likely to be
located in PATIENT ENVIRONMENT, except when
examination of connectors and interchanging them
proved no unacceptable RISK results
N/A
Medical gas connections on the ME SYSTEM for
different gasses operated in NORMAL USE are not
interchangeable
N/A
16.9.2 MAINS PARTS, components and layout N/A
16.9.2.1 a) – MULTIPLE SOCKET-OUTLET only allows
connection using a TOOL, or
No multiple socket outlets
used
N/A
– MULTIPLE SOCKET-OUTLET is of a type that
cannot accept MAINS PLUGS of any of the kinds
specified in IEC/TR 60083, or
No multiple socket outlets
used
N/A
– MULTIPLE SOCKET-OUTLET is supplied via a
separating transformer
No multiple socket outlets
used
N/A
b) – MULTIPLE SOCKET-OUTLET marked with
safety sign 2 of Table D.2 visible in NORMAL USE,
and
No multiple socket outlets
used
N/A
– marked either individually or in combinations,
with the maximum allowed continuous output in
amperes or volt-amperes, or
No multiple socket outlets
used
N/A
– marked to indicate the equipment or equipment
parts it may safely be attached to
No multiple socket outlets
used
N/A

Page 89 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– MULTIPLE SOCKET-OUTLET is a separate item
or an integral part of ME EQUIPMENT or non-ME
EQUIPMENT
No multiple socket outlets
used
N/A
c) MULTIPLE SOCKET-OUTLET complied with
IEC 60884-1 and the following requirements:
No multiple socket outlets
used
N/A
– CREEPAGE and CLEARANCES complied with
8.9
No multiple socket outlets
used
N/A
– It is CLASS I, and PROTECTIVE EARTH
CONDUCTOR is connected to earthing contacts in
socket-outlets
No multiple socket outlets
used
N/A
– PROTECTIVE EARTH TERMINALS and
PROTECTIVE EARTH CONNECTIONS comply
with 8.6:
No multiple socket outlets
used
N/A
– ENCLOSURE complied with 8.4.2 d) No multiple socket outlets
used
N/A
– MAINS TERMINAL DEVICES and wiring
complied with 8.11.4, when applicable
No multiple socket outlets
used
N/A
– RATINGS of components are not in conflict with
conditions of use:
No multiple socket outlets
used
N/A
– Electrical terminals and connectors of MULTIPLE
SOCKET-OUTLETS prevent incorrect connection
of accessible connectors removable without a
TOOL
No multiple socket outlets
used
N/A
– POWER SUPPLY CORD complied with 8.11.3 No multiple socket outlets
used
N/A
d) Additional requirements applied when
MULTIPLE SOCKET-OUTLET combined with a
separating transformer:
No multiple socket outlets
used
N/A
– Separating transformer complied with this
standard or IEC 61558-2-1,:
No multiple socket outlets
used
N/A
– Separating transformer is CLASS I No multiple socket outlets
used
N/A
– Degree of protection against ingress of water
specified as in IEC 60529
No multiple socket outlets
used
N/A
– Separating transformer assembly marked
according to 7.2 and 7.3
No multiple socket outlets
used
N/A
– MULTIPLE SOCKET-OUTLET permanently
connected to separating transformer, or socket-
outlet of separating transformer assembly cannot
accept MAINS PLUGS as identified in IEC/TR
60083
No multiple socket outlets
used
N/A
16.9.2.2 The impedance between the protective earth pin in
the MAINS PLUG and any part that is
PROTECTIVELY EARTHED did not exceed 200
P
N/A

Page 90 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Removal of any single item of equipment in ME
SYSTEM will not interrupt the protective earthing
of any other part without simultaneous
disconnection of electrical supply to that part
N/A
Additional PROTECTIVE EARTH CONDUCTORS
can be detachable only by use of a TOOL
N/A
16.9.2.3 Conductors connecting different items within an
ME SYSTEM protected against mechanical
damage
N/A
17 ELECTROMAGNETIC COMPATIBILITY OF ME EQUIPMENT AND ME SYSTEMS N/E
RISKS associated confirmed by review: N/E
– electromagnetic phenomena at locations where
ME EQUIPMENT or ME SYSTEM is to be used as
stated in ACCOMPANYING DOCUMENTS:
N/E
RISK MANAGEMENT FILE includes an
assessment of risks associated with the
introduction of electromagnetic phenomena into
the environment by the EQUIPMENT or SYSTEM:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/E
– introduction of electromagnetic phenomena into
environment by ME EQUIPMENT or ME SYSTEM
that might degrade performance of other devices,
electrical equipment, and systems
N/E
ANNEX G PROTECTION AGAINST HAZARDS OF IGNITION OF FLAMMABLE
ANESTHETIC MIXTURES
N/A
G.2 Locations and basic requirements N/A
G.2.1 Parts of CATEGORY APG ME EQUIPMENT in
which a FLAMMABLE ANAESTHETIC MIXTURE
WITH AIR occurs are CATEGORY AP or APG ME
EQUIPMENT and complied with G.3, G.4, and G.5
Not rated AP or APG N/A
G.2.2 FLAMMABLE AESTHETIC MIXTURE WITH Not rated AP or APG N/A
G.2.3 A FLAMMABLE AESTHETIC MIXTURE WITH
OXYGEN or NITROUS OXIDE
Not rated AP or APG N/A
G.2.4 ME EQUIPMENT specified for use with
FLAMMABLE AESTHETIC MIXTURE WITH AIR
complied with G.4 and G.5
Not rated AP or APG N/A
G.2.5 ME EQUIPMENT or parts thereof for use with
FLAMMABLE AESTHETIC MIXTURE WITH
OXYGEN OR NITROUS OXIDE comply with G.4
and G.6
Not rated AP or APG N/A
ME EQUIPMENT in G.2.4 to G.2.5 met appropriate
tests of G.3-G.5 conducted after tests of 11.6.6
and 11.6.7
Not rated AP or APG N/A
G.3 Marking, ACCOMPANYING DOCUMENTS N/A

Page 91 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
G.3.1 CATEGORY APG ME EQUIPMENT prominently
marked “APG” (symbol 23 in Table D.1):
Not rated AP or APG N/A
Length of green-coloured band is ġĵġ
size of marking is as large as possible for
particular case
Not rated AP or APG N/A
When above marking not possible, relevant
information included in instructions for use:
Not rated AP or APG N/A
Marking complied with tests and criteria of 7.1.2
and 7.1.3
Not rated AP or APG N/A
G.3.2 CATEGORY AP ME EQUIPMENT prominently
marked, with a green-coloured circle “AP” (symbol
22 in Table D.1):
Not rated AP or APG N/A
Marking is as large as possible for the particular
case
Not rated AP or APG N/A
When above marking not possible, the relevant
information included in instructions for use:
Not rated AP or APG N/A
Marking complied with tests and criteria of 7.1.2
and 7.1.3
Not rated AP or APG N/A
G.3.3 The marking placed on major part of ME
EQUIPMENT for CATEGORY AP or APG parts
Not rated AP or APG N/A
G.3.4 ACCOMPANYING DOCUMENTS contain an
indication enabling the RESPONSIBLE
ORGANIZATION to distinguish between
CATEGORY AP and APG parts
Not rated AP or APG N/A
G.3.5 Marking clearly indicates which parts are
CATEGORY AP or APG when only certain ME
EQUIPMENT parts are CATEGORY AP or APG
Not rated AP or APG N/A
G.4 Common requirements for CATEGORY AP and CATEGORY APG ME
EQUIPMENT
N/A
G.4.1 a) CREEPAGE and CLEARANCES are according
to Table 12 for one MEANS OF PATIENT
PROTECTION
Not rated AP or APG N/A
b) Connections protected against accidental
disconnection
Not rated AP or APG N/A
c) CATEGORY AP and APG not provided with a
DETACHABLE POWER SUPPLY CORD,
Not rated AP or APG N/A
G.4.2 Construction details N/A
a) Opening of an ENCLOSURE protecting against
penetration of gases or vapours into ME
EQUIPMENT or its parts possible only with a
TOOL
Not rated AP or APG N/A
b) ENCLOSURE complies with: Not rated AP or APG N/A
– no openings on top covers of ENCLOSURE, Not rated AP or APG N/A

Page 92 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– openings in side-covers prevented penetration of
a solid cylindrical test rod
Not rated AP or APG N/A
– openings in base plates prevented penetration of
a solid cylindrical test
Not rated AP or APG N/A
c) Short circuiting conductor(s) to a conductive part
(when no explosive gasses) did not result in loss of
integrity of the part, an unacceptable temperature,
or any HAZARDOUS SITUATION
Not rated AP or APG N/A

G.4.3 a) Electrostatic charges prevented on CATEGORY
AP and APG ME EQUIPMENT by a combination of
appropriate measures
Not rated AP or APG N/A
– Use of antistatic materials with a limited electrical
resistance:
Not rated AP or APG N/A
– Provision of electrically conductive paths from
ME EQUIPMENT or its parts to a conductive floor,
protective earth or potential equalization system, or
via wheels to an antistatic floor
Not rated AP or APG N/A
b) Electrical resistance limits of aesthetic tubing,
mattresses/ pads, castor tires & other antistatic
material comply with ISO 2882:
Not rated AP or APG N/A
G.4.4 Corona cannot be produced by components or
parts of ME EQUIPMENT operating at more than
2000 V a.c. or 2400 V d.c. and not included in
ENCLOSURES complying with G.5.4 or G.5.5
Not rated AP or APG N/A
G.5 Requirements and tests for CATEGORY AP ME EQUIPMENT, parts and
components
N/A
G.5.1 ME EQUIPMENT, its parts or components do not
ignite FLAMMABLE AESTHETIC MIXTURES
WITH AIR under NORMAL USE and
CONDITIONS based on compliance with G.5.2 to
G.5.5
Not rated AP or APG N/A
Alternatively, ME EQUIPMENT, its parts, and
components complied with requirements of IEC
60079-0 for pressurized ENCLOSURES (IEC
60079-2); for sand-filled ENCLOSURES, IEC
60079-5; or for oil immersed equipment, IEC
60079-6; and with this standard excluding G.5.2 to
G.5.5:
Not rated AP or APG N/A
G.5.2 Temperature limits: Not rated AP or APG N/A
G.5.3 ME EQUIPMENT, its parts, and components
producing sparks in NORMAL USE and
CONDITION complied with temperature
requirements of G.5.2, and Umax and Imax
occurring in their circuits, and complied as follows:
Not rated AP or APG N/A
0HDVXUHG8PD[8]5ZLWK,]5DVLQ)LJ* Not rated AP or APG N/A
0HDVXUHG8PD[8FZLWK&PD[DVLQ)LJ* Not rated AP or APG N/A
0HDVXUHG,PD[,]5ZLWK8]5DVLQ)LJ* Not rated AP or APG N/A

Page 93 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
0HDVXUHG,PD[,]/ZLWK/PD[DQGD8PD[
V as in Fig G.3:
Not rated AP or APG N/A
– Combinations of currents and corresponding
YROWDJHVZLWKLQWKHOLPLWDWLRQV,]58]5:
extrapolated from Fig G.1
Not rated AP or APG N/A
No extrapolation made for voltages above 42 V Not rated AP or APG N/A
– Combinations of capacitances and
corresponding voltages within limitations of C/2U2
P-H[WUDSRODWHGIURP)LJ*
Not rated AP or APG N/A
No extrapolation made for voltages above 242V Not rated AP or APG N/A
Umax determined using actual resistance R Not rated AP or APG N/A
– Combinations of currents and corresponding
LQGXFWDQFHVZLWKLQOLPLWDWLRQV/,P-
extrapolated from Fig G.3
Not rated AP or APG N/A
No extrapolation made for inductances larger than
900 mH
Not rated AP or APG N/A
– Umax was the highest supply voltage occurring
in circuit under investigation with sparking contact
open
Not rated AP or APG N/A
– Imax was the highest current flowing in circuit
under investigation with sparking contact closed
Not rated AP or APG N/A
– Cmax and Lmax taken as values occurring at the
component under investigation producing sparks
Not rated AP or APG N/A
– Peak value considered when a.c. supplied Not rated AP or APG N/A
– An equivalent circuit calculated to determine
equivalent max capacitance, inductance, and
equivalent Umax and Imax, either as d.c. or a.c.
peak values in case of a complicated circuit:
Not rated AP or APG N/A
Temperature measurements made according to
11.1, and Umax, Imax, R, Lmax , and Cmax
determined with application of Figs G.1-G.3:
Not rated AP or APG N/A
Alternatively, compliance was verified by
examination of design data:
Not rated AP or APG N/A
G.5.4 External ventilation with internal overpressure N/A
ME EQUIPMENT, its parts, and components
enclosed in an ENCLOSURE with external
ventilation by means of internal overpressure
complied with the following requirements:
Not rated AP or APG N/A
a) FLAMMABLE AESTHETIC MIXTURES WITH
AIR t removed by ventilation before EQUIPMENT
energized,
Not rated AP or APG N/A
b) Overpressure inside ENCLOSURE was 75 Pa,
min., in NORMAL CONDITION (Pa):
Not rated AP or APG N/A

Page 94 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Overpressure maintained at the site of potential
ignition
Not rated AP or APG N/A
ME EQUIPMENT could be energized only after the
required minimum overpressure was present long
enough to ventilate the ENCLOSURE
Not rated AP or APG N/A
ME EQUIPMENT energized at will or repeatedly
when overpressure was continuously present
Not rated AP or APG N/A
c) Ignition sources de-energized automatically
when during operation overpressure dropped
below 50 Pa (Pa):
Not rated AP or APG N/A
d) External surface of ENCLOSURE did not
exceed 150 °C in 25 °C:
Not rated AP or APG N/A
G.5.5 ENCLOSURES with restricted breathing N/A
ME EQUIPMENT, its parts, and components
enclosed in an ENCLOSURE with restricted
breathing complied with the following:
Not rated AP or APG N/A
a) A FLAMMABLE AESTHETIC MIXTURE WITH
AIR did not form inside ENCLOSURE with
restricted breathing
Not rated AP or APG N/A
b) Gasket or sealing material used to maintain
tightness complied with aging test B-b of IEC
60068-2-2, Clause 15, at 70 °C ± 2 °C and 96 h:
Not rated AP or APG N/A
c) Gas-tightness of ENCLOSURE containing inlets
for flexible cords maintained
Not rated AP or APG N/A
Cords are fitted with adequate anchorages to limit
stresses as determined by test
Not rated AP or APG N/A
Overpressure not reduced below 200 Pa Not rated AP or APG N/A
Tests waived when examination of ENCLOSURE
indicated it is completely sealed or gas-tight
without a doubt (100 % degree of certainty)
Not rated AP or APG N/A
Operating temperature of external surface of
(1&/2685(ZDV&LQ& & 
Not rated AP or APG N/A
Steady state operating temperature of
ENCLOSURE also measured (°C):
Not rated AP or APG N/A
G.6 CATEGORY APG ME EQUIPMENT, parts and components thereof N/A
G.6.1 ME EQUIPMENT, its parts, and components did
not ignite FLAMMABLE AESTHETIC MIXTURE
WITH OXYGEN OR NITROUS OXIDE under
NORMAL USE and SINGLE FAULT CONDITION
Not rated AP or APG N/A
ME EQUIPMENT, its parts, and components not
complying with G.6.3 subjected to a
CONTINUOUS OPERATION test
Not rated AP or APG N/A

Page 95 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
G.6.2 Parts and components of CATEGORY APG ME
EQUIPMENT operating in a FLAMMABLE
AESTHETIC MIXTURE WITH OXYGEN OR
NITROUS OXIDE supplied from a source isolated
from earth by insulation equal to one MEANS OF
PATIENT PROTECTION and from electrical parts
by insulation twice the MEANS OF PATIENT
PROTECTION:
Not rated AP or APG N/A
G.6.3 Test of G.6.1 waived when the following
requirements were met in NORMAL USE and
under NORMAL and SINGLE FAULT
CONDITIONS:
Not rated AP or APG N/A
a) no sparks produced and temperatures did not
exceed 90 °C, or
Not rated AP or APG N/A
b) a temperature limit of 90 °C not exceeded,
sparks produced in NORMAL USE, and SINGLE
FAULT CONDITIONS, except Umax and Imax
occurring in their circuits complied with
requirements, taking Cmax and Lmax into
consideration:
Not rated AP or APG N/A
0HDVXUHG8PD[8]5ZLWK,]5DVLQ)LJ* Not rated AP or APG N/A
0HDVXUHG8PD[8]&ZLWK&PD[DVLQ)LJ* Not rated AP or APG N/A
0HDVXUHG,PD[,]5ZLWK8]5DVLQ)LJ* Not rated AP or APG N/A
0HDVXUHG,PD[,]/ZLWK/PD[DQGD8PD[
V as in Fig G.6 :
Not rated AP or APG N/A
– Extrapolation from Figs G.4, G.5, and G.6 was
limited to areas indicated
Not rated AP or APG N/A
– Umax was the highest no-load voltage occurring
in the circuit under investigation, taking into
consideration mains voltage variations as in 4.10
Not rated AP or APG N/A
– Imax was the highest current flowing in the circuit
under investigation, taking into account MAINS
VOLTAGE variations as in 4.10
Not rated AP or APG N/A
– Cmax and Lmax are values occurring in relevant
circuit
Not rated AP or APG N/A
– Umax additionally determined with actual
resistance R when equivalent resistance R in Fig
*ZDVOHVVWKDQ
Not rated AP or APG N/A
– Peak value considered when a.c. supplied Not rated AP or APG N/A
– An equivalent circuit calculated to determine max
capacitance, inductance, and Umax and Imax,
either as d.c. or a.c. peak values in case of a
complicated circuit :
Not rated AP or APG N/A

Page 96 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– When energy produced in an inductance or
capacitance in a circuit is limited by voltage or
current-limiting devices, two independent
components applied, to obtain the required
limitation even when a first fault (short or open
circuit) in one of these components
Not rated AP or APG N/A
- requirement not applied to transformers
complying with this standard
Not rated AP or APG N/A
- requirement not applied to wire-wound current-
limiting resistors provided with a protection against
unwinding of the wire in case of rupture
Not rated AP or APG N/A
Compliance verified by examination of
CATEGORY APG ME EQUIPMENT, parts, and
components , or
Not rated AP or APG N/A
Temperature measurements made in accordance
with 11.1:
Not rated AP or APG N/A
- or Umax, Imax, R, Lmax and Cmax determined
together with application of Figs G.4-G.6:
Not rated AP or APG N/A
Alternatively, compliance verified by comparison
with design data:
Not rated AP or APG N/A
G.6.4 ME EQUIPMENT, its parts, and components
heating a FLAMMABLE AESTHETIC MIXTURE
WITH OXYGEN OR NITROUS OXIDE provided
with a non-SELF-RESETTING THERMAL CUT-
OUT and complied with 15.4.2.1:
Not rated AP or APG N/A
Current-carrying part of heating element is not in
direct contact with FLAMMABLE AESTHETIC
MIXTURE WITH OXYGEN OR NITROUS OXIDE
Not rated AP or APG N/A
G.7 Test apparatus for flammable mixtures according
to this Clause and Fig G.7
Not rated AP or APG N/A
ANNEX L INSULATED WINDING WIRES FOR USE WITHOUT INTERLEAVED
INSULATION
Pass
L.1 BASIC, SUPPLEMENTARY, DOUBLE, and
REINFORCED INSULATION in wound
components without interleaved insulation
complied with this Annex
Evaluated as part of the
component evaluation.
Pass
L.2 Wire construction Pass
Overlap of layers when wire is insulated with two
or more spirally wrapped layers of tape is
adequate to ensure continued overlap during
manufacture of wound component
Evaluated as part of the
component evaluation.
Pass
Layers of spirally wrapped wire insulation are
sufficiently secured to maintain the overlap
Pass
L.3 Type Test Pass
The wire subjected to tests of L.3.1 to L.3.4 at a
temperature and a relative humidity specified
Pass

Page 97 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Temperature (°C): -
Humidity (%): -
L.3.1 Dielectric strength Pass
Dielectric strength test of Clause 8.8.3 for the
appropriate type and number of MOP(s) conducted
with no breakdown:
Pass
– 3000 V for BASIC and SUPPLEMENTARY
INSULATION (V):
N/A
– 6000 V for REINFORCED INSULATION (V): Evaluated as part of the
component evaluation.
Pass
L.3.2 Flexibility and adherence Pass
Sample subjected to flexibility and adherence Pass
Sample examined per IEC 60851-3: 1997, cl.
5.1.1.4, followed by dielectric test of cl. 8.8.3, with
no breakdown
Pass
Test voltage was at least the voltage in Tables 6
and 7 but not less than the following:
Pass
– 1500 V for BASIC and SUPPLEMENTARY
INSULATION (V):
N/A
– 3000 V for REINFORCED INSULATION (V): Evaluated as part of the
component evaluation.
Pass
Tension applied to wire during winding on mandrel
calculated from the wire diameter equivalent to 118
MPa ± 11.8 Mpa:
Evaluated as part of the
component evaluation.
Pass
L.3.3 Heat Shock Pass
Sample subjected to heat shock test 9 of IEC
60851-6:1996, followed by dielectric strength test
of clause 8.8.3
Evaluated as part of the
component evaluation.
Pass
Test voltage was at least the voltage in Tables 6
and 7, but not less than the following:
Pass
– 1500 V for BASIC and SUPPLEMENTARY
INSULATION (V):
N/A
– 3000 V for REINFORCED INSULATION (V): Evaluated as part of the
component evaluation.
Pass
Oven temperature based on Table L.2 (°C): -
Mandrel diameter and tension applied as in clause
L.3.2, (MPa; N/mm2):
Evaluated as part of the
component evaluation.
Pass
Dielectric strength test conducted at room
temperature after removal from the oven
Pass
L.3.4 Retention of electric strength after bending Pass
Five samples prepared as in L.3.2 subjected to
dielectric strength and bending tests
Pass

Page 98 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Test voltage was at least the voltage in Tables 6
and 7, but not less than the following:
Evaluated as part of the
component evaluation.
Pass
– 1500 V for BASIC and SUPPLEMENTARY
INSULATION (V):
N/A
– 3000 V for REINFORCED INSULATION (V): Evaluated as part of the
component evaluation.
Pass
Test voltage applied between the shot and
conductor
N/A
Mandrel diameter and tension applied as in L.3.2,
(MPa; N/mm2):
Evaluated as part of the
component evaluation.
Pass
L.4 Tests during manufacture Pass
L.4.1 Production line dielectric strength tests done by the
manufacture per L.4.2 and L.4.3:
See attached manufacturer’s
routine testing verification
Pass
L.4.2 Test voltage for routine testing (100 % testing) is at
least the voltage in Tables 6 and 7 but not less
than the following:
Pass
– 1500 V r.m.s. or 2100 V peak for BASIC and
SUPPLEMENTARY INSULATION (V):
N/A
– 3000 V r.m.s. or 4200 V peak for REINFORCED
INSULATION (V):
See manufacturer’s routine
testing verification
Pass
L.4.3 Sampling tests conducted using twisted pair
samples (IEC 60851-5:1996, clause 4.4.1):
See manufacturer’s routine
testing verification
Pass
Minimum breakdown test voltage at least twice the
voltage in Tables 6 and 7 but not less than:
Pass
– 3000 V r.m.s. or 4200 V peak for BASIC and
SUPPLEMENTARY INSULATION:
N/A
– 6000 V r.m.s. or 8400 V peak for REINFORCED
INSULATION:
See manufacturer’s routine
testing verification
Pass

Page 99 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
4.2.2 RM RESULTS TABLE: General requirements for RISK MANAGEMENT Pass
Clause
of ISO
14971
Document Ref. in RMF (Document No. paragraph/clause, version) Result - Remarks Verdict
General process Particular Medical Device
3.1
See document BPM-QA-
BX090 rev.1, 3.
Overview of risk
management process
-
Risk Management Process
(excluding production and
post-production)
Pass
3.2a
See document BPM-QA-
BX090 rev.1, 7. Risk
management plan
- Adequate Resources are
allocated. Pass
3.2b
See document BPM-QA-
BX090 rev.1, 7. Risk
management plan
- Assignment of qualified
personnel Pass
3.2c
See document BPM-QA-
BX090 rev.1, 7. Risk
management plan
-
Management policy for risk
acceptability based on state
of the art knowledge and
national and international
standards is
defined.
Pass
3.3 - See document BPM-QA-BX090 rev.1, 7.
Risk management plan
The team members are
assigned according to their
appropriate level of
knowledge and experience.
Qualification records are
maintained
Pass
3.4a - See document BPM-QA-BX090 rev.1, 7.
Risk management plan
This power supply intended
for medical use. The design
phase and verification are
refer to “REFERENCE
DOCUMENTS”
Pass
3.4b - See document BPM-QA-BX090 rev.1, 7.
Risk management plan
Refer to “Team member of
Risk Management”. Pass
3.4c - See document BPM-QA-BX090 (rev.1, 7.
Risk management plan)
Refer to following document:
BPM-07-900825 Annual
Review as Review Plan BPM-
08-970515 Preparation and
Management of the Technical
Documentation
Pass
3.4d - See document BPM-QA-BX090 rev.1, 7.
Risk management plan
The risk management plan is
based upon applicable
national or regional
regulations and relevant
International Standards. The
acceptable risk and
unacceptable risk refer to
“Evaluation matrix”.
Pass
3.4e - See document BPM-QA-BX090 rev.1, 7.
Risk management plan
Verification plan is according
to cover page standard. Pass

Page 100 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
3.5 - See document BPM-QA-BX090 rev.1, 5.
Probability & Severity levels
5 x 5 risk matrix with the risk
acceptability levels clearly set
is defined.
Pass
4.1 - See document BPM-QA-BX090 rev.1
The document issue date and
scope, organization’s and
experts’ names, product type
and options are defined.
Pass
4.2 - See document BPM-QA-BX090 rev.1, 4.
Intended Use/description
Intended Use & Safety
Characteristics Identification
is addressed.
Questionnaires to identify
safety characteristics and
hazards from intended use
and design concept.
Pass
4.3 - See document BPM-QA-BX090 rev.1, 7.
Risk management plan
All hazards associated with
the device in both normal and
fault conditions have been
identified and documented.
Pass
4.4 - See document R BPM-QA-BX090 rev.1,
8. Risk Analysis
For all currently identified
hazards as referred to above
hazardous situations have
been identified and initial risk
estimation performed.
Pass
5 - See document BPM-QA-BX090 rev.1, 8.
Risk Analysis
The risk acceptability for each
hazardous situation has been
estimated and documented.
Pass
6.2 - See document BPM-QA-BX090 rev.1, 9.
Risk Control
Solutions for reduction of the
unacceptable risk to
acceptable levels, where
required, have been

implemented, taking into
account the available options
and their priority.
Pass
6.3 - See document BPM-QA-BX090 rev.1, 9.
Risk Control
The risk control measures
have been implemented, and
verified throughout the
reduction of risk level in the
Risk Control Table
Pass
6.4 - See document BPM-QA-BX090 rev.1, 9.
Risk Control
The residual risk acceptability
for each hazardous situation
has been evaluated and
documented.
Pass
6.5 - See document BPM-QA-BX090 rev.1, 9.
Risk Control
All residual risks have been
deemed acceptable according
to the defined by the
manufacturer criteria for risk
acceptability. Risk/benefit
analysis was not carried out.
Pass

Page 101 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
6.6a - See document BPM-QA-BX090 rev.1, 9.
Risk Control
The associated hazards,
hazardous situations and risks
have been re-evaluated after
introduction of the risk
control measures.
Pass
6.6b - See document BPM-QA-BX090 rev.1, 9.
Risk Control
The associated hazards,
hazardous situations and risks
have been re-evaluated after
introduction of the risk
control measures.
Pass
6.7 - See document BPM-QA-BX090 rev.1, 9.
Risk Control
All identified hazards have
been considered and the
associated activities recorded
in the risk management file.
Pass
7 - See document BPM-QA-BX090 rev.1, 9.
Risk Control
The overall residual risk has
been estimated, a graph
statement for overall risk
acceptability is provided in
the risk management file.
Pass
8 - See document BPM-QA-BX090 rev.1
Risk Report is generated
according to Risk
Management Procedure
Pass
Supplementary Information:
Document Ref should be with regards to the policy/procedure documents and documents containing device specific
output.

Page 102 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
4.3 TABLE: ESSENTIAL PERFORMANCE N/A
List of ESSENTIAL PERFORMANCE
functions
MANUFACTURER’S document number
reference or reference from this
standard or collateral or particular
standard(s)
Remarks
Supplementary Information:
ESSENTIAL PERFORMANCE is performance, the absence or degradation of which, would result in an unacceptable risk.

Page 103 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 104 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 105 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 106 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 107 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 108 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 109 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 110 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 111 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 112 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 113 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 114 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 115 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 116 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 117 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 118 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 119 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 120 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 121 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 122 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 123 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 124 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 125 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 126 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 127 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 128 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 129 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 130 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 131 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 132 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 133 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 134 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 135 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 136 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 137 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 138 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 139 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 140 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 141 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 142 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 143 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 144 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 145 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 146 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 147 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 148 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 149 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 150 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 151 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 152 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 153 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 154 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 155 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 156 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 157 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 158 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 159 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J

Page 160 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
SP TABLE: Additional or special tests conducted N/A
Clause and Name of Test Test type and condition Observed results
Supplementary information:
This table is used to identify test results for tests other than referenced in the above test tables. Refer to
Appendix B for all tests performed within this report.

Page 161 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.10 TABLE: List of critical components Pass
Component/
Part No.
Manufacturer/
Trademark
Type No./model No./ Technical data Standard No. / Edition 2 Mark(s) & Certificates of
conformity 1
Enclosure Lotte Advanced
Materials Co., Ltd.
HN-1064(+) Overall Sized approx.
153.5 by 68.6 by
32mm or Min 2.0mm
thickness, V-0, RTI 130
degree C. Composed
of two pieces, secured
together by ultrasonic
welding.
ANSI/UL 94, ANSI/UL
746C
UL(E115797)
Appliance Inlet
(Class I)
Rong Feng Industrial SS-120 Rated 250V, 10A
minimum, Max 105°C
ANSI/UL 498, EN 60320-
1
UL(E102641)
VDE(40028101)
Appliance Inlet (For
Class I
Construction) -
Alternate
Tecx-Unions Technology
Corp
TU-301-S Rated 250V, 15A, Max.
105°C
ANSI/UL 498, ANSI/UL
60320-1, IEC/EN 60320-
1
UL (E220004)
DEMKO (ENEC-00647-
A1)
Appliance Inlet
(Class II)
Rong Feng Industrial RF-180 Rated 250V, 2.5A
minimum, Max 105°C
UL 498, EN 60320-1 UL(E102641)
VDE(40002788)
Appliance Inlet (For
Class II
Construction) -
Alternate
Tecx-Unions Technology
Corp
SO-222 Rated 250V, 2.5A
minimum, Max. 75°C
ANSI/UL 498, ANSI/UL
60320-1, IEC/EN 60320-
1
UL (E220004)
DEMKO (ENEC-00859),
VDE(40043268)
Appliance Inlet
(Class II) - Alternate
Rong Feng Industrial SS-120A Rated 250V, 10A
minimum, Max 105°C
UL 498, EN 60320-1 UL(E102641)
TUV(6110600501)
Appliance Inlet(For
Class II
Construction) -
Alternate
Tecx-Unions Technology
Corp
TU-318 Rated 250V, 15A, Max
105°C
ANSI/UL 498, ANSI/UL
60320-1, IEC/EN 60320-
1
UL (E220004)
TUV (50079822)
Fuse (F1) Cooper Bussmann LLC SS-5 Rated 250 V, 3.15 AL UL248, VDE0820,
EN60127
UL(E19180)
VDE(40015513)
Fuse (F1) -
Alternate
LITTELFUSE WICKMANN
WERKE
392 Rated 250 V, 3.15 AL UL 248, EN 60127-1, EN
60127-3
UL(E67006)
VDE(126983),
SEMKO(1026673)
Fuse (F1) -
Alternate
HOLLYLAND CO., LTD. 5ET Rated 250 V, 3.15 AL UL 248, EN 60127-1 UL(E156471)
SE(41542)
Fuse (F2) (Only
Class I)
Cooper Bussmann LLC SS-5 Rated 250 V, 3.15 AL UL248, VDE0820,
EN60127
UL(E19180)
VDE(40015513)
Fuse (F2) (Only
Class I) - Alternate
LITTELFUSE WICKMANN
WERKE
392 Rated 250 V, 3.15 AL UL 248, EN 60127-1, EN
60127-3
UL(E67006)
VDE(126983),
SEMKO(1026673)
Fuse (F2) (Only
Class I) - Alternate
HOLLYLAND CO., LTD. 5ET Rated 250 V, 3.15 AL UL 248, EN 60127-1 UL(E156471)
SE(41542)
Varistor (TNR1)
(Optional)
Success Electronics SVR14D471K &
SVR14D561
Rated 470 V & 561V,
(line-to-line), Overall
dimension 14 mm.
UL 1449, IEC 61051-1 UL(E332687)
VDE(114190)
Varistor (TNR1)
(Optional) -
Alternate
AMOTECH CO LTD INR14D471 & INR14D561 Rated 470 V & 561V,
(line-to-line), Overall
dimension 14 mm.
UL 1449, IEC 61051-1 UL(E330256)
VDE(40030401)
Thermistor (TH1) DSC ELECTRONICS CO
LTD
DSC-5D-11 & DSC-2.5D-11 NTC, 2.5ohm or 5ohm
at 25°C.
UL1434 UL(E156388)

Page 162 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.10 TABLE: List of critical components Pass
Component/
Part No.
Manufacturer/
Trademark
Type No./model No./ Technical data Standard No. / Edition 2 Mark(s) & Certificates of
conformity 1
Thermistor (TH1) THINKING ELECTRONIC
INDUSTRIAL CO LTD
SCK-054 & SCK-2R55A NTC, 2.5ohm or 5ohm
at 25°C.
UL1434, EN 60539 UL(E138827)
Line Filter (LP1,
LP2)
Bridgepower or
Wendeng Jeil or
Bridgepower Vina
6872261 Core: Ferrite,Coils:
Polyurethane
Enamelled Wire
Min.130degree C.
IEC 60601-1 Ed. 3.1,
ANSI/AAMI ES 60601-
1:A1, CAN/CSA 60601-
1:14
Tested in equipment
Line Filter (LF1) Bridgepower or
Wendeng Jeil or
Bridgepower Vina
3025754 Core: Ferrite,Coils:
Polyurethane
Enamelled Wire
Min.130degree C.
Bobbin: (QMFZ2)
Bakelite, type
PM9820@, V-0, 150
deg C, See Enclosure
for details.
IEC 60601-1 Ed. 3.1,
ANSI/AAMI ES 60601-
1:A1, CAN/CSA 60601-
1:14
Tested in equipment
Line Filter (LF1) -
Alternate
TNC Corp. CV925300SE Core: Ferrite,Coils:
Polyurethane
Enamelled Wire
Min.130degree C.
Bobbin: (QMFZ2)
NYLON, type
A50H1(r3)@, V-0, 130
deg C, See Enclosure
for details.
IEC 60601-1 Ed. 3.1,
ANSI/AAMI ES 60601-
1:A1, CAN/CSA 60601-
1:14
Tested in equipment
PFC Coil (T1) Bridgepower or
Wendeng Jeil or
Bridgepower Vina
3025753 Core: Ferrite, Coils:
Polyurethane wire
min130 deg C. Bobbin:
(QMFZ2), SUMITOMO
BAKELITE CO LTD,
type;PM-9820, V-0,
150 deg C. See
Enclosure for details.
IEC 60601-1 Ed. 3.1,
ANSI/AAMI ES 60601-
1:A1, CAN/CSA 60601-
1:14
Tested in equipment
X-capacitor (CX1)
(Line to Line)
Carli Electronics Co., Ltd MPX Rated min. 250V,
Max.. 0.68 uF. Marked
with X1 or X2. Meets
IEC/EN60384-14. Max.
100 °C
UL 1414, IEC 60384-14,
EN 132400
UL(E120045)
VDE(94720)
X-capacitor (CX1)
(Line to Line) -
Alternate
Iskra, D D KNB1562 or 1563 Rated min. 250V,
Max.. 0.68 uF. Marked
with X1 or X2. Meets
IEC/EN60384-14. Max.
110 °C
UL 1414, IEC 60384-14,
EN 132400
UL(E145156)
VDE(126712)
X-capacitor (CX1)
(Line to Line) -
Alternate
Pilkor Electronics Co.,
Ltd.
PCX2 335M or PCX2 337 Rated min. 250V,
Max.. 0.68 uF. Marked
with X1 or X2. Meets
IEC/EN60384-14. Max.
100 °C
UL 1414, IEC 60384-14,
EN 132400
UL(E165646)
NEMKO(P01100680),
SEMKO(0030098/01),
VDE(135808)
X-capacitor (CX1)
(Line to Line) -
Alternate
Okaya Electric Industries
Co., Ltd.
LE Rated min. 250V,
Max.. 0.68 uF. Marked
with X1 or X2. Meets
IEC/EN60384-14. Max.
100 °C
UL 1414, IEC 60384-14,
EN 132400
UL(E236227)
SEMKO(SE/0142-1)
X-capacitor (CX1) Sun Il Electronics 436D Rated min. 250V, UL 1414, IEC 60384-14, UL(E199061)

Page 163 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.10 TABLE: List of critical components Pass
Component/
Part No.
Manufacturer/
Trademark
Type No./model No./ Technical data Standard No. / Edition 2 Mark(s) & Certificates of
conformity 1
(Line to Line) -
Alternate
Industry Co., Ltd. Max.. 0.68 uF. Marked
with X1 or X2. Meets
IEC/EN60384-14. Max.
100 °C
EN 132400 VDE(127837)

X-capacitor (CX1)
(Line to Line) -
Alternate
Tenta MEX Rated min. 250V,
Max.. 0.68 uF. Marked
with X1 or X2. Meets
IEC/EN60384-14. Max.
100 °C
UL1414, IEC/EN60384-
14, EN132400
UL(E222911)
CSA(E36384-14:09)
X-capacitor (CX3)
(Line to Line)
Carli Electronics Co., Ltd MPX Rated min. 250V,
Max.. 0.22 uF. Marked
with X1 or X2. Meets
IEC/EN60384-14. Max.
100 °C
UL 1414, IEC 60384-14,
EN 132400
UL(E120045)
VDE(94720)
X-capacitor (CX3)
(Line to Line) -
Alternate
Iskra, D D KNB 1530 or 1562 or 1563 Rated min. 250V,
Max.. 0.22 uF. Marked
with X1 or X2. Meets
IEC/EN60384-14. Max.
110 °C
UL 1414, IEC 60384-14,
EN 132400
UL(E145156)
VDE(126712)
X-capacitor (CX3)
(Line to Line) -
Alternate
Pilkor Electronics Co.,
Ltd.
PCX2 335M or PCX2 337 Rated min. 250V,
Max.. 0.22 uF. Marked
with X1 or X2. Meets
IEC/EN60384-14. Max.
100 °C
UL 1414, IEC 60384-14,
EN 132400
UL(E165646)
NEMKO(P01100680),
SEMKO(0030098/01),
VDE(135808)
X-capacitor (CX3)
(Line to Line) -
Alternate
Okaya Electric Industries
Co., Ltd.
LE Rated min. 250V,
Max.. 0.22 uF. Marked
with X1 or X2. Meets
IEC/EN60384-14. Max.
100 °C
UL 1414, IEC 60384-14,
EN 132400
UL(E236227)
SEMKO(SE/0142-1)
X-capacitor (CX3)
(Line to Line) -
Alternate
Sun Il Electronics
Industry Co., Ltd.
436D Rated min. 250V,
Max.. 0.22 uF. Marked
with X1 or X2. Meets
IEC/EN60384-14. Max.
100 °C
UL 1414, IEC 60384-14,
EN 132400
UL(E199061)
VDE(127837)
X-capacitor (CX3)
(Line to Line) -
Alternate
Tenta MEX Rated min. 250V,
Max.. 0.22 uF. Marked
with X1 or X2. Meets
IEC/EN60384-14. Max.
100 °C
UL1414, IEC/EN60384-
14, EN132400
UL(E222911)
Bridge diode (BD1) Interchangeable Interchangeable Max. 6.0A, Min. 600V. IEC 60601-1 Ed. 3.1,
ANSI/AAMI ES 60601-
1:A1, CAN/CSA 60601-
1:14
-
Tested in equipment
Electrolytic
Capacitor (CP3)
Interchangeable Interchangeable Max. 120 uF, Min. 450
V, min. 105 degree.
IEC 60601-1 Ed. 3.1,
ANSI/AAMI ES 60601-
1:A1, CAN/CSA 60601-
1:14
-
Tested in equipment
Switching IC (UP2) Interchangeable Interchangeable Max 29.5V, Max.2mA IEC 60601-1 Ed. 3.1,
ANSI/AAMI ES 60601-
1:A1, CAN/CSA 60601-
1:14
-
Tested in equipment
FET (QP1) Interchangeable Interchangeable Min 600V, Max.20A IEC 60601-1 Ed. 3.1,
ANSI/AAMI ES 60601-
1:A1, CAN/CSA 60601-
-
Tested in equipment

Page 164 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.10 TABLE: List of critical components Pass
Component/
Part No.
Manufacturer/
Trademark
Type No./model No./ Technical data Standard No. / Edition 2 Mark(s) & Certificates of
conformity 1
1:14
FET (QP2) Interchangeable Interchangeable Min 650V, Max.20A IEC 60601-1 Ed. 3.1,
ANSI/AAMI ES 60601-
1:A1, CAN/CSA 60601-
1:14
-
Tested in equipment
Main
Transformer(T2) for
output 12 V
Bridgepower or
Wendeng Jeil or
Bridgepower Vina
3025747001 JEC(B), Class B. Core:
Ferrite, size 32.5 by
21.0 mm. Coils:
Furukawa, TEX-E, 130
deg
C.Bobbin:(QMFZ2), V-
0, 130 degC. see
Enclosure for details.
IEC 60601-1 Ed. 3.1,
ANSI/AAMI ES 60601-
1:A1, CAN/CSA 60601-
1:14
-
Tested in equipment
Main
Transformer(T2) for
output 15V
Bridgepower or
Wendeng Jeil or
Bridgepower Vina
3025747002 JEC(B), Class B. Core:
Ferrite, size 32.5 by
21.0 mm. Coils:
Furukawa, TEX-E, 130
deg
C.Bobbin:(QMFZ2), V-
0, 130 degC. see
Enclosure for details.
IEC 60601-1 Ed. 3.1,
ANSI/AAMI ES 60601-
1:A1, CAN/CSA 60601-
1:14
-
Tested in equipment
Main
Transformer(T2) for
output 18 V
Bridgepower or
Wendeng Jeil or
Bridgepower Vina
3025747003 JEC(B), Class B. Core:
Ferrite, size 32.5 by
21.0 mm. Coils:
Furukawa, TEX-E, 130
deg
C.Bobbin:(QMFZ2), V-
0, 130 degC. see
Enclosure for details.
IEC 60601-1 Ed. 3.1,
ANSI/AAMI ES 60601-
1:A1, CAN/CSA 60601-
1:14
-
Tested in equipment
Main
Transformer(T2) for
output 24V
Bridgepower or
Wendeng Jeil or
Bridgepower Vina
3025747004 JEC(B), Class B. Core:
Ferrite, size 32.5 by
21.0 mm. Coils:
Furukawa, TEX-E, 130
deg
C.Bobbin:(QMFZ2), V-
0, 130 degC. see
Enclosure for details.
IEC 60601-1 Ed. 3.1,
ANSI/AAMI ES 60601-
1:A1, CAN/CSA 60601-
1:14
-
Tested in equipment
Main
Transformer(T2) for
output 48 V
Bridgepower or
Wendeng Jeil or
Bridgepower Vina
3025747005 JEC(B), Class B. Core:
Ferrite, size 32.5 by
21.0 mm. Coils:
Furukawa, TEX-E, 130
deg
C.Bobbin:(QMFZ2), V-
0, 130 degC. see
Enclosure for details.
IEC 60601-1 Ed. 3.1,
ANSI/AAMI ES 60601-
1:A1, CAN/CSA 60601-
1:14
-
Tested in equipment
Optical isolator
(U1)
COSMO ELECTRONICS
CORP
KP1010X Double protection
optical isolator.
Providing isolation
voltage 5000 Vac
UL 1577, EN 60950-1 UL(E169586)
VDE(101347)
Optical isolator
(U1) - Alternate
SHARP CORP
ELECTRONIC
COMPONENTS GROUP
PC123 Double protection
optical isolator.
Providing isolation
voltage 5000 Vac
UL 1577, EN 60950-1 UL(E64380)
VDE(40008087)
Y-Capacitor (CY1,
CY2)- Class II
Success Electronics Co.,
Ltd.
SE Rated 250V, Max.
1500 pF Marked with
UL1414, IEC/EN60384-
14, EN132400
UL(E114280)
VDE(40008996)

Page 165 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.10 TABLE: List of critical components Pass
Component/
Part No.
Manufacturer/
Trademark
Type No./model No./ Technical data Standard No. / Edition 2 Mark(s) & Certificates of
conformity 1
Y1. Meets
IEC/EN60384-14.
Y-Capacitor (CY1,
CY2) - Class II -
Alternate
APEX INTEC NK Rated 250V, Max.
1500 pF Marked with
Y1. Meets
IEC/EN60384-14.
UL1414, IEC/EN60384-
14, EN132400
UL(E107942)
FIMKO(FI 197620 A1),
NEMKO(200219111),
SEMKO(0219069/01-04)
Y-Capacitor (CY1,
CY2) - Class II -
Alternate
Dongil Electronic Co.,
Ltd.
DA Rated 250V, Max.
1500 pF Marked with
Y1. Meets
IEC/EN60384-14.
UL1414, IEC/EN60384-
14, EN132400
UL(E128646)
FIMKO(FI 10228),
NEMKO(P98100372),
SEMKO(9807214/01-
02), VDE(104871)
Y-Capacitor (CY1,
CY2)-Class II -
Alternate
Samwha Capacitor Co.,
Ltd.
SD Rated 250V, Max.
1500 pF Marked with
Y1. Meets
IEC/EN60384-14.
UL1414, IEC/EN60384-
14, EN132400
UL(E97754)
VDE(94700)
Y-Capacitor (CY1,
CY2)-class I
Success Electronics Co.,
Ltd.
SE Rated 250V, Max.
1000 pF Marked with
Y1. Meets
IEC/EN60384-14.
UL1414, IEC/EN60384-
14, EN132400
UL(E114280)
VDE(40008996)
Y-Capacitor (CY1,
CY2)-Class I -
Alternate
Dongil Electronic Co.,
Ltd.
DA Rated 250V, Max.
1000 pF Marked with
Y1. Meets
IEC/EN60384-14.
UL1414, IEC/EN60384-
14, EN132400
UL(E128646)
FIMKO(FI 10228),
NEMKO(P98100372),
SEMKO(9807214/01-
02), VDE(104871)
Y-Capacitor (CY1,
CY2) –Class I
Alternate
Samwha Capacitor Co.,
Ltd.
SD Rated 250V, Max.
1000 pF Marked with
Y1. Meets
IEC/EN60384-14.
UL1414, IEC/EN60384-
14, EN132400
UL(E97754)
VDE(94700)
Bridging Capacitor
(CY3, CY4)- Class II
Success Electronics Co.,
Ltd.
SE Rated 250V, Max.
1500 pF Marked with
Y1. Meets
IEC/EN60384-14. Max.
125 °C
UL1414, IEC/EN60384-
14, EN132400
UL(E114280)
VDE(40008996)
Bridging Capacitor
(CY3, CY4)- Class II-
Alternate
Dongil Electronic Co.,
Ltd.
DA Rated 250V, Max.
1500 pF Marked with
Y1. Meets
IEC/EN60384-14. Max.
125 °C
UL1414, IEC/EN60384-
14, EN132400
UL(E128646)
FIMKO(FI 10228),
NEMKO(P98100372),
SEMKO(9807214/01-
02), VDE(104871)
Bridging Capacitor
(CY3, CY4)- Class II-
Alternate
Samwha Capacitor Co.,
Ltd.
SD Rated 250V, Max.
1500 pF Marked with
Y1. Meets
IEC/EN60384-14. Max.
125 °C
UL1414, IEC/EN60384-
14, EN132400
UL(E97754)
VDE(94700)
Bridging Capacitor
(CY3)- Class I
Success Electronics Co.,
Ltd.
SE Rated 250V, Max.
1500 pF Marked with
Y1. Meets
IEC/EN60384-14. Max.
125 °C
UL1414, IEC/EN60384-
14, EN132400
UL(E114280)
VDE(40008996)
Bridging Capacitor
(CY3)- Class I-
Alternate
Dongil Electronic Co.,
Ltd.
DA Rated 250V, Max.
1500 pF Marked with
Y1. Meets
IEC/EN60384-14. Max.
UL1414, IEC/EN60384-
14, EN132400
UL(E128646)
FIMKO(FI 10228),
NEMKO(P98100372),
SEMKO(9807214/01-

Page 166 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.10 TABLE: List of critical components Pass
Component/
Part No.
Manufacturer/
Trademark
Type No./model No./ Technical data Standard No. / Edition 2 Mark(s) & Certificates of
conformity 1
125 °C 02), VDE(104871)
Bridging Capacitor
(CY3)- Class I-
Alternate
Samwha Capacitor Co.,
Ltd.
SD Rated 250V, Max.
1500 pF Marked with
Y1. Meets
IEC/EN60384-14. Max.
125 °C
UL1414, IEC/EN60384-
14, EN132400
UL(E97754)
VDE(94700)
Bridging Capacitor
(CY3)- Class I-
Alternate
Success Electronics Co.,
Ltd.
SE Rated 250V, Max.
1500 pF Marked with
Y1. Meets
IEC/EN60384-14. Max.
125 °C
UL1414, IEC/EN60384-
14, EN132400
UL(E114280)
VDE(40008996)
PWB Interchangeable Interchangeable Min. V-1, 130°C. UL 796 UL
Heatsink (HS1)
(Primary)
Interchangeable Interchangeable Metal, overall sized
approx.140 by 21 mm,
2.5 mm thickness.
Wound by polyester
filmtape (OANZ2),
Min. 130 deg C
IEC 60601-1 Ed. 3.1,
ANSI/AAMI ES 60601-
1:A1, CAN/CSA 60601-
1:14
-
Tested in equipment
Heatsink (HS2) -
Secondary
Interchangeable Interchangeable Metal, overall sized
approx.76 by 21 mm,
2.5 mm thickness.
Wound by polyester
film tape (OANZ2),
Min. 130 deg C
IEC 60601-1 Ed. 3.1,
ANSI/AAMI ES 60601-
1:A1, CAN/CSA 60601-
1:14
-
Tested in equipment
Insulation tape Duck Sung Hitech Co.,
Ltd.
DTS-204R & DTS-204 (e) &
DTS-204F (b)
0.061mm thick,3turns
Rated V-0, 130°C,
3000V
UL 510 UL (E105147)
-
Insulator Sheet
(Between T2 & SC1)
ITW Electronics
Components/ Products
(Shanghai) Co., Ltd.
FORMEX GK-(a)(b)(f2) Overall Sized approx.
32 by 33 mm. Rated V-
0, 115°C, min. 0.4 mm
thick.
ANSI/UL94,
ANSI/UL746C
UL (E256266)
Insulator Sheet
(Between T2 &
SC1)- Alternate
Chengdu Kangl ongxin
Plastics Co., Ltd
KLX PP BK-10 Overall Sized approx.
32 by 33 mm. Rated V-
0, 110°C, min. 0.4 mm
thick.
ANSI/UL94,
ANSI/UL746C
UL (E315185)
Silicon Pad (Above
T2)-Optional-
Bergquist 900S# Overall Sized Min. 30
by 25 mm , Min. 0.2
mm thick, V- 0, 150
deg.C.
UL94, UL746C UL(E59150)
Silicon Pad (Above
T2)-Optional--
Alternate
Jiangsu Hongda
Chemical New Material
HD-8750 Overall Sized Min. 30
by 25 mm , Min. 0.2
mm thick, 150 deg.C.
UL94, UL746C UL(E231325)
Silicon Pad (Above
T2)-Optional -
Alternate
SHANGHAI GUCHUAN
ELECTRONIC MATERIALS
CO LTD
GP9XX Overall Sized Min. 30
by 25 mm , Min. 0.2
mm thick, 150 deg.C.
UL94, UL746C UL(E471894)
Output cable Interchangeable Interchangeable For use of external
interconnection), Style
No. 2464 or 1777, min.
300 V, 80°C, 18 AWG,
VW-1, FT-1. Max. 3.05
m long
UL 758 UL

Page 167 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.10 TABLE: List of critical components Pass
Component/
Part No.
Manufacturer/
Trademark
Type No./model No./ Technical data Standard No. / Edition 2 Mark(s) & Certificates of
conformity 1
Nameplate Label -
For Medical
BETHEL BG-1000 Suitable for use on
surface of
Polycarbonate (PC)
with max.80°C surface
temperature.
UL 969 UL(MH17593)
Bonding Glue Interchangeable Interchangeable Min. V-2, min. 100 deg
C for additional
secureness of internal
conductor.
UL 94 UL
Wiring, internal
(Primary)-Only N
Type
Interchangeable Interchangeable Max. 300 V, 80 deg C,
min.20 AWG, Marked
with VW-1 or FT-1.
UL 758 UL
Bonding conductor Interchangeable Interchangeable Mechanically clamped
or secured on PWB
from Appliance Inlet.
Min 18 AWG, Green-
and-Yellow Insulation.
UL 758 UL
Thermal U shape
spread above
thermal pad under
cover enclosure
Interchangeable Interchangeable Overall Sized Min. 137
by 104 mm Min. 0.3
mm thick,, Min. V-1,
Min 13deg C.
Aluminum board with
insulation tape 3 turns
IEC 60601-1 Ed. 3.1,
ANSI/AAMI ES 60601-
1:A1, CAN/CSA 60601-
1:14
-
Tested in equipment
Thermal spread
above thermal pad
under bottom
Interchangeable Interchangeable Overall Sized Min. 137
by 56 mm , Min. V-1,
Min 13deg C. Min. 0.5
mm thick, Aluminum
board with insulation
tape 3 turns
IEC 60601-1 Ed. 3.1,
ANSI/AAMI ES 60601-
1:A1, CAN/CSA 60601-
1:14
-
Tested in equipment
PWB Shield
_Bottom
Interchangeable Interchangeable Overall sized 198 by
53 mm, 1.0 mm
thickness connected
to Primary Ground &
Secondary Ground
UL 796 UL
Supplementary information:
The (CB) Test Laboratory has verified the component information.
1) An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses and Certificates of Conformity for verification.
2) Anything specified within brackets “( )” is for reference purposes only and can be used to specify the UL Product Category CCN(s)/File Number if the
component includes an UL Certification. This can be useful for the UL Follow-Up Service Inspection associated with the UL Mark; however if in
brackets, should not be a required element of the UL Inspection.

Page 168 of 168 Report No.: E302267-D1020-1/A1/C1-
CB
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
National Differences
The following National Differences are included in this Report. If not ‘Selected’, the device was not evaluated to
these Differences.
None Evaluated To
---------------------------------------END OF MAIN REPORT---------------------------------------

Page A-1 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
A APPENDIX A: Enclosures
 (Page Section: A)
Collateral/Particular Standard Enclosures
Enclosures
Supplement ID Description
Collateral Standard - (01) iec60601_1_6f

Page A-2 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Collateral Standard - (01) iec60601_1_6f

Page A-3 of A-242 Report No.: E302267-D1020-1/A1/C1-CB

Page A-4 of A-242 Report No.: E302267-D1020-1/A1/C1-CB

Page A-5 of A-242 Report No.: E302267-D1020-1/A1/C1-CB

Page A-6 of A-242 Report No.: E302267-D1020-1/A1/C1-CB

Page A-7 of A-242 Report No.: E302267-D1020-1/A1/C1-CB

Page A-8 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Other Enclosures
All Enclosures associated with this report are shown below.
Enclosures
Supplement - (ID) Description
Diagrams - (01) Enclosure diagram
Diagrams - (02) Pattern diagram
Licenses - (01) License
Marking Label - (02) Marking Plate
Marking Label - (02) Marking Plate for 24V 3.3A
Miscellaneous - (01) Factory Declaration
Miscellaneous - (02) IEC 60529.2013_IP22_Report
Miscellaneous - (32) IEC 62366c
Miscellaneous - (33) LF1 3025754_CV925300SE_REV B
Miscellaneous - (34) LP1, LP2 6872261_CHOCK ASSY_REV A
Miscellaneous - (35) T1 3025753_revA_booster 20170206
Miscellaneous - (36) T2 3025747001_12V REV A 20170206
Miscellaneous - (37) T2 3025747002_15V REV A 20170206
Miscellaneous - (38) T2 3025747003_18V REV A 20170206
Miscellaneous - (39) T2 3025747004_24V REV B 20170206
Miscellaneous - (40) T2 3025747004_48V REV B 20170206
Miscellaneous - (41) Test Equipment List for Amendment report
Miscellaneous - (42) Test Equipment List for Original report
Photographs - (45) Class I Bottom
Photographs - (46) Class I Shield
Photographs - (47) Class I Top
Photographs - (48) Class II Bottom
Photographs - (49) Class II Shield
Photographs - (50) Class II Top
Photographs - (51) Enclosure Bottom
Photographs - (52) Enclosure Top
Photographs - (53) F type
Photographs - (54) Internal View and Thermal U sahpe spread
Photographs - (55) Internal View Thermal U sahpe spread(Top)
Photographs - (56) Internal view with shiled board(Bottom)
Photographs - (57) Internal view with thermal spread(Bottom)
Photographs - (58) N type
Photographs - (59) Q type
Schematics + PWB - (22) ME90A1251F01_REV B_20170202

Page A-9 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Schematics + PWB - (23) ME90A1251N01_REV B_20170202
Schematics + PWB - (24) ME90A1503F01_REV B_20170202
Schematics + PWB - (25) ME90A1503N01_REV B_20170202
Schematics + PWB - (26) ME90A1803F01_REV B_20170202
Schematics + PWB - (27) ME90A1803N01_REV B_20170202
Schematics + PWB - (28) ME90A2403F01 for 3.3A_REV B_20170202
Schematics + PWB - (29) ME90A2403F01_REV B_20170202
Schematics + PWB - (30) ME90A2403N01_REV B_20170202
Schematics + PWB - (31) ME90A4800F01 SCHEMATIC REV A 20151120
Schematics + PWB - (32) ME90A4800N01 SCHEMATIC REV A 20151120

Page A-10 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Diagrams - (01) Enclosure diagram
Diagrams - (01) Enclosure diagram

Page A-11 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Diagrams - (01) Enclosure diagram

Page A-12 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Diagrams - (01) Enclosure diagram

Page A-13 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Diagrams - (01) Enclosure diagram

Page A-14 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Diagrams - (01) Enclosure diagram

Page A-15 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Diagrams - (01) Enclosure diagram

Page A-16 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Diagrams - (01) Enclosure diagram

Page A-17 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Diagrams - (01) Enclosure diagram

Page A-18 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Diagrams - (01) Enclosure diagram

Page A-19 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Diagrams - (01) Enclosure diagram

Page A-20 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Diagrams - (02) Pattern diagram
Diagrams - (02) Pattern diagram

Page A-21 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Diagrams - (02) Pattern diagram

Page A-22 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Diagrams - (02) Pattern diagram

Page A-23 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Diagrams - (02) Pattern diagram

Page A-24 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Diagrams - (02) Pattern diagram

Page A-25 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Diagrams - (02) Pattern diagram

Page A-173 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (32) IEC 62366c
Miscellaneous - (32) IEC 62366c

Page A-174 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (32) IEC 62366c

Page A-175 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (32) IEC 62366c

Page A-176 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (32) IEC 62366c

Page A-177 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (32) IEC 62366c

Page A-178 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (32) IEC 62366c

Page A-179 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (32) IEC 62366c

Page A-180 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (32) IEC 62366c

Page A-181 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (32) IEC 62366c

Page A-182 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (32) IEC 62366c

Page A-183 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (32) IEC 62366c

Page A-184 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (32) IEC 62366c

Page A-185 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (32) IEC 62366c

Page A-186 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (32) IEC 62366c

Page A-187 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (32) IEC 62366c

Page A-188 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (32) IEC 62366c

Page A-189 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (32) IEC 62366c

Page A-190 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (33) LF1 3025754_CV925300SE_REV B
Miscellaneous - (33) LF1 3025754_CV925300SE_REV B

Page A-191 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (33) LF1 3025754_CV925300SE_REV B

Page A-192 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (33) LF1 3025754_CV925300SE_REV B

Page A-193 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (33) LF1 3025754_CV925300SE_REV B

Page A-194 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (33) LF1 3025754_CV925300SE_REV B

Page A-195 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (33) LF1 3025754_CV925300SE_REV B

Page A-196 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (33) LF1 3025754_CV925300SE_REV B

Page A-197 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (33) LF1 3025754_CV925300SE_REV B

Page A-198 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (33) LF1 3025754_CV925300SE_REV B

Page A-199 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (33) LF1 3025754_CV925300SE_REV B

Page A-200 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (33) LF1 3025754_CV925300SE_REV B

Page A-201 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (33) LF1 3025754_CV925300SE_REV B

Page A-202 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (33) LF1 3025754_CV925300SE_REV B

Page A-203 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (33) LF1 3025754_CV925300SE_REV B

Page A-204 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (33) LF1 3025754_CV925300SE_REV B

Page A-205 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (34) LP1, LP2 6872261_CHOCK ASSY_REV A
Miscellaneous - (34) LP1, LP2 6872261_CHOCK ASSY_REV A

Page A-206 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (35) T1 3025753_revA_booster 20170206
Miscellaneous - (35) T1 3025753_revA_booster 20170206

Page A-207 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (36) T2 3025747001_12V REV A 20170206
Miscellaneous - (36) T2 3025747001_12V REV A 20170206

Page A-208 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (37) T2 3025747002_15V REV A 20170206
Miscellaneous - (37) T2 3025747002_15V REV A 20170206

Page A-209 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (38) T2 3025747003_18V REV A 20170206
Miscellaneous - (38) T2 3025747003_18V REV A 20170206

Page A-210 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (39) T2 3025747004_24V REV B 20170206
Miscellaneous - (39) T2 3025747004_24V REV B 20170206

Page A-211 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (40) T2 3025747004_48V REV B 20170206
Miscellaneous - (40) T2 3025747004_48V REV B 20170206

Page A-212 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (40) T2 3025747004_48V REV B 20170206

Page A-213 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (40) T2 3025747004_48V REV B 20170206

Page A-214 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (40) T2 3025747004_48V REV B 20170206

Page A-215 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (41) Test Equipment List for Amendment report
Miscellaneous - (41) Test Equipment List for Amendment report

Page A-216 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Miscellaneous - (42) Test Equipment List for Original report
Miscellaneous - (42) Test Equipment List for Original report

Page A-217 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Photographs - (45) Class I Bottom
Photographs - (45) Class I Bottom

Page A-218 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Photographs - (46) Class I Shield
Photographs - (46) Class I Shield

Page A-219 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Photographs - (47) Class I Top
Photographs - (47) Class I Top

Page A-220 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Photographs - (48) Class II Bottom
Photographs - (48) Class II Bottom

Page A-221 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Photographs - (49) Class II Shield
Photographs - (49) Class II Shield

Page A-222 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Photographs - (50) Class II Top
Photographs - (50) Class II Top

Page A-223 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Photographs - (51) Enclosure Bottom
Photographs - (51) Enclosure Bottom

Page A-224 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Photographs - (52) Enclosure Top
Photographs - (52) Enclosure Top

Page A-225 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Photographs - (53) F type
Photographs - (53) F type

Page A-226 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Photographs - (54) Internal View and Thermal U sahpe spread
Photographs - (54) Internal View and Thermal U sahpe spread

Page A-227 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Photographs - (55) Internal View Thermal U sahpe spread(Top)
Photographs - (55) Internal View Thermal U sahpe spread(Top)

Page A-228 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Photographs - (56) Internal view with shiled board(Bottom)
Photographs - (56) Internal view with shiled board(Bottom)

Page A-229 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Photographs - (57) Internal view with thermal spread(Bottom)
Photographs - (57) Internal view with thermal spread(Bottom)

Page A-230 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Photographs - (58) N type
Photographs - (58) N type

Page A-231 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Photographs - (59) Q type
Photographs - (59) Q type

Page A-232 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Schematics + PWB - (22) ME90A1251F01_REV B_20170202
Schematics + PWB - (22) ME90A1251F01_REV B_20170202

Page A-233 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Schematics + PWB - (23) ME90A1251N01_REV B_20170202
Schematics + PWB - (23) ME90A1251N01_REV B_20170202

Page A-234 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Schematics + PWB - (24) ME90A1503F01_REV B_20170202
Schematics + PWB - (24) ME90A1503F01_REV B_20170202

Page A-235 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Schematics + PWB - (25) ME90A1503N01_REV B_20170202
Schematics + PWB - (25) ME90A1503N01_REV B_20170202

Page A-236 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Schematics + PWB - (26) ME90A1803F01_REV B_20170202
Schematics + PWB - (26) ME90A1803F01_REV B_20170202

Page A-237 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Schematics + PWB - (27) ME90A1803N01_REV B_20170202
Schematics + PWB - (27) ME90A1803N01_REV B_20170202

Page A-238 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Schematics + PWB - (28) ME90A2403F01 for 3.3A_REV B_20170202
Schematics + PWB - (28) ME90A2403F01 for 3.3A_REV B_20170202

Page A-239 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Schematics + PWB - (29) ME90A2403F01_REV B_20170202
Schematics + PWB - (29) ME90A2403F01_REV B_20170202

Page A-240 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Schematics + PWB - (30) ME90A2403N01_REV B_20170202
Schematics + PWB - (30) ME90A2403N01_REV B_20170202

Page A-241 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Schematics + PWB - (31) ME90A4800F01 SCHEMATIC REV A 20151120
Schematics + PWB - (31) ME90A4800F01 SCHEMATIC REV A 20151120

Page A-242 of A-242 Report No.: E302267-D1020-1/A1/C1-CB
Schematics + PWB - (32) ME90A4800N01 SCHEMATIC REV A 20151120
Schematics + PWB - (32) ME90A4800N01 SCHEMATIC REV A 20151120
---------------------------------------END OF APPENDIX A---------------------------------------

Page B-1 of B-3 Report No.: E302267-D1020-1/A1/C1-CB
T TEST RESULTS:
APPENDIX B: Test Datasheets Enclosures (Page
Section: B)
The following tests have been performed as part of this report:
Standard Clause No. Test Name Testing Location /
Comments
IEC 60601-1: 2005 + CORR. 1:2006 + CORR.
2:2007 + AM1:2012 (or IEC 60601-1: 2012
reprint)
4.11 Power Input Bridgepower /
Original and
Amendment 1
IEC 60601-1: 2005 + CORR. 1:2006 + CORR.
2:2007 + AM1:2012 (or IEC 60601-1: 2012
reprint)
5.7 Humidity Conditioning Bridgepower /
Original
IEC 60601-1: 2005 + CORR. 1:2006 + CORR.
2:2007 + AM1:2012 (or IEC 60601-1: 2012
reprint)
5.9.2 Determination of
Accessible Parts
Bridgepower /
Original
IEC 60601-1: 2005 + CORR. 1:2006 + CORR.
2:2007 + AM1:2012 (or IEC 60601-1: 2012
reprint)
7.1.2 Legibility of Markings Bridgepower /
Original
IEC 60601-1: 2005 + CORR. 1:2006 + CORR.
2:2007 + AM1:2012 (or IEC 60601-1: 2012
reprint)
7.1.3 Durability of Markings Bridgepower /
Original
IEC 60601-1: 2005 + CORR. 1:2006 + CORR.
2:2007 + AM1:2012 (or IEC 60601-1: 2012
reprint)
8.4.2 Limitation of Voltage,
Current or Power
Bridgepower /
Original
IEC 60601-1: 2005 + CORR. 1:2006 + CORR.
2:2007 + AM1:2012 (or IEC 60601-1: 2012
reprint)
8.4.3 Voltage or Charge
Limitation
Bridgepower /
Original
IEC 60601-1: 2005 + CORR. 1:2006 + CORR.
2:2007 + AM1:2012 (or IEC 60601-1: 2012
reprint)
8.5.4 Working Voltage
Measurements
Bridgepower /
Original
IEC 60601-1: 2005 + CORR. 1:2006 + CORR.
2:2007 + AM1:2012 (or IEC 60601-1: 2012
reprint)
8.6.4 a Impedance and Current
Carrying Capability
Bridgepower /
Original
IEC 60601-1: 2005 + CORR. 1:2006 + CORR.
2:2007 + AM1:2012 (or IEC 60601-1: 2012
reprint)
8.7 Leakage Current Tests Bridgepower /
Original
IEC 60601-1: 2005 + CORR. 1:2006 + CORR.
2:2007 + AM1:2012 (or IEC 60601-1: 2012
reprint)
8.7.4.5 Earth Leakage Current Bridgepower /
Original
IEC 60601-1: 2005 + CORR. 1:2006 + CORR.
2:2007 + AM1:2012 (or IEC 60601-1: 2012
reprint)
8.7.4.6 Touch Leakage Current Bridgepower /
Original
IEC 60601-1: 2005 + CORR. 1:2006 + CORR.
2:2007 + AM1:2012 (or IEC 60601-1: 2012
reprint)
8.8.3 Dielectric Voltage
Withstand
Bridgepower /
Original
IEC 60601-1: 2005 + CORR. 1:2006 + CORR.
2:2007 + AM1:2012 (or IEC 60601-1: 2012
reprint)
8.8.4.1 Ball Pressure Bridgepower /
Original
IEC 60601-1: 2005 + CORR. 1:2006 + CORR.
2:2007 + AM1:2012 (or IEC 60601-1: 2012
reprint)
11 Temperature Bridgepower /
Original and
Amendment 1
IEC 60601-1: 2005 + CORR. 1:2006 + CORR.
2:2007 + AM1:2012 (or IEC 60601-1: 2012
reprint)
13 Abnormal Operation
Testing
Bridgepower /
Original

Page B-2 of B-3 Report No.: E302267-D1020-1/A1/C1-CB
IEC 60601-1: 2005 + CORR. 1:2006 + CORR.
2:2007 + AM1:2012 (or IEC 60601-1: 2012
reprint)
15.3.2 Enclosure Force Bridgepower /
Original
IEC 60601-1: 2005 + CORR. 1:2006 + CORR.
2:2007 + AM1:2012 (or IEC 60601-1: 2012
reprint)
15.3.3 Enclosure Impact Bridgepower /
Original
IEC 60601-1: 2005 + CORR. 1:2006 + CORR.
2:2007 + AM1:2012 (or IEC 60601-1: 2012
reprint)
15.3.4 Drop Impact Bridgepower /
Original
IEC 60601-1: 2005 + CORR. 1:2006 + CORR.
2:2007 + AM1:2012 (or IEC 60601-1: 2012
reprint)
15.3.6 Mold Stress Relief Bridgepower /
Original
IEC 60601-1: 2005 + CORR. 1:2006 + CORR.
2:2007 + AM1:2012 (or IEC 60601-1: 2012
reprint)
15.5.1.2 Transformer Short Circuit Bridgepower /
Original
IEC 60601-1: 2005 + CORR. 1:2006 + CORR.
2:2007 + AM1:2012 (or IEC 60601-1: 2012
reprint)
15.5.1.3 Transformer Overload Bridgepower /
Original
NOTE: If testing location is blank then the test was performed at the CB Testing Laboratory as specified
at the beginning of this report.
The following datasheet enclosures are provided in this section of the report. If blank, no separate
enclosures are attached.
Enclosures
Supplement ID Description

Page B-3 of B-3 Report No.: E302267-D1020-1/A1/C1-CB
------------------------------------------------------ END OF APPENDIX B ------------------------------------------------------
------------------------------------------------------ END OF REPORT ------------------------------------------------------

Attachment 7
CBTC-TR and attachments for
rechargeable Li-ion battery pack,
model ELT-3S1PA

1/2
Ref. Certif. No.
DK-70440-M1-UL
IEC SYSTEM FOR MUTUAL RECOGNITION OF TEST CERTIFICATES FOR ELECTRICAL EQUIPMENT (IECEE) CB SCHEME
CB TEST CERTIFICATE
Product Rechargeable Li-ion Battery Pack
Name and address of the applicant
ELENTEC CO LTD
64-3, Dongtangiheung-ro, Hwaseong-si, Gyeonggi-do, 18487,
Republic of Korea
Name and address of the manufacturer ELENTEC CO LTD
64-3, Dongtangiheung-ro, Hwaseong-si, Gyeonggi-do, 18487,
Republic of Korea
Name and address of the factory
Note: When more than one factory, please report on page 2
ELENTEC CO LTD
64-3, Dongtangiheung-ro, Hwaseong-si, Gyeonggi-do, 18487,
Republic of Korea
Additional Information on page 2
Ratings and principal characteristics 11.55 Vdc, 3200 mAh, 36.96 Wh
Trademark (if any)
Customer’s Testing Facility (CTF) Stage used
Model / Type Ref. 3ICP5/43/97, ELT-3S1PA
Additional information (if necessary may also be
reported on page 2)
The report was revised to include technical modifications.
Additional Information on page 2
A sample of the product was tested and found
to be in conformity with IEC 62133:2012
As shown in the Test Report Ref. No. which forms
part of this Certificate BA-4790123409-A-1 issued on 2021-10-19
This CB Test Certificate is issued by the National Certification Body
Date: 2021-10-19
Original Issue Date: 2018-02-05
 UL (US), 333 Pfingsten Rd IL 60062, Northbrook, USA
: UL (Demko), Borupvang 5A DK-2750 Ballerup, DENMARK
 UL (JP), Marunouchi Trust Tower Main Building 6F, 1 -8-3 Marunouchi, Chiyoda-ku, Tokyo 100-0005, JAPAN
 UL (CA), 7 Underwriters Road, Toronto, M1R 3B4 Ontario, CANADA
For full legal entity names see www.ul.com/ncbnames
Signature:
Jan-Erik Storgaard n Erik Storgaard

2/2
Ref. Certif. No.
DK-70440-M1-UL
Summary of Modifications:
1. Revise applicant name/address.; 2. Revise factory name/address.; 3. Delete “The product fulfils the requirements of IEC
62133:2012 and EN 62133:2013”.; 4. Add Control IC.; 5. Add FET.
Additional information (if necessary)
Date: 2021-10-19
Original Issue Date: 2018-02-05
 UL (US), 333 Pfingsten Rd IL 60062, Northbrook, USA
: UL (Demko), Borupvang 5A DK-2750 Ballerup, DENMARK
 UL (JP), Marunouchi Trust Tower Main Building 6F, 1 -8-3 Marunouchi, Chiyoda-ku, Tokyo 100-0005, JAPAN
 UL (CA), 7 Underwriters Road, Toronto, M1R 3B4 Ontario, CANADA
For full legal entity names see www.ul.com/ncbnames
Signature:
Jan-Erik Storgaard

IECEE OD-2020-F1:2017 © IEC 2017 Ed.1.0
TRF Template 2017-05-17
Disclaimer: This document is controlled and has been released electronically.
Only the version on the IECEE Website is the current document version
Test Report issued under the responsibility of:
TEST REPORT
IEC 62133
Secondary Cells and Batteries Containing Alkaline or Other Non-Acid
Electrolytes – Safety Requirements for Portable Sealed Secondary
Cells, and for Batteries Made from Them, for Use in Portable
Applications
Report Number. .............................. : BA-4790123409-A-1
Date of issue ................................... : Original: HCT-BA-1801-CB002 / 2018-02-01
Amendment 1: BA-4790123409-A-1 / 2021-10-19

Total number of pages .................. : 7
Name of Testing Laboratory
preparing the Report ..................... :
Underwriters Laboratories Taiwan Co., Ltd.
260 Da-Yeh Road 112 Peitou Taipei City, Chinese Taipei
Applicant’s name ........................... : ELENTEC CO LTD
Address ........................................... : 64-3, Dongtangiheung-ro, Hwaseong-si, Gyeonggi-do, 18487,
Republic of Korea
Test specification:
Standard ......................................... : IEC 62133:2012
Test procedure ............................... : CB Scheme
Non-standard test method ............ : N/A
Test Report Form No. .................... : IEC62133C
Test Report Form(s) Originator .... : UL (Demko)
Master TRF ..................................... : 2018-07-27
Copyright © 2018 IEC System of Conformity Assessment Schemes for Electrotechnical
Equipment and Components (IECEE System). All rights reserved.
This publication may be reproduced in whole or in part for non-commercial purposes as long as the IECEE is acknowledged as
copyright owner and source of the material. IECEE takes no responsibility for and will not assume liability for damages resulting
from the reader's interpretation of the reproduced material due to its placement and context.
If this Test Report Form is used by non-IECEE members, the IECEE/IEC logo and the reference to the
CB Scheme procedure shall be removed.
This report is not valid as a CB Test Report unless signed by an approved CB Testing Laboratory
and appended to a CB Test Certificate issued by an NCB in accordance with IECEE 02.
General disclaimer:
The test results presented in this report relate only to the object tested.
This report shall not be reproduced, except in full, without the written approval of the Issuing CB Testing
Laboratory. The authenticity of this Test Report and its contents can be verified by contacting the NCB,
responsible for this Test Report.

Page 2 of 7 Report No. BA-4790123409-A-1
TRF No. IEC62133C
Test item description ....................... : Rechargeable Li-ion Battery Pack
Trade Mark ........................................ :
Manufacturer .................................... : Same as applicant
Model/Type reference ...................... : ELT-3S1PA / 3ICP5/43/97
Ratings .............................................. : 11.55 Vdc, 3200 mAh, 36.96 Wh
Responsible Testing Laboratory (as applicable), testing procedure and testing location(s):
CB Testing Laboratory: Underwriters Laboratories Taiwan Co., Ltd.
Testing location/ address ............................. : 260 Da-Yeh Road 112 Peitou Taipei City, Chinese Taipei
Tested by (name, function, signature) ........ : InYoung Shin /
Project Handler
Approved by (name, function, signature) ... :
Richard Jeon /
Project Reviewer
Testing procedure: CTF Stage 1:
Testing location/ address ............................. :
Tested by (name, function, signature) ........ :
Approved by (name, function, signature) ... :
Testing procedure: CTF Stage 2:
Testing location/ address ............................. :
Tested by (name + signature) ...................... :
Witnessed by (name, function, signature) . :
Approved by (name, function, signature) ... :
Testing procedure: CTF Stage 3:
Testing procedure: CTF Stage 4:
Testing location/ address ............................. :
Tested by (name, function, signature) ........ :
Witnessed by (name, function, signature) . :
Approved by (name, function, signature) ... :
Supervised by (name, function, signature) :

Page 3 of 7 Report No. BA-4790123409-A-1
TRF No. IEC62133C
List of Attachments (including a total number of pages in each attachment):
National Differences ( 0 pages)
Enclosures ( 0 pages)
Summary of testing:
Tests performed (name of test and test
clause):
N/A
Testing location:
N/A
Summary of compliance with National Differences (List of countries addressed): N/A

Page 4 of 7 Report No. BA-4790123409-A-1
TRF No. IEC62133C
Copy of marking plate:
The artwork below may be only a draft. The use of certification marks on a product must be
authorized by the respective NCBs that own these marks.
DATE CODE

Page 5 of 7 Report No. BA-4790123409-A-1
TRF No. IEC62133C
Test item particulars...................................................:
Recommend charging method declaired by the
manufacturer ........................................................... : CC / CV
Discharge current (0,2 It A) ................................... : 640 mA
Specified final voltage ............................................ : 8.25 Vdc
Chemistry ............................................................... : nickel systems ....... lithium systems
Recommend of charging limit for lithium system
Upper limit charging voltage per cell .......................: 4.45 Vdc per cell
Maximum charging current .......................................: 2800 mA
Charging temperature upper limit ............................: 45 C
Charging temperature lower limit .............................: 10 C
Polymer cell electrolyte type ................................. : gel polymer ............ solid polymer
Possible test case verdicts:
- test case does not apply to the test object ........... : N/A
- test object does meet the requirement.................. : P (Pass)
- test object does not meet the requirement ........... : F (Fail)
Testing.......................................................................... :
Date of receipt of test item ........................................ : N/A
Date (s) of performance of tests ............................... : N/A
General remarks:
"(See Enclosure #)" refers to additional information appended to the report.
"(See appended table)" refers to a table appended to the report.
Throughout this report a comma / point is used as the decimal separator.
Manufacturer’s Declaration per sub-clause 4.2.5 of IECEE 02:
The application for obtaining a CB Test Certificate
includes more than one factory location and a
declaration from the Manufacturer stating that the
sample(s) submitted for evaluation is (are)
representative of the products from each factory has
been provided ............................................................... :
Yes
Not applicable
When differences exist; they shall be identified in the General product information section.
Name and address of factory (ies) .......................... : ELENTEC CO LTD
64-3, Dongtangiheung-ro, Hwaseong-si,
Gyeonggi-do, 18487, Republic of Korea

Page 6 of 7 Report No. BA-4790123409-A-1
TRF No. IEC62133C
General product information and other remarks:
1. Electronic components mounted on PWB with 3S-1P Rechargeable Li-ion cells.
2. Battery cell
Model: PGF494397H++ is tested according to IEC 62133:2012
3. The designation 3ICP5/43/97 is the marking of IEC 62133 requirement for the battery.
Amendment 1 / BA-4790123409-A-1
This test Report shall be read in conjunction with Original CBTR: HCT-BA-1801-CB002, issued on
2018-02-01 with CBTC: DK-70440-UL, issued on 2018-02-05.
This Report was deemed to amend technically, due to:
- Revise applicant name/address from Elentec Co., Ltd / 64-3, Dongtangihung-ro Dongtan-
myeon, Hwaseong-si, Gyeonggi-do, Korea to ELENTEC CO LTD / 64-3, Dongtangiheung-ro,
Hwaseong-si, Gyeonggi-do, 18487, Republic of Korea.
- Revise factory name/address from Elentec Co., Ltd / 64-3, Dongtangihung-ro Dongtan-
myeon, Hwaseong-si, Gyeonggi-do, Korea to ELENTEC CO LTD / 64-3, Dongtangiheung-ro,
Hwaseong-si, Gyeonggi-do, 18487, Republic of Korea.
- Delete “The product fulfils the requirements of IEC 62133:2012 and EN 62133:2013”.
- Add Control IC, type bq40z50-R1 manufactured by TI. No specification change from
bq40z50-R2.
- Add FET, type AON6590A manufactured by AOS. No specification change from AON6590.
- No tests were deemed necessary by engineering consideration.

Page 7 of 7 Report No. BA-4790123409-A-1
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133C
TABLE: Critical components information P
Object/part no. Manufacturer/
trademark
Type/model Technical data Standard Mark(s) of
conformity 1)
Lithium-Ion
Rechargeable
Battery cell
SAMSUNG SDI
CO., LTD. PGF494397H++ 3.85 Vdc, 3600
mAh
IEC
62133:2012
DEKRA (Ref.
Certif. No.NL-
44284)
PCB P & T CO LTD 2HF V-0, 130 °C UL 796 UL (E213031)
PCB - Alt. Interchangeabl
e Interchangeable V-0, 105 °C UL 796 UL
Control IC (U1)
TEXAS
INSTRUMENT
S
bq40z50-R2 / R1
VCC = 2.2 V ~
26 V
V0 = 26 V,
TOPR = (-40 ~
85) °C
N/A Tested in
equipment
Protection IC (U2) ABLIC Inc.
S-
8244AAAFNCEA
T2z
VCU = (4.450±
0.025) V,
VCD = (0.38±
0.1) V
N/A Tested in
equipment
FET (Q1,Q2)
ALPHA &
OMEGA
SEMICONDUC
TOR
AON6590(A)
VDS = 40 V,
ID (at VGS = 10
V) =100 A
N/A Tested in
equipment
FUSE (F1)
POLYTRONIC
STECHNOLOG
Y CORP.
CLM1612P1212
C
Irated = 12 A,
Vmax = 36 V,
Ibreak = 50 A
IEC 60127-1
IEC 60127-4
TÜ V Rheinland
(Certi no: TA
50359102)
PTC (PTC1,
PTC2, PTC3)
POLYTRONIC
STECHNOLOG
Y CORP.
SMD1210P350S
LR
Ihold : 3.50 A
Itrip : 7.0 A
Vmax : 6.0 V
Imax : 50 A
IEC 60730-1
TÜ V Rheinland
(Certi no: R
50099121)
Thermistor (TH1) LATTRON CO
LTD
LNJT103F-029-
25
(10 ±0.1) KΩ,
Operating temp
= (-50 ~ 90) °C
UL 1434 UL (E306546)
Thermistor (TH2) LATTRON CO
LTD LNSK16F103F
(10 ±0.1) KΩ,
Operating temp
= (-40 ~ 125) °C
UL 1434 UL (E306546)
Enclosure
LOTTE
CHEMICAL
CORPORATIO
N
PCP-2704(+) V-0, 80 °C min
1.5 mm UL 94 UL (E85371)
Supplementary information:
1) Provided evidence ensures the agreed level of compliance. See OD-CB2039.


5HI&HUWLI1R
DK-70440-UL
,(&6<67(0)250878$/5(&2*1,7,212)7(67&(57,),&$7(6)25(/(&75,&$/(48,30(17 ,(&((
&%6&+(0(
CB TEST CERTIFICATE
3URGXFW 5HFKDUJHDEOH/LLRQ%DWWHU\3DFN
1DPHDQGDGGUHVVRIWKHDSSOLFDQW (OHQWHF&R/WG
'RQJWDQJLKXQJUR'RQJWDQP\HRQ+ZDVHRQJVL
*\HRQJJLGR.RUHD
1DPHDQGDGGUHVVRIWKHPDQXIDFWXUHU (OHQWHF&R/WG
'RQJWDQJLKXQJUR'RQJWDQP\HRQ+ZDVHRQJVL
*\HRQJJLGR.RUHD
1DPHDQGDGGUHVVRIWKHIDFWRU\
1RWHWhen more than one factory, please report on page 2
(OHQWHF&R/WG
'RQJWDQJLKXQJUR'RQJWDQP\HRQ+ZDVHRQJVL
*\HRQJJLGR
.RUHD
$GGLWLRQDO,QIRUPDWLRQRQSDJH
5DWLQJVDQGSULQFLSDOFKDUDFWHULVWLFV
7UDGHPDUN LIDQ\
9GFP$K:K


7\SHRI&XVWRPHU V7HVWLQJ)DFLOLW\ &7) 6WDJHXVHG
0RGHO7\SH5HI (/763$,&3
$GGLWLRQDOLQIRUPDWLRQ LIQHFHVVDU\PD\DOVREH
UHSRUWHGRQSDJH
$GGLWLRQDOO\HYDOXDWHGWR(1
$GGLWLRQDO,QIRUPDWLRQRQSDJH
$VDPSOHRIWKHSURGXFWZDVWHVWHGDQGIRXQG
WREHLQFRQIRUPLW\ZLWK ,(& HG
$VVKRZQLQWKH7HVW5HSRUW5HI1RZKLFKIRUPV
SDUWRIWKLV&HUWLILFDWH
+&7%$&%LVVXHGRQ
7KLV&%7HVW&HUWLILFDWHLVLVVXHGE\WKH1DWLRQDO&HUWLILFDWLRQ%RG\
8/ 86 3ILQJVWHQ5G,/1RUWKEURRN86$
8/ 'HPNR %RUXSYDQJ$'.%DOOHUXS'(10$5.
8/ -3 0DUXQRXFKL7UXVW7RZHU0DLQ%XLOGLQJ)0DUXQRXFKL&KL\RGDNX7RN\R-$3$1
8/ &$ 8QGHUZULWHUV5RDG7RURQWR05%2QWDULR&$1$'$
For full legal entity names see www.ul.com/ncbnames
'DWH 

6LJQDWXUH
-DQ(ULN6WRUJDDUG
  
Fo FFFFo Fo FFFFo Fo FFFFo FFFo FFFFFFFFFFF
-DQ(ULN6WRUJDDD DD DD DD DDDDD DDDD DDD DDD DDD DD DDD DD DDDDDDD DDDD DDDD DDDD DD DDDD DDDDDDUG UUUUUUUUUUUUUUUUUU 

Test Report issued under the responsibility of:
TEST REPORT
IEC 62133
Secondary cells and batteries containing alkaline or other non-acid
electrolytes – Safety requirements for portable sealed secondary cells,
and for batteries made from them, for use in portable applications
Report Number. .............................. : HCT-BA-1801-CB002
Date of issue ................................... : 2018-02-01
Total number of pages .................... 26 pages
Applicant’s name............................ : Elentec Co., Ltd
Address ........................................... : 64-3, Dongtangihung-ro Dongtan-myeon, Hwaseong-si,
Gyeonggi-do, Korea
Test specification:
Standard .......................................... : IEC 62133: 2012 (Second Edition)
Test procedure ............................... : CB Scheme
Non-standard test method............. : N/A
Test Report Form No...................... : IEC62133B
Test Report Form(s) Originator .... : UL(Demko)
Master TRF ...................................... : Dated 2013-03
Copyright © 2013 Worldwide System for Conformity Testing and Certification of Electrotechnical
Equipment and Components (IECEE), Geneva, Switzerland. All rights reserved.
This publication may be reproduced in whole or in part for non-commercial purposes as long as the IECEE is acknowledged as
copyright owner and source of the material. IECEE takes no responsibility for and will not assume liability for damages resulting
from the reader's interpretation of the reproduced material due to its placement and context.
If this Test Report Form is used by non-IECEE members, the IECEE/IEC logo and the reference to the
CB Scheme procedure shall be removed.
This report is not valid as a CB Test Report unless signed by an approved CB Testing Laboratory
and appended to a CB Test Certificate issued by an NCB in accordance with IECEE 02.
Test item description ..................... : Rechargeable Li-ion Battery Pack
Trade Mark ...................................... :
Manufacturer ................................... : Same as applicant
Model/Type reference .................... : ELT-3S1PA / 3ICP5/43/97
Ratings ............................................ : 11.55 Vdc, 3200 mAh, 36.96 Wh

Page 3 of 26 Report No. HCT-BA-1801-CB002
TRF No. IEC62133B
List of Attachments (including a total number of pages in each attachment):
Enclosures : 20 pages
Summary of testing:
Tests performed (name of test and test
clause):
8.2.2 – Moulded case stress
8.3.2 – External short circuit
8.3.3 – Free fall
8.3.6 – Overcharge
Testing location:
HCT Co., Ltd.
74, Seoicheon-ro 578 beon-gil, Majang-myeon,
Icheon-si, Gyeonggi-do, Korea
Summary of compliance with National Differences
List of countries addressed: N/A
The product fulfils the requirements of IEC 62133:2012 and EN 62133:2013

Page 4 of 26 Report No. HCT-BA-1801-CB002
TRF No. IEC62133B
Copy of marking plate
The artwork below may be only a draft. The use of certification marks on a product must be
authorized by the respective NCBs that own these marks.
DATE CODE

Page 5 of 26 Report No. HCT-BA-1801-CB002
TRF No. IEC62133B
Test item particulars...................................................:
Classification of installation and use.......................: N/A
Supply connection......................................................: N/A
Recommend charging method declaired by the
manufacturer ........................................................... : CC / CV
Discharge current (0,2 I t A) ................................... : 640 mA
Specified final voltage ............................................ : 8.25 Vdc
Chemistry ............................................................... : nickel systems ....... lithium systems
Recommend of charging limit for lithium system
Upper limit charging voltage per cell .......................: 4.45 Vdc
Maximum charging current .......................................: 2800 mA
Charging temperature upper limit ............................: 45 C
Charging temperature lower limit.............................: 10 C
Polymer cell electrolyte type ................................. : gel polymer ............ solid polymer
Possible test case verdicts:
- test case does not apply to the test object ........... : N/A
- test object does meet the requirement.................. : P (Pass)
- test object does not meet the requirement ........... : F (Fail)
Testing.......................................................................... :
Date of receipt of test item ........................................ : 2018-01-08
Date (s) of performance of tests ............................... : 2018-01-08 to 2018-01-25
General remarks:
The test results presented in this report relate only to the object tested.
This report shall not be reproduced, except in full, without the written approval of the Issuing testing
laboratory.
"(See Enclosure #)" refers to additional information appended to the report.
"(See appended table)" refers to a table appended to the report.
Throughout this report a comma / point is used as the decimal separator.
Manufacturer’s Declaration per sub-clause 4.2.5 of IECEE 02:
The application for obtaining a CB Test Certificate
includes more than one factory location and a
declaration from the Manufacturer stating that the
sample(s) submitted for evaluation is (are)
representative of the products from each factory has
been provided ............................................................... :
Yes
Not applicable
When differences exist; they shall be identified in the General product information section.

Page 6 of 26 Report No. HCT-BA-1801-CB002
TRF No. IEC62133B
Name and address of factory (ies) .......................... : Elentec Co., Ltd
64-3, Dongtangihung-ro Dongtan-myeon,
Hwaseong-si, Gyeonggi-do, Korea
General product information:
1. Electronic components mounted on PWB with a 3S-1P Rechargeable Li-ion cell.
2. Battery cell
Model: PGF494397H++ is tested according to IEC 62133:2012
3. The designation 3ICP5/43/97 is the marking of IEC 62133 requirement for the battery.

Page 7 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
4 Parameter measurement tolerances P
Parameter measurement tolerances P
5 General safety considerations P
5.1 General P
5.2 Insulation and wiring P
The insulation resistance between the positive
terminal and externally exposed metal surfaces of

the battery (excluding electrical contact surfaces) is
not less than 5 MΩ
N/A
Insulation resistance (MΩ) ...................................... : —
Internal wiring and insulation are sufficient to
withstand maximum anticipated current, voltage and
temperature requirements
P
Orientation of wiring maintains adequate creepage
and clearance distances between conductors
P
Mechanical integrity of internal connections
accommodates reasonably foreseeable misuse
P
5.3 Venting P
Battery cases and cells incorporate a pressure relief
mechanism or are constructed so that they relieve
excessive internal pressure at a value and rate that
will preclude rupture, explosion and self-ignition
P
Encapsulation used to support cells within an outer
casing does not cause the battery to overheat during
normal operation nor inhibit pressure relief
N/A
5.4 Temperature/voltage/current management P
Batteries are designed such that abnormal
temperature rise conditions are prevented
P
Batteries are designed to be within temperature,
voltage and current limits specified by the cell
manufacturer
P
Batteries are provided with specifications and
charging instructions for equipment manufacturers
so that associated chargers are designed to
maintain charging within the temperature, voltage
and current limits specified
P
5.5 Terminal contacts P
Terminals have a clear polarity marking on the
external surface of the battery
P

Page 8 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
The size and shape of the terminal contacts ensure
that they can carry the maximum anticipated current
P
External terminal contact surfaces are formed from
conductive materials with good mechanical strength
and corrosion resistance
P
Terminal contacts are arranged to minimize the risk
of short circuits
P
5.6 Assembly of cells into batteries P
5.6.1 If there is more than one battery housed in a single
battery case, cells used in the assembly of each
battery have closely matched capacities, be of the
same design, be of the same chemistry and be from
the same manufacturer
3S-1P N/A
Each battery has an independent control and
protection
P
Manufacturers of cells make recommendations
about current, voltage and temperature limits so that
the battery manufacturer/designer may ensure
proper design and assembly
N/A
Batteries that are designed for the selective
discharge of a portion of their series connected cells
incorporate separate circuitry to prevent the cell
reversal caused by uneven discharges
N/A
Protective circuit components are added as
appropriate and consideration given to the end-
device application
P
When testing a battery, the manufacturer of the
battery provides a test report confirming the
compliance according to this standard
N/A
5.6.2 Design recommendation for lithium systems only P
For the battery consisting of a single cell or a single
cellblock:
- Charging voltage of the cell does not exceed the
upper limit of the charging voltage specified in
Clause 8.1.2, Table 4; or
N/A
- Charging voltage of the cell does not exceed the
different upper limit of the charging voltage
determined through Clause 8.1.2, NOTE 1.
N/A
For the battery consisting of series-connected plural
single cells or series-connected plural cellblocks:
- The voltages of any one of the single cells or single
cellblocks does not exceed the upper limit of the
charging voltage, specified in Clause 8.1.2, Table 4,
by monitoring the voltage of every single cell or the
single cellblocks; or
N/A

Page 9 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
- The voltages of any one of the single cells or single
cellblocks does not exceed the different upper limit
of the charging voltage, determined through Clause
8.1.2, NOTE 1, by monitoring the voltage of every
single cell or the single cellblocks
P
For the battery consisting of series-connected plural
single cells or series-connected plural cellblocks:
- Charging is stopped when the upper limit of the
charging voltage, specified in Clause 8.1.2, Table 4,
is exceeded for any one of the single cells or single
cellblocks by measuring the voltage of every single
cell or the single cellblocks; or
N/A
- Charging is stopped when the upper limit of the
different charging voltage, determined through
Clause 8.1.2, NOTE 1, is exceeded for any one of
the single cells or single cellblocks by measuring the
voltage of every single cell or the single cellblocks
P
5.7 Quality plan P
The manufacturer prepares and implements a
quality plan that defines procedures for the
inspection of materials, components, cells and
batteries and which covers the whole process of
producing each type of cell or battery
Refer to the ISO 9001 P
6 Type test conditions P
Tests were made with the number of cells or
batteries specified in Table 1 for nickel-cadmium
and nickel-metal hydride systems and Table 2 for
lithium systems, using cells or batteries that are not
more than six months old
Lithium System P
Unless noted otherwise in the test methods, testing
was conducted in an ambient of 20C  5C.
P
7 Specific requirements and tests (nickel systems) N/A
7.1 Charging procedure for test purposes N/A
7.2 Intended use N/A
7.2.1 Continuous low-rate charging (cells) N/A
Results: No fire. No explosion (See Table 7.2.1) N/A
7.2.2 Vibration N/A
Results: No fire. No explosion. No leakage (See Table 7.2.2) N/A
7.2.3 Moulded case stress at high ambient temperature N/A
Oven temperature (°C) ............................................... : —

Page 10 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
Results: No physical distortion of the battery casing
resulting in exposure if internal components
N/A
7.2.4 Temperature cycling N/A
Results: No fire. No explosion. No leakage. N/A
7.3 Reasonably foreseeable misuse N/A
7.3.1 Incorrect installation cell N/A
The test was carried out using:
- Four fully charged cells of the same brand, type,
size and age connected in series, with one of them
reversed; or
N/A
- A stabilized dc power supply. N/A
Results: No fire. No explosion.................................. : (See Table 7.3.1) N/A
7.3.2 External short circuit N/A
The cells or batteries were tested until one of the
following occurred:
- 24 hours elapsed; or
N/A
- The case temperature declined by 20% of the
maximum temperature rise
N/A
Results: No fire. No explosion.................................. : (See Table 7.3.2) N/A
7.3.3 Free fall N/A
Results: No fire. No explosion. N/A
7.3.4 Mechanical shock (crash hazard) N/A
Results: No fire. No explosion. No leakage. N/A
7.3.5 Thermal abuse N/A
Oven temperature (°C) ............................................... : —
Results: No fire. No explosion. N/A
7.3.6 Crushing of cells N/A
The crushing force was released upon:
- The maximum force of 13 kN  1 kN has been
applied; or
N/A
- An abrupt voltage drop of one-third of the original
voltage has been obtained
N/A
The cell is prismatic type and a second set of
samples was tested, rotated 90° around longitudinal
axis compared to the first set
N/A
Results: No fire. No explosion.................................. : (See Table 7.3.6) N/A
7.3.7 Low pressure N/A
Chamber pressure (kPa) ............................................ : —

Page 11 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
Results: No fire. No explosion. No leakage. N/A
7.3.8 Overcharge N/A
Results: No fire. No explosion.................................. : (See Table 7.3.8) N/A
7.3.9 Forced discharge N/A
Results: No fire. No explosion.................................. : (See Table 7.3.9) N/A
8 Specific requirements and tests (lithium systems) P
8.1 Charging procedures for test purposes P
8.1.1 First procedure:
This charging procedure applied to tests other than
those specified in 8.1.2
P
8.1.2 Second procedure:
This charging procedure applied to the tests of
8.3.1, 8.3.2, 8.3.4, 8.3.5, and 8.3.9
P
If a cell’s specified upper and/or lower charging
temperature exceeds values for the upper and/or
lower limit test temperatures of Table 4, the cells
were charged at the specified values plus 5 °C for
the upper limit and minus 5 °C for the lower limit
Charging temperature upper
limit: 45 °C
Charging temperature lower
limit: 10 °C
N/A
A valid rationale was provided to ensure the safety
of the cell (see Figure A.1) ....................................... :
N/A
For a different upper limit charging voltage (i.e.
other than for lithium cobalt oxide systems at 4,25
V), the applied upper limit charging voltage and
upper limit charging temperatures were adjusted
accordingly
Upper limit charging voltage:
4.45 Vdc (Cell)
P
A valid rationale was provided to ensure the safety
of the cell (see Figure A.1) ....................................... :
P
8.2 Intended use P
8.2.1 Continuous charging at constant voltage (cells) N/A
Results: No fire. No explosion.................................. : (See Table 8.2.1) N/A
8.2.2 Moulded case stress at high ambient temperature
(battery)
P
Oven temperature (°C) ............................................... : (70±2) °C —
Results: No physical distortion of the battery casing
resulting in exposure if internal components
P
8.3 Reasonably foreseeable misuse P
8.3.1 External short circuit (cell) N/A
The cells were tested until one of the following
occurred:
- 24 hours elapsed; or
N/A

Page 12 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
- The case temperature declined by 20% of the
maximum temperature rise
N/A
Results: No fire. No explosion.................................. : (See Table 8.3.1) N/A
8.3.2 External short circuit (battery) P
The cells were tested until one of the following
occurred:
- 24 hours elapsed; or
N/A
- The case temperature declined by 20% of the
maximum temperature rise
P
In case of rapid decline in short circuit current, the
battery pack remained on test for an additional one
hour after the current reached a low end steady
state condition
P
Results: No fire. No explosion.................................. : (See Table 8.3.2) P
8.3.3 Free fall P
Results: No fire. No explosion. P
8.3.4 Thermal abuse (cells) N/A
The cells were held at 130C  2C for:
- 10 minutes; or
N/A
- 30 minutes for large cells (gross mass of more
than 500 g as defined in IEC 62281)
N/A
Oven temperature (°C) ............................................... : —
Gross mass of cell (g) ................................................ : —
Results: No fire. No explosion. N/A
8.3.5 Crush (cells) N/A
The crushing force was released upon:
- The maximum force of 13 kN  1 kN has been
applied; or
N/A
- An abrupt voltage drop of one-third of the original
voltage has been obtained; or
N/A
- 10% of deformation has occurred compared to the
initial dimension
N/A
Results: No fire. No explosion.................................. : (See Table 8.3.5) N/A
8.3.6 Over-charging of battery P
Test was continued until the temperature of the
outer casing:
- Reached steady state conditions (less than 10°C
change in 30-minute period); or
N/A
- Returned to ambient P
Results: No fire. No explosion.................................. : (See Table 8.3.6) P

Page 13 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
8.3.7 Forced discharge (cells) N/A
Results: No fire. No explosion.................................. : (See Table 8.3.7) N/A
8.3.8 Transport tests P
Manufacturer’s documentation provided to show
compliance with UN Recommendations on
Transport of Dangerous Goods
See the enclosure Test report
for transport.
P
8.3.9 Design evaluation – Forced internal short circuit
(cells)
N/A
The cells complied with national requirement for ...... : —
The pressing was stopped upon:
- A voltage drop of 50 mV has been detected; or
N/A
- The pressing force of 800 N (cylindrical cells) or
400 N (prismatic cells) has been reached
N/A
Results: No fire ......................................................... : (See Table 8.3.9) N/A
9 Information for safety P
The manufacturer of secondary cells ensures that
information is provided about current, voltage and
temperature limits of their products.
N/A
The manufacturer of batteries ensures that
equipment manufacturers and, in the case of direct
sales, end-users are provided with information to
minimize and mitigate hazards.
P
Systems analyses performed by device
manufacturers to ensure that a particular battery
design prevents hazards from occurring during use
of a product
N/A
As appropriate, information relating to hazard
avoidance resulting from a system analysis is
provided to the end user .......................................... :
N/A
10 Marking P
10.1 Cell marking N/A
Cells marked as specified in the applicable cell
standards: IEC 61951-1, IEC 61951-2 or IEC 61960.
N/A
10.2 Battery marking P
Batteries marked in accordance with the
requirements for the cells from which they are
assembled.
3ICP5/43/97 P
Batteries marked with an appropriate caution
statement.
Refer to the user manual P
10.3 Other information P

Page 14 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
Storage and disposal instructions marked on or
supplied with the battery.
P
Recommended charging instructions marked on or
supplied with the battery.
P
11 Packaging P
The materials and packaging design are chosen so
as to prevent the development of unintentional
electrical conduction, corrosion of the terminals and
ingress of environmental contaminants.
See the enclosure package
instructions
P
Annex A Charging range of secondary lithium ion cells for safe use P
A.1 General P
A.2 Safety of lithium-ion secondary battery P
A.3 Consideration on charging voltage P
A.3.1 General P
A.3.2 Upper limit charging voltage N/A
A.3.2.1 General P
A.3.2.2 Explanation of safety viewpoint P
A.3.2.3 Safety requirements, when different upper limit
charging voltage is applied
4.45 Vdc P
A.4 Consideration of temperature and charging current P
A.4.1 General P
A.4.2 Recommended temperature range (10 to 45) °C P
A.4.2.1 General P
A.4.2.2 Safety consideration when a different recommended
temperature range is applied
P
A.4.3 High temperature range P
A.4.3.1 General P
A.4.3.2 Explanation of safety viewpoint P
A.4.3.3 Safety considerations when specifying charging
conditions in high temperature range high temperature: 45 °C P
A.4.3.4 Safety consideration when specifying new upper
limit in high temperature range
N/A
A.4.4 Low temperature range P
A.4.4.1 General P
A.4.4.2 Explanation of safety viewpoint P

Page 15 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
A.4.4.3 Safety considerations, when specifying charging
conditions in low temperature range lower temperature: 10 °C P
A.4.4.4 Safety considerations when specifying a new lower
limit in the low temperature range
N/A
A.4.5 Scope of the application of charging current N/A
A.5 Sample preparation N/A
A.5.1 General N/A
A.5.2 Insertion procedure for nickel particle to generate
internal short
N/A
The insertion procedure carried out at 20°C±5°C
and under -25 °C of dew point
N/A
A.5.3 Disassembly of charged cell N/A
A.5.4 Shape of nickel particle N/A
A.5.5 Insertion of nickel particle to cylindrical cell N/A
A.5.5.1 Insertion of nickel particle to winding core N/A
A.5.5.2 Mark the position of nickel particle on the both end
of winding core of the separator
N/A
A.5.6 Insertion of nickel particle to prismatic cell N/A

Page 16 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
TABLE: Critical components information P
Object/part no. Manufacturer/
trademark
Type/model Technical data Standard Mark(s) of
conformity 1)
Lithium-Ion
Rechargeable
Battery cell
SAMSUNG SDI
CO., LTD.
PGF494397H++ 3.85 Vdc,
3600 mAh
IEC
62133(2 nd
)
DEKRA
(Ref. Certif.
No.NL-44284)
PCB P & T CO LTD 2HF V-0, 130 °C UL 796 UL
Alt. Interchangeable Interchangeable V-0, 105 °C UL 796 UL
Control IC
(U1)
TEXAS
INSTRUMENTS
bq40z50-R2 VCC = 2.2 V ~ 26 V
V0 = 26 V,
TOPR =
(-40 ~ 85) °C
N/A N/A
Protection IC
(U2)
ABLIC Inc. S-8244AAAFN-
CEAT2z
VCU =
(4.450±0.025) V,
VCD =
(0.38±0.1) V
N/A N/A
FET
(Q1,Q2)
ALPHA &
OMEGA
SEMICONDUCT
OR
AON6590 VDS = 40 V,
ID (at VGS = 10 V) =
100 A
N/A N/A
FUSE
(F1)
POLYTRONICS
TECHNOLOGY
CORP.
CLM1612P1212
C Irated = 12 A,
Vmax = 36 V,
Ibreak = 50 A
IEC 60127-1
IEC 60127-4
TÜV Rheinland
PTC
(PTC1, PTC2,
PTC3)
POLYTRONICS
TECHNOLOGY
CORP.
SMD1210P350S
LR
Ihold : 3.50 A
Itrip : 7.0 A
Vmax : 6.0 V
Imax : 50 A
IEC 60730-
1
TÜV Rheinland
Thermistor
(TH1) LATTRON CO
LTD
LNJT103F-029-
25 (10 ±0.1) KΩ,
Operating temp =
(-50 ~ 90) °C
UL 1434 UL
Thermistor
(TH2)
LATTRON CO
LTD
LNSK16F103F (10 ±0.1) KΩ,
Operating temp =
(-40 ~ 125) °C
UL 1434 UL
Enclosure LOTTE
CHEMICAL
CORPORATION
PCP-2704(+) V-0, 80 °C
min 1.5 mm
UL 94 UL
Supplementary information:
1) Provided evidence ensures the agreed level of compliance. See OD-CB2039.

Page 17 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
7.2.1 TABLE: Continuous low rate charge (cells) N/A
Model Recommended
charging
method, (CC,
CV, or CC/CV)
Recommended
charging
voltage Vc,
(Vdc)
Recommended
charging
current Irec, (A)
OCV at start
of test, (Vdc)
Results
Supplementary information:
- No fire or explosion
- No leakage
- Leakage

- Fire
- Explosion
- Bulge
- Others (please explain)
7.2.2 TABLE: Vibration N/A
Model OCV at start of test, (Vdc) Results
Supplementary information:
- No fire or explosion
- No leakage
- Leakage
- Fire
- Explosion
- Bulge
- Others (please explain)

Page 18 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
7.3.1 TABLE: Incorrect installation (cells) N/A
Model OCV of reversed cell, (Vdc) Results
Supplementary information:
- No fire or explosion
- No leakage
- Leakage
- Fire
- Explosion
- Bulge
- Others (please explain)
7.3.2 TABLE: External short circuit N/A
Model Ambient (at
20C  5ºC or
55°C  5C)
OCV at start of
test, (Vdc)
Resistance of
circuit, ()
Maximum case
temperature
rise T, (C)
Results
Supplementary information:
- No fire or explosion
- No leakage
- Leakage
- Fire
- Explosion
- Bulge
- Others (please explain)

Page 19 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
7.3.6 TABLE: Crush N/A
Model OCV at start of test,
(Vdc)
OCV at removal of
crushing force, (Vdc)
Results
Supplementary information:
- No fire or explosion
- No leakage
- Leakage
- Fire
- Explosion
- Bulge
- Others (please explain)
7.3.8 TABLE: Overcharge N/A
Model OCV prior to
charging, (Vdc)
Maximum charge
current, (A)
Time for
charging, (hours)
Results
Supplementary information:
- No fire or explosion
- No leakage
- Leakage
- Fire
- Explosion
- Bulge
- Others (please explain)

Page 20 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
8.2.1 TABLE: Continuous charging at constant voltage (cells) N/A
Model Recommended
charging voltage
Vc, (Vdc)
Recommended
charging current
Irec, (A)
OCV at start of
test, (Vdc)
Results
Supplementary information:
- No fire or explosion
- No leakage
- Leakage
- Fire
- Explosion
- Bulge
- Others (please explain)

Page 21 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
8.3.1 TABLE: External short circuit (cell) N/A
Model Ambient, (C) OCV at start of
test, (Vdc)
Resistance of
circuit, ()
Maximum case
temperature
rise T, (C)
Results
Samples charged at charging temperature upper limit C
Samples charged at charging temperature lower limit C
Supplementary information:
- No fire or explosion
- No leakage
- Leakage
- Fire
- Explosion
- Bulge
- Others (please explain)

Page 22 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
8.3.2 TABLE: External short circuit (battery) P
Model Ambient, (C) OCV at start of
test, (Vdc)
Resistance of
circuit, ()
Maximum case
temperature
rise T, (C)
Results
Samples charged at charging temperature upper limit 45 C
ELT-3S1PA
(ESC-1)
56.30 12.377 0.096 0 No fire or
explosion
ELT-3S1PA
(ESC-2)
56.30 12.378 0.097 0.10 No fire or
explosion
ELT-3S1PA
(ESC-3)
56.30 12.374 0.096 0 No fire or
explosion
ELT-3S1PA
(ESC-4)
56.30 12.381 0.097 0.10 No fire or
explosion
ELT-3S1PA
(ESC-5)
56.30 12.383 0.095 0 No fire or
explosion
Samples charged at charging temperature lower limit 10 C
ELT-3S1PA
(ESC-6)
55.60 12.179 0.081 0 No fire or
explosion
ELT-3S1PA
(ESC-7)
55.60 12.174 0.085 0.35 No fire or
explosion
ELT-3S1PA
(ESC-8)
55.60 12.182 0.084 0.35 No fire or
explosion
ELT-3S1PA
(ESC-9)
55.60 12.191 0.085 0.20 No fire or
explosion
ELT-3S1PA
(ESC-10)
55.60 12.194 0.082 0.20 No fire or
explosion
Supplementary information:
- No fire or explosion
- No leakage
- Leakage
- Fire
- Explosion
- Bulge
- Others (please explain)

Page 23 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
8.3.5 TABLE: Crush N/A
Model OCV at start of
test, (Vdc)
OCV at
removal of
crushing force,
(Vdc)
Width/
diameter of
cell before
crush, (mm)
Required
deformation
for crush,
(mm)
Results
Samples charged at charging temperature upper limit C
Samples charged at charging temperature lower limit C
Supplementary information:
- No fire or explosion
- No leakage
- Leakage
- Fire
- Explosion
- Bulge
- Others (please explain)

Page 24 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
8.3.6 TABLE: Over-charging of battery P
Constant charging current (A)...................................: 6.40 
Supply voltage (Vdc) ...................................................: 15.0 
Model OCV before
charging, (Vdc)
Resistance of
circuit, ()
Maximum outer
casing temperature,
(C)
Results
ELT-3S1PA
(OC-1)
9.630 N/A 22.60 No fire or
explosion
ELT-3S1PA
(OC-2)
9.929 N/A 21.60 No fire or
explosion
ELT-3S1PA
(OC-3)
9.917 N/A 21.50 No fire or
explosion
ELT-3S1PA
(OC-4)
9.898 N/A 21.80 No fire or
explosion
ELT-3S1PA
(OC-5)
9.976 N/A 21.80 No fire or
explosion
Supplementary information:
- No fire or explosion
- No leakage
- Leakage
- Fire
- Explosion
- Bulge
- Others (please explain)

Page 25 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
8.3.7 TABLE: Forced discharge (cells) N/A
Model OCV before
application of
reverse charge,
(Vdc)
Measured
Reverse charge It,
(A)
Time for reversed
charge, (minutes)
Results
Supplementary information:
- No fire or explosion
- No leakage
- Leakage
- Fire
- Explosion
- Bulge
- Others (please explain)

Page 26 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
8.3.9 TABLE: Forced internal short circuit (cells) N/A
Model Chamber
ambient, (C)
OCV at start of
test, (Vdc)
Particle
location 1)
Maximum
applied
pressure, (N)
Results
Supplementary information:
1) Identify one of the following:
1: Nickel particle inserted between positive and negative (active material) coated area.
2: Nickel particle inserted between positive aluminium foil and negative active material coated area.
- No fire or explosion
- No leakage
- Leakage
- Fire
- Explosion
- Bulge
- Others (please explain)

Page 1 of 20 Report No.: HCT-BA-1801-CB002
Enclosures
Type Description
Diagrams Circuit diagram of PCM
Instructions Recommendations to equipment manufacturers and
battery assemblers and the end-users
Miscellaneous Package instructions
Miscellaneous Specifications of battery
Miscellaneous Quality management system certificate
Photographs Overall view, parts and PCM side
Test report for transport UN manual of testes and criteria, Section 38.3

Page 2 of 20 Report No.: HCT-BA-1801-CB002
Circuit diagram of PCM

Page 3 of 20 Report No.: HCT-BA-1801-CB002
Recommendations to equipment manufacturers and battery assemblers and the end-users

Page 4 of 20 Report No.: HCT-BA-1801-CB002
Package instructions

Page 5 of 20 Report No.: HCT-BA-1801-CB002
Specifications of battery

Page 6 of 20 Report No.: HCT-BA-1801-CB002
Quality management system Certificate

Page 7 of 20 Report No.: HCT-BA-1801-CB002
Photographs

Page 8 of 20 Report No.: HCT-BA-1801-CB002
Photographs

Page 9 of 20 Report No.: HCT-BA-1801-CB002
Photographs

Page 10 of 20 Report No.: HCT-BA-1801-CB002
UN manual of tests and criteria, Section 38.3

Page 11 of 20 Report No.: HCT-BA-1801-CB002
UN manual of tests and criteria, Section 38.3

Page 12 of 20 Report No.: HCT-BA-1801-CB002
UN manual of tests and criteria, Section 38.3

Page 13 of 20 Report No.: HCT-BA-1801-CB002
UN manual of tests and criteria, Section 38.3

Page 14 of 20 Report No.: HCT-BA-1801-CB002
UN manual of tests and criteria, Section 38.3

Page 15 of 20 Report No.: HCT-BA-1801-CB002
UN manual of tests and criteria, Section 38.3

Page 16 of 20 Report No.: HCT-BA-1801-CB002
UN manual of tests and criteria, Section 38.3

Page 17 of 20 Report No.: HCT-BA-1801-CB002
UN manual of tests and criteria, Section 38.3

Page 18 of 20 Report No.: HCT-BA-1801-CB002
UN manual of tests and criteria, Section 38.3

Page 19 of 20 Report No.: HCT-BA-1801-CB002
UN manual of tests and criteria, Section 38.3

Page 20 of 20 Report No.: HCT-BA-1801-CB002
UN manual of tests and criteria, Section 38.3

Attachment 8
Block diagram and
circuit diagram

Attachment 8
Block diagram and circuit diagram
Page 1 of 3
Report No. REP028549
< Block diagram >

Attachment 8
Block diagram and circuit diagram
Page 2 of 3
Report No. REP028549
< Circuit diagram related input source on the detector (1) >

Attachment 8
Block diagram and circuit diagram
Page 3 of 3
Report No. REP028549
< Circuit diagram related input source on the detector (2) >
