queueId: ingest-1781569954412-11cg
sourcePath: raw/sources/RA/00_기타 작업 서류/240718 - DK 제품별 자료 정리/DK_제품별 자료 정리(pdf)/2. HAD1417MCW/6. IEC Test Report (EMC, Safety)/Rev.01_PRJ0042251 REP032757 CBTR IEC60601-1 H&abyz ADD (Original)_CSV.pdf
combinedPath: raw/sources/_preprocessed/RA/_combined/e1958b64b5a8/Rev.01_PRJ0042251 REP032757 CBTR IEC60601-1 H&abyz ADD (Original)_CSV__e1958b64b5a8_combined.txt
canonicalGroupId: 65d4a1095502
productSignal: HAD/A/F 1417-1717
authoritySignal: general
pilotRank: 1255

SOURCE_TEXT
Test Report issued under the responsibility of
www.nemko.com
This Test Report, when bearing the Nemko name and logo is only valid when issued by a Nemko laboratory, or
by a laboratory having special agreement with Nemko.
TEST REPORT
IEC 60601-1
Medical Electrical Equipment
Part 1: General requirements for basic safety and essential
performance
Report Number. .............................. : REP032757
Date of issue ................................... : 2024-05-02
Total number of pages .................. : 189
Name of Testing Laboratory
preparing the Report ..................... : Nemko Korea Co., Ltd.
Applicant’s name ........................... : H&abyz Co., Ltd.
Address ........................................... : 41-16, Cheoinseong-ro, Namsa-eup, Cheoin-gu,
Yongin-si, Gyeonggi-do 17118, Korea, Republic of
Test specification:
Standard.......................................... : IEC 60601-1:2005, IEC 60601-1:2005/AMD1:2012, IEC 60601-
1:2005/AMD2:2020
Test procedure ............................... : CB Scheme
Non-standard test method ............ : N/A
TRF template used ......................... : IECEE OD-2020-F1:2020, Ed.1.3
Test Report Form No. .................... : IEC60601_1U
Test Report Form(s) Originator .... : UL(US)
Master TRF...................................... : 2023-08-24
Copyright © 2023 IEC System of Conformity Assessment Schemes for Electrotechnical
Equipment and Components (IECEE System). All rights reserved.
This publication may be reproduced in whole or in part for non-commercial purposes as long as the IECEE is acknowledged as
copyright owner and source of the material. IECEE takes no responsibility for and will not assume liability for damages resulting
from the reader's interpretation of the reproduced material due to its placement and context.
If this Test Report Form is used by non-IECEE members, the IECEE/IEC logo and the reference to the
CB Scheme procedure shall be removed.
This report is not valid as a CB Test Report unless signed by an approved IECEE Testing
Laboratory and appended to a CB Test Certificate issued by an NCB in accordance with IECEE 02.
General disclaimer:
The test results presented in this report relate only to the object tested.
This report shall not be reproduced, except in full, without the written approval of the Issuing NCB. The
authenticity of this Test Report and its contents can be verified by contacting the NCB, responsible for this
Test Report.

Page 2 of 189 Report No. REP032757
TRF No. IEC60601_1U
Test item description ....................... : Digital Flat Panel X-ray Detector
Trade Mark(s) .................................... :
Manufacturer .................................... : Same as applicant
Model/Type reference ...................... : ADD
Ratings .............................................. : Detector: 3 A, 16 V or 6 A, 15 V or internally powered
Power supply box:
- 1.0 A, 100-240 V~, 50/60 Hz, Cl. I (for model DEPS9601) or
- 1.0 A, 100-240 V~, 50/60 Hz, Cl. I or 3 A, 24 V
(for model DEPS9601A)
AC/DC adapter: 1.3 A (1.3-0.5 A), 100-240 V~, 50-60 Hz, Cl. I
Classification: See summary of testing in test report for details.
Responsible Testing Laboratory (as applicable), testing procedure and testing location(s):
CB Testing Laboratory: Nemko Korea Co., Ltd.
Testing location/ address ............................. : 165-51 Yurim-ro, Cheoin-gu, Yongin-si, Gyeonggi-do,
17042, Korea, Republic of
Tested by (name, function, signature) ........ : Sang Choon, Kim
Project Handler
Approved by (name, function, signature) ... : Hyun Woo, Park
Verificator
Testing procedure: CTF Stage 1:
Testing location/ address ............................. :
Tested by (name, function, signature) ........ :
Approved by (name, function, signature) ... :
Testing procedure: CTF Stage 2:
Testing location/ address ............................. :
Tested by (name, function, signature) ........ :
Witnessed by (name, function, signature).. :
Approved by (name, function, signature) ... :
Testing procedure: CTF Stage 3:
Testing procedure: CTF Stage 4:
Testing location/ address ............................. :
Tested by (name, function, signature) ........ :
Witnessed by (name, function, signature).. :
Approved by (name, function, signature) ... :
Supervised by (name, function, signature) :

Page 3 of 189 Report No. REP032757
TRF No. IEC60601_1U
List of Attachments (including a total number of pages in each attachment):
Attachment 1: Pictures of equipment, 18 pages (including cover page)
Attachment 2: National Differences, 34 pages (including cover page)
Attachment 3: IEC 60601-1-6 test report (report No. REP032757_1) and attachment, 19 pages (including
cover page)
Attachment 4: User manual, 99 pages (including cover page)
Attachment 5: Block diagram and circuit diagram, 3 pages (including cover page)

Page 4 of 189 Report No. REP032757
TRF No. IEC60601_1U
Summary of testing:
Tests performed (name of test and test
clause):
All applicable tests as described in the compliance
checklist
Testing location:
Nemko Korea Co., Ltd.
165-51 Yurim-ro, Cheoin-gu, Yongin-si,
Gyeonggi-do, 17042, Korea, Republic of
Clause Remarks Information/Comments
1.3 Collateral standards The equipment has been evaluated also according to
collateral standard IEC 60601-1-6:2010 + AMD1:2013 +
AMD2:2020, see attachment 3.
4.2 Risk management process RM Results are documented by the manufacturer on the
basis of ISO 14971:2019 and EN ISO 14971:2019/A11:
2021 referring to the OD-2044-1 (ed.1.0) from IECEE,
and are reviewed by Nemko.
4.8 Components The power supply box, model DEPS9601 and
DEPS9601A have been separately tested and certified by
Nemko (CBTC No. NO82590/A1/M2 and NO96755/M1)
according to IEC 60601-1:2005 + AMD1:2012, refer to
appended table 8.10.
The AC/DC adapter, model BM090S15F has been
separately tested and certified by UL (CBTC No. DK-
51428-A1-M1-UL) according to IEC 60601-1:2005 +
AMD1:2012, refer to appended table 8.10.
The rechargeable Li-ion battery, model SDB-3S1PA has
been separately tested and certified by TÜV Rh (CBTC
No. JPTUV-114329-M1) according to IEC 62133-2:2017,
refer to appended table 8.10.
These test report were reviewed and found to be
acceptable. Acceptance of these test reports is at the
discretion of the accepting NCB or agency.
6 Classification The equipment has the following classifications:
- Type of protection against electric shock:
● Class I for power supply box and AC/DC adapter
● Internally powered for detector
- Degree of protection against electric shock (Patient
connections): Type B applied part for front panel of
detector
- Degree of protection against harmful ingress of water or
particulate matter: Ordinary equipment (IPX0)
- Methods of sterilization: The equipment is not intended
to be sterilized by operator.
- Degree of safety application for use in an oxygen
environment: Not applicable.
- Mode of operation: Continuous operation
7 Identification, markings and
documents
Markings and instructions related to the safety shall be in
a language which is acceptable in the country in which
the equipment is to be sold. Markings and instructions in
English were evaluated in this test report.

Page 5 of 189 Report No. REP032757
TRF No. IEC60601_1U
Summary of testing: (Continued)
Clause Remarks Information/Comments
7.1.1 and
12.2
Usability The usability engineering process has been evaluated
according to IEC 60601-1-6:2010 + AMD1:2013 +
AMD2:2020. Refer to the attachment 3, which
incorporates the check list according to IEC 62366-1:
2007 + AMD1:2020.
8.11.3 Power supply cord set Refer to the appended table 8.10, which is the list of
critical component parts. Power supply cord set for other
countries shall comply with the national regulations of the
country in which the equipment is to be sold.
11.7 Biocompatibility The manufacturer has declared that the equipment is in
compliance with the requirements of ISO 10993-1.
Biocompatibility is not evaluated as part of this test
report.
14 Programmable electrical
medical systems (PEMS)
The manufacturer has declared that the equipment is in
compliance with the requirements of clause 14, and that
the software is classified as Class B to IEC 62304.
Compliance is documented by the manufacturer and
reviewed by Nemko. See also "Attachment - Software -
IEC 62304:2006 + AMD1:2015" in this test report.
17 Electromagnetic compatibility The manufacturer has declared that the equipment is in
compliance with the requirements of IEC 60601-1-2,
Electromagnetic disturbances. Compliance is
documented by the manufacturer.
Summary of compliance with National Differences (List of countries addressed):
The list of countries recognizing the CB Scheme is actively updated on the IECEE website.
All CENELEC members according to EN 60601-1:2006 + A1:2013 + A2:2021
National Differences for the following countries have been applied in this test report:
United States (US), Canada (CA) and Japan (JP)
The product fulfils the requirements of IEC 60601-1:2005 + AMD1:2012 + AMD2:2020 and
EN 60601-1:2006 + A1:2013 + A2:2021.
Statement concerning the uncertainty of the measurement systems used for the tests
(may be required by the product standard or client)
Internal procedure used for type testing through which traceability of the measuring
uncertainty has been established:
Procedure number, issue date and title:
Calculations leading to the reported values are on file with the NCB and testing laboratory that conducted
the testing.
Statement not required by the standard used for type testing
(Note: When IEC or ISO standard requires a statement concerning the uncertainty of the measurement systems used for tests, this
should be reported above. The informative text in parenthesis should be delete in both cases after selecting the applicable option)

Page 6 of 189 Report No. REP032757
TRF No. IEC60601_1U
Copy of marking plate:
The artwork below may be only a draft. The use of certification marks on a product must be
authorized by the respective NCBs that own these marks.
Main identification label located on the digital flat panel X-ray detector
(Manufacturer’s address modified)
Main identification label for digital flat panel X-ray detector, model HAD1417MCW
(Manufacturer’s address modified) *)
*) Revised: Correction of typo from model HAD1717MCW to model HAD1417MCW .
Date: 2024-06-24
Responsible: Hyun Woo, Park

Page 7 of 189 Report No. REP032757
TRF No. IEC60601_1U
Copy of marking plate: (Continued)
The artwork below may be only a draft. The use of certification marks on a product must be
authorized by the respective NCBs that own these marks.
Main identification label for digital flat panel X-ray detector, model HAD1717MCW
(Manufacturer’s address modified) *)
Marking for light indicator and stand-by switch
*) Revised: Correction of typo from model HAD1417MCW to model HAD1717MCW .
Date: 2024-06-24
Responsible: Hyun Woo, Park

Page 8 of 189 Report No. REP032757
TRF No. IEC60601_1U
Copy of marking plate: (Continued)
The artwork below may be only a draft. The use of certification marks on a product must be
authorized by the respective NCBs that own these marks.
Identification label for rechargeable Li-ion battery, model SDB-3S1PA

Page 9 of 189 Report No. REP032757
TRF No. IEC60601_1U
Copy of marking plate: (Continued)
The artwork below may be only a draft. The use of certification marks on a product must be
authorized by the respective NCBs that own these marks.
Idebtification label for power supply box, model DEPS9601 (for power configuration 1)
Idebtification label for power supply box, model DEPS9601A (for power configuration 1)

Page 10 of 189 Report No. REP032757
TRF No. IEC60601_1U
Copy of marking plate: (Continued)
The artwork below may be only a draft. The use of certification marks on a product must be
authorized by the respective NCBs that own these marks.
Identification label for AC/DC adapter, model BM090S15F (for power configuration 2)
(Newly added)

Page 11 of 189 Report No. REP032757
TRF No. IEC60601_1U
Copy of marking plate: (Continued)
The artwork below may be only a draft. The use of certification marks on a product must be
authorized by the respective NCBs that own these marks.
Identification label for switch box (Manufacturer’s address modified)
Identification label for exposure switch
Environmental condition marking on the protective package

Page 12 of 189 Report No. REP032757
TRF No. IEC60601_1U
Test item particulars.................................................. :
Classification of installation and use...................... : Portable
Supply Connection .................................................... : - Detector: DC connector or internally powered
- Power supply box: Appliance coupler for AC input
or DC connector for DC input
- AC/DC adapter: Appliance coupler
Device type (component/sub-assembly/
equipment/ system) .................................................. : Equipment
Intended use (Including type of patient,
application location) ................................................. : See general product information and other remarks
Mode of operation ..................................................... : Continuous operation
Accessories and detachable parts included ........ : Power supply box, AC/DC adapter, switch box,
exposure switch, rechargeable Li-ion battery,
battery recharger (Detachable parts)
Other options include ............................................... : None.
Possible test case verdicts:
- test case does not apply to the test object ........... : N/A
- test object does meet the requirement.................. : P (Pass)
- test object was not evaluated for the
requirement ................................................................. : N/E (collateral standards only)
- test object does not meet the requirement ........... : F (Fail)
Abbreviations used in the report
- normal condition……………………………: N.C. - single fault condition ................ : S.F.C.
- means of Operator protection ……………: MOOP - means of Patient protection ... : MOPP
Testing.......................................................................... :
Date of receipt of test item ........................................ : 2023-08-25
Date (s) of performance of tests ............................... : 2023-09-04 to 2024-02-15
General remarks:
"(See Enclosure #)" refers to additional information appended to the report.
"(See appended table)" refers to a table appended to the report.
Throughout this report a comma / point is used as the decimal separator.

Page 13 of 189 Report No. REP032757
TRF No. IEC60601_1U
Manufacturer’s Declaration per sub-clause 4.2.5 of IECEE 02:
The application for obtaining a CB Test Certificate
includes more than one factory location and a
declaration from the Manufacturer stating that the
sample(s) submitted for evaluation is (are)
representative of the products from each factory has
been provided ............................................................... :
Yes
Not applicable
When differences exist; they shall be identified in the General product information section.
Name and address of factory ................................... : H&abyz Co., Ltd.
41-16, Cheoinseong-ro, Namsa-eup,
Cheoin-gu, Yongin-si, Gyeonggi-do 17118,
Korea, Republic of

Page 14 of 189 Report No. REP032757
TRF No. IEC60601_1U
General product information and other remarks:
This test report No. REP032757 replaces the previous original test report No. 397950 and
amendment test report No. 438157 due to updating the standard version to IEC 60601-1:2005 +
AMD1:2012 to IEC 60601-1:2005 + AMD1:2012 + AMD2:2020, and covers technical modifications as
following:
- Updating the standard version by adding AMD2:2020 to IEC 60601-1-6:2010 + AMD1:2013
(see attachment 3).
- Modified the address of applicant, manufacturer and factory (see bold letters on page 1, 13
and copy of marking plate).
- Modifying the electrical rating due to adding AC/DC adapter, model BM090S15F for power
configuration 2 (see bold letters on page 2).
- Adding the AC/DC adapter, model BM090S15F intended to be used as alternative component
of power supply box (see bold letters in copy of marking plate and appended table 8.10).
After reviewing of the above updates concerned, this amendment test report was checked with the
following:
Cl. 4.11 Power input
Cl. 5.7 Humidity preconditioning treatment
Cl. 8.7 Leakage current measurement
Cl. 8.8.3 Dielectric strength test
Cl. 8.9 Creepage distance and air clearances
Cl. 11.1.1 Excessive temperature
Unless otherwise stated, all testing was conducted with the flat digital flat panel X-ray detector,
type HAD1717MCW.
The equipment is indicated for digital imaging solution designed for providing general radiographic
diagnosis of human anatomy targeting both adult and children. It is intended to replace film based
radiographic diagnostic systems. But the equipment is not intended to be used for mammography.
The equipment consists of external power supply (power supply box or AC/DC adapter), digital flat panel
X-ray detector, switch box and exposure switch. The external power supply (power supply box or AC/DC
adapter) and digital flat panel X-ray detector are intended for use with patient environment. The switch box
and exposure switch are intended for use outside patient environment.
The equipment provides two kinds of power configuration, refer to following configuration for each power
configuration:
- Power configuration 1: Power supply box, data cable (rating of detector: 3 A, 16 Vdc)
- Power configuration 2: AC/DC adapter, ethernet cable (rating of detector: 6 A, 15 Vdc)

Page 15 of 189 Report No. REP032757
TRF No. IEC60601_1U
General product information and other remarks: (Continued)

The equipment is generally used with X-ray equipment / system including operating PC in end-use
application. Refer to below set-up diagrams which are intended by the manufacturer.
- AED mode (Without switch box)
- Normal mode (with switch box)
Based on above set-up diagrams, further consideration shall be checked as following when the equipment
is used in the end-use application.
- The suitability of the mounting means shall be tested and evaluated.
- The compliance shall be tested and evaluated when the equipment constitutes as ME system in the
end-use application.
- X-ray equipment / system shall be powered from separate mains supply which complies with IEC
60601-1.
- Operation PC shall be powered from separate mains supply which complies with IEC 60601-1 or
IEC 60950-1.
All testing was conducted with the PC submitted by manufacturer (Type: Latitude, manufactured by Dell
Inc.), since it doesn’t provide in the product package, Therefore, the equipment should be considered
whether the compliance needs to be additionally tested evaluated, when it constitutes as the ME system
with other equipment which is not verified in this test report.

Page 16 of 189 Report No. REP032757
TRF No. IEC60601_1U
General product information and other remarks: (Continued)
The equipment provides the battery recharger and recharger adapter in the product package. Those
components are intended to be used outside of patient environment and certified according to IEC 60950-
1. Therefore, those components are not tested and evaluated in this test report.
Model differences:
- The main model is HAD1717MCW.
- The variants HAD1417MCW are identical to main model HAD1717MCW except for model name,
dimension, weight, total pixel number, total pixel area, effective pixel number and effective pixel
area as below table:
Model name HAD1717MCW HAD1417MCW
Dimension (W x L x H, mm) 460 x 460 x 15 384 x 460 x 15
Weight (kg) Approx. 3.7 Approx. 3.5
Total pixel number (pixels) 3072 x 3072 2560 x 3072
Total pixel area (mm) 430 x 430 358.5 x 430
Effective pixel number (pixels) 3036 x 3040 2466 x 3040
Effective pixel area (mm) 425.04 x 425.6 345.24 x 425.6
Unless otherwise specified, all testing was conducted with main model HAD1717MCW as representative.
National Differences:
- Korea national differences (the latest edition) aligned with IEC 60601-1:2005 + AMD1:2012 was
applied and attached in this test report for information only since Korea national differences
aligned with IEC 60601-1:2005 + AMD1:2012 + AMD2:2020 has not been declared.
This test report is not related to KS Q ISO/IEC 17025 and KOLAS accreditation.
Technical specification Sensor type a-Si TFT
Scintillator Csl
Pixel pitch 140 μm
Limiting resolution Max. 3.5 lp/mm
Energy range 40-150 kV
Operation condition Temperature: (5 – 40) °C
Humidity: (30 – 75) % R.H.
Atmospheric pressure: (700 – 1060) hPa
Altitude: Max. 3000 m
Storage and
transportation condition
Temperature: (-10 – 50) °C
Humidity: (10 – 80) % R.H.
Atmospheric pressure: (500 – 1060) hPa

Page 17 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
INSULATION DIAGRAM
< Insulation diagram for power configuration 1 >
< Insulation diagram for power configuration 2 >

Page 18 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
TABLE: INSULATION DIAGRAM P
Pollution degree ....................................... 2 —
Overvoltage category .............................. II —
Altitude ...................................................... ≤ 3000 m —
Additional details on parts considered
as applied parts ........................................
None Areas ________________
(See Clause 4.6 for details)
—
Area
Number and
type of Means
of Protection:
MOOP, MOPP
CTI Working voltage Required
creepage
(mm)
Required
clearance
(mm)
1)
Measured
creepage
(mm)
Measured
clearance
(mm)
Remarks
Vrms Vpk
Power configuration 1
A 1MOOP IIIb 240 340 2.5 2.3
(2.0 x
1.14)
4.8
2)
4.8
2)
Live to
neutral before
fuse on
power supply
box
B 1MOOP IIIb 240 340 2.5 2.3
(2.0 x
1.14)
9.4
2)
7.5
2)
Mains to PE
on power
supply box
C 2MOOP IIIb 256
2)
363
2)
6.4 4.6
(4.0 x
1.14)
8.6
2)
6.5
2)
Mains to
secondary on
power supply
box
D 2MOPP IIIb 240 340 8.0 5.0 8.6 6.5 Mains to
applied part
on detector
E 2MOPP IIIb — 16 Vdc 3.4 1.6 3) 3) Secondary
circuit to
applied part
on detector
F 2MOOP IIIb 240 340 5.0 4.6
(4.0 x
1.14)
8.6 6.5 Mains to
earthed metal
enclosure or
plastic
enclosure on
detector
Power configuration 2
G 1MOOP IIIb 240 340 2.5 2.3
(2.0 x
1.14)
12.6
4)
11.2
4)
Live to
neutral before
fuse on
AC/DC
adapter
H 1MOOP IIIb 240 340 2.5 2.3
(2.0 x
1.14)
7.9
4)
4.0
4)
Mains to PE
on AC/DC
adapter

Page 19 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
TABLE: INSULATION DIAGRAM P
Pollution degree ....................................... 2 —
Overvoltage category .............................. II —
Altitude ...................................................... ≤ 3000 m —
Additional details on parts considered
as applied parts ........................................
None Areas ________________
(See Clause 4.6 for details)
—
Area
Number and
type of Means
of Protection:
MOOP, MOPP
CTI Working voltage Required
creepage
(mm)
Required
clearance
(mm)
1)
Measured
creepage
(mm)
Measured
clearance
(mm)
Remarks
Vrms Vpk
I 2MOOP IIIb 390
4)
620
4)
8.0 5.5
(4.8 x
1.14)
12.5
4)
8.5
4)
Mains to
secondary on
AC/DC
adapter
J 2MOOP IIIb 240
4)
340
4)
5.0 4.6
(4.0 x
1.14)
12.0
4)
6.6
4)
Mains to
plastic
enclosure on
AC/DC
adapter
K 2MOPP IIIb 240 340 8.0 5.0 12.0 6.6 Mains to
applied part
on detector
L 2MOPP IIIb — 15 Vdc 3.4 1.6 3) 3) Secondary
circuit to
applied part
on detector
M 2MOOP IIIb 240 340 5.0 4.6
(4.0 x
1.14)
12.0 6.6 Mains to
unearthed
metal
enclosure or
plastic
enclosure on
detector
N 2MOOP IIIb 390 620 8.0 5.5
(4.8 x
1.14)
12.0 6.6 Mains to
SIP/SOP on
ethernet
cable
Supplementary Information:
1) Multiplication factor (1.14 for MOOP) is applied for altitude up to 3000 m based on table 8.
2) Highest working voltage, minimum measured creepage and minimum measured air clearance are
taken from the IEC 60601-1 test report of power supply box.
3) Short-circuit testing was considered due to the insufficient insulation distance. Leakage current testing
was performed during short-circuit in order to show no hazard in this area, see appended table 8.7.
4) Highest working voltage, minimum measured creepage and minimum measured air clearance are
taken from the IEC 60601-1 test report of AC/DC adapter.

Page 20 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
INSULATION DIAGRAM CONVENTIONS and GUIDANCE:
A measured value must be provided in the value columns for the device under evaluation. The
symbol > (greater than sign) must not be used. Switch-mode power supplies must be re-evaluated in
the device under evaluation therefore N/A must not be used with a generic statement that the
component is certified.
Insulation diagram is a graphical representation of equipment insulation barriers, protective
impedance and protective earthing. If feasible, use the following conventions to generate the
diagram:
- All isolation barriers are identified by letters between separate parts of diagram, for example separate
transformer
windings, optocouplers, wire insulation, creepage and clearance distances.
- Parts connected to earth with large dots are protectively earthed. Other connections to earth are functional
- Applied parts are extended beyond the equipment enclosure and terminated with an arrow.
- Parts accessible to the operator only are extended outside of the enclosure but are not terminated with an
arrow.

Page 21 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
4 GENERAL REQUIREMENTS
4.1 Requirements of this standard applied in NORMAL
USE and reasonably foreseeable misuse
P
4.2 RISK MANAGEMENT PROCESS FOR ME EQUIPMENT OR ME SYSTEMS P
4.2.2 General requirement for RISK MANAGEMENT -
PROCESS complies with ISO14971 (2019) .............. :
See appended RM results
table 4.2.2.
P
4.2.3 Evaluating RISK P
4.2.3.1 a) Compliance with the standard reduces residual
risk to an acceptable level
P
b) Manufacturer has defined risk acceptability
criteria in the RISK MANAGEMENT PLAN ...................... :
RISK MANAGEMENT PLAN
Document:
Risk management plan
(A-TCF-5-036)
P
c) When no specific technical requirements provided
manufacturer has determined HAZARDS or
HAZARDOUS SITUATIONS exists.
Addressed in risk
management file, see
appended RM result table
4.2.2.
P
- HAZARDS or HAZARDOUS SITUATIONS have been
evaluated using the RISK MANAGEMENT PROCESS.
P
4.2.3.2 MANUFACTURER has addressed HAZARDS or
HAZARDOUS SITUATIONS not specifically addressed in
the IEC 60601-1 series.
Addressed in risk
management file.
P
4.3 Performance of clinical functions necessary to
achieve iNTENDED USE or that could affect the safety
of the ME EQUIPMENT or ME SYSTEM were identified
during RISK ANALYSIS.
RM File Reference to
Essential performance:
Basic safety, Essential
performance (A-TCF-5-048)
P
- Performance limits were identified in both NORMAL
CONDITION and SINGLE FAULT CONDITION.
P
- Loss or degradation of performance beyond the
limits specified by the MANUFACTURER were
evaluated
P
- Functions with unacceptable risks are identified as
ESSENTIAL PERFORMANCE ......................................... :
See appended table 4.3. P
- RISK CONTROL measures implemented P
- Methods used to verify the effectiveness of RISK
CONTROL measures implemented
P
4.4 EXPECTED SERVICE LIFE stated in RISK MANAGEMENT
FILE ......................................................................... :
5 years was considered. P
4.5 Alternative RISK CONTROL methods utilized: No alternative risk controls
considered.
N/A

Page 22 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
RESIDUAL RISK resulting from the alternative RISK
CONTROL measures or tests is acceptable and
comparable to RESIDUAL RISK resulting from
application of this standard .................................... :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
N/A
Alternative means based scientific data or clinical
opinion or comparative studies................................ :
N/A
4.6 RISK MANAGEMENT PROCESS identifies parts that can
come into contact with PATIENT but not defined as
APPLIED PARTS, subjected to the requirements for
APPLIED PARTS, except for Clause 7.2.10 ................. :
No parts that can come into
contact with patient.
N/A
MANUFACTURER assesses the risk of accessible
parts coming into contact with the patient:
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
N/A
Assessment identified the APPLIED PART TYPE
requirements ........................................................... :
N/A
4.7 ME EQUIPMENT remained SINGLE FAULT SAFE, or the
RISK remained acceptable as determined by Clause
4.2 ........................................................................... :
P
MANUFACTURER RISK ANALYSIS was used to
determine failures to be tested ............................... :
(ISO 14971 Cl. 5.2-5.5)
RISK ANALYSIS reference:
FMEA table (A-TCF-5-038),
Hazard No. RM-03
(ISO 14971 Cl. 5.2 to 5.5)
P
Failure of any one component at a time that could
result in a HAZARDOUS SITUATION, including those in
13.1, simulated physically or theoretically ............... :
See appended table 13.2 for
simulated physical test.
P
4.8 All components and wiring whose failure could result
in a HAZARDOUS SITUATION used according to their
applicable ratings, unless specified ......................... :
Certified components are used
in accordance with their ratings
and certifications, and they
comply with applicable parts of
this standard, see appended
table 8.10.
P
Components and wiring exception in the standard
or by RISK MANAGEMENT PROCESS
N/A
RISK MANAGEMENT PROCESS assesses components
to identify components where the failure results in a
HAZARDOUS SITUATION for components used outside
their ratings ............................................................. :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
N/A
MANUFACTURER identified components where the
failure results in a HAZARDOUS SITUATION ................ :
N/A
Components determined to be acceptable where
used as a MEANS OF PROTECTION ............................ :
N/A
Reliability of components used as MEANS OF
PROTECTION assessed for conditions of use in ME
EQUIPMENT, and they complied with one of the
following
See below. P

Page 23 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
a) Applicable safety requirements of a relevant IEC
or ISO standard
See appended table 8.10. P
b) Requirements of this standard applied in the
absence of a relevant IEC or ISO standard
See appended table 8.10. P
4.9 A COMPONENT WITH HIGH-INTEGRITY CHARACTERISTICS
provided and selected appropriately…………………:
No high-integrity
characteristics provided.
N/A
RISK MANAGEMENT FILE includes an assessment to
determine if the failure of components results in
unacceptable RISK .................................................. :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
N/A
Components identified and required to be
COMPONENTS WITH HIGH INTEGRITY CHARACTERISTIC:
N/A
4.10 Power supply P
4.10.1 ME EQUIPMENT is suitable for connection to indicated
power source (select applicable) ............................ :
Power supply box and AC/DC
adapter are suitable for
connection to a supply mains.
P
4.10.2 Maximum rated voltage for ME EQUIPMENT intended
to be connected to SUPPLY MAINS:
See below. P
- 250 V for HAND-HELD ME EQUIPMENT (V) ................ : Not a hand-held equipment. N/A
– 250 V d.c. or single-phase a.c., or 500 V poly-
phase a.c. for ME EQUIPMENT and ME SYSTEMS with a
RATED input ≤ 4 kVA (V) .......................................... :
Power supply box and AC/DC
adapter are rated as 100-240
V~ and single phase.
P
– 500 V for all other ME EQUIPMENT and ME SYSTEMS N/A
4.11 Power input P
Steady-state measured input of ME EQUIPMENT or ME
SYSTEM at RATED voltage or voltage range and at
operating settings indicated in instructions for use
didn’t exceed marked rating by more than 10% .......:
See appended table 4.11. P
5 GENERAL REQUIREMENTS FOR TESTING ME EQUIPMENT
5.1 Test not performed when analysis indicated
condition being tested was adequately evaluated by
other tests or methods ............................................ :
N/A
RISK MANAGEMENT FILE identifies combinations of
simultaneous independent faults that could result in
a HAZARDOUS SITUATION.
(ISO 14971 Cl. 5.2-5.5)
N/A
5.3 Tests conducted within the environmental
conditions specified in technical description
See below. P
Temperature (ºC), Relative Humidity (%) ................ : Temperature: (5 – 40) °C,
Humidity: (30 – 75) % R.H.
—
Atmospheric Pressure (kPa) .................................. : (700 – 1060) hPa —
5.5 a) Supply voltage during tests was the least
favourable of the voltages specified in 4.10.2 or
voltages marked on ME EQUIPMENT (V) ................... :
Worst case condition of supply
considered for each test.
P

Page 24 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
b) ME EQUIPMENT marked with a RATED frequency
range tested at the least favourable frequency within
the range (Hz) ........................................................ :
Worst case condition of supply
considered for each test.
P
c) ME EQUIPMENT with more than one RATED voltage,
both a.c./ d.c. or both external power and INTERNAL
ELECTRICAL POWER SOURCE tested in conditions (see
5.4) related to the least favourable voltage, nature of
supply, and type of current ........................................:
Worst case condition of supply
considered for each test.
P
d) ME EQUIPMENT intended for only d.c. supply
connection tested with d.c. and influence of polarity
considered .................................................................:
No mains part for connection
to dc supply mains.
N/A
e)ME EQUIPMENT tested with alternative ACCESSORIES
and components specified in ACCOMPANYING
DOCUMENTS to result in the least favourable
conditions................................................................ :
No alternative accessories and
components provided.
N/A
f) ME EQUIPMENT connected to a separate power
supply as specified in instructions for use
All testing was performed with
power supply box, model
DEPS9601A and AC/DC
adapter, model BM090S15F.
P
5.7 ME EQUIPMENT or parts thereof affected by climatic
conditions were set up completely, or partially, with
covers detached and subjected to a humidity
preconditioning prior to tests of Clauses 8.7.4 and
8.8.3 ........................................................................ :
Relevant tests subjected to
humidity preconditioning, are
conducted both before and
after.
P
ME EQUIPMENT heated to a temperature between T
and T + 4°C for at least 4 h and placed in a humidity
chamber and ambient within 2 °C of T in range of
+20°C to +30°C for indicated time
Performed at 30 °C,
93 % R.H for 48 h.
—
5.9 Determination of APPLIED PARTS and ACCESSIBLE PARTS P
5.9.1 APPLIED PARTS identified by inspection and reference
to ACCOMPANYING DOCUMENTS ...................................:
Identified in the user manual. P
5.9.2 ACCESSIBLE PARTS P
5.9.2.1 Accessibility determined using standard test finger of
Fig. 6
See appended table 5.9.2. P

5.9.2.2 Test hook of Fig. 7 inserted in all openings of ME
EQUIPMENT and pulled with a force of 20 N for 10 s
No openings provided. N/A
5.9.2.3 Conductive parts of actuating mechanisms of
electrical controls accessible after removal of
handles, knobs, levers and the like regarded as
ACCESSIBLE PARTS ......................................................:
No actuating mechanisms
provided.
N/A
Conductive parts of actuating mechanisms not
considered ACCESSIBLE PARTS when removal of
handles, knobs, required use of a TOOL ................. :
N/A
6 CLASSIFICATION OF ME EQUIPMENT AND ME SYSTEMS
6.2 CLASS I ME EQUIPMENT, externally powered Power supply box and AC/DC
adapter are classified as class
I ME equipment.
P

Page 25 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
CLASS II ME EQUIPMENT, externally powered Not a class II ME equipment. N/A
INTERNALLY POWERED ME EQUIPMENT Detector is classified as
internally powered ME
equipment.
P
EQUIPMENT with means of connection to a SUPPLY
MAINS complied with CLASS I or CLASS II ME EQUIPMENT
requirements when so connected, and when not
connected to SUPPLY MAINS with INTERNALLY
POWERED ME EQUIPMENT requirements
P
TYPE B APPLIED PART Front panel of detector is
classified as type B applied
part.
P
TYPE BF APPLIED PART No type BF applied parts
specified.
N/A
TYPE CF APPLIED PART No type CF applied parts
specified.
N/A
DEFIBRILLATION-PROOF APPLIED PARTS No defibrillation-proof parts
specified.
N/A
6.3 ENCLOSURES classified according to degree of
protection against ingress of water and particulate
matter as per IEC 60529 ...........................................:
Ordinary equipment (IPX0) P
6.4 ME EQUIPMENT or its parts intended to be sterilized
classified according to method(s) of sterilization in
instructions for use.....................................................:
The equipment is not intended
to be sterilized by operator.
N/A
6.5 ME EQUIPMENT and ME SYSTEMS intended for use in
an OXYGEN RICH ENVIRONMENT classified for such use
and complied with 11.2.2
The equipment is not AP or
APG category equipment or
intended for oxygen rich
environments.
N/A
6.6 CONTINUOUS or Non-CONTINUOUS OPERATION ............: Continuous operation. P
7 ME EQUIPMENT IDENTIFICATION, MARKING, AND DOCUMENTS
7.1.2 Legibility of Markings Test for Markings specified in
Clause 7.2-7.6......................................................... :
See appended table 7.1.2. P
7.1.3 Required markings can be removed only with a
TOOL or by appreciable force, are durable and
remain CLEARLY LEGIBLE during EXPECTED SERVICE
LIFE of ME EQUIPMENT in NORMAL USE
See appended table 7.1.3. P
7.2 Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts P
7.2.1 At least markings in 7.2.2, 7.2.5, 7.2.6, 7.2.10, and
7.2.13 were applied when size of EQUIPMENT, its
part, an ACCESSORY , or ENCLOSURE did not permit
application of all required markings ........................ :
See copy of marking plate. P
Remaining markings fully recorded in
ACCOMPANYING DOCUMENTS .................................... :
P
Markings applied to individual packaging when
impractical to apply to ME EQUIPMENT
N/A

Page 26 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Single use item marked ..........................................: No single use items provided. N/A
7.2.2 ME EQUIPMENT marked with: P
– the name or trademark and contact information of
the MANUFACTURER
Marked on the main
identification label, see copy
of marking plate.
P
– a MODEL OR TYPE REFERENCE Marked on the main
identification label, see copy
of marking plate.
P
– a serial number or lot or batch identifier; and Marked on the main
identification label, see copy
of marking plate.
P
– the date of manufacture or use by date Marked on the main
identification label, see copy
of marking plate.
P
Detachable components of the ME EQUIPMENT not
marked; misidentification does not present an
unacceptable risk, or
P
RISK MANAGEMENT FILE includes an assessment of
the RISKS relating to misidentification of all
detachable parts ..................................................... :
(ISO 14971 Cl. 5.2-5.5, 6, 7.3)
RMF Reference to specific
RISKS : FMEA table (A-TCF-5-
038), Hazard No. RM-04
(ISO 14971 Cl. 5.2 to 7.3)
P
Detachable components of the ME EQUIPMENT are
marked with the name or trademark of the
MANUFACTURER, and
Marked on each detachable
component, see copy of
marking plate.
P
– a MODEL OR TYPE REFERENCE Marked on each detachable
component, see copy of
marking plate.
P
Software forming part of a PEMS identified with a
unique identifier ...................................................... :
Identified on the operating
PC.
P
7.2.3 Symbol 11 on Table D.1 used, optionally, advice to
OPERATOR to consult ACCOMPANYING DOCUMENTS
Marked on the identification
label for AC/DC adapter, see
copy of marking plate.
P
SAFETY SIGN 10 on Table D.2) used, advising
OPERATOR that ACCOMPANYING DOCUMENTS must be
consulted
Marked on the main
identification label, see copy
of marking plate.
P
7.2.4 ACCESSORIES marked with name or trademark and
contact information of their MANUFACTURER, and ..... :
No accessories provided. N/A
- with a MODEL or TYPE REFERENCE N/A
– a serial number or lot or batch identifier N/A
– the date of manufacture or use by date N/A
Markings applied to individual packaging when not
practical to apply to ACCESSORIES
N/A
7.2.5 ME EQUIPMENT and ME SYSTEM intended to receive
power from other equipment, provided with one of
the following
See below. P

Page 27 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
- the name or trademark of the manufacturer of the
other electrical equipment and type reference
marked adjacent to the relevant connection point; or
N/A
– Table D.2, SAFETY SIGN No. 10 adjacent to the
relevant connection point and listing of the required
details in the instructions for use; or
Safety sign 10 of table D.2 is
marked on the main
identification label.
Power supply box and AC/DC
adapter are specified in the
user manual.
P
– Special connector style used that is not commonly
available on the market and listing of the required
details in the instructions for use.
N/A
7.2.6 Connection to the Supply Mains P
Marking appearing on the outside of part containing
SUPPLY MAINS connection and, adjacent to
connection point
See below. P
For PERMANENTLY INSTALLED ME EQUIPMENT, NOMINAL
supply voltage or range marked inside or outside of
ME EQUIPMENT
Not a permanently installed
ME equipment.
N/A
– RATED supply voltage(s) or RATED voltage range(s)
with a hyphen (-) between minimum and maximum
voltages (V, V-V) .................................................... :
Marked on the identification
label for power supply box
and AC/DC adapter, see copy
of marking plate.
P
Multiple RATED supply voltages or multiple RATED
supply voltage ranges are separated by (V/V) ........ :
N/A
– Nature of supply and type of current ................... : Marked on the identification
label for power supply box
and AC/DC adapter, see copy
of marking plate.
P
Symbols 1-5, Table D.1 (used for same parameters
................................................................................ :
Symbol 1 of table D.1 is
marked on the identification
label for power supply box
and AC/DC adapter, see copy
of marking plate.
P
– RATED supply frequency or RATED frequency range
in hertz .................................................................... :
Marked on the identification
label for power supply box
and AC/DC adapter, see copy
of marking plate.
P
– Symbol 9 of Table D.1 used for CLASS II ME
EQUIPMENT ............................................................... :
Not a class II ME equipment. N/A
7.2.7 RATED input in amps or volt-amps, (A, VA) ............. : Marked with A on the
identification label for power
supply box and AC/DC
adapter, see copy of marking
plate.
P
RATED input in amps or volt-amps, or in watts when
power factor exceeds 0.9 (A, VA, W) ..................... :
N/A

Page 28 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
RATED input for one or more RATED voltage ranges
provided for upper and lower limits of the range or
ranges when the range(s) is/are greater than ± 10 %
of the mean value of specified range (A, VA,W) ..... :
P
Input at mean value of range marked when range
limits do not differ by more than 10 % from mean
value (A, VA, W) .................................................... :
N/A
Marking includes long-time and most relevant
momentary volt-ampere ratings when provided, each
plainly identified and indicated in ACCOMPANYING
DOCUMENTS (VA) .................................................... :
N/A
Marked input of ME EQUIPMENT provided with means
for connection of supply conductors of other
electrical equipment includes RATED and marked
output of such means (A, VA, W) ........................... :
N/A
7.2.8 Output connectors N/A
7.2.8.2 Output connectors are marked, except for MULTIPLE
SOCKET-OUTLETS or connectors intended for specified
ACCESSORIES or equipment
No output connectors
intended to deliver power.
N/A
Rated Voltage (V), Rated Current (A) ................... : —
Rated Power (W), Output Frequency (Hz) ............ : —
7.2.9 ME EQUIPMENT or its parts marked with the IP
environmental Code per IEC 60529 according to
classification in 6.3 (Table D.3, Code 2), marking
optional for ME EQUIPMENT or parts rated IPX0......... :
Ordinary equipment (IPX0) N/A
7.2.10 Degrees of protection against electric shock as
classified in 6.2 for all APPLIED PARTS marked with
relevant symbols ..................................................... :
See below. P
TYPE B APPLIED PARTS with symbol 19 of Table D.1.. : Marked on the main
identification label, see copy
of marking plate.
P
TYPE BF APPLIED PARTS with symbol 20 of Table D.1: No type BF applied parts
specified.
N/A
TYPE CF APPLIED PARTS with symbol 21 of Table D.1 : No type CF applied parts
specified.
N/A
DEFIBRILLATION-PROOF APPLIED PARTS marked with
symbols 25-27 of Table D.1 .................................... :
No defibrillation-proof applied
parts specified.
N/A
Proper symbol marked adjacent to or on connector
for APPLIED PART ...................................................... :
P
SAFETY SIGN 2 of Table D.2 placed near relevant
outlet ....................................................................... :
N/A
An explanation indicating protection of ME EQUIPMENT
against effects of discharge of a cardiac defibrillator
depends on use of proper cables included in
instructions for use .................................................. :
N/A
7.2.11 ME EQUIPMENT suitable for CONTINUOUS OPERATION Continuous operation. P

Page 29 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
DUTY CYCLE for ME EQUIPMENT intended for non-
CONTINUOUS OPERATION appropriately marked to
provide maximum “on” and “off” time....................... :
N/A
7.2.12 Type and full rating of a fuse marked adjacent to
ACCESSIBLE fuse-holder
Evaluated in the test report of
power supply box and AC/DC
adapter.
P
Fuse type ................................................................ : —
Voltage (V) and Current (A) rating ......................... : —
Operating speed (s) and Breaking capacity ........... : —
7.2.13 Physiological effects – SAFETY SIGN and warning
statements .............................................................. :
This equipment does not
produce any physiological
effects that are not obvious to
the operator and can cause
harm to the patient or operator.
N/A
Nature of HAZARD and precautions for avoiding or
minimizing the associated RISK described in
instructions for use .................................................. :
(ISO 14971 Cl. 5.2-5.5, 6, 7.2)
N/A
7.2.14 HIGH VOLTAGE TERMINAL DEVICES on the outside of ME
EQUIPMENT accessible without the use of a TOOL
marked with symbol 24 of Table D.1
No high voltage terminal
devices provided.
N/A
7.2.15 Requirements for cooling provisions marked .......... : Not a cooling provision
equipment.
N/A
7.2.17 Packaging marked with special handling instructions
for transport and/or storage ..................................... :
The symbols from ISO 780 are
adequately marked, see copy
of marking plate.
P
Permissible environmental conditions marked on
outside of packaging ............................................... :
The symbols from
ISO 15223-1 are adequately
marked, see copy of marking
plate.
P
Packaging marked with a suitable SAFETY SIGN
indicating premature unpacking of ME EQUIPMENT
could result in an unacceptable RISK ....................... :
Premature unpacking of the
equipment doesn’t result in
any unacceptable risk.
N/A
RISK MANAGEMENT FILE includes the assessment to
determine premature unpacking of ME EQUIPMENT or
its parts could result in an unacceptable RISK ........ :
(ISO 14971 Cl. 5.2-5.5, 6, 7.2)
N/A
Packaging of sterile ME EQUIPMENT or ACCESSORIES
marked sterile and indicates the methods of
sterilization
No sterile equipment or
accessories provided.
N/A
7.2.18 RATED maximum supply pressure from an external
source marked on ME EQUIPMENT adjacent to each
input connector, and................................................ :
Not a such equipment. N/A
- the RATED flow rate also marked N/A
7.2.19 Symbol 7 of Table D.1 marked on FUNCTIONAL EARTH
TERMINAL ................................................................. :
No functional earth terminal
provided.
N/A

Page 30 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
7.2.20 Removable protective means marked to indicate the
necessity for replacement when the function is no
longer needed ......................................................... :
No removable protective
means provided.
N/A
7.2.21 MOBILE ME EQUIPMENT marked with its mass including
its SAFE WORKING LOAD in kilograms......................... :
Not a mobile ME equipment. N/A
7.3 Marking on the inside of ME EQUIPMENT or ME EQUIPMENT parts P
7.3.1 Maximum power loading of heating elements or
lamp-holders designed for use with heating lamps
marked near or in the heater (W) ........................... :
No heating elements or lamp-
holders designed provided for
use with heating lamps.
N/A
A marking referring to ACCOMPANYING DOCUMENTS
provided for heating elements or lamp-holders
designed for heating lamps that can be changed
only by SERVICE PERSONNEL using a TOOL
No heating lamps provided. N/A
7.3.2 Symbol 24 of Table D.1, or SAFETY SIGN No.3 of
Table D.2 used to mark presence of HIGH VOLTAGE
parts ........................................................................ :
No high voltage parts
provided.
N/A
7.3.3 Type of battery and mode of insertion marked....... : Incorrect insertion is
prevented by its connection
shape.
N/A
An identifying marking provided referring to
instructions in ACCOMPANYING DOCUMENTS for
batteries intended to be changed only by SERVICE
PERSONNEL using a TOOL ......................................... :
N/A
A warning provided indicating replacement of lithium
batteries or fuel cells when incorrect replacement
would result in an unacceptable RISK ....................... :
P
RISK MANAGEMENT FILE includes an assessment to
determine the replacement of lithium batteries or
fuel cells leads to an HAZARDOUS SITUATION if
replaced incorrectly ................................................ :
(ISO 14971 Cl. 5.2-5.5, 6, 7.2)
RMF Reference to specific
RISKS : FMEA table (A-TCF-5-
038), Hazard No. RM-06
(ISO 14971 Cl. 5.2 to 7.2)
P
ACCOMPANYING DOCUMENTS contain a warning
indicating the replacement of lithium batteries or
fuel cells by inadequately trained personnel could
result in a HAZARDOUS SITUATION ............................ :
P
7.3.4 Fuses, replaceable THERMAL CUT-OUTS and OVER-
CURRENT RELEASES , accessible by use of a TOOL
Identified ................................................................. :
Evaluated in the test report of
AC/DC adapter.
P
Voltage (V) and Current (A) rating ......................... : —
Operating speed(s), size & breaking capacity........ : —
7.3.5 PROTECTIVE EARTH TERMINAL marked with symbol 6
of Table D.1
Appliance inlet is provided on
power supply box and AC/DC
adapter.
N/A
Markings on or adjacent to PROTECTIVE EARTH
TERMINALS not applied to parts requiring removal to
make the connection, and remained visible after
connection made
N/A

Page 31 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
7.3.6 Symbol 7 of Table D.1 marked on FUNCTIONAL EARTH
TERMINALS
No functional earth terminal
provided inside of the
equipment.
N/A
7.3.7 Terminals for supply conductors marked adjacent to
terminals ................................................................. :
Appliance inlet is provided on
power supply box and AC/DC
adapter.
N/A
Terminal markings included in ACCOMPANYING
DOCUMENTS when ME EQUIPMENT too small to
accommodate markings
N/A
Terminals exclusively for neutral supply conductor in
PERMANENTLY INSTALLED ME EQUIPMENT marked with
Code 1 of Table D.3
N/A
Marking for connection to a 3-phase supply,
complies with IEC 60445
N/A
Markings on or adjacent to electrical connection
points not applied to parts requiring removal to make
connection, and remained visible after connection
made
N/A
7.3.8 “For supply connections, use wiring materials
suitable for at least X °C” or equivalent, marked at
the point of supply connections
Not a permanently installed
ME equipment.
N/A
Statement not applied to parts requiring removal to

make the connection, and CLEARLY LEGIBLE after
connections made
N/A
7.4 Marking of controls and instruments P
7.4.1 The “on” & “off” positions of switch to control power
to ME EQUIPMENT, including mains switch, marked
with symbols 12 and 13 of Table D.1 or
Marked on mains switch of
power supply box.
P
– indicated by an adjacent indicator light, or N/A
– indicated by other unambiguous means N/A
The “on” & “off” positions of switch to control power
to parts of ME EQUIPMENT, marked with symbols 12
and 13 of Table D.1 or
No switches provided to
control power to parts of the
equipment.
N/A
- marked with symbols 16 and 17 of Table D.1 or N/A
– indicated by an adjacent indicator light, or N/A
– indicated by other unambiguous means N/A
Switches that brings ME EQUIPMENT into “stand-
by” may be indicated by symbol 29 of Table D.1
Marked near stand-by switch,
see copy of marking plate.
P
The “on/off” positions of push button switch with bi-
stable positions marked with symbol 14 of Table
D.1, and
No push button switches
provided.
N/A
– status indicated by adjacent indicator light N/A
– status indicated by other unambiguous means N/A

Page 32 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
The “on/off” positions of push button switch with
momentary on position marked with symbol 15 of
Table D.1 or
No push button switches
provided.
N/A
– status indicated by adjacent indicator light N/A
– status indicated by other unambiguous means N/A
7.4.2 Different positions of control devices/switches
indicated by figures, letters, or other visual means
No control devices or switches
having different positions.
N/A
RISK MANAGEMENT FILE identifies controls where a
change in setting during NORMAL USE results in an
unacceptable RISK .................................................. :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1, 7.2)
N/A
Controls provided with an associated indicating
device when change of setting of a control could
result in an unacceptable RISK to PATIENT in NORMAL
USE .......................................................................... :
N/A
– or an indication of direction in which magnitude of
the function changes
N/A
7.4.3 Numeric indications of parameters on ME
EQUIPMENT expressed in SI units according to ISO
80000-1 except the base quantities listed in Table 1
expressed in the indicated units
No numeric indications
provided.
N/A
ISO 80000-1 applied for application of SI units, their
multiples, and certain other units
N/A
All Markings in Sub-clause 7.4 complied with tests
and criteria of 7.1.2 and 7.1.3 ................................ :
N/A
7.5 SAFETY SIGNs P
SAFETY SIGN with established meaning used P
RISK MANAGEMENT PROCESS identifies markings
used to convey a warning, prohibition or mandatory
action that mitigate a RISK not obvious to the
OPERATOR ............................................................... :
(ISO 14971 Cl. 5.2-5.5, 6, 7.2)
RMF Reference to specific
RISK & Marking:
FMEA table (A-TCF-5-038),
Hazard No. RM-07
(ISO 14971 Cl. 5.2 to 7.2)
SAFETY SIGN Used:
- ISO 7010-W001
- ISO 7010-M002
P
Affirmative statement together with SAFETY SIGN
placed in instructions for use if insufficient space on
ME EQUIPMENT
P
Specified colours in ISO 3864-1 used for SAFETY
SIGN s ....................................................................... :
P
Safety notices include appropriate precautions or
instructions on how to reduce RISK ( S)
P
SAFETY SIGNs including any supplementary text or
symbols described in instructions for use
P
- and in a language acceptable to the intended
OPERATOR
P

Page 33 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
7.6 Symbols P
7.6.1 Meanings of symbols used for marking described in
instructions for use ................................................. :
Described in the user manual. P
7.6.3 Symbols used for controls and performance
conform to the IEC or ISO publication where
symbols are defined, as applicable
P
7.7 Colours of the insulation of conductors P
7.7.1 PROTECTIVE EARTH CONDUCTOR identified by green
and yellow insulation
Certified power supply cord set
is provided, see appended
table 8.10.
P
7.7.2 Insulation on conductors inside ME EQUIPMENT
forming PROTECTIVE EARTH CONNECTIONS identified
by green and yellow at least at terminations
No insulation on conductors
forming protective earth
connections inside the
detector.
N/A
7.7.3 Green and yellow insulation identify only following
conductors:
See below. P
– PROTECTIVE EARTH CONDUCTORS P
– conductors specified in 7.7.2 P
– POTENTIAL EQUALIZATION CONDUCTORS P
– FUNCTIONAL EARTH CONDUCTORS No functional earth conductors
provided.
N/A
7.7.4 Neutral conductors of POWER SUPPLY CORDS are
“light blue”
P
7.7.5 Colours of conductors in POWER SUPPLY CORDS in
accordance with IEC 60227-1 or IEC 60245-1
P
7.8 Indicator lights and controls P
7.8.1 Red indicator lights, not flashing used only for
Warning
Used for warning. P
Yellow indicator lights, not flashing used only for
Caution
Used for caution. P
Green indicator lights used only for Ready for use Used for ready for use. P
Red flashing used only for HIGH PRIORITY ALARM
CONDITION, interruption of current workflow needed
No alarm systems provided. N/A
Yellow flashing used only MEDIUM PRIORITY ALARM
CONDITION, re-planning of workflow needed
No alarm systems provided. N/A
Yellow or Cyan, not flashing used for LOW PRIORITY
ALARM CONDITION , planning of future workflow
needed.
No alarm systems provided. N/A
Other colours: Meaning other than red, yellow,
cyan or green (colour, meaning) ........................... :
P
7.8.2 Red used only for emergency control No emergency controls
provided.
N/A

Page 34 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
7.9 A CCOMPANYING DOCUMENTS P
7.9.1 ME EQUIPMENT accompanied by documents
containing instructions for use, and a technical
description
The user manual includes the
technical description.
P
ACCOMPANYING DOCUMENTS identify ME EQUIPMENT by
the following, as applicable ..................................... :
See below. P
– Name or trade-name of MANUFACTURER and
contact information for the RESPONSIBLE
ORGANIZATION can be referred to ............................. :
Identified in the user manual
(‘Service manual’ section,
chapter 3).
P
– MODEL or TYPE REFERENCE .................................... : Identified in the user manual
(Cover page).
P
When ACCOMPANYING DOCUMENTS provided
electronically, USABILITY ENGINEERING PROCESS
includes instructions as to what is required in hard
copy or as markings on ME EQUIPMENT
Provided with hard copy. N/A
ACCOMPANYING DOCUMENTS specify special skills,
training, and knowledge required of OPERATOR or
RESPONSIBLE ORGANIZATION and environmental
restrictions on locations of use
Specified in the user manual
(‘Installation & user manual’
section, chapter 2).
P
ACCOMPANYING DOCUMENTS written at a level
consistent with education, training, and other needs
of individuals for whom they are intended
P
7.9.2 Instructions for use include the required information P
7.9.2.1 – use of ME EQUIPMENT as intended by the
MANUFACTURER:
Described in the user manual
(‘Installation & user manual’
section, chapter 2).
P
– frequently used functions, Described in the user manual. P
– known contraindication(s) to use of ME EQUIPMENT N/A
- parts of the ME EQUIPMENT that are not serviced or
maintained while in use with the patient
No such parts provided. N/A
– name or trademark and address of the
MANUFACTURER
Identified in the user manual
(‘Service manual’ section,
chapter 3).
P
– MODEL OR TYPE REFERENCE Identified in the user manual
(Cover page).
P
Instruction for use included the following when the
PATIENT is an intended OPERATOR:
The patient is not an intended
operator.
N/A
– the PATIENT is an intended OPERATOR N/A
– warning against servicing and maintenance while
the ME EQUIPMENT is in use
N/A
- functions the PATIENT can safely use and, where
applicable, which functions the PATIENT cannot
safely use; and
N/A
–maintenance the PATIENT can perform N/A

Page 35 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Classifications as in Clause 6, all markings per
Clause 7.2, and explanation of SAFETY SIGNs and
symbols marked on ME EQUIPMENT
Described in the user manual
(‘Installation & user manual’
section, chapter 2).
P
Instructions for use are in a language acceptable to
the intended operator
English. P
7.9.2.2 Instructions for use include all warning and safety
notices
See below. P
Warning statement for CLASS I ME EQUIPMENT
included
Described in the user manual
(‘Installation & user manual’
section, chapter 1).
P
Warnings regarding significant RISKS of reciprocal
interference posed by ME EQUIPMENT during specific
investigations or treatments
Described in the user manual
(‘Installation & user manual’
section, chapter 1).
P
Information on potential electromagnetic or other
interference and advice on how to avoid or minimize
such interference
Described in the user manual
(‘Installation & user manual’
section, chapter 1).
P
Warning statement for ME EQUIPMENT supplied with
an integral MULTIPLE SOCKET- OUTLET provided
No multiple socket-outlet
provided.
N/A
The RESPONSIBLE ORGANIZATION is referred to this
standard for the requirements applicable to ME
SYSTEMS
N/A
7.9.2.3 Statement on ME EQUIPMENT for connection to a
separate power supply provided in instructions
Described in the user manual
(‘Installation & user manual’
section, chapter 6).
P
7.9.2.4 Warning statement for mains- operated ME
EQUIPMENT with additional power source not
automatically maintained in a fully usable condition
indicating the necessity for periodic checking or
replacement of power source
Not a mains-operated ME
equipment with additional
power source.
N/A
RISK MANAGEMENT FILE assesses the RISK resulting
from leakage of batteries ........................................ :
(ISO 14971 Cl. 5.2-5.5, 6, 7.2)
N/A
Where the RISK is unacceptable, the IFU includes a
warning to remove the battery if the ME EQUIPMENT
is not likely to be used for some time ..................... :
N/A
Specifications of replaceable INTERNAL ELECTRICAL
POWER SOURCE when provided ............................... :
N/A
Warning indicating ME EQUIPMENT must be
connected to an appropriate power source when
loss of power source would result in an
unacceptable RISK .................................................. :
N/A
7.9.2.5 Instructions for use include a description of ME
EQUIPMENT, its functions, significant physical and
performance characteristics together with the
expected positions of OPERATOR , PATIENT, or other
persons near ME EQUIPMENT in NORMAL USE
Described in the user manual. P

Page 36 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Information provided on materials and ingredients
PATIENT or OPERATOR is exposed to
N/A
Restrictions specified on other equipment or
NETWORK /DATA COUPLINGS , other than those forming
part of an ME SYSTEM , to which a SIGNAL
INPUT/ OUTPUT PART may be connected
Described in the user manual
(‘Installation & user manual’
section, chapter 1).
P
APPLIED PARTS specified P
7.9.2.6 Information provided indicating where the
installation instructions may be found or information
on qualified personnel who can perform the
installation
Described in the user manual. P
7.9.2.7 Instructions provided indicating not to position ME
EQUIPMENT to make it difficult to operate the
disconnection device
Described in the user manual
(‘Installation & user manual’
section, chapter 1).
P
7.9.2.8 Necessary information provided for OPERATOR to
bring ME EQUIPMENT into operation
Described in the user manual
(‘Installation & user manual’
section, chapter 6).
P
7.9.2.9 Information provided to operate ME EQUIPMENT Described in the user manual
(‘Installation & user manual’
section, chapter 3, 4 and 6).
P
Meanings of figures, symbols, warning statements,
abbreviations and indicator lights described in
instructions for use
Described in the user manual. P
7.9.2.10 A list of all system messages, error messages, and
fault messages provided with an explanation of
messages including important causes and possible
action(s) to be taken to resolve the problem
indicated by the message
All messages are self-
explanatory.
N/A
7.9.2.11 Information provided for the OPERATOR to safely
terminate operation of ME EQUIPMENT
Described in the user manual
(‘Installation & user manual’
section, chapter 6).
P
7.9.2.12 Information provided on cleaning, disinfection, and
sterilization methods, and applicable parameters
that can be tolerated by ME EQUIPMENT parts or
ACCESSORIES specified
Described in the user manual
(‘Installation & user manual’
section, chapter 7).
P
Components, ACCESSORIES or ME EQUIPMENT
marked for single use, except when required by
MANUFACTURER to be cleaned, disinfected, or
sterilized prior to use
N/A
7.9.2.13 Instructions provided on preventive inspection,
calibration, maintenance and its frequency
Described in the user manual
(‘Installation & user manual’
section, chapter 3 and 7).
P
Information provided for safe performance of
routine maintenance necessary to ensure
continued safe use of ME EQUIPMENT
Described in the user manual
(‘Installation & user manual’
section, chapter 7).
P

Page 37 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Parts requiring preventive inspection and
maintenance to be performed by SERVICE
PERSONNEL identified including periods of
application
Described in the user manual
(‘Installation & user manual’
section, chapter 7).
P
Instructions provided to ensure adequate
maintenance of ME EQUIPMENT containing
rechargeable batteries to be maintained by anyone
other than SERVICE PERSONNEL
Described in the user manual
(‘Installation & user manual’
section, chapter 2).
P
7.9.2.14 A list of ACCESSORIES, detachable parts, and
materials for use with ME EQUIPMENT provided
Described in the user manual
(‘Installation & user manual’
section, chapter 2).
P
Other equipment providing power to ME SYSTEM
sufficiently described
P
7.9.2.15 Disposal of waste products, residues, etc., and of
ME EQUIPMENT and ACCESSORIES at the end of their
EXPECTED SERVICE LIFE are identified in the
instruction for us ..................................................... :
Described in the user manual
(‘Installation & user manual’
section, chapter 8).
P
7.9.2.16 Instructions for use include information specified in
7.9.3 or identify where it can be found (e.g. in a
service manual)
The user manual includes the
technical description.
P
7.9.2.17 Instruction for use for ME EQUIPMENT emitting
radiation for medical purposes, indicate the nature,
type, intensity and distribution of this radiation
Not an ME equipment emitting
radiation.
N/A
7.9.2.18 The instructions for use for ME EQUIPMENT or
ACCESSORIES supplied sterile indicate that they
have been sterilized and the method of sterilization
No accessories supplied
sterile.
N/A
The instructions for use indicate the necessary
instructions in the event of damage to the sterile
packaging, and where appropriate, details of the
appropriate methods of re-sterilization
N/A
7.9.2.19 The instructions for use contain a unique version
identifier .................................................................. :
Identified with document No.,
revision number and revised
date.
P
7.9.3 Technical description P
7.9.3.1 All essential data provided for safe operation,
transport, storage, and measures or conditions
necessary for installing ME EQUIPMENT, and
preparing it for use including
Technical description is
included in the user manual.
P
-information required in 7.2 P
-permissible environmental conditions of use
including conditions for transport and storage ....... :
P
-characteristics of the ME EQUIPMENT, including
range(s), accuracy, and precision of the displayed
values or an indication where they can be found
P
-special installation requirements such as the
maximum permissible apparent impedance of
SUPPLY MAINS
N/A

Page 38 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
-permissible range of values of inlet pressure and
flow, and the chemical composition of cooling liquid
N/A
-description of the means for checking the oil level
in partially sealed oil filled ME EQUIPMENT or its
parts
N/A
-warning statement that addresses the HAZARDS
that can result from unauthorized modification of
the ME EQUIPMENT
P
-information pertaining to ESSENTIAL
PERFORMANCE and any necessary recurrent
ESSENTIAL PERFORMANCE and BASIC
SAFETY testing including details of the means,
methods and recommended frequency
N/A
Technical description separable from instructions for use contains required
information, as follows
N/A
-information required by 7.2 N/A
–applicable classifications in Clause 6, warning and
safety notices, and explanation of SAFETY SIGNs
marked on ME EQUIPMENT
Not separable from the user
manual.
N/A
– brief description of the ME EQUIPMENT, how the
ME EQUIPMENT functions and its significant physical
and performance characteristics; and
N/A
a unique version identifier ...................................... : N/A
MANUFACTURER ’S optional requirements for
minimum qualifications of SERVICE PERSONNEL
documented in technical description
N/A
7.9.3.2 The technical description contains the following required information P
–type and full rating of fuses used in SUPPLY MAINS
external to PERMANENTLY INSTALLED ME EQUIPMENT :
Not a permanently installed
ME equipment.
N/A
– a statement for ME EQUIPMENT with a non-

DETACHABLE POWER SUPPLY CORD if POWER SUPPLY
CORD is replaceable by SERVICE PERSONNEL, and
Detachable power supply cord
is provided.
N/A
– instructions for correct replacement of
interchangeable or detachable parts specified by
MANUFACTURER as replaceable by SERVICE
PERSONNEL , and
Described in the user manual. P
RISK MANAGEMENT FILE includes an assessment to
determine if replacement of components results in
any unacceptable RISKS .......................................... :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
RMF Reference to specific
RISKS : FMEA table (A-TCF-5-
038), Hazard No. RM-09
(ISO 14971 Cl. 5.2 to 7.4)
P
– warnings identifying nature of HAZARD when
replacement of a component could result in an
unacceptable RISK , and when replaceable by
SERVICE PERSONNEL all information necessary to
safely replace the component
P

Page 39 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
7.9.3.3 Technical description indicates, MANUFACTURER will
provide circuit diagrams, component part lists,
descriptions, calibration instructions to assist to
SERVICE PERSONNEL in parts repair
Described in the user manual. P
7.9.3.4 Means used to comply with requirements of 8.11.1
clearly identified in technical description
P
8 PROTECTION AGAINST ELECTRICAL HAZARDS FROM ME EQUIPMENT
8.1 Limits specified in Clause 8.4 not exceeded for
ACCESSIBLE PARTS and APPLIED PARTS in NORMAL or
SINGLE FAULT CONDITIONS
Not exceed the limit, see
clause 8.4.
P
RISK MANAGEMENT FILE identifies conductors and
connectors where breaking free results in a
HAZARDOUS SITUATION ............................................. :
(ISO 14971 Cl. 5.4)
RMF Reference to specific
RISKS : FMEA table (A-TCF-5-
038), Hazard No. RM-10
(ISO 14971 Cl. 5.4)
P
8.2 Requirements related to power sources P
8.2.1 Connection to a separate power source P
When ME EQUIPMENT specified for connection to a
separate power source other than SUPPLY MAINS ,
separate power source considered as part of ME
EQUIPMENT or combination considered as an ME
SYSTEM
The power supply box and
AC/DC adapter are
considered as part of the ME
equipment.
P
Tests performed with ME EQUIPMENT connected to
separate power supply when one specified
All testing was performed with
power supply box, model
DEPS9601A and AC/DC
adapter, model BM090S15F.
P
When a generic separate power supply specified,
specification in ACCOMPANYING DOCUMENTS
examined
N/A
8.2.2 Connection to an external d.c. power source N/A
No HAZARDOUS SITUATION as described in 13.1
developed when a connection with wrong polarity
made for ME EQUIPMENT from an external d.c.
source
No connection to an external
dc power source.
N/A
ME EQUIPMENT connected with correct polarity
maintained BASIC SAFETY and ESSENTIAL
PERFORMANCE
N/A
Protective devices that can be reset by anyone
without a TOOL returns to NORMAL CONDITION on
reset
N/A
8.3 Classification of APPLIED PARTS P
a) APPLIED PART specified in ACCOMPANYING
DOCUMENTS as suitable for DIRECT CARDIAC
APPLICATION is TYPE CF
N/A
b) An APPLIED PART provided with a PATIENT
CONNECTION intended to deliver electrical energy or
an electrophysiological signal to or from PATIENT is
TYPE BF or CF APPLIED PART
N/A

Page 40 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
c) An APPLIED PART not covered by a) or b) is a TYPE
B , BF, or CF
Detector is classified as type B
applied part.
P
8.4 Limitation of voltage, current or energy P
8.4.2 ACCESSIBLE PARTS and APPLIED PARTS P
a) Currents from, to, or between PATIENT
CONNECTIONS did not exceed limits for PATIENT
LEAKAGE CURRENT & PATIENT AUXILIARY CURRENT .... :
See appended table 8.7. P
b) L EAKAGE CURRENTS from, to, or between
ACCESSIBLE PARTS did not exceed limits for TOUCH
CURRENT ................................................................. :
See appended table 8.7. P
c) Limits specified in b) not applied to parts when
probability of a connection to a PATIENT , directly or
through body of OPERATOR, is negligible in NORMAL
USE , and the OPERATOR is appropriately instructed
Specified in the user manual
that the operator must not
touch SIP/SOP and the
patient simultaneously.
Limits specified in b) is not
considered to the accessible
contacts of SIP/SOP.
P
Voltage to earth or to other ACCESSIBLE PARTS did
not exceed 42.4 V peak a.c. or 60 V d.c. for above
parts in NORMAL or single fault condition (V a.c. or
d.c.) ........................................................................ :
See appended table 8.4.2. P
Energy did not exceed 240 VA for longer than 60 s
or stored energy available did not exceed 20 J at a
potential of 2 V or more (VA or J) .......................... :
See appended table 8.4.2. P
Limits in b) does not apply to SIP /SOP connectors
and separate power supply connectors if the
voltage measured is less than or equal to 60 V d.c.
or 42,4 V peak a.c
P
d) Voltage and energy limits specified in c) above
also applied to the following:
See below. P
– internal parts touchable by test pin in Fig 8
inserted through an opening in an ENCLOSURE ; and
P
– internal parts touchable by a metal test rod with a
diameter of 4 mm and a length 100 mm, inserted
through any opening on top of ENCLOSURE or
through any opening provided for adjustment of
pre-set controls by RESPONSIBLE ORGANIZATION in
NORMAL USE using a TOOL
No top openings provided. N/A
Test pin or the test rod inserted through relevant
openings with minimal force of no more than 1 N
P
Test rod inserted in every possible position through
openings provided for adjustment of pre-set
controls that can be adjusted in NORMAL USE , with a
force of 10 N
No pre-set controls provided. N/A
Test repeated with a TOOL specified in instructions
for use
No test tools specified. N/A

Page 41 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Test rod freely and vertically suspended through
openings on top of ENCLOSURE
No top openings provided. N/A
e) Devices used to de-energize parts when an
ACCESS COVER opened without a TOOL gives access
to parts at voltages above levels permitted by this
Clause comply with 8.11.1 for mains isolating
switches and remain effective in SINGLE FAULT
CONDITION
No such covers provided. N/A
A TOOL is required when it is possible to prevent the
devices from operating
N/A
8.4.3 Worst case voltage between pins of plug and
between either supply pin and ENCLOSURE did not
exceed 60 V one sec after disconnecting the plug
of ME EQUIPMENT or its parts (V) ............................. :
Evaluated in the test report of
power supply box and AC/DC
adapter.
P
When voltage exceeded 60 V, calculated or
measured stored charge didn’t exceed 45μC ........ :
Not exceeded 60 V. N/A
8.4.4 Residual voltage of conductive parts of capacitive
circuits, having become accessible after ME
EQUIPMENT was de-energized after removal of
ACCESS COVERS , didn’t exceed 60V or calculated
stored charge didn’t exceed 45μC ......................... :
No conductive parts of
capacitive circuits.
N/A
A device manually discharging capacitors used
when automatic discharging was not possible and
ACCESS COVERS could be removed only with aid of a
TOOL
N/A
Capacitor(s) and connected circuitry marked with
symbol 24 of Table D.1, and manual discharging
device specified in technical description ................ :
N/A
8.5 Separation of parts P
8.5.1 MEANS OF PROTECTION ( MOP ) P
8.5.1.1 Two MEANS of PROTECTION provided for ME
EQUIPMENT to prevent APPLIED and other ACCESSIBLE
PARTS from exceeding limits in 8.4
Two means of protection
(MOOP and MOPP) are
provided, see insulation
diagram and appended table
8.8.3.
P
A MEANS OF PROTECTION protecting APPLIED PARTS or
parts identified by 4.6 as parts subject to the same
requirements, considered as MEANS OF PATIENT
PROTECTION .............................................................:
N/A
Varnishing, enamelling, oxidation, and similar
protective finishes and coatings with sealing
compounds re-plasticizing at temperatures
expected during operation and sterilization
disregarded as MEANS OF PROTECTION
Not used as a means of
protection.
P
Components and wiring forming a MEANS OF
PROTECTION comply with 8.10
See appended table 8.10. P
8.5.1.2 MEANS OF PATIENT PROTECTION (MOPP) P

Page 42 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Solid insulation forming a MEANS OF PATIENT
PROTECTION complied with dielectric strength test…:
See appended table 8.8.3. P
C REEPAGE and CLEARANCES forming a MEANS OF
PATIENT PROTECTION complied with Table 12
See insulation diagram and
insulation table.
P
PROTECTIVE EARTH CONNECTIONS forming a MEANS
OF PATIENT PROTECTION complied with Cl. 8.6
No protective earth
connections forming MOPP.
N/A
Y1 or Y2 capacitor complying with standard IEC
60384-14 considered one MEANS OF PATIENT
PROTECTION ............................................................ :
No Y capacitors provided for
MOPP.
N/A
Single Y1 capacitor used for two MEANS OF PATIENT
PROTECTION when the working voltage is less than
42,4 V peak a.c. or 60 V d.c ................................... :
N/A
Two capacitors used in series, each RATED for total
WORKING VOLTAGE across the pair and have the
same NOMINAL capacitance
N/A
Voltage Total Working (V) and C Nominal (F) ................. : —
Optocouplers complying with IEC 60747-5-5:2007,
or a later edition. Considered equivalent to
requirements in 8.8.2 and 8.9.3
—
Measurement of Air Clearance and Creepage
distance on the outside
—
Dielectric strength test across optocoupler —
8.5.1.3 MEANS OF OPERATOR PROTECTION (MOOP) Operator protection is
provided on the certified
power supply box and AC/DC
adapter.
P
Solid insulation forming a MEANS OF OPERATOR
PROTECTION complied with:
Evaluated in the test report of
power supply box and AC/DC
adapter.
P
– dielectric strength test ......................................... : See appended table 8.8.3. P
– requirements of IEC 60950-1:2005, IEC 60950-
1:2005/A1:2009 and IEC 60950:2005/A2:2013 or
requirements of IEC 62368-1:2018 for INSULATION CO -
ORDINATION
N/A
C REEPAGE and CLEARANCES forming a MEANS OF
OPERATOR PROTECTION complied with:
See below P
– limits of Tables 13 to 16 (inclusive); or See insulation diagram and
insulation table.
P
– requirements of IEC 60950-1:2005, IEC 60950-
1:2005/A1:2009 and IEC 60950:2005/A2:2013 or
requirements of IEC 62368-1:2018 for INSULATION
CO- ORDINATION
N/A
PROTECTIVE EARTH CONNECTIONS forming a MEANS
OF OPERATOR PROTECTION complied with Cl. 8.6
See clause 8.6. P

Page 43 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
– or with requirements and tests of IEC 60950-
1:2005, IEC 60950-1:2005/A1:2009 and IEC
60950:2005/A2:2013 or requirements of IEC
62368-1:2018 for protective earthing ..................... :
N/A
A Y2 (IEC 60384-14) capacitor is considered one
MEANS OF OPERATOR PROTECTION ............................ :
N/A
A Y1 (IEC 60384-14 ) capacitor is considered two
MEANS OF OPERATOR PROTECTION ............................ :
Evaluated in the test report of
power supply box and AC/DC
adapter.
P
Two capacitors used in series each RATED for total
WORKING VOLTAGE across the pair and have the
same NOMINAL capacitance
P
Voltage Total Working (V) and C Nominal (F) ................. : —
Optocouplers complying with IEC 60747-5-5:2007,
or a later edition. Considered equivalent to
requirements in 8.8.2 and 8.9.3
—
Measurement of Air Clearance and Creepage
distance on the outside
—
Dielectric strength test across optocoupler —
Points and applied parts at which impedances of
components, CREEPAGE , CLEARANCES , PROTECTIVE
EARTH CONNECTIONS or insulation, prevent
ACCESSIBLE PARTS from exceeding limits in 8.4 were
examined whether a failure at any of these points is
to be regarded as a NORMAL or SINGLE FAULT
CONDITION
P
8.5.2 Separation of PATIENT CONNECTIONS P
8.5.2.1 PATIENT CONNECTIONS of F- TYPE APPLIED PART
separated from all other parts by equivalent to one
MEANS OF PATIENT PROTECTION for a WORKING
VOLTAGE equal to the MAX . MAINS VOLTAGE ............. :
No F-type applied parts
specified.
N/A
Separation requirement not applied between
multiple functions of a single F- TYPE APPLIED PART
N/A
PATIENT CONNECTIONS treated as one APPLIED PART
in the absence of electrical separation between
PATIENT CONNECTIONS of same or another function
N/A
MANUFACTURER has defined if multiple functions are
to be considered as all within one APPLIED PART or
as multiple APPLIED PARTS ....................................... :
N/A
Classification as TYPE BF, CF, or DEFIBRILLATION-
PROOF applied to one entire APPLIED PART
N/A
L EAKAGE CURRENT tests conducted per 8.7.4 ......... : N/A
Dielectric strength test conducted per 8.8.3 ........... : N/A
C REEPAGE and CLEARANCES measured .................. : N/A

Page 44 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
A protective device connected between PATIENT
CONNECTIONS of an F- TYPE APPLIED PART and
ENCLOSURE to protect against excessive voltages
did not operate below 500 V r.m.s
N/A
8.5.2.2 PATIENT CONNECTIONS of a TYPE B APPLIED PART not
PROTECTIVELY EARTHED are separated by one
MEANS OF PATIENT PROTECTION from metal
ACCESSIBLE PARTS not PROTECTIVELY EARTHED ....... :
No patient connections in type
B applied part.
N/A
– except when metal ACCESSIBLE PART is physically
close to APPLIED PART and can be regarded as a
part of APPLIED PART; and
N/A
– RISK that metal ACCESSIBLE PART will make contact
with a source of voltage or LEAKAGE CURRENT above
permitted limits is acceptably low. In this case
8.7.4.7 d) does not apply
N/A
L EAKAGE CURRENT tests conducted per 8.7.4 ......... : See appended table 8.7. P
Dielectric strength test conducted per 8.8.3 ........... : See appended table 8.8.3. P
Relevant CREEPAGE and CLEARANCES measured Refer to insulation diagram
and insulation table.
P
RISK MANAGEMENT FILE includes an assessment of
the RISK of metal ACCESSIBLE PARTS contacting a
source of voltage or LEAKAGE CURRENT above the
limits ....................................................................... :
(ISO 14971 Cl. 5.2-5.5, 6)
RMF Reference to specific
RISKS : FMEA table (A-TCF-5-
038), Hazard No. RM-11
(ISO 14971 Cl. 5.2 to 6)
P
8.5.2.3 A connector on a PATIENT lead or PATIENT cable located at the end of the lead
or cable distal from PATIENT , with conductive part not separated from all
PATIENT CONNECTIONS by one MEANS OF PATIENT PROTECTION for a WORKING
VOLTAGE equal to MAXIMUM MAINS VOLTAGE
N/A
- cannot be connected to earth or hazardous
voltage while the PATIENT CONNECTIONS are in
contact with PATIENT ............................................... :
No patient lead or cables
provided.
N/A
– conductive part of connector not separated from
all PATIENT CONNECTIONS did not come into contact
with a flat conductive plate of not less than 100 mm
diameter
N/A
– CLEARANCE between connector pins and a flat
surface is at least 0.5 mm
N/A
– conductive part pluggable into a mains socket
protected from contacting parts at MAINS VOLTAGE
by insulation with a CREEPAGE DISTANCE of at least
1.0 mm, a 1500 V dielectric strength and complying
with 8.8.4.1
N/A
– required test finger did not make electrical
contact with conductive part when applied against
access openings with a force of 10 N,
N/A
Test finger test (10 N) ............................................ : N/A

Page 45 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Except when RISK MANAGEMENT PROCESS includes
an assessment of RISKS resulting from contact with
objects other than mains sockets or flat surfaces…:
(ISO 14971 Cl. 5.2-5.5, 6)
N/A
8.5.4 W ORKING VOLTAGE P
– Input supply voltage to ME EQUIPMENT was RATED
voltage or voltage within RATED range resulting in
highest measured value (V) .................................. :
See insulation diagram and
insulation table.
P
– W ORKING VOLTAGE for d.c. voltages with
superimposed ripple was average value when
peak-to-peak ripple less than 10% of average value
or peak voltage when peak-to-peak ripple
exceeding 10% of average value (V) .................... :
N/A
– W ORKING VOLTAGE for each MEANS OF PROTECTION
forming DOUBLE INSULATION was voltage DOUBLE
INSULATION , as a whole, subjected to (V) ............... :
See insulation diagram and
insulation table.
P
– Intentional or accidental earthing of PATIENT
regarded as a NORMAL CONDITION for WORKING
VOLTAGE involving a PATIENT CONNECTION not
connected to earth
P
– W ORKING VOLTAGE between PATIENT CONNECTIONS
of an F- TYPE APPLIED PART and ENCLOSURE was
highest voltage appearing across insulation in
NORMAL USE including earthing of any part of
APPLIED PART (V) .................................................... :
No F-type applied parts
specified.
N/A
– W ORKING VOLTAGE for DEFIBRILLATION - PROOF
APPLIED PARTS determined disregarding possible
presence of defibrillation voltages
No defibrillation-proof applied
parts specified.
N/A
– W ORKING VOLTAGE was equal to resonance
voltage in case of motors provided with capacitors
between the point where a winding and a capacitor
are connected together and a terminal for external
conductors (V) ....................................................... :
Not used such component. N/A
8.5.5 D EFIBRILLATION- PROOF APPLIED PARTS No defibrillation-proof applied
parts specified.
N/A
8.5.5.1 Classification “ DEFIBRILLATION - PROOF APPLIED PART”
applied to one APPLIED PART in its entirety
N/A
Isolation of PATIENT CONNECTIONS of a
DEFIBRILLATION- PROOF APPLIED PART from other
parts of ME EQUIPMENT accomplished as follows .... :
N/A

a) No hazardous electrical energies appear during
a discharge of cardiac defibrillator ........................ :
N/A
b) ME EQUIPMENT complied with relevant
requirements of this standard, providing BASIC
SAFETY and ESSENTIAL PERFORMANCE following
exposure to defibrillation voltage, and recovery time
stated in ACCOMPANYING DOCUMENTS ...................... :
N/A

Page 46 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.5.5.2 Means provided to limit energy delivered to a 100 Ω
load ......................................................................... :
N/A
8.6 Protective and functional earthing and potential equalization of ME EQUIPMENT P
8.6.1 Requirements of 8.6.2 to 8.6.8 applied See clause 8.6.2 to 8.6.8. P
Parts complying with IEC 60950-1:2005, IEC
60950-1:2005/AMD1:2009 and IEC 60950-
1:2005/AMD2:2013 or IEC 62368-1:2018 for
protective earthing and serving as MEANS OF
OPERATOR PROTECTION but not PATIENT PROTECTION
exempted from requirements of 8.6.2 to 8.6.8
N/A
8.6.2 PROTECTIVE EARTH TERMINAL is suitable for
connection to an external protective earthing
system by a PROTECTIVE EARTH CONDUCTOR in a
POWER SUPPLY CORD and a suitable plug or by a
FIXED PROTECTIVE EARTH CONDUCTOR ..................... :
Evaluated in the test report of
power supply box and AC/DC
adapter.
P
Clamping means of PROTECTIVE EARTH TERMINAL of
ME EQUIPMENT for FIXED supply conductors or
POWER SUPPLY CORDS comply with 8.11.4.3, and
cannot be loosened without TOOL
N/A
Screws for internal PROTECTIVE EARTH CONNECTIONS
completely covered or protected against accidental
loosening from outside ........................................... :
P
Earth pin of APPLIANCE INLET forming supply
connection to ME EQUIPMENT regarded as
PROTECTIVE EARTH TERMINAL
P
PROTECTIVE EARTH TERMINAL not used for
mechanical connection between different parts of
ME EQUIPMENT or securing components not related
to protective or functional earthing
P
8.6.3 PROTECTIVE EARTH CONNECTION not used for a
moving part,
No moving parts provided. N/A
except when MANUFACTURER demonstrated in RISK
MANAGEMENT FILE connection will remain reliable
during EXPECTED SERVICE LIFE ................................ :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
N/A
8.6.4 a) PROTECTIVE EARTH CONNECTIONS carried fault
currents reliably and without excessive voltage
drop ........................................................................ :
Evaluated in the test report of
power supply box and AC/DC
adapter.
No protectively earthed metal
enclosure on detector while it
is connected to the AC/DC
adapter, model BM090S15F
(power configuration 2).
P

Page 47 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
b) Allowable TOUCH CURRENT and PATIENT LEAKAGE
CURRENT in SINGLE FAULT CONDITION were not
exceeded, when impedance of PROTECTIVE EARTH
CONNECTIONS exceeded values in 8.6.4 a) and
Table 8.6.4, due to limited current capability of
relevant circuits ...................................................... :
Metal enclosure on detector is
considered as earthed metal
part while it is connected to the
power supply box, model
DEPS9601 or DEPS9601A
(power configuration 1). Touch
current measurements were
conducted with short-circuit
between energized circuit and
metal enclosure, see
appended tables 8.6.4 and 8.7.
P
D ETACHABLE POWER SUPPLY CORD specified by
manufacturer or delivered with product
P
8.6.5 Surface coatings N/A
Poorly conducting surface coatings on conductive
elements removed at the point of contact
No such surface coatings. N/A
Coating not removed when requirements for
impedance and current-carrying capacity met
N/A
8.6.6 Plugs and sockets P
PROTECTIVE EARTH CONNECTION where connection
between SUPPLY MAINS and ME EQUIPMENT or
between separate parts of ME EQUIPMENT made via
a plug and socket was made before and interrupted
after supply connections
IEC 60320-1 certified
appliance inlet used in the
power supply box and AC/DC
adapter.
P
- applied also where interchangeable parts are
PROTECTIVELY EARTHED
N/A
8.6.7 Terminal for connection of a POTENTIAL EQUALIZATION CONDUCTOR P
– Terminal is accessible to OPERATOR with ME
EQUIPMENT in any position of NORMAL USE
Evaluated in the test report of
power supply box.
P
–accidental disconnection avoided in NORMAL USE P
– Terminal allows conductor to be detached without
a TOOL
P
– Terminal not used for a PROTECTIVE EARTH
CONNECTION
P
– Terminal marked with symbol 8 of Table D.1 P
– Instructions for use contain information on
function and use of POTENTIAL EQUALIZATION
CONDUCTOR together with a reference to
requirements of this standard
N/A
POWER SUPPLY CORD does not incorporate a
POTENTIAL EQUALIZATION CONDUCTOR
P
8.6.8 FUNCTIONAL EARTH TERMINAL not used to provide a
PROTECTIVE EARTH CONNECTION
No functional earth terminals
provided.
N/A
8.6.9 Class II ME EQUIPMENT N/A

Page 48 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Third conductor of POWER SUPPLY CORD connected
to protective earth contact of MAINS PLUG provided
with CLASS II ME EQUIPMENT with isolated internal
screens used as functional earth connection to the
screen’s FUNCTIONAL EARTH TERMINAL , coloured
green and yellow
Not a class II ME equipment. N/A
ACCOMPANYING DOCUMENTS include a statement that
the third conductor in the POWER SUPPLY CORD is
only a functional earth.
N/A
Two MEANS OF PROTECTION provided between
insulation of internal screens and all internal wiring
connected to them and ACCESSIBLE PARTS
N/A
8.7 LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS P
8.7.1 a) Electrical isolation providing protection against
electric shock limits currents to values in 8.7.3 ...... :
See appended table 8.7. P
b) Specified values of EARTH LEAKAGE , TOUCH ,
PATIENT LEAKAGE, and PATIENT AUXILIARY CURRENTS
applied in combination of conditions in appended
Table 8.7................................................................. :
See appended table 8.7. P
8.7.2 Allowable values specified in 8.7.3 applied under
SINGLE FAULT CONDITIONS of 8.1 b), except
See appended table 8.7. P
– where insulation used in conjunction with a
PROTECTIVE EARTH CONNECTION , insulation short
circuited only under conditions in 8.6.4 b)
See appended table 8.7. P
– the only SINGLE FAULT CONDITION for EARTH
LEAKAGE CURRENT was interruption of one supply
conductor at a time
See appended table 8.7. P
– LEAKAGE CURRENTS and PATIENT AUXILIARY
CURRENT not measured in SINGLE FAULT CONDITION
of short circuiting of one constituent part of DOUBLE
INSULATION
N/A
SINGLE FAULT CONDITIONS not applied at same time
as special test conditions of MAXIMUM MAINS
VOLTAGE on APPLIED PARTS and non- PROTECTIVELY
EARTHED parts of ENCLOSURE
P
8.7.3 Allowable Values P
a) Allowable values in 8.7.3 b), c), and d) measured
based on, and are relative to currents in Fig 12 a),
or by a device measuring frequency contents of
currents as in Fig 12 b ............................................ :
See appended table 8.7. P
b) Allowable values of PATIENT LEAKAGE and
AUXILIARY CURRENTS are according to Tables 3 & 4,
and values of a.c. are relative to currents having a
frequency not less than 0.1Hz ................................ :
See appended table 8.7. P
c) TOUCH CURRENT did not exceed 100μA in
NORMAL CONDITION and 500μA in SINGLE FAULT
CONDITION (ITNC, ITSFC) ............................................ :
See appended table 8.7. P

Page 49 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
d) EARTH LEAKAGE CURRENT did not exceed 5 mA in
NORMAL CONDITION and 10 mA in SINGLE FAULT
CONDITION (IENC , IESFC ) ............................................ :
See appended table 8.7. P
Higher values of EARTH LEAKAGE CURRENT permitted
for PERMANENTLY INSTALLED ME EQUIPMENT
connected to a supply circuit supplying only this ME
EQUIPMENT according to local regulations or IEC
60364-7-710 ........................................................... :
Not a permanently installed
ME equipment.
N/A
e) L EAKAGE CURRENTS , regardless of waveform and
frequency, did not exceed 10 mA r.m.s. in NORMAL
or in SINGLE FAULT CONDITION (measured with a non-
frequency-weighted device..................................... :
See appended table 8.7. P
f) LEAKAGE CURRENTS flowing in a FUNCTIONAL
EARTH CONDUCTOR in a non- PERMANENTLY
INSTALLED ME EQUIPMENT are 5 mA in NORMAL
CONDITION, 10 mA in SINGLE FAULT CONDITION ........ :
No functional earth conductor
provided.
N/A
8.7.4 LEAKAGE and PATIENT AUXILIARY CURRENTS
measurements ........................................................ :
See appended table 8.7. P
8.8 Insulation P
8.8.1 Insulation relied on as MEANS OF PROTECTION ,
including REINFORCED INSULATION subjected to
testing
See insulation diagram and
insulation table.
P
Insulation exempted from test (complies with
clause 4.8)
N/A
Insulation forming MEANS OF OPERATOR PROTECTION
and complying with IEC 60950-1 for INSULATION CO-
ORDINATION not tested as in 8.8
Not used. N/A
8.8.2 Distance through solid insulation or use of thin sheet material P
Solid insulation forming SUPPLEMENTARY or
REINFORCED INSULATION for a PEAK WORKING
VOLTAGE greater than 71 V provided with ............... :
Evaluated in the test report of
power supply box and AC/DC
adapter.
No distance through
insulations required on
detector since a peak working
voltage doesn’t exceed 71 V.
P
a) 0.4 mm, min, distance through insulation, or P
b) does not form part of an ENCLOSURE and not
subject to handling or abrasion during NORMAL USE ,
and comprised of .................................................... :
P
– at least two layers of material, each passed the
appropriate dielectric strength test ......................... :
N/A
– or three layers of material, for which all
combinations of two layers together passed the
appropriate dielectric strength test ......................... :
P
Dielectric strength test for one or two layers was
same as for one MEANS OF PROTECTION for
SUPPLEMENTARY INSULATION
N/A

Page 50 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Dielectric strength test for one or two layers was
same as for two MEANS OF PROTECTION for
REINFORCED INSULATION
P
BASIC, SUPPLEMENTARY , and REINFORCED INSULATION
required between windings of wound components
separated by interleaved insulation complying with
a) or b), or both, except when
P
c) Wire with solid insulation, other than solvent
based enamel, complying with a)
N/A
d) Wire with multi-layer extruded or spirally
wrapped insulation complying with b) and
complying with Annex L
P
e) Finished wire with spirally wrapped or multi-layer
extruded insulation, complying with Annex L
P
– BASIC INSULATION : minimum two wrapped layers
or one extruded layer
N/A
– SUPPLEMENTARY INSULATION : minimum two layers,
wrapped or extruded
N/A
– REINFORCED INSULATION : minimum three layers,
wrapped or extruded
P
In d) and e), for spirally wrapped insulation with
CREEPAGE DISTANCES between layers less than in
Table 12 or 16 (Pollution Degree 1) depending on
type of insulation, path between layers sealed as a
cemented joint in 8.9.3.3 and test voltages of TYPE
TESTS in L.3 equal 1.6 times of normal values
N/A
Protection against mechanical stress provided
where two insulated wires or one bare and one
insulated wire are in contact inside wound
component, crossing at an angle between 45° and
90° and subject to winding tension......................... :
N/A
Finished component complied with routine
dielectric strength tests of 8.8.3 ............................. :
P
Tests of Annex L not repeated since material data
sheets confirm compliance ..................................... :
N/A
8.8.3 Dielectric Strength P
Solid insulating materials with a safety function
withstood dielectric strength test voltages.............. :
See appended table 8.8.3. P
8.8.4 Insulation other than wire insulation P
8.8.4.1 Resistance to heat retained by all insulation and
insulating partition walls during EXPECTED SERVICE
LIFE of ME EQUIPMENT
See below. P
ME EQUIPMENT and design documentation examined
................................................................................ :
N/A

Page 51 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
RISK MANAGEMENT FILE examined in conjunction with
resistance to moisture, dielectric strength, and
mechanical strength tests....................................... :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
RMF Reference to specific
RISKS : FMEA table (A-TCF-5-
038), Hazard No. RM-12
(ISO 14971 Cl. 5.2 to 7.4)
P
Satisfactory evidence of compliance provided by
manufacturer for resistance to heat ....................... :
Evaluated in the test report of
power supply box and AC/DC
adapter.
P
Tests conducted in absence of satisfactory
evidence for resistance to heat .............................. :
See below. P
a) ENCLOSURE and other external parts of insulating
material, except insulation of flexible cords and
parts of ceramic material, subjected to ball-
pressure test using Fig 21 apparatus ..................... :
See appended table 8.8.4.1. P
b) Parts of insulating material supporting
uninsulated parts of MAINS PART subjected to ball-
pressure test in a), except at 125 °C ± 2 ° C or
ambient indicated in technical description ±2°C plus
temperature rise determined during test of 11.1 of
relevant part, if higher (°C) .................................... :
Evaluated in the test report of
power supply box and AC/DC
adapter.
P
Test not performed on parts of ceramic material,
insulating parts of commutators, brush-caps, and
similar, and on coil formers not used as
REINFORCED INSULATION
No such materials used as
reinforced insulation.
N/A
8.8.4.2 Resistance to environmental stress P
Insulating characteristics and mechanical strength
of all MEANS OF PROTECTION not likely to be impaired
by environmental stresses including deposition of
dirt resulting from wear of parts within EQUIPMENT,
potentially reducing CREEPAGE and CLEARANCES
below 8.9
Enclosures are of adequate
strength and insulation, no
wearing of parts or concern for
environmental conditions.
P
Ceramic and similar materials not tightly sintered,
and beads alone not used as SUPPLEMENTARY or
REINFORCED INSULATION
No ceramic and similar
materials provided.
N/A
Insulating material with embedded heating
conductors considered as one MEANS OF
PROTECTION but not two MEANS OF PROTECTION
No heating conductors
provided.
N/A
Parts of natural latex rubber aged by suspending
samples freely in an oxygen cylinder containing
commercial oxygen to a pressure of 2.1 MPa ± 70
kPa, with an effective capacity of at least 10 times
volume of samples
No natural latex rubbers
provided.
N/A
There were no cracks visible to naked eyes after
samples kept in cylinder at 70 °C ± 2 °C for 96h,
and afterwards, left at room temperature for at least
16h
N/A

Page 52 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.9 C REEPAGE DISTANCES and AIR CLEARANCES P
8.9.1.1 C REEPAGE DISTANCES and AIR CLEARANCES are
equal to or greater than values in Tables 12 to 16
(inclusive) .............................................................. :
See insulation diagram and
insulation table.
P
8.9.1.15 C REEPAGE DISTANCES and AIR CLEARANCES for
DEFIBRILLATION- PROOF APPLIED PARTS are 4 mm or
more to meet 8.5.5.1
No defibrillation-proof applied
parts specified.
N/A
8.9.1.16 Conductive coatings applied to non-metallic
surfaces, do not result in flaking or peeling reducing
any AIR CLEARANCE or CREEPAGE DISTANCE
No conductive coatings
provided.
N/A
8.9.2 a) Short circuiting of each single one of CREEPAGE
DISTANCES and CLEARANCES in turn did not result in
a HAZARDOUS SITUATION , min CREEPAGE and
CLEARANCES not applied ......................................... :
Insulation in mains part
between live and neutral
complies with 1MOOP, see
insulation diagram and
insulation table.
N/A
8.9.3 Spaces filled by insulating compound N/A
8.9.3.1 Only solid insulation requirements applied where
distances between conductive parts filled with
insulating compound
No insulating compound
provided on detector.
N/A
Thermal cycling, humidity preconditioning, and
dielectric strength tests
N/A
8.9.3.2 For insulating compound forming solid insulation
between conductive parts, a single sample
subjected to thermal cycling PROCEDURE of 8.9.3.4
followed by humidity preconditioning per 5.7 (for 48
hours), followed by dielectric strength test (cl. 8.8.3
at 1,6 x test voltage) .............................................. :
N/A
Cracks or voids in insulating compound affecting
homogeneity of material didn’t occur
N/A
8.9.3.3 Where insulating compound forms a cemented joint
with other insulating parts, three samples tested for
reliability of joint
N/A
A winding of solvent-based enamelled wire
replaced for the test by a metal foil or by a few
turns of bare wire placed close to cemented joint,
and three samples tested as follows ...................... :
N/A
– One sample subjected to thermal cycling
PROCEDURE of 8.9.3.4, and immediately after the
last period at highest temperature during thermal
cycling followed by dielectric strength test of cl.
8.8.3 at 1.6 x the test voltage ................................ :
N/A
– The other two samples subjected to humidity
preconditioning of 5.7, except for 48 hours only
followed by a dielectric strength test of cl. 8.8.3 at
1.6 times the test voltage
N/A

Page 53 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U

8.9.4 Minimum spacing of grooves transvers to the
CREEPAGE DISTANCES considered a MEANS OF
OPERATOR PROTECTION adjusted based on pollution
degree ................................................................... :
Pollution degree: 2 P
Force was applied between bare conductors and
outside metal enclosure when measuring
CREEPAGE DISTANCES and AIR CLEARANCES
P
8.10 Components and wiring P
8.10.1 Components of ME EQUIPMENT likely to result in an
unacceptable RISK by their movements mounted
securely .................................................................. :
Components are adequately
fixed and mounted securely.
P
RISK MANAGEMENT FILE includes an assessment of
RISKS related to unwanted movement of
components ............................................................ :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
RMF Reference to specific
RISKS : FMEA table (A-TCF-5-
038), Hazard No. RM-13
(ISO 14971 Cl. 5.2 to 7.4)
P
8.10.2 Conductors and connectors of ME EQUIPMENT
adequately secured or insulated to prevent
accidental detachment ........................................... :
Adequately secured. P
Stranded conductors are not solder-coated when
secured by clamping means to prevent HAZARDOUS
SITUATIONS
No clamping means provided. N/A
8.10.3 Interconnecting flexible cords detachable without a
TOOL used provided with means for connection to
comply with requirements for metal ACCESSIBLE
PARTS when a connection is loosened or broken ... :
No such cords provided. N/A
8.10.4 Cord-connected HAND - HELD parts and cord-connected foot-operated control
devices
P
8.10.4.1 Control devices of ME EQUIPMENT and their
connection cords contain only conductors and
components operating at 42.4 V peak a.c., max, or
60 V d.c. in circuits isolated from MAINS PART by two
MEANS OF PROTECTION
Exposure switch operates at
voltages less than 42.4 peak
or 60 Vdc in circuit isolated
from the supply mains by
2MOOP.
P
8.10.4.2 Connection and anchorage of a flexible cord to a
HAND - HELD or foot-operated control device of ME
EQUIPMENT, at both ends of the cable to the control
device, complies with the requirements for POWER
SUPPLY CORDS in Cl. 8.11.3
No hazardous situation
occurred.
N/A
Other HAND - HELD parts, if disturbance or breaking
of one or more of the connections could result in a
HAZARDOUS SITUATION, also comply with tests of Cl.
8.11.3
N/A
8.10.5 Mechanical protection of wiring P
a) Internal cables and wiring adequately protected
against contact with a moving part or from friction
at sharp corners and edges.................................... :
P

Page 54 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
b) Wiring, cord forms, or components are not likely
to be damaged during assembly or during opening
or closing of ACCESS COVERS
No wiring or components likely
to be damaged during
assembly or service. No risks
identified related to wiring
protection.
P
8.10.6 Guiding rollers prevent bending of movable
insulated conductors around a radius of less than
five times the outer diameter of the lead
No guarding rollers provided. N/A
8.10.7 a) Insulating sleeve adequately secured ................ : No insulating sleeves
provided.
N/A
b) Sheath of a flexible cord not used as a MEANS OF
PROTECTION inside ME EQUIPMENT when it is subject
to mechanical or thermal stresses beyond its RATED
characteristics
No flexible cord on the inside
of the equipment.
N/A
c) Insulated conductors of ME EQUIPMENT subject to
temperatures exceeding 70 °C ............................... :
Insulated conductors are not
subjected to temperatures
exceeding 70 °C.
P
8.11 MAINS PARTS , components and layout P
8.11.1 a) M E EQUIPMENT provided with means of
electrically isolating its circuits from SUPPLY MAINS
simultaneously on all poles .................................... :
The appliance coupler is used
on power supply box and
AC/DC adapter as mains
disconnecting device.
P
PERMANENTLY INSTALLED ME EQUIPMENT connected
to a poly-phase SUPPLY MAINS equipped with a
device not interrupting neutral conductor, provided
local installation conditions prevent voltage on
neutral conductor from exceeding limits in 8.4.2 c)
Not a permanently installed
ME equipment.
N/A
PERMANENTLY INSTALLED ME EQUIPMENT provided
with means to isolate its circuits electrically from
the SUPPLY MAINS are capable of being locked in the
off position
N/A
- the isolation device specified in the
ACCOMPANYING DOCUMENTS
N/A
b) Means of isolation incorporated in ME EQUIPMENT,
or if external, described in technical description ... :
Incorporated on power supply
box and AC/DC adapter.
P
c) A SUPPLY MAINS switch used to comply with
8.11.1 a) complies with CREEPAGE / CLEARANCES for
a MAINS TRANSIENT VOLTAGE of 4 kV........................ :
No mains switch used as
disconnecting device.
N/A
d) A SUPPLY MAINS switch not incorporated in a
POWER SUPPLY CORD or external flexible lead
No mains switch in power
supply cord set.
N/A
e) Actuator of a SUPPLY MAINS switch used to
comply with 8.11.1 a) complies with IEC 60447
No mains switch used as
disconnecting device.
N/A
f) A suitable plug device used in non- PERMANENTLY
INSTALLED ME EQUIPMENT with no SUPPLY MAINS
SWITCH .................................................................... :
The appliance coupler is used
on power supply box and
AC/DC adapter as mains
disconnecting device.
P

Page 55 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
g) A fuse or a semiconductor device not used as an
isolating means
Not used as isolating device. P
h) ME EQUIPMENT not provided with a device
causing disconnection of ME EQUIPMENT from
SUPPLY MAINS by producing a short circuit resulting
in operation of an overcurrent protection device
Not used. P
i) Parts within ENCLOSURE of ME EQUIPMENT with a
circuit > 42.4 V peak a.c. or 60 V d.c. that cannot
be disconnected from its supply by an external
switch or a plug device accessible at all times is
protected against touch even after opening
ENCLOSURE by an additional covering
Disconnected by appliance
coupler on power supply box
and AC/DC adapter.
N/A
A clear warning notice is marked on outside of ME
EQUIPMENT to indicate it exceeds allowable touch
voltage
N/A
For a part that could not be disconnected from
supply by an external switch or a plug device
accessible at all times, the required cover or
warning notice complied with this clause
N/A
Standard test finger applied N/A
8.11.2 MULTIPLE SOCKET- OUTLETS integral with ME
EQUIPMENT complied with 16.2 d), second dash;
and 16.9.2
No multiple socket-outlets
provided.
N/A
8.11.3 POWER SUPPLY CORDS P
8.11.3.1 MAINS PLUG not fitted with more than one POWER
SUPPLY CORD
Provided with one power
supply cord set fitted with a
plug.
P
8.11.3.2 POWER SUPPLY CORDS are no less robust than
ordinary tough rubber sheathed flexible cord (IEC
60245-1:2003, Annex A, designation 53) or
ordinary polyvinyl chloride sheathed flexible cord
(IEC 60227-1:1993, Annex A, design 53) .............. :
Suitable power supply cord
set is provided, see appended
table 8.10 and refer also to
summary to testing.
P
Only polyvinyl chloride insulated POWER SUPPLY
CORD with appropriate temperature rating used for
ME EQUIPMENT having external metal parts with a
temperature > 75 °C touchable by the cord in
NORMAL USE ............................................................:
No external metal parts
exceed 75 °C, see appended
table 11.1.1.
P
8.11.3.3 N OMINAL cross-sectional area of conductors of
POWER SUPPLY CORDS of ME EQUIPMENT is not less
than in Table 17 ...................................................... :
See appended table 8.10 and
refer to summary of testing.
P
For ME EQUIPMENT utilizing POWER SUPPLY CORDS
and operating at currents greater than 63 A, apply
the electrical regulations appropriate for the
jurisdiction in which the ME EQUIPMENT is to be
used.
N/A
8.11.3.4 APPLIANCE COUPLERS complying with IEC 60320-1
are considered to comply with 8.11.3.5 and
8.11.3.6 ..................................................................:
Evaluated in the test report of
power supply box and AC/DC
adapter.
P

Page 56 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.11.3.5 Cord anchorage N/A
a) Conductors of POWER SUPPLY CORD provided with
strain relief and insulation protected from abrasion
at point of entry to ME EQUIPMENT or a MAINS
CONNECTOR by a cord anchorage
Certified power supply cord set
is provided.
N/A
b) Cord anchorage of POWER SUPPLY CORD is an
insulating material, or
N/A
– metal, insulated from conductive ACCESSIBLE
PARTS non- PROTECTIVELY EARTHED by a MEANS OF
PROTECTION , or
N/A
– metal provided with an insulating lining affixed to
cord anchorage
N/A
c) Cord anchorage prevents cord from being
clamped by a screw bearing directly on cord
insulation
N/A
d) Screws to be operated when replacing POWER
SUPPLY CORD do not serve to secure any
components
N/A
e) Conductors of POWER SUPPLY CORD arranged to
prevent PROTECTIVE EARTH CONDUCTOR against
strain as long as phase conductors are in contact
with their terminals
N/A
f) Cord anchorage prevents POWER SUPPLY CORD
from being pushed into ME EQUIPMENT or MAINS
CONNECTOR
N/A
Conductors of POWER SUPPLY CORD supplied by
MANUFACTURER disconnected from terminals or
from MAINS CONNECTOR and cord subjected 25
times to a pull applied with no jerks, each time for 1
s, on sheath of the value in Table 18 ..................... :
N/A
Cord subjected to a torque in Table 18 for one
minute immediately after pull tests
N/A
Cord anchorage did not allow cord sheath to be
longitudinally displaced by more than 2 mm or
conductor ends to move over a distance of more
than 1 mm from their connected position
N/A
C REEPAGE and CLEARANCES not reduced below
limits in 8.9
N/A
It was not possible to push the cord into ME
EQUIPMENT or MAINS CONNECTOR to an extent the
cord or internal parts would be damaged
N/A
8.11.3.6 POWER SUPPLY CORDS protected against excessive
bending at inlet opening of equipment
Certified power supply cord set
is provided.
N/A
Cord guard complied with test of IEC 60335-
1:2001, Clause 25.14, or
N/A

Page 57 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
ME EQUIPMENT placed such that axis of cord guard
projected at an angle of 45° with cord free from
stress, and a mass equal 10 x D 2 gram attached to
the free end of cord (g) .......................................... :
N/A
Cord guard of temperature-sensitive material tested
at 23 °C ± 2 °C, and flat cords bent in the plane of
least resistance
N/A
Curvature of the cord radius, immediately after
mass attached, was not less than 1.5 x D.............. :
N/A
8.11.4 MAINS TERMINAL DEVICES N/A
8.11.4.1 PERMANENTLY INSTALLED and ME EQUIPMENT with
non- DETACHABLE POWER SUPPLY CORD provided with
MAINS TERMINAL DEVICES ensuring reliable
connection
The equipment is not a
permanently installed ME
equipment and didn’t provide
non-detachable power supply
cord.
N/A
Terminals alone are not used to keep conductors in
position
N/A
Terminals of components other than terminal
blocks complying with requirements of this Clause
and marked accordingly used as terminals intended
for external conductors
N/A
Screws and nuts clamping external conductors do
not serve to secure any other component
N/A
8.11.4.2 Arrangement of MAINS TERMINAL DEVICES N/A
a) Terminals provided for connection of external
cords or POWER SUPPLY CORDS together with
PROTECTIVE EARTH TERMINAL grouped to provide
convenient means of connection
N/A
d) M AINS TERMINAL DEVICES not accessible without
use of a TOOL
N/A
e) MEANS OF PROTECTION are not short circuited
when one end of a flexible conductor with NOMINAL
cross-sectional area is stripped 8 mm and a single
free wire is bent in each possible direction
N/A
8.11.4.3 Internal wiring not subjected to stress and
CREEPAGE and CLEARANCES not reduced after
fastening and loosening a conductor of largest
cross-sectional area 10 times
N/A
8.11.4.4 Terminals with clamping means for a rewireable
flexible cord did not require special preparation of
conductors and conductors were not damaged and
did not slip out when clamping means tightened
N/A
8.11.4.5 Adequate space provided inside ME EQUIPMENT
designed for FIXED wiring or a rewireable POWER
SUPPLY CORD to allow for connection of conductors
N/A
Correct connection and positioning of conductors
before ACCESS COVER verified by an installation test
N/A

Page 58 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.11.5 Mains fuses and OVER- CURRENT RELEASES P
A fuse or OVER- CURRENT RELEASE provided in each
supply lead for CLASS I and CLASS II ME EQUIPMENT
with a functional earth connection .......................... :
Evaluated in the test report of
power supply box and AC/DC
adapter.
P
- in at least one supply lead for other single-phase
CLASS II ME EQUIPMENT ............................................. :
Not a class II ME equipment. N/A
– neutral conductor not fused for PERMANENTLY
INSTALLED ME EQUIPMENT
Not a permanently installed
ME equipment.
N/A
– fuses or OVER- CURRENT RELEASES omitted due to
provision of two MEANS OF PROTECTION between all
parts within MAINS PART
N/A
Protective devices have adequate breaking
capacity based on MANUFACTURER ’S expectation of
the highest branch circuit current and/or
prospective short circuit current:
User manual instructs not
install at the building power
system prospective short-
circuit current exceeding 35 A.
P
A fuse or OVER- CURRENT RELEASE not provided in a
PROTECTIVE EARTH CONDUCTOR
No fuse in protective earth
conductor.
P
Justification for omission of fuses or OVER- CURRENT
RELEASES documented............................................ :
N/A
8.11.6 Internal wiring of the MAINS PART P
a) Cross-sectional area of internal wiring in a MAINS
PART between MAINS TERMINAL DEVICE or APPLIANCE
INLET and protective devices suitable ..................... :
Evaluated in the test report of
power supply box and AC/DC
adapter.
P
b) Cross-sectional area of other wiring in MAINS
PART and sizes of tracks on printed wiring circuits
are sufficient ........................................................... :
P
9 PROTECTION AGAINST MECHANICAL HAZARDS OF ME EQUIPMENT AND
ME SYSTEMS
9.2 H AZARDS associated with moving parts N/A
9.2.1 When ME EQUIPMENT with moving parts PROPERLY
INSTALLED, used per ACCOMPANYING DOCUMENTS or
under foreseeable misuse, RISKS associated with
moving parts reduced to an acceptable level ......... :
No moving parts provided. N/A
R ISK from contact with moving parts reduced to an
acceptable level using protective measures,
(access, function, shape of parts, energy, speed of
motion, and benefits to PATIENT considered)
N/A
R ESIDUAL RISK associated with moving parts
considered acceptable when exposure was needed
for ME EQUIPMENT to perform its intended function,
and
N/A
RISK CONTROLS implemented .................................. : N/A
RISK MANAGEMENT FILE includes an assessment of
RISKS associated with moving parts ....................... :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
N/A

Page 59 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
All RISKS associated with moving parts have been
reduced to an acceptable level
N/A
9.2.2 T RAPPING ZONE N/A
9.2.2.1 ME EQUIPMENT with a TRAPPING ZONE complied with
one or more of the following as feasible:
N/A
– Gaps in Clause 9.2.2.2, or N/A
– Safe distances in Clause 9.2.2.3, or N/A
– GUARDS and other RISK CONTROL measures in
9.2.2.4, or
N/A
– Continuous activation in Clause 9.2.2.5 N/A
Control of relevant motion complied with 9.2.2.6
when implementation of above protective measures
were inconsistent with INTENDED USE of ME
EQUIPMENT or ME SYSTEM
N/A
9.2.2.2 A TRAPPING ZONE considered not to present a
MECHANICAL HAZARD when gaps of TRAPPING ZONE
complied with dimensions per Table 20 ................. :
N/A
9.2.2.3 A TRAPPING ZONE considered not to present a
MECHANICAL HAZARD when distances separating
OPERATOR , PATIENT, and others from TRAPPING
ZONES exceeded values in ISO 13857:2008 .......... :
N/A
9.2.2.4 G UARDS and other RISK CONTROL measures N/A
9.2.2.4.1 A TRAPPING ZONE do not to present a MECHANICAL
HAZARD when GUARDS or other RISK CONTROL
measures are of robust construction, not easy to
bypass or render non-operational, and did not
introduce additional unacceptable RISK .................. :
N/A
9.2.2.4.2 FIXED GUARDS held in place by systems that can
only be dismantled with a TOOL
N/A
9.2.2.4.3 Movable GUARDS that can be opened without a
TOOL remained attached when GUARD was open
N/A
– they are associated with an interlock preventing
relevant moving parts from starting to move while
TRAPPING ZONE is accessible, and stops movement
when the GUARD is opened,
N/A
– absence or failure of one of their components
prevents starting, and stops moving parts
N/A
Movable GUARDS complied with any applicable tests N/A
9.2.2.4.4 Other RISK CONTROL designed and incorporated into
to the control system stops movement and
N/A
– SINGLE FAULT CONDITIONS have a second RISK
CONTROL , or
N/A
ME EQUIPMENT is SINGLE FAULT SAFE N/A
9.2.2.5 Continuous activation N/A

Page 60 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Continuous activation used as a RISK CONTROL ,
complies with the following
N/A
a) movement was in OPERATOR' S field of view N/A
b) movement of ME EQUIPMENT or its parts was
possible only by continuous activation of control by
OPERATOR
N/A
c) a second RISK CONTROL provided for SINGLE
FAULT CONDITION of continuous activation system, or

N/A
- the continuous activation system is SINGLE FAULT
SAFE
N/A
9.2.2.6 Speed of movement(s) positioning parts of ME
EQUIPMENT or PATIENT limited to allow OPERATOR
control of the movement
N/A
Over travel of such movement occurring after
operation of a control to stop movement, did not
result in an unacceptable RISK
N/A
9.2.3 Other MECHANICAL HAZARDS associated with moving parts N/A
9.2.3.1 Controls positioned, recessed, or protected by
other means so that they cannot be accidentally
actuated
N/A
- unless for the intended PATIENT, the USABILITY
ENGINEERING PROCESS concludes otherwise (e.g.
PATIENT with special needs), or
N/A
- activation does not result in an unacceptable RISK N/A
9.2.3.2 Over travel past range limits of the ME EQUIPMENT
prevented................................................................ :
N/A
Over travel means provided with mechanical
strength to withstand loading in NORMAL CONDITION
& reasonably foreseeable misuse .......................... :
N/A
9.2.4 Emergency stopping devices N/A
Where necessary to have one or more emergency
stopping device(s), emergency stopping device
complied with all the following, except for actuating
switch capable of interrupting all power……………:
N/A
a) Emergency stopping device reduced RISK to an
acceptable level
N/A
RISK MANAGEMENT FILE indicates the use of an
emergency stopping device reduces the RISK to an
acceptable level ...................................................... :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.5)
N/A
b) Proximity and response of OPERATOR to actuate
emergency stopping device could be relied upon to
prevent HARM
N/A
c) Emergency stopping device actuator was readily
accessible to OPERATOR
N/A

Page 61 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
d) Emergency stopping device(s) are not part of
normal operation of ME EQUIPMENT
N/A
e) Emergency switching operation or stopping
means neither introduced further HAZARD nor
interfered with operation necessary to remove
original MECHANICAL HAZARD
N/A
f) Emergency stopping device was able to break full
load of relevant circuit, including possible stalled
motor currents and the like
N/A
g) Means for stopping of movements operate as a
result of one single action
N/A
h) Emergency stopping device provided with an
actuator in red and easily distinguishable and
identifiable from other controls
N/A
i) An actuator interrupting/opening mechanical
movements marked on or immediately adjacent to
face of actuator with symbol 18 of Table D.1 or
“ STOP ”
N/A
j) Emergency stopping device, once actuated,
maintained ME EQUIPMENT in disabled condition until
a deliberate action, different from that used to
actuate it, was performed
N/A
k) Emergency stopping device is suitable for its
application
N/A
9.2.5 Means provided to permit quick and safe release of
PATIENT in event of breakdown of ME EQUIPMENT or
failure of power supply, activation of a RISK
CONTROL measure, or emergency stopping ........... :
N/A
– and uncontrolled or unintended movement of ME
EQUIPMENT that could result in an unacceptable RISK
prevented
N/A
– Situations where PATIENT is subjected to
unacceptable RISKS due to proximity of moving
parts, removal of normal exit routes, or other
HAZARDS prevented
N/A
– Measures provided to reduce RISK to an
acceptable level when after removal of
counterbalanced parts, other parts of ME EQUIPMENT
can move in a hazardous way
N/A
RISK MANAGEMENT FILE includes an assessment of
RISKS to the PATIENT related to breakdown of the ME
EQUIPMENT .............................................................. :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
N/A
9.3 Rough surfaces, sharp corners and edges of ME
EQUIPMENT that could result in injury or damage
avoided or covered ................................................. :
No rough surface, sharp
corners and edges.
P

Page 62 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
9.4 Instability HAZARDS P
9.4.1 ME EQUIPMENT and its parts, other than FIXED, for
placement on a surface did not overbalance (tip
over) or move unexpectedly in NORMAL USE
See clause 9.4.2 to 9.4.4. P
9.4.2 Instability – overbalance P
9.4.2.1 ME EQUIPMENT or its parts did not overbalance
when prepared per ACCOMPANYING DOCUMENTS , or
when tested ........................................................... :
See appended table 9.4.2.1. P
9.4.2.2 Instability excluding transport P
ME EQUIPMENT or its did not overbalance when
placed in different positions of NORMAL USE , ......... :
See appended table 9.4.2.2. P
A warning provided when overbalance occurred
during 10° inclined plane test
N/A
9.4.2.3 Instability from horizontal and vertical forces N/A
a) ME EQUIPMENT or its parts with a mass of 25kg or
more, intended to be used on the floor, didn’t
overbalance due to pushing, leaning against it
The mass of the equipment is
not more than 25 kg.
N/A
Surfaces of ME EQUIPMENT or its parts where a RISK
of overbalancing exists from pushing, etc.,
permanently marked with a warning of the RISK
N/A
ME EQUIPMENT did not overbalance when tested
according to Cl. 9.4.2.3 a)
N/A
b) ME EQUIPMENT, for use on the floor or on a table,
did not overbalance due to sitting or stepping
No working surface such like a
foothold or sitting surface.
N/A
ME EQUIPMENT or its parts, for use on the floor or on
a table, where RISK of overbalancing exists,
permanently marked with the RISK warning ............ :
N/A
ME EQUIPMENT did not overbalance when tested
according to Cl. 9.4.2.3b) ...................................... :
N/A
9.4.2.4 Castors and wheels N/A
9.4.2.4.1 Means used for transportation of MOBILE ME
EQUIPMENT did not result in an unacceptable RISK
when MOBILE ME EQUIPMENT moved or parked in
NORMAL USE
Not a mobile ME equipment. N/A
9.4.2.4.2 Force required to move MOBILE ME EQUIPMENT did
not exceed 200 N .................................................. :
N/A
9.4.2.4.3 MOBILE ME EQUIPMENT exceeding 45 kg able to pass
over threshold ........................................................ :
N/A
9.4.3 Instability from unwanted lateral movement (including sliding) N/A
9.4.3.1 a) Brakes of power-driven MOBILE ME EQUIPMENT
normally activated and could only be released by
continuous actuation of a control
Not a mobile ME equipment. N/A
b) MOBILE ME EQUIPMENT provided with locking
means to prevent unwanted movements
N/A

Page 63 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
c) No unwanted lateral movement resulted when
MOBILE ME EQUIPMENT placed in its transport
position when test per 9.4.3.1
N/A
9.4.3.2 Instability excluding transport N/A
a) MOBILE ME EQUIPMENT provided with wheel locks
or braking system compliant with 5 tilt test .......... :
Not a mobile ME equipment. N/A
b) MOBILE ME EQUIPMENT provided with wheel locks
or braking system compliant with lateral stability
test
N/A
9.4.4 Grips and other handling devices N/A
a) ME EQUIPMENT with a mass of over 20 kg
requiring lifting in NORMAL USE or transport provided
with suitable handling means, or ACCOMPANYING
DOCUMENTS specify safe lifting method
No grip or handling devices
provided.
N/A
Handles, suitably placed to enable ME EQUIPMENT or
its part to be carried by two or more persons and by
examination of EQUIPMENT , its part, or
ACCOMPANYING DOCUMENTS
N/A
b) PORTABLE ME EQUIPMENT with a mass > 20 kg
provided with one or more carrying-handles
suitably placed to enable carrying by two or more
persons as confirmed by actual carrying
N/A
c) Carrying handles and grips and their means of
attachment withstood loading test .......................... :
N/A
9.5 Expelled parts HAZARD N/A
9.5.1 Suitability of means of protecting against expelled
parts determined by assessment and examination
of RISK MANAGEMENT FILE ........................................ :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
No expelled parts provided. N/A
All identified RISKS associated with expelled parts
mitigated to an acceptable level
N/A
9.5.2 Cathode Ray tube(s) complied with IEC
60065:2001, Clause 18, or IEC 61965 ................... :
N/A
9.6 Acoustic energy (including infra- and ultrasound) and vibration N/A
9.6.1 Human exposure to acoustic energy and vibration
from ME EQUIPMENT doesn’t result in unacceptable
RISK and
No acoustic energies or hand-
transmitted vibrations
produced.
N/A
If necessary, confirmed in RISK MANAGEMENT FILE
including audibility of auditory alarm signals, and
PATIENT sensitivity ................................................... :
N/A
If necessary, confirmed in RISK MANAGEMENT FILE
including audibility of auditory alarm signals,
PATIENT sensitivity, and
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
N/A
All identified RISKS mitigated to an acceptable level N/A

Page 64 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
9.6.2 Acoustic energy N/A
9.6.2.1 PATIENT , OPERATOR, and other persons are not
exposed to acoustic energy from ME EQUIPMENT in
NORMAL USE
N/A
– 80 dBA for a cumulative exposure of 24 h over a
24 h period (dBA) .................................................. :
—
- 83 dBA (when halving the cumulative exposure
time) (dBA) ............................................................. :
—
– 140 dBC (peak) sound pressure level for
impulsive or impact acoustic energy (dB) .............. :
—
9.6.2.2 R ISK MANAGEMENT FILE examined ........................... :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
N/A
9.6.3 Hand-transmitted vibration N/A
Means provided to protect PATIENT and OPERATOR
when hand-transmitted frequency-weighted r.m.s.
acceleration generated in NORMAL USE exceeds
specified values
N/A
– 2.5 m/s 2 for a cumulative time of 8 h during a 24 h
period (m/s 2
) ........................................................... :
N/A
– Accelerations for different times, inversely
proportional to square root of time (m/s 2
) ............... :
N/A
9.7 Pressure vessels and parts subject to pneumatic and hydraulic pressure N/A
9.7.2 Pneumatic and hydraulic parts of ME EQUIPMENT or
ACCESSORIES met requirements based on
examination of RISK MANAGEMENT FILE .................... :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
No pressure vessels provided. N/A
– No unacceptable RISK resulted from loss of
pressure or loss of vacuum
N/A
– No unacceptable RISK resulted from a fluid jet
caused by leakage or a component failure
N/A
– Elements of ME EQUIPMENT or an ACCESSORY ,
especially pipes and hoses leading to an
unacceptable RISK protected against harmful
external effects
N/A
– Reservoirs and similar vessels leading to an
unacceptable RISK are automatically depressurized
when ME EQUIPMENT is isolated from its power
supply
N/A
Means provided for isolation, or local
depressurizing reservoirs and similar vessels, and
pressure indication when above not possible
N/A

Page 65 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
– All elements remaining under pressure after
isolation of ME EQUIPMENT or an ACCESSORY from its
power supply resulting in an unacceptable RISK
provided with clearly identified exhaust devices,
and a warning to depressurize these elements
before setting or maintenance activity
N/A
9.7.4 MAXIMUM EQUIPMENT PRESSURE did not exceed
MAXIMUM PERMISSIBLE WORKING PRESSURE for the
part, except allowed for pressure relief devices in
9.7.7confirmed by inspection of THE
MANUFACTURER' S data for the component, ME
EQUIPMENT, and by functional tests ........................ :
N/A
9.7.5 A pressure vessel withstood a HYDRAULIC TEST
PRESSURE when MAXIMUM EQUIPMENT PRESSURE was
more than 50 kPa, and product of MAXIMUM
EQUIPMENT PRESSURE and volume was more than
200 kPa .................................................................. :
N/A
9.7.6 Pressure-control device regulating pressure in ME
EQUIPMENT with pressure-relief device completed
100,000 cycles of operation under RATED load and
prevented pressure from exceeding 90 % of setting
of pressure-relief device in different conditions of
NORMAL USE ............................................................ :
N/A
9.7.7 Pressure-relief device(s) used where MAXIMUM
PERMISSIBLE WORKING PRESSURE could otherwise be
exceeded met the following, as confirmed by
MANUFACTURER’S data, ME EQUIPMENT, RISK
MANAGEMENT FILE , and functional tests ................... :
N/A
a) Connected as close as possible to pressure
vessel or parts of system it is to protect
N/A
b) Installed to be readily accessible for inspection,
maintenance, and repair
N/A
c) Could be adjusted or rendered inoperative
without a TOOL
N/A
d) With discharge opening located and directed as
to not to release material towards any person
N/A
e) With discharge opening located and directed as
to not to deposit material on parts that could result
in an unacceptable RISK
N/A
f) Adequate discharge capacity provided to ensure
that pressure will not exceed MAXIMUM PERMISSIBLE
EQUIPMENT PRESSURE of system it is connected to
by more than 10 % when failure occurs in control of
supply pressure
N/A
g) No shut-off valve provided between a pressure-
relief device and parts it is to protect
N/A
h) Min number of cycles of operation 100 000,
except for one-time use devices (bursting disks)
N/A

Page 66 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
RISK MANAGEMENT FILE includes an assessment of
the risks associated with the discharge opening of
the pressure relief device ....................................... :
ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
N/A
9.8 H AZARDS associated with support systems N/A
9.8.1 ME EQUIPMENT parts designed to support loads or
provide actuating forces when a mechanical fault
could constitute an unacceptable RISK .................. :
No support or suspension
systems provided.
N/A
– Construction of support, suspension, or actuation
system complied with Table 21 and TOTAL LOAD
N/A
– Means of attachment of ACCESSORIES prevent
possibility of incorrect attachment that could result
in an unacceptable RISK
N/A
– R ISK ANALYSIS of support systems included
MECHANICAL HAZARDS from static, dynamic,
vibration, foundation and other movements, impact
and pressure loading, temperature, environmental,
manufacture and service conditions....................... :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
N/A
– R ISK ANALYSIS included effects of failures such as
excessive deflection, plastic deformation,
ductile/brittle fracture, fatigue fracture, instability
(buckling), stress-assisted corrosion cracking,
wear, material creep and deterioration, and residual
stresses from manufacturing PROCESSES
N/A
– Instructions on attachment of structures to a floor,
wall, ceiling, included in ACCOMPANYING DOCUMENTS
making adequate allowances for quality of
materials used to make the connection and list the
required materials
N/A
Additional instructions provided on checking
adequacy of surface of structure parts will be
attached to
N/A
9.8.2 Support systems maintain structural integrity during
EXPECTED SERVICE LIFE , and TENSILE SAFETY
FACTORS are not less than in Table 21, except when
an alternative method used to demonstrate
structural integrity throughout EXPECTED SERVICE
LIFE , or for a foot rest
N/A
Compliance with 9.8.1 and 9.8.2 confirmed by
examination of ME EQUIPMENT, RISK MANAGEMENT
FILE , specifications and material processing .......... :
N/A
RISK MANAGEMENT FILE includes an assessment of
the structural integrity of support system ............... :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
N/A
All identified RISKS are mitigated to an acceptable
level
N/A

Page 67 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
When test was conducted, testing consisted of
application of a test load to support assembly equal
to TOTAL LOAD times required TENSILE SAFETY
FACTOR while support assembly under test was in
equilibrium after 1 min, or not resulted in an
unacceptable RISK .................................................. :
N/A
Where the equipment is not at equilibrium after 1
min, the RISK MANAGEMENT FILE includes an
assessment of the test results ................................ :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
N/A
9.8.3 Strength of PATIENT or OPERATOR support or suspension systems N/A
9.8.3.1 ME EQUIPMENT parts supporting or immobilizing
PATIENTS presents no unacceptable RISK of physical
injuries and accidental loosening of secured joints :
N/A
RISK MANAGEMENT FILE includes assessment of the
RISKS associated with physical injuries and
accidental loosening of fixings ............................... :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
N/A
SAFE WORKING LOAD of ME EQUIPMENT or its parts
supporting or suspending PATIENTS or OPERATORS is
sum of mass of PATIENTS or mass of OPERATORS
plus mass of ACCESSORIES supported by ME
EQUIPMENT or its parts
N/A
Supporting and suspending parts for adult human
PATIENTS or OPERATORS designed for a PATIENT or
OPERATOR with a min mass of 135 kg and
ACCESSORIES with a min mass of 15 kg, unless
stated by MANUFACTURER
N/A
Maximum mass of PATIENT included in SAFE
WORKING LOAD of ME EQUIPMENT or its parts
supporting or suspending PATIENTS adapted when
MANUFACTURER specified applications
N/A
Max allowable PATIENT mass < 135 kg marked on
ME EQUIPMENT and stated in ACCOMPANYING
DOCUMENTS
N/A
Max allowable PATIENT mass over 135 kg stated in
ACCOMPANYING DOCUMENTS
N/A
Examination of markings, ACCOMPANYING
DOCUMENTS , and RISK MANAGEMENT FILE confirmed
compliance ............................................................ :
N/A
9.8.3.2 a) Entire mass of PATIENT or OPERATOR distributed
over an area of 0.1 m2 on a foot rest temporarily

supporting a standing PATIENT or OPERATOR .......... :
N/A
Compliance confirmed by examination of ME
EQUIPMENT specifications of materials and their
processing, and tests ............................................. :
N/A

Page 68 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
b) Deflection of a support surface from PATIENT or
OPERATOR loading on an area of support/
suspension where a PATIENT or OPERATOR can sit
did not result in an unacceptable RISK
N/A
Compliance confirmed by examination of ME
EQUIPMENT, specifications of materials and their
processing, and by a test ....................................... :
N/A
9.8.3.3 Dynamic forces that can be exerted on equipment
parts supporting or suspending a PATIENT or
OPERATOR in NORMAL USE maintained BASIC SAFETY
and ESSENTIAL PERFORMANCE confirmed test
N/A
9.8.4 Systems with MECHANICAL PROTECTIVE DEVICES N/A
9.8.4.1 a) A MECHANICAL PROTECTIVE DEVICE provided for
the support system
N/A
b) MECHANICAL PROTECTIVE complies with the
requirements as follows:
N/A
– Designed based on TOTAL LOAD N/A
– Has TENSILE SAFETY FACTORS for all parts not less
than Table 21, row 7
N/A
– Activated before travel produced an unacceptable
RISK
N/A
– Considers Clauses 9.2.5 and 9.8.4.3 N/A
Compliance confirmed by examination of ME
EQUIPMENT over travel calculations and evaluation
plus functional tests ............................................... :
N/A
9.8.4.2 Activation of MECHANICAL PROTECTIVE DEVICE is
made obvious to OPERATOR when ME EQUIPMENT
can still be used after failure of suspension or
actuation means and activation of a MECHANICAL
PROTECTIVE DEVICE
N/A
MECHANICAL PROTECTIVE DEVICE requires use of a
TOOL to be reset or replaced
N/A
9.8.4.3 MECHANICAL PROTECTIVE DEVICE intended to function once N/A
–use of ME EQUIPMENT not possible until
replacement of MECHANICAL PROTECTIVE DEVICE .... :
N/A
– ACCOMPANYING DOCUMENTS provided with
required information on replacement by service
personal
N/A
– ME EQUIPMENT permanently marked with SAFETY
SIGN 2 of Table D.
N/A
– Marking is adjacent to MECHANICAL PROTECTIVE
DEVICE
N/A
– Compliance confirmed by examination and
following test ........................................................... :
N/A

Page 69 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
A chain, cable, band, spring, belt, jack screw nut,
pneumatic or hydraulic hose, structural part or the
like, employed to support a load, defeated by a
convenient means causing maximum normal load
to fall from most adverse position permitted by
construction of ME EQUIPMENT
N/A
Load included SAFE WORKING LOAD in 9.8.3.1 when
system was capable of supporting a PATIENT or
OPERATOR
N/A
No evidence of damage to MECHANICAL PROTECTIVE
DEVICE affecting its ability to perform its intended
function
N/A
9.8.5 Systems without MECHANICAL PROTECTIVE DEVICES N/A
Support Systems does not require MECHANICAL
PROTECTIVE DEVICES ................................................ :
N/A
RISK MANAGEMENT FILE includes an assessment of
RISKS associated with wear on the support system :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
N/A
10 PROTECTION AGAINST UNWANTED AND EXCESSIVE RADIATION HAZARDS
10.1 X-Radiation N/A
10.1.1 The air kerma did not exceed 5 μGy/hat 5 cm from
surface of ME EQUIPMENT ........................................ :
Not intended to produce
X-radiation.
N/A
Annual exposure reduced taking into account the
irradiated body part, national regulations, and/or
international recommendations for ME EQUIPMENT
that has permanent proximity to a PATIENT as part
of the INTENDED USE
N/A
10.1.2 R ISK from unintended X-radiation from ME
EQUIPMENT producing X-radiation for diagnostic and
therapeutic purposes addressed application of
applicable particular and collateral standards, or ... :
N/A
RISK MANAGEMENT PROCESS as indicated in RISK
MANAGEMENT ILE . ................................................... :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
N/A
10.2 R ISK associated with alpha, beta, gamma, neutron,
and other particle radiation, addressed in RISK
MANAGEMENT PROCESS as shown in RISK
MANAGEMENT FILE .................................................... :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
Not intended to produce alpha,
beta, gamma, neutron and
other particle radiation.
N/A
10.3 The power density of unintended microwave
radiation at frequencies between 1 GHz and 100
GHz does not exceed 10 W/m2
Not intended to produce
microwave radiation.
N/A
Microwave radiation is propagated intentionally N/A
10.4 Relevant requirements of IEC 60825-1:2014
applied to lasers including laser diodes, laser light
barriers or similar with a wavelength range of
180nm to 1 mm.
No lasers provided. N/A

Page 70 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
10.5 R ISK associated with visible electromagnetic
radiation other than emitted by lasers when
applicable, addressed in RISK MANAGEMENT
PROCESS as indicated in RISK MANAGEMENT FILE ..... :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
Not intended to produce other
visible electromagnetic
radiation.
N/A
10.6 R ISK associated with infrared radiation other than
emitted by lasers addressed in RISK MANAGEMENT
PROCESS as indicated in RISK MANAGEMENT FILE ..... :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
Not intended to produce
infrared radiation.
N/A
10.7 R ISK associated with ultraviolet radiation other than
emitted by lasers and LEDS addressed in RISK
MANAGEMENT PROCESS as indicated in RISK
MANAGEMENT FILE .................................................... :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
Not intended to produce
ultraviolet radiation.
N/A
11 PROTECTION AGAINST EXCESSIVE TEMPERATURES AND OTHER
HAZARDS
11.1 Excessive temperatures in ME EQUIPMENT P
11.1.1 Temperatures on ACCESSIBLE PARTS did not exceed
values in Tables 22 and ......................................... :
See appended table 11.1.1. P
Surfaces of test corner did not exceed 90 °C N/A
THERMAL CUT- OUTS did not operate in NORMAL
CONDITION
No thermal cut-outs provided. N/A
RISK MANAGEMENT FILE includes an assessment of
the duration of contact for all APPLIED PARTS and
ACCESSIBLE PARTS ................................................... :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
N/A
11.1.2 Temperature of APPLIED PARTS P
11.1.2.1 APPLIED PARTS (hot or cold intended to supply heat
to a PATIENT comply ................................................ :
No applied parts intended to
supply heat to a patient.
N/A
Clinical effects determined and documented in the
RISK MANAGEMENT FILE
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
N/A
Temperature (hot or cold) of APPLIED PARTS
intended to supply heat to a PATIENT disclosed in
the instructions for use
N/A
11.1.2.2 APPLIED PARTS not intended to supply heat to a
PATIENT complies with the limits of Table 24 in
NORMAL CONDITION and SINGLE FAULT CONDITION .... :
P
APPLIED PARTS surface temperature exceeds 41°C
disclosed in the instruction manual ........................ :
See below. P
Maximum Temperature .......................................... : 46.3 °C. —
Conditions for safe contact, e.g. duration or
condition of the PATIENT .......................................... :
Disclosed in the user manual. —

Page 71 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Clinical effects with respect to characteristics taken
or surface pressure documented in the RISK
MANAGEMENT FILE
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
RMF Reference to specific
risks:
FMEA table (A-TCF-5-038),
Hazard No. RM-30
(ISO 14971 Cl. 5.2 to 5.5)
P
APPLIED PARTS surface temperature of equal to or
less than 41°C
N/A
Analysis documented in the RISK MANAGEMENT FILE
show that APPLIED PART temperatures are not
affected by operation of the ME EQUIPMENT including
SINGLE FAULT CONDITIONS . Measurement of APPLIED
PART temperature according to 11.1.3 is not
conducted ............................................................... :
N/A
Surfaces of APPLIED PARTS that are cooled below
ambient temperatures evaluated in the RISK
MANAGEMENT PROCESS ............................................ :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
N/A
11.1.3 Measurements not made when engineering
judgment and rationale by MANUFACTURER indicated
temperature limits could not exceed, as
documented in RISK MANAGEMENT FILE .................... :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
N/A
Test corner not used where engineering judgment
and rationale by MANUFACTURER indicated test
corner will not impact measurements, as
documented in RISK MANAGEMENT FILE .................... :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
N/A
Probability of occurrence and duration of contact
for parts likely to be touched and for APPLIED PARTS
documented in RISK MANAGEMENT FILE .................... :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
RMF Reference to specific
RISKS : FMEA table (A-TCF-5-
038), Hazard No. RM-14
(ISO 14971 Cl. 5.3 to 7.4)
P
e) Where thermal regulatory devices make this
method inappropriate, alternative methods for
measurement are justified in the RISK MANAGEMENT
FILE ......................................................................... :
No thermal regulatory devices
provided.
N/A
11.1.4 G UARDS preventing contact with hot or cold
accessible surfaces removable only with a TOOL
No guards provided. N/A
11.2 Fire prevention P
11.2.1 ENCLOSURE has strength and rigidity necessary to
prevent a fire and met mechanical strength tests for
ENCLOSURES in 15.3
Suitable materials are used,
see appended table 8.10.
P
11.2.2 Me equipment and me systems used in conjunction with OXYGEN RICH
ENVIRONMENTS
N/A
11.2.2.1 R ISK of fire in an OXYGEN RICH ENVIRONMENT
reduced by means limiting spread of ..................... :
The equipment is not intended
for use in oxygen rich
environments.
N/A

Page 72 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
a) No sources of ignition discovered in an OXYGEN
RICH ENVIRONMENT under any of the following
conditions
N/A
1) when temperature of material raised to its
ignition temperature
N/A
2) when temperatures affected solder or solder
joints causing loosening, short circuiting, or other
failures causing sparking or increasing material
temperature to its ignition temperature
N/A
3) when parts affecting safety cracked or changed
outer shape exposing temperatures higher than
300°C or sparks due to overheating
N/A
4) when temperatures of parts or components
exceeded 300°C, atmosphere was 100 % oxygen,
contact material solder, and fuel cotton
N/A
5) when sparks provided adequate energy for
ignition by exceeding limits of Figs 35 to 37
(inclusive), atmosphere was 100 % oxygen, contact
material solder, and fuel cotton
N/A
Deviations from worst case limits in 4) and 5)
above based on lower oxygen concentrations or
less flammable fuels justified and documented in
RISK MANAGEMENT FILE ............................................ :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
N/A
Alternative test in this clause did not identify
existence of ignition sources at highest voltage or
current, respectively ............................................... :
N/A
A safe upper limit determined by dividing upper
limit of voltage or current, respectively, with safety
margin factor of three ............................................. :
N/A
b) R ESIDUAL RISK of fire in an OXYGEN RICH
ENVIRONMENT as determined by application of RISK
MANAGEMENT PROCESS is based on following
configurations, or in combination .......................... :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
N/A
1) Electrical components in an OXYGEN RICH
ENVIRONMENT provided with power supplies having
limited energy levels lower than those considered
sufficient for ignition in 11.2.2.1 a) as determined
by examination, measurement or calculation of
power, energy, and temperatures in NORMAL and
SINGLE FAULT CONDITIONS identified in 11.2.3 .......... :
N/A
2) Max oxygen concentration measured until it did
not exceed 25 % in ventilated compartments with
parts that can be a source of ignition only in SINGLE
FAULT CONDITION and can be penetrated by oxygen
due to an undetected leak (%) ............................... :
N/A

Page 73 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
3) A compartment with parts or components that
can be a source of ignition only under SINGLE FAULT
CONDITION separated from another compartment
containing an OXYGEN RICH ENVIRONMENT by sealing
all joints and holes for cables, shafts, or other
purposes
N/A
Effect of possible leaks and failures under SINGLE
FAULT CONDITION that could cause ignition evaluated
using a RISK ASSESSMENT to determine
maintenance intervals by examination of
documentation and RISK MANAGEMENT FILE ............. :
N/A
4) Fire initiated in ENCLOSURE of electrical
components in a compartment with OXYGEN RICH
ENVIRONMENT that can become a source of ignition
only under SINGLE FAULT CONDITIONS self-
extinguished rapidly and no hazardous amount of
toxic gases reached PATIENT as determined by
analysis of gases ................................................... :
N/A
11.2.2.2 RISK of ignition did not occur, and oxygen
concentration did not exceed 25% in immediate
surroundings due to location of external exhaust
outlets of an OXYGEN RICH ENVIRONMENT
N/A
11.2.2.3 Electrical connections within a compartment
containing an OXYGEN RICH ENVIRONMENT under
NORMAL USE did not produce sparks
N/A
– Screw-attachments protected against loosening
during use by varnishing, use of spring washers, or
adequate torques
N/A
– Soldered, crimped, and pin-and-socket
connections of cables exiting ENCLOSURE include
additional mechanical securing means
N/A
11.2.3 SINGLE FAULT CONDITIONS related to OXYGEN RICH ENVIRONMENTS ME EQUIPMENT and
ME SYSTEMS considered
N/A
– Failure of a ventilation system constructed in
accordance with 11.2.2.1 b) 2) .............................. :
The equipment is not intended
for use in oxygen rich
environment.
N/A
– Failure of a barrier constructed in accordance
with 11.2.2.1 b) 3) .................................................. :
N/A
– Failure of a component creating a source of
ignition (as defined in 11.2.2.1 a) .......................... :
N/A
– Failure of solid insulation or creepage and
clearances providing equivalent of at least one
MEANS OF PATIENT PROTECTION but less than two
MEANS OF PATIENT PROTECTION that could create a
source of ignition defined in 11.2.2.1 a) ................ :
N/A
– Failure of a pneumatic component resulting in
leakage of oxygen-enriched gas ............................ :
N/A

Page 74 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
11.3 Constructional requirements for fire ENCLOSURES of ME EQUIPMENT P
ME EQUIPMENT met this clause for alternate means
of compliance with selected HAZARDOUS SITUATIONS
and fault conditions in 13.1.2 ................................. :
See below. P
Constructional requirements were met, or P
- constructional requirements specifically analysed
in RISK MANAGEMENT FILE ........................................ :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
N/A
Justification, when requirement not met................. : N/A
a) Flammability classification of insulated wire and
connectors within fire ENCLOSURE is minimum V-2, ,
when test in accordance with IEC 60695-11-10 or :
Internal wires and connectors
are suitably rated.
P
insulated with PVC, TFE, PTFE, FEP,
polychloroprene or polyimide as determined by
examination of data on materials ........................... :
P
Flammability classification of printed circuit boards,
and insulating material on which components are
mounted is V-2, or better, based on IEC 60695-11-
10 as decided by examination of materials data .... :
PCBs are suitably rated, see
appended table 8.10.
P
If no Certification, V tests based on IEC 60695-11-
10 conducted on 3 samples of complete parts (or
sections of it), including area with min. thickness,
ventilation openings
N/A
b) Fire ENCLOSURE met following: P
1) No openings at bottom or, as specified in
Fig 39, constructed with baffles as in Fig 38, or
made of perforated metal as in Table 25, or a metal
screen with a mesh  2 × 2 mm centre to centre
and wire diameter of at least 0.45 mm
No openings provided. P
2) No openings on the sides within the area
included within the inclined line C in Fig 39 or made
of perforated metal as in Table 25, or a metal
screen with a mesh  2 × 2 mm centre to centre
and wire diameter of at least 0.45 mm
No openings provided. P
3) ENCLOSURE , baffles, and flame barriers have
adequate rigidity and are made of appropriate
metal or of non-metallic materials .......................... :
Metal enclosure is provided,
see appended table 8.10.
P
11.4 ME EQUIPMENT and ME SYSTEMS intended for use with flammable anaesthetics N/A
ME EQUIPMENT, ME SYSTEMS and parts described in
ACCOMPANYING DOCUMENTS for use with flammable
with Annex G
Not intended for use with
flammable anesthetics.
N/A

Page 75 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
11.5 ME EQUIPMENT and ME SYSTEMS intended for use in conjunction with flammable
agents
N/A
MANUFACTURER ’S RISK MANAGEMENT PROCESS
addresses possibility of fire and associated
mitigations as confirmed by examination of RISK
MANAGEMENT FILE ................................................... :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
The equipment not intended
for use in conjunction with
flammable agents.
N/A
11.6 Overflow, spillage, leakage, ingress of water or particulate matter, cleaning,

disinfection, sterilization and compatibility with substances used with the ME
EQUIPMENT
P
11.6.1 Sufficient degree of protection provided against
overflow, spillage, leakage, ingress of water or
particulate matter, cleaning, disinfection and
sterilization, and compatibility with substances used
with ME EQUIPMENT .................................................. :
See appended table 11.6.1. P
11.6.2 Overflow in ME EQUIPMENT N/A
ME EQUIPMENT incorporates a reservoir or liquid
storage that did not wet any MEANS OF PROTECTION ,
nor result in the loss of BASIC SAFETY or ESSENTIAL
PERFORMANCE ......................................................... :
The equipment does not
contain a reservoir.
N/A
Maximum fill level is indicated by marking on the
ME EQUIPMENT and a warning or safety notice is
given, no HAZARDOUS SITUATION (as specified in
13.1) or unacceptable RISK due to overflow
developed when the reservoir or liquid storage
chamber is filled to its maximum capacity and the
TRANSPORTABLE ME EQUIPMENT is tilted through an
angle of 10°, or for MOBILE ME EQUIPMENT exceeding
45 kg, is moved over a threshold as described in
9.4.2.4.3.
N/A
No warning or safety notice provided regarding the
maximum fill level, no HAZARDOUS SITUATION (as
specified in 13.1) or unacceptable RISK due to
overflow developed when the reservoir or liquid
storage chamber was filled to 15 % above the
maximum capacity and the TRANSPORTABLE ME
EQUIPMENT was tilted through an angle of 10°, or in
MOBILE ME EQUIPMENT exceeding 45 kg, was moved
over a threshold as described in 9.4.2.4.3.
N/A
11.6.3 Spillage on ME EQUIPMENT and ME SYSTEM N/A
ME EQUIPMENT and ME SYSTEMS handling liquids
constructed that spillage does not wet parts as
determined by review of the RISK MANAGEMENT FILE
and test ................................................................... :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
The equipment is not intended
to handle liquids in normal use.
N/A
RISK ANALYSIS identifies the type of liquid, volume,
duration and location of the spill ............................. :
N/A
11.6.5 Ingress of water or particulate matter into ME EQUIPMENT and ME SYSTEMS N/A

Page 76 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
ME EQUIPMENT with IP Code placed in least
favourable position of NORMAL USE and subjected to
tests of IEC 60529 (IP Code) ................................ :
Ordinary equipment (IPX0) N/A
ME EQUIPMENT met dielectric strength and LEAKAGE
CURRENT tests and there were no bridging of
insulation or electrical components that could result
in the loss of BASIC SAFETY or ESSENTIAL
PERFORMANCE in NORMAL CONDITION or in
combination with a SINGLE FAULT CONDITION ........... :
N/A
11.6.6 Cleaning and disinfection of ME EQUIPMENT and ME SYSTEMS P
ME EQUIPMENT/ME SYSTEM and their parts and
ACCESSORIES cleaned or disinfected using methods
specified in instructions for use .............................. :
See appended tables 11.6.1,
8.7 and 8.8.3.
P
Effects of multiple cleanings/disinfections during
EXPECTED SERVICE LIFE of EQUIPMENT evaluated by
MANUFACTURER ....................................................... :
N/A
11.6.7 Sterilization of ME EQUIPMENT and ME SYSTEMS N/A
ME EQUIPMENT, ME SYSTEMS and their parts or
ACCESSORIES intended to be sterilized assessed
and documented and compliant with tests ............. :
Not intended to be sterilized. N/A
RISK MANAGEMENT FILE includes an assessment of
the RISKS associated with any deterioration
following sterilization .............................................. :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
N/A
11.6.8 RISKS associated with compatibility of substances
used with ME EQUIPMENT addressed in RISK
MANAGEMENT PROCESS ............................................ :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
N/A
11.7 ME EQUIPMENT, ME SYSTEM, and ACCESSORIES
coming into direct or indirect contact with biological
tissues, cells, or body fluids assessed and
documented
Compliance is documented by
the manufacture, refer to
summary of testing.
N/E
11.8 Interruption and restoration of power supply did not
result in a loss of BASIC SAFETY or ESSENTIAL
PERFORMANCE
No hazard associated with
interruption of power.
P
12 ACCURACY OF CONTROLS AND INSTRUMENTS AND PROTECTION
AGAINST HAZARDOUS OUTPUTS
12.1 RISKS associated with accuracy of controls and
instruments stated .................................................. :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
RMF Reference to specific
risks: FMEA table (A-TCF-5-
038), Hazard No. RM-15
(ISO 14971 Cl. 5.3 to 7.4)
P
12.2 R ISK of poor USABILITY , including identification,
marking, and documents addressed in a USABILITY
ENGINEERING ........................................................... :
See separate test report based
on IEC 60601-1-6 including
checklist to IEC 62366-1
(Attachment 3).
P

Page 77 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
12.3 MANUFACTURER implemented an ALARM SYSTEM
compliant with IEC 60601-1-8:2006, IEC 60601-1-
8:2006/AMD1:2012 and IEC 60601-1-
8:2006/AMD2:2020 ................................................ :
No alarm systems provided. N/A
12.4 Protection against hazardous output N/A
12.4.1 RISKS associated with hazardous output arising
from intentional exceeding of safety limits
addressed in RISK MANAGEMENT PROCESS ............... :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
No hazardous output
generated.
N/A
12.4.2 - need for indication associated with hazardous
output addressed in RISK MANAGEMENT PROCESS .... :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
N/A
12.4.3 RISKS associated with accidental selection of
excessive output values for ME EQUIPMENT with a
multi-purpose unit addressed in RISK MANAGEMENT
PROCESS ................................................................. :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
N/A
12.4.4 RISKS associated with incorrect output addressed in
RISK MANAGEMENT PROCESS .................................... :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
N/A
12.4.5 Diagnostic or therapeutic radiation N/A
12.4.5.1 Adequate provisions to protect OPERATORS ,
PATIENTS , other persons and sensitive devices in
vicinity of unwanted or excessive radiation
No diagnostic or therapeutic
radiation produced.
N/A
Radiation safety ensured by compliance with
requirements of appropriate standards
N/A
12.4.5.2 ME EQUIPMENT and ME SYSTEMS designed to
produce X-radiation for diagnostic imaging
purposes complied with IEC 60601-1-3 ................. :
N/A
12.4.5.3 RISKS associated with radiotherapy addressed in
RISK MANAGEMENT PROCESS as ................................ :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
N/A
12.4.5.4 RISKS associated with ME EQUIPMENT producing
diagnostic or therapeutic radiation other than
diagnostic X-rays and radiotherapy addressed in
RISK MANAGEMENT PROCESS as ................................ :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
N/A
12.4.6 RISKS associated with diagnostic or therapeutic
acoustic pressure addressed in RISK MANAGEMENT :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
No diagnostic or therapeutic
acoustic pressure.
N/A
13 HAZARDOUS SITUATIONS AND FAULT CONDITIONS
13.1 Specific HAZARDOUS SITUATIONS P
13.1.2 Emissions, deformation of ENCLOSURE or exceeding maximum temperature P

Page 78 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
– Emission of flames, molten metal, poisonous or
ignitable substance in hazardous quantities did not
occur
No such emissions. P
– Deformation of ENCLOSURE impairing compliance
with 15.3.1 did not occur
No deformation of enclosures. P
– Temperatures of APPLIED PARTS did not exceed
allowable values in Table 24 .................................. :
Not exceed allowable value in
table 24, see appended table
13.2.
P
– Temperatures of Accessible PARTS THAT ARE
LIKELY TO BE TOUCHED, but not intended to be
touched did not exceed limits in Table 34 .............. :
No such accessible parts
provided.
N/A
- Temperatures of ACCESSIBLE PARTS intended
to be touched did not exceed limits in Table 23
Not exceed, see appended
table 13.2.
P
–Allowable values for “other components and
materials” in Table 22 times 1.5 minus 12.5 °C
were not exceeded
Not exceed, see appended
table 13.2.
P
Limits for windings in Tables 26, 27, and 31 not
exceeded
Evaluated in the test report of
power supply box and AC/DC
adapter.
P
Table 22 not exceeded in all other cases P
Temperatures measured according to 11.1.3 P
SINGLE FAULT CONDITIONS in 4.7, 8.1 b), 8.7.2, and
13.2.2 relative to emission of flames, molten metal,
or ignitable substances, not applied to parts and
components where ................................................. :
See below. P
– Supply circuit was unable to supply 15 W one
minute after 15 W drawn from supply circuit in
SINGLE FAULT CONDITION .......................................... :
Not considered. N/A
- or secondary circuits mounted on materials with a
minimum flame rating of -V1, and
Not considered. N/A
- Secondary circuits energized by less than 60 Vdc,
42.4 Vpeak in NC and SFC, and
N/A
- Secondary circuits limited to 100 VA or 6000 J in
NC and SFC, and
N/A
- Wire insulation in secondary circuits of types
PVC, TFE, PTFE, FEP, polychloroprene or
polybromide
N/A
- or components in the circuit have HIGH INTEGRITY
CHARACTERISTICS .................................................... :
Not considered. N/A
– or parts and components completely contained
within a fire ENCLOSURE complying with 11.3 as
verified by review of design documentation
Fire enclosure is provided, see
appended table 8.10.
P
After tests of this Clause, settings of THERMAL CUT-
OUTS and OVER- CURRENT RELEASES did not change
sufficiently to affect their safety function
No thermal cut-outs or over-
current releases provided.
N/A

Page 79 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
13.1.3 – limits for LEAKAGE CURRENT in SINGLE FAULT
CONDITION did not exceed ....................................... :
See appended table 8.7. P
– voltage limits for ACCESSIBLE PARTS and APPLIED
PARTS did not exceed............................................. :
P
13. 2 SINGLE FAULT CONDITIONS P
13.2.1 During the application of the SINGLE FAULT
CONDITIONS listed in 13.2.2 to 13.2.13 (inclusive),
the NORMAL CONDITIONS identified in 8.1 a) also
applied in the least favourable combination
P
ME EQUIPMENT complied with 13.2.2 -13.2.12 ......... : See appended table 13.2. P
RISK MANAGEMENT FILE includes an assessment of
RISKS associated with leakage of liquid in a SINGLE
FAULT CONDITION ..................................................... :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
N/A
RISK MANAGEMENT FILE defines the appropriate test
conditions ............................................................... :
N/A
13.2.13 ME EQUIPMENT remained safe after tests of 13.2.13.2
to 13.2.13.4, and cooling down to within 3 C of test
environment temperature
N/A
ME EQUIPMENT examined for compliance or
appropriate tests such as dielectric strength of motor
insulation according to 8.8.3 conducted
N/A
13.2.13.2 M E EQUIPMENT with heating elements N/A
a 1) thermostatically controlled ME EQUIPMENT with
heating elements for building-in, r for unattended
operation, or with a capacitor not protected by a
fuse connected in parallel with THERMOSTAT
contacts met tests
No heating elements provided. N/A
a 2) ME EQUIPMENT with heating elements RATED for
non- CONTINUOUS OPERATION met tests
N/A
a 3) other ME EQUIPMENT with heating elements met
test
N/A
When more than one test was applicable to same
ME EQUIPMENT, tests performed consecutively
N/A
Heating period stopped when a heating element or
an intentionally weak part of a non- SELF- RESETTING
THERMAL CUT- OUT ruptured, or current interrupted
before THERMAL STABILITY without possibility of
automatic restoration
N/A
Test repeated on a second sample when
interruption was due to rupture of a heating
element or an intentionally weak part
N/A
Both samples met 13.1.2, and open circuiting of a
heating element or an intentionally weak part in
second sample not considered a failure by itself
N/A

Page 80 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
b) M E EQUIPMENT with heating elements without
adequate heat discharge, and supply voltage set at
90 or 110 % of RATED supply voltage, least
favourable of the two (V) ....................................... :
N/A
Operating period stopped when a non- SELF-
RESETTING THERMAL CUT- OUT operated, or current
interrupted without possibility of automatic
restoration before THERMAL STABILITY
N/A
ME EQUIPMENT switched off as soon as THERMAL
STABILITY established and allowed to cool to room
temperature when current not interrupted
N/A
Test duration was equal to RATED operating time for
non- CONTINUOUS OPERATION
N/A
c) Heating parts of ME EQUIPMENT tested with ME
EQUIPMENT operated in NORMAL CONDITION at 110 %
of RATED supply voltage and as in 11.1, and
N/A
1) Controls limiting temperature in NORMAL
CONDITION disabled, except THERMAL CUT - OUTS
N/A
2) When more than one control provided, they were
disabled in turn
N/A
3) M E EQUIPMENT operated at RATED DUTY CYCLE
until THERMAL STABILITY achieved, regardless of
RATED operating time
N/A
13.2.13.3 M E EQUIPMENT with motors N/A
a 1) For the motor part of the ME EQUIPMENT,
compliance checked by tests of 13.2.8- 13.2.10,
13.2.13.3 b), 13.2.13.3 c), and 13.2.13.4, as
applicable
No motors provided. N/A
To determine compliance with 13.2.9 and 13.2.10
motors in circuits running at 42.4 V peak a.c./ 60 V
d.c. or less are covered with a single layer of
cheesecloth which did not ignite during the test
N/A
a 2) Tests on ME EQUIPMENT containing heating
parts conducted at prescribed voltage with motor &
heating parts operated simultaneously to produce
the least favourable condition
N/A
a 3) Tests performed consecutively when more
tests were applicable to the same ME EQUIPMENT
N/A
b) Motor met running overload protection test of
this clause when:
N/A
1) it is intended to be remotely or automatically
controlled by a single control device with no
redundant protection, or
N/A
2) it is likely to be subjected to CONTINUOUS
OPERATION while unattended
N/A

Page 81 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Motor winding temperature determined during each
steady period and maximum value did not exceed
Table 27 (Insulation Class, Maximum temperature
measured C) ......................................................... :
N/A
Motor removed from ME EQUIPMENT and tested
separately when load could not be changed in
appropriate steps
N/A
Running overload test for motors operating at 42.4
V peak a.c./60 V d.c. or less performed only when
examination and review of design indicated
possibility of an overload
N/A
Test not conducted where electronic drive circuits
maintained a substantially constant drive current
N/A
Test not conducted based on other justifications
(justification) ........................................................... :
N/A
c) ME EQUIPMENT with 3-phase motors operated
with normal load, connected to a 3-phase SUPPLY
MAINS with one phase disconnected, and periods of
operation per 13.2.10
N/A
13.2.13.4 M E EQUIPMENT RATED for NON- CONTINUOUS OPERATION N/A
ME EQUIPMENT (other than HAND - HELD ) operated
under normal load and at RATED voltage or at upper
limit of RATED voltage range until increase in
temperature was  5 °C in one hour, or a protective
device operated
The equipment rated for
continuous operation.
N/A
When a load-reducing device operated in NORMAL
USE , test continued with ME EQUIPMENT running idle
N/A
Motor winding temperatures did not exceed values
in 13.2.10 ................................................................ :
N/A
Insulation Class ...................................................... : —
Maximum temperature measured (C) .................. : —
14 PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS)
14.1 Requirements in 14.2 to 14,12 not applied to PEMS
when it provides no functionality necessary for
BASIC SAFETY or ESSENTIAL PERFORMANCE, or
The requirements in 14.2 to
14.12 are applied to PEMS.
N/A
- when application of RISK MANAGEMENT showed
that failure of PESS does not lead to unacceptable
RISK ......................................................................... :
N/A
RISK MANAGEMENT FILE contains an assessment of
RISKS associated with the failure of the PESS .......... :
(ISO 14971 Cl. 5.2-5.5, 6)
RMF Reference to specific
risks: FMEA table (A-TCF-5-
038), Hazard No. RM-16
(ISO 14971 Cl. 5.2 to 6)
P
Requirements of 14.13 not applied to PEMS
intended to be incorporated into an IT NETWORK
N/A

Page 82 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
When the requirements of 14.2 to 14.13 apply, the
requirements of IEC 62304:2006 and IEC
62304:2006/AMD1:2015 clause 4.3, 5, 7, 8 and 9
apply for the development or modification of
software of each PESS
Complying with IEC 62304. P
Software development process for Software
Classification applied in accordance with Clause
4.3 and 4.4 of IEC 62304:2006 and IEC
62304:2006/AMD1:2015 .......................................... :
Software Class: B P
Software development process applied according
to Clause 5 of IEC 62304:2006 and IEC
62304:2006/AMD1:2015 .......................................... :
Refer to “Attachment -
Software - IEC 62304:2006 +
AMD1:2015”.
P
Software development process for Software risk
management applied according to Clause 7 of IEC
62304:2006 and IEC 62304:2006/AMD1:2015 ........ :
Refer to “Attachment -

Software - IEC 62304:2006 +
AMD1:2015”.
P
Software development process Configuration
Management applied according to Clause 8 of IEC
62304:2006 and IEC 62304:2006/ AMD1:2015 ....... :
Refer to “Attachment -
Software - IEC 62304:2006 +
AMD1:2015”.
P
Software development process for Software
Problem Resolution applied according to Clause 9
of IEC 62304:2006 and IEC
62304:2006/AMD1:2015 .......................................... :
Refer to “Attachment -
Software - IEC 62304:2006 +
AMD1:2015”.
P
14.2 Documents required by Clause 14 reviewed,
approved, issued and revised according to a formal
document control process ...................................... :
Software validation report (A-
TCF-5-046), chapter 7.3
P
14.3 R ISK MANAGEMENT plan required by 4.2.2 includes
reference to PEMS VALIDATION plan
Risk management plan (A-
TCF-5-036)
P
14.4 A PEMS DEVELOPMENT LIFE - CYCLE including a set of
defined milestones has been documented
Software validation report
(A-TCF-5-046), chapter 7.3
P
At each milestone, activities to be completed, and
VERIFICATION methods to be applied to activities
have been defined
Software validation report
(A-TCF-5-046), chapter 8
P
Each activity including its inputs and outputs
defined, and each milestone identifies RISK
MANAGEMENT activities that must be completed
before that milestone
Software validation report
(A-TCF-5-046), chapter 1
P
PEMS DEVELOPMENT LIFE - CYCLE tailored for a
specific development by making plans detailing
activities, milestones
Software validation report
(A-TCF-5-046), chapter 1
P
PEMS DEVELOPMENT LIFE - CYCLE includes
documentation requirements
Software validation report
(A-TCF-5-046), chapter 1 and
7
P
14.5 A documented system for problem resolution within
and between all phases and activities of PEMS
DEVELOPMENT LIFE - CYCLE has been developed and
maintained
Software validation report
(A-TCF-5-046), chapter 1 and
7.3
P

Page 83 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
14.6 R ISK MANAGEMENT PROCESS P
14.6.1 MANUFACTURER considered HAZARDS associated
with software and hardware aspects of PEMS
including those associated with the incorporating
PEMS into an IT- NETWORK , components of third-party
origin, legacy subsystems when compiling list of
known or foreseeable HAZARDS .............................. :
Software validation report
(A-TCF-5-046), chapter 10
P
RISK MANAGEMENT FILE includes known or
foreseeable HAZARDS associated with software,
hardware, incorporation of the PEMS into an IT-
NETWORK , components of 3rd party origin and
legacy subsystems ................................................. :
(ISO 14971 Cl. 5.3)
RMF Reference to specific
HAZARDS : FMEA table (A-TCF-
5-038), Hazard No. RM-17
(ISO 14971 Cl. 5.3)
P
14.6.2 Suitably validated tools and PROCEDURES assuring
each RISK CONTROL measure reduces identified
RISK ( S ) satisfactorily provided in addition to PEMS
requirements in Clause 4.2.2 ................................. :
P
RISK MANAGEMENT FILE documents the suitability of
tools and procedures to validate each RISK
CONTROL measure .................................................. :
(ISO 14971 Cl. 7.1)
RMF Reference to specific
HAZARDS : FMEA table (A-TCF-
5-038), Hazard No. RM-18
(ISO 14971 Cl. 7.1)
P
14.7 A documented requirement specification for PEMS
and each of its subsystems (e.g. for a PESS ) which
includes ESSENTIAL PERFORMANCE and RISK
CONTROL measures implemented by that system or
subsystem .............................................................. :
(ISO 14971 Cl. 7.2)
RMF Reference to specific
RISK CONTROLS :
FMEA table (A-TCF-5-038),
Hazard No. RM-19
(ISO 14971 Cl. 7.2)
P
14.8 An architecture satisfying the requirement is
specified for PEMS and each of subsystems ........... :
(ISO 14971 Cl. 7.2)
RMF Reference to specific
RISK CONTROLS :
FMEA table (A-TCF-5-038),
Hazard No. RM-20
(ISO 14971 Cl. 7.2)
P
14.9 Design is broken up into sub systems and
descriptive data on design environment
documented ............................................................ :
Software validation report
(A-TCF-5-046), chapter 6
P
14.10 A VERIFICATION plan containing the specified
information used to verify and document functions
implementing BASIC SAFETY , ESSENTIAL
PERFORMANCE, or RISK CONTROL measures ............ :
(ISO 14971 Cl. 7.2)
RMF Reference to specific
RISK CONTROLS :
FMEA table (A-TCF-5-038),
Hazard No. RM-22
(ISO 14971 Cl. 7.2)
P
– milestone(s) when VERIFICATION is to be
performed for each function
Software validation report
(A-TCF-5-046), chapter 8
P
– selection and documentation of VERIFICATION
strategies, activities, techniques, and appropriate
level of independence of the personnel performing
the VERIFICATION
P
– selection and utilization of VERIFICATION tools P
– coverage criteria for VERIFICATION P

Page 84 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
The VERIFICATION performed according to the
VERIFICATION plan and results of the VERIFICATION
activities documented
P
14.11 A PEMS VALIDATION plan containing validation of
BASIC SAFETY & ESSENTIAL PERFORMANCE ............... :
Software validation report
(A-TCF-5-046), chapter 8
P
The PEMS VALIDATION performed according to the
PEMS VALIDATION plan with results of PEMS
VALIDATION activities and methods used for PEMS
VALIDATION documented
P
The person with overall responsibility for PEMS
VALIDATION is independent
P
All professional relationships of members of PEMS
VALIDATION team with members of design team
documented in RISK MANAGEMENT FILE
(ISO 14971 Cl. 7.2)
RMF Reference to specific
RISK CONTROLS :
FMEA table (A-TCF-5-038),
Hazard No. RM-23
(ISO 14971 Cl. 7.2)
P
14.12 Continued validity of previous design
documentation assessed under a documented
modification/change PROCEDURE
Software validation report
(A-TCF-5-046)
P
Software Classification for Software changes
applied in accordance with Clause 4.3 and 4.4 of
IEC 62304:2006 and IEC 62304:2006/ AMD1:2015 :
Software Class: B P
Software Process for Software changes applied
according to Clause 5 of IEC 62304:2006 and IEC
62304:2006/ AMD1:2015 ......................................... :
P
RISK MANAGEMENT for Software changes applied
according to Clause 7 of IEC 62304:2006 and IEC
62304:2006/ AMD1:2015 ......................................... :
P
Configuration management of software changes
applied per Clause 8 of IEC 62304:2006 and IEC
62304:2006/ AMD1:2015 ......................................... :
P
Problem resolution for Software changes applied
according to Clause 9 of IEC 62304:2006 and IEC
62304:2006/ AMD1:2015 ......................................... :
P
14.13 For PEMS incorporated into an IT- NETWORK not
VALIDATED by the PEMS MANUFACTURER, instructions
made available for implementing the connection
include the following ............................................... :
Software validation report
(A-TCF-5-046), chapter 8
P
a) Purpose of the PEMS connection to an IT-
NETWORK
P
b) required characteristics of the IT- NETWORK P
c) required configuration of the IT- NETWORK P
d) technical specifications of the network
connection, including security specifications
P
e) intended information flow between the PEMS , the
IT- NETWORK and other devices on the IT-NETWORK ,
and the intended routing through the IT- NETWORK
P

Page 85 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
f) a list of HAZARDOUS SITUATIONS resulting from
failure of the IT- NETWORK to provide the required
characteristics
(ISO 14971 Cl. 5.2-5.5, 6, 7.1, 7.2)
RMF Reference to specific
hazardous situations:
FMEA table (A-TCF-5-038),
Hazard No. RM-24
(ISO 14971 Cl. 7.2)
P
ACCOMPANYING DOCUMENTS for the RESPONSIBLE ORGANIZATION include the
following:
P
– statement that connection to IT- NETWORKS
including other equipment could result in previously
unidentified RISKS TO PATIENTS , OPERATORS or third
parties
Software validation report
(A-TCF-5-046), chapter 8
P
– Notification that the RESPONSIBLE ORGANIZATION
identify, analyse, evaluate and control these RISKS
P
– Notification that changes to the IT- NETWORK could
introduce new RISKS that require additional analysis
P
- Changes to the IT- NETWORK include:
- changes in network configuration
- connection of additional items
- disconnection of items
- update of equipment
- upgrade of equipment
P
15 CONSTRUCTION OF ME EQUIPMENT
15.1 R ISKS associated with arrangement of controls and
indicators of ME EQUIPMENT addressed through the
application of a USABILITY ENGINEERING PROCESS ... :
The equipment complies with
IEC 60601-1-6 and
IEC 62366-1, see attachment
3.
P
15.2 Parts of ME EQUIPMENT subject to mechanical wear,
electrical, environmental degradation or ageing
resulting in unacceptable RISK when unchecked for
a long period, are accessible for inspection,
replacement, and maintenance
N/A
Inspection, servicing, replacement, and adjustment
of parts of ME EQUIPMENT can easily be done
without damage to or interference with adjacent
parts or wiring
P
15.3 Mechanical strength P
15.3.1 Mould stress relief, push, impact, drop, and rough
handling tests did not result in loss of BASIC SAFETY
or ESSENTIAL PERFORMANCE
See below. P
15.3.2 Push test conducted .............................................. : See appended table 15.3. P
No damage resulting in an unacceptable RISK
sustained
P
15.3.3 Impact test conducted ............................................ : See appended table 15.3. P
No damage resulting in an unacceptable RISK
sustained
P
15.3.4 Drop test P

Page 86 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
15.3.4.1 Sample of HAND - HELD ME EQUIPMENT, ACCESSORIES
and HAND - HELD part with SAFE WORKING LOAD tested
................................................................................ :
See appended table 15.3. P
No unacceptable RISK resulted P
15.3.4.2 Sample of PORTABLE ME EQUIPMENT, ACCESSORIES
and PORTABLE part with SAFE WORKING LOAD
withstood stress as demonstrated by test .............. :
See appended table 15.3. P
No damage resulting in an unacceptable RISK
sustained
P
15.3.5 MOBILE ME EQUIPMENT and MOBILE part with SAFE
WORKING LOAD and in most adverse condition in
NORMAL USE passed Rough Handling tests ............ :
Not a mobile ME equipment. N/A
No damage resulting in an unacceptable RISK
sustained
N/A
15.3.6 Examination of ENCLOSURE made from moulded or
formed thermoplastic material indicated that
material distortion due to release of internal
stresses by moulding or forming operations will not
result in an unacceptable RISK
See appended table 15.3. P
Mould-stress relief test conducted by placing one
sample of complete ME EQUIPMENT, ENCLOSURE or a
portion of larger ENCLOSURE , for 7 hours in a
circulating air oven at 10°C over the max
temperature measured on ENCLOSURE in 11.1.3, but
no less than 70 °C ..................................................:
P
No damage resulting in an unacceptable RISK P
15.3.7 INTENDED USE , EXPECTED SERVICE LIFE , and
conditions for transport and storage were taken into
consideration for selection and treatment of
materials used in construction of ME EQUIPMENT
Considered. P
Based on review of EQUIPMENT, ACCOMPANYING
DOCUMENTS , specifications and processing of
materials, and MANUFACTURER ’S relevant tests or
calculations, corrosion, ageing, mechanical wear,
degradation of biological materials due to bacteria,
plants, animals and the like, will not result in an
unacceptable RISK
P
15.4 ME EQUIPMENT components and general assembly P
15.4.1 Incorrect connection of accessible connectors,
removable without a TOOL, prevented where an
unacceptable RISK exists, ...................................... :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
RMF Reference to specific
RISKS : FMEA table (A-TCF-5-
038), Hazard No. RM-25
(ISO 14971 Cl. 5.2 to 7.4)
P
a) Plugs for connection of PATIENT leads or PATIENT
cables cannot be connected to outlets on same ME
EQUIPMENT intended for other functions .................. :
No patient leads or patient
cables provided.
N/A
b) Medical gas connections on ME EQUIPMENT for
different gases to be operated in NORMAL USE are
not interchangeable inspection .............................. :
No medical gas connections
provided.
N/A

Page 87 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
15.4.2 Temperature and overload control devices N/A
15.4.2.1 a) T HERMAL CUT- OUTS and OVER- CURRENT RELEASES
with automatic resetting not used in ME EQUIPMENT
when their use could lead to a HAZARDOUS
SITUATION ................................................................ :
(ISO 14971 Cl. 5.2-5.5, 6)
No temperature and overload
control devices provided.
N/A
b) T HERMAL CUT- OUTS with a safety function with
reset by a soldering not fitted in ME EQUIPMENT
N/A
c) An additional independent non- SELF- RESETTING
THERMAL CUT- OUT is provided ................................. :
(ISO 14971 Cl. 5.2-5.5)
N/A
d) Operation of THERMAL CUT- OUT or OVER CURRENT
RELEASE doesn’t result in a HAZARDOUS SITUATION or
loss of ESSENTIAL PERFORMANCE ............................. :
(ISO 14971 Cl. 5.2-5.5)
N/A
e) Capacitors or other spark-suppression devices
not connected between contacts of THERMAL CUT-
OUTS
N/A
f) Use of THERMAL CUT- OUTS or OVER- CURRENT
RELEASES do not affect safety as verified by
following tests
N/A
- Positive temperature coefficient devices) complied
with IEC 60730-1: 2010, Clauses 15, 17, J.15, and
J.17
N/A
- ME EQUIPMENT containing THERMAL CUT - OUTS and
OVER- CURRENT RELEASES operated under the
conditions of Clause 13 .......................................... :
N/A
- SELF- RESETTING THERMAL CUT- OUTS and OVER-
CURRENT RELEASES including circuits performing
equivalent functions Certified according to
appropriate standards ............................................ :
N/A
- In the absence of Certification in accordance with
IEC standards, SELF- RESETTING THERMAL CUT- OUTS
and OVER- CURRENT RELEASES including circuits
performing equivalent functions operated 200 times
N/A
Manual reset THERMAL CUT- OUTS and OVER-
CURRENT RELEASES Certified in accordance with
appropriate IEC standards
N/A
manual reset THERMAL CUT - OUTS and OVER-
CURRENT RELEASES operated 10 times
N/A
Thermal protective devices tested separately from
ME EQUIPMENT when engineering judgment
indicated test results would not be impacted
N/A
g) Protective device incorporating a fluid filled
container with heating means, operated when
heater switched on with container empty and
prevented an unacceptable RISK due to overheating
N/A

Page 88 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
h) ME EQUIPMENT with tubular heating elements
provided with protection against overheating ......... :
(ISO 14971 Cl. 5.2-5.5)
N/A
15.4.2.2 Temperature settings clearly indicated when means
provided to vary setting of THERMOSTATS
N/A
15.4.3 Batteries P
15.4.3.1 Battery housings provided with ventilation ............ :
(ISO 14971 Cl. 5.2-5.5)
RMF Reference to specific
RISKS : FMEA table (A-TCF-5-
038), Hazard No. RM-26
(ISO 14971 Cl. 5.2 to 5.5)
P
Battery compartments designed to prevent
accidental short circuiting
P
15.4.3.2 Means provided to prevent incorrect connection of
polarity
Prevented by the connection
shape.
P
RISK MANAGEMENT FILE includes an assessment of
RISKS associated with incorrect connection or
replacement of batteries ......................................... :
(ISO 14971 Cl. 5.2-5.5)
RMF Reference to specific
RISKS : FMEA table (A-TCF-5-
038), Hazard No. RM-27
(ISO 14971 Cl. 5.2 to 5.5)
P
15.4.3.3 Overcharging of battery prevented by virtue of
design ..................................................................... :
IEC 62133 certified
rechargeable Li-ion battery is
provided.
P
RISK MANAGEMENT FILE includes an assessment of
RISKS associated with overcharging of batteries .... :
(ISO 14971 Cl. 5.2-5.5)
RMF Reference to specific
RISKS : FMEA table (A-TCF-5-
038), Hazard No. RM-28
(ISO 14971 Cl. 5.2 to 5.5)
P
15.4.3.4 Primary lithium batteries comply with IEC 60086-4 No primary batteries provided. N/A
Secondary lithium batteries comply with IEC 62133
or IEC 62133-2
See appended table 8.10. P
15.4.3.5 A properly RATED protective device provided within
INTERNAL ELECTRICAL POWER SOURCE to protect
against fire .............................................................. :
See below. P
Protective device has adequate breaking capacity P
Justification for OVER- CURRENT RELEASES or FUSE
exclusion is documented
N/A
Short circuit test between the positive and negative
poles of an INTERNAL ELECTRICAL POWER SOURCE
between the output and protective device(s)
omitted where 2 MOOP s provided, or
See appended table 13.2. P
Short circuit between the positive and negative
poles of an INTERNAL ELECTRICAL POWER SOURCE
between the output and protective device(s) does
not result in any HAZARDOUS SITUATION
N/A
15.4.4 Indicator lights provided to indicate ME EQUIPMENT is
ready for ................................................................. :
Green LED indicator light is
used.
P

Page 89 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
An additional indicator light provided on ME
EQUIPMENT with a stand-by state or a warm-up state
exceeding 15 s,
Not exceed 15 s. N/A
Indicator lights provided on ME EQUIPMENT
incorporating non-luminous heaters to indicate
heaters are operational
No non-luminous heater
provided.
N/A
RISK MANAGEMENT FILE includes an assessment of
RISKS associated with the use of indicator lights for

EQUIPMENT incorporating non-luminous heaters ..... :
(ISO 14971 Cl. 5.2-5.5)
N/A
Requirement not applied to heated stylus-pens for
recording purposes
No heated stylus-pens
provided.
N/A
Indicator lights provided on ME EQUIPMENT to
indicate an output exists
N/A
Colours of indicator lights complied with 7.8.1 Complies. P
Charging mode visibly indicated Indicated by LED light. P
15.4.5 R ISKS associated with pre-set controls addressed in
RISK MANAGEMENT PROCESS .................................... :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
No pre-set controls provided. N/A
15.4.6 Actuating parts of controls of ME EQUIPMENT N/A
15.4.6.1 a) Actuating parts cannot be pulled off or loosened
during NORMAL USE
No actuating parts provided. N/A
b) Controls secured so that the indication of any
scale always corresponds to the position of the
control
N/A
c) Incorrect connection prevented by adequate
construction when it could be separated without
use of a TOOL
N/A
When torque values per Table 30 applied knobs did
not rotate ............................................................... :
N/A
Tests conducted with no unacceptable RISK .......... : N/A
15.4.6.2 Stops on rotating/ movable parts of controls are of
adequate mechanical strength ............................... :
N/A
Torque values in Table 30 applied ......................... : N/A
No unexpected change of the controlled parameter
when tested ............................................................ :
N/A
15.4.7 Cord-connected HAND - HELD and foot-operated control devices P
15.4.7.1 a) H AND- HELD control devices of ME EQUIPMENT
complied with 15.3.4.1
See appended table 15.3. P
b) Foot-operated control device supported an
actuating force of 1350 N in its position of NORMAL
USE with no damage ............................................... :
No foot-operated control
devices provided.
N/A

Page 90 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
15.4.7.2 Control device of HAND - HELD and foot-operated
control devices turned in all possible abnormal
positions and placed on a flat surface .................... :
Complies. P
No unacceptable RISK caused by changing control
setting when accidentally placed in an abnormal
position
P
15.4.7.3 a) Foot-operated control device is at least rated
IPX1 ........................................................................ :
No foot-operated control
devices provided.
N/A
b) ENCLOSURE of foot operated control devices
containing electrical circuits is at least IPX6 .......... :
N/A
15.4.8 Aluminium wires less than 16 mm2 in cross-
sectional area are not used
No aluminium wires provided. N/A
15.4.9 a) Oil container in PORTABLE ME EQUIPMENT allows
for expansion of oil and is adequately sealed
No oil containers provided. N/A
b) Oil containers in MOBILE ME EQUIPMENT sealed to
prevent loss of oil during transport
N/A
A pressure-release device operating during NORMAL
USE is provided
N/A
c) Partially sealed oil-filled ME EQUIPMENT and its
parts provided with means for checking the oil level
to detect leakage
N/A
ME EQUIPMENT and technical description examined,
and manual tests conducted to confirm compliance
with above requirements
N/A
15.5 MAINS SUPPLY TRANSFORMERS OF ME EQUIPMENT and transformers providing
separation in accordance with 8.5
P
15.5.1 Overheating P
15.5.1.1 Transformers of ME EQUIPMENT are protected
against overheating ................................................ :
Evaluated in the test report of
power supply box and AC/DC
adapter.
P
During tests, windings did not open, no HAZARDOUS
SITUATION occurred, and maximum temperatures of
windings did not exceed values in Table 31
P
Dielectric strength test conducted after short circuit
and overload tests ................................................. :
P
15.5.1.2 Transformer output winding short circuited, and test
continued until protective device operated or
THERMAL STABILITY achieved .................................. :
P
Short circuit applied directly across output windings N/A
15.5.1.3 Multiple overload tests conducted on windings ...... : N/A
15.5.2 Transformers operating at a frequency above 1kHz
tested according to clause 8.8.3 ............................ :
Evaluated in the test report of
power supply box and AC/DC
adapter.
P
Transformer windings provided with adequate
insulation
No transformers operating at
a frequency above 1 kHz.
N/A

Page 91 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Dielectric strength tests were conducted ............... : N/A
15.5.3 Transformers forming MEANS OF PROTECTION as
required by 8.5 comply with.................................... :
Evaluated in the test report of
power supply box and AC/DC
adapter.
P
- Means provided to prevent displacement of end
turns
P
- protective earth screens with a single turn have
insulated overlap
N/A
- Exit of wires form internal windings of toroid
transformers protected with double sleeving
N/A
- insulation between primary and secondary
windings complies with 8.8.2
P
- CREEPAGE DISTANCES and AIR CLEARANCE comply
with 8.9.4
P
16 ME SYSTEMS
16.1 After installation or subsequent modification, M E
SYSTEM didn’t result in an unacceptable RISK
This test report does not cover
the requirements for ME
systems, refer to general
product information and other
remarks.
N/A
RISK MANAGEMENT FILE includes an assessment of
RISKS associated with installation and modification
of an ME SYSTEM ..................................................... :
(ISO 14971 Cl. 5.2-5.5, 6)
N/A
Only HAZARDS arising from combining various
equipment to form a ME SYSTEM considered
N/A
– ME SYSTEM provides the level of safety within the
PATIENT ENVIRONMENT equivalent to ME EQUIPMENT
complying with this standard
N/A
– ME SYSTEM provides the level of safety outside
PATIENT ENVIRONMENT equivalent to equipment
complying with their respective IEC or ISO safety
standards
N/A
– tests performed in NORMAL CONDITION , except as
specified
N/A
– tests performed under operating conditions
specified by MANUFACTURER of ME SYSTEM
N/A
Safety tests previously conducted on individual
equipment of ME SYSTEM according to relevant
standards not repeated
N/A
R ISK MANAGEMENT methods used by MANUFACTURER
of an ME SYSTEM reconfigurable by RESPONSIBLE
ORGANIZATION or OPERATOR
N/A
Non- ME EQUIPMENT used in ME SYSTEM complied
with applicable IEC or ISO safety standards
N/A

Page 92 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Equipment relying only on BASIC INSULATION for
protection against electric shock not used in ME
SYSTEM
N/A
16.2 A CCOMPANYING DOCUMENTS of an ME SYSTEM N/A
Documents containing all data necessary for ME
SYSTEM to be used as intended by MANUFACTURER
including a contact address accompany ME SYSTEM
or modified ME SYSTEM
N/A
ACCOMPANYING DOCUMENTS regarded as a part of
ME SYSTEM
N/A
a) ACCOMPANYING DOCUMENTS provided for each
item of ME EQUIPMENT supplied by MANUFACTURER
N/A
b) ACCOMPANYING DOCUMENTS provided for each
item of non- ME EQUIPMENT supplied by
MANUFACTURER
N/A
c) the required information is provided ................... : N/A
– specifications, instructions for use as intended by
MANUFACTURER, and a list of all items forming the
ME SYSTEM
N/A
– instructions for installation, assembly, and
modification of ME SYSTEM to ensure continued
compliance with this standard
N/A
– instructions for cleaning and, when applicable,
disinfecting and sterilizing each item of equipment
or equipment part forming part of the ME SYSTEM
N/A
– additional safety measures to be applied during
installation of ME SYSTEM
N/A
– identification of parts of ME SYSTEM suitable for
use within the PATIENT ENVIRONMENT
N/A
– additional measures to be applied during
preventive maintenance
N/A
– a warning forbidding placement of MULTIPLE
SOCKET- OUTLET, when provided and it is a separate
item, on the floor
N/A
– a warning indicating an additional MULTIPLE
SOCKET- OUTLET or extension cord not to be
connected to ME SYSTEM
N/A
– a warning to connect only items that have been
specified as part of ME SYSTEM or specified as being
compatible with ME SYSTEM
N/A
– maximum permissible load for any MULTIPLE
SOCKET- OUTLET( S ) used with ME SYSTEM
N/A
– instructions indicating MULTIPLE SOCKET- OUTLETS
provided with the ME SYSTEM to be used only for
supplying power to equipment intended to form part
of ME SYSTEM
N/A

Page 93 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
– an explanation indicating RISKS of connecting
non- ME EQUIPMENT supplied as a part of ME SYSTEM
directly to wall outlet when non- ME EQUIPMENT is
intended to be supplied via a MULTIPLE SOCKET-
OUTLET with a separating transformer
N/A
– an explanation indicating RISKS of connecting any
equipment supplied as a part of ME SYSTEM to
MULTIPLE SOCKET - OUTLET
N/A
– permissible environmental conditions of use for
ME SYSTEM including conditions for transport and
storage
N/A
– instructions to OPERATOR not to, simultaneously,
touch parts referred to in 16.4 and PATIENT
N/A
d) the following instructions provided for use by
RESPONSIBLE ORGANIZATION .................................... :
N/A
– adjustment, cleaning, sterilization, and
disinfection PROCEDURES
N/A
– assembly of ME SYSTEMS and modifications during
actual service life evaluated based on the
requirements of this standard
N/A
16.3 Instructions for use of ME EQUIPMENT intended to
receive its power from other equipment in an ME
SYSTEM , describe the other equipment to ensure
compliance with these requirements
N/A
Transient currents restricted to allowable levels for
the specified IPS or UPS ........................................ :
N/A
Technical description and installation instructions
specify the actual transient currents where an IPS
or UPS is not specified
N/A
16.4 Parts of non-ME EQUIPMENT in PATIENT ENVIRONMENT
subject to contact by OPERATOR during
maintenance, calibration, after removal of covers,
connectors operated at a voltage  voltage in 8.4.2
c)
N/A
16.5 Safety measures incorporating a SEPARATION
DEVICE applied when FUNCTIONAL CONNECTION
between ME EQUIPMENT and other items of an ME
SYSTEM or other systems can cause allowable
values of LEAKAGE CURRENT to exceed
N/A
SEPARATION DEVICE has dielectric strength,
CREEPAGE and CLEARANCES required for one MEANS
OF OPERATOR PROTECTION
N/A
W ORKING VOLTAGE was highest voltage across
SEPARATION DEVICE during a fault condition, but not
less than MAXIMUM MAINS VOLTAGE (V) .................... :
N/A

Page 94 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
16.6 LEAKAGE CURRENTS N/A
16.6.1 T OUCH CURRENT in NORMAL CONDITION did not
exceed 100μA ........................................................ :
N/A
TOUCH CURRENT did not exceed 500μA in event of
interruption of any non- PERMANENTLY INSTALLED
PROTECTIVE EARTH CONDUCTOR ............................... :
N/A
16.6.2 Current in PROTECTIVE EARTH CONDUCTOR of
MULTIPLE SOCKET - OUTLET didn’t exceed 5 mA ........ :
N/A
16.6.3 PATIENT LEAKAGE CURRENT and total PATIENT
LEAKAGE CURRENT of ME SYSTEM in NORMAL
CONDITION did not exceed values ............................ :
N/A
16.7 ME SYSTEM complied with applicable requirements
of Clause 9 ............................................................. :
N/A
16.8 Interruption and restoration power to the ME SYSTEM
or any part of the ME SYSTEM did not result in a loss
of BASIC SAFETY or ESSENTIAL PERFORMANCE
N/A
16.9 ME SYSTEM connections and wiring N/A
16.9.1 Incorrect connection of accessible connectors,
removable without a TOOL, prevented where
unacceptable RISK can result ................................ :
N/A
RISK MANAGEMENT FILE includes an assessment of
RISKS associated with plugs for connection of
PATIENT leads or cables likely to be located in the
PATIENT ENVIRONMENT ............................................. :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
N/A
– Plugs for connection of PATIENT leads or PATIENT
cables could not be connected to other outlets of
the same ME SYSTEM likely to be located in PATIENT
ENVIRONMENT , except when examination of
connectors and interchanging them proved no
unacceptable RISK results
N/A
Medical gas connections on the ME SYSTEM for
different gasses operated in NORMAL USE are not
interchangeable
N/A
16.9.2 MAINS PARTS , components and layout N/A
16.9.2.1 a) – MULTIPLE SOCKET- OUTLET only allows
connection using a TOOL , or
N/A
– MULTIPLE SOCKET- OUTLET is of a type that cannot
accept MAINS PLUGS of any of the kinds specified in
IEC/TR 60083, or
N/A
– MULTIPLE SOCKET- OUTLET is supplied via a
separating transformer
N/A
b) – MULTIPLE SOCKET- OUTLET marked with SAFETY
SIGN 2 of Table D.2 visible in NORMAL USE , and
N/A

Page 95 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
– marked either individually or in combinations, with
the maximum allowed continuous output in
amperes or volt-amperes, or
N/A
– marked to indicate the equipment or equipment
parts it may safely be attached to
N/A
– MULTIPLE SOCKET- OUTLET is a separate item or an
integral part of ME EQUIPMENT or non- ME EQUIPMENT
N/A
c) MULTIPLE SOCKET- OUTLET complied with IEC
60884-1 and the following requirements ................ :
N/A
– C REEPAGE and CLEARANCES complied with 8.9 N/A
– It is CLASS I , and PROTECTIVE EARTH CONDUCTOR is
connected to earthing contacts in socket-outlets
N/A
– PROTECTIVE EARTH TERMINALS and PROTECTIVE
EARTH CONNECTIONS comply with 8.6:
N/A
– ENCLOSURE complied with 8.4.2 d) N/A
– MAINS TERMINAL DEVICES and wiring complied with
8.11.4, when applicable
N/A
– R ATINGS of components are not in conflict with
conditions of use ................................................... :
N/A
– Electrical terminals and connectors of MULTIPLE
SOCKET- OUTLETS prevent incorrect connection of
accessible connectors removable without a TOOL
N/A
– POWER SUPPLY CORD complied with 8.11.3 N/A
d) Additional requirements applied when MULTIPLE
SOCKET- OUTLET combined with a separating
transformer ............................................................. :
N/A
– Separating transformer complied with this
standard or IEC 61558-2-1 ..................................... :
N/A
– Separating transformer is CLASS I N/A
– Degree of protection against ingress of water
specified as in IEC 60529
N/A
– Separating transformer assembly marked
according to 7.2 and 7.3
N/A
– MULTIPLE SOCKET- OUTLET permanently connected
to separating transformer, or socket-outlet of
separating transformer assembly cannot accept
MAINS PLUGS as identified in IEC/TR 60083
N/A
16.9.2.2 The impedance between the protective earth pin in
the MAINS PLUG and any part that is PROTECTIVELY
EARTHED and protected by only the SUPPLY MAINS
circuit over-current release, did not exceed 200 m
N/A
The impedance of an earth pathway protected by
an additional intermediate circuit breaker or fuse
rated 13A or lower, did not exceed 400 m
N/A

Page 96 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Removal of any single item of equipment in ME
SYSTEM will not interrupt the protective earthing of
any other part without simultaneous disconnection
of electrical supply to that part
N/A
Additional PROTECTIVE EARTH CONDUCTORS can be
detachable only by use of a TOOL
N/A
16.9.2.3 Conductors connecting different items within an ME
SYSTEM protected against mechanical damage
N/A
17 ELECTROMAGNETIC COMPATIBILITY OF ME EQUIPMENT AND ME
SYSTEMS
R ISKS associated confirmed by review ................... : The manufacturer has
declared that the equipment is
in compliance with the
requirements of IEC 60601-1-
2, Electromagnetic
disturbances. Compliance is
documented by the
manufacturer.
N/E
RISK MANAGEMENT FILE includes an assessment of
risks associated with the introduction of
electromagnetic phenomena into the environment
by the EQUIPMENT or SYSTEM .................................. :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
N/E
ANNEX G PROTECTION AGAINST HAZARDS OF IGNITION OF FLAMMABLE
ANESTHETIC MIXTURES
G.2 Locations and basic requirements N/A
G.2.1 Parts of CATEGORY APG ME EQUIPMENT in which a
FLAMMABLE ANAESTHETIC MIXTURE WITH AIR occurs
are CATEGORY AP or APG ME EQUIPMENT and
complied with G.3, G.4, and G.5
No category AP and APG
equipment.
N/A
G.2.2 FLAMMABLE AESTHETIC MIXTURE WITH N/A
G.2.3 A FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN or
NITROUS OXIDE
N/A
G.2.4 ME EQUIPMENT specified for use with FLAMMABLE
AESTHETIC MIXTURE WITH AIR complied with G.4 and
G.5
N/A
G.2.5 ME EQUIPMENT or parts thereof for use with
FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN OR
NITROUS OXIDE comply with G.4 and G.6
N/A
ME EQUIPMENT in G.2.4 to G.2.5 met appropriate
tests of G.3-G.6 conducted after tests of 11.6.6 and
11.6.7
N/A
G.3 Marking, ACCOMPANYING DOCUMENTS N/A
G.3.1 C ATEGORY APG ME EQUIPMENT prominently marked
“ APG” (symbol 23 in Table D.1) ............................. :
N/A

Page 97 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Length of green-coloured band is  4 cm, and size
of marking is as large as possible for particular
case
N/A
When above marking not possible, relevant
information included in instructions for use............ :
N/A
Marking complied with tests and criteria of 7.1.2
and 7.1.3
N/A
G.3.2 C ATEGORY AP ME EQUIPMENT prominently marked,
with a green-coloured circle “ AP ” (symbol 22 in
Table D.1) .............................................................. :
N/A
Marking is as large as possible for the particular
case
N/A

When above marking not possible, the relevant
information included in instructions for use............ :
N/A
Marking complied with tests and criteria of 7.1.2
and 7.1.3
N/A
G.3.3 The marking placed on major part of ME EQUIPMENT
for CATEGORY AP or APG parts
N/A
G.3.4 ACCOMPANYING DOCUMENTS contain an indication
enabling the RESPONSIBLE ORGANIZATION to
distinguish between CATEGORY AP and APG parts
N/A
G.3.5 Marking clearly indicates which parts are
CATEGORY AP or APG when only certain ME
EQUIPMENT parts are CATEGORY AP or APG
N/A
G.4 Common requirements for CATEGORY AP and CATEGORY APG ME EQUIPMENT N/A
G.4.1 a) C REEPAGE and CLEARANCES are according to
Table 12 for one MEANS OF PATIENT PROTECTION
N/A
b) Connections protected against accidental
disconnection
N/A
c) C ATEGORY AP and APG not provided with a
DETACHABLE POWER SUPPLY CORD,
N/A
G.4.2 Construction details N/A
a) Opening of an ENCLOSURE protecting against
penetration of gases or vapours into ME EQUIPMENT
or its parts possible only with a TOOL
N/A
b) ENCLOSURE complies with .................................. : N/A
– no openings on top covers of ENCLOSURE , N/A
– openings in side-covers prevented penetration of
a solid cylindrical test rod
N/A
– openings in base plates prevented penetration of
a solid cylindrical test
N/A
c) Short circuiting conductor(s) to a conductive part
(when no explosive gasses) did not result in loss of
integrity of the part, an unacceptable temperature,
or any HAZARDOUS SITUATION
N/A

Page 98 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
G.4.3 a) Electrostatic charges prevented on CATEGORY AP
and APG ME EQUIPMENT by a combination of
appropriate measures
N/A
– Use of antistatic materials with a limited electrical
resistance ............................................................... :
N/A
– Provision of electrically conductive paths from ME
EQUIPMENT or its parts to a conductive floor,
protective earth or potential equalization system, or
via wheels to an antistatic floor
N/A
b) Electrical resistance limits of aesthetic tubing,
mattresses/ pads, castor tires & other antistatic
material comply with ISO 2882 .............................. :
N/A
G.4.4 Corona cannot be produced by components or
parts of ME EQUIPMENT operating at more than 2000
V a.c. or 2400 V d.c. and not included in
ENCLOSURES complying with G.5.4 or G.5.5
N/A
G.5 Requirements and tests for CATEGORY AP ME EQUIPMENT , parts and components N/A
G.5.1 ME EQUIPMENT, its parts or components do not
ignite FLAMMABLE AESTHETIC MIXTURES WITH AIR
under NORMAL USE and CONDITIONS based on
compliance with G.5.2 to G.5.5
N/A
Alternatively, ME EQUIPMENT, its parts, and
components complied with requirements of IEC
60079-0 for pressurized ENCLOSURES (IEC 60079-
2); for sand-filled ENCLOSURES , IEC 60079-5; or for
oil immersed equipment, IEC 60079-6; and with
this standard excluding G.5.2 to G.5.5 .................. :
N/A
G.5.2 Temperature limits ................................................. : N/A
G.5.3 ME EQUIPMENT, its parts, and components
producing sparks in NORMAL USE and CONDITION
complied with temperature requirements of G.5.2,
and U max and Imax occurring in their circuits, and
complied as follows ................................................ :
N/A
Measured U max ≤ U zR with I zR as in Fig. G.1........... : N/A
Measured U max ≤ U c with Cmax as in Fig. G.2 ......... : N/A
Measured Imax ≤ IzR with U zR as in Fig G.1 ............ : N/A
Measured Imax ≤ IzL with L max and a U max ≤ 24 V as
in Fig G.3................................................................ :
N/A
– Combinations of currents and corresponding
voltages within the limitations IzR.UzR ≤ 50 W
extrapolated from Fig G.1
N/A
No extrapolation made for voltages above 42 V N/A
– Combinations of capacitances and corresponding
voltages within limitations of C/2U 2  1.2 mJ
extrapolated from Fig G.2
N/A
No extrapolation made for voltages above 242V N/A

Page 99 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
U max determined using actual resistance R N/A
– Combinations of currents and corresponding
inductances within limitations L/2I2  0.3 mJ
extrapolated from Fig G.3
N/A
No extrapolation made for inductances larger than
900 mH
N/A
– U max was the highest supply voltage occurring in
circuit under investigation with sparking contact
open
N/A
– Imax was the highest current flowing in circuit
under investigation with sparking contact closed
N/A
– C max and L max taken as values occurring at the
component under investigation producing sparks
N/A
– Peak value considered when a.c. supplied N/A
– An equivalent circuit calculated to determine
equivalent max capacitance, inductance, and
equivalent U max and Imax , either as d.c. or a.c. peak
values in case of a complicated circuit .................. :
N/A
Temperature measurements made according to
11.1, and U max , Imax, R, L max , and C max determined
with application of Figs G.1-G.3 ............................. :
N/A
Alternatively, compliance was verified by
examination of design data .................................... :
N/A
G.5.4 External ventilation with internal overpressure N/A
ME EQUIPMENT, its parts, and components enclosed
in an ENCLOSURE with external ventilation by means
of internal overpressure complied with the following
requirements .......................................................... :
N/A
a) FLAMMABLE AESTHETIC MIXTURES WITH AIR t
removed by ventilation before EQUIPMENT
energized,
N/A
b) Overpressure inside ENCLOSURE was 75 Pa,
min., in NORMAL CONDITION (Pa) ............................. :
N/A
Overpressure maintained at the site of potential
ignition
N/A
ME EQUIPMENT could be energized only after the
required minimum overpressure was present long
enough to ventilate the ENCLOSURE
N/A
ME EQUIPMENT energized at will or repeatedly when
overpressure was continuously present
N/A
c) Ignition sources de-energized automatically
when during operation overpressure dropped
below 50 Pa (Pa) ................................................... :
N/A
d) External surface of ENCLOSURE did not exceed
150 °C in 25 °C ...................................................... :
N/A

Page 100 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
G.5.5 ENCLOSURES with restricted breathing N/A
ME EQUIPMENT, its parts, and components enclosed
in an ENCLOSURE with restricted breathing complied
with the following:
N/A
a) A FLAMMABLE AESTHETIC MIXTURE WITH AIR did not
form inside ENCLOSURE with restricted breathing
N/A
b) Gasket or sealing material used to maintain
tightness complied with aging test B-b of IEC
60068-2-2, Clause 15, at 70 °C ± 2 °C and 96 h ... :
N/A
c) Gas-tightness of ENCLOSURE containing inlets for
flexible cords maintained
N/A
Cords are fitted with adequate anchorages to limit
stresses as determined by test
N/A
Overpressure not reduced below 200 Pa N/A
Tests waived when examination of ENCLOSURE
indicated it is completely sealed or gas-tight
without a doubt (100 % degree of certainty)
N/A
Operating temperature of external surface of
ENCLOSURE was  150 °C in 25 °C (°C) ................. :
N/A
Steady state operating temperature of ENCLOSURE
also measured (°C) ................................................ :
N/A
G.6 CATEGORY APG ME EQUIPMENT , parts and components thereof N/A
G.6.1 ME EQUIPMENT, its parts, and components did not
ignite FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN
OR NITROUS OXIDE under NORMAL USE and SINGLE
FAULT CONDITION
N/A
ME EQUIPMENT, its parts, and components not
complying with G.6.3 subjected to a CONTINUOUS
OPERATION test
N/A
G.6.2 Parts and components of CATEGORY APG ME
EQUIPMENT operating in a FLAMMABLE AESTHETIC
MIXTURE WITH OXYGEN OR NITROUS OXIDE supplied
from a source isolated from earth by insulation
equal to one MEANS OF PATIENT PROTECTION and
from electrical parts by insulation twice the MEANS
OF PATIENT PROTECTION .......................................... :
N/A
G.6.3 Test of G.6.1 waived when the following
requirements were met in NORMAL USE and under
NORMAL and SINGLE FAULT CONDITIONS ................... :
N/A
a) no sparks produced and temperatures did not
exceed 90 °C, or
N/A
b) a temperature limit of 90 °C not exceeded,
sparks produced in NORMAL USE , and SINGLE FAULT
CONDITIONS , except U max and Imax occurring in their
circuits complied with requirements, taking C max
and L max into consideration:
N/A

Page 101 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Measured U max ≤ U zR with I zR as in Fig. G.4 .......... : N/A
Measured U max ≤ U zC with C max as in Fig. G.5 ........ : N/A
Measured Imax ≤ IzR with U zR as in Fig G.4 ............ : N/A
Measured Imax ≤ IzL with L max and a U max ≤ 24 V as
in Fig G.6 .............................................................. :
N/A
– Extrapolation from Figs G.4, G.5, and G.6 was
limited to areas indicated
N/A
– U max was the highest no-load voltage occurring in
the circuit under investigation, taking into
consideration mains voltage variations as in Cl.
4.10
N/A
– Imax was the highest current flowing in the circuit
under investigation, considering MAINS VOLTAGE
variations as in Cl. 4.10
N/A
– C max and L max are values occurring in relevant
circuit
N/A
– U max additionally determined with actual
resistance R when equivalent resistance R in Fig
G.5 was less than 8000 
N/A
– Peak value considered when a.c. supplied N/A
– An equivalent circuit calculated to determine max
capacitance, inductance, and U max and Imax , either
as d.c. or a.c. peak values in case of a complicated
circuit ..................................................................... :
N/A
– When energy produced in an inductance or
capacitance in a circuit is limited by voltage or
current-limiting devices, two independent
components applied, to obtain the required
limitation even when a first fault (short or open
circuit) in one of these components
N/A
- requirement not applied to transformers
complying with this standard
N/A
- requirement not applied to wire-wound current-
limiting resistors provided with a protection against
unwinding of the wire in case of rupture
N/A
Compliance verified by examination of CATEGORY
APG ME EQUIPMENT, parts, and components , or
N/A
Temperature measurements made in accordance
with 11.1 ................................................................. :
N/A
- or U max , Imax , R, L max and C max determined together
with application of Figs G.4-G.6 ............................. :
N/A
Alternatively, compliance verified by comparison
with design data ..................................................... :
N/A

Page 102 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
G.6.4 ME EQUIPMENT, its parts, and components heating a
FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN OR
NITROUS OXIDE provided with a non-SELF-RESETTING
THERMAL CUT- OUT and complied with 15.4.2.1 ....... :
N/A
Current-carrying part of heating element is not in
direct contact with FLAMMABLE AESTHETIC MIXTURE
WITH OXYGEN OR NITROUS OXIDE
N/A
G.7 Test apparatus for flammable mixtures according
to this Clause and Fig G.7
N/A
ANNEX L INSULATED WINDING WIRES FOR USE WITHOUT INTERLEAVED
INSULATION
L.1 BASIC, SUPPLEMENTARY , DOUBLE , and REINFORCED
INSULATION in wound components without
interleaved insulation complied with this Annex
No insulated winding wires
provided on detector.
N/A
L.2 Wire construction N/A
Overlap of layers when wire is insulated with two or
more spirally wrapped layers of tape is adequate to
ensure continued overlap during manufacture of
wound component
N/A
Layers of spirally wrapped wire insulation are
sufficiently secured to maintain the overlap
N/A
L.3 Type Test N/A
The wire subjected to tests of L.3.1 to L.3.4 at a
temperature and a relative humidity specified
N/A
Temperature (°C) ................................................... : —
Humidity (%) .......................................................... : —
L.3.1 Dielectric strength N/A
Dielectric strength test of Clause 8.8.3 for the
appropriate type and number of MOP (s) conducted
with no breakdown ................................................. :
N/A
– 3000 V for BASIC and SUPPLEMENTARY INSULATION
(V) .......................................................................... :
N/A
– 6000 V for REINFORCED INSULATION (V) ............... : N/A
L.3.2 Flexibility and adherence N/A
Sample subjected to flexibility and adherence N/A
Sample examined per IEC 60851-3: 1997, cl.
5.1.1.4, followed by dielectric test of cl. 8.8.3, with
no breakdown
N/A
Test voltage was at least the voltage in Tables 6
and 7 but not less than the following ..................... :
N/A
– 1500 V for BASIC and SUPPLEMENTARY INSULATION
(V) .......................................................................... :
N/A
– 3000 V for REINFORCED INSULATION (V) ............... : N/A

Page 103 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Tension applied to wire during winding on mandrel
calculated from the wire diameter equivalent to 118
MPa ± 11.8 MPa ................................................... :
N/A
L.3.3 Heat Shock N/A
Sample subjected to heat shock test 9 of IEC
60851-6:1996, followed by dielectric strength test
of clause 8.8.3
N/A
Test voltage was at least the voltage in Tables 6
and 7, but not less than the following .................... :
N/A
– 1500 V for BASIC and SUPPLEMENTARY INSULATION
(V) .......................................................................... :
N/A
– 3000 V for REINFORCED INSULATION (V) ............... : N/A
Oven temperature based on Table L.2 (C)........... : —
Mandrel diameter and tension applied as in clause
L.3.2, (MPa; N/mm2
) .............................................. :
N/A
Dielectric strength test conducted at room
temperature after removal from the oven
N/A
L.3.4 Retention of electric strength after bending N/A
Five samples prepared as in L.3.2 subjected to
dielectric strength and bending tests
N/A
Test voltage was at least the voltage in Tables 6
and 7, but not less than the following:
N/A
– 1500 V for BASIC and SUPPLEMENTARY INSULATION
(V) .......................................................................... :
N/A
– 3000 V for REINFORCED INSULATION (V) ............... : N/A
Test voltage applied between the shot and
conductor
N/A
Mandrel diameter and tension applied as in L.3.2,
(MPa; N/mm2
) ........................................................ :
N/A
L.4 Tests during manufacture N/A
L.4.1 Production line dielectric strength tests done by the
manufacture per L.4.2 and L.4.3 ............................ :
N/A
L.4.2 Test voltage for routine testing (100 % testing) is at
least the voltage in Tables 6 and 7 but not less
than the following ................................................... :
N/A
– 1500 V r.m.s. or 2100 V peak for BASIC and
SUPPLEMENTARY INSULATION (V) .............................. :
N/A
– 3000 V r.m.s. or 4200 V peak for REINFORCED
INSULATION (V) ........................................................ :
N/A
L.4.3 Sampling tests conducted using twisted pair
samples (IEC 60851-5:1996, clause 4.4.1) ........... :
N/A
Minimum breakdown test voltage at least twice the
voltage in Tables 6 and 7 but not less than ........... :
N/A

Page 104 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
– 3000 V r.m.s. or 4200 V peak for BASIC and
SUPPLEMENTARY INSULATION ................................... :
N/A
– 6000 V r.m.s. or 8400 V peak for REINFORCED
INSULATION .............................................................. :
N/A

Page 105 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
4.2.2 RM RESULTS TABLE: General requirements for RISK MANAGEMENT P
Clause of
ISO
14971
Document Ref. in RMF (Document
No. paragraph/clause, version)
Result - Remarks Verdict
General
process
Particular Medical
Device
4.1 Risk
management
plan (A-TCF-
5-036),
chapter 1.4
— Risk Management Process (excluding
production and post-production)
P
4.2 Risk
management
plan (A-TCF-
5-036),
chapter 6.1
— Adequate Resources P
4.2 Risk
management
plan (A-TCF-
5-036),
chapter 6.1
— Assignment of qualified personnel P
4.2 Risk
management
plan (A-TCF-
5-036),
chapter 6.1
— Policy for determining criteria for risk
acceptability
P
4.3 — Risk management plan
(A-TCF-5-036), chapter
6.2
Competence of personnel P
4.4a — Risk management plan
(A-TCF-5-036), chapter
2
Risk Management Plan - the scope of the
planned risk management activities
P
4.4b — Risk management plan
(A-TCF-5-036), chapter
6
Risk Management Plan - assignment of
responsibilities and authorities
P
4.4c — Risk management plan
(A-TCF-5-036), chapter
7
Risk Management Plan - requirements
for review of risk management activities
P
4.4d — Risk management plan
(A-TCF-5-036), chapter
8
Risk Management Plan - criteria for
risk acceptability
P
4.4e — Risk management plan
(A-TCF-5-036), chapter
8
Risk Management Plan - a method to
evaluate the overall residual risk, and
criteria for acceptability of the overall
residual risk
P
4.4f — Risk management plan
(A-TCF-5-036), chapter
9
Risk Management Plan - activities for
verification of the implementation and
effectiveness of risk control measures
P

Page 106 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
4.2.2 RM RESULTS TABLE: General requirements for RISK MANAGEMENT P

Clause of
ISO
14971
Document Ref. in RMF (Document
No. paragraph/clause, version)
Result - Remarks Verdict
General
process
Particular Medical
Device
4.5 — Risk management
report (A-TCF-5-037)
Risk Management File P
5.1 — Risk management
report (A-TCF-5-037),
chapter 5.1
Risk Analysis - Process P
5.2 — Risk management
chapter (A-TCF-5-037),
chapter 5.2 and FMEA
table (A-TCF-5-038)
Risk Analysis - Intended use and
reasonably foreseeable misuse
P
5.3 — Risk management
chapter (A-TCF-5-037),
chapter 5.3 and FMEA
table (A-TCF-5-038)
Risk Analysis - Identification of
characteristics related to safety
P
5.4 — Risk management
chapter (A-TCF-5-037),
chapter 5.4 and FMEA
table (A-TCF-5-038)
Risk Analysis - Identification of hazards
and hazardous situations
P
5.5 — Risk management
chapter (A-TCF-5-037),
chapter 5.5 and FMEA
table (A-TCF-5-038)
Risk Analysis - Risk estimation P
6 — Risk management
chapter (A-TCF-5-037),
chapter 6 and FMEA
table (A-TCF-5-038)
Risk Evaluation P
7.1 — Risk management
chapter (A-TCF-5-037),
chapter 7.1 and FMEA
table (A-TCF-5-038)
Risk Control - Risk control option
analysis
P
7.2 — Risk management
chapter (A-TCF-5-037),
chapter 7.2 and FMEA
table (A-TCF-5-038)
Risk Control - Implementation of risk
control measures
P
7.3 — Risk management
chapter (A-TCF-5-037),
chapter 7.3 and FMEA
table (A-TCF-5-038)
Risk Control - Residual risk evaluation P
7.4 — Risk management
chapter (A-TCF-5-037),
chapter 7.4 and FMEA
table (A-TCF-5-038)
Risk Control - Benefit-risk analysis P

Page 107 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
4.2.2 RM RESULTS TABLE: General requirements for RISK MANAGEMENT P
Clause of
ISO
14971
Document Ref. in RMF (Document
No. paragraph/clause, version)
Result - Remarks Verdict
General
process
Particular Medical
Device
7.5a — Risk management
chapter (A-TCF-5-037),
chapter 7.5 and FMEA
table (A-TCF-5-038)
Risk Control - Risks arising from risk
control measures (new hazards or
hazardous situations introduced)
P
7.5b — Risk management
chapter (A-TCF-5-037),
chapter 7.5 and FMEA
table (A-TCF-5-038)
Risk Control - Risks arising from risk
control measures (estimated risks for
previously identified hazardous situations
affected)
P
7.6 — Risk management
chapter (A-TCF-5-037),
chapter 7.6 and FMEA
table (A-TCF-5-038)
Risk Control - Completeness of risk
control
P
8 — Risk management
report (A-TCF-5-037),
chapter 8
Evaluation of overall residual risk P
9 — Risk management
report (A-TCF-5-037),
chapter 9
Risk management review P
Supplementary Information:
Document Ref should be with regards to the policy/procedure documents and documents
containing Risk Management Process -specific output.

Page 108 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
4.3 TABLE: ESSENTIAL PERFORMANCE P
List of ESSENTIAL
PERFORMANCE functions
MANUFACTURER ’S document number
reference or reference from this
standard or collateral or particular
standard(s)
Remarks
Acquisition image is obtained
as intended.
Basic safety, essential performance
(A-TCF-5-048)
No unacceptable risks.
The acquired image should
not have two lines adjacent or
be blank.
Basic safety, essential performance
(A-TCF-5-048)
No unacceptable risks.
Operation normally when
operation is required.
Basic safety, essential performance
(A-TCF-5-048)
No unacceptable risks.
When connected to power
supply, program provided by
manufacturer is operated
normally.
Basic safety, essential performance
(A-TCF-5-048)
No unacceptable risks.
Supplementary Information:
ESSENTIAL PERFORMANCE is performance, the absence or degradation of which, would result in an
unacceptable risk.

Page 109 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
4.11 TABLE: Power Input P
Operating Conditions / Ratings Voltage
(V)
Frequency
(Hz)
Current
(A)
Power
(W or VA)
Power factor
(cos φ)
Maximum normal load is followings:
- Model HAD1717MCW
- Powered from supply mains and
measured on the power supply box,
model DEPS9601A (Power
configuration 1)
- Continuous operation with battery
charging
90 50 0.51 45.8 —
100 50 0.46
1)
46.0 —
240 50 0.26
1)
60.5 —
264 50 0.24 61.5 —
90 60 0.51 45.5 —
100 60 0.47
1)
45.9 —
240 60 0.27
1)
62.9 —
264 60 0.26 67.6 —
Maximum normal load is followings:
- Model HAD1717MCW
- Powered from DC input and
measured on the power supply box,
model DEPS9601A (Power
configuration 1)
- Continuous operation with battery
charging
24 Vdc — 1.06
2)
25.2 —
Maximum normal load is followings:
- Model HAD1717MCW
- Powered from supply mains and
measured on detector (Power
configuration 1)
- Continuous operation with battery
charging
16 Vdc — 1.33
3)
21.1 —
Supplementary Information:
- The measured input current did not exceed 110 % of the unit’s ratings.
1) Rating of the power supply box: 1.0 A, 100-240 V~, 50/60 Hz.
2) Rating of the power supply box: 3 A, 24 Vdc
3) Rating of the detector: 3 A, 16 Vdc

Page 110 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
4.11 TABLE: Power Input P
Operating Conditions / Ratings Voltage
(V)
Frequency
(Hz)
Current
(A)
Power
(W or VA)
Power factor
(cos φ)
Maximum normal load is followings:
- Model HAD1717MCW
- Powered from supply mains and
measured on the AC/DC adapter,
model BM090S15F (Power
configuration 2)
- Continuous operation with battery
charging
90 50 0.50 44.7 —
100 50 0.45
1)
44.4 —
240 50 0.26
1)
60.1 —
264 50 0.23 60.4 —
90 60 0.50 44.6 —
100 60 0.46
1)
45.2 —
240 60 0.26
1)
61.4 —
264 60 0.25 63.8 —
Maximum normal load is followings:
- Model HAD1717MCW
- Powered from supply mains and
measured on detector (Power
configuration 2)
- Continuous operation with battery
charging
15 Vdc — 1.45
2)
21.5 —
Supplementary Information:
- The measured input current did not exceed 110 % of the unit’s ratings.
1) Rating of the AC/DC adapter: 1.3 A, 100-240 V~, 50/60 Hz.
2) Rating of the detector: 6 A, 15 Vdc

Page 111 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
4.11 TABLE: Power Input P
Operating Conditions / Ratings Voltage
(V)
Frequency
(Hz)
Current
(A)
Power
(W or VA)
Power factor
(cos φ)
Maximum normal load is followings:
- Model HAD1417MCW
- Powered from supply mains and
measured on the power supply box,
model DEPS9601A (Power
configuration 1)
- Continuous operation with battery
charging
90 50 0.50 44.8 —
100 50 0.45
1)
44.6 —
240 50 0.25
1)
59.7 —
264 50 0.23 60.2 —
90 60 0.50 44.6 —
100 60 0.45
1)
44.4 —
240 60 0.26
1)
61.1 —
264 60 0.24 62.3 —
Maximum normal load is followings:
- Model HAD1417MCW
- Powered from DC input and
measured on the power supply box,
model DEPS9601A (Power
configuration 1)
- Continuous operation with battery
charging
24 Vdc — 1.04
2)
24.8 —
Maximum normal load is followings:
- Model HAD1417MCW
- Powered from supply mains and
measured on detector (Power
configuration 1)
- Continuous operation with battery
charging
16 Vdc — 1.30
3)
20.7 —
Supplementary Information:
- The measured input current did not exceed 110 % of the unit’s ratings.
1) Rating of the power supply box: 1.0 A, 100-240 V~, 50/60 Hz.
2) Rating of the power supply box: 3 A, 24 Vdc
3) Rating of the detector: 3 A, 16 Vdc

Page 112 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
4.11 TABLE: Power Input P
Operating Conditions / Ratings Voltage
(V)
Frequency
(Hz)
Current
(A)
Power
(W or VA)
Power factor
(cos φ)
Maximum normal load is followings:
- Model HAD1417MCW
- Powered from supply mains and
measured on the AC/DC adapter,
model BM090S15F (Power
configuration 2)
- Continuous operation with battery
charging
90 50 0.49 44.0 —
100 50 0.44
1)
43.8 —
240 50 0.24
1)
57.1 —
264 50 0.23 59.8 —
90 60 0.49 43.9 —
100 60 0.45
1)
44.2 —
240 60 0.25
1)
59.6 —
264 60 0.23 60.3 —
Maximum normal load is followings:
- Model HAD1417MCW
- Powered from supply mains and
measured on detector (Power
configuration 2)
- Continuous operation with battery
charging
15 Vdc — 1.43
2)
21.1 —
Supplementary Information:
- The measured input current did not exceed 110 % of the unit’s ratings.
1) Rating of the AC/DC adapter: 1.3 A, 100-240 V~, 50/60 Hz.
2) Rating of the detector: 6 A, 15 Vdc

Page 113 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
5.9.2 TABLE: Determination of ACCESSIBLE parts P
Location Determination method (NOTE1) Comments
External enclosure on
detector, switch box and
exposure switch
Visual Fully enclosed.
SIP/SOP on detector and
switch box
Visual and test finger Fully enclosed.
Supplementary information:
1) NOTE: The determination methods are: visual; rigid test finger; jointed test finger; test hook.
7.1.2 TABLE: Legibility of Marking P
Markings tested Ambient Illuminance
(lx)
1)
Remarks
Outside Markings (Clause 7.2) ................ : 500 All markings are clearly legible from
operator’s position
Inside Markings (Clause 7.3) ................... : 500 All markings are clearly legible from
operator’s position
Controls & Instruments (Clause 7.4) ...... : 500 All markings are clearly legible from
operator’s position
Safety Signs (Clause 7.5) ......................... : 500 All markings are clearly legible from
operator’s position
Symbols (Clause 7.6) ............................... : 500 All markings are clearly legible from
operator’s position
Supplementary information:
Observer, with a visual acuity of 0 on the log Minimum Angle of Resolution (log MAR) scale or 6/6 (20/20) and is able to
read N6 of the Jaeger test card in normal room lighting condition (~500lx), reads marking at ambient illuminance least
favourable level in the range of 100 lx to 1,500 lx. The me equipment or its part was positioned so that the viewpoint was
the intended position of the OPERATOR or if not defined at any point within the base of a cone subtended by an angle of
30° to the axis normal to the centre of the plane of the marking and at a distance of 1 m.
1) Recommended in the user manual.

Page 114 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
7.1.3 TABLE: Durability of marking test P
Characteristics of the Marking Label tested: Remarks
Material of Marking Label ....................................... : Polycarbonate with adhesive No curling or
loosening.
Ink/other printing material or process ................... : Ink Remained legible.
Material (composition) of Warning Label ............. : Polycarbonate with adhesive No curling or
loosening.
Ink/other printing material or process ................... : Ink Remained legible.
Other ........................................................................... : Polycarbonate with adhesive No curling or
loosening.
Marking Label Tested: Remarks
Distilled water for 15 s No curling or
loosening.
Ethanol 96 % for 15 s No curling or
loosening.
Isopropyl alcohol for 15 s No curling or
loosening.
Supplementary information:
Marking rubbed by hand, first for 15 s with a cloth rag soaked with distilled water, then for 15 s with a cloth
rag soaked with ethanol 96%, and then for 15 s with a cloth rag soaked with isopropyl alcohol.
8.4.2 TABLE: TABLE: Working Voltage / Power Measurement P
Test supply voltage/frequency (V/Hz)1) ................................................................ : —
Location
From/To
Measured values Remarks
Vrms Vpk or
Vdc
Peak-to-
peak ripple 2)
Power
W/VA
Energy (J)
LAN port on
power supply
box and
ethernet
cable
— 3) — 3) — Not exceed 42.4 Vpeak
or 60 Vdc, and 240 VA
Supplementary Information:
1)The input supply voltage to the ME EQUIPMENT was the RATED voltage or the voltage within the RATED voltage range which
results in the highest measured value. See clause 8.5.4.
2). If the d.c peak-to-peak ripple >10%, waveform considered as a.c. See clause 8.4.2.2
3) Voltage measurement of all conductive ACCESSIBLE PARTS of the SIP/SOP connection or separate power supply output
connections to earth used a resistor of 10 kꭥ + 500 ꭥ. See clause 8.4.2
3) Signal transmission only.

Page 115 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.4.3 TABLE: ME EQUIPMENT for connection to a power source by a plug
- measurement of voltage or calculation of stored charge 1 s after
disconnection of plug from mains supply
P
Maximum allowable voltage (V) ..........................................................................................: 60
VOLTAGE MEASURED (V)
Voltage Measured Between: 1 2 3 4 5 6 7 8 9 10
Plug pins 1 and 2 — — — — — — — — — —
Plug pin 1 and plug earth pin — — — — — — — — — —
Plug pin 2 and plug earth pin — — — — — — — — — —
Plug pin 1 and enclosure — — — — — — — — — —
Plug pin 2 and enclosure — — — — — — — — — —
Maximum allowable stored charge when measured voltage exceeded 60 v (c) .... : 45
CALCULATED STORED CHARGE (c)
Voltage Measured Between: 1 2 3 4 5 6 7 8 9 10
Plug pins 1 and 2 — — — — — — — — — —
Plug pin 1 and plug earth pin — — — — — — — — — —
Plug pin 2 and plug earth pin — — — — — — — — — —
Plug pin 1 and enclosure — — — — — — — — — —
Plug pin 2 and enclosure — — — — — — — — — —
Supplementary information:
Evaluated in the test report of power supply box and AC/DC adapter.
8.4.4 TABLE: Internal capacitive circuits – measurement of residual voltage or
calculation of the stored charge in capacitive circuits (i.e., accessible
capacitors or circuit parts) after de-energizing ME EQUIPMENT
N/A
Maximum allowable residual voltage (V) ............................................................. : 60 V
Maximum allowable stored charge when residual voltage exceeded 60 V .... : 45 C
Description of the capacitive circuit
(i.e., accessible capacitor or circuit
parts)
Measured residual
voltage (V)
Calculated stored
charge (C)
Remarks
— — — —
Supplementary Information:
No conductive parts of capacitive circuits.

Page 116 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.5.5.1a TABLE: defibrillation-proof applied parts – measurement of hazardous
electrical energies
N/A
Test
Condition:
Figs. 9 & 10
Measurement
made on
accessible part
Applied part with
test voltage
Test voltage
polarity
Measured
voltage between
Y1 and Y2 (mV)
Remarks
— — — — — —
Supplementary Information:
No defibrillation-proof applied parts specified.
8.5.5.1b TABLE: defibrillation-proof applied parts – verification of recovery time N/A
Applied part with test
voltage
Test voltage
polarity
Recovery time from
documents (s)
Measured
recovery time (s)
Remarks
— — — — —
Supplementary Information:
No defibrillation-proof applied parts specified.
8.5.5.2 TABLE: DEFIBRILLATION - PROOF APPLIED PARTS or PATIENT CONNECTIONS of
DEFIBRILLATION- PROOF APPLIED PARTS - Energy reduction test –measurement of
Energy delivered to a 100  load
N/A
Test Voltage applied to Measured Energy
E1 (mJ)
Measured Energy
E2 (mJ)
Energy E1
as % of E2 (%)
PATIENT CONNECTION 1 or APPLIED PART with
PATIENT CONNECTIONS 2, 3, and 4 of the same
APPLIED PART connected to earth
— — —
PATIENT CONNECTION 2 or APPLIED PART with
PATIENT CONNECTIONS 1, 3, and 4 of the same
APPLIED PART connected to earth
— — —
PATIENT CONNECTION 3 or APPLIED PART with
PATIENT CONNECTIONS 1, 2, and 4 of the same
APPLIED PART connected to earth
— — —
PATIENT CONNECTION 4 or APPLIED PART with
PATIENT CONNECTIONS 1, 2, and 3 of the same
APPLIED PART connected to earth
— — —
Supplementary information:
For compliance: E1 must at least 90% of E2
E1= Measured energy delivered to 100  with ME Equipment connected;
E2= Measured energy delivered to 100  without ME equipment connected.
No defibrillation-proof applied parts specified.

Page 117 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.6.4 TABLE: Impedance and current-carrying capability of PROTECTIVE EARTH
CONNECTIONS
P
Type of ME EQUIPMENT & impedance
measured between parts
Test current
(A)
/Duration (s)
Voltage drop
measured
between
parts (V)
Maximum
calculated
impedance
(m)
Maximum
allowable
impedance
(m)
Earth pin of appliance inlet to metal enclosure
on detector
25 A / 10 s 3) 3) 100
Earth terminal on the mains plug of power
supply cord set to metal enclosure on
detector
1)
25 A / 10 s 3) 3) 200
Earth pin of appliance inlet to metal enclosure
on detector
2)
40 A / 2 min 3) 3) 100
Earth terminal on the mains plug of power
supply cord set to metal enclosure on
detector
1), 2)
40 A / 2 min 3) 3) 100
Supplementary information:
PERMANENTLY INSTALLED ME EQUIPMENT, impedance between PROTECTIVE EARTH TERMINAL and a PROTECTIVELY EARTHED part - Limit
100 mME EQUIPMENT with an APPLIANCE INLET, impedance between earth pin in the APPLIANCE INLET and a PROTECTIVELY EARTHED
part - Limit 100 m
ME EQUIPMENT with an APPLIANCE INLET, impedance between earth pin in the protective earth pin on the DETACHABLE POWER
SUPPLY CORD and a PROTECTIVELY EARTHED part - Limit 200 m
ME EQUIPMENT with a non-DETACHABLE POWER SUPPLY CORD, impedance between the protective earth pin in the MAINS PLUG and a
PROTECTIVELY EARTHED part - Limit 200 m
Testing was conducted with power supply box, model DEPS9601A (power configuration 1).

1) Testing was conducted with specified detachable power supply cords supplied by the manufacturer.
2) Testing covers Canada national differences.
3) Touch current measurements were conducted with short-circuit between energized circuit and metal
enclosure, see appended table 8.7.

Page 118 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.7 TABLE: leakage current P
Type of leakage current and test
condition (including single faults)
Supply
voltage
(V)
Supply
frequency
(Hz)
Measured
max. value
(μA)
1)
Remarks
Fig. 13 - Earth Leakage (ER) — — — Maximum allowed values:
5 mA NC; 10 mA SFC
MD: Reference earth to protective earth on detector, model HAD1717MCW
2), ER, B, NC, S1/S2/S3=1 264 60 321 / 328 Pass (Limit = 5 mA / 10 mA)
2), ER, B, SFC, S2/S3=1, S1=0 264 60 579 / 581 Pass (Limit = 10 mA / 10 mA)
2), ER, B, SFC, S1/ S3=1, S2=0 264 60 315 / 326 Pass (Limit = 10 mA / 10 mA)
2), ER, B, SFC, S1/S2=1, S3=0 264 60 315 / 326 Pass (Limit = 10 mA / 10 mA)
2), ER, A, NC, S1/S2/S3=1 264 60 324 / 332 Pass (Limit = 5 mA / 10 mA)
2), ER, A, SFC, S2/S3=1, S1=0 264 60 583 / 585 Pass (Limit = 10 mA / 10 mA)
2), ER, A, SFC, S1/ S3=1, S2=0 264 60 318 / 329 Pass (Limit = 10 mA / 10 mA)
2), ER, A, SFC, S1/S2=1, S3=0 264 60 318 / 329 Pass (Limit = 10 mA / 10 mA)
2), 4), ER, A, SFC, S2/S3=1, S1=0 264 60 580 / 582 Pass (Limit = 10 mA / 10 mA)
3), ER, B, NC, S1/S2/S3=1 264 60 232 / 236 Pass (Limit = 5 mA / 10 mA)
3), ER, B, SFC, S2/S3=1, S1=0 264 60 447 / 449 Pass (Limit = 10 mA / 10 mA)
3), ER, B, SFC, S1/ S3=1, S2=0 264 60 223 / 228 Pass (Limit = 10 mA / 10 mA)
3), ER, B, SFC, S1/S2=1, S3=0 264 60 223 / 227 Pass (Limit = 10 mA / 10 mA)
3), ER, A, NC, S1/S2/S3=1 264 60 234 / 238 Pass (Limit = 5 mA / 10 mA)
3), ER, A, SFC, S2/S3=1, S1=0 264 60 450 / 452 Pass (Limit = 10 mA / 10 mA)
3), ER, A, SFC, S1/ S3=1, S2=0 264 60 225 / 231 Pass (Limit = 10 mA / 10 mA)
3), ER, A, SFC, S1/S2=1, S3=0 264 60 225 / 229 Pass (Limit = 10 mA / 10 mA)
3), 4), ER, A, SFC, S2/S3=1, S1=0 264 60 449 / 451 Pass (Limit = 10 mA / 10 mA)

Page 119 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.7 TABLE: leakage current P
Type of leakage current and test
condition (including single faults)
Supply
voltage
(V)
Supply
frequency
(Hz)
Measured
max. value
(μA)
1)
Remarks
MD: Reference earth to protective earth on detector, model HAD1417MCW
2), ER, B, NC, S1/S2/S3=1 264 60 290 / 297 Pass (Limit = 5 mA / 10 mA)
2), ER, B, SFC, S2/S3=1, S1=0 264 60 531 / 537 Pass (Limit = 10 mA / 10 mA)
2), ER, B, SFC, S1/ S3=1, S2=0 264 60 286 / 291 Pass (Limit = 10 mA / 10 mA)
2), ER, B, SFC, S1/S2=1, S3=0 264 60 286 / 292 Pass (Limit = 10 mA / 10 mA)
2), ER, A, NC, S1/S2/S3=1 264 60 293 / 300 Pass (Limit = 5 mA / 10 mA)
2), ER, A, SFC, S2/S3=1, S1=0 264 60 534 / 539 Pass (Limit = 10 mA / 10 mA)
2), ER, A, SFC, S1/ S3=1, S2=0 264 60 288 / 294 Pass (Limit = 10 mA / 10 mA)
2), ER, A, SFC, S1/S2=1, S3=0 264 60 287 / 294 Pass (Limit = 10 mA / 10 mA)
2), 4), ER, A, SFC, S2/S3=1, S1=0 264 60 533 / 539 Pass (Limit = 10 mA / 10 mA)
3), ER, B, NC, S1/S2/S3=1 264 60 216 / 214 Pass (Limit = 5 mA / 10 mA)
3), ER, B, SFC, S2/S3=1, S1=0 264 60 438 / 436 Pass (Limit = 10 mA / 10 mA)
3), ER, B, SFC, S1/ S3=1, S2=0 264 60 218 / 216 Pass (Limit = 10 mA / 10 mA)
3), ER, B, SFC, S1/S2=1, S3=0 264 60 217 / 218 Pass (Limit = 10 mA / 10 mA)
3), ER, A, NC, S1/S2/S3=1 264 60 218 / 216 Pass (Limit = 5 mA / 10 mA)
3), ER, A, SFC, S2/S3=1, S1=0 264 60 440 / 438 Pass (Limit = 10 mA / 10 mA)
3), ER, A, SFC, S1/ S3=1, S2=0 264 60 219 / 218 Pass (Limit = 10 mA / 10 mA)
3), ER, A, SFC, S1/S2=1, S3=0 264 60 218 / 219 Pass (Limit = 10 mA / 10 mA)
3), 4), ER, A, SFC, S2/S3=1, S1=0 264 60 439 / 438 Pass (Limit = 10 mA / 10 mA)

Page 120 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.7 TABLE: leakage current P
Type of leakage current and test
condition (including single faults)
Supply
voltage
(V)
Supply
frequency
(Hz)
Measured
max. value
(μA)
1)
Remarks
Fig. 14 - Touch Current (TC) — — — Maximum allowed values:
100 μA NC; 500 μA SFC
MD: Reference earth to plastic enclosure on detector, model HAD1717MCW
2), 4), TC, B, NC, S1/S2/S3/S7=1 264 60 5 / 6 Pass (Limit = 100 μA / 10 mA)
2), 4), TC, B, SFC, S2/S3/S7=1, S1=0 264 60 7 / 7 Pass (Limit = 500 μA / 10 mA)
2), 4), TC, B, SFC, S1/S3/S7=1, S2=0 264 60 8 / 7 Pass (Limit = 500 μA / 10 mA)
2), 4), TC, B, SFC, S1/S2/S7=1, S3=0 264 60 7 / 6 Pass (Limit = 500 μA / 10 mA)
2), 4), TC, B, SFC, S1/S2/S3=1, S7=0 264 60 10 / 7 Pass (Limit = 500 μA / 10 mA)
2), 4), TC, A, NC, S1/S2/S3/S7=1 264 60 7 / 6 Pass (Limit = 100 μA / 10 mA)
2), 4), TC, A, SFC, S2/S3/S7=1, S1=0 264 60 9 / 8 Pass (Limit = 500 μA / 10 mA)
2), 4), TC, A, SFC, S1/S3/S7=1, S2=0 264 60 9 / 8 Pass (Limit = 500 μA / 10 mA)
2), 4), TC, A, SFC, S1/S2/S7=1, S3=0 264 60 8 / 7 Pass (Limit = 500 μA / 10 mA)
2), 4), TC, A, SFC, S1/S2/S3=1, S7=0 264 60 12 / 9 Pass (Limit = 500 μA / 10 mA)
2), 4), 5) TC, A, SFC, S1/S2/S3=1,
S7=0
264 60 11 / 7 Pass (Limit = 500 μA / 10 mA)
3), TC, B, NC, S1/S2/S3/S7=1 264 60 5 / 8 Pass (Limit = 100 μA / 10 mA)
3), TC, B, SFC, S2/S3/S7=1, S1=0 264 60 7 / 6 Pass (Limit = 500 μA / 10 mA)
3), TC, B, SFC, S1/S3/S7=1, S2=0 264 60 6 / 7 Pass (Limit = 500 μA / 10 mA)
3), TC, B, SFC, S1/S2/S7=1, S3=0 264 60 6 / 7 Pass (Limit = 500 μA / 10 mA)
3), TC, B, SFC, S1/S2/S3=1, S7=0 264 60 12 / 7 Pass (Limit = 500 μA / 10 mA)
3), TC, A, NC, S1/S2/S3/S7=1 264 60 6 / 8 Pass (Limit = 100 μA / 10 mA)
3), TC, A, SFC, S2/S3/S7=1, S1=0 264 60 7 / 6 Pass (Limit = 500 μA / 10 mA)
3), TC, A, SFC, S1/S3/S7=1, S2=0 264 60 6 / 7 Pass (Limit = 500 μA / 10 mA)
3), TC, A, SFC, S1/S2/S7=1, S3=0 264 60 6 / 7 Pass (Limit = 500 μA / 10 mA)
3), TC, A, SFC, S1/S2/S3=1, S7=0 264 60 14 / 8 Pass (Limit = 500 μA / 10 mA)
3), 5), TC, A, SFC, S1/S2/S3=1, S7=0 264 60 12 / 9 Pass (Limit = 500 μA / 10 mA)

Page 121 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.7 TABLE: leakage current P
Type of leakage current and test
condition (including single faults)
Supply
voltage
(V)
Supply
frequency
(Hz)
Measured
max. value
(μA)
1)
Remarks
MD: Reference earth to plastic enclosure on detector, model HAD1417MCW
2), 4), TC, B, NC, S1/S2/S3/S7=1 264 60 8 / 7 Pass (Limit = 100 μA / 10 mA)
2), 4), TC, B, SFC, S2/S3/S7=1, S1=0 264 60 7 / 6 Pass (Limit = 500 μA / 10 mA)
2), 4), TC, B, SFC, S1/S3/S7=1, S2=0 264 60 7 / 6 Pass (Limit = 500 μA / 10 mA)
2), 4), TC, B, SFC, S1/S2/S7=1, S3=0 264 60 7 / 7 Pass (Limit = 500 μA / 10 mA)
2), 4), TC, B, SFC, S1/S2/S3=1, S7=0 264 60 11 / 8 Pass (Limit = 500 μA / 10 mA)
2), 4), TC, A, NC, S1/S2/S3/S7=1 264 60 10 / 8 Pass (Limit = 100 μA / 10 mA)
2), 4), TC, A, SFC, S2/S3/S7=1, S1=0 264 60 8 / 7 Pass (Limit = 500 μA / 10 mA)
2), 4), TC, A, SFC, S1/S3/S7=1, S2=0 264 60 8 / 6 Pass (Limit = 500 μA / 10 mA)
2), 4), TC, A, SFC, S1/S2/S7=1, S3=0 264 60 8 / 7 Pass (Limit = 500 μA / 10 mA)
2), 4), TC, A, SFC, S1/S2/S3=1, S7=0 264 60 12 / 9 Pass (Limit = 500 μA / 10 mA)
2), 4), 5) TC, A, SFC, S1/S2/S3=1,
S7=0
264 60 11 / 8 Pass (Limit = 500 μA / 10 mA)
3), TC, B, NC, S1/S2/S3/S7=1 264 60 9 / 7 Pass (Limit = 100 μA / 10 mA)
3), TC, B, SFC, S2/S3/S7=1, S1=0 264 60 8 / 6 Pass (Limit = 500 μA / 10 mA)
3), TC, B, SFC, S1/S3/S7=1, S2=0 264 60 8 / 6 Pass (Limit = 500 μA / 10 mA)
3), TC, B, SFC, S1/S2/S7=1, S3=0 264 60 8 / 7 Pass (Limit = 500 μA / 10 mA)
3), TC, B, SFC, S1/S2/S3=1, S7=0 264 60 12 / 7 Pass (Limit = 500 μA / 10 mA)
3), TC, A, NC, S1/S2/S3/S7=1 264 60 10 / 8 Pass (Limit = 100 μA / 10 mA)
3), TC, A, SFC, S2/S3/S7=1, S1=0 264 60 9 / 6 Pass (Limit = 500 μA / 10 mA)
3), TC, A, SFC, S1/S3/S7=1, S2=0 264 60 9 / 6 Pass (Limit = 500 μA / 10 mA)
3), TC, A, SFC, S1/S2/S7=1, S3=0 264 60 9 / 8 Pass (Limit = 500 μA / 10 mA)
3), TC, A, SFC, S1/S2/S3=1, S7=0 264 60 13 / 8 Pass (Limit = 500 μA / 10 mA)
3), 5), TC, A, SFC, S1/S2/S3=1, S7=0 264 60 12 / 8 Pass (Limit = 500 μA / 10 mA)

Page 122 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.7 TABLE: leakage current P
Type of leakage current and test
condition (including single faults)
Supply
voltage
(V)
Supply
frequency
(Hz)
Measured
max. value
(μA)
1)
Remarks
MD: Reference earth to metal enclosure on detector, model HAD1717MCW
2), 4), TC, B, NC, S1/S2/S3/S7=1 264 60 7 / 13 Pass (Limit = 100 μA / 10 mA)
2), 4), TC, B, SFC, S2/S3/S7=1, S1=0 264 60 8 / 13 Pass (Limit = 500 μA / 10 mA)
2), 4), TC, B, SFC, S1/S3/S7=1, S2=0 264 60 9 / 14 Pass (Limit = 500 μA / 10 mA)
2), 4), TC, B, SFC, S1/S2/S7=1, S3=0 264 60 10 / 14 Pass (Limit = 500 μA / 10 mA)
2), 4), TC, B, SFC, S1/S2/S3=1, S7=0 264 60 287 / 310 Pass (Limit = 500 μA / 10 mA)
2), 4), TC, A, NC, S1/S2/S3/S7=1 264 60 10 / 15 Pass (Limit = 100 μA / 10 mA)
2), 4), TC, A, SFC, S2/S3/S7=1, S1=0 264 60 9 / 14 Pass (Limit = 500 μA / 10 mA)
2), 4), TC, A, SFC, S1/S3/S7=1, S2=0 264 60 10 / 15 Pass (Limit = 500 μA / 10 mA)
2), 4), TC, A, SFC, S1/S2/S7=1, S3=0 264 60 10 / 15 Pass (Limit = 500 μA / 10 mA)
2), 4), TC, A, SFC, S1/S2/S3=1, S7=0 264 60 290 / 312 Pass (Limit = 500 μA / 10 mA)
2), 4), 5) TC, A, SFC, S1/S2/S3=1,
S7=0
264 60 288 / 312 Pass (Limit = 500 μA / 10 mA)
3), TC, B, NC, S1/S2/S3/S7=1 264 60 7 / 8 Pass (Limit = 100 μA / 10 mA)
3), TC, B, SFC, S2/S3/S7=1, S1=0 264 60 8 / 9 Pass (Limit = 500 μA / 10 mA)
3), TC, B, SFC, S1/S3/S7=1, S2=0 264 60 8 / 8 Pass (Limit = 500 μA / 10 mA)
3), TC, B, SFC, S1/S2/S7=1, S3=0 264 60 8 / 9 Pass (Limit = 500 μA / 10 mA)
3), TC, B, SFC, S1/S2/S3=1, S7=0 264 60 89 / 96 Pass (Limit = 500 μA / 10 mA)
3), TC, A, NC, S1/S2/S3/S7=1 264 60 8 / 10 Pass (Limit = 100 μA / 10 mA)
3), TC, A, SFC, S2/S3/S7=1, S1=0 264 60 9 / 11 Pass (Limit = 500 μA / 10 mA)
3), TC, A, SFC, S1/S3/S7=1, S2=0 264 60 8 / 9 Pass (Limit = 500 μA / 10 mA)
3), TC, A, SFC, S1/S2/S7=1, S3=0 264 60 8 / 10 Pass (Limit = 500 μA / 10 mA)
3), TC, A, SFC, S1/S2/S3=1, S7=0 264 60 90 / 98 Pass (Limit = 500 μA / 10 mA)
3), 5), TC, A, SFC, S1/S2/S3=1, S7=0 264 60 91 / 94 Pass (Limit = 500 μA / 10 mA)

Page 123 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.7 TABLE: leakage current P
Type of leakage current and test
condition (including single faults)
Supply
voltage
(V)
Supply
frequency
(Hz)
Measured
max. value
(μA)
1)
Remarks
MD: Reference earth to metal enclosure on detector, model HAD1417MCW
2), 4), TC, B, NC, S1/S2/S3/S7=1 264 60 8 / 13 Pass (Limit = 100 μA / 10 mA)
2), 4), TC, B, SFC, S2/S3/S7=1, S1=0 264 60 7 / 13 Pass (Limit = 500 μA / 10 mA)
2), 4), TC, B, SFC, S1/S3/S7=1, S2=0 264 60 9 / 12 Pass (Limit = 500 μA / 10 mA)
2), 4), TC, B, SFC, S1/S2/S7=1, S3=0 264 60 9 / 12 Pass (Limit = 500 μA / 10 mA)
2), 4), TC, B, SFC, S1/S2/S3=1, S7=0 264 60 293 / 295 Pass (Limit = 500 μA / 10 mA)
2), 4), TC, A, NC, S1/S2/S3/S7=1 264 60 10 / 14 Pass (Limit = 100 μA / 10 mA)
2), 4), TC, A, SFC, S2/S3/S7=1, S1=0 264 60 8 / 14 Pass (Limit = 500 μA / 10 mA)
2), 4), TC, A, SFC, S1/S3/S7=1, S2=0 264 60 10 / 12 Pass (Limit = 500 μA / 10 mA)
2), 4), TC, A, SFC, S1/S2/S7=1, S3=0 264 60 10 / 12 Pass (Limit = 500 μA / 10 mA)
2), 4), TC, A, SFC, S1/S2/S3=1, S7=0 264 60 296 / 298 Pass (Limit = 500 μA / 10 mA)
2), 4), 5) TC, A, SFC, S1/S2/S3=1,
S7=0
264 60 295 / 299 Pass (Limit = 500 μA / 10 mA)
3), TC, B, NC, S1/S2/S3/S7=1 264 60 9 / 7 Pass (Limit = 100 μA / 10 mA)
3), TC, B, SFC, S2/S3/S7=1, S1=0 264 60 24 / 13 Pass (Limit = 500 μA / 10 mA)
3), TC, B, SFC, S1/S3/S7=1, S2=0 264 60 14 / 8 Pass (Limit = 500 μA / 10 mA)
3), TC, B, SFC, S1/S2/S7=1, S3=0 264 60 13 / 12 Pass (Limit = 500 μA / 10 mA)
3), TC, B, SFC, S1/S2/S3=1, S7=0 264 60 96 / 89 Pass (Limit = 500 μA / 10 mA)
3), TC, A, NC, S1/S2/S3/S7=1 264 60 10 / 9 Pass (Limit = 100 μA / 10 mA)
3), TC, A, SFC, S2/S3/S7=1, S1=0 264 60 28 / 15 Pass (Limit = 500 μA / 10 mA)
3), TC, A, SFC, S1/S3/S7=1, S2=0 264 60 16 / 10 Pass (Limit = 500 μA / 10 mA)
3), TC, A, SFC, S1/S2/S7=1, S3=0 264 60 15 / 13 Pass (Limit = 500 μA / 10 mA)
3), TC, A, SFC, S1/S2/S3=1, S7=0 264 60 97 / 91 Pass (Limit = 500 μA / 10 mA)
3), 5), TC, A, SFC, S1/S2/S3=1, S7=0 264 60 95 / 90 Pass (Limit = 500 μA / 10 mA)

Page 124 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.7 TABLE: leakage current P
Type of leakage current and test
condition (including single faults)
Supply
voltage
(V)
Supply
frequency
(Hz)
Measured
max. value
(μA)
1)
Remarks
MD: Plastic enclosure to metal enclosure on detector, model HAD1717MCW (as representative)
2), 4), TC, B, NC, S1/S2/S3/S7=1 264 60 6 / 5 Pass (Limit = 100 μA / 10 mA)
2), 4), TC, B, SFC, S2/S3/S7=1, S1=0 264 60 7 / 6 Pass (Limit = 500 μA / 10 mA)
2), 4), TC, B, SFC, S1/S3/S7=1, S2=0 264 60 7 / 5 Pass (Limit = 500 μA / 10 mA)
2), 4), TC, B, SFC, S1/S2/S7=1, S3=0 264 60 6 / 4 Pass (Limit = 500 μA / 10 mA)
2), 4), TC, B, SFC, S1/S2/S3=1, S7=0 264 60 6 / 5 Pass (Limit = 500 μA / 10 mA)
2), 4), TC, A, NC, S1/S2/S3/S7=1 264 60 8 / 6 Pass (Limit = 100 μA / 10 mA)
2), 4), TC, A, SFC, S2/S3/S7=1, S1=0 264 60 8 / 7 Pass (Limit = 500 μA / 10 mA)
2), 4), TC, A, SFC, S1/S3/S7=1, S2=0 264 60 8 / 5 Pass (Limit = 500 μA / 10 mA)
2), 4), TC, A, SFC, S1/S2/S7=1, S3=0 264 60 8 / 5 Pass (Limit = 500 μA / 10 mA)
2), 4), TC, A, SFC, S1/S2/S3=1, S7=0 264 60 8 / 6 Pass (Limit = 500 μA / 10 mA)
2), 4), 5) TC, A, SFC, S1/S2/S3=1,
S7=0
264 60 9 / 7 Pass (Limit = 500 μA / 10 mA)
2), 4), 6) TC, B, NC 11.1 Vdc — 5 / 4 Pass (Limit = 100 μA / 10 mA)
2), 4), 6) TC, A, NC 11.1 Vdc — 6 / 5 Pass (Limit = 500 μA / 10 mA)
2), 4), 5), 6) TC, A, NC 11.1 Vdc — 6 / 6 Pass (Limit = 500 μA / 10 mA)
3), TC, B, NC, S1/S2/S3/S7=1 264 60 2 / 3 Pass (Limit = 100 μA / 10 mA)
3), TC, B, SFC, S2/S3/S7=1, S1=0 264 60 9 / 3 Pass (Limit = 500 μA / 10 mA)
3), TC, B, SFC, S1/S3/S7=1, S2=0 264 60 7 / 3 Pass (Limit = 500 μA / 10 mA)
3), TC, B, SFC, S1/S2/S7=1, S3=0 264 60 5 / 3 Pass (Limit = 500 μA / 10 mA)
3), TC, B, SFC, S1/S2/S3=1, S7=0 264 60 14 / 4 Pass (Limit = 500 μA / 10 mA)
3), TC, A, NC, S1/S2/S3/S7=1 264 60 4 / 5 Pass (Limit = 100 μA / 10 mA)
3), TC, A, SFC, S2/S3/S7=1, S1=0 264 60 10 / 4 Pass (Limit = 500 μA / 10 mA)
3), TC, A, SFC, S1/S3/S7=1, S2=0 264 60 9 / 4 Pass (Limit = 500 μA / 10 mA)
3), TC, A, SFC, S1/S2/S7=1, S3=0 264 60 7 / 4 Pass (Limit = 500 μA / 10 mA)
3), TC, A, SFC, S1/S2/S3=1, S7=0 264 60 15 / 5 Pass (Limit = 500 μA / 10 mA)
3), 5), TC, A, SFC, S1/S2/S3=1, S7=0 264 60 14 / 8 Pass (Limit = 500 μA / 10 mA)
3), 6) TC, B, NC 11.1 Vdc — 2 / 3 Pass (Limit = 100 μA / 10 mA)
3), 6) TC, A, NC 11.1 Vdc — 4 / 3 Pass (Limit = 500 μA / 10 mA)
3), 5), 6) TC, A, NC 11.1 Vdc — 5 / 3 Pass (Limit = 500 μA / 10 mA)

Page 125 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.7 TABLE: leakage current P
Type of leakage current and test
condition (including single faults)
Supply
voltage
(V)
Supply
frequency
(Hz)
Measured
max. value
(μA)
1)
Remarks
Fig. 15 - Patient Leakage Current (P) — — —
Maximum allowed values:
Type B or BF AP: 10 μA NC; 50
μA SFC (d.c. current);
100 μA NC; 500 μA SFC (a.c.)
Type CF AP: 10 μA NC; 50 μA
SFC (d.c. or a.c. current)
MD: Reference earth to front panel on detector, model HAD1717MCW
2), 4), P, B, NC, S1/S2/S3/S7=1 264 60 11 / 18 Pass (Limit = 100 μA / 10 mA)
2), 4), P, B, SFC, S2/S3/S7=1, S1=0 264 60 10 / 11 Pass (Limit = 500 μA / 10 mA)
2), 4), P, B, SFC, S1/S3/S7=1, S2=0 264 60 9 / 10 Pass (Limit = 500 μA / 10 mA)
2), 4), P, B, SFC, S1/S2/S7=1, S3=0 264 60 9 / 10 Pass (Limit = 500 μA / 10 mA)
2), 4), P, B, SFC, S1/S2/S3=1, S7=0 264 60 18 / 22 Pass (Limit = 500 μA / 10 mA)
2), 4), P, A, NC, S1/S2/S3/S7=1 264 60 13 / 19 Pass (Limit = 100 μA / 10 mA)
2), 4), P, A, SFC, S2/S3/S7=1, S1=0 264 60 11 / 11 Pass (Limit = 500 μA / 10 mA)
2), 4), P, A, SFC, S1/S3/S7=1, S2=0 264 60 10 / 12 Pass (Limit = 500 μA / 10 mA)
2), 4), P, A, SFC, S1/S2/S7=1, S3=0 264 60 10 / 12 Pass (Limit = 500 μA / 10 mA)
2), 4), P, A, SFC, S1/S2/S3=1, S7=0 264 60 20 / 24 Pass (Limit = 500 μA / 10 mA)
2), 4), 5) P, A, SFC, S1/S2/S3=1,
S7=0
264 60 21 / 26 Pass (Limit = 500 μA / 10 mA)
3), P, B, NC, S1/S2/S3/S7=1 264 60 8 / 6 Pass (Limit = 100 μA / 10 mA)
3), P, B, SFC, S2/S3/S7=1, S1=0 264 60 13 / 11 Pass (Limit = 500 μA / 10 mA)
3), P, B, SFC, S1/S3/S7=1, S2=0 264 60 11 / 9 Pass (Limit = 500 μA / 10 mA)
3), P, B, SFC, S1/S2/S7=1, S3=0 264 60 11 / 9 Pass (Limit = 500 μA / 10 mA)
3), P, B, SFC, S1/S2/S3=1, S7=0 264 60 12 / 10 Pass (Limit = 500 μA / 10 mA)
3), P, A, NC, S1/S2/S3/S7=1 264 60 9 / 8 Pass (Limit = 100 μA / 10 mA)
3), P, A, SFC, S2/S3/S7=1, S1=0 264 60 14 / 12 Pass (Limit = 500 μA / 10 mA)
3), P, A, SFC, S1/S3/S7=1, S2=0 264 60 12 / 9 Pass (Limit = 500 μA / 10 mA)
3), P, A, SFC, S1/S2/S7=1, S3=0 264 60 12 / 9 Pass (Limit = 500 μA / 10 mA)
3), P, A, SFC, S1/S2/S3=1, S7=0 264 60 14 / 11 Pass (Limit = 500 μA / 10 mA)
3), 5), P, A, SFC, S1/S2/S3=1, S7=0 264 60 13 / 10 Pass (Limit = 500 μA / 10 mA)

Page 126 of 189 Report No. REP032757

IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.7 TABLE: leakage current P
Type of leakage current and test
condition (including single faults)
Supply
voltage
(V)
Supply
frequency
(Hz)
Measured
max. value
(μA)
1)
Remarks
MD: Reference earth to front panel on detector, model HAD1417MCW
2), 4), P, B, NC, S1/S2/S3/S7=1 264 60 9 / 11 Pass (Limit = 100 μA / 10 mA)
2), 4), P, B, SFC, S2/S3/S7=1, S1=0 264 60 7 / 9 Pass (Limit = 500 μA / 10 mA)
2), 4), P, B, SFC, S1/S3/S7=1, S2=0 264 60 8 / 10 Pass (Limit = 500 μA / 10 mA)
2), 4), P, B, SFC, S1/S2/S7=1, S3=0 264 60 8 / 11 Pass (Limit = 500 μA / 10 mA)
2), 4), P, B, SFC, S1/S2/S3=1, S7=0 264 60 15 / 18 Pass (Limit = 500 μA / 10 mA)
2), 4), P, A, NC, S1/S2/S3/S7=1 264 60 10 / 12 Pass (Limit = 100 μA / 10 mA)
2), 4), P, A, SFC, S2/S3/S7=1, S1=0 264 60 9 / 10 Pass (Limit = 500 μA / 10 mA)
2), 4), P, A, SFC, S1/S3/S7=1, S2=0 264 60 9 / 11 Pass (Limit = 500 μA / 10 mA)
2), 4), P, A, SFC, S1/S2/S7=1, S3=0 264 60 9 / 11 Pass (Limit = 500 μA / 10 mA)
2), 4), P, A, SFC, S1/S2/S3=1, S7=0 264 60 17 / 20 Pass (Limit = 500 μA / 10 mA)
2), 4), 5) P, A, SFC, S1/S2/S3=1,
S7=0
264 60 18 / 22 Pass (Limit = 500 μA / 10 mA)
3), P, B, NC, S1/S2/S3/S7=1 264 60 8 / 6 Pass (Limit = 100 μA / 10 mA)
3), P, B, SFC, S2/S3/S7=1, S1=0 264 60 14 / 11 Pass (Limit = 500 μA / 10 mA)
3), P, B, SFC, S1/S3/S7=1, S2=0 264 60 13 / 9 Pass (Limit = 500 μA / 10 mA)
3), P, B, SFC, S1/S2/S7=1, S3=0 264 60 12 / 8 Pass (Limit = 500 μA / 10 mA)
3), P, B, SFC, S1/S2/S3=1, S7=0 264 60 12 / 9 Pass (Limit = 500 μA / 10 mA)
3), P, A, NC, S1/S2/S3/S7=1 264 60 10 / 8 Pass (Limit = 100 μA / 10 mA)
3), P, A, SFC, S2/S3/S7=1, S1=0 264 60 16 / 12 Pass (Limit = 500 μA / 10 mA)
3), P, A, SFC, S1/S3/S7=1, S2=0 264 60 15 / 10 Pass (Limit = 500 μA / 10 mA)
3), P, A, SFC, S1/S2/S7=1, S3=0 264 60 13 / 9 Pass (Limit = 500 μA / 10 mA)
3), P, A, SFC, S1/S2/S3=1, S7=0 264 60 13 / 9 Pass (Limit = 500 μA / 10 mA)
3), 5), P, A, SFC, S1/S2/S3=1, S7=0 264 60 13 / 10 Pass (Limit = 500 μA / 10 mA)
Fig. 16 - Patient leakage current with
mains on the F-type applied parts
(PM)
— — —
Maximum allowed values:
Type B: N/A
Type BF AP: 5000 μA
Type CF AP: 50 μA
— — — — —
Fig. 17 - Patient leakage current with
external voltage on Signal
Input/Output part (SIP/SOP)
— — —
Maximum allowed values:
Type B or BF AP: 10 μA NC; 50
μA SFC(d.c. current);
100 μA NC; 500 μA SFC (a.c.) ;
Type CF AP: 10 μA NC; 50 μA
SFC (d.c. or a.c. current)
— — — — —

Page 127 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.7 TABLE: leakage current P
Type of leakage current and test
condition (including single faults)
Supply
voltage
(V)
Supply
frequency
(Hz)
Measured
max. value
(μA)
1)
Remarks
Fig. 18 - Patient leakage current with
external voltage on metal Accessible
Part that is not Protectively Earthed
— — —
Maximum allowed values:
Type B or BF AP: 500 μA
Type CF: N/A
MD: Reference earth to front panel on detector, model HAD1717MCW
2), 4), P, B, SFC 264 60 13 / 17 *) Pass (Limit = 100 μA / 10 mA)
2), 4), P, A, SFC 264 60 13 / 17 *) Pass (Limit = 500 μA / 10 mA)
2), 4), 5) P, A, SFC 264 60 14 / 18 *) Pass (Limit = 500 μA / 10 mA)
3), P, B, SFC 264 60 15 / 21 *) Pass (Limit = 100 μA / 10 mA)
3), P, A, SFC 264 60 17 / 21 *) Pass (Limit = 500 μA / 10 mA)
3), 5), P, A, SFC 264 60 16 / 21 *) Pass (Limit = 500 μA / 10 mA)
MD: Reference earth to front panel on detector, model HAD1417MCW
2), 4), P, B, SFC 264 60 13 / 17 *) Pass (Limit = 100 μA / 10 mA)
2), 4), P, A, SFC 264 60 13 / 17 *) Pass (Limit = 500 μA / 10 mA)
2), 4), 5) P, A, SFC 264 60 14 / 17 *) Pass (Limit = 500 μA / 10 mA)
3), P, B, SFC 264 60 14 / 21 *) Pass (Limit = 100 μA / 10 mA)
3), P, A, SFC 264 60 16 / 21 *) Pass (Limit = 500 μA / 10 mA)
3), 5), P, A, SFC 264 60 15 / 22 *) Pass (Limit = 500 μA / 10 mA)
Fig. 19 – Patient Auxiliary Current — — —
Maximum allowed values:
Type B or BF AP: 10 μA NC; 50
μA SFC (d.c. current);
100 μA NC; 500 μA SFC (a.c.) ;
Type CF AP: 10 μA NC;50 μA
SFC (d.c. or a.c. current)
— — — — —
Fig. 15 and 20 – Total Patient
Leakage Current with all AP of same
type connected together
— — —
Maximum allowed values:
Type B or BF AP: 50 μA NC;
100μA SFC (d.c. current);
500 μA NC; 1000 μA SFC (a.c.);
Type CF AP: 50 μA NC; 100 μA
SFC (d.c. or a.c. current)
— — — — —
Fig. 17 and 20 – Total Patient
Leakage Current with all AP of same
type connected together with external
voltage on SIP/SOP
— — —
Maximum allowed values:
Type B or BF AP: 50 μA NC;
100μA SFC (d.c. current);
500 μA NC;1000 μA SFC (a.c.);
Type CF AP: 50 μA NC; 100 μA
SFC (d.c. or a.c. current)
— — — — —
*) Revised: Correction of typo.
Date: 2024-06-24
Responsible: Hyun Woo, Park

Page 128 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.7 TABLE: leakage current P
Type of leakage current and test
condition (including single faults)
Supply
voltage
(V)
Supply
frequency
(Hz)
Measured
max. value
(μA)
1)
Remarks
Fig. 16 and 20 – Total Patient
Leakage Current with all AP of same
type connected together with external
voltage on F-type AP
— — —
Maximum allowed values:
Type B: NA
Type BF: 5000 μA
Type CF: 100 μA
— — — — —
Fig. 18 and 20 – Total Patient Leakage
Current with all AP of same type connected
together with external voltage on metal
Accessible Part not Protectively Earthed
— — —
Maximum allowed values:
Type B & BF: 1000 μA
Type CF: N/A
— — — — —
Function Earth Conductor Leakage
Current (FECLC) — — — Maximum allowed values:
5 mA NC; 10 mA SFC
— — — — —
Supplementary information:
Note 1: For EARTH LEAKAGE CURRENT see 8.7.3 d) and 8.7.4.5;
Note 2: For TOUCH CURRENT see 8.7.3 c) and 8.7.4.6;
Note 3: For PATIENT LEAKAGE CURRENT SEE 8.7.3.b) and 8.7.4.7
Note 4: Total PATIENT LEAKAGE CURRENT values are only relative to equipment with multiple APPLIED PARTS of the same
type. See 8.7.4.7 h). The individual APPLIED PARTS complied with the PATIENT LEAKAGE CURRENT values.
Note 5: In addition to conditions indicated in the Table, tests conducted at operating temperature and after humidity
preconditioning of 5.7, EQUIPMENT energized in stand-by condition and fully operating, max rated supply frequency, at
110 % of the max RATED MAINS VOLTAGE, and after relevant tests of Clause 11.6 (i.e., overflow, spillage, leakage, ingress
of water and particulate matter, cleaning & disinfection, & sterilization).
- Measurements were taken for AC, measurements shown are worst case with regards to switches in the
test setup.
- Non-conductive parts of the enclosure contacted by the operator and patient are conducted with covering a
metal foil to be subject of this item.
- The measured value shows the maximum value for combination of switches, S5, S12, S13 and S15.
- Testing was conducted with operating PC submitted by manufacturer.
1) Testing was conducted without / with a non-frequency-weighted device (NFWD).
2) Testing was conducted with power supply box, model DEPS9601A (power configuration 1).
3) Testing was conducted with AC/DC adapter, model BM090S15F (power configuration 2).
4) Testing was conducted with short-circuit between energized circuit and metal enclosure based on
clause 8.6.4 b).
5) Testing was conducted after short-circuited between secondary circuit and applied part (refer to area E
and L on insulation diagram) due to insufficient insulation distance.
6) Testing was conducted with detector powered from rechargeable Li-ion battery (Battery operated).
ER - Earth leakage current
TC – Touch current
P - Patient leakage current
PA – Patient auxiliary current
TP – Total Patient current
PM - Patient leakage current with mains on the applied parts
MD - Measuring device
A - After humidity conditioning
B - Before humidity conditioning
1 - Switch closed or set to normal polarity
0 - Switch open or set to reversed polarity
NC - Normal condition
SFC - Single fault condition

Page 129 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.8.3 TABLE: Dielectric strength test of solid insulating materials with safety
function – MEANS OF OPERATOR PROTECTION (MOOP) / MEANS OF PATIENT
PROTECTION (MOPP)
3)
P
Insulation under
test (area from
insulation diagram)
Insulation Type
(1 or 2
MOOP/MOPP)
Reference Voltage A.C. test
voltages in V
r.m.s1)
Dielectric
breakdown
after 1 minute
Yes/No2)
PEAK WORKING
VOLTAGE (U)
V peak
PEAK WORKING
VOLTAGE (U)
V d.c.
A 1MOOP 340 — 1500 No
B 1MOOP 340 — 1500 No
C 2MOOP 363
4)
— 3000 No
D 2MOPP 340 — 4000 No
E 2MOPP — 16 Vdc 6) No
F 2MOOP 340 — 3000 No
G 1MOOP 340 — 1500 No
H 1MOOP 340 — 1500 No
I 2MOOP 620
5)
— 3000 No
J 2MOOP 340
5)
— 3000 No
K 2MOPP 340 — 4000 No
L 2MOPP — 15 Vdc 6) No
M 2MOOP 340 — 3000 No
N 2MOOP 620 — 3000 No
Supplementary information:
1 Alternatively, per the Table (i.e., __dc), a d.c. test voltage equal to the peak value of the a.c. test voltage used.
2 A) Immediately after humidity treatment of 5.7, ME EQUIPMENT de-energized, B) after required sterilization PROCEDURE ,
ME EQUIPMENT de-energized, C) after reaching steady state operating temperature as during heating test of 11.1.1, and
D) after relevant tests of 11.6 (i.e., overflow, spillage, leakage, ingress of water, cleaning, disinfection, and sterilization).
- Non-conductive parts of the enclosure contacted by the operator are conducted with covering a metal foil to
be subject of this item.
3) Testing was conducted
- both before and after humidity conditioning,
- after cleaning testing,
- after IP testing,
- after fault condition testing, and
- after the mechanical strength testing
4) Highest working voltage is taken from the IEC 60601-1 test report of power supply box.
5) Highest working voltage is taken from the IEC 60601-1 test report of AC/DC adapter.
6) Short-circuit testing was considered due to the insufficient insulation distance. Leakage current testing
was performed during short-circuit in order to show no hazard in this area, see appended table 8.7.

Page 130 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.8.4.1 TABLE: Resistance to heat - Ball pressure test of thermoplastic parts P
Allowed impression diameter (mm) ................ :  2 mm 
Force (N).............................................................. : 20 
Part/material Test
temperature (C)
Impression
diameter (mm)
Enclosure/External insulating parts
1) 1) 1)
Insulating material supporting un-insulated Mains Parts
2) 2) 2)
Supplementary information:
Resistance to heat for insulation of thermoplastic materials that used as SUPPLEMENTARY INSULATION
or REINFORCED INSULATION established by performing the ball-pressure test in at a temperature 25 °C
higher than the temperature of the insulation measured during the tests of 13.2.2 to 13.2.13 (inclusive).
1) Metal enclosure is provided.
2) Evaluated in the test report of power supply box and AC/DC adapter.
8.9.2 TABLE: Short circuiting of each single one of the CREEPAGE DISTANCES and AIR
CLEARANCES for insulation in the MAINS PART between parts of opposite polarity
in lieu of complying with the required measurements in 8.9.4
N/A
Specific areas of circuits short-
circuited and test conditions
Test in lieu of
CREEPAGE
DISTANCE or AIR
CLEARANCE1)
HAZARDOUS SITUATION
observed (i.e., fire hazard,
shock hazard, explosion,
discharge of parts, etc.)?
Yes/No
Remarks
— — — —
Supplementary information:
1) Note: AC - AIR CLEARANCE CD - CREEPAGE DISTANCE
Insulation in mains part between live and neutral complies with 1MOOP, see insulation diagram and
insulation table.

Page 131 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.9.3.2 Table: Thermal cycling tests on one sample of insulating compound forming
solid insulation between conductive parts
N/A
Part Test 8.9.3.4 - Test duration and
temperature for 10 cycles after
which the sample was
subjected to Humidity
Preconditioning per Cl. 5.7
Dielectric
test voltage
Dielectric strength test
after humidity
preconditioning per cl.
5.7 except for 48 h only,
Breakdown: Yes/No
Crack or voids
in the
insulating
compound:
Yes/No
— 68 h at T1 ± 2 °C = ___°C 1) — — —
1 h at 25 °C ± 2 °C
2 h at 0 °C ± 2 °C
1 or more h at 25 °C ± 2 °C
Supplementary information:
1) T1 = 10 °C above the maximum temperature of relevant part determined per 11.1.1, or 85 °C, the higher
of the two. 10 °C not added to T1 when temperature measured by an embedded thermocouple. Used
gradual transition from one temperature to another.
No insulating compound provided on detector.
8.9.3.3 Table: Thermal cycling tests on one sample of cemented joint with other
insulating parts (see 8.9.3.3)
N/A
Part tested Sample Each test duration and temperature Dielectric test
voltage
Dielectric strength test
Breakdown: Yes/No
— 1 10 Cycles conducted of the
following:
— —
1 - 68 h at T1 ± 2 °C = ___°C1
2 - 1 h at 25 °C ± 2 °C
3 - 2 h at 0 °C ± 2 °C
4 - 1 or more h at 25 °C ± 2 °C
2 Humidity Conditioning per 5.7 —
3 Humidity Conditioning per 5.7 —
Supplementary information:
1) T1 = 10 °C above the maximum temperature of relevant part determined per 11.1.1, or 85 °C, the higher
of the two. 10 °C not added to T1 when temperature measured by an embedded thermocouple. Used
gradual transition from one temperature to another.
No insulating compound provided on detector.

Page 132 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.10 TABLE: Critical components information P
Object / part
No.
Manufacturer/
trademark
Type / model Technical data Standard Mark(s) of
conformity1), 2)
Power supply
cord set
- Mains plug Longwell
Company
LP-34A 16 A, 250 V~ IEC 60884-1 VDE
(DE1-51617)
- Mains
connector
Longwell
Company
LS-13 10 A, 250 V~ IEC 60320-1 VDE
(DE1-48629)
- Supply cord Longwell
Company
60227 IEC 53
H05VV-F
3 x 0.75 mm2 IEC 60227-1
EN 50525-2-
11 (HD 21.5)
VDE
(DE1 12204-A1)
- Description: For rated voltage range of 200-240 V~.
Alt.) Power
supply cord set
- Mains plug Dongguan
Meimeng
Electronic Co.,
Ltd.
MM-022A 16 A, 250 V~ VDE 0620-1 TÜV Rh
(R 50340414)
- Mains
connector
Dongguan
Meimeng
Electronic Co.,
Ltd.
MM-014A 10 A, 250 V~ IEC 60320-1 TÜV Rh
(DE 2-034760)
- Supply cord I-SHENG
ELECTRIC
WIRE & CABLE
CO LTD
60227 IEC 53
H05VV-F
3 x 0.75 mm2 IEC 60227-1
EN 50525-2-
11 (HD 21.5)
UL (DK-113804-
M1-UL)
- Description: For rated voltage range of 200-240 V~.
Power supply
cord set
- Mains plug LONGWELL CO LP-20A 13 A, 125 V~,
NEMA 5-15P
(Hospital grade)
UL 817
CSA-C22.2
No.21
UL (E55349)
- Mains
connector
LONGWELL CO LS-13 10 A, 125 V~ UL 817
CSA-C22.2
No.21
UL (E55349)
- Supply cord LONGWELL CO SJT 3C, 18 AWG UL 62
CSA-C22.2
No.49
UL (E55333)
- Description: For rated voltage range of 100-120 V~.

Page 133 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.10 TABLE: Critical components information P
Object / part
No.
Manufacturer/
trademark
Type / model Technical data Standard Mark(s) of
conformity1), 2)
Alt.) Power
supply cord set
- Mains plug I SHENG
ELECTRIC
WIRE & CABLE
CO LTD
SP-30H 13 A, 125 V~,
NEMA 5-15P
(Hospital grade)
UL 817
CSA-C22.2
No.21
UL (E55943)
- Mains
connector
I SHENG
ELECTRIC
WIRE & CABLE
CO LTD
IS-14 13 A, 125 V~ UL 817
CSA-C22.2
No.21
UL (E55943)
- Supply cord I SHENG MFG
(SONG GANG)
FACTORY
SJT 3 x 16 AWG UL 62
CSA-C22.2
No.49
UL (E315167)
- Description: For rated voltage range of 100-120 V~.
Label material HANSUNG P&I
CO
HS-03C Pressure-
sensitive printed
label, Suitable
for application to
ABS or PC,
80 °C
UL 969 UL (MH14070)
- Description: None.
Power supply
box
DAEAN
ELECOM CO.,
LTD.
DEPS9601 Input: 1.0 A,
100-240 V~,
50/60 Hz, Cl. I
Output:
3 A, 16 Vdc
IEC 60601-1
ES 60601-1
CSA-C22.2
No. 60601-1
Nemko
(NO82590/A1/
M2)
Nemko
(NA201610626)
Alt.) DAEAN
ELECOM CO.,
LTD.
DEPS9601A Input: 1.0 A,
100-240 V~,
50/60 Hz, Cl. I or
3 A, 24 Vdc
Output:
3 A, 16 Vdc
IEC 60601-1
ES 60601-1
CSA-C22.2
No. 60601-1
Nemko
(NO96755/M1)
Nemko
(NA201610626)
- Description: Provided for power configuration 1.
AC/DC adapter BRIDGEPOWE
R CORP
BM090S15F Input: 1.3 A,
100-240 V~,
50-60 Hz, Cl. I
Output:
6.0 A, 15 Vdc
IEC 60601-1
ES 60601-1
CSA-C22.2
No. 60601-1
UL (DK-51428-
A1-M1-UL)
UL (E302267)
- Description: Added as alternative component of power supply box (Bold letters).
Provided for power configuration 2.

Page 134 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.10 TABLE: Critical components information P
Object / part
No.
Manufacturer/
trademark
Type / model Technical data Standard Mark(s) of
conformity1), 2)
Rechargeable
Li-ion battery
ELENTEC CO.,
LTD.
SDB-3S1PA
(3ICP5/43/97)
*)
11.1 Vdc,
3400 mAh,
37.74 Wh
IEC 62133
UL 2054
TÜV Rh (JPTUV-
114329-M1)
UL (MH29490)
- Description: None.
Switch box H&abyz Co., Ltd. Switch Box 0.1 A, 5 Vdc IEC 60601-1
ES 60601-1
CSA-C22.2
No. 60601-1
Evaluated in the
equipment.
- Description: None.
Exposure switch DAEYOUNG
ONE Co., Ltd.
NARTIA/SERA — IEC 60601-1
ES 60601-1
CSA-C22.2
No. 60601-1
Evaluated in the
equipment.
Alt.) Interchangeable Interchangeable — IEC 60601-1
ES 60601-1
CSA-C22.2
No. 60601-1
—
- Description: None.
PCB Mir System Co.,
Ltd.
MR12-V-0 V-0, 105 °C UL 796
UL 94
UL (E333148)
Alt.) Interchangeable Interchangeable Min. V-1,
Min. 105 °C
UL 796,
UL 94
UL
- Description: None.

Digital Flat Panel X-ray Detector (HAD1417MCW and HAD1717MCW)
Rear enclosure Interchangeable Interchangeable Metal,
Min. 2.0 mm
thickness
IEC 60601-1
ES 60601-1
CSA-C22.2
No. 60601-1
Evaluated in the
equipment.
- Description: None.
Front panel
sheet
HANSUNG P&I
Co., Ltd.
PC 0254
AMBO+
Polycarbonate IEC 60601-1
ES 60601-1
CSA-C22.2
No. 60601-1
Evaluated in the
equipment.
- Description: None.
PCB Mir System Co.,
Ltd.
MR12-V-0 V-0, 105 °C UL 796
UL 94
UL (E333148)
Alt.) Interchangeable Interchangeable Min. V-1,
Min. 105 °C
UL 796,
UL 94
UL
- Description: None.
*) Revised: Correction of typo from ELT-3S1PA to SDB-3S1PA.
Date: 2024-06-24
Responsible: Hyun Woo, Park

Page 135 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.10 TABLE: Critical components information P
Object / part
No.
Manufacturer/
trademark
Type / model Technical data Standard Mark(s) of
conformity1), 2)
Supplementary information:
1) Provided evidence ensures the agreed level of compliance. See OD-CB2039.
2) License available upon request.

Page 136 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.10 b TABLE: List of identified components with HIGH INTEGRITY CHARACTERISTICS N/A
Object / part
No.
Manufacturer/
trademark
Type / model Technical data Standard Mark(s) of
conformity1)
— — — — — —
Supplementary information:
1) Provided evidence ensures the agreed level of compliance. See OD-CB2039.
No components with high integrity characteristics.
8.11.3.5 TABLE: Cord anchorages N/A
Cord under test Mass of
equipment (kg)
Pull (N) Torque (Nm) Remarks
— — — — —
Supplementary information:
Certified power supply cord set is provided.
8.11.3.6 TABLE: Cord guard N/A
Cord under test Test mass Measured curvature Remarks
— — — —
Supplementary information:
Certified power supply cord set is provided.
9.2.2.2 TABLE: Measurement of gap “a” according to Table 20 (ISO 13852: 1996) N/A
Part of body Allowable adult
gap1)
, mm
Measured adult
gap, mm
Allowable children
gap1)
, mm
Measured children
gap, mm
Body > 500 — > 500 —
Head > 300 or < 120 — > 300 or < 60 —
Leg > 180 — > 180 —
Foot > 120 or < 35 — > 120 or < 25 —
Toes > 50 — > 50 —
Arm > 120 — > 120 —
Hand, wrist, fist > 100 — > 100 —
Finger > 25 or < 8 — > 25 or < 4 —
Supplementary information:
1) In general, gaps for adults used, except when the device is specifically designed for use with children,
values for children applied.
No moving parts provided.

Page 137 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
9.2.3.2 TABLE: Over-travel End Stop Test N/A
ME EQUIPMENT end stop Test Condition (cycles, load, speed) Remarks
— — —
Supplementary information:
No moving parts provided.
9.4.2.1 TABLE: Instability—overbalance in transport position P
ME EQUIPMENT
preparation
Test Condition (transport position) Remarks
Equipment On a plane inclined 10° The equipment remained stable
on the incline 10°
Supplementary information:
9.4.2.2 TABLE: Instability—overbalance excluding transport position P
ME EQUIPMENT
preparation
Test Condition (excluding transport
position) Test either 5 ° incline and verify
Warning marking or 10 ° incline)
Remarks
Equipment On a plane inclined 10° The equipment remained stable
on the incline 10°
Supplementary information:
9.4.2.3 TABLE: Instability—overbalance from horizontal and vertical forces N/A
ME EQUIPMENT
preparation
Test Condition (force used, direction of
force, weight of equipment, location of
force)
Remarks
Equipment a) Horizontal force test: Not applicable Not applicable since the mass of
the equipment does not exceed
25 kg.
Equipment b) Downward force test: 800 N applied Not applicable since no working
surface such like a foothold or
sitting surface.
Supplementary information:

Page 138 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
9.4.2.4.2 TABLE: Castors and wheels – Force for propulsion N/A
ME EQUIPMENT
preparation
Test Condition (force location and height) Remarks
— — —
Supplementary information:
Not a mobile ME equipment.
9.4.2.4.3 TABLE: Castors and wheels – Movement over a threshold N/A
ME EQUIPMENT
preparation
Test Condition (speed of movement) Remarks
— — —
Supplementary information:
Not a mobile ME equipment.
9.4.3.1 TABLE: Instability from unwanted lateral movement (including sliding) in
transport position
N/A
ME EQUIPMENT
preparation
Test Condition (transport position,
working load, locking device(s), caster
position)
Remarks
— — —
Supplementary information:
Not a mobile ME equipment.
9.4.3.2 TABLE: Instability from unwanted lateral movement (including sliding)
excluding transport position
N/A
ME EQUIPMENT
preparation
Test Condition (working load, locking
device(s), caster position, force, force
location, force direction)
Remarks
— — —
Supplementary information:
Not a mobile ME equipment.
9.4.4 TABLE: Grips and other handling devices N/A
Clause and Name of Test Test Condition Remarks
— — —
Supplementary information:
No grip or handling devices provided.

Page 139 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
9.7.5 TABLE: Pressure vessels N/A
Hydraulic,
Pneumatic or
Suitable Media
and Test
Pressure
Vessel Burst Permanent
Deformation
Leaks Vessel fluid
substance
Remarks
— — — — — —
Supplementary information:
No pressure vessels provided.
9.8.3.2 TABLE: PATIENT support/suspension system - Static forces N/A
ME EQUIPMENT part
or area
Position Load Area Remarks
— — — — —
Supplementary information:
No support or suspension systems provided.
9.8.3.3 TABLE: Support/Suspension System – Dynamic forces due to loading from
persons
N/A
ME EQUIPMENT
part or area
Position Safe Working
Load
Area Remarks
— — — — —
Supplementary information:
No support or suspension systems provided.

Page 140 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
10.1.1 TABLE: Measurement of X - radiation N/A
Maximum allowable radiation pA/kg ( μSv/h) (mR/h) 36 (5 Sv/h) (0.5 mR/h)
Surface area under test
Surface no./ Description1)
Measured Radiation,
pA/kg (μSv/h) (mR/h)
Remarks
1/ / — —
2/ / — —
3/ / — —
4/ / — —
5/ / — —
6/ / — —
7/ / — —
8/ / — —
9/ / — —
10/ / — —
Supplementary information:
1) Measurements made at 5 cm from any surface to which OPERATOR (other than SERVICE PERSONNEL ) can
gain access without a TOOL, is deliberately provided with means of access, or is instructed to enter
regardless of whether or not a TOOL is needed to gain access
Not intended to produce X-radiation.

Page 141 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
11.1.1 TABLE: Excessive temperatures in ME EQUIPMENT P
Model No. .............................................. : HAD1717MCW
Test ambient (C) ................................ : 24.4
Test supply voltage/frequency (V/Hz)4) : 90 V, 50 Hz (for power supply box)
Model No. Thermo-
couple
No.
Thermocouple location3) Max allowable
temperature1) from
Table 22, 23 or 24 or
RM file for AP5) (C)
Max
measured
temperature2),
(C)
Remarks
Digital Flat Panel X-ray Detector
0001 PCB near U1 on PWR board 105 52.8 6)
0002 PCN near U17 on PWR
board
105 54.7 6)
0003 PCB near U8 on Main board 105 47.9 6)
0004 PCB near U63 on Main
board
105 51.2 6)
0005 PCB near L1 on GATEIC
board
105 44.0 6)
0006 PCB near U15 on ROIC
board
105 46.8 6)
0007 PCB near A1 on WIFI
module
105 43.6 6)
0008 External surface of panel
sheet (applied part)
48 45.4 6), 7)
0009 External surface of bottom
metal enclosure
51 44.2 6), 8)
0010 Body of rechargeble battery 60 41.6 6), 8)
0101 External surface of side
metal enclosure
51 41.3 6), 8)
0102 Body of standby button 71 41.3 6), 9)
Power supply box
0103 External surface of top metal
enclosure
51 44.6 6), 8)
0104 External surface of front
metal enclosure
51 43.9 6), 8)
0105 Body of mains switch 60 43.2 6), 8)
Switch box
0106 PCB near U54 105 46.7 6)
0107 PCB near U5 105 49.1 6)
0108 External surface of top metal
enclosure
51 43.0 6), 8)
0109 External surface of front
metal enclosure
51 42.9 6), 8)

Page 142 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
11.1.1 TABLE: Excessive temperatures in ME EQUIPMENT P
Model No. .............................................. : HAD1717MCW
Test ambient (C) ................................ : 24.4
Test supply voltage/frequency (V/Hz)4) : 90 V, 50 Hz (for power supply box)
Model No. Thermo-
couple
No.
Thermocouple location3) Max allowable
temperature1) from
Table 22, 23 or 24 or
RM file for AP5) (C)
Max
measured
temperature2),
(C)
Remarks
0110 External surface of exposure
switch
71 39.5 6), 9)
Supplementary information:
1) Maximum allowable temperature on surfaces of test corner is 90 C
2) Max temperature determined in accordance with 11.1.3e)
3) When thermocouples used to determine temperature of windings, limits of Table 22 reduced by 10 °C.
4) Supply voltage:
- ME EQUIPMENT with heating elements - 110 % of the maximum RATED voltage;
- Motor operated ME EQUIPMENT - least favourable voltage between 90 % of the minimum RATED and 110 %
of the maximum RATED voltage. ME EQUIPMENT operated under normal load and normal DUTY CYCLE.
- Combined heating and motor operated and other ME EQUIPMENT - tested both at 110 % of the maximum
RATED voltage and at 90 % of the minimum RATED voltage.
5) APPLIED PARTS intended to supply heat to a PATIENT - See RISK MANAGEMENT FILE containing temperatures and clinical
effects. Also, see instructions for use.
- Testing was conducted with power supply box, model DEPS9601A (power configuration 1).
6) The measured temperature is determined by measuring the temperature rise of the part under test and
adding it to the maximum allowed ambient temperature (40 °C) specified in the technical description.
7) Estimated duration for contact: 1 min ≤ t < 10 min.
8) Estimated duration for contact: 10 s ≤ t < 1 min.
9) Estimated duration for contact: 1 s ≤ t < 10 s.
Information from Risk Management, as applicable:

Page 143 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
11.1.1 TABLE: Excessive temperatures in ME EQUIPMENT P
Model No. .............................................. : HAD1717MCW
Test ambient (C) ................................ : 23.2
Test supply voltage/frequency (V/Hz)4) : 90 V, 60 Hz (for power supply box)
Model No. Thermo-
couple
No.
Thermocouple location3) Max allowable
temperature1) from
Table 22, 23 or 24 or
RM file for AP5) (C)
Max
measured
temperature2),
(C)
Remarks
Digital Flat Panel X-ray Detector
0001 PCB near U1 on PWR board 105 53.6 6)
0002 PCN near U17 on PWR
board
105 55.2 6)
0003 PCB near U8 on Main board 105 48.6 6)
0004 PCB near U63 on Main
board
105 51.8 6)
0005 PCB near L1 on GATEIC
board
105 44.7 6)
0006 PCB near U15 on ROIC
board
105 47.6 6)
0007 PCB near A1 on WIFI
module
105 44.4 6)
0008 External surface of panel
sheet (applied part)
48 45.9 6), 7)
0009 External surface of bottom
metal enclosure
51 45.3 6), 8)
0010 Body of rechargeble battery 60 42.7 6), 8)
0101 External surface of side
metal enclosure
51 42.0 6), 8)
0102 Body of standby button 71 42.0 6), 9)
Power supply box
0103 External surface of top metal
enclosure
51 45.7 6), 8)
0104 External surface of front
metal enclosure
51 45.0 6), 8)
0105 Body of mains switch 60 44.3 6), 8)
Switch box
0106 PCB near U54 105 47.9 6)
0107 PCB near U5 105 50.5 6)
0108 External surface of top metal
enclosure
51 44.1 6), 8)
0109 External surface of front
metal enclosure
51 44.2 6), 8)

Page 144 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
11.1.1 TABLE: Excessive temperatures in ME EQUIPMENT P
Model No. .............................................. : HAD1717MCW
Test ambient (C) ................................ : 23.2
Test supply voltage/frequency (V/Hz)4) : 90 V, 60 Hz (for power supply box)
Model No. Thermo-
couple
No.
Thermocouple location3) Max allowable
temperature1) from
Table 22, 23 or 24 or
RM file for AP5) (C)
Max
measured
temperature2),
(C)
Remarks
0110 External surface of exposure
switch
71 40.8 6), 9)
Supplementary information:
1) Maximum allowable temperature on surfaces of test corner is 90 C
2) Max temperature determined in accordance with 11.1.3e)
3) When thermocouples used to determine temperature of windings, limits of Table 22 reduced by 10 °C.
4) Supply voltage:
- ME EQUIPMENT with heating elements - 110 % of the maximum RATED voltage;
- Motor operated ME EQUIPMENT - least favourable voltage between 90 % of the minimum RATED and 110 %
of the maximum RATED voltage. ME EQUIPMENT operated under normal load and normal DUTY CYCLE.
- Combined heating and motor operated and other ME EQUIPMENT - tested both at 110 % of the maximum
RATED voltage and at 90 % of the minimum RATED voltage.
5) APPLIED PARTS intended to supply heat to a PATIENT - See RISK MANAGEMENT FILE containing temperatures and clinical
effects. Also, see instructions for use.
- Testing was conducted with power supply box, model DEPS9601A (power configuration 1).
6) The measured temperature is determined by measuring the temperature rise of the part under test and
adding it to the maximum allowed ambient temperature (40 °C) specified in the technical description.
7) Estimated duration for contact: 1 min ≤ t < 10 min.
8) Estimated duration for contact: 10 s ≤ t < 1 min.
9) Estimated duration for contact: 1 s ≤ t < 10 s.
Information from Risk Management, as applicable:

Page 145 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
11.1.1 TABLE: Excessive temperatures in ME EQUIPMENT P
Model No. .............................................. : HAD1717MCW
Test ambient (C) ................................ : 22.0
Test supply voltage/frequency (V/Hz)4) : 264 V, 50 Hz (for power supply box)
Model No. Thermo-
couple
No.
Thermocouple location3) Max allowable
temperature1) from
Table 22, 23 or 24 or
RM file for AP5) (C)
Max
measured
temperature2),
(C)
Remarks
Digital Flat Panel X-ray Detector
0001 PCB near U1 on PWR board 105 53.2 6)
0002 PCN near U17 on PWR
board
105 54.9 6)
0003 PCB near U8 on Main board 105 48.1 6)
0004 PCB near U63 on Main
board
105 51.2 6)
0005 PCB near L1 on GATEIC
board
105 44.4 6)
0006 PCB near U15 on ROIC
board
105 47.2 6)
0007 PCB near A1 on WIFI
module
105 43.9 6)
0008 External surface of panel
sheet (applied part)
48 45.0 6), 7)
0009 External surface of bottom
metal enclosure
51 45.1 6), 8)
0010 Body of rechargeble battery 60 42.5 6), 8)
0101 External surface of side
metal enclosure
51 41.6 6), 8)
0102 Body of standby button 71 41.5 6), 9)
Power supply box
0103 External surface of top metal
enclosure
51 46.6 6), 8)
0104 External surface of front
metal enclosure
51 46.0 6), 8)
0105 Body of mains switch 60 55.1 6), 8)
Switch box
0106 PCB near U54 105 46.2 6)
0107 PCB near U5 105 47.4 6)
0108 External surface of top metal
enclosure
51 42.8 6), 8)
0109 External surface of front
metal enclosure
51 43.3 6), 8)

Page 146 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
11.1.1 TABLE: Excessive temperatures in ME EQUIPMENT P
Model No. .............................................. : HAD1717MCW
Test ambient (C) ................................ : 22.0
Test supply voltage/frequency (V/Hz)4) : 264 V, 50 Hz (for power supply box)
Model No. Thermo-
couple
No.
Thermocouple location3) Max allowable
temperature1) from
Table 22, 23 or 24 or
RM file for AP5) (C)
Max
measured
temperature2),
(C)
Remarks
0110 External surface of exposure
switch
71 41.3 6), 9)
Supplementary information:
1) Maximum allowable temperature on surfaces of test corner is 90 C
2) Max temperature determined in accordance with 11.1.3e)
3) When thermocouples used to determine temperature of windings, limits of Table 22 reduced by 10 °C.
4) Supply voltage:
- ME EQUIPMENT with heating elements - 110 % of the maximum RATED voltage;
- Motor operated ME EQUIPMENT - least favourable voltage between 90 % of the minimum RATED and 110 %
of the maximum RATED voltage. ME EQUIPMENT operated under normal load and normal DUTY CYCLE.
- Combined heating and motor operated and other ME EQUIPMENT - tested both at 110 % of the maximum
RATED voltage and at 90 % of the minimum RATED voltage.
5) APPLIED PARTS intended to supply heat to a PATIENT - See RISK MANAGEMENT FILE containing temperatures and clinical
effects. Also, see instructions for use.
- Testing was conducted with power supply box, model DEPS9601A (power configuration 1).
6) The measured temperature is determined by measuring the temperature rise of the part under test and
adding it to the maximum allowed ambient temperature (40 °C) specified in the technical description.
7) Estimated duration for contact: 1 min ≤ t < 10 min.
8) Estimated duration for contact: 10 s ≤ t < 1 min.
9) Estimated duration for contact: 1 s ≤ t < 10 s.
Information from Risk Management, as applicable:

Page 147 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict

TRF No. IEC60601_1U
11.1.1 TABLE: Excessive temperatures in ME EQUIPMENT P
Model No. .............................................. : HAD1717MCW
Test ambient (C) ................................ : 22.4
Test supply voltage/frequency (V/Hz)4) : 264 V, 60 Hz (for power supply box)
Model No. Thermo-
couple
No.
Thermocouple location3) Max allowable
temperature1) from
Table 22, 23 or 24 or
RM file for AP5) (C)
Max
measured
temperature2),
(C)
Remarks
Digital Flat Panel X-ray Detector
0001 PCB near U1 on PWR board 105 52.9 6)
0002 PCN near U17 on PWR
board
105 54.8 6)
0003 PCB near U8 on Main board 105 48.0 6)
0004 PCB near U63 on Main
board
105 51.1 6)
0005 PCB near L1 on GATEIC
board
105 44.2 6)
0006 PCB near U15 on ROIC
board
105 47.0 6)
0007 PCB near A1 on WIFI
module
105 43.8 6)
0008 External surface of panel
sheet (applied part)
48 45.0 6), 7)
0009 External surface of bottom
metal enclosure
51 45.0 6), 8)
0010 Body of rechargeble battery 60 42.4 6), 8)
0101 External surface of side
metal enclosure
51 41.4 6), 8)
0102 Body of standby button 71 41.4 6), 9)
Power supply box
0103 External surface of top metal
enclosure
51 46.4 6), 8)
0104 External surface of front
metal enclosure
51 45.8 6), 8)
0105 Body of mains switch 60 54.9 6), 8)
Switch box
0106 PCB near U54 105 47.5 6)
0107 PCB near U5 105 50.1 6)
0108 External surface of top metal
enclosure
51 43.4 6), 8)
0109 External surface of front
metal enclosure
51 43.9 6), 8)

Page 148 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
11.1.1 TABLE: Excessive temperatures in ME EQUIPMENT P
Model No. .............................................. : HAD1717MCW
Test ambient (C) ................................ : 22.4
Test supply voltage/frequency (V/Hz)4) : 264 V, 60 Hz (for power supply box)
Model No. Thermo-
couple
No.
Thermocouple location3) Max allowable
temperature1) from
Table 22, 23 or 24 or
RM file for AP5) (C)
Max
measured
temperature2),
(C)
Remarks
0110 External surface of exposure
switch
71 41.1 6), 9)
Supplementary information:
1) Maximum allowable temperature on surfaces of test corner is 90 C
2) Max temperature determined in accordance with 11.1.3e)
3) When thermocouples used to determine temperature of windings, limits of Table 22 reduced by 10 °C.
4) Supply voltage:
- ME EQUIPMENT with heating elements - 110 % of the maximum RATED voltage;
- Motor operated ME EQUIPMENT - least favourable voltage between 90 % of the minimum RATED and 110 %
of the maximum RATED voltage. ME EQUIPMENT operated under normal load and normal DUTY CYCLE.
- Combined heating and motor operated and other ME EQUIPMENT - tested both at 110 % of the maximum
RATED voltage and at 90 % of the minimum RATED voltage.
5) APPLIED PARTS intended to supply heat to a PATIENT - See RISK MANAGEMENT FILE containing temperatures and clinical
effects. Also, see instructions for use.
- Testing was conducted with power supply box, model DEPS9601A (power configuration 1).
6) The measured temperature is determined by measuring the temperature rise of the part under test and
adding it to the maximum allowed ambient temperature (40 °C) specified in the technical description.
7) Estimated duration for contact: 1 min ≤ t < 10 min.
8) Estimated duration for contact: 10 s ≤ t < 1 min.
9) Estimated duration for contact: 1 s ≤ t < 10 s.
Information from Risk Management, as applicable:

Page 149 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
11.1.1 TABLE: Excessive temperatures in ME EQUIPMENT P
Model No. .............................................. : HAD1717MCW
Test ambient (C) ................................ : 23.0
Test supply voltage/frequency (V/Hz)4) : 264 V, 60 Hz (for AC/DC adapter)
Model No. Thermo-
couple
No.
Thermocouple location3) Max allowable
temperature1) from
Table 22, 23 or 24 or
RM file for AP5) (C)
Max
measured
temperature2),
(C)
Remarks
Digital Flat Panel X-ray Detector
0001 PCB near U1 on PWR board 105 51.3 6)
0002 PCN near U17 on PWR
board
105 54.7 6)
0003 PCB near U8 on Main board 105 49.2 6)
0004 PCB near U63 on Main
board
105 50.4 6)
0005 PCB near L1 on GATEIC
board
105 44.9 6)
0006 PCB near U15 on ROIC
board
105 47.2 6)
0007 PCB near A1 on WIFI
module
105 45.0 6)
0008 External surface of panel
sheet (applied part)
48 45.5 6), 7)
0009 External surface of bottom
metal enclosure
51 45.3 6), 8)
0010 Body of rechargeble battery 60 42.5 6), 8)
0101 External surface of side
metal enclosure
51 43.0 6), 8)
0102 Body of standby button 71 42.8 6), 9)
AC/DC adapter
0103 External surface of plastic
enclosure
60 50.7 6), 8)
Switch box
0106 PCB near U54 105 48.3 6)
0107 PCB near U5 105 50.7 6)
0108 External surface of top metal
enclosure
51 44.2 6), 8)
0109 External surface of front
metal enclosure
51 40.8 6), 8)
0110 External surface of exposure
switch
71 41.4 6), 9)

Page 150 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
11.1.1 TABLE: Excessive temperatures in ME EQUIPMENT P
Model No. .............................................. : HAD1717MCW
Test ambient (C) ................................ : 23.0
Test supply voltage/frequency (V/Hz)4) : 264 V, 60 Hz (for AC/DC adapter)
Model No. Thermo-
couple
No.
Thermocouple location3) Max allowable
temperature1) from
Table 22, 23 or 24 or
RM file for AP5) (C)
Max
measured
temperature2),
(C)
Remarks
Supplementary information:
1) Maximum allowable temperature on surfaces of test corner is 90 C
2) Max temperature determined in accordance with 11.1.3e)
3) When thermocouples used to determine temperature of windings, limits of Table 22 reduced by 10 °C.
4) Supply voltage:
- ME EQUIPMENT with heating elements - 110 % of the maximum RATED voltage;
- Motor operated ME EQUIPMENT - least favourable voltage between 90 % of the minimum RATED and 110 %
of the maximum RATED voltage. ME EQUIPMENT operated under normal load and normal DUTY CYCLE.
- Combined heating and motor operated and other ME EQUIPMENT - tested both at 110 % of the maximum
RATED voltage and at 90 % of the minimum RATED voltage.
5) APPLIED PARTS intended to supply heat to a PATIENT - See RISK MANAGEMENT FILE containing temperatures and clinical
effects. Also, see instructions for use.
- Testing was conducted with AC/DC adapter, model BM090S15F (power configuration 2).
6) The measured temperature is determined by measuring the temperature rise of the part under test and
adding it to the maximum allowed ambient temperature (40 °C) specified in the technical description.
7) Estimated duration for contact: 1 min ≤ t < 10 min.
8) Estimated duration for contact: 10 s ≤ t < 1 min.
9) Estimated duration for contact: 1 s ≤ t < 10 s.
Information from Risk Management, as applicable:

Page 151 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
11.1.1 TABLE: Excessive temperatures in ME EQUIPMENT P
Model No. .............................................. : HAD1717MCW
Test ambient (C) ................................ : 24.5
Test supply voltage/frequency (V/Hz)4) : 11.1 Vdc (for rechargeable Li-ion battery)
Model No. Thermo-
couple
No.
Thermocouple location3) Max allowable
temperature1) from
Table 22, 23 or 24 or
RM file for AP5) (C)
Max
measured
temperature2),
(C)
Remarks
Digital Flat Panel X-ray Detector
0001 PCB near U1 on PWR board 105 49.6 6)
0002 PCN near U17 on PWR
board
105 49.2 6)
0003 PCB near U8 on Main board 105 47.4 6)
0004 PCB near U63 on Main
board
105 46.6 6)
0005 PCB near L1 on GATEIC
board
105 43.9 6)
0006 PCB near U15 on ROIC
board
105 46.8 6)
0007 PCB near A1 on WIFI
module
105 43.6 6)
0008 External surface of panel
sheet (applied part)
48 44.4 6), 7)
0009 External surface of bottom
metal enclosure
51 44.0 6), 8)
0010 Body of rechargeble battery 60 43.2 6), 8)
0101 External surface of side
metal enclosure
51 41.6 6), 8)
0102 Body of standby button 71 41.6 6), 9)
Switch box
0106 PCB near U54 105 47.3 6)
0107 PCB near U5 105 49.8 6)
0108 External surface of top metal
enclosure
51 43.3 6), 8)
0109 External surface of front
metal enclosure
51 43.3 6), 8)
0110 External surface of exposure
switch
71 40.0 6), 9)

Page 152 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
11.1.1 TABLE: Excessive temperatures in ME EQUIPMENT P
Model No. .............................................. : HAD1717MCW
Test ambient (C) ................................ : 24.5
Test supply voltage/frequency (V/Hz)4) : 11.1 Vdc (for rechargeable Li-ion battery)
Model No. Thermo-
couple
No.
Thermocouple location3) Max allowable
temperature1) from
Table 22, 23 or 24 or
RM file for AP5) (C)
Max
measured
temperature2),
(C)
Remarks
Supplementary information:
1) Maximum allowable temperature on surfaces of test corner is 90 C
2) Max temperature determined in accordance with 11.1.3e)
3) When thermocouples used to determine temperature of windings, limits of Table 22 reduced by 10 °C.
4) Supply voltage:
- ME EQUIPMENT with heating elements - 110 % of the maximum RATED voltage;
- Motor operated ME EQUIPMENT - least favourable voltage between 90 % of the minimum RATED and 110 %
of the maximum RATED voltage. ME EQUIPMENT operated under normal load and normal DUTY CYCLE.
- Combined heating and motor operated and other ME EQUIPMENT - tested both at 110 % of the maximum
RATED voltage and at 90 % of the minimum RATED voltage.
5) APPLIED PARTS intended to supply heat to a PATIENT - See RISK MANAGEMENT FILE containing temperatures and clinical
effects. Also, see instructions for use.
6) The measured temperature is determined by measuring the temperature rise of the part under test and
adding it to the maximum allowed ambient temperature (35 °C) specified in the technical description.
7) Estimated duration for contact: 1 min ≤ t < 10 min.
8) Estimated duration for contact: 10 s ≤ t < 1 min.
9) Estimated duration for contact: 1 s ≤ t < 10 s.
Information from Risk Management, as applicable:

Page 153 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
11.1.1 TABLE: Excessive temperatures in ME EQUIPMENT P
Model No. .............................................. : HAD1417MCW
Test ambient (C) ................................ : 22.5
Test supply voltage/frequency (V/Hz)4) : 90 V, 50 Hz (for power supply box)
Model No. Thermo-
couple
No.
Thermocouple location3) Max allowable
temperature1) from
Table 22, 23 or 24 or
RM file for AP5) (C)
Max
measured
temperature2),
(C)
Remarks
Digital Flat Panel X-ray Detector
0001 PCB near U1 on PWR board 105 54.5 6)
0002 PCN near U17 on PWR
board
105 55.5 6)
0003 PCB near U8 on Main board 105 50.1 6)
0004 PCB near U63 on Main
board
105 50.5 6)
0005 PCB near L1 on GATEIC
board
105 45.0 6)
0006 PCB near U15 on ROIC
board
105 49.9 6)
0007 External surface of panel
sheet (applied part)
48 46.0 6), 7)
0008 External surface of bottom
metal enclosure
51 46.1 6), 8)
0009 Body of rechargeble battery 60 43.9 6), 8)
0010 External surface of side
metal enclosure
51 43.5 6), 8)
0101 Body of standby button 71 43.4 6), 9)
Power supply box
0102 External surface of top metal
enclosure
51 45.8 6), 8)
0103 External surface of front
metal enclosure
51 45.2 6), 8)
0104 Body of mains switch 60 44.8 6), 8)
Switch box
0105 PCB near U54 105 47.8 6)
0106 PCB near U5 105 50.2 6)
0107 External surface of top metal
enclosure
51 43.6 6), 8)
0108 External surface of front
metal enclosure
51 41.2 6), 8)
0109 External surface of exposure
switch
71 41.2 6), 9)

Page 154 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
11.1.1 TABLE: Excessive temperatures in ME EQUIPMENT P
Model No. .............................................. : HAD1417MCW
Test ambient (C) ................................ : 22.5
Test supply voltage/frequency (V/Hz)4) : 90 V, 50 Hz (for power supply box)
Model No. Thermo-
couple
No.
Thermocouple location3) Max allowable
temperature1) from
Table 22, 23 or 24 or
RM file for AP5) (C)
Max
measured
temperature2),
(C)
Remarks
Supplementary information:
1) Maximum allowable temperature on surfaces of test corner is 90 C
2) Max temperature determined in accordance with 11.1.3e)
3) When thermocouples used to determine temperature of windings, limits of Table 22 reduced by 10 °C.
4) Supply voltage:
- ME EQUIPMENT with heating elements - 110 % of the maximum RATED voltage;
- Motor operated ME EQUIPMENT - least favourable voltage between 90 % of the minimum RATED and 110 %
of the maximum RATED voltage. ME EQUIPMENT operated under normal load and normal DUTY CYCLE.
- Combined heating and motor operated and other ME EQUIPMENT - tested both at 110 % of the maximum
RATED voltage and at 90 % of the minimum RATED voltage.
5) APPLIED PARTS intended to supply heat to a PATIENT - See RISK MANAGEMENT FILE containing temperatures and clinical
effects. Also, see instructions for use.
- Testing was conducted with power supply box, model DEPS9601A (power configuration 1).
6) The measured temperature is determined by measuring the temperature rise of the part under test and
adding it to the maximum allowed ambient temperature (40 °C) specified in the technical description.
7) Estimated duration for contact: 1 min ≤ t < 10 min.
8) Estimated duration for contact: 10 s ≤ t < 1 min.
9) Estimated duration for contact: 1 s ≤ t < 10 s.
Information from Risk Management, as applicable:

Page 155 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
11.1.1 TABLE: Excessive temperatures in ME EQUIPMENT P
Model No. .............................................. : HAD1417MCW
Test ambient (C) ................................ : 22.8
Test supply voltage/frequency (V/Hz)4) : 90 V, 60 Hz (for power supply box)
Model No. Thermo-
couple
No.
Thermocouple location3) Max allowable
temperature1) from
Table 22, 23 or 24 or
RM file for AP5) (C)
Max
measured
temperature2),
(C)
Remarks
Digital Flat Panel X-ray Detector
0001 PCB near U1 on PWR board 105 54.6 6)
0002 PCN near U17 on PWR
board
105 54.6 6)
0003 PCB near U8 on Main board 105 50.4 6)
0004 PCB near U63 on Main
board
105 50.7 6)
0005 PCB near L1 on GATEIC
board
105 45.4 6)
0006 PCB near U15 on ROIC
board
105 50.2 6)
0007 External surface of panel
sheet (applied part)
48 46.1 6), 7)
0008 External surface of bottom
metal enclosure
51 46.3 6), 8)
0009 Body of rechargeble battery 60 44.0 6), 8)
0010 External surface of side
metal enclosure
51 43.5 6), 8)
0101 Body of standby button 71 43.3 6), 9)
Power supply box
0102 External surface of top metal
enclosure
51 45.6 6), 8)
0103 External surface of front
metal enclosure
51 45.2 6), 8)
0104 Body of mains switch 60 44.6 6), 8)
Switch box
0105 PCB near U54 105 47.9 6)
0106 PCB near U5 105 50.3 6)
0107 External surface of top metal
enclosure
51 43.8 6), 8)
0108 External surface of front
metal enclosure
51 41.4 6), 8)
0109 External surface of exposure
switch
71 41.2 6), 9)

Page 156 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
11.1.1 TABLE: Excessive temperatures in ME EQUIPMENT P
Model No. .............................................. : HAD1417MCW
Test ambient (C) ................................ : 22.8
Test supply voltage/frequency (V/Hz)4) : 90 V, 60 Hz (for power supply box)
Model No. Thermo-
couple
No.
Thermocouple location3) Max allowable
temperature1) from
Table 22, 23 or 24 or
RM file for AP5) (C)
Max
measured
temperature2),
(C)
Remarks
Supplementary information:
1) Maximum allowable temperature on surfaces of test corner is 90 C
2) Max temperature determined in accordance with 11.1.3e)
3) When thermocouples used to determine temperature of windings, limits of Table 22 reduced by 10 °C.
4) Supply voltage:
- ME EQUIPMENT with heating elements - 110 % of the maximum RATED voltage;
- Motor operated ME EQUIPMENT - least favourable voltage between 90 % of the minimum RATED and 110 %
of the maximum RATED voltage. ME EQUIPMENT operated under normal load and normal DUTY CYCLE.
- Combined heating and motor operated and other ME EQUIPMENT - tested both at 110 % of the maximum
RATED voltage and at 90 % of the minimum RATED voltage.
5) APPLIED PARTS intended to supply heat to a PATIENT - See RISK MANAGEMENT FILE containing temperatures and clinical
effects. Also, see instructions for use.
- Testing was conducted with power supply box, model DEPS9601A (power configuration 1).
6) The measured temperature is determined by measuring the temperature rise of the part under test and
adding it to the maximum allowed ambient temperature (40 °C) specified in the technical description.
7) Estimated duration for contact: 1 min ≤ t < 10 min.
8) Estimated duration for contact: 10 s ≤ t < 1 min.
9) Estimated duration for contact: 1 s ≤ t < 10 s.
Information from Risk Management, as applicable:

Page 157 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
11.1.1 TABLE: Excessive temperatures in ME EQUIPMENT P
Model No. .............................................. : HAD1417MCW
Test ambient (C) ................................ : 22.3
Test supply voltage/frequency (V/Hz)4) : 264 V, 50 Hz (for power supply box)
Model No. Thermo-
couple
No.

Thermocouple location3) Max allowable
temperature1) from
Table 22, 23 or 24 or
RM file for AP5) (C)
Max
measured
temperature2),
(C)
Remarks
Digital Flat Panel X-ray Detector
0001 PCB near U1 on PWR board 105 54.2 6)
0002 PCN near U17 on PWR
board
105 55.2 6)
0003 PCB near U8 on Main board 105 49.8 6)
0004 PCB near U63 on Main
board
105 50.3 6)
0005 PCB near L1 on GATEIC
board
105 44.8 6)
0006 PCB near U15 on ROIC
board
105 49.7 6)
0007 External surface of panel
sheet (applied part)
48 45.8 6), 7)
0008 External surface of bottom
metal enclosure
51 45.6 6), 8)
0009 Body of rechargeble battery 60 43.0 6), 8)
0010 External surface of side
metal enclosure
51 43.0 6), 8)
0101 Body of standby button 71 42.9 6), 9)
Power supply box
0102 External surface of top metal
enclosure
51 46.3 6), 8)
0103 External surface of front
metal enclosure
51 45.4 6), 8)
0104 Body of mains switch 60 55.1 6), 8)
Switch box
0105 PCB near U54 105 47.3 6)
0106 PCB near U5 105 49.7 6)
0107 External surface of top metal
enclosure
51 43.3 6), 8)
0108 External surface of front
metal enclosure
51 43.1 6), 8)
0109 External surface of exposure
switch
71 40.7 6), 9)

Page 158 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
11.1.1 TABLE: Excessive temperatures in ME EQUIPMENT P
Model No. .............................................. : HAD1417MCW
Test ambient (C) ................................ : 22.3
Test supply voltage/frequency (V/Hz)4) : 264 V, 50 Hz (for power supply box)
Model No. Thermo-
couple
No.
Thermocouple location3) Max allowable
temperature1) from
Table 22, 23 or 24 or
RM file for AP5) (C)
Max
measured
temperature2),
(C)
Remarks
Supplementary information:
1) Maximum allowable temperature on surfaces of test corner is 90 C
2) Max temperature determined in accordance with 11.1.3e)
3) When thermocouples used to determine temperature of windings, limits of Table 22 reduced by 10 °C.
4) Supply voltage:
- ME EQUIPMENT with heating elements - 110 % of the maximum RATED voltage;
- Motor operated ME EQUIPMENT - least favourable voltage between 90 % of the minimum RATED and 110 %
of the maximum RATED voltage. ME EQUIPMENT operated under normal load and normal DUTY CYCLE.
- Combined heating and motor operated and other ME EQUIPMENT - tested both at 110 % of the maximum
RATED voltage and at 90 % of the minimum RATED voltage.
5) APPLIED PARTS intended to supply heat to a PATIENT - See RISK MANAGEMENT FILE containing temperatures and clinical
effects. Also, see instructions for use.
- Testing was conducted with power supply box, model DEPS9601A (power configuration 1).
6) The measured temperature is determined by measuring the temperature rise of the part under test and
adding it to the maximum allowed ambient temperature (40 °C) specified in the technical description.
7) Estimated duration for contact: 1 min ≤ t < 10 min.
8) Estimated duration for contact: 10 s ≤ t < 1 min.
9) Estimated duration for contact: 1 s ≤ t < 10 s.
Information from Risk Management, as applicable:

Page 159 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
11.1.1 TABLE: Excessive temperatures in ME EQUIPMENT P
Model No. .............................................. : HAD1417MCW
Test ambient (C) ................................ : 23.2
Test supply voltage/frequency (V/Hz)4) : 264 V, 60 Hz (for power supply box)
Model No. Thermo-
couple
No.
Thermocouple location3) Max allowable
temperature1) from
Table 22, 23 or 24 or
RM file for AP5) (C)
Max
measured
temperature2),
(C)
Remarks
Digital Flat Panel X-ray Detector
0001 PCB near U1 on PWR board 105 54.6 6)
0002 PCN near U17 on PWR
board
105 54.6 6)
0003 PCB near U8 on Main board 105 50.3 6)
0004 PCB near U63 on Main
board
105 50.7 6)
0005 PCB near L1 on GATEIC
board
105 45.3 6)
0006 PCB near U15 on ROIC
board
105 50.1 6)
0007 External surface of panel
sheet (applied part)
48 46.1 6), 7)
0008 External surface of bottom
metal enclosure
51 45.9 6), 8)
0009 Body of rechargeble battery 60 44.0 6), 8)
0010 External surface of side
metal enclosure
51 43.4 6), 8)
0101 Body of standby button 71 43.3 6), 9)
Power supply box
0102 External surface of top metal
enclosure
51 46.7 6), 8)
0103 External surface of front
metal enclosure
51 45.9 6), 8)
0104 Body of mains switch 60 55.4 6), 8)
Switch box
0105 PCB near U54 105 47.7 6)
0106 PCB near U5 105 50.2 6)
0107 External surface of top metal
enclosure
51 43.6 6), 8)
0108 External surface of front
metal enclosure
51 43.5 6), 8)
0109 External surface of exposure
switch
71 41.4 6), 9)

Page 160 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
11.1.1 TABLE: Excessive temperatures in ME EQUIPMENT P
Model No. .............................................. : HAD1417MCW
Test ambient (C) ................................ : 23.2
Test supply voltage/frequency (V/Hz)4) : 264 V, 60 Hz (for power supply box)
Model No. Thermo-
couple
No.
Thermocouple location3) Max allowable
temperature1) from
Table 22, 23 or 24 or
RM file for AP5) (C)
Max
measured
temperature2),
(C)
Remarks
Supplementary information:
1) Maximum allowable temperature on surfaces of test corner is 90 C
2) Max temperature determined in accordance with 11.1.3e)
3) When thermocouples used to determine temperature of windings, limits of Table 22 reduced by 10 °C.
4) Supply voltage:
- ME EQUIPMENT with heating elements - 110 % of the maximum RATED voltage;
- Motor operated ME EQUIPMENT - least favourable voltage between 90 % of the minimum RATED and 110 %
of the maximum RATED voltage. ME EQUIPMENT operated under normal load and normal DUTY CYCLE.
- Combined heating and motor operated and other ME EQUIPMENT - tested both at 110 % of the maximum
RATED voltage and at 90 % of the minimum RATED voltage.
5) APPLIED PARTS intended to supply heat to a PATIENT - See RISK MANAGEMENT FILE containing temperatures and clinical
effects. Also, see instructions for use.
- Testing was conducted with power supply box, model DEPS9601A (power configuration 1).
6) The measured temperature is determined by measuring the temperature rise of the part under test and
adding it to the maximum allowed ambient temperature (40 °C) specified in the technical description.
7) Estimated duration for contact: 1 min ≤ t < 10 min.
8) Estimated duration for contact: 10 s ≤ t < 1 min.
9) Estimated duration for contact: 1 s ≤ t < 10 s.
Information from Risk Management, as applicable:

Page 161 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
11.1.1 TABLE: Excessive temperatures in ME EQUIPMENT P
Model No. .............................................. : HAD1417MCW
Test ambient (C) ................................ : 22.3
Test supply voltage/frequency (V/Hz)4) : 264 V, 60 Hz (for AC/DC adapter)
Model No. Thermo-
couple
No.
Thermocouple location3) Max allowable
temperature1) from
Table 22, 23 or 24 or
RM file for AP5) (C)
Max
measured
temperature2),
(C)
Remarks
Digital Flat Panel X-ray Detector
0001 PCB near U1 on PWR board 105 54.7 6)
0002 PCN near U17 on PWR
board
105 55.5 6)
0003 PCB near U8 on Main board 105 50.6 6)
0004 PCB near U63 on Main
board
105 51.0 6)
0005 PCB near L1 on GATEIC
board
105 45.5 6)
0006 PCB near U15 on ROIC
board
105 50.4 6)
0007 External surface of panel
sheet (applied part)
48 46.3 6), 7)
0008 External surface of bottom
metal enclosure
51 46.6 6), 8)
0009 Body of rechargeble battery 60 44.5 6), 8)
0010 External surface of side
metal enclosure
51 44.0 6), 8)
0101 Body of standby button 71 43.9 6), 9)
AC/DC adapter
0103 External surface of plastic
enclosure
60 51.5 6), 8)
Switch box
0105 PCB near U54 105 48.3 6)
0106 PCB near U5 105 50.7 6)
0107 External surface of top metal
enclosure
51 44.1 6), 8)
0108 External surface of front
metal enclosure
51 41.4 6), 8)
0109 External surface of exposure
switch
71 41.6 6), 9)

Page 162 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
11.1.1 TABLE: Excessive temperatures in ME EQUIPMENT P
Model No. .............................................. : HAD1417MCW
Test ambient (C) ................................ : 22.3
Test supply voltage/frequency (V/Hz)4) : 264 V, 60 Hz (for AC/DC adapter)
Model No. Thermo-
couple
No.
Thermocouple location3) Max allowable
temperature1) from
Table 22, 23 or 24 or
RM file for AP5) (C)
Max
measured
temperature2),
(C)
Remarks
Supplementary information:
1) Maximum allowable temperature on surfaces of test corner is 90 C
2) Max temperature determined in accordance with 11.1.3e)
3) When thermocouples used to determine temperature of windings, limits of Table 22 reduced by 10 °C.
4) Supply voltage:
- ME EQUIPMENT with heating elements - 110 % of the maximum RATED voltage;
- Motor operated ME EQUIPMENT - least favourable voltage between 90 % of the minimum RATED and 110 %
of the maximum RATED voltage. ME EQUIPMENT operated under normal load and normal DUTY CYCLE.
- Combined heating and motor operated and other ME EQUIPMENT - tested both at 110 % of the maximum
RATED voltage and at 90 % of the minimum RATED voltage.
5) APPLIED PARTS intended to supply heat to a PATIENT - See RISK MANAGEMENT FILE containing temperatures and clinical
effects. Also, see instructions for use.
- Testing was conducted with AC/DC adapter, model BM090S15F (power configuration 2).
6) The measured temperature is determined by measuring the temperature rise of the part under test and
adding it to the maximum allowed ambient temperature (40 °C) specified in the technical description.
7) Estimated duration for contact: 1 min ≤ t < 10 min.
8) Estimated duration for contact: 10 s ≤ t < 1 min.
9) Estimated duration for contact: 1 s ≤ t < 10 s.
Information from Risk Management, as applicable:

Page 163 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
11.1.1 TABLE: Excessive temperatures in ME EQUIPMENT P
Model No. .............................................. : HAD1417MCW
Test ambient (C) ................................ : 22.9
Test supply voltage/frequency (V/Hz)4) : 11.1 Vdc (for rechargeable Li-ion battery)
Model No. Thermo-
couple
No.
Thermocouple location3) Max allowable
temperature1) from
Table 22, 23 or 24 or
RM file for AP5) (C)
Max
measured
temperature2),
(C)
Remarks
Digital Flat Panel X-ray Detector
0001 PCB near U1 on PWR board 105 51.0 6)
0002 PCN near U17 on PWR
board
105 50.1 6)
0003 PCB near U8 on Main board 105 49.4 6)
0004 PCB near U63 on Main
board
105 48.8 6)
0005 PCB near L1 on GATEIC
board
105 45.1 6)
0006 PCB near U15 on ROIC
board
105 49.5 6)
0007 External surface of panel
sheet (applied part)
48 45.1 6), 7)
0008 External surface of bottom
metal enclosure
51 45.2 6), 8)
0009 Body of rechargeble battery 60 43.9 6), 8)
0010 External surface of side
metal enclosure
51 43.1 6), 8)
0101 Body of standby button 71 43.0 6), 9)
Switch box
0105 PCB near U54 105 47.6 6)
0106 PCB near U5 105 50.0 6)
0107 External surface of top metal
enclosure
51 43.5 6), 8)
0108 External surface of front
metal enclosure
51 43.6 6), 8)
0109 External surface of exposure
switch
71 41.3 6), 9)

Page 164 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
11.1.1 TABLE: Excessive temperatures in ME EQUIPMENT P
Model No. .............................................. : HAD1417MCW
Test ambient (C) ................................ : 22.9
Test supply voltage/frequency (V/Hz)4) : 11.1 Vdc (for rechargeable Li-ion battery)
Model No. Thermo-
couple
No.
Thermocouple location3) Max allowable
temperature1) from
Table 22, 23 or 24 or
RM file for AP5) (C)
Max
measured
temperature2),
(C)
Remarks
Supplementary information:
1) Maximum allowable temperature on surfaces of test corner is 90 C
2) Max temperature determined in accordance with 11.1.3e)
3) When thermocouples used to determine temperature of windings, limits of Table 22 reduced by 10 °C.
4) Supply voltage:
- ME EQUIPMENT with heating elements - 110 % of the maximum RATED voltage;
- Motor operated ME EQUIPMENT - least favourable voltage between 90 % of the minimum RATED and 110 %
of the maximum RATED voltage. ME EQUIPMENT operated under normal load and normal DUTY CYCLE.
- Combined heating and motor operated and other ME EQUIPMENT - tested both at 110 % of the maximum
RATED voltage and at 90 % of the minimum RATED voltage.
5) APPLIED PARTS intended to supply heat to a PATIENT - See RISK MANAGEMENT FILE containing temperatures and clinical
effects. Also, see instructions for use.
6) The measured temperature is determined by measuring the temperature rise of the part under test and
adding it to the maximum allowed ambient temperature (40 °C) specified in the technical description.
7) Estimated duration for contact: 1 min ≤ t < 10 min.
8) Estimated duration for contact: 10 s ≤ t < 1 min.
9) Estimated duration for contact: 1 s ≤ t < 10 s.
Information from Risk Management, as applicable:

Page 165 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
11.1.3d TABLE: Temperature of windings by change-of-resistance method N/A
Temperature T of winding: t 1 (°C) R 1 () t 2 (°C) R 2 () T (C) Allowed
T max (C)
Insulatio
n class
— — — — — — — —
Supplementary information:
Resistance method is not used.
11.2.2.1 TABLE: Alternative method to 11.2.2.1 a) 5) to determine existence of an
ignition source
N/A
Areas where sparking might cause ignition: Remarks
— —
Materials of the parts between which sparks could occur
(Composition, Grade Designation, Manufacturer):
Remarks
— —
Test parameters selected representing worst case conditions for ME
EQUIPMENT:
Remarks
Oxygen concentration (%) .................. : — —
Fuel ........................................................ : — —
Current (A) ............................................ : — —
Voltage (V) ............................................ : — —
Capacitance (F) .................................. : — —
Inductance or resistance (h or ) ...... : — —
No. of trials (300 Min) .......................... : — —
Sparks resulted in ignition (Yes/No) . : — —
Supplementary information:
Test procedure of 11.2.2.1 a) 5) & Figs 35-37 used for tests. For circuits not in Figs 35-37, test voltage or
current set at 3 times the worst-case values with other parameters set at worst case values to determine if
ignition can occur.
The equipment is not intended for use in oxygen rich environments.
Information from Risk Management, as applicable:

Page 166 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
11.6.1 TABLE: overflow, spillage, leakage, ingress of water, cleaning, disinfection,
sterilization, compatibility with substances
P
Clause / Test Name Test Condition Part under test Remarks
11.6.6 / Cleaning Wipe with a soft cloth
1)
Equipment No sign of wetting on the
electrical insulation.
2)
Supplementary information:
1) Testing was performed with cleaning agent (70 % Isopropyl alcohol) recommended by the
manufacturer.
2) After the test, the equipment complied with the dielectric strength test and leakage current test.
Information from Risk Management, as applicable:
13.1.2 TABLE: measurement of power or energy dissipation in parts & components to
waive SINGLE FAULT CONDITIONS in 4.7, 8.1 b), 8.7.2, and 13.2.2 relative to
emission of flames, molten metal, or ignitable substances
N/A
Power dissipated less than (W) ............................... : 15
Energy dissipated less than (J) ............................... : 900
Part or component
tested
Measured power
dissipated (W)
Calculated energy
dissipated (J)
SINGLE FAULT CONDITIONS
waived (Yes/No)
Remarks
— — — — —
Supplementary information:
Fire enclosure is provided.

Page 167 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
13.2 TABLE: SINGLE FAULT CONDITIONS in accordance with 13.2.2 to 13.2.13, inclusive P
Clause
No.
Description of SINGLE FAULT CONDITION Results observed HAZARDOUS
SITUATION
(Yes/No)
13.2.2 Electrical SINGLE FAULT CONDITIONS per Cl. 8.1: — —
C1, short-circuited Test voltage: 264 V~
Test duration: 10 min
The equipment shut down
immediately.
No component damaged.
No excessive temperature
rises.
No
Output of rechargeable Li-ion battery, short-
circuited
Test voltage: 11.1 Vdc
Test duration: 10 min
The equipment shut down
immediately.
No component damaged.
No fire and explosion.
No
Evaluated in the test report of power supply box and AC/DC adapter.
13.2.3 Overheating of transformers per Clause 15.5: — —
Evaluated in the test report of power supply box and AC/DC adapter.
13.2.4 Failure of THERMOSTATS according to 13.2.13 &
15.4.2, overloading - THERMOSTATS short
circuited or interrupted, the less favourable of
the two:
— —
No thermostats provided. — —
13.2.5 Failure of temperature limiting devices
according to 13.2.13 & 15.4.2, overloading,
THERMOSTATS short circuited or interrupted, the
less favourable of the two:
— —
No temperature limiting devices provided. — —
13.2.6 Leakage of liquid - RISK MANAGEMENT FILE
examined to determine the appropriate test
conditions (sealed rechargeable batteries
exempted)
— —
No liquid provided. — —
13.2.7 Impairment of cooling that could result in a

HAZARD using test method of 11.1:
— —
Single ventilation fans locked consecutively
No ventilation fans provided.
— —
Ventilation openings on top and sides
impaired by covering openings on top of
ENCLOSURE or positioning of ME EQUIPMENT
against walls
No ventilation openings provided.
— —

Page 168 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
13.2 TABLE: SINGLE FAULT CONDITIONS in accordance with 13.2.2 to 13.2.13, inclusive P
Clause
No.
Description of SINGLE FAULT CONDITION Results observed HAZARDOUS
SITUATION
(Yes/No)
Simulated blocking of filters
No filters provided.
— —
Flow of a cooling agent interrupted
No cooling agent provided.
— —
13.2.8 Locking of moving parts – Only one part
locked at a time – Also see 13.2.10 below:
— —
No moving parts provided. — —
13.2.9 Interruption and short circuiting of motor
capacitors – Motor capacitors short & open
circuited 1) – Also see 13.10
— —
No motor provided. — —
13.2.10 Additional test criteria for motor operated ME
EQUIPMENT in 13.2.8 &13.2.9:
No motors provided.
— —
For every test in SINGLE FAULT CONDITION of
13.2.8 and 13.2.9, motor-operated EQUIPMENT
stared from COLD CONDITION at RATED voltage or
upper limit of RATED voltage range for specified
time:
— —
Temperatures of windings determined at the
end of specified test periods or at the instant
of operation of fuses, THERMAL CUT-OUTS, motor
protective devices
— —
Temperatures measured as specified in 11.1.3
d)
— —
Temperatures did not exceed limits of Table 26 — —
13.2.11 Failures of components in ME EQUIPMENT used
in conjunction with OXYGEN RICH ENVIRONMENTS:
— —
The equipment is not intended for use in oxygen
rich environments.
— —
13.2.12 Failure of parts that might result in a
MECHANICAL HAZARD (See 9 & 15.3):
— —
No mechanical hazard. — —
Supplementary information:
1) Test with short-circuited capacitor not performed when motor provided with a capacitor complying with IEC 60252-1 and the ME
EQUIPMENT not intended for unattended use including automatic or remote control. See Attachment # and appended Table 8.10.
Information from Risk Management, as applicable:

Page 169 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
15.3 TABLE: Mechanical Strength tests 1) P
Clause Name of Test Test conditions Observed
results/Remarks
15.3.2 Push Test Force = 250 N ± 10 N for 5 s
- External enclosure of detector, switch
box and exposure switch
Pass
15.3.3 Impact Test Steel ball (50 mm in dia., 500 g ± 25 g)
falling from a 1.3 m
- External enclosure of detector, switch
box and exposure switch
Pass
15.3.4.1 Drop Test (hand-held) Free fall height (m) = 1 m
- External enclosure of exposure switch
Pass
15.3.4.2 Drop Test (portable) Drop height (cm) = 5 cm
- External enclosure of detector and
switch box
Pass
15.3.5 Rough handling test Travel speed (m/s) = N/A (Not a mobile ME
equipment.)
15.3.6 Mould Stress Relief 7 h in oven at temperature (°C) =
70 °C
- External enclosure of detector, switch
box and exposure switch
Pass
Supplementary information:
1) As applicable, Push, Impact, Drop, Mould Stress Relief and Rough Handling Tests (delete not applicable
rows or state N/A in Remarks field).
15.4.6 TABLE: actuating parts of controls of ME EQUIPMENT – torque & axial pull tests N/A
Rotating control
under test
Gripping diameter
“d” of control
knob (mm)1)
Torque from
Table 30 (Nm)
Axial force
applied
(N)
Unacceptable
RISK occurred
Yes/No
Remarks
— — — — — —
Supplementary information:
1) Gripping diameter (d) is the maximum width of a control knob regardless of its shape (e.g. control knob
with pointer)
No actuating parts provided.

Page 170 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
15.5.1.2 TABLE: transformer short circuit test short-circuit applied at end of windings
or at the first point that could be short circuited under SINGLE FAULT CONDITION
P
Primary voltage (most adverse value from 90 % to 110 % of RATED voltage)(V)1) ....: — —
RATED input frequency (Hz) ...................................................................................: — —
Winding
tested
Class of
insulation
(A, B, E, F,
or H)
Type of
protective device
(fuse, circuit
breaker) /Ratings
Protective
device
operated
Yes/No
Time to THERMAL
STABILITY (when
protective device
did not
operate)(Min)
Maximum
allowed
temp from
Table 31
(ºC)
Maximum
winding
temp
measured
(ºC)
Ambient
(ºC)
— — — — — — — —
Supplementary information:
1) Loads on other windings between no load and their NORMAL USE load. Short-circuit applied at end of
windings or at the first point that could be short circuited under SINGLE FAULT CONDITION .
Evaluated in the test report of power supply box and AC/DC adapter.
15.5.1.3 TABLE: transformer overload test – conducted only when protective device
under short-circuit test operated
P
Primary voltage, most adverse value between 90 % to 110 % of RATED voltage (V)1) ..... : —
RATED input frequency (Hz) ..................................................................................................... : —
Test current just below minimum current that would activate protective device and
achieve THERMAL STABILITY under method a) (A) ................................................................... :
—
Test current based on Table 32 when protective device that operated under method a)
is external to transformer, and it was shunted (A)............................................................... :
—
Winding tested Class of
insulation
(A, B, E, F, H)
Type of protective device
used (fuse, circuit
breaker)/Ratings
Maximum allowed
temp from
Table 31 (ºC)
Maximum
winding temp
measured (ºC)
Ambient
(ºC)
— — — — — —
Supplementary information:
1) Loads on other windings between no load and their NORMAL USE load.
Time durations: - IEC 60127-1 fuse: 30 min at current from Table 32.
Non IEC 60127-1 fuse: 30 min at the current based on characteristics supplied by fuse manufacturer, specifically, 30 min
clearing-time current. When no 30 min clearing-time current data available, test current from Table 32 used until THERMAL
STABILITY achieved.
- Other types of protective devices: until THERMAL STABILITY achieved at a current just below minimum current operating
the protective device in a). This portion concluded at specified time or when a second protective device opened.
Evaluated in the test report of power supply box and AC/DC adapter.

Page 171 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
15.5.2 TABLE: Transformer dielectric strength after humidity preconditioning of 5.7 N/A
Transformer
Model/Type/ Part
No
Test voltage applied between Test
voltage,
(v)
Test
frequency
(Hz)
Breakdown
Yes/No
Deterioration
Yes/No
— Primary & secondary windings — — — —
— Primary winding & frame — — — —
— Secondary winding & frame — — — —
Supplementary information:
Tests conducted under the conditions of 11.1, in ME EQUIPMENT or under simulated conditions on the
bench. See Clause 15.5.2 for test parameters & other details
No transformers operating at a frequency above 1 kHz.
16.6.1 TABLE: LEAKAGE CURRENTS in ME SYSTEM _ TOUCH CURRENT MEASUREMENTS N/A
Specific area where TOUCH
CURRENT measured (i.e., from
or between parts of ME SYSTEM
within PATIENT ENVIRONMENT)
Allowable
TOUCH CURRENT
in NORMAL
CONDITION (A)
Measured
TOUCH CURRENT
in NORMAL
CONDITION (A)
Allowable TOUCH CURRENT
in event of interruption of
PROTECTIVE EARTH
CONDUCTOR, (A)
Measured TOUCH
CURRENT in event of
interruption of
PROTECTIVE EARTH
CONDUCTOR, (A)
— 100 — 500 —
Supplementary information:
This test report does not cover the requirements for ME systems, refer to general product information and
other remarks.
SP TABLE: Additional or special tests conducted N/A
Clause and Name of test Test type and condition Observed results
— — —
Supplementary information:

Page 172 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Attachment - Software – IEC 62304:2006+AMD1:2015 —
4.3 [A, B, C] Software safety classification —
a) The MANUFACTURER assigns to each SOFTWARE
SYSTEM a software safety class according to the RISK
of HARM to the patient, operator, or other people
resulting from a HAZARDOUS SITUATION to which the
SOFTWARE SYSTEM can contribute in a worst-case-
scenario
Software validation report
(A-TCF-5-046), chapter 1
P
The SOFTWARE SYSTEM is software safety class A if: —
– the SOFTWARE SYSTEM not contribute to a
HAZARDOUS SITUATION; or
Classified as software class B. N/A
– the SOFTWARE SYSTEM contribute to a HAZARDOUS
SITUATION which does not result in unacceptable
RISK after consideration of RISK CONTROL measures
external to the SOFTWARE SYSTEM
N/A
The SOFTWARE SYSTEM is software safety class B if: —
– the SOFTWARE SYSTEM contribute to a HAZARDOUS
SITUATION which results in unacceptable RISK after
consideration of RISK CONTROL measures external to
the SOFTWARE SYSTEM and the resulting possible
HARM is non-SERIOUS INJURY
P
The SOFTWARE SYSTEM is software safety class C if: —
– the SOFTWARE SYSTEM contribute to a HAZARDOUS
SITUATION which results in unacceptable RISK after
consideration of RISK CONTROL measures external to
the SOFTWARE SYSTEM and the resulting possible
HARM is death or SERIOUS INJURY
Classified as software class B. N/A
For a SOFTWARE SYSTEM initially classified as
software safety class B or C, the MANUFACTURER
has implemented additional RISK CONTROL measures
external to the SOFTWARE SYSTEM and subsequently
has assigned a new software safety classification to
the SOFTWARE SYSTEM
N/A
c) The MANUFACTURER documents the software
safety class assigned to each SOFTWARE SYSTEM in
the RISK MANAGEMENT FILE
Software validation report
(A-TCF-5-046), chapter 1
P
d) When a SOFTWARE SYSTEM is decomposed into
SOFTWARE ITEMS, and when a SOFTWARE ITEM is
decomposed into further SOFTWARE ITEMS, such
SOFTWARE ITEMS inherit the software safety
classification of the original SOFTWARE ITEM (or
SOFTWARE SYSTEM) unless the MANUFACTURER
documents a rationale for classification into a
different software safety class
Software validation report
(A-TCF-5-046), chapter 1
P
A rationale explains how the new SOFTWARE ITEMS
are segregated so that they may be classified
separately
. P

Page 173 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
e) The MANUFACTURER documents the software
safety class of each SOFTWARE ITEM if that class is
different from the class of the SOFTWARE ITEM from
which it was created by decomposition
Software validation report
(A-TCF-5-046), chapter 1
P
f) When applied to a group of SOFTWARE ITEMS, the
MANUFACTURER uses the PROCESSES and TASKS
which are required by the classification of the
highest-classified SOFTWARE ITEM in the group
unless the MANUFACTURER documents in the RISK
MANAGEMENT FILE a rationale for using a lower
classification
Software validation report
(A-TCF-5-046), chapter 1
P
g) Class C requirements apply for each SOFTWARE
SYSTEM, until a software safety class is assigned
Classified as software class B. N/A
4.4 [A, B, C] LEGACY SOFTWARE —
Clauses 5 through 9 have applied to demonstrate
the compliance of LEGACY SOFTWARE
No legacy software
considered.
N/A
As alternative, clauses 4.4.2 through 4.4.5 have
applied to demonstrate the compliance of LEGACY
SOFTWARE
N/A
4.4.2 [A, B, C] RISK MANAGEMENT ACTIVITIES —
The MANUFACTURER: N/A
a) assesses any feedback, including post-
production information, on LEGACY SOFTWARE
regarding incidents and / or near incidents, both
from inside its own organization and / or from users
N/A
b) performs RISK MANAGEMENT ACTIVITIES associated
with continued use of the LEGACY SOFTWARE
N/A
Considering the following aspects: N/A
– integration of the LEGACY SOFTWARE in the overall
MEDICAL DEVICE architecture
N/A
– continuing validity of RISK CONTROL measures,
implemented as part of the LEGACY SOFTWARE
N/A
– identification of HAZARDOUS SITUATIONS associated
with the continued use of the LEGACY SOFTWARE
N/A
– identification of potential causes of the LEGACY
SOFTWARE contributing to a HAZARDOUS SITUATIONS
N/A
– definition of RISK CONTROL measures for each
potential cause of the LEGACY SOFTWARE
contributing to a HAZARDOUS SITUATIONS
N/A
4.4.3 [A, B, C] Gap analysis N/A
Based on the software safety class of the LEGACY
SOFTWARE, the MANUFACTURER performs a gap
analysis of available DELIVERABLES against those
required according to 5.2, 5.3, 5.7, and Clause 7
N/A
a) The MANUFACTURER assesses the continuing
validity of available DELIVERABLES
N/A

Page 174 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
b) Where gaps are identified, the MANUFACTURER
EVALUATES the potential reduction in RISK resulting
from the generation of the missing DELIVERABLES
and associated ACTIVITIES
N/A
c) Based on this evaluation, the MANUFACTURER
determines the DELIVERABLES to be created and
associated ACTIVITIES to be performed
N/A
SOFTWARE SYSTEM test records are the minimum
DELIVERABLES to be created
N/A
4.4.4 [A, B, C] Gap closure activities N/A
a) The MANUFACTURER establishes and executes a
plan to generate the identified DELIVERABLES
N/A
Objective evidences have used to generate required
DELIVERABLES without performing ACTIVITIES required
by 5.2, 5.3, 5.7 and Clause 7
N/A
b) The plan addresses the use of the problem
resolution PROCESS for handling problems detected
in the LEGACY SOFTWARE and DELIVERABLES in
accordance with Clause 9
N/A
c) Changes to the LEGACY SOFTWARE have
performed in accordance with Clause 6.
N/A
4.4.5 [A, B, C] Rationale for use of LEGACY SOFTWARE N/A
The MANUFACTURER documents the VERSION of the
LEGACY SOFTWARE together with a rationale for the
continued use of the LEGACY SOFTWARE
N/A
5 SOFTWARE DEVELOPMENT PROCESS —
5.1 Software development planning —
5.1.1 [A, B, C] The MANUFACTURER establishes a software
development plan (or plans) for conducting the
ACTIVITIES of the software development PROCESS
appropriate to the scope, magnitude, and software
safety classifications of the SOFTWARE SYSTEM to be
developed.
Software validation report
(A-TCF-5-046), chapter 8.3
P
The SOFTWARE DEVELOPMENT LIFE CYCLE MODEL is
either fully defined or be referenced in the plan (or
plans).
P
The plan addresses the following: P
a) the PROCESSES to be used in the development of
the SOFTWARE SYSTEM
P
b) the DELIVERABLES (includes documentation) of the
ACTIVITIES and TASKS
P
c) TRACEABILITY between SYSTEM requirements,
software requirements, SOFTWARE SYSTEM test, and
RISK CONTROL measures implemented in software
P

Page 175 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
d) software configuration and change management,
including SOUP CONFIGURATION ITEMS and software
used to support development
N/A
e) software problem resolution for handling
problems detected in the MEDICAL DEVICE SOFTWARE,
DELIVERABLES and ACTIVITIES at each stage of the life
cycle
P
5.1.2 [A, B, C] The MANUFACTURER updates the plan, as
appropriate, as development proceeds
Software validation report
(A-TCF-5-046), chapter 8.3
P
5.1.3 [A, B, C] Software development plan reference to SYSTEM design and development P
a) As inputs for software development, SYSTEM
requirements are referenced in the software
development plan by the MANUFACTURER
Software validation report
(A-TCF-5-046), chapter 3.2
P
b) In the software development plan, the
MANUFACTURER includes or references procedures
for coordinating the software development with the
system development necessary to satisfy 4.1 (such
as system integration, verification, and validation)
Software validation report
(A-TCF-5-046), chapter 8.3
P
5.1.4 [C] Associated with the development of SOFTWARE ITEMS of class C, in the software
development plan are included or referenced:
N/A
a) standards Classified as software class B. N/A
b) methods N/A
c) tools N/A
5.1.5 [B, C] The MANUFACTURER includes or references in
the software development plan, a plan to integrate
the SOFTWARE ITEMS (including SOUP) and performs
testing during integration
N/A
5.1.6 [A, B, C] In the software development plan, the following VERIFICATION information are
included or referenced:
P
a) DELIVERABLES requiring VERIFICATION Software validation report
(A-TCF-5-046), chapter 9
P
b) the required VERIFICATION TASKS for each life cycle
ACTIVITY
P
c) milestones at which the DELIVERABLES are
VERIFIED
P
d) the acceptance criteria for VERIFICATION of the
DELIVERABLES
P
5.1.7 [A, B, C] In the software development plan the
MANUFACTURER includes or references a plan to
conduct the ACTIVITIES and TASKS of the software
RISK MANAGEMENT PROCESS, including the
management of RISKS relating to SOUP
N/A
5.1.8 [A, B, C] In the software development plan the
MANUFACTURER includes or references information
about the documents to be produced during the
software development life cycle
Software validation report
(A-TCF-5-046), chapter 8.3
P

Page 176 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
For each identified document or type of document the following information has
included or referenced:
P
a) title, name or naming convention Software validation report
(A-TCF-5-046), chapter 2
P
b) purpose P
c) procedures and responsibilities for development,
review, approval and modification
P
5.1.9 [A, B, C] The MANUFACTURER includes or references
software configuration management information in

the software development plan
Software validation report
(A-TCF-5-046), chapter 8.3
P
The software configuration management information includes or references: P
a) the classes, types, categories or lists of items to
be controlled
P
b) the software configuration management
ACTIVITIES and TASKS
P
c) the organization(s) responsible for performing
software configuration management and ACTIVITIES
P
d) their relationship with other organizations, such as
software development or maintenance
P
e) when the items are to be placed under
configuration control
P
f) when the problem resolution PROCESS is to be
used
P
5.1.10 [B, C] The items to be controlled include tools, items
or settings, used to develop the MEDICAL DEVICE
SOFTWARE, which could impact the MEDICAL DEVICE
SOFTWARE
Software validation report
(A-TCF-5-046), chapter 8.3
P
5.1.11 [B, C] The MANUFACTURER plans to place
CONFIGURATION ITEMS under documented
configuration management control before they are
VERIFIED
Software validation report
(A-TCF-5-046), chapter 8.3
P
5.1.12 [B, C] In the software development plan the MANUFACTURER includes or references a
procedure for:
P
a) identifying categories of defects that may be
introduced based on the selected programming
technology that are relevant to their SOFTWARE
SYSTEM
Software validation report
(A-TCF-5-046), chapter 8.3
P
b) documenting evidence that demonstrates that
these defects do not contribute to unacceptable RISK
P
5.2 Software requirements analysis —
5.2.1 [A, B, C] For each SOFTWARE SYSTEM of the MEDICAL
DEVICE, the MANUFACTURER defines and documents
SOFTWARE SYSTEM requirements from the SYSTEM
level requirements
Software validation report
(A-TCF-5-046), chapter 4
P

Page 177 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
5.2.2 [A, B, C] As appropriate to the MEDICAL DEVICE SOFTWARE, the MANUFACTURER
includes in the software requirements:
P
a) functional and capability requirements Software validation report
(A-TCF-5-046), chapter 4
P
b) SOFTWARE SYSTEM inputs and outputs P
c) interfaces between the SOFTWARE SYSTEM and
other SYSTEMS
P
d) software-driven alarms, warnings, and operator
messages
P
e) SECURITY requirements P
f) user interface requirements implemented by
software
P
g) data definition and database requirements P
h) installation and acceptance requirements of the
delivered MEDICAL DEVICE SOFTWARE at the operation
and maintenance site or sites
P
i) requirements related to methods of operation and
maintenance
P
j) requirements related to IT-network aspects P
k) user maintenance requirements P
l) regulatory requirements P
5.2.3 [B, C] The MANUFACTURER includes RISK CONTROL
measures implemented in software in the
requirements as appropriate to the MEDICAL DEVICE
SOFTWARE
Software validation report
(A-TCF-5-046), chapter 4
P
5.2.4 [A, B, C] The MANUFACTURER re-EVALUATES the
MEDICAL DEVICE RISK ANALYSIS when software
requirements are established and update it as
appropriate
Software validation report
(A-TCF-5-046), chapter 4
P
5.2.5 [A, B, C] The MANUFACTURER ensures that existing
requirements, including SYSTEM requirements, are
re-EVALUATED and updated as appropriate as a
result of the software requirements analysis ACTIVITY
Software validation report
(A-TCF-5-046), chapter 4
P
5.2.6 [A, B, C] The MANUFACTURER verifies and documents that the software requirements: P
a) implement SYSTEM requirements including those
relating to RISK CONTROL
Software validation report
(A-TCF-5-046), chapter 4
P
b) do not contradict one another P
c) are expressed in terms that avoid ambiguity P
d) are stated in terms that permit establishment of
test criteria and performance of tests
P
e) can be uniquely identified P
f) are traceable to SYSTEM requirements or other
source
P

Page 178 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
5.3 Software ARCHITECTURAL design —
5.3.1 [B, C] The MANUFACTURER transforms the
requirements for the MEDICAL DEVICE SOFTWARE into
a documented ARCHITECTURE that describes the
software’s structure and identifies the SOFTWARE
ITEMS
Software validation report
(A-TCF-5-046), chapter 6 and
7
P
5.3.2 [B, C] The MANUFACTURER develops and documents
an ARCHITECTURE for the interfaces between the
SOFTWARE ITEMS and the components external to the
SOFTWARE ITEMS (both software and hardware), and
between the SOFTWARE ITEMS
Software validation report
(A-TCF-5-046), chapter 6 and
7
P
5.3.3 [B, C] If a SOFTWARE ITEM is identified as SOUP, the
MANUFACTURER specifies functional and performance
requirements for the SOUP item that are necessary
for its intended use
N/A
5.3.4 [B, C] If a SOFTWARE ITEM is identified as SOUP, the
MANUFACTURER specifies the SYSTEM hardware and
software necessary to support the proper operation
of the SOUP item
N/A
5.3.5 [C] The MANUFACTURER identifies any segregation
between SOFTWARE ITEMS that is necessary for RISK
CONTROl, and states how to ensure that such
segregation is effective
Classified as software class B. N/A
5.3.6 [B, C] The MANUFACTURER verifies and documents that: P
a) the ARCHITECTURE of the software implements
SYSTEM and software requirements including those
relating to RISK CONTROL
Software validation report
(A-TCF-5-046), chapter 6 and
7
P
b) the software ARCHITECTURE is able to support
interfaces between SOFTWARE ITEMS and between
SOFTWARE ITEMS and hardware
P
c) the MEDICAL DEVICE ARCHITECTURE supports
proper operation of any SOUP items
N/A
5.4 Software detailed design —
5.4.1 [B, C] The MANUFACTURER subdivides the software
until it is represented by SOFTWARE UNITS
Software validation report
(A-TCF-5-046), chapter 7
P
5.4.2 [C] The MANUFACTURER documents a design with
enough detail to allow correct implementation of
each SOFTWARE UNIT
Classified as software class B. N/A
5.4.3 [C] The MANUFACTURER documents a design for any
interfaces between the SOFTWARE UNIT and external
components (hardware or software), as well as any
interfaces between SOFTWARE UNITS, detailed
enough to implement each SOFTWARE UNIT and its
interfaces correctly
Classified as software class B. N/A
5.4.4 [C] The MANUFACTURER verifies and documents that the software detailed design: N/A
a) implements the software ARCHITECTURE Classified as software class B. N/A

Page 179 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
b) is free from contradiction with the software
ARCHITECTURE
N/A
5.5 SOFTWARE UNIT implementation —
5.5.1 [A, B, C] The MANUFACTURER implements each
SOFTWARE UNIT
Software validation report
(A-TCF-5-046), chapter 8.3
P
5.5.2 [B, C] The MANUFACTURER establishes strategies,
methods and procedures for verifying the SOFTWARE
UNITS
Software validation report
(A-TCF-5-046), chapter 8.3
P
Where VERIFICATION is done by testing, the test
procedures are EVALUATED for adequacy
P
5.5.3 [B, C] The MANUFACTURER establishes acceptance
criteria for SOFTWARE UNITS prior to integration into
larger SOFTWARE ITEMS as appropriate, and ensures
that SOFTWARE UNITS meet acceptance criteria
Software validation report
(A-TCF-5-046), chapter 8.3
P
5.5.4 [C] When present in the design, the MANUFACTURER includes additional acceptance
criteria as appropriate for:
N/A
a) proper event sequence Classified as software class B. N/A
b) data and control flow N/A
c) planned resource allocation N/A
d) fault handling (error definition, isolation, and
recovery)
N/A
e) initialisation of variables N/A
f) self-diagnostics N/A
g) memory management and memory overflows N/A
h) boundary conditions N/A
5.5.5 [B, C] The MANUFACTURER performs the SOFTWARE
UNIT VERIFICATION and documents the results
Software validation report
(A-TCF-5-046), chapter 8.3
P
5.6 Software integration and integration testing —
5.6.1 [B, C] The MANUFACTURER integrates the SOFTWARE
UNITS in accordance with the integration plan
Software validation report
(A-TCF-5-046), chapter 9
P
5.6.2 [B, C] The MANUFACTURER verifies that the
SOFTWARE UNITS have been integrated into
SOFTWARE ITEMS and/or the SOFTWARE SYSTEM in
accordance with the integration plan and retains
records of the evidence of such verification
Software validation report
(A-TCF-5-046), chapter 9
P
5.6.3 [B, C] The MANUFACTURER tests the integrated
SOFTWARE ITEMS in accordance with the integration
plan and documents the results
Software validation report
(A-TCF-5-046), chapter 9
P
5.6.4 [B, C] For software integration testing, the
MANUFACTURER addresses whether the integrated
SOFTWARE ITEM performs as intended
Software validation report
(A-TCF-5-046), chapter 9
P
5.6.5 [B, C] The MANUFACTURER EVALUATES the integration
test procedures for adequacy
Software validation report
(A-TCF-5-046), chapter 9
P

Page 180 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
5.6.6 [B, C] When software items are integrated, the
MANUFACTURER conducts REGRESSION TESTINg
appropriate to demonstrate that defects have not
been introduced into previously integrated software
Software validation report
(A-TCF-5-046), chapter 9
P
5.6.7 [B, C] The MANUFACTURER: P
a) documents the test result (pass/fail and a list of
ANOMALIES)
Software validation report
(A-TCF-5-046), chapter 9
P
b) retains sufficient records to permit the test to be
repeated
P
c) identifies the tester P
5.6.8 [B, C] The MANUFACTURER enters ANOMALIES found
during software integration and integration testing
into a software problem resolution PROCESS
Software validation report
(A-TCF-5-046), chapter 9
P
5.7 SOFTWARE SYSTEM testing —
5.7.1 [A, B, C] Establish tests for software requirements —
a) The MANUFACTURER establishes and performs a
set of tests, expressed as input stimuli, expected
outcomes, pass/fail criteria and procedures, for
conducting SOFTWARE SYSTEM testing, such that all
software requirements are covered
Software validation report
(A-TCF-5-046), chapter 9
P
b) The MANUFACTURER EVALUATES the adequacy of
VERIFICATION strategies and test procedures.
P
5.7.2 [A, B, C] The MANUFACTURER enters ANOMALIES
found during software system testing into a software
problem resolution PROCESS
Software validation report
(A-TCF-5-046), chapter 9
P
5.7.3 [A, B, C] When changes are made during SOFTWARE SYSTEM testing, the
MANUFACTURER:
P
a) repeats tests, performs modified tests or performs
additional tests, as appropriate, to verify the
effectiveness of the change in correcting the
problem
Software validation report
(A-TCF-5-046), chapter 9
P
b) conducts testing appropriate to demonstrate that
unintended side effects have not been introduced
P
c) performs relevant RISK MANAGEMENT ACTIVITIES as
defined in 7.4
P
5.7.4 [A, B, C] Evaluate SOFTWARE SYSTEM testing P
The MANUFACTURER EVALUATES the appropriateness
of VERIFICATION strategies and test procedures
Software validation report
(A-TCF-5-046), chapter 9
P
The MANUFACTURER verifies that: P
a) all software requirements have been tested or
otherwise VERIFIED
P
b) the TRACEABILITY between software requirements
and tests or other VERIFICATION is recorded
P
c) test results meet the required pass/fail criteria P

Page 181 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
5.7.5. [A, B, C] In order to support the repeatability of tests, the MANUFACTURER documents: P
a) a reference to test case procedures showing
required actions and expected results
Software validation report
(A-TCF-5-046), chapter 9
P
b) the test result (pass/fail and a list of ANOMALIES) P
c) the version of software tested P
d) relevant hardware and software test
configurations
P
e) relevant test tools P
f) date tested P
g) the identity of the person responsible for
executing the test and recording the test results
P
5.8 Software RELEASE for utilization at a SYSTEM level —
5.8.1 [A, B, C] The MANUFACTURER ensures that all
software VERIFICATION ACTIVITIES has been
completed and the results EVALUATED before the
software is released
Software validation report
(A-TCF-5-046), chapter 8.3
P
5.8.2 [A, B, C] The MANUFACTURER documents all known
residual ANOMALIES
Software validation report
(A-TCF-5-046), chapter 8.3
P
5.8.3 [B, C] The MANUFACTURER ensured that all known
residual ANOMALIES have been EVALUATED to ensure
that they do not contribute to an unacceptable RISK
Software validation report
(A-TCF-5-046), chapter 8.3
P
5.8.4 [A, B, C] The MANUFACTURER documented the
VERSION of the MEDICAL DEVICE SOFTWARE that is
being released
Software validation report
(A-TCF-5-046), chapter 8.3
P
5.8.5 [B, C] The MANUFACTURER documents the procedure
and environment used to create the released
software
Software validation report
(A-TCF-5-046), chapter 8.3
P
5.8.6 [B, C] The MANUFACTURER ensures that all software
development plan (or maintenance plan) ACTIVITIES
and TASKS are complete along with the associated
documentation
Software validation report
(A-TCF-5-046), chapter 8.3
P
5.8.7 [A, B, C] For at least a period of time determined as the longer of: the life time of the
MEDICAL DEVICE SOFTWARE as defined by the MANUFACTURER or a time specified by
relevant regulatory requirements, the MANUFACTURER archives:
P
a) the MEDICAL DEVICE SOFTWARE and
CONFIGURATION ITEMS
Software validation report
(A-TCF-5-046), chapter 8.3
P
b) the documentation P
5.8.8 [A, B, C] The MANUFACTURER establishes procedures
to ensure that the released MEDICAL DEVICE
SOFTWARE can be reliably delivered to the point of
use without corruption or unauthorised change
Software validation report
(A-TCF-5-046), chapter 8.3
P
These procedures address the production and handling of media containing the
MEDICAL DEVICE SOFTWARE including as appropriate:
P
– replication P

Page 182 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
– media labelling P
– packaging P
– protection P
– storage P
– delivery P
7 SOFTWARE RISK MANAGEMENT PROCESS —
7.1 Analysis of software contributing to hazardous situations —
7.1.1 [B, C] The MANUFACTURER identifies SOFTWARE ITEMS
that could contribute to a hazardous situation
identified in the MEDICAL DEVICE RISK ANALYSIS
ACTIVITY of ISO 14971
Software validation report
(A-TCF-5-046), chapter 11
P
7.1.2 [B, C] The MANUFACTURER identifies potential causes
of the SOFTWARE ITEM identified above contributing
to a hazardous situation
Software validation report
(A-TCF-5-046), chapter 11
P
The MANUFACTURER considers potential causes including, as appropriate: P
a) incorrect or incomplete specification of
functionality
P
b) software defects in the identified SOFTWARE ITEM
functionality
P
c) failure or unexpected results from SOUP N/A
d) hardware failures or other software defects that
could result in unpredictable software operation
P
e) reasonably foreseeable misuse P
7.1.3 [B, C] If failure or unexpected results from SOUP is a
potential cause of the SOFTWARE ITEM contributing to
a hazardous situation, the MANUFACTURER
EVALUATES as a minimum any ANOMALY list
published by the supplier of the SOUP item relevant
to the VERSION of the SOUP item used in the MEDICAL
DEVICE to determine if any of the known ANOMALIES
result in a sequence of events that could result in a
hazardous situation
N/A
7.1.4 [B, C] The MANUFACTURER documents in the RISK
MANAGEMENT FILE potential causes of the SOFTWARE
ITEM contributing to a hazardous situation
Software validation report
(A-TCF-5-046), chapter 11
P
7.2 RISK CONTROL measures —
7.2.1 [B, C] For each case documented in the RISK
MANAGEMENT FILE where a SOFTWARE ITEM could
contribute to a HAZARDOUS SITUATION, the
MANUFACTURER defines and documents RISK
CONTROL measures in accordance with ISO 14971
Software validation report
(A-TCF-5-046), chapter 11
P
7.2.2 [B, C] If a RISK CONTROL measure is implemented as part of the functions of a
SOFTWARE ITEM, the MANUFACTURER:
P

Page 183 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
a) includes the RISK CONTROL measure in the
software requirements
Software validation report
(A-TCF-5-046), chapter 11
P
b) assigns to each SOFTWARE ITEM that contributes
to the implementation of a RISK CONTROL measure a
software safety class based on the RISK that the
RISK CONTROL measure is controlling
P
c) develops the SOFTWARE ITEM in accordance with
Clause 5
P
7.3 VERIFICATION of RISK CONTROL measures —
7.3.1 [B, C] The implementation of each RISK CONTROL
measure documented in 7.2 is VERIFIED, and this
VERIFICATION is documented
Software validation report
(A-TCF-5-046), chapter 11
P
The MANUFACTURER reviewers the RISK CONTROL
measure and determines if it could result in a new
HAZARDOUS SITUATION
P
7.3.3 [B, C] The MANUFACTURER documents TRACEABILITY of software HAZARDS as
appropriate:
P
a) from the hazardous situation to the SOFTWARE
ITEM
Software validation report
(A-TCF-5-046), chapter 11
P
b) from the SOFTWARE ITEM to the specific software
cause
P
c) from the software cause to the RISK CONTROL
measure
P
d) from the RISK CONTROL measure to the
VERIFICATION of the RISK CONTROL measure
P
7.4 RISK MANAGEMENT of software changes —
7.4.1 [A, B, C] The MANUFACTURER analyses changes to the MEDICAL DEVICE SOFTWARE
(including SOUP) to determine whether:
N/A
a) additional potential causes are introduced
contributing to a hazardous situation
N/A
b) additional software RISK CONTROL measures are
required
N/A
7.4.2 [B, C] The MANUFACTURER analyses changes to the
software, including changes to SOUP, to determine
whether the software modification could interfere
with existing RISK CONTROL measures
N/A
7.4.3 [B, C] The MANUFACTURER performs relevant RISK
MANAGEMENT ACTIVITIES defined in 7.1, 7.2 and 7.3

based on these analyses
Software validation report
(A-TCF-5-046), chapter 8.3
P

Page 184 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8 SOFTWARE CONFIGURATION MANAGEMENT PROCESS —
8.1 Configuration identification —
8.1.1 [A, B, C] The MANUFACTURER establishes a scheme
for the unique identification of CONFIGURATION ITEMS
and their VERSIONS to be controlled according to the
development and configuration planning specified in
5.1
N/A
8.1.2 [A, B, C] For each SOUP CONFIGURATION ITEM being used, including standard libraries,
the MANUFACTURER documents:
N/A
a) the title N/A
b) the MANUFACTURER N/A
c) the unique SOUP designator N/A
8.1.3 [A, B, C] The MANUFACTURER documents the set of
CONFIGURATION ITEMS and their VERSIONS that
comprise the SOFTWARE SYSTEM configuration
Software validation report
(A-TCF-5-046), chapter 8.3
P
8.2 Change control —
8.2.1 [A, B, C] The MANUFACTURER changes
CONFIGURATION ITEMS identified to be controlled
according to 8.1 only in response to an approved
CHANGE REQUEST
Software validation report
(A-TCF-5-046), chapter 8.3
P
8.2.2 [A, B, C] The MANUFACTURER implements the
change as specified in the CHANGE REQUEST
Software validation report
(A-TCF-5-046), chapter 8.3
P
The MANUFACTURER identifies and performs any
ACTIVITY that needs to be repeated as a result of the
change, including changes to the software safety
classification of SOFTWARE SYSTEMS and SOFTWARE
ITEMS
P
8.2.3 [A, B, C] The MANUFACTURER verifies the change,
including repeating any VERIFICATION that has been
invalidated by the change and taking into account
5.7.3 and 9.7
Software validation report
(A-TCF-5-046), chapter 12
P
8.2.4 [A, B, C] The MANUFACTURER maintains records of the relationships and
dependencies between:
P
a) CHANGE REQUEST Software validation report
(A-TCF-5-046), chapter 12
P
b) relevant PROBLEM REPORT P
c) approval of the CHANGE REQUEST P
8.3 [A, B, C] The MANUFACTURER retains retrievable
records of the history of controlled CONFIGURATION
ITEMS including SYSTEM configuration
Software validation report
(A-TCF-5-046), chapter 12
P

Page 185 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
9 SOFTWARE PROBLEM RESOLUTION PROCESS —
9.1 [A, B, C] The MANUFACTURER prepares a PROBLEM
REPORT for each problem detected in the MEDICAL
DEVICE SOFTWARE
Software validation report
(A-TCF-5-046), chapter 8.3
P
PROBLEM REPORTS include a statement of criticality
(for example, effect on performance, SAFETY, or
SECURITY) as well as other information that may aid
in the resolution of the problem (for example,
devices affected, supported accessories affected)
P
9.2 [A, B, C] The MANUFACTURER: P
a) investigates the problem and if possible identify
the causes
Software validation report
(A-TCF-5-046), chapter 8.3
P
b) EVALUATES the problem’s relevance to SAFETY
using the software RISK MANAGEMENT PROCESS
P
c) documents the outcome of the investigation and
evaluation
P
d) creates a CHANGE REQUEST(S) for actions needed
to correct the problem, or document the rationale for
taking no action
P
9.3 [A, B, C] The MANUFACTURER advises relevant
parties of the existence of the problem, as
appropriate
Software validation report
(A-TCF-5-046), chapter 8.3
P
9.4 [A, B, C] The MANUFACTURER approves and
implements all CHANGE REQUESTS, observing the
requirements of the change control PROCESS
Software validation report
(A-TCF-5-046), chapter 8.3
P
9.5 [A, B, C] The MANUFACTURER maintains records of
PROBLEM REPORTS and their resolution including their
VERIFICATION
Software validation report
(A-TCF-5-046), chapter 8.3
P
The MANUFACTURER updates the RISK MANAGEMENT
FILE as appropriate
P
9.6 [A, B, C] The MANUFACTURER performs analysis to
detect trends in PROBLEM REPORTS
Software validation report
(A-TCF-5-046), chapter 8.3
P
9.7 [A, B, C] The MANUFACTURER verifies resolutions to determine whether: P
a) problem has been resolved and the PROBLEM
REPORT has been closed
Software validation report
(A-TCF-5-046), chapter 8.3
P
b) adverse trends have been reversed P
c) CHANGE REQUESTS have been implemented in the
appropriate MEDICAL DEVICE SOFTWARE and
ACTIVITIES
P
d) additional problems have been introduced P
9.8 [A, B, C] When testing, retesting or REGRESSION TESTING SOFTWARE ITEMS and
SYSTEMS following a change, the MANUFACTURER includes in the test documentation:
P
a) test results Software validation report
(A-TCF-5-046), chapter 8.3
P
b) ANOMALIES found P

Page 186 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
c) the VERSION of software tested P
d) relevant hardware and software test
configurations
P
e) relevant test tools P
f) date tested P
g) identification of the tester P

Page 187 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Attachment Software - Mapping of required evidence and manufacturer documents P
Standard
Clause
Deliverables Title Revision # Date
4.3 Software safety classification
document
Software validation report
(A-TCF-5-046), chapter 1
0 2023-11-07
4.3 Specification of risk control
measures external to software
system
Software validation report
(A-TCF-5-046), chapter 1
0 2023-11-07
4.3 Rationale of classification for
decomposed software system
Software validation report
(A-TCF-5-046), chapter 1
0 2023-11-07
4.4.2 Risk management activities for
legacy software
No legacy software
considered.
N/A N/A
4.4.3 Gap analysis for legacy software No legacy software
considered.
N/A N/A
4.4.4 Gap closure plan for legacy
software
No legacy software
considered.
N/A N/A
4.4.5 Rationale for use of legacy
software
No legacy software
considered.
N/A N/A
5.1.1 Software development plan Software validation report
(A-TCF-5-046), chapter
8.3
0 2023-11-07
5.1.3 Software requirements reference
to software design and
development document
Software validation report
(A-TCF-5-046), chapter
3.2
0 2023-11-07
5.1.4 Development standards, methods
and tools records for class C
software
Classified as software
class B.
N/A N/A
5.1.5 Software integration and
integration testing plan
N/A N/A N/A
5.1.6 Software verification plan Software validation report
(A-TCF-5-046), chapter 9
0 2023-11-07
5.1.7 Software risk management plan N/A N/A N/A
5.1.8 Document management
procedures
Software validation report
(A-TCF-5-046), chapter 2
and 8.3
0 2023-11-07
5.1.9 Software configuration
management procedures
Software validation report
(A-TCF-5-046), chapter
8.3
0 2023-11-07
5.2 Software system requirements
specification
Software validation report
(A-TCF-5-046), chapter 4
0 2023-11-07
5.2.3 Specification of risk control
measure implemented in software
Software validation report
(A-TCF-5-046), chapter 4
0 2023-11-07
5.3 Software system architecture
design specification
Software validation report
(A-TCF-5-046), chapter 6
and 7
0 2023-11-07

Page 188 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Attachment Software - Mapping of required evidence and manufacturer documents P
Standard
Clause
Deliverables Title Revision # Date
5.3 Software item architecture design
specification
Software validation report
(A-TCF-5-046), chapter 6
and 7
0 2023-11-07
5.4 Software item detailed design
specification
N/A N/A N/A
5.4 Software unit detailed design
specification
Software validation report
(A-TCF-5-046), chapter 7
0 2023-11-07
5.5.1 Software unit implementation
records
Software validation report
(A-TCF-5-046), chapter
8.3
0 2023-11-07
5.5.2 Software unit verification process Software validation report
(A-TCF-5-046), chapter
8.3
0 2023-11-07
5.5.3 Software unit acceptance criteria Software validation report
(A-TCF-5-046), chapter
8.3
0 2023-11-07
5.5.5 Software unit verification records N/A N/A N/A
5.6.1 Software unit integration process Software validation report
(A-TCF-5-046), chapter 9
0 2023-11-07
5.6.2 Software unit integration records Software validation report
(A-TCF-5-046), chapter 9
0 2023-11-07
5.6.4 Software unit integration testing
records
Software validation report
(A-TCF-5-046), chapter 9
0 2023-11-07
5.6.5 Evaluation of software unit
integration test
Software validation report
(A-TCF-5-046), chapter 9
0 2023-11-07
5.6.6 Software unit regression testing
process
Software validation report
(A-TCF-5-046), chapter 9
0 2023-11-07
5.6.7 Software unit regression testing
records
Software validation report
(A-TCF-5-046), chapter 9
0 2023-11-07
5.6.8 Software problem resolution
process
Software validation report
(A-TCF-5-046), chapter 9
0 2023-11-07
5.7 Software system testing process Software validation report
(A-TCF-5-046), chapter 9
0 2023-11-07
5.7 Software system testing records Software validation report
(A-TCF-5-046), chapter 9
0 2023-11-07
5.8 Software system release process Software validation report
(A-TCF-5-046), chapter
8.3
0 2023-11-07
5.8 Software system release record Software validation report
(A-TCF-5-046), chapter
8.3
0 2023-11-07

Page 189 of 189 Report No. REP032757
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Attachment Software - Mapping of required evidence and manufacturer documents P
Standard
Clause
Deliverables Title Revision # Date
5.8 Statement of known residual
anomalies
Software validation report
(A-TCF-5-046), chapter
8.3
0 2023-11-07
7.1 Software hazard analysis process Software validation report
(A-TCF-5-046), chapter 11
0 2023-11-07
7.1 SOUP anomaly lists N/A N/A N/A
7.2 Risk control process Software validation report
(A-TCF-5-046), chapter 11
0 2023-11-07
7.3 Risk control verification process Software validation report
(A-TCF-5-046), chapter 11
0 2023-11-07
7.4 Risk management of software
change process
Software validation report
(A-TCF-5-046), chapter
8.3
0 2023-11-07
8.1 Configuration identification record Software validation report
(A-TCF-5-046), chapter
8.3
0 2023-11-07
8.2 Change control process Software validation report
(A-TCF-5-046), chapter
8.3
0 2023-11-07
8.2 Records for traceability of change Software validation report
(A-TCF-5-046), chapter
8.3
0 2023-11-07
9 Software problem resolution
process
Software validation report
(A-TCF-5-046), chapter
8.3
0 2023-11-07
9 Software problem resolution
records
Software validation report
(A-TCF-5-046), chapter
8.3
0 2023-11-07
Supplementary information:
== End of IEC 60601-1 original test report ==

Attachment 1
Pictures of equipment

Attachment 1
Pictures of equipment
Page 1 of 17
Report No. REP032757
< External view for digital flat panel X-ray detector, model HAD1717MCW (1) >
< External view for digital flat panel X-ray detector, model HAD1717MCW (2) >

Attachment 1
Pictures of equipment
Page 2 of 17
Report No. REP032757
< External view for digital flat panel X-ray detector, model HAD1417MCW (1) >
< External view for digital flat panel X-ray detector, model HAD1417MCW (2) >

Attachment 1
Pictures of equipment
Page 3 of 17
Report No. REP032757
< Internal view for digital flat panel X-ray detector, model HAD1717MCW (1) >
< Internal view for digital flat panel X-ray detector, model HAD1717MCW (2) >

Attachment 1
Pictures of equipment
Page 4 of 17
Report No. REP032757
< Internal view for digital flat panel X-ray detector, model HAD1717MCW (3) >
< Internal view for digital flat panel X-ray detector, model HAD1417MCW (1) >

Attachment 1
Pictures of equipment
Page 5 of 17
Report No. REP032757
< Internal view for digital flat panel X-ray detector, model HAD1417MCW (2) >
< Internal view for digital flat panel X-ray detector, model HAD1417MCW (3) >

Attachment 1
Pictures of equipment
Page 6 of 17
Report No. REP032757
< Top PCB view for power board >
< Bottom PCB view for power board >

Attachment 1
Pictures of equipment
Page 7 of 17
Report No. REP032757
< Top PCB view for main board >
< Bottom PCB view for main board >

Attachment 1
Pictures of equipment
Page 8 of 17
Report No. REP032757
< Top PCB view for GATEIC board for digital flat panel X-ray detector, model HAD1717MCW >
< Bottom PCB view for GATEIC board for digital flat panel X-ray detector, model HAD1717MCW >

Attachment 1
Pictures of equipment
Page 9 of 17
Report No. REP032757
< Top PCB view for GATEIC board for digital flat panel X-ray detector, model HAD1417MCW >
< Bottom PCB view for GATEIC board for digital flat panel X-ray detector, model HAD1417MCW >

Attachment 1
Pictures of equipment
Page 10 of 17
Report No. REP032757
< Top PCB view for ROIC board for digital flat panel X-ray detector, model HAD1717MCW >
< Bottom PCB view for ROIC board for digital flat panel X-ray detector, model HAD1717MCW >

Attachment 1
Pictures of equipment
Page 11 of 17
Report No. REP032757
< Top PCB view for ROIC board for digital flat panel X-ray detector, model HAD1417MCW >
< Bottom PCB view for ROIC board for digital flat panel X-ray detector, model HAD1417MCW >

Attachment 1
Pictures of equipment
Page 12 of 17
Report No. REP032757
< Power supply box, model DEPS9601A >
< Power supply box, model DEPS9601A >

Attachment 1
Pictures of equipment
Page 13 of 17
Report No. REP032757
< AC/DC adapter, model BM090S15F (1) >
< AC/DC adapter, model BM090S15F (2) >

Attachment 1
Pictures of equipment
Page 14 of 17
Report No. REP032757
< Rechargeable Li-ion battery (1) >
< Rechargeable Li-ion battery (2) >

Attachment 1
Pictures of equipment
Page 15 of 17
Report No. REP032757
< External view for switch box (1) >
< External view for switch box (2) >

Attachment 1
Pictures of equipment
Page 16 of 17
Report No. REP032757
< Internal view for switch box >
< Top view for PCB on the switch box >

Attachment 1
Pictures of equipment
Page 17 of 17
Report No. REP032757
< Bottom view for PCB on the switch box >
< Exposure switch >

Attachment 2
National Differences
- United States (US)
- Canada (CA)
- Japan (JP)
- Korea, Republic of (KR)

Attachment 2
National Differences
Page 1 of 33
Report No.: REP032757
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
ATTACHMENT TO TEST REPORT
IEC 60601-1
US NATIONAL DIFFERENCES
Medical electrical equipment - Part 1: General requirements for basic safety and essential
performance
Differences according to ............... : National standard AAMI ES60601-1:2005,ES60601-1:2005/AMD1
1:2012 , ES60601-1:2005/AMD2:2021
TRF template used: ........................ : IECEE OD-2020-F3, Ed. 1.1
Attachment Form No. .................... : US_ND_IEC60601_1U
Attachment Originator ................... : UL(US)
Master Attachment ......................... : 2022-07-01
Copyright © 2022 IEC System for Conformity Testing and Certification of Electrical Equipment
(IECEE), Geneva, Switzerland. All rights reserved.
National Differences
4.8 Components of ME EQUIPMENT P
b) where there is no relevant IEC/ISO standard, the
relevant ANSI standard applied; if no relevant ANSI
standard exists, the requirements of this standard
were applied.
(Replacement of clause 4.8 b)
See appended table 8.10 in
Part 1 original test report No.
REP032757.
P
4.10.2 SUPPLY MAINS FOR ME EQUIPMENT AND ME SYSTEMS P
(Replacement to reflect agreement with the
National Electrical Code (NEC):
The reference to "500 V" replaced with "600 V" in
the second and third dashes.
The power supply box and
AC/DC adapter are rated as
100-240 V~.
P
(Addition to reflect agreement with the NEC)
In the text of the second-to-last dash of this sub-
clause, "and the NEC" added after reference to
"IEC 60364-4-41"
P
6.0 Classification of ME EQUIPMENT and ME SYSTEMS
6.6 Mode of operation N/A
(Addition to reflect agreement with NFPA 70)
X-Ray systems are classified as long time operation
(> 5 min) or momentary operation (< 5 sec).
Not an X-Ray system. N/A
7.0 ME EQUIPMENT identification, marking and documents
7.2.11 Mode of operation N/A

Attachment 2
National Differences
Page 2 of 33
Report No.: REP032757
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
(Addition to reflect agreement with NFPA 70)
X-Ray systems are marked as long time operation
or momentary operation.
Not an X-Ray system. N/A
7.2.22 (Addition of new item)
Colours of medical gas cylinders
No medical gas cylinders
provided.
N/A
To reflect agreement with NFPA 99: Cylinders
containing medical gases and their connection
points are coloured in accordance with the
requirements of NFPA 99.
N/A
8.0 Protection against electrical hazards from ME EQUIPMENT
8.2 Requirements related to power sources N/A
(Addition to reflect agreement with the NEC)
All FIXED ME EQUIPMENT and PERMANENTLY INSTALLED
ME EQUIPMENT are CLASS I ME EQUIPMENT.
Not a fixed ME equipment or a
permanently installed ME
equipment.
N/A
8.6.1 Application of requirements N/A
(Addition to reflect agreement with NFPA 99)
The enclosure of X-ray ME EQUIPMENT
operating over 600 Vac, 850 Vdc MAINS
VOLTAGE, or containing voltages up to 50 V peak
and enclosed in protectively earthed enclosure as
well as connections to X-ray tubes and other high
voltage components that include high voltage
shielded cables are PROTECTIVELY EARTHED.
Not an X-Ray system. N/A
(Addition to reflect agreement with NFPA 99)
Non-current carrying conductive parts of X-Ray
ME EQUIPMENT likely to become energized are
PROTECTIVELY EARTHED
N/A
8.7.3 Allowable values P
(Deletion to reflect agreement with NFPA 99 which

does not allow for allowance greater than the
stated values)
Delete the second sentence and note to sub-
clause 8.7.3 d) so that it reads:
d) The allowable values of the EARTH LEAKAGE
CURRENT are 5 mA in NORMAL CONDITION and 10
mA in SINGLE FAULT CONDITION
See appended table 8.7 in
Part 1 original test report No.
REP032757.
P
8.11 mains parts, components and layout N/A
(Addition to reflect agreement with the NEC)
Permanently connected ME EQUIPMENT has
provision for the connection of one of the wiring
systems that is in accordance with the NEC.
Not a permanently connected
ME equipment.
N/A

Attachment 2
National Differences
Page 3 of 33
Report No.: REP032757
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
Exception:
Fixed and stationary X-ray ME EQUIPMENT supplied
from a branch circuit rated at 30 A or less, and ME
EQUIPMENT that is not strictly portable but obviously
is intended to be stationary, may be acceptable if
provided with a length of attached hard service
flexible cord - such as Type S, or the equivalent,
for supply connection.
N/A
The installation of connecting cords between
EQUIPMENT parts meets the requirements of the
NEC, as applicable. Cable used as external
interconnection between units are as follows:
N/A
1) If exposed to abuse, the cables are Type SJT,
SJTO, SJO, ST, SO, STO, or equivalent flexible
cord or similar multiple-conductor appliance-wiring
material such as computer cable
N/A
2) If not exposed to abuse, the cables are as
indicated in item 1) above or are:
i) Type SPT-2, SP-2, or SPE-2, or equivalent,
ii) Type SVr, SVRO, SVE, or equivalent flexible
cord or similar multiple-conductor appliance
wiring material, or
iii) An assembly of insulated wires each with a
nominal insulation thickness of 0.8 mm (1/32 inch)
or more, enclosed in acceptable insulating tubing
having a nominal wall thickness of 0.8 mm (1/32
inch) or more.
N/A
Receptacles provided as part of ME EQUIPMENT or
ME SYSTEMS for use in the patient care areas of
paediatric wards, rooms, or areas are listed
tamper resistant or employ a listed tamper
resistant cover in accordance with the NEC.
N/A
b) For ME EQUIPMENT provided with NEMA
configuration non-locking plug types 120 V/15 A,
125 V/20 A, 250 V/15 A, 250 V/20 A “Hospital
Grade” mains plug is provided and the POWER
SUPPLY CORD is marked.
N/A
8.11.3.2 (Addition to reflect agreement with the NEC)
The flexible cord is of a type that is acceptable for
the particular application. It is acceptable for use at
a voltage not less than the rated voltage of the
appliance and has an ampacity, as given in the
NEC, not less than the current rating of the
appliance ................................................................ :
See appended table 8.10 in
Part 1 original test report No.
REP032757.
P
8.11.3.3 Cross-sectional area of power supply cords N/A

Attachment 2
National Differences
Page 4 of 33
Report No.: REP032757
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
(Addition to reflect agreement with NFPA 99)
For X-Ray ME EQUIPMENT with an attachment
plug, the current rating on a hospital grade plug
should be 2X the maximum input current of the
equipment.
Not an X-Ray system. N/A

Attachment 2
National Differences
Page 5 of 33
Report No.: REP032757
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
ATTACHMENT TO TEST REPORT
IEC 60601-1
CANADA NATIONAL DIFFERENCES
Medical electrical equipment — Part 1: General requirements for basic safety and essential performance
Differences according to ............... :
Canadian National standard: CAN/CSA-C22.2 No. 60601-1:08,
CAN/CSA-C22.2 No. 60601-1:14 (including amendment 1) and
Amendment 2:2022 (MOD) to CAN/CSA-C22.2 No. 60601-1:14
TRF template used: ..................... : IECEE OD-2020-F3, Ed. 1.1
Attachment Form No. .................... : CA_ND_IEC60601_1U
Attachment Originator ................... : CSA Group
Master Attachment ......................... : Dated 2022-08-12
Copyright © 2022 IEC System for Conformity Testing and Certification of Electrical Equipment
(IECEE), Geneva, Switzerland. All rights reserved.
Note *: IEC CANADIAN NATIONAL DIFFERENCES in Canada are called CANADIAN DEVIATIONS.
Canadian National Differences
1 Scope, object and related standards
1.1 Scope P
[Replace the first paragraph with the following]
This Standard applies to the BASIC SAFETY and
ESSENTIAL PERFORMANCE of MEDICAL ELECTRICAL
EQUIPMENT and MEDICAL ELECTRICAL SYSTEMS
designed to be used in accordance with CSA C22.1
(Canadian Electrical Code, Part I) and CSA Z32.
Considered. P
[Add the following note]
Note 1A: In the IEC 60601 Standards series adopted for use in Canada, the
Canadian standards may modify, replace, or delete requirements contained in the
IEC standard as appropriate to the ME EQUIPMENT and ME SYSTEMS under evaluation,
and they may add other BASIC SAFETY and ESSENTIAL PERFORMANCE requirements
—
1.3 Collateral standards P
[Replace this clause with the following]
Applicable Canadian 60601 collateral standards
become normative at the date of their publication
and apply together with this Standard.
Considered. P

Attachment 2
National Differences
Page 6 of 33
Report No.: REP032757
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
1.4 Particular standards N/A
[Replace this clause with the following]
Applicable Canadian 60601/80601 particular
standards may modify, replace, or delete
requirements contained in this Standard. The
requirement of a Canadian 60601/80601 particular
safety standard takes priority over this Standard.
No particular standards
applicable.
N/A
2 Normative references
In this CSA Group adoption, any reference to
International Standards shall be replaced by the
relevant National Standard of Canada.
Note 1DV: For additional information about
normative Standards in Canada, refer to the
Canadian Electrical Code, Part I, Appendix A.
Where reference is made to CSA Group Standards,
such reference are considered to refer to the latest
edition and all amendments published to that
edition. This Standard refers to the following
Standards, and the years shown indicate the latest
editions available at the time of printing:
CSA Group
B51-09
Boiler, pressure vessel, and pressure piping code
C22.1-21
Canadian Electrical Code, Part I
C22.2 No. 0:20
General requirements — Canadian Electrical Code,
Part II
C22.2 No. 0.4-17
Bonding of electrical equipment
C22.2 No. 21-95 (R2009)
Cord sets and power supply cords
C22.2 No. 42-10
General use receptacles, attachment plugs, and
similar wiring devices
C22.2 No. 49-10
Considered. P

Attachment 2
National Differences
Page 7 of 33
Report No.: REP032757
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
Flexible cords and cables
C22.2 No. 100:14 (R2019)
Motors and generators
C22.2 No. 248 series of Standards
Low-voltage fuses
C22.2 No. 308-18
Cord reels and multi-outlet assemblies
CAN/CSA-E61558-2-1-03 (R2012)
Safety of power transformers, power supply units
and similar — Part 2: Particular requirements for
separating transformers for general use
CSA C22.2 No. 62368-1:19
Audio/video, information and communication
technology equipment — Part 1: Safety
requirements
Z32-09
Electrical safety and essential electrical systems in
health care facilities
CAN/CSA-Z305.8-03 (R2013)
Medical supply units
Z305.12-06 (R2012)
Safe storage, handling, and use of portable oxygen
systems in residential buildings and health care
facilities
Z305.13-09
Plume scavenging in surgical, diagnostic,
therapeutic, and aesthetic settings
CAN/CSA-Z5359-10
Low-pressure hose assemblies for use with medical
gases
CAN/CSA-Z9170-1-11
Terminal units for medical gas pipeline systems —
Part 1: Terminal units for use with compressed
medical gases, vacuum, and anaesthetic gas
scavenging systems
CAN/CSA-Z10524-1:12
Pressure regulators for use with medical gases —

Attachment 2
National Differences
Page 8 of 33
Report No.: REP032757
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
Part 1: Pressure regulators and pressure regulators
with flow-metering devices
CAN/CSA-Z15002:12
Flow-metering devices for connection to terminal
units of medical gas pipeline systems
ASME (American Society of Mechanical
Engineers)
PTC 25-2008
Pressure Relief Devices
CGA (Compressed Gas Association)
V-1-2013
Standard for Compressed Gas Cylinder Valve
Outlet and Inlet Connections
V-5-2008 (reaffirmed 2013)
Diameter Index Safety System
(Noninterchangeable Low Pressure Connections for
Medical Gas Applications)
ISO (International Organization for
Standardization)
32:1977
Gas cylinders for medical use — Marking for
identification of content
407:2004
Small medical gas cylinders — Pin-index yoke-type
valve connections
9170-2:2008
Terminal units for medical gas pipeline systems —
Part 2: Terminal units for anaesthetic gas
scavenging systems
3 Terminology and definitions
3.41 HIGH VOLTAGE N/A
[Replace this Clause in the Canadian deviations in
the adopted Standard with the following]
voltage above 1000 V ac for ac circuits or voltage
above 1060 V dc for dc circuits, as defined in the
Canadian Electrical Code, Part I
No high voltage parts provided. N/A

Attachment 2
National Differences
Page 9 of 33
Report No.: REP032757
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
4. General requirements
4.1A [Add the following clause]
General requirements applicable to ME EQUIPMENT
and ME SYSTEMS are provided in
CAN/CSA-C22.2 No. 0.
P
4.8 Components of ME EQUIPMENT P
[Replace Items a) and b) and Note 2 with the
following]
See appended table 8.10 in
Part 1 original test report No.
REP032757.
P
a) The applicable safety requirements of a relevant
CSA Group, IEC, or ISO Standard; or
P
b) where there is no relevant CSA Group, IEC, or
ISO Standard, the requirements of this Standard
shall be applied
P
Note 2:
If there are neither requirements in this Standard nor in a CSA Group, IEC, or ISO
Standard, any other applicable source (e.g., standards for other types of devices,
national standards) could be used to demonstrate compliance with the RISK
MANAGEMENT PROCESS.
—
4.10.2 SUPPLY MAINS for ME EQUIPMENT and ME SYSTEMS P
[Replace the first sentence with the following]
ME EQUIPMENT intended to be connected to SUPPLY
MAINS shall be in accordance with the Canadian
Electrical Code, Part I, and the following RATED
voltages shall not be exceeded:
The power supply box and
AC/DC adapter are rated as
100-240 V~.
P
7. ME EQUIPMENT identification, marking and documents
7.5 Safety signs P
[Replace the paragraph starting with “When
supplementary text” in IEC Amendment 1 with the
following]
When supplementary text is placed together with
safety signs, the supplementary text shall be in
English and French for the intended OPERATOR.
See copy of marking plate in
Part 1 original test report No.
REP032757.
P
7.7 Colours of the insulation of conductors P
7.7.1 PROTECTIVE EARTH CONDUCTOR P
[Replace Clause 7.7.1 in the adopted Standard
with the following]
A PROTECTIVE EARTH CONDUCTOR shall be
identified throughout its length by green or green
and yellow coloured insulation.
See appended table 8.10 in
Part 1 original test report No.
REP032757.
P

Attachment 2
National Differences
Page 10 of 33
Report No.: REP032757
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
7.7.2 PROTECTIVE EARTH CONNECTIONS P
[Replace Clause 7.7.2 in the adopted Standard
with the following]
A PROTECTIVE EARTH CONDUCTOR or a
PROTECTIVE EARTH CONNECTION of any
insulation on conductors shall be identified by
either green or green and yellow colours at least at
the termination of the conductors.
See Part 1 original test report
No. REP032757.
P
7.7.3 Green or green and yellow insulation P
[Replace Clause 7.7.3 in the adopted Standard, as modified by IEC Amendment 1,
with the following]
P
Identification by green or green and yellow insulation shall only be used for: P
- PROTECTIVE EARTH CONDUCTORS (see
Clause 8.6.2);
P
- conductors as specified in Clause 7.7.2;
Note: In other safety Standards such as CSA
C22.2 No. 62368-1, internal connections between
conductive parts and the main protective earth are
called "protective bonding conductors".
P
- POTENTIAL EQUALIZATION CONDUCTORS
(see Clause 8.6.7);
P
- FUNCTIONAL EARTH CONDUCTORS (see
Clause 8.6.9).
No functional earth conductors
provided.
N/A
7.7.4 Neutral conductor P
[Replace Clause 7.7.4 in the adopted Standard
with the following]
Colours of neutral conductors and POWER
SUPPLY CORD conductors shall be in
accordance with the Canadian Electrical Code,
Part I, CSA C22.2 No. 21, and CSA C22.2 No. 49.
P
7.7.5 POWER SUPPLY CORD conductors P
[Replace Clause 7.7.5 in the adopted Standard
with the following]
Colours of conductors in POWER SUPPLY
CORDS shall be in accordance with the Canadian
Electrical Code, Part I, CSA C22.2 No. 21, and
CSA C22.2 No. 49.
P
Compliance with the requirements of Clause 7.7 is
checked by inspection. P
7.9 ACCOMPANYING DOCUMENTS P

Attachment 2
National Differences
Page 11 of 33
Report No.: REP032757
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
7.9.2.1 General P
[Replace the last paragraph in the adopted
Standard with the following]
The instructions for use shall be in English and
French for the intended OPERATOR.
P
8 Protection against electrical HAZARDS from ME EQUIPMENT
8.6 Protective earthing, functional earthing and potential equalization of ME
EQUIPMENT
P
8.6.4 Impedance and current-carrying capability P
[Replace Clause 8.6.4 in the adopted Standard, as modified by IEC Amendments 1
and 2, with the following]
P
PROTECTIVE EARTH CONNECTIONS shall be
able to carry fault currents reliably and without
excessive voltage drop.
P
Impedance and current-carrying capability shall
comply with CSA C22.2 No. 0.4. P
For PERMANENTLY INSTALLED ME
EQUIPMENT and ME EQUIPMENT with a non-
DETACHABLE POWER SUPPLY CORD, the
impedance between the PROTECTIVE EARTH
TERMINAL (inside the ME EQUIPMENT)
and any part that is PROTECTIVELY EARTHED
shall not exceed 100 mΩ. For ME EQUIPMENT
with an APPLIANCE INLET, the impedance
between the earth pin of the APPLIANCE INLET
and any part that is PROTECTIVELY EARTHED
shall not exceed 100 mΩ…………………………..:
See appended table 8.6.4 in
part 1 original test report No.
REP032757.
P
In addition to the test above, for ME EQUIPMENT
with a non-DETACHABLE POWER SUPPLY
CORD or any DETACHABLE POWER SUPPLY
CORD (supplied or specified by the
MANUFACTURER), the impedance between the
protective earth pin of the MAINS PLUG and the
PROTECTIVE EARTH TERMINAL (inside the ME
EQUIPMENT) shall not exceed 100 mΩ………….:
See appended table 8.6.4 in
part 1 original test report No.
REP032757.
P
Where an APPLIANCE INLET forms the supply
connection to ME EQUIPMENT, the earth pin of
the APPLIANCE INLET is regarded as the
PROTECTIVE EARTH TERMINAL.
The combined testing requirements above are
equivalent to 200 mΩ impedance testing
requirements as described in IEC 60601-1.
Separate testing is required to comply with CSA
C22.2 No. 0.4.
P

Attachment 2
National Differences
Page 12 of 33
Report No.: REP032757
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
Testing shall be carried out using a DETACHABLE
POWER SUPPLY CORD as provided or specified
(length and cross-sectional area as per the
Canadian Electrical Code, Part I) by the
MANUFACTURER.
P
The test current shall have the following
characteristics:
— for cord-connected equipment, twice the rating
of the attachment plug cap, but not less than 40 A;
— for equipment for permanent connection to the
supply, twice the rating of the fuse that is required
by the Canadian Electrical Code, Part I for the
branch circuit to which the equipment is
connected, up to 250 A; and
— 500 A for equipment for permanent connection
to the supply when a branch circuit fused at over
250 A is required.
See appended table 8.6.4 in
part 1 original test report No.
REP032757.
P
Compliance is checked by the following test:
— for test currents up to 500 A, the measured
potential drop shall not exceed 4 V;
— for equipment that requires branch circuit fusing
over 250 A, the measured potential drop multiplied
by the required fusing and divided by 250 shall not
exceed 4 V;
— there shall be no melting of any metal in the
bond and no heating or burning that is likely to
create a fire hazard; and
— the time duration— the time duration for testing
is indicated in Table 8.6.4A:
N/A
P
Alternatively, dc may be used for this test, if the
ME EQUIPMENT is rated dc. N/A

Attachment 2
National Differences
Page 13 of 33
Report No.: REP032757
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
Note: When protective earth is relied on as a
MEANS OF PROTECTION, the test current is
determined based on the location where a fault
could occur. If the prospective fault is in the mains
supply circuit prior to the overcurrent protection
included in the ME EQUIPMENT, the test current
for that part of the protective earth circuit is based
on the rating of the external overcurrent protection
included in the building infrastructure or specified
in the ACCOMPANYING DOCUMENTS (two times
the interrupt rating of the external overcurrent
protection). If the prospective fault is in the mains
supply circuit after the overcurrent protection
included in the ME EQUIPMENT, the
test current is based on the rating of the
overcurrent protection included in the ME
EQUIPMENT (two times the interrupt rating of the
ME EQUIPMENT overcurrent protection). In either
case, the minimum test current is 40 A.
The voltage drop between the parts described is
measured and the impedance determined from the
current and voltage drop.
If the measured impedance is within the permitted
limit, either the impedance measurement is then

repeated using a current source with a no-load
voltage sufficient to deliver the specified current
into the total impedance, or the current-carrying
ability of the relevant protective earth conductor
and protective earth connection is confirmed by
checking that their cross-sectional area is at least
equal to that of the relevant current-carrying
conductors.
N/A
8.7 LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS P
8.7.3 Allowable values P
[Add the following paragraph]
Allowable values shall be in accordance with the
Canadian Electrical Code, Part I.
See appended table 8.7 in Part
1 original test report No.
REP032757.
P
8.11 MAINS PARTS, components and layout P
8.11.3.2 Types P
[Replace this clause with the following] P
The following requirements for POWER SUPPLY CORDS shall apply: P
a) The MAINS PLUG of non-PERMANENTLY INSTALLED EQUIPMENt shall be: P

Attachment 2
National Differences
Page 14 of 33
Report No.: REP032757
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
i) if moulded-on type, a hospital-grade mains plug
complying with CSA C22.2 No. 21; See appended table 8.10 in
Part 1 original test report No.
REP032757.
P
ii) a hospital-grade disassembly attachment plug
type complying with CSA C22.2 No. 42; or N/A
iii) Class II equipment having fuses on the line
side(s), and the neutral may use a non-polarized
attachment plug or a polarized attachment plug.
CSA configuration type 1-15P shall be required and
meets all applicable requirements in CSA C22.2
No. 21 and CSA C22.2 No. 42. Where a polarized
attachment plug is used, the POWER SUPPLY CORD is
connected to the wiring of the EQUIPMENT on the
ungrounded side of the line when any of the
following devices are used in the primary circuit:
Not a class II ME equipment. N/A
1) the centre contact of an Edison base lampholder; N/A
2) a single pole switch; N/A
3) an automatic control with a marked off position; N/A
4) a solitary fuse/fuse holder; or N/A
5) any other single pole overcurrent protective
device. N/A
b) A detachable POWER SUPPLY CORD for non-PERMANENTLY INSTALLED EQUIPMENT
(cord-connected equipment) shall be of a type:
P
i) that can be shown to be unlikely to become
detached accidentally, unless it can be shown that
detachment will not constitute a safety HAZARD to a
PATIENT or OPERATOR;
Accidental detachment does
not constitute safety hazards.
P
ii) for which it can be shown that the impedance of
the earth (ground) circuit contacts will not constitute
a safety HAZARD to a PATIENT or OPERATOR; and
P
iii) that has a terminal configuration or other
constructional feature that will minimize the
possibility of its replacement by a detachable
POWER SUPPLY CORD which could create a
HAZARDOUS SITUATION.
P
c) The detachable POWER SUPPLY CORD shall: P
i) comply with the applicable requirements of CSA
C22.2 No. 21; and See appended table 8.10 in
Part 1 original test report No.
REP032757.
P
ii) not be smaller than No. 18 AWG, and the
mechanical serviceability is not less than: See appended table 8.10 in
Part 1 original test report No.
REP032757.
P
1) Type SJ or equivalent for ME EQUIPMENT that is
mobile or exposed to abuse; and P

Attachment 2
National Differences
Page 15 of 33
Report No.: REP032757
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
2) Type SV or equivalent for ME EQUIPMENT that is
not exposed to abuse (or Type HPN if required
because of temperature).
Note: See CSA C22.2 No. 49 for requirements for
the cord types mentioned in Sub-item 2).
N/A
d) Installation of POWER SUPPLY CORDS shall meet
the requirements of the Canadian Electrical Code,
Part I, as applicable.
P
[Add the following to this Canadian deviation in the
adopted Standard]
The POWER SUPPLY CORD used with the ME
EQUIPMENT shall be in accordance with the
temperature rating to which it has been RATED.
Note 1DV: Refer to the Canadian Electrical Code,
Part I, Tables 11 and 12 for additional information.
P
Compliance is checked by inspection and
measurement………………………………………..: P
8.11.3.3 Cross-sectional area of POWER SUPPLY CORD conductors P
[Replace Clause 8.11.3.3 in the adopted Standard,
as modified by Amendment 2, with the following]
The NOMINAL cross-sectional area of conductors
of any POWER SUPPLY CORD of ME
EQUIPMENT shall be not less than the
requirements of the Canadian Electrical Code,
Part I, and CSA C22.2 No. 21.
Note: Table 17 can be used for European
countries or other countries where the nominal
cross-sectional area is measured in mm2 (HAR);
American Wire Gauge (AWG) is the nominal
cross-sectional area used in Canada as per
the Canadian Electrical Code, Part I.
P
Compliance is checked by inspection……………..: P
8.11.5 Mains fuses and OVER-CURRENT RELEASES P
[Replace Clause 8.11.5 in the Canadian deviations
in the adopted Standard with the following]
Installation of overcurrent protective devices shall
be in accordance with the Canadian Electrical
Code, Part I
P
9 Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME
SYSTEMS
9.7 Pressure vessels and parts subject to pneumatic and hydraulic pressure N/A
9.7.5 Pressure vessels N/A

Attachment 2
National Differences
Page 16 of 33
Report No.: REP032757
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
9.7.5 [Replace this clause with the following]
Pressure vessels shall comply with the
requirements of CSA B51, as applicable
No pressure vessels or parts
provided.
N/A
9.7.7 Pressure-relief device N/A
[Add the following as the first paragraph of this
Clause]
A pressure-relief device shall comply, as
applicable, with the requirements of ASME PTC 25
or equivalent Canadian requirements.
N/A
13 HAZARDOUS SITUATIONS and fault conditions
13.2 SINGLE FAULT CONDITIONS N/A
13.2.9 Interruption and short circuiting of motor capacitors N/A
[Replace the second paragraph of the compliance
statement in the adopted Standard with the
following]
The test with a short-circuited capacitor is not
performed if the motor is provided with a capacitor
that complies with IEC 60252-1 or is included as
part of the evaluation of the motor in accordance
with CSA C22.2 No. 100, and the ME
EQUIPMENT is not intended for unattended use
(including automatic or remote control).
No motors provided. N/A
For additional test criteria, see Clause 13.2.10. N/A
15 Construction of ME EQUIPMENT
15.4 ME EQUIPMENT components and general assembly N/A
15.4.1 Construction of connectors N/A
[Add the following item] N/A
bA) The point of connection of gas cylinders to ME EQUIPMENT is gas-specific and
clearly identified so that errors are avoided when a replacement is made. Medical
gas inlet connectors on ME EQUIPMENT shall be:
N/A
i) gas-specific, yoke type, or nut and nipple type
valve connections complying with CGA V-1 for
pressures over 1380 kPa (200 psi); or
No gas connections provided. N/A

Attachment 2
National Differences
Page 17 of 33
Report No.: REP032757
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
ii) DISS type complying with CGA V-5 for pressures
1380 kPa (200 psi) or less and configured to permit
the supply of medical gases from low-pressure
connecting assemblies complying with
CAN/CSA-Z5359
N/A
Note: Users of this Standard should consult the CSA Z305 series of Standards,
CAN/CSA-Z9170-1, ISO 9170-2, CAN/CSA-Z10524, and CAN/CSA-Z15002 for
further information regarding inlet connectors; ISO 407 for requirements
addressing yoke type valve connections; and ISO 32 for colour coding.
—
15.4.8 Internal wiring of ME EQUIPMENT N/A
[Replace this Clause with the following] N/A
Internal wiring of ME EQUIPMENT shall be in
accordance with the Canadian Electrical Code,
Part I.
No aluminium wires provided. N/A
Except for flexible cord, equipment wire, control
circuit insulated conductors, and cable, insulated
conductors shall be not smaller than No. 14 AWG
when made of copper and not smaller than
No. 12 AWG when made of aluminium.
Note 1: See the Canadian Electrical Code, Part I,
Rule 4-002.
N/A
The maximum current that an equipment wire of a
given size may carry shall be as specified in Table
12 of the Canadian Electrical Code, Part I.
Note 2: For additional information refer to the
Canadian Electrical Code, Part I, Rule 4-014.
N/A
15.5 MAINS SUPPLY TRANSFORMERS of ME EQUIPMENT and transformers
providing separation in accordance with 8.5
P
15.5.1.3 Overload test P
[Replace the second and third dashed items of Item b) of Clause 15.5.1.3 in the
adopted Standard with the following]
P

Attachment 2
National Differences
Page 18 of 33
Report No.: REP032757
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
- Fuses not in accordance with IEC 60127-1 but in
accordance with the CSA C22.2 No. 248 series of
Standards:
30 min at the current according to the
characteristics supplied by the fuse manufacturer,
specifically the 30 min clearing-time current. If no
30 min clearing-time current data is available, the
test current from Table 32 is used until THERMAL
STABILITY is achieved.
IEC 60127-1 certified mains
fuses provided on the certified
power supply box test report
and AC/DC adapter test report.
N/A
- Other protective device as per the Canadian
Electrical Code, Part I: until THERMAL STABILITY
at a current just below that which caused the
device to operate in Item a).
No other protective devices
provided.
N/A
This portion of the overload test is concluded at
the specified time or when a second protective
device opens.
N/A
16 ME SYSTEMS
16.1 General requirements for the ME SYSTEMS N/A
[Replace the paragraph that starts with “An ME SYSTEM shall provide:” with the
following]
N/A
An ME SYSTEM shall be provided: N/A
- within the PATIENT ENVIRONMENT, the level of safety
equivalent to ME EQUIPMENT complying with this
CSA Group Standard; and
This test report does not cover
the requirements for ME
systems, refer to general
product information and other
remarks in Part I original test
report No. REP032757.
N/A
- outside the PATIENT ENVIRONMENT, the level of
safety equivalent to equipment complying with their
respective CSA Group, IEC, or ISO safety
Standards.
N/A
[Replace the third-last paragraph with the
following]
Non-ME EQUIPMENT, when used in an ME SYSTEM,
shall comply with the CSA Group, IEC, or ISO
safety Standards that are relevant to that
equipment.
N/A
16.9 ME SYSTEM connections and wiring N/A

Attachment 2
National Differences
Page 19 of 33
Report No.: REP032757
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
16.9.2.1 MULTIPLE SOCKET-OUTLET N/A
[Replace the first sentence of Item c) of Clause 16.9.2.1 in the adopted Standard
with the following]
N/A
c) The MULTIPLE SOCKET-OUTLET shall comply
with CSA C22.2 No. 308 as applicable and the
following requirements.
N/A
[Add the following note to Item d) in the Canadian deviations in the adopted
Standard]
N/A
d) If the MULTIPLE SOCKET OUTLET is combined with a separating transformer, the
following additional requirements shall apply:
N/A
The separating transformer complies with this
Standard.
N/A
Alternatively, the separating transformer may
comply with the requirements of CAN/CSA-E61558-
2-1, except that the requirements of maximum
RATED output power of 1 kVA and degree of
protection IPX4 do not apply.
N/A
Note 1: As a separating transformer is not a MAINS SUPPLY TRANSFORMER, it does not
require more than BASIC INSULATION.
Note 2: Limitation of output power is not explained in CAN/CSA-E61558-2-1 and the
RATED output power is defined by the fuse in the installation and by the allowable
power supply cable used. However, the characteristics of the separating transformer
need to be carefully selected, taking into account the variations in the load current of
the ME SYSTEM to ensure that the voltage supplied to the various items of the ME
SYSTEM remains within the limits specified for the equipment.
Note 3: For additional details refer to the Canadian Electrical Code, Part I,
Diagrams 1 and 2.
N/A
The separating transformer assembly shall be a
CLASS I construction.
N/A
The degree of protection against ingress of water
as given in IEC 60529 is specified.
N/A
The separating transformer assembly shall be
marked according to the requirements of 7.2 and
7.3.
N/A
The MULTIPLE SOCKET OUTLET is permanently
connected to the separating transformer or,
N/A

Attachment 2
National Differences
Page 20 of 33
Report No.: REP032757
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
The socket-outlet of the separating transformer
assembly shall be of a type that cannot accept
MAINS PLUGS of any of the kinds identified in
Canadian Electrical Code, Part I (see Figure I.1 and
Figure I.2 of this Standard)
N/A
[Add the following item]
dA) The MULTIPLE SOCKET OUTLET complies with the
requirements of CSA C22.2 No. 42, CSA C22.2
No. 49, and Item d) of this Standard, as applicable.
N/A

Attachment 2
National Differences
Page 21 of 33
Report No.: REP032757
ATTACHMENT to TRF IEC60601_1U
Clause Requirement + Test Result - Remark Verdict
ATTACHMENT TO TEST REPORT
IEC 60601-1
IEC 60601-1:2005, IEC 60601-1:2005/AMD1:2012, IEC 60601-1:2005/AMD2:2020
JAPAN NATIONAL DIFFERENCES
Medical electrical equipment — Part 1: General requirements for basic safety and essential performance
Differences according to ............... :National standard JIS T 0601-1:2023
TRF template used ......................... :IECEE OD-2020-F3:2022, Ed. 1.2
Attachment Form No...................... :JP_ND_IEC60601_1U
Attachment Originator ................... :TÜ V Rheinland Japan Ltd.
Master Attachment ......................... :Dated 2023-08-22
Copyright © 2023 IEC System for Conformity Testing and Certification of Electrical Equipment
(IECEE), Geneva, Switzerland. All rights reserved.
National Differences
1 Scope, object and related standards
1.3 In NOTE 3, add the following:
In Japan, to check the corresponding Japanese
Industrial Standard(s) is required.
Considered. P
1.4 At the end of NOTE, add the following:
In Japan, to check the corresponding Japanese
Industrial Standard(s) is required.
No particular standards
applicable.
N/A

Attachment 2
National Differences
Page 22 of 33
Report No.: REP032757
ATTACHMENT to TRF IEC60601_1U
Clause Requirement + Test Result - Remark Verdict
2 Normative references
2 Replace the listed standards with the followings:
JIS B 7761-3, Hand-transmitted vibration - Part 3:
General requirements for measurement and evaluation
NOTE: ISO 5349-1, Mechanical vibration - Measurement and
evaluation of human exposure to hand-transmitted vibration - Part 1:
General requirements
JIS B 9718:2013, Safety of machinery - Safety
distances to prevent hazard zone being reached by
upper and lower limbs
NOTE: ISO 13857:2008, Safety of machinery -- Safety distances to
prevent hazard zones being reached by upper and lower limbs
JIS C 0920:2003, Degrees of protection provided by
enclosures (IP Code)
NOTE 1: IEC 60529: 1989+AMD1:1999, Degrees of protection
provided by enclosures (IP Code)
NOTE 2: According to the corresponding international standard, IEC
60529:1989+AMD1:1999 are listed as Normative references,
however, the latest edition is edition 2.1 issued in 2001 and the
corresponding Japanese Industrial standard was listed as normative
reference.
JIS C 1509-1, Electroacoustitcs - Sound level meters
(Noise meter) - Part 1: Specifications
NOTE: IEC 61672-1, Electroacoustics - Sound level meters - Part 1:
Specifications
JIS C 1509-2, Electroacoustics - Sound level meters
(Noise meter) - Part 2: Pattern evaluation tests
NOTE: IEC 61672-2, Electroacoustics - Sound level meters - Part 2:
Pattern evaluation tests
Considered. P

Attachment 2
National Differences
Page 23 of 33
Report No.: REP032757
ATTACHMENT to TRF IEC60601_1U
Clause Requirement + Test Result - Remark Verdict
2 JIS C 4003, Electrical insulation - Thermal evaluation
and designation
NOTE: IEC 60085, Electrical insulation - Thermal evaluation and
designation
JIS C 5101-14:2009, Fixed capacitors for use in
electronic equipment - Part 14: Sectional specification -
Fixed capacitors for electromagnetic interference
suppression and connection to the supply mains
NOTE: IEC 60384-14:2005, Fixed capacitors for use in electronic
equipment - Part 14: Sectional specification: Fixed capacitors for
electromagnetic interference suppression and connection to the
supply mains
JIS C 6065:2013, Audio, video and similar electronic
apparatus - Safety requirements
NOTE: IEC 60065:2001+AMD1:2005+A2:2010, Audio, video and
similar electronic apparatus - Safety requirements
JIS C 6802:2018, Safety of laser products
NOTE: IEC 60825-1:2014, Safety of laser products - Part 1:
Equipment classification and requirements
JIS C 6950-1:2016, Information technology equipment
- Safety - Part 1: General requirements
NOTE: IEC60950-1:2005+AMD1:2009+AMD2:2013, Information
technology equipment - Safety - Part 1: General requirements
JIS C 6965, Mechanical safety of cathode ray tubes
NOTE: IEC 61965, Mechanical safety of cathode ray tubes
JIS C 8282-1, Plugs and socket-outlets for household
and similar purposes – Part 1: General requirements
NOTE: IEC 60884-1, Plugs and socket-outlets for household and
similar purposes - Part 1: General requirements
JIS C 8303, Plugs and receptacles for domestic and
similar general use
NOTE: No corresponding International standard exists. This
standard has been listed as normative reference corresponding to
IEC/TR 60083, Plugs and socket-outlets for domestic and similar
general use standardized in member countries of IEC,. Refer to JIS
T 1021, too.
P

Attachment 2
National Differences
Page 24 of 33
Report No.: REP032757
ATTACHMENT to TRF IEC60601_1U
Clause Requirement + Test Result - Remark Verdict
2 JIS C 9335-1:2014 Household and similar electrical
appliances – safety – Part 1: General requirements

NOTE: IEC 60335-1:2010 Household and similar electrical
appliances – safety – Part 1: General requirements
JIS C 60068-2-2:2010, Environmental testing - Part 2-
2: Tests - Test B: Dry heat
NOTE: IEC 60068-2-2:2007, Environmental testing - Part 2-2: Tests
- Tests B: Dry heat
JIS C 60664-1:2009, Insulation coordination for
equipment within low-voltage systems - Part 1:
Principles, requirements and tests
NOTE: IEC 60664-1:2007, Insulation coordination for equipment
within low-voltage systems - Part 1: Principles, requirements and
tests
JIS C 60695-11-10, Fire hazard testing - Part 11-10:
Test flames - 50 W horizontal and vertical flame test
methods
NOTE: IEC 60695-11-10, Fire hazard testing - Part 11-10: Test
flames - 50 W horizontal and vertical flame test methods
JIS C 62368-1:2021, Audio/video information and
communication technology equipment – Part 1: Safety
requirements
NOTE: IEC 62368-1:2018, Audio/video information and
communication technology equipment – Part 1: Safety requirements
JIS T 0601-1-2:2023, Medical electrical equipment -
Part 1-2: General requirements for basic safety and
essential performance – collateral standard
electromagnetic disturbances – requirements and tests
NOTE: IEC 60601-1-2:2014+AMD1:2020, Medical electrical
equipment - Part 1-2: General requirements for basic safety and
essential performance – collateral standard electromagnetic
disturbances – requirements and tests
JIS T 0601-1-3:2015, Medical electrical equipment -
Part 1-3: General requirements for basic safety and
essential performance - Collateral Standard: Radiation
protection in diagnostic X-ray equipment
NOTE: IEC60601-1-3:2008+AMD1:2013, Medical electrical
equipment - Part 1-3: General requirements for basic safety and
essential performance - Collateral standard: Radiation protection in
diagnostic X-ray equipment
P

Attachment 2
National Differences
Page 25 of 33
Report No.: REP032757
ATTACHMENT to TRF IEC60601_1U
Clause Requirement + Test Result - Remark Verdict
2 JIS T 0801:2016, Sterilization of health care products -
Ethylene oxide - Requirements for the development,
validation and routine control of a sterilization process
for medical devices
NOTE 1: ISO 11135-1:2014, Sterilization of health care products -
Ethylene oxide - Part 1: Requirements for the development,
validation and routine control of a sterilization process for medical
devices
NOTE 2: The cited standard ISO 11135-1:2007 and its
corresponding JIS JIS T 0801-1:2010 in the corresponding
international standard are both obsolete, so their successors have
been added to the cited standards.
JIS T 0801-1:2010, Sterilization of health care products
- Ethylene oxide - Part 1: Requirements for
development, validation and routine control of a
sterilization process for medical devices
NOTE 1: ISO 11135-1:2007, Sterilization of health care products -
Ethylene oxide - Part 1: Requirements for development, validation
and routine control of a sterilization process for medical devices
NOTE 2: JIS T 0801-1:2010 and ISO11135-1:2007 are obsolete
standards and have been replaced by JIS T 0801:2016 and
ISO11135:2014, respectively.
JIS T 0806-1:2010, Sterilization of health care products
- Radiation - Part 1: Requirements for development,
validation and routine control of a sterilization process
for medical devices
NOTE: ISO 11137-1:2006, Sterilization of health care products -
Radiation - Part 1: Requirements for development, validation and
routine control of a sterilization process for medical devices
JIS T 0816-1:2010, Sterilization of health care products
- Moist heat - Part 1: Requirements for the
development, validation and routine control of a
sterilization process for medical devices
NOTE: ISO 17665-1:2006, Sterilization of health care products -
Moist heat - Part 1: Requirements for the development, validation
and routine control of a sterilization process for medical devices
JIS T 2304:2017, Medical device software - Software
life cycle processes
IEC62304:2006+AMD1:2015, Medical device software - Software life
cycle processes
JIS T 14971:2020, Medical devices - Application of risk
management to medical devices
NOTE: ISO 14971:2019, Medical devices - Application of risk
management to medical devices
P

Attachment 2
National Differences
Page 26 of 33
Report No.: REP032757
ATTACHMENT to TRF IEC60601_1U
Clause Requirement + Test Result - Remark Verdict
2 JIS T 60601-1-6:2023, Medical electrical equipment -
Part 1-6: General requirements for basic safety and
essential performance - Collateral standard: Usability
NOTE: IEC60601-1-6:2010+AMD1:2013+AMD2:2020, Medical
electrical equipment - Part 1-6: General requirements for basic
safety and essential performance - Collateral standard: Usability
JIS T 60601-1-8:2023, Medical electrical equipment -
Part 1-8: General requirements for basic safety and
essential performance - Collateral standard: General
requirements, tests and guidance for alarm systems in
medical electrical equipment and medical electrical
systems
NOTE: IEC 60601-1-8:2006+AMD1:2012+AMD2:2020, Medical
electrical equipment - Part 1-8: General requirements for basic
safety and essential performance - Collateral standard: General
requirements, tests and guidance for alarm systems in medical
electrical equipment and medical electrical systems
JIS Z 8000-1:2014, Quantities and units- Part 1:
General
NOTE: ISO 80000-1:2009, Quantities and units - Part 1: General
JIS Z 8736-1, Acoustics - Determination of sound
power levels of noise sources using sound intensity -
Part 1: Measurement at discrete points
NOTE: ISO 9614-1, Acoustics - Determination of sound power levels
of noise sources using sound intensity - Part 1: Measurement at
discrete points
IEC 60079-0，Explosive atmospheres － Part 0:
Equipment – General requirements”
IEC 60079-2，Explosive atmospheres － Part 2:
Equipment protection by pressurized enclosure “p”
IEC 60079-5，Explosive atmospheres － Part 5:
Equipment protection by powder filling “q”
IEC 60079-6，Explosive atmospheres － Part 6:
Equipment protection by liquid immersion “o”
IEC 60086-4, Primary batteries - Part 4: Safety of
lithium batteries
NOTE: JIS C 8513 Safety of primary lithium batteries
IEC 60112, Methods for the determination of the proof
and the comparative tracking indices of solid insulating
materials
P

Attachment 2
National Differences
Page 27 of 33
Report No.: REP032757
ATTACHMENT to TRF IEC60601_1U
Clause Requirement + Test Result - Remark Verdict
2 IEC 60127-1, Miniature fuses - Part 1: Definitions for
miniature fuses and general requirements for miniature
fuse-links
NOTE: JIS C 6575-1 Miniature fuses - Part 1: Definitions of miniature
fuses and general requirements for miniature fuse-links
IEC 60227-1:2007, Polyvinyl chloride insulated cables
of rated voltages up to and including 450/750 V – Part
1: General requirements
NOTE: JIS C 3662-1:2009 Polyvinyl chloride insulated cables of
rated voltages up to and including 450/750V - Part 1: General
requirements
IEC 60245-1:2003+AMD1:2007, Rubber insulated
cables - Rated voltages up to and including 450/750 V
- Part 1: General requirements
IEC 60252-1, AC motor capacitors - Part 1: General -
Performance, testing and rating - Safety requirements -
Guidance for installation and operation
IEC 60320-1, Appliance couplers for household and
similar general purposes - Part 1: General
requirements
IEC 60364-4-41, Low-voltage electrical installations –
Part4-41: Protection for safety – Protection against
electric shock
IEC 60445, Basic and safety principles for man-
machine interface markings and identification –
Identification of equipment terminals, conductor
terminations and conductors
IEC 60447, Basic and safety principles for man-
machine interface markings and identification –
Actuating principles
IEC 60730-1:2010, Automatic electrical controls for
household and similar use – Part 1:Genral
requirements
IEC 60747-5-5:2007, Semiconductor devices –
Discrete devices – Part 5-5: Optoelectronic devices –
Photocouplers
IEC 60851-3:2009, Winding wires - Test methods -
Part 3: Mechanical properties
P

Attachment 2
National Differences
Page 28 of 33
Report No.: REP032757
ATTACHMENT to TRF IEC60601_1U
Clause Requirement + Test Result - Remark Verdict
2 IEC 60851-5:2008, Winding wires - Test methods -
Part 5: Electrical properties
IEC 60851-6:1996+AMD1:1997, Methods of test for
winding wires - Part 6: Thermal properties
IEC 61058-1:2000+AMD1:2001+AMD2:2007, Switches
for appliances - Part 1: General requirements
IEC 62133:2012, Secondary cells and batteries
containing alkaline or other non-acid electrolytes -
Safety requirements for portable sealed secondary
cells, and for batteries made from them, for use in
portable applications
NOTE: Although a withdrawn standard, it is cited in 15.4.3.4 of this
standard
IEC 62133-2, Secondary cells and batteries containing
alkaline or other non-acid electrolytes - Safety
requirements for portable sealed secondary cells, and
for batteries made from them, for use in portable
applications – Part 2: Lithium systems
ISO 1853, Conducting and dissipative rubbers,
vulcanized or thermoplastic - Measurement of
resistivity
ISO 2878, Rubber, vulcanized or thermoplastic -
Antistatic and conductive products - Determination of
electrical resistance
ISO 2882:1979, Rubber, vulcanized - Antistatic and
conductive products for hospital use - Electrical
resistance limits
NOTE: Although it is a withdrawn standard, it is referenced in Annex
G of this standard.
ISO 3746, Acoustics - Determination of sound power
levels and sound energy levels of noise sources using
sound pressure – Survey method using an enveloping
measurement surface over a reflecting plane
ISO 7010:2019, Graphical symbols - Safety colours
and safety signs - Registered safety signs
P
2 ISO 10993 (all parts), Biological evaluation of medical
devices
NOTE: JIS T 0993-1 Biological evaluation of medical devices - Part
1: Evaluation and testing within a risk management process.
However, other Parts than Part 1 and Part 7 have still not been
published as JIS.
ISO 23529, Rubber -- General procedures for
preparing and conditioning test pieces for physical test
methods
Considered. P

Attachment 2
National Differences
Page 29 of 33
Report No.: REP032757
ATTACHMENT to TRF IEC60601_1U
Clause Requirement + Test Result - Remark Verdict
3 Terminology and definitions
3.70 Replace the existing text with:
condition in which all means provided for protection
against HAZARDOUS SITUATIONS or HARM are
intact
P
7 ME EQUIPMENT identification, marking and documents
7.3 Marking on the inside of ME EQUIPMENT or ME EQUIPMENT parts P
7.3.4 Add the following NOTE
NOTE Corresponding Japanese Industrial Standard for
IEC 60127-1: JIS C 6575-1
P
7.4 Marking of controls and instruments P
7.4.3 Replace the existing first paragraph with the following:
Numeric indications of parameters on ME
EQUIPMENT shall be expressed in SI units according
to JIS Z 8000-1:2014 except the base quantities listed
in Table 1 may be expressed in the indicated units,
which are used in conjunction with the SI units system
or as the approved combination.
Replace the title of Table 1 with the following:
Units which are used in conjunction with the SI units
system or as the approved combination
Replace “a” of Table 1 with the following note:
NOTE: For consistency, in international standards only
the symbol “l” is used for litre, although the symbol “L”
is also given in JIS Z 8000-1:2014.
P
7.6 Symbols P
7.6.2 Replace the existing text with the following:
Symbols require by this standard shall conform to the
requirements in the referenced JIS, IEC or ISO
publication. Annex D provides the symbol graphic and
description for these symbols as a quick references.
P
7.6.3 Replace the existing text with the following:
Symbols used for controls and performance shall
confirm to the requirements of the JIS, IEC or ISO
publication where the symbol is defined, when
applicable. See also 7.2.13.
P
7.7 Colours of the insulation of conductors N/A
7.7.4 Under the existing text, add the following:
If polyvinyl chloride insulated flexible cord of JIS C
3306:2000 or rubber insulated flexible cord of JIS C
3301:2000 is used, the conductor may be coloured
"white".
Power supply cord set for
Japan is not evaluated, refer
to the summary of testing in
Part 1 original test report
No. REP032757.
N/A

Attachment 2
National Differences
Page 30 of 33
Report No.: REP032757
ATTACHMENT to TRF IEC60601_1U
Clause Requirement + Test Result - Remark Verdict
7.7.5 Under the existing text, add the following:
If polyvinyl chloride insulated flexible cord of JIS C
3306:2000 or rubber insulated flexible cord of JIS C
3301:2000 is used, conductors may be of the colour
specified in these standards.
Power supply cord set for
Japan is not evaluated, refer
to the summary of testing in
Part 1 original test report
No. REP032757.
N/A
7.8 Indicator lights and controls N/A
7.8.1 Replace the description of “Accompanied by sound”
column of “HIGH PRIORITY ALARM CONDITION”
with the following:
Typically, combine
Replace the description of “Accompanied by sound”
column of “MEDIUM PRIORITY ALARM CONDITION”
with the following:
Typically, combine
Add “e” of Table 2 with the following note:
Note: “Cyan” is a common colour name for “bright
greenish blue” (see Appendix 1 of JIS Z 8102: 2001).
No alarm systems provided. N/A
7.9 ACCOMPANYING DOCUMENTS P
7.9.3.2 Replace the fourth dash with the following:
－where replacement of a component could result in
an unacceptable RISK, appropriate warnings that
identify the nature of the HAZARDOUS SITUATION
and, if the MANUFACTURER specifies the component
as replaceable by SERVICE PERSONNEL, all
information necessary to safely replace the
component.
P
8 Protection against electrical hazards from me equipment
8.4 Limitation of voltage, current or energy N/A
8.4.4 Replace the non-automatic discharging device with the
means of manual discharge of the non-automatic
discharging device in the 2nd paragraph.
Replace a non-automatic discharging device with a
means of manual discharge of the non-automatic
discharging device in the last paragraph.
No conductive parts of
capacitive circuits.
N/A
8.8 Insulation P
8.8.3 Between the third dash and the paragraph of “Initially,
not more than --”, add the following new paragraph.
During the above-mentioned tests, the state of the
power switch shall be kept closed.
P

Attachment 2
National Differences
Page 31 of 33
Report No.: REP032757
ATTACHMENT to TRF IEC60601_1U
Clause Requirement + Test Result - Remark Verdict
8.11 Mains parts, components and layout N/A
8.11.3.2 Add the following between the first paragraph and the
second paragraph:
And, rubber insulated flexible cords of JIS C
3301:2000, polyvinyl chloride insulated flexible cords of
JIS C 3306:2000 or cords of which the robustness is
equal to or more than those may be used
Add the following between the second paragraph and
the last paragraph:
And, in the case of cords of JIS C 3306:2000, shall not
use;
Polyvinyl chloride insulated flexible cords shall not be
used if the temperature of the above-mentioned
external metal part exceeds 60 °C, and;
Heat-resistant polyvinyl chloride insulated flexible
cords shall not be used if the temperature of the
above-mentioned external metal part exceeds 75 °C.
Power supply cord set for
Japan is not evaluated, refer
to the summary of testing in
Part 1 original test report
No. REP032757.
N/A
9 Protection against mechanical hazards of me equipment and me systems
9.2 Hazards associated with moving parts N/A
9.2.4 In e), replace a further “MECHANICAL HAZARD” and
the original “HAZARD” with a further “HAZARDOUS
SITUATION” and the original “HAZARDOUS
SITUATION”, respectively.
No moving parts provided. N/A
9.4 Instability HAZARDS N/A
9.4.4 Add "(four times the weight of the equipment)" to the
last sentence of 7th paragraph.
No grip or handling
devices provided.
N/A
10 Protection against unwanted and excessive radiation hazards
10.4 Replace the last paragraph with the following:
Compliance is checked by following the relevant
PROCEDURES of JIS C 6802:2018.
No lasers provided. N/A
11 Protection against excessive temperatures and other hazards
11.6 Overflow, spillage, leakage, ingress of water or particulate matter, cleaning,
disinfection, sterilization and compatibility with substances used with the me
equipment
P
11.6.7 Replace “ISO 11135-1, ISO 11137-1 or ISO 17665-1”
with “JIS T 0801-1:2010, JIS T 0801:2016, JIS T 0806-
1:2010 or JIS T 0816-1:2010”
Not intended to be sterilized. N/A
11.6.8 Replace “the application of appropriate ISO or IEC
standards” with “the application of appropriate JIS, ISO
or IEC standards”
P

Attachment 2
National Differences
Page 32 of 33
Report No.: REP032757
ATTACHMENT to TRF IEC60601_1U
Clause Requirement + Test Result - Remark Verdict
16 ME systems
16.1 Replace in paragraph 3; 2nd dash: “IEC or ISO
standards” by “JIS, IEC or ISO standards”
Replace the last two paragraphs with the following:
Otherwise, non-ME EQUIPMENT shall be those which
are in compliance with relevant JIS standards or the
Technical Requirements of the Electrical Appliances
and Materials Safety Act or which ensure safety
equivalent to the said standards/technical
requirements.
Equipment in which protection against electric shock
relies only on BASIC INSULATION shall not be used in
an ME SYSTEM.
For the measures for ensuring safety, e.g. in the case
combined with a separating transformer having
DOUBLE INSULATION or REINFORCED
INSULATION, equipment only with BASIC
INSULATION may be used.
Compliance is checked by inspection of appropriate
documents or certificates.
This test report does not
cover the requirements for
ME systems, refer to general
product information and
other remarks.
N/A
16.9 ME system connections and wiring N/A
16.9.2 Mains parts, components and layout N/A

16.9.2.1 In the text of a) replace “IEC/TR 60083” with “JIS C
8303”
In the text of c), replace “IEC 60884-1” with “IEC
60884-1 or JIS C 8282-1”.
In the text of d) replace “IEC/TR 60083” with “JIS C
8303”
No multiple socket-outlets
provided.
N/A

Attachment 2
National Differences
Page 33 of 33
Report No.: REP032757
IEC60601_1S ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
ATTACHMENT TO TEST REPORT
IEC 60601-1
Republic of Korea NATIONAL DIFFERENCES
(Medical electrical equipment－Part 1：General requirements for basic safety and essential performance)
Differences according to ............... : Notification of MFDS No. 2020-12, Annex 1
Attachment Form No. .................... : KR_ND_ IEC60601_1S
Attachment Originator ................... : KTR
Master Attachment ......................... : 2020-12-17
Copyright © 2020 IEC System for Conformity Testing and Certification of Electrical Equipment
(IECEE), Geneva, Switzerland. All rights reserved.
Special national conditions (if any) —
Voltage National supply voltages are 110, 220 V and 380 V. The power supply box and
AC/DC adapter are rated as
100-240 V~.
P
Frequency Only appliances having supply frequency of 60 Hz
or a frequency range including 60 Hz are accepted.
The power supply box is rated
as 50/60 Hz and the AC/DC
adapter is rated as 50-60 Hz.
P
Instruction Instruction manuals and appliance markings related
safety, including nameplate shall be in Korean or
graphical symbols in accordance with IEC
Publication 417.
Refer to summary of testing in
Part 1 original test report No.
REP032757. Instructions and
marking related to safety shall
be in a language that is
acceptable in the country in
which the equipment is sold.
N/A
Plug Plugs for connection of the equipment to the supply
mains shall comply with the Korean Standard (KSC
8305 and 8300)
Power supply cord for Korea is
not evaluated, refer to the
summary of testing in the Part
1 original test report No.
REP017295.
N/A

Attachment 3
IEC 60601-1-6 test report
(report No. REP032757_1)

Test Report issued under the responsibility of
www.nemko.com
This Test Report, when bearing the Nemko name and logo is only valid when issued by a Nemko laboratory, or by
a laboratory having special agreement with Nemko.
TEST REPORT
IEC 60601-1-6
Medical electrical equipment - Part 1-6:
General requirements for basic safety and essential performance -
Collateral standard: Usability
Report Number. .............................. : REP032757_1
Date of issue ................................... : 2024-05-02
Total number of pages .................. : 15
Name of Testing Laboratory
preparing the Report ..................... : Nemko Korea Co., Ltd.
Applicant’s name ........................... : H&abyz Co., Ltd.
Address ........................................... : 41-16, Cheoinseong-ro, Namsa-eup, Cheoin-gu,
Yongin-si, Gyeonggi-do 17118, Korea, Republic of
Test specification:
Standard.......................................... : IEC 60601-1-6:2010, IEC 60601-1-6:2010/AMD1:2013, IEC
60601-1-6:2010/AMD2:2020 for use in conjunction with IEC
62366-1:2015, IEC 62366-1:2015/AMD1:2020, and IEC 60601-
1:2005, IEC 60601-1:2005/AMD1:2012, IEC 60601-
1:2005/AMD2:2020
Test procedure ............................... : CB Scheme
Non-standard test method ............ : N/A
TRF template used ......................... : IECEE OD-2020-F1:2022, Ed.1.5
Test Report Form No. .................... : IEC60601_1_6L
Test Report Form(s) Originator................... : TÜV Rheinland LGA Products GmbH
Master TRF .................................................... : Dated 2023-06-01
Copyright © 2023 IEC System of Conformity Assessment Schemes for Electrotechnical
Equipment and Components (IECEE System). All rights reserved.
This publication may be reproduced in whole or in part for non-commercial purposes as long as the IECEE is acknowledged as
copyright owner and source of the material. IECEE takes no responsibility for and will not assume liability for damages resulting
from the reader's interpretation of the reproduced material due to its placement and context.
If this Test Report Form is used by non-IECEE members, the IECEE/IEC logo and the reference to the
CB Scheme procedure shall be removed.
This report is not valid as a CB Test Report unless signed by an approved IECEE Testing
Laboratory and appended to a CB Test Certificate issued by an NCB in accordance with IECEE 02.
General disclaimer:
The test results presented in this report relate only to the object tested.
This report shall not be reproduced, except in full, without the written approval of the Issuing NCB. The
authenticity of this Test Report and its contents can be verified by contacting the NCB, responsible for this
Test Report.

Page 2 of 15 Report No. REP032757_1
TRF No. IEC60601_1_6L
Test item description........................: Digital Flat Panel X-ray Detector
Trademark(s) .....................................:
Manufacturer .....................................: Same as applicant
Model/Type reference .......................: ADD
Ratings ...............................................: Detector: 3 A, 16 V or 6 A, 15 V or internally powered
Power supply box:
- 1.0 A, 100-240 V~, 50/60 Hz, Cl. I (for model DEPS9601) or
- 1.0 A, 100-240 V~, 50/60 Hz, Cl. I or 3 A, 24 V
(for model DEPS9601A)
AC/DC adapter: 1.3 A (1.3-0.5 A), 100-240 V~, 50-60 Hz, Cl. I
Classification: See summary of testing in Part 1 original test report
(report No. REP032757) for details.

Page 3 of 15 Report No. REP032757_1
TRF No. IEC60601_1_6L
Responsible Testing Laboratory (as applicable), testing procedure and testing location(s):
CB Testing Laboratory: Nemko Korea Co., Ltd.
Testing location/ address ............................ : 165-51 Yurim-ro, Cheoin-gu, Yongin-si, Gyeonggi-do,
17042, Korea, Republic of
Tested by (name, function, signature)........ : Sang Choon, Kim
Project handler
Approved by (name, function, signature) .. : Hyun Woo, Park
Verificator
Testing procedure: CTF Stage 1:
Testing location/ address ............................ :
Tested by (name, function, signature)........ :
Approved by (name, function, signature) .. :
Testing procedure: CTF Stage 2:
Testing location/ address ............................ :
Tested by (name + signature) ...................... :
Witnessed by (name, function, signature) . :
Approved by (name, function, signature) .. :
Testing procedure: CTF Stage 3:
Testing procedure: CTF Stage 4:
Testing location/ address ............................ :
Tested by (name, function, signature)........ :
Witnessed by (name, function, signature) . :
Approved by (name, function, signature) .. :
Supervised by (name, function, signature) :

Page 4 of 15 Report No. REP032757_1
TRF No. IEC60601_1_6L
List of Attachments (including a total number of pages in each attachment):
ANNEX I – IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist (Pages: 7 - 15)
Attachment 1: National Differences, 3 pages
Summary of testing:
Tests performed (name of test, test clause and
date test performed):
Process standard only, no testing.
Testing location: (CBTL, SPTL, CTF,
Subcontractor)
Nemko Korea Co., Ltd.
165-51 Yurim-ro, Cheoin-gu, Yongin-si,
Gyeonggi-do, 17042, Korea, Republic of
Summary of compliance with National Differences (List of countries addressed):
The list of countries recognizing the CB Scheme is actively updated on the IECEE website.
All CENELEC members according to EN 60601-1-6:2010 + A1:2015 + A2:2021
National differences for the following countries have been applied in this test report: Canada (CA)
The product fulfils the requirements of IEC 60601-1-6:2010 + AMD1:2013 + AMD2:2020 and
EN 60601-1-6:2010 + A1:2015 + A2:2021.
Use of uncertainty of measurement for decisions on conformity (decision rule) :
No decision rule is specified by the IEC standard, when comparing the measurement result with the
applicable limit according to the specification in that standard. The decisions on conformity are made
without applying the measurement uncertainty (“simple acceptance” decision rule, previously known as
“accuracy method”).
Other: … (to be specified, for example when required by the standard or client, or if national
accreditation requirements apply)
Information on uncertainty of measurement:
The uncertainties of measurement are calculated by the laboratory based on application of criteria given
by OD-5014 for test equipment and application of test methods, decision sheets and operational
procedures of IECEE.
IEC Guide 115 provides guidance on the application of measurement uncertainty principles and applying
the decision rule when reporting test results within IECEE scheme, noting that the reporting of the
measurement uncertainty for measurements is not necessary unless required by the test standard or
customer.
Calculations leading to the reported values are on file with the NCB and testing laboratory that conducted
the testing.
Copy of marking plate:
The artwork below may be only a draft. The use of certification marks on a product must be
authorized by the respective NCBs that own these marks.
See Part 1 original test report No. REP032757.

Page 5 of 15 Report No. REP032757_1
TRF No. IEC60601_1_6L
Test item particulars.................................................. :
Classification of installation and use...................... : Portable
Supply Connection .................................................... : - Detector: DC connector or internally powered
- Power supply box: Appliance coupler for AC input
or DC connector for DC input
- AC/DC adapter: Appliance coupler
...................................................................................... :
Possible test case verdicts:
- test case does not apply to the test object ........... : N/A
- test object does meet the requirement.................. : P (Pass)
- test object does not meet the requirement ........... : F (Fail)
Testing.......................................................................... :
Date of receipt of test item ........................................ : 2023-08-25
Date (s) of performance of tests ............................... : 2023-09-04 to 2024-02-15
General remarks:
"(See Enclosure #)" refers to additional information appended to the report.
"(See appended table)" refers to a table appended to the report.
Throughout this report a comma / point is used as the decimal separator.
Manufacturer’s Declaration per sub-clause 4.2.5 of IECEE 02:
The application for obtaining a CB Test Certificate
includes more than one factory location and a
declaration from the Manufacturer stating that the
sample(s) submitted for evaluation is (are)
representative of the products from each factory has
been provided ............................................................... :
Yes
Not applicable
When differences exist; they shall be identified in the General product information section.
Name and address of factory (ies) .......................... : H&abyz Co., Ltd.
41-16, Cheoinseong-ro, Namsa-eup,
Cheoin-gu, Yongin-si, Gyeonggi-do 17118,
Korea, Republic of
General product information and other remarks:
This Part 1-6 test report No. REP032757_1 replaces the previously issued test report No. 438157_1 due
to update the standard version, modify the address and modify the electrical rating.
This Part 1-6 test report No. REP032757_1 shall be used in conjunction with Part 1 test report, see Part 1
original test report No. REP032757.

Page 6 of 15 Report No. REP032757_1
IEC 60601-1-6
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
4 GENERAL REQUIREMENTS
4.2 USABILITY ENGINEERING PROCESS complies
with IEC 62366-1 including amended definitions.
Excludes production and post-production
monitoring, and maintenance of the USABILITY
ENGINEERING PROCESS
See attached IEC 62366-1
ANNEX I.
P
Inspection of the USABILITY ENGINEERING FILE
verified that the MANUFACTURER demonstrated
compliance with IEC 62366-1:2015+A1:2020.
P
5 ME EQUIPMENT ACCOMPANYING DOCUMENTS
The instructions for use shall contain a summary of
the USE SPECIFICATION as specified in IEC 62366-
1:2015, AMD1:2020, Clause 5.1
Included in the user manual. P
The same information is also included in the
technical description, if this is provided as a
separate document from instructions for use
Not separate from user
manual.
N/A

Page 7 of 15 Report No. REP032757_1
ANNEX I - IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
4 PRINCIPLES
4.1.1 The MANUFACTURER shall establish, document,
implement and maintain a USABILITY
ENGINEERING PROCESS, as defined in Clause
5, to provide SAFETY for the PATIENT, USER and
others. The PROCESS shall address USER
interactions with the MEDICAL DEVICE according
to the ACCOMPANYING DOCUMENTATION
Usability validation report (A-
TCF-5-040)
P
USABILITY ENGINEERING activities for a
MEDICAL DEVICE shall be planned, carried out,
and documented by personnel competent on the
basis of appropriate education, training, skills or
experience.
Usability engineering report (A-
TCF-5-056)
P
Where a documented product realization PROCESS
exists, such as that described in Clause 7 of ISO
13485:2016, it shall incorporate the appropriate
parts of or reference the USABILITY ENGINEERING
PROCESS .
Usability engineering report (A-
TCF-5-056)
P
Compliance with this subclause to exist when the
requirements of this International Standard have
been fulfilled.
P
4.1.2 To reduce use-related RISK, the
MANUFACTURER shall use one or more of the
following options, in the priority listed (as required
by ISO 14971:2019, 7.1):
Usability validation report (A-
TCF-5-040)
P
a) inherently safe design and manufacture; P
b) protective measures in the MEDICAL DEVICE
itself or in the manufacturing PROCESS; and
P
c) information for SAFETY and, where appropriate,
training to USERS.
P
4.1.3 When, in accordance with the priorities of 4.1.2,
information for SAFETY is used as a RISK CONTROL
measure, the MANUFACTURER shall subject this
information to the USABILITY ENGINEERING PROCESS
Usability validation plan (A-
TCF-5-039)
Usability validation report (A-
TCF-5-040)
P
4.2 The results of the USABILITY ENGINEERING PROCESS
are stored in the USABILITY ENGINEERING FILE ............. :
Usability engineering report (A-
TCF-5-056)
P
4.3 The level of effort and the choice of methods and
tools used to perform the USABILITY ENGINEERING
PROCESS vary based on:
Usability engineering report (A-
TCF-5-056)
P
a) the size and COMPLEXITY of the USER INTERFACE P
b) the SEVERITY of the HARM associated with the use
of the MEDICAL DEVICE
P
c) the extent or complexity of the USE SPECIFICATION P
d) the presence of USER INTERFACE OF UNKNOWN
PROVENANCE
P

Page 8 of 15 Report No. REP032757_1
ANNEX I - IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
e) the extent of the modification to an existing
MEDICAL DEVICE USER INTERFACE that had been
subjected to the USABILITY ENGINEERING PROCESS
P
5 USABILITY ENGINEERING PROCESS
5.1 The MANUFACTURER shall prepare a USE
SPECIFCATION . The USE SPECIFICATION shall include
the following …………………………………………….……….:
Usability engineering report (A-
TCF-5-056), chapter 5.1
P
– intended medical indication P
– intended PATIENT population P
– intended part of the body or type of tissue applied
to or interacted with
P
– intended USER PROFILE P
– intended USE ENVIRONMENT P
– operating principle P
5.2 The MANUFACTURER shall identify USER INTERFACE
characteristics that could be related to SAFETY as
part of a RISK ANALYSIS performed according to ISO
14971:2019, Clause 5.3
Document Reference No. in
USABILITY ENGINEERING FILE :
Usability engineering report (A-
TCF-5-056), chapter 5.2
P
5.3 As part of this RISK ANALYSIS , the MANUFACTURER
shall identify known or foreseeable HAZARDS and
HAZARDOUS SITUATIONS which could affect PATIENTS,
USERS or others, related to the use of the MEDICAL
DEVICE.
See appended table 5.3. P
5.4 The RISK ANALYSIS includes a description of all the
reasonably foreseeable HAZARD-RELATED USE
SCENARIOS associated with the identified HAZARD
and HAZARDOUS SITUATIONS.
Document Reference No. in
USABILITY ENGINEERING FILE :
Usability engineering report (A-
TCF-5-056), chapter 5.4
P
The description of each identified HAZARD-RELATED
USE SCENARIO includes all TASKS and their
sequences
P
The SEVERITY of the possible resulting associated
HARM was determined
P
5.5 The MANUFACTURER shall select the HAZARD-
RELATED USE SENARIOS to be included in a
SUMMATIVE EVALUATION as part of the USABILITY FILE .
This SUMMATIVE EVALUATION shall include:
Document Reference No. in
USABILITY ENGINEERING FILE :
Usability engineering report (A-
TCF-5-056), chapter 5.5
P
- all HAZARD-RELATED USE SCENARIOS; P
- a subset of the HAZARD-RELATED USE SCENARIOS
based on the SEVERITY of the potential HARM that
could be caused by USE ERROR (e.g. for which
medical intervention would be needed); or
P

Page 9 of 15 Report No. REP032757_1
ANNEX I - IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
- a subset of the HAZARD-RELATED USE SCENARIOS
based on the SEVERITY of the potential HARM and
based on other circumstances specific to the
MEDICAL DEVICE and the MANUFACTURER
P
A summary of any selection scheme, the rationale
for its use and the results of applying it shall be
stored in the USABILITY ENGINEERING FILE
Document Reference No. in
USABILITY ENGINEERING FILE :
Usability engineering report (A-
TCF-5-056), chapter 5.5
P
5.6 The MANUFACTURER shall establish and maintain a
USER INTERFACE SPECIFICATION

See appended table 5.6. P
5.7 The MANUFACTURER shall establish and maintain a
USER INTERFACE EVALUATION plan for the USER
INTERFACE
See appended table 5.7. P
5.8 The MANUFACTURER shall design and implement the
USER INTERFACE, including the ACCOMPANYING
DOCUMENTATION if needed, and training capability, if
needed , as described in the USER INTERFACE
SPECIFICATION .......................................................................:
Document References in
USABILITY ENGINEERING FILE ,
including any FORMATVE
EVALUATION or required
training strategy
Usability engineering report (A-
TCF-5-056), chapter 5.8
P
Where new USE ERRORS, HAZARDS, HAZARDOUS
SITUATIONS or HAZARD-RELATED USE SCENARIOS are
discovered during this step the MANUFACTURER
shall repeat the steps of Clause 5 as appropriate
P
If training on the specific MEDICAL DEVICE is required
for the safe us of the MEDICAL DEVICE by the
intended USER, the MANUFACTURER shall design and
implement a training capability for the EXPECTED
SERVICE LIFE of the MEDICAL DEVICE by doing at
least one of the following:
P
- provide the materials necessary for training; P
- ensure the materials necessary for training are
available;
P
- make the training available; or P
- make training available to the RESPONSIBLE
ORGANIZATION that enables it to train its USERS
P
5.9 The MANUFACTURER shall perform a SUMMATIVE
EVALUATION of each HAZARD-RELATED USE SCENARIO
selected in Clause 5.5
Document Reference No. in
USABILITY ENGINEERING FILE :
Summative evaluation report
(A-TCF-108-1)
P
All USE ERRORS and use difficulties that occurred
shall be identified
P
Where USE ERROR or use difficulty can lead to a
HAZARDOUS SITUATION the root causes should be
determined
P
If new USE ERRORS, HAZARDS, HAZARDOUS
SITUATIONS or HAZARD-RELATED USE SCENARIOS are
discovered during this data analysis:
See below. —

Page 10 of 15 Report No. REP032757_1
ANNEX I - IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
- if yes, then the MANUFACTURER shall repeat the
activities of Clause 5 as appropriate;
Not discovered. N/A
- if not, then the MANUFACTURER determine whether
further improvement of the USER INTERFACE design
as it relates to SAFETY is necessary and practicable
P
1) If yes, then the MANUFACTURER shall re-
enter the USABILITY ENGINEERING PROCESS
at Clause 5.6
N/A
2) If not then the MANUFACTURER shall: P
i) Document why improvement is not
necessary or not practicable; P
ii) Identify the data from the USABILITY
ENGINEERING PROCESS needed to determine
the RESIDUAL RISK related to use; and
P
iii) Evaluate the RESIDUAL RISK according to
ISO 14971:2019, Clause 7.3 P
5.10 USER INTERFACE OF UNKNOWN PROVENANCE (UOUP)
was evaluated according to Annex C rather than
the requirements of 5.1 through 5.9.
Not considered. N/A
Annex C Evaluation of a USER INTERFACE OF UNKNOWN PROVENANCE ( UOUP)
C.2.1 The MANUFACTURER shall establish a USE
SPECIFICATION as required in 5.1.
Not considered. N/A
C.2.2 The MANUFACTURER of a device with UOUP shall
review POST-PRODUCTION information including
complaints and field reports for incidents and near
incidents. All identified cases of USE ERROR shall be
stored in the USABILITY ENGINEERING FILE and
addressed in C.2.3 and C.2.4
N/A
C.2.3 The MANUFACTURER shall review the RISK ANALYSIS
of the MEDICAL DEVICE with UOUP and ensure that all
HAZARDS and HAZARDOUS SITUATIONS associated
with USABILITY have been identified and
documented
N/A
C.2.4 The MANUFACTURER shall verify and document that
adequate RISK CONTROL measures have been
implemented for all identified HAZARDS and
HAZARDOUS SITUATIONS identified in C.2.3 and that
all RISKS are reduced to an acceptable level as
indicated by the RISK ASSESSMENT
N/A
C.2.5 Based on any new information identified in
performing steps C.2.3 and C.2.4 the
MANUFACTURER re-evaluated the overall RESIDUAL
RISK according to ISO 14971:2019, Clause 7.3 and
documented the results in either the USABILITY
ENGINEERING FILE or RISK MANAGEMENT FILE
N/A

Page 11 of 15 Report No. REP032757_1
ANNEX I - IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
Table 5.3 USABILITY ENGINEERING FILE RESULTS TABLE: RISK ANALYSIS P
Document Ref. in USABILITY
ENGINEERING FILE
Result - Remarks Verdict
An identification of known or
foreseeable HAZARDS and
HAZARDOUS SITUATIONS which
could affect PATIENTS, USERS or
others, related to the use of the
MEDICAL DEVICE. was performed
according to ISO 14971:2019,
Clause 5.4
Usability engineering report
(A-TCF-5-056), chapter 5.3
Performed according to
ISO 14971:2019, clause
5.4.
P
During the identification of HAZARDS and HAZARDOUS SITUATIONS , the following was considered: —
– USE SPECIFICATION, including
USER PROFILE(S) (See 5.1)
Usability engineering report
(A-TCF-5-056), chapter 5.3
Considered. P
– information on HAZARDS and
HAZARDOUS SITUATIONS known
for existing USER INTERFACES of
MEDICAL DEVICES of a similar
type, if available; and
Usability engineering report
(A-TCF-5-056), chapter 5.3
Considered. P
– identified USE ERRORS (see
5.2).
Usability engineering report
(A-TCF-5-056), chapter 5.3
Considered. P

Page 12 of 15 Report No. REP032757_1
ANNEX I - IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
Table 5.6 USABILITY ENGINEERING FILE RESULTS TABLE: U SER INTERFACE SPECIFICATION P
Document Ref. in
USABILITY ENGINEERING FILE
Result - Remarks Verdict
USER INTERFACE SPECIFICATION Usability engineering report
(A-TCF-5-056), chapter 5.
Established. P
The USER INTERFACE SPECIFICATION shall consider: —
– the USE SPECIFICATION (See 5.1) Usability engineering report
(A-TCF-5-056), chapter 5.
Considered. P
– the known or foreseeable USE
ERRORS associated with the medical
device (See 5.2); and
Usability engineering report
(A-TCF-5-056), chapter 5.
Considered. P
– the HAZARD-RELATED USE SCENARIOS
(See 5.4)
Usability engineering report
(A-TCF-5-056), chapter 5.
Considered. P
Inputs to the USER INTERFACE SPECIFICATION shall include the following: —
– testable technical requirements
relevant to the USER INTERFACE ,
including the requirements for those
parts of the USER INTERFACE
associated with the selected RISK
CONTROL measures;
Usability engineering report
(A-TCF-5-056), chapter 5.
Included. P
– an indication as to whether
ACCOMPANYING DOCUMENTATION is
required; and
Usability engineering report
(A-TCF-5-056), chapter 5.
Included. P
– an indication as to whether MEDICAL
DEVICE specific training is required
Usability engineering report
(A-TCF-5-056), chapter 5.
Included. P

Page 13 of 15 Report No. REP032757_1
ANNEX I - IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
Table 5.7 USABILITY ENGINEERING FILE RESULTS TABLE: USER INTERFACE EVALUATION plan P
Document Ref. in USABILITY
ENGINEERING FILE
Result - Remarks Verdict
The manufacturer shall
establish and maintain a USER
INTERFACE EVALUATION plan
for the USER INTERFACE
Usability engineering report (A-
TCF-5-056), chapter 5.
Established. P
The USER INTERFACE EVALUATION plan shall document: —
a) the objective and identify
the method of any planned
FORMATIVE EVALUATIONS and
SUMMATIVE EVALUATIONS
Usability engineering report (A-
TCF-5-056), chapter 5.
Formative evaluation plan (A-
TCF-5-039-1)
Summative evaluation plan (A-
TCF-5-039-2)
Documented. P
b) if USABILITY TESTS are
employed,
– document which USER
GROUPS are intended to be
included in the test;
Usability engineering report (A-
TCF-5-056), chapter 5.
Formative evaluation plan (A-
TCF-5-039-1)
Summative evaluation plan (A-
TCF-5-039-2)
Documented. P
– document the test
environment and other
conditions of use, based on
the USE SPECIFICATION;
Usability engineering report (A-
TCF-5-056), chapter 5.
Formative evaluation plan (A-
TCF-5-039-1)
Summative evaluation plan (A-
TCF-5-039-2)
Documented. P
– specify whether
ACCOMPANYING
DOCUMENTATION is provided
during the test; and
Usability engineering report (A-
TCF-5-056), chapter 5.
Formative evaluation plan (A-
TCF-5-039-1)
Summative evaluation plan (A-
TCF-5-039-2)
Documented. P
– specify whether MEDICAL
DEVICE -specific training is
provided prior to the test and
the minimum elapsed time
between the training and the
beginning of the test.
Usability engineering report (A-
TCF-5-056), chapter 5.
Formative evaluation plan (A-
TCF-5-039-1)
Summative evaluation plan (A-
TCF-5-039-2)
Documented. P
The USER INTERFACE evaluation plan for FORMATIVE EVALUATION shall address: —
a) the evaluation methods
being used;
Formative evaluation plan (A-
TCF-5-039-1)
Addressed. P
b) which part of the USER
INTERFACE is being evaluated;
and
Formative evaluation plan (A-
TCF-5-039-1)
Addressed. P

Page 14 of 15 Report No. REP032757_1
ANNEX I - IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
Table 5.7 USABILITY ENGINEERING FILE RESULTS TABLE: USER INTERFACE EVALUATION plan P
Document Ref. in USABILITY
ENGINEERING FILE
Result - Remarks Verdict
c) when in the USABILITY
ENGINEERING PROCESS to
perform each of the USER
INTERFACE EVALUATIONS .
Formative evaluation plan (A-
TCF-5-039-1)
Addressed. P
For each selected HAZARD - RELATED USE SCENARIO (see 5.5), the USER INTERFACE EVALUATION
plan for SUMMATIVE EVALUATION shall specify:
—
a) the evaluation method
being used and a rationale
that the method produces
OBJECTIVE EVIDENCE ;
Summative evaluation plan (A-
TCF-5-039-1)
Specified. P
b) which part of the USER
INTERFACE is being evaluated;
Summative evaluation plan (A-
TCF-5-039-1)
Specified. P
c) where applicable, the
criteria for determining
whether the information for
SAFETY is perceivable,
understandable and supports
CORRECT USE of the MEDICAL
DEVICE (4.1.3);
Summative evaluation plan (A-
TCF-5-039-1)
Specified. P
d) the availability of the
ACCOMPANYING
DOCUMENTATION and
provision of training during
the SUMMATIVE EVALUATION;
and
Summative evaluation plan (A-
TCF-5-039-1)
Specified. P
e) for a USABILITY TEST ,
– how the characteristics of
the test participants are
representative of the intended
USER PROFILES ;
Summative evaluation plan (A-
TCF-5-039-1)
Specified. P
– justifying how the test
participants are grouped into
distinct USER GROUPS for the
purpose of determining the
number of test participants;
Summative evaluation plan (A-
TCF-5-039-1)
Specified. P
– the test environment and
conditions of use and a
rationale for how they are
adequately representative of
the intended USE
ENVIRONMENT ;
Summative evaluation plan (A-
TCF-5-039-1)
Specified. P
– the definition of CORRECT
USE for each HAZARD - RELATED
USE SCENARIO ; and
Summative evaluation plan (A-
TCF-5-039-1)
Specified. P

Page 15 of 15 Report No. REP032757_1
ANNEX I - IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
Table 5.7 USABILITY ENGINEERING FILE RESULTS TABLE: USER INTERFACE EVALUATION plan P
Document Ref. in USABILITY
ENGINEERING FILE
Result - Remarks Verdict
– the method of collecting
data during the USABILITY
TEST for the subsequent
analysis of observed USE
ERRORS and use difficulties.
Summative evaluation plan (A-
TCF-5-039-1)
Specified. P
== End of IEC 60601-1-6 test report ==

Attachment 1
National Differences
Page 1 of 3
Report No.: REP032757_1
ATTACHMENT to TRF IEC60601_1_6L
Clause Requirement + Test Result - Remark Verdict
ATTACHMENT TO TEST REPORT
IEC 60601-1-6:2010, IEC 60601-1-6:2010/AMD1:2013, IEC 60601-1-6:2010/AMD2:2020
CANADA NATIONAL DIFFERENCES
Medical electrical equipment - Part 1-6: General requirements for basic safety and essential performance -
Collateral standard: Usability
Differences according to ............... : CAN/CSA-C22.2 No. 60601-1-6:11
TRF template used: ........................ : IECEE OD-2020-F3:2022, Ed. 1.2
Attachment Form No. .................... : CA_ND_IEC60601_1_6L
Attachment Originator ................... : CSA Group
Master Attachment ......................... : 2023-06-01
Copyright © 2023 IEC System for Conformity Testing and Certification of Electrical Equipment
(IECEE), Geneva, Switzerland. All rights reserved.
National Differences
-- The following deviations are intended to meet Canadian product requirements and
to align with the Canadian Electrical Code, Part I.
IEC 60601-1-6:2010+A1:2013+A2:2020 (edition 3.2) forms the basis for CAN/CSA-
C22.2 No. 60601-1-6, which contains the following deviations in addition to those
shown in CAN/CSA-C22.2 No. 60601-1:14.
[Replace all references to “IEC 60601-1” with “CAN/CSA-C22.2 No. 60601-1”]
P
1.1 [Add the following paragraph]
This Standard applies to ME EQUIPMENT and ME
SYSTEMS that are intended to be installed or used
in accordance with CSA C22.1, Canadian Electrical
Code, Part I.
P

Attachment 1
National Differences
Page 2 of 3
Report No.: REP032757_1
ATTACHMENT to TRF IEC60601_1_6L
Clause Requirement + Test Result - Remark Verdict
2 [Add the following]
In this Standard, any reference to International
Standards shall be replaced by the relevant
National Standard of Canada.
Where reference is made to CSA Group
publications, such reference shall be considered to
refer to the latest edition and all amendments
published to that edition. This Standard refers to the
following publications, and the years shown indicate
the latest editions available at the time of printing:
CSA Group
C22.1:21
Canadian Electrical Code, Part I
C22.2 No. 0:20
General requirements — Canadian Electrical Code,
Part II
The following National Standards of Canada,
published by CSA Group, are adoptions of ISO and
IEC Standards. The requirements of these CSA
Group Standards shall take precedence over the
International Standards on which they are based.
Any reference within CAN/CSA-C22.2 No. 60601-1-
6 to the International Standard shall be replaced by
a reference to the equivalent Canadian Standard.
CAN/CSA-C22.2 No. 60601-1:14 (R2018)
Medical electrical equipment — Part 1: General
requirements for basic safety and essential
performance
[Replaces IEC 60601-1:2005, IEC Amendment
1:2012, and IEC Amendment 2:2020]
CSA IEC 62366-1:15 (R2020)
Medical devices — Part 1: Application of usability
engineering to medical devices
[Replaces IEC 62366-1:2015 and IEC Amendment
1:2020]
CSA ISO 14971:21
Medical devices — Application of risk management
to medical devices
[Replaces ISO 14971:2019]
P

Attachment 1
National Differences
Page 3 of 3
Report No.: REP032757_1
ATTACHMENT to TRF IEC60601_1_6L
Clause Requirement + Test Result - Remark Verdict
4 [Add the following clause]
4.1A General
General requirements applicable to these products
are provided in CSA C22.2 No. 0.
P

Attachment 4
User manual

User manual
for
ADD
Digital Flat Panel X-ray Detector
A-TCF-5-050 Version: 0.7 2023. 11. 28
Language: ENGLISH / KOREAN

2
Contents
Installation & User Manual
1. Safety Information ........................................................................................... 5
1.1 Notice ....................................................................................5
1.2 Symbols ................................................................................................ 5
1.3 Warning ................................................................................................. 8
1.4 Caution .................................................................................................. 10
1.5 Safety Information ................................................................................. 13
1.6 Location of Label Attachment .......................................................... 17
2. Product Introduction and Specification ..........................................................20
2.1 Product Features .................................................................................... 20
2.2 Product Components .............................................................................. 21
2.3 Operating Principle..................................................................... 24
2.4 Intended patient population .................................................................. 25
2.5 Conditions of intended user knowledge ..............................................25
2.6 Specification of Device ..................................................................... 25
2.7 Connection Diagram ..................................................................... 27
2.8 Part Names and Functions .....................................................................28
2.9 Part Specifications .................................................................................. 32
2.10 Environmental Requirements ......................................................... ......35
2.11 Dimensions ………........................................................................... 36
3. Installation and Calibration ............................................................................ 43
3.1 Installation ...................................................................................... ...43
3.2 Calibration ........................................................................................... ...53
4. Direction for Use .................................................................................... 59
4.1 Set Up .............................................................................................. ......59

4.2 Image Acquisition ................................................................................ ...65
4.3 Viewer ........................................................................................... 69
5. Update ..................................................................................................72
5.1 Instruction for Use................................................................................. 72
6. Component Descriptions and Usage ..........................................................77
6.1 Component Classification on installation and location........................77
6.2 Detector, Power Supply Box and Switch Box..........................................79
6.3 Battery and Battery Recharger …………................................ .80
7. Maintenance ..................................................................... .............................83
7.1 Cleaning ................................................................................................. 83
7.2 Inspection ........................................................................................... ....83
7.3 Replaceable Parts and Instruction of Replacement ...............................84

3
8. Disposal or Recycling ............................................................................. 86
9. Warranty .................................................................................................... ....87
9.1 Warranty .................................................................................. ....87
9.2 Warranty Procedure…........................................................ ....87
10. EMC Declaration……………………………….………………………………………89
11. Wired & Wireless Interface……………………………………………………………93
Service Manual
1. CS Manager Instruction .....................................................................................95
2. Troubleshooting ..................................................................................... ..96
3. Service Center ..................................................................................... ..97

4
PART 1. Installation & User Manual

5
1. Safety Information
1.1 Notice
For the improvement of Product performance, supplementation and the follow-up of information the
contents of this manual are subject to change without prior notice.
Please, note that our company bears no responsibility for accidental damage nor will we be obligated
to provide warranty service for any damage to equipment due to user error. Please, follow the
instructions in this manual closely. Become familiar with the safety precautions and usage procedures
for this Product. Note that the Product may differ slightly from the contents of this manual, depending
on individual Product specifications.
This manual is written in English. In case of EU language translation required, please contact
manufacturer customer service information in manual or local distributor. Translation will be provided
based by this manual
1.2 Symbols
Symbols Descriptions
Indicates content which, if you fail to follow the
accompanying instructions, may cause death or serious
personal injury.
Indicates content which, if you fail to follow the
accompanying instructions, may cause personal injury or
damage to the product.
Information symbol
- Used to emphasize essential information.
Refer to instruction manual
TYPE B Applied part

6
Alternate current
Direct current
Protective earth (Ground)
Off (power : disconnect from the main switch)
On (power : connect from the main switch)
standby switch
Equipotentiality: Identifies terminals which, when
connected together, bring various parts of a piece of
equipment or of a system to the same potential.
Marks it contains radio transmitting device.
Manufacturer
Date of manufacture
Serial number
Temperature limit

7
WEEE : Waste Electrical and Electronic Equipment
Authorized representative in the European Community
Keep dry
Fragile, handle with care
This side up
3 layer stacking
Humidity limit
Pressure limit
Federal (US) law restricts this device to sale by or on the
order of a licensed physician or properly licensed
practitioner.
CE certificate

8
1.3 Warning
Symbols Descriptions
Environment of Use and Storage
⚫ Follow the specified process of operation instruction written in this manual
for the safety of the users and patients.
⚫ Local regulations should be reviewed before using to the pregnant or those
who have limitations in X-rays due to health issues. Make sure to check the
conditions of X-ray irradiation in advance.
Connection
⚫ Do not connect the detector with anything other than specified. Otherwise, it
may result in fire or electric shock.
⚫ To avoid the risk of electric shock, this detector must only be connected to
supply mains with protective earth.
⚫ Avoid installing the system in such way that it is difficult for the operator to
disconnect the appliance plug.
⚫ Do not touch Signal Input Part/Signal Output Part and the patient
simultaneously. There is a risk of electric shock from current leakage.
⚫ Additional equipment connected to medical electrical equipment must
comply with the respective IEC or ISO standards. Furthermore, all
configurations shall comply with the requirements for medical electrical
systems. Anybody connecting additional equipment to medical electrical
equipment configures a medical system and is therefore responsible that
the system complies with the requirements for medical electrical systems.
Attention is drawn to the fact that local laws take priority over the above-
mentioned requirements.
⚫ Equipment connected to the detector and in the patient environment must
be powered from a medically-isolated power source or must be a medically-
isolated device. Equipment powered from a non-isolated source can result
in chassis leakage currents exceeding safe levels. Chassis leakage current
created by an accessory or device connected to a non-isolated outlet may
add to the chassis leakage current of the detector.
⚫ Do not install at the building power system prospective short-circuit current
exceeding 35 A.
Handling
⚫ Always be sure to keep checking the condition of the system and the patient
to ensure they are normal during the use of the detector. If any problem is
found, take appropriate measures, such as stopping the operation of the
detector, as required.
⚫ Never disassemble or modify the detector as it may result in fire or electric
shock.
⚫ Also, since the detector incorporates parts that may cause electric shocks
and other hazardous parts, touching them may cause death or serious
injury.
⚫ Do not hit or drop the detector. The detector may be damaged if it receives
a strong jolt, which may result in fire or electric shock if the detector is used
without being repaired

9
When Problem Occurs
⚫ Should any of the following occur, immediately remove the battery from the
detector, unplug the power supply cord from the AC outlet, and contact
H&abyz Customer Service team or authorized distributor.
➢ When there is smoke, odd smell or abnormal sound.
➢ When liquid has been spilled into the detector or a metal object has
entered through an opening.
➢ When the detector has been dropped and it is damaged.
Error Massages
⚫ Messages about occur errors when using the detector are not output
directly from the software.
⚫ It is provided in text format for use in upper-level software (see Section 1.5).
⚫ For error message contents and actions, refer to the relevant upper level
software manual..
⚫ If the Upper Level Software Manual does not work, contact your H&abyz
Customer Service team or authorized dealer.
Security
⚫ The ADD protects all the transmitted data by applying such as WPA,
WPAPSK, WPA2, WPA2, WPA2PSK, WPAPSK+TKIP, etc.
⚫ The ADD restricts random access by setting ID / PW when connecting to
wireless network.
⚫ In the event of a threat related to the cybersecurity of the equipment and
software, immediately stop the equipment or software from working and
contact the manufacturer or distributor to take the necessary action.
Maintenance and Inspection
⚫ For safety reasons, be sure to turn off the power of the detector when the
following inspections are going to be performed. Otherwise, it may result in
electric shock.
➢ Make sure to turn off the detector, remove the battery, and unplug the
power cable from the AC outlet before cleaning.
➢ Do not use any type of solvent, such as benzene. Otherwise, fire or
electric shock may result.
➢ Wear waterproof gloves to protect your hands from direct contact with
IPA (Isopropyl-alcohol) or any other liquid.
➢ Maintenance of the detector should be done by an authorized service
provider. If problem still cannot be corrected, it may result in fire or
electric shock.
Patients Contact
⚫ The surface with a decoration sheet of the detector is available for direct
patient contact.

10
1.4 Caution
Symbols Descriptions
User Requirements
⚫ This equipment should be only operated by users who have received
professional medical education and training, such as physicians,
radiologists, and other medical specialists.
⚫ Federal law (USA) restricts this device to sale by or on the order of a
physician
Environment of Use and Storage
⚫ Do not install the detector in a location with the conditions listed below.
Otherwise, it may result in failure or malfunction, cause fire or injury.
➢ Close to facilities where water is used.
➢ Where it will be exposed to direct sunlight.
➢ Close to air-conditioner or ventilation equipment.
➢ Close to heat source such as a heater.
➢ Prone to vibration
➢ Dusty environment.
➢ Saline or sulfurous environment.
➢ High temperature or humidity.
⚫ Do not place the storage case in a location with the conditions listed
below
➢ Where someone might get their foot caught in the cable.
➢ Where the cable of the detector unit will be strongly pulled when the
detector is put into the case, otherwise, the cable may be damaged,
resulting in fire or electric shock.
⚫ Make sure to avoid prolonged contact with a patient for safe use.(Max.10
min). Highest temp of the surface: 47 ℃ (when the surrounding temp is
40 ℃)
Handling
⚫ In order to prevent infection, please wipe the CFRP (Carbon Fiber
Reinforced Plastic) with a soft cloth moistened with IPA (Isopropyl-
alcohol) liquid. Wear waterproof gloves to protect your hands from direct
contact with IPA or any other liquid.
⚫ For safety’s sake, keep all the cables unplugged and the battery
removed when the detector is not in use.
⚫ Make sure to use the battery in the conditions mentioned below.
Otherwise, it may result in a fire, injury, failure, or malfunction.
➢ Be sure to recharge the battery by using the ADD detector or the
battery recharger provided by H&abyz.
➢ If the battery is needed to be stored for a long period, battery should
be removed from the application and stored in a place where
humidity and temperature are low.
➢ While the battery is charged, used and stored, keep it away from

11
object materials with static electric chargers.
➢ If the terminals of the battery become dirty, wipe with a dry cloth
before using the battery.
➢ Be sure to use the battery in the environment designated by
H&abyz. Otherwise, the life of battery can be short
➢ Stop using the battery if the battery becomes abnormally hot,
disorder, discoloration, deformation, or abnormal conditions is
detected during use, charge, or storage.
➢ Don't short circuit (+) and (-) terminals with metallic object
intentionally.
➢ Not be sure to touch liquid on the surface of the battery.
➢ Don't pierce the battery with a sharp object such as a needle, screw
drivers.
➢ Do not hit the battery with heavy objects.
➢ Don't step on the battery and throw or drop the battery on the hard
floor to avoid mechanical shock.
➢ Don't disassemble the battery or modify the battery design including
electric circuit.
⚫ Make sure to use the battery in the conditions mentioned below.
Otherwise, it may result in a fire, injury, failure, or malfunction.
➢ When using battery recharger, always use the battery provided by
H&abyz..
➢ When using battery recharger, Be sure to use Adapter Provided by
H&abyz.
➢ When moving battery recharger, always separate the power and
battery pack
➢ When using battery recharger, Always be cautious about touching
liquid, impurities. In case of short trouble.
➢ Do not disassemble the battery recharger.
➢ When using battery recharger, be sure to comply with the user
environment. The battery provided by H&abyz can be down and the
durability can be shorter.
➢ Be sure to use battery recharger in the Control Room. This battery
recharger is not designed to use in the Examination Room.
➢ When not using the battery recharger for a long time. Always do
separate the battery recharger from the Power.
➢ When inserting the battery to the battery recharger, Be careful of
being caught clothes or impurities.
Location of Cables
⚫ Make sure all cables are located so that they cannot be stepped on,
tripped over, or otherwise subjected to damage or stress.

12
Maintenance and Inspection
⚫ For safety reasons, be sure to inspect the detector before using it. In
addition, carry out a regular inspection at least once a year.
⚫ If the detector is defective, do not disassemble the detector randomly.
Maintenance of the detector should be done by an authorized service
provider. Please contact H&abyz Customer Service team or authorized
agent.
⚫ Be sure to check the user’s manual for replaceable components.

13
1.5 Safety Information
⚫ General Safety
Preparation
➢ Be sure to connect the cables to the proper connectors. Otherwise, the detector may
malfunction or may be damaged.
➢ The battery should be equipped at a specified location. Otherwise, the detector may
malfunction or be damaged.
Handling
➢ Handle the detector carefully, as it may become damaged if it is hit, dropped, or receives
a strong jolt.
➢ Be sure to use the detector on a flat place so it will not bend. Otherwise, the detector may
be damaged.
➢ Be sure to check the detector daily and confirm that it works properly. Sudden heating of
the room in cold areas will cause condensation to form on the detector. In this case, wait
until condensation disappears before performing exposure. If the detector is used with
condensation formed on it, problems may occur in the quality of the detector. When an
air-conditioner is going to be used, be sure to raise/lower the temperature gradually so
that a difference in temperature in the room and in the detector does not occur, to prevent
forming of condensation. Follow the recommended proper room temp.
➢ Do not use the detector near devices generating a strong magnetic field. Doing so may
produce image noise or artifacts.
➢ Keep the connectors free from being in contact with the patient.
➢ Connectors are intended to be connected to an external device and must follow IEC
standards.

14
➢ Do not apply excessive weight to the detector. Otherwise, the detector may be damaged
➢ Use a Weight Distribution Cap when weight of a patient is concentrated on one particular
point.
<Uniform Load : uniform distribution of weight>
<Local Load : concentration of weight >
Disinfection and Cleaning
➢ Do not spray disinfectants or detergents on the detector.
➢ Make sure to turn off the detector, remove the battery and unplug the power cable from
the AC outlet before cleaning.
➢ Do not use any type of solvent, such as benzene. Otherwise, fire may result.
➢ Wear waterproof gloves to protect your hands from direct contact with disinfectants or
detergents.
⚫ Electrical Safety
➢ In compliance with IEC 60601-1, this medical equipment complies with the requirements
for Safety class I
➢ This system must be used in an environment complying with the requirements of the IEC.

15
⚫ EMC (Electromagnetic Compatibility)
➢ Do not use any wireless devices, including cellular phones, near the system. All wireless
devices, whether they comply with the EMC standard or not, may emit electromagnetic
interferences and cause the system to malfunction when they are used nearby.
➢ See Section (10. EMC Declaration)
⚫ Solution for error
“Connect Error”
➢ Description: connection unavailable between the detector and the software.
➢ Cause: network disconnection or power supply removal.
➢ Solution: In case of connection error, the “Connect Error” message is passed to the upper level
software. Check the detector power supply and network cable connection. If necessary, replace
the power supply, power cable and network cable.

16
“Image Processing Error”
➢ Description: Unremovable noise on the acquired image when pre-processing.
➢ Cause: when the provided calibration file is changed or removed, a number of noise or line is
occurred on the acquired image.
➢ Solution: Check the provided calibration file and if it is changed or removed, reobtain the
calibration file and apply.
[ figure 1 – 1 error image ]
[ figure 1 – 2 normal image ]

17
1.6 Location of Label Attachment
Please, refer to the back side of the device for details.
⚫ Detector(HAD1717MCW)
⚫ Detector(HAD1417MCW)
ADD Label
Detector Label
Detector Sub Label
ADD Label
Detector Label
Detector Sub Label

18
⚫ Power Supply
⚫ AC-DC adapter
In order to check the labeling on the product, please use it in an environment with illumination of
approximately 500 lux

19
⚫ Switch Box
⚫ Exposure Switch
2. Product Introduction and Specification
2.1 Product Features
The ADD are wired or wireless digital flat panel detectors that have been designed for faster, more
streamlined approach to digital radiography systems. The ADD detector utilize a combination of
propriety TFT glass and scintillators(CsI), and those and electronics are housed in one package. The

detectors support an auto exposure detection technology that allows the detectors to be used without
generator integration.
The flat panel sensors of the ADD are fabricated using thin film technology based on amorphous
silicon technology. Electronically, the sensors are much like conventional photodiode arrays. Each

20
pixel in the array consists of a light‐sensing photodiode and a switching Thin Film Transistor (TFT) in
the same electronic circuit. Amorphous silicon photodiodes are sensitive to visible light, with a
response curve roughly comparable to human vision. The sensitivity of amorphous silicon
photodiodes peaks in green wavelengths, well matched to scintillators such as CsI. The response has
the excellent linearity of a charge‐integrating-biased photodiode.
Indications for use
ADD (Digital Flat Panel X-Ray Detector) is indicated for digital imaging solution designed for
providing general radiographic diagnosis of human anatomy targeting both adult and children. It is
intended to replace film based radiographic diagnostic systems. Not to be used for mammography

21
2.2 Product Components
⚫ Components
Photo Component Quantity
Detector(HAD1717MCW)
1
Detector(HAD1417MCW)
Power Supply Box 1
Power adapter & Ethernet
cable (Optional)
1
Data Cable 1

22
LAN Cable 1
AC Power Cord 1
Switch Box 1
Exposure Switch 1
USB Cable 1
Trigger Cable 1

23
Battery Recharger 1
Battery 1
Recharger Adapter 1
AC Adapter Cable 1
Installation USB or CD
- Acquisition S/W &
Viewer
1
Installation & User manual
(Hard Copy)
1

24
2.3 Performance Principle
To obtain an X-ray image with any type of X-ray image detector the part of the patient to be X-rayed
is placed between the X-ray source and the image receptor to produce a shadow of the internal
structure of that particular part of the body. X-rays are partially attenuated by dense tissues such as
bone, and pass more easily through soft tissues. Areas where the X-rays strike darken when
developed, causing bones to appear lighter than the surrounding soft tissue.
Indirect type detectors are made up of a scintillator to convert x-rays to visible light and a phosphor
to convert the light to electrons, which is read by a TFT array. The TFT array consists of a sheet of
glass covered with a thin layer of silicon that is in an amorphous or disordered state. At a microscopic
scale, the silicon has been imprinted with millions of transistors arranged in a highly ordered array, like
the grid on a sheet of graph paper. Each of these thin-film transistors (TFTs) is attached to a light-
absorbing photodiode making up an individual pixel. Photons striking the photodiode are converted
into two carriers of electrical charge, called electron-hole pairs. Since the number of charge carriers
produced will vary with the intensity of incoming light photons, an electrical pattern is created that can
be swiftly converted to a voltage and then a digital signal, which is interpreted by a computer to
produce a digital image.

25
2.4 Intended patient population
Radiographic imaging of human body parts such as head, Chest, spinal, abdominal, particular, hand,
foot and other internal organs.
a) Age: Available all people
b) Weight: not relevant
c) Height: not relevant
d) Nationality: multiple
e) Patient group/state: No specification
d) Applications parts: Part of body
f) Disease: Radiographic imaging of human body parts such as head, Chest, spinal, abdominal,
particular, hand, foot and other internal organs.
2.5 Conditions of intended user knowledge
Conditions that satisfy both of the following:
a) Radiologist
b) Familiarizing yourself with the User Manual
c) The intended user's language is understandable: English
d) Intended user experience: no conditions
2.6 Specification of Device
a) Rated voltage: AC(100-240) V~
b) Rated frequency: 50/60 Hz

26
c) Electric power consumption: MAX 48W
d) Protection type: Class I or internally powered
e) The degree of protection against electric shock: Type B applied part for front panel of digital flat
panel X-ray detector
f) The degree of protection against ingress of water: Ordinary equipment
g) Adapter fuse: Built-in overload protection circuit
h) The method(s) of sterilization : Not applicable
i) The degree of safety of application in the presence of a FLAMMABLE ANAESTHETIC
MIXTURE WITH AIR or WITH OXYGEN OR NITROUS OXIDE: Not applicable
j) Mode of operation: As momentary continuous operation

27
2.7 Connection Diagram
1) Power configuration 1
※ Object, PC, X-ray System are not included in this component.
⚫ Details of Components
Name Function Description
Power Supply Box Power Supply Generate DC power from AC power, supply DC power to
the detector
Detector
Control Board Deliver digital data of panel to imaging software
Image
Acquisition
Scintillator Convert radiation to visible light
TFT Panel Convert visible light into electrical signals
Switch Box
Switch Box Deliver signals generated from Exposure Switch to X-ray
System
Exposure Switch Generate exposure signals
Cable
Data Cable Connect the detector and power supply Box
Ethernet Cable Connect PC and Power Supply Box
AC Power Cord Connect AC power and power supply Box
Trigger Cable Connect X-ray System and Switch Box
USB Cable Connect PC and Switch Box

28
2) Power configuration 2
※ Object, PC, X-ray System and control panel are not included in this component.
⚫ Details of Components
Name Function Description
AC/DC
Adapter AC to DC voltage Generate DC power from AC power, supply DC power
to the detector
Terminal Power and Ethernet
connection
Power and Ethernet Connection between AC/DC
adapter and detector.
Detector
Control Board Deliver digital data of panel to imaging software
Image
Acquisition
Scintillator Convert radiation to visible light
TFT Panel Convert visible light into electrical signals
Cable
Data Cable Connect the detector and power supply Box
Ethernet Cable Connect PC and Power Supply Box
AC Power Cord Connect AC power and power supply Box

29
2.8 Part Names and Functions
⚫ Detector
HAD1717MCW HAD1417MCW
No Component Function
1 Data Cable Connector Connect the detector and the power supply
2 Stand-by Button Supply or remove power
3 Power Status Indicator Indicate the power supply status (written as ‘Power’)
4 Internal Processing Status
Indicator Indicate the operating status (written as ‘Busy’)
5 Interface Link Indicator Indicate the status of wired and wireless network communications
(written as ‘Link’)

30
6 WIFI Antenna Antenna for communications between the detector and the router
7 Decoration Sheet Board for the affected area
⚫ Power Supply Box
No Component Function
1 Equipotentiality Terminal
The terminal which, when connected together, bring
various parts of a piece of equipment or of a system to
the same potential.
2 Power Plug Connector Connect the AC power cord and the power supply box
3 Fuse (T6.3AH/250V) Block the current when overvoltage is loaded to AC input
power
4 Power Switch Turn on and off the AC input power
5 LAN Connector (RJ45) Terminal for 1GB Ethernet communications between PC and
the power supply box
6 Data Connector Supply power and send and receive data
⚫ Terminal
No Component Function
1 DC jack DC input from AC/DC adapter
2 LAN connector
(RJ45)
Terminal for 1GB Ethernet communications between PC and the power
supply box
① ① ②

31
⚫ Battery
No Component Function
1 Battery Terminal Connect the battery and the detector
2 Level Display Confirmation Button Button to check battery power level
3 Level Indicator Indicate battery power level
⚫ Battery Recharger

32
No Component Function
1 Charger Connector Battery charger connector
2 Power Indicator Indicate battery charging status
3 Battery Remove Lever Unlock lever to remove the battery
4 Battery Charging Terminal Battery charging terminal
5 Battery Remove Spring Spring to push up the battery for removal
⚫ Switch Box
No Component Function
1 USB Connector Connect the USB cable to PC
2 Trigger Switch Connector Connect the exposure switch
3 Status Indicator Indicate the operating status
4 Trigger Signal Output Connector Connect to X-ray control panel

33
2.9 Part Specification
⚫ Mechanical Features
➢ Detector
HAD1717MCW HAD1417MCW
Dimension 460 x 460 x 15 mm 384 x 460 x 15 mm
Weight Typ 3.7 kg Typ 3.5 kg
Encapsulation
Material Mg / Al
Window
Material Carbon Fiber Plate with 1.2mm Thickness
Packing 1 BOX
➢ Power Supply Box
Dimension 207 x 154 x 64 mm (excluding the rubber feet)
Weight Typ 1.17Kg
Encapsulation Material Al
Packing 1 BOX

34
⚫ Electrical Features
➢ Detector
HAD1717MCW HAD1417MCW
Sensor Type a-Si TFT
Scintillator CsI
Total Pixel Number 3072 x 3072 pixels 2560 x 3072 pixels
Total Pixel Area 430 x 430mm 358.5 x 430mm
Effective Pixel
Number 3036 x 3040 pixels 2466 x 3040 pixels
Effective Pixel Area 425.04 x 425.6mm 345.24 x 425.6mm
Pixel pitch 140um
Limiting Resolution Max 3.5lp/mm
Energy Range 40 ~ 150Kv
A/D Conversion 14 bits
Wi-Fi IEEE 802.11a/b/g/n,
2.4GHz/5GHz
Communication 1Giga-bit Ethernet
Trigger Mode Normal Mode
AED Mode (Auto Exposure Detection Mode)
➢ Power Supply Box
Input (100-240) V~ (50/60) Hz 1.0A Class I
or 24VDC 3.0A
Output 16 VDC 3.0A
➢ Adapter
Input (100-240) V~ (50/60) Hz 1.3A
Output 15 VDC 6.0A
➢ Cable
LAN Cable CAT.7
Power Code
US Spec:
Hospital Grade Power Cord,
125V~, 13A,1.31 mm² x 3C, NEMA 5-15P
to IEC320 C13 SJT 16AWG x 3C VW-1
KR / EU Spec:
250 V~, 10A, 0.75mm² x 3C
Trigger Cable 5M
Data Cable 7M

35
➢ Battery
Output Voltage 11.1VDC
Capacity 3400mAh
Charging Period 6hours (when charging the detector),
3hrs (when charging the battery)
Battery performance HAD1717MCW: 3 hours (with full charged battery)
HAD1417MCW: 3.5 hours (with full charged battery)
➢ Batter Recharger
Input Voltage 19.0VDC 1.2A
Output Voltage 12.6VDC 1.5A
➢ Switch Box
Input Voltage 5.0VDC 0.1A

36
2.10 Environment Requirement
⚫ PC Requirement
Item Detail
CPU At least Intel Core i3 6 Generation (recommended i7)
RAM At least 4GB of RAM requirement (4GB for 32-bit OS and 8GB for
64-bit OS recommended)
Capacity of Disk Drive
At least 500GB for application and archiving. Recommended
500GB for applications and secondary drive of 1TB for image
archiving.
Network Card Dual 10/100/1000 network card system required. One for network
(Internet) and one for the DR Panel communication.
Graphic Card / Monitor
Resolution of at least 1,600 x 900 for desktop and 1366 x 768 for
laptop. For diagnostics purpose we recommend 1920 x 1080
resolution (2 mega pixels) monitor.
OS Microsoft® Windows 7 32-bit/64-bit.
⚫ Environment Requirement
Item Min Typ Max Unit Note
Storage & Transport
Temperatures -10 50 ℃
Operating Temperatures 5 40 ℃
Storage & Transport
Humidity 10 80 % H.R.
Operating Humidity 30 75 % H.R
Storage & Transport
Pressure 500 1060 hPa
Operating Pressure 700 1060 hPa

37
2.11 Dimensions
⚫ Detector
HAD1717MCW
Dimension (mm)
Weight (kg) Note
W D H
460 460 15 3.7 -

38
HAD1417MCW
Dimension (mm)
Weight (kg) Note
W D H
460 384 15 3.5 -

39
⚫ Power Supply Box
Dimension (mm)
Weight (kg) Note
W D H
207 154 64 1.17 -

40
⚫ Battery
Dimension (mm)
Weight (kg) Note
W D H
244.9 129.4 8.6 0.38 -
⚫ Battery Recharger

41
Dimension (mm)
Weight (kg) Note
W D H
281.6 206.6 21.2 0.92 -
⚫ Switch Box
Dimension (mm)
Weight (kg) Note
W D H
118 77.3 37.6 0.226 -

42
⚫ Cable and Accessory
No Component Photo Dimension
1 Data Cable
Length : 7m
Weight : 0.72kg
2 LAN Cable
Length : 3m
Weight : 0.52kg
3 AC Power Cord
Length : 1.5m
Weight : 0.16kg
4 Trigger Cable
Length : 5m
Weight : 0.3kg
5 Exposure Switch
Length : 0.8m
Weight : 0.1kg

43
6
Recharger
Adapter
Length : 1.9m
Weight : 0.41kg
7
AC Adapter
Cable
Length : 1.5m
Weight : 0.16kg
8
USB
Cable
Length : 2m
Weight : 0.06kg

44
3. Installation and Calibration
3.1 Installation
⚫ Software Installation
➢ Run “Hn_DR_Install.exe” file to install “XAS_W” and “EzViewer”, and click “Next”.
➢ Click “Install” to start installation.

45
➢ Click “OK’ when the installation is finished.
➢ Microsoft Visual Studio Package is necessary to use Abyz Acquisition Software and
Viewer. Select the checkbox "동의함(A)" and click "설치(I)".

46
➢ Click “Close” when the installation is finished.
➢ Click “OK” when Hn_DR_Install is completed.

47
⚫ Product Set-Up
1) Connection methods of each operation mode
➢ AED Mode (Auto Exposure Detection Mode)
The user can acquire images without additional connection between the X-ray
system, which is already installed, and the detector. When X-rays are exposed by a
exposure switch, the detector detects the X-rays that are absorbed without external
exposure signals and convert them into digital signals.
Converted digital data is delivered to PC via AP (Access Point) or main cable, and PC
converts the delivered data into images to show it on the monitor.
The minimum dose is 50 kVp and 5 ms (90 mA or more) under conditions where the
SID is 100 cm and there is no phantom with 21 mm Al filter applied. The minimum
dose may change depending on the detailed irradiation conditions.
※ Object, PC, X-ray System are not included in this component.

48
➢ Normal Mode (with Switch Box)
The user can acquire images by connecting Switch Box to X-ray system that is already
installed. Normal Mode is to send exposure signals to PC and X-ray System using
Switch Box and a separate exposure switch. By pressing the exposure switch connected
to Switch Box, the detector is activated and ‘Ready’ sign can be seen. When prepared,
the detector delivers exposure signals to X-ray System.
The detector converts absorbed x-ray to digital data, deliver it to PC via AP (Access
Point) or main cable, and PC converts the delivered digital data into images to show it
on the monitor.
※ Object, PC, X-ray System are not included in this component.
• The detector operates in a wireless state when using a battery, and in
a wired state when using a data cable.

49
2) PC Set-Up
➢ Set-Up the Network as below
[Network Connection] > [Local Area Connection] > Click “Properties”
➢ Select [Internet Protocol Version 4(TCP/IP)] > Click “Properties

50
➢ Select [Use the following IP address], and then enter the IP address the Detector IP
address.
• Abyz Detector’s default IP address is 192.168.197.80, Also you can
use 192.168.197.80 ~ 192.168.197.200 detector IP. H&Abyz
recommends 192.168.197.2 ~ 192.168.197.70 for PC IP address and
255.255.255.0 for Subnet mask.

51
⚫ Image Acquisition software (XAS_W) set up
➢ Connect the detector and turn the power on.
➢ If the connected detector IP address is different from the IP address, enter the
detector IP address connected to the "Detector IP Address" and click "set" button.

52
➢ Run “XAS_W.exe” which is in “C:\XAS_W”. Once the detector is connected to PC
successfully, the network info sign shall turn from red ‘X’ to green ‘✓’
➢ Verify that the software "Com Port" is set to the same value after verifying the port
number of the Switch Box USB cable connected to the PC in the Device Manager.

53
➢ After checking connection, select Trigger Mode (Trigger Mode) out of Normal Mode
and AED Mode (Auto Exposure Detection Mode). If it is successful, a pop-up shall
come on and the changed Trigger Mode (Trigger Mode) be shown in “Detector
Status”.

54
3.2 Calibration
Calibration shall be performed to acquire a proper image. The image will not be clear enough
without calibration.
• Calibration shall be performed once every one year for stabilized
detector condition.
⚫ Dark Image Acquisition
➢ Click "Get Dark" to get a Dark image on the "Calibration" tab. The "Preview" window
appears and acquires the Dark image. The acquired Dark image will be displayed in
the image file list.
• H&Abyz recommends to use the "Average Dark" option to enhance image
performance.
• If you select the "Average Dark" option, Dark images will be automatically

55
acquired to the number of "total dark frame" values.
• Dark image in AED Mode (Auto Exposure Detection Mode) is saved in the
below location.
C:\XAS_W\Cal_0\CalType0-AED\
• Dark image in Normal Mode is saved in the below location.
C:\ XAS_W \Cal_0\CalType0-NorTrg\
⚫ Bright Image Acquisition and Creation of calibration Point Image
➢ According to the Trigger Mode (Operation Mode), the bright image is acquired in
different ways.
➢ In AED Mode (Auto Exposure Detection Mode), click the “Get Bright” button of the
software to acquire the bright image. The bright images must be acquired at twenty
calibration points. The acquired bright images are shown in the image file list.

56
➢ In Normal Mode, without clicking the “Get Bright” on the software and uses the
Switch Box Exposure switch to acquire the bright image. The bright images must be
acquired at twenty calibration points. The acquired bright images are shown in the
image file list.
• H&Abyz recommends twenty calibration points such as written below. Some
artifact can be seen on images if the calibration points are not sufficient.
※ SID : 150
※ Cal point 1 ~ 17 : with Al 21mm filter
※ Cal point 18 ~ 20 : without Al 21mm filter
Calibration point kVp mA mAs
1 70 200 32
2 70 200 32
3 70 200 32
4 70 200 32

57
5 70 200 32
6 70 200 32
7 70 200 32
8 70 200 32
9 70 200 32
10 70 200 32
11 70 200 0.6
12 70 200 0.8
13 70 200 1.6
14 70 200 2
15 70 200 8
16 70 200 32
17 70 200 50
18 52 200 6.4
19 70 200 3.2
20 70 200 5
• In AED mode (Auto Exposure Detection Mode), each bright image must be
acquired at intervals of 30 seconds.

• In AED mode (Auto Exposure Detection Mode), X-ray shall be exposed within
30 seconds once the “Acquisition” button is clicked. Otherwise, the action will
be cancelled.
• In Normal Mode, the image is acquired using Switch Box Exposure switch,
not clicking “Get Bright” button.
• Do not expose X-ray when “Busy” message is displayed in “Preview” pop-up
window. Any Images can’t be acquired during “Busy” state although X-ray is
exposed. Expose X-ray when “Ready for Exposure” is shown up in “Preview”
window.

58
➢ When acquiring the bright image, the name of the image file must be Bright01.raw ~
Bright20.raw. When you create the bright image file, the Cal point image
"*_OC_xxxx.raw" is automatically created. The acquired bright images are shown in
the image file list.

59
⚫ BPM Generation
⚫ Click “Generate BPM” in BPM tap, and click “OK” in pop-up to finish generating the BPM.

60
4. Direction for Use
4.1 Set-up
⚫ Set-up of Image
➢ Optionally, pre-processing options can be selected. But select all pre-processing
options.
• When all pre-processing options in “Acquisition” tap are selected,
corrected images can be acquired.

61
⚫ Set-up of Detector
➢ Designate the file that has the parameter value for detector setup.
➢ For HAD1417MCW detector, select 1417MCW.par parameter.
➢ For HAD1717MCW detector, select 1717MCW.par parameter.

62
➢ Set the rotor delay.
① Rotor delay means the time between the prep switch and the exposure switch.
1.0 sec is the default setting.

63
⚫ Multi Detector Set-up
H&Abyz detector support “Multi Detector” function to connect a several detectors to one PC.
This function is useful when two detectors are integrated in a X-ray system.
• it could take a few seconds to change to another detector according
to PC condition. If customers repeatedly select others during
changing the detector, all detectors can be disconnected.
➢ Click “Edit” in “Setting” tap.

64
➢ Click “Add”. Then other detectors that you want to add will be shown in “Detector
List”.
➢ Enter the names of the additional detectors in “Alias” and change IP address, image
size, calibration file location, and image file location and click “Apply”. Once the
changes are applied, click “Confirm”.

65
➢ Make sure the additional detectors are shown as below and select necessary
detectors.

66
4.2 Image Acquisition
⚫ Image Acquisition Method
➢ Check the network connection and required pre-processing options are selected in
“Acquisition” tab, and click the “Enable Cal Engine” checkbox. Check the
“Cal_handle=*” message appears in the “Detector Status” message window.

67
➢ Click the “Pre-Processing” check box. Enter the image file name in “Image Name”.

68
➢ In AED Mode (Auto Exposure Detection Mode), click the “Get Bright” button of the
software to acquire the bright image. The acquired bright images are shown in the
image file list.

69
➢ In Normal Mode, without clicking the “Get Bright” on the software and uses the
Switch Box Exposure switch to acquire the bright image. The acquired bright images
are shown in the image file list.
• In AED mode (Auto Exposure Detection Mode), each bright image must be
acquired at intervals of 30 seconds.
• In AED mode (Auto Exposure Detection Mode), X-ray shall be exposed within
30 seconds once the “Acquisition” button is clicked. Otherwise, the action will
be cancelled.
• In Normal Mode, the image is acquired using Switch Box Exposure switch,
not clicking “Get Bright” button.
• Do not expose X-ray when “Busy” message is displayed in “Preview” pop-up
window. Any Images can’t be acquired during “Busy” state although X-ray is
exposed. Expose X-ray when “Ready for Exposure” is shown up in “Preview”
window.
•

70
4.3 Viewer
⚫ Instructions for Using ‘Viewer’
➢ Run “Ez_View” in C:\Ez_View or double-click the file from the image list.
➢ H&Abyz Viewer is appeared after double-clicking the image file.
① Image Bird-view
② Image File List
③ Pixel Values in the image
④ Image Histogram
⑤ Image information in the ROI
- Min/Max Pixel Value
- Mean Pixel Value
- Pixel / Column line Standard Deviation
⑥ ROI Editor (Size)
⑦ Vertical Profile
⑧ Horizontal Profile.
⑨ Invert view

71

72
➢ To set automatic histogram window, click “Auto”. Or press Ctrl and click left mouse
button together for manual control.

73
5. Update
5.1 Instruction for Use
⚫ Detector Connection
➢ In ‘’Settings’’ tab, enter IP address of the connected detector into “Connection IP”
and click “Read” for detector information.

74
⚫ Update
➢ Click “…” next to “Update file” to attach the file to update and click “Update”. Update
completion is shown in “Log” tab.

75
⚫ Network Connection
➢ Configuration tab shows current network connection information.
➢ You can change detector IP, MAC address, netmask, country and wireless network
settings. Click “Update” after setting and changing.

76
⚫ Wireless Network Settings
➢ Click “Scan” next to AP list to see the wireless network list that can be connected.
➢ Select the network that you want to connect, enter the password, and click “Update”.

77
➢ Click “Read” to check the wireless network information.
➢ Click “Clear AP Info” and “Update” in order to initialize the wireless network settings.

78
6. Component Descriptions and Usage
The components of ADD are divided into examination room use and control room use in accordance with
installation location.
6.1 Component Classification on installation and location
6.1.1 Examination Room Components
Detector Power Supply Box Data Cable AC Power Cord
Battery Power adapter & Ethernet
cable (Optional)
6.1.2 Control Room Components
LAN Cable Switch Box Exposure Switch USB Cable

79
Trigger Cable Battery Recharger Recharger Adapter AC Adapter Cable
Installation USB Installation & User manual
(Hard Copy)

80
6.2 Detector, Power Supply Box and Switch Box, AC/DC adapter+Terminal
⚫ This equipment is turned on by the Power Button of each component.
⚫ Checking the power on status
Component Power Button Location To check the power status
① Detector Right side Power status indicator will be indicated by a white light in
a normal status.
② Power Supply Box Front side Power switch will be indicated by a green light in a normal
status.
③ Switch Box No power button Power status indicator will be indicated by a green light in
a normal status.
④ AC/DC
adapter+Terminal - -
➢ All connection should be done, before turn on the power supply box.
➢ Turn on the power of the power supply box, and check the status of Power Switch.
➢ Check the status of cable connection and battery if the power LED on detector is not in white.
➢ Turn off the power supply and check the status of cable connection and battery if the busy LED on
detector is not in blue.
Function Location LED Indicator
Power-on (power supply box) Button LED on the power supply box Green
Power-on (switch box) Power LED indicator on the switch box Green
Work Power LED indicator on the detector White
Prepared to work and initialize Busy LED indicator on the detector blinking Blue
③

81
6.3 Battery and Battery Recharger
6.3.1 Battery
⚫ Battery LED
① Battery terminal part
② Battery LED
⚫ The Battery LED lights of the battery indicate the status of the battery. Normally, they are turned
off, but when the LED switch is pressed, the status of the battery is indicated.
⚫ When the battery is NOT being charged
LED Indicator Remaining Battery Status
LED 1, 2, 3 and 4 on 76% to 100%
LED 1, 2 and 3 on 51% to 75%
LED 1 and 2 on 26% to 50%
LED 1 on 11% to 25%
LED 1 off (roughly at the interval of 0.5 seconds) Less than 10%

82
⚫ When the battery is being charged
LED Indicator Remaining Battery Status
LED 1, 2 and 3 on and LED 4 off 76% to 100%
LED 1 and 2 on and LED 3 off 51% to 75%
LED 1 on and LED 2 off 26% to 50%
LED 1 off 11% to 25%
LED 1 off (roughly at the interval of 0.5 seconds) Less than 10%
6.3.2 Battery Recharger
⚫ Placement and Removal of the Battery
➢ After the Adaptor (AD-9019S) connects to Power cord, be sure to connect it to Adaptor terminal on
the back side of Recharger.
➢ Be sure to insert the battery to recharger until it sounds clack.
➢ Be sure to push inside two knobs to the end when the battery detached from the recharger.

83
⚫ Battery Recharger LED
LED Indicator Remaining Battery Status
Orange Fast charging mode ( Until about 90% )
Green Normal charging mode ( About 85% ~ 100 % )
Blue Charging error

84
7. Maintenance
7.1 Cleaning
➢ Clean the detector with 70% IPA (Isopropyl-alcohol) when it is contaminated.
➢ Before cleaning the detector, turn off the power and separate the battery.
➢ Wear waterproof gloves to protect your hands from direct contact with IPA or any other
liquid.
➢ Do not pour or spray IPA directly on the detector. Use fabric or soft cloth moistened with
IPA to clean.
➢ Avoid getting IPA or any other liquid into the detector.
➢ After cleaning, wait until the IPA is dried completely.
7.2 Inspection
➢ In order to ensure that the detector is used safely and normally, please be sure to inspect
the product regularly before use.
➢ Please perform inspections based on the check list below.
Inspection List User Vendor Cycle
Check if cables are not damaged √ Daily
Check if plugs and connectors are not loose or damaged √ Daily
Check if cover or part is not damaged √ Daily
Check the LED indicator √ Daily
Re-Calibration √ Yearly

85
7.3 Replaceable Parts and Instruction of Replacement
⚫ Fuse : T6.3AH/250V (5x20mm)
➢ Press the buttons in the red box below to take the fuse box out.
➢ Remove two fuses from the fuse box and replace them with others.
⚫ LAN Cable: UTP 4P 27AWG (CAT.7, straight-through)

86
⚫ AC Adapter Cable: 250 V~, 10 A, 0.75mm2 x 3C (KR Spec.)

87
8. Disposal or Recycling
Follow local governing ordinances and recycling plans regarding the disposal or recycling of device
components.
Disposal of old Electrical & Electronic Equipment
This symbol indicates that this product shall not be treated as household waste. Instead, it shall be
handed over to the applicable collection point for the recycling of electrical and electronic equipment.
By ensuring this product is disposed of correctly, you will help prevent potential negative
consequences for the environment and human health, which could otherwise be caused by
inappropriate waste handling of this product. For more detailed information about recycling this
product, please refer to local governing ordinances and recycling plans.

88
9. Warranty
9.1 Warranty
If Buyer promptly notifies H&abyz or Seller regarding any parts that fail to perform as specified under
normal usage during the Warranty Period and H&abyz determines that such failure resulted from a
defect in materials or workmanship during the Warranty Period, then H&abyz, at its option, shall repair,
rebuild or adjust the affected parts.
H&abyz shall have no obligation for any defects to the extent that such defect arises out of (i) normal
and fair wear and tear or Product which has been modified without H&abyz’s approval, (ii) Product
which has not been installed in strict conformity to the H&abyz’s directions or which have been
subjected to electrical or other abuse, or damaged by improper handling, storage or use by Buyer or a
third party, (iii) use of Product in combination with devices or products not purchased from H&abyz;
(iv) use or application of Product in a field or in an environment for which such Product was not
designed or contemplated; (v) use of any parts or material not provided by H&abyz for warranty
service; or (vi) the third party’s maintenance not certified by H&abyz; or (vii) force majeure such as
natural disaster.
The remedies contained in this warranty are Buyer’s exclusive remedies. H&abyz shall not, in any
event or under any circumstances, be responsible for damages or other sums in excess of the total
purchase price actually paid by Buyer to Seller i.e., H&abyz or H&abyz’s authorized agent. Without
limiting the generality of the foregoing under no circumstance shall H&abyz be responsible or liable in
any regard with respect to damages from loss of use, loss of time, loss of data, inconvenience,
commercial loss, lost profits or savings, or other incidental, special or consequential damages claimed
by Buyer to arise out of the use or inability to use the Product, even if Buyer has been advised of the
possibility of such damages.
In the event that the product is returned to H&abyz after the warranty has expired, H&abyz reserves
the right to invoice a reasonable fee for the repair services provided to Buyer.
H&abyz shall make the sole final determination about whether the fail to perform occurred in normal
usage (under warranty) or not (excluded from warranty). If the authorized agent or the Buyer doesn’t
accept the result of H&abyz’s investigation, the burden of proof is on them.

89
9.2 Warranty Procedure
If Buyer needs to make a claim based on this Warranty, Buyer should advise Seller in writing
immediately at the following address:
Product Name Abyz Digital Detector
Model Name ADD
Life Time 5 years from sales date
Warranty 3 years from sales date

90
10. EMC Declaration
⚫ Compliance Statement
This equipment complies with IEC 60601-1-2 EMC standards for medical devices.
This equipment needs special precautions regarding EMC and needs to be installed and put into
service according to the EMC information provided in the user manual.
Do not use any wireless devices, including cellular phones, near the system. All wireless devices,
whether they comply with the EMC standard or not, may emit electromagnetic interferences and
cause the system to malfunction when they are used nearby.
This equipment should not be used adjacent to or stacked with other equipment; if adjacent or
stacked use is necessary, the equipment should be tested and verified in order to ensure normal
operations in the configuration in which it will be used.
Changes or modifications not expressly approved by the party responsible for compliance could void
the user's authority to operate the equipment.
All interconnect cables to peripheral devices must be shielded and properly grounded, except when
technologically prohibited. Use of cables not properly shielded and grounded may result in the
equipment causing radio frequency interference.
The use of cables or accessories other than those specified may result in increased emissions or
decreased immunity.
Should any interference (EMC) be detected with other equipment, please position other equipment
away from this one.
When using this system on a patient with an implantable pacemaker or an implantable cardioverter
defibrillator, the patient must be informed that continuous X-ray exposure in pulse form may cause the
pacemaker or cardioverter defibrillator to malfunction.
When using this system, ensure that X-rays are not exposed directly onto the patient’s implantable
pacemaker or implantable cardioverter defibrillator, and that the exposure time is kept as short as
possible.
This equipment may be interfered with by other equipment, even if that other equipment complies with
CISPR EMISSION requirements.

91
⚫ Guidance and Manufacturer’s Declaration – Electromagnetic Emissions
This product is intended for use in the electromagnetic environment specified below. The
customer or the user of this product should assure that it is used in such an environment.
This Wireless Detector is intended for use in the electromagnetic environment specified below. The user of this Wireless
Detector should assure that it is used in such an environment
Emission test Compliance Electromagnetic environment - guidance
RF emissions
CISPR 11 Group 1
This Wireless Detector uses RF energy only for its internal
function. Therefore, its RF emissions are very low and are not
likely to cause any interference in nearby electronic
equipment.
RF emissions
CISPR 11 Class A This Wireless Detector is suitable for use in all
establishments other than domestic, and may be used in
domestic establishments and those directly connected to the
public low-voltage power supply network that supplies
buildings used for domestic purposes, provided the following
warning is heeded:
Warning: This equipment/system is intended for use by
healthcare professionals only. This equipment/system may
cause radio interference or may disrupt the operation of
nearby equipment. It may be necessary to take mitigation
measures, such as re-orienting or relocating the Wireless
Detector or shielding the location.
Harmonics emission
IEC 61000-3-2 Class A
Voltage fluctuations/
flicker emissions
IEC 61000-3-3
Complies
⚫ Guidance and manufacturer’s declaration- Electromagnetic immunity
This Wireless Detector is intended for use in the electromagnetic environment specified below. The
customer or the user of this Wireless Detector should assure that it is used in such an environment.
IMMUNITY test IEC 60601 test level Compliance level Electromagnetic
environment – guidance
Electrostatic discharge
(ESD)
IEC61000-4-2
±8 kV contact
±2 kV, ±4 kV, ±8 kV,
±15 kV air
±8 kV contact
±2 kV, ±4 kV, ±8 kV,
±15 kV air
Floors should be wood,
concrete or ceramic tile. If
floors are covered with
synthetic material, the relative
humidity should be at least
30 %
Electrical fast Transient /
burst
IEC61000-4-4
±2kV for power supply lines
±1kV for input/output lines
±2kV for power supply lines
±1kV for input/output lines
Mains power quality should
be that of a typical
commercial or hospital
environment.
Surge
IEC61000-4-5

±0.5 kV, ±1 kV
differential mode
±0.5 kV, ±1 kV, ±2 kV
common mode
±0.5 kV, ±1 kV
differential mode
±0.5 kV, ±1 kV, ±2 kV
common mode
Mains power quality should
be that of a typical
commercial or hospital
environment.
Power frequency
(50/60Hz) Magnetic field
IEC61000-4-8
30 A/m 30 A/m
Power frequency magnetic
fields should be at levels
characteristic of a typical
location in a typical
commercial or hospital
environment.
Voltage dips, short
Interruptions and Voltage
variations on power
0% Uт (100% dip in Uт)
for 0.5/1 cycles
70% Uт (30% dip in Uт)
0% Uт (100% dip in Uт)
for 0.5/1 cycles
70% Uт (30% dip in Uт)
Mains power quality should
be that of a typical
commercial or hospital

92
supply input lines
IEC61000-4-11 for 25/30 cycles
0% Uт (100% dip in Uт)
for 250/300 cyclesa
for 25/30 cycles
0% Uт (100% dip in Uт)
for 250/300 cyclesa
environment. If the user of
this Wireless Detector
requires continued
operation during power
mains interruptions, it is
recommended that this
Wireless Detector be
powered from an
uninterruptible power
supply or a battery
Note: Uт is the a.c. mains voltage prior to application of the test level.
⚫ Guidance and manufacturer’s declaration- Electromagnetic immunity
This Wireless Detector is intended for use in the electromagnetic environment specified below. The customer or
the user of this Wireless Detector should assure that it is used in such an environment.
IMMUNITY test IEC 60601 TEST
LEVEL
Compliance
level Electromagnetic environment – guidance
Conducted RF
IEC 61000-4-6
Radiated RF
IEC 61000-4-3
3 Vrms
150 kHz to 80 MHz
3 V/m
80 MHz to 2.5 GHz
3 Vrms
150 kHz to 80 MHz
3 V/m
80 MHz to 2.5 GHz
Portable and mobile RF communications
equipment should be used no closer to any
part of this Wireless Detector, including
cables, than the recommended separation
distance calculated from the equation
applicable to the frequency of the
transmitter.
Recommended separation distance
80 MHz to 800 MHz
800 MHz to 2,5 GHz
where P is the maximum output power
rating of the transmitter in watts (W)
according to the transmitter manufacturer
and d is the recommended separation
distance in metres (m).
Field strengths from fixed RF transmitters,
as determined by an electromagnetic site
survey,a should be less than the compliance
level in each frequency range.b
Interference may occur in the vicinity of
equipment marked with the following
symbol:

93
NOTE 1 At 80 MHz and 800 MHz, the higher frequency range applies.
NOTE 2 These guidelines may not apply in all situations. Electromagnetic propagation is affected by
absorption and reflection from structures, objects and people.
a Field strengths from fixed transmitters, such as base stations for radio (cellular/cordless) telephones and land
mobile radios, amateur radio, AM and FM radio broadcast and TV broadcast cannot be predicted theoretically
with accuracy. To assess the electromagnetic environment due to fixed RF transmitters, an electromagnetic site
survey should be considered. If the measured field strength in the location in which this Wireless Detector is used
exceeds the applicable RF compliance level above, this Wireless Detector should be observed to verify normal
operation. If abnormal performance is observed, additional measures may be necessary, such as re-orienting or
relocating this Wireless Detector.
b Over the frequency range 150 kHz to 80 MHz, field strengths should be less than 3 V/m.
⚫ Recommended separation distances between portable and mobile RF communications
equipment and this Wireless Detector
This Wireless Detector is intended for use in an electromagnetic environment in which radiated RF disturbances
are controlled. The customer or the user of this Wireless Detector can help prevent electromagnetic interference
by maintaining a minimum distance between portable and mobile RF communications equipment (transmitters)
and this Wireless Detector as recommended below, according to the maximum output power of the
communications equipment.
Rated maximum output
power
of transmitter
W
Separation distance according to frequency of transmitter
m
150 kHz to 80 MHz 80 MHz to 800 MHz 800 MHz to 2.5 GHz
0.01 0.12 0.12 0.24
0.1 0.37 0.37 0.74
1 1.17 1.17 2.34
10 3.69 3.69 7.38
100 11.67 11.67 23.34
For transmitters rated at a maximum output power not listed above, the recommended separation distance d in
metres (m) can be estimated using the equation applicable to the frequency of the transmitter, where P is the
maximum output power rating of the transmitter in watts (W) according to the transmitter manufacturer.
NOTE 1 At 80 MHz and 800 MHz, the separation distance for the higher frequency range applies.
NOTE 2 These guidelines may not apply in all situations. Electromagnetic propagation is affected by
absorption and reflection from structures, objects and people.

94
11. Wired & Wireless Interface
Wired
Standard IEEE 802.3 compliance
Physical data rate 10/100/1000 BASE-T
Wireless
Standard IEEE 802.11 a/b/g/n Wi-Fi
Frequency 2.4GHz/5GHz dual
Bandwidth 20 MHz / 40MHz
MIMO 2X2
Modulation OFDM with BPSK, QPSK, 16 QAM, 64 QAM, DBPSK,
CCK
Security Open, WEP, WPA/WPA2 PSK, PWA/WPA2 Enterprise
Physical data rate IEEE 802.11a : 6-54Mbps
IEEE 802.11b : 1-11Mbps
IEEE 802.11g : 6-54Mbps
IEEE 802.11n : 6.5-300Mbps
Power Output (EIRP) For 2.4 GHz band : 13.80 dBm
For 5 GHz Lower sub-band : 14.76 dBm
For 5 GHz Higher sub-band : 12.39 dBm
⚫ Maximum wireless signal rate derived from IEEE standard specifications. Actual data throughput
will vary. Network conditions and environmental factors, including volume of network traffic,
building materials and construction, and network overhead, lower actual data throughput rate.
⚫ Recommended Maximum operable distance : 3m (From the Access Point)
⚫ Wireless Antenna: The module adopts the latest 802.11n Dual-Band technology (2.4Ghz and
5Ghz). The transmitter of the module is powered by host equipment (Detector). The antennas are
2 printed-dipole antennas.
⚫ Wireless module: 802.11 a/b/g/n modules are implemented. It supports 2T2R (2 transmit 2
receive) MIMO technology, which delivers throughput up to 300 Mbps.
⚫ The ADD restricts random access by setting ID / PW when connecting to the wires network.
⚫ All the transmission data are protected by applying encryption such as WEP, WPA/WPA2 PSK,
PWA/WPA2.
• Restriction of use of Wi-Fi using 5 GHz bands(5150 - 5350 MHz)
“In the EU, the Wi-Fi function in this equipment should not be used
outdoors.
• Do not connect any devices to the detector that is already in
network.

95
PART 2. Service Manual

96
This Service Manual gives additional instruction for setting up the detector.
1. CS Manager Instruction
1.1 Instruction for Use
⚫ Firmware Update
➢ Click “…” (in the red box) next to “Upload file” in the ‘’Settings’’ tab, and choose the
file to update and click “Update”. You may see the completion in the “Log” tab.

97
2. Troubleshooting
Problem Solution
When the detector is not turned on • check the battery charging status
• check the connection of data cable
When the power is off all of a sudden • check the remaining battery
• check the connection of data cable
When the network is disconnected • check the LAN cable connected to PC and power supply box
• check the network of WIFI router
• check if the IP address is "192.168.197.102 ~ 192.168.197.254" in
the internet protocol version 4 properties.
When a problem occurs on the image
acquired.
• check if there is any dust on the surface of the detector
• contact H&abyz Customer Service team or authorized distributor
when the problem is not solved after 30mins waiting.

98
3. Service Center
⚫ Korea : 070-4658-9300
⚫ Overseas : Contact the local distributor.
⚫ Head Quarters – H&abyz (Korea)
41-16 Cheoinseong-ro, Namsa-eup, Cheoin-gu, Yongin-si, Gyeonggi-do,
Republic of Korea
⚫ European Authorized Representative (EC REP) – JaviTech e.K (Germany)
Sachsenhausener Straß e 16, 65824 Schwalbach am Taunus, Germany
TEL: +49 6196-4021549
⚫ United States Agent Information – Michael van der woude Emergo Global
Representation LLC
2500 Bee Cave Road Building 1, Suite 300 Austin, Texas 78746
TEL: +1 512-327-9997
FAX: +1 512 327-9998
E-mail: USAgent@UL.com
41-16 Cheoinseong-ro, Namsa-eup, Cheoin-gu, Yongin-si, Gyeonggi-do, Republic of Korea

Attachment 5
Block diagram and
circuit diagram

Attachment 5
Block diagram and circuit diagram
Page 1 of 2
Report No. REP032757
< Block diagram for power configuration 1 >
< Block diagram for power configuration 2 >

Attachment 5
Block diagram and circuit diagram
Page 2 of 2
Report No. REP032757
< Circuit diagram for power board >
