queueId: ingest-1781569954385-eru
sourcePath: raw/sources/RA/20_Standard(국제)/01 Safety/IEC 60601-1 3.2판 [영문] 2020_IEC(R).pdf
combinedPath: raw/sources/_preprocessed/RA/_combined/34cec5a41e34/IEC 60601-1 3.2판 [영문] 2020_IEC(R)__34cec5a41e34_combined.txt
canonicalGroupId: 474c3ceaacc6
productSignal: Unclassified
authoritySignal: FDA
pilotRank: 1949

SOURCE_TEXT
IEC 60601-1
Edition 3.2 2020-08
CONSOLIDATED VERSION
INTERNATIONAL
STANDARD
Medical electrical equipment –
Part 1: General requirements for basic safety and essential performance
IEC 60
601
-1:20
05-12+AMD
1:2012-07+AMD2:2020
-08 CSV
(en)
®
colour
inside
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

THIS PUBLICATION IS COPYRIGHT PROTECTED
Copyright © 2020 IEC, Geneva, Switzerland
All rights reserved. Unless otherwise specified, no part of this publication may be reproduced or utilized in any form
or by any means, electronic or mechanical, including photocopying and microfilm, without permission in writing from
either IEC or IEC's member National Committee in the country of the requester. If you have any questions about IEC
copyright or have an enquiry about obtaining additional rights to this publication, please contact the address below or
your local IEC member National Committee for further information.
IEC Central Office Tel.: +41 22 919 02 11
3, rue de Varembé info@iec.ch
CH-1211 Geneva 20 www.iec.ch
Switzerland
About the IEC
The International Electrotechnical Commission (IEC) is the leading global organization that prepares and publishes
International Standards for all electrical, electronic and related technologies.
About IEC publications
The technical content of IEC publications is kept under constant review by the IEC. Please make sure that you have the
latest edition, a corrigendum or an amendment might have been published.
IEC publications search - webstore.iec.ch/advsearchform
The advanced search enables to find IEC publications by a
variety of criteria (reference number, text, technical
committee,…). It also gives information on projects, replaced
and withdrawn publications.
IEC Just Published - webstore.iec.ch/justpublished
Stay up to date on all new IEC publications. Just Published
details all new publications released. Available online and
once a month by email.
IEC Customer Service Centre - webstore.iec.ch/csc
If you wish to give us your feedback on this publication or
need further assistance, please contact the Customer Service
Centre: sales@iec.ch.
Electropedia - www.electropedia.org
The world's leading online dictionary on electrotechnology,
containing more than 22 000 terminological entries in English
and French, with equivalent terms in 16 additional languages.
Also known as the International Electrotechnical Vocabulary
(IEV) online.
IEC Glossary - std.iec.ch/glossary
67 000 electrotechnical terminology entries in English and
French extracted from the Terms and definitions clause of
IEC publications issued between 2002 and 2015. Some
entries have been collected from earlier publications of IEC
TC 37, 77, 86 and CISPR.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

INTERNATIONAL
STANDARD
Medical electrical equipment –
Part 1: General requirements for basic safety and essential performance
INTERNATIONAL
ELECTROTECHNICAL
COMMISSION
ICS 11.040.01 ISBN 978-2-8322-8799-6
® Registered trademark of the International Electrotechnical Commission
®
Warning! Make sure that you obtained this publication from an authorized distributor.
IEC 60601-1
Edition 3.2 2020-08
CONSOLIDATED VERSION
colour
inside
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1
Edition 3.2 2020-08
CONSOLIDATED VERSION
REDLINE VERSION
Medical electrical equipment –
Part 1: General requirements for basic safety and essential performance
IEC 60
601
-1:20
05-12+AMD
1:2012-07+AMD2:2020
-08 CSV
(en)
®
colour
inside
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

April 2008
Publication IEC 60601-1 (Third edition – 2005) I-SH 01
MEDICAL ELECTRICAL EQUIPMENT –
Part 1: General requirements for basic safety
and essential performance
INTERPRETATION SHEET 1
This interpretation sheet has been prepared by SC 62A: Common aspects of electrical
equipment used in medical practice
The text of this interpretation sheet is based on the following documents:
ISH Report on voting
62A/599/ISH 62A/613/RVD
Full information on the voting for the approval of this interpretation sheet can be found in the
report on voting indicated in the above table.
___________
Subclause 1.1
This subclause is clarified by the following:
IEC 60601-1 does not apply to medical gas pipeline systems covered by ISO 7396-1, Medical
gas pipeline systems — Part 1: Pipeline systems for compressed medical gases and vacuum.
NOTE Subclause 6.3 of ISO 7396-1 applies the requirement of IEC 60601-1-8 to certain monitoring and alarm
signals.
This clarification will remain valid until a new version of IEC 60601-1 is published.
___________
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 1 –
January 2009 ICS 11.040 French text overleaf
Publication IEC 60601-1 (Third edition – 2005) I-SH 02
MEDICAL ELECTRICAL EQUIPMENT –
Part 1: General requirements for basic safety
and essential performance
INTERPRETATION SHEET 2
This interpretation sheet has been prepared by subcomittee 62A: Common aspects of
electrical equipment used in medical practice, of IEC technical committee 62: Electrical
equipment in medical practice.
The text of this interpretation sheet is based on the following documents:
ISH Report on voting
62A/634/ISH 62A/640/RVD
Full information on the voting for the approval of this interpretation sheet can be found in the
report on voting indicated in the above table.
_____________
Subclause 11.3
This subclause is clarified by the following:
As stated in the rationale for this subclause, fire ENCLOSURES are intended to be used only
where there is a significant likelihood of fire due to the presence of a source of ignition (as
described in the subclause) and a significant source of fuel. Most materials used in the
construction of ME EQUIPMENT are not considered to be such a source of fuel unless they are
in the presence of an OXYGEN RICH ENVIRONMENT . M ANUFACTURERS should determine, through
analyses documented in the RISK MANAGEMENT FILE , whether the ME EQUIPMENT contains
combustible materials (fuel) in sufficient quantities to support combustion in conjunction with
ignition sources (capable of releasing greater than 900 J).
Subclause 13.1.2
This subclause is clarified by the following:
As stated in subclause 4.7, it is the MANUFACTURER ’ S RISK ANALYSIS that determines which
components are subject to failure testing based on the associated RISK . Where the associated
RISK of fire exceeds the MANUFACTURER ’ S criteria for RISK acceptability, the MANUFACTURER ’ S
simulation analysis (such as FMEAs) should be accepted in lieu of physical testing. As also
stated in 4.7, component reliability and ratings are to be considered in such failure simulation
analyses. Common electronic components that have a history of use without causing
equipment fires should not be considered a likely source of ignition.
Where the subclause identifies “emission of flames, molten metal, poisonous or ignitable
substance in hazardous quantities;” as a hazardous situation, this refers to emissions from
the ENCLOSURE not from components themselves. Where it identifies “exceeding the allowable
values for ‘other components and materials’ identified in Table 22 times 1,5 minus 12,5 °C”,
this applies only where doing so would result in an unacceptable RISK (as identified in the
MANUFACTURER ’ S RISK ANALYSIS according to 4.7). Typically, this would be cases where
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 2 –
January 2009 ICS 11.040 French text overleaf
ESSENTIAL PERFORMANCE would not be maintained or where greater than 900 J of energy
would be released in the presence of flammable materials that could sustain combustion.
The first exemption to fault analysis or testing identified in subclause 13.1.2 (“The
construction or the supply circuit limits the power dissipation in SINGLE FAULT CONDITION to less
than 15 W or the energy dissipation to less than 900 J.”) is intended to apply where the
component design itself (“The construction”) or fusing (or other current limiting devices) in the
supply circuit (“or the supply circuit”) assure the energy released during failures will not
exceed the limits. For most common signal level components rated for operation below
5 Watts, the energy released by short-circuiting of outputs will not exceed the 900 J limit.
This clarification will remain valid until a new version of IEC 60601-1 is published.
___________
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

May 2013 ICS 11.040 French text overleaf
SC 62A/Publication IEC 60601-1:2005, including Amendment 1:2012, Third edition/I-SH 03
MEDICAL ELECTRICAL EQUIPMENT –
Part 1: General requirements for basic safety and essential performance
INTERPRETATION SHEET 3
This interpretation sheet has been prepared by subcommittee 62A: Common aspects of
electrical equipment used in medical practice, of IEC technical committee 62: Electrical
equipment in medical practice.
The text of this interpretation sheet is based on the following documents:
ISH Report on voting
62A/858/ISH 62A/875/RVD
Full information on the voting for the approval of this interpretation sheet can be found in the
report on voting indicated in the above table.
___________
Subclause 13.1.2 fourth dash (Emissions, deformation of ENCLOSURE or exceeding
maximum temperature)
This subclause states the following:
The following HAZARDOUS SITUATIONS shall not occur:
− ….
− temperatures of ME EQUIPMENT parts that are not APPLIED PARTS but are likely to be
touched, exceeding the allowable values in Table 23 when measured and adjusted as
described in 11.1.3;
This is clarified by the following:
The above requirement is regarded as fulfilled in accordance with Subclause 4.5 for
temperatures at the surfaces of the enclosure, if the following conditions are fulfilled:
− The maximum allowed temperature on OPERATOR accessible surfaces in SINGLE FAULT
CONDITION is 105 °C; and
− the instructions for use contain a warning that, under some SINGLE FAULT CONDITIONS , the
temperature of: (indicate the surface of concern) could get hot and there is a possible RISK
of a burn if touched, and
− if the RISK ANALYSIS demonstrates a need for a warning symbol on the ENCLOSURE , safety
sign ISO 7010-W018 ( ) shall be used on or adjacent to the hot spot on the
ENCLOSURE ; and
− the RISK ASSESSMENT demonstrates that the temperature attained in the SINGLE FAULT
CONDITION is acceptable, and
− the RISK ASSESSMENT demonstrates that applying the alternative RISK CONTROL measures
in this Interpretation Sheet results in a RESIDUAL RISK that is comparable to the RESIDUAL
RISK resulting from applying the requirement of the standard.
NOTE 1 This Interpretation Sheet is intended to be used with both Edition 3.0 and Edition 3.1 of IEC 60601-1.
NOTE 2 An example of an analysis that demonstrates an adequately low probability of occurrence of HARM is
shown below.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

May 2013 ICS 11.040 French text overleaf
Example RISK ASSESSMENT :
The sum failure rate for parts that could increase the surface temperature of parts of the
enclosure of XYZ device touchable only by the OPERATOR to values above those of Table 23
calculates to be 60 FIT (1 FIT = 1E-9/h) according to the standard MIL-HDBK-217F where FIT
stands for "failure in time". In case of such failures, the device would emit an odour and would
no longer function properly. It is estimated, that only in one of 3 cases the device would not
be switched off immediately and the hot surface would be resulting in a burn.
The resulting overall probability of such HARM where adequate warning is provided in the
instructions for use in combination with warning sign ISO 7010 W018 would be: probability
= 1/3 * 60 FIT = 2 E-8/h =approx. 0,0002 per year.
In this example, the WXW Company's RISK acceptance criteria require that a HARM of that
severity must have a probability of less than 0,0003 per year for the associated RISK to be
considered acceptable. Based on that RISK acceptance criterion, the RISK associated with
overtemperature of the ENCLOSURE caused by single faults in the circuitry is acceptable.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 2 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
CONTENTS
FOREWORD ......................................................................................................................... 11
INTRODUCTION ................................................................................................................... 14
INTRODUCTION TO AMENDMENT 1 ................................................................................... 16
INTRODUCTION TO AMENDMENT 2 ................................................................................... 16
1 Scope, object and related standards ............................................................................... 18
1.1 * Scope ................................................................................................................ 18
1.2 Object ................................................................................................................... 18
1.3 * Collateral standards ........................................................................................... 18
1.4 * Particular standards ........................................................................................... 19
2 * Normative references .................................................................................................. 19
3 * Terminology and definitions ........................................................................................ 24
4 General requirements ..................................................................................................... 45
4.1 * Conditions for application to ME EQUIPMENT or ME SYSTEMS ................................. 45
4.2 * R ISK MANAGEMENT PROCESS for ME EQUIPMENT or ME SYSTEMS ............................. 45
4.3 * E SSENTIAL PERFORMANCE .................................................................................... 48
4.4 * E XPECTED SERVICE LIFE ....................................................................................... 49
4.5 * Equivalent safety for ME EQUIPMENT or ME SYSTEMS
* Alternative RISK CONTROL measures or test methods for ME EQUIPMENT or
ME SYSTEMS ........................................................................................................... 50
4.6 * M E EQUIPMENT or ME SYSTEM parts that contact the PATIENT ................................ 50
4.7 * S INGLE FAULT CONDITION for ME EQUIPMENT .......................................................... 50
4.8 * Components of ME EQUIPMENT ............................................................................ 51
4.9 * Use of COMPONENTS WITH HIGH - INTEGRITY CHARACTERISTICS in
ME EQUIPMENT ........................................................................................................ 52
4.10 * Power supply ..................................................................................................... 53
4.11 Power input ........................................................................................................... 53
5 * General requirements for testing ME EQUIPMENT .......................................................... 54
5.1 * T YPE TESTS ......................................................................................................... 54
5.2 * Number of samples ............................................................................................ 54
5.3 Ambient temperature, humidity, atmospheric pressure ........................................... 54
5.4 Other conditions .................................................................................................... 54

5.5 Supply voltages, type of current, nature of supply, frequency ................................ 55
5.6 Repairs and modifications ..................................................................................... 55
5.7 * Humidity preconditioning treatment .................................................................... 55
5.8 Sequence of tests ................................................................................................. 56
5.9 * Determination of APPLIED PARTS and ACCESSIBLE PARTS ...................................... 56
6 * Classification of ME EQUIPMENT and ME SYSTEMS .......................................................... 59
6.1 General ................................................................................................................. 59
6.2 * Protection against electric shock ........................................................................ 59
6.3 Protection against harmful ingress of water or particulate matter ......................... 59
6.4 Method(s) of sterilization ....................................................................................... 59
6.5 Suitability for use in an OXYGEN RICH ENVIRONMENT ................................................ 59
6.6 * Mode of operation .............................................................................................. 59
7 M E EQUIPMENT identification, marking and documents ..................................................... 60
7.1 General ................................................................................................................. 60
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 3 –
+AMD2:2020 CSV  IEC 2020
7.2 Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts (see also
Table C.1) ............................................................................................................. 61
7.3 Marking on the inside of ME EQUIPMENT or ME EQUIPMENT parts (see also
Table C.2) ............................................................................................................. 66
7.4 Marking of controls and instruments (see also Table C.3) ...................................... 67
7.5 Safety signs S AFETY SIGNS ..................................................................................... 69
7.6 Symbols ................................................................................................................ 70
7.7 Colours of the insulation of conductors .................................................................. 70
7.8 * Indicator lights and controls ............................................................................... 71
7.9 A CCOMPANYING DOCUMENTS .................................................................................... 72
8 * Protection against electrical HAZARDS from ME EQUIPMENT ............................................ 79
8.1 Fundamental rule of protection against electric shock............................................ 79
8.2 Requirements related to power sources ................................................................. 80
8.3 Classification of APPLIED PARTS .............................................................................. 80
8.4 Limitation of voltage, current or energy.................................................................. 81
8.5 Separation of parts ................................................................................................ 84
8.6 * Protective earthing, functional earthing and potential equalization of
ME EQUIPMENT ........................................................................................................ 97
8.7 L EAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS ........................................... 100
8.8 Insulation ............................................................................................................ 122
8.9 * C REEPAGE DISTANCES and AIR CLEARANCES ........................................................ 129
8.10 Components and wiring ....................................................................................... 147
8.11 M AINS PARTS , components and layout .................................................................. 149
9 * Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS ............... 155
9.1 M ECHANICAL HAZARDS of ME EQUIPMENT ................................................................ 155
9.2 * M ECHANICAL HAZARDS associated with moving parts.......................................... 155
9.3 * M ECHANICAL HAZARD associated with surfaces, corners and edges.................... 161
9.4 * Instability HAZARDS ........................................................................................... 161
9.5 * Expelled parts HAZARD ..................................................................................... 166
9.6 Acoustic energy (including infra- and ultrasound) and vibration ........................... 167
9.7 * Pressure vessels and parts subject to pneumatic and hydraulic pressure ......... 168
9.8 * M ECHANICAL HAZARDS associated with support systems .................................... 171
10 * Protection against unwanted and excessive radiation HAZARDS ................................. 177
10.1 X-Radiation ......................................................................................................... 177
10.2 Alpha, beta, gamma, neutron and other particle radiation .................................... 178
10.3 Microwave radiation ............................................................................................ 178
10.4 * Lasers and light emitting diodes (LEDs) ........................................................... 179
10.5 * Other visible electromagnetic radiation ............................................................ 179
10.6 * Infrared radiation ............................................................................................. 179
10.7 * Ultraviolet radiation .......................................................................................... 179
11 Protection against excessive temperatures and other HAZARDS ..................................... 179
11.1 * Excessive temperatures in ME EQUIPMENT ......................................................... 179
11.2 * Fire prevention ................................................................................................. 184
11.3 * Constructional requirements for fire ENCLOSURES of ME EQUIPMENT ................... 188
11.4 * M E EQUIPMENT and ME SYSTEMS intended for use with flammable
anaesthetics ........................................................................................................ 191
11.5 * M E EQUIPMENT and ME SYSTEMS intended for use in conjunction with
flammable agents ................................................................................................ 191
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 4 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
11.6 Overflow, spillage, leakage, ingress of water or particulate matter, cleaning,
disinfection, sterilization and compatibility with substances used with the
ME EQUIPMENT ...................................................................................................... 191
11.7 Biocompatibility of ME EQUIPMENT and ME SYSTEMS ............................................... 194
11.8 * Interruption of the power supply / SUPPLY MAINS to ME EQUIPMENT ..................... 194
12 * Accuracy of controls and instruments and protection against hazardous outputs ....... 194
12.1 Accuracy of controls and instruments .................................................................. 194
12.2 U SABILITY of ME EQUIPMENT .................................................................................. 194
12.3 A LARM SYSTEMS ................................................................................................... 194
12.4 Protection against hazardous output.................................................................... 194
13 * H AZARDOUS SITUATIONS and fault conditions for ME EQUIPMENT ................................... 196
13.1 Specific HAZARDOUS SITUATIONS ........................................................................... 196
13.2 S INGLE FAULT CONDITIONS ..................................................................................... 198
14 * P ROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS ( PEMS ) ................................................. 203
14.1 * General ............................................................................................................ 203
14.2 * Documentation ................................................................................................. 204
14.3 * R ISK MANAGEMENT plan ..................................................................................... 204
14.4 * P EMS DEVELOPMENT LIFE - CYCLE ......................................................................... 204
14.5 * Problem resolution ........................................................................................... 204
14.6 R ISK MANAGEMENT PROCESS .................................................................................. 205
14.7 * Requirement specification ................................................................................ 205
14.8 * Architecture ..................................................................................................... 205
14.9 * Design and implementation .............................................................................. 206
14.10 * V ERIFICATION .................................................................................................... 206
14.11 * P EMS VALIDATION .............................................................................................. 206
14.12 * Modification ..................................................................................................... 207
14.13 * Connection of PEMS by NETWORK / DATA COUPLING to other equipment
* P EMS intended to be incorporated into an IT- NETWORK ..................................... 207
15 Construction of ME EQUIPMENT ...................................................................................... 208
15.1 * Arrangements of controls and indicators of ME EQUIPMENT ................................ 208
15.2 * Serviceability ................................................................................................... 208
15.3 Mechanical strength ............................................................................................ 209
15.4 M E EQUIPMENT components and general assembly ............................................... 212
15.5 * M AINS SUPPLY TRANSFORMERS of ME EQUIPMENT and transformers providing
separation in accordance with 8.5 ....................................................................... 218
16 * M E SYSTEMS .............................................................................................................. 222
16.1 * General requirements for the ME SYSTEMS ........................................................ 222
16.2 * A CCOMPANYING DOCUMENTS of an ME SYSTEM .................................................... 223
16.3 * Power supply ................................................................................................... 224
16.4 E NCLOSURES ........................................................................................................ 224
16.5 * S EPARATION DEVICES ......................................................................................... 224
16.6 * L EAKAGE CURRENTS ........................................................................................... 224
16.7 * Protection against MECHANICAL HAZARDS ........................................................... 225
16.8 Interruption of the power supply to parts of an ME SYSTEM ................................... 226
16.9 M E SYSTEM connections and wiring ...................................................................... 226
17 * Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS ............................... 228
Annex A (informative) General guidance and rationale ....................................................... 229
Annex B (informative) Sequence of testing ........................................................................ 351
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 5 –
+AMD2:2020 CSV  IEC 2020
Annex C (informative) Guide to marking and labelling requirements for ME EQUIPMENT
and ME SYSTEMS .................................................................................................................. 355
Annex D (informative) Symbols on marking (see Clause 7) ................................................ 358
Annex E (informative) Examples of the connection of the measuring device (MD) for
measurement of the PATIENT LEAKAGE CURRENT and PATIENT AUXILIARY CURRENT (see
8.7) ..................................................................................................................................... 367
Annex F (informative) Suitable measuring supply circuits ................................................... 369
Annex G (normative) Protection against HAZARDS of ignition of flammable anaesthetic
mixtures .............................................................................................................................. 372
Annex H (informative) P EMS structure, PEMS DEVELOPMENT LIFE - CYCLE and
documentation .................................................................................................................... 388
Annex I (informative) M E SYSTEMS aspects ......................................................................... 401
Annex J (informative) Survey of insulation paths ................................................................ 407
Annex K (informative) Simplified PATIENT LEAKAGE CURRENT diagrams ................................ 410
Annex L (normative) Insulated winding wires for use without interleaved insulation ............ 413
Annex M (normative) Reduction of pollution degrees ......................................................... 416
Bibliography ........................................................................................................................ 417
INDEX OF ABBREVIATIONS AND ACRONYMS ................................................................. 422
INDEX ................................................................................................................................ 424
Figure 1 – Detachable mains connection ............................................................................... 25
Figure 2 – Example of the defined terminals and conductors................................................. 26
Figure 3 – Example of a CLASS I ME EQUIPMENT ...................................................................... 27
Figure 4 – Example of a metal-enclosed CLASS II ME EQUIPMENT ............................................ 27
Figure 5 – Schematic flow chart for component qualification (see 4.8) .................................. 52
Figure 6 – Standard test finger (see 5.9.2.1) ......................................................................... 57
Figure 7 – Test hook (see 5.9.2.2) ........................................................................................ 58
Figure 8 – Test pin (see 8.4.2 d) ........................................................................................... 83
Figure 9 – Application of test voltage to bridged PATIENT CONNECTIONS for
DEFIBRILLATION - PROOF APPLIED PARTS (see 8.5.5.1) ................................................................ 93
Figure 10 – Application of test voltage to individual PATIENT CONNECTIONS for
DEFIBRILLATION - PROOF APPLIED PARTS (see 8.5.5.1) ................................................................ 95
Figure 11 – Application of test voltage to test the delivered defibrillation energy ................... 97
Figure 12 – Example of a measuring device and its frequency characteristics ..................... 102
Figure 13 – Measuring circuit for the EARTH LEAKAGE CURRENT of CLASS I ME EQUIPMENT ,
with or without APPLIED PART ............................................................................................... 105
Figure 14 – Measuring circuit for the TOUCH CURRENT .......................................................... 107
Figure 15 – Measuring circuit for the PATIENT LEAKAGE CURRENT from the PATIENT
CONNECTION to earth............................................................................................................ 109
Figure 16 – Measuring circuit for the PATIENT LEAKAGE CURRENT via the PATIENT
CONNECTION ( S ) of an F - TYPE APPLIED PART to earth caused by an external voltage on the
PATIENT CONNECTION ( S ) ....................................................................................................... 111
Figure 17 – Measuring circuit for the PATIENT LEAKAGE CURRENT from PATIENT
CONNECTION ( S ) to earth caused by an external voltage on a SIGNAL INPUT / OUTPUT PART ....... 113

Figure 18 – Measuring circuit for the PATIENT LEAKAGE CURRENT from PATIENT
CONNECTION ( S ) to earth caused by an external voltage on a metal ACCESSIBLE PART that
is not PROTECTIVELY EARTHED .............................................................................................. 115
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 6 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Figure 19 – Measuring circuit for the PATIENT AUXILIARY CURRENT ........................................ 116
Figure 20 – Measuring circuit for the total PATIENT LEAKAGE CURRENT with all PATIENT
CONNECTIONS of all APPLIED PARTS of the same type ( TYPE B APPLIED PARTS , TYPE BF
APPLIED PARTS or TYPE CF APPLIED PARTS ) connected together .............................................. 117
Figure 21 – Ball-pressure test apparatus ............................................................................ 129
Figure 22 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 1 ....................................... 142
Figure 23 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 2 ....................................... 142
Figure 24 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 3 ....................................... 142
Figure 25 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 4 ....................................... 143
Figure 26 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 5 ....................................... 143
Figure 27 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 6 ....................................... 144
Figure 28 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 7 ....................................... 144
Figure 29 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 8 ....................................... 145
Figure 30 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 9 ....................................... 146
Figure 31 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 10 ..................................... 147
Figure 32 – Ratio between HYDRAULIC TEST PRESSURE and MAXIMUM PERMISSIBLE
WORKING EQUIPMENT PRESSURE ............................................................................................ 170
Figure 33 – Human body test mass (see 9.8.3.3) Body upper-carriage module ................... 176
Figure 34 – Spark ignition test apparatus ............................................................................ 185
Figure 35 – Maximum allowable current I as a function of the maximum allowable
voltage U measured in a purely resistive circuit in an OXYGEN RICH ENVIRONMENT ................ 186
Figure 36 – Maximum allowable voltage U as a function of the capacitance C
measured in a capacitive circuit used in an OXYGEN RICH ENVIRONMENT ............................... 186
Figure 37 – Maximum allowable current I as a function of the inductance L measured
in an inductive circuit in an OXYGEN RICH ENVIRONMENT ........................................................ 187
Figure 38 – Baffle ............................................................................................................... 190
Figure 39 – Area of the bottom of an ENCLOSURE as specified in 11.3 b) 1) ......................... 191
Figure 40 – Identification of MEANS OF PATIENT PROTECTION and MEANS OF OPERATOR
PROTECTION ........................................................................................................................... 85
Figure 41 – W ORKING VOLTAGE measurement ........................................................................ 90
Figure A.1 – Identification of ME EQUIPMENT , APPLIED PARTS and PATIENT CONNECTIONS
in an ECG monitor .............................................................................................................. 235
Figure A.2 – Example of the insulation of an F - TYPE APPLIED PART with the insulation
incorporated in the ME EQUIPMENT ....................................................................................... 235
Figure A.3 – Identification of ME EQUIPMENT , APPLIED PARTS and PATIENT CONNECTIONS
in a PATIENT monitor with invasive pressure monitoring facility ............................................ 236
Figure A.4 – Identification of ME EQUIPMENT , APPLIED PARTS and PATIENT CONNECTIONS
in a multifunction PATIENT monitor with invasive pressure monitoring facilities ..................... 237
Figure A.5 – Identification of APPLIED PARTS and PATIENT CONNECTIONS in an X-ray ME
SYSTEM ............................................................................................................................... 238
Figure A.6 – Identification of ME EQUIPMENT , APPLIED PARTS and PATIENT CONNECTIONS in
a transcutaneous electronic nerve stimulator (TENS) intended to be worn on the
PATIENT ’ S belt and connected to electrodes applied to the PATIENT ’ S upper arm ................... 239
Figure A.7 – Identification of ME EQUIPMENT or ME SYSTEM , APPLIED PARTS and PATIENT
CONNECTIONS in a personal computer with an ECG module ................................................. 240
Figure A.8 – Pictorial representation Illustration of the relationship of HAZARD ,
sequence of events, HAZARDOUS SITUATION and HARM .......................................................... 244
Figure A.9 – Example of PATIENT ENVIRONMENT .................................................................... 250
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 7 –
+AMD2:2020 CSV  IEC 2020
Figure A.10 – Floating circuit .............................................................................................. 271
Figure A.11 – Interruption of a power-carrying conductor between ME EQUIPMENT parts
in separate ENCLOSURES ...................................................................................................... 272
Figure A.12 – Identification of MEANS OF PATIENT PROTECTION and MEANS OF OPERATOR
PROTECTION ...............................................................................................................................
Figure A.13 – Allowable protective earth impedance where the fault current is limited ........ 289
Figure A.14 – Probability of ventricular fibrillation ............................................................... 295
Figure A.15 – Example of a measuring circuit for the PATIENT LEAKAGE CURRENT from a
PATIENT CONNECTION to earth for ME EQUIPMENT with multiple PATIENT CONNECTIONS ............. 300
Figure A.16 – Instability test conditions ............................................................................... 313
Figure A.17 – Example of determining TENSILE SAFETY FACTOR using Table 21 .................... 319
Figure A.18 – Example of determining design and test loads .............................................. 320
Figure A.19 – Example of human body mass distribution .................................................... 320
Figure A.20 – Relationship of the terms used to describe equipment, ACCESSORIES or
equipment parts .................................................................................................................. 246
Figure A.21 – Example of ME EQUIPMENT having two different functions on one common
APPLIED PART circuit ............................................................................................................. 287
Figure A.22 – Maximum allowable temperature for surfaces and APPLIED PARTS at
higher altitudes ................................................................................................................... 325
Figure A.23 – Example of the needed MEANS OF OPERATOR PROTECTION between the
terminals of an INTERNAL ELECTRICAL POWER SOURCE and a subsequent protective
device ................................................................................................................................. 343
Figure A.24 – Example of Scenario 1 .................................................................................. 276
Figure A.25 – Example of Scenario 2 .................................................................................. 277
Figure A.26 – Procedure for determination of AIR CLEARANCE requirements
IEC TR 62368-2:2019 [77], 5.4.2.1 (modified) ..................................................................... 281
Figure E.1 – T YPE B APPLIED PART ........................................................................................ 367
Figure E.2 – T YPE BF APPLIED PART ...................................................................................... 367
Figure E.3 – T YPE CF APPLIED PART ...................................................................................... 368
Figure E.4 – P ATIENT AUXILIARY CURRENT ............................................................................. 368
Figure E.5 – Loading of the PATIENT CONNECTIONS if specified by the MANUFACTURER .......... 368
Figure F.1 – Measuring supply circuit with one side of the SUPPLY MAINS at
approximately earth potential .............................................................................................. 369
Figure F.2 – Measuring supply circuit with SUPPLY MAINS approximately symmetrical to
earth potential ..................................................................................................................... 369
Figure F.3 – Measuring supply circuit for polyphase ME EQUIPMENT specified for
connection to a polyphase SUPPLY MAINS ............................................................................. 370
Figure F.4 – Measuring supply circuit for single-phase ME EQUIPMENT specified for
connection to a polyphase SUPPLY MAINS ............................................................................. 370
Figure F.5 – Measuring supply circuit for ME EQUIPMENT having a separate power
supply unit or intended to receive its power from another equipment in an ME SYSTEM ......... 371
Figure G.1– Maximum allowable current IZR as a function of the maximum allowable
voltage UZR measured in a purely resistive circuit with the most flammable mixture of
ether vapour with air ........................................................................................................... 378
Figure G.2 – Maximum allowable voltage UZC as a function of the capacitance Cmax
measured in a capacitive circuit with the most flammable mixture of ether vapour
with air ................................................................................................................................ 379
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 8 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Figure G.3 – Maximum allowable current IZL as a function of the inductance Lmax
measured in an inductive circuit with the most flammable mixture of ether vapour with
air ....................................................................................................................................... 379
Figure G.4 – Maximum allowable current IZR as a function of the maximum allowable
voltage UZR measured in a purely resistive circuit with the most flammable mixture of
ether vapour with oxygen .................................................................................................... 383
Figure G.5 – Maximum allowable voltage UZC as a function of the capacitance Cmax
measured in a capacitive circuit with the most flammable mixture of ether vapour with
oxygen ................................................................................................................................ 384
Figure G.6 – Maximum allowable current IZL as a function of the inductance Lmax
measured in an inductive circuit with the most flammable mixture of ether vapour with
oxygen ................................................................................................................................ 385
Figure G.7 – Test apparatus ............................................................................................... 387
Figure H.1 – Examples of PEMS/ PESS structures ............................................................. 389
Figure H.2 – A PEMS DEVELOPMENT LIFE - CYCLE model .......................................................... 390
Figure H.3 – P EMS documentation requirements from Clause 14 and ISO 14971:2000
Not used ............................................................................................................................. 394
Figure H.4 – Example of potential parameters required to be specified for
NETWORK / DATA COUPLING an IT- NETWORK ............................................................................. 400
Figure I.1 – Example of the construction of a MULTIPLE SOCKET - OUTLET ( MSO ) ...................... 405
Figure I.2 – Examples of application of MULTIPLE SOCKET - OUTLETS ( MSO ) ............................. 406
Figure J.1 – Insulation example 1 ....................................................................................... 407
Figure J.2 – Insulation example 2 ....................................................................................... 407
Figure J.3 – Insulation example 3 ....................................................................................... 407
Figure J.4 – Insulation example 4 ....................................................................................... 408
Figure J.5 – Insulation example 5 ....................................................................................... 408
Figure J.6 – Insulation example 6 ....................................................................................... 409
Figure J.7 – Insulation example 7 ....................................................................................... 409
Figure K.1 – M E EQUIPMENT with an ENCLOSURE made of insulating material ........................ 410
Figure K.2 – M E EQUIPMENT with an F - TYPE APPLIED PART ..................................................... 410
Figure K.3 – M E EQUIPMENT with an APPLIED PART and a SIGNAL INPUT / OUTPUT PART ............. 411
Figure K.4 – M E EQUIPMENT with a PATIENT CONNECTION of a TYPE B APPLIED PART that is
not PROTECTIVELY EARTHED .................................................................................................. 411
Figure K.5 – M E EQUIPMENT with a PATIENT CONNECTION of a TYPE BF APPLIED PART that
is not PROTECTIVELY EARTHED .............................................................................................. 412
Table 1 – Units outside the SI units system that may be used on ME EQUIPMENT ................... 69
Table 2 – Colours of indicator lights and their meanings of indicator lights and alarm
indicator lights for ME EQUIPMENT ........................................................................................... 72
Table 3 – * Allowable values of PATIENT LEAKAGE CURRENTS and PATIENT AUXILIARY
CURRENTS under NORMAL CONDITION and SINGLE FAULT CONDITION ......................................... 103
Table 4 – * Allowable values of PATIENT LEAKAGE CURRENTS under the special test
conditions identified in 8.7.4.7 ............................................................................................ 104
Table 5 – Legends of symbols for Figure 9 to Figure 11, Figure 13 to Figure 20, Figure
A.15, Annexes E and F ....................................................................................................... 118
Table 6 – Test voltages for solid insulation forming a MEANS OF PROTECTION ....................... 126
Table 7 – Test voltages for MEANS OF OPERATOR PROTECTION ............................................... 127
Table 8 – Multiplication factors for AIR CLEARANCES for altitudes up to 5 000 m .................... 130
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 9 –
+AMD2:2020 CSV  IEC 2020
Table 9 – Material group classification ................................................................................ 131
Table 10 – M AINS TRANSIENT VOLTAGE .................................................................................. 132
Table 11 – Minimum CREEPAGE DISTANCES and AIR CLEARANCES between parts of
opposite polarity of the MAINS PART Not used ....................................................................... 133
Table 12 – Minimum CREEPAGE DISTANCES and AIR CLEARANCES providing MEANS OF
PATIENT PROTECTION ............................................................................................................ 134
Table 13 – Minimum AIR CLEARANCES providing MEANS OF OPERATOR PROTECTION from
the MAINS PART .................................................................................................................... 135
Table 14 – Additional AIR CLEARANCES for insulation in MAINS PARTS with PEAK WORKING
VOLTAGES exceeding the peak value of the NOMINAL MAINS VOLTAGE a .................................. 136
Table 15 – Minimum AIR CLEARANCES for MEANS OF OPERATOR PROTECTION in SECONDARY
CIRCUITS .............................................................................................................................. 137
Table 16 – Minimum C REEPAGE DISTANCES providing MEANS OF OPERATOR PROTECTION a ...... 138

Table 17 – N OMINAL cross-sectional area of conductors of a POWER SUPPLY CORD ............... 151
Table 18 – Testing of cord anchorages ............................................................................... 152
Table 19 – M ECHANICAL HAZARDS covered by this clause ..................................................... 155
Table 20 – Acceptable gaps a .............................................................................................. 157
Table 21 – Determination of TENSILE SAFETY FACTOR ........................................................... 172
Table 22 – Allowable maximum temperatures of parts......................................................... 180
Table 23 – Allowable maximum temperatures for ME EQUIPMENT parts ACCESSIBLE PARTS
that are likely to be touched ................................................................................................ 180
Table 24 – Allowable maximum temperatures for skin contact with ME EQUIPMENT
APPLIED PARTS ..................................................................................................................... 181
Table 25 – Acceptable perforation of the bottom of an ENCLOSURE ...................................... 190
Table 26 – * Temperature limits of motor windings .............................................................. 200
Table 27 – Maximum motor winding steady-state temperature ............................................ 202
Table 28 – Mechanical strength test applicability ................................................................ 209
Table 29 – Drop height ....................................................................................................... 211
Table 30 – Test torques for rotating controls ....................................................................... 216
Table 31 – Maximum allowable temperatures of transformer windings under overload
and short-circuit conditions at 25 °C (± 5 °C) ambient temperature ..................................... 219
Table 32 – Test current for transformers ............................................................................. 220
Table 33 – Test conditions for overtravel end stop test ....................................................... 160
Table 34 – Allowable maximum temperatures for ACCESSIBLE PARTS that are likely to be
touched, but not intended to be touched to operate the ME EQUIPMENT ................................ 197
Table A.1 – Values of AIR CLEARANCE and CREEPAGE DISTANCE derived from Table 7 of
IEC 61010-1:2001 and Table 12 ......................................................................................... 304
Table A.2 – C REEPAGE DISTANCES to avoid failure due to tracking from IEC 60664-1 ........... 305
Table A.3 – Instability test conditions .................................................................................. 312
Table A.4 – Allowable time exposure for level of acceleration ............................................. 315
Table A.5 – Guidance on surface temperatures for ME EQUIPMENT that creates low
temperatures (cools) for therapeutic purposes or as part of its operation ............................ 324
Table A.6 – Typical scenarios for the use of equipment complying with IEC 62368-
1:2018 in ME EQUIPMENT ...................................................................................................... 276
Table C.1– Marking on the outside of ME EQUIPMENT , ME SYSTEMS or their parts ................. 355
Table C.2 – Marking on the inside of ME EQUIPMENT , ME SYSTEMS or their parts ................... 356
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 10 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Table C.3 – Marking of controls and instruments................................................................. 356
Table C.4 – A CCOMPANYING DOCUMENTS , general ................................................................. 356
Table C.5 – A CCOMPANYING DOCUMENTS , instructions for use ............................................... 357
Table D.1 – General symbols .............................................................................................. 359
Table D.2 – Safety signs S AFETY SIGNS ............................................................................... 364
Table D.3 – General codes ................................................................................................. 366
Table G.1 – Gas-tightness of cord inlets ............................................................................. 381
Table H.1 – N ETWORK / DATA COUPLING classification Not used .............................................. 398
Table I.1 – Some examples of ME SYSTEMS for illustration ................................................... 403
Table L.1– Mandrel diameter .............................................................................................. 414
Table L.2 – Oven temperature ............................................................................................ 414
Table M.1 – Reduction of the pollution degree of internal environment through the use
of additional protection ....................................................................................................... 416
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 11 –
+AMD2:2020 CSV  IEC 2020
INTERNATIONAL ELECTROTECHNICAL COMMISSION
____________
MEDICAL ELECTRICAL EQUIPMENT –
Part 1: General requirements for basic safety
and essential performance
FOREWORD
1) The International Electrotechnical Commission (IEC) is a worldwide organization for standardization comprising
all national electrotechnical committees (IEC National Committees). The object of IEC is to promote
international co-operation on all questions concerning standardization in the electrical and electronic fields. To
this end and in addition to other activities, IEC publishes International Standards, Technical Specifications,
Technical Reports, Publicly Available Specifications (PAS) and Guides (hereafter referred to as “IEC
Publication(s)”). Their preparation is entrusted to technical committees; any IEC National Committee interested
in the subject dealt with may participate in this preparatory work. International, governmental and non-
governmental organizations liaising with the IEC also participate in this preparation. IEC collaborates closely
with the International Organization for Standardization (ISO) in accordance with conditions determined by
agreement between the two organizations.
2) The formal decisions or agreements of IEC on technical matters express, as nearly as possible, an international
consensus of opinion on the relevant subjects since each technical committee has representation from all
interested IEC National Committees.
3) IEC Publications have the form of recommendations for international use and are accepted by IEC National
Committees in that sense. While all reasonable efforts are made to ensure that the technical content of IEC
Publications is accurate, IEC cannot be held responsible for the way in which they are used or for any
misinterpretation by any end user.
4) In order to promote international uniformity, IEC National Committees undertake to apply IEC Publications
transparently to the maximum extent possible in their national and regional publications. Any divergence
between any IEC Publication and the corresponding national or regional publication shall be clearly indicated in
the latter.
5) IEC provides no marking procedure to indicate its approval and cannot be rendered responsible for any
equipment declared to be in conformity with an IEC Publication.
6) All users should ensure that they have the latest edition of this publication.
7) No liability shall attach to IEC or its directors, employees, servants or agents including individual experts and
members of its technical committees and IEC National Committees for any personal injury, property damage or
other damage of any nature whatsoever, whether direct or indirect, or for costs (including legal fees) and
expenses arising out of the publication, use of, or reliance upon, this IEC Publication or any other IEC
Publications.
8) Attention is drawn to the Normative references cited in this publication. Use of the referenced publications is
indispensable for the correct application of this publication.
9) Attention is drawn to the possibility that some of the elements of this IEC Publication may be the subject of
patent rights. IEC shall not be held responsible for identifying any or all such patent rights.
This consolidated version of the official IEC Standard and its amendments has been
prepared for user convenience.
IEC 60601-1 edition 3.2 contains the third edition (2005-12) [documents 62A/505A/FDIS
and 62A/512/RVD], its amendment 1 (2012-07) [documents 62A/805/FDIS and
62A/820/RVD] and its amendment 2 (2020-08) [documents 62A/1389/FDIS and
62A/1404/RVD].
This Consolidated version includes the contents of the corrigenda 1 (2006-12) and 2
(2007-12), the contents of the corrigendum to Amendment 1 (2014-07), as well as the
interpretation sheets 1 (2008-04), 2 (2009-01) and 3 (2013-05).
In this Redline version, a vertical line in the margin shows where the technical content
is modified by amendments 1 and 2. Additions are in green text, deletions are in
strikethrough red text. A separate Final version with all changes accepted is available
in this publication.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 12 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
International Standard IEC 60601-1 has been prepared by subcommittee 62A: Common
aspects of electrical equipment used in medical practice, of IEC technical committee 62:
Electrical equipment in medical practice.
This third edition cancels and replaces the second edition published in 1988, its Amendment 1
(1991) and Amendment 2 (1995), the second edition of IEC 60601-1-1 published in 2000 and
the first edition of IEC 60601-1-4 published in 1996 and its Amendment 1 (1999). This edition
constitutes a technical revision. This edition has been significantly restructured. Requirements
in the electrical section have been further aligned with those for information technology
equipment covered by IEC 60950-1 and a requirement for including a RISK MANAGEMENT
PROCESS has been added. For an expanded description of this revision, see Annex A.3.
This publication has been drafted in accordance with the ISO/IEC Directives, Part 2.
In this standard the following print types are used:
− Requirements and definitions: in roman type.
− Test specifications: in italic type.
− Informative material appearing outside of tables, such as notes, examples and references: in smaller type.
Normative text of tables is also in a smaller type.
− T ERMS USED THROUGHOUT THIS STANDARD THAT HAVE BEEN DEFINED IN C LAUSE 3 AND ALSO
GIVEN IN THE INDEX : IN SMALL CAPITALS .
In referring to the structure of this standard, the term
– “clause” means one of the seventeen numbered divisions within the table of contents,
inclusive of all subdivisions (e.g. Clause 7 includes subclauses 7.1, 7.2, etc.);
– “subclause” means a numbered subdivision of a clause (e.g. 7.1, 7.2 and 7.2.1 are all
subclauses of Clause 7).
References to clauses within this standard are preceded by the term “Clause” followed by the
clause number. References to subclauses within this standard are by number only.
In this standard, the conjunctive “or” is used as an “inclusive or” so a statement is true if any
combination of the conditions is true.
The verbal forms used in this standard conform to usage described in Annex G of the ISO/IEC
Directives, Part 2. For the purposes of this standard, the auxiliary verb:
− “shall” means that compliance with a requirement or a test is mandatory for compliance
with this standard;
− “should” means that compliance with a requirement or a test is recommended but is not
mandatory for compliance with this standard;
− “may” is used to describe a permissible way to achieve compliance with a requirement or
test.
An asterisk (* ) as the first character of a title or at the beginning of a paragraph or table title
indicates that there is guidance or rationale related to that item in Annex A.
The committee has decided that the contents of the base publication and its amendments will
remain unchanged until the stability date indicated on the IEC web site under
"http://webstore.iec.ch" in the data related to the specific publication. At this date, the
publication will be
• reconfirmed,
• withdrawn,
• replaced by a revised edition, or
• amended.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 13 –
+AMD2:2020 CSV  IEC 2020
NOTE The attention of National Committees is drawn to the fact that equipment manufacturers and testing
organizations may need a transitional period following publication of a new, amended or revised IEC or ISO
publication in which to make products in accordance with the new requirements and to equip themselves for
conducting new or revised tests. It is the recommendation of the committee that the content of this publication be
adopted for mandatory implementation nationally not earlier than 3 years from the date of publication.
IMPORTANT – The “colour inside” logo on the cover page of this publication indicates
that it contains colours which are considered to be useful for the correct understanding
of its contents. Users should therefore print this publication using a colour printer.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 14 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
INTRODUCTION
In 1976, IEC subcommittee 62A published the first edition of IEC/TR 60513, Basic aspects of
the safety philosophy for electrical equipment used in medical practice. The first edition of
IEC/TR 60513 provided the basis for developing:
– the first edition of IEC 60601-1 (the parent safety standard for MEDICAL ELECTRICAL
EQUIPMENT );
– the IEC 60601-1-xx series of collateral standards for MEDICAL ELECTRICAL EQUIPMENT ;
– the IEC 60601-2-xx series of particular standards for particular types of MEDICAL
ELECTRICAL EQUIPMENT ; and
– the IEC 60601-3-xx series of performance standards for particular types of MEDICAL
ELECTRICAL EQUIPMENT .
Aware of the need and the urgency for a standard covering electrical equipment used in
medical practice, the majority of National Committees voted in 1977 in favour of the first
edition of IEC 60601-1, based on a draft that at the time represented a first approach to the
problem. The extent of the scope, the complexity of the equipment concerned, and the
specific nature of some of the protective measures and the corresponding tests for verifying
them, required years of effort in order to prepare this first standard, which can now be said to
have served as a universal reference since its publication.
However, the frequent application of the first edition revealed room for improvement. These
improvements were all the more desirable in view of the considerable success that this
standard has enjoyed since its publication.
The careful work of revision subsequently undertaken and continued over a number of years
resulted in the publication of the second edition in 1988. This edition incorporated all the
improvements that could be reasonably expected up to that time. Further developments
remained under constant study. The second edition was amended in 1991 and then again in
1995.
The original IEC approach was to prepare separate BASIC SAFETY and performance standards
for MEDICAL ELECTRICAL EQUIPMENT . This was a natural extension of the historical approach
taken at the national and international level with other electrical equipment standards (e.g.
those for domestic equipment), where BASIC SAFETY is regulated through mandatory standards
but other performance specifications are regulated by market pressure. In this context, it has
been said that, “The ability of an electric kettle to boil water is not critical to its safe use!”
It is now recognized that this is not the situation with many items of MEDICAL ELECTRICAL
EQUIPMENT , and RESPONSIBLE ORGANIZATIONS have to depend on standards to ensure
ESSENTIAL PERFORMANCE as well as BASIC SAFETY . Such areas include the accuracy with which
the equipment controls the delivery of energy or therapeutic substances to the PATIENT , or
processes and displays physiological data that will affect PATIENT management.
This recognition means that separating BASIC SAFETY and performance is somewhat
inappropriate in addressing the HAZARDS that result from inadequate design of MEDICAL
ELECTRICAL EQUIPMENT . Many particular standards in the IEC 60601-2-xx series address a
range of ESSENTIAL PERFORMANCE requirements that cannot be directly evaluated by the

RESPONSIBLE ORGANIZATION without applying such standards. (However, the current IEC 60601
series includes fewer requirements for ESSENTIAL PERFORMANCE than for BASIC SAFETY ).
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 15 –
+AMD2:2020 CSV  IEC 2020
In anticipation of a third edition of IEC 60601-1, IEC subcommittee 62A prepared a second
edition of IEC/TR 60513 [12]1) in 1994. It was intended that the second edition of IEC/TR
60513 would provide guidance for developing this edition of IEC 60601-1, and for the further
development of the IEC 60601-1-xx and IEC 60601-2-xx series.
In order to achieve consistency in international standards, address present expectations in
the health care community and align with developments in IEC 60601-2-xx, the second edition
of IEC/TR 60513 includes two major new principles:
– the first change is that the concept of “ SAFETY ” has been broadened from the BASIC SAFETY
considerations in the first and second editions of IEC 60601-1 to include ESSENTIAL
PERFORMANCE matters, (e.g. the accuracy of physiological monitoring equipment).
Application of this principle leads to the change of the title of this publication from “Medical
electrical equipment, Part 1: General requirements for safety” in the second edition, to
“Medical electrical equipment, Part 1: General requirements for basic safety and essential
performance”;
– the second change is that, in specifying minimum safety requirements, provision is made
for assessing the adequacy of the design PROCESS when this is the only practical method
of assessing the safety of certain technologies such as programmable electronic systems.
Application of this principle is one of the factors leading to introduction of a general
requirement to carry out a RISK MANAGEMENT PROCESS . In parallel with the development of
the third edition of IEC 60601-1, a joint project with ISO/TC 210 resulted in the publication
of a general standard for RISK MANAGEMENT of medical devices. Compliance with this
edition of IEC 60601-1 requires that the MANUFACTURER have in place a RISK MANAGEMENT
PROCESS complying with parts of ISO 14971 (see 4.2).
This standard contains requirements concerning BASIC SAFETY and ESSENTIAL PERFORMANCE
that are generally applicable to MEDICAL ELECTRICAL EQUIPMENT . For certain types of MEDICAL
ELECTRICAL EQUIPMENT , these requirements are either supplemented or modified by the special
requirements of a collateral or particular standard. Where particular standards exist, this
standard should not be used alone.
Amendment 1 to this standard is intended to address:
– issues identified by National Committees and other interested parties since the publication
of IEC 60601-1:2005;
– the way in which RISK MANAGEMENT has been introduced into IEC 60601-1:2005; and
– the way the concept of ESSENTIAL PERFORMANCE is used in IEC 60601-1:2005.
Throughout this document, there are many references to, and requirements incorporated from
IEC 60950-1. Some of these requirements are derived from IEC 60950-1. For example, the
requirements for spaces filled by insulating compound in 8.9.3. In other cases, the
requirements are incorporated by a normative reference to IEC 60950-1:2005. For example,
the requirements for solid insulation forming a MEANS OF OPERATOR PROTECTION in 8.5.1.3. The
requirements incorporated by reference are primarily found in Clause 8 of this document,
including many of the tables used to determine the requirements for MEANS OF PROTECTION ,
primarily MEANS OF OPERATOR PROTECTION and INSULATION CO - ORDINATION . The requirements
incorporated by reference are addressed in Amendment 2. The derived requirements will be
addressed during the development of the fourth edition of this document.
___________
1) Figures in square brackets refer to the Bibliography.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 16 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
INTRODUCTION TO AMENDMENT 1
The third edition of IEC 60601-1 was published in 2005. At the time of publication, there were
94 National Committee comments on the 2 nd CDV and the FDIS that were deferred to a future
amendment/revision. Each of their deferred comments was captured in an Issue Sheet by the
SC 62A secretariat. By the time of the Auckland meeting in April 2008, the Subcommittees
had developed two Interpretation Sheets and the SC 62A secretariat has received an
additional 15 issues from National Committees and other interested parties.
At the Auckland meeting, IEC/TC 62 approved a project to develop the 1 st amendment to
IEC 60601-1:2005 based on the issues outstanding at the time. The TC approved developing
the 1 st amendment with a view to addressing outstanding issues, including but not limited to:
– those listed in 62A/593/DC and 62A/602/INF;
– the way in which risk management has been introduced into IEC 60601-1:2005; and
– the way the concept of essential performance is used in IEC 60601-1:2005.
Since the Auckland meeting, the secretariat has received 73 additional issues from National
Committees or other interested parties for a total of 182 Issues Sheets. This amendment is
intended to address those issues.
INTRODUCTION TO AMENDMENT 2
The third edition of IEC 60601-1 was published in 2005 and amended in 2012. Since the
publication of IEC 60601-1:2005/AMD1:2012, the IEC Subcommittee (SC) 62A Secretariat has
been collecting issues from a variety of sources including comments from National
Committees and questions submitted to IEC/SC 62A/Working Group (WG) 14. At the
November 2015 meeting of IEC/SC 62A in Kobe, Japan, the subcommittee initiated a process
to identify high-priority issues that need to be considered in Amendment 2 and should not wait
until the fourth edition of IEC 60601-1, which is presently targeted for publication sometime
after 2024.
Those issues selected for inclusion on the final "short list" to be addressed in Amendment 2
were those approved by a 2/3 majority of the National Committees present and voting at the
Frankfurt meeting of SC 62A. At the meeting held on 10 October 2016, 109 items were
presented to the National Committees present. A total of 78 items received the required 2/3
majority of the National Committees present and voting and were included in the "short list"
for consideration in preparing Amendment 2. All remaining issues have been placed on a
"long list" for consideration in the fourth edition of IEC 60601-1.
The "short list" of issues was documented in the design specification for Amendment 2. The
responsible expert groups were directed to consider each issue assigned to it in Clause 6 of
the design specification and develop an appropriate solution for the identified problem. That
final solution in this amendment can encompass any technical solution proposed by the
author of the issue or it can involve a different solution developed by the expert group. The
expert group can also have recommended that no change to the standard was justified by the
problem statement.
Because this is an amendment to the 2005 edition of IEC 60601-1, the style in force at the
time of publication of IEC 60601-1 has been applied to this amendment. The style specified in
ISO/IEC Directives, Part 2:2018 has only been applied when implementing the new style
guidance would not result in additional editorial changes. For example, notes to definitions are
designated as "NOTE" rather than "Note to entry" in Clause 3.
Users of this document should note that when constructing the dated references to specific
elements in a standard, such as definitions, amendments are only referenced if they modified
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 17 –
+AMD2:2020 CSV  IEC 2020
the text being cited. For example, if a reference is made to a definition that has not been
modified by an amendment, then the reference to the amendment is not included in the dated
reference.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 18 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
MEDICAL ELECTRICAL EQUIPMENT –
Part 1: General requirements for basic safety
and essential performance
1 Scope, object and related standards
1.1 * Scope
This International Standard applies to the BASIC SAFETY and ESSENTIAL PERFORMANCE of
MEDICAL ELECTRICAL EQUIPMENT and MEDICAL ELECTRICAL SYSTEMS , hereafter referred to as
ME EQUIPMENT and ME SYSTEMS .
If a clause or subclause is specifically intended to be applicable to ME EQUIPMENT only, or to
ME SYSTEMS only, the title and content of that clause or subclause will say so. If that is not the
case, the clause or subclause applies both to ME EQUIPMENT and to ME SYSTEMS , as relevant.
H AZARDS inherent in the intended physiological function of ME EQUIPMENT or ME SYSTEMS within
the scope of this standard are not covered by specific requirements in this standard except in
7.2.13 and 8.4.1.
NOTE 1 See also 4.2.
This standard can also be applied to equipment used for compensation or alleviation of
disease, injury or disability.
In vitro diagnostic equipment that does not fall within the definition of ME EQUIPMENT is
covered by the IEC 61010 series 2) . This standard does not apply to the implantable parts of
active implantable medical devices covered by ISO 14708-1 3) .
The IEC 60601 series does not apply to:
– in vitro diagnostic equipment that does not fall within the definition of ME EQUIPMENT , which
is covered by the IEC 61010 series [61];
– implantable parts of active implantable medical devices covered by the ISO 14708
series [69]; or
– medical gas pipeline systems covered by ISO 7396-1 [68].
NOTE 2 ISO 7396-1 applies the requirement of IEC 60601-1-8 to certain monitoring and ALARM SIGNALS .
1.2 Object
The object of this standard is to specify general requirements and to serve as the basis for
particular standards.
1.3 * Collateral standards
In the IEC 60601 series, collateral standards specify general requirements for BASIC SAFETY
and ESSENTIAL PERFORMANCE applicable to:
– a subgroup of ME EQUIPMENT (e.g. radiological equipment);
– a specific characteristic of all ME EQUIPMENT not fully addressed in this standard.
Applicable collateral standards become normative at the date of their publication and shall
apply together with this standard.
___________
2) IEC 61010 (all parts), Safety requirements for electrical equipment for measurement, control, and laboratory
use
3) ISO 14708-1, Implants for surgery – Active implantable medical devices – Part 1: General requirements for
safety, marking and for information to be provided by the manufacturer
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 19 –
+AMD2:2020 CSV  IEC 2020
NOTE 1 When evaluating compliance with IEC 60601-1, it is permissible to independently assess compliance with
the collateral standards.
NOTE 2 When declaring compliance with IEC 60601-1, the declarer should specifically list the collateral standards
that have been applied. This allows the reader of the declaration to understand which collateral standards were
part of the evaluation.
NOTE 3 Collateral standards in the IEC 60601 family are numbered IEC 60601-1-xx. Members of The IEC
maintains a register catalogue of valid International Standards. Users of this standard should consult this register
catalogue at "http://webstore.iec.ch" to determine which collateral standards have been published.
If a collateral standard applies to ME EQUIPMENT for which a particular standard exists, then
the particular standard takes priority over the collateral standard.
1.4 * Particular standards
In the IEC 60601 series, particular standards specify BASIC SAFETY and ESSENTIAL
PERFORMANCE requirements for the particular ME EQUIPMENT and ME SYSTEMS . Particular
standards may modify, replace or delete requirements contained in this standard and
applicable collateral standards as appropriate for the particular ME EQUIPMENT and
ME SYSTEMS under consideration, and may add other BASIC SAFETY and ESSENTIAL
PERFORMANCE requirements.
NOTE Members of IEC and ISO maintain registers of valid International Standards. Users of this standard should
consult these registers to determine which particular standards have been published. Particular standards in the
IEC 60601 family that are developed by IEC committees are numbered IEC 60601-2-xx. In addition, particular
standards developed by joint projects between ISO and IEC can be numbered either IEC 80601-2-xx or ISO 80601-
2-xx depending on which committee administered the project. IEC and ISO maintain catalogues of valid
International Standards. Users of this standard should consult these catalogues at "http://webstore.iec.ch" and
"http://www.iso.org/iso/store.htm" to determine which particular standards have been published.
A requirement of a particular standard takes priority over this standard and applicable
collateral standards.
2 * Normative references
The following referenced documents are indispensable for the application of this document.
For dated references, only the edition cited applies. For undated references, the latest edition
of the referenced document (including any amendments) applies.
ATTENTION: Additional collateral standards of the IEC 60601 series, which are issued
subsequent to publication of this standard, become normative at the date of their publication
and shall apply together with this standard when applicable. They shall be considered as being
included among the normative references below. See 1.3.
NOTE Informative references are listed in the Bibliography on page 396.
IEC 60065:2001, Audio, video and similar electronic apparatus – Safety requirements 4)
Amendment 1:2005
Amendment 2:2010
IEC 60068-2-2:19742007, Environmental testing – Part 2-2: Tests – Test B: Dry heat
Amendment 1 (1993)
Amendment 2 (1994)
IEC 60079-0, Electrical apparatus for explosive gas atmospheres – Part 0: General
requirements
IEC 60079-2, Electrical apparatus for explosive gas atmospheres – Part 2: Pressurized
enclosures “p”
___________
4) There exists a consolidated edition 7.2 including IEC 60065:2001 and its Amendment 1 (2005) and
Amendment 2 (2010).
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 20 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
IEC 60079-5, Electrical apparatus for explosive gas atmospheres – Part 5: Powder filling “q”
IEC 60079-6, Electrical apparatus for explosive gas atmospheres – Part 6: Oil-immersion “o”
IEC 60083, Plugs and socket-outlets for domestic and similar general use standardized in
member countries of IEC
IEC 60085, Electrical insulation – Thermal classification
IEC 60086-4, Primary batteries – Part 4: Safety of lithium batteries
IEC 60112, Method for the determination of the proof and the comparative tracking indices of
solid insulating materials
IEC 60127-1, Miniature fuses – Part 1: Definitions for miniature fuses and general
requirements for miniature fuse-links
IEC 60227-1:19932007, Polyvinyl chloride insulated cables of rated voltages up to and
including 450/750 V – Part 1: General requirements 5)
Amendment 1 (1995)
Amendment 2 (1998)
IEC 60245-1:2003, Rubber insulated cables – Rated voltages up to and including 450/750 V –
Part 1: General requirements 6
Amendment 1:2007
IEC 60252-1, AC motor capacitors – Part 1: General – Performance, testing and rating –
Safety requirements – Guide for installation and operation
IEC 60320-1, Appliance couplers for household and similar general purposes – Part 1:
General requirements
IEC 60335-1:20012010, Household and similar electrical appliances – Safety – Part 1:
General requirements
IEC 60364-4-41, Electrical installations of buildings – Part 4-41: Protection for safety –
Protection against electric shock
IEC 60384-14:2005, Fixed capacitors for use in electronic equipment – Part 14: Sectional
specification: Fixed capacitors for electromagnetic interference suppression and connection to
the supply mains
IEC 60417-DB:2002 , Graphical symbols for use on equipment 7)
IEC 60417, Graphical symbols for use on equipment. Available from: <http://www.graphical-
symbols.info/equipment>
IEC 60445, Basic and safety principles for man-machine interface, marking and identification
– Identification of equipment terminals and of terminations of certain designated conductors,
including general rules for an alphanumeric system
IEC 60447, Basic and safety principles for man-machine interface, marking and identification
– Actuating principles
___________
5) There exists a consolidated edition 2.2 including IEC 60227-1:1993 and its Amendment 1 (1995) and

Amendment 2 (1998).
6) There exists a consolidated edition 4.1 including IEC 60245-1:2003 and its Amendment 1 (2007).
7) "DB" refers to the joint ISO-IEC on-line database.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 21 –
+AMD2:2020 CSV  IEC 2020
IEC 60529:1989, Degrees of protection provided by enclosures (IP Code) 8)
Amendment 1 (1999)
IEC 60601-1-2:2014, Medical electrical equipment – Part 1-2: General requirements for basic
safety and essential performance – Collateral standard: Electromagnetic compatibility
disturbances – Requirements and tests
Amendment 1:2020
IEC 60601-1-3:2008, Medical electrical equipment – Part 1-3: General requirements for basic
safety and essential performance. Collateral standard: General requirements for Radiation
protection in diagnostic X-ray equipment
Amendment 1:2013
IEC 60601-1-6:2010, Medical electrical equipment – Part 1-6: General requirements for safety
basic and essential performance – Collateral standard: Usability
Amendment 1:2013
Amendment 2:2020
IEC 60601-1-8:2006, Medical electrical equipment – Part 1-8: General requirements for basic
safety and essential performance – Collateral standard: General requirements, tests and
guidance for alarm systems in medical electrical equipment and medical electrical systems
Amendment 1:2012
Amendment 2:2020
IEC 60664-1:19922007, Insulation coordination for equipment within low-voltage systems –
Part 1: Principles, requirements and tests 9)
Amendment 1 (2000)
Amendment 2 (2002)
IEC 60695-11-10, Fire hazard testing – Part 11-10: Test flames – 50 W horizontal and vertical
flame test methods
IEC 60730-1:19992010, Automatic electrical controls for household and similar use – Part 1:
General requirements 10)
Amendment 1 (2003)
IEC 60747-5-5:2007, Semiconductor devices – Discrete devices – Part 5-5: Optoelectronic
devices – Photocouplers
IEC 60825-1:19932014, Safety of laser products – Part 1: Equipment classification and
requirements and user's guide 11)
Amendment 1 (1997)
Amendment 2 (2001)
IEC 60851-3:19962009, Winding wires – Test methods – Part 3: Mechanical properties 12)
Amendment 1 (1997)
Amendment 2 (2003)
___________
8) There exists a consolidated version 2.1, including IEC 60529:1989 and its Amendment 1 (1999).
9) There exists a consolidated edition 1.2 including IEC 60664-1:1992 and its Amendment 1 (2000) and
Amendment 2 (2002).
10) There exists a consolidated edition 3.1, including IEC 60730-1:1999 and its Amendment 1 (2003)
11) There exists a consolidated edition 1.2, including IEC 60825-1:1993 and its Amendment 1 (1997) and
Amendment 2 (2001).
12) There exists a consolidated edition 2.1, including IEC 60851-3:1996 and its Amendment 1 (1997).
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 22 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
IEC 60851-5:19962008, Winding wires – Test methods – Part 5: Electrical properties 13)
Amendment 1 (1997)
Amendment 2 (2004)
IEC 60851-6:1996, Winding wires – Test methods – Part 6: Thermal properties
Amendment 1 (1997)
IEC 60878:2003, Graphical symbols for electrical equipment in medical practice
IEC 60884-1, Plugs and socket-outlets for household and similar purposes - Part 1: General
requirements
IEC 60950-1:20012005, Information technology equipment – Safety – Part 1: General
requirements
Amendment 1:2009
Amendment 2:2013
IEC 61058-1:2000, Switches for appliances – Part 1: General requirements 14)
Amendment 1:2001
Amendment 2:2007
IEC 61558-1:1997, Safety of power transformers, power supply units and similar – Part 1:
General requirements and tests 15)
Amendment 1 (1998)
IEC 61558-2-1, Safety transformers, power supply units and similar – Part 2: Particular
requirements for separating transformers for general use
IEC 61672-1, Electroacoustics – Sound level meters – Part 1: Specifications
IEC 61672-2, Electroacoustics – Sound level meters – Part 2: Pattern evaluation tests
IEC 61965, Mechanical safety of cathode ray tubes
IEC 62133, Secondary cells and batteries containing alkaline or other non-acid electrolytes –
Safety requirements for portable sealed secondary cells, and for batteries made from them,
for use in portable applications
IEC 62133-2, Secondary cells and batteries containing alkaline or other non-acid electrolytes
– Safety requirements for portable sealed secondary lithium cells, and for batteries made from
them, for use in portable applications – Part 2: Lithium systems
IEC 62304:2006, Medical device software – Software life cycle processes
Amendment 1:2015
IEC 62368-1:2018, Audio/video, information and communication technology equipment –
Part 1: Safety requirements
ISO 31 (all parts), Quantities and units
ISO 780, Packaging – Pictorial marking for handling of goods
ISO 1000, SI units and recommendations for the use of their multiples and of certain other
units
___________
13) There exists a consolidated edition 3.2, including IEC 60851-5:1996 and its Amendment 1 (1997) and
Amendment 2 (2004).
14) There exists a consolidated edition 3.1 3.2, including IEC 61058-1:2000 and its Amendment 1 (2001) and
Amendment 2 (2007)
15) There exists a consolidated edition 1.1, including IEC 61558-1:1997 and its Amendment 1 (1998).
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 23 –
+AMD2:2020 CSV  IEC 2020
ISO 1853, Conducting and dissipative rubbers, vulcanized or thermoplastic – Measurement of
resistivity
ISO 2878, Rubber, vulcanized – Antistatic and conductive products – Determination of
electrical resistance
ISO 2882 16) , Rubber, vulcanized – Antistatic and conductive products for hospital use –
Electrical resistance limits
ISO 3746, Acoustics – Determination of sound power levels of noise sources using sound
pressure – Survey method using an enveloping measurement surface over a reflecting plane
ISO 3864-1:2002, Graphical symbols – Safety colours and safety signs – Part 1: Design
principles for safety signs in workplaces and public areas
ISO 5349-1, Mechanical vibration – Measurement and evaluation of human exposure to hand-
transmitted vibration – Part 1: General requirements
ISO 7000-DB:2004 17) , Graphical symbols for use on equipment – Collection of symbols
ISO 7010:20032019, Graphical symbols – Safety colours and safety signs – Registered safety
signs used in workplaces and public areas
ISO 9614-1, Acoustics – Determination of sound power levels of noise sources using sound
intensity – Measurement at discrete points
ISO 10993 (all parts), Biological evaluation of medical devices
ISO 11134, Sterilization of health care products – Requirements for validation and routine
control – Industrial moist heat sterilization
ISO 11135, Medical devices – Validation and routine control of ethylene oxide sterilization
ISO 11135-1:2007, Sterilization of health care products – Ethylene oxide – Part 1:
Requirements for development, validation and routine control of a sterilization process for
medical devices
ISO 11137, Sterilization of health care products – Requirements for validation and routine
control – Radiation sterilization
ISO 11137-1:2006, Sterilization of health care products – Radiation – Part 1: Requirements
for development, validation and routine control of a sterilization process for medical devices
ISO 13852, Safety of machinery – Safety distances to prevent danger zones being reached by
the upper limbs
ISO 13857:2008, Safety of machinery – Safety distances to prevent hazard zones being
reached by the upper and lower limbs
ISO 14971:20072019, Medical devices – Application of risk management to medical devices
ISO 15223, Medical devices – Symbols to be used with medical device labels, labelling and
information to be supplied
ISO 15223-1:2016, Medical devices – Symbols to be used with medical device labels,
labelling and information to be supplied – Part 1: General requirements
___________
16) ISO 2882 was withdrawn on 1 February 2005 and no replacement standard has been identified.
17) "DB" refers to the joint ISO-IEC on-line database.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 24 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
ISO 17665-1:2006, Sterilization of health care products – Moist heat – Part 1: Requirements
for the development, validation and routine control of a sterilization process for medical
devices
ISO 23529, Rubber – General procedures for preparing and conditioning test pieces for
physical test methods
ISO 80000-1:2009, Quantities and units – Part 1: General
3 * Terminology and definitions
For the purposes of this document, the following terms and definitions apply.
NOTE 1 Where the terms “voltage” and “current” are used in this document, they mean the r.m.s. values of an
alternating, direct or composite voltage or current unless stated otherwise.
NOTE 2 The term “electrical equipment” is used to mean ME EQUIPMENT (see 3.63) or other electrical equipment.
This standard also uses the term “equipment” to mean ME EQUIPMENT or other electrical or non-electrical equipment
in the context of an ME SYSTEM (see 3.64).
NOTE 3 When the term "safety" is used in this document in roman or italic type, it does not mean "safety" as
defined in ISO 14971, but rather is used to mean "the state of being protected from or guarded against hurt or
injury; freedom from danger”.
NOTE 3 4 An index is found beginning on page 402.
3.1
ACCESS COVER
part of an ENCLOSURE or GUARD providing the possibility of access to electrical equipment
parts for the purpose of adjustment, inspection, replacement or repair
3.2
ACCESSIBLE PART
part of electrical equipment other than an APPLIED PART that can be touched by means of the
standard test finger
NOTE See also 5.9.2.1.
3.3
ACCESSORY
additional part for use with equipment in order to:
– achieve the INTENDED USE ,
– adapt it to some special use,
– facilitate its use,
– enhance its performance, or
– enable its functions to be integrated with those of other equipment
[IEC 60788:2004, rm-83-06 modified]
3.4
ACCOMPANYING DOCUMENT
document accompanying ME EQUIPMENT , an ME SYSTEM , equipment or an ACCESSORY and
containing information for the RESPONSIBLE ORGANIZATION or OPERATOR , particularly regarding
BASIC SAFETY and ESSENTIAL PERFORMANCE
3.5
AIR CLEARANCE
shortest path in air between two conductive parts
NOTE Adapted from IEC 60664-1:2007, definition 1.3.2.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 25 –
+AMD2:2020 CSV  IEC 2020
3.6
APPLIANCE COUPLER
means enabling the connection of a flexible cord to electrical equipment without the use of a
TOOL , consisting of two parts: a MAINS CONNECTOR and an APPLIANCE INLET
NOTE See Figure 1.
5 7
3
1
6
A PPLIANCE COUPLER
A PPLIANCE INLET
D ETACHABLE POWER SUPPLY CORD
ME EQUIPMENT
FIXED mains socket-outlet/
MULTIPLE SOCKET-OUTLET (MSO )
MAINS CONNECTOR
MAINS PLUG
Key
4
2
1
2
3
4
5
6
7
IEC 2384/05
Figure 1 – Detachable mains connection
(see definitions)
3.7
APPLIANCE INLET
part of an APPLIANCE COUPLER either integrated in or FIXED to electrical equipment
NOTE See Figure 1 and Figure 2.
3.8
* APPLIED PART
part of ME EQUIPMENT that in NORMAL USE necessarily comes into physical contact with the
PATIENT for ME EQUIPMENT or an ME SYSTEM to perform its function
NOTE 1 See Figure 3, Figure 4 and Figure A.1 to Figure A.7 (inclusive).
NOTE 2 See also 4.6 regarding the treatment of parts that do not fall within the definition of APPLIED PARTS but
need to be treated as APPLIED PARTS as a result of applying the RISK MANAGEMENT PROCESS .
NOTE 3 See also 3.78 for the definition of the associated term PATIENT CONNECTION .
3.9
* BASIC INSULATION
insulation providing basic protection against electric shock
[IEV 826-12-14, modified]
NOTE B ASIC INSULATION provides one MEANS OF PROTECTION .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 26 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
1
9
5
10 14 16
1
14
2
3
A PPLIANCE INLET (see also Figure 1)
P ATIENT CONNECTION
Conduit
4
5
6
D ETACHABLE POWER SUPPLY CORD
E NCLOSURE
FIXED wiring
7
8
9
FUNCTIONAL EARTH CONDUCTOR
FUNCTIONAL EARTH TERMINAL
S IGNAL INPUT/OUTPUT PART
10 MAINS CONDUCTOR CONNECTOR
MAINS PART
MAINS TERMINAL DEVICE
P OWER SUPPLY CORD
P ROTECTIVE EARTH CONDUCTOR
P ROTECTIVE EARTH TERMINAL
MAINS PLUG
P OTENTIAL EQUALIZATION CONDUCTOR
Terminal for the connection of a
POTENTIAL EQULIZATION CONDUCTOR
Key
11
12
13
14
15
16
17
18
4
11
15
15
12
13
14
12
15
3 6
17
2
7
8
18
2
IEC 2385/05
Figure 2 – Example of the defined terminals and conductors
(see definitions)
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 27 –
+AMD2:2020 CSV  IEC 2020
2 3
1 4 6 7 11 13 14 12 5 10
9 8
1
2
3
4
5
6
7
8
9
10
11
12
13
14
M
MAINS PLUG with protective earth contact
D ETACHABLE POWER SUPPLY CORD
A PPLIANCE COUPLER
Protective earth contact and pin
FUNCTIONAL EARTH TERMINAL
B ASIC INSULATION
E NCLOSURE
S ECONDARY CIRCUIT
MAINS PART
A PPLIED PART
Motor
P ROTECTIVELY EARTHED screen
S UPPLEMENTARY INSULATION
Shaft that is an ACCESSIBLE PART
Key
IEC 2386/05
Figure 3 – Example of a CLASS I ME EQUIPMENT
(see definitions)
7
M
9 2
1 3 4 5 10 3 4 8 6 8
1 MAINS PLUG
2 P OWER SUPPLY CORD
3 B ASIC INSULATION
4 S UPPLEMENTARY INSULATION
5 E NCLOSURE
6 FUNCTIONAL EARTH TERMINAL
7 MAINS PART
8 A PPLIED PART
9 R EINFORCED INSULATION
10 Motor
Key
IEC 2387/05
Figure 4 – Example of a metal-enclosed CLASS II ME EQUIPMENT
(see definitions)
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 28 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
3.10
* BASIC SAFETY
freedom from unacceptable RISK directly caused by physical HAZARDS when ME EQUIPMENT is
used under NORMAL CONDITION and SINGLE FAULT CONDITION
3.11
CATEGORY AP
rating for ME EQUIPMENT or an ME EQUIPMENT part complying with specified requirements on
construction, marking and documentation in order to avoid sources of ignition in a FLAMMABLE
ANAESTHETIC MIXTURE WITH AIR
3.12
CATEGORY APG
rating for ME EQUIPMENT or an ME EQUIPMENT part complying with specified requirements on
construction, marking and documentation in order to avoid sources of ignition in a FLAMMABLE
ANAESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE
3.13
CLASS I
term referring to electrical equipment in which protection against electric shock does not rely
on BASIC INSULATION only, but which includes an additional safety precaution in that means are
provided for ACCESSIBLE PARTS of metal or internal parts of metal to be PROTECTIVELY EARTHED
NOTE See Figure 3.
3.14
CLASS II
term referring to electrical equipment in which protection against electric shock does not rely
on BASIC INSULATION only, but in which additional safety precautions such as DOUBLE
INSULATION or REINFORCED INSULATION are provided, there being no provision for protective
earthing or reliance upon installation conditions
NOTE 1 See Figure 4.
NOTE 2 C LASS II equipment can be provided with a FUNCTIONAL EARTH TERMINAL or a FUNCTIONAL EARTH
CONDUCTOR . See also 8.6.8 and 8.6.9.
3.15
* CLEARLY LEGIBLE
capable of being read by a person with normal vision
NOTE See also the test in 7.1.2.
3.16
COLD CONDITION
condition obtained if electrical equipment is de-energized for a sufficiently long time to attain
the ambient temperature
3.17
* COMPONENT WITH HIGH - INTEGRITY CHARACTERISTICS
component where one or more characteristics ensure that its function is fault-free in relation
to the safety requirements of this standard during the EXPECTED SERVICE LIFE of the
ME EQUIPMENT in NORMAL USE and reasonably foreseeable misuse
3.18
* CONTINUOUS OPERATION
operation in NORMAL USE for an unlimited period of time without the specified limits of
temperature being exceeded
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 29 –
+AMD2:2020 CSV  IEC 2020
3.19
CREEPAGE DISTANCE
shortest distance along the surface of the insulating material between two conductive parts
[IEV 151-15-50, modified]
3.20
* DEFIBRILLATION - PROOF APPLIED PART

APPLIED PART that is protected against the effects of a discharge of a cardiac defibrillator to
the PATIENT
3.21
* DETACHABLE POWER SUPPLY CORD
flexible cord intended to be connected to electrical equipment by means of a suitable
APPLIANCE COUPLER for mains supply purposes
NOTE See Figure 1, Figure 2 and Figure 3.
3.22
* DIRECT CARDIAC APPLICATION
use of APPLIED PART that can come in direct contact with the PATIENT ’ S heart
3.23
* DOUBLE INSULATION
insulation comprising both BASIC INSULATION and SUPPLEMENTARY INSULATION
[IEV 195-06-08]
NOTE D OUBLE INSULATION provides two MEANS OF PROTECTION .
3.24
* DUTY CYCLE
maximum activation (on) time followed by minimum deactivation (off) time necessary for the
safe operation of the ME EQUIPMENT
3.25
EARTH LEAKAGE CURRENT
current flowing from the MAINS PART through or across the insulation into the PROTECTIVE
EARTH CONDUCTOR or a functional earthed connection according to 8.6.9
3.26
* ENCLOSURE
exterior surface of electrical equipment or parts thereof
NOTE For the purpose of testing to this standard, metal foil, with specified dimensions, applied in contact with
parts of the exterior surface made of material with low conductivity or made of insulating material is considered a
part of the ENCLOSURE (see Figure 2, Figure 3 and Figure 4).
3.27
* ESSENTIAL PERFORMANCE
performance necessary to achieve freedom from unacceptable RISK
performance of a clinical function, other than that related to BASIC SAFETY , where loss or
degradation beyond the limits specified by the MANUFACTURER results in an unacceptable RISK
NOTE E SSENTIAL PERFORMANCE is most easily understood by considering whether its absence or degradation
would result in an unacceptable RISK .
3.28
EXPECTED SERVICE LIFE
maximum period of useful life as defined by the MANUFACTURER
time period specified by the MANUFACTURER during which the ME EQUIPMENT or ME SYSTEM is
expected to remain safe for use (i.e. maintain BASIC SAFETY and ESSENTIAL PERFORMANCE )
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 30 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
NOTE Maintenance can be necessary during the EXPECTED SERVICE LIFE .
3.29
F - TYPE ISOLATED ( FLOATING ) APPLIED PART (herein F - TYPE APPLIED PART )
APPLIED PART in which the PATIENT CONNECTIONS are isolated from other parts of the
ME EQUIPMENT to such a degree that no current higher than the allowable PATIENT LEAKAGE
CURRENT flows if an unintended voltage originating from an external source is connected to
the PATIENT , and thereby applied between the PATIENT CONNECTION and earth
NOTE F- TYPE APPLIED PARTS are either TYPE BF APPLIED PARTS or TYPE CF APPLIED PARTS .
3.30
FIXED
term meaning fastened or otherwise secured at a specific location either permanently or so
that it can only be detached by means of a TOOL
EXAMPLE 1 Permanently affixed by welding, etc.
EXAMPLE 2 Affixed by means of fasteners (screws, nuts, etc.) making removal/opening impossible without using
a TOOL .
NOTE See the taxonomy in the rationale for definition 3.63.
3.31
FLAMMABLE ANAESTHETIC MIXTURE WITH AIR
mixture of a flammable anaesthetic vapour with air in such a concentration that ignition can
occur under specified conditions
3.32
FLAMMABLE ANAESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE
mixture of a flammable anaesthetic vapour with oxygen or with nitrous oxide in such a
concentration that ignition can occur under specified conditions
3.33
* FUNCTIONAL CONNECTION
connection, electrical or otherwise, including those intended to transfer signals, data, power
or substances
NOTE Connection to a FIXED SUPPLY MAINS socket-outlet, whether single or multiple, is not considered to result in
a FUNCTIONAL CONNECTION .
3.34
FUNCTIONAL EARTH CONDUCTOR
conductor to be connected to a FUNCTIONAL EARTH TERMINAL
NOTE See Figure 2.
3.35
* FUNCTIONAL EARTH TERMINAL
terminal, directly connected to a circuit or to a screening part, that is intended to be earthed
for functional purposes
NOTE See Figure 2, Figure 3 and Figure 4.
3.36
GUARD
part of equipment specifically used to provide protection by means of a physical barrier
NOTE Depending on its construction, a GUARD can be called a casing, cover, screen, door, enclosing guard, etc.
A GUARD can act:
– alone; it is then only effective when it is in place;
– in conjunction with an interlocking device with or without guard locking; in this case, protection is ensured
whatever the position of the GUARD .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 31 –
+AMD2:2020 CSV  IEC 2020
3.37
HAND - HELD
term referring to electrical equipment intended to be supported by the hand during NORMAL
USE
term referring to equipment that, once installed and placed into service, is intended to be
supported by the hand
NOTE 1 Equipment can refer to ACCESSORIES or equipment parts.
NOTE 2 See the taxonomy in the rationale for definition 3.63.
3.38
* HARM
physical injury or damage to the health of people or animals, or damage to property or the
environment
[ISO 14971:20002019, definition 2.2 3.3, modified – "Or animals" added to the definition]
3.39
HAZARD
potential source of HARM
[ISO 14971:20002019, definition 2.3 3.4]
3.40
* HAZARDOUS SITUATION
circumstance in which people, property, or the environment is/are exposed to one or more
HAZARD ( S )
[ISO/IEC Guide 51:1999, definition 3.6 ISO 14971:2019, definition 3.5, modified – Note 1 to
entry deleted.]
3.41
HIGH VOLTAGE
voltage over 1 000 V a.c. or over 1 500 V d.c. or over 1 500 V peak value
3.42
HYDRAULIC TEST PRESSURE
pressure applied to test a vessel or part of it
NOTE See 9.7.5.
3.43
INSULATION CO - ORDINATION
mutual correlation of insulation characteristics of electrical equipment taking into account the
expected micro-environment and other influencing stresses
NOTE This includes insulation types, CREEPAGE DISTANCES , AIR CLEARANCES , distance through insulation,
coatings, encapsulation, environmental aspects, etc.
3.44
* INTENDED USE
INTENDED PURPOSE
use of for which a product, PROCESS or service in accordance with is intended according to the
specifications, instructions and information provided by the MANUFACTURER
NOTE 1 The intended medical indication, PATIENT population, part of the body or type of tissue interacted with,
user profile, use environment, and operating principle are typical elements of the INTENDED USE .
NOTE 2 I NTENDED USE should not be confused with NORMAL USE . While both include the concept of use as intended
by the MANUFACTURER , INTENDED USE focuses on the medical purpose while NORMAL USE incorporates not only the
medical purpose, but maintenance, service, transport, etc. as well.
[ISO 14971:20002019, definition 2.5 3.6, modified – Note 2 added.]
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 32 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
3.45
INTERNAL ELECTRICAL POWER SOURCE
electrical power source for operating equipment that is a part of the equipment and which
produces electrical current from some other form of energy
EXAMPLE Chemical, mechanical, solar, or nuclear
NOTE An INTERNAL ELECTRICAL POWER SOURCE can be inside the principal part of equipment, attached to the
outside, or contained in a separate ENCLOSURE .
3.46
INTERNALLY POWERED
term referring to electrical equipment that is able to operate from an INTERNAL ELECTRICAL
POWER SOURCE
3.47
LEAKAGE CURRENT
current that is not functional
NOTE The following LEAKAGE CURRENTS are defined: EARTH LEAKAGE CURRENT , TOUCH CURRENT and PATIENT
LEAKAGE CURRENT .
3.48
MAINS CONNECTOR
part of an APPLIANCE COUPLER integral with or intended to be attached to a flexible cord that is
intended to be connected to the SUPPLY MAINS
NOTE A MAINS CONNECTOR is intended to be inserted into the APPLIANCE INLET of electrical equipment (see
Figure 1 and Figure 2).
3.49
* MAINS PART
electrical circuit part of electrical equipment forming a circuit that is intended to be connected
to the SUPPLY MAINS
NOTE 1 The MAINS PART includes all conductive parts that are not separated from the SUPPLY MAINS by at least one
MEANS OF PROTECTION .
NOTE 2 For the purpose of this definition, the PROTECTIVE EARTH CONDUCTOR is not regarded as a part of the
MAINS PART (see Figure 2 and Figure 3).
3.50
* MAINS PLUG
part, integral with or intended to be attached to a POWER SUPPLY CORD of electrical equipment,
to be inserted into a mains socket-outlet
NOTE 1 See Figure 1.
NOTE 2 See also IEC 60083 and IEC 60309-1 [8].
3.51
MAINS SUPPLY TRANSFORMER
static piece of equipment with two or more windings which, by electro-magnetic induction,
transforms an alternating voltage and current from a SUPPLY MAINS into a voltage and current
usually of different values at the same frequency
3.52
MAINS TERMINAL DEVICE
TERMINAL DEVICE by which the electrical connection to the SUPPLY MAINS is made
NOTE See Figure 2.
3.53
MAINS TRANSIENT VOLTAGE
highest peak voltage expected at the power input to the electrical equipment, arising from
external transients on the SUPPLY MAINS
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 33 –
+AMD2:2020 CSV  IEC 2020
3.54
MAINS VOLTAGE
voltage of a SUPPLY MAINS between two line conductors of a polyphase system or voltage
between the line conductor and the neutral conductor of a single-phase system
3.55
MANUFACTURER
natural or legal person with responsibility for the design, manufacture, packaging, or labelling
of ME EQUIPMENT , assembling an ME SYSTEM , or adapting ME EQUIPMENT or an ME SYSTEM ,
regardless of whether these operations are performed by that person or on that person's his
behalf by a third party another person(s)
NOTE 1 ISO 13485 [30] defines “labelling” as written, printed or graphic matter
– affixed to a medical device or any of its containers or wrappers, or
– accompanying a medical device,
related to identification, technical description, and use of the medical device, but excluding shipping documents. In this standard,
that material is described as markings and ACCOMPANYING DOCUMENTS .
ISO 13485 [30] defines “labelling” as "label, instructions for use, and any other information that is related to
identification, technical description, INTENDED PURPOSE and proper use of the ME EQUIPMENT or ME SYSTEM , but
excluding shipping documents".
NOTE 2 “Adapting” includes making substantial modifications to ME EQUIPMENT or an ME SYSTEM already in use.
NOTE 3 In some jurisdictions, the RESPONSIBLE ORGANIZATION can be considered a MANUFACTURER when involved
in the activities described.
NOTE 4 Adapted from ISO 14971:20002019, definition 2.6 3.9.
3.56
* MAXIMUM MAINS VOLTAGE
voltage used for test purposes related to the voltage of the SUPPLY MAINS and connected to
certain ME EQUIPMENT parts
NOTE The value for MAXIMUM MAINS VOLTAGE is determined according to 8.5.3.
3.57
* MAXIMUM PERMISSIBLE WORKING PRESSURE
maximum pressure permitted on a component according to a declaration of the manufacturer
of such component
3.58
* MEANS OF OPERATOR PROTECTION
MOOP
MEANS OF PROTECTION for reducing the RISK due to electric shock to persons other than the
PATIENT
3.59
* MEANS OF PATIENT PROTECTION
MOPP
MEANS OF PROTECTION for reducing the RISK due to electric shock to the PATIENT
3.60
* MEANS OF PROTECTION
MOP
means for reducing the RISK due to electric shock in accordance with the requirements of this
standard
NOTE M EANS OF PROTECTION include insulation, AIR CLEARANCES , CREEPAGE DISTANCES , impedances, and
PROTECTIVE EARTH CONNECTIONS .
3.61
MECHANICAL HAZARD
HAZARD connected with or produced by physical force
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 34 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
3.62
MECHANICAL PROTECTIVE DEVICE
device that eliminates or reduces mechanical RISK to an acceptable level and which operates
in the case of SINGLE FAULT CONDITION
3.63
* MEDICAL ELECTRICAL EQUIPMENT
ME EQUIPMENT
electrical equipment having an APPLIED PART or transferring energy to or from the PATIENT or
detecting such energy transfer to or from the PATIENT and which is:
a) provided with not more than one connection to a particular SUPPLY MAINS ; and
b) intended by its MANUFACTURER to be used:
1) in the diagnosis, treatment, or monitoring of a PATIENT ; or
2) for compensation or alleviation of disease, injury or disability
NOTE 1 M E EQUIPMENT includes those ACCESSORIES as defined by the MANUFACTURER that are necessary to enable
the NORMAL USE of the ME EQUIPMENT .
NOTE 2 Not all electrical equipment used in medical practice falls within this definition (e.g. some in vitro
diagnostic equipment).
NOTE 3 The implantable parts of active implantable medical devices can fall within this definition, but they are
excluded from the scope of this standard by appropriate wording in Clause 1.
NOTE 4 This standard uses the term “electrical equipment” to mean ME EQUIPMENT or other electrical equipment.
NOTE 5 See also 4.10.1, 8.2.1 and 16.3.
3.64
* MEDICAL ELECTRICAL SYSTEM
ME SYSTEM
combination, as specified by its MANUFACTURER , of items of equipment, at least one of which
is ME EQUIPMENT to be inter-connected by FUNCTIONAL CONNECTION or by use of a MULTIPLE
SOCKET - OUTLET
NOTE Equipment, when mentioned in this standard, should be taken to include ME EQUIPMENT .
3.65
MOBILE
term referring to TRANSPORTABLE equipment that, once installed and placed into service, is
intended to be moved from one location to another while supported by its own wheels or
equivalent means
NOTE See the taxonomy in the rationale for definition 3.63.
3.66
* MODEL OR TYPE REFERENCE
combination of figures, letters or both used to identify a particular model of equipment or
ACCESSORY
3.67
* MULTIPLE SOCKET - OUTLET
MSO
one or more socket-outlets intended to be connected to, or integral with, flexible cables, or
cords or ME EQUIPMENT for providing SUPPLY MAINS or equivalent voltage
NOTE A MULTIPLE SOCKET - OUTLET can be a separate item or an integral part of equipment.
3.68
* NETWORK / DATA COUPLING
any means to transmit or receive information to or from other equipment in accordance with
the MANUFACTURER ’ S specifications
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 35 –
+AMD2:2020 CSV  IEC 2020
3.69
NOMINAL (value)
value quoted for reference purposes that is subject to agreed tolerances
EXAMPLE N OMINAL MAINS VOLTAGE or NOMINAL diameter of a screw
3.70
NORMAL CONDITION
condition in which all means provided for protection against HAZARDS are intact
3.71
NORMAL USE
operation, including routine inspection and adjustments by any OPERATOR , and stand-by,
according to the instructions for use
NOTE N ORMAL USE should not be confused with INTENDED USE . While both include the concept of use as
intended by the MANUFACTURER , INTENDED USE focuses on the medical purpose while NORMAL USE incorporates not
only the medical purpose, but maintenance, service, transport, etc. as well.
3.72
OBJECTIVE EVIDENCE
information which can be proven true, based on facts obtained through observation,
measurement, test or other means
data supporting the existence or verity of something
NOTE Objective evidence can be obtained through observation, measurement, testing or other means.
[ISO 14971:20002019, definition 2.8 3.11]
3.73
* OPERATOR
person handling equipment
NOTE See also 3.101.
3.74
OVER - CURRENT RELEASE
protective device that causes a circuit to open, with or without time-delay, when the current in
the device exceeds a predetermined value
[IEV 441-16-33, modified]
3.75
* OXYGEN RICH ENVIRONMENT
environment in which the concentration of oxygen is:
a) greater than 25 % for ambient pressures up to 110 kPa; or
b) the partial pressure of oxygen is greater than 27,5 kPa at ambient pressures exceeding
110 kPa
3.76
PATIENT
living being (person or animal) undergoing a medical, surgical or dental procedure
NOTE A PATIENT can be an OPERATOR .
3.77
* PATIENT AUXILIARY CURRENT
current flowing in the PATIENT in NORMAL USE between any PATIENT CONNECTION and all other
PATIENT CONNECTIONS and not intended to produce a physiological effect
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 36 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
3.78
* PATIENT CONNECTION
individual point on the APPLIED PART through which current can flow between the PATIENT and
the ME EQUIPMENT in NORMAL CONDITION or SINGLE FAULT CONDITION
3.79
* PATIENT ENVIRONMENT

any volume in which intentional or unintentional contact can occur between a PATIENT and
parts of the ME EQUIPMENT or ME SYSTEM or between a PATIENT and other persons touching
parts of the ME EQUIPMENT or ME SYSTEM
3.80
PATIENT LEAKAGE CURRENT
current:
– flowing from the PATIENT CONNECTIONS via the PATIENT to earth; or
– originating from the unintended appearance of a voltage from an external source on the
PATIENT and flowing from the PATIENT via the PATIENT CONNECTIONS of an F - TYPE APPLIED
PART to earth
3.81
* PEAK WORKING VOLTAGE
highest peak or d.c. value of a WORKING VOLTAGE , including repetitive peak impulses
generated in the electrical equipment, but not including external transients
[IEC 60950-1:20012005, definition 1.2.9.7 1.2.9.8, modified]
3.82
PEMS DEVELOPMENT LIFE - CYCLE
necessary activities occurring during a period of time that starts at the concept phase of a
project and finishes when the PEMS VALIDATION is complete
NOTE See also 3.90.
3.83
PEMS VALIDATION
PROCESS of evaluating a PEMS or a component of a PEMS during or at the end of the
development PROCESS , to determine whether it satisfies the requirements for its INTENDED USE
NOTE See also 3.90.
3.84
PERMANENTLY INSTALLED
term meaning electrically connected to the SUPPLY MAINS by means of a permanent connection
that can only be detached by the use of a TOOL
3.85
PORTABLE
term referring to TRANSPORTABLE equipment that, once installed and placed into service, is
intended to be moved from one location to another while being carried by one or more
persons
NOTE 1 Equipment can refer to ACCESSORIES or equipment parts.
NOTE 2 See the taxonomy in the rationale for definition 3.63.
3.86
POTENTIAL EQUALIZATION CONDUCTOR
conductor other than a PROTECTIVE EARTH CONDUCTOR or a neutral conductor, providing a
direct connection between electrical equipment and the potential equalization busbar of the
electrical installation
NOTE See Figure 2.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 37 –
+AMD2:2020 CSV  IEC 2020
3.87
POWER SUPPLY CORD
flexible cord, FIXED to or assembled with electrical equipment for connection to SUPPLY MAINS
NOTE See Figure 1 to Figure 4 (inclusive).
3.88
PROCEDURE
specificed way to perform carry out an activity or a PROCESS
[ISO 14971:20002019, definition 2.9 3.13, modified – Note 1 to entry deleted.]
3.89
PROCESS
set of inter-related or interacting resources and activities which transforms inputs into outputs
set of interrelated or interacting activities that use inputs to deliver an intended result
NOTE 1 Whether the “intended result” of a PROCESS is called output, product or service depends on the context of
the reference.
NOTE 2 Inputs to a PROCESS are generally the outputs of other PROCESSES and outputs of a PROCESS are
generally the inputs to other PROCESSES .
NOTE 3 Two or more interrelated and interacting PROCESSES in series can also be referred to as a PROCESS .
[ISO 14971:20002019, definition 2.10 3.14]
3.90
PROGRAMMABLE ELECTRICAL MEDICAL SYSTEM
PEMS
ME EQUIPMENT or an ME SYSTEM containing one or more PROGRAMMABLE ELECTRONIC
SUBSYSTEMS ( PESS )
3.91
PROGRAMMABLE ELECTRONIC SUBSYSTEM
PESS
system based on one or more central processing units, including their software and interfaces
3.92
PROPERLY INSTALLED
installed in accordance with the ACCOMPANYING DOCUMENTS
3.93
PROTECTIVE EARTH CONDUCTOR
conductor to be connected between the PROTECTIVE EARTH TERMINAL and an external
protective earthing system
NOTE See Figure 2.
3.94
PROTECTIVE EARTH CONNECTION
connection to the PROTECTIVE EARTH TERMINAL provided for protective purposes and complying
with the requirements of this standard
3.95
PROTECTIVE EARTH TERMINAL
terminal connected to conductive parts of CLASS I equipment for safety purposes. This terminal
is intended to be connected to an external protective earthing system by a PROTECTIVE EARTH
CONDUCTOR
NOTE See Figure 2.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 38 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
3.96
PROTECTIVELY EARTHED
connected to the PROTECTIVE EARTH TERMINAL for protective purposes by means complying
with the requirements of this standard
3.97
RATED (value)
term referring to a value assigned by the MANUFACTURER for a specified operating condition
3.98
RECORD
document which furnishes OBJECTIVE EVIDENCE of activities performed or results achieved
document stating results achieved or providing evidence of activities performed
NOTE 1 R ECORDS can be used, for example, to formalize traceability and to provide evidence of VERIFICATION ,
preventive action and corrective action.
NOTE 2 Generally RECORDS need not be under revision control.
[ISO 14971:20002019, definition 2.11 3.16]
3.99
* REINFORCED INSULATION
single insulation system that provides two MEANS OF PROTECTION
3.100
RESIDUAL RISK
RISK remaining after protective RISK CONTROL measures have been taken implemented
[ISO 14971:20002019, definition 2.12 3.17]
3.101
RESPONSIBLE ORGANIZATION
entity accountable for the use and maintenance of an ME EQUIPMENT or an ME SYSTEM
NOTE 1 The accountable entity can be, for example, a hospital, an individual clinician or a layperson. In home use
applications, the PATIENT , OPERATOR and RESPONSIBLE ORGANIZATION can be one and the same person.
NOTE 2 Education and training is included in “use.”
3.102
RISK
combination of the probability of occurrence of HARM and the SEVERITY of that HARM
[ISO 14971:20002019, definition 2.13 3.18]
3.103
RISK ANALYSIS
systematic use of available information to identify HAZARDS and to estimate the RISK
[ISO 14971:20002019, definition 2.14 3.19]
3.104
RISK ASSESSMENT
overall PROCESS comprising a RISK ANALYSIS and a RISK EVALUATION
[ISO 14971:2000 2019, definition 2.15 3.20]
3.105
RISK CONTROL
PROCESS through which decisions are reached and protective measures are implemented for
reducing RISKS to, or maintaining RISKS within, specified levels
PROCESS in which decisions are made and measures implemented by which RISKS are reduced
to, or maintained within, specified levels
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 39 –
+AMD2:2020 CSV  IEC 2020
[ISO 14971:20002019, definition 2.16 3.21]
3.106
RISK EVALUATION
judgement, on the basis of RISK ANALYSIS , of whether a RISK which is acceptable has been
achieved in a given context based on the current values of society
PROCESS of comparing the estimated RISK against given RISK criteria to determine the
acceptability of the RISK
[ISO 14971:20002019, definition 2.17 3.23]
3.107
RISK MANAGEMENT
systematic application of management policies, PROCEDURES and practices to the tasks of
analysing, evaluating and, controlling and monitoring RISK
NOTE For the purposes of this standard, RISK MANAGEMENT does not include planning for or monitoring of
production and post-production information; whereas this is required for compliance with ISO 14971 (see 4.2.2).
[ISO 14971:20002019, definition 2.18 3.24, modified – NOTE added]
3.108
RISK MANAGEMENT FILE
set of RECORDS and other documents, not necessarily contiguous, that are produced by a RISK
MANAGEMENT PROCESS
NOTE All safety related information including MANUFACTURER ' S calculations, test results, etc. is considered to be
part of the RISK MANAGEMENT FILE . See also 4.2.
[ISO 14971:20002019, definition 2.19 3.25, modified – NOTE added]
3.109
SAFE WORKING LOAD
maximum external mechanical load (mass) on equipment or an equipment part that is
permitted in NORMAL USE
3.110
* SECONDARY CIRCUIT
circuit which is separated from the MAINS PART by at least one MEANS OF PROTECTION and
derives its power from a transformer, converter or equivalent isolation device, or from an
INTERNAL ELECTRICAL POWER SOURCE
NOTE See also 8.9.1.12.
3.111
SELF - RESETTING THERMAL CUT - OUT
THERMAL CUT - OUT that automatically restores the current after the relevant part of electrical
equipment has cooled
3.112
* SEPARATION DEVICE
component or arrangement of components with input parts and output parts that, for safety
reasons, prevents a transfer of unwanted voltage or current between parts of an ME SYSTEM
3.113
SERVICE PERSONNEL
individuals or entity accountable to the RESPONSIBLE ORGANIZATION that install, assemble,
maintain or repair ME EQUIPMENT , ME SYSTEMS or equipment
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 40 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
3.114
SEVERITY
measure of the possible consequences of a HAZARD
[ISO 14971:20002019, definition 2.21 3.27]
3.115
* SIGNAL INPUT / OUTPUT PART
SIP /SOP
part of ME EQUIPMENT , not being an APPLIED PART , intended to deliver or receive signals to or
from other electrical equipment, for example, for display, recording or data processing
NOTE See Figure 2.
3.116
SINGLE FAULT CONDITION
condition of ME EQUIPMENT in which a single means for reducing a RISK is defective or a single
abnormal condition is present
NOTE See 4.7 and 13.2.
3.117
SINGLE FAULT SAFE
characteristic of ME EQUIPMENT or its parts whereby it remains free of unacceptable RISK
during its EXPECTED SERVICE LIFE under SINGLE FAULT CONDITIONS
NOTE See 4.7.
3.118
STATIONARY
term referring to equipment that, once installed and placed into service, is not intended to be
moved from one place to another
NOTE See the taxonomy in the rationale for definition 3.63.
3.119
SUPPLEMENTARY INSULATION
independent insulation applied in addition to BASIC INSULATION in order to provide protection
against electric shock in the event of a failure of BASIC INSULATION
[IEV 826-12-15, modified]
NOTE S UPPLEMENTARY INSULATION provides one MEANS OF PROTECTION .
3.120
* SUPPLY MAINS
source of electrical energy not forming part of ME EQUIPMENT or ME SYSTEM
NOTE This also includes battery systems and converter systems in ambulances and the like.
3.121
TENSILE SAFETY FACTOR
ratio between TENSILE STRENGTH and the stress corresponding to the TOTAL LOAD
3.122
TENSILE STRENGTH
maximum tensile stress a test piece will withstand before rupturing
3.123
TERMINAL DEVICE
part of electrical equipment by which electrical connection is made
NOTE A TERMINAL DEVICE can contain several individual contacts.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 41 –
+AMD2:2020 CSV  IEC 2020
3.124
THERMAL CUT - OUT
device that, during an abnormal condition, limits the temperature of electrical equipment or of
part of it, by automatically opening the circuit or by reducing the current, and that is so
constructed that its setting cannot be altered except by qualified SERVICE PERSONNEL
3.125
THERMAL STABILITY
condition under which the temperature of an object does not increase by more than 2 °C over
a period of 1 h
3.126
THERMOSTAT
temperature sensing control that is intended to keep a temperature within a specific range or
above/below a preset value
3.127
TOOL
extra-corporeal object that can be used to secure or release fasteners or to make adjustments
NOTE Coins and keys are considered TOOLS within the context of this standard.
3.128
TOTAL LOAD
maximum total loading of a part including the maximum SAFE WORKING LOAD , where applicable,
and the static and dynamic forces occurring in NORMAL USE
NOTE 1 Examples of dynamic forces include forces caused by acceleration or deceleration of masses.
NOTE 2 Where a load is divided over several parallel supporting parts and the distribution over these parts is not
determined unequivocally, the least favourable possibility is to be considered.
3.129
TOUCH CURRENT
LEAKAGE CURRENT flowing from the ENCLOSURE or from parts thereof, excluding PATIENT
CONNECTIONS , accessible to any OPERATOR or PATIENT in NORMAL USE , through an external path
other than the PROTECTIVE EARTH CONDUCTOR , to earth or to another part of the ENCLOSURE
NOTE The meaning of this term is the same as that of “enclosure leakage current” in the first and second
editions of this standard. The term has been changed to align with IEC 60950-1 and to reflect the fact that the
measurement now applies also to parts that are normally PROTECTIVELY EARTHED .
3.130
TRANSPORTABLE
term referring to equipment that, once installed and placed into service, is intended to be
moved from one place to another whether or not connected to a supply and without an
appreciable restriction of range
EXAMPLE M OBILE equipment, and PORTABLE equipment. and BODY - WORN equipment
NOTE See the taxonomy in the rationale for definition 3.63.
3.131
TRAPPING ZONE
accessible location on or within the ME EQUIPMENT , ME SYSTEM or in the equipment
environment where a human body or a part of the human body is exposed to a trapping,
crushing, shearing, impact, cutting, entanglement, drawing in, stabbing or abrasion HAZARD
3.132
* TYPE B APPLIED PART
APPLIED PART complying with the specified requirements of this standard to provide protection
against electric shock, particularly regarding allowable PATIENT LEAKAGE CURRENT and PATIENT
AUXILIARY CURRENT
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 42 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
NOTE 1 A TYPE B APPLIED PART is marked with symbol IEC 60417-5840 (DB:2002-10) (see Table D.1, symbol 19)
or, when applicable, with symbol IEC 60417-5841 (DB:2002-10) (see Table D.1, symbol 25). See also 3.20.
NOTE 2 T YPE B APPLIED PARTS are not suitable for DIRECT CARDIAC APPLICATION .
NOTE 3 See also 4.6 regarding the treatment of parts that do not fall within the definition of APPLIED PARTS but
need to be considered as APPLIED PARTS as a result of applying the RISK MANAGEMENT PROCESS .
3.133
* TYPE BF APPLIED PART
F - TYPE APPLIED PART complying with the specified requirements of this standard to provide a
higher degree of protection against electric shock than that provided by TYPE B APPLIED PARTS
NOTE 1 A TYPE BF APPLIED PART is marked with symbol IEC 60417-5333 (DB:2002-10) (see Table D.1, symbol 20)
or, when applicable, with symbol 60417-5334 (DB:2002-10) (see Table D.1, symbol 26). See also 3.20.
NOTE 2 T YPE BF APPLIED PARTS are not suitable for DIRECT CARDIAC APPLICATION .
NOTE 3 See also 4.6 regarding the treatment of parts that do not fall within the definition of APPLIED PARTS but
need to be considered as APPLIED PARTS as a result of applying the RISK MANAGEMENT PROCESS .
3.134
* TYPE CF APPLIED PART
F - TYPE APPLIED PART complying with the specified requirements of this standard to provide a
higher degree of protection against electric shock than that provided by TYPE BF APPLIED PARTS
NOTE 1 A TYPE CF APPLIED PART is marked with symbol IEC 60417-5335 (DB:2002-10) (see Table D.1, symbol 21)
or, when applicable, with symbol 60417-5336 (DB:2002-10) (see Table D.1, symbol 27). See also 3.20.
NOTE 2 See also 4.6 regarding the treatment of parts that do not fall within the definition of APPLIED PARTS but
need to be considered as APPLIED PARTS as a result of applying the RISK MANAGEMENT PROCESS .
NOTE 3 See the rationale for the definition of DIRECT CARDIAC APPLICATION (3.22) concerning the applied parts
that need to be TYPE CF APPLIED PARTS .
3.135
TYPE TEST
test on a representative sample of the equipment with the objective of determining if the
equipment, as designed and manufactured, can meet the requirements of this standard
3.136
USABILITY
characteristic of the OPERATOR interface that establishes effectiveness, efficiency, ease of
OPERATOR learning and OPERATOR learnability and satisfaction
[IEC 60601-1-6:2004, definition 2.211 IEC 62366:2007, definition 3.17, modified]
characteristic of the OPERATOR interface that facilitates use and thereby establishes
effectiveness, efficiency, and OPERATOR satisfaction in the intended use environment
[IEC 62366-1:2015, definition 3.16, modified – Replace "user" with " OPERATOR " in two places
and delete Note 1 to entry.]
3.137
USABILITY ENGINEERING
HUMAN FACTORS ENGINEERING
application of knowledge about human behaviour, abilities, limitations, and other
characteristics to the design of tools, machines, equipment, devices, systems, tasks, jobs,
and environments ME EQUIPMENT (including software), systems and tasks to achieve adequate
USABILITY
[IEC 60601-1-6:2004, definition 2.212 IEC 62366-1:2007, definition 3.17, modified – Replace
"medical devices" with "ME EQUIPMENT" and delete Note 1 to entry]
3.138
VERIFICATION
confirmation by examination and, through the provision of OBJECTIVE EVIDENCE that specified
requirements have been fulfilled
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS

--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 43 –
+AMD2:2020 CSV  IEC 2020
NOTE In design and development, VERIFICATION concerns the PROCESS of examining the result of a given activity
to determine conformity with the stated requirements for that activity.
NOTE 1 The term “verified” is used to designate the corresponding status.
NOTE 2 Confirmation can comprise activities such as:
– performing alternative calculations;
– comparing a new design specification with a similar proven design specification;
– undertaking tests and demonstrations;
– reviewing documents prior to issue.
NOTE 1 The OBJECTIVE EVIDENCE needed for a VERIFICATION can be the result of an inspection or of other forms of
determination such as performing alternative calculations or reviewing documents.
NOTE 2 The activities carried out for VERIFICATION are sometimes called a qualification PROCESS .
NOTE 3 The word “verified” is used to designate the corresponding status.
[ISO 14971:20002019, definition 2.22 2.31]
3.139
* WORKING VOLTAGE
highest voltage to which the insulation or the component under consideration is, or can be,
subjected when the electrical equipment is operating under conditions of NORMAL USE
[IEC 60950-1:20012005, definition 1.2.9.6]
3.140
AIR KERMA
K
quotient of dEtr by dm, where dEtr is the sum of the initial kinetic energies of all the charged
particles liberated by uncharged particles in a mass dm of air, thus
m
E
K d
d tr
=
Unit: J kg –1
The special name for the unit of AIR KERMA is gray (Gy) (ICRU 60)
[IEC 60601-1-3:2008, definition 3.4]
3.141
ALARM CONDITION
state of the ALARM SYSTEM when it has determined that a potential or actual HAZARDOUS
SITUATION exists for which OPERATOR awareness or response is required
NOTE 1 An ALARM CONDITION can be invalid, i.e. a false positive ALARM CONDITION .
NOTE 2 An ALARM CONDITION can be missed, i.e. a false negative ALARM CONDITION .
[IEC 60601-1-8:2006 / Amendment 1 (2012), definition 3.1]
3.142
ALARM SIGNAL
type of signal generated by the ALARM SYSTEM to indicate the presence (or occurrence) of an
ALARM CONDITION
[IEC 60601-1-8:2006, definition 3.9]
3.143
ALARM SYSTEM
parts of ME EQUIPMENT or a ME SYSTEM that detect ALARM CONDITIONS and, as appropriate,
generate ALARM SIGNALS
[IEC 60601-1-8:2006, definition 3.11]
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 44 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
3.144
BODY - WORN
term referring to TRANSPORTABLE equipment whose INTENDED USE includes operation while
being worn by a PATIENT or attached to a PATIENT ’ S clothing
NOTE 1 T RANSPORTABLE equipment can be both BODY - WORN and HAND - HELD .
[IEC 60601-1-11:2010, definition 3.1]
NOTE 2 See the taxonomy in the rationale for definition 3.63.
3.145
IT- NETWORK
INFORMATION TECHNOLOGY NETWORK
a system or systems composed of communicating nodes and transmission links to provide
physically linked or wireless transmission between two or more specified communication
nodes
[IEC 80001-1:2010, definition 2.12]
3.146
PRIMARY OPERATING FUNCTION
function that involves OPERATOR interaction that is related to the safety of the ME EQUIPMENT
[IEC 62366-1:2015, definition 3.11, modified – Replace "user" with " OPERATOR " and "medical
device" with " ME EQUIPMENT ", and delete Note 1 to entry and Note 2 to entry.]
3.147
USABILITY ENGINEERING FILE
set of RECORDS and other documents that are produced by the USABILITY ENGINEERING
PROCESS
[IEC 62366-1:2015, definition 3.18]
3.148
ELECTROMAGNETIC DISTURBANCE
EM DISTURBANCE
any electromagnetic phenomenon that could degrade the performance of a device, equipment
or system
NOTE An ELECTROMAGNETIC DISTURBANCE can be electromagnetic noise, an unwanted signal or a change in the
propagation medium itself.
[IEC 60601-1-2:2014, definition 3.3]
3.149
HIGH PRIORITY
indicating that immediate OPERATOR response is required
NOTE 1 The priority is assigned through RISK ANALYSIS .
NOTE 2 Immediate implies the interruption of current workflow is expected.
[IEC 60601-1-8:2006 and IEC 60601-1-8:2006/AMD2:2020, definition 3.22, modified – Internal
reference to IEC 60601-1-8, 6.1.2 in NOTE 1 deleted and bibliographic citations removed from
NOTE 2.]
3.150
* INFORMATION SIGNAL
any signal that is not an ALARM SIGNAL or a reminder signal
EXAMPLE 1 ECG waveform
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 45 –
+AMD2:2020 CSV  IEC 2020
EXAMPLE 2 SpO2 tone
EXAMPLE 3 Fluoroscopy beam-on indication
NOTE An advisory is a type of INFORMATION SIGNAL .
[SOURCE: IEC 60601-1-8:2006 and IEC 60601-1-8:2006/AMD2:2020, definition 3.23]
3.151
LOW PRIORITY
indicating that OPERATOR awareness is required and future action might be needed
NOTE 1 The priority is assigned through RISK ANALYSIS .
NOTE 2 Awareness implies the planning of future workflow is expected.
[IEC 60601-1-8:2006/AMD2:2020, definition 3.27, modified – Internal reference to IEC 60601-
1-8, 6.1.2 in NOTE 1 deleted and bibliographic citations removed from NOTE 2.]
3.152
* MAXIMUM EQUIPMENT PRESSURE
the maximum gauge pressure to which a part of ME EQUIPMENT can be subjected in NORMAL
CONDITION and SINGLE FAULT CONDITION
3.153
MEDIUM PRIORITY
indicating that prompt OPERATOR response is required
NOTE 1 The priority is assigned through RISK ANALYSIS .
NOTE 2 Prompt implies the re-planning of current workflow is expected.
[IEC 60601-1-8:2006 and IEC 60601-1-8:2006/AMD2:2020, definition 3.28, modified – Internal
reference to IEC 60601-1-8, 6.1.2 in NOTE 1 deleted and bibliographic citations removed from
NOTE 2.]
3.154
SAFETY SIGN
sign giving a general safety message, obtained by a combination of a colour and geometric
shape and which, by the addition of a graphical symbol, gives a general or particular safety
message
[ISO 7010:2019, definition 3.3, modified – Replace "gives a particular safety message" with "
gives a general or particular safety message".]
4 General requirements
4.1 * Conditions for application to ME EQUIPMENT or ME SYSTEMS
Unless otherwise specified, the requirements of this standard shall apply in NORMAL USE and
reasonably foreseeable misuse.
When applying this standard to ME EQUIPMENT or ME SYSTEMS intended for the compensation or
alleviation of disease, injury or disability, the definitions and requirements that use the term
PATIENT shall be considered as applying to the person for whom the ME EQUIPMENT or ME
SYSTEM is intended.
4.2 * R ISK MANAGEMENT PROCESS for ME EQUIPMENT or ME SYSTEMS
A RISK MANAGEMENT PROCESS complying with ISO 14971 shall be performed.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 46 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
In applying ISO 14971:
– The term “medical device” shall assume the same meaning as ME EQUIPMENT or
ME SYSTEM .
– The term “fault conditions” referred to in ISO 14971 shall include, but shall not be limited
to, SINGLE FAULT CONDITIONS identified in this standard.
– The policy for determining acceptable RISK and the acceptability of the RESIDUAL RISK ( S )
shall be established by the MANUFACTURER .
– Where this standard or any of its collateral or particular standards specify verifiable
requirements addressing particular RISKS , and these requirements are complied with, the
RESIDUAL RISKS addressed by these requirements shall be presumed to be acceptable
unless there is OBJECTIVE EVIDENCE to the contrary.
NOTE 1 This standard specifies requirements that are generally applicable to RISKS associated with ME EQUIPMENT
or ME SYSTEMS , and is intended to serve as a tool during the RISK MANAGEMENT PROCESS . The RISK MANAGEMENT
PROCESS should identify not only those HAZARDS addressed by this standard, but all HAZARDS , their associated
RISKS and RISK CONTROL measures.
NOTE 2 Conditions or faults that can give rise to HAZARDS are identified in the clauses of this standard. In these
cases, it will often be necessary to carry out a RISK MANAGEMENT PROCESS to determine what the actual HAZARDS
are and the tests that need to be done to show that the identified HAZARDS do not arise in the specified
circumstances.
NOTE 3 It is recognized that the MANUFACTURER might not be able to follow all the PROCESSES identified in this
standard for each constituent component of the ME EQUIPMENT or ME SYSTEM , such as proprietary components,
subsystems of non-medical origin, and legacy devices. In this case, the MANUFACTURER should take special
account of the need for additional RISK CONTROL measures.
NOTE 4 Where requirements of this standard refer to freedom from unacceptable RISK , acceptability or
unacceptability of this RISK is determined by the MANUFACTURER in accordance with the MANUFACTURER ’ S policy for
determining acceptable RISK .
NOTE 5 Not all the RISKS associated with ME EQUIPMENT and ME SYSTEMS are subject to specific requirements of
this standard (see 1.1).
Compliance is checked by inspection of the RISK MANAGEMENT FILE . The requirements of this
clause and all requirements of this standard referring to inspection of the RISK MANAGEMENT
FILE are considered to be satisfied if the MANUFACTURER has:
– established a RISK MANAGEMENT PROCESS;
– established acceptable levels of RISK ; and
– demonstrated that the RESIDUAL RISK ( S ) is acceptable (in accordance with the policy for
determining acceptable RISK).
4.2.1 Introduction to RISK MANAGEMENT
Subclause 4.2 specifies the RISK MANAGEMENT PROCESS that is required for compliance with
this standard. This RISK MANAGEMENT PROCESS is intended to serve the following purposes:
a) To identify whether the normative requirements specified in Clauses 5 to 17 of this
standard, together with the requirements of applicable collateral and particular standards,
address all the HAZARDS associated with the particular ME EQUIPMENT or ME SYSTEM under
consideration.
b) To identify the way in which some particular tests specified in this standard should be
applied to a particular ME EQUIPMENT or ME SYSTEM .
c) To identify whether particular HAZARDS or HAZARDOUS SITUATIONS for which this standard
does not provide specific acceptance criteria result in any RISKS for a particular
ME EQUIPMENT or ME SYSTEM , and, if so, to establish acceptable RISK levels and evaluate
the RESIDUAL RISKS .
d) To evaluate the acceptability of alternative RISK CONTROL strategies by comparing
RESIDUAL RISK with that achieved by applying the full requirements of this standard.
Although the RISK MANAGEMENT PROCESS specified in this standard is required to comply with
the relevant requirements of ISO 14971:2019, it is not as extensive as and does not include
all of the elements required for compliance with ISO 14971:2019. For example, the RISK
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 47 –
+AMD2:2020 CSV  IEC 2020
MANAGEMENT PROCESS required for compliance with this standard does not include the
production and post-production monitoring required in ISO 14971:2019. Furthermore,
verification of compliance with the RISK MANAGEMENT requirements of this standard can be
accomplished by examination of the RECORDS and other documentation required by this
standard and assessment of the processes cited in this standard and does not require
auditing of the RISK MANAGEMENT PROCESS .
4.2.2 General requirement for RISK MANAGEMENT
A RISK MANAGEMENT PROCESS complying with ISO 14971 shall be performed. For compliance
with this standard, all elements of the ISO 14971:2019 RISK MANAGEMENT PROCESS shall be
applied except:
– the planning for and execution of production and post-production monitoring (subclause
4.1, fourth dash, subclause 4.4, item g), and Clause 10 of ISO 14971:2019), and
– periodic reviews of the suitability of the RISK MANAGEMENT PROCESS (third paragraph of
ISO 14971:2019, subclause 4.2).
When applying any of the requirements of ISO 14971:
– the term “medical device” shall assume the same meaning as ME EQUIPMENT or ME SYSTEM ;
and
– the term “fault conditions” referred to in ISO 14971 shall include, but shall not be limited
to, SINGLE FAULT CONDITIONS identified in this standard.
NOTE 1 This standard specifies requirements that are generally applicable to RISKS associated with the
ME EQUIPMENT or ME SYSTEMS . Those requirements are intended to facilitate the RISK MANAGEMENT PROCESS . The
RISK MANAGEMENT PROCESS is aimed at identifying not only those HAZARDS addressed by this standard, but all
HAZARDS , their associated RISKS and RISK CONTROL measures.
NOTE 2 Conditions or faults that can give rise to HAZARDOUS SITUATIONS are identified in the clauses of this
standard. In these cases, it will often be necessary to carry out a RISK MANAGEMENT PROCESS to determine what the
actual HAZARDOUS SITUATIONS are and the tests that need to be done to show that the identified HAZARDOUS
SITUATIONS do not arise in the specified circumstances.
NOTE 3 It is recognized that the MANUFACTURER might not be able to follow all the PROCESSES identified in this
standard for each constituent component of the ME EQUIPMENT or ME SYSTEM , such as proprietary components,
subsystems of non-medical origin, and legacy devices. In this case, the MANUFACTURER would need to take special
account of the need for additional RISK CONTROL measures.
NOTE 4 Where requirements of this standard refer to freedom from unacceptable RISK , acceptability or
unacceptability of this RISK is determined by the MANUFACTURER in accordance with the MANUFACTURER ’ S policy for
determining acceptable RISK .
NOTE 5 Not all the RISKS associated with the ME EQUIPMENT or ME SYSTEM are subject to specific requirements of
this standard (see 1.1).
Compliance is checked by:
– inspection of the MANUFACTURER ' S policy for determining criteria for RISK acceptability;
– inspection of the RISK MANAGEMENT plan for the particular ME EQUIPMENT or ME SYSTEM
under consideration; and
– confirming the MANUFACTURER has prepared a RISK MANAGEMENT FILE containing the RISK
MANAGEMENT RECORDS and other documentation required by this standard for the particular
ME EQUIPMENT or ME SYSTEM under consideration.
NOTE 6 It is helpful to keep an index containing references or pointers to the RISK MANAGEMENT RECORDS and
other documentation required by this standard.
4.2.3 Evaluating RISK
4.2.3.1 H AZARDS identified in the IEC 60601-series
The requirements of this standard shall be applied in the following way when evaluating RISK :
a) Where this standard or its collateral or particular standards specify requirements
addressing particular HAZARDS or HAZARDOUS SITUATIONS , together with specific acceptance
criteria, compliance with these requirements is presumed to establish that the RESIDUAL
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 48 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
RISKS have been reduced to acceptable levels unless there is OBJECTIVE EVIDENCE to the
contrary.
EXAMPLE 1 Subclause 8.5.1.2, MEANS OF PATIENT PROTECTION ( MOPP )
EXAMPLE 2 Subclause 9.4.2.1, Instability in transport position
Compliance is checked by satisfying the relevant requirements of this standard and its
collateral and particular standards.
b) Where this standard or its collateral or particular standards specify requirements
addressing particular HAZARDS or HAZARDOUS SITUATIONS but do not provide specific
acceptance criteria, the MANUFACTURER shall provide the acceptance criteria defined in the
RISK MANAGEMENT plan. These acceptance criteria shall ensure that the RESIDUAL RISK is
acceptable according to the criteria for RISK acceptability recorded in the RISK MANAGEMENT
plan.
EXAMPLE 3 Subclause 9.8.3.3, Dynamic forces due to loading from persons
EXAMPLE 4 Subclause 11.6.3, Spillage on ME EQUIPMENT and ME SYSTEMS
Compliance is checked by confirming that the RECORDS in the RISK MANAGEMENT FILE
demonstrate that, after applying the specific requirements of this standard, the acceptance
criteria determined by the MANUFACTURER are satisfied. Only the relevant parts of the RISK
MANAGEMENT FILE need to be reviewed, e.g. the MANUFACTURER ' S calculations or test
results, or the determination of RISK acceptability.
c) Where this standard or its collateral or particular standards identify particular HAZARDS or
HAZARDOUS SITUATIONS that have to be investigated without providing specific technical
requirements:
– the MANUFACTURER shall determine whether such HAZARDS or HAZARDOUS SITUATIONS
exist for the particular ME EQUIPMENT or ME SYSTEM , and
– where such HAZARDS or HAZARDOUS SITUATIONS exist for the particular ME EQUIPMENT or
ME SYSTEM , the MANUFACTURER shall evaluate and (if necessary) control these RISKS
following the RISK MANAGEMENT PROCESS specified in 4.2.2.
EXAMPLE 5 Subclause 10.2, Alpha, beta, gamma, neutron and other particle radiation

Compliance is checked by confirming that the RECORDS in the RISK MANAGEMENT FILE
demonstrate that the RESIDUAL RISK is acceptable using the criteria for RISK acceptability
recorded in the RISK MANAGEMENT plan, i.e. no unacceptable RISK remains. Only the
relevant parts of the RISK MANAGEMENT FILE need to be reviewed, e.g. the MANUFACTURER ' S
calculations or test results, or the determination of RISK acceptability.
NOTE When ME EQUIPMENT or an ME SYSTEM has been designed in such way that for a certain type of HAZARDS no
HAZARDOUS SITUATION exists, no further RISK ASSESSMENT for that HAZARD is necessary. This can be verified by
tests or inspections.
4.2.3.2 H AZARDS not identified in the IEC 60601 series
For HAZARDS or HAZARDOUS SITUATIONS that are identified for the particular ME EQUIPMENT or
ME SYSTEM but are not specifically addressed in this standard or its collateral or particular
standards, the MANUFACTURER shall address those HAZARDS in the RISK MANAGEMENT PROCESS
as specified in 4.2.2.
EXAMPLE M E EQUIPMENT or an ME SYSTEM for which there are particular RISKS but no particular standard.
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
4.3 * E SSENTIAL PERFORMANCE
The MANUFACTURER shall identify which functions of the ME EQUIPMENT and ME SYSTEMS are
ESSENTIAL PERFORMANCE . Where this standard specifies that ESSENTIAL PERFORMANCE is to be
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 49 –
+AMD2:2020 CSV  IEC 2020
maintained following a particular test, these functions shall be used and compliance shall be
checked by inspection, and if necessary, by functional test.
NOTE Where requirements of this standard refer to ESSENTIAL PERFORMANCE , that ESSENTIAL PERFORMANCE is
determined by the MANUFACTURER in accordance with the MANUFACTURER ’ S policy for RISK acceptability.
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
During RISK ANALYSIS , the MANUFACTURER shall identify the performance of the clinical
function(s) of the ME EQUIPMENT or ME SYSTEM , other than that related to BASIC SAFETY , that is
necessary to achieve its INTENDED USE or that could affect the safety of the ME EQUIPMENT or
ME SYSTEM .
The MANUFACTURER shall then specify performance limits between fully functional and total
loss of the identified performance in both NORMAL CONDITION and SINGLE FAULT CONDITION .
The MANUFACTURER shall then evaluate the RISK from the loss or degradation of the identified
performance beyond the limits specified by the MANUFACTURER . If the resulting RISK is
unacceptable, then the identified performance constitutes an ESSENTIAL PERFORMANCE of the
ME EQUIPMENT or ME SYSTEM .
The MANUFACTURER shall implement RISK CONTROL measures to reduce the RISK from the loss
or degradation of the identified performance to an acceptable level.
NOTE 1 The performance of the RISK CONTROL measure might well become an aspect of the ESSENTIAL
PERFORMANCE of the ME EQUIPMENT or ME SYSTEM . For example, the generation of the ALARM SIGNAL to indicate the
interruption of the SUPPLY MAINS could be “essential” if an interruption of the SUPPLY MAINS could result in an
unacceptable RISK if it went unattended.
The MANUFACTURER shall specify the methods used to verify the effectiveness of the RISK
CONTROL measures. This shall include any assessment made to determine whether
verification is needed.
NOTE 2 Following the principles of RISK MANAGEMENT , the MANUFACTURER is required to verify the effectiveness of
each RISK CONTROL measure. This can involve demonstrating that the RISK CONTROL measure will operate in the
presence of the conditions that result in the loss or degradation of the identified performance.
EXAMPLE 1 If ESSENTIAL PERFORMANCE is lost because of an interruption of the SUPPLY MAINS , an ALARM SYSTEM
intended to notify the OPERATOR that the SUPPLY MAINS has been interrupted would need to have a backup power
source so that the generation of the ALARM SIGNAL would not depend on the SUPPLY MAINS .
EXAMPLE 2 If the failure of a component results in the loss of ESSENTIAL PERFORMANCE , the design of the ME
EQUIPMENT or ME SYSTEM would need to be such that the component failure does not compromise the effectiveness
of any RISK CONTROL measures put in place to mitigate the RISK from the loss of the ESSENTIAL PERFORMANCE .
NOTE 3 Each collateral standard or particular standard in the IEC 60601 or the IEC/ISO 80601 series can list
potential ESSENTIAL PERFORMANCES to guide the MANUFACTURER to identify particular ESSENTIAL PERFORMANCE in
accordance with 4.3.
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
Where this standard requires that ESSENTIAL PERFORMANCE is to be maintained following a
particular test, compliance is checked by inspection and, if necessary, by functional test(s)
that demonstrate the MANUFACTURER ' S specified limits are maintained or the ME EQUIPMENT or
ME SYSTEM transitions to a safe state as defined by the MANUFACTURER .
4.4 * E XPECTED SERVICE LIFE
The MANUFACTURER shall state the EXPECTED SERVICE LIFE of the ME EQUIPMENT or ME SYSTEM
in the RISK MANAGEMENT FILE .
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 50 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
4.5 * Equivalent safety for ME EQUIPMENT or ME SYSTEMS
* Alternative RISK CONTROL measures or test methods for ME EQUIPMENT or
ME SYSTEMS
Where this standard specifies requirements addressing particular RISKS , alternative means of
addressing these RISKS are acceptable provided that the MANUFACTURER can justify that the
RESIDUAL RISKS that result from applying the alternative means are equal to or less than the
RESIDUAL RISKS that result from applying the requirements of this standard.
Compliance is checked by inspection of the RISK MANAGEMENT FILE.
Where this standard specifies a particular RISK CONTROL measure or test method, an
alternative RISK CONTROL measure or test method is acceptable, provided that the
MANUFACTURER can demonstrate through scientific data or clinical opinion or comparative
studies that the RESIDUAL RISK that results from applying the alternative RISK CONTROL
measure or test method remains acceptable and is comparable to the RESIDUAL RISK that
results from applying the requirements of this standard.
Comparative studies in this context mean studies comparing the effect of the alternative RISK
CONTROL measure or test method with the RISK CONTROL measure or test method specified in
this standard.
NOTE Alternative RISK CONTROL measures can allow for exceeding limits specified in this standard or in its
collateral or particular standards if additional measures for compensation are provided.
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
4.6 * M E EQUIPMENT or ME SYSTEM parts that contact the PATIENT
The RISK MANAGEMENT PROCESS shall include an assessment of whether parts that can come
into contact with the PATIENT but fall outside of the definition of APPLIED PARTS shall be subject
to the requirements for APPLIED PARTS. If the RISK MANAGEMENT PROCESS determines that such
parts are subject to the requirements for APPLIED PARTS , then all the relevant requirements
and tests of this standard shall apply, except that 7.2.10 does not apply to such parts.
Compliance is checked by inspection of the RISK MANAGEMENT FILE.
The RISK MANAGEMENT PROCESS shall include an assessment of whether parts that can come
into contact with the PATIENT but fall outside of the definition of APPLIED PARTS need to be
subject to the requirements for APPLIED PARTS. For the parts concerned, the requirements for
TYPE B APPLIED PART shall be applied unless the assessment identifies a need for the
requirements for a TYPE BF APPLIED PART or TYPE CF APPLIED PART to apply.
If the RISK MANAGEMENT PROCESS determines that such parts are subject to the requirements
for APPLIED PARTS , then all the relevant requirements and tests of this standard and of relevant
collateral and particular standards shall apply, except that 7.2.10 does not apply to such
parts.
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
4.7 * S INGLE FAULT CONDITION for ME EQUIPMENT
M E EQUIPMENT shall be so designed and manufactured that it remains SINGLE FAULT SAFE , or
the RISK remains acceptable as determined through application of 4.2.
NOTE 1 The NORMAL CONDITIONS identified in 8.1 a) are taken into consideration during evaluation of compliance
with any requirement of this standard that they might affect.
M E EQUIPMENT is considered SINGLE FAULT SAFE if:
a) it employs a single means for reducing a RISK that has a negligible probability of failure
(e.g. REINFORCED INSULATION , suspended masses without MECHANICAL PROTECTIVE DEVICES
employing a TENSILE SAFETY FACTOR of 8X, COMPONENT WITH HIGH - INTEGRITY
CHARACTERISTICS ), or
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 51 –
+AMD2:2020 CSV  IEC 2020
b) a SINGLE FAULT CONDITION occurs, but:
– the initial fault will be detected during the EXPECTED SERVICE LIFE of the ME EQUIPMENT
and before a second means for reducing a RISK fails (e.g. suspended masses with
MECHANICAL PROTECTIVE DEVICES ); or
– the probability that the second means of reducing the RISK will fail during the EXPECTED
SERVICE LIFE of the ME EQUIPMENT is negligible.
Where a SINGLE FAULT CONDITION causes another SINGLE FAULT CONDITION , the two failures are
considered as one SINGLE FAULT CONDITION .
During any test under SINGLE FAULT CONDITION , only one fault at a time shall be applied.
NOTE 2 Faults are generally divided into 3 probability categories:
a) so remote that they can be ignored. The RISKS arising from these faults are considered acceptable;
b) probable enough that they need to be considered, but improbable enough that they need only be considered
one at a time (single fault). Faults of this category include all those identified as SINGLE FAULT CONDITIONS in
this standard, and any other faults identified in applying ISO 14971 that meet the SINGLE FAULT CONDITION
criteria;
c) so likely, so unpredictable or undetectable that they are considered to be a NORMAL CONDITION and need to be
considered individually and collectively.
The results of the RISK ANALYSIS shall be used to determine which failures shall be tested. The
failure of any one component at a time that could result in a HAZARDOUS SITUATION , including
those mentioned in 13.1, shall be simulated, physically or theoretically. The evaluation of
whether a component is subject to failure simulation shall take into account the RISK
associated with the failure of the component during the EXPECTED SERVICE LIFE of the
ME EQUIPMENT . This evaluation shall be accomplished by applying the principles of RISK
MANAGEMENT . The evaluation shall take into account issues such as reliability, TENSILE SAFETY
FACTORS and rating of components. Additionally, during the simulation of SINGLE FAULT
CONDITIONS , component failures that are highly probable or undetectable shall be simulated.
NOTE 3 See also Note 2 in 4.2.
This requirement and relevant tests shall not be applied to failures of DOUBLE or REINFORCED
INSULATION or COMPONENTS WITH HIGH - INTEGRITY CHARACTERISTICS .
Compliance is determined by applying the specific requirements and tests associated with the
SINGLE FAULT CONDITIONS identified in 13.2, and tests for the failures identified from evaluation
of the results of the RISK ANALYSIS. Compliance is confirmed if the introduction of any of the
SINGLE FAULT CONDITIONS described in 13.2, one at a time, does not lead directly to the
HAZARDOUS SITUATIONS described in 13.1, or any other outcome that results in an
unacceptable RISK.
4.8 * Components of ME EQUIPMENT
All components, including wiring, the failure of which could result in a HAZARDOUS SITUATION
shall be used in accordance with their specified ratings unless a specific exception is made in
this standard or through the RISK MANAGEMENT PROCESS . The reliability of components that are
used as MEANS OF PROTECTION shall be assessed for the conditions of use in the
ME EQUIPMENT . They shall comply with one of the following (see also 4.5):
a) the applicable safety requirements of a relevant IEC or ISO standard;
NOTE 1 For the components, it is not necessary to carry out identical or equivalent tests already performed to
check compliance with the component standard.
b) where there is no relevant IEC or ISO standard, the requirements of this standard have to
be applied.
NOTE 2 If there are neither requirements in this standard nor in an IEC or ISO standard, any other applicable
source (e.g. standards for other types of devices, national standards) could be used to demonstrate compliance
with the RISK MANAGEMENT PROCESS .
See Figure 5 for a schematic flow chart for a) and b).
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`

– 52 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Compliance is checked by inspection and, where necessary, by test. The tests of this
standard for motors (see 13.2.8 and 13.2.13.3) and transformers (see 15.5.3) are considered
to be comprehensive and together with the evaluation of the motor or transformer insulation
system according to Table 22 represent all testing required by this standard. M E SYSTEM
components that provide isolation from non- ME EQUIPMENT are evaluated to Clause 16.
4.9 * Use of COMPONENTS WITH HIGH - INTEGRITY CHARACTERISTICS in ME EQUIPMENT
A COMPONENT WITH HIGH - INTEGRITY CHARACTERISTICS shall be used when a fault in a particular
component can generate an unacceptable RISK . C OMPONENTS WITH HIGH - INTEGRITY
CHARACTERISTICS shall be selected and evaluated consistent with their conditions of use and
reasonably foreseeable misuse during the EXPECTED SERVICE LIFE of the ME EQUIPMENT .
Compliance is checked by inspection of the RISK MANAGEMENT FILE and the selection criteria
for the COMPONENTS WITH HIGH - INTEGRITY CHARACTERISTICS .
Component
Relevant
IEC or ISO component standards?
Yes No a) b)
Relevant safety
requirements in IEC or ISO
component standards?
Yes No
Is there evidence that
the component meets
relevant safety requirements?
Yes No
Additional safety requirement of the
relevant component standard to be tested
Additional safety requirements
from IEC 60601 series
necessary?
No Yes
Test according to
IEC 60601 series
Satisfactory
IEC 2388/05
Figure 5 – Schematic flow chart for component qualification
(see 4.8)
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 53 –
+AMD2:2020 CSV  IEC 2020
4.10 * Power supply
4.10.1 Source of power for ME EQUIPMENT
M E EQUIPMENT shall be suitable for connection to a SUPPLY MAINS , be specified for connection
to a separate power supply or be powered by an INTERNAL ELECTRICAL POWER SOURCE .
Alternatively, a combination of these sources may be used.
Compliance is checked by inspection of the ACCOMPANYING DOCUMENTS.
4.10.2 S UPPLY MAINS for ME EQUIPMENT and ME SYSTEMS
For ME EQUIPMENT intended to be connected to SUPPLY MAINS , the following RATED voltages
shall not be exceeded:
– 250 V for HAND - HELD ME EQUIPMENT ;
– 250 V d.c. or single-phase a.c. or 500 V polyphase a.c. for ME EQUIPMENT and ME SYSTEMS
with a RATED input ≤ 4 kVA; or
– 500 V for all other ME EQUIPMENT and ME SYSTEMS .
S UPPLY MAINS in this standard shall be assumed to have the following characteristics:
– overvoltage category II for mains transients unless a higher category is specified by the
MANUFACTURER ;
– no voltage in excess of 110 % or lower than 90 % of the NOMINAL voltage between any of
the conductors of the system or between any of these conductors and earth (see 7.9.3.1);
NOTE 1 IEC 60601-1-2 contains requirements and tests for voltage dips, short interruptions and voltage
variations on the SUPPLY MAINS . See also 1.3.
– voltages that are practically sinusoidal and forming a practically symmetrical supply
system in case of polyphase supply;
– a frequency of ≤ 1 kHz;
– a frequency deviation of ≤ 1 Hz from the NOMINAL frequency up to 100 Hz and ≤ 1 % from
the NOMINAL frequency from 100 Hz to 1 kHz;
– the protective measures as described in IEC 60364-4-41;
NOTE 2 If ME EQUIPMENT or an ME SYSTEM is intended to be operated from a SUPPLY MAINS with
characteristics different from the SUPPLY MAINS described in this subclause, additional safety measures could
be necessary.
– a d.c. voltage (as measured by a moving coil meter or equivalent method) having a peak-
to-peak ripple not exceeding 10 % of the average value.
Where peak-to-peak ripple exceeds 10 % of the average value, the peak voltage has to be
applied.
4.11 Power input
The steady-state measured input of the ME EQUIPMENT or ME SYSTEM at RATED voltage and at

operating settings indicated in the instructions for use shall not exceed the marked rating by
more than 10 % (see 7.2.7).
Compliance is checked by inspection and by the following tests.
– The ME EQUIPMENT or ME SYSTEM is operated as specified in the instructions for use until
the input has reached a stable value. Input is measured and compared with markings and
the contents of the technical description.
– M E EQUIPMENT or an ME SYSTEM marked with one or more RATED voltage ranges is tested
at both upper and lower limits of the range, unless each marking of RATED input is related
to the mean value of the relevant voltage range, in which case the test is performed at a
voltage equal to the mean value of that range.
– The steady state current is measured with a true r.m.s. reading instrument.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 54 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Power input, if expressed in volt-amperes, is either measured with a volt-ampere meter or
determined as the product of the steady state current (measured as described above) and
the supply voltage.
NOTE 1 Technical details of a true r.m.s. meter can be found in IEC 62354 [66].
A supplier certification may be used in place of the above measurement as the basis for
steady state current or power input specification.
NOTE 2 Supplier information can be used to supplement the above measurement as a power input specification.
5 * General requirements for testing ME EQUIPMENT
5.1 * T YPE TESTS
The tests described in this standard are TYPE TESTS . The tests to be performed are
determined taking into consideration the requirements of Clause 4, in particular 4.2.
A test need not be performed if analysis shows that the condition being tested has been
adequately evaluated by other tests or methods.
The results of the RISK ANALYSIS are used to determine which combination(s) of simultaneous
faults are to be tested.
The combination of simultaneous independent faults that could result in a HAZARDOUS
SITUATION shall be documented in the RISK MANAGEMENT FILE (see also 4.7). When testing is
necessary to demonstrate that BASIC SAFETY and ESSENTIAL PERFORMANCE are maintained
under such simultaneous independent faults, the related testing may be limited to worst case
situations.
NOTE 1 The test results might necessitate a revision of the RISK ANALYSIS .
NOTE 2 When considering use of tests described in this standard as routine tests, see Annex K of IEC/TR 62354
(production line tests) or see IEC 62353 (recurrent tests).
5.2 * Number of samples
T YPE TESTS are performed on a representative sample of the item being tested.
NOTE Multiple samples can be utilized simultaneously if the validity of the results is not significantly affected.
5.3 Ambient temperature, humidity, atmospheric pressure
a) After the ME EQUIPMENT to be tested has been set up for NORMAL USE (according to 5.7),
tests are performed within the range of environmental conditions indicated in the technical
description (see 7.9.3.1).
b) M E EQUIPMENT is shielded from other influences (for example, draughts), that might affect
the validity of the tests.
c) In cases where ambient temperatures cannot be maintained, the test conditions are to be
consequently modified and results adjusted accordingly.
5.4 Other conditions
a) a) Unless otherwise specified in this standard, ME EQUIPMENT is to be tested under the
least favourable working conditions as specified in the instructions for use that are
identified during RISK ANALYSIS . The working conditions are specified in the ACCOMPANYING
DOCUMENTS . The least favourable working conditions shall be documented for every test
where they apply.
b) M E EQUIPMENT having operating values that can be adjusted or controlled by anyone other
than SERVICE PERSONNEL shall be adjusted as part of the tests to values least favourable for
the relevant test, but in accordance with the instructions for use.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 55 –
+AMD2:2020 CSV  IEC 2020
c) If the test results are influenced by the inlet pressure and flow or chemical composition of a
cooling liquid, the test is performed within the limits for these characteristics as prescribed
in the technical description.
d) Where cooling water is required, potable water is used.
5.5 Supply voltages, type of current, nature of supply, frequency
a) Where test results are influenced by deviations of the supply voltage the characteristics of
the SUPPLY MAINS from its their RATED values, the effect of such deviations is taken into
account.
The supply voltage values used during tests is testing are according to 4.10.2 or according
to that marked on the ME EQUIPMENT (see 7.2.6), whichever is least favourable.
NOTE 1 For the RATED value(s) given on the ME EQUIPMENT , deviations of the SUPPLY MAINS as provided in
4.10.2 are only to be tested if the deviations have a negative impact on BASIC SAFETY or ESSENTIAL
PERFORMANCE .
b) M E EQUIPMENT having a MAINS PART intended for connection to a.c. SUPPLY MAINS is only
tested with a.c. at RATED frequency (if marked) ± 1 Hz up to and including 100 Hz and
± 1 % above 100 Hz. M E EQUIPMENT marked with a RATED frequency range is tested at the
least favourable frequency within that range.
c) M E EQUIPMENT designed for more than one RATED voltage, or for both a.c. and d.c., or for
both external power and an INTERNAL ELECTRICAL POWER SOURCE , is tested in conditions
(described in 5.4) related to the least favourable voltage and nature of supply, for example,
number of phases (except for single-phase supply) and type of current. It could be
necessary to perform some tests more than once in order to establish which supply
configuration is least favourable.
d) M E EQUIPMENT having a MAINS PART intended for connection to d.c. SUPPLY MAINS is only
tested with d.c. When performing the tests, the possible influence of polarity on the
operation of the ME EQUIPMENT is taken into consideration, according to the instructions for
use. See also 8.2.2.
e) M E EQUIPMENT for which alternative ACCESSORIES or components specified in the
ACCOMPANYING DOCUMENTS (see 7.9.2.14 and 7.9.3.2) are available is tested with those
ACCESSORIES or components that give the least favourable conditions.
f) If the instructions for use specify that ME EQUIPMENT is intended to receive its power from a
separate power supply, it is connected to such a power supply. See also 7.2.5 and 8.2.1.
NOTE 2 What was referred to in the first and second editions of this standard as a “specified power supply” is
now considered either as another part of the same ME EQUIPMENT or as another equipment in an ME SYSTEM .
5.6 Repairs and modifications
In the event of the necessity for repairs or modifications after a failure or a probability of
future failure during the sequence of tests, the testing laboratory and the supplier of the
ME EQUIPMENT for the test can agree, either upon the presentation of a new sample on which
all tests influencing the result are performed again or, preferably, upon making all the
necessary repairs or modifications after which only relevant tests are repeated.
5.7 * Humidity preconditioning treatment
Prior to the tests of 8.7.4 and 8.8.3, all ME EQUIPMENT or its parts shall be subjected to a
humidity preconditioning treatment.
M E EQUIPMENT or its parts shall be set up complete (or where necessary partially). Covers
used during transport and storage are detached.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 56 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
This treatment is applied only to those ME EQUIPMENT parts which are influenced by the
climatic conditions that are simulated by the test.
Parts that can be detached without the use of a TOOL are detached but are treated
simultaneously with the major part.
A CCESS COVERS that can be opened or detached without the use of a TOOL are opened and
detached.
The humidity preconditioning treatment is performed in a humidity cabinet containing air with
a relative humidity of 93 % ± 3 % where the ME EQUIPMENT or its parts under test are located.
The humidity conditions at other locations in the chamber may vary by ± 6 %. The
temperature of the air in the cabinet, at all places where ME EQUIPMENT or its parts can be
located, is shall be maintained within 2 °C of any convenient value T in the range of + 20 °C
to + 32 30 °C. Before being placed in the humidity cabinet, ME EQUIPMENT or its parts shall are
be brought to a temperature between T and T + 4 °C, and kept at this temperature for at least
4 h before the humidity treatment starts.
K EEP ME EQUIPMENT and its parts, where the ENCLOSURE is classified as IPX0, is kept in the
humidity cabinet for 48 h.
Keep ME EQUIPMENT and its parts, where the ENCLOSURE is designed to provide higher ingress
protection against liquids, in the humidity cabinet for 168 h.
Where the RISK MANAGEMENT PROCESS suggests that the ME EQUIPMENT can be exposed to
high humidity for extended periods (such as ME EQUIPMENT intended for out-door use), the
period is extended appropriately.
After the treatment, the ME EQUIPMENT is reassembled, if necessary.
5.8 Sequence of tests
Unless stated otherwise, the tests in this standard are sequenced in such a way that the
results of any test do not influence the results of a subsequent test.
NOTE It is recommended that all tests be performed in the sequence given in Annex B.
5.9 * Determination of APPLIED PARTS and ACCESSIBLE PARTS
5.9.1 A PPLIED PARTS
A PPLIED PARTS are identified by inspection and by reference to the ACCOMPANYING DOCUMENTS
See also 4.6.
5.9.2 A CCESSIBLE PARTS
5.9.2.1 * Test finger
Parts of ME EQUIPMENT that are to be regarded as ACCESSIBLE PARTS are identified by
inspection and where necessary by test. In case of doubt, accessibility is determined by a test
with the standard test finger shown in Figure 6, applied in a bent or straight position:
– for all positions of ME EQUIPMENT when operated as in NORMAL USE ,
– even after opening of ACCESS COVERS and removal of parts, including lamps, fuses and
fuseholders, without the use of a TOOL or according to the instructions for use.
The standard test finger is applied without appreciable force in every possible position, except
that ME EQUIPMENT intended to be used on the floor and having a mass in any operational
condition exceeding 45 kg is not tilted. M E EQUIPMENT which, according to the technical
description, is intended for mounting into a cabinet, is tested in its final mounting position.
Openings preventing the entry of the standard test finger of Figure 6 are mechanically tested
by means of a straight unjointed test finger of the same dimensions, which is applied with a
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 57 –
+AMD2:2020 CSV  IEC 2020
force of 30 N. If this finger enters, the test with the standard test finger of Figure 6 is
repeated, the finger being pushed through the opening if necessary.
∅50
20
∅75
180
80
60
30
(20)
(10)
5 ± 0,5
90°
90°
∅12
37°
A
A B
B
R2
3
2 1
Insulating material
A-A B-B
Section
Cylindrical
C
C
14°
R4
Spherical
Chamfer all edges
Section C-C
Detail X
(Example)
Part 3 Part 2 Part 1
View on back side
Handle
Stop plate
X
Electrical
connection
IEC 2389/05
Linear dimensions in millimetres
Tolerances on dimensions without specific tolerances:
– 14° and 37° angles: ± 15´
– on radii: ± 0,1 mm
– on linear dimensions:
≤ 15 mm: 1,0
0 mm
> 15 mm ≤ 25 mm: ± 0,1 mm
> 25 mm: ± 0,3 mm
Material of finger: heat-treated steel, for example.
Both joints of this finger can be bent through an angle of 90 °
° +
0
10 but in one and the same direction only.
NOTE 1 Using the pin and groove solution is only one of the possible approaches in order to limit the bending
angle to 90°. For this reason, dimensions and tolerances of these details are not given in the drawing. The actual
design must insure a 90° bending angle with a 0° to + 10° tolerance.
NOTE 2 Dimensions in parentheses are for information only.
NOTE 3 The test finger is taken from IEC 60950-1:2005, Figure 2A. That test finger is based on IEC 61032 18),
Figure 2, test probe B. In some cases, the tolerances are different.
Figure 6 – Standard test finger
(see 5.9.2.1)
___________
18) IEC 61032:1997, Protection of persons and equipment by enclosures - Probes for verification
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 58 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
5.9.2.2 Test hook
M E EQUIPMENT openings are mechanically tested by means of the test hook (see Figure 7), if
the hook can be inserted.
The test hook is inserted in all openings in question and is subsequently pulled with a force of
20 N for 10 s and in a direction substantially perpendicular to the surface in which the relevant
opening is present. Any additional parts that have become accessible are identified by using
the standard test finger of Figure 7 6 and by inspection.
Dimensions in millimetres
1
180
90°
5
8
IEC 2390/05
1 ± 0,1
180 ± 1
90° ± 15′
5 ± 0,1
8 ± 0,1
IEC 1403/12
Material: steel
Figure 7 – Test hook
(see 5.9.2.2)
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 59 –
+AMD2:2020 CSV  IEC 2020
5.9.2.3 Actuating mechanisms
Conductive parts of actuating mechanisms of electrical controls that are accessible after the
removal of handles, knobs, levers and the like are regarded as ACCESSIBLE PARTS . Conductive
parts of actuating mechanisms are not considered ACCESSIBLE PARTS if removal of handles,
knobs, etc. requires the use of a TOOL and inspection of the RISK MANAGEMENT FILE
demonstrates that the relevant part is unlikely to become detached unintentionally during the
EXPECTED SERVICE LIFE of the ME EQUIPMENT. See also 15.4.6.1.
Compliance is checked by tests according to 5.9.2.1 and 15.4.6.1.
6 * Classification of ME EQUIPMENT and ME SYSTEMS
6.1 General
For purposes of this standard, ME EQUIPMENT , or parts thereof, including APPLIED PARTS , shall
be classified as follows.
6.2 * Protection against electric shock
M E EQUIPMENT energized from an external electrical power source shall be classified as
CLASS I ME EQUIPMENT or CLASS II ME EQUIPMENT (see 7.2.6). Other ME EQUIPMENT shall be
classified as INTERNALLY POWERED ME EQUIPMENT .
I NTERNALLY POWERED ME EQUIPMENT having a means of connection to a SUPPLY MAINS shall
comply with the requirements for CLASS I ME EQUIPMENT or CLASS II ME EQUIPMENT while so
connected, and with the requirements for INTERNALLY POWERED ME EQUIPMENT while not so
connected.
A PPLIED PARTS shall be classified as TYPE B APPLIED PARTS , TYPE BF APPLIED PARTS or TYPE CF
APPLIED PARTS (see 7.2.10 and 8.3). A PPLIED PARTS may be classified as DEFIBRILLATION - PROOF
APPLIED PARTS (see 8.5.5).
6.3 * Protection against harmful ingress of water or particulate matter
E NCLOSURES shall be classified according to the degree of protection against harmful ingress
of water and particulate matter as detailed in IEC 60529 (see 7.2.9 and 11.6.5).
NOTE 1 This classification is IPN 1 N 2 , where:
– N 1 is an integer indicating degree of protection against particulate matter or the letter “X”.
– N 2 is an integer indicating the degree of protection against ingress of water or the letter “X”.
NOTE 2 See also Table D.3.
6.4 Method(s) of sterilization
M E EQUIPMENT or its parts intended to be sterilized shall be classified according to the
method(s) of sterilization as indicated in the instructions for use (see 7.9.2.12 and 11.6.7).
EXAMPLE 1 By ethylene oxide gas
EXAMPLE 2 By irradiation such as gamma ray
EXAMPLE 3 By moist heat such as by autoclave
EXAMPLE 4 By other methods validated and described by the MANUFACTURER
6.5 Suitability for use in an OXYGEN RICH ENVIRONMENT
M E EQUIPMENT and ME SYSTEMS intended for use in an OXYGEN RICH ENVIRONMENT shall be
classified for such use (see 11.2.2).
6.6 * Mode of operation
M E EQUIPMENT shall be classified for either CONTINUOUS OPERATION or non- CONTINUOUS
OPERATION (see 7.2.11).
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 60 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
7 M E EQUIPMENT identification, marking and documents
NOTE Annex C contains a guide to assist the reader in locating the marking and labelling requirements for
ME EQUIPMENT and ME SYSTEMS contained in other clauses of this standard.
7.1 General

7.1.1 * U SABILITY of the identification, marking and documents
The MANUFACTURER shall address in a USABILITY ENGINEERING PROCESS the RISK of poor
USABILITY associated with the design of the ME EQUIPMENT ' S identification, marking and
documents. See IEC 60601-1-6 and also see 1.3 and 12.2.
Compliance is checked by inspection of the results of the USABILITY ENGINEERING PROCESS.
See 12.2.
7.1.2 * Legibility of markings
The markings required by 7.2, 7.3, 7.4, 7.5 and 7.6 shall be CLEARLY LEGIBLE under the
following conditions:
– for warning statements, instructive statements, safety signs SAFETY SIGNS and drawings on
the outside of ME EQUIPMENT : from the intended position of the person performing the
related function;
– for FIXED ME EQUIPMENT : when the ME EQUIPMENT is mounted in its position of NORMAL USE ;
– for TRANSPORTABLE ME EQUIPMENT and for STATIONARY ME EQUIPMENT that is not FIXED
ME EQUIPMENT : in NORMAL USE or after dislodging the ME EQUIPMENT from a wall against
which it has been positioned, or after turning the ME EQUIPMENT from its position of NORMAL
USE and, in the case of dismountable rack units, after their removal from the rack;
– for markings on the inside of ME EQUIPMENT or ME EQUIPMENT parts: when viewed from the
intended position of the person performing the related function.
Compliance for clear legibility is checked by the following test:
The ME EQUIPMENT or its part is positioned so that the viewpoint is the intended position of the
OPERATOR ; or. If the intended position of the OPERATOR is not specified and the position is not
obvious, the viewpoint is at any point within the base of a cone subtended by an angle of 30°
to the axis normal to the centre of the plane of the marking and at a distance of 1 m. The
ambient illuminance illumination is the least favourable level in the range of 100 lx to 1 500 lx.
The observer has a visual acuity, corrected if necessary, of:
– 0 on the log Minimum Angle of Resolution (log MAR) scale or 6/6 (20/20); and
– is able to read N6 of the Jaeger test card;
in normal room lighting conditions (approximately 500 lx).
The observer correctly reads the marking from the viewpoint.
7.1.3 * Durability of markings
The markings required by 7.2, 7.3, 7.4, 7.5 and 7.6 shall be removable only with a TOOL or by
appreciable force and shall be sufficiently durable to remain CLEARLY LEGIBLE during the
EXPECTED SERVICE LIFE of the ME EQUIPMENT . In considering the durability of the markings, the
effect of NORMAL USE shall be taken into account.
Compliance is checked by inspection and the following tests:
a) After all the tests of this standard have been performed (see the recommended sequence
of tests in Annex B):
– markings are tested to the requirements of 7.1.2; and
– adhesive labels are not to have worked loose or become curled at the edges.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 61 –
+AMD2:2020 CSV  IEC 2020
b) For markings required by 7.2, 7.4, 7.5 and 7.6, an additional test for durability is to be
performed. Markings are rubbed by hand, without undue pressure, first for 15 s with a cloth
rag soaked with distilled water, then for 15 s with a cloth rag soaked with methylated spirit
ethanol 96 % and then for 15 s with a cloth rag soaked with isopropyl alcohol.
7.2 Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts (see also Table C.1)
7.2.1 Minimum requirements for marking on ME EQUIPMENT
and on interchangeable parts
If the size of the ME EQUIPMENT , an ME EQUIPMENT part or an ACCESSORY , or the nature of its
ENCLOSURE , does not allow affixation of all markings specified in 7.2.2 to 7.2.20 (inclusive),
then at least the markings as indicated in 7.2.2, 7.2.5, 7.2.6 (not for PERMANENTLY INSTALLED
ME EQUIPMENT ), 7.2.10 and 7.2.13 (if applicable) shall be affixed and the remaining markings
shall be recorded in full in the ACCOMPANYING DOCUMENTS . Where no marking of the
ME EQUIPMENT is practicable, these markings may be affixed to the individual packaging.
Any material, component, ACCESSORY or ME EQUIPMENT that is intended for a single use or its
packaging shall be marked "Single Use Only", “Do Not Reuse” or with symbol ISO 7000-1051
(DB:2004-01) (see Table D.1, symbol 28).
NOTE See also 7.9.2.12.
7.2.2 * Identification
M E EQUIPMENT and its detachable components shall be marked with the name or trademark of
the MANUFACTURER , and with a MODEL OR TYPE REFERENCE unless misidentification does not
present an unacceptable RISK .
M E EQUIPMENT shall be marked with:
– the name or trademark and contact information of the MANUFACTURER ;
– a MODEL OR TYPE REFERENCE ;
– a serial number or lot or batch identifier; and
– the date of manufacture or use by date, if applicable.
NOTE See ISO 15223-1 for symbols for MANUFACTURER , serial number, lot or batch, year of manufacture and use
by date.
The serial number, lot or batch identifier, and the date of manufacture may be provided in a
human readable code or through automatic identification technology such as barcodes or
RFID.
Detachable components of the ME EQUIPMENT shall be marked with:
– the name or trademark of the MANUFACTURER ; and
– a MODEL OR TYPE REFERENCE ;
unless misidentification does not result in an unacceptable RISK .
Software that forms part of a PEMS shall be identified with a unique identifier, such as revision
level or date of release/issue. The identification shall be available to designated persons, e.g.
SERVICE PERSONNEL . The identification does not need to need not be on the outside of the
ME EQUIPMENT .
7.2.3 * Consult ACCOMPANYING DOCUMENTS
When appropriate, symbol ISO 7000-1641 (DB:2004-01) (see Table D.1, symbol 11) may be
used to advise the OPERATOR to consult the ACCOMPANYING DOCUMENTS . When consulting the
ACCOMPANYING DOCUMENTS is a mandatory action, safety sign ISO 7010-M002 (see Table D.2,
safety sign 10) shall be used instead of symbol ISO 7000-1641.
When the MANUFACTURER uses consulting the ACCOMPANYING DOCUMENTS as a primary RISK
CONTROL measure for a specific RISK (e.g. the instructions for use contain information for
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 62 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
safety) and the USABILITY ENGINEERING PROCESS determines that marking the ME EQUIPMENT is
required for the effectiveness of the RISK CONTROL , the ME EQUIPMENT shall be marked with the
refer to instruction manual/booklet mandatory action SAFETY SIGN ISO 7010-M002 (see Table
D.2, SAFETY SIGN 10).
Otherwise, symbol ISO 7000-1641 (2004-01) (see Table D.1, symbol 11) may be used to
advise the OPERATOR of the location of the instructions for use or to consult the ACCOMPANYING
DOCUMENTS .
7.2.4 * A CCESSORIES
A CCESSORIES shall be marked with the name or trade-mark of their MANUFACTURER or supplier,
and with a MODEL OR TYPE REFERENCE . Where no marking of the ACCESSORIES is practicable,
these markings may be affixed to the individual packaging.
ACCESSORIES shall be marked with:
– the name or trade-mark and contact information of their MANUFACTURER
– a MODEL OR TYPE REFERENCE ;
– a serial number or lot or batch identifier; and
– the date of manufacture or use by date, if applicable.
NOTE See ISO 15223-1 for symbols for MANUFACTURER , serial number, lot or batch, year of manufacture and use
by date.
The serial number, lot or batch identifier, and the date of manufacture may be provided in a
human readable code or through automatic identification technology such as barcodes or
RFID.
Where no marking of the ACCESSORIES is practicable, these markings may be affixed to the
individual packaging.
7.2.5 M E EQUIPMENT intended to receive power from other equipment
If ME EQUIPMENT is intended to receive its power from other equipment including ME EQUIPMENT
in an ME SYSTEM and connection to another source could result in an unacceptable RISK , the
MODEL OR TYPE REFERENCE of the specified other equipment shall be marked adjacent to the
relevant connection point. See also 7.9.2.3, 8.2.1 and 16.3.
If ME EQUIPMENT is intended to receive its power from other electrical equipment in an
ME SYSTEM and compliance with the requirements of this standard is dependent on that other
equipment, one of the following shall be provided:
– the name or trademark of the manufacturer of the other electrical equipment with a MODEL
OR TYPE REFERENCE of the specified other equipment adjacent to the relevant connection
point;
– placing SAFETY SIGN ISO 7010-M002 (see Table D.2, SAFETY SIGN 10) adjacent to the
relevant connection point and listing of the required details in the instructions for use; or
– using a special connector style that is not commonly available on the market and listing of
the required details in the instructions for use.
See also 7.9.2.3, 8.2.1 and 16.3.
7.2.6 Connection to the SUPPLY MAINS
M E EQUIPMENT shall be marked with the following information:
– the RATED supply voltage(s) or RATED voltage range(s) to which it may be connected. A
RATED supply voltage range shall have a hyphen (-) between the minimum and maximum
voltages. Where multiple RATED supply voltages or multiple RATED supply voltage ranges
are given, they shall be separated by a solidus (/);
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 63 –
+AMD2:2020 CSV  IEC 2020
EXAMPLE 1 R ATED supply voltage range: 100-240 V. This means that the ME EQUIPMENT is designed to be
connected to a SUPPLY MAINS having a NOMINAL voltage between 100 V and 240 V.
EXAMPLE 2 Multiple RATED supply voltage: 120/220/240 V. This means that the ME EQUIPMENT is designed
to be switched to allow connection to a SUPPLY MAINS having a NOMINAL voltage of 120 V or 220 V or 240 V.
NOTE 1 Marking of RATED supply voltage is taken from IEC 61293 19).
– nature of supply, for example, number of phases (except for single-phase supply) and type
of current. Symbols IEC 60417-5032, 5032-1, 5032-2, 5031, and 5033 (all DB:2002-10)
may be used for this purpose (see Table D.1, symbols 1, 2, 3, 4 and 5);
NOTE 2 For alternating current, the RATED frequency in hertz is sufficient to identify the type of current.
– the RATED supply frequency or RATED frequency range in hertz;
EXAMPLE 3 R ATED supply frequency range: 50-60 Hz. This means that the ME EQUIPMENT is designed to be
connected to a SUPPLY MAINS having a NOMINAL frequency between 50 Hz and 60Hz.
– For CLASS II ME EQUIPMENT , symbol IEC 60417-5172 (DB:2003-02) (see Table D.1, symbol
9).
Except for PERMANENTLY INSTALLED ME EQUIPMENT , these markings shall appear on the outside
of the part that contains the SUPPLY MAINS connection and preferably adjacent to the
connection point. For PERMANENTLY INSTALLED ME EQUIPMENT , the NOMINAL supply voltage or
voltage range to which it can be connected may be marked on the inside or the outside of the
ME EQUIPMENT , preferably adjacent to the supply connection terminals SUPPLY MAINS
connection.
7.2.7 Electrical input power from the SUPPLY MAINS
The RATED input shall be given in amperes or volt-amperes or where the power factor exceeds
0,9, in watts.
The RATED input from the SUPPLY MAINS shall be marked on the ME EQUIPMENT . The RATED
input shall be given in:
– amperes or volt-amperes, or
– if the power factor exceeds 0,9, in amperes, volt-amperes or watts.
In the case of ME EQUIPMENT for one or several RATED voltage ranges, the RATED input shall
always be given for the upper and lower limits of the range or ranges, if the range(s) is/are
greater than ± 10 % of the mean value of the given range.
In the case of range limits which do not differ by more than 10 % from the mean value,
marking of the input at the mean value of the range is sufficient.
If the rating of ME EQUIPMENT includes both long-time and momentary current or volt-ampere
ratings, the marking shall include both long-time and the most relevant momentary volt-
ampere ratings, each plainly identified and indicated in the ACCOMPANYING DOCUMENTS .
The marked input of ME EQUIPMENT provided with means for the connection of supply
conductors of other electrical equipment shall include the RATED (and marked) output of such
means.
7.2.8 Output connectors
7.2.8.1 Mains power output
For MULTIPLE SOCKET - OUTLETS that are integral with ME EQUIPMENT , see 16.9.2.1 b).
___________
19) IEC 61293:1994, Marking of electrical equipment with ratings related to electrical supply - Safety requirements
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 64 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
7.2.8.2 Other power sources
With the exception of MULTIPLE SOCKET - OUTLETS or connectors intended only for specified
equipment, equipment parts or ACCESSORIES , output connectors of ME EQUIPMENT intended to
deliver power shall be marked with the following information:
– RATED output voltage;
– RATED current or power (when applicable);
– output frequency (when applicable).
7.2.9 IP classification
M E EQUIPMENT or its parts shall be marked with a symbol, using the letters IP followed by the
designations described in IEC 60529, according to the classification in 6.3 (see Table D.3,
Code 2).
M E EQUIPMENT classified IPX0 or IP0X need not be marked as such.
If the IP classification of the ENCLOSURE of the ME EQUIPMENT or its parts is not specified (i.e.
IPXX) or is specified as IP00, IPX0 or IP0X, then the ME EQUIPMENT or its parts need not be
marked as such.
7.2.10 * A PPLIED PARTS
This requirement does not apply to parts that have been identified according to 4.6.
The degree of protection against electric shock as classified in 6.2 for all APPLIED PARTS shall
be marked with the relevant symbol, i.e., TYPE B APPLIED PARTS with symbol IEC 60417-5840,
TYPE BF APPLIED PARTS with symbol IEC 60417-5333 or TYPE CF APPLIED PARTS with symbol
IEC 60417-5335 (all DB:2002-10) (see Table D.1, symbols 19, 20 and 21).
For DEFIBRILLATION - PROOF APPLIED PARTS , symbols IEC 60417-5841, IEC 60417-5334, or
IEC 60417-5336 shall be used as applicable (all DB:2002-10) (see Table D.1, symbols 25, 26
and 27).
The relevant symbol shall be marked adjacent to or on the connector for the APPLIED PART ,
unless either:
– there is no such connector, in which case the marking shall be on the APPLIED PART ; or
– the connector is used for more than one APPLIED PART and the different APPLIED PARTS
have different classifications, in which case each APPLIED PART shall be marked with the
relevant symbol.
For clear differentiation with symbol IEC 60417-5333, symbol IEC 60417-5840 shall not be
applied in such a way as to give the impression of being inscribed within a square (see Table
D.1, symbols 19 and 20).
If the protection against the effect of the discharge of a cardiac defibrillator is partly in the
PATIENT cable, safety sign SAFETY SIGN ISO 7010-W001, shall be placed near the relevant
outlet (see Table D.2, safety sign SAFETY SIGN 2). The instructions for use shall explain that
protection of the ME EQUIPMENT against the effects of the discharge of a cardiac defibrillator is
dependent upon the use of appropriate cables.
7.2.11 Mode of operation
If no marking is provided, ME EQUIPMENT is assumed to be suitable for CONTINUOUS OPERATION .
For ME EQUIPMENT intended for non- CONTINUOUS OPERATION , the DUTY CYCLE shall be indicated
using an appropriate marking giving the maximum activation (on) time and the minimum
deactivation (off) time.
7.2.12 * Fuses
Where the fuse-holder is an ACCESSIBLE PART , the type and full rating of the fuse (voltage,
current, operating speed and breaking capacity) shall be marked adjacent to the fuse-holder.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 65 –
+AMD2:2020 CSV  IEC 2020
7.2.13 Physiological effects (safety signs SAFETY SIGNS and warning statements)
M E EQUIPMENT producing physiological effects that are not obvious to the OPERATOR and can
cause HARM to the PATIENT or OPERATOR shall bear a suitable safety sign SAFETY SIGN (see
7.5). The safety sign SAFETY SIGN shall appear in a prominent location so that it will be
CLEARLY LEGIBLE in NORMAL USE after the ME EQUIPMENT has been PROPERLY INSTALLED .
The instructions for use shall describe the nature of the HAZARD and the precautions for
avoiding it or minimising the associated RISK .
7.2.14 H IGH VOLTAGE TERMINAL DEVICES
H IGH VOLTAGE TERMINAL DEVICES on the outside of ME EQUIPMENT that are accessible without
the use of a TOOL shall be marked with symbol IEC 60417-5036 (DB:2002-10) (see Table D.1,
symbol 24).
NOTE C REEPAGE DISTANCES and AIR CLEARANCES between the high voltage contacts and the standard test finger
are subject to the requirements in 8.9.
7.2.15 Cooling conditions
Requirements for cooling provisions for ME EQUIPMENT (for example, supply of water or air)
shall be marked.
7.2.16 Mechanical stability

For requirements on ME EQUIPMENT with a limited stability, see 9.4.
7.2.17 Protective packaging
If special handling measures have to be taken during transport or storage, the packaging shall
be marked accordingly (see ISO 780).
The permissible environmental conditions for transport and storage shall be marked on the
outside of the packaging (see 7.9.3.1 and ISO 15223-1).
Where premature unpacking of ME EQUIPMENT or its parts could result in an unacceptable RISK ,
the packaging shall be marked with a suitable safety sign SAFETY SIGN (see 7.5).
EXAMPLE 1 Humidity sensitive ME EQUIPMENT .
EXAMPLE 2 M E EQUIPMENT containing hazardous substances and materials.
The packaging of ME EQUIPMENT or ACCESSORIES supplied sterile shall be marked as sterile
and indicate the method of sterilization (see ISO 15223-1).
7.2.18 External pressure source
The RATED maximum supply pressure from an external source shall be marked on the
ME EQUIPMENT adjacent to each input connector.
Adjacent to each input connector, the ME EQUIPMENT shall be marked with:
– the RATED maximum supply pressure from an external source, and
– the RATED flow rate if required to maintain BASIC SAFETY or ESSENTIAL PERFORMANCE .
7.2.19 F UNCTIONAL EARTH TERMINALS
A FUNCTIONAL EARTH TERMINAL shall be marked with symbol IEC 60417-5017 (DB:2002-10
2006-08) (see Table D.1, symbol 7).
7.2.20 Removable protective means
If ME EQUIPMENT has alternative applications that require the removal of a protective means to
use a particular function, the protective means shall be marked to indicate the necessity for
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-

– 66 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
replacement when the relevant function is no longer needed. No marking is required when an
interlock is provided.
Compliance with the requirements of 7.2 is checked by inspection and by application of the
tests and criteria in 7.1.2 and 7.1.3.
7.2.21 * Mass of MOBILE ME EQUIPMENT
M OBILE ME EQUIPMENT shall be marked with its mass including its SAFE WORKING LOAD in
kilograms. The marking shall be done in a way that it is obvious that it applies to the whole of
the MOBILE ME EQUIPMENT when loaded with its SAFE WORKING LOAD and is separate and
distinct from any markings related to maximum bin, shelf or drawer loading requirements.
7.3 Marking on the inside of ME EQUIPMENT or ME EQUIPMENT parts (see also Table C.2)
7.3.1 Heating elements or lampholders
The maximum power loading of heating elements or lampholders designed for use with
heating lamps shall be marked near the heater or in the heater itself.
For heating elements or lampholders designed for use with heating lamps that can be
changed only by SERVICE PERSONNEL with the use of a TOOL , an identifying marking referring to
information stated in the ACCOMPANYING DOCUMENTS is sufficient.
7.3.2 * H IGH VOLTAGE parts
The presence of HIGH VOLTAGE parts shall be marked with symbol IEC 60417-5036 (DB:2002-
10) (see Table D.1, symbol 24) or with safety sign SAFETY SIGN 3 (see Table D.2, safety sign
SAFETY SIGN 3). See also 7.5.
7.3.3 Batteries
The type of battery and the mode of insertion (if applicable) shall be marked (see 15.4.3.2).
For batteries intended to be changed only by SERVICE PERSONNEL with the use of a TOOL , an
identifying marking referring to information stated in the ACCOMPANYING DOCUMENTS is
sufficient.
Where lithium batteries or fuel cells are incorporated and where incorrect replacement (e.g.
reversed polarity) would result in an unacceptable RISK a HAZARDOUS SITUATION (such as
excessive temperatures, fire or explosion), a warning indicating that replacement by
inadequately trained personnel could result in such a HAZARDOUS SITUATION (such as
excessive temperatures, fire or explosion) shall be given in addition to the identifying marking
referring to information stated in the ACCOMPANYING DOCUMENTS .
7.3.4 * Fuses, THERMAL CUT - OUTS and OVER - CURRENT RELEASES
Fuses and replaceable THERMAL CUT - OUTS and OVER - CURRENT RELEASES that are accessible
only by the use of a TOOL shall be identified either by type and full rating specification
adjacent to the component (voltage, current, operating speed, size, breaking capacity), or by
a reference to information in the ACCOMPANYING DOCUMENTS .
The nomenclature of IEC 60127-1 may be used.
7.3.5 * P ROTECTIVE EARTH TERMINALS
P ROTECTIVE EARTH TERMINALS shall be marked with symbol IEC 60417-5019 (DB:2002-10
2006-08) (see Table D.1, symbol 6) unless the PROTECTIVE EARTH TERMINAL is in an APPLIANCE
INLET according to IEC 60320-1.
Markings that are on or adjacent to PROTECTIVE EARTH TERMINALS shall not be affixed to parts
that have to be removed to make the connection. They shall remain visible after the
connection has been made.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```

IEC 60601-1:2005+AMD1:2012 – 67 –
+AMD2:2020 CSV  IEC 2020
7.3.6 F UNCTIONAL EARTH TERMINALS
F UNCTIONAL EARTH TERMINALS shall be marked with symbol IEC 60417-5017 (DB:2002-10
2006-08) (see Table D.1, symbol 7).
7.3.7 Supply terminals
Terminals for supply conductors shall be marked adjacent to the terminals unless it can be
demonstrated that no unacceptable RISK an result if connections are interchanged.
If ME EQUIPMENT is so small that the terminal markings cannot be affixed, they shall be
included in the ACCOMPANYING DOCUMENTS .
Terminals that are provided exclusively for the connection of the neutral supply conductor in
PERMANENTLY INSTALLED ME EQUIPMENT shall be marked with the appropriate code from
IEC 60445 (see Table D.3, Code 1).
If marking for connection to a three-phase supply is necessary, it shall be according to
IEC 60445.
Markings that are on or adjacent to electrical connection points shall not be affixed to parts
that have to be removed to make the connection. They shall remain visible after the
connection has been made.
7.3.8 Temperature of supply terminals
If any point within a terminal box or wiring compartment intended for connection of the power
supply conductors for PERMANENTLY INSTALLED ME EQUIPMENT (including such conductors
themselves), attains a temperature of more than 75 °C during NORMAL USE and NORMAL
CONDITION at the maximum ambient operating temperature as indicated in the technical
description (see 7.9.3.1), the ME EQUIPMENT shall be marked with the following or an
equivalent statement:
“For supply connections, use wiring materials suitable for at least X °C.”
where “X” is greater than the maximum temperature measured in the terminal box or wiring
compartment in NORMAL USE and NORMAL CONDITION . This statement shall be located at or near
the point where the supply connections are to be made. This statement shall not be affixed to
parts that have to be removed to make the connection. It shall be CLEARLY LEGIBLE after the
connections have been made.
Compliance with the requirements of 7.3 is checked by inspection and by application of the
tests and criteria in 7.1.2 and 7.1.3.
7.4 Marking of controls and instruments (see also Table C.3)
7.4.1 * Power switches
Switches used to control power to ME EQUIPMENT or its parts, including mains switches, shall
have their “on” and “off” positions:
– marked with symbols IEC 60417-5007 (DB:2002-10) and IEC 60417-5008 (DB:2002-10)
(see Table D.1, symbols 12 and 13); or
– indicated by an adjacent indicator light; or
– indicated by other unambiguous means.
Switches used to control power to parts of ME EQUIPMENT shall have their “on” and “off”
positions:
– marked with symbols as specified above; or
– with IEC 60417-5264 (2002-10) and IEC 60417-5265 (2002-10) (see Table D.1, symbols
16 and 17); or
– indicated by an adjacent indicator light; or
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 68 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
– indicated by other unambiguous means.
A switch that brings the ME EQUIPMENT into the "stand-by" condition may be indicated by use
of symbol IEC 60417-5009 (2015-03) (see Table D.1, Symbol 29).
If a push button with bistable positions is used:
– it shall be marked with symbol IEC 60417-5010 (DB:2002-10) (see Table D.1, symbol 14);
and
– the status shall be indicated by an adjacent indicator light; or
– the status shall be indicated by other unambiguous means.
If a push button with momentary on position is used:
– it shall be marked with symbol 60417-5011 (DB:2002-10) (see Table D.1, symbol 15); or
– the status shall be indicated by an adjacent indicator light; or
– the status shall be indicated by other unambiguous means.
7.4.2 * Control devices
Different positions of control devices and different positions of switches on ME EQUIPMENT
shall be indicated by figures, letters or other visual means, e.g. by use of symbols IEC 60417-
5264 (DB:2002-10) and IEC 60417-5265 (DB:2002-10) (see Table D.1, symbols 16 and 17).
If in NORMAL USE , the change of setting of a control could result in an unacceptable RISK to the
PATIENT , such controls shall be provided with either:
– an associated indicating device, e.g. instruments or scale, or
– an indication of the direction in which the magnitude of the function changes. See also
15.4.6.2.
A control device or switch that brings the ME EQUIPMENT into the "stand-by" condition may be
indicated by use of symbol IEC 60417-5009 (2002-10) (see Table D.1, Symbol 29).
7.4.3 Units of measure measurement
Numeric indications of parameters on ME EQUIPMENT shall be expressed in SI units according
to ISO 31 80000-1 except the base quantities listed in Table 1 may be expressed in the
indicated units, which are outside the SI units system.
For application of SI units, their multiples and certain other units, ISO 1000 80000-1 applies.
Compliance with the requirements of 7.4 is checked by inspection and by application of the
tests and criteria in 7.1.2 and 7.1.3.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 69 –
+AMD2:2020 CSV  IEC 2020
Table 1 – Units outside the SI units system that may be used on ME EQUIPMENT
Base quantity Unit
Name Symbol
Plane angle
revolution r
gon gon or grade
degree °
minute of angle '
second of angle "
Time
minute min
hour h
day d
Energy electron volt eV
Volume litre l a
Pressure of
respiratory
gases, blood,
and other body
fluids
millimetres of mercury mmHg
centimetres of water cmH 2 O
Pressure of
gases
bar bar
millibar mbar
a For consistency, in international standards only the symbol “l” is
used for litre, although the symbol “L” is also given in ISO 31
80000-1.
7.5 Safety signs S AFETY SIGNS
For the purpose of this clause, markings used to convey a warning, prohibition or mandatory
action that mitigates a RISK that is not obvious to the OPERATOR shall be a safety sign SAFETY
SIGN selected from ISO 7010. If a SAFETY SIGN with an established meaning is appropriately
used, the use of the general warning sign ISO 7010:2003-W001 (see Table D.2, SAFETY SIGN
2) is not required.
NOTE 1 In this context, warning is used to mean, “There is certain danger”; prohibition is used to mean, “You must
not…”; and mandatory action is used to mean, “You must…”.
Where a safety sign SAFETY SIGN is not available to indicate a particular desired meaning, the
meaning may be obtained by one of the following methods.
a) Constructing a safety sign SAFETY SIGN according to ISO 3864-1:2002, Clause 7 (for the
corresponding templates, see Table D.2, safety signs SAFETY SIGNS 1, 4 and 8).
b) Using the general warning sign ISO 7010:2003-W001 (see Table D.2, safety sign SAFETY
SIGN 2) placed together with a supplementary symbol or text. The text associated with the
general warning sign shall be an affirmative statement (i.e., a safety notice) describing the
principal RISK ( S ) foreseen (e.g. “Causes burns”, “Risk of explosion”, etc.).
c) Using the general prohibition sign ISO 7010:2003-P001 (see Table D.2, safety sign SAFETY
SIGN 4) placed together with a supplementary symbol or text. The text associated with the
general prohibition sign shall be a statement (i.e. a safety notice) describing what is
prohibited (e.g. “Do not open”, “Do not drop”, etc.).
d) Using the general mandatory action sign ISO 7010:2003-M001 (see Table D.2, safety sign
SAFETY SIGN 9) placed together with a supplementary symbol or text. The text associated
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 70 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
with the general mandatory action sign shall be a command (i.e. a safety notice) describing
required action (e.g. “Wear protective gloves”, “Scrub before entering”, etc.).
If there is insufficient space to place the affirmative statement together with the safety sign
SAFETY SIGN on the ME EQUIPMENT , it may be placed in the instructions for use.
NOTE 2 The colours for safety signs SAFETY SIGNS are specified in ISO 3864-1 and it is important to use the
specified colour.
NOTE 3 A safety notice should include the appropriate precautions or include instructions on how to reduce the
RISK (e.g. “Do not use for . . . ”, “Keep away from . . .”, etc.).
Safety signs S AFETY SIGNS , including any supplementary symbol or text, shall be explained in
the instructions for use (see 7.9.2).
When supplementary text is placed together with sAFETY SIGNS, the supplementary text shall
be in a language that is acceptable to the intended OPERATOR .
NOTE 4 In some countries, more than one language is required.
Compliance is checked by inspection.
7.6 Symbols
7.6.1 Explanation of symbols
The meanings of the symbols used for marking shall be explained in the instructions for use.
7.6.2 Symbols from Annex D
Symbols required by this standard shall conform to the requirements in the referenced IEC or
ISO publication. Annex D provides the symbol graphic and description for these symbols as a
quick reference.
7.6.3 Symbols for controls and performance
Symbols used for controls and performance shall conform to the requirements of the IEC or
ISO publication where the symbol is defined, when applicable. See also 7.2.13.
NOTE IEC 60878 [60] provides a survey of titles, descriptions and graphical representations of symbols for
electrical equipment used in medical practice.
Compliance with the requirements of 7.6 is checked by inspection.
7.7 Colours of the insulation of conductors
7.7.1 P ROTECTIVE EARTH CONDUCTOR
A PROTECTIVE EARTH CONDUCTOR shall be identified throughout its length by green and yellow
coloured insulation.
7.7.2 P ROTECTIVE EARTH CONNECTIONS
Any insulation on conductors inside ME EQUIPMENT that form PROTECTIVE EARTH CONNECTIONS
shall be identified by the colours green and yellow at least at the termination of the
conductors.
EXAMPLE Conductors of a multi-conductor cord that are connected in parallel, where the maximum allowed
resistance of the PROTECTIVE EARTH CONNECTIONS would be exceeded if only the green and yellow coloured
conductor were used.
7.7.3 Green and yellow insulation
Identification by green and yellow insulation shall only be used for:
– PROTECTIVE EARTH CONDUCTORS (see 8.6.2);
– conductors as specified in 7.7.2;
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 71 –
+AMD2:2020 CSV  IEC 2020
NOTE In other safety standards such as IEC 60950-1, internal connections between conductive parts and the
main protective earth are called protective bonding conductors.
– POTENTIAL EQUALIZATION CONDUCTORS (see 8.6.7);
– FUNCTIONAL EARTH CONDUCTORS (see 8.6.9).
7.7.4 Neutral conductor
Conductors in POWER SUPPLY CORDS intended to be connected to the neutral conductor of the
supply system shall be coloured “light blue” as specified in IEC 60227-1 or in IEC 60245-1.
7.7.5 POWER SUPPLY CORD conductors
Colours of conductors in POWER SUPPLY CORDS shall be in accordance with IEC 60227-1 or
with IEC 60245-1.
Compliance with the requirements of 7.7 is checked by inspection.
7.8 * Indicator lights and controls
7.8.1 * Colours of indicator lights
The colours of indicator lights and their meanings shall comply with Table 2.
NOTE IEC 60601-1-8 contains specific requirement for the colour, flashing frequency and DUTY CYCLE of alarm
indicator lights.
Dot-matrix and other alphanumeric displays are not considered to be indicator lights.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 72 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Table 2 – Colours of indicator lights and their meanings

of indicator lights and alarm indicator lights for ME EQUIPMENT
Colour Meaning
Red Warning – immediate response by the OPERATOR is required
Yellow Caution – prompt response by the OPERATOR is required
Green Ready for use
Any other colour Meaning other than that of red, yellow or green
Name On when Indicator light a Alarm indicator
light
Accompanied by
sound
Operator
requirement
Warning b H AZARDOUS
SITUATION is to be
avoided
Red, not flashing – – c Avoidance of a
HAZARDOUS
SITUATION which
could cause death
or serious injury
Caution b H AZARDOUS
SITUATION is to be
avoided
Yellow, not
flashing
– – Avoidance of a
HAZARDOUS
SITUATION which
could cause minor
or moderate injury
or equipment
damage
Ready for use M E EQUIPMENT is
ready for use
Green – – –
H IGH PRIORITY
ALARM CONDITION
Interruption of
current workflow is
needed
– Red, flashing d Typically d Immediate action
to prevent injury
M EDIUM PRIORITY
ALARM CONDITION
Re-planning of
current workflow is
needed
– Yellow, flashing d Typically d Prompt action to
prevent injury
L OW PRIORITY
ALARM CONDITION
Planning of future
workflow is
needed
– Yellow or cyan,
not flashing d
Optional d Awareness for
future action
Other Situations other
than that of red,
yellow or green
Any colour other
than red, yellow,
cyan or green
– – –
a These indicator lights are INFORMATION SIGNALS and IEC 60601-1-8 requires that they be perceived as different
than visual ALARM SIGNALS .
b Such warnings and cautions are frequently accompanied by a SAFETY SIGN .
c Sound may be utilized, but IEC 60601-1-8 requires that it be perceived as different than auditory ALARM SIGNALS .
d As specified in IEC 60601-1-8.
7.8.2 Colours of controls
The colour red shall be used only for a control by which a function is interrupted in case of
emergency.
Compliance with the requirements of 7.8 is checked by inspection. See also 15.4.4.
7.9 A CCOMPANYING DOCUMENTS
7.9.1 * General (see also Table C.4)
M E EQUIPMENT shall be accompanied by documents containing at least the instructions for use
and a technical description. The ACCOMPANYING DOCUMENTS shall be regarded as a part of the
ME EQUIPMENT .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 73 –
+AMD2:2020 CSV  IEC 2020
NOTE The purpose of the ACCOMPANYING DOCUMENTS is to promote the safe use of the ME EQUIPMENT during its
EXPECTED SERVICE LIFE .
The ACCOMPANYING DOCUMENTS shall identify the ME EQUIPMENT by including, as applicable,
the following:
– name or trade-name of the MANUFACTURER and an address contact information to which
the RESPONSIBLE ORGANIZATION can refer;
– MODEL OR TYPE REFERENCE (see 7.2.2).
A CCOMPANYING DOCUMENTS may be provided electronically, e.g. electronic file format on CD-
ROM. If the ACCOMPANYING DOCUMENTS are provided electronically, the RISK MANAGEMENT
PROCESS USABILITY ENGINEERING PROCESS shall include consideration of which information also
needs to be provided as hard copy or as markings on the ME EQUIPMENT , e.g. to cover
emergency operation (see 12.2).
EXAMPLE Information to cover emergency operation
NOTE A CCOMPANYING DOCUMENTS provided electronically might not be acceptable in all jurisdictions.
The ACCOMPANYING DOCUMENTS shall specify any special skills, training and knowledge
required of the intended OPERATOR or the RESPONSIBLE ORGANIZATION and any restrictions on
locations or environments in which the ME EQUIPMENT can be used.
The ACCOMPANYING DOCUMENTS shall be written at a level consistent with the education,
training and any special needs of the person(s) for whom they are intended.
Compliance is checked by inspection of the ACCOMPANYING DOCUMENTS , and, when provided
electronically, as specified in IEC 60601-1-6.
7.9.2 Instructions for use (see also Table C.5)
7.9.2.1 * General
The instructions for use shall document:
– the use of the ME EQUIPMENT as intended by the MANUFACTURER ,
– the frequently used functions; and
– any known contraindication(s) to the use of the ME EQUIPMENT ; and
– those parts of the ME EQUIPMENT that shall not be serviced or maintained while in use with
a PATIENT .
Where the PATIENT is an intended OPERATOR , the instructions for use shall indicate:
– the PATIENT is an intended OPERATOR ;
– a warning against servicing and maintenance while the ME EQUIPMENT is in use;
– which functions the PATIENT can safely use and, where applicable, which functions the
PATIENT cannot safely use; and
– which maintenance the PATIENT can perform (e.g. changing batteries).
NOTE 1 For ME EQUIPMENT where the INTENDED USE includes the PATIENT partially or fully operating the
ME EQUIPMENT , the PATIENT becomes an OPERATOR .
NOTE 2 For ME EQUIPMENT where the PATIENT is allowed to perform restricted maintenance, the PATIENT becomes
SERVICE PERSONNEL .
The instructions for use shall indicate:
– the name or trademark and address of the MANUFACTURER ;
– the MODEL OR TYPE REFERENCE .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 74 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
The instructions for use shall include all applicable classifications specified in Clause 6, all
markings specified in 7.2, and the explanation of safety signs SAFETY SIGNS and symbols
(marked on the ME EQUIPMENT ).
NOTE 1 3 The instructions for use are intended for the OPERATOR and the RESPONSIBLE ORGANIZATION and should
contain only the information most likely to be useful to the OPERATOR or RESPONSIBLE ORGANIZATION . Additional
details can be contained in the technical description. See also 7.9.3.
NOTE 2 4 Guidance on the preparation of instructions for use is found in IEC 62079 [25]. Guidance on the
preparation of educational materials for ME EQUIPMENT is found in IEC/TR 61258 [24].
The instructions for use shall be in a language that is acceptable to the intended OPERATOR .
NOTE 5 In some countries, more than one language is required.
7.9.2.2 * Warning and safety notices
The instructions for use shall include all warning and safety notices.
NOTE General warnings and safety notices should be placed in a specifically identified section of the
instructions for use. A warning or safety notice that applies only to a specific instruction or action should precede
the instruction to which it applies.
For CLASS I ME EQUIPMENT , the instructions for use shall include a warning statement to the
effect: “WARNING: To avoid the risk of electric shock, this equipment must only be connected
to a supply mains with protective earth.”
The instructions for use shall provide the OPERATOR or RESPONSIBLE ORGANIZATION with
warnings regarding any significant RISKS of reciprocal interference posed by the presence of
the ME EQUIPMENT during specific investigations or treatments.
The instructions for use shall include information regarding potential electromagnetic or other
interference between the ME EQUIPMENT and other devices together with advice on ways to
avoid or minimize such interference.
If the ME EQUIPMENT is provided with an integral MULTIPLE SOCKET - OUTLET , the instructions for
use shall provide a warning statement that connecting electrical equipment to the MSO
effectively leads to creating an ME SYSTEM and the result can be a reduced level of safety. For
the requirements that are applicable to an ME SYSTEM , the RESPONSIBLE ORGANIZATION shall be
referred to this standard.
7.9.2.3 M E EQUIPMENT specified for connection to a separate power supply
If ME EQUIPMENT is intended for connection to a separate power supply, either the power
supply shall be specified as part of the ME EQUIPMENT or the combination shall be specified as
an ME SYSTEM . The instructions for use shall state this specification.
7.9.2.4 Electrical power source
For mains-operated ME EQUIPMENT with an additional power source not automatically
maintained in a fully usable condition, the instructions for use shall include a warning
statement referring to the necessity for periodic checking or replacement of such an additional
power source.
If leakage from a battery would result in an unacceptable RISK , the instructions for use shall
include a warning to remove the battery if the ME EQUIPMENT is not likely to be used for some
time.
If an INTERNAL ELECTRICAL POWER SOURCE is replaceable, the instructions for use shall state its
specification.
If loss of the power source would result in an unacceptable RISK , the instructions for use shall
contain a warning that the ME EQUIPMENT must be connected to an appropriate power source.
EXAMPLE Internal or external battery, uninterruptible power supply (UPS) or institutional stand-by generator.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 75 –
+AMD2:2020 CSV  IEC 2020
7.9.2.5 M E EQUIPMENT description
The instructions for use shall include:
– a brief description of the ME EQUIPMENT ;
– how the ME EQUIPMENT functions; and
– the significant physical and performance characteristics of the ME EQUIPMENT .
If applicable, this description shall include the expected positions of the OPERATOR , PATIENT
and other persons near the ME EQUIPMENT in NORMAL USE (see 9.2.2.3).
The instructions for use shall include information on the materials or ingredients to which the
PATIENT or OPERATOR is exposed if such exposure can constitute an unacceptable RISK (see
11.7).
The instructions for use shall specify any restrictions on other equipment or NETWORK / DATA
COUPLINGS , other than those forming part of an ME SYSTEM , to which a SIGNAL INPUT / OUTPUT
PART may be connected.
The instructions for use shall indicate any APPLIED PART .
7.9.2.6 * Installation
If installation of the ME EQUIPMENT or its parts is required, the instructions for use shall
contain:
– a reference to where the installation instructions are to be found (e.g. the technical
description), or
– contact information for persons designated by the MANUFACTURER as qualified to perform
the installation.
7.9.2.7 * Isolation from the SUPPLY MAINS
If an APPLIANCE COUPLER or MAINS PLUG or other separable plug is used as the isolation means
to satisfy 8.11.1 a), the instructions for use shall contain an instruction not to position the
ME EQUIPMENT so that it is difficult to operate the disconnection device.
7.9.2.8 Start-up PROCEDURE
The instructions for use shall contain the necessary information for the OPERATOR to bring the
ME EQUIPMENT into operation including such items as any initial control settings, connection to
or positioning of the PATIENT , etc.
The instructions for use shall detail any treatment or handling needed before the
ME EQUIPMENT , its parts, or ACCESSORIES can be used.
EXAMPLE A pre-use checklist.
7.9.2.9 Operating instructions
The instructions for use shall contain all information necessary to operate the ME EQUIPMENT
in accordance with its specification. This shall include explanation of the functions of controls,
displays and signals, the sequence of operation, and connection and disconnection of
detachable parts and ACCESSORIES , and replacement of material that is consumed during
operation.
The meanings of figures, symbols, warning statements, abbreviations and indicator lights on
ME EQUIPMENT shall be explained in the instructions for use.
7.9.2.10 Messages
The instructions for use shall list all system messages, error messages and fault messages
that are generated, unless these messages are self-explanatory.
NOTE 1 These lists can be identified in groups.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 76 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
The list shall include an explanation of messages including important causes, and possible
action(s) by the OPERATOR , if any, that are necessary to resolve the situation indicated by the
message.
NOTE 2 Requirements and guidelines for messages generated by an alarm system are found in IEC 60601-1-8.
7.9.2.11 Shutdown PROCEDURE
The instructions for use shall contain the necessary information for the OPERATOR to safely
terminate the operation of the ME EQUIPMENT .
7.9.2.12 Cleaning, disinfection and sterilization
For ME EQUIPMENT parts or ACCESSORIES that can become contaminated through contact with
the PATIENT or with body fluids or expired gases during NORMAL USE , the instructions for use
shall contain:
– details about cleaning and disinfection or sterilization methods that may be used; and
– list the applicable parameters such as temperature, pressure, humidity, time limits and
number of cycles that such ME EQUIPMENT parts or ACCESSORIES can tolerate.
See also 11.6.6 and 11.6.7.
This requirement does not apply to any material, component, ACCESSORY or ME EQUIPMENT
that is marked as intended for a single use unless the MANUFACTURER specifies that the
material, component, ACCESSORY or ME EQUIPMENT is to be cleaned, disinfected or sterilized
before use (see 7.2.1).
7.9.2.13 Maintenance
The instructions for use shall instruct the OPERATOR or RESPONSIBLE ORGANIZATION in sufficient
detail concerning preventive inspection, maintenance and calibration to be performed by
them, including the frequency of such maintenance.
The instructions for use shall provide information for the safe performance of such routine
maintenance necessary to ensure the continued safe use of the ME EQUIPMENT .
Additionally, the instructions for use shall identify the parts on which preventive inspection
and maintenance shall be performed by SERVICE PERSONNEL , including the periods to be
applied, but not necessarily including details about the actual performance of such
maintenance.
For ME EQUIPMENT containing rechargeable batteries that are intended to be maintained by
anyone other than SERVICE PERSONNEL , the instructions for use shall contain instructions to
ensure adequate maintenance.
7.9.2.14 A CCESSORIES , supplementary equipment, used material
The instructions for use shall include a list of ACCESSORIES , detachable parts and materials
that the MANUFACTURER has determined are intended for use with the ME EQUIPMENT .
If ME EQUIPMENT is intended to receive its power from other equipment in an ME SYSTEM , the
instructions for use shall sufficiently specify such other equipment to ensure compliance with
the requirements of this standard (e.g. part number, RATED voltage, maximum or minimum
power, protection class, intermittent or continuous service duty).
NOTE What was referred to in the first and second editions of this standard as a “specified power supply” is
considered either as another part of the same ME EQUIPMENT or as other equipment in an ME SYSTEM . Similarly, a
battery charger is considered either as part of the ME EQUIPMENT or as other equipment in an ME SYSTEM .
7.9.2.15 Environmental protection
The instructions for use shall:
– identify any RISKS associated with the disposal of waste products, residues, etc. and of the
ME EQUIPMENT and ACCESSORIES at the end of their EXPECTED SERVICE LIFE ; and
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 77 –
+AMD2:2020 CSV  IEC 2020
– provide advice on minimizing these RISKS .
The instructions for use shall provide advice on the proper disposal of waste products,
residues, etc. and of the ME EQUIPMENT and ACCESSORIES at the end of their EXPECTED SERVICE
LIFE .
7.9.2.16 Reference to the technical description
The instructions for use shall contain the information specified in 7.9.3 or a reference to
where the material specified in 7.9.3 is to be found (e.g. in a service manual).
7.9.2.17 M E EQUIPMENT emitting radiation
For ME EQUIPMENT emitting radiation for medical purposes, when appropriate, the instructions
for use shall indicate the nature, type, intensity and distribution of this radiation.
7.9.2.18 M E EQUIPMENT and ACCESSORIES supplied sterile
The instructions for use for ME EQUIPMENT or ACCESSORIES supplied sterile shall indicate that
they have been sterilized and indicate the method of sterilization.
The instructions for use shall indicate the necessary instructions in the event of damage to the
sterile packaging, and where appropriate, details of the appropriate methods of re-sterilization
(see also 7.9.2.12).
7.9.2.19 * Unique version identifier
The instructions for use shall contain a unique version identifier such as its date of issue.
EXAMPLE Month and year.
Compliance with the requirements of 7.9.2 is checked by inspection of the instructions for use
in a language of an intended OPERATOR .
7.9.3 Technical description (see also Table C.6)
7.9.3.1 * General
The technical description shall provide all data that is essential for safe operation, transport
and storage, and measures or conditions necessary for installing the ME EQUIPMENT , and
preparing it for use. This shall include:
– the permissible environmental conditions of use including conditions for transport and
storage. See also 7.2.17;

– all characteristics of the ME EQUIPMENT , including range(s), accuracy, and precision of the
displayed values or an indication where they can be found;
– any special installation requirements such as the maximum permissible apparent
impedance of SUPPLY MAINS ;
NOTE 1 The apparent impedance of the SUPPLY MAINS is the sum of the impedance of the distribution network
plus the impedance of the power source.
– if liquid is used for cooling, the permissible range of values of inlet pressure and flow, and
the chemical composition of the cooling liquid;
– a description of the means of isolating the ME EQUIPMENT from the SUPPLY MAINS , if such
means is not incorporated in the ME EQUIPMENT (see 8.11.1 b));
– if applicable, a description of the means for checking the oil level in partially sealed oil-
filled ME EQUIPMENT or its parts (see 15.4.9);
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 78 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
– a warning statement that addresses the HAZARDS that can result from unauthorized
modification of the ME EQUIPMENT , e.g. a statement to the effect:
• “WARNING: No modification of this equipment is allowed.”
• “WARNING: Do not modify this equipment without authorization of the manufacturer.”
• “WARNING: If this equipment is modified, appropriate inspection and testing must be
conducted to ensure continued safe use of the equipment.”
– information pertaining to ESSENTIAL PERFORMANCE and any necessary recurrent ESSENTIAL
PERFORMANCE and BASIC SAFETY testing including details of the means, methods and
recommended frequency.
NOTE 2 This information is directly derived from the ESSENTIAL PERFORMANCE identified by the MANUFACTURER
in 4.3.
If the technical description is separable from the instructions for use, it shall contain:
– all applicable classifications specified in Clause 6, any warning and safety notices and the
explanation of safety signs SAFETY SIGNS (marked on the ME EQUIPMENT );
– a brief description of the ME EQUIPMENT , how the ME EQUIPMENT functions and its significant
physical and performance characteristics; and
– a unique version identifier such as its date of issue.
NOTE 2 3 The technical description is intended for the RESPONSIBLE ORGANIZATION and SERVICE PERSONNEL .
The MANUFACTURER may designate the minimum qualifications for SERVICE PERSONNEL . If
present, these requirements shall be documented in the technical description.
NOTE 3 4 Some authorities with jurisdiction impose additional requirements for qualification of SERVICE
PERSONNEL .
7.9.3.2 Replacement of fuses, POWER SUPPLY CORDS and other parts
The technical description shall contain, as applicable, the following:
– the required type and full rating of fuses used in the SUPPLY MAINS external to
PERMANENTLY INSTALLED ME EQUIPMENT , if the type and rating of these fuses are not
apparent from the information concerning RATED current and mode of operation of
ME EQUIPMENT ;
– for ME EQUIPMENT having a non- DETACHABLE POWER SUPPLY CORD , a statement as to
whether the POWER SUPPLY CORD is replaceable by SERVICE PERSONNEL , and if so,
instructions for correct connection and anchoring to ensure that the requirements of 8.11.3
will continue to be met;
– instructions for correct replacement of interchangeable or detachable parts that the
MANUFACTURER specifies as replaceable by SERVICE PERSONNEL ; and
– where replacement of a component could result in an unacceptable RISK , appropriate
warnings that identify the nature of the HAZARD and, if the MANUFACTURER specifies the
component as replaceable by SERVICE PERSONNEL , all information necessary to safely
replace the component.
7.9.3.3 Circuit diagrams, component part lists, etc.
The technical description shall contain a statement that the MANUFACTURER will make available
on request circuit diagrams, component part lists, descriptions, calibration instructions, or
other information that will assist SERVICE PERSONNEL to repair those parts of ME EQUIPMENT
that are designated by the MANUFACTURER as repairable by SERVICE PERSONNEL .
7.9.3.4 * Mains isolation
The technical description shall clearly identify any means used to comply with the
requirements of 8.11.1.
Compliance with the requirements of 7.9.3 is checked by inspection of the technical
description.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 79 –
+AMD2:2020 CSV  IEC 2020
8 * Protection against electrical HAZARDS from ME EQUIPMENT
8.1 Fundamental rule of protection against electric shock
The limits specified in 8.4 shall not be exceeded for ACCESSIBLE PARTS and APPLIED PARTS in
NORMAL CONDITION or SINGLE FAULT CONDITION . For other HAZARDOUS SITUATIONS in SINGLE
FAULT CONDITION , see 13.1.
a) * NORMAL CONDITION includes all of the following simultaneously:
– the presence on any SIGNAL INPUT / OUTPUT PART of any voltage or current from other
electrical equipment that is permitted to be connected according to the ACCOMPANYING
DOCUMENTS as specified in 7.9, or, if the ACCOMPANYING DOCUMENTS place no restrictions
on such other electrical equipment, the presence of the MAXIMUM MAINS VOLTAGE as
specified in 8.5.3;
– transposition of supply connections, for ME EQUIPMENT intended for connection to a SUPPLY
MAINS by means of a MAINS PLUG ;
– short circuit of any or all insulation that does not comply with the requirements of 8.8;
– short circuit of any or all CREEPAGE DISTANCES or AIR CLEARANCES that do not comply with
the requirements of 8.9;
– open circuit of any or all earth connections that do not comply with the requirements of
8.6, including any functional earth connection.
b) * SINGLE FAULT CONDITION includes:
– short circuit of any one insulation that complies with the requirements for one MEANS OF
PROTECTION as specified in 8.8;
NOTE This includes short circuiting of either constituent part of DOUBLE INSULATION that complies with 8.8.
– short circuit of any one CREEPAGE DISTANCE or AIR CLEARANCE that complies with the
requirements for one MEANS OF PROTECTION as specified in 8.9;
– short circuit and open circuit of any component other than a COMPONENT WITH HIGH -
INTEGRITY CHARACTERISTICS that is connected in parallel with insulation, with an AIR
CLEARANCE or with a CREEPAGE DISTANCE unless shorting can be shown not to be a failure
mode for the component (see also 4.8 and 4.9);
– open circuit of any one PROTECTIVE EARTH CONDUCTOR or internal PROTECTIVE EARTH
CONNECTION that complies with the requirements of 8.6: this does not apply to a
PROTECTIVE EARTH CONDUCTOR of PERMANENTLY INSTALLED ME EQUIPMENT , which is
considered unlikely to become disconnected;
– interruption of any one supply conductor, except for the neutral conductor of polyphase
ME EQUIPMENT or PERMANENTLY INSTALLED ME EQUIPMENT ;
– interruption of any one power-carrying conductor between ME EQUIPMENT parts in separate
ENCLOSURES , if the RISK ANALYSIS indicates that this condition might cause permitted limits
to be exceeded;
– unintended movement of a component; but only if the component is not mounted securely
enough to ensure that such movement will be very unlikely to occur during the EXPECTED
SERVICE LIFE of the ME EQUIPMENT , as determined by the RISK MANAGEMENT PROCESS (see
also 8.10.1);
– accidental detachment of conductors and connectors where breaking free could lead to a
HAZARDOUS SITUATION . See also 8.10.2.
Determination of which parts are ACCESSIBLE PARTS is performed in accordance with 5.9.
L EAKAGE CURRENTS are measured in accordance with 8.7.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 80 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
8.2 Requirements related to power sources
8.2.1 Connection to a separate power source
If ME EQUIPMENT is specified for connection to a separate power source, other than the SUPPLY
MAINS , either the separate power source shall be considered as part of the ME EQUIPMENT and
all relevant requirements of this standard shall apply, or the combination shall be considered
as an ME SYSTEM . See also 7.2.5, 7.9.2.14, 5.5 f) and Clause 16.
NOTE What was formerly referred to, in the first and second editions of this standard, as a “specified power
supply” is now considered either as another part of the same ME EQUIPMENT or as another electrical equipment in
an ME SYSTEM .
Compliance is checked by inspection and by testing as specified in 5.5 f). If a particular
separate power supply is specified then the relevant tests are performed with the
ME EQUIPMENT connected to it. If a generic separate power supply is specified, then the
specification in the ACCOMPANYING DOCUMENTS is inspected.
8.2.2 Connection to an external d.c. power source
If ME EQUIPMENT is specified for power supplied from an external d.c. power source, no
HAZARDOUS SITUATION , other than absence of its intended function, shall develop when a
connection with the wrong polarity is made then a connection with the wrong polarity shall not
lead to the HAZARDOUS SITUATIONS described in 13.1. The ME EQUIPMENT , when connection is
subsequently made with the correct polarity, shall provide freedom from unacceptable RISK
maintain BASIC SAFETY and ESSENTIAL PERFORMANCE.
Protective devices that can be reset by anyone without the use of a TOOL are acceptable
provided that these restore correct operation the ME EQUIPMENT returns to NORMAL CONDITION
on reset.
NOTE 1 See also 11.8.
NOTE 2 The external d.c. power source can be a SUPPLY MAINS or another item of electrical equipment. In the
latter case, the combination is considered to be an ME SYSTEM as specified in 8.2.1.
Compliance is checked by inspection and, if necessary, by functional tests.
8.3 Classification of APPLIED PARTS
a) * An APPLIED PART that is specified in the ACCOMPANYING DOCUMENTS as suitable for DIRECT
CARDIAC APPLICATION shall be a TYPE CF APPLIED PART .
NOTE See the rationale for the definition of DIRECT CARDIAC APPLICATION (3.22) concerning the APPLIED PARTS
that need to be TYPE CF APPLIED PARTS . Other restrictions can apply for cardiac applications.
Compliance is checked by inspection.
b) * An APPLIED PART that includes a PATIENT CONNECTION that is intended to deliver electrical
energy or an electrophysiological signal to or from the PATIENT shall be a TYPE BF APPLIED
PART or TYPE CF APPLIED PART .
Compliance is checked by inspection.
c) An APPLIED PART not covered by a) or b) shall be a TYPE B APPLIED PART , TYPE BF APPLIED
PART or TYPE CF APPLIED PART .
Compliance is checked by inspection.
d) * For a part that is identified according to 4.6 as needing to be subject to the requirements
for an APPLIED PART (except for marking), the requirements for a TYPE B APPLIED PART shall
apply unless the RISK MANAGEMENT PROCESS identifies a need for the requirements for a
TYPE BF APPLIED PART or TYPE CF APPLIED PART to apply.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,

IEC 60601-1:2005+AMD1:2012 – 81 –
+AMD2:2020 CSV  IEC 2020
8.4 Limitation of voltage, current or energy
8.4.1 * P ATIENT CONNECTIONS intended to deliver current
The limits specified in 8.4.2 do not apply to currents that are intended to flow through the
body of the PATIENT to produce a physiological effect during NORMAL USE .
8.4.2 A CCESSIBLE PARTS including and APPLIED PARTS
a) The currents from, to or between PATIENT CONNECTIONS shall not exceed the limits for
PATIENT LEAKAGE CURRENT and PATIENT AUXILIARY CURRENT specified in Table 3 and Table 4
when measured as specified in 8.7.4.
Compliance is checked by measurement according to 8.7.4.
b) * The LEAKAGE CURRENTS from, to or between ACCESSIBLE PARTS other than PATIENT
CONNECTIONS shall not exceed the limits for TOUCH CURRENT specified in 8.7.3 c) when
measured as specified in 8.7.4.
Compliance is checked by measurement according to 8.7.4.
c) * The limits specified in b) above do not apply to the following parts if the probability of a
connection to a PATIENT , either directly or through the body of the OPERATOR , through which
a current exceeding the allowable TOUCH CURRENT could flow, is negligible in NORMAL USE ,
and the instructions for use instruct the OPERATOR not to touch the relevant part and the
PATIENT simultaneously:
– accessible contacts of connectors;
– contacts of fuseholders that are accessible during replacement of the fuse;
– contacts of lampholders that are accessible after removal of the lamp;
– parts inside an ACCESS COVER that can be opened without the use of a TOOL , or where
a TOOL is needed but the instructions for use instruct any OPERATOR other than SERVICE
PERSONNEL to open the relevant ACCESS COVER .
EXAMPLE 1 Illuminated push-buttons
EXAMPLE 2 Indicator lamps
EXAMPLE 3 Recorder pens
EXAMPLE 4 Parts of plug-in modules
EXAMPLE 5 Batteries
For such parts, the voltage to earth or to other ACCESSIBLE PARTS shall not exceed
42,4 V peak a.c. or 60 V d.c. in NORMAL CONDITION or in SINGLE FAULT CONDITION . The d.c.
limit of 60 V applies to d.c. with not more than 10 % peak-to-peak ripple. If the ripple
exceeds that amount, the 42,4 V peak limit applies. The energy shall not exceed 240 VA
for longer than 60 s or the stored energy available shall not exceed 20 J at a potential up
to 2 V of 2 V or more.
NOTE 1 If voltages higher than the limits specified in 8.4.2 c) are present, the LEAKAGE CURRENT limits referred
to in 8.4.2 b) apply.
Compliance is checked by inspection of the RISK MANAGEMENT FILE , by reference to the
instructions for use and by measurement.
If the ME EQUIPMENT has SIP / SOP connectors or separate power supply output connectors,
measure the voltage of all conductive ACCESSIBLE PARTS of the SIP / SOP connectors or
power output connectors to earth:
– Connect a resistor of 10 kΩ ± 500 Ω (8 W for measurements up to 280 V r.m.s.)
between the SIP / SOP -pin (or other output connector) to earth.
– Connect in parallel to the 10 kΩ resistor a peak voltmeter or an oscilloscope to
measure the voltage.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`

– 82 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
If the voltage measured above is less than or equal to 60 V d.c. or 42,4 V peak a.c., a
subsequent LEAKAGE CURRENT test is not necessary.
NOTE 2 A similar approach exists in IEC 60950-1:2005, 1.4.9.
NOTE 3 10 kΩ has been selected, because it is a value higher than the body impedance of the OPERATOR
(= 1 kΩ) and lower than the expected impedance of the insulation barrier (approximately 1 MΩ). Furthermore,
IEC 60950-1:2005, 1.4.9 used a 5 kΩ resistor and therefore using a 10 kΩ resistor provides greater safety.
If the voltage measurement above exceeds the specified levels, then the TOUCH CURRENT
from SIP / SOP connectors to earth and from any separate power supply output connectors
to earth shall be measured.
Measure the TOUCH CURRENT derived from the SUPPLY MAINS by applying the limits in
8.7.3 c) from the connectors described above in:
– NORMAL CONDITION including open FUNCTIONAL EARTH CONDUCTOR (if applicable); and
– SINGLE FAULT CONDITION (respectively open neutral conductor; open PROTECTIVE EARTH
CONDUCTOR (if applicable)).
NOTE 4 If the SIP / SOP circuit is completely isolated from the floating (non-earth referenced) SECONDARY
CIRCUIT by an own insulation barrier of at least 1 MOOP based on MAINS VOLTAGE , i.e. a SEPARATION DEVICE
according to 16.5, the measurement of the SIP / SOP connector to earth TOUCH CURRENT does not need to be
conducted. In such cases it is sufficient to evaluate the effectiveness of the SEPARATION DEVICE by
measurement according to 8.7.4.7 c).
NOTE 5 For CLASS I ME EQUIPMENT with earth referenced SECONDARY CIRCUITS in NORMAL CONDITION , the
LEAKAGE CURRENT derived from the SUPPLY MAINS will be superimposed by the secondary voltage generated
current. However, the SUPPLY MAINS derived LEAKAGE CURRENT will usually be equal to the TOUCH CURRENT
measured on parts connected to the PROTECTIVE EARTH TERMINAL both in NORMAL CONDITION and in SINGLE
FAULT CONDITION (open neutral conductor; open PROTECTIVE EARTH CONDUCTOR ). If in doubt, the measurement
can usually be done by setting the voltage meter to AC-measurement only or by using an oscilloscope or any
other equivalent method to assure that the secondary voltage will not influence the measurement result.
d) * The voltage and energy limits specified in c) above also apply to:
– internal parts, other than contacts of plugs, connectors and socket-outlets, that can be
touched by the test pin shown in Figure 8 inserted through an opening in an
ENCLOSURE ; and
– internal parts that can be touched by a metal test rod with a diameter of 4 05 ,0
0
− mm and
a length of 100 0
5,0 + mm, inserted through any opening in the top of an ENCLOSURE or
through any opening provided for the adjustment of pre-set controls that may can be

adjusted by the RESPONSIBLE ORGANIZATION in NORMAL USE by using a TOOL .
See also 8.9.4 concerning the measurement of CREEPAGE DISTANCES and AIR CLEARANCES
through slots or openings in external parts to the standard test finger.
Compliance is checked by inserting the test pin or the test rod through relevant openings.
The test pin is inserted in every possible position with minimal force (not more than 1 N).
The test rod is inserted in every possible position through openings provided for the
adjustment of pre-set controls that can be adjusted by the RESPONSIBLE ORGANIZATION in
NORMAL USE, in case of doubt with a force of 10 N.
If the instructions for use specify that a particular TOOL is to be used, the test is repeated
with that TOOL.
The test rod is also freely and vertically suspended through any opening in the top of an
ENCLOSURE .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 83 –
+AMD2:2020 CSV  IEC 2020
Dimensions in millimetres
Electrical
connection
Insulating
material
Steel
15 0
–0,1
∅4 0
–0,05
20
∅25 ± 0,2
∅10
∅3 0
–0,05
4
IEC 2391/05
Figure 8 – Test pin
(see 8.4.2 d)
e) Where an ACCESS COVER that can be opened without the use of a TOOL gives access to
parts that are at voltages above the levels permitted by this subclause, but these parts are
automatically de-energized when the ACCESS COVER is opened, the device(s) used to de-
energize the parts shall meet the requirements specified in 8.11.1 for mains isolating
switches and shall remain effective in SINGLE FAULT CONDITION . If it is possible to prevent
these devices from operating, a TOOL shall be required.
Compliance is checked by inspection.
8.4.3 * M E EQUIPMENT intended to be connected to a power source by a plug
M E EQUIPMENT or its parts intended to be connected to a power source by means of a plug
shall be so designed that 1 s after disconnection of the plug the voltage between the pins of
the plug and between either supply pin and the ENCLOSURE does not exceed 60 V or, if this
value is exceeded, the stored charge does not exceed 45 μC.
Compliance is checked by the following test:
M E EQUIPMENT is operated at RATED voltage or at the upper limit of the RATED voltage range.
M E EQUIPMENT is disconnected from the power source with any relevant switch in the “On” and
“Off” positions.
Either the ME EQUIPMENT is disconnected from the power source by means of the plug, in
which case the test is performed as many times as necessary to allow the worst case to be
measured, or a triggering circuit is used to ensure that disconnection occurs at the peak of the
supply voltage waveform.
The voltage between the pins of the plug and between any pin and the ENCLOSURE is
measured 1 s after disconnection with an instrument the internal impedance of which does not
affect the test significantly.
NOTE An example of a measuring arrangement that is considered acceptable is an oscilloscope and probe having
an input impedance consisting of a resistance of 100 MΩ ± 5 MΩ in parallel with an input capacitance of
20 pF ± 5 pF.
The stored charge can be measured or calculated by any convenient method.
Where appropriate, a d.c. input voltage equal to the peak of the RATED SUPPLY MAINS voltage
may be used.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 84 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
8.4.4 * Internal capacitive circuits
Conductive parts of capacitive circuits that become accessible after ME EQUIPMENT has been
de-energized and ACCESS COVERS as present in NORMAL USE have been removed immediately
thereafter, shall not have a residual voltage exceeding 60 V, or, if this value is exceeded,
shall not have a stored charge exceeding 45 μC.
If automatic discharging is not reasonably possible and ACCESS COVERS can be removed only
with the aid of a TOOL , a device that is included and which permits manual discharging is
acceptable. The capacitor(s) or the connected circuitry shall then be marked with symbol
IEC 60417-5036 (DB:2002-10) (see Table D.1, symbol 24) and the non-automatic discharging
device shall be specified in the technical description.
Compliance is checked by the following test:
M E EQUIPMENT is operated at RATED voltage and then de-energized. Any ACCESS COVERS
present in NORMAL USE are removed as quickly as normally possible. Immediately thereafter,
the residual voltage on any accessible capacitors or circuit parts is measured and the stored
charge calculated.
If a non-automatic discharging device is specified in the technical description, its inclusion
and marking are ascertained by inspection.
8.5 Separation of parts
8.5.1 * M EANS OF PROTECTION ( MOP )
8.5.1.1 General
M E EQUIPMENT shall have two MEANS OF PROTECTION to prevent APPLIED PARTS and other
ACCESSIBLE PARTS from exceeding the limits specified in 8.4.
Each MEANS OF PROTECTION shall be categorized as a MEANS OF PATIENT PROTECTION or a
MEANS OF OPERATOR PROTECTION , taking account of 4.6. See also Figure A.12.
Each MEANS OF PROTECTION shall be categorized in relation to the ME EQUIPMENT part(s) which
it protects from exceeding permitted limits. It is a MEANS OF PATIENT PROTECTION if it protects
APPLIED PARTS or parts that are identified according to 4.6 as needing to be subject to the
same requirements as APPLIED PARTS . Otherwise the requirements for either MOPP or MOOP
shall be used as shown in Figure 40.
Varnishing, enamelling, oxidation and similar protective finishes, as well as covering with
sealing compounds that can replasticize at temperatures to be expected during operation
(including sterilization), shall not be regarded as a MEANS OF PROTECTION .
NOTE Coatings and other insulation that are intended as a MEANS OF PROTECTION and that comply with
IEC 60950-1:20012005 or IEC 62368-1:2018 are acceptable can be used as a MEANS OF OPERATOR PROTECTION but
not automatically as a MEANS OF PATIENT PROTECTION . For MEANS OF PATIENT PROTECTION , considerations can arise
as a result of the RISK MANAGEMENT PROCESS .
Components and wiring forming a MEANS OF PROTECTION shall comply with the relevant
requirements of 8.10.
Any insulation, CREEPAGE DISTANCE , AIR CLEARANCES , component or earth connection that does
not comply with the requirements of 8.5.1.2 and 8.5.1.3 shall not be considered as a MEANS OF
PROTECTION . Failure of any or all such parts shall be regarded as NORMAL CONDITION .
Compliance is checked by the test in 8.5.1.3.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 85 –
+AMD2:2020 CSV  IEC 2020
Figure 40 – Identification of MEANS OF PATIENT PROTECTION
and MEANS OF OPERATOR PROTECTION
8.5.1.2 * M EANS OF PATIENT PROTECTION ( MOPP )
Solid insulation forming a MEANS OF PATIENT PROTECTION shall comply with the dielectric
strength test according to 8.8 at the test voltage specified in Table 6.
C REEPAGE DISTANCES and AIR CLEARANCES forming a MEANS OF PATIENT PROTECTION shall
comply with the limits specified in Table 12.
NOTE 1 Barriers providing 2 MOOP with AIR CLEARANCE values according to Table 13 to Table 15 (inclusive) or
according to IEC 60950-1:2005, IEC 60950-1:2005/AMD1:2009 and IEC 60950-1:2005/AMD2:2013 meet the
requirements for 1 MOPP according to Table 12 for WORKING VOLTAGES up to 707 V d.c. / 500 V r.m.s. At higher
WORKING VOLTAGES , 2 MOOP does not necessarily provide 1 MOPP.
Barriers providing REINFORCED INSULATION (2 MOOP ) with AIR CLEARANCE values according to IEC 62368-1:2018 for
WORKING VOLTAGES up to and including 354 V d.c. / 250 V r.m.s. meets the requirements for 1 MOPP according to
Table 12. At higher WORKING VOLTAGES , REINFORCED INSULATION (2 MOOP ) does not necessarily provide 1 MOPP .
See also 8.5.1.3.
NOTE 2 Barriers providing REINFORCED INSULATION (2 MOOP ) with CREEPAGE DISTANCES according to
IEC 62368-1:2018, Table 17 and Table 18 or IEC 60950-1:2005, IEC 60950-1:2005/AMD1:2009,
IEC 60950-1:2005/AMD2:2013, Table 2N meet the requirements for 1 MOPP according to Table 12.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 86 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
P ROTECTIVE EARTH CONNECTIONS forming a MEANS OF PATIENT PROTECTION shall comply with the
requirements and tests of 8.6.
A Y1 capacitor complying with IEC 60384-14 is considered equivalent to one MEANS OF
PATIENT PROTECTION provided that it will pass the dielectric strength test for two MEANS OF
PATIENT PROTECTION . Where two capacitors are used in series, they shall each be RATED for
the total WORKING VOLTAGE across the pair and shall have the same NOMINAL capacitance.
A Y capacitor (Y1 or Y2 only) complying with IEC 60384-14 is considered equivalent to one
MEANS OF PATIENT PROTECTION . Where two capacitors are used in series, they shall be
identical in type (either both Y1 or both Y2) and shall have the same NOMINAL capacitance.
The capacitor(s) shall meet the dielectric strength for the type of protection for which they are
being used (i.e. one or two MEANS OF PATIENT PROTECTION ).
Where the working voltage across a barrier forming a MEANS OF PATIENT PROTECTION is less
than 42,4 V peak a.c. or 60 V d.c., a single Y1 capacitor is acceptable for two MEANS OF
PATIENT PROTECTION .
NOTE 3 When fitting Y capacitors across barriers, the dielectric strength requirement is to be considered. For
example, for voltages in the range of 212 V peak to 354 V peak, two MEANS OF PATIENT PROTECTION are tested at
4 000 V a.c.; therefore, Y1 capacitors are used. Two Y2 capacitors in series would not withstand this voltage as
they are rated at 1 500 V a.c. each. For voltages below 212 V peak, two Y2 capacitors would suffice as the
dielectric strength requirement is 3 000 V a.c.
Opto-couplers complying with IEC 60747-5-5:2007, or a later edition, are considered
equivalent to the requirements of 8.8.2 and 8.9.3.
All of the following apply:
– AIR CLEARANCE at the outside of the opto-coupler;
– CREEPAGE DISTANCE at the outside of the opto-coupler; and
– dielectric strength across the opto-coupler.
NOTE 4 The factor of 1,6 on insulation test voltage is only used for thermal cycling tests (8.9.3), as also in other
safety standards (e.g. IEC 62368-1, IEC 60950-1). IEC 60747-5-5 applies different test methods. Because
compliance with IEC 60747-5-5 is regarded as equivalent to the thermal cycling test, the 1,6 factor is not required.
This is the same approach used in IEC 62368-1:2018, 5.4.4.4.
NOTE 5 Distance through insulation (0,4 mm) and thermal cycling testing are not required because compliance
with the component standards addresses the RISK of pin holes and thermal effects on the insulating compound.
Compliance is checked by the test in 8.5.1.3.
8.5.1.3 M EANS OF OPERATOR PROTECTION ( MOOP )
Solid insulation forming a MEANS OF OPERATOR PROTECTION shall:
– comply with the dielectric strength test according to 8.8 at the test voltage specified in
Table 6; or
– comply with the requirements of IEC 60950-1:2005, IEC 60950-1:2005/AMD1:2009 and
IEC 60950-1:2005/AMD2:2013 for INSULATION CO - ORDINATION ; or
– comply with the requirements of IEC 62368-1:2018 for INSULATION CO - ORDINATION .
C REEPAGE DISTANCES and AIR CLEARANCES forming a MEANS OF OPERATOR PROTECTION shall:
– comply with the limits specified in Table 13 to Table 16 (inclusive); or
– comply with the requirements of IEC 60950-1:2005, IEC 60950-1:2005/AMD1:2009 and
IEC 60950-1:2005/AMD2:2013 for INSULATION CO - ORDINATION ; or
– comply with the requirements of IEC 62368-1:2018 for INSULATION CO - ORDINATION .
P ROTECTIVE EARTH CONNECTIONS forming a MEANS OF OPERATOR PROTECTION shall either:
– comply with the requirements of 8.6; or
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 87 –
+AMD2:2020 CSV  IEC 2020
– comply with the requirements and tests of IEC 60950-1:2005,
IEC 60950-1:2005/AMD1:2009 and IEC 60950-1:2005/AMD2:2013 for protective earthing;
or
– comply with the requirements of IEC 62368-1:2018 for protective earthing.
A Y2 capacitor complying with IEC 60384-14 is considered equivalent to one MEANS OF
OPERATOR PROTECTION provided that it will pass the dielectric strength test for one MEANS OF
OPERATOR PROTECTION . A Y1 capacitor complying with IEC 60384-14 is considered equivalent
to two MEANS OF OPERATOR PROTECTION provided that it will pass the dielectric strength test for
two MEANS OF OPERATOR PROTECTION . Where two capacitors are used in series, they shall each
be RATED for the total WORKING VOLTAGE across the pair and shall have the same NOMINAL
capacitance.
A Y capacitor (Y1 or Y2 only) complying with IEC 60384-14 is considered equivalent to one
MEANS OF OPERATOR PROTECTION . Where two capacitors are used in series, they shall be
identical in type (either both Y1 or both Y2) and shall have the same NOMINAL capacitance.
The capacitor(s) shall meet the dielectric strength for the type of protection for which they are
being used (i.e. one or two MEANS OF OPERATOR PROTECTION ). A Y1 capacitor can be used for
two MEANS OF OPERATOR PROTECTION .
Opto-couplers complying with IEC 60747-5-5:2007, or a later edition, are considered
equivalent to the requirements of 8.8.2 for distances through solid insulation and 8.9.3 for
spaces filled by insulating compound.
The following apply:
– AIR CLEARANCE at the outside of the opto-coupler;
– CREEPAGE DISTANCE at the outside of the opto-coupler; and
– dielectric strength across the opto-coupler.
NOTE 1 The factor of 1,6 on insulation test voltage is only used for thermal cycling tests (8.9.3), as also in other
safety standards (e.g. IEC 62368-1, IEC 60950-1). IEC 60747-5-5 applies different test methods. Because
compliance with IEC 60747-5-5 is regarded as equivalent to the thermal cycling test, the 1,6 factor is not required.
This is the same approach used in IEC 62368-1:2018, 5.4.4.4.
NOTE 2 Distance through insulation (0,4 mm) and thermal cycling testing are not required because compliance
with the component standards addresses the RISK of pin holes and thermal effects on the insulating compound.
Compliance with 8.5.1.1 to 8.5.1.3 (inclusive) is checked by examination of the physical and
electrical configuration of the ME EQUIPMENT to identify points at which insulation, CREEPAGE
DISTANCES , AIR CLEARANCES, impedances of components or PROTECTIVE EARTH CONNECTIONS
prevent ACCESSIBLE PARTS or APPLIED PARTS from exceeding the limits specified in 8.4.
NOTE 3 Such points typically include insulation between parts different from earth potential and ACCESSIBLE PARTS
or APPLIED PARTS but can also include, for example, insulation between a floating circuit and earth or other circuits.
A survey of insulation paths is found in Annex J.
For each such point, it is determined whether:
– solid insulation complies with the dielectric strength test according to 8.8 or, for a MEANS
OF OPERATOR PROTECTION, with the requirements of IEC 60950-1:2005, IEC 60950-
1:2005/AMD1:2009 and IEC 60950-1:2005/AMD2:2013 or IEC 62368-1:2018 for
INSULATION CO - ORDINATION ;
– CREEPAGE DISTANCES and AIR CLEARANCES are as specified in 8.9 or, for a MEANS OF
OPERATOR PROTECTION, with the requirements of IEC 60950-1:2005, IEC 60950-
1:2005/AMD1:2009 and IEC 60950-1:2005/AMD2:2013 or IEC 62368-1:2018 for
INSULATION CO - ORDINATION;
– components that are connected in parallel with an insulation, with an AIR CLEARANCE or
with a CREEPAGE DISTANCE comply with 4.8 and 8.10.1;
– PROTECTIVE EARTH CONNECTIONS comply with the requirements of 8.6 or, for a MEANS OF
OPERATOR PROTECTION , with the requirements of IEC 60950-1:2005, IEC 60950-
1:2005/AMD1:2009 and IEC 60950-1:2005/AMD2:2013 or IEC 62368-1:2018 for protective
earthing;
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 88 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
and hence whether a failure at that point is to be regarded as a NORMAL CONDITION or as a
SINGLE FAULT CONDITION.
Each MEANS OF PROTECTION is categorized in relation to the ME EQUIPMENT part(s) which it
protects from exceeding permitted limits. It is a MEANS OF PATIENT PROTECTION if it protects
APPLIED PARTS or parts that are identified according to 4.6 as needing to be subject to the
same requirements as APPLIED PARTS . Otherwise it is a MEANS OF OPERATOR PROTECTION .
The WORKING VOLTAGE is determined by inspection, calculation or measurement, according to
8.5.4.
The voltage, current or energy that can appear between any ACCESSIBLE PART or APPLIED PART
and any other ACCESSIBLE PART , APPLIED PART or earth in NORMAL CONDITION and in SINGLE
FAULT CONDITION is determined by inspection or calculation or, where necessary, by

measurement in the relevant conditions.
8.5.2 Separation of PATIENT CONNECTIONS
8.5.2.1 * F- TYPE APPLIED PARTS
The PATIENT CONNECTION ( S ) of any F - TYPE APPLIED PART shall be separated from all other parts,
including the PATIENT CONNECTION ( S ) of other APPLIED PARTS , by means equivalent to one
MEANS OF PATIENT PROTECTION for a WORKING VOLTAGE equal to the MAXIMUM MAINS VOLTAGE
and shall comply with the specified limit for PATIENT LEAKAGE CURRENT with 110 % of the
MAXIMUM MAINS VOLTAGE applied.
A single F - TYPE APPLIED PART may include multiple functions, in which case separation
between such functions is not required.
If there is no electrical separation between PATIENT CONNECTION ( S ) of the same or another
function (e.g. between ECG electrode and pressure catheter), then these PATIENT
CONNECTION ( S ) are treated as one APPLIED PART .
Whether multiple functions are to be considered as all within one APPLIED PART or as multiple
APPLIED PARTS is as defined by the MANUFACTURER .
The classification as TYPE BF , TYPE CF or DEFIBRILLATION - PROOF applies to the whole of one
APPLIED PART .
Compliance is checked by inspection, by the LEAKAGE CURRENT tests of 8.7.4, by the dielectric
strength test of 8.8.3 and by measurement of relevant CREEPAGE DISTANCES and AIR
CLEARANCES .
NOTE The separation means between an F - TYPE APPLIED PART and other parts are subject both to these tests,
related to the MAXIMUM MAINS VOLTAGE , and to tests related to the voltages present within the respective circuits as
specified in 8.5.4. Depending on the magnitude of the latter voltages, one set of tests or the other could be more
stringent.
Any protective device connected between PATIENT CONNECTIONS of an F - TYPE APPLIED PART
and the ENCLOSURE for the purpose of providing protection against excessive voltages shall
not operate below 500 V r.m.s.
Compliance is checked by testing the operating voltage of the protective device.
8.5.2.2 * T YPE B APPLIED PARTS
The PATIENT CONNECTION ( S ) of a TYPE B APPLIED PART that is not PROTECTIVELY EARTHED shall
be separated by one MEANS OF PATIENT PROTECTION from metal ACCESSIBLE PARTS that are not
PROTECTIVELY EARTHED , unless:
– the metal ACCESSIBLE PART is physically contiguous with the APPLIED PART and can be
regarded as a part of the APPLIED PART ; and
– the RISK that the metal ACCESSIBLE PART will make contact with a source of voltage or
LEAKAGE CURRENT above permitted limits is acceptably low. In this case, the test in
8.7.4.7 d) does not apply.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 89 –
+AMD2:2020 CSV  IEC 2020
Compliance is checked by inspection, by the LEAKAGE CURRENT tests of 8.7.4, by the dielectric
strength test of 8.8.3, by measurement of relevant CREEPAGE DISTANCES and AIR CLEARANCES ,
and by reference to the RISK MANAGEMENT FILE.
8.5.2.3 * P ATIENT leads or PATIENT cables
Any connector for electrical connections on a PATIENT lead that:
– is at the end of the lead or cable that is remote distal from the PATIENT ; and
– contains a conductive part that is not separated from all PATIENT CONNECTION ( S ) by one
MEANS OF PATIENT PROTECTION for a WORKING VOLTAGE equal to the MAXIMUM MAINS
VOLTAGE .
shall be constructed so that the said part cannot become connected to earth or possible
hazardous voltage while the PATIENT CONNECTION ( S ) contact the PATIENT .
NOTE Where the phrase “said part” is mentioned in this subclause, it refers to the “…conductive part of the
connector that is not separated from all PATIENT CONNECTIONS ….” from the first sentence of this subclause.
In particular:
– the said part shall not come into contact with a flat conductive plate of not less than
100 mm diameter;
– the AIR CLEARANCE between connector pins and a flat surface shall be at least 0,5 mm;
– if able to be plugged into a mains socket, the said part shall be protected from making
contact with parts at MAINS VOLTAGE by insulating means providing a CREEPAGE DISTANCE of
at least 1,0 mm and a dielectric strength of 1 500 V and complying with 8.8.4.1;
– the straight unjointed test finger with the same dimensions as the standard test finger of
Figure 6 shall not make electrical contact with the said part if applied in the least
favourable position against the access openings with a force of 10 N, unless the RISK
MANAGEMENT PROCESS demonstrates that no unacceptable RISK exists from contact with
objects other than a mains socket or a flat surface (e.g. corners or edges).
Compliance is checked by inspection and test as required.
8.5.3 * M AXIMUM MAINS VOLTAGE
The MAXIMUM MAINS VOLTAGE shall be determined as follows:
– for single-phase or d.c. SUPPLY MAINS powered ME EQUIPMENT , including INTERNALLY
POWERED ME EQUIPMENT that also has a means of connection to a SUPPLY MAINS , the
MAXIMUM MAINS VOLTAGE is the highest RATED supply voltage; unless this the highest RATED
supply voltage is less than 100 V, in which case the MAXIMUM MAINS VOLTAGE is 250 240 V;
– for polyphase ME EQUIPMENT , the MAXIMUM MAINS VOLTAGE is the highest RATED phase to
neutral supply voltage;
– for other INTERNALLY POWERED ME EQUIPMENT , the MAXIMUM MAINS VOLTAGE is 250 240 V.
8.5.4 * W ORKING VOLTAGE
The WORKING VOLTAGE for each MEANS OF PROTECTION shall be determined as follows:
– For WORKING VOLTAGE measurement, all circuits shall be connected to earth with the
exception of floating parts providing at least one MEANS OF PROTECTION to earth in which
case the highest measured voltage on either side of the barrier is the WORKING VOLTAGE
(see Figure 41).
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 90 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
a) For Case 1, the floating circuit is isolated from earth by 1 MOP based on the floating circuit voltage U2 . The
WORKING VOLTAGE (Uw ) of the mains barrier is the highest voltage of one side of the barrier, i.e. U1 or U2
whichever is greater in magnitude.
b) For Case 2, the floating circuit is not isolated by at least 1 MOP to earth based on the floating circuit voltage
U2 . For the measurement of the WORKING VOLTAGE (Uw ) of the mains barrier both sides have to be earthed to
obtain repeatable worst-case results.
Figure 41 – W ORKING VOLTAGE measurement
– The input supply voltage to the ME EQUIPMENT shall be the RATED voltage or the voltage
within the RATED voltage range which results in the highest measured value.
– For d.c. voltages with superimposed ripple, the WORKING VOLTAGE is the average value if
the peak-to-peak ripple does not exceed 10 % of the average value or the peak voltage if
the peak-to-peak ripple exceeds 10 % of the average value.
– The WORKING VOLTAGE for each MEANS OF PROTECTION forming DOUBLE INSULATION is the
voltage to which the DOUBLE INSULATION as a whole is subjected.
– For WORKING VOLTAGE involving a PATIENT CONNECTION not connected to earth, the situation
in which the PATIENT is earthed (intentionally or accidentally) is regarded as a NORMAL
CONDITION .
– The WORKING VOLTAGE between the PATIENT CONNECTION ( S ) of an F - TYPE APPLIED PART and
the ENCLOSURE is taken as the highest voltage appearing across the insulation in NORMAL
USE including earthing of any part of the APPLIED PART . See also 8.5.2.1.
– For DEFIBRILLATION - PROOF APPLIED PARTS , the WORKING VOLTAGE is determined without
regard to the possible presence of defibrillation voltages. See also 8.5.5 and 8.9.1.15.
– In the case of motors provided with capacitors where a resonance voltage can occur
between the point where a winding and a capacitor are connected together on the one
hand and any terminal for external conductors on the other hand, the WORKING VOLTAGE
shall be equal to the resonance voltage.
8.5.5 D EFIBRILLATION - PROOF APPLIED PARTS
8.5.5.1 * Defibrillation protection
The classification DEFIBRILLATION - PROOF APPLIED PART shall apply to the whole of one APPLIED
PART .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 91 –
+AMD2:2020 CSV  IEC 2020
NOTE 1 This requirement does not apply to separate functions of the same APPLIED PART but the possibility of an
OPERATOR receiving a shock from such parts should be considered in the RISK MANAGEMENT PROCESS .
See 8.9.1.15 for the requirements for CREEPAGE DISTANCES and AIR CLEARANCES associated
with a DEFIBRILLATION - PROOF APPLIED PART .
Arrangements used to isolate the PATIENT CONNECTION ( S ) of a DEFIBRILLATION - PROOF APPLIED
PART from other parts of ME EQUIPMENT shall be so designed that:
a) During a discharge of a cardiac defibrillator to a PATIENT connected to a DEFIBRILLATION -
PROOF APPLIED PART , hazardous electrical energies, as determined by the peak voltage
measured between the points Y 1 and Y 2 of Figure 9 and Figure 10 exceeding 1 V, do not
appear on:
– the ENCLOSURE , including connectors in PATIENT leads and cables when connected to
the ME EQUIPMENT ;
NOTE 2 1 This requirement does not apply to a connecting lead from a DEFIBRILLATION - PROOF APPLIED
PART or its connector when it is disconnected from the ME EQUIPMENT .
– any SIGNAL INPUT / OUTPUT PART ;
– metal foil for test on which the ME EQUIPMENT is placed and which has an area at least
equal to the base of the ME EQUIPMENT ; or
– PATIENT CONNECTIONS of any other APPLIED PART (whether or not classified as a
DEFIBRILLATION - PROOF APPLIED PART ); or
– any unused or disconnected connections of the APPLIED PART under test or any function
of the same APPLIED PART . M E EQUIPMENT that is completely BODY - WORN (e.g. a Holter
monitor) is exempt from this requirement.
b) Following exposure to the defibrillation voltage, and any necessary recovery time stated in
the ACCOMPANYING DOCUMENTS , the ME EQUIPMENT shall comply with relevant requirements
of this standard and shall continue to provide BASIC SAFETY and ESSENTIAL PERFORMANCE .
Compliance is checked by the following tests, for each DEFIBRILLATION - PROOF APPLIED PART in
turn.
• Common-mode test
The ME EQUIPMENT is connected to the test circuit as shown in Figure 9. The test voltage is
applied to all the PATIENT CONNECTIONS of the DEFIBRILLATION - PROOF APPLIED PART connected
together, excluding any that are PROTECTIVELY EARTHED or functionally earthed. If an APPLIED
PART has multiple functions, the test voltage is applied to all the PATIENT CONNECTIONS of one
function at a time with the other functions disconnected.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 92 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
R2 100 kΩ
R1 1 kΩ
3 3 5
4
D 1
D 1
C1 1 μF
C2 1 μF
Y1
Y2
Display
device
Zin > 1 MΩ
S IGNAL INPUT/OUTPUT PARTS
1
Mains MAINS
PART FE
FE
R 50 Ω
R 100 Ω
RCL
S
VT 5 kV d.c.
C 32 μF
L 500 μH
R ≤ 10 Ω
Unearthed ACCESSIBLE PARTS
Foil in contact with
non-conductive
parts of ENCLOSURE
P ATIENT CONNECTIONS
Foil at base of
ME EQUIPMENT
Protective earth
CLASS I ME EQUIPMENT
IEC 2392/05
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 93 –
+AMD2:2020 CSV  IEC 2020
R2 100 kΩ
R1 1 kΩ
3 3
5
4
D 1
D 1
C1 1 μF
C2 1 μF
Y1
Y2
Display
device
Zin > 1 MΩ
S IGNAL INPUT/OUTPUT PARTS
1
Mains MAINS
PART FE
FE
R 50 Ω
R 100 Ω
RCL
S
VT 5 kV d.c.
C 32 μF
L 500 μH
R ≤ 10 Ω
Unearthed ACCESSIBLE PARTS
Foil in contact with non-conductive
parts of ENCLOSURE
P ATIENT CONNECTION of another function
of the same APPLIED PART
Foil at base of
ME EQUIPMENT
Protective earth
CLASS I ME EQUIPMENT
P ATIENT CONNECTION of another APPLIED PART 4
R
4
All PATIENT
CONNECTIONS
of one function
of the same
APPLIED PART
IEC 1404/12
For legends, see Table 5.
Components
VT Test voltage
S Switch for applying the test
voltage
R1 , R2 Tolerance at ± 2 %, not less than
2 kV
RCL Current limiting resistor
D 1 , D 2 Small signal silicon diodes
Other components toleranced at ± 5 %
Figure 9 – Application of test voltage to bridged PATIENT CONNECTIONS
for DEFIBRILLATION - PROOF APPLIED PARTS
(see 8.5.5.1)
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 94 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
R2 100 kΩ
R1 1 kΩ
D 1
D 1
C1 1 μF
C2 1 μF
Y1
Y2
Display
device
Zin > 1 MΩ
S IGNAL INPUT/OUTPUT PARTS
Mains MAINS
PART FE
FE
R 50 Ω
R 100 Ω
RCL
S
VT 5 kV d.c.
C 32 μF
L 500 μH
R ≤ 10 Ω
Unearthed ACCESSIBLE PARTS
Foil in contact with
non-conductive
parts of ENCLOSURE
P ATIENT CONNECTIONS
Foil at base of
ME EQUIPMENT
Protective earth
CLASS I ME EQUIPMENT
3 3 5
4
1
IEC 2393/05
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 95 –
+AMD2:2020 CSV  IEC 2020
R2 100 kΩ
R1 1 kΩ
D 1
D 1
C1 1 μF
C2 1 μF
Y1
Y2
Display
device
Zin > 1 MΩ
S IGNAL INPUT/OUTPUT PARTS
Mains MAINS
PART FE
FE
R 50 Ω
R 100 Ω
RCL
S
VT 5 kV d.c.
C 32 μF
L 500 μH
R ≤ 10 Ω
Unearthed ACCESSIBLE PARTS
Foil at base of
ME EQUIPMENT
Protective earth
CLASS I ME EQUIPMENT
3 3
5
4
1
Foil in contact with non-conductive
parts of ENCLOSURE
P ATIENT CONNECTION of another function
of the same APPLIED PART
P ATIENT CONNECTION of another APPLIED PART 4
R
4
All PATIENT
CONNECTIONS
of one function
of the same
APPLIED PART
IEC 1405/12
For legends, see Table 5.
Components
VT Test voltage
S Switch for applying the test
voltage
R1 , R2 Tolerance at ± 2 %, not less than
2 kV
RCL Current limiting resistor
D 1 , D 2 Small signal silicon diodes
Other components toleranced at ± 5 %
Figure 10 – Application of test voltage to individual PATIENT CONNECTIONS for
DEFIBRILLATION - PROOF APPLIED PARTS
(see 8.5.5.1)
• Differential-mode test
The ME EQUIPMENT is connected to the test circuit as shown in Figure 10. The test voltage is
applied to each PATIENT CONNECTION of the DEFIBRILLATION - PROOF APPLIED PART in turn with all
the remaining PATIENT CONNECTIONS of the same DEFIBRILLATION - PROOF APPLIED PART being
connected to earth.
NOTE 2 The differential-mode test is not used when the APPLIED PART consists of a single PATIENT CONNECTION .
The differential-mode test shall not be performed on an APPLIED PART with multiple PATIENT
CONNECTIONS if, based on the INTENDED USE , the PATIENT CONNECTIONS are intended to be
completely within the body and in close proximity to each other where it can be assumed that
they will all be at the same voltage potential when the PATIENT is defibrillated.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 96 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
During the above tests:
– except for PERMANENTLY INSTALLED ME EQUIPMENT , the ME EQUIPMENT is to be tested with
and without the PROTECTIVE EARTH CONDUCTOR connected (i.e. two separate tests);
– insulating surfaces of APPLIED PARTS are covered with metal foil or, where appropriate,
immersed in a 0,9 % saline solution;
– any external connection to a FUNCTIONAL EARTH TERMINAL is removed;
– parts specified 8.5.5.1 a) that are not PROTECTIVELY EARTHED are connected in turn to a
display device;
– the ME EQUIPMENT is connected to the SUPPLY MAINS and operated in accordance with the
instructions for use.
After the operation of S, the peak voltage between the points Y 1 and Y 2 is measured. Each
test is repeated with V T reversed.
After any recovery time stated in the ACCOMPANYING DOCUMENTS , determine that the
ME EQUIPMENT continues to provide BASIC SAFETY and ESSENTIAL PERFORMANCE .
8.5.5.2 Energy reduction test
D EFIBRILLATION - PROOF APPLIED PARTS or PATIENT CONNECTIONS of DEFIBRILLATION - PROOF
APPLIED PARTS shall incorporate a means so that the defibrillator energy delivered to a 100 Ω
load is at least 90 % of the energy delivered to this load with the ME EQUIPMENT disconnected.
If the INTENDED USE of one APPLIED PART with multiple PATIENT CONNECTIONS that are all within
close proximity to each other and completely within the body, these PATIENT CONNECTIONS are
treated as a single PATIENT CONNECTION .
Compliance is checked by the following test:
The test circuit is shown in Figure 11. For this test, the ACCESSORIES such as cables,
electrodes and transducers that are recommended in the instructions for use (see 7.9.2.14)
are used. The test voltage is applied to each PATIENT CONNECTION or APPLIED PART in turn with
all the remaining PATIENT CONNECTIONS of the same APPLIED PART being connected to earth

(differential mode). Other DEFIBRILLATION PROOF APPLIED PARTS , if any, are tested separately,
in turn.
The PROCEDURE is as follows.
a) Connect the APPLIED PART or PATIENT CONNECTION to the test circuit. The parts described in
8.5.5.1 a) are connected to earth.
b) Charge capacitor C to 5 kV d.c. with switch S in position A.
c) Discharge capacitor C by actuating the switch S to position B, and measure the energy E 1
delivered to the 100
Ω load.
d) Remove the ME EQUIPMENT under test from the test circuit and repeat steps b) and c)
above, measuring the energy E 2 delivered to the 100
Ω load.
e) Verify that the energy E 1 is at least 90 % of E 2 .
f) Repeat the test with V T reversed.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 97 –
+AMD2:2020 CSV  IEC 2020
FE
FE
R 400 Ω
R 100 Ω
(non
inductive)
RCL
S VT 5 kV d.c.
C 32 μF
L 25 mH
P ATIENT CONNECTIONS 4
1
B A
R 11 Ω – RL ,
where is RL the
d.c. resistance
of the inductor L
IEC 2394/05
R 400 Ω
R 100 Ω
(non
inductive)
RCL
S VT 5 kV d.c.
C 32 μF
L 25 mH
P ATIENT CONNECTION of the same APPLIED PART 4
1
B A
R 11 Ω – RL ,
where RL is the
d.c. resistance
of the inductor L
IEC 1406/12
For legends, see Table 5.
Components
S Switch for applying the test energy
A, B Switch positions
RCL Current limiting resistor
Components toleranced at ± 5 %
Figure 11 – Application of test voltage to test the delivered defibrillation energy
(see 8.5.5.2)
8.6 * Protective earthing, functional earthing and potential equalization of
ME EQUIPMENT
8.6.1 * Applicability of requirements
The requirements of 8.6.2 to 8.6.8 (inclusive) apply unless the parts concerned comply with
the requirements and tests of IEC 60950-1:2005, IEC 60950-1:2005/AMD1:2009 and
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 98 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
IEC 60950-1:2005/AMD2:2013 or IEC 62368-1:2018 for protective earthing and serve as
MEANS OF OPERATOR PROTECTION but not as MEANS OF PATIENT PROTECTION .
8.6.2 * P ROTECTIVE EARTH TERMINAL
The PROTECTIVE EARTH TERMINAL of ME EQUIPMENT shall be suitable for connection to an
external protective earthing system either by a PROTECTIVE EARTH CONDUCTOR in a POWER
SUPPLY CORD and, where appropriate, by a suitable plug, or by a FIXED PROTECTIVE EARTH
CONDUCTOR .
The clamping means of the PROTECTIVE EARTH TERMINAL of ME EQUIPMENT for FIXED supply
conductors or POWER SUPPLY CORDS shall comply with the requirements of 8.11.4.3. It shall not
be possible to loosen the clamping means without the aid of a TOOL .
Screws for internal PROTECTIVE EARTH CONNECTIONS shall be completely covered or protected
against accidental loosening from the outside of ME EQUIPMENT .
Where an APPLIANCE INLET forms the supply connection to ME EQUIPMENT , the earth pin of the
APPLIANCE INLET shall be regarded as the PROTECTIVE EARTH TERMINAL .
The PROTECTIVE EARTH TERMINAL shall not be used for the mechanical connection between
different parts of the ME EQUIPMENT or the fixing of any component not related to protective
earthing or functional earthing.
Compliance is checked by inspection of materials and construction, by manual tests, and by
the test of 8.11.4.3.
8.6.3 * Protective earthing of moving parts
Any PROTECTIVE EARTH CONNECTION shall not be used for a moving part unless the
MANUFACTURER demonstrates that the connection will remain reliable during the EXPECTED
SERVICE LIFE of the ME EQUIPMENT .
Compliance is checked by inspection of the ME EQUIPMENT and if necessary inspection of the
RISK MANAGEMENT FILE .
8.6.4 Impedance and current-carrying capability
a) * P ROTECTIVE EARTH CONNECTIONS shall be able to carry fault currents reliably and without
excessive voltage drop.
For PERMANENTLY INSTALLED ME EQUIPMENT , the impedance between the PROTECTIVE EARTH
TERMINAL and any part that is PROTECTIVELY EARTHED shall not exceed 100 mΩ, except as
allowed by 8.6.4 b).
For ME EQUIPMENT with an APPLIANCE INLET the impedance between the earth pin in the
APPLIANCE INLET and any part that is PROTECTIVELY EARTHED shall not exceed 100 mΩ,
except as allowed by 8.6.4 b).
For ME EQUIPMENT with a non- DETACHABLE POWER SUPPLY CORD the impedance between the
protective earth pin in the MAINS PLUG and any part that is PROTECTIVELY EARTHED shall not
exceed 200 mΩ, except as allowed by 8.6.4 b).
Additionally, the impedance between the protective earth pin in the MAINS PLUG of any
DETACHABLE POWER SUPPLY CORD supplied or specified by the MANUFACTURER , when
attached to the ME EQUIPMENT , and any part of the ME EQUIPMENT that is PROTECTIVELY
EARTHED shall not exceed 200 mΩ, except as allowed by 8.6.4 b).
Testing shall be carried out using a DETACHABLE POWER SUPPLY CORD as provided or
specified (length and cross-sectional area) by the MANUFACTURER .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 99 –
+AMD2:2020 CSV  IEC 2020
Compliance is checked by the following test:
A current of 25 A or 1,5 times the highest RATED current of the relevant circuit(s),
whichever is greater (
± 10 %), from a current source with a frequency of 50 Hz or 60 Hz
and with a no-load voltage not exceeding 6 V, is passed for 5 s to 10 s through the
PROTECTIVE EARTH TERMINAL or the protective earth contact in the APPLIANCE INLET or the
protective earth pin in the MAINS PLUG and each PROTECTIVELY EARTHED part.
Alternatively, d.c. may be used for this test.
The highest RATED current is the RATED current of the over-current protection in the
ME EQUIPMENT , when present, for all circuits located behind the over-current protection.
From the SUPPLY MAINS to the over-current protection in the ME EQUIPMENT , the highest
RATED current is the RATED current of the over-current protection device in the building
installation.
NOTE When protective earth is relied on as a MEANS OF PROTECTION , the test current is determined based on
the location where a fault could occur. If the prospective fault is in the mains supply circuit prior to the over-
current protection included in the ME EQUIPMENT , the test current for that part of the protective earth circuit is
based on the rating of the external over-current protection included in the building infrastructure or specified in
the ACCOMPANYING DOCUMENTS (1,5 times the interrupt rating of the external over-current protection). If the
prospective fault is in the mains supply circuit after the over-current protection included in the ME EQUIPMENT ,
the test current is based on the rating of the over-current protection included in the ME EQUIPMENT (1,5 times
the interrupt rating of the ME EQUIPMENT over-current protection). In either case, the minimum test current is
25 A.
The voltage drop between the parts described is measured and the impedance determined
from the current and voltage drop.
Where the product of the test current as specified above and the total impedance (i.e. the
impedance being measured plus the impedance of the test leads and the contact
impedances) would exceed 6 V, the impedance is first measured with a no-load voltage not
exceeding 6 V.
If the measured impedance is within the permitted limit, either the impedance measure-
ment is then repeated using a current source with a no-load voltage sufficient to deliver the
specified current into the total impedance, or the current-carrying ability of the relevant
protective earth conductor and protective earth connection is confirmed by checking that
their cross sectional area is at least equal to that of the relevant current-carrying
conductors.
b) * The impedance of PROTECTIVE EARTH CONNECTIONS is allowed to exceed the values
specified above if the relevant circuits have limited current capability such that, in case of
short circuit of relevant insulation, the allowable values of the TOUCH CURRENT and the
PATIENT LEAKAGE CURRENT in SINGLE FAULT CONDITION are not exceeded.
Compliance is checked by inspection and if necessary by measurement of LEAKAGE
CURRENT in the relevant SINGLE FAULT CONDITION . Transient currents occurring during the
first 50 ms following the short circuit are disregarded.
8.6.5 Surface coatings
Conductive elements of ME EQUIPMENT that have surface coatings of poorly conducting
material such as paint, and between which electrical contact is essential to a PROTECTIVE
EARTH CONNECTION , shall have the coatings removed at the point of contact unless an
investigation of the joint construction and the manufacturing PROCESS has demonstrated that
the requirements for impedance and current-carrying capacity are assured without the
removal of the surface coating.
Compliance is checked by inspection.
8.6.6 Plugs and sockets
Where the connection between the SUPPLY MAINS and ME EQUIPMENT or between separate
parts of ME EQUIPMENT that can be operated by persons other than SERVICE PERSONNEL is
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 100 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
made via a plug and socket device, the PROTECTIVE EARTH CONNECTION shall be made before
and interrupted after the supply connections are made or interrupted. This applies also where
interchangeable parts are PROTECTIVELY EARTHED .
Compliance is checked by inspection.
8.6.7 * P OTENTIAL EQUALIZATION CONDUCTOR
If ME EQUIPMENT is provided with a terminal for the connection of a POTENTIAL EQUALIZATION
CONDUCTOR , the following requirements apply.
– The terminal shall be accessible to the OPERATOR with the ME EQUIPMENT in any position of
NORMAL USE .
– The RISK of Accidental disconnection shall be minimized avoided in NORMAL USE .
– The terminal shall allow the conductor to be detached without the use of a TOOL .
– The terminal shall not be used for a PROTECTIVE EARTH CONNECTION .
– The terminal shall be marked with symbol IEC 60417-5021 (DB:2002-10) (see Table D.1,
symbol 8).
– The instructions for use shall contain information on the function and use of the POTENTIAL
EQUALIZATION CONDUCTOR together with a reference to the requirements of this standard
for ME SYSTEMS .
The POWER SUPPLY CORD shall not incorporate a POTENTIAL EQUALIZATION CONDUCTOR .
Compliance is checked by inspection.
8.6.8 F UNCTIONAL EARTH TERMINAL
A FUNCTIONAL EARTH TERMINAL of ME EQUIPMENT shall not be used to provide a PROTECTIVE
EARTH CONNECTION .
Compliance is checked by inspection.
8.6.9 * C LASS II ME EQUIPMENT
If CLASS II ME EQUIPMENT with isolated internal screens is supplied with a POWER SUPPLY CORD
having three conductors, the third conductor (connected to the protective earth contact of the
MAINS PLUG ) shall be used only as the functional earth connection to a FUNCTIONAL EARTH
TERMINAL for these screens and shall be coloured green and yellow. In such a case, the
ACCOMPANYING DOCUMENTS shall state that the third conductor in the POWER SUPPLY CORD is
only a functional earth.
The insulation of such internal screens and all internal wiring connected to them shall provide
two MEANS OF PROTECTION . In such case, there shall be an explanation in the technical
description.
The insulation between internal screens, including internal wiring connected to them and
ACCESSIBLE PARTS , shall provide two MEANS OF PROTECTION .
Compliance is checked by inspection and measurement. The insulation is tested as described
in 8.8.
8.7 L EAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS
8.7.1 General requirements
a) The electrical isolation providing protection against electric shock shall be of such quality
that currents flowing through it are limited to the values specified in 8.7.3.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 101 –
+AMD2:2020 CSV  IEC 2020
b) The specified values of the EARTH LEAKAGE CURRENT , the TOUCH CURRENT , the PATIENT
LEAKAGE CURRENT and the PATIENT AUXILIARY CURRENT apply in any combination of the
following conditions:
– at operating temperature and following the humidity preconditioning treatment, as
described in 5.7;
– after any required sterilization PROCEDURE (see 11.6.7);
– in NORMAL CONDITION and in the SINGLE FAULT CONDITIONS specified in 8.7.2;
– with ME EQUIPMENT energized in stand-by condition and fully operating and with any
switch in the MAINS PART in any position;
– with the highest RATED supply frequency;
– with a supply equal to 110 % of the highest RATED MAINS VOLTAGE .
8.7.2 * S INGLE FAULT CONDITIONS
The allowable values specified in 8.7.3 apply in the SINGLE FAULT CONDITIONS specified in
8.1 b) except that:
– where insulation is used in conjunction with a PROTECTIVE EARTH CONNECTION , short circuit
of the insulation applies only in the circumstances specified in 8.6.4 b);
– the only SINGLE FAULT CONDITION for the EARTH LEAKAGE CURRENT is the interruption of one
supply conductor at a time;
– LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENT are not measured in the SINGLE FAULT
CONDITION of short circuiting of one constituent part of DOUBLE INSULATION .
S INGLE FAULT CONDITIONS shall not be applied at the same time as the special test conditions
of MAXIMUM MAINS VOLTAGE on APPLIED PARTS (8.7.4.7 b)) and non- PROTECTIVELY EARTHED parts
of the ENCLOSURE (8.7.4.7 d)).
8.7.3 * Allowable values
a) The allowable values specified in 8.7.3 b), c) and d) apply to currents flowing through the
network of Figure 12 a) and measured as shown in this figure (or by a device measuring
the frequency contents of the currents as defined in Figure 12 b)). The values apply to d.c.
and a.c. and composite waveforms. Unless stated otherwise they may be d.c. or r.m.s.
b) The allowable values of the PATIENT LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS
are stated in Table 3 and Table 4. The values of a.c. apply to currents having a frequency
not less than 0,1 Hz.
c) The allowable values of the TOUCH CURRENT are 100 μA in NORMAL CONDITION and 500 μA in
SINGLE FAULT CONDITION .
d) The allowable values of the EARTH LEAKAGE CURRENT are 5 mA in NORMAL CONDITION and
10 mA in SINGLE FAULT CONDITION . For PERMANENTLY INSTALLED ME EQUIPMENT connected to
a supply circuit that supplies only this ME EQUIPMENT , a higher value of EARTH LEAKAGE
CURRENT is allowed.
NOTE 1 Local regulation can establish limits for protective earth currents of the installation. See also
IEC 60364-7-710 [10].
NOTE 2 The EARTH LEAKAGE CURRENT in NORMAL CONDITION can become TOUCH CURRENT in SINGLE FAULT
CONDITION unless the ME EQUIPMENT is PERMANENTLY INSTALLED or the protective earth is not accessible from
outside the ME EQUIPMENT .
e) Additionally, regardless of waveform and frequency, no LEAKAGE CURRENT shall not exceed
10 mA r.m.s. in NORMAL CONDITION or in SINGLE FAULT CONDITION when measured with a
non-frequency-weighted device, such as a measuring device similar to that shown in
Figure 12 a) but without C1 and R1 .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 102 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
f) *. The allowable values of LEAKAGE CURRENTS that can flow in a FUNCTIONAL EARTH
CONDUCTOR in a non- PERMANENTLY INSTALLED ME EQUIPMENT are 5 mA in NORMAL CONDITION
and 10 mA in SINGLE FAULT CONDITION .
NOTE 3 Subclause 16.6.1 requires that when ME EQUIPMENT is included in an ME SYSTEM , the TOUCH
CURRENTS from any part of the ME SYSTEM cannot exceed 100 μA in NORMAL CONDITION and 500 μA in SINGLE
FAULT CONDITION .
R1
R2 Z V Voltage
measuring
instrument b)
R1 10 kΩ ± 5 % a)
R2 1 kΩ ± 5 % a)
C1 0,015 μF ± 5 %
+20
0
–20
–40
–60
10
1 10
2 10
3 10
4 10
5 10
6
Frequency f Hz
Relative amplitude
c)
dB: 20 log

Z(f)
Z(f = 10)
C1
a) Measuring device b) Frequency characteristics
IEC 2395/05
a) Measuring device b) Frequency characteristics
MD NOTE The network and voltage measuring instrument above are replaced by the symbol in the
following figures.
Non-inductive components
Resistance ≥ 1 MΩ and capacitance ≤ 150 pF
Z(f ) is the transfer impedance of the network, i.e. V out /I in , for a current of frequency f .
a)
b)
c)
Figure 12 – Example of a measuring device and its frequency characteristics
(see 8.7.3)
IEC
+20
0
−20
−40
−60
10 10 2 10 3 10 4 10 5 10 6
Frequency f (Hz)
Relative magnitude
 c)
(dB): 20 log

Z(f)
Z(f
=
10)
IEC
R1
R2 Z V Voltage
measuring
instrument
b)
R1 10 kΩ ± 5 % a)
R2 1 kΩ ± 1 % a)
C1 0,015 μF ± 5
%
C1
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 103 –
+AMD2:2020 CSV  IEC 2020
Table 3 – * Allowable values of PATIENT LEAKAGE CURRENTS and PATIENT AUXILIARY

CURRENTS under NORMAL CONDITION and SINGLE FAULT CONDITION
Current in μA
TYPE B
APPLIED
PART
TYPE BF
APPLIED
PART
TYPE CF
APPLIED
PART
Current Description Reference Measuring
Circuit NC SFC NC SFC NC SFC
P ATIENT
AUXILIARY
CURRENT
8.7.4.8 Figure 19
d.c. 10 50 10 50 10 50
a.c. 100 500 100 500 10 50
P ATIENT
LEAKAGE
CURRENT
From PATIENT
CONNECTION to
earth
8.7.4.7 a) Figure 15
d.c. 10 50 10 50 10 50
a.c. 100 500 100 500 10 50
Caused by an
external voltage
on a SIP / SOP
8.7.4.7 c) Figure 17
d.c. 10 50 10 50 10 50
a.c. 100 500 100 500 10 50
Total
PATIENT
LEAKAGE
CURRENT a
With the same
types of APPLIED
PART connected
together
8.7.4.7 a)
and
8.7.4.7 h)
Figure 15
and
Figure 20
d.c. 50 100 50 100 50 100
a.c. 500 1 000 500 1 000 50 100
Caused by an
external voltage
on a SIP / SOP
8.7.4.7 c)
and
8.7.4.7 h)
Figure 17
and
Figure 20
d.c. 50 100 50 100 50 100
a.c. 500 1 000 500 1 000 50 100
Key
NC = NORMAL CONDITION
SFC = SINGLE FAULT CONDITION
NOTE 1 For EARTH LEAKAGE CURRENT see 8.7.3 d).
NOTE 2 For TOUCH CURRENT see 8.7.3 c).
a Total PATIENT LEAKAGE CURRENT values are only applicable to equipment having multiple APPLIED PARTS . See
8.7.4.7 h). The individual APPLIED PARTS shall comply with the PATIENT LEAKAGE CURRENT values.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 104 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Table 4 – * Allowable values of PATIENT LEAKAGE CURRENTS under the special test
conditions identified in 8.7.4.7
Current in μA
Current Description a Reference Measuring
Circuit
TYPE B
APPLIED
PART
TYPE BF
APPLIED
PART
TYPE CF
APPLIED
PART
P ATIENT
LEAKAGE
CURRENT
Caused by an
external voltage on
the PATIENT
CONNECTION of an F -
TYPE APPLIED PART
8.7.4.7 b) Figure 16 Not
applicable 5 000 50
Caused by an
external voltage on a
metal ACCESSIBLE
PART not
PROTECTIVELY
EARTHED
8.7.4.7 d) Figure 18 500 500 – c
Total
PATIENT
LEAKAGE
CURRENT b
Caused by an
external voltage on
the PATIENT
CONNECTION of an F -
TYPE APPLIED PART
8.7.4.7 b)
and
8.7.4.7 h)
Figure 16
and
Figure 20
Not
applicable 5 000 100
Caused by an
external voltage on a
metal ACCESSIBLE
PART not
PROTECTIVELY
EARTHED
8.7.4.7 d)
and
8.7.4.7 h)
Figure 18
and
Figure 20
1 000 1 000 – c
a The condition referred to in Table IV of the second edition as “ MAINS VOLTAGE on APPLIED PART ”, and treated
in that edition as a SINGLE FAULT CONDITION , is treated in this edition as a special test condition. The test with
MAXIMUM MAINS VOLTAGE on a non- PROTECTIVELY EARTHED ACCESSIBLE PART is also a special test condition,
but the allowable values are the same as for SINGLE FAULT CONDITION . See also the rationales for 8.5.2.2 and
8.7.4.7 d).
b Total PATIENT LEAKAGE CURRENT values are only applicable to equipment having multiple APPLIED PARTS . See
8.7.4.7 h). The individual APPLIED PARTS shall comply with the PATIENT LEAKAGE CURRENT values.
c This condition is not tested with TYPE CF APPLIED PARTS because it is covered by the test with MAXIMUM MAINS
VOLTAGE on the APPLIED PART . See also the rationale for 8.7.4.7 d).
8.7.4 Measurements
8.7.4.1 General
The LEAKAGE CURRENT and PATIENT AUXILIARY CURRENT test figures referenced in 8.7.4.5 to
8.7.4.8 (Figure 13 to Figure 19 inclusive) show suitable test configurations for use in
conjunction with the test PROCEDURES specified in these subclauses. It is recognized that
other test figures can yield accurate results. However if the test results are close to the
allowed values or if there is any doubt as to the validity of the test results, the applicable test
figure is to be used as the deciding factor.
a) The EARTH LEAKAGE CURRENT , the TOUCH CURRENT , the PATIENT LEAKAGE CURRENT and the
PATIENT AUXILIARY CURRENT are measured after the ME EQUIPMENT has been brought up to
operating temperature in accordance with the requirements of 11.1.3 c).
b) Where examination of the circuit arrangement and the arrangement of components and
material of the ME EQUIPMENT shows no possibility of any HAZARDOUS SITUATION described
in 13.1, the number of tests can be reduced.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 105 –
+AMD2:2020 CSV  IEC 2020
1
4
4
S 5
S 1
S 10
S 12
P 1
P 1
P 1
P 1
P 1
FE
PE
V
Mains
T 1
MD
IEC 2396/05
For legends, see Table 5.
Key
Measure in all possible combinations of
positions of S 5 , S 10 and S 12 with:
S 1 closed ( NORMAL CONDITION ), and
S 1 open ( SINGLE FAULT CONDITION ).
Example with the measuring supply circuit of Figure F.1
Figure 13 – Measuring circuit for the EARTH LEAKAGE CURRENT of CLASS I ME EQUIPMENT ,
with or without APPLIED PART
(see 8.7.4.5)
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 106 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
3
Mains
T 2
V
V
Mains
T 1
V2
V1
S 9
P 1
4
4
1
P 1
P 1
P 1
P 1
P 1
FE
PE
MD
MD
S 1
S 10
S 7
S 12
S 5
IEC 2397/05
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 107 –
+AMD2:2020 CSV  IEC 2020
3
Mains
T 2
V
V
Mains
T 1
V2
V1
S 9
P 1
4
4
1
P 1
P 1
P 1
P 1
P 1
FE
PE
MD
MD
S 1
S 10
S 7
S 12
S 5
R
IEC 1409/12
Example with the measuring supply circuit of Figure F.1.
Figure 14 – Measuring circuit for the TOUCH CURRENT
(see 8.7.4.6)
For legends, see Table 5.
Key
Measure (with S 7 closed if CLASS I ME equipment) under all possible
combinations of positions of S 1 , S 5 , S 9 , S 10 , and S 12 .
S 1 open is SINGLE FAULT CONDITION .
C LASS I ME equipment only:
Measure with S 7 open ( SINGLE FAULT CONDITION ) and with S 1 closed
under all possible combinations of S 5 , S 9 , S 10 and S 12 .
For CLASS II ME equipment, the PROTECTIVE EARTH CONNECTION and S 7
are not used.
Transformer T 2 is used if required (see 8.1 a))
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 108 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Mains
T 1
V
1
S 5
S 1
S 10
S 7
S 13
MD
P 1
P 1
P 1
P 1
P 1
FE
PE
4
4
5
IEC 2398/05
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 109 –
+AMD2:2020 CSV  IEC 2020
Mains
T 1
V
1
S 5
S 1
S 10
S 7
S 13
MD
P 1
P 1
P 1
P 1
P 1
FE
PE
4
4
5
S 15 7
IEC 1410/12
For legends, see Table 5.
Key
Measure (with S 7 closed if CLASS I ME EQUIPMENT ) under all possible
combinations of positions of S 1 , S 5 , S 10 , S 13 and S 15 .
S 1 open is SINGLE FAULT CONDITION .
C LASS I ME EQUIPMENT only:
Measure with S 7 open ( SINGLE FAULT CONDITION ) and with S 1 closed under
all possible combinations of S 5 , S 10 , S 13 and S 15 .
For CLASS II ME EQUIPMENT , the PROTECTIVE EARTH CONNECTION and S 7 are
not used.
Example with the measuring supply circuit of Figure F.1.
Figure 15 – Measuring circuit for the PATIENT LEAKAGE CURRENT from the
PATIENT CONNECTION to earth
(see 8.7.4.7 a))
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 110 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
V V1
1
T 1
T 2
Mains
Mains
L(N)
N(L)
V V2
5
3
3
4
4
S 5 P 1
P 1
P 1
P 1
P 1
P 1
S 1
S 10
S 7
S 9 R
S 13
MD
FE
PE
IEC 2399/05
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 111 –
+AMD2:2020 CSV  IEC 2020
V V1
1
T 1
T 2
Mains
Mains
L(N)
N(L)
V V2
5
3
3
4
4
S 5 P 1
P 1
P 1
P 1
P 1
P 1
S 1
S 10
S 7
S 9 R
S 13
MD
FE
PE
S 15 7
IEC 1411/12
For legends, see Table 5.
Key
Measure (with S 7 closed, if CLASS I ME EQUIPMENT ) WITH S 1 closed under all
possible combinations of positions of S 5 , S 9 , S 10 and S 13 .
For CLASS II ME EQUIPMENT , the PROTECTIVE EARTH CONNECTION and S 7 are
not used.
Example with the measuring supply circuit of Figure F.1.
Figure 16 – Measuring circuit for the PATIENT LEAKAGE CURRENT via the PATIENT
CONNECTION ( S ) of an F - TYPE APPLIED PART to earth caused by an external voltage on the
PATIENT CONNECTION ( S )
(see 8.7.4.7 b))
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 112 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Mains
T 2
V
3
Mains
T 1
V2
V V1
1 5
4
4
S 9
S 5
S 1
S 10
S 7
MD
S 13
P 1
P 1
P 1
P 1
P 1
P 1
FE
PE
IEC 2400/05
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 113 –
+AMD2:2020 CSV  IEC 2020
Mains
T 2
V
3
Mains
T 1
V2
V V1
1 5
4
4
S 9
S 5
S 1
S 10
S 7
MD
S 13
P 1
P 1
P 1
P 1
P 1
P 1
FE
PE
R
IEC 1412/12
For legends, see Table 5.
Key
Measure (with S 7 closed, if CLASS I ME EQUIPMENT ) under all possible combinations of positions of S 1 , S 5 , S 9 ,
S 10 and S 13 (S 1 open is SINGLE FAULT CONDITION ).
C LASS I ME EQUIPMENT only:
Measure with S 7 open ( SINGLE FAULT CONDITION ) and with S 1 closed under all possible combinations of S 5 ,
S 9 , S 10 and S 13 .
For CLASS II ME EQUIPMENT , the PROTECTIVE EARTH CONNECTION and S 7 are not used.
Example with the measuring supply circuit of Figure F.1.
Figure 17 – Measuring circuit for the PATIENT LEAKAGE CURRENT from PATIENT
CONNECTION ( S ) to earth caused by an external voltage on a SIGNAL INPUT / OUTPUT PART
(see 8.7.4.7 c))
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 114 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Mains
T 2
V
5
T 1
V
V2
V1
1
4
4
S 9
S 5
S 1
S 10
S 7
P 1
P 1
P 1
P 1
P 1
MD
FE
PE
Mains
IEC 2401/05
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 115 –
+AMD2:2020 CSV  IEC 2020
Mains
T 2
V
5
T 1
V
V2
V1
1
4
4
S 9
S 5
S 1
S 10
S 7
P 1
P 1
P 1
P 1
P 1
MD
FE
PE
Mains
R
IEC 1413/12
For legends, see Table 5.
Key
Measure with S 1 closed (and with S 7 closed, if CLASS I ME EQUIPMENT ) under all possible combinations of
positions of S 5 , S 9 and S 10
For CLASS II ME EQUIPMENT , the PROTECTIVE EARTH CONNECTION and S 7 are not used.
Example with the measuring supply circuit of Figure F.1.
Figure 18 – Measuring circuit for the PATIENT LEAKAGE CURRENT from PATIENT
CONNECTION ( S ) to earth caused by an external voltage on a metal ACCESSIBLE PART that is
not PROTECTIVELY EARTHED
(see 8.7.4.7 d))
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 116 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Mains
T 1
V
1
4
4
MD
S 5
S 1
S 10
S 7
P 1
P 1
P 1
P 1
FE
PE
IEC 2402/05
For legends, see Table 5.
Key
Measure (with S 7 closed if CLASS I ME EQUIPMENT ) under all possible combinations of
positions of S 1 , S 5 , and S 10 .
S 1 open is a SINGLE FAULT CONDITION .
C LASS I ME EQUIPMENT only:
Measure with S 7 open ( SINGLE FAULT CONDITION ) and with S 1 closed under all possible
combinations of positions of S 5 , and S 10 .
For CLASS II ME EQUIPMENT , the PROTECTIVE EARTH CONNECTION and S 7 are not used.
Example with the measuring supply circuit of Figure F.1.
Figure 19 – Measuring circuit for the PATIENT AUXILIARY CURRENT
(see 8.7.4.8)
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 117 –
+AMD2:2020 CSV  IEC 2020
Mains
T 1
V
3
1 5
4
4
V1
S 5
S 1
S 10
S 7
P 1
P 1
P 1
P 1
P 1
P 1
P 1
MD
MD
MD
These connections will
depend on the measurement
being made.
See Figure 15 through
Figure 18 (inclusive)
P 1
FE
PE
T YPE CF
APPLIED PART
T YPE B
APPLIED PART
T YPE CF
APPLIED PART
T YPE BF
APPLIED PART
T YPE BF
APPLIED PART
T YPE B
APPLIED PART
4
See Figure 17
IEC 2403/05
For legends, see Table 5.
Key
For the position of S 1 , S 5 , S 7 and S 10 , see Figure 15, Figure 16, Figure 17 or Figure 18
Figure 20 – Measuring circuit for the total PATIENT LEAKAGE CURRENT with all PATIENT
CONNECTIONS of all APPLIED PARTS of the same type ( TYPE B APPLIED PARTS , TYPE BF APPLIED
PARTS or TYPE CF APPLIED PARTS ) connected together
(see 8.7.4.7 h))
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 118 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Table 5 – Legends of symbols for Figure 9 to Figure 11, Figure 13 to Figure 20,
Figure A.15, Annexes E and F
M E EQUIPMENT ENCLOSURE
Separate power supply unit or other electrical equipment in an ME SYSTEM that supplies power to the
ME EQUIPMENT (see 5.5 g f) and Annex F)
S IGNAL INPUT / OUTPUT PART short circuited or loaded
P ATIENT CONNECTIONS
Metal ACCESSIBLE PART not PROTECTIVELY EARTHED
In case of a non-conductive ENCLOSURE and PATIENT LEAKAGE CURRENT measurement, connection is
replaced by a metal foil of maximum 20 cm × 10 cm in intimate contact with the ENCLOSURE or
relevant parts of the ENCLOSURE and connected to the reference earth
P ATIENT circuit
Metal plate under a non-conductive ENCLOSURE with dimensions at least equal to the plan projection
of the ENCLOSURE connected to the reference earth
T 1 , T 2
Single- or polyphase isolation transformers with sufficient power rating and adjustable output
voltage (See also the rationale for 8.7.4.2 and 8.7.4.3.)
V (1,2,3) Voltmeter indicating r.m.s. value, using, if relevant and possible, one meter with a commutator
switch
S 1 , S 2 , S 3
Single-pole switches, simulating the interruption of a power supply conductor ( SINGLE FAULT
CONDITION ) (See Annex F)
S 5 , S 9 Commutator switches to reverse the polarity of the MAINS VOLTAGE
S 7
Single-pole switch, simulating the interruption of a single PROTECTIVE EARTH CONDUCTOR to the
ME EQUIPMENT ( SINGLE FAULT CONDITION )
S 8
Single pole switch simulating the interruption of a single PROTECTIVE EARTH CONDUCTOR to a separate power
supply unit or other electrical equipment in an ME SYSTEM that supplies power to the ME EQUIPMENT
( SINGLE FAULT CONDITION ) (see Figure F.5)
S 10
Switch for connecting a FUNCTIONAL EARTH TERMINAL to the earthed point of the measuring supply
system
S 12 Switch for connecting a PATIENT CONNECTION to the earthed point of the measuring supply circuit
S 13 Switch for connecting to earth a metal ACCESSIBLE PART not PROTECTIVELY EARTHED
S 14 Switch to connect/disconnect PATIENT CONNECTION to/from earth
S 15 Switch for connecting to earth a metal plate under a non-conductive ENCLOSURE
P 1 Sockets, plugs or terminals for the supply connection of the ME EQUIPMENT
P 2
Sockets, plugs or terminals for the connection to a separate power supply or other electrical
equipment in an ME SYSTEM that supplies power to the ME EQUIPMENT (see Figure F.5)
MD Measuring device (see Figure 12)
FE F UNCTIONAL EARTH TERMINAL
PE P ROTECTIVE EARTH TERMINAL
R Impedance to protect the circuitry and the person performing the test, but low enough to accept
currents higher than the allowable values of the LEAKAGE CURRENT to be measured (optional)
Optional connection
Reference earth (for LEAKAGE CURRENT and PATIENT AUXILLARY CURRENT measurements and for
testing of DEFIBRILLATION - PROOF APPLIED PARTS , not connected to protective earth of the SUPPLY
MAINS )
S UPPLY MAINS voltage source
7
2
3
4
5
R
1
6
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS

--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 119 –
+AMD2:2020 CSV  IEC 2020
8.7.4.2 * Measuring supply circuits
M E EQUIPMENT specified for connection to a SUPPLY MAINS is connected to an appropriate
power source. For single-phase ME EQUIPMENT, the polarity of the supply is reversible and
tests are conducted at both polarities. I NTERNALLY POWERED ME EQUIPMENT is tested without
any connection to a measuring supply circuit.
NOTE Figure F.1 to Figure F.5 (inclusive) show some suitable arrangements but do not cover all possibilities, for
example, delta-connected 3-phase supplies.
a) For ME EQUIPMENT specified for connection to a SUPPLY MAINS :
M E EQUIPMENT specified for connection to a SUPPLY MAINS is connected to an appropriate
power source. For single-phase ME EQUIPMENT , the polarity of the supply is reversible and
tests are conducted at both polarities.
NOTE 1 Figure F.1 to Figure F.5 (inclusive) show some suitable arrangements but do not cover all
possibilities, for example, delta-connected 3-phase supplies. Refer to the IEC 60990 for additional types of
arrangements.
b) For INTERNALLY POWERED ME EQUIPMENT :
I NTERNALLY POWERED ME EQUIPMENT is tested without any connection to a measuring
supply circuit.
NOTE 2 For INTERNALLY POWERED ME EQUIPMENT , Figure 14 to Figure 20 (inclusive) do not use the isolation
transformers T 1 or switches S 1 and S 5 . However, INTERNALLY POWERED ME EQUIPMENT that also has a means of
connection to a SUPPLY MAINS shall also be tested according to a) above for that connection.
8.7.4.3 * Connection to the measuring supply circuit
a) M E EQUIPMENT provided with a POWER SUPPLY CORD is tested using this cord.
b) M E EQUIPMENT provided with an APPLIANCE INLET is tested while connected to the measuring
supply circuit via a DETACHABLE POWER SUPPLY CORD having a length of 3 m or a length and
type specified in the instructions for use.
c) P ERMANENTLY INSTALLED ME EQUIPMENT is tested while connected to the measuring supply
circuit by the shortest possible connection.
d) Measuring arrangement
1) A PPLIED PARTS, including PATIENT cables (when present), are placed on an insulating
surface with a dielectric constant of approximately 1 (for example, expanded
polystyrene) and approximately 200 mm above an earthed metal surface.
NOTE 1 The measuring supply circuit and the measuring circuit should be positioned as far as possible
away from unscreened power source leads. Placing the ME EQUIPMENT on or near a large earthed metal
surface should be avoided.
NOTE 2 Where APPLIED PARTS are such that the test results can depend upon how they are placed on the
insulating surface, the test is repeated as necessary to determine the worst possible positioning.
2) If an isolating transformer is not used for LEAKAGE CURRENT measurements (e.g. when
measuring LEAKAGE CURRENT for very high input power ME EQUIPMENT ), the reference
earth of the measuring circuits is connected to protective earth of the SUPPLY MAINS.
8.7.4.4 Measuring device (MD)
a) The measuring device loads the source of LEAKAGE CURRENT or PATIENT AUXILIARY CURRENT
with a resistive impedance of approximately 1 000
Ω for d.c., a.c. and composite
waveforms with frequencies up to and including 1 MHz.
b) The evaluation of current or current components according to 8.7.3 a) is obtained
automatically if a measuring device according to Figure 12 a) or a similar circuit with the
same frequency characteristic is used. This allows measurement of the total effect of all
frequencies with a single instrument.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 120 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
If currents or current components with frequencies exceeding 1 kHz might exceed the
10 mA limit specified in 8.7.3 e), these are measured by other appropriate means such as
a 1 k
Ω non-inductive resistor and suitable measuring instrument.
c) The voltage measuring instrument as shown in Figure 12 a) has an input resistance of at
least 1 M
Ω and input capacitance of no more than 150 pF. It indicates the true r.m.s. value
of the voltage being d.c., a.c. or a composite waveform having components with
frequencies from 0,1 Hz up to and including 1 MHz, with an indicating error not exceeding
± 5 % of the indicated value.
The scale can indicate the current through the measuring device including automatic
evaluation of components with frequencies above 1 kHz so as to enable direct comparison
of the reading with the limit values specified in 8.7.3.
These requirements can be limited to a frequency range with an upper limit lower than
1 MHz if it can be proven (for example, by the use of an oscilloscope) that frequencies
above such an upper limit do not occur in the measured current.
8.7.4.5 * Measurement of the EARTH LEAKAGE CURRENT and current in functional earth
connection
a) C LASS I ME EQUIPMENT is tested according to Figure 13. C LASS II ME EQUIPMENT with a
functional earth connection according to 8.6.9 is tested as if it were CLASS I ME EQUIPMENT .
b) If ME EQUIPMENT has more than one PROTECTIVE EARTH CONDUCTOR (for example, one
connected to the main ENCLOSURE and one to a separate power supply unit), then the
current to be measured is the aggregate current that would flow into the protective earthing
system of the installation.
c) For FIXED ME EQUIPMENT that can have connections to earth through the building structure,
the MANUFACTURER specifies a suitable test PROCEDURE and configuration for measurement
of EARTH LEAKAGE CURRENT .
8.7.4.6 * Measurement of the TOUCH CURRENT
a) M E EQUIPMENT is tested according to Figure 14, using an appropriate measuring supply
circuit.
Measure with MD between earth and each part of the ENCLOSURE ( S ) that is not
PROTECTIVELY EARTHED.
Measure with MD between parts of the ENCLOSURE ( S ) that are not PROTECTIVELY EARTHED.
In the SINGLE FAULT CONDITION of interruption of any one PROTECTIVE EARTH CONDUCTOR
(when applicable, see 8.1 b)), measure with MD between earth and any part of the
ENCLOSURE ( S ) that is normally PROTECTIVELY EARTHED.
NOTE It is not necessary to make separate measurements from more than one part that is PROTECTIVELY
EARTHED .
I NTERNALLY POWERED ME EQUIPMENT is investigated for TOUCH CURRENT but only between
parts of the ENCLOSURE , not between the ENCLOSURE and earth unless 8.7.4.6 c) applies.
b) If ME EQUIPMENT has an ENCLOSURE or a part of the ENCLOSURE made of insulating material,
metal foil of maximum 20 cm x 10 cm is applied in intimate contact with the ENCLOSURE or
relevant part of the ENCLOSURE .
The metal foil is shifted, if possible, to determine the highest value of the TOUCH CURRENT .
The metal foil should not touch any metal parts of the ENCLOSURE that are possibly
PROTECTIVELY EARTHED ; however, metal parts of the ENCLOSURE that are not PROTECTIVELY
EARTHED can be covered partly or totally by the metal foil.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 121 –
+AMD2:2020 CSV  IEC 2020
Where it is intended to measure the TOUCH CURRENT in the SINGLE FAULT CONDITION of
interruption of a PROTECTIVE EARTH CONDUCTOR , the metal foil is arranged to contact parts
of the ENCLOSURE that are normally PROTECTIVELY EARTHED .
Where the surface of the ENCLOSURE contacted by the PATIENT or OPERATOR is larger than
20 cm x 10 cm, the size of the foil is increased corresponding to the area of contact.
c) M E EQUIPMENT with a SIGNAL INPUT / OUTPUT PART is, when required (see 8.1 a)), additionally
tested using transformer T 2 .
The value of the voltage set at the transformer T 2 is equal to 110 % of the MAXIMUM MAINS
VOLTAGE . The specific pin configuration used when applying the external voltage is
determined to be worst case based on testing or circuit analysis.
8.7.4.7 Measurement of the PATIENT LEAKAGE CURRENT
See Annex K, which contains simplified PATIENT LEAKAGE CURRENT diagrams, for supplemental
explanatory detail.
a) M E EQUIPMENT with an APPLIED PART is tested according to Figure 15.
An ENCLOSURE , other than an APPLIED PART, made of insulating material is placed in any
position of NORMAL USE upon a flat metal surface connected to earth with dimensions at
least equal to the plan-projection of the ENCLOSURE .
b) * M E EQUIPMENT with an F - TYPE APPLIED PART is additionally tested according to Figure 16.
S IGNAL INPUT / OUTPUT PARTS are connected to earth, if not already permanently earthed in
the ME EQUIPMENT .
The value of the voltage to be set at the transformer T 2 in Figure 16 is equal to 110 % of
the MAXIMUM MAINS VOLTAGE .
For this measurement, non- PROTECTIVELY EARTHED metal ACCESSIBLE PARTS including
PATIENT CONECTIONS of other APPLIED PARTS (if present) are connected to earth.
c) * M E EQUIPMENT with an APPLIED PART and a SIGNAL INPUT / OUTPUT PART is, when required
(see 8.1 a)), additionally tested according to Figure 17.
The value of the voltage set at the transformer T 2 is equal to 110 % of the MAXIMUM MAINS
VOLTAGE . The specific pin configuration used when applying the external voltage is to be
worst case based on testing or circuit analysis.
d) * M E EQUIPMENT with a PATIENT CONNECTION of a TYPE B APPLIED PART that is not
PROTECTIVELY EARTHED or a TYPE BF APPLIED PART and with metal ACCESSIBLE PARTS that are
not PROTECTIVELY EARTHED is additionally tested according to Figure 18.
The value of the voltage set at the transformer T 2 is equal to 110 % of the MAXIMUM MAINS
VOLTAGE .
This test need not be conducted if it can be demonstrated that there is adequate
separation of the parts involved or if the RISK is acceptably low according to 8.5.2.2.
e) An APPLIED PART consisting of a surface made of insulating material is tested using metal
foil as mentioned under 8.7.4.6. Alternatively a 0,9 % saline solution is used in which the
APPLIED PART is immersed.
Where the surface of the APPLIED PART intended to contact the PATIENT is considerably
larger than that of a foil of 20 cm x 10 cm, the size of the foil is increased to correspond to
the area of contact.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 122 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Such metal foil or saline solution is considered as the only PATIENT CONNECTION for the
APPLIED PART concerned.
f) Where the PATIENT CONNECTION is formed by a fluid which contacts the PATIENT , the fluid is
replaced by 0,9 % saline solution, an electrode is placed in the saline solution and this
electrode is considered as the PATIENT CONNECTION for the APPLIED PART concerned.
g) The PATIENT LEAKAGE CURRENT is measured (see also Annex E):
– for TYPE B APPLIED PARTS and TYPE BF APPLIED PARTS , from and to all PATIENT
CONNECTIONS of a single function either connected directly together or loaded as in
NORMAL USE ;
– for TYPE B APPLIED PARTS , from all PATIENT CONNECTIONS connected directly together.
– for TYPE BF APPLIED PARTS , from and to all PATIENT CONNECTIONS of a single function
either connected directly together or loaded as in NORMAL USE .
– in for TYPE CF APPLIED PARTS , from and to every PATIENT CONNECTION in turn.
If the instructions for use specifies alternatives for a detachable part of the APPLIED PART
(for example, PATIENT leads or PATIENT cables and electrodes), the PATIENT LEAKAGE
CURRENT measurements are made with the least favourable specified detachable part. See
also 7.9.2.14.
h) * The total PATIENT LEAKAGE CURRENT is measured from and to all PATIENT CONNECTIONS of
all APPLIED PARTS of the same type ( TYPE B APPLIED PARTS, TYPE BF APPLIED PARTS or TYPE
CF APPLIED PARTS ) connected together. See Figure 20. If necessary, a functional earth may
be disconnected before conducting this test.
NOTE Measurement of total PATIENT LEAKAGE CURRENT of TYPE B APPLIED PARTS is only necessary if there are
two or more PATIENT CONNECTION that belong to different functions and that are not electrically connected
directly together.
i) If the PATIENT CONNECTIONS of the APPLIED PART are loaded in NORMAL USE , the measuring
device is connected to each PATIENT CONNECTION in turn.
8.7.4.8 Measurement of the PATIENT AUXILIARY CURRENT
M E EQUIPMENT with an APPLIED PART is tested according to Figure 19, using an appropriate
measuring supply circuit unless the ME EQUIPMENT has only a single PATIENT CONNECTION .
The PATIENT AUXILIARY CURRENT is measured between any single PATIENT CONNECTION and all
other PATIENT CONNECTIONS , either connected directly together or loaded as in NORMAL USE
(see also Annex E).
8.7.4.9 * M E EQUIPMENT with multiple PATIENT CONNECTIONS
M E EQUIPMENT with multiple PATIENT CONNECTIONS is investigated to ensure that the PATIENT
LEAKAGE CURRENT and the PATIENT AUXILIARY CURRENT do not exceed the allowable values for
NORMAL CONDITION while one or more PATIENT CONNECTIONS are:
– disconnected from the PATIENT ; and
– disconnected from the PATIENT and earthed.
Testing is performed if an examination of the ME EQUIPMENT circuit indicates that the PATIENT
LEAKAGE CURRENT or the PATIENT AUXILIARY CURRENT can increase to excessive levels under
the above conditions. Actual measurements should be limited to a representative number of
combinations.
8.8 Insulation
8.8.1 * General
Only the following insulation shall be subject to testing:
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 123 –
+AMD2:2020 CSV  IEC 2020
– insulation that is relied upon as a MEANS OF PROTECTION , including REINFORCED INSULATION ;
– insulation between parts of opposite polarity of the MAINS PART on the SUPPLY MAINS side of
any mains fuse or OVER - CURRENT RELEASE , which shall be tested as one MEANS OF
PROTECTION .
Only insulation that is relied upon as a MEANS OF PROTECTION , including REINFORCED
INSULATION , shall be subject to testing.
Insulation forming part of a component is exempt provided that the component complies with
4.8.
Insulation forming MEANS OF OPERATOR PROTECTION is exempt from the tests of 8.8 if it
complies with the requirements and tests of IEC 60950-1:2005, IEC 60950-
1:2005/AMD1:2009 and IEC 60950-1:2005/AMD2:2013 or IEC 62368-1 for INSULATION CO -
ORDINATION .
8.8.2 * Distance through solid insulation or use of thin sheet material
Solid insulation which forms SUPPLEMENTARY INSULATION or REINFORCED INSULATION for a PEAK
WORKING VOLTAGE greater than 71 V shall either:
a) have a distance through insulation of at least 0,4 mm, or
b) not form part of an ENCLOSURE and not be subject to handling or abrasion during NORMAL
USE , and comprise:
– at least two layers of material, each of which will pass the appropriate dielectric
strength test; or
– three layers of material, for which all combinations of two layers together will pass the
appropriate dielectric strength test.
The appropriate dielectric strength test for the one or two layers is the test for one MEANS OF
PROTECTION in the case of SUPPLEMENTARY INSULATION or the test for two MEANS OF PROTECTION
in the case of REINFORCED INSULATION , respectively.
NOTE 1 There is no minimum thickness requirement for BASIC INSULATION , nor for insulation operating at WORKING
VOLTAGE up to 71 V.
NOTE 2 There is no requirement for all layers of insulation to be of the same material.
Compliance is checked by inspection, by measurement of thickness and by the dielectric
strength test of 8.8.3.
For wound components, where BASIC INSULATION , SUPPLEMENTARY INSULATION or REINFORCED
INSULATION is required between windings, they shall be separated by interleaved insulation
complying with a) or b) immediately above, or both, unless one of the following wire
constructions is used:
c) wire that has solid insulation, other than solvent based enamel, complying with a) above;
d) wire that has multi-layer extruded or spirally wrapped insulation (where the layers can be
individually tested for dielectric strength) complying with b) above and passes the tests of
Annex L;
e) wire that has multi-layer extruded or spirally wrapped insulation (where only the finished
wire can be tested) and passes the tests of Annex L. The minimum number of
constructional layers applied to the conductor shall be as follows:
– BASIC INSULATION : two wrapped layers or one extruded layer;
– SUPPLEMENTARY INSULATION : two layers, wrapped or extruded;
– REINFORCED INSULATION : three layers, wrapped or extruded.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 124 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
In both d) and e), for spirally wrapped insulation where the CREEPAGE DISTANCES between
layers, as wrapped, are less than those given in Table 12 or Table 16 (for Pollution Degree 1)
depending on the type of insulation in question, the path between layers shall be sealed as for

a cemented joint in 8.9.3.3 and the test voltages of the TYPE TESTS in L.3 are increased to 1,6
times their normal values.
NOTE 3 One layer of material wound with more than 50 % overlap is considered to constitute two layers.
Where two insulated wires or one bare and one insulated wire are in contact inside the wound
component, crossing each other at an angle between 45° and 90° and subject to winding
tension, protection against mechanical stress shall be provided. This protection can be
achieved, for example, by providing physical separation in the form of insulating sleeving or
sheet material, or by using double the required number of insulation layers.
The finished component shall pass routine tests for dielectric strength using the appropriate
test voltages in 8.8.3.
Compliance is checked by inspection and measurement and, if applicable, as specified in
Annex L. However, the tests of Annex L are not repeated if the material data sheets confirm
compliance.
8.8.3 * Dielectric strength
The dielectric strength of solid electrical insulation of ME EQUIPMENT shall be capable of
withstanding the test voltages as specified in Table 6. Only insulation with a safety function
need be subject to testing (see 8.8.1).
Compliance is checked by applying the test voltage specified in Table 6 for 1 min:
– immediately after the humidity preconditioning treatment (as described in 5.7) with the
ME EQUIPMENT de-energized during the test, and
– after any required sterilization PROCEDURE (see 11.6.7, 7.9.2.12 and the instructions for
use) with the ME EQUIPMENT de-energized, and
– after reaching a temperature equivalent to the steady state operating temperature reached
during the heating test of 11.1.1.
Initially, not more than half the test voltage is applied, and then it is gradually raised over a
period of 10 s to the full value, which is maintained for 1 min, after which it is gradually
lowered over a period of 10 s to less than half the full value.
The test conditions are as follows:
a) * The test voltage has a waveform and frequency such that the dielectric stress on the
insulation is at least equal to that occurring in NORMAL USE . The waveform and frequency of
the test voltage can differ from the voltage applied in NORMAL USE if it can be demonstrated
that the dielectric stress on the insulation tested will not be diminished.
Where the voltage to which the relevant insulation is subjected in NORMAL USE is non-
sinusoidal a.c., the test may be performed using a sinusoidal 50 Hz or 60 Hz test voltage.
Alternatively, a d.c. test voltage equal to the peak value of the a.c. test voltage may be
used.
The test voltage, for the WORKING VOLTAGE to which the insulation is subjected is greater
than or equal to the value specified in Table 6.
b) During the test, breakdown constitutes a failure. Insulation breakdown is considered to
have occurred when the current which flows as a result of the application of the test
voltage rapidly increases in an uncontrolled manner, that is, the insulation does not restrict
the flow of the current. Corona discharge or a single momentary flashover is not regarded
as insulation breakdown.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 125 –
+AMD2:2020 CSV  IEC 2020
c) If it is not possible to test individual solid insulations, it is then necessary to test a large
part of the ME EQUIPMENT or even the whole ME EQUIPMENT . In this case, it is important not
to overstress different types and levels of insulation and the following must be taken into
account.
– Where an ENCLOSURE or part of ENCLOSURE consists of non-conductive surfaces, metal
foil is applied. Care is taken that the metal foil is positioned in such a manner that
flashover does not occur at the edges of insulation linings. If applicable, the metal foil
is moved so as to test all parts of the surface.
– The circuits on either side of the insulation under test should be connected or short
circuited such that components within these circuits do not get stressed during the
test. For example, the terminals of the MAINS PART , the SIGNAL INPUT / OUTPUT PART and
the PATIENT CONNECTION ( S ) (if applicable) respectively are short circuited during the
test.
– Where there are capacitors across the insulation under test (e.g. radio-frequency filter
capacitors), they may be disconnected during the test, if they are certified to
IEC 60384-14.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 126 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Table 6 – Test voltages for solid insulation forming a MEANS OF PROTECTION
P EAK
WORKING
VOLTAGE
(U )
V peak
P EAK
WORKING
VOLTAGE
(U )
V d.c.
A.C. test voltages in V r.m.s.
M EANS OF OPERATOR PROTECTION M EANS OF PATIENT PROTECTION
Protection from
MAINS PART
Protection from
SECONDARY CIRCUITS
Protection from
MAINS PART
Protection from
SECONDARY CIRCUITS
One
MOOP
Two
MOOP
One
MOOP
Two
MOOP
One
MOPP
Two
MOPP
One
MOPP
Two
MOPP
U < 42,4 U < 60 1 000 2 000 No test No test 1 500 3 000 500 1 000
42,4 < U
≤ 71
60 < U
≤ 71 1 000 2 000 See
Table 7
See
Table 7 1 500 3 000 750 1 500
71 < U ≤
184
71 < U ≤
184 1 000 2 000 See
Table 7
See
Table 7 1 500 3 000 1 000 2 000
184 < U
≤ 212
184 < U ≤
212 1 500 3 000 See
Table 7
See
Table 7 1 500 3 000 1 000 2 000
212 < U
≤ 354
212 < U
≤ 354 1 500 3 000 See
Table 7
See
Table 7 1 500 4 000 1 500 3 000
354 < U
≤ 848
354 < U
≤ 848
See
Table 7 3 000 See
Table 7
See
Table 7
√2U
+ 1 000
2 x (√2U
+ 1 500)
√2U
+ 1 000
2 x (√2U
+ 1 500)
848 < U
≤ 1 414
848 < U
≤ 1 414
See
Table 7 3 000 See
Table 7
See
Table 7
√2U +
1 000
2 x (√2U
+ 1 500)
√2U
+ 1 000
2 x (√2U
+ 1 500)
1 414 < U
≤ 10 000
1 414 < U
≤ 10 000
See
Table 7
See
Table 7
See
Table 7
See
Table 7
U/√2
+ 2 000
√2U
+ 5 000
U/√2
+ 2 000
√2U
+ 5 000
10 000 <
U
≤ 14 140
10 000 <
U
≤ 14 140
1,06 x
U/√2
1,06 x U
1,06 x
U/√2
1,06 x U
1,06 x
U/√2
1,06 x U
1,06 x
U/√2
1,06 x U
U/√2
+ 2 000
√2U
+ 5 000
U/√2
+ 2 000
√2U
+ 5 000
U >
14 140
U >
14 140 If necessary, to be prescribed by particular standards
NOTE 1 For a barrier according to:
– Figure J.6, use the column M EANS OF PATIENT PROTECTION – Protection from SECONDARY CIRCUITS – Two
MOPP .
– 8.5.2.1 and Figure J.7, use the column M EANS OF PATIENT PROTECTION – Protection from MAINS PART –
One MOPP .
NOTE 2 See the rationale for 8.8.3.
NOTE 3 Insulation meeting the requirements for the test voltage for reinforced insulation for a nominal mains system
voltage up to and including 250 V r.m.s according to IEC 62368-1:2018, Table 27 meets the requirements for 1 MOPP
according to this table for a peak WORKING VOLTAGE up to 1 293 V. At higher WORKING VOLTAGES the insulation does
not necessarily provide 1 MOPP.
Insulation meeting the requirements for the test voltage for reinforced insulation for a nominal mains system voltage
above 250 V r.m.s. up to and including 600 V r.m.s. according to IEC 62368-1:2018, Table 27 meets the requirements
for 1 MOPP according to this table for a peak WORKING VOLTAGE up to 2 172 V. At higher WORKING VOLTAGES the
insulation does not necessarily provide 1 MOPP.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 127 –
+AMD2:2020 CSV  IEC 2020
Table 7 – Test voltages for MEANS OF OPERATOR PROTECTION
Test voltage in V r.m.s.
P EAK
WORKING
VOLTAGE
(U )
V peak
or V d.c.
One
MOOP
Two
MOOP
P EAK
WORKING
VOLTAGE
(U )
V peak
or V d.c.
One
MOOP
Two
MOOP
P EAK
WORKING
VOLTAGE
(U )
V peak
or V d.c.
One
MOOP
Two
MOOP
34
35
36
38
40
42
44
46
48
50
52
54
56
58
60
62
64
66
68
70
72
74
76
78
80
85
90
95
100
105
110
115
120
125
130
135
140
145
150
152
155
160
165
170
175
180
184
185
190
200
210
220
230
240
500
507
513
526
539
551
564
575
587
598
609
620
630
641
651
661
670
680
690
699
708
717
726
735
744
765
785
805
825
844
862
880
897
915
931
948
964
980
995
1 000
1 000
1 000
1 000
1 000
1 000
1 000
1 000
1 097
1 111
1 137
1 163
1 189
1 214
1 238
800
811
821
842
863
882
902
920
939
957
974
991
1 008
1 025
1 041
1 057
1 073
1 088
1 103
1 118
1 133
1 147
1 162
1 176
1 190
1 224
1 257
1 288
1 319
1 350
1 379
1 408
1 436
1 463
1 490
1 517
1 542
1 568
1 593
1 600
1 617
1 641
1 664
1 688
1 711
1 733
1 751
1 755
1 777
1 820
1 861
1 902
1 942
1 980
250
260
270
280
290
300
310
320
330
340
350
360
380
400
420
440
460
480
500
520
540
560
580
588
600
620
640
660
680
700
720
740
760
780
800
850
900
950
1 000
1 050
1 100
1 150
1 200
1 250
1 300
1 350
1 400
1 410
1 450
1 500
1 550
1 600
1 650
1 700
1 261
1 285
1 307
1 330
1 351
1 373
1 394
1 414
1 435
1 455
1 474
1 494
1 532
1 569
1 605
1 640
1 674
1 707
1 740
1 772
1 803
1 834
1 864
1 875
1 893
1 922
1 951
1 979
2 006
2 034
2 060
2 087
2 113
2 138
2 164
2 225
2 285
2 343
2 399
2 454
2 508
2 560
2 611
2 661
2 710
2 758
2 805
2 814
2 868
2 934
3 000
3 065
3 130
3 194
2 018
2 055
2 092
2 127
2 162
2 196
2 230
2 263
2 296
2 328
2 359
2 390
2 451
2 510
2 567
2 623
2 678
2 731
2 784
2 835
2 885
2 934
2 982
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 065
3 130
3 194
1 750
1 800
1 900
2 000
2 100
2 200
2 300
2 400
2 500
2 600
2 700
2 800
2 900
3 000
3 100
3 200
3 300
3 400
3 500
3 600
3 800
4 000
4 200
4 400
4 600
4 800
5 000
5 200
5 400
5 600
5 800
6 000
6 200
6 400
6 600
6 800
7 000
7 200
7 400
7 600
7 800
8 000
8 200
8 400
8 600
8 800
9 000
9 200
9 400
9 600
9 800
10 000
3 257
3 320
3 444
3 566
3 685
3 803
3 920
4 034
4 147
4 259
4 369
4 478
4 586
4 693
4 798
4 902
5 006
5 108
5 209
5 309
5 507
5 702
5 894
6 082
6 268
6 452
6 633
6 811
6 987
7 162
7 334
7 504
7 673
7 840
8 005
8 168
8 330
8 491
8 650
8 807
8 964
9 119
9 273
9 425
9 577
9 727
9 876
10 024
10 171
10 317
10 463
10 607
3 257
3 320
3 444
3 566
3 685
3 803
3 920
4 034
4 147
4 259
4 369
4 478
4 586
4 693
4 798
4 902
5 006
5 108
5 209
5 309
5 507
5 702
5 894
6 082
6 268
6 452
6 633
6 811
6 987
7 162
7 334
7 504
7 673
7 840
8 005
8 168
8 330
8 491
8 650
8 807
8 964
9 119
9 273
9 425
9 577
9 727
9 876
10 024
10 171
10 317
10 463
10 607
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 128 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
8.8.4 Insulation other than wire insulation
8.8.4.1 * Mechanical strength and resistance to heat
The resistance to heat shall be retained by all types of insulation, including insulating partition
walls, during the EXPECTED SERVICE LIFE of the ME EQUIPMENT .
Compliance is checked by inspection of the ME EQUIPMENT and the design documentation,
and, if necessary, inspection of the RISK MANAGEMENT FILE and, if necessary, in conjunction
with the following tests:
– resistance to moisture, etc. (see 11.6);
– dielectric strength (see 8.8.3);
– mechanical strength (see 15.3).
Resistance to heat is established by the following tests, which need not be performed if
satisfactory evidence of compliance is provided.
a) For parts of the ENCLOSURE and other external insulating parts, the deterioration of which
could result in an unacceptable RISK , by the ball-pressure test:
E NCLOSURES and other external parts of insulating material, except the insulation of flexible
cords and parts of ceramic material, are subjected to a ball-pressure test using the test
apparatus shown in Figure 21. The surface of the part to be tested is placed in the
horizontal position and a steel ball of 5 mm diameter is pressed against the surface with a
force of 20 N. The test is performed in a heating cabinet at a temperature of 75
°C ± 2
°C
or the ambient temperature indicated in the technical description (see 7.9.3.1) ± 2
°C plus
the temperature rise of the relevant part of insulating material measured during the test of
11.1, whichever is the higher.
The ball is withdrawn after 1 h and the diameter of the impression made by the ball is
measured. An impression greater than 2 mm in diameter constitutes a failure.
b) For parts of insulating material that support uninsulated parts of the MAINS PART , the
deterioration of which could influence the safety of the ME EQUIPMENT , by the ball-pressure
test:
A test is performed as described in a) above, but at a temperature of 125
°C ± 2
°C or at
the ambient temperature indicated in the technical description (see 7.9.3.1) ± 2
°C plus the
temperature rise that was determined during the test of 11.1 of the relevant part, whichever
is the higher.
The test is not performed on parts of ceramic material, insulating parts of commutators,
brush-caps and the like, and on coil formers not used as REINFORCED INSULATION.
NOTE For SUPPLEMENTARY INSULATION and REINFORCED INSULATION of thermoplastic materials, see also
13.1.2.
8.8.4.2 Resistance to environmental stress
The insulating characteristics and mechanical strength of any MEANS OF PROTECTION shall be
so designed or protected that it is not likely to be impaired by environmental stresses
including deposition of dirt or by dust resulting from wear of parts within the ME EQUIPMENT to
such an extent that CREEPAGE DISTANCES and AIR CLEARANCES are reduced below the values
specified in 8.9.
Ceramic material not tightly sintered, and the like, and beads alone shall not be used as
SUPPLEMENTARY INSULATION or REINFORCED INSULATION .
Insulating material in which heating conductors are embedded may be considered as one
MEANS OF PROTECTION but shall not be used as two MEANS OF PROTECTION .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 129 –
+AMD2:2020 CSV  IEC 2020
Compliance is checked by inspection, by measurement and for natural latex rubber by the
following test:
Parts of natural latex rubber are aged in an atmosphere of oxygen under pressure. The
samples are suspended freely in an oxygen cylinder, the effective capacity of the cylinder is at
least 10 times the volume of the samples. The cylinder is filled with commercial oxygen not
less than 97 % pure, to a pressure of 2,1 MPa ± 70 kPa.
The samples are kept in the cylinder at a temperature of 70
°C ± 2
°C for 96 h. Immediately
afterwards, they are taken out of the cylinder and left at room temperature for at least 16 h.
After the test, the samples are examined. Cracks visible to the naked eye constitute a failure.
R = 2,5 mm
Spherical Sample
IEC 2404/05
Figure 21 – Ball-pressure test apparatus
(see 8.8.4.1)
8.9 * C REEPAGE DISTANCES and AIR CLEARANCES
8.9.1 * Values
8.9.1.1 General
C REEPAGE DISTANCES and AIR CLEARANCES of ME EQUIPMENT shall be equal to or greater than
the values of Table 11 to Table 16 (inclusive) except as specified in 8.9.1.2 to 8.9.1.15. See
also 8.9.2 to 8.9.4.:
– for insulation between parts of opposite polarity of the MAINS PART on the SUPPLY MAINS
side of any mains fuse or OVER - CURRENT RELEASE , one MEANS OF OPERATOR PROTECTION in
accordance with Table 13, Table 14 and Table 16; and
– for insulation providing at least a MEANS OF PROTECTION , in accordance with Table 12 to
Table 16 (inclusive) except as specified in 8.9.1.2 to 8.9.1.15. See also 8.9.2 to 8.9.4.
8.9.1.2 * C REEPAGE DISTANCES and AIR CLEARANCES complying with IEC 60950-1 or
IEC 62368-1
Except as noted below, the values of Table 11 12 to Table 16 (inclusive) do not apply to
CREEPAGE DISTANCES and AIR CLEARANCES forming MEANS OF OPERATOR PROTECTION that
comply with the requirements of IEC 60950-1:2005, IEC 60950-1:2005/AMD1:2009 and
IEC 60950-1:2005/AMD2:2013 or IEC 62368-1:2018 for INSULATION CO - ORDINATION and are
used in the conditions (e.g. overvoltage category, pollution degree) under which compliance
was tested.
Equipment/sub-assemblies/components complying with IEC 62368-1:2018 designed
specifically for use with transient-free supply mains shall additionally comply with the
applicable requirements of Table 13 to Table 16 (inclusive).
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 130 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
8.9.1.3 CREEPAGE DISTANCES across glass, mica, ceramic and similar materials
For CREEPAGE DISTANCES across glass, mica, ceramic and other inorganic insulating materials
with similar tracking characteristics, the specified minimum value of AIR CLEARANCE shall be
applied as the minimum CREEPAGE DISTANCE .
8.9.1.4 Minimum CREEPAGE DISTANCE
If the minimum CREEPAGE DISTANCE derived from Table 11 12 to Table 16 (inclusive) is less
than the applicable minimum AIR CLEARANCE , that value of minimum AIR CLEARANCE shall be
applied as the minimum CREEPAGE DISTANCE .
8.9.1.5 M E EQUIPMENT RATED for high altitudes
Unless otherwise declared by the MANUFACTURER , ME EQUIPMENT is RATED to operate at an

altitude ≤ 2 000 m. Where ME EQUIPMENT is intended to be operated in a pressurized
environment, e.g. aircraft, the operating altitude corresponding to the air pressure concerned
shall be used in determining multiplication factor from Table 8. The AIR CLEARANCE is then
multiplied by this factor. C REEPAGE DISTANCES are not subject to the multiplication factors but
shall always be at least as large as the resulting value for AIR CLEARANCE .
Table 8 – Multiplication factors for AIR CLEARANCES
for altitudes up to 5 000 m
R ATED operating
altitude (a )
m
Normal barometric
pressure
kPa
Multiplication
factor
for
MOOP
Multiplication
factor
for
MOPP
a ≤ 2 000 80,0 1,00 1,00
2 000 < a ≤ 3 000 70,0 1,14 1,00
3 000 < a ≤ 4 000 62,0 1,29 1,14
4 000 < a ≤ 5 000 54,0 1,48 1,29
NOTE 1 The multiplication factors for MEANS OF OPERATOR PROTECTION relate to
IEC 60950-1:2005 and IEC 62368-1:2018, which specifies AIR CLEARNACES for altitudes up
to 2 000 m.
NOTE 2 The multiplication factors for MEANS OF PATIENT PROTECTION relate to the second
edition of IEC 60601-1, which specified spacing AIR CLEARANCES for altitudes up to 3 000 m.
NOTE 3 The multiplication factors for MOOP s (column 3) are derived from IEC 60664-
1:20071992 as amended.
8.9.1.6 * Interpolation
If the WORKING VOLTAGE has a value between those given in Table 11 12 to Table 16
(inclusive):
– for determining CREEPAGE DISTANCES , linear interpolation is permitted between the nearest
two values, the calculated spacing being rounded to the next higher 0,1 mm increment;
– for determining AIR CLEARANCES for PEAK WORKING VOLTAGES above 2 800 V peak or d.c.,
linear interpolation is permitted between the nearest two values, the calculated spacing
being rounded to the next higher 0,1 mm increment;
– for determining AIR CLEARANCES for PEAK WORKING VOLTAGE up to 2 800 V peak or d.c., the
higher of the two values shall be applied.
8.9.1.7 Material groups classification
Material groups are classified as shown in Table 9.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 131 –
+AMD2:2020 CSV  IEC 2020
Table 9 – Material group classification
Material group Comparative tracking index (CTI)
I 600 ≤ CTI
II 400 ≤ CTI < 600
IIIa 175 ≤ CTI < 400
IIIb 100 ≤ CTI < 175
The material group is verified by evaluation of the test data for the material according to
IEC 60112 using 50 drops of solution A.
If the material group is not known, material group IIIb shall be assumed.
8.9.1.8 Pollution degree classification
Pollution degrees are classified as follows:
– Pollution degree 1 is used to describe a micro-environment that is sealed so as to exclude
dust and moisture.
NOTE 1 An example of such a micro-environment is a sealed or potted component or assembly.
– Pollution degree 2 is used to describe a micro-environment where only non-conductive
pollution occurs except that occasionally a temporary conductivity caused by condensation
is to be expected.
– Pollution degree 3 is used to describe a micro-environment that is subject to conductive
pollution, or to dry non-conductive pollution that could become conductive due to expected
condensation.
– Pollution degree 4 is used to describe a micro-environment where continuous conductivity
occurs due to conductive dust, rain or other wet conditions.
NOTE 2 This type of environment can occur inside commutating motors which generate carbon dust from the
brushes.
Pollution degree 4 is not acceptable for insulation providing a MEANS OF PROTECTION .
However, in the case where insulation between the MAINS PART and earth might be
compromised, it is necessary to provide measures, such as planned maintenance, to ensure
that the micro-environment is mitigated to a lower pollution degree.
Annex M specifies measures that may be used to reduce the pollution degree.
8.9.1.9 Overvoltage category classification
The applicable value of the MAINS TRANSIENT VOLTAGE shall be determined from the
overvoltage category according to IEC 60664-1 and the NOMINAL a.c. MAINS VOLTAGE using
Table 10.
8.9.1.10 A IR CLEARANCE for MAINS PARTS
For MAINS PARTS operating on RATED MAINS VOLTAGES up to 300 V, the required AIR CLEARANCE
shall be the value in Table 13 for the r.m.s. or d.c. RATED MAINS VOLTAGE plus the additional
AIR CLEARANCE in Table 14 for the PEAK WORKING VOLTAGE .
8.9.1.11 S UPPLY MAINS overvoltage
This standard relates to overvoltage category II according to IEC 60664-1. If ME EQUIPMENT is
intended to be used in locations where the SUPPLY MAINS is overvoltage category III, the
values specified in Table 13 to Table 15 (inclusive) will be inadequate for clearance.
Therefore the values given in the next MAINS TRANSIENT VOLTAGE column upwards shall be
used. Whilst it is not envisaged that PATIENT protection (Table 12) will be required for use of
ME EQUIPMENT on overvoltage category III SUPPLY MAINS , should this be necessary, guidance is
given on the values required in the rationale for Subclause 8.9.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 132 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Table 10 – M AINS TRANSIENT VOLTAGE
N OMINAL a.c. SUPPLY MAINS voltage
line-to-neutral
up to and including
V r.m.s.
MAINS TRANSIENT VOLTAGE
V peak
Overvoltage Category
I II III IV
50 330 500 800 1 500
100 500 800 1 500 2 500
150 a
800 1 500 2 500 4 000
300 b
1 500 2 500 4 000 6 000
600 c
2 500 4 000 6 000 8 000
NOTE 1 In Norway, due to the IT power distribution system used, the a.c SUPPLY MAINS
voltage is considered to be equal to the line-to-line voltage, and will remain 230 V in case
of a single earth fault.
NOTE 2 In Japan, the value of the MAINS TRANSIENT VOLTAGES for the NOMINAL a.c.
SUPPLY MAINS voltage of 100 V is determined from columns applicable to the NOMINAL
a.c. SUPPLY MAINS voltage of 150 V.
a Including 120/208 or 120/240 V.
b Including 230/400 or 277/480 V.
c Including 400/690 V.
8.9.1.12 S ECONDARY CIRCUITS
A SECONDARY CIRCUIT derived from a SUPPLY MAINS will normally be overvoltage category I
according to IEC 60664-1 if the MAINS PART is overvoltage category II; the maximum transients
for various SUPPLY MAINS voltages in overvoltage category I are shown in the column headings
of Table 15.
Where the SECONDARY CIRCUIT is earthed or the ME EQUIPMENT is INTERNALLY POWERED , Table
15 applies.
Where a SECONDARY CIRCUIT is not earthed and is derived from a SUPPLY MAINS , the circuit
shall be subjected to the requirements for primary circuits in Table 13 and Table 14.
If the SECONDARY CIRCUIT is separated from the MAINS PART by a functionally earthed or
PROTECTIVELY EARTHED metal screen or transients in the SECONDARY CIRCUIT are below the
levels expected for overvoltage category I, (for example due to being attenuated by
connecting a component, such as a capacitor, between the SECONDARY CIRCUIT and earth), the
values in Table 15 apply.
The column for circuits not subject to transient overvoltages applies to:
– d.c. SECONDARY CIRCUITS that are reliably connected to earth and have capacitive filtering
which limits the peak-to-peak ripple to 10 % of the d.c. voltage; and
– circuits in INTERNALLY POWERED ME EQUIPMENT .; or
– the MEANS OF PROTECTION required by 15.4.3.5 and 15.5.1.1.
8.9.1.13 P EAK WORKING VOLTAGES above 1 400 V peak or d.c.
The values in Table 15 for PEAK WORKING VOLTAGES above 1 400 V peak or d.c. do not apply if
all the following conditions are satisfied:
– the AIR CLEARANCE is at least 5 mm;
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 133 –
+AMD2:2020 CSV  IEC 2020
– the insulation involved passes a dielectric strength test according to 8.8.3 using:
• an a.c. test voltage whose r.m.s. value is equal to 1,06 times the PEAK WORKING
VOLTAGE or
• a d.c. test voltage equal to the peak value of the a.c. test voltage prescribed above;
and
– the AIR CLEARANCE path is partly or entirely through air or along the surface of an insulating
material of material group I.
If the AIR CLEARANCE path is also partly along the surface of a material that is not material
group I, the dielectric strength test is conducted only across the part(s) of the path that are
through air.
8.9.1.14 Minimum CREEPAGE DISTANCES for two MEANS OF OPERATOR PROTECTION
Minimum CREEPAGE DISTANCES for two MEANS OF OPERATOR PROTECTION are obtained by
doubling the values shown in Table 16 for one MEANS OF OPERATOR PROTECTION .
8.9.1.15 * C REEPAGE DISTANCES and AIR CLEARANCES for DEFIBRILLATION - PROOF APPLIED
PARTS
C REEPAGE DISTANCES and AIR CLEARANCES needed to satisfy 8.5.5.1 for DEFIBRILLATION - PROOF
APPLIED PARTS shall not be less than 4 mm.
NOTE In Table 11 and Table 12, which detail the spacing for PATIENT protection, the CREEPAGE DISTANCE and AIR
CLEARANCE are both related to r.m.s. or d.c. WORKING VOLTAGES . In Table 13, Table 14 and Table 15, which detail
the spacing for OPERATOR protection, the clearance AIR CLEARANCE is related to peak or d.c. WORKING VOLTAGE and
the CREEPAGE DISTANCE is related to r.m.s. or d.c. WORKING VOLTAGE .
Table 11 – Minimum CREEPAGE DISTANCES and AIR CLEARANCES between parts of opposite
polarity of the MAINS PART Not used
W ORKING
VOLTAGE
V d.c.
up to and
including
W ORKING
VOLTAGE
V r.m.s.
up to and
including
C REEPAGE DISTANCE
mm
A IR CLEARANCE
mm
17 12 0,8 0,4
43 30 1 0,5
85 60 1,3 0,7
177 125 2 1
354 250 3 1,6
566 400 4 2,4
707 500 5,5 3
934 660 7 4
1 061 750 8 4,5
1 414 1 000 11 6
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 134 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Table 12 – Minimum CREEPAGE DISTANCES and AIR CLEARANCES providing
MEANS OF PATIENT PROTECTION
W ORKING
VOLTAGE
V d.c.
up to and
including
W ORKING
VOLTAGE
V r.m.s.
up to and
including
Spacing providing
one MEANS OF PATIENT PROTECTION
Spacing providing
two MEANS OF PATIENT PROTECTION
CREEPAGE
DISTANCE
mm
AIR CLEARANCE
mm
CREEPAGE
DISTANCE
mm
AIR CLEARANCE
mm
17 12 1,7 0,8 3,4 1,6
43 30 2 1 4 2
85 60 2,3 1,2 4,6 2,4
177 125 3 1,6 6 3,2
354 250 4 2,5 8 5
566 400 6 3,5 12 7
707 500 8 4,5 16 9
934 660 10,5 6 21 12
1 061 750 12 6,5 24 13
1 414 1 000 16 9 32 18
1 768 1 250 20 11,4 40 22,8
2 263 1 600 25 14,3 50 28,6
2 828 2 000 32 18,3 64 36,6
3 535 2 500 40 22,9 80 45,8
4 525 3 200 50 28,6 100 57,2
5 656 4 000 63 36,0 126 72,0
7 070 5 000 80 45,7 160 91,4
8 909 6 300 100 57,1 200 114,2
11 312 8 000 125 71,4 250 142,8
14 140 10 000 160 91,4 320 182,8
NOTE 1 For MOPP , the values of CREEPAGE DISTANCE and AIR CLEARANCE are based on values in the second
edition of IEC 60601-1 [74] and are applied regardless of pollution degree, over-voltage category and material
group.
NOTE 2 The CREEPAGE DISTANCE and AIR CLEARANCE in this table are both related to r.m.s. or d.c. WORKING
VOLTAGES .
NOTE 3 It is recognised that the values in this table do not take into account waveforms with low r.m.s. and high
PEAK WORKING VOLTAGES . For the specific case of switch mode power supply units employing MOPP , use the
measured r.m.s. as the WORKING VOLTAGE .
NOTE 4 Barriers providing 2 MOOP according to Tables 13 to Table 15 (inclusive) or according to IEC 60950-
1:2005, IEC 60950-1:2005/AMD1:2009 and IEC 60950-1:2005/AMD2:2013 meet the requirements for 1 MOPP
according to this table for WORKING VOLTAGES up to and including 707 V d.c. / 500 V r.m.s. At higher WORKING
VOLTAGES , 2 MOOP does not necessarily provide 1 MOPP .
Barriers providing REINFORCED INSULATION (2 MOOP ) according to IEC 62368-1:2018 meet the requirements for
1 MOPP for WORKING VOLTAGES up to and including 354 V d.c. / 250 V r.m.s. according to this table. At higher
WORKING VOLTAGES , REINFORCED INSULATION (2 MOOP ) does not necessarily provide 1 MOPP .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 135 –
+AMD2:2020 CSV  IEC 2020
Table 13 – Minimum AIR CLEARANCES providing MEANS OF OPERATOR PROTECTION from the
MAINS PART
A IR CLEARANCE in mm
W ORKING VOLTAGE
up to and including
N OMINAL MAINS VOLTAGE
< 150 V
(M AINS TRANSIENT
VOLTAGE 1 500 V)
150 V <
N OMINAL MAINS VOLTAGE
< 300 V
(M AINS TRANSIENT
VOLTAGE 2 500 V)
300 V <
N OMINAL MAINS VOLTAGE
< 600 V
(M AINS TRANSIENT
VOLTAGE 4 000V)
Voltage
peak or d.c.
Voltage
r.m.s
(sinusoidal)
Pollution
degrees 1 and 2
Pollution
degree 3
Pollution
degrees 1, 2 and 3
Pollution
degrees 1, 2 and 3
V V
One
MOOP
Two
MOOP
One
MOOP
Two
MOOP
One
MOOP
Two
MOOP
One
MOOP
Two
MOOP
210 150 1,0 2,0 1,3 2,6 2,0 4,0 3,2 6,4
420 300 1 MOOP 2,0 2 MOOP 4,0 3,2 6,4
840 600 1 MOOP 3,2 2 MOOP 6,4
1 400 1 000 1 MOOP 4,2 2 MOOP 6,4
2 800 2 000 1 or 2 MOOP 8,4
7 000 5 000 1 or 2 MOOP 17,5
9 800 7 000 1 or 2 MOOP 25
14 000 10 000 1 or 2 MOOP 37
28 000 20 000 1 or 2 MOOP 80
A IR CLEARANCES for WORKING VOLTAGES above 20 kV r.m.s. or 28 kV d.c. can be prescribed by particular standards
if necessary.
NOTE A IR CLEARNACES are a function of peak voltage in the circuit. The r.m.s. voltage column is provided for the
special case where the voltage has a sinusoidal waveform.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 136 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Table 14 – Additional AIR CLEARANCES for insulation in MAINS PARTS with PEAK WORKING
VOLTAGES exceeding the peak value of the NOMINAL MAINS VOLTAGE a
(see 8.9.1.10)
N OMINAL MAINS VOLTAGE
≤ 150 V r.m.s. or 210 V d.c.
150 V r.m.s. or 210 V dc <
N OMINAL MAINS VOLTAGE
≤ 300 V r.m.s. or 420 V d.c.
Additional AIR CLEARANCE
mm
Pollution degrees
1 and 2
Pollution degree
3
Pollution degrees
1, 2 and 3
One
MOOP
T WO
MOOP
P EAK WORKING VOLTAGE
V
P EAK WORKING VOLTAGE
V
P EAK WORKING VOLTAGE
V
210
298
386
474
562
650
738
826
914
1 002
1 090
210
294
379
463
547
632
715
800
420
493
567
640
713
787
860
933
1 006
1 080
1 153
1 226
1 300
0
0,1
0,2
0,3
0,4
0,5
0,6
0,7
0,8
0,9
1,0
1,1
1,2
0
0,2
0,4
0,6
0,8
1,0
1,2
1,4
1,6
1,8
2,0
2,2
2,4
a When using this table, select the appropriate column for the RATED MAINS VOLTAGE and pollution degree and
choose the row in that column which covers the actual PEAK WORKING VOLTAGE . Read the additional AIR
CLEARANCE required from the relevant right hand column (for one or two MEANS OF OPERATOR PROTECTION and add
this to the minimum AIR CLEARANCE from Table 13 to give the total minimum AIR CLEARANCE .
NOTE For voltage values above the PEAK WORKING VOLTAGE values given in the table, linear extrapolation is
permitted.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 137 –
+AMD2:2020 CSV  IEC 2020
Table 15 – Minimum AIR CLEARANCES for MEANS OF OPERATOR PROTECTION in SECONDARY
CIRCUITS
(see 8.9.1.12)
A IR CLEARANCES in mm
W ORKING VOLTAGE
up to and
including
Transient value for
SECONDARY CIRCUIT
≤ 800 V
(N OMINAL MAINS VOLTAGE
≤ 150 V)
Transient value for
SECONDARY CIRCUIT
≤ 1 500 V
(150 V <
NOMINAL MAINS VOLTAGE
≤ 300 V)
Transient
value for
SECONDARY
CIRCUIT
≤ 2 500 V
(300 V <
NOMINAL
MAINS
VOLTAGE
≤600 V)
Circuit not
subject to
transient
overvoltages
Voltage
V peak
or
V d.c.
Voltage
V r.m.s.
(sinu-
soidal)
Pollution
degrees
1 and 2
Pollution
degree 3
Pollution
degrees
1 and 2
Pollution
degree 3
Pollution
degrees
1, 2 and 3
Pollution
degrees
1 and 2 only
One
MOOP
Two
MOOP
One
MOOP
Two
MOOP
One
MOOP
Two
MOOP
One
MOOP
Two
MOOP
One
MOOP
Two
MOOP
One
MOOP Two
MOOP
71 50 0,7 1,4 1,3 2,6 1,0 2,0 1,3 2,6 2,0 4,0 0,4 0,8
140 100 0,7 1,4 1,3 2,6 1,0 2,0 1,3 2,6 2,0 4,0 0,7 1,4
210 150 0,9 1,8 1,3 2,6 1,0 2,0 1,3 2,6 2,0 4,0 0,7 1,4
280 200 One MOOP 1,4; two MOOP 2,8 2,0 4,0 1,1 2,2
420 300 One MOOP 1,9; two MOOP 3,8 2,0 4,0 1,4 2,8
700 500 One MOOP 2,5; two MOOP 5,0
840 600 One MOOP 3,2; two MOOP 5,0
1 400 1 000 One MOOP 4,2; two MOOP 5,0
2 800 2 000 One or two MOOP 8,4, but see 8.9.1.13
7 000 5 000 One or two MOOP 17,5, but see 8.9.1.13
9 800 7 000 One or two MOOP 25, but see 8.9.1.13
14 000 10 000 One or two MOOP 37, but see 8.9.1.13
28 000 20 000 One or two MOOP 80, but see 8.9.1.13
42 000 30 000 One or two MOOP 130, but see 8.9.1.13
NOTE A IR CLEARNACES are a function of peak voltage in the circuit. The r.m.s voltage column is provided for the
special case where the voltage has a sinusoidal waveform.

Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 138 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Table 16 – Minimum C REEPAGE DISTANCES providing MEANS OF OPERATOR PROTECTION a
C REEPAGE DISTANCE in mm
W ORKING VOLTAGE
V
r.m.s or d.c.
Spacing for one MEANS OF OPERATOR PROTECTION
Pollution
degree 1 Pollution degree 2 Pollution degree 3
Material group Material group Material group
I, II, IIIa, IIIb I II IIIa or IIIb I II IIIa or IIIb
50
100
125
150
200
250
300
400
600
800
1 000
Use the
AIR CLEARANCE
from the
appropriate
table
0,6
0,7
0,8
0,8
1,0
1,3
1,6
2,0
3,2
4.0
5,0
0,9
1,0
1,1
1,1
1,4
1,8
2,2
2,8
4,5
5,6
7,1
1,2
1,4
1,5
1,6
2,0
2,5
3,2
4,0
6,3
8,0
10,0
1,5
1,8
1,9
2,0
2,5
3,2
4,0
5,0
8,0
10,0
12,5
1,7
2,0
2,1
2,2
2,8
3,6
4,5
5,6
9,6
11,0
14,0
1,9
2,2
2,4
2,5
3,2
4,0
5,0
6,3
10,0
12,5
16,0
NOTE Minimum CREEPAGE DISTANCES for two MEANS OF OPERATOR PROTECTION are obtained by doubling the
values in this table.
a C REEPAGE DISTANCES within this table apply to all situations.
W ORKING VOLTAGE
V
r.m.s or d.c.
Spacing for one MEANS OF OPERATOR PROTECTION
Pollution
degree 1 Pollution degree 2 Pollution degree 3
Material group Material group Material group
I, II, IIIa, IIIb I II IIIa or IIIb I II IIIa or IIIb
25
50
100
125
150
200
250
300
400
600
800
1 000
Use the
AIR CLEARANCE
from the
appropriate
table
0,5
0,6
0,7
0,8
0,8
1,0
1,3
1,6
2,0
3,2
4.0
5,0
0.5
0,9
1,0
1,1
1,1
1,4
1,8
2,2
2,8
4,5
5,6
7,1
0,5
1,2
1,4
1,5
1,6
2,0
2,5
3,2
4,0
6,3
8,0
10,0
1,3
1,5
1,8
1,9
2,0
2,5
3,2
4,0
5,0
8,0
10,0
12,5
1,3
1,7
2,0
2,1
2,2
2,8
3,6
4,5
5,6
9,6
11,0
14,0
1,3
1,9
2,2
2,4
2,5
3,2
4,0
5,0
6,3
10,0
12,5
16,0
NOTE 1 Minimum CREEPAGE DISTANCES for two MEANS OF OPERATOR PROTECTION are obtained by doubling the
values in this table.
NOTE 2 A CREEPAGE DISTANCE cannot be less than the required air clearance. See 8.9.1.4.
NOTE 3 For WORKING VOLTAGE values greater than 1 000 V, refer to Table A.2.
a C REEPAGE DISTANCES within this table apply to all situations.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 139 –
+AMD2:2020 CSV  IEC 2020
8.9.1.16 Conductive surface coatings
When conductive coatings are applied to non-metallic surfaces, it shall be established that
flaking or peeling does not result in the reduction of any AIR CLEARANCE or CREEPAGE
DISTANCE .
Compliance is checked by examination of the construction and of the available data. If such
data is not available, compliance is checked by application of an appropriate coating test
standard.
NOTE Example of coating test standards include ISO 2409 [78], ISO 4624 [79] and UL 746C [82].
8.9.2 * Application
a) * For insulation in the MAINS PART between parts of opposite polarity, the minimum
CREEPAGE DISTANCES and AIR CLEARANCES are not required if short circuiting of each single
one of these CREEPAGE DISTANCES and AIR CLEARANCES in turn does not result in a
HAZARDOUS SITUATION described in 13.1.
b) The contribution to the CREEPAGE DISTANCES of any groove or air gap less than 1 mm wide
the minimum spacing (X) shall be limited to its width (see Figure 23 to Figure 31
[inclusive]).
c) If AIR CLEARANCE provides a MEANS OF PROTECTION , the relative positioning shall be such
that the relevant parts are rigid and located by moulding or the design shall be otherwise
such that there is no reduction of a distance below the specified value by deformation or
movement of the parts.
Where limited movement of one of the relevant parts is normal or likely, this shall be taken
into account when computing the minimum AIR CLEARANCE .
8.9.3 * Spaces filled by insulating compound
8.9.3.1 General
Where distances between conductive parts are filled with insulating compound, including
where insulation is reliably cemented together with insulating compound, so that AIR
CLEARANCES and CREEPAGE DISTANCES do not exist, only the requirements for solid insulation
apply.
NOTE Examples of such treatment include potting, encapsulation and vacuum impregnation, components or
subassemblies that are treated with an insulating compound that fills voids; and internal insulation between
adjacent tracks on one layer of a multi-layer printed board.
Compliance is checked by inspection, measurement and test of samples. Requirements for
CREEPAGE DISTANCES and AIR CLEARANCES do not apply if samples pass the thermal cycling,
humidity preconditioning and dielectric strength tests specified in either 8.9.3.2 and 8.9.3.4 or
8.9.3.3 and 8.9.3.4.
8.9.3.2 Insulating compound forming solid insulation between conductive parts
For situations where insulating compound forms solid insulation between conductive parts, a
single finished sample is tested. The sample is subjected to the thermal cycling PROCEDURE as
specified in 8.9.3.4, followed by humidity preconditioning according to 5.7 except for 48 hours
only, followed by a dielectric strength test according to 8.8.3 except that the test voltage is
multiplied by 1,6. The tests are followed by inspection, including sectioning, and
measurement. Cracks or voids in the insulating compound such as would affect the
homogeneity of the material constitute a failure.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 140 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
8.9.3.3 Insulating compound forming a cemented joint with other insulating parts
For situations where insulating compound forms a cemented joint with other insulating parts,
the reliability of the joint is checked by testing three samples. If a winding of solvent-based
enamelled wire is used, it is replaced for the test by a metal foil or by a few turns of bare wire,
placed close to the cemented joint. The three samples are then tested as follows.
– One of the samples is subjected to the thermal cycling PROCEDURE as specified in 8.9.3.4.
Immediately after the last period at highest temperature during thermal cycling it is
subjected to a dielectric strength test according to 8.8.3 except that the test voltage is
multiplied by 1,6;
– The other two samples are subjected to humidity preconditioning according to 5.7 except
for 48 hours only, followed by a dielectric strength test according to 8.8.3 except that the
test voltage is multiplied by 1,6.
8.9.3.4 Thermal cycling
The sample is subjected 10 times to the following sequence of temperature cycles:
68 h at T 1 ± 2 °C;
1 h at 25 °C ± 2 °C;
2 h at 0 °C ± 2 °C;
not less than 1 h at 25 °C ± 2 °C,
where T 1 is the higher of
– 10 °C above the maximum temperature of the relevant part as determined according to
11.1.1; or
– 85 °C.
However, the 10 °C margin is not added if the temperature is measured by an embedded
thermocouple.
The period of time taken for the transition from one temperature to another is not specified,
but the transition is permitted to be gradual.
8.9.4 * Measurement of CREEPAGE DISTANCES AND AIR CLEARANCES
Compliance is checked by measurement taking into account the rules in Figure 22 to Figure
31 (inclusive). In each figure, the dashed line ( ) represents AIR CLEARANCE and the
shaded bar ( )represents CREEPAGE DISTANCE.
The minimum spacing (X) for grooves transverse to the CREEPAGE DISTANCE in Figure 23 to
Figure 25 and Figure 27 to Figure 31 (inclusive) that are considered a MEANS OF OPERATOR
PROTECTION may be adjusted based on pollution degree if the minimum AIR CLEARANCE is
3 mm or more. The minimum width of the groove is:
– 0,25 mm for pollution degree 1
– 1,0 mm for pollution degree 2
– 1,5 mm for pollution degree 3
If the specified minimum AIR CLEARANCE is less than 3 mm, the minimum spacing (X) for
grooves transverse to the CREEPAGE DISTANCE is the lesser of:
– the relevant value specified in the previous paragraph, or
– one third of the specified minimum AIR CLEARANCE .
The minimum spacing (X) for a groove transverse to a CREEPAGE DISTANCE that is considered
a MEANS OF PATIENT PROTECTION is 1 mm for pollution degree 1 and pollution degree 2, and
1,5 mm for pollution degree 3.
Any corner with included angle less than 80
° is assumed to be bridged with an insulating link
of 1 X mm moved into the least favourable position (see Figure 25).
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 141 –
+AMD2:2020 CSV  IEC 2020
Where the distance across the top of a groove is 1 X mm or more, no CREEPAGE DISTANCE
exists across the air space (see Figure 24).
C REEPAGE DISTANCES and AIR CLEARANCES between parts moving relative to each other are
measured with the parts in their least favourable positions.
Computed CREEPAGE DISTANCE is never less than measured AIR CLEARANCE .
Coatings of varnish, enamel or oxide are ignored. Coverings of any insulating material,
