however, are considered as insulation, if the covering is equivalent to a sheet of insulating
material of equal thickness with respect to its electrical, thermal and mechanical properties.
If CREEPAGE DISTANCES or AIR CLEARANCES for one or two MEANS OF PROTECTION are interrupted
by one or more floating conductive parts, the minimum values specified in Table 11 12 to
Table 16 (inclusive) apply to the sum of the sections, except that distances less than 1 X mm
are not taken into consideration.
If there are grooves transverse to the CREEPAGE DISTANCE , the wall of the groove is counted
as CREEPAGE DISTANCE only if the width of the groove is more than 1 X mm (see Figure 24). In
all other cases the groove is neglected.
In the case of a barrier placed on the surface of insulation or held in a recess, the CREEPAGE
DISTANCES are measured over the barrier only if the latter is so affixed that dust and moisture
cannot penetrate into the joint or recess.
For ME EQUIPMENT provided with an APPLIANCE INLET , the measurements are made with an
appropriate connector inserted. For other ME EQUIPMENT incorporating POWER SUPPLY CORDS ,
they are made with supply conductors of the largest cross-sectional area specified by the
MANUFACTURER and also without conductors.
Movable parts are placed in the least favourable position; nuts and screws with non-circular
heads are tightened in the least favourable position.
C REEPAGE DISTANCES and AIR CLEARANCES through slots or openings in external parts are
measured to the standard test finger of Figure 6. If necessary, a force is applied to any point
on bare conductors and to the outside of metal ENCLOSURES in an endeavour to reduce the
CREEPAGE DISTANCES and AIR CLEARANCES while taking the measurements.
The force is applied by means of a standard test finger having a tip as shown in Figure 6 and
has a value of:
2 N for bare conductors;
30 N for ENCLOSURES .
C REEPAGE DISTANCE and AIR CLEARANCES are measured after use of the test hook according to
5.9.2.2, if relevant.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 142 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
IEC 2405/05
Condition: Path under consideration is a
flat surface.
Rule: C REEPAGE DISTANCE and AIR
CLEARANCE are measured
directly across the surface.
Figure 22 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 1
<1 mm
IEC 2406/05
<X mm
IEC 1414/12
Condition:
Rule:
Path under consideration
includes a parallel- or
converging-sided groove of
any depth with a width less
than 1 X mm.
C REEPAGE DISTANCE and AIR
CLEARANCE are measured
directly across the groove as
shown.
Figure 23 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 2
≥1 mm
IEC 2407/05
≥X mm
IEC 1415/12
Condition:
Rule:
Path under consideration
includes a parallel-sided
groove of any depth and equal
to or more than 1 X mm.
A IR CLEARANCE is the “line of
sight” distance. C REEPAGE
DISTANCE path follows the
contour of the groove.
Figure 24 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 3
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 143 –
+AMD2:2020 CSV  IEC 2020
=1 mm
IEC 2408/05
>X mm
IEC 1416/12
Condition:
Rule:
Path under consideration
includes a V-shaped groove
with a width greater than 1 X
mm and an internal angle of
less than 80°.
A IR CLEARANCE is the “line of
sight” distance. C REEPAGE
DISTANCE path follows the
contour of the groove but
“short circuits” the bottom of
the groove by a 1 X mm link.
Figure 25 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 4
IEC 2409/05
Condition: Path under consideration
includes a rib.
Rule: A IR CLEARANCE is the shortest
direct air path over the top of
the rib. C REEPAGE DISTANCE
path follows the contour of the
rib.
Figure 26 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 5
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 144 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
<1 mm <1 mm
IEC 2410/05
<X mm <X mm
IEC 1417/12
Condition:
Rule:
Path under consideration
includes an uncemented joint
(see 8.9.3) with grooves less
than 1 X mm wide on each
side.
C REEPAGE DISTANCE and A IR
CLEARANCE path are the “line
of sight” distance shown.
Figure 27 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 6
≥1 mm ≥1 mm
IEC 2411/05
≥X mm ≥X mm
IEC 1418/12
Condition:
Rule:
Path under consideration
includes an uncemented joint
(see 8.9.3) with grooves equal
to or more that 1 X mm wide
on each side.
A IR CLEARANCE is the “line of
sight” distance. C REEPAGE
DISTANCE path follows the
contour of the groove.
Figure 28 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 7
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 145 –
+AMD2:2020 CSV  IEC 2020
≥1 mm <1 mm
IEC 2412/05
≥X mm <X mm
IEC 1419/12
Condition:
Rule:
Path under consideration
includes an uncemented joint
(see 8.9.3) with a groove on
one side less than 1 X mm
wide and the groove on the
other side equal to or more
than 1 X mm wide.
A IR CLEARANCE and CREEPAGE
DISTANCE are as shown.
Figure 29 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 8
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 146 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
≥1 mm
≥1 mm
IEC 2413/05
≥X mm
≥X mm
IEC 1420/12
Condition:
Rule:
Gap between head of screw
and wall of recess wide
enough to be taken into
account.
The AIR CLEARNACE is the
shortest distance to any point
on the head of the screw.
C REEPAGE DISTANCE path
follows the surface.
Figure 30 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 9
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 147 –
+AMD2:2020 CSV  IEC 2020
=1 mm
=1 mm
IEC 2414/05
=X mm
=X mm
IEC 1421/12
Condition:
Rule:
Gap between head of screw
and wall of recess too narrow
to be taken into account.
Measurement of CREEPAGE
DISTANCE is from screw to wall
at any point where the
distance is equal to 1 X mm.
The AIR CLEARNACE is the
shortest distance to any point
on the head of the screw.
Figure 31 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 10
8.10 Components and wiring
8.10.1 * Fixing of components
Components of ME EQUIPMENT , the unwanted movement of which could result in an
unacceptable RISK , shall be mounted securely to prevent such movement.
Compliance is checked by inspection of the ME EQUIPMENT and the RISK MANAGEMENT FILE.
8.10.2 * Fixing of wiring
Conductors and connectors of ME EQUIPMENT shall be so secured or insulated that accidental
detachment shall not result in a HAZARDOUS SITUATION . They are not considered to be
adequately secured if on breaking free at their joint and moving about their support point they
are capable of touching circuit points parts resulting in a HAZARDOUS SITUATION described in
13.1.
Breaking free of one means of mechanical restraint shall be considered a SINGLE FAULT
CONDITION .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 148 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Stranded conductors shall not be solder-coated if they are affixed by any clamping means and
poor contact could result in a HAZARDOUS SITUATION described in 13.1.
Compliance is checked by inspection of the ME EQUIPMENT and the RISK MANAGEMENT FILE.
8.10.3 Connections between different parts of ME EQUIPMENT
Flexible cords detachable without the use of a TOOL that are used for interconnection of
different parts of ME EQUIPMENT shall be provided with means for connection such that
compliance of metal ACCESSIBLE PARTS with 8.4 is not compromised when a connection is
loosened or broken due to the disengagement of one of the connecting means.
Compliance is checked by inspection and measurement and, if necessary, by a test with the
standard test finger according to 5.9.2.1.
8.10.4 * Cord-connected HAND - HELD parts and cord-connected foot-operated control
devices (see also 15.4.7)
8.10.4.1 Limitation of operating voltages
Cord-connected HAND - HELD and foot-operated control devices of ME EQUIPMENT and their
associated connection cords shall contain only conductors and components operating at
voltages not exceeding 42,4 V peak a.c. or 60 V d.c. in circuits isolated from the MAINS PART
by two MEANS OF PROTECTION. The d.c. limit of 60 V applies to d.c. with not more than 10 %
peak-to-peak ripple. If the ripple exceeds that amount, the 42,4 V peak limit applies.
Compliance is checked by inspection and, if necessary, voltage measurements.
8.10.4.2 Connection cords
The connection and anchorage at both ends of a flexible cord to a HAND - HELD or foot-operated
control device of ME EQUIPMENT , at both ends of the cable to the control device, shall comply
with the requirements specified for POWER SUPPLY CORDS in 8.11.3, if breaking free or shorting
between the conductors could result in a HAZARDOUS SITUATION described in 13.1. This
requirement also applies to other HAND - HELD parts if disturbance or breaking of one or more of
the connections could result in a HAZARDOUS SITUATION described in 13.1.
Compliance is checked by performance of the tests of 8.11.3.
8.10.5 * Mechanical protection of wiring
a) Internal cables and wiring shall be adequately protected against contact with a moving part
or from friction at sharp corners and edges where damage to insulation could result in a
HAZARDOUS SITUATION described in 13.1.
b) M E EQUIPMENT shall be so designed that wiring, cord forms or components are not likely to
be damaged during assembly or the opening or closing of ACCESS COVERS where such
damage could result in a HAZARDOUS SITUATION described in 13.1.
Compliance is checked by inspection and, where appropriate, by manual test or reference to
the RISK MANAGEMENT FILE.
8.10.6 Guiding rollers for insulated conductors
Guiding rollers of insulated conductors of ME EQUIPMENT shall be constructed in such a
manner that movable insulated conductors in NORMAL USE are not bent round a radius of less
than five times the outer diameter of the lead concerned.
Compliance is checked by inspection and measurement of the relevant dimensions.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 149 –
+AMD2:2020 CSV  IEC 2020
8.10.7 * Insulation of internal wiring
a) If insulating sleeving is needed on internal wiring of ME EQUIPMENT , it shall be adequately
secured. Sleeving that can only be removed by breaking or cutting or that is secured at
both ends may be used to satisfy this requirement.
b) Inside ME EQUIPMENT the sheath of a flexible cord shall not be used as a MEANS OF
PROTECTION if it is subject to mechanical or thermal stresses outside its RATED
characteristics.
c) Insulated conductors of ME EQUIPMENT that in NORMAL USE are subject to temperatures
exceeding 70 °C shall have insulation of heat-resistant material if compliance with this
standard is likely to be impaired by deterioration of the insulation.
Compliance is checked by inspection and, if necessary, by special tests. Temperatures are
determined as indicated in 11.1.
8.11 M AINS PARTS , components and layout
8.11.1 Isolation from the SUPPLY MAINS
a) * M E EQUIPMENT shall have means to isolate its circuits electrically from the SUPPLY MAINS
on all poles simultaneously.
P ERMANENTLY INSTALLED ME EQUIPMENT connected to a polyphase SUPPLY MAINS may be
provided with a device that does not interrupt the neutral conductor, provided that local
installation conditions are such that in NORMAL CONDITION the voltage on the neutral
conductor can be expected not to exceed the limits specified in 8.4.2 c).
For PERMANENTLY INSTALLED ME EQUIPMENT , the means provided to isolate its circuits
electrically from the SUPPLY MAINS shall be capable of being locked in the off position if:
– reconnection would result in a HAZARDOUS SITUATION ; or
– any OPERATOR including SERVICE PERSONNEL is unable to view the means of isolation
from their intended position.
The locking mechanism may be in a SUPPLY MAINS switch provided by the RESPONSIBLE
ORGANIZATION .
The requirements for the isolation device shall be specified in the ACCOMPANYING
DOCUMENTS .
b) Means for isolation either shall be incorporated in ME EQUIPMENT or, if external, shall be
described in the technical description (see 7.9.3.1).
c) * A SUPPLY MAINS switch that is used to comply with 8.11.1 a) shall comply with the
CREEPAGE DISTANCES and AIR CLEARANCES as specified in IEC 61058-1 for a MAINS
TRANSIENT VOLTAGE of 4 kV.
NOTE Table 22 in IEC 61058-1:2000 specifies different values for contact separation depending on the MAINS
TRANSIENT VOLTAGE , which is referred to in that table as the “rated impulse withstand voltage.”
d) A SUPPLY MAINS switch shall not be incorporated in a POWER SUPPLY CORD or any other
external, flexible lead.
e) The direction of movement of the actuator of a SUPPLY MAINS switch that is used to comply
with 8.11.1 a) shall comply with IEC 60447.
f) In non- PERMANENTLY INSTALLED ME EQUIPMENT that has no SUPPLY MAINS switch, a suitable
plug device used to isolate ME EQUIPMENT from the SUPPLY MAINS shall be considered as
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 150 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
complying with the requirements of 8.11.1 a). An APPLIANCE COUPLER or a flexible cord with
a MAINS PLUG may be used.
g) A fuse or a semiconductor device shall not be used as an isolating means in the sense of
this subclause.
h) * M E EQUIPMENT shall not include a device that causes disconnection of the ME EQUIPMENT
from the SUPPLY MAINS by producing a short circuit that results in operation of an over-
current protection device.
i) * Any part within the ENCLOSURE of ME EQUIPMENT with a circuit voltage exceeding 42,4 V
peak a.c. or 60 V d.c. that cannot be disconnected from its supply by an external switch or
a plug device that is accessible at all times shall be protected against being touched even
after opening of the ENCLOSURE by an additional covering or, in the case of a spatially
separated arrangement, shall be marked clearly as exceeding the permitted voltage for
parts that can be touched. The use of the symbol ISO 7000-0434 (see Table D.1, symbol
10) is not sufficient. A warning notice on the outside of the ME EQUIPMENT may be used.
Compliance is checked by inspection.
For a part that cannot be disconnected from the supply by an external switch or a plug device
that is accessible at all times, compliance is checked by inspection of the required cover or
warning notice (if present) and, if necessary, by application of the standard test finger of
Figure 6.
8.11.2 * M ULTIPLE SOCKET - OUTLETS
M ULTIPLE SOCKET - OUTLETS that are integral with ME EQUIPMENT shall comply with the
requirements of 16.2 d), second dash, and 16.9.2.1.
Compliance is checked by inspection.
8.11.3 P OWER SUPPLY CORDS
8.11.3.1 Application
The MAINS PLUG of ME EQUIPMENT shall not be fitted with more than one POWER SUPPLY CORD .
Compliance is checked by inspection.
8.11.3.2 Types
Any POWER SUPPLY CORD of ME EQUIPMENT shall be not less robust than ordinary tough rubber-
sheathed flexible cord (IEC 60245-1:2003, Annex A, designation 53) or ordinary polyvinyl
chloride sheathed flexible cord (IEC 60227-1:1993, Annex A, designation 53).
A polyvinyl chloride insulated POWER SUPPLY CORD shall not be used for ME EQUIPMENT having
external metal parts with a temperature exceeding 75 °C and which can be touched in NORMAL
USE by the cord, unless it is RATED for that temperature. See also Table 22.
Compliance is checked by inspection and measurement.
8.11.3.3 Cross-sectional area of POWER SUPPLY CORD conductors
The NOMINAL cross-sectional area of conductors of any POWER SUPPLY CORD of ME EQUIPMENT
shall be not less than that shown in Table 17. For ME EQUIPMENT utilizing POWER SUPPLY
CORDS and operating at currents greater than 63 A, apply the electrical regulations
appropriate for the jurisdiction in which the ME EQUIPMENT is to be used.
Compliance is checked by inspection.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 151 –
+AMD2:2020 CSV  IEC 2020
Table 17 – N OMINAL cross-sectional area of conductors of a POWER SUPPLY CORD
R ATED current (I ) of ME EQUIPMENT
A
N OMINAL cross-sectional
area
mm 2 Cu
I ≤ 6 0,75
6 < I ≤ 10 1
10< I ≤ 16 1,5
16< I ≤ 25 2,5
25< I ≤ 32 4
32< I ≤ 40 6
40< I ≤ 63 10
8.11.3.4 * A PPLIANCE COUPLERS
A PPLIANCE COUPLERS complying with IEC 60320-1 are considered to comply with 8.11.3.5 and
8.11.3.6.
Compliance is checked by inspection of the documentation demonstrating that the APPLIANCE
COUPLER conforms to the requirements of IEC 60320-1.
8.11.3.5 * Cord anchorage
a) The conductors of a POWER SUPPLY CORD shall be relieved from strain, including twisting,
and the insulation of the conductors shall be protected from abrasion at the point of entry
to ME EQUIPMENT or a MAINS CONNECTOR by a cord anchorage.
b) If a total insulation failure of the POWER SUPPLY CORD could cause conductive ACCESSIBLE
PARTS that are not PROTECTIVELY EARTHED to exceed the limits specified in 8.4, the cord
anchorage of a POWER SUPPLY CORD shall be made:
– of insulating material, or
– of metal, insulated from conductive ACCESSIBLE PARTS not PROTECTIVELY EARTHED by a
MEANS OF PROTECTION , or
– of metal provided with an insulating lining, which shall be affixed to the cord
anchorage, unless it is a flexible bushing that forms part of the cord guard specified in
8.11.3.6, and which shall comply with the requirements for one MEANS OF PROTECTION .
c) The cord anchorage of a POWER SUPPLY CORD shall be so designed that the cord is not
clamped by a screw that bears directly on the cord insulation.
d) Screws, if any, that have to be operated when replacing the POWER SUPPLY CORD shall not
serve to fix any component other than parts of the cord anchorage.
e) Conductors of the POWER SUPPLY CORD shall be so arranged that if the cord anchorage fails
the PROTECTIVE EARTH CONDUCTOR is not subject to strain as long as the phase conductors
are in contact with their terminals.
f) The cord anchorage shall prevent the POWER SUPPLY CORD from being pushed into the
ME EQUIPMENT or MAINS CONNECTOR .
Compliance is checked by inspection and by the following tests:
M E EQUIPMENT , if designed for a POWER SUPPLY CORD , is tested with the cord supplied by the
MANUFACTURER .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 152 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
The POWER SUPPLY CORD conductors are, if possible, disconnected from the terminals or from
the MAINS CONNECTOR .
The cord is subjected 25 times to a pull on the sheath of the value shown in Table 18. The
pulls are applied in the most unfavourable direction without jerks, each time for 1 s.
Immediately afterwards, the cord is subjected for 1 min to a torque of the value shown in
Table 18.
Table 18 – Testing of cord anchorages
Mass (m) of ME EQUIPMENT
kg
Pull
N
Torque
Nm
m ≤ 1 30 0,1
1 < m ≤ 4 60 0,25
m > 4 100 0,35
A cord anchorage that allows the cord sheath to be longitudinally displaced by more than
2 mm or the conductor ends to move over a distance of more than 1 mm from their normally
connected position is considered to fail.
C REEPAGE DISTANCES and AIR CLEARANCES that are reduced below the values specified in 8.9
constitutes a failure.
Attempt to push the cord into the ME EQUIPMENT or the MAINS CONNECTOR . If the cord can be
pushed into the ME EQUIPMENT or the MAINS CONNECTOR to such an extent that the cord or
internal parts are damaged, the cord anchorage is considered to fail.
8.11.3.6 * Cord guards
P OWER SUPPLY CORDS of other than STATIONARY ME EQUIPMENT shall be protected against
excessive bending at the inlet opening of the equipment or of the MAINS CONNECTOR by means
of a cord guard of insulating material or by means of an appropriately shaped opening in the
ME EQUIPMENT .
Compliance is checked by inspection and by either the test described in IEC 60335-1:2001,
subclause 25.14 or the following test. An arrangement that passes either test is considered to
comply with the requirement.
M E EQUIPMENT having a cord guard or opening is so placed that the axis of the cord guard,
where the cord leaves it, projects at an angle of 45
° when the cord is free from stress. A mass
equal to 10 x D 2 gram is then attached to the free end of the cord, where D is the overall
diameter of, or for flat cords, the minor overall dimension of the POWER SUPPLY CORD in
millimetres.
If the cord guard is of temperature-sensitive material, the test is made at 23
°C ± 2
°C.
Flat cords are bent in the plane of least resistance.
If the radius of curvature of the cord, immediately after the mass has been attached, is
anywhere less than 1,5 x D, the cord guard is considered to fail.
8.11.4 M AINS TERMINAL DEVICES
8.11.4.1 * General requirements for MAINS TERMINAL DEVICES
P ERMANENTLY INSTALLED ME EQUIPMENT and ME EQUIPMENT having a non- DETACHABLE POWER
SUPPLY CORD that is replaceable by SERVICE PERSONNEL shall be provided with MAINS TERMINAL
DEVICES that ensure reliable connection.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 153 –
+AMD2:2020 CSV  IEC 2020
Reliance shall not be placed upon the terminals alone to maintain the conductors in position,
unless barriers are provided such that CREEPAGE DISTANCES and AIR CLEARANCES that serve as
a MEANS OF PROTECTION cannot be reduced to less than the values specified in 8.9, if any
conductor breaks away. See also 8.10.2.
Terminals of components other than terminal blocks may be used as terminals intended for
external conductors if they comply with the requirements of this subclause and are properly
marked according to 7.3.7.
Screws and nuts that clamp external conductors shall not serve to fix any other component,
except that they may also clamp internal conductors if these are so arranged that they are
unlikely to be displaced when fitting the supply conductors.
Compliance is checked by inspection.
8.11.4.2 Arrangement of MAINS TERMINAL DEVICES
a) * For ME EQUIPMENT with rewirable cords where terminals are provided for the connection
of external cords or POWER SUPPLY CORDS , these terminals together with any PROTECTIVE
EARTH TERMINAL shall be closely grouped, so as to provide a convenient means of
connection.
Compliance is checked by inspection.
b) For details of PROTECTIVE EARTH CONDUCTOR connections, see 8.6.
c) For marking of MAINS TERMINAL DEVICES , see 7.3.
d) M AINS TERMINAL DEVICES shall not be accessible without the use of a TOOL .
Compliance is checked by inspection.
e) M AINS TERMINAL DEVICES shall be so located or shielded that, if a wire of a stranded
conductor escapes when the conductors are fitted, short circuiting a MEANS OF PROTECTION
is unlikely.
Compliance is checked by inspection and, if necessary, by the following test:
The end of a flexible conductor having the NOMINAL cross-sectional area specified in Table
17 is stripped of its insulation for a length of 8 mm.
A single wire of the stranded conductor is left free and the rest of the conductor is secured
to the terminal.
The free wire is bent in every possible direction without pulling back the insulating sheath
and without making sharp bends around partitions.
Contact between the free wire and any other part such that a MEANS OF PROTECTION is short
circuited constitutes a failure.
8.11.4.3 Fixing of mains terminals
Terminals shall be FIXED such that, when the means for clamping the conductors are tightened
or loosened, the internal wiring is not subjected to stress and CREEPAGE DISTANCES and AIR
CLEARANCES are not reduced below the values specified in 8.9.
Compliance is checked by inspection and by measurement after fastening and loosening a
conductor of the largest cross-sectional area specified 10 times.

Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 154 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
8.11.4.4 * Connections to mains terminals
Terminals with clamping means for a rewirable flexible cord shall not require special
preparation of the conductors in order to effect correct connection, and they shall be so
designed or placed that the conductors are not damaged and cannot slip out when the
clamping means are tightened. See also 8.10.2.
Compliance is checked by inspection of the terminals and of the conductors after the test of
8.11.3.4.
8.11.4.5 Accessibility of the connection
The space inside ME EQUIPMENT designed for FIXED wiring or a rewirable POWER SUPPLY CORD
shall be adequate to allow conductors to be easily introduced and connected, and covers, if
any, to be fitted without damage to the conductors or their insulation. It shall be possible to
check that the conductors are correctly connected and positioned before the ACCESS COVER is
fitted. See also 8.10.5.
Compliance is checked by inspection and by an installation test.
8.11.5 * Mains fuses and OVER - CURRENT RELEASES
A fuse or OVER - CURRENT RELEASE shall be provided in each supply lead for CLASS I
ME EQUIPMENT and for CLASS II ME EQUIPMENT having a functional earth connection according to
8.6.9, and in at least one supply lead for other single-phase CLASS II ME EQUIPMENT , except
that:
– for PERMANENTLY INSTALLED ME EQUIPMENT , the neutral conductor shall not be fused;
– if examination shows that two MEANS OF PROTECTION are present between all parts of
opposite polarity within the MAINS PART , and between all parts of the MAINS PART and earth,
then the fuses or OVER - CURRENT RELEASES may be omitted. These insulation requirements
shall be continued up to and within any component. The effect of short-circuit fault
conditions in other circuits shall be considered VERIFIED before eliminating fuses or OVER -
CURRENT RELEASES .
A PROTECTIVE EARTH CONDUCTOR shall not incorporate a fuse or OVER - CURRENT RELEASE .
Protective devices shall have adequate breaking capacity to interrupt the maximum fault
current (including short-circuit current) which can flow be of a breaking capacity based on the
MANUFACTURER ' S expectation of the highest branch circuit current and/or prospective short
circuit current.
NOTE If fuses complying with IEC 60127 20) are used and the prospective short-circuit current exceeds 35 A or
10 times the current rating of the fuse, whichever is greater, the fuses should have high breaking capacity
(1 500 A).
Justification for omission of fuses or OVER - CURRENT RELEASES shall be included in the RISK
MANAGEMENT FILE documented.
Compliance is checked by inspection of the ME EQUIPMENT and the RISK MANAGEMENT FILE
MANUFACTURER ’ S documentation.
8.11.6 Internal wiring of the MAINS PART
a) Internal wiring in a MAINS PART between the MAINS TERMINAL DEVICE or the APPLIANCE INLET
and the protective devices shall have a cross-sectional area not less than the minimum
required for the POWER SUPPLY CORD as specified in 8.11.3.3.
Compliance is checked by inspection.
___________
20) IEC 60127 series, Miniature fuses
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 155 –
+AMD2:2020 CSV  IEC 2020
b) The cross-sectional area of other wiring in the MAINS PART and the sizes of tracks on
printed wiring circuits of ME EQUIPMENT shall be sufficient to prevent fire in case of possible
fault currents.
When necessary, compliance is checked by connecting the ME EQUIPMENT to a specified
SUPPLY MAINS from which the most unfavourable short-circuit current expected can be
drawn in the event of a fault in the MAINS PART. Subsequently, a fault in a single insulation
in the MAINS PART is simulated so that the fault current is the least favourable. The
occurrence of any HAZARDOUS SITUATIONS listed in 13.1.2 constitutes a failure.
9 * Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS
9.1 M ECHANICAL HAZARDS of ME EQUIPMENT
For general requirements on design and manufacture of ME EQUIPMENT , see Clause 4 and
15.3.
Table 19 identifies the subclauses that address the MECHANICAL HAZARDS .
Table 19 – M ECHANICAL HAZARDS covered by this clause
M ECHANICAL HAZARD Covered by subclause
Crushing HAZARD 9.2, 9.4 and 9.8
Shearing HAZARD 9.2 and 9.8
Cutting or severing HAZARD 9.2, 9.3 and 9.8
Entanglement HAZARD 9.2
Trapping HAZARD 9.2
Stabbing or puncturing HAZARD 9.2, 9.3 and 9.8
Friction or abrasion HAZARD 9.2 and 9.3
Expelled parts HAZARD 9.5
High pressure fluid ejection HAZARD 9.7
Falling HAZARD 9.8
Instability HAZARD 9.4
Impact HAZARD 9.2 and 9.8
Moving and positioning of PATIENT 9.2 and 9.4
Vibration and noise 9.6
9.2 * M ECHANICAL HAZARDS associated with moving parts
9.2.1 * General
M E EQUIPMENT with moving parts shall be designed, built and laid out so that, when PROPERLY
INSTALLED and used as indicated in the ACCOMPANYING DOCUMENTS or under reasonably
foreseeable misuse, the RISKS associated with those moving parts are reduced to an
acceptable level.
The RISK from contact with the moving parts shall be reduced to an acceptable level by use of
protective RISK CONTROL measures, bearing in mind the ease of access, the ME EQUIPMENT ’ S
function, the shape of the parts, the energy and speed of the motion and the benefits to the
PATIENT .
The RESIDUAL RISK associated with moving parts is considered acceptable if exposure is
needed for the ME EQUIPMENT to perform its intended function. If after all reasonable protective
measures have been implemented HAZARDS persist, warnings shall be marked on the
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,

– 156 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
ME EQUIPMENT or given in the instructions for use, and RISK CONTROL measures have been
implemented (e.g. warnings).
NOTE 1 Requirements for parts subject to wear are found in 15.2.
NOTE 2 See ISO 14971:2019, subclauses 7.1 and 7.4.
9.2.2 T RAPPING ZONE
9.2.2.1 General
Where feasible, ME EQUIPMENT with a TRAPPING ZONE shall comply with the requirements of
one or more of the following:
– gaps as specified in 9.2.2.2; or
– safe distances as specified in 9.2.2.3; or
– GUARDS and protective other RISK CONTROL measures as specified in 9.2.2.4; or
– continuous activation as specified in 9.2.2.5.
If implementation of the above protective RISK CONTROL measures would be inconsistent with
the INTENDED USE of the ME EQUIPMENT or the ME SYSTEM , control of the relevant motion shall
comply with 9.2.2.6.
9.2.2.2 Gaps
A TRAPPING ZONE is considered not to present a MECHANICAL HAZARD if the gaps of the
TRAPPING ZONE comply with the dimensions specified in Table 20.
NOTE In general the values for adults should be used. However, in the case of devices specifically designed for
use with children, the dimensions given for children should be applied.
9.2.2.3 Safe distances
A TRAPPING ZONE is considered not to present a MECHANICAL HAZARD if the distances
separating the OPERATOR , PATIENT and other persons from the TRAPPING ZONES exceed the
values specified in ISO 13852 ISO:13857:2008. The distances are measured from the
expected positions of the OPERATOR , PATIENT and other persons near the ME EQUIPMENT in
NORMAL USE or under reasonably foreseeable misuse.
9.2.2.4 * G UARDS and protective other RISK CONTROL measures
9.2.2.4.1 Access to TRAPPING ZONES
A TRAPPING ZONE is considered not to present a MECHANICAL HAZARD if GUARDS and protective
or other RISK CONTROL measures (e.g. electro-mechanical):
– are of robust construction;
– are not easy to bypass or render non-operational;
– do not introduce any additional unacceptable RISK .
NOTE R ISK CONTROL measures (e.g. electro-mechanical) addressed by this subclause are intended to include
collision detection or collision avoidance systems, such as those employing light barrier(s) and similar feedback
control(s).
Compliance is checked by the applicable tests of 15.3 for ENCLOSURES .
9.2.2.4.2 F IXED GUARDS
F IXED GUARDS shall be securely held in place by systems that cannot be dismantled without
the use of a TOOL .
Compliance is checked by inspection.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 157 –
+AMD2:2020 CSV  IEC 2020
Table 20 – Acceptable gaps a
Part of body
Adult
gap a
mm
Children
gap a
mm Illustration
Body >500 >500
a
Head >300 or <120 >300 or <60 a
Leg >180 >180
a
Foot >120 or <35 >120 or <25 a
Toes >50 >50
a
50 max.
Arm >120 >120
a
Hand, wrist, fist >100 >100
a
Finger > 25 or < 8 > 25 or < 4
a
a The values in this table are taken from ISO 13852:1996 ISO13857:2008.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 158 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
9.2.2.4.3 Movable GUARDS
Movable GUARDS that can be opened without the use of a TOOL :
– shall remain attached to the ME EQUIPMENT when the GUARD is open;
– shall be associated with an interlock device that prevents the relevant moving parts from
starting to move while the TRAPPING ZONE is accessible and stops movement when the
GUARD is opened;
– shall be so designed that the absence or failure of one of their components prevents
starting, and stops moving parts.
Compliance is checked by inspection of the ME EQUIPMENT and by conducting any applicable
tests and inspection of the ME EQUIPMENT and the RISK MANAGEMENT FILE .
9.2.2.4.4 Protective Other RISK CONTROL measures
Protective measures shall be designed and incorporated into the control system so that:
– moving parts cannot start to move while they are in the reach of persons;
– once the ME EQUIPMENT has started to move, the TRAPPING ZONE cannot be reached, or, if
the TRAPPING ZONE is reached, system movement must stop. In the later case, no HAZARD
or damage shall result;
– if in a SINGLE FAULT CONDITION of the protective measure, an unacceptable RISK could
arise, one or more emergency stopping device(s) in the ME EQUIPMENT shall be provided
(see 9.2.4).
Compliance is checked by inspection of the ME EQUIPMENT and the RISK MANAGEMENT FILE .
Other RISK CONTROL measures (e.g. electro-mechanical) shall be designed and incorporated
into the control system so that:
– once the ME EQUIPMENT has started to move, if the TRAPPING ZONE is reached, system
movement shall stop; and
– if the RISK CONTROL measure is defeated in a SINGLE FAULT CONDITION , a second RISK
CONTROL measure shall be provided, such as one or more emergency stopping device(s)
(see 9.2.4), or the ME EQUIPMENT shall otherwise be SINGLE FAULT SAFE (see 4.7).
Compliance is checked by the following as necessary:
– inspection of the ME EQUIPMENT ;
– examination of the construction and circuits;
– conducting any applicable tests including, if necessary, tests under SINGLE FAULT
CONDITION .
9.2.2.5 * Continuous activation
Where it is impractical to make the TRAPPING ZONE inaccessible, continuous activation may be
used as a RISK CONTROL measure.
A TRAPPING ZONE is not considered to present a MECHANICAL HAZARD if:
a) the movement is in the OPERATOR ' S field of view;
Compliance is checked by inspection.
b) movement of the ME EQUIPMENT or its parts is possible only by the continuous activation of
the control by the OPERATOR as long as the response of the OPERATOR to deactivate the
device can be relied on to prevent HARM ;
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 159 –
+AMD2:2020 CSV  IEC 2020
NOTE Manually operated movements are also considered to comply with this clause, as long as mass and
velocity allow adequate control of positioning without causing an unacceptable RISK .
Compliance is checked by inspection.
c) in a SINGLE FAULT CONDITION of the continuous activation system an unacceptable RISK
could arise, one or more emergency stopping device(s) are provided in the ME EQUIPMENT
(see 9.2.4).
Compliance is checked by inspection of the ME EQUIPMENT and the RISK MANAGEMENT FILE.
c) the continuous activation system is defeated in a SINGLE FAULT CONDITION , then a second
RISK CONTROL measure shall be provided, such as one or more emergency stopping
device(s) (see 9.2.4), or the ME EQUIPMENT shall otherwise be SINGLE FAULT SAFE (see 4.7).
Compliance is checked by the following as necessary:
– inspection of the ME EQUIPMENT ;
– examination of the construction and circuits;
– conducting any applicable tests including, if necessary, tests under SINGLE FAULT
CONDITION .
9.2.2.6 * Speed of movement(s)
The speed of movement(s) that position parts of the ME EQUIPMENT or PATIENT , where contact
with the ME EQUIPMENT could result in a HAZARDOUS SITUATION an unacceptable RISK, shall be
limited so that the OPERATOR will have adequate control of positioning without resulting in an
unacceptable RISK the movement.
The overtravel (stopping distance) of such movement, occurring after operation of a control to
stop the movement, shall not result in an unacceptable RISK .
Compliance is checked by inspection of the ME EQUIPMENT and the RISK MANAGEMENT FILE.
Compliance is checked by the following as necessary:
– inspection of the overtravel (stopping distance) calculations and evaluation;
– any functional tests.
NOTE The overtravel (stopping distance) calculations and evaluation are part of the RISK MANAGEMENT FILE .
9.2.3 * Other MECHANICAL HAZARDS associated with moving parts
9.2.3.1 Unintended movement
Controls shall be so positioned, recessed, or protected by other means so that they cannot be
accidentally actuated, resulting in unacceptable RISK , unless ergonomic considerations for the
intended PATIENT dictate otherwise (e.g. PATIENT with special needs) unless for the intended
PATIENT , the USABILITY ENGINEERING PROCESS concludes otherwise (e.g. PATIENT with special
needs) or activation does not result in an unacceptable RISK.
Compliance is checked by inspection of ME EQUIPMENT , and, if the control is part of the
PRIMARY OPERATING FUNCTIONS , inspection of the USABILITY ENGINEERING FILE.
9.2.3.2 Overtravel end stops
The RISK due to overtravel (past range limits) of ME EQUIPMENT parts shall be reduced to an
acceptable level. Overtravel past range limits of ME EQUIPMENT parts shall be prevented. End
stops or other stopping means shall be provided to act as the ultimate travel limiting measure
in both NORMAL CONDITION and SINGLE FAULT CONDITION .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 160 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Such means shall have the mechanical strength to withstand the intended loading in NORMAL
USE and reasonably foreseeable misuse.
Compliance is checked by inspection of the ME EQUIPMENT , the RISK MANAGEMENT FILE ,
specifications of materials used and the processing specifications for these materials. and the
following test:
The ME EQUIPMENT is
– loaded with the SAFE WORKING LOAD ,
– unloaded, or
– loaded to any intermediate level that is likely to provide the most severe test result.
The moving part is to be driven against each end stop or other mechanical means for the
number of cycles, operating speed and test conditions as specified in Table 33. The end stops
or other mechanical means required shall be capable of performing their intended function
upon completion of the test.
Table 33 – Test conditions for overtravel end stop test
Construction Number of
cycles
Test condition
1. Motor driven: No range limit system
provided a
6 000 Run at maximum speed
2. Motor driven: Non-independent range
limit system or systems provided a, b
50 Defeat all switches simultaneously, and run at
maximum speed
3. Motor driven: Two or more independent
range limit systems a, b
1 Defeat all switches simultaneously, and run at
maximum speed
4. Manually driven or manually driven,
power assisted
50 Run at any speed, including reasonably
foreseeable misuse
a A range limit system consists of all components required to stop motion, for example, it may consist of (1) a limit
switch, (2) sensing circuits, and (3) related mechanical actuating mechanism.
b To qualify as an independent range limit system, each system shall, in addition to the criteria in footnote a ,
comply with both of the following:
1. the system is capable of de-energizing the motor(s) directly; that is, the switch or motor controller circuit
interrupts the motor’s rotor or stator current, or both, and

2. the system provides a means by which a malfunction of one range limit system is made obvious to the
OPERATOR . This may be an audible, visual or otherwise discernible indicator.
9.2.4 * Emergency stopping devices
Where it is considered necessary to have one or more emergency stopping device(s), the
emergency stopping device shall comply with all the following requirements.
a) The emergency stopping device shall reduce the RISK to an acceptable level.
b) The proximity and response of the OPERATOR to actuate the emergency stopping device
can be relied on to prevent HARM .
c) The emergency stopping device actuator shall be readily accessible to the OPERATOR .
d) Emergency stopping device(s) shall not be part of the normal operation of the
ME EQUIPMENT .
e) Operation of an emergency switching or stopping means shall neither introduce a further
MECHANICAL HAZARD nor interfere with the complete operation necessary to remove the
original HAZARD .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 161 –
+AMD2:2020 CSV  IEC 2020
f) Emergency stopping device(s) shall be able to break the full load of the relevant circuit,
taking into account possible stalled motor currents and the like.
g) Means for stopping of movements shall operate as a result of one single action.
h) The emergency stopping device shall have an actuator coloured red designed to be
distinctive and easily identifiable from that of other controls.
i) An actuator that interrupts/opens mechanical movements shall be marked on, or
immediately adjacent to, the face of the actuator with symbol IEC 60417-5638 (DB:2002-
10) (see Table D.1, symbol 18) or the word “STOP”.
NOTE If the actuator is a switch that interrupts all power, compliance with the above marking requirement is
not required.
j) The emergency stopping device, once actuated, shall maintain the ME EQUIPMENT in the
disabled condition until a deliberate action, different from that used to actuate it, is
performed.
k) The emergency stopping device shall be shown to be suitable for its application.
Compliance is checked by inspection of the ME EQUIPMENT and the RISK MANAGEMENT FILE, and
by functional tests.
9.2.5 * Release of PATIENT
Means shall be provided to permit the release of the PATIENT quickly and safely in the event of
breakdown of the ME EQUIPMENT or failure of the power supply (see 11.8), activation of a
protective RISK CONTROL measure or emergency stopping. Special attention shall be given to
the following.
– Uncontrolled or unintended movement of the ME EQUIPMENT that could result in an
unacceptable RISK shall be prevented.
– Situations where the PATIENT is subjected to unacceptable RISKS due to the proximity of
moving parts, removal of normal exit routes, or other HAZARDS , shall be prevented.
– When, after removal of counterbalanced parts, other parts of the ME EQUIPMENT can move
in a hazardous way, measures shall be provided to reduce the RISK to an acceptable level.
Compliance is checked by inspection of the ME EQUIPMENT and the RISK MANAGEMENT FILE, and
by functional tests.
9.3 * M ECHANICAL HAZARD associated with surfaces, corners and edges
Rough surfaces, sharp corners and edges of ME EQUIPMENT that could result in an
unacceptable RISK cause injury or damage shall be avoided or covered.
In particular, attention shall be paid to flange or frame edges and the removal of burrs.
Compliance is checked by inspection of the ME EQUIPMENT and the RISK MANAGEMENT FILE .
NOTE 1 If inspection is insufficient to determine sharpness of edges or burrs, the rationale for 9.3 provides a
reference to an optional functional test.
NOTE 2 A sharp edge MECHANICAL HAZARD could cut wire insulation which could lead to an electrical HAZARD . This
requirement is intended to cover all these HAZARDS .
9.4 * Instability HAZARDS
9.4.1 General
M E EQUIPMENT and its parts, other than FIXED ME EQUIPMENT and HAND - HELD ME EQUIPMENT ,
intended to be placed on a surface such as a floor or a table in NORMAL USE shall not
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 162 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
overbalance (tip over) or move unexpectedly, to the degree that it could present an
unacceptable RISK to the PATIENT , OPERATOR or other person.
NOTE The meaning of transport in this subclause is moving ME EQUIPMENT from room to room during NORMAL
USE . H AND - HELD parts of FIXED ME EQUIPMENT are intended to be tested.
Compliance is checked by the tests in 9.4.2 to 9.4.4 (inclusive). Each test is performed
separately.
9.4.2 * Instability – overbalance
9.4.2.1 Instability in transport position
M E EQUIPMENT or its parts shall not overbalance when placed in any transport position of
NORMAL USE on a plane inclined at an angle of 10° from the horizontal plane.
NOTE The meaning of transport in this subclause is moving ME EQUIPMENT from room to room during NORMAL
USE .
Compliance is checked by the following test:
Prior to the test the ME EQUIPMENT is prepared as indicated in the ACCOMPANYING DOCUMENTS
(or, if not specified, as in 9.4.2.2). The ME EQUIPMENT or its parts is placed on a plane inclined
at an angle 10
° from the horizontal plane. If the ME EQUIPMENT or its parts overbalances, it
constitutes a failure.
9.4.2.2 Instability excluding transport position
M E EQUIPMENT or its parts shall not overbalance when placed in any position of NORMAL USE ,
excluding any transport positions, on a plane inclined at an angle of 5° from the horizontal
plane.
If the ME EQUIPMENT or its parts overbalances when placed in any position of NORMAL USE ,
excluding any transport positions, on a plane inclined at an angle of 10° from the horizontal
plane, it shall carry a warning notice stating that transport should only be undertaken in a
certain condition that shall be clearly described in the instructions for use or marked on the
ME EQUIPMENT with an indication of the RESIDUAL RISK if the ME EQUIPMENT or its parts
overbalances.
NOTE For warning notice requirements, see 7.9.2.2.
Compliance is checked by the following test:
Prior to conducting the test, the ME EQUIPMENT is prepared as follows:
a) M E EQUIPMENT is provided with all specified connection leads, the POWER SUPPLY CORD and
any interconnecting cords. It is provided with the least favourable combination of possible
detachable parts, ACCESSORIES and load as specified in NORMAL USE.
b) M E EQUIPMENT having an APPLIANCE INLET is provided with the specified DETACHABLE POWER
SUPPLY CORD.
c) The connection leads are laid down on the inclined plane in the position most unfavourable
for stability.
d) If castors/wheels are present, they are temporarily immobilized, if necessary by blocking,
in their most disadvantageous position.
e) Doors, drawers, shelves and the like are placed in the most disadvantageous position and
fully loaded or unloaded whichever represents “worst case” as specified in NORMAL USE
according to the ACCOMPANYING DOCUMENTS.
f) M E EQUIPMENT having containers for liquids is tested with these containers completely or
partly filled or empty, whichever is least favourable.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 163 –
+AMD2:2020 CSV  IEC 2020
g) The ME EQUIPMENT is not connected to the SUPPLY MAINS.
The test floor surface is to be hard and flat (e.g. concrete floor covered with 2 mm to 4 mm
thick vinyl flooring material).
The ME EQUIPMENT or the ME EQUIPMENT parts is placed on a plane inclined at an angle of 10
°
from the horizontal plane, or, if a warning notice is present, compliance is checked by
inspection of the warning notice and the ME EQUIPMENT or its parts is placed on a plane
inclined at an angle of 5
° from the horizontal plane. If the ME EQUIPMENT or its parts
overbalances, it constitutes a failure.
9.4.2.3 Instability from horizontal and vertical forces
a) M E EQUIPMENT having a mass of 25 kg or more, other than FIXED ME EQUIPMENT that is
intended to be used on the floor, shall not overbalance due to pushing, leaning, resting etc.
Surfaces of the ME EQUIPMENT where a RISK of overbalancing the ME EQUIPMENT exists from
pushing, leaning, resting etc., shall be permanently marked with a CLEARLY LEGIBLE warning
of this RISK , e.g. by use of safety sign ISO 7010-P017 (see Table D.2, safety sign 5).
* M E EQUIPMENT or its parts having a mass of 25 kg or more other than FIXED
ME EQUIPMENT that is intended to be used on the floor shall be permanently marked with a
CLEARLY LEGIBLE warning of this RISK , e.g. by use of SAFETY SIGN ISO 7010-P017 (see
Table D.2, SAFETY SIGN 5), or it shall not overbalance due to being pushed, leaned, rested
upon etc.
If marking is provided because the ME EQUIPMENT overbalances, the marking shall be
visible during NORMAL USE , but not on surfaces for which pushing is associated with NORMAL
USE (e.g. surfaces with handles).
Compliance is checked by inspection and of the marking provided or the following test:
Prior to the test, the ME EQUIPMENT is prepared as described in 9.4.2.2. The ME EQUIPMENT
is placed on a horizontal plane and a force equal to 25 15 % of its weight, but not more
than 220 150 N, is applied in any direction, except a direction having an upward
component. Unless otherwise marked, the force is applied at any point of the
ME EQUIPMENT but not exceeding 1,5 m from the floor. The ME EQUIPMENT is prevented from
sliding on the floor by a horizontal obstruction, not exceeding 20 mm height, which is
fastened flat on the floor. If the application of the test force results in lateral movement of
the ME EQUIPMENT , increase the height of the obstruction to the minimum extent necessary
to prevent lateral movement. If the ME EQUIPMENT overbalances, it constitutes a failure.
M E EQUIPMENT without marking shall not overbalance.
b) M E EQUIPMENT , other than FIXED ME EQUIPMENT , that is intended to be used on the floor or
on a table, shall not overbalance due to sitting or stepping unless a legible warning of this
RISK is provided on the ME EQUIPMENT , e.g. by use of safety signs ISO 7010-P018 or
ISO 7010-P019 as appropriate (see Table D.2, safety signs 6 and 7).
M E EQUIPMENT or its parts, other than FIXED ME EQUIPMENT , that is intended to be used on
the floor or on a table shall be permanently marked with a CLEARLY LEGIBLE warning of this
RISK , e.g. by use of SAFETY SIGNS ISO 7010-P018 or ISO 7010-P019 as appropriate (see
Table D.2, SAFETY SIGNS 6 and 7), or it shall not overbalance due to being sat or stepped
upon.
NOTE Requirements for PATIENT support surfaces are found in 9.8.3.
If marking is provided because the ME EQUIPMENT overbalances, the marking shall be
visible during potential stepping or sitting misuse.
Compliance is checked by inspection and of the marking provided or by the following test:
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 164 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Prior to the test the ME EQUIPMENT is prepared as described in 9.4.2.2. The ME EQUIPMENT
is placed on a horizontal plane and a constant downward force of 800 N is applied at the
point of maximum moment to any working surface, excluding PATIENT support surfaces,
offering an obvious foothold or sitting surface of a minimum 20 cm by 20 cm area, and at a
height not exceeding 1 m from the floor. Overbalancing constitutes a failure. M E EQUIPMENT
without marking shall not overbalance.
9.4.2.4 * Castors and wheels
9.4.2.4.1 General
The means used for transportation of MOBILE ME EQUIPMENT , e.g. castors or wheels, shall not
result in an unacceptable RISK when the MOBILE ME EQUIPMENT is moved or parked in NORMAL
USE .
9.4.2.4.2 Force for propulsion
The force required for moving MOBILE ME EQUIPMENT along a hard and flat horizontal surface
shall not exceed 200 N unless the instructions for use state that more than one person is
needed.
Compliance is checked by placing the ME EQUIPMENT on a hard flat horizontal floor (e.g.
concrete floor covered with 2 mm to 4 mm thick vinyl flooring material) and measuring the
force needed to propel the ME EQUIPMENT at a speed of 0,4 m/s
± 0,1 m/s. The force is applied
at a height of 1 m above the floor or at the highest point on the ME EQUIPMENT if its height is
less than 1 m.
9.4.2.4.3 * Movement over a threshold
M OBILE ME EQUIPMENT exceeding 45 kg shall be able to pass over a 20 10 mm threshold.
Passing over a 20 10 mm threshold shall not result in an unacceptable RISK overbalancing.
Compliance is checked by the following test:
The ME EQUIPMENT is configured in transport position with any SAFE WORKING LOAD in place as
indicated in the ACCOMPANYING DOCUMENTS. The ME EQUIPMENT is moved as in NORMAL USE 10
times in forward direction over (up and down) a solid vertical plane obstruction with a
rectangular cross-section, 20 mm high and 80 mm wide that is affixed flat on the floor. The
obstruction shall have a rectangular cross section of 10 mm
± 0,5 mm high and at least
80 mm wide with a radius of 2 mm
± 0,1 mm at the top edges. The method of passing over the
obstruction has to be applied in accordance with the instructions in the ACCOMPANYING
DOCUMENTS , or if no instructions are given, by the following test.
All wheels and castors are to impact the obstruction at a speed of 0,4 0,8 m/s
± 0,1 m/s for
manual MOBILE ME EQUIPMENT , or, for motor driven MOBILE ME EQUIPMENT, the maximum speed
capable of being maintained. Manual MOBILE ME EQUIPMENT is propelled by a force acting at its
handle.
It is unacceptable for ME EQUIPMENT to be unable to go over (up) the obstruction (due to small
wheel diameter, for example). Overbalancing or any unacceptable RISK constitutes a failure.
B ASIC SAFETY and ESSENTIAL PERFORMANCE shall be maintained.
Unacceptable RISK is determined by inspection of the ME EQUIPMENT , its parts, and the RISK
MANAGEMENT FILE.
NOTE Examples of damage that can result in unacceptable RISK affect BASIC SAFETY include the reduction of
CREEPAGE DISTANCES and AIR CLEARANCES below those specified in 8.9, access to parts which exceed limits in 8.4,
or access to moving parts which could cause HARM .
Assessment criteria that can be useful in determining if this test has resulted in an unacceptable RISK a loss of
BASIC SAFETY include:
– those in Clause 9 8 and 11.6;
– the dielectric strength test as specified in 8.8.3 to evaluate the integrity of solid SUPPLEMENTARY or REINFORCED
INSULATION insulation providing a MEANS OF PROTECTION; and
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 165 –
+AMD2:2020 CSV  IEC 2020
– measurement of CREEPAGE DISTANCES or AIR CLEARANCES to compare the values with the minimum distances
specified in 8.9. Small chips that do not adversely affect the protection against electric shock or moisture can
normally be ignored.
9.4.3 * Instability from unwanted lateral movement (including sliding)
9.4.3.1 Instability in transport position
a) Brakes of power-driven MOBILE ME EQUIPMENT shall be designed so that they are normally
activated and can only be released by continuous actuation of a control.
Compliance is checked by inspection.
b) M OBILE ME EQUIPMEN t shall be fitted with means (such as locking devices) intended to
prevent any unwanted movement of the ME EQUIPMENT or its parts in the transport position.
Compliance is checked by inspection.
c) M OBILE ME EQUIPMENT that is intended to be used on the floor shall not result in an
unacceptable RISK due to unwanted lateral movement.
* M OBILE ME EQUIPMENT shall be provided with wheel locks or with a braking system to
prevent unwanted movement on an incline of 10° when in its transport position.
Compliance is checked by the following test:
Prior to the test, the ME EQUIPMENT is prepared as described in 9.4.2.2 9.4.2.1. The MOBILE
ME EQUIPMENT is placed in its transport position (or in the worst case NORMAL USE position)
with the SAFE WORKING LOAD in place, and the locking device (e.g. brakes) activated, on a
hard flat surface inclined at 10
° from the horizontal plane. If castors are incorporated, they
are positioned in their worst-case position. Following the initial elastic movement, initial
creepage, and initial pivoting of castors, any further movement of the MOBILE ME EQUIPMENT
greater than 50 mm (in relation to the inclined plane) constitutes a failure. The RISK due to
any initial movement is assessed, taking into account the NORMAL USE of the ME EQUIPMENT .
9.4.3.2 Instability excluding transport position
a) M OBILE ME EQUIPMENT shall be provided with wheel locks or with a braking system
appropriate to the intended modes of use and sufficient to ensure that unintended
movement is prevented on an incline of 5 o to prevent unwanted movement on an incline of
5 o when in any position excluding transport position.

Compliance is checked by the following test:
Prior to the test, the ME EQUIPMENT is prepared as described in 9.4.2.2. The MOBILE
ME EQUIPMENT with the SAFE WORKING LOAD in place is positioned on a hard flat surface
inclined at an angle of 5 o from the horizontal plane with wheels locks on or braking system
activated. Following the initial elastic movement, initial creepage, and initial pivoting of
castors, any further movement of the ME EQUIPMENT greater than 50 mm (in relation to the
inclined surface) constitutes a failure. The RISK due to any initial movement is assessed
taking into account the NORMAL USE of the ME EQUIPMENT .
b) T RANSPORTABLE or STATIONARY ME EQUIPMENT that is intended to be used on the floor shall
not result in an unacceptable RISK due to unwanted lateral movement. M OBILE ME
EQUIPMENT shall be provided with wheel locks or with a braking system to prevent
unwanted movement from lateral forces.
Compliance is checked by the following test:
Prior to the test, the ME EQUIPMENT is prepared as described in 9.4.2.2. The ME EQUIPMENT
is placed on a horizontal plane with the SAFE WORKING LOAD in place, and the locking
device (e.g. brakes) activated. If castors are incorporated, they are positioned in their
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 166 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
worst-case position. A force equal to 25 15 % of the weight of the unit, but not more than
220 150 N, is applied in any direction, except a direction having an upwards component, at
the highest point of the ME EQUIPMENT that does not lead to overbalancing but not
exceeding 1,5 m from the floor. Following the initial elastic movement, initial creepage, and
initial pivoting of castors, any further movement of the ME EQUIPMENT greater than 50 mm
(in relation to the horizontal plane) constitutes a failure. The RISK due to any initial
movement is assessed, taking into account the NORMAL USE of the ME EQUIPMENT .
9.4.4 Grips and other handling devices
a) M E EQUIPMENT other than PORTABLE ME EQUIPMENT or its part with a mass of more than
20 kg that needs to be lifted in NORMAL USE or transport shall either be provided with
suitable handling devices (for example handles, lifting eyes, etc.) or the ACCOMPANYING
DOCUMENTS shall indicate the points where it can be lifted safely, unless the method of
handling is obvious and no HAZARDS unacceptable RISK can develop when this is done. If
the means for lifting are handles, they shall be suitably placed to enable the ME EQUIPMENT
or its part to be carried by two or more persons.
Compliance is checked by weighing (if necessary) and by inspection of the ME EQUIPMENT
or its part or the ACCOMPANYING DOCUMENTS.
b) M E EQUIPMENT specified by the MANUFACTURER as PORTABLE ME EQUIPMENT with a mass of
more than 20 kg shall have one or more carrying-handles suitably placed to enable the
ME EQUIPMENT to be carried by two or more persons.
Compliance is checked by carrying.
c) Carrying handles or grips furnished on PORTABLE ME EQUIPMENT shall withstand loading as
described in the following test:
The handles and their means of attachment are subjected to a force equal to four times the
weight of the ME EQUIPMENT in any direction of NORMAL USE and transport.
If more than one handle is furnished on PORTABLE ME EQUIPMENT , the force is distributed
between the handles. The distribution of forces is determined by measuring the percentage
of the ME EQUIPMENT weight sustained by each handle with the ME EQUIPMENT in the normal
carrying position. If the ME EQUIPMENT is furnished with more than one handle but is so
designed that it can readily be carried by only one handle, then each handle is to be
capable of sustaining the total force.
The force is applied uniformly over a 7 cm length of the handle at the centre, starting at
zero and gradually increasing so that the test value will be attained in 5 s to 10 s and
maintained for a period of 1 min.
Handles that break loose from the ME EQUIPMENT or exhibit any permanent distortion,
cracking or other evidence of breakdown constitutes a failure.
9.5 * Expelled parts HAZARD
9.5.1 Protective means
Where expelled parts could result in an unacceptable RISK , the ME EQUIPMENT shall be
provided with a means for protecting against such RISK .
Compliance is checked by assessment of the suitability of the protective means and by
inspection of the RISK MANAGEMENT FILE.
9.5.2 Cathode ray tubes
Any cathode ray tube shall comply with the applicable requirements of IEC 60065:2001,
Clause 18; or IEC 61965.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 167 –
+AMD2:2020 CSV  IEC 2020
Compliance is checked by inspection of a certificate of compliance or by the relevant tests of
IEC 60065:2001, Clause 18.
9.6 Acoustic energy (including infra- and ultrasound) and vibration
9.6.1 * General
M E EQUIPMENT shall be designed so that human exposure to acoustic energy and vibration
shall not result in an unacceptable RISK .
Compliance is checked by the tests in 9.6.2 and 9.6.3, and, if necessary, by inspection of the
RISK MANAGEMENT FILE (taking into account the audibility of auditory alarm signals and PATIENT
sensitivity) and the tests indicated in 9.6.2 and 9.6.3.
9.6.2 * Acoustic energy
9.6.2.1 Audible acoustic energy
In NORMAL USE , the PATIENT , OPERATOR and other persons shall not be exposed to acoustic
energy from ME EQUIPMENT , except sound from auditory ALARM SIGNALS , exceeding the levels
specified below.
– 80 dBA for a cumulative exposure of 24 h over a 24 h period; an offset of 3 dBA is to be
added to this value when halving the cumulative exposure time over a 24 h period (e.g.
83 dBA for 12 h over a 24 h period);
– 140 dB un-weighted dBC (peak) sound pressure level for impulsive or impact acoustic
energy (noise).
NOTE 1 Interpolation or extrapolation is allowed for exposure times in accordance with the following formula,
80 - 10* log 10 (h/24), in dBA, where h is cumulative exposure time over a 24 h period.
NOTE 2 Since PATIENTS might have a higher sensitivity to acoustic energy (noise), a lower level could be more
appropriate. Consideration should also be given to perception of auditory ALARM SIGNALS . The World Health
Organization has recommended a maximum impulse or impact acoustic energy (noise) level for children of 120 dB.
NOTE 3 If the A-weighted sound pressure level exceeds 80 dB(A) dBA, noise protection measure should be
considered.
NOTE 4 Acoustic energy directly associated with the INTENDED USE of the ME EQUIPMENT or ME SYSTEMS is
excluded. See subclauses 1.1 and 7.2.13.
Compliance is checked by measuring the maximum A-weighted sound pressure level at the
minimum distances of PATIENT , OPERATOR and other persons from the source of acoustic
energy (noise) in NORMAL USE , and if necessary, calculating the A-weighted sound pressure
level produced by the ME EQUIPMENT in accordance with ISO 3746, ISO 9614-1 or
IEC 61672-1. The following conditions apply.
a) The ME EQUIPMENT is operated under worst-case NORMAL CONDITION .
b) Any protective means provided or called for in ACCOMPANYING DOCUMENTS are to be in
place during sound measurement.
c) Sound level meters used in the measurement conform to IEC 61672-1 and IEC 61672-2.
d) The test room is semi-reverberant with a hard reflecting floor. The distance between any
wall or other object and the surface of the ME EQUIPMENT is not less than 3 m.
e) When sound measurements in a test room are not feasible (e.g. for a large PERMANENTLY
INSTALLED ME EQUIPMENT ), measurements may be done in situ.
9.6.2.2 Infrasound and ultrasound energy
When applicable, the MANUFACTURER shall address the RISKS associated with infrasound or
ultrasound in the RISK MANAGEMENT PROCESS .
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 168 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
9.6.3 * Hand-transmitted vibration
Except for vibrations directly required to carry out the INTENDED USE of the ME EQUIPMENT ,
means shall be provided to protect the PATIENT , OPERATOR and other persons if in NORMAL USE
the hand-transmitted frequency-weighted r.m.s. acceleration generated by the ME EQUIPMENT
exceeds the value below:
– 2,5 m/s 2 for a cumulative time of 8 h during a 24 h period.
– Allowable accelerations for different times are inversely proportional to the square root of
the time (e.g. the allowable acceleration for 2 h would be 5,0 m/s 2 ).
NOTE Interpolation or extrapolation is allowed for allowable acceleration in accordance with the following
formula, 2,5 x √(8 / t), in m/s 2 , where t is the cumulative time over a 24 h period.
Compliance is checked by measurements at points of equipment in hand contact with PATIENT ,
OPERATOR or other persons. Measurements are made in accordance with ISO 5349-1.
9.7 * Pressure vessels and parts subject to pneumatic and hydraulic pressure
9.7.1 General
The requirements of this subclause apply to vessels and parts of ME EQUIPMENT subject to
pressure, the rupture of which could result in an unacceptable RISK .
The parts of a pneumatic or hydraulic system that are used as a support system shall
additionally comply with the requirements in 9.8.
9.7.2 Pneumatic and hydraulic parts
Pneumatic and hydraulic parts of ME EQUIPMENT or ACCESSORIES shall be so designed that:
– no unacceptable RISK results from loss of pressure or loss of vacuum;
– no unacceptable RISK results from a fluid jet caused by leakage or a component failure;
– elements of the ME EQUIPMENT or an ACCESSORY , and especially pipes and hoses, that can
lead to an unacceptable RISK shall be protected against harmful external effects;
– reservoirs and similar vessels (e.g. hydro-pneumatic accumulators) that can lead to an
unacceptable RISK are automatically depressurized when the ME EQUIPMENT is isolated
from its power supply (e.g. pulling out the pneumatic plug at the connector mounted on the
facility wall). If this is not possible, means shall be provided for the isolation (e.g. cutting
off from the peripheral circuit), or local depressurizing of reservoirs and similar vessels,
and pressure indication;
– all elements that can remain under pressure after isolation of the ME EQUIPMENT or an
ACCESSORY from its power supply and that could result in an unacceptable RISK shall be
provided with clearly identified exhaust devices, and a warning label drawing attention to
the necessity of depressurizing these elements before any setting or maintenance activity
on the ME EQUIPMENT or ACCESSORIES .
Compliance is checked by inspection and examination of RISK MANAGEMENT FILE .
9.7.3 Maximum pressure Void
The maximum pressure to which a part of ME EQUIPMENT can be subjected in NORMAL
CONDITION and SINGLE FAULT CONDITION shall be considered to be whichever is the highest of
the following:
a) the RATED maximum supply pressure from an external source;
b) the pressure setting of a pressure-relief device provided as part of the assembly;
c) the maximum pressure that can be developed by a source of pressure that is part of the
assembly, unless the pressure is limited by a pressure-relief device.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 169 –
+AMD2:2020 CSV  IEC 2020
9.7.4 Pressure rating of ME EQUIPMENT parts
The maximum pressure to which a part of ME EQUIPMENT can be subjected in NORMAL
CONDITION and SINGLE FAULT CONDITION shall not exceed the MAXIMUM PERMISSIBLE WORKING
PRESSURE for the part, except as allowed for pressure relief devices in 9.7.7.
Compliance is checked by inspection of the MANUFACTURER ’ S data for the component,
inspection of the ME EQUIPMENT , inspection of the RISK MANAGEMENT FILE , and where
necessary, by functional test.
9.7.5 * Pressure vessels
A pressure vessel shall withstand a HYDRAULIC TEST PRESSURE if both the following conditions
are met:
– the pressure MAXIMUM EQUIPMENT PRESSURE is greater than 50 kPa; and
– the product of pressure MAXIMUM EQUIPMENT PRESSURE and volume is greater than
200 kPa·l.
Compliance is checked by the following tests:
The HYDRAULIC TEST PRESSURE is the MAXIMUM PERMISSIBLE WORKING EQUIPMENT PRESSURE
multiplied by a factor obtained from Figure 32.
The pressure is raised gradually to the specified test value and is held at that value for 1 min.
A sample that bursts or suffers from permanent (plastic) deformation or leaks constitutes a
failure. Leakage at a gasket during this test is not considered to constitute failure unless it
occurs at a pressure below 40 % of the required test value, or below the MAXIMUM PERMISSIBLE
WORKING EQUIPMENT PRESSURE , whichever is greater.
No leakage is allowed for pressure vessels intended for toxic, flammable or otherwise
hazardous substances. For other pressure vessels, no leakage is allowed that will otherwise
result in an unacceptable RISK (e.g. high pressure fluid jet).
Where unmarked pressure vessels and pipes (e.g. those with no national certification) cannot
be hydraulically tested, integrity is verified by other suitable tests, e.g. pneumatic using
suitable media, at the same test pressure as for the hydraulic test.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,

– 170 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
3,5
3,0
2,5
2,0
1,5
1,3
1,0
0 1 5 10 15 20 25 30
MPa MAXIMUM PERMISSIBLE WORKING PRESSURE
Multiplication factor
IEC 2415/05
Figure 32 – Ratio between HYDRAULIC TEST PRESSURE
and MAXIMUM PERMISSIBLE WORKING EQUIPMENT PRESSURE
(see 9.7.5)
9.7.6 Pressure-control device
In ME EQUIPMENT for which 9.7.7 requires a pressure-relief device, any pressure-control device
responsible for regulating the pressure shall be capable of performing under RATED load for
100 000 cycles of operation and shall prevent the pressure from exceeding 90 % of the setting
of the pressure-relief device under any condition of NORMAL USE .
Compliance is checked by inspection of the MANUFACTURER ’ S data for the component,
inspection of the ME EQUIPMENT , inspection of the RISK MANAGEMENT FILE , and where
necessary, by functional test.
NOTE When applicable, ISO 10524-1:2018 [80] can be a suitable component standard (see 4.8).
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 171 –
+AMD2:2020 CSV  IEC 2020
9.7.7 Pressure-relief device
M E EQUIPMENT shall incorporate pressure-relief device(s) where the MAXIMUM PERMISSIBLE
WORKING PRESSURE could otherwise be exceeded.
A pressure-relief device shall comply with all of the following requirements:
a) it shall be connected as close as reasonably practical to the pressure vessel or parts of the
system that it is intended to protect;
b) it shall be so installed that it is readily accessible for inspection, maintenance and repair;
c) it shall not be capable of being adjusted or rendered inoperative without the use of a TOOL ;
d) it shall have its discharge opening so located and directed that the released material is not
directed towards any person;
e) it shall have its discharge opening so located and directed that operation of the device will
not deposit material on parts that could result in an unacceptable RISK ;
f) it shall be of adequate discharge capacity to ensure that the pressure will not exceed the
MAXIMUM PERMISSIBLE WORKING EQUIPMENT PRESSURE of the system to which it is connected
by more than 10 % in the event of a failure in the control of the supply pressure;
g) there shall be no shut-off valve between a pressure-relief device and the parts that it is
intended to protect;
h) the minimum number of cycles of operation shall be 100 000, except for one-time use
devices such as bursting disks.
Compliance is checked by inspection of the MANUFACTURER ’ S data for the component,
inspection of the ME EQUIPMENT , inspection of the RISK MANAGEMENT FILE , and where
necessary, by functional test.
9.7.8 R ATED maximum supply pressure
See 7.2.18.
9.8 * M ECHANICAL HAZARDS associated with support systems
9.8.1 General
Where ME EQUIPMENT parts are designed to support loads or to provide actuating forces, the
following requirements shall be applied if a mechanical fault could constitute an unacceptable
RISK .
– The construction of the support, suspension or actuation system shall be designed based
upon Table 21 and the TOTAL LOAD .
– Means of attachment of ACCESSORIES shall be designed such that any possibility of
incorrect attachment that could result in an unacceptable RISK is avoided.
– The RISK ANALYSIS of support systems shall consider MECHANICAL HAZARDS arising from

static, dynamic, vibration, impact and pressure loading, foundation and other movements,
temperature, environmental, manufacture and service conditions.
– All likely failure effects shall be considered in the RISK ANALYSIS . These include excessive
deflection, plastic deformation, ductile or brittle fracture, fatigue fracture, instability
(buckling), stress-assisted corrosion cracking, wear, material creep, material deterioration
and residual stresses resulting from the manufacturing PROCESSES , e.g. machining,
assembling, welding, heat treatment or surface coating.
– The ACCOMPANYING DOCUMENTS shall contain instructions on attachment of structures to a
floor, wall, ceiling, etc. making adequate allowances for quality of the materials used to
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 172 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
make the connection and shall list the required materials. Additionally there shall be
advice on checking the adequacy of the surface of the structure to which the parts will be
attached.
9.8.2 * T ENSILE SAFETY FACTOR
Support systems shall maintain structural integrity during the EXPECTED SERVICE LIFE of the ME
EQUIPMENT . T ENSILE SAFETY FACTORS shall not be less than those shown in Table 21 unless an
alternative method demonstrates structural integrity throughout the EXPECTED SERVICE LIFE of
the ME EQUIPMENT , or the support is a foot rest. The requirements for foot rests are in
9.8.3.2 a).
Table 21 – Determination of TENSILE SAFETY FACTOR
Situation Minimum TENSILE
SAFETY FACTOR a
No. System Part Elongation A b B c
1 Support system parts not
impaired by wear
Metallic material d having a
specific elongation at break
equal to or greater than 5 %
2,5 4
2 Support system parts not
impaired by wear
Metallic material d having a
specific elongation at break of
less than 5 %
4 6
3 Support system parts
impaired by wear e and no
MECHANICAL PROTECTIVE
DEVICE
Metallic material d having a
specific elongation at break
equal to or greater than 5 %
5 8
4 Support system parts
impaired by wear e and no
MECHANICAL PROTECTIVE
DEVICE
Metallic material d having a
specific elongation at break of
less than 5 %
8 12
5 Support system parts
impaired by wear e and with
MECHANICAL PROTECTIVE
DEVICE (or primary system of
multiple support systems)
Metallic material d having a
specific elongation at break
equal to or greater than 5 %
2,5 4
6 Support system parts
impaired by wear e and with
MECHANICAL PROTECTIVE
DEVICE (or primary system of
multiple support systems)
Metallic material d having a
specific elongation at break of
less than 5 %
4 6
7 M ECHANICAL PROTECTIVE
DEVICE (or back-up system of
multiple support system)
Metallic material d having a
specific elongation at break
equal to or greater than 5 % is
assumed (see rationale in
Annex A, subclause 9.8.4).
2,5 4
a The TENSILE SAFETY FACTORS are intended to take account of conditions defined in 15.3.7 (i.e.
environmental effects, impairing effects of wear, corrosion, material fatigue or ageing).
b Case A = The material TENSILE STRENGTH and all external forces to be expected are quantifiable
and known accurately.
c Case B = Other than case A; specifically, the material TENSILE STRENGTH and all external forces to
be expected are known approximately, but not with sufficient accuracy to justify the TENSILE
SAFETY FACTOR for case A.
d For non-metallic materials, particular standards can prescribe adequate TENSILE SAFETY FACTORS
(see rationale in Annex A, Subclause 9.8).
e Components considered impaired by wear include: chains, cables (wire rope), belts, jack screw
nuts, springs, pneumatic or hydraulic hoses, gaskets or rings of pneumatic or hydraulic pistons.
Compliance with 9.8.1 and 9.8.2 is checked by inspection of the ME EQUIPMENT , the RISK
MANAGEMENT FILE , the specifications of materials used and the processing specifications for
these materials.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 173 –
+AMD2:2020 CSV  IEC 2020
When test results are part of relevant information, testing consists of gradually applying a test
load to the support assembly under test equal to the TOTAL LOAD times the required TENSILE
SAFETY FACTOR . If testing is needed to demonstrate compliance with 9.8.1 or 9.8.2, a test load
equal to the TOTAL LOAD times the required TENSILE SAFETY FACTOR is gradually applied to the
support assembly under test. The support assembly under test is to be in equilibrium after
1 min, or otherwise not result in an unacceptable RISK .
NOTE 1 It might be necessary to support assemblies that are connected to the assembly under test but do not
require such a high safety factor, e.g. assembly under test requires TENSILE SAFETY FACTOR = 8 and assembly
supporting it is designed with a TENSILE SAFETY FACTOR = 4. Use of additional support should be explained in the
test report.
NOTE 2 The 1 min time period might need to be longer for materials which might have creep type problems, such
as plastics or other non-metallic materials.
9.8.3 * Strength of PATIENT or OPERATOR support or suspension systems
9.8.3.1 General
M E EQUIPMENT parts serving for support or immobilization of PATIENTS shall be designed and
manufactured so as to minimize the there is no unacceptable RISK of physical injuries and or
of accidental loosening of fixings.
The SAFE WORKING LOAD of ME EQUIPMENT or its parts serving for support or suspension of
PATIENTS or OPERATORS shall be the sum of the mass of the PATIENTS or the mass of the
OPERATORS plus the mass of ACCESSORIES intended by MANUFACTURERS to be supported or
suspended by the ME EQUIPMENT or ME EQUIPMENT parts.
Unless otherwise stated by the MANUFACTURER , supporting and suspending parts for adult
human PATIENTS or OPERATORS shall be designed for a PATIENT or OPERATOR having a
minimum mass of 135 kg and ACCESSORIES having a minimum mass of 15 kg.
Where a MANUFACTURER specifies particular applications (e.g. paediatric use), the maximum
mass of the PATIENT included in the SAFE WORKING LOAD of the ME EQUIPMENT or its parts
serving for support or suspension of PATIENTS may be adapted. When the maximum allowable
value of the mass of the PATIENT is less than 135 kg, that value shall be marked on the
ME EQUIPMENT and described in ACCOMPANYING DOCUMENTS . When the maximum allowable
value of the mass of the PATIENT is more than 135 kg, that value shall be described in
ACCOMPANYING DOCUMENTS .
Compliance is checked by inspection of markings, ACCOMPANYING DOCUMENTS , and the RISK
MANAGEMENT FILE .
Compliance is checked by inspection of the ME EQUIPMENT (including markings), the
ACCOMPANYING DOCUMENTS , the MANUFACTURER ’ S data for the component, the RISK
MANAGEMENT FILE , and, where necessary, functional test.
9.8.3.2 * Static forces due to loading from persons
In analyzing loading forces and torques on support assemblies, the part of the SAFE WORKING
LOAD representing the mass of the PATIENTS or OPERATORS is distributed on the
support/suspension surface in a manner representing the human body (see the example in
Figure A.19).
NOTE 1 The position of the human body varies depending on the configuration of the support/suspension system
and therefore the load acting on different sections will vary and should be taken into account.
In analyzing loading forces and torques on support assemblies, the part of the SAFE WORKING
LOAD representing the mass of ACCESSORIES shall be deployed as in NORMAL USE or, if not
defined, at the worst case position permitted by the configuration or ACCESSORIES attachment
on the support/suspension parts.
a) For a foot rest that is intended to temporarily support a standing PATIENT or OPERATOR , the
whole mass of the PATIENT or OPERATOR is distributed over an area of 0,1 m 2 .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 174 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Compliance is checked by inspection of the ME EQUIPMENT , the RISK MANAGEMENT FILE , the
specifications of materials used and the processing specifications for these materials, and
the following test:
Prior to performing these tests, the PATIENT support/suspension system is positioned
horizontally in its most disadvantageous position in NORMAL USE .
A mass equal to two times 135 kg or two times the intended person load, whichever is
greater is applied to the foot rest over an area of 0,1 m 2 for 1 min. After the test, a foot rest
and its fixings that shows any damage or permanent deflection that could result in an
unacceptable RISK from normal greater than 5° constitutes a failure. B ASIC SAFETY and
ESSENTIAL PERFORMANCE shall be maintained.
NOTE 2 Examples of damage that can affect BASIC SAFETY include the reduction of CREEPAGE DISTANCES and
AIR CLEARANCES below those specified in 8.9, access to parts that exceed limits in 8.4, or access to moving
parts that could cause HARM .
Assessment criteria that can be useful in determining if this test has resulted in a loss of BASIC SAFETY include:
– those in Clause 8 and 11.6;
– the dielectric strength test as specified in 8.8.3 to evaluate the integrity of solid insulation providing a
MEANS OF PROTECTION ; and
– measurement of CREEPAGE DISTANCES or AIR CLEARANCES to compare the values with the minimum
distances specified in 8.9. Small chips that do not adversely affect the protection against electric shock or
moisture can normally be ignored.
b) For an area of support/suspension where a PATIENT or OPERATOR can sit, deflection of a
support surface from PATIENT or OPERATOR loading shall not result in an unacceptable RISK .
Compliance is checked by inspection of the ME EQUIPMENT , the RISK MANAGEMENT FILE, the
specifications of materials used and the processing specifications for these materials, and
the following test:
Prior to performing these tests, the PATIENT support/suspension system is positioned
horizontally in its most disadvantageous position in NORMAL USE .
A mass of 60 % of the part of the SAFE WORKING LOAD representing the PATIENT or
OPERATOR , as defined in the instructions for use, or at a minimum 80 kg, is placed on the
support/suspension system with the centre of the load 60 mm from the outer edge of the
support/suspension system for a time of at least one minute. Any permanent deflection of
the support/suspension system that could result in an unacceptable RISK from normal
greater than 5° constitutes a failure. B ASIC SAFETY and ESSENTIAL PERFORMANCE shall be
maintained.
NOTE 3 Examples of damage that can affect BASIC SAFETY include the reduction of CREEPAGE DISTANCES and
AIR CLEARANCES below those specified in 8.9, access to parts that exceed limits in 8.4, or access to moving
parts that could cause HARM .
Assessment criteria that can be useful in determining if this test has resulted in a loss of BASIC SAFETY include:
– those in Clause 8 and 11.6;
– the dielectric strength test as specified in 8.8.3 to evaluate the integrity of solid insulation providing a
MEANS OF PROTECTION ; and
– measurement of CREEPAGE DISTANCES or AIR CLEARANCES to compare the values with the minimum
distances specified in 8.9. Small chips that do not adversely affect the protection against electric shock or
moisture can normally be ignored.
9.8.3.3 * Dynamic forces due to loading from persons
Where dynamic forces (due to sitting down, standing up, PATIENT handling PROCESS or the
like) can be exerted on ME equipment parts intended to support or suspend a PATIENT or
OPERATOR in NORMAL USE , they shall not result in an unacceptable RISK the ME EQUIPMENT shall
maintain BASIC SAFETY and ESSENTIAL PERFORMANCE.
Compliance is checked by the following test:
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 175 –
+AMD2:2020 CSV  IEC 2020
Prior to performing this test, the PATIENT support/suspension system is positioned horizontally
in its most disadvantageous position in NORMAL USE .
For the area of support/suspension where a PATIENT or OPERATOR can sit, a mass (as defined
in Figure 33) equivalent to the SAFE WORKING LOAD representing the PATIENT or OPERATOR as
defined in the instructions for use is dropped from a distance of 150 mm above the seat area.
Any loss of function or structural damage that could result in an unacceptable RISK constitutes
a failure.
For the area of support/suspension where a PATIENT or OPERATOR can sit, the top reservoir of
the body upper-carriage module described in Figure 33 is loaded with the appropriate mass to
obtain the SAFE WORKING LOAD representing the PATIENT or OPERATOR as defined in the
ACCOMPANYING DOCUMENTS. The body upper-carriage module with appropriate mass is
dropped from a distance of 150 mm from the lowest edge of the foam to the area where a
PATIENT or OPERATOR can sit. B ASIC SAFETY and ESSENTIAL PERFORMANCE shall be maintained.
NOTE Examples of damage that can affect BASIC SAFETY include the reduction of CREEPAGE DISTANCES and AIR
CLEARANCES below those specified in 8.9, access to parts that exceed limits in 8.4, or access to moving parts which
could cause HARM .
Assessment criteria that can be useful in determining if this test has resulted in a loss of BASIC SAFETY include:
– those in Clause 8 and 11.6;
– the dielectric strength test as specified in 8.8.3 to evaluate the integrity of solid providing a MEANS OF
PROTECTION ; and
– measurement of CREEPAGE DISTANCES or AIR CLEARANCES to compare the values with the minimum distances
specified in 8.9. Small chips that do not adversely affect the protection against electric shock or moisture can
normally be ignored.
9.8.4 * Systems with MECHANICAL PROTECTIVE DEVICES
9.8.4.1 General
a) A MECHANICAL PROTECTIVE DEVICE shall be provided when a support system or any of its
parts impaired by wear have a TENSILE SAFETY FACTOR greater than or equal to the values
specified in rows 5 and 6 but less than those in rows 3 and 4 of Table 21.
b) The MECHANICAL PROTECTIVE DEVICE shall:
– be designed on the basis of TOTAL LOAD , which shall include the effects of the SAFE
WORKING LOAD when applicable;
– have TENSILE SAFETY FACTORS for all parts not less than those in row 7 of Table 21;
– activate before travel (movement) produces an unacceptable RISK ;
– take into account 9.2.5 and 9.8.4.3.
Compliance is checked by inspection of the ME EQUIPMENT , the RISK MANAGEMENT FILE , the
specifications of materials used and the processing specifications for these materials.
Compliance is checked by the following as necessary:
– inspection of the overtravel (stopping distance from the time of engagement of the
MECHANICAL PROTECTIVE DEVICE to the time of no further movement) calculations and
evaluation;
– any functional tests.
NOTE The overtravel (stopping distance from the time of engagement of the MECHANICAL PROTECTIVE DEVICE to
the time of no further movement) calculations and evaluation are part of the RISK MANAGEMENT FILE .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 176 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Dimensions in millimetres
300
Mass
60
300
R 400
IEC 2416/05
NOTE The upper carriage of the human body test mass apparatus The top reservoir of the body upper-carriage
module is formed of wood, metal or a similar material. The reservoir is intended to retain the appropriate human
body mass, typically with high density material (e.g. lead). The bottom portion is foam. The resiliency or spring
factor of the foam (ILD or IFD ratings) is not specified, as with a large mass being dropped, the foam properties are
likely inconsequential. The foam is cylindrical, rather than spherical.
Figure 33 – Human body test mass (see 9.8.3.3) Body upper-carriage module
9.8.4.2 Use after activation of a MECHANICAL PROTECTIVE DEVICE
If ME EQUIPMENT can still be used after failure of the suspension or actuation means and
activation of a MECHANICAL PROTECTIVE DEVICE such as a secondary cable (wire rope), it shall
become obvious to the OPERATOR that the MECHANICAL PROTECTIVE DEVICE has been activated.
The MECHANICAL PROTECTIVE DEVICE shall require the use of a TOOL to be reset or replaced.
Compliance is checked by inspection of the ME EQUIPMENT .
9.8.4.3 M ECHANICAL PROTECTIVE DEVICE intended for single activation
If a MECHANICAL PROTECTIVE DEVICE is intended to function only once, the following
requirements shall be fulfilled:
– Further use of the ME EQUIPMENT shall be impossible until the MECHANICAL PROTECTIVE
DEVICE has been replaced.
– The ACCOMPANYING DOCUMENTS shall instruct that once the MECHANICAL PROTECTIVE DEVICE
has been activated, SERVICE PERSONNEL are to be called, and the MECHANICAL PROTECTIVE
DEVICE must be replaced before the ME EQUIPMENT can be used again.
– The ME EQUIPMENT shall be permanently marked with safety sign SAFETY SIGN ISO 7010-
W001 (see Table D.2, safety sign SAFETY SIGN 2).

– The marking shall be adjacent to the MECHANICAL PROTECTIVE DEVICE or so located that its
relation to the MECHANICAL PROTECTIVE DEVICE is obvious to the person performing service
or repair.
NOTE See also 15.3.7.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 177 –
+AMD2:2020 CSV  IEC 2020
Compliance is checked as follows:
– by inspection of the ME EQUIPMENT , the ACCOMPANYING DOCUMENTS , the RISK MANAGEMENT
FILE , and the specifications of materials used and the processing specifications for these
materials;
– a chain, cable (wire rope), band, spring, belt, jack screw nut, pneumatic or hydraulic hose,
structural part or the like, employed to support a load, is defeated (to test the MECHANICAL
PROTECTIVE DEVICE) by any convenient means, thereby causing the maximum normal load
to fall from the most adverse position permitted by the construction of the ME EQUIPMENT . If
the system supports a PATIENT or OPERATOR , the load is to include the SAFE WORKING LOAD
defined in 9.8.3.1.
Any evidence of damage to a MECHANICAL PROTECTIVE DEVICE that would affect its ability to
perform its intended function constitutes a failure.
9.8.5 Systems without MECHANICAL PROTECTIVE DEVICES
A MECHANICAL PROTECTIVE DEVICE is not required if:
– the support system parts are not impaired by wear and have TENSILE SAFETY FACTORS
greater than or equal to the values specified in rows 1 and 2 of Table 21; or
– the support system parts are impaired by wear but have TENSILE SAFETY FACTORS greater
than or equal to the values specified in rows 3 and 4 of Table 21.
Compliance is checked by inspection of the ME EQUIPMENT, the design documentation and the
RISK MANAGEMENT FILE .
10 * Protection against unwanted and excessive radiation HAZARDS
10.1 X-Radiation
10.1.1 * M E EQUIPMENT not intended to produce diagnostic or therapeutic X-radiation
For ME EQUIPMENT not intended to produce X-radiation for diagnostic or therapeutic purposes,
but which might produce ionizing radiation, the dose-rate AIR KERMA rate shall not exceed
36 pA/kg (5 μSv/h) (0,5 mR/h) 5 μGy/h at a distance of 5 cm from a surface of the
ME EQUIPMENT taking account of the background radiation.
If the INTENDED USE of the ME EQUIPMENT requires a permanent proximity to a PATIENT , the
resulting annual exposure should be made acceptable taking into account the irradiated body
part and national regulations and/or international recommendations.
NOTE 1 The dose-rate value appears in ICRP 60 [39].
NOTE 2 In the member countries of CENELEC, the amount of ionizing radiation is regulated by European Council
Directive 96/29/Euratom of 13 May 1996. This Directive requires that at any point 10 cm from the surface of the
equipment, the dose-rate shall not exceed 1 μSv/h (0,1 mR/h) taking account of the background level.
Compliance is checked by following test:
The amount of radiation is determined by means of a radiation monitor of the ionizing
chamber type with an effective area of 10 cm 2 or by measuring equipment of other types
giving equivalent results.
The ME EQUIPMENT is operated at the most unfavourable RATED MAINS VOLTAGE and with any
controls adjusted so as to give maximum radiation whilst maintaining the ME EQUIPMENT in
NORMAL USE .
Internal preset controls not intended to be adjusted during the EXPECTED SERVICE LIFE of the
ME EQUIPMENT are not considered.
Measurements are made at a distance of 5 cm from any surface to which OPERATORS other
than SERVICE PERSONNEL :
– can gain access without the use of a TOOL ;
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 178 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
– is deliberately provided with the means of access; or
– is instructed to enter regardless of whether or not a TOOL is needed to gain access.
Any measurement exceeding 36 pA/kg (5 μSv/h) (0,5 mR/h) 5 μGy/h adjusted for the level of
background radiation constitutes a failure.
NOTE 3 This test PROCEDURE is equivalent to that in Annex H of IEC 60950-1:2001 IEC 60950-1:2005, Annex H or
to IEC 62368-1:2018, 10.5.3.
10.1.2 M E EQUIPMENT I ntended to produce diagnostic or therapeutic X-radiation
The MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the RISK from unintended
X-radiation from ME EQUIPMENT designed to produce X-radiation for diagnostic and therapeutic
purposes. See IEC 60601-1-3 and also see 1.3.
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
Unintended X-radiation from ME EQUIPMENT designed to produce diagnostic or therapeutic X-
radiation shall be reduced as far as possible by application of applicable particular and
collateral standards, or in the absence of these standards by application of the RISK
MANAGEMENT PROCESS .
For intended X-radiation, also see 12.4.5.2 and 12.4.5.3.
Compliance is checked by application of applicable particular and collateral standards or
inspection of the RISK MANAGEMENT FILE .
10.2 Alpha, beta, gamma, neutron and other particle radiation
When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the
RISKS associated with alpha, beta, gamma, neutron and other particle radiation.
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
10.3 Microwave radiation
When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the
RISKS associated with microwave radiation.
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
The power density of unintended microwave radiation at frequencies between 1 GHz and
100 GHz shall not exceed 10 W/m 2 at any point 50 mm away from a surface of the
ME EQUIPMENT under reference test conditions. This requirement does not apply to parts of the
apparatus where microwave radiation is propagated intentionally, for example, at waveguide
output ports.
NOTE This requirement is equivalent to that in subclause 12.4 of IEC 61010-1:2001.
Compliance is checked by review of MANUFACTURER ' S calculations and, if necessary, the
following test:
The ME EQUIPMENT is operated at the most unfavourable RATED MAINS VOLTAGE and with any
control adjusted so as to give maximum microwave radiation whilst maintaining the
ME EQUIPMENT in NORMAL USE .
Internal pre-set controls not intended to be adjusted during the expected SERVICE LIFE of the
ME EQUIPMENT are not considered.
Measurements are made at a distance of 50 mm from any surface to which OPERATORS other
than SERVICE PERSONNEL :
– can gain access without the use of a TOOL ;
– are deliberately provided with the means of access; or
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 179 –
+AMD2:2020 CSV  IEC 2020
– are instructed to enter regardless of whether or not a TOOL is needed to gain access.
Any measurement exceeding 10 W/m 2 under reference test conditions constitutes a failure.
10.4 * Lasers and light emitting diodes (LEDs)
The relevant requirements of IEC 60825-1:1993 apply. If laser light barriers or similar
products are used within equipment, they shall comply with the requirements of IEC 60825-
1:1993.
For lasers, including laser diodes, that produce or amplify electromagnetic radiation in the
wavelength range from 180 nm to 1 mm, the relevant requirements of IEC 60825-1:2014 shall
apply. If laser light barriers or similar products are used within equipment, they shall comply
with the requirements of IEC 60825-1:2014.
NOTE For laser equipment that is intended for use on humans or animals for surgical, therapeutic, medical
diagnostic, cosmetic, or veterinary applications and classified as a Class 3b or Class 4 laser product as defined in
IEC 60825-1:2014, see also IEC 60601-2-22 [59].
Compliance is checked by following the relevant PROCEDURES of IEC 60825-1:19932007.
10.5 * Other visible electromagnetic radiation
When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the
RISKS associated with visible electromagnetic radiation, other than that produced by lasers
and light emitting diodes (see 10.4).
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
10.6 * Infrared radiation
When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the
RISKS associated with infrared radiation, other than that produced by lasers and light emitting
diodes (see 10.4).
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
10.7 * Ultraviolet radiation
When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the
RISKS associated with ultraviolet radiation, other than that produced by lasers and light
emitting diodes (see 10.4).
Compliance is checked by inspection of the RISK MANAGEMENT FILE.
11 Protection against excessive temperatures and other HAZARDS
11.1 * Excessive temperatures in ME EQUIPMENT
11.1.1 * Maximum temperature during NORMAL USE
When ME EQUIPMENT is operated in worst-case NORMAL USE including the maximum ambient
operating temperature specified in the technical description (see 7.9.3.1):
– ME EQUIPMENT parts shall not reach temperatures exceeding the values given in Table 22
and Table 23;
NOTE Also see the information in 13.1.2 when applying SINGLE FAULT CONDITIONS .
– the ME EQUIPMENT shall not cause the surfaces of the test corner to exceed 90 °C; and
– THERMAL CUT - OUTS shall not operate in NORMAL CONDITION .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 180 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Table 22 – Allowable maximum temperatures of parts
Parts Maximum Temperature
°C
Insulation, including winding insulation a
- of Class A Material 105
- of Class E Material 120
- of Class B Material 130
- of Class F Material 155
- of Class H Material 180
Parts with T marking T b
Other components and materials c
Parts in contact with flammable liquid with flash-point of T °C T-25
Wood 90
a The classification of insulating materials is in accordance with IEC 60085. Any incompatibility of the materials of
an insulating system that could reduce the maximum temperature limit of the system below the limits of the
individual materials shall be considered.
b T marking refers to the marked maximum operating temperature.
c For each material and component, account shall be taken of the temperature ratings for each material or
component to determine the appropriate maximum temperature. Each component shall be used in accordance
with its temperature rating. Where doubt exists, the ball pressure test of 8.8.4.1 should be performed.
Table 23 – Allowable maximum temperatures for ME EQUIPMENT parts ACCESSIBLE PARTS
that are likely to be touched
M E EQUIPMENT and its parts
ACCESSIBLE PARTS
Maximum temperature a
°C
Metal
and liquids
Glass, porcelain,
vitreous material
Moulded
material,
plastic, rubber,
wood
External surfaces of
ME EQUIPMENT
ACCESSIBLE PARTS that
are likely to be touched
for a time “t ”
t < 1 s 74 80 86
1 s ≤ t < 10 s 56 66 71
10 s ≤ t < 1 min 51 56 60
1 min ≤ t 48 48 48
a These temperature limit values are applicable for touching the healthy skin of adults. They are not applicable
when large areas of the skin (10 % of total body surface or more) can be in contact with a hot surface. This also
applies in the case of skin contact with over 10 % of the head surface. Where this is the case, appropriate limits
shall be determined and documented in the RISK MANAGEMENT FILE .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 181 –
+AMD2:2020 CSV  IEC 2020
Table 24 – Allowable maximum temperatures for skin contact
with ME EQUIPMENT APPLIED PARTS
A PPLIED PARTS of ME EQUIPMENT
Maximum temperature a b
°C
Metal
and liquids
Glass, porcelain,
vitreous material
Moulded
material,
plastic, rubber,
wood
A PPLIED PART having
contact with the
PATIENT for a time “t ”
t < 1 min 51 56 60
1 min ≤ t < 10 min 48 48 48
10 min ≤ t 43 43 43
a These temperature limit values are applicable for the healthy skin of adults. They are not applicable when large
areas of the skin (10 % of total body surface or more) can be in contact with a hot surface. They are not
applicable in the case of skin contact with over 10 % of the head surface. Where this is the case, appropriate
limits shall be determined and documented in the RISK MANAGEMENT FILE .
b Where it is necessary for APPLIED PARTS to exceed the temperature limits of Table 24 in order to provide clinical
benefit, the RISK MANAGEMENT FILE shall contain documentation showing that the resulting benefit exceeds any
associated increase in RISK .
11.1.2 * Temperature of APPLIED PARTS
11.1.2.1 A PPLIED PARTS intended to supply heat to a PATIENT
The temperature (hot or cold surfaces) or (where appropriate) the clinical effects shall be
determined and documented in the RISK MANAGEMENT FILE . The temperatures and clinical
effects shall be disclosed in the instructions for use.
11.1.2.2 * A PPLIED PARTS not intended to supply heat to a PATIENT
The limits of Table 24 shall apply. If the surface temperature of an APPLIED PART exceeds
41 °C, the maximum temperature shall be disclosed in the instructions for use and the clinical
effects with respect to characteristics such as body surface, maturity of PATIENTS , medications
being taken or surface pressure shall be determined and documented in the RISK MANAGEMENT
FILE . Where 41°C is not exceeded, no justification is required.
Surfaces of APPLIED PARTS that are cooled below ambient temperatures can also result in
HAZARD and shall be evaluated as part of the RISK MANAGEMENT PROCESS .
The limits of Table 24 shall apply in both NORMAL CONDITION and SINGLE FAULT CONDITION . If
the surface temperature of an APPLIED PART exceeds 41 °C:
– the maximum temperature shall be disclosed in the instructions for use;
– the conditions for safe contact, e.g. duration or condition of the PATIENT , shall be
disclosed; and
– the clinical effects with respect to characteristics such as body surface, maturity of
PATIENTS , medications being taken or surface pressure shall be determined and
documented in the RISK MANAGEMENT FILE .
Where 41°C is not exceeded, no justification is required.
If analyses documented in the RISK MANAGEMENT FILE demonstrate that APPLIED PART
temperatures cannot be affected by operation of the ME EQUIPMENT including in SINGLE FAULT
CONDITIONS , measurement of APPLIED PART temperature according to 11.1.3 is not required.
Surfaces of APPLIED PARTS that are cooled below ambient temperatures can also result in an
unacceptable RISK and shall be evaluated as part of the RISK MANAGEMENT PROCESS .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 182 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
11.1.3 * Measurements
Where engineering judgement by the MANUFACTURER indicates that temperature limits cannot
be exceeded, no measurement is required. Where such judgements indicate that the test
corner will not impact the measurements, it may be omitted. However, the rationale for such
judgement shall be documented in the RISK MANAGEMENT FILE . If the test corner is used, its
surfaces shall not exceed 90 °C.
For ME EQUIPMENT parts ACCESSIBLE PARTS that are likely to be touched and for APPLIED PARTS ,
the probability of occurrence of contact and of the duration of contact is determined and
documented in the RISK MANAGEMENT FILE .
Compliance with the requirements of 11.1.1 and 11.1.2 is checked by inspection of the RISK
MANAGEMENT FILE and the instructions for use, operation of ME EQUIPMENT and temperature
measurements as follows:
a) Positioning
1) M E EQUIPMENT is tested in the position(s) of NORMAL USE .
2) M E EQUIPMENT is placed in a test corner. The test corner consists of two walls at right
angles, a floor and, if necessary, a ceiling, all of dull black painted plywood of 20 mm
thickness. The linear dimensions of the test corner are at least 115 % of the linear
dimensions of the ME EQUIPMENT under test.
The ME EQUIPMENT is positioned in the test corner as follows:
– M E EQUIPMENT normally used on a floor or a table is placed as near to the walls as
is likely to occur in NORMAL USE .
– M E EQUIPMENT normally affixed to a wall is mounted on one of the walls, as near to
the other wall and to the floor or ceiling as is likely to occur in NORMAL USE .
– M E EQUIPMENT normally affixed to a ceiling is mounted on the ceiling as near to the
walls as is likely to occur in NORMAL USE .
3) H AND - HELD ME EQUIPMENT is suspended in its normal position, in still air.
4) M E EQUIPMENT intended for installation in a cabinet or wall is built in as required by the
technical description (see 7.9.3.1), using dull black painted plywood walls, 10 mm thick

when representing cabinet walls if the technical description so specify and 20 mm thick
when representing building walls.
b) Supply
– M E EQUIPMENT having heating elements is operated as in NORMAL USE , with all heating
elements energized unless prevented by switching interlocks, the supply voltage being
equal to 110 % of the maximum RATED voltage.
– Motor operated ME EQUIPMENT is operated under normal load and normal DUTY CYCLE
and the least favourable voltage between 90 % of the minimum RATED voltage and
110 % of the maximum RATED voltage.
– Combined heating and motor operated and other ME EQUIPMENT is tested both at 110 %
of the maximum RATED voltage and at 90 % of the minimum RATED voltage.
– When modules are tested separately, the configuration for testing simulates the worst
case conditions of NORMAL USE that might affect the test result.
c) Thermal stabilization
– For ME EQUIPMENT intended for non- CONTINUOUS OPERATION :
After operating in standby/quiescent mode until THERMAL STABILITY is reached, the
ME EQUIPMENT is operated in NORMAL USE over consecutive cycles until THERMAL
STABILITY is again achieved, or for 7 h, whichever is shorter. The “on” and “off” periods
for each cycle are the RATED “on” and “off” periods;
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 183 –
+AMD2:2020 CSV  IEC 2020
– For ME EQUIPMENT for CONTINUOUS OPERATION :
The ME EQUIPMENT is operated until THERMAL STABILITY is reached.
d) Temperature measurement
– Resistance method (for windings):
The value of the temperature rise of a copper winding is calculated from the formula:
) − ( − ) + , (
−
= ∆ 1 2 1
1
1 2 5 234 T T T
R
R R
T
where:
∆T is the temperature rise in
°C;
R 1 is the resistance at the beginning of the test in
Ω;
R 2 is the resistance at the end of the test in
Ω;
T 1 is the room temperature at the beginning of the test in
°C;
T 2 is the room temperature at the end of the test in
°C.
At the beginning of the test, windings are to be at room temperature.
NOTE When the resistance method is used, it is recommended that the resistance of windings at the
end of the test be determined by taking measurements as soon as possible after switching off, and then at
short intervals so that a curve of resistance against time can be plotted for ascertaining the value at the
instant of switching off.
– Thermocouple and other methods (for all measurements):
Measurement is made by devices or sensors so chosen and positioned that they have
a negligible effect on the temperature of the part under test.
When thermocouples are used to determine the temperature of windings, the
temperature limits of Table 22 are to be reduced by 10
°C.
The temperature of electrical insulation, other than that of windings, is determined on
the surface of the insulation at places where failure could cause a short circuit,
bridging of a MEANS OF PROTECTION , bridging of insulation or reduction of CREEPAGE
DISTANCES or AIR CLEARANCES below the values specified for the insulation type in 8.9.
The point of separation of cores of a multicore cord and where insulated wires enter
lampholders are examples of places where temperatures might be measured.
e) Test criteria
During the test THERMAL CUT - OUTS are not de-activated.
The maximum temperature of a part is determined by measuring the temperature rise of
the part under test and adding it to the maximum allowed ambient temperature specified in
the technical description (see 7.9.3.1). Where thermal regulatory devices make this method
inappropriate, alternative methods for measurement are justified in the RISK MANAGEMENT FILE.
11.1.4 G UARDS
G UARDS intended to prevent contact with hot or cold accessible surfaces of ME EQUIPMENT
shall be removable only with the aid of a TOOL .
Compliance is checked by inspection.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 184 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
11.2 * Fire prevention
11.2.1 * Strength and rigidity required to prevent fire in ME EQUIPMENT
E NCLOSURES shall have the strength and rigidity necessary to avoid a fire that could occur as
a result of a total or partial collapse caused by reasonably foreseeable misuse.
Compliance is checked by the mechanical strength tests for ENCLOSURES (see 15.3).
11.2.2 * M E EQUIPMENT and ME SYSTEMS used in conjunction with OXYGEN RICH
ENVIRONMENTS
11.2.2.1 R ISK of fire in an OXYGEN RICH ENVIRONMENT
In ME EQUIPMENT and ME SYSTEMS , the RISK of fire in an OXYGEN RICH ENVIRONMENT shall be
reduced as far as possible under NORMAL CONDITION or SINGLE FAULT CONDITIONS (as identified
in 11.2.3). An unacceptable RISK of fire is considered to exist in an OXYGEN RICH ENVIRONMENT
when a source of ignition is in contact with ignitable material and there is no means that would
limit the spread of a fire.
NOTE 1 For oxygen concentrations up to 25 % at one atmosphere or partial pressures up to 27,5 kPa for higher
atmospheric pressures, the requirements in 13.1.1 are considered to be sufficient.
a) * A source of ignition is considered to exist in an OXYGEN RICH ENVIRONMENT when any of
the following conditions exist in NORMAL CONDITION and SINGLE FAULT CONDITIONS (including
voltage and current):
1) the temperature of the material is raised to its ignition temperature;
2) temperatures could affect solder or solder joints causing loosening, short circuiting or
other failures that could result in sparking or raising the temperature of the material to
its ignition temperature;
3) parts affecting safety crack or change their outer shape exposing temperatures
exceeding 300 °C or sparks (see 4) and 5) below) due to overheating;
4) temperatures of parts or components could exceed 300 °C;
5) sparks provide adequate energy for ignition by exceeding the limits of Figure 35 to
Figure 37 (inclusive).
Items 4) and 5) address the worst case where the atmosphere is 100 % oxygen, the
contact material (for item 5) is solder and the fuel is cotton. Available fuels and oxygen
concentrations should be taken into consideration when applying these specific
requirements. Where deviations from these worst case limits are made (based on lower
oxygen concentrations or less flammable fuels) they shall be justified and documented in
the RISK MANAGEMENT FILE .
As an alternative to 11.2.2.1 a) 5), the following test may be used to determine whether a
source of ignition exists.
First, the place(s) within the ME EQUIPMENT where sparking might cause ignition are
identified. Then the material(s) of the parts between which sparks can occur is identified.
Samples of the same material are then used to construct the contact pins for the test
apparatus (see Figure 34).
Other parameters for the test are: oxygen concentration, fuel, electrical parameters
(current, voltage, capacitance, inductance or resistance). These parameters are chosen
such that they represent the worst case for the ME EQUIPMENT .
NOTE 2 For ME EQUIPMENT that includes a circuit not addressed in Figure 35 to Figure 37 (inclusive), either the
test voltage or current may be set at three times the worst case values with the other parameter set at the worst
case value for determining whether ignition can occur.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 185 –
+AMD2:2020 CSV  IEC 2020
Two contact pins made of the material to be considered are placed in opposition (see
Figure 34). One pin has a diameter of 1 mm, the other of 3 mm. The electrical source is
connected to the pins as shown in Figure 35 to Figure 37. A piece of cotton is placed close
to the contact surfaces of the two pins. The contacts are constantly flushed by oxygen with
a speed of less than 0,5 m/s via a tube. The cathode is moved to the anode to close the
contacts and pulled back to open them again. A minimum of 300 trials has to be performed
before it can be decided that the sparks do not ignite. If the sparks get smaller because of
bad surfaces of the electrodes, the electrodes are cleaned with a file. If the cotton gets
black because it became oxidized then it is replaced. In Figure 36 and Figure 37, the
resistance used to control current flowing into the inductor and the time constant for
charging the capacitor is chosen such that it has minimal impact on the energy of the
spark. This is tested by visual inspection without the capacitor in place or with the inductor
shorted.
The situation with the highest voltage or current respectively and no ignition defines the
upper limit. A safe upper limit is given by dividing the upper limit of voltage or current
respectively with the safety margin factor of three.
NOTE 3 The safety margin factor is considered to cover the uncertainty of sparking experiments and the
variability of the underlying parameters like pressure, quality of cotton or of the contact materials.
Pin 1
3 mm diameter
material
Pin 2
1 mm diameter
material
O2
Move handle repetitively
making contact between
Pins 1 and 2
Cotton
(+) (–)
IEC 2417/05
Figure 34 – Spark ignition test apparatus
(see 11.2.2.1)
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 186 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
2
1
0,5
0,2
0,1
0,05
10 20 50 100
Pin 1
Pin 2
R
U +
–
U V
I A
Resistive load
IEC 2418/05
Figure 35 – Maximum allowable current I as a function of the maximum allowable
voltage U measured in a purely resistive circuit in an OXYGEN RICH ENVIRONMENT
(see 11.2.2.1)
40
35
30
25
20
15
10
5
0
0,5 1 10 100 1 000 2 000
C μF
U V
U +
– C
Pin 1
Pin 2
Capacitive load
R
IEC 2419/05
Figure 36 – Maximum allowable voltage U as a function of the capacitance C
measured in a capacitive circuit used in an OXYGEN RICH ENVIRONMENT
(see 11.2.2.1)
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 187 –
+AMD2:2020 CSV  IEC 2020
0,7
0,6
0,5
0,4
0,3
0,2
0,1
0,0
0 2 4 6 8 10 12
R
U +
–
L
I
Pin 1
Pin 2
L mH
I A
Inductive load
IEC 2420/05
Figure 37 – Maximum allowable current I as a function of the inductance L
measured in an inductive circuit in an OXYGEN RICH ENVIRONMENT
(see 11.2.2.1)
b) The following configurations, alone or in combination as appropriate (as determined by the
application of the RISK MANAGEMENT PROCESS ), are considered to provide an acceptable
RESIDUAL RISK of fire in an OXYGEN RICH ENVIRONMENT .
1) Electrical components in a compartment with an OXYGEN RICH ENVIRONMENT shall have
power supplies with limited energy levels. Those energy levels shall be less than those
which are considered to be sufficient for ignition (see 11.2.2.1 a)).
Compliance is checked by inspection of the design and measurement or calculation of
power, energy and temperature values in NORMAL CONDITION and SINGLE FAULT
CONDITION (as identified in 11.2.3).
or
2) * Compartments that contain parts or components that can be a source of ignition (as
defined in 11.2.2.1 a)) only under SINGLE FAULT CONDITION (as identified in 11.2.3) and
that can be penetrated by oxygen (e.g. because of an undetected leak) shall be
ventilated such that the oxygen concentration will not exceed 25 %.
Compliance is checked by the following test:
The oxygen concentration is measured for such a period that the highest possible
concentration of oxygen occurs. The least favourable control settings are selected.
The leaking conditions of oxygen are selected such that they provide the minimum
leak that could be detected by the OPERATOR (e.g. because of a failure of the function
of the device). If the concentration of oxygen exceeds 25 % in the presence of parts or
components that could be a source of ignition including at the moment energy is
applied, it constitutes a failure.
or
3) * A compartment that contains parts or components that can be a source of ignition
(as defined in 11.2.2.1 a)) only under SINGLE FAULT CONDITION (as identified in 11.2.3)
IS separated from another compartment that contains an OXYGEN RICH ENVIRONMENT by
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 188 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
sealing all joints and any holes for cables, shafts or for other purpose. The effect of
possible leaks and failures under SINGLE FAULT CONDITION (as identified in 11.2.3) that
could cause ignition shall be evaluated using a RISK ASSESSMENT to determine the
appropriate maintenance intervals.
Compliance is checked by visual inspection and by inspection of the documentation
provided by the MANUFACTURER including the RISK MANAGEMENT FILE .
or
4) Electrical components in a compartment containing an OXYGEN RICH ENVIRONMENT that
can become a source of ignition (as defined in 11.2.2.1 a)) only under SINGLE FAULT
CONDITIONS (as identified in 11.2.3) shall be enclosed in such a way that should
ignition occur within the ENCLOSURE , the fire would self-extinguish rapidly and no
hazardous amount of toxic gases would reach the PATIENT .
Compliance shall be checked by starting a fire in the ENCLOSURE . If it is not evident
that toxic gases cannot reach the PATIENT , the gas that could reach the PATIENT is
analyzed.
11.2.2.2 * External exhaust outlets for OXYGEN RICH ENVIRONMENT
External exhaust outlets of an OXYGEN RICH ENVIRONMENT shall not be located so that RISK of
ignition occurs because of any electrical component (which could cause a spark in NORMAL
USE or SINGLE FAULT CONDITION as identified in 11.2.3) mounted on the outside of the
ME EQUIPMENT or an ME SYSTEM . R ISK of ignition is considered to be sufficiently low if oxygen
concentration in the immediate surroundings of the electrical component does not exceed
25 % under the least favourable conditions of operation.
Compliance is checked by inspection.
11.2.2.3 Electrical connections in OXYGEN RICH ENVIRONMENTS
Electrical connections within a compartment containing an OXYGEN RICH ENVIRONMENT under
NORMAL USE shall not produce sparks because of loosening or breaking unless they are limited
in power and energy to the values identified in 11.2.2.1 a) 5).
Prevention of loosening or breaking is accomplished by the following or equivalent methods.
– Screw-attachments shall be protected against loosening during use by methods such as
varnishing, the use of spring washers or application of adequate torques.
– Soldered, crimped and pin-and-socket connections of cables that exit the ENCLOSURE shall
include additional mechanical fixing.
Compliance is checked by visual inspection.
11.2.3 S INGLE FAULT CONDITIONS related to OXYGEN RICH ENVIRONMENTS in conjunction with
ME EQUIPMENT and ME SYSTEMS
– Failure of a ventilation system constructed in accordance with 11.2.2.1 b) 2).
– Failure of a barrier constructed in accordance with 11.2.2.1 b) 3).
– Failure of a component that creates a source of ignition (as defined in 11.2.2.1 a)).
– Failure of insulation (whether solid material or spacing) providing the equivalent of at least
one MEANS OF PATIENT PROTECTION but less than two MEANS OF PATIENT PROTECTION (as
described in 8.8 and 8.9) that could create a source of ignition (as defined in 11.2.2.1 a)).
– Failure of a pneumatic component that results in leakage of oxygen-enriched gas.
11.3 * Constructional requirements for fire ENCLOSURES of ME EQUIPMENT
This subclause provides an alternative means of compliance with selected HAZARDOUS
SITUATIONS and fault conditions as identified in 13.1.2. In doing so, the following constructional
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 189 –
+AMD2:2020 CSV  IEC 2020
requirements shall be met or specifically analyzed in the RISK MANAGEMENT FILE and if not met,
specific justification shall also be given.
a) Insulated wire within the fire ENCLOSURE shall have a flammability classification equivalent
FV-1, or better, according to the appropriate parts of the IEC 60695 series. Connectors,
printed circuit boards and insulating material on which components are mounted shall have
a flammability classification FV-2, or better, according to IEC 60695-11-10.
Insulated wire and connectors within the fire ENCLOSURE shall have a flammability
classification of minimum V-2 when tested in accordance with IEC 60695-11-10, or be
insulated with PVC, TFE, PTFE, FEP, polychloroprene or polyimide.
Printed circuit boards and insulating material on which components are mounted shall
have a flammability classification of V-2, or better, according to IEC 60695-11-10.

Compliance is checked by inspection of data on materials, or by performing the FV tests
specified in IEC 60695-11-10 on three samples of the relevant parts being tested. The
samples can be any of the following:
1) complete parts; or
2) sections of a part, including the area with the least wall thickness and any ventilation
openings.
Components certified in accordance with IEC 60695-11-10 need not be tested.
b) The fire ENCLOSURE shall meet the following requirements:
1) The bottom shall have no openings or, to the extent specified in Figure 39, shall be
constructed with baffles as specified in Figure 38, or be made of metal, perforated as
specified in Table 25, or be a metal screen with a mesh not exceeding 2 mm × 2 mm
centre to centre and a wire diameter of at least 0,45 mm.
The bottom shall:
– have no openings; or
– to the extent specified in Figure 39, shall be constructed with baffles as specified in
Figure 38; or
– be made of metal, perforated as specified in Table 25; or
– be a metal screen with a mesh not exceeding 2 mm × 2 mm centre to centre and a
wire diameter of at least 0,45 mm.
2) The sides shall have no openings within the area that is included within the inclined
line C in Figure 39.
The sides within the area that is included within the inclined line C in Figure 39 shall:
– have no openings; or
– be made of metal, perforated as specified in Table 25; or
– be a metal screen with a mesh not exceeding 2 mm × 2 mm centre to centre and a
wire diameter of at least 0,45 mm.
3) The ENCLOSURE , and any baffle or flame barrier, shall be made of metal (except
magnesium) or of non-metallic materials, except for constructions according to Table 25
and constructions with a mesh, having a flammability classification of FV-2 (or better)
for TRANSPORTABLE ME EQUIPMENT and FV-1 (or better) for FIXED ME EQUIPMENT or
STATIONARY ME EQUIPMENT in accordance with IEC 60695-11-10.
The ENCLOSURE , and any baffle or flame barrier, shall have adequate rigidity.
NOTE Other design solutions for openings in the fire ENCLOSURE (e.g. baffle solutions) could be
acceptable, like solutions provided in other standards. See first paragraph of 11.3 with respect to RISK
MANAGEMENT .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 190 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Conformity is checked by inspection. In case of doubt, the flammability classification of
requirement b) 3) is checked as in a).
Table 25 – Acceptable perforation of the bottom of an ENCLOSURE
Minimum thickness
mm
Maximum diameter of holes
mm
Minimum spacing of holes
centre to centre
mm
0,66 1,14 1,70 (233 holes/645 mm 2 )
0,66 1,19 2,36
0,76 1.15 1,70
0,76 1,19 2,36
0,81 1,91 3,18 (72 holes/645 mm 2 )
0,89 1,90 3,18
0,91 1,60 2,77
0,91 1,98 3,18
1,00 1,60 2,77
1,00 2,00 3,00
X
Y 1
2 IEC 2421/05
Y = twice X but never less than 25 mm
Baffle plates (may be below the bottom of the ENCLOSURE )
Bottom of the ENCLOSURE
Figure 38 – Baffle
(see 11.3)
2
1
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 191 –
+AMD2:2020 CSV  IEC 2020
A
B
C
5°
D
IEC 2422/05
Key
A Part or component of the ME EQUIPMENT that is considered to be a source of fire. This consists of an entire
component or part of the ME EQUIPMENT if it is not otherwise shielded, or the unshielded portion of a
component that is partially shielded by its casing.
B Projection of the outline of A on the horizontal plane.
C Inclined line that traces out the minimum area of the bottom and sides to be constructed as specified in
11.3 b) 1) and 11.3 b) 2). This line projects at a 5° angle from the vertical at every point around the
perimeter of A and is oriented so as to trace out the maximum area.
D Minimum area of the bottom to be constructed as specified in 11.3 b) 1).
Figure 39 – Area of the bottom of an ENCLOSURE as specified in 11.3 b) 1)
(see 11.3)
11.4 * M E EQUIPMENT and ME SYSTEMS intended for use with flammable anaesthetics
M E EQUIPMENT , ME SYSTEMS or their parts described in the ACCOMPANYING DOCUEMNTS for use
with flammable anaesthetics ( CATEGORY AP ) or flammable anaesthetics with oxidants
( CATEGORY APG ) shall meet the applicable requirements of Annex G.
11.5 * M E EQUIPMENT and ME SYSTEMS intended for use in conjunction with flammable
agents
The MANUFACTURER ’ S RISK MANAGEMENT PROCESS shall address the possibility of fire and
associated mitigations.
Compliance is determined by inspection of the RISK MANAGEMENT FILE.
11.6 Overflow, spillage, leakage, ingress of water or particulate matter, cleaning,
disinfection, sterilization and compatibility with substances used with the
ME EQUIPMENT
11.6.1 General
The construction of ME EQUIPMENT and ME SYSTEMS shall ensure a sufficient degree of
protection against overflow, spillage, leakage, ingress of water or particulate matter, cleaning,
disinfection and sterilization as well as compatibility with substances used with the
ME EQUIPMENT .
11.6.2 * Overflow in ME EQUIPMENT
If ME EQUIPMENT incorporates a reservoir or liquid storage chamber that is liable to be
overfilled or to overflow in NORMAL USE , liquid overflowing from the reservoir or chamber shall
not wet any MEANS OF PROTECTION that is liable to be adversely affected by such a liquid, nor
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 192 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
shall an unacceptable RISK be created result in the loss of BASIC SAFETY or ESSENTIAL
PERFORMANCE.
If the maximum fill level is indicated by marking on the ME EQUIPMENT and a warning or safety
notice is given, no HAZARDOUS SITUATION (as specified in 13.1) or unacceptable RISK due to
overflow shall develop if the reservoir or liquid storage chamber is filled to its maximum
capacity and the TRANSPORTABLE ME EQUIPMENT is tilted through an angle of 10°, or for MOBILE
ME EQUIPMENT exceeding 45 kg, if it is moved over a threshold as described in 9.4.2.4.3.
Unless restricted by a marking or by the instructions for use If no warning or safety notice is
given regarding the maximum fill level, no HAZARDOUS SITUATION (as specified herein in 13.1)
or unacceptable RISK due to overflow shall develop if the reservoir or liquid storage chamber
is filled to 15 % above the maximum capacity and the TRANSPORTABLE ME EQUIPMENT is tilted
through an angle of 15° 10°, or in MOBILE ME EQUIPMENT exceeding 45 kg, if it is moved over a
threshold as described in 9.4.2.4.3.
Compliance is checked by filling the liquid reservoir completely and subsequently adding a
further quantity equal to 15 % of the capacity of the reservoir, which is poured in steadily over
a period of 1 min.
Compliance is checked by the following:
If warnings or safety notices regarding overfilling are marked on the TRANSPORTABLE
ME EQUIPMENT , the liquid reservoir is filled to the indicated maximum level.
If there is no warning or safety notice regarding overfilling marked on the TRANSPORTABLE
ME EQUIPMENT , the liquid reservoir is filled completely and subsequently a further quantity
equal to 15 % of the capacity of the reservoir is added poured in steadily over a period of
1 min.
T RANSPORTABLE ME EQUIPMENT is subsequently tilted through an angle of 15
° 10° in the least
favourable direction(s) (if necessary with refilling) starting from the position of NORMAL USE .
M OBILE ME EQUIPMENT exceeding 45 kg is moved over a threshold as described in 9.4.2.4.3.
After these PROCEDURES , the ME EQUIPMENT is to pass the appropriate dielectric strength and
LEAKAGE CURRENT tests and is to show no signs of wetting of uninsulated electrical parts or
electrical insulation of parts that could result in a HAZARDOUS SITUATION the loss of BASIC
SAFETY or ESSENTIAL PERFORMANCE in NORMAL CONDITION or in combination with a SINGLE FAULT
CONDITION (based on a visual inspection).
11.6.3 * Spillage on ME EQUIPMENT and ME SYSTEMS
M E EQUIPMENT and ME SYSTEMS requiring the handling of liquids in NORMAL USE, including
ME EQUIPMENT or ME SYSTEMS used in an environment where the PROCESS has determined
that spillage on the ME EQUIPMENT is likely to occur, shall be so constructed that spillage does
not wet parts that could result in a HAZARDOUS SITUATION are likely to result in the loss of BASIC
SAFETY or ESSENTIAL PERFORMANCE .
Compliance is checked by inspection of the RISK MANAGEMENT FILE and by the following test:
The ME EQUIPMENT is positioned according to 5.4 a). A quantity of liquid is poured steadily on
a point on the top of the ME EQUIPMENT . The type of liquid, volume, duration of the spill, and
location (point) are determined through application of the RISK MANAGEMENT PROCESS RISK
ANALYSIS . All test conditions are identified through inspection of the RISK MANAGEMENT FILE .
Test conditions that simulate the worst case for spillage shall be documented in the RISK
MANAGEMENT FILE.
After these PROCEDURES , the ME EQUIPMENT is to pass the appropriate dielectric strength and
LEAKAGE CURRENT tests and is to show no signs of wetting of uninsulated electrical parts or
electrical insulation of parts that could result in a HAZARDOUS SITUATION the loss of BASIC
SAFETY or ESSENTIAL PERFORMANCE in NORMAL CONDITION or in combination with a SINGLE FAULT
CONDITION (based on a visual inspection).
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 193 –
+AMD2:2020 CSV  IEC 2020
11.6.4 * Leakage
See 13.2.6.
11.6.5 * Ingress of water or particulate matter into ME EQUIPMENT and ME SYSTEMS
E NCLOSURES of ME EQUIPMENT and ME SYSTEMS designed to give a specified degree of
protection against harmful ingress of water or particulate matter shall provide this protection
in accordance with the classification of IEC 60529. See also 7.2.9.
Compliance is checked by the tests of IEC 60529 with the ME EQUIPMENT placed in the least
favourable position of NORMAL USE and by inspection.
After these PROCEDURES the tests of IEC 60529, the ME EQUIPMENT is to show no signs of
bridging of insulation (or electrical components) that could result in a HAZARDOUS SITUATION is
likely to result in the loss of BASIC SAFETY or ESSENTIAL PERFORMANCE in NORMAL CONDITION or
in combination with a SINGLE FAULT CONDITION (based on a visual inspection) followed by the
appropriate dielectric strength and LEAKAGE CURRENT tests.
11.6.6 Cleaning and disinfection of ME EQUIPMENT and ME SYSTEMS
M E EQUIPMENT , ME SYSTEMS and their parts, including APPLIED PARTS and ACCESSORIES , shall
be capable of withstanding, without damage or deterioration of safety provisions, the cleaning
or disinfection PROCESSES specified in the instructions for use. See also 7.9.2.12.
The MANUFACTURER shall evaluate the effects of multiple cleanings/disinfections as indicated
in the instructions for use during the EXPECTED SERVICE LIFE of the ME EQUIPMENT , ME SYSTEM ,
their parts and ACCESSORIES and assure that no unacceptable RISK will occur. The results of
the evaluation shall be documented in the RISK MANAGEMENT FILE these PROCESSES do not
result in the loss of BASIC SAFETY or ESSENTIAL PERFORMANCE.
Where compliance with this standard could be affected effected by cleaning or disinfecting the
ME EQUIPMENT , ME SYSTEM and their parts and ACCESSORIES, they are cleaned or disinfected
once in accordance with the methods specified including any cooling or drying period. After
these PROCEDURES , the ME EQUIPMENT , ME EQUIPMENT parts or ACCESSORIES are to show no
signs of deterioration that could result in an unacceptable RISK (visual inspection) followed by
the appropriate dielectric strength and LEAKAGE CURRENT tests. The RISK MANAGEMENT FILE is
inspected to verify that the MANUFACTURER has evaluated the affects of multiple cleanings.
11.6.7 Sterilization of ME EQUIPMENT and ME SYSTEMS
M E EQUIPMENT , ME SYSTEMS and their parts or ACCESSORIES intended to be sterilized shall be
assessed and documented according to ISO 11134, ISO 11135 or ISO 11137 ISO 11135-1,
ISO 11137-1 or ISO 17665-1 as appropriate. See also 7.9.2.12.
After these PROCEDURES , the ME EQUIPMENT , ME SYSTEM and their parts or ACCESSORIES are to
show no signs of deterioration that could result in an unacceptable RISK (visual inspection)
followed by the appropriate dielectric strength and LEAKAGE CURRENT tests and by inspection
of the RISK MANAGEMENT FILE .
11.6.8 * Compatibility with substances used with the ME EQUIPMENT
When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the
RISKS associated with compatibility with substances used with the ME EQUIPMENT . Such RISKS
may be addressed through the application of appropriate ISO or IEC standards (giving the
presumption of acceptable RISK according to 4.2) such as ISO 15001 [70] for components that
contain oxygen at pressures greater than 50 kPa or through the MANUFACTURER ’ S own testing
and RISK CONTROL measures.
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 194 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
11.7 Biocompatibility of ME EQUIPMENT and ME SYSTEMS
M E EQUIPMENT , ME SYSTEM and their parts or ACCESSORIES intended to come into direct or
indirect contact with biological tissues, cells or body fluids shall be assessed and documented
according to the guidance and principles given in the ISO 10993 series of standards.
Compliance is checked by inspection of the information provided by the MANUFACTURER .
11.8 * Interruption of the power supply / SUPPLY MAINS to ME EQUIPMENT
M E EQUIPMENT shall be so designed that an interruption and restoration of the power supply
shall not result in a HAZARDOUS SITUATION other than interruption of its intended function the
loss of BASIC SAFETY or ESSENTIAL PERFORMANCE .
NOTE This can require testing at several durations and ME EQUIPMENT states.
Compliance is checked by interruption and restoration of relevant power supplies.
12 * Accuracy of controls and instruments and protection against hazardous
outputs
12.1 Accuracy of controls and instruments
When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the
RISKS associated with accuracy of controls and instruments.
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
12.2 U SABILITY of ME EQUIPMENT
The MANUFACTURER shall address in a USABILITY ENGINEERING PROCESS the RISK of poor
USABILITY , including those associated with identification, marking and documents (see 7.1.1
and 16.2). See IEC 60601-1-6 and also see 1.3.
Compliance is checked by inspection of the results of the USABILITY ENGINEERING PROCESS .
The MANUFACTURER shall address the RISK ( S ) of poor USABILITY , including those associated
with identification, marking and documents, through a USABILITY ENGINEERING PROCESS
complying with IEC 60601-1-6:2010, IEC 60601-1-6:2010/AMD1:2013 and IEC 60601-1-
6:2010/AMD2:2020.
Compliance is checked as specified in IEC 60601-1-6.
12.3 A LARM SYSTEMS
When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the need
for alarm systems as a means of RISK CONTROL and address any RISKS associated with the
operation or failure of the alarm system. See IEC 60601-1-8 and also see 1.3.
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
If the MANUFACTURER has implemented an ALARM SYSTEM , this ALARM SYSTEM shall comply with
IEC 60601-1-8:2006, IEC 60601-1-8:2006/AMD1:2012 and IEC 60601-1-8:2006/AMD2:2020.
Compliance is checked as specified in IEC 60601-1-8.
12.4 Protection against hazardous output
12.4.1 * Intentional exceeding of safety limits
When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the
RISKS associated with hazardous output arising from the intentional exceeding of safety limits.
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 195 –
+AMD2:2020 CSV  IEC 2020
12.4.2 Indication of parameters relevant to safety
When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the need
for the indication of parameters that are associated with to indicate any hazardous output.
EXAMPLE 1 Prior to the delivery of energy or substances to a PATIENT the energy, rate or volume should be is
indicated quantitively.
EXAMPLE 2 During activation of an X-ray output, a flashing yellow light is displayed.
Compliance is checked by inspection of the RISK MANAGEMENT FILE.
12.4.3 * Accidental selection of excessive output values
Where ME EQUIPMENT is a multi-purpose unit designed for providing both low-intensity and

high-intensity outputs for different treatments, the MANUFACTURER shall address in the RISK
MANAGEMENT PROCESS the RISKS associated with accidental selection of excessive output
values.
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
12.4.4 Incorrect output
When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the
RISKS associated with incorrect output.
EXAMPLE The RISKS associated with incorrect delivery of energy or substances to a PATIENT can be addressed
by providing an alarm to alert the OPERATOR to any significant departure from the set level of delivery.
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
12.4.5 Diagnostic or therapeutic radiation
12.4.5.1 Limits
For ME EQUIPMENT designed to produce radiation for diagnostic or therapeutic purposes,
adequate provisions shall be made to protect PATIENTS , OPERATORS , other persons and
sensitive devices in the vicinity, from unwanted or excessive radiation emitted by the
ME EQUIPMENT .
NOTE Radiation from ME EQUIPMENT intended for application to PATIENTS for diagnostic or therapeutic purpose
under medical supervision could exceed limits normally acceptable for the population as a whole.
As appropriate, particular standards shall specify requirements, limits and compliance tests to
ensure radiation safety.
12.4.5.2 Diagnostic X-ray equipment
When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the
RISKS associated with diagnostic X-rays. See IEC 60601-1-3 and also see 1.3.
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
M E EQUIPMENT and ME SYSTEMS designed to produce X-radiation for diagnostic imaging
purposes shall comply with IEC 60601-1-3.
Compliance is checked as specified in IEC 60601-1-3.
12.4.5.3 Radiotherapy equipment
When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the
RISKS associated with radiotherapy.
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`-

– 196 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
12.4.5.4 Other ME EQUIPMENT producing diagnostic or therapeutic radiation
When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the
RISKS associated with ME EQUIPMENT producing diagnostic or therapeutic radiation other than
for diagnostic X-rays and radiotherapy (see 12.4.5.2 and 12.4.5.3).
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
12.4.6 Diagnostic or therapeutic acoustic pressure
When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the
RISKS associated with diagnostic or therapeutic acoustic pressure.
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
13 * H AZARDOUS SITUATIONS and fault conditions for ME EQUIPMENT
13.1 Specific HAZARDOUS SITUATIONS
13.1.1 * General
When applying the SINGLE FAULT CONDITIONS as described in 4.7 and listed in 13.2, one at a
time, none of the HAZARDOUS SITUATIONS in 13.1.2 to 13.1.4 (inclusive) shall occur in the
ME EQUIPMENT .
The failure of any one component at a time, which could result in a HAZARDOUS SITUATION , is
described in 4.7.
13.1.2 * Emissions, deformation of ENCLOSURE or exceeding maximum temperature
The following HAZARDOUS SITUATIONS shall not occur:
– emission of flames, molten metal, poisonous or ignitable substance in hazardous
quantities;
– deformation of ENCLOSURES to such an extent that compliance with 15.3.1 is impaired;
– temperatures of APPLIED PARTS exceeding the allowed values identified in Table 24 when
measured as described in 11.1.3;
– temperatures of ME EQUIPMENT parts that are not APPLIED PARTS but are likely to be
touched, exceeding the allowable values in Table 23 when measured and adjusted as
described in 11.1.3;
– * temperatures of ACCESSIBLE PARTS that are likely to be touched, but not intended to be
touched to operate the ME EQUIPMENT , exceeding the limits in Table 34 when measured
and adjusted as described in 11.1.3;
– * temperatures of ACCESSIBLE PARTS , intended to be touched to operate the ME EQUIPMENT ,
exceeding the limits in Table 23;
– exceeding the allowable values for “other components and materials” identified in Table 22
times 1,5 minus 12,5 °C. Limits for windings are found in Table 26, Table 27 and Table 31.
In all other cases, the allowable values of Table 22 apply.
Temperatures shall be measured using the method described in 11.1.3.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 197 –
+AMD2:2020 CSV  IEC 2020
Table 34 – Allowable maximum temperatures for ACCESSIBLE PARTS that are likely to be
touched, but not intended to be touched to operate the ME EQUIPMENT
M E EQUIPMENT
and its parts
Maximum temperature
°C
Metal and
liquids
Glass,
porcelain,
vitreous
material
Moulded
material,
plastic, rubber
Wood
External surfaces of ACCESSIBLE PARTS that
are likely to be touched for a time t < 1 s 80 90 104 150
The SINGLE FAULT CONDITIONS in 4.7, 8.1 b), 8.7.2 and 13.2.2, with regard to the emission of
flames, molten metal or ignitable substances, shall not be applied to parts and components
where:
– The construction or of the supply circuit limits the power dissipation in SINGLE FAULT
CONDITION to less than 15 W or the energy dissipation to less than 900 J.
Compliance is checked by drawing 15 W from the supply circuit for 1 min. If, after 1 min.
the supply circuit can not supply 15 W, the circuit shall be considered to limit power
dissipation to less than 15 W. The related design documentation is also reviewed.
NOTE 1 When the investigated part of the supply circuit is a battery, the limit for the power dissipation is
considered directly on the output contacts of the battery supply circuit, even before an external protective
device.
or
– Secondary circuits meet all of the following conditions:
• mounted on material with a flammability classification of V-1 in accordance with
IEC 60695-11-10 or better;
• they are energized at a voltage of 60 V d.c. or 42,4 V peak or less in NORMAL and
SINGLE FAULT CONDITION ;
• they are limited to less than 100 VA or are limited to less than 6 000 J in SINGLE FAULT
CONDITION;
• they employ wire insulation of types PVC, TFE, PTFE, FEP, polychloroprene or
polybromide.
NOTE 2 When the investigated part of the supply circuit is a battery, the limit for the power dissipation is
considered directly on the output contacts of the battery supply circuit, even before an external protective
device.
Compliance is checked by the following:
– by drawing 100 VA from the supply circuit for 5 s after application of the load if
protection is by an electronic circuit;
– by drawing 100 VA from the supply circuit for 60 s for a positive temperature
coefficient device, or in other cases.
If, after the specified time above, the supply circuit cannot supply 100 VA, the circuit shall
be considered to limit power dissipation to less than 100 VA. The related design
documentation is also reviewed.
or
– The component is a COMPONENT WITH HIGH - INTEGRITY CHARACTERISTICS as described in 4.9.
Compliance is checked by evaluation of the design documentation.
or
– They are completely contained within a fire ENCLOSURE .
Compliance is checked by inspection and evaluation of the design documentation to
assure that the ENCLOSURE is constructed in accordance with 11.3.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 198 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
NOTE 3 The tests according to this subclause should be performed in the sequence indicated in Annex B.
After the tests of this clause, THERMAL CUT - OUTS and OVER - CURRENT RELEASES are inspected to
determine that their setting has not changed (by heating, vibration or other causes)
sufficiently to affect their safety function.
13.1.3 Exceeding LEAKAGE CURRENT or voltage limits
The following HAZARDOUS SITUATIONS shall not occur:
– exceeding the limits for LEAKAGE CURRENT in SINGLE FAULT CONDITION as indicated in 8.7.3;
– exceeding the voltage limits for the ACCESSIBLE PARTS including and APPLIED PARTS
indicated in 8.4.2.
13.1.4 Specific MECHANICAL HAZARDS
For specific MECHANICAL HAZARDS , see 9.1 to 9.8 (inclusive).
13.2 S INGLE FAULT CONDITIONS
13.2.1 General
During the application of the SINGLE FAULT CONDITIONS listed in 13.2.2 to 13.2.13 (inclusive),
the NORMAL CONDITIONS identified in 8.1 a) shall also be applied in the least favourable
combination.
If resistance to heat for insulation of thermoplastic materials that is used as SUPPLEMENTARY
INSULATION or REINFORCED INSULATION is established by performing the ball-pressure test in
8.8.4.1, the test is performed at a temperature 25
°C higher than the temperature of the
insulation measured during the tests of 13.2.2 to 13.2.13 (inclusive).
13.2.2 Electrical SINGLE FAULT CONDITION
Requirements and tests relating to this SINGLE FAULT CONDITION are found in 8.1.
13.2.3 Overheating of transformers in ME EQUIPMENT
Requirements and tests relating to this SINGLE FAULT CONDITION are found in 15.5.
13.2.4 Failure of THERMOSTATS
Requirements and tests relating to this SINGLE FAULT CONDITION are found in 13.2.13 and
15.4.2 for overloading situations.
T HERMOSTATS are short circuited or interrupted, whichever is less favourable.
13.2.5 Failure of temperature limiting devices
Requirements and tests relating to this SINGLE FAULT CONDITION are found in 13.2.13 and
15.4.2 for overloading situations.
T HERMOSTATS are short circuited or interrupted, whichever is less favourable.
13.2.6 Leakage of liquid
M E EQUIPMENT shall be so constructed that liquid that might escape in a SINGLE FAULT
CONDITION does not result in an unacceptable RISK .
Since only small amounts of liquid will escape when they leak, sealed rechargeable batteries
are exempted from this requirement.
A RISK MANAGEMENT PROCESS shall be used to determine the appropriate test conditions for
the ME EQUIPMENT .
Compliance is checked by inspection of the RISK MANAGEMENT FILE.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 199 –
+AMD2:2020 CSV  IEC 2020
13.2.7 Impairment of cooling that could result in a HAZARD HAZARDOUS SITUATION
M E EQUIPMENT shall be so designed that it remains SINGLE FAULT SAFE during the failure of
cooling systems to operate as intended.
Impairments of cooling that can occur are simulated, for example:
– single ventilation fans are locked consecutively;
– ventilation through openings in top and sides is impaired by covering of openings in the
top of the ENCLOSURE or positioning of ME EQUIPMENT against walls;
– blocking of filters is simulated;
– the flow of a cooling agent is interrupted.
Temperatures that exceed the limits set in 13.1.2 constitute a failure.
Compliance is checked utilizing the test methods of 11.1, which are applied as far as
possible.
13.2.8 Locking of moving parts
M E EQUIPMENT shall be so designed that it remains SINGLE FAULT SAFE when moving parts
become jammed.
Moving parts are locked if ME EQUIPMENT :
– has moving ACCESSIBLE PARTS including or APPLIED PARTS liable to be jammed, or
– is liable to be operated while unattended (this includes ME EQUIPMENT that is automatically
or remotely controlled), or
– has one or more motors with a locked rotor torque smaller than the full load torque.
If ME EQUIPMENT has more than one moving part as described above, only one part at a time is
locked. If a SINGLE FAULT CONDITION can lock multiple motors, then all motors are locked
simultaneously. For further test criteria see 13.2.10.
13.2.9 * Interruption and short circuiting of motor capacitors
M E EQUIPMENT shall be so designed that it remains SINGLE FAULT SAFE during the short circuit
and open circuit of motor capacitors.
Compliance is checked by performing the following test:
Motors with a capacitor in the circuit of an auxiliary winding are operated according to 13.2.10
with a locked rotor, with the capacitor short circuited or open circuited in turn. Capacitor
voltages are measured with one side disconnected (open circuit). A measured voltage that
exceeds the RATED value constitutes a failure.
The test with a short-circuited capacitor is not performed if the motor is provided with a
capacitor complying with IEC 60252-1 and the ME EQUIPMENT is not intended for unattended
use (including automatic or remote control).
For additional test criteria, see 13.2.10.
13.2.10 * Additional test criteria for motor operated ME EQUIPMENT
For every test in the SINGLE FAULT CONDITION of 13.2.8 and 13.2.9, taking into account the
exemptions stated in 13.1.2, motor-operated ME EQUIPMENT is operated starting from COLD
CONDITION , at RATED voltage or at the upper limit of the RATED voltage range for the following
periods of time:
a) 30 s for:
– HAND - HELD ME EQUIPMENT ;
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 200 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
– ME EQUIPMENT that has to be kept switched on by hand;
– ME EQUIPMENT that has to be kept under physical load by hand;
b) 5 min for other ME EQUIPMENT intended only for attended use (attended use excludes
automated or remotely controlled ME EQUIPMENT that could operate when the OPERATOR is
not present);
c) for the maximum period of a timer, if such a device terminates the operation, for
ME EQUIPMENT not listed under a) or b);
d) as long as necessary to establish THERMAL STABILITY for all the remaining ME EQUIPMENT .
Temperatures of windings are determined at the end of the specified test periods or at the
instant of operation of fuses, THERMAL CUT - OUTS , motor protective devices and the like.
Temperatures are measured as specified in 11.1.3 d).
Temperatures that exceed the limits of Table 26 constitute a failure.
13.2.11 Failures of components in ME EQUIPMENT used in conjunction with OXYGEN RICH
ENVIRONMENTS
Requirements and tests relating to these SINGLE FAULT CONDITIONS are found in 11.2.2.
13.2.12 Failure of parts that might result in a MECHANICAL HAZARD
Requirements and tests relating to these SINGLE FAULT CONDITIONS are found in Clause 9 and
15.3.
Table 26 – * Temperature limits of motor windings
Temperature in °C
Type of ME EQUIPMENT
Insulation class
Class A Class B Class E Class F Class H
M E EQUIPMENT provided with a timer and not
intended for unattended use and ME EQUIPMENT to
be operated for 30 s or 5 min
200 225 215 240 260
Other ME EQUIPMENT
– if impedance-protected, maximum value 150 175 165 190 210
– if protected by protection devices that operate
during the first hour, maximum value
200 225 215 240 260
– after the first hour, maximum value 175 200 190 215 235
– after the first hour, arithmetic average 150 175 165 190 210
NOTE The temperature limits in this table were derived from IEC 61010-1:2001 [22].
13.2.13 * Overload
13.2.13.1 * General overload test conditions
After the tests of 13.2.13.2 to 13.2.13.4 (inclusive), the ME EQUIPMENT , when cooled down to
approximately room temperature within 3 °C of the temperature in the test environment, shall
remain safe.
Compliance is determined by inspection of the ME EQUIPMENT or the appropriate tests (such as
dielectric strength of motor insulation according to 8.8.3).
For insulation of thermoplastic materials that is relied upon as a MEANS OF PROTECTION (see
8.8), the ball-pressure test specified in 8.8.4.1 a) is performed at a temperature 25
°C higher
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 201 –
+AMD2:2020 CSV  IEC 2020
than the temperature of the insulation measured during the tests of 13.2.13.2 to 13.2.13.4
(inclusive).
13.2.13.2 M E EQUIPMENT with heating elements
a) M E EQUIPMENT having heating elements is checked for compliance as follows:
1) for thermostatically controlled ME EQUIPMENT having heating elements that is intended
for built-in or for unattended operation or that has a capacitor not protected by a fuse
or the like connected in parallel with the contacts of the THERMOSTAT : by the tests of
13.2.13.2 b) and 13.2.13.2 c);
2) for ME EQUIPMENT having heating elements RATED for non- CONTINUOUS OPERATION : by
the tests of 13.2.13.2 b) and 13.2.13.2 c);
3) for other ME EQUIPMENT having heating elements: by the test of 13.2.13.2 b).
If more than one of the tests is applicable to the same ME EQUIPMENT , these tests are
performed consecutively.
If, in any of the tests, a non- SELF - RESETTING THERMAL CUT - OUT operates, a heating element
or an intentionally weak part ruptures, or if the current is otherwise interrupted before

THERMAL STABILITY is established without the possibility of automatic restoration, the
heating period is ended. However, if the interruption is due to the rupture of a heating
element or of an intentionally weak part, the test is repeated on a second sample. Open
circuiting of a heating element or of an intentionally weak part in the second sample does
not in itself entail a failure to comply. However, if either sample fails to comply with the
conditions specified in 13.1.2, it constitutes a failure.
b) M E EQUIPMENT having heating elements is tested under the conditions specified in 11.1, but
without adequate heat discharge, the supply voltage being 90 % or 110 % of the RATED
supply voltage, whichever is the least favourable.
If a non- SELF - RESETTING THERMAL CUT - OUT operates, or if the current is otherwise
interrupted without the possibility of automatic restoration before THERMAL STABILITY is
established, the operating period is ended. If interruption of the current does not occur,
ME EQUIPMENT is switched off as soon as THERMAL STABILITY is established and is allowed to
cool to approximately room temperature.
For ME EQUIPMENT RATED for non- CONTINUOUS OPERATION , the duration of the test is equal to
the RATED operating time.
c) Heating parts of ME EQUIPMENT are tested with the ME EQUIPMENT operated in NORMAL
CONDITION , at a supply voltage 110 % of the RATED supply voltage and as specified in 11.1.
The following test conditions are met.
1) Any control that serves to limit the temperature in NORMAL CONDITION , except a THERMAL
CUT - OUT , is disabled.
2) If the ME EQUIPMENT is provided with more than one control, they are disabled in turn.
3) The ME EQUIPMENT is operated at the RATED DUTY CYCLE until THERMAL STABILITY is
achieved, irrespective of the RATED operating time.
13.2.13.3 M E EQUIPMENT with motors
a) M E EQUIPMENT having motors is checked for compliance as follows:
1) For the motor part of the ME EQUIPMENT , compliance is checked by the tests of 13.2.8 to
13.2.10 (inclusive), 13.2.13.3 b), 13.2.13.3 c) and 13.2.13.4, as applicable. For motors
located in circuits with a voltage not exceeding 42,4 V peak a.c. or 60 V d.c. and where
difficulty is experienced in obtaining accurate temperature measurements due to the
small size or design of the motor, it is permitted to use the following test instead of
temperature measurement in order to determine compliance with 13.2.9 and 13.2.10.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 202 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
The motor is covered with a single layer of cheesecloth with the following
characteristics:
– bleached cotton material;
– 26–28 m 2 per kg mass; and
– 13 threads per cm in one direction and 11 threads per cm in the other.
Ignition of the cheesecloth during the test or at its conclusion constitutes a failure.
2) For ME EQUIPMENT that also contains heating parts, the tests are performed at the
prescribed voltage, with the motor part and the heating part operated simultaneously so
as to produce the least favourable condition.
3) If more than one of the tests is applicable for the same ME EQUIPMENT , these tests are
performed consecutively.
b) Motors are checked for running overload protection if they are:
1) intended to be remotely controlled or automatically controlled (by a single control
device without redundant protection), or
2) likely to be subjected to CONTINUOUS OPERATION whilst unattended.
Compliance is determined by operating the ME EQUIPMENT under normal load conditions at
RATED voltage or at the maximum of the RATED voltage range, until THERMAL STABILITY is
achieved (see 11.1.3).
The load is then increased so that the current is increased in appropriate steps, the supply
voltage being maintained at its original value.
When THERMAL STABILITY is established, the load is again increased. The load is thus
progressively increased in appropriate steps until the overload protection operates, or until
no further temperature rise is noted.
The motor winding temperature is determined during each steady period. If the maximum
value recorded exceeds the value in Table 27, it constitutes a failure.
Table 27 – Maximum motor winding steady-state temperature
Insulation class
Maximum temperature
°C
A 140
B 165
E 155
F 180
H 200
If the load cannot be changed in appropriate steps in ME EQUIPMENT , the motor is removed
from the ME EQUIPMENT in order to perform the test.
The running overload test for motors located in circuits with a voltage not exceeding
42,4 V peak a.c. or 60 V d.c. is performed only if a possibility of an overload occurring is
determined by inspection or by review of the design. The test need not be performed, for
example, where electronic drive circuits maintain a substantially constant drive current.
c) M E EQUIPMENT with three-phase motors is operated with normal load, connected to a three-
phase ( SUPPLY MAINS ) with one phase disconnected. Periods of operation are according to
13.2.10.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 203 –
+AMD2:2020 CSV  IEC 2020
13.2.13.4 * M E EQUIPMENT RATED for non- CONTINUOUS OPERATION
M E EQUIPMENT RATED for non- CONTINUOUS OPERATION other than:
– HAND - HELD ME EQUIPMENT;
– ME EQUIPMENT that has to be kept switched on manually;
– ME EQUIPMENT that has to be kept under physical load by hand;
– ME EQUIPMENT with a timer and a back-up timer system
is operated under normal load and at RATED voltage or at the upper limit of the RATED voltage
range until the peak temperature does not increase by more than 5
°C in one hour, or until
any protective device operates.
Motor winding temperatures are determined when THERMAL STABILITY is established or
immediately before the operation of the protective device. Motor winding temperatures that
exceed the values specified in 13.2.10 constitute a failure.
If in NORMAL USE a load-reducing device in the ME EQUIPMENT operates, the test is continued
with the ME EQUIPMENT running idle.
14 * P ROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS ( PEMS )
14.1 * General
The requirements of this clause shall apply to PEMS unless:
– the PESS provides no BASIC SAFETY or ESSENTIAL PERFORMANCE ; or
– the application of ISO 14971 demonstrates that the failure of the PESS does not lead to an
unacceptable RISK .
The requirements in 14.2 to 14.12 (inclusive) shall apply to PEMS unless:
– none of the PROGRAMMABLE ELECTRONIC SUBSYSTEM ( PESS ) provides functionality necessary
for BASIC SAFETY or ESSENTIAL PERFORMANCE ; or
– the application of RISK MANAGEMENT as described in 4.2 demonstrates that the failure of
any PESS does not lead to an unacceptable RISK .
The requirements in 14.13 are applicable to any PEMS intended to be incorporated into an IT -
NETWORK whether or not the requirements in 14.2 to 14.12 apply.
NOTE 1 This clause requires that a PROCESS be followed throughout the PEMS DEVELOPMENT LIFE - CYCLE and that a
RECORD of that PROCESS be produced. The concepts of RISK MANAGEMENT and a PEMS DEVELOPMENT LIFE - CYCLE are
the basis of such a PROCESS . However, because a RISK MANAGEMENT PROCESS is already required by this standard,
this clause will define the minimum elements of the PEMS DEVELOPMENT LIFE - CYCLE and only the additional elements
for the PEMS that needs to be considered as part of the RISK MANAGEMENT PROCESS (see 4.2).
NOTE 2 If a RISK CONTROL measure is implemented within the PESS , it is necessary to apply Clause 14 to
demonstrate that the failure of the PESS does not lead to an unacceptable RISK .
NOTE 2 3 It is recognized that the MANUFACTURER might not be able to follow all the PROCESSES identified in
Clause 14 for each constituent component of the PEMS , such as off-the-shelf (OTS) software of unknown
provenance (SOUP), subsystems of non-medical origin, and legacy devices. In this case, the MANUFACTURER
should take special account of the need for additional RISK CONTROL measures. SOUP is defined in
IEC 62304:2006/AMD1:2015 as a “software item that is already developed and generally available and that has not
been developed for the purpose of being incorporated into the medical device (also known as 'off-the-shelf
software') or software item previously developed for which adequate RECORDS of the development PROCESSES are
not available”.
Compliance is determined by application of the requirements in 14.2 to 14.13 (inclusive), by
inspection of the RISK MANAGEMENT FILE , and assessment of PROCESSES cited in this clause.
Compliance is determined by inspection of all documentation required, and when necessary,
assessment of the requirements in 14.2 to 14.13 (inclusive).
NOTE 3 4 This assessment could be performed by internal audit.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 204 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
When the requirements in 14.2 to 14.13 apply, the requirements in subclause 4.3, Clause 5,
Clause 7, Clause 8 and Clause 9 of IEC 62304:2006 and IEC 62304:2006/AMD1:2015 shall
also apply to the development or modification of software for each PESS .
Compliance is determined by inspection and assessment as required by subclause 1.4 of
IEC 62304:2006 and IEC 62304:2006/AMD1:2015.
NOTE 5 The software development PROCESS required for compliance with this standard does not include the post-
production monitoring and maintenance required by Clause 6 of IEC 62304:2006:2006 and
IEC 62304:2006/AMD1:2015.
14.2 * Documentation
In addition to the RECORDS and documents required by ISO 14971, the documents produced
from application of Clause 14 shall be maintained and shall form part of the RISK MANAGEMENT
FILE .
NOTE See Figure H.3 as guidance.
The documents required by Clause 14 shall be reviewed, approved, issued and changed in
accordance with a formal document control PROCEDURE .
14.3 * R ISK MANAGEMENT plan
The RISK MANAGEMENT plan required by 3.5 of ISO 14971 4.2.2 shall also include a reference
to the PEMS VALIDATION plan (see 14.11).
14.4 * P EMS DEVELOPMENT LIFE - CYCLE
A PEMS DEVELOPMENT LIFE - CYCLE shall be documented.
NOTE 1 Clause H.2 explains PEMS DEVELOPMENT LIFE - CYCLE in more detail.
NOTE 2 IEC 62304 [26] defines general requirements for additional PROCESSES and activities specific to software
development.
The PEMS DEVELOPMENT LIFE - CYCLE shall include a set of defined milestones.
At each milestone, the activities to be completed and the VERIFICATION methods to be applied
to those activities shall be defined.
Each activity shall be defined including its inputs and outputs.
Each milestone shall identify the RISK MANAGEMENT activities that must be completed before
that milestone.
The PEMS DEVELOPMENT LIFE - CYCLE shall be tailored for a specific development by making
plans which detail activities, and milestones and schedules.
The PEMS DEVELOPMENT LIFE - CYCLE shall include documentation requirements.
14.5 * Problem resolution
Where appropriate, a documented system for problem resolution within and between all
phases and activities of the PEMS DEVELOPMENT LIFE - CYCLE shall be developed and
maintained.
Depending on the type of product, the problem resolution system may:
– be documented as a part of the PEMS DEVELOPMENT LIFE - CYCLE ;
– allow the reporting of potential or existing problems affecting BASIC SAFETY or ESSENTIAL
PERFORMANCE ;
– include an assessment of each problem for associated RISKS ;
– identify the criteria that must be met for the issue to be closed;
– identify the action to be taken to resolve each problem.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 205 –
+AMD2:2020 CSV  IEC 2020
14.6 R ISK MANAGEMENT PROCESS
14.6.1 * Identification of known and foreseeable H AZARDS
When compiling the list of known or foreseeable HAZARDS , the MANUFACTURER shall consider
those HAZARDS associated with software and hardware aspects of the PEMS including those
associated with NETWORK / DATA COUPLING the incorporation of the PEMS into an IT- NETWORK,
components of third-party origin and legacy subsystems.
NOTE In addition to the material given in Annex E of ISO 14971:2007 Annex C of ISO 14971:2019, the list of
possible causes for HAZARDS associated with PEMS should can include:
– failure of the NETWORK / DATA COUPLING to provide the characteristics necessary for the PEMS to achieve its BASIC
SAFETY or ESSENTIAL PERFORMANCE ;
– undesired feedback [physical and data] (possibilities include: unsolicited input, out of range or inconsistent
input, and input originating from electromagnetic interference);
– unavailable data;
– lack of integrity of data;
– incorrect data;
– incorrect timing of data.
– unintended interactions within and among PESS ;
– unknown aspects or quality of third-party software;
– unknown aspects or quality of third-party PESS ;
– lack of data security, including its effects on data privacy, and particularly vulnerability to tampering, unintended
interaction with other programs and viruses.
– failure of the IT- NETWORK to provide the characteristics necessary for the PEMS to achieve its BASIC SAFETY or
ESSENTIAL PERFORMANCE . See Annex H.7.2 for examples.
14.6.2 * R ISK CONTROL
The following requirements for PEMS supplement Subclause 6.1 of ISO 14971 4.2.2.
Suitably validated tools and PROCEDURES shall be selected and identified to implement each
RISK CONTROL measure. These tools and PROCEDURES shall be appropriate to assure that each
RISK CONTROL measure satisfactorily reduces the identified RISK ( S ).
14.7 * Requirement specification
For the PEMS and each of its subsystems (e.g. for a PESS ) there shall be a documented
requirement specification.
NOTE Example structures of a PEMS are given in H.1.
The requirement specification for a system or subsystem shall include and distinguish any
ESSENTIAL PERFORMANCE and any RISK CONTROL measures implemented by that system or
subsystem.
14.8 * Architecture
For the PEMS and each of its subsystems, an architecture shall be specified that shall satisfy
the requirement specification.
Where appropriate, to reduce the RISK to an acceptable level, the architecture specification
shall make use of:
a) COMPONENTS WITH HIGH - INTEGRITY CHARACTERISTICS ;
b) fail-safe functions;
c) redundancy;
d) diversity;
e) * partitioning of functionality;
f) defensive design, e.g. limits on potentially hazardous effects by restricting the available
output power or by introducing means to limit the travel of actuators.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 206 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
The architecture specification shall take into consideration:
g) * allocation of RISK CONTROL measures to subsystems and components of the PEMS ;
NOTE Subsystems and components include sensors, actuators, PESS and interfaces.
h) failure modes of components and their effects;
i) common cause failures;
j) systematic failures;
k) test interval duration and diagnostic coverage;
l) maintainability;
m) protection from reasonably foreseeable misuse;
n) the NETWORK / DATA COUPLING IT- NETWORK specification, if applicable.
14.9 * Design and implementation
Where appropriate, the design shall be decomposed into subsystems, each having both a
design and test specification.
Descriptive data regarding the design environment shall be included in the RISK MANAGEMENT
FILE documented.
NOTE See H.3 H.4 a) for examples of design environment elements.
14.10 * V ERIFICATION
V ERIFICATION is required for all functions that implement BASIC SAFETY , ESSENTIAL
PERFORMANCE or RISK CONTROL measures.
A VERIFICATION plan shall be produced to show how these functions shall be verified. The plan
shall include:
– at which milestone(s) VERIFICATION is to be performed for each function;
– the selection and documentation of VERIFICATION strategies, activities, techniques, and the
appropriate level of independence of the personnel performing the VERIFICATION ;
– the selection and utilization of VERIFICATION tools;
– coverage criteria for VERIFICATION .
NOTE Examples of methods and techniques are:
– walkthroughs;
– inspections;
– static analysis;
– dynamic analysis;
– white box testing;
– black box testing;
– statistical testing.
The VERIFICATION shall be performed according to the VERIFICATION plan. The results of the
VERIFICATION activities shall be documented.
14.11 * P EMS VALIDATION
A PEMS VALIDATION plan shall include the validation of BASIC SAFETY and ESSENTIAL
PERFORMANCE , and shall require checks for unintended functioning of the PEMS .
Methods used for PEMS VALIDATION shall be documented.
The PEMS VALIDATION shall be performed according to the PEMS VALIDATION plan. The results of
PEMS VALIDATION activities shall be documented.

Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 207 –
+AMD2:2020 CSV  IEC 2020
The person having the overall responsibility for the PEMS VALIDATION shall be independent of
the design team. The MANUFACTURER shall document the rationale for the level of
independence.
No member of a design team shall be responsible for the PEMS VALIDATION of their own design.
All professional relationships of the members of the PEMS VALIDATION team with members of
the design team shall be documented in the RISK MANAGEMENT FILE .
A reference to the methods and results of the PEMS VALIDATION shall be included in the RISK
MANAGEMENT FILE .
14.12 * Modification
If any or all of a design results from a modification of an earlier design then either all of this
clause applies as if it were a new design or the continued validity of any previous design
documentation shall be assessed under a documented modification/change PROCEDURE .
When software is modified, the requirements in subclause 4.3 and 4.4, Clause 5, Clause 7,
Clause 8 and Clause 9 of IEC 62304:2006 and IEC 62304:2006/AMD1:2015 shall also apply
to the modification.
14.13 * Connection of PEMS by NETWORK / DATA COUPLING to other equipment
* P EMS intended to be incorporated into an IT- NETWORK
If the PEMS is intended to be connected by NETWORK / DATA COUPLING to other equipment that is
outside the control of the PEMS MANUFACTURER , the technical description shall:
a) specify the characteristics of the NETWORK / DATA COUPLING necessary for the PEMS to
achieve its INTENDED USE ;
b) list the HAZARDOUS SITUATIONS resulting from a failure of the NETWORK / DATA COUPLING to
provide the specified characteristics;
c) instruct the RESPONSIBLE ORGANIZATION that:
– connection of the PEMS to a NETWORK / DATA COUPLING that includes other equipment
could result in previously unidentified RISKS to PATIENTS , OPERATORS or third parties;
– the RESPONSIBLE ORGANIZATION should identify, analyze, evaluate and control these
RISKS ;
– subsequent changes to the NETWORK / DATA COUPLING could introduce new RISKS and
require additional analysis; and
– changes to the NETWORK / DATA COUPLING include:
– changes in NETWORK / DATA COUPLING configuration;
– connection of additional items to the NETWORK / DATA COUPLING ;
– disconnecting items from the NETWORK / DATA COUPLING ;
– update of equipment connected to the NETWORK / DATA COUPLING ;
– upgrade of equipment connected to the NETWORK / DATA COUPLING .
If the PEMS is intended to be incorporated into an IT - NETWORK that is not validated by the PEMS
MANUFACTURER , the MANUFACTURER shall make available instructions for implementing such
connection including the following:
a) the purpose of the PEMS ’s connection to an IT- NETWORK ;
b) the required characteristics of the IT- NETWORK incorporating the PEMS ;
c) the required configuration of the IT- NETWORK incorporating the PEMS ;
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 208 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
d) the technical specifications of the network connection of the PEMS including security
specifications;
e) the intended information flow between the PEMS , the IT- NETWORK and other devices on the
IT- NETWORK , and the intended routing through the IT- NETWORK ; and
NOTE 1 This can include aspects of effectiveness and data and system security as related to BASIC SAFETY
and ESSENTIAL PERFORMANCE (see also Clause H.6 and IEC 80001-1:2010).
f) a list of the HAZARDOUS SITUATIONS resulting from a failure of the IT- NETWORK to provide
the characteristics required to meet the purpose of the PEMS connection to the IT-
NETWORK .
NOTE 2 Connecting a PEMS to another piece of equipment for the purpose of transferring data creates a two-node
IT- NETWORK . For example, connecting a PEMS to a printer creates an IT- NETWORK . If the MANUFACTURER has
validated the PEMS with the printer, the resulting network would be considered within the control of the
MANUFACTURER .
Compliance is checked by inspection of the instructions.
In the ACCOMPANYING DOCUMENTS , the MANUFACTURER shall instruct the RESPONSIBLE
ORGANIZATION that:
– connection of the PEMS to an IT- NETWORK that includes other equipment could result in
previously unidentified RISKS to PATIENTS , OPERATORS or third parties;
– the RESPONSIBLE ORGANIZATION should identify, analyze, evaluate and control these RISKS ;
NOTE 3 IEC 80001-1:2010 provides guidance for the RESPONSIBLE ORGANIZATION to address these RISKS .
– subsequent changes to the IT- NETWORK could introduce new RISKS and require additional
analysis; and
– changes to the IT- NETWORK include:
• changes in the IT-network configuration;
• connection of additional items to the IT- NETWORK ;
• disconnecting items from the IT- NETWORK ;
• update of equipment connected to the IT- NETWORK ; and
• upgrade of equipment connected to the IT- NETWORK .
Compliance is checked by inspection of the ACCOMPANYING DOCUMENTS.
15 Construction of ME EQUIPMENT
15.1 * Arrangements of controls and indicators of ME EQUIPMENT
When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the
RISKS associated with the arrangement of controls and indicators of ME EQUIPMENT in the
USABILITY ENGINEERING PROCESS . See 12.2.
Compliance is checked by inspection of the RISK MANAGEMENT FILE as specified in IEC 60601-
1-6:2010, IEC 60601-1-6:2010/AMD1:2013 and IEC 60601-1-6:2010/AMD2:2020.
15.2 * Serviceability
Parts of ME EQUIPMENT subject to mechanical wear, electrical and environmental degradation
or ageing that could result in an unacceptable RISK if allowed to continue unchecked for too
long a period shall be accessible for inspection, replacement and maintenance.
Parts of ME EQUIPMENT that are likely to be replaced or adjusted shall be so located and
secured as to permit inspection, servicing, replacement and adjustment without damage to, or
interference with, adjacent parts or wiring.
Compliance is checked by inspection of the parts mentioned above in this subclause and of
their location.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 209 –
+AMD2:2020 CSV  IEC 2020
15.3 Mechanical strength
15.3.1 General
M E EQUIPMENT or its parts shall have adequate mechanical strength and shall not result in an
unacceptable RISK loss of BASIC SAFETY or ESSENTIAL PERFORMANCE due to moulding stress or
when subjected to mechanical stress caused by pushing, impact, dropping, and rough
handling.
Compliance is checked by application of the tests in Table 28. The tests are not applied to
handles, levers, knobs, the face of cathode ray tubes (see 9.5.2), or to transparent or
translucent covers of indicating or measuring devices unless with the handle, lever, knob, or
cover removed there is an unacceptable RISK of electric shock.
NOTE Examples of damage that can result in unacceptable RISK affect BASIC SAFETY include the reduction of
CREEPAGE DISTANCES and AIR CLEARANCES below those specified in 8.9, access to parts which exceed limits in 8.4,
or access to moving parts which could cause HARM .
Assessment criteria that can be useful in determining if the tests in Table 28 have this test has resulted in an
unacceptable RISK loss of BASIC SAFETY include:
– those in Clause 8 and 11.6;
– the dielectric strength test as specified in 8.8.3 to evaluate the integrity of solid SUPPLEMENTARY or REINFORCED
INSULATION INSULATION providing a MEANS OF PROTECTION; and
– measurement of CREEPAGE DISTANCES or AIR CLEARANCES to compare the values with the minimum distances
specified in 8.9. Small chips that do not adversely affect the protection against electric shock or moisture can
normally be ignored .
Table 28 – Mechanical strength test applicability
M E EQUIPMENT type Test
H AND -H ELD
Push (15.3.2)
Drop (15.3.4.1)
Moulding stress relief (15.3.6)
B ODY - WORN
Push (15.3.2)
Impact (15.3.3)
Drop (15.3.4.1)
Moulding stress relief (15.3.6)
P ORTABLE
Push (15.3.2)
Impact (15.3.3)
Drop (15.3.4.2)
Moulding stress relief (15.3.6)
M OBILE
Push (15.3.2)
Impact (15.3.3)
Rough handling (15.3.5)
Moulding stress relief (15.3.6)
F IXED or S TATIONARY
Push (15.3.2)
Impact (15.3.3)
Moulding stress relief (15.3.6)
15.3.2 * Push test
E NCLOSURES of ME EQUIPMENT shall have sufficient rigidity to protect against unacceptable
RISK .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 210 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Compliance is checked by the following test.
External parts of an ENCLOSURE are subject to a steady force of 250 N ± 10 N for a period of
5 s, applied by means of a suitable test tool providing contact over a circular plane surface
30 mm in diameter. However, this test is not applied to the bottom of an ENCLOSURE of ME
EQUIPMENT having a mass of more than 18 kg.
After the test, any damage sustained that results in an unacceptable RISK , as determined by
inspection of the RISK MANAGEMENT FILE , constitutes a failure.
NOTE See the compliance criteria in 15.3.1.
15.3.3 * Impact test
E NCLOSURES of ME EQUIPMENT shall have sufficient resistance to impact to protect against
unacceptable RISK .
Compliance is checked by the following test.
Except for HAND - HELD ME EQUIPMENT and ME EQUIPMENT parts that are HAND - HELD , ENCLOSURES
and other external insulating parts, the deterioration of which could result in unacceptable
RISK , are tested as indicated below.
A sample consisting of the complete ENCLOSURE , or a portion thereof representing the largest
unreinforced area, is supported in its normal position. A solid smooth steel ball, approximately
50 mm in diameter and with a mass of 500 g ± 25 g, is permitted to fall freely from a 1,3 m
height once onto each relevant part of the test sample.
To test vertical surfaces, the steel ball is suspended by a cord and allowed to swing like a
pendulum in order to apply a horizontal impact, dropping though a vertical distance of 1,3 m
once against each relevant part of the test sample.
The test is not applied to flat panel displays, to the platen glass of ME EQUIPMENT (for example
film scanners), or to cathode ray tubes (see 9.5.2).
After the test, any damage sustained that results in an unacceptable RISK, as determined by
inspection of the RISK MANAGEMENT FILE, constitutes a failure.
NOTE See the compliance criteria in 15.3.1.
15.3.4 * Drop test
15.3.4.1 H AND - HELD ME EQUIPMENT
H AND - HELD ME EQUIPMENT, ACCESSORIES and ME EQUIPMENT parts that are HAND - HELD shall not
result in an unacceptable RISK as a result of a free fall.
Compliance is checked by the following test.
The sample to be tested, with any SAFE WORKING LOAD in place, is allowed to fall freely once
from each of three different starting orientations encountered during NORMAL USE from the
height at which the ME EQUIPMENT, ACCESSORY or ME EQUIPMENT part is used (as specified in
the ACCOMPANYING DOCUMENTS), or from a height of 1 m, whichever is greater, onto a
50 mm ± 5 mm thick hardwood board (for example, hardwood density > 600 kg/m 3 ) lying flat
on a concrete or a similar rigid base.
After the test, the HAND - HELD ME EQUIPMENT and, ACCESSORY or ME EQUIPMENT parts that are
HAND - HELD shall not result in an unacceptable RISK .
15.3.4.2 * P ORTABLE ME EQUIPMENT
P ORTABLE ME EQUIPMENT, ACCESSORIES and ME EQUIPMENT parts that are PORTABLE shall
withstand the stress caused by a free fall from the height indicated in Table 29 onto a hard
surface.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 211 –
+AMD2:2020 CSV  IEC 2020
Compliance is checked by the following test.
The sample to be tested, with the SAFE WORKING LOAD in place, is lifted to a height as
indicated in Table 29 above a 50 mm ± 5 mm thick hardwood board (for example, hardwood
density > 600 kg/m3) that lies flat on a concrete floor or a similar rigid base. The dimensions
of the board are at least those of the sample tested. The sample is dropped three times from
each orientation in which it can be placed during NORMAL USE .
Table 29 – Drop height
Mass (m) of PORTABLE ME EQUIPMENT
or its parts
kg
Drop height
cm
m ≤ 10 5
10 < m ≤50 3
m > 50 2
After the test, any damage sustained that results in a unacceptable RISK , as determined by
inspection of the RISK MANAGEMENT FILE and inspection of the ME EQUIPMENT or the
ME EQUIPMENT parts that are PORTABLE , constitutes a failure.
NOTE See the compliance criteria in 15.3.1.
15.3.5 * Rough handling test
M OBILE ME EQUIPMENT and ME EQUIPMENT parts that are MOBILE shall withstand the stress
caused by rough handling and movement and shall not result in an unacceptable RISK .
Compliance is checked by the following tests.
The sample is tested in transport position with any SAFE WORKING LOAD in place and in the
most adverse condition permitted in NORMAL USE . During the test, suitable precautions shall be
taken to prevent over-balance caused by the rough handling stress/shock.
a) Ascending step shock
The sample is pushed three times in its normal direction of travel at a speed of 0,4
0,8 m/s ± 0,1 m/s, or, for motor-driven MOBILE ME EQUIPMENT , at the maximum speed
capable of being maintained, against an ascending hardwood step obstruction with vertical
a solid hardwood plane obstruction with a face of 40 mm ± 2 mm that is rigidly attached to
an otherwise flat floor. The direction of movement is perpendicular to the face of the
obstacle. The sample need not go over the 40 mm ± 2 mm obstruction.
b) Descending step shock
The sample is pushed three times in its normal direction of travel at a speed of 0,4
0,8 m/s ± 0,1 m/s, or, for motor-driven MOBILE ME EQUIPMENT , at the maximum speed
capable of being maintained, in order to fall over a vertical step having a height of 40 mm ±
2 mm affixed flat on a rigid base (e.g. concrete). The direction of movement is
perpendicular to the face of the descending step.
During performance of the descending step shock test, if a part other than the castor
comes in contact with the obstruction before the castor touches the ground, the ME
EQUIPMENT continues to be pushed until it has fully descended.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 212 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
c) Door frame shock
The sample is moved three times in its normal direction of travel at a speed of 0,4
0,8 m/s ± 0,1 m/s, or, for motor driven MOBILE ME EQUIPMENT , the maximum speed capable
of being maintained, against a hardwood vertical obstacle having a width and thickness of
40 mm ± 2 mm affixed to a vertical rigid support (e.g. concrete). The height of the vertical
obstacle must be higher than the ME EQUIPMENT contact point(s). The direction of
movement is perpendicular to the face of the obstacle.
After each test, any damage sustained that results in an unacceptable RISK, as determined by
inspection of the RISK MANAGEMENT FILE and inspection of the ME EQIUPMENT or the
ME EQUIPMENT parts that are MOBILE, constitutes a failure.
NOTE 1 See compliance criteria in 15.3.1.
NOTE 2 Instability of ME EQUIPMENT, when the ME EQUIPMENT remains undamaged from the rough handling
shock/stress, is evaluated in accordance with 9.4.
15.3.6 * Mould stress relief test
E NCLOSURES of moulded or formed thermoplastic materials shall be so constructed that any
shrinkage or distortion of the material due to release of internal stresses caused by the
moulding or forming operation does not result in an unacceptable RISK .
Compliance is checked by inspection of the construction and available data were appropriate
or by the following test.
One sample consisting of the complete ME EQUIPMENT , or of the ENCLOSURE together with any
supporting framework, is placed in a circulating air oven at a temperature 10
°C higher than
the maximum temperature observed on the ENCLOSURE during the test of 11.1.3, but not less
than 70
°C, for a period of 7 h, then permitted to cool to room temperature.
NOTE Relative humidity need not be maintained at a specific value during this conditioning.
For large ME EQUIPMENT where it is not practical to condition a complete ENCLOSURE , it is
permitted to use a portion of the ENCLOSURE representative of the complete assembly with
regard to thickness and shape, including any mechanical support members.
Any damage that results in an unacceptable RISK constitutes a failure.
15.3.7 * Environmental influences
The selection and treatment of materials used in the construction of ME EQUIPMENT shall take
account of the INTENDED USE , the EXPECTED SERVICE LIFE and the conditions for transport and
storage.

The ME EQUIPMENT shall be so designed and constructed that during its EXPECTED SERVICE LIFE
any corrosion, ageing, mechanical wear, or degradation of biological materials due to the
influence of bacteria, plants, animals and the like, shall not reduce its mechanical properties
in a way that results in an unacceptable RISK . See also 15.2.
Compliance is checked by inspection:
– of the ME EQUIPMENT, of the ACCOMPANYING DOCUMENTS and of the MANUFACTURER ’ S
specifications of materials used and of the processing specifications for these materials;
– of the MANUFACTURER ’ S relevant tests or calculations.
15.4 M E EQUIPMENT components and general assembly
15.4.1 Construction of connectors
Design and construction of electrical, hydraulic, pneumatic and gas connection terminals and
connectors of ME EQUIPMENT shall be such that incorrect connection of accessible connectors,
removable without the use of a TOOL , shall be prevented where an unacceptable RISK would
otherwise exist. In particular:
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 213 –
+AMD2:2020 CSV  IEC 2020
a) Plugs for connection of PATIENT leads or PATIENT cables shall be so designed that they
cannot be connected to other outlets on the same ME EQUIPMENT intended for other
functions, unless it can be proven that no unacceptable RISK can result.
Compliance is checked by inspection of PATIENT leads, PATIENT cables, connectors and
outlets and, if interchange of the leads, cables, connectors or outlets is possible, by
inspection of the RISK MANAGEMENT FILE .
b) Medical gas connections on ME EQUIPMENT for different gases to be operated in NORMAL
USE shall not be interchangeable. See also ISO 407 [27].
Compliance is checked by inspection of the RISK MANAGEMENT FILE all medical gas connectors.
15.4.2 Temperature and overload control devices
15.4.2.1 Application
a) T HERMAL CUT - OUTS and OVER - CURRENT RELEASES with automatic resetting shall not be used
in ME EQUIPMENT if their use could result in lead to a HAZARDOUS SITUATION described in
13.1 by such resetting.
Compliance is checked by inspection of the design documentation and the RISK
MANAGEMENT FILE .
b) T HERMAL CUT - OUTS with a safety function that have to be reset by a soldering operation that
can affect the operating value shall not be fitted in ME EQUIPMENT .
Compliance is checked by inspection of the design documentation and the RISK
MANAGEMENT FILE .
c) In ME EQUIPMENT , where a failure of a THERMOSTAT could constitute lead to a HAZARD
HAZARDOUS SITUATION described in 13.1, an independent non- SELF - RESETTING THERMAL CUT -
OUT shall additionally be provided. The temperature of operation of the additional device
shall be outside that attainable at the extreme setting of the normal control device
( THERMOSTAT ) but shall be within the safe temperature limit for its the intended function of
the ME EQUIPMENT .
Compliance is checked by inspection of the design documentation and the RISK
MANAGEMENT FILE .
d) Loss of function of the ME EQUIPMENT caused by operation of a THERMAL CUT - OUT or OVER -
CURRENT RELEASE shall not result in a the loss of ESSENTIAL PERFORMANCE or any of the
HAZARDOUS SITUATIONS described in 13.1.
Compliance is checked by inspection of the design documentation and the RISK
MANAGEMENT FILE .
e) Capacitors or other spark-suppression devices of ME EQUIPMENT shall not be connected
between the contacts of THERMAL CUT - OUTS .
Compliance is checked by inspection.
f) The use of a THERMAL CUT - OUT or OVER - CURRENT RELEASE in the design shall not affect the
safety of the ME EQUIPMENT .
Compliance is checked by inspection and, if applicable, by the following tests.
Verify compliance of positive temperature coefficient devices (PTC’s) with IEC 60730-1:
19992010, clauses 15, 17, J.15 and J.17 as applicable.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,

– 214 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
T HERMAL CUT - OUTS and OVER - CURRENT RELEASES are tested by operating the ME EQUIPMENT
under the conditions described in Clause 13.
S ELF - RESETTING THERMAL CUT - OUTS and self-resetting OVER - CURRENT RELEASES including
circuits that perform equivalent functions (other than PTC's) are caused to operate 200
times unless approved to the appropriate IEC component standard.
Manual reset THERMAL CUT - OUTS and OVER - CURRENT RELEASES are caused to operate 10
times, if they are not approved to the appropriate IEC component standard (see 4.5) or the
MANUFACTURER has not provided adequate data to demonstrate the reliability of the
component to perform its safety-related function.
Thermal protection devices can be tested separately from ME EQUIPMENT where
engineering judgement indicates that doing so would not impact the test results.
g) M E EQUIPMENT that incorporates a fluid filled container having heating facilities shall be
provided with a protection device to safeguard against overheating in the event of the
heater being switched on with the container empty. An unacceptable RISK shall not occur
from overheating.
Compliance is checked by operating the relevant ME EQUIPMENT with an empty container
until the protection device activates.
h) M E EQUIPMENT that incorporates tubular heating elements shall have protection against
overheating in both leads where a conductive connection to earth could result in
overheating.
Compliance is checked by inspection of the design documentation and the RISK
MANAGEMENT FILE .
15.4.2.2 Temperature settings
Where means are provided for varying the temperature setting of THERMOSTATS in
ME EQUIPMENT , the temperature setting shall be clearly indicated.
Compliance is checked by inspection.
15.4.3 * Batteries
15.4.3.1 Housing
In ME EQUIPMENT , housings containing batteries from which gases that are likely to result in a
HAZARD can escape during charging or discharging shall be ventilated to minimize the RISK of
accumulation and ignition so that there is no unacceptable RISK from the accumulation of
gases and possible ignition is prevented.
Battery compartments of ME EQUIPMENT shall be designed to prevent accidental short
circuiting of the battery where such short circuits could result in a the HAZARDOUS SITUATIONS
described in 13.1.
Compliance is checked by inspection of the design documentation and the RISK MANAGEMENT
FILE .
15.4.3.2 Connection
If a HAZARDOUS SITUATION might develop by the incorrect connection or replacement of a
battery, ME EQUIPMENT shall be fitted with a means of preventing incorrect polarity of
connection. See also 7.3.3 and 8.2.2.
Compliance is checked by inspection.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 215 –
+AMD2:2020 CSV  IEC 2020
15.4.3.3 Protection against overcharging
Where overcharging of any battery of ME EQUIPMENT could result in an unacceptable RISK , the
design shall prevent overcharging.
Compliance is checked by inspection of the design documentation.
15.4.3.4 Lithium batteries
Lithium batteries used in ME EQUIPMENT that could become a HAZARD shall comply with the
requirements of IEC 60086-4. See also 7.3.3.
Primary lithium batteries shall comply with the requirements of IEC 60086-4. Secondary
lithium batteries shall comply with the requirements of IEC 62133 or IEC 62133-2. See also
7.3.3.
NOTE Batteries includes both single cells and assemblies of cells, i.e. battery packages.
Compliance is checked by inspection of the battery design documentation or by performance
of the tests identified in IEC 60086-4 for primary lithium batteries and IEC 62133 or IEC
62133-2 for secondary lithium batteries.
15.4.3.5 * Excessive current and voltage protection
An INTERNAL ELECTRICAL POWER SOURCE in ME EQUIPMENT shall be provided with an
appropriately RATED device for protection against fire caused by excessive currents if the
cross-sectional area and layout of the internal wiring or the rating of connected components
can give rise to a fire in case of a short circuit. Protective devices shall have adequate
breaking capacity to interrupt the maximum fault current (including short-circuit current) which
can flow. Justification for omission of fuses or OVER - CURRENT RELEASES shall be included in
the RISK MANAGEMENT FILE documented.
The short circuit test between the positive pole and the negative pole of an INTERNAL
ELECTRICAL POWER SOURCE in the area between the INTERNAL ELECTRICAL POWER SOURCE
output contacts and the subsequent protection device may be omitted if two MEANS OF
OPERATOR PROTECTION are provided. Alternatively, a short-circuit test shall not result in any of
the HAZARDOUS SITUATIONS in 13.1.2.
Compliance is checked by inspection for the presence of protective means, and if necessary,
by inspection of the design documentation and the RISK MANAGEMENT FILE. Alternatively,
conduct the short-circuit test and none of the HAZARDOUS SITUATIONS in 13.1.2 shall occur.
15.4.4 * Indicators
Unless it is otherwise apparent to the OPERATOR from the normal operating position, indicator
lights shall be provided to indicate that ME EQUIPMENT is ready for NORMAL USE . The marking of
7.4.1 is not sufficient for this purpose.
If equipped with a stand-by state or a warm-up state whose duration exceeds 15 s, the
ME EQUIPMENT shall be provided with an additional indicator light unless it is otherwise
apparent to the OPERATOR from the normal operating position.
Indicator lights shall be provided on ME EQUIPMENT incorporating non-luminous heaters to
indicate that the heaters are operational, if a HAZARDOUS SITUATION could exist unless it is
otherwise apparent to the OPERATOR from the normal operating position.
NOTE This does not apply to heated stylus-pens for recording purposes.
Indicator lights shall be provided on ME EQUIPMENT to indicate that an output exists where an
accidental or prolonged operation of the output circuit could constitute a HAZARDOUS
SITUATION .
Colours of indicator lights are described in 7.8.1.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 216 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
In ME EQUIPMENT incorporating a means for charging an INTERNAL ELECTRICAL POWER SOURCE ,
the charging mode shall be visibly indicated to the OPERATOR .
Compliance is checked by inspection of the presence and function of indicating means visible
from the position of NORMAL USE .
15.4.5 Pre-set controls
When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the
RISKS associated with pre-set controls.
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
15.4.6 Actuating parts of controls of ME EQUIPMENT
15.4.6.1 Fixing, prevention of maladjustment
a) All actuating parts of ME EQUIPMENT shall be so secured that they cannot be pulled off or
work loose during NORMAL USE .
b) Controls, the adjustment of which can result in a HAZARDOUS SITUATION for the PATIENT or
OPERATOR while ME EQUIPMENT is in use, shall be so secured that the indication of any
scale always corresponds with the position of the control.
The indication in this case refers to “on” or “off” position, scale markings or other
indications of position.
c) Incorrect connection of the indicating device to the relevant component shall be prevented
by an adequate construction, if it can be separated without the use of a TOOL .
Compliance is checked by inspection and tests. For rotating controls, the torques as shown in
Table 30 are applied between the control knob and the shaft for not less than 2 s in each
direction alternately. The test is repeated 10 times.
A knob that rotates with respect to the shaft constitutes a failure.
If an axial pull is required in NORMAL USE , compliance is checked by applying for 1 min an
axial force of 60 N for electrical components and 100 N for other components.
Table 30 – Test torques for rotating controls
Gripping diameter (d ) of
control knob
mm a
Torque
Nm
10 ≤ d < 23 1,0
23 ≤ d < 31 2,0
31 ≤ d < 41 3,0
41 ≤ d < 56 4,0
56 ≤ d ≤ 70 5,0
d > 70 6,0
a The gripping diameter (d) is the maximum width of a
control knob regardless of its shape (e.g. control knob
with pointer).
15.4.6.2 Limitation of movement
Stops of adequate mechanical strength shall be provided on rotating or movable parts of
controls of ME EQUIPMENT , where necessary to prevent an unexpected change from maximum
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 217 –
+AMD2:2020 CSV  IEC 2020
to minimum, or vice-versa, of the controlled parameter where this could produce a HAZARDOUS
SITUATION .
Compliance is checked by inspection and manual tests. For rotating controls, the torques as
shown in Table 30 are applied for not less than 2 s in each direction alternately. The test is
repeated 10 times.
If an axial pull is likely to be applied to the rotating or movable parts of controls of
ME EQUIPMENT in NORMAL USE , no unacceptable RISK shall develop there shall be no
unexpected change of the controlled parameter.
Compliance is checked by applying for 1 min an axial force of 60 N for electrical components
and 100 N for other components.
15.4.7 Cord-connected HAND - HELD and foot-operated control devices (see also 8.10.4)
15.4.7.1 Mechanical strength
a) H AND - HELD control devices of ME EQUIPMENT shall comply with 15.3.4.1.
b) Foot-operated control devices of ME EQUIPMENT shall be able to support the weight of an
adult human being.
Compliance is checked by application to the foot-operated control device, in its position of
NORMAL USE , of an actuating force of 1 350 N for 1 min. The force is applied over an area of
30 mm diameter. There shall be no damage to the device resulting in an unacceptable
RISK .
15.4.7.2 Accidental operation of ME EQUIPMENT
H AND - HELD and foot-operated control devices shall not result in an unacceptable RISK by
changing their control setting when accidentally placed in an abnormal position.
Compliance is checked by turning the control device in all possible abnormal positions and
placing it on a flat surface. Any inadvertent change of control setting resulting in an
unacceptable RISK constitutes a failure.
15.4.7.3 * Entry of liquids
a) Foot-operated control devices of ME EQUIPMENT shall be at least IPX1 according to
IEC 60529.
Compliance is checked by the tests of IEC 60529.
b) In ME EQUIPMENT , ENCLOSURES of foot operated control devices used in areas such as
emergency rooms or operating theatres where liquids are likely to be present at floor level
and that contain electrical circuits shall be classified at least IPX6 according to IEC 60529
if they are intended for NORMAL USE in areas where liquids are likely to be found (such as
emergency rooms and operating theatres). The probability of occurrence shall be
estimated as part of the RISK MANAGEMENT PROCESS .
Compliance is determined by inspection of the ACCOMPANYING DOCUMENTS , the design
documentation, the RISK MANAGEMENT FILE and by performing the appropriate tests of
IEC 60529.
15.4.8 Internal wiring of ME EQUIPMENT
Aluminium wires of less than 16 mm 2 cross-section shall not be used in ME EQUIPMENT .
Compliance is checked by inspection.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 218 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
15.4.9 Oil containers
a) Oil containers in PORTABLE ME EQUIPMENT shall be adequately sealed to prevent loss of oil
in any position. The container design shall allow for the expansion of the oil.
b) Oil containers in MOBILE ME EQUIPMENT shall be sealed to prevent the loss of oil during
transport but may be fitted with a pressure-release device that can operate during NORMAL
USE .
c) Partially sealed oil-filled ME EQUIPMENT or its parts shall be provided with means for
checking the oil level so that leakage can be detected (see 7.9.3.1).
Compliance is checked by inspection of the ME EQUIPMENT , the technical description, and by
manual test.
15.5 * M AINS SUPPLY TRANSFORMERS of ME EQUIPMENT and transformers providing
separation in accordance with 8.5
15.5.1 Overheating
15.5.1.1 * Transformers
Transformers of ME EQUIPMENT shall be protected against overheating in the event of short
circuit or overload of any output winding.
Compliance is checked by the tests of 15.5.1.2 and 15.5.1.3 as appropriate under the
following conditions.
Each winding is tested, in turn, with the following parameters at the most adverse value:
– primary voltage maintained between 90 % to 110 % of RATED voltage
– RATED input frequency
– loads on other windings between no load and their NORMAL USE load

Short circuit or resistive load, as appropriate, is applied at the ends of the windings or at the
first point that can be short circuited under SINGLE FAULT CONDITION .
Components intended to prevent overheating of the transformer during short circuit and
overload conditions are included as part of the tests of 15.5.1.2 and 15.5.1.3 provided that it
is unlikely that a short circuit or overload condition could arise for which they would not
provide protection. Failure of such circuits to provide protection are considered unlikely to
occur where insulation (including spacing) is equal to at least one MEANS OF OPERATOR
PROTECTION as defined in Clause 8 and COMPONENTS WITH HIGH - INTEGRITY CHARACTERISTICS
are used.:
– the component is one with high-integrity characteristics, and
– two MEANS OF OPERATOR PROTECTION are provided between the output contacts of the
transformer up to the COMPONENT WITH HIGH - INTEGRITY CHARACTERISTICS .
During the tests, no winding are to open, no HAZARDOUS SITUATION occurs, and the maximum
temperatures of windings are not to exceed the values in Table 31. After the short circuit and
overload tests, the transformer is to pass the dielectric strength test (as described in 8.8.3)
between primary and secondary windings, between the primary windings and the frame and
between the secondary windings and the frame. The tests are performed under the conditions
specified in 11.1, either in the ME EQUIPMENT or under simulated conditions on the bench.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 219 –
+AMD2:2020 CSV  IEC 2020
Table 31 – Maximum allowable temperatures of transformer windings under overload
and short-circuit conditions at 25 °C (± 5 °C) ambient temperature
Parts
Maximum
temperature
°C
Windings and core laminations in
contact therewith, if the winding
insulation is:
– of Class A material 150
– of Class B material 175
– of Class E material 165
– of Class F material 190
– of Class H material 210
15.5.1.2 Short-circuit test
The output winding under test is short circuited. The test is continued until the protective
device operates or THERMAL STABILITY is achieved. For transformers not tested according to
the 5X frequency and 5X voltage test of 15.5.2 a) or the 2X frequency and 2X voltage test of
15.5.2 b), the short circuit is applied directly across the output windings.
15.5.1.3 Overload test
Windings with more than one protective device could require multiple overload tests in order
to fully evaluate worst-case NORMAL USE loading and fusing.
The overload test may be applied after rectification.
If the short-circuit test is completed without operation of a protective device (such as a current
limiting circuit), the overload test is not required.
a) This test (a) is performed if the current at which the protective device operates cannot be
determined based on a review of the provided protective devices and their performance
data; otherwise test b) is performed.
The winding under test is loaded to its NORMAL USE load until THERMAL STABILITY is reached.
The load is then progressively adjusted in appropriate steps to approach the minimum
current at which the protective device operates. Each adjustment of the load is followed by
a sufficient time to reach THERMAL STABILITY , and the load current and temperature are to
be noted.
Following operation of a protective device, b) is performed.
b) If the protective device that operated in a) is external to the transformer, it is shunted. The
winding under test is loaded based on the type of protective device as follows.
– Fuse in accordance with IEC 60127-1:
30 min at the appropriate test current determined from Table 32.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 220 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Table 32 – Test current for transformers
Marked value of RATED current
(I ) of protecting fuse-link
A
Ratio between test current
and RATED current of the
fuse-link
I ≤ 4 2,1
4 < I
≤ 10 1,9
10 < I ≤ 25 1,75
I > 25 1,6
– Fuses not in accordance with IEC 60127-1:
30 min at the current according to the characteristics supplied by the fuse
manufacturer, specifically the 30 min clearing-time current. If no 30 min clearing-time
current data is available, the test current from Table 32 is used until THERMAL STABILITY
is achieved.
– Other protective device:
until THERMAL STABILITY at a current just below that which caused the device to operate
in a).
This portion of the overload test is concluded at the specified time or when a second
protective device opens.
15.5.2 * Dielectric strength
This subclause is not applicable to transformers operating at a frequency above 1 kHz, which
are tested in accordance with 8.8.3.
M E EQUIPMENT transformer windings shall have adequate insulation to prevent internal short-
circuits that could cause overheating where such overheating could result in a HAZARDOUS
SITUATION .
The dielectric strength of the electrical insulation between turns and layers of each winding of
a transformer of ME EQUIPMENT where failure of the transformer could result in a HAZARDOUS
SITUATION shall be such that after the humidity preconditioning treatment (see 5.7) it passes
the following tests.
a) Transformer windings having a RATED voltage
≤ 500 V or RATED frequency
≤ 60 Hz are
tested with a voltage across the winding of five times the RATED voltage or five times the
upper limit of the RATED voltage range of that winding and a frequency not less than five
times the RATED frequency (where RATED frequency is the normal operating frequency of
the transformer input voltage).
b) Transformer windings having a RATED voltage exceeding 500 V or RATED frequency
exceeding 60 Hz are tested with a voltage across that winding of twice the RATED voltage
or twice the upper limit of the RATED voltage range of that winding and a frequency not less
than twice the RATED frequency (where RATED frequency is the normal operating frequency
of the transformer input voltage).
In the two cases above, however, the stress on the turn and layer insulation of any winding of
the transformer is to be such that the test voltage appearing at the winding with the highest
RATED voltage does not exceed the test voltage specified in Table 6, for one MEANS OF
PROTECTION , if the RATED voltage of such a winding is considered as the WORKING VOLTAGE . If
this should occur, the test voltage on the primary winding is reduced accordingly. The test
frequency can be adapted to produce in the core approximately the magnetic induction
present in NORMAL USE . Where the core of the transformer is isolated from all external
conductive connections (such as in most toroidal transformers), connections to the core
described below may be omitted.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 221 –
+AMD2:2020 CSV  IEC 2020
– Three-phase transformers can be tested by means of a three-phase testing device or by
three consecutive tests using a single-phase testing device.
– The value of the test voltage with respect to the core and to any screen between primary
and secondary windings is in accordance with the specification of the relevant transformer.
If the primary winding has an identified connection point for the neutral of the SUPPLY
MAINS such a point is connected to the core (and screen if present) unless the core (and
screen) are specified for connection to an unearthed part of the circuit. To simulate this,
the core (and screen) are connected to a source with an appropriate voltage and
frequency with respect to the identified connection point.
If such a connection point has not been identified, each side of the primary winding in turn
is connected to the core (and screen if present) unless the core (and screen) are specified
for connection to an unearthed part of the circuit.
To simulate this, the core (and screen) are connected to a source with an appropriate
voltage and frequency with respect to each side of the primary winding in turn.
– During the test, all windings not intended for connection to the SUPPLY MAINS are left
unloaded (open circuit). Windings intended to be earthed at a point or to be operated with
a point nearly at earth potential are to have such a point connected to the core, unless the
core is specified for connection to an unearthed part of the circuit.
To simulate this, the core is connected to a source with an appropriate voltage and
frequency with respect to such windings.
– Initially not more than half the prescribed voltage is applied, then, it is raised over a period
of 10 s to the full value, which is then maintained for 1 min, after which the voltage is
reduced gradually and switched off.
– Tests are not conducted at resonant frequencies.
Compliance is checked by the following:
During the test, any flashover or breakdown of any part of the insulation constitutes a failure.
There is to be no detectable deterioration of the transformer after the test.
Slight corona discharges are neglected, provided that they cease when the test voltage is
temporarily dropped to a lower value, that this value is higher than the WORKING VOLTAGE and
that the discharges do not provoke a drop in test voltage.
15.5.3 * Construction of transformers used to provide separation as required by 8.5
Transformers of ME EQUIPMENT that form MEANS OF PROTECTION as required by 8.5 shall comply
with IEC 61558-1:1997, Subclause 5.12.
Compliance is checked as specified in IEC 61558-1.
Transformers of ME EQUIPMENT that form MEANS OF PROTECTION as required by 8.5 shall comply
with the following:
– Means shall be provided to prevent displacement of end turns beyond the interwinding
insulation.
– If a protective earthed screen has only one turn, it shall have an insulated overlap of not
less than 3 mm. The width of the screen shall be at least equal to the axial winding length
of the primary winding.
– The exit of the wires from the internal windings of toroidal transformers shall be provided
with double sleeving complying with the requirements for two MEANS OF PROTECTION and
having a total wall thickness of at least 0,3 mm, extending at least 20 mm outside the
winding.
– The insulation between primary and secondary windings shall comply with 8.8.2.
– C REEPAGE DISTANCES and AIR CLEARANCES shall comply with 8.9.4 with the following
exceptions:
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 222 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
• Enamelled or lacquered winding wires are considered as contributing 1 mm each to
the CREEPAGE DISTANCES specified in 8.9.4 for MEANS OF PATIENT PROTECTION .
• C REEPAGE DISTANCES are measured through the joint between two parts of an
insulation barrier, except when:
– either the two parts forming the joint are bonded by heat sealing or other similar
means at the place where this is of importance;
or
– the joint is completely filled with adhesive at the necessary places and the
adhesive bonds to the surfaces of the insulating barrier so that humidity cannot be
sucked into the joint.
• C REEPAGE DISTANCES within moulded transformers are considered not to exist if it can
be shown that no gas bubbles are present and the thickness of the insulation between
enamelled or lacquered primary and secondary windings is at least 1 mm for reference
voltages U not exceeding 250 V and increased proportionally for higher reference
voltages.
Compliance is checked by inspection of the transformer construction and measurement of
required distances.
16 * M E SYSTEMS
16.1 * General requirements for the ME SYSTEMS
After installation or subsequent modification, an ME SYSTEM shall not result in an unacceptable
RISK .
Only HAZARDS arising from combining various equipment to constitute an ME SYSTEM shall be
considered.
NOTE R ESPONSIBLE ORGANIZATIONS are reminded that the assembly of ME SYSTEMS and modifications during the
actual service life require evaluation to the requirements of this standard.
An ME SYSTEM shall provide:
– within the PATIENT ENVIRONMENT , the level of safety equivalent to ME EQUIPMENT complying
with this standard; and
– outside the PATIENT ENVIRONMENT , the level of safety equivalent to equipment complying
with their respective IEC or ISO safety standards.
Tests shall be performed:
– in NORMAL CONDITION unless otherwise specified, and
– under the operating conditions specified by the MANUFACTURER of the ME SYSTEM .
Safety tests that have already been performed on individual equipment of the ME SYSTEM
according to relevant standards shall not be repeated.
The MANUFACTURER of an ME SYSTEM that is (re)configurable by the RESPONSIBLE ORGANIZATION
or OPERATOR may use RISK MANAGEMENT methods to determine which configurations constitute
the highest RISKS and which measures are needed to ensure that the ME SYSTEM in any
possible configuration does not present an unacceptable RISK .
Non- ME EQUIPMENT , when used in an ME SYSTEM , shall comply with IEC or ISO safety
standards that are relevant to that equipment.
Equipment in which protection against electric shock relies only on BASIC INSULATION shall not
be used in an ME SYSTEM .
Compliance is checked by inspection of appropriate documents or certificates.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 223 –
+AMD2:2020 CSV  IEC 2020
16.2 * A CCOMPANYING DOCUMENTS of an ME SYSTEM
An ME SYSTEM , (including a modified ME SYSTEM ), shall be accompanied by documents
containing all the data necessary for the ME SYSTEM to be used as intended by the
MANUFACTURER , and an address to which the RESPONSIBLE ORGANIZATION can refer. The
ACCOMPANYING DOCUMENTS shall be regarded as a part of the ME SYSTEM .
NOTE A CCOMPANYING DOCUMENTS can be provided electronically, e.g. electronic file format or CD-ROM, for an
ME SYSTEM capable of displaying or printing those documents.
These documents shall include:
a) the ACCOMPANYING DOCUMENTS for each item of ME EQUIPMENT that is provided by the
MANUFACTURER (see 7.8.2 7.9);
b) the ACCOMPANYING DOCUMENTS for each item of non- ME EQUIPMENT that is provided by the
MANUFACTURER ;
c) the following information:
– the specification of the ME SYSTEM , including the use as intended by the MANUFACTURER
and a listing of all of the items forming the ME SYSTEM ;
– instructions for the installation, assembly and modification of the ME SYSTEM to ensure
continued compliance with this standard;
– instructions for cleaning and, when applicable, disinfecting and sterilizing each item of
equipment or equipment part forming part of the ME SYSTEM (see 11.6.6 and 11.6.7);
– additional safety measures that should be applied, during installation of the ME SYSTEM ;
– which parts of the ME SYSTEM are suitable for use within the PATIENT ENVIRONMENT ;
– additional measures that should be applied during preventive maintenance;
– if a MULTIPLE SOCKET - OUTLET is present and it is a separate item, a warning that it shall
not be placed on the floor;
– a warning that an additional MULTIPLE SOCKET - OUTLET or extension cord shall not be
connected to the ME SYSTEM ;
– a warning to connect only items that have been specified as part of the ME SYSTEM or
that have been specified as being compatible with the ME SYSTEM ;
– the maximum permitted load for any MULTIPLE SOCKET - OUTLET ( S ) used with the
ME SYSTEM ;
– an instruction that MULTIPLE SOCKET - OUTLETS provided with the ME SYSTEM shall only be
used for supplying power to equipment that is intended to form part of the ME SYSTEM ;
– an explanation of the RISKS of connecting non- ME EQUIPMENT that has been supplied as
a part of the ME SYSTEM directly to the wall outlet when the non- ME EQUIPMENT is
intended to be supplied via a MULTIPLE SOCKET - OUTLET with a separating transformer;
– an explanation of the RISKS of connecting any equipment that has not been supplied as
a part of the ME SYSTEM to the MULTIPLE SOCKET - OUTLET ;
– the permissible environmental conditions of use of the ME SYSTEM including conditions
for transport and storage; and
– instructions to the OPERATOR not to touch parts referred to in 16.4 and the PATIENT
simultaneously.
d) advice to the RESPONSIBLE ORGANIZATION :
– to carry out all adjustment, cleaning, sterilization and disinfection PROCEDURES
specified therein; and
– that the assembly of ME SYSTEMS and modifications during the actual service life
require evaluation to the requirements of this standard.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 224 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Compliance is checked by inspection.

16.3 * Power supply
If ME EQUIPMENT is intended to receive its power from other equipment in an ME SYSTEM , the
instructions for use shall specify the other equipment sufficiently to ensure compliance with
the requirements of this standard (see 4.10.1, 5.5 f) and 7.9.2.3). See also Figure F.5.
If an ME SYSTEM :
– is intended to receive its power from an isolated power supply (IPS) or an uninterruptible
power supply (UPS), and
– the ME SYSTEM can draw large transient currents when being switching on or off or when
operating,
the MANUFACTURER shall restrict such transient currents to the allowed level according to the
specification of the IPS or the UPS from which the ME SYSTEM is intended to be supplied.
If an IPS or UPS is not specified, the actual transient current level shall be disclosed in the
technical description and any installation instructions.
Compliance is checked by inspection.
16.4 E NCLOSURES
Parts of non- ME EQUIPMENT in the PATIENT ENVIRONMENT that can be contacted by the
OPERATOR during routine maintenance, calibration, etc. after removal of covers, connectors,
etc., without the use of a TOOL shall operate at a voltage not exceeding the voltage specified
in 8.4.2 c) supplied from a source that is separated from the SUPPLY MAINS by two MEANS OF
OPERATOR PROTECTION (see 8.5.1).
Compliance is checked by inspection.
16.5 * S EPARATION DEVICES
When FUNCTIONAL CONNECTION between ME EQUIPMENT and other items of equipment of an
ME SYSTEM or other systems can cause the allowable values of LEAKAGE CURRENT to be
exceeded, then safety measures incorporating a SEPARATION DEVICE shall be applied.
The SEPARATION DEVICE shall have the dielectric strength, CREEPAGE DISTANCES and AIR
CLEARANCES required for one MEANS OF OPERATOR PROTECTION appropriate for the highest
voltage occurring across the SEPARATION DEVICE during a fault condition.
The WORKING VOLTAGE shall be the highest voltage across the SEPARATION DEVICE during a
fault condition, but not less than the MAXIMUM MAINS VOLTAGE .
NOTE 1 For CLASS I equipment, potential differences can occur between the protective earth of the ME EQUIPMENT
and the protective earth of other parts of the ME SYSTEM in the absence of a common protective earth.
NOTE 2 Situations that can require a SEPARATION DEVICE include FUNCTIONAL CONNECTIONS to an emergency
calling system or a data processing system.
Compliance is checked by the tests in 8.8 and 8.9.
16.6 * L EAKAGE CURRENTS
16.6.1 T OUCH CURRENT
In NORMAL CONDITION , the TOUCH CURRENT from or between parts of the ME SYSTEM within the
PATIENT ENVIRONMENT shall not exceed 100 μA.
In the event of the interruption of any non- PERMANENTLY INSTALLED PROTECTIVE EARTH
CONDUCTOR , the TOUCH CURRENT from or between parts of an ME SYSTEM within the PATIENT
ENVIRONMENT shall not exceed 500 μA.
NOTE For the purposes of this clause, the LEAKAGE CURRENT from accessible outer surfaces of equipment is also
considered to be TOUCH CURRENT .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 225 –
+AMD2:2020 CSV  IEC 2020
16.6.2 E ARTH LEAKAGE CURRENT of MULTIPLE SOCKET - OUTLET
If the ME SYSTEM or part of the ME SYSTEM is supplied from a MULTIPLE SOCKET - OUTLET , then
the current in the PROTECTIVE EARTH CONDUCTOR of the MULTIPLE SOCKET - OUTLET shall not
exceed 5 mA.
16.6.3 * P ATIENT LEAKAGE CURRENT
The PATIENT LEAKAGE CURRENT and total PATIENT LEAKAGE CURRENT of an ME SYSTEM in NORMAL
CONDITION shall not exceed the values specified for ME EQUIPMENT , as given in Table 3 and
Table 4 (see also 8.7.3 and 16.1).
The total PATIENT LEAKAGE CURRENT may be measured at installation.
Compliance with the requirements of 16.6.1, 16.6.2 and 16.6.3 is checked by inspection and
measurement using a measuring device as specified in 8.7.4.4.
16.6.4 Measurements
16.6.4.1 General conditions for ME SYSTEMS
a) The TOUCH CURRENT , the PATIENT LEAKAGE CURRENT, the total PATIENT LEAKAGE CURRENT and
the total EARTH LEAKAGE CURRENT of any MULTIPLE SOCKET - OUTLET are measured after the
ME SYSTEM has been brought up to operating temperature as follows:
The ME SYSTEM is operated:
– For ME SYSTEMS intended for non- CONTINUOUS OPERATION ;
After operating in standby/quiescent mode until THERMAL STABILITY is reached, the
ME SYSTEM is operated in NORMAL USE over consecutive cycles until THERMAL STABILITY
is again achieved, or for seven hours, whichever is shorter. The “on” and “off” periods
for each cycle are the RATED “on” and “off” periods;
– For ME SYSTEMS intended for CONTINUOUS OPERATION ;
The ME SYSTEM is operated until THERMAL STABILITY is reached.
b) The ME SYSTEM is connected to a supply with a voltage equal to the highest RATED MAINS
VOLTAGE . When the characteristics of an ME SYSTEM can only be measured properly after it
has been installed at the site of the RESPONSIBLE ORGANIZATION , prior to its clinical use, the
ME SYSTEM is connected to the local SUPPLY MAINS .
NOTE Where examination of the circuit arrangement and the arrangement of components and material of the
ME SYSTEM shows no possibility of any HAZARD , the number of tests could be reduced.
16.6.4.2 Connection of the ME SYSTEM to the measuring supply circuit
a) The ME SYSTEM is tested after being assembled according to its ACCOMPANYING DOCUMENTS.
b) Measuring arrangement
If an isolating transformer is not used for LEAKAGE CURRENT measurements (e.g. when
measuring LEAKAGE CURRENT for very high input power ME SYSTEMS ), the reference earth of
the measuring circuits is connected to the protective earth of the SUPPLY MAINS .
NOTE 1 It is recommended to position the measuring circuit as far as possible away from unscreened power
supply leads and (unless specified otherwise in the following subclauses) to avoid placing the ME SYSTEM on or
near a large earthed metal surface.
NOTE 2 However, APPLIED PARTS , including PATIENT cables (when present), should be placed on an insulating
surface with a dielectric constant of approximately 1 (for example, expanded polystyrene) and approximately
200 mm above an earthed metal surface.
16.7 * Protection against MECHANICAL HAZARDS
If a MECHANICAL HAZARD exists, the ME SYSTEM shall comply with the applicable requirements
of Clause 9.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 226 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Compliance is checked by inspection or applicable tests.
16.8 Interruption of the power supply to parts of an ME SYSTEM
An ME SYSTEM shall be so designed that an interruption and restoration of the power to the
ME SYSTEM as a whole, or any part of the ME SYSTEM , shall not result in a HAZARDOUS
SITUATION other than interruption of its intended function the loss of BASIC SAFETY or ESSENTIAL
PERFORMANCE.
Compliance is checked by interruption and restoration of relevant power connections one at a
time and all connections simultaneously.
16.9 M E SYSTEM connections and wiring
16.9.1 Connection terminals and connectors
Design and construction of electrical, hydraulic, pneumatic and gas connection terminals and
connectors shall be such that incorrect connection of accessible connectors, removable
without the use of a TOOL , shall be prevented where a HAZARDOUS SITUATION could otherwise
exist. unless it can be proven that no unacceptable RISK can result. In particular:
– Connectors shall comply with 15.4.1.
– Plugs for connection of PATIENT leads or PATIENT cables shall be so designed that they
cannot be connected to other outlets of the same ME SYSTEM that are likely to be located in
the PATIENT ENVIRONMENT unless it can be proved that no HAZARDOUS SITUATION
unacceptable RISK can result.
Compliance is checked by inspection and, if possible, by interchanging connectors of
PATIENT leads, PATIENT cables, connectors and outlets and, if interchange of the leads,
cables, connectors or outlets is possible, by inspection of the RISK MANAGEMENT FILE .
– Medical gas connections on the ME SYSTEM for different gases to be operated in NORMAL
USE shall not be interchangeable. See also ISO 407 [27].
Compliance is checked by inspection of all medical gas connections.
16.9.2 M AINS PARTS , components and layout
16.9.2.1 * M ULTIPLE SOCKET - OUTLET
a) A MULTIPLE SOCKET - OUTLET shall:
– only allow connection by using a TOOL (see Figure I.1), or
– be of a type that cannot accept MAINS PLUGS of any of the kinds specified in
IEC/TR 60083, or
– be supplied via a separating transformer (see 16.9.2.1 d) and Annex I).
Compliance is checked by inspection.
b) A MULTIPLE SOCKET - OUTLET :
– shall be marked with safety sign SAFETY SIGN ISO 7010-W001 (see Table D.2, safety
sign SAFETY SIGN 2) such that it is visible in NORMAL USE ; and:
– shall be marked either individually or in combinations, with the maximum allowed
continuous output in amperes or volt-amperes, or
– shall be marked to indicate which equipment or equipment parts may be safely
attached.
– may be a separate item or an integral part of ME EQUIPMENT or non- ME EQUIPMENT .
NOTE Each outlet does not have to be marked.
Compliance is checked by inspection.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,

IEC 60601-1:2005+AMD1:2012 – 227 –
+AMD2:2020 CSV  IEC 2020
c) The MULTIPLE SOCKET - OUTLET shall comply with IEC 60884-1 and the following
requirements.
– C REEPAGE DISTANCES and AIR CLEARANCES shall comply with 8.9.
– It shall be of CLASS I construction and the PROTECTIVE EARTH CONDUCTOR shall be
connected to the earthing contacts in the socket-outlets.
– * P ROTECTIVE EARTH TERMINALS and PROTECTIVE EARTH CONNECTIONS shall comply with
8.6, except that the total impedance of the protective earth path for an ME SYSTEM may
be up to 400 mΩ, or higher if the conditions of 8.6.4 b) are satisfied.
– E NCLOSURES shall comply with 8.4.2 d).
– M AINS TERMINAL DEVICES and wiring shall comply with 8.11.4, if applicable.
– R ATINGS of components shall not conflict with the conditions of use (see 4.8).
– Design and construction of electrical connection terminals and connectors of MULTIPLE
SOCKET - OUTLETS shall prevent the incorrect connection of accessible connectors that
are removable without the use of a TOOL .
– Requirements for the POWER SUPPLY CORD as described in 8.11.3 shall be fulfilled.
d) * If the MULTIPLE SOCKET - OUTLET is combined with a separating transformer, the following
additional requirements apply.
– The separating transformer shall comply with the requirements of IEC 61558-2-1, this
standard. Alternatively the separating transformer may comply with the requirements of
IEC 61558-2-1, except that the requirements of maximum RATED output power of 1 kVA
and degree of protection IPX4 do not apply.
NOTE 1 As a separating transformer is not a MAINS SUPPLY TRANSFORMER , it does not require more than
BASIC INSULATION .
NOTE 2 Limitation of output power is not explained in IEC 61558-2-1 and the RATED output power is
defined by the fuse in the installation and by the allowable power supply cable used. However, the
characteristics of the separating transformer need to be carefully selected, taking into account the
variations in the load current of the ME SYSTEM to ensure that the voltage supplied to the various items of
the ME SYSTEM remains within the limits specified for the equipment.
NOTE 3 IEC 61558-2-1 should be used with the general standard IEC 61558-1.
– The separating transformer assembly shall be of CLASS I construction.
– The degree of protection against ingress of water as given in IEC 60529 shall be
specified.
– The separating transformer assembly shall be marked according to the requirements of
7.2 and 7.3.
– The MULTIPLE SOCKET - OUTLET shall be permanently connected to the separating
transformer or the socket-outlet of the separating transformer assembly shall be of a
type that cannot accept MAINS PLUGS of any of the kinds identified in IEC/TR 60083
(see Figure I.1 and Figure I.2).
Compliance is checked by inspection and as described in the relevant subclauses of this
standard.
16.9.2.2 * P ROTECTIVE EARTH CONNECTIONS in ME SYSTEMS
For each part of an ME SYSTEM that shares a SUPPLY MAINS connection, the impedance and
current carrying capability of the total protective earth path of an ME SYSTEM when tested as a
unit shall comply with 8.6.4. Where the pathway of a fault current caused by a live part to a
PROTECTIVE EARTHED part is protected only by the SUPPLY MAINS circuit over-current release
(e.g. circuit breaker or fuse), the protective earth resistance of that pathway shall not exceed
200 mΩ.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 228 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Where the pathway of a fault current caused by a live part to a PROTECTIVE EARTHED part is
protected by additional intermediate circuit breakers or fuses with current ratings 13 A or
lower, then compliance with 8.6.4 b) and 8.7.2, first dash, is achieved and the protective earth
resistance to that part of the fault pathway may exceed 200 mΩ but shall be less than
400 mΩ.
P ROTECTIVE EARTH CONNECTIONS shall be made so that the removal of any single item of
equipment in the ME SYSTEM will not interrupt the protective earthing of any other part of the
ME SYSTEM , without at the same time disconnecting the electrical supply to that part.
Additional PROTECTIVE EARTH CONDUCTORS shall only be detachable by use of a TOOL .
Compliance is checked by inspection.
16.9.2.3 Protection of conductors
Conductors that connect different items of equipment within an ME SYSTEM shall be protected
against mechanical damage.
Compliance is checked by inspection.
17 * Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS
The MANUFACTURER shall address In the RISK MANAGEMENT PROCESS the RISKS associated with:
– the electromagnetic phenomena existing at the locations where the ME EQUIPMENT or
ME SYSTEM is intended to be used as indicated in the ACCOMPANYING DOCUMENTS ; and
– the introduction by the ME EQUIPMENT or ME SYSTEM of electromagnetic phenomena into the
environment that might degrade the performance of other devices, electrical equipment
and systems.
See IEC 60601-1-2 and also see 1.3.
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
The MANUFACTURER shall address the RISK ( S ) associated with ELECTROMAGNETIC
DISTURBANCES .
Compliance is checked as specified in IEC 60601-1-2:2014 and IEC 60601-1-
2:2014/AMD1:2020.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 229 –
+AMD2:2020 CSV  IEC 2020
Annex A
(informative)
General guidance and rationale
A.1 General guidance
The requirements for ME EQUIPMENT and ME SYSTEMS differ from those for other kinds of
electrical equipment because of the particular relationship of ME EQUIPMENT or ME SYSTEM to
the PATIENT , the OPERATOR and the surroundings. The following aspects play an important role
in this relationship:
a) the inability of the PATIENT or OPERATOR to detect the presence of certain HAZARDS , such
as ionizing and non-ionizing radiation;
b) absence of normal reactions of the PATIENT who can be ill, unconscious, anaesthetized,
immobilized, etc.;
c) absence of normal protection to currents provided by the PATIENT ’ S skin, if this is
penetrated or treated to obtain a low skin-resistance;
d) support or replacement of vital body functions, which depends on the reliability of
ME EQUIPMENT or ME SYSTEM ;
e) the simultaneous connection to the PATIENT of more than one piece of ME EQUIPMENT ;
f) combination of high-power ME EQUIPMENT and sensitive low-signal ME EQUIPMENT often in
ad hoc combinations;
g) the application of electrical circuits directly to the human body, either through contacts to
the skin or through the insertion of probes into internal organs;
h) conditions, particularly in operating theatres, that can present a combination of humidity,
moisture or HAZARDS of fire or explosion HAZARDS caused by air, oxygen or nitrous oxide.
When ME EQUIPMENT is combined with another electrical equipment to form an ME SYSTEM ,
additional requirements apply. These are given in Clause 16. In some instances, reference to
other parts of this standard is made. If a clause or subclause is specifically intended to be
applicable to ME EQUIPMENT only, the title and content of that clause or subclause will say so.
If that is not the case, the clause or subclause could be applicable to ME SYSTEMS as well as
to ME EQUIPMENT .
A.2 Safety of ME EQUIPMENT and ME SYSTEMS
B ASIC SAFETY and ESSENTIAL PERFORMANCE of ME EQUIPMENT and ME SYSTEMS , as described in
IEC/TR 60513 [12], are part of the total safety situation, comprising safety of ME EQUIPMENT ,
safety of the installation to which the ME EQUIPMENT or ME SYSTEM is connected and safety of
application.
B ASIC SAFETY and ESSENTIAL PERFORMANCE of ME EQUIPMENT and ME SYSTEMS are required for

NORMAL USE and for reasonably foreseeable misuse and in NORMAL CONDITION and SINGLE
FAULT CONDITIONS . Reliability of functioning is regarded as a safety aspect for life-supporting
ME EQUIPMENT and where interruption of an examination or treatment is considered as a
HAZARD HAZARDOUS SITUATION for the PATIENT .
Adequate construction, lay-out and ACCOMPANYING DOCUMENTS that serve to prevent use
errors are regarded as safety aspects.
Safety precautions are considered acceptable if they provide adequate protection without an
undesirable restriction of normal function.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 230 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Generally, it is presumed that ME EQUIPMENT and ME SYSTEMS are operated under the
jurisdiction of qualified or licensed persons and that the OPERATOR has the skill required for a
particular medical application and acts according to the instructions for use.
The total safety of ME EQUIPMENT can consist of:
– inherent safety by design;
– protective measures incorporated into the ME EQUIPMENT or additional protective
measures, such as the use of shields or protective clothing; and
– information for safety, such as restrictions in the instructions for use concerning transport,
mounting or positioning, connection, putting into service, operation and the position of the
OPERATOR and his/her assistants in relation to the ME EQUIPMENT during use.
A.3 Guidance to the third edition
In this edition, a number of clauses and subclauses from the second edition have been
deleted, e.g. when the clause or subclause was indicated as “Not used.” However, those
clauses or subclauses from the second edition that stated “No general requirement” have
been retained so that particular or collateral standards can refer to them. The statement, “No
general requirement”, has been replaced with a reference to the RISK MANAGEMENT PROCESS
because the “general requirement” is that, in the absence of a particular or collateral
standard, these issues are dealt with through the application of RISK MANAGEMENT .
While preparing the third edition, basic safety standards and ISO/IEC guides have been taken
into consideration to the extent possible consistent with the particular relationship of
ME EQUIPMENT or ME SYSTEM to the PATIENT , the OPERATOR and the surroundings.
The format of the third edition has been aligned with the basic requirements of Part 2 of the
ISO/IEC Directives. All the sections except Section 1 of the second edition have been
converted into major clauses. This change was implemented because sections are no longer
allowed under the drafting rules and the new numbering system will allow future changes to
modify a clause without affecting the number of other parts of the standard.
The normative references have been moved from Appendix L of the second edition to
Clause 2. Informative references are listed in the Bibliography.
The definitions in Clause 3 have been rearranged into a single alphabetical listing as
organizing the definitions by category was becoming increasingly difficult and the result less
intuitive. The index has been expanded to identify each page where a term is used in the body
of the standard. A number of new defined terms have been introduced in support of new or
expanded requirements.
A general requirement for a RISK MANAGEMENT PROCESS has been introduced in 4.2.
Clause 8 has been extensively restructured to bring together in one clause the requirements
relating to electrical safety. The requirements in Clause 8 have been reviewed against the
safety requirements for information technology (IT) equipment in IEC 60950-1 and
harmonized where appropriate given the particular relationship of ME EQUIPMENT to the
PATIENT , the OPERATOR and the surroundings.
Clause 9 on protection against MECHANICAL HAZARDS has been substantially revised to deal
with a wide range of the HAZARDS that ME EQUIPMENT could pose to the OPERATOR or PATIENT .
Requirements relating to the mechanical strength of the ME EQUIPMENT when subjected to the
stresses caused by pushing, impact, dropping, and rough handling are in 15.3.
The standard now deals with USABILITY in 12.2 as opposed to “user or human errors.”
Section six of the second edition on protection against the HAZARDS of ignition of flammable
anaesthetic mixtures has been moved to a normative annex. While this annex was originally
intended to be informative because the use of such anaesthetics is rare, comments from
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 231 –
+AMD2:2020 CSV  IEC 2020
National Committees indicated that some MANUFACTURERS might still want to offer
ME EQUIPMENT for such applications.
The surface temperature limit in 11.1.2.2 for APPLIED PARTS that are in contact with the
PATIENT for 10 min or more has been increased from 41 °C to 43 °C. However, the
MANUFACTURER is to disclose in the ACCOMPANYING DOCUMENTS if the surface temperature of
an APPLIED PART exceeds 41 °C.
The requirements of IEC 60601-1-4 [14] for PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS , as
referred to in 52.1 of the second edition, have been incorporated into the body of this
standard in a new Clause 14.
The requirements of IEC 60601-1-1 [13] for ME SYSTEMS have been incorporated into the body
of this standard in a new Clause 16.
A.4 Rationale for particular clauses and subclauses
The following are rationales for specific clauses and subclause in this standard, with clause
and subclause numbers parallel to those in the body of the document.
Subclause 1.1 – Scope
The scope of this standard is established by the reference to the definitions of ME EQUIPMENT
and ME SYSTEMS . This is to clearly define the scope of this standard as compared with
requirements for other types of electrical equipment.
Laboratory equipment within the scope of IEC 61010-1 [22] is not covered by this standard
except when a MANUFACTURER incorporates such laboratory equipment into an ME SYSTEM .
This standard does not apply to active implantable medical devices covered by the ISO
14708-1 [31] except where the ISO 14708-1 requires compliance with IEC 60601-1.
This standard does not apply to any other electrical equipment unless it falls under the
definition of ME EQUIPMENT or ME SYSTEMS .
Subclause 1.3 – Collateral standards
Collateral standards are a vehicle developed by Technical Committee 62 as a way of
extending the general standard. Collateral standards fall into two categories:
– standards that address additional BASIC SAFETY and ESSENTIAL PERFORMANCE requirements
that are common to a subgroup of ME EQUIPMENT . For example, Subcommittee 62B
developed IEC 60601-1-3 to provide general requirements for protection against ionizing
radiation in medical diagnostic X-ray equipment in order that the dose equivalent to the
PATIENT , the OPERATOR and other staff can be kept as low as reasonably achievable; or
– standards that address additional BASIC SAFETY or ESSENTIAL PERFORMANCE requirements
that deal with characteristic of ME EQUIPMENT or ME SYSTEMS that are not fully covered by
the general standard. At the time of publication, three collateral standards in this category
have been published by Subcommittee 62A: EMC (IEC 60601-1-2), Usability (IEC 60601-
1-6) and Alarm systems (IEC 60601-1-8).
The editions of IEC 60601-1-2, IEC 60601-1-3, IEC 60601-1-6 and IEC 60601-1-8 existing at
the time of publication of this third edition of the general standard were all developed in
relation to the second edition of the general standard (IEC 60601-1:1988). It is intended that
revised editions of these collateral standards, relating specifically to this third edition, will be
developed and published as soon as possible. As stated in 1.3, these will become normative
at the date of their publication and shall apply together with this standard.
Until such new editions of these collateral standards are published, users of this standard
should apply the existing editions as far as possible when they are relevant to the
ME EQUIPMENT or ME SYSTEM concerned. However some requirements of these collateral
standards might not be compatible with this standard.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 232 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
The requirements from two of the collateral standards developed for the second edition of
IEC 60601-1 have been incorporated into the body of this standard. They are:
– IEC 60601-1-1:2000, Medical electrical equipment – General requirements for safety –
Collateral standard: Safety requirements for medical electrical systems
– IEC 60601-1-4:1996, Medical electrical equipment – Part 1: General requirements for
safety – 4. Collateral standard: Programmable electrical medical systems and its
Amendment 1 (1999) 21) .
While both standards will remain active until all the particular standards based on the second
edition of IEC 60601-1 have been aligned with this standard, they are not applicable when
applying this standard.
Additional collateral standards can be published from time to time as needs are identified.
While those standards will not be mentioned in this standard, they still establish general
requirements that need to be considered when applicable. Readers are encouraged to consult
the registers of currently valid International Standards maintained by their national standards
body to see what applicable collateral standards have been published.
Subclause 1.4 – Particular standards
A particular standard can specify:
– clauses or subclauses of this standard that apply without amendment;
– clauses or subclauses (or parts of them) of this standard that do not apply;
– clauses or subclauses (or parts of them) of this standard that are replaced by clauses or
subclauses in the particular standard; or
– additional clauses or subclauses.
A particular standard can contain:
a) requirements that result in an increase of BASIC SAFETY or ESSENTIAL PERFORMANCE ;
b) requirements that can be less stringent than the requirements in this standard, if the latter
cannot be maintained because of, for example, the power output of ME EQUIPMENT ;
c) requirements concerning performance, reliability, interfaces, etc.;
d) accuracy of working data; or
e) extension and limitation of environmental conditions.
Clause 2 – Normative references
This clause provides a list of the documents cited in other normative parts of this standard in
such a way as to make them indispensable for the application of the document. However,
conformance with the documents in this list is required only to the extent that they are
referenced in a normative requirement in this standard. For example, if a reference is made to
a specific clause, subclause, table or figure, then the user of this standard is only required to
conform to the requirements in that clause, subclause, table or figure in order to satisfy the
requirement in this standard.
Undated references are made only to a complete document or to a major part thereof and only
if it is accepted that it will be possible to use all future changes of the referenced document
for the purposes of this standard. For example, an undated reference is made to IEC 60529
because it is intended that the MANUFACTURER will always use the latest edition of that
standard when assigning IP Codes to ENCLOSURES .
Undated references are understood to include all amendments to and revisions of the
referenced document.
___________
21) There exists a consolidated edition 1.1 (2000) including IEC 60601-1-4 (1996) and its Amendment 1 (1999).
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 233 –
+AMD2:2020 CSV  IEC 2020
Dated references are made when the requirements of a particular edition are to be used to
satisfy a requirement of this standard. Subsequent amendments to, or revisions of, dated
references will need to be incorporated by amendment of this standard. For example, a dated
reference is made to IEC 60825-1 because relevant parts of that standard are applied to light
emitting diodes (LEDs) and IEC/TC 76 was in the early stages of developing a third edition of
IEC 60825-1 and was considering removing the requirements for LEDs.
References to specific clauses, subclauses, tables and figures of another document are always dated.
Clause 3 – Terminology and definitions
This clause contains definitions for terms that are necessary for the understanding of the requirements
in this standard. Many of these terms are inherited from the second edition. However, a number
of terms have been added during the course of developing new or modified requirements.
Where possible, existing definitions in other standards have been copied or adapted.
Except when used to support other defined terms, a definition is only provided if the term is
used more than once in the text of the standard.
Defined terms are printed in SMALL CAPITALS to assist the reader in identifying them in the
body of the standard. When normal case is used, the words have their normal English
meaning. The committee made an effort to avoid using the same word both as a defined term
and in its normal English meaning. At times this has not been possible. For example, the word
“procedure” is used as a defined term in Start-up PROCEDURE , specifically meaning a “specific
way to perform an activity” of starting up the ME EQUIPMENT or ME SYSTEM . It is also used in the
definition of PATIENT according to its general English meaning, i.e. “Living being (person or
animal) undergoing a medical, surgical or dental procedure.”
Subclause 3.8 – APPLIED PART
Parts that contact PATIENTS can present greater HAZARDS than other parts of the ENCLOSURE ,
and these APPLIED PARTS are therefore subject to more stringent requirements, for example,
for temperature limits and (according to classification B / BF / CF ) for LEAKAGE CURRENT .
NOTE Some other ACCESSIBLE PARTS of the ENCLOSURES of ME EQUIPMENT are subject to tests that are more
demanding than those for ENCLOSURES of other kinds of equipment, because the PATIENT can touch them, or the
OPERATOR can touch them and the PATIENT simultaneously.
In order to determine which requirements apply, it is necessary to distinguish between
APPLIED PARTS and parts that are simply considered as the ENCLOSURE .
Thus, typically:
– an infrared therapy lamp does not have an APPLIED PART because it does not need to be
brought into direct contact with the PATIENT ;
– the only part of an X-ray table that is an APPLIED PART is the top on which the PATIENT lies;
– likewise, in an MRI scanner, the only APPLIED PART is the table supporting the PATIENT .
However, a part that unintentionally comes into contact with an unconscious, anaesthetized or
incapacitated PATIENT can present the same RISKS as an APPLIED PART that necessarily has to
contact the PATIENT . On the other hand, a part that an active PATIENT can reach out and touch
might present no more RISK to that PATIENT than it presents to an OPERATOR .
The definition in the first and second editions of this standard failed to address this problem.
The second amendment to the second edition extended the definition to include parts that can
be brought into contact with the PATIENT , but the new definition continued to cause difficulties.
In this edition, subclause 4.6 requires the RISK MANAGEMENT PROCESS to identify which parts,
other than APPLIED PARTS , are subject to the same requirements as APPLIED PARTS . These can
include parts of non- ME EQUIPMENT in an ME SYSTEM .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 234 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Particular standards should specifically identify the APPLIED PART ( S ) in particular types of
ME EQUIPMENT .
In order to assess which parts are APPLIED PARTS and what are the PATIENT CONNECTIONS , the
following PROCESS is employed in the order shown.
a) Determine whether the ME EQUIPMENT has an APPLIED PART , and if it has, identify the extent
of the APPLIED PART (these decisions being based on non-electrical considerations).
b) If there is no APPLIED PART , there are no PATIENT CONNECTION ( S ).
c) If there is an APPLIED PART , there can be one or more PATIENT CONNECTION ( S ). Even if the
APPLIED PART has no accessible conductive parts, foil applied in accordance with 8.7.4.7 is
regarded as one PATIENT CONNECTION .
d) Where a conductive part of the APPLIED PART is not in direct contact with the PATIENT , but is
not separated and current can flow through such a part to or from the PATIENT , it is to be
treated as an individual PATIENT CONNECTION .
NOTE Relevant separation requirements are those that relate to MEANS OF PATIENT PROTECTION .
An APPLIED PART can include one or more functions. Each function can include one or more

PATIENT CONNECTIONS . A PATIENT CONNECTION can be an electrode that is intended to carry
current; or the electrical connection can be incidental to the purpose, for example with an
intra-vascular fluid line or a PATIENT support.
See also the rationale for 3.78.
Figure A.1 to Figure A.7 (inclusive) provide examples of the way in which APPLIED PARTS and
PATIENT CONNECTIONS are identified in order to apply the requirements for PATIENT LEAKAGE
CURRENT and PATIENT AUXILIARY CURRENT in various ME EQUIPMENT and ME SYSTEMS .
Figure A.1 and Figure A.2 shows an ECG monitor that includes the ECG monitor, the PATIENT
cable, PATIENT leads and the ECG electrodes. In Figure A.1 and Figure A.2:
– The APPLIED PART includes the electrodes and those parts of the PATIENT leads or PATIENT
cable that need to physically contact the PATIENT in NORMAL USE .
– Application of RISK MANAGEMENT might identify other parts of the PATIENT lead or PATIENT
cable that have to be treated as APPLIED PARTS because of the probability they will come in
contact with the PATIENT .
– The PATIENT CONNECTIONS consist of the ECG electrodes, which are all part of the same
function of the APPLIED PART .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 235 –
+AMD2:2020 CSV  IEC 2020
ME EQUIPMENT
A PPLIED PART and parts
that have to be treated as
APPLIED PARTS
ECG electrodes
ECG PATIENT lead
ECG PATIENT cable
ECG monitor
ECG electrode detail
P ATIENT CONNECTION A PPLIED PART
IEC 2423/05
Figure A.1 – Identification of ME EQUIPMENT , APPLIED PARTS and PATIENT CONNECTIONS
in an ECG monitor
Figure A.2 shows the required F - TYPE APPLIED PART insulation. The parts within the dotted line
are the PATIENT circuit.
In Figure A.2, the required APPLIED PART insulation is:
– one MEANS OF PATIENT PROTECTION between earth and parts within the dotted line based on
the MAINS VOLTAGE ;
– two MEANS OF PATIENT PROTECTION between earth and parts within the dotted line based on
the voltage carried by these parts; and
– two MEANS OF PATIENT PROTECTION between live parts (including mains) and the parts
within the dotted line.
ME EQUIPMENT
A PPLIED PART and parts
that have to be treated as
APPLIED PARTS
ECG electrodes
ECG PATIENT lead
ECG PATIENT cable
ECG monitor
IEC 2424/05
Figure A.2 – Example of the insulation of an F - TYPE APPLIED PART
with the insulation incorporated in the ME EQUIPMENT
Figure A.3 shows an F - TYPE APPLIED PART with the insulation incorporated in a transducer. The
parts within the dotted line are the PATIENT circuit. There are parts outside the dotted line that
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 236 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
are subject to the requirements for APPLIED PARTS as determined through the RISK
MANAGEMENT PROCESS .
ME EQUIPMENT
A PPLIED PART and parts
that have to be treated as
APPLIED PARTS
P ATIENT monitor
Pressure transducer Invasive pressure
line with electrically
conducting fluid
Pressure monitoring
PATIENT CONNECTION
IEC 2425/05
Figure A.3 – Identification of ME EQUIPMENT , APPLIED PARTS and PATIENT CONNECTIONS
in a PATIENT monitor with invasive pressure monitoring facility
Figure A.4 shows a PATIENT monitor with ECG and invasive pressure monitoring facilities. In
this example:
– The ME EQUIPMENT includes the ECG monitor; the ECG PATIENT cable, the PATIENT leads
and its their electrodes; and the pressure transducer and its fluid filled line.
– The APPLIED PART (s) include the ECG electrodes and those parts of the PATIENT cable and
PATIENT leads that need to physically contact the PATIENT in NORMAL USE ; and the fluid
filled pressure monitoring line.
– Application of RISK MANAGEMENT might identify other parts of the ECG PATIENT cable, the
PATIENT leads or the pressure transducer that have to be treated as APPLIED PARTS
because of the probability they will come in contact with the PATIENT .
– The ECG PATIENT CONNECTIONS consist of the ECG electrodes.
– The pressure monitoring PATIENT CONNECTION consists of the electrically conducting fluid in
the pressure line. For the measurement of PATIENT LEAKAGE CURRENT and PATIENT
AUXILIARY CURRENT , an electrode is placed in the electrically conducting fluid and treated
as a single PATIENT CONNECTION .
– If the PATIENT CONNECTIONS associated with the ECG function are not electrically separated
from the PATIENT CONNECTION associated with the pressure monitoring function, these are
treated as two functions of the same APPLIED PART .
– If the PATIENT CONNECTIONS associated with the ECG function are electrically separated
from the PATIENT CONNECTION associated with the pressure monitoring function, these are
treated as separate APPLIED PART s.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 237 –
+AMD2:2020 CSV  IEC 2020
ME EQUIPMENT
A PPLIED PART and parts
that have to be treated as
APPLIED PARTS
ECG electrodes
ECG PATIENT lead
ECG PATIENT cable
Pressure transducer Invasive pressure
line with electrically
conducting fluid
Pressure monitoring
PATIENT CONNECTION
P ATIENT monitor
IEC 2426/05
Figure A.4 – Identification of ME EQUIPMENT , APPLIED PARTS and PATIENT CONNECTIONS
in a multifunction PATIENT monitor with invasive pressure monitoring facilities
Figure A.5 shows an X-ray ME SYSTEM in which:
– The ME SYSTEM includes the X-ray tube source assembly, the X-ray table and the wall
stand, which are all items of ME EQUIPMENT . Other parts of the ME SYSTEM such as the X-
ray generator and OPERATOR console are not shown.
– The APPLIED PART (s) include the top of the table and the front of the wall stand, as these
parts need to physically contact the PATIENT in NORMAL USE .
– The application of RISK MANAGEMENT might identify some parts of the tube assembly and
some other parts of the table and the wall stand have as having to be treated as APPLIED
PARTS because of the probability they will come in contact with the PATIENT .
– The PATIENT CONNECTIONS consist of the conductive parts of these APPLIED PARTS that
electrically contact the PATIENT .
– The MANUFACTURER can specify that the table and the wall stand are different functions of
the same APPLIED PART .
– Alternatively, the MANUFACTURER can specify that the table and the wall stand are different
APPLIED PARTS .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 238 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
ME SYSTEM
A PPLIED PART and parts
that have to be treated as
APPLIED PARTS
X-ray source
assembly
P ATIENT support
Wall stand
IEC 2427/05
Figure A.5 – Identification of APPLIED PARTS and PATIENT CONNECTIONS
in an X-ray ME SYSTEM
Figure A.6 shows a transcutaneous electronic nerve stimulator (TENS) that is intended to be
worn on the PATIENT ’s belt and connected to electrodes applied to the PATIENT ’s upper arm. In
this case:
– The ME EQUIPMENT includes the TENS stimulator, the electrode cable and the electrodes.
– The APPLIED PART includes the electrodes and those parts of the electrode leads that
physically need to contact the PATIENT in NORMAL USE .
– The application of RISK MANAGEMENT might identify that the case of the stimulator and its
belt clip also have to be treated as APPLIED PARTS because of the probability they will come
in contact with the PATIENT .
– The PATIENT CONNECTIONS consist of the electrodes, which are all part of the same function
of this APPLIED PART .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 239 –
+AMD2:2020 CSV  IEC 2020
M E EQUIPMENT
A PPLIED PART and parts
that have to be treated as
APPLIED PARTS
Skin electrodes
TENS
with belt clip
IEC 2428/05
Figure A.6 – Identification of ME EQUIPMENT , APPLIED PARTS and PATIENT CONNECTIONS in a
transcutaneous electronic nerve stimulator (TENS) intended to be worn on the PATIENT ’ S
belt and connected to electrodes applied to the PATIENT ’ S upper arm
Figure A.7 shows an ECG processing ME EQUIPMENT / ME SYSTEM in which:
– The ME SYSTEM includes the ECG module, PATIENT cable, PATIENT leads and electrodes,
and the personal computer and any of its ACCESSORIES (not shown).
– The MANUFACTURER can choose to specify one of the following situations:
18•The ECG module and its PATIENT cable, PATIENT leads and electrodes are an item of
ME EQUIPMENT ; and the personal computer is not an item of ME EQUIPMENT . This would
be an ME SYSTEM .
19•The ECG module and its PATIENT cable, PATIENT leads and electrodes are one item of
ME EQUIPMENT ; and the personal computer is a separate item of ME EQUIPMENT . This
would also be an ME SYSTEM .
20•The ECG module and its PATIENT cable, PATIENT leads and electrodes together with the
personal computer is a single item of ME EQUIPMENT and not an ME SYSTEM .
– The APPLIED PART includes the electrodes and those parts of the PATIENT cable or, PATIENT
leads that need to physically contact the PATIENT in NORMAL USE .
– Application of RISK MANAGEMENT might identify other parts of the PATIENT cable or, PATIENT
leads have to be treated as APPLIED PARTS because of the probability they will come in
contact with the PATIENT .
– The PATIENT CONNECTIONS consist of the ECG electrodes, which are all part of the same
function of the APPLIED PART .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 240 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
A PPLIED PART
and parts
that have to be
treated as
APPLIED PARTS
ECG electrodes ECG PATIENT lead
ECG PATIENT cable
ECG module
Personal computer
IEC 2429/05
Figure A.7 – Identification of ME EQUIPMENT or ME SYSTEM , APPLIED PARTS and PATIENT
CONNECTIONS in a personal computer with an ECG module
Subclause 4.6 would likely not apply to ACCESSIBLE PARTS of ME EQUIPMENT which are
positioned according their INTENDED USE in such a way that the PATIENT could touch them only
by a deliberate movement. This is based on the assumption that a PATIENT could react to a
negative stimulus. Further, such PATIENTS are likely to have contact with non- ME EQUIPMENT
such as bedside lights, personal computers, radios, etc.
Subclause 3.9 – BASIC INSULATION
This definition does not include insulation used exclusively for functional purposes.
Subclause 3.10 – BASIC SAFETY
B ASIC SAFETY relates to a device not harming the PATIENT resulting in HARM incidental to its
operation.
B ASIC SAFETY is often a passive form of protection (such as radiation shielding or electrical
grounding).
E SSENTIAL PERFORMANCE generally relates to ME EQUIPMENT or ME SYSTERMS operating as
intended without creating a HAZARD . A failure of ESSENTIAL PERFORMANCE can be either a lack
of performance (such as life supporting performance) or incorrect performance (such as
delivering an incorrect dose to the PATIENT ).
In general, BASIC SAFETY relates to product properties that are not device specific and
ESSENTIAL PERFORMANCE relates to a class of products (such as a defibrillators being able to
deliver the correct electrical shock).
While the terms BASIC SAFETY and ESSENTIAL PERFORMANCE are generally considered to be
mutually exclusive, there are some HAZARDS that may relate to both BASIC SAFETY and
ESSENTIAL PERFORMANCE concurrently.
Subclause 3.15 – CLEARLY LEGIBLE
Vision or visual acuity can be tested by reading a Snellen eye chart at a distance of 6 m. Near
vision can be tested using a Jaeger test card. By examining a large number of people, doctors
have decided what a “normal” human being should be able to see at various distances. That
is the description of normal vision.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 241 –
+AMD2:2020 CSV  IEC 2020
Subclause 3.17 – COMPONENT WITH HIGH - INTEGRITY CHARACTERISITCS
The concept of high-integrity refers only to specific characteristics of the component. These
characteristics are relied upon to ensure safety of the product. Such a COMPONENT WITH HIGH -
INTEGRITY CHARACTERISTICS should be identified in the ACCOMPANYING DOCUMENTS by the
MANUFACTURER (e.g. for maintenance). See also the rationale for 4.9.
Subclause 3.18 – CONTINUOUS OPERATION
While the terms CONTINUOUS OPERATION or non- CONTINUOUS OPERATION are used with regard to
the ME EQUIPMENT , parts of the ME EQUIPMENT can be RATED differently. For example, an
electrosurgical generator might be RATED for CONTINUOUS OPERATION while the APPLIED PART is
RATED for non- CONTINUOUS OPERATION .
Subclause 3.20 – DEFIBRILLATION - PROOF APPLIED PART
A DEFIBRILLATION - PROOF APPLIED PART is protected only against discharges of defibrillators
complying with IEC 60601-2-4 [15]. Higher voltage defibrillators could damage DEFIBRILLATION -
PROOF APPLIED PARTS .
Subclause 3.21 – DETACHABLE POWER SUPPLY CORD
Cord sets are covered by IEC 60320-1.
Subclause 3.22 – DIRECT CARDIAC APPLICATION
A distinction is made between use of APPLIED PARTS that might come in direct contact with the
PATIENT ’ S heart and all other circumstances of contact with the PATIENT . Ventricular fibrillation
can be caused by a much smaller current flowing through a small contact area where a wire
or catheter makes direct contact with the heart than a current flowing through any other point
of contact on or in the PATIENT ’ S body.
Subclause 3.23 – DOUBLE INSULATION
B ASIC INSULATION and SUPPLEMENTARY INSULATION can, if required, be tested separately.
Where multiple layers of insulation cannot be tested separately, the insulation system is
considered as REINFORCED INSULATION .
Subclause 3.24 – DUTY CYCLE
The terms “on time” and “off time” are considered to include “bursts” of operation and
deactivation as well as CONTINUOUS OPERATION .
Subclause 3.26 – ENCLOSURE
The ENCLOSURE of ME EQUIPMENT or ME EQUIPMENT parts includes all ACCESSIBLE PARTS , knobs,
grips, cables, connectors and the like. This includes any ACCESSIBLE PARTS of external
connections between other separate parts.
Subclause 3.27 – ESSENTIAL PERFORAMNCE
It has long been recognized that ME EQUIPMENT or an ME SYSTEM that does not perform
properly could result in unacceptable RISK for PATIENTS , OPERATORS , or others. All features or
functions that must perform properly to prevent HARM to the PATIENT , OPERATOR or others are
important, but not every feature or function of ME EQUIPMENT is ESSENTIAL PERFORMANCE . When
a failure to perform would result in unacceptable RISK for the PATIENT , OPERATOR or others,
then those features or functions are, for the purposes of this standard, seen as ESSENTIAL
PERFORMANCE . Hence the concept of "safety" has been broadened from the BASIC SAFETY
considerations in the first and second editions of this standard to include ESSENTIAL
PERFORMANCE matters.
Assessment of this RISK is made on the assumption that the performance aspect in question
has been lost or degraded, and takes account of the probability that HARM would then occur
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 242 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
(which in some instances could be 100 %) and the SEVERITY of that HARM . Application of the
RISK MANAGEMENT PROCESS then ensures that the probability of loss of the performance aspect
is low enough to make the RESIDUAL RISK acceptable.
A problem with ESSENTIAL PERFORMANCE exists when the feature or function in question is
either absent or its characteristics are degraded to a point that the ME EQUIPMENT or
ME SYSTEM is no longer suitable for its INTENDED USE .
In order to achieve its INTENDED USE , the ME EQUIPMENT or ME SYSTEM needs to perform within
certain limits. These limits are usually specified by the MANUFACTURER but could be specified
by this standard, a collateral standard or a particular standard in the IEC 60601 family.
Examples of ESSENTIAL PERFORMANCE are:
– accuracy of a life-supporting function or correct administration of a drug by a syringe pump
where inaccuracy/incorrect administration would cause an unacceptable RISK to the
PATIENT ;
– the ability of an electrocardiograph/monitor to recover from the effects of the discharge of
a defibrillator where the failure to recover could lead to an incorrect response by the
medical staff that would present an unacceptable RISK to the PATIENT ;

– correct operation of an ALARM SYSTEM in an intensive care or operating room monitoring
system where an incorrect/missing ALARM SIGNAL could lead to an incorrect response by
the medical staff that would present an unacceptable RISK to the PATIENT ; or
– correct output of diagnostic information from ME EQUIPMENT that is likely to be relied upon
to determine treatment, where incorrect information could lead to an inappropriate
treatment that would present an unacceptable RISK to the PATIENT .
E SSENTIAL PERFORMANCE is identified without taking into account the probability of occurrence
of factors that could result in a loss of functionality. These factors are taken into account in
the RISK MANAGEMENT PROCESS .
For purposes of this standard, performance related to BASIC SAFETY aspects of the
ME EQUIPMENT , such as the performance of BASIC INSULATION , is not considered to be
ESSENTIAL PERFORMANCE .
Particular and collateral standards in the IEC 60601 family are expected to identify specific
ESSENTIAL PERFORMANCE .
Subclause 3.33 – FUNCTIONAL CONNECTION
The defined term FUNCTIONAL CONNECTION is used to facilitate the definition of an ME SYSTEM .
The FUNCTIONAL CONNECTION is a coupling between items of an ME SYSTEM , including the
possibility of supplying power.
The phrase “or otherwise” could include mechanical, optical or wireless connections for
example.
Subclause 3.35 – FUNCTIONAL EARTH TERMINAL
In ME EQUIPMENT , functional earth connections can be made by means of a FUNCTIONAL EARTH
TERMINAL that is accessible to the OPERATOR . Alternatively this standard also allows a
functional earth connection for CLASS II ME EQUIPMENT via a green and yellow conductor in a
POWER SUPPLY CORD . In this case the parts to which this conductor is connected cannot be
ACCESSIBLE PARTS (see 8.6.9), and have to be insulated from ACCESSIBLE PARTS .
Subclause 3.38 – HARM
The definition of HARM is based on the definition in ISO 14971 modified to include animals.
This change was made since the scope of the IEC 60601-1 includes the safety of animals.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 243 –
+AMD2:2020 CSV  IEC 2020
Subclause 3.40 – HAZARDOUS SITUATION
As used in this standard, a HAZARD cannot result in HARM until such time as a sequence of
events or other circumstances (including NORMAL USE ) lead to a HAZARDOUS SITUATION . As a
result of the RISK MANAGEMENT PROCESS , the related RISK acceptability can be assessed by
estimating both SEVERITY and probability of occurrence of the HARM that could result from this
HAZARDOUS SITUATION (see Figure A.8 adapted from the draft text of the 2 nd edition of the
ISO 14971 Figure C.1 of ISO 14971:2019).
Exposure (P 1)
HAZARD
HAZARDOUS
SITUATION
HARM
S EVERITY of
the HARM
Probability of
occurrence
of HARM
RISK
Sequence of events
P 2
P 1 × P 2
IEC 2430/05
NOTE P 1 is the probability of a HAZARDOUS SITUATION occurring.
P 2 is the probability of a HAZARDOUS SITUATION leading to a HARM .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,

– 244 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
NOTE 1 Depending on the complexity of the ME EQUIPMENT or ME SYSTEM , a HAZARD can lead to multiple
HAZARDOUS SITUATIONS , and each HAZARDOUS SITUATION can lead to multiple HARMS .
NOTE 2 The probability of occurrence of HARM (P) can be composed of separate P1 and P2 values.
NOTE 3 The thin arrows represent elements of RISK ANALYSIS and the thick arrows depict how a HAZARD can lead
to HARM .
Figure A.8 – Pictorial representation Illustration of the relationship of HAZARD , sequence
of events, HAZARDOUS SITUATION and HARM
Subclause 3.44 – INTENDED USE
ISO 14971:2000 defined the compound term INTENDED USE / INTENDED PURPOSE because, at the
time that version was being developed, there was no consensus on which term to use. The
European Medical Device Directive uses “intended purpose,” whereas the United States
regulations use “intended use.” Both terms have essentially the same definition. After some
year of experience with applying ISO 14971, it has generally been accepted that the
combined term is unwieldy and a consensus has emerged to use the shorter term “intended
use.” The second edition of ISO 14971 (in preparation) is expected to use “intended use” as
the preferred term with “intended purpose” being an “admitted term.” To avoid being out of
step with the future edition of ISO 14971, this standard has adopted the shorter defined term
INTENDED USE . The definition itself is identical to that in ISO 14971:2000 and to the definition
that is expected to be in the second edition of ISO 14971.
Subclause 3.49 – MAINS PART
A definition of MAINS PART is needed to identify the parts to which certain requirements apply.
The definition given in the first and second editions of this standard depended on another
defined term, “conductive connection.” During the development of this edition, a difficulty with
the definition of “conductive connection” became apparent and the requirements were revised
so the defined term was no longer needed. This necessitated a new definition of MAINS PART
focussing on the MEANS OF PROTECTION that separate the MAINS PART from other parts.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 245 –
+AMD2:2020 CSV  IEC 2020
Subclause 3.50 – MAINS PLUG
A definition of MAINS PLUG is needed to identify the plug to which certain requirements apply.
The words “mains plug” without a definition would also cover other connectors within
ME EQUIPMENT that carry MAINS VOLTAGE .
Subclause 3.56 – MAXIMUM MAINS VOLTAGE
Several requirements and tests of this standard relate to the possibility that an unintended
voltage originating from an external source becomes connected to the PATIENT or to certain
parts of the ME EQUIPMENT . The actual magnitude of such a voltage is unknown but it is
assumed to be related to the voltage of the SUPPLY MAINS in the location where the
ME EQUIPMENT is used. See also the rationale for 8.5.3.
In the early stages of preparing this edition, a defined term “reference supply voltage” was
introduced to avoid repetition of extensive wording. During the review of the National
Committees’ comments on an early draft, it became apparent that there was some confusion
between the defined term “reference supply voltage” and the undefined term “reference
voltage” which was used in relation to the requirements for dielectric strength, CREEPAGE
DISTANCES and AIR CLEARANCES .
In order to clarify the requirements, the term “reference supply voltage” has been replaced by
MAXIMUM MAINS VOLTAGE and “reference voltage” has been replaced by the defined terms
WORKING VOLTAGE and PEAK WORKING VOLTAGE .
Subclause 3.57 – MAXIMUM PERMISSIBLE WORKING PRESSURE
The MAXIMUM PERMISSIBLE WORKING PRESSURE is decided by a competent person, taking into
account the original design specification, the manufacturer's rating, the current condition of
the vessel and the circumstances of use.
In some countries, the figure could be reduced from time to time.
Subclause 3.60 3.58 – MEANS OF OPERATOR PROTECTION
See the rationale for 8.5.1.
Subclause 3.59 – MEANS OF PATIENT PROTECTION
See the rationale for 8.5.1.
Subclause 3.58 3.60 – MEANS OF PROTECTION
One guiding principle in the development of the third edition of this standard was to make it
less prescriptive than the second edition, especially Clauses 17 and 20 of the second edition.
The concept of MEANS OF PROTECTION was conceived as a generic one that could cover a
number of things such as PROTECTIVE EARTH CONNECTIONS , BASIC INSULATION , SUPPLEMENTARY
INSULATION , impedances, etc; and that might also be expanded to include other things which
serve in the same capacity but have not yet been envisaged or are not yet practical. This
concept, with the general requirement for ME EQUIPMENT to have two MEANS OF PROTECTION ,
fitted in well with the single fault philosophy, which all agreed was to be retained in the third
edition. It enables a consistent approach to carry through a design effort without getting
bogged down in the wordy prescriptive subclauses.
The concept also fitted in well when it was decided to differentiate protection of PATIENTS from
protection of OPERATORS .
Some National Committee comments during the development of this edition suggested that
the concept could be extended to apply to protection against HAZARDS other than electric
shock. However it was decided that such a change would not be justified by the benefits.
Subclause 3.63 – MEDICAL ELECTRICAL EQUIPMENT
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 246 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
The present definition of ME EQUIPMENT excludes multiple connections to the same particular
SUPPLY MAINS , but does not exclude different connectors to different particular SUPPLY MAINS .
However, connection to more than one of different SUPPLY MAINS at the same time should be
avoided. While it might be possible to design equipment with provision to be connected
simultaneously to two different SUPPLY MAINS in an electrically safe manner, the particular
HAZARDS HAZARDOUS SITUATIONS that might arise have not been identified in this standard.
This standard applies several terms to describe ME EQUIPMENT , ACCESSORIES and
ME EQUIPMENT parts. They are FIXED (3.30), STATIONARY (3.118), TRANSPORTABLE (3.130),
MOBILE (3.65), PORTABLE (3.85), HAND - HELD (3.37) and BODY - WORN (3.144). To help in
understanding the relationship of these terms, the chart in Figure A.20 was developed.
STATIONARY TRANSPORTABLE
PORTABLE
BODY-WORN
MOBILE
FIXED
HAND-HELD
term referring to equipment that,
once installed and placed into
service, is not intended to be moved
from one place to another
(3.118)
term meaning fastened or
otherwise secured at a
specific location either
permanently or so that it can
only be detached by means
of a TOOL
(3.30)
term referring to equipment that, once installed and placed into service,
is intended to be moved from one place to another whether or not connected
to a supply and without an appreciable restriction of range
(3.130)
term referring to
TRANSPORTABLE
equipment that, once
installed and placed
into service, is
intended to be moved
from one location to
another while
supported by its own
wheels or equivalent
means
(3.65)
term referring to TRANSPORTABLE
equipment that, once installed and placed
into service, is intended to be moved from
one location to another while being carried
by one or more persons
(3.85)
term referring to TRANSPORTABLE
equipment whose INTENDED USE
includes operation while being worn
by a PATIENT or attached to a
PATIENT'S clothing
(3.144)
term referring to equipment that, once installed and placed into service,
is intended to be supported by the hand
(3.37)
IEC 1422/12
Figure A.20 – Relationship of the terms used to describe equipment,
ACCESSORIES or equipment parts
Subclause 3.64 – MEDICAL ELECTRICAL SYSTEM
It is common practice for MANUFACTURERS , RESPONSIBLE ORGANISATIONS and OPERATORS to
connect ME EQUIPMENT and other medical or non-medical equipment to MULTIPLE SOCKET -
OUTLETS . The inclusion of such arrangements within the definition of ME SYSTEM brings them
within the scope of this standard and thus allows appropriate requirements to be specified for
BASIC SAFETY and ESSENTIAL PERFORMANCE .
To minimize the impairment of the safety level of this standard, the connection of a MULTIPLE
SOCKET - OUTLET to the SUPPLY MAINS is subject to certain conditions. Subclause 16.9.2.1
requires that MULTIPLE SOCKET - OUTLETS are constructed to comply with the requirements from
this standard applying to ME EQUIPMENT .
Subclause 3.66 – MODEL OR TYPE REFERENCE
The MODEL OR TYPE REFERENCE is intended to establish the relationship of the ME EQUIPMENT to
commercial and technical publications, to ACCOMPANYING DOCUMENTS and between separable
parts of ME EQUIPMENT . It is also important for identifying of ME EQUIPMENT or ACCESSORIES in
case of a safety alert or other required field action.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 247 –
+AMD2:2020 CSV  IEC 2020
Subclause 3.67 – MULTIPLE SOCKET - OUTLET
The definition is derived from IEC 60884-1.
In the second edition of IEC 60601-1-1 [13], there were definitions for multiple portable
socket-outlet and auxiliary mains socket-outlet. In this edition, these definitions have been
merged.
A single socket-outlet forming part of an equipment is also considered a MULTIPLE SOCKET -
OUTLET .
M ULTIPLE SOCKET - OUTLETS are sometimes necessary and offer advantages and
disadvantages, which have to be investigated in order to establish a balance. M ULTIPLE
SOCKET - OUTLETS might be necessary for the following reasons:
– to minimize the number of POWER SUPPLY CORDS Iying on the floor;
– to allow all the equipment necessary for proper treatment or diagnosis to be used despite
an insufficient number of FIXED mains socket-outlets;
– to improve mobility by having all equipment on one trolley;
– to reduce potential differences within the protective earth wiring to below those that occur
in some FIXED installations.
The use of MULTIPLE SOCKET - OUTLETS should be avoided as far as possible for the following
reasons:
– combined EARTH LEAKAGE CURRENTS could result in:
• excessive EARTH LEAKAGE CURRENT in NORMAL CONDITION ,
• excessive TOUCH CURRENT in the SINGLE FAULT CONDITION of the broken PROTECTIVE
EARTH CONDUCTOR of the MULTIPLE SOCKET - OUTLET supply cable;
– availability of the SUPPLY MAINS depends on the reliability of a single FIXED mains socket-
outlet;
– a complete interruption of electrical supply is possible and might require a long set-up time
to reactivate the complete ME SYSTEM ;
– only one PROTECTIVE EARTH CONNECTION to the electrical installation is provided; this is
less reliable than when each part of the ME SYSTEM is directly earthed;
– the protective earth resistance is increased.
The optimum solution includes installing an adequate number of FIXED mains socket-outlets
according to appropriate installation rules.
Subclause 3.68 – NETWORK / DATA COUPLING
The definition of NETWORK / DATA COUPLING has been written so as not to be restricted to any
particular technology, such as electronic transmission along wires. The definition allows for
wireless electromagnetic transmission, infra-red, optical, etc., as well as any future
technology.
Subclause 3.73 – OPERATOR
The OPERATOR is defined as the person who handles the equipment, which could be
ME EQUIPMENT or any item of equipment in the context of an ME SYSTEM . This person could be:
– a health care professional using the equipment with a PATIENT ,
– either a PATIENT or a layperson assisting a PATIENT in a home-care environment,
– a person who is using the equipment to compensate or alleviate the effects of disease,
injury or disability, or
– the person that installs, assembles, maintains or repairs the equipment.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 248 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
People who install, assemble, maintain or repair the equipment are also referred to in this
standard as SERVICE PERSONNEL .
Many requirements in this standard are constructed so that SERVICE PERSONNEL experience
the same RESIDUAL RISK as the person who uses the equipment for its INTENDED USE . However,
SERVICE PERSONNEL , who are often engineers or engineering technicians, are expected to
have certain competencies and to take account of the technical description. Other OPERATORS
are expected to have different competencies and to follow the instructions for use. Therefore,
this standard presumes in certain circumstances that the safety of SERVICE PERSONNEL
depends partly on their knowledge and training to take appropriate precautions when gaining
access to hazardous parts. The other OPERATORS are presumed to be competent to use the
ME EQUIPMENT or ME SYSTEM but are not necessarily competent to avoid RISKS that can arise
during servicing.
Subclause 3.75 – OXYGEN RICH ENVIRONMENT
At a 25 % oxygen concentration, the increase in the burning rate of a paper strip is only
moderate (30 %) (per NFPA 99 [42]). In NFPA 99, 23,5 % is defined to be oxygen-enriched
atmosphere that requires protective measures, but it allows this value also for oxygen
chambers at pressures of more than 200 kPa. NASA allows concentrations of 25,9 % in its
space shuttles (NFPA 53 [41]). UL 2601-1 [44] uses 25 % as threshold value. A sample of
epoxy circuit board material burns incompletely at 20,9 % and 25,9 % (burning length of 3 cm

and 8,3 cm) but completely at 30 % according to Rimanosky, E.M. et al., ASTM STP
1267 [36].
When first considering the relationship between flame rate and the amount of oxygen, it would
seem reasonable that the flame rate would be proportional to the total locally available
amount of oxygen, which is given by the partial pressure. However, experience shows that
this is only true to a degree. Figures C-1.2.2(a) and (b) in NFPA 53:1999 and Figure
A.3.3.14.4 in NFPA 99:2002 show that for paper strips the increase of flame rate with oxygen
concentration at a set absolute pressure is stronger than the increase of flame rate with
absolute pressure at a set concentration. For the borderline “complete combustion” to
“incomplete combustion” the oxygen concentration seems to come to the same number (14 %)
at high pressures, independent of the absolute (and partial) pressure. Therefore, to be on the
safe side, two numbers are given in the definition. The concentration limit makes sure that for
smaller ambient pressures than one atmosphere the danger does not increase. The partial
pressure limit makes sure that for higher pressures (e.g. in oxygen chambers) the situation is
safe.
Subclause 3.77 – PATIENT AUXILIARY CURRENT
P ATIENT AUXILIARY CURRENT is a current that is necessary for:
– the ME EQUIPMENT to perform its function, e.g. electrical impedance imaging, monitoring of
respiration by impedance changes;
– monitoring the correct operation of the ME EQUIPMENT , e.g. contact impedance of
electrodes with the PATIENT ;
– the functioning of the ME EQUIPMENT ;
or that is incidental to the functioning of the ME EQUIPMENT . An example is the bias current of
an amplifier for physiological signals.
P ATIENT AUXILIARY CURRENT could have a function, but not a physiological function, or it could
have no function.
Subclause 3.78 – PATIENT CONNECTION
One of the HAZARDS associated with the application of PATIENT CONNECTIONS is the fact that
LEAKAGE CURRENT can flow through the PATIENT via the PATIENT CONNECTIONS . Particular limits
are placed on the magnitude of these currents, both in the NORMAL CONDITION and in various
fault conditions.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 249 –
+AMD2:2020 CSV  IEC 2020
NOTE The current that flows through the PATIENT between various PATIENT CONNECTIONS is known as PATIENT
AUXILIARY CURRENT . The LEAKAGE CURRENT that flows through the PATIENT to earth is known as PATIENT LEAKAGE
CURRENT .
The definition of PATIENT CONNECTION is intended to ensure the identification of each individual
part of the APPLIED PART between which current could flow as PATIENT AUXILIARY CURRENT , and
from which PATIENT LEAKAGE CURRENT could flow into an earthed PATIENT .
In some cases it will be necessary to carry out PATIENT LEAKAGE CURRENT and PATIENT
AUXILIARY CURRENT measurements to determine which parts of the APPLIED PARTS are
individual PATIENT CONNECTIONS .
P ATIENT CONNECTIONS are not always accessible to touch. Any conductive parts of the APPLIED
PART that come into electrical contact with the PATIENT , or which are prevented from doing so
only by insulation or air gaps that do not comply with the relevant dielectric strength tests or
AIR CLEARANCE and CREEPAGE DISTANCE requirements specified in this standard, are PATIENT
CONNECTIONS . See also the rationale for 3.8.
Examples include the following.
– A table top supporting a PATIENT is an APPLIED PART . Sheets do not provide adequate
insulation and the conductive parts of the table top would therefore be classified as
PATIENT CONNECTIONS .
– The administration set or needle of an infusion controller is an APPLIED PART . Conductive
parts of the controller separated from the (potentially conducting) fluid column by
inadequate insulation would be PATIENT CONNECTIONS .
Where an APPLIED PART has a surface of insulating material, 8.7.4.7 d) e) specifies that it is
tested using foil or saline solution. This is then considered as a PATIENT CONNECTION .
Subclause 3.79 – PATIENT ENVIRONMENT
It is difficult for this standard to define dimensions for the volume in which diagnosis,
monitoring or treatment occurs. The dimensions for the PATIENT ENVIRONMENT given in Figure
A.9 have been justified in practice.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 250 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
1,5 m
1,5 m
1,5 m
IEC 2431/05
NOTE The dimensions in the figure show minimum extent of the PATIENT ENVIRONMENT in a free surrounding.
Figure A.9 – Example of PATIENT ENVIRONMENT
Subclause 3.81 – PEAK WORKING VOLTAGE
This definition was taken from IEC 60950-1:20012005, subclause 1.2.9.7 1.2.9.8. Use of this
term along with the defined term WORKING VOLTAGE should make the INSULATION CO -
ORDINATION requirements incorporated from IEC 60950-1 easier to understand for those
already familiar with that standard. See also the rationale for 3.56.
Subclause 3.99 – REINFORCED INSULATION
The term “insulation system” does not imply that the insulation has to be one homogeneous
piece. It could comprise several layers that cannot be tested separately as SUPPLEMENTARY or
BASIC INSULATION .
Subclause 3.110 – SECONDARY CIRCUIT
This definition is based on the definition of the same term in IEC 60950-1:20012005,
subclause 1.2.8.4 1.2.8.5 and identifies circuits that are subject to lower transient
overvoltages than the MAINS PART and therefore have lower values for dielectric strength test
voltages and AIR CLEARANCES .
Subclause 3.112 – SEPARATION DEVICE
Assembly of equipment into an ME SYSTEM could involve connections that transfer power or
signals. In both cases, the same separation requirements are needed.
Subclause 3.115 – SIGNAL INPUT / OUTPUT PART
If a SIGNAL INPUT / OUTPUT PART carries electrical signals, or if it carries non-electrical signals
but nevertheless introduces a conductive connection to the other equipment (e.g. through an
optical fibre cable with a metal sheath), appropriate separation from other circuits can be
necessary to satisfy the requirements of this standard. Alternatively a SIGNAL INPUT / OUTPUT
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 251 –
+AMD2:2020 CSV  IEC 2020
PART could have no conductive connections, in which case it will automatically satisfy the
requirements for electrical BASIC SAFETY .
Subclause 3.120 – SUPPLY MAINS
An external d.c. power source (e.g. in an ambulance) is considered as a SUPPLY MAINS .
M E EQUIPMENT specified for connection to such a power source has to satisfy all requirements
for mains powered ME EQUIPMENT . In the past, some ME EQUIPMENT specified for such a power
source has had a direct connection between the ENCLOSURE and one side of the supply,
presumed to be at earth potential. In the event of interruption of the connection to this side of
the supply, the ENCLOSURE of such ME EQUIPMENT assumes the supply potential and would
therefore exceed the specified limit for TOUCH CURRENT . The first and second editions of this
standard were intended to exclude such an arrangement, but this was not always understood
by users of the standard. This rationale has been added to clarify the requirement.
Subclause 3.132 – TYPE B APPLIED PART
T YPE B APPLIED PARTS provide the lowest degree of PATIENT protection of all the types of
APPLIED PART and are not suitable for DIRECT CARDIAC APPLICATION .
The PATIENT CONNECTION ( S ) of a TYPE B APPLIED PART could be:
– PROTECTIVELY EARTHED ;
– connected to earth but not PROTECTIVELY EARTHED ; or
– floating, but not isolated from earth to the degree that would be required for a TYPE BF
APPLIED PART .
Subclause 3.133 – TYPE BF APPLIED PART
T YPE BF APPLIED PARTS provide a degree of PATIENT protection higher than provided by TYPE B
APPLIED PARTS . This is achieved by isolating the PATIENT CONNECTIONS from earthed parts and
other ACCESSIBLE PARTS of the ME EQUIPMENT , thus limiting the magnitude of current that would
flow through the PATIENT in the event that an unintended voltage originating from an external
source is connected to the PATIENT , and thereby applied between the PATIENT CONNECTIONS
and earth. However, TYPE BF APPLIED PARTS are not suitable for DIRECT CARDIAC APPLICATION .
Subclause 3.134 – TYPE CF APPLIED PART
T YPE CF APPLIED PARTS provide the highest degree of PATIENT protection. This is achieved by
increased isolation of the PATIENT CONNECTION from earthed parts and other ACCESSIBLE PARTS
of the ME EQUIPMENT , further limiting the magnitude of possible current flow through the
PATIENT . T YPE CF APPLIED PARTS are suitable for DIRECT CARDIAC APPLICATION insofar as
PATIENT LEAKAGE CURRENT is concerned, though they could be unsuitable in other respects,
such as sterility or biocompatibility.
Subclause 3.139 – WORKING VOLTAGE
This definition is taken from IEC 60950-1:20012005, subclause 1.2.9.6. Use of this term along
with the defined term PEAK WORKING VOLTAGE should make the INSULATION CO - ORDINATION
requirements incorporated from IEC 60950-1 easier to understand for those already familiar
with that standard. See also the rationale for 3.56.
Subclause 3.150 – INFORMATION SIGNAL
A LARM SIGNALS are only generated because of the presence of an ALARM CONDITION . In
contrast, INFORMATION SIGNALS are those that are generated regardless of whether or not an
ALARM CONDITION is present. The waveform of a physiological signal and the associated
numeric are considered INFORMATION SIGNALS as they are independent of ALARM CONDITIONS .
I NFORMATION SIGNALS can frequently convey information that is “alarming” to the OPERATOR but
are not, in and of themselves an ALARM SIGNAL .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 252 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
EXAMPLE 1 The decreasing tonal frequency of the auditory INFORMATION SIGNAL of some pulse oximeters. The
decreased tone is “alarming” to the OPERATOR , but in itself is not an ALARM SIGNAL .
EXAMPLE 2 An electrocardiograph waveform indicating ventricular fibrillation.
EXAMPLE 3 A heart rate of 20 beats/min.
Subclause 3.152 – MAXIMUM EQUIPMENT PRESSURE
The maximum pressure to which a part of ME EQUIPMENT can be subjected in NORMAL
CONDITION and SINGLE FAULT CONDITION is determined by analysis and where needed,
measurements. Traditionally it has been considered to be whichever is the highest of the
following:
− the RATED maximum supply pressure from an external source;
− the pressure setting of a pressure-relief device provided as part of the assembly; or
− the maximum pressure that can be developed by a source of pressure that is part of the
assembly, unless the pressure is limited by a pressure-relief device.
The RATED maximum supply pressure is marked on the ME EQUIPMENT (7.2.18). If the
maximum source pressure rating is based on a regulator at supply, consider failure of the
regulator. MAXIMUM EQUIPMENT PRESSURE might be that of the rating of regulator at the
pressure input connector of the ME EQUIPMENT (or specified as required during installation), or
the rating of the pressure relief device provided within the ME EQUIPMENT . Pressure (or
vacuum) systems will typically directly control pressure (or vacuum) with a pressure regulator
and a pressure relief device. The single-fault pressure becomes the relief device pressure
(failed regulator). Electronics (or electromechanical circuits) could indirectly regulate pressure
(or vacuum). If pressure is from a pump or compressor, there could be regulation provided by
motor drive from power convertor or invertor system. If pressure is from a heat source, then
consider faults to electronic ignition or temperature control system. Typically a pressure relief
device would provide pressure limiting backup to electronic or electromechanical faults. In any
case, the MAXIMUM EQUIPMENT PRESSURE in SINGLE FAULT CONDITION needs to be considered.
When considering the HAZARDOUS SITUATION that overpressure (or underpressure) can
present, the concern is the bursting/rupture (or implosion) of a part could lead to HARM . The
gauge pressure speaks to the bursting (or implosion) HAZARDOUS SITUATION most directly since
it is the difference between internal absolute pressure and outside absolute pressure. The
hydraulic test on pressure vessels in 9.7.5 is based on the maximum equipment gauge
pressure. Pressure components are normally rated with a gauge pressure (e.g. kPaG). An
absolute pressure rating could be translated to a gauge pressure rating:
Gauge pressure = inside absolute pressure – outside (e.g. atmospheric) absolute pressure.
M E EQUIPMENT MANUFACTURERS are required to specify intended ranges for absolute air
pressure (temperature, and humidity) for modes, transport and storage, and operating. With
home care equipment, the additional mode of transport and storage between uses needs to
be specified. Subclause 7.2.17 requires these ranges on shipping containers, and 7.9.3.1
requires them in the technical description that users receive. This gives persons the
environmental ranges that designers considered when selecting pressure components.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 253 –
+AMD2:2020 CSV  IEC 2020
Subclause 4.1 –Conditions for application to ME EQUIPMENT or ME SYSTEMS
The condition for application of RISK MANAGEMENT to ME EQUIPMENT and ME SYSTEMS includes
reasonable reasonably foreseeable misuse. The MANUFACTURER identifies foreseeable misuse
as part of the RISK ANAYLSIS (see ISO 14971:2000, subclause 4.2). This identification could
include the results of a USABILITY ENGINEERING PROCESS .
Subclause 4.2 –R ISK MANAGEMENT PROCESS for ME EQUIPMENT or ME SYSTEMS
A change introduced in the third edition of this standard is that, in specifying minimum BASIC
SAFETY and ESSENTIAL PERFORMANCE requirements, provision is made for assessing the
adequacy of the design PROCESS where this provides an appropriate alternative to the
application of laboratory testing with specific pass/fail criteria, (e.g. in assessing the safety of
new technologies). Application of this principle leads to the introduction of a general
requirement to carry out elements of a RISK MANAGEMENT PROCESS as part of demonstrating
compliance with this standard.
The MANUFACTURER is responsible for ensuring that the design and construction of the
ME EQUIPMENT renders it suitable for its INTENDED PURPOSE USE and that any RISKS that are
associated with its use are acceptable when weighed against the benefits. ISO 14971
specifies a PROCEDURE for the MANUFACTURER to identify HAZARDS associated with the
ME EQUIPMENT or ME SYSTEM and its ACCESSORIES , to estimate and evaluate the RISKS
associated with those HAZARDS , and to control those RISKS , and to monitor the effectiveness of
that control.
The scope of this standard is confined to type examination of ME EQUIPMENT and ME SYSTEMS ;
it does not extend to lifecycle monitoring. For this reason, the monitoring of production and
post-production information and the planning thereof, as required by ISO 14971:2019, is
excluded from the RISK MANAGEMENT PROCESS described in this standard. The requirement in
ISO 14971:2019 for periodic review of the suitability of the RISK MANAGEMENT PROCESS is also
excluded.
Compliance with the clauses of this standard that contains specific, verifiable requirements is
presumed to reduce the associated RISK ( S ) to an acceptable level.
The MANUFACTURER of ME SYSTEMS should make this determination on a system level. The
MANUFACTURER should assess RISKS resulting from the fact that individual system components
have been integrated into one system. This assessment should include all aspects of the
information exchanged between the system components. Even when these components are
non- ME ELECTRICAL components, the potential RISK related to the integration of these
components into the ME SYSTEM need to be considered. Further requirements for the
integration of non-medical equipment into an ME SYSTEM are described in Clause 16. It gives
the requirements for an ME SYSTEM and how RISKS associated with non- ME EQUIPMENT are
addressed.
It should be noted that compliance with ISO 14971 does not require that the MANUFACTURER
have a formal quality system in place.
This RISK MANAGEMENT PROCESS results in a set of RECORDS and other documents: the RISK
MANAGEMENT FILE . Compliance of the RISK MANAGEMENT PROCESS is checked by inspection of
the RISK MANAGEMENT FILE .
In all cases, the MANUFACTURER is to be considered the expert on the device being developed
and on the HAZARDS associated with its use.
Where compliance tests are by inspection or review of the RISK MANAGEMENT FILE , only the
relevant parts of the RISK MANAGEMENT FILE need to be reviewed, e.g. MANUFACTURER ' S

calculations or test results, or the determination of RISK acceptability.
Some requirements of this standard use the term unacceptable RISK , other requirements use
the term HAZARDOUS SITUATION . All unacceptable RISKS result from a HAZARDOUS SITUATION , not
all HAZARDOUS SITUATIONS result in an unacceptable RISK .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 254 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
In deciding which term phrase to use in a requirement the following rule has been used.
– Unacceptable RISK is used when the MANUFACTURER has to, or is permitted to, make a
judgment about the acceptability of the RISK . This judgement needs to be supported by an
appropriate rationale such as experience, historical data, etc.
– H AZARDOUS SITUATION is used when the possibility of HARM determines whether certain
requirements apply. In these cases the only determination a MANUFACTURER has to make is
whether or not a HAZARDOUS SITUATION exists; this determination is made regardless of the
RISK resulting from that HAZARDOUS SITUATION .
– The term HAZARD is used when the HAZARD is not necessarily exposed.
– The phrase “no unacceptable RISK ” is used when the MANUFACTURER has to, or is permitted
to, make a judgement about the acceptability of the RISK . This judgement is to be
supported by an appropriate rationale such as experience, historical data, etc.
– The phrase “no HAZARDOUS SITUATION ” is used when the MANUFACTURER has to
demonstrate (e.g. by technical drawing or technical description) that there is no exposure
to a HAZARD or no possibility of HARM can develop. In these cases the only determination a
MANUFACTURER has to make is whether or not a HAZARDOUS SITUATION exists; this
determination is made regardless of the acceptability of the RISK that could develop from
that HAZARDOUS SITUATION .
– The phrase “no HAZARD ” is never used.
The following provides guidance on how to use several elements of the RISK MANAGEMENT
PROCESS as defined in ISO 14971 within the context of IEC 60601-1.
– I NTENDED USE : The INTENDED USE is determined at the highest level of the ME EQUIPMENT or
ME SYSTEM and should be used in identifying HAZARDS or HAZARDOUS SITUATIONS related to
the use of the ME EQUIPMENT or ME SYSTEM . The INTENDED USE is not (or very rarely) used
in the evaluation of specific components. Further, the INTENDED USE is the primary input
when determining what aspects of the clinical functions of the ME EQUIPMENT or ME SYSTEM
constitute ESSENTIAL PERFORMANCE as required by 4.3.
– H AZARD identification: This standard and ISO 14971 require identification of all HAZARDS
and HAZARDOUS SITUATIONS associated with the ME EQUIPMENT or ME SYSTEM , regardless of
whether they are identified in an international safety standard or not (see 4.2.2, Note 1,
and 4.2.3.2). This holds for NORMAL USE , reasonably foreseeable misuse and SINGLE FAULT
CONDITIONS . However, when HAZARDS or HAZARDOUS SITUATIONS identified in this standard
cannot occur for the specific ME EQUIPMENT or ME SYSTEM , the HAZARD identification would
be performed only to document that the corresponding requirements of this standard do
not apply. In this case, further RISK ASSESSMENT or VERIFICATION of compliance is not
required. When a requirement does apply, no HAZARD identification is necessary (because
the standard has already done so). For example, no HAZARD of electric shock arises in
ME EQUIPMENT having no voltages capable of producing LEAKAGE CURRENTS that exceed the
applicable limits as specified in 8.4.2 c).
– R ISK EVALUATION : R ISK is evaluated at two points in the RISK MANAGEMENT PROCESS —
before and then again after implementation of RISK CONTROL measures. Evaluation before
implementation of RISK CONTROL measures is applicable to the requirements of this
standard only in order to demonstrate that the associated RISK is acceptable without
applying a requirement. However, when this standard requires that RISKS related to a
specific requirement remain acceptable or that no unacceptable RISK occurs in relation to
a specific requirement, compliance is checked by inspection of the RISK MANAGEMENT FILE
for the HAZARDS or HAZARDOUS SITUATIONS related to this requirement and for OBJECTIVE
EVIDENCE (e.g. by MANUFACTURER ’ S calculations, analyses or test results) that the
corresponding RISKS are judged to be acceptable based on the MANUFACTURER ’ S criteria
for acceptability of RISK . The effectiveness of the RISK CONTROL measures is evaluated in
accordance with subclause 7.2 of ISO 14971:2019.
– R ISK reduction: When a requirement of this standard requires implementation of specific
RISK CONTROL measures to assure that the associated RISK is acceptable, compliance is
checked by either of the following:
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 255 –
+AMD2:2020 CSV  IEC 2020
• by assuring that the specific measures have been implemented, in which case no RISK
MANAGEMENT and no evaluation of RESIDUAL RISK are required because the RISKS are
assumed to be reduced to an acceptable level by the presence of the specific
measures (meeting the objective requirements of this standard), or
• by inspection of the RISK MANAGEMENT FILE for the HAZARDS or HAZARDOUS SITUATIONS
identified in the requirement in absence of the measures specified by the requirement
and for OBJECTIVE EVIDENCE (e.g. by MANUFACTURER ’ S calculations, analyses or test
results) that the corresponding RISKS are judged to be acceptable.
Subclauses 7.2.2 for detachable components and 7.2.17 for protective packaging are
examples where special markings are required unless no unacceptable RISKS occur. So,
either the markings must be provided or the RISKS in absence of those markings must be
evaluated and judged acceptable. Another example is 15.4.1 a), for the design and
construction of connector plugs.
– Benefit- RISK analysis: A benefit- RISK analysis according to subclause 7.4 of
ISO 14971:2019 is only required when the RESIDUAL RISK associated with a specific
HAZARD or HAZARDOUS SITUATION remains unacceptable using the criteria for RISK
acceptability recorded in the RISK MANAGEMENT plan and further RISK CONTROL is not
practicable. Such benefit- RISK analyses are not required when the RESIDUAL RISKS are
judged acceptable or when the ME EQUIPMENT or ME SYSTEM complies with specific
requirements of this standard. Subclause 11.1.2 is one of the few examples where a
RISK /benefit analysis is required when temperature limits are exceeded to achieve a
clinical purpose (see Table 24, footnote b ).
Subclause 4.3 – ESSENTIAL PERFORMANCE
The concept of “safety” has been broadened from the BASIC SAFETY considerations in the first
and second editions of this standard to include ESSENTIAL PERFORMANCE matters, (e.g. the
accuracy of physiological monitoring equipment). Application of this principle leads to the
change of the title from “Safety of medical electrical equipment, Part 1: General requirements
for safety” in the second edition, to “Medical electrical equipment, Part 1: General
requirements for basic safety and essential performance”.
For an explanation of ESSENTIAL PERFORMANCE , see the rationale for 3.27.
During the initial RISK ANALYSIS , the MANUFACTURER identifies the performance of the clinical
fuction(s) of the ME EQUIPMENT or ME SYSTEM that is necessary for achieving the INTENDED USE .
The MANUFACTURER also identifies other qualitative and quantitative characteristics that could
affect the safety of the ME EQUIPMENT or ME SYSTEM .
The performance limits specified by the MANUFACTURER could be anywhere within the full
range of intended performance in NORMAL CONDITION and SINGLE FAULT CONDITION , to no
performance.
The MANUFACTURER then determines if the loss or failure to perform within specified limits
would result in a RISK to the PATIENT . The estimate is often made with the assumption that the
performance aspect in question has been lost or degraded beyond the specified limits (i.e. P 1
in Figure A.8 is 100 %). The MANUFACTURER takes into account the probability of a HAZARDOUS
SITUATION leading to HARM (P 2 in Figure A.8) as well as the SEVERITY of that HARM . In some
instances P 2 could also be 100 %, in which case the RISK estimate is based entirely on the
SEVERITY of the HARM . When considering the RISK associated with a level of degraded
performance, which might include full loss, the analysis should include expected measures as
prescribed in the ACCOMPANYING DOCUMENTS , which might return some or all performance after
a delay including service to the ME EQUIPMENT or ME SYSTEM , or a return of some or all of the
PATIENT ’ S medical care with back-up medical care measures.
The MANUFACTURER then evaluates the RISK using their established RISK acceptance criteria. If
the RISK is unacceptable, then the identified performance is ESSENTIAL PERFORMANCE because
RISK reduction is required to achieve an acceptable level of RESIDUAL RISK .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 256 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Once the ESSENTIAL PERFORMANCE is identified, the MANUFACTURER puts in place RISK CONTROL
measures that are appropriate to reduce the RISK to an acceptable level. When conducting the
RISK CONTROL option analysis, the MANUFACTURER is to follow the priority order listed in
ISO 14971, namely:
a) inherent safety by design;
b) protective measures;
c) information for safety.
The RISK CONTROL measures selected need to be reasonably practicable and consistent with
the generally accepted technology. For example, it might be possible to build a critical care
ventilator that will continue to function in the presence of a single component failure, but,
given the generally accepted technology, this is not practicable. Therefore, the MANUFACTURER
might rely on a protective measure, such as an ALARM SYSTEM , to alert the OPERATOR of the
failure so the OPERATOR can take appropriate and timely action to prevent the onset of HARM .
The ALARM SIGNAL coupled with required OPERATOR training might be adequate RISK CONTROL
measures to reduce the RISK arising from the loss or degradation of the identified performance
to an appropriate level, i.e. the RESIDUAL RISK is acceptable. These RISK CONTROL measures
can be integral with the consideration of ESSENTIAL PERFORMANCE .
Of course, the RISK CONTROL measure has to be sufficiently independent such that the
condition that causes the loss or degradation of the identified performance does not
compromise the effectiveness of the RISK CONTROL measure. This is consistent with the two
MEANS OF PROTECTION philosophy employed in the IEC 60601 series. For example, an ALARM
SYSTEM intended to alert the OPERATOR that the SUPPLY MAINS has been interrupted could not
depend on the SUPPLY MAINS as the sole source of its power. A back-up battery could be used
to power the ALARM SYSTEM if the SUPPLY MAINS is interrupted.
In RISK CONTROL , timing is everything. If there is insufficient time from the onset of the event
(interruption of the SUPPLY MAINS ) for the OPERATOR to register that an ALARM CONDITION has
occurred and take appropriate action to prevent the onset of HARM , then the ALARM SYSTEM
alone would not be an effective RISK CONTROL measure. A back-up power source to keep the
ME EQUIPMENT operating for a period of time sufficient for the OPERATOR to take the necessary
corrective action could also be required.
As with all aspects of the RISK MANAGEMENT PROCESS , the identification of ESSENTIAL
PERFORMANCE can be iterative. The MANUFACTURER might have to revisit the process of
determining what the ESSENTIAL PERFORMANCE is during the lifecycle of the ME EQUIPMENT or
ME SYSTEM .
See also the rationale for 3.27.
Subclause 4.4– E XPECTED SERVICE LIFE
The EXPECTED SERVICE LIFE is the time period during which the ME EQUIPMENT or ME SYSTEM is
expected to remain suitable for its INTENDED USE . It is also the period when all RISK CONTROL
measures need to remain effective to ensure that RISKS remain acceptable.
The EXPECTED SERVICE LIFE needs to be determined by the MANUFACTURER , as part of the RISK
MANAGEMENT PROCESS , as a precondition for assessing compliance with many requirements of
this standard, such as 4.5, 4.7, 7.1.3, 8.6.3, 9.8.2 and 11.6.6.
In the ACCOMPANYING DOCUMENTS , the MANUFACTURER should provide information to allow the
RESPONSIBLE ORGANIZATION to assess when the ME EQUIPMENT is approaching the end of its
life. Such information should include the EXPECTED SERVICE LIFE as determined by the
MANUFACTURER (e.g. in terms of years of service or number of uses) but could also include
tests to be performed as part of preventive maintenance, or other criteria to allow the
RESPONSIBLE ORGANIZATION to make an appropriate determination. The need for such
information and the appropriate way to present it should be addressed as part of the RISK
MANAGEMENT PROCESS .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 257 –
+AMD2:2020 CSV  IEC 2020
In defining the EXPECTED SERVICE LIFE , the MANUFACTURER should assume that the
RESPONSIBLE ORGANIZATION will follow the MANUFACTURER ’ S instructions for routine
maintenance. See 7.9.2.13.
Subclause 4.5 – Equivalent safety for ME EQUIPMENT or ME SYSTEMS Alternative RISK
CONTROL measures or test methods for ME EQUIPMENT or ME SYSTEMS
This subclause allows alternative means of achieving equivalent safety to be used safety to
those means specified in this standard. This is important as it permits a MANUFACTURER to use
innovative solutions that might be safer or are safe and can have other benefits, e.g. lower
cost or performance better manufacturability.
Because it is often difficult to ascertain a sense of RISK acceptability for an individual RISK
CONTROL measure or test method, the MANUFACTURER is permitted to use scientific data,
clinical opinion, or comparative studies on a case-by-case basis to establish that the RESIDUAL
RISK from applying an alternative remains acceptable.
Documentation in the RISK MANAGEMENT FILE should show that the RESIDUAL RISK achieved
using the alternative means is remains acceptable because it is equal to or less than the
RESIDUAL RISK achieved by applying the requirements of this standard and is comparable to
this standard. Comparative studies should take into account scientific studies referenced in
this standard and applicable to the alternative means.
With Amendment 2, the application of the INSULATION CO - ORDINATION requirements in
IEC 62368-1:2018 can be used as a MEANS OF OPERATOR PROTECTION ( MOOP ) for sub-
assemblies/components that are built into ME EQUIPMENT . However, not all of the requirements
for OPERATOR protection in IEC 62368-1:2018 have been integrated in Amendment 2. Only
Clause 8 and one note in Clause 10 have been addressed. For the remainder of this
document, the safety solutions in IEC 62368-1:2018 have not been taken into account in
Amendment 2. These will be addressed during the development of the fourth edition of this
document.
For IEC 62368-1:2018 certified sub-assemblies/components that are built into ME EQUIPMENT ,
Clause 7 and Clauses 9 to 15 (inclusive) of this standard are applied as stated. If a
requirement in IEC 62368-1:2018 is related to OPERATOR safety and is in conflict with parts of
Clause 7 and Clauses 9 to 15 (inclusive), it can be evaluated according to the detailed
requirements of 4.5.
In all cases, the requirements for MEANS OF PATIENT PROTECTION ( MOPP ) in this standard still
need to be applied.
If the RESIDUAL RISK is greater than the RESIDUAL RISK achieved by applying the requirements
of this standard, the ME EQUIPMENT or ME SYSTEM cannot be regarded as complying with this
standard, even if the RESIDUAL RISK is fully justified by other considerations such as the
clinical benefit to the PATIENT .
Subclause 4.6 – M E EQUIPMENT or ME SYSTEM parts that contact the PATIENT
A part that unintentionally comes into contact with an unconscious, anaesthetized or
incapacitated PATIENT can present the same RISKS as an APPLIED PART that necessarily has to
contact the PATIENT . On the other hand, a part that an active PATIENT could reach out and
touch might present no more RISK to that PATIENT than it presents to an OPERATOR .
The definition of APPLIED PART in the first and second editions of this standard failed to
address this problem. The second amendment to the second edition extended the definition to
include parts that can be brought into contact with the PATIENT , but the new definition
continued to cause difficulties.
Since this standard now requires a RISK MANAGEMENT PROCESS to be followed, it is appropriate
to use this PROCESS to establish whether such parts should be subject to the requirements for
APPLIED PARTS or not.

Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 258 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
The exclusion of marking requirements reflects the majority view of the National Committees
that responded to an enquiry on the subject during the development of this edition. It would be
confusing to OPERATORS if parts that are not intended to be APPLIED PARTS were marked like
APPLIED PARTS .
Parts identified as needing to be subject to the requirements for APPLIED PARTS (except for
marking) will typically contact PATIENTS less frequently than APPLIED PARTS , so the benefits of
electrical separation from earth would be less. However in some cases, these parts might
need to satisfy the requirements for TYPE BF APPLIED PARTS or TYPE CF APPLIED PARTS in order
to provide an appropriate level of safety.
Subclause 4.7 – S INGLE FAULT CONDTION for ME EQUIPMENT
The requirement that ME EQUIPMENT is SINGLE FAULT SAFE effectively puts a lower limit on the
probability of occurrence of HARM from a HAZARD . If this probability is achieved then the RISK
of the HAZARD is acceptable. In all cases where this discussion refers to the SEVERITY or
probability of a particular HAZARD , it is intended to refer to the probability or SEVERITY of the
HARM resulting from that HAZARD .
S INGLE FAULT SAFE is a concept that flows from the single fault philosophy described in
IEC/TR 60513 [12]. S INGLE FAULT SAFE is a characteristic of ME EQUIPMENT that assures BASIC
SAFETY during its EXPECTED SERVICE LIFE . For a high SEVERITY HARM , application of a RISK
MANAGEMENT PROCESS can conclude that the single fault concept does not achieve an
acceptable RISK .
The probability of simultaneous occurrence of two single faults is considered small enough to
be negligible, provided that:
a) a single fault causes operation of a protective device (e.g. a fuse, OVER - CURRENT RELEASE ,
safety catch, etc.) that prevents occurrence of a HAZARD , or
b) a single fault is discovered by an unmistakable and clearly discernible signal that becomes
obvious to the OPERATOR , or
c) a single fault is discovered and remedied by periodic inspection and maintenance that is
prescribed in the instructions for use. There is a finite probability that a second fault can
arise before the next scheduled inspection and maintenance cycle. As with case a) above,
for the probability of this double fault condition to be negligible, the probability of each fault
has to be low. This means that the frequency of inspection and maintenance has to be high
compared to the expected probability of occurrence of the fault. The longer the time that
one SINGLE FAULT CONDITION remains present before being detected and rectified, the
greater the probability that a second fault will arise. Therefore, the MANUFACTURER might
need to explicitly consider the detection time in relation to the occurrence of a possible
second fault as part of RISK ANALYSIS .
Non-exclusive examples of the categories a) to c) are:
– REINFORCED or DOUBLE INSULATION ;
– CLASS I ME EQUIPMENT in case of a fault in BASIC INSULATION ;
– abnormal indications of displays, defect in a redundant suspension cord causing excessive
noise or friction;
– deterioration of a flexible PROTECTIVE EARTH CONDUCTOR that is moved in NORMAL USE .
Subclause 4.8 – Components of ME EQUIPMENT
Resistors bridging a MEANS OF PROTECTION
A resistor or group of series connected resistors (two or more), can bridge one or two MEANS
OF PROTECTION ( MOOP or MOPP ), providing the following is observed:
– the resistor or group of resistors has a voltage rating twice the value of the WORKING
VOLTAGE across the MEANS OF PROTECTION ;
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 259 –
+AMD2:2020 CSV  IEC 2020
– the resistor or group of resistors can withstand dielectric strength tests according to 8.8.3
and considering the expected transient voltages that the component(s) will be subjected to
during NORMAL USE over the EXPECTED SERVICE LIFE ;
– the resistor or group of resistors has a power rating twice that expected in NORMAL USE ;
– the resistor or group of resistors have a resistance value such that TOUCH CURRENT ,
PATIENT LEAKAGE CURRENT and PATIENT AUXILIARY CURRENT requirements are not exceeded;
– the resistor or group of resistors have a construction that maintains the MOP separation
requirements for CREEPAGE DISTANCE and AIR CLEARANCE (For a series group, separation at
each component is additive making up the required separation.);
– the resistor or group of resistors are constructed such that their inductance is low;
– the resistor or group of resistors have a construction that cannot fail short-circuit; and
– when using a group of resistors they all need have the same resistance value and the
voltage and power doubling requirement applies also to each component based on the
expected WORKING VOLTAGE across that resistor in NORMAL USE .
Subclause 4.9 – Use of COMPONENTS WITH HIGH - INTEGRITY CHARACTERISITCS in ME EQUIPMENT
The first step to determine a COMPONENT WITH HIGH - INTEGRITY CHARACTERISTICS is to conduct a
RISK ANALYSIS to find those characteristics that are required to maintain BASIC SAFETY or
ESSENTIAL PERFORMANCE . Having done this, the appropriate component can be selected.
Reference can be made to IEC component standards as part of the determination of the
characteristics required.
T YPE TESTS of COMPONENTS WITH HIGH - INTEGRITY CHARACTERISTICS are only part of the required
determination of suitability. Since a particular COMPONENT WITH HIGH - INTEGRITY
CHARACTERISTICS has to function as intended or a HAZARD is likely to occur, additional
considerations include as appropriate:
– continuous surveillance as part of the manufacturing PROCESS and also after assembly into
the end product;
– particular characteristics of the device concerned;
– lot testing;
– calibration;
– control of manufacturing defects;
– maintenance;
– EXPECTED SERVICE LIFE of equipment;
– use of relevant component standards;
– failure mode characteristics;
– environmental conditions;
– anticipated misuse of equipment;
– interaction with other equipment.
Subclause 4.10 – Power supply
An alternating voltage is considered in practice to be sinusoidal if any instantaneous value of
the waveform concerned differs from the instantaneous value of the ideal waveform at the
same moment by no more than ± 5 % of the peak value of the ideal waveform.
A polyphase voltage system is considered to be symmetrical if neither the magnitude of its
negative sequence components nor the magnitude of its zero sequence components exceeds
2 % of the magnitude of its positive sequence components.
A polyphase supply system is considered to be symmetrical if, when supplied from a
symmetrical voltage system, the resulting current system is symmetrical. That is, the
magnitude of neither the negative sequence current components nor the zero sequence
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 260 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
current components exceeds 5 % of the magnitude of the positive sequence current
components.
Clause 5 – General requirements for testing ME EQUIPMENT
In ME EQUIPMENT there could be many pieces of insulation, components (electrical and
mechanical) and constructional features in which a failure would not produce a HAZARD to
PATIENT , OPERATOR or surroundings, even though causing a deterioration in or a failure of
performance of ME EQUIPMENT .
Subclause 5.1 – T YPE TESTS
The RISK MANAGEMENT PROCESS identifies the RISK CONTROL measures that are necessary to
ensure that the ME EQUIPMENT is safe.
Unless otherwise specified in this standard, tests should not be repeated. This applies
particularly to the dielectric strength tests, which are performed only at the MANUFACTURER ’ S
site or in test laboratories.
In order to ensure that every individually produced item of ME EQUIPMENT conforms to this
standard, the MANUFACTURER or installer should carry out such measures during manufacture
or installation assembly as to ensure that each item satisfies all requirements even if it is not
completely tested individually during manufacture or installation.
Such measures could take the form of:
a) production methods (to ensure good manufacturing output and constant quality) where
such quality would be related to safety;
b) production tests (routine tests) performed on every produced item;
c) production tests performed on a production sample where results would justify a sufficient
confidence level.
Production tests need not be identical with TYPE TESTS , but can be adapted to manufacturing
conditions and possibly invoking less RISK for the quality of the insulation or other
characteristics important for BASIC SAFETY and ESSENTIAL PERFORMANCE .
Production tests would, of course, be restricted to settings (possibly derived from TYPE TESTS )
that would provoke the worst case situation.
Depending upon the nature of ME EQUIPMENT , production methods or tests could concern
critical insulation of the MAINS PART , of the PATIENT CONNECTIONS and the insulation or the
separation between these parts.
Suggested test parameters could be LEAKAGE CURRENT and dielectric strength.
When applicable, the continuity of protective earthing can be a major test parameter.
Guidance on general testing procedures that can be used with this standard is given in
IEC/TR 62354 [66].
This standard uses several terms to describe fault conditions that could be encountered. They
are:
S INGLE FAULT CONDITION
The SINGLE FAULT CONDITION is defined in 3.116 to describe those conditions where “a single
means for reducing a RISK is defective” or “a single abnormal condition is present”. Possible
SINGLE FAULT CONDITIONS are listed in this standard and can affect verifiable values like
CREEPAGE DISTANCES , protective earth path impedances, LEAKAGE CURRENTS , etc.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 261 –
+AMD2:2020 CSV  IEC 2020
Faults not leading to a SINGLE FAULT CONDITION
Compared with SINGLE FAULT CONDITIONS , this standard does not have verifiable requirements
for faults not leading to a SINGLE FAULT CONDITION . This means this standard does not give
guidance how reliable it is that faults can be prevented.
Combination of simultaneous independent faults
Because there are no reliable verifiable requirements defined in this standard for the
prevention of faults, all possible simultaneous faults should be considered in accordance with
4.7.
Where a SINGLE FAULT CONDITION remains undetected (e.g. bridging of one MEANS OF
OPERATOR PROTECTION ), further simultaneous faults should be considered in accordance
with 4.7.
NOTE For additional guidance, see IEC 60513:1994.
The worst cases of simultaneous faults are those which lead to most dangerous results. The
wording of the standard is used to avoid conducting all possible simultaneous fault tests,
because many of them could be covered by worst case testing.
Subclause 5.2 – Number of samples
The TYPE TEST sample or samples need to be representative of the units intended for the
RESPONSIBLE ORGANIZATION .
Subclause 5.7 – Humidity preconditioning treatment
According to IEC 60529, the ENCLOSURE of ME EQUIPMENT that is RATED IPX8 prevents, under
stated conditions, the entry of an amount of water where its presence could result in a
HAZARD .
The test condition as well as the acceptable amount and location of water are to be defined in
particular standards. If no ingress of water is tolerated (sealed ENCLOSURES ) the application of
the humidity preconditioning treatment is inappropriate.
Parts sensitive to humidity, normally used in controlled environments and which do not
influence safety BASIC SAFETY and ESSENTIAL PERFORMANCE, need not be subjected to this test.
Examples are: high-density storage media in computer-based systems, disc and tape drives,
etc.
To prevent condensation when ME EQUIPMENT is placed in the humidity cabinet, the
temperature of such a cabinet should be equal to or slightly lower than the temperature of the
ME EQUIPMENT when it is introduced. To avoid the need for a temperature stabilization system
for the air in the room outside the cabinet, the cabinet air temperature during the treatment is
adapted to that of the outside air within the limits of the range of +20 °C to +32 °C and then
“stabilized” at the initial value. Although the effect of the cabinet temperature on the degree of
absorption of humidity is recognized, it is felt that the reproducibility of test results is not
impaired substantially and the cost-reducing effect is considerable.
Subclause 5.9 – Determination of APPLIED PARTS and ACCESSIBLE PARTS
Except in special cases, such as PATIENT supports and waterbeds, contact with ME EQUIPMENT
is supposed to be made with:
– one hand, simulated for LEAKAGE CURRENT measurements by a metal foil of 10 cm x 20 cm
(or less if the total ME EQUIPMENT is smaller);
– one finger, straight or bent in a natural position, simulated by a test finger provided with a
stop plate;
– an edge or slit that can be pulled outwards allowing subsequent entry of a finger,
simulated by a combination of test hook and test finger.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 262 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Subclause 5.9.2.1 – Test finger
An ACCESS COVER is a part of the ENCLOSURE that can be removed in order to allow access to
parts of electrical equipment for purposes of adjustment, inspection, replacement or repair. It
is presumed that parts that can be removed without the use of a TOOL are intended to be
replaced by any OPERATOR , not only by SERVICE PERSONNEL , even if this is not described in the
instructions for use. O PERATORS other than SERVICE PERSONNEL might not be as well trained or
experienced in good safety practices as SERVICE PERSONNEL . Therefore, extra safety
precautions are needed to prevent accidental contact with hazardous voltages. That is why
parts such as lamps, fuses, and fuseholders that can be removed without the use of a TOOL
are to be removed before determining which parts inside the ACCESS COVER are to be
considered ACCESSIBLE PARTS .
Fuseholders where the fuselink is held in a cap that can be removed without use of a TOOL are
a special concern. If the fuselink does not come out when the cap is removed, the OPERATOR
could be inclined to try to remove it by gripping the end of the fuselink with the fingers. The
OPERATOR could try to insert a new fuselink into the fuseholder without first inserting it in the
cap. Both cases can be considered reasonably foreseeable misuse. This should be taken
intoconsideration with assessing what parts are accessible.
The reader is referred to IEC 60127-6 [7] for more information on fuseholders.
Clause 6 – Classification of ME EQUIPMENT and ME SYSTEMS
M E EQUIPMENT can have a multiple classification.
Subclause 6.2 – Protection against electric shock
The term “Class III equipment” is used in some other standards to identify equipment that is
powered from a safety extra-low voltage (SELV) mains supply system. The term Class III
equipment is not formally used in this standard. The BASIC SAFETY of Class III equipment is
critically dependent on the installation and on other Class III equipment connected thereto.
These factors are outside the control of the OPERATOR and this is considered to be
unacceptable for ME EQUIPMENT . Additionally, limitation of voltage is not sufficient to ensure
safety of the PATIENT . For these reasons, this standard does not recognize Class III
construction.
Subclause 6.3 – Protection against harmful ingress of water or particulate matter
It should be noted that compliance with the requirements of this standard automatically allows
MANUFACTURERS to rate ME EQUIPMENT as IP2X because the requirements of IEC 60529 for
this rating are the same as the accessibility requirements (see 5.9).
Subclause 6.6 – Mode of operation
C ONTINUOUS OPERATION and non- CONTINUOUS OPERATION cover the range of operating modes
of virtually all equipment. M E EQUIPMENT that remains plugged into the SUPPLY MAINS
continuously but is operated intermittently should be RATED for non- CONTINUOUS OPERATION ,
have the appropriate indication of on/off times in the ACCOMPANYING DOCUMENTS and markings
on the ME EQUIPMENT (see 7.2.11).
Subclause 7.1.1 – U SABILITY of the identification, marking and documents
For ME EQUIPMENT to be well designed, its markings and ACCOMPANYING DOCUMENTS should be
clear, consistent, and help to reduce potential use error. Thus, markings and ACCOMPANYING
DOCUMENTS should undergo the same rigorous evaluation as other OPERATOR - ME EQUIPMENT
interface elements.

Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 263 –
+AMD2:2020 CSV  IEC 2020
Subclause 7.1.2 – Legibility of markings
Markings on ME EQUIPMENT are expected to be CLEARLY LEGIBLE by an OPERATOR over the
range of normal illumination levels where the ME EQUIPMENT is typically operated. The levels
used in this test are derived from the following recommended illumination levels for use in
interior lighting design [51]:
– 100 lx to 200 lx is recommended for working spaces where visual tasks are performed only
occasionally;
– 500 lx to 1000 lx is recommended for visual tasks of small size or reading medium-pencil
handwriting;
– 1 000 lx to 2 000 lx is recommended for visual tasks of low contrast or very small size: e.g.
reading handwriting in hard-pencil on poor-quality paper.
If markings are not legible to the OPERATOR under the expected conditions of use, there would
be an unacceptable RISK .
The Minimum Angle of Resolution (MAR) is a visual acuity measurement method developed
as an improvement on the long-used Snellen scale. The values are express as a logarithm of
the Minimum Angle of Resolution. Log MAR can be calculated from the Snellen scale, i.e.
log MAR = log(6/6) = 0 for normal vision.
The Jaeger test card is used for determining near vision. N6 corresponds to reading at a
distance of 0,87 m from the face.
An ambient light level of 500 lx is recommended for conducting the visual acuity examination.
If a recommended minimum font size is to be considered, then a readable font size is a
function of reading distance and the resulting visual angle of the marking image presented to
the retina of the eye. Calculations of visual angle in minutes of arc are found in
ANSI/AAMI HE-75:2009 [71], subclause 6.2.2.6.5, Table 6.2. Using a minimal acceptable
visual angle of 12 minutes of arc, a font size of 9 would be recommended for a reading
distance of one meter and a font size of 6 for a typical reading distance of 0,7 m.
Subclause 7.1.3 – Durability of markings
The rubbing test is performed with distilled water, methylated spirits ethanol 96 % and
isopropyl alcohol.
Ethanol 96% is defined in the European Pharmacopoeia as a reagent in the following terms:
C 2 H 6 O (MW46.07).
Isopropyl alcohol is defined in the European Pharmacopoeia as a reagent in the following
terms: C 3 H 8 O (MW60.1).
Subclause 7.2.2 – Identification
This subclause is intended to apply to any detachable component when misidentification
could present a HAZARD result in a HAZARDOUS SITUATION. For examples, normal consumables
would probably need to be identified, but a cosmetic cover would not need to be identified.
Although a MODEL OR TYPE REFERENCE usually denotes a certain performance specification, it
might not denote the exact construction, including the applied components and materials. If
this is required, The MODEL OR TYPE REFERENCE can be is supplemented by a serial number or
lot or batch identifier. The serial number or lot or batch identifier can be used for other
purposes such as providing traceability in case the MANUFACTURER needs to take a corrective
action.
Indication of a manufacturing series only might not be sufficient if local requirements require
individual identification.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 264 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
It is characteristic of software that different versions can run on a PEMS . The identification of
the software will often be on the user interface, although this might not be possible e.g. where
the software does not have a user interface. Identification of the software could need special
tools. For this reason, the requirement permits the identification to be only available to
designated people.
Subclause 7.2.3 – Consult ACCOMPANYING DOCUMENTS
It is not intended in every case when the instructions for use contain warnings, that the
ME EQUIPMENT be marked with ISO 7010-M002 (see Table D.2, safety sign 10). Too many
warnings and unnecessary warnings are counterproductive. Only when the MANUFACTURER , as
a RISK CONTROL measure for a specific RISK , decides to mark the ME EQUIPMENT to instruct the
OPERATOR to read the instructions for use, should safety sign ISO 7010-M002 be used.
During the RISK MANAGEMENT PROCESS of a ME EQUIPMENT , if the MANUFACTURER determines
that reading information within the instructions for use is a mandatory action necessary to
control a specific RISK to an acceptable level, then the SAFETY SIGN ISO 7010-M002 (2011-05)
(see Table D.2, SAFETY SIGN 10) notifies the OPERATOR of that need. In other words, if the
means for an OPERATOR to avoid a specific and unacceptable RISK is only reading (and
understanding) the instructions for use, then the SAFETY SIGN is required. If the OPERATOR
does not read (and understand) those instructions for use, the RISK CONTROL is ineffective and
there is an unacceptable RISK .
The SAFETY SIGN ISO 7010-M002 should not be used for indicating that it is a mandatory
action to read the instructions for use for the disclosure of RESIDUAL RISK .
The MANUFACTURER should use the USABILITY ENGINEERING PROCESS to determine whether or
not using SAFETY SIGN ISO 7010-M002 as an effective means to control RISK to an acceptable
level. The SAFETY SIGN should be placed in a location that is visible from the intended position
of the OPERATOR .
It is not intended in every case when the instructions for use contain warnings, that the
ME EQUIPMENT be marked with ISO 7010-M002 (i.e. instructions for use are not used as the
primary RISK CONTROL measure). Symbol ISO 7000-1641 (2004-01) (see Table D.1, symbol
11) is used to indicate that the instructions for use should be considered when operating the
ME EQUIPMENT . The symbol should be placed in a location close to a control needing reference
to the instructions for use. This symbol can also be used to identify the location where the
instructions for use is stored.
Subclause 7.2.4 – A CCESSORIES
R ESPONSIBLE ORGANIZATIONS and OPERATORS need to be able to identify ACCESSORIES in order
to know which ones can be used without impairing BASIC SAFETY or ESSENTIAL PERFORMANCE . A
MODEL OR TYPE REFERENCE alone is not sufficient, because different MANUFACTURERS might use
the same number. The name marked on the ACCESSORY could be that of the ME EQUIPMENT
MANUFACTURER or a different name.
Subclause 7.2.10 – A PPLIED PARTS
According to the second edition of this standard, the marking could be either on the APPLIED
PART itself or adjacent to the connection point. Neither location is satisfactory in all cases.
Where a conductor that is not separated from PATIENT CONNECTIONS extends up to the point
inside ME EQUIPMENT where an isolation barrier exists, a TYPE BF or TYPE CF marking on the
APPLIED PART itself could mislead the RESPONSIBLE ORGANIZATION or the OPERATOR into
believing that isolation is built into the APPLIED PART itself. If, on the other hand, the
classification depends on the particular APPLIED PART in use, a single marking on the
connection point would be inaccurate and multiple marking would be confusing.
For DEFIBRILLATION - PROOF APPLIED PARTS , if protection against the effect of the discharge of a
cardiac defibrillator is partly in the PATIENT cable, a warning to the OPERATOR is necessary
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 265 –
+AMD2:2020 CSV  IEC 2020
because there are can be non-obvious HAZARDS HAZARDOUS SITUATIONS if the wrong cable is
used. HAZARDS These HAZARDOUS SITUATIONS can include decreasing the defibrillation energy
delivered to the PATIENT , damage to the ME EQUIPMENT with consequent loss of ESSENTIAL
PERFORMANCE , or electric shock to the OPERATOR or other persons.
Subclause 7.2.12 – Fuses
Examples of marking for fuses complying with IEC 60127-1 are:
– T 315L, 250V
– T 315mAL, 250V
– F 1,25H, 250V
– F 1,25AH, 250V
The operating speed can be marked by the letter or colour codes in IEC 60127-1, which are
as follows:
– very quick acting: FF, or black
– quick acting: F, or red
– medium time lag: M, or yellow
– time lag: T, or blue
– long time lag: TT, or grey
Subclause 7.2.21 – Mass of MOBILE ME EQUIPMENT
M OBILE ME EQUIPMENT is intended to be transported from one location to another by its own
wheels or equivalent means. For safety, it is important that the OPERATOR be aware of the
total mass of the ME EQUIPMENT with its SAFE WORKING LOAD installed. This is important when
moving the ME EQUIPMENT , and, for heavy ME EQUIPMENT , understanding any limitations on
locations where the ME EQUIPMENT can be taken. The ME EQUIPMENT can have bins, shelves or
drawers that might have their own maximum loading requirements. The marking on the
ME EQUIPMENT needs to be sufficiently separate and distinct from any markings on the bins,
shelves or draws to avoid confusing the OPERATOR as to what the marking applies.
Subclause 7.3.2 – H IGH VOLTAGE parts
H IGH VOLTAGE parts present a significant electric shock HAZARD to SERVICE PERSONNEL and
others who could be required to work inside the ME EQUIPMENT while it is energized. Because
the parts are inside the ENCLOSURE , the RISK is perceived to be substantially less than that for
HIGH VOTAGE TERMINAL DEVICES located on the outside of the ME EQUIPMENT . Therefore, the
“dangerous voltage” symbol (IEC 60417-5036) (DB:2002-10) (see Table D.1, symbol 24) is
permitted as a marking to alert SERVICE PERSONNEL and others to the potential presence of
these dangerous voltages. The MANUFACTURER is permitted to use a safety sign 3 ISO 7010-
W012 (see Table D.2. SAFETY SIGN 3). The RISK MANAGEMENT PROCESS could determine that
the safety sign SAFETY SIGN is the most appropriate choice if the personnel exposed to the
HAZARD have minimal training or might otherwise be unaware that HIGH VOLTAGE is present.
Subclause 7.3.4 – Fuses, THERMAL CUT - OUTS and OVER - CURRENT RELEASES
See the rationale for 7.2.12.
Subclause 7.3.5 – P ROTECTIVE EARTH TERMINALS
This standard does not require marking of terminals for internal PROTECTIVE EARTH
CONNECTIONS , but does not preclude it.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 266 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Subclause 7.4.1 – Power switches
If a marking is used for a toggle-type switch, the symbols for "on" ( ) and "off" ( )
[symbols 12 and 13 from Table D.1] should be used to indicate its ON and OFF positions.
For a push-button type switch, the appropriate marking will depend on the type of switch. For
a push button switch with bistable positions, the symbol ( ) [symbol 14 from Table D.1]
should be used to indicate that both the ON and OFF positions are stable.
For a push button switch with a momentary ON position, the symbol ( ) [symbol 15 from
Table D.1] should be used to indicate that mains power is applied for only as long as the push
button is depressed. As soon as the button is released the switch returns to the stable OFF
position.
Subclause 7.4.2 – Control devices
The different positions of switches that control the functionality of the ME EQUIPMENT or a part
of the ME EQUIPMENT , but do not control mains power to the ME EQUIPMENT or a part of the
ME EQUIPMENT should also be marked in such a way as to clearly indicate the state of the
control function. Any appropriate means including figures, letters, indicator lights, etc. can be
used. If the marking includes symbols, the symbols for "on" for part of the equipment ( )
and "off" for part of the equipment ( ) [symbols 16 and 17 from Table D.1] can be used to
indicate its ON and OFF positions.
A switch or switch position by means of which the ME EQUIPMENT or part of the ME EQUIPMENT
is switched on in order to bring it into the "stand-by" condition can be indicated by the stand-
by symbol ( ) [symbol 29 from Table D.1]. This symbol is required by IEC 60950-1:2005 to
indicate the stand-by mode of the information technology equipment covered by that standard.
Subclause 7.8 – Indicator lights and controls
For colours of indicator lights see also IEC 60073 [5].
Colour alone should not be used to convey important information. A redundant means of
conveying information such as shape, location, sound or marking is recommended.
I NFORMATION SIGNALS , such as a waveform or a parameter numeric, are allowed to use any
colour, including red, yellow, cyan, and green, as long as they are correctly perceived as
different from HIGH , MEDIUM and LOW PRIORITY alarm indicator lights and as different from red,
yellow, and green indicator lights.
Subclause 7.8.1 – Colour of indicator lights
It is important to distinguish HIGH PRIORITY , MEDIUM PRIORITY and LOW PRIORITY ALARM SIGNALS
from the warning and caution signals. A warning signal, a steady (constant, non-flashing) red
light, and the caution signal, a steady (constant, non-flashing) yellow light, are to be used for
conditions that are present in NORMAL USE . The warning signal alerts the OPERATOR to a
HAZARDOUS SITUATION that can cause death or serious injury. The caution signal alerts the
OPERATOR to a HAZARDOUS SITUATION that can cause minor or moderate injury or ME EQUIPMENT
damage. Thus, these signals are akin to SAFETY SIGNS or markings that indicate warnings and
cautions at all times. Typically, these indicator lights would be accompanied by natural
language that explains the HAZARD or a HAZARDOUS SITUATION . An example might be a warning
or caution light to signify a hot surface that should not be touched, or the danger of opening a
door and risking exposure to radiation. In these examples, the hot surface and the radiation
are expected to be present during NORMAL USE . Warning and caution lights do not require
OPERATOR action (as a HIGH PRIORITY or MEDIUM PRIORITY ALARM SIGNAL requires), and they do
not require a change in workflow; they merely require awareness. Furthermore, warning and
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 267 –
+AMD2:2020 CSV  IEC 2020
caution lights are considered INFORMATION SIGNALS and are not accompanied by ALARM
SIGNALS .
On the other hand, HIGH PRIORITY ALARM SIGNALS can include an alarm indicator light (a
flashing red light as opposed to a steady red light) and can be accompanied by an appropriate
auditory ALARM SIGNAL . Similarly, a MEDIUM PRIORITY ALARM SIGNAL can include an alarm
indicator light (a flashing yellow light as opposed to a steady yellow light) and can be
accompanied by an appropriate auditory ALARM SIGNAL . In either case, OPERATOR action and
changes in workflow are required.
Subclause 7.9.1 – General
It is important that ME EQUIPMENT or an ME SYSTEM is not unintentionally used in an application
for which it is not intended by its MANUFACTURER .
The USABILITY ENGINEERING PROCESS requires the MANUFACTURER to develop an applications
specification that includes the intended environments of use. The MANUFACTURER is required
to supply a summary of this specification in the ACCOMPANYING DOCUMENTS . See 12.2.
Subclause 7.9.2.1 – General
R ESPONSIBLE ORGANIZATIONS and OPERATORS frequently deal with many different types of
ME EQUIPMENT . Because of the complexity of modern ME EQUIPMENT , the instructions for use
are an important part of the ME EQUIPMENT . Some commonality in the structure for the
instructions for use could help OPERATORS to find needed material quickly and easily.
However, because of the diversity of ME EQUIPMENT covered by this standard, no one format
will be equally applicable to all ME EQUIPMENT . Therefore, the MANUFACTURER is encouraged,
but not required, to use the sequence of topics in 7.9.2.2 to 7.9.2.16 as an outline when
developing the instructions for use.
When considering if the PATIENT can act as an OPERATOR , the MANUFACTURER needs to take
into account that the level of protection provided by this standard for the OPERATOR can be
different from that for the PATIENT . For example, acceptable LEAKAGE CURRENT levels and
accessible voltages values are higher for the OPERATOR than they are for the PATIENT . Instead
of PATIENT LEAKAGE CURRENT , TOUCH CURRENT could be applied. Additionally the OPERATOR can
have access to voltages up to 42,4 V peak a.c. or 60 V d.c.
Other conditions to consider include:
– Is the ME EQUIPMENT to be used under medical supervision or guidance?
– What is the health condition of the PATIENT ?
– What treatment is being provided to the PATIENT ?
– Are there special USABILITY considerations (see IEC 60601-1-6)?
– Is the ME EQUIPMENT to be used in the professional healthcare environment, the home
healthcare environment (see IEC 60601-1-11 [55]) or the emergency medical service
environment (see IEC 60601-1-12 [58])?
– Does the PATIENT have access to the instructions for use?
– Is adequate training of the PATIENT as an OPERATOR available?

The problem of languages used in markings and in ACCOMPANYING DOCUMENTS cannot be
solved by IEC. Even a requirement that identifications and ACCOMPANYING DOCUMENTS have to
be in the national languages cannot be upheld world-wide.
Subclause 7.9.2.2 – Warning and safety notices
For CLASS I ME EQUIPMENT , where operation from either a SUPPLY MAINS or an INTERNAL
ELECTRICAL POWER SOURCE is specified, the instructions for use should state that the INTERNAL
ELECTRICAL POWER SOURCE is to be used if the integrity of the PROTECTIVE EARTH CONDUCTOR or
the protective earthing system in the installation is in doubt.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 268 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Subclause 7.9.2.6 – Installation
The instructions for use can contain a statement saying that the MANUFACTURER , assembler,
installer or importer considers himself responsible for the effect on BASIC SAFETY , reliability
and performance of the ME EQUIPMENT or ME SYSTEM only if:
– appropriately trained personnel carry out assembly operations, extensions, readjustments,
modifications or repairs;
– the electrical installation of the relevant room complies with the appropriate requirements;
and
– the ME EQUIPMENT or ME SYSTEM is used in accordance with the instructions for use.
Subclause 7.9.2.7 – Isolation from the SUPPLY MAINS
A plug and socket provide suitable means for isolation from the SUPPLY MAINS to satisfy
8.11.1 a), but they would not be suitable if they were not readily accessible when needed.
Subclause 7.9.2.19 – Unique version identifier
M ANUFACTURERS frequently issue multiple revisions of the instructions for use. R ESPONSIBLE
ORGANIZATIONS and OPERATORS need to be able to determine if the instructions for use they
have are current. This is particularly important when dealing with PEMS software that can be
updated in the environment of use. Providing a date of issuance is a widely accepted method
for identifying versions of a document. The MANUFACTURER decides what level of detail is
appropriate with month and year being common for printed material. However, greater
granularity might be required, particularly for material distributed electronically. The
MANUFACTURER could include a revision number when appropriate.
Subclause 7.9.3.1 – General
According to the INTENDED USE of ME EQUIPMENT , the MANUFACTURER should specify the
permissible environmental conditions for which a HAZARD is not induced. Environmental
conditions such as the following are expected to be considered:
– the effect of humidity;
– the effect of temperature;
– the effect of atmospheric pressure;
– the effect of shock and vibration;
– the effect of ultra-violet radiation.
– the effect of the temperature of the water for water cooled ME EQUIPMENT ;
– the effect of pollution.
Accuracy and precision are not possible to define in this standard. These concepts have to be
addressed in particular standards.
The values listed below were used in the second edition of IEC 60601-1 to describe the range
of environmental conditions over which ME EQUIPMENT was required to be safe.
a) an ambient temperature range of + 10 °C to + 40 °C;
b) a relative humidity range of 30 % to 75 %;
c) an atmospheric pressure range of 70,0 kPa to 106,0 kPa;
d) a temperature of the water at the inlet of water-cooled ME EQUIPMENT not higher than 25 °C.
These environmental conditions were based on the conditions in buildings without air-
conditioning in climates where the ambient temperature occasionally reaches + 40 °C.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 269 –
+AMD2:2020 CSV  IEC 2020
In the second edition of IEC 60601-1, the ME EQUIPMENT had to be safe when operated under
the above conditions but it only needed to be fully operable under conditions specified by the
MANUFACTURER in the ACCOMPANYING DOCUMENTS .
This edition specifies particular environmental conditions for some requirements and tests.
Where this is not the case, ME EQUIPMENT has to remain safe and operate correctly over the
range of environmental conditions specified by the MANUFACTURER in the ACCOMPANYING
DOCUMENTS .
Attention is drawn to the fact that there was always a problem to apply a 40 °C environmental
condition to a ME EQUIPMENT in cases where the APPLIED PART needed to operate at
temperatures close to the 41 °C limit.
The second edition of IEC 60601-1 specified the following range of environmental conditions
for transport and storage of ME EQUIPMENT unless otherwise specified by the MANUFACTURER :
– an ambient temperature range of - 40 °C to + 70 °C;
– a relative humidity range of 10 % to 100 %, including condensation;
– an atmospheric pressure range of 50 kPa to 106 kPa.
Amendment 2 to the second edition replaced the above list with a requirement that the
MANUFACTURER state the permissible transport and storage conditions. However, in the
absence of other information, the above list can serve as a useful starting point in determining
the permissible limits.
Information on environmental parameters and a limited number of their severities within the
range of conditions met by electrotechnical products when being transported, stored, installed
and used can be found in the IEC 60721 series [18].
For PERMANENTLY INSTALLED high power ME EQUIPMENT , it might be necessary to control the
voltage drop in the customer installation to prevent input voltage getting below the minimum
normal voltage due to local conditions. Control can be done by specifying the required
apparent impedance of the SUPPLY MAINS .
Subclause 7.9.3.4 – Mains isolation
S ERVICE PERSONNEL need to know how to isolate the ME EQUIPMENT from the SUPPLY MAINS .
This is not always obvious, particularly if there is a switch in the MAINS PART that does not
meet the requirements of 8.11.
Clause 8 – Protection against electrical HAZARDS from ME EQUIPMENT
The fundamental principle for protection against electric shock is that the voltage or current
between any accessible surface and any other accessible surface or earth is low enough not
to present a HAZARD result in a HAZARDOUS SITUATION, in all relevant circumstances including
NORMAL CONDITION and SINGLE FAULT CONDITION .
Requirements for achieving protection have been formulated in various ways in IEC basic
safety standards, in previous editions of this standard, and in other IEC product standards.
In order for the fundamental principle to be satisfied:
a) parts that are “live” (as defined in the second edition of this standard) or “hazardous live”
(as defined in some other standards, such as IEC 61140 [23] and IEC 61010-1 [22]) have
to be inaccessible (but see below regarding problems in identifying what is “live”) and
b) ACCESSIBLE PARTS including and APPLIED PARTS have to be not “live” / “hazardous live.”
NOTE The term “live” was defined in the second edition of this standard as, “State of a part which, when
connection is made to that part, can cause a current exceeding the allowable LEAKAGE CURRENT (specified in Sub-
clause 19.3) for the part concerned to flow from that part to earth or from that part to an ACCESSIBLE PART of the
same EQUIPMENT .
These two requirements are in principle equivalent but some standards state both of them.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 270 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
These requirements in turn imply that:
c) ACCESSIBLE PARTS including and APPLIED PARTS have to be separated from certain internal
live parts: in general two separate MEANS OF PROTECTION are necessary, one to provide
separation in NORMAL CONDITION and a second to maintain BASIC SAFETY in SINGLE FAULT
CONDITION , and
d) LEAKAGE CURRENTS (and possibly also voltages and energies) have to be below acceptable
limits.
Most standards include explicit requirements covering each of these aspects of providing
protection. For example the first and second editions of this standard dealt with a) in Clause
16, with b) and d) in Clause 19 and with c) in Clauses 17, 18 and 20.
Requirement a) has typically been formulated as a requirement for the provision of
ENCLOSURES or barriers to prevent contact with internal hazardous live parts. However it can
alternatively be formulated in terms of the determination of which parts are accessible.
Anyway the adequacy of ENCLOSURES or barriers is determined by use of the relevant test
fingers and probes.
Application of the above approach to ME EQUIPMENT has presented some difficulties. The limits
for voltage and current depend on how, if at all, the part(s) concerned can be connected to a
PATIENT , e.g. directly to the heart, directly to other parts of the body, or indirectly via the
OPERATOR . This has led to difficulties in identifying which parts are “live” parts.
The definition of “live” in the second edition of this standard refers to the allowable LEAKAGE
CURRENT . The definition is therefore difficult to apply to internal parts for which no particular
LEAKAGE CURRENT limits are specified.
Certain parts could be regarded as “live” (within the definition of the second edition of this
standard) for some purposes and at the same time as not “live” for other purposes. For
example an internal part that can source a current of, say, 200 μA has to be separated from
all ACCESSIBLE PARTS , including PATIENT CONNECTIONS in NORMAL CONDITION .
The separation from PATIENT CONNECTIONS of TYPE CF APPLIED PARTS has to remain effective in
SINGLE FAULT CONDITION , because a current of 200 μA from these is not permissible. The same
part can however become connected to other ACCESSIBLE PARTS and PATIENT CONNECTIONS in
SINGLE FAULT CONDITION .
Thus two MEANS OF PROTECTION ( DOUBLE INSULATION or REINFORCED INSULATION ) would be
needed between such a part and the PATIENT CONNECTIONS of TYPE CF APPLIED PARTS , but a
single MEANS OF PROTECTION (such as BASIC INSULATION alone) would be acceptable between
such a part and other ACCESSIBLE PART .
Furthermore, requirements that specify the necessary separation between parts that are
accessible and parts that are “live” do not easily take account of parts that are not “live” but
can become “live,” such as the parts of a floating circuit that become “live” when a connection
is made to another part of the same circuit.
Consider, for example, the simple situation shown in Figure A.10.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 271 –
+AMD2:2020 CSV  IEC 2020
ME EQUIPMENT
A
B
Metal APPLIED PART
IEC 2432/05
Figure A.10 – Floating circuit
The APPLIED PART has a metal ENCLOSURE that is not PROTECTIVELY EARTHED . If there is a
direct connection at point A, then the other end of the SECONDARY CIRCUIT is “live,” and even
the first edition of this standard would have required DOUBLE INSULATION or REINFORCED
INSULATION at point B.
If, instead, there is a direct connection at point B, the first edition would have required only
BASIC INSULATION at point A; but this was dealt with in the second edition by adding Subclause
20.2 B-e, which requires DOUBLE INSULATION or REINFORCED INSULATION at point A.
If however there is some insulation at both points A and B, then no part of the SECONDARY
CIRCUIT is “live” according to the definition in the second edition, so the second edition of this
standard specifies no requirements for that insulation, which can therefore be minimal. The
German National Committee of the IEC discovered this problem in 1993, unfortunately just too
late for it to be dealt with in the second (and final) amendment to the second edition of this
standard. The approach adopted in this edition is intended to overcome this problem.
The formulation proposed for the third edition of this standard is to specify:
1) how to determine which parts are to be regarded as ACCESSIBLE PARTS (by inspection and
where necessary by the use of appropriate test probes and fingers);
2) the permissible limits for voltage/current/energy in NORMAL CONDITION and relevant SINGLE
FAULT CONDITIONS ; these limits depend on the possible circumstances of connection to a
PATIENT or to an OPERATOR ;
3) that NORMAL CONDITION includes short circuit of any insulation, AIR CLEARANCE or CREEPAGE
DISTANCE or impedance which does not comply with specified requirements for the
relevant WORKING VOLTAGE , and open circuit of any earth connection which does not
comply with the requirements for PROTECTIVE EARTH CONNECTIONS ; and
4) that SINGLE FAULT CONDITIONS include short circuit of any insulation, AIR CLEARANCE or
CREEPAGE DISTANCE which does comply with specified requirements for the relevant
WORKING VOLTAGE , short circuit of any relevant component, and open circuit of any earth
connection which does comply with the requirements for PROTECTIVE EARTH CONNECTIONS .
This approach avoids the need to include explicit separate requirements for particular
protective means, as specified in existing IEC standards. Arguably it could avoid even a
general requirement for two MEANS OF PROTECTION , as presently specified, but the working
group considered that such a requirement is desirable.
Where requirements from the second edition that used the defined term “live” have been
retained, they have been re-phrased so as not to use this term.
Generally, protection is obtained by a combination of:
– limitation of voltage or energy, or protective earthing (see 8.4 and 8.6);
– enclosing or guarding of energized circuits (see 5.9);
– insulation of adequate quality and construction (see 8.5).
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 272 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
The dielectric strength requirements are included to check the quality of the insulation
material used at different places in the ME EQUIPMENT .
Subclause 8.1 – Fundamental rule of protection against electric shock
Subclause 8.1 a)
Insulation not complying with 8.8, spacing less than specified in 8.9, etc. are not MEANS OF
PROTECTION , but they could influence the voltages or LEAKAGE CURRENTS appearing on
ACCESSIBLE PARTS including and APPLIED PARTS . Measurements might therefore need to be
made with such parts intact or bypassed, whichever is the worse case.
As there are in general no integrity requirements for signal connections, interruption of a
functional earth connection has to be considered as a NORMAL CONDITION .
Subclause 8.1 b)
LEAKAGE CURRENTS are not generally measured in the SINGLE FAULT CONDITION of breakdown of
BASIC INSULATION in CLASS I EQUIPMENT because either the LEAKAGE CURRENTS in this case flow
only during the time before a fuse or OVER - CURRENT RELEASE operates or the use of an
isolated power supply limits the LEAKAGE CURRENTS to safe values. Exceptionally, LEAKAGE
CURRENTS are measured during short circuiting of BASIC INSULATION in cases where there are
doubts concerning the effectiveness of PROTECTIVE EARTH CONNECTIONS inside the
ME EQUIPMENT (see 8.6.4 b)).
In certain instances the short-circuit condition is not necessarily the worst case. As an
example, an overvoltage device, intended to prevent damage to insulation, could fail in the
open-circuit condition thereby no longer rendering its safety function. This could lead to
damaged insulation. It is recognized that in most cases in this subclause, the open-circuit
condition is superfluous but for select components it was acknowledged that the open-circuit
condition is a valid failure mode. Components of ME EQUIPMENT are also addressed in 4.8.
With regard to the presence of the MAXIMUM MAINS VOLTAGE on an unearthed ACCESSIBLE PART
including and APPLIED PARTS , see the rationales for 8.5.2.2 and 8.7.4.7 d).
If ME EQUIPMENT were configured as shown in Figure A.11, interruption of the connection
would result in excessive TOUCH CURRENT . This situation is therefore one of the SINGLE FAULT
CONDITIONS that should be investigated.
ME EQUIPMENT
First part Second part
S UPPLY
MAINS
Broken
connection
S ECONDARY
CIRCUIT
e.g. 12 V
MD T OUCH CURRENT = 12 mA
IEC 2433/05
Figure A.11 – Interruption of a power-carrying conductor
between ME EQUIPMENT parts in separate ENCLOSURES
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 273 –
+AMD2:2020 CSV  IEC 2020
Subclause 8.3 – Classification of APPLIED PARTS
Subclause 8.3 a)
M E EQUIPMENT intended for DIRECT CARDIAC APPLICATION having one or more TYPE CF APPLIED
PARTS could have one or more additional TYPE B APPLIED PARTS or TYPE BF APPLIED PARTS that
can be applied simultaneously (see also 7.2.10).
Similarly ME EQUIPMENT could have a mixture of TYPE B APPLIED PARTS and TYPE BF APPLIED
PARTS .
Subclause 8.3 b)

Most particular standards developed for kinds of ME EQUIPMENT that have PATIENT electrodes
require the APPLIED PARTS to be TYPE BF APPLIED PARTS or TYPE CF APPLIED PARTS . For similar
kinds of ME EQUIPMENT for which no particular standards are available, it is better to include
such a requirement in this standard than to allow such APPLIED PARTS to be TYPE B APPLIED
PARTS . The TYPE B APPLIED PART classification is mainly used, in practice, for PATIENT
supporting ME EQUIPMENT such as X-ray tables, not for PATIENT electrodes.
Subclause 8.3 d)
Parts identified according to 4.6 as needing to be subject to the requirements for APPLIED
PARTS (except for marking) will typically contact PATIENTS less frequently than APPLIED PARTS ,
so the benefits of electrical separation from earth would be less. However in some cases the
RISK MANAGEMENT PROCESS could identify a need for such parts to satisfy the requirements for
TYPE BF APPLIED PARTS or TYPE CF APPLIED PARTS . This requirement reflects the majority view of
the National Committees that responded to an inquiry on this subject during the preparation of
this edition.
Subclause 8.4.1 – P ATIENT CONNECTIONS intended to deliver current
This standard does not specify any limits for currents that are intended to produce a
physiological effect in the PATIENT , but particular standards can do so. Any other currents
flowing between PATIENT CONNECTIONS are subject to the specified limits for PATIENT AUXILIARY
CURRENT .
Subclause 8.4.2 – A CCESSIBLE PARTS including and APPLIED PARTS
