Subclause 8.4.2 b)
It is presumed that TOUCH CURRENT can reach the PATIENT by chance contact through various
paths, including a path via the OPERATOR . The limits for TOUCH CURRENT therefore apply to all
ACCESSIBLE PARTS except PATIENT CONNECTIONS , which are covered by 8.4.2 a), and parts that
satisfy the conditions specified in 8.4.2 c).
Subclause 8.4.2 c)
There is little or no justification for the difference in the second edition between the cases
where there is a cover that is removable without a TOOL and where there is no cover. The limit
values have been harmonized with IEC 60950-1:20012005 because Information Technology
(IT) equipment is commonly used in ME SYSTEMS , and the values in IEC 60950-1:2005 are not
much different from those in the second edition of this standard. (60 V dc is the same, and
42,4 V peak is not much different from 25 V r.m.s.).
Essentially OPERATOR protection is now based on IEC 60950-1:2005 and, therefore, we need
to incorporate the protection requirements from that standard. Previously IEC 60601-1 did not
have a requirement for protection against hazardous energy but there is a definite RISK from
burn, fire and flying debris. This is now addressed using the requirement from
IEC 60950-1:20012005. The limit values have been established for many years in IEC 60950-
1 and its predecessor standards. The maximum available energy is allowed to exceed 240 VA
during the first 60 s after contact with the ACCESSIBLE PART (e.g. it takes time for the current
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 274 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
limit circuit in a power supply to operate and during this time the hazardous energy level can
be exceeded).
Subclause 8.4.2 d)
As well as parts that are determined to be ACCESSIBLE PARTS in accordance with 5.9, electrical
contact with internal parts is supposed to be made with:
– a pencil or pen, held in a hand, simulated by a guided test pin;
– a necklace or similar pendant, simulated by a metal rod suspended over openings in a top
cover;
– a screwdriver for adjustment of a preset control by the OPERATOR , simulated by an inserted
metal rod.
Subclause 8.4.3 – M E EQUIPMENT intended to be connected to a power source by a plug
The 45 μC limit is the same as that specified in IEC 60335-1, which is based on the limits in
IEC 60479-1 [11 73]. It is comparable (though not exactly equivalent) to the 100 nF limit
specified in the second edition of this standard. With regard to BASIC SAFETY there is no
reason to specify a more stringent limit between the line and earth pins, as in the second
edition.
Subclause 8.4.4 – Internal capacitive circuits
The limit has been changed from the 2 mJ specified in the second edition of this standard to
the same value as specified in the previous subclause, because whatever is safe for an
OPERATOR , or even a PATIENT , who touches the pins of a MAINS PLUG is also safe for someone
who opens an ACCESS COVER to gain access to the inside of ME EQUIPMENT .
Subclause 8.5.1 – M EANS OF PROTECTION
Two MEANS OF PROTECTION can be provided in several ways. The following are examples:
1) P ATIENT CONNECTIONS and other ACCESSIBLE PARTS are separated from parts different from
earth potential by BASIC INSULATION only, but PROTECTIVELY EARTHED and have such a low
internal impedance to earth that LEAKAGE CURRENTS do not exceed the allowable values in
NORMAL CONDITION and SINGLE FAULT CONDITION .
2) P ATIENT CONNECTIONS and other ACCESSIBLE PARTS are separated from parts different from
earth potential by BASIC INSULATION and an intermediate PROTECTIVELY EARTHED metal part,
which could be a fully enclosing metal screen.
3) P ATIENT CONNECTIONS and other ACCESSIBLE PARTS are separated from parts different from
earth potential by DOUBLE or REINFORCED INSULATION .
4) Impedances of components prevent the flow to PATIENT CONNECTIONS and other ACCESSIBLE
PARTS of LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS exceeding the allowable
values.
A survey of insulation paths is found in Annex J.
Previous editions of this standard also recognized the possibility of achieving separation by
use of a PROTECTIVELY EARTHED intermediate circuit. However it is in general not possible for
the whole of a circuit to be connected with very low impedance to the PROTECTIVE EARTH
TERMINAL . Also, if one part of a circuit is earthed, other parts of the circuit are then different
from earth potential, so have to be further separated from PATIENT CONNECTIONS and other
ACCESSIBLE PARTS .
Air can form part or all of the BASIC INSULATION or SUPPLEMENTARY INSULATION .
In general DOUBLE INSULATION is preferable to REINFORCED INSULATION .
The first edition of this standard specified numerous pairs of parts between which separation
was required, but the list was incomplete. It was expanded in the second edition but still
remained incomplete, for example with regard to the situation illustrated in Figure A.10.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 275 –
+AMD2:2020 CSV  IEC 2020
Discussion in the working group at an early stage of the development of this edition
established that test houses actually have to identify the various circuits inside ME EQUIPMENT
and the various points at which separation could be needed. This edition therefore specifies
this PROCEDURE explicitly.
The distinction between MEANS OF OPERATOR PROTECTION and MEANS OF PATIENT PROTECTION
was introduced in response to concerns that the requirements of previous editions of this
standard for insulation testing, CREEPAGE DISTANCES and AIR CLEARANCES were too stringent.
Many ME SYSTEMS incorporate equipment complying with IEC 60950-1. Also many kinds of
ME EQUIPMENT incorporate parts, such as power supplies, that have been primarily designed
for use in equipment complying with IEC 60950-1. This led some experts and National
Committees to propose that the requirements of this standard be harmonized with
IEC 60950-1 as far as possible.
However the test voltages and the minimum values of CREEPAGE DISTANCES and AIR
CLEARANCES specified in IEC 60950-1:2005, IEC 60950-1:2005/AMD1:2009 and IEC 60950-
1:2005/AMD2:2013 are derived from IEC 60664-1 and are based on assumptions about
possible overvoltages in mains and other circuits, particularly the frequency of occurrence of
various levels of overvoltage. According to the understanding of the working group experts
who revised the corresponding requirements of this standard, compliance with the
requirements of IEC 60664-1 or IEC 60950-1 leaves a RISK that transient insulation
breakdown could occur with a frequency up to about once per year.
The probability of occurrence of an OPERATOR coming in contact with a relevant part and with
earth at the moment when breakdown occurs is low, so the RESIDUAL RISK is acceptable for
ME EQUIPMENT , just as it is for IT equipment. However the probability of occurrence of a
PATIENT being in contact with an APPLIED PART and with earth is significantly higher. The
working group therefore decided that a larger margin of safety should be applied where
PATIENT safety is concerned. However there was no reliable basis for deciding what additional
margin might be applied to the values from IEC 60664-1, so the same values that were
specified in the second edition of this standard have been retained for MEANS OF PATIENT
PROTECTION .
For MEANS OF OPERATOR PROTECTION this revision of the standard allows the MANUFACTURER
three options (see Figure A.12 40). One option is to apply the requirements of IEC 60950-1
and to identify the appropriate installation category and pollution degree. Alternatively, the
MANUFACTURER can apply the values in the tables, which have been derived from IEC 60950-1
on the basis of reasonable assumptions about the installation category and pollution degree.
The third option is to treat the MEANS OF OPERATOR PROTECTION as if it were a MEANS OF
PATIENT PROTECTION .
Amendment 2 has expanded the options for MEANS OF OPERATOR PROTECTION to include the
application of the requirements of IEC 62368-1:2018, which is replacing IEC 60950-1.
Based on a detailed review of the difference in the requirements of IEC 62368-1:2018,
IEC 60950-1:2005, IEC 60950-1:2005/AMD1:2009 and IEC 60950-1:2005/AMD2:2013 and
this document, it was determined that for MOOP IEC 62368-1:2018 can be used directly as an
alternative to IEC 60950-1:2005, IEC 60950-1:2005/AMD1:2009 and
IEC 60950-1:2005/AMD2:2013. There are limitations identified where necessary within the
normative text to clarify differences between this standard and IEC 62368-1:2018 when
barriers providing 2 MOOP are additionally relied on to provide 1 MOPP .
During the review process, it was determined that there are two typical scenarios for how
equipment complying with IEC 62368-1:2018 might be incorporated into ME EQUIPMENT . These
scenarios are described below in Table A.6. See also Clause 16 for information on the use of
equipment complying with IEC 62368-1:2018 as part of an ME SYSTEMS .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 276 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Table A.6 – Typical scenarios for the use of equipment complying
with IEC 62368-1:2018 in ME EQUIPMENT
Scenario Description Examples
1 Sub-assemblies/components complying with IEC 62368-1:2018 are built into
ME EQUIPMENT . In this scenario, sub-assemblies/components complying with
IEC 62368-1:2018 are fully contained within the ENCLOSURE of the
ME EQUIPMENT and are accessible only with the use of a tool (the output
parts of the power supply or AC-DC connectors can be accessible at SIP / SOP
connections without the use of a tool). Sub-assemblies/component
complying with IEC 62368-1:2018 are generally considered as a sub-
assembly/component of the ME EQUIPMENT and they cannot be used
separately.
Internal power supplies,
optical disc drives,
transformers, processor
circuit board
assemblies, DC-DC
converters, AC-DC
converters, Bluetooth
communication modules
2 Equipment/sub-assemblies complying with IEC 62368-1:2018 are provided
as a part of ME EQUIPMENT , but are not built into the ME EQUIPMENT and are
readily accessible to the OPERATOR and/or PATIENT . Equipment/sub-
assemblies complying with IEC 62368-1:2018 are provided with their own
ENCLOSURE and can be used separately from the ME EQUIPMENT .
External/Stand-alone
power supplies,
computers, monitors,
printers, keyboards
NOTE See Figure A.24 and Figure A.25 for pictorial representations of Scenarios 1 and 2.
Figure A.24 – Example of Scenario 1
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 277 –
+AMD2:2020 CSV  IEC 2020
Figure A.25 – Example of Scenario 2
The analysis focused on these scenarios. The purpose was to determine if any differences in
the application of requirements of IEC 62368-1:2018 would be necessary based on the use
scenario.
Where IEC 62368-1:2018 has been identified as an acceptable alternative to the requirements
of this standard or IEC 60950-1:2005, IEC 60950-1:2005/AMD1:2009 and
IEC 60950-1:2005/AMD2:2013, no additional rationale has been written.
During the review process, some differences in terminology were identified between this
standard and IEC 62368-1:2018. Specifically, the definitions for TOUCH CURRENT and PEAK
WORKING VOLTAGE were reviewed; while differences were noted, it was determined that these
differences did not have any technical effect on the use of IEC 62368-1:2018 as identified in
the body of this document.
Y capacitors are used to reduce radio frequency interference by providing a low impedance
path to earth for high frequency a.c. They are also used for bridging DOUBLE or REINFORCED
INSULATION as part of the interference suppression regime. There are four types: Y1, Y2, Y3
and Y4. Y1 capacitors are designed for use with three phase mains and have a WORKING
VOLTAGE of up to 500 V a.c. and a withstand voltage of 4 000 V a.c. Y2 capacitors are
designed for use with single phase mains and have a WORKING VOLTAGE up to 300 V a.c. and
a withstand voltage of 2 500 1 500 V a.c. Y3 capacitors are similar to Y2 capacitors but have
a WORKING VOLTAGE up to 250 V a.c. Y4 capacitors are designed for use with low voltage
mainsand have a WORKING VOLTAGE up to 150 V a.c. and a withstand voltage of 1 000 V a.c.
These capacitors are safety critical since they provide a leakage path to earth or across a
barrier. So they must be certified and monitored by a recognised test house to IEC 60384-14,
which serves to control their manufacture.
One Y1 capacitor can be used to provide two MOOP 's but only one MOPP ( PATIENTS need a higher
level of protection than OPERATORS ). A Y2 capacitor can be used to provide one MOOP only.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 278 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
MANUFACTURER determines
which kind of part
the MOP will protect
Is it an
APPLIED
PART?
Yes No
Yes No
Is it a part that
is subject to the
requirements for APPLIED PARTS
as determined by RISK ASSESSMENT
according to 4.6?
The MOP
is a MOOP
The MOP
is a MOPP
Apply MOPP
requirements MANUFACTURER ’ S
choice
Table 6 and Table 12 apply
(same values as
IEC 60601-1:1988)
Table 6 and Table 13
to Table 16 apply
(IEC 60950-1 simplified)
The INSULATION CO-ORDINATION
requirements of
IEC 60950-1 apply
MOP MEANS OF PROTECTION
MOPP MEANS OF PATIENT PROTECTION
MOOP MEANS OF OPERATOR PROTECTION IEC 1423/12
Figure A.12 – Identification of MEANS OF PATIENT PROTECTION
and MEANS OF OPERATOR PROTECTION
Subclause 8.5.1.2 – M EANS OF PATIENT PROTECTION ( MOPP )
C REEPAGE DISTANCES :
A detailed review of the requirements for CREEPAGE DISTANCES from IEC 62368-1:2018,
IEC 60950-1:2005 and this standard confirmed that there were no significant changes in the
requirements and that 2 MOOP according to IEC 62368-1:2018 will provide 1 MOPP according
to this document.
When determining creepage distances according to IEC 62368-1:2018, the largest value from
IEC 62368-1:2018, Table 17 or Table 18 is always applied. This is clarified in the text at the
bottom of IEC 62368-1:2018, Table 17.
A IR CLEARANCE :
Table 13 and Table 14 were reviewed to determine where barriers providing 2 MOOP would
also satisfy the requirements for 1 MOPP from Table 12. Based on historical discussions, it has
been assumed that 2 MOOP would always also meet the requirements for 1 MOPP with respect
to AIR CLEARANCE requirements; however, limitations were identified which led to the addition
of NOTE 4 in Table 12.
IEC 60950-1:2005, Table 2K and Table 2L and IEC 62368-1:2018, Table 10 to Table 15
(inclusive) were evaluated for the same purpose and compared to Table 12.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 279 –
+AMD2:2020 CSV  IEC 2020
This review of the requirements for AIR CLEARANCE between Table 12, IEC 60950-1:2005,
Table 2K and Table 2L and IEC 62368-1:2018, Table 10 to Table 14 (inclusive) identified

limitations for when 2 MOOP would provide 1 MOPP . This is important when evaluating
separation from the SUPPLY MAINS (typically provided by a switch mode power supply or similar
component) since a barrier providing 2 MOOP will not always provide 1 MOPP as currently
required by this document. Additional information and examples are provided below.
Table 13 is copied from IEC 60950-1:2005, Table 2K; Table 14 is copied from IEC 60950-
1:2005, Table 2L.
The values documented in IEC 62368-1:2018 are based on the approach for AIR CLEARANCE
values as specified in the basic safety publication IEC 60664-1. The values in this standard
are not based on this same approach. Since the scope of Amendment 2 is fixed, a re-
evaluation of the current AIR CLEARANCE requirements is not within the scope of this review. It
is however expected that this review should be done as part of the fourth edition.
The results of this review identified that the requirements for 2 MOOP according Table 13 and
Table 14, or IEC 60950-1:2005, Table 2K and Table 2L will meet the requirements for 1 MOPP
according to Table 12 only up to and including a WORKING VOLTAGE of 707 V d.c. / 500 V r.m.s.
(Rows 1 to 7 of Table 12).
Examples:
Table 12, Table 13 and Table 14 and IEC 60950-1:2005, Table 2K and Table 2L:
Example 1 (Acceptable): A 240 V r.m.s. mains powered switch mode power supply
with a WORKING VOLTAGE of 400 V r.m.s. across the switching barrier would require
3,5 mm AIR CLEARANCE for 1 MOPP according to Row 6 of Table 12. Assumptions:
Overvoltage Category II, Pollution degree 2, Altitude 2 000 m.
The requirement for 2 MOOP from Table 13 would be 4,0 mm (Row 2, based voltage of
340 V peak / 240 V r.m.s., based on the RATED MAINS VOLTAGE , see 8.9.1.10) plus
0,4 mm from Table 14 ( PEAK WORKING VOLTAGE , which would be a minimum of
566 V peak; Row 3) equal to 4,4 mm AIR CLEARANCE total. Assumptions: Overvoltage
Category II, Pollution degree 1, 2 and 3, Altitude 2 000 m.
In this example, the minimum AIR CLEARANCE would not be less than 4,4 mm which
meets the requirement of 2,5 mm from Row 6 of Table 12.
Example 2 (Unacceptable): A 240 V r.m.s. mains powered switch mode power supply
with a WORKING VOLTAGE of 401 V r.m.s. across the switching barrier would require
4,5 mm AIR CLEARANCE for 1 MOPP according to Row 7 of Table 12. Assumptions:
Overvoltage Category II, Pollution degree 2, Altitude 2 000 m.
The requirement for 2 MOOP from Table 13 would be 4,0 mm (Row 2, based voltage of
340 V peak / 240 V r.m.s., based on the RATED MAINS VOLTAGE , see 8.9.1.10) plus
0,4 mm from Table 14 ( PEAK WORKING VOLTAGE , which would be a minimum of
567 V peak; Row 3) equal to 4,4 mm AIR CLEARANCE TOTAL . Assumptions: Overvoltage
Category II, Pollution degree 1, 2 and 3, Altitude 2 000 m.
In this example, the minimum AIR CLEARANCE could be 4,4 mm which does not meet the
requirement of 4,5 mm from Row 7 of Table 12.
A comparison between Table 12 and IEC 62368-1:2018, Table 10 to Table 14 (inclusive) was
also performed. This comparison determined that DOUBLE INSULATION or REINFORCED
INSULATION according to IEC 62368-1:2018 (which is equivalent to 2 MOOP ) will meet the
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 280 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
requirements for 1 MOPP according to Table 12 only up to and including
354 V d.c. / 250 V r.m.s.
Table 12 and IEC 62368-1:2018, Table 10 to Table 14 (inclusive):
Example 3 (Acceptable): A 240 V r.m.s. mains powered switch mode power supply
with a WORKING VOLTAGE of 250 V r.m.s. across the switching barrier would require
2,5 mm AIR CLEARANCE for 1 MOPP according to Row 5 of Table 12. Assumptions:
Overvoltage Category II, Pollution degree 2, Altitude 2 000 m.
The requirement for REINFORCED INSULATION (2 MOOP ) from IEC 62368-1:2018 is taken
as the higher value of the values determined per Procedure 1 or Procedure 2:
Procedure 1: Assume altitude of 2 000 m (no multiplication factor for AIR CLEARANCES )
– IEC 62368-1:2018, Table 10 would be 2,54 mm (Row 9, based on a temporary
overvoltage of 2 000 V); Pollution degree 2
– IEC 62368-1:2018, Table 11 would be 0,14 mm (Row 1, based on peak voltage of
354 V); Pollution degree 2
– Highest value = 2,54 mm
Procedure 2: Assume altitude of 2 000 m (no multiplication factor for AIR CLEARANCES );
Pollution degree 2
– IEC 62368-1:2018, Table 14 would be 3,0 mm (Row 10, based on mains transient
voltage of 2 500 V)
As an alternative to Procedure 2, the value from Procedure 1 can be used with an
additional electric strength test according to IEC 62368-1:2018, Table 15.
In either case the minimum AIR CLEARANCE would not be less than 2,54 mm which meets
the requirement of 2,5 mm from Row 5 of Table 12.
Example 4 (Unacceptable): A 240 V r.m.s. mains powered switch mode power supply
with a working voltage of 251 V r.m.s. across the switching barrier would require 3,5 mm
AIR CLEARANCE for 1 MOPP according to Row 6 of Table 12. The requirement for
REINFORCED INSULTATION (2 MOOP ) is taken as the higher value of the values determined
per IEC 62368-1:2018 Procedure 1 or Procedure 2:
Procedure 1: Assume altitude of 2 000 m (no multiplication factor for AIR CLEARANCES )
– IEC 62368-1:2018, Table 10 would be 2,54 mm (Row 9, based on a temporary
overvoltage of 2 000 V); Pollution degree 2
– IEC 62368-1:2018, Table 11 would be 0,14 mm (Row 1, based on peak voltage of
355 V); Pollution degree 2
– Highest value = 2,54 mm
Procedure 2: Assume altitude of 2 000 m (no multiplication factor for AIR CLEARANCES );
Pollution degree 2
– IEC 62368-1:2018, Table 14 would be 3,0 mm (Row 10, based on mains transient
voltage of 2 500 V)
As an alternative to Procedure 2, the value from Procedure 1 can be used with an
additional electric strength test according to IEC 62368-1:2018, Table 15. In this case,
the minimum AIR CLEARANCE could be 2,54 mm.
Neither 3,0 mm nor 2,54 mm meet the requirement of 3,5 mm from Row 6 of Table 12.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 281 –
+AMD2:2020 CSV  IEC 2020
Additional information on differences between the methods for determining AIR CLEARANCE
requirements between this standard, IEC 60950-1:2005 and IEC 62368-1:2018:
A number of differences in the methods for determining the AIR CLEARANCE requirements
between the standards evaluated were identified. The method specified in IEC 62368-1:2018
is more complicated than the method used according to this standard and IEC 60950-1:2005.
These differences were discussed with experts from IEC TC 108 (technical committee for
IEC 60950-1:2005 and IEC 62368-1:2018) to confirm these differences were properly
understood by experts from IEC/TC 62. One of the differences is that WORKING VOLTAGE (d.c.
or r.m.s.) is used to determine the AIR CLEARANCE requirements according to this standard or
IEC 60950-1:2005. IEC 62368-1:2018 instead uses the term “voltage” which can have three
different meanings depending on the circuit. “Voltage” can mean either the peak value of the
working voltage, the transient overvoltage or the temporary overvoltage–in all cases, the
highest value of this “voltage” is used to determine the AIR CLEARANCE requirement.
IEC TC 108 published a Technical Report (IEC TR 62368-2 [77]) which explains the process.
The excerpt shown below is intended to provide a basic overview of how AIR CLEARANCE
requirements according to IEC 62368-1:2018 are determined.
Figure A.26 – Procedure for determination of AIR CLEARANCE requirements
IEC TR 62368-2:2019 [77], 5.4.2.1 (modified)
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 282 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
The steps 1-8 identified in Figure A.26 have been added to aid in the explanation below:
Procedure 1 (P1)
Step 1: Determine the peak of the working voltage (PWV)–for a mains connected switch mode
power supply, this would be the peak value of the switching voltage, not the peak value of the
SUPPLY MAINS voltage.
Step 2: IEC 62368-1:2018, Table 10 is used to determine the required AIR CLEARANCE . For
mains connected equipment, this table will always be applicable. When using this table, it is
the temporary overvoltage that is used in the voltage column (not the SUPPLY MAINS voltage).
IEC 62368-1:2018, 5.4.2.2 specifies a temporary overvoltage of 2 000 V peak to be used if the
SUPPLY MAINS voltage does not exceed 250 V (assumed to mean 250 V r.m.s.). For SUPPLY
MAINS voltages above 250 V and not exceeding 600 V, the temporary overvoltage is
2 500 V peak. Using this information along with the pollution degree, IEC 62368-1:2018,
Table 10 provides a value for the required AIR CLEARANCE .
Step 3: Using the peak of the WORKING VOLTAGE , IEC 62368-1:2018, Table 11 will provide a
value for the required AIR CLEARANCE assuming Pollution Degree 2. For pollution degree 1 or
pollution degree 3, the multiplication factor specified in the table is used.
The largest value from Step 2 or Step 3 is recorded as the requirement.
Procedure 2 (P2)
Step 4: Determine the required withstand voltage (RWV). The RWV is based on the supply
circuit and is either a transient voltage, AC mains transient voltage, DC mains transient
voltage or external circuit transient voltage. IEC 62368-1:2018 provides requirements for
either determining this voltage based on information about the supply circuit or measuring this
voltage. As an example, a SUPPLY MAINS circuit operating at 240 V r.m.s. would use the AC
mains transient voltage of 2 500 V peak for an overvoltage category II supply (IEC 62368-
1:2018, Table 12).
Step 5: There are 2 methods of satisfying Procedure 2, Method A or Method B:
Method A: Apply IEC 62368-1:2018, Table 14 to determine an AIR CLEARANCE value (Step
6), or
Method B: Apply IEC 62368-1:2018, Table 15 to determine an electric strength test value
to be used (Step 7).
Step 6: Take the RWV value determined in Step 4 and determine the required AIR CLEARANCE
from IEC 62368-1:2018, Table 14 using the RWV along with the pollution degree. Skip Step 7.
Step 7: Use IEC 62368-1:2018, Table 15 to determine the electric strength test voltage using
the RWV determined in Step 4.
Step 8: Determine the required AIR CLEARANCE –this is either the highest value determined
using Procedure 1 (Step 3) and Procedure 2 (Step 6) or the value from Procedure 1 (Step 3)
with the electric strength test (Step 7).
Subclause 8.5.2.1 – F- TYPE APPLIED PARTS
The essential feature of an F - TYPE APPLIED PART is its separation from other parts. This
subclause specifies and quantifies the necessary degree of separation.
Multiple functions can be considered as multiple APPLIED PARTS (which have to be separated
from each other by one MEANS OF PATIENT PROTECTION ) or as one APPLIED PART . This is
decided by the MANUFACTURER after assessing the RISK that earthing of one or more of the
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 283 –
+AMD2:2020 CSV  IEC 2020
PATIENT CONNECTION ( S ) of one function could result in excessive LEAKAGE CURRENT through the
PATIENT CONNECTION ( S ) of another function, in the condition in which an unintended voltage
originating from an external source becomes connected to the PATIENT .
The 500 V r.m.s. limit for protective devices was already specified in the first edition of this
standard. The original rationale is not known, but this voltage corresponds to the highest
RATED voltage specified in 4.10.
Subclause 8.5.2.2 – T YPE B APPLIED PARTS
This requirement addresses the possibility that an unintended voltage originating from an
external source becomes connected to a part of the ME EQUIPMENT . In the absence of
appropriate separation between such a part and PATIENT CONNECTIONS , an excessive PATIENT
LEAKAGE CURRENT could result.
According to Clause 17 c) of the second edition of this standard, this requirement applied to
all APPLIED PARTS , but in many cases it no longer applies:
– For F - TYPE APPLIED PARTS , the isolation required by 8.5.2.1 also covers this situation (but
TYPE BF APPLIED PARTS require an additional test, as explained in the rationale to
8.7.4.7 d)).
– The RISK cannot arise A HAZARDOUS SITUATION cannot develop if either the ME EQUIPMENT
part concerned or the PATIENT CONNECTIONS of a TYPE B APPLIED PART are PROTECTIVELY
EARTHED . (Failure of the PROTECTIVE EARTH CONNECTION together with the appearance of
the unintended voltage would be a double fault condition.)
– If the ME EQUIPMENT part concerned is physically contiguous with the APPLIED PART (for
example a dental handpiece) the requirement does not apply if the RISK of contact with a
source of voltage or LEAKAGE CURRENT above permitted limits is acceptably low.
Subclause 8.5.2.3 – P ATIENT leads or PATIENT cables
There are two sets of circumstances to guard against:
– firstly, for TYPE BF APPLIED PARTS and TYPE CF APPLIED PARTS , there should be no possibility
of an accidental PATIENT -to-earth connection via any lead that can become detached from
the ME EQUIPMENT ; even for a TYPE B APPLIED PART an unwanted connection to earth can
have an adverse effect on the operation of the ME EQUIPMENT ;
– secondly, for all types of APPLIED PART , there should be no possibility of connecting the
PATIENT accidentally to parts of ME EQUIPMENT or other conductive parts in the vicinity from
which a current in excess of the allowable LEAKAGE CURRENT could flow.
An extreme case of the latter HAZARD would be a direct connection to the SUPPLY MAINS ,
resulting from insertion of the connector into a mains outlet or into the socket end of a
DETACHABLE POWER SUPPLY CORD . It is essential to prevent this from occurring.
With certain combinations of PATIENT and MAINS CONNECTORS it will be possible to plug the
PATIENT connector accidentally into the mains socket.
This possibility cannot reasonably be removed by dimensional requirements as to do so would
make single-pole connectors excessively large. Such an incident is rendered safe by the
requirement for the PATIENT connector to be protected by insulation having a CREEPAGE
DISTANCE of at least 1,0 mm and a dielectric strength of at least 1 500 V. The latter on its own
would not suffice as 1 500 V protection could easily be achieved by thin plastic foil that would
not stand up to daily wear or to being pushed, possibly repeatedly, into a mains socket. For
this reason also it can be seen that the insulation should be durable and rigid.
The wording of this requirement was modified from that in the second edition of this standard
to avoid use of the phrases “conductive connection”, which was eliminated as a defined term.
This change was a direct result of National Committee comments during the preparation of
this edition.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 284 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
According to the rationale in the second edition of this standard, the test in which the test
finger is applied with a force of 10 N was intended “to check the strength of the insulating
material.” This has now been supplemented by an explicit cross reference to 8.8.4.1.
In response to an enquiry, one National Committee stated that this test is “a mechanical test
of the protective cover over the pin;” suggesting that the test was intended to apply
specifically to one particular kind of connector design, in which the contact is surrounded by a
movable sheath designed to allow contact with the correct mating connector but not with other
parts.
During the development of this edition of this standard, the question arose whether this test
should be restricted to single-pole connectors, as in the second edition of this standard, or
should apply to multi-pole connectors as well. Some multi-pole connectors are of similar
shape to single-pole connectors and could similarly be inserted into a MAINS CONNECTOR , so
the same considerations of adequacy of insulation apply equally. On the other hand, typical
kinds of multi-pole connectors that are in common use cannot be inserted into a MAINS
CONNECTOR , but would fail this test if they were subject to it, because the test finger can easily
touch their contacts, even without the application of a 10 N force.
A further enquiry to the National Committees yielded a range of responses, with reasonable
consensus on some questions but no consensus as to whether this test should apply to all
connectors or should be restricted to single-pole connectors.
This test should certainly apply to a multi-pole connector that is of such shape and size that it
could be inserted into a mains socket. In this case, the RISK is the same as with a single-pole
connector.
Another reason for applying this test to some multi-pole connectors is that the test with the

flat plate does not exhaustively assess the possibility of contact with conductive parts in the
vicinity from which a current in excess of the allowable LEAKAGE CURRENT could flow. Almost
any kind of connector, if detached from the ME EQUIPMENT or dropped, could possibly make
contact with something besides the intended mating connector, but the RISK depends on the
shape of the connector and the circumstances. In most cases the RISK is low. For example a
typical “D” connector is likely to make contact with an earthed object only momentarily,
whereas a straight pin could make contact for a prolonged period. However even prolonged
contact with a metal object can result in a HAZARD HAZARDOUS SITUATION only if it occurs in
combination with a fault or abnormal situation that allows an excessive current to flow through
the PATIENT . The RISK is in all cases much less than the RISK if the connector can make
contact with a mains socket. The requirements of this standard should be formulated in
relation to the RISK . The standard should minimise RISK to the PATIENT , while allowing
MANUFACTURERS a reasonable range of choice of connectors.
“Any connector” should be understood to include multiple contact connectors, several
connectors and connectors in series.
The dimension of 100 mm diameter is not in the least important and merely serves to indicate
the scale of the flat surface. Any sheet of conductive material larger than this would be
suitable.
Subclause 8.5.3 – M AXIMUM MAINS VOLTAGE
Several requirements and tests of this standard relate to the possibility that an unintended
voltage originating from an external source becomes connected to the PATIENT or to certain
parts of the ME EQUIPMENT . The actual magnitude of such a voltage is unknown; but according
to the second edition of this standard it was taken to be the highest RATED MAINS VOLTAGE , or
for polyphase equipment the phase to neutral supply voltage. These values reflected a
reasonable worst-case assumption that the actual unintended external voltage is unlikely to
exceed the voltage of the SUPPLY MAINS in the location where the ME EQUIPMENT is used, and
that ME EQUIPMENT is unlikely to be used in a location where the SUPPLY MAINS has a voltage
higher than its highest RATED MAINS VOLTAGE . For INTERNALLY POWERED ME EQUIPMENT the
value specified was (and remains) 250 V is 240 V, because this is the highest commonly
encountered phase-to-neutral voltage in locations where ME EQUIPMENT is used.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 285 –
+AMD2:2020 CSV  IEC 2020
In early drafts of this edition, the corresponding wording only referred to a.c. SUPPLY MAINS .
This mistake was pointed out during the comment period. Discussion of this comment
confirmed that the requirements should not depend on whether the SUPPLY MAINS is a.c. or
d.c., but revealed a further anomaly. If ME EQUIPMENT is specified for connection to an extra-
low voltage (ELV) SUPPLY MAINS (for example 12 V in an ambulance) but not to any higher
voltage SUPPLY MAINS , the external voltage assumed for test purposes would be only the ELV.
Such ME EQUIPMENT could however be used in locations where a higher voltage SUPPLY MAINS
is also installed. The wording has therefore been revised to remove this anomaly.
If ME EQUIPMENT has a highest RATED supply voltage less than 100 V, it will necessarily be
used in a special location where that supply is available, and we do not know what other
supplies could also be present. Therefore the external voltage assumed for relevant tests is
250 240 V, as for INTERNALLY POWERED ME EQUIPMENT .
However ME EQUIPMENT having a highest RATED MAINS VOLTAGE of around 115 V is unlikely to
be used in locations having higher voltage SUPPLY MAINS , so the external voltage assumed for
relevant tests is equal to the highest RATED MAINS VOLTAGE , as in the second edition of this
standard.
Subclause 8.5.4 – W ORKING VOLTAGE
The dielectric strength test voltages specified in Table 6 are appropriate for insulation that is
normally subjected to a continuous WORKING VOLTAGE and to transient overvoltages.
The WORKING VOLTAGE for each MEANS OF PROTECTION forming DOUBLE INSULATION is the
voltage to which the DOUBLE INSULATION as a whole is subjected, because either MEANS OF
PROTECTION can be subjected to this voltage if the other MEANS OF PROTECTION fails.
For insulation between two isolated parts or between an isolated part and an earthed part, the
WORKING VOLTAGE could in some cases be equal to the arithmetic sum of the highest voltages
between any two points within both parts.
For DEFIBRILLATION - PROOF APPLIED PARTS , a test voltage deduced on the basis of a WORKING
VOLTAGE equal to the defibrillation peak voltage would be far too high for insulation that in
NORMAL USE is exposed only occasionally to voltage impulses, normally shorter than 10 1 s
and without additional overvoltage.
Subclause 8.5.5 – D EFIBRILLATION - PROOF APPLIED PARTS
The special test described in 8.5.5 is considered to ensure sufficient protection against
exposure to defibrillation pulses, no separate dielectric strength test being necessary.
Subclause 8.5.5.1 – Defibrillation protection
One or the other of the defibrillation paddles could, by virtue of its clinical application, be
connected to earth or at least referenced to earth.
When a defibrillator is used on the PATIENT , a HIGH VOLTAGE can thus be impressed either
between one part of the ME EQUIPMENT and another, or between such parts collectively and
earth. A CCESSIBLE PARTS should be adequately isolated from PATIENT CONNECTIONS or
protected in some other way. The insulation of the PATIENT CONNECTIONS cannot be protected
by voltage limiting devices relying on earthed connections.
The DEFIBRILLATION - PROOF APPLIED PART marking indicates that an APPLIED PART can safely
remain attached to a PATIENT who is being defibrillated without any adverse effect on
subsequent use of the ME EQUIPMENT .
The tests ensure:
a) that any ACCESSIBLE PARTS of ME EQUIPMENT , PATIENT cables, cable connectors, etc. that
are not PROTECTIVELY EARTHED will not deliver a hazardous level of charge or energy due to
flashover of defibrillation voltage; and
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 286 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
b) that the ME EQUIPMENT will continue to function (at least with regard to BASIC SAFETY and
ESSENTIAL PERFORMANCE ) after exposure to defibrillation voltage.
The requirement and the test PROCEDURE refer to “any necessary time” stated in the
ACCOMPANYING DOCUMENTS . There is no requirement for the ACCOMPANYING DOCUMENTS to
include a statement of a recovery time, but if there is no statement the ME EQUIPMENT has to
recover and deliver its BASIC SAFETY and ESSENTIAL PERFORMANCE immediately.
The tests are conducted with the ME EQUIPMENT connected to the SUPPLY MAINS and in
operation according to the instructions for use because the tests deal not only with the effect
of the defibrillation energy on BASIC SAFETY but also on the ability of the ME EQUIPMENT to
deliver its ESSENTIAL PERFORMANCE after the stated recovery time.
N ORMAL USE includes the situation that a PATIENT is defibrillated while connected to the
ME EQUIPMENT and, at the same time, the OPERATOR or another person is in contact with the
ENCLOSURE . The possibility of this occurring at the same time as the SINGLE FAULT CONDITION
of a defective PROTECTIVE EARTH CONNECTION is very unlikely and is therefore disregarded.
However, interruption of functional earth connections is more probable, and is therefore
required for these tests.
The SEVERITY of electric shock that a person receives when touching ACCESSIBLE PARTS during
the discharge of a defibrillator is limited to a value (corresponding to a charge of 100 μC)
which can be felt and which could be unpleasant, but which is not dangerous.
S IGNAL INPUT / OUTPUT PARTS are included, as signal lines to remote ME EQUIPMENT could
otherwise carry energies that might be hazardous.
The test circuits of Figure 9 and Figure 10 of this standard are designed to simplify the test by
integrating the voltage appearing across the test resistance (R1 ).
The value of the inductance L in the test circuits of Figure 9 and Figure 10 is chosen to
provide a shorter than normal rise time in order to test adequately the incorporated protective
means.
If ME EQUIPMENT would be designed according to 8.5.2.1 and 8.5.5.1, it might have two
different functions on one common APPLIED PART circuit. Consider the example in Figure A.21.
In this example, the ECG and an invasive blood pressure catheter (IBP) share one common
APPLIED PART circuit. In real use in the hospital, sometimes only one function (ECG) is used
while the other function (IBP) is not connected. If the PATIENT needs to be defibrillated, there
is a potential that a second OPERATOR would get an electric shock at unused IBP outlets
during selecting of proper adjustments at the ME EQUIPMENT (e.g. at a multi-parameter patient
monitor). It should be pointed out that in principle, the 5 KV could occur at every disconnected
connector, which does not have adequate recessed pins. However, in practice, the probability
of occurrence of HARM is much higher at the unused APPLIED PART outlets on the
ME EQUIPMENT compared to any connector of adapter cables. Adapter cables will normally not
be touched by the OPERATOR during defibrillation, because before defibrillation the command
“stand clear” will be given. Even in the case that a disconnected adapter cable would be
touched by an OPERATOR during defibrillation, it will most probably be touched at the isolated
plastic parts, but not at its internal pins.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 287 –
+AMD2:2020 CSV  IEC 2020
FE
5 KV defibrilation impulse accessible
at the unused IBP outlet
5 KV defibrilation impulse
applied to the ECG input
IEC 1424/12
Figure A.21 – Example of ME EQUIPMENT having two different functions on one common
APPLIED PART circuit
Rationale for impulse test voltage
When a defibrillation voltage is applied to the thorax of a PATIENT , via externally applied
paddles (or defibrillation electrodes), the body tissue of the PATIENT in the vicinity of the
paddles and between the paddles becomes a voltage dividing system.
The voltage distribution can be gauged roughly using three-dimensional field theory but is
modified by local tissue conductivity that is far from uniform.
If the electrode of another item of ME EQUIPMENT is applied to the PATIENT , roughly within the
compass of the defibrillator paddles, the voltage to which such an electrode is subjected
depends on its position but will generally be less than the on-load defibrillation voltage.
Unfortunately it is not possible to say how much less as the electrode in question can be
placed anywhere in this area, including immediately adjacent to one of the defibrillator
paddles. In the absence of a relevant particular standard, it is required that such an electrode
and the ME EQUIPMENT to which it is connected is able to withstand the full defibrillation
voltage. This is the no-load voltage as one of the defibrillator paddles might not be making
good contact with the PATIENT .
This standard therefore specifies 5 kV d.c. as the appropriate test voltage in the absence of a
relevant particular standard.
Applying Subclause 4.5, a MANUFACTURER is allowed to use alternate means to address a RISK
covered by this standard if the RESIDUAL RISK after applying the alternate means is equal or
less than the RESIDUAL RISK after applying the requirements of this standard. It is possible for
a MANUFACTURER to determine that a lower test voltage is appropriate depending on the
INTENDED USE of the ME EQUIPMENT and the location of the APPLIED PARTS on the PAIENT if it can
be demonstrated that the test voltage selected is the maximum voltage that can appear on the
APPLIED PART with 5 kV applied to the chest. Such parts can be classified and marked as a
DEFIBRILLATION - PROOF APPLIED PARTS .
Subclause 8.6 – Protective earthing, functional earthing and potential equalization of
ME EQUIPMENT
Typically, metal ACCESSIBLE PARTS of CLASS I ME EQUIPMENT are PROTECTIVELY EARTHED .
However, they could be separated by other MEANS OF PROTECTION , in accordance with 8.5.
Also some metal ACCESSIBLE PARTS could be earthed incidentally, neither by a PROTECTIVE
EARTH CONNECTION nor for functional purposes. For example, such a part could be in contact
with another part that is PROTECTIVELY EARTHED but does not itself need to be PROTECTIVELY
EARTHED .
Subclause 8.6.1 – Applicability of requirements
P ROTECTIVE EARTH CONNECTIONS that are only relevant to the safety of OPERATORS are allowed
to comply either with the requirements of this standard or with those of IEC 60950-1:2005,
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 288 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
IEC 60950-1:2005/AMD1:2009 and IEC 60950-1:2005/AMD2:2013, but the latter alternative is
not allowed for PROTECTIVE EARTH CONNECTIONS that are relevant to the safety of both
OPERATORS and PATIENTS .
Subclause 8.6.2 – P ROTECTIVE EARTH TERMINAL
These requirements are intended to ensure a reliable connection between the ME EQUIPMENT
and the protective earthing system of the electrical installation.
Subclause 8.6.3 – Protective earthing of moving parts
Connections to moving parts, whether made by sliding contacts, by flexible wires or by any
other means, could be more susceptible than ordinary FIXED connections to deterioration
during the EXPECTED SERVICE LIFE of the ME EQUIPMENT . Therefore, they are not acceptable as
PROTECTIVE EARTH CONNECTIONS unless their reliability is demonstrated.
Subclause 8.6.4 a)
P ROTECTIVE EARTH CONNECTIONS can only perform their protective function if they are able to
carry the fault current resulting from a failure in BASIC INSULATION .
Such a current is assumed to have sufficient amplitude to cause operation of protective
devices in the electrical installation (fuses, circuit-breakers, earth leakage circuit-breakers
and the like) in a reasonably short time.
It is therefore necessary to check both the impedance and the current-carrying capability of
PROTECTIVE EARTH CONNECTIONS .
The minimum time required for the test current is intended to reveal any overheating of parts
of the connection due to thin wiring or a bad contact. Such a “weak spot” might not be
discovered by resistance measurement alone.
P ROTECTIVE EARTH CONNECTIONS can have zones of higher impedance, for example due to
oxidation of materials. Use of a current source with an unlimited voltage could prevent
detection of such zones because of their ability to flash through. The impedance is therefore
determined first, using a limited voltage.
If this voltage is sufficient to drive the specified test current through the total impedance, then
this one test also serves to demonstrate the current-carrying capability of the connection.
Otherwise an additional test is necessary, either using a higher voltage or by assessing the
cross-sectional area of the connection by inspection.
Where a long (> 3 m) DETACHABLE POWER SUPPLY CORD is supplied, specified or used, the
200 mΩ total protective earth pathway requirement still applies. Therefore, it might be
necessary to use a DETACHABLE POWER SUPPLY CORD with conductors of a greater cross
sectional area than the minimum required by 8.11.3.3.
If the MANUFACTURER does not supply/specify a DETACHABLE POWER SUPPLY CORD , the
RESPONSIBLE ORGANIZATION should take into account the limits of 8.6.4.
Subclause 8.6.4 b)
The fault current could be limited to a relatively low value because of inherent impedance or
the characteristic of the power source, for example where the power system is not connected
to earth or connected to it via a high impedance (see Figure A.13).
In such cases, the cross-section of the PROTECTIVE EARTH CONNECTION can be determined
primarily by mechanical considerations.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 289 –
+AMD2:2020 CSV  IEC 2020
Energized part
Short
circuit
LEAKAGE
CURRENT
ZPE
IF
MD
IEC 2435/05
Legend
ZPE = Impedance of PROTECTIVE EARTH CONNECTION in ohms (exceeding the limit specified in
8.6.4 a))
IF = Maximum continuous prospective fault current in amperes in the PROTECTIVE EARTH
CONNECTION caused by a single failure of the insulation to earth
MD Measuring device (see Figure 12)
NOTE The figure shows ME EQUIPMENT having a main ENCLOSURE and a remote part in a separate ENCLOSURE ,
as an example of a situation where the impedance of a PROTECTIVE EARTH CONNECTION could exceed the
limit specified in 8.6.4 a): however this situation could also exist in ME EQUIPMENT having a single
ENCLOSURE .

Figure A.12 – Allowable protective earth impedance where the fault current is limited
Subclause 8.6.7 – P OTENTIAL EQUALIZATION CONDUCTOR
Medically used rooms in most countries have no facilities for the use of detachable POTENTIAL
EQUALIZATION CONDUCTORS . This standard therefore does not require any means to be
provided for the connection of a POTENTIAL EQUALIZATION CONDUCTOR to the ME EQUIPMENT . If
however the ME EQUIPMENT does have such means, for use in locations where POTENTIAL
EQUALIZATION CONDUCTORS are used, the appropriate requirements have to be satisfied.
Subclause 8.6.9 – C LASS II ME EQUIPMENT
This requirement allows a CLASS II ME EQUIPMENT to have a connection to protective earth for
functional reasons only. Green/yellow is required to avoid confusion in installation. The
allowance does not degrade the degree of protection against electric shock.
The current flowing through the FUNCTIONAL EARTH CONDUCTOR has to be limited in the same
way as current in the PROTECTIVE EARTH CONDUCTOR . To prevent the FUNCTIONAL EARTH
CONDUCTOR from becoming a PROTECTIVE EARTH CONDUCTOR , the insulation between internal
screens including internal wiring connected to them and ACCESSIBLE PARTS needs to provide
two MEANS OF PROTECTION .
Subclause 8.7.2 – S INGLE FAULT CONDITIONS
Short circuiting of one part of DOUBLE INSULATION would be likely to increase LEAKAGE CURRENT
by a factor of the order of 2. In some cases the test could be difficult to carry out and, as the
allowable values for SINGLE FAULT CONDITION are five times those for NORMAL CONDITION , the
test would not provide useful information.
Subclause 8.7.3 – Allowable values, Table 3 and Table 4
The value of electric current flowing in the human or animal body that can cause a certain
degree of stimulation varies from individual to individual, according to the way in which the
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 290 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
connection to the body is made and according to the frequency of the current applied and its
duration.
Currents of low frequency flowing directly into or through the heart considerably increase the
danger of ventricular fibrillation. For currents of medium or high frequency, the RISK of electric
shock is less or negligible, but the RISK of burning remains.
The sensitivity of the human or animal body to electric currents, depending upon the degree
and nature of contact with the ME EQUIPMENT , leads to a system of classification reflecting the
degree and quality of protection provided by the APPLIED PARTS (classified as TYPE B APPLIED
PARTS , TYPE BF APPLIED PARTS and TYPE CF APPLIED PARTS ). T YPE B APPLIED PARTS and TYPE BF
APPLIED PARTS are generally suitable for applications involving external or internal contact with
the PATIENT , excluding the heart. T YPE CF APPLIED PARTS are suitable for DIRECT CARDIAC
APPLICATIONS with regard to LEAKAGE CURRENT .
In conjunction with this classification, the requirements for allowable LEAKAGE CURRENT have
been formulated. The absence of sufficient scientific data concerning the sensitivity of the
human heart for currents causing ventricular fibrillation still presents a problem.
Nevertheless, the publication of the first edition of this standard in 1977 provided engineers
with data enabling them to design ME EQUIPMENT ; and these requirements have proved over
the years since then to ensure a very low level of RISK without being too onerous for
designers.
The requirements for LEAKAGE CURRENT were formulated taking into account:
– that the possibility of ventricular fibrillation is influenced by factors other than only
electrical parameters;
– that the values for allowable LEAKAGE CURRENTS in SINGLE FAULT CONDITION should be as
high as is considered safe, taking into account statistical considerations, in order not to
present designers with unnecessary difficulties; and
– that values for NORMAL CONDITION are necessary to create a safe condition in all situations
by providing a sufficiently high safety factor with respect to SINGLE FAULT CONDITIONS .
The measurement of LEAKAGE CURRENTS has been described in a way that enables the use of
simple instruments, avoiding different interpretations of a given case and indicating
possibilities for periodic checking by the RESPONSIBLE ORGANIZATION .
Allowable values of LEAKAGE and PATIENT AUXILIARY CURRENTS for a.c. and d.c. composite
waveforms with frequencies up to and including 1 kHz take account of the following
considerations.
da) In general the RISK of ventricular fibrillation or pump failure increases with the value or
duration, up to a few seconds, of the current passing through the heart. Some areas of the
heart are more sensitive than others. That is, a current that causes ventricular fibrillation
when applied to one part of the heart could have no effect when applied to another part of
the heart.
eb) The RISK is highest and approximately equal for frequencies in the 10 Hz to 200 Hz range.
It is lower, by a factor of nearly 5, at d.c. and by approximately 1,5 at 1 kHz. Beyond 1 kHz,
the RISK decreases rapidly [45]. However lower limits are needed for d.c. to prevent tissue
necrosis with long-term application.
The values in Table 3 and Table 4 apply to currents measured with the measuring device
shown in Figure 12 a), which automatically allows for the reduced sensitivity at higher
frequencies. S UPPLY MAINS frequencies of 50 Hz and 60 Hz are in the range of highest
RISK .
fc) Although as a general rule requirements in a general standard are less restrictive than the
requirements in particular standards, some of the allowable values in Table 3 and Table 4
have been set at such a value that:
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 291 –
+AMD2:2020 CSV  IEC 2020
– the majority of ME EQUIPMENT types can comply, and
– they can be applied to most ME EQUIPMENT types (existing or future) for which no
particular standards exist.
E ARTH LEAKAGE CURRENT
The EARTH LEAKAGE CURRENT flowing through the PROTECTIVE EARTH CONDUCTOR is not a
HAZARD per se. The PATIENT and OPERATOR are protected by specifying appropriately low
values for PATIENT LEAKAGE CURRENT and TOUCH CURRENT in NORMAL CONDITION and in relevant
SINGLE FAULT CONDITIONS including interruption of the PROTECTIVE EARTH CONDUCTOR .
However, an excessive EARTH LEAKAGE CURRENT could pose a possible problem for the
installation’s earthing system and any circuit breakers operated by current imbalance
detectors.
See also IEC 60364-7-710 [10].
T OUCH CURRENT
The limits are based on the following considerations.
gd) The TOUCH CURRENT of ME EQUIPMENT is subject to the same values regardless of the
type(s) of APPLIED PARTS , if any, because even ME EQUIPMENT that does not itself have a
TYPE CF APPLIED PART could be used in situations where intracardiac PROCEDURES are
performed.
he) Although TOUCH CURRENT flows from parts other than PATIENT CONNECTIONS , it can reach
the PATIENT by chance contact through various paths, including a path via the OPERATOR .
if) The current density created at the heart by current entering the chest is 50 μA/mm 2 per
ampere [46]. The current density at the heart for 500 μA (maximum allowable value in
SINGLE FAULT CONDITION ) entering the chest is 0,025 μA/mm 2 , well below the level of
concern.
jg) The probability of the TOUCH CURRENT flowing through the heart and causing ventricular
fibrillation or pump failure.
T OUCH CURRENT could conceivably reach an intracardiac site if careless PROCEDURES are
used in handling intracardiac conductors or fluid filled catheters. Such devices should
always be handled with great care and always with dry rubber gloves. The following RISK
ANALYSIS is based on pessimistic assumptions about the degree of care exercised.
The probability of a direct contact between an intracardiac device and an ME EQUIPMENT
ENCLOSURE is considered to be very low, perhaps 1 in 100 medical procedures. The
probability of an indirect contact via the medical staff is considered to be somewhat higher,
say 1 in 10 medical procedures. The maximum allowable LEAKAGE CURRENT in NORMAL
CONDITION is 100 μA, which itself has a probability of inducing ventricular fibrillation of
0,05. If the probability of indirect contact is 0,1 then the overall probability is 0,005.
Although this probability would appear undesirably high, it should be recalled that with
correct handling of the intracardiac device this probability can be reduced to that for
mechanical stimulation alone, 0,001.
The probability of the TOUCH CURRENT rising to the maximum allowable level of 500 μA
( SINGLE FAULT CONDITION ) is considered to be 0,1 in departments with poor maintenance
PROCEDURES . The probability of this current causing ventricular fibrillation is taken as 1.
The probability of accidental contact directly with the enclosure is, as above, considered as
0,01, giving an overall probability of 0,001, equal to the mechanical stimulation alone
probability.
The probability of TOUCH CURRENT at the maximum allowable level of 500 μA ( SINGLE FAULT
CONDITION ) being conducted to an intracardiac device via the medical staff is 0,01 (0,1 for
the SINGLE FAULT CONDITION , 0,1 for accidental contact). Since the probability of this current
causing ventricular fibrillation is 1, the overall probability is also 0,01. Again this probability
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 292 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
is high; however it can be brought down to the mechanical stimulation alone probability of
0,001 by adequate medical procedures.
kh) The probability of the TOUCH CURRENT being perceptible to the PATIENT .
The probability of 500 μA being perceptible is 0,01 for men and 0,014 for women when
using grip electrodes with intact skin [45] [48]. There is a higher perceptibility for current
passing through mucous membranes or skin punctures [48]. Since distribution is normal,
there will be a probability that some PATIENTS will perceive very small currents. One person
is reported to have sensed 4 μA passing through a mucous membrane [48].
P ATIENT LEAKAGE CURRENT
The allowable value of PATIENT LEAKAGE CURRENT for ME EQUIPMENT with TYPE CF APPLIED
PARTS in NORMAL CONDITION is 10 μA, which has a probability of 0,002 for causing ventricular
fibrillation or pump failure when applied through small areas to an intracardiac site.
Even with zero current, it has been observed that mechanical irritation can produce
ventricular fibrillation [50]. A limit of 10 μA is readily achievable and does not significantly
increase the RISK of ventricular fibrillation during intracardiac procedures.
The 50 μA maximum allowed in SINGLE FAULT CONDITION for ME EQUIPMENT with TYPE CF
APPLIED PARTS is based on a value of current that has been found, under clinical conditions, to
have a very low probability of causing ventricular fibrillation or interference with the pumping
action of the heart.
For catheters 1,25 mm - 2 mm diameter likely to contact the myocardium, the probability of
50 μA causing ventricular fibrillation is near 0,01 (see Figure A.14 and its explanation). Small
cross-section area (0,22 mm 2 and 0,93 mm 2 ) catheters used in angiography have higher
probabilities of causing ventricular fibrillation or pump failure if placed directly on sensitive
areas of the heart.
The overall probability of ventricular fibrillation being caused by PATIENT LEAKAGE CURRENT in
SINGLE FAULT CONDITION is 0,001 (0,1 for probability of SINGLE FAULT CONDITION , 0,01
probability of 50 μA causing ventricular fibrillation) equal to the probability for mechanical
stimulation alone.
The 50 μA current allowed in SINGLE FAULT CONDITION is not likely to result in a current density
sufficient to stimulate neuromuscular tissues nor, if d.c., cause necrosis.
For ME EQUIPMENT with TYPE B APPLIED PARTS and TYPE BF APPLIED PARTS where the maximum
allowable PATIENT LEAKAGE CURRENT under SINGLE FAULT CONDITION is 500 μA, the same
rationale applies as that for TOUCH CURRENT since this current will not flow directly to the
heart.
As the existence of an earth connection to a PATIENT is a NORMAL CONDITION , not only PATIENT
AUXILIARY CURRENT but also PATIENT LEAKAGE CURRENT can flow for a prolonged period. A very
low value of direct current is therefore necessary to avoid tissue necrosis, regardless of the
classification of the APPLIED PART .
The appearance of MAINS VOLTAGE , from a low-impedance source, on the PATIENT
CONNECTIONS of an F - TYPE APPLIED PART would have to be caused by a double failure of
protective means in other ME EQUIPMENT , simultaneously connected to the PATIENT and
complying with this standard or another IEC standard, or by a single failure of protective
means in equipment not complying with a standard. As such this condition is extremely
unlikely in good medical practice.
However the appearance of a lesser voltage, or of a LEAKAGE CURRENT from a source having
an open-circuit voltage of the order of MAINS VOLTAGE , is possible.
Since the main safety feature of ME EQUIPMENT with an F - TYPE APPLIED PART is that the PATIENT
is not earthed by the connection to the ME EQUIPMENT , the electrical separation of an F - TYPE
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 293 –
+AMD2:2020 CSV  IEC 2020
APPLIED PART from earth is to have a minimum quality. This is assured by the requirement that,
even if a hypothetical voltage of supply frequency and equal to the highest supply voltage to
earth present in the location where the ME EQUIPMENT is used would appear on the PATIENT
CONNECTIONS , the limit for the PATIENT LEAKAGE CURRENT would not be exceeded.
For TYPE CF APPLIED PARTS , the PATIENT LEAKAGE CURRENT will be limited to 50 μA, no worse
than the previously discussed SINGLE FAULT CONDITION .
For TYPE BF APPLIED PARTS the maximum PATIENT LEAKAGE CURRENT under these conditions is
5 mA. Even this value entering the chest would produce only a current density at the heart of
0,25 μA/mm 2 . This current would be very perceptible to the PATIENT , however the probability
of its occurrence is very low. The RISK of harmful physiological effects is small and the
MAXIMUM MAINS VOLTAGE used for this test represents a worst case, more severe than is likely
to arise in practice.
Total PATIENT LEAKAGE CURRENT
The values of PATIENT LEAKAGE CURRENT in this standard are for a single function of a TYPE B
APPLIED PART or TYPE BF APPLIED PART or a single PATIENT CONNECTION of a TYPE CF APPLIED
PART . With multiple functions or multiple APPLIED PARTS the total PATIENT LEAKAGE CURRENT
could be much higher. This total PATIENT LEAKAGE CURRENT is the vector sum of the individual
PATIENT LEAKAGE CURRENTS . Therefore, it is necessary to specify limits for total PATIENT
LEAKAGE CURRENT . These requirements are derived from IEC 60601-2-49:2001 [16].
This standard does not fix the number of APPLIED PARTS connected to a single PATIENT . It has
been estimated that the number of APPLIED PARTS connected to a single PATIENT ranges from
one to five.
Total PATIENT LEAKAGE CURRENT for TYPE CF APPLIED PARTS
For TYPE CF APPLIED PARTS the PATIENT LEAKAGE CURRENT for the NORMAL CONDITION is 10 μA.
The following is to be considered for multiple PATIENT functions:
li) The current entering the heart is distributed over all of the PATIENT CONNECTIONS and is not
applied to the same small sensitive area of the cardiac tissue.
mj) The number of PATIENT CONNECTIONS connected directly to cardiac tissue is not likely to
exceed three. Accordingly, the LEAKAGE CURRENT entering a single small area of the heart
is less than 50 μA and is in the vicinity of 15 μA to 20 μA for an algebraic summation of
the currents. The current would be less for a vector summation. The probability of
ventricular fibrillation, according to the rationale for PATIENT LEAKAGE CURRENT , is in the
range of 0,003 even if all the PATIENT CONNECTIONS are very close together. This is not
much different from the probability of 0,002 that is accepted for a single APPLIED PART
connected directly to the heart.
nk) The LEAKAGE CURRENT from APPLIED PARTS on the surface of the body flows in a distributed
manner through the body. According to the rationale for PATIENT LEAKAGE CURRENT , 5 mA
entering the chest produces a current density at the heart of 0,025 μA/mm 2 .
Therefore, 50 μA for NORMAL CONDITION for total PATIENT LEAKAGE CURRENT is considered
acceptable.
For SINGLE FAULT CONDITION the LEAKAGE CURRENT for TYPE CF EQUIPMENT APPLIED PARTS has
been increased to 0,1 mA. The rationale for PATIENT LEAKAGE CURRENT gives a probability of
0,07 of ventricular fibrillation for current directly entering the heart. The probability of a SINGLE
FAULT CONDITION was given as 0,1. This was over a decade ago. Because of improvements in
design, more reliable components, better materials, and the use of RISK MANAGEMENT in
accordance with ISO 14971 and the consequent use of associated tools, such as HAZARD

based RISK ANALYSIS , the probability of a SINGLE FAULT CONDITION should be much less. It is
now felt to be in the vicinity of at least 0,02. The probability of ventricular fibrillation is 0,07 ×
0,02, or 0,0014, close to that accepted for a single TYPE CF APPLIED PART .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 294 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Total PATIENT LEAKAGE CURRENT for TYPE BF APPLIED PARTS
The total PATIENT LEAKAGE CURRENT has been increased to 500 μA for NORMAL CONDITION and
to 1 000 μA for SINGLE FAULT CONDITION . As explained in c) k) above, the current density at the
heart for current of 5 000 μA is quite small. There should be no concern for either the NORMAL
CONDITION or the SINGLE FAULT CONDITION .
Total PATIENT LEAKAGE CURRENT caused by an external voltage on the PATIENT CONNECTION
For TYPE CF APPLIED PARTS , the limit has been increased to 100 μA. The rationale for PATIENT
LEAKAGE CURRENT states that the probability of failure of protective earthing of CLASS I
ME EQUIPMENT is 0,1 and that the probability of a fault in one MOP is less than 0,1. This was a
decade ago. As explained earlier, these probabilities should be much lower today and are
considered to be no worse than 0,02. The probability of MAINS VOLTAGE appearing on the
PATIENT is 0,02 × 0,02, or 0,0004. This is below the probability of 0,001 accepted in the
second edition of IEC 60601-1.
P ATIENT AUXILIARY CURRENT
The allowable values for PATIENT AUXILIARY CURRENT are based on similar considerations to
those for PATIENT LEAKAGE CURRENT . They apply regardless of whether the PATIENT AUXILIARY
CURRENT is necessary for the functioning of the ME EQUIPMENT (e.g. impedance
plethysmographs) or incidental to its functioning. Lower values are given for d.c. to prevent
tissue necrosis with long-term application.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 295 –
+AMD2:2020 CSV  IEC 2020
99,99
99,9
99,8
99
98
95
90
80
70
60
50
10
5
1
0,5
0,2
0,1
0,05
0,01
0 50 100 150 200 250 300
68 138 208
1
τ
2
τ
≈3
τ
τ Standard deviation
Mean value
I μA
Probability

%
Starmer 60 Hz D = 1,25 mm
Watson 50 Hz D = 2,0 mm
IEC 2436/05
NOTE Refer to original papers by Starmer [53] and Watson [54] for interpretation of data.
Figure A.13 – Probability of ventricular fibrillation
Explanation of Figure A.14
Articles by Starmer [53] and Watson [54] provide data on ventricular fibrillation caused by
50 Hz and 60 Hz currents applied directly to the hearts of human populations with cardiac
disease. Fibrillation probability was obtained as a function of the electrode diameter and the
magnitude of the current. For electrodes of 1,25 mm and 2 mm diameter and currents up to
0,3 mA, the distribution appears normal. Accordingly, it has been extrapolated to encompass
the values commonly used in assessing PATIENT RISK (values noted on Figure A.14). From this
extrapolation, it is seen that:
– any value of current, however small, has some probability of causing ventricular
fibrillation, and
– the commonly used values have low probabilities, ranging from approximately 0,002 to
0,01.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 296 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Since ventricular fibrillation is governed by many factors ( PATIENT condition, probability of
current entering a more sensitive area of the myocardium, probability of fibrillation as a
function of current or current density, physiology, electric field, etc.), it is reasonable to use
statistics in determining the possibility of RISK for the multiple conditions.
Heating effect of LEAKAGE CURRENTS
A current of 10 mA will produce no sensation of heating with a typical PATIENT CONNECTION
with a contact area of the order of 1 cm 2 , but a current a few times higher than this would
produce a burn. The RISK of a burn depends on the magnitude of the current but not on its
frequency, so the current has to be measured with a non-frequency-weighted device, such as
a device similar to that shown in Figure 12 a) but without C1 and R1 .
Subclause 8.7.3 f)
L EAKAGE CURRENTS can flow through a FUNCTIONAL EARTH CONDUCTOR . This can lead to an
unexpected RISK if CLASS II equipment is combined with CLASS I equipment or with an earthed
trolley, e.g. using an MSO . Although proper application of the ‘rules’ for assembling an
ME SYSTEM would eliminate this RISK , the causal RISK can be mitigated by limiting the allowed
LEAKAGE CURRENT in a FUNCTIONAL EARTH CONDUCTOR .
Subclause 8.7.4.2 – Measuring supply circuits
For correct results of LEAKAGE CURRENT measurements, it is essential to have a common
reference point within the measuring circuit. The point also has to be electrically referenced to
all parts of the circuit. Also the measured LEAKAGE CURRENT could be different according to the
particular supply configuration. For example, if ME EQUIPMENT that is specified for connection
to a supply having one side at earth potential is connected instead to a supply having two
symmetrical phases (such as a 230 V supply in the USA) the measured LEAKAGE CURRENT will
be much lower than the worst case. If the installed SUPPLY MAINS of the room where the
measurements are made does not represent the worst case, a specific supply circuit has to be
established. This can be done by using an isolating transformer with the appropriate point in
the SECONDARY CIRCUIT connected to the reference point. Accurate and reproducible results
when making LEAKAGE CURRENT measurements can also be obtained without an isolating
transformer. However this would depend on the quality of the SUPPLY MAINS used for the
measurements. Factors that need to be considered would include transients, interference
signals and voltage differences between neutral and earth in the measuring circuit.
The earth symbols in the figures represent this common reference point, which is not
connected to the protective earth of the SUPPLY MAINS . Such a separate reference point can
provide additional protection for the person carrying out the measurements.
A variable-voltage transformer is necessary to provide 110 % of the RATED supply voltage to
the ME EQUIPMENT . Although it would be possible to test with the MAINS VOLTAGE normally
present in the test room and to multiply the measured LEAKAGE CURRENT values by the
appropriate factor, this would not always produce the same result as testing with 110 % of the
RATED supply voltage, particularly with ME EQUIPMENT that includes a switched-mode power
supply.
The switches S 1 or S 1 + S 2 or S 1 + S 2 + S 3 in Figure F.1 to Figure F.4 (inclusive) can be
omitted and the interruptions of the relevant leads can be obtained by other means.
Instead of the single or polyphase isolating transformers with adjustable output voltage(s), as
shown in Figure F.1 to Figure F.5 (inclusive), a combination of an isolating transformer with
set output voltage and an auto-transformer with adjustable output voltage can be used.
Subclause 8.7.4.3 – Connection to the measuring supply circuit
Although it is not unlikely that ME EQUIPMENT is used while placed on or in an earthed metal
environment, such a position would be rather difficult to describe in a way that test results
would become reproducible. The advice in the note in 8.7.4.3 d) 1) is therefore to be
considered as a convention.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 297 –
+AMD2:2020 CSV  IEC 2020
The fact that PATIENT cables can have a significant capacitance to earth is usually important
and of considerable influence on test results. A position providing reproducible results is
therefore prescribed.
The isolation transformer in the measuring supply circuit provides additional protection for the
person making the measurements and increases the accuracy of the LEAKAGE CURRENT
measurements. However, it is not absolutely necessary to use an isolating transformer when
making LEAKAGE CURRENT measurements. In some cases, such as high input power ME
EQUIPMENT and ME SYSTEMS , use of an insolating transformer is not feasible. When making
LEAKAGE CUURENT measurement without an isolating transformer, the MANUFACTURER needs to
consider the following:
– is it possible to extrapolate the LEAKAGE CURRENTS at 110 % of the RATED supply voltage;
– the influence of currents that are driven by voltage differences between the protective
earth and the mains supply neutral of ME EQUIPMENT or for ME SYSTEMS with multiple
PROTECTIVE EARTH CONNECTIONS .
Measuring without an isolation transformer can produce LEAKAGE CURRENT readings that are
greater than the LEAKAGE CURRENT measurement with an isolating transformer.
Subclause 8.7.4.5 – Measurement of EARTH LEAKAGE CURRENT and current in FUNCTIONAL
EARTH CONNECTION
The measuring device represents a measuring method that takes into account the
physiological effect of a current through the human body, including the heart, as well as the
possibility of a low impedance contact between a PATIENT CONNECTION and the PATIENT .
Although IEC 60990 [20] specifies some measuring devices for general use, none of these
would be appropriate for measuring PATIENT LEAKAGE CURRENT . As the measuring device of the
second edition is being retained for that purpose, it is most convenient to use the same device
for all LEAKAGE CURRENT measurements, apart from the measurement of currents or current
components with frequencies exceeding 1 kHz in relation to the 10 mA limit specified in
8.7.3 d).
Subclause 8.7.4.6 – Measurement of the TOUCH CURRENT
Where metal foil is to be applied to an ENCLOSURE made of insulating material, intimate
contact can be achieved by pressing the foil against the insulating material with a pressure of
approximately 5 kPa (0,5 N/cm 2 ).
Subclause 8.7.4.7 – Measurement of PATIENT LEAKAGE CURRENT
Subclause 8.7.4.7 b)
This test confirms that the separation between the PATIENT CONNECTIONS and other parts is
adequate to limit the PATIENT LEAKAGE CURRENT to the allowed value when an external voltage
is present.
If the APPLIED PART can be disconnected from the ME EQUIPMENT , it is possible that the
contacts of its connector could touch an earthed object, but that situation is covered by
thetests of 8.5.2.3, not by 8.7.4.7 b), which applies to the ME EQUIPMENT and the APPLIED PART
together.
The 20 cm × 10 cm metal foil represents the size of a human hand. For some ME EQUIPMENT ,
the area of contact is greater then the size of the hand. In this case, the size of the foil can be
increased.
Subclause 8.7.4.7 c)
Some of the tests specified in the second edition of this standard related to the possible
presence of MAINS VOLTAGE on a SIGNAL INPUT PART or a SIGNAL OUTPUT PART (as defined in
that edition, now covered by the combined term SIGNAL INPUT / OUTPUT PART ). There were
various exclusions, but if none of the exclusions applied this condition was regarded as a
SINGLE FAULT CONDITION . The assumption made in this third edition is that, if the
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 298 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
ACCOMPANYING DOCUMENTS place no restrictions on what other equipment is allowed to be
connected to the SIGNAL INPUT / OUTPUT PART , the presence of the MAXIMUM MAINS VOLTAGE
should be regarded as a NORMAL CONDITION .
Instead of an isolating transformer T 2 with an adjustable output voltage, a combination of an
isolating transformer with a set output voltage and an auto-transformer with an adjustable
output voltage can be used.
Subclause 8.7.4.7 d)
The test with an external voltage applied to unearthed metal ACCESSIBLE PARTS reflects the
requirement in 8.5.2.2 for isolation between such parts and unearthed PATIENT CONNECTIONS
of TYPE B APPLIED PARTS .
For TYPE BF APPLIED PARTS this test applies as well as the test of 8.7.4.7 b), even though both
test the isolation between the PATIENT CONNECTIONS and other parts, because the PATIENT
LEAKAGE CURRENT might not be the same in these two situations and different limit values
apply.
Instead of an isolating transformer T 2 with an adjustable output voltage, a combination of an
isolating transformer with a set output voltage and an auto-transformer with an adjustable
output voltage can be used.
Care should be taken that the capacitance of the measuring device and its connecting leads
to earth and to the body of the ME EQUIPMENT is kept as low as possible.
As explained in the rationale to 8.7.3, the presence of the MAXIMUM MAINS VOLTAGE on a
PATIENT represents a worst case, this is more severe than is likely to arise in practice, and the
allowable PATIENT LEAKAGE CURRENT for a TYPE BF APPLIED PART in this situation is 5 mA. It was
pointed out that the application of MAINS VOLTAGE to an unearthed ACCESSIBLE PART could
therefore cause a PATIENT LEAKAGE CURRENT of up to 5 mA to flow from the PATIENT
CONNECTIONS of a TYPE BF APPLIED PART ; whereas in the same situation a TYPE B APPLIED PART
(which in general offers a lower level of safety) was allowed only 500 μA. In order to resolve
this anomaly, the test of 8.7.4.7 d), with 110 % of the MAXIMUM MAINS VOLTAGE on unearthed
ACCESSIBLE PARTS , also applies to TYPE BF APPLIED PARTS , and in this condition the allowable
PATIENT LEAKAGE CURRENT is the general 500 μA value for SINGLE FAULT CONDITION .
There is no need to perform the test of 8.7.4.7 d) on TYPE CF APPLIED PARTS because for these
the same allowable value of 50 μA would apply as in the test of 8.7.4.7 b).
Subclause 8.7.4.7 h)
The requirement represents a compromise between requiring extensive testing, which with
most ME EQUIPMENT would yield no useful information, and having no specific requirement to
address this RISK .
Most TYPE B APPLIED PARTS are earthed, so the measurement according to 8.7.4.7 g) (all
PATIENT CONNECTIONS of a single function connected directly together) will give the same
result as the measurement according to 8.7.4.7 h) (all PATIENT CONNECTIONS of all APPLIED
PARTS of the same type connected together). If this is within the PATIENT LEAKAGE CURRENT
limit it will certainly be within the total PATIENT LEAKAGE CURRENT limit. However it is possible
to have TYPE B APPLIED PARTS that are not directly earthed, and in that case the measured
values can be different.
Subclause 8.7.4.9 – M E EQUIPMENT with multiple PATIENT CONNECTIONS
This requirement was introduced in the second amendment to the second edition of this
standard. It addresses a RISK that can arise, for example, with equipment for measuring
physiological signals where an amplifier drives one electrode to reduce common-mode
interference. If one of the sensing electrodes is disconnected from the PATIENT and picks up a
large voltage at mains frequency, the amplifier could drive a large current into the PATIENT in a
vain attempt to cancel the interference.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 299 –
+AMD2:2020 CSV  IEC 2020
The requirement represents a compromise between requiring extensive testing, which with
most ME EQUIPMENT would yield no useful information, and having no specific requirement to
address this RISK .
Subsequently IEC 60601-2-49:2001 [16] introduced a comprehensive set of tests, to be
performed on all equipment within the scope of that standard. These include measurement of
what is termed “ PART LEAKAGE CURRENT ” in that standard: this is the current flowing between
the PATIENT CONNECTIONS of one function and the PATIENT CONNECTIONS of other function(s),
which is covered in this edition of the general standard by the revised definition of PATIENT
AUXILIARY CURRENT .
Consideration was given to incorporating these tests in this general standard, but it was
decided that such specific testing should be left to particular standards. The scenarios to
which they relate, such as having the PATIENT CONNECTIONS of one function in use and
connected to the PATIENT while the PATIENT CONNECTIONS of another function are not in use
and could make contact with earth or other objects, are likely to arise with multifunction
PATIENT monitoring equipment but unlikely with most other kinds of ME EQUIPMENT .
Figure A.15, based on Figure KK.101 of IEC 60601-2-49:2001 [16], shows an example of
measuring the PATIENT LEAKAGE CURRENT from one function of a TYPE BF APPLIED PART while
the PATIENT CONNECTIONS of another function of the same APPLIED PART and of two TYPE CF
APPLIED PARTS are either floating or earthed.
Subclause 8.8.1 – General
Care should be taken that the voltage applied to a REINFORCED INSULATION does not

overstress either of the MEANS OF PROTECTION in the ME EQUIPMENT . If there are multiple paths
between the same points, these might need to be tested separately. There could, for example,
be one path from the MAINS PART to a PATIENT CONNECTION that has BASIC INSULATION plus a
PROTECTIVE EARTH CONNECTION plus PATIENT CONNECTIONS isolation as required by 8.5.2.1, and
a parallel path having REINFORCED INSULATION . M E EQUIPMENT parts might need to be
disconnected to allow the REINFORCED INSULATION to be tested without overstressing the
separate insulation of the MAINS PART or the PATIENT CONNECTIONS .
This could be avoided, for example in the case of a transformer, by the use of a voltage
divider with a tapping point connected to the core or some other suitable connecting point to
ensure the correct voltage division over the actual insulations, or by the use of two test
transformers, correctly phased.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 300 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
4
S 14
P 1
T YPE CF
APPLIED PART
4
4
P 1
T YPE CF
APPLIED PART
Function 1
T YPE BF
APPLIED PART
Function 2
MD
1
IEC 2437/05
For legends, see Table 5.
Key
All measurements are made with S 14 closed and again with S 14 open.
Figure A.14 – Example of a measuring circuit for the PATIENT LEAKAGE CURRENT from a
PATIENT CONNECTION to earth for ME EQUIPMENT with multiple PATIENT CONNECTIONS
Subclause 8.8.2 – Distance through solid insulation or use of thin sheet material
The second edition of this standard placed no restrictions on the thickness of solid insulation,
except as specified in 57.9.4 e) for transformers and for the need for all insulation covered by
Clause 20 to be thick enough to pass the dielectric strength test. A very thin film of insulating
material might pass that test but might not provide reliable insulation during the EXPECTED
SERVICE LIFE of all production items.
Some National Committee comments during the development of this edition proposed
introducing relevant requirements derived from IEC 60950-1 to address this omission. Both
WG 14 (Testing) and WG 16 (Electrical hazards) recommended accepting these proposals.
These requirements have been included in IEC 60950-1 for many years without causing
problems. They should not be onerous in practice for ME EQUIPMENT , and indeed most
ME EQUIPMENT designed according to the previous editions of this standard would have
satisfied them.
The requirements that have been introduced are intended to be technically equivalent to those
of IEC 60950-1:2005, but the editorial structure has been changed for clarity, as follows.
– IEC 60950-1:2005 specifies a general requirement for distance through insulation, with an
exception for voltages up to 71 V. This has been changed to state explicitly that the
requirement applies above 71 V.
– IEC 60950-1:2005 specifies an exception from the requirement for distance through
insulation where the requirements for thin sheet material apply, as set out in another
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 301 –
+AMD2:2020 CSV  IEC 2020
subclause, but that subclause does not refer explicitly to the 71 V limit. This has been
made explicit by stating the requirements for thin sheet material as an alternative to the
thickness requirement, under the same introductory wording.
– IEC 60950-1:2005 specifies that “Insulation in thin sheet materials is permitted . . provided
that” certain conditions are satisfied. This has been changed to an explicit requirement
that insulation in thin sheet materials needs to satisfy these conditions.
– IEC 60950-1:2005 requires that insulation in thin sheet materials “is used within the
equipment ENCLOSURE ”. However the ENCLOSURE as defined in this standard includes all
outer surfaces, including the surfaces of cables, APPLIED PARTS , etc. The requirement has
therefore been rephrased.
Elsewhere in this standard the terms SUPPLEMENTARY INSULATION and REINFORCED INSULATION
have mostly been replaced by references to MEANS OF PROTECTION , but they have been
retained here because, as in IEC 60950-1:2005, the requirements concerning distance
through insulation and the use of thin sheet material apply to SUPPLEMENTARY INSULATION and
to REINFORCED INSULATION , but not to BASIC INSULATION . Thus these requirements do not apply
where BASIC INSULATION , as one MEANS OF PROTECTION , is used in conjunction with a
PROTECTIVE EARTH CONNECTION as the other MEANS OF PROTECTION . Where DOUBLE INSULATION
is used, these requirements apply to whichever constituent part thereof is regarded as the
SUPPLEMENTARY INSULATION .
Subclause 8.8.3 – Dielectric strength
Components designed to limit the voltage might need to be removed in order to allow the full
test voltage to be applied to the insulation being tested.
The purpose of this test is to check all solid insulation under the worst-case condition after
having achieved operating temperature. For heating elements, the worst case is achieved with
heaters remaining energized during measurement.
The test voltages specified are appropriate for solid insulation only. Spacings ( CREEPAGE
DISTANCES and CLEARANCES ) are evaluated by 8.9. IEC 60664-1 gives details of electrical test
methods for clearances using impulse voltage dielectric strength tests. These tests can be
used under the IEC 60950-1 route for MOOP s, but are not specified for MOPP s. IEC 60664-1
states that the 2U + 1 000 V type of dielectric strength test “is not relevant for the testing of
clearances”.
Since the dielectric strength test is applied immediately after the humidity preconditioning
treatment, with the ME EQUIPMENT still in the humidity cabinet, adequate precautions for the
protection of laboratory personnel could be necessary.
In Table 6, the values for OPERATOR protection are taken from IEC 60950-1:2005 and the
values for PATIENT protection are taken from the second edition of IEC 60601-1. In
constructing the table, three principles were employed:
– M OPP are always at a higher value than MOOP .
– Mains circuits are effected by transient overvoltages as detailed in Table 10. In
SECONDARY CIRCUITS , the transient overvoltage level is at least one level less than the
mains circuits.
– The value of test voltage is primarily determined by the transient voltage on the SUPPLY
MAINS which is usually orders of magnitude larger than the WORKING VOLTAGE .
In order to align with the second edition of IEC 60601-1 for the common WORKING VOLTAGE of
220 V r.m.s to 240 V r.m.s. the test voltage of 4 000 V r.m.s. was retained even though this
value is more that twice the test voltage for one MOPP . However, each individual MOPP has to
meet the 1 500 V r.m.s. minimum requirement.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 302 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Information regarding the incorporation of requirements from IEC 62368-1:2018 in
Amendment 2:
According to IEC 62368-1:2018, the minimum dielectric strength requirement for mains
operated equipment with a mains supply voltage up to and including 250 V r.m.s for
REINFORCED INSULATION (2 MOOP ) is 4 kV (IEC 62368-1:2018, Table 27). Table 6 was
analyzed, and it was determined that a WORKING VOLTAGE (peak or d.c.) up to 1 293 V requires
a dielectric strength test of less than or equal to 4 kV peak for 1 MOPP .
According to IEC 62368-1:2018, the minimum dielectric strength requirement for mains
operated equipment with a mains supply voltage above 250 V r.m.s up to and including
600 V r.m.s. for REINFORCED INSULATION (2 MOOP ) IS 5 K V (IEC 62368-1:2018, Table 27).
Table 6 was analyzed, and it was determined that a WORKING VOLTAGE (peak or d.c.) up to
2 172 V requires a dielectric strength test of less than or equal to 5 kV peak for 1 MOPP .
For higher PEAK WORKING VOLTAGES , information regarding the equipment/sub-
assembly/component that was tested according to IEC 62368-1:2018 needs to be reviewed to
determine if the applied electric strength test (IEC 62368-1:2018, Table 25 to Table 27
(inclusive)) for REINFORCED INSULATION meets the minimum requirement from Table 6 if 1 MOPP
is necessary.
A direct comparison between the requirements of this standard and IEC 62368-1:2018 for
dielectric strength (electric strength is the term used in IEC 62368-1:2018) is not possible
without knowing the reference “voltage”. The “voltage” is either the expected transient voltage
(IEC 62368-1:2018, Table 25), peak of the working voltage and recurring peak voltages
(IEC 62368-1:2018, Table 26) or the temporary overvoltage (IEC 62368-1:2018, Table 27).
Knowing these voltages allows the values from each table to be determined, the requirement
applied is the highest value from the three tables; but for equipment connected to a nominal
SUPPLY MAINS system up to and including 250 V r.m.s., the minimum test voltage will be
4 kV peak and for a nominal SUPPLY MAINS system voltage above 250 V r.m.s up to and
including 600 V r.m.s. the minimum test voltage will be 5 kV peak.
Subclause 8.8.3 a)
The test voltage can be provided by a transformer, by a d.c. power source or by using the
transformer(s) of the ME EQUIPMENT . In the last case, to prevent overheating, the test voltage
can have a frequency that is higher than the RATED frequency of the ME EQUIPMENT .
The PROCEDURE and duration of the test for WORKING VOLTAGE equal to or higher than 1 000 V
a.c. or 1 500 V d.c. or peak values can be specified further by particular standards.
Subclause 8.8.4.1 – Mechanical strength and resistance to heat
Tests concerning flammability of materials will be found in IEC 60695-11-10.
Subclause 8.9 – C REEPAGE DISTANCES and AIR CLEARANCES
For ME EQUIPMENT intended to be supplied from the SUPPLY MAINS , AIR CLEARANCE and
dielectric strength requirements are based on the expected overvoltage transients that could
enter the equipment from the SUPPLY MAINS . According to IEC 60664-1, the magnitude of
these transients is determined by the normal supply voltage and the supply arrangements.
These transients are categorized according to IEC 60664-1 into four groups called
overvoltage categories I to IV (also known as installation categories I to IV). Elsewhere in this
standard overvoltage category II is assumed.
The design of solid insulation and AIR CLEARANCES should be co-ordinated in such a way that,
if an incident overvoltage transient exceeds the limits of overvoltage category II, the solid
insulation can withstand a higher voltage than the AIR CLEARANCES .
The values in Table 13 to Table 15 correspond to those of IEC 60950-1:2005 for overvoltage
category II for MAINS PARTS and overvoltage category I for SECONDARY CIRCUITS . If
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 303 –
+AMD2:2020 CSV  IEC 2020
ME EQUIPMENT is intended to be used in locations where the SUPPLY MAINS is in overvoltage
category III or IV, these values will be inadequate.
A SECONDARY CIRCUIT derived from a SUPPLY MAINS will normally be overvoltage category I if
the SUPPLY MAINS is overvoltage category II; the maximum transients for various SUPPLY MAINS
voltages in overvoltage category I are shown in the column headings of Table 13.
For insulation between the ENCLOSURE and the PATIENT CONNECTION of an F - TYPE APPLIED PART
special rules apply:
1) In the case of an F - TYPE APPLIED PART containing no voltage difference, the insulation
between the PATIENT CONNECTIONS and the ENCLOSURE will only be stressed to the MAINS
VOLTAGE in the case of a fault in other equipment connected to the PATIENT .
This condition rarely occurs; furthermore this insulation is not normally subject to the
transient overvoltages found in the MAINS PART . In view of the above, the insulation
necessary between the APPLIED PART and the ENCLOSURE for the case quoted, need only
satisfy the requirements for BASIC INSULATION .
2) In the case of an F - TYPE APPLIED PART containing parts with voltage difference, the
connection of a PATIENT CONNECTION to earth via an earthed PATIENT ( NORMAL CONDITION )
could subject the insulation between other parts and the ENCLOSURE to the whole of the
voltage within the APPLIED PART .
Since this voltage appears in NORMAL CONDITION , even though infrequently, the relevant
insulation should satisfy the requirements for DOUBLE INSULATION or REINFORCED
INSULATION . In view of the low probability of this condition occurring, the CREEPAGE
DISTANCES and AIR CLEARANCES given in Table 11 are considered adequate.
3) The value to be applied is the highest of the values found according to Items 1) and 2)
above.
In the absence of a theoretical background to refer to, it was decided that the values above
1 000 V would be drawn from Table 7 of IEC 61010-1:2001 [22] for CREEPAGE DISTANCES using
the column for material group IIIa-b, pollution degree 3, which correlates with the existing
values in the second edition of IEC 60601-1 or is slightly more onerous. For AIR CLEARANCES ,
the values have been estimated based on the relationship between creepage and clearance
for values below 1 000 V r.m.s. from Table 12. These derived values are shown in Table A.1.
Table 16 of the second edition of IEC 60601-1 was split into two five tables in this standard
(Tables 9 and 10 Table 12 to Table 16 inclusive). To align it with tables derived from other
standards such as IEC 60950-1, the factor between the a.c. voltages and the d.c. voltages
was changed from 1,2 to about 1,4. This relaxation was accepted as it is a common approach
in other standards and it prevents having different CREEPAGE DISTANCES or AIR CLEARANCES in
circuits where there is a d.c. voltage rectified from an a.c. voltage.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 304 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Table A.1 – Values of AIR CLEARANCE and CREEPAGE DISTANCE derived from Table 7 of
IEC 61010-1:2001 and Table 12
W ORKING
VOLTAGE
V d.c.
up to and
including
WORKING
VOLTAGE
V r.m.s
up to and
including
Spacing providing
one MEANS OF PATIENT PROTECTION Spacing providing
two MEANS OF PATIENT PROTECTION
AIR CLEARANCE
mm
CREEPAGE
DISTANCE
mm
AIR CLEARANCE
mm
CREEPAGE
DISTANCE
mm
1 500 1 250 11,5 20 23,0 40
1 920 1 600 14,5 25 29,0 50
2 400 2 000 18,5 32 37,0 64
3 000 2 500 23,0 40 46,0 80
3 840 3 200 29,0 50 58,0 100
4 800 4 000 36,0 63 72,0 126
6 000 5 000 46,0 80 92,0 160
7 560 6 300 57,0 100 114,0 200
9 600 8 000 71,5 125 143,0 250
12 000 10 000 91,5 160 183,0 320
Table A.2 contains CREEPAGE DISTANCES for WORKING VOLTAGE above 1 000 V derived from
IEC 60664-1:2007, Table 4 F.4.
Subclause 8.9.1 – Values
When using the values of CREEPAGE DISTANCE and AIR CLEARANCE , it should be noted that
peak, d.c. and r.m.s. values are all used. It is important to read the tables carefully.
The tables for MOOP s use values from IEC 60950-1:2005 representing the following basic
principles, taken from IEC 60664-1:
– “The basis for the determination of a CREEPAGE DISTANCE is the long-term r.m.s. value of
the voltage existing across it.”
– “A IR CLEARANCES shall be dimensioned to withstand the required impulse withstand
voltage”. Impulse withstand voltage is the “highest peak value of withstand voltage ….”
However, the tables for MOPP s are taken from the second edition of IEC 60601-1, where both
creepages and clearances were related to r.m.s. or d.c. voltages.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 305 –
+AMD2:2020 CSV  IEC 2020
Table A.2 – C REEPAGE DISTANCES to avoid failure due to tracking from IEC 60664-1
WORKING VOLTAGE
V
r.m.s or d.c.
Spacing for one MEANS OF OPERATOR PROTECTION
Pollution
degree 1 Pollution degree 2 Pollution degree 3
Material group Material group Material group
I, II, IIIa, IIIb I II IIIa or IIIb I II IIIa or IIIb
1 250
1 600
2 000
2 500
3 200
4 000
5 000
6 300
8 000
10 000
Use the
AIR CLEARANCE
from the
appropriate
table
6,3
8,0
10,0
12,5
16,0
20,0
25,0
32,0
40,0
50,0
9,0
11,0
14,0
18,0
22,0
28,0
36,0
45,0
56,0
71,0
12,5
16,0
20,0
25,0
32,0
40,0
50,0
63,0
80,0
100,0
16,0
20,0
25,0
32,0
40,0
50,0
63,0
80,0
100,0
125,0
18,0
22,0
28,0
36,0
45,0
56,0
71,0
90,0
110,0
140,0
20,0
25,0
32,0
40,0
50,0
63,0
80,0
100,0
125,0
160,0
Subclause 8.9.1.2 – C REEPAGE DISTANCES and AIR CLEARANCES complying with IEC 60950-1
or IEC 62368-1
During the review of the differences between the requirements of this standard and

IEC 62368-1:2018 a scenario was identified where the AIR CLEARANCE values required by
IEC 62368-1:2018 could be significantly lower than the values currently required by this
standard for MOOP . It was determined that this scenario would lead to AIR CLEARANCE values
that are too small for ME EQUIPMENT and that sub-assemblies/components utilizing this
construction would not be acceptable as part of ME EQUIPMENT .
This scenario is specific to sub-assemblies/components specifically designed for use with a
SUPPLY MAINS that is free from transient voltages. For example, a d.c. power supply in an
ambulance that is used to generate a 240 V r.m.s. supply voltage (transient free). In this
example, following the requirements from IEC 62368-1:2018, Table 10 and Table 14
(Procedure 1 and Procedure 2) would give the required AIR CLEARANCE of 0,4 mm due to the
nature of the supply (transient free).
IEC 60601-1 applies the same requirements to SUPPLY MAINS regardless of the existence of
transient overvoltages in the SUPPLY MAINS . In this scenario the requirement for AIR CLEARANCE
for 2 MOOP would be 4,0 mm for primary circuits (Table 13, Row 2). Given the large difference
in requirements, it has been determined that sub-assemblies/components designed
specifically for use in transient-free SUPPLY MAINS that have been evaluated for compliance
with IEC 62368-1:2018 alone would not be acceptable and the requirements of Table 12 to
Table 16 (inclusive) would additionally apply.
It is acknowledged that the probability of a sub-assembly/component being designed
specifically for this application is likely to be low. Additionally, any sub-assembly/component
(e.g. power supply) that was intended for a traditional SUPPLY MAINS connection would meet
the higher requirements based on the transient voltage or temporary overvoltage and would
be acceptable.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,

– 306 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Subclause 8.9.1.6 – Interpolation
Interpolation for CREEPAGE DISTANCES but not for AIR CLEARANCES is allowed, except where the
WORKING VOLTAGE is above 2 kV r.m.s. or 2,8 kV d.c. This approach is generally consistent
with IEC 60950-1 and IEC 61010-1 [22].
Subclause 8.9.1.15 – C REEPAGE DISTANCES and AIR CLEARANCES for DEFIBRILLATION - PROOF
APPLIED PARTS
From IEC 60664-1:2007, Table 2 F.2, a distance of 4 mm is adequate for pulses of 5 kV
having a short duration of less than 10 ms, such voltages arising typically from the use of a
defibrillator.
Subclause 8.9.2 – Application
Subclause 8.9.2 a)
Depending on the INTENDED USE of the ME EQUIPMENT , operation of the fuse or OVER - CURRENT
RELEASE can be a HAZARD . The opening of a branch circuit breaker is not acceptable.
Subclause 8.9.2 a) is based on the fact that there is an over-current device in the input of the
ME EQUIPMENT before the part of the circuit where this subclause is applied. Before this over-
current device, the spacings need to comply with the basic requirement for parts of opposite
polarity within the MAINS PART .
Subclause 8.9.3 – Spaces filled by insulating compound
C REEPAGE DISTANCES are measured through the joint between two parts of an insulation
barrier, except for cemented joints, i.e. those in which:
– either the two parts forming the joint are bonded by heat sealing or other similar means at
the place where this is of importance;
– or the joint is completely filled with adhesive at the necessary places and the adhesive
bonds to the surfaces of the insulating barrier so that humidity cannot be sucked into the
joint.
In the second edition of this standard, the captions to Figures 43 to 45 referred to
“uncemented joints.” Item 7 of the legends to these figures referred to 57.9.4 f), second dash,
“for a description of cemented joints” but did not specify any test methods other than
inspection. During the preparation of this edition, it was proposed to introduce relevant
requirements derived from IEC 60950-1:2005 to address the related subject of potting.
The requirements that have been introduced are closely based on those of IEC 60950-1:2005
and cover potting, encapsulation, cemented joints, etc. The editorial structure has been
somewhat revised from that of IEC 60950-1:2005 for clarity. These requirements have been
included in 8.9 rather than 8.8 because they specify circumstances that allow exemption from
the requirements for CREEPAGE DISTANCES and AIR CLEARANCES , rather than additional
requirements applying to solid insulation.
Subclause 8.9.4 – Measurement of CREEPAGE DISTANCES AND AIR CLEARANCES
Narrow gaps, running in the direction of a possible creepage path and being some tenths of
1 mm wide only, should be avoided as far as possible, for dirt and moisture can deposit there.
Subclauses 8.10.1 – Fixing of components
In many cases it will be obvious that components and wiring are adequately secured (e.g.
small components soldered to a printed circuit board) without the need for specific justification
in the RISK MANAGEMENT FILE ; but if any relevant information is included in the RISK
MANAGEMENT FILE , it should be taken into account in assessing compliance with these
requirements.
Subclause 8.10.2 – Fixing of wiring
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,

IEC 60601-1:2005+AMD1:2012 – 307 –
+AMD2:2020 CSV  IEC 2020
It is generally accepted that wiring connections are subject to the SINGLE FAULT CONDITION .
That is those having only one means of being secured that would prevent a loosened/broken
wire from creating a HAZARD resulting in a HAZARDOUS SITUATION, such as removing a
PROTECTIVE EARTH CONNECTION or bridging a MEANS OF PROTECTION , are considered not in
compliance.
Examples of connection that could comply with SINGLE FAULT CONDITION are:
– double crimping of both the wire and the wire insulation;
– mechanical security of the wire and soldering;
– mechanical security of the wire and wire movement restraints such as tie wraps, wire
clamps, bundling straps, etc.;
– strain relief mechanisms and mechanical security.
Subclause 8.10.4 – Cord-connected HAND - HELD parts and cord-connected foot-operated
control devices
H AND - HELD switches and footswitches are in practice exposed to severe conditions. This
requirement ensures that even in the worst case, where the ENCLOSURE of such a switch is
completely broken, only parts at voltages within the limits specified in 8.4.2 c), which are safe
to touch, can become exposed.
Subclause 8.10.5 – Mechanical protection of wiring
There is no requirement for specific justification to be given in the RISK MANAGEMENT FILE , but
if any relevant information is included in the RISK MANAGEMENT FILE it should be taken into
account in assessing compliance with these requirements.
Subclause 8.10.7 – Insulation of internal wiring
Conductors can be routed in separated jacketed cords of adequate rating. Where conductors
of different circuit categories have to be run through common cords, wiring channels, conduits
or connecting devices, adequate separation is realized by sufficient rating of the conductor
insulation and by arranging for sufficient AIR CLEARANCES and CREEPAGE DISTANCES , complying
with the requirements of 8.9, between conductive parts in connecting devices.
Subclause 8.11.1 – Isolation from the SUPPLY MAINS
Subclause 8.11.1 a)
Skilled persons, such as SERVICE PERSONNEL , who need to gain access to internal, possibly
hazardous, ME EQUIPMENT parts, need a means by which the ME EQUIPMENT can be isolated
from the SUPPLY MAINS .
A mains isolating switch, where provided, could also serve as a functional off switch for
routine use or for disabling hazardous output in an emergency. However it does not
necessarily serve these purposes, nor does this standard specify any general requirement for
an emergency off switch.
Subclause 8.11.1 c)
In the second edition of this standard, the requirement for minimum contact spacing of
switches used to provide isolation from the SUPPLY MAINS was specified in IEC Publication
328. IEC 61058-1 superseded IEC 328 in 1990. The first edition of IEC 61058-1 required
3 mm contact spacing for full disconnection from the SUPPLY MAINS . No mention of overvoltage
category was made. The third edition of IEC 61058-1 introduced the concept of overvoltage
category according to IEC 60664-1. For a 230 V SUPPLY MAINS in overvoltage category II,
Table 22 of IEC 61058-1:2000 allows a minimum contact spacing of 1,5 mm. While the
requirements in this standard generally relate to overvoltage category II (see 8.9.1.11), it was
thought prudent to stay with the 3 mm requirement associated with a 230 V SUPPLY MAINS IN
overvoltage category III for all switches intended to provide isolation from the SUPPLY MAINS .
Not only is this consistent with the requirement of the second edition of IEC 60601-1 but it is
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 308 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
also harmonious with the requirements of IEC 60065 and IEC 60950-1, which both require a
minimum contact separation of 3 mm for switches intended to provide isolation from the SUPPLY
MAINS .
Subclause 8.11.1 h)
Such a protective device whether or not it caused the operation of an over-current protection
device built into the ME EQUIPMENT , would be likely also to cause a fuse or circuit breaker in
the installation to operate, thus removing the supply of power to other ME EQUIPMENT , possibly
including life-support ME EQUIPMENT . Such a device might also cause undesirable thermal
effects inside the ME EQUIPMENT and might anyway not be a reliable method of protecting
against the relevant HAZARDS .
Subclause 8.11.1 i)
Parts that cannot be disconnected from the supply might include, for example, a circuit for
room lighting or a circuit for remote control of the mains switch. Such parts could become
accessible when a cover is opened, for example for the purpose of maintenance.
A spatially separated arrangement is one where parts that need to be accessible for servicing
are located such that the SERVICE PERSONNEL are unlikely to come in contact with parts
energized at voltages exceeding those specified in this standard while performing the required
service. In this case, a warning is deemed to provide adequate safety for the SERVICE
PERSONNEL .
Subclause 8.11.2 – M ULTIPLE SOCKET - OUTLETS
This requirement reduces the probability that other equipment is connected that might lead to
excessive LEAKAGE CURRENT .
Subclause 8.11.3.4 – A PPLIANCE COUPLERS
A POWER SUPPLY CORD connected to a MAINS CONNECTOR is subject to similar stresses to a
non- DETACHABLE POWER SUPPLY CORD . If it is not adequately protected from excessive
bending, a HAZARD HAZARDOUS SITUATION could result.
Subclause 8.11.3.5 – Cord anchorage
If a power cord were not adequately protected against strain and abrasion, there would be a
high probability of damage to insulation providing MEANS OF PROTECTION and, with CLASS I
ME EQUIPMENT , a high probability of breakage or disconnection of the PROTECTIVE EARTH
CONDUCTOR .
Subclause 8.11.3.6 – Cord guards
If a power cord were not adequately protected against excessive bending, there would be a
high probability of breakage of power-carrying conductors, giving a RISK of fire, and with
CLASS I ME EQUIPMENT , a high probability of breakage of the PROTECTIVE EARTH CONDUCTOR .
The bending test described is identical to that specified in 3.29 of IEC 60950-1:20012005,
subclause 3.2.8. The second edition of IEC 60601-1 included the wording “Guards which fail
the above dimensional test shall have to pass the test described in IEC 60335-1, Amendment
6. 1988, subclause 25.10.” This alternative has been retained, but the reference is now to a
later edition of IEC 60335-1. Also the requirement to perform one test in all cases, and then to
perform the other test if the ME EQUIPMENT fails the first test, has been changed to allow either
test to be performed first, because this makes no difference to whether the ME EQUIPMENT
complies.
Subclause 8.11.4.1 – General requirements for MAINS TERMINAL DEVICES
Mains terminals should ensure connections of sufficiently low resistance to avoid overheating
and should minimise the RISK of disconnection. Reliable connection can be made by means of
screws, nuts, soldering, clamping, crimping of conductors or equally effective methods.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 309 –
+AMD2:2020 CSV  IEC 2020
Use of terminals of components other than terminal blocks as terminals intended for external
conductors is allowed in special cases where the terminal arrangement is adequate
(accessible and clearly marked) and complying with this standard. The wiring terminals of
certain types of components are often rated for field wiring purposes. These include fuse
holders, EMC filters, circuit breakers, contactors, wiring strips, motor controllers and phase
detectors. Each of these can be one of the first connected components thereby putting them
in a good position to accept the first wiring connections.
Subclause 8.11.4.2 – Arrangement of MAINS TERMINAL DEVICES
Subclause 8.11.4.2 a)
One naturally expects to see all the terminals for connection of external cords or POWER
SUPPLY CORDS grouped together. The possibility of an incorrect connection can increase if the
terminals are not grouped together.
Subclause 8.11.4.4 – Connections to mains terminals
The term “special preparation of the conductor” covers soldering of the strands, use of cord
lugs, attachment of eyelets, etc., by SERVICE PERSONNEL (i.e. in the field), but not the
reshaping of the conductor before its introduction into the terminal or the twisting of a
stranded conductor to consolidate the end. When preparation of the conductor is performed
by the MANUFACTURER and the flexible cord is provided as the only acceptable replacement
part, such part is considered to comply with this requirement.
Subclause 8.11.5 – Mains fuses and OVER - CURRENT RELEASES
Provision of fuses or OVER - CURRENT RELEASES in ME EQUIPMENT reduces the RISK that a fault in
the ME EQUIPMENT will cause a protective device in the installation to operate, thus removing
the supply of power to other ME EQUIPMENT , possibly including life-support ME EQUIPMENT .
It is obvious that fusing in a PROTECTIVE EARTH CONNECTION would be inappropriate.
Fusing of the neutral conductor of PERMANENTLY INSTALLED ME EQUIPMENT would serve no
purpose and, with 3-phase equipment, might lead to overstressing of insulation in the event
that such a fuse were to operate while the line connections remained intact. However an
OVER - CURRENT RELEASE that interrupts all poles, including the neutral, simultaneously is
acceptable.
The exemption for the case where DOUBLE INSULATION or REINFORCED INSULATION is present
between all parts of opposite polarity within the MAINS PART was supported by the National
Committees’ responses to an inquiry during the preparation of this edition. It could apply
where provision of a fuse or OVER - CURRENT RELEASE would be inconvenient, for example in a
small plug-in power supply.
Clause 9 – Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS
Requirements in Clause 9 describe HAZARDS of a mechanical nature caused by ME EQUIPMENT
( HARM caused by moving parts, by rough surfaces, by sharp edges and corners, by instability,
by expelled parts, by vibration and noise and by breakdown of PATIENT supports and of
suspension means for ME EQUIPMENT parts). Requirements describing HAZARDS caused by
damage or deterioration of ME EQUIPMENT (mechanical strength) have been collected into
15.3.
M E EQUIPMENT can become unsafe because of parts damaged or deteriorated by mechanical
stresses such as blows, pressures, shocks, vibration, by ingress of solid particles, dust, fluids
and moisture and aggressive gases, by thermal and dynamic stresses, by corrosion, by
loosening of fastenings of a moving part or a suspended mass, and by radiation.
Effects of mechanical overloads, material failure or wear can be avoided by:
– means that interrupt or render non-hazardous the operation or the energy supply (for
example, fuses, pressure-relief valves) as soon as overloading occurs; or
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 310 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
– means that guard against or catch flying or falling parts (caused by material failures, wear
or overload) that could constitute a MECHANICAL HAZARD .
Protection against breakdown of PATIENT supports and suspensions can be provided by
redundancy or the provision of safety catches.
M E EQUIPMENT parts that are intended to be held in the hand or positioned on a bed need to
be sufficiently robust to withstand a fall. They can be subject to vibration and shocks, not only
when transported but also when used in vehicles.

Subclause 9.2 – M ECHANICAL HAZARDS associated with moving parts
O PERATORS , PATIENTS and other people need to be protected from MECHANICAL HAZARDS . This
can be achieved in a number of ways, for example:
– by providing sufficient distance between people and MECHANICAL HAZARDS ;
– by restricting access to areas that present MECHANICAL HAZARDS ;
– by providing a barrier, whether mechanical or non-mechanical, between people and
MECHANICAL HAZARDS ;
– by reducing the RISK associated with MECHANICAL HAZARDS ;
– by ensuring adequate OPERATOR control over the movements causing a MECHANICAL
HAZARD ; or
– by providing back-up systems so that an acceptable RESIDUAL RISK is achieved when the
initial control system fails.
When reference is made, in this subclause, to the RISK to persons, rather than to the PATIENT
or OPERATOR , it should be noted, that there can be other people, in addition to the PATIENT or
OPERATOR in the vicinity of ME EQUIPMENT . Depending upon the ME EQUIPMENT , visitors, family
members and other non-qualified personnel could be in the vicinity.
Subclause 9.2.1 – General
Requirements concerning moving parts have been based on those in other standards applying
to non-medical equipment and machinery, but have been modified to take account of the
necessity for ME EQUIPMENT to be in contact with or very close to the PATIENT .
Due to the diversity of situations, it is not possible in this standard to dictate where the
warnings to address RESIDUAL RISK should be placed. Depending on the application, and the
level of RESIDUAL RISK , it could be important to place a warning on the product. It might,
however, be acceptable to place the warning only in the ACCOMPANYING DOCUMENTS .
Subclause 9.2.2.4 – G UARDS and protective other RISK CONTROL measures
The degree of protection required for ENCLOSURES or GUARDS protecting moving parts depends
upon the general design and INTENDED USE of the ME EQUIPMENT . Factors to be taken into
consideration in judging the acceptability of exposed moving parts include the degree of
exposure, the shape of the moving parts, the probability of occurrence of accidental contact,
the speed of movement and the probability of occurrence that fingers, arms or clothing will be
drawn into moving parts (for example where gears mesh, where belts travel on to a pulley or
where moving parts close in a pinching or shearing action).
These factors can be considered with respect to both NORMAL USE and the setting of any
adjustments, or the replacement of any ACCESSORY or attachment, possibly including the
installation, because GUARDS can be provided at installation and might not be part of a single
item of STATIONARY equipment.
Features of GUARDS that can be considered include:
– removable with the use of TOOLS only;
– removable for servicing and replacement;
– strength and rigidity;
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 311 –
+AMD2:2020 CSV  IEC 2020
– completeness;
– creation of additional HAZARDS such as pinch points, and the necessity for additional
handling because of the increased need for servicing such as for cleaning.
Protective measures addressed by this clause are also intended to include collision detection
systems, such as those employing light barriers.
Protective measures can be used in lieu of continuous activation type control. The protective
measures need to provide feedback control.
Subclause 9.2.2.5 – Continuous activation
Motion control systems with the OPERATOR in the feedback loop need to employ continuous
activation (e.g. momentary contact, dead-man switch). Such factors as speed of motion and
visible feedback to the OPERATOR also need to be adequate.
In some circumstances, OPERATOR training and other qualifications are necessary in order to
have adequate OPERATOR control. In such cases, it could be desirable to utilize “lock out
controls” that require intentional action to allow movement. Examples of such controls include:
– a key switch with an “enable” function;
– a finger print switch with an “enable” function;
– a password card.
In other circumstances, accidental control can be a concern. In this case, controls could
employ such construction techniques as:
– control with an “enable” function, before any motions are possible;
– controls with recessed actuators; this could prevent movement if a hand or leg hits
actuator unintentionally.
If the OPERATOR could have access to hazardous moving parts, controls could be designed
which would prevent access to the TRAPPING ZONE by location of the OPERATOR controls. An
example is a control system that needs two-hand activation.
For OPERATOR control systems without continuous activation, there can be an acceptable
mitigation of RISKS , however it is necessary to evaluate the system to the other options in
9.2.2.1.
This clause deals with electronic motion control systems. For manually driven motion systems
see other options in 9.2.2.1.
Subclause 9.2.2.6 – Speed of movement(s)
For some medical equipment there will be unavoidable HAZARDS due to moving parts.
Subclause 9.2.3 – Other MECHANICAL HAZARDS associated with moving parts
Subclause 9.2.2.1 deals with MECHANICAL HAZARDS caused by TRAPPING ZONES . Movement
could result in other MECHANICAL HAZARDS , such as impact, puncture, etc.
Subclause 9.2.4 – Emergency stopping devices
Emergency stopping devices are designed to prevent accidental damage by preventing or
stopping movements of ME EQUIPMENT parts. There could be more than one emergency
stopping device on ME EQUIPMENT . M E EQUIPMENT can also include emergency off devices that
are intended to disconnect all power to the installation. Emergency off devices are not subject
to the requirements of this subclause unless they are also intended to provide the emergency
stopping function. Emergency stopping devices could be only one part of the emergency
switching function.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 312 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Subclause 9.2.5 – Release of PATIENT
This requirement takes account of the possible effect of a power interruption causing
unwanted movements, and the likely need in that situation, for the removal of compression
forces or the removal of PATIENTS from a hazardous position.
Subclause 9.3 – M ECHANICAL HAZARD associated with surfaces, corners and edges
The RISK associated with a sharp edge depends upon the position of the sharp edge and the
application of the ME EQUIPMENT . For this reason, compliance with this subclause is checked
by inspection. In cases of doubt, the test for sharp edges described in UL 1439 [43], can be
used as guidance.
This subclause applies for surfaces accessible during NORMAL USE . Care should be given to
protecting SERVICE PERSONNEL , or other internal systems where damage could result in an
unacceptable RISK (e.g. fluid systems).
Subclause 9.4 – Instability HAZARDS
In NORMAL USE , many types of ME EQUIPMENT are exposed to a variety of conditions during
transport (movement from room to room during NORMAL USE ). While the requirements of this
standard attempt to represent those that might be encountered, the RISK MANAGEMENT
PROCESS should evaluate the conditions under which the ME EQUIPMENT is intended to be used
and how those conditions might impact BASIC SAFETY or ESSENTIAL PERFORMANCE .
Where failure to remain stable during the performance of these tests could cause HARM to the
OPERATOR , PATIENT and other persons (e.g. from crushing or falling); or result in the ME
EQUIPMENT failing to meet the applicable BASIC SAFETY requirements of this standard (such as:
exposing hazardous voltages, reducing CREEPAGE DISTANCES or AIR CLEARANCES or creating
breaches in fire proof ENCLOSURES which are not clearly obvious) or causing a loss of
ESSENTIAL PERFORMANCE , instability should be considered to result in an unacceptable RISK .
All ME EQUIPMENT is tested for overbalance with 5° tip, 10° tip, and push in 9.4.2.1, 9.4.2.2,
9.4.2.3 a) and b). In 9.4.3.1 a), b) and c) and 9.4.3.2 a) and b), only M OBILE ME EQUIPMENT is
tested as these are requirements for wheels and their brakes.
Subclause 9.4.2 – Instability – overbalance
As an aid to understanding, Table A.3 and Figure A.16 illustrate the logic behind the stability
test requirements.
Table A.3 – Instability test conditions
Test plane angle
Transport warning 10° plane 5° plane
Transport warning not provided Must pass in all positions Not applicable (represented by 10°
test)
Transport warning provided Must pass in transport position
(only) Must pass in all positions
except transport
Must pass in all positions except
transport
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 313 –
+AMD2:2020 CSV  IEC 2020
Any NORMAL USE mode
(including transport)
Pass 10°, or warn and pass 5°
Transport only mode
Pass 10°
IEC 2438/05
Figure A.15 – Instability test conditions
Subclause 9.4.2.3 a)
The push force of 15 % of the ME EQUIPMENT ’ S weight or a maximum of 150 N was selected in
order to represent foreseeable misuse for typical ME EQUIPMENT , based on input from
ME EQUIPMENT MANUFACTURERS . The marking option for ME EQUIPMENT that overbalances with
this push force is considered something that provides medical care benefit, and with the no-
pushing marking the committee presumes that the RISK would be acceptable, but the
MANUFACTURER needs to make this determination based on their own analysis, which might
include usability studies, including the location of the marking.
Subclause 9.4.2.4 – Castors and wheels
Compliance with this subclause is required not only to avoid obvious unacceptable RISK but
also to ensure the substantially operative movement as an ESSENTIAL PERFORMANCE . For
ME EQUIPMENT to be considered MOBILE , it must be able to be moved from room to room.
M OBILE ME EQUIPMENT is defined as equipment intended to be moved from one location to
another.
Subclause 9.4.2.4.3 – Movement over a threshold
The 10 mm threshold height came from the thought that cables are represented by an 8 mm
to 10 mm height. The committee felt that elevator alignment is now closer to 10 mm (e.g.
4 mm) rather than 20 mm. Normally, hospitals would not have door threshold.
The manual speed of 0,8 m/s was selected from an anticipated range of 0,4 m/s to 1,5 m/s
during NORMAL USE , based on input from ME EQUIPMENT MANUFACTURERS . A speed of 0,8 m/s
was felt to be the most representative of NORMAL USE and normal walking speed. There’s a
balance between too slow a speed such that the ME EQUIPMENT won’t go over the threshold
and too fast a speed causing the ME EQUIPMENT to become unstable. A single speed was
selected for the test as this was felt to be necessary for reproducibility among testers.
Some MOBILE ME EQUIPMENT is provided with castors for convenience but not as means to be
wheeled across thresholds or similar obstacles. When the MANUFACTURER clearly indicates
this use is not intended there should be no need for the threshold test. Examples of
equipment that might not require a threshold test include trolleys and treatment tables that are
fitted with castors to enable them to be moved easily aside for cleaning the floor or making
space.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 314 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Subclause 9.4.3 – Instability from unwanted lateral movement (including sliding)
The braking functional verification tests allow the braking system to be assessed with
compliance giving the presumption of acceptable RISK . The test criteria assume that generally
any initial elastic movement and subsequent movement up to 50 mm are acceptable. In
accordance with 4.2, if these movements for a specific piece of ME EQUIPMENT and its
INTENDED USE seem inappropriate, the RISK should be lowered with additional RISK CONTROL
measures.
The braking push force of 15 % or the maximum of 150 N was selected in order to represent
reasonably foreseeable misuse for typical ME EQUIPMENT based on input from ME EQUIPMENT
MANUFACTURERS .
The intent of braking requirements is to provide a generic test for general ME EQUIPMENT . Thus
compliance criteria are black and white. It is acknowledged that some slow unwanted
movement of low weight carts (low momentum), could be considered an acceptable RISK .
It is accepted that for many carts with 4 wheels, providing 2 brakes is a reasonable RISK
CONTROL measure to mitigate unwanted movement due to inadequate braking. Placing 4
brakes on many carts will not result in greater usage of the brakes, as some of the wheels will
typically be pivoted out of reach.
Subclause 4.5 is always applicable and allows the MANUFACTURER to use alternative RISK
CONTROL measures, or variations to test method, or test compliance criteria, with justification.
Subclause 9.4.3.1 c) – Instability in transport
The hard flat surface used in this test should reflect the worst case of INTENDED USE . Slippage
of wheels against the hard flat surface is a secondary concern. If slippage is detected, it
should be determined whether a more appropriate surface should be chosen for the test or
the wheel material is inappropriate.
Subclause 9.5 – Expelled parts HAZARD
Expelled parts are ME EQUIPMENT parts or fragments of ME EQUIPMENT parts, such as parts of a
damaged vacuum display, a mechanical spring, a gas pressure cylinder, a rotating flywheel or
an exploded lithium battery that could be expelled by collision, expansion etc.
The degree of protection against “expelled parts” depends upon the probability of occurrence
of HARM and the SEVERITY of HARM . Protective measures can include an ENCLOSURE , barrier, or
electronic means (e.g. redundant means to prevent lithium battery charging current).
Subclause 9.6.1 – General
Excessive noise can cause fatigue, interference with speech and acoustic signals, or even
damage to hearing. Limits to prevent hearing damage are described in ISO standards.
In medically used rooms, much lower limits are needed for the comfort of PATIENTS and
medical personnel. The actual effect of ME EQUIPMENT noise is strongly influenced by the
acoustical properties of the room, the insulation between rooms and interaction of
ME EQUIPMENT parts.
Excessive vibration will cause discomfort to the PATIENT , OPERATOR , and other persons.
Prolonged exposure can cause vascular, neurological, or osteo-articular disorders. Excessive
vibration can also cause damage to ME EQUIPMENT or a shift in calibration.
Most ME EQUIPMENT covered by this standard exposes the PATIENT and OPERATOR or other
persons to negligible levels of noise and vibration. The RISK MANAGEMENT PROCESS should be
able to clearly identify those cases where measurements are required.
Subclause 9.6.2 – Acoustic energy
These values are based on the potential for long term hearing impairment. The value usually
used for regulatory purposes worldwide is currently 90 dBA with an offset of 5 dBA. However
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 315 –
+AMD2:2020 CSV  IEC 2020
the latest research indicates a value of 85 dBA for 8 h over a 24 h period with an offset of
3 dBA when the time doubles or halves [34].
Although the criteria for judging whether a noise is considered impact noise is intentionally not
provided, judgement should be used referring to the situation. Examples of impact noise
include: the gradient noise of MRI equipment, and lithotripsy impulses.
Subclause 9.6.3 – Hand-transmitted vibration
Threshold values for vibration are much less clear than those for acoustic energy (noise). The
value used here is from the Directive of the European Parliament and of the Council on the
minimum health and safety requirements regarding the exposure of workers to the risks
arising from physical agents (vibration) (sixteenth individual Directive within the meaning of
Article 16(1) of Directive 89/391/EEC). It corresponds to about a 10 % incidence of blanching
(indicative of neurological damage) after 8 years of regular exposure according to ISO 5349-1.
It is more difficult to establish limit values for whole body vibration. Therefore this standard
does not specify such limits. The end points such as back pain and other adverse health
effects are not easily quantifiable, and so no agreed-upon exposure standards have been
developed. Relevant information of this subject can be found in standards such as
ISO 5805 [28], and ISO 8041 [29].
When a person is exposed to various levels of acceleration over a 24 h period, allowable
cumulative exposure can be determined as follows. Consider first Table A.4 of allowable time
of exposure over a 24 h period for each level of acceleration.
Table A.4 – Allowable time exposure for level of acceleration
Allowable time of exposure
over a 24 h period
h
Acceleration
m/s 2
1 7,07
2 5,00
3 4,08

4 3,54
5 3,16
6 2,89
7 2,67
8 2,50
9 2,36
12 2,04
16 1,77
24 1,44
Some examples of allowable cumulative exposure are provided below.
If a person were exposed to a 5 m/s 2 acceleration for 1 h (which represents 1/2 daily
allowable exposure time for this acceleration), followed by an exposure to a 1,44 m/s 2
acceleration for 12 h (which represents 1/2 daily allowable exposure time for this
acceleration), this would be an acceptable cumulative exposure over a 24 h period.
If a person were exposed to a 4,08 m/s 2 acceleration for 1 h (which represents 1/3 the
allowable daily exposure time for this acceleration), followed by exposure to a 2,36 m/s 2
acceleration for 3 h (which represents 1/3 allowable daily exposure time for this acceleration),
followed by exposure to a 1,44 m/s 2 acceleration for 8 h (which represents 1/3 allowable daily
exposure time for this acceleration), this would be an acceptable cumulative exposure over a
24 h period.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 316 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
If a person were exposed to a 5 m/s 2 acceleration for 1 h (which represents 1/2 the allowable
daily exposure time for this acceleration), followed by exposure to a 4,08 m/s 2 acceleration for
1 h (which represents 1/3 allowable daily exposure time for this acceleration), followed by
exposure to a 2,04 m/s 2 acceleration for 2 h (which represents 1/6 allowable daily exposure
time for this acceleration), this would be an acceptable cumulative exposure over a 24 h
period.
To summarize, for each acceleration determine the fractional value of allowable daily
exposure by dividing the actual exposure time for a given acceleration by the allowable daily
exposure time for that acceleration. The sum of the fractional values for each acceleration is
not to be greater than 1.
Subclause 9.7 – Pressure vessels and parts subject to pneumatic and hydraulic
pressure
The requirements of this subclause do not represent the most stringent combination of
national regulations or standards.
In some countries such regulations or standards apply.
Type of systems considered include pneumatic pressure systems, hydraulic pressure
systems, steam pressure systems and combinations thereof. These systems might or might
not include pressure vessels.
H AZARDS
a) Mechanical rupture or breakage (H ARM : lacerations, puncture wounds)
The requirements from Clause 45 of the second edition dealing with this HAZARD , have
been moved to this subclause, and remain unchanged.
Requirements have been clarified to indicate that all parts have a MAXIMUM PERMISSIBLE
WORKING PRESSURE not less than the pressure in NORMAL CONDITION or SINGLE FAULT
CONDITION . In principal there should be a suitable safety factor between the MAXIMUM
PERMISSIBLE WORKING EQUIPMENT PRESSURE and the bursting pressure, where the bursting
pressure is the pressure at which a part suffers from permanent (plastic) deformation or
leakage. Industry standards for pressure parts vary, but suitable safety factors are 3 ×, 4 ×,
and sometimes 5 × (ISO, ASME, SAE). As a suitable safety factor can vary, depending on
factors associated with the end-use application and RISK , it was considered inappropriate
to specify a minimum safety factor in the definition of MAXIMUM PERMISSIBLE WORKING
EQUIPMENT PRESSURE , but instead leave this to the declaration of the MANUFACTURER of
such part. It is assumed that MAXIMUM PERMISSIBLE WORKING EQUIPMENT PRESSURE
declarations will be based on recognized international or national standards, and therefore
below bursting pressures at least in line with the multiplication factor shown in Figure 32,
(3 ×, derated after 1 MPa to as low as 1,3 × after 30 MPa).
For pressure vessels exceeding both an energy limit (pressure × volume) and a maximum
pressure limit, the requirement is to conduct a hydrostatic overpressure test based on the
MAXIMUM PERMISSIBLE WORKING EQUIPMENT PRESSURE declaration and the multiplication
factor shown in Figure 32, (3 ×, derated after 1 MPa to as low as 1,3 × after 30 MPa).
b) Mechanical loss of support (H ARM : crush, puncture wounds)
Requirements have been clarified to specify that components in a pressure system, such
as those in a hydraulic lift system whose integrity is relied on to reduce the RISK from loss
of support need to comply with the NORMAL CONDITION TENSILE SAFETY FACTORS specified in
9.8. The TENSILE SAFETY FACTOR is typically 4 × for parts not impaired by wear, and 8 × for
parts impaired by wear (Case B). Thus parts subject to pressure whose failure could result
in mechanical rupture and loss in support need to have a MAXIMUM PERMISSIBLE WORKING
EQUIPMENT PRESSURE based on the higher of the SINGLE FAULT CONDITION pressure and the
MANUFACTURER ’s declaration for each system component as specified in 9.7, or the NORMAL
CONDITION pressure and the TENSILE SAFETY FACTOR as specified in 9.8.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 317 –
+AMD2:2020 CSV  IEC 2020
c) Leakage of toxic gas or liquid (H ARM : chemical or biological cell damage)
The requirements from Clause 45 of the second edition dealing with this HAZARD have been
moved to this clause, and remain unchanged.
Requirements have been clarified to indicate that all pressure system components need to
have a MAXIMUM PERMISSIBLE WORKING EQUIPMENT PRESSURE based on the SINGLE FAULT
CONDITION pressure and the MANUFACTURER ’s declaration for each system component.
d) Leakage of flammable gas or liquid (H ARM : fire causing burns or property damage)
The requirements from Clause 45 of the second edition dealing with this HAZARD , have
been moved to this clause, and remain unchanged.
Requirements have been clarified to indicate that all pressure system components need to
have a MAXIMUM PERMISSIBLE WORKING EQUIPMENT PRESSURE based on the SINGLE FAULT
CONDITION pressure and MANUFACTURER ' S declaration each system component.
Subclause 9.7.5 – Pressure vessels
The Oxford dictionary defines a pressure vessel as “a container designed to hold material at
high pressures.” This is the usage intended by this standard.
It is assumed that a hydraulic test is not necessary if the pressure is less than or equal to
50 kPa or the product of the pressure and volume is less than or equal to 200 kPa ⋅ l.
The safety factors implied by Figure 32 are higher than those generally applied in testing
pressure vessels. However, whereas hydraulic testing is normally used to verify that a
pressure vessel is free from production faults or serious deterioration, the adequacy of the
design being determined in other ways, the present hydraulic test is intended to verify the
adequacy of a design where this cannot be established in other ways.
The deletion of national references in the amended text avoids subordinating the
requirements of the standard to those of local regulations. The ME EQUIPMENT will sometimes
have to satisfy both, or the more demanding, assuming that there are no local regulations that
conflict with this standard.
A hydraulic test is specified even for pneumatic vessels, as this is safer for the tester. In
achieving the test pressure with a gas, the gas will compress, resulting in more stored energy
in the test vessel than would a hydraulic test method. Both methods result in the same test
pressure, which is the objective of the test.
Subclause 9.8 – M ECHANICAL HAZARDS associated with support systems
The term “support” is taken to include “suspension” and loads can include PATIENTS ,
OPERATORS and other masses.
Support systems can broadly be categorized as follows.
– A suspension system is one that contains flexing or rigid elements that are designed to
suspend masses, including PATIENTS and OPERATORS during NORMAL USE .
– Flexing elements include ropes, cables, chains, belts, bands and springs. Additionally a
jack screw nut is considered impaired by wear to the extent needing a higher TENSILE
SAFETY FACTOR .
– An actuating system is one that contains elements such as electric, pneumatic or hydraulic
actuators, motors, gearboxes, shafts, bearings, pulleys, sheaves, band wheels and
guides.
– A support structure is generally a rigid device that can be static or moving and which
supports ME EQUIPMENT , external loads and, where necessary, PATIENTS and OPERATORS .
Subclause 9.8.2 – T ENSILE SAFETY FACTOR
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 318 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
T ENSILE SAFETY FACTORS are applied to provide a margin of safety to the design after all
reasonable allowances for operating conditions, material and manufacturing variables, etc.,
have been made.
In determining whether case A or B is to be used from Table 21, certainty of material strength
is required in order to apply case A values. Additionally there needs to be confidence in the
determination of TOTAL LOAD in order to apply case A values. T OTAL LOAD is constituted from
“static force” and “dynamic force” components. The static force is normally clear. But the
dynamic force/loading is sometimes uncertain. When the dynamic forces are known as well as
static forces, the TENSILE SAFETY FACTOR is determined with case A. When the dynamic forces
are not clear, and the static forces are known, the TENSILE SAFETY FACTOR is determined with
case B.
External forces for PATIENT supports can include those generated by application of CPR, etc.
Elongation at break of 5 % is based on historical experience with metallic materials, in
particular steel and cast iron. Materials with elongation at break less than 5 % are considered
brittle and their failure is likely catastrophic, and therefore a higher safety factor is considered
appropriate.
For non-metallic materials:
– Where no other experience exists, and where failure mode is likely catastrophic, this
elongation factor is considered appropriate, and therefore a higher TENSILE SAFETY FACTOR
is considered appropriate.
– Where experience and testing show otherwise, an elongation at break of less than 5 %
can be appropriate before a higher TENSILE SAFETY FACTOR is justified.
For example, PATIENT tables of X-ray/CT/MR systems are often designed with plastic materials
laminated or reinforced by carbon fibres/cloths or glass fibres/cloths, since these PATIENT
tables must be optimised for low absorption of X-ray radiation (aluminium equivalence), MR
compatibility (low proton signal), as well as structural stability. Although these plastic
materials reinforced by carbon fibres/cloths can have elongation at break of less than 5 %,
many years knowledge, acquired expertise, and post-market surveillance can provide
sufficient evidence that suitable structural stability of PATIENT tables is achieved by applying a
TENSILE SAFETY FACTOR from Table 21, Situation 1 (rather than Situation 2).
At end of life or periodic maintenance cycle, ME EQUIPMENT needs to maintain structural
integrity. Line 1 of Table 21 is normally appropriate for end of life or the end of the periodic
maintenance cycle since wear is no longer considered.
Suspension and actuating systems have TENSILE SAFETY FACTORS that are necessarily high to
reduce the effects of deterioration through wear and fatigue.
Particular attention should be given to the fixing of structures to floors, ceilings, etc. that are
subject to variable TENSILE SAFETY FACTORS .
A hidden defect is one that is not revealed during manufacture, service or normal operation of
the ME EQUIPMENT but that could cause failure of a part that could result in a HAZARD .
Examples are high internal stresses in heat-treated parts such as springs, broken strands of
wire inside cables and porosity inside castings.
Figure A.17 contains an example of determining the appropriate TENSILE SAFETY FACTOR using
Table 21. Figure A.18 contains an example of determining design and test loads. These
examples are not intended to cover all possible cases. For a particular design, these TENSILE
SAFETY FACTORS and design/test loads can vary according to the materials used, their wear
characteristics, loading conditions, etc.
This subclause focuses on safety factors as the suggested approach to have confidence that
the equipment will maintain structural integrity during its EXPECTED SERVICE LIFE . In some
cases the specified safety factors are more than needed, and in some cases even larger
factors could be considered appropriate. The compliance criteria can be satisfied by RISK
MANAGEMENT rather than by the use of the safety factor route. For new materials or for
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 319 –
+AMD2:2020 CSV  IEC 2020
structures with sophisticated monitoring of stresses, the safety factors might not be
necessary.
If it is deemed that the failure mode of the part does not result in an unacceptable RISK , the
TENSILE SAFETY FACTORS specified in Table 21 do not apply. For example, for proprietary
components such as bearings it is acceptable to rely on the component MANUFACTURER ' S data
for load and life expectancy without applying a TENSILE SAFETY FACTOR .
A jack screw nut considered impaired by wear is usually intentionally constructed from a
material softer than the jack screw. The intent is to have generic requirement provided for
general ME EQUIPMENT .
Newer jack screw designs can have less friction than traditional designs, and, for example,
can include multiple ball bearings. Such designs can be considered as less “impaired by
wear” as dictated by vendor declarations and a MANUFACTURER ’ S RISK ASSESSMENT .
Subclause 4.5 is always applicable and allows the MANUFACTURER to use alternative RISK
CONTROL measures, or variations to a test method or test compliance criteria, with
justification.
Subclause 9.8.3 – Strength of PATIENT or OPERATOR support or suspension systems
This subclause deals with forces applied on support or suspension parts of ME EQUIPMENT ,
intended to support or suspend the mass of a human body or part of the mass of a human
body, and to ACCESSORIES used on such support or suspension parts. For adult PATIENTS or
OPERATORS the 135 kg mass represent the 99 percentile of the population. For specific
populations, higher mass or lower mass can be used (e.g. heavy person or paediatric
application).
B
Pulley wheel shaft, elongation >5 %
SF = 2,5 (case 1A) or
SF = 4 (case 1B)
C
D
A
F
E
Cable with MECHANICAL
PROTECTIVE DEVICE (item C)
SF = 2,5 (case 5A) or
SF = 4 (case 5B)
Fixing, elongation >5 %
SF = 2,5 (case 1A) or
SF = 4 (case 1B)
MECHANICAL PROTECTIVE DEVICE
(e.g. safety catch)
SF = 2,5 (case 7A) or
SF = 4 (case 7B)
Casting not impaired by wear, elongation <5 %
No MECHANICAL PROTECTIVE DEVICE
SF = 4 (case 2A) or
SF = 6 (case 2B)
Movement
Jack screw nut, no MECHANICAL PROTECTIVE DEVICE
SF = 5 (case 3A) or
SF = 8 (case 3B)
Movement
P ATIENT support
IEC 2439/05
Figure A.16 – Example of determining TENSILE SAFETY FACTOR using Table 21
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 320 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Structure
Support part (bolt) not impaired by wear, no
MECHANICAL PROTECTIVE DEVICE
T OTAL LOAD = W1 + W2
SF = 2,5 (case 1A), design/test load = 2,5 × (W1 + W2); or
SF = 4 (case 1B), design/test load = 4 (W1 + W2)
Support part (cable) impaired by wear, no
MECHANICAL PROTECTIVE DEVICE
T OTAL LOAD = 0,5 × W1
SF = 5 (case 3A), design/test load = 5 × 0,5 × W1 or
SF = 8 (case 3B), design/test load = 8 × 0,5 × W1
Movement
Weight W2
Weight W1
IEC 2440/05
NOTE T OTAL LOAD is shown based on only static forces to obtain actual total loads, dynamic
forces also need to be included.
Figure A.17 – Example of determining design and test loads
Subclause 9.8.3.2 – Static forces due to loading from persons
Figure A.19 contains an example of human body mass distribution for PATIENT support
surfaces.
Dimensions in millimetres
180 500 550 180 450
20 20
3,7 % 3,7 %
40,7 % 7,4 %
11,1 % 7,4 %
11,1 % 7,4 %
3,7 % 3,7 %
1 900
IEC 2441/05
Figure A.18 – Example of human body mass distribution
The distribution mass of a body diagram is an average distribution based on anthropometrical
data. Due to the variety of population or specific categories of age, it can vary. For sedentary
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 321 –
+AMD2:2020 CSV  IEC 2020
people not having a physical activity the mass of the upper part of the body can represent a
more important percentage.
The variety of ME EQUIPMENT does not allow more precision to be given in this general

standard. It is up to the particular standard to define more adequately the distribution area or
the worst-case position, rather than dynamic tests.
A foot rest is tested for twice its normal load, rather than a load based on a TENSILE SAFETY
FACTOR value from Table 21, as it is intended to support a PATIENT ’ S weight for only a short
duration of time.
The test with a mass of 80 kg placed 60 mm from the outer edge is intended to simulate the
centre of gravity of a PATIENT sitting or leaning on the edge of a support surface.
During the static loading tests, it’s intended that any temporary elastic deflection (during the
test), and permanent plastic deflection (after the test) are checked for any adverse effect on
BASIC SAFETY or ESSENTIAL PERFORMANCE .
For the step loading test, the committee felt that a 5° deflection would provide a measurable
quantity that would represent a reasonable limit for acceptance. The 2X loading factor is a
precedent from the 2 nd edition of IEC 60601-1, and seems to recognize the temporary loading
that steps represent during their life.
For the sitting surface loading test, no specific linear or arc limits are specified. The intent is
to evaluate any temporary elastic or permanent plastic deflections for any adverse effect on
BASIC SAFETY or ESSENTIAL PERFORMANCE . The 60 % sitting loading factor was considered
representative of actual sitting load, when legs are dangling off the edge of the sitting surface.
Loss of function is not considered unacceptable unless associated with ESSENTIAL
PERFORMANCE . The intent is damage should not result in injury to persons, or loss of RISK
CONTROL measures. Surfaces that are intended to support sitting and at other times full
patient loads are also evaluated for compliance with the appropriate loading factor(s) in 9.8.2.
Subclause 9.8.3.3 – Dynamic forces due to loading from persons
A general dynamic test is defined which represents common situations represented by a
person sitting down or standing up.
The requirement of this subclause is intended to apply to the chairs for dental surgical
procedures, X-ray tables, and many other similar types of ME EQUIPMENT . The ME EQUIPMENT
should be in all operating modes and positions where dynamic loads from PATIENTS can be
reasonably expected. For example, when a PATIENT table is positioned in an area of a CAT or
magnet structure, the dynamic test is not applicable as the dynamic loading caused by a
PATIENT is negligible.
M E EQUIPMENT should be designed to bear a repeating force, by considering appropriate
TENSILE SAFETY FACTORS and the results of fatigue calculations. T ENSILE SAFETY FACTORS exist
to show the reliability of the equipment without real testing.
The bottom portion of the human body test mass apparatus shown in Figure 33 is foam, and
should simulate contact by the relevant PATIENT part.
Subclause 9.8.4 – Systems with MECHANICAL PROTECTIVE DEVICES
The intent of a MECHANICAL PROTECTIVE DEVICE is to act to prevent HARM in the event of the
failure of the primary support means that is subject to wear. The failure of the primary support
means subject to wear is considered a SINGLE FAULT CONDITION if it has a TENSILE SAFETY
FACTOR in accordance with Table 21, rows 5 and 6. To protect against HARM in this SINGLE
FAULT CONDITION , the MECHANICAL PROTECTIVE DEVICE acts as a backup, and needs to have the
TENSILE SAFETY FACTOR indicated in Table 21, Row 7. It is considered good engineering
practice to construct a MECHANICAL PROTECTIVE DEVICE from non-brittle materials, and
therefore Row 7 does not include an elongation column.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 322 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
To test a MECHANICAL PROTECTIVE DEVICE , the primary support means subject to wear needs to
be defeated. For example if the primary support system is a cable, the cable would be cut.
Clause 10 – Protection against unwanted and excessive radiation HAZARDS
Radiation from ME EQUIPMENT can occur in all forms known in physics. B ASIC SAFETY
requirements are concerned with unwanted radiation. Protective measures are necessary for
ME EQUIPMENT and for the environment and methods for determining levels of radiation need
to be standardized.
This clause is intended to deal with stray radiation (such as scattered radiation from
radiological equipment) and incidental radiation (such as X-ray emitted by CRTs). A
requirement for unintended or excessive output of radiation that ME EQUIPMENT is intended to
deliver to the PATIENT is covered in 12.4.5.
For ionizing radiation IEC requirements generally comply with the International Commission
for Radiation Protection (ICRP) Recommendations. Their purpose is to provide data that are
immediately usable by designer and RESPONSIBLE ORGANIZATION .
Their evaluation is possible only by adequate study of operating methods and duration of
operation of ME EQUIPMENT and positioning of OPERATOR and assistants, because application
of worst case conditions would give rise to situations that might hamper proper diagnosis or
treatment.
Recent ICRP publications also instruct the OPERATOR in methods for the restriction of
intentional irradiation.
Subclause 10.1.1 – M E EQUIPMENT not intended to produce diagnostic or therapeutic
X-radiation
Spurious X-radiation from components such as Video Display Units (VDU) is a potential
source of concern for ME EQUIPMENT , many of which contain VDUs. Annex H of
IEC 60950-1:20012005 contains a well-accepted PROCEDURE for measuring such spurious
emissions for information technology equipment. The limits in that annex are based on ICRP
60 [39]. The requirements from Annex H of IEC 60950-1:2001 were incorporated into the body
of this standard because this was the only normative reference that required the use of IEC
60950-1.
IEC 62368-1:2018 is replacing IEC 60950-1 and was incorporated into this standard as part of
Amendment 2. Based on a review of the test procedures and requirements according to
IEC 60950-1:2005 and IEC 62368-1:2018, it was determined that there are differences in the
measurement procedures and acceptance criteria. IEC 62368-1:2018 adds an additional
requirement for measurements under single fault conditions. Additionally, IEC 62368-1:2018
adds a requirement that images generated during the test be intelligible (which is defined).
IEC 62368-1:2018 does not include the 50 mm measuring surface of the OPERATOR access
area which is specified in IEC 60950-1:2005. The limits are the same between IEC 60950-
1:2005 and IEC 62368-1:2018.
Other normative references to IEC 60950-1 are alternative means of addressing items such
as CREEPAGE DISTANCE and AIR CLEARANCE . A user of this standard does not have to reference
60950-1 unless they wish to use the insulation coordination methods contain in that
document.
Subclause 10.3 – Microwave radiation
This subclause specifies a microwave power density limit to mitigate thermal harm to whole
body tissue. The intention is that compliance might be appropriately determined with
engineering judgement, in lieu of testing, when it's obvious that emissions are nowhere near
the 10 W/m 2 power density limit. Knowledge about equipment transmission specifications and
engineering judgement might be used to determine compliance. The safety threshold of
10 W/m 2 greatly exceeds that allowed for wireless communication uses, where SAR (W/kg)
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 323 –
+AMD2:2020 CSV  IEC 2020
limits are applicable. For example, equipment with microprocessor clock oscillators or
intentional transmission radios such as Wi-Fi™, Bluetooth®, GPS, or cellular would comply
with this threshold since these meet more stringent limits for their applicable bandwidth. When
this confidence does not exist, appropriate power density measurements should be
conducted.
Subclause 10.4 – Lasers and light emitting diodes (LEDs)
A dated reference to IEC 60825-1 was used because at the time of publication of this
standard IEC/TC 76 was in the early stages of developing a third edition of IEC 60825-1 and
was considering removing the requirements for LEDs from IEC 60825-1.
IEC 60825-1:2014 is applicable to safety of laser products emitting laser radiation in the
wavelength range 180 nm to 1 mm. This includes laser diodes. A laser product can consist of
a single laser with or without a separate power supply or it can incorporate one or more lasers
in a complex optical, electrical, or mechanical system.
Any laser product is exempt from all further requirements of IEC 60825-1 if classification by
the laser manufacturer demonstrates that the emission level does not exceed the AEL
(Accessible Emission Limit) of Class 1 under all conditions of operation, maintenance, service
and failure.
In other editions of IEC 60825-1, LEDs were included in the scope of that standard, and they
can be still included in other parts of the IEC 60825 series. However, with the development of
lamp safety standards, optical radiation safety of LEDs in general can be more appropriately
addressed by lamp safety standards. The removal of LEDs from the scope of IEC 60825-1
does not preclude other standards from including LEDs whenever they refer to lasers.
IEC 62471 [67] can be applied to determine the risk group class of an LED or product
incorporating one or more LEDs.
Subclauses 10.5, 10.6 and 10.7 – Other visible electromagnetic, infrared and ultraviolet
radiation
IEC 62471 [67] gives guidance for evaluating the photobiological safety of lamps and lamp
systems including luminaires. Specifically, it specifies the exposure limits, reference
measurement technique and classification scheme for the evaluation and control of
photobiological hazards from all electrically powered incoherent broadband sources of optical
radiation, including LEDs but excluding lasers, in the wavelength range from 200 nm through
3 000 nm. IEC 62471 was originally prepared as Standard CIE S 009:2002 by the
International Commission on Illumination.
Where appropriate, IEC 60601-2-57 [75] is used for ME EQUIPMENT incorporating non-laser
light sources intended to create non-visual photobiological effects.
Subclause 11.1 – Excessive temperatures in ME EQUIPMENT
Temperature limits are required to prevent HAZARDS HAZARDOUS SITUATIONS for almost all types
of ME EQUIPMENT with the purpose of preventing rapid ageing of insulation and discomfort
where ME EQUIPMENT is touched or manipulated, or injuries where PATIENTS could contact
ME EQUIPMENT parts.
M E EQUIPMENT parts might be inserted into body cavities, usually temporarily but sometimes
permanently.
For PATIENT contact, special temperature limits have been set.
Subclause 11.1.1 – Maximum temperature during NORMAL USE
Table 22 addresses limits for parts that could affect compliance of the ME EQUIPMENT with this
standard in general (e.g. electrical BASIC SAFETY ).
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 324 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
It is not intended that the ME EQUIPMENT parts be tested in every possible configuration of
NORMAL USE as long as the MANUFACTURER can determine the worst-case conditions. The
“worst case” will almost always include the highest allowable ambient temperature and
operation of the ME EQUIPMENT at the maximum DUTY CYCLE , but other specific aspects of the
configuration of the ME EQUIPMENT (such as attachment of ACCESSORIES ) should be determined
by the MANUFACTURER based on a thorough understanding of the ME EQUIPMENT ' S design.
Subclause 11.1.2 – Temperature of APPLIED PARTS
Table 23 and Table 24 addresses HAZARDS that could arise from human contact with higher
temperatures. Human contact temperatures were based on clinical expertise, clinical
literature [52] and experimentation. In addition, the values agree with those of the European
Norm EN 563 [38].
Although the maximum surface temperature for an APPLIED PART was raised from 41 °C to
43 °C in response to the clinical input mentioned above, input from some clinicians pointed
out that infants as well as some other (thermally) high risk groups could be more prone to
HARM from heated surfaces at 43 °C.
Ideally, particular standards for ME EQUIPMENT used for these PATIENT groups would have
requirements for (where necessary) lower contact temperatures. In order to address those
cases where such particular standards do not exist, the working group felt that notification of
the RESPONSIBLE ORGANIZATION when temperatures exceed the second edition limit of 41 °C
was adequate. However, the new 43 °C limit is to be considered an absolute maximum.
When measuring APPLIED PART temperatures, the method used should simulate the worst-case
configuration when possible using real or simulated human skin. Determination of the worst-
case configuration should consider aspects such as the likely body temperature and whether
or not the part of the body or APPLIED PART itself is covered (such as with a blanket).
Simulated human skin for these purposes could include materials such as silicon rubber.
Subclause 11.1.2.2 – A PPLIED PARTS not intended to supply heat to a PATIENT
Table A.5 is provided as guidance for ME EQUIPMENT that creates low temperatures (cools) for
therapeutic purposes or as part of its operation. Normative requirements have not been
included in this standard because such ME EQUIPMENT is uncommon.
Table A.5 – Guidance on surface temperatures for ME EQUIPMENT that creates low
temperatures (cools) for therapeutic purposes or as part of its operation
M E EQUIPMENT and its parts
Minimum Temperature a
°C
Aluminium Steel
External surface of
ME EQUIPMENT and its
parts that are likely to
be touched for a time
“t”. b
t < 1 s −20 −20
1 s ≤ t < 10 s −10 −15
10 s ≤ t < 60 s −2 −7
a The allowable minimum temperature limit values for external surfaces that are likely to be
touched by the PATIENT , OPERATOR and other persons are based on freezing threshold
values of a finger touching different materials (frostbite threshold).
b The probability of occurrence of contact and the duration of contact should be determined
and documented in the RISK MANAGEMENT FILE .
Subclause 11.1.3 – Measurements
The proper use of thermocouples is recognized in other standards as a valid test technique.
The temperature limits are lowered to compensate for errors that could occur in the
construction and placing of the thermocouple.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 325 –
+AMD2:2020 CSV  IEC 2020
During development of the requirements of 11.1.3, the working group discussed whether it
would be appropriate to reduce the maximum allowable temperature for surfaces and APPLIED
PARTS at higher altitudes. In response to this question, a thorough evaluation was performed
by Dr. Joachim Kohl, an expert member of the group. The following summarizes the results of
that evaluation (see Figure A.22).
Figure A.22 – Maximum allowable temperature for surfaces and APPLIED PARTS
at higher altitudes
The following variables and symbols are used in the evaluation:
T_touch touch temperature at the surface of the ME EQUIPMENT
DeltaT temperature difference of the touched area to ambient
R_thermal thermal resistance of the ME EQUIPMENT area under test to ambient
Q heat
dQ/dt heat flow
P ambient ambient air pressure
alpha heat transfer coefficient = dQ/dt / (DeltaT * area)
L characteristic length of the heat transfer area
area cooling area of the device
lambda heat conductance
eta dynamic viscosity
rho density of gas
Nu Nusselt number
Re Reynold number
Gr Grashof number
sqrt square root
~ proportional
Evaluation of the effects of altitude on thermal transfer:
The standard heat transfer equation is:
DeltaT = R_thermal * dQ/dt
For R_thermal, one can estimate:
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 326 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
R_thermal ~ 1 / P ambient m
with the exponent m = 0,6 … 0,8, we will assume 1.
Equations about the proportionality to 1 / Pambient m:
Therefore,
R_thermal ~ 1 / alpha
where the proportionality factor contains geometric data.
Definition of Nu:
Nu = alpha * L / lambda
Results of theoretical investigations:
Nu ~ Rem
The proportionality factor depends on geometry and on the kind of gas and the way of air
flow, but not on temperature, pressure, density.
The exponent m is determined by geometry and the way of air flow. For free convection due
to a temperature gradient Re is given by:
Re = sqrt ( 0,4 * Gr)
The definition of Gr leads to:
Gr ~ (rho / eta) 2
so that:
Re ~ rho / eta.
This last relationship also holds true for forced convection.
From the general gas equation we can see:
rho ~ P ambient

Lambda and eta do not depend on pressure (according to standard physics textbooks).
Putting it all together leads to the above stated proportionality between R_thermal and
P ambient.
Subclause 11.2 – Fire prevention
Within most environments where ME EQUIPMENT is used, other sources of “fuel” for combustion
are typically far more significant than that provided by the ME EQUIPMENT itself. The
requirements addressing fire in this standard focus on preventing the ME EQUIPMENT from
being the source of combustion. For this reason, these requirements focus on ME EQUIPMENT
that contains or is used in the presence of OXYGEN RICH ENVIRONMENTS . These requirements
attempt to ensure that any potential source of ignition remains isolated from the OXYGEN RICH
ENVIRONMENTS under NORMAL USE and SINGLE FAULT CONDITIONS .
Where ME EQUIPMENT is not used in such environments, assuring that the limits for operating
temperatures and requirements for overload protection are met should be considered
adequate.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 327 –
+AMD2:2020 CSV  IEC 2020
For ME EQUIPMENT that could provide a significant source of fuel (in comparison to the normal
operating environments) additional requirements should be provided by particular standards.
Where no particular standard exists, such issues should be specifically addressed in applying
the RISK MANAGEMENT PROCESS as required in 4.2.
Subclause 11.2.1 –Strength and rigidity required to prevent fire in ME EQUIPMENT .
At least all electrical parts that could result in a HAZARD HAZARDOUS SITUATION, with the
exception of POWER SUPPLY CORDS and other necessary interconnecting cords, should be
enclosed in material that will not support combustion.
This does not preclude the use of an outer cover of other material covering an inner cover
complying with the above recommendation.
For guidance on assessing fire HAZARDS , see IEC 60695-1-10 [17].
Subclause 11.2.2 – M E EQUIPMENT and ME SYSTEMS used in conjunction with OXYGEN RICH
ENVIRONMENTS
While not a flammable mixture, the presence of an OXYGEN RICH ENVIRONMENT increases the
flammability of many substances. Reports of fires in OXYGEN RICH ENVIRONMENTS in
ME EQUIPMENT are unusual. However, when such fires do occur in the hospital environment
they can have tragic consequences.
M E EQUIPMENT intended to operate in conjunction with an OXYGEN RICH ENVIRONMENT should be
designed to minimize the probability or occurrence of ignition of flammable materials.
Where appropriate, particular standards should specify the corresponding requirements.
Subclause 11.2.2.1 a)
Cotton is regarded to be the material with the lowest ignition temperature and energy in
comparison with electronic circuits and it is assumed that it can be found in the interior of a
device as dust.
The maximum surface temperature limit is based on the minimum hotplate ignition
temperature for fire retardant cotton in 100 % oxygen that is given in NFPA 53 [41] as 310 °C.
The assumption was therefore made that 300 °C was an acceptable temperature limit in
ME EQUIPMENT with OXYGEN RICH ENVIRONMENTS .
The worst case conditions described in the text make it possible to provide simple numbers as
limitations.
The values for sparking are taken from Kohl, H.-J. et al., ASTM STP 1395 [37].
This subclause allows the use of electronic circuits in OXYGEN RICH ENVIRONMENT s only when
their power supply is limited. The resistive limitation of the power input is necessary for the
SINGLE FAULT CONDITION of an open solder joint that might spark. The same reason applies to
the limitation of energy in capacitances and inductances. In most cases the limitation in item
4) to 300 °C is more restrictive than these. For most small components like decoupling
capacitors, or where the failure of a component causes the maximum possible power to be
drawn from the source, it is necessary to limit the power to about 1 W. The PROCEDURE to find
the necessary value to limit the power so that the 300 °C limit is not exceeded can be as
follows:
– look for the smallest component that can match to the power source in a SINGLE FAULT
CONDITION ;
– estimate its thermal resistance;
– calculate the power limitation = 200 °C / thermal resistance.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 328 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Subclause 11.2.2.1 b) 2)
This item addresses the condition of an undetected oxygen leak. In accordance with the
definition of SINGLE FAULT SAFE , such a leak (because it is undetected) is considered a NORMAL
CONDITION (see 4.7). Similarly, only the failure of the ventilation, which is undetected, needs to
be considered a NORMAL CONDITION. Where a ventilation system’s design makes it unlikely that
it will be completely blocked in NORMAL USE , such blockages should not be considered. The
only way to find the maximum leak rate that needs to be considered is to find the minimum
leak rate that can safely be detected by the RESPONSIBLE ORGANIZATION .
Subclause 11.2.2.1 b) 3)
The cause of the HAZARDOUS SITUATION is: a leak occurs and is not detected; some time later
an electrical failure occurs that starts an ignition. The time interval tc for checking the seals
can be calculated as follows:
– estimate the probability per time pe of an electrical failure that exceeds the values given in
11.2.2.1 a);
– estimate the probability per time of the oxygen leak po ;
– determine the accepted probability of dangerous failures per time r ;
– calculate: tc = r / (0,5 × pe × po ).
Subclause 11.2.2.2 – External exhaust outlets for OXYGEN RICH ENVIRONMENT
Serious oxygen fires have been reported where the ignition source has been a faulty electrical
connector close to an oxygen outlet.
Subclause 11.3 – Constructional requirement for fire ENCLOSURES of ME EQUIPMENT
The requirements for fire ENCLOSURES from IEC 61010-1 [22] have been included primarily as
an alternate to the tests related to SINGLE FAULT CONDITIONS (associated with combustion and
its consequences listed in Clause 13). By requiring flame resistance for the ENCLOSURE and
materials contained within it, the probability of occurrence of fire escaping such ENCLOSURES
is considered minimal. Where the fire ENCLOSURE constitutes only a part of the ME EQUIPMENT ,
careful analysis should be performed to assure that a reliable barrier to the propagation of fire
exists.
IEC 61010-1:2010 [22], subclause 9.3.2, requires wire insulation to retard flame propagation
when used inside a fire ENCLOSURE . Wire with a flammability rating of UL 2556 [72] VW-1 or
equivalent is considered to meet this requirement. In case of doubt, wires are tested
according to the applicable requirements of IEC 60332-1-2 [55] or IEC 60332-2-2 [56]. These
wire flame resistance requirements are considered acceptable for ME EQUIPMENT and
ME SYSTEMS .
Subclause 11.4 – M E EQUIPMENT and ME SYSTEMS intended for use with flammable
anaesthetics
While the use of flammable anaesthetics is uncommon, it was determined during the writing of
this edition that some MANUFACTURERS might still want to rate their ME EQUIPMENT as
CATEGORY AP or CATEGORY APG . In order to make this edition more usable (by removing the
rarely used section on this topic) while maintaining the availability of the CATEGORY AP and
CATEGORY APG RATINGS , the material has been moved to an annex and only this clause’s brief
reference to it remains in the body of the standard.
The final determination of whether ME EQUIPMENT should be RATED CATEGORY AP or CATEGORY
APG should be determined by the MANUFACTURER based on the INTENDED USE . Requirements
related to CATEGORY AP and CATEGORY APG are found in Annex G (see also the rationale for
Annex G).
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 329 –
+AMD2:2020 CSV  IEC 2020
Subclause 11.5 – M E EQUIPMENT and ME SYSTEMS intended for use with flammable agents
While it was necessary to address cases where ME EQUIPMENT is used with flammable agents
(such as some disinfectants) or in areas where they are commonly used and where the
MANUFACTURER of the ME EQUIPMENT has given no special handling instructions or precautions,
the variety of such agents, their volatility as well as many other determinant factors precludes
giving specific instructions. The only reasonable solution in such cases is to assure that the
MANUFACTURER evaluates and addresses the associated RISK .
A mixture of the vapour of a flammable disinfection or cleaning agent with air can be treated
as a FLAMMABLE ANAESTHETIC MIXTURE WITH AIR subject to national or local regulations.
Subclause 11.6.2 – Overflow in ME EQUIPMENT
The purpose of this test is to assess not only whether the liquid actually wets any parts in a
way that would adversely affect a MEANS OF PROTECTION or result in a HAZARD ; but also
whether a similar amount of liquid that could overflow on another occasion and reach the
same parts of the ME EQUIPMENT , but possibly not land in exactly the same way, could
adversely affect a MEANS OF PROTECTION or result in a HAZARD . The results of the test should
be evaluated to assure they realistically represent conditions that will be experienced when
the ME EQUIPMENT is used.
Subclause 11.6.3 – Spillage on ME EQUIPMENT and ME SYSTEMS
In addition to ME EQUIPMENT that requires the use of fluids, many types are some
ME EQUIPMENT is exposed to fluid spills as part of their REASONABLY FORESEEABLE MISUSES . In
such cases spillage is considered NORMAL USE and the associated RISKS are addressed by the
requirements of this subclause. Furthermore, as described in 9.4.2, tilting of TRANSPORTABLE
ME EQUIPMENT to an angle of 10º is considered NORMAL USE . In such cases (as well as for
ME EQUIPMENT requiring fluids) the amount and location where spills can occur vary greatly.
Only a proper evaluation of the ME EQUIPMENT being tested can determine an appropriate
application of the requirement. Doing such an evaluation is the responsibility of the
MANUFACTURER and the results are to be provided to those performing the test (typically in the
RISK MANAGEMENT FILE ). This requirement would be an appropriate area for evaluation by
writers of particular standards.
In accord with the principles outlined in IEC 62366 [76], where explicit warnings or safety
notices (validated as described in IEC 62366-1) are given, failure to heed such warnings or
safety notices is considered abuse of the ME EQUIPMENT that is beyond the responsibility of
the MANUFACTURER . Therefore where such warnings or safety notices are given, the liquid
reservoir is filled only to the intended fill level before being tilted to 10º. Where they are not
given, the liquid reservoir is filled 15% above the intended level.
Examination of the NORMAL USE of ME EQUIPMENT should provide an adequate estimate of the
amount of fluid that is likely to be spilled on it.
Spillage for equipment that does not require the use of fluids is considered to be a SINGLE
FAULT CONDITION .
Subclause 11.6.4 – Leakage
Leakage is considered to be a SINGLE FAULT CONDITION .
Subclause 11.6.5 – Ingress of water and particulate matter into ME EQUIPMENT and
ME SYSTEMS
Although it is unlikely that ME EQUIPMENT would be RATED for protection against particulate
matter, IEC 60529 does address the possibility and it should be considered a valid option.
The presence of any water or particulate matter inside the ENCLOSURE after testing in
accordance with its IEC 60529 classification is regarded as a NORMAL CONDITION . The
requirement is therefore to assess the possibility of a HAZARDOUS SITUATION due to such
ingress in combination with a possible SINGLE FAULT CONDITION (such as an interrupted
PROTECTIVE EARTH CONNECTION ).
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 330 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Subclause 11.6.8 – Compatibility with substances used with the ME EQUIPMENT
M E EQUIPMENT , ACCESSORIES and parts thereof should be designed to be used safely with the
substances with which they are intended to come into contact in NORMAL USE .
Where appropriate, particular standards should specify the corresponding requirements.
Subclause 11.8 – * Interruption of the power supply / SUPPLY MAINS to ME EQUIPMENT
Interruption of the power supply could result in a HAZARD HAZARDOUS SITUATION due to loss of
functionality. This HAZARD HAZARDOUS SITUATION is dealt with in 7.9.2.4. Restoration of the
power source can also result in HAZARDOUS SITUATIONS . Examples could include unintended
activation of moving parts or resumption of dangerous outputs. These potentially HAZARDOUS
SITUATION and the duration of the power interruption that could result in the HAZARDS
HAZARDOUS SITUATIONS need to be considered as part of the RISK MANAGEMENT PROCESS .
IEC 61000-4-11 [21] defines general and reproducible conditions for the operation of electrical
and electronic equipment if they undergo voltage dips, short interruptions and voltage
variations. The voltage level and duration of short interruptions are defined in Tables 210 and
211 of IEC 60601-1-2:2001 Table 5 of IEC 60601-1-2:2014 and IEC 60601-1-
2:2014/AMD1:2020. IEC 60601-1-2 treats these short interruptions as a NORMAL CONDITION .
For ME EQUIPMENT in which the safety of the PATIENT depends on the continuity of the power,
particular standards should include requirements regarding power failure alarms or other
precautions.
Clause 12 – Accuracy of controls and instruments and protection against
hazardous outputs
IEC 60601-1 is the guideline for all particular standards and, therefore, contain some
requirements of a more general character in order to serve this purpose. For this reason, it is
necessary to have some generally formulated requirements in Clause 12.
Standardization bodies, including those outside IEC, have adopted the system of this IEC
publication in order to have a single uniform system of standards. In such cases it is most
important to give a guideline in this clause.
This clause introduces the concept of USABILITY . The term was chosen over the commonly
used terms of “user error” or “human error” because not all errors are the result of oversight
or carelessness on the part of the OPERATOR of the ME EQUIPMENT . All too frequently, use
errors are the direct result of poor human interface design that seduces the OPERATOR into an
incorrect decision. Use errors caused by inadequate USABILITY have become an increasing
cause for concern. The USABILITY ENGINEERING PROCESS described in IEC 60601-1-6 is
intended to achieve reasonable USABILITY , which in turn is intended to minimise use errors and
to minimise use associated RISKS .
Subclause 12.4.1 – Intentional exceeding of safety limits
If the control range of ME EQUIPMENT is such that the delivered output in a part of the range
considerably differs from the output that is regarded as non-hazardous, means should be
provided that prevent such a setting or that indicate to the OPERATOR (for example by means
of an apparent additional resistance when the control is set or the bypassing of an interlock)
that the selected setting is in excess of a safety limit.
Where appropriate, particular standards should specify safe output levels.
Subclause 12.4.3 – Accidental selection of excessive output values
Protection for the accidental selection of excessive output values can be obtained by
appropriate steps to minimise the possibility to accidentally select excessive output, e.g. by
interlocks in order to achieve deliberate action or by separated output terminals. In
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 331 –
+AMD2:2020 CSV  IEC 2020
considering the measures for protection, the standard on human factors could be taken into
account.
Clause 13 – H AZARDOUS SITUATIONS and fault conditions
M E EQUIPMENT or its parts could result in HAZARDS HAZARDOUS SITUATIONS due to abnormal
operation or fault conditions, which, therefore, needs to be investigated. While this clause
identifies specific fault conditions, 4.7 requires that the RISK ANALYSIS be used to identify other
failures which should be investigated.
Subclause 13.1.1 – General
While separation requirements ( CREEPAGE DISTANCES and AIR CLEARNACES ) and insulation
requirements are detailed in Clause 8, these requirements should not be viewed as applying
only to RISKS associated with electrical HAZARDS . In addition to the potential for electric
currents to cause fibrillation (due to electric shock), these currents can also be the root cause
of injuries not directly related to electric shock.
Examples of these other HAZARDS (related to inadequate or faulty insulation or short circuits

across physical spacing used as insulation) could include sparks that could become a source
of ignition of flammable materials (as discussed in Clause 11) or functional failures that could
cause a loss of ESENTIAL PERFORMANCE . In these cases, compliance with the insulation
requirements of Clause 8 should always be considered evidence that RISKS arising from the
failure of insulation or spacing have been adequately addressed when evaluating the safety of
ME EQUIPMENT .
Finally, it should be noted that the requirements for CREEPAGE DISTANCES and AIR CLEARNACES
are not intended to be required at the circuit board level where there is no significant RISK that
spacings will be compromised (shorted) by contaminates (from NORMAL USE or the
manufacturing PROCESS ) such as fluids or particulate matter (see also IEC 60529). In most
applications, spacing between (for example) circuit board traces and component leads are not
considered likely to fail. In cases where there is doubt as to whether spacing could fail
(wherethe CREEPAGE DISTANCE and AIR CLEARNACE requirements of 8.9 are not met), the
MANUFACTURER ’ S RISK ANALYSIS should evaluate the likelihood of shorting across such gaps,
but only where such short-circuiting could directly result in unacceptable RIRKS . Where
shorting across spacing or insulation failures are clearly not likely to result in unacceptable
RISKS , such analysis should not be required.
Subclause 13.1.2 – Emissions, deformation of ENCLOSURE or exceeding maximum
temperature
The delivery of unintended hazardous quantities of energy or substances to a PATIENT or into
the natural environment could be addressed by particular standards.
Hazardous quantities of poisonous or ignitable gas depend on the type of gas, concentration,
place of emission etc.
S INGLE FAULT CONDITIONS that might result in a small fire, but where the fire would remain
contained within a fire ENCLOSURE , are acceptable because the containment will limit the
effects to the area inside of the fire ENCLOSURE .
The NOTE in 13.1.2 is related to the 15 W limit when the investigated part of the supply circuit
is a battery. It is intended to alert the reader that potentially hazardous energies inside the
battery need to be considered. Therefore, the power dissipation needs to be measured
directly on the output contacts of the battery, regardless of any external protection means.
At a power dissipation of less than 15 W in the absence of an increased oxygen concentration
(see 11.2.2), no fire HAZARD exists. Where circuits could dissipate 15 W or greater, it should
be demonstrated that components within such circuits will not cause fire, molten metal, etc. to
propagate in such a way as to result in a HAZARD (by setting the surroundings on fire for
example). However, as in IEC 61010-1 [22], it is considered that when such components are
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 332 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
enclosed in a fire ENCLOSURE as defined in 11.3, adequate protection from such propagation is
provided.
The power level (15 Watts) cited in the original publication of this standard as the threshold
below which ignition will not occur in normal ambient concentrations of oxygen was found to
be significantly below the level used in IEC 61010-1 [22]. The original 15 W value was not
based on any scientific test or research but came from “common practice” at some
certification bodies (an anecdotal value only).
However, IEC 60950-1:2005 provides a variety of energy levels based on voltage ranging
from 100 VA to 150 VA. For purposes of simplicity, the lowest of these values (100 VA) with
minimal restrictions on construction were used as an alternative to the 15 W limit (without
construction restrictions) originally used in this standard for ME EQUIPMENT in general.
Direct application of the requirements for limited energy circuits in IEC 60950-1:2005 can also
be considered to assure that the RISK of fire has been reduced to acceptable levels at higher
energies to demonstrate equivalent safety as well.
Since facilities where ME EQUIPMENT compliant with this standard is used will also contain
information technology equipment and such equipment can be part of ME EQUIPMENT or
ME SYSTEMS , it would be unreasonable to require the ME EQUIPMENT to offer a different level of
protection against ignition than does the other equipment used in the same environment.
Other end-product standards can provide an alternative means of protection against ignition.
It is felt that limiting the maximum temperatures for APPLIED PARTS to the NORMAL CONDITION
values is appropriate because exceeding them is known to result in HARM and the PATIENT is
frequently unable to pull away.
The restrictions of this subclause are regarded to be sufficient to avoid an enduring fire. A fire
is not only dangerous by itself but has side effects such as destroying isolation barriers or
destroying mechanical stability. These cannot be taken into account by the above limitations.
Therefore, the MANUFACTURER needs to consider the following when coming to a conclusion:
– Obviously a limitation of 100 VA cannot guarantee 'no ignition'. Smaller components such
as resistors, semiconductors etc. can be exposed to levels of power that could cause
ignition. However, standards such as IEC 60950-1 and IEC 61010-1 and experience
demonstrate that when such situations arise if the components are mounted on V-1 rated
material an enduring fire is very unlikely to occur.
– Ignition could destroy isolation barriers exposing hazardous voltages. A device which is
designed according to the requirements of this subclause should still be checked to
determine whether such barriers would be affected and whether additional appropriate
precautions independent of the requirements of this subclause.
Since no enduring fire will occur, the mechanical stability is regarded as maintained.
Subclause 13.1.2 Dashes 4 and 5
Interpretation Sheet 3 to IEC 60601-1 (IEC 60601-1:2005/ISH3:2013) allows surface
temperatures up to 105 °C in SINGLE FAULT CONDITION under some circumstances. This is not
considered appropriate for all type of materials, e.g. metal. Therefore, the requirement for
maximum temperatures in SINGLE FAULT CONDITION for ACCESSIBLE PARTS are partially based on
the state-of-the art standard IEC 62368-1:2018.
The test condition is different in IEC 62368-1:2018, where the limits are based on 25 °C
ambient temperature, rather than the maximum specified ambient temperature. Based on
review of ISO 13732-1:2006 [81], the temperature limits extracted from IEC 62368-1:2018
should be applied regardless of ambient temperature, since accepting higher surface
temperatures could lead to a potential burn HAZARD resulting in an unacceptable HARM .
For the same reason, the limit for glass, porcelain and vitreous material has been set to 90 °C
(instead of 95 °C) in this standard.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 333 –
+AMD2:2020 CSV  IEC 2020
Subclause 13.2.9 – Interruption and short circuiting of motor capacitors
The effect of functioning centrifugal switches can be taken into account. A locked rotor
condition is specified because some capacitor motors might or might not start, causing
variable results. Capacitor voltage is checked to assure that its dielectric will not be stressed
causing the accumulation of hazardous gases including hydrogen.
While the short circuit or open circuit of the capacitor is a SINGLE FAULT CONDITION and locking
of the rotor is also a SINGLE FAULT CONDITION (see 13.2.8) this is regarded as an instance of
the situation referred to in 4.7, where one SINGLE FAULT CONDITION can result unavoidably in
another SINGLE FAULT CONDITION and the two failures are considered as one SINGLE FAULT
CONDITION .
Subclause 13.2.10 – Additional test criteria for motor operated ME EQUIPMENT and Table
26, last line
Temperature limits of motor windings in ME EQUIPMENT are determined after the first hour as
an arithmetic average because experience of test houses has shown that ME EQUIPMENT for
non- CONTINUOUS OPERATION reaches variable values that could temporarily differ from the
maximum values. Therefore, lower temperature limits are required. The values in Table 26 are
based on the requirements of IEC 60950-1:20012005.
Subclause 13.2.13.1 – General overload test conditions
The ball pressure test is not intended to represent the exact conditions experienced in use.
The test is performed at elevated temperatures to test the robustness (adequate safety factor)
of the mechanical properties of the insulation. The principle is not unlike dielectric withstand
testing which subjects insulation to voltages far in excess of those seen in use.
Subclause 13.2.13.4 – M E EQUIPMENT RATED for non- CONTINUOUS OPERATION
Where ME EQUIPMENT or parts thereof are RATED for non- CONTINUOUS OPERATION but controls
allow OPERATORS to leave it in operation (should a medical or other emergency occur), the
CONTINUOUS OPERATION of the ME EQUIPMENT is considered reasonably foreseeable misuse.
Where safety is dependent on switching the ME EQUIPMENT or parts thereof off after a
prescribed period, steps should be taken to assure that intentional action is not required to do
so.
Clause 14 – P ROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS ( PEMS )
Computers are increasingly used in ME EQUIPMENT , often in safety-critical roles. The use of
computing technologies increases the level of complexity in ME EQUIPMENT . This complexity
means that systematic failures can escape the practical limits of testing. Accordingly, this
clause goes beyond traditional test and measurement of the finished ME EQUIPMENT and
includes requirements for the PROCESSES by which it is developed. Testing of the finished
product is not, by itself, adequate to address the safety of PROGRAMMABLE ME EQUIPMENT
MEDICAL ELECTRICAL SYSTEMS.
For these reasons, this clause requires that a PROCESS with specific elements be established
and followed. The intention is to establish these specific PROCESS elements, leaving the user
of this clause to determine in detail how to accomplish them. This is similar to the approach
taken in the ISO 9000 series. Because users of this clause are expected to be qualified to
perform the identified activities, detail has been kept to a minimum.
While iteration of some elements of the PROCESS is expected, no specific requirements to do
so have been included. These requirements were omitted because the need to repeat
PROCESSES or portions of them is unique to each particular device. In addition, the need for
such iteration will arise from the more detailed understanding that emerges during the design
PROCESS .
Because users of this standard are required to establish, maintain and apply a RISK
MANAGEMENT PROCESS as part of compliance, this clause establishes those characteristics
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 334 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
unique to programmable systems that should be considered as part of that PROCESS .
Requirements for development and modification of medical device software have been
specified in IEC 62304. The requirements from IEC 62304 that apply to development prior to
placing a product in service are included by reference for the PEMS software.
There are some requirements in IEC 62304 that apply to software maintenance after a
product has been placed into service. These requirements have not been included in the
reference.
The effective application of Clause 14 will require, subject to the task in hand, competence in
the following:
– application of the specific ME EQUIPMENT with emphasis on safety considerations;
– ME EQUIPMENT development PROCESS ;
– methods by which safety is assured;
– techniques of RISK ANALYSIS and RISK CONTROL .
Requirements have been minimized to those that are essential to assuring BASIC SAFETY and
ESSENTIAL PERFORMANCE . This has been done in recognition of the extensive and growing
literature in the fields of software assurance and RISK ASSESSMENT techniques as well as the
rapid evolution of this discipline.
Subclause 14.1 – General
This standard requires the application of a RISK MANAGEMENT PROCESS in accordance with
ISO 14971. This is particularly relevant to PEMS , because of the difficulty of showing the
correctness of software or complex hardware. Therefore the design of a PEMS has to be
performed within a RISK MANAGEMENT PROCESS , in which RISK CONTROL measures are related
to the RISKS being controlled. For a software PESS , the software safety requirements from
subclause 4.3 of IEC 62304:2006 and IEC 62304:2006/AMD1:2015 and the software RISK
MANAGEMENT requirements from Clause 7 of IEC 62304:2006 and IEC 62304:2006/AMD1:2015
are included. If the application of ISO 14971 RISK MANAGEMENT shows that a PESS has the
potential to contribute to a HAZARDOUS SITUATION , and non-software RISK CONTROL measures
external to the PESS have not reduced the RISK to an acceptable level, Clause 14 adds extra
RISK MANAGEMENT and life-cycle PROCESSES for the PEMS .
Compliance VERIFICATION requires the MANUFACTURER ' S internal assessment to cover not only
the requirements of this clause but also those of ISO 14971 IEC 62304 that have been
included by reference.
Compliance with the requirements of Clause 14 is judged by examining the documentation
produced by the PROCESSES required in the various subclauses. Clause 14 should be applied
as a whole and not selectively. All of this documentation is required to be in the RISK
MANAGEMENT FILE .
The concept of assessment has been introduced in the compliance statement to allow for
methods other than inspection where necessary, such as audit. Thus, although there is no
general requirement for the MANUFACTURER to operate a quality management system in
accordance with ISO 13485 [30], certain features of such a system are necessary. One
feature that is commonly regarded as essential for a quality management system to be
effective is a PROCESS of audit and review performed within the organisation to confirm that it
is actually following its own PROCEDURES ; this is separate from any external assessment that
could be performed to demonstrate compliance with standards or regulatory requirements.
This standard, therefore, requires that the MANUFACTURER not only document certain aspects
of the design PROCESS but also carry out an assessment to confirm that the requirements of
this clause have been followed.
Subclause 14.2 – Documentation
The expected way by which compliance with PROCESS requirements can be determined is by
assuring that the documentation required for each PROCESS step has been generated. While
most of the requirements of ISO 14971 4.2 are crucial components of an adequate software
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 335 –
+AMD2:2020 CSV  IEC 2020
life-cycle, Clause 14 contains many additional PROCESS steps not required by that standard
4.2. Therefore, the documentation that these additional PROCESS steps (in Clause 14) require
is necessary for a certification body to determine that the PROCESS steps have been
performed.
Because Clause 14 addresses those RISKS associated with PEMS , this documentation is
required to be included in part of the RISK MANAGEMENT FILE .
Since compliance with Clause 14 is determined by inspection and assessment to assure that
the required documentation has been generated, the quality and accuracy of these documents
is important. Because demonstration of the safety of a PEMS depends on documentation, an
effective system is needed to ensure the integrity of the documentation and, if different
versions of a document exist, to identify the applicability of each version. Therefore it is
required that the documents be generated, revised and maintained under a formal document
control system. M ANUFACTURERS should assure that this documentation is clear and
comprehensive to assist in the assessment PROCESS .
Subclause 14.3 – R ISK MANAGEMENT plan
ISO 14971 Subclause 4.2.2 requires that a RISK MANAGEMENT plan be prepared and
maintained in the RISK MANAGEMENT FILE .
In addition to elements of the RISK MANAGEMENT plan required by ISO 14971 4.2.2, a PEMS
VALIDATION plan is required because validation is seen as a necessary activity when
developing a PEMS .
Subclause 14.4 – P EMS DEVELOPMENT LIFE - CYCLE
A documented life-cycle helps ensure that safety issues are considered throughout a
product’s development. This is important for all products and it is vital for PEMS . Safety cannot
be added to a PEMS after it has been developed. Two reasons for this are as follows.
a) The actual PROCESSES used in the development of a PEMS , and the quality and rigour of
those PROCESSES , are decided as a result of RISK ASSESSMENT . If it is discovered later on
that inappropriate PROCESSES were used or that inadequate quality and rigour were

applied, then the development will have to be repeated with correct PROCESSES .
b) Changes made at a late stage in the PEMS DEVELOPMENT LIFE - CYCLE are likely to be
expensive (both in time and money). This is particularly true if a system requirement is
incorrect or missing. System architecture can also be vulnerable to late changes. Often,
the architecture is part of the safety case. Late changes can require significant rework in
order to maintain the integrity of an architectural solution.
Framework
A life-cycle for the development of a product provides a framework that allows the necessary
safety activities to take place in a timely and systematic manner. It should not impose
unnecessary restrictions and it should ensure that all the required safety activities take place.
The life-cycle needs to be decided early. Different life-cycle models are acceptable.
Clause H.2 explains PEMS DEVELOPMENT LIFE - CYCLES in more detail. IEC 62304 [26] Clauses 5,
7, 8 and 9 of IEC 62304:2006 and IEC 62304:2006/AMD1:2015 describe the PROCESSES to be
included in the software development life-cycle for the development of safe medical device
software.
Milestones and activities
The requirement for milestones, and activities with inputs and outputs for each, ensures that
due consideration is given to:
– the activities,
– what needs to be done before the activity can start, and
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 336 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
– what the activity needs to provide,
so that VERIFICATION of the results can be performed.
The sequence of activities in the life-cycle is required to be defined in terms of milestones
because this offers the greatest flexibility to the MANUFACTURER . No requirement is made
concerning the number or nature of the milestones, nor is there any implication that all project
activities have to pass through the milestones simultaneously. This standard has not used the
term “phases” although this term was used in IEC 60601-1-4 [14]. The term has been avoided
because it is difficult to express concurrency and overlap in a phase model.
In a good life-cycle:
– the necessary activities are defined in advance of their performance;
– the PROCESSES used in development activities could be specified as an outcome of RISK
MANAGEMENT ;
– the sequence of activities is defined so as to ensure that necessary inputs to an activity
are available before the activity starts;
– criteria are defined for deciding whether the activity has been satisfactorily completed; and
– accountability is facilitated.
Activities are defined in terms of inputs and outputs because it is simple to measure whether
those inputs and outputs exist. The MANUFACTURER is responsible for deciding how the
milestones are achieved and how the required documentation is produced.
In order to determine whether each activity has been satisfactorily completed, it is required
that the criteria for VERIFICATION of each activity be defined. V ERIFICATION examines whether
the inputs have been transformed into the outputs completely, correctly and according to the
required PROCESS . No requirement is made concerning the type or extent of VERIFICATION ,
except for VERIFICATION of RISK CONTROL measures and ESSENTIAL PERFORMANCE (see 14.10).
Subclause 14.5 – Problem resolution
Where appropriate, a documented system for problem resolution is required by this standard.
Problems can arise:
– with the product;
– within a PROCESS ;
– between PROCESSES .
Examples of problems are:
– inconsistent requirements;
– ambiguous requirements;
– missing specifications;
– coding errors;
– incorrect operation of the PEMS .
A system for problem resolution is needed to ensure that when a problem arises, its impact on
HAZARDS and their consequent RISK is managed. Ad hoc methods for resolving problems can
undermine the benefits obtained by using a systematic life-cycle approach. An appropriate
place to document the system for problem resolution is as part of the PEMS DEVELOPMENT LIFE -
CYCLE .
Subclause 14.6.1 – Identification of known and foreseeable HAZARDS
P EMS have extra initiating causes for HAZARDS .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 337 –
+AMD2:2020 CSV  IEC 2020
Subclause 14.6.2 – R ISK CONTROL
As the choice of the PROCEDURES and tools used by a MANUFACTURER for the development of a
PEMS will be influenced by many factors, this subclause requires that one of the factors for the
choice is the RISK reduction required for the RISK CONTROL measure. A RISK CONTROL measure
that is developed using PROCEDURES and tools that are known to be good is more likely to
carry out its intended functions than one developed using PROCEDURES and tools that are of
unknown quality.
Subclause 14.7 – Requirement specification
R ISK CONTROL measures are used to control the RISK of identified HAZARDS . The requirements
for these measures are documented in requirement specifications. The requirement should
both specify what the measure does and how well it does it. ISO 14971 Subclause 4.2 does
not demand a requirements specification.
Verifiable requirements
Requirements should be verifiable. This applies to both the function of the RISK CONTROL
measure and how likely it is to perform correctly. Quantitative VERIFICATION of failure rates is,
generally, impractical for software. V ERIFICATION of a qualitative approach would be by
verifying that the appropriate PROCESSES were used.
Identifiable safety requirements
The requirement to distinguish the RISK CONTROL measures and ESSENTIAL PERFORMANCE is
needed to ensure that they are implemented and to ensure that if there is a need to change
the ESSENTIAL PERFORMANCE or a RISK CONTROL measure, the impact of the change on the
RESIDUAL RISK can be assessed.
Decomposition
Examples of a PEMS structure are shown in Annex H. Requirements to implement the RISK
CONTROL measures should be specified for the PEMS and for any PESS that implements or
partially implements one or more RISK CONTROL measure. This can be in a single document or
in several documents.
Subclause 14.8 – Architecture
An architecture specification is not required by ISO 14971 4.2. It is an additional requirement
for PEMS because:
– often the architecture chosen will be part of a RISK CONTROL measure. R ISK CONTROL
measures need to be explicit for complex systems such as a PEMS ;
– architecture specifications are recognized as a necessary part of a good software
development PROCESS such as is required for a PEMS .
There is a list of architecture features for inclusion in the specification where appropriate. This
list has been selected because in particular circumstances one or more of the features could
be used to control the RISK of a HAZARD . For example, the use of a COMPONENT WITH HIGH -
INTEGRITY CHARACTERISTICS will effectively remove any RISK that would result from the failure
of that component.
Subclause 14.8 e)
Partitioning of functionality can be useful when there is a significant need for rigorous safety
validation of PEMS .
The software (firmware and application layers) is distinctly divided into critical, non-critical
and supervisory sections. Partitioning is used so that the instructions and data of the critical,
non-critical and supervisory sections do not interfere with each other and that there is
separation of duties among the sections of the software. If there is no separation of duties
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 338 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
among the sections of the software, all software should be defined as critical, to make sure
that the analysis has taken into consideration the critical section of the software.
Requirements for separating critical code from non-critical code include RISK ASSESSMENT of
the entire system, RISK CONTROL strategies employed, analysis of physical resources and an
analysis of logical properties (e.g., control and data coupling). In general, partitioning should
separate and isolate the safety-related functionality from the non-safety-related functionality
in the design and implementation. This PROCESS can minimize, or at least reduce, the
VERIFICATION necessary to assure that data shared by or passed to the critical section does
not affect the specified operation of the safety critical code.
Partitioning includes the following steps:
a) identification of critical, non-critical and supervisory sections. The means of identification
depends upon the modularity of the code, the programming language, the code design and
other specification attributes;
b) description of the interfaces between the critical and non-critical sections:
1) identification of data or variables global to the critical and non-critical sections,
modules, etc., identified in step a);
2) identification of any parameters that are passed between critical and non-critical
sections, modules, etc., identified in step a);
3) description of the flow of the data, variables or parameters identified in steps b) 1) and
b) 2);
4) description of the mechanism which is used to prevent data corruption, overwriting or
other errors of the above identified data, variables or parameters which would affect
safety critical performance;
c) validation of the integrity of the partition. This can be accomplished by functional testing
and stress testing techniques.
Subclause 14.8 g) to n)
There is a list of items to be taken into consideration in the architecture specification. This list
has been selected because each of these items could influence the choice of architecture.
Subclause 14.9 – Design and implementation
The technical solutions chosen need to be defined. It is often appropriate to decompose a
PEMS into subsystems. Figure H.1 shows examples of PEMS / PESS structures with different
amounts of decomposition. Reasons for decomposing a PEMS could include the following.
Keeping the complexity of subsystems manageable
The less complex the system the easier it is to understand and consequently easier to design
and then maintain. The resulting design is more likely to be correct and easier to test. Coding
standards should specify limits for complexity.
Architecture
The system architecture could make it logical to separate systems e.g. if diverse systems are
needed they should be implemented as distinct subsystems.
Modularity
Modularity can facilitate the provision of different system options, reuse of an existing proven
subsystem and the extension of system functionality.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 339 –
+AMD2:2020 CSV  IEC 2020
Physical components
A sensible division of physical subsystems will help the diagnosis and repair of hardware
faults.
Different technologies
Often different engineers will implement the hardware and the software design. In this case
specifying each as a separate subsystem will enable each to be implemented independently.
The overall system will only function correctly if each of its constituent subsystems has been
adequately specified. This leads to the requirement for a design specification for each
subsystem. A design specification for a subsystem would typically include a detailed interface
specification, and could include implementation details, e.g. algorithms.
Each subsystem should be tested to show that the design specification has been correctly
implemented. This leads to the requirement for a test specification for each subsystem.
The design and test specifications can be documented in whatever form is practicable, e.g.
they can be separate documents or they can be combined in a larger document. The design
specification and the test specification for each subsystem should be identifiable.
Examples of the elements of the design environment are given in H.4 a). Such elements will
have an influence on the quality and correctness of the design. Some elements will have been
identified as the suitably validated tools and PROCEDURES (see 14.6.2). The descriptive data
regarding the design environment facilitates VERIFICATION that the suitably validated tools and
PROCEDURES have been used.
Subclause 14.10 – V ERIFICATION
ISO 14971 Subclause 4.2 requires VERIFICATION of RISK CONTROL measures. There are
additional requirements for PEMS . These are that:
– the ESSENTIAL PERFORMANCE is verified; and
– there is a VERIFICATION plan.
E SSENTIAL PERFORMANCE is significant for PEMS because the PEMS uses a PESS to control its
functions. E SSENTIAL PERFORMANCE will often depend on the PEMS functions being carried out
correctly.
A VERIFICATION plan leaves it up to the MANUFACTURER how to achieve the requirements of this
clause. This is a better and more flexible approach than specifying how to verify a PEMS in this
clause. The MANUFACTURER is responsible for planning the VERIFICATION so that it is
adequately thorough and then to implement the plan.
The requirement lists activities that affect the thoroughness of the VERIFICATION and which
need to be planned.
Subclause 14.11 – P EMS VALIDATION
The final phase of any PEMS DEVELOPMENT LIFE - CYCLE model is PEMS VALIDATION . PEMS
VALIDATION is intended to assure that the right product is built. Validation is important for PEMS
because unexpected interactions between functions might occur that can only be discovered
by validation.
P EMS VALIDATION can include tests for a high volume of data, heavy loads or stresses, human
factors, security, performance, configuration compatibility, fault testing, documentation and
safety.
Independence is needed to avoid conflicts of interest and because the assumptions of the
designer should not influence or limit the extent of the PEMS VALIDATION . Examples of level of
independence include:
– separate person;
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 340 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
– separate management;
– separate organization.
Subclause 14.12 – Modification
Typically the design of a PEMS is not completely new but is partly or even largely derived from
earlier design(s). Nevertheless, it might be possible to treat the design as if it were completely
new and to establish the RISK MANAGEMENT report and demonstrate compliance with the
requirements of this standard without reference to previous documentation. If however the
RISK MANAGEMENT report does need to include some information from the documentation of the
previous design(s), it is then necessary to confirm that all such information remains valid
despite the changes introduced in the new design.
Subclause 14.13 – Connection of a PEMS by NETWORK / DATA COUPLING to other equipment
P EMS intended to be incorporated into an IT- NETWORK
Many hospitals are operating ME EQUIPMENT in a networked environment today. Originally,
these networks IT- NETWORKS were installed to optimize business economic and technical
area. For this, a fast electronic data interchange is required. Today, these networks IT-
NETWORKS are used for medical applications within the hospital, between hospitals, and from
home.
Initially, the use was only the exchange of laboratory data. Now there are large amounts of
data transported over the networks IT- NETWORKS, such as medical image data. There are
further requests from the user to get “real time” solutions (e.g. control of operation robots via
network an IT- NETWORK).
Additional guidance on NETWORK / DATA COUPLING incorporation of a PEMS into an IT- NETWORK is
found in Annex H.
Subclause 15.1– Arrangements of controls and indicators of ME EQUIPMENT
Controls, instruments, indicating lamps, etc. that are associated with a specific function of the
ME EQUIPMENT should be grouped together.
Subclause 15.2 – Serviceability
The exchange of such parts is expected to be easy to perform, preferably without special
TOOLS . In addition, the disassembly of the worn out part or of the part exchanged preventively
and the assembly of the spare one should not create a HAZARD result in a HAZARDOUS
SITUATION. To ensure this, the instructions for performing such activities have to be easy to
understand and to follow, without introducing any RISK of mix-up.
Subclause 15.3.2 – Push test
E NCLOSURES need to have adequate rigidity if they are to maintain a level of protection from
internal live parts. This requirement is harmonized with the force test of IEC 60950-1:2005.
The force is dependent on the person handling the ME EQUIPMENT , not the weight of the
ME EQUIPMENT . In most cases, the application of a force of 250 N is considered reasonably
foreseeable. However there can be cases where a RISK ASSESSMENT finds that the 45 N force
applied over an area of 625 mm 2 , as required by the second edition of this standard, would
continue to be an acceptable VERIFICATION method for determining an acceptable level of RISK .

For example, ultrasound transducers and similar small HAND - HELD APPLIED PARTS , which
balance the needs of robustness with other needs relating to efficacy and
biocompatibility,have established track RECORDS of safety and effectiveness over many years,
and therefore could continue to use the older VERIFICATION test.
Internal components are not subjected to the force test of IEC 60950-1 because their
robustness is verified per the tests of 15.3.4 and 15.3.5.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 341 –
+AMD2:2020 CSV  IEC 2020
Subclause 15.3.3 – Impact test
An ENCLOSURE ’ S resistance to impact is required to prevent unacceptable RISK during
reasonably foreseeable misuse. The energy of the test impact approximates ME EQUIPMENT
being accidentally struck by an object in the hand of a passer-by or by a broomstick or mop
handle during cleaning of the floor. The test equipment has been simplified and harmonized
with other standards containing ENCLOSURE impact requirements, including IEC 60950-1.
Where a MANUFACTURER feels the requirements of this subclause are not necessary to
mitigate an unacceptable RISK , justification is documented in the RISK MANAGEMENT FILE per
4.5, along with an identification of alternate requirements met. For example, FIXED
ME EQUIPMENT can have one side of the ENCLOSURE protected by the floor, wall or ceiling. The
MANUFACTURER documents the evaluation of the probability that the ME EQUIPMENT could be
moved or installed incorrectly. The MANUFACTURER also evaluates and identifies, through the
RISK MANAGEMENT PROCESS , what resistance to impact the protected side of the ENCLOSURE
needs to have to ensure no unacceptable RISKS are generated by failure to comply with the
original requirements of this subclause.
Subclause 15.3.4 – Drop test
The tests for HAND - HELD ME EQUIPMENT or its parts that are hand held are different from the
test for PORTABLE and MOBILE ME EQUIPMENT because of the difference in practical application.
A drop surface of wood of density > 600 kg/m 3 allows selection of most common hardwoods.
Oak, beech, birch, ash and maple are acceptable. These varieties have similar hardness
while hardwoods of density < 600 kg/m 3 (e.g. mahogany, elm, sweet gum, cherry) and
softwoods have greatly decreased hardness in comparison.
Subclause 15.3.4.2 – P ORTABLE ME EQUIPMENT
This test represents NORMAL USE , as explained in the rationale for 15.3.5. This test is not
intended to represent reasonably foreseeable misuse. There is not currently a test that
directly addresses free fall type reasonably foreseeable misuse, however it is felt the ball
impact test in 15.3.3 represents foreseeable misuse, albeit indirectly. As stated in 4.2, if the
RISK MANAGEMENT PROCESS concludes that a more severe test is appropriate, this should be
done.
Subclause 15.3.5 – Rough handling test
Contrary to what is often assumed, ME EQUIPMENT can be used in a hostile environment. In
case of emergency, ME EQUIPMENT is carried or wheeled on trolleys over doorsteps and into
elevators and subjected to bumps and vibration. Such conditions can in fact typify NORMAL USE
for some ME EQUIPMENT . Encountering obstacles is considered commonplace and quite
reasonably foreseeable misuse. Not all obstacles are clearly marked and the OPERATOR
cannot always stop the ME EQUIPMENT in time after having become aware of the obstacle
The test requirements of 15.3.5 are meant to judge resistance to rough handling, and not
stability. Stability test requirements for MOBILE ME EQUIPMENT are in 9.4.
The 0,8 m/s speed together with the severity of the obstacles chosen, are considered to
represent worst case reasonably foreseeable misuse levels of stress/shock energies. The
intent of tis test is to ascertain the risks from damage caused by rough handling shock/stress.
Instability is evaluated in 9.4.
The meaning of “in its normal direction of travel” is the direction(s) the ME EQUIPMENT is likely
to travel at the maximum normal speed. For most cases, this would be the forward direction.
Some ME EQUIPMENT , such as a bed, is likely to travel in a forward or backward direction, at
normal speed, and therefore each test should be considered for each direction.
Subclause 15.3.6 – Mould stress relief test
Many thermoforming PROCESSES can leave residual stresses in plastics. Because polymer
chains are held together by weak van der Waals bonds, these residual stresses can result in
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 342 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
viscous flow (deformation). Elevated temperature results in weakening of van der Waals
bonds and an increase in the rate of viscous flow. Thermoplastics with low melting
temperatures, such as polyethylene and polypropylene, are more susceptible to stress relief
deformation than polymers with higher melting temperatures, such as polycarbonate and
polyetheramide.
Compliance should be verified by analysis of the polymer properties, when possible. This
VERIFICATION should consist of a documented comparison of the maximum temperature the
polymer will be exposed to in NORMAL USE and the polymer manufacturer’s recommended
temperature use range.
Subclause 15.3.7 – Environmental influences
a) M E EQUIPMENT is often used or stored in environmental conditions that are within the
INTENDED USE as declared by the MANUFACTER . In such cases no HAZARD is expected.
However the environmental conditions could differ from those declared and still the
ME EQUIPMENT is expected to remain safe. To ensure this, the RESPONSIBLE ORGANISATION
has to perform the periodic inspection and maintenance prescribed by the MANUFACTURER .
These activities are expected to prevent any deterioration of the safety level and also
detect signs of commencing of any such deterioration. To ensure this, the instructions for
preventive maintenance have to be easy to understand and to follow, without introducing
any RISK for mix-ups or for overlooking of safety-relevant symptoms.
b) The exchange of such parts is expected to be easy to perform, preferably without special
TOOLS . In addition, the disassembly of the worn out part or of the part exchanged
preventively and the assembly of the spare one should not create a HAZARD . To ensure
this, the instructions for performing such activities have to be easy to understand and to
follow, without introducing any RISK of mix-up.
c) Corrosion of metal to metal interfaces should be taken into account.
Subclause 15.4.3 – Batteries
If a HAZARDOUS SITUATION might develop as a result of exhaustion of the battery, means
should be provided to forewarn of this condition.
Where appropriate, particular standards should specify the corresponding requirement.
Subclause 15.4.3.5 – Excessive current and voltage protection
Subclause 4.7 requires the ME EQUIPMENT to be SINGLE FAULT SAFE . One possible fault could
be the bridging of a CREEPAGE DISTANCE between the positive and negative terminals of an
INTERNAL ELECTRICAL POWER SOURCE in the area between the INTERNAL ELECTRICAL POWER
SOURCE and any protective device (see Figure A.23).
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 343 –
+AMD2:2020 CSV  IEC 2020
+ –
Protective device
2 MOOP or short
circuit test
PCB
IEC 1426/12
Figure A.23 – Example of the needed MEANS OF OPERATOR PROTECTION between the
terminals of an INTERNAL ELECTRICAL POWER SOURCE and a subsequent protective device
A short circuit test would be required to demonstrate that this area is SINGLE FAULT SAFE
unless two MEANS OF OPERATOR PROTECTION are present. In that case, the test can be omitted.
Subclause 15.4.4 – Indicators
It is important for an OPERATOR and SERVICE PERSONNEL to be able to determine the functional
status of ME EQUIPMENT . In NORMAL USE , the OPERATOR needs to be able to distinguish
between ME EQUIPMENT in stand-by and ME EQUIPMENT in a fully functional state. Some
ME EQUIPMENT has an extended warm-up period. Other ME EQUIPMENT has standby or battery
charging modes.
It can be hazardous for ME EQUIPMENT to be left unattended in the wrong state. S ERVICE
PERSONNEL need to be able to determine when ME EQUIPMENT is energized to avoid HAZARDS .
Subclause 15.4.7.3 – Entry of liquids
The former IPX8 rating requirement for foot switches amounts to no more than “greater
protection than IPX7.” By making this requirement IPX6 minimum, the requirement sets a
defined level of protection while allowing higher levels where appropriate.
For equipment used on the floor in areas where liquids are usually not found, the IPX1
requirement is included because it is considered extremely likely that some wetting will occur.
Subclause 15.5 – M AINS SUPPLY TRANSFORMERS of ME EQUIPMENT and transformers
providing separation in accordance with 8.5
The addition of “and transformers providing separation in accordance with 8.5” to the original
title that only identified “Mains transformers” is intentional. The tests for transformers should
be utilized any time that the transformer is used to establish separation between OPERATORS ,
PATIENTS , etc. and a HAZARD .
Revisions to 15.5 do not change significantly current methods (including those of the second
edition of this standard) of testing. The methods and requirements were simplified and now
include all different types of protectors like: PTCs, feedback control (switch mode power
supplies), primary or secondary over-current devices, etc. Those transformers that have not
been tested in accordance with the 5X frequency and 5X voltage tests of 15.5.2 to establish
the adequacy of insulation between the turns of a winding that are shorted at the terminals
(rather than external to the transformer) to assure that failure of that insulation will not cause
maximum allowable temperatures to be exceeded.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 344 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Because of the difficulties that would be encountered when trying to test transformers that are
RATED for high frequencies (such as those used in switch mode power supplies), the 2X
frequency and voltage tests are specified in those cases as well. The second edition only
applied this test where the voltage exceeded 500 V.
Subclause 15.5.1.1 – Transformers
Output windings are required to be “tested in turn” because under overload conditions, testing
all windings simultaneously can cause over temperature devices to operate which would not
operate if only one winding was being overloaded. A single output winding being overloaded
is actually quite likely. Therefore this combination of conditions is considered the likely worst
case scenario.
The intent of the requirement is to test under the worst-case condition (nearly always with
either a full load or no-load). Such a worst case can be determined through evaluation of the
transformer design or by performing a few spot tests. Generally, testing all possible conditions
to determine worst case is unnecessary.
The limits of Table 31 are applied at a 25 °C ambient because of the impracticality of
performing the overload and short tests inside of a thermal chamber.
Subclause 15.5.2 – Dielectric strength
It is necessary to raise the frequency of the test voltage in proportion to the voltage to prevent
saturation of the magnetic core and consequent very high current.
The electrical insulation between the primary winding and other windings, screens and the
core of a MAINS SUPPLY TRANSFORMER is presumed to have been investigated by the dielectric
strength tests performed on the assembled ME EQUIPMENT as described in 8.8.3. The dielectric
strength tests of 8.8.3 need not be repeated.
Subclause 15.5.3 – Construction of transformers used to provide separation as required
by 8.5
The requirements specified in IEC 61558-1, Subclause 5.12 are generally similar to those in
the second edition of this standard but transformers complying with them are likely to be more
readily available.
The original citation of subclause 5.12 of IEC 61558-1 was made incorrect by modifications to
the 61558 series. In reviewing the revised IEC 61558 standards, it was determined that
citation of the standard would not reduce the cost of transformers or provide any other
benefits since the spacing and dielectric requirements of IEC 60601-1 would be required to be
applied to provide MEANS OF PATIENT PROTECTION . For this reason, the citation was deleted,
and the principles of the second edition of IEC 60601-1 were employed with reference to
spacing and dielectric requirements of the third edition. Where only MEANS OF OPERATOR
PROTECTION is required, transformers constructed for use in IEC 60950-1 equipment should be
considered acceptable.
Additionally, Annex U of IEC 60950-1:20012005, IEC 60950-1:2005/AMD1:2009 and
IEC 60950-1/AMD2:2013 includes requirements relating to the use of triple-insulated winding
wire in transformers instead of a separate layer of insulation between windings (as would be
traditionally be provided by bobbins for example). Transformers which use this method of
separation between windings and which comply with all other requirements of this standard
should generally be considered to provide an adequate level of BASIC SAFETY .
It was noticed during the evaluation, that transformers complying with IEC 62368-1:2018, will
use FIW (fully insulated winding wire) instead of TIW (triple-insulated winding wire). As a
result of the comparison, it was considered that the use of this FIW is acceptable for MEANS OF
OPERATOR PROTECTION ( MOOP ) only. The use of FIW as MEANS OF PATIENT PROTECTION ( MOPP )
needs further investigation during the development of the fourth edition before an alternative
test method to comply with the requirements for MOPP can be implemented in the normative
text of Annex L.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 345 –
+AMD2:2020 CSV  IEC 2020
Clause 16 – M E SYSTEMS
Increasingly, ME EQUIPMENT is being combined with other pieces of equipment that might not
have originally been intended for medical application to create systems where one or more of
the elements of the system come into contact with the PATIENT . Clause 16 provides
requirements to ensure the safety of the PATIENT who could come into contact with
ME SYSTEMS .
Clause 16 on ME SYSTEMS is intended to be used by MANUFACTURERS of combinations of
electrical equipment that include one or more items of ME EQUIPMENT . The equipment can be
separate items or can be in a single ENCLOSURE or a combination of these cases.
Clause 16 is also intended to be used by personnel from institutions for medical practice who
assemble or adapt ME SYSTEMS , as they can become the MANUFACTURER by that action. In this
case, engineering expertise in the application of the electrical equipment design standards is
required to ensure that the ME SYSTEM complies with all requirements of Clause 16.
More and more, such ME SYSTEMS comprise equipment originally manufactured for use in
different specific application fields, not necessarily medical, that are connected with each
other in a direct or indirect way. M E EQUIPMENT complying with this standard can be connected
with other, non- ME EQUIPMENT . The latter equipment might fully meet the requirements in the
safety standards applicable in their specific application field. However, they do not always
comply with the safety requirements for ME EQUIPMENT and, thereby, influence the safety of
the whole ME SYSTEM . It is for this reason that the MANUFACTURER is required to apply RISK
MANAGEMENT to the whole ME SYSTEM . One example of an additional HAZARD is the ignition of
fire when an ME SYSTEM containing non- ME EQUIPMENT is used in an OXYGEN RICH
ENVIRONMENT , possibly accidentally.
The electrical equipment can be situated either in a medically used room that is intended for
diagnosis, treatment or monitoring of PATIENTS , or in a non-medically used room where no
medical practice is performed. Within a medically used room, electrical equipment might be
placed inside or outside a volume that is defined as PATIENT ENVIRONMENT .
There are two situations possible in medical practice.
a) Where Clause 16 does not apply
Simultaneously operated ME EQUIPMENT , i.e. different ME EQUIPMENT connected at the same
time to a PATIENT but not connected to each other. Such ME EQUIPMENT can influence each
other. For example, high-frequency surgical equipment in the operating theatre can
influence PATIENT monitoring.
NOTE Assistance can be available from the instructions for use for each ME EQUIPMENT .
b) Where Clause 16 applies
M E SYSTEMS , consisting of ME EQUIPMENT and possibly also non- ME EQUIPMENT ,
interconnected permanently or temporarily for a certain purpose such as diagnosis or

treatment of a PATIENT . Examples: ME SYSTEMS for diagnostic X-ray examination,
endoscopes with video camera, PATIENT monitoring, ultrasound equipment with a personal
computer, computed tomography or magnetic resonance imaging.
The various parts of such an ME SYSTEM could be situated within the PATIENT ENVIRONMENT
or outside it but still within a medically used room, or parts of the ME SYSTEM could be
located in a non-medically used room containing, for example, electrical power distribution
or data processing equipment.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 346 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Subclause 16.1 – General requirements for the ME SYSTEMS
The basic requirement for the safety of ME SYSTEMS is that, after installation or subsequent
modification, an ME SYSTEM does not result in an unacceptable RISK . Compliance with the
requirements imposed on ME SYSTEMS in this standard will imply that the RESIDUAL RISK is
presumed to be acceptable, unless there is OBJECTIVE EVIDENCE to the contrary.
The MANUFACTURER of ME SYSTEMS that can be reconfigured by the OPERATOR or the
RESPONSIBLE ORGANIZATION could be challenged to provide information on all possible
combinations of the equipment, which could represent an unreasonable burden. R ISK
MANAGEMENT methods provide a very adequate means of determining which combination of
items constitutes the largest RISKS , and which measures need to be taken to provide for the
adequate level of safety. Ultimately, compliance testing can be done after assembly of the
complete ME SYSTEM .
Appropriate documentation concerning the standards compliance can be a declaration of
conformity by the MANUFACTURER or a certificate from a test house.
M E SYSTEMS , by their nature, can be frequently modified; Clause 16 does not apply to the
modification of individual items in an ME SYSTEM
Subclause 16.2 – A CCOMPANYING DOCUMENTS of an ME SYSTEM
The documents that accompany an ME SYSTEM intended for DIRECT CARDIAC APPLICATION
should provide data on such items as:
– use of rubber gloves;
– use of stop-cocks made of insulating material;
– minimum distances between PATIENT and equipment being part of the ME SYSTEM ( PATIENT
ENVIRONMENT );
– instructions about how to use the ME EQUIPMENT in the typical medical application, for
example, use of a catheter.
For safety reasons, particular attention should be paid to the different levels of RISK when,
within the PATIENT ENVIRONMENT , electrodes or other body sensors are used on the PATIENT ,
externally and internally, including direct connections to the heart.
Possible connections to the heart of a PATIENT should be kept isolated from the equipment.
The warning not to place MULTIPLE SOCKET - OUTLETS on the floor is to prevent the ingress of
liquids and to prevent mechanical damage.
Furthermore, measures should be taken to ensure that, when assembling or modifying an
ME SYSTEM incorporating MULTIPLE SOCKET - OUTLETS , these are mounted in such a way as to
prevent ingress of liquids and to avoid mechanical damage during NORMAL USE and
transportation.
Relevant safety standards for non- ME EQUIPMENT could specify or require disclosure of
permissible environmental conditions. Accordingly, the environmental conditions permitted for
various items in an ME SYSTEM can be different. The permissible environmental conditions for
the ME SYSTEM is to be specified so that no HAZARD HAZARDOUS SITUATION will arise when
operating it within these specified limits.
Subclause 16.3 – Power supply
This requirement is to ensure the safety according to IEC 60601-1 at the ME SYSTEM level.
B ASIC SAFETY after assembly is maintained, for example, by one or more of the following
measures:
– measures that are built-in within the ME EQUIPMENT , for example, separation of relevant
circuits;
– SEPARATION DEVICES provided as ACCESSORIES to the ME EQUIPMENT (see 16.5);
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 347 –
+AMD2:2020 CSV  IEC 2020
– SEPARATION DEVICES provided as ACCESSORIES to the ME SYSTEM ;
– separating transformer;
– additional PROTECTIVE EARTH CONDUCTORS .
Non- ME EQUIPMENT can provide the specified power supply for ME EQUIPMENT in accordance
with 5.5 f), 7.9.2.14 and 8.2.1.
Subclause 16.5 – S EPARATION DEVICES
The BASIC SAFETY of some ME EQUIPMENT depends on the precondition that any SIGNAL
INPUT / OUTPUT PARTS are connected only to equipment that is specified for this purpose,
otherwise LEAKAGE CURRENTS could be increased by unwanted currents flowing through signal
cables.
H AZARDOUS SITUATIONS could occur if the SIGNAL INPUT / OUTPUT PART of ME EQUIPMENT is
connected to equipment outside the medically used room, possibly in another building and
therefore connected to another mains supply branch circuit.
A SEPARATION DEVICE prevents a HAZARD HAZARDOUS SITUATION to the PATIENT or OPERATOR .
Additionally, the inclusion of the SEPARATION DEVICE helps to avoid HAZARDS HAZARDOUS
SITUATIONS through malfunction of equipment caused by unwanted currents flowing through
cables.
The need for a SEPARATION DEVICE depends on the configuration of the ME SYSTEM .
Subclause 16.6 – L EAKAGE CURRENTS
Relevant standards for some non- ME EQUIPMENT can have limits for TOUCH CURRENTS that are
higher than required by Clause 16; these higher limits are acceptable only outside the PATIENT
ENVIRONMENT . It is essential to reduce TOUCH CURRENTS when non- ME EQUIPMENT is to be used
within the PATIENT ENVIRONMENT . L EAKAGE CURRENT reduction measures can include:
– additional PROTECTIVELY EARTHED parts;
– a separating transformer;
– an additional non-conductive ENCLOSURE .
Interconnecting cables and their connector housings are parts of the ENCLOSURE and therefore
the LEAKAGE CURRENT limits within the PATIENT ENVIRONMENT , as required in 16.6.1, are
applicable.
If a MULTIPLE SOCKET - OUTLET without a separating transformer is used, the interruption of its
protective earthing could result in TOUCH CURRENTS equal to the sum of the individual EARTH
LEAKAGE CURRENTS .
Subclause 16.6.3 – P ATIENT LEAKAGE CURRENT
For ME EQUIPMENT , the maximum allowed values for PATIENT LEAKAGE CURRENT and total
PATIENT LEAKAGE CURRENT (applicable with several APPLIED PARTS connected to the ME
EQUIPMENT ) are given in Table 3 and Table 4; see also 8.7.3. An ME SYSTEM is to provide the
equivalent level of safety as provided by ME EQUIPMENT within the PATIENT ENVIRONMENT (see
16.1). Therefore, the same maximum values for PATIENT LEAKAGE CURRENT and total PATIENT
LEAKAGE CURRENT apply, regardless whether the APPLIED PARTS are connected to the same
element of the ME SYSTEM or not. This holds for the operation of the ME SYSTEM in NORMAL
CONDITION , as the single fault concept is not applicable to an ME SYSTEM .
It should be noted that combinations of equipment or of APPLIED PARTS , made by the
RESPONSIBLE ORGANIZATION or OPERATOR , that are outside the range of combinations indicated
by the MANUFACTURER , could lead to HAZARDOUS SITUATIONS . This warning holds in particular
when combinations of equipment are used for medical purposes on the same PATIENT , which
have not been intended by their MANUFACTURER ( S ) to be used in such combinations.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 348 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Subclause 16.7 – Protection against MECHANICAL HAZARDS
Attention should be paid to the effects of interruptions causing unplanned movements,
removal of compression forces, and the safe removal of PATIENTS from the PATIENT
ENVIRONMENT when a HAZARDOUS SITUATION occurs.
Subclause 16.9.2.1 – M ULTIPLE SOCKET - OUTLET
The second edition of this standard used the defined term “auxiliary mains socket-outlet
(AMSO)” to describe a socket-outlet intended for provision of mains supply to other
ME EQUIPMENT or to other separate parts of the ME EQUIPMENT . The systems collateral
standard, IEC 60601-1-1 [13], defined a term “multiple portable socket-outlet (MPSO)”. The
two terms have been combined into a new term, “ MULTIPLE SOCKET - OUTLET ( MSO ).” Subclause
57.2 e) of the second edition required that an AMSO be designed so that it could not accept a
MAINS PLUG . An exception for emergency trolleys was allowed. With the combination of the two
definitions and the change to 8.11.2 to require any MSO on ME EQUIPMENT to comply with
16.9.2.1, the need for rapid exchange in an emergency situation is reconciled with the need to
restrict LEAKAGE CURRENT .
Reassignment of the mains connection for the ME SYSTEM is a dangerous practice and beyond
the scope of this clause. See 16.2 for disclosure requirements.
Excessive TOUCH CURRENTS can occur unless casual access for additional equipment
connections is impeded or prevented.
Subclause 16.9.2.1 c), 3 rd dash
M E EQUIPMENT with a non- DETACHABLE POWER SUPPLY CORD has an impedance between the
protective earth pin in the MAINS PLUG and any part that is PROTECTIVELY EARTHED that does
not exceed 200 mΩ. Similarly, the MULTIPLE SOCKET - OUTLET has an impedance that does not
exceed 200 mΩ between its MAINS PLUG and its socket-outlets. This results in an impedance
that does not exceed 400 mΩ between the MULTIPLE SOCKET - OUTLET MAINS PLUG and any part
of ME EQUIPMENT that is PROTECTIVELY EARTHED .
The impedance of PROTECTIVE EARTH CONNECTIONS is allowed to exceed 200 mΩ when the
relevant circuits have limited current capability (see 8.6.4 b)). In such cases in ME EQUIPMENT ,
this results in an impedance between the protective earth pin in the MAINS PLUG and any part
that is PROTECTIVELY EARTHED that exceeds 400 mΩ.
Subclause 16.9.2.1 d)
The TOUCH CURRENT of the ME SYSTEM must be less than 500 μA in SINGLE FAULT CONDITION . A
separating transformer can be used as a measure to reduce that TOUCH CURRENT . Therefore a
separating transformer with BASIC INSULATION is sufficient. The DOUBLE or REINFORCED
INSULATION as required for isolating transformers is not needed.
Transformers providing a greater degree of safety e.g. ones constructed to IEC 60601-1
requirements or to the isolating transformer requirements in other parts of the IEC 61558
series, e.g. IEC 61558-2-4 [63] or IEC 61558-2-23 [64], are also acceptable.
The CLASS I requirement for the transformer assembly is necessary to provide connected
equipment with a PROTECTIVE EARTH CONNECTION .
Isolation monitoring of the separating transformer is not necessary. S INGLE FAULT CONDITION
can be detected during routine maintenance and the occurrence of two independent SINGLE
FAULT CONDITIONS is of no concern. The transformer construction can be of a type with or
without a PROTECTIVELY EARTHED centre tapped secondary winding.
Subclause 16.9.2.2 – P ROTECTIVE EARTH CONNECTIONS in ME SYSTEMS
All PROTECTIVE EARTH CONDUCTORS and POWER SUPPLY CORDS should be routed together.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 349 –
+AMD2:2020 CSV  IEC 2020
When a MULTIPLE SOCKET - OUTLET is used to construct an ME SYSTEM , each individual item of
equipment plugged in to the MULTIPLE SOCKET - OUTLET needs to meet the relevant
ME EQUIPMENT or non- ME EQUIPMENT requirements. The total protective earth impedance when
tested as a complete system according to 8.6.4 needs to meet the highest impedance
requirement from 8.6.4. a) (i.e. shall not exceed 200 mΩ). This might require measures such
as using short power supply cords within the ME SYSTEM and using a POWER SUPPLY CORD for
the MULTIPLE SOCKET - OUTLET of greater cross-sectional area than is necessary for current
carrying purposes to reduce its protective earth impedance. It is unacceptable practice to
connect MULTIPLE SOCKET - OUTLETS in series.
In the design of some ME SYSTEMS , pathway of a fault current caused by a live part to a
PROTECTIVE EARTH CONNECTION fault is protected by additional intermediate circuit breakers or
fuses. Provided that such intermediate circuit breakers or fuses have a current ratings 13 A or
lower, a total protective earth impedance up to 400 mΩ is acceptable.
In the presence of a fault from SUPPLY MAINS to PROTECTIVELY EARTHED parts for certain
allowed SUPPLY MAINS installation configurations, a touch voltage can appear on earthed
conductive ACCESSIBLE PARTS for an extended time if the protective earth resistance is greater
than 400 mΩ and the SUPPLY MAINS fuse is greater than 13 A.
Data in IEC 60479-1 [73] indicates that it is possible for such touch voltage (which results in a
touch current) combined with an extended disconnection time present a RISK of ventricular
fibrillation (see Figure 20 and Table 11 in IEC 60479-1:2018).
Within the PATIENT ENVIRONMENT it is important to limit potential differences between different
parts of an ME SYSTEM , and an adequate connection with a protective earthing system plays
an important role in limiting that potential difference. It is therefore important to prevent
interruption of that protective means to any part of the ME SYSTEM .
– The additional protective earthing could be used when the TOUCH CURRENT in SINGLE FAULT
CONDITION exceeds the allowable limits.
– The additional protective earthing is not necessary for ME EQUIPMENT complying with this
standard. However, in the case of non- ME EQUIPMENT this will prevent TOUCH CURRENTS
exceeding allowable limits.
– The use of a TOOL is not required to disconnect the MAINS PLUG because the MAINS PLUG
will disconnect both the mains and the protective earth.
Clause 17 – Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS
IEC 60601-1-2 specifies electromagnetic immunity test levels to minimize the effect of the
electromagnetic environment on the ME EQUIPMENT and ME SYSTEMS covered by this standard.
It specifies electromagnetic emissions limits to minimize the effect on other equipment of
electromagnetic disturbances that could be emitted, intentionally or unintentionally, by
ME EQUIPMENT and ME SYSTEMS . It also specifies requirements for identification, marking and
documents so that the MANUFACTURER of the ME EQUIPMENT or ME SYSTEM provides information
to the RESPONSIBLE ORGANIZATION that is essential in determining the suitability of the
ME EQUIPMENT or ME SYSTEM for the electromagnetic environment of use, and in managing the
electromagnetic environment of use to permit the ME EQUIPMENT or ME SYSTEM to maintain
BASIC SAFETY and provide its ESSENTIAL PERFORMANCE without disturbing other equipment.
Electromagnetic emission requirements are necessary for the protection of:
– safety services (e.g. police, fire and ambulance communications);
– other ME EQUIPMENT and ME SYSTEMS ;
– non- ME EQUIPMENT (e.g. computers);
– telecommunications (e.g. radio/TV, telephone, radio-navigation).
More importantly, electromagnetic immunity requirements are necessary to assure that
ME EQUIPMENT and ME SYSTEMS maintain BASIC SAFETY and continue to provide their ESSENTIAL
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 350 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
PERFORMANCE in the presence of the electromagnetic disturbances to which they can be
expected to be exposed during NORMAL USE .
Annex G – Protection against HAZARDS of ignition of flammable anaesthetic
mixtures (see also the rationale for 11.4)
Section six of the second edition of this standard has been moved to a normative annex. This
was done in recognition of the fact that flammable anaesthetics are rarely used and their use
is expected to cease entirely within a short period. However, it is also recognized that the
practice of medicine changes frequently and that even now some MANUFACTURERS might still
want to offer ME EQUIPMENT for such applications. In order to assure that the material
contained in Section six along with the associated CATEGORY AP and CATEGORY APG RATINGS
remain available while improving the readability of the standard for most users, the material
has been moved to Annex G.
Subclause G.1.3 – Requirements for ME EQUIPMENT
The most devastating accidents with flammable anaesthetic agents occur when the mixture of
the agent with oxygen normally used is that which will cause the most rapid combustion, a
state that sometimes is described as “detonation optimum.” The worst example of such an
agent is cyclopropane, while the oxygen/ether mixture normally used is far below that point.
Subclause G.5.3 – Low-energy circuits
The graphs of Figure G.1, Figure G.2 and Figure G.3 are given to assist in the design of
circuits that fulfil the requirements for allowable limits stated for CATEGORY AP ME EQUIPMENT
without performing the ignition test.
Extrapolation for higher voltages is not valid because the ignition condition of gases changes
at higher voltages. The limit for inductances is introduced because high inductance values

generally produce higher voltages.
Subclause G.5.4 – External ventilation with internal overpressure
The amount of air or inert gas escaping from the ME EQUIPMENT by leakage is assumed to be
limited so that hygienic conditions in the medically used room are not disturbed appreciably.
For the purposes of G.5.4 and G.5.5 the term “enclosure” can represent either the ENCLOSURE
as defined in 3.26 or a distinct compartment or housing.
Subclause G.5.5 – E NCLOSURES with restricted breathing
Subclause G.5.5 a)
This requirement is regarded as sufficient to prevent ignition in NORMAL USE during an
operational period of several hours since average conditions in NORMAL USE are less stringent.
Subclause G.6.2 – Power supply
This requirement prevents the introduction of voltages higher than those permitted by G.6.3.
Such voltages can exist on earth wiring.
Subclause G.6.3 – Temperatures and low-energy circuits
The graphs of Figure G.4, Figure G.5 and Figure G.6 are given to assist in the design of
circuits that fulfil the requirements for allowable limits stated for CATEGORY APG ME EQUIPMENT ,
without performing the ignition test.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`

IEC 60601-1:2005+AMD1:2012 – 351 –
+AMD2:2020 CSV  IEC 2020
Annex B
(informative)
Sequence of testing
B.1 General
Tests should, if applicable, be performed in the sequence indicated below, unless otherwise
stated by particular standards. See also 5.8.
However, this does not preclude the possibility of conducting a test that preliminary inspection
suggests might cause failure.
The tests for radiation HAZARDS in Clause 10, biocompatibility in 11.7, USABILITY in 12.2, ALARM
SYSTEMS in 12.3, PEMS in Clause 14 and electromagnetic compatibility in Clause 17 can be
performed independently from the tests in the following sequence.
The tests specified for ME SYSTEMS in Clause 16 should be performed in the same sequence
as the tests for ME EQUIPMENT .
B.2 R ISK MANAGEMENT PROCESS for ME EQUIPMENT or ME SYSTEMS and ESSENTIAL
PERFORMANCE
See 4.2 and 4.3.
B.3 General requirements
See 4.1, 4.5 to 4.10 (inclusive) and 5.1 to 5.7(inclusive).
B.4 Classification of ME EQUIPMENT and ME SYSTEMS
See Clause 6.
B.5 Determination of APPLIED PARTS and ACCESSIBLE PARTS
See 5.9.
B.6 M E EQUIPMENT identification, marking and documents
See 7.2 to 7.8.2 7.9 (inclusive), Annex C.
B.7 Energy consumption (power input)
See 4.11.
B.8 Limitation of voltage, current or energy
See 8.4.
B.9 Separation of parts
See 8.5.1 to 8.5.4 (inclusive).
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 352 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
B.10 C REEPAGE DISTANCES and AIR CLEARANCES
See 8.9.
B.11 H AZARDS associated with moving parts
See 9.2 except 9.2.2.4.1.
B.12 H AZARD associated with surfaces, corners and edges
See 9.3.
B.13 Serviceability
See 15.2.
B.14 Accuracy of controls and instruments and protection against hazardous
outputs
See 12.1 and 12.4.
B.15 Instability HAZARDS
See 9.4.
B.16 Noise, vibration and acoustic energy
See 9.6.
B.17 Interruption of the power supply / SUPPLY MAINS to ME EQUIPMENT
See 11.8.
B.18 Protective earthing, functional earthing and potential equalization of
ME EQUIPMENT
See 8.6.
B.19 Excessive temperatures in ME EQUIPMENT
See 11.1.
B.20 L EAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS and dielectric strength
at steady-state operating temperature
See 8.4.2 and 8.7 and 8.8.3.
B.21 Humidity preconditioning treatment
See 5.7.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 353 –
+AMD2:2020 CSV  IEC 2020
B.22 Dielectric strength ( COLD CONDITION ) L EAKAGE CURRENTS and PATIENT
AUXILIARY CURRENTS and dielectric strength after humidity preconditioning
at ambient temperature in the laboratory
See 8.4.2 and 8.7 and 8.8.3.
B.23 Defibrillation protection
See 8.5.5.
B.24 Expelled parts HAZARD
See 9.5.
B.25 Pressure vessels and parts subject to pneumatic and hydraulic pressure
See 9.7.
B.26 H AZARDS associated with support systems
See 9.8.
B.27 Mechanical strength
See 15.3 and 9.2.2.4.1.
B.28 H AZARDOUS SITUATIONS and fault conditions
See Clause 13.
B.29 M AINS SUPPLY TRANSFORMERS of ME EQUIPMENT and transformers providing
separation in accordance with 8.5
See 15.5.
B.30 M E EQUIPMENT components and general assembly
See 15.4 and 8.10.
B.31 M AINS PARTS , components and layout
See 8.11.
B.32 Insulation other than wire insulation
See 8.8.4.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 354 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
B.33 Fire prevention and constructional requirements for fire ENCLOSURES of
ME EQUIPMENT
See 11.2 and 11.3.
B.34 Overflow, spillage, leakage, ingress of water, cleaning, disinfection,
sterilization and compatibility with substances used with the ME EQUIPMENT
See 11.6.
B.35 C ATEGORY AP and CATEGORY APG ME EQUIPMENT
See 11.4 and Annex G.
B.36 V ERIFICATION of markings
See 7.2 to 7.8.2 7.6 (inclusive), Annex C and 7.1.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 355 –
+AMD2:2020 CSV  IEC 2020
Annex C
(informative)
Guide to marking and labelling requirements for ME EQUIPMENT and
ME SYSTEMS
C.1 Marking on the outside of ME EQUIPMENT , ME SYSTEMS or their parts
The requirements for marking on the outside of ME EQUIPMENT and its parts are found in 7.2.
Additional requirements for marking on the outside of ME EQUIPMENT , ME SYSTEMS and their
parts are found in the subclauses listed in Table C.1. Symbols and safety signs SAFETY SIGNS
used in marking on the outside of ME EQUIPMENT are found in Annex D.
Table C.1– Marking on the outside of ME EQUIPMENT , ME SYSTEMS or their parts 22)
Description of marking Subclause
C ATEGORY APG ME EQUIPMENT : marking of G.3.1
C ATEGORY AP ME EQUIPMENT : marking of G.3.2
C ATEGORY AP and APG : marking of major parts G.3.3
C ATEGORY AP and APG ME EQUIPMENT : marking of parts G.3.5
Depressurizing pressure system elements: warning about 9.7.2
Emergency stop device actuator: marking of 9.2.4
Hazardous voltage: warning of 8.11.1 i)
Mass of PATIENT , if designed for less than 135 kg: marking of 9.8.3.1
Moving parts: warning of 9.2.1
M ULTIPLE SOCKET - OUTLET : marking of 16.9.2.1 b)
Overbalancing during transport: warning about 9.4.2.2
P OTENTIAL EQUALIZATION CONDUCTOR terminal: marking of 8.6.7
Prohibition against pushing, leaning, resting: warning of 9.4.2.3 a)
Prohibition against sitting or stepping: warning of 9.4.2.3 b)
Reservoir or liquid storage chamber: marking of overflow HAZARD 11.6.2
M ECHANICAL PROTECTIVE DEVICE intended to function only once: marking of 9.8.4.3
Separating transformer assembly: marking of 16.9.2.1 d)
Surfaces where application of force results in a RISK of overbalancing: marking of 9.4.2.3
Transport conditions: warning for 9.4.2.2
C.2 Marking on the inside of ME EQUIPMENT , ME SYSTEMS or their parts
The requirements for marking on the inside of ME EQUIPMENT and its parts are found in 7.3.
Additional requirements for marking on the inside of ME EQUIPMENT , ME SYSTEMS and their
parts are found in the subclauses listed in Table C.2. Symbols used in marking on the inside
of ME EQUIPMENT are found in Annex D.
___________
22) See 7.2.1 for the minimum requirements for marking on ME EQUIPMENT and on interchangeable parts.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 356 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Table C.2 – Marking on the inside of ME EQUIPMENT , ME SYSTEMS or their parts
Description of marking Subclause
Hazardous energies: marking of capacitors or the connected circuit parts 8.4.4
Hazardous voltage: marking of parts 8.11.1 i)
M AINS TERMINAL DEVICES : marking of terminals other than terminal blocks 8.11.4.1
Marking of pressure vessels and pipes: national certification mark 9.7.5
Separating transformer assembly: marking of 16.9.2.1 d)
C.3 Marking of controls and instruments
The requirements for marking of controls and instruments are found in 7.4. Additional
requirements for marking of controls and instruments are found in the subclauses listed in
Table C.3.
Table C.3 – Marking of controls and instruments
Description of marking Subclause
Controls: scale marking of 15.4.6.1 b)
Varying the temperature setting of THERMOSTATS : clear indication of 15.4.2.2 a)
C.4 A CCOMPANYING DOCUMENTS , general
The requirements for general information to be included in the ACCOMPANYING DOCUMENTS are
found in 7.9.1. Additional requirements for general information to be included in the
ACCOMPANYING DOCUMENTS are found in the subclauses listed in Table C.4.
Table C.4 – A CCOMPANYING DOCUMENTS , general
Description of requirement Clause
C ATEGORY AP and CATEGORY APG ME EQUIPMENT and parts G.3.4
C LASS II ME EQUIPMENT with isolated internal screens: explanation of 8.6.9
Defibrillation voltage, any necessary recovery time 8.5.5.1 b)
Fixing of structures to floor, wall, ceiling, etc. 9.8.1
Instability excluding transport: placement and loading of doors, drawers and shelves 9.4.2.2 e)
IT- NETWORK : instructions for connecting ME EQUIPMENT 14.13
Isolation device: requirements for 8.11.4.4
Lifting points: indication of 9.4.4 a)
Mass of PATIENT , if support systems designed for less than 135 kg 9.8.3.1
Mass of PATIENT , if support systems designed for more than 135 kg 9.8.3.1
M ECHANICAL PROTECTIVE DEVICE intended to function only once: instruction to call SERVICE
PERSONNEL
9.8.4.3
M E EQUIPMENT : placement of SAFE WORKING LOAD 9.4.2.4.3 c)
M E SYSTEMS : addition requirements 16.2
Noise: protective means 9.6.2.1 b)
Passing over an obstruction: instructions for 9.4.2.4.3
S AFETY DEVICE intended to function only once: instruction to call SERVICE PERSONNEL 9.8.4.3
Working conditions 5.4 a)
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 357 –
+AMD2:2020 CSV  IEC 2020
C.5 A CCOMPANYING DOCUMENTS , Instructions for use
The requirements for information to be included in the instructions for use are found in 7.9.2.
Additional requirements for information to be included in the instructions for use are found in
the subclauses listed in Table C.5.
Table C.5 – A CCOMPANYING DOCUMENTS , instructions for use
Description of requirement Subclause
A CCESSIBLE PARTS : instruction not to touch them and the PATIENT simultaneously 8.4.2 c)
A CCESSIBLE PARTS : instructions to the OPERATOR to open ACCCESS COVERS 8.4.2 c)
A PPLIED PARTS (hot or cold): temperatures and clinical effects of 11.1.2.1
A PPLIED PARTS not intended to deliver heat: temperature exceeding 41 °C 11.1.2.2
Cleaning or disinfection PROCESSES : specification of 11.6.6
Effect of multiple cleanings/disinfections 11.6.6
Foot-operated controls: intended for use in areas where liquids are likely to be found 15.4.7.3 b)
Mass of ACCESSORIES 9.8.3.21
M E SYSTEMS : other equipment intended to provide power to ME EQUIPMENT 16.3
M OBILE ME EQUIPMENT : requirement that more than one person is needed to move 9.4.2.4.2 a)
Moving parts: warning of 9.2.1
P OTENTIAL EQUALIZATION CONDUCTOR terminal: information on the function and use of 8.6.7
Reservoir or liquid storage chamber: information on overflow HAZARD 11.6.2
Transport conditions: warning for 9.4.2.2
C.6 A CCOMPANYING DOCUMENTS , technical description
The requirements for information to be included in the technical description are found in 7.9.3.
Additional requirements for information to be included in the technical description are found in
the subclauses listed in Table C.6.
Table C.6 – A CCOMPANYING DOCUMENTS , technical description
Description of requirement Clause
C LASS II ME EQUIPMENT with isolated internal screens: explanation of 8.6.9
External means of isolation: description of 8.11.1 b)
M E SYSTEM large transient currents: disclosure of 16.3
Non-automatic discharging device for internal capacitors: specification of 8.4.4
Network requirements for PEMS intended to be connected to an outside network 14.13
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 358 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Annex D
(informative)
Symbols on marking
(see Clause 7)
Symbols are frequently used on ME EQUIPMENT in preference to words with the intention of
obviating language differences and permitting easier comprehension of a marking or
indication, sometimes in a restricted space. New and improved symbols and safety signs
SAFETY SIGNS have been introduced since the publication of the second edition of IEC 60601-
1 which necessitates changes in the list of approved symbols and safety signs SAFETY SIGNS
for use on ME EQUIPMENT .
Chief among these changes is the revision of the usage of symbol 24 in Table D.1. This
symbol was formally used to indicate a warning as well as an informative marking (e.g. this is
where the HIGH VOLTAGE is connected). A new safety sign SAFETY SIGN (3) in Table D.2 has
been added to indicate, “Warning: Dangerous Voltage.” In this edition of the standard, the
safety signs SAFETY SIGNS of Table D.2 are required where a warning is intended while the
symbols in Table D.1 are used when the intention is solely to inform.
Similarly is the revision of the usage of symbol 10 in Table D.1, which was formerly used to
indicate “attention: consult ACCOMPANYING DOCUMENTS ”. That symbol is now used to indicate
caution. A new symbol (11) in Table D.1 has been added to indicate, “follow operating
instructions”. Additionally, a new safety sign SAFETY SIGN (10) in Table D.2 has been added to
mark ME EQUIPMENT where failure to follow operating instructions could place the PATIENT or
OPERATOR at RISK .
Consistent use of these symbols and safety signs SAFETY SIGNS in all fields of use (e.g.,
medical, consumer products, and general transportation) will help ME EQUIPMENT OPERATORS
to become familiar with their meaning. Conversely, any inconsistent use will lead to confusion
and mistakes and jeopardize safety.
IEC 60878 [60] provides a useful compendium of graphical symbols and safety sign SAFETY
SIGN used on electrical equipment in medical practice that were complied from relevant ISO
and IEC standards. See also 7.5 and 7.6.
For symbol requirements not met by the symbols in IEC 60878, refer in the first instance to
published IEC or ISO symbols, noting that, where necessary, two or more symbols can be
grouped together to convey a particular meaning and that, provided the essential
communicative characteristics of the basic symbol are maintained, some latitude in graphic
design is permissible. The colours of symbols are not specified, except for the background of
the AP and APG symbols (see Clause G.3). The colours of safety signs SAFETY SIGNS are
specified in ISO 3864-1.
In the following tables, the symbol graphic and title are provided for information.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 359 –
+AMD2:2020 CSV  IEC 2020
Table D.1 – General symbols
No. Symbol Reference Title
1 IEC 60417-5032 Alternating current
2 IEC 60417-5032-1 Three-phase alternating current
3 IEC 60417-5032-2 Three-phase alternating current with neutral conductor
4 IEC 60417-5031 Direct current
5 IEC 60417-5033 Both direct and alternating current
6 IEC 60417-5019 Protective earth (ground)
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 360 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Table D.1 (continued)
No. Symbol Reference Title
7 IEC 60417-5017 Earth (ground)
8 IEC 60417-5021 Equipotentiality
9 IEC 60417-5172 C LASS II equipment
10 ISO 7000-0434A Caution
In case of application as a safety sign SAFETY SIGN , the
rules according to ISO 3864-1 are to be adhered to.
See safety sign SAFETY SIGN ISO 7010-W001 (Table
D.2, safety sign SAFETY SIGN 2).

11 ISO 7000-1641 Operating instructions
12 IEC 60417-5007 “ON” (power)
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 361 –
+AMD2:2020 CSV  IEC 2020
Table D.1 (continued)
No. Symbol Reference Title
13 IEC 60417-5008 “OFF” (power)
14 IEC 60417-5010 “ON” / “OFF” (push-push)
NOTE Each position, "ON" or "OFF", is a stable position.
15 IEC 60417-5011 “ON” / “OFF” (push button)
NOTE "OFF" is a stable position, whilst the "ON" position
only remains during the time the button is depressed.
16 IEC 60417-5264 “ON” for part of equipment
17 IEC 60417-5265 “OFF” for part of the equipment
18 IEC 60417-5638 Emergency stop
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 362 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Table D.1 (continued)
No. Symbol Reference Title
19 IEC 60417-5840 T YPE B APPLIED PART
NOTE Subclause 7.2.10 requires that, for clear
differentiation with symbol 20, symbol 19 is not to be applied
in such a way as to give the impression of being inscribed
within a square.
20 IEC 60417-5333 T YPE BF APPLIED PART
21 IEC 60417-5335 T YPE CF APPLIED PART
22 IEC 60417-5331 C ATEGORY AP equipment
23 IEC 60417-5332 C ATEGORY APG equipment
24 IEC 60417-5036 Dangerous voltage
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 363 –
+AMD2:2020 CSV  IEC 2020
Table D.1 (continued)
No. Symbol Reference Title
25 IEC 60417-5841 D EFIBRILLATION - PROOF TYPE B APPLIED PART
26 IEC 60417-5334 D EFIBRILLATION - PROOF TYPE BF APPLIED PART
27 IEC 60417-5336 D EFIBRILLATION - PROOF TYPE CF APPLIED PART
28 ISO 7000-1051 Do not reuse
29 IEC 60417-5009 Stand-by
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 364 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Table D.2 – Safety signs S AFETY SIGNS
No. Safety sign S AFETY
SIGN
Reference Title
1 ISO 3864-1,
Figure 3
Template for constructing a warning sign
NOTE Background colour: yellow
Triangular band: Black
Symbol or text: Black
2 ISO 7010-W001 General warning sign
3 IEC 60878
ISO 3864-B.3.6 a
ISO 7010-W012
Warning: dangerous voltage
Warning, electricity
4
ISO 7010-P001
and
ISO 3864-1,
Figure 1
General prohibition sign
and
Template for constructing a prohibition sign
NOTE Background colour: white
Circular band and slash: red
Symbol or text: black
5 ISO 7010-P017 No pushing
6 ISO 7010-P018 No sitting
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 365 –
+AMD2:2020 CSV  IEC 2020
Table D.2 (continued)
No. Safety sign Reference Title
7 ISO 7010-P019 No stepping on surface
8 ISO 3864-1
Figure 2
Template for constructing a mandatory action sign
NOTE Background colour: blue
Symbol or text: white
9 ISO 7010-M001 General mandatory action sign
10 ISO 7010-M002 Refer to instruction manual/ booklet
NOTE On ME EQUIPMENT "Follow instructions for use”
a The description of this commonly used safety sign appeared in Annex B of ISO 3864:1984. When the safety
signs were collected in ISO 7010, this sign was not migrated to the new standard. ISO 3864:1984 was
superseded by ISO 3864-1 and ISO 7010 in January 2003. It is expected that this safety sign will be added to
ISO 7010 in an upcoming amendment.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 366 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Table D.3 – General codes
1
N IEC 60445 Connection point for the neutral conductor on
PERMANENTLY INSTALLED equipment
2
IP N1N2
IEC 60529
N 1 = 0 Non-protected
1 Protected against solid foreign objects of 50 mm ∅ and
greater
2 Protected against solid foreign objects of 12,5 mm ∅
and greater
3 Protected against solid foreign objects of 2,5 mm ∅
and greater
4 Protected against solid foreign objects of 1,0 mm ∅
and greater
5 Dust-protected
6 Dust-tight
N 2 = 0 Non-protected
1 Protection against vertically falling water drops
2 Protection against vertically falling water drops when
ENCLOSURE tilted up to 15°
3 Protected against spraying water
4 Protected against splashing water
5 Protected against water jets
6 Protected against powerful water jets
7 Protected against the effects of temporary immersion
in water
8 Protected against the effects of continuous immersion
in water
NOTE When a characteristic numeral is not required to be
specified, it is replaced by the letter “X” (“XX” if both numerals
are omitted).
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 367 –
+AMD2:2020 CSV  IEC 2020
Annex E
(informative)
Examples of the connection of the measuring device (MD) for
measurement of the PATIENT LEAKAGE CURRENT and PATIENT AUXILIARY
CURRENT
(see 8.7)
1
MD
4
6
ME EQUIPMENT with TYPE B APPLIED PART
From all PATIENT CONNECTIONS connected
together.
For legends, see Table 5 IEC 2442/05
Figure E.1 – T YPE B APPLIED PART
1
MD
4
6
ME EQUIPMENT with TYPE BF APPLIED PART
From and to all PATIENT CONNECTIONS of
a single function connected together.
For legends, see Table 5
Single function
IEC 2443/05
Figure E.2 – T YPE BF APPLIED PART
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 368 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
1
MD
4
6
ME EQUIPMENT with TYPE CF APPLIED PART
From and to every PATIENT CONNECTION
For legends, see Table 5
IEC 2444/05
Figure E.3 – T YPE CF APPLIED PART
1
MD
4
6
ME EQUIPMENT with TYPE B APPLIED PART,
TYPE BF APPLIED PART or TYPE CF APPLIED PART
Between any single PATIENT CONNECTION
and all other PATIENT CONNECTIONS
For legends, see Table 5 IEC 2445/05
Figure E.4 – P ATIENT AUXILIARY CURRENT
1
MD
4
6
ME EQUIPMENT with MANUFACTURER
specified loading of the PATIENT CONNECTIONS
of the APPLIED PART
From and to every PATIENT CONNECTION
For legends, see Table 5
Load
IEC 2446/05
Figure E.5 – Loading of the PATIENT CONNECTIONS if specified by the MANUFACTURER
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 369 –
+AMD2:2020 CSV  IEC 2020
Annex F
(informative)
Suitable measuring supply circuits
Mains
T1
V
1
S5 P1
P1
S1
IEC 2447/05
For legends, see Table 5.
Figure F.1 – Measuring supply circuit with one side of the SUPPLY MAINS
at approximately earth potential
(see 8.7.4.2)
Mains
T 1
V
1
P 1
S 2
V
V1
V2
S 1
P 1
IEC 2448/05
For legends, see Table 5.
Figure F.2 – Measuring supply circuit with SUPPLY MAINS
approximately symmetrical to earth potential
(see 8.7.4.2)
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 370 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Mains
T 1
V
1
P 1 S 1
V
V
S 2
S 3
V1
V2
V3
L1
L2
L3
(Neutral)
P 1
P 1
P 1
IEC 2449/05
For legends, see Table 5.
Figure F.3 – Measuring supply circuit for polyphase ME EQUIPMENT
specified for connection to a polyphase SUPPLY MAINS
(see 8.7.4.2)
Mains
T 1
V
1
P 1 S 1
V
V
S 2 P 1
V1
V2
V3
L1
L2
L3
(Neutral)
IEC 2450/05
For legends, see Table 5.
Figure F.4 – Measuring supply circuit for single-phase ME EQUIPMENT
specified for connection to a polyphase SUPPLY MAINS
(see 8.7.4.2)
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 371 –
+AMD2:2020 CSV  IEC 2020
Mains
T 1
V
1
P 2
S 1
S 10
S 8
P 2
P 2
P 2
FE
PE
P 1
P 1
S 2
S 3
S 5
2
IEC 2451/05
For legends, see Table 5.
Figure F.5 – Measuring supply circuit for ME EQUIPMENT having a separate power supply
unit or intended to receive its power from another equipment in an ME SYSTEM
(see 8.7.4.2)
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 372 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Annex G
(normative)
Protection against HAZARDS of ignition
of flammable anaesthetic mixtures
NOTE This annex replaces the former Section Six: “Protection against HAZARDS of ignition of flammable
anaesthetic mixtures” of the second edition.
G.1 Introduction
G.1.1 Applicability
Where ME EQUIPMENT is used in areas in which flammable anaesthetics or flammable agents
for disinfection or skin cleaning are applied, an explosion RISK can exist if such anaesthetics
or agents are mixed with air, or with oxygen or nitrous oxide.
Ignition of such a mixture can be caused by sparks or by contact with parts having a high
surface temperature.
Sparks can be caused where electrical circuits are opened or closed by operation of switches,
connectors, fuses or OVER - CURRENT RELEASES and the like.
In HIGH VOLTAGE parts, sparks can be caused by corona. Static discharges can cause sparks.
The probability of occurrence of the ignition of such anaesthetic mixtures depends on their
concentration, the appropriate minimum ignition energy, the presence of high surface
temperatures and the energy of sparking.
G.1.2 Industrial equipment and components
The constructional requirements of IEC 60079-0 are generally not appropriate for
ME EQUIPMENT for several reasons:
a) they lead to constructions of a size, weight or design that are not applicable for medical
reasons or that cannot be sterilizable;
b) some constructions allow an explosion inside an ENCLOSURE , but prevent propagation
outside it. Such a construction, which might be inherently safe, would be unacceptable in
an operating theatre where continuity of operation of ME EQUIPMENT is essential;
c) industrial requirements were made for flammable agents mixed with air. They cannot be
applied to mixtures with oxygen or nitrous oxide used in medical practice;
d) in medical practice flammable anaesthetic mixtures occur only in relatively small
quantities.
However some of the constructions described in IEC 60079-0 are acceptable for CATEGORY AP
ME EQUIPMENT (see G.5.1).
G.1.3 * Requirements for ME EQUIPMENT
In this annex, the location of flammable anaesthetic mixtures is described:
– as much as necessary for the construction of ME EQUIPMENT , as minimum for specified
conditions of exhaust and absorption;
– as much as necessary for the allocation of ME EQUIPMENT and the construction of the
electrical installation in the IEC 60364 series.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 373 –
+AMD2:2020 CSV  IEC 2020
The recommendations, limits and tests of this annex are based on the results of statistical
considerations obtained from experiments with the most readily flammable mixtures of ether
vapour with air and with oxygen, using the test apparatus described in Clause G.7. This is
justified because combinations with ether have the lowest ignition temperatures and the
lowest ignition energies of commonly used agents.
Where temperatures or circuit parameters of ME EQUIPMENT used in a FLAMMABLE ANAESTHETIC
MIXTURE WITH AIR exceed allowable limits and sparking cannot be avoided the relevant parts
and circuits can be enclosed in ENCLOSURES with pressurized inert gas or clean air or in
ENCLOSURES with restricted breathing.
E NCLOSURES with restricted breathing delay the build-up of an ignitable concentration. They
are recognized because it is assumed that a period in which ME EQUIPMENT is used in a
FLAMMABLE ANAESTHETIC MIXTURE WITH AIR is followed by a period of ventilation during which
such a concentration will disappear.
For ME EQUIPMENT containing or used in a FLAMMABLE ANAESTHETIC MIXTURE WITH OXYGEN OR
NITROUS OXIDE , requirements, limits and tests are far more stringent.
These recommendations apply not only to NORMAL CONDITION but, additionally, in the SINGLE
FAULT CONDITION , as indicated in 4.7. Only two exemptions from an actual ignition test are
recognized, these being either the absence of sparks and limited temperature or limited
temperature and restricted circuit parameters.
G.2 Locations and basic requirements
G.2.1 Parts of CATEGORY APG ME EQUIPMENT
Parts of CATEGORY APG ME EQUIPMENT in which a FLAMMABLE ANAESTHETIC MIXTURE WITH AIR
occurs shall be CATEGORY AP or APG ME EQUIPMENT and shall comply with the requirements of
Clause G.3, G.4 and G.5.
G.2.2 F LAMMABLE ANAESTHETIC MIXTURE WITH AIR
Where a FLAMMABLE ANAESTHETIC MIXTURE WITH AIR occurs because of a leakage or discharge
of a FLAMMABLE ANAESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE from an ENCLOSURE , it is
considered to propagate to a volume surrounding the leakage or discharge point at a distance
from 5 cm to 25 cm from such a point.
G.2.3 F LAMMABLE ANAESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE
A FLAMMABLE ANAESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE may be contained in a
completely or partly enclosed ME EQUIPMENT part and in the PATIENT ’ S respiratory tract. Such a
mixture is considered to propagate to a distance of 5 cm from an ENCLOSURE part where
leakage or discharge occurs.
G.2.4 M E EQUIPMENT specified for use with FLAMMABLE ANAESTHETIC MIXTURE WITH AIR
M E EQUIPMENT or parts thereof specified for use with FLAMMABLE ANAESTHETIC MIXTURE WITH AIR
(in a location defined in G.2.2) shall be CATEGORY AP or APG ME EQUIPMENT and shall comply
with the requirements of Clause G.4 and G.5.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 374 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
G.2.5 M E EQUIPMENT specified for use with FLAMMABLE ANAESTHETIC MIXTURE WITH
OXYGEN OR NITROUS OXIDE
M E EQUIPMENT or parts thereof specified for use with FLAMMABLE ANAESTHETIC MIXTURE WITH
OXYGEN OR NITROUS OXIDE (in a location defined in G.2.2) shall be CATEGORY APG
ME EQUIPMENT and shall comply with the requirements of G.4 and G.6.
Compliance with the requirements of G.2.3 through G.2.4 and G.2.5 (inclusive) is checked by
inspection and by the appropriate tests of Clause G.3, G.4 and, G.5 and G.6.
These tests shall be performed after applicable tests according to 11.6.6 and 11.6.7.
G.3 Marking, ACCOMPANYING DOCUMENTS
G.3.1 C ATEGORY APG marking
C ATEGORY APG ME EQUIPMENT shall be marked on a prominent location with a green-coloured
band at least 2 cm wide imprinted with the characters “APG” (see symbol IEC 60417-5332
(DB:2002-10) (Table D.1, symbol 23)). The length of the green-coloured band should be at
least 4 cm. The size of the marking should be as large as possible for the particular case. If
this marking is impossible, the relevant information shall be given in the instructions for use.
Compliance is checked by inspection and by application of the tests and criteria in 7.1.2 and
7.1.3.
G.3.2 C ATEGORY AP marking
C ATEGORY AP ME EQUIPMENT shall be marked on a prominent location with a green-coloured
circle of at least 2 cm diameter, imprinted with the characters “AP” (see symbol IEC 60417-
5331 (DB:2002-10) (Table D.1, symbol 22)).
The size of the marking should be as large as possible for the particular case. If this marking
is impossible, the relevant information shall be given in the instructions for use.
Compliance is checked by inspection and by application of the tests and criteria in 7.1.2 and
7.1.3.
G.3.3 Placement of markings
The marking according to G.3.1 and G.3.2 and G.3.3 shall be present on the major part of the
ME EQUIPMENT if this part is CATEGORY AP or CATEGORY APG . It need not be repeated on

detachable parts that can only be used together with the marked ME EQUIPMENT .
Compliance is checked by inspection.
G.3.4 A CCOMPANYING DOCUMENTS
A CCOMPANYING DOCUMENTS shall contain an indication to enable the RESPONSIBLE
ORGANIZATION to distinguish the parts of ME EQUIPMENT (see G.3.5) that are CATEGORY AP and
CATEGORY APG .
Compliance is checked by inspection.
G.3.5 Marking when parts of ME EQUIPMENT are CATEGORY AP or CATEGORY APG
On ME EQUIPMENT in which only certain ME EQUIPMENT parts are CATEGORY AP or CATEGORY
APG , the marking shall clearly indicate which parts are CATEGORY AP or CATEGORY APG .
Compliance is checked by inspection.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 375 –
+AMD2:2020 CSV  IEC 2020
G.4 Common requirements for CATEGORY AP and CATEGORY APG ME EQUIPMENT
G.4.1 Electrical connections
a) C REEPAGE DISTANCES and AIR CLEARANCES between the connection points of POWER SUPPLY
CORD shall be according to THE Table 12 values for one MEANS OF PATIENT PROTECTION .
b) Connections, except those in the circuits described in G.5.3 and G.6.3, shall be protected
against accidental disconnection in NORMAL USE or shall be so designed that connection or
disconnection can be performed only with the use of a TOOL .
c) C ATEGORY AP and CATEGORY APG ME EQUIPMENT shall not be provided with a DETACHABLE
POWER SUPPLY CORD unless the circuit complies with the requirements of G.5.3 and G.6.3.
Compliance is checked by inspection or measurement.
G.4.2 Construction details
a) Opening of an ENCLOSURE providing protection against the penetration of gases or vapours
into the ME EQUIPMENT or into parts thereof shall be possible only with the aid of a TOOL .
Compliance is checked by inspection.
b) To minimize arcing and sparking due to foreign objects penetrating the ENCLOSURE :
– top covers of ENCLOSURES shall have no openings; openings for controls are permitted
if these openings are covered by the control knob;
– openings in side-covers shall have such dimensions that penetration by a solid
cylindrical object of more than 4 mm diameter is prevented;
– openings in base plates shall have such dimensions that penetration by a solid
cylindrical object of more than 12 mm diameter is prevented.
Compliance is checked by means of a cylindrical test rod of 4 mm diameter for side-covers
and 12 mm diameter for base plates. The test rod is not to enter the ENCLOSURE when
applied in all possible directions without appreciable force.
c) Where insulation of electrical conductors equal to one MEANS OF PATIENT PROTECTION may
contact a part containing a FLAMMABLE ANAESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE
or ignitable gases alone or oxygen, a short circuit of these conductors or a short circuit of
one conductor to a conductive part containing the gas or mixture shall not result in loss of
integrity of such a part or result in an inadmissible temperature or in a HAZARD in such a
part (see G.6.3 a)) or in any HAZARDOUS SITUATION.
Compliance is checked by inspection. In case of doubt, a short-circuit test (without
explosive gases) should be performed and the temperature in the relevant part should be
measured if possible. The short-circuit test need not be performed if the product of the
open-circuit voltage in volts and the short-circuit current in amperes does not exceed 10.
G.4.3 Prevention of electrostatic charges
a) Electrostatic charges shall be prevented on CATEGORY AP and CATEGORY APG ME EQUIPMENT
by a combination of appropriate measures such as:
– the use of antistatic materials with a limited electrical resistance as specified in
G.4.3 b), and
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 376 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
– provision of electrically conductive paths from ME EQUIPMENT or its parts to a
conductive floor or to the protective earth system or the potential equalization system
or via wheels to an antistatic floor of the medically used room.
b) The electrical resistance limits of anaesthetic tubing, mattresses and pads, castor tyres
and other antistatic material shall comply with ISO 2882.
Compliance with the allowable resistance limits given in ISO 2882 is checked by
measurements according to ISO 1853, ISO 2878 and ISO 23529.
G.4.4 Corona
Parts and components of ME EQUIPMENT operating at more than 2 000 V a.c. or more than
2 400 V d.c. that are not included in ENCLOSURES in compliance with G.5.4 or G.5.5 shall be so
designed that corona cannot be produced.
Compliance is checked by inspection and measurement.
G.5 Requirements and tests for CATEGORY AP ME EQUIPMENT , parts and
components thereof
G.5.1 General
M E EQUIPMENT , its parts or components shall not ignite FLAMMABLE ANAESTHETIC MIXTURES WITH
AIR in NORMAL USE and NORMAL CONDITION .
M E EQUIPMENT , its parts or components complying with one of Subclauses G.5.2 to G.5.5
(inclusive) are considered to comply with the requirement of this subclause.
M E EQUIPMENT , its parts or components complying with the requirements of IEC 60079-0 for
pressurized ENCLOSURES (IEC 60079-2), for sand-filled ENCLOSURES (IEC 60079-5) or for oil-
immersed equipment (IEC 60079-6) as well as with the requirements of this standard
(excluding those of G.5.2 to G.5.5), are considered to comply with the requirements for
CATEGORY AP ME EQUIPMENT .
G.5.2 Temperature limits
M E EQUIPMENT , its parts or components not producing sparks and not producing operating
temperatures of surfaces, in contact with gas mixtures in NORMAL USE and NORMAL CONDITION ,
exceeding 150 °C in case of restricted vertical air circulation by convection, or exceeding
200 °C in case of unrestricted vertical air circulation, if measured at an ambient temperature
of 25 °C, are considered to comply with the requirements of G.5.1.
The operating temperatures are measured during the tests mentioned in 11.1.
G.5.3 * Low-energy circuits
M E EQUIPMENT , its parts or components that may produce sparks in NORMAL USE and NORMAL
CONDITION of the ME EQUIPMENT (for example, switches, relays, plug connections that can be
detached without the use of a TOOL , including connections inside ME EQUIPMENT that are not
sufficiently locked or secured, and brush motors) shall comply with the temperature
requirements of G.5.2 and additionally the voltage Umax and the current Imax , which can occur
in their circuits, taking into account the capacitance Cmax and the inductance Lmax shall comply
with the following:
Umax ≤ UzR with a given current IzR , see Figure G.1,
Umax ≤ Uc with a given capacitance Cmax , see Figure G.2,
Imax ≤ IzR with a given voltage UzR , see Figure G.1, and
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 377 –
+AMD2:2020 CSV  IEC 2020
Imax ≤ IzL with a given inductance Lmax and a Umax ≤ 24 V, see Figure G.3.
– The graphs of Figure G.1, Figure G.2 and Figure G.3 have been obtained with the test
apparatus according to G.6 Figure G.7 with the most readily flammable mixtures of ether
vapour with air (ether volume percentage 4,3 ± 0,2 %) for an ignition probability (without
safety factor) of 10 -3 .
– Extrapolation of the graph of Figure G.1 is allowed for combinations of currents and
corresponding voltages within the limitations IzR ⋅ UzR ≤ 50 W.
Extrapolation for voltages of more than 42 V is not valid.
– Extrapolation of the graph of Figure G.2 is allowed for combinations of capacitances and
corresponding voltages within the limitations:
mJ 2 ,1
2
2 ≤ U
C
Extrapolation for voltages of more than 242 V is not valid.
If the equivalent resistance R is less than 8 000 Ω, Umax is additionally determined with the
actual resistance R.
– Extrapolation of the graph of Figure G.3 is allowed for combinations of currents and
corresponding inductances within the limitations
mJ 3 , 0
2
2 ≤ I
L
Extrapolation for inductances larger than 900 mH is not valid.
– Voltage Umax is taken as the highest supply voltage occurring in the circuit under
investigation with the sparking contact open, taking into account the MAINS VOLTAGE
variations required in 4.10.
– Current Imax is taken as the highest current flowing in the circuit under investigation with
the sparking contact closed, taking into account the MAINS VOLTAGE variations required in
4.10.
– Capacitance Cmax and inductance Lmax , are taken as the values that occur at the
component under investigation that produces sparks in the ME EQUIPMENT .
– If the circuit is supplied with a.c., the peak value is taken into account.
– If the circuit is complicated and consists of more than one capacitance, inductance and
resistance, or a combination thereof, an equivalent circuit is calculated to determine the
equivalent maximum capacitance, the equivalent maximum inductance and additionally the
equivalent Umax and Imax , either as d.c. values or as a.c. peak values.
Compliance is checked either by temperature measurement and determination of U max , I max , R,
L max and C max and application of Figure G.1, Figure G.2 and Figure G.3, or by examination of
the design data.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 378 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
R
U
Test apparatus
10
5
2
1
0,5
0,2
0,1
10 20 50 100
UzR V
IzR A
UzR = 42 V
IzR ⋅ UzR = 50 W
Non-allowable combinations
Allowable combinations
IEC 2452/05
Figure G.1– Maximum allowable current IZ R as a function of the maximum allowable
voltage UZ R measured in a purely resistive circuit with the most flammable mixture of
ether vapour with air
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 379 –
+AMD2:2020 CSV  IEC 2020
500
100
50
20
10
0,05 0,1 0,2 0,5 1 2 5 10 20
Cmax μF
C U
R ≥ 8 000 Ω a
Test apparatus
Non-allowable combinations
Allowable combinations
UzC = 242 V
UzC V
1/2 CU
2 = 1,2 mJ
IEC 2453/05
a 8 000 Ω or the actual resistance, if R is less than 8 000 Ω
Figure G.2 – Maximum allowable voltage UZ C as a function of the capacitance Cmax
measured in a capacitive circuit with the most flammable mixture
of ether vapour with air
1 000
500
200
100
50
20
2 5 10 20 50 100 200 500 1 000
Lmax mH
Lmax = 900 mH
Test apparatus
L
24 V
R
Non-allowable combinations Allowable combinations
1/2 LI2 = 0,3 mJ
IzL mA
IEC 2454/05
Figure G.3 – Maximum allowable current IZ L as a function of the inductance Lmax
measured in an inductive circuit with the most flammable mixture
of ether vapour with air
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 380 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
G.5.4 * External ventilation with internal overpressure
Where ME EQUIPMENT , its parts or components are enclosed in an ENCLOSURE with external
ventilation by means of internal overpressure the following requirements shall apply.
a) F LAMMABLE ANAESTHETIC MIXTURES WITH AIR that might have penetrated into the ENCLOSURE
of ME EQUIPMENT or of an ME EQUIPMENT part shall be removed by ventilation before the
ME EQUIPMENT or the ME EQUIPMENT part can be energized, and subsequently the
penetration of such mixtures during operation shall be prevented by maintenance of
overpressure within the ME EQUIPMENT or the ME EQUIPMENT part by means of air not
containing flammable gases or vapours or by means of a physiologically acceptable inert
gas (for example nitrogen).
b) The overpressure inside the ENCLOSURE shall be at least 75 Pa in NORMAL CONDITION . The
overpressure shall be maintained at the site of potential ignition even if the air or inert gas
can escape through openings in the ENCLOSURE that are necessary for the normal
operation of ME EQUIPMENT or its parts.
Energizing ME EQUIPMENT shall only be possible after the required minimum overpressure
has been present for a time sufficient to ventilate the relevant ENCLOSURE so that the
displaced volume of air or of inert gas is at least five times the volume of the ENCLOSURE .
(However, ME EQUIPMENT may be energized at any time or repeatedly if the overpressure is
continuously present.)
c) If the overpressure drops below 50 Pa during operation, ignition sources shall be de-
energized automatically by means that either shall be located in a place where the
requirements and tests of Clause G.4 do not apply, or comply with the requirements of
Clause G.5.
d) The external surface of the ENCLOSURE in which the internal overpressure is maintained
shall not attain in NORMAL CONDITION and NORMAL USE an operating temperature exceeding
150 °C, measured in an ambient temperature of 25 °C.
Compliance with the requirements of G.5.4 a) to G.5.4 d) is checked by temperature,
pressure and flow measurements and inspection of the pressure monitoring device.
G.5.5 E NCLOSURES with restricted breathing
Where ME EQUIPMENT , its parts or components are enclosed in an ENCLOSURE with restricted
breathing the following requirements shall apply:
a) * E NCLOSURES with restricted breathing shall be so designed that the formation of a
FLAMMABLE ANAESTHETIC MIXTURE WITH AIR inside the ENCLOSURE does not occur whilst the
ENCLOSURE is surrounded by a FLAMMABLE ANAESTHETIC MIXTURE WITH AIR of a high
concentration for a period of at least 30 min but without any pressure difference to the
space inside the ENCLOSURE .
b) If the required tightness is obtained by gaskets or sealing, the material used shall therefore
be resistant to ageing.
Compliance is checked by application of test B-b of IEC 60068-2-2, Clause 15, temperature
70
°C ± 2
°C, duration 96 h.
c) If the ENCLOSURE contains inlets for flexible cords, their gas-tightness shall be maintained
when the cords are stressed by bending or pulling. The cords shall be fitted with adequate
anchorages to limit these stresses (see 8.11.3.5).
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 381 –
+AMD2:2020 CSV  IEC 2020
Compliance with the requirements of G.5.5 a), G.5.5 b) and G.5.5 c) is checked by
application of the following tests:
After completion of the test of G.5.4 b) if relevant, an internal overpressure of 400 Pa is
created and 30 pulls of the value shown in Table G.1 are applied to each flexible cord
alternately, in the axial direction of the cord inlet and in the least favourable perpendicular
direction, each pull without jerks and of 1 s duration. At the end of the test the
overpressure is not be reduced to less than 200 Pa.
Table G.1 – Gas-tightness of cord inlets
Mass (m) of ME EQUIPMENT
kg
Pull
N
m ≤ 1 30
1 < m ≤ 4 60
m > 4 100
When the ENCLOSURE of ME EQUIPMENT parts or components is sealed or gas-tight and no
doubt exists that the ENCLOSURE complies with the aforementioned requirement, the
ENCLOSURE is tested by inspection only.
The operating temperature of the external surface of the ENCLOSURE shall not exceed
150
°C measured at an ambient temperature of 25
°C. The steady state operating
temperature of the ENCLOSURE is also measured.
G.6 Requirements and tests for CATEGORY APG ME EQUIPMENT , parts and
components thereof
G.6.1 General
M E EQUIPMENT , its parts or components shall not ignite FLAMMABLE ANAESTHETIC MIXTURE WITH
OXYGEN OR NITROUS OXIDE . This requirement applies both in NORMAL USE and in the event of
any applicable SINGLE FAULT CONDITION , as described in 4.7.
M E EQUIPMENT , its parts or components that do not comply with the requirements of G.6.3 are
tested by a CONTINUOUS OPERATION test over a period of 10 min in an ether/oxygen mixture
(ether volume percentage 12,2 % ± 0,4 %) after the thermal steady state condition has been
attained, but not longer than 3 h after switching on.
G.6.2 * Power supply
Parts or components of CATEGORY APG ME EQUIPMENT that operate in a FLAMMABLE
ANAESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE shall be supplied from a source that is
isolated from earth by at least insulation equal to one MEANS OF PATIENT PROTECTION and from
electrical parts by insulation equal to two MEANS OF PATIENT PROTECTION .
Compliance is checked by inspection of circuit diagrams and measurement.
G.6.3 * Temperatures and low-energy circuits
M E EQUIPMENT , and its parts or components are considered to comply with the requirements of
G.6.1 without being tested according to G.6.1 if, in NORMAL USE , NORMAL CONDITION and SINGLE
FAULT CONDITIONS (see 4.7):
a) no sparks are produced and no temperatures exceeding 90 °C occur, or

Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 382 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
b) a temperature limit of 90 °C is not exceeded, ME EQUIPMENT or its parts contain
components that may produce sparks in NORMAL USE , NORMAL CONDITION and applicable
SINGLE FAULT CONDITIONS , but the voltage Umax and the current Imax that can occur in their
circuits, taking into account the capacitance Cmax and the inductance Lmax, comply with
the following:
Umax ≤ LUzR with a given IzR , see Figure G.4, and
Umax ≤ UzC with given Cmax , see Figure G.5, as well as
Imax ≤ IzR with a given voltage UzR , see Figure G.4, and
Imax ≤ IzL with a given inductance Lmax and Umax ≤ 24 V, see Figure G.6.
– The graphs in Figure G.4, Figure G.5 and Figure G.6 have been obtained with the test
apparatus according to F.8 Figure G.7 with the most readily flammable mixture of ether
vapour with oxygen (ether volume percentage 12,2 ± 0,4 % 4,3 ± 0,2 %) for an ignition
probability of 10 -3 . The maximum allowable values of IzR (Figure G.4), UzC (Figure G.5)
and IzL (Figure G.6) include a safety factor of 1,5.
– Extrapolation of the curves of Figure G.4, Figure G.5 and Figure G.6 is limited to the
areas indicated.
– Voltage Umax is taken as the highest no-load voltage occurring in the circuit under
investigation, taking into account MAINS VOLTAGE variations as required in 4.10.
– Current Imax is taken as the highest current flowing in the circuit under investigation,
taking into account MAINS VOLTAGE variations as required in 4.10.
– Capacitance Cmax and inductance Lmax are taken as values that occur in the relevant
circuit.
– If the equivalent resistance R in Figure G.5 is less than 8 000 Ω, Umax is additionally
determined with the actual resistance R.
– If the circuit is supplied with a.c., the peak value is taken into account.
– If the circuit is complicated and consists of more than one capacitance, inductance and
resistance or a combination thereof an equivalent circuit is calculated to determine the
equivalent maximum capacitance, the equivalent maximum inductance and,
additionally, the equivalent Umax and Imax either as d.c. values or a.c. peak values.
– If the energy produced in an inductance or capacitance in a circuit is limited by voltage-
limiting or current-limiting devices preventing the limits of Figure G.4, Figure G.5 and
Figure G.6 being exceeded, two independent components shall be applied, so that the
required limitation of voltage or current is obtained even in the case of a first fault
(short circuit or open circuit) in one of these components.
This requirement does not apply to transformers designed and made according to this
standard and to wire-wound current-limiting resistors provided with a protection against
unwinding of the wire in the event of rupture.
Compliance is checked by inspection, temperature measurements, comparison with design
data or by measurement of U max , I max , R, L max and C max and using Figure G.4, Figure G.5
and Figure G.6.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 383 –
+AMD2:2020 CSV  IEC 2020
2
1
0,5
0,2
0,1
0,05
0,03
3 5 10 20 50
UzR V
IzR A
IzR = 0,75 A
U
R
Test apparatus
Non-allowable combinations
Allowable combinations
UzR = 30 V
IEC 2455/05
Figure G.4 – Maximum allowable current IZ R as a function of the maximum allowable
voltage UZ R measured in a purely resistive circuit with the most flammable mixture of
ether vapour with oxygen
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 384 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
100
50
20
10
5
2
0,02 0,05 0,1 0,2 0,5
Cmax μF
Cmax = 1 μF
UzC = 17 V
UzC V
Allowable combinations
Non-allowable combinations
Test apparatus
U C
R ≥ 8 000 Ωa
1 2 4
IEC 2456/05
a 8 000 Ω or the actual resistance, if R is less than 8 000 Ω
Figure G.5 – Maximum allowable voltage UZ C as a function of the capacitance Cmax
measured in a capacitive circuit with the most flammable mixture of ether vapour
with oxygen
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 385 –
+AMD2:2020 CSV  IEC 2020
100
50
20
10
5
2 2 10 5 20 50 100 200 500 1 000
Lmax mH
IzL mA
IzL = 55 mA
24 V
L
R
Test apparatus
Non-allowable combinations Allowable combinations
Lmax = 900 mH
IEC 2457/05
Figure G.6 – Maximum allowable current IZ L as a function of the inductance Lmax
measured in an inductive circuit with the most flammable mixture
of ether vapour with oxygen
G.6.4 Heating elements
M E EQUIPMENT , its parts and components that heat a FLAMMABLE ANAESTHETIC MIXTURE WITH
OXYGEN OR NITROUS OXIDE shall be provided with a non- SELF - RESETTING THERMAL CUT - OUT , as
an additional protection against overheating.
Compliance is checked by the corresponding test of 15.4.2.1.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 386 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
The current-carrying part of the heating element shall not be in direct contact with the
FLAMMABLE ANAESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE .
Compliance is checked by inspection.
G.7 Test apparatus for flammable mixtures
NOTE Formally Appendix F of the second edition.
The test apparatus comprises an ignition space with a volume of at least 250 cm 3 , which
contains the prescribed atmosphere or mixture and a contact arrangement (see Figure G.7)
providing sparks by opening and closing.
The contact arrangement consists of a cadmium disk with two groves and a second disk with
four tungsten wires having a diameter of 0,2 mm that slides over the first disk. The free length
of the tungsten wires is 11 mm. The shaft to which the tungsten wires are connected rotates
with a speed of 80 r/min. The shaft connected to the cadmium disk turns in opposite direction
to the shaft connected to the disk with wires.
The ratio of the rotation speed of the shaft connected to the wires and the other shaft is 50:12.
Both shafts are isolated from each other and from the frame.
The ignition space must be able to support an internal overpressure of 1,5 MPa.
With the contact arrangement, the circuit to be tested is closed or opened and it is checked if
the sparks will ignite the atmosphere or mixture under test.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 387 –
+AMD2:2020 CSV  IEC 2020
5
2
1
3 4
10
2
30
2
 6,5
6,5
10
31
38
3
IEC 2458/05
Dimensions in millimetres
Legend
1 Ignition space
2 Cadmium disk
3 Tungsten wire
4 Shaft of wire disk
5 Shaft of disk with grooves
Figure G.7 – Test apparatus
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 388 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Annex H
(informative)
P EMS structure, PEMS DEVELOPMENT LIFE - CYCLE and documentation
H.1 Examples for PEMS / PESS structures
A PEMS can be a very simple piece of ME EQUIPMENT or a complex ME SYSTEM or anything in
between.
Figure H.1 shows some possible examples of a PEMS .
Figure H.1 a) shows a complex system. The PEMS breaks down into a number of major
subsystems, which in turn are made up of subsystems, which include a PESS .
Figure H.1 b) shows a simpler implementation. In this case the intermediate major subsystem
level is missing and the PESS is a subsystem of the PEMS itself.
Figure H.1 c) illustrates the simplest implementation of a PEMS . In this case the PEMS and the
PESS are the same.
The structure of the PEMS is extremely important for implementing safety requirements. An
architecture should be documented for the PEMS that describes the structure of the PEMS and
the relationship between each PESS and the PEMS as a whole. The architecture should
indicate:
– the division of the PEMS into components, especially those implemented in each PESS and
including software components;
– the functions to be performed by each PESS and its components (including where
appropriate safety-related functions);
– the interfaces between software components;
– the interfaces between software components and components external to the software.
H.2 P EMS DEVELOPMENT LIFE - CYCLE model
Compliance with the PEMS clause of this standard (Clause 14) requires that a PEMS
DEVELOPMENT LIFE - CYCLE be specified and then followed; it does not require that any particular
PEMS DEVELOPMENT LIFE - CYCLE is used, but it does require that the PEMS DEVELOPMENT LIFE -
CYCLE has certain attributes. These requirements can be found in 14.4.
The PEMS DEVELOPMENT LIFE - CYCLE is a part of the overall product life-cycle.
Figure H.2 is a view of the PEMS DEVELOPMENT LIFE - CYCLE which shows activities grouped into
two main PROCESSES . On the left is decomposition PROCESS and on the right is the integration
PROCESS .
Figure H.2 illustrates:
– layered design activities;
– for each layer of design, a corresponding layer of integration and VERIFICATION ;
– verified parts are integrated to assemble the next higher layer;
– problem resolution PROCESS interactions.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 389 –
+AMD2:2020 CSV  IEC 2020
PEMS
(system or device)
Subsystem or
component
Electronic Electrical PESS
Electronic Software
Electromechanical
+ mechanical
a) Example of a complex system
PEMS
(system or device)
Electronic Electrical PESS
Electronic Software
Electromechanical
+ mechanical
b) Example of a simpler implementation
PEMS = PESS
(system or device)
Electromechanical
+ mechanical Electronic Software
c) Example of the simplest implementation IEC 2459/05
Figure H.1 – Examples of PEMS/ PESS structures
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 390 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
User
needs
PEMS
requirements capture
PEMS
requirements specifications
PEMS
architecture design
PEMS
architecture specification,
subsystem (e.g.
 PESS
 )
requirements specifications
Subsystem
 (e.g.
 PESS
 )
architecture design
Subsystem architecture specification,
component (e.g.
 SW
)
requirements specifications
Component
 (e.g.
 SW
)
architecture design
Component architecture specification,
unit (e.g.
 SW
 module)
requirements specifications
Component (e.g.
 SW
system) integration
 and
 VERIFICATION
Unit design
(e.g.
 SW
 code),
unit
 VERIFICATION
 plan
Component (e.g.
 SW
sytem) integration
 and
 VERIFICATION
PEMS VALIDATION
 plan
PEMS
 test specification
Subsystem test specification
 Component test specification
Validated
 PEMS
PEMS VALIDATION
Verified
 PEMS
PEMS
integration and
 VERIFICATION
Verified subsystem
Subsystem (e.g.
 PESS
 )
integration
and
 VERIFICATION
Verified component
Component (e.g.
 SW
system) integration
 and
 VERIFICATION
Verified unit
PEMS
VALIDATION
results
PEMS
VERIFICATIION
results
Subsystem
 VERIFICATIION
results
Component
 VERIFICATIION
results
Unit
VERIFICATIION
results
Output to the problem resolution
 PROCESS
Input from the problem resolution
 PROCESS
Key:
Boxes repesent typical
 PEMS DEVELOPMENT LIFE
 -CYCLE
 activities
Solid arrows indicate typical deliverables into/out of activities
 Dashed arrows indicate deliverables just to the
 RISK MANAGEMENT FILE
Requirements
 decomposition
 R ISK ANALYSIS

P EMS
 integration
VERIFICATIN
 of
RISK CONTROL
PEMS VERIFICATION
 plan
IEC

2460
/05
Figure H.2 – A PEMS DEVELOPMENT LIFE - CYCLE model
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 391 –
+AMD2:2020 CSV  IEC 2020
As the design is decomposed from the requirements, the functional building blocks,
architecture and technology are decided. The decomposition PROCESS concludes when the
design information enables the components of the PEMS to be built (examples of such design
information are circuit diagrams and software code). The decomposition components are
integrated together. V ERIFICATION is performed as the components are integrated to determine
whether or not the implementation satisfies the requirements. At the conclusion of the
integration PROCESS , a PEMS VALIDATION is performed to determine whether or not the PEMS
works as intended.
H.3 Software PROCESSES
H.3.1 P EMS DEVELOPMENT LIFE - CYCLE
A PEMS DEVELOPMENT LIFE - CYCLE , such as the one illustrated in Figure H.2, consists of a
number of PROCESSES that are composed of activities. Each activity is performed to
accomplish specific goals. To apply RISK MANAGEMENT , confidence in the engineering activities
on which the RISK MANAGEMENT is based is needed. In particular, this is a requirement for the
software life-cycle.
IEC 62304 [26] (under development) describes the processes to be included in the software
development life-cycle for the development of safe medical device software.
H.3.2 Requirements specification
To determine which functions create or control RISKS , it is necessary to fully identify the
requirements of the PEMS / PESS . It is not possible to do an adequate RISK ASSESSMENT without
a complete requirement specification and an architectural design that meets that specification.
The requirements should include, as appropriate to the PEMS software:
– functional and capability requirements, including ESSENTIAL PERFORMANCE , physical
characteristics, and environmental conditions under which the software is to perform;
– interfaces external to the software;
– safety requirements including RISK CONTROL measures for hardware failures and potential
software defects and specifications related to methods of operation and maintenance,
environmental influences, and RISK CONTROL ;
– software driven alarm signals, warnings and OPERATOR messages;
– security requirements, where lack of security would compromise safety;
– human-factors engineering requirements related to the use of the PEMS , including those
related to support for manual operations, human-equipment interactions, constraints on
personnel, and areas needing concentrated human attention that are sensitive to human
errors and training;
– data definition and database requirements;
– installation and acceptance requirements for the PEMS software;
– documentation to be developed;
– operation and execution requirements;
– maintenance requirements.
R ISK ASSESSMENT should be used to determine the extent to which the architecture design can
be used to mitigate the RISKS .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 392 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
H.3.3 Third-party and off-the-shelf (OTS) software
To have the ability to identify known or foreseeable HAZARDS , it is also necessary to
characterise any third-party or OTS software used in the PEMS . The developer should
establish software requirements for third-party or OTS software. These requirements should
include the following:
– title and manufacturer, version level, release date, patch number and upgrade designation;
– the system hardware and software necessary to support proper operation (e.g. processor
type and speed, memory type and size, and system, communication and display software
requirements);
– interfaces to the software component;
– safety critical and RISK CONTROL measure functions dependent on the software component.
H.3.4 Integration
The developer should establish an integration plan to integrate the components of each PESS
and of the PEMS . The plan should include the approach, responsibilities and sequence, and
include all software components. If the PESS software is built using incremental integration
methods, sufficient regression testing should be performed to ensure that previous

VERIFICATION is still sufficient. Integration tests should include test cases which expose
software behaviour not only in response to the normal case, but also in response to
exceptional, stress or worst case conditions.
H.3.5 Configuration management
Because the RISK ANALYSIS relies on the requirements of the software, configuration
management and change control are necessary to ensure that additional software
functionality is not added during development without being considered by the RISK
MANAGEMENT PROCESS . A configuration management plan should be established that
describes:
– the items to be controlled;
– the configuration management activities;
– PROCEDURES and schedule for performing these activities;
– responsibilities for performing these activities;
– PROCEDURES to control the receipt, installation, and acceptance of each software
component.
A scheme should be established for the unique identification of software configuration items
and version control. This scheme should include any third-party and OTS software
components.
H.3.6 Modification/change control
For modification/change control, the following should be performed:
– identification and recording of change requests;
– analysis and evaluation of the changes;
– approval or disapproval of the request;
– implementation, VERIFICATION and release of the modified software.
An audit trail should be maintained, whereby each modification, the reason for the
modification, and authorization of the modification can be traced. R ECORDS of the history of
controlled items should be retrievable.
IEC 62304 describes the processes to be included in the software development life-cycle for
the development of safe medical device software.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 393 –
+AMD2:2020 CSV  IEC 2020
H.4 Design and implementation
During application of the PEMS DEVELOPMENT LIFE - CYCLE model, design and implementation will
include the selection of:
a) the design environment, for example:
– software development methods;
– computer aided software engineering (CASE) tools;
– programming language;
– hardware and software development platforms;
– simulation tools;
– design and coding standards;
b) electronic components;
c) redundant hardware;
d) human- PEMS interface;
e) energy sources;
f) environmental conditions;
g) third-party software;
h) networking options.
These elements of the design environment can be characterized in general and in the specific
manner of their use in the design and implementation PROCESS .
H.5 Documentation
Figure H.3 includes all of the documentation required by Clause 14 and ISO 14971:2000. It is
intended to show an example structure only. Particular documentary references can be
consolidated or distributed among several documents. The clause numbers proceeded by a
“#” are references to the clause numbers in ISO 14971:2000. Other numbers refer to the
subclauses of this standard. Not used.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 394 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
R ISK MANAGEMENT FILE A CCOMPANYING
DOCUMENTS
R ESIDUAL RISK #6.4 #6.5
N ETWORK /DATA COUPLING info 14.13
Acceptable RISK policy #3.3
D EVELOPMENT LIFE -CYCLE 14.4
R ISK ANALYSIS results #4.1
Safety related characteristics #4.2
P EMS architecture specification 14.8
Design environment 14.9
Subsystem specification 14.7
R ISK EVALUATION results #5
V ERIFICATION plan 14.10
R ESIDUAL RISK evaluation #6.4
P EMS VALIDATION plan 14.11
H AZARD review of RISK CONTROL #6.6
Overall RESIDUAL RISK evaluation #7
Review of RISK MANGEMENT #3.3
R ISK MANAGEMENT PROCESS #3.2
R ISK MANAGEMENT plan #3.5 and 14.3
Problem resolution PROCESS 14.5
INTENDED USE /INTENDED PURPOSE #4.2
Requirement specification 14.7
List of HAZARD #4.3 and 14.6.1
Estimated RISK of HAZARD #4.4
R ISK categorization system #4.4
R ISK CONTROL measures #6.2 and #6.3
V ERIFICATION results #6.3
P EMS VALIDATION results 14.11
R ISK /benefit analysis results #6.5
Completeness assessment #6.7
Post-producton information #9
R ISK management report #8
H AZARD
1
H AZARD
2
H AZARD
n
H AZARD
n+1
R ISK
R ESIDUAL RISK
R ISK CONTROL
measures
V ERIFICATION
results R ESIDUAL RISK
evaluation
#6.4
R ISK ANALYSIS
#4
R ISK
EVALUATION
#5
R ISK CONTROL
#6.2 and #6.3
V ERIFICATION
#6.3
Reference with
a “#” are references
to ISO 14971: 2000,
otherwise references
are to subclauses
in this standard.
IEC 2461/05
Figure H.3 – P EMS documentation requirements from Clause 14 and ISO 14971:2000
Not used
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 395 –
+AMD2:2020 CSV  IEC 2020
H.6 N ETWORK / DATA COUPLING
P EMS intended to be incorporated into an IT- NETWORK
H.6.1 General
In the context of this standard, the information transmitted as a part of NETWORK / DATA
COUPLING over an IT- NETWORK is that intended by the MANUFACTURER to be transmittable (i.e.
not through illegal or illicit actions of unauthorized persons).
N ETWORK / DATA COUPLING as used in this standard does not include information transferred
across user interfaces. The MANUFACTURER stipulates the possible information types and their
transmission protocols in the technical description (see 14.13).
H.6.2 System integration responsibilities
M E EQUIPMENT and ME SYSTEMS will sometimes be used together to create a system on an IT-
NETWORK. This is likely to become more frequent with the increasing use of computers to
analyze clinical data and control treatment.
Sometimes ME EQUIPMENT will have been designed by the MANUFACTURER to work on an IT-
NETWORK with other ME EQUIPMENT , however, it will often be the case that the separate
ME EQUIPMENT will not have been designed to work with each other all other ME EQUIPMENT on
an IT- NETWORK. Someone has to be responsible for ensuring that all the separate
ME EQUIPMENT on an IT-network work together satisfactorily in the integrated system; in other
words, someone has to be responsible for designing the integrated system IT- NETWORK.
It is recognized that the system IT- NETWORK integrator often has to comply with particular
regulatory requirements.
In order to perform its function, the system IT- NETWORK integrator needs to know:
– how the integrated system IT- NETWORK is intended to be used;
– the required performance of the integrated system IT- NETWORK;
– the intended configuration of the system IT- NETWORK;
– the constraints on the extendibility of the system IT- NETWORK;
– the specifications of all ME EQUIPMENT and other equipment to be integrated;
– the performance of each ME EQUIPMENT and other equipment; and
– the information flow in and around the system IT- NETWORK.
This information will not be available to the individual MANUFACTURERS , and for this reason
each individual MANUFACTURER cannot carry out the role of system IT- NETWORK integrator. In
any case the system IT- NETWORK integrator has to be a single person or organisation that has
overall responsibility, this overall responsibility can not be shared between several different
MANUFACTURERS . The responsibility of a MANUFACTURER is limited to providing the required
information on their equipment (see 14.13).
Obviously a RESPONSIBLE ORGANIZATION can employ a MANUFACTURER to integrate their system
IT- NETWORK. In this case the whole system IT- NETWORK can become an ME SYSTEM and it will
be the MANUFACTURER ’ S responsibility to provide a correctly integrated system. In this case the
system could be separately regulated.
The system IT- NETWORK integrator should be competent to assess and address the HAZARDS
that are likely to arise from integrating a system IT- NETWORK and to ensure that the RESIDUAL
RISKS of the individual PEMS are maintained.
Typically a system IT- NETWORK integrator would:
– plan the integration of any ME EQUIPMENT or ME SYSTEM and non-medical equipment in
accordance with the instructions provided by the various MANUFACTURERS ;
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 396 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
– perform RISK MANAGEMENT on the integrated system IT- NETWORK; and
– pass on any MANUFACTURER ’ S instructions to the RESPONSIBLE ORGANIZATION where these
are required for the safe operation of the integrated system IT- NETWORK. These
instructions should include warnings about the HAZARDS of any change of configuration.
H.7 Design considerations for NETWORK / DATA COUPLING IT- NETWORKS
H.7.1 Introduction Overview
From the viewpoint of a PEMS MANUFACTURER , any type of a NETWORK / DATA COUPLING an IT-
NETWORK is a source of additional causes for HAZARDS HAZARDOUS SITUATIONS. In principle any
NETWORK / DATA COUPLING IT- NETWORK that is outside the control of the PEMS MANUFACTURER
should never be presumed to be 100 % reliable.
H.7.2 Causes of HAZARDS HAZARDOUS SITUATIONS associated with NETWORK / DATA
COUPLING IT- NETWORKS
In NETWORK / DATA COUPLED systems IT- NETWORKS, likely causes for HAZARDS HAZARDOUS
SITUATIONS are:
– loss of data;
– inappropriate data interchange;
– corrupted data;
– inappropriate timing of data;
– unexpected receipt of data;
– unauthorized access to data.
Supplementing Annex A of ISO 14971:2000 when identifying the causes of HAZARDS
associated with NETWORK / DATA COUPLING , at least the following should be considered:
Supplementing Annex C of ISO 14971:2019, at least the following initiating events or
circumstances that can lead to HAZARDOUS SITUATIONS associated with IT- NETWORKS should be
considered:
– remote servicing (external access to the network);
– operating system (compatibility of operating systems);
– modification/upgrades of software (operating systems, applications, etc.);
– interface compatibility (data collisions, data formats):
• connections (modification of hardware, network connectors);
• network interface boards (compatibility);
• network protocols (DICOM, HL7, etc.);
– packet address structure/timing;
– normal network loads/bandwidth;
– peak network load;
– data media (longevity and retrievability);
– security (viruses, worms, unauthorized software updates or upgrades);
– maximum acceptable response time;
– acceptable failure rate of the network;
– availability of the network (planned and unplanned maintenance);
– inconsistency in interfaces/formats resulting in loss of fidelity during information transfer;
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 397 –
+AMD2:2020 CSV  IEC 2020
– heterogeneous network topologies.
Supplementing Annex D of ISO 14971:2000 when considering the potential causes for
HAZARDS listed above, the following questions should be taken into account:
The following questions should be taken into account when identifying the characteristics that
could impact on safety:
a) Reasonably foreseeable misuses
Is connection to the network inconsistent with the INTENDED USE of each constituent PEMS ?
b) Incorrect data flow to or from each constituent PEMS
What are the data transferred by the network used for, and to which tasks are they
related? What are the consequences of a breakdown of the NETWORK / DATA COUPLING IT-
NETWORK ?
c) Deviation from the specified operational characteristics of any constituent PEMS
What are the operational characteristics of the PEMS and to what degree are they affected
by the NETWORK / DATA COUPLING IT- NETWORK?
d) Incomplete characterization of NETWORK / DATA COUPLING IT- NETWORK parameters
Is the network topology, configuration, parameters (e.g. open or closed, bandwidth,
transmission protocol) completely characterized? Are there any breakdown
characteristics/concepts and what are these?
e) Excessive use/load of the NETWORK / DATA COUPLING IT- NETWORK by the network nodes
What is the planned number of network nodes and their assumed degree of use? Are the
resources sufficient to meet the needs of both the NETWORK / DATA COUPLING IT- NETWORK
itself and the devices connected to it?
f) Use errors
What skills are required by the OPERATOR for the effective operation of the system?
g) Inadequate configuration management
Do periodic service tasks alter the network’s IT- NETWORK ' S characteristics (e.g. after
remote access, updates or upgrades)? Does the RESPONSIBLE ORGANIZATION ensure that
modifications to each constituent PEMS are reviewed and approved?
h) Information in wrong place
Does data arrive at a convenient and predictable location? Is it accompanied by irrelevant
data that could confuse the OPERATOR or obscure the wanted data? When it arrives, is its
source adequately indicated?
H.7.3 Network classification based on the consequence to the PATIENT Not used
H.7.3.1 Consequence to the PATIENT
In order to relate the causes in H.7.2 to the consequences for the PATIENT , it may be useful to
classify NETWORK / DATA COUPLINGS both by the consequences and the reaction time, where
reaction time is the time delay between a NETWORK / DATA COUPLING failure and the onset of
HARM to the PATIENT .
Table H.1 contains an example of a NETWORK / DATA COUPLING classification based on these
considerations.
H.7.3.2 Class C NETWORK / DATA COUPLING ( PATIENT vital data, time critical)
This is the NETWORK / DATA COUPLING for all time critical application/ PROCESSES . It is not linked
to any other network, because a link could result in uncontrollable RISKS . All resources are
available only for the nodes of this network. The availability needs to be close to 100 %.
Disruptions need to be avoided and last for only a few minutes per year. Responsibility is
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 398 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
assigned to a single PEMS MANUFACTURER /system contractor only. Network nodes comply with
the requirements established by this MANUFACTURER /contractor. An example of this class is a
PATIENT monitoring network.
Table H.1 – N ETWORK / DATA COUPLING classification Not used
Consequence Reaction time Class Example(s)
Death/serious injury
Second(s) C Infusion (closed loop); false control of a surgical
robot
Minute(s) C Suppressed alarm transmission
Hour(s) C/B False therapy data to ventilator
Medium injury
Second(s) C Wrong alarm transmission, false control of a
surgical robot
Minute(s) C/B Wrong alarm transmission, false control of a
surgical robot
Hour(s) C/B Falsified image; loss of a therapy report
Minor injury
Second(s) B
Minute(s) B Loss of a radiograph
Hour(s) B/A
Negligible
Second(s) A
Minute(s) A
Hour(s) A
H.7.3.3 Class B NETWORK / DATA COUPLING ( PATIENT vital data, non-time critical)
This is the NETWORK / DATA COUPLING for non-time critical application/ PROCESSES that handle
therapeutic or diagnostic PATIENT data. This NETWORK / DATA COUPLING can be linked to another
one by a defined and controllable/secured interface. The availability needs to be very high,
and because of a lack of alternatives, disruptions should last only for short periods.
– The responsibility is assigned to the RESPONSIBLE ORGANIZATION or system integrator. In
the case of multiple PEMS , the contention of data priority needs to be defined.
– The network nodes should follow selected criteria/minimum set of parameters. A radiology
network can serve as an example.
H.7.3.4 Class A NETWORK / DATA COUPLING
This is the NETWORK / DATA COUPLING for any applications (including PATIENT administrative/
demographic data) that operate on validated PATIENT data only and are not assigned to class
“C” or “B” networks. Also, it can be accepted that these applications are unavailable for a
longer period because there are alternatives. An example is a general hospital administration
network where:
– the responsibility is assigned to the RESPONSIBLE ORGANIZATION ;
– there are many types of network nodes.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 399 –
+AMD2:2020 CSV  IEC 2020
H.7.4 N ETWORK / DATA COUPLING IT- NETWORK parameters
The use of a NETWORK / DATA COUPLING an IT- NETWORK for exchange of data either between
PEMS or between PEMS and other information technology equipment requires the knowledge
about both the structure of the NETWORK / DATA COUPLING IT- NETWORK and the
PROCESSES /functions running inside them. This is important because MANUFACTURERS of PEMS

or NETWORK / DATA COUPLINGS IT- NETWORKS should select the configuration of their products
such that:
– they comply with internationally recognized network standards (Ethernet, Fast Ethernet,
GigaBitEthernet, FDDI, etc.) and use the available bandwidth appropriately according to
the INTENDED USE ;
– they achieve the optimal performance for their application
A mixture of different NETWORK / DATA COUPLINGS IT- NETWORK configurations/parameter settings
can emerge which are not always compatible for the different NETWORK / DATA COUPLINGS IT-
NETWORK nodes in spite of the fact that they comply to valid international standards.
To avoid or at least to minimize the resulting potential of disruption, a match of a minimum set
of NETWORK / DATA COUPLINGS IT- NETWORK parameters derived from the relevant standards is
required.
To ensure a reliable installation of NETWORK / DATA COUPLED PEMS and minimize the RISK to
PATIENTS , the PEMS MANUFACTURER , the RESPONSIBLE ORGANIZATION , and the system integrator
need to communicate all relevant technical parameters to each other. This level of detail is
necessary to avoid inappropriate assumptions that result in unacceptable RISK .
Figure H.4 contains a list of parameters potentially required to be specified. Due to the rapid
evolution of NETWORK / DATA COUPLING IT- NETWORK technology, this table should be seen as a
starting point. It should be clear if the table should be maintained and who should be
responsible for maintaining it.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 400 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Objects Description Value/Comment
Application and Operating System:
Operating System / Version:
Network protocols:
Detailed data for specific application / transport protocol (if used)
HL7 HL 7 version
Formats of message types used
Free fields (which that are used)
Ports
HL7 Protocol (TCP/IP Lower Layer)
DICOM Service classes A) Test: Verification
B) Transfer: Storage
Query/Retrieve
C) Documentation: Print management
D) Organization: Modality work list management
Performed procedure step
E) Information: Study contents notification
Patient management
Storage commitment
Study component management
Results management
F) External Storage: Media storage
DICOM Objects e.g. COMPUTER RADIOGRAPHY IMAGE
Other Modality Objects
DICOM host name
DICOM AET called
DICOM AET calling
DICOM Port called
DICOM Port calling
Detailed Parameters with respect to the lower protocol layers
Network data Physical connection
Network interface card parameters
Network-Administration
Port number of connected Switch / HUB / Router
IP-Address
Subnet mask
Host-Name
IT-Domain
Active-Directory / LDAP Server
Default Gateway
(Access via Router)
Remote Control
Remote Monitoring
Modem Connection
Remote Service IP-
Address
Other Parameters
Figure H.4 – Example of potential parameters required to be specified for
NETWORK / DATA COUPLING an IT- NETWORK
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 401 –
+AMD2:2020 CSV  IEC 2020
Annex I
(informative)
M E SYSTEMS aspects
I.1 Combinations of ME EQUIPMENT and non- ME EQUIPMENT
I.1.1 Introduction
This annex provides a summary of situations that could occur when different combinations of
equipment are used in various medical environments. To keep this summary short, no more
than two items of equipment (A and B) are used per situation.
I.1.2 Localities in a medical environment
The following localities are foreseen (see also Table I.1):
– the PATIENT ENVIRONMENT as part of a medically used room;
– a medically used room, excluding the PATIENT ENVIRONMENT ;
– the non-medically used room (a room not designed for medical treatment, for example, an
office or a storage room).
A protective earth can be dedicated to each of the three localities listed above.
NOTE A potential difference (V) can exist between the protective earths in different localities. In case of an
interruption of protective earthing (fault condition) for equipment in the PATIENT ENVIRONMENT , this potential
difference can appear on the ENCLOSURE of the equipment causing a HAZARD resulting in a HAZARDOUS SITUATION
for the OPERATOR or for the PATIENT if the OPERATOR simultaneously touches the equipment and the PATIENT , or for
the PATIENT if the ME EQUIPMENT APPLIED PART is of TYPE B .
I.1.3 Basic principles
– P ATIENTS should only be connected to APPLIED PARTS of ME EQUIPMENT complying with this
standard. Other equipment should comply with relevant IEC or ISO standards.
– In fault condition the allowable TOUCH CURRENT is 500 μA.
– All equipment complying with the safety standard applicable to the originally intended,
non-medical use, herein called IEC XXXXX, and placed in the PATIENT ENVIRONMENT needs
measures to limit the TOUCH CURRENT , if this exceeds the values specified in 16.6.1.
I.1.4 Examples of ME SYSTEMS
Two items of equipment are placed within the PATIENT ENVIRONMENT (see situation No. 1 in
Table I.1).
There are several possibilities designated 1a through 1f:
1a: Items A and B both comply with IEC 60601: Subclause 16.6 is satisfied.
1b: Items A and B both comply with IEC 60601 and are powered through a MULTIPLE
SOCKET - OUTLET : LEAKAGE CURRENTS might be too high when the earth conductor in the
MULTIPLE SOCKET - OUTLET is broken.
1c: Item A complies with IEC 60601 and item B complies with IEC XXXXX: only the TOUCH
CURRENT of item B has to be limited when any single PROTECTIVE EARTH CONDUCTOR or
the equivalent conductor of the equipment, is interrupted, if necessary, by applying an
additional protective earth or a separating transformer to item B.
1d: Same as 1c, with both items powered through a MULTIPLE SOCKET - OUTLET : LEAKAGE
CURRENTS might be too high for causes as listed under 1b and 1c.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 402 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
1e: Item A is powered from item B with item A complying to IEC 60601 and being an insert
to item B, complying to IEC XXXXX. Item B needs the measures for a power supply as
described by the MANUFACTURER and needs to fulfil the requirement of 16.3. If
necessary, apply an additional protective earth or a separating transformer to item B.
1f: Same as 1e, with item A not being an insert to item B: see 1e.
Situations 2 and 3 can be derived from situation 1 of Table I.1.
NOTE The practical means of compliance indicated in Table I.1 are not intended to be an exhaustive list.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 403 –
+AMD2:2020 CSV  IEC 2020
Table I.1 – Some examples of ME SYSTEMS for illustration
Situation No.
Medically used room
Non-
medically
used room
Examples of
possible
causes for
exceeding
LEAKAGE
CURRENT limits
Practical means
of compliance
Apply 16.5 in all
situations
Inside the
PATIENT ENVIRONMENT
Outside the
PATIENT
ENVIRONMENT
1
1a Items A and
B are
ME EQUIPMENT
A
IEC 60601
B
IEC 60601
Mains
Plug Mains
Plug
Multiplied
APPLIED PARTS
of the same
type can cause
the total
PATIENT LEAKAGE
CURRENT to
exceed limits
See Note 1.
– Verify total
PATIENT
LEAKAGE
CURRENT
1b Items A and
B are
ME EQUIPMENT
powered via
a MULTIPLE
SOCKET-OUTLET
A
IEC 60601
B
IEC 60601
MULTIPLE SOCKET- OUTLET
Earth conductor
of the MULTIPLE
SOCKET-OUTLET is
broken
See also 1a.
– Additional
PROTECTIVE
EARTH
CONNECTION
(for A or B) or,
– Separating
transformer
1c Item A is
ME EQUIPMENT
and B is Non-
ME EQUIPMENT
A
IEC 60601
B
IEC xxxxx
Mains
Plug
Mains
Plug
Due to high
TOUCH CURRENT
of B
– Additional
PROTECTIVE
EARTH
CONNECTION
(for B) or,
– Separating
transformer
(for B)
1d Item A is
ME EQUIPMENT
and B is non-
ME EQUIPMENT
powered via
a MULTIPLE
SOCKET-OUTLET
A
IEC 60601
B
IEC xxxxx
MULTIPLE SOCKET- OUTLET
The earth
conductor of the
MULTIPLE SOCKET-
OUTLET is broken
or,
Due to high
TOUCH CURRENT
of B
– Additional
PROTECTIVE
EARTH
CONNECTION
(for A or B) or,
– Separating
transformer
1e Item A is
ME EQUIPMENT
powered from
specified
power supply
in item B
A
IEC 60601
B
IEC xxxxx
Mains
Plug
Due to high
TOUCH CURRENT
of B
– Additional
PROTECTIVE
EARTH
CONNECTION
(for B) or,
– Separating
transformer
(for B)
1f Item A is
ME EQUIPMENT
powered from
NON -
ME EQUIPMENT
power supply
in B
A
IEC 60601
B
IEC xxxxx
DC/AC
Mains
Plug
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 404 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Table I.1 (continued)
Situation No.
Medically used room
Non-
medically
used room
Examples of
possible
causes for
exceeding
LEAKAGE
CURRENT limits
Practical means
of compliance
Apply 16.5 in all
situations
Inside the
PATIENT ENVIRONMENT
Outside the
PATIENT
ENVIRONMENT
2
2a Items A and
B are
ME EQUIPMENT
No causes of
exceeding
LEAKAGE
CURRENT
– No further
measures are
necessary
2b Items A and
item B are
ME EQUIPMENT
powered via
a MULTIPLE
SOCKET-OUTLET
Earth conductor
of the MULTIPLE
SOCKET-OUTLET is
broken
– Additional
PROTECTIVE
EARTH
CONNECTION
(for A or B) or,
– Separating
transformer
2c Item A is
ME EQUIPMENT
and item B is
non-
ME EQUIPMENT
Due to high
TOUCH CURRENT
of B
See rationale
for 16.5.
– Do not use
metal
connector
housing or,
– SEPARATION
DEVICE
2d Item A is
ME EQUIPMENT
and item B is
non-
ME EQUIPMENT
powered via
a MULTIPLE
SOCKET-OUTLET
The earth
conductor of the
MULTIPLE SOCKET-
OUTLET is broken
– Additional
PROTECTIVE
EARTH
CONNECTION
(for A or B) or,
– Separating
transformer
3
3a Items A and
B are
ME EQUIPMENT
No causes of
exceeding
LEAKAGE
CURRENT
– No further
measures are
necessary
3b Item A is
ME EQUIPMENT
and item B is
non-
ME EQUIPMENT
Due to high
TOUCH CURRENT
of B
See rationale
for 16.5.
– Do not use
metal
connector
housing for
SIGNAL
INPUT / OUTPUT
PART or,
– SEPARATION
DEVICE
3c Item A is
ME EQUIPMENT
and item B in
is
ME EQUIPMENT
or non-
ME EQUIPMENT
a) Potential
difference
between
PROTECTIVE
EARTH
CONNECTION s
of A and B
b) Due to high
TOUCH
CURRENT
of B
See rationale
for 16.5.
– Additional
PROTECTIVE
EARTH
CONNECTION for
(A), or
– S EPARATION
DEVICE , or
– Do not use
metal
connector
housing in the
PATIENT
ENVIRONMENT
A
IEC 60601
B
IEC 60601
Mains
Plug
Mains
Plug
Common protective earth
A
IEC 60601
B
IEC xxxxx
Mains
Plug
Mains
Plug
Common protective earth
A
IEC 60601
B
IEC 60601
or
IEC xxxxx
Mains
Plug
Mains
Plug
Common protective earth
Protective earth
with potential
difference
A
IEC 60601
B
IEC 60601
Mains
Plug
Mains
Plug
A
IEC 60601
B
IEC 60601
MULTIPLE SOCKET- OUTLET
A
IEC 60601
B
IEC xxxxx
Mains
Plug
Mains
Plug
A
IEC 60601
B
IEC xxxx
MULTIPLE SOCKET- OUTLET
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 405 –
+AMD2:2020 CSV  IEC 2020
Table I.1 (continued)
NOTE 1 No causes of TOUCH CURRENT or EARTH LEAKAGE CURRENT exceeding limits.
NOTE 2 IEC 60601: M EDICAL ELECTRICAL EQUIPMENT in compliance with IEC 60601.
NOTE 3 IEC xxxxx: Non-medical equipment in compliance with relevant IEC safety standards.
NOTE 4 Separating transformer: see 16.9.2.1.
NOTE 5 If equipment “B” is outside the PATIENT ENVIRONMENT and if equipment “A” is a CLASS II equipment and has accessible
conductive parts connected to the PROTECTIVE EARTH CONNECTION of equipment “B” then additional safety measures could be
necessary, for example: additional protective earth for “B” or separating transformer or SEPARATION DEVICE .
I.2 Examples of application of MULTIPLE SOCKET - OUTLETS ( MSO )
Figure I.1 shows an example of the construction of a MULTIPLE SOCKET - OUTLET . Figure I.2
shows some examples of application of MUPTILE SOCKET - OUTLETS.
Male plug for ME EQUIPMENT
Cover
Spacers
Plate fixed on MSO
MSO
View from A-A (male plug connected)
A A
IEC 2463/05
Figure I.1 – Example of the construction of a MULTIPLE SOCKET - OUTLET ( MSO )
(accessible only with the use of a TOOL )
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 406 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
MULTIPLE SOCKET-OUTLET
MULTIPLE SOCKET-OUTLET
Transformer assembly with
special socket-outlet
Transformer assembly with
permanently connected
MULTIPLE SOCKET-OUTLET
Transformer assembly incorporating
MULTIPLE SOCKET-OUTLET
Outlets
Circuit diagram of an integral MSO
and transformer assembly
1:1
IEC 2464/05
Figure I.2 – Examples of application of MULTIPLE SOCKET - OUTLETS ( MSO )
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 407 –
+AMD2:2020 CSV  IEC 2020
Annex J
(informative)
Survey of insulation paths
(see 8.5.1)
MAINS
PART
S ECONDARY
CIRCUIT
1 MOOP
P ROTECTIVELY
EARTHED ENCLOSURE
1 MOOP
IEC 2465/05
Figure J.1 – Insulation example 1
MAINS
PART
SECONDARY
CIRCUIT
ENCLOSURE that is not
PROTECTIVELY EARTHED
2 MOOP
2 MOOP IEC 2466/05
Figure J.2 – Insulation example 2
SUPPLEMENTARY INSULATION
ONE MEANS OF PROTECTION
BASIC INSULATION
ONE MEANS OF PROTECTION
Intermediate
part
MAINS
PART
IEC 2467/05
Figure J.3 – Insulation example 3
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 408 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
MAINS
PART P ATIENT
CONNECTION (s)
S IGNAL INPUT/ OUTPUT
PART
2 MOOP
2 MOPP
(for WORKING VOLTAGE)
1 MOPP (for MAXIMUM
MAINS VOLTAGE (see 8.5.2.1))
2 MOPP
IEC 2468/05
Figure J.4 – Insulation example 4
MAINS
PART
SECONDARY
CIRCUIT
PATIENT
CONNECTION(s)
2 MOPP
2 MOPP
IEC 2469/05
Figure J.5 – Insulation example 5
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 409 –
+AMD2:2020 CSV  IEC 2020
P ATIENT
CONNECTION (s)
2 MOPP
Voltage within
a floating circuit
IEC 2470/05
P ATIENT
CONNECTION (s)
2 MOPP
(for WORKING VOLTAGE)
A floating circuit
IEC 1427/12
Figure J.6 – Insulation example 6
PATIENT
CONNECTION(s)
1 MOPP
IEC 2471/05
NOTE W ORKING VOLTAGE is the MAXIMUM MAINS VOLTAGE .
Figure J.7 – Insulation example 7
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 410 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Annex K
(informative)
Simplified PATIENT LEAKAGE CURRENT diagrams
Figure K.2, Figure K.4 and Figure K.5 illustrate a special test condition in Table 4, which is
neither a NORMAL CONDITION nor a SINGLE FAULT CONDITION .
Current in μA
P ATIENT
CONNECTION (s)
 MAINS
PART
EUT mounting surface
IEC 2472/05
A PPLIED
PART
TYPE
N ORMAL
CONDITION
S INGLE
FAULT
CONDITION
CF 10 50
BF 100 500
B 100 500
Example with the measuring supply circuit of Figure F.1.
Figure K.1 – M E EQUIPMENT with an ENCLOSURE made of insulating material
(simplified Figure 15)
(see 8.7.4.7 a))
Current in μA
P ATIENT
CONNECTION (s)
S IGNAL INPUT/ OUTPUT
PART
IEC 2473/05
A PPLIED
PART
TYPE
Special
test
condition
CF 50
BF 5 000
B —
Example with the measuring supply circuit of Figure F.1.
Figure K.2 – M E EQUIPMENT with an F - TYPE APPLIED PART
(simplified Figure 16)
(see 8.7.4.7 b))
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 411 –
+AMD2:2020 CSV  IEC 2020
Current in μA
P ATIENT
CONNECTION (s)
S IGNAL INPUT/ OUTPUT
PART
IEC 2474/05
A PPLIED
PART
TYPE
N ORMAL
CONDITION
S INGLE
FAULT
CONDITION
CF 10 50
BF 100 500
B 100 500
Example with the measuring supply circuit of Figure F.1.
Figure K.3 – M E EQUIPMENT with an APPLIED PART and a SIGNAL INPUT / OUTPUT PART
(simplified Figure 17)
(see 8.7.4.7 c))
Current in μA
P ATIENT
CONNECTION (s)
Not PROTECTIVELY
EARTHED part
IEC 2475/05
A PPLIED
PART
TYPE
Special
test
condition
CF —
BF —
B 500

Example with the measuring supply circuit of Figure F.1.
Figure K.4 – M E EQUIPMENT with a PATIENT CONNECTION of a TYPE B APPLIED PART that is not
PROTECTIVELY EARTHED
(simplified Figure 18)
(see 8.7.4.7 d))
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,

– 412 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Current in μA
P ATIENT
CONNECTION (s)
Not PROTECTIVELY
EARTHED part
IEC 2476/05
A PPLIED
PART
TYPE
Special
test
condition
CF —
BF 500
B —
Example with the measuring supply circuit of Figure F.1.
Figure K.5 – M E EQUIPMENT with a PATIENT CONNECTION of a TYPE BF APPLIED PART that is not
PROTECTIVELY EARTHED
(simplified Figure 18)
(see 8.7.4.7 d))
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 413 –
+AMD2:2020 CSV  IEC 2020
Annex L
(normative)
Insulated winding wires for use without interleaved insulation
(see 8.8.2)
L.1 Introduction
This annex specifies winding wire whose insulation may be used to provide BASIC INSULATION ,
SUPPLEMENTARY INSULATION , DOUBLE INSULATION or REINFORCED INSULATION in wound
components without interleaved insulation.
This annex covers round winding wires having diameters between 0,05 mm and 5,00 mm.
For insulated winding wires used as MEANS OF OPERATOR PROTECTION ( MOOP ), an alternative
test method according to IEC 62368-1:2018, G.5.3.4 is considered acceptable.
L.2 Wire construction
If the wire is insulated with two or more spirally wrapped layers of tape, the overlap of layers
shall be adequate to ensure continued overlap during manufacture of the wound component.
The layers of spirally wrapped wire insulation shall be sufficiently secured to maintain the
amount of overlap.
L.3 T YPE TEST
The wire shall pass the tests of L.3.1 to L.3.4, carried out at a temperature between 15 °C and
35 °C and a relative humidity between 45 % and 75 %, unless specified otherwise.
L.3.1 Dielectric strength
The test sample is prepared according to IEC 60851-5:19962008, Subclause 4.4.1 (for a
twisted pair). The sample is then subjected to the test of 8.8.3 for the appropriate type and
number of MOP (s). The test voltage is at least twice the appropriate voltage in Table 6 and
Table 7 (see 8.8.3), with a minimum of:
– 3 000 V for BASIC INSULATION or SUPPLEMENTARY INSULATION ; or
– 6 000 V for REINFORCED INSULATION .
L.3.2 Flexibility and adherence
The sample is subjected to test 8 of IEC 60851-3:19962009, Subclause 5.1.1, using the
mandrel diameters of Table L.1. The test sample is then examined in accordance with
IEC 60851-3:19972009, Subclause 5.1.1.4, followed by the test of 8.8.3, for the appropriate
type and number of MOP (s), except that the test voltage is applied between the wire and the
mandrel. The test voltage is at least the appropriate voltage in Table 6 and Table 7 (see 8.8.3)
with a minimum of:
– 1 500 V for BASIC INSULATION or SUPPLEMENTARY INSULATION ; or
– 3 000 V for REINFORCED INSULATION .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 414 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Table L.1– Mandrel diameter
N OMINAL conductor diameter
mm
Mandrel diameter
mm ± 0,2 mm
0,05 – 0,34
0,35 – 0,49
0,50 – 0,74
0,75 – 2,49
2,50 – 5,00
4,0
6,0
8,0
10,0
four times the conductor diameter a
a In accordance with IEC 60317-43 [9].
The tension to be applied to the wire during winding on the mandrel is calculated from the
wire diameter to be equivalent to 118 MPa ± 11,8 MPa (118 N/mm 2 ± 11,8 N/mm 2 ).
L.3.3 Heat shock
The sample is subjected to test 9 of IEC 60851-6:1996, followed by the dielectric strength test
of 8.8.3 for the appropriate type and number of MOP (s), except that the test voltage is applied
between the wire and the mandrel. The voltage is not less than the appropriate voltage in
Table 6 and Table 7 (see 8.8.3) with a minimum of:
– 1 500 V for BASIC INSULATION or SUPPLEMENTARY INSULATION ; or
– 3 000 V for REINFORCED INSULATION .
The oven temperature is the relevant temperature for the thermal class of insulation in Table
L.2.
The mandrel diameter and tension applied to the wire during winding on the mandrel are as in
L.3.2.
The electric strength test is conducted at room temperature after removal from the oven.
Table L.2 – Oven temperature
Thermal class
A
(105)
E
(120)
B
(130)
F
(155)
H
(180)
Oven temperature
°C ± 5 °C 200 215 225 240 260
L.3.4 Retention of electric strength after bending
Five samples are prepared as in L.3.2 above and tested as follows. Each sample is removed
from the mandrel, placed in a container and positioned so that it can be surrounded by at
least 5 mm of metal shot. The ends of the conductor in the sample are to be sufficiently long
to avoid flash over. The shot is to be not more than 2 mm in diameter and consists of balls of
stainless steel, nickel or nickel plated iron. The shot is gently poured into the container until
the sample under test is covered by at least 5 mm of shot. The shot is cleaned periodically
with a suitable solvent (for example, 1,1,1-trichloroethane).
NOTE The above test PROCEDURE is reproduced from 4.6.1.c) of IEC 60851-5:1988 (second edition including
amendment 1), now withdrawn. It is not included in the third fourth edition of that standard.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 415 –
+AMD2:2020 CSV  IEC 2020
The test voltage is at least the appropriate test voltage in Table 6 and Table 7 (see 8.8.3) for
the appropriate type and number of MOP (s), with a minimum of:
– 1 500 V for BASIC INSULATION or SUPPLEMENTARY INSULATION ; or
– 3 000 V for REINFORCED INSULATION .
The test voltage is applied between the shot and the conductor.
The mandrel diameter and tension applied to the wire during winding on the mandrel are as in
L.3.2.
L.4 Tests during manufacture
L.4.1 General
The wire is subjected by the wire manufacturer to electric strength tests during manufacture
as specified in L.4.2 and L.4.3.
L.4.2 Routine testing
The test voltage for routine testing is to be the appropriate voltage in Table 6 and Table 7
(see 8.8.3) for the appropriate type and number of MOP (s), with a minimum of:
– 1 500 V r.m.s. or 2 100 V peak for BASIC INSULATION or SUPPLEMENTARY INSULATION ; or
– 3 000 V r.m.s. or 4 200 V peak for REINFORCED INSULATION.
L.4.3 Sampling tests
Twisted pair samples are tested in accordance with IEC 60851-5:19962008, Subclause 4.4.1.
The minimum breakdown voltage is twice the appropriate voltage in Table 6 and Table 7 (see
8.8.3) for the appropriate type and number of MOP (s),with a minimum of:
– 3 000 V r.m.s. or 4 200 V peak for BASIC INSULATION or SUPPLEMENTARY INSULATION ; or
– 6 000 V r.m.s. or 8 400 V peak for REINFORCED INSULATION .
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 416 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Annex M
(normative)
Reduction of pollution degrees
(see 8.9.1.8)
Table M.1 shows additional protective measures that may be used to reduce the pollution
degree.
Table M.1 – Reduction of the pollution degree of internal environment
through the use of additional protection
Additional protection From pollution degree 2 of
external environment to:
From pollution degree 3 of
external environment to:
E NCLOSURE IPX4 of IEC 60529 2 2
E NCLOSURE IPX5 or IPX6 of IEC 60529 2 2
E NCLOSURE IPX7 or IPX8 of IEC 60529 2 (see note) 2 (see note)
Hermetically sealed ENCLOSURE 1 1
Constantly heated 1 1
Encapsulated 1 1
Coated 1 2
NOTE Reduction can be to pollution degree 1, if the equipment is manufactured with a low internal
humidity and the manufacturer's instructions specify that, after opening the ENCLOSURE , the ENCLOSURE is
reassembled in a controlled humidity environment or a desiccant is used.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 417 –
+AMD2:2020 CSV  IEC 2020
Bibliography
[1] IEC 60050-151:2001, International Electrotechnical Vocabulary (IEV) – Part 151:
Electrical and magnetic devices
[2] IEC 60050-195:1998, International Electrotechnical Vocabulary (IEV) – Part 195:
Earthing and protection against electric shock
Amendment 1 (2001)
[3] IEC 60050-441:2001, International Electrotechnical Vocabulary (IEV) – Chapter 441:
Switchgear, controlgear and fuses
[4] IEC 60050-826:2004, International Electrotechnical Vocabulary (IEV) – Part 826:
Electrical installations
[5] IEC 60073, Basic and safety principles for man-machine interface, marking and
identification – Coding principles for indication devices and actuators
[6] IEC 60086-1, Primary batteries - Part 1: General
[7] IEC 60127-6, Miniature fuses – Part 6: Fuse holders for miniature fuse links
[8] IEC 60309-1, Plugs, socket-outlets and couplers for industrial purposes – Part 1:
General requirements
[9] IEC 60317-43, Specifications for particular types of winding wires – Part 43:Aromatic
polyimide tape wrapped round copper wire, class 240
[10] IEC 60364-7-710, Electrical installations of buildings – Part 7-710: Requirements for
special installations or locations – Medical locations
[11] IEC 60479-1:1994, Effects of current on human beings and livestock – Part 1: General
aspects Void
[12] IEC 60513:1994, Fundamental aspects of safety standards for medical electrical
equipment
[13] IEC 60601-1-1:2000, Medical electrical equipment – Part 1-1: General requirements for
safety – Collateral standard: Safety requirements for medical electrical systems
[14] IEC 60601-1-4:1996, Medical electrical equipment – Part 1: General requirements for
safety – 4. Collateral standard: Programmable electrical medical systems
Amendment 1 (1999) 23)
[15] IEC 60601-2-4, Medical electrical equipment – Part 2-4: Particular requirements for the
safety of cardiac defibrillators
[16] IEC 60601-2-49:2001, Medical electrical equipment – Part 2-49: Particular requirements
for the safety of multifunction patient monitoring equipment
[17] IEC 60695-1-10, Fire hazard testing – Part 1-10: Guidance for assessing the fire hazard
of electrotechnical products – General guidelines
[18] IEC 60721 (all parts), Classification of environmental conditions
[19] IEC 60788:2004, Medical electrical equipment – Glossary of defined terms
___________
23) There exists a consolidated edition 1.1 (2000) including IEC 60601-1-4 (1996) and its Amendment 1 (1999).
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 418 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
[20] IEC 60990, Methods of measurement of touch current and protective conductor current
[21] IEC 61000-4-11, Electromagnetic compatibility (EMC) – Part 4-11: Testing and
measurement techniques – Voltage dips, short interruptions and voltage variations
immunity tests
[22] IEC 61010-1:20012010, Safety requirements for electrical equipment for measurement,
control, and laboratory use – Part 1: General requirements
[23] IEC 61140:2001, Protection against electric shock – Common aspects for installation
and equipment
[24] IEC 61258, Guidelines for the development and use of medical electrical equipment
educational materials
[25] IEC 62079:2001, Preparation of instructions – Structuring, content and preparation
[26] IEC 62304, Medical device software – Software life-cycle processes 24)
IEC 80001-1:2010, Application of risk management for IT-networks incorporating
medical devices – Part 1: Roles, responsibilities and activities
[27] ISO 407, Small medical gas cylinders – Pin-index yoke-type valve connections
[28] ISO 5805, Mechanical vibration and shock – Human exposure – Vocabulary
[29] ISO 8041, Human response to vibration – Measuring instrumentation
[30] ISO 13485, Medical devices – Quality management systems – Requirements for
regulatory purposes
[31] ISO 14708-1, Implants for surgery – Active implantable medical devices – General
requirements for safety, marking and for information to be provided by the manufacturer
[32] IEV-DB:2002, International Electrotechnical Vocabulary
[33] ISO/IEC Guide 51:1999, Safety aspects – Guidelines for their inclusion in standards
[34] ACGIH Threshold Limit Values and Biological Exposure Indices (2000 handbook)
ISBN: 1-882417-36-4
[35] ASTM STP 1262, Environmental Toxicology and Risk Assessment, 4th Volume,
Editor(s): T.W. La Point, F. T. Price, E.E. Little, Published 1996, ISBN:0-8031-1998-4
[36] ASTM STP 1267, Flammability and Sensitivity of Materials in Oxygen-Enriched
Atmospheres:7th Volume, Editor(s): Janoff/Royals/Gunaji, Published 1996, ISBN:0-
8031-2004-4
[37] ASTM STP 1395, Flammability and Sensitivity of Materials in Oxygen-Enriched
Atmospheres, Ninth Volume, Editor(s): T.A. Steinberg; B.E. Newton; H.D. Beeson,
Published 2000, ISBN:0-8031-2871-1
[38] EN 563, Safety of machinery – Temperatures of touchable surfaces – Ergonomic data to
establish temperature limit values for hot surfaces
[39] ICRP Publication 60:1990 Recommendations of the International Commission on
Radiological Protection, Annals of the ICRP Volume 21/1-3, International Commission
on Radiological Protection, 1992
___________
24) To be published.
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 419 –
+AMD2:2020 CSV  IEC 2020
[40] MIL-HDBK-217:1995, Reliability prediction of electronic equipment
[41] NFPA 53:1999, Recommended practice on materials, equipment and systems used in
oxygen-enriched atmospheres
[42] NFPA 99:2002, Standard for Health Care Facilities
[43] UL 1439:1998, Test for sharpness of edges on equipment
[44] UL 2601-1:1997, Medical Electrical Equipment, Part 1: General Requirements for Safety
[45] DALZIEL, CF., LEE, WR., Re-evaluation of lethal electric currents. IEEE Transactions
on Industry and General Applications, September/October 1968, Vol. 1 GA–4, No. 5
[46] DOLAN, AM., HORACEK, BM., RAUTAHARAJU, PM., Medical Instrumentation
(abstract), January 12, 1953, 1978
[47] GREEN, HL., Electrical Safety Symposium Report. Department of Health and Social
Security, United Kingdom, October 1975
[48] KEESEY, JC. and LETCHER, FS., Human thresholds of electric shock at power
transmission frequencies. Arch. Environ. Health, October 1970, Vol. 21
[49] ROY, OZ., 60 Hz Ventricular fibrillation and rhythm thresholds and the non-pacing
intracardiac catheter. Medical and Biological Engineering, March 1975
[50] RAFFERTY, E B., GREEN, HL., YACOUB, MH., Disturbances of heart rhythm produced
by 50 Hz leakage currents in human subjects. Cardiovascular Research, March 1975,
Vol. 9, No. 2, pp. 263-265
[51] SANDERS, MS. and McCORMICK, EJ., Human Factors In Engineering and Design,” 7 th
Ed., McGraw-Hill, Inc., ISBN 0-07-054901-X
[52] SCHWARTZ, SI., SHIRES, GT., SPENCER, FC., STORER, EH., Principles of Surgery,
7 th Ed., McGraw-Hill, Inc., ISBN 0-07-054256-2
[53] STARMER, CF. and WHALEN, RE., Current density and electrically induced ventricular
fibrillation. Medical Instrumentation, January-February 1973, Vol. 7, No. 1.
[54] WATSON, AB. and WRIGHT, JS., Electrical thresholds for ventricular fibrillation in man.
Medical Journal of Australia, June 16, 1973
[55] IEC 60332-1-2, Tests on electric and optical fibre cables under fire conditions Part 1-2:
Test for vertical flame propagation for a single insulated wire or cable – Procedure for
1 kW pre-mixed flame
[56] IEC 60332-2-2, Tests on electric and optical fibre cables under fire conditions Part 2-2:
Test for vertical flame propagation for a single small insulated wire or cable – Procedure
for diffusion flame
[57] IEC 60601-1-11, Medical electrical equipment – Part 1-11: General requirements for
basic safety and essential performance – Collateral Standard: Requirements for medical
electrical equipment and medical electrical systems used in the home healthcare
environment
[58] IEC 60601-1-12, Medical electrical equipment – Part 1-12: General requirements for
basic safety and essential performance – Collateral Standard: Requirements for medical
electrical equipment and medical electrical systems used in the emergency medical
services environment

Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 420 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
[59] IEC 60601-2-22, Medical electrical equipment – Part 2-22: Particular requirements for
basic safety and essential performance of surgical, cosmetic, therapeutic and diagnostic
laser equipment
[60] IEC 60878, Graphical symbols for electrical equipment in medical practice
[61] IEC 61010 (all parts), Safety requirements for electrical equipment for measurement,
control, and laboratory use
[62] IEC 61558-1, Safety of power transformers, power supplies, reactors and similar
products – Part 1: General requirements and tests
[63] IEC 61558-2-4, Safety of transformers, reactors, power supply units and similar
products for supply voltages up to 1 100 V – Part 2-4: Particular requirements and tests
for isolating transformers and power supply units incorporating isolating transformers
[64] IEC 61558-2-23, Safety of transformers, reactors, power supply units and combinations
thereof – Part 2-23: Particular requirements and tests for transformers and power supply
units for construction sites
[65] IEC 62353, Medical electrical equipment – Recurrent test and test after repair of
medical electrical equipment
[66] IEC/TR 62354, General testing procedures for medical electrical equipment
[67] IEC 62471:2006, Photobiological safety of lamps and lamp systems
[68] ISO 7396-1, Medical gas pipeline systems – Part 1: Pipeline systems for compressed
medical gases and vacuum
[69] ISO 14708 (all parts), Implants for surgery – Active implantable medical devices
[70] ISO 15001, Anaesthetic and respiratory equipment – Compatibility with oxygen
[71] ANSI/AAMI HE-75:2009, Human Factors Engineering – Design of Medical Devices
[72] UL 2556:2007, UL Standard for Safety Wire and Cable Test Methods
[73] IEC 60479-1:2018, Effects of current on human beings and livestock – Part 1: General
aspects
[74] IEC 60601-1:1988, Medical electrical equipment – Part 1: General requirements for
safety
Amendment 1:1991
Amendment 2:1995
[75] IEC 60601-2-57, Medical electrical equipment – Part 2-57: Particular requirements for
the basic safety and essential performance of non-laser light source equipment
intended for therapeutic, diagnostic, monitoring and cosmetic/aesthetic use
[76] IEC 62366-1:2015, Medical devices – Part 1: Application of usability engineering to
medical devices
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 421 –
+AMD2:2020 CSV  IEC 2020
[77] IEC TR 62368-2:2019, Audio/video, information and communication technology
equipment – Part 2: Explanatory information related to IEC 62368-1:2018
[78] ISO 2409, Paints and varnishes – Cross-cut test
[79] ISO 4624, Paints and varnishes – Pull-off test for adhesion
[80] ISO 10524-1:2018, Pressure regulators for use with medical gases – Part 1: Pressure
regulators and pressure regulators with flow-metering devices
[81] ISO 13732-1:2006, Ergonomics of the thermal environment – Methods for the
assessment of human responses to contact with surfaces – Part 1: Hot surfaces
[82] UL 746C, Standard for Polymeric Materials – Use in Electrical Equipment Evaluations
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 422 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
INDEX OF ABBREVIATIONS AND ACRONYMS
Abbreviation Term
a.c. Alternating current
AEL Accessible emission limit
AMSO Auxiliary mains socket-outlet
AP Anaesthetic-proof
APG Anaesthetic-proof category G (gas)
CASE Computer aided software engineering
CAT Computer assisted tomography
CRT Cathode ray tube
CTI Comparative tracking index
d.c. Direct current
DICOM Digital imaging and communication in medicine
ELV Extra-low voltage
EUT Equipment under test
FDDI Fibre distributed data interface
FEP Fluorinated ethylene propylene
FMEA Failure modes and effects analysis
FV Flammability classification according to IEC 60695-11-10
HL7 Health Level 7
IBP Invasive blood pressure catheter
ICRP International commission for radiation protection
IEV International Electrotechnical Vocabulary
IP International protection in relation to the protection requirements of IEC 60529 or Internet
protocol in relation to NETWORK / DATA COUPLING
IPS Isolated power supply
IT Information technology
KPaG Kilopascal Gauge
LDAP Light weight directory access protocol
LED Light emitting diode
MAR Minimum angle resolvable
MD Measuring device, see 8.7.4.4
ME MEDICAL ELECTRICAL , see 3.63 and 3.64
MOOP M EANS OF OPERATOR PROTECTION , see 3.58
MOP M EANS OF PROTECTION , see 3.60
MOPP M EANS OF PATIENT PROTECTION , see 3.59
MPSO Multiple portable socket-outlet
MSO M ULTIPLE SOCKET - OUTLET , see 3.67
OTS Off the shelf
PEMS P ROGRAMMABLE ELECTRICAL MEDICAL SYSTEM , see 3.90
PESS P ROGRAMMABLE ELECTRONIC SUBSYSTEM , see 3.91
PTC Positive temperature coefficient device
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 423 –
+AMD2:2020 CSV  IEC 2020
Abbreviation Term
PTFE Polytetrafluoroethylene
PVC Polyvinyl chloride
RFID Radio-frequency identification
r.m.s. Root mean square
SAR Specific absorption rate
SELV Safety extra-low voltage
SI System international
SIP/SOP S IGNAL INPUT / OUTPUT PART , see 3.115.
TCP Transport connection protocol
TENS Transcutaneous electronic nerve stimulator
TFE Tetrafluoroethylene
UPS Uninterruptible power supply
VDU Video display unit
V-x Flammability classification according to IEC 60695-11-10
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 424 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
INDEX
Abnormal condition, 40, 41
A CCESS COVER , 56, 81, 83, 84, 148, 154
Definition, 24
ACCESSIBLE PART, 240
A CCESSIBLE PART , 28, 79, 81, 87, 88, 104, 151,
241, 242, 251, 262, 269, 270, 274
Actuating mechanisms, 59
Defibrillation protection, 285
Definition, 24
Determination of, 56, 79, 261, 271, 351
Fuse-holder, 64
Internal screens and internal wiring, 100,
289
L EAKAGE CURRENTS, 81, 272
M AXIMUM MAINS VOLTAGE on, 272
M EANS OF PROTECTION, 84, 274
Metal, 88, 121, 148, 287, 298
Moving, 199
of ENCLOSURES , 233
T OUCH CURRENT , 273
Voltage limits for, 198
A CCESSORY , 55, 62, 96, 162, 173, 246, 264,
310, 324
A CCOMPANYING DOCUMENTS definition, 24
Biocompatibility, 194
Cleaning, 76, 193
Definition, 24
Definition of HAND - HELD, 31
Definition of PORTABLE, 36
Disposal, 77
List of, 76
M E EQUIPMENT definition, 34
Means of attachment, 171
Method of sterilization, 65
Minimum marking, 61
M ODEL OR TYPE REFERENCE definition, 34
Multiple cleanings/disinfections, 193
Operating instructions, 75
Other power source, 64
Pneumatic and hydraulic parts, 168
Single use, 61
Start-up PROCEDURE, 75
Sterile, 65, 77
Sterilization, 193
A CCOMPANYING DOCUMENT , 37, 55, 56, 61, 63,
66, 67, 72, 73, 79, 80, 100, 155, 162, 164,
166, 167, 171, 173, 176, 191, 208, 210, 223,
225, 229, 255, 256, 262, 267, 269, 286, 298,
310, 356, 374
C OMPONENT WITH HIGH - INTEGRITY
CHARACTERISITCS , 241
Consult, 264, 358
Defibrillation voltage and any recovery time,
91
Definition, 24
Inspection, 53, 73, 80, 166, 173, 177, 212,
217
Instructions for use, 72, 357
M E SYSTEM, 223, 346
Mechanism for isolating the SUPPLY MAINS,
149
M ODEL OR TYPE REFERENCE , 246
Recovery time, 96
S AFE WORKING LOAD, 175
Surface temperature, 231
Technical description, 72, 357
Working conditions, 54
Active implantable medical device, 18, 34
A IR CLEARANCE , 33, 79, 82, 84, 87, 88, 89, 91,
128, 130, 131, 132, 133, 135, 136, 137, 138,
139, 140, 141, 149, 152, 153, 164, 165, 174,
175, 183, 209, 224, 227, 245, 249, 250, 259,
271, 275, 301, 302, 304, 306, 307, 312, 322,
331, 352, 375
Complying with IEC 60950-1, 129, 275
D EFIBRILLATION - PROOF APPLIED PARTS , 133,
306
Definition, 24
High altitude, 130
Interpolation, 130, 306
M EANS OF OPERATOR PROTECTION , 86
M EANS OF PATIENT PROTECTION , 85
Short circuit of, 79
Transformer, 221
Values, 129
A IR KERMA
Definition, 43
A LARM CONDITION, 43, 256
Definition, 43
A LARM SIGNAL, 43, 49, 242, 256
Definition, 43
A LARM SYSTEM, 43, 194, 256
Definition, 43
Ambient humidity, 54, 65, 212, 268, 413
Ambient illuminance, 60
Ambient pressure, 35, 54, 248, 268
Ambient temperature, 28, 54, 128, 181, 183,
219, 268, 324, 344, 376, 380, 381
A PPLIANCE COUPLER , 25, 29, 32, 75, 150, 151,
308
Definition, 25
A PPLIANCE INLET , 25, 32, 66, 98, 99, 119, 141,
154, 162
Definition, 25
A PPLIED PART, 24, 29, 30, 34, 36, 40, 41, 42, 50,
59, 64, 79, 80, 87, 88, 90, 91, 95, 96, 101,
103, 104, 119, 121, 122, 181, 182, 193, 198,
225, 233, 237, 238, 239, 257, 269, 272, 286,
287, 293, 303, 332, 347, 401, 410, 411
Classification, 59, 80
Cold, 181
Definition, 25
Determination of, 56, 351
D IRECT CARDIAC APPLICATION , 80, 241
D IRECT CARDIAC APPLICATION , 29
H AND - HELD , 340
High altitude, 325
Intended to supply heat, 181
Marking of, 64
Maximum surface temperature, 324
Maximum temperature, 196
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 425 –
+AMD2:2020 CSV  IEC 2020
M EANS OF PROTECTION, 84
Moving, 199
Multiple, 88, 282
Not intended to supply heat, 181, 324
Specified in the instructions for use, 75
Temperature, 181
B ASIC INSULATION , 28, 29, 40, 123, 222, 227,
240, 241, 242, 245, 250, 258, 272, 274, 288,
299, 301, 303, 348, 413, 414, 415
Definition, 25
M EANS OF PROTECTION , 270
B ASIC SAFETY , 18, 24, 29, 49, 54, 80, 96, 164,
174, 175, 192, 193, 194, 203, 204, 205, 206,
208, 209, 229, 231, 232, 240, 241, 246, 251,
253, 258, 259, 260, 261, 262, 264, 268, 270,
274, 286, 312, 321, 322, 323, 334, 344, 346,
347, 349
Defibrillation protection, 91
Definition, 28
Flow rate, 65
Loss of, 226
Testing, 78
Batch or lot identifier
A CCESSORY, 62
M E EQUIPMENT, 61
Biocompatibility, 194, 251, 340, 351
B ODY - WORN, 91
Definition, 44
Equipment, 41
C ATEGORY AP , 191, 328, 350, 354, 355, 356,
372, 373, 374, 375, 376
Definition, 28
Symbol, 362
C ATEGORY APG , 191, 328, 350, 354, 355, 356,
373, 374, 375, 381
Definition, 28
Symbol, 362
C LASS I , 37, 59, 74, 120, 154, 224, 227, 258,
267, 272, 287, 294, 296, 308, 348
Definition, 28
C LASS II , 28, 59, 63, 100, 120, 154, 242, 289,
296, 356, 360, 405
Definition, 28
Class III, 262
C LEARLY LEGIBLE , 60, 65, 67, 163, 263
Definition, 28
C OLD CONDITION , 199, 353
Definition, 28
Comparative tracking index, 131
C OMPONENT WITH HIGH - INTEGRITY
CHARACTERISTICS , 50, 51, 52, 79, 197, 205,
218, 241, 259, 337
Definition, 28
C ONTINUOUS OPERATION , 59, 64, 183, 202, 225,
241, 262, 333, 381
Definition, 28
D UTY CYCLE , 241
Non-, 59, 64, 182, 201, 203, 225, 241, 262,
333
C REEPAGE DISTANCE , 33, 79, 82, 84, 87, 88, 89,
91, 124, 128, 130, 134, 138, 139, 140, 141,
149, 152, 153, 164, 165, 174, 175, 183, 209,
224, 227, 245, 249, 259, 271, 275, 283, 301,
302, 304, 306, 307, 312, 322, 331, 342, 352,
375
Complying with IEC 60950-1, 129, 275
D EFIBRILLATION - PROOF APPLIED PARTS , 133,
306
Definition, 29
High altitude, 130
Interpolation, 130, 306
M EANS OF OPERATOR PROTECTION , 86, 133
M EANS OF PATIENT PROTECTION , 85
Moulded transformer, 222
Short circuit of, 79
S INGLE FAULT CONDITION, 260
Transformer, 221
Values, 129
W ORKING VOLTAGE above 1 000 V, 304
Date of manufacture
A CCESSORY, 62
M E EQUIPMENT, 61
D EFIBRILLATION - PROOF APPLIED PART , 91, 241,
264, 285, 287
Classification, 59, 88, 90
Common-mode test, 91
C REEPAGE DISTANCES and AIR CLEARANCES ,
133
Definition, 29
Differential-mode test, 95
Energy reduction test, 96
Marking of, 64
W ORKING VOLTAGE , 90, 285
Design documentation
Evaluation of, 197
Inspection, 128, 213
D ETACHABLE POWER SUPPLY CORD , 98, 119, 162,
241, 283, 288, 375
Definition, 29
Non-, 78, 98, 152, 308
Diagnostic or therapeutic radiation, 195, 196
D IRECT CARDIAC APPLICATION , 42, 80, 241, 251,
273, 290, 346
Definition, 29
D OUBLE INSULATION , 28, 51, 79, 90, 241, 258,
271, 274, 277, 301, 303, 309, 413
Definition, 29
M EANS OF PROTECTION , 29, 270
Short circuiting, 101, 289
W ORKING VOLTAGE , 285
D UTY CYCLE , 71, 182, 201, 241, 324
Definition, 29
Marking of, 64
E ARTH LEAKAGE CURRENT , 32, 101, 103, 120,
247, 291, 405
Definition, 29
Measurement, 104, 120, 297
M ULTIPLE SOCKET - OUTLET , 347
Total, 225
Value, 101
Value for a MULTIPLE SOCKET - OUTLET , 225
Electrical equipment, 74, 79, 80, 118, 231, 262,
345
A CCESS COVER definition, 24
A CCESSIBLE PART definition, 24
A PPLIANCE COUPLER definition, 25
A PPLIANCE INLET definition, 25
C LASS II definition, 28
C OLD CONDITION definition, 28
D ETACHABLE POWER SUPPLY CORD definition,
29
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 426 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
I NTERNAL ELECTRICAL POWER SOURCE
definition, 32
I NTERNALLY POWERED definition, 32
M AINS CONNECTOR definition, 32
M AINS PLUG definition, 32
M AINS TRANSIENT VOLTAGE definition, 32
M E EQUIPMENT definition, 34
P EAK WORKING VOLTAGE definition, 36
P OTENTIAL EQUALIZATION CONDUCTOR
definition, 36
P OWER SUPPLY CORD definition, 37
S ELF - RESETTING THERMAL CUT - OUT definition,
39
S IGNAL INPUT / OUTPUT PART definition, 40
T ERMINAL DEVICE definition, 40
T HERMAL CUT - OUT definition, 41
W ORKING VOLTAGE definition, 43
E NCLOSURE , 32, 41, 83, 88, 90, 91, 101, 118,
120, 121, 123, 125, 141, 150, 156, 188, 233,
241, 251, 270, 271, 272, 286, 291, 301, 303,
310, 314, 347, 350, 372, 373, 375, 376, 380,
381, 401
A CCESS COVER , 24, 262
A CCESSIBLE PART , 233
Ball-pressure test, 128
Definition, 29
Deformation of, 196
Fire, 184, 189, 197, 312, 328, 331, 354
Greater than IPX0, 56
H AND HELD switches and footswitches, 307
H IGH VOLTAGE parts, 265
Impact, 210, 341
Impairment of cooling, 199
IP Classification, 59, 64, 193, 217, 232, 261,
329
IPX0, 56
Main, 120, 289
M E SYSTEM , 224, 345
Minimum marking, 61
Moulded, 212
M ULTIPLE SOCKET - OUTLET , 227
Non-conductive, 118
Opening in, 82, 375
Rigidity, 209, 210, 340
Separate, 79
T OUCH CURRENT , 41, 297
Equipment, 62, 64, 75, 76, 222, 223, 224, 226,
227, 228, 233, 246, 247, 250, 259, 262, 303,
308, 310, 311, 321, 340, 343, 345, 346, 347,
348, 395, 401
A CCESSORY definition, 24
A CCOMPANYING DOCUMENTS definition, 24
B ODY - WORN, 41
Class III, 262
G UARD definition, 30
H AND - HELD definition, 31
IT- NETWORK, 208
M AINS SUPPLY TRANSFORMER definition, 32
M E SYSTEM definition, 34
M OBILE , 41, 313
M OBILE definition, 34
M ODEL OR TYPE REFERENCE definition, 34
N ETWORK / DATA COUPLING definition, 34
P ERMANENTLY INSTALLED , 366
Polyphase, 284
P ORTABLE , 41
P ROTECTIVE EARTH TERMINAL definition, 37
S AFE WORKING LOAD definition, 39
Separate power supply, 55
S ERVICE PERSONNEL definition, 39
S TATIONARY definition, 40
T RANSPORTABLE definition, 36, 41
T RAPPING ZONE definition, 41
T YPE TEST definition, 42
ESSENTIAL PERFORMANCE, 241
E SSENTIAL PERFORMANCE , 18, 24, 29, 49, 54, 96,
164, 174, 175, 192, 203, 204, 205, 206, 208,
213, 229, 231, 232, 240, 241, 246, 253, 254,
259, 260, 264, 265, 286, 312, 313, 321, 334,
336, 337, 349, 351
d.c. SUPPLY MAINS , 80
Defibrillation protection, 91
Definition, 29
Disclosure of, 78
Flow rate, 65
Information about, 78
Testing, 78
V ERIFICATION , 206, 339
E XPECTED SERVICE LIFE , 28, 40, 49, 51, 52, 59,
60, 73, 79, 98, 128, 172, 177, 178, 193, 212,
256, 257, 258, 259, 288, 300, 318
Definition, 29
Disposal, 77
Faults, 261
Simultaneous independent, 54, 261
Fire, 66, 155, 184, 187, 188, 189, 191, 215,
229, 273, 308, 317, 326, 327, 328, 331, 332,
345, 354
F IXED
A PPLIANCE INLET , 25
Connections, 288
Definition, 30
G UARD , 156
Installations, 247
Mains socket-outlets, 247
M E EQUIPMENT , 60, 120, 161, 163, 189, 209,
341
P OWER SUPPLY CORD , 37
P ROTECTIVE EARTH CONDUCTOR , 98
Supply conductors, 98
S UPPLY MAINS , 30
Terminals, 153
Wiring, 154
F LAMMABLE ANAESTHETIC MIXTURE WITH AIR , 28,
329, 373, 380
Definition, 30
F LAMMABLE ANAESTHETIC MIXTURE WITH OXYGEN
OR NITROUS OXIDE , 28, 373, 374, 375, 381,
385, 386
Definition, 30
Flammable anaesthetic mixtures, 230, 350, 372
F- TYPE APPLIED PART , 36, 42, 88, 90, 121, 235,
282, 283, 292, 303
Classification, 30
Definition, 30
F- TYPE ISOLATED ( FLOATING ) APPLIED PART . See
F- TYPE APPLIED PART
Function, 24, 25, 28, 60, 65, 68, 72, 73, 75,
78, 88, 100, 122, 124, 155, 176, 177, 187,
194, 198, 205, 206, 213, 214, 216, 226, 229,
234, 236, 237, 238, 239, 241, 242, 248, 259,
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS

--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 427 –
+AMD2:2020 CSV  IEC 2020
272, 282, 286, 288, 293, 295, 298, 299, 311,
337, 339, 340, 355, 356, 357, 388, 395, 399
F UNCTIONAL CONNECTION , 34, 224, 242
Definition, 30
F UNCTIONAL EARTH CONDUCTOR , 28, 71, 289, 296
Definition, 30
L EAKAGE CURRENT
Value, 102
F UNCTIONAL EARTH TERMINAL , 28, 30, 96, 100,
118, 242
Definition, 30
Marking of, 65, 67
Functional test
E SSENTIAL PERFORMANCE, 49
Speed of movement, 159, 175
Strength of PATIENT or OPERATOR support or
suspension systems, 173
Fuseholder, 56, 81, 262
G UARD , 156, 310
A CCESS COVER , 24
Definition, 30
F IXED , 156
Hot or cold accessible surfaces, 183
Movable, 158
T RAPPING ZONE , 156
H AND - HELD , 44
A CCESSORY, 210
A PPLIED PART , 340
Control device, 148, 217
Definition, 31
M E EQUIPMENT , 53, 161, 182, 199, 203, 209,
210, 341
Part, 148, 162, 210
Switches and footswitches, 307
HARM, 256
H ARM , 31, 38, 65, 158, 160, 164, 174, 175, 209,
241, 242, 243, 254, 255, 258, 286, 309, 312,
314, 316, 317, 321, 324, 332
Definition, 31
H AZARD , 18, 28, 31, 33, 35, 38, 40, 41, 46, 47,
48, 65, 66, 78, 155, 159, 160, 161, 166, 171,
205, 213, 214, 222, 225, 229, 230, 233, 240,
243, 245, 246, 248, 253, 254, 255, 258, 259,
260, 261, 263, 265, 268, 269, 283, 284, 291,
293, 306, 307, 308, 309, 310, 311, 316, 317,
318, 327, 329, 330, 331, 336, 337, 340, 342,
343, 345, 346, 347, 351, 355, 357, 375, 395,
396, 401
Definition, 31
Excessive temperatures, 179, 323
Expelled parts, 155, 166, 314, 353
Impairment of cooling, 199
Instability, 161, 312, 352
Moving parts, 352
Rough surfaces, corners and edges, 161,
312, 352
Support systems, 171, 317, 353
Temperature of APPLIED PARTS , 324
Unwanted and excessive radiation, 177, 322
H AZARDOUS SITUATION , 43, 46, 47, 48, 51, 54,
79, 80, 104, 155, 188, 196, 198, 215, 243,
253, 254, 255, 283, 308, 328, 331, 334, 347,
348, 353, 396
Adjustment of controls, 216
Battery replacement, 214
Conditions or faults, 47
Damage during assembly, 148
Damage to insulation, 148
Definition, 31
Detachment of conductors and connectors,
79, 147, 148
Exhaustion of a battery, 342
Failure of any one component at a time, 196
Failure of components, 51
Heaters, 215
Incorrect connection, 226
Ingress of water and particulate matter, 193,
329
Interruption of S UPPLY MAINS , 194
Interruption of the power supply, 226, 330
Limitation of movement, 217
Mechanism for isolating the SUPPLY MAINS,
149
Overflow, 192
Overheating of transformers, 218, 220
Poor contact, 148
Prolonged operation, 215
Short circuiting of a battery, 214
Short circuiting of CREEPAGE DISTANCES or AIR
CLEARANCES , 139
Speed of movement, 159
Spillage, 192
T HERMAL CUT - OUTS and OVER - CURRENT
RELEASES , 213
T HERMOSTAT, 213
Transformer failure, 220
Health care professional, 247
H IGH VOLTAGE , 65
Defibrillation protection, 285
Definition, 31
Part, 265, 372
Part, Marking of, 66, 358
Humidity preconditioning, 55, 101, 124, 139,
140, 220, 261, 301, 352
H YDRAULIC TEST PRESSURE , 169, 170
Definition, 31
Installation instruction
Transient current, 224
Instructions for use, 35, 53, 54, 55, 56, 59, 64,
65, 70, 72, 73, 74, 78, 81, 82, 96, 100, 119,
122, 124, 156, 162, 164, 174, 181, 192, 193,
224, 230, 248, 258, 262, 267, 268, 286, 345,
357, 374
Inspection, 77, 81, 182
Unique version identifier, 77
I NSULATION CO - ORDINATION
Definition, 31
IEC 60950-1, 86, 87, 123, 129, 250, 251
I NTENDED USE , 24, 36, 44, 73, 156, 168, 177,
212, 240, 248, 254, 268, 287, 306, 310, 314,
328, 342, 397, 399
Definition, 31
E SSENTIAL PERFORMANCE, 242
E XPECTED SERVICE LIFE, 256
Identification of ESSENTIAL PERFORMANCE, 49
N ORMAL USE definition, 35
I NTERNAL ELECTRICAL POWER SOURCE , 32, 39, 53,
55, 74, 215, 216, 267, 343
Definition, 32
I NTERNALLY POWERED , 59, 89, 120, 132, 284,
285
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 428 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Definition, 32
IP Classification, 59, 64, 217, 227
Isolated power supply (IPS), 224
IT- NETWORK, 207, 208, 340, 395, 396
Configuration, 208
Connection of additional items, 208
Definition, 44
Disconnecting items, 208
Update of equipment, 208
Upgrade of equipment, 208
Lampholder, 66, 81, 183
Layperson, 38, 247
L EAKAGE CURRENT , 32, 41, 81, 88, 100, 101,
118, 119, 198, 224, 233, 248, 254, 260, 267,
270, 272, 274, 283, 284, 289, 290, 291, 292,
293, 296, 297, 308, 347, 348, 352, 353, 401
Definition, 32
Measurement, 79, 88, 89, 99, 104, 119, 192,
193, 225, 261, 272, 290, 296, 297
S INGLE FAULT CONDITION, 260
T YPE B APPLIED PART , 283
Value, 102
LEDs, 323
M AINS CONNECTION
Total protective earth path, 227
M AINS CONNECTOR , 25, 32, 151, 152, 283, 284,
308
Definition, 32
M AINS PART, 29, 55, 101, 125, 126, 128, 129,
131, 132, 133, 135, 136, 139, 148, 149, 154,
155, 244, 250, 260, 269, 299, 302, 303, 306,
309, 353
Definition, 32
Overvoltage category, 132
Separation from SECONDARY CIRCUIT, 39
MAINS PLUG, 75
M AINS PLUG , 79, 98, 99, 100, 150, 226, 227,
245, 274, 348, 349
Definition, 32
M AINS SUPPLY TRANSFORMER , 218, 227, 343,
344, 353
Definition, 32
M AINS TERMINAL DEVICE , 152, 153, 154, 227,
308, 309, 356
Definition, 32
M AINS TRANSIENT VOLTAGE , 131, 132, 135, 149
Definition, 32
M AINS VOLTAGE , 89, 104, 118, 135, 136, 235,
245, 292, 294, 296, 297, 298, 303, 377, 382
Definition, 33
N OMINAL , 35, 131
RATED, 178
R ATED , 101, 131, 177, 225, 284
MANUFACTURER
E SSENTIAL PERFORMANCE, 255, 256
M ANUFACTURER, 31, 34, 35, 38, 39, 47, 48, 59,
75, 76, 78, 88, 98, 120, 130, 141, 151, 154,
166, 167, 169, 170, 171, 173, 178, 179, 182,
188, 191, 193, 194, 195, 196, 203, 205, 207,
208, 212, 214, 216, 231, 232, 237, 239, 241,
253, 258, 260, 264, 265, 267, 268, 275, 282,
284, 287, 297, 309, 313, 314, 316, 317, 319,
324, 328, 329, 331, 334, 335, 336, 337, 339,
341, 342, 349, 395, 402
Acceptance criteria, 48, 254
Alternative measure or test method, 50
Alternative RISK CONTROL measures, 314, 319
Calculations or test results, 178
Calculations or test results, 48
calculations, analyses or test results, 254,
255
Definition, 33
Detachable components, 61
Equivalent safety, 257
E SSENTIAL PERFORMANCE, 29, 242
Expected service life, 29, 49, 256, 257
Flammable anaesthetic mixtures, 350
Identification of ESSENTIAL PERFORMANCE, 49
I NTENDED USE , 73
Marking of name or trademark and contact
information, 61
Marking of name or trade-name, 73
Marking of name or trade-name and
address, 73
Marking of name or trade-name and contact
information, 62
M E SYSTEM , 222, 223, 224, 246, 253, 345,
346, 347
PEMS, 207, 208, 396, 399
Qualification of SERVICE PERSONNEL , 78
Reasonably foreseeable misuse, 253
R ISK ASSESSMENT, 319
Single use, 76
Specification of overvoltage category, 53
System integration, 395
Marking, 255
Overflow, 192
Material group classification, 130
M AXIMUM MAINS VOLTAGE , 79, 88, 89, 101, 104,
121, 224, 245, 272, 284, 293, 298, 409
Definition, 33
M AXIMUM PERMISSIBLE WORKING PRESSURE , 169,
170, 171, 245, 316, 317
Definition, 33
M E EQUIPMENT
F IXED, 162
P ERMANENTLY INSTALLED , 309
See M EDICAL ELECTRICAL EQUIPMENT , 34
M E SYSTEM
Large transient currents, 224
See M EDICAL ELECTRICAL SYSTEM , 34
M EANS OF OPERATOR PROTECTION , 86, 129, 133,
140, 215, 218, 224, 245, 275, 305, 343, 344,
422
Additional AIR CLEARNACE , 136
Capacitors, 87
Definition, 33
IEC 60950-1, 87, 98, 123, 129, 130
Minimum AIR CLEARANCE , 135, 137
Minimum CREEPAGE DISTANCE , 133, 138
P ROTECTIVE EARTH CONNECTION , 86
Solid insulation forming, 86
Test voltage for, 127
Test voltage for solid insulation, 126
M EANS OF OPERTOR PROTECTION
Coatings, etc. complying with IEC 60950-1,
84
M EANS OF PATIENT PROTECTION , 98, 130, 140,
188, 222, 234, 235, 245, 275, 344, 375, 381,
422
Capacitors, 86
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 429 –
+AMD2:2020 CSV  IEC 2020
Coatings, etc. complying with IEC 60950-1,
84
Definition, 33
F- TYPE APPLIED PART , 88, 282
P ATIENT CONNECTION , 89
P ROTECTIVE EARTH CONNECTION , 86
Solid insulation forming, 85
Spacing, 134, 304
Test voltage for solid insulation, 126
T YPE B APPLIED PART , 88
M EANS OF PROTECTION , 25, 29, 32, 33, 84, 129,
151, 154, 174, 175, 256, 413, 414, 415, 422
A IR CLEARANCE , 139
Coatings, etc. not considered as, 84
Components and wiring, 84
Components used as, 51
C REEPAGE DISTANCE or AIR CLEARANCE not
considered as, 84
C REEPAGE DISTANCE or AIR CLEARANCE , 85,
141, 153
Definition, 33
D OUBLE INSULATION , 90
Insulating characteristics and mechanical
strength, 128
Insulating material in which heating
conductors are embedded, 128
Internal screens and internal wiring, 100,
289
Pollution degree 4, 131
R EINFORCED INSULATION , 38, 123
Resistors bridging, 258
S ECONDARY CIRCUIT , 39
Separation from MAINS PART , 148
Sheath of a flexible cord, 149
Short circuit of, 79, 153, 183
Short circuit of CREEPAGE DISTANCE or AIR
CLEARANCE , 79
S UPPLEMENTARY INSULATION , 40, 123
Test voltage for, 220, 301
Test voltage for solid insulation, 126
Transformer, 221
Transformers forming, 221
Wetting of, 191
W ORKING VOLTAGE for, 89
R ISK CONTROL, 314
R ISK CONTROL, 321
M ECHANICAL HAZARD , 155, 156, 158, 198, 200,
225, 230, 309, 310, 348
Definition, 33
Sharp edges, 161
M ECHANICAL PROTECTIVE DEVICE , 50, 51, 172,
175, 176, 177, 321, 355
Definition, 34
When not required, 177
Medical device, 47, 231, 334, 335, 392
M EDICAL ELECTRICAL EQUIPMENT , 217
a.c SUPPLY MAINS , 55
Accessibility of connections, 154
Acoustic energy and vibration, 167
Adapting, 33
Applicability of requirements, 18
Arrangement of controls and indicators, 208
Automatically or remotely controlled, 199
Battery, 74, 214
Battery replacement, 214
Biocompatibility, 194
C ATEGORY AP , 372, 373, 374, 375, 376
C ATEGORY APG , 373, 374, 375, 381
C LASS I , 74, 120, 154
C LASS II , 63, 100, 120, 154
Classification, 59
Cleaning, 76, 193
Compatibility with substances, 193
Component, 47, 51, 191
C OMPONENT WITH HIGH - INTEGRITY
CHARACTERISTICS , 28, 52
Condition for application, 45
Conductors and connectors, 147
Connection to SUPPLY MAINS , 79
Connectors, 212
C ONTINUOUS OPERATION , 59, 64, 183
Contraindication, 73
Controls, 216
Cooling provisions, 65
d.c., 89
d.c. SUPPLY MAINS , 55, 80
Definition, 34
Description, 75, 78
Detachable components, 61
Diagnostic or therapeutic radiation, 196
Disabling of controls, 201
Disposal, 77
D UTY CYCLE , 29, 201
Educational materials, 74
Emergency stop, 160, 161
Emitting radiation, 77
Equivalent safety, 50
Excessive radiation, 195
E XPECTED SERVICE LIFE , 49, 51, 59, 60, 79,
98, 128, 172, 177, 178, 212
Expelled parts, 166
F IXED , 60, 120, 163, 189
F IXED or HAND - HELD , 161
Fixing of components, 147
Fluid reservoir, 191
Foot-operated control device, 217
Function, 25, 75, 78
Guiding rollers, 148
Hand loaded, 203
H AND - HELD , 53, 182, 199, 203, 210
H AND - HELD control device, 217
Heating elements, 182, 201
Identification, 61, 73
Identification of ESSENTIAL PERFORMANCE, 49
In vitro diagnostic equipment, 18
Indicator lights, 215
Input supply voltage, 90
Inspection, 84, 218
Instability, 162
Installation, 75
I NTENDED USE , 73, 156, 168, 212, 254
I NTERNALLY POWERED , 59, 89, 120, 132
Interruption and short circuiting of motor
capacitors, 199
Interruption of SUPPLY MAINS , 194
IP Classification, 193, 217
Isolation from SUPPLY MAINS , 77, 149, 150
Large, 212
Load-reducing device, 203
Mains operated, 74
Manual MOBILE , 164
Manually switched on, 203
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 430 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
M ECHANICAL PROTECTIVE DEVICE , 176
M EDICAL ELECTRICAL SYSTEM , 34
Method of sterilization, 65
M OBILE, 66, 164, 165, 192, 211, 212, 218,
265, 312, 313
M OBILE Part, 211, 212
M OBILE , power-driven, 165
Modification, 78
Motor, 201
Motor operated, 182, 199
Motor-driven MOBILE , 164
Moving parts, 155, 158, 161
Multiple cleanings/disinfections, 193
Multiple PATIENT CONNECTION , 122
M ULTIPLE SOCKET - OUTLET , 63, 74, 150
Non-, 52, 222, 223, 224, 226, 349
Non-SI Units, 69
Oil-filled, 77, 218
Operating instructions, 75
Overcharging, 215
Overtravel, 159
Overvoltage category, 131
O XYGEN RICH ENVIRONMENT , 59
Part, 9, 28, 33, 40, 55, 56, 59, 60, 61, 64,
65, 67, 75, 78, 79, 83, 98, 99, 148, 158,
159, 162, 163, 166, 171, 173, 179, 180,
182, 191, 208, 209, 218, 373, 374, 376,
380, 381, 382, 385
Part biocompatibility, 194
Part cleaning, 76, 193
Part sterilization, 193
Part, HAND - HELD , 210
Part, heating, 201
Part, multiple cleanings/disinfections, 193
Parts that contact the PATIENT , 50
P ATIENT ENVIRONMENT , 36
P ERMANENTLY INSTALLED , 61, 63, 67, 78, 79,
96, 98, 101, 119, 149, 152, 154
P ERMANENTLY INSTALLED, 167
Physiological effects, 65
Physiological function, 18
Platen glass, 210
Pneumatic and hydraulic parts, 168
Polyphase, 79, 89, 202
P ORTABLE , 166, 210, 211, 218
P ORTABLE part, 210
Power input, 53
Pressure control device, 170
Pressure relief device, 171
P ROTECTIVE EARTH CONNECTION , 70
Protective measure, 158, 159
R ATED altitude, 130
R ATED voltage, 55
Ready for NORMAL USE , 215
Rechargeable battery, 76
Reciprocal interference, 74
Release of PATIENT , 161
R ESPONSIBLE ORGANIZATION , 38
R ISK
of fire, 184
R ISK MANAGEMENT PROCESS , 45
Rough surfaces, sharp corners and edges,
161
Routine maintenance, 76
Separate power supply, 55, 62, 74, 76, 80,
224
Shutdown PROCEDURE , 76
SI Units, 68
S INGLE FAULT CONDITION , 50
S INGLE FAULT CONDITION definition, 40
S INGLE FAULT SAFE , 50
Single use, 61
Source of power, 53
Spark source, 184
Spillage, 192
Stand-by or a warm-up state, 215
Start-up PROCEDURE , 75
S TATIONARY , 152, 189
Sterile, 65, 77
Sterilization, 193
S UPPLY MAINS , 53
Surface, 180
Surface coating, 99
Thermostatically controlled, 201
Timer, 203
Transformer, 218, 220, 221
T RANSPORTABLE , 60, 189, 192, 329
Unpacking, 65
M EDICAL ELECTRICAL SYSTEM , 39, 40, 75, 76, 80,
100, 188, 191, 222, 223, 224, 225, 226, 227,
228
Adapting, 33
Applicability or requirements, 18
Biocompatibility, 194
Cleaning, 193
Component, 47
Components, 52
Condition for application, 45
Creation of, 74
Definition, 34
Equivalent safety, 50
E XPECTED SERVICE LIFE , 49
Function, 25
Identification of ESSENTIAL PERFORMANCE, 49
I NTENDED USE , 156, 254
IP Classification, 193
Multiple cleanings/disinfections, 193
O XYGEN RICH ENVIRONMENT , 59
Part, 225
Parts that contact the PATIENT , 50
P ATIENT ENVIRONMENT , 36
Physiological function, 18
Power input, 53
R ESPONSIBLE ORGANIZATION , 38
R ISK MANAGEMENT PROCESS , 45
R ISK of fire, 184
Spillage, 192
Sterilization, 193
Supplied from a UPS or IPS, 224
S UPPLY MAINS , 53
Total PATIENT LEAKAGE CURRENT , 225
Total protective earth path, 227
T OUCH CURRENT , 224
Medical gas pipeline system, 18
M OBILE , 165, 313, 357
Definition, 34
E QUIPMENT , 41
M E EQUIPMENT, 66, 164, 165, 192, 209, 211,
218, 265, 312, 313, 341
M E EQUIPMENT parts, 211, 212
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 431 –
+AMD2:2020 CSV  IEC 2020
M ODEL OR TYPE REFERENCE , 61, 62, 73, 246,
263, 264
Definition, 34
Detachable components, 61
MOOP
See M EANS OF OPERATOR PROTECTION , 33
MOP
See M EANS OF PROTECTION , 33
MOPP
See M EANS OF PATIENT PROTECTION , 33
MSO
See M ULTIPLE SOCKET - OUTLET , 34
M ULTIPLE SOCKET - OUTLET , 34, 63, 64, 74, 150,
223, 225, 226, 227, 246, 247, 296, 308, 346,
347, 348, 349, 355, 401, 405, 422
Definition, 34
N ETWORK / DATA COUPLING , 75, 205, 206, 247,
340, 396, 397, 399
Definition, 34
N OMINAL
Capacitance, 86, 87
Conductor diameter, 414
Cross-sectional area of conductors, 150,
151, 153
Definition, 35
Frequency, 53, 63
M AINS VOLTAGE , 35, 53, 131, 132, 135, 136,
137
Supply voltage, 63
N ORMAL CONDITION , 28, 36, 50, 51, 67, 79, 80,
81, 84, 88, 90, 101, 102, 103, 105, 122, 149,
159, 167, 179, 181, 184, 187, 192, 193, 197,
198, 201, 222, 224, 225, 229, 247, 248, 269,
270, 271, 272, 274, 289, 290, 291, 292, 293,
294, 298, 303, 316, 328, 329, 330, 332, 347,
373, 376, 380, 381, 382, 410
Definition, 35
Identification of ESSENTIAL PERFORMANCE, 49
N ORMAL USE , 25, 28, 34, 35, 39, 41, 43, 45, 54,
56, 60, 65, 67, 68, 75, 76, 81, 82, 84, 90,
100, 121, 122, 123, 124, 148, 149, 150, 156,
160, 161, 162, 163, 164, 165, 166, 167, 168,
170, 173, 174, 175, 177, 178, 179, 182, 188,
191, 192, 193, 203, 210, 211, 213, 215,216,
217, 218, 219, 220, 225, 226, 229, 234, 236,
237, 238, 239, 243, 254, 258, 259, 285, 286,
310, 312, 313, 317, 324, 326, 328, 329, 330,
331, 341, 342, 343, 346, 350, 375, 376, 380,
381, 382
Definition, 35
I NTENDED USE definition, 31
O BJECTIVE EVIDENCE , 42, 48, 254, 255, 346
Definition, 35
Operating temperature, 67, 101, 104, 124, 179,
180, 225, 301, 326, 352, 376, 380, 381
O PERATOR , 24, 35, 41, 43, 60, 65, 69, 73, 74,
75, 76, 77, 81, 100, 158, 162, 173, 176, 187,
195, 200, 208, 215, 216, 222, 224, 229, 230,
231, 233, 237, 241, 242, 245, 246, 247, 256,
257, 258, 260, 262, 263, 264, 267, 268, 273,
274, 275, 286, 287, 291, 301, 310, 311, 312,
314, 330, 333, 341, 343, 346, 347, 357, 397,
401
Contact with, 121, 223, 270, 271, 273, 286,
324
Contact with PATIENT , 81
Definition, 35
Emergency stop, 160
Expected position of, 75, 167, 322

Exposure to hazardous materials, 75
Home use, 38
Language acceptable to, 70
Mass of, 173, 319
Mechanism for isolating the SUPPLY MAINS,
149
M OBILE MEDICAL ELECTRIC EQUIPMENT, 265
Moving parts, 156, 159
R ISK to, 358
Sensitivity to acoustic energy and vibration,
167
Sensitivity to vibration, 168
Spurious microwave radiation, 178
Spurious X-radiation, 177
Support, 173, 174, 177, 317
Unwanted or excessive radiation, 195
O VER - CURRENT RELEASE , 66, 129, 154, 198, 213,
214, 215, 258, 265, 272, 306, 309, 372
Definition, 35
O XYGEN RICH ENVIRONMENT , 59, 184, 186, 187,
188, 200, 248, 326, 327, 328, 345
Definition, 35
P ATIENR LEAKAGE CURRENT, 259
P ATIENT , 25, 29, 33, 34, 36, 41, 45, 50, 65, 68,
162, 173, 177, 208, 216, 229, 230, 231, 233,
240, 241, 245, 247, 251, 255, 260, 288, 291,
293, 310, 312, 343, 347, 373
Acting as an OPERATOR, 267
Adult human, 173
A PPLIED PART exceed 41°C, 181
A PPLIED PARTS intended to supply heat to,
181
A PPLIED PARTS not intended to supply heat
to, 181
Cable, 64, 119, 213, 225, 226, 234, 236,
239, 264, 285, 297
Circuit, 235
Condition, 296
Contact with, 50, 76, 81, 89, 121, 122, 159,
181, 223, 231, 233, 234, 236, 237, 241,
248, 249, 257, 258, 271, 273, 274, 275,
283, 287, 290, 291, 292, 297, 299, 303,
310, 324, 345, 357, 401
Current flowing in, 35, 248, 251, 284, 298
Defibrillation of, 91, 265, 285, 286, 287
Definition, 35
Disconnection from, 122, 298
Earthing of, 36, 90, 249, 283, 292, 303
Electric shock to, 33, 262
Expected position of, 75, 167
Exposure to hazardous materials, 75
Exposure to toxic gases, 188
Heart, 29, 241, 270, 346
Home use, 38, 247
Incorrect delivery of energy or substances,
195, 331
Lead, 89, 91, 213, 226, 234, 236, 239, 283
Mass of, 173, 319, 355, 356
Moving of, 155, 174
Moving parts, 155, 156, 161
Number of APPLIED PARTS , 293
P ATIENT ENVIRONMENT , 36
P ATIENT is an intended OPERATOR, 73
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 432 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Release of, 161, 312
R ISK to, 242, 295, 358
Sensitivity to acoustic energy, 314
Sensitivity to acoustic energy and vibration,
167
Sensitivity to vibration, 168, 314
Special needs, 159, 332
Support, 163, 164, 173, 174, 177, 234, 249,
261, 273, 309, 310, 317
Support of, 321
Transfer of energy, 80, 81, 273
Unintended voltage on, 30, 36, 245, 283,
284, 294, 298, 401
Unwanted or excessive radiation, 195, 322
P ATIENT AUXILIARY CURRENT , 81, 100, 101, 103,
119, 122, 234, 236, 248, 249, 259, 292, 299,
352, 353, 368
Definition, 35
Limit, 41
Measurement, 104, 122, 249
Value, 101, 294
Values, 273, 274, 290
P ATIENT CONNECTION , 25, 30, 35, 36, 41, 80, 81,
88, 89, 91, 96, 103, 118, 121, 122, 125, 234,
236, 237, 238, 239, 248, 249, 260, 264, 270,
273, 274, 291, 294, 296, 297, 299
D EFIBRILLATION - PROOF APPLIED PART , 91, 95,
285
Definition, 36
Energy reduction test, 96
F- TYPE APPLIED PART , 90, 104, 283, 292, 303
Multiple, 122, 298
Single, 122, 298
T YPE B APPLIED PART , 121, 251, 283, 298
T YPE BF APPLIED PART , 251, 298
T YPE CF APPLIED PART , 251, 270, 293
W ORKING VOLTAGE , 90
P ATIENT ENVIRONMENT , 222, 223, 224, 226, 249,
345, 346, 347, 348, 349, 401
Definition, 36
P ATIENT LEAKAGE CURRENT , 32, 103, 104, 118,
122, 234, 236, 249, 267, 291, 292
Definition, 36
Limit, 30, 41, 81, 88, 99, 293, 297, 298
M E SYSTEM , 225, 347
Measurement, 104, 121, 122, 297, 299
M ULTIPLE SOCKET - OUTLET , 225
Total, 103, 104, 122, 225, 293, 294, 347
T YPE B APPLIED PART , 283
T YPE BF APPLIED PART , 294, 298
T YPE CF APPLIED PART , 251, 292
Value, 101, 104, 292, 294
P EAK WORKING VOLTAGE , 123, 126, 127, 131,
132, 133, 136, 245, 250, 251
Definition, 36
Interpolation, 130
P EMS
See P ROGRAMMABLE ELECTRICAL MEDICAL
SYSTEM , 37
PEMS DEVELOPMENT LIFE - CYCLE , 203, 204, 335,
336, 339, 388, 393
Definition, 36
P EMS VALIDATION , 36, 339, 391
Definition, 36
Methods, 206
Plan, 204, 206, 335
Results, 206
Team, 207
P ERMANENTLY INSTALLED
Definition, 36
M E EQUIPMENT , 61, 63, 67, 78, 79, 96, 98,
101, 119, 149, 152, 154, 167, 269, 309
M EDICAL ELECTRICAL EQUIPMENT , 67
Non-, 102, 149, 224
P ESS
See P ROGRAMMABLE ELECTRONIC SUBSYSTEM ,
37
Placed into service, 31, 34, 36, 40, 41
Pollution degree 1, 140
Pollution degree 2, 140
Pollution degree 3, 140
Pollution degree classification, 131
P ORTABLE
Definition, 36
Equipment, 41
M E EQUIPMENT , 166, 209, 210, 218, 341
M E EQUIPMENT part, 210, 211
P OTENTIAL EQUALIZATION CONDUCTOR , 71, 100,
289, 355, 357
Definition, 36
P OWER SUPPLY CORD , 32, 151, 308, 309, 327,
348
Clamping means, 98
C LASS II ME EQUIPMENT, 100
Colour of conductors, 71, 242
Conductors, 151, 152
Cord anchorage, 151
Cord connection, 148, 153, 375
Cord guard, 152
Cross-sectional area of conductors, 150, 154
Definition, 37
Incorporating switches, 149
Insulation of, 151
M AINS PLUG , 150
M ULTIPLE SOCKET - OUTLET , 227, 247
Neutral conductor, 71
P OTENTIAL EQUALIZATION CONDUCTOR , 100
P ROTECTIVE EARTH CONDUCTOR , 98
Replaceable, 78, 154
Sheathing, 150
Strain relief, 151
Testing with, 119, 141, 162
P RIMARY OPERATING FUNCTION, 159
Definition, 44
P ROCEDURE , 39, 275, 291, 327, 334, 337, 339
Cleaning, 193, 223
Definition, 37
Document control, 204
Energy reduction test, 96
L EAKAGE CURRENT measurement, 104
Maintenance, 291
Measuring X-radiation, 322
Modification/change, 207
R ISK CONTROL , 205
R ISK MANAGEMENT , 253
Shutdown, 76
Start-up, 75, 233
Sterilization, 101, 124, 193
Test, 120, 178, 179, 192, 193, 286, 302, 414
Thermal cycling, 139, 140
P ROCESS , 25, 31, 47
Assessment of APPLIED PARTS , 234
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 433 –
+AMD2:2020 CSV  IEC 2020
Cleaning, 357
Cleaning or disinfection, 193
Definition, 37
Design, 253
Handling of PATIENT , 174
Manufacturing, 99, 171, 259, 331
Multiple cleanings/disinfections, 193
P EMS DEVELOPMENT LIFE - CYCLE , 203, 333,
334, 335, 336, 337, 338, 388, 391, 393
P EMS VALIDATION , 36
Procedure, 37
R ISK ASSESSMENT , 38
R ISK CONTROL, 38
R ISK EVALUATION, 39
R ISK MANAGEMENT , 42, 46, 47, 48, 50, 51, 79,
84, 89, 167, 178, 179, 181, 187, 191, 192,
193, 194, 195, 196, 198, 203, 205, 208,
216, 217, 230, 233, 236, 243, 253, 254,
256, 257, 258, 260, 265, 312, 314, 327,
330, 333, 334, 341, 351
Software development, 204
Thermoforming, 341
U SABILITY ENGINEERING, 73, 194, 208, 253,
267, 330
U SABILITY ENGINEERING, 44
V ERIFICATION , 336
P ROGRAMMABLE ELECTRICAL MEDICAL SYSTEM
( PEMS ), 36, 37, 61, 203, 205, 206, 207, 208,
231, 333, 340, 422
P ROGRAMMABLE ELECTRONIC SUBSYSTEM ( PESS ),
37, 203, 205, 206, 422
Definition, 37
P ROPERLY INSTALLED , 65, 155
Definition, 37
P ROTECTIVE EARTH CONDUCTOR , 29, 32, 36, 37,
41, 70, 79, 96, 98, 99, 118, 120, 121, 151,
153, 154, 225, 227, 247, 258, 267, 289, 291,
308, 347, 348, 401
Definition, 37
M E SYSTEM , 228
Non- PERMANENTLY INSTALLED , 224
P ROTECTIVE EARTH CONNECTION , 33, 79, 86, 87,
98, 99, 100, 101, 227, 245, 247, 265, 271,
272, 283, 286, 287, 288, 289, 297, 299, 301,
307, 309, 329, 348, 405
Colour of, 70
Definition, 37
M E SYSTEM , 228
P ROTECTIVE EARTH TERMINAL , 37, 38, 66, 98, 99,
118, 153, 227, 265, 274, 288
Definition, 37
P ROTECTIVELY EARTHED , 28, 41, 88, 91, 96, 98,
99, 100, 118, 120, 121, 132, 251, 274, 283,
287, 347, 348
Definition, 38
Non-, 101, 104, 120, 121, 151, 251, 271,
285
R ATED
Altitude, 130
C ATEGORY AP , 328
C ATEGORY APG , 328
Characteristics, 149
Components, 227
Current, 78, 99, 151, 220
Definition, 38
D UTY CYCLE, 201
Fire protection device, 215
Flow rate, 65
Frequency, 55, 101, 218, 220, 302, 344
Input, 53
Input power, 53, 63
IP Classification, 261
Load, 170
M AINS VOLTAGE , 131, 136, 177, 178, 284
Marked, 63
Non- CONTINUOUS OPERATION, 201, 203
On and off periods, 182, 225
Operating time, 201
Operation, 241, 262, 333
Output current or power, 64
Output power, 227
Output voltage, 64
Phase to neutral supply voltage, 89
Pressure, 65
Protection against particulate matter, 329
Supply frequency, 63
Supply frequency range, 63
S UPPLY MAINS, 55
S UPPLY MAINS voltage, 83
Supply voltage, 62, 89, 201, 225, 285, 296,
297
Supply voltage range, 62
Temperature, 150
Voltage, 53, 55, 76, 83, 84, 90, 182, 199,
202, 203, 218, 220, 283
Voltage (maximum), 182
Voltage (minimum), 182
Voltage range, 63, 90, 203
S UPPLY MAINS, 63
Reasonably foreseeable misuse, 28, 45, 52,
155, 156, 160, 184, 206, 229, 253, 262, 314,
333, 341
R ECORD , 39, 47, 203, 253, 340
Definition, 38
Examination of, 47
U SABILITY ENGINEERING FILE, 44
R EINFORCED INSULATION , 28, 50, 51, 123, 128,
164, 209, 241, 250, 270, 271, 274, 277, 299,
301, 303, 309, 348, 413, 414, 415
Definition, 38
Removable protective means, 65
R ESIDUAL RISK , 46, 255, 256
Acceptability criteria, 48
Acceptability of, 275, 287, 310, 346
Alternative measure or test method, 257
Definition, 38
Equivalent safety, 257
E SSENTIAL PERFORMANCE, 255
Evaluation, 48
Identifiable safety requirements, 337
Indication of, 162, 310
Moving parts, 155
of fire, 187
S ERVICE PERSONNEL , 248
System integrator, 395
Unacceptable, 255
R ESPONSIBLE ORGANIZATION , 24, 33, 39, 73, 74,
76, 78, 82, 208, 222, 223, 225, 256, 261,
264, 267, 268, 290, 322, 324, 328, 346, 347,
349, 374, 395, 396, 397
Definition, 38
E XPECTED SERVICE LIFE, 257
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 434 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Home use, 38
Instructions for use, 74
Mechanism for isolating the SUPPLY MAINS,
149
Periodic inspection and maintenance, 342
HAZARDOUS SITUATION, 208
R ISK , 48, 49, 254
Acceptability criteria, 48
Acceptability of, 255
Acceptable, 34, 39, 47, 48, 50, 160, 161,
162, 205, 243, 254, 255, 314, 334, 340
Acceptance criteria, 39
Accidental disconnection, 100
Accidental selection of excessive output
values, 195
Accuracy of controls and instruments, 194
Alpha, beta, gamma and neutron radiation,
178
Arrangement of controls and indicators, 208
Burn, 273, 290, 296
Compatibility with substances, 193
C OMPONENT WITH HIGH - INTEGRITY
CHARACTERISTICS , 337
Consequent, 336
Definition, 38
Diagnostic or therapeutic acoustic pressure,
196
Diagnostic or therapeutic radiation, 196
Disconnection, 308
Earthing the PATIENT , 282
Electric shock, 33
Electric shock to others than the PATIENT , 33
Electric shock to PATIENT , 33
E SSENTIAL PERFORMANCE, 255
Evaluation, 47
Expelled parts, 166
Explanation, 223
Failure of component, 51
Fault, 309
Fire, 332
Flammable agent, 329
H IGH VOLTAGE , 265
Identification of ESSENTIAL PERFORMANCE, 49
Identified, 205
Ignition, 188
Incorrect delivery of energy or substances,
195
Incorrect output, 195
Infra- and ultrasound, 167
Infrared radiation, 179
Initial movement, 165
Insulation breakdown, 260, 275
Intentional exceeding of safety limits, 194
Mechanical rupture, 316
Mix-up, 340, 342
Moulding and mechanical stress, 209
Moving part, 310
Moving parts, 155
Multiple PATIENT CONNECTIONS , 296, 298, 299
New, 208
of accumulation and ignition, 214
of contact, 283
of explosion, 372
of fire, 184, 308
Overbalancing, 163, 355
Overtravel, 159
P ATIENT ENVIRONMENT , 346
P ATIENT support, 173
P EMS , 335
P EMS P roblem resolution, 204
Poor USABILITY, 194
Pre-set controls, 216
Previously unidentified, 208
Radiotherapy, 195
Reciprocal interference, 74
Reduction, 40, 51, 316, 337
Replacement of lithium batteries or fuel
cells, 66
Safety sign, 69
Servicing, 248
Sharp edge, 312
S INGLE FAULT CONDITION, 260
Slow, unwanted movement, 314
Spillage, 329
to PATIENT , 233, 242, 257, 284, 293, 295
to PATIENT or OPERATOR , 358
T YPE B APPLIED PART , 88
Ultraviolet radiation, 179
Unacceptable, 28, 29, 40, 47, 51, 52, 65, 68,
74, 75, 78, 80, 89, 128, 147, 156, 159,
161, 164, 166, 167, 168, 169, 171, 173,
174, 175, 181, 184, 192, 193, 198, 203,
208, 209, 210, 211, 212, 213, 214, 215,
217, 222, 226, 241, 242, 255, 258, 263,
311, 312, 313, 319, 331, 341, 346
U SABILITY ENGINEERING , 330
Ventricular fibrillation, 290, 292
Vibration, 315
Visible electromagnetic radiation, 179
R ISK ANALYSIS , 255
C OMPONENTS WITH HIGH - INTEGRITY
CHARACTERISTICS , 259
Definition, 38
Identification of ESSENTIAL PERFORMANCE, 49
Identification of failures, 331
Interruption of any one power-carrying
conductor, 79
P EMS DEVELOPMENT LIFE - CYCLE , 334
Results of, 51
Revision of, 54
R ISK ASSESSMENT , 38
Second fault, 258
Shorting of gaps, 331
S INGLE FAULT CONDITION , 293
Support system, 171
T OUCH CURRENT , 291
R ISK ASSESSMENT , 319
Definition, 38
H AND - HELD APPLIED PARTS , 340
P EMS DEVELOPMENT LIFE - CYCLE , 334, 335, 338
Source of ignition, 188
R ISK A SSESSMENT, 48
R ISK CONTROL, 46, 255
Alternative measure or test method, 50
Alternative measures, 50
Compatibility with substances, 193
Definition, 38
Measure, 47, 156, 158, 203, 205, 206, 254,
256, 257, 260, 314, 334, 336, 337, 338,
339
Measures, 49
Option analysis, 256
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

IEC 60601-1:2005+AMD1:2012 – 435 –
+AMD2:2020 CSV  IEC 2020
P EMS DEVELOPMENT LIFE - CYCLE , 205, 334
R ESIDUAL RISK, 38
R ISK EVALUATION , 254
Definition, 39
R ISK ASSESSMENT , 38
R ISK MANAGEMENT , 49, 203
Activities, 204
Application of, 230, 234, 236, 237, 238, 239,
253, 293, 345
Contents of, 39
Definition, 39
Methods, 222, 346
P EMS DEVELOPMENT LIFE - CYCLE , 203, 334
Plan, 47, 48, 204, 255, 335
P ROCESS , 25, 39, 42, 46, 47, 48, 50, 51, 79,
84, 89, 167, 178, 179, 181, 187, 191, 192,
193, 194, 195, 196, 198, 203, 205, 208,
216, 217, 230, 233, 236, 243, 253, 254,
256, 257, 258, 260, 265, 312, 314, 327,
330, 333, 334, 341, 351
R ECORD, 47
R ECORDS required by this standard, 48
Report, 340
Results of, 336
S INGLE FAULT CONDITION , 51
Support systems, 318
System integration, 396
Temperature limits, 324
R ISK MANAGEMENT FILE , 47, 48, 54, 254
Alternative means of compliance, 189
Alternative methods of temperature
measurement, 183
Cleaning/disinfection, 193
Contents of, 206, 253, 306, 307, 329, 334,
335, 341
Definition, 39
Equivalent safety, 257
Examination of, 48
E XPECTED SERVICE LIFE , 49
Fuses and OVER - CURRENT RELEASES , 154
Inspection, 49, 50, 52, 59, 81, 89, 98, 128,
147, 148, 154, 158, 160, 161, 166, 167,
168, 169, 170, 171, 172, 173, 174, 177,
178, 179, 182, 188, 191, 192, 193, 194,
195, 196, 198, 208, 210, 211, 212, 213,
214, 215, 216, 217, 226, 253, 255
Omission of OVER - CURRENT RELEASES , 215
Probability and duration of contact, 182
Professional relationships of PEMS VALIDATION
TEAM members, 207
Spillage, 192
Temperature limits, 180, 181
Temperature test corner, 182
Worst case limits of oxygen concentration of
flammable fuels, 184
R ISK MANAGEMENT FILE, 159
R ISK MANAGEMENT FILE, 175
S AFE WORKING LOAD , 41, 66, 160, 164, 165, 173,
174, 175, 177, 210, 211, 356
Definition, 39
M OBILE MEDICAL ELECTRIC EQUIPMENT, 265
Safety notice
Overflow, 192
Safety sign, 60, 64, 65, 66, 69, 70, 74, 163,
176, 226, 265, 355, 358, 360, 364, 365
S ECONDARY CIRCUIT , 126, 132, 137, 250, 271,
296, 301, 302, 303
Definition, 39
S ELF - RESETTING THERMAL CUT - OUT , 214
Definition, 39
Non-, 201, 213, 385
S EPARATION DEVICE , 224, 250, 346, 347, 404,
405
Definition, 39
Serial number
A CCESSORY, 62
M E EQUIPMENT, 61
S ERVICE PERSONNEL , 41, 54, 61, 66, 73, 76, 78,
81, 99, 152, 176, 248, 262, 265, 269, 307,
308, 309, 343
Definition, 39
Mechanism for isolating the SUPPLY MAINS,
149
Qualification of, 78
Rough surfaces, corners and edges, 312
Spurious microwave radiation, 178
Spurious X-radiation, 177
Servicing, 208, 248, 308, 310, 396
S EVERITY , 38, 243, 255, 258, 286, 314
Definition, 40
S IGNAL INPUT / OUTPUT PART , 75, 79, 91, 103, 113,
118, 121, 125, 250, 286, 297, 347, 404, 411,
423
Definition, 40
S INGLE FAULT CONDITION , 28, 34, 36, 40, 47, 51,
79, 81, 83, 88, 99, 101, 102, 103, 104, 105,
107, 109, 113, 116, 118, 120, 121, 147, 158,
159, 181, 184, 187, 188, 192, 193, 196, 197,
198, 199, 200, 218, 229, 247, 254, 258, 260,
261, 269, 270, 271, 272, 274, 286, 289, 290,
291, 292, 293, 294, 297, 298, 307, 316, 317,
321, 326, 327, 328, 329, 331, 333, 348, 349,
373, 381, 382, 410
Definition, 40
Identification of ESSENTIAL PERFORMANCE, 49
Undetected, 261
S INGLE FAULT SAFE , 50, 158, 159, 199, 258, 328,
342, 343
Definition, 40
SIP / SOP
See S IGNAL INPUT / OUTPUT PART, 40
Software, 204, 207, 268, 334, 392
Maintenance, 334
S TATIONARY
Definition, 40
Equipment, 310
M E EQUIPMENT , 60, 152, 189, 209
S UPPLEMENTARY INSULATION , 29, 123, 128, 164,
209, 241, 245, 274, 301, 413, 414, 415
Definition, 40
S UPPLY MAINS , 32, 33, 34, 36, 37, 49, 53, 59,
63, 75, 78, 79, 80, 83, 96, 99, 118, 119, 129,
132, 155, 163, 221, 224, 225, 245, 246, 247,
251, 256, 262, 267, 283, 284, 286, 296, 301,
302, 369
a.c., 55, 132, 285
Apparent impedance of, 77, 269
Characteristics of, 53, 290
d.c., 55, 80, 285
Definition, 40
Interruption of, 194, 330, 352
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

– 436 – IEC 60601-1:2005+AMD1:2012
+AMD2:2020 CSV  IEC 2020
Isolation from, 77, 149, 150, 268, 269, 307
Overvoltage category, 131, 132, 303
Polyphase, 89, 149, 202, 370
R ATED values, 55

Single-phase, 89
Socket-outlet, 30
Switch, 149
Symbol, 42, 61, 63, 64, 65, 66, 67, 68, 69, 70,
74, 75, 84, 100, 150, 161, 265, 296, 355,
358, 374
Technical description, 53, 54, 55, 56, 67, 72,
74, 75, 77, 78, 84, 149, 248, 357
Ambient temperature, 128
Inspection, 84, 218
Installation instructions, 182
Operating temperature, 179, 183
Transient current, 224
Unique version identifier, 78
T ENSILE SAFETY FACTOR , 50, 51, 172, 173, 175,
177, 316, 317, 318, 319, 321
Definition, 40
T ENSILE STRENGTH , 40, 172
Definition, 40
T ERMINAL DEVICE
Definition, 40
H IGH - VOLTAGE , 65, 265
M AINS TERMINAL DEVICE , 32
T HERMAL CUT - OUT , 66, 179, 183, 198, 200, 201,
213, 214, 265
Definition, 41
Manual reset, 214
S ELF - RESETTING THERMAL CUT - OUT , 39
T HERMAL STABILITY , 182, 183, 200, 201, 202,
203, 219, 220, 225
Definition, 41
T HERMOSTAT , 201, 214, 356
Definition, 41
Failure of, 198, 213
T OOL , 25, 30, 36, 41, 56, 59, 60, 65, 66, 80, 81,
82, 83, 84, 98, 100, 148, 153, 156, 158, 171,
176, 177, 178, 179, 183, 212, 216, 224, 226,
227, 228, 262, 273, 310, 340, 342, 349, 375,
376, 405
Definition, 41
T OTAL LOAD , 40, 171, 173, 175, 318
Definition, 41
T OUCH CURRENT , 32, 103, 259, 267, 273, 291,
292, 348, 403, 405
Definition, 41
Limit, 81, 99, 224, 251, 272, 347, 401
M E SYSTEM, 102
Measurement, 104, 107, 120, 121, 297
M ULTIPLE SOCKET - OUTLET , 225, 347
S INGLE FAULT CONDITION , 247, 349
Value, 101, 348
Transport and storage
Conditions, 65, 77, 212, 223, 269
Covers used during, 55
Data for, 77
Protective packaging, 65
T RANSPORTABLE
Definition, 41
Equipment, 34, 36, 44
M E EQUIPMENT , 60, 189, 192, 329
T RAPPING ZONE , 156, 158, 311
Definition, 41
T YPE B APPLIED PART , 42, 88, 121, 122, 251,
273, 283, 298, 411
Classification, 42, 50, 59, 80, 273, 290
D EFIBRILLATION - PROOF symbol, 363
Definition, 41
Marking of, 42, 64
Measurement, 117
P ATIENT LEAKAGE CURRENT, 292
Symbol, 362
Total PATIENT LEAKAGE CURRENT, 293
T YPE BF APPLIED PART , 42, 121, 122, 251, 258,
273, 283, 293, 298, 299, 412
Classification, 30, 42, 50, 59, 80, 88, 273,
290
D EFIBRILLATION - PROOF symbol, 363
Definition, 42
Marking of, 42, 64
M EASUREMENT , 117
P ATIENT LEAKAGE CURRENT, 292, 293
Symbol, 362
Total PATIENT LEAKAGE CURRENT, 294
T YPE CF APPLIED PART , 80, 104, 122, 251, 258,
270, 273, 283, 291, 292, 298, 299
Classification, 30, 50, 59, 80, 88, 273, 290
D EFIBRILLATION - PROOF symbol, 363
Definition, 42
Marking of, 42, 64
M EASUREMENT , 117
P ATIENT LEAKAGE CURRENT, 293
Symbol, 362
Total PATIENT LEAKAGE CURRENT, 293, 294
T YPE TEST , 54, 124, 260, 413
C OMPONENTS WITH HIGH - INTEGRITY
CHARACTERISTICS , 259
Definition, 42
Samples, 54, 261
Uninterruptible power supply (UPS), 224
U SABILITY , 194, 230, 262, 267, 330, 351
Definition, 42
U SABILITY ENGINEERING , 73, 194, 253, 330
Definition, 42
P ROCESS, 44, 208, 267
U SABILITY ENGINEERING FILE
Definition, 44
Use by date
A CCESSORY, 62
M E EQUIPMENT, 61
V ERIFICATION
Coverage criteria, 206, 334, 336, 337, 338
Definition, 42
fuse or OVER - CURRENT RELEASE, 154
Methods, 204
Milestones, 206
of Markings, 354
P EMS , 206, 388
Plan, 206, 339
Polymer properties, 342
Results, 206, 336
R ISK CONTROL measures, 339
Strategies, 206, 391
Tools, 206, 339, 340
Warning, 60, 65, 66, 69, 74, 75, 78, 150, 155,
156, 162, 163, 168, 223, 264, 267, 308, 310,
312, 346, 347, 355, 357, 358, 364, 396
Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`

IEC 60601-1:2005+AMD1:2012 – 437 –
+AMD2:2020 CSV  IEC 2020
Overflow, 192
W ORKING VOLTAGE , 36, 88, 89, 90, 123, 124,
134, 135, 137, 138, 220, 221, 224, 245, 250,
251, 258, 259, 271, 277, 285, 301, 302, 304,
409
Definition, 43
Interpolation, 130, 306
Y1 Capacitor, 86, 87
Y2 Capacitor, 86, 87

Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---

Copyright International Electrotechnical CommissionProvided by IHS Markit under license with IECNot for Resale, 08/26/2020 19:12:41 MDT No reproduction or networking permitted without license from IHS
--`,`````````,,`,``,,,,,,,,,```-`-`,,`,,`,`,,`---
