For some medical equipment there will be unavoidable HAZARDS due to moving parts.
Subclause 9.2.3 – Other MECHANICAL HAZARDS associated with moving parts
Subclause 9.2.2.1 deals with MECHANICAL HAZARDS caused by TRAPPING ZONES . Movement
could result in other MECHANICAL HAZARDS , such as impact, puncture, etc.
Subclause 9.2.4 – Emergency stopping devices
Emergency stopping devices are designed to prevent accidental damage by preventing or
stopping movements of ME EQUIPMENT parts. There could be more than one emergency
stopping device on ME EQUIPMENT . M E EQUIPMENT can also include emergency off devices that
are intended to disconnect all power to the installation. Emergency off devices are not subject
to the requirements of this subclause unless they are also intended to provide the emergency
stopping function. Emergency stopping devices could be only one part of the emergency
switching function.
Subclause 9.2.5 – Release of PATIENT
This requirement takes account of the possible effect of a power interruption causing
unwanted movements, and the likely need in that situation, for the removal of compression
forces or the removal of PATIENTS from a hazardous position.
Subclause 9.3 – M ECHANICAL HAZARD associated with surfaces, corners and edges
The RISK associated with a sharp edge depends upon the position of the sharp edge and the
application of the ME EQUIPMENT . For this reason, compliance with this subclause is checked
by inspection. In cases of doubt, the test for sharp edges described in UL 1439 [43], can be
used as guidance.
This subclause applies for surfaces accessible during NORMAL USE . Care should be given to
protecting SERVICE PERSONNEL , or other internal systems where damage could result in an
unacceptable RISK (e.g. fluid systems).
Subclause 9.4 – Instability HAZARDS
In NORMAL USE , many types of ME EQUIPMENT are exposed to a variety of conditions during
transport (movement from room to room during NORMAL USE ). While the requirements of this
standard attempt to represent those that might be encountered, the RISK MANAGEMENT
PROCESS should evaluate the conditions under which the ME EQUIPMENT is intended to be used
and how those conditions might impact BASIC SAFETY or ESSENTIAL PERFORMANCE .
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 292 – 60601-1  IEC:2005+A1:2012(E)
Where failure to remain stable during the performance of these tests could cause HARM to the
OPERATOR , PATIENT and other persons (e.g. from crushing or falling); or result in the ME
EQUIPMENT failing to meet the applicable BASIC SAFETY requirements of this standard (such as:
exposing hazardous voltages, reducing CREEPAGE DISTANCES or AIR CLEARANCES or creating
breaches in fire proof ENCLOSURES which are not clearly obvious) or causing a loss of
ESSENTIAL PERFORMANCE , instability should be considered to result in an unacceptable RISK .
All ME EQUIPMENT is tested for overbalance with 5° tip, 10° tip, and push in 9.4.2.1, 9.4.2.2,
9.4.2.3 a) and b). In 9.4.3.1 a), b) and c) and 9.4.3.2 a) and b), only M OBILE ME EQUIPMENT is
tested as these are requirements for wheels and their brakes.
Subclause 9.4.2 – Instability – overbalance
As an aid to understanding, Table A.3 and Figure A.16 illustrate the logic behind the stability
test requirements.
Table A.3 – Instability test conditions
Test plane angle
Transport warning 10° plane 5° plane
Transport warning not provided Must pass in all positions Not applicable (represented by 10°
test)
Transport warning provided Must pass in transport position
(only) Must pass in all positions
except transport
Must pass in all positions except
transport
Any NORMAL USE mode
(including transport)
Pass 10°, or warn and pass 5°
Transport only mode
Pass 10°
IEC 2438/05
Figure A.16 – Instability test conditions
Subclause 9.4.2.3 a)
The push force of 15 % of the ME EQUIPMENT ’ S weight or a maximum of 150 N was selected in
order to represent foreseeable misuse for typical ME EQUIPMENT , based on input from
ME EQUIPMENT MANUFACTURERS . The marking option for ME EQUIPMENT that overbalances with
this push force is considered something that provides medical care benefit, and with the no-
pushing marking the committee presumes that the RISK would be acceptable, but the
MANUFACTURER needs to make this determination based on their own analysis, which might
include usability studies, including the location of the marking.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 293 –
Subclause 9.4.2.4 – Castors and wheels
Compliance with this subclause is required not only to avoid obvious unacceptable RISK but
also to ensure the substantially operative movement as an ESSENTIAL PERFORMANCE . For
ME EQUIPMENT to be considered MOBILE , it must be able to be moved from room to room.
M OBILE ME EQUIPMENT is defined as equipment intended to be moved from one location to
another.
Subclause 9.4.2.4.3 – Movement over a threshold
The 10 mm threshold height came from the thought that cables are represented by an 8 mm
to 10 mm height. The committee felt that elevator alignment is now closer to 10 mm (e.g.
4 mm) rather than 20 mm. Normally, hospitals would not have door threshold.
The manual speed of 0,8 m/s was selected from an anticipated range of 0,4 m/s to 1,5 m/s
during NORMAL USE , based on input from ME EQUIPMENT MANUFACTURERS . A speed of 0,8 m/s
was felt to be the most representative of NORMAL USE and normal walking speed. There’s a
balance between too slow a speed such that the ME EQUIPMENT won’t go over the threshold
and too fast a speed causing the ME EQUIPMENT to become unstable. A single speed was
selected for the test as this was felt to be necessary for reproducibility among testers.
Some MOBILE ME EQUIPMENT is provided with castors for convenience but not as means to be
wheeled across thresholds or similar obstacles. When the MANUFACTURER clearly indicates
this use is not intended there should be no need for the threshold test. Examples of
equipment that might not require a threshold test include trolleys and treatment tables that are
fitted with castors to enable them to be moved easily aside for cleaning the floor or making
space.
Subclause 9.4.3 – Instability from unwanted lateral movement (including sliding)
The braking functional verification tests allow the braking system to be assessed with
compliance giving the presumption of acceptable RISK . The test criteria assume that generally
any initial elastic movement and subsequent movement up to 50 mm are acceptable. In
accordance with 4.2, if these movements for a specific piece of ME EQUIPMENT and its
INTENDED USE seem inappropriate, the RISK should be lowered with additional RISK CONTROL
measures.
The braking push force of 15 % or the maximum of 150 N was selected in order to represent
reasonably foreseeable misuse for typical ME EQUIPMENT based on input from ME EQUIPMENT
MANUFACTURERS .
The intent of braking requirements is to provide a generic test for general ME EQUIPMENT . Thus
compliance criteria are black and white. It is acknowledged that some slow unwanted
movement of low weight carts (low momentum), could be considered an acceptable RISK .
It is accepted that for many carts with 4 wheels, providing 2 brakes is a reasonable RISK
CONTROL measure to mitigate unwanted movement due to inadequate braking. Placing 4
brakes on many carts will not result in greater usage of the brakes, as some of the wheels will
typically be pivoted out of reach.
Subclause 4.5 is always applicable and allows the MANUFACTURER to use alternative RISK
CONTROL measures, or variations to test method, or test compliance criteria, with justification.
Subclause 9.4.3.1 c) – Instability in transport
The hard flat surface used in this test should reflect the worst case of INTENDED USE . Slippage
of wheels against the hard flat surface is a secondary concern. If slippage is detected, it
should be determined whether a more appropriate surface should be chosen for the test or
the wheel material is inappropriate.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 294 – 60601-1  IEC:2005+A1:2012(E)
Subclause 9.5 – Expelled parts HAZARD
Expelled parts are ME EQUIPMENT parts or fragments of ME EQUIPMENT parts, such as parts of a
damaged vacuum display, a mechanical spring, a gas pressure cylinder, a rotating flywheel or
an exploded lithium battery that could be expelled by collision, expansion etc.
The degree of protection against “expelled parts” depends upon the probability of occurrence
of HARM and the SEVERITY of HARM . Protective measures can include an ENCLOSURE , barrier, or
electronic means (e.g. redundant means to prevent lithium battery charging current).
Subclause 9.6.1 – General
Excessive noise can cause fatigue, interference with speech and acoustic signals, or even
damage to hearing. Limits to prevent hearing damage are described in ISO standards.
In medically used rooms, much lower limits are needed for the comfort of PATIENTS and
medical personnel. The actual effect of ME EQUIPMENT noise is strongly influenced by the
acoustical properties of the room, the insulation between rooms and interaction of
ME EQUIPMENT parts.
Excessive vibration will cause discomfort to the PATIENT , OPERATOR , and other persons.
Prolonged exposure can cause vascular, neurological, or osteo-articular disorders. Excessive
vibration can also cause damage to ME EQUIPMENT or a shift in calibration.
Most ME EQUIPMENT covered by this standard exposes the PATIENT and OPERATOR or other
persons to negligible levels of noise and vibration. The RISK MANAGEMENT PROCESS should be
able to clearly identify those cases where measurements are required.
Subclause 9.6.2 – Acoustic energy
These values are based on the potential for long term hearing impairment. The value usually
used for regulatory purposes worldwide is currently 90 dBA with an offset of 5 dBA. However
the latest research indicates a value of 85 dBA for 8 h over a 24 h period with an offset of
3 dBA when the time doubles or halves [34].
Although the criteria for judging whether a noise is considered impact noise is intentionally not
provided, judgement should be used referring to the situation. Examples of impact noise
include: the gradient noise of MRI equipment, and lithotripsy impulses.
Subclause 9.6.3 – Hand-transmitted vibration
Threshold values for vibration are much less clear than those for acoustic energy (noise). The
value used here is from the Directive of the European Parliament and of the Council on the
minimum health and safety requirements regarding the exposure of workers to the risks
arising from physical agents (vibration) (sixteenth individual Directive within the meaning of
Article 16(1) of Directive 89/391/EEC). It corresponds to about a 10 % incidence of blanching
(indicative of neurological damage) after 8 years of regular exposure according to ISO 5349-1.
It is more difficult to establish limit values for whole body vibration. Therefore this standard
does not specify such limits. The end points such as back pain and other adverse health
effects are not easily quantifiable, and so no agreed-upon exposure standards have been
developed. Relevant information of this subject can be found in standards such as
ISO 5805 [28], and ISO 8041 [29].
When a person is exposed to various levels of acceleration over a 24 h period, allowable
cumulative exposure can be determined as follows. Consider first Table A.4 of allowable time
of exposure over a 24 h period for each level of acceleration.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 295 –
Table A.4 – Allowable time exposure for level of acceleration
Allowable time of exposure
over a 24 h period
h
Acceleration
m/s 2
1 7,07
2 5,00
3 4,08
4 3,54
5 3,16
6 2,89
7 2,67
8 2,50
9 2,36
12 2,04
16 1,77
24 1,44
Some examples of allowable cumulative exposure are provided below.
If a person were exposed to a 5 m/s 2 acceleration for 1 h (which represents 1/2 daily
allowable exposure time for this acceleration), followed by an exposure to a 1,44 m/s 2
acceleration for 12 h (which represents 1/2 daily allowable exposure time for this
acceleration), this would be an acceptable cumulative exposure over a 24 h period.
If a person were exposed to a 4,08 m/s 2 acceleration for 1 h (which represents 1/3 the
allowable daily exposure time for this acceleration), followed by exposure to a 2,36 m/s 2
acceleration for 3 h (which represents 1/3 allowable daily exposure time for this acceleration),
followed by exposure to a 1,44 m/s 2 acceleration for 8 h (which represents 1/3 allowable daily
exposure time for this acceleration), this would be an acceptable cumulative exposure over a
24 h period.
If a person were exposed to a 5 m/s 2 acceleration for 1 h (which represents 1/2 the allowable
daily exposure time for this acceleration), followed by exposure to a 4,08 m/s 2 acceleration for
1 h (which represents 1/3 allowable daily exposure time for this acceleration), followed by
exposure to a 2,04 m/s 2 acceleration for 2 h (which represents 1/6 allowable daily exposure
time for this acceleration), this would be an acceptable cumulative exposure over a 24 h
period.
To summarize, for each acceleration determine the fractional value of allowable daily
exposure by dividing the actual exposure time for a given acceleration by the allowable daily
exposure time for that acceleration. The sum of the fractional values for each acceleration is
not to be greater than 1.
Subclause 9.7 – Pressure vessels and parts subject to pneumatic and hydraulic
pressure
The requirements of this subclause do not represent the most stringent combination of
national regulations or standards.
In some countries such regulations or standards apply.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 296 – 60601-1  IEC:2005+A1:2012(E)
Type of systems considered include pneumatic pressure systems, hydraulic pressure
systems, steam pressure systems and combinations thereof. These systems might or might
not include pressure vessels.
H AZARDS
a) Mechanical rupture or breakage (H ARM : lacerations, puncture wounds)
The requirements from Clause 45 of the second edition dealing with this HAZARD , have
been moved to this subclause, and remain unchanged.
Requirements have been clarified to indicate that all parts have a MAXIMUM PERMISSIBLE
WORKING PRESSURE not less than the pressure in NORMAL CONDITION or SINGLE FAULT
CONDITION . In principal there should be a suitable safety factor between the MAXIMUM
PERMISSIBLE WORKING PRESSURE and the bursting pressure, where the bursting pressure is
the pressure at which a part suffers from permanent (plastic) deformation or leakage.
Industry standards for pressure parts vary, but suitable safety factors are 3 ×, 4 ×, and
sometimes 5 × (ISO, ASME, SAE). As a suitable safety factor can vary, depending on
factors associated with the end-use application and RISK , it was considered inappropriate
to specify a minimum safety factor in the definition of MAXIMUM PERMISSIBLE WORKING
PRESSURE , but instead leave this to the declaration of the MANUFACTURER of such part. It is
assumed that MAXIMUM PERMISSIBLE WORKING PRESSURE declarations will be based on
recognized international or national standards, and therefore below bursting pressures at
least in line with the multiplication factor shown in Figure 32, (3 ×, derated after 1 MPa to
as low as 1,3 × after 30 MPa).
For pressure vessels exceeding both an energy limit (pressure × volume) and a maximum
pressure limit, the requirement is to conduct a hydrostatic overpressure test based on the
MAXIMUM PERMISSIBLE WORKING PRESSURE declaration and the multiplication factor shown in
Figure 32, (3 ×, derated after 1 MPa to as low as 1,3 × after 30 MPa).
b) Mechanical loss of support (H ARM : crush, puncture wounds)
Requirements have been clarified to specify that components in a pressure system, such
as those in a hydraulic lift system whose integrity is relied on to reduce the RISK from loss
of support need to comply with the NORMAL CONDITION TENSILE SAFETY FACTORS specified in
9.8. The TENSILE SAFETY FACTOR is typically 4 × for parts not impaired by wear, and 8 × for
parts impaired by wear (Case B). Thus parts subject to pressure whose failure could result
in mechanical rupture and loss in support need to have a MAXIMUM PERMISSIBLE WORKING
PRESSURE based on the higher of the SINGLE FAULT CONDITION pressure and the
MANUFACTURER ’s declaration for each system component as specified in 9.7, or the NORMAL
CONDITION pressure and the TENSILE SAFETY FACTOR as specified in 9.8.

c) Leakage of toxic gas or liquid (H ARM : chemical or biological cell damage)
The requirements from Clause 45 of the second edition dealing with this HAZARD have been
moved to this clause, and remain unchanged.
Requirements have been clarified to indicate that all pressure system components need to
have a MAXIMUM PERMISSIBLE WORKING PRESSURE based on the SINGLE FAULT CONDITION
pressure and the MANUFACTURER ’s declaration for each system component.
d) Leakage of flammable gas or liquid (H ARM : fire causing burns or property damage)
The requirements from Clause 45 of the second edition dealing with this HAZARD , have
been moved to this clause, and remain unchanged.
Requirements have been clarified to indicate that all pressure system components need to
have a MAXIMUM PERMISSIBLE WORKING PRESSURE based on the SINGLE FAULT CONDITION
pressure and MANUFACTURER ' S declaration each system component.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 297 –
Subclause 9.7.5 – Pressure vessels
The Oxford dictionary defines a pressure vessel as “a container designed to hold material at
high pressures.” This is the usage intended by this standard.
It is assumed that a hydraulic test is not necessary if the pressure is less than or equal to
50 kPa or the product of the pressure and volume is less than or equal to 200 kPa ⋅ l.
The safety factors implied by Figure 32 are higher than those generally applied in testing
pressure vessels. However, whereas hydraulic testing is normally used to verify that a
pressure vessel is free from production faults or serious deterioration, the adequacy of the
design being determined in other ways, the present hydraulic test is intended to verify the
adequacy of a design where this cannot be established in other ways.
The deletion of national references in the amended text avoids subordinating the
requirements of the standard to those of local regulations. The ME EQUIPMENT will sometimes
have to satisfy both, or the more demanding, assuming that there are no local regulations that
conflict with this standard.
A hydraulic test is specified even for pneumatic vessels, as this is safer for the tester. In
achieving the test pressure with a gas, the gas will compress, resulting in more stored energy
in the test vessel than would a hydraulic test method. Both methods result in the same test
pressure, which is the objective of the test.
Subclause 9.8 – M ECHANICAL HAZARDS associated with support systems
The term “support” is taken to include “suspension” and loads can include PATIENTS ,
OPERATORS and other masses.
Support systems can broadly be categorized as follows.
– A suspension system is one that contains flexing or rigid elements that are designed to
suspend masses, including PATIENTS and OPERATORS during NORMAL USE .
– Flexing elements include ropes, cables, chains, belts, bands and springs. Additionally a
jack screw nut is considered impaired by wear to the extent needing a higher TENSILE
SAFETY FACTOR .
– An actuating system is one that contains elements such as electric, pneumatic or hydraulic
actuators, motors, gearboxes, shafts, bearings, pulleys, sheaves, band wheels and
guides.
– A support structure is generally a rigid device that can be static or moving and which
supports ME EQUIPMENT , external loads and, where necessary, PATIENTS and OPERATORS .
Subclause 9.8.2 – T ENSILE SAFETY FACTOR
T ENSILE SAFETY FACTORS are applied to provide a margin of safety to the design after all
reasonable allowances for operating conditions, material and manufacturing variables, etc.,
have been made.
In determining whether case A or B is to be used from Table 21, certainty of material strength
is required in order to apply case A values. Additionally there needs to be confidence in the
determination of TOTAL LOAD in order to apply case A values. T OTAL LOAD is constituted from
“static force” and “dynamic force” components. The static force is normally clear. But the
dynamic force/loading is sometimes uncertain. When the dynamic forces are known as well as
static forces, the TENSILE SAFETY FACTOR is determined with case A. When the dynamic forces
are not clear, and the static forces are known, the TENSILE SAFETY FACTOR is determined with
case B.
External forces for PATIENT supports can include those generated by application of CPR, etc.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 298 – 60601-1  IEC:2005+A1:2012(E)
Elongation at break of 5 % is based on historical experience with metallic materials, in
particular steel and cast iron. Materials with elongation at break less than 5 % are considered
brittle and their failure is likely catastrophic, and therefore a higher safety factor is considered
appropriate.
For non-metallic materials:
– Where no other experience exists, and where failure mode is likely catastrophic, this
elongation factor is considered appropriate, and therefore a higher TENSILE SAFETY FACTOR
is considered appropriate.
– Where experience and testing show otherwise, an elongation at break of less than 5 %
can be appropriate before a higher TENSILE SAFETY FACTOR is justified.
For example, PATIENT tables of X-ray/CT/MR systems are often designed with plastic materials
laminated or reinforced by carbon fibres/cloths or glass fibres/cloths, since these PATIENT
tables must be optimised for low absorption of X-ray radiation (aluminium equivalence), MR
compatibility (low proton signal), as well as structural stability. Although these plastic
materials reinforced by carbon fibres/cloths can have elongation at break of less than 5 %,
many years knowledge, acquired expertise, and post-market surveillance can provide
sufficient evidence that suitable structural stability of PATIENT tables is achieved by applying a
TENSILE SAFETY FACTOR from Table 21, Situation 1 (rather than Situation 2).
At end of life or periodic maintenance cycle, ME EQUIPMENT needs to maintain structural
integrity. Line 1 of Table 21 is normally appropriate for end of life or the end of the periodic
maintenance cycle since wear is no longer considered.
Suspension and actuating systems have TENSILE SAFETY FACTORS that are necessarily high to
reduce the effects of deterioration through wear and fatigue.
Particular attention should be given to the fixing of structures to floors, ceilings, etc. that are
subject to variable TENSILE SAFETY FACTORS .
A hidden defect is one that is not revealed during manufacture, service or normal operation of
the ME EQUIPMENT but that could cause failure of a part that could result in a HAZARD .
Examples are high internal stresses in heat-treated parts such as springs, broken strands of
wire inside cables and porosity inside castings.
Figure A.17 contains an example of determining the appropriate TENSILE SAFETY FACTOR using
Table 21. Figure A.18 contains an example of determining design and test loads. These
examples are not intended to cover all possible cases. For a particular design, these TENSILE
SAFETY FACTORS and design/test loads can vary according to the materials used, their wear
characteristics, loading conditions, etc.
This subclause focuses on safety factors as the suggested approach to have confidence that
the equipment will maintain structural integrity during its EXPECTED SERVICE LIFE . In some
cases the specified safety factors are more than needed, and in some cases even larger
factors could be considered appropriate. The compliance criteria can be satisfied by RISK
MANAGEMENT rather than by the use of the safety factor route. For new materials or for
structures with sophisticated monitoring of stresses, the safety factors might not be
necessary.
If it is deemed that the failure mode of the part does not result in an unacceptable RISK , the
TENSILE SAFETY FACTORS specified in Table 21 do not apply. For example, for proprietary
components such as bearings it is acceptable to rely on the component MANUFACTURER ' S data
for load and life expectancy without applying a TENSILE SAFETY FACTOR .
A jack screw nut considered impaired by wear is usually intentionally constructed from a
material softer than the jack screw. The intent is to have generic requirement provided for
general ME EQUIPMENT .
Newer jack screw designs can have less friction than traditional designs, and, for example,
can include multiple ball bearings. Such designs can be considered as less “impaired by
wear” as dictated by vendor declarations and a MANUFACTURER ’ S RISK ASSESSMENT .
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 299 –
Subclause 4.5 is always applicable and allows the MANUFACTURER to use alternative RISK
CONTROL measures, or variations to a test method or test compliance criteria, with
justification.
Subclause 9.8.3 – Strength of PATIENT or OPERATOR support or suspension systems
This subclause deals with forces applied on support or suspension parts of ME EQUIPMENT ,
intended to support or suspend the mass of a human body or part of the mass of a human
body, and to ACCESSORIES used on such support or suspension parts. For adult PATIENTS or
OPERATORS the 135 kg mass represent the 99 percentile of the population. For specific
populations, higher mass or lower mass can be used (e.g. heavy person or paediatric
application).
B
Pulley wheel shaft, elongation >5 %
SF = 2,5 (case 1A) or
SF = 4 (case 1B)
C
D
A
F
E
Cable with MECHANICAL
PROTECTIVE DEVICE (item C)
SF = 2,5 (case 5A) or
SF = 4 (case 5B)
Fixing, elongation >5 %
SF = 2,5 (case 1A) or
SF = 4 (case 1B)
MECHANICAL PROTECTIVE DEVICE
(e.g. safety catch)
SF = 2,5 (case 7A) or
SF = 4 (case 7B)
Casting not impaired by wear, elongation <5 %
No MECHANICAL PROTECTIVE DEVICE
SF = 4 (case 2A) or
SF = 6 (case 2B)
Movement
Jack screw nut, no MECHANICAL PROTECTIVE DEVICE
SF = 5 (case 3A) or
SF = 8 (case 3B)
Movement
P ATIENT support
IEC 2439/05
Figure A.17 – Example of determining TENSILE SAFETY FACTOR using Table 21
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 300 – 60601-1  IEC:2005+A1:2012(E)
Structure
Support part (bolt) not impaired by wear, no
MECHANICAL PROTECTIVE DEVICE
T OTAL LOAD = W1 + W2
SF = 2,5 (case 1A), design/test load = 2,5 × (W1 + W2); or
SF = 4 (case 1B), design/test load = 4 (W1 + W2)
Support part (cable) impaired by wear, no
MECHANICAL PROTECTIVE DEVICE
T OTAL LOAD = 0,5 × W1
SF = 5 (case 3A), design/test load = 5 × 0,5 × W1 or
SF = 8 (case 3B), design/test load = 8 × 0,5 × W1
Movement
Weight W2
Weight W1
IEC 2440/05
NOTE T OTAL LOAD is shown based on only static forces to obtain actual total loads, dynamic
forces also need to be included.
Figure A.18 – Example of determining design and test loads
Subclause 9.8.3.2 – Static forces due to loading from persons
Figure A.19 contains an example of human body mass distribution for PATIENT support
surfaces.
Dimensions in millimetres
180 500 550 180 450
20 20
3,7 % 3,7 %
40,7 % 7,4 %
11,1 % 7,4 %
11,1 % 7,4 %
3,7 % 3,7 %
1 900
IEC 2441/05
Figure A.19 – Example of human body mass distribution
The distribution mass of a body diagram is an average distribution based on anthropometrical
data. Due to the variety of population or specific categories of age, it can vary. For sedentary
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 301 –
people not having a physical activity the mass of the upper part of the body can represent a
more important percentage.
The variety of ME EQUIPMENT does not allow more precision to be given in this general
standard. It is up to the particular standard to define more adequately the distribution area or
the worst-case position, rather than dynamic tests.
A foot rest is tested for twice its normal load, rather than a load based on a TENSILE SAFETY
FACTOR value from Table 21, as it is intended to support a PATIENT ’ S weight for only a short
duration of time.
The test with a mass of 80 kg placed 60 mm from the outer edge is intended to simulate the
centre of gravity of a PATIENT sitting or leaning on the edge of a support surface.
During the static loading tests, it’s intended that any temporary elastic deflection (during the
test), and permanent plastic deflection (after the test) are checked for any adverse effect on
BASIC SAFETY or ESSENTIAL PERFORMANCE .
For the step loading test, the committee felt that a 5° deflection would provide a measurable
quantity that would represent a reasonable limit for acceptance. The 2X loading factor is a
precedent from the 2 nd edition of IEC 60601-1, and seems to recognize the temporary loading
that steps represent during their life.
For the sitting surface loading test, no specific linear or arc limits are specified. The intent is
to evaluate any temporary elastic or permanent plastic deflections for any adverse effect on
BASIC SAFETY or ESSENTIAL PERFORMANCE . The 60 % sitting loading factor was considered
representative of actual sitting load, when legs are dangling off the edge of the sitting surface.
Loss of function is not considered unacceptable unless associated with ESSENTIAL
PERFORMANCE . The intent is damage should not result in injury to persons, or loss of RISK
CONTROL measures. Surfaces that are intended to support sitting and at other times full
patient loads are also evaluated for compliance with the appropriate loading factor(s) in 9.8.2.
Subclause 9.8.3.3 – Dynamic forces due to loading from persons
A general dynamic test is defined which represents common situations represented by a
person sitting down or standing up.
The requirement of this subclause is intended to apply to the chairs for dental surgical
procedures, X-ray tables, and many other similar types of ME EQUIPMENT . The ME EQUIPMENT
should be in all operating modes and positions where dynamic loads from PATIENTS can be
reasonably expected. For example, when a PATIENT table is positioned in an area of a CAT or
magnet structure, the dynamic test is not applicable as the dynamic loading caused by a
PATIENT is negligible.
M E EQUIPMENT should be designed to bear a repeating force, by considering appropriate
TENSILE SAFETY FACTORS and the results of fatigue calculations. T ENSILE SAFETY FACTORS exist
to show the reliability of the equipment without real testing.
The bottom portion of the human body test mass apparatus shown in Figure 33 is foam, and
should simulate contact by the relevant PATIENT part.
Subclause 9.8.4 – Systems with MECHANICAL PROTECTIVE DEVICES
The intent of a MECHANICAL PROTECTIVE DEVICE is to act to prevent HARM in the event of the
failure of the primary support means that is subject to wear. The failure of the primary support
means subject to wear is considered a SINGLE FAULT CONDITION if it has a TENSILE SAFETY
FACTOR in accordance with Table 21, rows 5 and 6. To protect against HARM in this SINGLE
FAULT CONDITION , the MECHANICAL PROTECTIVE DEVICE acts as a backup, and needs to have the
TENSILE SAFETY FACTOR indicated in Table 21, Row 7. It is considered good engineering
practice to construct a MECHANICAL PROTECTIVE DEVICE from non-brittle materials, and
therefore Row 7 does not include an elongation column.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 302 – 60601-1  IEC:2005+A1:2012(E)
To test a MECHANICAL PROTECTIVE DEVICE , the primary support means subject to wear needs to
be defeated. For example if the primary support system is a cable, the cable would be cut.
Clause 10 – Protection against unwanted and excessive radiation HAZARDS
Radiation from ME EQUIPMENT can occur in all forms known in physics. B ASIC SAFETY
requirements are concerned with unwanted radiation. Protective measures are necessary for
ME EQUIPMENT and for the environment and methods for determining levels of radiation need
to be standardized.
This clause is intended to deal with stray radiation (such as scattered radiation from
radiological equipment) and incidental radiation (such as X-ray emitted by CRTs). A
requirement for unintended or excessive output of radiation that ME EQUIPMENT is intended to
deliver to the PATIENT is covered in 12.4.5.
For ionizing radiation IEC requirements generally comply with the International Commission
for Radiation Protection (ICRP) Recommendations. Their purpose is to provide data that are
immediately usable by designer and RESPONSIBLE ORGANIZATION .
Their evaluation is possible only by adequate study of operating methods and duration of
operation of ME EQUIPMENT and positioning of OPERATOR and assistants, because application
of worst case conditions would give rise to situations that might hamper proper diagnosis or
treatment.
Recent ICRP publications also instruct the OPERATOR in methods for the restriction of
intentional irradiation.
Subclause 10.1.1 – M E EQUIPMENT not intended to produce diagnostic or therapeutic
X-radiation
Spurious X-radiation from components such as Video Display Units (VDU) is a potential
source of concern for ME EQUIPMENT , many of which contain VDUs. Annex H of
IEC 60950-1:2001 contains a well-accepted PROCEDURE for measuring such spurious
emissions for information technology equipment. The limits in that annex are based on ICRP
60 [39]. The requirements from Annex H of IEC 60950-1:2001 were incorporated into the body
of this standard because this was the only normative reference that required the use of IEC
60950-1.
Other normative references to IEC 60950-1 are alternative means of addressing items such

as CREEPAGE DISTANCE and AIR CLEARANCE . A user of this standard does not have to reference
60950-1 unless they wish to use the insulation coordination methods contain in that
document.
Subclause 10.3 – Microwave radiation
This subclause specifies a microwave power density limit to mitigate thermal harm to whole
body tissue. The intention is that compliance might be appropriately determined with
engineering judgement, in lieu of testing, when it's obvious that emissions are nowhere near
the 10 W/m 2 power density limit. Knowledge about equipment transmission specifications and
engineering judgement might be used to determine compliance. The safety threshold of
10 W/m 2 greatly exceeds that allowed for wireless communication uses, where SAR (W/kg)
limits are applicable. For example, equipment with microprocessor clock oscillators or
intentional transmission radios such as Wi-Fi™, Bluetooth®, GPS, or cellular would comply
with this threshold since these meet more stringent limits for their applicable bandwidth. When
this confidence does not exist, appropriate power density measurements should be
conducted.
Subclause 10.4 – Lasers and light emitting diodes (LEDs)
A dated reference to IEC 60825-1 was used because at the time of publication of this
standard IEC/TC 76 was in the early stages of developing a third edition of IEC 60825-1 and
was considering removing the requirements for LEDs from IEC 60825-1.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 303 –
IEC 60825-1 is applicable to safety of laser products emitting laser radiation in the wavelength
range 180 nm to 1 mm. A laser product can consist of a single laser with or without a separate
power supply or it can incorporate one or more lasers in a complex optical, electrical, or
mechanical system.
Any laser product is exempt from all further requirements of IEC 60825-1 if classification by
the manufacturer of that product according to Clauses 3, 8 and 9 of IEC 60825-1 shows that
the emission level does not exceed the AEL (Accessible Emission Limit) of Class 1 under all
conditions of operation, maintenance, service and failure.
In previous editions of IEC 60825-1, LEDs were included in the scope of that standard, and
they can be still included in other parts of the IEC 60825 series. However, with the
development of lamp safety standards, optical radiation safety of LEDs in general can be
more appropriately addressed by lamp safety standards. The removal of LEDs from the scope
of IEC 60825-1 does not preclude other standards from including LEDs whenever they refer to
lasers. IEC 62471 [67] can be applied to determine the risk group class of an LED or product
incorporating one or more LEDs.
IEC 62471 gives guidance for evaluating the photobiological safety of lamps and lamp
systems including luminaires. Specifically, it specifies the exposure limits, reference
measurement technique and classification scheme for the evaluation and control of
photobiological hazards from all electrically powered incoherent broadband sources of optical
radiation, including LEDs but excluding lasers, in the wavelength range from 200 nm through
3 000 nm. IEC 62471 was originally prepared as Standard CIE S 009:2002 by the
International Commission on Illumination.
Subclause 11.1 – Excessive temperatures in ME EQUIPMENT
Temperature limits are required to prevent HAZARDS HAZARDOUS SITUATIONS for almost all types
of ME EQUIPMENT with the purpose of preventing rapid ageing of insulation and discomfort
where ME EQUIPMENT is touched or manipulated, or injuries where PATIENTS could contact
ME EQUIPMENT parts.
M E EQUIPMENT parts might be inserted into body cavities, usually temporarily but sometimes
permanently.
For PATIENT contact, special temperature limits have been set.
Subclause 11.1.1 – Maximum temperature during NORMAL USE
Table 22 addresses limits for parts that could affect compliance of the ME EQUIPMENT with this
standard in general (e.g. electrical BASIC SAFETY ).
It is not intended that the ME EQUIPMENT parts be tested in every possible configuration of
NORMAL USE as long as the MANUFACTURER can determine the worst-case conditions. The
“worst case” will almost always include the highest allowable ambient temperature and
operation of the ME EQUIPMENT at the maximum DUTY CYCLE , but other specific aspects of the
configuration of the ME EQUIPMENT (such as attachment of ACCESSORIES ) should be determined
by the MANUFACTURER based on a thorough understanding of the ME EQUIPMENT ' S design.
Subclause 11.1.2 – Temperature of APPLIED PARTS
Table 23 and Table 24 addresses HAZARDS that could arise from human contact with higher
temperatures. Human contact temperatures were based on clinical expertise, clinical
literature [52] and experimentation. In addition, the values agree with those of the European
Norm EN 563 [38].
Although the maximum surface temperature for an APPLIED PART was raised from 41 °C to
43 °C in response to the clinical input mentioned above, input from some clinicians pointed
out that infants as well as some other (thermally) high risk groups could be more prone to
HARM from heated surfaces at 43 °C.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 304 – 60601-1  IEC:2005+A1:2012(E)
Ideally, particular standards for ME EQUIPMENT used for these PATIENT groups would have
requirements for (where necessary) lower contact temperatures. In order to address those
cases where such particular standards do not exist, the working group felt that notification of
the RESPONSIBLE ORGANIZATION when temperatures exceed the second edition limit of 41 °C
was adequate. However, the new 43 °C limit is to be considered an absolute maximum.
When measuring APPLIED PART temperatures, the method used should simulate the worst-case
configuration when possible using real or simulated human skin. Determination of the worst-
case configuration should consider aspects such as the likely body temperature and whether
or not the part of the body or APPLIED PART itself is covered (such as with a blanket).
Simulated human skin for these purposes could include materials such as silicon rubber.
Subclause 11.1.2.2 – A PPLIED PARTS not intended to supply heat to a PATIENT
Table A.5 is provided as guidance for ME EQUIPMENT that creates low temperatures (cools) for
therapeutic purposes or as part of its operation. Normative requirements have not been
included in this standard because such ME EQUIPMENT is uncommon.
Table A.5 – Guidance on surface temperatures for ME EQUIPMENT that creates low
temperatures (cools) for therapeutic purposes or as part of its operation
M E EQUIPMENT and its parts
Minimum Temperature a
°C
Aluminium Steel
External surface of
ME EQUIPMENT and its
parts that are likely to
be touched for a time
“t”. b
t < 1 s −20 −20
1 s ≤ t < 10 s −10 −15
10 s ≤ t < 60 s −2 −7
a The allowable minimum temperature limit values for external surfaces that are likely to be
touched by the PATIENT , OPERATOR and other persons are based on freezing threshold
values of a finger touching different materials (frostbite threshold).
b The probability of occurrence of contact and the duration of contact should be determined
and documented in the RISK MANAGEMENT FILE .
Subclause 11.1.3 – Measurements
The proper use of thermocouples is recognized in other standards as a valid test technique.
The temperature limits are lowered to compensate for errors that could occur in the
construction and placing of the thermocouple.
During development of the requirements of 11.1.3, the working group discussed whether it
would be appropriate to reduce the maximum allowable temperature for surfaces and APPLIED
PARTS at higher altitudes. In response to this question, a thorough evaluation was performed
by Dr. Joachim Kohl, an expert member of the group. The following summarizes the results of
that evaluation (see Figure A.22).
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 305 –
Tambient
T_touch
Cold air Warm air
Heat flow
dG/dt
ME EQUIPMENT
IEC 1425/12
Figure A.22 – Maximum allowable temperature for surfaces and APPLIED PARTS
at higher altitudes
The following variables and symbols are used in the evaluation:
T_touch touch temperature at the surface of the ME EQUIPMENT
DeltaT temperature difference of the touched area to ambient
R_thermal thermal resistance of the ME EQUIPMENT area under test to ambient
Q heat
dQ/dt heat flow
P ambient ambient air pressure
alpha heat transfer coefficient = dQ/dt / (DeltaT * area)
L characteristic length of the heat transfer area
area cooling area of the device
lambda heat conductance
eta dynamic viscosity
rho density of gas
Nu Nusselt number
Re Reynold number
Gr Grashof number
sqrt square root
~ proportional
Evaluation of the effects of altitude on thermal transfer:
The standard heat transfer equation is:
DeltaT = R_thermal * dQ/dt
For R_thermal, one can estimate:
R_thermal ~ 1 / P ambient m
with the exponent m = 0,6 … 0,8, we will assume 1.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 306 – 60601-1  IEC:2005+A1:2012(E)
Equations about the proportionality to 1 / Pambient m:
Therefore,
R_thermal ~ 1 / alpha
where the proportionality factor contains geometric data.
Definition of Nu:
Nu = alpha * L / lambda
Results of theoretical investigations:
Nu ~ Rem
The proportionality factor depends on geometry and on the kind of gas and the way of air
flow, but not on temperature, pressure, density.
The exponent m is determined by geometry and the way of air flow. For free convection due
to a temperature gradient Re is given by:
Re = sqrt ( 0,4 * Gr)
The definition of Gr leads to:
Gr ~ (rho / eta) 2
so that:
Re ~ rho / eta.
This last relationship also holds true for forced convection.
From the general gas equation we can see:
rho ~ P ambient
Lambda and eta do not depend on pressure (according to standard physics textbooks).
Putting it all together leads to the above stated proportionality between R_thermal and
P ambient.
Subclause 11.2 – Fire prevention
Within most environments where ME EQUIPMENT is used, other sources of “fuel” for combustion
are typically far more significant than that provided by the ME EQUIPMENT itself. The
requirements addressing fire in this standard focus on preventing the ME EQUIPMENT from
being the source of combustion. For this reason, these requirements focus on ME EQUIPMENT
that contains or is used in the presence of OXYGEN RICH ENVIRONMENTS . These requirements
attempt to ensure that any potential source of ignition remains isolated from the OXYGEN RICH
ENVIRONMENTS under NORMAL USE and SINGLE FAULT CONDITIONS .
Where ME EQUIPMENT is not used in such environments, assuring that the limits for operating
temperatures and requirements for overload protection are met should be considered
adequate.
For ME EQUIPMENT that could provide a significant source of fuel (in comparison to the normal
operating environments) additional requirements should be provided by particular standards.
Where no particular standard exists, such issues should be specifically addressed in applying
the RISK MANAGEMENT PROCESS as required in 4.2.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 307 –
Subclause 11.2.1 –Strength and rigidity required to prevent fire in ME EQUIPMENT .
At least all electrical parts that could result in a HAZARD HAZARDOUS SITUATION , with the
exception of POWER SUPPLY CORDS and other necessary interconnecting cords, should be
enclosed in material that will not support combustion.
This does not preclude the use of an outer cover of other material covering an inner cover
complying with the above recommendation.
For guidance on assessing fire HAZARDS , see IEC 60695-1-10 [17].
Subclause 11.2.2 – M E EQUIPMENT and ME SYSTEMS used in conjunction with OXYGEN RICH
ENVIRONMENTS
While not a flammable mixture, the presence of an OXYGEN RICH ENVIRONMENT increases the
flammability of many substances. Reports of fires in OXYGEN RICH ENVIRONMENTS in
ME EQUIPMENT are unusual. However, when such fires do occur in the hospital environment
they can have tragic consequences.
M E EQUIPMENT intended to operate in conjunction with an OXYGEN RICH ENVIRONMENT should be
designed to minimize the probability or occurrence of ignition of flammable materials.
Where appropriate, particular standards should specify the corresponding requirements.
Subclause 11.2.2.1 a)
Cotton is regarded to be the material with the lowest ignition temperature and energy in
comparison with electronic circuits and it is assumed that it can be found in the interior of a
device as dust.
The maximum surface temperature limit is based on the minimum hotplate ignition
temperature for fire retardant cotton in 100 % oxygen that is given in NFPA 53 [41] as 310 °C.
The assumption was therefore made that 300 °C was an acceptable temperature limit in
ME EQUIPMENT with OXYGEN RICH ENVIRONMENTS .
The worst case conditions described in the text make it possible to provide simple numbers as
limitations.
The values for sparking are taken from Kohl, H.-J. et al., ASTM STP 1395 [37].
This subclause allows the use of electronic circuits in OXYGEN RICH ENVIRONMENT s only when
their power supply is limited. The resistive limitation of the power input is necessary for the
SINGLE FAULT CONDITION of an open solder joint that might spark. The same reason applies to
the limitation of energy in capacitances and inductances. In most cases the limitation in item
4) to 300 °C is more restrictive than these. For most small components like decoupling
capacitors, or where the failure of a component causes the maximum possible power to be
drawn from the source, it is necessary to limit the power to about 1 W. The PROCEDURE to find
the necessary value to limit the power so that the 300 °C limit is not exceeded can be as
follows:
– look for the smallest component that can match to the power source in a SINGLE FAULT
CONDITION ;
– estimate its thermal resistance;
– calculate the power limitation = 200 °C / thermal resistance.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 308 – 60601-1  IEC:2005+A1:2012(E)
Subclause 11.2.2.1 b) 2)
This item addresses the condition of an undetected oxygen leak. In accordance with the
definition of SINGLE FAULT SAFE , such a leak (because it is undetected) is considered a NORMAL
CONDITION (see 4.7). Similarly, only the failure of the ventilation, which is undetected, needs to
be considered a NORMAL CONDITION. Where a ventilation system’s design makes it unlikely that
it will be completely blocked in NORMAL USE , such blockages should not be considered. The
only way to find the maximum leak rate that needs to be considered is to find the minimum
leak rate that can safely be detected by the RESPONSIBLE ORGANIZATION .
Subclause 11.2.2.1 b) 3)
The cause of the HAZARDOUS SITUATION is: a leak occurs and is not detected; some time later
an electrical failure occurs that starts an ignition. The time interval tc for checking the seals
can be calculated as follows:
– estimate the probability per time pe of an electrical failure that exceeds the values given in
11.2.2.1 a);
– estimate the probability per time of the oxygen leak po ;
– determine the accepted probability of dangerous failures per time r ;
– calculate: tc = r / (0,5 × pe × po ).
Subclause 11.2.2.2 – External exhaust outlets for OXYGEN RICH ENVIRONMENT
Serious oxygen fires have been reported where the ignition source has been a faulty electrical
connector close to an oxygen outlet.
Subclause 11.3 – Constructional requirement for fire ENCLOSURES of ME EQUIPMENT
The requirements for fire ENCLOSURES from IEC 61010-1 [22] have been included primarily as
an alternate to the tests related to SINGLE FAULT CONDITIONS (associated with combustion and
its consequences listed in Clause 13). By requiring flame resistance for the ENCLOSURE and
materials contained within it, the probability of occurrence of fire escaping such ENCLOSURES
is considered minimal. Where the fire ENCLOSURE constitutes only a part of the ME EQUIPMENT ,
careful analysis should be performed to assure that a reliable barrier to the propagation of fire
exists.
IEC 60950-1:2005 components (i.e. power supplies, modems, network routers, etc.) are
allowed to be integrated into ME EQUIPMENT when MOOP insulation has been determined to be
adequate and TOUCH CURRENT limits have been satisfied.
The flame resistance requirements for wire insulation, when used inside a fire ENCLOSURE , in
accordance with IEC 60950-1:2005, subclause 4.7.3.4, are:
– Minimum of FV-2 when tested in accordance with IEC 60695-11-10, or
– insulated with PVC, TFE, PTFE, FEP, polychloroprene or polyimide.
While the ME EQUIPMENT flame resistance requirement of FV-1 for wire insulation when used
inside a flame enclosure is slightly more stringent than the IEC 60950-1:2005, subclause
4.7.3.4 requirement, it would seem reasonable to conclude an equivalent level of risk should
IEC 60950-1 compliant wire be integrated into the ME EQUIPMENT or ME SYSTEM either:
– indirectly when IEC 60950-1 components have been integrated into the ME EQUIPMENT or
ME SYSTEM , or
– directly as part of a wire selection decision for the ME EQUIPMENT or ME SYSTEM .
IEC 61010-1:2010 [22], subclause 9.3.2, requires wire insulation when used inside a fire

enclosure to have a UL 2556 [72] rating of VW-1, or comply with the applicable requirements
of IEC 60332-1-2 [55] or IEC 60332-2-2 [56]. These wire flame resistance requirements are
considered acceptable for ME EQUIPMENT and ME SYSTEMS .
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 309 –
Subclause 11.4 – M E EQUIPMENT and ME SYSTEMS intended for use with flammable
anaesthetics
While the use of flammable anaesthetics is uncommon, it was determined during the writing of
this edition that some MANUFACTURERS might still want to rate their ME EQUIPMENT as
CATEGORY AP or CATEGORY APG . In order to make this edition more usable (by removing the
rarely used section on this topic) while maintaining the availability of the CATEGORY AP and
CATEGORY APG RATINGS , the material has been moved to an annex and only this clause’s brief
reference to it remains in the body of the standard.
The final determination of whether ME EQUIPMENT should be RATED CATEGORY AP or CATEGORY
APG should be determined by the MANUFACTURER based on the INTENDED USE . Requirements
related to CATEGORY AP and CATEGORY APG are found in Annex G (see also the rationale for
Annex G).
Subclause 11.5 – M E EQUIPMENT and ME SYSTEMS intended for use with flammable agents
While it was necessary to address cases where ME EQUIPMENT is used with flammable agents
(such as some disinfectants) or in areas where they are commonly used and where the
MANUFACTURER of the ME EQUIPMENT has given no special handling instructions or precautions,
the variety of such agents, their volatility as well as many other determinant factors precludes
giving specific instructions. The only reasonable solution in such cases is to assure that the
MANUFACTURER evaluates and addresses the associated RISK .
A mixture of the vapour of a flammable disinfection or cleaning agent with air can be treated
as a FLAMMABLE ANAESTHETIC MIXTURE WITH AIR subject to national or local regulations.
Subclause 11.6.2 – Overflow in ME EQUIPMENT
The purpose of this test is to assess not only whether the liquid actually wets any parts in a
way that would adversely affect a MEANS OF PROTECTION or result in a HAZARD ; but also
whether a similar amount of liquid that could overflow on another occasion and reach the
same parts of the ME EQUIPMENT , but possibly not land in exactly the same way, could
adversely affect a MEANS OF PROTECTION or result in a HAZARD . The results of the test should
be evaluated to assure they realistically represent conditions that will be experienced when
the ME EQUIPMENT is used.
Subclause 11.6.3 – Spillage on ME EQUIPMENT and ME SYSTEMS
In addition to ME EQUIPMENT that requires the use of fluids, many types are some
ME EQUIPMENT is exposed to fluid spills as part of their REASONABLY FORESEEABLE MISUSES . In
such cases spillage is considered NORMAL USE and the associated RISKS are addressed by the
requirements of this subclause. Furthermore, as described in 9.4.2, tilting of TRANSPORTABLE
ME EQUIPMENT to an angle of 10º is considered NORMAL USE . In such cases (as well as for
ME EQUIPMENT requiring fluids) the amount and location where spills can occur vary greatly.
Only a proper evaluation of the ME EQUIPMENT being tested can determine an appropriate
application of the requirement. Doing such an evaluation is the responsibility of the
MANUFACTURER and the results are to be provided to those performing the test (typically in the
RISK MANAGEMENT FILE ). This requirement would be an appropriate area for evaluation by
writers of particular standards.
In accord with the principles outlined in IEC 62366, where explicit warnings or safety notices
(validated as described in IEC 62366) are given, failure to heed such warnings or safety
notices is considered abuse of the ME EQUIPMENT that is beyond the responsibility of the
MANUFACTURER . Therefore where such warnings or safety notices are given, the liquid
reservoir is filled only to the intended fill level before being tilted to 10º. Where they are not
given, the liquid reservoir is filled 15% above the intended level.
Examination of the NORMAL USE of ME EQUIPMENT should provide an adequate estimate of the
amount of fluid that is likely to be spilled on it.
Spillage for equipment that does not require the use of fluids is considered to be a SINGLE
FAULT CONDITION .
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 310 – 60601-1  IEC:2005+A1:2012(E)
Subclause 11.6.4 – Leakage
Leakage is considered to be a SINGLE FAULT CONDITION .
Subclause 11.6.5 – Ingress of water and particulate matter into ME EQUIPMENT and
ME SYSTEMS
Although it is unlikely that ME EQUIPMENT would be RATED for protection against particulate
matter, IEC 60529 does address the possibility and it should be considered a valid option.
The presence of any water or particulate matter inside the ENCLOSURE after testing in
accordance with its IEC 60529 classification is regarded as a NORMAL CONDITION . The
requirement is therefore to assess the possibility of a HAZARDOUS SITUATION due to such
ingress in combination with a possible SINGLE FAULT CONDITION (such as an interrupted
PROTECTIVE EARTH CONNECTION ).
Subclause 11.6.8 – Compatibility with substances used with the ME EQUIPMENT
M E EQUIPMENT , ACCESSORIES and parts thereof should be designed to be used safely with the
substances with which they are intended to come into contact in NORMAL USE .
Where appropriate, particular standards should specify the corresponding requirements.
Subclause 11.8 – * Interruption of the power supply / SUPPLY MAINS to ME EQUIPMENT
Interruption of the power supply could result in a HAZARD HAZARDOUS SITUATION due to loss of
functionality. This HAZARD HAZARDOUS SITUATION is dealt with in 7.9.2.4. Restoration of the
power source can also result in HAZARDOUS SITUATIONS . Examples could include unintended
activation of moving parts or resumption of dangerous outputs. These potentially HAZARDOUS
SITUATION and the duration of the power interruption that could result in the HAZARDS
HAZARDOUS SITUATIONS need to be considered as part of the RISK MANAGEMENT PROCESS .
IEC 61000-4-11 [21] defines general and reproducible conditions for the operation of electrical
and electronic equipment if they undergo voltage dips, short interruptions and voltage
variations. The voltage level and duration of short interruptions are defined in Tables 210 and
211 of IEC 60601-1-2:2001. IEC 60601-1-2 treats these short interruptions as a NORMAL
CONDITION .
For ME EQUIPMENT in which the safety of the PATIENT depends on the continuity of the power,
particular standards should include requirements regarding power failure alarms or other
precautions.
Clause 12 – Accuracy of controls and instruments and protection against
hazardous outputs
IEC 60601-1 is the guideline for all particular standards and, therefore, contain some
requirements of a more general character in order to serve this purpose. For this reason, it is
necessary to have some generally formulated requirements in Clause 12.
Standardization bodies, including those outside IEC, have adopted the system of this IEC
publication in order to have a single uniform system of standards. In such cases it is most
important to give a guideline in this clause.
This clause introduces the concept of USABILITY . The term was chosen over the commonly
used terms of “user error” or “human error” because not all errors are the result of oversight
or carelessness on the part of the OPERATOR of the ME EQUIPMENT . All too frequently, use
errors are the direct result of poor human interface design that seduces the OPERATOR into an
incorrect decision. Use errors caused by inadequate USABILITY have become an increasing
cause for concern. The USABILITY ENGINEERING PROCESS described in IEC 60601-1-6 is
intended to achieve reasonable USABILITY , which in turn is intended to minimise use errors and
to minimise use associated RISKS .
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 311 –
Subclause 12.4.1 – Intentional exceeding of safety limits
If the control range of ME EQUIPMENT is such that the delivered output in a part of the range
considerably differs from the output that is regarded as non-hazardous, means should be
provided that prevent such a setting or that indicate to the OPERATOR (for example by means
of an apparent additional resistance when the control is set or the bypassing of an interlock)
that the selected setting is in excess of a safety limit.
Where appropriate, particular standards should specify safe output levels.
Subclause 12.4.3 – Accidental selection of excessive output values
Protection for the accidental selection of excessive output values can be obtained by
appropriate steps to minimise the possibility to accidentally select excessive output, e.g. by
interlocks in order to achieve deliberate action or by separated output terminals. In
considering the measures for protection, the standard on human factors could be taken into
account.
Clause 13 – H AZARDOUS SITUATIONS and fault conditions
M E EQUIPMENT or its parts could result in HAZARDS HAZARDOUS SITUATIONS due to abnormal
operation or fault conditions, which, therefore, needs to be investigated. While this clause
identifies specific fault conditions, 4.7 requires that the RISK ANALYSIS be used to identify other
failures which should be investigated.
Subclause 13.1.1 – General
While separation requirements ( CREEPAGE DISTANCES and AIR CLEARNACES ) and insulation
requirements are detailed in Clause 8, these requirements should not be viewed as applying
only to RISKS associated with electrical HAZARDS . In addition to the potential for electric
currents to cause fibrillation (due to electric shock), these currents can also be the root cause
of injuries not directly related to electric shock.
Examples of these other HAZARDS (related to inadequate or faulty insulation or short circuits
across physical spacing used as insulation) could include sparks that could become a source
of ignition of flammable materials (as discussed in Clause 11) or functional failures that could
cause a loss of ESENTIAL PERFORMANCE . In these cases, compliance with the insulation
requirements of Clause 8 should always be considered evidence that RISKS arising from the
failure of insulation or spacing have been adequately addressed when evaluating the safety of
ME EQUIPMENT .
Finally, it should be noted that the requirements for CREEPAGE DISTANCES and AIR CLEARNACES
are not intended to be required at the circuit board level where there is no significant RISK that
spacings will be compromised (shorted) by contaminates (from NORMAL USE or the
manufacturing PROCESS ) such as fluids or particulate matter (see also IEC 60529). In most
applications, spacing between (for example) circuit board traces and component leads are not
considered likely to fail. In cases where there is doubt as to whether spacing could fail
(wherethe CREEPAGE DISTANCE and AIR CLEARNACE requirements of 8.9 are not met), the
MANUFACTURER ’ S RISK ANALYSIS should evaluate the likelihood of shorting across such gaps,
but only where such short-circuiting could directly result in unacceptable RIRKS . Where
shorting across spacing or insulation failures are clearly not likely to result in unacceptable
RISKS , such analysis should not be required.
Subclause 13.1.2 – Emissions, deformation of ENCLOSURE or exceeding maximum
temperature
The delivery of unintended hazardous quantities of energy or substances to a PATIENT or into
the natural environment could be addressed by particular standards.
Hazardous quantities of poisonous or ignitable gas depend on the type of gas, concentration,
place of emission etc.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 312 – 60601-1  IEC:2005+A1:2012(E)
S INGLE FAULT CONDITIONS that might result in a small fire, but where the fire would remain
contained within a fire ENCLOSURE , are acceptable because the containment will limit the
effects to the area inside of the fire ENCLOSURE .
At a power dissipation of less than 15 W in the absence of an increased oxygen concentration
(see 11.2.2), no fire HAZARD exists. Where circuits could dissipate 15 W or greater, it should
be demonstrated that components within such circuits will not cause fire, molten metal, etc. to
propagate in such a way as to result in a HAZARD (by setting the surroundings on fire for
example). However, as in IEC 61010-1 [22], it is considered that when such components are
enclosed in a fire ENCLOSURE as defined in 11.3, adequate protection from such propagation is
provided.
The power level (15 Watts) cited in the original publication of this standard as the threshold
below which ignition will not occur in normal ambient concentrations of oxygen was found to
be significantly below the level used in IEC 61010-1 [22]. The original 15 W value was not
based on any scientific test or research but came from “common practice” at some
certification bodies (an anecdotal value only).
However, IEC 60950-1 provides a variety of energy levels based on voltage ranging from
100 VA to 150 VA. For purposes of simplicity, the lowest of these values (100 VA) with
minimal restrictions on construction were used as an alternative to the 15 W limit (without
construction restrictions) originally used in this standard for ME EQUIPMENT in general.
Direct application of the requirements for limited energy circuits in IEC 60950-1 can also be
considered to assure that the RISK of fire has been reduced to acceptable levels at higher
energies to demonstrate equivalent safety as well.
Since facilities where ME EQUIPMENT compliant with this standard is used will also contain
information technology equipment (compliant with IEC 60950-1) and such equipment can be
part of ME EQUIPMENT or ME SYSTEMS , it would be unreasonable to require the ME EQUIPMENT to
offer a higher level of protection against ignition than does the other equipment used in the
same environment.
It is felt that limiting the maximum temperatures for APPLIED PARTS to the NORMAL CONDITION
values is appropriate because exceeding them is known to result in HARM and the PATIENT is
frequently unable to pull away.
The restrictions of this subclause are regarded to be sufficient to avoid an enduring fire. A fire
is not only dangerous by itself but has side effects such as destroying isolation barriers or
destroying mechanical stability. These cannot be taken into account by the above limitations.
Therefore, the MANUFACTURER needs to consider the following when coming to a conclusion:
– Obviously a limitation of 100 VA cannot guarantee 'no ignition'. Smaller components such
as resistors, semiconductors etc. can be exposed to levels of power that could cause
ignition. However, standards such as IEC 60950-1 and IEC 61010-1 and experience
demonstrate that when such situations arise if the components are mounted on FV1 rated
material an enduring fire is very unlikely to occur.
– Ignition could destroy isolation barriers exposing hazardous voltages. A device which is
designed according to the requirements of this subclause should still be checked to
determine whether such barriers would be affected and whether additional appropriate
precautions independent of the requirements of this subclause.
Since no enduring fire will occur, the mechanical stability is regarded as maintained.
Subclause 13.2.9 – Interruption and short circuiting of motor capacitors
The effect of functioning centrifugal switches can be taken into account. A locked rotor
condition is specified because some capacitor motors might or might not start, causing
variable results. Capacitor voltage is checked to assure that its dielectric will not be stressed
causing the accumulation of hazardous gases including hydrogen.
While the short circuit or open circuit of the capacitor is a SINGLE FAULT CONDITION and locking
of the rotor is also a SINGLE FAULT CONDITION (see 13.2.8) this is regarded as an instance of
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 313 –
the situation referred to in 4.7, where one SINGLE FAULT CONDITION can result unavoidably in
another SINGLE FAULT CONDITION and the two failures are considered as one SINGLE FAULT
CONDITION .
Subclause 13.2.10 – Additional test criteria for motor operated ME EQUIPMENT and Table
26, last line
Temperature limits of motor windings in ME EQUIPMENT are determined after the first hour as
an arithmetic average because experience of test houses has shown that ME EQUIPMENT for
non- CONTINUOUS OPERATION reaches variable values that could temporarily differ from the
maximum values. Therefore, lower temperature limits are required. The values in Table 26 are
based on the requirements of IEC 60950-1:20012005.
Subclause 13.2.13.1 – General overload test conditions
The ball pressure test is not intended to represent the exact conditions experienced in use.
The test is performed at elevated temperatures to test the robustness (adequate safety factor)
of the mechanical properties of the insulation. The principle is not unlike dielectric withstand
testing which subjects insulation to voltages far in excess of those seen in use.
Subclause 13.2.13.4 – M E EQUIPMENT RATED for non- CONTINUOUS OPERATION
Where ME EQUIPMENT or parts thereof are RATED for non- CONTINUOUS OPERATION but controls
allow OPERATORS to leave it in operation (should a medical or other emergency occur), the
CONTINUOUS OPERATION of the ME EQUIPMENT is considered reasonably foreseeable misuse.

Where safety is dependent on switching the ME EQUIPMENT or parts thereof off after a
prescribed period, steps should be taken to assure that intentional action is not required to do
so.
Clause 14 – P ROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS ( PEMS )
Computers are increasingly used in ME EQUIPMENT , often in safety-critical roles. The use of
computing technologies increases the level of complexity in ME EQUIPMENT . This complexity
means that systematic failures can escape the practical limits of testing. Accordingly, this
clause goes beyond traditional test and measurement of the finished ME EQUIPMENT and
includes requirements for the PROCESSES by which it is developed. Testing of the finished
product is not, by itself, adequate to address the safety of PROGRAMMABLE ME EQUIPMENT
MEDICAL ELECTRICAL SYSTEMS .
For these reasons, this clause requires that a PROCESS with specific elements be established
and followed. The intention is to establish these specific PROCESS elements, leaving the user
of this clause to determine in detail how to accomplish them. This is similar to the approach
taken in the ISO 9000 series. Because users of this clause are expected to be qualified to
perform the identified activities, detail has been kept to a minimum.
While iteration of some elements of the PROCESS is expected, no specific requirements to do
so have been included. These requirements were omitted because the need to repeat
PROCESSES or portions of them is unique to each particular device. In addition, the need for
such iteration will arise from the more detailed understanding that emerges during the design
PROCESS .
Because users of this standard are required to establish, maintain and apply a RISK
MANAGEMENT PROCESS as part of compliance, this clause establishes those characteristics
unique to programmable systems that should be considered as part of that PROCESS .
Requirements for development and modification of medical device software have been
specified in IEC 62304. The requirements from IEC 62304 that apply to development prior to
placing a product in service are included by reference for the PEMS software.
There are some requirements in IEC 62304 that apply to software maintenance after a
product has been placed into service. These requirements have not been included in the
reference.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 314 – 60601-1  IEC:2005+A1:2012(E)
The effective application of Clause 14 will require, subject to the task in hand, competence in
the following:
– application of the specific ME EQUIPMENT with emphasis on safety considerations;
– ME EQUIPMENT development PROCESS ;
– methods by which safety is assured;
– techniques of RISK ANALYSIS and RISK CONTROL .
Requirements have been minimized to those that are essential to assuring BASIC SAFETY and
ESSENTIAL PERFORMANCE . This has been done in recognition of the extensive and growing
literature in the fields of software assurance and RISK ASSESSMENT techniques as well as the
rapid evolution of this discipline.
Subclause 14.1 – General
This standard requires the application of a RISK MANAGEMENT PROCESS in accordance with
ISO 14971. This is particularly relevant to PEMS , because of the difficulty of showing the
correctness of software or complex hardware. Therefore the design of a PEMS has to be
performed within a RISK MANAGEMENT PROCESS , in which RISK CONTROL measures are related
to the RISKS being controlled. For a software PESS , the software safety requirements from
subclause 4.3 of IEC 62304:2006 and the software RISK MANAGEMENT requirements from
Clause 7 of IEC 62304:2006 are included. If the application of ISO 14971 RISK MANAGEMENT
shows that a PESS has the potential to contribute to a HAZARDOUS SITUATION , and non-software
RISK CONTROL measures external to the PESS have not reduced the RISK to an acceptable
level, Clause 14 adds extra RISK MANAGEMENT and life-cycle PROCESSES for the PEMS .
Compliance VERIFICATION requires the MANUFACTURER ' S internal assessment to cover not only
the requirements of this clause but also those of ISO 14971 IEC 62304 that have been
included by reference.
Compliance with the requirements of Clause 14 is judged by examining the documentation
produced by the PROCESSES required in the various subclauses. Clause 14 should be applied
as a whole and not selectively. All of this documentation is required to be in the RISK
MANAGEMENT FILE .
The concept of assessment has been introduced in the compliance statement to allow for
methods other than inspection where necessary, such as audit. Thus, although there is no
general requirement for the MANUFACTURER to operate a quality management system in
accordance with ISO 13485 [30], certain features of such a system are necessary. One
feature that is commonly regarded as essential for a quality management system to be
effective is a PROCESS of audit and review performed within the organisation to confirm that it
is actually following its own PROCEDURES ; this is separate from any external assessment that
could be performed to demonstrate compliance with standards or regulatory requirements.
This standard, therefore, requires that the MANUFACTURER not only document certain aspects
of the design PROCESS but also carry out an assessment to confirm that the requirements of
this clause have been followed.
Subclause 14.2 – Documentation
The expected way by which compliance with PROCESS requirements can be determined is by
assuring that the documentation required for each PROCESS step has been generated. While
most of the requirements of ISO 14971 4.2 are crucial components of an adequate software
life-cycle, Clause 14 contains many additional PROCESS steps not required by that standard
4.2. Therefore, the documentation that these additional PROCESS steps (in Clause 14) require
is necessary for a certification body to determine that the PROCESS steps have been
performed.
Because Clause 14 addresses those RISKS associated with PEMS , this documentation is
required to be included in part of the RISK MANAGEMENT FILE .
Since compliance with Clause 14 is determined by inspection and assessment to assure that
the required documentation has been generated, the quality and accuracy of these documents
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 315 –
is important. Because demonstration of the safety of a PEMS depends on documentation, an
effective system is needed to ensure the integrity of the documentation and, if different
versions of a document exist, to identify the applicability of each version. Therefore it is
required that the documents be generated, revised and maintained under a formal document
control system. M ANUFACTURERS should assure that this documentation is clear and
comprehensive to assist in the assessment PROCESS .
Subclause 14.3 – R ISK MANAGEMENT plan
ISO 14971 Subclause 4.2.2 requires that a RISK MANAGEMENT plan be prepared and
maintained in the RISK MANAGEMENT FILE .
In addition to elements of the RISK MANAGEMENT plan required by ISO 14971 4.2.2, a PEMS
VALIDATION plan is required because validation is seen as a necessary activity when
developing a PEMS .
Subclause 14.4 – P EMS DEVELOPMENT LIFE - CYCLE
A documented life-cycle helps ensure that safety issues are considered throughout a
product’s development. This is important for all products and it is vital for PEMS . Safety cannot
be added to a PEMS after it has been developed. Two reasons for this are as follows.
a) The actual PROCESSES used in the development of a PEMS , and the quality and rigour of
those PROCESSES , are decided as a result of RISK ASSESSMENT . If it is discovered later on
that inappropriate PROCESSES were used or that inadequate quality and rigour were
applied, then the development will have to be repeated with correct PROCESSES .
b) Changes made at a late stage in the PEMS DEVELOPMENT LIFE - CYCLE are likely to be
expensive (both in time and money). This is particularly true if a system requirement is
incorrect or missing. System architecture can also be vulnerable to late changes. Often,
the architecture is part of the safety case. Late changes can require significant rework in
order to maintain the integrity of an architectural solution.
Framework
A life-cycle for the development of a product provides a framework that allows the necessary
safety activities to take place in a timely and systematic manner. It should not impose
unnecessary restrictions and it should ensure that all the required safety activities take place.
The life-cycle needs to be decided early. Different life-cycle models are acceptable.
Clause H.2 explains PEMS DEVELOPMENT LIFE - CYCLES in more detail. IEC 62304 [26] Clauses 5,
7, 8 and 9 of IEC 62304:2006 describe the PROCESSES to be included in the software
development life-cycle for the development of safe medical device software.
Milestones and activities
The requirement for milestones, and activities with inputs and outputs for each, ensures that
due consideration is given to:
– the activities,
– what needs to be done before the activity can start, and
– what the activity needs to provide,
so that VERIFICATION of the results can be performed.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 316 – 60601-1  IEC:2005+A1:2012(E)
The sequence of activities in the life-cycle is required to be defined in terms of milestones
because this offers the greatest flexibility to the MANUFACTURER . No requirement is made
concerning the number or nature of the milestones, nor is there any implication that all project
activities have to pass through the milestones simultaneously. This standard has not used the
term “phases” although this term was used in IEC 60601-1-4 [14]. The term has been avoided
because it is difficult to express concurrency and overlap in a phase model.
In a good life-cycle:
– the necessary activities are defined in advance of their performance;
– the PROCESSES used in development activities could be specified as an outcome of RISK
MANAGEMENT ;
– the sequence of activities is defined so as to ensure that necessary inputs to an activity
are available before the activity starts;
– criteria are defined for deciding whether the activity has been satisfactorily completed; and
– accountability is facilitated.
Activities are defined in terms of inputs and outputs because it is simple to measure whether
those inputs and outputs exist. The MANUFACTURER is responsible for deciding how the
milestones are achieved and how the required documentation is produced.
In order to determine whether each activity has been satisfactorily completed, it is required
that the criteria for VERIFICATION of each activity be defined. V ERIFICATION examines whether
the inputs have been transformed into the outputs completely, correctly and according to the
required PROCESS . No requirement is made concerning the type or extent of VERIFICATION ,
except for VERIFICATION of RISK CONTROL measures and ESSENTIAL PERFORMANCE (see 14.10).
Subclause 14.5 – Problem resolution
Where appropriate, a documented system for problem resolution is required by this standard.
Problems can arise:
– with the product;
– within a PROCESS ;
– between PROCESSES .
Examples of problems are:
– inconsistent requirements;
– ambiguous requirements;
– missing specifications;
– coding errors;
– incorrect operation of the PEMS .
A system for problem resolution is needed to ensure that when a problem arises, its impact on
HAZARDS and their consequent RISK is managed. Ad hoc methods for resolving problems can
undermine the benefits obtained by using a systematic life-cycle approach. An appropriate
place to document the system for problem resolution is as part of the PEMS DEVELOPMENT LIFE -
CYCLE .
Subclause 14.6.1 – Identification of known and foreseeable HAZARDS
P EMS have extra initiating causes for HAZARDS .
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 317 –
Subclause 14.6.2 – R ISK CONTROL
As the choice of the PROCEDURES and tools used by a MANUFACTURER for the development of a
PEMS will be influenced by many factors, this subclause requires that one of the factors for the
choice is the RISK reduction required for the RISK CONTROL measure. A RISK CONTROL measure
that is developed using PROCEDURES and tools that are known to be good is more likely to
carry out its intended functions than one developed using PROCEDURES and tools that are of
unknown quality.
Subclause 14.7 – Requirement specification
R ISK CONTROL measures are used to control the RISK of identified HAZARDS . The requirements
for these measures are documented in requirement specifications. The requirement should
both specify what the measure does and how well it does it. ISO 14971 Subclause 4.2 does
not demand a requirements specification.
Verifiable requirements
Requirements should be verifiable. This applies to both the function of the RISK CONTROL
measure and how likely it is to perform correctly. Quantitative VERIFICATION of failure rates is,
generally, impractical for software. V ERIFICATION of a qualitative approach would be by
verifying that the appropriate PROCESSES were used.
Identifiable safety requirements
The requirement to distinguish the RISK CONTROL measures and ESSENTIAL PERFORMANCE is
needed to ensure that they are implemented and to ensure that if there is a need to change
the ESSENTIAL PERFORMANCE or a RISK CONTROL measure, the impact of the change on the
RESIDUAL RISK can be assessed.
Decomposition
Examples of a PEMS structure are shown in Annex H. Requirements to implement the RISK
CONTROL measures should be specified for the PEMS and for any PESS that implements or
partially implements one or more RISK CONTROL measure. This can be in a single document or
in several documents.
Subclause 14.8 – Architecture
An architecture specification is not required by ISO 14971 4.2. It is an additional requirement
for PEMS because:
– often the architecture chosen will be part of a RISK CONTROL measure. R ISK CONTROL
measures need to be explicit for complex systems such as a PEMS ;
– architecture specifications are recognized as a necessary part of a good software
development PROCESS such as is required for a PEMS .
There is a list of architecture features for inclusion in the specification where appropriate. This
list has been selected because in particular circumstances one or more of the features could
be used to control the RISK of a HAZARD . For example, the use of a COMPONENT WITH HIGH -
INTEGRITY CHARACTERISTICS will effectively remove any RISK that would result from the failure
of that component.
Subclause 14.8 e)
Partitioning of functionality can be useful when there is a significant need for rigorous safety
validation of PEMS .
The software (firmware and application layers) is distinctly divided into critical, non-critical
and supervisory sections. Partitioning is used so that the instructions and data of the critical,
non-critical and supervisory sections do not interfere with each other and that there is
separation of duties among the sections of the software. If there is no separation of duties
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 318 – 60601-1  IEC:2005+A1:2012(E)
among the sections of the software, all software should be defined as critical, to make sure
that the analysis has taken into consideration the critical section of the software.
Requirements for separating critical code from non-critical code include RISK ASSESSMENT of
the entire system, RISK CONTROL strategies employed, analysis of physical resources and an
analysis of logical properties (e.g., control and data coupling). In general, partitioning should
separate and isolate the safety-related functionality from the non-safety-related functionality
in the design and implementation. This PROCESS can minimize, or at least reduce, the
VERIFICATION necessary to assure that data shared by or passed to the critical section does
not affect the specified operation of the safety critical code.
Partitioning includes the following steps:
a) identification of critical, non-critical and supervisory sections. The means of identification
depends upon the modularity of the code, the programming language, the code design and
other specification attributes;
b) description of the interfaces between the critical and non-critical sections:
1) identification of data or variables global to the critical and non-critical sections,
modules, etc., identified in step a);
2) identification of any parameters that are passed between critical and non-critical
sections, modules, etc., identified in step a);
3) description of the flow of the data, variables or parameters identified in steps b) 1) and
b) 2);
4) description of the mechanism which is used to prevent data corruption, overwriting or
other errors of the above identified data, variables or parameters which would affect
safety critical performance;
c) validation of the integrity of the partition. This can be accomplished by functional testing
and stress testing techniques.
Subclause 14.8 g) to n)
There is a list of items to be taken into consideration in the architecture specification. This list
has been selected because each of these items could influence the choice of architecture.
Subclause 14.9 – Design and implementation
The technical solutions chosen need to be defined. It is often appropriate to decompose a
PEMS into subsystems. Figure H.1 shows examples of PEMS / PESS structures with different

amounts of decomposition. Reasons for decomposing a PEMS could include the following.
Keeping the complexity of subsystems manageable
The less complex the system the easier it is to understand and consequently easier to design
and then maintain. The resulting design is more likely to be correct and easier to test. Coding
standards should specify limits for complexity.
Architecture
The system architecture could make it logical to separate systems e.g. if diverse systems are
needed they should be implemented as distinct subsystems.
Modularity
Modularity can facilitate the provision of different system options, reuse of an existing proven
subsystem and the extension of system functionality.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 319 –
Physical components
A sensible division of physical subsystems will help the diagnosis and repair of hardware
faults.
Different technologies
Often different engineers will implement the hardware and the software design. In this case
specifying each as a separate subsystem will enable each to be implemented independently.
The overall system will only function correctly if each of its constituent subsystems has been
adequately specified. This leads to the requirement for a design specification for each
subsystem. A design specification for a subsystem would typically include a detailed interface
specification, and could include implementation details, e.g. algorithms.
Each subsystem should be tested to show that the design specification has been correctly
implemented. This leads to the requirement for a test specification for each subsystem.
The design and test specifications can be documented in whatever form is practicable, e.g.
they can be separate documents or they can be combined in a larger document. The design
specification and the test specification for each subsystem should be identifiable.
Examples of the elements of the design environment are given in H.4 a). Such elements will
have an influence on the quality and correctness of the design. Some elements will have been
identified as the suitably validated tools and PROCEDURES (see 14.6.2). The descriptive data
regarding the design environment facilitates VERIFICATION that the suitably validated tools and
PROCEDURES have been used.
Subclause 14.10 – V ERIFICATION
ISO 14971 Subclause 4.2 requires VERIFICATION of RISK CONTROL measures. There are
additional requirements for PEMS . These are that:
– the ESSENTIAL PERFORMANCE is verified; and
– there is a VERIFICATION plan.
E SSENTIAL PERFORMANCE is significant for PEMS because the PEMS uses a PESS to control its
functions. E SSENTIAL PERFORMANCE will often depend on the PEMS functions being carried out
correctly.
A VERIFICATION plan leaves it up to the MANUFACTURER how to achieve the requirements of this
clause. This is a better and more flexible approach than specifying how to verify a PEMS in this
clause. The MANUFACTURER is responsible for planning the VERIFICATION so that it is
adequately thorough and then to implement the plan.
The requirement lists activities that affect the thoroughness of the VERIFICATION and which
need to be planned.
Subclause 14.11 – P EMS VALIDATION
The final phase of any PEMS DEVELOPMENT LIFE - CYCLE model is PEMS VALIDATION . PEMS
VALIDATION is intended to assure that the right product is built. Validation is important for PEMS
because unexpected interactions between functions might occur that can only be discovered
by validation.
P EMS VALIDATION can include tests for a high volume of data, heavy loads or stresses, human
factors, security, performance, configuration compatibility, fault testing, documentation and
safety.
Independence is needed to avoid conflicts of interest and because the assumptions of the
designer should not influence or limit the extent of the PEMS VALIDATION . Examples of level of
independence include:
– separate person;
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 320 – 60601-1  IEC:2005+A1:2012(E)
– separate management;
– separate organization.
Subclause 14.12 – Modification
Typically the design of a PEMS is not completely new but is partly or even largely derived from
earlier design(s). Nevertheless, it might be possible to treat the design as if it were completely
new and to establish the RISK MANAGEMENT report and demonstrate compliance with the
requirements of this standard without reference to previous documentation. If however the
RISK MANAGEMENT report does need to include some information from the documentation of the
previous design(s), it is then necessary to confirm that all such information remains valid
despite the changes introduced in the new design.
Subclause 14.13 – Connection of a PEMS by NETWORK / DATA COUPLING to other equipment
P EMS intended to be incorporated into an IT- NETWORK
Many hospitals are operating ME EQUIPMENT in a networked environment today. Originally,
these networks IT- NETWORKS were installed to optimize business economic and technical
area. For this, a fast electronic data interchange is required. Today, these networks IT-
NETWORKS are used for medical applications within the hospital, between hospitals, and from
home.
Initially, the use was only the exchange of laboratory data. Now there are large amounts of
data transported over the networks IT- NETWORKS , such as medical image data. There are
further requests from the user to get “real time” solutions (e.g. control of operation robots via
network an IT- NETWORK ).
Additional guidance on NETWORK / DATA COUPLING incorporation of a PEMS into an IT- NETWORK is
found in Annex H.
Subclause 15.1– Arrangements of controls and indicators of ME EQUIPMENT
Controls, instruments, indicating lamps, etc. that are associated with a specific function of the
ME EQUIPMENT should be grouped together.
Subclause 15.2 – Serviceability
The exchange of such parts is expected to be easy to perform, preferably without special
TOOLS . In addition, the disassembly of the worn out part or of the part exchanged preventively
and the assembly of the spare one should not create a HAZARD result in a HAZARDOUS
SITUATION . To ensure this, the instructions for performing such activities have to be easy to
understand and to follow, without introducing any RISK of mix-up.
Subclause 15.3.2 – Push test
E NCLOSURES need to have adequate rigidity if they are to maintain a level of protection from
internal live parts. This requirement is harmonized with the force test of IEC 60950-1. The
force is dependent on the person handling the ME EQUIPMENT , not the weight of the
ME EQUIPMENT . In most cases, the application of a force of 250 N is considered reasonably
foreseeable. However there can be cases where a RISK ASSESSMENT finds that the 45 N force
applied over an area of 625 mm 2 , as required by the second edition of this standard, would
continue to be an acceptable VERIFICATION method for determining an acceptable level of RISK .
For example, ultrasound transducers and similar small HAND - HELD APPLIED PARTS , which
balance the needs of robustness with other needs relating to efficacy and
biocompatibility,have established track RECORDS of safety and effectiveness over many years,
and therefore could continue to use the older VERIFICATION test.
Internal components are not subjected to the force test of IEC 60950-1 because their
robustness is verified per the tests of 15.3.4 and 15.3.5.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 321 –
Subclause 15.3.3 – Impact test
An ENCLOSURE ’ S resistance to impact is required to prevent unacceptable RISK during
reasonably foreseeable misuse. The energy of the test impact approximates ME EQUIPMENT
being accidentally struck by an object in the hand of a passer-by or by a broomstick or mop
handle during cleaning of the floor. The test equipment has been simplified and harmonized
with other standards containing ENCLOSURE impact requirements, including IEC 60950-1.
Where a MANUFACTURER feels the requirements of this subclause are not necessary to
mitigate an unacceptable RISK , justification is documented in the RISK MANAGEMENT FILE per
4.5, along with an identification of alternate requirements met. For example, FIXED
ME EQUIPMENT can have one side of the ENCLOSURE protected by the floor, wall or ceiling. The
MANUFACTURER documents the evaluation of the probability that the ME EQUIPMENT could be
moved or installed incorrectly. The MANUFACTURER also evaluates and identifies, through the
RISK MANAGEMENT PROCESS , what resistance to impact the protected side of the ENCLOSURE
needs to have to ensure no unacceptable RISKS are generated by failure to comply with the
original requirements of this subclause.
Subclause 15.3.4 – Drop test
The tests for HAND - HELD ME EQUIPMENT or its parts that are hand held are different from the
test for PORTABLE and MOBILE ME EQUIPMENT because of the difference in practical application.
A drop surface of wood of density > 600 kg/m 3 allows selection of most common hardwoods.
Oak, beech, birch, ash and maple are acceptable. These varieties have similar hardness
while hardwoods of density < 600 kg/m 3 (e.g. mahogany, elm, sweet gum, cherry) and
softwoods have greatly decreased hardness in comparison.
Subclause 15.3.4.2 – P ORTABLE ME EQUIPMENT
This test represents NORMAL USE , as explained in the rationale for 15.3.5. This test is not
intended to represent reasonably foreseeable misuse. There is not currently a test that
directly addresses free fall type reasonably foreseeable misuse, however it is felt the ball
impact test in 15.3.3 represents foreseeable misuse, albeit indirectly. As stated in 4.2, if the
RISK MANAGEMENT PROCESS concludes that a more severe test is appropriate, this should be
done.
Subclause 15.3.5 – Rough handling test
Contrary to what is often assumed, ME EQUIPMENT can be used in a hostile environment. In
case of emergency, ME EQUIPMENT is carried or wheeled on trolleys over doorsteps and into
elevators and subjected to bumps and vibration. Such conditions can in fact typify NORMAL USE
for some ME EQUIPMENT . Encountering obstacles is considered commonplace and quite
reasonably foreseeable misuse. Not all obstacles are clearly marked and the OPERATOR
cannot always stop the ME EQUIPMENT in time after having become aware of the obstacle
The test requirements of 15.3.5 are meant to judge resistance to rough handling, and not
stability. Stability test requirements for MOBILE ME EQUIPMENT are in 9.4.
The 0,8 m/s speed together with the severity of the obstacles chosen, are considered to
represent worst case reasonably foreseeable misuse levels of stress/shock energies. The
intent of tis test is to ascertain the risks from damage caused by rough handling shock/stress.
Instability is evaluated in 9.4.
The meaning of “in its normal direction of travel” is the direction(s) the ME EQUIPMENT is likely
to travel at the maximum normal speed. For most cases, this would be the forward direction.
Some ME EQUIPMENT , such as a bed, is likely to travel in a forward or backward direction, at
normal speed, and therefore each test should be considered for each direction.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 322 – 60601-1  IEC:2005+A1:2012(E)
Subclause 15.3.6 – Mould stress relief test
Many thermoforming PROCESSES can leave residual stresses in plastics. Because polymer
chains are held together by weak van der Waals bonds, these residual stresses can result in
viscous flow (deformation). Elevated temperature results in weakening of van der Waals
bonds and an increase in the rate of viscous flow. Thermoplastics with low melting
temperatures, such as polyethylene and polypropylene, are more susceptible to stress relief
deformation than polymers with higher melting temperatures, such as polycarbonate and
polyetheramide.
Compliance should be verified by analysis of the polymer properties, when possible. This
VERIFICATION should consist of a documented comparison of the maximum temperature the
polymer will be exposed to in NORMAL USE and the polymer manufacturer’s recommended
temperature use range.
Subclause 15.3.7 – Environmental influences
a) M E EQUIPMENT is often used or stored in environmental conditions that are within the
INTENDED USE as declared by the MANUFACTER . In such cases no HAZARD is expected.
However the environmental conditions could differ from those declared and still the
ME EQUIPMENT is expected to remain safe. To ensure this, the RESPONSIBLE ORGANISATION
has to perform the periodic inspection and maintenance prescribed by the MANUFACTURER .
These activities are expected to prevent any deterioration of the safety level and also
detect signs of commencing of any such deterioration. To ensure this, the instructions for
preventive maintenance have to be easy to understand and to follow, without introducing
any RISK for mix-ups or for overlooking of safety-relevant symptoms.
b) The exchange of such parts is expected to be easy to perform, preferably without special
TOOLS . In addition, the disassembly of the worn out part or of the part exchanged
preventively and the assembly of the spare one should not create a HAZARD . To ensure
this, the instructions for performing such activities have to be easy to understand and to
follow, without introducing any RISK of mix-up.
c) Corrosion of metal to metal interfaces should be taken into account.
Subclause 15.4.3 – Batteries
If a HAZARDOUS SITUATION might develop as a result of exhaustion of the battery, means
should be provided to forewarn of this condition.
Where appropriate, particular standards should specify the corresponding requirement.
Subclause 15.4.3.5 – Excessive current and voltage protection
Subclause 4.7 requires the ME EQUIPMENT to be SINGLE FAULT SAFE . One possible fault could
be the bridging of a CREEPAGE DISTANCE between the positive and negative terminals of an
INTERNAL ELECTRICAL POWER SOURCE in the area between the INTERNAL ELECTRICAL POWER
SOURCE and any protective device (see Figure A.23).
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 323 –
+ –
Protective device
2 MOOP or short
circuit test
PCB
IEC 1426/12
Figure A.23 – Example of the needed MEANS OF OPERATOR PROTECTION between the
terminals of an INTERNAL ELECTRICAL POWER SOURCE and a subsequent protective device
A short circuit test would be required to demonstrate that this area is SINGLE FAULT SAFE
unless two MEANS OF OPERATOR PROTECTION are present. In that case, the test can be omitted.
Subclause 15.4.4 – Indicators
It is important for an OPERATOR and SERVICE PERSONNEL to be able to determine the functional
status of ME EQUIPMENT . In NORMAL USE , the OPERATOR needs to be able to distinguish
between ME EQUIPMENT in stand-by and ME EQUIPMENT in a fully functional state. Some
ME EQUIPMENT has an extended warm-up period. Other ME EQUIPMENT has standby or battery
charging modes.
It can be hazardous for ME EQUIPMENT to be left unattended in the wrong state. S ERVICE
PERSONNEL need to be able to determine when ME EQUIPMENT is energized to avoid HAZARDS .
Subclause 15.4.7.3 – Entry of liquids
The former IPX8 rating requirement for foot switches amounts to no more than “greater
protection than IPX7.” By making this requirement IPX6 minimum, the requirement sets a
defined level of protection while allowing higher levels where appropriate.
For equipment used on the floor in areas where liquids are usually not found, the IPX1
requirement is included because it is considered extremely likely that some wetting will occur.
Subclause 15.5 – M AINS SUPPLY TRANSFORMERS of ME EQUIPMENT and transformers
providing separation in accordance with 8.5
The addition of “and transformers providing separation in accordance with 8.5” to the original
title that only identified “Mains transformers” is intentional. The tests for transformers should
be utilized any time that the transformer is used to establish separation between OPERATORS ,
PATIENTS , etc. and a HAZARD .
Revisions to 15.5 do not change significantly current methods (including those of the second
edition of this standard) of testing. The methods and requirements were simplified and now
include all different types of protectors like: PTCs, feedback control (switch mode power
supplies), primary or secondary over-current devices, etc. Those transformers that have not
been tested in accordance with the 5X frequency and 5X voltage tests of 15.5.2 to establish
the adequacy of insulation between the turns of a winding that are shorted at the terminals
(rather than external to the transformer) to assure that failure of that insulation will not cause
maximum allowable temperatures to be exceeded.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 324 – 60601-1  IEC:2005+A1:2012(E)
Because of the difficulties that would be encountered when trying to test transformers that are
RATED for high frequencies (such as those used in switch mode power supplies), the 2X
frequency and voltage tests are specified in those cases as well. The second edition only
applied this test where the voltage exceeded 500 V.
Subclause 15.5.1.1 – Transformers
Output windings are required to be “tested in turn” because under overload conditions, testing
all windings simultaneously can cause over temperature devices to operate which would not
operate if only one winding was being overloaded. A single output winding being overloaded

is actually quite likely. Therefore this combination of conditions is considered the likely worst
case scenario.
The intent of the requirement is to test under the worst-case condition (nearly always with
either a full load or no-load). Such a worst case can be determined through evaluation of the
transformer design or by performing a few spot tests. Generally, testing all possible conditions
to determine worst case is unnecessary.
The limits of Table 31 are applied at a 25 °C ambient because of the impracticality of
performing the overload and short tests inside of a thermal chamber.
Subclause 15.5.2 – Dielectric strength
It is necessary to raise the frequency of the test voltage in proportion to the voltage to prevent
saturation of the magnetic core and consequent very high current.
The electrical insulation between the primary winding and other windings, screens and the
core of a MAINS SUPPLY TRANSFORMER is presumed to have been investigated by the dielectric
strength tests performed on the assembled ME EQUIPMENT as described in 8.8.3. The dielectric
strength tests of 8.8.3 need not be repeated.
Subclause 15.5.3 – Construction of transformers used to provide separation as required
by 8.5
The requirements specified in IEC 61558-1, Subclause 5.12 are generally similar to those in
the second edition of this standard but transformers complying with them are likely to be more
readily available.
The original citation of subclause 5.12 of IEC 61558-1 was made incorrect by modifications to
the 61558 series. In reviewing the revised IEC 61558 standards, it was determined that
citation of the standard would not reduce the cost of transformers or provide any other
benefits since the spacing and dielectric requirements of IEC 60601-1 would be required to be
applied to provide MEANS OF PATIENT PROTECTION . For this reason, the citation was deleted,
and the principles of the second edition of IEC 60601-1 were employed with reference to
spacing and dielectric requirements of the third edition. Where only MEANS OF OPERATOR
PROTECTION is required, transformers constructed for use in IEC 60950-1 equipment should be
considered acceptable.
Additionally, Annex U of IEC 60950-1:20012005 includes requirements relating to the use of
triple-insulated winding wire in transformers instead of a separate layer of insulation between
windings (as would be traditionally be provided by bobbins for example). Transformers which
use this method of separation between windings and which comply with all other requirements
of this standard should generally be considered to provide an adequate level of BASIC SAFETY .
Clause 16 – M E SYSTEMS
Increasingly, ME EQUIPMENT is being combined with other pieces of equipment that might not
have originally been intended for medical application to create systems where one or more of
the elements of the system come into contact with the PATIENT . Clause 16 provides
requirements to ensure the safety of the PATIENT who could come into contact with
ME SYSTEMS .
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 325 –
Clause 16 on ME SYSTEMS is intended to be used by MANUFACTURERS of combinations of
electrical equipment that include one or more items of ME EQUIPMENT . The equipment can be
separate items or can be in a single ENCLOSURE or a combination of these cases.
Clause 16 is also intended to be used by personnel from institutions for medical practice who
assemble or adapt ME SYSTEMS , as they can become the MANUFACTURER by that action. In this
case, engineering expertise in the application of the electrical equipment design standards is
required to ensure that the ME SYSTEM complies with all requirements of Clause 16.
More and more, such ME SYSTEMS comprise equipment originally manufactured for use in
different specific application fields, not necessarily medical, that are connected with each
other in a direct or indirect way. M E EQUIPMENT complying with this standard can be connected
with other, non- ME EQUIPMENT . The latter equipment might fully meet the requirements in the
safety standards applicable in their specific application field. However, they do not always
comply with the safety requirements for ME EQUIPMENT and, thereby, influence the safety of
the whole ME SYSTEM . It is for this reason that the MANUFACTURER is required to apply RISK
MANAGEMENT to the whole ME SYSTEM . One example of an additional HAZARD is the ignition of
fire when an ME SYSTEM containing non- ME EQUIPMENT is used in an OXYGEN RICH
ENVIRONMENT , possibly accidentally.
The electrical equipment can be situated either in a medically used room that is intended for
diagnosis, treatment or monitoring of PATIENTS , or in a non-medically used room where no
medical practice is performed. Within a medically used room, electrical equipment might be
placed inside or outside a volume that is defined as PATIENT ENVIRONMENT .
There are two situations possible in medical practice.
a) Where Clause 16 does not apply
Simultaneously operated ME EQUIPMENT , i.e. different ME EQUIPMENT connected at the same
time to a PATIENT but not connected to each other. Such ME EQUIPMENT can influence each
other. For example, high-frequency surgical equipment in the operating theatre can
influence PATIENT monitoring.
NOTE Assistance can be available from the instructions for use for each ME EQUIPMENT .
b) Where Clause 16 applies
M E SYSTEMS , consisting of ME EQUIPMENT and possibly also non- ME EQUIPMENT ,
interconnected permanently or temporarily for a certain purpose such as diagnosis or
treatment of a PATIENT . Examples: ME SYSTEMS for diagnostic X-ray examination,
endoscopes with video camera, PATIENT monitoring, ultrasound equipment with a personal
computer, computed tomography or magnetic resonance imaging.
The various parts of such an ME SYSTEM could be situated within the PATIENT ENVIRONMENT
or outside it but still within a medically used room, or parts of the ME SYSTEM could be
located in a non-medically used room containing, for example, electrical power distribution
or data processing equipment.
Subclause 16.1 – General requirements for the ME SYSTEMS
The basic requirement for the safety of ME SYSTEMS is that, after installation or subsequent
modification, an ME SYSTEM does not result in an unacceptable RISK . Compliance with the
requirements imposed on ME SYSTEMS in this standard will imply that the RESIDUAL RISK is
presumed to be acceptable, unless there is OBJECTIVE EVIDENCE to the contrary.
The MANUFACTURER of ME SYSTEMS that can be reconfigured by the OPERATOR or the
RESPONSIBLE ORGANIZATION could be challenged to provide information on all possible
combinations of the equipment, which could represent an unreasonable burden. R ISK
MANAGEMENT methods provide a very adequate means of determining which combination of
items constitutes the largest RISKS , and which measures need to be taken to provide for the
adequate level of safety. Ultimately, compliance testing can be done after assembly of the
complete ME SYSTEM .
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 326 – 60601-1  IEC:2005+A1:2012(E)
Appropriate documentation concerning the standards compliance can be a declaration of
conformity by the MANUFACTURER or a certificate from a test house.
M E SYSTEMS , by their nature, can be frequently modified; Clause 16 does not apply to the
modification of individual items in an ME SYSTEM
Subclause 16.2 – A CCOMPANYING DOCUMENTS of an ME SYSTEM
The documents that accompany an ME SYSTEM intended for DIRECT CARDIAC APPLICATION
should provide data on such items as:
– use of rubber gloves;
– use of stop-cocks made of insulating material;
– minimum distances between PATIENT and equipment being part of the ME SYSTEM ( PATIENT
ENVIRONMENT );
– instructions about how to use the ME EQUIPMENT in the typical medical application, for
example, use of a catheter.
For safety reasons, particular attention should be paid to the different levels of RISK when,
within the PATIENT ENVIRONMENT , electrodes or other body sensors are used on the PATIENT ,
externally and internally, including direct connections to the heart.
Possible connections to the heart of a PATIENT should be kept isolated from the equipment.
The warning not to place MULTIPLE SOCKET - OUTLETS on the floor is to prevent the ingress of
liquids and to prevent mechanical damage.
Furthermore, measures should be taken to ensure that, when assembling or modifying an
ME SYSTEM incorporating MULTIPLE SOCKET - OUTLETS , these are mounted in such a way as to
prevent ingress of liquids and to avoid mechanical damage during NORMAL USE and
transportation.
Relevant safety standards for non- ME EQUIPMENT could specify or require disclosure of
permissible environmental conditions. Accordingly, the environmental conditions permitted for
various items in an ME SYSTEM can be different. The permissible environmental conditions for
the ME SYSTEM is to be specified so that no HAZARD HAZARDOUS SITUATION will arise when
operating it within these specified limits.
Subclause 16.3 – Power supply
This requirement is to ensure the safety according to IEC 60601-1 at the ME SYSTEM level.
B ASIC SAFETY after assembly is maintained, for example, by one or more of the following
measures:
– measures that are built-in within the ME EQUIPMENT , for example, separation of relevant
circuits;
– SEPARATION DEVICES provided as ACCESSORIES to the ME EQUIPMENT (see 16.5);
– SEPARATION DEVICES provided as ACCESSORIES to the ME SYSTEM ;
– separating transformer;
– additional PROTECTIVE EARTH CONDUCTORS .
Non- ME EQUIPMENT can provide the specified power supply for ME EQUIPMENT in accordance
with 5.5 f), 7.9.2.14 and 8.2.1.
Subclause 16.5 – S EPARATION DEVICES
The BASIC SAFETY of some ME EQUIPMENT depends on the precondition that any SIGNAL
INPUT / OUTPUT PARTS are connected only to equipment that is specified for this purpose,
otherwise LEAKAGE CURRENTS could be increased by unwanted currents flowing through signal
cables.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 327 –
H AZARDOUS SITUATIONS could occur if the SIGNAL INPUT / OUTPUT PART of ME EQUIPMENT is
connected to equipment outside the medically used room, possibly in another building and
therefore connected to another mains supply branch circuit.
A SEPARATION DEVICE prevents a HAZARD HAZARDOUS SITUATION to the PATIENT or OPERATOR .
Additionally, the inclusion of the SEPARATION DEVICE helps to avoid HAZARDS HAZARDOUS
SITUATIONS through malfunction of equipment caused by unwanted currents flowing through
cables.
The need for a SEPARATION DEVICE depends on the configuration of the ME SYSTEM .
Subclause 16.6 – L EAKAGE CURRENTS
Relevant standards for some non- ME EQUIPMENT can have limits for TOUCH CURRENTS that are
higher than required by Clause 16; these higher limits are acceptable only outside the PATIENT
ENVIRONMENT . It is essential to reduce TOUCH CURRENTS when non- ME EQUIPMENT is to be used
within the PATIENT ENVIRONMENT . L EAKAGE CURRENT reduction measures can include:
– additional PROTECTIVELY EARTHED parts;
– a separating transformer;
– an additional non-conductive ENCLOSURE .
Interconnecting cables and their connector housings are parts of the ENCLOSURE and therefore
the LEAKAGE CURRENT limits within the PATIENT ENVIRONMENT , as required in 16.6.1, are
applicable.
If a MULTIPLE SOCKET - OUTLET without a separating transformer is used, the interruption of its
protective earthing could result in TOUCH CURRENTS equal to the sum of the individual EARTH
LEAKAGE CURRENTS .
Subclause 16.6.3 – P ATIENT LEAKAGE CURRENT
For ME EQUIPMENT , the maximum allowed values for PATIENT LEAKAGE CURRENT and total
PATIENT LEAKAGE CURRENT (applicable with several APPLIED PARTS connected to the ME
EQUIPMENT ) are given in Table 3 and Table 4; see also 8.7.3. An ME SYSTEM is to provide the
equivalent level of safety as provided by ME EQUIPMENT within the PATIENT ENVIRONMENT (see
16.1). Therefore, the same maximum values for PATIENT LEAKAGE CURRENT and total PATIENT
LEAKAGE CURRENT apply, regardless whether the APPLIED PARTS are connected to the same
element of the ME SYSTEM or not. This holds for the operation of the ME SYSTEM in NORMAL
CONDITION , as the single fault concept is not applicable to an ME SYSTEM .
It should be noted that combinations of equipment or of APPLIED PARTS , made by the
RESPONSIBLE ORGANIZATION or OPERATOR , that are outside the range of combinations indicated
by the MANUFACTURER , could lead to HAZARDOUS SITUATIONS . This warning holds in particular
when combinations of equipment are used for medical purposes on the same PATIENT , which
have not been intended by their MANUFACTURER ( S ) to be used in such combinations.
Subclause 16.7 – Protection against MECHANICAL HAZARDS
Attention should be paid to the effects of interruptions causing unplanned movements,
removal of compression forces, and the safe removal of PATIENTS from the PATIENT
ENVIRONMENT when a HAZARDOUS SITUATION occurs.
Subclause 16.9.2.1 – M ULTIPLE SOCKET - OUTLET
The second edition of this standard used the defined term “auxiliary mains socket-outlet
(AMSO)” to describe a socket-outlet intended for provision of mains supply to other
ME EQUIPMENT or to other separate parts of the ME EQUIPMENT . The systems collateral
standard, IEC 60601-1-1 [13], defined a term “multiple portable socket-outlet (MPSO)”. The
two terms have been combined into a new term, “ MULTIPLE SOCKET - OUTLET ( MSO ).” Subclause
57.2 e) of the second edition required that an AMSO be designed so that it could not accept a
MAINS PLUG . An exception for emergency trolleys was allowed. With the combination of the two
definitions and the change to 8.11.2 to require any MSO on ME EQUIPMENT to comply with
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 328 – 60601-1  IEC:2005+A1:2012(E)
16.9.2.1, the need for rapid exchange in an emergency situation is reconciled with the need to
restrict LEAKAGE CURRENT .
Reassignment of the mains connection for the ME SYSTEM is a dangerous practice and beyond
the scope of this clause. See 16.2 for disclosure requirements.
Excessive TOUCH CURRENTS can occur unless casual access for additional equipment
connections is impeded or prevented.
Subclause 16.9.2.1 c), 3 rd dash
M E EQUIPMENT with a non- DETACHABLE POWER SUPPLY CORD has an impedance between the
protective earth pin in the MAINS PLUG and any part that is PROTECTIVELY EARTHED that does
not exceed 200 mΩ. Similarly, the MULTIPLE SOCKET - OUTLET has an impedance that does not
exceed 200 mΩ between its MAINS PLUG and its socket-outlets. This results in an impedance
that does not exceed 400 mΩ between the MULTIPLE SOCKET - OUTLET MAINS PLUG and any part
of ME EQUIPMENT that is PROTECTIVELY EARTHED .
The impedance of PROTECTIVE EARTH CONNECTIONS is allowed to exceed 200 mΩ when the
relevant circuits have limited current capability (see 8.6.4 b)). In such cases in ME EQUIPMENT ,
this results in an impedance between the protective earth pin in the MAINS PLUG and any part
that is PROTECTIVELY EARTHED that exceeds 400 mΩ.
Subclause 16.9.2.1 d)
The TOUCH CURRENT of the ME SYSTEM must be less than 500 μA in SINGLE FAULT CONDITION . A
separating transformer can be used as a measure to reduce that TOUCH CURRENT . Therefore a
separating transformer with BASIC INSULATION is sufficient. The DOUBLE or REINFORCED
INSULATION as required for isolating transformers is not needed.
Transformers providing a greater degree of safety e.g. ones constructed to IEC 60601-1
requirements or to the isolating transformer requirements in other parts of the IEC 61558
series, e.g. IEC 61558-2-4 [63] or IEC 61558-2-23 [64], are also acceptable.
The CLASS I requirement for the transformer assembly is necessary to provide connected
equipment with a PROTECTIVE EARTH CONNECTION .
Isolation monitoring of the separating transformer is not necessary. S INGLE FAULT CONDITION
can be detected during routine maintenance and the occurrence of two independent SINGLE
FAULT CONDITIONS is of no concern. The transformer construction can be of a type with or
without a PROTECTIVELY EARTHED centre tapped secondary winding.
Subclause 16.9.2.2 – P ROTECTIVE EARTH CONNECTIONS in ME SYSTEMS
All PROTECTIVE EARTH CONDUCTORS and POWER SUPPLY CORDS should be routed together.
When a MULTIPLE SOCKET - OUTLET is used to construct an ME SYSTEM , each individual item of
equipment plugged in to the MULTIPLE SOCKET - OUTLET needs to meet the relevant
ME EQUIPMENT or non- ME EQUIPMENT requirements. The total protective earth impedance when
tested as a complete system according to 8.6.4 needs to meet the highest impedance
requirement from 8.6.4. a) (i.e. shall not exceed 200 mΩ). This might require measures such
as using short power supply cords within the ME SYSTEM and using a system POWER SUPPLY
CORD of greater cross sectional area than is necessary for current carrying purposes to
reduce its protective earth impedance. It is unacceptable practice to connect MULTIPLE
SOCKET - OUTLETS in series.
Within the PATIENT ENVIRONMENT it is important to limit potential differences between different
parts of an ME SYSTEM , and an adequate connection with a protective earthing system plays
an important role in limiting that potential difference. It is therefore important to prevent
interruption of that protective means to any part of the ME SYSTEM .
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 329 –
– The additional protective earthing could be used when the TOUCH CURRENT in SINGLE FAULT
CONDITION exceeds the allowable limits.
– The additional protective earthing is not necessary for ME EQUIPMENT complying with this
standard. However, in the case of non- ME EQUIPMENT this will prevent TOUCH CURRENTS
exceeding allowable limits.
– The use of a TOOL is not required to disconnect the MAINS PLUG because the MAINS PLUG
will disconnect both the mains and the protective earth.
Clause 17 – Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS
IEC 60601-1-2 specifies electromagnetic immunity test levels to minimize the effect of the
electromagnetic environment on the ME EQUIPMENT and ME SYSTEMS covered by this standard.
It specifies electromagnetic emissions limits to minimize the effect on other equipment of
electromagnetic disturbances that could be emitted, intentionally or unintentionally, by
ME EQUIPMENT and ME SYSTEMS . It also specifies requirements for identification, marking and
documents so that the MANUFACTURER of the ME EQUIPMENT or ME SYSTEM provides information
to the RESPONSIBLE ORGANIZATION that is essential in determining the suitability of the
ME EQUIPMENT or ME SYSTEM for the electromagnetic environment of use, and in managing the
electromagnetic environment of use to permit the ME EQUIPMENT or ME SYSTEM to maintain
BASIC SAFETY and provide its ESSENTIAL PERFORMANCE without disturbing other equipment.
Electromagnetic emission requirements are necessary for the protection of:
– safety services (e.g. police, fire and ambulance communications);
– other ME EQUIPMENT and ME SYSTEMS ;
– non- ME EQUIPMENT (e.g. computers);
– telecommunications (e.g. radio/TV, telephone, radio-navigation).
More importantly, electromagnetic immunity requirements are necessary to assure that
ME EQUIPMENT and ME SYSTEMS maintain BASIC SAFETY and continue to provide their ESSENTIAL
PERFORMANCE in the presence of the electromagnetic disturbances to which they can be
expected to be exposed during NORMAL USE .
Annex G – Protection against HAZARDS of ignition of flammable anaesthetic
mixtures (see also the rationale for 11.4)
Section six of the second edition of this standard has been moved to a normative annex. This
was done in recognition of the fact that flammable anaesthetics are rarely used and their use
is expected to cease entirely within a short period. However, it is also recognized that the
practice of medicine changes frequently and that even now some MANUFACTURERS might still
want to offer ME EQUIPMENT for such applications. In order to assure that the material
contained in Section six along with the associated CATEGORY AP and CATEGORY APG RATINGS
remain available while improving the readability of the standard for most users, the material
has been moved to Annex G.
Subclause G.1.3 – Requirements for ME EQUIPMENT
The most devastating accidents with flammable anaesthetic agents occur when the mixture of
the agent with oxygen normally used is that which will cause the most rapid combustion, a
state that sometimes is described as “detonation optimum.” The worst example of such an
agent is cyclopropane, while the oxygen/ether mixture normally used is far below that point.
Subclause G.5.3 – Low-energy circuits
The graphs of Figure G.1, Figure G.2 and Figure G.3 are given to assist in the design of
circuits that fulfil the requirements for allowable limits stated for CATEGORY AP ME EQUIPMENT
without performing the ignition test.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 330 – 60601-1  IEC:2005+A1:2012(E)
Extrapolation for higher voltages is not valid because the ignition condition of gases changes
at higher voltages. The limit for inductances is introduced because high inductance values
generally produce higher voltages.
Subclause G.5.4 – External ventilation with internal overpressure
The amount of air or inert gas escaping from the ME EQUIPMENT by leakage is assumed to be
limited so that hygienic conditions in the medically used room are not disturbed appreciably.
For the purposes of G.5.4 and G.5.5 the term “enclosure” can represent either the ENCLOSURE
as defined in 3.26 or a distinct compartment or housing.
Subclause G.5.5 – E NCLOSURES with restricted breathing
Subclause G.5.5 a)
This requirement is regarded as sufficient to prevent ignition in NORMAL USE during an
operational period of several hours since average conditions in NORMAL USE are less stringent.
Subclause G.6.2 – Power supply
This requirement prevents the introduction of voltages higher than those permitted by G.6.3.
Such voltages can exist on earth wiring.
Subclause G.6.3 – Temperatures and low-energy circuits
The graphs of Figure G.4, Figure G.5 and Figure G.6 are given to assist in the design of
circuits that fulfil the requirements for allowable limits stated for CATEGORY APG ME EQUIPMENT ,
without performing the ignition test.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 331 –
Annex B
(informative)
Sequence of testing
B.1 General
Tests should, if applicable, be performed in the sequence indicated below, unless otherwise
stated by particular standards. See also 5.8.
However, this does not preclude the possibility of conducting a test that preliminary inspection
suggests might cause failure.
The tests for radiation HAZARDS in Clause 10, biocompatibility in 11.7, USABILITY in 12.2, ALARM
SYSTEMS in 12.3, PEMS in Clause 14 and electromagnetic compatibility in Clause 17 can be
performed independently from the tests in the following sequence.
The tests specified for ME SYSTEMS in Clause 16 should be performed in the same sequence
as the tests for ME EQUIPMENT .
B.2 R ISK MANAGEMENT PROCESS for ME EQUIPMENT or ME SYSTEMS and ESSENTIAL
PERFORMANCE
See 4.2 and 4.3.
B.3 General requirements
See 4.1, 4.5 to 4.10 (inclusive) and 5.1 to 5.7(inclusive).
B.4 Classification of ME EQUIPMENT and ME SYSTEMS
See Clause 6.
B.5 Determination of APPLIED PARTS and ACCESSIBLE PARTS
See 5.9.
B.6 M E EQUIPMENT identification, marking and documents
See 7.2 to 7.8.2 (inclusive), Annex C.
B.7 Energy consumption (power input)
See 4.11.
B.8 Limitation of voltage, current or energy
See 8.4.
B.9 Separation of parts
See 8.5.1 to 8.5.4 (inclusive).
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 332 – 60601-1  IEC:2005+A1:2012(E)
B.10 C REEPAGE DISTANCES and AIR CLEARANCES
See 8.9.
B.11 H AZARDS associated with moving parts
See 9.2 except 9.2.2.4.1.
B.12 H AZARD associated with surfaces, corners and edges
See 9.3.
B.13 Serviceability
See 15.2.
B.14 Accuracy of controls and instruments and protection against hazardous
outputs
See 12.1 and 12.4.
B.15 Instability HAZARDS
See 9.4.
B.16 Noise, vibration and acoustic energy
See 9.6.
B.17 Interruption of the power supply / SUPPLY MAINS to ME EQUIPMENT
See 11.8.
B.18 Protective earthing, functional earthing and potential equalization of
ME EQUIPMENT
See 8.6.
B.19 Excessive temperatures in ME EQUIPMENT
See 11.1.
B.20 L EAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS and dielectric strength
at steady-state operating temperature
See 8.4.2 and 8.7 and 8.8.3.
B.21 Humidity preconditioning treatment
See 5.7.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 333 –
B.22 Dielectric strength ( COLD CONDITION ) L EAKAGE CURRENTS and PATIENT
AUXILIARY CURRENTS and dielectric strength after humidity preconditioning
at ambient temperature in the laboratory
See 8.4.2 and 8.7 and 8.8.3.
B.23 Defibrillation protection
See 8.5.5.
B.24 Expelled parts HAZARD
See 9.5.
B.25 Pressure vessels and parts subject to pneumatic and hydraulic pressure
See 9.7.
B.26 H AZARDS associated with support systems
See 9.8.
B.27 Mechanical strength
See 15.3 and 9.2.2.4.1.
B.28 H AZARDOUS SITUATIONS and fault conditions
See Clause 13.
B.29 M AINS SUPPLY TRANSFORMERS of ME EQUIPMENT and transformers providing
separation in accordance with 8.5
See 15.5.
B.30 M E EQUIPMENT components and general assembly
See 15.4 and 8.10.
B.31 M AINS PARTS , components and layout
See 8.11.
B.32 Insulation other than wire insulation
See 8.8.4.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 334 – 60601-1  IEC:2005+A1:2012(E)
B.33 Fire prevention and constructional requirements for fire ENCLOSURES of
ME EQUIPMENT
See 11.2 and 11.3.
B.34 Overflow, spillage, leakage, ingress of water, cleaning, disinfection,
sterilization and compatibility with substances used with the ME EQUIPMENT
See 11.6.
B.35 C ATEGORY AP and CATEGORY APG ME EQUIPMENT
See 11.4 and Annex G.
B.36 V ERIFICATION of markings
See 7.2 to 7.8.2 (inclusive), Annex C and 7.1.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 335 –
Annex C
(informative)
Guide to marking and labelling requirements for ME EQUIPMENT and
ME SYSTEMS
C.1 Marking on the outside of ME EQUIPMENT , ME SYSTEMS or their parts
The requirements for marking on the outside of ME EQUIPMENT and its parts are found in 7.2.
Additional requirements for marking on the outside of ME EQUIPMENT , ME SYSTEMS and their
parts are found in the subclauses listed in Table C.1. Symbols and safety signs used in
marking on the outside of ME EQUIPMENT are found in Annex D.
Table C.1– Marking on the outside of ME EQUIPMENT , ME SYSTEMS or their parts 22)
Description of marking Subclause
C ATEGORY APG ME EQUIPMENT : marking of G.3.1
C ATEGORY AP ME EQUIPMENT : marking of G.3.2
C ATEGORY AP and APG : marking of major parts G.3.3
C ATEGORY AP and APG ME EQUIPMENT : marking of parts G.3.5
Depressurizing pressure system elements: warning about 9.7.2
Emergency stop device actuator: marking of 9.2.4
Hazardous voltage: warning of 8.11.1 i)
Mass of PATIENT , if designed for less than 135 kg: marking of 9.8.3.1
Moving parts: warning of 9.2.1
M ULTIPLE SOCKET - OUTLET : marking of 16.9.2.1 b)
Overbalancing during transport: warning about 9.4.2.2
P OTENTIAL EQUALIZATION CONDUCTOR terminal: marking of 8.6.7
Prohibition against pushing, leaning, resting: warning of 9.4.2.3 a)
Prohibition against sitting or stepping: warning of 9.4.2.3 b)
Reservoir or liquid storage chamber: marking of overflow HAZARD 11.6.2
M ECHANICAL PROTECTIVE DEVICE intended to function only once: marking of 9.8.4.3
Separating transformer assembly: marking of 16.9.2.1 d)
Surfaces where application of force results in a RISK of overbalancing: marking of 9.4.2.3
Transport conditions: warning for 9.4.2.2
C.2 Marking on the inside of ME EQUIPMENT , ME SYSTEMS or their parts
The requirements for marking on the inside of ME EQUIPMENT and its parts are found in 7.3.
Additional requirements for marking on the inside of ME EQUIPMENT , ME SYSTEMS and their
parts are found in the subclauses listed in Table C.2. Symbols used in marking on the inside
of ME EQUIPMENT are found in Annex D.
___________
22) See 7.2.1 for the minimum requirements for marking on ME EQUIPMENT and on interchangeable parts.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 336 – 60601-1  IEC:2005+A1:2012(E)
Table C.2 – Marking on the inside of ME EQUIPMENT , ME SYSTEMS or their parts
Description of marking Subclause
Hazardous energies: marking of capacitors or the connected circuit parts 8.4.4
Hazardous voltage: marking of parts 8.11.1 i)
M AINS TERMINAL DEVICES : marking of terminals other than terminal blocks 8.11.4.1
Marking of pressure vessels and pipes: national certification mark 9.7.5
Separating transformer assembly: marking of 16.9.2.1 d)
C.3 Marking of controls and instruments
The requirements for marking of controls and instruments are found in 7.4. Additional
requirements for marking of controls and instruments are found in the subclauses listed in
Table C.3.
Table C.3 – Marking of controls and instruments
Description of marking Subclause
Controls: scale marking of 15.4.6.1 b)
Varying the temperature setting of THERMOSTATS : clear indication of 15.4.2.2 a)
C.4 A CCOMPANYING DOCUMENTS , general
The requirements for general information to be included in the ACCOMPANYING DOCUMENTS are
found in 7.9.1. Additional requirements for general information to be included in the
ACCOMPANYING DOCUMENTS are found in the subclauses listed in Table C.4.
Table C.4 – A CCOMPANYING DOCUMENTS , general
Description of requirement Clause
C ATEGORY AP and CATEGORY APG ME EQUIPMENT and parts G.3.4
C LASS II ME EQUIPMENT with isolated internal screens: explanation of 8.6.9
Defibrillation voltage, any necessary recovery time 8.5.5.1 b)
Fixing of structures to floor, wall, ceiling, etc. 9.8.1
Instability excluding transport: placement and loading of doors, drawers and shelves 9.4.2.2 e)
IT- NETW ORK : instructions for connecting ME EQUIPMENT 14.13
Isolation device: requirements for 8.11.4.4
Lifting points: indication of 9.4.4 a)
Mass of PATIENT , if support systems designed for less than 135 kg 9.8.3.1
Mass of PATIENT , if support systems designed for more than 135 kg 9.8.3.1
M ECHANICAL PROTECTIVE DEVICE intended to function only once: instruction to call SERVICE
PERSONNEL
9.8.4.3
M E EQUIPMENT : placement of SAFE W ORKING LOAD 9.4.2.4.3 c)
M E SYSTEMS : addition requirements 16.2
Noise: protective means 9.6.2.1 b)
Passing over an obstruction: instructions for 9.4.2.4.3
S AFETY DEVICE intended to function only once: instruction to call SERVICE PERSONNEL 9.8.4.3
Working conditions 5.4 a)
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 337 –
C.5 A CCOMPANYING DOCUMENTS , Instructions for use
The requirements for information to be included in the instructions for use are found in 7.9.2.
Additional requirements for information to be included in the instructions for use are found in
the subclauses listed in Table C.5.
Table C.5 – A CCOMPANYING DOCUMENTS , instructions for use
Description of requirement Subclause
A CCESSIBLE PARTS : instruction not to touch them and the PATIENT simultaneously 8.4.2 c)
A CCESSIBLE PARTS : instructions to the OPERATOR to open ACCCESS COVERS 8.4.2 c)
A PPLIED PARTS (hot or cold): temperatures and clinical effects of 11.1.2.1
A PPLIED PARTS not intended to deliver heat: temperature exceeding 41 °C 11.1.2.2
Cleaning or disinfection PROCESSES : specification of 11.6.6
Effect of multiple cleanings/disinfections 11.6.6
Foot-operated controls: intended for use in areas where liquids are likely to be found 15.4.7.3 b)
Mass of ACCESSORIES 9.8.3.21
M E SYSTEMS : other equipment intended to provide power to ME EQUIPMENT 16.3
M OBILE ME EQUIPMENT : requirement that more than one person is needed to move 9.4.2.4.2 a)
Moving parts: warning of 9.2.1
P OTENTIAL EQUALIZATION CONDUCTOR terminal: information on the function and use of 8.6.7
Reservoir or liquid storage chamber: information on overflow HAZARD 11.6.2
Transport conditions: warning for 9.4.2.2
C.6 A CCOMPANYING DOCUMENTS , technical description
The requirements for information to be included in the technical description are found in 7.9.3.
Additional requirements for information to be included in the technical description are found in
the subclauses listed in Table C.6.
Table C.6 – A CCOMPANYING DOCUMENTS , technical description
Description of requirement Clause
C LASS II ME EQUIPMENT with isolated internal screens: explanation of 8.6.9
External means of isolation: description of 8.11.1 b)
M E SYSTEM large transient currents: disclosure of 16.3
Non-automatic discharging device for internal capacitors: specification of 8.4.4
Network requirements for PEMS intended to be connected to an outside network 14.13
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 338 – 60601-1  IEC:2005+A1:2012(E)
Annex D
(informative)
Symbols on marking
(see Clause 7)
Symbols are frequently used on ME EQUIPMENT in preference to words with the intention of
obviating language differences and permitting easier comprehension of a marking or
indication, sometimes in a restricted space. New and improved symbols and safety signs have
been introduced since the publication of the second edition of IEC 60601-1 which necessitates
changes in the list of approved symbols and safety signs for use on ME EQUIPMENT .
Chief among these changes is the revision of the usage of symbol 24 in Table D.1. This
symbol was formally used to indicate a warning as well as an informative marking (e.g. this is
where the HIGH VOLTAGE is connected). A new safety sign (3) in Table D.2 has been added to
indicate, “Warning: Dangerous Voltage.” In this edition of the standard, the safety signs of
Table D.2 are required where a warning is intended while the symbols in Table D.1 are used
when the intention is solely to inform.
Similarly is the revision of the usage of symbol 10 in Table D.1, which was formerly used to
indicate “attention: consult ACCOMPANYING DOCUMENTS ”. That symbol is now used to indicate
caution. A new symbol (11) in Table D.1 has been added to indicate, “follow operating
instructions”. Additionally, a new safety sign (10) in Table D.2 has been added to mark
ME EQUIPMENT where failure to follow operating instructions could place the PATIENT or
OPERATOR at RISK .
Consistent use of these symbols and safety signs in all fields of use (e.g., medical, consumer

products, and general transportation) will help ME EQUIPMENT OPERATORS to become familiar
with their meaning. Conversely, any inconsistent use will lead to confusion and mistakes and
jeopardize safety.
IEC 60878 [60] provides a useful compendium of graphical symbols and safety sign used on
electrical equipment in medical practice that were complied from relevant ISO and IEC
standards. See also 7.5 and 7.6.
For symbol requirements not met by the symbols in IEC 60878, refer in the first instance to
published IEC or ISO symbols, noting that, where necessary, two or more symbols can be
grouped together to convey a particular meaning and that, provided the essential
communicative characteristics of the basic symbol are maintained, some latitude in graphic
design is permissible. The colours of symbols are not specified, except for the background of
the AP and APG symbols (see Clause G.3). The colours of safety signs are specified in
ISO 3864-1.
In the following tables, the symbol graphic and title are provided for information.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 339 –
Table D.1 – General symbols
No. Symbol Reference Title
1 IEC 60417-5032 Alternating current
2 IEC 60417-5032-1 Three-phase alternating current
3 IEC 60417-5032-2 Three-phase alternating current with neutral conductor
4 IEC 60417-5031 Direct current
5 IEC 60417-5033 Both direct and alternating current
6 IEC 60417-5019 Protective earth (ground)
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 340 – 60601-1  IEC:2005+A1:2012(E)
Table D.1 (continued)
No. Symbol Reference Title
7 IEC 60417-5017 Earth (ground)
8 IEC 60417-5021 Equipotentiality
9 IEC 60417-5172 C LASS II equipment
10 ISO 7000-0434A Caution
In case of application as a safety sign, the rules
according to ISO 3864-1 are to be adhered to. See
safety sign ISO 7010-W001 (Table D.2, safety sign 2).
11 ISO 7000-1641 Operating instructions
12 IEC 60417-5007 “ON” (power)
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 341 –
Table D.1 (continued)
No. Symbol Reference Title
13 IEC 60417-5008 “OFF” (power)
14 IEC 60417-5010 “ON” / “OFF” (push-push)
NOTE Each position, "ON" or "OFF", is a stable position.
15 IEC 60417-5011 “ON” / “OFF” (push button)
NOTE "OFF" is a stable position, whilst the "ON" position
only remains during the time the button is depressed.
16 IEC 60417-5264 “ON” for part of equipment
17 IEC 60417-5265 “OFF” for part of the equipment
18 IEC 60417-5638 Emergency stop
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 342 – 60601-1  IEC:2005+A1:2012(E)
Table D.1 (continued)
No. Symbol Reference Title
19 IEC 60417-5840 T YPE B APPLIED PART
NOTE Subclause 7.2.10 requires that, for clear
differentiation with symbol 20, symbol 19 is not to be applied
in such a way as to give the impression of being inscribed
within a square.
20 IEC 60417-5333 T YPE BF APPLIED PART
21 IEC 60417-5335 T YPE CF APPLIED PART
22 IEC 60417-5331 C ATEGORY AP equipment
23 IEC 60417-5332 C ATEGORY APG equipment
24 IEC 60417-5036 Dangerous voltage
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 343 –
Table D.1 (continued)
No. Symbol Reference Title
25 IEC 60417-5841 D EFIBRILLATION - PROOF TYPE B APPLIED PART
26 IEC 60417-5334 D EFIBRILLATION - PROOF TYPE BF APPLIED PART
27 IEC 60417-5336 D EFIBRILLATION - PROOF TYPE CF APPLIED PART
28 ISO 7000-1051 Do not reuse
29 IEC 60417-5009 Stand-by
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 344 – 60601-1  IEC:2005+A1:2012(E)
Table D.2 – Safety signs
No. Safety sign Reference Title
1 ISO 3864-1,
Figure 3
Template for constructing a warning sign
NOTE Background colour: yellow
Triangular band: Black
Symbol or text: Black
2 ISO 7010-W001 General warning sign
3 IEC 60878
ISO 3864-B.3.6 a
ISO 7010-W012
Warning: dangerous voltage
Warning, electricity
4
ISO 7010-P001
and
ISO 3864-1,
Figure 1
General prohibition sign
and
Template for constructing a prohibition sign
NOTE Background colour: white
Circular band and slash: red
Symbol or text: black
5
ISO 7010-P017
Pushing prohibited
6 ISO 7010-P018 Sitting prohibited
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 345 –
Table D.2 (continued)
No. Safety sign Reference Title
7
ISO 7010-P019
Stepping prohibited
8 ISO 3864-1
Figure 2
Template for constructing a mandatory action sign
NOTE Background colour: blue
Symbol or text: white
9 ISO 7010-M001 General mandatory action sign
10 ISO 7010-M002 Refer to instruction manual/ booklet
NOTE On ME EQUIPMENT "Follow instructions for use”
a The description of this commonly used safety sign appeared in Annex B of ISO 3864:1984. When the safety
signs were collected in ISO 7010, this sign was not migrated to the new standard. ISO 3864:1984 was
superseded by ISO 3864-1 and ISO 7010 in January 2003. It is expected that this safety sign will be added to
ISO 7010 in an upcoming amendment.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 346 – 60601-1  IEC:2005+A1:2012(E)
Table D.3 – General codes
1
N IEC 60445 Connection point for the neutral conductor on
PERMANENTLY INSTALLED equipment
2
IP N1N2
IEC 60529
N 1 = 0 Non-protected
1 Protected against solid foreign objects of 50 mm ∅ and
greater
2 Protected against solid foreign objects of 12,5 mm ∅
and greater
3 Protected against solid foreign objects of 2,5 mm ∅
and greater
4 Protected against solid foreign objects of 1,0 mm ∅
and greater
5 Dust-protected
6 Dust-tight
N 2 = 0 Non-protected
1 Protection against vertically falling water drops
2 Protection against vertically falling water drops when
ENCLOSURE tilted up to 15°
3 Protected against spraying water
4 Protected against splashing water
5 Protected against water jets
6 Protected against powerful water jets
7 Protected against the effects of temporary immersion
in water
8 Protected against the effects of continuous immersion
in water
NOTE When a characteristic numeral is not required to be
specified, it is replaced by the letter “X” (“XX” if both numerals
are omitted).
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 347 –
Annex E
(informative)
Examples of the connection of the measuring device (MD) for
measurement of the PATIENT LEAKAGE CURRENT and PATIENT AUXILIARY
CURRENT
(see 8.7)
1
MD
4
6
ME EQUIPMENT with TYPE B APPLIED PART
From all PATIENT CONNECTIONS connected
together.
For legends, see Table 5 IEC 2442/05
Figure E.1 – T YPE B APPLIED PART
1
MD
4
6
ME EQUIPMENT with TYPE BF APPLIED PART
From and to all PATIENT CONNECTIONS of
a single function connected together.
For legends, see Table 5
Single function
IEC 2443/05
Figure E.2 – T YPE BF APPLIED PART
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 348 – 60601-1  IEC:2005+A1:2012(E)
1
MD
4
6
ME EQUIPMENT with TYPE CF APPLIED PART
From and to every PATIENT CONNECTION
For legends, see Table 5
IEC 2444/05
Figure E.3 – T YPE CF APPLIED PART
1
MD
4
6
ME EQUIPMENT with TYPE B APPLIED PART,
TYPE BF APPLIED PART or TYPE CF APPLIED PART
Between any single PATIENT CONNECTION
and all other PATIENT CONNECTIONS
For legends, see Table 5 IEC 2445/05
Figure E.4 – P ATIENT AUXILIARY CURRENT
1
MD
4
6
ME EQUIPMENT with MANUFACTURER
specified loading of the PATIENT CONNECTIONS
of the APPLIED PART
From and to every PATIENT CONNECTION
For legends, see Table 5
Load
IEC 2446/05
Figure E.5 – Loading of the PATIENT CONNECTIONS if specified by the MANUFACTURER
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 349 –
Annex F
(informative)
Suitable measuring supply circuits
Mains
T1
V
1
S5 P1
P1
S1
IEC 2447/05
For legends, see Table 5.
Figure F.1 – Measuring supply circuit with one side of the SUPPLY MAINS
at approximately earth potential
(see 8.7.4.2)
Mains
T 1
V
1
P 1
S 2
V
V1
V2
S 1
P 1
IEC 2448/05
For legends, see Table 5.
Figure F.2 – Measuring supply circuit with SUPPLY MAINS
approximately symmetrical to earth potential
(see 8.7.4.2)
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 350 – 60601-1  IEC:2005+A1:2012(E)
Mains
T 1
V
1
P 1 S 1
V
V
S 2
S 3
V1
V2
V3
L1
L2
L3
(Neutral)
P 1
P 1
P 1
IEC 2449/05
For legends, see Table 5.
Figure F.3 – Measuring supply circuit for polyphase ME EQUIPMENT
specified for connection to a polyphase SUPPLY MAINS
(see 8.7.4.2)
Mains
T 1
V
1
P 1 S 1
V
V
S 2 P 1
V1
V2
V3
L1
L2
L3
(Neutral)
IEC 2450/05
For legends, see Table 5.
Figure F.4 – Measuring supply circuit for single-phase ME EQUIPMENT
specified for connection to a polyphase SUPPLY MAINS
(see 8.7.4.2)
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 351 –
Mains
T 1
V
1
P 2
S 1
S 10
S 8
P 2
P 2
P 2
FE
PE
P 1
P 1
S 2
S 3
S 5
2
IEC 2451/05
For legends, see Table 5.
Figure F.5 – Measuring supply circuit for ME EQUIPMENT having a separate power supply
unit or intended to receive its power from another equipment in an ME SYSTEM
(see 8.7.4.2)
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 352 – 60601-1  IEC:2005+A1:2012(E)
Annex G
(normative)
Protection against HAZARDS of ignition
of flammable anaesthetic mixtures
NOTE This annex replaces the former Section Six: “Protection against HAZARDS of ignition of flammable
anaesthetic mixtures” of the second edition.
G.1 Introduction
G.1.1 Applicability
Where ME EQUIPMENT is used in areas in which flammable anaesthetics or flammable agents
for disinfection or skin cleaning are applied, an explosion RISK can exist if such anaesthetics
or agents are mixed with air, or with oxygen or nitrous oxide.
Ignition of such a mixture can be caused by sparks or by contact with parts having a high
surface temperature.
Sparks can be caused where electrical circuits are opened or closed by operation of switches,
connectors, fuses or OVER - CURRENT RELEASES and the like.
In HIGH VOLTAGE parts, sparks can be caused by corona. Static discharges can cause sparks.
The probability of occurrence of the ignition of such anaesthetic mixtures depends on their
concentration, the appropriate minimum ignition energy, the presence of high surface
temperatures and the energy of sparking.
G.1.2 Industrial equipment and components
The constructional requirements of IEC 60079-0 are generally not appropriate for
ME EQUIPMENT for several reasons:
a) they lead to constructions of a size, weight or design that are not applicable for medical
reasons or that cannot be sterilizable;
b) some constructions allow an explosion inside an ENCLOSURE , but prevent propagation
outside it. Such a construction, which might be inherently safe, would be unacceptable in
an operating theatre where continuity of operation of ME EQUIPMENT is essential;
c) industrial requirements were made for flammable agents mixed with air. They cannot be
applied to mixtures with oxygen or nitrous oxide used in medical practice;
d) in medical practice flammable anaesthetic mixtures occur only in relatively small
quantities.
However some of the constructions described in IEC 60079-0 are acceptable for CATEGORY AP
ME EQUIPMENT (see G.5.1).
G.1.3 * Requirements for ME EQUIPMENT
In this annex, the location of flammable anaesthetic mixtures is described:
– as much as necessary for the construction of ME EQUIPMENT , as minimum for specified
conditions of exhaust and absorption;
– as much as necessary for the allocation of ME EQUIPMENT and the construction of the
electrical installation in the IEC 60364 series.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 353 –
The recommendations, limits and tests of this annex are based on the results of statistical
considerations obtained from experiments with the most readily flammable mixtures of ether
vapour with air and with oxygen, using the test apparatus described in Clause G.7. This is
justified because combinations with ether have the lowest ignition temperatures and the
lowest ignition energies of commonly used agents.
Where temperatures or circuit parameters of ME EQUIPMENT used in a FLAMMABLE ANAESTHETIC
MIXTURE WITH AIR exceed allowable limits and sparking cannot be avoided the relevant parts
and circuits can be enclosed in ENCLOSURES with pressurized inert gas or clean air or in
ENCLOSURES with restricted breathing.
E NCLOSURES with restricted breathing delay the build-up of an ignitable concentration. They
are recognized because it is assumed that a period in which ME EQUIPMENT is used in a
FLAMMABLE ANAESTHETIC MIXTURE WITH AIR is followed by a period of ventilation during which
such a concentration will disappear.
For ME EQUIPMENT containing or used in a FLAMMABLE ANAESTHETIC MIXTURE WITH OXYGEN OR
NITROUS OXIDE , requirements, limits and tests are far more stringent.
These recommendations apply not only to NORMAL CONDITION but, additionally, in the SINGLE
FAULT CONDITION , as indicated in 4.7. Only two exemptions from an actual ignition test are
recognized, these being either the absence of sparks and limited temperature or limited
temperature and restricted circuit parameters.
G.2 Locations and basic requirements
G.2.1 Parts of CATEGORY APG ME EQUIPMENT
Parts of CATEGORY APG ME EQUIPMENT in which a FLAMMABLE ANAESTHETIC MIXTURE WITH AIR
occurs shall be CATEGORY AP or APG ME EQUIPMENT and shall comply with the requirements of
Clause G.3, G.4 and G.5.
G.2.2 F LAMMABLE ANAESTHETIC MIXTURE WITH AIR
Where a FLAMMABLE ANAESTHETIC MIXTURE WITH AIR occurs because of a leakage or discharge
of a FLAMMABLE ANAESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE from an ENCLOSURE , it is
considered to propagate to a volume surrounding the leakage or discharge point at a distance
from 5 cm to 25 cm from such a point.
G.2.3 F LAMMABLE ANAESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE
A FLAMMABLE ANAESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE may be contained in a
completely or partly enclosed ME EQUIPMENT part and in the PATIENT ’ S respiratory tract. Such a
mixture is considered to propagate to a distance of 5 cm from an ENCLOSURE part where
leakage or discharge occurs.
G.2.4 M E EQUIPMENT specified for use with FLAMMABLE ANAESTHETIC MIXTURE WITH AIR
M E EQUIPMENT or parts thereof specified for use with FLAMMABLE ANAESTHETIC MIXTURE WITH AIR
(in a location defined in G.2.2) shall be CATEGORY AP or APG ME EQUIPMENT and shall comply
with the requirements of Clause G.4 and G.5.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 354 – 60601-1  IEC:2005+A1:2012(E)
G.2.5 M E EQUIPMENT specified for use with FLAMMABLE ANAESTHETIC MIXTURE WITH
OXYGEN OR NITROUS OXIDE
M E EQUIPMENT or parts thereof specified for use with FLAMMABLE ANAESTHETIC MIXTURE WITH
OXYGEN OR NITROUS OXIDE (in a location defined in G.2.2) shall be CATEGORY APG
ME EQUIPMENT and shall comply with the requirements of G.4 and G.6.
Compliance with the requirements of G.2.3 through G.2.4 and G.2.5 (inclusive) is checked by
inspection and by the appropriate tests of Clause G.3, G.4 and G.5.
These tests shall be performed after applicable tests according to 11.6.6 and 11.6.7.
G.3 Marking, ACCOMPANYING DOCUMENTS
G.3.1 C ATEGORY APG marking
C ATEGORY APG ME EQUIPMENT shall be marked on a prominent location with a green-coloured
band at least 2 cm wide imprinted with the characters “APG” (see symbol IEC 60417-5332
(DB:2002-10) (Table D.1, symbol 23)). The length of the green-coloured band should be at
least 4 cm. The size of the marking should be as large as possible for the particular case. If
this marking is impossible, the relevant information shall be given in the instructions for use.
Compliance is checked by inspection and by application of the tests and criteria in 7.1.2 and
7.1.3.
G.3.2 C ATEGORY AP marking
C ATEGORY AP ME EQUIPMENT shall be marked on a prominent location with a green-coloured
circle of at least 2 cm diameter, imprinted with the characters “AP” (see symbol IEC 60417-
5331 (DB:2002-10) (Table D.1, symbol 22)).
The size of the marking should be as large as possible for the particular case. If this marking
is impossible, the relevant information shall be given in the instructions for use.
Compliance is checked by inspection and by application of the tests and criteria in 7.1.2 and
7.1.3.
G.3.3 Placement of markings
The marking according to G.3.1 and G.3.2 and G.3.3 shall be present on the major part of the
ME EQUIPMENT if this part is CATEGORY AP or CATEGORY APG . It need not be repeated on
detachable parts that can only be used together with the marked ME EQUIPMENT .
Compliance is checked by inspection.
G.3.4 A CCOMPANYING DOCUMENTS
A CCOMPANYING DOCUMENTS shall contain an indication to enable the RESPONSIBLE

ORGANIZATION to distinguish the parts of ME EQUIPMENT (see G.3.5) that are CATEGORY AP and
CATEGORY APG .
Compliance is checked by inspection.
G.3.5 Marking when parts of ME EQUIPMENT are CATEGORY AP or CATEGORY APG
On ME EQUIPMENT in which only certain ME EQUIPMENT parts are CATEGORY AP or CATEGORY
APG , the marking shall clearly indicate which parts are CATEGORY AP or CATEGORY APG .
Compliance is checked by inspection.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 355 –
G.4 Common requirements for CATEGORY AP and CATEGORY APG ME EQUIPMENT
G.4.1 Electrical connections
a) C REEPAGE DISTANCES and AIR CLEARANCES between the connection points of POWER SUPPLY
CORD shall be according to THE Table 12 values for one MEANS OF PATIENT PROTECTION .
b) Connections, except those in the circuits described in G.5.3 and G.6.3, shall be protected
against accidental disconnection in NORMAL USE or shall be so designed that connection or
disconnection can be performed only with the use of a TOOL .
c) C ATEGORY AP and CATEGORY APG ME EQUIPMENT shall not be provided with a DETACHABLE
POWER SUPPLY CORD unless the circuit complies with the requirements of G.5.3 and G.6.3.
Compliance is checked by inspection or measurement.
G.4.2 Construction details
a) Opening of an ENCLOSURE providing protection against the penetration of gases or vapours
into the ME EQUIPMENT or into parts thereof shall be possible only with the aid of a TOOL .
Compliance is checked by inspection.
b) To minimize arcing and sparking due to foreign objects penetrating the ENCLOSURE :
– top covers of ENCLOSURES shall have no openings; openings for controls are permitted
if these openings are covered by the control knob;
– openings in side-covers shall have such dimensions that penetration by a solid
cylindrical object of more than 4 mm diameter is prevented;
– openings in base plates shall have such dimensions that penetration by a solid
cylindrical object of more than 12 mm diameter is prevented.
Compliance is checked by means of a cylindrical test rod of 4 mm diameter for side-covers
and 12 mm diameter for base plates. The test rod is not to enter the ENCLOSURE when
applied in all possible directions without appreciable force.
c) Where insulation of electrical conductors equal to one MEANS OF PATIENT PROTECTION may
contact a part containing a FLAMMABLE ANAESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE
or ignitable gases alone or oxygen, a short circuit of these conductors or a short circuit of
one conductor to a conductive part containing the gas or mixture shall not result in loss of
integrity of such a part or result in an inadmissible temperature or in a HAZARD in such a
part (see G.6.3 a)) or in any HAZARDOUS SITUATION .
Compliance is checked by inspection. In case of doubt, a short-circuit test (without
explosive gases) should be performed and the temperature in the relevant part should be
measured if possible. The short-circuit test need not be performed if the product of the
open-circuit voltage in volts and the short-circuit current in amperes does not exceed 10.
G.4.3 Prevention of electrostatic charges
a) Electrostatic charges shall be prevented on CATEGORY AP and CATEGORY APG ME EQUIPMENT
by a combination of appropriate measures such as:
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 356 – 60601-1  IEC:2005+A1:2012(E)
– the use of antistatic materials with a limited electrical resistance as specified in
G.4.3 b), and
– provision of electrically conductive paths from ME EQUIPMENT or its parts to a
conductive floor or to the protective earth system or the potential equalization system
or via wheels to an antistatic floor of the medically used room.
b) The electrical resistance limits of anaesthetic tubing, mattresses and pads, castor tyres
and other antistatic material shall comply with ISO 2882.
Compliance with the allowable resistance limits given in ISO 2882 is checked by
measurements according to ISO 1853, ISO 2878 and ISO 23529.
G.4.4 Corona
Parts and components of ME EQUIPMENT operating at more than 2 000 V a.c. or more than
2 400 V d.c. that are not included in ENCLOSURES in compliance with G.5.4 or G.5.5 shall be so
designed that corona cannot be produced.
Compliance is checked by inspection and measurement.
G.5 Requirements and tests for CATEGORY AP ME EQUIPMENT , parts and
components thereof
G.5.1 General
M E EQUIPMENT , its parts or components shall not ignite FLAMMABLE ANAESTHETIC MIXTURES WITH
AIR in NORMAL USE and NORMAL CONDITION .
M E EQUIPMENT , its parts or components complying with one of Subclauses G.5.2 to G.5.5
(inclusive) are considered to comply with the requirement of this subclause.
M E EQUIPMENT , its parts or components complying with the requirements of IEC 60079-0 for
pressurized ENCLOSURES (IEC 60079-2), for sand-filled ENCLOSURES (IEC 60079-5) or for oil-
immersed equipment (IEC 60079-6) as well as with the requirements of this standard
(excluding those of G.5.2 to G.5.5), are considered to comply with the requirements for
CATEGORY AP ME EQUIPMENT .
G.5.2 Temperature limits
M E EQUIPMENT , its parts or components not producing sparks and not producing operating
temperatures of surfaces, in contact with gas mixtures in NORMAL USE and NORMAL CONDITION ,
exceeding 150 °C in case of restricted vertical air circulation by convection, or exceeding
200 °C in case of unrestricted vertical air circulation, if measured at an ambient temperature
of 25 °C, are considered to comply with the requirements of G.5.1.
The operating temperatures are measured during the tests mentioned in 11.1.
G.5.3 * Low-energy circuits
M E EQUIPMENT , its parts or components that may produce sparks in NORMAL USE and NORMAL
CONDITION of the ME EQUIPMENT (for example, switches, relays, plug connections that can be
detached without the use of a TOOL , including connections inside ME EQUIPMENT that are not
sufficiently locked or secured, and brush motors) shall comply with the temperature
requirements of G.5.2 and additionally the voltage Umax and the current Imax , which can occur
in their circuits, taking into account the capacitance Cmax and the inductance Lmax shall comply
with the following:
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 357 –
Umax ≤ UzR with a given current IzR , see Figure G.1,
Umax ≤ Uc with a given capacitance Cmax , see Figure G.2,
Imax ≤ IzR with a given voltage UzR , see Figure G.1, and
Imax ≤ IzL with a given inductance Lmax and a Umax ≤ 24 V, see Figure G.3.
– The graphs of Figure G.1, Figure G.2 and Figure G.3 have been obtained with the test
apparatus according to G.6 Figure G.7 with the most readily flammable mixtures of ether
vapour with air (ether volume percentage 4,3 ± 0,2 %) for an ignition probability (without
safety factor) of 10 -3 .
– Extrapolation of the graph of Figure G.1 is allowed for combinations of currents and
corresponding voltages within the limitations IzR ⋅ UzR ≤ 50 W.
Extrapolation for voltages of more than 42 V is not valid.
– Extrapolation of the graph of Figure G.2 is allowed for combinations of capacitances and
corresponding voltages within the limitations:
mJ 2 ,1
2
2 ≤ U
C
Extrapolation for voltages of more than 242 V is not valid.
If the equivalent resistance R is less than 8 000 Ω, Umax is additionally determined with the
actual resistance R.
– Extrapolation of the graph of Figure G.3 is allowed for combinations of currents and
corresponding inductances within the limitations
mJ 3 , 0
2
2 ≤ I
L
Extrapolation for inductances larger than 900 mH is not valid.
– Voltage Umax is taken as the highest supply voltage occurring in the circuit under
investigation with the sparking contact open, taking into account the MAINS VOLTAGE
variations required in 4.10.
– Current Imax is taken as the highest current flowing in the circuit under investigation with
the sparking contact closed, taking into account the MAINS VOLTAGE variations required in
4.10.
– Capacitance Cmax and inductance Lmax , are taken as the values that occur at the
component under investigation that produces sparks in the ME EQUIPMENT .
– If the circuit is supplied with a.c., the peak value is taken into account.
– If the circuit is complicated and consists of more than one capacitance, inductance and
resistance, or a combination thereof, an equivalent circuit is calculated to determine the
equivalent maximum capacitance, the equivalent maximum inductance and additionally the
equivalent Umax and Imax , either as d.c. values or as a.c. peak values.
Compliance is checked either by temperature measurement and determination of U max , I max , R,
L max and C max and application of Figure G.1, Figure G.2 and Figure G.3, or by examination of
the design data.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 358 – 60601-1  IEC:2005+A1:2012(E)
R
U
Test apparatus
10
5
2
1
0,5
0,2
0,1
10 20 50 100
UzR V
IzR A
UzR = 42 V
IzR ⋅ UzR = 50 W
Non-allowable combinations
Allowable combinations
IEC 2452/05
Figure G.1– Maximum allowable current IZ R as a function of the maximum allowable
voltage UZ R measured in a purely resistive circuit with the most flammable mixture of
ether vapour with air
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 359 –
500
100
50
20
10
0,05 0,1 0,2 0,5 1 2 5 10 20
Cmax μF
C U
R ≥ 8 000 Ω a
Test apparatus
Non-allowable combinations
Allowable combinations
UzC = 242 V
UzC V
1/2 CU
2 = 1,2 mJ
IEC 2453/05
a 8 000 Ω or the actual resistance, if R is less than 8 000 Ω
Figure G.2 – Maximum allowable voltage UZ C as a function of the capacitance Cmax
measured in a capacitive circuit with the most flammable mixture
of ether vapour with air
1 000
500
200
100
50
20
2 5 10 20 50 100 200 500 1 000
Lmax mH
Lmax = 900 mH
Test apparatus
L
24 V
R
Non-allowable combinations Allowable combinations
1/2 LI2 = 0,3 mJ
IzL mA
IEC 2454/05
Figure G.3 – Maximum allowable current IZ L as a function of the inductance Lmax
measured in an inductive circuit with the most flammable mixture
of ether vapour with air
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 360 – 60601-1  IEC:2005+A1:2012(E)
G.5.4 * External ventilation with internal overpressure
Where ME EQUIPMENT , its parts or components are enclosed in an ENCLOSURE with external
ventilation by means of internal overpressure the following requirements shall apply.
a) F LAMMABLE ANAESTHETIC MIXTURES WITH AIR that might have penetrated into the ENCLOSURE
of ME EQUIPMENT or of an ME EQUIPMENT part shall be removed by ventilation before the
ME EQUIPMENT or the ME EQUIPMENT part can be energized, and subsequently the
penetration of such mixtures during operation shall be prevented by maintenance of
overpressure within the ME EQUIPMENT or the ME EQUIPMENT part by means of air not
containing flammable gases or vapours or by means of a physiologically acceptable inert
gas (for example nitrogen).
b) The overpressure inside the ENCLOSURE shall be at least 75 Pa in NORMAL CONDITION . The
overpressure shall be maintained at the site of potential ignition even if the air or inert gas
can escape through openings in the ENCLOSURE that are necessary for the normal
operation of ME EQUIPMENT or its parts.
Energizing ME EQUIPMENT shall only be possible after the required minimum overpressure
has been present for a time sufficient to ventilate the relevant ENCLOSURE so that the
displaced volume of air or of inert gas is at least five times the volume of the ENCLOSURE .
(However, ME EQUIPMENT may be energized at any time or repeatedly if the overpressure is
continuously present.)
c) If the overpressure drops below 50 Pa during operation, ignition sources shall be de-
energized automatically by means that either shall be located in a place where the
requirements and tests of Clause G.4 do not apply, or comply with the requirements of
Clause G.5.
d) The external surface of the ENCLOSURE in which the internal overpressure is maintained
shall not attain in NORMAL CONDITION and NORMAL USE an operating temperature exceeding
150 °C, measured in an ambient temperature of 25 °C.
Compliance with the requirements of G.5.4 a) to G.5.4 d) is checked by temperature,
pressure and flow measurements and inspection of the pressure monitoring device.
G.5.5 E NCLOSURES with restricted breathing
Where ME EQUIPMENT , its parts or components are enclosed in an ENCLOSURE with restricted
breathing the following requirements shall apply:
a) * E NCLOSURES with restricted breathing shall be so designed that the formation of a
FLAMMABLE ANAESTHETIC MIXTURE WITH AIR inside the ENCLOSURE does not occur whilst the
ENCLOSURE is surrounded by a FLAMMABLE ANAESTHETIC MIXTURE WITH AIR of a high
concentration for a period of at least 30 min but without any pressure difference to the
space inside the ENCLOSURE .
b) If the required tightness is obtained by gaskets or sealing, the material used shall therefore
be resistant to ageing.
Compliance is checked by application of test B-b of IEC 60068-2-2, Clause 15, temperature
70
°C ± 2
°C, duration 96 h.
c) If the ENCLOSURE contains inlets for flexible cords, their gas-tightness shall be maintained
when the cords are stressed by bending or pulling. The cords shall be fitted with adequate
anchorages to limit these stresses (see 8.11.3.5).
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 361 –
Compliance with the requirements of G.5.5 a), G.5.5 b) and G.5.5 c) is checked by
application of the following tests:
After completion of the test of G.5.4 b) if relevant, an internal overpressure of 400 Pa is
created and 30 pulls of the value shown in Table G.1 are applied to each flexible cord
alternately, in the axial direction of the cord inlet and in the least favourable perpendicular
direction, each pull without jerks and of 1 s duration. At the end of the test the
overpressure is not be reduced to less than 200 Pa.
Table G.1 – Gas-tightness of cord inlets
Mass (m) of ME EQUIPMENT
kg
Pull
N
m ≤ 1 30
1 < m ≤ 4 60
m > 4 100
When the ENCLOSURE of ME EQUIPMENT parts or components is sealed or gas-tight and no
doubt exists that the ENCLOSURE complies with the aforementioned requirement, the
ENCLOSURE is tested by inspection only.
The operating temperature of the external surface of the ENCLOSURE shall not exceed
150
°C measured at an ambient temperature of 25
°C. The steady state operating
temperature of the ENCLOSURE is also measured.
G.6 Requirements and tests for CATEGORY APG ME EQUIPMENT , parts and
components thereof
G.6.1 General
M E EQUIPMENT , its parts or components shall not ignite FLAMMABLE ANAESTHETIC MIXTURE WITH
OXYGEN OR NITROUS OXIDE . This requirement applies both in NORMAL USE and in the event of
any applicable SINGLE FAULT CONDITION , as described in 4.7.
M E EQUIPMENT , its parts or components that do not comply with the requirements of G.6.3 are
tested by a CONTINUOUS OPERATION test over a period of 10 min in an ether/oxygen mixture
(ether volume percentage 12,2 % ± 0,4 %) after the thermal steady state condition has been
attained, but not longer than 3 h after switching on.
G.6.2 * Power supply
Parts or components of CATEGORY APG ME EQUIPMENT that operate in a FLAMMABLE
ANAESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE shall be supplied from a source that is
isolated from earth by at least insulation equal to one MEANS OF PATIENT PROTECTION and from
electrical parts by insulation equal to two MEANS OF PATIENT PROTECTION .
Compliance is checked by inspection of circuit diagrams and measurement.
G.6.3 * Temperatures and low-energy circuits
M E EQUIPMENT , and its parts or components are considered to comply with the requirements of
G.6.1 without being tested according to G.6.1 if, in NORMAL USE , NORMAL CONDITION and SINGLE
FAULT CONDITIONS (see 4.7):
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 362 – 60601-1  IEC:2005+A1:2012(E)
a) no sparks are produced and no temperatures exceeding 90 °C occur, or
b) a temperature limit of 90 °C is not exceeded, ME EQUIPMENT or its parts contain
components that may produce sparks in NORMAL USE , NORMAL CONDITION and applicable
SINGLE FAULT CONDITIONS , but the voltage Umax and the current Imax that can occur in their
circuits, taking into account the capacitance Cmax and the inductance Lmax, comply with
the following:
Umax ≤ LUzR with a given IzR , see Figure G.4, and
Umax ≤ UzC with given Cmax , see Figure G.5, as well as
Imax ≤ IzR with a given voltage UzR , see Figure G.4, and
Imax ≤ IzL with a given inductance Lmax and Umax ≤ 24 V, see Figure G.6.
– The graphs in Figure G.4, Figure G.5 and Figure G.6 have been obtained with the test
apparatus according to F.8 Figure G.7 with the most readily flammable mixture of ether
vapour with oxygen (ether volume percentage 12,2 ± 0,4 % 4,3 ± 0,2 %) for an ignition
probability of 10 -3 . The maximum allowable values of IzR (Figure G.4), UzC (Figure G.5)
and IzL (Figure G.6) include a safety factor of 1,5.
– Extrapolation of the curves of Figure G.4, Figure G.5 and Figure G.6 is limited to the
areas indicated.
– Voltage Umax is taken as the highest no-load voltage occurring in the circuit under
investigation, taking into account MAINS VOLTAGE variations as required in 4.10.

– Current Imax is taken as the highest current flowing in the circuit under investigation,
taking into account MAINS VOLTAGE variations as required in 4.10.
– Capacitance Cmax and inductance Lmax are taken as values that occur in the relevant
circuit.
– If the equivalent resistance R in Figure G.5 is less than 8 000 Ω, Umax is additionally
determined with the actual resistance R.
– If the circuit is supplied with a.c., the peak value is taken into account.
– If the circuit is complicated and consists of more than one capacitance, inductance and
resistance or a combination thereof an equivalent circuit is calculated to determine the
equivalent maximum capacitance, the equivalent maximum inductance and,
additionally, the equivalent Umax and Imax either as d.c. values or a.c. peak values.
– If the energy produced in an inductance or capacitance in a circuit is limited by voltage-
limiting or current-limiting devices preventing the limits of Figure G.4, Figure G.5 and
Figure G.6 being exceeded, two independent components shall be applied, so that the
required limitation of voltage or current is obtained even in the case of a first fault
(short circuit or open circuit) in one of these components.
This requirement does not apply to transformers designed and made according to this
standard and to wire-wound current-limiting resistors provided with a protection against
unwinding of the wire in the event of rupture.
Compliance is checked by inspection, temperature measurements, comparison with design
data or by measurement of U max , I max , R, L max and C max and using Figure G.4, Figure G.5
and Figure G.6.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 363 –
2
1
0,5
0,2
0,1
0,05
0,03
3 5 10 20 50
UzR V
IzR A
IzR = 0,75 A
U
R
Test apparatus
Non-allowable combinations
Allowable combinations
UzR = 30 V
IEC 2455/05
Figure G.4 – Maximum allowable current IZ R as a function of the maximum allowable
voltage UZ R measured in a purely resistive circuit with the most flammable mixture of
ether vapour with oxygen
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 364 – 60601-1  IEC:2005+A1:2012(E)
100
50
20
10
5
2
0,02 0,05 0,1 0,2 0,5
Cmax μF
Cmax = 1 μF
UzC = 17 V
UzC V
Allowable combinations
Non-allowable combinations
Test apparatus
U C
R ≥ 8 000 Ωa
1 2 4
IEC 2456/05
a 8 000 Ω or the actual resistance, if R is less than 8 000 Ω
Figure G.5 – Maximum allowable voltage UZ C as a function of the capacitance Cmax
measured in a capacitive circuit with the most flammable mixture of ether vapour
with oxygen
100
50
20
10
5
2 2 10 5 20 50 100 200 500 1 000
Lmax mH
IzL mA
IzL = 55 mA
24 V
L
R
Test apparatus
Non-allowable combinations Allowable combinations
Lmax = 900 mH
IEC 2457/05
Figure G.6 – Maximum allowable current IZ L as a function of the inductance Lmax
measured in an inductive circuit with the most flammable mixture
of ether vapour with oxygen
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 365 –
G.6.4 Heating elements
M E EQUIPMENT , its parts and components that heat a FLAMMABLE ANAESTHETIC MIXTURE WITH
OXYGEN OR NITROUS OXIDE shall be provided with a non- SELF - RESETTING THERMAL CUT - OUT , as
an additional protection against overheating.
Compliance is checked by the corresponding test of 15.4.2.1.
The current-carrying part of the heating element shall not be in direct contact with the
FLAMMABLE ANAESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE .
Compliance is checked by inspection.
G.7 Test apparatus for flammable mixtures
NOTE Formally Appendix F of the second edition.
The test apparatus comprises an ignition space with a volume of at least 250 cm 3 , which
contains the prescribed atmosphere or mixture and a contact arrangement (see Figure G.7)
providing sparks by opening and closing.
The contact arrangement consists of a cadmium disk with two groves and a second disk with
four tungsten wires having a diameter of 0,2 mm that slides over the first disk. The free length
of the tungsten wires is 11 mm. The shaft to which the tungsten wires are connected rotates
with a speed of 80 r/min. The shaft connected to the cadmium disk turns in opposite direction
to the shaft connected to the disk with wires.
The ratio of the rotation speed of the shaft connected to the wires and the other shaft is 50:12.
Both shafts are isolated from each other and from the frame.
The ignition space must be able to support an internal overpressure of 1,5 MPa.
With the contact arrangement, the circuit to be tested is closed or opened and it is checked if
the sparks will ignite the atmosphere or mixture under test.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 366 – 60601-1  IEC:2005+A1:2012(E)
5
2
1
3 4
10
2
30
2
 6,5
6,5
10
31
38
3
IEC 2458/05
Dimensions in millimetres
Legend
1 Ignition space
2 Cadmium disk
3 Tungsten wire
4 Shaft of wire disk
5 Shaft of disk with grooves
Figure G.7 – Test apparatus
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 367 –
Annex H
(informative)
P EMS structure, PEMS DEVELOPMENT LIFE - CYCLE and documentation
H.1 Examples for PEMS / PESS structures
A PEMS can be a very simple piece of ME EQUIPMENT or a complex ME SYSTEM or anything in
between.
Figure H.1 shows some possible examples of a PEMS .
Figure H.1 a) shows a complex system. The PEMS breaks down into a number of major
subsystems, which in turn are made up of subsystems, which include a PESS .
Figure H.1 b) shows a simpler implementation. In this case the intermediate major subsystem
level is missing and the PESS is a subsystem of the PEMS itself.
Figure H.1 c) illustrates the simplest implementation of a PEMS . In this case the PEMS and the
PESS are the same.
The structure of the PEMS is extremely important for implementing safety requirements. An
architecture should be documented for the PEMS that describes the structure of the PEMS and
the relationship between each PESS and the PEMS as a whole. The architecture should
indicate:
– the division of the PEMS into components, especially those implemented in each PESS and
including software components;
– the functions to be performed by each PESS and its components (including where
appropriate safety-related functions);
– the interfaces between software components;
– the interfaces between software components and components external to the software.
H.2 P EMS DEVELOPMENT LIFE - CYCLE model
Compliance with the PEMS clause of this standard (Clause 14) requires that a PEMS
DEVELOPMENT LIFE - CYCLE be specified and then followed; it does not require that any particular
PEMS DEVELOPMENT LIFE - CYCLE is used, but it does require that the PEMS DEVELOPMENT LIFE -
CYCLE has certain attributes. These requirements can be found in 14.4.
The PEMS DEVELOPMENT LIFE - CYCLE is a part of the overall product life-cycle.
Figure H.2 is a view of the PEMS DEVELOPMENT LIFE - CYCLE which shows activities grouped into
two main PROCESSES . On the left is decomposition PROCESS and on the right is the integration
PROCESS .
Figure H.2 illustrates:
– layered design activities;
– for each layer of design, a corresponding layer of integration and VERIFICATION ;
– verified parts are integrated to assemble the next higher layer;
– problem resolution PROCESS interactions.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 368 – 60601-1  IEC:2005+A1:2012(E)
PEMS
(system or device)
Subsystem or
component
Electronic Electrical PESS
Electronic Software
Electromechanical
+ mechanical
a) Example of a complex system
PEMS
(system or device)
Electronic Electrical PESS
Electronic Software
Electromechanical
+ mechanical
b) Example of a simpler implementation
PEMS = PESS
(system or device)
Electromechanical
+ mechanical Electronic Software
c) Example of the simplest implementation IEC 2459/05
Figure H.1 – Examples of PEMS/ PESS structures
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 369 –
User
needs
PEMS
requirements capture
PEMS
requirements specifications
PEMS
architecture design
PEMS
architecture specification,
subsystem (e.g.
 PESS
 )
requirements specifications
Subsystem
 (e.g.
 PESS
 )
architecture design
Subsystem architecture specification,
component (e.g.
 SW
)
requirements specifications
Component
 (e.g.
 SW
)
architecture design
Component architecture specification,
unit (e.g.
 SW
 module)
requirements specifications
Component (e.g.
 SW
system) integration
 and
 VERIFICATION
Unit design
(e.g.
 SW
 code),
unit
 VERIFICATION
 plan
Component (e.g.
 SW
sytem) integration
 and
 VERIFICATION
PEMS VALIDATION
 plan
PEMS
 test specification
Subsystem test specification
 Component test specification
Validated
 PEMS
PEMS VALIDATION
Verified
 PEMS
PEMS
integration and
 VERIFICATION
Verified subsystem
Subsystem (e.g.
 PESS
 )
integration
and
 VERIFICATION
Verified component
Component (e.g.
 SW
system) integration
 and
 VERIFICATION
Verified unit
PEMS
VALIDATION
results
PEMS
VERIFICATIION
results
Subsystem
 VERIFICATIION
results
Component
 VERIFICATIION
results
Unit
VERIFICATIION
results
Output to the problem resolution
 PROCESS
Input from the problem resolution
 PROCESS
Key:
Boxes repesent typical
 PEMS DEVELOPMENT LIFE
 -CYCLE
 activities
Solid arrows indicate typical deliverables into/out of activities
 Dashed arrows indicate deliverables just to the
 RISK MANAGEMENT FILE
Requirements
 decomposition
 R ISK ANALYSIS

P EMS
 integration
VERIFICATIN
 of
RISK CONTROL
PEMS VERIFICATION
 plan
IEC

2460
/05
Figure H.2 – A PEMS DEVELOPMENT LIFE - CYCLE model
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 370 – 60601-1  IEC:2005+A1:2012(E)
As the design is decomposed from the requirements, the functional building blocks,
architecture and technology are decided. The decomposition PROCESS concludes when the
design information enables the components of the PEMS to be built (examples of such design
information are circuit diagrams and software code). The decomposition components are
integrated together. V ERIFICATION is performed as the components are integrated to determine
whether or not the implementation satisfies the requirements. At the conclusion of the
integration PROCESS , a PEMS VALIDATION is performed to determine whether or not the PEMS
works as intended.
H.3 Software PROCESSES
H.3.1 P EMS DEVELOPMENT LIFE - CYCLE
A PEMS DEVELOPMENT LIFE - CYCLE , such as the one illustrated in Figure H.2, consists of a
number of PROCESSES that are composed of activities. Each activity is performed to
accomplish specific goals. To apply RISK MANAGEMENT , confidence in the engineering activities
on which the RISK MANAGEMENT is based is needed. In particular, this is a requirement for the
software life-cycle.
IEC 62304 [26] (under development) describes the processes to be included in the software
development life-cycle for the development of safe medical device software.
H.3.2 Requirements specification
To determine which functions create or control RISKS , it is necessary to fully identify the
requirements of the PEMS / PESS . It is not possible to do an adequate RISK ASSESSMENT without
a complete requirement specification and an architectural design that meets that specification.
The requirements should include, as appropriate to the PEMS software:
– functional and capability requirements, including ESSENTIAL PERFORMANCE , physical
characteristics, and environmental conditions under which the software is to perform;
– interfaces external to the software;
– safety requirements including RISK CONTROL measures for hardware failures and potential
software defects and specifications related to methods of operation and maintenance,
environmental influences, and RISK CONTROL ;
– software driven alarm signals, warnings and OPERATOR messages;
– security requirements, where lack of security would compromise safety;
– human-factors engineering requirements related to the use of the PEMS , including those
related to support for manual operations, human-equipment interactions, constraints on
personnel, and areas needing concentrated human attention that are sensitive to human
errors and training;
– data definition and database requirements;
– installation and acceptance requirements for the PEMS software;
– documentation to be developed;
– operation and execution requirements;
– maintenance requirements.
R ISK ASSESSMENT should be used to determine the extent to which the architecture design can
be used to mitigate the RISKS .
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 371 –
H.3.3 Third-party and off-the-shelf (OTS) software
To have the ability to identify known or foreseeable HAZARDS , it is also necessary to
characterise any third-party or OTS software used in the PEMS . The developer should
establish software requirements for third-party or OTS software. These requirements should
include the following:
– title and manufacturer, version level, release date, patch number and upgrade designation;
– the system hardware and software necessary to support proper operation (e.g. processor
type and speed, memory type and size, and system, communication and display software
requirements);
– interfaces to the software component;
– safety critical and RISK CONTROL measure functions dependent on the software component.
H.3.4 Integration
The developer should establish an integration plan to integrate the components of each PESS
and of the PEMS . The plan should include the approach, responsibilities and sequence, and
include all software components. If the PESS software is built using incremental integration
methods, sufficient regression testing should be performed to ensure that previous
VERIFICATION is still sufficient. Integration tests should include test cases which expose
software behaviour not only in response to the normal case, but also in response to
exceptional, stress or worst case conditions.
H.3.5 Configuration management
Because the RISK ANALYSIS relies on the requirements of the software, configuration
management and change control are necessary to ensure that additional software
functionality is not added during development without being considered by the RISK
MANAGEMENT PROCESS . A configuration management plan should be established that
describes:
– the items to be controlled;
– the configuration management activities;
– PROCEDURES and schedule for performing these activities;
– responsibilities for performing these activities;
– PROCEDURES to control the receipt, installation, and acceptance of each software
component.
A scheme should be established for the unique identification of software configuration items
and version control. This scheme should include any third-party and OTS software
components.
H.3.6 Modification/change control
For modification/change control, the following should be performed:
– identification and recording of change requests;
– analysis and evaluation of the changes;
– approval or disapproval of the request;
– implementation, VERIFICATION and release of the modified software.
An audit trail should be maintained, whereby each modification, the reason for the
modification, and authorization of the modification can be traced. R ECORDS of the history of
controlled items should be retrievable.
IEC 62304 describes the processes to be included in the software development life-cycle for
the development of safe medical device software.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 372 – 60601-1  IEC:2005+A1:2012(E)
H.4 Design and implementation
During application of the PEMS DEVELOPMENT LIFE - CYCLE model, design and implementation will
include the selection of:
a) the design environment, for example:
– software development methods;
– computer aided software engineering (CASE) tools;
– programming language;
– hardware and software development platforms;
– simulation tools;
– design and coding standards;
b) electronic components;
c) redundant hardware;
d) human- PEMS interface;
e) energy sources;
f) environmental conditions;
g) third-party software;
h) networking options.
These elements of the design environment can be characterized in general and in the specific
manner of their use in the design and implementation PROCESS .
H.5 Documentation
Figure H.3 includes all of the documentation required by Clause 14 and ISO 14971:2000. It is
intended to show an example structure only. Particular documentary references can be
consolidated or distributed among several documents. The clause numbers proceeded by a
“#” are references to the clause numbers in ISO 14971:2000. Other numbers refer to the
subclauses of this standard. Not used.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 373 –
R ISK MANAGEMENT FILE A CCOMPANYING
DOCUMENTS
R ESIDUAL RISK #6.4 #6.5
N ETWORK /DATA COUPLING info 14.13
Acceptable RISK policy #3.3
D EVELOPMENT LIFE -CYCLE 14.4
R ISK ANALYSIS results #4.1
Safety related characteristics #4.2
P EMS architecture specification 14.8

Design environment 14.9
Subsystem specification 14.7
R ISK EVALUATION results #5
V ERIFICATION plan 14.10
R ESIDUAL RISK evaluation #6.4
P EMS VALIDATION plan 14.11
H AZARD review of RISK CONTROL #6.6
Overall RESIDUAL RISK evaluation #7
Review of RISK MANGEMENT #3.3
R ISK MANAGEMENT PROCESS #3.2
R ISK MANAGEMENT plan #3.5 and 14.3
Problem resolution PROCESS 14.5
INTENDED USE /INTENDED PURPOSE #4.2
Requirement specification 14.7
List of HAZARD #4.3 and 14.6.1
Estimated RISK of HAZARD #4.4
R ISK categorization system #4.4
R ISK CONTROL measures #6.2 and #6.3
V ERIFICATION results #6.3
P EMS VALIDATION results 14.11
R ISK /benefit analysis results #6.5
Completeness assessment #6.7
Post-producton information #9
R ISK management report #8
H AZARD
1
H AZARD
2
H AZARD
n
H AZARD
n+1
R ISK
R ESIDUAL RISK
R ISK CONTROL
measures
V ERIFICATION
results R ESIDUAL RISK
evaluation
#6.4
R ISK ANALYSIS
#4
R ISK
EVALUATION
#5
R ISK CONTROL
#6.2 and #6.3
V ERIFICATION
#6.3
Reference with
a “#” are references
to ISO 14971: 2000,
otherwise references
are to subclauses
in this standard.
IEC 2461/05
Figure H.3 – P EMS documentation requirements from Clause 14 and ISO 14971:2000
Not used
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 374 – 60601-1  IEC:2005+A1:2012(E)
H.6 N ETWORK / DATA COUPLING
P EMS intended to be incorporated into an IT- NETWORK
H.6.1 General
In the context of this standard, the information transmitted as a part of NETWORK / DATA
COUPLING over an IT- NETWORK is that intended by the MANUFACTURER to be transmittable (i.e.
not through illegal or illicit actions of unauthorized persons).
N ETWORK / DATA COUPLING as used in this standard does not include information transferred
across user interfaces. The MANUFACTURER stipulates the possible information types and their
transmission protocols in the technical description (see 14.13).
H.6.2 System integration responsibilities
M E EQUIPMENT and ME SYSTEMS will sometimes be used together to create a system on an IT-
NETWORK . This is likely to become more frequent with the increasing use of computers to
analyze clinical data and control treatment.
Sometimes ME EQUIPMENT will have been designed by the MANUFACTURER to work on an IT-
NETWORK with other ME EQUIPMENT , however, it will often be the case that the separate
ME EQUIPMENT will not have been designed to work with each other all other ME EQUIPMENT on
an IT- NETWORK . Someone has to be responsible for ensuring that all the separate
ME EQUIPMENT on an IT-network work together satisfactorily in the integrated system; in other
words, someone has to be responsible for designing the integrated system IT- NETWORK .
It is recognized that the system IT- NETWORK integrator often has to comply with particular
regulatory requirements.
In order to perform its function, the system IT- NETWORK integrator needs to know:
– how the integrated system IT- NETWORK is intended to be used;
– the required performance of the integrated system IT- NETWORK ;
– the intended configuration of the system IT- NETWORK ;
– the constraints on the extendibility of the system IT- NETWORK ;
– the specifications of all ME EQUIPMENT and other equipment to be integrated;
– the performance of each ME EQUIPMENT and other equipment; and
– the information flow in and around the system IT- NETWORK .
This information will not be available to the individual MANUFACTURERS , and for this reason
each individual MANUFACTURER cannot carry out the role of system IT- NETWORK integrator. In
any case the system IT- NETWORK integrator has to be a single person or organisation that has
overall responsibility, this overall responsibility can not be shared between several different
MANUFACTURERS . The responsibility of a MANUFACTURER is limited to providing the required
information on their equipment (see 14.13).
Obviously a RESPONSIBLE ORGANIZATION can employ a MANUFACTURER to integrate their system
IT- NETWORK . In this case the whole system IT- NETWORK can become an ME SYSTEM and it will
be the MANUFACTURER ’ S responsibility to provide a correctly integrated system. In this case the
system could be separately regulated.
The system IT- NETWORK integrator should be competent to assess and address the HAZARDS
that are likely to arise from integrating a system IT- NETWORK and to ensure that the RESIDUAL
RISKS of the individual PEMS are maintained.
Typically a system IT- NETWORK integrator would:
– plan the integration of any ME EQUIPMENT or ME SYSTEM and non-medical equipment in
accordance with the instructions provided by the various MANUFACTURERS ;
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 375 –
– perform RISK MANAGEMENT on the integrated system IT- NETWORK ; and
– pass on any MANUFACTURER ’ S instructions to the RESPONSIBLE ORGANIZATION where these
are required for the safe operation of the integrated system IT- NETWORK . These
instructions should include warnings about the HAZARDS of any change of configuration.
H.7 Design considerations for NETWORK / DATA COUPLING IT- NETWORKS
H.7.1 Introduction Overview
From the viewpoint of a PEMS MANUFACTURER , any type of a NETWORK / DATA COUPLING an IT-
NETWORK is a source of additional causes for HAZARDS HAZARDOUS SITUATIONS . In principle any
NETWORK / DATA COUPLING IT- NETWORK that is outside the control of the PEMS MANUFACTURER
should never be presumed to be 100 % reliable.
H.7.2 Causes of HAZARDS HAZARDOUS SITUATIONS associated with NETWORK / DATA
COUPLING IT- NETWORKS
In NETWORK / DATA COUPLED systems IT- NETWORKS , likely causes for HAZARDS HAZARDOUS
SITUATIONS are:
– loss of data;
– inappropriate data interchange;
– corrupted data;
– inappropriate timing of data;
– unexpected receipt of data;
– unauthorized access to data.
Supplementing Annex A of ISO 14971:2000 when identifying the causes of HAZARDS
associated with NETWORK / DATA COUPLING , at least the following should be considered:
Supplementing Annex E of ISO 14971:2007, at least the following initiating events or
circumstances that can lead to HAZARDOUS SITUATIONS associated with IT- NETWORKS should be
considered:
– remote servicing (external access to the network);
– operating system (compatibility of operating systems);
– modification/upgrades of software (operating systems, applications, etc.);
– interface compatibility (data collisions, data formats):
• connections (modification of hardware, network connectors);
• network interface boards (compatibility);
• network protocols (DICOM, HL7, etc.);
– packet address structure/timing;
– normal network loads/bandwidth;
– peak network load;
– data media (longevity and retrievability);
– security (viruses, worms, unauthorized software updates or upgrades);
– maximum acceptable response time;
– acceptable failure rate of the network;
– availability of the network (planned and unplanned maintenance);
– inconsistency in interfaces/formats resulting in loss of fidelity during information transfer;
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 376 – 60601-1  IEC:2005+A1:2012(E)
– heterogeneous network topologies.
Supplementing Annex D of ISO 14971:2000 when considering the potential causes for
HAZARDS listed above, the following questions should be taken into account:
Supplementing Annex C of ISO 14971:2007, the following questions should be taken into
account when identifying the characteristics that could impact on safety:
a) Reasonably foreseeable misuses
Is connection to the network inconsistent with the INTENDED USE of each constituent PEMS ?
b) Incorrect data flow to or from each constituent PEMS
What are the data transferred by the network used for, and to which tasks are they
related? What are the consequences of a breakdown of the NETWORK / DATA COUPLING IT-
NETWORK ?
c) Deviation from the specified operational characteristics of any constituent PEMS
What are the operational characteristics of the PEMS and to what degree are they affected
by the NETWORK / DATA COUPLING IT- NETWORK ?
d) Incomplete characterization of NETWORK / DATA COUPLING IT- NETWORK parameters
Is the network topology, configuration, parameters (e.g. open or closed, bandwidth,
transmission protocol) completely characterized? Are there any breakdown
characteristics/concepts and what are these?
e) Excessive use/load of the NETWORK / DATA COUPLING IT- NETWORK by the network nodes
What is the planned number of network nodes and their assumed degree of use? Are the
resources sufficient to meet the needs of both the NETWORK / DATA COUPLING IT- NETWORK
itself and the devices connected to it?
f) Use errors
What skills are required by the OPERATOR for the effective operation of the system?
g) Inadequate configuration management
Do periodic service tasks alter the network’s IT- NETWORK ' S characteristics (e.g. after
remote access, updates or upgrades)? Does the RESPONSIBLE ORGANIZATION ensure that
modifications to each constituent PEMS are reviewed and approved?
h) Information in wrong place
Does data arrive at a convenient and predictable location? Is it accompanied by irrelevant
data that could confuse the OPERATOR or obscure the wanted data? When it arrives, is its
source adequately indicated?
H.7.3 Network classification based on the consequence to the PATIENT Not used
H.7.3.1 Consequence to the PATIENT
In order to relate the causes in H.7.2 to the consequences for the PATIENT , it may be useful to
classify NETWORK / DATA COUPLINGS both by the consequences and the reaction time, where
reaction time is the time delay between a NETWORK / DATA COUPLING failure and the onset of
HARM to the PATIENT .
Table H.1 contains an example of a NETWORK / DATA COUPLING classification based on these
considerations.
H.7.3.2 Class C NETWORK / DATA COUPLING ( PATIENT vital data, time critical)
This is the NETWORK / DATA COUPLING for all time critical application/ PROCESSES . It is not linked
to any other network, because a link could result in uncontrollable RISKS . All resources are
available only for the nodes of this network. The availability needs to be close to 100 %.
Disruptions need to be avoided and last for only a few minutes per year. Responsibility is
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 377 –
assigned to a single PEMS MANUFACTURER /system contractor only. Network nodes comply with
the requirements established by this MANUFACTURER /contractor. An example of this class is a
PATIENT monitoring network.
Table H.1 – N ETWORK / DATA COUPLING classification Not used
Consequence Reaction time Class Example(s)
Death/serious injury
Second(s) C Infusion (closed loop); false control of a surgical
robot
Minute(s) C Suppressed alarm transmission
Hour(s) C/B False therapy data to ventilator
Medium injury
Second(s) C Wrong alarm transmission, false control of a
surgical robot
Minute(s) C/B Wrong alarm transmission, false control of a
surgical robot
Hour(s) C/B Falsified image; loss of a therapy report
Minor injury
Second(s) B
Minute(s) B Loss of a radiograph
Hour(s) B/A
Negligible
Second(s) A
Minute(s) A
Hour(s) A
H.7.3.3 Class B NETWORK / DATA COUPLING ( PATIENT vital data, non-time critical)
This is the NETWORK / DATA COUPLING for non-time critical application/ PROCESSES that handle
therapeutic or diagnostic PATIENT data. This NETWORK / DATA COUPLING can be linked to another
one by a defined and controllable/secured interface. The availability needs to be very high,
and because of a lack of alternatives, disruptions should last only for short periods.
– The responsibility is assigned to the RESPONSIBLE ORGANIZATION or system integrator. In
the case of multiple PEMS , the contention of data priority needs to be defined.
– The network nodes should follow selected criteria/minimum set of parameters. A radiology
network can serve as an example.
H.7.3.4 Class A NETWORK / DATA COUPLING
This is the NETWORK / DATA COUPLING for any applications (including PATIENT administrative/
demographic data) that operate on validated PATIENT data only and are not assigned to class
“C” or “B” networks. Also, it can be accepted that these applications are unavailable for a
longer period because there are alternatives. An example is a general hospital administration
network where:
– the responsibility is assigned to the RESPONSIBLE ORGANIZATION ;
– there are many types of network nodes.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 378 – 60601-1  IEC:2005+A1:2012(E)
H.7.4 N ETWORK / DATA COUPLING IT- NETWORK parameters
The use of a NETWORK / DATA COUPLING an IT- NETWORK for exchange of data either between
PEMS or between PEMS and other information technology equipment requires the knowledge
about both the structure of the NETWORK / DATA COUPLING IT- NETWORK and the
PROCESSES /functions running inside them. This is important because MANUFACTURERS of PEMS
or NETWORK / DATA COUPLINGS IT- NETWORKS should select the configuration of their products
such that:
– they comply with internationally recognized network standards (Ethernet, Fast Ethernet,
GigaBitEthernet, FDDI, etc.) and use the available bandwidth appropriately according to
the INTENDED USE ;
– they achieve the optimal performance for their application
A mixture of different NETWORK / DATA COUPLINGS IT- NETWORK configurations/parameter settings
can emerge which are not always compatible for the different NETWORK / DATA COUPLINGS IT-
NETWORK nodes in spite of the fact that they comply to valid international standards.
To avoid or at least to minimize the resulting potential of disruption, a match of a minimum set
of NETWORK / DATA COUPLINGS IT- NETWORK parameters derived from the relevant standards is
required.
To ensure a reliable installation of NETWORK / DATA COUPLED PEMS and minimize the RISK to
PATIENTS , the PEMS MANUFACTURER , the RESPONSIBLE ORGANIZATION , and the system integrator
need to communicate all relevant technical parameters to each other. This level of detail is
necessary to avoid inappropriate assumptions that result in unacceptable RISK .
Figure H.4 contains a list of parameters potentially required to be specified. Due to the rapid
evolution of NETWORK / DATA COUPLING IT- NETWORK technology, this table should be seen as a
starting point. It should be clear if the table should be maintained and who should be
responsible for maintaining it.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 379 –
Objects Description Value/Comment
Application and Operating System:
Operating System / Version:
Network protocols:
Detailed data for specific application / transport protocol (if used)
HL7 HL 7 version
Formats of message types used
Free fields (which are used)
Ports
HL7 Protocol (TCP/IP Lower Layer)
DICOM Service classes A) Test: Verification
B) Transfer: Storage
Query/Retrieve
C) Documentation: Print management
D) Organization: Modality work list management
Performed procedure step
E) Information: Study contents notification
Patient management
Storage commitment
Study component management
Results management
F) External Storage: Media storage
DICOM Objects e.g. COMPUTER RADIOGRAPHY IMAGE
Other Modality Objects
DICOM host name
DICOM AET called
DICOM AET calling
DICOM Port called
DICOM Port calling
Detailed Parameters with respect to the lower protocol layers
Network data Physical connection
Network interface card parameters
Network-Administration
Port number of connected Switch / HUB / Router
IP-Address
Subnet mask
Host-Name
IT-Domain
Active-Directory / LDAP Server
Default Gateway
(Access via Router)
Remote Control
Remote Monitoring
Modem Connection
Remote Service IP-
Address
Other Parameters
Figure H.4 – Example of potential parameters required to be specified for
NETWORK / DATA COUPLING an IT- NETWORK
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 380 – 60601-1  IEC:2005+A1:2012(E)
Annex I
(informative)
M E SYSTEMS aspects
I.1 Combinations of ME EQUIPMENT and non- ME EQUIPMENT
I.1.1 Introduction
This annex provides a summary of situations that could occur when different combinations of
equipment are used in various medical environments. To keep this summary short, no more
than two items of equipment (A and B) are used per situation.
I.1.2 Localities in a medical environment
The following localities are foreseen (see also Table I.1):
– the PATIENT ENVIRONMENT as part of a medically used room;
– a medically used room, excluding the PATIENT ENVIRONMENT ;
– the non-medically used room (a room not designed for medical treatment, for example, an
office or a storage room).
A protective earth can be dedicated to each of the three localities listed above.
NOTE A potential difference (V) can exist between the protective earths in different localities. In case of an
interruption of protective earthing (fault condition) for equipment in the PATIENT ENVIRONMENT , this potential
difference can appear on the ENCLOSURE of the equipment causing a HAZARD resulting in a HAZARDOUS SITUATION
for the OPERATOR or for the PATIENT if the OPERATOR simultaneously touches the equipment and the PATIENT , or for
the PATIENT if the ME EQUIPMENT APPLIED PART is of TYPE B .
I.1.3 Basic principles
– P ATIENTS should only be connected to APPLIED PARTS of ME EQUIPMENT complying with this
standard. Other equipment should comply with relevant IEC or ISO standards.

– In fault condition the allowable TOUCH CURRENT is 500 μA.
– All equipment complying with the safety standard applicable to the originally intended,
non-medical use, herein called IEC XXXXX, and placed in the PATIENT ENVIRONMENT needs
measures to limit the TOUCH CURRENT , if this exceeds the values specified in 16.6.1.
I.1.4 Examples of ME SYSTEMS
Two items of equipment are placed within the PATIENT ENVIRONMENT (see situation No. 1 in
Table I.1).
There are several possibilities designated 1a through 1f:
1a: Items A and B both comply with IEC 60601: Subclause 16.6 is satisfied.
1b: Items A and B both comply with IEC 60601 and are powered through a MULTIPLE
SOCKET - OUTLET : LEAKAGE CURRENTS might be too high when the earth conductor in the
MULTIPLE SOCKET - OUTLET is broken.
1c: Item A complies with IEC 60601 and item B complies with IEC XXXXX: only the TOUCH
CURRENT of item B has to be limited when any single PROTECTIVE EARTH CONDUCTOR or
the equivalent conductor of the equipment, is interrupted, if necessary, by applying an
additional protective earth or a separating transformer to item B.
1d: Same as 1c, with both items powered through a MULTIPLE SOCKET - OUTLET : LEAKAGE
CURRENTS might be too high for causes as listed under 1b and 1c.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 381 –
1e: Item A is powered from item B with item A complying to IEC 60601 and being an insert
to item B, complying to IEC XXXXX. Item B needs the measures for a power supply as
described by the MANUFACTURER and needs to fulfil the requirement of 16.3. If
necessary, apply an additional protective earth or a separating transformer to item B.
1f: Same as 1e, with item A not being an insert to item B: see 1e.
Situations 2 and 3 can be derived from situation 1 of Table I.1.
NOTE The practical means of compliance indicated in Table I.1 are not intended to be an exhaustive list.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 382 – 60601-1  IEC:2005+A1:2012(E)
Table I.1 – Some examples of ME SYSTEMS for illustration
Situation No.
Medically used room
Non-
medically
used room
Examples of
possible
causes for
exceeding
LEAK AGE
CURRENT limits
Practical means
of compliance
Apply 16.5 in all
situations
Inside the
PAT IENT ENVIRONMENT
Outside the
PAT IENT
ENVIRONMENT
1
1a Items A and
B are
ME EQUIPMENT
A
IEC 60601
B
IEC 60601
Mains
Plug Mains
Plug
Multiplied
APPLIED PARTS
of the same
type can cause
the total
PATIENT LEAKAGE
CURRENT to
exceed limits
See Note 1.
– Verify total
PATIENT
LEAKAGE
CURRENT
1b Items A and
B are
ME EQUIPMENT
powered via
a MULTIPLE
SOCKET-OUTLET
A
IEC 60601
B
IEC 60601
MULTIPLE SOCKET- OUTLET
Earth conductor
of the MULTIPLE
SOCKET-OUTLET is
broken
See also 1a.
– Additional
PROTECTIVE
EARTH
CONNECTION
(for A or B) or,
– Separating
transformer
1c Item A is
ME EQUIPMENT
and B is Non-
ME EQUIPMENT
A
IEC 60601
B
IEC xxxxx
Mains
Plug
Mains
Plug
Due to high
TOUCH CURRENT
of B
– Additional
PROTECTIVE
EARTH
CONNECTION
(for B) or,
– Separating
transformer
(for B)
1d Item A is
ME EQUIPMENT
and B is non-
ME EQUIPMENT
powered via
a MULTIPLE
SOCKET-OUTLET
A
IEC 60601
B
IEC xxxxx
MULTIPLE SOCKET- OUTLET
The earth
conductor of the
MULTIPLE SOCKET-
OUTLET is broken
or,
Due to high
TOUCH CURRENT
of B
– Additional
PROTECTIVE
EARTH
CONNECTION
(for A or B) or,
– Separating
transformer
1e Item A is
ME EQUIPMENT
powered from
specified
power supply
in item B
A
IEC 60601
B
IEC xxxxx
Mains
Plug
Due to high
TOUCH CURRENT
of B
– Additional
PROTECTIVE
EARTH
CONNECTION
(for B) or,
– Separating
transformer
(for B)
1f Item A is
ME EQUIPMENT
powered from
NON -
ME EQUIPMENT
power supply
in B
A
IEC 60601
B
IEC xxxxx
DC/AC
Mains
Plug
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 383 –
Table I.1 (continued)
Situation No.
Medically used room
Non-
medically
used room
Examples of
possible
causes for
exceeding
LEAK AGE
CURRENT limits
Practical means
of compliance
Apply 16.5 in all
situations
Inside the
PAT IENT ENVIRONMENT
Outside the
PAT IENT
ENVIRONMENT
2
2a Items A and
B are
ME EQUIPMENT
No causes of
exceeding
LEAKAGE
CURRENT
– No further
measures are
necessary
2b Items A and
item B are
ME EQUIPMENT
powered via
a MULTIPLE
SOCKET-OUTLET
Earth conductor
of the MULTIPLE
SOCKET-OUTLET is
broken
– Additional
PROTECTIVE
EARTH
CONNECTION
(for A or B) or,
– Separating
transformer
2c Item A is
ME EQUIPMENT
and item B is
non-
ME EQUIPMENT
Due to high
TOUCH CURRENT
of B
See rationale
for 16.5.
– Do not use
metal
connector
housing or,
– SEPARATION
DEVICE
2d Item A is
ME EQUIPMENT
and item B is
non-
ME EQUIPMENT
powered via
a MULTIPLE
SOCKET-OUTLET
The earth
conductor of the
MULTIPLE SOCKET-
OUTLET is broken
– Additional
PROTECTIVE
EARTH
CONNECTION
(for A or B) or,
– Separating
transformer
3
3a Items A and
B are
ME EQUIPMENT
No causes of
exceeding
LEAKAGE
CURRENT
– No further
measures are
necessary
3b Item A is
ME EQUIPMENT
and item B is
non-
ME EQUIPMENT
Due to high
TOUCH CURRENT
of B
See rationale
for 16.5.
– Do not use
metal
connector
housing for
SIGNAL
INPUT / OUTPUT
PART or,
– SEPARATION
DEVICE
3c Item A is
ME EQUIPMENT
and item B in
is
ME EQUIPMENT
or non-
ME EQUIPMENT
a) Potential
difference
between
PROTECTIVE
EARTH
CONNECTION s
of A and B
b) Due to high
TOUCH
CURRENT
of B
See rationale
for 16.5.
– Additional
PROTECTIVE
EARTH
CONNECTION for
(A), or
– S EPARATION
DEVICE , or
– Do not use
metal
connector
housing in the
PATIENT
ENVIRONMENT
A
IEC 60601
B
IEC 60601
Mains
Plug
Mains
Plug
Common protective earth
A
IEC 60601
B
IEC xxxxx
Mains
Plug
Mains
Plug
Common protective earth
A
IEC 60601
B
IEC 60601
or
IEC xxxxx
Mains
Plug
Mains
Plug
Common protective earth
Protective earth
with potential
difference
A
IEC 60601
B
IEC 60601
Mains
Plug
Mains
Plug
A
IEC 60601
B
IEC 60601
MULTIPLE SOCKET- OUTLET
A
IEC 60601
B
IEC xxxxx
Mains
Plug
Mains
Plug
A
IEC 60601
B
IEC xxxx
MULTIPLE SOCKET- OUTLET
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 384 – 60601-1  IEC:2005+A1:2012(E)
Table I.1 (continued)
NOTE 1 No causes of TOUCH CURRENT or EARTH LEAKAGE CURRENT exceeding limits.
NOTE 2 IEC 60601: M EDICAL ELECTRICAL EQUIPMENT in compliance with IEC 60601.
NOTE 3 IEC xxxxx: Non-medical equipment in compliance with relevant IEC safety standards.
NOTE 4 Separating transformer: see 16.9.2.1.
NOTE 5 If equipment “B” is outside the PATIENT ENVIRONMENT and if equipment “A” is a CLASS II equipment and has accessible
conductive parts connected to the PROTECTIVE EARTH CONNECTION of equipment “B” then additional safety measures could be
necessary, for example: additional protective earth for “B” or separating transformer or SEPARATION DEVICE .
I.2 Examples of application of MULTIPLE SOCKET - OUTLETS ( MSO )
Figure I.1 shows an example of the construction of a MULTIPLE SOCKET - OUTLET . Figure I.2
shows some examples of application of MUPTILE SOCKET - OUTLETS.
Male plug for ME EQUIPMENT
Cover
Spacers
Plate fixed on MSO
MSO
View from A-A (male plug connected)
A A
IEC 2463/05
Figure I.1 – Example of the construction of a MULTIPLE SOCKET - OUTLET ( MSO )
(accessible only with the use of a TOOL )
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 385 –
MULTIPLE SOCKET-OUTLET
MULTIPLE SOCKET-OUTLET
Transformer assembly with
special socket-outlet
Transformer assembly with
permanently connected
MULTIPLE SOCKET -OUTLET
Transformer assembly incorporating
MULTIPLE SOCKET -OUTLET
Outlets
Circuit diagram of an integral MSO
and transformer assembly
1:1
IEC 2464/05
Figure I.2 – Examples of application of MULTIPLE SOCKET - OUTLETS ( MSO )
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 386 – 60601-1  IEC:2005+A1:2012(E)
Annex J
(informative)
Survey of insulation paths
(see 8.5.1)
MAINS
PART
S ECONDARY
CIRCUIT
1 MOOP
P ROTECTIVELY
EARTHED ENCLOSURE
1 MOOP
IEC 2465/05
Figure J.1 – Insulation example 1
MAINS
PART
SECONDARY
CIRCUIT
ENCLOSURE that is not
PROTECTIVELY EARTHED
2 MOOP
2 MOOP IEC 2466/05
Figure J.2 – Insulation example 2
SUPPLEMENTARY INSULATION
ONE MEANS OF PROTECTION
B ASIC INSULATION
ONE MEANS OF PROTECTION
Intermediate
part
MAINS
PART
IEC 2467/05
Figure J.3 – Insulation example 3
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 387 –
MAINS
PART P ATIENT
CONNECTION (s)
S IGNAL INPUT/ OUTPUT
PART
2 MOOP
2 MOPP
(for WORKING VOLTAGE)
1 MOPP (for MAXIMUM
MAINS VOLTAGE (see 8.5.2.1))
2 MOPP
IEC 2468/05
Figure J.4 – Insulation example 4
MAINS
PART
SECONDARY
CIRCUIT
PATIENT
CONNECTION(s)
2 MOPP
2 MOPP
IEC 2469/05
Figure J.5 – Insulation example 5
PATIENT
CONNECTION(s)
2 MOPP
Voltage within
a floating circuit
IEC 2470/05
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 388 – 60601-1  IEC:2005+A1:2012(E)
P ATIENT
CONNECTION (s)
2 MOPP
(for WORKING VOLTAGE)
A floating circuit
IEC 1427/12
Figure J.6 – Insulation example 6
PATIENT
CONNECTION(s)
1 MOPP
IEC 2471/05
NOTE W ORKING VOLTAGE is the MAXIMUM MAINS VOLTAGE .
Figure J.7 – Insulation example 7
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 389 –
Annex K
(informative)
Simplified PATIENT LEAKAGE CURRENT diagrams
Figure K.2, Figure K.4 and Figure K.5 illustrate a special test condition in Table 4, which is
neither a NORMAL CONDITION nor a SINGLE FAULT CONDITION .
Current in μA
P ATIENT
CONNECTION (s)
 MAINS
PART
EUT mounting surface
IEC 2472/05
A PPLIED
PART
TYPE
N ORMAL
CONDITION
S INGLE
FAULT
CONDITION
CF 10 50
BF 100 500
B 100 500
Example with the measuring supply circuit of Figure F.1.
Figure K.1 – M E EQUIPMENT with an ENCLOSURE made of insulating material
(simplified Figure 15)
(see 8.7.4.7 a))
Current in μA
P ATIENT
CONNECTION (s)
S IGNAL INPUT/ OUTPUT
PART
IEC 2473/05
A PPLIED
PART
TYPE
Special
test
condition
CF 50
BF 5 000
B —
Example with the measuring supply circuit of Figure F.1.
Figure K.2 – M E EQUIPMENT with an F - TYPE APPLIED PART
(simplified Figure 16)
(see 8.7.4.7 b))
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 390 – 60601-1  IEC:2005+A1:2012(E)
Current in μA
P ATIENT
CONNECTION (s)
S IGNAL INPUT/ OUTPUT
PART
IEC 2474/05
A PPLIED
PART
TYPE
N ORMAL
CONDITION
S INGLE
FAULT
CONDITION
CF 10 50
BF 100 500
B 100 500
Example with the measuring supply circuit of Figure F.1.
Figure K.3 – M E EQUIPMENT with an APPLIED PART and a SIGNAL INPUT / OUTPUT PART
(simplified Figure 17)
(see 8.7.4.7 c))
Current in μA
P ATIENT
CONNECTION (s)
Not PROTECTIVELY
EARTHED part
IEC 2475/05
A PPLIED
PART
TYPE
Special
test
condition
CF —
BF —
B 500
Example with the measuring supply circuit of Figure F.1.
Figure K.4 – M E EQUIPMENT with a PATIENT CONNECTION of a TYPE B APPLIED PART that is not
PROTECTIVELY EARTHED
(simplified Figure 18)
(see 8.7.4.7 d))
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 391 –
Current in μA
P ATIENT
CONNECTION (s)
Not PROTECTIVELY
EARTHED part
IEC 2476/05
A PPLIED
PART
TYPE
Special
test
condition
CF —
BF 500
B —
Example with the measuring supply circuit of Figure F.1.
Figure K.5 – M E EQUIPMENT with a PATIENT CONNECTION of a TYPE BF APPLIED PART that is not
PROTECTIVELY EARTHED
(simplified Figure 18)
(see 8.7.4.7 d))
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 392 – 60601-1  IEC:2005+A1:2012(E)
Annex L
(normative)
Insulated winding wires for use without interleaved insulation
(see 8.8.2)
L.1 Introduction
This annex specifies winding wire whose insulation may be used to provide BASIC INSULATION ,
SUPPLEMENTARY INSULATION , DOUBLE INSULATION or REINFORCED INSULATION in wound
components without interleaved insulation.
This annex covers round winding wires having diameters between 0,05 mm and 5,00 mm.
L.2 Wire construction
If the wire is insulated with two or more spirally wrapped layers of tape, the overlap of layers
shall be adequate to ensure continued overlap during manufacture of the wound component.
The layers of spirally wrapped wire insulation shall be sufficiently secured to maintain the
amount of overlap.
L.3 T YPE TEST
The wire shall pass the tests of L.3.1 to L.3.4, carried out at a temperature between 15 °C and
35 °C and a relative humidity between 45 % and 75 %, unless specified otherwise.
L.3.1 Dielectric strength
The test sample is prepared according to IEC 60851-5:19962008, Subclause 4.4.1 (for a
twisted pair). The sample is then subjected to the test of 8.8.3 for the appropriate type and
number of MOP (s). The test voltage is at least twice the appropriate voltage in Table 6 and
Table 7 (see 8.8.3), with a minimum of:
– 3 000 V for BASIC INSULATION or SUPPLEMENTARY INSULATION ; or
– 6 000 V for REINFORCED INSULATION .
L.3.2 Flexibility and adherence
The sample is subjected to test 8 of IEC 60851-3:19962009, Subclause 5.1.1, using the
mandrel diameters of Table L.1. The test sample is then examined in accordance with
IEC 60851-3:19972009, Subclause 5.1.1.4, followed by the test of 8.8.3, for the appropriate
type and number of MOP (s), except that the test voltage is applied between the wire and the
mandrel. The test voltage is at least the appropriate voltage in Table 6 and Table 7 (see 8.8.3)
with a minimum of:
– 1 500 V for BASIC INSULATION or SUPPLEMENTARY INSULATION ; or
– 3 000 V for REINFORCED INSULATION .
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 393 –
Table L.1– Mandrel diameter
N OMINAL conductor diameter
mm
Mandrel diameter
mm ± 0,2 mm
0,05 – 0,34
0,35 – 0,49
0,50 – 0,74
0,75 – 2,49
2,50 – 5,00
4,0
6,0
8,0
10,0
four times the conductor diameter a
a In accordance with IEC 60317-43 [9].
The tension to be applied to the wire during winding on the mandrel is calculated from the
wire diameter to be equivalent to 118 MPa ± 11,8 MPa (118 N/mm 2 ± 11,8 N/mm 2 ).
L.3.3 Heat shock
The sample is subjected to test 9 of IEC 60851-6:1996, followed by the dielectric strength test
of 8.8.3 for the appropriate type and number of MOP (s), except that the test voltage is applied
between the wire and the mandrel. The voltage is not less than the appropriate voltage in
Table 6 and Table 7 (see 8.8.3) with a minimum of:
– 1 500 V for BASIC INSULATION or SUPPLEMENTARY INSULATION ; or
– 3 000 V for REINFORCED INSULATION .
The oven temperature is the relevant temperature for the thermal class of insulation in Table
L.2.
The mandrel diameter and tension applied to the wire during winding on the mandrel are as in
L.3.2.
The electric strength test is conducted at room temperature after removal from the oven.
Table L.2 – Oven temperature
Thermal class
A
(105)
E
(120)
B
(130)
F
(155)
H
(180)
Oven temperature
°C ± 5 °C 200 215 225 240 260
L.3.4 Retention of electric strength after bending
Five samples are prepared as in L.3.2 above and tested as follows. Each sample is removed
from the mandrel, placed in a container and positioned so that it can be surrounded by at
least 5 mm of metal shot. The ends of the conductor in the sample are to be sufficiently long
to avoid flash over. The shot is to be not more than 2 mm in diameter and consists of balls of
stainless steel, nickel or nickel plated iron. The shot is gently poured into the container until
the sample under test is covered by at least 5 mm of shot. The shot is cleaned periodically
with a suitable solvent (for example, 1,1,1-trichloroethane).
NOTE The above test PROCEDURE is reproduced from 4.6.1.c) of IEC 60851-5:1988 (second edition including
amendment 1), now withdrawn. It is not included in the third fourth edition of that standard.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 394 – 60601-1  IEC:2005+A1:2012(E)
The test voltage is at least the appropriate test voltage in Table 6 and Table 7 (see 8.8.3) for
the appropriate type and number of MOP (s), with a minimum of:
– 1 500 V for BASIC INSULATION or SUPPLEMENTARY INSULATION ; or
– 3 000 V for REINFORCED INSULATION .
The test voltage is applied between the shot and the conductor.
The mandrel diameter and tension applied to the wire during winding on the mandrel are as in
L.3.2.
L.4 Tests during manufacture
L.4.1 General
The wire is subjected by the wire manufacturer to electric strength tests during manufacture
as specified in L.4.2 and L.4.3.
L.4.2 Routine testing
The test voltage for routine testing is to be the appropriate voltage in Table 6 and Table 7
(see 8.8.3) for the appropriate type and number of MOP (s), with a minimum of:
– 1 500 V r.m.s. or 2 100 V peak for BASIC INSULATION or SUPPLEMENTARY INSULATION ; or
– 3 000 V r.m.s. or 4 200 V peak for REINFORCED INSULATION.
L.4.3 Sampling tests
Twisted pair samples are tested in accordance with IEC 60851-5:19962008, Subclause 4.4.1.
The minimum breakdown voltage is twice the appropriate voltage in Table 6 and Table 7 (see
8.8.3) for the appropriate type and number of MOP (s),with a minimum of:
– 3 000 V r.m.s. or 4 200 V peak for BASIC INSULATION or SUPPLEMENTARY INSULATION ; or

– 6 000 V r.m.s. or 8 400 V peak for REINFORCED INSULATION .
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 395 –
Annex M
(normative)
Reduction of pollution degrees
(see 8.9.1.8)
Table M.1 shows additional protective measures that may be used to reduce the pollution
degree.
Table M.1 – Reduction of the pollution degree of internal environment
through the use of additional protection
Additional protection From pollution degree 2 of
external environment to:
From pollution degree 3 of
external environment to:
E NCLOSURE IPX4 of IEC 60529 2 2
E NCLOSURE IPX5 or IPX6 of IEC 60529 2 2
E NCLOSURE IPX7 or IPX8 of IEC 60529 2 (see note) 2 (see note)
Hermetically sealed ENCLOSURE 1 1
Constantly heated 1 1
Encapsulated 1 1
Coated 1 2
NOTE Reduction can be to pollution degree 1, if the equipment is manufactured with a low internal
humidity and the manufacturer's instructions specify that, after opening the ENCLOSURE , the ENCLOSURE is
reassembled in a controlled humidity environment or a desiccant is used.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 396 – 60601-1  IEC:2005+A1:2012(E)
Bibliography
[1] IEC 60050-151:2001, International Electrotechnical Vocabulary (IEV) – Part 151:
Electrical and magnetic devices
[2] IEC 60050-195:1998, International Electrotechnical Vocabulary (IEV) – Part 195:
Earthing and protection against electric shock
Amendment 1 (2001)
[3] IEC 60050-441:2001, International Electrotechnical Vocabulary (IEV) – Chapter 441:
Switchgear, controlgear and fuses
[4] IEC 60050-826:2004, International Electrotechnical Vocabulary (IEV) – Part 826:
Electrical installations
[5] IEC 60073, Basic and safety principles for man-machine interface, marking and
identification – Coding principles for indication devices and actuators
[6] IEC 60086-1, Primary batteries - Part 1: General
[7] IEC 60127-6, Miniature fuses – Part 6: Fuse holders for miniature fuse links
[8] IEC 60309-1, Plugs, socket-outlets and couplers for industrial purposes – Part 1:
General requirements
[9] IEC 60317-43, Specifications for particular types of winding wires – Part 43:Aromatic
polyimide tape wrapped round copper wire, class 240
[10] IEC 60364-7-710, Electrical installations of buildings – Part 7-710: Requirements for
special installations or locations – Medical locations
[11] IEC 60479-1:1994, Effects of current on human beings and livestock – Part 1: General
aspects
[12] IEC 60513:1994, Fundamental aspects of safety standards for medical electrical
equipment
[13] IEC 60601-1-1:2000, Medical electrical equipment – Part 1-1: General requirements for
safety – Collateral standard: Safety requirements for medical electrical systems
[14] IEC 60601-1-4:1996, Medical electrical equipment – Part 1: General requirements for
safety – 4. Collateral standard: Programmable electrical medical systems
Amendment 1 (1999) 23)
[15] IEC 60601-2-4, Medical electrical equipment – Part 2-4: Particular requirements for the
safety of cardiac defibrillators
[16] IEC 60601-2-49:2001, Medical electrical equipment – Part 2-49: Particular requirements
for the safety of multifunction patient monitoring equipment
[17] IEC 60695-1-10, Fire hazard testing – Part 1-10: Guidance for assessing the fire hazard
of electrotechnical products – General guidelines
[18] IEC 60721 (all parts), Classification of environmental conditions
[19] IEC 60788:2004, Medical electrical equipment – Glossary of defined terms
___________
23) There exists a consolidated edition 1.1 (2000) including IEC 60601-1-4 (1996) and its Amendment 1 (1999).
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 397 –
[20] IEC 60990, Methods of measurement of touch current and protective conductor current
[21] IEC 61000-4-11, Electromagnetic compatibility (EMC) – Part 4-11: Testing and
measurement techniques – Voltage dips, short interruptions and voltage variations
immunity tests
[22] IEC 61010-1:20012010, Safety requirements for electrical equipment for measurement,
control, and laboratory use – Part 1: General requirements
[23] IEC 61140:2001, Protection against electric shock – Common aspects for installation
and equipment
[24] IEC 61258, Guidelines for the development and use of medical electrical equipment
educational materials
[25] IEC 62079:2001, Preparation of instructions – Structuring, content and preparation
[26] IEC 62304, Medical device software – Software life-cycle processes 24)
IEC 80001-1:2010, Application of risk management for IT-networks incorporating
medical devices – Part 1: Roles, responsibilities and activities
[27] ISO 407, Small medical gas cylinders – Pin-index yoke-type valve connections
[28] ISO 5805, Mechanical vibration and shock – Human exposure – Vocabulary
[29] ISO 8041, Human response to vibration – Measuring instrumentation
[30] ISO 13485, Medical devices – Quality management systems – Requirements for
regulatory purposes
[31] ISO 14708-1, Implants for surgery – Active implantable medical devices – General
requirements for safety, marking and for information to be provided by the manufacturer
[32] IEV-DB:2002, International Electrotechnical Vocabulary
[33] ISO/IEC Guide 51:1999, Safety aspects – Guidelines for their inclusion in standards
[34] ACGIH Threshold Limit Values and Biological Exposure Indices (2000 handbook)
ISBN: 1-882417-36-4
[35] ASTM STP 1262, Environmental Toxicology and Risk Assessment, 4th Volume,
Editor(s): T.W. La Point, F. T. Price, E.E. Little, Published 1996, ISBN:0-8031-1998-4
[36] ASTM STP 1267, Flammability and Sensitivity of Materials in Oxygen-Enriched
Atmospheres:7th Volume, Editor(s): Janoff/Royals/Gunaji, Published 1996, ISBN:0-
8031-2004-4
[37] ASTM STP 1395, Flammability and Sensitivity of Materials in Oxygen-Enriched
Atmospheres, Ninth Volume, Editor(s): T.A. Steinberg; B.E. Newton; H.D. Beeson,
Published 2000, ISBN:0-8031-2871-1
[38] EN 563, Safety of machinery – Temperatures of touchable surfaces – Ergonomic data to
establish temperature limit values for hot surfaces
[39] ICRP Publication 60:1990 Recommendations of the International Commission on
Radiological Protection, Annals of the ICRP Volume 21/1-3, International Commission
on Radiological Protection, 1992
___________
24) To be published.
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 398 – 60601-1  IEC:2005+A1:2012(E)
[40] MIL-HDBK-217:1995, Reliability prediction of electronic equipment
[41] NFPA 53:1999, Recommended practice on materials, equipment and systems used in
oxygen-enriched atmospheres
[42] NFPA 99:2002, Standard for Health Care Facilities
[43] UL 1439:1998, Test for sharpness of edges on equipment
[44] UL 2601-1:1997, Medical Electrical Equipment, Part 1: General Requirements for Safety
[45] DALZIEL, CF., LEE, WR., Re-evaluation of lethal electric currents. IEEE Transactions
on Industry and General Applications, September/October 1968, Vol. 1 GA–4, No. 5
[46] DOLAN, AM., HORACEK, BM., RAUTAHARAJU, PM., Medical Instrumentation
(abstract), January 12, 1953, 1978
[47] GREEN, HL., Electrical Safety Symposium Report. Department of Health and Social
Security, United Kingdom, October 1975
[48] KEESEY, JC. and LETCHER, FS., Human thresholds of electric shock at power
transmission frequencies. Arch. Environ. Health, October 1970, Vol. 21
[49] ROY, OZ., 60 Hz Ventricular fibrillation and rhythm thresholds and the non-pacing
intracardiac catheter. Medical and Biological Engineering, March 1975
[50] RAFFERTY, E B., GREEN, HL., YACOUB, MH., Disturbances of heart rhythm produced
by 50 Hz leakage currents in human subjects. Cardiovascular Research, March 1975,
Vol. 9, No. 2, pp. 263-265
[51] SANDERS, MS. and McCORMICK, EJ., Human Factors In Engineering and Design,” 7 th
Ed., McGraw-Hill, Inc., ISBN 0-07-054901-X
[52] SCHWARTZ, SI., SHIRES, GT., SPENCER, FC., STORER, EH., Principles of Surgery,
7 th Ed., McGraw-Hill, Inc., ISBN 0-07-054256-2
[53] STARMER, CF. and WHALEN, RE., Current density and electrically induced ventricular
fibrillation. Medical Instrumentation, January-February 1973, Vol. 7, No. 1.
[54] WATSON, AB. and WRIGHT, JS., Electrical thresholds for ventricular fibrillation in man.
Medical Journal of Australia, June 16, 1973
[55] IEC 60332-1-2, Tests on electric and optical fibre cables under fire conditions Part 1-2:
Test for vertical flame propagation for a single insulated wire or cable – Procedure for
1 kW pre-mixed flame
[56] IEC 60332-2-2, Tests on electric and optical fibre cables under fire conditions Part 2-2:
Test for vertical flame propagation for a single small insulated wire or cable – Procedure
for diffusion flame
[57] IEC 60601-1-11, Medical electrical equipment – Part 1-11: General requirements for
basic safety and essential performance – Collateral Standard: Requirements for medical
electrical equipment and medical electrical systems used in the home healthcare
environment
[58] IEC 60601-1-12, Medical electrical equipment – Part 1-12: General requirements for
basic safety and essential performance – Collateral Standard: Requirements for medical
electrical equipment and medical electrical systems used in the emergency medical
services environment
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 399 –
[59] IEC 60601-2-22, Medical electrical equipment – Part 2-22: Particular requirements for
basic safety and essential performance of surgical, cosmetic, therapeutic and diagnostic
laser equipment
[60] IEC 60878, Graphical symbols for electrical equipment in medical practice
[61] IEC 61010 (all parts), Safety requirements for electrical equipment for measurement,
control, and laboratory use
[62] IEC 61558-1, Safety of power transformers, power supplies, reactors and similar
products – Part 1: General requirements and tests
[63] IEC 61558-2-4, Safety of transformers, reactors, power supply units and similar
products for supply voltages up to 1 100 V – Part 2-4: Particular requirements and tests
for isolating transformers and power supply units incorporating isolating transformers
[64] IEC 61558-2-23, Safety of transformers, reactors, power supply units and combinations
thereof – Part 2-23: Particular requirements and tests for transformers and power supply
units for construction sites
[65] IEC 62353, Medical electrical equipment – Recurrent test and test after repair of
medical electrical equipment
[66] IEC/TR 62354, General testing procedures for medical electrical equipment
[67] IEC 62471:2006, Photobiological safety of lamps and lamp systems
[68] ISO 7396-1, Medical gas pipeline systems – Part 1: Pipeline systems for compressed
medical gases and vacuum
[69] ISO 14708 (all parts), Implants for surgery – Active implantable medical devices
[70] ISO 15001, Anaesthetic and respiratory equipment – Compatibility with oxygen
[71] ANSI/AAMI HE-75:2009, Human Factors Engineering – Design of Medical Devices
[72] UL 2556:2007, UL Standard for Safety Wire and Cable Test Methods
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 400 – 60601-1  IEC:2005+A1:2012(E)
INDEX OF ABBREVIATIONS AND ACRONYMS
Abbreviation Term
a.c. Alternating current
AEL Accessible emission limit
AMSO Auxiliary mains socket-outlet
AP Anaesthetic-proof
APG Anaesthetic-proof category G (gas)
CASE Computer aided software engineering
CAT Computer assisted tomography
CRT Cathode ray tube
CTI Comparative tracking index
d.c. Direct current
DICOM Digital imaging and communication in medicine
ELV Extra-low voltage
EUT Equipment under test
FDDI Fibre distributed data interface
FMEA Failure modes and effects analysis
FV Flammability classification according to IEC 60695-11-10
HL7 Health Level 7
IBP Invasive blood pressure catheter
ICRP International commission for radiation protection
IEV International Electrotechnical Vocabulary
IP International protection in relation to the protection requirements of IEC 60529 or Internet
protocol in relation to NETW ORK / DATA COUPLING
IPS Isolated power supply
IT Information technology
LDAP Light weight directory access protocol
LED Light emitting diode
MAR Minimum angle resolvable
MD Measuring device, see 8.7.4.4
ME MEDICAL ELECTRICAL , see 3.63 and 3.64
MOOP M EANS OF OPERATOR PROTECTION , see 3.58
MOP M EANS OF PROTECTION , see 3.60
MOPP M EANS OF PATIENT PROTECTION , see 3.59
MPSO Multiple portable socket-outlet
MSO M ULTIPLE SOCKET - OUTLET , see 3.67
OTS Off the shelf
PEMS P ROGRAMMABLE ELECTRICAL MEDICAL SYSTEM , see 3.90
PESS P ROGRAMMABLE ELECTRONIC SUBSYSTEM , see 3.91
PTC Positive temperature coefficient device
PTFE Polytetrafluoroethylene
PVC Polyvinyl chloride
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 401 –
Abbreviation Term
RFID Radio-frequency identification
r.m.s. Root mean square
SAR Specific absorption rate
SELV Safety extra-low voltage
SI System international
SIP/SOP S IGNAL INPUT / OUTPUT PART , see 3.115.
TCP Transport connection protocol
TENS Transcutaneous electronic nerve stimulator
TFE Tetrafluoroethylene
UPS Uninterruptible power supply
VDU Video display unit
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 402 – 60601-1  IEC:2005+A1:2012(E)
INDEX
A
Abnormal condition, 38, 39
A CCESS COVER , 53, 54, 78, 79, 80, 139, 145
Definition, 22
ACCESSIBLE PART , 228
A CCESSIBLE PART , 27, 75, 78, 81, 82, 97, 142,
230, 231, 239, 248, 255, 256, 259
Actuating mechanisms, 57
Defibrillation protection, 266
Definition, 22
Determination of, 54, 76, 248, 257, 331
Fuse-holder, 62
Internal screens and internal wiring, 93, 270
L EAKAGE CURRENTS , 77, 257
M AXIMUM MAINS VOLTAGE on, 258
M EANS OF PROTECTION , 80, 260
Metal, 83, 114, 139, 268, 279
Moving, 188
of ENCLOSURES , 222
T OUCH CURRENT , 259
Voltage limits for, 187
A CCESSORY , 53, 60, 89, 153, 164, 234, 250,
290, 303
A CCOMPANYING DOCUMENTS definition, 23
Biocompatibility, 184
Cleaning, 72, 183
Definition, 23
Definition of HAND - HELD , 30
Definition of PORTABLE , 35
Disposal, 73
List of, 73
M E EQUIPMENT definition, 33
Means of attachment, 162
Method of sterilization, 63
Minimum marking, 59
M ODEL OR TYPE REFERENCE definition, 33
Multiple cleanings/disinfections, 183
Operating instructions, 72
Other power source, 61
Pneumatic and hydraulic parts, 159
Single use, 59
Start-up PROCEDURE , 72
Sterile, 63, 73
Sterilization, 184
A CCOMPANYING DOCUMENT , 32, 36, 53, 54, 59,
61, 64, 65, 69, 75, 77, 93, 146, 153, 155,
157, 158, 162, 164, 167, 181, 197, 198, 200,
212, 215, 217, 218, 242, 243, 249, 252, 253,
254, 266, 278, 290, 336, 354
C OMPONENT W ITH HIGH - INTEGRITY
CHARACTERISITCS , 229
Consult, 59, 250, 338
Defibrillation voltage and any recovery time,
84
Definition, 23
Inspection, 50, 69, 76, 157, 164, 168, 202,
207
Instructions for use, 69, 337
M E SYSTEM , 212, 326
Mechanism for isolating the SUPPLY MAINS ,
140
M ODEL OR TYPE REFERENCE , 234
Recovery time, 89
S AFE W ORKING LOAD , 166
Surface temperature, 220
Technical description, 69, 337
Working conditions, 51
Active implantable medical device, 17, 33
A IR CLEARANCE , 32, 75, 76, 78, 80, 81, 82, 83,
84, 120, 121, 122, 123, 124, 125, 127, 128,
129, 130, 131, 132, 133, 140, 143, 144, 155,
165, 166, 174, 198, 213, 216, 232, 237, 238,
245, 257, 260, 282, 283, 284, 286, 287, 292,
302, 311, 332, 355
Complying with IEC 60950-1, 121, 261
D EFIBRILLATION - PROOF APPLIED PARTS , 125,
285
Definition, 23
High altitude, 122
Interpolation, 122, 285
M EANS OF OPERATOR PROTECTION , 81
M EANS OF PATIENT PROTECTION , 80
Short circuit of, 76
Transformer, 211
Values, 121
A IR KERMA
Definition, 41
A LARM CONDITION , 42, 243
Definition, 41
A LARM SIGNAL , 42, 46, 230, 242
Definition, 42
A LARM SYSTEM , 42, 185, 242, 243
Definition, 42
Ambient humidity, 51, 63, 201, 254, 392
Ambient illuminance, 58
Ambient pressure, 34, 51, 236, 254
Ambient temperature, 27, 51, 120, 172, 174,
208, 254, 303, 324, 356, 360, 361
A PPLIANCE COUPLER , 24, 28, 31, 71, 141, 142,
288
Definition, 23
A PPLIANCE INLET , 23, 31, 64, 91, 92, 112, 133,
145, 153
Definition, 24
A PPLIED PART , 22, 28, 29, 33, 34, 38, 40, 47, 57,
62, 75, 77, 81, 82, 83, 84, 85, 88, 89, 94, 96,
97, 112, 114, 115, 172, 173, 183, 186, 187,
215, 222, 226, 227, 228, 244, 255, 257, 267,
268, 274, 283, 312, 327, 380, 389, 390
Classification, 57, 77
Cold, 172
Definition, 24
Determination of, 54, 331
D IRECT CARDIAC APPLICATION , 77, 229
D IRECT CARDIAC APPLICATION , 28
H AND - HELD , 320
High altitude, 304
Intended to supply heat, 172
Marking of, 62
Maximum surface temperature, 303
Maximum temperature, 186
M EANS OF PROTECTION , 80
Moving, 188
Multiple, 82, 263
Not intended to supply heat, 172, 304
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 403 –
Specified in the instructions for use, 71
Temperature, 172
B
B ASIC INSULATION , 27, 28, 39, 116, 212, 216,
228, 229, 230, 233, 238, 245, 257, 260, 269,
280, 282, 283, 328, 392, 393, 394
Definition, 24
M EANS OF PROTECTION , 256
B ASIC SAFETY , 17, 18, 23, 28, 46, 51, 76, 89,
155, 164, 165, 166, 182, 183, 184, 193, 194,
195, 196, 197, 198, 218, 220, 221, 228, 230,
234, 238, 239, 244, 245, 247, 248, 249, 250,

253, 255, 259, 266, 291, 301, 302, 303, 314,
324, 326, 329
Defibrillation protection, 84
Definition, 27
Flow rate, 63
Loss of, 215
Testing, 74
Batch or lot identifier
A CCESSORY , 60
M E EQUIPMENT , 59
Biocompatibility, 184, 239, 320, 331
B ODY - W ORN , 84
Definition, 42
Equipment, 40
C
C ATEGORY AP , 181, 309, 329, 334, 335, 336,
352, 353, 354, 355, 356
Definition, 27
Symbol, 342
C ATEGORY APG , 181, 309, 329, 330, 334, 335,
336, 353, 354, 355, 361
Definition, 27
Symbol, 342
C LASS I , 36, 57, 70, 113, 145, 214, 216, 217,
245, 253, 257, 268, 275, 277, 288, 328
Definition, 27
C LASS II , 27, 57, 61, 93, 113, 145, 231, 270,
277, 336, 340, 384
Definition, 27
Class III, 249
C LEARLY LEGIBLE , 58, 62, 65, 154, 249
Definition, 27
C OLD CONDITION , 189, 333
Definition, 27
Comparative tracking index, 122
C OMPONENT W ITH HIGH - INTEGRITY
CHARACTERISTICS , 48, 49, 76, 187, 195, 208,
229, 245, 317
Definition, 27
C ONTINUOUS OPERATION , 57, 62, 174, 191, 214,
229, 249, 313, 361
Definition, 27
D UTY CYCLE , 230
Non-, 57, 62, 173, 190, 191, 192, 214, 229,
249, 313
C REEPAGE DISTANCE , 32, 75, 76, 78, 80, 81, 82,
83, 84, 116, 120, 121, 126, 130, 131, 132,
133, 140, 143, 144, 155, 165, 166, 174, 198,
213, 216, 232, 237, 245, 257, 260, 264, 282,
283, 284, 285, 286, 287, 292, 302, 311, 322,
332, 355
Complying with IEC 60950-1, 121, 261
D EFIBRILLATION - PROOF APPLIED PARTS , 125,
285
Definition, 28
High altitude, 122
Interpolation, 122, 285
M EANS OF OPERATOR PROTECTION , 81, 125
M EANS OF PATIENT PROTECTION , 80
Moulded transformer, 211
Short circuit of, 76
S INGLE FAULT CONDITION , 247
Transformer, 211
Values, 121
W ORKING VOLTAGE above 1 000 V, 284
D
Date of manufacture
A CCESSORY , 60
M E EQUIPMENT , 59
D EFIBRILLATION - PROOF APPLIED PART , 84, 229,
251, 266, 268
Classification, 57, 82, 84
Common-mode test, 85
C REEPAGE DISTANCES and AIR CLEARANCES ,
125
Definition, 28
Differential-mode test, 88
Energy reduction test, 89
Marking of, 62
W ORKING VOLTAGE , 84, 266
Design documentation
Evaluation of, 187
Inspection, 120, 202
D ETACHABLE POW ER SUPPLY CORD , 91, 112, 153,
229, 264, 269, 355
Definition, 28
Non-, 75, 91, 143, 288
Diagnostic or therapeutic radiation, 185, 186
D IRECT CARDIAC APPLICATION , 40, 77, 229, 238,
239, 258, 271, 326
Definition, 28
D OUBLE INSULATION , 27, 48, 75, 84, 229, 245,
256, 260, 261, 282, 283, 289, 392
Definition, 28
M EANS OF PROTECTION , 28, 256
Short circuiting, 94, 270
W ORKING VOLTAGE , 266
D UTY CYCLE , 68, 173, 191, 230, 303
Definition, 28
Marking of, 62
E
E ARTH LEAKAGE CURRENT , 31, 94, 96, 113, 235,
272, 384
Definition, 28
Measurement, 97, 113, 278
M ULTIPLE SOCKET - OUTLET , 327
Total, 214
Value, 93, 94
Value for a MULTIPLE SOCKET - OUTLET , 214
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 404 – 60601-1  IEC:2005+A1:2012(E)
Electrical equipment, 70, 75, 76, 111, 217, 220,
248, 325
A CCESS COVER definition, 22
A CCESSIBLE PART definition, 22
A PPLIANCE COUPLER definition, 23
A PPLIANCE INLET definition, 24
C LASS II definition, 27
C OLD CONDITION definition, 27
D ETACHABLE POW ER SUPPLY CORD definition,
28
I NTERNAL ELECTRICAL POW ER SOURCE
definition, 30
I NTERNALLY POW ERED definition, 31
M AINS CONNECTOR definition, 31
M AINS PLUG definition, 31
M AINS TRANSIENT VOLTAGE definition, 31
M E EQUIPMENT definition, 33
P EAK W ORKING VOLTAGE definition, 35
P OTENTIAL EQUALIZATION CONDUCTOR
definition, 35
P OW ER SUPPLY CORD definition, 35
S ELF - RESETTING THERMAL CUT - OUT definition,
38
S IGNAL INPUT / OUTPUT PART definition, 38
T ERMINAL DEVICE definition, 39
T HERMAL CUT - OUT definition, 39
W ORKING VOLTAGE definition, 41
E NCLOSURE , 30, 40, 79, 82, 84, 94, 111, 113,
114, 116, 117, 133, 141, 147, 179, 222, 230,
238, 255, 256, 258, 267, 272, 282, 283, 290,
294, 327, 330, 352, 353, 355, 356, 360, 361,
380
A CCESS COVER , 22, 248
A CCESSIBLE PART , 222
Ball-pressure test, 120
Definition, 28
Deformation of, 186
Fire, 175, 180, 187, 292, 308, 312, 334
Greater than IPX0, 54
H AND HELD switches and footswitches, 286
H IGH VOLTAGE parts, 251
Impact, 199, 321
Impairment of cooling, 188
IP Classification, 57, 62, 183, 207, 221, 247,
310
IPX0, 54
Main, 113, 270
M E SYSTEM , 213, 325
Minimum marking, 59
Moulded, 201, 202
M ULTIPLE SOCKET - OUTLET , 216
Non-conductive, 111
Opening in, 78, 355
Rigidity, 199, 320
Separate, 76
T OUCH CURRENT , 40, 278
Equipment, 60, 61, 71, 73, 211, 212, 213, 214,
216, 217, 222, 233, 234, 235, 238, 246, 249,
283, 287, 290, 291, 301, 309, 320, 323, 324,
326, 327, 328, 374, 380
A CCESSORY definition, 23
A CCOMPANYING DOCUMENTS definition, 23
B ODY - W ORN , 40
Class III, 249
G UARD definition, 29
H AND - HELD definition, 30
IT- NETW ORK , 197, 198
M AINS SUPPLY TRANSFORMER definition, 31
M E SYSTEM definition, 33
M OBILE , 40, 293
M OBILE definition, 33
M ODEL OR TYPE REFERENCE definition, 33
N ETW ORK / DATA COUPLING definition, 33
P ERMANENTLY INSTALLED , 346
Polyphase, 265
P ORTABLE , 40
P ROTECTIVE EARTH TERMINAL definition, 36
S AFE W ORKING LOAD definition, 38
Separate power supply, 53
S ERVICE PERSONNEL definition, 38
S TATIONARY definition, 39
T RANSPORTABLE definition, 35, 40
T RAPPING ZONE definition, 40
T YPE TEST definition, 41
ESSENTIAL PERFORMANCE , 230
E SSENTIAL PERFORMANCE , 17, 18, 23, 28, 46, 51,
89, 155, 164, 165, 166, 182, 183, 193, 194,
195, 196, 197, 203, 218, 220, 221, 229, 230,
234, 239, 240, 245, 247, 250, 251, 266, 291,
293, 301, 314, 316, 317, 329, 331
d.c. SUPPLY MAINS , 76
Defibrillation protection, 84
Definition, 28
Disclosure of, 74
Flow rate, 63
Information about, 74
Testing, 74
V ERIFICATION , 195, 319
E XPECTED SERVICE LIFE , 27, 38, 46, 48, 49, 57,
58, 69, 76, 91, 120, 162, 168, 169, 183, 202,
243, 244, 245, 246, 269, 281, 298
Definition, 28
Disposal, 73
F
Faults, 247
Simultaneous independent, 51, 247
Fire, 64, 145, 175, 178, 179, 180, 181, 182,
204, 218, 259, 288, 296, 306, 307, 308, 312,
325, 334
F IXED
A PPLIANCE INLET , 24
Connections, 269
Definition, 29
G UARD , 147
Installations, 235
Mains socket-outlets, 235
M E EQUIPMENT , 58, 113, 152, 154, 180, 199,
321
P OW ER SUPPLY CORD , 35
P ROTECTIVE EARTH CONDUCTOR , 91
Supply conductors, 91
S UPPLY MAINS , 29
Terminals, 144
Wiring, 145
F LAMMABLE ANAESTHETIC MIXTURE W ITH AIR , 27,
309, 353, 360
Definition, 29
F LAMMABLE ANAESTHETIC MIXTURE W ITH OXYGEN
OR NITROUS OXIDE , 27, 353, 354, 355, 361,
365
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 405 –
Definition, 29
Flammable anaesthetic mixtures, 220, 329, 352
F- TYPE APPLIED PART , 35, 40, 82, 84, 114, 224,
263, 264, 273, 283
Classification, 29
Definition, 29
F- TYPE ISOLATED ( FLOATING ) APPLIED PART . See
F- TYPE APPLIED PART
Function, 23, 24, 27, 58, 63, 66, 69, 71, 72, 74,
82, 93, 115, 117, 146, 167, 168, 178, 184,
187, 195, 202, 203, 205, 215, 218, 223, 225,
226, 227, 228, 230, 236, 245, 258, 263, 266,
269, 274, 276, 279, 280, 290, 291, 317, 319,
320, 335, 336, 337, 367, 374, 378
F UNCTIONAL CONNECTION , 33, 213, 214, 231
Definition, 29
F UNCTIONAL EARTH CONDUCTOR , 27, 68, 270, 277
Definition, 29
L EAKAGE CURRENT
Value, 94
F UNCTIONAL EARTH TERMINAL , 27, 29, 88, 93,
111, 231
Definition, 29
Marking of, 63, 64
Functional test
E SSENTIAL PERFORMANCE, 46
Speed of movement, 150, 166
Strength of PATIENT or OPERATOR support or
suspension systems, 164
Fuseholder, 54, 77, 248
G
G UARD , 147, 290
A CCESS COVER , 22
Definition, 29
F IXED , 147
Hot or cold accessible surfaces, 174
Movable, 149
T RAPPING ZONE , 147
H
H AND - HELD , 42
A CCESSORY , 200
A PPLIED PART , 320
Control device, 139, 206, 207
Definition, 30
M E EQUIPMENT , 50, 152, 173, 189, 192, 199,
200, 321
Part, 139, 153, 199, 200
Switches and footswitches, 286
HARM , 242
H ARM , 30, 37, 62, 149, 151, 155, 165, 166, 198,
230, 231, 240, 242, 244, 267, 289, 292, 294,
296, 301, 303, 312
Definition, 30
H AZARD , 17, 27, 30, 32, 34, 37, 38, 40, 43, 44,
45, 62, 64, 74, 75, 146, 150, 151, 152, 157,
162, 194, 203, 204, 211, 214, 218, 219, 220,
222, 229, 231, 233, 236, 239, 240, 241, 244,
245, 246, 247, 250, 251, 254, 255, 264, 265,
272, 275, 285, 286, 287, 288, 289,290, 291,
296, 298, 307, 309, 310, 311, 316, 317, 320,
322, 323, 325, 326, 327, 331, 335, 337, 355,
374, 375, 380
Definition, 30
Excessive temperatures, 170, 303
Expelled parts, 146, 157, 294, 333
Impairment of cooling, 188
Instability, 152, 291, 332
Moving parts, 332
Rough surfaces, corners and edges, 152,
291, 332
Support systems, 162, 297, 333
Temperature of APPLIED PARTS , 303
Unwanted and excessive radiation, 168, 302
H AZARDOUS SITUATION , 41, 43, 45, 48, 51, 75,
76, 97, 146, 180, 186, 187, 205, 231, 240,
241, 242, 264, 288, 308, 311, 314, 327, 333,
375
Adjustment of controls, 205
Battery replacement, 204
Conditions or faults, 44
Damage during assembly, 139
Damage to insulation, 139
Definition, 30
Detachment of conductors and connectors,
76, 138, 139
Exhaustion of a battery, 322
Failure of any one component at a time, 186
Failure of components, 48
Heaters, 205
Incorrect connection, 215
Ingress of water and particulate matter, 183,
310
Interruption of S UPPLY MAINS , 184
Interruption of the power supply, 215, 310
Limitation of movement, 206
Mechanism for isolating the SUPPLY MAINS ,
140
Overflow, 182
Overheating of transformers, 208, 209
Poor contact, 138
Prolonged operation, 205
Short circuiting of a battery, 204
Short circuiting of CREEPAGE DISTANCES or AIR
CLEARANCES , 131
Speed of movement, 150
Spillage, 183
T HERMAL CUT - OUTS and OVER - CURRENT
RELEASES , 202, 203
T HERMOSTAT , 203
Transformer failure, 209
Health care professional, 235
H IGH VOLTAGE , 63
Defibrillation protection, 266
Definition, 30
Part, 251, 352
Part, Marking of, 64, 338
Humidity preconditioning, 53, 93, 117, 131,
209, 248, 282, 332
H YDRAULIC TEST PRESSURE , 160, 161
Definition, 30
I
Installation instruction
Transient current, 213
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 406 – 60601-1  IEC:2005+A1:2012(E)
Instructions for use, 34, 50, 51, 53, 54, 57, 62,
67, 69, 70, 71, 74, 77, 78, 89, 93, 112, 115,
117, 146, 153, 155, 165, 172, 182, 183, 213,
218, 219, 235, 245, 248, 250, 253, 254, 267,
325, 337, 354
Inspection, 73, 78, 173
Unique version identifier, 73
I NSULATION CO - ORDINATION
Definition, 30
IEC 60950-1, 81, 82, 116, 121, 238, 239
I NTENDED USE , 23, 35, 42, 70, 147, 159, 168,
202, 228, 235, 240, 254, 268, 285, 290, 293,
309, 322, 376, 378
Definition, 30
E SSENTIAL PERFORMANCE , 230
E XPECTED SERVICE LIFE , 243
Identification of ESSENTIAL PERFORMANCE , 46
N ORMAL USE definition, 34
I NTERNAL ELECTRICAL POW ER SOURCE , 31, 38, 50,
53, 71, 204, 205, 253, 323
Definition, 30
I NTERNALLY POW ERED , 57, 83, 112, 113, 124,
265, 266
Definition, 31
IP Classification, 57, 62, 207, 216
Isolated power supply (IPS), 213
IT- NETW ORK , 197, 320, 374, 375
Configuration, 197
Connection of additional items, 197
Definition, 42
Disconnecting items, 198
Update of equipment, 198
Upgrade of equipment, 198
L
Lampholder, 64, 77, 174
Layperson, 37, 235
L EAKAGE CURRENT , 31, 40, 77, 78, 83, 93, 94,
111, 112, 187, 213, 214, 222, 236, 241, 247,
253, 255, 256, 257, 260, 263, 264, 265, 270,
271, 272, 274, 275, 277, 278, 287, 326, 327,
328, 332, 333, 380
Definition, 31
Measurement, 76, 82, 83, 92, 97, 112, 182,
183, 184, 215, 248, 257, 271, 277, 278
S INGLE FAULT CONDITION , 247
T YPE B APPLIED PART , 264
Value, 94
O PERATOR , 41
LEDs, 303
M
M AINS CONNECTION
Total protective earth path, 217
M AINS CONNECTOR , 23, 31, 142, 143, 264, 265,
288
Definition, 31
M AINS PART , 28, 53, 93, 118, 120, 121, 123,
124, 125, 127, 128, 131, 139, 140, 145, 146,
232, 238, 247, 255, 280, 283, 285, 289, 333
Definition, 31
Overvoltage category, 124
Separation from SECONDARY CIRCUIT , 38
MAINS PLUG , 71
M AINS PLUG , 75, 91, 92, 93, 141, 216, 217, 232,
260, 327, 329
Definition, 31
Total protective earth path, 217
M AINS SUPPLY TRANSFORMER , 207, 216, 323,
324, 333
Definition, 31
M AINS TERMINAL DEVICE , 143, 144, 145, 216,
288, 336
Definition, 31
M AINS TRANSIENT VOLTAGE , 123, 124, 127, 140
Definition, 31
M AINS VOLTAGE , 83, 97, 111, 127, 128, 224,
232, 273, 275, 277, 278, 279, 283, 357, 362
Definition, 31
N OMINAL , 33, 123
RATED , 169
R ATED , 93, 123, 168, 214, 265, 266
MANUFACTURER
E SSENTIAL PERFORMANCE , 242
M ANUFACTURER , 30, 33, 34, 36, 38, 44, 45, 57,
71, 73, 74, 75, 82, 91, 113, 122, 133, 142,
145, 157, 159, 160, 161, 162, 164, 169, 170,
173, 179, 182, 183, 184, 185, 186, 193, 194,
196, 198, 202, 203, 205, 217, 220, 221, 226,
228, 229, 239, 240, 245, 246, 249, 250, 251,
252, 253, 254, 261, 263, 265, 268, 278, 288,
292, 293, 296, 298, 303, 309, 311, 314, 315,
316, 317, 319, 321, 322, 329, 374, 381
Acceptance criteria, 45, 241
Alternative measure or test method, 47
Alternative RISK CONTROL measures, 293, 299
Calculations or test results, 169
Calculations or test results, 45
calculations, analyses or test results, 241
Definition, 32
Detachable components, 59
Equivalent safety, 243
E SSENTIAL PERFORMANCE , 28, 230
Expected service life, 28, 46, 243
Flammable anaesthetic mixtures, 329
Identification of ESSENTIAL PERFORMANCE , 46
I NTENDED USE , 69
Marking of name or trademark and contact
information, 59
Marking of name or trade-name, 69
Marking of name or trade-name and
address, 70
Marking of name or trade-name and contact
information, 60
M E SYSTEM , 212, 213, 234, 240, 325, 327
PEMS , 197, 375, 378
Qualification of SERVICE PERSONNEL , 74
Reasonably foreseeable misuse, 239
R ISK ASSESSMENT , 298
Single use, 72
Specification of overvoltage category, 50
System integration, 374
Marking, 241
Overflow, 182
Material group classification, 122
M AXIMUM MAINS VOLTAGE , 75, 82, 83, 94, 97,
113, 114, 213, 232, 258, 265, 274, 279, 388
Definition, 32
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 407 –
M AXIMUM PERMISSIBLE W ORKING PRESSURE , 160,
161, 232, 296
Definition, 32
M E EQUIPMENT
F IXED , 153
P ERMANENTLY INSTALLED , 289
See M EDICAL ELECTRICAL EQUIPMENT , 33
M E SYSTEM
Large transient currents, 213
See M EDICAL ELECTRICAL SYSTEM , 33
M EANS OF OPERATOR PROTECTION , 81, 121, 125,
132, 205, 208, 213, 233, 260, 261, 285, 308,
323, 324, 400
Additional AIR CLEARNACE , 128
Capacitors, 81
Classification, 80, 82
Definition, 32
IEC 60950-1, 82, 90, 116, 121, 122
Minimum AIR CLEARANCE , 127, 129
Minimum CREEPAGE DISTANCE , 125, 130
P ROTECTIVE EARTH CONNECTION , 81
Solid insulation forming, 81
Test voltage for, 119
Test voltage for solid insulation, 118
M EANS OF OPERTOR PROTECTION
Coatings, etc. complying with IEC 60950-1,
80
M EANS OF PATIENT PROTECTION , 90, 122, 132,
179, 211, 223, 224, 233, 260, 261, 324, 355,
361, 400
Capacitors, 81
Classification, 80, 82
Coatings, etc. complying with IEC 60950-1,
80
Definition, 32
F- TYPE APPLIED PART , 82, 263
P ATIENT CONNECTION , 83
P ROTECTIVE EARTH CONNECTION , 80
Solid insulation forming, 80
Spacing, 126, 284
Test voltage for solid insulation, 118
T YPE B APPLIED PART , 83
Y capacitors, 263
M EANS OF PROTECTION , 24, 28, 31, 32, 80, 121,
142, 145, 165, 166, 243, 392, 393, 394, 400
A IR CLEARANCE , 131
Ball-pressure test, 190
Classification, 80, 82
Coatings, etc. not considered as, 80
Components and wiring, 80
Components used as, 48
C REEPAGE DISTANCE or AIR CLEARANCE not
considered as, 80
C REEPAGE DISTANCE or AIR CLEARANCE , 80,
133, 144
Definition, 32
D OUBLE INSULATION , 84
Insulating characteristics and mechanical
strength, 120
Insulating material in which heating
conductors are embedded, 120
Internal screens and internal wiring, 93, 270
Pollution degree 4, 123
R EINFORCED INSULATION , 36, 116
Resistors bridging, 245
S ECONDARY CIRCUIT , 38
Separation from MAINS PART , 139
Sheath of a flexible cord, 140
Short circuit of, 75, 144, 174
Short circuit of CREEPAGE DISTANCE or AIR
CLEARANCE , 76
S UPPLEMENTARY INSULATION , 39, 116
Test voltage for, 210, 282
Test voltage for solid insulation, 118
Transformer, 211
Transformers forming, 211
Wetting of, 182
W ORKING VOLTAGE for, 83
R ISK CONTROL , 293
R ISK CONTROL , 301
M ECHANICAL HAZARD , 146, 147, 149, 187, 189,
215, 219, 289, 327
Definition, 32
Sharp edges, 152
M ECHANICAL PROTECTIVE DEVICE , 47, 48, 163,
166, 167, 168, 301, 335
Definition, 32
When not required, 168
Medical device, 32, 44, 193, 220, 313, 315, 371
M EDICAL ELECTRICAL EQUIPMENT , 207
a.c SUPPLY MAINS , 53
Accessibility of connections, 145
Acoustic energy and vibration, 158
Adapting, 32
Applicability of requirements, 17
Arrangement of controls and indicators, 198
Automatically or remotely controlled, 188
Battery, 71, 204
Battery replacement, 204
Biocompatibility, 184
C ATEGORY AP , 352, 353, 354, 355, 356
C ATEGORY APG , 353, 354, 355, 361
C LASS I , 70, 113, 145
C LASS II , 61, 93, 113, 145
Classification, 57
Cleaning, 72, 183
Compatibility with substances, 184
Component, 44, 48, 181
C OMPONENT W ITH HIGH - INTEGRITY
CHARACTERISTICS , 27, 49
Condition for application, 42
Conductors and connectors, 138
Connection to SUPPLY MAINS , 75
Connectors, 202
C ONTINUOUS OPERATION , 57, 62, 174
Contraindication, 69
Controls, 205
Cooling provisions, 63
d.c., 83
d.c. SUPPLY MAINS , 53, 76
Definition, 33
Description, 71, 74
Detachable components, 59
Diagnostic or therapeutic radiation, 186
Disabling of controls, 191
Disposal, 73
D UTY CYCLE , 28, 191
Educational materials, 70
Emergency stop, 151, 152
Emitting radiation, 73
Equivalent safety, 47
Excessive radiation, 185
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 408 – 60601-1  IEC:2005+A1:2012(E)
E XPECTED SERVICE LIFE , 46, 48, 57, 58, 76,
91, 120, 162, 168, 169, 202
Expelled parts, 157
F IXED , 58, 113, 154, 180
F IXED or HAND - HELD , 152

Fixing of components, 138
Fluid reservoir, 182
Foot-operated control device, 206, 207
Function, 24, 71, 74
Guiding rollers, 139
Hand loaded, 192
H AND - HELD , 50, 173, 189, 192, 199, 200
H AND - HELD control device, 206
Heating elements, 173, 190, 191
Identification, 59, 69
Identification of ESSENTIAL PERFORMANCE , 46
In vitro diagnostic equipment, 17
Indicator lights, 205
Input supply voltage, 83
Inspection, 80, 207
Instability, 153
Installation, 71
I NTENDED USE , 69, 147, 159, 202, 240
I NTERNALLY POW ERED , 57, 83, 112, 113, 124
Interruption and short circuiting of motor
capacitors, 189
Interruption of SUPPLY MAINS , 184
IP Classification, 183, 207
Isolation from SUPPLY MAINS , 74, 140, 141
Large, 202
Load-reducing device, 192
Mains operated, 71
Manual MOBILE , 155
Manually switched on, 192
Maximum supply pressure, 159
M ECHANICAL PROTECTIVE DEVICE , 167
M EDICAL ELECTRICAL SYSTEM , 33
Method of sterilization, 63
M OBILE , 64, 155, 156, 182, 201, 207, 251,
292, 293
M OBILE Part, 201
M OBILE , power-driven, 156
Modification, 74
Motor, 191
Motor operated, 173, 189
Motor-driven MOBILE , 155
Moving parts, 146, 149, 152
Multiple cleanings/disinfections, 183
Multiple PATIENT CONNECTION , 115
M ULTIPLE SOCKET - OUTLET , 61, 70, 141
Non-, 49, 212, 213, 216, 328
Non-SI Units, 66
Oil-filled, 74, 207
Operating instructions, 72
Overcharging, 204
Overtravel, 150
Overvoltage category, 123
O XYGEN RICH ENVIRONMENT , 57
Part, 27, 32, 38, 53, 54, 57, 58, 59, 62, 63,
65, 71, 72, 75, 76, 79, 82, 91, 92, 139,
149, 150, 153, 154, 157, 162, 164, 170,
171, 173, 181, 186, 198, 207, 353, 354,
356, 360, 361, 362, 365
Part biocompatibility, 184
Part cleaning, 72, 183
Part sterilization, 184
Part, HAND - HELD , 199, 200
Part, heating, 191
Part, multiple cleanings/disinfections, 183
Parts that contact the PATIENT , 47
P ATIENT ENVIRONMENT , 34
P ERMANENTLY INSTALLED , 59, 61, 65, 75, 76,
88, 91, 94, 112, 140, 143, 145
P ERMANENTLY INSTALLED, 158
Physiological effects, 62
Physiological function, 17
Platen glass, 200
Pneumatic and hydraulic parts, 159
Polyphase, 76, 83, 192
P ORTABLE , 157, 200, 207
P ORTABLE part, 200
Power input, 50
Pressure control device, 161
Pressure relief device, 161
P ROTECTIVE EARTH CONNECTION , 68
Protective measure, 149, 150
R ATED altitude, 122
R ATED voltage, 53
Ready for NORMAL USE , 205
Rechargeable battery, 73
Reciprocal interference, 70
Release of PATIENT , 152
R ESPONSIBLE ORGANIZATION , 37
R ISK
of fire, 175
R ISK MANAGEMENT PROCESS , 43
Rough surfaces, sharp corners and edges,
152
Routine maintenance, 72
Separate power supply, 53, 60, 71, 73, 76,
213
Shutdown PROCEDURE , 72
SI Units, 66
S INGLE FAULT CONDITION , 47
S INGLE FAULT CONDITION definition, 38
S INGLE FAULT SAFE , 47
Single use, 59
Single-phase, 112
Source of power, 50
Spark source, 175
Spillage, 183
Stand-by or a warm-up state, 205
Start-up PROCEDURE , 72
S TATIONARY , 143, 180
Sterile, 63, 73
Sterilization, 184
S UPPLY MAINS , 50
Surface, 171
Surface coating, 92
Thermostatically controlled, 190
Timer, 192
Transformer, 207, 209, 211
T RANSPORTABLE , 58, 180, 182, 309
Unpacking, 63
M EDICAL ELECTRICAL SYSTEM , 38, 39, 71, 73, 76,
93, 179, 181, 182, 211, 212, 213, 214, 215,
216, 217
Adapting, 32
Applicability or requirements, 17
Biocompatibility, 184
Cleaning, 183
Component, 44
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 409 –
Components, 49
Condition for application, 42
Creation of, 70, 71
Definition, 33
Equivalent safety, 47
E XPECTED SERVICE LIFE , 46
Function, 24
Identification of ESSENTIAL PERFORMANCE , 46
I NTENDED USE , 147, 240
IP Classification, 183
Multiple cleanings/disinfections, 183
O XYGEN RICH ENVIRONMENT , 57
Part, 214
Parts that contact the PATIENT , 47
P ATIENT ENVIRONMENT , 34
Physiological function, 17
Power input, 50
R ESPONSIBLE ORGANIZATION , 37
R ISK MANAGEMENT PROCESS , 43
R ISK of fire, 175
Spillage, 183
Sterilization, 184
Supplied from a UPS or IPS, 213
S UPPLY MAINS , 50
Total PATIENT LEAKAGE CURRENT , 214
Total protective earth path, 217
T OUCH CURRENT , 214
Medical gas pipeline system, 17
M OBILE , 156, 293, 337
Definition, 33
E QUIPMENT , 40
M E EQUIPMENT , 64, 155, 156, 182, 199, 201,
207, 251, 292, 293, 321
M E EQUIPMENT parts, 201
M ODEL OR TYPE REFERENCE , 59, 60, 69, 70, 234,
250
Definition, 33
Detachable components, 59
MOOP
See M EANS OF OPERATOR PROTECTION , 32
MOP
See M EANS OF PROTECTION , 32
MOPP
See M EANS OF PATIENT PROTECTION , 32
MSO
See M ULTIPLE SOCKET - OUTLET , 33
M ULTIPLE SOCKET - OUTLET , 33, 61, 70, 141, 212,
213, 214, 216, 217, 234, 235, 277, 287, 326,
327, 328, 335, 380, 384, 400
Definition, 33
N
N ETW ORK / DATA COUPLING , 71, 194, 195, 235,
320, 375, 376, 378
Definition, 33
N OMINAL
Capacitance, 81
Conductor diameter, 393
Cross-sectional area of conductors, 141,
142, 144
Definition, 33
Frequency, 50, 61
M AINS VOLTAGE , 33, 50, 123, 124, 127, 128,
129
Supply voltage, 60, 61
N ORMAL CONDITION , 27, 34, 47, 48, 65, 75, 76,
78, 80, 82, 84, 93, 94, 96, 98, 115, 140, 150,
158, 159, 160, 170, 172, 175, 178, 182, 183,
187, 191, 212, 214, 218, 235, 236, 255, 256,
257, 260, 270, 271, 272, 273, 274, 275, 279,
283, 296, 308, 310, 312, 327, 353, 356,
360,361, 362, 389
Definition, 34
Identification of ESSENTIAL PERFORMANCE , 46
N ORMAL USE , 24, 27, 33, 34, 38, 39, 40, 41, 42,
51, 54, 58, 62, 65, 66, 71, 72, 77, 78, 80, 84,
92, 114, 115, 116, 117, 139, 140, 141, 147,
150, 152, 153, 154, 155, 156, 157, 158, 159,
161, 164, 165, 168, 169, 170, 173, 179, 182,
183, 192, 200, 201, 202, 205, 206, 207, 208,
209, 210, 214, 216, 218, 223, 225, 226, 227,
228, 231, 241, 245, 266, 267, 290, 291, 293,
297, 303, 306, 308, 309, 310, 311, 321, 322,
323, 326, 329, 330, 355, 356, 360, 361, 362
Definition, 34
I NTENDED USE definition, 30
O
O BJECTIVE EVIDENCE , 41, 45, 241, 325
Definition, 34
Operating temperature, 65, 93, 97, 117, 170,
171, 214, 282, 306, 332, 356, 360, 361
O PERATOR , 23, 34, 40, 41, 42, 58, 59, 62, 67,
69, 70, 72, 73, 78, 92, 149, 152, 164, 167,
178, 185, 189, 197, 205, 212, 213, 218, 219,
220, 222, 226, 230, 231, 233, 234, 235, 242,
243, 244, 246, 248, 249, 250, 251, 253, 254,
259, 260, 261, 267, 269, 272, 282, 289,290,
292, 294, 310, 311, 313, 321, 323, 325, 327,
337, 376, 380
Contact with, 113, 213, 256, 257, 259, 267,
304
Contact with PATIENT , 77
Definition, 34
Emergency stop, 151
Expected position of, 71, 158, 302
Exposure to hazardous materials, 71
Home use, 37
Interface, 41
Language acceptable to, 67
Mass of, 164, 299
Mechanism for isolating the SUPPLY MAINS ,
140
M OBILE MEDICAL ELECTRIC EQUIPMENT , 251
Moving parts, 147, 150
R ISK to, 338
Sensitivity to acoustic energy and vibration,
158
Sensitivity to vibration, 159
Spurious microwave radiation, 169
Spurious X-radiation, 169
Support, 164, 165, 168, 297
Unwanted or excessive radiation, 185
O VER - CURRENT RELEASE , 64, 121, 145, 187, 202,
203, 204, 244, 252, 257, 285, 288, 352
Definition, 34
O XYGEN RICH ENVIRONMENT , 57, 175, 177, 178,
179, 189, 236, 306, 307, 308, 325
Definition, 34
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 410 – 60601-1  IEC:2005+A1:2012(E)
P
P ATIENT LEAKAGE CURRENT , 245
P ATIENT , 24, 28, 32, 33, 34, 35, 40, 43, 47, 62,
66, 152, 164, 168, 197, 205, 218, 219, 220,
222, 228, 230, 233, 235, 238, 242, 246, 269,
272, 274, 289, 292, 323, 327, 353
Acting as an OPERATOR , 253
Adult human, 164
A PPLIED PART exceed 41°C, 172
A PPLIED PARTS intended to supply heat to,
172
A PPLIED PARTS not intended to supply heat
to, 172
Cable, 62, 112, 202, 215, 223, 225, 228,
251, 266, 278
Circuit, 224
Condition, 277
Contact with, 47, 72, 77, 83, 113, 114, 150,
172, 213, 220, 222, 223, 225, 226, 229,
236, 237, 244, 257, 259, 260, 261, 264,
268, 271, 272, 273, 278, 280, 283, 290,
304, 324, 337, 380
Current flowing in, 34, 236, 239, 265, 279
Defibrillation of, 84, 251, 266, 267, 268
Definition, 34
Disconnection from, 115, 279
Earthing of, 35, 84, 236, 264, 273, 274, 283
Electric shock to, 32, 249
Expected position of, 71, 72, 158
Exposure to hazardous materials, 71
Exposure to toxic gases, 179
Heart, 28, 229, 256, 326
Home use, 37, 235
Incorrect delivery of energy or substances,
185, 311
Lead, 83, 84, 202, 215, 223, 225, 228, 264
Mass of, 164, 299, 335, 336
Moving of, 146, 165
Moving parts, 146, 147, 152
Number of APPLIED PARTS , 274
P ATIENT ENVIRONMENT , 34
P ATIENT is an intended OPERATOR , 70
Release of, 152, 291
R ISK to, 230, 276, 338
Sensitivity to acoustic energy, 294
Sensitivity to acoustic energy and vibration,
158
Sensitivity to vibration, 159, 294
Special needs, 150, 312
Support, 154, 164, 165, 168, 223, 237, 248,
258, 289, 297
Support of, 301
Transfer of energy, 77, 259
Unintended voltage on, 29, 35, 232, 263,
264, 265, 275, 279, 380
Unwanted or excessive radiation, 185, 302
P ATIENT AUXILIARY CURRENT , 77, 93, 94, 96, 112,
115, 223, 225, 236, 245, 273, 280, 332, 333,
348
Definition, 34
Limit, 40
Measurement, 97, 115, 236
Value, 93, 94, 275
Values, 259, 260, 271
P ATIENT CONNECTION , 24, 29, 34, 35, 40, 77, 82,
83, 84, 85, 89, 96, 111, 114, 115, 118, 223,
225, 226, 227, 228, 236, 237, 247, 251, 256,
259, 260, 272, 275, 277, 278, 280
D EFIBRILLATION - PROOF APPLIED PART , 84, 88,
266
Definition, 34
Energy reduction test, 89
F- TYPE APPLIED PART , 84, 97, 263, 273, 283
Multiple, 115, 279
Single, 115, 279
T YPE B APPLIED PART , 114, 238, 264, 279
T YPE BF APPLIED PART , 239, 279
T YPE CF APPLIED PART , 239, 256, 274
W ORKING VOLTAGE , 84
P ATIENT ENVIRONMENT , 211, 212, 213, 214, 215,
237, 325, 326, 327, 328, 380
Definition, 34
P ATIENT LEAKAGE CURRENT , 31, 96, 97, 111, 115,
223, 225, 236, 253, 272, 273
Definition, 35
Limit, 29, 40, 77, 82, 92, 274, 278, 279
M E SYSTEM , 214, 327
Measurement, 97, 114, 115, 278, 280
M ULTIPLE SOCKET - OUTLET , 214
Total, 96, 97, 115, 214, 274, 275, 327
T YPE B APPLIED PART , 264
T YPE BF APPLIED PART , 275, 279
T YPE CF APPLIED PART , 239, 273
Value, 93, 94, 97, 273, 275
P EAK W ORKING VOLTAGE , 116, 118, 119, 123,
124, 128, 232, 238, 239
Definition, 35
Interpolation, 122
P EMS
See P ROGRAMMABLE ELECTRICAL MEDICAL
SYSTEM , 36
PEMS DEVELOPMENT LIFE - CYCLE , 193, 194, 315,
316, 319, 367, 372
Definition, 35
P EMS VALIDATION , 35, 319, 370
Definition, 35
Methods, 196
Plan, 193, 196, 315
Results, 196
Team, 196
P ERMANENTLY INSTALLED
Definition, 35
M E EQUIPMENT , 59, 61, 65, 75, 76, 88, 91, 94,
112, 140, 143, 145, 158, 255, 289
M EDICAL ELECTRICAL EQUIPMENT , 65
Non-, 94, 141, 214
P ESS
See P ROGRAMMABLE ELECTRONIC SUBSYSTEM ,
36
Placed into service, 30, 33, 35, 39, 40
Pollution degree 1, 132
Pollution degree 2, 132
Pollution degree 3, 132
Pollution degree classification, 123
P ORTABLE
Definition, 35
Equipment, 40
M E EQUIPMENT , 157, 199, 200, 207, 321
M E EQUIPMENT part, 200
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 411 –
P OTENTIAL EQUALIZATION CONDUCTOR , 68, 92, 93,
270, 335, 337
Definition, 35
P OW ER SUPPLY CORD , 31, 142, 288, 307, 328
Clamping means, 91
C LASS II ME EQUIPMENT, 93
Colour of conductors, 68, 231
Conductors, 142, 143
Cord anchorage, 142
Cord connection, 139, 144, 355
Cord guard, 143
Cross-sectional area of conductors, 141, 145
Definition, 35
Incorporating switches, 140
Insulation of, 142
M AINS PLUG , 141
M ULTIPLE SOCKET - OUTLET , 216, 235
Neutral conductor, 68
P OTENTIAL EQUALIZATION CONDUCTOR , 93
P ROTECTIVE EARTH CONDUCTOR , 91
Replaceable, 75, 145
Sheathing, 141
Strain relief, 142
Testing with, 112, 133, 153
P RIMARY OPERATING FUNCTION , 150
Definition, 42
P ROCEDURE , 37, 260, 272, 307, 314, 317, 319
Cleaning, 183, 213
Definition, 35
Document control, 193
Energy reduction test, 89
L EAKAGE CURRENT measurement, 97
Maintenance, 272
Measuring X-radiation, 302
Modification/change, 196
R ISK CONTROL , 195
R ISK MANAGEMENT , 239
Shutdown, 72
Start-up, 72, 222
Sterilization, 93, 117, 184
Test, 113, 169, 170, 182, 183, 266, 283, 393
Thermal cycling, 131
P ROCESS , 24, 30, 44
Assessment of APPLIED PARTS , 223
Cleaning, 337
Cleaning or disinfection, 183
Definition, 36
Design, 239
Handling of PATIENT , 165
Manufacturing, 92, 162, 245, 311
Multiple cleanings/disinfections, 183
P EMS DEVELOPMENT LIFE - CYCLE , 193, 313,
314, 315, 316, 317, 318, 367, 370, 372
P EMS VALIDATION , 35
Procedure, 35
R ISK ASSESSMENT , 37
R ISK CONTROL , 37
R ISK EVALUATION , 37
R ISK MANAGEMENT , 40, 43, 44, 45, 47, 48, 76,
80, 83, 159, 169, 170, 172, 178, 182, 183,
184, 185, 186, 188, 193, 194, 198, 205,
207, 217, 219, 223, 224, 231, 239, 240,
243, 244, 246, 251, 291, 294, 306, 310,
313, 314, 321, 331
Software development, 193
Thermoforming, 322
U SABILITY ENGINEERING , 69, 184, 198, 239,
252, 310
U SABILITY ENGINEERING , 42
V ERIFICATION , 316
P ROGRAMMABLE ELECTRICAL MEDICAL SYSTEM
( PEMS ), 35, 36, 59, 193, 194, 195, 196, 197,
220, 313, 320, 400
P ROGRAMMABLE ELECTRONIC SUBSYSTEM ( PESS ),
36, 193, 194, 195, 400
Definition, 36
P ROPERLY INSTALLED , 62, 146
Definition, 36
P ROTECTIVE EARTH CONDUCTOR , 28, 31, 35, 36,
40, 68, 76, 88, 91, 92, 111, 113, 142, 144,
145, 214, 216, 235, 245, 253, 270, 272, 288,
326, 328, 380
Definition, 36
M E SYSTEM , 217
Non- PERMANENTLY INSTALLED , 214
P ROTECTIVE EARTH CONNECTION , 32, 76, 80, 81,
82, 91, 92, 93, 94, 216, 233, 235, 252, 257,
264, 267, 268, 269, 270, 278, 280, 282, 286,
289, 310, 328, 384
Colour of, 68
Definition, 36
M E SYSTEM , 217
P ROTECTIVE EARTH TERMINAL , 36, 64, 91, 92,
111, 144, 216, 252, 260, 269
Definition, 36
P ROTECTIVELY EARTHED , 27, 40, 83, 85, 89, 91,
92, 111, 113, 124, 217, 238, 260, 264, 268,
327, 328
Definition, 36
Non-, 94, 97, 113, 114, 142, 238, 256, 266
R
R ATED
Altitude, 122
C ATEGORY AP , 309
C ATEGORY APG , 309
Characteristics, 140
Components, 216
Current, 75, 92, 142, 209
Definition, 36
D UTY CYCLE, 191
Fire protection device, 204
Flow rate, 63
Frequency, 53, 93, 208, 210, 283, 324
Input, 50
Input power, 50, 61
IP Classification, 247
Load, 161
M AINS VOLTAGE , 123, 128, 168, 169, 265, 266
Marked, 61
Maximum supply pressure, 160
Non- CONTINUOUS OPERATION, 190, 191, 192
On and off periods, 173, 214
Operating time, 191
Operation, 229, 249, 313
Output current or power, 61
Output power, 216
Output voltage, 61
Phase to neutral supply voltage, 83
Pressure, 63
Protection against particulate matter, 310
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 412 – 60601-1  IEC:2005+A1:2012(E)
Supply frequency, 61
Supply frequency range, 61
S UPPLY MAINS , 52
S UPPLY MAINS voltage, 79
Supply voltage, 60, 83, 191, 214, 266, 277,
278
Supply voltage range, 60
Temperature, 141
Voltage, 50, 53, 73, 79, 80, 83, 173, 189,
191, 192, 208, 210, 263
Voltage (maximum), 173
Voltage (minimum), 173
Voltage range, 61, 83, 192
S UPPLY MAINS , 61
Reasonably foreseeable misuse, 27, 42, 49,
146, 147, 150, 175, 195, 218, 239, 248, 293,
313, 321
R ECORD , 37, 44, 193, 240, 320
Definition, 36
Examination of, 44
U SABILITY ENGINEERING FILE , 42
R EINFORCED INSULATION , 27, 47, 48, 116, 120,
155, 198, 229, 238, 256, 260, 261, 280, 282,
283, 289, 328, 392, 393, 394
Definition, 36
Removable protective means, 63
R ESIDUAL RISK , 43, 44, 241, 242
Acceptability criteria, 45
Acceptability of, 261, 268, 289, 325
Alternative measure or test method, 243
Definition, 37
Equivalent safety, 244
E SSENTIAL PERFORMANCE , 242
Evaluation, 45
Identifiable safety requirements, 317
Indication of, 153, 290
Moving parts, 146
of fire, 178
S ERVICE PERSONNEL , 235
System integrator, 374
Unacceptable, 241
R ESPONSIBLE ORGANIZATION , 23, 32, 38, 69, 70,
72, 74, 78, 197, 211, 212, 213, 214, 243,
247, 250, 251, 253, 254, 271, 302, 304, 308,
325, 327, 329, 354, 374, 375, 376
Definition, 37
E XPECTED SERVICE LIFE , 243
Home use, 37
Instructions for use, 70
Mechanism for isolating the SUPPLY MAINS ,
140
Periodic inspection and maintenance, 322
HAZARDOUS SITUATION , 197
R ISK , 45, 46, 241
Acceptability criteria, 45
Acceptability of, 241
Acceptable, 32, 37, 44, 45, 47, 151, 152,
195, 231, 240, 241, 293, 314, 320
Acceptance criteria, 37
Accidental disconnection, 92
Accidental selection of excessive output
values, 185
Accuracy of controls and instruments, 184
Alpha, beta, gamma and neutron radiation,
169
Arrangement of controls and indicators, 198
Benefit analysis, 241
Burn, 259, 271, 277
Compatibility with substances, 184
C OMPONENT W ITH HIGH - INTEGRITY
CHARACTERISTICS , 317
Consequent, 316
Definition, 37
Diagnostic or therapeutic acoustic pressure,
186
Diagnostic or therapeutic radiation, 186
Disconnection, 288
Earthing the PATIENT , 263
Electric shock, 32
Electric shock to others than the PATIENT , 32
Electric shock to PATIENT , 32
Electromagnetic compatibility, 217
E SSENTIAL PERFORMANCE , 242
Evaluation, 44
Expelled parts, 157
Explanation, 213
Failure of component, 48
Fault, 288
Fire, 312
Flammable agent, 309
H IGH VOLTAGE , 251
Identification of ESSENTIAL PERFORMANCE , 46
Identified, 195
Ignition, 179
Incorrect delivery of energy or substances,
185
Incorrect output, 185
Infra- and ultrasound, 159
Infrared radiation, 170
Initial movement, 156
Insulation breakdown, 247, 261
Intentional exceeding of safety limits, 185
Mechanical rupture, 296
Mix-up, 320, 322
Moulding and mechanical stress, 198
Moving part, 289
Moving parts, 146
Multiple PATIENT CONNECTIONS , 277, 279, 280
New, 197
of accumulation and ignition, 204
of contact, 264
of explosion, 352
of fire, 175, 288
Overbalancing, 154, 335
Overtravel, 150
P ATIENT ENVIRONMENT , 326
P ATIENT support, 164
P EMS , 314
P EMS P roblem resolution, 194
Poor USABILITY , 184
Pre-set controls, 205
Previously unidentified, 197
Radiotherapy, 186
Reciprocal interference, 70
Reduction, 38, 48, 296, 317
Replacement of lithium batteries or fuel
cells, 64
Safety sign, 67
Servicing, 236
Sharp edge, 291

S INGLE FAULT CONDITION , 247
Slow, unwanted movement, 293
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 413 –
Spillage, 309
to PATIENT , 222, 230, 244, 265, 274, 276
to PATIENT or OPERATOR , 338
T YPE B APPLIED PART , 83
Ultraviolet radiation, 170
Unacceptable, 27, 28, 38, 44, 48, 49, 63, 66,
71, 75, 76, 83, 120, 138, 147, 150, 152,
155, 157, 158, 159, 160, 161, 162, 163,
164, 165, 166, 172, 175, 182, 183, 184,
188, 193, 198, 199, 200, 201, 202, 203,
204, 206, 207, 211, 212, 215, 230, 241,
244, 249, 291, 292, 293, 298, 311, 321,
325
U SABILITY ENGINEERING , 310
Ventricular fibrillation, 271, 273
Vibration, 294
Visible electromagnetic radiation, 170
R ISK ANALYSIS , 242
C OMPONENTS W ITH HIGH - INTEGRITY
CHARACTERISTICS , 245
Definition, 37
Identification of ESSENTIAL PERFORMANCE , 46
Identification of failures, 311
Interruption of any one power-carrying
conductor, 76
P EMS DEVELOPMENT LIFE - CYCLE , 314
Results of, 48
Revision of, 51
R ISK ASSESSMENT , 37
Second fault, 245
Shorting of gaps, 311
S INGLE FAULT CONDITION , 275
Support system, 162
T OUCH CURRENT , 272
R ISK ASSESSMENT , 298
Definition, 37
H AND - HELD APPLIED PARTS , 320
P EMS DEVELOPMENT LIFE - CYCLE , 314, 315, 318
Source of ignition, 179
R ISK A SSESSMENT , 45
R ISK CONTROL , 44, 241
Alternative measure or test method, 47
Alternative measures, 47
Compatibility with substances, 184
Definition, 37
Measure, 44, 146, 149, 193, 195, 241, 242,
243, 246, 250, 293, 314, 316, 317, 318,
319
Measures, 46
Option analysis, 242
P EMS DEVELOPMENT LIFE - CYCLE , 195, 314
R ESIDUAL RISK , 37
R ISK EVALUATION , 241
Definition, 37
R ISK ASSESSMENT , 37
R ISK MANAGEMENT , 46, 193
Activities, 194
Application of, 219, 223, 225, 226, 227, 228,
239, 275, 325
Contents of, 38
Definition, 37
Methods, 212, 325
P EMS DEVELOPMENT LIFE - CYCLE , 193, 314
Plan, 44, 45, 193, 241, 315
P ROCESS , 24, 37, 40, 43, 44, 45, 47, 48, 76,
80, 83, 159, 169, 170, 172, 178, 182, 183,
184, 185, 186, 188, 193, 194, 198, 205,
207, 217, 219, 223, 224, 231, 239, 240,
241, 243, 244, 246, 251, 291, 294, 306,
310, 313, 314, 321, 331
R ECORD , 44
R ECORDS required by this standard, 45
Report, 320
Results of, 316
S INGLE FAULT CONDITION , 48
Support systems, 298
System integration, 375
Temperature limits, 304
R ISK MANAGEMENT FILE , 44, 45, 51, 241
Alternative means of compliance, 180
Alternative methods of temperature
measurement, 174
Cleaning/disinfection, 183
Contents of, 195, 240, 286, 309, 314, 315,
321
Definition, 37
Equivalent safety, 244
Examination of, 45
E XPECTED SERVICE LIFE , 46
Fuses and OVER - CURRENT RELEASES , 145
Inspection, 46, 47, 49, 57, 78, 83, 91, 120,
138, 139, 145, 149, 151, 152, 157, 158,
159, 160, 161, 162, 163, 164, 165, 168,
169, 170, 173, 179, 182, 183, 184, 185,
186, 188, 198, 199, 200, 201, 202, 203,
204, 205, 207, 215, 217, 240, 241
Omission of OVER - CURRENT RELEASES , 204
Probability and duration of contact, 173
Professional relationships of PEMS VALIDATION
TEAM members, 196
Spillage, 183
Temperature limits, 171, 172
Temperature test corner, 173
Worst case limits of oxygen concentration of
flammable fuels, 175
R ISK MANAGEMENT FILE , 150
R ISK MANAGEMENT FILE , 166
S
S AFE W ORKING LOAD , 39, 64, 151, 155, 156, 157,
164, 165, 166, 168, 200, 201, 336
Definition, 38
M OBILE MEDICAL ELECTRIC EQUIPMENT , 251
Safety notice
Overflow, 182
Safety sign, 58, 59, 62, 63, 64, 67, 70, 74, 154,
167, 216, 250, 252, 335, 338, 340, 344, 345
S ECONDARY CIRCUIT , 118, 124, 129, 238, 256,
277, 282, 283
Definition, 38
S ELF - RESETTING THERMAL CUT - OUT , 203
Definition, 38
Non-, 190, 191, 203, 365
S EPARATION DEVICE , 213, 214, 238, 326, 327,
383, 384
Definition, 38
Serial number
A CCESSORY , 60
M E EQUIPMENT , 59
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

– 414 – 60601-1  IEC:2005+A1:2012(E)
S ERVICE PERSONNEL , 39, 51, 59, 64, 70, 73, 74,
75, 78, 92, 143, 167, 235, 248, 251, 255,
287, 288, 323
Definition, 38
Mechanism for isolating the SUPPLY MAINS ,
140
Qualification of, 74
Rough surfaces, corners and edges, 291
Spurious microwave radiation, 169
Spurious X-radiation, 169
Servicing, 198, 236, 287, 290, 375
S EVERITY , 37, 231, 242, 244, 267, 294
Definition, 38
S IGNAL INPUT / OUTPUT PART , 71, 75, 84, 96, 106,
111, 113, 114, 118, 238, 267, 278, 326, 383,
390, 401
Definition, 38
S INGLE FAULT CONDITION , 27, 32, 34, 38, 44, 48,
75, 78, 79, 82, 92, 93, 94, 96, 97, 98, 100,
102, 106, 109, 111, 113, 138, 149, 150, 159,
160, 172, 175, 178, 179, 182, 183, 186, 187,
188, 189, 208, 218, 235, 241, 245, 247, 255,
256, 257, 258, 260, 267, 270, 271, 272, 273,
274, 275, 278, 279, 286, 296, 301, 306, 307,
308, 309, 310, 312, 328, 329, 353, 361, 362,
389
Definition, 38
Identification of ESSENTIAL PERFORMANCE , 46
Undetected, 247
S INGLE FAULT SAFE , 47, 149, 150, 188, 189, 244,
308, 322, 323
Definition, 38
SIP / SOP
See S IGNAL INPUT / OUTPUT PART , 38
Software, 193, 196, 254, 313, 371
Maintenance, 313
S TATIONARY
Definition, 39
Equipment, 290
M E EQUIPMENT , 58, 143, 180, 199
S UPPLEMENTARY INSULATION , 28, 116, 120, 155,
198, 229, 233, 260, 282, 392, 393, 394
Definition, 39
S UPPLY MAINS , 31, 32, 33, 35, 46, 50, 57, 60,
61, 71, 75, 76, 79, 89, 92, 111, 112, 121,
124, 146, 153, 210, 213, 214, 215, 232, 233,
234, 235, 238, 243, 249, 253, 264, 265, 267,
277, 282, 283, 349
a.c., 53, 124, 265
Apparent impedance of, 74, 255
Characteristics of, 50, 271
d.c., 53, 76, 265
Definition, 39
Interruption of, 184, 310, 332
Isolation from, 74, 140, 141, 253, 255, 287
Overvoltage category, 123, 124, 283
Polyphase, 83, 140, 192, 350
R ATED values, 52
Single-phase, 83
Socket-outlet, 29
Switch, 140, 141
Symbol, 40, 59, 61, 62, 63, 64, 65, 66, 67, 68,
70, 72, 80, 93, 141, 152, 251, 277, 335, 338,
354
T
Technical description, 32, 50, 51, 52, 54, 65,
69, 70, 71, 74, 80, 140, 235, 337
Ambient temperature, 120
Inspection, 80, 207
Installation instructions, 173
Operating temperature, 170, 174
Transient current, 213
Unique version identifier, 74
T ENSILE SAFETY FACTOR , 48, 162, 163, 166, 168,
296, 297, 298, 299, 301
Definition, 39
T ENSILE STRENGTH , 39, 163
Definition, 39
T ERMINAL DEVICE
Definition, 39
H IGH - VOLTAGE , 63, 251
M AINS TERMINAL DEVICE , 31
T HERMAL CUT - OUT , 64, 170, 174, 187, 189, 191,
202, 203, 252
Definition, 39
Manual reset, 203
S ELF - RESETTING THERMAL CUT - OUT , 38
T HERMAL STABILITY , 173, 174, 189, 190, 191,
192, 208, 209, 214
Definition, 39
T HERMOSTAT , 190, 204, 336
Definition, 39
Failure of, 188, 203
T OOL , 23, 29, 35, 39, 53, 54, 57, 58, 63, 64, 76,
78, 79, 80, 91, 92, 139, 144, 147, 149, 161,
167, 169, 170, 174, 202, 205, 213, 215, 216,
217, 248, 259, 290, 320, 322, 329, 355, 356,
384
Definition, 39
T OTAL LOAD , 39, 162, 163, 166, 297
Definition, 39
T OUCH CURRENT , 31, 96, 245, 253, 259, 272,
273, 328, 382, 384
Definition, 40
Limit, 77, 92, 214, 238, 258, 308, 327, 380
M E SYSTEM , 94
Measurement, 97, 100, 113, 278
M ULTIPLE SOCKET - OUTLET , 214, 327
S INGLE FAULT CONDITION , 235, 329
Value, 93, 94, 328
Transport and storage
Conditions, 63, 74, 202, 213, 254, 255
Covers used during, 53
Data for, 74
Protective packaging, 63
T RANSPORTABLE
Definition, 40
Equipment, 33, 35, 42
M E EQUIPMENT , 58, 180, 182, 309
T RAPPING ZONE , 147, 149, 291
Definition, 40
T YPE B APPLIED PART , 40, 83, 114, 115, 238,
239, 258, 264, 279, 390
Classification, 40, 47, 57, 77, 258, 271
D EFIBRILLATION - PROOF symbol, 343
Definition, 40
Marking of, 40, 62
Measurement, 110
P ATIENT LEAKAGE CURRENT , 273
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

60601-1  IEC:2005+A1:2012(E) – 415 –
Symbol, 342
Total PATIENT LEAKAGE CURRENT , 274
T YPE BF APPLIED PART , 40, 114, 115, 238, 244,
258, 264, 274, 279, 280, 391
Classification, 29, 40, 47, 57, 77, 82, 258,
271
D EFIBRILLATION - PROOF symbol, 343
Definition, 40
Marking of, 40, 62
M EASUREMENT , 110
P ATIENT LEAKAGE CURRENT , 273, 274
Symbol, 342
Total PATIENT LEAKAGE CURRENT , 275
T YPE CF APPLIED PART , 77, 97, 115, 239, 244,
256, 258, 264, 272, 273, 279, 280
Classification, 29, 47, 57, 77, 82, 258, 271
D EFIBRILLATION - PROOF symbol, 343
Definition, 40
Marking of, 40, 62
M EASUREMENT , 110
P ATIENT LEAKAGE CURRENT , 274
Symbol, 342
Total PATIENT LEAKAGE CURRENT , 274, 275
T YPE TEST , 51, 116, 247, 392
C OMPONENTS W ITH HIGH - INTEGRITY
CHARACTERISTICS , 245
Definition, 41
Samples, 51, 247
U
Uninterruptible power supply (UPS), 213
U SABILITY , 41, 184, 219, 249, 253, 310, 331
Definition, 41
U SABILITY ENGINEERING , 69, 184, 239, 310
Definition, 41
P ROCESS , 42, 198, 252
U SABILITY ENGINEERING FILE
Definition, 42
Use by date
A CCESSORY , 60
M E EQUIPMENT , 59
V
V ERIFICATION
Coverage criteria, 196, 314, 316, 317, 318
Definition, 41
fuse or OVER - CURRENT RELEASE , 145
Methods, 194
Milestones, 196
of Markings, 334
P EMS , 195, 367
Plan, 196, 319
Polymer properties, 322
Results, 196, 315
R ISK CONTROL measures, 319
Strategies, 196, 370
Tools, 196, 319, 320
W
Warning, 58, 62, 64, 67, 69, 70, 71, 72, 74, 75,
141, 146, 153, 154, 159, 212, 250, 251, 253,
287, 290, 292, 326, 327, 335, 337, 338, 344,
375
Overflow, 182
W ORKING VOLTAGE , 35, 82, 83, 84, 116, 117,
125, 126, 127, 129, 130, 210, 213, 232, 238,
239, 245, 257, 261, 266, 282, 283, 284, 388
Definition, 41
Interpolation, 122, 285
Y
Y1 Capacitor, 81
Y2 Capacitor, 81

ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。

INTERNATIONAL
ELECTROTECHNICAL
COMMISSION
3, rue de Varembé
PO Box 131
CH-1211 Geneva 20
Switzerland
Tel: + 41 22 919 02 11
Fax: + 41 22 919 03 00
info@iec.ch
www.iec.ch
ご使用者 奥山 浩平 (株式会社エイムス)
JSA Web Store order No.912021357 / Downloaded:2012-11-20
「ユーザーライセンス契約」に従ってご使用ください。
