Exemple de défaut de conception E RREUR D ' UTILISATION potentielle pouvant en
résulter
Les boutons-poussoirs d'un panneau de commande
sont trop peu espacés
L' UTILISATEUR appuie sur le mauvais bouton
Deux icônes d'un écran logiciel sont trop semblables L' UTILISATEUR interprète mal l'icône et choisit la
mauvaise fonction
Une INTERFACE UTILISATEUR exige une séquence
complexe, longue et arbitraire de pressions sur des
boutons pour initier une perfusion
L' UTILISATEUR entre une séquence incorrecte et ne
lance pas la perfusion
La pompe à perfusion affiche un message portant à
confusion, à savoir “Ouvrir la porte – Ré-initialiser”,
lorsqu'il y a de l'air dans le circuit de perfusion
L' UTILISATEUR ouvre la porte à plusieurs reprises et
appuie sur la touche de ré-initialisation au lieu de
purger l'air du circuit de perfusion
Les LIMITES D ' ALARME haute et basse réglées par
l' UTILISATEUR sur un moniteur de la fréquence
cardiaque ne sont pas affichées en permanence
L' UTILISATEUR ne détecte pas une augmentation
dangereuse de la fréquence cardiaque car la LIMITE
D ' ALARME a été réglée sur une valeur trop élevée et
l' UTILISATEUR se repose trop sur le SYSTÈME D ' ALARME
La force type appliquée par l' UTILISATEUR dépasse la
résistance du connecteur de cathéter
L' UTILISATEUR craque le connecteur de cathéter en
serrant
D.1.4 Amélioration de L ' APTITUDE À L ' UTILISATION
Les UTILISATEURS de DISPOSITIFS MÉDICAUX (par exemple les médecins, les infirmières, les
thérapeutes, les technologues, les PATIENTS et le personnel de service) considèrent
L ' APTITUDE À L ' UTILISATION comme l'une des caractéristiques de conception les plus
importantes d’un DISPOSITIF MÉDICAL . Ils sont conscients du fait qu'un DISPOSITIF MÉDICAL
présentant une bonne APTITUDE À L ' UTILISATION est susceptible de réduire le temps nécessaire
pour la formation et d’augmenter la productivité. Pour un DISPOSITIF MÉDICAL destiné à être
utilisé par un PATIENT (par exemple glucomètres pour utilisation à domicile par les
diabétiques), la facilité d'utilisation peut décider du fait que le PATIENT est capable ou non
d'utiliser le DISPOSITIF MÉDICAL . Les FABRICANTS de DISPOSITIFS MÉDICAUX tirent grandement
profit d’un investissement dans les ressources nécessaires à l'amélioration de L ' APTITUDE À
L ' UTILISATION . D'un point de vue commercial, les gains potentiels d'investissements pour une
APTITUDE À L ' UTILISATION améliorée peuvent inclure:
– une commercialisation plus rapide (en évitant les problèmes D ' INTERFACE UTILISATEUR
apparaissant tardivement dans le cycle de développement);
– des manuels UTILISATEURS et des outils d'apprentissage liés plus simples;
– une commercialisation améliorée par des arguments crédibles concernant L ' APTITUDE À
L ' UTILISATION d'un DISPOSITIF MÉDICAL et les gains associés en termes de productivité de
l' UTILISATEUR ;
– des ventes augmentées (dues à la satisfaction accrue des CLIENTS );
– une formation et des exigences de support réduites;
– une durée de vie allongée sur le marché;
– une conformité plus claire avec les exigences réglementaires;
– une exposition réduite aux demandes de responsabilité; et
– une satisfaction accrue de l' UTILISATEUR .
D.2 Vue d'ensemble du PROCESSUS D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION
D.2.1 Généralités
Qu'une personne conçoive un nouveau produit révolutionnaire ou fasse des modifications
mineures sur un produit existant, le PROCESSUS D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION
associé inclut invariablement plusieurs éléments ou étapes D ' INGÉNIERIE DE L ' APTITUDE À
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

62366 © CEI:2007 – 139 –
L ' UTILISATION particuliers. La Figure D.1 illustre les aspects de L ' INGÉNIERIE DE L ' APTITUDE À
L ' UTILISATION de la conception des DISPOSITIFS MÉDICAUX comme un cycle d'étapes. Cela
n'implique pas que tout effort de conception doive suivre une exigence rigide d'activités de
développement. Au contraire, les activités D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION
particulières à chaque étape du cycle (et le temps et l'effort associés et la dépense nécessaire)
varient avec chaque effort de développement.
Exigence et
développement
de critères
Conception
détaillée et
spécification
Pré-
conception
Evaluation
Cycle
itératif Données d’entrée
de conception
V ÉRIFICATION
et VALIDATION
Homologation
réglementaire
Surveillance après
mise sur le marché
Déploiement
Recherche
UTILISATEUR
Contrôles de la conception
Données de sortie
de conception
IEC 1783/07
NOTE 1 Des données d’entrée provenant des UTILISATEURS sont normalement obtenues à pratiquement chaque
stade du cycle.
NOTE 2 Le Tableau D.2 donne une correspondance entre les éléments de cette figure et les paragraphes de la
présente Norme internationale.
Figure D.1 – Cycle de conception d'une INTERFACE UTILISATEUR
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

– 140 – 62366 © CEI:2007
Tableau D.2 – Correspondance entre la Figure D.1 et les paragraphes de la présente
Norme internationale
Elément du cycle de conception Paragraphe de la présente Norme internationale
Recherche UTILISATEUR /Préconception 5.1 Spécification d’application
5.2 Fonctions fréquemment utilisées
5.3.1 Identification des caractéristiques liées à la SÉCURITÉ
5.3.2 Identification des DANGERS et SITUATIONS DANGEREUSES connus
ou prévisibles
Développement d'exigences et de critères 5.4 F ONCTIONS PRINCIPALES DE SERVICE
5.5 S PÉCIFICATION DE L ' APTITUDE À L ' UTILISATION
5.6 Plan de VALIDATION DE L ’ APTITUDE A L ' UTILISATION
Conception et spécification détaillées 5.7 Conception et mise en application de L ’ INTERFACE UTILISATEUR
Evaluation 5.8 V ÉRIFICATION DE L ' APTITUDE À L ' UTILISATION
5.9 V ALIDATION DE L ' APTITUDE À L ' UTILISATION
5.3.2 Identification des DANGERS et SITUATIONS DANGEREUSES connus
ou prévisibles
Pour chaque étape du cycle, l'équipe D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION utilise des
preuves, un jugement et l'expérience pour déterminer les activités et l'effort appropriés
D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION .
Les mêmes outils et techniques D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION peuvent être utilisés
avec succès à plusieurs étapes différentes du cycle D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION .
Par exemple, une analyse des tâches qu'un UTILISATEUR réalise lorsqu'il interagit avec un
DISPOSITIF MÉDICAL (c'est-à-dire analyse des tâches) peut être tout aussi appropriée au début
de la conceptualisation d'un nouveau DISPOSITIF MÉDICAL qu'au moment du développement
d'exigences/de critères de conception spécifiques d'un DISPOSITIF MÉDICAL que lors de
l'évaluation d'un prototype complètement fonctionnel. Toutefois, le type d'analyse des tâches
employé et la méthode selon laquelle elle est menée vont vraisemblablement varier pour
répondre aux buts particuliers du PROCESSUS D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION à
chacune de ces étapes.
D.2.2 Nature itérative du cycle D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION
Les personnes qui sont familières des systèmes d'ingénierie apprécieront la similitude du
PROCESSUS D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION cyclique illustré avec les autres types de
cycles de développement de PROCESSUS ou de produits. Un attribut fondamental est que
lorsqu'un produit évolue tout au long de sa vie, il passe par de nombreux cycles tels que
celui-là. En ce qui concerne les DISPOSITIFS MÉDICAUX , en particulier si on prend en compte
non seulement les activités D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION mais également d'autres

PROCESSUS DE GESTION DES RISQUES et de commande de la conception, chaque étape du cycle
est traitée au moins une fois dans tout PROCESSUS de développement du DISPOSITIF MÉDICAL .
En outre, le cycle D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION décrit à la Figure D.1 met en
valeur la nature itérative du PROCESSUS de développement. Les résultats (ou valeurs de
sortie) d'une étape ne font pas qu'alimenter (c'est-à-dire fournir des données d'entrée à)
l'étape suivante, mais invariablement certaines valeurs de sortie d'étape alimentent en retour
des étapes antérieures. Par exemple, au cours de l'évaluation d'un DISPOSITIF MÉDICAL , des
questions posées par les activités de VÉRIFICATION de la conception (c'est-à-dire s'assurer que
la conception du DISPOSITIF MÉDICAL satisfait aux exigences de conception établies au
préalable) conduisent fréquemment à des modifications de la conception. De même, des
questions soulevées au cours des activités de VALIDATION de conception (c'est-à-dire
s'assurer que le DISPOSITIF MÉDICAL répond correctement aux besoins de l' UTILISATEUR )
peuvent également entraîner des modifications ultérieures des exigences de conception ou
même de conceptualisation du DISPOSITIF MÉDICAL .
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

62366 © CEI:2007 – 141 –
La description du PROCESSUS D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION en tant que cycle
composé d'étapes peut donner l'impression trompeuse que le développement de L ' INTERFACE
UTILISATEUR est toujours un PROCESSUS en série. En fait, nombreuses sont les activités qui
interviennent en parallèle. L'interaction entre étapes apparaît fréquemment, rapidement et
souvent sans transitions. Par exemple, dans la conception des logiciels médicaux, un
praticien de L ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION peut accomplir concurremment des
éléments de développement de critères/d’exigences de conception (par exemple objectifs de
L ' APTITUDE À L ' UTILISATION ), de conception du DISPOSITIF MÉDICAL (par exemple réalisation
rapide de prototypes) et de VÉRIFICATION de conception (par exemple essais de L ' APTITUDE À
L ' UTILISATION ).
La Figure D.1 suggère que le cycle de conception commence normalement avec la
conceptualisation de la conception sous l'impulsion de l' UTILISATEUR (les deux étapes
connectées, en haut à droite). Que quelqu'un envisage un nouveau DISPOSITIF MÉDICAL
révolutionnaire ou des modifications d'évolution d'un DISPOSITIF MÉDICAL existant, la
conceptualisation de conception peut être impulsée pas uniquement par les idées ou les
besoins des UTILISATEURS , mais également par la créativité d'entreprise ou même par de
nouvelles technologies en vue d'une application utile. En pratique, cependant, on peut entrer
dans le cycle de conception D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION à toute étape. Par
exemple, le développement d'un nouveau PROCESSUS de fabrication plus rentable peut
conduire à des propositions de modifications de conception de DISPOSITIFS MÉDICAUX qui ont
un impact sur les spécifications de conception des INTERFACES UTILISATEURS . Dans ces
circonstances, chaque étape du cycle de conception de L ' INGÉNIERIE DE L ' APTITUDE À
L ' UTILISATION est susceptible d'être traitée, peut-être certaines plus explicitement que d'autres.
D.2.3 Recherche UTILISATEUR
Il est critique d'impliquer les UTILISATEURS aux étapes les plus précoces du développement du
DISPOSITIF MÉDICAL . Par exemple, des personnes ayant des incapacités qui utilisent des
DISPOSITIFS MÉDICAUX à leur domicile ont des exigences particulières qui ne peuvent être
complètement appréciées qu'après une recherche UTILISATEUR soigneusement conduite. Il
convient que les besoins de l' UTILISATEUR soient la force de motivation principale derrière
toute conceptualisation de nouveaux produits et toute amélioration de produits existants.
Les données d'entrée UTILISATEUR peuvent être obtenues de nombreuses façons et
L ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION englobe de nombreux outils et techniques structurés
pour obtenir efficacement ces informations critiques. Une approche système du
développement des DISPOSITIFS MÉDICAUX , telle qu'elle est prônée dans le présent document,
nécessite une compréhension de la manière dont les UTILISATEURS interagissent avec le
DISPOSITIF MÉDICAL dans l'environnement réel d'utilisation. Cette compréhension ne peut venir
que des données d'entrée et des observations de l' UTILISATEUR . Des essais formels avec
l' UTILISATEUR , en situation réelle ou simulée, font généralement partie intégrante du
PROCESSUS de développement des DISPOSITIFS MÉDICAUX .
Des efforts pour mieux connaître les UTILISATEURS peuvent être intégrés aux activités de
recherche de marchés. Cependant, la recherche de marchés se focalise souvent sur un
ensemble plus large de questions comme les bénéfices d'ensembles de caractéristiques
alternatives, de prix compétitifs et de services aux clients. De plus, la plupart des efforts axés
sur le marché pour s'attirer les préférences des UTILISATEURS (par exemple groupes ciblés)
sont des substituts inacceptables aux essais et à l'évaluation de L ' INGÉNIERIE DE L ' APTITUDE À
L ' UTILISATION qui sont convenablement conçus. Cependant, les groupes de mercatique
peuvent faciliter les relations entre les UTILISATEURS potentiels, les concepteurs et les
ingénieurs.
D.2.4 Développement du concept de conception (préconception)
Le concept dans le cas d'un DISPOSITIF MÉDICAL peut apparaître de différentes manières. Le
plus souvent, un besoin clinique est identifié et cela conduit à un nouveau DISPOSITIF MÉDICAL
ou à un DISPOSITIF MÉDICAL modifié qui couvre le besoin. Dans de nombreux cas, un besoin
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

– 142 – 62366 © CEI:2007
très large est identifié et un temps et des efforts importants sont consacrés au développement
de ce besoin en un concept qui devient un DISPOSITIF MÉDICAL viable au plan commercial.
Au cours des premières phases de la conception, il est important de définir les besoins des
UTILISATEURS aussi clairement et spécifiquement que possible, ce qui se révèle souvent être
une tâche difficile. Les UTILISATEURS peuvent avoir des difficultés à exprimer clairement leurs
besoins et parfois ne savent pas réellement de quoi ils ont besoin. Les résultats des groupes
ciblés et des interviews des UTILISATEURS peuvent induire en erreur, les concepteurs résolvant
de faux problèmes et répondant à des besoins perçus et non aux besoins réels. C'est
pourquoi d'autres techniques d'évaluation des besoins, comme l'observation de l'utilisation
des systèmes précurseurs dans l'environnement opérationnel, sont utiles pour VALIDER les
besoins exprimés par les UTILISATEURS avant la conception.
D.2.5 Développement de critères / exigences de conception
Le développement de critères/d'exigences de conception peut commencer lorsque les besoins
des UTILISATEURS et le concept de DISPOSITIF MÉDICAL qui en résulte ont été bien définis. Les
critères/exigences de conception définissent les conditions de fonctionnement prévues, les
caractéristiques de l’ UTILISATEUR , les fonctions et les SITUATIONS DANGEREUSES potentielles.
Normalement, les critères/exigences de conception, l'incarnation des éléments d'entrée de
conception subissent une révision et un affinement importants au fur et à mesure de la
maturation de la conception du DISPOSITIF MÉDICAL passant d'indications plutôt générales à
des exigences très spécifiques et techniques.
Le développement des critères/exigences de conception nécessite une analyse importante
sur la manière dont les solutions de conception possibles répondent aux besoins de
l' UTILISATEUR , aux contraintes techniques et de construction et aux réalités du marché.
Simultanément, l'équipe D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION interprète les apports des
UTILISATEURS , développe les exigences D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION et renvoie
des informations aux autres ingénieurs concernant les implications D ' INGÉNIERIE DE L ' APTITUDE
À L ' UTILISATION des décisions de conception. Il convient que l'équipe D ' INGÉNIERIE DE
L ' APTITUDE À L ' UTILISATION joue un rôle critique dans les décisions concernant les
caractéristiques et les attributs des INTERFACES UTILISATEURS .
D.2.6 Conception et spécification détaillées
Les exigences de conception au début de ce stade donnent suffisamment de détails pour
permettre aux concepteurs de matériels et de logiciels de créer le produit souhaité. Avec la
même importance, les exigences comportent des critères d'essai mesurables qui peuvent être
utilisés pour s'assurer que le produit obtenu répond aux besoins prévus de l' UTILISATEUR .
Ainsi, au fur et à mesure de l'avancée du PROCESSUS de conception, des indications
rigoureuses des attributs de DISPOSITIFS MÉDICAUX souhaités sont converties en spécifications
d'ingénierie ou de logiciel qui permettent la construction de ces attributs, d'abord comme
prototypes puis, après évaluation de la conception, en produit final. Tout au long de ce
PROCESSUS , il convient que l'équipe D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION travaille
étroitement avec les ingénieurs, les concepteurs industriels et les développeurs d'outils
d'apprentissage. Voir le Tableau D.3 qui donne des exemples d'exigences D ’ INTERFACE
UTILISATEUR .
Un des rôles importants des membres de l'équipe D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION
est d'appliquer les informations techniques D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION aux
questions correspondantes de L ' APTITUDE À L ' UTILISATION qui apparaissent inévitablement
lorsque la conception est affinée. Ce faisant, les praticiens de L ' INGÉNIERIE DE L ' APTITUDE À
L ' UTILISATION s'appuient sur des recherches publiées ou rassemblent de nouvelles données
sur les capacités, limitations et évolutions des personnes, tant physiques (par exemple en
anthropométrie et biomécanique) que cognitives (par exemple tolérances d'erreur, temps de
réaction).
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

62366 © CEI:2007 – 143 –
Tableau D.3 – Exemples d'exigences D ’ INTERFACE UTILISATEUR
Catégorie Exemple
S'assurer que les affichages pour lecture seule sont visuellement différents de ceux qui
permettent aux UTILISATEURS d'éditer des données.
Généralités
Le texte pour lecture seule est affiché en noir sur fond blanc, tandis que le texte qui peut être
édité est en blanc sur fond noir.
L'élément choisi dans la liste déroulante est mis en valeur pour assurer une bonne
différenciation par rapport aux autres éléments.
Les listes déroulantes affichent au moins quatre choix, sans nécessité de faire défiler vers le
haut ou vers le bas.
Liste déroulante
Tous les menus ont un titre.
Les éléments des menus sont justifiés à gauche.
Menu
Le coin supérieur gauche de l'écran est réservé à l'indicateur D ' ARRÊT DE L ' ALARME .
Affichage La luminance de l'affichage est supérieure à 35 cd/m 2 . Le contraste n’est pas inférieur à 7:1
dans des conditions normales d’éclairage ambiant.
Les boutons des panneaux de commande sont des carrés de 1,5 cm de côté disposés à un
espacement de 2 cm centre à centre. Dispositif de
commande
Le clavier est réglable en hauteur, entre (mesure à partir du sol) 945 mm et 1 190 mm.
D.2.7 Evaluation de la conception
Ce n'est que par une évaluation structurée de la conception obtenue pour les DISPOSITIFS
MÉDICAUX que l'on peut avoir l'assurance que la conception est techniquement saine et
satisfait également aux besoins de l' UTILISATEUR . Le premier objectif qui consiste à s'assurer
que le résultat de la conception satisfait aux exigences préalables de conception est souvent
désigné par le terme VÉRIFICATION de la conception. L'objectif suivant, qui assure que le
résultat de la conception correspond aux besoins de l' UTILISATEUR et à L ' UTILISATION PRÉVUE ,
est désigné par le terme VALIDATION de la conception. Ainsi, toutes les modifications de
conception subissent l'étape de l'évaluation de la conception pour s'assurer que les activités
de VÉRIFICATION et de VALIDATION nécessaires interviennent. La VÉRIFICATION et la VALIDATION
de conception servent essentiellement de points de vérification d'une bonne conception.
Il convient que les activités de VALIDATION ainsi que celles de VÉRIFICATION soient initiées de
manière précoce au cours du cycle de conception. Par exemple, il convient que L ' ANALYSE DE
RISQUE soit conduite au départ dans le cadre de la conceptualisation de conception, qu'elle
soit répétée (ou affinée) avec les évolutions de conception et finalisée au cours de la
VALIDATION de la conception. D'autres activités de VALIDATION de conception exigent
normalement une implication importante de l' UTILISATEUR .
Les marquages et le DOCUMENT D ' ACCOMPAGNEMENT du DISPOSITIF MÉDICAL sont considérés
comme faisant partie du DISPOSITIF MÉDICAL , et il convient qu'ils subissent la même évaluation
rigoureuse que d'autres éléments D ' INTERFACE UTILISATEUR .
D.2.8 Mise en œuvre et déploiement de la conception
La seule étape du cycle qui n'est pas seulement une partie du développement du produit est
la mise en œuvre et le déploiement du DISPOSITIF MÉDICAL . Cette étape inclut la fabrication, la
commercialisation, la vente, les autorisations réglementaires et la formation de l' UTILISATEUR .
On entend par transfert de conception l'utilisation des spécifications de conception finale pour
construire le DISPOSITIF MÉDICAL (et obtenir l'agrément de vente). Les modifications de
conception qui interviennent après le transfert de conception et qui divergent des
spécifications de conception doivent repasser le cycle complet de conception.
L'évaluation de la conception ne s'arrête pas après la vente du DISPOSITIF MÉDICAL . Des
rapports de surveillance et de vigilance après mise sur le marché fournissent des données
critiques concernant les points forts et les défaillances de la conception. L'examen de ces
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

– 144 – 62366 © CEI:2007
rapports ainsi que d'autres types de retours de la part des UTILISATEURS bouclent le cercle des
aspects D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION de la conception des DISPOSITIFS MÉDICAUX .
On obtient comme résultat une conception révisée du DISPOSITIF MÉDICAL ainsi que des idées
pour de nouveaux DISPOSITIFS MÉDICAUX qui traitent des questions soulevées.
D.2.9 Etude de cas du PROCESSUS D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION –
Défibrillateurs à usage par tout public
D.2.9.1 Contexte d’étude de cas
L’étude de cas suivante sur les défibrillateurs externes automatiques (DEA) à usage par tout
public donne un exemple des bénéfices de la recherche UTILISATEUR , de la préconception et
de l’évaluation pour un dispositif qui est conçu pour des UTILISATEURS non qualifiés.
D.2.9.2 Développement du concept de conception et recherche UTILISATEUR
Malgré l'utilisation croissante de la réanimation cardio-pulmonaire manuelle, la plupart des
personnes qui sont victimes d'arythmies mettant leur vie en danger ne survivent pas lorsque
cela se produit hors de l'hôpital. On considère la défibrillation précoce comme l'intervention
clé pour améliorer le taux de survie. C'est la raison pour laquelle le concept de défibrillateur
externe automatique (DEA) à usage par tout public s'est développé.
Les méthodes D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION comme l'observation en fonction du
contexte, la réalisation de prototypes et l'analyse d'erreurs ont été utilisées dans la
conception des défibrillateurs externes automatiques. Les premiers prototypes ont été conçus
en observant l'utilisation des défibrillateurs dans le cadre des postes de pompiers. Les
aspects du stockage et de l'accès ont été identifiés comme des questions clés et ont été
traités dans la première itération des exigences de conception.
D.2.9.3 Développement d'exigences/de critères de conception
Au travers de leurs recherches, les personnels chargés de L ' INGÉNIERIE DE L ' APTITUDE À
L ' UTILISATION ont déterminé que les défibrillateurs externes automatiques doivent être légers
et transportables (taille d'un porte-documents), faciles d'utilisation avec une formation
minimale, et appropriés à l'utilisation dans des lieux publics (avions, casinos, hôtels, etc.).
D.2.9.4 Evaluation de la conception
Les apports et observations des UTILISATEURS sur les premiers prototypes ont permis de
détecter des problèmes comme le mauvais placement des électrodes et les défibrillations qui
n'étaient pas nécessaires. Des personnes ont été chronométrées au cours d'opérations de
sauvetage avec différents modèles et différents marquages (prototypes comportementaux). Il
a été établi que l'étiquetage 1-2-3 des étapes à suivre améliorait les performances. L'analyse
des erreurs a donné lieu à des stratégies pour réduire les erreurs comme l'oubli de mettre le
DISPOSITIF MÉDICAL en marche ou la connexion incomplète des électrodes. Les études après
mise sur le marché d'un DISPOSITIF MÉDICAL sont supposées identifier d'autres opportunités
pour l'amélioration de la conception de L ' INTERFACE UTILISATEUR , en abordant les difficultés
observées.
D.2.9.5 Mise en œuvre et déploiement du DISPOSITIF MÉDICAL
Depuis la mise sur le marché des défibrillateurs externes automatiques, des dizaines de
milliers d'exemplaires ont été vendus à des compagnies aériennes, des commissariats de
police, des hôtels, des casinos, des écoles et des hôpitaux. Cependant, environ un quart des
acheteurs sont des personnes qui les transportent avec eux ou en disposent à domicile [13].
Des enfants de douze ans peuvent utiliser avec succès les défibrillateurs externes

automatiques du marché pratiquement aussi rapidement que les personnels de premier
secours, à savoir en 90 s pour les enfants contre 67 s pour les adultes ayant reçu une
formation professionnelle [21]. Cependant, certains défibrillateurs externes automatiques sont
manifestement plus faciles et plus rapides à utiliser dans des contextes spécifiques, parce
que les développeurs ont suivi un PROCESSUS D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION .
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

62366 © CEI:2007 – 145 –
D.3 Planification du PROCESSUS D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION
D.3.1 S'assurer d'une implication appropriée en INGÉNIERIE DE L ' APTITUDE À
L ' UTILISATION au sein de l'équipe de conception
Il convient que les professionnels de L ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION soient
impliqués au début d'un projet, bien que l'équipe et son rôle puissent évoluer tout au long de
la conception et du PROCESSUS de développement. Tôt au cours du PROCESSUS de conception,
une fois le concept initial défini, la gamme d'expertise en INGÉNIERIE DE L ' APTITUDE À
L ' UTILISATION nécessaire peut être identifiée et le personnel peut être recruté. L'effort
D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION diffère en fonction du type de DISPOSITIF MÉDICAL , de
ses exigences en INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION et de la structure organisationnelle
et de la culture du FABRICANT . Dans certains cas, l'équipe D ' INGÉNIERIE DE L ' APTITUDE À
L ' UTILISATION peut être constituée d'un praticien expérimenté qui participe en même temps à
plusieurs projets. Dans d'autres cas, un certain nombre de praticiens en INGÉNIERIE DE
L ' APTITUDE À L ' UTILISATION font partie d'une équipe de conception pluridisciplinaire. Les
praticiens en INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION peuvent être des employés de
l'organisme ou des consultants extérieurs. Certains praticiens en INGÉNIERIE DE L ' APTITUDE À
L ' UTILISATION d'organismes sont autonomes tandis que d'autres sont intégrés à un service en
charge d'autres activités, comme le marketing, l'ingénierie, la conception industrielle ou le
développement de logiciels.
Le succès des efforts D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION nécessite un leadership fort
pour préconiser une INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION appropriée au cours du
développement et pour gérer les efforts liés à la conception. De manière plus spécifique, il
convient qu'il y ait un responsable reconnu en INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION , qui
reçoit des pouvoirs de la direction et qui est capable de travailler de manière efficace avec
d’autres développeurs, tout en recherchant l'excellence de conception pour L ' INTERFACE
UTILISATEUR .
En plus d'une expertise en INGENIERIE DE L ' APTITUDE A L ' UTILISATION , les équipes de conception
sont généralement améliorées en y intégrant de manière précoce des personnes qui:
– sont responsables du développement des outils d'apprentissage qui sont intégrés aux
DISPOSITIFS MÉDICAUX ou qui les accompagnent, comme l'aide en ligne, les manuels
UTILISATEURS et les guides de référence rapide;
– sont responsables du développement de cours et de supports de formation;
– peuvent construire (ou gérer la construction) des prototypes informatisés D ' INTERFACE
UTILISATEUR ;
– peuvent communiquer avec les ingénieurs et les développeurs d'un point de vue
technique;
– peuvent communiquer de manière efficace avec la ou les populations d' UTILISATEURS
concernées.
D.3.2 Cadrage de l'effort D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION
D.3.2.1 Guide général
Tout comme d'autres éléments d'un PROCESSUS d'ingénierie ou de conception, L ' INGÉNIERIE DE
L ' APTITUDE À L ' UTILISATION justifie un cadrage correct. En toutes circonstances, le but est de
réaliser suffisamment D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION d'une manière assurant la
traçabilité pour assurer la SÉCURITÉ et L ' APTITUDE À L ' UTILISATION du produit final.
Des efforts plus importants D ' INGENIERIE DE L ' APTITUDE A L ' UTILISATION peuvent être indiqués:
– pour développer un nouveau DISPOSITIF MÉDICAL , plutôt que d'apporter des changements
mineurs à une conception existante;
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

– 146 – 62366 © CEI:2007
– pour développer un DISPOSITIF MÉDICAL impliquant des interactions extensives ou
complexes avec l' UTILISATEUR , par opposition avec un DISPOSITIF MÉDICAL simple
impliquant des interactions simples avec l' UTILISATEUR ;
– pour développer un DISPOSITIF MÉDICAL qui remplit une fonction critique de maintien des
fonctions vitales par rapport à un dispositif qui remplit des fonctions moins critiques;
– pour introduire une technologie ou une méthode entièrement nouvelle qui n'est pas
familière aux UTILISATEURS , par opposition à une autre dont ils ont l'expérience.
Inversement, si un produit nécessite une interaction limitée avec l' UTILISATEUR , alors un travail
D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION très inférieur peut être justifié. Lorsqu'on initie un
effort de développement évolutif (c'est-à-dire en modifiant ou en mettant à jour un DISPOSITIF
MÉDICAL existant), il peut être approprié d'utiliser les efforts passés D ' INGÉNIERIE DE L ' APTITUDE
À L ' UTILISATION , comme les résultats des essais D ' APTITUDE À L ' UTILISATION ou la surveillance
après mise sur le marché. Par exemple, si l'on part de l'hypothèse selon laquelle le SYSTÈME
D ' ALARME d'un DISPOSITIF MÉDICAL n'a pas été modifié et qu'il n'y a pas eu de changements de
types d' UTILISATEURS ni de SCÉNARIOS D ' UTILISATION , il serait justifiable de VÉRIFIER cet aspect
du nouveau DISPOSITIF MÉDICAL en citant les travaux D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION
antérieurs (par exemple avant les essais D ' APTITUDE À L ' UTILISATION ). Cependant, des
modifications de conception sans lien entre elles peuvent légitimer l'évaluation de
L ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION . L'utilisation des travaux d' INGENIERIE de L ' APTITUDE
À L ' UTILISATION antérieurs est une question appropriée mais complexe qui exige un compromis
entre les économies potentielles et l'effort supplémentaire nécessaire pour justifier et
documenter la décision.
Certains DISPOSITIFS MÉDICAUX remplissent une fonction médicale nouvelle, combinent les
fonctions de DISPOSITIFS MÉDICAUX séparés ou automatisent des fonctions qui étaient
manuelles auparavant. La complexité inhérente aux nouveaux DISPOSITIFS MÉDICAUX peut
exiger un effort D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION à relativement grande échelle.
Généralement, l'effort D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION des produits intégrant de
nouvelles technologies est bien plus important que celui fait pour la modification des
DISPOSITIFS MÉDICAUX – de la recherche initiale à la conceptualisation, en passant par la
VALIDATION finale. Il y a généralement relativement peu de données existantes (par exemple
informations d'événements défavorables ou ANALYSE DE RISQUE ) à partir desquelles établir des
conditions de base.
Les études de cas suivantes illustrent le cadrage du PROCESSUS D ' INGÉNIERIE DE L ' APTITUDE À
L ' UTILISATION .
D.3.2.2 Contexte d’étude de cas: Modifications mineures apportées à un DISPOSITIF
MÉDICAL relativement simple intégrant une technologie établie
Prendre en considération des modifications mineures touchant la conception d'une pompe à
seringue intégrant une technologie établie. Outre la tâche nécessaire consistant à créer une
conception réelle D ' INTERFACE UTILISATEUR , un programme de réponse en INGÉNIERIE DE
L ' APTITUDE À L ' UTILISATION pourrait également intégrer les activités suivantes.
– Conduire des interviews structurées (individuelles ou par groupes) avec des UTILISATEURS
représentatifs concernant le DISPOSITIF MÉDICAL existant du FABRICANT ainsi que plusieurs
DISPOSITIFS MÉDICAUX concurrents.
– Examiner les rapports concernant des incidents défavorables pour mettre au jour les
RISQUES dus à L ' ERREUR D ' UTILISATION et revoir L ' ANALYSE DE RISQUE . Ensuite, s'assurer
que la conception proposée traite de ces ERREURS D ' UTILISATION .
– Appliquer des principes/lignes directrices établis D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION
au cours du PROCESSUS de conception, puis s'assurer de la conformité en réalisant un
audit de conception D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION .
– Réaliser un essai D ' APTITUDE À L ' UTILISATION d'un premier prototype (simulation par
ordinateur ou modèle fonctionnel) pour déterminer si ce prototype satisfait aux objectifs de
SÉCURITÉ et D ' APTITUDE À L ' UTILISATION et pour mettre au jour des opportunités pour
l'amélioration de la conception.
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

62366 © CEI:2007 – 147 –
– Réaliser un second essai simplifié D ' APTITUDE À L ' UTILISATION pour VALIDER la conception
quasi-définitive telle qu'elle a été affinée.
Noter que la raison d'être première de ces activités est l'implication précoce et continue
d' UTILISATEURS représentatifs, bien que le nombre réel des UTILISATEURS impliqués puisse être
limité, au moins dans le cas d'un DISPOSITIF MÉDICAL relativement simple. De même, noter
qu’un DISPOSITIF MÉDICAL tel qu’une pompe à seringue peut être moins complexe en termes de
fonctionnement électromécanique qu’un système d'injection de produit de contraste (voir
D.3.2.3). Cependant, certaines interactions de l’ UTILISATEUR de la pompe à seringue
pourraient être en réalité plus complexes conformément à des mesures telles que le nombre
d'étapes et le traitement cognitif, constituant ainsi un RISQUE potentiellement plus élevé
D ’ ERREURS D ' UTILISATION . Dans de tels cas, un effort D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION
progressivement plus rigoureux pourrait être garanti, tel que décrit ci-dessus.
D.3.2.3 Etude de cas: Démarrage de la conception d'un DISPOSITIF MÉDICAL complexe
intégrant de nouvelles technologies
Prenons comme exemple le développement d'un système d'injection de produit de contraste
pour tomodensitomètres. Un tel système englobe un système d’injection qui entraîne
mécaniquement le piston sur une seringue, une seringue à usage unique, une méthode pour
le remplissage de la seringue avec le produit de contraste et un écran électronique pour
contrôler et surveiller les injections. Le développement d'un tel système pourrait comprendre
les étapes suivantes.
– Réaliser un effort de développement complet des exigences comprenant une recherche
appropriée (par exemple analyse de tâches) sur les caractéristiques des performances du
DISPOSITIF MÉDICAL , les populations d' UTILISATEURS , l'environnement de fonctionnement, la
fiabilité et les questions de SÉCURITÉ . Il convient que les personnes provenant de la
population définie dans L ' UTILISATION PRÉVUE (techniciens, PATIENTS et médecins) soient
impliquées dans cet effort, ainsi que dans tous les essais successifs. Si cela est possible,
il convient que les interviews et les observations soient conduites dans l'environnement
d'utilisation prévu. Il convient de prendre également en compte les relations avec d'autres
DISPOSITIFS MÉDICAUX . A ce stade, il convient que le praticien ou l'équipe D ' INGÉNIERIE DE
L ' APTITUDE À L ' UTILISATION ait une spécification détaillée des exigences pour L ' INTERFACE
UTILISATEUR et un résumé étape par étape préliminaire des procédures à exécuter.
– Déterminer le partage des fonctions entre l’ UTILISATEUR et le DISPOSITIF MÉDICAL pour
s'assurer que la division du travail entre tâches manuelles et automatiques est cohérente
avec à la fois les capacités de l'homme et de la machine. Dans l'exemple d'un système
d'injection, il est important de déterminer quels aspects de l'injection seraient
automatiques, dans quelles circonstances des annulations manuelles sont nécessaires, de
quel type d'informations en retour les UTILISATEURS ont besoin à quel stade du PROCESSUS ,
etc. Le résultat pourrait être une liste de fonctions accompagnée par une spécification de
la manière dont chaque fonction est contrôlée et de la forme d'information à fournir à
chaque stade des différents PROCESSUS .
– Réaliser une ANALYSE DE RISQUE complète qui incorpore L ' ERREUR D ' UTILISATION et
développe des solutions de conception pour empêcher ou réduire les RISQUES identifiés.
Une hypothèse prudente consiste à penser que chaque ERREUR D ' UTILISATION possible
sera faite par un des UTILISATEURS à un moment ou à un autre. Il convient de mettre à jour
cette analyse tout au long du PROCESSUS de développement.
– Réaliser un effort de conception et de développement à échelle réelle, en utilisant les
techniques de conception et d'évaluation décrites à l’Article D.5. Celles-ci englobent la
modélisation, la réalisation d'analyses de tâches, la réalisation de prototypes et celle
d'essais D ' APTITUDE À L ' UTILISATION . L'utilisation d'une conception et d'une simulation
itératives peut empêcher des rattrapages coûteux par la suite. Des modèles de faible
fidélité sont normalement utilisés au cours des travaux de concept et de développement
précoce pour examiner les concepts de conception alternative. Au fur et à mesure que le
développement progresse, des prototypes d'une fidélité croissante facilitent une
évaluation de conception rentable.
– Dans cet exemple de système d'injection, on pourrait créer au départ des simulations
d'écrans statiques de L ' INTERFACE UTILISATEUR et des maquettes physiques grossières de
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

– 148 – 62366 © CEI:2007
l'injecteur et des seringues. L'évaluation au stade précoce pourrait inclure les révisions
hypothétiques avec les UTILISATEURS dans l'environnement défini dans L ' UTILISATION
PRÉVUE . Cependant, au fur et à mesure que la conception des différents composants
devient plus fine et celle des prototypes plus réaliste, il convient que la recherche de
VÉRIFICATION progresse vers des essais de L ' APTITUDE À L ' UTILISATION plus objectifs. A ce
stade, un technicien pourrait recevoir une série de tâches à exécuter sur un prototype à
écran tactile et/ou une maquette de travail du système d’injection. Il convient que les
résultats de toutes les évaluations soient incorporés dans l'itération de conception
suivante, de manière que les erreurs soient éliminées et que les UTILISATEURS aient besoin
de moins d'instructions.
– Les prototypes informatisés sont intéressants en particulier pour soumettre aux essais les
alternatives de conceptions D ' INTERFACE UTILISATEUR avant la production de modèles
opérationnels. Il est normalement préférable d'utiliser des outils rapides de création de
prototypes pour une INTERFACE UTILISATEUR mise en œuvre dans le logiciel. Plus un
prototype peut être créé et modifié rapidement, plus il est probable que les résultats des
essais des UTILISATEURS auront un impact réel sur la conception du produit.
– Lorsque des prototypes de fidélité élevée ou des modèles de production précoces sont
disponibles, des essais de VALIDATION sont réalisés pour assurer que le DISPOSITIF MÉDICAL
satisfait aux besoins de l' UTILISATEUR et du PATIENT . A ce point, il convient que les
UTILISATEURS soient capables de réaliser chaque étape nécessaire en toute SECURITE et
efficacement: remplir la seringue à usage unique, la placer sur l'injecteur, choisir le
protocole d'injection sur l'unité de contrôle de l'écran, activer et surveiller l'injection, etc.
D.3.3 Documenter les activités D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION
Il convient que la documentation sur L ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION indique avec
précision les exigences à satisfaire et qu'elle soit rédigée dans une langue et d'une manière
qui soit la plus utile pour les UTILISATEURS finaux de la spécification qui sont souvent des
ingénieurs et des développeurs informatiques.
Il convient que L ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION soit incorporée dans les PROCESSUS
existants de contrôle de la conception et prise en compte dans les PROCESSUS de
spécification, de conception, de documentation et de GESTION DES RISQUES , selon ce qui est
approprié. Il convient que la documentation soit générée et tenue à jour conformément aux
normes applicables, telles que l'ISO 13485 [8] et l'ISO 14971.
Tôt au cours d'un projet, il convient d'initier et d'enregistrer le plan D ' INGENIERIE DE L ' APTITUDE
A L ' UTILISATION . Il convient que ce plan soit mis à jour en fonction des besoins tout au long du
projet. Un plan type D ' INGENIERIE DE L ' APTITUDE A L ' UTILISATION pourrait inclure:
– le domaine d'application;
– les approches fondamentales de la conception de L ’ INTERFACE UTILISATEUR ;
– les analyses et études D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION prévues;
– le PROCESSUS de conception de L ' INTERFACE UTILISATEUR et l'utilisation prévue des outils et
des techniques D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION (par exemple études par
observation, essais D ' APTITUDE À L ' UTILISATION , revues de conception);
– l'utilisation de normes et de lignes directrices sur les interfaces homme-machine d'origine
nationale, internationale ou privée (par exemple ANSI/AAMI HE 48 [10]);
– une méthode pour suivre et résoudre les questions liées à L ' INGÉNIERIE DE L ' APTITUDE À
L ' UTILISATION ;
– les résultats D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION (voir Tableau D.4);
– le programme et les étapes;
– le personnel et les ressources nécessaires.
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

62366 © CEI:2007 – 149 –
Tableau D.4 – Réalisations types
Composante de
contrôle de
conception
Etape dans le PROCESSUS D ' INGÉNIERIE DE
L ' APTITUDE À L ' UTILISATION

Exemples de réalisations
Recherche UTILISATEUR
P ROFILS D ' UTILISATEURS , analyse de tâches,
description de l'environnement d'utilisation
Analyse de L ' INGÉNIERIE DE L ' APTITUDE À
L ' UTILISATION du précurseur, D ISPOSITIF
MÉDICAL sur le terrain Conceptualisation de
conception
Développement du concept de conception
Exigences de L ' APTITUDE À L ' UTILISATION
(objectifs)
S CÉNARIOS D ' UTILISATION , scénarios
maquettes
Données d'entrée de
conception
Développement d'exigences/de critères de
conception
Analyse D ' ERREUR D ' UTILISATION
S PÉCIFICATION DE L ' APTITUDE À L ' UTILISATION
Modèles D ’ INTERFACES UTILISATEURS ,
spécifications de conception des prototypes
D ’ INTERFACES UTILISATEURS Données de sortie de
conception
Conception/ décomposition du DISPOSITIF
MÉDICAL
Plan de VALIDATION DE L ' APTITUDE À
L ' UTILISATION
V ÉRIFICATION et
VALIDATION de
conception
Evaluation de la conception
Rapport d'essai de L ' APTITUDE À
L ' UTILISATION
Mise en œuvre et déploiement du
DISPOSITIF MÉDICAL
Données d'entrée D ' INGÉNIERIE DE L ' APTITUDE
À L ' UTILISATION pour les requêtes de
changements de conception
D.4 P ROCESSUS D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION
D.4.1 Approche systématique
D.4.1.1 Introduction
Le PROCESSUS D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION reconnaît que chaque DISPOSITIF
MÉDICAL est un élément d'un complexe plus important. Au minimum, de tels systèmes
complexes incluent l'environnement physique dans lequel le DISPOSITIF MÉDICAL est utilisé, les
UTILISATEURS (c’est-à-dire les médecins, les infirmières, les thérapeutes ou les techniciens qui
commandent les fonctions du dispositif ou de la machine), le PATIENT et d'autres DISPOSITIFS
MÉDICAUX . Une compréhension approfondie du système complexe dont le DISPOSITIF MÉDICAL
est un élément fait partie intégrante du PROCESSUS D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION .
Les relations entre éléments, prises en compte pour la première fois tôt au cours du
PROCESSUS de conception, sont essentielles pour planifier les efforts postérieurs D ' INGÉNIERIE
DE L ' APTITUDE À L ' UTILISATION , en particulier l'évaluation de la conception.
Très tôt au cours du PROCESSUS D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION , il convient de
définir les différents éléments du système complexe qui seront pris en compte au cours de la
conception. Des définitions plus larges du système complexe tendent à produire un DISPOSITIF
MÉDICAL qui satisfait mieux aux besoins réels. De même, des descriptions plus larges sont
plus susceptibles de produire un DISPOSITIF MÉDICAL qui est révolutionnaire, par opposition à
évolutionnaire. Toutefois, dans de nombreux projets de conception, les définitions larges
peuvent s'avérer impossibles ou inutiles.
Fondamentalement, le PROCESSUS D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION est un
PROCESSUS qui place l' UTILISATEUR au centre. Cela signifie qu'il est alimenté par les besoins
réels des UTILISATEURS et qu'il est fondé sur le principe selon lequel l' UTILISATEUR est toujours
un élément critique du système. Au minimum, il convient que la recherche évalue comment
une personne utilise ou pourrait utiliser un DISPOSITIF MÉDICAL dans un montage clinique
spécifique allant au-delà des centres de soins traditionnels tels que les cabinets de médecins
ou les services d'urgence, pour inclure les ambulances, les véhicules de transfert et le
domicile des PATIENTS , par exemple. Il convient que les recherches évaluent également les
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

– 150 – 62366 © CEI:2007
environnements d'utilisation prévisibles, comme l'endroit où un soignant administre un
traitement, où le DISPOSITIF MÉDICAL est entretenu, où le personnel de service interagit avec
un DISPOSITIF MÉDICAL (par exemple un transporteur dans un ascenseur) ou l'endroit où le
PATIENT utilise le DISPOSITIF MÉDICAL .
Il convient qu'un effort concerté soit fait pour examiner autant d'environnements d'utilisation
que possible. Il est important de prendre en compte le fait que la gamme des environnements
d'utilisation s'élargit normalement au cours de la vie du produit. En anticipant les
environnements d'utilisation supplémentaires, les FABRICANTS peuvent réduire le besoin d’une
nouvelle conception onéreuse, améliorer la qualité marchande et générer des économies
importantes à long terme. Par exemple, de nombreux DISPOSITIFS MÉDICAUX conçus pour être
utilisés dans les hôpitaux sont désormais utilisés aussi à domicile, souvent sans que le
FABRICANT ne le sache ni ne le prévoie. Lorsqu’un DISPOSITIF MÉDICAL est utilisé d’une manière
qui sort du domaine de la conception originale, la SÉCURITÉ et L ' APTITUDE À L ' UTILISATION
peuvent être sérieusement compromises.
D.4.1.2 Recherche D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION
D.4.1.2.1 Vue d'ensemble
La recherche de L ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION est une technique qui permet
d'élaborer les exigences de 5.1 et qui couvre généralement un ou plusieurs des aspects
suivants:
D.4.1.2.2 Fonction
Quelle(s) fonction(s) le DISPOSITIF MÉDICAL remplit-il (par exemple, comment ce DISPOSITIF
MÉDICAL augmente-t-il les capacités du soignant à traiter le PATIENT ) ?
D.4.1.2.3 U TILISATEURS
Qui utilisera le DISPOSITIF MÉDICAL et/ou ses données (à la fois directement et
indirectement) ? Cela englobe les caractéristiques culturelles, sociologiques, de niveau
d'éducation et d'expérience des UTILISATEURS potentiels. Si le DISPOSITIF MÉDICAL doit être
utilisé par une équipe d' UTILISATEURS , les questions à prendre en compte incluent les effets
sur la fonction et la formation de l'équipe.
D.4.1.2.4 Contexte d'utilisation
Dans quels environnements d'utilisation clinique ce DISPOSITIF MÉDICAL sera-t-il utilisé ?
Quelles sont les caractéristiques de chaque environnement d'utilisation potentiel (par
exemple domicile, centre de soins d'urgence, salle d'hôpital, salle d'opération, etc.) ? Quels
autres DISPOSITIFS MÉDICAUX sont couramment utilisés dans cet environnement clinique et
comment l'utilisation de ce DISPOSITIF MÉDICAL pourrait-elle affecter celle de ces autres
DISPOSITIFS MÉDICAUX ? Voir également les justifications de 5.3.2.
D.4.1.2.5 Charge de travail
Quels sont les efforts cognitifs et/ou physiques associés à l'utilisation du DISPOSITIF MÉDICAL ?
D.4.1.2.6 S ÉCURITÉ
Quels attributs du DISPOSITIF MÉDICAL pourraient compromettre une utilisation en toute
sécurité ? Comment d'autres éléments du système affecteront-ils la SÉCURITÉ ?
D.4.1.2.7 U TILISATION NORMALE sans ERREURS D ’ UTILISATION
Quels attributs du DISPOSITIF MÉDICAL empêcheraient une ERREUR D ' UTILISATION , fourniraient
des lignes directrices et permettraient une correction facile et sûre en cas D ' ERREUR
D ' UTILISATION ?
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

62366 © CEI:2007 – 151 –
D.4.2 Exemple d’étude de cas: pompes à perfusion
Les pompes à perfusion régulent le volume et le débit des agents médicamenteux fluides
délivrés au PATIENT et indiquent aux soignants les événements ou les problèmes liés au
PROCESSUS . En fonction des limites du système, d'autres éléments du système pourraient
inclure les soignants qui utilisent le DISPOSITIF MÉDICAL , le PATIENT , les personnes rendant
visite au PATIENT , d'autres PATIENTS , des DISPOSITIFS MÉDICAUX liés (par exemple jeux de
tuyaux), d'autres DISPOSITIFS MÉDICAUX comme les moniteurs physiologiques PATIENT et
l'environnement physique (qui est important pour la conception du DISPOSITIF MÉDICAL en
raison des aspects tels que l'éclairage et le niveau de bruit). Si une pompe à perfusion
évolutive est développée (par exemple avec des commandes, des affichages ou des fonctions
modifiés), il peut être inutile et impossible en pratique de définir le système d'une manière
aussi large. Cependant, un DISPOSITIF MÉDICAL qui révolutionnerait le système d'administration
des agents médicamenteux fluides dans les hôpitaux exigerait un examen complet de tous les
éléments du système, ce qui pourrait englober les pratiques des pharmacies hospitalières,
l'étiquetage des médicaments et même leurs méthodes de distribution.
Dans ces circonstances, les limites du système pourraient inclure le médecin prescripteur, la
pharmacie, le transcripteur, d'autres personnels hospitaliers (par exemple aides, ingénieurs
biologistes, personnel de maintenance, techniciens), les procédures administratives
hospitalières, l'environnement social et culturel des personnes au sein du système et
l'environnement culturel de l'hôpital. On pourrait également englober d'autres FABRICANTS de
DISPOSITIFS MÉDICAUX et les services qu'ils fournissent, les personnes rendant visite au
PATIENT et les FABRICANTS de médicaments, parce que leurs produits et leurs actions affectent
ou définissent les éléments du système.
D.4.3 R ECHERCHE UTILISATEUR
D.4.3.1 Données d’entrée UTILISATEUR
Les données d’entrée UTILISATEUR font partie d'un PROCESSUS itératif qui commence tôt dans
la phase de conception et qui progresse tout au long du cycle de conception. La prise en
compte des données d’entrée UTILISATEUR de manière précoce dans le PROCESSUS de
conception peut empêcher des erreurs de conception onéreuses. Il convient que l’implication
de l’ UTILISATEUR inclue les UTILISATEURS et les personnes chargées de la maintenance, le cas
échéant. Il convient que les données subjectives provenant des UTILISATEURS incluent leurs
idées concernant les caractéristiques et l'apparence, et également des informations en retour
sur la manière dont le DISPOSITIF MÉDICAL pourrait être rendu plus sûr, plus utilisable et plus
efficace. Il convient de rechercher à la fois les réactions positive et négative concernant le
DISPOSITIF MÉDICAL . Les données objectives sont généralement supérieures aux opinions
anecdotiques, parce qu'elles facilitent les essais de suivi, en assurant l'amélioration de la
conception. Les exemples de données d'entrée UTILISATEUR objectives (c'est-à-dire
mesurables) incluent les problèmes de performances UTILISATEUR , les questions identifiées
par le personnel de terrain ou du service clients, les incidents ayant donné lieu à un rapport
d’erreurs et les résultats des essais en laboratoire des performances UTILISATEUR .
Une solide compréhension des caractéristiques, des capacités, des besoins et des
préférences des UTILISATEURS constitue la clé pour la conception en vue d'une utilisation plus
sûre et plus efficace. Il existe de nombreux moyens pour obtenir ces informations, parmi
lesquels:
– la collecte d'informations et d'opinions concernant L ' INTERFACE UTILISATEUR ;
– l'observation discrète des personnes lorsqu'elles exécutent les tâches associées au
DISPOSITIF MÉDICAL ou à l'utilisation d'un DISPOSITIF MÉDICAL similaire;
– la discussion des questions de conception avec de petits groupes d' UTILISATEURS , dans le
but de générer des idées ou d'atteindre un consensus;
– la conduite d'études formelles sur les UTILISATEURS qui exécutent les tâches concernées
dans des conditions réelles ou simulées; et
– la revue d'informations techniques sur L ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION .
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

– 152 – 62366 © CEI:2007
D.4.3.2 Echantillons d’ UTILISATEURS
Il convient que les activités de recherche UTILISATEUR impliquent des personnes qui
représentent précisément la population des UTILISATEURS . Par exemple, une équipe de
développement qui modifie un ventilateur existant pourrait collecter des données d'entrée de
conception auprès des infirmières, des spécialistes des voies respiratoires et des médecins
qui suivent des PATIENTS sous ventilation. Les populations d' UTILISATEURS varient
normalement dans des dimensions multiples comme l'âge, le sexe, les capacités physiques,
l'expérience, les attentes, ainsi que le statut social et l'emplacement géographique. Ainsi, en
employant des stratégies d'échantillonnage appropriées, les résultats provenant de la
population étudiée sont susceptibles d'être généralisés à la ou aux populations d' UTILISATEURS
finaux. Le nombre approprié de sujets dépend des objectifs de la recherche ainsi que de la
diversité de la population des UTILISATEURS , de la complexité des questions à traiter et du
niveau désiré de confiance dans les informations trouvées.
D.4.3.3 Protocoles de recherche et consentement éclairé
Les objectifs de la recherche UTILISATEUR dictent les méthodes de recherche. La recherche
UTILISATEUR peut aller des PROCESSUS larges de collecte d'informations, aux recherches bien
ciblées d'idées en équipes, aux sessions consacrées à des problèmes ou aux approches plus
rigoureuses sur la base d'hypothèses de travail. Quelle que soit l'approche, l'utilisation de
documents écrits ou d'autres guides structurés assure un PROCESSUS uniforme et accroît la
qualité des données obtenues. Les protocoles de recherches sont généralement souhaitables
et constituent parfois une exigence légale. Le protocole stipule normalement la justification de
la recherche, la nature de la population de sujets, les méthodes à employer et la manière dont
les données obtenues doivent être analysées et interprétées.
Il convient d'obtenir le consentement du sujet s'il existe un RISQUE , si la recherche prend
beaucoup de temps ou pèse d'une autre façon sur le sujet, ou si les résultats peuvent
apparaître dans une publication contrôlée par des pairs.
D.4.4 Développement d'exigences/de critères de conception
L'analyse des données d'entrée, des observations et des recherches des UTILISATEURS peut
identifier les besoins de l' UTILISATEUR . Non seulement une évaluation précise des besoins est
critique pour le développement d'exigences/de critères de conception qui remplissent leur
fonction, mais en fin de compte elle influence le succès commercial. Le fait d’établir les
exigences de conception pour L ' INTERFACE UTILISATEUR aide à placer les considérations
D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION sur un même plan que d'autres considérations
d'ingénierie, car les objectifs documentés ont un poids supérieur. En outre, cela aide à
concentrer le PROCESSUS de conception, cela facilite les décisions d'arbitrage qui mettent en
cause d'autres considérations de conception (par exemple exigences mécaniques, électriques
et d'ingénierie logicielle), et établit des critères pour l'acceptabilité de conception.
Au départ, les exigences de conception peuvent prendre la forme d'indications de vision
larges et générales mais, au fur et à mesure des progrès de la conception, les exigences
deviennent plus détaillées et plus spécifiques. L'affinement itératif des exigences de
conception permet l'évolution de la conception. Certaines exigences seront exprimées en tant
qu'objectifs D ’ APTITUDE À L ' UTILISATION comme la facilité d'utilisation elle-même et la facilité
d'apprentissage (voir le Tableau D.5 et le Tableau D.6) tandis que d'autres couvriront des
composantes plus détaillées de la conception comme la luminosité d'affichage, la probabilité
ou la durabilité. Les éléments suivants sont des exemples d'exigences de conception
détaillées pour L ' INTERFACE UTILISATEUR .
– L'affichage doit être visible à une distance de 1 m pour trois personnes debout côte à
côte, toutes étant capables de détecter la couleur et de lire le texte.
– Le DISPOSITIF MÉDICAL , lorsqu'il est transporté, ne doit pas présenter de bords, coins ou
protubérances pouvant accrocher des vêtements.
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

62366 © CEI:2007 – 153 –
– Le DISPOSITIF MÉDICAL doit être capable de produire un SIGNAL D ' ALARME sonore avec un
niveau de pression acoustique réglable dans la plage allant de 45 dBA à 80 dBA, mesuré
à 1 m devant le DISPOSITIF MÉDICAL .
– Le stylet doit activer des contrôles logiciels à l'écran lorsqu'il est utilisé selon un angle
entre 20º et 90º.
Tableau D.5 – Exemples d'objectifs de L ' APTITUDE À L ' UTILISATION objectifs
Objectifs de L ' APTITUDE À L ' UTILISATION objectifs
80 % des UTILISATEURS doivent étalonner avec succès le DISPOSITIF
MÉDICAL dans les 5 min à la première tentative.
Après avoir lu le guide de référence rapide, 90 % des UTILISATEURS
doivent être capables de configurer l'affichage correctement pour
représenter deux tracés d'ECG à la première tentative.
Tableau D.6 – Exemples d'objectifs de L ' APTITUDE À L ' UTILISATION subjectifs
Objectifs de L ' APTITUDE À L ' UTILISATION subjectifs
Deux tiers des UTILISATEURS doivent préférer la pompe à perfusion de
la nouvelle génération au dispositif existant pour la programmation
d'une perfusion à simple voie.
En moyenne, 80 % des UTILISATEURS doivent estimer l'affichage du
moniteur à 5 ou plus sur une échelle allant de 1 = très difficile à lire à 7
= très facile à lire.
Les exigences D ' INTERFACE UTILISATEUR sont finalement exprimées sous la forme de
spécifications de conception explicites qui peuvent incorporer des mesures de performances
subjectives ou objectives (voir le Tableau D.3). Il convient que les exigences détaillées de
L ' APTITUDE À L ' UTILISATION soient mesurables et fondées sur des attributs qui sont importants
pour les UTILISATEURS et pour la SÉCURITÉ . Pour rendre les exigences réalistes et crédibles, il
convient que les critères de performances soient fondés sur les résultats des essais de
L ' APTITUDE À L ' UTILISATION de référence de produits comparables, une estimation détaillée
fondée sur l'expérimentation ou une hypothèse de travail. Cependant, les exigences fondées
sur des estimations ou des hypothèses sont modifiées comme cela est approprié au cours de
la conception et de l'évaluation itératives et elles prennent en compte les besoins réels des
UTILISATEURS dans l'environnement défini dans L ' UTILISATION PRÉVUE .
D.4.5 Conception du DISPOSITIF MÉDICAL

D.4.5.1 Guide général
Il n'existe pas une méthode unique et idéale pour passer du développement d'exigences de
conception D ' INTERFACE UTILISATEUR à une solution de conception efficace. Cela dépend en
grande partie des capacités du concepteur ou de l'équipe de conception ainsi que du type de
DISPOSITIF MÉDICAL . De plus, une conception D ' INTERFACE UTILISATEUR a un aspect créatif qui
défie la définition et le contrôle stricts.
Au cours de l'étape de conception, des études peuvent être nécessaires pour prendre des
décisions motivées concernant les éléments discrets de conception. Par exemple, il peut être
approprié de comparer des dispositifs de positionnement de curseur pour choisir le meilleur
pour une utilisation avec une station de travail à ultrasons. Dans un autre exemple, on
pourrait réaliser une étude comparative des poignées des instruments chirurgicaux pour
déterminer laquelle est la plus confortable ou permet le mouvement le plus précis.
D.4.5.2 Structurer une approche de la conception
L'équipe de conception efficace suit une approche structurée. Les éléments types d'une telle
approche englobent:
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

– 154 – 62366 © CEI:2007
– La prise en compte de plusieurs alternatives de conception. Par exemple, les équipes de
conception peuvent commencer avec une douzaine de croquis de concepts de conception
D ' INTERFACE UTILISATEUR ou plus, choisir jusqu'à cinq concepts pour un examen plus
détaillé et modéliser et tester deux ou trois concepts, avant de converger vers une
conception finale préférentielle. L'examen initial de plusieurs alternatives de conception, y
compris celles qui apparaissent quelque peu radicales, est une clé pour l'innovation, en
particulier pour le développement d'un DISPOSITIF MÉDICAL de nouvelle génération.
– Le développement de modèles conceptuels simples d'éléments D ' INTERFACE UTILISATEUR et
d'interactions D ' INTERFACE UTILISATEUR . De tels modèles donnent aux concepteurs un point
de référence conceptuel qui, au final, aide à limiter la complexité de conception. Par
exemple, la Figure D.2 montre comment une INTERFACE UTILISATEUR peut être modélisée
au plus haut niveau en cinq éléments de base: trois fonctions principales, un système de
menu et un ensemble d'actions rapides.
– L’application prospective de principes et de pratiques de conception établis (voir
ANSI/AAMI HE 48 [10]), selon ce qui est approprié. Le fait de prévenir un défaut de
conception est plus facile et plus pratique que de corriger un défaut non couvert dans une
évaluation de conception rétrospective.
– La prise en compte de la fréquence, de l'urgence et du caractère critique des tâches
comme base pour attribuer les tâches à l'homme/à la machine et au matériel/au logiciel,
ainsi que de l'affichage, de l'organisme de contrôle et des décisions de montage. Ces
décisions exigent une compréhension approfondie de la manière dont le DISPOSITIF
MÉDICAL sera réellement utilisé.
– Accorder l'importance qui lui est due à la qualité de L ' INTERFACE UTILISATEUR , dans tout
arbitrage avec d'autres buts d'ingénierie.
– La construction de modèles D ' INTERFACES UTILISATEURS (voir D.4.5.3), comme des
prototypes interactifs, pour permettre des essais de L ' APTITUDE À L ' UTILISATION réalistes et
d'autres évaluations impliquant les UTILISATEURS .
– L’utilisation d'essais itératifs pour sélectionner un concept de conception préférentiel puis
l'affiner.
– L’implication des UTILISATEURS tout au long du PROCESSUS de conception.
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

62366 © CEI:2007 – 155 –
Ré-
initialisation
Mise
en/hors
service
A RRÊT
DES
ALARMES
Actions
rapides
Signes
vitaux
Menu
Formes
d’ondes
Etalonnage Rapport Configuration
Matériel:
commandes
de surface
Signaux
D’ ALARME
VISUELS
Logiciel:
écran
principal
Logiciel:
écran
secondaire
IEC 1784/07
Figure D.2 – Schéma à bulles du modèle conceptuel d'un moniteur physiologique
D.4.5.3 Modélisation de L ’ INTERFACE UTILISATEUR
Il est intéressant de modéliser l' INTERFACE UTILISATEUR à différents niveaux de fidélité au
cours des étapes de conception progressives (voir le Tableau D.7).
Il convient que les modèles soient réalisés tôt et de manière continue tout au long du
PROCESSUS de conception comme base pour la collecte des informations en retour des
UTILISATEURS et en évaluant le succès de la conception. Au début du PROCESSUS de
conception, des croquis, des modèles en blocs simples ou des représentations informatisées
de faible fidélité ou des simulations interactives (également appelées prototypes) sont
généralement suffisants. Plus tard dans le PROCESSUS , il peut être approprié de travailler avec
des représentations affinées, des maquettes ou des modèles de travail et des simulations
informatisées de haute fidélité.
Lors de la modélisation d'une INTERFACE UTILISATEUR logicielle, il est utile de commencer avec
un plan d'essai D ' APTITUDE À L ' UTILISATION qui délimite, entre autres, le type d'informations
UTILISATEUR en retour souhaité (voir le Tableau D.8). Par exemple, on peut être surtout
intéressé par la manière dont les UTILISATEURS potentiels exécutent un ensemble de tâches
urgentes ou fréquentes. Dans ce cas, il peut être plus judicieux de développer un prototype
n'ayant qu'une partie des fonctions qui permette aux UTILISATEURS d'exécuter seulement les
tâches étudiées.
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

– 156 – 62366 © CEI:2007
Tableau D.7 – Exemples de techniques de modélisation D ' INTERFACE UTILISATEUR
Technique Description
Schéma à bulles Illustration d'un modèle conceptuel D ' INTERFACE UTILISATEUR , avec des bulles
représentant les fonctions du DISPOSITIF MÉDICAL et les lignes de connexion pour
illustrer les interrelations
Modèle de bloc Modèle physique à bas coût, non affiné, normalement réalisé dans un matériau
uniforme (c'est-à-dire en mousse haute densité) qui présente peu de détails
Maquette Modèle physique du DISPOSITIF MÉDICAL , qui donne l'impression qu'il est réel mais qui
ne fonctionne pas
Scénario maquette Ensemble d'impressions d'écrans qui illustre un ou plusieurs SCÉNARIOS D ' UTILISATION
Prototype D ' INTERFACE
UTILISATEUR
Simulation informatisée fonctionnelle de L ’ INTERFACE UTILISATEUR qui permet à des
UTILISATEURS représentatifs d'exécuter des tâches réalistes
Modèle de travail Modèle physique et fonctionnel du produit, qui peut ou non correspondre à la
conception finale, qui permet à des UTILISATEURS représentatifs d'exécuter des tâches
avec manipulations
Prototype du DISPOSITIF
MÉDICAL
Version quasi-définitive et qui fonctionne du DISPOSITIF MÉDICAL qui peut être utilisée
pour son UTILISATION PRÉVUE
Tableau D.8 – Caractéristiques d'un effort d'essai type de L ' APTITUDE À L ' UTILISATION
Contenu du plan
d'essai
Logistique Activités Données
Objet
Réglage
Participants
Personnel
Activités de recrutement
Recueil de données
Analyse des données
Rapport
Pièce d'essai (laboratoire)
6-8 participants
1-2 personnel(s)
Sessions de 2 h
Avec prise de vue vidéo
Orientation
Auto-exploration
Tâches dirigées
Interview
Durées des tâches
Erreurs significatives
Caractéristiques assignées
Classements
Commentaires oraux
Questionnaires
Bandes vidéo
Photographies
L'évaluation d’un DISPOSITIF MÉDICAL hybride qui a à la fois des composantes matérielles et
logicielles peut légitimer la construction d'une maquette (c'est-à-dire un modèle à l'aspect
réaliste en trois dimensions du DISPOSITIF MÉDICAL ) ainsi qu'une simulation interactive,
informatisée.
D.4.6 Spécifications de conception
D.4.6.1 Guide général
Une spécification complète et détaillée D ' INTERFACE UTILISATEUR aide à assurer la qualité de
celle-ci en réduisant le risque que des membres de l'équipe de développement interprètent
mal les exigences de conception. Il convient que les spécifications D ' INTERFACE UTILISATEUR
soient contrôlées et appliquées avec la même rigueur que d'autres sortes de spécifications
d'ingénierie.
L'équipe D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION examine soigneusement les modifications
de conception proposées qui résultent des contraintes d'ingénierie et de fabrication pour
déterminer leur impact potentiel sur L ' APTITUDE À L ' UTILISATION ou la SÉCURITÉ . Lorsque des
problèmes importants D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION apparaissent, il convient que
les décideurs concernés discutent sereinement des problèmes et des arbitrages avant de
mettre en œuvre une quelconque modification de conception.
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

62366 © CEI:2007 – 157 –
Il est de plus en plus courant d'ajouter aux spécifications écrites traditionnelles des
simulations physiques D ' INTERFACE UTILISATEUR comme les maquettes et/ou les modèles
informatisés. Un DISPOSITIF MÉDICAL commandé par microprocesseur est particulièrement
adapté à l'utilisation de prototypes fonctionnels. Dans ce cas, une mise en œuvre interactive
du DISPOSITIF MÉDICAL peut inclure à la fois une simulation informatisée de L ' INTERFACE
UTILISATEUR à partir de l'écran ainsi que des attributs physiques du DISPOSITIF MÉDICAL
proposé (par exemple un mécanisme de perfusion avec seringue pour une pompe à
perfusion). Il est utile d'utiliser des outils logiciels qui facilitent la fabrication rapide de
prototypes pour permettre des modifications à faible coût.
D.4.6.2 I NTERFACE UTILISATEUR matérielle
Lorsqu'on conçoit une INTERFACE UTILISATEUR matérielle, les spécifications peuvent inclure:
– un dessin de la disposition du panneau de commande qui représente l'apparence et la
disposition des affichages et des commandes du DISPOSITIF MÉDICAL . De tels dessins sont
généralement complétés par une justification écrite qui couvre des sujets tels que le
regroupement des fonctions, la protection contre la manœuvre accidentelle des
commandes, et des considérations sur l'angle de vue;
– un schéma d'analyse anthropométrique (une analyse graphique de la relation physique
entre le DISPOSITIF MÉDICAL et des individus de taille différente qui établit la bonne
adaptation physique de la conception pour la population d' UTILISATEURS visée);
– une description de l'interaction UTILISATEUR attendue avec les affichages et les
commandes (par exemple comment les commandes et affichages varient en fonction des
événements internes au DISPOSITIF MÉDICAL et des actions de l' UTILISATEUR ).
D.4.6.3 I NTERFACE UTILISATEUR logicielle
Lorsqu'on conçoit une INTERFACE UTILISATEUR logicielle, les spécifications peuvent inclure:
– toutes les dispositions d'écrans et de fenêtres y compris les dénominations, les polices,
l'utilisation des couleurs et des graphiques;
– l'apparence et le comportement de toutes les commandes à l'écran;
– tous les flux de dialogue, y compris les événements sonores;
– toutes les formes de rapports sur papier;
– une description de l'interaction UTILISATEUR attendue avec les affichages et les
commandes (par exemple comment les commandes et affichages varient en fonction des
événements internes au DISPOSITIF MÉDICAL et des actions de l' UTILISATEUR ).
D.4.6.4 Autres outils utiles D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION
Lorsqu'on spécifie une conception D ' INTERFACE UTILISATEUR , il peut aussi être utile de
produire:
– un schéma de modèle conceptuel qui illustre une structure de niveau élevé D ' INTERFACE
UTILISATEUR (voir la Figure D.2);
– une carte de L ' INTERFACE UTILISATEUR – une illustration (généralement un logigramme)
montrant les relations entre différents écrans;
– un modèle d'écran – une disposition générique pour les écrans d'ordinateur;
– un scénario maquette – un jeu d'impressions d'écran du logiciel qui peuvent être mises en
correspondance avec des modèles et des spécifications écrites;
– un guide de style – un jeu de règles écrites qui assurent la cohérence en dirigeant la
composition graphique des écrans et les moyens d'interaction.
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

– 158 – 62366 © CEI:2007
D.4.7 Evaluation de la conception
D.4.7.1 Guide général
Les produits de chaque activité de conception sont évalués tout au long du cycle de
développement. Ces activités sont itératives et cumulatives, et il convient de les appliquer à
toutes les INTERFACES UTILISATEURS (logicielle, matérielle, documentation, etc.) pour tous les
types d' UTILISATEURS (personnel d'entretien, installateurs, etc.). Le résultat est un modèle
fonctionnel qui est soumis aux essais de VALIDATION finale. La différence entre la VÉRIFICATION
et la VALIDATION est que la VÉRIFICATION assure que la conception satisfait aux exigences de
conception, tandis que la VALIDATION assure que le modèle de production final traite les
besoins prévus de l' UTILISATEUR .
Une évaluation de conception complète doit être réalisée avant de finaliser la conception.
Normalement, il y a des pressions pour geler une conception avant l'ingénierie détaillée et le
codage logiciel. Lorsque la conception est gelée, des changements importants de conception
sont destructeurs, demandent beaucoup de temps et sont coûteux. Par exemple, à moins
qu'une SITUATION DANGEREUSE grave n'ait pas été traitée, un FABRICANT aurait des difficultés à
justifier le coût d'une modification importante d'un panneau de commande, comme le ré-
agencement ou l'ajout de boutons-poussoirs, après avoir commandé un outillage coûteux.
Plus vraisemblablement, la conception spécifiée resterait figée et d'autres options seraient
envisagées pour traiter des problèmes liés à L ' APTITUDE À L ' UTILISATION comme un étiquetage
spécial, des commentaires dans la documentation UTILISATEUR ou une formation
complémentaire. Cependant, ces types de corrections sont souvent inefficaces et sont
toujours à éviter car il est préférable d'avoir la bonne conception dès la première fois.
D.4.7.2 V ÉRIFICATION de la conception
Il convient que les produits fonctionnels et les autres matériaux descriptifs qui caractérisent la
conception soient soumis à des essais selon des critères provenant d'exigences de
conception. Ces produits, qui peuvent comprendre des dessins, des descriptions de tâches,
des maquettes et des représentations informatisées dynamiques, servent d'outils dans les
analyses de tâches, de scénarios maquettes et heuristiques, dans les examens de maquettes
et les essais D ' APTITUDE À L ' UTILISATION . Les erreurs et/ou les défaillances potentielles de
DISPOSITIFS MÉDICAUX qui sont identifiées sont intégrées dans les ANALYSES DE RISQUES .
Sans une évaluation répétitive au cours du développement, les aspects par essais et erreurs
du développement ne seront pas classés avant la VALIDATION du produit (traitée en D.4.7.3).
Une attention insuffisante accordée aux activités de VÉRIFICATION peut se manifester au cours
des essais de modèles de production, sous la forme d'une installation et d'un fonctionnement
du DISPOSITIF MÉDICAL n'assurant pas la sécurité et inefficaces (c'est-à-dire erreurs critiques,
goulots d'étranglement de performances et faible performance de tâche). Le coût de
correction des problèmes identifiés au cours de la VÉRIFICATION est bien inférieur à celui d'une
réadaptation des modèles de production.
Des modifications de conception en apparence mineures peuvent avoir un effet important sur
les performances finales d'un DISPOSITIF MÉDICAL . Il convient que toute modification
importante de conception soit incorporée dans L ' ANALYSE DE RISQUES révisée, pour assurer
que de telles modifications n'ont pas introduit de DANGERS ou des SITUATIONS DANGEREUSES
supplémentaires.
Les résultats de ces évaluations conduisent souvent à des décompositions des exigences de
conception et facilitent les décisions de conception motivées impliquant des aspects tels que:
– l'attribution de fonctions à des UTILISATEURS , à un logiciel et à un matériel;
– la logique, le flux et le côté intuitif des étapes de tâches, compte tenu de L ' INTERFACE
UTILISATEUR matérielle/logicielle;
– toute caractéristique de conception qui pourrait permettre ou induire des erreurs;
– les SITUATIONS DANGEREUSES potentielles et solutions de conception alternatives;
– les tâches qui prennent trop de temps;
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

62366 © CEI:2007 – 159 –
– les marquages et informations affichées qui sont difficiles à comprendre ou qui sont sujets
à interprétation erronée;
– les protections contre un MAUVAIS USAGE RAISONNABLEMENT PRÉVISIBLE .
D.4.7.3 V ALIDATION finale de l'unité de production
L'évaluation des unités de production utilise des méthodes pour assurer que le DISPOSITIF
MÉDICAL satisfait les besoins de l' UTILISATEUR et L ' UTILISATION PRÉVUE (c'est-à-dire VALIDATION
de la conception). Les essais peuvent être réalisés en conditions réelles ou simulées. Il
convient que les données obtenues (par exemple temps de tâche, erreurs, goulots
d'étranglement observés) soient directement des performances sûres et efficaces.
Normalement, le DISPOSITIF MÉDICAL est évalué avant son utilisation réelle sur des PATIENTS ,
bien que des données supplémentaires puissent être rassemblées au cours d'essais
cliniques. Des essais ultérieurs, réalisés sur un DISPOSITIF MÉDICAL après commercialisation,
peuvent fournir des informations en retour utiles quant aux forces et faiblesses de la
conception.
Au cours de la VALIDATION , toutes les fonctions sont examinées plutôt que des fonctions
individuelles avec leurs caractéristiques D ' INTERFACE UTILISATEUR associées. Avec un effort de
VÉRIFICATION approfondi, la conception de L ' INTERFACE UTILISATEUR est, selon toute
vraisemblance, corroborée au cours de la VALIDATION finale. Cependant, des subtilités de

fonctionnement qui n'étaient pas apparentes au cours de la VÉRIFICATION peuvent apparaître
au cours des essais finaux. Avec une conception fondée sur une approche structurée de
L ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION , les problèmes qui n'ont pas été traités au cours de
la VALIDATION sont en général relativement mineurs et les modifications de conception
nécessaires modestes.
D.5 Méthodes et techniques utilisées dans le PROCESSUS D ' INGÉNIERIE DE
L ' APTITUDE À L ' UTILISATION
D.5.1 Généralités
De nombreuses techniques, de nombreux outils et de nombreuses méthodologies ont été
développés pour aider les praticiens de L ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION à concevoir
un DISPOSITIF MÉDICAL plus sûr et plus utilisable. Aucune méthode unique ne s'avère être la
meilleure dans toutes les situations, et plusieurs méthodes différentes sont normalement
utilisées au cours de la conception des produits. Les décisions concernant les méthodes qu’il
convient d’utiliser à des étapes données du cycle de conception sont fondées sur les aspects
D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION de la conception et peuvent être prises au mieux
par les professionnels de L ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION . Les méthodes
préférentielles sont celles qui génèrent des données objectives pouvant faire l'objet d'un
audit. Cependant, les données tant objectives que subjectives sont importantes pour une
compréhension complète des attributs de conception réussis et moins réussis. Quelles que
soient les méthodes, les résultats ne sont crédibles que lorsque les participants aux
recherches sont représentatifs des personnes qui exécuteront la ou les tâches qui sont
évaluées. La section suivante décrit brièvement les principales techniques et méthodes
D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION . Pour plus d'informations, voir les références
données dans la Bibliographie. Ces approches peuvent être utilisées en plus des données
appropriées qu'il est possible d'obtenir dans les ouvrages techniques et de leur application
intelligente à un problème donné. Les techniques sont données dans l'ordre alphabétique de
la version anglaise.
D.5.2 Révision cognitive
Les révisions cognitives impliquent un examen structuré des exigences des UTILISATEURS
concernant les performances d'une séquence de tâches prédéfinies. Une révision cognitive
précoce au cours du PROCESSUS de conception permet l'évaluation de différents concepts de
conception préliminaires. Plus tard au cours du PROCESSUS de conception, lorsque les
conceptions ont été mieux définies, une révision cognitive peut s'avérer encore plus
productive [29].
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

– 160 – 62366 © CEI:2007
D.5.3 Enquête contextuelle et observation
L'enquête contextuelle implique généralement une observation discrète des UTILISATEURS
lorsqu'ils exécutent les tâches associées au DISPOSITIF MÉDICAL ou à des DISPOSITIFS
MÉDICAUX similaires dans l'environnement réel d'utilisation [14], [23]. L'observation et le travail
avec les UTILISATEURS dans leur environnement normal permettent une meilleure
compréhension des tâches concernées et du flux des travaux. Cette méthode est
normalement utilisée de manière précoce au cours du PROCESSUS de conception (lors de
l'identification d'un problème, de l'analyse des exigences et de la conceptualisation du
DISPOSITIF MÉDICAL ) pour comprendre les UTILISATEURS et leurs tâches. Cette technique ne
révèle généralement pas de PROCESSUS , d'attitudes ou d'opinions de nature cognitive.
D.5.4 Audits de conception
Dans un audit de conception, les attributs et les composants proposés pour L ' INTERFACE
UTILISATEUR sont comparés à une liste de vérification donnant les bonnes pratiques de
conception. La liste de vérification donne élément par élément les caractéristiques qu'il
convient de posséder pour L ' INTERFACE UTILISATEUR , avec une méthode d'enregistrement, que
l'interface soit conforme ou non aux normes dont la liste est donnée. Les audits de conception
sont relativement rapides et rentables, mais ils ne peuvent offrir qu'une compréhension
superficielle des questions liées à L ' INTERFACE UTILISATEUR .
D.5.5 Comparaisons de DISPOSITIFS MÉDICAUX et analyse fonctionnelle
Des DISPOSITIFS MÉDICAUX ou des concepts de DISPOSITIFS MÉDICAUX alternatifs peuvent être
comparés en disposant une liste de DISPOSITIFS MÉDICAUX avec leurs attributs sous forme de
matrice. Les attributs de chacune des alternatives se voient attribuer des caractéristiques
assignées ou des scores sur une série de critères. De telles comparaisons peuvent être utiles
pour la compréhension de l'approche de conception qui satisfait le mieux aux besoins des
UTILISATEURS . Par exemple, on peut développer une matrice avec plusieurs attributs
physiques de DISPOSITIFS MÉDICAUX comparables (par exemple poids, dimensions, texture,
etc.) pour faciliter les comparaisons entre DISPOSITIFS MÉDICAUX .
D.5.6 Revues d'experts
Les revues d'experts dépendent de la connaissance et de l'expérience des spécialistes en
INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION pour identifier les points forts et les faiblesses de
conception et recommander des actions d'amélioration. Une revue d'expert peut être réalisée
sur des croquis de concept de conception aussi bien que sur des prototypes en état de
fonctionner. De nombreux défauts de conception sérieux peuvent être détectés de manière
précoce et sans les coûts d'essais par les UTILISATEURS . Cependant, si elle est utilisée de
manière isolée, cette technique est peu susceptible de détecter l'ensemble des défauts de
conception.
D.5.7 Analyse fonctionnelle
Une analyse fonctionnelle donne une représentation des fonctions et des événements
nécessaires pour satisfaire aux objectifs du système. Par exemple, des fonctions importantes
pour la brachythérapie sont l'évaluation clinique du PATIENT , la préparation du PATIENT , la
planification du traitement, l'administration du traitement, le retrait du DISPOSITIF MÉDICAL
après le traitement, la communication, la conservation des enregistrements, l'assurance de la
qualité et la maintenance [15]. Ce type d’analyse est utilisé pour déterminer l’attribution
appropriée des fonctions aux hommes par opposition aux fonctions attribuées aux machines.
Il existe de nombreux types d'analyses fonctionnelles, comprenant les schémas de séquences
opérationnelles et la technique d’analyse fonctionnelle des systèmes (FAST; en anglais
Functional Analysis Systems Technique) ainsi que la simulation par ordinateur et les
techniques de modélisation comme l’analyse des systèmes du réseau intégré des tâches
(SAINT; en anglais Systems Analysis of Integrated Network of Tasks) [26], [34].
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

62366 © CEI:2007 – 161 –
D.5.8 Analyse heuristique
L’analyse heuristique est l'évaluation par des experts cliniques ou D ' INGÉNIERIE DE L ' APTITUDE
À L ' UTILISATION d'un DISPOSITIF MÉDICAL ou d'un système par l'appréciation de la manière dont
il est conforme aux règles de conception d'interface homme-machine bien établies [29]. Elle
est particulièrement utile tôt au cours du PROCESSUS de conception, pour découvrir les
aspects problématiques de L ' INTERFACE UTILISATEUR . En outre, elle est utile pour comparer les
conceptions possibles D ' INTERFACES UTILISATEURS parce que les appréciations de chaque
règle peuvent être comparées entre produits. Cette méthode est généralement rapide et peu
onéreuse. La valeur de l'analyse heuristique est limitée si, comme c'est généralement le cas,
elle n'est pas appliquée dans l'environnement réel d'utilisation et que les UTILISATEURS types
ne sont généralement pas impliqués dans l'évaluation. L’analyse heuristique donne souvent
d'excellentes intuitions concernant la conception tôt au cours du PROCESSUS de
développement. Il convient de l'utiliser avec d'autres techniques qui permettent d'acquérir des
données d'entrée provenant des UTILISATEURS , en particulier lorsqu'elles sont utilisées plus
tard au cours du PROCESSUS de conception.
D.5.9 Interviews
Il est souvent utile de discuter des questions de conception avec un petit groupe
d' UTILISATEURS , en particulier lorsque l'objectif est de générer des idées ou d'obtenir un
consensus. Les interviews peuvent également être menées individuellement. Cette méthode
est destinée à la collecte d'informations, et non à l'évaluation. Les interviews structurées (ou
dirigées) sont utiles dans les circonstances où l'objectif est de trouver des réponses à des
questions spécifiques, souvent lorsque les concepteurs sont relativement avancés dans le
PROCESSUS de conception. D'un autre côté, des interviews non structurées sont utiles pour
avoir un aperçu initial des conceptions dans des conditions où le concepteur veut éviter
d'influencer l'interviewé dans une direction particulière quelle qu'elle soit [17], [35].
D.5.10 Conception participative
La conception participative consiste à offrir à des UTILISATEURS potentiels des outils qui leur
permettent de “devenir membres de l'équipe de conception”. Parmi les exemples des
nombreux outils disponibles [33], il existe des modèles en 3D de composants que les
UTILISATEURS peuvent être invités à disposer selon une configuration préférentielle ou les
représentations en 2D que les UTILISATEURS disposent pour représenter leurs idées sur la
conception d'un produit donné. De même, on pourrait demander aux UTILISATEURS de diriger
les efforts d'un illustrateur pour représenter leurs idées ou pour manipuler des options sur
l'écran d'un ordinateur.
D.5.11 Fabrication de prototypes
La fabrication de prototypes consiste à créer un modèle de DISPOSITIF MÉDICAL qui peut être
utilisé dans différentes activités d'évaluation. Les modèles peuvent varier et vont de
prototypes “à l'apparence de, fonctionne comme” avec un degré élevé de fidélité par rapport
au produit final à des simulations grossières de faible fidélité qui ne montrent qu'un ensemble
réduit d'attributs de DISPOSITIFS MÉDICAUX . Les exemples de méthodes de simulation et de
fabrication de prototypes englobent la simulation à l'écran, les outils logiciels de fabrication
de prototypes, les modèles physiques qui sont liés à un ordinateur et les modèles physiques
à microprocesseurs incorporés [19], [36].
D.5.12 Questionnaires et enquêtes
Les informations et les opinions concernant l'interface homme-machine sont généralement
collectées par téléphone, Internet ou par écrit [28]. Un des avantages de cette technique est
que les données peuvent être facilement collectées à faible coût auprès de nombreux
UTILISATEURS . Cette technique peut être utilisée de manière précoce au cours de la
conception pour des études d' UTILISATEURS de grande ampleur, pendant d'autres essais pour
obtenir des informations subjectives et plus tard pour collecter les évaluations d'un produit sur
le terrain.
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

– 162 – 62366 © CEI:2007
D.5.13 Environnements cliniques simulés et essais sur le terrain
Les environnements cliniques simulés permettent l'évaluation d'une manière contrôlée dans
une installation contenant certains ou l’ensemble des attributs essentiels de l'environnement
clinique réel pour lequel le DISPOSITIF MÉDICAL est conçu. Les simulations facilitent la création
de scénarios de cas les plus défavorables et des défaillances complexes. Un DISPOSITIF
MÉDICAL à RISQUE élevé ou un dispositif impliquant des tâches qui sont plus complexes
peuvent être soumis à essai dans des simulateurs haute fidélité, comme une salle d'opération
simulée grandeur nature avec des mannequins qui fonctionnent. La simulation haute fidélité
permet à l'équipe d'essai d'évaluer les interactions dynamiques entre les différents
DISPOSITIFS MÉDICAUX , le personnel et les contraintes de tâches.
Chaque DISPOSITIF MÉDICAL est enfin “soumis à des essais sur le terrain” lorsqu'il est
commercialisé. Cependant, les questions D ' APTITUDE À L ' UTILISATION mises au jour à ce
moment là peuvent affecter de manière négative le succès commercial. Les essais sur le
terrain des prototypes ou des modèles de pré-production dans l'environnement réel, bien
qu'ils soient moins contrôlés, sont généralement à titre d'information. Bien que les essais sur
le terrain puissent être plus intéressants pour un DISPOSITIF MÉDICAL complexe qui appelle des
interactions poussées avec des UTILISATEURS multiples et d'autres éléments du système.
Même les essais sur le terrain d’un DISPOSITIF MÉDICAL relativement simple peuvent révéler
des interactions qui n'avaient pas été prévues, des problèmes D ' APTITUDE À L ' UTILISATION et
des ERREURS D ' UTILISATION [19], [36].
D.5.14 Analyse des tâches
D.5.14.1 Analyse générale des tâches
L'analyse des tâches est une famille de méthodes systématiques qui produisent des
descriptions détaillées des activités manuelles et intellectuelles séquentielles et simultanées
du personnel qui fait fonctionner, entretient ou contrôle un DISPOSITIF MÉDICAL ou un système.
L'analyse des tâches peut donner des informations sur la connaissance, les compétences, les
capacités et les SITUATIONS DANGEREUSES associées à la réalisation des tâches
correspondantes. L'analyse des tâches peut être utilisée dès la conceptualisation de la
conception, pour faciliter la compréhension et la ré-ingénierie ultérieure du PROCESSUS
complet. Plus tard au cours du cycle de conception, l'analyse des tâches peut être utilisée
pour évaluer un prototype de DISPOSITIF MÉDICAL dans des environnements d'utilisation réels
ou simulés. Les limitations de l'analyse des tâches sont dues au fait que cela peut prendre
beaucoup de temps et que les quantités importantes de données qui peuvent être générées
sont parfois difficiles à analyser et à interpréter [20],[22].
D.5.14.2 Etudes des temps et mouvements
Une des techniques D ' INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION les plus anciennes est l'étude
des temps et des mouvements, qui examine les actions discrètes des personnes dans le
temps. Cette technique peut être utilisée pour identifier les interférences et les opportunités
de rationalisation, pour déterminer si des actions peuvent être réalisées dans les contraintes
de temps établies ou pour examiner l'effet de l'utilisation d'un DISPOSITIF MÉDICAL sur les
PROCESSUS et les procédures [24], [27], [28].
D.5.14.3 Analyse cognitive des tâches
L'analyse cognitive des tâches examine les PROCESSUS cognitifs des UTILISATEURS , comme
leur modèle mental d'exploitation du DISPOSITIF MÉDICAL ou des systèmes [16], [25]. Cette
technique fournit une évaluation formelle des exigences cognitives placées sur les
UTILISATEURS lorsqu'ils réalisent les tâches que le DISPOSITIF MÉDICAL remplace, complète ou
exige. L'analyse cognitive des tâches peut également être utilisée pour évaluer comment la
mise en œuvre d'un DISPOSITIF MÉDICAL change la manière dont les UTILISATEURS
appréhendent les PROCESSUS impliqués. Dans une technique connexe, la modélisation
cognitive, la performance des tâches est prévue sur la base d'une analyse des exigences de
tâches de base, des capacités de la personne pour exécuter la tâche, des méthodes
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

62366 © CEI:2007 – 163 –
disponibles pour exécuter la tâche et du PROCESSUS par lequel un UTILISATEUR choisirait l’une
des méthodes disponibles.
D.5.15 Rapport d'essai de L ' APTITUDE À L ' UTILISATION
Dans les essais D ' APTITUDE À L ' UTILISATION , les UTILISATEURS réels interagissent avec un ou
plusieurs modèles, prototypes ou unités de production du DISPOSITIF MÉDICAL , afin d'évaluer la
facilité d'apprentissage, la facilité d'utilisation, le RENDEMENT , la facilité de mémorisation et/ou
l'appel UTILISATEUR [29]. Les essais D ' APTITUDE À L ' UTILISATION peuvent être réalisés dans une
installation de laboratoire, dans un environnement simulé ou dans l'environnement
d'utilisation réel de L ' UTILISATION PRÉVUE . Les essais D ' APTITUDE À L ' UTILISATION , en particulier
lorsqu'ils sont effectués sur le terrain, peuvent détecter des ERREURS D ' UTILISATION .
Cependant, comme les populations de sujets sont en nombre réduit, les erreurs qui ont une
faible probabilité ne peuvent pas être détectées. Pour cette raison, l'utilisation de techniques
complémentaires comme L ' ANALYSE DE RISQUES est essentielle.
D.5.16 Analyse D ' ERREUR D ' UTILISATION
Il convient que les conceptions des INTERFACES UTILISATEURS soient évaluées tout au long du
développement du DISPOSITIF MÉDICAL , pour déterminer la probabilité des ERREURS
D ' UTILISATION spécifiques qui pourraient conduire à un DOMMAGE . L'analyse peut inclure la
revue des rapports de vigilance correspondants, des rapports d'incidents, des rapports
d'événements indésirables, des réclamations de clients, des données MedWatch, des
données de réclamation, des données de surveillance après mise sur le marché (par exemple
action corrective et action préventive (CAPA; en anglais Corrective Action and Preventive
Action); Paragraphes 8.5.2 et 8.5.3 de l'ISO 9001:2000) [6], l’analyse précoce ou l’utilisation
des techniques d'analyse des incidents critiques. Plusieurs techniques empiriques et
informatisées existent pour la modélisation et l'analyse des erreurs. Rouse [31] et Reason
[30] examinent l'analyse des ERREURS D ' UTILISATION plus en détail.
D.5.17 Evaluation de la charge de travail
Les performances de l' UTILISATEUR peuvent être affectées par des charges de travail trop
fortes ou trop faibles. L'utilisation du DISPOSITIF MÉDICAL peut affecter la charge de travail, et
la charge de travail peut avoir une influence sur la manière dont les UTILISATEURS

interagissent avec le DISPOSITIF MÉDICAL [27], [37]. L'évaluation de la charge de travail aide à
évaluer ou à prédire les capacités cognitives des sujets pour des tâches supplémentaires. La
charge de travail peut être mesurée en utilisant des évaluations psychologiques (par exemple
évaluations subjectives, éventuellement obtenues avec des questionnaires), des techniques
de procédures (par exemple effets sur les mesures de performances normalisées), ou
physiologiques (par exemple changements de la fréquence cardiaque). Les méthodes
d'évaluation de la charge de travail doivent généralement être VALIDÉES et elles peuvent être
techniquement complexes et difficiles à analyser.
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

– 164 – 62366 © CEI:2007
Annexe E
(informative)
Questions pouvant être utilisées pour identifier les caractéristiques du
DISPOSITIF MÉDICAL associées à L ' APTITUDE À L ' UTILISATION qui pourraient
avoir un impact sur la SECURITE
E.1 Généralités
Le Paragraphe 5.1 exige que le FABRICANT identifie les caractéristiques liées à l’utilisation du
DISPOSITIF MÉDICAL . La prise en compte de ces caractéristiques est une étape essentielle de
l’identification des DANGERS et des SITUATIONS DANGEREUSES du DISPOSITIF MÉDICAL , tel
qu’exigée en 5.3. Une façon de parvenir à cela consiste à poser une série de questions
concernant la fabrication, l’utilisation et la mise au rebut finale du DISPOSITIF MÉDICAL . Si ces
questions sont posées du point de vue de toutes les personnes impliquées (par exemple
ORGANISMES RESPONSABLES , personnes chargées de la maintenance, PATIENTS , etc.), une
image plus complète peut apparaître, indiquant l’endroit où les SITUATIONS DANGEREUSES
potentielles peuvent se trouver. Les questions suivantes peuvent aider le lecteur à identifier
toutes les caractéristiques D ’ APTITUDE À L ' UTILISATION du DISPOSITIF MÉDICAL qui pourraient
affecter la SÉCURITÉ .
La liste n’est pas exhaustive ni représentative de tous les DISPOSITIFS MÉDICAUX , et le lecteur
est mis en garde d’ajouter des questions qui peuvent s’appliquer à un DISPOSITIF MÉDICAL
particulier et de passer les questions qui ne concernent pas le DISPOSITIF MÉDICAL particulier.
Le lecteur est également mis en garde de prendre en considération chaque question non
seulement individuellement, mais aussi en relation avec les autres.
E.2 Questions
E.2.1 Le DISPOSITIF MÉDICAL fourni est-il stérile ou destiné à être stérilisé par
l’ UTILISATEUR , ou d’autres contrôles microbiologiques sont-ils applicables ?
Les facteurs qu’il convient de prendre en compte sont les suivants: déterminer si le DISPOSITIF
MÉDICAL est destiné à un usage unique ou à être réutilisé, mais aussi les emballages, la durée
de stockage, et toute limitation sur le nombre de cycles de réutilisation ou le type de
PROCESSUS de stérilisation à utiliser.
Le DISPOSITIF MÉDICAL porte-t-il un marquage adéquat pour informer l’ UTILISATEUR de son
utilisation (usage unique ou réutilisable) ? L’emballage indique-t-il clairement toutes les
limitations relatives à la manipulation ou à la durée de stockage ? Le DOCUMENT
D ' ACCOMPAGNEMENT doit indiquer clairement les méthodes adéquates et les agents à utiliser
pour le nettoyage ou la stérilisation, et donner des informations sur la fréquence du
nettoyage.
Du point de vue de L ' APTITUDE À L ' UTILISATION , la simplicité du démontage/remontage et toutes
les ERREURS D ' UTILISATION liées à ces opérations constituent un intérêt particulier.
E.2.2 Les mesures sont-elles prises ?
Les facteurs qu’il convient de prendre en compte sont les suivants: les variables mesurées et
la précision et la fidélité des résultats de mesure. Les UTILISATEURS doivent également
connaître les fréquences auxquelles les mesures doivent être initiées, les paramètres
influençant le résultat, les consommables nécessaires et la façon dont les résultats doivent
être traités ou interprétés. Les problèmes types sont la lisibilité et l’exactitude des affichages.
La négligence de la maintenance de routine peut également entraîner de faux résultats.
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

62366 © CEI:2007 – 165 –
E.2.3 Le DISPOSITIF MÉDICAL est-il destiné à être utilisé avec des médicaments ou avec
d’autres technologies médicales ?
Les facteurs qu’il convient de prendre en compte sont les suivants: l’identification de tous les
médicaments ou d’autres technologies médicales pouvant être impliquées, et les problèmes
potentiels associés à de telles interactions, ainsi que la bonne adaptation du PATIENT au
traitement.
E.2.4 Y a-t-il des émissions indésirables d’énergie ou de substances ?
Les facteurs liés à l’énergie qu’il convient de prendre en compte sont les suivants: le bruit et
les vibrations, la chaleur, les rayonnements (y compris les rayonnements ionisants, non
ionisants et ultraviolets/visibles/infrarouges), les températures de contact, les courants de
fuite et les champs électriques et/ou magnétiques, ainsi que les effets néfastes du bruit, des
vibrations, de la chaleur et des déchets (gaz d’échappement) sur la physiologie et la
psychologie des UTILISATEURS et des tiers.
E.2.5 Le DISPOSITIF MÉDICAL est-il sensible aux influences environnementales ?
Les facteurs qu’il convient de prendre en compte sont les suivants: les environnements
d’exploitation, de transport et de stockage. Ces facteurs comprennent des conditions
environnementales extrêmes en cours de transfert – chocs, vibrations, pression, température
et humidité ainsi que la lumière, le renversement, la sensibilité aux variations d’alimentation
et de refroidissement, les influences magnétiques et électromagnétiques.
Le DOCUMENT D ' ACCOMPAGNEMENT doit donner des informations claires sur les limitations
apportées à l’environnement dans lequel le DISPOSITIF MÉDICAL peut être utilisé. Il convient de
prendre très attentivement en compte l’ergonomie du DISPOSITIF MÉDICAL (poids, conception
des poignées, arêtes vives).
E.2.6 Y a-t-il des consommables ou des accessoires essentiels associés au
DISPOSITIF MÉDICAL ?
Les facteurs qu’il convient de prendre en compte sont les suivants: des spécifications pour les
consommables ou les accessoires de ce type et toutes les restrictions imposées aux
ORGANISMES RESPONSABLES ou aux UTILISATEURS dans leur sélection de ces derniers.
L’ UTILISATEUR doit être averti de l’utilisation des consommables corrects, de la quantité
restante de ces derniers, il doit savoir si des accessoires peuvent être utilisés ou non avec le
DISPOSITIF MÉDICAL , comment les assembler et comment vérifier leur fonctionnement correct.
E.2.7 La maintenance et/ou l’étalonnage sont-ils nécessaires ?
Les facteurs qu’il convient de prendre en compte sont les suivants: déterminer si la
maintenance et/ou l’étalonnage doivent être effectués par l’ UTILISATEUR ou l’ ORGANISME
RESPONSABLE ou par un spécialiste. Des substances ou un équipement particuliers sont-ils
nécessaires pour une maintenance et/ou un étalonnage corrects ?
E.2.8 Le DISPOSITIF MÉDICAL a-t-il une durée de stockage limitée ?
Les facteurs qu’il convient de prendre en compte sont les suivants: l’étiquetage ou les
indicateurs et la mise au rebut du DISPOSITIF MÉDICAL .
E.2.9 Y a-t-il des effets d'utilisation retardés et/ou à long terme ?
Les facteurs qu’il convient de prendre en compte sont les suivants: l’ergonomie et les effets
cumulés. Il est nécessaire de prendre en compte une exposition de longue durée aux
vibrations, au bruit, à la chaleur, aux gaz, ainsi qu’une mauvaise ergonomie (usure sur les
articulations, les muscles et les nerfs, etc.).
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

– 166 – 62366 © CEI:2007
E.2.10 A quels efforts mécaniques le DISPOSITIF MÉDICAL sera-t-il soumis ?
Les facteurs qu’il convient de prendre en compte sont les suivants: déterminer si les efforts
auxquels le DISPOSITIF MÉDICAL sera soumis sont sous le contrôle de l’ ORGANISME
RESPONSABLE , de l’ UTILISATEUR , ou contrôlés par interaction avec d’autres personnes. On peut
citer, par exemple, le déverrouillage soudain (appui-tête du lit), le contrôle des mouvements
mécaniques par des personnes situées à une certaine distance de l’équipement mobile
(commande à distance des tables d’opération), ainsi que des poignées bien placées sur
l’équipement mobile.
E.2.11 Le DISPOSITIF MÉDICAL est-il destiné à un usage unique ?
Les facteurs qu’il convient de prendre en compte sont les suivants: le DISPOSITIF MÉDICAL est-il
auto-dégradable après utilisation ? Est-il évident que le DISPOSITIF MÉDICAL a été utilisé ?
E.2.12 L’installation ou l’utilisation du DISPOSITIF MÉDICAL nécessite-t-elle une
formation ou des compétences particulières ?
Les facteurs qu’il convient de prendre en compte sont les suivants: l’innovation du DISPOSITIF
MÉDICAL et les compétences et la formation probables de la personne installant le DISPOSITIF
MÉDICAL .
E.2.13 De quelle manière les informations relatives à une utilisation en toute sécurité
seront-elles fournies ?
Les facteurs qu’il convient de prendre en compte sont les suivants:
− déterminer si des informations seront fournies directement à l’ UTILISATEUR par le
FABRICANT ou si cela impliquera la participation de tiers comme des installateurs, des
soignants, des professionnels de la santé ou des pharmaciens, et si cela aura des
implications pour la formation; et
− la mise en service et le transfert à l’ UTILISATEUR , et déterminer s’il est probable/possible
que l’installation puisse être effectuée par des personnes n’ayant pas les compétences
nécessaires.
E.2.14 Les caractéristiques de conception de L ’ INTERFACE UTILISATEUR peuvent-elles
contribuer à L ’ ERREUR D ' UTILISATION ?
Les facteurs qu’il convient de prendre en compte sont les suivants: les caractéristiques de
conception de L ’ INTERFACE UTILISATEUR , qui peuvent contribuer à L ’ ERREUR D ' UTILISATION .
Parmi les exemples de caractéristiques de conception d’interface, on peut citer: la commande
et les indicateurs, les symboles utilisés, les caractéristiques ergonomiques, la conception
physique et le montage, la hiérarchie du fonctionnement, les menus pour un DISPOSITIF
MÉDICAL commandé par logiciel, la visibilité des avertissements, l’audibilité d’un SIGNAL
D ' ALARME , la normalisation du code de couleurs.
E.2.15 Le DISPOSITIF MÉDICAL est-il utilisé dans un environnement où les distractions
sont courantes ?
Il convient que les caractéristiques soient conçues de sorte qu’elles ne puissent pas être
facilement mal utilisées par des UTILISATEURS occupés dans un environnement où les
distractions sont courantes.
E.2.16 Le DISPOSITIF MÉDICAL a-t-il des éléments ou des accessoires de connexion ?
Les facteurs qu’il convient de prendre en compte sont les suivants: l’éventualité de mauvaises
connexions, la différenciation, la similarité à d’autres connexions de produits, la force de
connexion, les informations en retour sur l’intégrité de la connexion et le serrage excessif et
insuffisant.
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

62366 © CEI:2007 – 167 –
E.2.17 Le DISPOSITIF MÉDICAL a-t-il une interface de commande ?
Les facteurs qu’il convient de prendre en compte sont les suivants: l’espacement, le codage,
le groupement, la correspondance, les modes de retour de l’information, les fautes, les
erreurs d’inattention, la différenciation des commandes, la visibilité, la direction d’activation
ou de changement, le fait de déterminer si les commandes sont continues ou discrètes, et la
réversibilité des réglages ou des actions.
E.2.18 De quelle manière les informations sont-elles affichées par le DISPOSITIF
MÉDICAL ?
Les facteurs qu’il convient de prendre en compte sont les suivants: la visibilité dans divers
environnements, l’orientation, les capacités visuelles de l’ UTILISATEUR , les populations et les
perspectives, la clarté des informations présentées, les unités, le code de couleurs et
l’accessibilité des informations critiques.
E.2.19 Le DISPOSITIF MÉDICAL est-il commandé par un menu ?
Les facteurs qu’il convient de prendre en compte sont les suivants: la complexité et le nombre
de couches, la prise en compte de l’état, l’emplacement des réglages, la méthode de
navigation, le nombre d’étapes par action, la clarté de la séquence et les problèmes de
mémorisation, et l’importance de la fonction de commande par rapport à son accessibilité.
E.2.20 Le DISPOSITIF MÉDICAL sera-t-il utilisé par des personnes ayant des besoins
particuliers ?
Les facteurs qu’il convient de prendre en compte sont les suivants: l’ UTILISATEUR prévu, les
capacités mentales et physiques, les compétences et la formation de l’ UTILISATEUR , les
aspects ergonomiques, l’environnement dans lequel il doit être utilisé, la personne par
laquelle il va être installé, et si le PATIENT peut contrôler ou influencer l’utilisation du
DISPOSITIF MÉDICAL . Il convient de prêter une attention particulière aux UTILISATEURS visés
ayant des besoins particuliers, comme par exemple les personnes handicapées, les
personnes âgées, et les enfants. Leurs besoins particuliers peuvent comprendre l’assistance
d’une autre personne pour permettre l’utilisation du DISPOSITIF MÉDICAL . Le DISPOSITIF MÉDICAL
est-il destiné à être utilisé par des personnes ayant divers niveaux de compétences et divers
horizons culturels ?
E.2.21 De quelle(s) façon(s) le DISPOSITIF MÉDICAL peut-il être délibérément mal utilisé ?
Les facteurs qu’il convient de prendre en compte sont les suivants: l’utilisation incorrecte des
connecteurs, la désactivation des dispositifs de SÉCURITÉ ou des SYSTÈMES D ' ALARME , la
négligence de la maintenance recommandée par le FABRICANT .
Même si une action de ce type est considérée comme une UTILISATION ANORMALE , le
FABRICANT est invité à rechercher la mauvaise utilisation délibérée éventuelle et, si cela est
raisonnablement réalisable en pratique, à réduire les RISQUES liés.
E.2.22 Le DISPOSITIF MÉDICAL est-il destiné à être mobile ou portatif ?
Les facteurs qu’il convient de prendre en compte sont les suivants: les points de préhension
nécessaires, les poignées, les roues, les freins, la stabilité mécanique et la durabilité.
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

– 168 – 62366 © CEI:2007
Annexe F
(informative)
Exemples de SITUATIONS DANGEREUSES éventuelles liées à L ' APTITUDE À
L ' UTILISATION
Le Paragraphe 5.3 exige que le FABRICANT dresse une liste des DANGERS anticipés et des
situations dangereuses associés à l’utilisation du DISPOSITIF MÉDICAL , et des séquences
prévisibles d’événements et de facteurs contributifs pouvant entraîner une SITUATION
DANGEREUSE . Un DANGER ne peut pas donner lieu à des DOMMAGES , à moins qu’une séquence
d’événements, de facteur(s) contributif(s) ou d’autres circonstances (y compris une
UTILISATION NORMALE ) n’entraîne une SITUATION DANGEREUSE .
Afin d’analyser complètement les RISQUES D ’ APTITUDE À L ' UTILISATION d’un DISPOSITIF MÉDICAL ,
il est nécessaire que le FABRICANT prenne soigneusement en compte la gamme complète des
SCÉNARIOS D ' UTILISATION et les facteurs associés qui pourraient conduire à un DOMMAGE . Afin
d’analyser avec succès ces facteurs, il est important de comprendre la signification des
termes indiqués au Tableau F.1 et leur relation, tel que représenté à la Figure F.1. Pour le
DISPOSITIF MÉDICAL en cours d’évaluation, de nombreux DANGERS ne donneront jamais lieu à
un DOMMAGE et ne nécessitent pas d’être davantage pris en considération.
Tableau F.1– Glossaire des termes relatifs à la GESTION DES RISQUES
Terme Signification d’après l'ISO 14971:2007
DOMMAGE Blessure physique ou atteinte à la santé des personnes, ou atteinte aux biens ou à
l’environnement
DANGER Source potentielle de DOMMAGE
SITUATION DANGEREUSE Situation dans laquelle des personnes, des biens ou l'environnement sont exposés à un
ou plusieurs DANGER ( S )
RISQUE Combinaison de la probabilité d’un DOMMAGE et de sa GRAVITÉ
GRAVITÉ Mesure des conséquences possibles d’un DANGER
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

62366 © CEI:2007 – 169 –
DANGERS
Exposition (P1)
DOMMAGE
P2
Probabilité
d’apparition
du DOMMAGE
P1 × P2
RISQUE
Séquence d’événements
S ITUATION
DANGEREUSE
IEC 1785/07
GRAVITÉ du
DOMMAGE
NOTE 1 P1 est la probabilité d’apparition d’une SITUATION DANGEREUSE .
NOTE 2 P2 est la probabilité d’une SITUATION DANGEREUSE conduisant à un DOMMAGE .
Figure F.1 – Représentation imagée de la relation entre DANGER , séquence
d’événements, SITUATION DANGEREUSE et DOMMAGE
Le Tableau F.2 donne des exemples représentatifs des DANGERS éventuels, des séquences
d’événements associées impliquant des SITUATIONS DANGEREUSES liées à L ' APTITUDE À
L ' UTILISATION , et les DOMMAGES qui en résultent. De plus, le Tableau F.2 suggère des mesures
éventuelles de MAÎTRISE DES RISQUES liés à L ' INTERFACE UTILISATEUR ou des stratégies
d’atténuation de ces RISQUES .
Tableau F.2 – Exemples de DOMMAGES dus à des DANGERS liés à L ' APTITUDE À L ' UTILISATION
D ANGER Description du scénario a D OMMAGE Mesure de MAÎTRISE DES
RISQUES liés à L ’ INTERFACE
UTILISATEUR
Rayonnement laser
de classe 4
L’ UTILISATEUR active accidentellement
la commande de mise en marche du
laser non protégé.
Le laser fonctionne.
Le laser est dirigé vers une personne
présente.
Brûlure Un capot monté sur charnière
est placé au-dessus de la
commande de mise en marche
du laser
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

– 170 – 62366 © CEI:2007
Tableau F.2 (suite)
D ANGER Description du scénario a D OMMAGE Mesure de MAÎTRISE DES
RISQUES liés à L ’ INTERFACE
UTILISATEUR
Aiguille Après l’insertion d'un cathéter
intraveineux, l' UTILISATEUR place une
aiguille non protégée et utilisée sur
les draps du lit d’hôpital.

L’ UTILISATEUR oublie de retirer
l’aiguille. Un aide-soignant change les
draps du lit.
L’aiguille non protégée se trouve sur
le lit d’hôpital.
L’aide-soignant souffre d’une piqûre
d’aiguille.
Perforation de la
peau
Mécanisme de protection du
corps de l’aiguille
Sol dur Mécanisme de verrouillage de la barre
de retenue du lit d’hôpital difficile à
enclencher. L’ UTILISATEUR ne parvient
pas à reconnaître que la barre de
retenue n’est pas complètement
enclenchée.
La barre de retenue n’est pas
correctement enclenchée.
Le PATIENT se retourne sur un côté,
s’appuyant contre la barre de retenue.
La barre de retenue tombe et le
PATIENT fait une chute par terre.
Fracture de la
hanche
Mécanisme de la barre de
retenue simple à utiliser.
Indication visible montrant qu’il
n’est pas enclenché.
Mécanisme en deux étapes
pour déverrouiller la barre de
retenue.
Sur-pressurisation
des poumons
Le technicien connecte mal les circuits
du tuyau de respiration avant
l’intervention. Le moniteur destiné à
mesurer la pression continue des
voies aériennes est cassé.
L’ UTILISATEUR ne parvient pas à
effectuer une vérification avant
utilisation conformément au DOCUMENT
D ' ACCOMPAGNEMENT avant l’initiation
de la ventilation mécanique.
Une pression excessive est délivrée
au PATIENT.
Pneumothorax
conduisant à des
lésions cérébrales
hypoxiques
Connecteurs du système
respiratoire empêchant un
mauvais branchement
dangereux. Formation
supplémentaire pour assurer la
performance des vérifications
avant utilisation.
Mélange gazeux
hypoxique (faible
niveau d’oxygène)
Défaillance de l’alimentation centrale
en oxygène. L’étalonnage automatique
du moniteur d’oxygène ne fonctionne
pas correctement parce qu’il n’y a pas
de débit d’oxygène. La valeur valable
précédente de la concentration
acceptable en oxygène dans le
mélange gazeux inspiré reste affichée.
La défaillance liée à l’étalonnage
incorrect n’est pas clairement
indiquée. L’ UTILISATEUR croit que
l’alimentation en oxygène fonctionne
correctement et délivre un mélange
hypoxique au PATIENT .
Défaillance de la fourniture d'oxygène
au PATIENT.
Lésions
cérébrales
hypoxiques
Indication claire de l’état
d’étalonnage du moniteur.
Avertissement de secours de la
défaillance de l’alimentation en
oxygène ne dépendant pas de
la surveillance électronique.
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

62366 © CEI:2007 – 171 –
Tableau F.2 (suite)
D ANGER Description du scénario a D OMMAGE Mesure de MAÎTRISE DES
RISQUES liés à L ’ INTERFACE
UTILISATEUR
Médicament
(morphine)
Un volume élevé de morphine est
administré au PATIENT dans une
situation de soins d’urgence de
contrainte élevée sous un éclairage
ambiant faible. L’ UTILISATEUR doit
modifier la dose et ne peut pas lire
clairement l’affichage. L’ UTILISATEUR
augmente à tort la concentration du
débit de perfusion de morphine.
Le PATIENT reçoit une surdose de
morphine.
Arrêt respiratoire Avertissements logiciels sur la
pompe à perfusion, alertant
l’ UTILISATEUR de valeurs de
dose ou de concentrations
dépassant les limites
autorisées.
Médicament
(insuline)
Le PATIENT (l’ UTILISATEUR ) a une
mauvaise vue. Les unités des
étiquettes de mesure ne sont pas
claires sur le glucomètre. Mauvais
éclairage ambiant au domicile du
PATIENT . Le PATIENT choisit un
affichage de la glycémie dans des
unités incorrectes et se trompe dans
la lecture du niveau de glycémie
actuel.
Le PATIENT administre une quantité
excessive d’insuline.
Coma La mise en place
d’avertissements logiciels qui
entrent les unités de mesure
de la glycémie n’est pas
compatible avec le pays
d'utilisation désigné.
a La description du scénario inclut la séquence d’événements, dont au moins un est une ERREUR D ' UTILISATION , et les
facteurs contributifs qui vont d’un DANGER à un DOMMAGE , en passant par une SITUATION DANGEREUSE . Les parties
soulignées de la description indiquent L ’ ERREUR D ' UTILISATION . Les parties en italique de la description indiquent la
SITUATION DANGEREUSE .
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

– 172 – 62366 © CEI:2007
Annexe G
(informative)
Objectifs de L ' APTITUDE À L ' UTILISATION : Exemple type pour une pompe à
perfusion parentérale à domicile
G.1 Historique de l'exemple de la pompe à perfusion parentérale à domicile
La présente annexe est tirée d'un projet de Rapport d'Information Technique de l'AAMI
élaboré grâce à une collaboration entre des fabricants représentatifs travaillant avec
AdvaMed et le centre de la FDA américaine chargé des dispositifs et de la santé en matière
de radiologie (US FDA’s Center for Devices and Radiological Health).
G.2 Considérations d'ordre général
La présente annexe traite de l'importance des objectifs de L ' APTITUDE À L ' UTILISATION en
matière de bonnes pratiques de conception des INTERFACES UTILISATEURS et fournit des
exemples illustratifs pour une classe de DISPOSITIFS MÉDICAUX , les pompes à perfusion
parentérale à domicile. La présente annexe donne également des informations concernant les
éléments à prendre en compte lors de l'élaboration de ces objectifs.
En règle générale, l'identification et la mise en application DES objectifs de L ' APTITUDE À
L ' UTILISATION pendant le PROCESSUS de conception du DISPOSITIF MÉDICAL améliore la SÉCURITÉ
et L ' APTITUDE À L ' UTILISATION . Lorsqu'une conception donnée atteint ces objectifs D ' APTITUDE À
L ' UTILISATION , il convient que les opérations de base considérées puissent être réalisées en
toute sécurité par les UTILISATEURS prévus. Il est nécessaire d'appliquer de bons PROCESSUS
de contrôle de la conception pour obtenir une conception du DISPOSITIF MÉDICAL répondant à
des objectifs bien étudiés D ' APTITUDE À L ' UTILISATION . Ces PROCESSUS comportent des
méthodes saines de conception des facteurs humains, tels que les essais D ' APTITUDE À
L ' UTILISATION et une ANALYSE DU RISQUE axée sur l' ERREUR D ' UTILISATION .
Les SCÉNARIOS D ' UTILISATION et les objectifs D ' APTITUDE À L ' UTILISATION fournis dans la
présente annexe s'intéressent principalement à l'utilisation de pompes à perfusion parentérale
utilisées à domicile, par des UTILISATEURS sans compétences médicales et de formation
minimale. Il s'agit d'un exemple typique plutôt que définitif pour cette classe de DISPOSITIFS
MÉDICAUX . Pour obtenir des objectifs appropriés D ' APTITUDE À L ' UTILISATION d'un DISPOSITIF
MÉDICAL , compte tenu de son UTILISATION PRÉVUE et des populations d' UTILISATEURS
concernées, le FABRICANT applique l'ensemble du PROCESSUS D ' INGÉNIERIE DE L ’ APTITUDE À
L ' UTILISATION . Par exemple, les objectifs de L ' APTITUDE À L ' UTILISATION illustrés dans la
présente annexe ne seraient pas forcément appropriés pour une pompe à perfusion
parentérale destinée à être utilisée par des cliniciens expérimentés travaillant dans des
environnements à hauts risques et extrêmement contraignants, tels que des salles
d'opération, des services d'urgence ou des unités de soins intensifs.
Les objectifs de L ' APTITUDE À L ' UTILISATION sont les niveaux de qualité de l'interaction
UTILISATEUR - DISPOSITIF MÉDICAL qui peuvent être exprimés sous forme écrite, stipuler un
attribut particulier de l' APTITUDE À L ' UTILISATION (par exemple un pourcentage de réussite de la
tâche, un pourcentage d'erreur admissible, la vitesse de réalisation de la tâche) et fournir des
critères de performances mesurables (par exemple le nombre de secondes).
Les objectifs de L ' APTITUDE À L ' UTILISATION sont une meilleure pratique recommandée par les
organismes de réglementation des DISPOSITIFS MÉDICA ux ainsi que les normes nationales et
internationales [1] [2]. Il convient qu'ils soient utilisés dans la planification du produit aussitôt
que possible au cours du cycle de conception ainsi que lors de l'établissement de critères
d'acceptation pour les essais D ' APTITUDE À L ' UTILISATION qui sont réalisés à l'étape ultérieure.
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

62366 © CEI:2007 – 173 –
Les objectifs de L ' APTITUDE À L ' UTILISATION sont en général organisés par les FONCTIONS
PRINCIPALES DE SERVICE et les tâches requises pour l'exploitation du DISPOSITIF MÉDICAL ; elles
sont associées à des normes pertinentes, de manière à assurer, entre les différents
FABRICANTS , un degré approprié et techniquement réalisable de cohérence fonctionnelle.
La mesure de la conformité d'un DISPOSITIF MÉDICAL à ces objectifs d' APTITUDE À L ' UTILISATION
se fonde sur la réalisation d'essais D ' APTITUDE À L ' UTILISATION utilisant les objectifs de
L ' APTITUDE À L ' UTILISATION comme critères d’acceptation. Les essais D ' APTITUDE À L ' UTILISATION
sont des procédures permettant de déterminer si les objectifs d' APTITUDE À L ' UTILISATION ont
été atteints. Les essais D ' APTITUDE À L ' UTILISATION peuvent être réalisés dans une installation
de laboratoire, dans un environnement simulé ou dans l'environnement d'utilisation réelle de
L ' UTILISATION PRÉVUE . En général, un essai d' APTITUDE À L ' UTILISATION implique des essais de
confrontation au cours desquels des UTILISATEURS représentatifs effectuent des tâches
réalistes, au moyen de versions de travail ciblées ou réelles d'un DISPOSITIF MÉDICAL et au
cours duquel leur comportement est systématiquement observé, enregistré et analysé. Il
existe de nombreuses sources de recommandations en matière de planification et de conduite
d'essais d' APTITUDE À L ' UTILISATION des DISPOSITIFS MÉDICAUX [18] [32].
G.3 Hypothèses utilisées dans l'exemple
Les hypothèses suivantes sont utilisées pour l'élaboration des objectifs de L ' APTITUDE À
L ' UTILISATION de pompes à perfusion parentérale utilisées à domicile.
a) Tous les types de pompes à perfusion parentérale sont pris en compte, y compris: les
pompes à usage général, les pompes ambulatoires et les pompes d'analgésie à la
demande. En revanche, les pompes entérales et implantables ne sont pas concernées.
b) Les UTILISATEUR s non-spécialistes incluent les PATIENT s et le personnel de soins à
domicile. Les UTILISATEUR s clinicien S sont également pris en compte dans la mesure où ils
pourraient programmer et mettre en service ou dépanner le dispositif.
c) La programmation (par des UTILISATEUR s non-spécialistes) se limite à des opérations de
base car la plupart des pompes à perfusion destinées à être utilisées à domicile, sont, le
cas échéant, pré-programmées par des UTILISATEURS cliniciens. Chaque FABRICANT définit
le fonctionnement de base du dispositif.
d) Un UTILISATEUR clinicien formé pré-programme la pompe à perfusion suite à une
ordonnance ou à une prescription médicale. Ce clinicien trie ou évalue les éventuels
PATIENTS en fonction de leur aptitude à utiliser les pompes à perfusion en environnement
domestique.
e) Les ERREURS D ' UTILISATION potentielles sont décrites pour chacune des tâches essentielles
nécessaires au fonctionnement de la pompe à perfusion.
f) Les OBJECTIFS types de L ' APTITUDE À L ' UTILISATION sont indiqués comme des pourcentages
d'achèvement d'une tâche dès la première fois, pour des UTILISATEUR s ayant une
formation minimale, avec un taux de succès de 80 % à 90 %. Il est prévu qu'avec plus
d'expérience ou avec une formation supplémentaire, les UTILISATEURS non-spécialistes
(ainsi que les UTILISATEURS cliniciens) atteignent des pourcentages de réussite aux
alentours de 100 %.
Au moment du développement et de la mise en œuvre des objectifs D ' APTITUDE À L ' UTILISATION
pendant le PROCESSUS de conception, le FABRICANT doit tenir compte des caractéristiques
spécifiques des PROFILS D ' UTILISATEURS prévus. Cela pourrait inclure des UTILISATEUR s
handicapés (par exemple des malvoyants, des malentendants ou des personnes souffrant
d'agnosie tactile). Le FABRICANT tient également compte des DANGERS et RISQUES associés.
Ces facteurs peuvent modifier le choix ou la nature d'objectifs spécifiques de L ' APTITUDE À
L ' UTILISATION . Dans des circonstances particulières, certains objectifs pourraient ne pas être
applicables. Il convient que les FABRICANTS valident les objectifs de L ' APTITUDE À L ' UTILISATION
sur la base de leurs UTILISATEURS et marchés particuliers.
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

– 174 – 62366 © CEI:2007
G.4 Présentation de l'exemple
G.4.1 Catégories de fonctionnement
Les objectifs de L ' APTITUDE À L ' UTILISATION et les considérations liées à la conception sont
examinés pour ce qui concerne trois catégories de fonctionnement ou FONCTIONS PRINCIPALES
DE SERVICE d'une pompe à perfusion utilisée à domicile. Les opérations sont énumérées par
ordre de priorité, en fonction de l'utilisation efficace de ces dispositifs. Les considérations
liées à la conception décrivent le domaine possible d'intervention permettant de faire en sorte
que la conception réponde aux objectifs de L ' APTITUDE À L ' UTILISATION . Ils ne sont pas dans
tous les cas prévus pour être directement mesurables.
Les trois catégories sont les suivantes:
– le fonctionnement de base;
– la maintenance; et
– les instructions d'utilisation.
G.4.2 Fonctionnement de base
Les FONCTIONS PRINCIPALES DE SERVICE pour le fonctionnement de base incluent
a) la mise en/hors service (voir le Tableau G.1);
b) la programmation de la pompe (voir le Tableau G.2);
c) le démarrage et l'arrêt de la perfusion (voir le Tableau G.3);
d) le contrôle de l'état de la perfusion (voir le Tableau G.4);
e) l'installation et le remplacement de l'ensemble de distribution (voir le Tableau G.5);
f) l'amorçage (voir le Tableau G.6);
g) la réaction à des SIGNAUX D ' ALARME et leur désactivation (voir le Tableau G.7);
h) les verrouillages (voir le Tableau G.8).
G.4.3 Maintenance
Les FONCTIONS PRINCIPALES DE SERVICE pour la maintenance sont les suivantes:
a) la gestion de l'alimentation (voir le Tableau G.9):
– la mise en place/remplacement de piles ou d'accumulateurs
– la disponibilité d'accès à une source d'alimentation en CA
b) la maintenance préventive et systématique (voir le Tableau G.10):
– l'étalonnage
– le nettoyage
– le dépannage
G.4.4 Instructions d'utilisation
Les FONCTIONS PRINCIPALES DE SERVICE pour les instructions d'utilisation couvrent
a) la compréhension du fonctionnement de base (voir le Tableau G.11) ;
b) des fonctions avancées (pour les UTILISATEURS cliniciens uniquement) (voir le
Tableau G.12).
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

62366 © CEI:2007 – 175 –
G.5 Description détaillée des objectifs de L ' APTITUDE A L ' UTILISATION et des
considérations liées à la conception
Les tableaux fournis dans les pages suivantes donnent des exemples d'objectifs DE L ' APTITUDE
A L ' UTILISATION et du matériel d'information correspondant pour des pompes à perfusion
parentérale utilisées à domicile. Les tableaux incluent des tâches UTILISATEUR spécifiques,
des exemples prototypiques d'objectifs quantitatifs D ' APTITUDE A L ' UTILISATION (avec
démonstration), des ERREURS D ' UTILISATION potentielles ainsi que des aspects de la
conception dont il doit être tenu compte. Ces objectifs de L ' APTITUDE A L ' UTILISATION ont été
élaborés par un groupe d'experts de l'industrie aux fins décrites ci-dessus dans l'introduction
et n'ont pas été explicitement VALIDÉS avec des UTILISATEUR s. Ils ne sont pas destinés à être
appliqués à des dispositifs réels sans mise en œuvre d'un PROCESSUS D ' INGENIERIE DE
L ' APTITUDE A L ' UTILISATION qualifié, tel que défini dans la présente norme. Répétons qu'ils
s'appliquent à des néophytes ayant une formation minimale, en espérant qu'avec l'expérience
acquise et la formation, les performances pourraient devenir telles que le taux de réalisation
des tâches avec succès pourrait approcher les 100 %. Il convient de ne pas considérer ces
objectifs de L ' APTITUDE A L ' UTILISATION comme des objectifs stables à long terme. Il convient
que les essais D ' APTITUDE A L ' UTILISATION soient interprétés comme signifiant l'observation
d' UTILISATEURS réalisant des tâches réelles sur le DISPOSITIF MEDICAL , en enregistrant ce qu'il
faut, en analysant les résultats obtenus et en recommandant toute modification appropriée.
La structure des tableaux (Tableau G.1 au Tableau G.12) est expliquée ci-après.
– Les éléments énumérés dans la colonne tâches sont des types spécifiques de tâches et
de résultats effectués par des UTILISATEURS qui réalisent la FONCTION PRINCIPALE DE
SERVICE indiquée.
– Les éléments énumérés dans la colonne objectifs D ' APTITUDE À L ' UTILISATION sont des
descriptions quantifiant l' APTITUDE À L ' UTILISATION en des termes tels que pourcentages de
populations et valeurs objectives pour des comportements tels que le taux d'achèvement
d'une tâche, la durée et les taux d'erreurs.
– Les éléments énumérés dans la colonne ERREURS D ' UTILISATION potentielles sont des
erreurs prévisibles possibles commises par un UTILISATEUR lorsqu'il interagit avec une
pompe à perfusion parentérale à domicile.
– Les éléments énumérés dans la colonne considérations liées à la conception
sont des domaines possibles d'intervention pour que la conception réponde aux
objectifs de L ' APTITUDE À L ' UTILISATION . Ils ne sont pas dans tous les cas prévus
pour être directement mesurables.
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

– 176 – 62366 © CEI:2007
Tableau G.1 – Mise en/hors service
Tâche Exemple d'objectif
D ' APTITUDE À
L ' UTILISATION
E RREURS D ' UTILISATION
potentielles
Considérations liées à la conception
Mise en
service de la
pompe
90 % des UTILISATEURS
non-spécialistes ayant un
minimum de formation
sont capables d'effectuer
la mise en service de la
pompe en 20 s ou moins.
90 % des UTILISATEURS
non-spécialistes ayant un
minimum de formation se
rendent compte que la
pompe est en service et
prête à recevoir les
données d’entrée

UTILISATEUR .
Un UTILISATEUR non-
spécialiste est incapable de
localiser le commutateur de
mise en service, ce qui
entraîne un retard dans la
thérapie.
Un UTILISATEUR non-
spécialiste est incapable
d'actionner le commutateur
de mise en service, ce qui
entraîne un retard dans la
thérapie.
Un UTILISATEUR non-
spécialiste tente de
programmer la pompe avant
que la séquence de mise en
service ne soit terminée, ce
qui entraîne une panne du
dispositif ou encore
l' UTILISATEUR croit à tort que
le dispositif n'est pas
fonctionnel, ce qui entraîne
un retard dans la thérapie.
Le moyen de mise en service est visible,
facile à trouver, facile à activer et il est
clairement étiqueté. Exemple: Utiliser le
symbole approprié (voir la
CEI 60601-1:2005, 7.4.1) accompagné du
texte "MISE EN SERVICE".
Il convient que la pompe fournisse à
l' UTILISATEUR des informations lui
indiquant qu'elle est opérationnelle et que
la configuration du système ainsi que le
PROCESSUS de programmation peuvent
commencer ou encore qu'elle est en
mode test ou de quelque autre manière
occupée. Il convient que les deux
indications ne soient pas semblables
l'une par rapport à l'autre.
Il convient que le PROCESSUS de mise en
service (touche/bouton/autre) envisage
l'inclusion d'une indication tactile (le cas
échéant) ainsi que visuelle et auditive
montrant que le PROCESSUS a été lancé.
Mise hors
service de la
pompe
90 % des UTILISATEURS
non-spécialistes ayant un
minimum de formation
sont capables de mettre
la pompe hors service en
20 s ou moins.
90 % des UTILISATEURS
non-spécialistes ayant un
minimum de formation
ne mettent pas
involontairement la
pompe hors service.
90 % des UTILISATEURS
non-spécialistes se
rendent compte que la
pompe est en train de se
mettre à l'arrêt.
Un UTILISATEUR non-
spécialiste est incapable de
localiser ou d'activer le
bouton de mise hors service,
ce qui entraîne un retard de
l'arrêt d'urgence qui peut
donner lieu à un surdosage
médicamenteux.
Un UTILISATEUR non-
spécialiste met
involontairement la pompe
hors service en appuyant sur
le bouton de mise hors
service au lieu du bouton
prévu, ce qui arrête
prématurément une
perfusion.
La perfusion est indûment
arrêtée si le mécanisme de
mise hors service est
involontairement appuyé, ce
qui entraîne un sous-dosage
médicamenteux.
Conception permettant d'éviter une mise
hors service accidentelle. Une telle
conception comprendrait par exemple les
éléments suivants:
Le bouton de mise hors service est
visible, facile à trouver, facile à activer et
il est clairement étiqueté. Exemple:
Utiliser le symbole approprié (voir la
CEI 60601-1:2005, 7.4.1) accompagné du
texte "MISE HORS SERVICE".
Le bouton de mise hors service est
clairement différencié du bouton de mise
en service ou bien l'état/position d'un
bouton à deux positions est clairement
visible et facilement compris.
Si le mécanisme est un bouton, une
temporisation de 2 s ou plus est utilisée
pour éviter une mise hors tension
involontaire. Une autre solution
consisterait à utiliser un message piloté
par logiciel confirmant une mise hors
tension volontaire.
Le mécanisme de mise hors service ne se
trouve pas à proximité immédiate d'un
bouton opérationnel fréquemment utilisé
tel que le bouton utilisé pour lancer une
perfusion.
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

62366 © CEI:2007 – 177 –
Tableau G.2 – Programmation de la pompe
Tâche Exemple d'objectif
D ' APTITUDE À
L ' UTILISATION
E RREURS D ' UTILISATION
potentielles
Considérations liées à la conception
Program-
mation des
paramètres
fondamen-
taux tels que
mL/hr
85 % des UTILISATEURS
non-spécialistes ayant un
minimum de formation
sont capables de
programmer
correctement les
paramètres
fondamentaux en 5 min
ou moins.
Il convient que les
ERREURS D ' UTILISATION
de néophytes ne
dépassent pas 10 % et
qu'elles puissent toutes
être corrigées au cours
de tentatives de
programmation
ultérieures.
Une mauvaise valeur est
programmée, ce qui entraîne
un surdosage ou un sous-
dosage médicamenteux.
Un UTILISATEUR non-
spécialiste est incapable de
programmer le dispositif, ce
qui entraîne un retard dans
la thérapie.
Un mode de programmation
erroné est choisi, donnant
lieu à un surdosage ou à un
sous-dosage
médicamenteux.
La conception de L ' INTERFACE UTILISATEUR
est claire, de navigation aisée, facile à
corriger avec confirmation des saisies de
programmation.
Les opérations de programmation de
base sont bien distinctes des opérations
de programmation plus avancées.
Certaines étapes de programmation vont-
elles être des fonctions accessibles à un
UTILISATEUR non-spécialiste, ou
uniquement accessibles à l' UTILISATEUR
clinicien ?
Confirmer la
saisie
correcte
d'une
thérapie
médicament
euse pré-
programmée
85 % des UTILISATEURS
cliniciens ayant un
minimum de formation
sont capables de
confirmer que la saisie
correcte d'une thérapie
médicamenteuse pré-
programmée a été
correctement saisie en
moins de 1 min.
Il convient que les
ERREURS D ' UTILISATION
de néophytes ne
dépassent pas 10 % et
qu'elles puissent toutes
être corrigées au cours
de tentatives de
confirmation ultérieures.
Un UTILISATEUR clinicien ne
confirme pas qu'un
programme correct a été
entré ou ne détecte pas un
programme incorrect,
entraînant ainsi
l'administration d'une
thérapie erronée (par
exemple un surdosage ou un
sous-dosage, un retard ou
toute autre modification de la
thérapie).
La conception de L ' INTERFACE UTILISATEUR
est claire, de navigation aisée, facile à
corriger avec confirmation des saisies de
programmation.
Il convient qu'une fonction, facile à
comprendre, de confirmation de
l'utilisation, soit incluse dans la
conception.
Program-
mations
thérapeu-
tiques
avancées a
80 % des UTILISATEURS
cliniciens ayant un
minimum de formation
sont capables d'effectuer
des programmations
thérapeutiques avancées
telles qu'un
fonctionnement
intermittent ou une durée
variable, en moins de
20 min.
Il convient que les
ERREURS D ' UTILISATION
de néophytes par les
UTILISATEURS cliniciens
ayant un minimum de
formation ne dépassent
pas 10 % et qu'elles
puissent toutes être
corrigées au cours de
tentatives de
programmation
ultérieures.
Un UTILISATEUR clinicien fait
une erreur de
programmation des dosages
et des intervalles pour des
thérapies avancées, ce qui
entraîne un surdosage ou un
sous-dosage
médicamenteux.
Le résultat est un retard
dans la thérapie car la
détermination de la méthode
de programmation prend du
temps.
Il convient que les pompes soient
conçues de manière à permettre une pré-
programmation des thérapies avancées
qui sont enregistrées pour activation
future par des UTILISATEURS non-
spécialistes.
Il convient que les thérapies avancées
disposent d'écrans de saisie de
navigation facile permettant de confirmer
chaque étape de la thérapie au fur et à
mesure qu'elle est programmée.
Il convient que les pompes donnent à
l' UTILISATEUR clinicien les moyens
d'effectuer un contrôle final avant que la
perfusion ne commence.
a Il convient de prédéfinir la thérapie avancée choisie pour les essais en fonction de L ' UTILISATION PRÉVUE .
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

– 178 – 62366 © CEI:2007
Tableau G.3 – Démarrage/arrêt de la perfusion
Tâche Exemple d'objectif
D ' APTITUDE À
L ' UTILISATION
E RREURS D ' UTILISATION
potentielles
Considérations liées à la conception
Démarrage
de la
perfusion
85 % des UTILISATEURS
non-spécialistes ayant un
minimum de formation
sont capables de lancer
une perfusion
programmée et de
vérifier qu'elle a
commencé en 30 s ou
moins.
Un UTILISATEUR non-
spécialiste n'arrive pas à
lancer la perfusion, ce qui
entraîne un retard dans la
thérapie.
Le lancement non
intentionnel d'une perfusion
entraîne une administration
non souhaitée de
médicament.
La durée entre le démarrage physique de
la perfusion et le moment où la fonction
de la procédure de démarrage est activée
est incluse dans l'objectif de L ' APTITUDE À
L ' UTILISATION .
Il convient que les boutons de démarrage
utilisent le symbole CEI 60417-5104
(2002-10) pour l'étiquetage de la fonction
de démarrage. Il convient, dans toute la
mesure du possible, que ces boutons
soient de couleur verte. Il convient que le
texte à proximité de l'étiquette indique
"DÉMARRAGE".
Il convient que le bouton de démarrage
soit clairement étiqueté et facile à
localiser et à activer.
Il convient que l'état indiquant qu'une
perfusion a commencé soit fourni comme
un affichage visuel sur écran et/ou par
l'allumage d'un voyant vert stable (ou
clignotant/défilant). Des signaux sonores
peuvent également être bénéfiques pour
améliorer l'indication d'état.
Il convient que les indications visuelles du
commencement de la perfusion soient
faciles à localiser et à comprendre.
Arrêt de la
perfusion
90 % des UTILISATEURS
non-spécialistes ayant un
minimum de formation
sont capables d'arrêter et
de savoir qu'une
perfusion programmée
est arrêtée, en 20 s ou
moins.
Un UTILISATEUR non-
spécialiste n'arrive pas à
arrêter la perfusion, ce qui
entraîne un surdosage
thérapeutique ou une
injection d'air.
Il convient que le bouton d'arrêt soit de
couleur rouge et utilise, dans toute la
mesure du possible, le symbole
octogonal.
Il convient que le mécanisme du bouton
d'arrêt soit clairement étiqueté et facile à
localiser et à activer.
Le cas échéant, il convient que l'appui sur
le bouton d'arrêt renvoie à l' UTILISATEUR
une rétroaction tactile appropriée.
Il convient que la conception prévoie des
moyens raisonnables d'éviter toute
activation accidentelle du bouton d'arrêt.
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

62366 © CEI:2007 – 179 –
Tableau G.4 – Surveillance de l'état de la perfusion
Tâche Exemple d'objectif
D ' APTITUDE À
L ' UTILISATION
E RREURS D ' UTILISATION
potentielles
Considérations liées à la conception
V ÉRIFIER
qu'une
perfusion est
en cours
85 % des UTILISATEURS
non-spécialistes ayant un
minimum de formation
sont capables de vérifier
qu'une perfusion
programmée est en
cours, en 15 s ou moins.
Un UTILISATEUR non-
spécialiste ne reconnaît pas
qu'une perfusion est en
cours et tente de
programmer ou de lancer le
dispositif, ce qui entraîne
une défaillance du dispositif
ou un arrêt involontaire de la
perfusion, donnant ainsi lieu
à un dosage inapproprié de
médicament
Il convient d'utiliser un indicateur visuel
pour signaler l'état en cours d'une
perfusion. Des signaux sonores peuvent
également être bénéfiques pour améliorer
l'indication d'état.
Il convient que la couleur de l'indicateur
visuel puisse être distinguée des autres
indicateurs visuels importants tels que
"DÉMARRAGE", "ARRÊT", "MISE EN
SERVICE" et "MISE HORS SERVICE". Il
convient, dans toute la mesure du
possible, d'utiliser un voyant vert fixe
pour indiquer qu'une perfusion est en
cours (il est également possible d'utiliser
un voyant vert clignotant ou défilant).
Il convient que les indications visuelles
d'une perfusion en cours soient faciles à
localiser et à comprendre.
V ÉRIFIER
qu'une
perfusion est
en pause
(interruption
momentanée)
85 % des UTILISATEURS
non-spécialistes ayant un
minimum de formation
sont capables de vérifier
qu'une perfusion
programmée est
momentanément
interrompue, en 15 s ou
moins.
Un UTILISATEUR non-
spécialiste ne se rend pas
compte que la pompe est à
l'état d'interruption
momentanée, ce qui
entraîne un sous-dosage
médicamenteux.
Il convient que les indications visuelles de
l'interruption momentanée de la perfusion
soient faciles à localiser et à comprendre.
Des signaux sonores peuvent également
être bénéfiques pour améliorer l'indication
d'état.
Il convient que l'indicateur visuel puisse
être facilement différencié de ceux
utilisés pour indiquer que la perfusion est
en cours ou qu'elle est terminée. Il
convient d'envisager l'indication de
l'interruption momentanée de la perfusion
par un ÉTAT D ' ALARME de basse ou de
moyenne priorité.
V ÉRIFIER que le
volume prescrit
a bien été
perfusé
85 % des UTILISATEURS
non-spécialistes ayant un
minimum de formation
sont capables de vérifier
que la dose de
médicament prescrite a
bien été perfusé, en 20 s
ou moins.
Un UTILISATEUR non-
spécialiste interprète mal les
informations concernant le
volume perfusé, ce qui
entraîne un retard ou une
autre modification de la
thérapie.
Il convient que les indications visuelles
relatives à l'achèvement de la perfusion
soient faciles à localiser et à comprendre.
Des signaux sonores peuvent également
être bénéfiques pour améliorer l'indication
d'état.
Un indicateur sonore fournit un
avertissement supplémentaire concernant
l'achèvement de la perfusion.
Il convient que l'indicateur visuel puisse
être facilement différencié de ceux
utilisés pour indiquer que la perfusion est
en cours ou qu'elle est terminée. Il
convient d'envisager l'indication de la fin
de la perfusion par un ÉTAT D ' ALARME de
basse ou de moyenne priorité.
V ÉRIFIER que
le volume de
médicament
prescrit a été
perfusé
85 % des UTILISATEURS
non-spécialistes ayant un
minimum de formation
sont capables d'évaluer
s'ils ont reçu la quantité
de médicament prescrite.
Un UTILISATEUR non-
spécialiste interprète mal les
informations relatives à la
quantité de médicament
perfusée, ce qui entraîne un
retard ou toute autre
modification de la thérapie.
Il convient que l'affichage visuel ou
l'écran résumant la perfusion soit facile à
lire et à comprendre.
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

– 180 – 62366 © CEI:2007
Tableau G.5 – Installation et remplacement de l'ensemble de distribution (également
appelé nécessaire pour perfusion)
Tâche Exemple d'objectif
D ' APTITUDE À
L ' UTILISATION
E RREURS D ' UTILISATION
potentielles
Considérations liées à la conception
Installation
de
l'ensemble
de
distribution a
85 % des UTILISATEURS
non-spécialistes ayant un
minimum de formation
sont capables de mettre
en place un ensemble de
distribution en 2 min ou
moins.
Il convient que les
erreurs d'installation de
néophytes ne dépassent
pas 10 % et qu'elles
puissent toutes être
corrigées au cours de
tentatives d'installation
ultérieures.
Un UTILISATEUR non-
spécialiste n'installe pas
correctement l'ensemble de
distribution et ne peut
remédier au problème, ce
qui entraîne un retard dans
la thérapie ou encore une
perfusion inexacte ou
inversée.
Il convient que la pompe renvoie très
clairement des informations indiquant que
l'ensemble de distribution a été
correctement installé et qu'elle soit munie
d'un moyen de transition vers un ÉTAT
D ' ALARME TECHNIQUE indiquant que
l'ensemble de distribution n'est pas
correctement installé.
Il convient que la pompe ne permette pas
l'installation de l'ensemble de distribution
en configuration inversée.
Il convient que la pompe dispose,
pendant l'installation, de l'ensemble de
distribution, du matériel nécessaire ainsi
que de la protection du libre débit fondé
sur l'ensemble de distribution.
Dépose de
l'ensemble
de
distribution b
85 % des UTILISATEURS
non-spécialistes ayant un
minimum de formation
sont capables de
déposer un ensemble de
distribution en 2 min ou
moins.
Il convient que les
erreurs de dépose de
néophytes ne dépassent
pas 10 % et qu'elles
puissent toutes être
corrigées au cours de
tentatives de dépose
ultérieures.
Un UTILISATEUR non-
spécialiste ne parvient pas à
déposer correctement
l'ensemble de distribution et
ne peut remédier au
problème, ce qui entraîne un
retard dans la thérapie ou
une perfusion en écoulement
libre.
Un UTILISATEUR non-
spécialiste tente de déposer
l'ensemble de distribution
pendant une perfusion sans
contrôler de quelque
manière le débit de
perfusion, ce qui entraîne un
écoulement non maîtrisé de
fluide.
Il convient que la pompe renvoie très
clairement des informations indiquant que
l'ensemble de distribution peut être
déposé de la pompe en toute sécurité.
La pompe empêche la dépose de
l'ensemble de distribution s'il n'y a pas un
moyen approprié de contrôler
l'écoulement.
La pompe dispose du matériel et de la
protection nécessaire contre les
écoulements libres, fondée sur l'ensemble
de distribution, pendant la dépose de
l'ensemble de distribution.
a Il convient que l'objectif D ' APTITUDE À L ' UTILISATION puisse ne pas tenir compte de l'exigence de formation
préalable si la facilité d'utilisation est telle que la formation n'est pas requise. Il convient que le processus
comporte une étape de VÉRIFICATION de l'installation correcte de l'ensemble de distribution.
b Il convient que l'objectif D ' APTITUDE À L ' UTILISATION puisse ne pas tenir compte de l'exigence de formation
préalable si la facilité d'utilisation est telle que la formation n'est pas requise.
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

62366 © CEI:2007 – 181 –
Tableau G.6 – Amorçage
Tâche Exemple d'objectif
D ' APTITUDE À
L ' UTILISATION
E RREURS D ' UTILISATION
potentielles
Considérations liées à la conception
L'amorçage
de
l'ensemble
de
distribution
est
nécessaire
avant de
retirer l'air
de la
canalisation.
85 % des UTILISATEURS
non-spécialistes ayant un
minimum de formation
sont capables d'amorcer
avec succès un
ensemble de distribution
en utilisant la pompe à
perfusion en 5 min ou
moins.
Un UTILISATEUR non-
spécialiste n'arrive pas à
amorcer correctement
l'ensemble de distribution,
ce qui entraîne une injection
d'air.
Il convient que l'amorçage soit un
PROCESSUS simple non sujet à erreur et
facile à apprendre.
Tableau G.7 – Réaction à des SIGNAUX D ' ALARME et désactivation a
Tâche Exemple d'objectif
D ' APTITUDE À
L ' UTILISATION
E RREURS D ' UTILISATION
potentielles
Considérations liées à la conception
Détecter
l'existence
d'un ÉTAT
D ' ALARME
90 % des UTILISATEURS
non-spécialistes ayant un
minimum de formation
sont capables de
détecter la présence d'un
ÉTAT D ' ALARME dans des
environnements
d'utilisation prévisibles.
Un UTILISATEUR non-
spécialiste n'arrive pas à
augmenter de manière
appropriée le volume du
haut-parleur d'un SIGNAL
d' ALARME alors qu'il est en
train de regarder un film; en

conséquence, il n'entend pas
ou ne perçoit pas un état
d'alarme critique et ne réagit
donc pas en temps opportun.
Le volume d'un haut-parleur
de SIGNAL D ' ALARME sonore
réglé pour un environnement
bruyant (par exemple une
salle d'examen ou une unité
de soins intensifs) n'est pas
ré-initialisé pour un
environnement calme (par
exemple le domicile), ce qui
augmente la détresse des
PATIENTS .
Le SYSTÈME D ' ALARME est conçu pour être
conforme à la CEI 60601-1-8. Du fait de
l'environnement prévu, il convient que les
SIGNAUX D ' ALARME sonores soient exigés
pour des états d'alarme de faible priorité
et il convient également que des SIGNAUX
D ' ALARME visibles à distance (pour
retrouver le matériel) soient également
exigés.
Il convient que l' UTILISATEUR de la pompe
puisse écouter et confirmer le volume du
SIGNAL D ' ALARME sonore avant que la
perfusion ne commence. Il convient qu'au
cours d'une perfusion, la pompe affiche
clairement le réglage du volume du haut-
parleur des SIGNAUX D ' ALARME sonores.
Comprendre
la
signification
et
l'importance
d'un ÉTAT
D ' ALARME
DONNÉ
Il convient que 85 % des
UTILISATEURS non-
spécialistes ayant un
minimum de formation
soient capables de
comprendre la priorité et
la signification d'un ÉTAT
D ' ALARME dans les 15 s
qui suivent le moment où
ils se rendent compte de
l'état d'alarme.
Un UTILISATEUR non-
spécialiste ne comprend pas
la signification de l' ÉTAT
d'alarme et ignore LES
SIGNAUX D ' ALARME .
Le SYSTÈME D ' ALARME est conçu pour être
conforme à la CEI 60601-1-8. Il convient
de prêter une attention particulière:
- Au choix approprié de la priorité des
états d'alarmes.
- A la clarté et à la compréhension des
messages de SIGNAUX d' ALARME
V isuels.
- A une distinction facile entre SIGNAUX
D ' ALARME de haute priorité et SIGNAUX
D ' ALARME de moyenne et de faible
priorité. (Comme par exemple en
utilisant un volume sonore plus élevé
et un affichage plus brillant.)
- Il convient que les SIGNAUX D ' ALARME
soient clairement différenciés des
SIGNAUX d' INFORMATION .
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

– 182 – 62366 © CEI:2007
Tableau G.7 (suite)
Tâche Exemple d'objectif
D ' APTITUDE À
L ' UTILISATION
E RREURS D ' UTILISATION
potentielles
Considérations liées à la conception
Acquittement
d'une alarme
90 % des UTILISATEURS
non-spécialistes ayant un
minimum de formation
peuvent correctement
résoudre le problème qui
a généré l'état d'alarme
et relancer la perfusion
dans les 2 min.
Un UTILISATEUR non-
spécialiste ne parvient pas à
résoudre la cause d'un ÉTAT
D ' ALARME car les messages
des SIGNAUX D ' ALARME
visuels sont en une seule
langue que l' UTILISATEUR
non-spécialiste ne comprend
pas ou les messages des
SIGNAUX D ' ALARME visuels
sont rédigés en langage
technique.
La pompe continue à être
utilisée même en cas de
répétition fréquente des
SIGNAUX D ' ALARME .
Un UTILISATEUR non-
spécialiste désactive le
SYSTÈME D ' ALARME du fait de
cette répétition fréquente
des SIGNAUX D ' ALARME .
Utiliser des symboles graphiques
combinés au texte explicatif spécifique,
rédigé dans la langue requise et tel qu'il a
été testé pour l' APTITUDE À L ' UTILISATION .
Il convient, le cas échéant, de prévoir
plusieurs langues pour les messages des
SIGNAUX D ' ALARME visuels.
Il convient que les messages des SIGNAUX
D ' ALARME visuels soient clairement
formulés dans la terminologie de
l' UTILISATEUR .
Il convient que la pompe affiche
clairement le moment où elle doit être
retirée du service.
Il convient qu'il ne soit pas nécessaire de
redémarrer la pompe pour résoudre la
cause d'un état d'alarme.
Il convient que la pompe indique l'action
requise pour résoudre la cause d'un état
d'alarme.
Il convient que l'interruption momentanée
du fait d'un état d'alarme ne dure pas plus
de 2 min.
a Voir la CEI 60601-1-8 [2] pour une description des états d'alarme et de leurs priorités.
Tableau G.8 – Verrouillages
Tâche Exemple d'objectif
D ' APTITUDE À
L ' UTILISATION
E RREURS D ' UTILISATION
potentielles
Considérations liées à la conception
Activation de
l'état de
verrouillage
85 % des UTILISATEURS
cliniciens formés sont
capables d'activer le
verrouillage dès la
première tentative, en
2 min ou moins.
85 % des UTILISATEURS
non-spécialistes ayant un
minimum de formation se
rendent compte qu'une
condition de verrouillage
est appliquée.
L' UTILISATEUR clinicien
n'arrive pas à activer le
verrouillage, de sorte que les
UTILISATEURS non-
spécialistes peuvent modifier
par inadvertance une
thérapie programmée, ce qui
peut donner lieu à un
surdosage ou à un sous-
dosage médicamenteux.
Concevoir la fonction de verrouillage de
façon à ce qu'elle soit simple et facile à
activer et difficile à désactiver par
l' UTILISATEUR non-spécialiste.
L' UTILISATEUR
clinicien
désactive
l'état de
verrouillage
85 % des UTILISATEURS
cliniciens formés sont
capables de désactiver le
verrouillage dès la
première tentative, en
2 min ou moins.
L' UTILISATEUR clinicien ne
parvient pas à désactiver le
verrouillage, ce qui entraîne
une incapacité à
reprogrammer le dispositif.
Concevoir la fonction de désactivation du
verrouillage de façon à ce qu'elle soit
simple et directe sans pour autant
sacrifier la sécurité.
Un
UTILISATEUR
non-
spécialiste
tente de
désactiver le
verrouillage
de la
program-
mation
100 % des UTILISATEURS
non-spécialistes ayant un
minimum de formation ne
peuvent pas désactiver
intentionnellement une
pompe à perfusion dont
le verrouillage a été
activé.
Les UTILISATEURS non-
spécialistes sont capables
de désactiver le verrouillage,
ce qui entraîne des
modifications volontaires ou
involontaires de la
programmation et des
dosages thérapeutiques
souhaitables ou non
souhaitables.
Il convient que la pompe affiche de
manière proéminente l'état de
verrouillage.
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

62366 © CEI:2007 – 183 –
Tableau G.9 – Gestion de l'alimentation
Tâche Exemple d'objectif
D ' APTITUDE À
L ' UTILISATION
E RREURS D ' UTILISATION
potentielles
Considérations liées à la conception
Mise en place/
remplacement
de piles ou
d'accumulateurs
a
85 % des UTILISATEURS
non-spécialistes ayant un
minimum de formation
sont capables de mettre
en place et de remplacer
des piles jetables en
2 min ou moins et des
piles rechargeables
(accumulateurs) en 5 min
ou moins.
Un UTILISATEUR non-
spécialiste ne parvient pas à
remplacer avec succès des
accumulateurs, ce qui
entraîne un retard dans la
thérapie.
Il convient que la pompe affiche
clairement l'état des piles ou des
accumulateurs et fournisse un
avertissement suffisant indiquant qu'il est
nécessaire de remplacer les piles ou les
accumulateurs.
Il convient que le boîtier des piles ou des
accumulateurs soit facilement accessible
sans nécessiter d'outillage.
Il convient d'utiliser le symbole
CEI 60417-5002 (2002-10) pour étiqueter
le boîtier de piles ou d'accumulateurs et
indiquer leur positionnement correct.
Il convient que la pompe utilise des piles
ou des accumulateurs généralement
disponibles et d'acquisition facile.
Garantir l'accès
à une source
d'alimentation
en CA (le cas
échéant)
85 % des UTILISATEURS
non-spécialistes ayant un
minimum de formation
sont capables de
brancher la pompe à une
prise d'alimentation c.a.
pour fonctionnement ou
charge en 60 s ou moins.
Les piles ou les
accumulateurs sont épuisés
et la pompe arrête de
fonctionner, entraînant un
retard ou un non
achèvement de la thérapie.
Fixer le cordon d'alimentation ou le
convertisseur au dispositif pour éviter
une perte ou un débranchement
accidentel.
Surveiller l'état
de charge des
piles ou des
accumulateurs
85 % des UTILISATEURS
non-spécialistes ayant un
minimum de formation
sont capables d'identifier
correctement le moment
où les piles ou les
accumulateurs doivent
être chargés avant qu'ils
ne soient complètement
épuisés ou endommagés.
La thérapie est retardée ou
interrompue si un
UTILISATEUR non-spécialiste
ne se rend pas compte qu'il
est nécessaire de remplacer
les piles ou accumulateurs.
Il convient que le matériel utilisant une
source d'alimentation électrique interne,
qu'il s'agisse de l'alimentation principale
ou de secours, soit équipé d'un moyen de
transition vers un état d'alarme technique
indiquant qu'il reste moins de 30 min
avant l'arrêt de l'administration de la
thérapie médicamenteuse du fait d'un
épuisement de la source d'alimentation
électrique interne.
Il convient que la pompe ne permette pas
le démarrage d'une perfusion lorsque les
piles ou les accumulateurs nécessitent
d'être rechargés ou remplacés.
Recommander l'utilisation du symbole
normalisé CEI 60417-5548 (2002-10) de
piles rechargeables (ou accumulateurs).
Il convient que la pompe affiche
clairement l'état des piles ou des
accumulateurs et fournisse un
avertissement suffisant lorsqu'il est
nécessaire de les recharger.
a Applicable si la pompe dispose de piles ou d'accumulateurs remplaçables par l' UTILISATEUR .
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

– 184 – 62366 © CEI:2007
Tableau G.10 – Maintenance préventive et systématique
Tâche Exemple d'objectif
D ' APTITUDE À
L ' UTILISATION
E RREURS D ' UTILISATION
potentielles
Considérations liées à la conception
Vérifier que la
pompe est
dans un état
d'étalonnage
acceptable
Il convient que 85 % des
UTILISATEURS non-
spécialistes ayant un
minimum de formation
soient capables de
vérifier que l'état
d'étalonnage est
acceptable, sans
modifier l'étalonnage.
Un UTILISATEUR non-
spécialiste ne se rend pas
compte que le dispositif n'est
plus étalonné et que des
thérapies imprécises
risquent d'être dispensées.
Il convient que l'état d'étalonnage et la
nécessité d'un ré-étalonnage soient
automatiquement vérifiés après
démarrage et que le résultat soit affiché.
Il convient qu'une alarme à la fois visuelle
et sonore soit émise en cas d'échec du
contrôle d'état.
Il convient dans toute la mesure du
possible d'utiliser l'appui sur un seul
bouton pour vérifier le ré-étalonnage.
Nettoyage du
dispositif sans
l'endommager
Il convient que 85 % des
UTILISATEURS non-
spécialistes ayant un
minimum de formation
soient capables de
nettoyer le dispositif au
moyen de produits de
nettoyage facilement
disponibles (ordinaires)
et qu'il ne soit pas
nécessaire d'utiliser des
outils / équipements
spéciaux.
Les produits de nettoyage
endommagent les organes
du dispositif; par exemple
l'affichage devient illisible.
Préconiser l'utilisation de matériaux dont
la structure et/ou les propriétés ne sont
pas modifiées par les produits de
nettoyage généralement disponibles
(l'eau de Javel par exemple).
Dépannage
d'un mauvais
fonctionnement
Il convient que 85 % des
UTILISATEURS non-
spécialistes ayant un
minimum de formation
S oient capables de
déterminer correctement
qu'une défaillance du
dispositif a eu lieu et de
prendre les mesures
correctives appropriées
dans les 5 min ou moins.
NOTE Les mesures
correctives peuvent
inclure la nécessité
d'envoyer le dispositif en
réparation ou de le
remplacer.
Un UTILISATEUR non-
spécialiste interprète mal un
message du SIGNAL
D ' ALARME visuel D 'un état
d'alarme technique
(message d'erreur), ce qui
affecte de manière
préjudiciable les thérapies
dispensées.
Il convient que les messages des SIGNAUX
D ' ALARME visuels des états d'alarmes
techniques (messages d'erreur) donnent
une description claire et compréhensible
du problème ainsi que des instructions
simples quant à la manière de procéder.
Il convient que les messages des SIGNAUX
D ' ALARME visuels des états d'alarmes
techniques soient de tonalité neutre et ne
culpabilisent pas l' UTILISATEUR , par
exemple paramètres d'entrée saisis
invalides.
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

62366 © CEI:2007 – 185 –
Tableau G.11 – Fonctionnement de base
Tâche Exemple d'objectif
D ' APTITUDE À
L ' UTILISATION
E RREURS D ' UTILISATION
potentielles
Considérations liées à la conception
Un
UTILISATEUR
non-
spécialiste
comprend
les
instructions
d'utilisation
de base a
Score de facilité de
lecture de signe
supérieur à > 65.
Niveau de lecture cible
inférieur à < 6 ème niveau
avec inférieur à < 8 ème
niveau comme
acceptable.
Il convient que 85 % des
UTILISATEURS non-
spécialistes ayant un
minimum de formation
soient capables de
localiser et de montrer
une certaine
compréhension des
informations présentées
pour chaque FONCTION
PRINCIPALE DE SERVICE
soumise à l'essai.
Un UTILISATEUR non-
spécialiste ne peut pas
déterminer les actions qui
sont appropriées pour ce
dispositif et ne l'utilise pas
correctement.
Il convient que les instructions
d'utilisation soient présentées de manière
claire, complète et univoque.
Les messages d'affichage visuels d'une
pompe à perfusion, y compris les
messages des SIGNAUX D ' ALARME visuels
sont considérés faire partie intégrante
d'une INTERFACE UTILISATEUR (IFU) et il
convient qu'ils soient lisibles au même
niveau.
a Il convient d'effectuer une analyse fondée sur le RISQUE afin de déterminer le type spécifique d'objectif et la liste
d'activités qui doivent être considérés comme étant de base. Il convient que cette analyse tienne compte de
L ' UTILISATION PRÉVUE , de la fonction et du PROFIL DE L ’ UTILISATEUR .
Tableau G.12 – Fonctions avancées
Tâche Exemple d'objectif
D ' APTITUDE À
L ' UTILISATION
E RREURS D ' UTILISATION
potentielles
Considérations liées à la conception
Un
UTILISATEUR
clinicien
comprend
les
instructions
des
fonctions
avancées a
Score de facilité de
lecture de signe
supérieur à > 60.
Niveau de lecture cible
inférieur à < 8 ème niveau
avec inférieur à < 10 ème
niveau comme
acceptable.
Il convient que 90 % des
UTILISATEURS cliniciens
formés soient capables
de localiser et de
montrer une certaine
compréhension des
informations présentées
pour chaque fonction
avancée soumise à
l'essai.
Un UTILISATEUR clinicien
formé ne peut pas
déterminer les actions qui
sont appropriées pour ce
dispositif et ne l'utilise pas
correctement.
Il convient que les instructions
d'utilisation soient présentées de manière
claire, complète et univoque.
Les messages d'affichage visuels d'une
pompe à perfusion sont considérés faire
partie intégrante d'une INTERFACE
UTILISATEUR (IFU) et il convient qu'ils
soient lisibles au même niveau.
Les exemples de fonctions avancées sont, sans se limiter à la programmation avancée, les LIMITES D ' ALARME , les
fonctions de verrouillage, la confirmation de paramètres pré-programmés.
a Il convient d'effectuer une analyse fondée sur le RISQUE afin de déterminer le type spécifique d'objectif et la liste
d'activités qui doivent être considérés comme étant de base. Il convient que cette analyse tienne compte de
L ' UTILISATION PRÉVUE , de la fonction et du PROFIL DE L ’ UTILISATEUR .
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

– 186 – 62366 © CEI:2007
Annexe H
(informative)
Exemple de SPÉCIFICATION DE L ' APTITUDE À L ' UTILISATION et de ses données
d’entrée
H.1 Présentation de l'exemple de SPÉCIFICATION DE L ' APTITUDE À L ' UTILISATION
L’annexe suivante est un exemple d’une SPÉCIFICATION DE L ' APTITUDE À L ' UTILISATION et des
données d'entrée utilisées afin de l’établir pour un DISPOSITIF MÉDICAL hypothétique. Elle est
donnée pour illustrer certains facteurs qu'il convient de prendre en compte lors de
l'élaboration d'une SPÉCIFICATION DE L ' APTITUDE À L ' UTILISATION . Elle n'est pas censée être
exhaustive. Les DANGERS , SITUATIONS DANGEREUSES et exigences qui sont indiqués peuvent
ne pas être réels ou appropriés à un quelconque DISPOSITIF MÉDICAL réel.
D ISPOSITIF MÉDICAL : Thermomètre électronique à affichage numérique, type N°
5GW
H.2 Données d'entrée de la SPÉCIFICATION DE L ' APTITUDE À L ' UTILISATION
H.2.1 Spécification de L ' UTILISATION PRÉVUE
H.2.1.1 Description
Thermomètre électronique qui émet un SIGNAL D ' INFORMATION sonore lorsqu'il détecte qu'une
valeur lue stable a été obtenue.
H.2.1.2 Résumé de la spécification d'application du DISPOSITIF MÉDICAL
H.2.1.2.1 But médical
a) Mesurer la température du corps humain dans la bouche ou le rectum, pas en cas
d'hypothermie sévère (c’est-à-dire pour une température du corps >30 °C)
b) Conditions(s) ou maladie(s) à dépister, à surveiller, à traiter ou à diagnostiquer:
– fièvre (origine pas nécessairement identifiée)
– hypothermie
H.2.1.2.2 Population de PATIENTS
a) Age: des nouveau-nés aux personnes âgées
b) Poids: > 2,5 kg
c) Santé: sans objet
d) Nationalité: multiples
e) Etat du PATIENT :
– le PATIENT est l’ UTILISATEUR : alerte, mentalement compétent
– le PATIENT n’est pas l’ UTILISATEUR : non pertinent, sauf si le PATIENT est agité
H.2.1.2.3 Partie du corps ou type de tissu sur lesquels le dispositif est appliqué ou
avec lesquels il est en interaction
a) Emplacement de la mesure:
– Bouche
– Rectum
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

62366 © CEI:2007 – 187 –
b) Condition: peau intacte à l'intérieur et autour de l'orifice
H.2.1.2.4 U TILISATEUR prévu
a) Degré d'instruction:
– au moins 11 ans – 5 années d'expérience de lecture intensive (scolaire)
– pas de maximum
b) Connaissances:
– minimum:
– lire et comprendre les chiffres "arabes occidentalisés" en police Arial
– pouvoir distinguer: la bouche, le nez, l'oreille, le rectum
– comprendre l'aspect hygiène
– pas de maximum
c) Compréhension linguistique:
– langues spécifiées dans le plan de commercialisation pour le thermomètre
électronique à affichage numérique, type N° 5GW
d) Expérience:
– minimum:
– enfants de moins de 15 ans: formation sous surveillance
– autres: aucune expérience spécifique nécessaire
– pas de maximum
e) Infirmités admissibles:
– légère altération de la vision pour la lecture ou vue corrigée à log MAR 0,2 (6/10 ou
20/32)
– un bras/système manuel capable de guider et tenir le dispositif
– degré moyen d'altération de la mémoire à court terme, liée au vieillissement

– détérioration de 40 % donnant lieu à 60 % d'audition normale de 500 Hz à 2 kHz
H.2.1.2.5 Application
a) Environnement:
– Généralités:
– utilisation à domicile, non destiné à un usage professionnel
– usage à l'intérieur uniquement
– pas d'utilisation dans une douche, une baignoire ou un évier
– peut être “perdu” dans un lit, PATIENT couché ou assis sur le dispositif; n'est pas
prévu pour fonctionner ensuite
– peut tomber par terre: le PATIENT marche sur le dispositif; n'est pas prévu pour
fonctionner ensuite
– lorsqu'il fonctionne, il doit conserver son étalonnage/sa précision
– Conditions de visibilité:
– plage de luminance ambiante: 100 lx à 1 500 lx
– distance de vue: 20 cm à 40 cm
– angle de vue: perpendiculaire par rapport à l'affichage ± 20°
– Aspects physiques:
– plage de températures: 10 °C à 30 °C
– plage d'humidité relative: 20 % à 95 %, sans condensation
– plage de pression ambiante: 500 hPa à 1 200 hPa
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

– 188 – 62366 © CEI:2007
– niveau de pression acoustique de fond: < 70 dBa dans la gamme de 100 Hz –
8 kHz
b) Fréquence d'utilisation
– une fois par an jusqu'à 10 fois par jour
c) Mobilité:
– DISPOSITIF MEDICAL tenu à la main, destiné à être utilisé sur un PATIENT au repos
H.2.2 F ONCTIONS PRINCIPALES DE SERVICE
H.2.2.1 Fonctions fréquemment utilisées
a) le retrait du couvercle de protection
b) la mise en place du dispositif à l'emplacement correct, dans la bouche ou le rectum
c) le SIGNAL D ' INFORMATION détectant que la mesure est terminée
d) la lecture de l'affichage
e) le nettoyage
f) la prise en main/tenue du dispositif
g) le retrait du dispositif
h) la mise en service
i) la mise hors service
j) la remise en place du couvercle de protection
k) le stockage
H.2.2.2 Fonctions liées à la SÉCURITÉ
a) le retrait du couvercle de protection
b) la mise en place du dispositif à l'emplacement correct, dans la bouche ou le rectum
c) le SIGNAL D ' INFORMATION détectant que la mesure est terminée
d) la lecture de l'affichage
e) le nettoyage
f) le remplacement des piles ou des accumulateurs
H.2.3 A NALYSE DU RISQUE
H.2.3.1 U TILISATION PRÉVUE
Voir H.2.1.
H.2.3.2 P ROFIL DE L ’ UTILISATEUR
Pour le niveau d'éducation, les connaissances, l'expérience et les infirmités admissibles des
UTILISATEURS prévus, voir H.2.1.2.4.
H.2.3.3 Choses qui pourraient mal se passer
Sources: ouvrages, dossier de plaintes, force de vente, experts du milieu infirmier, ANALYSE
DE RISQUE
a) En UTILISATION NORMALE :
– piles ou accumulateurs faibles/déchargés ⇒ pas de lecture
b) ERREURS D ' UTILISATION :
– installation d'un type erroné de piles
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

62366 © CEI:2007 – 189 –
– mesure de température de nourriture (par exemple dans de l'eau bouillante, en
cuisson, en friture)
– application d'une force excessive
– chute
– épreuves mécaniques (personne assise, couchée ou debout sur le thermomètre)
– retrait avant que la mesure ne soit terminée
– arrêt avant la fin de la mesure
c) Environnement:
– surchauffe ⇒ défaillance de l'affichage = absence de lecture ou lecture erronée
– environnement bruyant ⇒ interruption prématurée de la mesure car l' UTILISATEUR
n'entend jamais le SIGNAL D ' INFORMATION qui indique la fin de la mesure
– température élevée ⇒ affichage/électronique défaillants
– eau/humidité ⇒ affichage/électronique défaillants
d) P ATIENT :
– morsure sur le dispositif
– perforation des tissus
– mesure à un emplacement incorrect (par exemple nez, oreille, aisselle, etc.)
e) Lecture:
– tenir le dispositif à l'envers pendant la lecture ⇒ lecture incorrecte
– erreur d'unité de mesure (ºC par rapport à ºF)
– mauvaise lecture générale (par exemple lire un au lieu de sept)
f) Hygiène:
– contamination entre PATIENTS
– contamination entre emplacements de mesure sur un même PATIENT
g) Application:
– emplacement de mesure pas assez profond
– temps de mesure trop court pour que la température se stabilise
– emplacement de mesure ne présentant pas l'équilibre thermique (par exemple PATIENT
qui ingère un liquide froid avant la mesure)
H.2.3.4 Exigences liées aux tâches
a) Retrait facile du couvercle de protection
b) Zone de préhension et partie de mesure facilement identifiables
c) Absence de surface glissante sur la zone de préhension
d) Surface lisse pour la partie destinée à être introduite dans le corps
e) Interrupteur de mise en marche facilement reconnaissable avec informations sonore et
visuelle indiquant que le thermomètre est prêt à être utilisé
f) S IGNAL D ' INFORMATION clair indiquant que la mesure est terminée
g) Affichage sans ambiguïté de la valeur mesurée
h) Mise hors service manuelle et automatique
i) Nettoyage facile du dispositif
j) Identification facile des surfaces salies
k) Marquage de la profondeur maximale d'introduction
l) Moyens physiques pour empêcher toute introduction excessive
m) Nettoyage facile du couvercle de protection
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

– 190 – 62366 © CEI:2007
H.2.3.5 Contexte d'utilisation
Voir H.2.1.2.5.
H.2.3.6 Informations sur les SITUATIONS DANGEREUSES connues pour des dispositifs
similaires existants
Inclus en H.2.3.3.
H.2.3.7 S ITUATIONS DANGEREUSES et DOMMAGES résultants
a) Pas de lecture ⇒ traitement retardé
b) Lecture incorrecte ⇒ traitement retardé ou incorrect
c) Perforation des tissus ⇒ traumatisme, saignements, infection, etc.
d) Ingestion de matériaux toxiques provenant de l'affichage ⇒ empoisonnement
e) Introduction d'agents contaminants dans le corps ⇒ infection
H.2.3.8 Examen préliminaire du concept de L ’ INTERFACE UTILISATEUR
NOTE Cet examen pourrait être réalisé en utilisant une combinaison de révisions cognitives, d'essais sur
maquettes et d'essais précoces sur prototypes.
a) Retrait du couvercle de protection:
– couvercle de protection retiré sans problème
Conclusion: pas de problèmes
b) Mise en service:
– bouton de mise en/hors service difficile à actionner pour des PATIENTS ayant de
grandes mains
Conclusion: la taille/l'enfoncement du bouton de mise en/hors service doivent être pris en
compte
c) Mise en place du dispositif à l'emplacement correct, dans la bouche ou le rectum:
– la zone de préhension et la partie pour la mesure sont clairement marquées
– surface lisse pour la partie destinée à être introduite dans le corps
– la profondeur maximale est clairement indiquée
– absence de moyens physiques pour empêcher une introduction excessive
– le DOCUMENT D ' ACCOMPAGNEMENT n’a pas d'images montrant la mise en place correcte
Conclusion: la conception est très claire sauf qu'il est possible d'introduire le dispositif
d'une manière excessive car il n'y a pas de moyens physiques pour l'empêcher
– Etudier la possibilité d'ajouter des moyens physiques et des images dans le DOCUMENT
D ' ACCOMPAGNEMENT
d) Lecture de l'affichage:
– la taille de la police d'affichage est clairement lisible à log MAR 0,2
– affichage sans ambiguïté de la valeur mesurée
Conclusion: pas de problèmes
e) Nettoyage:
– tous les détergents types, non abrasifs utilisés pour le nettoyage et disponibles dans
les foyers peuvent être utilisés (par exemple alcool, détergent pour lave-vaisselle,
savon, produit cosmétique, acétone, essence…)
– les instructions de nettoyage sont incluses dans le DOCUMENT D ' ACCOMPAGNEMENT
– pas de contours ni de fentes pouvant retenir des saletés
– identification visuelle facile des surfaces contaminées
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

62366 © CEI:2007 – 191 –
Conclusion: pas de problèmes
f) Changement de piles:
– un outil est nécessaire pour ouvrir la porte du compartiment des piles
– le marquage du type de pile et de la polarité sur la pile n’est pas très clair
– le marquage du type de pile et de la polarité sur le thermomètre est clair
– le type de pile est très courant et est facilement disponible
Conclusion: envisager une nouvelle conception pour le compartiment des piles et sa porte
g) Prise en main/tenue du dispositif:
– le matériau de surface est plaisant au toucher
– surface non glissante sur la zone de préhension
Conclusion: pas de problèmes
h) Audition du SIGNAL D ' INFORMATION indiquant que la mesure est terminée:
– le SIGNAL D ’ INFORMATION sonore indiquant que la mesure est terminée peut être
masqué par le bruit de fond
Conclusion: changer l'amplitude et la fréquence de son spécifiées de manière à pouvoir
l'entendre avec le bruit de fond
i) Retrait du dispositif du PATIENT :
– facile à retirer
Conclusion: pas de problèmes
j) Mise hors service:
– mise hors service manuelle: voir H.3.3 j)
– arrêt automatique après la mesure
Conclusion: la taille/l'enfoncement du bouton de mise en/hors service doivent être pris en
compte
k) Stockage:
– couvercle de protection conçu pour être facilement nettoyé lorsqu'il entre en contact
avec la partie APPLIQUEE qui peut éventuellement être contaminée
Conclusion: revoir la conception du conteneur de stockage de protection
H.3 S PÉCIFICATION DE L ' APTITUDE À L ' UTILISATION
H.3.1 Généralités
a) D ISPOSITIF MÉDICAL
Thermomètre électronique à affichage numérique, type N° 5GW
b) Base:
– UTILISATION PRÉVUE , voir H.2.1
– ERREURS D ' UTILISATION possibles, voir H.2.3.3
– SITUATIONS DANGEREUSES ou DOMMAGE s liés à l'utilisation, voir H.2.3.7
– Contexte d'utilisation
– bruit de fond provenant de la rue
– application de lubrifiant sur la partie assurant la mesure
– SCÉNARIOS D ' UTILISATION préliminaires
– recherche du thermomètre sur la table de nuit
– retrait du couvercle de protection du dispositif
– introduction du thermomètre dans l’emplacement de mesure
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

– 192 – 62366 © CEI:2007
H.3.2 S CÉNARIOS D ' UTILISATION
S CÉNARIOS D ' UTILISATION des cas les plus défavorables pour servir de base à la VALIDATION
avec PATIENT = UTILISATEUR :
a) Mesure rectale au lit:
– UTILISATEUR / PATIENT = adulte
– fièvre élevée de 40,5 °C, sudation, somnolence
– en portant une chemise de nuit
– seul à domicile dans la chambre
– allongé sur le lit
– lentilles correctives hors de portée
– faible éclairage ambiant (petite lampe de 40 W près du lit)
– télévision en marche, volume sonore élevé
– commencer la mesure
– interruption à cause d'un appel téléphonique (détourne l'attention, masque le SIGNAL
D ' INFORMATION sonore)
– attente de la fin du SIGNAL D ' INFORMATION qui indique que la mesure est terminée
– retrait du thermomètre de l'emplacement de mesure
– nettoyage du thermomètre
– lecture du résultat
– mise à l'arrêt
– nouveau nettoyage
– remise en place du couvercle de protection
– remise en place du thermomètre sur la table de nuit
b) Utilisation hors du lit:
– le PATIENT est l’ UTILISATEUR
Pas examiné (n'est pas considéré comme un SCÉNARIO D ' UTILISATION des cas les plus
défavorables)
c) Utilisation au lit:
– le PATIENT n’est pas l’ UTILISATEUR
Pas examiné (n'est pas considéré comme un SCÉNARIO D ' UTILISATION des cas les plus
défavorables)
d) Utilisation hors du lit:
– le PATIENT n’est pas l’ UTILISATEUR
Pas examiné (n'est pas considéré comme un SCÉNARIO D ' UTILISATION des cas les plus
défavorables)
e) Utilisation hors du lit:
– le PATIENT est l' UTILISATEUR et il s’agit d’un enfant
– conditions de mesure compromises (durée, emplacement, etc.)
– l'enfant mesure seul, ressort le thermomètre pour une vérification intermédiaire qui
est contre-indiquée dans les instructions d'utilisation, et le remet en place après
10 s.
H.3.3 Actions de l' UTILISATEUR liées aux FONCTIONS PRINCIPALES DE SERVICE
a) Retrait du couvercle de protection du dispositif
b) Mise en service du dispositif
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

62366 © CEI:2007 – 193 –
c) Placement du dispositif à l'emplacement correct pour la mesure
d) Lecture du résultat sur l'affichage
e) Nettoyage du dispositif après usage
f) Changement de piles lorsque cela est nécessaire
g) Préhension/tenue du dispositif en cours d'utilisation
h) Audition du SIGNAL D ' INFORMATION indiquant que la mesure est terminée
i) Retrait du dispositif de l'emplacement de mesure
j) Mise hors service du dispositif après usage
k) Remise en place du couvercle de protection
l) Stockage du dispositif lorsqu'il n'est pas utilisé
H.3.4 Exigences D ' INTERFACE UTILISATEUR pour les FONCTIONS PRINCIPALES DE SERVICE
a) Retrait du couvercle de protection:
– retrait et remise en place faciles d'une seule main
b) Mise en marche/à l'arrêt (bouton marche/arrêt):
– identification tactile aisée de l'emplacement du bouton
– emplacement en renfoncement pour empêcher tout actionnement involontaire
– pas d'espaces autour du bouton pour faciliter le nettoyage
– arrêt automatique
– il est nécessaire d'appuyer sur le bouton pendant plus de 3 s pour la mise hors
service, afin d'éviter tout mise hors service involontaire au cours de la mesure
c) Lecture de l'affichage (affichage):
– affichage clairement visible dans les conditions de visibilité, voir H.2.1.2.5 a)
– affichage enfoncé de 2,5 mm pour le protéger contre la rupture et les morsures
– 4 chiffres XXX.y et l'unité de mesure:
– nombres entiers XXX: hauteur = 8 mm
– chiffre décimal y: hauteur = 5 mm
– unité de mesure: hauteur = 2 mm pour “°” et 8 mm pour “C” ou “F”
– symbole piles faiblement chargées indiqué sur l'affichage
– symbole température faible indiqué sur l'affichage
– positionnement à l'envers facilement reconnaissable en utilisant par exemple une
police Arial et non une police avec affichage à 7 segments
d) Prise en main/tenue du dispositif:
NOTE Ces exigences sont très liées à la mise en place correcte du dispositif à l'emplacement correct dans la
bouche ou le rectum et au nettoyage et au retrait du dispositif.
e) Surface et matériau:
– suffisamment résistants pour résister à:
– une force d'écrasement de 135 N (en étant assis/allongé/debout sur le
thermomètre)
– une chute d'une hauteur de 1,5 m sur un sol en béton
– des surfaces de couleurs claires pour identifier facilement les zones salies
– une texture permettant une bonne tenue de la surface de préhension
f) Partie préhension:
– épaisseur: 8 mm à 10 mm
– hauteur: 13 mm à 15 mm
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

– 194 – 62366 © CEI:2007
– longueur: 60 mm à 65 mm
g) Partie servant à la mesure:
– forme cylindrique avec extrémité arrondie
– diamètre: 3 mm à 5 mm
– longueur: 50 mm à 55 mm
– extrémité arrondie
– pas d'espaces pour un nettoyage aisé
– surface lisse
– marquage de la profondeur maximale à introduire à 45 mm
h) S IGNAL D ' INFORMATION sonore indiquant que la mesure est terminée:
– fréquence: 750 Hz à 850 Hz
– niveau de pression acoustique de 70 dBA à 76 dBA à 1 m de distance
i) Remplacement des piles ou des accumulateurs (boîtier):
– indication claire de la polarité correcte et du type de pile correct
– SECURITE inhérente: l’insertion incorrecte d'une batterie ne détruit pas le dispositif
– échange facile des piles ou des accumulateurs par des personnes présentant une
précision réduite dans la maîtrise moteur des mains et des doigts
j) Nettoyage:
– pas de contours ni de fentes pouvant retenir des saletés pour permettre un nettoyage
aisé
– compatible avec tous les détergents de nettoyage types qui peuvent être utilisés
k) Stockage:
– aucune condition particulière exigée
l) D OCUMENT D ' ACCOMPAGNEMENT – points à aborder:
– échauffements (exposition au soleil, à l'eau bouillante, etc.) ⇒ échauffements ⇒
défaillance de l'affichage = pas d'affichage ou affichage erroné
– eau/humidité ⇒ affichage/électronique défaillants
– pression ⇒ affichage défaillant
– morsure sur le dispositif
– perforation des tissus
– emplacement de mesure incorrect (par exemple nez)
– contamination entre PATIENTS
– contamination interne ou externe sur un même PATIENT
– emplacement de mesure pas assez profond
– insertion excessive
– obtention de l'équilibre de la température de mesure
– instructions pour le type de piles et leur remplacement
– retrait avant retentissement du SIGNAL D ' INFORMATION indiquant la fin de la mesure
H.3.5 Exigences D ' INTERFACE UTILISATEUR pour les SCÉNARIOS D ' UTILISATION fréquents
ou liés à la SÉCURITÉ
a) L'ensemble de la procédure de mesure doit être facile à réaliser après lecture du
DOCUMENT D ' ACCOMPAGNEMENT
– La procédure de mesure comprend les fonctions suivantes:
– retrait du dispositif de sa boîte de rangement
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

62366 © CEI:2007 – 195 –
– retrait du couvercle de protection
– mise en service du dispositif
– mise en place du dispositif à l'emplacement correct dans la bouche ou le rectum
– audition du SIGNAL D ' INFORMATION indiquant que la mesure est terminée
– retrait du dispositif de l'emplacement de mesure
– lecture du résultat sur l'affichage
– arrêt du dispositif après usage
– nettoyage du dispositif après usage
– rangement du dispositif dans sa boîte
b) La procédure de remplacement des piles ou des accumulateurs doit être facile à réaliser
avec les instructions incluses dans le DOCUMENT D ' ACCOMPAGNEMENT
c) Version du texte: dans la langue de l' UTILISATEUR prévu
d) Taille de la police: 12 pt minimum
e) Dessins facilement compréhensibles par des UTILISATEURS ne connaissant pas les
versions linguistiques fournies
f) Uniquement des symboles démontrés comme étant intuitifs pour les UTILISATEURS prévus
H.3.6 Exigences pour déterminer si les FONCTIONS PRINCIPALES DE SERVICE sont
facilement identifiables par l' UTILISATEUR
a) Déballage:
– pas d'exigences supplémentaires pour L ’ INTERFACE UTILISATEUR , voir H.3.4
b) Mise en service:
– bouton marche/arrêt facile à voir

– le bouton est situé à un emplacement où il est facile à trouver
c) Mise en place du dispositif à l'emplacement correct dans la bouche ou le rectum:
– pas d'exigences supplémentaires, voir H.3.4
d) Lecture de l'affichage:
– pas d'exigences supplémentaires, voir H.3.4
e) Nettoyage:
– pas d'exigences supplémentaires, voir H.3.4
f) Changement de piles:
– pas d'exigences supplémentaires, voir H.3.4
g) Prise en main/tenue du dispositif:
– pas d'exigences supplémentaires, voir H.3.4
h) Audition du SIGNAL D ' INFORMATION indiquant que la mesure est terminée:
– pas d'exigences supplémentaires, voir H.3.4
i) Retrait du dispositif
– pas d'exigences supplémentaires, voir H.3.4
j) Mise hors service:
– pas d'exigences supplémentaires, voir H.3.4
k) Stockage:
– pas d'exigences supplémentaires, voir H.3.4
Fin de la spécification
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

– 196 – 62366 © CEI:2007
Annexe I
(informative)
Liste des ouvrages recommandés
I.1 Introduction
La présente annexe contient une liste approfondie d’ouvrages, qui tente d'énumérer la plupart
des ouvrages importants disponibles dans ce domaine. Les utilisateurs de la norme ne sont
pas censés lire l’ensemble de ces publications, mais ces dernières sont fournies comme une
aide pour les personnes travaillant dans ce domaine. Les ouvrages repérés par un astérisque
(*) sont considérés comme les ouvrages les plus appropriés pour faire office d'introduction
pour les personnes néophytes dans le domaine.
I.2 Sujets généraux en ingénierie des facteurs humains
BEYER, H. & HOLTZBLATT, K. (1998) Contextual Design - Defining Customer-Centered
Systems. Morgan Kauffamann
CARROLL, J. M. (1995). Scenario-Based Design: Envisioning Work and Technology in
System Development. New York: John Wiley and Sons. Ensemble de publications sur la
nature des représentations de conception adaptée à l’utilisation (c’est-à-dire scénarios) et des
contributions qu’elles peuvent apporter au développement des applications et des systèmes
informatiques utilisables.
DRURY, C. G., PRABHU, P., and GRAMOPADHYE, A. (1990). Task analysis of aircraft
inspection activities: Methods and findings. Proceedings of the Human Factors Society 34th
Annual Meeting. Santa Monica, CA: Human Factors and Ergonomics Society. pp. 1181-1185.
FLEISHMAN, E. A., and QUAINTANCE, M. K. (1984). Taxonomies of human performance:
The description of human tasks. Orlando: Academic Press.
HACKOS, J. T. & REDISH, J. C. (1998) User and Task Analysis for Interface Design. John
Wiley & Sons, Inc.
* HORTON, W. K. (1994). Designing and Writing Online Documentation: Helpfiles to
Hypertext. New York: John Wiley and Sons, Inc. Une contribution de base sur la
documentation en ligne, y compris concernant la question de savoir s’il convient ou non que
la documentation soit en ligne, et un guide de style pour des dialogues homme-ordinateur
efficaces si la documentation en ligne s’avère appropriée.
JONASSEN, D. L., HANNUM, W. H., and TESSMER, M. (1989). Handbook of Task Analysis
Procedures. Westport: Greenwood Publishing Group.
KLEIN, G. A., ORASANU, J., CALDERWOOD, R., and ZSAMBOK, C. E. (1993). Decision
Making in Action: Models and Methods. Norwood, New Jersey: Ablex Publishing Corp.
LAUGHERY, K. R. Sr., and LAUGHERY, K. R. Jr. (1987). Analytic techniques for function
analysis. In G. Salvendy (Ed.), Handbook of Human Factors. New York: Wiley. pp. 330-354.
Ce chapitre fait un état des techniques analytiques telles que l’analyse de flux, l’analyse
chronologique et l’analyse de réseaux, qui sont utilisées pour comprendre et modéliser les
systèmes complexes. Il se concentre sur les interactions entre les composants des systèmes,
y compris les personnes et le flux des matériaux et des informations.
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

62366 © CEI:2007 – 197 –
MEISTER, D. (1985). Behavioral Analysis and Measurement Methods. New York: John Wiley
& Sons. Donne des descriptions et des analyses critiques des approches pragmatiques de
l’analyse comportementale dans la conception des systèmes homme-machine et des
systèmes de mesure dans l’évaluation de prototypes et de systèmes homme-machine
indexés.
* NORMAN, D. (1988). The Design of Everyday Things. New York: Basic Books. Donne de
nombreux exemples de frustrations associées au fonctionnement d’objets de la vie de tous
les jours, en proposant une conception centrée sur l’utilisateur comme solution aux piètres
conceptions qui sont à la source du problème.
ROUSE, W.B. (1980). Systems Engineering Models of Human-Machine Interaction. New York:
North Holland. Tutoriels de base fondés sur des modèles mathématiques utilisés par
l’ingénierie des facteurs humains pour décrire l’interaction homme-machine. Les modèles
discutés incluent la théorie d’estimation, la théorie de contrôle, la théorie des files d’attente,
la théorie de l’ensemble flou, les systèmes de production, la reconnaissance de structure et
des chaînes de Markov.
ROUSE, W. B. (1991). Design for Success: A human-centered approach to designing
successful products and systems. New York: Wiley-Interscience. Donne un cadre
méthodologique complet pour la conception centrée sur les personnes pour les produits et les
systèmes qui couvrent le cycle complet de vie du produit.
SALVENDY, G. (Ed.) (1997). Handbook of Human Factors and Ergonomics: Second Edition.
New York: John Wiley and Sons. Une compilation complète d’articles sur des questions
théoriques et pratiques d’une large gamme de sujets sur les facteurs humains, y compris les
fondamentaux des facteurs humains, de la conception professionnelle, de la conception
environnementale, de la modélisation des performances, de l’évaluation système et de
l’interaction homme-ordinateur.
* SANDERS, M. S. and McCORMICK, E. J. (1993). Human Factors in Engineering and
Design: Seventh Edition. New York: McGraw-Hill. Un texte de base sur les facteurs humains
donnant des résumés d’intégration de la perspective systèmes, des méthodologies de
recherche des facteurs humains, des aspects des interfaces entre les humains et le système
dont ils font partie (par exemple affichages, contrôles, considérations anthropométriques et
facteurs environnementaux) et différentes applications de facteurs humains.
SCHULER, D. and NAMIOKA, A. (1993) Participatory Design: Principles and Practices.
HILLSDALE, NJ: Lawrence Erlbaum Associates. Décrit des méthodes telles que la
construction de modèles impliquant directement les utilisateurs dans le processus de
conception.
SHARIT, J. (1997). Allocation of functions. In G. Salvendy (Ed.), Handbook of Human Factors
and Ergonomics [2 nd edition], (pp. 301-339). New York: Wiley. Ce chapitre étudie l’attribution
des fonctions système aux agents hommes et machines. Il résume un certain nombre de
techniques analytiques, en notant la relation entre l’allocation de fonction statique et
dynamique pour chacune.
SINCLAIR, M. A. (1990). Subjective assessment. In J. R. Wilson and E. N. Corlett (Eds.),
Evaluation of human work. London: Taylor & Francis. pp. 58-88.
* WICKENS, C. (1992). Engineering psychology and human performance (2 nd Ed.). Columbus,
Ohio: Harper Collins Publishers. Un texte fondamental sur les facteurs humains qui résume
une large gamme de sujets de psychologie théorique et de recherche de facteurs humains.
WIENER, E. L., and Nagel, D. C. (Eds.). (1988). Facteurs humains en aviation. San Diego:
Academic Press.
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

– 198 – 62366 © CEI:2007
WOODSON, W.E., TILMAN, B., & TILMAN, P. (1992). Human factors design handbook:
information and guidelines for the design of systems, facilities, medical device, and products
for human use. (2nd edition). New York: McGraw Hill. Un guide orienté application sur la
conception des facteurs humains (organisé par domaines de systèmes comme l’architecture,
le transport, l’espace et l’industrie), qui donne des recommandations et des lignes directrices
pour les concepteurs.
I.3 Erreur humaine
CASEY, S. E. (1993). Set Phasers on Stun (and other true tales of design, technology, and
human error).: San Barbara, CA: Aegean Publishing Company. Une compilation d’écrits sur
les défaillances système qui résultent d’incompatibilités entre la manière dont les choses sont
conçues et la manière dont les personnes les perçoivent, pensent et agissent vraiment.
* REASON, J. (1990). Human Error. Cambridge, England: Cambridge University Press.
Fournit une base théorique pour une approche système de l’erreur humaine et met en relation
la théorie et les questions pratiques, les défaillances système et réduit le risque d’erreur
humaine.
REASON, J. (1997). Managing the Risks of Organizational Accidents. Hampshire, England:
Ashgate. Une approche système de l’évaluation et du contrôle de risque, des défenses
système, de la gestion des erreurs et de la sécurité.
ROUSE, W. B. (1990). Designing for human error: Concepts for error tolerant systems. In H.
R. Booher (Ed.), MANPRINT: An approach to system integration. New York: Van Nostrand
Reinhold. Rouse traite d’un schéma de classification des erreurs développé par l’analyse des
données d’erreurs provenant de plusieurs industries à grande échelle et, donc, l’utilisation de
ce schéma pour concevoir et incorporer des mécanismes acceptant les erreurs dans les
systèmes associés.
SWAIN, A. D., and GUTTMANN, H. E. (1983). Handbook of Human Reliability Analysis with
Emphasis on Nuclear Power Plant Applications (NUREG/CR-1278). Washington, DC: Nuclear
Regulatory Commission. Présente une technique de prédiction des probabilités d’erreur
humaine en liaison avec le fonctionnement des dispositifs médicaux, les procédures de
fonctionnement et d’autres facteurs qui forment les performances humaines.
KOHN, L. T., CORRIGAN, J. M., DONALDSON, M. S. (2000). To Err is Human: Building a
Safer Health System. Washington, DC: National Academy Press. Ce livre résume le travail
d’un comité sponsorisé par l’“Institute of Medicine” (qui fait partie du “National Research
Council”) pour examiner les erreurs médicales et suggérer des solutions. Il donne un guide
étendu et parfois controversé, avec de nombreuses suggestions spécifiques sur des systèmes
de rapport au niveau national et des mesures d’imputabilité supplémentaires. Il contient de
nombreuses références et discussions utiles sur les erreurs liées à la conception des
dispositifs médicaux et au rôle de la FDA.
I.4 Interaction homme-ordinateur
BROWN, C.M. (1989). Human-Computer Interface Design Guidelines. Norwood, NJ: Ablex
Publishing Company. Lignes directrices pratiques et règles empiriques pour aider les
concepteurs de logiciels à développer des interfaces homme-ordinateur orientées utilisateur.
CONSTANTINE, L. L. and LOCKWOOD, L. A. D. Software for Use: A Practical Guide to the
Models and Methods of Usage-Centered Design. ACM Press: New York, NY, 1999. Guide le
lecteur à travers un processus de conception d’interface utilisateur structuré et donne aussi
des conseils concrets sur la disposition de fenêtres, la conception de menus, l’assistance
utilisateur, les icônes et les commandes.
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

62366 © CEI:2007 – 199 –
COOKE, N. J. Varieties of knowledge elicitation techniques. Int'l J Human-Computer Studies.
1994:41, pp. 801-849.
DIX, A., FINLAY J., ABOWD G., and BEALE, R. (1993) Human-Computer Interaction. New
York: Prentice-Hall. Donne des informations détaillées sur les capacités humaines, les
capacités des ordinateurs et les différentes manières dont elles peuvent interagir. Inclut des
informations multimédia et du web.
ELLIS, S. R., BEGAULT, D. R., and WENZEL, E. M. (1997). Virtual environments as human-
computer interfaces. In M. G. Helander, T. K. Landauer, and P. V. Prabhu (Eds.), Handbook
of human-computer interaction. Amsterdam: Elsevier. pp. 163-201.
HELANDER, M. G., LANDAUER, T. K., and PRABHU, P. V., Eds. (1997). Handbook of
Human-Computer Interaction (2nd ed.). Amsterdam: North-Holland. Résume les recherches
HCI et donne des recommandations qui peuvent être généralisées dans tous les domaines et
pour toutes les applications.
HOLTZBLATT, K., and JONES, S. (1993). Contextual inquiry: Principles and practice. In D.
Schuler and A. Namioka (Eds.), Participatory Design: Principles and practice. HILLSDALE,
NJ: Erlbaum.
JACKO, J. A. and SEARS. A. (Eds.). (2002): Handbook of Human Computer Interaction in
Interactive Systems. Mahwah, NJ: L. Erlbaum.
PREECE, J., ROGERS, Y., SHARP, H., BENYON, D. (1994) Human-Computer Interaction.
New York: Addison-Wesley. Propose une introduction à la HCI, couvre les aspects humains,
les aspects technologiques, la conception d’interaction, les méthodes de conception, la
manière de documenter la conception et les méthodes d’évaluation.
* SHNEIDERMAN, B. (1998). Designing the User Interface: Strategies for Effective Human
Computer Interaction (third edition). Reading, MA: Addison Wesley Longman. Informations et
applications pratiques pour les praticiens et les chercheurs. Contient des informations sur le
multimédia et la conception du web.
I.5 A PTITUDE À L ' UTILISATION
* BIAS, R., and MAYHEW, D. (1994). Cost Justifying Usability. Cambridge, MA: Academic
Press. Chapitres édités couvrant les sujets liés aux coûts financiers du processus d'ingénierie
de l’aptitude à l’utilisation et justifiant ces coûts.
* DUMAS, J., and REDISH, J.C. (1999). A Practical Guide to Usability Testing, Revised
Edition. Intellect Books: Norwood, NJ. Explique les méthodes d'ingénierie de l’aptitude à
l’utilisation et fait le point sur de nombreuses techniques pour l’évaluation et l’assurance de
l'aptitude à l'utilisation tout au long du processus de développement. Présente toutes les
étapes de planification et de réalisation de l’essai d’aptitude à l’utilisation, en analysant les
données et en utilisant les résultats pour améliorer à la fois les produits et les services.
KIRWAN, B. and AINSWORTH, L. K. (1992) A Guide to Task Analysis. London, UK: Taylor &
Francis. Fournit un condensé des techniques d’analyse de tâches et des études de cas
détaillées. Les techniques décrites dans ce livre comprennent: traçage de graphiques et
analyse de réseaux, décomposition, analyse hiérarchique de tâches, analyse de liens,
schémas de séquences opérationnelles et analyse chronologique.
MAYHEW, D. The Usability Engineering Lifecycle: A Practitioner’s Handbook for User
Interface Design. Morgan Kaufmann: San Francisco, CA, 1999. Il s‘agit d’un plan détaillé du
cycle de vie de l'ingénierie de l'aptitude à l'utilisation, et il contient un nombre important de
conseils pratiques. Chaque chapitre traite des tâches d'ingénierie de l'aptitude à l’utilisation,
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

– 200 – 62366 © CEI:2007
des rôles, des ressources, des niveaux d’effort, des raccourcis (techniques rapides et brutes
à utiliser lorsqu’une approche rigoureuse est impossible), des notes web et des produits et
modèles d’échantillons de travail.
* NIELSEN, J. (1993). Usability engineering. San Diego: Academic Press, Inc. Une
introduction à l’ingénierie de l’aptitude à l’utilisation qui contient une description du cycle de
vie de l’ingénierie de l’aptitude à l’utilisation, ainsi que différentes méthodes d’évaluation et
d’essai de l’aptitude à l’utilisation. pp. 155, 296.
RUBIN, J. (1994). Handbook of Usability Testing: How to plan, Design, and Conduct Effective
Tests. New York: John Wiley & Sons, Inc. Présente une approche étape par étape des essais
d’aptitude à l'utilisation dans un environnement de production industrielle.
WIKLUND, M.E. (Ed.). (1994). Usability in practice – how companies develop user-friendly
products. Cambridge, MA: Academic Press. Un guide sur les facteurs humains dans la
conception des produits centrés sur l’utilisateur. Ce livre montre comment 17 sociétés
différentes assurent l’aptitude à l’utilisation dans la conception de leurs produits.
I.6 Facteurs humains en médecine
ALLAN, E. and BARKER, K. (1990). Fundamentals of medication error research. Am. J. of
Hosp. Pharm. 47: 555-571. Une revue des types d’erreurs humaines liées aux médicaments
et des méthodes de détection d’erreur.
BERGEUR, R. (1999). Surgery and Ergonomics: Arch. Surg. 134: 1011-1016. Ce document
examine les questions ergonomiques associées aux performances chirurgicales, y compris la
conception et l’utilisation des instruments chirurgicaux.
BOGNER, M. S. (Ed.). (1994). Human Error in Medicine. HILLSDALE, NJ: Lawrence Erlbaum
Associates. Une compilation de documents, préparés par des autorités sur l’analyse de
l’erreur humaine, qui couvrent des questions théoriques et pratiques de l’erreur humaine en
médecine.
BOGNER, M. S. (Ed.). (2003): Misadventures in Health Care: Inside Stories.
BOGNER, M.S.: Human Error in Health Care: A Handbook of Issues and Indications. Mahwah,
NJ: Lawrence Erlbaum Associates (in Press).
BOTNEY, R. and GABA, D.M. (1995). Human factors issues in monitoring. In: Blitt, CD and
Hines, RL, editors. Monitoring in Anesthesia and Critical Care Medicine, 3rd edition. Churchill
Livingstone, New York, NY. pp. 23-54. Un examen général du traitement de l'information dans
le contrôle, et les principes de conception de base et les considérations des facteurs humains
pour les affichages, les commandes et les alarmes.
BRIDGER R. S., & POUTA, M. A. (1998): Ergonomics: Introducing the human factor into the
clinical setting. Journal of Clinical Engineering May/June, 180-188. Un examen général des
questions et l’importance d’appliquer l’ingénierie des facteurs humains aux réglages cliniques.
BROWN, D. (1996). The challenges of user-based design in a medical device market. In D.
Wixon and Ramey (Eds.), Field Methods Casebook for Software Design. New York: Wiley, pp.

157-176. Etude de cas de méthodes de recherche de domaine appliquées à la conception
centrée sur l’utilisateur des dispositifs médicaux.
CARAYON P. (Ed) Handbook of Human Factors and Ergonomics in Healthcare and Patient
Safety, Lawrence Erlbaum (in press, 2006)
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

62366 © CEI:2007 – 201 –
CUMMINS, R. O., CHESEMORE, K., WHITE, R. D., and the FDA Defibrillator Working Group.
(1990). Defibrillator failures: Causes and problems and recommendations for improvement.
Journal of the American Medical Association, 264(8), 1019-1025. Examine un effort coopératif
entre les professionnels de la santé et de l’industrie pour alerter les utilisateurs de
défibrillateurs des erreurs potentielles et décrit le développement d’une liste de vérification
avant utilisation concernant le caractère opérationnel et la maintenance du défibrillateur.
HENRIKSEN, K., KAYE, R. D., JONES, R., MORISSEAU, D. S., and SERIG, D. I. (1995).
Human factors evaluation of teletherapy. (NUREG/CR-6277, Volumes 1-5) Washington, D.C.:
U.S. Nuclear Regulatory Commission. Décrit une évaluation systématique du système de
téléthérapie, identifie des problèmes de facteurs humains en téléthérapie (c’est-à-dire tâches
que des personnes dans le cadre d’un système de téléthérapie ne sont pas susceptibles de
réaliser au niveau exigé par ce système), et identifie et évalue des approches pour traiter ces
problèmes.
GABA, D. M. (1994). Human work environment and simulators. In R. D. Miller (Ed.),
Anesthesia (Fourth Edition). New York: Churchill Livingstone, pp. 2635-2680. Un examen des
facteurs affectant la performance en anesthésie et de l’utilisation de simulateurs cliniques
réalistes pour les essais de dispositifs médicaux de soin critiques.
GOPHER, D., OLIN, M., BADIHI, Y., COHEN, G., DONCHIN, Y., BIESKI, M., and COTEV, S.
(1989). The nature and causes of human errors in a medical intensive care unit. Proceedings
of the Human Factors Society 33 rd Annual Meeting (pp. 956-960). Santa Monica, CA: Human
Factors Society. Décrit les résultats d’une étude de deux ans conduite dans une unité de
soins intensifs respiratoires, dans laquelle des erreurs ont été enregistrées et analysées.
GOSBEE, J. W. (1997). The discovery phase of medical device design: A blend of intuition,
creativity, and science. Medical Device & Diagnostic Industry, Vol. 19, pp79-82. L’utilisation
de méthodes de facteurs humains aux stades précoces du développement des dispositifs
permet aux concepteurs de satisfaire les besoins des utilisateurs finaux.
GOSBEE, J. W., and RITCHIE, E. M. (1997). Human-Computer Interaction and Medical
Software Development. Interactions. Vol. 4, no. 4, New York: ACM Press pp13-18. Décrit et
donne des exemples de méthodes uniques, de ressources et de considérations de l’ingénierie
des facteurs humains dans les réglages médicaux.
GURUSHANTHAIAH, K., WEINGER, M. B., and ENGLUND, C. E. (1995). Visual display
format affects the ability of anesthesiologists to detect acute physiological changes.
Anesthesiology 83:1184-1193. Décrit une approche par un laboratoire scientifique de
l’évaluation d’un affichage clinique. Démontre l’importance de l'étude des utilisateurs réels
(par exemple anesthésistes), qui donne des résultats différents de ceux des non cliniciens
formés.
JOHNSON, C., Ed. (1999). Proceedings of the First Workshop in Human Error and Clinical
Systems (HECS ’99) (Glasgow Accident Analysis Group Technical Report G99-1). Glasgow,
Scotland: Department of Computer Science, University of Glasgow. Proceedings of a
conference held April 15-17, 1999. Contient des documents sur les rapports d’incidents
médicaux, les outils de support de diagnostic et de traitement, une analyse de risque médical
et une erreur humaine sur le lieu de travail médical.
LEAPE, L. L., BRENNAN, T. A., LAIRD, N., LAWTHERS, A. G., LOCALIO, A. R., BARNES, B.
A., HERBERT, L., NEWHOUSE, J. P., WEILER, P. C., and HIATT, H. (1991). The nature of
adverse events in hospitalized PATIENTS : Results of the Harvard Medical Practice Study II.
New England Journal of Medicine, 324(6): 377-381. Cette étude examine en détail l’incidence
des erreurs de médicaments dans les hôpitaux.
LE COCQ, D. (1987). Application of human factors engineering in medical product design.
Journal of Clinical Engineering, 12 (4), 271-277. Description du processus de conception
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

– 202 – 62366 © CEI:2007
d'ingénierie des facteurs humains utilisant des applications à une famille de dispositifs de
perfusion pour illustrer les méthodologies.
LOEB, R., WEINGER, M. B., and ENGLUND, C. E. (1993). Ergonomics of the anesthesia
workspace. EHRENWERTH, J. and EISENKRAFT, J. B., editors. Anesthesia Medical device:
Principles and Applications. Mosby Year Book, Malvern, PA. pp. 385-404. Une revue générale
des questions d'ingénierie des facteurs humains dans le domaine de l’anesthésie.
VOORHORST, F., OVERBEEKE, C., and SMETS, G. (1998). Spatial perception during
laparoscopy: implementing action-perception coupling. In Proceedings of Medicine Meets VR-
5, San Diego, CA, Jan. 22-25, 379-386. Un résumé de certaines des questions d'ingénierie
des facteurs humains associées aux instruments laparoscopiques.
WEBSTER, J. G., (Ed.) (1997). Design of Pulse Oximeters. Institute of Physics Publishing,
Philadelphia, PA. Décrit les équations, les méthodes, les matériels et les logiciels nécessaires
pour faire un sphygmo-oxymètre, qui fournit des informations précoces sur les problèmes de
fourniture d’oxygène aux tissus.
WEINGER, M. B., HERNDON, O. W., and GABA, D. M. (1997). The effect of electronic record
keeping and transesophageal echocardiography on task distribution, workload, and vigilance
during cardiac anesthesia. Anesthesiology 87:144-155. Décrit l’utilisation des techniques
d'ingénierie des facteurs humains objectives (y compris l’analyse temps-mouvement, l’analyse
de charge de travail et le sondage de tâches secondaires) pour étudier dans le domaine des
travaux réels les effets de l’introduction de nouvelles technologies médicales sur les
performances cliniques des utilisateurs.
* WIKLUND, M. E. (1995). Medical device and médical device design: Usability Engineering
and Ergonomics. Englewood, Colorado: Interpharm Press Inc. Guide pratique sur la manière
d’incorporer les principes d'ingénierie des facteurs humains dans la conception des dispositifs
et des appareils médicaux, y compris le logiciel, le matériel et les composants sur papier. Il
sert aussi de contribution de base sur un assortiment de techniques de conception et
d’évaluation, comme une analyse de tâche, une conception d’interface utilisateur, une
réalisation rapide de prototypes et l’aptitude à l’utilisation.
* WIKLUND, M. E. and WILCOX, S. B. (2005) (Eds) Designing Usability into Medical
Products, CRC Press.
WRIGHT, J. G., McGEER, A. J., CHYATTE, D., RANSOHOFF, D. F. (1991). Mechanisms of
glove tears and sharp injuries among surgical personnel. Journal of the American Medical
Association, 266, 1668-1671. Décrit la manière dont se produisent les accrocs de gants et les
blessures en raison d’arêtes vives, comme prélude aux améliorations de conception.
I.7 Textes nationaux, internationaux et gouvernementaux
Association for the Advancement of Medical Instrumentation. (1993). Human factors
engineering guidelines and preferred practices for the design of médical devices. ANSI/AAMI
HE 48-1993. Arlington, VA: AAMI. Il s’agit de la version antérieure de la norme AAMI HFE 48
actuelle: 2000. Les informations sont toujours valables mais ont été étendues à la version
actuelle.
American National Standards Institute. (1988). American National Standard for human factors
engineering of visual display terminal workstations. ANSI/HFS 100-1988. New York: ANSI. La
version ANSI de la première des neuf parties de l’ISO 9241; cette norme donne un guide
ergonomique et les exigences pour la conception des terminaux d’affichage vidéo, y compris
les afficheurs, les claviers et d’autres dispositifs d’entrée et les environnements de station de
travail/de calcul.
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

62366 © CEI:2007 – 203 –
Organisation internationale de normalisation. (1996). Exigences ergonomiques pour travail de
bureau avec terminaux à écrans de visualisation (TEV) — Parties 10-17. Série ISO 9241.
Genève, Suisse. Cette norme donne un guide de conception d’interface utilisateur détaillé
pour les logiciels de bureautique. Les différentes parties couvrent les boîtes de dialogue, les
formulaires, les menus, les commandes et les dialogues de manipulation directe, la
présentation des informations et le guide utilisateur.
National Committee for Clinical Laboratory Standards. (1996) Laboratory instruments and
data management systems: Design of software user interfaces and end user software
systems validation, operation, and monitoring. NCCLS GP-19-P. Villanova, PA: NCCLS.
Décrit les principes de conception des logiciels qui faciliteront l’utilisation efficace et en toute
sécurité du dispositif médical de diagnostic de laboratoire clinique.
U.S. Department of Defense. (1996). Department of Defense design critères standard. MIL-
STD-1472F. Washington, D.C.: DOD. Un document général donnant des lignes directrices
pertinentes pour la conception des systèmes militaires, bien que pas directement applicable
aux systèmes médicaux.
U.S. Department of Defense. (1998). Human engineering design guidelines. MIL-HDBK-759C.
Washington, D.C.: DOD. Un manuel couvrant de manière générale les facteurs humains.
Comme dans la MIL-STD-1472F, il s’agit d’un manuel, conçu pour donner des lignes
directrices, pas des normes.
U.S. Department of Defense. (1998). Human engineering program processes and procedures.
MIL-HDBK-46855A. Washington, D.C.: DOD. Une ligne directrice générale sur les processus
et les procédures de programme d'ingénierie humaine.
BACKINGER, C., and KINGSLEY, P. (1993). Write it right: Recommendations for developing
user instruction manuals for médical devices used in home health care, (HHS Pub. FDA 93-
4258). Rockville, MD.: U.S. Department of Health and Human Services, Food and Drug
Administration. Un document court qui donne des recommandations FDA pour la rédaction de
manuels d'instructions pour les dispositifs médicaux destinés à être utilisés à domicile.
KAY, R. and CROWLEY, J. (2000). Medical Device Use – Safety: Incorporating Human
Factors Engineering into Risk Management. Washington, D.C.: U.S. Health and Human
Services, Food and Drug Administration. Un document guide qui décrit le processus de
facteurs humains dans le contexte de gestion des risques et qui fait des recommandations
pour les matériaux appropriés pour être inclus dans les soumissions avant mise sur le
marché.
SAWYER, D. (1996). Do It By Design: An Introduction to Human Factors in Medical Devices.
Washington DC: U.S. Health and Human Services, Food and Drug Administration. Une
contribution de base qui examine les problèmes d’interface utilisateur, les règles empiriques
de conception, et les processus de facteurs humains dans les dispositifs médicaux basés sur
les expériences du personnel FDA.
ISO 13407:1999, Processus de conception centrée sur l'opérateur humain pour les systèmes
interactifs.
ISO 18529:2000, Ergonomie – Ergonomie de l'interaction homme/système – Descriptions des
processus cycle de vie centrées sur l'opérateur humain.
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

– 204 – 62366 © CEI:2007
I.8 Ressources Internet
U.S. Food and Drug Administration – http://www.fda.gov/cdrh/humanfactors
Human Factors and Ergonomics Society – http://www.hfes.org
Association for Computing Machinery, Special Interest Group on Computer-Human Interaction
– http://www.acm.org/sigchi
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

62366 © CEI:2007 – 205 –
Annexe J
(informative)
Référence aux principes essentiels
Le présent document a été établi pour supporter les principes essentiels de sécurité et de
performance des DISPOSITIFS MÉDICAUX , conformément à l’ISO/TR 16142. Le présent
document est destiné à être acceptable à des fins d’évaluation de la conformité.
La conformité au présent document fournit un moyen de démontrer la conformité aux
principes essentiels spécifiques de l’ISO/TR 16142. D’autres moyens sont possibles. Le
Tableau J.1 établit des correspondances entre les articles et les paragraphes du présent
document et les principes essentiels de l’ISO/TR 16142:2006.
Tableau J.1 – Correspondance entre le présent document et les principes essentiels
Article/paragraphe du présent
document
Principe essentiel correspondant Commentaires
Tous A.1, A.2, A.3, A.9.2, A.10.2, A.12.8
4.1.3, 6 A.13
5.9 A.6
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

– 206 – 62366 © CEI:2007
Bibliographie
[1] CEI 60601-1:2005, Appareils électromédicaux – Partie 1: Exigences générales pour la
sécurité de base et les performances essentielles
[2] CEI 60601-1-8:2006, Appareils électromédicaux – Partie 1-8: Exigences générales pour
la sécurité de base et les performances essentielles – Norme collatérale: Exigences
générales, essais et guide pour les systèmes d'alarme des appareils et des systèmes
électromédicaux
[3] CEI 61258:1994, Guide pour le développement et l'utilisation des supports éducatifs
relatifs aux appareils électromédicaux
[4] Guide ISO/CEI 51:1999, Aspects liés à la sécurité – Principes directeurs pour les
inclure dans les normes
[5] ISO 9000:2000, Systèmes de management de la qualité – Principes essentiels et
vocabulaire
[6] ISO 9001:2000, Systèmes de management de la qualité – Exigences
[7] ISO 9241-11:1998, Exigences ergonomiques pour travail de bureau avec terminaux à
écrans de visualisation (TEV) – Partie 11: Lignes directrices relatives à l’utilisabilité
[8] ISO 13485:2003, Dispositifs médicaux – Systèmes de management de la qualité –
Exigences à des fins réglementaires
[9] ISO/TR 16142:2006, Dispositifs médicaux – Lignes directrices pour le choix des normes
correspondant aux principes essentiels reconnus de sécurité et de performance des
dispositifs médicaux
[10] ANSI/AAMI HE 48:1993, Human factors engineering guidelines and preferred practices
for the design of medical devices
[11] ANSI/AAMI HE 74:2001, Human factors design process for medical devices
[12] EN 1041:1998, Informations fournies par le fabricant avec les dispositifs médicaux
[13] GHTF SG2N31R8:2003, Global Harmonization Task Force (GHTF), Study Group 2
(SG2), Medical Devices: Post Market Surveillance: Proposal for Reporting of Use Errors
with Medical Devices by their Manufacturer ou Authorized Representative
[14] BROWN, D. The challenges of user-based design in a medical device market. In D.
Wixon and Ramey (Eds.), Field Methods Casebook for Software Design. New York:
Wiley, 1996, pp. 157-176.
[15] CALLAN, J. R., KELLY, R. T., QUINN, M. L., GWYNNE, J. W. III, MOORE, R. A.,
MUCKLER, F.A., KASUMOVIC, J., SAUNDERS, W.M., LEPAGE, R.P., CHIN, E.,
SCHOENFELD, I., and SERIG, D.I. (1995). Human factors évaluation of remote
afterloading brachytherapy. (NUREG/CR-6125, Volumes 1-3) Washington, D. C.: U. S.
Nuclear Regulatory Commission.
[16] COOKE, N. J. Varieties of knowledge elicitation techniques. Int'l J Human-Computer
Studies. 1994:41, pp. 801-849
[17] DRURY, C. G., PRABHU, P., and GRAMOPADHYE, A. (). Task analysis of aircraft
inspection activities: Methods and findings. Proceedings of the Human Factors Society
34th Annual Meeting. Santa Monica, CA: Human Factors and Ergonomics Society.
1990, pp. 1181-1185.
[18] DUMAS, J. and REDISH, J., A Practical Guide to Usability Testing (Revised Edition),
Exeter, UK, Intellect, 1999.
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

62366 © CEI:2007 – 207 –
[19] ELLIS, S. R., BEGAULT, D. R., and WENZEL, E. M.. Virtual environments as human-
computer interfaces. In M. G. Helander, T. K. Landauer, and P. V. PRABHU (Eds.),
Handbook of human-computer interaction. Amsterdam: Elsevier. 1997, pp. 163-201
[20] FLEISHMAN, E. A., and QUAINTANCE, M. K. Taxonomies of human performance: The
description of human tasks. Orlando: Academic Press, 1984
[21] GUNDRY JW, COMESS KA, Derook FA, JORGENSON D, BRADY GH. Comparison of
naïve sixth-grade children with trained professionals in the use of an automated
external defibrillator. Circulation. 2000 Nov 14;102(20):E166.
[22] KIRWAN, B. and AINSWORTH, L. K. A Guide to Task Analysis. London, UK: Taylor &
Francis, 1992.
[23] HOLTZBLATT, K., and JONES, S. Contextual inquiry: Principles and practice. In D.
Schuler and A. Namioka (Eds.), Participatory Design: Principles and Practice.
HILLSDALE, NJ: Erlbaum(1993).
[24] JONASSEN, D. L., HANNUM, W. H., and TESSMER, M. Handbook of Task Analysis
Procedures. Westport: Greenwood Publishing Group, 1989
[25] KLEIN, G. A., ORASANU, J., CALDERWOOD, R., and ZSAMBOK, C. E. Decision
Making in Action: Models and Methods. Norwood, New Jersey: Ablex Publishing Corp,
1993
[26] LAUGHERY, K. R. Sr., and LAUGHERY, K. R. Jr. Analytic techniques for function
analysis. In G. Salvendy (Ed.), Handbook of Human Factors. New York: Wiley, 1987,
pp. 330-354.
[27] LOEB, R., WEINGER, M. B., and ENGLUND, C. E. Ergonomics of the anesthesia
workspace. Ehrenwerth, J. and Eisenkraft J. B., editors. Anesthesia Medical device:
Principles and Applications. Mosby Year Book, Malvern, PA. 1993 pp. 385-404.
[28] MEISTER, D. Behavioral Analysis and Measurement Methods. New York: John Wiley &
Sons, 1985.
[29] NIELSEN J, Usability Engineering. San Diego: Academic Press, Inc, 1993
[30] REASON, J. Human Error. Cambridge, England: Cambridge University Press, 1990.

[31] ROUSE, W. B. Designing for human error: Concepts for error tolerant systems. In H. R.
Booher (Ed.), MANPRINT: An approach to system integration. New York: Van Nostrand
Reinhold, 1990.
[32] RUBIN, J., Handbook of Usability Testing: How to Plan, Design, and Conduct Effective
Tests, New York, NY, Wiley, 1994.
[33] SCHULER, D. and NAMIOKA, A. Participatory Design: Principles and Practices.
HILLSDALE, NJ: Lawrence Erlbaum Associates, 1993
[34] SHARIT, J. Allocation of functions. In G. Salvendy (Ed.), Handbook of Human Factors
and Ergonomics, 2 nd edition, New York: Wiley, 1997, pp. 301-339.
[35] SINCLAIR, M. A. Subjective assessment. In J. R. Wilson and E. N. Corlett (Eds.),
Evaluation of human work. London: Taylor & Francis. 1990, pp. 58-88.
[36] WIENER, E. L., and Nagel, D. C. (Eds.) Human factors in aviation. San Diego:
Academic Press 1988
[37] WEINGER, M. B., HERNDON, O. W., and GABA, D. M. The effect of electronic record
keeping and transesophageal echocardiography on task distribution, workload, and
vigilance during cardiac anesthesia. Anesthesiology 1997, 87:144-155.
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

– 208 – 62366 © CEI:2007
Index des termes définis
ALARME ARRÊTÉE ................................................................................................................... 3.4
ANALYSE DU RISQUE ................................................................................ ISO 14971:2007, 2.17
APTITUDE À L ' UTILISATION ................................................................................................... 3.17
DANGER ................................................................................................... ISO 14971:2007, 2.3
DISPOSITIF MÉDICAL ........................................................................................................... 3.11
DOCUMENT D ’ ACCOMPAGNEMENT ............................................................................................. 3.2
DOMMAGE ................................................................................................. ISO 14971:2007, 2.2
DOSSIER D ’ INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION ........................................................... 3.19
DOSSIER DE GESTION DES RISQUES ........................................................... ISO 14971:2007, 2.23
EFFICACITÉ ............................................................................................................................3.8
ENREGISTREMENT ................................................................................... ISO 14971:2007, 2.14
ERREUR D ' UTILISATION ......................................................................................................... 3.21
ÉVALUATION DU RISQUE ........................................................................... ISO 14971:2007, 2.21
FABRICANT ............................................................................................... ISO 14971:2007, 2.8
FONCTION PRINCIPALE DE SERVICE ....................................................................................... 3.14
GESTION DES RISQUES ............................................................................. ISO 14971:2007, 2.22
GRAVITÉ .................................................................................................. ISO 14971:2007, 2.25
INGÉNIERIE DE L ' APTITUDE À L ' UTILISATION ........................................................................... 3.18
INTERFACE UTILISATEUR ....................................................................................................... 3.24
LIMITE D ' ALARME .................................................................................................................... 3.3
MAÎTRISE DU RISQUE ................................................................................ ISO 14971:2007, 2.19
ORGANISME RESPONSABLE .................................................................................................... 3.16
PATIENT .............................................................................................................................. 3.13
PREUVE TANGIBLE ................................................................................... ISO 14971:2007, 2.10
PROCESSUS ............................................................................................ ISO 14971:2007, 2.13
PROFIL DE L ’ UTILISATEUR ...................................................................................................... 3.25
RENDEMENT ..........................................................................................................................3.9
RISQUE .................................................................................................. ISO 14971:2007, 2.16
RISQUE RÉSIDUEL .................................................................................... ISO 14971:2007, 2.15
SCÉNARIO D ' UTILISATION ....................................................................................................... 3.22
SÉCURITÉ ............................................................................................... ISO 14971:2007, 2.24
SIGNAL D ' ALARME ................................................................................................................... 3.5
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

62366 © CEI:2007 – 209 –
SIGNAL DE RAPPEL ............................................................................................................... 3.15
SIGNAL D ' INFORMATION ......................................................................................................... 3.10
SITUATION DANGEREUSE ............................................................................ ISO 14971:2007, 2.4
SPÉCIFICATION D ' APTITUDE À L ' UTILISATION .......................................................................... 3.20
SYSTÈME D ' ALARME ................................................................................................................ 3.6
UTILISATEUR ........................................................................................................................ 3.23
UTILISATION ANORMALE .......................................................................................................... 3.1
UTILISATION CORRECTE .......................................................................................................... 3.7
UTILISATION NORMALE .......................................................................................................... 3.12
UTILISATION PRÉVUE .................................................................................. ISO 14971:2007, 2.5
VALIDATION ......................................................................................................................... 3.26
VÉRIFICATION .......................................................................................... ISO 14971:2007, 2.28
___________
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

INTERNATIONAL
ELECTROTECHNICAL
COMMISSION
3, rue de Varembé
P.O. Box 131
CH-1211 Geneva 20
Switzerland
Tel: + 41 22 919 02 11
Fax: + 41 22 919 03 00
info@iec.ch
www.iec.ch
2016-06-21, 식품의약품안전처(오송 본원)에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.
