queueId: ingest-1781569954406-uwl
sourcePath: raw/sources/RA/05_해외 등록 서류 (영업팀 F-up)/251021 태국 Thai Medical Trading - P1, 23G/251021 태국 Thai Medical Trading/5. Test report/2. [Portable X-ray] Test report/[Portabel X-ray] IEC 60601-1 CB Certi & Test report(ed 3.2).pdf
combinedPath: raw/sources/_preprocessed/RA/_combined/b07c3a2efe68/[Portabel X-ray] IEC 60601-1 CB Certi & Test report(ed 3.2)__b07c3a2efe68_combined.txt
canonicalGroupId: 07fe47f1da58
productSignal: HnX
authoritySignal: overseas
pilotRank: 363

SOURCE_TEXT
1/2
Ref. Certif. No.
DK-163496-UL
IEC SYSTEM FOR MUTUAL RECOGNITION OF TEST CERTIFICATES FOR ELECTRICAL EQUIPMENT (IECEE) CB SCHEME
CB TEST CERTIFICATE
Product Portable X-Ray system
Name and address of the applicant
H&abyz Co., Ltd.
1F, 2-dong, 41-16, Cheoinseong-ro, Namsa-eup, Cheoin-gu,
Yongin-si, Gyeonggi-do, 17118
Republic of Korea
Name and address of the manufacturer H&abyz Co., Ltd.
1F, 2-dong, 41-16, Cheoinseong-ro, Namsa-eup, Cheoin-gu,
Yongin-si, Gyeonggi-do, 17118
Republic of Korea
Name and address of the factory
Note: When more than one factory, please report on page 2
H&abyz Co., Ltd.
1F, 2-dong, 41-16, Cheoinseong-ro, Namsa-eup, Cheoin-gu,
Yongin-si, Gyeonggi-do, 17118
Republic of Korea
Additional Information on page 2
Ratings and principal characteristics Internally powered: 29.6 V d.c., 1470 mAh
Trademark / Brand (if any)
Customer’s Testing Facility (CTF) Stage used
Model / Type Ref. HnX-P1
Additional information (if necessary may also be
reported on page 2)
Based on a demonstrated RM file evidence usage of IEC 60601-
1:2005/AMD1:2012/AMD2:2020 standard with IEC 60601-2-28:2017 was
approved and consequentially TRF IEC60601_1U was used for
completion of CBTR.
National Differences: EU Group Differences, US
Additional Information on page 2
A sample of the product was tested and found
to be in conformity with
IEC 60601-1:2005, IEC 60601-1:2005/AMD1:2012, IEC 60601-
1:2005/AMD2:2020, IEC 60601-1-3:2008, IEC 60601-1-3:2008/AMD1:2013,
IEC 60601-1-3:2008/AMD2:2021, IEC 60601-1-6:2010, IEC 60601-1-
6:2010/AMD1:2013, IEC 60601-1-6:2010/AMD2:2020, IEC 60601-2-28:2017,
IEC 60601-2-54:2022
As shown in the Test Report Ref. No. which forms
part of this Certificate ACTS-2024-SM-225 issued on 2025-02-24
This CB Test Certificate is issued by the National Certification Body
 UL Solutions (US), 333 Pfingsten Rd IL 60062, Northbrook, USA
 UL Solutions (Demko), Borupvang 5A DK-2750 Ballerup, DENMARK
 UL Solutions (JP), Marunouchi Trust Tower Main Building 6F, 1-8-3 Marunouchi, Chiyoda-ku, Tokyo 100-0005, JAPAN
 UL Solutions (CA), 7 Underwriters Road, Toronto, M1R 3B4 Ontario, CANADA
For full legal entity names see www.ul.com/ncbnames
Date: 2025-02-27 Signature:
Thomas Wilson

2/2
Ref. Certif. No.
DK-163496-UL
Additionally evaluated to:
EN 60601-1:2006, EN 60601-1:2006/A1:2013, EN 60601-1:2006/A12:2014, EN 60601-1:2006/A2:2021, EN 60601-
1:2006/A13:2024, EN 60601-1-3:2008, EN 60601-1-3:2008/A1:2013, EN 60601-1-3:2008/A11:2016, EN 60601-1-
3:2008/A2:2021, EN 60601-1-6:2010, EN 60601-1-6:2010/A1:2015, EN 60601-1-6:2010/A2:2021, EN IEC 60601-2-28:2019,
EN IEC 60601-2-54:2024
Additional information (if necessary)
 UL Solutions (US), 333 Pfingsten Rd IL 60062, Northbrook, USA
 UL Solutions (Demko), Borupvang 5A DK-2750 Ballerup, DENMARK
 UL Solutions (JP), Marunouchi Trust Tower Main Building 6F, 1-8-3 Marunouchi, Chiyoda-ku, Tokyo 100-0005, JAPAN
 UL Solutions (CA), 7 Underwriters Road, Toronto, M1R 3B4 Ontario, CANADA
For full legal entity names see www.ul.com/ncbnames
Date: 2025-02-27 Signature:
Thomas Wilson

Test Report issued under the responsibility of:
TEST REPORT
IEC 60601-1
Medical Electrical Equipment
Part 1: General requirements for basic safety and essential
performance
Report Number. .............................. : ACTS-2024-SM-225
Date of issue ................................... : 2025-02-24
Total number of pages ................... : 152 pages
Name of Testing Laboratory
preparing the Report ...................... :
ACTS Co., Ltd.
#B201, 260, Changnyong-daero, Yeongtong-gu, Suwon-si,
Gyeonggi-do, Republic of Korea
Applicant’s name ........................... : H&abyz Co., Ltd.
Address ........................................... : 1F, 2-dong, 41-16, Cheoinseong-ro, Namsa-eup, Cheoin-gu,
Yongin-si, Gyeonggi-do, Republic of Korea, 17118
Test specification:
Standard .......................................... : IEC 60601-1:2005, IEC 60601-1:2005/AMD1:2012, IEC 60601-
1:2005/AMD2:2020
Test procedure ............................... : CB Scheme
Non-standard test method ............ : N/A
TRF template used ......................... : IECEE OD-2020-F1:2020, Ed.1.3
Test Report Form No. .................... : IEC60601_1U
Test Report Form(s) Originator .... : UL(US)
Master TRF ...................................... : 2023-08-24
Copyright © 2023 IEC System of Conformity Assessment Schemes for Electrotechnical Equipment
and Components (IECEE System). All rights reserved.
This publication may be reproduced in whole or in part for non-commercial purposes as long as the IECEE is acknowledged as
copyright owner and source of the material. IECEE takes no responsibility for and will not assume liability for damages resulting from
the reader's interpretation of the reproduced material due to its placement and context.
If this Test Report Form is used by non-IECEE members, the IECEE/IEC logo and the reference to the CB
Scheme procedure shall be removed.
This report is not valid as a CB Test Report unless signed by an approved IECEE Testing Laboratory
and appended to a CB Test Certificate issued by an NCB in accordance with IECEE 02.
General disclaimer:
The test results presented in this report relate only to the object tested.
This report shall not be reproduced, except in full, without the written approval of the Issuing NCB. The
authenticity of this Test Report and its contents can be verified by contacting the NCB, responsible for this
Test Report.

Page 2 of 152 Report No. ACTS-2024-SM-225
TRF No. IEC60601_1U
Test item description ....................... : Portable X-Ray system
Trade Mark(s) .................................... :
Manufacturer..................................... : Same as applicant
Model/Type reference ...................... : HnX-P1
Ratings .............................................. : Internally powered: 29.6 V d.c., 1470 mAh
Responsible Testing Laboratory (as applicable), testing procedure and testing location(s):
CB Testing Laboratory: ACTS Co., Ltd.
Testing location/ address .............................: #B201, 260, Changnyong-daero, Yeongtong-gu, Suwon-si,
Gyeonggi-do, Republic of Korea
Tested by (name, function, signature) ........: HanCheol Cho
Project Handler
Approved by (name, function, signature) ...: JaeYoung Lee
Project Reviewer
Testing procedure: CTF Stage 1:
Testing location/ address .............................:
Tested by (name, function, signature) ........:
Approved by (name, function, signature) ...:
Testing procedure: CTF Stage 2:
Testing location/ address .............................:
Tested by (name, function, signature) ........:
Witnessed by (name, function, signature) ..:
Approved by (name, function, signature) ...:
Testing procedure: CTF Stage 3:
Testing procedure: CTF Stage 4:
Testing location/ address .............................:
Tested by (name, function, signature) ........:
Witnessed by (name, function, signature) ..:
Approved by (name, function, signature) ...:
Supervised by (name, function, signature) :

Page 3 of 152 Report No. ACTS-2024-SM-225
TRF No. IEC60601_1U
List of Attachments (including a total number of pages in each attachment):
Document No. Documents included / attached to this report (description) Page Number
This test report included the following documents:
Annex A IEC 60601-1-3 Test Report 29
Annex B IEC 60601-1-6 Test Report 15
Annex C IEC 60601-2-28 Test Report 12
Annex D IEC 60601-2-54 Test Report 56
Attachment
Attachment 1 National differences for Korea (Informative) 1
Attachment 2 National differences for US 4
Attachment 3 Photographs 8
Attachment 4 Schematics Diagram 20
Attachment 5 Packaging Box and Product Dimension 4
Attachment 6 Block Diagram 1
Attachment 7 User Manual 60
Summary of testing:
Tests performed (name of test and test clause): Testing location:
4.11 Power input ACTS Co., Ltd.
#B201, 260, Changnyong-daero,
Yeongtong-gu, Suwon-si, Gyeonggi-
do, Republic of Korea
5.7 Humidity preconditioning treatment
5.9.2 Determination of accessible parts
7.1.2 Legibility of marking
7.1.3 Durability of marking
8.4.3 ME Equipment intended to be connected to a
power source by a plug
8.7 Leakage currents and patient auxiliary currents
8.8.3 Dielectric strength
8.8.4.1 Resistance to heat - Ball pressure
8.10.4.2 Connection cords
9.4.2 Instability - overbalance
9.4.4 Handle loading test
11.1.1 Excessive temperatures
11.6.6 Cleaning and disinfection
11.8 Interruption of power supply
13.2 Single fault conditions
15.3 Mechanical strength
15.4.3.5 Excessive current and voltage protection

Page 4 of 152 Report No. ACTS-2024-SM-225
TRF No. IEC60601_1U
Summary of compliance with National Differences (List of countries addressed):
EU Group (No National or Group Differences declared),
US = United States
The product fulfils the requirements of AAMI ES60601-1:2005/AMD1:2012, AAMI ES60601-
1:2005/AMD2:2021 and EN 60601-1:2006/A1:2013/A12:2014/A2:2021/A13:2024
Statement concerning the uncertainty of the measurement systems used for the tests
Internal procedure used for type testing through which traceability of the measuring uncertainty
has been established:
Procedure number, issue date and title:
Calculations leading to the reported values are on file with the NCB and testing laboratory that conducted
the testing.
Statement not required by the standard used for type testing

Page 5 of 152 Report No. ACTS-2024-SM-225
TRF No. IEC60601_1U
Copy of marking plate:
The artwork below may be only a draft. The use of certification marks on a product must be
authorized by the respective NCBs that own these marks.
[Product Label]
[High Voltage Tank Label]

Page 6 of 152 Report No. ACTS-2024-SM-225
TRF No. IEC60601_1U
[Beam Limiting Device]
[X-ray warning Label]
[Battery Label]

Page 7 of 152 Report No. ACTS-2024-SM-225
TRF No. IEC60601_1U
[AC/DC Adaptor Label]

Page 8 of 152 Report No. ACTS-2024-SM-225
TRF No. IEC60601_1U
Test item particulars .................................................. :
Classification of installation and use ...................... : Portable
Supply Connection .................................................... : Internally powered
Device type (component/sub-assembly/
equipment/ system)………………………………..: Equipment
Intended use (Including type of patient,
application location)…………………………………: This product is a medical device intended for use by
a qualified/trained physician or technician for the
purpose of acquiring X-ray images of the desired
parts of patient’s anatomy (including head, cervical
spine, chest, abdomen, lumbar spine, pelvis and
extremities).
This system is not intended for mammography.
Mode of operation……………………………………: Non-continuous
Accessories and detachable parts
included……...: X-ray exposure switch, AC/DC Adaptor, Stand
Other options include……………………………...: None
Possible test case verdicts:
- test case does not apply to the test object ........... : N/A
- test object does meet the requirement .................. : P (Pass)
- test object was not evaluated for the
requirement……………………………………………..: N/E (collateral standards only)
- test object does not meet the requirement ........... : F (Fail)
Abbreviations used in the report
- normal condition……………………………: N.C. - single fault condition ................ : S.F.C.
- means of Operator protection ……………: MOOP - means of Patient protection .... : MOPP
Testing .......................................................................... :
Date of receipt of test item......................................... : 2024-12-13
Date (s) of performance of tests ............................... : 2024-12-13 to 2025-01-10
General remarks:
"(See Enclosure #)" refers to additional information appended to the report.
"(See appended table)" refers to a table appended to the report.
Throughout this report a comma / point is used as the decimal separator.
Manufacturer’s Declaration per sub-clause 4.2.5 of IECEE 02:
The application for obtaining a CB Test Certificate
includes more than one factory location and a
declaration from the Manufacturer stating that the
sample(s) submitted for evaluation is (are)
representative of the products from each factory has
been provided................................................................ :
Yes
Not applicable
When differences exist; they shall be identified in the General product information section.
Name and address of factory (ies) .......................... : Same as applicant

Page 9 of 152 Report No. ACTS-2024-SM-225
TRF No. IEC60601_1U
General product information and other remarks:
Report summary
The uncertainty of the measurement systems did not require by the client or the standard used for type testing.
All applicable test(s) according to the referenced standard(s) have been carried out, except for following
clause(s).
The following clauses were not evaluated in this report.
- Clause 11.7, Biocompatibility
- Clause 17, Electromagnetic compatibility
Product Description
This product is a medical device intended for use by a qualified/trained physician or technician for the purpose
of acquiring X-ray images of the desired parts of patient’s anatomy (including head, cervical spine, chest,
abdomen, lumbar spine, pelvis and extremities).
Characteristics of this product are follows.
1. Type of protection against electric shock: Internally powered and/or Class I (Charger (AC/DC Adaptor))
2. Degree of protection against electric shock: No applied part
3. Classification according to the degree of protection against ingress of water:
1) IPX0: Main unit
4. This equipment is not suitable for use in the presence of flammable anesthetises or oxygen.
5. Mode of operation: Non-continuous operation (5 min (between each X-ray exposure))
6. Others
- Rechargeable Battery
This was certified in accordance with IEC 62133-2 at TÜ V SUD Refer to Ref. Certif. No. SG PSB-BT-
05860
- AC/DC Adaptor
This was certified in accordance with IEC 62368-1 at TÜ V Rheinland, Refer to Ref. Certif. No. JPTUV-
125094-M2
Model Differences
N/A
Additional Information
1. Documents were provided by manufacturer as follows.
1) Risk Management Plan: Document A-RMP-HNX, Rev.0
2) Risk Management Report: Document A-RMR-HNX, Rev.0
3) Life Cycle Report: Document A-LCR-HNX, Rev.0
3) Software Development Plan: Document A-SDP-HNX, Rev.0
4) Software Validation Report: Document A-SVR-HNX, Rev.0
5) Usability Validation Plan: A-UEP-HNX, Rev.0
6) Usability Validation Report: A-UVR-HNX, Rev.0
7) Usability Engineering Plan: A-UEF-HNX, Rev.0
8) Formative Evaluation Plan: A-UFEP-HNX, Rev.0
9) Formative Evaluation Report: A-UFER-HNX, Rev.0
10) Summative Evaluation Plan: A-USEP-HNX, Rev.0
11) Summative Evaluation Report: A-USER-HNX, Rev.0
12) User Manual: A-IFU-HNX, Rev.0.1
13) FMEA Report: A-TCF-105, Rev.0
2. Additional standards (from country differences)

Page 10 of 152 Report No. ACTS-2024-SM-225
TRF No. IEC60601_1U
1) EN 60601-1:2006/A1:2013/A12:2014/A2:2021/A13:2024
2) AAMI ES60601-1:2005, ES60601-1:2005/AMD1:2012, ES60601-1:2005/AMD2:2021
3) IEC 60601-1-3:2008/AMD1:2013/AMD2:2021 (EN 60601-1-3:2008/A1:2013/A11:2016/A2:2021)
4) IEC 60601-1-6:2010/AMD1:2013/AMD2:2020 (EN 60601-1-6:2010/A1:2015/A2:2021)
5) IEC 60601-2-28:2017 (EN 60601-2-28:2019)
6) IEC 60601-2-54:2022 (EN IEC 60601-2-54:2024)
3. Environmental conditions:
1) Pollution degree: 2
2) Overvoltage category: II
3) Material group: IIIb
Operating Transport and Storage
- Temperature (C): 10 to 35
- Humidity (% R.H.), non-condensing: 30 to 75
- Atmospheric pressure (kPa): 70 to 106
- Temperature (C): -10 to 50
- Humidity (% R.H.), non-condensing: 10 to 80
- Atmospheric pressure (kPa): 50 to 106
4. National differences
1) There is no ND TRFs related to IEC 60601-1:2005/AMD1:2012/AMD2:2020 (ed.3.2, IEC60601_1U),
except for US, Canada and Japan. Therefore, the ND TRFs related to IEC 60601-1:2005/AMD1:2012
(ed.3.1, IEC 60601_1S) for Korea was applied, and also this ND was attached at the request of the
manufacturer for information. Refer to Attachment 1.
2) Supplementary Information on National/Group Differences not to be listed on CBTC
- Korea: For information only since the ND/GD TRF latest revision does not match the latest revision of
IEC Standard TRF used for evaluation.
5. Part 2 standards incompatible with IEC 60601-1:2005/AMD1:2012/AMD2:2020
1) IEC 60601-2-28:2017(This standard is compatible in conjunction with IEC 60601-1:2005/AMD1:2012)
2) Based on a demonstrated RM file evidence usage of IEC 60601-1:2005/AMD1:2012/AMD2:2020
standard with IEC 60601-2-28:2017 was approved and consequentially TRF IEC60601_1U was used for
completion of CBTR.

Page 11 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
INSULATION DIAGRAM

Page 12 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
TABLE: INSULATION DIAGRAM Pass
Pollution degree ........................................: 2 —
Overvoltage category ...............................: II or N/A (Internally powered) —
Altitude .......................................................: Up to 3 000 m —
Additional details on parts considered as
applied parts ..............................................:
None Areas ________________
(See Clause 4.6 for details)
—
Area
Number and
type of Means
of Protection:
MOOP, MOPP
CTI Working voltage Required
creepage
(mm)
Required
clearance
(mm)
Measured
creepage
(mm)
Measured
clearance
(mm)
Remarks
Vrms Vpk
A 1MOOP IIIb 240 340 2.5 2.28 6.2 6.2 Between Line
and Neutral
before fuse of
the charger
(AC/DC
Adaptor)
B 1MOOP IIIb 240 340 2.5 2.28 6.3 6.3 Between
Mains and
Protectively
earthed part
of the charger
(AC/DC
Adaptor)
C 2MOOP IIIb 240 340 5.0 4.56 6.0 6.0 Between
Primary and
Secondary
circuits of the
charger
(AC/DC
Adaptor)
D 2MOOP IIIb 240 340 5.0 4.56 10.1 10.1 Between
Mains and

External
enclosure part
of the charger
(AC/DC
Adaptor)
E 2MOOP IIIb 240 340 2.5 2.28 7.5 7.5 Between
Mains and
External
enclosure part
of the Product
F 2MOOP IIIb 240 340 5.0 4.56 6.5 6.5 Between
Internally
powered and
External
enclosure part
of the product
G 2MOOP IIIb - 90 kV - - - - Between
Primary and
Secondary
circuits of the

Page 13 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
H.V Tank
Supplementary Information:
1) The charger (AC/DC Adaptor) is provided for the only battery charging. It is not used in the normal use (X-
ray exposure).
2) Safety factor of the clearance for Means of Operator Protection: 1.14 applied
3) Insulation area A, B, C and D: Evaluated during the AC/DC Adaptor certification
4) Insulation area G: See appended Clause 201.8.8.3 of IEC 60601-2-54 Test report
INSULATION DIAGRAM CONVENTIONS and GUIDANCE:
A measured value must be provided in the value columns for the device under evaluation. The
symbol > (greater than sign) must not be used. Switch-mode power supplies must be re-evaluated in
the device under evaluation therefore N/A must not be used with a generic statement that the
component is certified.
Insulation diagram is a graphical representation of equipment insulation barriers, protective
impedance and protective earthing. If feasible, use the following conventions to generate the
diagram:
- All isolation barriers are identified by letters between separate parts of diagram, for example separate
transformer
windings, optocouplers, wire insulation, creepage and clearance distances.
- Parts connected to earth with large dots are protectively earthed. Other connections to earth are functional
- Applied parts are extended beyond the equipment enclosure and terminated with an arrow.
- Parts accessible to the operator only are extended outside of the enclosure but are not terminated with an
arrow.

Page 14 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
4 GENERAL REQUIREMENTS -
4.1 Requirements of this standard applied in NORMAL
USE and reasonably foreseeable misuse
Pass
4.2 RISK MANAGEMENT PROCESS FOR ME EQUIPMENT OR ME SYSTEMS Pass
4.2.2 General requirement for RISK MANAGEMENT - PROCESS
complies with ISO14971 (2019)……….:
See Appended RM Results
Table 4.2.2.
Pass
4.2.3 Evaluating RISK Pass
4.2.3.1 a) Compliance with the standard reduces residual
risk to an acceptable level
Pass
b) Manufacturer has defined risk acceptability criteria
in the RISK MANAGEMENT PLAN…………… :
RISK MANAGEMENT PLAN
Document: A-PMP-HNX, Rev.0
(Risk Management Plan)
Pass
c) When no specific technical requirements provided
manufacturer has determined HAZARDS or
HAZARDOUS SITUATIONS exists.
Pass
- HAZARDS or HAZARDOUS SITUATIONS have been
evaluated using the RISK MANAGEMENT PROCESS.
Pass
4.2.3.2 MANUFACTURER has addressed HAZARDS or
HAZARDOUS SITUATIONS not specifically addressed in
the IEC 60601-1 series.
Pass
4.3 Performance of clinical functions necessary to
achieve iNTENDED USE or that could affect the safety
of the ME EQUIPMENT or ME SYSTEM were identified
during RISK ANALYSIS.
RM File Reference to
Essential performance:
Document A-TCF-5-105,
Rev.0 (FMEA), Hazard ID:
RM-01
Pass
- Performance limits were identified in both NORMAL
CONDITION and SINGLE FAULT CONDITION.
Identified in accordance with
IEC 60601-2-54
Pass
- Loss or degradation of performance beyond the
limits specified by the MANUFACTURER were evaluated
Pass
- Functions with unacceptable risks are identified as
ESSENTIAL PERFORMANCE………………………:
See Appended Table 4.3 Pass
- RISK CONTROL measures implemented Document A-TCF-5-105,
Rev.0 (FMEA), Hazard ID:
RM-01
Pass
- Methods used to verify the effectiveness of RISK
CONTROL measures implemented
Document A-TCF-5-105,
Rev.0 (FMEA), Hazard ID:
RM-01
Pass
4.4 EXPECTED SERVICE LIFE stated in RISK MANAGEMENT
FILE………………………………….:
7 years
Document A-TCF-5-105,
Rev.0 (FMEA), Hazard ID:
RM-02
Pass
4.5 Alternative RISK CONTROL methods utilized: No alternative means N/A

Page 15 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
RESIDUAL RISK resulting from the alternative RISK
CONTROL measures or tests is acceptable and
comparable to RESIDUAL RISK resulting from
application of this standard…………………….:
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
See above N/A
Alternative means based scientific data or clinical
opinion or comparative studies ………………….:
See above N/A
4.6 RISK MANAGEMENT PROCESS identifies parts that can
come into contact with PATIENT but not defined as
APPLIED PARTS, subjected to the requirements for
APPLIED PARTS, except for Clause
7.2.10 ……………………………………..:
See above N/A
MANUFACTURER assesses the risk of accessible
parts coming into contact with the patient:
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
See above N/A
Assessment identified the APPLIED PART TYPE
requirements ……………………………………..:
See above N/A
4.7 ME EQUIPMENT remained SINGLE FAULT SAFE, or the
RISK remained acceptable as determined by Clause
4.2…………………………………………:
The risk remained acceptable
as determined by clause 4.2
Pass
MANUFACTURER RISK ANALYSIS was used to
determine failures to be tested…………………:
(ISO 14971 Cl. 5.2-5.5)
RISK ANALYSIS reference:
Document A-TCF-5-105,
Rev.0 (FMEA), Hazard ID:
RM-03
(ISO 14971 Cl. 5.2-5.5)
Pass
Failure of any one component at a time that could
result in a HAZARDOUS SITUATION, including those in
13.1, simulated physically or
theoretically………………………………………..:
See appended Table 13.2 for
simulated physical test
Pass
4.8 All components and wiring whose failure could result
in a HAZARDOUS SITUATION used according to their
applicable ratings, unless specified ……..:
Used according to their
applicable rating
Pass
Components and wiring exception in the standard
or by RISK MANAGEMENT PROCESS
No such part Pass
RISK MANAGEMENT PROCESS assesses components
to identify components where the failure results in a
HAZARDOUS SITUATION for components used outside
their ratings ………..:
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
RMF Reference to specific
RISKS: Document A-TCF-5-
105, Rev.0 (FMEA), Hazard
ID: RM-04
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-
7.4)
Pass
MANUFACTURER identified components where the
failure results in a HAZARDOUS SITUATION ……..:
No such part N/A
Components determined to be acceptable where
used as a MEANS OF PROTECTION ………:
See above N/A
Reliability of components used as MEANS OF
PROTECTION assessed for conditions of use in ME
EQUIPMENT, and they complied with one of the
following
See below Pass

Page 16 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
a) Applicable safety requirements of a relevant IEC
or ISO standard
See appended Table 8.10 Pass
b) Requirements of this standard applied in the
absence of a relevant IEC or ISO standard
See appended Table 8.10 Pass
4.9 A COMPONENT WITH HIGH-INTEGRITY CHARACTERISTICS
provided and selected
appropriately……………………………………….:
No such part N/A
RISK MANAGEMENT FILE includes an assessment to
determine if the failure of components results in
unacceptable RISK……………………………..:
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
See above N/A
Components identified and required to be
COMPONENTS WITH HIGH INTEGRITY CHARACTERISTIC:
See above N/A
4.10 Power supply Pass
4.10.1 ME EQUIPMENT is suitable for connection to indicated
power source (select applicable) ……:
Supply mains and/or internally
powered
Pass
4.10.2 Maximum rated voltage for ME EQUIPMENT intended to
be connected to SUPPLY MAINS:
See below Pass
- 250 V for HAND-HELD ME EQUIPMENT (V) ...............: Not hand-held equipment N/A
– 250 V d.c. or single-phase a.c., or 500 V poly-
phase a.c. for ME EQUIPMENT and ME SYSTEMS with a
RATED input ≤ 4 kVA (V) ..........................................:
Charger (AC/DC Adaptor)
provided for the only battery
charging: 100-240 V a.c.
Internally powered: 29.6 V d.c.
Pass
– 500 V for all other ME EQUIPMENT and ME SYSTEMS No such part N/A
4.11 Power input Pass
Steady-state measured input of ME EQUIPMENT or ME
SYSTEM at RATED voltage or voltage range and at
operating settings indicated in instructions for use
didn’t exceed marked rating by more than 10% ....:
See appended Table 4.11
(Only battery charging)
Pass
5 GENERAL REQUIREMENTS FOR TESTING ME EQUIPMENT -
5.1 Test not performed when analysis indicated condition
being tested was adequately evaluated by other tests
or methods ………………………..:
No other test or method N/A
RISK MANAGEMENT FILE identifies combinations of
simultaneous independent faults that could result in a
HAZARDOUS SITUATION.
(ISO 14971 Cl. 5.2-5.5)
See above N/A
5.3 Tests conducted within the environmental conditions
specified in technical description
See below Pass
Temperature (ºC), Relative Humidity (%) ……….: (10-35) ºC
(30-75) % R.H.
—
Atmospheric Pressure (kPa) ……………………: (70-106) kPa —

Page 17 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
5.5 a) Supply voltage during tests was the least
favourable of the voltages specified in 4.10.2 or
voltages marked on ME EQUIPMENT (V)………….:
Rated of the charger: 100-240
V a.c.
Tested at 90 V a.c. and 264 V
a.c.
Pass
b) ME EQUIPMENT marked with a RATED frequency
range tested at the least favourable frequency within
the range (Hz) .........................................................:
Rated of the charger: 50-60 Hz
Tested at 50 Hz and 60 Hz
Pass
c) ME EQUIPMENT with more than one RATED voltage,
both a.c./ d.c. or both external power and INTERNAL
ELECTRICAL POWER SOURCE tested in conditions (see
5.4) related to the least favourable voltage, nature of
supply, and type of current .....................................:
Designed for both supply
mains and a rechargeable
battery
Pass
d) ME EQUIPMENT intended for only d.c. supply
connection tested with d.c. and influence of polarity
considered...............................................................:
Not intended for only d.c.
supply connection
N/A
e)ME EQUIPMENT tested with alternative ACCESSORIES
and components specified in ACCOMPANYING
DOCUMENTS to result in the least favourable
conditions ................................................................:
No such part Pass
f) ME EQUIPMENT connected to a separate power
supply as specified in instructions for use
Charger (AC/DC Adaptor)
provided for the only battery
charging
Pass
5.7 ME EQUIPMENT or parts thereof affected by climatic
conditions were set up completely, or partially, with
covers detached and subjected to a humidity
preconditioning prior to tests of Clauses 8.7.4 and
8.8.3…………………………………….:
Conducted to a humidity
preconditioning
(See appended Table SP)
Pass
ME EQUIPMENT heated to a temperature between T
and T + 4°C for at least 4 h and placed in a humidity
chamber and ambient within 2 °C of T in range of
+20°C to +30°C for indicated time
Condition:
29 °C, 4 h
25 °C, 93 % R.H., 48 h
—
5.9 Determination of APPLIED PARTS and ACCESSIBLE PARTS Pass
5.9.1 APPLIED PARTS identified by inspection and reference
to ACCOMPANYING DOCUMENTS ................................:
No applied part N/A
5.9.2 ACCESSIBLE PARTS Pass
5.9.2.1 Accessibility determined using standard test finger of
Fig. 6
See Appended Table 5.9.2 Pass
5.9.2.2 Test hook of Fig. 7 inserted in all openings of ME
EQUIPMENT and pulled with a force of 20 N for 10 s
See Appended Table 5.9.2 Pass
5.9.2.3 Conductive parts of actuating mechanisms of
electrical controls accessible after removal of
handles, knobs, levers and the like regarded as
ACCESSIBLE PARTS ................................................. :
No such part N/A
Conductive parts of actuating mechanisms not
considered ACCESSIBLE PARTS when removal of
handles, knobs, required use of a TOOL............. :
See above N/A
6 CLASSIFICATION OF ME EQUIPMENT AND ME SYSTEMS -

Page 18 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
6.2 CLASS I ME EQUIPMENT, externally powered See below N/A
CLASS II ME EQUIPMENT, externally powered See below N/A
INTERNALLY POWERED ME EQUIPMENT Internally powered provided Pass
EQUIPMENT with means of connection to a SUPPLY
MAINS complied with CLASS I or CLASS II ME EQUIPMENT
requirements when so connected, and when not
connected to SUPPLY MAINS with INTERNALLY POWERED
ME EQUIPMENT requirements
Charger (AC/DC Adaptor)
provided for the only battery
charging
Pass
TYPE B APPLIED PART No applied part N/A
TYPE BF APPLIED PART See above N/A
TYPE CF APPLIED PART See above N/A
DEFIBRILLATION-PROOF APPLIED PARTS See above N/A
6.3 ENCLOSURES classified according to degree of
protection against ingress of water and particulate
matter as per IEC 60529 ........................................:
IPX0 (no marking) Pass
6.4 ME EQUIPMENT or its parts intended to be sterilized
classified according to method(s) of sterilization in
instructions for use..................................................:
Not intended to be sterilized N/A
6.5 ME EQUIPMENT and ME SYSTEMS intended for use in
an OXYGEN RICH ENVIRONMENT classified for such use
and complied with 11.2.2
Not intended for use in an
oxygen rich environment
N/A
6.6 CONTINUOUS or Non-CONTINUOUS OPERATION.........: Non-continuous operation Pass
7 ME EQUIPMENT IDENTIFICATION, MARKING, AND DOCUMENTS -
7.1.2 Legibility of Markings Test for Markings specified in
Clause 7.2-7.6…………………………………:
See Appended Table 7.1.2 Pass
7.1.3 Required markings can be removed only with a
TOOL or by appreciable force, are durable and
remain CLEARLY LEGIBLE during EXPECTED SERVICE
LIFE of ME EQUIPMENT in NORMAL USE
See appended Tables 7.1.3
and 8.10
Pass
7.2 Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts Pass
7.2.1 At least markings in 7.2.2, 7.2.5, 7.2.6, 7.2.10, and
7.2.13 were applied when size of EQUIPMENT, its
part, an ACCESSORY, or ENCLOSURE did not permit
application of all required
markings ………………………………..:
See attached copy of Marking
Plate
Pass
Remaining markings fully recorded in
ACCOMPANYING DOCUMENTS ……………………:
Provided in the manual Pass
Markings applied to individual packaging when
impractical to apply to ME EQUIPMENT
No such part N/A
Single use item marked…………………………..: No such part N/A
7.2.2 ME EQUIPMENT marked with: See below Pass
– the name or trademark and contact information of
the MANUFACTURER
See attached copy of Marking
Plate
Pass
– a MODEL OR TYPE REFERENCE See above Pass

Page 19 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
– a serial number or lot or batch identifier; and See above Pass
– the date of manufacture or use by date See above Pass
Detachable components of the ME EQUIPMENT not
marked; misidentification does not present an
unacceptable risk, or
See below Pass
RISK MANAGEMENT FILE includes an assessment of
the RISKS relating to misidentification of all
detachable parts…………………………………..:
(ISO 14971 Cl. 5.2-5.5, 6, 7.3)
RMF Reference to specific
RISKS: Document A-TCF-5-
105, Rev.0 (FMEA), Hazard
ID: RM-05
(ISO 14971 Cl. 5.2-5.5, 6, 7.3)
Pass
Detachable components of the ME EQUIPMENT are
marked with the name or trademark of the
MANUFACTURER, and
Marked with name and
trademark of the manufacturer
on the charger (AC/DC
Adaptor)
Pass
– a MODEL OR TYPE REFERENCE Marked with model and type
reference on the charger
(AC/DC Adaptor)
Pass
Software forming part of a PEMS identified with a
unique identifier…………………………………..:
Software: HnX_P1, Rev. 0
Refer to the document A-SVR-
HNX, Rev.0, Paragraph 4
Software description
Pass
7.2.3 Symbol 11 on Table D.1 used, optionally, advice to
OPERATOR to consult ACCOMPANYING DOCUMENTS
See below N/A
SAFETY SIGN 10 on Table D.2) used, advising
OPERATOR that ACCOMPANYING DOCUMENTS must be
consulted (symbol 10 of Table D.2)
provided
Pass
7.2.4 ACCESSORIES marked with name or trademark and
contact information of their MANUFACTURER,
and ………………………………………………….:
No such part N/A
- with a MODEL or TYPE REFERENCE See above N/A
– a serial number or lot or batch identifier See above N/A
– the date of manufacture or use by date See above N/A
Markings applied to individual packaging when not
practical to apply to ACCESSORIES
Not applied to individual
packaging
N/A
7.2.5 ME EQUIPMENT and ME SYSTEM intended to receive
power from other equipment, provided with one of
the following
Charger (AC/DC Adaptor)
provided for the only battery
charging
Pass
- the name or trademark of the manufacturer of the
other electrical equipment and type reference
marked adjacent to the relevant connection point; or
Model: ADLX65YLC3D
manufactured by Lite-On
Technology Corporation
Pass
– Table D.2, SAFETY SIGN No. 10 adjacent to the
relevant connection point and listing of the required
details in the instructions for use; or
See above N/A
– Special connector style used that is not commonly
available on the market and listing of the required
details in the instructions for use.
See above N/A

Page 20 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
7.2.6 Connection to the Supply Mains Pass
Marking appearing on the outside of part containing
SUPPLY MAINS connection and, adjacent to
connection point
See attached copy of marking
plate
Pass
For PERMANENTLY INSTALLED ME EQUIPMENT, NOMINAL
supply voltage or range marked inside or outside of
ME EQUIPMENT
Not permanently installed
equipment
N/A
– RATED supply voltage(s) or RATED voltage range(s)
with a hyphen (-) between minimum and maximum
voltages (V, V-V)……………………….:
Charger (AC/DC Adaptor)
provided for the only battery
charging: 100-240 V a.c.
Internally powered: 29.6 V d.c.
Pass
Multiple RATED supply voltages or multiple RATED
supply voltage ranges are separated by (V/V)…..:
No multiple supply voltage N/A

– Nature of supply and type of current…………..: Nature of supply: DC
(Charger (AC/DC Adaptor)
provided for the only battery
charging: AC and DC)
Pass
Symbols 1-5, Table D.1 (used for same
parameters………………………………………….:
Provided a word DC instead of
symbol 4 on the product label
(symbol 1 of Table D.1) and
(symbol 4 of Table D.1)
provided on the charger
(AC/DC Adaptor) provided for
the only battery charging
Pass
– RATED supply frequency or RATED frequency range
in hertz……………………………………….:
Charger (AC/DC Adaptor)
provided for the only battery
charging: 50-60 Hz
Pass
– Symbol 9 of Table D.1 used for CLASS II ME
EQUIPMENT…………………………………………..:
Internally powered
(Charger (AC/DC Adaptor)
provided for the only battery
charging: symbol 9 of Table
D.1 used)
N/A
7.2.7 RATED input in amps or volt-amps, (A, VA)……: Battery capacity: 1470 mAh
(Charger (AC/DC Adaptor)
Provided for the only battery
charging: Input 1.8 A, Output
3.25 A)
Pass
RATED input in amps or volt-amps, or in watts when
power factor exceeds 0.9 (A, VA, W)……..:
See above N/A
RATED input for one or more RATED voltage ranges
provided for upper and lower limits of the range or
ranges when the range(s) is/are greater than ± 10 %
of the mean value of specified range (A,
VA,W)…………………………………………..:
See above N/A
Input at mean value of range marked when range
limits do not differ by more than 10 % from mean
value (A, VA, W)……………………………………:
See above N/A

Page 21 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Marking includes long-time and most relevant
momentary volt-ampere ratings when provided, each
plainly identified and indicated in ACCOMPANYING
DOCUMENTS (VA)………………….:
See above N/A
Marked input of ME EQUIPMENT provided with means
for connection of supply conductors of other electrical
equipment includes RATED and marked output of
such means (A, VA, W)……….:
See attached copy of marking
plate
Pass
7.2.8 Output connectors N/A
7.2.8.2 Output connectors are marked, except for MULTIPLE
SOCKET-OUTLETS or connectors intended for specified
ACCESSORIES or equipment
No output connector N/A
Rated Voltage (V), Rated Current (A)………….: See above —
Rated Power (W), Output Frequency (Hz)…….: See above —
7.2.9 ME EQUIPMENT or its parts marked with the IP
environmental Code per IEC 60529 according to
classification in 6.3 (Table D.3, Code 2), marking
optional for ME EQUIPMENT or parts rated IPX0….:
IPX0 (no marking) N/A
7.2.10 Degrees of protection against electric shock as
classified in 6.2 for all APPLIED PARTS marked with
relevant symbols ………………………………….:
No applied part N/A
TYPE B APPLIED PARTS with symbol 19 of Table
D.1…………………………………………………..:
See above N/A
TYPE BF APPLIED PARTS with symbol 20 of Table D.1: See above N/A
TYPE CF APPLIED PARTS with symbol 21 of Table
D.1…………………………………………………..:
See above N/A
DEFIBRILLATION-PROOF APPLIED PARTS marked with
symbols 25-27 of Table D.1…………………:
See above N/A
Proper symbol marked adjacent to or on connector
for APPLIED PART………………………..:
See above N/A
SAFETY SIGN 2 of Table D.2 placed near relevant
outlet………………………………………………..:
See above N/A
An explanation indicating protection of ME EQUIPMENT
against effects of discharge of a cardiac defibrillator
depends on use of proper cables included in
instructions for use……………:
See above N/A
7.2.11 ME EQUIPMENT suitable for CONTINUOUS OPERATION See below Pass
DUTY CYCLE for ME EQUIPMENT intended for non-
CONTINUOUS OPERATION appropriately marked to
provide maximum “on” and “off” time…………….:
Non-continuous operation:
5 min (between each X-ray
exposure)
Pass
7.2.12 Type and full rating of a fuse marked adjacent to
ACCESSIBLE fuse-holder
No such part N/A
Fuse type……………………………………………: See above —
Voltage (V) and Current (A) rating………………: See above —
Operating speed (s) and Breaking capacity……: See above —

Page 22 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
7.2.13 Physiological effects – SAFETY SIGN and warning
statements ………………………………………..:
(symbol of ISO 7010-W003)
provided
Pass
Nature of HAZARD and precautions for avoiding or
minimizing the associated RISK described in
instructions for use…………………………………:
(ISO 14971 Cl. 5.2-5.5, 6, 7.2)
RMF Reference to specific
RISKS: Document A-TCF-5-
105, Rev.0 (FMEA), Hazard
ID: RM-06
(ISO 14971 Cl. 5.2-5.5, 6, 7.2)
Pass
7.2.14 HIGH VOLTAGE TERMINAL DEVICES on the outside of ME
EQUIPMENT accessible without the use of a TOOL
marked with symbol 24 of Table D.1
No such part N/A
7.2.15 Requirements for cooling provisions marked……: No such part N/A
7.2.17 Packaging marked with special handling instructions
for transport and/or storage…………:
Marked with special handling
instructions
Pass
Permissible environmental conditions marked on
outside of packaging……………………………….:
Transport and Storage:
(-10 - 50) ºC
(10 - 80) % R.H.
(50 - 106) kPa
Pass
Packaging marked with a suitable SAFETY SIGN
indicating premature unpacking of ME EQUIPMENT
could result in an unacceptable RISK…………….:
No such part N/A
RISK MANAGEMENT FILE includes the assessment to
determine premature unpacking of ME EQUIPMENT or
its parts could result in an unacceptable
RISK…………………………………:
(ISO 14971 Cl. 5.2-5.5, 6, 7.2)
See above N/A
Packaging of sterile ME EQUIPMENT or ACCESSORIES
marked sterile and indicates the methods of
sterilization
No such part N/A
7.2.18 RATED maximum supply pressure from an external
source marked on ME EQUIPMENT adjacent to each
input connector, and …………..:
No such part N/A
- the RATED flow rate also marked See above N/A
7.2.19 Symbol 7 of Table D.1 marked on FUNCTIONAL EARTH
TERMINAL…………………………………….:
No such part N/A
7.2.20 Removable protective means marked to indicate the
necessity for replacement when the function is no
longer needed………………………………..:
No such part N/A
7.2.21 MOBILE ME EQUIPMENT marked with its mass including
its SAFE WORKING LOAD in kilograms ......................... :
Not mobile equipment N/A
7.3 Marking on the inside of ME EQUIPMENT or ME EQUIPMENT parts Pass
7.3.1 Maximum power loading of heating elements or
lamp-holders designed for use with heating lamps
marked near or in the heater (W)…………:
No such part N/A

Page 23 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
A marking referring to ACCOMPANYING DOCUMENTS
provided for heating elements or lamp-holders
designed for heating lamps that can be changed only
by SERVICE PERSONNEL using a TOOL
See above N/A
7.3.2 Symbol 24 of Table D.1, or SAFETY SIGN No.3 of
Table D.2 used to mark presence of HIGH VOLTAGE
parts………………………………………:
(symbol 3 on Table D.2)
provided
Pass
7.3.3 Type of battery and mode of insertion marked..: Non-replaceable battery
provided inside the product
N/A
An identifying marking provided referring to
instructions in ACCOMPANYING DOCUMENTS for
batteries intended to be changed only by SERVICE
PERSONNEL using a TOOL………………………….:
No battery intended to be
changed only by service
personnel
N/A
A warning provided indicating replacement of lithium
batteries or fuel cells when incorrect replacement
would result in an unacceptable RISK ..................... :
No probability of incorrect
replacement
N/A
RISK MANAGEMENT FILE includes an assessment to
determine the replacement of lithium batteries or
fuel cells leads to an HAZARDOUS SITUATION if
replaced incorrectly………………………………:
(ISO 14971 Cl. 5.2-5.5, 6, 7.2)
See above N/A
ACCOMPANYING DOCUMENTS contain a warning
indicating the replacement of lithium batteries or fuel
cells by inadequately trained personnel could result
in a HAZARDOUS SITUATION…………:
See above N/A
7.3.4 Fuses, replaceable THERMAL CUT-OUTS and OVER-
CURRENT RELEASES, accessible by use of a TOOL
Identified …………………………………….…….:
No such part N/A
Voltage (V) and Current (A) rating………………. See above —
Operating speed(s), size & breaking capacity….: See above —
7.3.5 PROTECTIVE EARTH TERMINAL marked with symbol 6 of
Table D.1
No such part N/A
Markings on or adjacent to PROTECTIVE EARTH
TERMINALS not applied to parts requiring removal to
make the connection, and remained visible after
connection made
See above N/A
7.3.6 Symbol 7 of Table D.1 marked on FUNCTIONAL EARTH
TERMINALS
No such part N/A
7.3.7 Terminals for supply conductors marked adjacent to
terminals…………………………………………:
Internally powered and/or
appliance inlet provided on the
charger (AC/DC Adaptor)
N/A
Terminal markings included in ACCOMPANYING
DOCUMENTS when ME EQUIPMENT too small to
accommodate markings
See above N/A
Terminals exclusively for neutral supply conductor in
PERMANENTLY INSTALLED ME EQUIPMENT marked with
Code 1 of Table D.3
Not permanently installed
equipment
N/A

Page 24 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Marking for connection to a 3-phase supply,
complies with IEC 60445
Not connected to a 3-phase
supply
N/A
Markings on or adjacent to electrical connection
points not applied to parts requiring removal to make
connection, and remained visible after connection
made
N/A
7.3.8 “For supply connections, use wiring materials
suitable for at least X °C” or equivalent, marked at
the point of supply connections
Not permanently installed
equipment
N/A
Statement not applied to parts requiring removal to
make the connection, and CLEARLY LEGIBLE after
connections made
See above N/A
7.4 Marking of controls and instruments Pass
7.4.1 The “on” & “off” positions of switch to control power to
ME EQUIPMENT, including mains switch, marked with
symbols 12 and 13 of Table D.1 or
No such part N/A
– indicated by an adjacent indicator light, or See above N/A
– indicated by other unambiguous means See above N/A
The “on” & “off” positions of switch to control power to
parts of ME EQUIPMENT, marked with symbols 12 and
13 of Table D.1 or
No such part N/A
- marked with symbols 16 and 17 of Table D.1 or See above N/A
– indicated by an adjacent indicator light, or See above N/A
– indicated by other unambiguous means See above N/A
Switches that brings ME EQUIPMENT into “stand-by”
may be indicated by symbol 29 of Table D.1
(symbol 29 of Table D.1)
provided
Pass
The “on/off” positions of push button switch with bi-
stable positions marked with symbol 14 of Table
D.1, and
No such part N/A
– status indicated by adjacent indicator light See above N/A
– status indicated by other unambiguous means See above N/A
The “on/off” positions of push button switch with
momentary on position marked with symbol 15 of
Table D.1 or
No such part N/A
– status indicated by adjacent indicator light See above N/A
– status indicated by other unambiguous means See above N/A
7.4.2 Different positions of control devices/switches
indicated by figures, letters, or other visual means
Complied Pass

Page 25 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
RISK MANAGEMENT FILE identifies controls where a
change in setting during NORMAL USE results in an
unacceptable RISK…………………………….:
(ISO 14971 Cl. 5.2-5.5, 6, 7.1, 7.2)
RMF Reference to specific
RISKS: Document A-TCF-5-
105, Rev.0 (FMEA), Hazard
ID: RM-09
List of controls: Display panel
(ISO 14971 Cl. 5.2-5.5, 6, 7.1,
7.2)
Pass
Controls provided with an associated indicating
device when change of setting of a control could
result in an unacceptable RISK to PATIENT in NORMAL
USE………………………………………..:
See below N/A
– or an indication of direction in which magnitude of
the function changes
Provided the up/down button
on the display panel
Pass
7.4.3 Numeric indications of parameters on ME EQUIPMENT
expressed in SI units according to ISO 80000-1
except the base quantities listed in Table 1
expressed in the indicated units
SI unit provided Pass
ISO 80000-1 applied for application of SI units, their
multiples, and certain other units
See above Pass
All Markings in Sub-clause 7.4 complied with tests
and criteria of 7.1.2 and 7.1.3……………:
See Appended Tables 7.1.2
and 7.1.3.
Pass
7.5 SAFETY SIGNs Pass
SAFETY SIGN with established meaning used Not used with establish
meaning
N/A
RISK MANAGEMENT PROCESS identifies markings used
to convey a warning, prohibition or mandatory
action that mitigate a RISK not obvious to the
OPERATOR…………………………:
(ISO 14971 Cl. 5.2-5.5, 6, 7.2)
RMF Reference to specific
RISK & Marking: Document A-
TCF-5-105, Rev.0 (FMEA),
Hazard ID: RM-10
SAFETY SIGN Used:
, , and
(ISO 14971 Cl. 5.2-5.5, 6, 7.2)
Pass
Affirmative statement together with SAFETY SIGN
placed in instructions for use if insufficient space on
ME EQUIPMENT
Provided in the manual,
Part 1, Paragraph 0 Symbols
Pass

Page 26 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Specified colours in ISO 3864-1 used for SAFETY
SIGNs……………………………………………….:
1. Provided on the label:
(symbol 10 of Table D.2)
2. Provided inside the product:
(symbol 3 of Table D.2)
3. Provided in the manual:
(symbol 2 of Table D.2)
(symbol of ISO 7010-W003)
Pass
Safety notices include appropriate precautions or
instructions on how to reduce RISK(S)
Provided in the manual,
Part 1, Paragraph 0 Symbols
Pass
SAFETY SIGNs including any supplementary text or
symbols described in instructions for use
Provided in the manual,
Part 1, Paragraph 0 Symbols
Pass
- and in a language acceptable to the intended
OPERATOR
English Pass
7.6 Symbols Pass
7.6.1 Meanings of symbols used for marking described in
instructions for use…………………:
Provided in the manual,
Paragraph 0 Symbols
Pass
7.6.3 Symbols used for controls and performance
conform to the IEC or ISO publication where
symbols are defined, as applicable
Complied Pass
7.7 Colours of the insulation of conductors Pass
7.7.1 PROTECTIVE EARTH CONDUCTOR identified by green
and yellow insulation
No such part N/A
7.7.2 Insulation on conductors inside ME EQUIPMENT
forming PROTECTIVE EARTH CONNECTIONS identified
by green and yellow at least at terminations
No such part N/A
7.7.3 Green and yellow insulation identify only following
conductors:
See below N/A
– PROTECTIVE EARTH CONDUCTORS No such part N/A
– conductors specified in 7.7.2 No such part N/A
– POTENTIAL EQUALIZATION CONDUCTORS No such part N/A
– FUNCTIONAL EARTH CONDUCTORS No such part N/A
7.7.4 Neutral conductors of POWER SUPPLY CORDS are
“light blue”
Certified detachable power
supply cord provided
Pass
7.7.5 Colours of conductors in POWER SUPPLY CORDS in
accordance with IEC 60227-1 or IEC 60245-1
Certified detachable power
supply cord provided
Pass

Page 27 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
7.8 Indicator lights and controls N/A
7.8.1 Red indicator lights, not flashing used only for
Warning
No such part
(However, the symbols of the
error or the next exposure are
displayed on the panel.)
N/A
Yellow indicator lights, not flashing used only for
Caution
No such part
(However, the symbol of the
X-ray exposure is displayed on
the panel.)
N/A
Green indicator lights used only for Ready for use No such part
(However, the symbols of the
ready to X-ray exposure or the
battery charging status are
displayed on the panel.)
N/A
Red flashing used only for HIGH PRIORITY ALARM
CONDITION, interruption of current workflow needed
No such part N/A
Yellow flashing used only MEDIUM PRIORITY ALARM
CONDITION, re-planning of workflow needed
No such part N/A
Yellow or Cyan, not flashing used for LOW PRIORITY
ALARM CONDITION, planning of future workflow
needed.
No such part N/A
Other colours: Meaning other than red, yellow, cyan
or green (colour, meaning)…………………:
No such part N/A
7.8.2 Red used only for emergency control No such part N/A
7.9 ACCOMPANYING DOCUMENTS Pass
7.9.1 ME EQUIPMENT accompanied by documents
containing instructions for use, and a technical
description
Pass
ACCOMPANYING DOCUMENTS identify ME EQUIPMENT by
the following, as applicable:
See below Pass
– Name or trade-name of MANUFACTURER and contact
information for the RESPONSIBLE ORGANIZATION can be
referred to………………….:
Provided in the manual, Part
1, Cover page
Pass
– MODEL or TYPE REFERENCE………………………: Provided in the manual,
Part 1, Paragraph 1 General
Description
Pass
When ACCOMPANYING DOCUMENTS provided
electronically, USABILITY ENGINEERING PROCESS
includes instructions as to what is required in hard
copy or as markings on ME EQUIPMENT
Not provided electronic
document
N/A
ACCOMPANYING DOCUMENTS specify special skills,
training, and knowledge required of OPERATOR or
RESPONSIBLE ORGANIZATION and environmental
restrictions on locations of use
Provided in the manual,
Part 1, Paragraph 1 General
Description
Pass
ACCOMPANYING DOCUMENTS written at a level
consistent with education, training, and other needs
of individuals for whom they are intended
Considered Pass
7.9.2 Instructions for use include the required information Pass

Page 28 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
7.9.2.1 – use of ME EQUIPMENT as intended by the
MANUFACTURER:
Provided in the manual,
Part 1, Paragraph 1.2
Indication for Use
Pass
– frequently used functions, Provided in the manual,
Part 1, Paragraph 1 General
Description
Pass
– known contraindication(s) to use of ME EQUIPMENT Provided in the manual,
Part 1, Paragraph 1 General
Description
Pass
- parts of the ME EQUIPMENT that are not serviced or
maintained while in use with the patient
No such part N/A
– name or trademark and address of the
MANUFACTURER
Provided in the manual,
Part 1, Cover page
Pass
– MODEL OR TYPE REFERENCE Provided in the manual,
Part 1, Paragraph 1 General
Description
Pass
Instruction for use included the following when the
PATIENT is an intended OPERATOR:
The patient is not an intended
operator.
Pass
– the PATIENT is an intended OPERATOR See above N/A

– warning against servicing and maintenance while
the ME EQUIPMENT is in use
See above N/A
- functions the PATIENT can safely use and, where
applicable, which functions the PATIENT cannot
safely use; and
See above N/A
–maintenance the PATIENT can perform See above N/A
Classifications as in Clause 6, all markings per
Clause 7.2, and explanation of SAFETY SIGNs and
symbols marked on ME EQUIPMENT
Provided in the manual,
Part 1, Paragraph 0 Symbols
Pass
Instructions for use are in a language acceptable to
the intended operator
English Pass
7.9.2.2 Instructions for use include all warning and safety
notices
Included Pass
Warning statement for CLASS I ME EQUIPMENT
included
Provided in the manual,
Part 1, Paragraph 1.6
Cautions and Warnings
Pass
Warnings regarding significant RISKS of reciprocal
interference posed by ME EQUIPMENT during specific
investigations or treatments
Provided in the manual,
Part 1, Paragraph 1.6
Cautions and Warnings
Pass
Information on potential electromagnetic or other
interference and advice on how to avoid or minimize
such interference
Provided in the manual,
Part 1, Paragraph 1.6
Cautions and Warnings
Pass
Warning statement for ME EQUIPMENT supplied with
an integral MULTIPLE SOCKET-OUTLET provided
No multiple socket-outlet N/A
The RESPONSIBLE ORGANIZATION is referred to this
standard for the requirements applicable to ME
SYSTEMS
Not a ME system N/A

Page 29 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
7.9.2.3 Statement on ME EQUIPMENT for connection to a
separate power supply provided in instructions
Provided in the manual,
Part 1, Paragraph 1.6
Cautions and Warnings and
Paragraph 1.7 Notes for using
Pass
7.9.2.4 Warning statement for mains- operated ME
EQUIPMENT with additional power source not
automatically maintained in a fully usable condition
indicating the necessity for periodic checking or
replacement of power source
No such part N/A
RISK MANAGEMENT FILE assesses the RISK resulting
from leakage of batteries………………:
(ISO 14971 Cl. 5.2-5.5, 6, 7.2)
No such part N/A
Where the RISK is unacceptable, the IFU includes a
warning to remove the battery if the ME EQUIPMENT
is not likely to be used for some time................... :
No such part N/A
Specifications of replaceable INTERNAL ELECTRICAL
POWER SOURCE when provided…….:
Non-replaceable battery
provided
N/A
Warning indicating ME EQUIPMENT must be
connected to an appropriate power source when
loss of power source would result in an
unacceptable RISK…………………………………:
Provided in the manual,
Part 1, Paragraph 1.6
Cautions and Warnings
Pass
7.9.2.5 Instructions for use include a description of ME
EQUIPMENT, its functions, significant physical and
performance characteristics together with the
expected positions of OPERATOR, PATIENT, or other
persons near ME EQUIPMENT in NORMAL USE
Provided in the manual,
Part 1, Paragraph 4 System
Configuration and Operation
Principle
Pass
Information provided on materials and ingredients
PATIENT or OPERATOR is exposed to
Provided in the manual,
Part 1, Paragraph 5 Technical
Data
Pass
Restrictions specified on other equipment or
NETWORK/DATA COUPLINGS, other than those forming
part of an ME SYSTEM, to which a SIGNAL
INPUT/OUTPUT PART may be connected
No such part N/A
APPLIED PARTS specified No applied part N/A
7.9.2.6 Information provided indicating where the
installation instructions may be found or information
on qualified personnel who can perform the
installation
Not need N/A
7.9.2.7 Instructions provided indicating not to position ME
EQUIPMENT to make it difficult to operate the
disconnection device
Provided in the manual,
Part 1, Paragraph 1.6
Cautions and Warnings
Pass
7.9.2.8 Necessary information provided for OPERATOR to
bring ME EQUIPMENT into operation
Provided in the manual,
Part 1, Paragraph 4 System
Configuration and Operation
Principle
Pass
7.9.2.9 Information provided to operate ME EQUIPMENT Provided in the manual,
Part 1, Paragraph 4 System
Configuration and Operation
Principle
Pass

Page 30 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Meanings of figures, symbols, warning statements,
abbreviations and indicator lights described in
instructions for use
Provided in the manual,
Part 1, Paragraph 0 Symbols
Pass
7.9.2.10 A list of all system messages, error messages, and
fault messages provided with an explanation of
messages including important causes and possible
action(s) to be taken to resolve the problem
indicated by the message
Provided in the manual,
Part 2, Paragraph 7 Error
Code
Pass
7.9.2.11 Information provided for the OPERATOR to safely
terminate operation of ME EQUIPMENT
Provided in the manual,
Part 1, Paragraph 1.6
Cautions and Warnings
Pass
7.9.2.12 Information provided on cleaning, disinfection, and
sterilization methods, and applicable parameters
that can be tolerated by ME EQUIPMENT parts or
ACCESSORIES specified
Provided in the manual,
Part 1, Paragraph 9 Cleaning
Pass
Components, ACCESSORIES or ME EQUIPMENT
marked for single use, except when required by
MANUFACTURER to be cleaned, disinfected, or
sterilized prior to use
No such part N/A
7.9.2.13 Instructions provided on preventive inspection,
calibration, maintenance and its frequency
Provided in the manual,
Part 2, Paragraph 5
Calibration Process and
Paragraph 5 Calibration Code
and Data
Pass
Information provided for safe performance of routine
maintenance necessary to ensure continued safe
use of ME EQUIPMENT
Provided in the manual,
Part 2 Paragraph 8
Maintenance Information
Pass
Parts requiring preventive inspection and
maintenance to be performed by SERVICE
PERSONNEL identified including periods of application
Provided in the manual,
Part 2 Paragraph 2 Regular
Inspection and Maintenance
Pass
Instructions provided to ensure adequate
maintenance of ME EQUIPMENT containing
rechargeable batteries to be maintained by anyone
other than SERVICE PERSONNEL
No such part N/A
7.9.2.14 A list of ACCESSORIES, detachable parts, and
materials for use with ME EQUIPMENT provided
Provided in the manual,
Part 2 Paragraph 10 Product
information
Pass
Other equipment providing power to ME SYSTEM
sufficiently described
Not intended to providing
power to ME system
N/A
7.9.2.15 Disposal of waste products, residues, etc., and of
ME EQUIPMENT and ACCESSORIES at the end of their
EXPECTED SERVICE LIFE are identified in the
instruction for us…………………………………..:
Provided in the manual,
Part 2, Paragraph 1 Notice
Pass
7.9.2.16 Instructions for use include information specified in
7.9.3 or identify where it can be found (e.g. in a
service manual)
Provided in the manual,
Part 1, Paragraph 5 Technical
Data
Pass
7.9.2.17 Instruction for use for ME EQUIPMENT emitting
radiation for medical purposes, indicate the nature,
type, intensity and distribution of this radiation
Provided in the manual,
Part 1, Paragraph 5 Technical
Data
Pass

Page 31 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
7.9.2.18 The instructions for use for ME EQUIPMENT or
ACCESSORIES supplied sterile indicate that they have
been sterilized and the method of sterilization
No such part N/A
The instructions for use indicate the necessary
instructions in the event of damage to the sterile
packaging, and where appropriate, details of the
appropriate methods of re-sterilization
See above N/A
7.9.2.19 The instructions for use contain a unique version
identifier………………………………….:
A-IFU-HNX, Rev.0.1 Pass
7.9.3 Technical description Pass
7.9.3.1 All essential data provided for safe operation,
transport, storage, and measures or conditions
necessary for installing ME EQUIPMENT, and
preparing it for use including
Provided Pass
-information required in 7.2 Provided in the manual,
Part 1, Paragraph 5 Technical
Data
Pass
-permissible environmental conditions of use
including conditions for transport and
storage…………………………………………….. :
Provided in the manual,
Part 1, Paragraph 5 Technical
Data
Pass
-characteristics of the ME EQUIPMENT, including
range(s), accuracy, and precision of the displayed
values or an indication where they can be found
Provided in the manual,
Part 1, Paragraph 5 Technical
Data
Pass
-special installation requirements such as the
maximum permissible apparent impedance of
SUPPLY MAINS
No such part N/A
-permissible range of values of inlet pressure and
flow, and the chemical composition of cooling liquid
No such part N/A
-description of the means for checking the oil level
in partially sealed oil filled ME EQUIPMENT or its
parts
No such part N/A
-warning statement that addresses the HAZARDS
that can result from unauthorized modification of the
ME EQUIPMENT
Provided in the manual,
Part 1, Paragraph 5 Technical
Data
Pass
-information pertaining to ESSENTIAL
PERFORMANCE and any necessary recurrent
ESSENTIAL PERFORMANCE and BASIC SAFETY
testing including details of the means, methods and
recommended frequency
Provided in the manual,
Part 1, Paragraph 5 Technical
Data
Pass
Technical description separable from instructions for use contains required
information, as follows
N/A
-information required by 7.2 N/A
–applicable classifications in Clause 6, warning and
safety notices, and explanation of SAFETY SIGNs
marked on ME EQUIPMENT
Not separated from
instructions for use
(included in the manual)
N/A
– brief description of the ME EQUIPMENT, how the ME
EQUIPMENT functions and its significant physical and
performance characteristics; and
See above N/A

Page 32 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
a unique version identifier………………………..: See above N/A
MANUFACTURER’S optional requirements for
minimum qualifications of SERVICE PERSONNEL
documented in technical description
See above N/A
7.9.3.2 The technical description contains the following required information Pass
–type and full rating of fuses used in SUPPLY MAINS
external to PERMANENTLY INSTALLED ME
EQUIPMENT…………………………………………:
Not permanently installed
equipment
N/A
– a statement for ME EQUIPMENT with a non-
DETACHABLE POWER SUPPLY CORD if POWER SUPPLY
CORD is replaceable by SERVICE PERSONNEL, and
Detachable power supply cord N/A
– instructions for correct replacement of
interchangeable or detachable parts specified by
MANUFACTURER as replaceable by SERVICE
PERSONNEL, and
Provided in the manual,
Part 1, Paragraph 5 Technical
Data
Pass
RISK MANAGEMENT FILE includes an assessment to
determine if replacement of components results in
any unacceptable RISKS………………:
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
RMF Reference to specific
RISKS: Document A-TCF-5-
105, Rev.0 (FMEA), Hazard
ID: RM-12
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-
7.4)
Pass
– warnings identifying nature of HAZARD when
replacement of a component could result in an
unacceptable RISK, and when replaceable by
SERVICE PERSONNEL all information necessary to
safely replace the component
Provided in the manual,
Part 1, Paragraph 5 Technical
Data
Pass
7.9.3.3 Technical description indicates, MANUFACTURER will
provide circuit diagrams, component part lists,
descriptions, calibration instructions to assist to
SERVICE PERSONNEL in parts repair
No such part N/A
7.9.3.4 Means used to comply with requirements of 8.11.1
clearly identified in technical description
Provided in the manual,
Part 1, Paragraph 5 Technical
Data
Pass
8 PROTECTION AGAINST ELECTRICAL HAZARDS FROM ME EQUIPMENT -
8.1 Limits specified in Clause 8.4 not exceeded for
ACCESSIBLE PARTS and APPLIED PARTS in NORMAL or
SINGLE FAULT CONDITIONS
Not exceed Pass
RISK MANAGEMENT FILE identifies conductors and
connectors where breaking free results in a
HAZARDOUS SITUATION…………………………….:
(ISO 14971 Cl. 5.4)
RMF Reference to specific
RISKS: Document A-TCF-5-
105, Rev.0 (FMEA), Hazard
ID: RM-13
(ISO 14971 Cl. 5.4)
Pass
8.2 Requirements related to power sources N/A
8.2.1 Connection to a separate power source N/A
When ME EQUIPMENT specified for connection to a
separate power source other than SUPPLY MAINS,
separate power source considered as part of ME
EQUIPMENT or combination considered as an ME
SYSTEM
Internally powered
(Charger (AC/DC Adaptor)
provided for the only battery
charging)
N/A

Page 33 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Tests performed with ME EQUIPMENT connected to
separate power supply when one specified
See above N/A
When a generic separate power supply specified,
specification in ACCOMPANYING DOCUMENTS
examined
See above N/A
8.2.2 Connection to an external d.c. power source N/A
No HAZARDOUS SITUATION as described in 13.1
developed when a connection with wrong polarity
made for ME EQUIPMENT from an external d.c. source
Not specified for connection to
an external d.c. power source
N/A
ME EQUIPMENT connected with correct polarity
maintained BASIC SAFETY and ESSENTIAL
PERFORMANCE
See above N/A
Protective devices that can be reset by anyone
without a TOOL returns to NORMAL CONDITION on
reset
See above N/A
8.3 Classification of APPLIED PARTS N/A
a) APPLIED PART specified in ACCOMPANYING
DOCUMENTS as suitable for DIRECT CARDIAC
APPLICATION is TYPE CF
No applied part N/A
b) An APPLIED PART provided with a PATIENT
CONNECTION intended to deliver electrical energy or
an electrophysiological signal to or from PATIENT is
TYPE BF or CF APPLIED PART
See above N/A
c) An APPLIED PART not covered by a) or b) is a TYPE
B, BF, or CF
See above N/A
8.4 Limitation of voltage, current or energy Pass
8.4.2 ACCESSIBLE PARTS and APPLIED PARTS Pass
a) Currents from, to, or between PATIENT
CONNECTIONS did not exceed limits for PATIENT
LEAKAGE CURRENT & PATIENT AUXILIARY
CURRENT……………………………………………:
No applied part N/A
b) LEAKAGE CURRENTS from, to, or between
ACCESSIBLE PARTS did not exceed limits for TOUCH
CURRENT……………………………………:
See appended Table 8.7 Pass
c) Limits specified in b) not applied to parts when
probability of a connection to a PATIENT, directly or
through body of OPERATOR, is negligible in NORMAL
USE, and the OPERATOR is appropriately instructed
No such part N/A
Voltage to earth or to other ACCESSIBLE PARTS did
not exceed 42.4 V peak a.c. or 60 V d.c. for above
parts in NORMAL or single fault condition (V a.c. or
d.c.)……………………………………:
See above N/A
Energy did not exceed 240 VA for longer than 60 s
or stored energy available did not exceed 20 J at a
potential of 2 V or more (VA or J)…….:
See above N/A
Limits in b) does not apply to SIP/SOP connectors
and separate power supply connectors if the
voltage measured is less than or equal to 60 V d.c.
or 42,4 V peak a.c
See above N/A

Page 34 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
d) Voltage and energy limits specified in c) above
also applied to the following:
See below N/A
– internal parts touchable by test pin in Fig 8
inserted through an opening in an ENCLOSURE; and
No touchable part N/A
– internal parts touchable by a metal test rod with a
diameter of 4 mm and a length 100 mm, inserted
through any opening on top of ENCLOSURE or
through any opening provided for adjustment of pre-
set controls by RESPONSIBLE ORGANIZATION in
NORMAL USE using a TOOL
No top opening or no opening
provided for adjustment of pre-
set control
N/A
Test pin or the test rod inserted through relevant
openings with minimal force of no more than 1 N
See above N/A
Test rod inserted in every possible position through
openings provided for adjustment of pre-set controls
that can be adjusted in NORMAL USE, with a force of
10 N
No opening provided for
adjustment of pre-set control
N/A
Test repeated with a TOOL specified in instructions
for use
No such part N/A
Test rod freely and vertically suspended through
openings on top of ENCLOSURE
No top opening N/A
e) Devices used to de-energize parts when an
ACCESS COVER opened without a TOOL gives access
to parts at voltages above levels permitted by this
Clause comply with 8.11.1 for mains isolating
switches and remain effective in SINGLE FAULT
CONDITION
No access cover opened
without a tool
N/A
A TOOL is required when it is possible to prevent the
devices from operating
See above N/A
8.4.3 Worst case voltage between pins of plug and
between either supply pin and ENCLOSURE did not
exceed 60 V one sec after disconnecting the plug of
ME EQUIPMENT or its parts (V)……………:
See appended Table 8.4.3
(Charger (AC/DC Adaptor)
provided for the only battery
charging)
Pass
When voltage exceeded 60 V, calculated or
measured stored charge didn’t exceed 45μC….:
See above N/A
8.4.4 Residual voltage of conductive parts of capacitive
circuits, having become accessible after ME
EQUIPMENT was de-energized after removal of
ACCESS COVERS, didn’t exceed 60V or calculated
stored charge didn’t exceed 45μC….:
No such part N/A
A device manually discharging capacitors used
when automatic discharging was not possible and
ACCESS COVERS could be removed only with aid of a
TOOL
See above N/A
Capacitor(s) and connected circuitry marked with
symbol 24 of Table D.1, and manual discharging
device specified in technical
description…………………………………………:
See above N/A
8.5 Separation of parts Pass
8.5.1 MEANS OF PROTECTION (MOP) Pass

Page 35 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.5.1.1 Two MEANS of PROTECTION provided for ME
EQUIPMENT to prevent APPLIED and other ACCESSIBLE
PARTS from exceeding limits in 8.4
2MOPP provided Pass
A MEANS OF PROTECTION protecting APPLIED PARTS or
parts identified by 4.6 as parts subject to the same
requirements, considered as MEANS OF PATIENT
PROTECTION……………………………….:
No such part
(No applied part)
N/A
Varnishing, enamelling, oxidation, and similar
protective finishes and coatings with sealing
compounds re-plasticizing at temperatures

expected during operation and sterilization
disregarded as MEANS OF PROTECTION
No such part N/A
Components and wiring forming a MEANS OF
PROTECTION comply with 8.10
See clause 8.10 Pass
8.5.1.2 MEANS OF PATIENT PROTECTION (MOPP) Not considered as MOPP
(No applied part)
N/A
Solid insulation forming a MEANS OF PATIENT
PROTECTION complied with dielectric strength
test………………………………………………….:
See above N/A
CREEPAGE and CLEARANCES forming a MEANS OF
PATIENT PROTECTION complied with Table 12
See above N/A
PROTECTIVE EARTH CONNECTIONS forming a MEANS
OF PATIENT PROTECTION complied with Cl. 8.6
See above N/A
Y1 or Y2 capacitor complying with standard IEC
60384-14 considered one MEANS OF PATIENT
PROTECTION ………………………………………..:
See above N/A
Single Y1 capacitor used for two MEANS OF PATIENT
PROTECTION when the working voltage is less than
42,4 V peak a.c. or 60 V d.c………….:
See above N/A
Two capacitors used in series, each RATED for total
WORKING VOLTAGE across the pair and have the
same NOMINAL capacitance
See above N/A
Voltage Total Working (V) and C Nominal (F)…………: See above —
Optocouplers complying with IEC 60747-5-5:2007,
or a later edition. Considered equivalent to
requirements in 8.8.2 and 8.9.3
See above
Measurement of Air Clearance and Creepage
distance on the outside
See above
Dielectric strength test across optocoupler See above
8.5.1.3 MEANS OF OPERATOR PROTECTION (MOOP) See below Pass
Solid insulation forming a MEANS OF OPERATOR
PROTECTION complied with:
See below Pass
– dielectric strength test ………………………….: See appended Table 8.8.3 Pass
– requirements of IEC 60950-1:2005, IEC 60950-
1:2005/A1:2009 and IEC 60950:2005/A2:2013 or
requirements of IEC 62368-1:2018 for INSULATION CO-
ORDINATION
See above N/A

Page 36 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
CREEPAGE and CLEARANCES forming a MEANS OF
OPERATOR PROTECTION complied with:
See below Pass
– limits of Tables 13 to 16 (inclusive); or Complied with limits of Table
13 to 16
Pass
– requirements of IEC 60950-1:2005, IEC 60950-
1:2005/A1:2009 and IEC 60950:2005/A2:2013 or
requirements of IEC 62368-1:2018 for INSULATION
CO-ORDINATION
See above N/A
PROTECTIVE EARTH CONNECTIONS forming a MEANS
OF OPERATOR PROTECTION complied with Cl. 8.6
Complied with clause 8.6 Pass
– or with requirements and tests of IEC 60950-
1:2005, IEC 60950-1:2005/A1:2009 and IEC
60950:2005/A2:2013 or requirements of IEC 62368-
1:2018 for protective earthing……………:
See above N/A
A Y2 (IEC 60384-14) capacitor is considered one
MEANS OF OPERATOR PROTECTION………….:
See below N/A
A Y1 (IEC 60384-14 ) capacitor is considered two
MEANS OF OPERATOR PROTECTION…………..:
Y1 capacitors (C002, C003)
were provided on the charger
(AC/DC Adaptor).
Pass
Two capacitors used in series each RATED for total
WORKING VOLTAGE across the pair and have the
same NOMINAL capacitance
See below Pass
Voltage Total Working (V) and C Nominal (F)………..: 250 V a.c., 100 pF or 150 pF —
Optocouplers complying with IEC 60747-5-5:2007,
or a later edition. Considered equivalent to
requirements in 8.8.2 and 8.9.3
Complied
(Optocouplers (PC300) was
provided on the charger
(AC/DC Adaptor). This have
been used the component that
were complied with IEC
60747-5-5 during the charger
certification.
Measurement of Air Clearance and Creepage
distance on the outside
See insulation table
Dielectric strength test across optocoupler See table 8.8.3
Points and applied parts at which impedances of
components, CREEPAGE, CLEARANCES, PROTECTIVE
EARTH CONNECTIONS or insulation, prevent
ACCESSIBLE PARTS from exceeding limits in 8.4 were
examined whether a failure at any of these points is
to be regarded as a NORMAL or SINGLE FAULT
CONDITION
Pass
8.5.2 Separation of PATIENT CONNECTIONS N/A
8.5.2.1 PATIENT CONNECTIONS of F-TYPE APPLIED PART
separated from all other parts by equivalent to one
MEANS OF PATIENT PROTECTION for a WORKING
VOLTAGE equal to the MAX. MAINS
VOLTAGE……………………………………………:
No applied part N/A
Separation requirement not applied between
multiple functions of a single F-TYPE APPLIED PART
See above N/A

Page 37 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
PATIENT CONNECTIONS treated as one APPLIED PART
in the absence of electrical separation between
PATIENT CONNECTIONS of same or another function
See above N/A
MANUFACTURER has defined if multiple functions are
to be considered as all within one APPLIED PART or
as multiple APPLIED PARTS……………….:
See above N/A
Classification as TYPE BF, CF, or DEFIBRILLATION-
PROOF applied to one entire APPLIED PART
See above N/A
LEAKAGE CURRENT tests conducted per 8.7.4….: See above N/A
Dielectric strength test conducted per 8.8.3……: See above N/A
CREEPAGE and CLEARANCES measured …………: See above N/A
A protective device connected between PATIENT
CONNECTIONS of an F-TYPE APPLIED PART and
ENCLOSURE to protect against excessive voltages
did not operate below 500 V r.m.s
See above N/A
8.5.2.2 PATIENT CONNECTIONS of a TYPE B APPLIED PART not
PROTECTIVELY EARTHED are separated by one MEANS
OF PATIENT PROTECTION from metal ACCESSIBLE
PARTS not PROTECTIVELY EARTHED…:
No applied part N/A
– except when metal ACCESSIBLE PART is physically
close to APPLIED PART and can be regarded as a part
of APPLIED PART; and
See above N/A
– RISK that metal ACCESSIBLE PART will make contact
with a source of voltage or LEAKAGE CURRENT above
permitted limits is acceptably low. In this case
8.7.4.7 d) does not apply
See above N/A
LEAKAGE CURRENT tests conducted per 8.7.4…: See above N/A
Dielectric strength test conducted per 8.8.3 …..: See above N/A
Relevant CREEPAGE and CLEARANCES measured See above N/A
RISK MANAGEMENT FILE includes an assessment of
the RISK of metal ACCESSIBLE PARTS contacting a
source of voltage or LEAKAGE CURRENT above the
limits……………………………………………:
(ISO 14971 Cl. 5.2-5.5, 6)
See above N/A
8.5.2.3 A connector on a PATIENT lead or PATIENT cable located at the end of the lead or
cable distal from PATIENT, with conductive part not separated from all PATIENT
CONNECTIONS by one MEANS OF PATIENT PROTECTION for a WORKING VOLTAGE equal
to MAXIMUM MAINS VOLTAGE
N/A
- cannot be connected to earth or hazardous
voltage while the PATIENT CONNECTIONS are in
contact with PATIENT………………………………:
No patient lead or patient
cable
N/A
– conductive part of connector not separated from
all PATIENT CONNECTIONS did not come into contact
with a flat conductive plate of not less than 100 mm
diameter
See above N/A
– CLEARANCE between connector pins and a flat
surface is at least 0.5 mm
See above N/A

Page 38 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
– conductive part pluggable into a mains socket
protected from contacting parts at MAINS VOLTAGE by
insulation with a CREEPAGE DISTANCE of at least 1.0
mm, a 1500 V dielectric strength and complying with
8.8.4.1
See above N/A
– required test finger did not make electrical contact
with conductive part when applied against access
openings with a force of 10 N,
See above N/A
Test finger test (10 N)…………………………….: See above N/A
Except when RISK MANAGEMENT PROCESS includes
an assessment of RISKS resulting from contact with
objects other than mains sockets or flat
surfaces………………………………………..:
(ISO 14971 Cl. 5.2-5.5, 6)
See above N/A
8.5.4 WORKING VOLTAGE See below Pass
– Input supply voltage to ME EQUIPMENT was RATED
voltage or voltage within RATED range resulting in
highest measured value (V)………..:
Internally powered: 29.6 V d.c.
(Charger (AC/DC Adaptor)
provided for the only battery
charging: Max. 240 V a.c.)
Pass
– WORKING VOLTAGE for d.c. voltages with
superimposed ripple was average value when peak-
to-peak ripple less than 10% of average value or
peak voltage when peak-to-peak ripple exceeding
10% of average value (V)……………:
Not d.c. voltage with
superimposed ripple
N/A
– WORKING VOLTAGE for each MEANS OF PROTECTION
forming DOUBLE INSULATION was voltage DOUBLE
INSULATION, as a whole, subjected to
(V)……………………………………:
See Insulation Diagram and
Insulation Table
Pass
– Intentional or accidental earthing of PATIENT
regarded as a NORMAL CONDITION for WORKING
VOLTAGE involving a PATIENT CONNECTION not
connected to earth
No applied part N/A
– WORKING VOLTAGE between PATIENT CONNECTIONS
of an F-TYPE APPLIED PART and ENCLOSURE was
highest voltage appearing across insulation in
NORMAL USE including earthing of any part of APPLIED
PART (V)………..:
No applied part N/A
– WORKING VOLTAGE for DEFIBRILLATION-PROOF
APPLIED PARTS determined disregarding possible
presence of defibrillation voltages
No defibrillation-proof applied
part
N/A
– WORKING VOLTAGE was equal to resonance
voltage in case of motors provided with capacitors
between the point where a winding and a capacitor
are connected together and a terminal for external
conductors (V)…………….:
No motor provided with
capacitor between the point
where a winding and a
capacitor are connected
together and a terminal for
external conductor
N/A
8.5.5 DEFIBRILLATION-PROOF APPLIED PARTS No defibrillation-proof applied
part
N/A
8.5.5.1 Classification “DEFIBRILLATION-PROOF APPLIED PART”
applied to one APPLIED PART in its entirety
No defibrillation-proof applied
part
N/A

Page 39 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Isolation of PATIENT CONNECTIONS of a
DEFIBRILLATION-PROOF APPLIED PART from other parts
of ME EQUIPMENT accomplished as follows:
See above N/A
a) No hazardous electrical energies appear during a
discharge of cardiac defibrillator ……...:
See above N/A
b) ME EQUIPMENT complied with relevant
requirements of this standard, providing BASIC
SAFETY and ESSENTIAL PERFORMANCE following
exposure to defibrillation voltage, and recovery time
stated in ACCOMPANYING DOCUMENTS……..:
See above N/A
8.5.5.2 Means provided to limit energy delivered to a 100 Ω
load…………………………………………:
No defibrillation-proof applied
part
N/A
8.6 Protective and functional earthing and potential equalization of ME EQUIPMENT N/A
8.6.1 Requirements of 8.6.2 to 8.6.8 applied Internally powered N/A
Parts complying with IEC 60950-1:2005, IEC
60950-1:2005/AMD1:2009 and IEC 60950-
1:2005/AMD2:2013 or IEC 62368-1:2018 for
protective earthing and serving as MEANS OF
OPERATOR PROTECTION but not PATIENT PROTECTION
exempted from requirements of 8.6.2 to 8.6.8
See above N/A
8.6.2 PROTECTIVE EARTH TERMINAL is suitable for
connection to an external protective earthing system
by a PROTECTIVE EARTH CONDUCTOR in a POWER
SUPPLY CORD and a suitable plug or by a FIXED
PROTECTIVE EARTH CONDUCTOR……………:
Internally powered N/A
Clamping means of PROTECTIVE EARTH TERMINAL of
ME EQUIPMENT for FIXED supply conductors or POWER
SUPPLY CORDS comply with 8.11.4.3, and cannot be
loosened without TOOL
See above N/A
Screws for internal PROTECTIVE EARTH CONNECTIONS
completely covered or protected against accidental
loosening from outside……..:
See above N/A
Earth pin of APPLIANCE INLET forming supply
connection to ME EQUIPMENT regarded as
PROTECTIVE EARTH TERMINAL
See above N/A
PROTECTIVE EARTH TERMINAL not used for
mechanical connection between different parts of
ME EQUIPMENT or securing components not related
to protective or functional earthing
See above N/A
8.6.3 PROTECTIVE EARTH CONNECTION not used for a
moving part,
Internally powered N/A
except when MANUFACTURER demonstrated in RISK
MANAGEMENT FILE connection will remain reliable
during EXPECTED SERVICE LIFE …………:
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
See above N/A
8.6.4 a) PROTECTIVE EARTH CONNECTIONS carried fault
currents reliably and without excessive voltage
drop…………………………………………………:
Internally powered N/A

Page 40 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
b) Allowable TOUCH CURRENT and PATIENT LEAKAGE
CURRENT in SINGLE FAULT CONDITION were not
exceeded, when impedance of PROTECTIVE EARTH
CONNECTIONS exceeded values in 8.6.4 a) and Table
8.6.4, due to limited current capability of relevant
circuits…………….:
See above N/A
DETACHABLE POWER SUPPLY CORD specified by
manufacturer or delivered with product
See above N/A
8.6.5 Surface coatings N/A
Poorly conducting surface coatings on conductive
elements removed at the point of contact
Internally powered N/A
Coating not removed when requirements for
impedance and current-carrying capacity met
See above N/A
8.6.6 Plugs and sockets N/A
PROTECTIVE EARTH CONNECTION where connection
between SUPPLY MAINS and ME EQUIPMENT or
between separate parts of ME EQUIPMENT made via
a plug and socket was made before and interrupted
after supply connections
Internally powered
(Charger (AC/DC Adaptor)
provided for the only battery
charging: Class I power
supply)
Pass
- applied also where interchangeable parts are
PROTECTIVELY EARTHED
Not applied N/A
8.6.7 Terminal for connection of a POTENTIAL EQUALIZATION CONDUCTOR N/A
– Terminal is accessible to OPERATOR with ME
EQUIPMENT in any position of NORMAL USE
No potential equalization
conductor
N/A
–accidental disconnection avoided in NORMAL USE See above N/A
– Terminal allows conductor to be detached without
a TOOL
See above N/A
– Terminal not used for a PROTECTIVE EARTH
CONNECTION
See above N/A
– Terminal marked with symbol 8 of Table D.1 See above N/A
– Instructions for use contain information on
function and use of POTENTIAL EQUALIZATION
CONDUCTOR together with a reference to
requirements of this standard
See above N/A
POWER SUPPLY CORD does not incorporate a
POTENTIAL EQUALIZATION CONDUCTOR
See above N/A
8.6.8 FUNCTIONAL EARTH TERMINAL not used to provide a
PROTECTIVE EARTH CONNECTION
No functional earth terminal N/A
8.6.9 Class II ME EQUIPMENT N/A
Third conductor of POWER SUPPLY CORD connected
to protective earth contact of MAINS PLUG provided
with CLASS II ME EQUIPMENT with isolated internal
screens used as functional earth connection to the
screen’s FUNCTIONAL EARTH TERMINAL, coloured
green and yellow
Internally powered
(Charger (AC/DC Adaptor)
provided for the only battery
charging: Class I power
supply)
N/A

Page 41 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
ACCOMPANYING DOCUMENTS include a statement that
the third conductor in the POWER SUPPLY CORD is
only a functional earth.
See above N/A
Two MEANS OF PROTECTION provided between
insulation of internal screens and all internal wiring
connected to them and ACCESSIBLE PARTS
See above N/A
8.7 LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS Pass
8.7.1 a) Electrical isolation providing protection against
electric shock limits currents to values in
8.7.3……………………………………………….:
See appended Tables 8.7 Pass
b) Specified values of EARTH LEAKAGE, TOUCH,
PATIENT LEAKAGE, and PATIENT AUXILIARY CURRENTS
applied in combination of conditions in appended
Table 8.7……………………………:
See appended Tables 8.7 Pass
8.7.2 Allowable values specified in 8.7.3 applied under
SINGLE FAULT CONDITIONS of 8.1 b), except
See below Pass
– where insulation used in conjunction with a
PROTECTIVE EARTH CONNECTION, insulation short
circuited only under conditions in 8.6.4 b)
See appended Tables 8.7 Pass
– the only SINGLE FAULT CONDITION for EARTH
LEAKAGE CURRENT was interruption of one supply
conductor at a time
See appended Tables 8.7 Pass
– LEAKAGE CURRENTS and PATIENT AUXILIARY
CURRENT not measured in SINGLE FAULT CONDITION of
short circuiting of one constituent part of DOUBLE
INSULATION
Not measured Pass
SINGLE FAULT CONDITIONS not applied at same time
as special test conditions of MAXIMUM MAINS
VOLTAGE on APPLIED PARTS and non-PROTECTIVELY
EARTHED parts of ENCLOSURE
No applied at same time Pass
8.7.3 Allowable Values Pass
a) Allowable values in 8.7.3 b), c), and d) measured
based on, and are relative to currents in Fig 12 a),
or by a device measuring frequency contents of
currents as in Fig 12 b………………:
See appended Table 8.7 Pass
b) Allowable values of PATIENT LEAKAGE and
AUXILIARY CURRENTS are according to Tables 3 & 4,
and values of a.c. are relative to currents having a
frequency not less than 0.1Hz………:
No applied part N/A
c) TOUCH CURRENT did not exceed 100μA in NORMAL
CONDITION and 500μA in SINGLE FAULT CONDITION
(ITNC, ITSFC)……………………………..:
See appended Table 8.7
The limit of the touch current
under single fault condition in
accordance with IEC 60601-2-
54, Clause 201.8.7.3 c) is 2
mA
Pass
d) EARTH LEAKAGE CURRENT did not exceed 5 mA in
NORMAL CONDITION and 10 mA in SINGLE FAULT
CONDITION (IENC, IESFC)……………………………..:
See appended Table 8.7 Pass

Page 42 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Higher values of EARTH LEAKAGE CURRENT permitted
for PERMANENTLY INSTALLED ME EQUIPMENT
connected to a supply circuit supplying only this ME
EQUIPMENT according to local regulations or IEC
60364-7-710…………:
Not permanently installed
equipment
N/A
e) LEAKAGE CURRENTS, regardless of waveform and
frequency, did not exceed 10 mA r.m.s. in NORMAL
or in SINGLE FAULT CONDITION (measured with a non-
frequency-weighted device………….:
See appended Table 8.7 Pass
f) LEAKAGE CURRENTS flowing in a FUNCTIONAL EARTH
CONDUCTOR in a non-PERMANENTLY INSTALLED ME
EQUIPMENT are 5 mA in NORMAL CONDITION, 10 mA in
SINGLE FAULT CONDITION….:
No such part N/A
8.7.4 LEAKAGE and PATIENT AUXILIARY CURRENTS
measurements……………………………………..:
See appended Table 8.7 Pass
8.8 Insulation Pass
8.8.1 Insulation relied on as MEANS OF PROTECTION,
including REINFORCED INSULATION subjected to
testing
See insulation diagram and
the associated table
Pass
Insulation exempted from test (complies with clause
4.8)
Pass
Insulation forming MEANS OF OPERATOR PROTECTION
and complying with IEC 60950-1 for INSULATION CO-
ORDINATION not tested as in 8.8
N/A

8.8.2 Distance through solid insulation or use of thin sheet material Pass
Solid insulation forming SUPPLEMENTARY or
REINFORCED INSULATION for a PEAK WORKING VOLTAGE
greater than 71 V provided with:
No such part N/A
a) 0.4 mm, min, distance through insulation, or See above N/A
b) does not form part of an ENCLOSURE and not
subject to handling or abrasion during NORMAL USE,
and comprised of:
See above N/A
– at least two layers of material, each passed the
appropriate dielectric strength test......................... :
See above N/A
– or three layers of material, for which all
combinations of two layers together passed the
appropriate dielectric strength test......................... :
See above N/A
Dielectric strength test for one or two layers was
same as for one MEANS OF PROTECTION for
SUPPLEMENTARY INSULATION
See above N/A
Dielectric strength test for one or two layers was
same as for two MEANS OF PROTECTION for
REINFORCED INSULATION
See above N/A
BASIC, SUPPLEMENTARY, and REINFORCED INSULATION
required between windings of wound components
separated by interleaved insulation complying with
a) or b), or both, except when
See above N/A
c) Wire with solid insulation, other than solvent
based enamel, complying with a)
See above N/A

Page 43 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
d) Wire with multi-layer extruded or spirally wrapped
insulation complying with b) and complying with
Annex L
See above N/A
e) Finished wire with spirally wrapped or multi-layer
extruded insulation, complying with Annex L
See above N/A
– BASIC INSULATION: minimum two wrapped layers or
one extruded layer
See above N/A
– SUPPLEMENTARY INSULATION: minimum two layers,
wrapped or extruded
See above N/A
– REINFORCED INSULATION: minimum three layers,
wrapped or extruded
See above N/A
In d) and e), for spirally wrapped insulation with
CREEPAGE DISTANCES between layers less than in
Table 12 or 16 (Pollution Degree 1) depending on
type of insulation, path between layers sealed as a
cemented joint in 8.9.3.3 and test voltages of TYPE
TESTS in L.3 equal 1.6 times of normal values
See above N/A
Protection against mechanical stress provided
where two insulated wires or one bare and one
insulated wire are in contact inside wound
component, crossing at an angle between 45° and
90° and subject to winding tension…………:
See above N/A
Finished component complied with routine dielectric
strength tests of 8.8.3………………….:
See above N/A
Tests of Annex L not repeated since material data
sheets confirm compliance…………………:
See above N/A
8.8.3 Dielectric Strength Pass
Solid insulating materials with a safety function
withstood dielectric strength test voltages ……..:
See appended Table 8.8.3 Pass
8.8.4 Insulation other than wire insulation Pass
8.8.4.1 Resistance to heat retained by all insulation and
insulating partition walls during EXPECTED SERVICE
LIFE of ME EQUIPMENT
Pass
ME EQUIPMENT and design documentation
examined…………………………………………:
Compliance was checked by
Risk management file review
and test.
Pass
RISK MANAGEMENT FILE examined in conjunction with
resistance to moisture, dielectric strength, and
mechanical strength tests…………………..:
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
RMF Reference to specific
RISKS: Document A-TCF-5-
105, Rev.0 (FMEA), Hazard
ID: RM-14
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-
7.4)
Pass
Satisfactory evidence of compliance provided by
manufacturer for resistance to heat…………….:
No satisfactory evidence of
compliance provided
N/A
Tests conducted in absence of satisfactory
evidence for resistance to heat………………….:
See below Pass

Page 44 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
a) ENCLOSURE and other external parts of insulating
material, except insulation of flexible cords and
parts of ceramic material, subjected to ball-pressure
test using Fig 21 apparatus…..:
See appended Table 8.8.4.1 Pass
b) Parts of insulating material supporting
uninsulated parts of MAINS PART subjected to ball-
pressure test in a), except at 125 °C ± 2 ° C or
ambient indicated in technical description ±2°C plus
temperature rise determined during test of 11.1 of
relevant part, if higher (°C)………:
No such part N/A
Test not performed on parts of ceramic material,
insulating parts of commutators, brush-caps, and
similar, and on coil formers not used as REINFORCED
INSULATION
Test not performed Pass
8.8.4.2 Resistance to environmental stress Pass
Insulating characteristics and mechanical strength
of all MEANS OF PROTECTION not likely to be impaired
by environmental stresses including deposition of
dirt resulting from wear of parts within EQUIPMENT,
potentially reducing CREEPAGE and CLEARANCES
below 8.9
Designed and protected Pass
Ceramic and similar materials not tightly sintered,
and beads alone not used as SUPPLEMENTARY or
REINFORCED INSULATION
No ceramic and similar
material not tightly sintered,
and bead alone
N/A
Insulating material with embedded heating
conductors considered as one MEANS OF
PROTECTION but not two MEANS OF PROTECTION
No insulating material with
embedded heating conductor
N/A
Parts of natural latex rubber aged by suspending
samples freely in an oxygen cylinder containing
commercial oxygen to a pressure of 2.1 MPa ± 70
kPa, with an effective capacity of at least 10 times
volume of samples
No natural latex rubber N/A
There were no cracks visible to naked eyes after
samples kept in cylinder at 70 °C ± 2 °C for 96h,
and afterwards, left at room temperature for at least
16h
See above N/A
8.9 CREEPAGE DISTANCES and AIR CLEARANCES Pass
8.9.1.1 CREEPAGE DISTANCES and AIR CLEARANCES are equal
to or greater than values in Tables 12 to 16
(inclusive)………………………………………:
Refer to Insulation Diagram Pass
8.9.1.15 CREEPAGE DISTANCES and AIR CLEARANCES for
DEFIBRILLATION-PROOF APPLIED PARTS are 4 mm or
more to meet 8.5.5.1
No defibrillation-proof applied
part
N/A
8.9.1.16 Conductive coatings applied to non-metallic
surfaces, do not result in flaking or peeling reducing
any AIR CLEARANCE or CREEPAGE DISTANCE
No such part N/A
8.9.2 a) Short circuiting of each single one of CREEPAGE
DISTANCES and CLEARANCES in turn did not result in a
HAZARDOUS SITUATION , min CREEPAGE and
CLEARANCES not applied………..:
Refer to Insulation Diagram
(creepage distance and
clearance applied)
N/A

Page 45 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.9.3 Spaces filled by insulating compound N/A
8.9.3.1 Only solid insulation requirements applied where
distances between conductive parts filled with
insulating compound
No such part N/A
Thermal cycling, humidity preconditioning, and
dielectric strength tests
See above N/A
8.9.3.2 For insulating compound forming solid insulation
between conductive parts, a single sample
subjected to thermal cycling PROCEDURE of 8.9.3.4
followed by humidity preconditioning per 5.7 (for 48
hours), followed by dielectric strength test (cl. 8.8.3
at 1,6 x test voltage)………………:
No such part N/A
Cracks or voids in insulating compound affecting
homogeneity of material didn’t occur
See above N/A
8.9.3.3 Where insulating compound forms a cemented joint
with other insulating parts, three samples tested for
reliability of joint
No such part N/A
A winding of solvent-based enamelled wire replaced
for the test by a metal foil or by a few turns of bare
wire placed close to cemented joint, and three
samples tested as follows:
See above N/A
– One sample subjected to thermal cycling
PROCEDURE of 8.9.3.4, and immediately after the last
period at highest temperature during thermal cycling
followed by dielectric strength test of cl. 8.8.3 at 1.6
x the test voltage ………..:
See above N/A
– The other two samples subjected to humidity
preconditioning of 5.7, except for 48 hours only
followed by a dielectric strength test of cl. 8.8.3 at
1.6 times the test voltage
See above N/A
8.9.4 Minimum spacing of grooves transvers to the
CREEPAGE DISTANCES considered a MEANS OF
OPERATOR PROTECTION adjusted based on pollution
degree …………….……………………:
Pollution degree: 2 Pass
Force was applied between bare conductors and
outside metal enclosure when measuring CREEPAGE
DISTANCES and AIR CLEARANCES
No such part N/A
8.10 Components and wiring Pass
8.10.1 Components of ME EQUIPMENT likely to result in an
unacceptable RISK by their movements mounted
securely…………………………………:
Mounted securely Pass
RISK MANAGEMENT FILE includes an assessment of
RISKS related to unwanted movement of
components………………………………………..:
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
RMF Reference to specific
RISKS: Document A-TCF-5-
105, Rev.0 (FMEA), Hazard
ID: RM-15
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-
7.4)
Pass
8.10.2 Conductors and connectors of ME EQUIPMENT
adequately secured or insulated to prevent
accidental detachment……………………………:
Adequately secured or
insulated to prevent accidental
detachment
Pass

Page 46 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Stranded conductors are not solder-coated when
secured by clamping means to prevent HAZARDOUS
SITUATIONS
No such part N/A
8.10.3 Interconnecting flexible cords detachable without a
TOOL used provided with means for connection to
comply with requirements for metal ACCESSIBLE
PARTS when a connection is loosened or
broken ………………………………:
No such part N/A
8.10.4 Cord-connected HAND-HELD parts and cord-connected foot-operated control
devices
Pass
8.10.4.1 Control devices of ME EQUIPMENT and their
connection cords contain only conductors and
components operating at 42.4 V peak a.c., max, or
60 V d.c. in circuits isolated from MAINS PART by two
MEANS OF PROTECTION
Exposure switch Pass
8.10.4.2 Connection and anchorage of a flexible cord to a
HAND-HELD or foot-operated control device of ME
EQUIPMENT, at both ends of the cable to the control
device, complies with the requirements for POWER
SUPPLY CORDS in Cl. 8.11.3
See appended Table SP Pass
Other HAND-HELD parts, if disturbance or breaking of
one or more of the connections could result in a
HAZARDOUS SITUATION, also comply with tests of Cl.
8.11.3
No other hand-held part N/A
8.10.5 Mechanical protection of wiring Pass
a) Internal cables and wiring adequately protected
against contact with a moving part or from friction at
sharp corners and edges……….:
Adequately protected against
contact with a moving part or
from friction at sharp corner
and edge
Pass
b) Wiring, cord forms, or components are not likely
to be damaged during assembly or during opening
or closing of ACCESS COVERS
No such part N/A
8.10.6 Guiding rollers prevent bending of movable
insulated conductors around a radius of less than
five times the outer diameter of the lead
No guiding roller N/A
8.10.7 a) Insulating sleeve adequately secured……….: Insulating sleeve that can only
be removed by breaking or
cutting
Pass
b) Sheath of a flexible cord not used as a MEANS OF
PROTECTION inside ME EQUIPMENT when it is subject
to mechanical or thermal stresses beyond its RATED
characteristics
No mechanical or thermal
stresses outside its rated
characteristics
N/A
c) Insulated conductors of ME EQUIPMENT subject to
temperatures exceeding 70 °C……………….:
No insulated conductor
exceeding 70 °C
N/A
8.11 MAINS PARTS, components and layout Pass
8.11.1 a) ME EQUIPMENT provided with means of electrically
isolating its circuits from SUPPLY MAINS
simultaneously on all poles……………….:
Internally powered
(Charger (AC/DC Adaptor)
provided for the only battery
charging: Appliance coupler
provided)
N/A

Page 47 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
PERMANENTLY INSTALLED ME EQUIPMENT connected to
a poly-phase SUPPLY MAINS equipped with a device
not interrupting neutral conductor, provided local
installation conditions prevent voltage on neutral
conductor from exceeding limits in 8.4.2 c)
Not permanently installed
equipment
N/A
PERMANENTLY INSTALLED ME EQUIPMENT provided
with means to isolate its circuits electrically from the
SUPPLY MAINS are capable of being locked in the off
position
See above N/A
- the isolation device specified in the ACCOMPANYING
DOCUMENTS
See above N/A
b) Means of isolation incorporated in ME EQUIPMENT,
or if external, described in technical
description …………………………………………:
Internally powered
(Charger (AC/DC Adaptor)
provided for the only battery
charging: Appliance coupler
provided)
N/A
c) A SUPPLY MAINS switch used to comply with 8.11.1
a) complies with CREEPAGE / CLEARANCES for a MAINS
TRANSIENT VOLTAGE of 4 kV…………:
Internally powered
(Charger (AC/DC Adaptor)
provided for the only battery
charging: Appliance coupler
provided)
Appliance coupler is used as a
disconnecting device
N/A
d) A SUPPLY MAINS switch not incorporated in a
POWER SUPPLY CORD or external flexible lead
Not incorporated Pass
e) Actuator of a SUPPLY MAINS switch used to comply
with 8.11.1 a) complies with IEC 60447
Internally powered
(Charger (AC/DC Adaptor)
provided for the only battery
charging: Appliance coupler
provided)
Appliance coupler is used as a
disconnecting device
N/A
f) A suitable plug device used in non-PERMANENTLY
INSTALLED ME EQUIPMENT with no SUPPLY MAINS
SWITCH……………………………:
Internally powered
(Charger (AC/DC Adaptor)
provided for the only battery
charging: Appliance coupler
provided)
N/A
g) A fuse or a semiconductor device not used as an
isolating means
Not used as an isolating
means
Pass
h) ME EQUIPMENT not provided with a device causing
disconnection of ME EQUIPMENT from SUPPLY MAINS
by producing a short circuit resulting in operation of
an overcurrent protection device
No such part N/A
i) Parts within ENCLOSURE of ME EQUIPMENT with a
circuit > 42.4 V peak a.c. or 60 V d.c. that cannot be
disconnected from its supply by an external switch
or a plug device accessible at all times is protected
against touch even after opening ENCLOSURE by an
additional covering
No such part N/A

Page 48 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
A clear warning notice is marked on outside of ME
EQUIPMENT to indicate it exceeds allowable touch
voltage
See above N/A
For a part that could not be disconnected from
supply by an external switch or a plug device
accessible at all times, the required cover or
warning notice complied with this clause
No such part N/A
Standard test finger applied See above N/A
8.11.2 MULTIPLE SOCKET-OUTLETS integral with ME
EQUIPMENT complied with 16.2 d), second dash; and
16.9.2
No such part N/A
8.11.3 POWER SUPPLY CORDS Pass
8.11.3.1 MAINS PLUG not fitted with more than one POWER
SUPPLY CORD
Only one power supply cord
on the charger (AC/DC
Adaptor)
Pass
8.11.3.2 POWER SUPPLY CORDS are no less robust than
ordinary tough rubber sheathed flexible cord (IEC
60245-1:2003, Annex A, designation 53) or ordinary
polyvinyl chloride sheathed flexible cord (IEC
60227-1:1993, Annex A, design 53):
See appended Table 8.10 Pass
Only polyvinyl chloride insulated POWER SUPPLY
CORD with appropriate temperature rating used for
ME EQUIPMENT having external metal parts with a
temperature > 75 °C touchable by the cord in
NORMAL USE ……………………………….:
No such part N/A
8.11.3.3 NOMINAL cross-sectional area of conductors of
POWER SUPPLY CORDS of ME EQUIPMENT is not less
than in Table 17……………………………:
0.75 mm2 Cu Pass
For ME EQUIPMENT utilizing POWER SUPPLY CORDS
and operating at currents greater than 63 A, apply
the electrical regulations appropriate for the
jurisdiction in which the ME EQUIPMENT is to be used.
No such part N/A
8.11.3.4 APPLIANCE COUPLERS complying with IEC 60320-1
are considered to comply with 8.11.3.5 and
8.11.3.6 ……………………………………………:
Appliance coupler provided on
the charger (AC/DC Adaptor)
complying with IEC 60320-1
provided
Pass
8.11.3.5 Cord anchorage N/A
a) Conductors of POWER SUPPLY CORD provided with
strain relief and insulation protected from abrasion
at point of entry to ME EQUIPMENT or a MAINS
CONNECTOR by a cord anchorage
Appliance coupler provided on
the charger (AC/DC Adaptor)
complying with IEC 60320-1
provided
N/A
b) Cord anchorage of POWER SUPPLY CORD is an
insulating material, or
See above N/A
– metal, insulated from conductive ACCESSIBLE
PARTS non-PROTECTIVELY EARTHED by a MEANS OF
PROTECTION, or
See above N/A
– metal provided with an insulating lining affixed to
cord anchorage
See above N/A

Page 49 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
c) Cord anchorage prevents cord from being
clamped by a screw bearing directly on cord
insulation
See above N/A
d) Screws to be operated when replacing POWER
SUPPLY CORD do not serve to secure any
components
See above N/A
e) Conductors of POWER SUPPLY CORD arranged to
prevent PROTECTIVE EARTH CONDUCTOR against
strain as long as phase conductors are in contact
with their terminals
See above N/A
f) Cord anchorage prevents POWER SUPPLY CORD
from being pushed into ME EQUIPMENT or MAINS
CONNECTOR
See above N/A
Conductors of POWER SUPPLY CORD supplied by
MANUFACTURER disconnected from terminals or from
MAINS CONNECTOR and cord subjected 25 times to a
pull applied with no jerks, each time for 1 s, on
sheath of the value in Table 18 ............................. :
See above N/A
Cord subjected to a torque in Table 18 for one
minute immediately after pull tests
See above N/A
Cord anchorage did not allow cord sheath to be
longitudinally displaced by more than 2 mm or
conductor ends to move over a distance of more
than 1 mm from their connected position
See above N/A
CREEPAGE and CLEARANCES not reduced below
limits in 8.9
See above N/A
It was not possible to push the cord into ME
EQUIPMENT or MAINS CONNECTOR to an extent the
cord or internal parts would be damaged
See above N/A

8.11.3.6 POWER SUPPLY CORDS protected against excessive
bending at inlet opening of equipment
Appliance coupler provided on
the charger (AC/DC Adaptor)
complying with IEC 60320-1
provided
N/A
Cord guard complied with test of IEC 60335-1:2001,
Clause 25.14, or
See above N/A
ME EQUIPMENT placed such that axis of cord guard
projected at an angle of 45° with cord free from
stress, and a mass equal 10 x D2 gram attached to
the free end of cord (g)……………..:
See above N/A
Cord guard of temperature-sensitive material tested
at 23 °C ± 2 °C, and flat cords bent in the plane of
least resistance
See above N/A
Curvature of the cord radius, immediately after
mass attached, was not less than 1.5 x D ……..:
See above N/A
8.11.4 MAINS TERMINAL DEVICES N/A
8.11.4.1 PERMANENTLY INSTALLED and ME EQUIPMENT with
non-DETACHABLE POWER SUPPLY CORD provided with
MAINS TERMINAL DEVICES ensuring reliable
connection
Detachable power supply cord
provided
N/A

Page 50 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Terminals alone are not used to keep conductors in
position
See above N/A
Terminals of components other than terminal blocks
complying with requirements of this Clause and
marked accordingly used as terminals intended for
external conductors
See above N/A
Screws and nuts clamping external conductors do
not serve to secure any other component
See above N/A
8.11.4.2 Arrangement of MAINS TERMINAL DEVICES N/A
a) Terminals provided for connection of external
cords or POWER SUPPLY CORDS together with
PROTECTIVE EARTH TERMINAL grouped to provide
convenient means of connection
Detachable power supply cord
provided
N/A
d) MAINS TERMINAL DEVICES not accessible without
use of a TOOL
See above N/A
e) MEANS OF PROTECTION are not short circuited
when one end of a flexible conductor with NOMINAL
cross-sectional area is stripped 8 mm and a single
free wire is bent in each possible direction
See above N/A
8.11.4.3 Internal wiring not subjected to stress and
CREEPAGE and CLEARANCES not reduced after
fastening and loosening a conductor of largest
cross-sectional area 10 times
Detachable power supply cord
provided
N/A
8.11.4.4 Terminals with clamping means for a rewireable
flexible cord did not require special preparation of
conductors and conductors were not damaged and
did not slip out when clamping means tightened
Detachable power supply cord
provided
N/A
8.11.4.5 Adequate space provided inside ME EQUIPMENT
designed for FIXED wiring or a rewireable POWER
SUPPLY CORD to allow for connection of conductors
Detachable power supply cord
provided
N/A
Correct connection and positioning of conductors
before ACCESS COVER verified by an installation test
See above N/A
8.11.5 Mains fuses and OVER-CURRENT RELEASES N/A
A fuse or OVER-CURRENT RELEASE provided in each
supply lead for CLASS I and CLASS II ME EQUIPMENT
with a functional earth connection….:
Internally powered
(Charger (AC/DC Adaptor)
provided for the only battery
charging: Class I power
supply)
N/A
- in at least one supply lead for other single-phase
CLASS II ME EQUIPMENT…………………….:
See above N/A
– neutral conductor not fused for PERMANENTLY
INSTALLED ME EQUIPMENT
Not permanently installed
equipment
N/A
– fuses or OVER-CURRENT RELEASES omitted due to
provision of two MEANS OF PROTECTION between all
parts within MAINS PART
Not omitted N/A

Page 51 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Protective devices have adequate breaking capacity
based on MANUFACTURER’S expectation of the
highest branch circuit current and/or prospective
short circuit current:
Internally powered
(Charger (AC/DC Adaptor)
provided for the only battery
charging: Class I power supply
- at least one fuse provided)
N/A
A fuse or OVER-CURRENT RELEASE not provided in a
PROTECTIVE EARTH CONDUCTOR
See above N/A
Justification for omission of fuses or OVER-CURRENT
RELEASES documented…………………:
Not omitted N/A
8.11.6 Internal wiring of the MAINS PART N/A
a) Cross-sectional area of internal wiring in a MAINS
PART between MAINS TERMINAL DEVICE or APPLIANCE
INLET and protective devices suitable ................... :
Internally powered
(Charger (AC/DC Adaptor)
provided for the only battery
charging)
N/A
b) Cross-sectional area of other wiring in MAINS PART
and sizes of tracks on printed wiring circuits are
sufficient………………………………:
See above N/A
9 PROTECTION AGAINST MECHANICAL HAZARDS OF ME EQUIPMENT AND ME
SYSTEMS
-
9.2 HAZARDS associated with moving parts N/A
9.2.1 When ME EQUIPMENT with moving parts PROPERLY
INSTALLED, used per ACCOMPANYING DOCUMENTS or
under foreseeable misuse, RISKS associated with
moving parts reduced to an acceptable
level……………………………………:
No moving part N/A
RISK from contact with moving parts reduced to an
acceptable level using protective measures,
(access, function, shape of parts, energy, speed of
motion, and benefits to PATIENT considered)
See above N/A
RESIDUAL RISK associated with moving parts
considered acceptable when exposure was needed
for ME EQUIPMENT to perform its intended function,
and
See above N/A
RISK CONTROLS implemented……………………..: See above N/A
RISK MANAGEMENT FILE includes an assessment of
RISKS associated with moving parts…………..:
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
See above N/A
All RISKS associated with moving parts have been
reduced to an acceptable level
See above N/A
9.2.2 TRAPPING ZONE N/A
9.2.2.1 ME EQUIPMENT with a TRAPPING ZONE complied with
one or more of the following as feasible:
No moving part N/A
– Gaps in Clause 9.2.2.2, or See above N/A
– Safe distances in Clause 9.2.2.3, or See above N/A
– GUARDS and other RISK CONTROL measures in
9.2.2.4, or
See above N/A
– Continuous activation in Clause 9.2.2.5 See above N/A

Page 52 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Control of relevant motion complied with 9.2.2.6
when implementation of above protective measures
were inconsistent with INTENDED USE of ME
EQUIPMENT or ME SYSTEM
See above N/A
9.2.2.2 A TRAPPING ZONE considered not to present a
MECHANICAL HAZARD when gaps of TRAPPING ZONE
complied with dimensions per Table 20….:
See above N/A
9.2.2.3 A TRAPPING ZONE considered not to present a
MECHANICAL HAZARD when distances separating
OPERATOR, PATIENT, and others from TRAPPING
ZONES exceeded values in ISO 13857:2008 …:
See above N/A
9.2.2.4 GUARDS and other RISK CONTROL measures N/A
9.2.2.4.1 A TRAPPING ZONE do not to present a MECHANICAL
HAZARD when GUARDS or other RISK CONTROL
measures are of robust construction, not easy to
bypass or render non-operational, and did not
introduce additional unacceptable
RISK………………………………………………….:
No moving part N/A
9.2.2.4.2 FIXED GUARDS held in place by systems that can
only be dismantled with a TOOL
See above N/A
9.2.2.4.3 Movable GUARDS that can be opened without a TOOL
remained attached when GUARD was open
See above N/A
– they are associated with an interlock preventing
relevant moving parts from starting to move while
TRAPPING ZONE is accessible, and stops movement
when the GUARD is opened,
See above N/A
– absence or failure of one of their components
prevents starting, and stops moving parts
See above N/A
Movable GUARDS complied with any applicable tests See above N/A
9.2.2.4.4 Other RISK CONTROL designed and incorporated into
to the control system stops movement and
See above N/A
– SINGLE FAULT CONDITIONS have a second RISK
CONTROL, or
See above N/A
ME EQUIPMENT is SINGLE FAULT SAFE See above N/A
9.2.2.5 Continuous activation N/A
Continuous activation used as a RISK CONTROL,
complies with the following
No moving part N/A
a) movement was in OPERATOR'S field of view See above N/A
b) movement of ME EQUIPMENT or its parts was
possible only by continuous activation of control by
OPERATOR
See above N/A
c) a second RISK CONTROL provided for SINGLE FAULT
CONDITION of continuous activation system, or
See above N/A
- the continuous activation system is SINGLE FAULT
SAFE
See above N/A
9.2.2.6 Speed of movement(s) positioning parts of ME
EQUIPMENT or PATIENT limited to allow OPERATOR
control of the movement
No moving part N/A

Page 53 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Over travel of such movement occurring after
operation of a control to stop movement, did not
result in an unacceptable RISK
See above N/A
9.2.3 Other MECHANICAL HAZARDS associated with moving parts N/A
9.2.3.1 Controls positioned, recessed, or protected by other
means so that they cannot be accidentally actuated
No moving part N/A
- unless for the intended PATIENT, the USABILITY
ENGINEERING PROCESS concludes otherwise (e.g.
PATIENT with special needs), or
See above N/A
- activation does not result in an unacceptable RISK See above N/A
9.2.3.2 Over travel past range limits of the ME EQUIPMENT
prevented……………………………:
No moving part N/A
Over travel means provided with mechanical
strength to withstand loading in NORMAL CONDITION
& reasonably foreseeable misuse…..:
See above N/A
9.2.4 Emergency stopping devices N/A
Where necessary to have one or more emergency
stopping device(s), emergency stopping device
complied with all the following, except for actuating
switch capable of interrupting all
power……………………………:
No such part N/A
a) Emergency stopping device reduced RISK to an
acceptable level
See above N/A
RISK MANAGEMENT FILE indicates the use of an
emergency stopping device reduces the RISK to an
acceptable level………………………………..:
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.5)
See above N/A
b) Proximity and response of OPERATOR to actuate
emergency stopping device could be relied upon to
prevent HARM
See above N/A
c) Emergency stopping device actuator was readily
accessible to OPERATOR
See above N/A
d) Emergency stopping device(s) are not part of
normal operation of ME EQUIPMENT
See above N/A
e) Emergency switching operation or stopping
means neither introduced further HAZARD nor
interfered with operation necessary to remove
original MECHANICAL HAZARD
See above N/A
f) Emergency stopping device was able to break full
load of relevant circuit, including possible stalled
motor currents and the like
See above N/A
g) Means for stopping of movements operate as a
result of one single action See above N/A
h) Emergency stopping device provided with an
actuator in red and easily distinguishable and
identifiable from other controls
See above N/A

Page 54 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
i) An actuator interrupting/opening mechanical
movements marked on or immediately adjacent to
face of actuator with symbol 18 of Table D.1 or
“STOP”
See above N/A
j) Emergency stopping device, once actuated,
maintained ME EQUIPMENT in disabled condition until
a deliberate action, different from that used to
actuate it, was performed
See above N/A
k) Emergency stopping device is suitable for its
application
See above N/A
9.2.5 Means provided to permit quick and safe release of
PATIENT in event of breakdown of ME EQUIPMENT or
failure of power supply, activation of a RISK CONTROL
measure, or emergency stopping .........................:
No such part N/A
– and uncontrolled or unintended movement of ME
EQUIPMENT that could result in an unacceptable RISK
prevented
See above N/A
– Situations where PATIENT is subjected to
unacceptable RISKS due to proximity of moving
parts, removal of normal exit routes, or other
HAZARDS prevented
See above N/A
– Measures provided to reduce RISK to an
acceptable level when after removal of
counterbalanced parts, other parts of ME EQUIPMENT
can move in a hazardous way
See above N/A
RISK MANAGEMENT FILE includes an assessment of
RISKS to the PATIENT related to breakdown of the ME
EQUIPMENT …………………………………:
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
See above N/A
9.3 Rough surfaces, sharp corners and edges of ME
EQUIPMENT that could result in injury or damage
avoided or covered……………………………….:
No rough surface, sharp
corner and edge
N/A
9.4 Instability HAZARDS Pass
9.4.1 ME EQUIPMENT and its parts, other than FIXED, for
placement on a surface did not overbalance (tip
over) or move unexpectedly in NORMAL USE
Portable equipment
Not overbalance or move
unexpectedly in normal use
Pass
9.4.2 Instability – overbalance Pass
9.4.2.1 ME EQUIPMENT or its parts did not overbalance when
prepared per ACCOMPANYING DOCUMENTS, or when
tested …………………………………….:
See appended Table 9.4.2.1 Pass
9.4.2.2 Instability excluding transport Pass
ME EQUIPMENT or its did not overbalance when
placed in different positions of NORMAL USE, ........ :
See appended Table 9.4.2.2 Pass
A warning provided when overbalance occurred
during 10° inclined plane test
Not overbalance N/A
9.4.2.3 Instability from horizontal and vertical forces N/A

Page 55 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
a) ME EQUIPMENT or its parts with a mass of 25kg or
more, intended to be used on the floor, didn’t
overbalance due to pushing, leaning against it
Not intended to be used on the
floor
N/A
Surfaces of ME EQUIPMENT or its parts where a RISK
of overbalancing exists from pushing, etc.,
permanently marked with a warning of the RISK
See above N/A
ME EQUIPMENT did not overbalance when tested
according to Cl. 9.4.2.3 a)
See above N/A
b) ME EQUIPMENT, for use on the floor or on a table,
did not overbalance due to sitting or stepping
Not intended to be used on the
floor or a table
N/A
ME EQUIPMENT or its parts, for use on the floor or on
a table, where RISK of overbalancing exists,
permanently marked with the RISK warning ......... :
See above N/A
ME EQUIPMENT did not overbalance when tested
according to Cl. 9.4.2.3b)…………………………:
See above N/A
9.4.2.4 Castors and wheels N/A
9.4.2.4.1 Means used for transportation of MOBILE ME
EQUIPMENT did not result in an unacceptable RISK
when MOBILE ME EQUIPMENT moved or parked in
NORMAL USE
Not mobile equipment N/A
9.4.2.4.2 Force required to move MOBILE ME EQUIPMENT did
not exceed 200 N ……………………………:
See above N/A
9.4.2.4.3 MOBILE ME EQUIPMENT exceeding 45 kg able to pass
over threshold ………………………………:
See above N/A
9.4.3 Instability from unwanted lateral movement (including sliding) N/A
9.4.3.1 a) Brakes of power-driven MOBILE ME EQUIPMENT
normally activated and could only be released by
continuous actuation of a control
Not mobile equipment N/A
b) MOBILE ME EQUIPMENT provided with locking
means to prevent unwanted movements
See above N/A
c) No unwanted lateral movement resulted when
MOBILE ME EQUIPMENT placed in its transport position
when test per 9.4.3.1
See above N/A
9.4.3.2 Instability excluding transport N/A
a) MOBILE ME EQUIPMENT provided with wheel locks
or braking system compliant with 5 tilt test ........ :
Not mobile equipment N/A
b) MOBILE ME EQUIPMENT provided with wheel locks
or braking system compliant with lateral stability test
See above N/A
9.4.4 Grips and other handling devices Pass
a) ME EQUIPMENT with a mass of over 20 kg
requiring lifting in NORMAL USE or transport provided
with suitable handling means, or ACCOMPANYING
DOCUMENTS specify safe lifting method
Not more than 20 kg N/A
Handles, suitably placed to enable ME EQUIPMENT or
its part to be carried by two or more persons and by
examination of EQUIPMENT, its part, or
ACCOMPANYING DOCUMENTS
See above N/A

Page 56 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
b) PORTABLE ME EQUIPMENT with a mass > 20 kg
provided with one or more carrying-handles suitably
placed to enable carrying by two or more persons
as confirmed by actual carrying
Not more than 20 kg N/A
c) Carrying handles and grips and their means of
attachment withstood loading test ....................... :
See appended Table 9.4.4 Pass
9.5 Expelled parts HAZARD N/A
9.5.1 Suitability of means of protecting against expelled
parts determined by assessment and examination
of RISK MANAGEMENT FILE ...................................... :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
No such part N/A
All identified RISKS associated with expelled parts
mitigated to an acceptable level
See above N/A
9.5.2 Cathode Ray tube(s) complied with IEC
60065:2001, Clause 18, or IEC 61965 ................ :
See above N/A
9.6 Acoustic energy (including infra- and ultrasound) and vibration N/A
9.6.1 Human exposure to acoustic energy and vibration
from ME EQUIPMENT doesn’t result in unacceptable
RISK and
No acoustic energy causing
risk provided
N/A
If necessary, confirmed in RISK MANAGEMENT FILE
including audibility of auditory alarm signals, and
PATIENT sensitivity ................................................ :
See above N/A
If necessary, confirmed in RISK MANAGEMENT FILE
including audibility of auditory alarm signals,
PATIENT sensitivity, and
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
See above N/A
All identified RISKS mitigated to an acceptable level See above N/A
9.6.2 Acoustic energy N/A
9.6.2.1 PATIENT, OPERATOR, and other persons are not
exposed to acoustic energy from ME EQUIPMENT in
NORMAL USE
No such part N/A
– 80 dBA for a cumulative exposure of 24 h over a
24 h period (dBA) ................................................. :
See above —
- 83 dBA (when halving the cumulative exposure
time) (dBA) ........................................................... :
See above —
– 140 dBC (peak) sound pressure level for
impulsive or impact acoustic energy (dB) ............ :
No impulsive or impact
acoustic energy
—
9.6.2.2 RISK MANAGEMENT FILE examined ......................... :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
No such part N/A
9.6.3 Hand-transmitted vibration N/A
Means provided to protect PATIENT and OPERATOR
when hand-transmitted frequency-weighted r.m.s.
acceleration generated in NORMAL USE exceeds

specified values
No such part N/A
– 2.5 m/s2 for a cumulative time of 8 h during a 24 h
period (m/s2) ........................................................ :
See above N/A

Page 57 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
– Accelerations for different times, inversely
proportional to square root of time (m/s2) ............ :
See above N/A
9.7 Pressure vessels and parts subject to pneumatic and hydraulic pressure N/A
9.7.2 Pneumatic and hydraulic parts of ME EQUIPMENT or
ACCESSORIES met requirements based on
examination of RISK MANAGEMENT FILE ................. :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
No pressure vessel and part
subject to pneumatic and
hydraulic pressure
N/A
– No unacceptable RISK resulted from loss of
pressure or loss of vacuum
See above N/A
– No unacceptable RISK resulted from a fluid jet
caused by leakage or a component failure
See above N/A
– Elements of ME EQUIPMENT or an ACCESSORY,
especially pipes and hoses leading to an
unacceptable RISK protected against harmful
external effects
See above N/A
– Reservoirs and similar vessels leading to an
unacceptable RISK are automatically depressurized
when ME EQUIPMENT is isolated from its power
supply
See above N/A
Means provided for isolation, or local depressurizing
reservoirs and similar vessels, and pressure
indication when above not possible
See above N/A
– All elements remaining under pressure after
isolation of ME EQUIPMENT or an ACCESSORY from its
power supply resulting in an unacceptable RISK
provided with clearly identified exhaust devices, and
a warning to depressurize these elements before
setting or maintenance activity
See above N/A
9.7.4 MAXIMUM EQUIPMENT PRESSURE did not exceed
MAXIMUM PERMISSIBLE WORKING PRESSURE for the
part, except allowed for pressure relief devices in
9.7.7confirmed by inspection of THE
MANUFACTURER'S data for the component, ME
EQUIPMENT, and by functional tests ...................... :
See above N/A
9.7.5 A pressure vessel withstood a HYDRAULIC TEST
PRESSURE when MAXIMUM EQUIPMENT PRESSURE was
more than 50 kPa, and product of MAXIMUM
EQUIPMENT PRESSURE and volume was more than
200 kPa ................................................................ :
See above N/A
9.7.6 Pressure-control device regulating pressure in ME
EQUIPMENT with pressure-relief device completed
100,000 cycles of operation under RATED load and
prevented pressure from exceeding 90 % of setting
of pressure-relief device in different conditions of
NORMAL USE ......................................................... :
See above N/A
9.7.7 Pressure-relief device(s) used where MAXIMUM
PERMISSIBLE WORKING PRESSURE could otherwise be
exceeded met the following, as confirmed by
MANUFACTURER’S data, ME EQUIPMENT, RISK
MANAGEMENT FILE, and functional tests ................ :
See above N/A

Page 58 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
a) Connected as close as possible to pressure
vessel or parts of system it is to protect
See above N/A
b) Installed to be readily accessible for inspection,
maintenance, and repair
See above N/A
c) Could be adjusted or rendered inoperative
without a TOOL
See above N/A
d) With discharge opening located and directed as
to not to release material towards any person
See above N/A
e) With discharge opening located and directed as
to not to deposit material on parts that could result
in an unacceptable RISK
See above N/A
f) Adequate discharge capacity provided to ensure
that pressure will not exceed MAXIMUM PERMISSIBLE
EQUIPMENT PRESSURE of system it is connected to by
more than 10 % when failure occurs in control of
supply pressure
See above N/A
g) No shut-off valve provided between a pressure-
relief device and parts it is to protect
See above N/A
h) Min number of cycles of operation 100 000,
except for one-time use devices (bursting disks)
See above N/A
RISK MANAGEMENT FILE includes an assessment of
the risks associated with the discharge opening of
the pressure relief device ..................................... :
ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
See above N/A
9.8 HAZARDS associated with support systems N/A
9.8.1 ME EQUIPMENT parts designed to support loads or
provide actuating forces when a mechanical fault
could constitute an unacceptable RISK ................ :
No support system N/A
– Construction of support, suspension, or actuation
system complied with Table 21 and TOTAL LOAD
See above N/A
– Means of attachment of ACCESSORIES prevent
possibility of incorrect attachment that could result
in an unacceptable RISK
See above N/A
– RISK ANALYSIS of support systems included
MECHANICAL HAZARDS from static, dynamic, vibration,
foundation and other movements, impact and
pressure loading, temperature, environmental,
manufacture and service conditions .................... :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
See above N/A
– RISK ANALYSIS included effects of failures such as
excessive deflection, plastic deformation,
ductile/brittle fracture, fatigue fracture, instability
(buckling), stress-assisted corrosion cracking, wear,
material creep and deterioration, and residual
stresses from manufacturing PROCESSES
See above N/A

Page 59 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
– Instructions on attachment of structures to a floor,
wall, ceiling, included in ACCOMPANYING DOCUMENTS
making adequate allowances for quality of materials
used to make the connection and list the required
materials
See above N/A
Additional instructions provided on checking
adequacy of surface of structure parts will be
attached to
See above N/A
9.8.2 Support systems maintain structural integrity during
EXPECTED SERVICE LIFE, and TENSILE SAFETY
FACTORS are not less than in Table 21, except when
an alternative method used to demonstrate
structural integrity throughout EXPECTED SERVICE
LIFE, or for a foot rest
No support system N/A
Compliance with 9.8.1 and 9.8.2 confirmed by
examination of ME EQUIPMENT, RISK MANAGEMENT
FILE, specifications and material processing ........ :
See above N/A
RISK MANAGEMENT FILE includes an assessment of
the structural integrity of support system ............. :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
See above N/A
All identified RISKS are mitigated to an acceptable
level
See above N/A
When test was conducted, testing consisted of
application of a test load to support assembly equal
to TOTAL LOAD times required TENSILE SAFETY FACTOR
while support assembly under test was in
equilibrium after 1 min, or not resulted in an
unacceptable RISK ................................................ :
See above N/A
Where the equipment is not at equilibrium after 1
min, the RISK MANAGEMENT FILE includes an
assessment of the test results ............................. :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
See above N/A
9.8.3 Strength of PATIENT or OPERATOR support or suspension systems N/A
9.8.3.1 ME EQUIPMENT parts supporting or immobilizing
PATIENTS presents no unacceptable RISK of physical
injuries and accidental loosening of secured joints
............................................................................. :
No support system N/A
RISK MANAGEMENT FILE includes assessment of the
RISKS associated with physical injuries and
accidental loosening of fixings ............................. :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
See above N/A
SAFE WORKING LOAD of ME EQUIPMENT or its parts
supporting or suspending PATIENTS or OPERATORS is
sum of mass of PATIENTS or mass of OPERATORS
plus mass of ACCESSORIES supported by ME
EQUIPMENT or its parts
See above N/A
Supporting and suspending parts for adult human
PATIENTS or OPERATORS designed for a PATIENT or
OPERATOR with a min mass of 135 kg and
ACCESSORIES with a min mass of 15 kg, unless
stated by MANUFACTURER
See above N/A

Page 60 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Maximum mass of PATIENT included in SAFE
WORKING LOAD of ME EQUIPMENT or its parts
supporting or suspending PATIENTS adapted when
MANUFACTURER specified applications
See above N/A
Max allowable PATIENT mass < 135 kg marked on
ME EQUIPMENT and stated in ACCOMPANYING
DOCUMENTS
See above N/A
Max allowable PATIENT mass over 135 kg stated in
ACCOMPANYING DOCUMENTS
See above N/A
Examination of markings, ACCOMPANYING
DOCUMENTS, and RISK MANAGEMENT FILE confirmed
compliance .......................................................... :
See above N/A
9.8.3.2 a) Entire mass of PATIENT or OPERATOR distributed
over an area of 0.1 m2 on a foot rest temporarily
supporting a standing PATIENT or OPERATOR ........ :
No foot rest support system N/A
Compliance confirmed by examination of ME
EQUIPMENT specifications of materials and their
processing, and tests ........................................... :
See above N/A
b) Deflection of a support surface from PATIENT or
OPERATOR loading on an area of support/
suspension where a PATIENT or OPERATOR can sit
did not result in an unacceptable RISK
See above N/A
Compliance confirmed by examination of ME
EQUIPMENT, specifications of materials and their
processing, and by a test ..................................... :
See above N/A
9.8.3.3 Dynamic forces that can be exerted on equipment
parts supporting or suspending a PATIENT or
OPERATOR in NORMAL USE maintained BASIC SAFETY
and ESSENTIAL PERFORMANCE confirmed test
No such part N/A
9.8.4 Systems with MECHANICAL PROTECTIVE DEVICES N/A
9.8.4.1 a) A MECHANICAL PROTECTIVE DEVICE provided for the
support system
No such part N/A
b) MECHANICAL PROTECTIVE complies with the
requirements as follows:
See above N/A
– Designed based on TOTAL LOAD See above N/A
– Has TENSILE SAFETY FACTORS for all parts not less
than Table 21, row 7
See above N/A
– Activated before travel produced an unacceptable
RISK
See above N/A
– Considers Clauses 9.2.5 and 9.8.4.3 See above N/A
Compliance confirmed by examination of ME
EQUIPMENT over travel calculations and evaluation
plus functional tests ............................................ :
See above N/A
9.8.4.2 Activation of MECHANICAL PROTECTIVE DEVICE is
made obvious to OPERATOR when ME EQUIPMENT can
still be used after failure of suspension or actuation
means and activation of a MECHANICAL PROTECTIVE
DEVICE
See above N/A

Page 61 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
MECHANICAL PROTECTIVE DEVICE requires use of a
TOOL to be reset or replaced
See above N/A
9.8.4.3 MECHANICAL PROTECTIVE DEVICE intended to function once N/A
–use of ME EQUIPMENT not possible until
replacement of MECHANICAL PROTECTIVE DEVICE . :
No such part N/A
– ACCOMPANYING DOCUMENTS provided with required
information on replacement by service personal
See above N/A
– ME EQUIPMENT permanently marked with SAFETY
SIGN 2 of Table D.
See above N/A
– Marking is adjacent to MECHANICAL PROTECTIVE
DEVICE
See above N/A
– Compliance confirmed by examination and
following test ........................................................ :
See above N/A
A chain, cable, band, spring, belt, jack screw nut,
pneumatic or hydraulic hose, structural part or the
like, employed to support a load, defeated by a
convenient means causing maximum normal load to
fall from most adverse position permitted by
construction of ME EQUIPMENT
See above N/A
Load included SAFE WORKING LOAD in 9.8.3.1 when
system was capable of supporting a PATIENT or
OPERATOR
See above N/A
No evidence of damage to MECHANICAL PROTECTIVE
DEVICE affecting its ability to perform its intended
function
See above N/A
9.8.5 Systems without MECHANICAL PROTECTIVE DEVICES N/A
Support Systems does not require MECHANICAL
PROTECTIVE DEVICES ............................................. :
No support system N/A
RISK MANAGEMENT FILE includes an assessment of
RISKS associated with wear on the support system
............................................................................. :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
See above N/A
10 PROTECTION AGAINST UNWANTED AND EXCESSIVE RADIATION HAZARDS -
10.1 X-Radiation Pass
10.1.1 The air kerma did not exceed 5 μGy/hat 5 cm from
surface of ME EQUIPMENT ...................................... :
Diagnostic X-ray System N/A
Annual exposure reduced taking into account the
irradiated body part, national regulations, and/or
international recommendations for ME EQUIPMENT
that has permanent proximity to a PATIENT as part of
the INTENDED USE
See above N/A
10.1.2 RISK from unintended X-radiation from ME
EQUIPMENT producing X-radiation for diagnostic and
therapeutic purposes addressed application of
applicable particular and collateral standards, or :
Application of the collateral &
particular standards IEC
60601-1-3 & IEC 60601-2-54.
Pass
RISK MANAGEMENT PROCESS as indicated in RISK
MANAGEMENT ILE.................................................:
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
See above N/A

Page 62 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
10.2 RISK associated with alpha, beta, gamma, neutron,
and other particle radiation, addressed in RISK
MANAGEMENT PROCESS as shown in RISK
MANAGEMENT FILE ................................................. :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
Not associated with alpha,
beta, gamma, neutron, and
other particle radiation
N/A
10.3 The power density of unintended microwave
radiation at frequencies between 1 GHz and 100
GHz does not exceed 10 W/m2
No microwave radiation N/A
Microwave radiation is propagated intentionally See above N/A
10.4 Relevant requirements of IEC 60825-1:2014 applied
to lasers including laser diodes, laser light barriers
or similar with a wavelength range of 180nm to 1
mm.
No such part N/A
10.5 RISK associated with visible electromagnetic
radiation other than emitted by lasers when
applicable, addressed in RISK MANAGEMENT PROCESS
as indicated in RISK MANAGEMENT FILE .................. :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
Not associated with visible
electromagnetic radiation
N/A
10.6 RISK associated with infrared radiation other than
emitted by lasers addressed in RISK MANAGEMENT
PROCESS as indicated in RISK MANAGEMENT FILE ... :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
Not associated with infrared
radiation
N/A
10.7 RISK associated with ultraviolet radiation other than
emitted by lasers and LEDS addressed in RISK
MANAGEMENT PROCESS as indicated in RISK
MANAGEMENT FILE ................................................. :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
Not associated with ultraviolet
radiation
N/A
11 PROTECTION AGAINST EXCESSIVE TEMPERATURES AND OTHER HAZARDS -
11.1 Excessive temperatures in ME EQUIPMENT Pass
11.1.1 Temperatures on ACCESSIBLE PARTS did not exceed
values in Tables 22 and ....................................... :
See appended Table 11.1.1
Max. ambient operating
temperature: 40 °C
Pass
Surfaces of test corner did not exceed 90 °C Not exceed 90 °C Pass
THERMAL CUT-OUTS did not operate in NORMAL
CONDITION
No such part N/A
RISK MANAGEMENT FILE includes an assessment of
the duration of contact for all APPLIED PARTS and
ACCESSIBLE PARTS ................................................ :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
RMF Reference to specific
RISK: Document A-TCF-5-105,
Rev.0 (FMEA), Hazard ID:
RM-18
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-
7.4)
Pass
11.1.2 Temperature of APPLIED PARTS N/A
11.1.2.1 APPLIED PARTS (hot or cold intended to supply heat
to a PATIENT comply ............................................. :
No applied part N/A
Clinical effects determined and documented in the
RISK MANAGEMENT FILE
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
See above N/A
Temperature (hot or cold) of APPLIED PARTS intended
to supply heat to a PATIENT disclosed in the
instructions for use
See above N/A

Page 63 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
11.1.2.2 APPLIED PARTS not intended to supply heat to a
PATIENT complies with the limits of Table 24 in
NORMAL CONDITION and SINGLE FAULT CONDITION .. :
No applied part N/A
APPLIED PARTS surface temperature exceeds 41°C
disclosed in the instruction manual:
See above N/A
Maximum Temperature ........................................ : See above —
Conditions for safe contact, e.g. duration or
condition of the PATIENT........................................ :
See above —
Clinical effects with respect to characteristics taken
or surface pressure documented in the RISK
MANAGEMENT FILE
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
See above N/A
APPLIED PARTS surface temperature of equal to or
less than 41°C
See above N/A
Analysis documented in the RISK MANAGEMENT FILE
show that APPLIED PART temperatures are not
affected by operation of the ME EQUIPMENT including
SINGLE FAULT CONDITIONS. Measurement of APPLIED
PART temperature according to 11.1.3 is not
conducted ............................................................ :
See above N/A
Surfaces of APPLIED PARTS that are cooled below
ambient temperatures evaluated in the RISK
MANAGEMENT PROCESS ......................................... :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
See above N/A
11.1.3 Measurements not made when engineering
judgment and rationale by MANUFACTURER indicated
temperature limits could not exceed, as documented
in RISK MANAGEMENT FILE ...................................... :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
Not documented in the RM file N/A
Test corner not used where engineering judgment
and rationale by MANUFACTURER indicated test
corner will not impact measurements, as
documented in RISK MANAGEMENT FILE ................. :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
Test corner used N/A
Probability of occurrence and duration of contact for

parts likely to be touched and for APPLIED PARTS
documented in RISK MANAGEMENT FILE ................. :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
RMF Reference to specific
RISK: Document A-TCF-5-105,
Rev.0 (FMEA), Hazard ID:
RM-19
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-
7.4)
Pass
e) Where thermal regulatory devices make this
method inappropriate, alternative methods for
measurement are justified in the RISK MANAGEMENT
FILE ....................................................................... :
RMF Reference to specific
RISKS: Document A-TCF-5-
105, Rev.0 (FMEA), Hazard
ID: RM-19
Pass
11.1.4 GUARDS preventing contact with hot or cold
accessible surfaces removable only with a TOOL
No such part N/A
11.2 Fire prevention Pass
11.2.1 ENCLOSURE has strength and rigidity necessary to
prevent a fire and met mechanical strength tests for
ENCLOSURES in 15.3
(see clause 15.3) Pass

Page 64 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
11.2.2 Me equipment and me systems used in conjunction with OXYGEN RICH
ENVIRONMENTS
N/A
11.2.2.1 RISK of fire in an OXYGEN RICH ENVIRONMENT reduced
by means limiting spread of .................................. :
Not used in conjunction with
oxygen rich environment
N/A
a) No sources of ignition discovered in an OXYGEN
RICH ENVIRONMENT under any of the following
conditions
See above N/A
1) when temperature of material raised to its ignition
temperature
See above N/A
2) when temperatures affected solder or solder
joints causing loosening, short circuiting, or other
failures causing sparking or increasing material
temperature to its ignition temperature
See above N/A
3) when parts affecting safety cracked or changed
outer shape exposing temperatures higher than
300°C or sparks due to overheating
See above N/A
4) when temperatures of parts or components
exceeded 300°C, atmosphere was 100 % oxygen,
contact material solder, and fuel cotton
See above N/A
5) when sparks provided adequate energy for
ignition by exceeding limits of Figs 35 to 37
(inclusive), atmosphere was 100 % oxygen, contact
material solder, and fuel cotton
See above N/A
Deviations from worst case limits in 4) and 5) above
based on lower oxygen concentrations or less
flammable fuels justified and documented in RISK
MANAGEMENT FILE………………………….:
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
See above N/A
Alternative test in this clause did not identify
existence of ignition sources at highest voltage or
current, respectively……………………………:
See above N/A
A safe upper limit determined by dividing upper limit
of voltage or current, respectively, with safety
margin factor of three ........................................... :
See above N/A
b) RESIDUAL RISK of fire in an OXYGEN RICH
ENVIRONMENT as determined by application of RISK
MANAGEMENT PROCESS is based on following
configurations, or in combination …….:
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
See above N/A
1) Electrical components in an OXYGEN RICH
ENVIRONMENT provided with power supplies having
limited energy levels lower than those considered
sufficient for ignition in 11.2.2.1 a) as determined by
examination, measurement or calculation of power,
energy, and temperatures in NORMAL and SINGLE
FAULT CONDITIONS identified in
11.2.3…………………………………:
See above N/A

Page 65 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
2) Max oxygen concentration measured until it did
not exceed 25 % in ventilated compartments with
parts that can be a source of ignition only in SINGLE
FAULT CONDITION and can be penetrated by oxygen
due to an undetected leak (%)……:
See above N/A
3) A compartment with parts or components that
can be a source of ignition only under SINGLE FAULT
CONDITION separated from another compartment
containing an OXYGEN RICH ENVIRONMENT by sealing
all joints and holes for cables, shafts, or other
purposes
See above N/A
Effect of possible leaks and failures under SINGLE
FAULT CONDITION that could cause ignition evaluated
using a RISK ASSESSMENT to determine maintenance
intervals by examination of documentation and RISK
MANAGEMENT FILE………………………………….:
See above N/A
4) Fire initiated in ENCLOSURE of electrical
components in a compartment with OXYGEN RICH
ENVIRONMENT that can become a source of ignition
only under SINGLE FAULT CONDITIONS self-
extinguished rapidly and no hazardous amount of
toxic gases reached PATIENT as determined by
analysis of gases ……………….:
See above N/A
11.2.2.2 RISK of ignition did not occur, and oxygen
concentration did not exceed 25% in immediate
surroundings due to location of external exhaust
outlets of an OXYGEN RICH ENVIRONMENT
Not used in conjunction with
oxygen rich environment
N/A
11.2.2.3 Electrical connections within a compartment
containing an OXYGEN RICH ENVIRONMENT under
NORMAL USE did not produce sparks
Not used in conjunction with
oxygen rich environment
N/A
– Screw-attachments protected against loosening
during use by varnishing, use of spring washers, or
adequate torques
See above N/A
– Soldered, crimped, and pin-and-socket
connections of cables exiting ENCLOSURE include
additional mechanical securing means
See above N/A
11.2.3 SINGLE FAULT CONDITIONS related to OXYGEN RICH ENVIRONMENTS ME EQUIPMENT and
ME SYSTEMS considered
N/A
– Failure of a ventilation system constructed in
accordance with 11.2.2.1 b) 2)…………………:
Not used in conjunction with
oxygen rich environment
N/A
– Failure of a barrier constructed in accordance with
11.2.2.1 b) 3)…………………………………:
See above N/A
– Failure of a component creating a source of
ignition (as defined in 11.2.2.1 a)………………..:
See above N/A
– Failure of solid insulation or creepage and
clearances providing equivalent of at least one
MEANS OF PATIENT PROTECTION but less than two
MEANS OF PATIENT PROTECTION that could create a
source of ignition defined in 11.2.2.1 a)………:
See above N/A
– Failure of a pneumatic component resulting in
leakage of oxygen-enriched gas………………..:
See above N/A

Page 66 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
11.3 Constructional requirements for fire ENCLOSURES of ME EQUIPMENT Pass
ME EQUIPMENT met this clause for alternate means
of compliance with selected HAZARDOUS SITUATIONS
and fault conditions in 13.1.2……….:
See below Pass
Constructional requirements were met, or Constructional requirements
were met
Pass
- constructional requirements specifically analysed
in RISK MANAGEMENT FILE …………….. :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
See above N/A
Justification, when requirement not met……….: See above N/A
a) Flammability classification of insulated wire and
connectors within fire ENCLOSURE is minimum V-2, ,
when test in accordance with IEC 60695-11-10 or :
See appended Table 8.10 Pass
insulated with PVC, TFE, PTFE, FEP,
polychloroprene or polyimide as determined by
examination of data on materials………………..:
No such part N/A
Flammability classification of printed circuit boards,
and insulating material on which components are
mounted is V-2, or better, based on IEC 60695-11-
10 as decided by examination of materials
data……………………:
See appended Table 8.10 Pass
If no Certification, V tests based on IEC 60695-11-
10 conducted on 3 samples of complete parts (or
sections of it), including area with min. thickness,
ventilation openings
See above N/A
b) Fire ENCLOSURE met following: See below Pass
1) No openings at bottom or, as specified in
Fig 39, constructed with baffles as in Fig 38, or
made of perforated metal as in Table 25, or a metal
screen with a mesh  2 × 2 mm centre to centre and
wire diameter of at least 0.45 mm
No such opening Pass
2) No openings on the sides within the area
included within the inclined line C in Fig 39 or made
of perforated metal as in Table 25, or a metal
screen with a mesh  2 × 2 mm centre to centre and
wire diameter of at least 0.45 mm
No such opening Pass
3) ENCLOSURE, baffles, and flame barriers have
adequate rigidity and are made of appropriate metal
or of non-metallic materials……………….:
See appended Table 8.10 Pass
11.4 ME EQUIPMENT and ME SYSTEMS intended for use with flammable anaesthetics N/A
ME EQUIPMENT, ME SYSTEMS and parts described in
ACCOMPANYING DOCUMENTS for use with flammable
with Annex G
Not intended for use with
flammable anaesthetic
N/A
11.5 ME EQUIPMENT and ME SYSTEMS intended for use in conjunction with flammable
agents
N/A

Page 67 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
MANUFACTURER’S RISK MANAGEMENT PROCESS
addresses possibility of fire and associated
mitigations as confirmed by examination of RISK
MANAGEMENT FILE ………………………………….:
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
Not intended for use in
conjunction with flammable
agent
N/A
11.6 Overflow, spillage, leakage, ingress of water or particulate matter, cleaning,
disinfection, sterilization and compatibility with substances used with the ME
EQUIPMENT
Pass
11.6.1 Sufficient degree of protection provided against
overflow, spillage, leakage, ingress of water or
particulate matter, cleaning, disinfection and
sterilization, and compatibility with substances used
with ME EQUIPMENT ............................................... :
See Appended Table 11.6.1 Pass
11.6.2 Overflow in ME EQUIPMENT N/A
ME EQUIPMENT incorporates a reservoir or liquid
storage that did not wet any MEANS OF PROTECTION,
nor result in the loss of BASIC SAFETY or ESSENTIAL
PERFORMANCE……………:
Not incorporated a reservoir or
liquid storage
N/A
Maximum fill level is indicated by marking on the ME
EQUIPMENT and a warning or safety notice is given,
no HAZARDOUS SITUATION (as specified in 13.1) or
unacceptable RISK due to overflow developed when
the reservoir or liquid storage chamber is filled to its
maximum capacity and the TRANSPORTABLE ME
EQUIPMENT is tilted through an angle of 10°, or for
MOBILE ME EQUIPMENT exceeding 45 kg, is moved
over a threshold as described in 9.4.2.4.3.
See above N/A
No warning or safety notice provided regarding the
maximum fill level, no HAZARDOUS SITUATION (as
specified in 13.1) or unacceptable RISK due to
overflow developed when the reservoir or liquid
storage chamber was filled to 15 % above the
maximum capacity and the TRANSPORTABLE ME
EQUIPMENT was tilted through an angle of 10°, or in
MOBILE ME EQUIPMENT exceeding 45 kg, was moved
over a threshold as described in 9.4.2.4.3.
See above N/A
11.6.3 Spillage on ME EQUIPMENT and ME SYSTEM N/A
ME EQUIPMENT and ME SYSTEMS handling liquids
constructed that spillage does not wet parts as
determined by review of the RISK MANAGEMENT FILE
and test………………………………………..:
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
No such part N/A
RISK ANALYSIS identifies the type of liquid, volume,
duration and location of the spill……….:
See above N/A
11.6.5 Ingress of water or particulate matter into ME EQUIPMENT and ME SYSTEMS N/A
ME EQUIPMENT with IP Code placed in least
favourable position of NORMAL USE and subjected to
tests of IEC 60529 (IP Code)…….:
IPX0 (no marking) N/A

Page 68 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
ME EQUIPMENT met dielectric strength and LEAKAGE
CURRENT tests and there were no bridging of
insulation or electrical components that could result
in the loss of BASIC SAFETY or ESSENTIAL
PERFORMANCE in NORMAL CONDITION or in
combination with a SINGLE FAULT CONDITION ......... :
See above N/A
11.6.6 Cleaning and disinfection of ME EQUIPMENT and ME SYSTEMS Pass
ME EQUIPMENT/ME SYSTEM and their parts and
ACCESSORIES cleaned or disinfected using methods
specified in instructions for use…….…:
See Appended Tables 11.6.1,
8.7, and 8.8.3
N/A
Effects of multiple cleanings/disinfections during
EXPECTED SERVICE LIFE of EQUIPMENT evaluated by
MANUFACTURER…………………………………:
See above N/A
11.6.7 Sterilization of ME EQUIPMENT and ME SYSTEMS N/A
ME EQUIPMENT, ME SYSTEMS and their parts or
ACCESSORIES intended to be sterilized assessed and
documented and compliant with tests……:
Not intended to be sterilized N/A
RISK MANAGEMENT FILE includes an assessment of
the RISKS associated with any deterioration following
sterilization………………………………:
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
See above N/A
11.6.8 RISKS associated with compatibility of substances
used with ME EQUIPMENT addressed in RISK
MANAGEMENT PROCESS……………………:
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
No such part N/A
11.7 ME EQUIPMENT, ME SYSTEM, and ACCESSORIES
coming into direct or indirect contact with biological
tissues, cells, or body fluids assessed and
documented
Not evaluated in this report N/E
11.8 Interruption and restoration of power supply did not
result in a loss of BASIC SAFETY or ESSENTIAL
PERFORMANCE
No hazardous situation Pass
12 ACCURACY OF CONTROLS AND INSTRUMENTS AND PROTECTION AGAINST
HAZARDOUS OUTPUTS
-
12.1 RISKS associated with accuracy of controls and
instruments stated................................................ :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
RMF Reference to specific
RISKS: Document A-TCF-5-
105, Rev.0 (FMEA), Hazard
ID: RM-20
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-
7.4)
Pass
12.2 RISK of poor USABILITY, including identification,
marking, and documents addressed in a USABILITY
ENGINEERING……………………………:
See Report based on IEC
60601-1-6
Pass
12.3 MANUFACTURER implemented an ALARM SYSTEM
compliant with IEC 60601-1-8:2006, IEC 60601-1-
8:2006/AMD1:2012 and IEC 60601-1-
8:2006/AMD2:2020……………………………….:
No alarm system N/A
12.4 Protection against hazardous output Pass

Page 69 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
12.4.1 RISKS associated with hazardous output arising from
intentional exceeding of safety limits addressed in
RISK MANAGEMENT PROCESS………:
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
Not applicable N/A
12.4.2 - need for indication associated with hazardous
output addressed in RISK MANAGEMENT PROCESS ... :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
RMF Reference to specific
RISKS: Document A-TCF-5-
105, Rev.0 (FMEA), Hazard
ID: RM-21
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-
7.4)
Pass
12.4.3 RISKS associated with accidental selection of
excessive output values for ME EQUIPMENT with a
multi-purpose unit addressed in RISK MANAGEMENT
PROCESS ............................................................... :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
Not designed to provided low
and high-intensity output for
different treatment
N/A
12.4.4 RISKS associated with incorrect output addressed in
RISK MANAGEMENT PROCESS .................................. :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
RMF Reference to specific
RISKS: Document A-TCF-5-
105, Rev.0 (FMEA), Hazard
ID: RM-22
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-
7.4)
Pass
12.4.5 Diagnostic or therapeutic radiation Pass
12.4.5.1 Adequate provisions to protect OPERATORS,
PATIENTS, other persons and sensitive devices in
vicinity of unwanted or excessive radiation
See IEC 60601-1-3 Test
Report
Pass
Radiation safety ensured by compliance with
requirements of appropriate standards
See IEC 60601-1-3, IEC
60601-2-54 Test Report
Pass
12.4.5.2 ME EQUIPMENT and ME SYSTEMS designed to produce
X-radiation for diagnostic imaging
purposes complied with IEC 60601-1-3 ............... :
See IEC 60601-1-3 Report Pass
12.4.5.3 RISKS associated with radiotherapy addressed in
RISK MANAGEMENT PROCESS as ............................. :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
Not associated with
radiotherapy
N/A
12.4.5.4 RISKS associated with ME EQUIPMENT producing
diagnostic or therapeutic radiation other than
diagnostic X-rays and radiotherapy addressed in
RISK MANAGEMENT PROCESS as ............................. :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
RMF Reference to specific
RISKS: Document A-TCF-5-
105, Rev.0 (FMEA), Hazard
ID: RM-23
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-
7.4)
Pass
12.4.6 RISKS associated with diagnostic or therapeutic
acoustic pressure addressed in RISK MANAGEMENT
............................................................................. :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
Not associated with diagnostic
or therapeutic acoustic
pressure
N/A
13 HAZARDOUS SITUATIONS AND FAULT CONDITIONS -
13.1 Specific HAZARDOUS SITUATIONS Pass
13.1.2 Emissions, deformation of ENCLOSURE or exceeding maximum temperature Pass
– Emission of flames, molten metal, poisonous or
ignitable substance in hazardous quantities did not
occur
Not occur Pass
– Deformation of ENCLOSURE impairing compliance
with 15.3.1 did not occur
Not occur Pass

Page 70 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
– Temperatures of APPLIED PARTS did not exceed
allowable values in Table 24 ................................. :
See appended Table 11.1.1 Pass
– Temperatures of Accessible PARTS THAT ARE
LIKELY TO BE TOUCHED, but not intended to be
touched did not exceed limits in Table 34 ............ :
See appended Table 11.1.1 Pass
- Temperatures of ACCESSIBLE PARTS intended
to be touched did not exceed limits in Table 23
See appended Table 11.1.1 Pass
–Allowable values for “other components and
materials” in Table 22 times 1.5 minus 12.5 °C were
not exceeded
See appended Table 11.1.1 Pass
Limits for windings in Tables 26, 27, and 31 not
exceeded
Pass
Table 22 not exceeded in all other cases Pass
Temperatures measured according to 11.1.3 Measured Pass
SINGLE FAULT CONDITIONS in 4.7, 8.1 b), 8.7.2, and
13.2.2 relative to emission of flames, molten metal,
or ignitable substances, not applied to parts and
components where:
Not applied Pass
– Supply circuit was unable to supply 15 W one
minute after 15 W drawn from supply circuit in
SINGLE FAULT CONDITION ..................................... :
No such part N/A
- or secondary circuits mounted on materials with a
minimum flame rating of -V1, and
See appended Table 8.10 Pass

- Secondary circuits energized by less than 60 Vdc,
42.4 Vpeak in NC and SFC, and
Pass
- Secondary circuits limited to 100 VA or 6000 J in
NC and SFC, and
Pass
- Wire insulation in secondary circuits of types PVC,
TFE, PTFE, FEP, polychloroprene or polybromide
N/A
- or components in the circuit have HIGH INTEGRITY
CHARACTERISTICS............................... :
No such part N/A
– or parts and components completely contained
within a fire ENCLOSURE complying with 11.3 as
verified by review of design documentation
See clause 11.3 Pass
After tests of this Clause, settings of THERMAL CUT-
OUTS and OVER-CURRENT RELEASES did not change
sufficiently to affect their safety function
No such part N/A
13.1.3 – limits for LEAKAGE CURRENT in SINGLE FAULT
CONDITION did not exceed………………………..:
See appended Table 8.7 Pass
– voltage limits for ACCESSIBLE PARTS and APPLIED
PARTS did not exceed…………………..:
See appended Table 8.7 Pass
13. 2 SINGLE FAULT CONDITIONS Pass
13.2.1 During the application of the SINGLE FAULT
CONDITIONS listed in 13.2.2 to 13.2.13 (inclusive),
the NORMAL CONDITIONS identified in 8.1 a) also
applied in the least favourable combination
Applied Pass
ME EQUIPMENT complied with 13.2.2 -13.2.12…..: See appended Table 13.2 Pass

Page 71 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
RISK MANAGEMENT FILE includes an assessment of
RISKS associated with leakage of liquid in a SINGLE
FAULT CONDITION......................................:
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
No risk associated with
leakage of liquid
N/A
RISK MANAGEMENT FILE defines the appropriate test
conditions....................................................:
See above N/A
13.2.13 ME EQUIPMENT remained safe after tests of 13.2.13.2
to 13.2.13.4, and cooling down to within 3 C of test
environment temperature
No such part N/A
ME EQUIPMENT examined for compliance or
appropriate tests such as dielectric strength of motor
insulation according to 8.8.3 conducted
See above N/A
No risk associated with
leakage of liquid
N/A
13.2.13.2 ME EQUIPMENT with heating elements N/A
a 1) thermostatically controlled ME EQUIPMENT with
heating elements for building-in, r for unattended
operation, or with a capacitor not protected by a
fuse connected in parallel with THERMOSTAT
contacts met tests
No heating element N/A
a 2) ME EQUIPMENT with heating elements RATED for
non-CONTINUOUS OPERATION met tests
See above N/A
a 3) other ME EQUIPMENT with heating elements met
test
See above N/A
When more than one test was applicable to same
ME EQUIPMENT, tests performed consecutively
See above N/A
Heating period stopped when a heating element or
an intentionally weak part of a non-SELF-RESETTING
THERMAL CUT-OUT ruptured, or current interrupted
before THERMAL STABILITY without possibility of
automatic restoration
See above N/A
Test repeated on a second sample when
interruption was due to rupture of a heating element
or an intentionally weak part
See above N/A
Both samples met 13.1.2, and open circuiting of a
heating element or an intentionally weak part in
second sample not considered a failure by itself
See above N/A
b) ME EQUIPMENT with heating elements without
adequate heat discharge, and supply voltage set at
90 or 110 % of RATED supply voltage, least
favourable of the two (V) ...................................... :
See above N/A
Operating period stopped when a non-SELF-
RESETTING THERMAL CUT-OUT operated, or current
interrupted without possibility of automatic
restoration before THERMAL STABILITY
See above N/A
ME EQUIPMENT switched off as soon as THERMAL
STABILITY established and allowed to cool to room
temperature when current not interrupted
See above N/A

Page 72 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Test duration was equal to RATED operating time for
non-CONTINUOUS OPERATION
See above N/A
c) Heating parts of ME EQUIPMENT tested with ME
EQUIPMENT operated in NORMAL CONDITION at 110 %
of RATED supply voltage and as in 11.1, and
See above N/A
1) Controls limiting temperature in NORMAL
CONDITION disabled, except THERMAL CUT-OUTS
See above N/A
2) When more than one control provided, they were
disabled in turn
See above N/A
3) ME EQUIPMENT operated at RATED DUTY CYCLE
until THERMAL STABILITY achieved, regardless of
RATED operating time
See above N/A
13.2.13.3 ME EQUIPMENT with motors N/A
a 1) For the motor part of the ME EQUIPMENT,
compliance checked by tests of 13.2.8- 13.2.10,
13.2.13.3 b), 13.2.13.3 c), and 13.2.13.4, as
applicable
No such part N/A
To determine compliance with 13.2.9 and 13.2.10
motors in circuits running at 42.4 V peak a.c./ 60 V
d.c. or less are covered with a single layer of
cheesecloth which did not ignite during the test
See above N/A
a 2) Tests on ME EQUIPMENT containing heating
parts conducted at prescribed voltage with motor &
heating parts operated simultaneously to produce
the least favourable condition
See above N/A
a 3) Tests performed consecutively when more
tests were applicable to the same ME EQUIPMENT
See above N/A
b) Motor met running overload protection test of this
clause when:
See above N/A
1) it is intended to be remotely or automatically
controlled by a single control device with no
redundant protection, or
See above N/A
2) it is likely to be subjected to CONTINUOUS
OPERATION while unattended
See above N/A
Motor winding temperature determined during each
steady period and maximum value did not exceed
Table 27 (Insulation Class, Maximum temperature
measured C) ....................................................... :
See above N/A
Motor removed from ME EQUIPMENT and tested
separately when load could not be changed in
appropriate steps
See above N/A
Running overload test for motors operating at 42.4
V peak a.c./60 V d.c. or less performed only when
examination and review of design indicated
possibility of an overload
See above N/A
Test not conducted where electronic drive circuits
maintained a substantially constant drive current
See above N/A
Test not conducted based on other justifications
(justification) ......................................................... :
See above N/A

Page 73 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
c) ME EQUIPMENT with 3-phase motors operated with
normal load, connected to a 3-phase SUPPLY MAINS
with one phase disconnected, and periods of
operation per 13.2.10
See above N/A
13.2.13.4 ME EQUIPMENT RATED for NON-CONTINUOUS OPERATION N/A
ME EQUIPMENT (other than HAND-HELD) operated
under normal load and at RATED voltage or at upper
limit of RATED voltage range until increase in
temperature was  5 °C in one hour, or a protective
device operated
ME equipment that has to be
kept under physical load by
hand
N/A
When a load-reducing device operated in NORMAL
USE, test continued with ME EQUIPMENT running idle
See above N/A
Motor winding temperatures did not exceed values
in 13.2.10………………………………….:
See above N/A
Insulation Class……………………………………: See above —
Maximum temperature measured (C)………….: See above —
14 PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS) -
14.1 Requirements in 14.2 to 14,12 not applied to PEMS
when it provides no functionality necessary for
BASIC SAFETY or ESSENTIAL PERFORMANCE, or
Provided basic safety and
essential performance
Pass
- when application of RISK MANAGEMENT showed that
failure of PESS does not lead to unacceptable
RISK………………………………..:
See above Pass
RISK MANAGEMENT FILE contains an assessment of
RISKS associated with the failure of the PESS:
(ISO 14971 Cl. 5.2-5.5, 6)
RMF Reference to specific
RISKS: Document A-TCF-5-
105, Rev.0 (FMEA), Hazard
ID: RM-25
(ISO 14971 Cl. 5.2-5.5, 6)
Pass
Requirements of 14.13 not applied to PEMS intended
to be incorporated into an IT NETWORK
Not intended to be
incorporated into an IT
network
N/A
When the requirements of 14.2 to 14.13 apply, the
requirements of IEC 62304:2006 and IEC
62304:2006/AMD1:2015 clause 4.3, 5, 7, 8 and 9
apply for the development or modification of
software of each PESS
See below Pass
Software development process for Software
Classification applied in accordance with Clause 4.3
and 4.4 of IEC 62304:2006 and IEC
62304:2006/AMD1:2015…………………………..:
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 2 Level of Concern
Classified as class B
(Moderate)
Pass
Software development process applied according to
Clause 5 of IEC 62304:2006 and IEC
62304:2006/AMD1:2015……………………:
Document A-SDP-HNX, Rev.
0, (Software Development
Plan) Paragraph 4 Software
Development
Pass
Software development process for Software risk
management applied according to Clause 7 of IEC
62304:2006 and IEC
62304:2006/AMD1:2015………………………….:
Document A-SDP-HNX, Rev.
0, (Software Development
Plan) Paragraph 8 Software
Risk Management
Pass

Page 74 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Software development process Configuration
Management applied according to Clause 8 of IEC
62304:2006 and IEC 62304:2006/
AMD1:2015…………………………………………:
Document A-SDP-HNX, Rev.
0, (Software Development
Plan) Paragraph 11 Software
Configuration Management
Pass
Software development process for Software
Problem Resolution applied according to Clause 9
of IEC 62304:2006 and IEC
62304:2006/AMD1:2015…………………………..:
Document A-SDP-HNX, Rev.
0, (Software Development
Plan) Paragraph 12 Problem
settlement and support in the
software development activities
Pass
14.2 Documents required by Clause 14 reviewed,
approved, issued and revised according to a formal
document control process………………:
Considered Pass
14.3 RISK MANAGEMENT plan required by 4.2.2 includes
reference to PEMS VALIDATION plan
Included Pass
14.4 A PEMS DEVELOPMENT LIFE-CYCLE including a set of
defined milestones has been documented
Document A-SDP-HNX, Rev.
0, (Software Development
Plan) Paragraph 4 Software
Development
Pass
At each milestone, activities to be completed, and
VERIFICATION methods to be applied to activities
have been defined
See above Pass
Each activity including its inputs and outputs
defined, and each milestone identifies RISK
MANAGEMENT activities that must be completed
before that milestone
See above Pass
PEMS DEVELOPMENT LIFE-CYCLE tailored for a specific
development by making plans detailing activities,
milestones
See above Pass
PEMS DEVELOPMENT LIFE-CYCLE includes
documentation requirements
See above Pass
14.5 A documented system for problem resolution within
and between all phases and activities of PEMS
DEVELOPMENT LIFE-CYCLE has been developed and
maintained
Document A-SDP-HNX, Rev.0
(Software Development Plan)
Pass
14.6 RISK MANAGEMENT PROCESS Pass
14.6.1 MANUFACTURER considered HAZARDS associated
with software and hardware aspects of PEMS
including those associated with the incorporating
PEMS into an IT-NETWORK, components of third-party
origin, legacy subsystems when compiling list of
known or foreseeable
HAZARDS……………………………..:
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Pass
RISK MANAGEMENT FILE includes known or
foreseeable HAZARDS associated with software,
hardware, incorporation of the PEMS into an IT-
NETWORK, components of 3rd party origin and
legacy subsystems………………………………:
(ISO 14971 Cl. 5.3)
RMF Reference to specific
HAZARDS: Document A-TCF-5-
105, Rev.0 (FMEA), Hazard
ID: RM-26
(ISO 14971 Cl. 5.3)
Pass

Page 75 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
14.6.2 Suitably validated tools and PROCEDURES assuring
each RISK CONTROL measure reduces identified
RISK(S) satisfactorily provided in addition to PEMS
requirements in Clause 4.2.2…:
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Pass
RISK MANAGEMENT FILE documents the suitability of
tools and procedures to validate each RISK CONTROL
measure…………………………………:
(ISO 14971 Cl. 7.1)
RMF Reference to specific
RISKS: Document A-TCF-5-
105, Rev.0 (FMEA), Hazard
ID: RM-27
(ISO 14971 Cl. 7.1)
Pass
14.7 A documented requirement specification for PEMS
and each of its subsystems (e.g. for a PESS) which
includes ESSENTIAL PERFORMANCE and RISK CONTROL
measures implemented by that system or
subsystem………………………:
(ISO 14971 Cl. 7.2)
RMF Reference to specific
RISK CONTROLS: Document A-
TCF-5-105, Rev.0 (FMEA),
Hazard ID: RM-28
(ISO 14971 Cl. 7.2)
Pass
14.8 An architecture satisfying the requirement is
specified for PEMS and each of subsystems …..:
(ISO 14971 Cl. 7.2)
RMF Reference to specific
RISK CONTROLS: Document A-
TCF-5-105, Rev.0 (FMEA),
Hazard ID: RM-29
(ISO 14971 Cl. 7.2)
Pass
14.9 Design is broken up into sub systems and
descriptive data on design environment
documented………………………………………:
Document A-TCF-5-105,
Rev.0 (FMEA), Hazard ID:
RM-30
Pass
14.10 A VERIFICATION plan containing the specified
information used to verify and document functions
implementing BASIC SAFETY, ESSENTIAL
PERFORMANCE, or RISK CONTROL measures……..:
(ISO 14971 Cl. 7.2)
RMF Reference to specific
RISK CONTROLS: Document A-
TCF-5-105, Rev.0 (FMEA),
Hazard ID: RM-31
(ISO 14971 Cl. 7.2)
Pass
– milestone(s) when VERIFICATION is to be performed
for each function
See above Pass
– selection and documentation of VERIFICATION
strategies, activities, techniques, and appropriate
level of independence of the personnel performing
the VERIFICATION
See above Pass
– selection and utilization of VERIFICATION tools See above Pass
– coverage criteria for VERIFICATION See above Pass
The VERIFICATION performed according to the
VERIFICATION plan and results of the VERIFICATION
activities documented
See above Pass
14.11 A PEMS VALIDATION plan containing validation of
BASIC SAFETY & ESSENTIAL PERFORMANCE ............. :
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Pass
The PEMS VALIDATION performed according to the
PEMS VALIDATION plan with results of PEMS
VALIDATION activities and methods used for PEMS
VALIDATION documented
See above Pass
The person with overall responsibility for PEMS
VALIDATION is independent
See above Pass

Page 76 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
All professional relationships of members of PEMS
VALIDATION team with members of design team
documented in RISK MANAGEMENT FILE
(ISO 14971 Cl. 7.2)
RMF Reference to specific
RISK CONTROLS: Document A-
TCF-5-105, Rev.0 (FMEA),
Hazard ID: RM-32
(ISO 14971 Cl. 7.2)
Pass
14.12 Continued validity of previous design
documentation assessed under a documented
modification/change PROCEDURE
It will be applied in accordance
with procedure below when
software is modified.
See below
Pass
Software Classification for Software changes
applied in accordance with Clause 4.3 and 4.4 of
IEC 62304:2006 and IEC 62304:2006/
AMD1:2015…………………………………………:
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 2 Level of Concern
Classified as class B
(Moderate)
Pass
Software Process for Software changes applied
according to Clause 5 of IEC 62304:2006 and IEC
62304:2006/ AMD1:2015 ........................................ :
Document A-SDP-HNX, Rev.
0, (Software Development
Plan)
Pass
RISK MANAGEMENT for Software changes applied
according to Clause 7 of IEC 62304:2006 and IEC
62304:2006/ AMD1:2015 ........................................ :
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Pass
Configuration management of software changes
applied per Clause 8 of IEC 62304:2006 and IEC
62304:2006/ AMD1:2015……………………:
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Pass
Problem resolution for Software changes applied
according to Clause 9 of IEC 62304:2006 and IEC
62304:2006/ AMD1:2015 ........................................ :
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Pass
14.13 For PEMS incorporated into an IT-NETWORK not
VALIDATED by the PEMS MANUFACTURER, instructions
made available for implementing the connection
include the following…………………:
Not intended to be
incorporated into an IT-
Network
N/A
a) Purpose of the PEMS connection to an IT-
NETWORK
See above N/A
b) required characteristics of the IT-NETWORK See above N/A
c) required configuration of the IT-NETWORK See above N/A
d) technical specifications of the network
connection, including security specifications
See above N/A
e) intended information flow between the PEMS, the
IT-NETWORK and other devices on the IT-NETWORK,
and the intended routing through the IT-NETWORK
See above N/A
f) a list of HAZARDOUS SITUATIONS resulting from
failure of the IT-NETWORK to provide the required
characteristics
(ISO 14971 Cl. 5.2-5.5, 6, 7.1, 7.2)
See above N/A
ACCOMPANYING DOCUMENTS for the RESPONSIBLE ORGANIZATION include the
following:
N/A
– statement that connection to IT-NETWORKS
including other equipment could result in previously
unidentified RISKS TO PATIENTS, OPERATORS or third
parties
Not intended to be
incorporated into an IT-
Network
N/A

Page 77 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
– Notification that the RESPONSIBLE ORGANIZATION
identify, analyse, evaluate and control these RISKS
See above N/A
– Notification that changes to the IT-NETWORK could
introduce new RISKS that require additional analysis
See above N/A
- Changes to the IT-NETWORK include:
- changes in network configuration
- connection of additional items
- disconnection of items
- update of equipment
- upgrade of equipment
See above N/A
15 CONSTRUCTION OF ME EQUIPMENT -
15.1 RISKS associated with arrangement of controls and
indicators of ME EQUIPMENT addressed through the
application of a USABILITY ENGINEERING
PROCESS……………………………..:
See Attached IEC 60601-1-6 Pass
15.2 Parts of ME EQUIPMENT subject to mechanical wear,
electrical, environmental degradation or ageing

resulting in unacceptable RISK when unchecked for
a long period, are accessible for inspection,
replacement, and maintenance
No such part N/A
Inspection, servicing, replacement, and adjustment
of parts of ME EQUIPMENT can easily be done without
damage to or interference with adjacent parts or
wiring
No such part N/A
15.3 Mechanical strength Pass
15.3.1 Mould stress relief, push, impact, drop, and rough
handling tests did not result in loss of BASIC SAFETY
or ESSENTIAL PERFORMANCE
See below Pass
15.3.2 Push test conducted ……………………………..: See Appended Table 15.3 Pass
No damage resulting in an unacceptable RISK
sustained
No damage Pass
15.3.3 Impact test conducted……………………………: See Appended Table 15.3 Pass
No damage resulting in an unacceptable RISK
sustained
No damage Pass
15.3.4 Drop test Pass
15.3.4.1 Sample of HAND-HELD ME EQUIPMENT, ACCESSORIES
and HAND-HELD part with SAFE WORKING LOAD
tested …………………………….:
See Appended Table 15.3 Pass
No unacceptable RISK resulted No damage Pass
15.3.4.2 Sample of PORTABLE ME EQUIPMENT, ACCESSORIES
and PORTABLE part with SAFE WORKING LOAD
withstood stress as demonstrated by
test………………………………………………:
See Appended Table 15.3 Pass
No damage resulting in an unacceptable RISK
sustained
No damage Pass
15.3.5 MOBILE ME EQUIPMENT and MOBILE part with SAFE
WORKING LOAD and in most adverse condition in
NORMAL USE passed Rough Handling tests…….:
Not mobile equipment N/A

Page 78 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
No damage resulting in an unacceptable RISK
sustained
See above N/A
15.3.6 Examination of ENCLOSURE made from moulded or
formed thermoplastic material indicated that
material distortion due to release of internal
stresses by moulding or forming operations will not
result in an unacceptable RISK
Pass
Mould-stress relief test conducted by placing one
sample of complete ME EQUIPMENT, ENCLOSURE or a
portion of larger ENCLOSURE, for 7 hours in a
circulating air oven at 10°C over the max
temperature measured on ENCLOSURE in 11.1.3, but
no less than 70 °C…………………:
See appended Table 15.3 Pass
No damage resulting in an unacceptable RISK No damage Pass
15.3.7 INTENDED USE, EXPECTED SERVICE LIFE, and
conditions for transport and storage were taken into
consideration for selection and treatment of
materials used in construction of ME EQUIPMENT
Pass
Based on review of EQUIPMENT, ACCOMPANYING
DOCUMENTS, specifications and processing of
materials, and MANUFACTURER’S relevant tests or
calculations, corrosion, ageing, mechanical wear,
degradation of biological materials due to bacteria,
plants, animals and the like, will not result in an
unacceptable RISK
Pass
15.4 ME EQUIPMENT components and general assembly N/A
15.4.1 Incorrect connection of accessible connectors,
removable without a TOOL, prevented where an
unacceptable RISK exists,………………………..:
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
No such connection N/A
a) Plugs for connection of PATIENT leads or PATIENT
cables cannot be connected to outlets on same ME
EQUIPMENT intended for other
functions,…………………………………………:
No such part N/A
b) Medical gas connections on ME EQUIPMENT for
different gases to be operated in NORMAL USE are
not interchangeable inspection……………:
No such part N/A
15.4.2 Temperature and overload control devices N/A
15.4.2.1 a) THERMAL CUT-OUTS and OVER-CURRENT RELEASES
with automatic resetting not used in ME EQUIPMENT
when their use could lead to a HAZARDOUS
SITUATION…………………………….:
(ISO 14971 Cl. 5.2-5.5, 6)
No such part N/A
b) THERMAL CUT-OUTS with a safety function with
reset by a soldering not fitted in ME EQUIPMENT
See above N/A
c) An additional independent non-SELF-RESETTING
THERMAL CUT-OUT is provided………..:
(ISO 14971 Cl. 5.2-5.5)
See above N/A

Page 79 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
d) Operation of THERMAL CUT-OUT or OVER CURRENT
RELEASE doesn’t result in a HAZARDOUS SITUATION or
loss of ESSENTIAL PERFORMANCE ….:
(ISO 14971 Cl. 5.2-5.5)
See above N/A
e) Capacitors or other spark-suppression devices
not connected between contacts of THERMAL CUT-
OUTS
See above N/A
f) Use of THERMAL CUT-OUTS or OVER-CURRENT
RELEASES do not affect safety as verified by
following tests
See above N/A
- Positive temperature coefficient devices) complied
with IEC 60730-1: 2010, Clauses 15, 17, J.15, and
J.17
See above N/A
- ME EQUIPMENT containing THERMAL CUT-OUTS and
OVER-CURRENT RELEASES operated under the
conditions of Clause 13………………………:
See above N/A
- SELF-RESETTING THERMAL CUT-OUTS and OVER-
CURRENT RELEASES including circuits performing
equivalent functions Certified according to
appropriate standards……………………………:
See above N/A
- In the absence of Certification in accordance with
IEC standards, SELF-RESETTING THERMAL CUT-OUTS
and OVER-CURRENT RELEASES including circuits
performing equivalent functions operated 200 times
See above N/A
Manual reset THERMAL CUT-OUTS and OVER-CURRENT
RELEASES Certified in accordance with appropriate
IEC standards
See above N/A
manual reset THERMAL CUT-OUTS and OVER-
CURRENT RELEASES operated 10 times
See above N/A
Thermal protective devices tested separately from
ME EQUIPMENT when engineering judgment indicated
test results would not be impacted
See above N/A
g) Protective device incorporating a fluid filled
container with heating means, operated when
heater switched on with container empty and
prevented an unacceptable RISK due to overheating
See above N/A
h) ME EQUIPMENT with tubular heating elements
provided with protection against overheating…..:
(ISO 14971 Cl. 5.2-5.5)
See above N/A
15.4.2.2 Temperature settings clearly indicated when means
provided to vary setting of THERMOSTATS
See above N/A
15.4.3 Batteries Pass
15.4.3.1 Battery housings provided with ventilation…….:
(ISO 14971 Cl. 5.2-5.5)
No such part N/A
Battery compartments designed to prevent
accidental short circuiting
Designed to prevent
accidental short circuiting
Pass

Page 80 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
15.4.3.2 Means provided to prevent incorrect connection of
polarity
No incorrect connection of
polarity
(Non-replaceable battery pack
provided inside the product)
N/A
RISK MANAGEMENT FILE includes an assessment of
RISKS associated with incorrect connection or
replacement of batteries…………………………:
(ISO 14971 Cl. 5.2-5.5)
See above N/A
15.4.3.3 Overcharging of battery prevented by virtue of
design………………………………………………:
Rechargeable battery pack
has been certified in
accordance with IEC 62133-2
at TÜ V SUD
Pass
RISK MANAGEMENT FILE includes an assessment of
RISKS associated with overcharging of
batteries…………………………………………….:
(ISO 14971 Cl. 5.2-5.5)
RMF Reference to specific
RISKS: Document A-TCF-5-
105, Rev.0 (FMEA), Hazard
ID: RM-36
(ISO 14971 Cl. 5.2-5.5)
Pass
15.4.3.4 Primary lithium batteries comply with IEC 60086-4 No such part N/A
Secondary lithium batteries comply with IEC 62133
or IEC 62133-2
Rechargeable battery pack
has been certified in
accordance with IEC 62133-2
at TÜ V SUD
Pass
15.4.3.5 A properly RATED protective device provided within
INTERNAL ELECTRICAL POWER SOURCE to protect
against fire………………………………..:
Rechargeable battery pack
has been certified in
accordance with IEC 62133-2
at TÜ V SUD
Also, protection IC was
provided on the rechargeable
battery pack.
Pass
Protective device has adequate breaking capacity See above N/A
Justification for OVER-CURRENT RELEASES or FUSE
exclusion is documented
See above N/A
Short circuit test between the positive and negative
poles of an INTERNAL ELECTRICAL POWER SOURCE
between the output and protective device(s) omitted
where 2 MOOPs provided, or
See above N/A
Short circuit between the positive and negative
poles of an INTERNAL ELECTRICAL POWER SOURCE
between the output and protective device(s) does
not result in any HAZARDOUS SITUATION
See Appended table SP Pass
15.4.4 Indicator lights provided to indicate ME EQUIPMENT is
ready for……………………………:
Apparent to operator from
normal operating position
Pass
An additional indicator light provided on ME
EQUIPMENT with a stand-by state or a warm-up state
exceeding 15 s,
Not exceed 15 s N/A
Indicator lights provided on ME EQUIPMENT
incorporating non-luminous heaters to indicate
heaters are operational
No such part N/A

Page 81 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
RISK MANAGEMENT FILE includes an assessment of
RISKS associated with the use of indicator lights for
EQUIPMENT incorporating non-luminous
heaters……………………………………………..:
(ISO 14971 Cl. 5.2-5.5)
See above N/A
Requirement not applied to heated stylus-pens for
recording purposes
No such part N/A
Indicator lights provided on ME EQUIPMENT to
indicate an output exists
The Indicator of the X-ray
exposure is displayed on the
display panel.
Pass
Colours of indicator lights complied with 7.8.1 Complied Pass
Charging mode visibly indicated The battery charging status is
provided on the display panel.
Pass
15.4.5 RISKS associated with pre-set controls addressed in
RISK MANAGEMENT PROCESS………:
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
No pre-set control N/A
15.4.6 Actuating parts of controls of ME EQUIPMENT Pass
15.4.6.1 a) Actuating parts cannot be pulled off or loosened
during NORMAL USE
Secured Pass
b) Controls secured so that the indication of any
scale always corresponds to the position of the
control
No such part N/A
c) Incorrect connection prevented by adequate
construction when it could be separated without use
of a TOOL
No such part N/A
When torque values per Table 30 applied knobs did
not rotate ……………………………………..:.
See above N/A
Tests conducted with no unacceptable RISK …..: See above N/A
15.4.6.2 Stops on rotating/ movable parts of controls are of
adequate mechanical strength ……………….:
No such part N/A
Torque values in Table 30 applied………………: See above N/A
No unexpected change of the controlled parameter
when tested…………………………:
See above N/A
15.4.7 Cord-connected HAND-HELD and foot-operated control devices Pass
15.4.7.1 a) HAND-HELD control devices of ME EQUIPMENT
complied with 15.3.4.1
Complied
See clause 15.3.4.1
Pass
b) Foot-operated control device supported an
actuating force of 1350 N in its position of NORMAL
USE with no damage……………………..:
No such part N/A
15.4.7.2 Control device of HAND-HELD and foot-operated
control devices turned in all possible abnormal
positions and placed on a flat surface………….:
See below Pass
No unacceptable RISK caused by changing control
setting when accidentally placed in an abnormal
position
No unacceptable risk caused Pass

Page 82 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
15.4.7.3 a) Foot-operated control device is at least rated
IPX1………………………………………………..:
No such part N/A
b) ENCLOSURE of foot operated control devices
containing electrical circuits is at least IPX6……:
See above N/A
15.4.8 Aluminium wires less than 16 mm2 in cross-
sectional area are not used
No aluminium wire N/A
15.4.9 a) Oil container in PORTABLE ME EQUIPMENT allows
for expansion of oil and is adequately sealed
No oil container N/A
b) Oil containers in MOBILE ME EQUIPMENT sealed to
prevent loss of oil during transport
See above N/A
A pressure-release device operating during NORMAL
USE is provided
See above N/A
c) Partially sealed oil-filled ME EQUIPMENT and its
parts provided with means for checking the oil level
to detect leakage
See above N/A
ME EQUIPMENT and technical description examined,
and manual tests conducted to confirm compliance
with above requirements
See above N/A
15.5 MAINS SUPPLY TRANSFORMERS OF ME EQUIPMENT and transformers providing
separation in accordance with 8.5
Pass
15.5.1 Overheating Pass
15.5.1.1 Transformers of ME EQUIPMENT are protected
against overheating……………………………….:
Internally powered
(Charger (AC/DC Adaptor)
provided for the only battery
charging: Evaluated during the
charger certification)
Pass
During tests, windings did not open, no HAZARDOUS
SITUATION occurred, and maximum temperatures of
windings did not exceed values in Table 31
See above Pass
Dielectric strength test conducted after short circuit
and overload tests ………………………:
See above Pass
15.5.1.2 Transformer output winding short circuited, and test
continued until protective device operated or
THERMAL STABILITY achieved ………………….:
Internally powered
(Charger (AC/DC Adaptor)
provided for the only battery
charging: Evaluated during the
charger certification)
Pass
Short circuit applied directly across output windings See above Pass
15.5.1.3 Multiple overload tests conducted on windings: Internally powered
(Charger (AC/DC Adaptor)
provided for the only battery
charging: Evaluated during the
charger certification)
Pass
15.5.2 Transformers operating at a frequency above 1kHz
tested according to clause 8.8.3…………:
Not applicable to SMPS
transformer
N/A
Transformer windings provided with adequate
insulation
See above N/A
Dielectric strength tests were conducted ……: See above N/A

Page 83 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
15.5.3 Transformers forming MEANS OF PROTECTION as
required by 8.5 comply with……………………..:
Internally powered
(Charger (AC/DC Adaptor)
provided for the only battery
charging: Evaluated during the
charger certification)
Pass
- Means provided to prevent displacement of end
turns
Prevent Pass
- protective earth screens with a single turn have
insulated overlap
No protective earth screen N/A
- Exit of wires form internal windings of toroid
transformers protected with double sleeving
No toroidal transformer N/A
- insulation between primary and secondary
windings complies with 8.8.2
Complied
See Insulation diagram
Pass
- CREEPAGE DISTANCES and AIR CLEARANCE comply
with 8.9.4
Complied
See Insulation diagram
Pass
16 ME SYSTEMS -
16.1 After installation or subsequent modification, ME
SYSTEM didn’t result in an unacceptable RISK
Not a ME system N/A
RISK MANAGEMENT FILE includes an assessment of
RISKS associated with installation and modification
of an ME SYSTEM…………………….:
(ISO 14971 Cl. 5.2-5.5, 6)
See above N/A
Only HAZARDS arising from combining various
equipment to form a ME SYSTEM considered
See above N/A
– ME SYSTEM provides the level of safety within the
PATIENT ENVIRONMENT equivalent to ME EQUIPMENT
complying with this standard
See above N/A
– ME SYSTEM provides the level of safety outside
PATIENT ENVIRONMENT equivalent to equipment
complying with their respective IEC or ISO safety
standards
See above N/A
– tests performed in NORMAL CONDITION, except as
specified
See above N/A
– tests performed under operating conditions
specified by MANUFACTURER of ME SYSTEM
See above N/A
Safety tests previously conducted on individual
equipment of ME SYSTEM according to relevant
standards not repeated
See above N/A
RISK MANAGEMENT methods used by MANUFACTURER
of an ME SYSTEM reconfigurable by RESPONSIBLE
ORGANIZATION or OPERATOR
See above N/A
Non-ME EQUIPMENT used in ME SYSTEM complied with
applicable IEC or ISO safety standards
See above N/A
Equipment relying only on BASIC INSULATION for
protection against electric shock not used in ME
SYSTEM
See above N/A
16.2 ACCOMPANYING DOCUMENTS of an ME SYSTEM N/A

Page 84 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Documents containing all data necessary for ME
SYSTEM to be used as intended by MANUFACTURER
including a contact address accompany ME SYSTEM
or modified ME SYSTEM
Not a ME system N/A
ACCOMPANYING DOCUMENTS regarded as a part of ME
SYSTEM
See above N/A
a) ACCOMPANYING DOCUMENTS provided for each
item of ME EQUIPMENT supplied by MANUFACTURER
See above N/A
b) ACCOMPANYING DOCUMENTS provided for each
item of non-ME EQUIPMENT supplied by
MANUFACTURER
See above N/A
c) the required information is provided: See above N/A
– specifications, instructions for use as intended by
MANUFACTURER, and a list of all items forming the ME
SYSTEM
See above N/A
– instructions for installation, assembly, and
modification of ME SYSTEM to ensure continued
compliance with this standard
See above N/A
– instructions for cleaning and, when applicable,
disinfecting and sterilizing each item of equipment
or equipment part forming part of the ME SYSTEM
See above N/A
– additional safety measures to be applied during
installation of ME SYSTEM
See above N/A
– identification of parts of ME SYSTEM suitable for use
within the PATIENT ENVIRONMENT
See above N/A
– additional measures to be applied during
preventive maintenance
See above N/A
– a warning forbidding placement of MULTIPLE
SOCKET-OUTLET, when provided and it is a separate
item, on the floor
See above N/A
– a warning indicating an additional MULTIPLE
SOCKET-OUTLET or extension cord not to be
connected to ME SYSTEM
See above N/A
– a warning to connect only items that have been
specified as part of ME SYSTEM or specified as being
compatible with ME SYSTEM
See above N/A
– maximum permissible load for any MULTIPLE
SOCKET-OUTLET(S) used with ME SYSTEM
See above N/A
– instructions indicating MULTIPLE SOCKET-OUTLETS
provided with the ME SYSTEM to be used only for
supplying power to equipment intended to form part
of ME SYSTEM
See above N/A
– an explanation indicating RISKS of connecting non-
ME EQUIPMENT supplied as a part of ME SYSTEM
directly to wall outlet when non-ME EQUIPMENT is
intended to be supplied via a MULTIPLE SOCKET-
OUTLET with a separating transformer
See above N/A

Page 85 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
– an explanation indicating RISKS of connecting any
equipment supplied as a part of ME SYSTEM to
MULTIPLE SOCKET-OUTLET
See above N/A

– permissible environmental conditions of use for
ME SYSTEM including conditions for transport and
storage
See above N/A
– instructions to OPERATOR not to, simultaneously,
touch parts referred to in 16.4 and PATIENT
See above N/A
d) the following instructions provided for use by
RESPONSIBLE ORGANIZATION:
See above N/A
– adjustment, cleaning, sterilization, and disinfection
PROCEDURES
See above N/A
– assembly of ME SYSTEMS and modifications during
actual service life evaluated based on the
requirements of this standard
See above N/A
16.3 Instructions for use of ME EQUIPMENT intended to
receive its power from other equipment in an ME
SYSTEM, describe the other equipment to ensure
compliance with these requirements
Not a ME system N/A
Transient currents restricted to allowable levels for
the specified IPS or UPS ..................................... :
See above N/A
Technical description and installation instructions
specify the actual transient currents where an IPS
or UPS is not specified
See above N/A
16.4 Parts of non-ME EQUIPMENT in PATIENT ENVIRONMENT
subject to contact by OPERATOR during
maintenance, calibration, after removal of covers,
connectors operated at a voltage  voltage in 8.4.2
c)
Not a ME system N/A
16.5 Safety measures incorporating a SEPARATION DEVICE
applied when FUNCTIONAL CONNECTION between ME
EQUIPMENT and other items of an ME SYSTEM or other
systems can cause allowable values of LEAKAGE
CURRENT to exceed
Not a ME system N/A
SEPARATION DEVICE has dielectric strength,
CREEPAGE and CLEARANCES required for one MEANS
OF OPERATOR PROTECTION
See above N/A
WORKING VOLTAGE was highest voltage across
SEPARATION DEVICE during a fault condition, but not
less than MAXIMUM MAINS VOLTAGE (V).................. :
See above N/A
16.6 LEAKAGE CURRENTS N/A
16.6.1 TOUCH CURRENT in NORMAL CONDITION did not
exceed 100μA ....................................................... :
Not a ME system N/A
TOUCH CURRENT did not exceed 500μA in event of
interruption of any non-PERMANENTLY INSTALLED
PROTECTIVE EARTH CONDUCTOR ............................. :
See above N/A
16.6.2 Current in PROTECTIVE EARTH CONDUCTOR of
MULTIPLE SOCKET-OUTLET didn’t exceed 5 mA ....... :
Not a ME system N/A

Page 86 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
16.6.3 PATIENT LEAKAGE CURRENT and total PATIENT
LEAKAGE CURRENT of ME SYSTEM in NORMAL
CONDITION did not exceed values .......................... :
Not a ME system N/A
16.7 ME SYSTEM complied with applicable requirements
of Clause 9 ............................................................ :
Not a ME system N/A
16.8 Interruption and restoration power to the ME SYSTEM
or any part of the ME SYSTEM did not result in a loss
of BASIC SAFETY or ESSENTIAL PERFORMANCE
Not a ME system N/A
16.9 ME SYSTEM connections and wiring N/A
16.9.1 Incorrect connection of accessible connectors,
removable without a TOOL, prevented where
unacceptable RISK can result……………………:
Not a ME system N/A
RISK MANAGEMENT FILE includes an assessment of
RISKS associated with plugs for connection of
PATIENT leads or cables likely to be located in the
PATIENT ENVIRONMENT………………………..:
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
See above N/A
– Plugs for connection of PATIENT leads or PATIENT
cables could not be connected to other outlets of
the same ME SYSTEM likely to be located in PATIENT
ENVIRONMENT, except when examination of
connectors and interchanging them proved no
unacceptable RISK results
See above N/A
Medical gas connections on the ME SYSTEM for
different gasses operated in NORMAL USE are not
interchangeable
See above N/A
16.9.2 MAINS PARTS, components and layout N/A
16.9.2.1 a) – MULTIPLE SOCKET-OUTLET only allows
connection using a TOOL, or
Not a ME system N/A
– MULTIPLE SOCKET-OUTLET is of a type that cannot
accept MAINS PLUGS of any of the kinds specified in
IEC/TR 60083, or
See above N/A
– MULTIPLE SOCKET-OUTLET is supplied via a
separating transformer
See above N/A
b) – MULTIPLE SOCKET-OUTLET marked with SAFETY
SIGN 2 of Table D.2 visible in NORMAL USE, and
See above N/A
– marked either individually or in combinations, with
the maximum allowed continuous output in
amperes or volt-amperes, or
See above N/A
– marked to indicate the equipment or equipment
parts it may safely be attached to
See above N/A
– MULTIPLE SOCKET-OUTLET is a separate item or an
integral part of ME EQUIPMENT or non-ME EQUIPMENT
See above N/A
c) MULTIPLE SOCKET-OUTLET complied with IEC
60884-1 and the following requirements:
See above N/A
– CREEPAGE and CLEARANCES complied with 8.9 See above N/A
– It is CLASS I, and PROTECTIVE EARTH CONDUCTOR is
connected to earthing contacts in socket-outlets
See above N/A

Page 87 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
– PROTECTIVE EARTH TERMINALS and PROTECTIVE
EARTH CONNECTIONS comply with 8.6:
See above N/A
– ENCLOSURE complied with 8.4.2 d) See above N/A
– MAINS TERMINAL DEVICES and wiring complied with
8.11.4, when applicable
See above N/A
– RATINGS of components are not in conflict with
conditions of use …………………………………:
See above N/A
– Electrical terminals and connectors of MULTIPLE
SOCKET-OUTLETS prevent incorrect connection of
accessible connectors removable without a TOOL
See above N/A
– POWER SUPPLY CORD complied with 8.11.3 See above N/A
d) Additional requirements applied when MULTIPLE
SOCKET-OUTLET combined with a separating
transformer:
See above N/A
– Separating transformer complied with this
standard or IEC 61558-2-1,………………………:
See above N/A
– Separating transformer is CLASS I See above N/A
– Degree of protection against ingress of water
specified as in IEC 60529
See above N/A
– Separating transformer assembly marked
according to 7.2 and 7.3
See above N/A
– MULTIPLE SOCKET-OUTLET permanently connected
to separating transformer, or socket-outlet of
separating transformer assembly cannot accept
MAINS PLUGS as identified in IEC/TR 60083
See above N/A
16.9.2.2 The impedance between the protective earth pin in
the MAINS PLUG and any part that is PROTECTIVELY
EARTHED and protected by only the SUPPLY MAINS
circuit over-current release, did not exceed 200 m
Not a ME system N/A
The impedance of an earth pathway protected by
an additional intermediate circuit breaker or fuse
rated 13A or lower, did not exceed 400 m
See above N/A
Removal of any single item of equipment in ME
SYSTEM will not interrupt the protective earthing of
any other part without simultaneous disconnection
of electrical supply to that part
See above N/A
Additional PROTECTIVE EARTH CONDUCTORS can be
detachable only by use of a TOOL
See above N/A
16.9.2.3 Conductors connecting different items within an ME
SYSTEM protected against mechanical damage
Not a ME system N/A
17 ELECTROMAGNETIC COMPATIBILITY OF ME EQUIPMENT AND ME SYSTEMS -
RISKS associated confirmed by review………….: Not evaluated in this report.
The test result for
electromagnetic compatibility
shall refer to the separate EMC
test report.
N/E

Page 88 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
RISK MANAGEMENT FILE includes an assessment of
risks associated with the introduction of
electromagnetic phenomena into the environment
by the EQUIPMENT or SYSTEM……:
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
See above N/E
ANNEX G PROTECTION AGAINST HAZARDS OF IGNITION OF FLAMMABLE
ANESTHETIC MIXTURES
-
G.2 Locations and basic requirements N/A
G.2.1 Parts of CATEGORY APG ME EQUIPMENT in which a
FLAMMABLE ANAESTHETIC MIXTURE WITH AIR occurs
are CATEGORY AP or APG ME EQUIPMENT and complied
with G.3, G.4, and G.5
Not related to ignition of
flammable anesthetic mixture
N/A
G.2.2 FLAMMABLE AESTHETIC MIXTURE WITH See above N/A
G.2.3 A FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN or
NITROUS OXIDE
See above N/A
G.2.4 ME EQUIPMENT specified for use with FLAMMABLE
AESTHETIC MIXTURE WITH AIR complied with G.4 and
G.5
See above N/A
G.2.5 ME EQUIPMENT or parts thereof for use with
FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN OR
NITROUS OXIDE comply with G.4 and G.6
See above N/A
ME EQUIPMENT in G.2.4 to G.2.5 met appropriate
tests of G.3-G.6 conducted after tests of 11.6.6 and
11.6.7
See above N/A
G.3 Marking, ACCOMPANYING DOCUMENTS N/A
G.3.1 CATEGORY APG ME EQUIPMENT prominently marked
“APG” (symbol 23 in Table D.1) ............................. :
Not related to ignition of
flammable anesthetic mixture
N/A
Length of green-coloured band is  4 cm, and size
of marking is as large as possible for particular case
See above N/A
When above marking not possible, relevant
information included in instructions for use .......... :
See above N/A
Marking complied with tests and criteria of 7.1.2 and
7.1.3
See above N/A
G.3.2 CATEGORY AP ME EQUIPMENT prominently marked,
with a green-coloured circle “AP” (symbol 22 in
Table D.1) ............................................................. :
Not related to ignition of
flammable anesthetic mixture
N/A
Marking is as large as possible for the particular
case
See above N/A
When above marking not possible, the relevant
information included in instructions for use .......... :
See above N/A
Marking complied with tests and criteria of 7.1.2 and
7.1.3
See above N/A
G.3.3 The marking placed on major part of ME EQUIPMENT
for CATEGORY AP or APG parts
Not related to ignition of
flammable anesthetic mixture
N/A

Page 89 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
G.3.4 ACCOMPANYING DOCUMENTS contain an indication
enabling the RESPONSIBLE ORGANIZATION to
distinguish between CATEGORY AP and APG parts
Not related to ignition of
flammable anesthetic mixture
N/A
G.3.5 Marking clearly indicates which parts are CATEGORY
AP or APG when only certain ME EQUIPMENT parts are
CATEGORY AP or APG
Not related to ignition of
flammable anesthetic mixture
N/A
G.4 Common requirements for CATEGORY AP and CATEGORY APG ME EQUIPMENT N/A
G.4.1 a) CREEPAGE and CLEARANCES are according to
Table 12 for one MEANS OF PATIENT PROTECTION
Not related to ignition of
flammable anesthetic mixture
N/A
b) Connections protected against accidental
disconnection
See above N/A
c) CATEGORY AP and APG not provided with a
DETACHABLE POWER SUPPLY CORD,
See above N/A
G.4.2 Construction details N/A
a) Opening of an ENCLOSURE protecting against
penetration of gases or vapours into ME EQUIPMENT
or its parts possible only with a TOOL
Not related to ignition of
flammable anesthetic mixture
N/A
b) ENCLOSURE complies with ................................. : See above N/A
– no openings on top covers of ENCLOSURE, See above N/A
– openings in side-covers prevented penetration of
a solid cylindrical test rod
See above N/A
– openings in base plates prevented penetration of
a solid cylindrical test
See above N/A
c) Short circuiting conductor(s) to a conductive part
(when no explosive gasses) did not result in loss of
integrity of the part, an unacceptable temperature,
or any HAZARDOUS SITUATION
See above N/A
G.4.3 a) Electrostatic charges prevented on CATEGORY AP
and APG ME EQUIPMENT by a combination of
appropriate measures
Not related to ignition of
flammable anesthetic mixture
N/A
– Use of antistatic materials with a limited electrical
resistance .............................................................. :
See above N/A
– Provision of electrically conductive paths from ME
EQUIPMENT or its parts to a conductive floor,
protective earth or potential equalization system, or
via wheels to an antistatic floor
See above N/A
b) Electrical resistance limits of aesthetic tubing,
mattresses/ pads, castor tires & other antistatic
material comply with ISO 2882 ............................. :
See above N/A
G.4.4 Corona cannot be produced by components or parts
of ME EQUIPMENT operating at more than 2000 V a.c.
or 2400 V d.c. and not included in ENCLOSURES
complying with G.5.4 or G.5.5
Not related to ignition of
flammable anesthetic mixture
N/A
G.5 Requirements and tests for CATEGORY AP ME EQUIPMENT, parts and components N/A
G.5.1 ME EQUIPMENT, its parts or components do not ignite
FLAMMABLE AESTHETIC MIXTURES WITH AIR under
NORMAL USE and CONDITIONS based on compliance
with G.5.2 to G.5.5
Not related to ignition of
flammable anesthetic mixture
N/A

Page 90 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Alternatively, ME EQUIPMENT, its parts, and
components complied with requirements of IEC
60079-0 for pressurized ENCLOSURES (IEC 60079-
2); for sand-filled ENCLOSURES, IEC 60079-5; or for
oil immersed equipment, IEC 60079-6; and with this
standard excluding G.5.2 to G.5.5 ........................ :
See above N/A
G.5.2 Temperature limits ................................................ : Not related to ignition of
flammable anesthetic mixture
N/A
G.5.3 ME EQUIPMENT, its parts, and components producing
sparks in NORMAL USE and CONDITION complied with
temperature requirements of G.5.2, and Umax and
Imax occurring in their circuits, and complied as
follows:
Not related to ignition of
flammable anesthetic mixture
N/A
Measured Umax ≤ UzR with IzR as in Fig. G.1......... : See above N/A
Measured Umax ≤ Uc with Cmax as in Fig. G.2 ....... : See above N/A
Measured Imax ≤ IzR with UzR as in Fig G.1 .......... : See above N/A
Measured Imax ≤ IzL with Lmax and a Umax ≤ 24 V as in
Fig G.3 ................................................................. :
See above N/A
– Combinations of currents and corresponding
voltages within the limitations IzR.UzR ≤ 50 W
extrapolated from Fig G.1
See above N/A
No extrapolation made for voltages above 42 V See above N/A
– Combinations of capacitances and corresponding
voltages within limitations of C/2U2  1.2 mJ
extrapolated from Fig G.2
See above N/A
No extrapolation made for voltages above 242V See above N/A
Umax determined using actual resistance R See above N/A
– Combinations of currents and corresponding
inductances within limitations L/2I2  0.3 mJ
extrapolated from Fig G.3
See above N/A
No extrapolation made for inductances larger than
900 mH
See above N/A
– Umax was the highest supply voltage occurring in
circuit under investigation with sparking contact
open
See above N/A
– Imax was the highest current flowing in circuit under
investigation with sparking contact closed
See above N/A
– Cmax and Lmax taken as values occurring at the
component under investigation producing sparks
See above N/A
– Peak value considered when a.c. supplied See above N/A
– An equivalent circuit calculated to determine
equivalent max capacitance, inductance, and
equivalent Umax and Imax, either as d.c. or a.c. peak
values in case of a complicated circuit ................. :
See above N/A
Temperature measurements made according to
11.1, and Umax, Imax, R, Lmax , and Cmax determined
with application of Figs G.1-G.3........................... :
See above N/A

Page 91 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Alternatively, compliance was verified by
examination of design data .................................. :
See above N/A
G.5.4 External ventilation with internal overpressure N/A
ME EQUIPMENT, its parts, and components enclosed
in an ENCLOSURE with external ventilation by means
of internal overpressure complied with the following
requirements:
Not related to ignition of
flammable anesthetic mixture
N/A
a) FLAMMABLE AESTHETIC MIXTURES WITH AIR t
removed by ventilation before EQUIPMENT energized,
See above N/A
b) Overpressure inside ENCLOSURE was 75 Pa, min.,
in NORMAL CONDITION (Pa) .................................... :
See above N/A
Overpressure maintained at the site of potential
ignition
See above N/A
ME EQUIPMENT could be energized only after the
required minimum overpressure was present long
enough to ventilate the ENCLOSURE
See above N/A
ME EQUIPMENT energized at will or repeatedly when
overpressure was continuously present
See above N/A
c) Ignition sources de-energized automatically when
during operation overpressure dropped below 50 Pa
(Pa) ...................................................................... :
See above N/A
d) External surface of ENCLOSURE did not exceed
150 °C in 25 °C .................................................... :
See above N/A
G.5.5 ENCLOSURES with restricted breathing N/A
ME EQUIPMENT, its parts, and components enclosed
in an ENCLOSURE with restricted breathing complied
with the following:
Not related to ignition of
flammable anesthetic mixture
N/A
a) A FLAMMABLE AESTHETIC MIXTURE WITH AIR did not
form inside ENCLOSURE with restricted breathing
See above N/A
b) Gasket or sealing material used to maintain
tightness complied with aging test B-b of IEC
60068-2-2, Clause 15, at 70 °C ± 2 °C and 96 h .. :
See above N/A
c) Gas-tightness of ENCLOSURE containing inlets for
flexible cords maintained
See above N/A
Cords are fitted with adequate anchorages to limit
stresses as determined by test
See above N/A
Overpressure not reduced below 200 Pa See above N/A
Tests waived when examination of ENCLOSURE
indicated it is completely sealed or gas-tight without
a doubt (100 % degree of certainty)
See above N/A
Operating temperature of external surface of
ENCLOSURE was  150 °C in 25 °C (°C) ............... :
See above N/A
Steady state operating temperature of ENCLOSURE
also measured (°C) .............................................. :
See above N/A
G.6 CATEGORY APG ME EQUIPMENT, parts and components thereof N/A

Page 92 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
G.6.1 ME EQUIPMENT, its parts, and components did not
ignite FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN
OR NITROUS OXIDE under NORMAL USE and SINGLE
FAULT CONDITION
Not related to ignition of

flammable anesthetic mixture
N/A
ME EQUIPMENT, its parts, and components not
complying with G.6.3 subjected to a CONTINUOUS
OPERATION test
See above N/A
G.6.2 Parts and components of CATEGORY APG ME
EQUIPMENT operating in a FLAMMABLE AESTHETIC
MIXTURE WITH OXYGEN OR NITROUS OXIDE supplied
from a source isolated from earth by insulation
equal to one MEANS OF PATIENT PROTECTION and
from electrical parts by insulation twice the MEANS
OF PATIENT PROTECTION ......................................... :
Not related to ignition of
flammable anesthetic mixture
N/A
G.6.3 Test of G.6.1 waived when the following
requirements were met in NORMAL USE and under
NORMAL and SINGLE FAULT CONDITIONS .................. :
Not related to ignition of
flammable anesthetic mixture
N/A
a) no sparks produced and temperatures did not
exceed 90 °C, or
See above N/A
b) a temperature limit of 90 °C not exceeded, sparks
produced in NORMAL USE, and SINGLE FAULT
CONDITIONS, except Umax and Imax occurring in their
circuits complied with requirements, taking Cmax and
Lmax into consideration:
See above N/A
Measured Umax ≤ UzR with IzR as in Fig. G.4 ........ : See above N/A
Measured Umax ≤ UzC with Cmax as in Fig. G.5 ...... : See above N/A
Measured Imax ≤ IzR with UzR as in Fig G.4 .......... : See above N/A
Measured Imax ≤ IzL with Lmax and a Umax ≤ 24 V as in
Fig G.6 ................................................................ :
See above N/A
– Extrapolation from Figs G.4, G.5, and G.6 was
limited to areas indicated
See above N/A
– Umax was the highest no-load voltage occurring in
the circuit under investigation, taking into
consideration mains voltage variations as in Cl. 4.10
See above N/A
– Imax was the highest current flowing in the circuit
under investigation, considering MAINS VOLTAGE
variations as in Cl. 4.10
See above N/A
– Cmax and Lmax are values occurring in relevant
circuit
See above N/A
– Umax additionally determined with actual
resistance R when equivalent resistance R in Fig
G.5 was less than 8000 
See above N/A
– Peak value considered when a.c. supplied See above N/A
– An equivalent circuit calculated to determine max
capacitance, inductance, and Umax and Imax, either
as d.c. or a.c. peak values in case of a complicated
circuit .................................................................... :
See above N/A

Page 93 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
– When energy produced in an inductance or
capacitance in a circuit is limited by voltage or
current-limiting devices, two independent
components applied, to obtain the required
limitation even when a first fault (short or open
circuit) in one of these components
See above N/A
- requirement not applied to transformers complying
with this standard
See above N/A
- requirement not applied to wire-wound current-
limiting resistors provided with a protection against
unwinding of the wire in case of rupture
See above N/A
Compliance verified by examination of CATEGORY
APG ME EQUIPMENT, parts, and components , or
See above N/A
Temperature measurements made in accordance
with 11.1 ............................................................... :
See above N/A
- or Umax, Imax, R, Lmax and Cmax determined together
with application of Figs G.4-G.6........................... :
See above N/A
Alternatively, compliance verified by comparison
with design data ................................................... :
See above N/A
G.6.4 ME EQUIPMENT, its parts, and components heating a
FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN OR
NITROUS OXIDE provided with a non-SELF-RESETTING
THERMAL CUT-OUT and complied with 15.4.2.1 ....... :
Not related to ignition of
flammable anesthetic mixture
N/A
Current-carrying part of heating element is not in
direct contact with FLAMMABLE AESTHETIC MIXTURE
WITH OXYGEN OR NITROUS OXIDE
See above N/A
G.7 Test apparatus for flammable mixtures according to
this Clause and Fig G.7
See above N/A
ANNEX L INSULATED WINDING WIRES FOR USE WITHOUT INTERLEAVED INSULATION -
L.1 BASIC, SUPPLEMENTARY, DOUBLE, and REINFORCED
INSULATION in wound components without
interleaved insulation complied with this Annex
No insulated winding wire for
use without interleaved
insulation
N/A
L.2 Wire construction N/A
Overlap of layers when wire is insulated with two or
more spirally wrapped layers of tape is adequate to
ensure continued overlap during manufacture of
wound component
No insulated winding wire for
use without interleaved
insulation
N/A
Layers of spirally wrapped wire insulation are
sufficiently secured to maintain the overlap
See above N/A
L.3 Type Test N/A
The wire subjected to tests of L.3.1 to L.3.4 at a
temperature and a relative humidity specified
No insulated winding wire for
use without interleaved
insulation
N/A
Temperature (°C) ................................................. : See above —
Humidity (%) ........................................................ : See above —
L.3.1 Dielectric strength N/A

Page 94 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Dielectric strength test of Clause 8.8.3 for the
appropriate type and number of MOP(s) conducted
with no breakdown:
No insulated winding wire for
use without interleaved
insulation
N/A
– 3000 V for BASIC and SUPPLEMENTARY INSULATION
(V) ........................................................................ :
See above N/A
– 6000 V for REINFORCED INSULATION (V) ............. : See above N/A
L.3.2 Flexibility and adherence N/A
Sample subjected to flexibility and adherence No insulated winding wire for
use without interleaved
insulation
N/A
Sample examined per IEC 60851-3: 1997, cl.
5.1.1.4, followed by dielectric test of cl. 8.8.3, with
no breakdown
See above N/A
Test voltage was at least the voltage in Tables 6
and 7 but not less than the following:
See above N/A
– 1500 V for BASIC and SUPPLEMENTARY INSULATION
(V) ........................................................................ :
See above N/A
– 3000 V for REINFORCED INSULATION (V) ............. : See above N/A
Tension applied to wire during winding on mandrel
calculated from the wire diameter equivalent to 118
MPa ± 11.8 MPa ................................................. :
See above N/A
L.3.3 Heat Shock N/A
Sample subjected to heat shock test 9 of IEC
60851-6:1996, followed by dielectric strength test of
clause 8.8.3
No insulated winding wire for
use without interleaved
insulation
N/A
Test voltage was at least the voltage in Tables 6
and 7, but not less than the following:
See above N/A
– 1500 V for BASIC and SUPPLEMENTARY INSULATION
(V) ........................................................................ :
See above N/A
– 3000 V for REINFORCED INSULATION (V) ............. : See above N/A
Oven temperature based on Table L.2 (C) ........ : See above —
Mandrel diameter and tension applied as in clause
L.3.2, (MPa; N/mm2) ............................................ :
See above N/A
Dielectric strength test conducted at room
temperature after removal from the oven
See above N/A
L.3.4 Retention of electric strength after bending N/A
Five samples prepared as in L.3.2 subjected to
dielectric strength and bending tests
No insulated winding wire for
use without interleaved
insulation
N/A
Test voltage was at least the voltage in Tables 6
and 7, but not less than the following:
See above N/A
– 1500 V for BASIC and SUPPLEMENTARY INSULATION
(V) ........................................................................ :
See above N/A
– 3000 V for REINFORCED INSULATION (V) ............. : See above N/A

Page 95 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Test voltage applied between the shot and
conductor
See above N/A
Mandrel diameter and tension applied as in L.3.2,
(MPa; N/mm2) ...................................................... :
See above N/A
L.4 Tests during manufacture N/A
L.4.1 Production line dielectric strength tests done by the
manufacture per L.4.2 and L.4.3 .......................... :
No insulated winding wire for
use without interleaved
insulation
N/A
L.4.2 Test voltage for routine testing (100 % testing) is at
least the voltage in Tables 6 and 7 but not less than
the following:
No insulated winding wire for
use without interleaved
insulation
N/A
– 1500 V r.m.s. or 2100 V peak for BASIC and
SUPPLEMENTARY INSULATION (V) ............................ :
See above N/A
– 3000 V r.m.s. or 4200 V peak for REINFORCED
INSULATION (V) ...................................................... :
See above N/A
L.4.3 Sampling tests conducted using twisted pair
samples (IEC 60851-5:1996, clause 4.4.1) ......... :
No insulated winding wire for
use without interleaved
insulation
N/A
Minimum breakdown test voltage at least twice the
voltage in Tables 6 and 7 but not less than:
See above N/A
– 3000 V r.m.s. or 4200 V peak for BASIC and
SUPPLEMENTARY INSULATION .................................. :
See above N/A
– 6000 V r.m.s. or 8400 V peak for REINFORCED
INSULATION ............................................................. :
See above N/A

Page 96 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
4.2.2 RM RESULTS TABLE: General requirements for RISK MANAGEMENT Pass
Clause of
ISO
14971
Document Ref. in RMF (Document
No. paragraph/clause, version) Result - Remarks Verdict
General process Particular
Medical Device
4.1 Document A-
RMP-HNX,
Rev.0,
Paragraph 4.3
Risk
management
process
—
Risk Management Process (excluding
production and post-production)
Pass
4.2 Document A-
RMP-HNX,
Rev.0,
Paragraph 4.3
Risk
management
process
—
Adequate Resources Pass
4.2 Document A-
RMP-HNX,
Rev.0,
Paragraph 4.4
Assignment of
Responsibilities
and Authorities
—
Assignment of qualified personnel Pass
4.2 Document A-
RMP-HNX,
Rev.0,
Paragraph 5.2
Criteria for Risk
Acceptability
—
Policy for determining criteria for risk
acceptability
Pass
4.3 — Document A-
RMP-HNX,
Rev.0,
Paragraph 4.4
Assignment of
Responsibilities
and Authorities
Competence of personnel Pass
4.4a — Document A-
RMP-HNX,
Rev.0,
Paragraph 4
Scope of the
Planned Risk
Management
Activities
Risk Management Plan - the scope of the
planned risk management activities
Pass
4.4b — Document A-
RMP-HNX,
Rev.0,
Paragraph 4.4
Assignment of
Responsibilities
and Authorities
Risk Management Plan - assignment of
responsibilities and authorities
Pass

Page 97 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
4.4c — Document A-
RMP-HNX,
Rev.0,
Paragraph 4.4
Assignment of
Responsibilities
and Authorities
Risk Management Plan - requirements for
review of risk management activities
Pass
4.4d — Document A-
RMP-HNX,
Rev.0,
Paragraph 5
Criteria to
analyze and
evaluation the
acceptability of
risk
Risk Management Plan - criteria for risk
acceptability
Pass
4.4e — Document A-
RMP-HNX,
Rev.0,
Paragraph 6
Evaluation of
overall residual
risk
Risk Management Plan - a method to
evaluate the overall residual risk, and
criteria for acceptability of the overall
residual risk
Pass
4.4f — Document A-
RMP-HNX,
Rev.0,
Paragraph 7
Verification
Activities
Risk Management Plan - activities for
verification of the implementation and
effectiveness of risk control measures
Pass
4.5 — Document A-
RMR-HNX,
Rev.0
Risk Management File Pass
5.1 — Document A-
RMR-HNX,
Rev.0,
Paragraph 5.1
Risk analysis
process
Risk Analysis - Process Pass
5.2 — Document A-
RMR-HNX,
Rev.0,
Paragraph 5.2
Intended
purpose and
reasonably
foreseeable
misuse
Risk Analysis - Intended use and
reasonably foreseeable misuse
Pass
5.3 — Document A-
RMR-HNX,
Rev.0,
Paragraph 5.3
Identification of
characteristics
Risk Analysis - Identification of
characteristics related to safety
Pass

Page 98 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
5.4 — Document A-
RMR-HNX,
Rev.0,
Paragraph 5.4
Identification of
hazards and
hazardous
situations
Risk Analysis - Identification of hazards and
hazardous situations
Pass
5.5 — Document A-
RMR-HNX,
Rev.0,
Paragraph 5.5
Risk estimation
Risk Analysis - Risk estimation Pass
6 — Document A-
RMR-HNX,
Rev.0,
Paragraph 6
Risk Evaluation
Risk Evaluation Pass
7.1 — Document A-
RMR-HNX,
Rev.0,
Paragraph 7.1
Risk control
option analysis
Risk Control - Risk control option analysis Pass
7.2 — Document A-
RMR-HNX,
Rev.0,
Paragraph 7.2
Implementation
of risk control
measures
Risk Control - Implementation of risk control
measures
Pass
7.3 — Document A-
RMR-HNX,
Rev.0,
Paragraph 7.3
Residual risk
evaluation
Risk Control - Residual risk evaluation Pass
7.4 — Document A-
RMR-HNX,
Rev.0,
Paragraph 7.4
Benefit-risk
analysis
Risk Control - Benefit-risk analysis Pass
7.5a — Document A-
RMR-HNX,
Rev.0,
Paragraph 7.5
Risk arising from
risk control
measures
Risk Control - Risks arising from risk control
measures (new hazards or hazardous
situations introduced)
Pass

Page 99 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
7.5b — Document A-
RMR-HNX,
Rev.0,
Paragraph 7.5
Risk arising from
risk control
measures
Risk Control - Risks arising from risk control
measures (estimated risks for previously
identified hazardous situations affected)
Pass
7.6 — Document A-
RMR-HNX,
Rev.0,
Paragraph 7.6
Completeness of
risk control
Risk Control - Completeness of risk control Pass
8 — Document A-
RMR-HNX,
Rev.0,
Paragraph 8
Evaluation for
overall residual
risk
Evaluation of overall residual risk Pass
9 — Document A-
RMR-HNX,
Rev.0,
Paragraph 9
Risk
management
review
Risk management review Pass
Supplementary Information:
Document Ref should be with regards to the policy/procedure documents and documents
containing Risk Management Process -specific output.
4.3 TABLE: ESSENTIAL PERFORMANCE Pass
List of ESSENTIAL
PERFORMANCE functions
MANUFACTURER’S document number
reference or reference from this
standard or collateral or particular
standard(s)
Remarks
Accuracy of X-ray Radiation Document A-TCF-105, Rev.0 (FMEA
table), Hazard ID: RM-01
Note 1)
Supplementary Information:
ESSENTIAL PERFORMANCE is performance, the absence or degradation of which, would result in an
unacceptable risk.
Note 1) Essential performance was confirmed after each test and that checked as there were no functional
problems.

Page 100 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
4.11 TABLE: Power Input Pass
Operating Conditions / Ratings Voltage
(V)
Frequency
(Hz)
Current
(A)
Power
(W or VA)
Power factor
(cos φ)
Normal load condition / - 90 50 1.043 94.1 VA 0.54
Normal load condition / 1.8 A 100 50 0.932 93.9 VA 0.54
Normal load condition / 1.8 A 240 50 0.478 114.8 VA 0.44
Normal load condition / - 264 50 0.422 111.5 VA 0.45
Normal load condition / - 90 60 0.944 85.6 VA 0.55
Normal load condition / 1.8 A 100 60 0.882 88.5 VA 0.55
Normal load condition / 1.8 A 220 60 0.602 133.1 VA 0.37
Normal load condition / 1.8 A 240 60 0.495 119.1 VA 0.41
Normal load condition / - 264 60 0.416 110.1 VA 0.45
Normal load condition / 3.25 A 20 - 2.278 45.53 VA -
Supplementary information:
1) The power input was measured with a discharged battery.
2) Charger (AC/DC Adaptor) provided for the only battery charging
5.9.2 TABLE: Determination of ACCESSIBLE parts Pass
Location Determination method (NOTE1) Comments
Enclosure of the product Visual, Jointed test finger No hazard (Operator accessible part)
Display panel of the
product Visual No hazard (Operator accessible part)
Supplementary information:
1) NOTE: The determination methods are: visual; rigid test finger; jointed test finger; test hook.

Page 101 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
7.1.2 TABLE: Legibility of Marking Pass
Markings tested Ambient Illuminance
(lx)
Remarks
Outside Markings (Clause 7.2) ................ : 100, 1 500 Clearly legible, at an intended
position of the operator
Inside Markings (Clause 7.3) ................... : 100, 1 500 -
Controls & Instruments (Clause 7.4) ...... : 100, 1 500 Clearly legible, at an intended
position of the operator
SAFETY SIGNS (Clause 7.5) ........................ : 100, 1 500 Clearly legible, at an intended
position of the operator
Symbols (Clause 7.6) ............................... : 100, 1 500 Clearly legible, at an intended
position of the operator
Supplementary information:
Observer, with a visual acuity of 0 on the log Minimum Angle of Resolution (log MAR) scale or 6/6 (20/20) and is able
to read N6 of the Jaeger test card in normal room lighting condition (~500lx), reads marking at ambient illuminance
least favourable level in the range of 100 lx to 1,500 lx. The me equipment or its part was positioned so that the
viewpoint was the intended position of the OPERATOR or if not defined at any point within the base of a cone
subtended by an angle of 30° to the axis normal to the centre of the plane of the marking and at a distance of 1 m.
7.1.3 TABLE: Durability of marking test Pass
Characteristics of the Marking Label tested: Remarks
Material of Marking Label ....................................... : Plastic Product label
Ink/other printing material or process ................... : Printing label -
Material (composition) of Warning Label ............. : Plastic Product label
Ink/other printing material or process ................... : Printing label -
Other ........................................................................... : Silk print -
Marking Label Tested: Remarks
Name plate (product label) Legible, not loosed
and curled
Marking on the product Legible
Supplementary information:

Marking rubbed by hand, first for 15 s with a cloth rag soaked with distilled water, then for 15 s with a cloth
rag soaked with ethanol 96%, and then for 15 s with a cloth rag soaked with isopropyl alcohol.

Page 102 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.4.2 TABLE: TABLE: Working Voltage / Power Measurement N/A
Test supply voltage/frequency (V/Hz)1) ............................................................... :
Location
From/To
Measured values
Remarks
Vrms Vpk or
Vdc
Peak-to-
peak ripple2)
Power
W/VA
Energy
(J)
Supplementary Information:
1)The input supply voltage to the ME EQUIPMENT was the RATED voltage or the voltage within the RATED voltage range
which results in the highest measured value. See clause 8.5.4.
2). If the d.c peak-to-peak ripple >10%, waveform considered as a.c. See clause 8.4.2
3) Voltage measurement of all conductive ACCESSIBLE PARTS of the SIP/SOP connection or separate power supply output
connections to earth used a resistor of 10 kꭥ + 500 ꭥ. See clause 8.4.2
8.4.3 TABLE: ME EQUIPMENT for connection to a power source by a plug
- measurement of voltage or calculation of stored charge 1 s after
disconnection of plug from mains supply
Pass
Maximum allowable voltage (V) .............................................................................................: 60
Voltage measured (V)
Voltage Measured Between: 1 2 3 4 5 6 7 8 9 10
Plug pins 1 and 2 0 0 0 0 0 0 0 0 0 0
Plug pin 1 and plug earth pin 20 8 36 6 40 36 24 0 0 20
Plug pin 2 and plug earth pin 0 0 0 0 0 0 0 0 0 0
Plug pin 1 and enclosure 0 0 0 0 0 0 0 0 0 0
Plug pin 2 and enclosure 0 0 0 0 0 0 0 0 0 0
Maximum allowable stored charge when measured voltage exceeded 60 v (c) ....... : 45
Calculated stored charge (c)
Voltage Measured Between: 1 2 3 4 5 6 7 8 9 10
Plug pins 1 and 2 - - - - - - - - - -
Plug pin 1 and plug earth pin - - - - - - - - - -
Plug pin 2 and plug earth pin - - - - - - - - - -
Plug pin 1 and enclosure - - - - - - - - - -
Plug pin 2 and enclosure - - - - - - - - - -
Supplementary information:

Page 103 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.4.4 TABLE: Internal capacitive circuits – measurement of residual voltage or
calculation of the stored charge in capacitive circuits (i.e., accessible capacitors
or circuit parts) after de-energizing ME EQUIPMENT
N/A
Maximum allowable residual voltage (V) .............................................................. : 60 V
Maximum allowable stored charge when residual voltage exceeded 60 V ..... : 45 C
Description of the capacitive
circuit (i.e., accessible capacitor or
circuit parts)
Measured residual
voltage (V)
Calculated stored
charge (C) Remarks
Supplementary information:
8.5.5.1a TABLE: defibrillation-proof applied parts – measurement of hazardous electrical
energies
N/A
Test
Condition:
Figs. 9 & 10
Measurement
made on
accessible part
Applied part with
test voltage
Test voltage
polarity
Measured
voltage between
Y1 and Y2 (mV)
Remarks
Supplementary information:
8.5.5.1b TABLE: defibrillation-proof applied parts – verification of recovery time N/A
Applied part with test
voltage
Test
voltage
polarity
Recovery time from
documents (s)
Measured
recovery time (s) Remarks
Supplementary information:

Page 104 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.5.5.2 TABLE: DEFIBRILLATION-PROOF APPLIED PARTS or PATIENT CONNECTIONS of
DEFIBRILLATION-PROOF APPLIED PARTS - Energy reduction test –measurement of
Energy delivered to a 100  load
N/A
Test Voltage applied to Measured Energy
E1 (mJ)
Measured Energy
E2 (mJ)
Energy E1
as % of E2 (%)
PATIENT CONNECTION 1 or APPLIED PART with
PATIENT CONNECTIONS 2, 3, and 4 of the same
APPLIED PART connected to earth
PATIENT CONNECTION 2 or APPLIED PART with
PATIENT CONNECTIONS 1, 3, and 4 of the same
APPLIED PART connected to earth
PATIENT CONNECTION 3 or APPLIED PART with
PATIENT CONNECTIONS 1, 2, and 4 of the same
APPLIED PART connected to earth
PATIENT CONNECTION 4 or APPLIED PART with
PATIENT CONNECTIONS 1, 2, and 3 of the same
APPLIED PART connected to earth
Supplementary information: For compliance: E1 must at least 90% of E2
E1= Measured energy delivered to 100  with ME Equipment connected;
E2= Measured energy delivered to 100  without ME equipment connected.
8.6.4 TABLE: Impedance and current-carrying capability of PROTECTIVE EARTH
CONNECTIONS
N/A
Type of ME EQUIPMENT & impedance
measured between parts
Test current
(A)
/Duration
(s)
Voltage drop
measured
between
parts (V)
Maximum
calculated
impedance
(m)
Maximum
allowable
impedance
(m)
Supplementary information:
PERMANENTLY INSTALLED ME EQUIPMENT, impedance between PROTECTIVE EARTH TERMINAL and a PROTECTIVELY EARTHED part - Limit
100 mME EQUIPMENT with an APPLIANCE INLET, impedance between earth pin in the APPLIANCE INLET and a PROTECTIVELY EARTHED
part - Limit 100 m
ME EQUIPMENT with an APPLIANCE INLET, impedance between earth pin in the protective earth pin on the DETACHABLE POWER
SUPPLY CORD and a PROTECTIVELY EARTHED part - Limit 200 m
ME EQUIPMENT with a non-DETACHABLE POWER SUPPLY CORD, impedance between the protective earth pin in the MAINS PLUG and a
PROTECTIVELY EARTHED part - Limit 200 m

Page 105 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.7 TABLE: leakage current Pass
Type of leakage current and
test condition (including
single faults)
Supply
voltage (V)
Supply
frequency
(Hz)
Measured max.
value (μA) Remarks
Fig. 13 - Earth Leakage (ER) — — — Maximum allowed values:
5 mA NC; 10 mA SFC
B/A, ER, NC, S1 = 1, S2 = 1,
S3 = 1, S5 = N, S7 = 1
264 60 41 / 42 -
B/A, ER, NC, S1 = 1, S2 = 1,
S3 = 1, S5 = N, S7 = 1
264 60 37 / 37 Non-frequency weighted
B/A, ER, NC, S1 = 1, S2 = 1,
S3 = 1, S5 = R, S7 = 1
264 60 29 / 29 -
B/A, ER, NC, S1 = 1, S2 = 1,
S3 = 1, S5 = R, S7 = 1
264 60 26 / 26 Non-frequency weighted
B/A, ER, SFC (Neutral Open),
S1 = 0, S2 = 1, S3 = 1, S5 = N,
S7 = 1
264 60 64 / 65 -
B/A, ER, SFC (Neutral Open),
S1 = 0, S2 = 1, S3 = 1, S5 = N,
S7 = 1
264 60 60 / 61 Non-frequency weighted
B/A, ER, SFC (Neutral Open),
S1 = 0, S2 = 1, S3 = 1, S5 = R,
S7 = 1
264 60 64 / 64 -
B/A, ER, SFC (Neutral Open),
S1 = 0, S2 = 1, S3 = 1, S5 = R,
S7 = 1
264 60 60 / 60 Non-frequency weighted
B/A, ER, SFC (Power Open),
S1 = 1, S2 = 0, S3 = 1, S5 = N,
S7 = 1
264 60 41 / 41 -
B/A, ER, SFC (Power Open),
S1 = 1, S2 = 0, S3 = 1, S5 = N,
S7 = 1
264 60 38 / 38 Non-frequency weighted
B/A, ER, SFC (Power Open),
S1 = 1, S2 = 0, S3 = 1, S5 = R,
S7 = 1
264 60 30 / 31 -
B/A, ER, SFC (Power Open),
S1 = 1, S2 = 0, S3 = 1, S5 = R,
S7 = 1
264 60 26 / 26 Non-frequency weighted
B/A, ER, SFC (Power Open),
S1 = 1, S2 = 1, S3 = 0, S5 = N,
S7 = 1
264 60 41 / 41 -
B/A, ER, SFC (Power Open),
S1 = 1, S2 = 1, S3 = 0, S5 = N,
S7 = 1
264 60 38 / 39 Non-frequency weighted
B/A, ER, SFC (Power Open),
S1 = 1, S2 = 1, S3 = 0, S5 = R,
S7 = 1
264 60 30 / 31 -
B/A, ER, SFC (Power Open),
S1 = 1, S2 = 1, S3 = 0, S5 = R,
264 60 26 / 26 Non-frequency weighted

Page 106 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
S7 = 1
Fig. 14 - Touch Current (TC) — — — Maximum allowed values:
100 μA NC; 500 μA SFC
(MD: Between Earth and Plastic enclosure of the charger (AC/DC Adaptor))
B/A, TC, NC, S1 = 1, S2 = 1, S3
= 1, S5 = N, S7 = 1
264 60 8 / 9 2 mA SFC, amended by
IEC 60601-2-54, clause
201.8.7.3 c)
B/A, TC, NC, S1 = 1, S2 = 1, S3
= 1, S5 = N, S7 = 1
264 60 5 / 6 Non-frequency weighted
B/A, TC, NC, S1 = 1, S2 = 1, S3
= 1, S5 = R, S7 = 1
264 60 8 / 9 -
B/A, TC, NC, S1 = 1, S2 = 1, S3
= 1, S5 = R, S7 = 1
264 60 5 / 5 Non-frequency weighted
B/A, TC, SFC (Neutral Open),
S1 = 0, S2 = 1, S3 = 1, S5 = N,
S7 = 1
264 60 10 / 10 -
B/A, TC, SFC (Neutral Open),
S1 = 0, S2 = 1, S3 = 1, S5 = N,
S7 = 1
264 60 5 / 5 Non-frequency weighted
B/A, TC, SFC (Neutral Open),
S1 = 0, S2 = 1, S3 = 1, S5 = R,
S7 = 1
264 60 10 / 11 -
B/A, TC, SFC (Neutral Open),
S1 = 0, S2 = 1, S3 = 1, S5 = R,
S7 = 1
264 60 5 / 6 Non-frequency weighted
B/A, TC, SFC (Ground Open),
S1 = 1, S2 = 1, S3 = 1, S5 = N,
S7 = 0
264 60 16 / 16 -
B/A, TC, SFC (Ground Open),
S1 = 1, S2 = 1, S3 = 1, S5 = N,
S7 = 0
264 60 12 / 13 Non-frequency weighted
B/A, TC, SFC (Ground Open),
S1 = 1, S2 = 1, S3 = 1, S5 = R,
S7 = 0
264 60 13 / 13 -
B/A, TC, SFC (Ground Open),
S1 = 1, S2 = 1, S3 = 1, S5 = R,
S7 = 0
264 60 10 / 10 Non-frequency weighted
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 0, S3 = 1, S5 = N,
S7 = 1
264 60 8 / 9 -
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 0, S3 = 1, S5 = N,
S7 = 1
264 60 5 / 6 Non-frequency weighted
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 0, S3 = 1, S5 = R,
S7 = 1
264 60 8 / 9 -
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 0, S3 = 1, S5 = R,
S7 = 1
264 60 5 / 6 Non-frequency weighted

Page 107 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 1, S3 = 0, S5 = N,
S7 = 1
264 60 8 / 9 -
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 1, S3 = 0, S5 = N,
S7 = 1
264 60 5 / 6 Non-frequency weighted
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 1, S3 = 0, S5 = R,
S7 = 1
264 60 8 / 9 -
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 1, S3 = 0, S5 = R,
S7 = 1
264 60 5 / 5 Non-frequency weighted
TC, NC (Cleaning),
S1 = 1, S2 = 1, S3 = 1, S5 = N,
S7 = 1
264 60 8 / 9 -
TC, NC (Cleaning),
S1 = 1, S2 = 1, S3 = 1, S5 = N,
S7 = 1
264 60 5 / 6 Non-frequency weighted
TC, NC (Cleaning),
S1 = 1, S2 = 1, S3 = 1, S5 = R,
S7 = 1
264 60 8 / 9 -
TC, NC (Cleaning),
S1 = 1, S2 = 1, S3 = 1, S5 = R,
S7 = 1
264 60 5 / 6 Non-frequency weighted
Fig. 14 - Touch Current (TC) — — — Maximum allowed values:
100 μA NC; 500 μA SFC
(MD: Between Earth and Plastic enclosure of the Product)
B/A, TC, NC, S1 = 1, S2 = 1, S3
= 1, S5 = N, S7 = 1
264 60 12 / 12 2 mA SFC, amended by
IEC 60601-2-54, clause
201.8.7.3 c)
B/A, TC, NC, S1 = 1, S2 = 1, S3
= 1, S5 = N, S7 = 1
264 60 10 / 10 Non-frequency weighted
B/A, TC, NC, S1 = 1, S2 = 1, S3
= 1, S5 = R, S7 = 1
264 60 12 / 12 -
B/A, TC, NC, S1 = 1, S2 = 1, S3
= 1, S5 = R, S7 = 1
264 60 9 / 10 Non-frequency weighted
B/A, TC, SFC (Neutral Open),
S1 = 0, S2 = 1, S3 = 1, S5 = N,
S7 = 1
264 60 11 / 12 -
B/A, TC, SFC (Neutral Open),
S1 = 0, S2 = 1, S3 = 1, S5 = N,
S7 = 1
264 60 9 / 9 Non-frequency weighted
B/A, TC, SFC (Neutral Open),
S1 = 0, S2 = 1, S3 = 1, S5 = R,
S7 = 1
264 60 11 / 12 -
B/A, TC, SFC (Neutral Open),
S1 = 0, S2 = 1, S3 = 1, S5 = R,
S7 = 1
264 60 9 / 10 Non-frequency weighted
B/A, TC, SFC (Ground Open), 264 60 5 / 6 -

Page 108 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
S1 = 1, S2 = 1, S3 = 1, S5 = N,
S7 = 0
B/A, TC, SFC (Ground Open),
S1 = 1, S2 = 1, S3 = 1, S5 = N,
S7 = 0
264 60 4 / 4 Non-frequency weighted
B/A, TC, SFC (Ground Open),
S1 = 1, S2 = 1, S3 = 1, S5 = R,
S7 = 0
264 60 6 / 6 -
B/A, TC, SFC (Ground Open),
S1 = 1, S2 = 1, S3 = 1, S5 = R,
S7 = 0
264 60 16 / 16 Non-frequency weighted
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 0, S3 = 1, S5 = N,
S7 = 1
264 60 12 / 12 -
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 0, S3 = 1, S5 = N,
S7 = 1
264 60 9 / 10 Non-frequency weighted
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 0, S3 = 1, S5 = R,
S7 = 1
264 60 12 / 12 -
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 0, S3 = 1, S5 = R,
S7 = 1
264 60 9 / 9 Non-frequency weighted
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 1, S3 = 0, S5 = N,
S7 = 1
264 60 12 / 12 -
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 1, S3 = 0, S5 = N,
S7 = 1
264 60 10 / 11 Non-frequency weighted
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 1, S3 = 0, S5 = R,
S7 = 1
264 60 12 / 13 -
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 1, S3 = 0, S5 = R,
S7 = 1
264 60 9 / 9 Non-frequency weighted
TC, NC (Cleaning),
S1 = 1, S2 = 1, S3 = 1, S5 = N,
S7 = 1
264 60 12 / 13 -
TC, NC (Cleaning),
S1 = 1, S2 = 1, S3 = 1, S5 = N,
S7 = 1
264 60 11 / 11 Non-frequency weighted
TC, NC (Cleaning),
S1 = 1, S2 = 1, S3 = 1, S5 = R,
S7 = 1
264 60 13 / 13 -
TC, NC (Cleaning),
S1 = 1, S2 = 1, S3 = 1, S5 = R,
S7 = 1
264 60 9 / 9 Non-frequency weighted
Fig. 14 - Touch Current (TC) — — — Maximum allowed values:
100 μA NC; 500 μA SFC
(MD: Between Earth and Plastic enclosure of the Display surface of Product)

Page 109 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
B/A, TC, NC, S1 = 1, S2 = 1, S3
= 1, S5 = N, S7 = 1
264 60 13 / 14 2 mA SFC, amended by
IEC 60601-2-54, clause
201.8.7.3 c)
B/A, TC, NC, S1 = 1, S2 = 1, S3
= 1, S5 = N, S7 = 1
264 60 11 / 11 Non-frequency weighted
B/A, TC, NC, S1 = 1, S2 = 1, S3
= 1, S5 = R, S7 = 1
264 60 14 / 14 -
B/A, TC, NC, S1 = 1, S2 = 1, S3
= 1, S5 = R, S7 = 1
264 60 11 / 11 Non-frequency weighted
B/A, TC, SFC (Neutral Open),
S1 = 0, S2 = 1, S3 = 1, S5 = N,
S7 = 1
264 60 12 / 12 -
B/A, TC, SFC (Neutral Open),
S1 = 0, S2 = 1, S3 = 1, S5 = N,
S7 = 1
264 60 22 / 23 Non-frequency weighted
B/A, TC, SFC (Neutral Open),
S1 = 0, S2 = 1, S3 = 1, S5 = R,
S7 = 1
264 60 12 / 13 -
B/A, TC, SFC (Neutral Open),
S1 = 0, S2 = 1, S3 = 1, S5 = R,
S7 = 1
264 60 11 / 12 Non-frequency weighted
B/A, TC, SFC (Ground Open),
S1 = 1, S2 = 1, S3 = 1, S5 = N,
S7 = 0
264 60 6 / 6 -
B/A, TC, SFC (Ground Open),
S1 = 1, S2 = 1, S3 = 1, S5 = N,
S7 = 0
264 60 5 / 6 Non-frequency weighted
B/A, TC, SFC (Ground Open),
S1 = 1, S2 = 1, S3 = 1, S5 = R,
S7 = 0
264 60 9 / 9 -
B/A, TC, SFC (Ground Open),
S1 = 1, S2 = 1, S3 = 1, S5 = R,
S7 = 0
264 60 8 / 9 Non-frequency weighted
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 0, S3 = 1, S5 = N,
S7 = 1
264 60 14 / 15 -
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 0, S3 = 1, S5 = N,
S7 = 1
264 60 11 / 11 Non-frequency weighted
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 0, S3 = 1, S5 = R,
S7 = 1
264 60 14 / 14 -
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 0, S3 = 1, S5 = R,
S7 = 1
264 60 11 / 11 Non-frequency weighted
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 1, S3 = 0, S5 = N,
S7 = 1
264 60 14 / 15 -
B/A, TC, SFC (Power Open), 264 60 11 / 11 Non-frequency weighted

Page 110 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
S1 = 1, S2 = 1, S3 = 0, S5 = N,
S7 = 1
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 1, S3 = 0, S5 = R,
S7 = 1
264 60 14 / 15 -
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 1, S3 = 0, S5 = R,
S7 = 1
264 60 11 / 12 Non-frequency weighted
TC, NC (Cleaning),
S1 = 1, S2 = 1, S3 = 1, S5 = N,
S7 = 1
264 60 14 / 15 -
TC, NC (Cleaning),
S1 = 1, S2 = 1, S3 = 1, S5 = N,
S7 = 1
264 60 12 / 13 Non-frequency weighted
TC, NC (Cleaning),
S1 = 1, S2 = 1, S3 = 1, S5 = R,
S7 = 1
264 60 14 / 15 -
TC, NC (Cleaning),
S1 = 1, S2 = 1, S3 = 1, S5 = R,
S7 = 1
264 60 12 / 13 Non-frequency weighted
Fig. 14 - Touch Current (TC) — — — Maximum allowed values:
100 μA NC; 500 μA SFC
(MD: Between Plastic enclosure of the Charger (AC/DC Adaptor) and Plastic enclosure of the Product)
B/A, TC, NC, S1 = 1, S2 = 1, S3
= 1, S5 = N, S7 = 1
264 60 5 / 5 2 mA SFC, amended by
IEC 60601-2-54, clause
201.8.7.3 c)
B/A, TC, NC, S1 = 1, S2 = 1, S3
= 1, S5 = N, S7 = 1
264 60 3 / 3 Non-frequency weighted
B/A, TC, NC, S1 = 1, S2 = 1, S3
= 1, S5 = R, S7 = 1
264 60 5 / 5 -
B/A, TC, NC, S1 = 1, S2 = 1, S3
= 1, S5 = R, S7 = 1
264 60 3 / 3 Non-frequency weighted
B/A, TC, SFC (Neutral Open),
S1 = 0, S2 = 1, S3 = 1, S5 = N,
S7 = 1
264 60 7 / 8 -
B/A, TC, SFC (Neutral Open),
S1 = 0, S2 = 1, S3 = 1, S5 = N,
S7 = 1
264 60 4 / 5 Non-frequency weighted
B/A, TC, SFC (Neutral Open),
S1 = 0, S2 = 1, S3 = 1, S5 = R,
S7 = 1
264 60 6 / 7 -
B/A, TC, SFC (Neutral Open),
S1 = 0, S2 = 1, S3 = 1, S5 = R,
S7 = 1
264 60 3 / 4 Non-frequency weighted
B/A, TC, SFC (Ground Open),
S1 = 1, S2 = 1, S3 = 1, S5 = N,
S7 = 0
264 60 8 / 9 -
B/A, TC, SFC (Ground Open),
S1 = 1, S2 = 1, S3 = 1, S5 = N,
264 60 4 / 5 Non-frequency weighted

Page 111 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
S7 = 0
B/A, TC, SFC (Ground Open),
S1 = 1, S2 = 1, S3 = 1, S5 = R,
S7 = 0
264 60 7 / 8 -
B/A, TC, SFC (Ground Open),
S1 = 1, S2 = 1, S3 = 1, S5 = R,
S7 = 0
264 60 3 / 3 Non-frequency weighted
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 0, S3 = 1, S5 = N,
S7 = 1
264 60 6 / 7 -
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 0, S3 = 1, S5 = N,
S7 = 1
264 60 3 / 4 Non-frequency weighted
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 0, S3 = 1, S5 = R,
S7 = 1
264 60 5 / 6 -
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 0, S3 = 1, S5 = R,
S7 = 1
264 60 3 / 4 Non-frequency weighted
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 1, S3 = 0, S5 = N,
S7 = 1
264 60 5 / 5 -
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 1, S3 = 0, S5 = N,
S7 = 1
264 60 3 / 3 Non-frequency weighted
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 1, S3 = 0, S5 = R,
S7 = 1
264 60 5 / 5 -
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 1, S3 = 0, S5 = R,
S7 = 1
264 60 3 / 3 Non-frequency weighted
TC, NC (Cleaning),
S1 = 1, S2 = 1, S3 = 1, S5 = N,
S7 = 1
264 60 5 / 6 -
TC, NC (Cleaning),
S1 = 1, S2 = 1, S3 = 1, S5 = N,
S7 = 1
264 60 3 / 4 Non-frequency weighted
TC, NC (Cleaning),
S1 = 1, S2 = 1, S3 = 1, S5 = R,
S7 = 1
264 60 5 / 6 -
TC, NC (Cleaning),
S1 = 1, S2 = 1, S3 = 1, S5 = R,
S7 = 1
264 60 3 / 4 Non-frequency weighted
Fig. 14 - Touch Current (TC) — — — Maximum allowed values:
100 μA NC; 500 μA SFC
(MD: Between Plastic enclosure of the Charger (AC/DC Adaptor) and Plastic enclosure of the Display
surface of Product)
B/A, TC, NC, S1 = 1, S2 = 1, S3
= 1, S5 = N, S7 = 1
264 60 10 / 11 2 mA SFC, amended by
IEC 60601-2-54, clause
201.8.7.3 c)

Page 112 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict

TRF No. IEC60601_1U
B/A, TC, NC, S1 = 1, S2 = 1, S3
= 1, S5 = N, S7 = 1
264 60 9 / 10 Non-frequency weighted
B/A, TC, NC, S1 = 1, S2 = 1, S3
= 1, S5 = R, S7 = 1
264 60 11 / 12 -
B/A, TC, NC, S1 = 1, S2 = 1, S3
= 1, S5 = R, S7 = 1
264 60 8 / 9 Non-frequency weighted
B/A, TC, SFC (Neutral Open),
S1 = 0, S2 = 1, S3 = 1, S5 = N,
S7 = 1
264 60 10 / 10 -
B/A, TC, SFC (Neutral Open),
S1 = 0, S2 = 1, S3 = 1, S5 = N,
S7 = 1
264 60 10 / 10 Non-frequency weighted
B/A, TC, SFC (Neutral Open),
S1 = 0, S2 = 1, S3 = 1, S5 = R,
S7 = 1
264 60 11 / 11 -
B/A, TC, SFC (Neutral Open),
S1 = 0, S2 = 1, S3 = 1, S5 = R,
S7 = 1
264 60 10 / 11 Non-frequency weighted
B/A, TC, SFC (Ground Open),
S1 = 1, S2 = 1, S3 = 1, S5 = N,
S7 = 0
264 60 5 / 5 -
B/A, TC, SFC (Ground Open),
S1 = 1, S2 = 1, S3 = 1, S5 = N,
S7 = 0
264 60 4 / 5 Non-frequency weighted
B/A, TC, SFC (Ground Open),
S1 = 1, S2 = 1, S3 = 1, S5 = R,
S7 = 0
264 60 7 / 7 -
B/A, TC, SFC (Ground Open),
S1 = 1, S2 = 1, S3 = 1, S5 = R,
S7 = 0
264 60 5 / 5 Non-frequency weighted
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 0, S3 = 1, S5 = N,
S7 = 1
264 60 10 / 10 -
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 0, S3 = 1, S5 = N,
S7 = 1
264 60 9 / 9 Non-frequency weighted
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 0, S3 = 1, S5 = R,
S7 = 1
264 60 10 / 10 -
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 0, S3 = 1, S5 = R,
S7 = 1
264 60 9 / 9 Non-frequency weighted
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 1, S3 = 0, S5 = N,
S7 = 1
264 60 10 / 10 -
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 1, S3 = 0, S5 = N,
S7 = 1
264 60 9 / 9 Non-frequency weighted
B/A, TC, SFC (Power Open), 264 60 10 / 11 -

Page 113 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
S1 = 1, S2 = 1, S3 = 0, S5 = R,
S7 = 1
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 1, S3 = 0, S5 = R,
S7 = 1
264 60 9 / 9 Non-frequency weighted
TC, NC (Cleaning),
S1 = 1, S2 = 1, S3 = 1, S5 = N,
S7 = 1
264 60 11 / 12 -
TC, NC (Cleaning),
S1 = 1, S2 = 1, S3 = 1, S5 = N,
S7 = 1
264 60 10 / 10 Non-frequency weighted
TC, NC (Cleaning),
S1 = 1, S2 = 1, S3 = 1, S5 = R,
S7 = 1
264 60 11 / 11 -
TC, NC (Cleaning),
S1 = 1, S2 = 1, S3 = 1, S5 = R,
S7 = 1
264 60 9 / 9 Non-frequency weighted
Fig. 14 - Touch Current (TC) — — — Maximum allowed values:
100 μA NC; 500 μA SFC
(MD: Between Plastic enclosure of the Product and Plastic enclosure of the Display surface of Product)
B/A, TC, NC, S1 = 1, S2 = 1, S3
= 1, S5 = N, S7 = 1
264 60 17 / 18 2 mA SFC, amended by
IEC 60601-2-54, clause
201.8.7.3 c)
B/A, TC, NC, S1 = 1, S2 = 1, S3
= 1, S5 = N, S7 = 1
264 60 15 / 15 Non-frequency weighted
B/A, TC, NC, S1 = 1, S2 = 1, S3
= 1, S5 = R, S7 = 1
264 60 10 / 11 -
B/A, TC, NC, S1 = 1, S2 = 1, S3
= 1, S5 = R, S7 = 1
264 60 9 / 10 Non-frequency weighted
B/A, TC, SFC (Neutral Open),
S1 = 0, S2 = 1, S3 = 1, S5 = N,
S7 = 1
264 60 11 / 12 -
B/A, TC, SFC (Neutral Open),
S1 = 0, S2 = 1, S3 = 1, S5 = N,
S7 = 1
264 60 9 / 9 Non-frequency weighted
B/A, TC, SFC (Neutral Open),
S1 = 0, S2 = 1, S3 = 1, S5 = R,
S7 = 1
264 60 12 / 13 -
B/A, TC, SFC (Neutral Open),
S1 = 0, S2 = 1, S3 = 1, S5 = R,
S7 = 1
264 60 10 / 11 Non-frequency weighted
B/A, TC, SFC (Ground Open),
S1 = 1, S2 = 1, S3 = 1, S5 = N,
S7 = 0
264 60 12 / 13 -
B/A, TC, SFC (Ground Open),
S1 = 1, S2 = 1, S3 = 1, S5 = N,
S7 = 0
264 60 10 / 10 Non-frequency weighted
B/A, TC, SFC (Ground Open),
S1 = 1, S2 = 1, S3 = 1, S5 = R,
264 60 6 / 7 -

Page 114 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
S7 = 0
B/A, TC, SFC (Ground Open),
S1 = 1, S2 = 1, S3 = 1, S5 = R,
S7 = 0
264 60 4 / 5 Non-frequency weighted
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 0, S3 = 1, S5 = N,
S7 = 1
264 60 8 / 9 -
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 0, S3 = 1, S5 = N,
S7 = 1
264 60 6 / 7 Non-frequency weighted
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 0, S3 = 1, S5 = R,
S7 = 1
264 60 10 / 10 -
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 0, S3 = 1, S5 = R,
S7 = 1
264 60 9 / 9 Non-frequency weighted
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 1, S3 = 0, S5 = N,
S7 = 1
264 60 11 / 11 -
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 1, S3 = 0, S5 = N,
S7 = 1
264 60 9 / 10 Non-frequency weighted
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 1, S3 = 0, S5 = R,
S7 = 1
264 60 11 / 11 -
B/A, TC, SFC (Power Open),
S1 = 1, S2 = 1, S3 = 0, S5 = R,
S7 = 1
264 60 9 / 9 Non-frequency weighted
TC, NC (Cleaning),
S1 = 1, S2 = 1, S3 = 1, S5 = N,
S7 = 1
264 60 11 / 12 -
TC, NC (Cleaning),
S1 = 1, S2 = 1, S3 = 1, S5 = N,
S7 = 1
264 60 9 / 10 Non-frequency weighted
TC, NC (Cleaning),
S1 = 1, S2 = 1, S3 = 1, S5 = R,
S7 = 1
264 60 17 18 -
TC, NC (Cleaning),
S1 = 1, S2 = 1, S3 = 1, S5 = R,
S7 = 1
264 60 16 16 Non-frequency weighted
Fig. 15 - Patient Leakage
Current (P) — — —
Maximum allowed values:
Type B or BF AP: 10 μA NC;
50 μA SFC (d.c. current);
100 μA NC; 500 μA SFC
(a.c.)
Type CF AP: 10 μA NC; 50
μA SFC (d.c. or a.c. current)
N/A
Fig. 16 - Patient leakage current
with mains on the F-type applied
parts (PM)
— — —
Maximum allowed values:
Type B: N/A
Type BF AP: 5000 μA
Type CF AP: 50 μA

Page 115 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
N/A
Fig. 17 - Patient leakage current
with external voltage on Signal
Input/Output part (SIP/SOP)
— — —
Maximum allowed values:
Type B or BF AP: 10 μA NC;
50 μA SFC(d.c. current);
100 μA NC; 500 μA SFC
(a.c.) ;
Type CF AP: 10 μA NC; 50
μA SFC (d.c. or a.c. current)
N/A
Fig. 18 - Patient leakage current
with external voltage on metal
Accessible Part that is not
Protectively Earthed
— — —
Maximum allowed values:
Type B or BF AP: 500 μA
Type CF: N/A
N/A
Fig. 19 – Patient Auxiliary
Current — — —
Maximum allowed values:
Type B or BF AP: 10 μA NC;
50 μA SFC (d.c. current);
100 μA NC; 500 μA SFC
(a.c.) ;
Type CF AP: 10 μA NC;50
μA SFC (d.c. or a.c. current)
N/A
Fig. 15 and 20 – Total Patient
Leakage Current with all AP of
same type connected together
— — —
Maximum allowed values:
Type B or BF AP: 50 μA NC;
100μA SFC (d.c. current);
500 μA NC; 1000 μA SFC
(a.c.);
Type CF AP: 50 μA NC; 100
μA SFC (d.c. or a.c. current)
N/A
Fig. 17 and 20 – Total Patient
Leakage Current with all AP of
same type connected together
with external voltage on
SIP/SOP
— — —
Maximum allowed values:
Type B or BF AP: 50 μA NC;
100μA SFC (d.c. current);
500 μA NC;1000 μA SFC
(a.c.);
Type CF AP: 50 μA NC; 100
μA SFC (d.c. or a.c. current)
N/A
Fig. 16 and 20 – Total Patient
Leakage Current with all AP of
same type connected together
with external voltage on F-type
AP
— — —
Maximum allowed values:
Type B: NA
Type BF: 5000 μA
Type CF: 100 μA
N/A
Fig. 18 and 20 – Total Patient
Leakage Current with all AP of
same type connected together with
external voltage on metal
Accessible Part not Protectively
Earthed
— — —
Maximum allowed values:
Type B & BF: 1000 μA
Type CF: N/A
N/A
Function Earth Conductor
Leakage Current (FECLC) — — — Maximum allowed values:
5 mA NC; 10 mA SFC
N/A
Supplementary information:
Note 1: For EARTH LEAKAGE CURRENT see 8.7.3 d) and 8.7.4.5;

Page 116 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Note 2: For TOUCH CURRENT see 8.7.3 c) and 8.7.4.6;
Note 3: For PATIENT LEAKAGE CURRENT SEE 8.7.3.b) and 8.7.4.7
Note 4: Total PATIENT LEAKAGE CURRENT values are only relative to equipment with multiple APPLIED PARTS of the same type.
See 8.7.4.7 h). The individual APPLIED PARTS complied with the PATIENT LEAKAGE CURRENT values.
Note 5: In addition to conditions indicated in the Table, tests conducted at operating temperature and after humidity
preconditioning of 5.7, EQUIPMENT energized in stand-by condition and fully operating, max rated supply frequency, at
110 % of the max RATED MAINS VOLTAGE, and after relevant tests of Clause 11.6 (i.e., overflow, spillage, leakage, ingress of
water and particulate matter, cleaning & disinfection, & sterilization).
ER - Earth leakage current
TC – Touch current
P - Patient leakage current
PA – Patient auxiliary current
TP – Total Patient current
PM - Patient leakage current with mains on the applied parts
MD - Measuring device
A - After humidity conditioning
B - Before humidity conditioning
1 - Switch closed or set to normal polarity
0 - Switch open or set to reversed polarity
NC - Normal condition
SFC - Single fault condition
8.8.3 TABLE: Dielectric strength test of solid insulating materials with safety function
– MEANS OF OPERATOR PROTECTION (MOOP) / MEANS OF PATIENT PROTECTION (MOPP)
Pass
Insulation under test
(area from
insulation diagram)
Insulation Type
(1 or 2
MOOP/MOPP)
Reference Voltage
A.C. test
voltages in V
r.m.s1)
Dielectric
breakdown
after 1 minute
Yes/No2)
PEAK WORKING
VOLTAGE (U)
V peak
PEAK
WORKING
VOLTAGE (U)
V d.c.
A 1MOOP 240 340 1 500 No
B 1MOOP 240 340 1) -
C 2MOOP 240 340 1) -
D 2MOOP 240 340 1) -
E 2MOOP 240 340 3 000 No
F 2MOOP 240 340 3 000 No
G 2MOOP - 90 kV 2) -
Supplementary information:
1) Insulation area A, B, C and D: Evaluated during the AC/DC Adaptor certification
2) Insulation area G: See appended Clause 201.8.8.3 of IEC 60601-2-54 Test report
3) Cut-off current: 100 mA
1 Alternatively, per the Table (i.e., __dc), a d.c. test voltage equal to the peak value of the a.c. test voltage used.
2 A) Immediately after humidity treatment of 5.7, ME EQUIPMENT de-energized, B) after required sterilization PROCEDURE,
ME EQUIPMENT de-energized, C) after reaching steady state operating temperature as during heating test of 11.1.1, and
D) after relevant tests of 11.6 (i.e., overflow, spillage, leakage, ingress of water, cleaning, disinfection, and sterilization).

Page 117 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.8.4.1 TABLE: Resistance to heat - Ball pressure test of thermoplastic parts Pass
Allowed impression diameter (mm) ................ :  2 mm ⎯
Force (N) ............................................................. : 20 ⎯
Part/material Test
temperature
(C)
Impression
diameter (mm)
Enclosure/External insulating parts
Plastic enclosure
LG Chem Haiphong Engineering Plastic LLC / GN-1002FC
75 1.1
Insulating material supporting un-insulated Mains Parts - -
- - -
Supplementary information:
resistance to heat for insulation of thermoplastic materials that used as SUPPLEMENTARY INSULATION
or REINFORCED INSULATION established by performing the ball-pressure test in at a temperature 25 °C
higher than the temperature of the insulation measured during the tests of 13.2.2 to 13.2.13 (inclusive).
8.9.2 TABLE: Short circuiting of each single one of the CREEPAGE DISTANCES and AIR
CLEARANCES for insulation in the MAINS PART between parts of opposite polarity
in lieu of complying with the required measurements in 8.9.4
N/A
Specific areas of circuits short-
circuited and test conditions
Test in lieu of
CREEPAGE
DISTANCE or AIR
CLEARANCE1)
HAZARDOUS SITUATION
observed (i.e., fire hazard,
shock hazard, explosion,
discharge of parts, etc.)?
Yes/No
Remarks
Supplementary information:
1) Note: AC - AIR CLEARANCE CD - CREEPAGE DISTANCE
8.9.3.2 Table: Thermal cycling tests on one sample of insulating compound forming
solid insulation between conductive parts
N/A
Part Test
8.9.3.4 - Test duration and
temperature for 10 cycles after
which the sample was
subjected to Humidity
Preconditioning per Cl. 5.7
Dielectric
test voltage
Dielectric strength test
after humidity
preconditioning per cl.
5.7 except for 48 h only,
Breakdown: Yes/No
Crack or voids
in the
insulating
compound:
Yes/No
68 h at T1 ± 2 °C = ___°C 1)
1 h at 25 °C ± 2 °C
2 h at 0 °C ± 2 °C
1 or more h at 25 °C ± 2 °C
Supplementary information:
1) T1 = 10 °C above the maximum temperature of relevant part determined per 11.1.1, or 85 °C, the higher
of the two. 10 °C not added to T1 when temperature measured by an embedded thermocouple. Used
gradual transition from one temperature to another.

Page 118 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.9.3.3 Table: Thermal cycling tests on one sample of cemented joint with other
insulating parts (see 8.9.3.3)
N/A
Part
tested Sample Each test duration and temperature Dielectric test
voltage
Dielectric strength test
Breakdown: Yes/No
1
10 Cycles conducted of the
following:
1 - 68 h at T1 ± 2 °C = ___°C1
2 - 1 h at 25 °C ± 2 °C
3 - 2 h at 0 °C ± 2 °C
4 - 1 or more h at 25 °C ± 2 °C
2 Humidity Conditioning per 5.7
3 Humidity Conditioning per 5.7
Supplementary information:
1) T1 = 10 °C above the maximum temperature of relevant part determined per 11.1.1, or 85 °C, the higher
of the two. 10 °C not added to T1 when temperature measured by an embedded thermocouple. Used
gradual transition from one temperature to another.

Page 119 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.10 TABLE: Critical components information Pass
Object / part
No.
Manufacturer/
trademark
Type / model Technical data Standard Mark(s) of
conformity1)
Power cord set
(For European)
on the charger
Longwell
Company
LS-18N
(Connector)
H05VV-F
(Cord)
LP-34A
(Plug)
250 V a.c., 2.5 A
0.75 mm2 x 3C
16A, 250 V a.c.
IEC 60320-
1:2015/AMD1:20
18
IEC 60884-
1:2002/AMD1:20
06
DEKRA
(NL-
66904/A1)
DEKRA
(NL-22247)
Alt.) Interchangeable Interchangeabl
e
250 V a.c., 2.5 A
0.75 mm2 x 3C
16A, 250 V a.c.
IEC 60320-
1:2015/AMD1:20
18
IEC 60884-
1:2002/AMD1:20
06
-
Power cord set
(For US) on the
charger
Longwell
Company
LS-18
(Connector)
SJT
(Cord)
LP-20A
(Plug)
125 V a.c., 7 A
18 AWG 3C
125 V a.c., 7 A
UL 817 (ed.12) UL
(E55349)
Alt.) Interchangeable Interchangeabl
e
125 V a.c., 7 A
18 AWG 3C
125 V a.c., 7 A
UL 817 (ed.12) UL
Power cord set
(For Korea) on
the charger
Longwell
Company
LS18N
(Connector)
H05VV-F
(Cord)
LP-34A
(Plug)
2.5 A, 250 V a.c.
0.75 mm2 x 3C
16 A, 250 V a.c.
KC 60799
(2015-09)
KC 60884-1
(2015-07)
KS C 8305
(2011-12)
KC
(SU01001-
8005I)
KC
(SU04003-
4003O)

Page 120 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Alt.) Interchangeable Interchangeabl
e
2.5 A, 250 V a.c.
0.75 mm2 x 3C
16 A, 250 V a.c.
KC 60799
(2015-09)
KC 60884-1
(2015-07)
KS C 8305
(2011-12)
KC
Charger (For
battery charging)
Lite-On
Technology
Corporation
ADLX65YLC3
D
Input:
100-240 V a.c., 50-
60 Hz, 1.8 A
Output:
20 V d.c., 3.25 A
IEC 62368-
1:2018
TÜ V
Rheinland
(JPTUV-
125094-M2)
Rechargeable
Battery
MPLUS
Electronics Co.,
Ltd..
DABP8S1PA 29.6 V d.c.,
1 470 mAh
IEC 62133-
2:2017/AMD1:20
21
TÜ V SUD
(SG PSB-BT-
05860)
Collimator Daean Elecom
Co., Ltd.
CL12W 12 V d.c., 1.0 A IEC 60601-
1:2005/AMD1:20
12/AMD2:2020
Tested in
equipment
Plastic
Enclosure
LG Chem
Haiphong
Engineering
Plastic LLC
GN-1002FC Polycarbonate
(PC)/ V-0, 80 °C
UL 94 (ed.7)
UL 746B (ed.5)
IEC 60695-11-
10:2013
UL
(E515076)
PCB Sam Woo
Electronics
Industrial Co., Ltd.
SW3 V-1 or better,
Min. 105°C
UL 796 (ed.12) UL
(E179629)
Alt.) interchangeable interchangeabl
e
V-1 or better,
Min. 105°C
UL 796 (ed.12) UL
Internal wiring MIRAE CABLE 3071 600 V a.c.,
200 °C, 14 AWG
UL 758 (ed.3) UL
(E235585)
Alt.) interchangeable interchangeabl
e
600 V a.c.,
200 °C, 14 AWG
UL 758 (ed.3) UL
Tube tank part
X-Ray tube CEI Co., Ltd OX/90 40-100 kV,
Focal Spot: 0.5
mm,
Target material:
Tungsten,
Inherent filtration:
Min.0.5 mm Al at
50 kV,
Anode heat
content: 10 kJ
IEC 60601-
1:2005/AMD1:20
12/AMD2:2020
IEC 60601-2-
28:2017
Tested in
equipment
HV Transformer
(AT1)
HJ Electronics
Co., Ltd.
TDPQ32006A 105 °C IEC 60601-
1:2005/AMD1:20
12/AMD2:2020
Tested in
equipment
Alt.) DaeanElecom
Co., Ltd.
TDPQ32006A 105 °C IEC 60601-
1:2005/AMD1:20
12/AMD2:2020
Tested in
equipment

Page 121 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
- Primary bobbin
of the HV
Transformer
Bakelite GmbH PF2736(a)(b) Phenolic, V-0,
150 °C
UL 94 (ed.7)
UL 746B (ed.5)
UL
(E61040)
- Wire of the HV
Transformer
CNI Electronics
Co., Ltd.
UEW 130 °C UL 1446 (Ed.8) UL
(E210918)
- Insulation tube
of the HV
Transformer
Daikin
Fluorochemicals
(China) Co., Ltd.
F-201 TEFLON, V-0, 150
180 °C
UL 94 (ed.7) UL
(E252343)
- Insulation
Tape of the HV
Transformer
Duck Sung Hitech
Co., Ltd.
DTS-204 Polyester Tape
0.025 mm
UL 510A (ed.2) UL
(E105147)
Filament
Transformer
(AT2)
Yu Shin
Electronics Co.,
Ltd.
TDFE25003A 150 °C IEC 60601-
1:2005/AMD1:20
12/AMD2:2020
Tested in
equipment
Alt.) DaeanElecom
Co., Ltd.
TDFE25003A 150 °C IEC 60601-
1:2005/AMD1:20
12/AMD2:2020
Tested in
equipment
Capacitor Murata
Manufacturing
Co., Ltd.
EKB4C681K1
5BS1
15 kV d.c IEC 60601-
1:2005/AMD1:20
12/AMD2:2020
Tested in
equipment
Alt.) Samwha
Capacitor Co., Ltd.
EKB4C681K1
5BS1
15 kV d.c IEC 60601-
1:2005/AMD1:20
12/AMD2:2020
Tested in
equipment
Alt.) HVC Capacitor
Manufacturing
Co., Ltd.
HVC-15KV-
DL16-F12.5-
681K
15 kV d.c IEC 60601-
1:2005/AMD1:20
12/AMD2:2020
Tested in
equipment
Thermal Switch
(ATS1)
UK Ucera Co.,
Ltd.
UK-31 60 °C IEC 60730-
1:2013/AMD1:20
15
IEC 60730-2-
9:2015/AMD1:20
18/AMD2:2020
UL 60730-1
(ed.6)
VDE
(DE1 12837)
UL
(E211813)
Supplementary information:
1) Provided evidence ensures the agreed level of compliance. See OD-CB2039.
8.10 b TABLE: List of identified components with HIGH INTEGRITY CHARACTERISTICS N/A
Object / part
No.
Manufacturer/
trademark
Type / model Technical data Standard Mark(s) of
conformity1)
Supplementary information:
1) Provided evidence ensures the agreed level of compliance. See OD-CB2039.

Page 122 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.11.3.5 TABLE: CORD ANCHORAGES N/A
Cord under test Mass of
equipment (kg)
Pull (N) Torque Nm) Remarks
Supplementary information:

8.11.3.6 TABLE: Cord guard N/A
Cord under test Test mass Measured curvature Remarks
Supplementary information:
9.2.2.2 TABLE: Measurement of gap “a” according to Table 20 (ISO 13852: 1996) N/A
Part of body Allowable adult
gap1), mm
Measured adult
gap, mm
Allowable children
gap1), mm
Measured children
gap, mm
Body > 500 > 500
Head > 300 or < 120 > 300 or < 60
Leg > 180 > 180
Foot > 120 or < 35 > 120 or < 25
Toes > 50 > 50
Arm > 120 > 120
Hand, wrist, fist > 100 > 100
Finger > 25 or < 8 > 25 or < 4
Supplementary information: 1) In general, gaps for adults used, except when the device is specifically
designed for use with children, values for children applied.
9.2.3.2 TABLE: Over-travel End Stop Test N/A
ME EQUIPMENT end stop Test Condition (cycles, load, speed) Remarks
Supplementary information:

Page 123 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
9.4.2.1 TABLE: Instability—overbalance in transport position Pass
ME EQUIPMENT
preparation
Test Condition (transport position) Remarks
Product 10° Not overbalance
Supplementary information:
9.4.2.2 TABLE: Instability—overbalance excluding transport position Pass
ME EQUIPMENT
preparation
Test Condition (excluding transport
position) Test either 5 ° incline and verify
Warning marking or 10 ° incline)
Remarks
Product 10° Not overbalance
Supplementary information:
9.4.2.3 TABLE: Instability—overbalance from horizontal and vertical forces N/A
ME EQUIPMENT
preparation
Test Condition (force used, direction of
force, weight of equipment, location of
force)
Remarks
Supplementary information:
9.4.2.4.2 TABLE: Castors and wheels – Force for propulsion N/A
ME EQUIPMENT
preparation
Test Condition (force location and
height)
Remarks
Supplementary information:
9.4.2.4.3 TABLE: Castors and wheels – Movement over a threshold N/A
ME EQUIPMENT
preparation
Test Condition (speed of movement) Remarks
Supplementary information:
9.4.3.1 TABLE: Instability from unwanted lateral movement (including sliding) in
transport position
N/A
ME EQUIPMENT
Preparation
Test Condition (transport position,
working load, locking device(s), caster
position)
Remarks
Supplementary information:

Page 124 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
9.4.3.2 TABLE: Instability from unwanted lateral movement (including sliding)
excluding transport position
N/A
ME EQUIPMENT
Preparation
Test Condition (working load, locking
device(s), caster position, force, force
location, force direction)
Remarks
Supplementary information:
9.4.4 TABLE: Grips and other handling devices Pass
Clause and Name of Test Test Condition Remarks
Supplementary information:
9.7.5 TABLE: Pressure vessels N/A
Hydraulic,
Pneumatic or
Suitable Media
and Test
Pressure
Vessel Burst Permanent
Deformation Leaks Vessel fluid
substance Remarks
Supplementary Information:
9.8.3.2 TABLE: PATIENT support/suspension system - Static forces N/A
ME EQUIPMENT part
or area Position Load Area Remarks
Supplementary Information:
9.8.3.3 TABLE: Support/Suspension System – Dynamic forces due to loading from
persons
N/A
ME EQUIPMENT
part or area Position Safe Working
Load Area Remarks
Supplementary Information:

Page 125 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
10.1.1 TABLE: Measurement of X - radiation N/A
Maximum allowable radiation pA/kg ( μSv/h) (mR/h) 36 (5 Sv/h) (0.5 mR/h)
Surface area under test
Surface no./ Description1)
Measured Radiation,
pA/kg (μSv/h) (mR/h) Remarks
1/ /
2/ /
3/ /
4/ /
5/ /
6/ /
7/ /
8/ /
9/ /
10/ /
Supplementary information:
1) Measurements made at 5 cm from any surface to which OPERATOR (other than SERVICE PERSONNEL) can
gain access without a TOOL, is deliberately provided with means of access, or is instructed to enter
regardless of whether or not a TOOL is needed to gain access

Page 126 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
11.1.1 TABLE: Excessive temperatures in ME EQUIPMENT Pass
Model No. ................................................... : HnX-P1 HnX-P1 HnX-P1 - -
Test ambient (C) ..................................... : 21.1 19.3 21.4 - -
Test supply voltage/frequency (V/Hz)4) .. : 29.6 V d.c. 90 V a.c. /
50 Hz
264 V a.c. /
60 Hz
- -
Model No.
Thermo-
couple
No.
Thermocouple location3)
Max allowable
temperature1) from
Table 22, 23 or 24 or
RM file for AP5) (C)
Max
measured
temperature2),
(C)
Remarks
HnX-P1 X-ray exposure state / Discharging condition: 90 kV, 16 mAs Corrected
temperature
based on 35 C
1 Ambient - 21.1 35.0
2 Battery body - 31.3 45.2
3 Battery connector - 30.4 44.3
4 C9 Capacitor on the invertor
board 105 30.7 44.6
5 PCB near Q10 on the
invertor board 105 46.2 60.1
6 Wire for High voltage tank - 37.7 51.6
7 High voltage tank surface - 34.1 48.0
8 Battery cover 60 31.8 45.7
9 Display surface 60 29.8 43.7
10 Key pad 60 26.8 40.7
11 External enclosure top 60 26.8 40.7
12 External enclosure bottom 60 24.8 38.7
13 External enclosure side 60 24.2 38.1
14 External enclosure front 60 28.2 42.1
15 Test corner 90 22.1 36.0
HnX-P1 Normal (90 V / 50 Hz / Charger – Battery charging) Corrected
temperature
based on 35 C
1 Ambient - 19.3 35.0
2 Battery body - 27.1 42.8
3 Battery connector - 26.3 42.0
4 C9 Capacitor on the invertor
board 105 28.9 44.6
5 PCB near Q10 on the
invertor board 105 23.8 39.5
6 Wire for High voltage tank - 22.3 38.0
7 High voltage tank surface - 22.3 38.0
8 Battery cover 60 28.8 44.5

Page 127 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
9 DC power connector on the
inverter board - 21.0 36.7
10 Display surface 60 25.3 41.0
11 Key pad 60 21.3 37.0
12 External enclosure top 60 21.0 36.7
13 External enclosure bottom 60 20.3 36.0
14 External enclosure side 60 22.5 38.2
15 External enclosure front 60 20.4 36.1
16 AC/DC Adaptor surface 71 48.4 64.1
17 Test corner 90 20.0 35.7
HnX-P1 Normal (264 V / 60 Hz / Charger – Battery charging) Corrected
temperature
based on 35 C
1 Ambient - 21.4 35.0
2 Battery body - 27.8 41.4
3 Battery connector - 27.4 41.0
4 C9 Capacitor on the invertor
board 105 29.7 43.3
5 PCB near Q10 on the
invertor board 105 23.8 37.4
6 Wire for High voltage tank - 23.0 36.6
7 High voltage tank surface - 22.9 36.5
8 Battery cover 60 29.1 42.7
9 DC power connector on the
inverter board - 22.3 35.9
10 Display surface 60 25.0 38.6
11 Key pad 60 22.5 36.1
12 External enclosure top 60 22.3 35.9
13 External enclosure bottom 60 21.4 35.0
14 External enclosure side 60 24.1 37.7
15 External enclosure front 60 21.9 35.5
16 AC/DC Adaptor surface 71 45.6 59.2
17 Test corner 90 21.5 35.1

Page 128 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Supplementary information:
1) Max. ambient temperature specified by manufacturer: 35 °C
2) The charger (AC/DC Adaptor) was provided for the only battery charging. It is not used in the normal use
(X-ray exposure).
3) X-ray exposure condition as follow
- X-ray exposure condition: 90 kV, 16 mAs
- Resting time: 5 min
1) Maximum allowable temperature on surfaces of test corner is 90 C
2) Max temperature determined in accordance with 11.1.3e)
3) When thermocouples used to determine temperature of windings, limits of Table 22 reduced by 10 °C.
4) Supply voltage:
- ME EQUIPMENT with heating elements - 110 % of the maximum RATED voltage;
- Motor operated ME EQUIPMENT - least favourable voltage between 90 % of the minimum RATED and 110 %
of
the maximum RATED voltage. ME EQUIPMENT operated under normal load and normal DUTY CYCLE.
- Combined heating and motor operated and other ME EQUIPMENT - tested both at 110 % of the maximum
RATED voltage and at 90 % of the minimum RATED voltage.
5) APPLIED PARTS intended to supply heat to a PATIENT - See RISK MANAGEMENT FILE containing temperatures and clinical
effects. Also, see instructions for use.
Information from Risk Management, as applicable:
11.1.3d TABLE: Temperature of windings by change-of-resistance method N/A
Temperature T of winding: t1 (°C) R1 () t2 (°C) R2 () T (C) Allowed
Tmax (C)
Insulation
class
Supplementary information:

Page 129 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
11.2.2.1 TABLE: Alternative method to 11.2.2.1 a) 5) to determine existence of an ignition
source
N/A
Areas where sparking might cause ignition: Remarks
1.
2.
3.
4.
5.
6.
Materials of the parts between which sparks could occur
(Composition, Grade Designation, Manufacturer):
Remarks
1.
2.
3.
4.
5.
6.
Test parameters selected representing worst case conditions for ME
EQUIPMENT:
Remarks
Oxygen concentration (%) ................ :
Fuel ...................................................... :
Current (A) .......................................... :
Voltage (V) ........................................... :
Capacitance (F) ................................ :
Inductance or resistance (h or ) .... :
No. of trials (300 Min) ......................... :
Sparks resulted in ignition (Yes/No) :
Supplementary information: Test procedure of 11.2.2.1 a) 5) & Figs 35-37 used for tests. For circuits not in
Figs 35-37, test voltage or current set at 3 times the worst-case values with other parameters set at worst
case values to determine if ignition can occur.
Information from Risk Management, as applicable:

Page 130 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
11.6.1 TABLE: overflow, spillage, leakage, ingress of water, cleaning, disinfection,
sterilization, compatibility with substances
Pass
Clause / Test Name Test Condition Part under test Remarks
Cl. 11.6.6, Cleaning &
Disinfection
To clean the unit, use distilled
water and a soft cloth only.
Exterior and Control
Panel
No hazard
Supplementary information:
Information from Risk Management, as applicable:
13.1.2 TABLE: measurement of power or energy dissipation in parts & components to
waive SINGLE FAULT CONDITIONS in 4.7, 8.1 b), 8.7.2, and 13.2.2 relative to emission
of flames, molten metal, or ignitable substances
N/A
Power dissipated less than (W) ............................... : 15
Energy dissipated less than (J) ............................... : 900
Part or component
tested
Measured power
dissipated (W)
Calculated energy
dissipated (J)
SINGLE FAULT
CONDITIONS waived
(Yes/No)
Remarks
Supplementary information:

Page 131 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
13.2 TABLE: SINGLE FAULT CONDITIONS in accordance with 13.2.2 to 13.2.13, inclusive Pass
Clause
No. Description of SINGLE FAULT CONDITION Results observed
HAZARDOUS
SITUATION
(Yes/No)
13.2.2 Electrical SINGLE FAULT CONDITIONS per Cl. 8.1: — —
Interruption of any one supply conductor Not exceed the leakage
current limits. (see appended
table 8.7)
No
Interruption of any one power-carrying conductor
in separate enclosure
Not exceed the leakage
current limits. (see appended
table 8.7)
No
Open circuit of a protective earth conductor Not exceed the leakage
current limits. (see appended
table 8.7)
No
13.2.3 Overheating of transformers per Clause 15.5: — —
-
13.2.4 Failure of THERMOSTATS according to 13.2.13 &
15.4.2, overloading - THERMOSTATS short
circuited or interrupted, the less favourable of
the two:
— —
-
13.2.5 Failure of temperature limiting devices
according to 13.2.13 & 15.4.2, overloading,
THERMOSTATS short circuited or interrupted, the
less favourable of the two:
— —
-
13.2.6 Leakage of liquid - RISK MANAGEMENT FILE
examined to determine the appropriate test
conditions (sealed rechargeable batteries
exempted)
— —
-
13.2.7 Impairment of cooling that could result in a
HAZARD using test method of 11.1:
— —
Single ventilation fans locked consecutively -
Ventilation openings on top and sides
impaired by covering openings on top of
ENCLOSURE or positioning of ME EQUIPMENT
against walls
-
Simulated blocking of filters -
Flow of a cooling agent interrupted -
13.2.8 Locking of moving parts – Only one part
locked at a time – Also see 13.2.10 below:
— —
-
13.2.9 Interruption and short circuiting of motor
capacitors – Motor capacitors short & open
circuited 1) – Also see 13.10
— —

Page 132 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
- V measured =
13.2.10 Additional test criteria for motor operated ME
EQUIPMENT in 13.2.8 &13.2.9:
— —
For every test in SINGLE FAULT CONDITION of
13.2.8 and 13.2.9, motor-operated EQUIPMENT
stared from COLD CONDITION at RATED voltage or
upper limit of RATED voltage range for specified
time:
-
Temperatures of windings determined at the
end of specified test periods or at the instant of
operation of fuses, THERMAL CUT-OUTS, motor
protective devices
-
Temperatures measured as specified in 11.1.3
d)
-
Temperatures did not exceed limits of Table 26 -
13.2.11 Failures of components in ME EQUIPMENT used
in conjunction with OXYGEN RICH ENVIRONMENTS:
— —
-
13.2.12 Failure of parts that might result in a
MECHANICAL HAZARD (See 9 & 15.3):
— —
See appended table 15.3 No unacceptable risk
specified by manufacturer.
Refer to each test table for
details.
No
Supplementary information:
1) Test with short-circuited capacitor not performed when motor provided with a capacitor complying with IEC 60252-1 and the ME
EQUIPMENT not intended for unattended use including automatic or remote control. See Attachment # and appended Table 8.10.
Information from Risk Management, as applicable:
15.3 TABLE: Mechanical Strength tests 1) Pass
Clause Name of Test Test conditions Observed results/Remarks
15.3.2 Push Test Force = 250 N ± 10 N for 5 s No damaged, No hazard
15.3.3 Impact Test Steel ball (50 mm in dia., 500 g ± 25 g)
falling from a 1.3 m
No damaged, No hazard
15.3.4.1 Drop Test (hand-
held)
Free fall height (m) =
15.3.4.2 Drop Test (portable) Drop height (cm) = 5 No damaged, No hazard
15.3.5 Rough handling test Travel speed (m/s) =
15.3.6 Mould Stress Relief 7 h in oven at temperature (°C) = 70 No damaged, No hazard
Supplementary information: 1) As applicable, Push, Impact, Drop, Mould Stress Relief and Rough Handling
Tests (delete not applicable rows or state N/A in Remarks field).

Page 133 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
15.4.6 TABLE: actuating parts of controls of ME EQUIPMENT – torque & axial pull tests N/A
Rotating control
under test
Gripping diameter
“d” of control
knob (mm)1)
Torque from
Table 30 (Nm)
Axial force
applied
(N)
Unacceptable
RISK occurred
Yes/No
Remarks
Supplementary information: 1) Gripping diameter (d) is the maximum width of a control knob regardless of its
shape (e.g. control knob with pointer)
15.5.1.2 TABLE: transformer short circuit test short-circuit applied at end of windings or
at the first point that could be short circuited under SINGLE FAULT CONDITION
Pass
Primary voltage (most adverse value from 90 % to 110 % of RATED voltage)(V)1) ... : —
RATED input frequency (Hz) .................................................................................. : —
Winding
tested
Class of
insulation
(A, B, E, F,
or H)
Type of
protective
device (fuse,
circuit breaker)
/Ratings
Protective
device
operated
Yes/No
Time to THERMAL
STABILITY (when
protective
device did not
operate)(Min)
Maximum
allowed
temp from
Table 31
(ºC)
Maximum
winding
temp
measured
(ºC)
Ambient
(ºC)
Supplementary information: Evaluated during the charger (AC/DC Adaptor) certification
1) Loads on other windings between no load and their NORMAL USE load. Short-circuit applied at end of
windings or at the first point that could be short circuited under SINGLE FAULT CONDITION.
15.5.1.3 TABLE: transformer overload test – conducted only when protective device
under short-circuit test operated
Pass
Primary voltage, most adverse value between 90 % to 110 % of RATED voltage (V)1) ..... :
RATED input frequency (Hz) ..................................................................................................... :
Test current just below minimum current that would activate protective device and
achieve THERMAL STABILITY under method a) (A) ................................................................... :
Test current based on Table 32 when protective device that operated under method a)
is external to transformer, and it was shunted (A) ............................................................... :
Winding tested
Class of
insulation
(A, B, E, F, H)
Type of protective device
used (fuse, circuit
breaker)/Ratings
Maximum allowed
temp from
Table 31 (ºC)
Maximum
winding temp
measured (ºC)
Ambient
(ºC)
Supplementary information: Evaluated during the charger (AC/DC Adaptor) certification
1) Loads on other windings between no load and their NORMAL USE load.
Time durations: - IEC 60127-1 fuse: 30 min at current from Table 32.
Non IEC 60127-1 fuse: 30 min at the current based on characteristics supplied by fuse manufacturer, specifically, 30 min
clearing-time current. When no 30 min clearing-time current data available, test current from Table 32 used until THERMAL
STABILITY achieved.
- Other types of protective devices: until THERMAL STABILITY achieved at a current just below minimum current operating the
protective device in a). This portion concluded at specified time or when a second protective device opened.

Page 134 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U

15.5.2 TABLE: Transformer dielectric strength after humidity preconditioning of 5.7 N/A
Transformer
Model/Type/ Part
No
Test voltage applied between Test
voltage,
(V)
Test
frequency
(Hz)
Breakdown
Yes/No
Deterioration
Yes/No
Primary & secondary windings
Primary winding & frame
Secondary winding & frame
Supplementary information: Tests conducted under the conditions of 11.1, in ME EQUIPMENT or under
simulated conditions on the bench. See Clause 15.5.2 for test parameters & other details
16.6.1 TABLE: LEAKAGE CURRENTS in ME SYSTEM _ TOUCH CURRENT MEASUREMENTS N/A
Specific area where TOUCH
CURRENT measured (i.e., from
or between parts of ME SYSTEM
within PATIENT ENVIRONMENT)
Allowable
TOUCH CURRENT
in NORMAL
CONDITION (A)
Measured
TOUCH
CURRENT in
NORMAL
CONDITION (A)
Allowable TOUCH CURRENT
in event of interruption
of PROTECTIVE EARTH
CONDUCTOR, (A)
Measured TOUCH
CURRENT in event of
interruption of
PROTECTIVE EARTH
CONDUCTOR, (A)
100 500
Supplementary information:
SP TABLE: Additional or special tests conducted Pass
Clause and Name of Test Test type and condition Observed results
5.7 / Humidity Condition:
29 °C, 4 h
25 °C, 93 % R.H., 48 h
No hazard
8.10.4.2 / Cord anchorage Connector of the hand switch
Force: Pull 30 N / Torque 0.1 Nm
Mass of the hand switch: < 1 kg
Displaced: Not exceed 2 mm (0.2 mm)
Move over: Not exceed 1 mm
15.4.3.5 / Short-circuit
between the positive pole
and the negative pole of an
internal electrical power
source
Rechargeable battery pack / Short-
circuit
The product shut-down immediately. No
components damaged. No hazard.
Supplementary information:
1) Connector of the hand switch is related to requirements of clause 8.10.4.2. That was performed in
accordance with the requirements of clause 8.11.3.5.

Page 135 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Attachment - Software – IEC 62304:2006+AMD1:2015 —
4.3 [A, B, C] Software safety classification —
a) The MANUFACTURER assigns to each SOFTWARE
SYSTEM a software safety class according to the RISK
of HARM to the patient, operator, or other people
resulting from a HAZARDOUS SITUATION to which the
SOFTWARE SYSTEM can contribute in a worst-case-
scenario
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 2 Level of Concern
Classified as class B
(Moderate)
Pass
The SOFTWARE SYSTEM is software safety class A if: —
– the SOFTWARE SYSTEM not contribute to a
HAZARDOUS SITUATION; or
See below N/A
– the SOFTWARE SYSTEM contribute to a HAZARDOUS
SITUATION which does not result in unacceptable RISK
after consideration of RISK CONTROL measures
external to the SOFTWARE SYSTEM
Considered as class B N/A
The SOFTWARE SYSTEM is software safety class B if: —
– the SOFTWARE SYSTEM contribute to a HAZARDOUS
SITUATION which results in unacceptable RISK after
consideration of RISK CONTROL measures external to
the SOFTWARE SYSTEM and the resulting possible
HARM is non-SERIOUS INJURY
Pass
The SOFTWARE SYSTEM is software safety class C if: —
– the SOFTWARE SYSTEM contribute to a HAZARDOUS
SITUATION which results in unacceptable RISK after
consideration of RISK CONTROL measures external to
the SOFTWARE SYSTEM and the resulting possible
HARM is death or SERIOUS INJURY
Considered as class B N/A
For a SOFTWARE SYSTEM initially classified as
software safety class B or C, the MANUFACTURER has
implemented additional RISK CONTROL measures
external to the SOFTWARE SYSTEM and subsequently
has assigned a new software safety classification to
the SOFTWARE SYSTEM
See above N/A
c) The MANUFACTURER documents the software
safety class assigned to each SOFTWARE SYSTEM in
the RISK MANAGEMENT FILE
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 2 Level of Concern
Classified as class B
(Moderate)
Pass
d) When a SOFTWARE SYSTEM is decomposed into
SOFTWARE ITEMS, and when a SOFTWARE ITEM is
decomposed into further SOFTWARE ITEMS, such
SOFTWARE ITEMS inherit the software safety
classification of the original SOFTWARE ITEM (or
SOFTWARE SYSTEM) unless the MANUFACTURER
documents a rationale for classification into a
different software safety class
Considered as class B Pass
A rationale explains how the new SOFTWARE ITEMS
are segregated so that they may be classified
separately
See above N/A

Page 136 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
e) The MANUFACTURER documents the software
safety class of each SOFTWARE ITEM if that class is
different from the class of the SOFTWARE ITEM from
which it was created by decomposition
Not different N/A
f) When applied to a group of SOFTWARE ITEMS, the
MANUFACTURER uses the PROCESSES and TASKS
which are required by the classification of the
highest-classified SOFTWARE ITEM in the group unless
the MANUFACTURER documents in the RISK
MANAGEMENT FILE a rationale for using a lower
classification
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 2 Level of Concern
Classified as class B
(Moderate)
Pass
g) Class C requirements apply for each SOFTWARE
SYSTEM, until a software safety class is assigned
See above N/A
4.4 [A, B, C] LEGACY SOFTWARE —
Clauses 5 through 9 have applied to demonstrate the
compliance of LEGACY SOFTWARE
No legacy software N/A
As alternative, clauses 4.4.2 through 4.4.5 have
applied to demonstrate the compliance of LEGACY
SOFTWARE
See above N/A
4.4.2 [A, B, C] RISK MANAGEMENT ACTIVITIES —
The MANUFACTURER: N/A
a) assesses any feedback, including post-production
information, on LEGACY SOFTWARE regarding
incidents and / or near incidents, both from inside its
own organization and / or from users
No legacy software N/A
b) performs RISK MANAGEMENT ACTIVITIES associated
with continued use of the LEGACY SOFTWARE
See above N/A
Considering the following aspects: N/A
– integration of the LEGACY SOFTWARE in the overall
MEDICAL DEVICE architecture
No legacy software N/A
– continuing validity of RISK CONTROL measures,
implemented as part of the LEGACY SOFTWARE
See above N/A
– identification of HAZARDOUS SITUATIONS associated
with the continued use of the LEGACY SOFTWARE
See above N/A
– identification of potential causes of the LEGACY
SOFTWARE contributing to a HAZARDOUS SITUATIONS
See above N/A
– definition of RISK CONTROL measures for each
potential cause of the LEGACY SOFTWARE contributing
to a HAZARDOUS SITUATIONS
See above N/A
4.4.3 [A, B, C] Gap analysis N/A
Based on the software safety class of the LEGACY
SOFTWARE, the MANUFACTURER performs a gap
analysis of available DELIVERABLES against those
required according to 5.2, 5.3, 5.7, and Clause 7
No legacy software N/A
a) The MANUFACTURER assesses the continuing
validity of available DELIVERABLES
See above N/A

Page 137 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
b) Where gaps are identified, the MANUFACTURER
EVALUATES the potential reduction in RISK resulting
from the generation of the missing DELIVERABLES and
associated ACTIVITIES
See above N/A
c) Based on this evaluation, the MANUFACTURER
determines the DELIVERABLES to be created and
associated ACTIVITIES to be performed
See above N/A
SOFTWARE SYSTEM test records are the minimum
DELIVERABLES to be created
See above N/A
4.4.4 [A, B, C] Gap closure activities N/A
a) The MANUFACTURER establishes and executes a
plan to generate the identified DELIVERABLES
No legacy software N/A
Objective evidences have used to generate required
DELIVERABLES without performing ACTIVITIES required
by 5.2, 5.3, 5.7 and Clause 7
See above N/A
b) The plan addresses the use of the problem
resolution PROCESS for handling problems detected
in the LEGACY SOFTWARE and DELIVERABLES in
accordance with Clause 9
See above N/A
c) Changes to the LEGACY SOFTWARE have performed
in accordance with Clause 6.
See above N/A
4.4.5 [A, B, C] Rationale for use of LEGACY SOFTWARE N/A
The MANUFACTURER documents the VERSION of the
LEGACY SOFTWARE together with a rationale for the
continued use of the LEGACY SOFTWARE
No legacy software N/A
5 SOFTWARE DEVELOPMENT PROCESS —
5.1 Software development planning —
5.1.1 [A, B, C] The MANUFACTURER establishes a software
development plan (or plans) for conducting the
ACTIVITIES of the software development PROCESS
appropriate to the scope, magnitude, and software
safety classifications of the SOFTWARE SYSTEM to be
developed.
Document A-SDP-HNX, Rev.
0, (Software Development
Plan) Paragraph 4 Software
Development
Pass
The SOFTWARE DEVELOPMENT LIFE CYCLE MODEL is
either fully defined or be referenced in the plan (or
plans).
Defined Pass
The plan addresses the following: Pass
a) the PROCESSES to be used in the development of
the SOFTWARE SYSTEM
Document A-SDP-HNX, Rev.
0, (Software Development
Plan) Paragraph 4 Software
Development
Pass
b) the DELIVERABLES (includes documentation) of the
ACTIVITIES and TASKS
See above Pass
c) TRACEABILITY between SYSTEM requirements,
software requirements, SOFTWARE SYSTEM test, and
RISK CONTROL measures implemented in software
See above Pass

Page 138 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
d) software configuration and change management,
including SOUP CONFIGURATION ITEMS and software
used to support development
See above Pass
e) software problem resolution for handling problems
detected in the MEDICAL DEVICE SOFTWARE,
DELIVERABLES and ACTIVITIES at each stage of the life
cycle
See above Pass
5.1.2 [A, B, C] The MANUFACTURER updates the plan, as
appropriate, as development proceeds
Will be considered, as
development proceed
Pass
5.1.3 [A, B, C] Software development plan reference to SYSTEM design and development Pass
a) As inputs for software development, SYSTEM
requirements are referenced in the software
development plan by the MANUFACTURER
Document A-SDP-HNX, Rev.
0, (Software Development
Plan) Paragraph 4 Software
Development
Pass
b) In the software development plan, the
MANUFACTURER includes or references procedures
for coordinating the software development with the
system development necessary to satisfy 4.1 (such
as system integration, verification, and validation)
See above Pass
5.1.4 [C] Associated with the development of SOFTWARE ITEMS of class C, in the software
development plan are included or referenced:
N/A
a) standards Classified as class B N/A
b) methods See above N/A
c) tools See above N/A
5.1.5 [B, C] The MANUFACTURER includes or references in
the software development plan, a plan to integrate
the SOFTWARE ITEMS (including SOUP) and performs
testing during integration
Document A-SDP-HNX, Rev.
0, (Software Development
Plan) Paragraph 4 Software
Development
Pass
5.1.6 [A, B, C] In the software development plan, the following VERIFICATION information are
included or referenced:
Pass
a) DELIVERABLES requiring VERIFICATION Document A-SDP-HNX, Rev.
0, (Software Development
Plan) Paragraph 9 Software
Verification & Validation
Pass
b) the required VERIFICATION TASKS for each life cycle
ACTIVITY
See above Pass
c) milestones at which the DELIVERABLES are VERIFIED See above Pass
d) the acceptance criteria for VERIFICATION of the
DELIVERABLES
See above Pass
5.1.7 [A, B, C] In the software development plan the
MANUFACTURER includes or references a plan to
conduct the ACTIVITIES and TASKS of the software
RISK MANAGEMENT PROCESS, including the
management of RISKS relating to SOUP
Document A-SDP-HNX, Rev.
0, (Software Development
Plan) Paragraph 9 Software
Verification & Validation
Pass
5.1.8 [A, B, C] In the software development plan the
MANUFACTURER includes or references information
about the documents to be produced during the
software development life cycle
Document A-SDP-HNX, Rev.
0, (Software Development
Plan) Paragraph 9 Software
Verification & Validation
Pass

Page 139 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
For each identified document or type of document the following information has
included or referenced:
Pass
a) title, name or naming convention See above Pass
b) purpose See above Pass
c) procedures and responsibilities for development,
review, approval and modification
See above Pass
5.1.9 [A, B, C] The MANUFACTURER includes or references
software configuration management information in
the software development plan
Document A-SDP-HNX, Rev.
0, (Software Development
Plan) Paragraph 11 Software
Configuration Management
Pass
The software configuration management information includes or references: Pass
a) the classes, types, categories or lists of items to
be controlled
See above Pass
b) the software configuration management ACTIVITIES
and TASKS
See above Pass
c) the organization(s) responsible for performing
software configuration management and ACTIVITIES
See above Pass
d) their relationship with other organizations, such as
software development or maintenance
See above Pass
e) when the items are to be placed under
configuration control
See above Pass
f) when the problem resolution PROCESS is to be
used
See above Pass
5.1.10 [B, C] The items to be controlled include tools, items
or settings, used to develop the MEDICAL DEVICE
SOFTWARE, which could impact the MEDICAL DEVICE
SOFTWARE
Document A-SDP-HNX, Rev.
0, (Software Development
Plan) Paragraph 11 Software
Configuration Management
Pass
5.1.11 [B, C] The MANUFACTURER plans to place
CONFIGURATION ITEMS under documented
configuration management control before they are
VERIFIED
Document A-SDP-HNX, Rev.
0, (Software Development
Plan) Paragraph 11 Software
Configuration Management
Pass
5.1.12 [B, C] In the software development plan the MANUFACTURER includes or references a
procedure for:
Pass
a) identifying categories of defects that may be
introduced based on the selected programming
technology that are relevant to their SOFTWARE
SYSTEM
Document A-SDP-HNX, Rev.
0, (Software Development
Plan) Paragraph 11 Software
Configuration Management
Pass
b) documenting evidence that demonstrates that
these defects do not contribute to unacceptable RISK
See above Pass
5.2 Software requirements analysis —
5.2.1 [A, B, C] For each SOFTWARE SYSTEM of the MEDICAL
DEVICE, the MANUFACTURER defines and documents
SOFTWARE SYSTEM requirements from the SYSTEM
level requirements
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 1 Level of Concern
Classified as class B
(Moderate)
Pass
5.2.2 [A, B, C] As appropriate to the MEDICAL DEVICE SOFTWARE, the MANUFACTURER includes
in the software requirements:
Pass

Page 140 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
a) functional and capability requirements Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 5 Software
Requirements Specification
Pass
b) SOFTWARE SYSTEM inputs and outputs See above Pass
c) interfaces between the SOFTWARE SYSTEM and
other SYSTEMS
See above Pass
d) software-driven alarms, warnings, and operator
messages
See above Pass
e) SECURITY requirements See above Pass
f) user interface requirements implemented by
software
See above Pass
g) data definition and database requirements See above Pass
h) installation and acceptance requirements of the
delivered MEDICAL DEVICE SOFTWARE at the operation
and maintenance site or sites
See above Pass
i) requirements related to methods of operation and
maintenance
See above Pass
j) requirements related to IT-network aspects See above Pass
k) user maintenance requirements See above Pass
l) regulatory requirements See above Pass
5.2.3 [B, C] The MANUFACTURER includes RISK CONTROL
measures implemented in software in the
requirements as appropriate to the MEDICAL DEVICE
SOFTWARE
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 5 Software
Requirements Specification
Pass
5.2.4 [A, B, C] The MANUFACTURER re-EVALUATES the
MEDICAL DEVICE RISK ANALYSIS when software
requirements are established and update it as
appropriate
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 5 Software
Requirements Specification
Pass
5.2.5 [A, B, C] The MANUFACTURER ensures that existing
requirements, including SYSTEM requirements, are re-
EVALUATED and updated as appropriate as a result of
the software requirements analysis ACTIVITY
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 5 Software
Requirements Specification
Pass
5.2.6 [A, B, C] The MANUFACTURER verifies and documents that the software requirements: Pass
a) implement SYSTEM requirements including those
relating to RISK CONTROL
See above Pass
b) do not contradict one another See above Pass
c) are expressed in terms that avoid ambiguity See above Pass
d) are stated in terms that permit establishment of
test criteria and performance of tests
See above Pass
e) can be uniquely identified See above Pass
f) are traceable to SYSTEM requirements or other
source
See above Pass
5.3 Software ARCHITECTURAL design -

Page 141 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
5.3.1 [B, C] The MANUFACTURER transforms the
requirements for the MEDICAL DEVICE SOFTWARE into
a documented ARCHITECTURE that describes the
software’s structure and identifies the SOFTWARE
ITEMS
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 7 Architecture
Design Chart
Pass
5.3.2 [B, C] The MANUFACTURER develops and documents
an ARCHITECTURE for the interfaces between the
SOFTWARE ITEMS and the components external to the
SOFTWARE ITEMS (both software and hardware), and
between the SOFTWARE ITEMS
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 7 Architecture
Design Chart
Pass
5.3.3 [B, C] If a SOFTWARE ITEM is identified as SOUP, the
MANUFACTURER specifies functional and performance
requirements for the SOUP item that are necessary

for its intended use
No software is identified as
SOUP
N/A
5.3.4 [B, C] If a SOFTWARE ITEM is identified as SOUP, the
MANUFACTURER specifies the SYSTEM hardware and
software necessary to support the proper operation
of the SOUP item
No software is identified as
SOUP
N/A
5.3.5 [C] The MANUFACTURER identifies any segregation
between SOFTWARE ITEMS that is necessary for RISK
CONTROl, and states how to ensure that such
segregation is effective
Classified as class B N/A
5.3.6 [B, C] The MANUFACTURER verifies and documents that: Pass
a) the ARCHITECTURE of the software implements
SYSTEM and software requirements including those
relating to RISK CONTROL
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 7 Architecture
Design Chart
Pass
b) the software ARCHITECTURE is able to support
interfaces between SOFTWARE ITEMS and between
SOFTWARE ITEMS and hardware
See above Pass
c) the MEDICAL DEVICE ARCHITECTURE supports proper
operation of any SOUP items
Classified as class B N/A
5.4 Software detailed design -
5.4.1 [B, C] The MANUFACTURER subdivides the software
until it is represented by SOFTWARE UNITS
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 8 Software Design
Specification
Pass
5.4.2 [C] The MANUFACTURER documents a design with
enough detail to allow correct implementation of
each SOFTWARE UNIT
Classified as class B N/A
5.4.3 [C] The MANUFACTURER documents a design for any
interfaces between the SOFTWARE UNIT and external
components (hardware or software), as well as any
interfaces between SOFTWARE UNITS, detailed
enough to implement each SOFTWARE UNIT and its
interfaces correctly
Classified as class B N/A
5.4.4 [C] The MANUFACTURER verifies and documents that the software detailed design: N/A
a) implements the software ARCHITECTURE Classified as class B N/A
b) is free from contradiction with the software
ARCHITECTURE
Classified as class B N/A

Page 142 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
5.5 SOFTWARE UNIT implementation -
5.5.1 [A, B, C] The MANUFACTURER implements each
SOFTWARE UNIT
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 8 Software
Development Environment
Description
Pass
5.5.2 [B, C] The MANUFACTURER establishes strategies,
methods and procedures for verifying the SOFTWARE
UNITS
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 8 Software
Development Environment
Description
Pass
Where VERIFICATION is done by testing, the test
procedures are EVALUATED for adequacy
See above Pass
5.5.3 [B, C] The MANUFACTURER establishes acceptance
criteria for SOFTWARE UNITS prior to integration into
larger SOFTWARE ITEMS as appropriate, and ensures
that SOFTWARE UNITS meet acceptance criteria
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 8 Software
Development Environment
Description
Pass
5.5.4 [C] When present in the design, the MANUFACTURER includes additional acceptance
criteria as appropriate for:
Pass
a) proper event sequence See above Pass
b) data and control flow See above Pass
c) planned resource allocation See above Pass
d) fault handling (error definition, isolation, and
recovery)
See above Pass
e) initialisation of variables See above Pass
f) self-diagnostics See above Pass
g) memory management and memory overflows See above Pass
h) boundary conditions See above Pass
5.5.5 [B, C] The MANUFACTURER performs the SOFTWARE
UNIT VERIFICATION and documents the results
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 8 Software
Development Environment
Description
Pass
5.6 Software integration and integration testing -
5.6.1 [B, C] The MANUFACTURER integrates the SOFTWARE
UNITS in accordance with the integration plan
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 8 Software
Development Environment
Description
Pass
5.6.2 [B, C] The MANUFACTURER verifies that the SOFTWARE
UNITS have been integrated into SOFTWARE ITEMS
and/or the SOFTWARE SYSTEM in accordance with the
integration plan and retains records of the evidence
of such verification
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 8 Software
Development Environment
Description
Pass

Page 143 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
5.6.3 [B, C] The MANUFACTURER tests the integrated
SOFTWARE ITEMS in accordance with the integration
plan and documents the results
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 8 Software
Development Environment
Description
Pass
5.6.4 [B, C] For software integration testing, the
MANUFACTURER addresses whether the integrated
SOFTWARE ITEM performs as intended
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 8 Software
Development Environment
Description
Pass
5.6.5 [B, C] The MANUFACTURER EVALUATES the integration
test procedures for adequacy
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 8 Software
Development Environment
Description
Pass
5.6.6 [B, C] When software items are integrated, the
MANUFACTURER conducts REGRESSION TESTINg
appropriate to demonstrate that defects have not
been introduced into previously integrated software
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 8 Software
Development Environment
Description
Pass
5.6.7 [B, C] The MANUFACTURER: Pass
a) documents the test result (pass/fail and a list of
ANOMALIES)
See above Pass
b) retains sufficient records to permit the test to be
repeated
See above Pass
c) identifies the tester See above Pass
5.6.8 [B, C] The MANUFACTURER enters ANOMALIES found
during software integration and integration testing
into a software problem resolution PROCESS
See above Pass
5.7 SOFTWARE SYSTEM testing -
5.7.1 [A, B, C] Establish tests for software requirements —
a) The MANUFACTURER establishes and performs a
set of tests, expressed as input stimuli, expected
outcomes, pass/fail criteria and procedures, for
conducting SOFTWARE SYSTEM testing, such that all
software requirements are covered
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 9.5 System Test
(Validation)
Pass
b) The MANUFACTURER EVALUATES the adequacy of
VERIFICATION strategies and test procedures.
See above Pass
5.7.2 [A, B, C] The MANUFACTURER enters ANOMALIES found
during software system testing into a software
problem resolution PROCESS
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 9.5 System Test
(Validation)
Pass
5.7.3 [A, B, C] When changes are made during SOFTWARE SYSTEM testing, the
MANUFACTURER:
Pass
a) repeats tests, performs modified tests or performs
additional tests, as appropriate, to verify the
effectiveness of the change in correcting the problem
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 10 Software
verification and Validation test
Pass

Page 144 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
b) conducts testing appropriate to demonstrate that
unintended side effects have not been introduced
See above Pass
c) performs relevant RISK MANAGEMENT ACTIVITIES as
defined in 7.4
See above Pass
5.7.4 [A, B, C] Evaluate SOFTWARE SYSTEM testing Pass
The MANUFACTURER EVALUATES the appropriateness
of VERIFICATION strategies and test procedures
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 10 Software
verification and Validation test
Pass
The MANUFACTURER verifies that: Pass
a) all software requirements have been tested or
otherwise VERIFIED
See above Pass
b) the TRACEABILITY between software requirements
and tests or other VERIFICATION is recorded
See above Pass
c) test results meet the required pass/fail criteria See above Pass
5.7.5. [A, B, C] In order to support the repeatability of tests, the MANUFACTURER documents: Pass
a) a reference to test case procedures showing
required actions and expected results
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 10 Software
verification and Validation test
Pass
b) the test result (pass/fail and a list of ANOMALIES) See above Pass
c) the version of software tested See above Pass
d) relevant hardware and software test configurations See above Pass
e) relevant test tools See above Pass
f) date tested See above Pass
g) the identity of the person responsible for executing
the test and recording the test results
See above Pass
5.8 Software RELEASE for utilization at a SYSTEM level -
5.8.1 [A, B, C] The MANUFACTURER ensures that all
software VERIFICATION ACTIVITIES has been completed
and the results EVALUATED before the software is
released
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 10 Software
verification and Validation test
Pass
5.8.2 [A, B, C] The MANUFACTURER documents all known
residual ANOMALIES
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 10 Software
verification and Validation test
Pass
5.8.3 [B, C] The MANUFACTURER ensured that all known
residual ANOMALIES have been EVALUATED to ensure
that they do not contribute to an unacceptable RISK
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 10 Software
verification and Validation test
Pass
5.8.4 [A, B, C] The MANUFACTURER documented the
VERSION of the MEDICAL DEVICE SOFTWARE that is
being released
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 10 Software
verification and Validation test
Pass

Page 145 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
5.8.5 [B, C] The MANUFACTURER documents the procedure
and environment used to create the released
software
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 10 Software
verification and Validation test
Pass
5.8.6 [B, C] The MANUFACTURER ensures that all software
development plan (or maintenance plan) ACTIVITIES
and TASKS are complete along with the associated
documentation
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 10 Software
verification and Validation test
Pass
5.8.7 [A, B, C] For at least a period of time determined as the longer of: the life time of the
MEDICAL DEVICE SOFTWARE as defined by the MANUFACTURER or a time specified by
relevant regulatory requirements, the MANUFACTURER archives:
Pass
a) the MEDICAL DEVICE SOFTWARE and CONFIGURATION
ITEMS
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 10 Software
verification and Validation test
Pass
b) the documentation See above Pass
5.8.8 [A, B, C] The MANUFACTURER establishes procedures
to ensure that the released MEDICAL DEVICE
SOFTWARE can be reliably delivered to the point of
use without corruption or unauthorised change
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 10 Software
verification and Validation test
Pass
These procedures address the production and handling of media containing the
MEDICAL DEVICE SOFTWARE including as appropriate:
Pass
– replication See above Pass
– media labelling See above Pass
– packaging See above Pass
– protection See above Pass
– storage See above Pass
– delivery See above Pass
7 SOFTWARE RISK MANAGEMENT PROCESS —
7.1 Analysis of software contributing to hazardous situations —
7.1.1 [B, C] The MANUFACTURER identifies SOFTWARE ITEMS
that could contribute to a hazardous situation
identified in the MEDICAL DEVICE RISK ANALYSIS
ACTIVITY of ISO 14971
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 12 Hazard Analysis
Pass
7.1.2 [B, C] The MANUFACTURER identifies potential causes
of the SOFTWARE ITEM identified above contributing to
a hazardous situation
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 12 Hazard Analysis
Pass
The MANUFACTURER considers potential causes including, as appropriate: Pass
a) incorrect or incomplete specification of
functionality
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 12 Hazard Analysis
Pass
b) software defects in the identified SOFTWARE ITEM
functionality
See above Pass
c) failure or unexpected results from SOUP See above Pass

Page 146 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
d) hardware failures or other software defects that
could result in unpredictable software operation
See above Pass
e) reasonably foreseeable misuse See above Pass
7.1.3 [B, C] If failure or unexpected results from SOUP is a
potential cause of the SOFTWARE ITEM contributing to
a hazardous situation, the MANUFACTURER EVALUATES
as a minimum any ANOMALY list published by the
supplier of the SOUP item relevant to the VERSION of
the SOUP item used in the MEDICAL DEVICE to
determine if any of the known ANOMALIES result in a
sequence of events that could result in a hazardous
situation
No software is identified as
SOUP
N/A
7.1.4 [B, C] The MANUFACTURER documents in the RISK
MANAGEMENT FILE potential causes of the SOFTWARE
ITEM contributing to a hazardous situation
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 12 Hazard Analysis
Pass
7.2 RISK CONTROL measures —
7.2.1 [B, C] For each case documented in the RISK
MANAGEMENT FILE where a SOFTWARE ITEM could
contribute to a HAZARDOUS SITUATION, the
MANUFACTURER defines and documents RISK
CONTROL measures in accordance with ISO 14971
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 12 Hazard Analysis
Pass
7.2.2 [B, C] If a RISK CONTROL measure is implemented as part of the functions of a
SOFTWARE ITEM, the MANUFACTURER:
Pass
a) includes the RISK CONTROL measure in the
software requirements
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 12 Hazard Analysis
Pass
b) assigns to each SOFTWARE ITEM that contributes to
the implementation of a RISK CONTROL measure a
software safety class based on the RISK that the
RISK CONTROL measure is controlling
See above Pass
c) develops the SOFTWARE ITEM in accordance with
Clause 5
See above Pass
7.3 VERIFICATION of RISK CONTROL measures —
7.3.1 [B, C] The implementation of each RISK CONTROL
measure documented in 7.2 is VERIFIED, and this
VERIFICATION is documented
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 12 Hazard Analysis
Pass
The MANUFACTURER reviewers the RISK CONTROL
measure and determines if it could result in a new
HAZARDOUS SITUATION
See above Pass
7.3.3 [B, C] The MANUFACTURER documents TRACEABILITY of software HAZARDS as
appropriate:
Pass
a) from the hazardous situation to the SOFTWARE ITEM Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 12 Hazard Analysis
Pass
b) from the SOFTWARE ITEM to the specific software
cause
See above Pass
c) from the software cause to the RISK CONTROL
measure
See above Pass

Page 147 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
d) from the RISK CONTROL measure to the
VERIFICATION of the RISK CONTROL measure
See above Pass
7.4 RISK MANAGEMENT of software changes —
7.4.1 [A, B, C] The MANUFACTURER analyses changes to the MEDICAL DEVICE SOFTWARE
(including SOUP) to determine whether:
Pass
a) additional potential causes are introduced
contributing to a hazardous situation
Will be considered, when a
change of the software
Pass
b) additional software RISK CONTROL measures are
required
See above Pass
7.4.2 [B, C] The MANUFACTURER analyses changes to the
software, including changes to SOUP, to determine
whether the software modification could interfere with
existing RISK CONTROL measures
See above Pass
7.4.3 [B, C] The MANUFACTURER performs relevant RISK
MANAGEMENT ACTIVITIES defined in 7.1, 7.2 and 7.3
based on these analyses
See above Pass
8 SOFTWARE CONFIGURATION MANAGEMENT PROCESS —
8.1 Configuration identification —
8.1.1 [A, B, C] The MANUFACTURER establishes a scheme
for the unique identification of CONFIGURATION ITEMS
and their VERSIONS to be controlled according to the
development and configuration planning specified in
5.1
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 9.8 Software
Versioning
Pass
8.1.2 [A, B, C] For each SOUP CONFIGURATION ITEM being used, including standard libraries,
the MANUFACTURER documents:
Pass
a) the title See above Pass
b) the MANUFACTURER See above Pass
c) the unique SOUP designator See above Pass
8.1.3 [A, B, C] The MANUFACTURER documents the set of
CONFIGURATION ITEMS and their VERSIONS that
comprise the SOFTWARE SYSTEM configuration
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 9.8 Software
Versioning
Pass
8.2 Change control —
8.2.1 [A, B, C] The MANUFACTURER changes
CONFIGURATION ITEMS identified to be controlled
according to 8.1 only in response to an approved
CHANGE REQUEST
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 14 Revision History
Pass
8.2.2 [A, B, C] The MANUFACTURER implements the change
as specified in the CHANGE REQUEST
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 14 Revision History
Pass
The MANUFACTURER identifies and performs any
ACTIVITY that needs to be repeated as a result of the
change, including changes to the software safety
classification of SOFTWARE SYSTEMS and SOFTWARE
ITEMS
See above Pass

Page 148 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.2.3 [A, B, C] The MANUFACTURER verifies the change,
including repeating any VERIFICATION that has been
invalidated by the change and taking into account
5.7.3 and 9.7
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 14 Revision History
Pass
8.2.4 [A, B, C] The MANUFACTURER maintains records of the relationships and dependencies
between:
Pass
a) CHANGE REQUEST Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 14 Revision History
Pass

b) relevant PROBLEM REPORT See above Pass
c) approval of the CHANGE REQUEST See above Pass
8.3 [A, B, C] The MANUFACTURER retains retrievable
records of the history of controlled CONFIGURATION
ITEMS including SYSTEM configuration
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 14 Revision History
Pass
9 SOFTWARE PROBLEM RESOLUTION PROCESS —
9.1 [A, B, C] The MANUFACTURER prepares a PROBLEM
REPORT for each problem detected in the MEDICAL
DEVICE SOFTWARE
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 15 Unsolved
Anomalies
Pass
PROBLEM REPORTS include a statement of criticality
(for example, effect on performance, SAFETY, or
SECURITY) as well as other information that may aid
in the resolution of the problem (for example, devices
affected, supported accessories affected)
See above Pass
9.2 [A, B, C] The MANUFACTURER: Pass
a) investigates the problem and if possible identify
the causes
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 15 Unsolved
Anomalies
Pass
b) EVALUATES the problem’s relevance to SAFETY
using the software RISK MANAGEMENT PROCESS
See above Pass
c) documents the outcome of the investigation and
evaluation
See above Pass
d) creates a CHANGE REQUEST(S) for actions needed
to correct the problem, or document the rationale for
taking no action
See above Pass
9.3 [A, B, C] The MANUFACTURER advises relevant parties
of the existence of the problem, as appropriate
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 15 Unsolved
Anomalies
Pass
9.4 [A, B, C] The MANUFACTURER approves and
implements all CHANGE REQUESTS, observing the
requirements of the change control PROCESS
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 15 Unsolved
Anomalies
Pass
9.5 [A, B, C] The MANUFACTURER maintains records of
PROBLEM REPORTS and their resolution including their
VERIFICATION
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 15 Unsolved
Anomalies
Pass

Page 149 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
The MANUFACTURER updates the RISK MANAGEMENT
FILE as appropriate
See above Pass
9.6 [A, B, C] The MANUFACTURER performs analysis to
detect trends in PROBLEM REPORTS
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 15 Unsolved
Anomalies
Pass
9.7 [A, B, C] The MANUFACTURER verifies resolutions to determine whether: Pass
a) problem has been resolved and the PROBLEM
REPORT has been closed
Document A-SVR-HNX, Rev.
0, (Software Validation Report)
Paragraph 15 Unsolved
Anomalies
Pass
b) adverse trends have been reversed See above Pass
c) CHANGE REQUESTS have been implemented in the
appropriate MEDICAL DEVICE SOFTWARE and ACTIVITIES
See above Pass
d) additional problems have been introduced See above Pass
9.8 [A, B, C] When testing, retesting or REGRESSION TESTING SOFTWARE ITEMS and
SYSTEMS following a change, the MANUFACTURER includes in the test documentation:
Pass
a) test results Will be considered when
testing, retesting or retesting or
regression testing software
item and system following a
change
Pass
b) ANOMALIES found See above Pass
c) the VERSION of software tested See above Pass
d) relevant hardware and software test configurations See above Pass
e) relevant test tools See above Pass
f) date tested See above Pass
g) identification of the tester See above Pass

Page 150 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Attachment Software - Mapping of required evidence and manufacturer documents Pass
Standard
Clause
Deliverables Title Revision # Date
4.3 Software safety classification
document
Software Validation Report,
Document A-SVR-HNX
0 2024-12-05
4.3 Specification of risk control
measures external to software
system
Software Validation Report,
Document A-SVR-HNX
0 2024-12-05
4.3 Rationale of classification for
decomposed software system
Software Validation Report,
Document A-SVR-HNX
0 2024-12-05
4.4.2 Risk management activities for
legacy software
N/A N/A N/A
4.4.3 Gap analysis for legacy
software
N/A N/A N/A
4.4.4 Gap closure plan for legacy
software
N/A N/A N/A
4.4.5 Rationale for use of legacy
software
N/A N/A N/A
5.1.1 Software development plan Software Development
Plan, Document A-SDP-
HNX
0 2024-12-05
5.1.3 Software requirements
reference to software design
and development document
Software Development
Plan, Document A-SDP-
HNX
0 2024-12-05
5.1.4 Development standards,
methods and tools records for
class C software
N/A N/A N/A
5.1.5 Software integration and
integration testing plan
Software Development
Plan, Document A-SDP-
HNX
0 2024-12-05
5.1.6 Software verification plan Software Development
Plan, Document A-SDP-
HNX
0 2024-12-05
5.1.7 Software risk management
plan
Software Development
Plan, Document A-SDP-
HNX
0 2024-12-05
5.1.8 Document management
procedures
Software Development
Plan, Document A-SDP-
HNX
0 2024-12-05
5.1.9 Software configuration
management procedures
Software Development
Plan, Document A-SDP-
HNX
0 2024-12-05
5.2 Software system requirements
specification
Software Validation Report,
Document A-SVR-HNX
0 2024-12-05
5.2.3 Specification of risk control
measure implemented in
software
Software Validation Report,
Document A-SVR-HNX
0 2024-12-05

Page 151 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
5.3 Software system architecture
design specification
Software Validation Report,
Document A-SVR-HNX
0 2024-12-05
5.3 Software item architecture
design specification
Software Validation Report,
Document A-SVR-HNX
0 2024-12-05
5.4 Software item detailed design
specification
Software Validation Report,
Document A-SVR-HNX
0 2024-12-05
5.4 Software unit detailed design
specification
Software Validation Report,
Document A-SVR-HNX
0 2024-12-05
5.5.1 Software unit implementation
records
Software Validation Report,
Document A-SVR-HNX
0 2024-12-05
5.5.2 Software unit verification
process
Software Validation Report,
Document A-SVR-HNX
0 2024-12-05
5.5.3 Software unit acceptance
criteria
Software Validation Report,
Document A-SVR-HNX
0 2024-12-05
5.5.5 Software unit verification
records
Software Validation Report,
Document A-SVR-HNX
0 2024-12-05
5.6.1 Software unit integration
process
Software Validation Report,
Document A-SVR-HNX
0 2024-12-05
5.6.2 Software unit integration
records
Software Validation Report,
Document A-SVR-HNX
0 2024-12-05
5.6.4 Software unit integration
testing records
Software Validation Report,
Document A-SVR-HNX
0 2024-12-05
5.6.5 Evaluation of software unit
integration test
Software Validation Report,
Document A-SVR-HNX
0 2024-12-05
5.6.6 Software unit regression
testing process
Software Validation Report,
Document A-SVR-HNX
0 2024-12-05
5.6.7 Software unit regression
testing records
Software Validation Report,
Document A-SVR-HNX
0 2024-12-05
5.6.8 Software problem resolution
process
Software Validation Report,
Document A-SVR-HNX
0 2024-12-05
5.7 Software system testing
process
Software Validation Report,
Document A-SVR-HNX
0 2024-12-05
5.7 Software system testing
records
Software Validation Report,
Document A-SVR-HNX
0 2024-12-05
5.8 Software system release
process
Software Validation Report,
Document A-SVR-HNX
0 2024-12-05
5.8 Software system release
record
Software Validation Report,
Document A-SVR-HNX
0 2024-12-05
5.8 Statement of known residual
anomalies
Software Validation Report,
Document A-SVR-HNX
0 2024-12-05
7.1 Software hazard analysis
process
Software Validation Report,
Document A-SVR-HNX
0 2024-12-05
7.1 SOUP anomaly lists N/A N/A N/A
7.2 Risk control process Software Validation Report,
Document A-SVR-HNX
0 2024-12-05

Page 152 of 152 Report No. ACTS-2024-SM-225
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
7.3 Risk control verification
process
Software Validation Report,
Document A-SVR-HNX
0 2024-12-05
7.4 Risk management of software
change process
Software Validation Report,
Document A-SVR-HNX
0 2024-12-05
8.1 Configuration identification
record
Software Validation Report,
Document A-SVR-HNX
0 2024-12-05
8.2 Change control process Software Validation Report,
Document A-SVR-HNX
0 2024-12-05
8.2 Records for traceability of
change
Software Validation Report,
Document A-SVR-HNX
0 2024-12-05
9 Software problem resolution
process
Software Validation Report,
Document A-SVR-HNX
0 2024-12-05
9 Software problem resolution
records
Software Validation Report,
Document A-SVR-HNX
0 2024-12-05
Supplementary information:

Page 1 of 29 Report No. ACTS-2024-SM-225
Annex A – IEC 60601-1-3 Test Report
Test Report issued under the responsibility of:
TEST REPORT
IEC 60601-1-3
Medical electrical equipment
Part 1-3: General Requirements for Radiation Protection in
Diagnostic X-Ray Equipment
Report Number. .............................. : ACTS-2024-SM-225_Annex A
Date of issue ................................... : 2025-02-24
Total number of pages ................... : 29 Pages
Name of Testing Laboratory
preparing the Report ...................... :
ACTS Co., Ltd.
#B201, 260, Changnyong-daero, Yeongtong-gu, Suwon-si,
Gyeonggi-do, Republic of Korea
Applicant’s name ........................... : H&abyz Co., Ltd.
Address ........................................... : 1F, 2-dong, 41-16, Cheoinseong-ro, Namsa-eup, Cheoin-gu,
Yongin-si, Gyeonggi-do, Republic of Korea, 17118
Test specification:
Standard .......................................... : IEC 60601-1-3:2008, IEC 60601-1-3:2008/AMD1:2013, IEC 60601-
1-3:2008/AMD2:2021 for use in conjunction with IEC 60601-1:2005,
IEC 60601-1:2005/AMD1:2012, IEC 60601-1:2005/AMD2:2020
Test procedure ............................... : CB Scheme
Non-standard test method ............ : N/A
TRF template used ......................... : IECEE OD-2020-F1:2021, Ed.1.4
Test Report Form No. .................... : IEC60601_1_3G
Test Report Form(s) Originator .... : UL (US)
Master TRF ...................................... : Dated 2021-12-21
Copyright © 2021 IEC System of Conformity Assessment Schemes for Electrotechnical Equipment
and Components (IECEE System). All rights reserved.
This publication may be reproduced in whole or in part for non-commercial purposes as long as the IECEE is acknowledged as
copyright owner and source of the material. IECEE takes no responsibility for and will not assume liability for damages resulting from
the reader's interpretation of the reproduced material due to its placement and context.
If this Test Report Form is used by non-IECEE members, the IECEE/IEC logo and the reference to the CB
Scheme procedure shall be removed.
This report is not valid as a CB Test Report unless signed by an approved IECEE Testing Laboratory
and appended to a CB Test Certificate issued by an NCB in accordance with IECEE 02.
General disclaimer:
The test results presented in this report relate only to the object tested.
This report shall not be reproduced, except in full, without the written approval of the Issuing NCB. The
authenticity of this Test Report and its contents can be verified by contacting the NCB, responsible for this
Test Report.

Page 2 of 29 Report No. ACTS-2024-SM-225
Annex A – IEC 60601-1-3 Test Report
Page 2 of 29 Report No. ACTS-2024-SM-225_Annex A
TRF No. IEC60601_1_3G
Test item description ....................... : Portable X-Ray system
Trade Mark(s) .................................... :
Manufacturer..................................... : Same as applicant
Model/Type reference ...................... : HnX-P1
Ratings .............................................. : Internally powered: 29.6 V d.c., 1470 mAh
Responsible Testing Laboratory (as applicable), testing procedure and testing location(s):
CB Testing Laboratory: ACTS Co., Ltd.
Testing location/ address .............................: #B201, 260, Changnyong-daero, Yeongtong-gu, Suwon-si,
Gyeonggi-do, Republic of Korea
Tested by (name, function, signature) ........: HanCheol Cho
Project Handler
Approved by (name, function, signature) ...: JaeYoung Lee
Project Reviewer
Testing procedure: CTF Stage 1:
Testing location/ address .............................:
Tested by (name, function, signature) ........:
Approved by (name, function, signature) ...:
Testing procedure: CTF Stage 2:
Testing location/ address .............................:
Tested by (name + signature) ......................:
Witnessed by (name, function, signature) ..:
Approved by (name, function, signature) ...:
Testing procedure: CTF Stage 3:
Testing procedure: CTF Stage 4:
Testing location/ address .............................:
Tested by (name, function, signature) ........:
Witnessed by (name, function, signature) ..:
Approved by (name, function, signature) ...:
Supervised by (name, function, signature) :

Page 3 of 29 Report No. ACTS-2024-SM-225
Annex A – IEC 60601-1-3 Test Report
Page 3 of 29 Report No. ACTS-2024-SM-225_Annex A
TRF No. IEC60601_1_3G
List of Attachments (including a total number of pages in each attachment):
N/A
Summary of testing:
Tests performed (name of test and test clause): Testing location:
7.1 Half-value layers and total filtration ACTS Co., Ltd.
#B201, 260, Changnyong-daero,
Yeongtong-gu, Suwon-si,
Gyeonggi-do, Republic of Korea
7.6 Test for half-value layer
12.4 Leakage radiation in the loading state
12.5 Leakage radiation when not in the loading state
Summary of compliance with National Differences (List of countries addressed):
EU Group (No National or Group Differences declared)
US (No National or Group Differences declared)
The product fulfils the requirements of EN 60601-1-3:2008/A1:2013/A11:2016/A2:2021
Use of uncertainty of measurement for decisions on conformity (decision rule) :
No decision rule is specified by the IEC standard, when comparing the measurement result with the
applicable limit according to the specification in that standard. The decisions on conformity are made without
applying the measurement uncertainty (“simple acceptance” decision rule, previously known as “accuracy
method”).
Other:… (to be specified, for example when required by the standard or client, or if national
accreditation requirements apply)
Information on uncertainty of measurement:
The uncertainties of measurement are calculated by the laboratory based on application of criteria given by
OD-5014 for test equipment and application of test methods, decision sheets and operational procedures
of IECEE.
IEC Guide 115 provides guidance on the application of measurement uncertainty principles and applying
the decision rule when reporting test results within IECEE scheme, noting that the reporting of the
measurement uncertainty for measurements is not necessary unless required by the test standard or
customer.
Calculations leading to the reported values are on file with the NCB and testing laboratory that conducted
the testing.

Page 4 of 29 Report No. ACTS-2024-SM-225
Annex A – IEC 60601-1-3 Test Report
Page 4 of 29 Report No. ACTS-2024-SM-225_Annex A
TRF No. IEC60601_1_3G
Copy of marking plate:
The artwork below may be only a draft. The use of certification marks on a product must be
authorized by the respective NCBs that own these marks.
See IEC 60601-1 Test Report

Page 5 of 29 Report No. ACTS-2024-SM-225
Annex A – IEC 60601-1-3 Test Report
Page 5 of 29 Report No. ACTS-2024-SM-225_Annex A
TRF No. IEC60601_1_3G
Test item particulars .................................................. :
Classification of installation and use ...................... : See IEC 60601-1 Test Report
Supply Connection .................................................... : See IEC 60601-1 Test Report
...................................................................................... :
Possible test case verdicts:
- test case does not apply to the test object ........... : N/A
- test object does meet the requirement .................. : P (Pass)
- test object does not meet the requirement ........... : F (Fail)
Testing .......................................................................... :
Date of receipt of test item......................................... : 2024-12-13
Date (s) of performance of tests ............................... : 2024-12-13 to 2025-01-10
General remarks:
"(See Enclosure #)" refers to additional information appended to the report.
"(See appended table)" refers to a table appended to the report.
Throughout this report a comma / point is used as the decimal separator.
Manufacturer’s Declaration per sub-clause 4.2.5 of IECEE 02:
The application for obtaining a CB Test Certificate
includes more than one factory location and a
declaration from the Manufacturer stating that the
sample(s) submitted for evaluation is (are)
representative of the products from each factory has
been provided................................................................ :
Yes
Not applicable
When differences exist; they shall be identified in the General product information section.
Name and address of factory (ies) .......................... : Same as applicant
General product information and other remarks:
See IEC 60601-1 Test Report

Page 6 of 29 Report No. ACTS-2024-SM-225
Annex A – IEC 60601-1-3 Test Report
Page 6 of 29 Report No. ACTS-2024-SM-225_Annex A
IEC 60601-1-3
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_3G
4 GENERAL REQUIREMENTS FOR TESTS -
4.1 Statement of compliance is expressed in
accordance with this Collateral Standard ............. :
Portable X-ray equipment
(HnX-P1) with radiation
protection in accordance with
IEC 60601-1-3:
2008/AMD1:2013/AMD2:2021
Pass
4.2 Values of ATTENUATION EQUIVALENT, HALF-VALUE
LAYER, and QUALITY EQUIVALENT FILTRATION are
expressed as thicknesses of aluminium of 99,9 %
purity or higher ...................................................... :
99.9 % Aluminium Pass

5 ME EQUIPMENT IDENTIFICATION, MARKING, AND DOCUMENTS -
5.1 Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts Pass
5.1.1 All removable sub-assemblies, components, and
ACCESSORIES of X-RAY EQUIPMENT are marked to
ensure:
No removable sub-assemblies,
components, and accessories
of X-ray equipment in normal
use
N/A
- they can be identified readily and correlated with
ACCOMPANYING DOCUMENTS
See above N/A
- interchangeable devices are individually
distinguishable to the OPERATOR in NORMAL USE and
for the purpose of replacement
See above N/A
All markings are permanently affixed and clearly
legible according to Clause 7 of IEC 60601-1
See above N/A
5.1.2 General marking requirements applied according to
5.1.1, and indication of FILTER properties applied
according to 7.3
See clauses 5.11 and 7.3 Pass
5.2 Accompanying documents Pass
5.2.1 ACCOMPANYING DOCUMENTS include the required
statements per sub-clauses in Table 2 .......................... :
Considered Pass
5.2.2 ACCOMPANYING DOCUMENTS contain information and
instructions on how to check and maintain the
accuracy of dosimetric indications specified by
MANUFACTURER when dosimetric indications are
provided on the EQUIPMENT ...................................... :
Provided in the user manual,
Part 2, Paragraph 5 Calibration
Process and
Part 2, Paragraph 6 Calibration
Cord and Data
Pass
5.2.3 ACCOMPANYING DOCUMENTS clearly identify the items
they refer to and include:
See below Pass
– replication of all information required in this
standard to be marked on the items
Provided in the manual Pass
– the following information about the location and
content of required markings for subassemblies
forming part of the items:
See below Pass
a) Location of the markings and instructions for
accessible markings enabling them to be inspected
Provided in the user manual,
Part 2, Paragraph 2 Regular
Inspection and Maintenance
Pass
b) For markings inaccessible in complete assembly: Accessible N/A

Page 7 of 29 Report No. ACTS-2024-SM-225
Annex A – IEC 60601-1-3 Test Report
Page 7 of 29 Report No. ACTS-2024-SM-225_Annex A
IEC 60601-1-3
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_3G
1) Replication of the information marked on the sub-
assemblies, or
See above N/A
2) A list of the subassemblies with references to their
ACCOMPANYING DOCUMENTS
See above N/A
For items supplied separately from main
assemblies, technical descriptions with information
necessary to maintain compliance with this standard
within the relevant main assemblies
No such part N/A
5.2.4 Instructions for use Pass
5.2.4.1 Instructions for use contain all information allowing
user to minimize possibility of exposing PATIENTS to
RADIATION dose levels where deterministic effects
may occur in NORMAL USE to optimize RADIATION
dose to PATIENTS and to minimize IRRADIATION of
OPERATORS ............................................................ :
Provided in the user manual,
Part 1, Paragraph 1.6 Cautions
and Warnings
Pass
5.2.4.2 The following required information provided for each INTENDED USE of EQUIPMENT: Pass
− RADIATION QUANTITY (ies) useful for assessing the
RADIATION RISK to PATIENT used for describing the
RADIATION dose to PATIENT
Provided in the user manual,
Part 1, Paragraph 8 Operation
Pass
− description of a specified test object
representative of an average PATIENT
See above Pass
− the specified procedure allowing measurement of
RADIATION QUANTITY (or quantities) for the specified
test object
See above Pass
− value of specified RADIATION QUANTITY (ies) when
the specified test object is used to simulate a
PATIENT when performing a procedure typical of this
INTENDED USE
See above Pass
− influence of the main adjustments or selections
available to the OPERATOR on the value of the
specified RADIATION QUANTITY
See above Pass
5.2.4.3 Method used to provide RADIATION dose indication
during NORMAL USE of the EQUIPMENT is described
directly or by reference to a published reference as
applicable .............................................................. :
No such part N/A
5.2.4.4 Instructions for use indicate when clinical protocols
are proposed by MANUFACTURER and preloaded on
EQUIPMENT constitute recommendations to be
applied directly to optimize operation, or when they
are only examples/starting points to be replaced by
specific protocols developed by user .................... :
No clinical protocol N/A
5.2.4.5 Instructions for use indicate the facts in case there
is a possibility of PATIENT exposure to RADIATION
dose levels where deterministic effects may occur in
NORMAL USE ........................................................... :
No deterministic effect in
normal use
N/A

Page 8 of 29 Report No. ACTS-2024-SM-225
Annex A – IEC 60601-1-3 Test Report
Page 8 of 29 Report No. ACTS-2024-SM-225_Annex A
IEC 60601-1-3
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_3G
Particular MODES OF OPERATION, configurations, and
circumstances in which deterministic effects may
occur are listed, and the following information is
provided:
See above Pass
a) Instructions indicating the need to manage high
RADIATION doses, and when applicable, instructions
draw attention to the availability of selectable
settings that can have a significant effect on the
RADIATION QUALITY, delivered RADIATION dose, AIR
KERMA, or AIR KERMA RATE and image quality
See above Pass
b) Number of EXPOSURES or duration of LOADING
necessary to reach deterministic effects on the
specified average PATIENT and obese PATIENTS are
stated
See above Pass
c) Available settings of LOADING FACTORS, technique
factors, and operating parameters affecting
RADIATION QUALITY or the prevailing RADIATION dose
(rate) in NORMAL USE
See above Pass
5.2.4.6 Instructions for use draw attention to restrict access
to the EQUIPMENT in accordance with local
regulations for RADIATION PROTECTION
Provided in the user manual,
Part 1, Paragraph 1.5 Safety
Pass
All information necessary to minimize IRRADIATION of
OPERATORS in NORMAL USE is provided
Provided in the user manual,
Part 1, Paragraph 1.6 Cautions
and Warnings
Pass
The following information is provided for each type
of procedure where OPERATORS have to stay during
NORMAL USE in SIGNIFICANT ZONES OF OCCUPANCY:
Provided in the user manual,
Part 1, Paragraph 1.6 Cautions
and Warnings
Pass
a) RADIATION dose resulting from operation of the
EQUIPMENT measured using a specified procedure
See above Pass
b) means to reduce RADIATION dose received by the
OPERATOR, such as RADIATION PROTECTION
provisions provided during installation of EQUIPMENT,
precautions in use, and adjustments of EQUIPMENT
settings
See above Pass
c) a list of PROTECTIVE DEVICES and ACCESSORIES to
be used for RADIATION PROTECTION
See above Pass
The listing, optionally, includes PROTECTIVE DEVICES
such as PROTECTIVE CLOTHING, recommended for
use but not forming part of the EQUIPMENT
See above Pass
6 RADIATION MANAGEMENT -
6.1 X-RAY EQUIPMENT enables management of the
delivery of X-RADIATION to PATIENT in a safe and
effective way
Considered Pass
Measures taken according to 6.3 to 6.7 to achieve an
acceptable dose-benefit balance
See clause 6.3 to 6.7 Pass
6.2 Initiation and termination of the IRRADIATION Pass

Page 9 of 29 Report No. ACTS-2024-SM-225
Annex A – IEC 60601-1-3 Test Report
Page 9 of 29 Report No. ACTS-2024-SM-225_Annex A
IEC 60601-1-3
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_3G
6.2.1 Each LOADING is initiated and maintained by means
of a control requiring continuous actuation by the
OPERATOR and the OPERATOR can terminate the
LOADING at any time
Initiated and maintained by
means of a control requiring
continuous actuation by the
operator
Pass
Controls by which the LOADING of an X-RAY TUBE can
be initiated are protected against unintended
actuation using means compatible with the INTENDED
USE of the X-RAY EQUIPMENT
Protected against Pass
6.2.2 IRRADIATION is terminated by a safety measure in
case of a failure of normal termination
Terminated by a safety
measure
Pass
Continuous actuation by OPERATOR was considered
sufficient as the safety measure when normal
termination of IRRADIATION was not effected on the
basis of a RADIATION measurement
Continuous actuation by the
operator
Pass
The system for normal termination of IRRADIATION and
the system used for the safety measure is separated
so that a failure in one system does not affect
termination by the other system
Separated so that a failure in
one system does not affect
termination by the other system
Pass
A visible indication was activated at the CONTROL
PANEL whenever a LOADING was terminated by the
required safety means
Visible indication provided Pass
Another LOADING was not possible in the same MODE
OF OPERATION until a control device provided for
resetting was operated at the CONTROL PANEL
Another loading was not
possible in the same mode
Pass
6.3 RADIATION dose and RADIATION QUALITY Pass
6.3.1 RADIATION dose to PATIENT can be restricted in line
with the INTENDED USE of X-RAY EQUIPMENT
Can be restricted in line with
the intended use
Pass
RADIATION QUALITY can be adjusted over a suitable
range in line with the INTENDED USE of X-RAY
EQUIPMENT
Can be adjusted over a
suitable range in line with the
intended use
Pass
Manual selection of loading factors and other
parameters specified in this Sub-clause are in
discrete steps and are selected from the series R'10
or R'20 according to Table B.1 from ISO 497
reprinted in Annex B
R’10 (Tube voltage & current
time product)
Pass
6.3.2 RISK MANAGEMENT FILE used to determine
reproducibility of RADIATION output relative to fixed
LOADING FACTORS required for the INTENDED USE when
this issue is not addressed by a particular standard:
Addressed by a particular
standard, IEC 60601-2-54
(Refer to IEC 60601-2-54 Test
Report)
N/A
Accuracy of RADIATION output stated in
accompanying documents
Provided in the user manual,
Part 1, Paragraph 5.2
Specification
Pass
6.4 Indication of operational states Pass

Page 10 of 29 Report No. ACTS-2024-SM-225
Annex A – IEC 60601-1-3 Test Report
Page 10 of 29 Report No. ACTS-2024-SM-225_Annex A
IEC 60601-1-3
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_3G
6.4.1 An indication of X-RAY SOURCE ASSEMBLY and/or X-
RAY IMAGING ARRANGEMENT selected is activated on
the CONTROL PANEL prior to LOADING of the X-RAY
SOURCE ASSEMBLY when X-RAY EQUIPMENT has
provisions to select more than one X-RAY SOURCE
ASSEMBLY and/or X-RAY IMAGING ARRANGEMENT
Only one X-ray source
assembly used
N/A
Means provided at or near each X-RAY SOURCE
ASSEMBLY to indicate that this X-RAY SOURCE
ASSEMBLY has been selected where X-RAY EQUIPMENT
has provisions to initiate LOADING of more than one X-
RAY SOURCE ASSEMBLY from a single location
Only one X-ray source
assembly used
N/A
6.4.2 LOADING STATE is unambiguously indicated in NORMAL
USE and SINGLE FAULT CONDITIONS to the OPERATOR
and others who are likely to be exposed to X-
RADIATION
Display clearly shows the
condition with text
Pass
Termination is unambiguously indicated to the
OPERATOR by an audible signal when termination of
the LOADING STATE is determined by EQUIPMENT in
NORMAL USE
Provided audible signal Pass
Series of LOADING STATES initiated by a single
actuation was considered as one LOADING
Considered Pass
6.4.3 Adequate information is available to OPERATOR
before, during, and after LOADING of an X-RAY TUBE,
regarding LOADING FACTORS or MODES OF OPERATION
enabling the OPERATOR to determine and preselect
optimal conditions for IRRADIATION, and subsequently
obtain data necessary for estimation of RADIATION
dose received by PATIENT ........................................ :
Displayed on the monitor and
provided indication light of
product
Pass
Accuracy of LOADING FACTORS required for INTENDED
USE is determined in the RISK MANAGEMENT FILE or by
application of a particular standard ......................... :
Refer to IEC 60601-2-54 Test
Report
Pass
Accuracy of LOADING FACTORS is stated in
ACCOMPANYING DOCUMENTS
Provided in the user manual,
Part 1, Paragraph 5.2
Specification
Pass
Accuracy of LOADING FACTORS was verified by review
of RISK MANAGEMENT FILE, ACCOMPANYING DOCUMENTS,
and by the appropriate functional tests
Verified by review of IEC
60601-2-54 Test Report and
accompanying document
Pass
6.4.4 Preselected mode of automatic operation is indicated
on the CONTROL PANEL for X-RAY EQUIPMENT operating
with AUTOMATIC CONTROL SYSTEMS
Displayed on the LCD Pass
6.4.5 Means are provided to allow the user to estimate the
RADIATION dose delivered to PATIENT
Displayed on the LCD Pass
Relevant information in the ACCOMPANYING
DOCUMENTS, indication of dosimetric values, or a
combination of the two considered to meet this
requirement .............................................................. :
Provided in the manual, Part 1,
Paragraph 8.1 X-ray exposure
Pass
The resulting accuracy specified in ACCOMPANYING
DOCUMENTS
Provided in the manual, Part 1,
Paragraph 8.1 X-ray exposure
Pass

Page 11 of 29 Report No. ACTS-2024-SM-225
Annex A – IEC 60601-1-3 Test Report
Page 11 of 29 Report No. ACTS-2024-SM-225_Annex A
IEC 60601-1-3
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_3G
6.5 X-RAY EQUIPMENT provided with an AUTOMATIC CONTROL SYSTEM Pass
An AUTOMATIC CONTROL SYSTEM provided in case the
OPERATOR is unable to adjust the LOADING FACTORS to
match the PATIENT characteristics
No such part N/A
Constancy of AUTOMATIC EXPOSURE CONTROLS
required for the INTENDED USE was determined in the
RISK MANAGEMENT FILE or by application of a particular
standard ................................................................... :
See above N/A
Accuracy of AUTOMATIC CONTROL SYSTEMS is stated in
ACCOMPANYING DOCUMENTS
See above N/A
Accuracy of AUTOMATIC CONTROL SYSTEMS verified by
inspection of the RISK MANAGEMENT FILE and by
appropriate functional tests ..................................... :
See above N/A
6.6 Means provided to reduce the influence of RADIATION scattered in the PATIENT to
X-RAY IMAGE RECEPTOR in case of significant influence on the image quality
N/A
Removable means are clearly visible or indicated to
OPERATOR, and proper use of the means are
described in instructions for use
Not provided an X-ray image
receptor
N/A
6.7 Imaging performance Pass
6.7.1 To achieve a dose-benefit balance, the expected
medical benefit justifies the IRRADIATION
Considered Pass
Acceptable imaging performance achieved by taking
the measures in 6.7.2 to 6.7.4
See clause 6.7.2 to 6.7.4 Pass
6.7.2 The INTENDED USE of the EQUIPMENT is specified and
described in the ACCOMPANYING DOCUMENTS and
metrics describing imaging performance are defined
and specified for the INTENDED USE
See RISK MANAGEMENT Table
6.7.2 and accompanying
documents
Pass
6.7.3 The nominal focal spot values of X-RAY TUBE (S)
FOCAL SPOTS in the EQUIPMENT are stated per IEC
60336:1993 or later editions and are compatible with
each application within INTENDED USE
See RISK MANAGEMENT Table
6.7.3 and accompanying
documents
Focal spot size: 0.5 mm
In accordance with IEC 60336
Pass
RISK MANAGEMENT FILE and ACCOMPANYING
DOCUMENTS inspected for verification ..................... :
Verified by inspection and risk
management file
Pass
6.7.4 Contribution of RADIATION DETECTOR or X-RAY IMAGE
RECEPTOR integrated in X-RAY EQUIPMENT to metrics of
imaging performance is specified and ensures
efficient use of RADIATION
Not provided an X-ray image
receptor
N/A
Examples of X-RAY IMAGE RECEPTOR types or
performance are described in ACCOMPANYING
DOCUMENTS when no X-RAY IMAGE RECEPTOR is
integrated in the system
See above N/A
7 RADIATION QUALITY -

Page 12 of 29 Report No. ACTS-2024-SM-225
Annex A – IEC 60601-1-3 Test Report
Page 12 of 29 Report No. ACTS-2024-SM-225_Annex A
IEC 60601-1-3
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_3G
7.1 RADIATION QUALITY of X-RAY BEAM provided by the X-
RAY EQUIPMENT is appropriate to produce intended
images without unnecessary high DOSES to PATIENT
Appropriate Pass
TOTAL FILTRATION in the beam is sufficient to prevent
unnecessary high DOSES to PATIENT
Sufficient Pass
Minimum FILTRATION is expressed in terms of total
QUALITY EQUIVALENT FILTRATION or of the first HALF-
VALUE LAYER for specified X-RAY TUBE VOLTAGE
Expressed Pass
The first HALF-VALUE LAYERS attained in the X-RAY
BEAM incident on the PATIENT IN X-RAY EQUIPMENT, for
all configurations available in NORMAL USE, were not
less than the minimum permissible values given in
Table 3, except when the X-RAY EQUIPMENT was
exempted by a particular standard .......................... :
See appended Table 7.1A Pass
Alternatively, the TOTAL FILTRATION arising from
materials in the X-RAY BEAM incident on the PATIENT
was not less than 2,5 mm AL QUALITY EQUIVALENT
FILTRATION, except when the X-RAY EQUIPMENT was
exempted by a particular standard .......................... :
See appended Table 7.1B N/A
7.2 The distribution of X-RAY TUBE VOLTAGES during
LOADING did not produce excessive increase in low
energy RADIATION in the X-RAY BEAM, in particular, as
applied to the following:
See below Pass
− rising phase of X-RAY TUBE VOLTAGE Not produce excessive
increase
Pass
− falling phase of X-RAY TUBE VOLTAGE, and Not produce excessive
increase
Pass
− shape and amplitude of X-RAY TUBE VOLTAGE RIPPLE Not produce excessive
increase
Pass
X-RAY TUBE VOLTAGE waveform in conjunction with
TOTAL FILTRATION in X-RAY EQUIPMENT resulting in an
acceptable RADIATION dose for the INTENDED USE is
determined in the RISK MANAGEMENT FILE or by
application of a particular standard ......................... :
See RISK MANAGEMENT Table
7.2
Pass
7.3 Indication of FILTER properties Pass
− Means provided to indicate the PERMANENT
FILTRATION IN THE X-RAY BEAM ................................ :
Inherent filtration on the High
Voltage tank: 0.5 mm Al,

Inherent filtration on the Beam
Limiting Device: 0.5 mm Al
Pass
− Means provided to indicate thickness and
chemical composition of each ADDED FILTER......... :
Added filter on the product: 2.0
mm Al
Pass
- X-RAY TUBE ASSEMBLIES marked with their
PERMANENT FILTRATION or thickness of materials
concerned together with their chemical symbols .. :
Inherent filtration on the High
Voltage tank: 0.5 mm Al,
Inherent filtration on the Beam
Limiting Device: 0.5 mm Al
Pass

Page 13 of 29 Report No. ACTS-2024-SM-225
Annex A – IEC 60601-1-3 Test Report
Page 13 of 29 Report No. ACTS-2024-SM-225_Annex A
IEC 60601-1-3
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_3G
- Added filters including EDGE FILTERS are marked
with the thickness and chemical symbol of each
material ................................................................. :
Added filter on the product: 2.0
mm Al
Pass
The marking is, optionally, provided in the form of a
reference to a statement of these particulars in the
ACCOMPANYING DOCUMENTS
Provided in the user manual,
Part 1, Paragraph 5.2
Specification
Pass
- ACCOMPANYING DOCUMENTS state the QUALITY
EQUIVALENT FILTRATION in thickness of Al or other
suitable reference material and the radiation quality
used for its determination for all ADDED FILTERS
Provided in the user manual,
Part 1, Paragraph 5.2
Specification
Pass
Value of QUALITY EQUIVALENT FILTRATION provided for
EDGE FILTERS relates to the low-energy side of the
discontinuity
No edge filter N/A
- Fixed layers of material in the X-RAY BEAM incident
on the PATIENT, other than ADDED FILTERS and
irremovable materials in X-RAY TUBE ASSEMBLIES, are
marked to show the QUALITY EQUIVALENT FILTRATION in
thickness of aluminium together with RADIATION
QUALITY used for its determination
No such part N/A
The marking is, optionally, provided in the form of a
reference to a statement of these particulars in the
ACCOMPANYING DOCUMENTS
See above N/A
The layers do not exceed a QUALITY EQUIVALENT
FILTRATION of 0,2 mm Al and are not intended to be
taken into account as part of the TOTAL FILTRATION
required for compliance with 4th paragraph of 7.1,
therefore, they are not marked
No such part N/A
− The selected ADDED FILTER is indicated on the
CONTROL PANEL when X-RAY EQUIPMENT has
provisions to select ADDED FILTERS by remote control
or automatic systems
Not provided to select added
filter by remote control or
automatic system
N/A
X-RAY TUBE ASSEMBLIES, filtering materials, and
ADDED FILTERS inspected; and ACCOMPANYING
DOCUMENTS reviewed for verification
Verified by inspection and
reviewed by an accompanying
document
Pass
7.4 FILTRATION by irremovable materials in the X-RAY
SOURCE ASSEMBLY determined by adding the values
of QUALITY EQUIVALENT FILTRATION from each
irremovable layer of material intercepting the X-RAY
BEAM ...................................................................... :
Inherent filtration on the High
Voltage tank: 0.5 mm Al,
Inherent filtration on the Beam
Limiting Device: 0.5 mm Al
Pass
QUALITY EQUIVALENT FILTRATION determined
according to IEC 60522 when the above information
could not be obtained ............................................. :
See above N/A

Page 14 of 29 Report No. ACTS-2024-SM-225
Annex A – IEC 60601-1-3 Test Report
Page 14 of 29 Report No. ACTS-2024-SM-225_Annex A
IEC 60601-1-3
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_3G
7.5 The QUALITY EQUIVALENT FILTRATION of ADDED
FILTERS and other materials forming part of the
TOTAL FILTRATION under NARROW BEAM CONDITIONS
determined as the thickness of aluminium resulting
in the same first HALF-VALUE LAYER as the material
under test .............................................................. :
Not less than 2.5 mm Al quality
equivalent filtration
(Inherent filtration on the High
Voltage tank: 0.5 mm Al,
Inherent filtration on the Beam
Limiting Device: 0.5 mm Al
Added filter on the product: 2.0
mm Al)
Pass
A RADIATION QUALITY appropriate to the low-energy
side of the discontinuity used when the QUALITY
EQUIVALENT FILTRATION of an EDGE FILTER was to be
determined
No edge filter N/A
7.6 The first HALF-VALUE LAYER under NARROW BEAM
CONDITIONS with the X-RAY EQUIPMENT operating at
selected values of X-RAY TUBE VOLTAGE ............... :
See appended Table 7.6 Pass
8 LIMITATION OF THE EXTENT OF THE X-RAY BEAM AND RELATIONSHIP
BETWEEN X-RAY FIELD AND IMAGE RECEPTION AREA
-
8.1 X-RAY EQUIPMENT limits the RADIATION FIELD not
contributing to the formation of the image
Provided a beam limited device Pass
Implementation considered in RISK MANAGEMENT
FILE or by using particular standards .................... :
Using by IEC 60601-2-54
particular standard
Pass
8.2 X-RAY TUBES are utilized as part of an X-RAY SOURCE
ASSEMBLY including the functions of an X-RAY TUBE
HOUSING and a BEAM LIMITING SYSTEM
Utilized as part of an X-ray
assembly
Pass
8.3 X-RAY TUBE ASSEMBLY does not have a RADIATION
APERTURE larger than needed to provide the largest
X-RAY BEAM required for its specified applications
Not provided a radiation
aperture larger than needed to
provide the largest X-ray beam
Pass
RADIATION APERTURE is restricted to the appropriate
size by means of a fixed-size DIAPHRAGM fitted as
close as practicable to the FOCAL SPOT
Provided a beam limited device Pass
8.4 Contribution of EXTRA-FOCAL RADIATION to X-RAY
IMAGE RECEPTOR and to PATIENT dose is limited to an
acceptable level in accordance with the particular
standards
Provided a beam limited
device.
Also, refer to clause 203.8.4. of
IEC 60601-2-54.
Pass
Technical description and design data were reviewed
for verification............................................................. :
See above Pass
8.5 Relationship between X-RAY FIELD and IMAGE RECEPTION AREA Pass
8.5.1 X-RAY BEAM can be safely directed and aligned in
relation to PATIENT and to X-RAY IMAGE RECEPTOR as
appropriate to the specified applications to ensure X-
RAY EQUIPMENT can be used without excessive RISK
of administering RADIATION to PATIENT, from which
useful diagnostic information cannot be derived ...... :
Designed as appropriate Pass

Page 15 of 29 Report No. ACTS-2024-SM-225
Annex A – IEC 60601-1-3 Test Report
Page 15 of 29 Report No. ACTS-2024-SM-225_Annex A
IEC 60601-1-3
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_3G
8.5.2 – particular values or ranges of FOCAL SPOT TO IMAGE
RECEPTOR DISTANCE for NORMAL USE are included in
ACCOMPANYING DOCUMENTS ....................................... :
Not provided an X-ray image
receptor
N/A
– currently selected value of FOCAL SPOT TO IMAGE
RECEPTOR DISTANCE is indicated on the EQUIPMENT
when the value is adjustable and the specified
applications require the value to be known to
operator prior to LOADING
See above N/A
– FOCAL SPOT TO IMAGE RECEPTOR DISTANCE does not
differ from any corresponding value indicated on the
EQUIPMENT or any corresponding value stated in the
ACCOMPANYING DOCUMENTS by more than 5 % ........ :
See above N/A
Functional tests conducted, ACCOMPANYING
DOCUMENTS examined, and, when applicable, the
FOCAL SPOT TO IMAGE RECEPTOR DISTANCE measured
in selected configurations and settings of the
EQUIPMENT .................................................................. :
See above N/A
8.5.3 Correspondence between X-RAY FIELD and EFFECTIVE IMAGE RECEPTION AREA Pass
Means provided to adjust the X-RAY FIELD position
and size correspond to the EFFECTIVE IMAGE
RECEPTION AREA within an acceptable accuracy
according to the particular standards or the RISK
MANAGEMENT FILE ....................................................... :
The product is not provided an
image receptor. However, that
was provided an adjustable
beam limited device for the X-
ray field position and size
correspond to the effective
image reception area.
Application by particular
standard IEC 60601-2-54
Pass
8.5.4 The extent of irradiated area can be restricted to the
clinically required value for the INTENDED USE
Designed as appropriate
(Restricted to the clinically
required value by an adjustable
beam limited device.)
Pass
All areas on the PATIENT body that are permitted to
be scanned are visible on the image
Visible on the image Pass
9 FOCAL SPOT TO SKIN DISTANCE -
9.1 FOCAL SPOT TO SKIN DISTANCES in NORMAL USE is
sufficiently large to limit the RADIATION dose to
PATIENT as low as reasonably achievable
Sufficient large to limit Pass
Implementation of a minimum FOCAL SPOT TO SKIN
DISTANCE is taken into consideration in the RISK
MANAGEMENT FILE or by using particular standards :
Application by particular
standard IEC 60601-2-54
Pass
9.2 Effects of changes in the FOCAL SPOT TO SKIN
DISTANCE on the RADIATION dose to the PATIENT are
described in instructions for use ............................ :
Not equipment related to focal
spot to skin distance
N/A
10 ATTENUATION OF THE X-RAY BEAM BETWEEN THE PATIENT AND THE X-
RAY IMAGE RECEPTOR
-

Page 16 of 29 Report No. ACTS-2024-SM-225
Annex A – IEC 60601-1-3 Test Report
Page 16 of 29 Report No. ACTS-2024-SM-225_Annex A
IEC 60601-1-3
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_3G
10.1 ATTENUATION of X-RAY BEAM by material interposed
between PATIENT and X-RAY IMAGE RECEPTOR is kept
as low as reasonably achievable to avoid
unnecessary high doses to PATIENT, and through
STRAY RADIATION to OPERATOR
Not provided an X-ray image
receptor
Also, there are no material of
attenuation of the X-ray
between the patient and the X-
ray image receptor
N/A
Values of ATTENUATION EQUIVALENT and RADIATION
CONDITIONS for testing required for the INTENDED USE
are determined in the RISK MANAGEMENT FILE or by
application of a particular standard ......................... :
See above N/A
10.2 The maximum value of ATTENUATION EQUIVALENT of
each item interposed between PATIENT and X-RAY
IMAGE RECEPTOR and forming part of the X-RAY
EQUIPMENT stated in ACCOMPANYING DOCUMENTS .... :
See above N/A
Instructions for use indicate the possible adverse
effects of materials located in the X-RAY BEAM for
diagnostic X-RAY EQUIPMENT specified for use in
combination with accessories or other items not
forming part of the same or other diagnostic X-RAY
EQUIPMENT
See above N/A
11 PROTECTION AGAINST RESIDUAL RADIATION -
RADIATION dose resulting from RESIDUAL RADIATION is
evaluated in RISK MANAGEMENT FILE for equipment
where this item is not addressed by a standard as
follows .................................................................... :
Addressed by IEC 60601-2-54
particular standard
Pass
− for PATIENT, relative to RADIATION dose resulting
from examination
Considered Pass
− for other persons, relative to the dose resulting
from X-RADIATION scattered off the PATIENT
Considered Pass
PRIMARY PROTECTIVE SHIELDING incorporated in the
X-RAY EQUIPMENT to prevent effects of RESIDUAL
RADIATION dose received by OPERATORS, other
individuals present in the examination room during
LOADING, and parts of the PATIENT body other than
those being scanned in NORMAL USE
The product is not incorporated
a separate primary protective
shielding.
The following sentence “Users
and operators are required to
wear appropriate protective
clothing and gear” was
addressed in the manual
Pass
PRIMARY PROTECTIVE SHIELDING is provided with
appropriate extent and capability to attenuate the
RESIDUAL RADIATION when required
Considered Pass
12 PROTECTION AGAINST LEAKAGE RADIATION -
12.1 Appropriate measures are taken to protect the
PATIENT, OPERATOR, and staff against LEAKAGE
RADIATION ................................................................ :
Taken to appropriate measure Pass

Page 17 of 29 Report No. ACTS-2024-SM-225
Annex A – IEC 60601-1-3 Test Report
Page 17 of 29 Report No. ACTS-2024-SM-225_Annex A
IEC 60601-1-3
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_3G
RADIATION dose acceptable within INTENDED USE and
resulting from LEAKAGE RADIATION is determined in
RISK MANAGEMENT FILE or by application of a
particular standard for PATIENT relative to RADIATION
dose from examination and other persons, relative to
the dose from X-RADIATION scattered off the PATIENT
................................................................................... :
Complied with clauses 12.2 to
12.5
Pass
LEAKAGE RADIATION does not contribute significantly
to RADIATION dose received by OPERATOR, other
persons present in examination room during
LOADING, and parts of the PATIENT body other than
those being scanned
See appended RM Results
Table 12.1
Pass
12.2 X-RAY SOURCE ASSEMBLIES and X-RAY IMAGE
RECEPTOR need not be hand held during LOADING in
NORMAL USE
Need not be hand held during
loading in normal use
Pass
Exceptions are justified in the RISK MANAGEMENT FILE
or by application of a particular standard ............... :
See above N/A
12.3 Values of LOADING FACTORS corresponding to the
maximum specified energy input to ANODE in one
hour when applied at the NOMINAL X-RAY TUBE
VOLTAGE are stated in ACCOMPANYING DOCUMENTS
for X-RAY TUBE ASSEMBLIES and X-RAY SOURCE
ASSEMBLIES .............................................................
Provided in the user manual,
Part 1, Paragraph 5.2.4
Exposure Time
Pass
Maximum specified energy input in one hour was
the value permitted by LOADING in RADIOGRAPHY at
the applicable X-RAY TUBE VOLTAGE according to
RADIOGRAPHIC RATINGS corresponding to a total
CURRENT TIME PRODUCT, or
See below N/A
- the value corresponding to the specified
CONTINUOUS ANODE INPUT POWER
Considered Pass
12.4 In the LOADING STATE operating at NOMINAL X-RAY
TUBE VOLTAGE, the AIR KERMA at 1 m from the FOCAL
SPOT did not exceed 1.0 mGy in 1 hour .................. :
Not exceed 1.0 mGy in 1 hour Pass
Tests conducted in accordance with Sub-clauses
12.4 a) through 12.4 h)
See appended Table 12.4 Pass
12.5 When not in the LOADING STATE, the AIR KERMA due
to LEAKAGE RADIATION from X-RAY TUBE and SOURCE
ASSEMBLIES averaged over any area of 10 cm2 did
not exceed 20 Gy/hour ....................................... :
Not exceed 20 Gy/hour Pass
Tests conducted in accordance with Sub-clauses
12.5 a) through 12.5 d)
See appended Table 12.5 Pass
13 PROTECTION AGAINST STRAY RADIATION -
13.1 Appropriate measures to protect the OPERATOR and
staff against STRAY RADIATION have been taken..... :
See clauses 13.2 to 13.5 Pass

Page 18 of 29 Report No. ACTS-2024-SM-225
Annex A – IEC 60601-1-3 Test Report
Page 18 of 29 Report No. ACTS-2024-SM-225_Annex A
IEC 60601-1-3
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_3G
13.2 Means provided to allow implementation of the
following control functions from a PROTECTED AREA
after installation for X-RAY EQUIPMENT intended
exclusively for examination not requiring the
OPERATOR or staff to be near to PATIENT during
NORMAL USE
X-ray equipment intended
exclusively for examination
requiring the operator or staff to
be near to patient during
normal use.
N/A
− selection and control of MODES OF OPERATION See above N/A
− selection of LOADING FACTORS See above N/A
− actuation of the IRRADIATION SWITCH See above N/A
− other necessary controls for the OPERATOR during
LOADING
See above N/A
Relevant instructions are included in ACCOMPANYING
DOCUMENTS ........................................................... :
See above N/A
A statement indicating the need for provision of
means for audio and visual communication between
OPERATOR and PATIENT is included in ACCOMPANYING
DOCUMENTS ............................................................ :
See above N/A
Exceptions to this sub-clause are justified in the
RISK MANAGEMENT FILE, or by application of a
particular standard, and comply with Cl. 13.3 ....... :
See above N/A
13.3 Protection against STRAY RADIATION in X-RAY
EQUIPMENT intended exclusively for examination not
requiring the OPERATOR, staff, or other persons to be
near PATIENT in NORMAL USE is achieved by enabling
the OPERATOR to control IRRADIATION from a
sufficiently long distance
Controlled irradiation from a
sufficiently long distance
Pass
Distance required and RADIATION dose resulting
from the STRAY RADIATION is determined in the RISK
MANAGEMENT FILE or by application of a particular
standard ................................................................. :
Application by IEC 60601-2-54 Pass
Information provided in ACCOMPANYING DOCUMENTS
on the impact of distance on RADIATION dose when
protection is effected by distance
Provided in the user manual,
Part 1, Paragraph 1.6 Cautions
and warnings
Pass
Possible need for PROTECTIVE DEVICES and
PROTECTIVE CLOTHING, as appropriate for the
workload involved, is stated in ACCOMPANYING
DOCUMENTS
Provided in the user manual,
Part 1, Paragraph 1.6 Cautions
and warnings
Pass
EQUIPMENT, the RISK MANAGEMENT FILE, and the
ACCOMPANYING DOCUMENTS inspected and reviewed
for verification......................................................... :
Verified by review of the
manual
Pass

Page 19 of 29 Report No. ACTS-2024-SM-225
Annex A – IEC 60601-1-3 Test Report
Page 19 of 29 Report No. ACTS-2024-SM-225_Annex A
IEC 60601-1-3
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_3G
13.4 At least one SIGNIFICANT ZONE OF OCCUPANCY for use
of the OPERATOR and staff, designated in the
instructions for use, provided for X-RAY EQUIPMENT
intended for RADIOLOGICAL examination requiring the
OPERATOR or staff to be near the PATIENT, or X-RAY
EQUIPMENT not complying with 13.2 or 13.3
Not X-ray equipment specified
for any radiological
examination that requires the
operator for staff to be close to
the patient during normal use.
However, in the case of there
is any reason for anyone to
stay to be close to the patient,
the instructions of the
protection procedure
(protection by distance or
significant zone of occupancy)
was addressed in the manual.
N/A
A floor area  to 60 cm x 60 cm and a height  200

cm provided for SIGNIFICANT ZONES OF OCCUPANCY
designated per this sub-clause
See above N/A
Designation of each SIGNIFICANT ZONE OF
OCCUPANCY in accordance with this sub-clause
includes the following information in the instructions
for use:
See above N/A
− types of RADIOLOGICAL examinations for which the
SIGNIFICANT ZONE OF OCCUPANCY is designated to be
used
See above N/A
− location of the SIGNIFICANT ZONE OF OCCUPANCY,
shown on a representative outline drawing,
indicating the positions of its boundaries relative to
clearly recognizable features of X-RAY EQUIPMENT
See above N/A
− at least one profile of STRAY RADIATION in the
SIGNIFICANT ZONE OF OCCUPANCY with respect to the
height above the floor, under stated representative
operating conditions
See above N/A
At least one profile contains the point with the
highest dose level (e.g., See Figure 1)
See above N/A
− information about the effectiveness of PROTECTIVE
DEVICES together with appropriate information about
their application and use provided when removable
PROTECTIVE DEVICES are specified for use with X-RAY
EQUIPMENT
See above N/A
− details of the test arrangement used See above N/A
− instructions for obtaining the LOADING FACTORS
used for testing when these are controlled only by
an AUTOMATIC CONTROL SYSTEM
See above N/A
13.5 Handgrips and control devices handled during
LOADING are not positioned in the X-RAY BEAM
Not positioned in the X-ray
beam
Pass
13.6 - Levels of STRAY RADIATION did not exceed the
permissible values .................................................. :
See clause 13.3 N/A
Tests conducted in accordance with 13.6a) through
13.6i)
See above N/A

Page 20 of 29 Report No. ACTS-2024-SM-225
Annex A – IEC 60601-1-3 Test Report
Page 20 of 29 Report No. ACTS-2024-SM-225_Annex A
IEC 60601-1-3
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_3G
6.3.2 RM RESULTS TABLE: Reproducibility of the RADIATION output N/A
Clause of
ISO
14971
Document Ref. in RMF
(Document No. & paragraph)
Result - Remarks Verdict
4.2
4.3
4.4
5
6.3
6.4
Supplementary information:
RISK MANAGEMENT is not required if particular standard is used.
6.4.3 RM RESULTS TABLE: Indication of LOADING FACTORS and MODES OF OPERATION N/A
Clause of
ISO
14971
Document Ref. in RMF
(Document No. & paragraph)
Result - Remarks Verdict
Supplementary information:
RISK MANAGEMENT is not required if particular standard is used.
6.5 RM RESULTS TABLE: AUTOMATIC CONTROL SYSTEM N/A
Clause of
ISO
14971
Document Ref. in RMF
(Document No. & paragraph)
Result - Remarks Verdict
4.2
4.3
4.4
5
6.3
6.4
Supplementary information:

Page 21 of 29 Report No. ACTS-2024-SM-225
Annex A – IEC 60601-1-3 Test Report
Page 21 of 29 Report No. ACTS-2024-SM-225_Annex A
IEC 60601-1-3
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_3G
6.7.2 RM RESULTS TABLE: System performance Pass
Clause of
ISO
14971
Document Ref. in RMF
(Document No. & paragraph)
Result - Remarks Verdict
4.2 Document A-TCF-5-105, Rev.
0, Hazard ID: RM-38
This product is a product intended for X-ray
radiation, and the output value can be set as per
the specifications.
Pass
4.3 Document A-TCF-5-105, Rev.
0, Hazard ID: RM-38
- Users cannot check the X-ray irradiation
settings.
- Unnecessary radiation exposure
Pass
4.4 Document A-TCF-5-105, Rev.
0, Hazard ID: RM-38
The probability of occurrence of the harm has
been estimated as 3 (occasional).
The severity of the harm has been estimated as 3
(serious).
Pass
5 Document A-TCF-5-105, Rev.
0, Hazard ID: RM-38
The risk has been evaluated as “Unacceptable”. Pass
6.2 Document A-TCF-5-105, Rev.
0, Hazard ID: RM-38
Design that meets X-RAY standards. Pass
6.3 Document A-TCF-5-105, Rev.
0, Hazard ID: RM-38
Information regarding load conditions or
operating modes is described in the user manual.
Pass
6.4 Document A-TCF-5-105, Rev.
0, Hazard ID: RM-38
The probability of occurrence of the harm has
been estimated as 1 (Improbable).
The risk has been evaluated as “Acceptable”.
Pass
6.5 Not deemed necessary N/A
6.6 Not deemed necessary N/A
Supplementary information:
6.7.3 RM RESULTS TABLE: Nominal focal spot value Pass
Clause of
ISO
14971
Document Ref. in RMF
(Document No. & paragraph)
Result - Remarks Verdict
4.2 Document A-TCF-5-105, Rev.
0, Hazard ID: RM-39
This product is a product intended for X-ray
output, and the nominal focus value of the X-ray
tube focus is defined.
Pass
Supplementary information:

Page 22 of 29 Report No. ACTS-2024-SM-225
Annex A – IEC 60601-1-3 Test Report
Page 22 of 29 Report No. ACTS-2024-SM-225_Annex A
IEC 60601-1-3
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_3G
6.7.4 RM RESULTS TABLE: RADIATION DETECTOR or X-RAY IMAGE RECEPTOR N/A
Clause of
ISO
14971
Document Ref. in RMF
(Document No. & paragraph)
Result - Remarks Verdict
4.3
4.4
5
6.2
6.3
6.4
6.5
6.6
Supplementary information:
7.1A Table: Measured first HALF-VALUE LAYER for all configurations in NORMAL USE Pass
Specified Application X-RAY TUBE VOLTAGE
(KV)
Minimum permissible
first HALF-VALUE LAYER
(mm Al)
Measured first HALF-
VALUE LAYER
(mm Al)
Portable X-ray unit 50 1.8 2.1
Portable X-ray unit 60 2.2 2.4
Portable X-ray unit 70 2.5 2.7
Portable X-ray unit 80 2.9 3.0
Portable X-ray unit 90 3.2 3.3
Supplementary information:
1) Narrow beam condition
2) X-ray exposure condition: Max. mAs condition at each X-ray tube voltage
7.1B Table: Measured TOTAL FILTRATION N/A
Specified Application X-RAY TUBE VOLTAGE
(KV)
Minimum permissible
TOTAL FILTRATION
(mm Al)
Measured TOTAL
FILTRATION
(mm Al)
2.5
Supplementary information:

Page 23 of 29 Report No. ACTS-2024-SM-225
Annex A – IEC 60601-1-3 Test Report
Page 23 of 29 Report No. ACTS-2024-SM-225_Annex A
IEC 60601-1-3
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_3G
7.2 RM RESULTS TABLE: Waveform of the X-RAY TUBE VOLTAGE N/A
Clause of
ISO
14971
Document Ref. in RMF
(Document No. & paragraph)
Result - Remarks Verdict
Supplementary information:
RISK MANAGEMENT is not required if particular standard is used.
7.5 Table: Measurement of the thickness of aluminium resulting in the same first HALF-
VALUE LAYER in accordance with Table 3
N/A
Specified Application X-RAY TUBE VOLTAGE
(KV)
Minimum permissible
FILTRATION
(mm Al)
Measured FILTRATION
(mm Al)
Supplementary information:
7.6 Table: Measurement of first HALF-VALUE LAYER under NARROW BEAM CONDITIONS with
X-RAY EQUIPMENT operating at X-RAY TUBE VOLTAGES in Table 3 at corresponding
LOADING FACTORS in NORMAL USE
Pass
Specified Application X-RAY TUBE VOLTAGE
(KV)
Minimum permissible
first HALF-VALUE LAYER
(mm Al)
Measured first HALF-
VALUE LAYER
(mm Al)
Portable X-ray unit 50 1.8 2.1
Portable X-ray unit 60 2.2 2.4
Portable X-ray unit 70 2.5 2.7
Portable X-ray unit 80 2.9 3.0
Portable X-ray unit 90 3.2 3.3
Supplementary information:
1) Narrow beam condition
2) X-ray exposure condition: Max. mAs condition at each X-ray tube voltage

Page 24 of 29 Report No. ACTS-2024-SM-225
Annex A – IEC 60601-1-3 Test Report
Page 24 of 29 Report No. ACTS-2024-SM-225_Annex A
IEC 60601-1-3
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_3G
8.1 RM RESULTS TABLE: Limitation of the extent of the X-RAY BEAM (General) N/A
Clause of
ISO
14971
Document Ref. in RMF
(Document No. & paragraph)
Result - Remarks Verdict
Supplementary information:
RISK MANAGEMENT is not required if particular standard is used.
8.5.2 Table: Measurement of FOCAL SPOT TO IMAGE RECEPTOR DISTANCE in selected
configurations and settings of EQUIPMENT
N/A
Selected
configuration
FOCAL SPOT TO IMAGE
RECEPTOR DISTANCE
indicated on EQUIPMENT,
(mm)
FOCAL SPOT TO IMAGE
RECEPTOR DISTANCE
measured (mm)
Per cent
deviation
(%) Remarks
Supplementary information:
8.5.3 RM RESULTS TABLE: Correspondence between X-RAY FIELD and EFFECTIVE
IMAGE RECEPTION AREA
N/A
Clause of
ISO
14971
Document Ref. in RMF
(Document No. & paragraph)
Result - Remarks Verdict
Supplementary information: RISK MANAGEMENT is not required if particular standard is used.
For clause 4.4 and 5.0 of ISO 14971, see also 8.5.1.

Page 25 of 29 Report No. ACTS-2024-SM-225
Annex A – IEC 60601-1-3 Test Report
Page 25 of 29 Report No. ACTS-2024-SM-225_Annex A
IEC 60601-1-3
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_3G
9.1 RM RESULTS TABLE: FOCAL SPOT TO SKIN DISTANCE N/A
Clause of
ISO
14971
Document Ref. in RMF
(Document No. & paragraph)
Result - Remarks Verdict
4.4
5
6.3
6.4
Supplementary information:
RISK MANAGEMENT is not required if particular standard is used.
10.1 RM RESULTS TABLE: ATTENUATION of the X-RAY BEAM between the PATIENT
and the X-RAY IMAGE RECEPTOR
N/A
Clause of
ISO
14971
Document Ref. in RMF
(Document No. & paragraph)
Result - Remarks Verdict
4.2
4.3
4.4
5
6.3
6.4
Supplementary information:
RISK MANAGEMENT is not required if particular standard is used.
11 RM RESULTS TABLE: Protection against RESIDUAL RADIATION N/A
Clause of
ISO
14971
Document Ref. in RMF
(Document No. & paragraph)
Result - Remarks Verdict
4.3
4.4
5
6.2
6.3
6.4
6.5
6.6
Supplementary information:
RISK MANAGEMENT is not required if particular standard is used.

Page 26 of 29 Report No. ACTS-2024-SM-225
Annex A – IEC 60601-1-3 Test Report
Page 26 of 29 Report No. ACTS-2024-SM-225_Annex A
IEC 60601-1-3
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_3G
12.1 RM RESULTS TABLE: Protection against LEAKAGE RADIATION Pass
Clause of
ISO
14971
Document Ref. in RMF
(Document No. & paragraph)
Result - Remarks Verdict
4.2 Document A-TCF-5-105, Rev.
0, Hazard ID: RM-40
This Product is a product intended for X-ray
output, and management of leakage radiation is
required.
Pass
4.3 Document A-TCF-5-105, Rev.
0, Hazard ID: RM-40
- Performing diagnostics with fabricated
information
- Unnecessary radiation exposure
Pass
4.4 Document A-TCF-5-105, Rev.
0, Hazard ID: RM-40
The probability of occurrence of the harm has
been estimated as 2 (Remote).
The severity of the harm has been estimated as 3
(serious).
Pass
5 Document A-TCF-5-105, Rev.
0, Hazard ID: RM-40
The risk has been evaluated as “Unacceptable”. Pass
6.2 Document A-TCF-5-105, Rev.
0, Hazard ID: RM-40
Design that meets X-RAY standards. Pass
6.3 Document A-TCF-5-105, Rev.
0, Hazard ID: RM-40
Information regarding load conditions or
operating modes is described in the user manual.
Pass
6.4 Document A-TCF-5-105, Rev.
0, Hazard ID: RM-40
The probability of occurrence of the harm has
been estimated as 1 (Improbable).
The risk has been evaluated as “Acceptable”.
Pass
6.5 Not deemed necessary N/A
6.6 Not deemed necessary N/A
Supplementary information:
RISK MANAGEMENT is not required if particular standard is used.

Page 27 of 29 Report No. ACTS-2024-SM-225
Annex A – IEC 60601-1-3 Test Report
Page 27 of 29 Report No. ACTS-2024-SM-225_Annex A
IEC 60601-1-3
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_3G
12.2 RM RESULTS TABLE: Mounting of X-RAY SOURCE ASSEMBLIES and X-RAY
IMAGING ARRANGEMENTS
N/A
Clause of
ISO
14971
Document Ref. in RMF
(Document No. & paragraph)
Result - Remarks Verdict
4.2
4.3
4.4
5
6.2
6.3
6.4
6.5
6.6
Supplementary information:
RISK MANAGEMENT is not required if there is no exception or particular standard is used.
12.4 Table: Measured LEAKAGE RADIATION in the LOADING STATE Pass
Point of
measurement
Conditions of LOADING Allowed limit
of LEAKAGE
RADIATION
(mGy/h) (1)
Averaged
LEAKAGE
RADIATION
(mGy/h)
Mode of
operation
CURRENT, (mA) or
CURRENT TIME
PRODUCT, (mAs)
X-RAY TUBE
VOLTAGE,
(kV)
Front Loading state 8 mA 90 1.0 0.056 300
Rear Loading state 8 mA 90 1.0 0.074 280
Left Loading state 8 mA 90 1.0 0.029 430
Right Loading state 8 mA 90 1.0 0.044 460
Top Loading state 8 mA 90 1.0 0.036 590
Bottom Loading state 8 mA 90 1.0 0.062 620
Front-left Loading state 8 mA 90 1.0 0.001 921
Front-right Loading state 8 mA 90 1.0 0.002 276
Rear-left Loading state 8 mA 90 1.0 0.002 349
Rear-right Loading state 8 mA 90 1.0 0.001 581
Supplementary information: Loading state (radiography)
(1) Particular standards may specify different limits of LEAKAGE RADIATION for specific X-RAY EQUIPMENT

Page 28 of 29 Report No. ACTS-2024-SM-225
Annex A – IEC 60601-1-3 Test Report
Page 28 of 29 Report No. ACTS-2024-SM-225_Annex A
IEC 60601-1-3
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_3G
12.5 Table: Measured LEAKAGE RADIATION when not in the LOADING STATE Pass
Points of
measurements
Conditions of NORMAL USE Allowed limit
of LEAKAGE
RADIATION
(mGy/h)
Averaged
LEAKAGE
RADIATION
(mGy/h)
Mode of operation CURRENT, (mA) or
CURRENT TIME
PRODUCT, (mAs)
X-RAY TUBE
VOLTAGE,
(kV)
Front No Loading state - - 0.02 0
Rear No Loading state - - 0.02 0
Left No Loading state - - 0.02 0
Right No Loading state - - 0.02 0
Top No Loading state - - 0.02 0
Bottom No Loading state - - 0.02 0
Front-left No Loading state - - 0.02 0
Front-right No Loading state - - 0.02 0
Rear-left No Loading state - - 0.02 0
Rear-right No Loading state - - 0.02 0
Supplementary information: No Loading state (stand-by state)
13.2 RM RESULTS TABLE: Control of X-RAY EQUIPMENT from a PROTECTED AREA N/A
Clause of
ISO
14971
Document Ref. in RMF
(Document No. & paragraph)
Result - Remarks Verdict
4.2
4.3
4.4
5
6.2
6.3
6.4
6.5
6.6
Supplementary information: See also 13.3
RISK MANAGEMENT is not required if there is no exception or particular standard is used.

Page 29 of 29 Report No. ACTS-2024-SM-225
Annex A – IEC 60601-1-3 Test Report
Page 29 of 29 Report No. ACTS-2024-SM-225_Annex A
IEC 60601-1-3
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_3G
13.3 RM RESULTS TABLE: Protection by distance N/A
Clause of
ISO
14971
Document Ref. in RMF
(Document No. & paragraph)
Result - Remarks Verdict
4.2
4.3
4.4
5
6.2
6.3
6.4
6.5
6.6
Supplementary information: See also 13.2
RISK MANAGEMENT is not required if there is no exception or particular standard is used.
13.6A Table: STRAY RADIATION of X-RAY EQUIPMENT N/A
Orientation of
PATIENT SUPPORT
Region of height (above floor)
in SIGNIFICANT ZONE OF
OCCUPANCY, cm
Highest permissible AIR
KERMA in one hour,
mGy
Measured STRAY
RADIATION in one hour,
mGy
Horizontal or
Vertical
Horizontal
Vertical
Supplementary information:
13.6B Table: Limits of AIR KERMA in one hour N/A
Frequency of handling
Highest permissible AIR
KERMA in one hour, mGy
Measured AIR KERMA in
one hour, mGy Remarks
Infrequently or Momentary
Frequently
Supplementary information:

Page 1 of 15 Report No. ACTS-2024-SM-225
Annex B – IEC 60601-1-6 Test Report
Test Report issued under the responsibility of:
TEST REPORT
IEC 60601-1-6
Medical electrical equipment - Part 1-6:
General requirements for basic safety and essential performance -
Collateral standard: Usability
Report Number. .............................. : ACTS-2024-SM-225_Annex B
Date of issue ................................... : 2025-02-24
Total number of pages ................... : 15 pages
Name of Testing Laboratory
preparing the Report ...................... :
ACTS Co., Ltd.
#B201, 260, Changnyong-daero, Yeongtong-gu, Suwon-si,
Gyeonggi-do, Republic of Korea
Applicant’s name ........................... : H&abyz Co., Ltd.
Address ........................................... : 1F, 2-dong, 41-16, Cheoinseong-ro, Namsa-eup, Cheoin-gu,
Yongin-si, Gyeonggi-do, Republic of Korea, 17118
Test specification:
Standard .......................................... : IEC 60601-1-6:2010, IEC 60601-1-6:2010/AMD1:2013, IEC 60601-
1-6:2010/AMD2:2020 for use in conjunction with IEC 62366-1:2015,
IEC 62366-1:2015/AMD1:2020, and IEC 60601-1:2005, IEC 60601-
1:2005/AMD1:2012, IEC 60601-1:2005/AMD2:2020
Test procedure ............................... : CB Scheme
Non-standard test method ............ : N/A
TRF template used ......................... : IECEE OD-2020-F1:2022, Ed.1.5
Test Report Form No. .................... : IEC60601_1_6L
Test Report Form(s) Originator .... : TÜ V Rheinland LGA Products GmbH
Master TRF ...................................... : Dated 2023-06-01
Copyright © 2023 IEC System of Conformity Assessment Schemes for Electrotechnical Equipment
and Components (IECEE System). All rights reserved.
This publication may be reproduced in whole or in part for non-commercial purposes as long as the IECEE is acknowledged as
copyright owner and source of the material. IECEE takes no responsibility for and will not assume liability for damages resulting from
the reader's interpretation of the reproduced material due to its placement and context.
If this Test Report Form is used by non-IECEE members, the IECEE/IEC logo and the reference to the CB
Scheme procedure shall be removed.
This report is not valid as a CB Test Report unless signed by an approved IECEE Testing Laboratory
and appended to a CB Test Certificate issued by an NCB in accordance with IECEE 02.
General disclaimer:
The test results presented in this report relate only to the object tested.
This report shall not be reproduced, except in full, without the written approval of the Issuing NCB. The
authenticity of this Test Report and its contents can be verified by contacting the NCB, responsible for this
Test Report.

Page 2 of 15 Report No. ACTS-2024-SM-225
Annex B – IEC 60601-1-6 Test Report
Page 2 of 15 Report No. ACTS-2024-SM-225_Annex B
TRF No. IEC60601_1_6L
Test item description ....................... : Portable X-Ray system
Trademark(s) ..................................... :
Manufacturer ..................................... : Same as applicant
Model/Type reference ...................... : HnX-P1
Ratings .............................................. : Internally powered: 29.6 V d.c., 1470 mAh
Responsible Testing Laboratory (as applicable), testing procedure and testing location(s):
CB Testing Laboratory: ACTS Co., Ltd.

Testing location/ address .............................: #B201, 260, Changnyong-daero, Yeongtong-gu, Suwon-si,
Gyeonggi-do, Republic of Korea
Tested by (name, function, signature) ........: HanCheol Cho
Project Handler
Approved by (name, function, signature) ...: JaeYoung Lee
Project Reviewer
Testing procedure: CTF Stage 1:
Testing location/ address .............................:
Tested by (name, function, signature) ........:
Approved by (name, function, signature) ...:
Testing procedure: CTF Stage 2:
Testing location/ address .............................:
Tested by (name + signature) ......................:
Witnessed by (name, function, signature) ..:
Approved by (name, function, signature) ...:
Testing procedure: CTF Stage 3:
Testing procedure: CTF Stage 4:
Testing location/ address .............................:
Tested by (name, function, signature) ........:
Witnessed by (name, function, signature) ..:
Approved by (name, function, signature) ...:
Supervised by (name, function, signature) :

Page 3 of 15 Report No. ACTS-2024-SM-225
Annex B – IEC 60601-1-6 Test Report
Page 3 of 15 Report No. ACTS-2024-SM-225_Annex B
TRF No. IEC60601_1_6L
List of Attachments (including a total number of pages in each attachment):
ANNEX I – IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist (Pages: 9)
Summary of testing:
Tests performed (name of test, test clause and
date test performed):
Process standard only, no testing
Testing location: (CBTL, SPTL, CTF,
Subcontractor)
N/A
Summary of compliance with National Differences (List of countries addressed):
EU Group (No National or Group Differences declared),
US (No National or Group Differences declared)
The product fulfils the requirements of EN 60601-1-6:2010/A1:2015/A2:2021
Use of uncertainty of measurement for decisions on conformity (decision rule) :
No decision rule is specified by the IEC standard, when comparing the measurement result with the
applicable limit according to the specification in that standard. The decisions on conformity are made without
applying the measurement uncertainty (“simple acceptance” decision rule, previously known as “accuracy
method”).
Other: … (to be specified, for example when required by the standard or client, or if national
accreditation requirements apply)
Information on uncertainty of measurement:
The uncertainties of measurement are calculated by the laboratory based on application of criteria given by
OD-5014 for test equipment and application of test methods, decision sheets and operational procedures
of IECEE.
IEC Guide 115 provides guidance on the application of measurement uncertainty principles and applying
the decision rule when reporting test results within IECEE scheme, noting that the reporting of the
measurement uncertainty for measurements is not necessary unless required by the test standard or
customer.
Calculations leading to the reported values are on file with the NCB and testing laboratory that conducted
the testing.

Page 4 of 15 Report No. ACTS-2024-SM-225
Annex B – IEC 60601-1-6 Test Report
Page 4 of 15 Report No. ACTS-2024-SM-225_Annex B
TRF No. IEC60601_1_6L
Copy of marking plate:
The artwork below may be only a draft. The use of certification marks on a product must be
authorized by the respective NCBs that own these marks.
See IEC 60601-1 Test Report

Page 5 of 15 Report No. ACTS-2024-SM-225
Annex B – IEC 60601-1-6 Test Report
Page 5 of 15 Report No. ACTS-2024-SM-225_Annex B
TRF No. IEC60601_1_6L
Test item particulars .................................................. :
Classification of installation and use ...................... : See IEC 60601-1 Test Report
Supply Connection .................................................... : See IEC 60601-1 Test Report
...................................................................................... :
Possible test case verdicts:
- test case does not apply to the test object ........... : N/A
- test object does meet the requirement .................. : P (Pass)
- test object does not meet the requirement ........... : F (Fail)
Testing .......................................................................... :
Date of receipt of test item......................................... : N/A
Date (s) of performance of tests ............................... : N/A
General remarks:
"(See Enclosure #)" refers to additional information appended to the report.
"(See appended table)" refers to a table appended to the report.
Throughout this report a comma / point is used as the decimal separator.
Manufacturer’s Declaration per sub-clause 4.2.5 of IECEE 02:
The application for obtaining a CB Test Certificate
includes more than one factory location and a
declaration from the Manufacturer stating that the
sample(s) submitted for evaluation is (are)
representative of the products from each factory has
been provided................................................................ :
Yes
Not applicable
When differences exist; they shall be identified in the General product information section.
Name and address of factory (ies) .......................... : Same as applicant
General product information and other remarks:
See IEC 60601-1 Test Report
The following suability file documents were reviewed as an element of this evaluation:
1) Usability Validation Plan: A-UEP-HNX, Rev.0
2) Usability Validation Report: A-UVR-HNX, Rev.0
3) Usability Engineering Plan: A-UEF-HNX, Rev.0
4) Formative Evaluation Plan: A-UFEP-HNX, Rev.0
5) Formative Evaluation Report: A-UFER-HNX, Rev.0
6) Summative Evaluation Plan: A-USEP-HNX, Rev.0
7) Summative Evaluation Report: A-USER-HNX, Rev.0
8) User Manual: A-IFU-HNX, Rev.0.1

Page 6 of 15 Report No. ACTS-2024-SM-225
Annex B – IEC 60601-1-6 Test Report
Page 6 of 15 Report No. ACTS-2024-SM-225_Annex B
IEC 60601-1-6
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
4 GENERAL REQUIREMENTS -
4.2 USABILITY ENGINEERING PROCESS complies
with IEC 62366-1 including amended definitions.
Excludes production and post-production
monitoring, and maintenance of the USABILITY
ENGINEERING PROCESS
See attached IEC 62366-1
ANNEX I
Pass
Inspection of the USABILITY ENGINEERING FILE verified
that the MANUFACTURER demonstrated compliance
with IEC 62366-1:2015+A1:2020.
Verified Pass
5 ME EQUIPMENT ACCOMPANYING DOCUMENTS -
The instructions for use shall contain a summary of
the USE SPECIFICATION as specified in IEC 62366-
1:2015, AMD1:2020, Clause 5.1
Included Pass
The same information is also included in the
technical description, if this is provided as a
separate document from instructions for use
Not separated from instruction
for use
N/A

Page 7 of 15 Report No. ACTS-2024-SM-225
Annex B – IEC 60601-1-6 Test Report
Page 7 of 15 Report No. ACTS-2024-SM-225_Annex B
ANNEX I - IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
4 PRINCIPLES -
4.1.1 The MANUFACTURER shall establish, document,
implement and maintain a USABILITY
ENGINEERING PROCESS, as defined in Clause 5,
to provide SAFETY for the PATIENT, USER and
others. The PROCESS shall address USER
interactions with the MEDICAL DEVICE according
to the ACCOMPANYING DOCUMENTATION
Established, documented and
maintained
Pass
USABILITY ENGINEERING activities for a
MEDICAL DEVICE shall be planned, carried out,
and documented by personnel competent on the
basis of appropriate education, training, skills or
experience.
Considered Pass
Where a documented product realization PROCESS
exists, such as that described in Clause 7
of ISO 13485:2016, it shall incorporate the
appropriate parts of or reference the USABILITY
ENGINEERING PROCESS.
Considered Pass
Compliance with this subclause to exist when the
requirements of this International Standard have
been fulfilled.
Complied Pass
4.1.2 To reduce use-related RISK, the MANUFACTURER
shall use one or more of the following options, in
the priority listed (as required by ISO 14971:2019,
7.1):
See below Pass
a) inherently safe design and manufacture; Considered Pass
b) protective measures in the MEDICAL DEVICE
itself or in the manufacturing PROCESS; and
Considered Pass
c) information for SAFETY and, where appropriate,
training to USERS.
Considered Pass
4.1.3 When, in accordance with the priorities of 4.1.2,
information for SAFETY is used as a RISK
CONTROL measure, the MANUFACTURER shall subject
this information to the USABILITY ENGINEERING
PROCESS
Considered Pass
4.2 The results of the USABILITY ENGINEERING PROCESS
are stored in the USABILITY ENGINEERING FILE ............ :
Refer to Usability Engineering
File (Document A-UEF-HNX,
Rev.0)
Pass
4.3 The level of effort and the choice of methods and
tools used to perform the USABILITY ENGINEERING
PROCESS vary based on:
See below Pass
a) the size and COMPLEXITY of the USER INTERFACE Considered Pass
b) the SEVERITY of the HARM associated with the use
of the MEDICAL DEVICE
Considered Pass
c) the extent or complexity of the USE SPECIFICATION Considered Pass
d) the presence of USER INTERFACE OF UNKNOWN
PROVENANCE
No user interface of unknown
provenance
N/A

Page 8 of 15 Report No. ACTS-2024-SM-225
Annex B – IEC 60601-1-6 Test Report
Page 8 of 15 Report No. ACTS-2024-SM-225_Annex B
ANNEX I - IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
e) the extent of the modification to an existing
MEDICAL DEVICE USER INTERFACE that had been
subjected to the USABILITY ENGINEERING PROCESS
Considered Pass
5 USABILITY ENGINEERING PROCESS -
5.1 The MANUFACTURER shall prepare a USE
SPECIFCATION. The USE SPECIFICATION shall include
the following…………………………………………….……….:
Document Usability
Engineering File (Document A-
UEF-HNX, Rev.0)
Paragraph 4.6 User Interface
Specification
Pass
– intended medical indication Document Usability
Engineering File (Document A-
UEF-HNX, Rev.0)
Paragraph 4.1.1 Intended
medical indication
Pass
– intended PATIENT population Document Usability
Engineering File (Document A-
UEF-HNX, Rev.0)
Paragraph 4.1.2 Intended
patient population
Pass
– intended part of the body or type of tissue applied
to or interacted with
Document Usability
Engineering File (Document A-
UEF-HNX, Rev.0)
Paragraph 4.1.4 Intended part
of the body or type of tissue
applied to or interacted with
Pass
– intended USER PROFILE Document Usability
Engineering File (Document A-
UEF-HNX, Rev.0)
Paragraph 4.1.3 Intended User
Profile
Pass
– intended USE ENVIRONMENT Document Usability
Engineering File (Document A-
UEF-HNX, Rev.0)
Paragraph 4.1.5 Use
environment
Pass
– operating principle Document Usability
Engineering File (Document A-
UEF-HNX, Rev.0)
Paragraph 4.1.6 Operating
principle
Pass

Page 9 of 15 Report No. ACTS-2024-SM-225
Annex B – IEC 60601-1-6 Test Report
Page 9 of 15 Report No. ACTS-2024-SM-225_Annex B
ANNEX I - IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
5.2 The MANUFACTURER shall identify USER INTERFACE
characteristics that could be related to SAFETY as
part of a RISK ANALYSIS performed according to ISO
14971:2019, Clause 5.3
Document Reference No. in
USABILITY ENGINEERING FILE:
Document Usability
Engineering File (Document A-
UEF-HNX, Rev.0)
Paragraph 4.2 Identify user
interface characteristics related
to safety and potential use
errors
Pass
5.3 As part of this RISK ANALYSIS, the MANUFACTURER
shall identify known or foreseeable HAZARDS and
HAZARDOUS SITUATIONS which could affect PATIENTS,
USERS or others, related to the use of the MEDICAL
DEVICE.
See Appended Table 5.3 Pass
5.4 The RISK ANALYSIS includes a description of all the
reasonably foreseeable HAZARD-RELATED USE
SCENARIOS associated with the identified HAZARD
and HAZARDOUS SITUATIONS.
Document Reference No. in
USABILITY ENGINEERING FILE:
Document Usability
Engineering File (Document A-
UEF-HNX, Rev.0)
Paragraph 4.2 Identify user
interface characteristics related
to safety and potential use
errors
Pass
The description of each identified HAZARD-RELATED
USE SCENARIO includes all TASKS and their
sequences
Included Pass
The SEVERITY of the possible resulting associated
HARM was determined
Determined (Refer to the
FMEA)
Pass
5.5 The MANUFACTURER shall select the HAZARD-
RELATED USE SENARIOS to be included in a
SUMMATIVE EVALUATION as part of the USABILITY FILE.
This SUMMATIVE EVALUATION shall include:
Document Reference No. in
USABILITY ENGINEERING FILE:
Document Usability
Engineering File (Document A-
UEF-HNX, Rev.0)
Paragraph 4.2 Identify user
interface characteristics related
to safety and potential use
errors
Pass
- all HAZARD-RELATED USE SCENARIOS; See above Pass
- a subset of the HAZARD-RELATED USE SCENARIOS
based on the SEVERITY of the potential HARM that
could be caused by USE ERROR (e.g. for which
medical intervention would be needed); or
See above Pass
- a subset of the HAZARD-RELATED USE SCENARIOS
based on the SEVERITY of the potential HARM and
based on other circumstances specific to the
MEDICAL DEVICE and the MANUFACTURER
See above Pass
A summary of any selection scheme, the rationale
for its use and the results of applying it shall be
stored in the USABILITY ENGINEERING FILE
Stored Pass

Page 10 of 15 Report No. ACTS-2024-SM-225
Annex B – IEC 60601-1-6 Test Report
Page 10 of 15 Report No. ACTS-2024-SM-225_Annex B
ANNEX I - IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
5.6 The MANUFACTURER shall establish and maintain a
USER INTERFACE SPECIFICATION
See Appended Table 5.6 Pass
5.7 The MANUFACTURER shall establish and maintain a
USER INTERFACE EVALUATION plan for the USER
INTERFACE
See Appended Table 5.7 Pass
5.8 The MANUFACTURER shall design and implement the
USER INTERFACE, including the ACCOMPANYING
DOCUMENTATION if needed, and training capability, if
needed, as described in the USER INTERFACE
SPECIFICATION ..................................................................... :
Document References in
USABILITY ENGINEERING FILE,
including any FORMATVE
EVALUATION or required
training strategy
Pass
Where new USE ERRORS, HAZARDS, HAZARDOUS
SITUATIONS or HAZARD-RELATED USE SCENARIOS are
discovered during this step the MANUFACTURER shall
repeat the steps of Clause 5 as appropriate
Will be repeated, when the
new related situations are
discovered during this step
Pass
If training on the specific MEDICAL DEVICE is required
for the safe us of the MEDICAL DEVICE by the
intended USER, the MANUFACTURER shall design and
implement a training capability for the EXPECTED
SERVICE LIFE of the MEDICAL DEVICE by doing at least
one of the following:
Not need special training See
user manual.
Pass
- provide the materials necessary for training; User manual
(If can be replaced by viewing
the document without special
training)
Pass
- ensure the materials necessary for training are
available;
See above Pass
- make the training available; or No such part N/A
- make training available to the RESPONSIBLE
ORGANIZATION that enables it to train its USERS
No such part N/A
5.9 The MANUFACTURER shall perform a SUMMATIVE
EVALUATION of each HAZARD-RELATED USE SCENARIO
selected in Clause 5.5
Document Reference No. in
USABILITY ENGINEERING FILE:
Pass
All USE ERRORS and use difficulties that occurred
shall be identified
Shall be identified
However, As the result of
validation process, This was no
use error founded in the
usability of this product
N/A
Where USE ERROR or use difficulty can lead to a
HAZARDOUS SITUATION the root causes should be
determined
See above N/A
If new USE ERRORS, HAZARDS, HAZARDOUS SITUATIONS
or HAZARD-RELATED USE SCENARIOS are discovered
during this data analysis:
If new use errors, hazards.
Hazardous situation or
hazard-related use scenarios
are discovered during this
data analysis, it will be
analysed in accordance with
the procedure below
_

Page 11 of 15 Report No. ACTS-2024-SM-225
Annex B – IEC 60601-1-6 Test Report
Page 11 of 15 Report No. ACTS-2024-SM-225_Annex B
ANNEX I - IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
- if yes, then the MANUFACTURER shall repeat the
activities of Clause 5 as appropriate;
See above Pass
- if not, then the MANUFACTURER determine whether
further improvement of the USER INTERFACE design
as it relates to SAFETY is necessary and practicable
See above Pass
1) If yes, then the MANUFACTURER shall re-
enter the USABILITY ENGINEERING PROCESS at
Clause 5.6
See above Pass
2) If not then the MANUFACTURER shall: See above Pass
i) Document why improvement is not
necessary or not practicable;
See above Pass
ii) Identify the data from the USABILITY
ENGINEERING PROCESS needed to determine
the RESIDUAL RISK related to use; and
See above Pass
iii) Evaluate the RESIDUAL RISK according to
ISO 14971:2019, Clause 7.3
See above Pass
5.10 USER INTERFACE OF UNKNOWN PROVENANCE (UOUP)
was evaluated according to Annex C rather than the
requirements of 5.1 through 5.9.
No user interface of unknown
provenance
N/A
Annex C Evaluation of a USER INTERFACE OF UNKNOWN PROVENANCE (UOUP) -
C.2.1 The MANUFACTURER shall establish a USE
SPECIFICATION as required in 5.1.
No user interface of unknown
provenance
N/A
C.2.2 The MANUFACTURER of a device with UOUP shall
review POST-PRODUCTION information including
complaints and field reports for incidents and near
incidents. All identified cases of USE ERROR shall be
stored in the USABILITY ENGINEERING FILE and
addressed in C.2.3 and C.2.4
See above N/A
C.2.3 The MANUFACTURER shall review the RISK ANALYSIS
of the MEDICAL DEVICE with UOUP and ensure that all
HAZARDS and HAZARDOUS SITUATIONS associated
with USABILITY have been identified and
documented
See above N/A

C.2.4 The MANUFACTURER shall verify and document that
adequate RISK CONTROL measures have been
implemented for all identified HAZARDS and
HAZARDOUS SITUATIONS identified in C.2.3 and that
all RISKS are reduced to an acceptable level as
indicated by the RISK ASSESSMENT
See above N/A
C.2.5 Based on any new information identified in
performing steps C.2.3 and C.2.4 the
MANUFACTURER re-evaluated the overall RESIDUAL
RISK according to ISO 14971:2019, Clause 7.3 and
documented the results in either the USABILITY
ENGINEERING FILE or RISK MANAGEMENT FILE
See above N/A

Page 12 of 15 Report No. ACTS-2024-SM-225
Annex B – IEC 60601-1-6 Test Report
Page 12 of 15 Report No. ACTS-2024-SM-225_Annex B
ANNEX I - IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
Table 5.3 USABILITY ENGINEERING FILE RESULTS TABLE: RISK ANALYSIS Pass
Document Ref. in USABILITY
ENGINEERING FILE
Result - Remarks Verdict
An identification of known or
foreseeable HAZARDS and
HAZARDOUS SITUATIONS which
could affect PATIENTS, USERS
or others, related to the use of
the MEDICAL DEVICE. was
performed according to ISO
14971:2019, Clause 5.4
Document A-UEF-HNX, Rev.0
(Usability Engineering File)
Documented of paragraph 4.2
Identify user interface
characteristics related to
safety and potential use errors
Pass
During the identification of HAZARDS and HAZARDOUS SITUATIONS, the following was considered: —
– USE SPECIFICATION, including
USER PROFILE(S) (See 5.1)
Document A-UEF-HNX, Rev.0
(Usability Engineering File)
Documented of paragraph 4.6
User Interface Specification
Pass
– information on HAZARDS and
HAZARDOUS SITUATIONS known
for existing USER INTERFACES
of
MEDICAL DEVICES of a similar
type, if available; and
Document A-UEF-HNX, Rev.0
(Usability Engineering File)
Documented of paragraph 4.2
Identify user interface
characteristics related to
safety and potential use errors
Pass
– identified USE ERRORS (see
5.2). Document A-UEF-HNX, Rev.0
(Usability Engineering File)
Documented of paragraph 4.2
Identify user interface
characteristics related to
safety and potential use errors
Pass

Page 13 of 15 Report No. ACTS-2024-SM-225
Annex B – IEC 60601-1-6 Test Report
Page 13 of 15 Report No. ACTS-2024-SM-225_Annex B
ANNEX I - IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
Table 5.6 USABILITY ENGINEERING FILE RESULTS TABLE: USER INTERFACE SPECIFICATION Pass
Document Ref. in USABILITY
ENGINEERING FILE
Result - Remarks Verdict
USER INTERFACE SPECIFICATION Document A-UEF-HNX, Rev.0
(Usability Engineering File)
Documented of paragraph 4.6
User Interface Specification
Pass
The USER INTERFACE SPECIFICATION shall consider: —
– the USE SPECIFICATION (See
5.1)
Document A-UEF-HNX, Rev.0
(Usability Engineering File)
Documented of paragraph 4.6
User Interface Specification
Pass
– the known or foreseeable
USE ERRORS associated with
the medical device (See 5.2);
and
Document A-UEF-HNX, Rev.0
(Usability Engineering File)
Documented of paragraph 4.6
User Interface Specification
Pass
– the HAZARD-RELATED USE
SCENARIOS (See 5.4)
Document A-UEF-HNX, Rev.0
(Usability Engineering File)
Documented of paragraph 4.6
User Interface Specification
Pass
Inputs to the USER INTERFACE SPECIFICATION shall include the following: —
– testable technical
requirements relevant to the
USER INTERFACE, including the
requirements for those parts
of the USER INTERFACE
associated with the selected
RISK CONTROL measures;
Document A-UEF-HNX, Rev.0
(Usability Engineering File)
Documented of paragraph 4.6
User Interface Specification
Pass
– an indication as to whether
ACCOMPANYING
DOCUMENTATION is required;
and
Document A-UEF-HNX, Rev.0
(Usability Engineering File)
Documented of paragraph 4.6
User Interface Specification
Pass
– an indication as to whether
MEDICAL DEVICE specific
training is required
Document A-UEF-HNX, Rev.0
(Usability Engineering File)
Documented of paragraph 4.6
User Interface Specification
Pass

Page 14 of 15 Report No. ACTS-2024-SM-225
Annex B – IEC 60601-1-6 Test Report
Page 14 of 15 Report No. ACTS-2024-SM-225_Annex B
ANNEX I - IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
Table 5.7 USABILITY ENGINEERING FILE RESULTS TABLE: USER INTERFACE EVALUATION plan Pass
Document Ref. in USABILITY
ENGINEERING FILE
Result - Remarks Verdict
The manufacturer shall
establish and maintain a USER
INTERFACE EVALUATION plan for
the USER INTERFACE
Document A-UEF-HNX, Rev.0
(Usability Engineering File)
Documented of paragraph 4.7
Establish User Interface
Evaluation Plan
Pass
The USER INTERFACE EVALUATION plan shall document: —
a) the objective and identify
the method of any planned
FORMATIVE EVALUATIONS and
SUMMATIVE EVALUATIONS
Document A-UEP-HNX, Rev.0
(Usability Validation Plan)
Documented of paragraph 3.1
Validation Objectives
Pass
b) if USABILITY TESTS are
employed,
– document which USER
GROUPS are intended to be
included in the test;
Document A-UEP-HNX, Rev.0
(Usability Validation Plan)
Documented of paragraph 4.1
Target User Group
Pass
– document the test
environment and other
conditions of use, based on
the USE SPECIFICATION;
Document A-UEP-HNX, Rev.0
(Usability Validation Plan)
Documented of paragraph 4.2
Test environment
Pass
– specify whether
ACCOMPANYING
DOCUMENTATION is provided
during the test; and
Document A-UEP-HNX, Rev.0
(Usability Validation Plan)
Documented of paragraph 4
Test Plan
Pass
– specify whether MEDICAL
DEVICE-specific training is
provided prior to the test and
the minimum elapsed time
between the training and the
beginning of the test.
Document A-UEP-HNX, Rev.0
(Usability Validation Plan)
Documented of paragraph 4
Test Plan
Pass
The USER INTERFACE evaluation plan for FORMATIVE EVALUATION shall address: —
a) the evaluation methods
being used;
Document A-UFEP-HNX,
Rev.0 (Usability Formative
Evaluation Plan)
Documented of paragraph 2
Test Method
Pass
b) which part of the USER
INTERFACE is being evaluated;
and
Document A-UFEP-HNX,
Rev.0 (Usability Formative
Evaluation Plan)
Documented of paragraph 3
Test environment
Pass
c) when in the USABILITY
ENGINEERING PROCESS to
perform each of the USER
INTERFACE EVALUATIONS.
Document A-UFEP-HNX,
Rev.0 (Usability Formative
Evaluation Plan)
Documented of paragraph 5
Use scenarios related risk
factors
Pass
For each selected HAZARD-RELATED USE SCENARIO (see 5.5), the USER INTERFACE EVALUATION
plan for SUMMATIVE EVALUATION shall specify: —
a) the evaluation method
being used and a rationale
that the method produces
OBJECTIVE EVIDENCE;
Document A-USEP-HNX,
Rev.0 (Usability Summative
Evaluation Plan)
Documented of paragraph 3
Test Method
Pass

Page 15 of 15 Report No. ACTS-2024-SM-225
Annex B – IEC 60601-1-6 Test Report
Page 15 of 15 Report No. ACTS-2024-SM-225_Annex B
ANNEX I - IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
b) which part of the USER
INTERFACE is being evaluated;
Document A-USEP-HNX,
Rev.0 (Usability Summative
Evaluation Plan)
Documented of paragraph 3
Test equipment
Pass
c) where applicable, the
criteria for determining
whether the information for
SAFETY is perceivable,
understandable and supports
CORRECT USE of the MEDICAL
DEVICE (4.1.3);
Document A-USEP-HNX,
Rev.0 (Usability Summative
Evaluation Plan)
Documented of paragraph 3
Test equipment
Pass
d) the availability of the
ACCOMPANYING
DOCUMENTATION and provision
of training during the
SUMMATIVE EVALUATION; and
Document A-USEP-HNX,
Rev.0 (Usability Summative
Evaluation Plan)
Documented of paragraph 3.2
Test Scheduled
Pass
e) for a USABILITY TEST,
– how the characteristics of
the test participants are
representative of the intended
USER PROFILES;
Document A-USEP-HNX,
Rev.0 (Usability Summative
Evaluation Plan)
Documented of paragraph 7
Participant
Pass
– justifying how the test
participants are grouped into
distinct USER GROUPS for the
purpose of determining the
number of test participants;
Document A-USEP-HNX,
Rev.0 (Usability Summative
Evaluation Plan)
Documented of paragraph 7
Participant
Pass
– the test environment and
conditions of use and a
rationale for how they are
adequately
representative of the intended
USE ENVIRONMENT;
Document A-USEP-HNX,
Rev.0 (Usability Summative
Evaluation Plan)
Documented of paragraph 6
Test environment
Pass
– the definition of CORRECT
USE for each HAZARD-RELATED
USE SCENARIO; and
Document A-USEP-HNX,
Rev.0 (Usability Summative
Evaluation Plan)
Documented of paragraph 9
Usage Scenarios related to
risk factors
Pass
– the method of collecting
data during the USABILITY TEST
for the subsequent analysis of
observed USE ERRORS and use
difficulties.
Document A-USEP-HNX,
Rev.0 (Usability Summative
Evaluation Plan)
Documented of paragraph 9
Usage Scenarios related to
risk factors
Pass

Page 1 of 12 Report No. ACTS-2024-SM-225
Annex C – IEC 60601-2-28 Test Report
IECEE OD-2020-F1:2017 © IEC 2017
TRF Template
Ed.1.0
2017-05-17
Disclaimer: This document is controlled and has been released electronically.
Only the version on the IECEE Website is the current document version
Test Report issued under the responsibility of:
TEST REPORT
IEC 60601-2-28
Part 2: Particular requirements for the safety of X-ray source
assemblies and X-ray tube assemblies for medical diagnosis
Report Number. .............................. : ACTS-2024-SM-225_Annex C
Date of issue ................................... : 2025-02-24
Total number of pages ................... : 12 Pages
Name of Testing Laboratory
preparing the Report ...................... :
ACTS Co., Ltd.
#B201, 260, Changnyong-daero, Yeongtong-gu, Suwon-si,
Gyeonggi-do, Republic of Korea
Applicant’s name ........................... : H&abyz Co., Ltd.
Address ........................................... : 1F, 2-dong, 41-16, Cheoinseong-ro, Namsa-eup, Cheoin-gu,
Yongin-si, Gyeonggi-do, Republic of Korea, 17118
Test specification:
Standard .......................................... : IEC 60601-2-28:2017 for use in conjunction with 60601-1:2005,
COR1:2006, COR2:2007, AMD1:2012 (or IEC 60601-1: 2012
reprint)
Test procedure ............................... : CB Scheme
Non-standard test method ............ : N/A
Test Report Form No. .................... : IEC60601_2_28D
Test Report Form(s) Originator .... : UL(US)
Master TRF ...................................... : 2017-10-26
Copyright © 2017 IEC System of Conformity Assessment Schemes for Electrotechnical Equipment
and Components (IECEE System). All rights reserved.
This publication may be reproduced in whole or in part for non-commercial purposes as long as the IECEE is acknowledged as
copyright owner and source of the material. IECEE takes no responsibility for and will not assume liability for damages resulting from
the reader's interpretation of the reproduced material due to its placement and context.
If this Test Report Form is used by non-IECEE members, the IECEE/IEC logo and the reference to the CB
Scheme procedure shall be removed.
This report is not valid as a CB Test Report unless signed by an approved CB Testing Laboratory and
appended to a CB Test Certificate issued by an NCB in accordance with IECEE 02.
General disclaimer:
The test results presented in this report relate only to the object tested.
This report shall not be reproduced, except in full, without the written approval of the Issuing CB Testing
Laboratory. The authenticity of this Test Report and its contents can be verified by contacting the NCB,
responsible for this Test Report.

Page 2 of 12 Report No. ACTS-2024-SM-225
Annex C – IEC 60601-2-28 Test Report
Page 2 of 12 Report No. ACTS-2024-SM-225_Annex C
TRF No. IEC60601_2_28D
Test item description ....................... : Portable X-Ray system
Trade Mark ........................................ :
Manufacturer..................................... : Same as applicant
Model/Type reference ...................... : HnX-P1
Ratings .............................................. : Internally powered: 29.6 V d.c., 1470 mAh
Responsible Testing Laboratory (as applicable), testing procedure and testing location(s):
CB Testing Laboratory: ACTS Co., Ltd.
Testing location/ address .............................: #B201, 260, Changnyong-daero, Yeongtong-gu, Suwon-si,
Gyeonggi-do, Republic of Korea
Tested by (name, function, signature) ........: HanCheol Cho
Project Handler
Approved by (name, function, signature) ...: JaeYoung Lee
Project Reviewer
Testing procedure: CTF Stage 1:
Testing location/ address .............................:
Tested by (name, function, signature) ........:
Approved by (name, function, signature) ...:
Testing procedure: CTF Stage 2:
Testing location/ address .............................:
Tested by (name + signature) ......................:
Witnessed by (name, function, signature) ..:
Approved by (name, function, signature) ...:
Testing procedure: CTF Stage 3:
Testing procedure: CTF Stage 4:
Testing location/ address .............................:
Tested by (name, function, signature) ........:
Witnessed by (name, function, signature) ..:
Approved by (name, function, signature) ...:
Supervised by (name, function, signature) :

Page 3 of 12 Report No. ACTS-2024-SM-225
Annex C – IEC 60601-2-28 Test Report
Page 3 of 12 Report No. ACTS-2024-SM-225_Annex C
TRF No. IEC60601_2_28D
List of Attachments (including a total number of pages in each attachment):
N/A
Summary of testing:
Tests performed (name of test and test clause): Testing location:
203.8.8.3 Dielectric voltage withstand ACTS Co., Ltd.
#B201, 260, Changnyong-daero,
Yeongtong-gu, Suwon-si,
Gyeonggi-do, Republic of Korea
Summary of compliance with National Differences (List of countries addressed):
EU Group (No National or Group Differences declared)
US (No National or Group Differences declared)
The product fulfils the requirements of EN IEC 60601-2-28:2019
Copy of marking plate:
The artwork below may be only a draft. The use of certification marks on a product must be
authorized by the respective NCBs that own these marks.
See IEC 60601-1 Test Report

Page 4 of 12 Report No. ACTS-2024-SM-225
Annex C – IEC 60601-2-28 Test Report
Page 4 of 12 Report No. ACTS-2024-SM-225_Annex C
TRF No. IEC60601_2_28D
Test item particulars .................................................. :
Classification of installation and use ...................... : See IEC 60601-1 Test Report
Supply Connection .................................................... : See IEC 60601-1 Test Report
Accessories and detachable parts included in the
evaluation ................................................................ :
Options included ....................................................... :
Additional terms according to ................................ : IEC 60788
Possible test case verdicts:
- test case does not apply to the test object ........... : N/A
- test object does meet the requirement .................. : P (Pass)
- test object does not meet the requirement ........... : F (Fail)
Testing .......................................................................... :
Date of receipt of test item......................................... : 2024-12-13
Date (s) of performance of tests ............................... : 2024-12-13 to 2025-01-10
General remarks:
"(See Enclosure #)" refers to additional information appended to the report.
"(See appended table)" refers to a table appended to the report.
Throughout this report a comma / point is used as the decimal separator.
This Test Report Form contains the particular requirements for the safety of X-Ray source
assemblies and X-ray Tube assemblies for medical diagnosis to IEC 60601-2-28. It can only be
used together with IEC 60601-1:2005 (3rd Edition) + CORR. 1:2006 + CORR. 2:2007 + A1:2012 (or IEC
60601-1: 2012 reprint)
Manufacturer’s Declaration per sub-clause 4.2.5 of IECEE 02:
The application for obtaining a CB Test Certificate
includes more than one factory location and a
declaration from the Manufacturer stating that the
sample(s) submitted for evaluation is (are)
representative of the products from each factory has
been provided................................................................ :
Yes
Not applicable
When differences exist; they shall be identified in the General product information section.
Name and address of factory (ies) .......................... : Same as applicant
General product information and other remarks:
See IEC 60601-1 Test Report
The following clause was not evaluated in this report.
- Clause 201.17, Electromagnetic compatibility
Based on a demonstrated RM file evidence usage of IEC 60601-1:2005/AMD1:2012/AMD2:2020 standard
with IEC 60601-2-28:2017 was approved and consequentially TRF IEC60601_1U was used for completion
of CBTR.

Page 5 of 12 Report No. ACTS-2024-SM-225
Annex C – IEC 60601-2-28 Test Report
Page 5 of 12 Report No. ACTS-2024-SM-225_Annex C
IEC 60601-2-28
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_28D
201.4 GENERAL REQUIREMENTS -
201.4.3 ESSENTIAL PERFORMANCE not associated with the
entity X-RAY TUBE ASSEMBLY itself
See below Pass
X-RAY TUBE ASSEMBLY considered ESSENTIAL
PERFORMANCE, depending on the X-ray system and
HIGH-VOLTAGE GENERATOR characteristics combined
with the X-RAY TUBE ASSEMBLY................................. :
See Appended Table 4.3 and
RM Results Table 4.3 in Part 1
Test Report
Pass
201.4.4 Expected Service Life based on metrics related to
use
Pass
201.4.11 Except for Sub-clause 4.11, Part 1 was applied Not applied Pass
201.5 GENERAL REQUIREMENTS FOR TESTING ME EQUIPMENT -
201.5.5 A HIGH-VOLTAGE GENERATOR not specified in the
ACCOMPANYING DOCUMENTS used for specific test

once characteristics of the non-specified generator
verified to be equivalent to specified generator ........ :
Used an X-ray source
assembly
Pass
201.5.7 X-RAY TUBE ASSEMBLY SPECIFIED in the ACCOMPANYING
DOCUMENTS for use only in controlled environments,
not subjected to humidity preconditioning
Not used controlled
environments, not subjected to
humidity preconditioning
Pass
201.5.9.2 Except for Sub-clause 5.9.2, Part 1 was applied Not applied Pass
201.6 CLASSIFICATION OF ME EQUIPMENT AND ME SYSTEMS -
201.6.2 X-RAY TUBE ASSEMBLIES classified as CLASS I
equipment
Used an X-ray source
assembly of type of the
monoblock
N/A
201.7 ME EQUIPMENT IDENTIFICATION, MARKING AND DOCUMENTS -
201.7.1.1 Except for Sub-clause 7.1.1, Part 1 was applied Not applied Pass
201.7.2 Marking on the outside of equipment or equipment parts
201.7.2.2 X-RAY TUBE ASSEMBLY marked with: See copy of marking plate Pass
-name or trademark and address of MANUFACTURER; See above Pass
-MODEL or TYPE REFERENCE; See above Pass
-an individual identification; See above Pass
-date of manufacture See above Pass
201.7.2.5 Except for Sub-clause 7.2.5, Part 1 was applied Not applied Pass
201.7.2.11 Except for Sub-clause 7.2.11, Part 1 was applied Not applied Pass
201.7.2.14 HIGH VOLTAGE cable connections between X-RAY
TUBE ASSEMBLy and the HIGH-VOLTAGE GENERATOR
accessible in normal use marked with symbol IEC
60417-5036
No accessible high voltage
cable connection
N/A

Page 6 of 12 Report No. ACTS-2024-SM-225
Annex C – IEC 60601-2-28 Test Report
Page 6 of 12 Report No. ACTS-2024-SM-225_Annex C
IEC 60601-2-28
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_28D
Marking not provided as tool is required for removal
of the cable connection
See above N/A
201.7.2.15 Marking of cooling condition not required as cooling
unit and x-ray tube assembly designed for
compatibility.
No such part N/A
201.7.2.101 Markings on the X-RAY TUBE are readable when the
X-RAY TUBE is dismantled from the X-RAY TUBE
HOUSING after a period of NORMAL USE
Readable Pass
Markings enable individual products, series, or
types to be correlated with their ACCOMPANYING
DOCUMENTS
Enable Pass
X-RAY TUBES are marked as follows, or optionally,
provided in the form of a combined designation
described in the ACCOMPANYING DOCUMENTS .........:
See copy of marking plate Pass
- Name or trademark of the MANUFACTURER See above Pass
- MODEL OR TYPE REFERENCE See above Pass
- individual identification See above Pass
201.7.2.102 The outside of X-RAY TUBE ASSEMBLIES provided with
the following markings:
See below Pass
- NOMINAL X-RAY TUBE VOLTAGE for which the X-RAY
TUBE ASSEMBLY is designed
See copy of marking plate Pass
-if more than one HIGH VOLTAGE cable receptacle,
indication of polarity of the HIGH VOLTAGE cable
receptacles
No high voltage cable N/A
-FOCAL SPOT sizes. NOMINAL FOCAL SPOT VALUE(S)
according to IEC 60336
See copy of marking plate Pass
201.7.3 MARKING ON THE INSIDE OF ME EQUIPMENT OR ME EQUIPMENT PARTS -
201.7.3.2 Except for Sub-clause 7.3.2, Part 1 was applied Not applied Pass
201.7.9 ACCOMPANYING DOCUMENTS -
201.7.9.1 ME EQUIPMENT provided with documentation that
contained at least the instructions for use and
technical description .................................................. :
Provided in the user manual,
Part 1, Paragraph 5.2
Specification
Pass
ACCOMPANYING DOCUMENTS provided with X-RAY
TUBE ASSEMBLY; or
See above Pass
Integrate integrated into the ACCOMPANYING
DOCUMENTS of the ME SYSTEM that X-RAY TUBE
ASSEMBLY is compatible
No such part N/A
X-RAY TUBE ASSEMBLY intended to receive its power
from other equipment in an ME SYSTEM or put other
special requirements on the ME SYSTEM, the
ACCOMPANYING DOCUMENTS sufficiently specify the
other equipment ...................................................... :
No other equipment
(The X-ray source assembly of
the type of the monoblock is
provided in the product.)
N/A

Page 7 of 12 Report No. ACTS-2024-SM-225
Annex C – IEC 60601-2-28 Test Report
Page 7 of 12 Report No. ACTS-2024-SM-225_Annex C
IEC 60601-2-28
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_28D
ACCOMPANYING DOCUMENTS identified the ME
EQUIPMENT by including the following ........................ :
See copy of marking plate Pass
-name or trade-name of the manufacturer and
contact information to which the RESPONSIBLE
ORGANIZATION can refer
See above Pass
-MODEl or TYPE REFERENCE See above Pass
ACCOMPANYING DOCUMENTS provided electronically Not provided an electronic
document
N/A
- RISK MANAGEMENT FILE included consideration on
which information also needed to be provided as
hard copy or marking on the me equipment ........... :
See above N/A
ACCOMPANYING DOCUMENTS specified special skills,
training and knowledge required of the intended
OPERATOR or RESPONSIBLE ORGANIZATION and
restrictions on locations or environment ................ :
Provided in the user manual,
Part 1, Paragraph 2 Operating
Environment
Pass
ACCOMPANYING DOCUMENTS written at a level
consistent with education, training and special
needs of the person they are intended for
Provided in the user manual,
Part 1, Paragraph 1.5 Safety
Pass
201.7.9.2 Instructions for use Pass
201.7.9.2.2 ACCOMPANYING DOCUMENTS include a warning
statement for X-RAY TUBE ASSEMBLY indicating,
“WARNING: To avoid the risk of electric shock, this
equipment must only be connected to a supply with
protective earth” ...................................................... :
Used an X-ray source
assembly of type of the
monoblock
N/A
201.7.9.2.3 Except for Sub-clause 7.9.2.3, Part 1 was applied Not applied Pass
201.7.9.2.14 Sub-clause 7.9.3.14 of Part 1 applied except for the
second paragraph and Note
Considered Pass
201.7.9.2.17 Except for Sub-clause 7.9.2.17, Part 1 was applied Not applied Pass
201.7.9.2.1
01
Instructions for use of x-ray tube assemblies Pass
INSTRUCTIONS FOR USE supply the following data for
the INTENDED USE as appropriate ............................:
See below Pass
a) SINGLE LOAD RATING Provided in the user manual,
Part 1, Paragraph 5.2
Specification
Pass
b) SERIAL LOAD RATING No serial radiography X-ray
exposure mode
N/A
c) NOMINAL RADIOGRAPHIC ANODE INPUT POWER
according to IEC 60613:2010
Provided in the user manual,
Part 1, Paragraph 5.2
Specification
Pass
d) NOMINAL CT ANODE INPUT POWER according to IEC
60613:2010
No CT mode N/A
e) NOMINAL CT SCAN POWER INDEX according to IEC
60613:2010.
No CT mode N/A
201.7.9.3 Technical description Pass

Page 8 of 12 Report No. ACTS-2024-SM-225
Annex C – IEC 60601-2-28 Test Report
Page 8 of 12 Report No. ACTS-2024-SM-225_Annex C
IEC 60601-2-28
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_28D
201.7.9.3.1
01
The technical descriptions of X-RAY TUBE ASSEMBLIES
specify the following data ........................................ :
Provided in the user manual,
Part 1, Paragraph 5.2
Specification
Pass
a) identity of the TARGET material(s) that
characterize the RADIATION SPECTRUM
See above Pass
b) REFERENCE AXIS See above Pass
c) TARGET ANGLE(S) See above Pass
d) FOCAL SPOT sizes. NOMINAL FOCAL SPOT VALUE(S)
according to IEC 60336, if FOCAL SPOT sizes in the
range
See above Pass
e) PERMANENT FILTRATION according to IEC 60522 or
thickness(es) of material(s) and its/their chemical
symbol(s)
See above Pass
f) QUALITY EQUIVALENT FILTRATION of parts which are
or could become ADDED FILTERS and method of
mounting/dismounting them, if applicable
Provided in the user manual,
Part 1, Paragraph 5.2
Specification
Pass
g) NOMINAL X-RAY TUBE VOLTAGE See above Pass
h) data concerning HIGH VOLTAGE required from the
HIGH-VOLTAGE GENERATOR or type designation of
suitable supply equipment
See above Pass
i) type-designation or specification of the HIGH
VOLTAGE connectors
No such part N/A
j) requirements for HIGH-VOLTAGE GENERATOR, to
supply filament(s), for rotating the ANODE (when
appropriate) and for auxiliary equipment appropriate
for safe application of X-RAY TUBE ASSEMBLY as
defined in RISK MANAGEMENT FILE ............................
Provided in the user manual,
Part 1, Paragraph 5.2
Specification
Pass
k) CATHODE EMISSION CHARACTERISTIC No such part N/A
l) ENVELOPE VOLTAGE according to IEC 60613:2010,
when applicable
No such part N/A
m) ENVELOPE CURRENT according to IEC
60613:2010, when applicable
No such part N/A
n) principal dimensions and interfaces in the form of
a drawing; this drawing also shows the REFERENCE
AXIS, the position and the accuracy of the position of
the FOCAL SPOT(s)
Provided in the user manual,
Part 1, Paragraph 5.2
Specification
Pass
o) mass with and without additional components Provided in the user manual,
Part 1, Paragraph 5.2
Specification
Pass
p) CONTINUOUS ANODE INPUT POWER according to
IEC 60613:2010 at the highest value of NOMINAL X-
RAY TUBE VOLTAGE under any operating condition
Provided in the user manual,
Part 1, Paragraph 5.2
Specification
Pass
q) classifications according to Clause 6 of the
general standard
No such part N/A
r) polarity of high-voltage connections No such part N/A

Page 9 of 12 Report No. ACTS-2024-SM-225
Annex C – IEC 60601-2-28 Test Report
Page 9 of 12 Report No. ACTS-2024-SM-225_Annex C
IEC 60601-2-28
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_28D
s) limits for the conditions for transport and storage Provided in the user manual,
Part 1, Paragraph 2 Operating
Environment
Pass
t) Any requirements to fulfil prior to applying power
to the X-RAY TUBE ASSEMBLY; e.g precautions to be
observed before the first LOADING upon completion
of the installation of an X-RAY TUBE ASSEMBLY, and
special procedures for conditioning the X-RAY TUBE
Provided in the user manual,
Part 1, Paragraph 7 Mode of
Operation
Pass
201.8 PROTECTION AGAINST ELECTRICAL HAZARDS FROM ME EQUIPMENT -
201.8.2.1 Except for Sub-clause 8.2.1, Part 1 was applied Not applied Pass
201.8.8.3 For PEAK WORKING VOLTAGES, U> 14140 V, the HIGH
VOLTAGE circuits of the X-RAY TUBE ASSEMBLY tested
at 110% of the NOMINAL X-RAY TUBE VOLTAGE of the
X-RAY TUBE ASSEMBLY, where the voltage was raised
over a period of 10 s or less and maintained for 3
minutes ................................................................. :
Nominal X-ray voltage of the
high voltage generator: Max.
90 kV
Applied testing voltage: 99 kV
(1.1 times)
Test duration: 3 min
Refer to clause 201.8.8.3 of
IEC 60601-2-54
Pass
201.8.9.3 Sub-clause 8.9.3 of Part 1 not applied for testing
HIGH VOLTAGE circuits of X-RAY TUBE ASSEMBLIES
Not applied Pass
201.9 PROTECTION AGAINST MECHANICAL HAZARDS OF ME EQUIPMENT AND ME
SYSTEMS
-
201.9.5 RISK MANAGEMENT FILE includes the criteria for
expelled parts or liquid spilled that would result in
unacceptable risk ....................................................... :
No rotating anode X-ray tube
(Stationary anode)
N/A
201.9.5.2 Except for Sub-clause 9.5.2, Part 1 was applied Not applied Pass
201.9.7 Pressure vessels and parts subject to pneumatic and hydraulic pressure Pass
201.9.7.1 X-RAY TUBE ASSEMBLY is not a pressure vessel,
however; clause 9.7.5 was applied
No rotating anode X-ray tube
(Stationary anode)
N/A
The RISK MANAGEMENT FILE included criteria for liquid
spilled or other consequences that resulted in
unacceptable RISKS .................................................... :
See above N/A
201.9.7.7 X-RAY TUBE ASSEMBLY comply with either of the
following:
See below Pass
Items a) to g) of sub-clause 9.7.7 of Part 1, or See below N/A
Provided with other means to respond to one or
more critical levels of thermal energy or pressure
Considered Pass
The following requirements are complied with when
other means than a PRESSURE RELIEF DEVICE are
used
See below Pass

Page 10 of 12 Report No. ACTS-2024-SM-225
Annex C – IEC 60601-2-28 Test Report
Page 10 of 12 Report No. ACTS-2024-SM-225_Annex C
IEC 60601-2-28
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_28D
– a SPECIFIED signal for the ME EQUIPMENT for which
the X-RAY TUBE ASSEMBLY is intended, when a critical
level has been reached
Error code is displayed on the
LCD display when the product
is reached on the critical level
(ex, Err 01)
Pass
– a statement in the ACCOMPANYING DOCUMENTS
addressing the RISK associated with this critical level
Provided in the user manual,
Part 2, Paragraph 7 Error Code
Pass
ME EQUIPMENT inspected and functional test
conducted
No such part N/A
h) number of cycles tested when a pressure relief
device used was as follows:
See above N/A
1) for a single-event pressure-relief device (e.g.,
bursting disk): a single test conducted
See above N/A
2) the No. of test cycles was 5 for a resettable
pressure-relief device signalling the tube as having
failed and requiring replacement (either tube or
system SW or HW prohibits further exposures)
See above N/A
3) the number of test cycles was 1 000 for a
resettable pressure-relief device and the tube that
can continue to be used
See above N/A
201.11 PROTECTION AGAINST EXCESSIVE TEMPERATRES AND OTHER HAZARDS -
201.11.1.1.1 The temperature limitations not applied inside the
protective housing of the X-RAY TUBE ASSEMBLY
Not applied Pass
The temperature of the painted surface of X-RAY
TUBE ASSEMBLY that can be touched unintentionally
during INTENDED USE exceeded the values in Table
23 of Part 1, but did not exceed 85 °C .................... :
No surface of X-ray tube
assembly that can be touched
unintentionally during intended
use
N/A
Table 23 not applied to X-RAY TUBE ASSEMBLY
protected by GUARDS in NORMAL USE
Not applied Pass
201.11.1.2.2 -In NORMAL CONDITION 201.11.1.1 applied No applied part N/A
- in SINGLE FAULT CONDITION 201.13.1.2 applied See above N/A
201.11.8 Except for Sub-clause 11.8, Part 1 was applied Not applied Pass
201.12 ACCURACY OF CONTROLS AND INSTRUMENTS AND PROTECTIONS AGAINST
HAZARDOUS OUTPUTS
-
201.12.2
201.12.3
Except for Sub-clauses 12.2 and 12.3, Part 1 was
applied
Not applied Pass
201.12.4 Protection against hazardous output Pass
201.12.4.5.2 X-RAY TUBE ASSEMBLIES comply with IEC 60601-1-
3:2008 and IEC 60601-1-3:2008/AMD:2013 ............ :
See Attachment for IEC
60601-1-3:2008 Test Report
Pass
201.13 HAZARDOUS SITUATIONS AND FAULT CONDITIONS FOR ME EQUIPMENT -

Page 11 of 12 Report No. ACTS-2024-SM-225
Annex C – IEC 60601-2-28 Test Report
Page 11 of 12 Report No. ACTS-2024-SM-225_Annex C
IEC 60601-2-28
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_28D
201.13.1.2 The requirement of the fourth dash of the first
paragraph of the Part 1 is fulfilled as the painted
surface of the x-ray tube assembly which can
unintentionally be touch during intended use
exceeded the value in Table 23 of the Part 1 but did
not exceed 105 °C ................................................... :
No surface of X-ray tube
assembly that can be touched
unintentionally during intended
use
N/A
201.15 CONSTRUCTION OF ME EQUIPMENT -
201.15.1
201.15.4.2.1
Except for Sub-clauses 15.1 and 15.4.2.1, item d),
Part 1 was applied
Not applied Pass
201.16 ME SYSTEMS -
Clause 16 of Part 1 not applied Not applied Pass
201.17 ELECTROMAGNETIC COMPATIBILITY OF ME EQUIPMENT AND ME SYSTEMS -
Clause 17 of Part 1 not applicable Not evaluated in this report.
The test result for
electromagnetic compatibility
shall refer to the separate
EMC test report.
N/A
RISKS associated with the following phenomena are
addressed In the RISK MANAGEMENT PROCESS:
See above N/A
– the electromagnetic phenomena the X-RAY TUBE
ASSEMBLY is exposed to during INTENDED USE, AND
See above N/A
- introduction by X-RAY TUBE ASSEMBLY of
electromagnetic phenomena that might degrade the
performance of other devices, electrical equipment,
and systems
See above N/A
RISK MANAGEMENT FILE inspected See above N/A
-MANUFACTURER of the X-RAY TUBE ASSEMBLY not
required to assess electromagnetic capability
according to IEC 60601-1-2 on the stand alone X-RAY
TUBE ASSEMBLY.
See above N/A
203 RADIATION PROTECTIONS IN DIAGNOSTIC X-RAY EQUIPMENT -
IEC 60601-1-3:2008 and IEC 60601-1-3:2008/
AMD1:2013 applied, except as follows ................... :
See Attachment for IEC
60601-1-3:2008 Test Report
Pass
203.4.1 When compliance with this standard is stated for X-
RAY TUBE ASSEMBLIES, the statement is made in the
following form:
No such statement N/A
X-RAY TUBE ASSEMBLY ..... *), IEC 60601-2-28: 2017 See above N/A
* MODEL OR TYPE REFERENCE See above N/A

Page 12 of 12 Report No. ACTS-2024-SM-225
Annex C – IEC 60601-2-28 Test Report
Page 12 of 12 Report No. ACTS-2024-SM-225_Annex C
IEC 60601-2-28
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_28D
When means other than described in this standard
used to achieve equivalent safety, variations are
described in ACCOMPANYING DOCUMENTS relative to
the statement of compliance with this standard
Not such means N/A
203.7.3 Sub-Clause 7.3 second paragraph of IEC 60601-1-
3:2008 and IEC 60601-1-3:2008/AMD1:2013
replaced by:
See copy of marking plate Pass
- X-RAY TUBE ASSEMBLIES marked with their
permanent filtration according to IEC 60522 ;or
See above Pass
-marked with the thickness(es) of the material(s)
concerned together with chemical symbol(s)
See above Pass
2013.12.5 Sub-Clause 12.5 of IEC 60601-1-3:2008 and IEC
60601-1-3:2008/AMD1:2013 not applied to X-RAY
TUBE ASSEMBLIES when X-RAY production is not
possible in the non-loading state
Not applied Pass

Page 1 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Test Report issued under the responsibility of:
TEST REPORT
IEC 60601-2-54
Medical electrical equipment
Part 2-54: Particular requirements for the basic safety and essential
performance of X-ray equipment for radiography and radioscopy
Report Number. .............................. : ACTS-2024-SM-225_Annex D
Date of issue ................................... : 2025-02-24
Total number of pages ................... : 56 Pages
Name of Testing Laboratory

preparing the Report ...................... :
ACTS Co., Ltd.
#B201, 260, Changnyong-daero, Yeongtong-gu, Suwon-si,
Gyeonggi-do, Republic of Korea
Applicant’s name ........................... : H&abyz Co., Ltd.
Address ........................................... : 1F, 2-dong, 41-16, Cheoinseong-ro, Namsa-eup, Cheoin-gu,
Yongin-si, Gyeonggi-do, Republic of Korea, 17118
Test specification:
Standard .......................................... : IEC 60601-2-54:2022 for use in conjunction with IEC 60601-1:2005,
IEC 60601-1:2005/AMD1:2012 and IEC 60601-1:2005/AMD2:2020
Test procedure ............................... : CB Scheme
Non-standard test method ............ : N/A
TRF template used ......................... : IECEE OD-2020-F1:2022, Ed.1.5
Test Report Form No. .................... : IEC60601_2_54I
Test Report Form(s) Originator .... : IMQ S.p.A.
Master TRF ...................................... : Dated 2023-06-22
Copyright © 2023 IEC System of Conformity Assessment Schemes for Electrotechnical Equipment
and Components (IECEE System). All rights reserved.
This publication may be reproduced in whole or in part for non-commercial purposes as long as the IECEE is acknowledged as
copyright owner and source of the material. IECEE takes no responsibility for and will not assume liability for damages resulting from
the reader's interpretation of the reproduced material due to its placement and context.
If this Test Report Form is used by non-IECEE members, the IECEE/IEC logo and the reference to the CB
Scheme procedure shall be removed.
This report is not valid as a CB Test Report unless signed by an approved IECEE Testing Laboratory
and appended to a CB Test Certificate issued by an NCB in accordance with IECEE 02.
General disclaimer:
The test results presented in this report relate only to the object tested.
This report shall not be reproduced, except in full, without the written approval of the Issuing NCB. The
authenticity of this Test Report and its contents can be verified by contacting the NCB, responsible for this
Test Report.

Page 2 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 2 of 56 Report No. ACTS-2024-SM-225_Annex D
TRF No. IEC60601_2_54I
Test item description ....................... : Portable X-Ray system
Trademark(s)..................................... :
Manufacturer..................................... : Same as applicant
Model/Type reference ...................... : HnX-P1
Ratings .............................................. : Internally powered: 29.6 V d.c., 1470 mAh
Responsible Testing Laboratory (as applicable), testing procedure and testing location(s):
CB Testing Laboratory: ACTS Co., Ltd.
Testing location/ address .............................: #B201, 260, Changnyong-daero, Yeongtong-gu, Suwon-si,
Gyeonggi-do, Republic of Korea
Tested by (name, function, signature) ........: HanCheol Cho
Project Handler
Approved by (name, function, signature) ...: JaeYoung Lee
Project Reviewer
Testing procedure: CTF Stage 1:
Testing location/ address .............................:
Tested by (name, function, signature) ........:
Approved by (name, function, signature) ...:
Testing procedure: CTF Stage 2:
Testing location/ address .............................:
Tested by (name + signature) ......................:
Witnessed by (name, function, signature) ..:
Approved by (name, function, signature) ...:
Testing procedure: CTF Stage 3:
Testing procedure: CTF Stage 4:
Testing location/ address .............................:
Tested by (name, function, signature) ........:
Witnessed by (name, function, signature) ..:
Approved by (name, function, signature) ...:
Supervised by (name, function, signature) :

Page 3 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 3 of 56 Report No. ACTS-2024-SM-225_Annex D
TRF No. IEC60601_2_54I
List of Attachments (including a total number of pages in each attachment):
N/A
Summary of testing:
Tests performed (name of test, test clause and date test
performed):
Testing location: (CBTL, SPTL, CTF,
Subcontractor)
201.8.8.3 Dielectric strength ACTS Co., Ltd.
#B201, 260, Changnyong-daero,
Yeongtong-gu, Suwon-si, Gyeonggi-
do, Republic of Korea
203.6.3.2.101 Reproducibility of the radiation output
203.6.3.2.102 Linearity and constancy
203.6.4.3.104.3 Accuracy of X-ray tube voltage
203.6.4.3.104.6 Accuracy of current time product
203.8.102.5 Indication by light field-indicator
203.8.102.6 Accuracy of indication with a light field-
indicator
Summary of compliance with National Differences (List of countries addressed):
US (No National or Group Differences declared)
EU Group (No National or Group Differences declared
The product fulfils the requirements of EN IEC 60601-2-54:2024
Use of uncertainty of measurement for decisions on conformity (decision rule) :
No decision rule is specified by the IEC standard, when comparing the measurement result with the
applicable limit according to the specification in that standard. The decisions on conformity are made without
applying the measurement uncertainty (“simple acceptance” decision rule, previously known as “accuracy
method”).
Other: … (to be specified, for example when required by the standard or client, or if national
accreditation requirements apply)
Information on uncertainty of measurement:
The uncertainties of measurement are calculated by the laboratory based on application of criteria given by
OD-5014 for test equipment and application of test methods, decision sheets and operational procedures
of IECEE.
IEC Guide 115 provides guidance on the application of measurement uncertainty principles and applying
the decision rule when reporting test results within IECEE scheme, noting that the reporting of the
measurement uncertainty for measurements is not necessary unless required by the test standard or
customer.
Calculations leading to the reported values are on file with the NCB and testing laboratory that conducted
the testing.

Page 4 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 4 of 56 Report No. ACTS-2024-SM-225_Annex D
TRF No. IEC60601_2_54I
Copy of marking plate:
The artwork below may be only a draft. The use of certification marks on a product must be
authorized by the respective NCBs that own these marks.
See IEC 60601-1 Test Report

Page 5 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 5 of 56 Report No. ACTS-2024-SM-225_Annex D
TRF No. IEC60601_2_54I
Test item particulars .................................................. :
Classification of installation and use ...................... : See IEC 60601-1 Test Report
Supply Connection .................................................... : See IEC 60601-1 Test Report
...................................................................................... :
Possible test case verdicts:
- test case does not apply to the test object ........... : N/A
- test object does meet the requirement .................. : P (Pass)
- test object does not meet the requirement ........... :
- test object was not evaluated for the
requirements
F (Fail)
N/E (Not evaluated)
Testing .......................................................................... :
Date of receipt of test item......................................... : 2024-12-13
Date (s) of performance of tests ............................... : 2024-12-13 to 2025-01-10
General remarks:
"(See Enclosure #)" refers to additional information appended to the report.
"(See appended table)" refers to a table appended to the report.
Throughout this report a comma / point is used as the decimal separator.
This Test Report Form contains requirements according to IEC 60601-2-54:2022
Manufacturer’s Declaration per sub-clause 4.2.5 of IECEE 02:
The application for obtaining a CB Test Certificate
includes more than one factory location and a
declaration from the Manufacturer stating that the
sample(s) submitted for evaluation is (are)
representative of the products from each factory has
been provided................................................................ :
Yes
Not applicable
When differences exist; they shall be identified in the General product information section.
Name and address of factory (ies) .......................... : Same as applicant
General product information and other remarks:
See IEC 60601-1 Test Report
The following clause was not evaluated in this report.
- Clause 202, Electromagnetic compatibility

Page 6 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 6 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
201.4 General requirements -
201.4.3.10
1
Additional potential ESSENTIAL PERFORMANCE
requirements are the following:
See below Pass
Accuracy of LOADING FACTORS See sub-clause 203.6.4.3.104 Pass
Reproducibility of the RADIATION output See sub-clause 203.6.3.2 Pass
AUTOMATIC CONTROL SYSTEM No automatic control system N/A
Imaging performance Not X-ray equipment for
indirect radioscopy
N/A
201.4.10.2 The internal impedance of a SUPPLY MAINS is
considered sufficiently low for the operation of X-
RAY EQUIPMENT for RADIOGRAPHY and RADIOSCOPY if
the value of the APPARENT RESISTANCE OF SUPPLY
MAINS does not exceed the value specified in the
ACCOMPANYING DOCUMENTS
Considered Pass
Either the APPARENT RESISTANCE OF SUPPLY MAINS or
other appropriate SUPPLY MAINS specifications used
in a facility is specified in the ACCOMPANYING
DOCUMENTS
Provided in the manual Pass
201.7 ME EQUIPMENT identification, marking and documents -
201.7.2.7 For ME EQUIPMENT that is specified to be
PERMANENTLY INSTALLED, the information may be
stated in the ACCOMPANYING DOCUMENTS only
Not permanently installed
equipment
(Portable equipment)
N/A
The information on the input power is specified in
terms of combinations of:
See copy of marking plate Pass
a) the RATED MAINS VOLTAGE of the ME EQUIPMENT in
volts ......................................................................... :
Internally powered
(29.6 V d.c.)
Pass
b) the number of phases ......................................... : Internally powered Pass
c) the frequency, in hertz ........................................ : Internally powered Pass
d) the maximum permissible value for APPARENT
RESISTANCE OF SUPPLY MAINS, in ohms .................... :
Not permanently installed
equipment
(Portable equipment)
N/A
e) the characteristics of OVER-CURRENT RELEASES
required in the SUPPLY MAINS................................... :
Not permanently installed
equipment
(Portable equipment)
N/A
201.7.2.15 If cooling is necessary for safe operation of ME
EQUIPMENT, or a subassembly thereof, the cooling
requirements are indicated in the ACCOMPANYING
DOCUMENTS, including as appropriate:
No such part N/A
– the maximum heat dissipation into the
surrounding air, given separately for each
subassembly that dissipates more than 100 W and
might be separately located on installation
See above N/A

Page 7 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 7 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
– the maximum heat dissipation into forced air
cooling devices, and the corresponding flow rate
and temperature rise of the forced air stream
See above N/A
– the maximum heat dissipation into a cooling
medium utility and the permissible input
temperature range, minimum flow rate and pressure
requirements for the utility
See above N/A
201.7.2.10
1
BEAM LIMITING DEVICES are provided with the following markings: Pass
– those required in sub-clause 7.2.2 of the general
standard
See copy of marking plate Pass
– serial designation or individual identification See above Pass
– The (total) QUALITY EQUIVALENT FILTRATION
of all permanently fixed materials intercepting the X-
RAY BEAM
See above Pass
201.7.8.1 The indication of X-RAY related states is excluded
from sub-clause 7.8 in the general standard
See Sub-clauses 203.6.4.2
and 203.6.4.101
Pass
Yellow and green colours of lights which are listed
in table 2 of general standard are clearly
distinguishable from the indication of the x-ray
states as required in these subclauses
See above Pass
If applicable, conflicts which can arise from using
same or similar colours for indication of X-RAY
related states and other functions on the ME
EQUIPMENT are evaluated according to
USABILITY ENGINEERING process.
See above Pass
Colours of indication lights and alarm indicator
lights for ME EQUIPMENT which are designated as
HIGH, MEDIUM and LOW PRIORITY ALARM
CONDITION according to table 2 of general
standard are not applied to X-RAY EQUIPMENT
See above Pass
201.7.9.1 The ACCOMPANYING DOCUMENTS contain instruction
for quality control procedures and test to be
performed on the X-RAY EQUIPMENT by the
RESPONSIBLE ORGANISATION. These include
acceptance criteria and frequency for the tests
Provided Pass
Additionally for X-RAY EQUIPMENT provided with an
integrated digital X-RAY IMAGE RECEPTOR, the
ACCOMPANYING DOCUMENTS contain:
Not provided an X-ray image
receptor
N/A
– a identification of adjustable or selectable image
processing applied to ORIGINAL DATA including the
version number or how to determine it
See above N/A
– a description of the file transfer format of the
images acquired with this unit and of any data
associated with these images
See above N/A

Page 8 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 8 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
The performance of means required to present the
images for diagnostic purpose is stated according
to the INTENDED USE
Not provided an X-ray image
receptor
N/A
If the test or PROCEDURE requires a device-specific
TOOL that is only available from the
MANUFACTURER, the MANUFACTURER has
made this TOOL available to the RESPONSIBLE
ORGANIZATION
See above N/A
201.7.9.2.1
7
For X-RAY EQUIPMENT, the instructions for use
provided information as required in 203.5
Not related to radioscopy
(See clause 203.5)
N/A
201.7.9.2.1
.101
In the instructions for use are stated the LOADING
FACTORS. The following combinations and data are
stated:
Provided in the user manual,
Part 1, Paragraph 5.2
Specification
Pass
a) The corresponding NOMINAL X-RAY TUBE VOLTAGE
for RADIOSCOPY and RADIOGRAPHY together with the
highest X-RAY TUBE CURRENT obtainable from the ME
EQUIPMENT when operated at that X- RAY TUBE
VOLTAGE .................................................................. :
Highest X-ray Tube current: 10
mA at 50 to 70 kV
Pass
b) The corresponding highest X-RAY TUBE VOLTAGE
for RADIOSCOPY and RADIOGRAPHY together with the
highest X-RAY TUBE VOLTAGE obtainable from the
ME EQUIPMENT when operating at that X-RAY
TUBE CURRENT ......................................................... :
Highest X-ray Tube voltage:
90 kV at 8 mA
Pass
c) The corresponding combination of X-RAY TUBE
VOLTAGE for RADIOSCOPY and RADIOGRAPHY,
and X-RAY TUBE CURRENT which results in the
highest electric power in the high-voltage circuit
(see 203.4.101) ....................................................... :
Highest X-ray electric power:
720 W (90 kV, 8 mA)
Pass
d) The NOMINAL ELECTRIC POWER given as the
highest constant electric power in kilowatts which
the ME EQUIPMENT can produce/generate, for a
LOADING TIME of 0,1 s at an X-RAY TUBE
VOLTAGE of 100 kV or, if these values are not
selectable, with nearest parameters (see
203.4.101) ............................................................... :
Provided in the user manual,
Part 1, Paragraph 5.2.3 kV-mA
relationship in Radiography
Mode
Pass
The NOMINAL ELECTRIC POWER is given
together with the combination of X-RAY TUBE
VOLTAGE and X-RAY TUBE CURRENT and the
LOADING TIME
Highest X-ray electric power:
720 W (90 kV, 8 mA)
Pass
e) For ME EQUIPMENT indicating precalculated or
measured CURRENT TIME PRODUCT, the lowest
CURRENT TIME PRODUCT or the combinations of
LOADING FACTORS resulting in the lowest
CURRENT TIME PRODUCT .................................. :
Provided in the user manual,
Part 1, Paragraph 1 General
Description
Pass

Page 9 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 9 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
If the value of the lowest CURRENT TIME
PRODUCT depends upon the X-RAY TUBE
VOLTAGE or upon certain combinations of values
of LOADING FACTORS, it is possible that the
lowest CURRENT TIME PRODUCT is given as a
table or curve showing the dependence
Provided in the user manual,
Part 1, Paragraph 5.2
Specification
Pass
f) The NOMINAL SHORTEST IRRADIATION TIME
used in AUTOMATIC EXPOSURE CONTROL
systems of ME EQUIPMENT .................................. :
No automatic exposure control N/A
If the NOMINAL SHORTEST IRRADIATION TIME
depends upon LOADING FACTORS such as X-
RAY TUBE VOLTAGE and X-RAY TUBE
CURRENT, the ranges of these LOADING
FACTORS for which the NOMINAL SHORTEST
IRRADIATION TIME is valid are stated
See above N/A
The maximum possible range of the X-RAY TUBE
VOLTAGE and/or the X-RAY TUBE CURRENT
during IRRADIATIONS, controlled with the
AUTOMATIC EXPOSURE CONTROL SYSTEMS,
are stated in the instructions for use
See above N/A
201.7.9.2.1
.102
The instructions for use state the maximum
symmetrical RADIATION FIELD of the integrated X-
RAY SOURCE ASSEMBLY determined according to IEC
60806
Provided in the user manual,
Part 1, Paragraph 5.2
Specification
Pass
201.7.9.2.1
.103
For X- RAY EQUIPMENT provided with an integrated
X-RAY IMAGE RECEPTOR, the instructions for use
contain a description of the particular handling and
maintenance of the X-RAY IMAGE RECEPTOR
Not provided an X-ray image
receptor
N/A

201.7.9.3.1
01
The technical description of the integrated X-RAY
SOURCE ASSEMBLIES specifies the following, in
addition to the data required to be marked
according to sub-clause 7.2 of the general
standard:
Provided in the user manual,
Part 1, Paragraph 5.2
Specification
Pass
a) REFERENCE AXIS See above Pass
b) TARGET ANGLE (s) See above Pass
c) position and toleraces of the FOCAL SPOT (s) See above Pass
d) FOCAL SPOT size (s): See above Pass
FOCAL SPOT size (s) are in the range of
NOMINAL FOCAL SPOT VALUES in IEC 60336,
then FOCAL SPOT size(s) as NOMNAL FOCAL
SPOT VALUE(s) according to IEC 62336
See above Pass
201.8 Protection against electrical HAZARDS from ME EQUIPMENT -
201.8.4.3.1
01
Detachable HIGH-VOLTAGE CABLE
CONNECTIONS is either be designed so that the
use of TOOLS is required to disconnect them
No detachable high-voltage
cable connection
N/A

Page 10 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 10 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
or they are provided with INTERLOCKS so that at
all times when protective covers or HIGH-
VOLTAGE CONNECTIONS are removed:
See above N/A
– the ME EQUIPMENT is disconnected from its
power supply, and
See above N/A
– capacitances in the high-voltage circuit are
discharged within the minimum time necessary to
gain access to the high-voltage circuit, and
See above N/A
– the discharged state is maintained See above N/A
201.8.4.10
1
ME EQUIPMENT is designed so as not to deliver in
INTENDED USE, to any connected X-RAY TUBE
ASSEMBLY, a voltage greater than the NOMINAL X-
RAY TUBE VOLTAGE for the X-RAY TUBE
concerned or greater than the NOMINAL X-RAY
TUBE VOLTAGE the X-RAY TUBE ASSEMBLY is
designed for, whichever is the lower voltage
Designed Pass
201.8.5.1.1
01
Provision are made to prevent the appearance of
an unacceptably high voltage in the MAINS PART
or in any other low-voltage circuit
Prevented Pass
201.8.5.4.1
01
The test voltage for the dielectric strength testing of
stator and stator circuit used for the operation of the
rotating anode of the X-RAY TUBE is referred to the
voltage existing after reduction of the stator supply
voltage to its steady state operating value
No rotating anode N/A
201.8.6.4 The flexible conductive screen is not recognized as
satisfying a requirement for a PROTECTIVE
EARTH CONNECTION between the devices
connected by the cable
No such part N/A
201.8.6.10
1
a) Accessible high-voltage cables connecting X-
RAY TUBE ASSEMBLIES to their associated
HIGH-VOLTAGE GENERATOR incorporate a
flexible conductive screen, having a resistance per
unit length not exceeding 1 ohm/meter, and
covered with a non-conductive material capable of
protecting the screen against mechanical damage
No such cable N/A
The screen is connected to the conductive
ENCLOSURE of the HIGH-VOLTAGE
GENERATOR
See above N/A
b) there is electrical continuity between the screen
of a fitted high-voltage cable and the ACCESSIBLE
METAL PARTS of its receptacle on the X-RAY
TUBE ASSEMBLY
See above N/A
201.8.7.3 c) For MOBILE X-RAY EQUIPMENT and
TRANSPORTABLE X-RAY EQUIPMENT, the
TOUCH CURRENT under SINGLE FAULT
CONDITION does not exceed 2 mA
Not exceed 2 mA
(Portable X-ray / See IEC
60601-1 Test Report)
Pass

Page 11 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 11 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
d) For MOBILE X-RAY EQUIPMENT and
TRANSPORTABLE X-RAY EQUIPMENT, the
allowable values of the EARTH LEAKAGE
CURRENT are 2,5 mA in NORMAL CONDITION
and 5 mA in SINGLE FAULT CONDITIONS
Not exceed 2.5 mA in Normal
condition and 5 mA in Single
fault condition
(Portable X-ray / See IEC
60601-1 Test Report)
Pass
For PERMANENTLY INSTALLED ME
EQUIPMENT, the allowable value of EARTH
LEAKAGE CURRENT is 10 mA in NORMAL
CONDITION and in SINGLE FAULT CONDITIONS
Not permanently installed
equipment
N/A
e) For PERMANENTLY INSTALLED ME
EQUIPMENT including HIGH-VOLTAGE
GENERATORS, the allowable value of EARTH
LEAKAGE CURRENT is 20 mA in NORMAL
CONDITION and SINGLE FAULT CONDITION
Not permanently installed
equipment
N/A
201.8.8.3 The high-voltage circuit of the ME EQUIPMENT is
tested by applying no more than half the test
voltage, and then the test voltage is gradually
raised over a period of 10 s to the full value, which
is maintained for 3 min in RADIOGRAPHY and 15
min in RADIOSCOPY
Radiography
Nominal X-ray voltage of the
high voltage generator: Max.
90 kV
Applied testing voltage: 99 kV
(1.1 times)
Test duration: 3 min
Pass
Duration of test...................................................... : 3 min Pass
The test for the high-voltage circuit is made without
an X-RAY TUBE ASSEMBLY connected and with a
test voltage of 1,2 times the NOMINAL X-RAY
TUBE VOLTAGE of the ME EQUIPMENT
With an X-ray source
assembly (type of monoblock)
N/A
If the ME EQUIPMENT can be tested only with the
X-RAY TUBE ASSEMBLY connected and if the X-
RAY TUBE does not allow the ME EQUIPMENT to
be tested with a test voltage of 1,2 times the
NOMINAL X- RAY TUBE VOLTAGE, the test
voltage may be lower but not less than 1,1 times
that voltage
Applied testing voltage: 99 kV
(1.1 times)
Pass
For ME EQUIPMENT in which the NOMINAL X-
RAY TUBE VOLTAGE for RADIOSCOPY does not
exceed 80 % of that for RADIOGRAPHY, the test
voltage for the high-voltage circuit is referred to the
value for RADIOGRAPHY, and the test carried out
in that mode only
Not for radioscopy N/A
If during the dielectric strength test there is a RISK
of overheating a transformer under test, it is
permitted to carry out the test at a higher supply
frequency
No hazard N/A
Frequency ............................................................. : See above N/A

Page 12 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 12 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
During the dielectric strength test, the test voltage in
the high-voltage circuit is kept as close as possible
to 100 %, and is not to be outside the range of
100 % and 105 % of the value required
Considered Pass
Dielectric test voltage ............................................ : 99 kV Pass
During the dielectric strength test, slight corona
discharges in the high-voltage circuit are
disregarded if they cease when the test voltage is
lowered to 110 % of the voltage to which the test
condition is referred
Pass
aa) HIGH-VOLTAGE GENERATORS or
subassemblies thereof, that are integrated with an
X-RAY TUBE ASSEMBLY are tested with an
appropriately loaded X-RAY TUBE
Considered Pass
bb) If such HIGH-VOLTAGE GENERATORS do not
have separate adjustment of the X-RAY TUBE
CURRENT, the duration of the dielectric strength
test is reduced to such an extent that the allowable
X-RAY TUBE LOAD at the increased X-RAY TUBE
VOLTAGE will not be exceeded
N/A
cc) If the high-voltage circuit is not accessible for
the measurement of the test voltage applied,
appropriate measures are taken to ensure that the
values are kept as close as possible to 100 %, and
is not outside the range of 100 % and 105 % of the
value required
Complied Pass
201.9 Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME
SYSTEMS
-
201.9.2.2 TRAPPING ZONE N/A
201.9.2.2.4 GUARDS and other RISK CONTROLS measures N/A
201.9.2.2.4
.4
Other RISK CONTROLS measures N/A
201.9.2.2.4
.4.101
If anti-collision features are provided with the X-
RAY EQUIPMENT, the instructions for use describe
the anti-collision features. In addition the measures
provided to prevent unnecessary interruption and to
allow continuation of an examination procedure are
described
No such part N/A
Means are provided or warnings given in the
ACCOMPANYING DOCUMENTS, to prevent
injuries that could result from collision of power-
driven ME EQUIPMENT parts with other moving or
stationary items likely to be in proximity
No power-driven ME
equipment part
N/A
201.9.2.2.5 The movement of ME EQUIPMENT or ME
EQUIPMENT parts which could cause physical
injury to the PATIENT or OPERATOR in NORMAL
USE require the continuous control of the
OPERATOR
No such part N/A

Page 13 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 13 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
The motorized movement of ME EQUIPMENT or
ME EQUIPMENT parts which could crush or
otherwise cause physical injury to the PATIENT or
OPERATOR, and for which the response of the
OPERATOR to actuate an emergency stop cannot
be relied on to prevent an injury, are operated only
by continuous actuation of two switches by the
OPERATOR
No motorized movement of
ME equipment
N/A
Each switch is capable of interrupting independently
the movement
No such part N/A
The two switches may be designed into a single
control, and one switch may be in a circuit which is
common to all motions
See above N/A
These switches are in a location such that possible
injury to the PATIENT can be observed by the
OPERATOR. At least one set of switches is so
located as to require the presence of the
OPERATOR close to the PATIENT, to observe the
moving parts of the ME EQUIPMENT
See above N/A
The motorized movement of ME EQUIPMENT parts
which could indirectly cause physical injury, such as
a table angulation which could cause a PATIENT to
fall, is not required to be controlled by two switches
No motorized movement of
ME equipment
N/A
For ME EQUIPMENT designed to be set up or pre-
positioned automatically, a control requiring
continuous actuation which stops the mechanical
motions on release is located at the position where
movements can be visually observed
No such part N/A
If safety can be achieved by other means and if
justified in the RISK MANAGEMENT FILE,
continuous actuation is not required
No such part N/A
The MANUFACTURER identified by RISK
MANAGEMENT the motorized movements which
could cause the HAZARD
No motorized movement of
ME equipment
N/A
201.9.2.2.6 The overtravel of such movement, occurring after
actuation of a control to stop the motion, does not
exceed 10 mm in NORMAL USE. If safety can be
achieved by other means and if justified in the RISK
MANAGEMENT FILE, overtravel may exceed 10
mm
No such part N/A
Except for MOBILE ME EQUIPMENT, when
movement of power-driven ME EQUIPMENT
towards the PATIENT is within 300 mm of the
PATIENT table top, or 100 mm of the table side, the
speed is limited to half the maximum speed.
Not power-driven ME
equipment
N/A
If safety can be achieved by other means and if
justified in the RISK MANAGEMENT FILE, the
speed limitation is not required
See above N/A

Page 14 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 14 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
201.9.2.3.1 Means are provided to minimize the possibility of
unintended motion, which could result in physical
injury to the PATIENT or OPERATOR, in NORMAL
USE and SINGLE FAULT CONDITION
No such part N/A
The following applies: N/A
a) Where failure, such as welded relay contacts,
would result in uncontrolled motion, redundant
control or other such protection is provided
No such part N/A
A failure of one of the redundant controls is
indicated to the OPERATOR, either directly or by a
test according to the instructions for use
See above N/A
b) Switching elements do not be connected on the
earthed side of a motion controlling circuit
See above N/A
For PERMANENTLY INSTALLED ME EQUIPMENT
or PERMANENTLY INSTALLED ME EQUIPMENT
parts the following applies
See above N/A
When placement or movement of an object or
PATIENT against any motion control can actuate
both switches, there is a motion disabling switch
that permits disabling of the motion controls
See above N/A
The operation of the motion disabling switch does
not, in itself, be capable of initiating motions
See above N/A
There is an indication of the motion disabling switch
state at the working position of the OPERATOR
See above N/A
The location, function and operation of the motion
disabling switch are described in the instructions for
use
See above N/A
The motion disabling switch is separate from the
IRRADIATION disabling switch
See above N/A
The switch is readily accessible to the OPERATOR
and configured to minimize the likelihood of
accidental operation
See above N/A
The configurations are considered in the
USABILITY ENGINEERING PROCESS
See above N/A
201.9.2.3.1
.101
Means are provided to prevent unintended
movement of ME EQUIPMENT or ME EQUIPMENT
parts during PATIENT loading and unloading that
could cause injury to the PATIENT or OPERATOR
No such part N/A
201.9.2.3.1
01
The pressure or force allowed to be applied to the
PATIENT for diagnostic purposes was analysed
with respect to the body part which can come in
contact with the ME EQUIPMENT, to application
requirements and the potential for injury
No such part N/A
As a general guideline, the pressure on the
PATIENT is limited to 70 kPa maximum and the
force to 200 N
See above N/A

Page 15 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 15 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
For motorized compression movements, means are
provided which limit the force applied to the
PATIENT, according to the values given in the
instructions for use
See above N/A
201.9.2.3.1
02
When a compression force is applied to the
PATIENT and the movements are not directly
controlled by an OPERATOR in the vicinity of the
PATIENT, movements which could be hazardous to
the PATIENT and are not needed for the
examination are interlocked
No such part N/A
In case override of this INTERLOCK is necessary
for the on-going examination, provision may be
given to override this INTERLOCK through a
dedicated control
See above N/A
Visual indication is given to the OPERATOR as
long as the INTERLOCK override is active
See above N/A
Information is given in the instructions for use
warning the OPERATOR against possible RISK
resulting from the use of this INTERLOCK override
See above N/A
201.9.2.4.1
01
All power-driven motions which could cause
physical injury are provided with an emergency stop
control. In the event of an emergency stop, means
are provided for PATIENT access and removal
while the ME EQUIPMENT is disabled
No such part N/A
If safety can be achieved by other means and if
justified in the RISK MANAGEMENT FILE, an
emergency stop control is not required
See above N/A
If in NORMAL USE a power-driven ME
EQUIPMENT part is intended or likely to contact the
PATIENT, and when appropriate for the designed
application, means are provided to detect PATIENT
contact and stop the motion if the contact could
cause physical injury to the PATIENT
See above N/A
201.9.8.3.3 Where mechanical analysis proves that the
following static load test is more severe than the
dynamic load test specified in the general standard,
it possible to waive the dynamic load test based on
RISK MANAGEMENT
No such part N/A
If the dynamic load test is passed, the static test is
not necessary
See above N/A
201.9.8.4.1
01
Ropes, chains or bands running parallel to other
rope, chains or bands may be regarded as a
MECHANICAL PROTECTIVE DEVICE if they are
not loaded during NORMAL USE
No such part N/A
Ropes, chains or bands used as a MECHANICAL
PROTECTIVE DEVICE is accessible for inspection and
the ACCOMPANYING DOCUMENTS give appropriate
instructions for inspection
See above N/A

Page 16 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 16 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
201.9.8.10
1
Appropriate damping means are provided in cases
where in NORMAL USE high dynamic loads occur, for
example as a result of rapid acceleration or
deceleration
No such part N/A
201.10 Protection against unwanted and excessive radiation HAZARDS -
Clause 10 of general standard is applicable, except
Subclause 10.3
See IEC 60601-1 Test Report Pass
201.11 Protection against excessive temperatures and other HAZARDS -
201.11.1.1 NOTE: Restrictions on allowable maximum
temperature in table 22 of the general standard for
parts in contact with oil do not apply to parts wholly
immersed in oil
Not apply Pass
201.11.8 ME EQUIPMENT designed that an interruption and
restoration of the power supply does not result in
the loss of BASIC SAFETY and that restoration of
the power not result the loss of ESSENTIAL
PERFORMANCE
Designed Pass
201.11.101 BEAM LIMITING DEVICES incorporating a LIGHT
FIELD-indicator are provided with one of the
following means to reduce the possible temperature
rise occurring if the lamp remains energized while
the BEAM LIMITING DEVICE is covered with
drapes or other material, reducing the normal heat
dissipation:
Not energized continuously
while the beam limiting device
is covered with drapes or other
material, reducing the normal
heat dissipation.
(Lamp on time: 30 s)
N/A
a) a THERMAL CUT-OUT preventing the lamp
being energized if the allowable maximum
temperature according to subclause 11.1.1 of
general standard, of any ACCESSIBLE SURFACE
of the BEAM LIMITING DEVICE has been
exceeded
See above N/A
b) a time-limiting device preventing the lamp from
remaining energized for a period exceeding 2 min
after the most recent action by the OPERATOR to
energize it
See above N/A
c) a statement in the ACCOMPANYING
DOCUMENTS giving details of the time limiting
switch to be externally connected to perform the
function described in the item b) above
See above N/A
201.16 ME System -

201.16.8 ME SYSTEM designed that an interruption and
restoration of the power to the ME SYSTEM as a
whole, or any parts of the ME SYSTEM, not result
in the loss of BASIC SAFETY and that restoration
of the power supply not result in the loss of
ESSENTIAL PERFORMANCE
Not a ME system N/A
202 Electromagnetic disturbances – Requirements tests -

Page 17 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 17 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
The accuracy of the test instruments used to
assess the immunity of the ME EQUIPMENT is not
affected by the electromagnetic conditions for the
test
Not evaluated in this report.
The test result for
electromagnetic compatibility
shall refer to the separate
EMC test report.
N/E
The Manufacturer may minimize the test
requirements of the additional ESSENTIAL
PERFORMANCE listed in table 201.101 to a
practical level through the RISK MANAGEMENT
PROCESS.
See above N/E
When selecting the requirements to be tested the
MANUFACTURER takes into account the sensitivity
to the EMC environment, probability of EMC
condition and severity, and probability and
contribution to unacceptable RISK thought the RISK
MANAGEMENT PROCESS
See above N/E
The test instrument does not have an influence on
the immunity of the ME EQUIPMENT
See above N/E
Only non-invasive measurements are performed See above N/E
ME EQUIPMENT being tested is not modified to
perform this immunity test.
See above N/E
203 Radiation protection in diagnostic X-ray equipment -
203.4.1 Statement of compliance: See below Pass
X-RAY EQUIPMENT for RADIOGRAPHY and/or
RADIOSCOPY [MODEL OR TYPE REFERENCE]
IEC 60601-2-54:2022
X-ray equipment for
radiography [HnX-P1]
IEC 60601-2- 54:2022
Pass
203.4.101.
1
The electric power in the high-voltage circuit is
calculated with the factor f selected as below:
See below Pass
a) 0,95 for ME EQUIPMENT including a SIX-PEAK
HIGH-VOLTAGE GENERATOR, or
See below N/A
b) 1,00 for ME EQUIPMENT including a TWELVE-
PEAK HIGH-VOLTAGE GENERATOR or a
CONSTANT POTENTIAL HIGH-VOLTAGE
GENERATOR; or
See below N/A
c) for other ME EQUIPMENT, the most appropriate
value, chosen according to the waveform of the X-
RAY TUBE VOLTAGE ............................................ :
Internally powered Pass
Statement of the value selected N/A
203.4.101.
2
The PERCENTAGE RIPPLE of the output voltage
for ME EQUIPMENT with a CONSTANT
POTENTIAL HIGH-VOLTAGE GENERATOR does
not exceed 4 %
Not exceed 4 % Pass
203.4.101.
3
LOADING TIME is measured as the time interval
between the instant that the X-RAY TUBE
VOLTAGE has risen for the first time to a value of
75 % of the peak value and the instant at which it
finally drops below the same value
Considered Pass

Page 18 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 18 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
For ME EQUIPMENT in which LOADING is
controlled by electronic switching of the HIGH
VOLTAGE, using a grid in an electronic tube or in
the X-RAY TUBE, the LOADING TIME may be
determined as the time interval between the instant
when the TIMING DEVICE generates the signal to
start the IRRADIATION and the instant when it
generates the signal to terminate the IRRADIATION
See above N/A
For ME EQUIPMENT in which LOADING is
controlled by simultaneous switching in the
primaries of both the high-voltage circuit and the
heating supply for the filament of the X-RAY TUBE,
the LOADING TIME is determined as the time
interval between the instant when the X-RAY TUBE
CURRENT first rises above 25 % of its maximum
value and the instant when it finally falls below the
same value
See above N/A
203.4.101.
4
The NOMINAL SHORTEST IRRADIATION TIME is
determined as the shortest LOADING TIME:
No automatic exposure control N/A
– for a LOADING during which the average AIR
KERMA attained does not differ by more than 20 %
from the average AIR KERMA attained for a
LOADING TIME at least 50 times greater, and
See above N/A
– which is no shorter than the shortest LOADING
TIME for which the requirements for consistency
and reproducibility are met
See above N/A
203.5 ME EQUIPMENT identification, marking and documents -
203.5.2.4 Instruction for use Pass
203.5.2.4.4 Subclause 5.2.4.4 of IEC 60601-1-3 is not
applicable.
Not applicable Pass
203.5.2.4.5 Deterministic effects N/A
203.5.2.4.5
.101
a) Skin dose levels N/A
The instructions for use draw attention to the RISK
of local skin dose levels that cause deterministic
effects (tissue reactions) under the INTENDED
USE in case of repetitive or prolonged exposure
This product is radiography X-
ray equipment. However, it was
not intended to be specified as
a radioscopy and/or serial
radiography X-ray exposure.
(Not used to repetitive or
prolonged exposure)
N/A
The effect of the various selectable settings
available in both RADIOSCOPY and
RADIOGRAPHY on the RADIATION QUALITY, the
delivered REFERENCE AIR KERMA or
REFERENCE AIR KERMA RATE are described
See above N/A
b) Available settings N/A

Page 19 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 19 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
1) the MODES OF OPERATION in RADIOSCOPY
designated e.g. as normal, low or high resolution, or
normal, low or high dose mode;
Not specified a s radioscopy
and/or serial radiography X-
ray exposure
N/A
2) the settings in a typical MODE OF OPERATION,
as described in 1), giving the default values, and
the available ranges of factors that can be varied
after the MODE OF OPERATION has been
selected
See above N/A
3) the settings of LOADING FACTORS and other
operating parameters in RADIOSCOPY delivering
the highest available REFERENCE AIR KERMA
RATE
See above N/A
4) the settings of LOADING FACTORS and other
operating parameters in RADIOGRAPHY delivering
the highest available REFERENCE AIR KERMA
per frame
See above N/A
5) the settings of the FOCAL SPOT TO IMAGE
RECEPTOR DISTANCE, corresponding to minimal
and typical values of REFERENCE AIR KERMA or
REFERENCE AIR KERMA RATE
See above N/A
c) Radiation data N/A
Instructions for use contain representative values of
REFERENCE AIR KERMA (RATE)
Not specified a s radioscopy
and/or serial radiography X-
ray exposure
N/A
In addition, representative values of REFERENCE
AIR KERMA (RATE) based on measurement by the
method described in 203.5.2.4.5.102 is given in the
instructions for use, for respectively the MODES OF
OPERATION and sets of values described in
accordance with the settings of b) 1) and b) 2) of
this clause, and if they are adjustable by the
OPERATOR in the MODE OF OPERATION
concerned, for two settings of the following factors:
See above N/A
– selectable ADDED FILTERS See above N/A
– ENTRANCE FIELD SIZE See above N/A
– X-RADIATION pulse repetition frequency See above N/A
Information is given on the configurations of the ME
EQUIPMENT and the test geometries that can be
used in the procedure described in 203.5.2.4.5.102
to verify the values given.
See above N/A
Although it is required to provide details to enable
verification by measurement in accordance with
203.5.2.4.5.102, the stated values may be
determined originally by other methods, including
calculation, leading to values that are in
compliance, subject to the permitted tolerances,
when verified by the method given in
203.5.2.4.5.102.
See above N/A

Page 20 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 20 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
Measured values do not deviate from stated values
by more than 50% ................................................... :
See above N/A
d) PATIENT ENTRANCE REFERENCE POINT N/A
The PATIENT ENTRANCE REFERENCE POINT is located N/A
– 1 cm above the PATIENT SUPPORT for X-RAY
EQUIPMENT with the X- RAY SOURCE ASSEMBLY
below the PATIENT SUPPORT;
Not specified a s radioscopy
and/or serial radiography X-
ray exposure
N/A
– 30 cm above the PATIENT SUPPORT for X-RAY
EQUIPMENT with the X-RAY SOURCE ASSEMBLY
above the PATIENT SUPPORT;
See above N/A
– 15 cm from the ISOCENTRE in the direction of
the FOCAL SPOT for C-arm X-RAY EQUIPMENT
or
See above N/A
• for C-arm X-RAY EQUIPMENT without an
ISOCENTRE, a point along the X-RAY BEAM AXIS
defined by the MANUFACTURER as being
representative of the point of intersection of the X-
RAY BEAM AXIS with the PATIENT SURFACE.
See above N/A
In this case, the statement in the instructions for
use include the rationale for the choice of position
made by the MANUFACTURER or
See above N/A
• at the point representing the minimum FOCAL
SPOT TO SKIN DISTANCE for C-arm X-RAY
EQUIPMENT with FOCAL SPOT TO IMAGE
RECEPTOR DISTANCE less than 45 cm,
See above N/A
– for X-RAY EQUIPMENT not listed above the
PATIENT ENTRANCE REFERENCE POINT is
specified by the MANUFACTURER
See above N/A
203.5.2.4.5
.102
Test for dosimetric information Not specified a s radioscopy
and/or serial radiography X-
ray exposure
N/A
203.5.2.4.1
01
EXAMINATION PROTOCOLS Pass
When EXAMINATION PROTOCOLS are proposed
by the manufacturer and preloaded on the
EQUIPMENT, the instruction for use contain if they
constitute the recommendations to be applied
directly so as to allow optimized operation or,
Proposed an examination
protocol and
recommendations to be
applied directly
Pass
If they are only examples/starting points, to be
replaced by more specific protocols developed by
the RESPONSIBLE ORGANIZATION
See above N/A
203.6 RADIATION management -
203.6.1.10
1
X-RAY EQUIPMENT specified for RADIOSCOPY
provided the capability to store a RADIOSCOPY
REPLAY IMAGE SEQUENCE for DISPLAY.
Not specified for radioscopy N/A
Capability may be limited to storage of image as follows: Pass

Page 21 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 21 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
- At pulse rates up to 10 pulses per second, the last
30 seconds of RADIOSCOPY;
Not specified for radioscopy N/A
- For pulse rates greater than 10 pulses per second,
the last 300 images;
See above N/A
- For continuous RADIOSCOPY, the last 10
seconds of RADIOSCOPY
See above N/A
203.6.1.10
2
EXAMINATION PROTOCOLS are preloaded and
the INTENDED USE of the X-RAY EQUIPMENT
covers both adult and paediatric applications, the
designation of these protocols clearly distinguish
between adult and paediatric applications
Not intended use of paediatric
application
N/A
Equipment without an automatic control system: N/A
- at least three PATIENT size choices be
selectable by the OPERATOR for adult PATIENTS ;
See above N/A
- If the INTENDED USE includes paediatric
applications, at least three PATIENT size choices
be selectable by the OPERATOR for paediatric
PATIENTS
See above N/A
203.6.2.1 a) It is not be possible to initiate any subsequent
IRRADIATION or, in SERIAL RADIOGRAPHY, any
subsequent series without releasing the control by
which the previous IRRADIATION was initiated
Not possible Pass
b) Means are provided for the OPERATOR to
terminate each LOADING at any time before its
intended completion, except during SERIAL
RADIOGRAPHY or for single LOADINGS with a
LOADING TIME of 0,5 s or less
Provided Pass
During SERIAL RADIOGRAPHY, the OPERATOR
is able to terminate the LOADINGS at any time, but
means may be provided to permit completion of any
single LOADING of the series in progress
Not serial radiography N/A
c) For operation in RADIOSCOPY, when the
duration of IRRADIATION is determined by the
OPERATOR while it is in progress, a TIMING
DEVICE is provided to give an audible warning
signal to the OPERATOR of the completion of
accumulated periods of LOADING.
Not radioscopy N/A
The TIMING DEVICE has the following characteristics: Pass
1) it is possible to set the timing period of the device
so as to permit LOADINGS with a maximum
cumulative duration of five minutes without any
warning being given
Not radioscopy N/A
Provision may also be made for periods shorter
than five minutes to be set
See above N/A

Page 22 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 22 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
Any LOADING made without the device having been
set and any LOADING made subsequently to the
expiry of its most recently set period causes an
audible warning signal given continuously while
such LOADING is taking place
See above N/A
2) it is possible to reset the device, without
prevention or interruption of LOADING, in order to
stop the warning and to permit further periods of
LOADING, each not exceeding five minutes, to be
accumulated, during which no warning is given
See above N/A
3) any control for setting or resetting the time period
is separate from any IRRADIATION SWITCH
See above N/A
d) In addition to the TIMING DEVICE required in
item c) above, means are provided to ensure
automatic termination in the event of LOADING in
RADIOSCOPY having continued without
interruption for a period exceeding 10 min
Not radioscopy N/A
In the event of termination being affected by these
means in NORMAL CONDITION, it is possible to
resume LOADING by releasing and re-actuating the
IRRADIATION SWITCH
See above N/A
e) RADIOSCOPY IRRADIATION EVENT of more
than 0,5 s, X-RAY EQUIPMENT terminate the
LOADING within 0,1 s from the time the
OPERATOR releases the control.
See above N/A
RADIOSCOPY IRRADIATION-EVENT of 0,5 s or
less, the X-RAY EQUIPMENT terminate the
LOADING within 0,5 s from the time the
OPERATOR releases the control
See above N/A
Instruction for use indicate the RADIOSCOPY
IRRADIATION EVENT times for which
RADIOSCOPY continue after the control is
released, as described in 203.6.2.1 e), and
See above N/A
The maximum amount of time RADIOSCOPY
continues in each of the described cases
See above N/A
203.6.2.1.1
01
Every MOBILE X-RAY EQUIPMENT having an
incorporated battery charger is provided with means
whereby powered movements and the generation
of X-RADIATION by unauthorized persons can be
prevented without preventing the charging of
batteries
Provided Pass
203.6.2.1.1
02
X-RAY EQUIPMENT, except MOBILE X-RAY
EQUIPMENT, is provided with connections for
external electrical devices separate from the ME
EQUIPMENT that either
No connection for external
electrical device
N/A
– can prevent the X-RAY GENERATOR from
starting to emit X-RADIATION
See above N/A

Page 23 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 23 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
– can cause the X-RAY GENERATOR to stop
emitting X-RADIATION
See above N/A
– or both See above N/A
If the state of the signals from these external
electrical devices is not displayed on the CONTROL
PANEL, the ACCOMPANYING DOCUMENTS
contain information for the RESPONSIBLE
ORGANISATION that this state is indicated by
visual means in the installation
See above N/A
203.6.2.2 If the normal termination depends upon a
RADIATION measurement:
See below Pass
– the safety measure comprise means for
termination of IRRADIATION in the event of a
failure of the normal termination and
Provided in the manual Pass
– either the product of X-RAY TUBE VOLTAGE, X-
RAY TUBE CURRENT and LOADING TIME are
limited to not more than 60 kWs per IRRADIATION,
or the CURRENT TIME PRODUCT is limited to not
more than 600 mAs per IRRADIATION
Not more than 600 mAs Pass
203.6.3.1 a) Systems for automatic control of LOADING
FACTORS provide an adequate range of
combinations of preselectable LOADING
FACTORS, so that the automatic control is applied
in ranges enabling the requirement of the collateral
standard to be met
No automatic control N/A
b) In systems for automatic control of LOADING
FACTORS and/or automatically controlled
ADDITIONAL FILTRATION in RADIOSCOPY, the
requirement of the collateral standard is considered
to be met if:
No automatic control N/A
– at least two appropriately differentiated levels of
the controlled quantity can be selected, or
See above N/A
– at least two appropriately differentiated levels of
one characteristic LOADING FACTOR and/or
automatically controlled ADDITIONAL
FILTRATION, or appropriately differentiated
functions of interdependent LOADING FACTORS
and/or automatically controlled ADDITIONAL
FILTRATION can be selected, or
See above N/A
– additionally, manual control without the use of the
AUTOMATIC CONTROL SYSTEM is possible
See above N/A
203.6.3.2.1
01
The coefficient of variation of MEASURED VALUES
of AIR KERMA is not greater than 0,05 for any
combination of LOADING FACTORS.
See appended table
203.6.3.2.101
Pass
203.6.3.2.1
02
a) Linearity of AIR KERMA over limited intervals of LOADING FACTORS Pass

Page 24 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 24 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
For operation in RADIOGRAPHY the quotients of
the average of the MEASURED VALUES of AIR
KERMA divided by the preselected values or the
indicated values of CURRENT TIME PRODUCT, or
the product of the values of X-RAY TUBE
CURRENT and LOADING TIME, obtained:
See below Pass
– at either two consecutive settings of LOADING
TIME or X-RAY TUBE CURRENT or CURRENT
TIME PRODUCT
Two consecutive setting of
current time product
Pass
– or at any two settings of the above LOADING
FACTORS when preselection is continuous and the
preselected values differ by a factor as close as
possible to but not exceeding 2,

See above N/A
- do not differ by more than 0,2 times the mean
value of the formulae
See appended table
203.6.3.2.102
Pass
b) Reproducibility of AUTOMATIC EXPOSURE CONTROLS for DIRECT
RADIOGRAPHY
N/A
In the operation of an AUTOMATIC EXPOSURE
CONTROL in RADIOGRAPHY to control
IRRADIATION for DIRECT RADIOGRAPHY, the
reproducibility complies with the following
requirements, either: ...............................................
No automatic control N/A
– the coefficient of variation of MEASURED
VALUES of AIR KERMA is not greater than 0,05; or
See above N/A
– the variation of optical density in the resultant
RADIOGRAMS does not exceed a value of 0,10 for
unchanged X-RAY TUBE VOLTAGE and constant
thickness of the irradiated object
See above N/A
I) Use the test conditions according subclause
203.6.3.2.103 with an X-RAY TUBE VOLTAGE
representative of the specified INTENDED USE, or
80 kV if manually adjustable.
Make 10 measurements of AIR KERMA in one
hour. Calculate the coefficient of variation AIR
KERMA
See above
II) compliance of variation of optical density, see
test procedure subclause c)
See above
c) Consistency of AUTOMATIC EXPOSURE CONTROLS for DIRECT
RADIOGRAPHY
N/A
In the operation of an AUTOMATIC EXPOSURE
CONTROL in RADIOGRAPHY to control
IRRADIATION for DIRECT RADIOGRAPHY, the
variation of optical density in the resultant
RADIOGRAMS does not exceed a value of
No automatic control N/A
1) 0,15 arising from changes of the X-RAY TUBE
VOLTAGE, the thickness of the irradiated object
being constant,
See above N/A

Page 25 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 25 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
2) 0,20 arising from changes in the thickness of the
irradiated object, the X-RAY TUBE VOLTAGE
being constant,
See above N/A
3) 0,20 arising from changes in both the X-RAY
TUBE VOLTAGE and the thickness of the irradiated
object.
See above N/A
Compliance criteria See above N/A
d) Reproducibility of AUTOMATIC EXPOSURE CONTROLS for INDIRECT
RADIOGRAPHY
N/A
In the operation of an AUTOMATIC EXPOSURE
CONTROL in RADIOGRAPHY to control
IRRADIATION for INDIRECT RADIOGRAPHY with
DIGITAL X-RAY IMAGING DEVICES, the
reproducibility complies with one of the following
requirements:
No automatic exposure control N/A
– either the ratio between the highest and the
lowest of MEASURED VALUES of AIR KERMA are
less than 1,2 or ;
See above N/A
– with integrated DIGITAL X-RAY IMAGING
DEVICES the ration between the highest and the
lowest mean LINEARIZED DATA on a constant
REGION OF INTEREST less than 1,2 for constant
X-RAY TUBE VOLTAGE and constant thickness of
the irradiated object ; or
See above N/A
- with integrated DIGITAL X-RAY IMAGING
DEVICES and if the EXPOSURE INDEX according
to IEC 62494-1:2008 is displayed the ration
between the highest and lowest EXPOSURE
INDEX in the RELEVANT IMAGE REGION less
than 1,2 for constant X-RAY TUBE VOLTAGE and
constant thickness of the irradiation object.
See above N/A
Compliance criteria See above N/A
203.6.3.2.1
03.1
Arrange the HIGH-VOLTAGE GENERATOR or
subassembly under test in a suitable combination
with an X- RAY SOURCE ASSEMBLY (and, if applicable,
with other subassemblies needed to constitute an
X-RAY GENERATOR) specified in the
ACCOMPANYING DOCUMENTS of the unit under
test as suitable for this purpose
Considered Pass
Align the X- RAY SOURCE ASSEMBLY, the
DIAPHRAGM and the RADIATION DETECTOR
under NARROW BEAM CONDITION
Aligned under narrow beam
condition
Pass
Arrange the attenuating material needed near the
X- RAY SOURCE ASSEMBLY or select the attenuating
material specified in 203.6.3.2.103.2 b)
See clause 203.6.3.2.103.2 b) Pass
Verify the RADIATION QUALITY according to
203.6.3.2.103.2 a)
See clause 203.6.3.2.103.2 a) Pass

Page 26 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 26 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
203.6.3.2.1
03.2
a) RADIATION QUALITY Pass
Ensure that the RADIATION QUALITY of the X-
RAY BEAM emerging from the X- RAY SOURCE
ASSEMBLY complies with applicable specified
conditions for NORMAL USE
See below Pass
If no such conditions are specified, ensure that the
TOTAL FILTRATION in the X- RAY SOURCE
ASSEMBLY is such as to comply with the HALF-
VALUE LAYER requirements in IEC 60601-1-3,
Table 3, as applicable
Refer to IEC 60601-1-3 Test
Report
Pass
b) ATTENUATION Pass
To simulate the presence of a PATIENT during the
measurement of AIR KERMA, add a layer of
aluminium with a thickness related to the selected
X-RAY TUBE VOLTAGE in accordance with Table
203.103 and of sufficient size to intercept the whole
of the X-RAY BEAM
See below Pass
X-RAY TUBE VOLTAGE (kV)................................. : 50-90 kV Pass
Thickness of aluminium (mm) ................................. : Accordance with Table
203.103
Test condition:
A: 50 kV (10 mm)
B: 90 kV (30 mm)
C & E: 50 kV (10 mm)
D & F: 72 kV (22 mm)
Pass
203.6.3.10
1
ME EQUIPMENT designed for RADIOSCOPY is
provided with means for the available combinations
of LOADING FACTORS in RADIOSCOPY to be
restricted to correspond, in particular installations,
to any limit on the maximum AIR KERMA RATE
that is necessary to comply with local regulations
Not radioscopy N/A
203.6.3.10
2
If X-RAY EQUIPMENT specified for RADIOSCOPY
include MODES OF OPERATION designed to
produce REFERENCE AIR KERMA RATES greater
than 88 mGy per minute or than those
REFERENCE AIR KERMA RATES specified in
203.6.3.101, these MODES OF OPERATION,
described as high-level controls, are operable only
when the OPERATOR provides continuous manual
activation
Not radioscopy N/A
When a high-level control is provided, a continuous
signal audible to the OPERATOR indicates that the
high level control is being activated
See above N/A

Page 27 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 27 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
When high-level controls are activated, the X-RAY
EQUIPMENT is not operable at any combination of
X-RAY TUBE VOLTAGE and X-RAY TUBE
CURRENT that will result in a REFERENCE AIR
KERMA RATE in excess of 176 mGy per minute
See above N/A
For the application of this requirement to C-arm X-
RAY EQUIPMENT, the REFERENCE AIR KERMA
RATE is replaced by the AIR KERMA RATE
measured at 30 cm from the ACCESSIBLE
SURFACE of the X-RAY IMAGE RECEPTOR
See above N/A
Compliance criteria See above N/A
203.6.4.2 The LOADING STATE is indicated by a yellow
indicator on the CONTROL PANEL
Yellow indicator provided on
the product
Pass
203.6.4.3.1
01
The units of indication are as follows: Pass
– for X-RAY TUBE VOLTAGE, kilovolts kV Pass
– for X-RAY TUBE CURRENT, milliamperes Not used N/A
– for LOADING TIME, seconds and/or milliseconds Not used N/A
– for CURRENT TIME PRODUCT, milliampere
seconds
mAs Pass
– in RADIOSCOPY, the LOADING TIME may be
indicated in minutes and seconds or decimally in
minutes
Not radioscopy N/A
If pulse rate or pulse width in pulsed RADIOSCOPY
is selectable, then the units of indication are as
follows:
Not pulsed radioscopy N/A
- for duration X-RAY RADIATION pulse,
milliseconds
See above N/A
-for X-RADIATION pulse repetition frequency,
number of pulses per second
See above N/A
203.6.4.3.1
02
a) For HIGH-VOLTAGE GENERATORS operating
with one or more fixed combinations of LOADING
FACTORS the indication on the CONTROL PANEL
may be confined to the value of only one of the
significant LOADING FACTORS for each
combination, for example the value of X-RAY TUBE
VOLTAGE
Not fixed combination N/A
In this case, the indication of the corresponding
values of the other LOADING FACTORS in each
combination is given in the instructions for use
See above N/A
In addition, these values are listed in a form suitable
to be displayed at a prominent location on or near
the CONTROL PANEL
See above N/A

Page 28 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 28 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
b) For HIGH-VOLTAGE GENERATORS operating
with fixed combinations of semi-permanently
preselectable (such as anatomic programmable)
LOADING FACTORS, the indication on the
CONTROL PANEL may be confined to a clear
reference to the identity of each combination
No fixed combination of semi-
permanently preselectable
N/A
In this case, provisions are made to enable See above N/A
– the values of each combination of semi-
permanently preselected LOADING FACTORS set
at the time of installation to be recorded in the
instructions for use, and in addition to enable
See above N/A
– the values to be listed in a suitable form to be
displayed at a prominent location on or near the
CONTROL PANEL
See above N/A
203.6.4.3.1
03
For HIGH-VOLTAGE GENERATORS operating
with AUTOMATIC INTENSITY CONTROL in
RADIOSCOPY, continuous indication of the
LOADING FACTORS that vary is given at the
CONTROL PANEL
Not radioscopy N/A
203.6.4.3.1
04.1
In HIGH-VOLTAGE GENERATORS the
requirements of this sub-clause apply to the
accuracy of all values of LOADING FACTORS,
whether indicated, fixed or preselected when
compared with MEASURED VALUES of the same
LOADING FACTOR
See below Pass
203.6.4.3.1
04.2
In X-RAY EQUIPMENT with AUTOMATIC
CONTROL SYSTEMS when the X-RAY TUBE
VOLTAGE or the X-RAY TUBE CURRENT, or both,
is intended to vary during the IRRADIATION, the
accuracy of the intentionally varied LOADING
FACTOR required in 203.6.4.3.104.3 and
203.6.4.3.104.4, is disregarded.
No automatic control system N/A
203.6.4.3.1
04.3
For operation of a HIGH-VOLTAGE GENERATOR
in any specified combination with subassemblies
and components of an X-RAY GENERATOR, the
error in the indicated value of the X-RAY TUBE
VOLTAGE, in any combination of LOADING
FACTORS, is not greater than 8%
See appended table
203.6.4.3.104.3
Pass
The increment or decrement of the X-RAY TUBE
VOLTAGE between any two indicated settings is
within 50 % and 150 % of the indicated change
Considered Pass
Compliance criteria Complied
(Not greater than 8 %)
Pass
203.6.4.3.1
04.4
For operation of HIGH-VOLTAGE GENERATORS
in any specified combination with subassemblies
and components of an X-RAY GENERATOR, the
error in the indicated value of the X-RAY TUBE
CURRENT, in any combination of LOADING
FACTORS, is not greater than 20 %
Not used N/A

Page 29 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 29 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
Compliance criteria See above N/A
203.6.4.3.1
04.5
For operation of HIGH-VOLTAGE GENERATORS
in any specified combination with subassemblies
and components of an X-RAY GENERATOR, the
error in the indicated value of the X-RAY TUBE
LOADING TIME, in any combination of LOADING
FACTORS, is not greater than ± (10 % + 1 ms)
Not used N/A
Compliance criteria See above N/A
203.6.4.3.1
04.6
For operation of HIGH-VOLTAGE GENERATORS
in any specified combination with subassemblies
and components of an X-RAY GENERATOR, the
error in the indicated value of the X-RAY TUBE
CURRENT TIME PRODUCT, in any combination, is
not greater than ± (10 % + 0,2 mAs)
See appended table
203.6.4.3.104.6
Pass
This requirement also applies in cases when the
CURRENT TIME PRODUCT is derived by
calculation
Calculated Pass
Compliance criteria Complied
(Not greater than ± (10 % +
0,2))
Pass
203.6.4.3.1
05
If the X-RAY EQUIPMENT has provisions to select
ADDED FILTERS by remote control or through an
automatic system, the selected ADDED FILTER is
indicated to the OPERATOR at a location
appropriate for the INTENDED USE. If the FILTER
change is automatic it may be displayed after the
termination of IRRADIATION
No such part N/A
203.6.4.3.1
06
X-RAY EQUIPMENT includes EXAMINATION
PROTOCOL SELECTION CONTROL provided
access to the electronic documentation of those
parameters by each available PRE-
PROGRAMMED EXAMINATION PROTOCOL in a
defined format file and export to an output device.
No such part N/A
Electronic documentation include the selected
settings for each adjustable or selectable parameter
in each PRE-PROGRAMMED EXAMINATION
PROTOCOLS.
See above N/A
Data elements incorporated in electronic
documentation include the date of configuration of
the set of PRE-PROGRAMMED EXAMINATION
PROTOCOLS
See above N/A
If access to modify PRE-PROGRAMMED
EXAMINATION PROTOCOLS is provided, means
provided to track the date of the last change, and
means provided to enter the identified for the agent
responsible for the change
See above N/A
X-RAY EQUIPMENT provides electronic
documentation of EXAMINATION PROTOCOLS
provided:
See above N/A

Page 30 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 30 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
- access to a media output device; or See above N/A
- access to a networked output device to transmit
the electronic documentation throught
See above N/A
The means may be external to the X-RAY
EQUIPMENT and, it does not need to be
considered medical device
See above N/A
203.6.4.4 For X-RAY EQUIPMENT operating in
RADIOGRAPHY in which AUTOMATIC
EXPOSURE CONTROL is achieved by varying one
or more LOADING FACTORS, information about
the range and interrelation of these LOADING
FACTORS is given in the instructions for use
No automatic exposure control N/A
203.6.4.5 The ACCOMPANYING DOCUMENTS provide
information on the performance of the dosimetric
indications and describe the operations required to
maintain this performance within specification.
No such part N/A
Means are provided to reset to zero the values of all
the cumulative dosimetric indications prior to the
commencement of a new examination or
PROCEDURE.
See above N/A
X-RAY EQUIPMENT specified for either RADIOSCOPY or RADIOSCOPY and
RADIOGRAPHY satisfies the following requirements:
N/A
– The value of the REFERENCE AIR KERMA RATE
is displayed during RADIOSCOPY in mGy/min
together with this unit. This value is continuously
displayed at the working position of the OPERATOR
during the actuation of the IRRADIATION SWITCH
and updated at least once every second
Only radiography X-ray
equipment
N/A
- The values of the cumulative REFERENCE AIR
KERMA resulting from RADIOSCOPY and
RADIOGRAPHY since the last reset operation shall
be:
See above N/A
- Continuously displayed at the working position of
the OPERATOR in mGy together with this unit and
updated at least once every 5 s ; or
See above N/A
- displayed not later than 5 s after the interruption of
termination of LOADING
See above N/A
- The values for the REFERENCE AIR KEMA RATE
and the cumulative REFERENCE AIR KEMA are
clearly distinguishable from each other
See above N/A
– The REFERENCE AIR KERMA RATE and the
cumulative REFERENCE AIR KERMA do not
deviate from their respective displayed values by
more than ± 35 % over the range of 6 mGy/min and
100 mGy to the maximum values
See above N/A
- The displayed values of REFERENCE AIR KEMA
RATE and cumulative REFERENCE AIR KERMA
may be measured or calculated
See above N/A

Page 31 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 31 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
X-RAY EQUIPMENT specified for INDIRECT
RADIOSCOPY and/or SERIAL RADIOGRAPHY is
provided with an indication of the cumulative DOSE
AREA PRODUCT resulting from RADIOGRAPHY
and, when applicable, from RADIOSCOPY since the
last reset operation
Not indirect radioscopy and/or
serial radiography X-ray
equipment
N/A
The DOSE AREA PRODUCT may be measured or
calculated
See above N/A
The value is expressed in Gy·m2 with appropriate SI
prefixes
See above N/A
The overall uncertainty in the displayed values of the
cumulative DOSE AREA PRODUCT above 5
μGy·m2 does not exceed 35 %
See above N/A
This DOSE AREA PRODUCT indication need not be
provided at the working position of the OPERATOR
See above N/A
X-RAY EQUIPMENT specified for INDIRECT
RADIOGRAPHY is provided with an indication of the
DOSE AREA PRODUCT for each exposure
See below Pass
The DOSE AREA PRODUCT may be measured or
calculated
Calculated Pass
If part of the X-RAY EQUIPMENT, DOSE AREA
PRODUCT METERS comply with IEC 60580:2019
No such part N/A
X-RAY EQUIPMENT specified for DIRECT
RADIOGRAPHY satisfies the same requirement as
specified above FOR INDIRECT RADIOGRAPHY
Not specified for direct
radiography
N/A
Alternatively, the following minimal requirements may
be met:
See above N/A
– The value of the REFERENCE AIR KERMA
resulting from the last radiographic IRRADIATION is
displayed in mGy together with this unit, until
initiation of the next radiographic IRRADIATION
See above N/A
– Means are provided allowing the determination of
the area of the X-RAY FIELD in the plane normal to the
X-RAY BEAM AXIS containing the PATIENT ENTRANCE
REFERENCE POINT, based on the available information
concerning the extent of the X-RAY BEAM
See above N/A
The maximum deviation between the value
determined using these means and the actual value
is less than 40 % of the actual value for areas larger
than 200 cm2
See above N/A
203.6.4.5.1
01
Radiation dose structured reports N/A

Page 32 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 32 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
X-RAY EQUIPMENT for RADIOGRAPHY or
RADIOSCOPY or RADIOGRAPHY and
RADIOSCOPY create RADIATION DOSE
STRUCTURED REPORTS (RDSR) and have the

ability to perform an RSDR END OF PROCEDURE
TRANSMISSION.
Radiography X-ray equipment.
This product is not provided an
X-ray image receptor.
Therefore, the product is not
related to this procedure
transmission.
N/A
If RDSR is provided, it is conformity with at least the
basic dose documentation specified in IEC 61910-1
See above N/A
The relevant elements for the specified type of X-
RAY EQUIPMENT and for which data are available
are populated with relevant data
See above N/A
203.6.4.10
1
Visible indication is provided indicating the state
when one further actuation of a control will initiate the
LOADING of the X-RAY TUBE in RADIOGRAPHY
Visible indicator provided on
the product
Pass
If this state is indicated in RADIOGRAPHY by means of
a single function visual indicator, the colour green is
used
Green indicator provided on
the console
Pass
In RADIOGRAPHY, means are provided for a
connection to enable this state to be indicated
remotely from the CONTROL PANEL, this requirement
does not apply for MOBILE X- RAY SOURCE ASSEMBLY
No remote control system N/A
203.6.5 X- RAY SOURCE ASSEMBLY specified FOR INDIRECT
RADIOGRAPHY is provided with AUTOMATIC EXPOSURE
CONTROL unless the MANUFACTURER provides
justifications for exemptions in the RISK MANAGEMENT
FILE
No automatic exposure control N/A
X- RAY SOURCE ASSEMBLY specified for INDIRECT
RADIOSCOPY is provided with AUTOMATIC INTENSITY
CONTROL
See above N/A
It is possible to limit the maximum REFERENCE AIR
KERMA RATE to values given by local rules
See above N/A
For X- RAY SOURCE ASSEMBLY specified for INDIRECT
RADIOSCOPY in which AUTOMATIC CONTROL SYSTEMS
vary one or more LOADING FACTORS, information
about the range and interrelation of these LOADING
FACTORS are given in the instructions for use
See above N/A
For X- RAY SOURCE ASSEMBLY provided with
AUTOMATIC EXPOSURE CONTROL, a method by which
the OPERATOR can verify the functioning of these
controls is provided and the instructions for use
contain the description of that method
See above N/A

Page 33 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 33 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
For X-RAY EQUIPMENT provided with
AUTOMATIC INTENSITY CONTROL, QUALITY
CONTROL mode provided that enables selection
values, by a manual control mode or by selecting
preset combination values of X-RAY TUBE
VOLTAGE, X-RAY TUBE CURRENT or X-RAY
CURRENT TIME PRODUCT, LOADING TIME,
ADDITIONAL FILTRATION if any FOCAL SPOT size
if selectable
See above N/A
203.6.5.10
1
For RAY SOURCE ASSEMBLY provided with AUTOMATIC
EXPOSURE CONTROL the NOMINAL SHORTEST
IRRADIATION TIME as defined in 203.4.101.4 is stated
in the instructions for use
See above N/A
The measured value is not greater than the stated
value
See above N/A
Compliance criteria See above N/A
203.6.6 Means are provided to reduce the influence of
RADIATION scattered in the PATIENT to the X-RAY
IMAGE RECEPTOR in case of significant influence on
the image quality
Not provided an X-ray image
receptor
N/A
If such means are ANTI-SCATTER GRIDS which are
removable by the OPERATOR, or that can be moved in
or out under manual or automatic control by a
motorized mechanism, the presence or absence of
the ANTI-SCATTER GRIDS is clearly visible or indicated
See above N/A
X-RAY EQUIPMENT specified for paediatric applications
is provided with means to remove the ANTI-SCATTER
GRIDS
See above N/A
If the ANTI-SCATTER GRID is removable, it is
possible to remove and replace without TOOLS
See above N/A
Means provided for using X-RAY EQUIPMENT
specified for paediatric applications without ANTI-
SCATTERD GRID
See above N/A
If different ANTI-SCATTER GRIDS can be used, it is
possible for the OPERATOR to identify the grid in place
See above N/A
The proper use of such means is described in the
instructions for use
See above N/A
203.6.7.10
1
X-RAY EQUIPMENT specified for INDIRECT RADIOSCOPY
display either a LIH RADIOGRAM or a
RADIOSCOPY REPLAY IMAGE SEQUENCE
following termination the radioscopic IRRADIATION,
and comply with the following
Not specified for indirect
radioscopy
N/A
1) LIH RADIOGRAM or RADIOSCOPY REPLAY
IMAGE SEQUENCE are displayed following
termination of the radioscopic IRRADIATION and
remain visible until action is taken by OPERATOR
See above N/A
2) Means are provided to clearly indicate to the
OPERATOR whether a displayed image is:
See above N/A

Page 34 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 34 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
- an LIH RADIOGRAM or RADIOSCOPY REPLAY
IMAGE SEQUENCE or
See above N/A
- from ongoing RADIOSCOPY See above N/A
3) Display of the LIH RADIOGRAM or the
RADIOSCOPY REPLAY IMAGE SEQUENCE are
replaced by the RADIOSCOPY image concurrently
with reinitiating of radioscopic IRRADIATION, unless
separate DISPLAY provided for the RADIOSCOPY
images
See above N/A
4) For an LIH RADIOGRAM obtained by retaining pre-
termination RADIOSCOPY images, if the number of
images and method of combining images are
selectable by the OPERATOR, the selection is
indicated prior to initiation of the radioscopic
IRRADIATION
See above N/A
203.7 RADIATION QUALITY -
203.7.1 X-RAY EQUIPMENT specified for paediatric
applications is provided with means for placing an
ADDED FILTER of not less than 0,1 mm Cu or 3,5
mm Al
Not specified for paediatric
application
N/A
Compliance criteria (see also the test described in
sub-clause 7.5 of IEC 60601-1-3)
See above N/A
203.7.1.10
1
X-RAY SOURCE ASSEMBLIES comply the
following requirements:
Provided X-ray source
assembly (type of monoblock)
with the beam limited device
Pass
- unless solely intended for use in MOBILE X-RAY
EQUIPMENT specified for RADIOSCOPY or for
RADIOGRAPHY and RADIOSCOPY during surgery,
X-RAY SOURCE ASSEMBLIES provided with
means to mount, to dismount, or to select on more
ADDED FILTERS.
Not possible to mount and
dismount without the use of
tool
N/A
Any such selectable ADDED FILTERS comply with
the following requirements:
Not selectable added filter N/A
a) they are identifiable when in position for the
INTENDED USE
See above N/A
b) if a selectable ADDED FILTER is necessary to
attain the requirements for TOTAL FILTRATION in
X-RAY EQUIPMENT, given in sub-clause 7.1 of IEC
60601-1-3, means are provided to enable the
presence of the appropriate selectable ADDED
FILTER to be detected by the control system of an
associated HIGH-VOLTAGE GENERATOR and
LOADING prevented if the necessary ADDED
FILTER is not detected
See above N/A

Page 35 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 35 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
– the ACCOMPANYING DOCUMENTS include, in
the ASSEMBLING INSTRUCTIONS given for
particular applications, instructions for attaining the
TOTAL FILTRATION required to comply with sub-
clause 7.1 of IEC 60601-1-3 in respect of the items
of X-RAY EQUIPMENT concerned
Provided in the manual Pass
Compliance criteria (see also the test described in
sub-clause 7.6 of IEC 60601-1-3)
Refer to IEC 60601-1-3 Test
Report
Pass
203.8 Limitation of the extent of the X-RAY BEAM and relationship between X-RAY
FIELD and IMAGE RECEPTION AREA
-
203.8.4 X-RAY SOURCE ASSEMBLIES are so constructed that
the zone of intersection of all straight lines that pass
through all RADIATION APERTURES of the X- RAY
SOURCE ASSEMBLY, with a plane normal to the
REFERENCE AXIS at 1 m from the FOCAL SPOT does not
extend more than 15 cm outside the boundary of the
largest selectable X-RAY FIELD
Stationary anode X-ray tube N/A
W1 .............................................................................. : See above N/A
W2 .............................................................................. : See above N/A
203.8.5.3 Means are provided to enable the X-RAY FIELD to
be positioned to cover the region of interest and,
where applicable, the SENSITIVE VOLUMES of the
AUTOMATIC EXPOSURE CONTROL or
AUTOMATIC INTENSITY CONTROL
The product is not provided an
image receptor. However, that
was provided an adjustable
beam limited device for the X-
ray field position and size
correspond to the effective
image reception area.
(No automatic exposure
control or automatic intensity
control)
N/A
If the X-RAY FIELD is adjusted in the INTENDED
USE for full coverage of the IMAGE RECEPTION
AREA, it corresponds to the IMAGE RECEPTION
AREA within the following limits, as applicable:
See above N/A
– If the IMAGE RECEPTION AREA is circular, the X-
RAY FIELD coincides with the IMAGE RECEPTION
AREA as required in a) and b)
Not circular
(Collimator: Square)
N/A
a) the X-RAY FIELD measured along a diameter in
the direction of greatest misalignment with the image
reception area does not extend beyond the boundary
of the effective image reception area by more than 2
cm; and
See above N/A
b) at least 80 % of the area of the X-RAY FIELD
overlaps the effective image reception area
See above N/A
EFFECTIVE IMAGE RECEPTION areas smaller
than 10 cm in diameter are exempted
See above N/A

Page 36 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 36 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
X-RAY EQUIPMENT specified for gastrointestinal
examinations with SPOTFILM DEVICES using also
rectangular X_RAY IMAGE RECEPTORS need not
comply with this requirement, but neither the length
nor the width of the X-RAY FIELD exceed the
diameter of the IMAGE RECEPTION AREA
See above N/A
– In X-RAY EQUIPMENT specified for
RADIOSCOPY during surgery at a FIXED FOCAL
SPOT TO IMAGE RECEPTOR DISTANCE, in which
Not specified for radioscopy N/A
a) there is provision for RADIOGRAPHY using a
RADIOGRAPHIC CASSETTE holder, with beam
limitation to a circular X-RAY FIELD for use on a
rectangular IMAGE RECEPTION AREA; and
See above N/A
b) the orientation of the IMAGE RECEPTION AREA
is selectable; and
See above N/A
c) the maximum diameter of the X-RAY FIELD does
not exceed 40 cm,
See above N/A
the diameter of the X-RAY FIELD may exceed the
diagonal dimension of the IMAGE RECEPTION
AREA by an amount not exceeding 2 cm
See above N/A
If the RADIOGRAPHIC CASSETTE holder can
extend beyond the edges of the PRIMARY
PROTECTIVE SHIELDING, a warning of this fact is
stated in the instructions for use
See above N/A
– In cases where the X-RAY FIELD does not
correspond to the IMAGE RECEPTION AREA in
accordance with one of the categories above, the
following requirements apply:
The product is not provided an
image receptor. However, that
was provided an adjustable
beam limited device for the X-
ray field position and size
correspond to the effective
image reception area.
N/A
a) along each of the two major axes of the IMAGE
RECEPTION AREA, the total of the discrepancies
between the edges of the X-RAY FIELD and the
corresponding edges of the IMAGE RECEPTION
AREA do not exceed 3 % of the indicated FOCAL
SPOT TO IMAGE RECEPTOR DISTANCE when the
IMAGE RECEPTION PLANE is normal to the X-RAY
BEAM AXIS
See above N/A
Calculated Ic1I + lc2l ≤ 0,03 × S................................ : See above N/A
Calculated ld1l + ld2l ≤ 0,03 × S................................ : See above N/A
b) the sum of the discrepancies on both axes does
not exceed 4 % of the indicated FOCAL SPOT TO IMAGE
RECEPTOR DISTANCE
See above N/A
Calculated lc1l + lc2l + ld1l + ld2l ≤ 0,04 × S ............ : See above N/A
Compliance criteria See above N/A

Page 37 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 37 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
203.8.5.4 X-RAY EQUIPMENT is designed in a such way that
the OPERATOR is able to select an X-RAY BEAM of
the extent required for the applications concerned
and for limiting the maximum available extent of the
X-RAY BEAM to values that are consistent with the
specified applications to avoid unnecessary
RADIATION doses to the PATIENT and the staff
The product is not provided an
image receptor. However, that
was provided an adjustable
beam limited device for the X-
ray field position and size
correspond to the effective
image reception area.
Pass
203.8.101 The boundary of an X-RAY FIELD is described by
the locus of points at which the AIR KERMA RATE is
25 % of the mean of the AIR KERMA RATES at the
approximate centres of the quarters of the area
enclosed
Pass
If the X-RAY BEAM AXIS does not coincide with the
REFERENCE AXIS, according to 203.8.104 this is
stated in the instructions for use
Coincide with the reference
axis
N/A
For circular X-RAY FIELDS the dimensions are
described accordingly by replacing the lengths of the
intercepts with the diameter.
Not circular X-ray field N/A
203.8.102.
1
In X-RAY EQUIPMENT there are means to limit the
extent of the X-RAY BEAM before impinging on the
PATIENT SURFACE, as applicable:
Beam Limited Device provided Pass
– in X-RAY EQUIPMENT specified solely for
RADIOGRAPHY with a single IMAGE RECEPTION
AREA at a FIXED FOCAL SPOT TO IMAGE
RECEPTOR DISTANCE, by means of a FIXED
BEAM LIMITING DEVICE having a RADIATION
APERTURE of a single FIXED size
Not fixed N/A
In X-RAY EQUIPMENT using a scanning beam, by a
BEAM LIMITING DEVICE positioned between the
RADIATION SOURCE and the PATIENT SURFACE
No scanning beam N/A
– in X-RAY EQUIPMENT specified for
RADIOSCOPY during surgery at a FIXED FOCAL
SPOT TO IMAGE RECEPTOR DISTANCE and
having an IMAGE RECEPTION AREA not exceeding
300 cm2, by means of enabling the X-RAY FIELD at
the IMAGE RECEPTION PLANE to be reduced to
125 cm2 or less
Not specified for radioscopy N/A
– by means of a range of interchangeable or
selectable components enabling RADIATION
APERTUREs of various FIXED sizes to be chosen
No such part N/S
– by means of a BEAM LIMITING DEVICE enabling
the extent of the X-RAY BEAM to be adjusted within
the range of NORMAL USE, by manual or automatic
means, and having the following characteristics:
See below
(Manual means provided on
the c Beam Limited Device)
Pass
a) a minimum selectable size of the X-RAY FIELD
not exceeding 5 cm in length and width, in a plane
orthogonal to the X-RAY BEAM AXIS at a distance
of 1 m from the FOCAL SPOT
Scale marking on the collimator
(Minimum radiation field 5 cm
by 5 cm at 100 cm SID)
Pass

Page 38 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 38 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
b) if the adjustment is not stepless, selectable steps
not exceeding 1 cm in the length and width of the X-
RAY FIELD, in a plane orthogonal to the REFERENCE
AXIS at a distance of 1 m from the FOCAL SPOT;
Not selectable step type N/A
c) if the adjustment is automatic, means enabling the
OPERATOR to select sizes of the X-RAY FIELD
according to a) and b) above, while not permitting the
OPERATOR to increase the size beyond the currently
selected IMAGE RECEPTION AREA
Not automatic adjustment N/A
The operation of these means is described in the
instructions for use
See above N/A
Where automatic adjustment is provided, the
instructions for use contain details of a method by
which its operation can be checked, and describe the
method by which the size of the X-RAY FIELD can be
reduced, as required in c) above
See above N/A
203.8.102.
2
Except as stated in a) to c) below, information
concerning the extent of the X-RAY BEAM is indicated
by DISPLAY on the X-RAY EQUIPMENT
Light beam indicated Pass
Indications on the X-RAY EQUIPMENT give the
following information numerically or by means of
graphical markings or symbols:
See below Pass
– if numerical markings are used, they show the
lengths and widths of the available X-RAY FIELDS at
one or more typical values of the FOCAL SPOT TO
IMAGE RECEPTOR DISTANCE
Maximum X-ray field size:
47 cm x 47 cm (100 cm SID)
Pass
Information are also included (and can, e.g., be in
tabular form) concerning the variation of the
dimensions of X-RAY FIELDS with respect to other
relevant FOCAL SPOT TO IMAGE RECEPTOR DISTANCE;
See above Pass
– if the indication is given by graphical markings or
symbols, these are shown on an appropriate surface
(which can, e.g., be the ENTRANCE SURFACE of a
device containing the X-RAY IMAGE RECEPTOR), how
the resultant X-RAY FIELDS are related to the FOCAL
SPOT TO IMAGE RECEPTOR DISTANCE and the
selectable combinations or settings of BEAM LIMITING
DEVICES
No graphical marking or
symbol
N/A
If the markings do not show explicitly the extent or
dimensions of the X-RAY FIELDS to be obtained, this
information is given with an explanation of the
markings in the instructions for use
Provided in the manual Pass
Indication by DISPLAY on the X-RAY EQUIPMENT
need not be given in the following cases:
No following case N/A
a) X-RAY EQUIPMENT so constructed that the X-
RAY FIELDS at the distances of interest are
obtained, prior to LOADING, without selection by the
OPERATOR
Need a selection by the
operator
N/A

Page 39 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 39 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
b) X-RAY EQUIPMENT constructed with an
INTERLOCK that prevents LOADING unless an X-
RAY FIELD of appropriate extent has been selected
No interlock device N/A
c) for modes of operation of X-RAY EQUIPMENT in
which the boundaries of the X-RAY FIELD can be
displayed in RADIOSCOPY
Not radioscopy mode N/A
X-RAY EQUIPMENT specified for RADIOSCOPY
provided a graphical representation of the
boundaries of the X-RAY FIELD on the image

DISPLAY WHILE the BEAM LIMITING DEVICE is
adjusted when no IRRADIATION SWITCH is
actuated.
See above N/A
This representation is: See above N/A
- provided at the working position of the
OPERATOR, and
See above N/A
- updated during BEAM LIMITING DEVICE
adjustment
See above N/A
203.8.102.
3
The instructions for use contain the information
necessary to enable the OPERATOR to determine,
prior to LOADING, the extent of all X-RAY FIELDS
for the INTENDED USE, in terms of their dimensions
at appropriate FOCAL SPOT TO IMAGE
RECEPTOR DISTANCES for the available
selections, combinations and settings of the BEAM
LIMITING DEVICES
Provided in the manual Pass
203.8.102.
4
Unless exempted below, the size of the X-RAY
FIELD given by markings on the X-RAY
EQUIPMENT or by statements in the instructions for
use in accordance with 203.8.102.2 and 203.8.102.3
do not differ from the size of the X-RAY FIELD,
measured along each of its two major axes in the
plane to which the indication relates, by more than
2 % of the distance of that plane from the FOCAL
SPOT
See below Pass
This requirement is not applicable for X-RAY
EQUIPMENT in which the whole area of the
RADIOGRAM is not irradiated simultaneously.
Irradiated simultaneously N/A
Compliance criteria Not more than 2 % Pass
203.8.102.
5
In X-RAY EQUIPMENT specified for
RADIOGRAPHY, a LIGHT FIELD-INDICATOR is
provided where appropriate, to assist in delineating
the position of the X-RAY FIELD on the PATIENT
SURFACE
Light field-indictor provided Pass

Page 40 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 40 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
If a LIGHT FIELD-INDICATOR is provided, it
delineates the edges of the X-RAY FIELD and it
provides an average illumination of not less than 100
lx in a plane normal to the X-RAY BEAM AXIS at a
distance of 1 m from the FOCAL SPOT
Average illumination (lx):
1. Upper left: 104.3 lx
2. Lower left: 107.1 lx
3. Upper right: 102.5 lx
4. Lower right: 106.3 lx
Average illumination: 105.1 lx
Not less than 100 lx
Pass
At this distance, the contrast at the edge of the
LIGHT FIELD as defined below has a value of not
less than 3 in MOBILE X-RAY EQUIPMENT and not
less than 4 in other X-RAY EQUIPMENT
Other X-ray equipment
1. Upper left (I1 / I2): 5.00 (0.20
/ 0.04)
2. Lower left (I1 / I2): 4.60 (0.23
/ 0.05)
3. Upper right (I1 / I2): 4.50
(0.18 / 0.04)
4. Lower right (I1 / I2): 4.40
( 0.22 / 0.05)
Not less than 4
Pass
The edge of a LIGHT FIELD is described by the
locus of points at which the illumination is 25% of the
maximum illumination
Pass
The description of a method to check the dimensions
of the LIGHT FIELD at the appropriate distance from
the FOCAL SPOT is included in the
ACCOMPANYING DOCUMENTS
Provided in the manual Pass
Compliance criteria Average illumination: Not less
than 100 lx
Contrast: Not less than 4
Pass
203.8.102.
6
Along each of the two major axes of the X-RAY
FIELD in the plane of the LIGHT FIELD, the total of
the discrepancies between the edges of the X-RAY
FIELD and the corresponding edges of the LIGHT
FIELD do not exceed 2 % of the distance of the
measurement plane of the LIGHT FIELD from the
FOCAL SPOT
See below
SID: Considered as 1.0 m
Pass
Calculated Ia1I + la2l ≤ 0,03 × S ............................... : a1: 0.37
a2: 0.32
Calculation: l0.42l + l1.55l ≤
0.02 x 1000
= 0.69 ≤ 20 mm
Pass
Calculated lb1l + lb2l ≤ 0,03 × S................................ : b1: 0.30
b2: 0.64
Calculation: l0.54l + l0.55l ≤
0.02 x 1000
= 0.94 ≤ 20 mm
Pass
Compliance criteria Not exceed 2 % Pass

Page 41 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 41 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
203.8.103 LOADING in RADIOSCOPY is prevented unless the
X-RAY BEAM AXIS is in the position at which the
correspondence of the X-RAY FIELD to the
EFFECTIVE IMAGE RECEPTION AREA is specified
to be in compliance with 203.8.5.3
Not radioscopy N/A
LOADING in RADIOSCOPY is also prevented if the
BEAM LIMITING SYSTEM is adjusted so that, at the
currently selected FOCAL SPOT TO IMAGE
RECEPTOR DISTANCE, the X-RAY FIELD can
extend outside the IMAGE RECEPTION AREA by
more than the amount permitted by 203.8.5.3
See above N/A
For X-RAY EQUIPMENT with adjustable BEAM
LIMITING DEVICE, means are provided to configure
the boundaries of the X-RAY FIELD so that these
boundaries are visible with X-RAY BEAM AXIS in a
specified orientation.
See above N/A
Orientation is described in the instructions for use See above N/A
The means can be made available to the
RESPONSIBLE ORGANIZATION
See above N/A
203.8.104 The positioning of the X-RAY BEAM AXIS is indicated as follows: Pass
a) If an X-RAY IMAGE RECEPTOR is part of the X-
RAY EQUIPMENT it is possible, with the PATIENT
in place for the examination and without the use of X-
RADIATION, to position the X-RAY BEAM AXIS in
relation to the IMAGE RECEPTION AREA in such a
way that the X-RAY BEAM AXIS is intercepting the
X-RAY IMAGE RECEPTOR in its centre
Not part of the X-ray equipment
(The product is not provided
an image receptor. However,
that was provided an
adjustable beam limited device
for the X-ray field position and
size correspond to the
effective image reception
area.)
N/A
b) The ACCOMPANYING DOCUMENTS describe the
positions of the X-RAY BEAM available in NORMAL USE,
in terms of its locations with respect to relevant IMAGE
RECEPTION AREAS and its angles with respect to
relevant IMAGE RECEPTION PLANES
Provided in the manual Pass
If the X-RAY BEAM AXIS is not coinciding with the
REFERENCE AXIS, the position and the angle of the
X-RAY FIELD and the plane of interest relative to the
REFERENCE AXIS are described in the instructions
for use
Coinciding with the reference
axis
N/A
c) If the X-RAY EQUIPMENT is provided with a
mechanism to adjust the position of the X-RAY
BEAM AXIS in relation to the selected IMAGE
RECEPTION AREA, an indication is given on the X-
RAY EQUIPMENT to identify the position of the X-
RAY BEAM AXIS at which the X-RAY FIELD is
specified to correspond to the IMAGE RECEPTION
AREA, to the accuracy required in 203.8.5.3
Provided on the Beam Limited
Device
Pass

Page 42 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 42 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
d) If the X-RAY EQUIPMENT is provided with a
mechanism to adjust the angle between the X-RAY
BEAM AXIS and the selected IMAGE RECEPTION
PLANE, an indication is given on the X-RAY
EQUIPMENT to identify either
No such part N/A
– the state of adjustment at which the X-RAY BEAM
AXIS is normal to the selected IMAGE RECEPTION
PLANE; or
See above N/A
– a state of adjustment described in the
ACCOMPANYING DOCUMENTS, at which the X-
RAY BEAM AXIS is at a particular angle with respect
to a particular IMAGE RECEPTION PLANE
See above N/A
203.9 FOCAL SPOT TO SKIN DISTANCE -
203.9.1 Means provided to prevent IRRADIATION with
FOCAL SPOT TO SKIN DISTANCE less than
specified in 203.9.101 and 203.9.102 for the
INTENDED USE
Skin guard provided Pass
203.9.101 FIXED X-RAY EQUIPMENT specified for
RADIOSCOPY provided with means to prevent the
use, when FOCAL SPOT TO SKIN DISTANCE less
than 38 cm
Not specified radioscopy N/A
FOCAL SPOT TO SKIN DISTANCE is not less than
30 cm
See above N/A
MOBILE X-RAY EQUIPMENT for RADIOSCOPY is
provided with means to prevent the use, during
radioscopic IRRADIATION, of the FOCAL SPOT TO
SKIN DISTANCES less than:
See above N/A
– 20 cm if the X-RAY EQUIPMENT is specified for
RADIOSCOPY during surgery; or
See above N/A
– 30 cm for other specified applications. See above N/A
203.9.102 X-RAY EQUIPMENT specified for RADIOGRAPHY Pass
– provided with means to prevent radiographic
IRRADIATION when the FOCAL SPOT TO SKIN
DISTANCE is smaller than 20 cm; and
Not smaller than 20 cm Pass
– permits by construction the use of FOCAL SPOT
TO SKIN DISTANCES of 45 cm or more in NORMAL
USE
more than 45 cm Pass
203.10 ATTENUATION of the X-RAY BEAM between the PATIENT and the X-RAY
IMAGE RECEPTOR
-
203.10.1 The attenuation equivalent of items in the x-ray beam
did not exceed the maximum values in Table
203.104 as determined by tests per 203.10.3
Not provided an X-ray image
receptor.
Also, there are no material of
attenuation of the X-ray
between the patient and the X-
ray image receptor.
N/A

Page 43 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 43 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
203.10.2 The accompanying documents state the maximum
value of attenuation equivalent of the items listed in
Table 203.104
See above N/A
The instructions for diagnostic x-ray equipment
include a statement, drawing attention to possible
adverse effects from materials located in the x-ray
beam
See above N/A
203.10.101 Test for attenuation equivalent See above N/A
203.11 Protection against RESIDUAL RADIATION -
203.11.101 For the appropriate application category, as indicated
in Table 203.105, X-RAY EQUIPMENT is provided with
PRIMARY PROTECTIVE SHIELDING in accordance with
the requirements in Table 203.106.
Radiography not otherwise
included in Table 203.105
N/A
Application category .................................................. : None (no requirement) N/A
These requirements are met: See above N/A
– for all combinations of X-RAY FIELDS and FOCAL
SPOT TO IMAGE RECEPTOR DISTANCES in the INTENDED
USE
See above N/A
– in RADIOSCOPY, at all angles employed in the
INTENDED USE between the X-RAY BEAM AXIS and the
IMAGE RECEPTION PLANE; and
See above N/A
– in RADIOGRAPHY, when the X-RAY BEAM AXIS is
perpendicular to the IMAGE RECEPTION PLANE
See above N/A
If LOADING FACTORS can be controlled only by an
AUTOMATIC CONTROL SYSTEM, the ACCOMPANYING
DOCUMENTS include instructions for obtaining
appropriate LOADING FACTORS for test.
See above N/A
203.11.102 Measurement of the ATTENUATION OF RESIDUAL
RADIATION provided by the PRIMARY PROTECTIVE
SHIELDING ................................................................ :
See above N/A
None of the MEASURED VALUES obtained exceeded
the appropriate maximum AIR KERMA values in Table
203.106
See above N/A
203.12 Protection against LEAKAGE RADIATION -
203.12.4 SERIAL RADIOGRAPHY initiated by a single actuation is
considered as one LOADING for this requirement
No serial radiography N/A
203.13 Protection against STRAY RADIATION -
203.13.2 X-RAY EQUIPMENT specified exclusively for
examinations that do not need the OPERATOR or staff
to be close to the PATIENT during the INTENDED USE is
provided with means to allow the following control
functions to be implemented from a PROTECTED AREA
after installation:
X-ray equipment intended
exclusively for examination
requiring the operator or staff to
be near to patient during
normal use.
Clause 203.13.3 considered
N/A

Page 44 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 44 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
– additionally to the requirements in the collateral
standard, in respect of radioscopic examinations,
control of
See above N/A
a) the dimensions of the X-RAY FIELD; and See above N/A
b) at least two orthogonal relative movements
between the PATIENT and the X-RAY BEAM
See above N/A
203.13.3 In the following cases, protection against STRAY
RADIATION is achieved without provision for control
from a PROTECTED AREA in accordance with 203.13.2,
by enabling the OPERATOR to control IRRADIATION
from a distance not less than 2 m from the FOCAL
SPOT and the X-RAY BEAM:
By enabling the operator to
control irradiation from a
distance not less than 2 m from
the focal spot and the X-ray
beam
Pass
– MOBILE X-RAY EQUIPMENT specified exclusively for
RADIOGRAPHY
Not mobile X-ray equipment N/A
– X-RAY EQUIPMENT specified for RADIOSCOPY during
surgery, with provision for RADIOGRAPHY
Not specified for radioscopy N/A
203.13.4.1
01
The following requirements apply to SIGNIFICANT
ZONES OF OCCUPANCY designated in X-RAY
EQUIPMENT specified for gastro-intestinal
examinations, incorporating a tilting PATIENT
SUPPORT, an undertable X-RAY SOURCE ASSEMBLY and
a SPOT FILM DEVICE above the PATIENT SUPPORT:
Not X-ray equipment specified
for gastro-intestinal
examination
N/A
– SIGNIFICANT ZONES OF OCCUPANCY designated for
use in examinations with the PATIENT SUPPORT
horizontal is contiguous to the edge of the horizontal
PATIENT SUPPORT
See above N/A
– SIGNIFICANT ZONES OF OCCUPANCY designated for
use in examinations with the PATIENT SUPPORT
vertical is located so that the shortest distance from
the vertical PATIENT SUPPORT to the SIGNIFICANT
ZONES OF OCCUPANCY, does not exceed 45 cm
See above N/A
– the levels of STRAY RADIATION do not exceed the
values given in Table 203.107, according to the
orientation of the PATIENT SUPPORT, and the
applicable region of height above the floor
See above N/A
– the measurement performed in a position in which
the PATIENT SUPPORT is centred horizontally or is in a
home position vertically using also a centred PATIENT
SUPPORT
See above N/A
– the instructions for use: N/A
a) cite the maximum permitted limits of AIR KERMA in
each applicable region of height (see Table 203.107)
and state that these limits are not exceeded
Not X-ray equipment specified
for gastro-intestinal
examination
N/A
b) state the LOADING FACTORS applied to determine
compliance by the test described in 203.13.6 and, if
LOADING FACTORS can be controlled only by an
AUTOMATIC CONTROL SYSTEM, the PROCEDURE for
obtaining these LOADING FACTORS
See above N/A

Page 45 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 45 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
c) state the identity and intended position of any
removable PROTECTIVE DEVICES that were in position
during the test for compliance
See above N/A
203.13.4.1
02
Means are provided to allow the control functions as
required in 203.13.2 from a SIGNIFICANT ZONE OF
OCCUPANCY
Not significant zone of
occupancy designated in X-ray
equipment
N/A
203.13.5 In X-RAY EQUIPMENT specified for gastro-intestinal
examinations, incorporating a tilting PATIENT
SUPPORT, an undertable X- RAY SOURCE ASSEMBLY
and a SPOTFILM DEVICE above the PATIENT SUPPORT,
the following limits of AIR KERMA in one hour do not
be exceeded at the positions of handgrips and
control devices that are located outside a SIGNIFICANT
ZONE OF OCCUPANCY and that are intended to be
handled by the OPERATOR or staff during LOADING:
Not X-ray equipment specified
for gastro-intestinal
examination
N/A
– 1,5 mGy in one hour if they need to be handled
only infrequently and momentarily; otherwise .......... :
See above N/A
– 0,5 mGy in one hour ............................................... : See above N/A
The instructions for use list the locations of handgrips
and control devices to which limits of AIR KERMA apply
in this sub-clause
See above N/A
The instructions for use also state the applicable
limits and declare that they are not exceeded under
the required test conditions
See above N/A
203.13.6 b) tests are done with representative orientations of
the X-RAY BEAM for INTENDED USE. Follow
arrangements and dimensions shown in figures
203.104 to 203.107.
See clause 203.13.3 N/A
Test for stray radiation See above N/A

Page 46 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 46 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
201.9.2.2.
5
RM RESULTS TABLE: Identification of motorized movements which could
cause the HAZARD
N/A
Clause of
ISO 14971
Document Ref. in RMF
(Document No. & paragraph)
Result - Remarks Verdict
4.2
4.3
4.4
5
6.1
6.2
6.3
6.4
6.5
6.6
201.9.2.2.
6
RM RESULTS TABLE: Speed limitation N/A
Clause of
ISO 14971
Document Ref. in RMF
(Document No. & paragraph)
Result - Remarks Verdict
4.2
4.3
4.4
5
6.1
6.2
6.3
6.4
6.5
6.6

Page 47 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 47 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
201.9.2.4.
101
RM RESULTS TABLE: Emergency stop N/A
Clause of
ISO 14971
Document Ref. in RMF
(Document No. & paragraph)
Result - Remarks Verdict
4.2
4.3
4.4
5
6.1
6.2
6.3
6.4
6.5
6.6
201.9.8.3.
3
RM RESULTS TABLE: Dynamic forces due to loading from persons N/A
Clause of
ISO 14971
Document Ref. in RMF
(Document No. & paragraph)
Result - Remarks Verdict
4.2
4.3
4.4
5
6.1
6.2
6.3
6.4
6.5
6.6

Page 48 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 48 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
203.5.2.4.5
.102
TABLE: Test for dosimetric information N/A
FOCAL SPOT to IMAGE RECEPTOR distance .. : _____ mm (1) ⎯
Position of the measuring detector .................... : _____ mm (2) ⎯
Loading factors Measured AIR
KERMA RATE
(radioscopy)
Measured AIR
KERMA
(radiography)
Factors (3)
(kV) (mA) (s) (mAs)
Supplementary information:
(1) Adjust the FOCAL SPOT TO IMAGE RECEPTOR DISTANCE to its minimum value
(2) Position the measuring detector at a point that is either:
– the PATIENT ENTRANCE REFERENCE POINT (only if there is at least 20 cm distance between the
measuring detector and the PHANTOM), or
– half-way between the FOCAL SPOT and the ENTRANCE SURFACE of the PHANTOM. In that case,

the MEASURED VALUES includes scaling to the appropriate geometrical distance.
(3) For each setting, the AIR KERMA (RATE) are measured, using the described PHANTOM, for two
settings of the following factors:
– selectable ADDED FILTERS,
– representative OPERATOR selectable ENTRANCE FIELD SIZES,
– X-RADIATION pulse repetition frequency.

Page 49 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 49 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
203.6.3.2.1
01
TABLE: Reproducibility of the RADIATION output in RADIOGRAPHY Pass
AIR KERMA ........................ : 10 measurements in 1 hour at each setting —
IRRADIATION TIME.............. : Between 0.01 s and 0.32 s for all settings, see below for actual
time
—
Test settings for ............ : A B C D E F
X-RAY TUBE VOLTAGE (kV) : 50 90 50 72 - -
X-RAY TUBE CURRENT (mA)
......................................... :
- - - - - -
CURRENT TIME PRODUCT
(mAs)............................... :
0.32 0.32 2.5 2.0 - -
IRRADIATION TIME (s) ........ : - - - - - -
Test No. Measured AIR KERMA
1 4.677 9.520 3.631 3.046 - -
2 4.646 9.565 3.628 3.059 - -
3 4.681 9.484 3.662 3.025 - -
4 4.688 9.463 3.653 3.014 - -
5 4.712 9.466 3.674 3.071 - -
6 4.665 9.454 3.624 3.012 - -
7 4.676 9.489 3.679 3.123 - -
8 4.653 9.475 3.661 3.088 - -
9 4.768 9.565 3.654 3.065 - -
10 4.674 9.482 3.660 3.138 - -
Average value of AIR
KERMA ........................... :
4.684 9.496 3.653 3.064 - -
Measured coefficient of
variation .......................... :
0.007 4 0.004 3 0.005 2 0.014 0 - -
Supplementary information:
1) Narrow beam condition
2) Layer of an added aluminum with a thickness related to the selected X-ray tube voltage to simulate the
presence of a patient during the measurement of Air Kerma:
- Setting A: 10 mm
- Setting B: 30 mm
- Setting C : 10 mm
- Setting D : 22 mm
3) Unit of the measured Air Kerma: μGy

Page 50 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 50 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
203.6.3.2.1
02
TABLE: Linearity and constancy in RADIOGRAPHY Pass
air kerma : 10 measurements in 1 hour at each setting —
Irradiation time
:
Between 0.01 s and 0.32 s for all settings, see below for actual time —
Test settings for
:
A
(min kV;
max mAs)
B
(max kV;
min mAs)
C2
(50% kV;
5 μGy)
D2
(80% kV;
5 μGy)
E2
(50% kV;
5+1 μGy)
F2
(80% kV;
5+1 μGy)
x-ray tube voltage
(kV) :
- - 50 72 50 72
current (mA): - - 10 10 10 10
irradiation time
(ms):
- - 0.25 0.20 0.32 0.25
Attenuation
(mmAl) :
- - 10 22 10 22
Test No. Measured air kerma (μGy)
1 - - 3.631 3.046 4.677 3.998
2 - - 3.628 3.059 4.646 4.011
3 - - 3.662 3.025 4.681 4.009
4 - - 3.653 3.014 4.688 4.013
5 - - 3.674 3.071 4.712 4.005
6 - - 3.624 3.012 4.665 3.942
7 - - 3.679 3.123 4.676 3.964
8 - - 3.661 3.088 4.653 3.942
9 - - 3.654 3.065 4.768 3.918
10 - - 3.660 3.138 4.674 3.993
Average value of
AIR KERMA :
- - 3.652 6 3.064 1 4.684 0 3.979 5
Measured
coefficient of
variation :
- - 1.461 0 1.532 1 1.463 8 1.591 8
K1
(C1 of table
203.6.3.2.101)
K2
(E1 of table
203.6.3.2.101)
Q1
(nominal mAs of
C1)
Q2
(nominal mAs of
E1)
- - - - -
K1
(D1 of table
203.6.3.2.101)
K2
(F1 of table
203.6.3.2.101)
Q1
(nominal mAs of
D1)
Q2
(nominal mAs of
F1)

Page 51 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 51 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
- - - - -
K1
(C2 of table
203.6.3.2.102)
K2
(E2 of table
203.6.3.2.102)
Q1
(nominal mAs of
C2)
Q2
(nominal mAs of
E2)
3.652 6 4.684 0 2.5 3.2 0.002 710 ≤ 0.292 479
K1
(D2 of table
203.6.3.2.102)
K2
(F2 of table
203.6.3.2.102)
Q1
(nominal mAs of
D2)
Q2
(nominal mAs of
F2)
3.064 1 3.979 5 2 2.5 0.059 750 ≤ 0.312 385
Supplementary information:
1) Narrow beam condition
2) Layer of an added aluminum with a thickness related to the selected X-ray tube voltage to simulate the
presence of a patient during the measurement of Air Kerma:
- Setting C & E: 10 mm
- Setting D & F: 22 mm
3) Differences of the mean value of C & E / D & F:
- C & E: 0.001 9 (Did not differ by more than 0.2 times)
- D & K: 0.038 3 (Did not differ by more than 0.2 times)
4) Unit of the measured Air Kerma: μGy

Page 52 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 52 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
203.6.4.3.1
04.3
TABLE: Accuracy of X-RAY TUBE VOLTAGE Pass
Test settings for ................... : RADIOGRAPHY —
X-Ray Tube
Voltage
(kV)
X-Ray Tube
Current
(mA)
Current Time
Product
(mAs)
Loading Time
(ms)
Measured X-Ray
Tube Voltage
(kV)
Error
(%)
50 - 20 - 48.5 - 3.00
50 - 0.1 - 50.2 + 0.40
90 - 0.8 - 87.6 - 2.67
Test settings for ................ : RADIOSCOPY —
- - - - - -
Supplementary information:
1) Limit: 50 kV (46 – 54 kV) / 90 kV (82.8 – 97.2 kV)
2) Not radioscopy
203.6.4.3.1
04.4
TABLE: Accuracy of X-RAY TUBE CURRENT N/A
Test settings for ................ : RADIOGRAPHY —
X-Ray Tube
Voltage
(kV)
X-Ray Tube
Current
(mA)
Current Time
Product
(mAs)
Loading Time
(ms)
Measured X-Ray
Tube Current
(mA)
Error
(%)
Test settings for ................ : RADIOSCOPY —
Supplementary information:
203.6.4.3.1
04.5
TABLE: Accuracy of LOADING TIME N/A
Test settings for ................ : RADIOGRAPHY —
X-Ray Tube
Voltage
(kV)
X-Ray Tube
Current
(mA)
Current Time
Product
(mAs)
Loading Time
(ms)
Measured
Loading Time
(ms)
Error
(%)
Supplementary information:

Page 53 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 53 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
203.6.4.3.1
04.6
TABLE: Accuracy of CURRENT TIME PRODUCT Pass
Test settings for ................ : RADIOGRAPHY —
X-Ray Tube
Voltage
(kV)
X-Ray Tube
Current
(mA)
Selected
Current Time
Product
(mAs)
Loading Time
(ms)
Measured
Current Time
Product
(mAs)
Error
(%)
90 8 0.4 50 0.38 - 6.04
50 10 20 2 000 19.20 - 4.00
Supplementary information:
1) Limit: 0.4 mAs (0.160 – 0.640 mAs), 20 mAs ( 17.8 mAs – 22.2 mAs)
2) Not radioscopy
203.6.5 RM RESULTS TABLE: AUTOMATIC CONTROL SYSTEM N/A
Clause of
ISO 14971
Document Ref. in RMF
(Document No. & paragraph)
Result - Remarks Verdict
4.2
4.3
4.4
5
6.1
6.2
6.3
6.4
6.5
6.6

Page 54 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 54 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
203.10.1 Table: ATTENUATION EQUIVALENT of items in the X-RAY BEAM N/A
Parameters for testing ATTENUATION EQUIVALENT:
Item under test
X-RAY TUBE VOLTAGE, kV Maximum PERCENTAGE
RIPPLE, %
First HALF-VALUE LAYER,
mm Al
100 10 3.6
Item
Maximum required
ATTENUATION
EQUIVALENT, mm Al
Measured ATTENUATION
EQUIVALENT determined
by test,
mm Al
Total of all layers composing the front panel of
cassette holder
1.2 -
Total of all layers composing the front panel of
FILM CHANGER
1.2 -
Total of all layers, excluding detector itself,
composing the front panel of DIGITAL X-RAY
IMAGING DEVICE
1.2 -
Cradle 2.3 -
PATIENT SUPPORT, stationary, without articulated
joints
1.2 -
PATIENT SUPPORT, movable, without articulated
joints (including stationary layers)
1.7 -
PATIENT SUPPORT, with radiolucent panel having
one articulated joint
1.7 -
PATIENT SUPPORT, with radiolucent panel having
two or more articulated joints
2.3 -
PATIENT SUPPORT, cantilevered 2.3 -
Supplementary Information:
1. Devices such as RADIATION DETECTORS are not included in the items listed in this table.
2. Requirements are given concerning the ATTENUATION properties of RADIOGRAPHIC CASSETTES in
IEC 60406, of INTENSIFYING SCREENS in appendix A of IEC 60658, and of ANTI-SCATTER GRIDS in
IEC 60627
3. ATTENUATION caused by table mattresses and similar accessories is not included in the maximum
ATTENUATION EQUIVALENT for PATIENT SUPPORT
4. Maximum ATTENUATION EQUIVALENT mm Al is only applied to the corresponding item. If several
items given in this table are located in the path of the X-RAY BEAM between the PATIENT and the X-RAY
IMAGE RECEPTOR, each corresponding maximum ATTENUATION EQUIVALENT mm Al is separately
applied to each item

Page 55 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 55 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
203.11.102 Table: Determining the ATTENUATION OF RESIDUAL RADIATION N/A
Application
Category
From Table
203.105
Minimum
permitted
Extent Beyond
Largest IMAGE
RECEPTION
AREA
Maximum
permitted AIR
KERMA
X-RAY TUBE
VOLTAGE for
compliance &
testing
Reference
Loading
Factors for
Compliance
Additional
Requirement
s
ATTENUATION
OF RESIDUAL
RADIATION
A 30 mm 150 GY/hr See Note d See Note e See Note g
B 30 mm
See Note a
150 GY/hr Nominal X-
RAY TUBE
VOLTAGE For
RADIOSCOPY
See Note e -
C 20 mm 150 GY/hr Nominal X-
RAY TUBE
VOLTAGE
See Note e -
D See Note b - - - -
F See Note c 1 GY per
IRRADIATION
Nominal X-
RAY TUBE
VOLTAGE
See Note f -
Supplementary information:
a In this case, only the IMAGE RECEPTION AREA for RADIOSCOPY need to be considered.
b Additional PRIMARY PROTECTIVE SHIELDING need not be provided for the removable RADIOGRAPHIC
CASSETTE holder. An appropriate warning needs to be included in the INSTRUCTIONS FOR USE.
c The PRIMARY PROTECTIVE SHIELDING shall extend beyond the largest IMAGE RECEPTION AREA by
at least 2 % of the FOCAL SPOT TO IMAGE RECEPTOR DISTANCE.
d The applicable voltage shall be the NOMINAL X-RAY TUBE VOLTAGE for RADIOSCOPY or, if a
SPOTFILM DEVICE is provided, 66 % of the NOMINAL X-RAY TUBE VOLTAGE for RADIOGRAPHY,
whichever is higher.
e The reference X-RAY TUBE CURRENT shall be 3 mA or the value corresponding to the maximum
CONTINUOUS ANODE INPUT POWER, whichever is less.
f The reference LOADING FACTORS shall be those corresponding to the MAXIMUM ENERGY input in a
single LOADING according to the RADIOGRAPHIC RATINGS.
g The periphery of the required extent of the PRIMARY PROTECTIVE SHIELDING shall correspond to the
shape of the RADIATION APERTURE, unless the needed PRIMARY PROTECTIVE SHIELDING can be
reached otherwise.

Page 56 of 56 Report No. ACTS-2024-SM-225
Annex D – IEC 60601-2-54 Test Report
Page 56 of 56 Report No. ACTS-2024-SM-225_Annex D
IEC 60601-2-54
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_2_54I
203.13.4.
101
Table: STRAY RADIATION IN SIGNIFICANT ZONES OF OCCUPANCY N/A
Orientation of
PATIENT
SUPPORT
Region of height in
SIGNIFICANT ZONE OF
OCCUPANCY (*), cm
Highest
permissible AIR
KERMA in one
hour, mGy
Measured STRAY
RADIATION in one
hour, mGy
Remarks
Horizontal or
Vertical
0-40 1.5
Horizontal 40-200 0.15
Vertical 40-170 0.15
Supplementary information:
(*)Region of height related to the REFERENCE POINT of the RADIATION DETECTOR (above floor) in the
SIGNIFICANT ZONE OF OCCUPANCY

Page 1 of 1 Report No. ACTS-2024-SM-225
Attachment 1 – National Differences for Korea (Informative)
IEC60601_1S ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
ATTACHMENT TO TEST REPORT
IEC 60601-1
Republic of Korea NATIONAL DIFFERENCES
(Medical electrical equipment－Part 1：General requirements for basic safety and essential performance)
Differences according to ............... : Notification of MFDS No. 2020-12, Annex 1
Attachment Form No. ..................... : KR_ND_ IEC60601_1S
Attachment Originator ................... : KTR
Master Attachment ......................... : 2020-12-17
Copyright © 2020 IEC System for Conformity Testing and Certification of Electrical Equipment
(IECEE), Geneva, Switzerland. All rights reserved.
Special national conditions (if any) —
Voltage National supply voltages are 110, 220 V and 380
V.
Internally powered: 29.6 V d.c.,
Charger (AC/DC Adaptor):
100-240 V a.c.
Pass
Frequency
Only appliances having supply frequency of 60 Hz
or a frequency range including 60 Hz are
accepted.
Have a frequency range
including 60 Hz
(Charger (AC/DC Adaptor):50-
60 Hz)
Pass
Instruction
Instruction manuals and appliance markings
related safety, including nameplate shall be in
Korean or graphical symbols in accordance with
IEC Publication 417.
Korean is to be used when the
equipment is supplied to Korea
Pass
Plug
Plugs for connection of the equipment to the
supply mains shall comply with the Korean
Standard (KSC 8305 and 8300)
See appended Table 8.10 Pass

Page 1 of 4 Report No. ACTS-2024-SM-225
Attachment 2 – National Differences for US
ATTACHMENT to TRF IEC60601_1U
Clause Requirement + Test Result - Remark Verdict
ATTACHMENT TO TEST REPORT
IEC 60601-1:2005, IE60601-1:2005/AMD1:2012, IEC60601-1:2005/AMD2:2020
US NATIONAL DIFFERENCES
Medical electrical equipment - Part 1: General requirements for basic safety and essential
performance
Differences according to ............... :
National standard AAMI ES60601-1:2005,
AAMI ES60601-1:2005/AMD1:2012, AAMI ES60601-
1:2005/AMD2:2021
TRF template used: ........................ : IECEE OD-2020-F3:2022, Ed. 1.2
Attachment Form No. ..................... : US_ND_IEC60601_1U
Attachment Originator ................... : UL Solutions (US)
Master Attachment ......................... : 2024-05-17
Copyright © 2024 IEC System for Conformity Testing and Certification of Electrical Equipment
(IECEE), Geneva, Switzerland. All rights reserved.
National Differences -
4.8 Components of ME EQUIPMENT Pass
b) where there is no relevant IEC/ISO standard,
the relevant ANSI standard applied; if no relevant
ANSI standard exists, the requirements of this
standard were applied.
(Replacement of clause 4.8 b)
See appended Table 8.10 Pass
4.10.2 SUPPLY MAINS FOR ME EQUIPMENT AND ME SYSTEMS N/A
(Replacement to reflect agreement with the
National Electrical Code (NEC):
The reference to "500 V" replaced with "600 V" in
the second and third dashes.
Replaced with 600 V
(However, Not a polyphase
a.c.)
Internally powered:
29.6 V d.c.,
Charger (AC/DC Adaptor):
100-240 V a.c.
N/A
(Addition to reflect agreement with the NEC)
In the text of the second-to-last dash of this sub-
clause, "and the NEC" added after reference to
"IEC 60364-4-41"
Added the Text
See above
N/A
6.0 Classification of ME EQUIPMENT and ME SYSTEMS -
6.6 Mode of operation See below N/A

Page 2 of 4 Report No. ACTS-2024-SM-225
Attachment 2 – National Differences for US
ATTACHMENT to TRF IEC60601_1U
Clause Requirement + Test Result - Remark Verdict
(Addition to reflect agreement with NFPA 70)
X-Ray systems are classified as long time
operation (> 5 min) or momentary operation (< 5
sec).
Portable X-ray
(Momentary operation (Max.
2.0 s)
N/A
7.0 ME EQUIPMENT identification, marking and documents -
7.2.11 Mode of operation See below N/A
(Addition to reflect agreement with NFPA 70)
X-Ray systems are marked as long time operation
or momentary operation.
Portable X-ray
(Momentary operation (Max.
2.0 s)
N/A
7.2.22 (Addition of new item)
Colours of medical gas cylinders
No medical gas cylinder N/A
To reflect agreement with NFPA 99: Cylinders
containing medical gases and their connection
points are coloured in accordance with the
requirements of NFPA 99.
See above N/A
8.0 Protection against electrical hazards from ME EQUIPMENT -
8.2 Requirements related to power sources See below N/A
(Addition to reflect agreement with the NEC)
All FIXED ME EQUIPMENT and PERMANENTLY
INSTALLED ME EQUIPMENT are CLASS I ME EQUIPMENT.
Not permanently installed
equipment
N/A
8.6.1 Application of requirements See below N/A
(Addition to reflect agreement with NFPA 99)
The enclosure of X-ray ME EQUIPMENT
operating over 600 Vac, 850 Vdc MAINS
VOLTAGE, or containing voltages up to 50 V
peak and enclosed in protectively earthed
enclosure as well as connections to X-ray tubes
and other high voltage components that include
high voltage shielded cables are
PROTECTIVELY EARTHED.
Portable X-ray with an
internally powered
N/A
(Addition to reflect agreement with NFPA 99)
Non-current carrying conductive parts of X-Ray
ME EQUIPMENT likely to become energized are
PROTECTIVELY EARTHED
See above N/A
8.7.3 Allowable values See below Pass
(Deletion to reflect agreement with NFPA 99
which does not allow for allowance greater than
the stated values)
Delete the second sentence and note to sub-
clause 8.7.3 d) so that it reads:
d) The allowable values of the EARTH LEAKAGE
CURRENT are 5 mA in NORMAL CONDITION and 10
mA in SINGLE FAULT CONDITION
Internally powered
(In the case of the charger
(AC/DC Adaptor). It is a class I
power supply)
Pass

Page 3 of 4 Report No. ACTS-2024-SM-225
Attachment 2 – National Differences for US
ATTACHMENT to TRF IEC60601_1U
Clause Requirement + Test Result - Remark Verdict
8.11 MAINS PARTS, components and layout See below N/A
(Addition to reflect agreement with the NEC)
Permanently connected ME EQUIPMENT has
provision for the connection of one of the wiring
systems that is in accordance with the NEC.
Not permanently installed
equipment
N/A
Exception:
Fixed and stationary X-ray ME EQUIPMENT
supplied from a branch circuit rated at 30 A or
less, and ME EQUIPMENT that is not strictly portable
but obviously is intended to be stationary, may be
acceptable if provided with a length of attached
hard service flexible cord - such as Type S, or the
equivalent, for supply connection.
Portable X-ray N/A
The installation of connecting cords between
EQUIPMENT parts meets the requirements of the
NEC, as applicable. Cable used as external
interconnection between units are as follows:
See above N/A
1) If exposed to abuse, the cables are Type SJT,

SJTO, SJO, ST, SO, STO, or equivalent flexible
cord or similar multiple-conductor appliance-
wiring material such as computer cable
See above N/A
2) If not exposed to abuse, the cables are as
indicated in item 1) above or are:
i) Type SPT-2, SP-2, or SPE-2, or equivalent,
ii) Type SVr, SVRO, SVE, or equivalent flexible
cord or similar multiple-conductor appliance
wiring material, or
iii) An assembly of insulated wires each with a
nominal insulation thickness of 0.8 mm (1/32
inch) or more, enclosed in acceptable insulating
tubing having a nominal wall thickness of 0.8 mm
(1/32 inch) or more.
See above N/A
Receptacles provided as part of ME EQUIPMENT or
ME SYSTEMS for use in the patient care areas of
paediatric wards, rooms, or areas are listed
tamper resistant or employ a listed tamper
resistant cover in accordance with the NEC.
No such part N/A
b) For ME EQUIPMENT provided with NEMA
configuration non-locking plug types 120 V/15 A,
125 V/20 A, 250 V/15 A, 250 V/20 A “Hospital
Grade” mains plug is provided and the POWER
SUPPLY CORD is marked.
Class I power supply cord
provided on the charger
(AC/DC Adaptor)
(The product is internally
powered)
N/A

Page 4 of 4 Report No. ACTS-2024-SM-225
Attachment 2 – National Differences for US
ATTACHMENT to TRF IEC60601_1U
Clause Requirement + Test Result - Remark Verdict
8.11.3.2 (Addition to reflect agreement with the NEC)
The flexible cord is of a type that is acceptable for
the particular application. It is acceptable for use at
a voltage not less than the rated voltage of the
appliance and has an ampacity, as given in the
NEC, not less than the current rating of the
appliance :
Not used particular application N/A
8.11.3.3 Cross-sectional area of POWER SUPPLY CORDS See below N/A
(Addition to reflect agreement with NFPA 99)
For X-Ray ME EQUIPMENT with an attachment
plug, the current rating on a hospital grade plug
should be 2X the maximum input current of the
equipment.
Class I power supply cord
provided on the charger
(AC/DC Adaptor)
(The product is internally
powered)
N/A
1) If exposed to abuse, the cables are Type SJT,
SJTO, SJO, ST, SO, STO, or equivalent flexible
cord or similar multiple-conductor appliance-
wiring material such as computer cable.
See above N/A
2) If not exposed to abuse, the cables are as
indicated in item 1) above or are:
i) Type SPT-2, SP-2, or SPE-2, or equivalent,
ii) Type SVr, SVRO, SVE, or equivalent flexible
cord or similar multiple-conductor appliance
wiring material, or
iii) An assembly of insulated wires each with a
nominal insulation thickness of 0.8 mm (1/32
inch) or more, enclosed in acceptable insulating
tubing having a nominal wall thickness of 0.8 mm
(1/32 inch) or more.
See above N/A
Receptacles provided as part of ME EQUIPMENT or
ME SYSTEMS for use in the patient care areas of
paediatric wards, rooms, or areas are listed
tamper resistant or employ a listed tamper
resistant cover in accordance with the NEC.
No such part N/A
b) For ME EQUIPMENT provided with NEMA
configuration non-locking plug types 120 V/15 A,
125 V/20 A, 250 V/15 A, 250 V/20 A “Hospital
Grade” mains plug is provided and the POWER
SUPPLY CORD is marked.
Class I power supply cord
provided on the charger
(AC/DC Adaptor)
(The product is internally
powered)
N/A

Page 1 of 8 Report No. ACTS-2024-SM-225
Attachment 3 - Photographs
External enclosure view 1
External enclosure view 2

Page 2 of 8 Report No. ACTS-2024-SM-225
Attachment 3 - Photographs
Internal enclosure 1
Internal enclosure 2

Page 3 of 8 Report No. ACTS-2024-SM-225
Attachment 3 - Photographs
Internal enclosure 3
Internal enclosure 4

Page 4 of 8 Report No. ACTS-2024-SM-225
Attachment 3 - Photographs
PCB view 1
PCB view 2

Page 5 of 8 Report No. ACTS-2024-SM-225
Attachment 3 - Photographs
High voltage generator view 1
High voltage generator view 2

Page 6 of 8 Report No. ACTS-2024-SM-225
Attachment 3 - Photographs
Battery view 1
Battery view 2

Page 7 of 8 Report No. ACTS-2024-SM-225
Attachment 3 - Photographs
AC/DC Adaptor view 1
AC/DC Adaptor view 1

Page 8 of 8 Report No. ACTS-2024-SM-225
Attachment 3 - Photographs
X-ray exposure switch view 1
X-ray exposure switch view 2

Page 1 of 20 Report No. ACTS-2024-SM-225
Attachment 4 – Schematics Diagram

Page 2 of 20 Report No. ACTS-2024-SM-225
Attachment 4 – Schematics Diagram

Page 3 of 20 Report No. ACTS-2024-SM-225
Attachment 4 – Schematics Diagram

Page 4 of 20 Report No. ACTS-2024-SM-225
Attachment 4 – Schematics Diagram

Page 5 of 20 Report No. ACTS-2024-SM-225
Attachment 4 – Schematics Diagram

Page 6 of 20 Report No. ACTS-2024-SM-225
Attachment 4 – Schematics Diagram

Page 7 of 20 Report No. ACTS-2024-SM-225
Attachment 4 – Schematics Diagram

Page 8 of 20 Report No. ACTS-2024-SM-225
Attachment 4 – Schematics Diagram

Page 9 of 20 Report No. ACTS-2024-SM-225
Attachment 4 – Schematics Diagram

Page 10 of 20 Report No. ACTS-2024-SM-225
Attachment 4 – Schematics Diagram

Page 11 of 20 Report No. ACTS-2024-SM-225
Attachment 4 – Schematics Diagram

Page 12 of 20 Report No. ACTS-2024-SM-225
Attachment 4 – Schematics Diagram

Page 13 of 20 Report No. ACTS-2024-SM-225
Attachment 4 – Schematics Diagram

Page 14 of 20 Report No. ACTS-2024-SM-225
Attachment 4 – Schematics Diagram

Page 15 of 20 Report No. ACTS-2024-SM-225
Attachment 4 – Schematics Diagram

Page 16 of 20 Report No. ACTS-2024-SM-225
Attachment 4 – Schematics Diagram

Page 17 of 20 Report No. ACTS-2024-SM-225
Attachment 4 – Schematics Diagram

Page 18 of 20 Report No. ACTS-2024-SM-225
Attachment 4 – Schematics Diagram

Page 19 of 20 Report No. ACTS-2024-SM-225
Attachment 4 – Schematics Diagram

Page 20 of 20 Report No. ACTS-2024-SM-225
Attachment 4 – Schematics Diagram

Page 1 of 4 Report No. ACTS-2024-SM-225
Attachment 5 – Packaging Box and Product Dimension

Page 2 of 4 Report No. ACTS-2024-SM-225
Attachment 5 – Packaging Box and Product Dimension

Page 3 of 4 Report No. ACTS-2024-SM-225
Attachment 5 – Packaging Box and Product Dimension

Page 4 of 4 Report No. ACTS-2024-SM-225
Attachment 5 – Packaging Box and Product Dimension

Page 1 of 1 Report No. ACTS-2024-SM-225
Attachment 6 – Block Diagram

Page 1 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 2 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 3 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 4 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 5 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 6 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 7 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 8 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 9 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 10 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 11 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 12 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 13 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 14 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 15 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 16 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 17 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 18 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 19 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 20 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 21 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 22 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 23 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 24 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 25 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 26 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 27 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 28 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 29 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 30 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 31 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 32 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 33 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 34 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 35 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 36 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 37 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 38 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 39 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 40 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 41 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 42 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 43 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 44 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 45 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 46 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 47 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 48 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 49 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 50 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 51 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 52 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 53 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 54 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 55 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 56 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 57 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 58 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 59 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual

Page 60 of 60 Report No. ACTS-2024-SM-225
Attachment 7 – User manual
