queueId: ingest-1781569954385-f73
sourcePath: raw/sources/RA/04_제품별 인허가 진행 문서/01_HAD1717MC(MG)/▶ CE MDD/■ 9. TCF_HAD1717MC, MG 230215 (Rev.7) - Label update/03. Risk_Management/A-RMR-0-01 Risk Management Report (en) 221201.docx
combinedPath: raw/sources/_preprocessed/RA/_combined/380dfdfaa157/A-RMR-0-01 Risk Management Report (en) 221201__380dfdfaa157_combined.txt
canonicalGroupId: c09b65afa791
productSignal: HAD/A/F 1417-1717
authoritySignal: FDA
pilotRank: 844

SOURCE_TEXT
Risk Management Report

For

Digital Flat Panel X-ray Detector

HAD1717MC, HAD1717MG

Report No.: A-RMR-0-01 (Rev.2)

Dept. / Title

Name

Date

Signature

Prepared

R&D team

Lee, Dong wook

Dec/01/2022

Review

R&D Manager

Lee, Dong jin

Dec/01/2022

Approval

Quality Manager

Hur Namkyu

Dec/01/2022

Revision history

Rev. No.

Rev. date

Revision contents

Remark

0

March/15/2019

Establishment

1

MAR/26/2020

Correction of audit Points

2

Dec/01/2022

Revision according to PMS update

CONTENTS

1

Purpose

2

Terms and definitions

3

General requirements for risk management

3.1 Risk management process

3.2 Responsibilities and privileges

3.3 Qualification of personnel

3.4 Risk management plan

4

Risk analysis

4.1 Risk analysis process

4.2 Intended Use and Identification of Characteristics Related to The Safety of The Medical Device (Step1)

4.3 Identification of foreseeable hazards (Step2)

4.4 Estimation of the risk(s) for hazardous situation (Step3)

5

Risk evaluation (Step4)

5.1 Evaluation results on identified risks

5.2 Results on risk evaluation

6

Risk control

6.1 Risk control option analysis (Step 5) and implementation of risk control measure (Step 6)

6.2 Residual risk evaluation (Step 7)

6.3 Risk/benefit analysis (Step 8)

6.4 Risks from risk control (Step 9)

6.5 Completion of risk control (Step 10)

7

Evaluation of overall residual risk acceptability (Step 11)

8

Risk management report (Step 12)

9

Production and post-production information (Step 13)

10

FMEA

PURPOSE

Introduction

This risk management plan is designed to identify, assess, calculate and control the probability and severity of any identified hazards to the medical imaging acquisition device (HAD1717MC, HAD1717MG) manufactured by H &Abyz, Co., Ltd. (hereinafter referred to as 'we'), and minimize risks to systematically manage risks by monitoring the effectiveness of controls.

1.2Related standards and requirements

Legal requirements

Council Directive 93/42/EEC as amended by 2007/47/EC of 5 September 2007 concerning medical devices.

Medical Device Act, Enforcement Regulations of the Medical Device Act

Standards for Manufacture and Quality Management of Medical Device

Standard requirements

EN 60601-1[2006/A1:2013] Medical electrical equipment – Part 1: General requirements for basic safety and essential performance

EN 60601-1-2[2015] Medical electrical equipment – Part 1-2: General requirements for basic safety and essential performance – Collateral standard: Electromagnetic compatibility-Requirements and tests.

EN ISO 14971[2012] Medical devices – Risk Application of Risk management to medical devices.

TERM & DEFINITIONS

Adapted from EN ISO 14971:2012 Cl. 2. Terms and definitions

2.1 Accompanying document: Document accompanying a medical device and containing information for those accountable for the installation, use and maintenance of the medical device, the operator or the user, particularly regarding safety

2.2 Harm: Physical injury or damage to the health of people, or damage to property or the environment

2.3 Hazard: Potential source of harm

2.4 Hazardous situation: Circumstance in which people, property, or the environment are exposed to one or more hazard(s)

2.5 Intended use & Intended purpose: Use for which a product, process or service is intended according to the specifications, instructions and information provided by the manufacturer

2.6 Life-cycle: All phases in the life of a medical device, from the initial conception to final decommissioning and disposal

2.7 Manufacturers: natural or legal person with responsibility for the design, manufacture, packaging, or labelling of a medical device, assembling a system, or adapting a medical device before it is placed on the market or put into service, regardless of whether these operations are carried out by that person or on that person's behalf by a third party

2.8 Medical device: Any instrument, apparatus, implement, machine, appliance, implant, in vitro reagent or calibrator, software, material or other similar or related article, intended by the manufacturer to be used, alone or in combination, for human beings for one or more of the specific purpose(s) of

- diagnosis, prevention, monitoring, treatment or alleviation of disease,

- diagnosis, monitoring, treatment, alleviation of or compensation for an injury,

- investigation, replacement, modification, or support of the anatomy or of a physiological process,

- supporting or sustaining life,

- control of conception,

- disinfection of medical devices,

- providing information for medical purposes by means of in vitro examination of specimens derived from the human body,

and which does not achieve its primary intended action in or on the human body by pharmacological, immunological or metabolic means, but which may be assisted in its function by such means

- aids for disabled/handicapped people,

- devices for the treatment/diagnosis of diseases and injuries in animals,

- accessories for medical devices (see Note 3),

- disinfection substances,

- devices incorporating animal and human tissues which can meet the requirements of the above definition but are subject to different controls.

2.9 Objective evidence: Data supporting the existence or verity of something

2.10 Post-production: Part of the life-cycle of the product after the design has been completed and the medical device has been manufactured

2.11 Procedure: Specified way to carry out an activity or a process

2.12 Process: Set of interrelated or interacting activities which transforms inputs into outputs

2.13 Record: Document stating results achieved or providing evidence of activities performed

2.14 Residual risk: Risk remaining after risk control measures has been taken

2.15 Risk: Combination of the probability of occurrence of harm and the severity of that harm

2.16 Risk analysis: Systematic use of available information to identify hazards and to estimate the risk

2.17 Risk assessment: Overall process comprising a risk analysis and a risk evaluation

2.18 Risk control: Process in which decisions are made and measures implemented by which risks are reduced to, or maintained within, specified levels

2.19 Risk estimation: Process used to assign values to the probability of occurrence of harm and the severity of that harm

2.20 Risk evaluation: Process of comparing the estimated risk against given risk criteria to determine the acceptability of the risk

2.21 Risk management: Systematic application of management policies, procedures and practices to the tasks of analyzing, evaluating, controlling and monitoring risk

2.22 Risk management file: Set of records and other documents that are produced by risk management

2.23 Safety: Freedom from unacceptable risk

2.24 Severity: Measure of the possible consequences of a hazard

2.25 Top management: Person or group of people who direct(s) and control(s) a manufacturer at the highest level

2.26 Use error: Act or omission of an act that results in a different medical device response than intended by the manufacturer or expected by the user

2.27 Verification: Confirmation, through the provision of objective evidence, that specified requirements have been fulfilled

GENERAL REQUIREMENTS FOR RISK MANAGEMENT

3.1 Risk management process

Fig.1 A schematic representation of the risk management process

3.2 Responsibilities and privileges

Step

Descriptions on each step

Reference

Results

Responsibility

Risk planning

Pre-planning risk activities and standards set up for risk acceptability

․EN ISO 14971:2012

Comparison of similar products

Risk management Plan

Development Department Manager

Risk analysis

Intended use and identification of characteristics related to the safety of the medical device

․EN ISO 14971:2012 Annex C

Check list

Development Department Manager

Identification of identified or foreseeable hazards

․EN ISO 14971:2012 Annex E

Check list

Estimation of the risks for each hazardous situation

Risk management Plan

Hazard calculation List

Risk evaluation

Evaluation results and conclusions on recognized risks

․EN ISO 14971:2012 Annex E

FMEA

Development Department Manager

Risk control

Risk control option analysis and implementation of risk control measure

Risk management Plan

FMEA

Development Department Manager

Execution of risk control measures

Design Management Procedure

Related Doc.

Residual risk evaluation after implementation of risk control measure

․EN ISO 14971:2012 Annex J

Risk management Report

Risk/benefit analysis

․EN ISO 14971:2012 Annex J

Risk management Report

Risks arising from risk control measure

Process Control Procedure

Corrective and Preventive Action Report

Completion of risk control

Design and Development Management Procedure

Risk management Report

Evaluation of overall residual risk acceptability

Decide whether overall residual risks are acceptable or not

․EN ISO 14971:2012 Annex J

Risk management Report

Development Department Manager

Risk management report

Establishment of risk management report

․EN ISO 14971:2012

Risk management Report

Development Department Manager

Production and

Post-production information

Production and post-production information gathering and review

․EN ISO 14971:2012

․ Comparison of similar products

․ Customer questionnaire

․Test reports

Customer satisfaction survey result

customer complaint report

Internal Audit / Management Review Report

Quality Management Representative

3.3 Qualification of personnel

Position

Qualification

Responsibility

Development Department Representative

Review and approval of risk management plan and risk management report

Over 2 year experience of developing Detector

Risk management Training completed

Quality Management

Representative

-Creating a risk management plan and risk management report

Over 3 year experience of quality management

Quality manager Training completed

Production Team Representative

-Identification of hazards in production

Over 1 year experience of manufacturing Detector

Sales Team Representative

Customer complaints and corrective actions

Over 1 year experience of sales or customer complaints

3.4 Risk management plan

3.4.1 Risk management activities shall be planned. Accordingly, when such medical devices are selected, the manufacturer must establish and record a risk management plan in accordance with the risk management process. The risk management plan should be part of the risk management file, which should include at least the following:

(1) Identifying and describing the medical device to which each element of the plan is applied and each stage of its life cycle as the scope of the plan's risk management activities

(2) Background of responsibility and authority

(3) Requirements for reviewing risk management activities

(4) Hazard acceptance criteria, including criteria for acceptable risks, based on the manufacturer's policy to determine acceptable risks when the probability of harm cannot be determined;

(5) Verification activities

(6) Activities relating to the collection and review of relevant production and post-production information;

3.4.2 Those in charge of quality shall establish a separate risk management plan and obtain approval from the Representative Director. Risk management should include task allocation for risk management and be performed according to this plan.

NO.

Step

Check the list of requirements

Related Doc.

1

Design &

Development Plan

Conduct a research for the intended use and safety of the product.

Design &

Development Plan

▶ Research for the intended use and the market.

▶ The detailed data collection on standard technical information, engineering data, the published case, clinical data and the user opinions about the product.

The manufacture makes a decision for the development through opened discussion.

2

Design &

Development

Check the product meets the intended use, performance, safety, legal requirements and international standards.

Design input requirementsRisk Management Report

Expect the risk factors in normal and abnormal condition.

The development planning shall be made through reviewing by mechanical team manager, electrical team manager, software team manager and QA manager.

Design specifications

Risk management planning and risk management report.

3

Design &

Development

Verification

Objective reporting for the risk control measures.

Safety test report EMC test report

Evaluation for the prototype and design changes for the troubles and risk.

Approval test for design verification

4

Design &

Development

Validation

Check the residual risk is acceptable.

S/W Validation Report

Evaluation for the prototype and design changes for the problems and risk.

QA takes a reliability test and safety test.

5

Purchasing

Control

Management for the delivery date, quality and prices of them import material.

Purchasing proceduresPurchase order

6

Production

Control and check the production process to secure the best quality.

Process control procedureProcess inspection ReportWork Instruction

7

Inspection

Control and test final the production

Final Test Report

8

Packing &

Shipping

Check the package and shipment

Certificate of Inspection

9

Post Production step

InstallationUser training

Certificate of Inspection

10

Monitoring

Quick action against the customer’s complaintsSales staff and service worker visit regularly and service before claim.

Certificate of Inspection

4.0 RISK ANALYSIS(Step 1 ~ Step 3)

4.1Risk analysis process

4.2 Intended Use and Identification of Characteristics Related to the Safety of the Medical Device (step1)

For specific medical devices considered, manufacturers should record in detail their intended use and reasonably foreseeable use errors. Manufacturers should identify and document qualitative and quantitative characteristics and their defined limits that may affect the safety of medical devices. The documents should be kept in the risk management file.

Reference 1 In this regard, misuse is intended to mean incorrect or inappropriate use of medical devices.

Reference 2 Annex C describes questions related to use that provide guidance to identify the characteristics of medical devices that may affect safety.

EN ISO 14971 : 2012 Lists(Questions)

A or

N/A

Relations with the product

C.2.1 What is the intended use and how is the medical device to be used?

(1) What is the medical device's role relative to

Diagnosis, prevention, monitoring, treatment or alleviation of disease

Compensation for injury or handicap

Replacement or modification of anatomy, or control of conception?

A

It is the medical device's role relative to

Diagnosis, prevention, monitoring, treatment or alleviation of disease

(2) What are the indications for use (e.g. patient population)?

A

One person basis according to the usage methods of medical device

(3) Does the medical device sustain or support life?

N/A

This medical device is not sustain or support life.

(4) Is special intervention necessary in the case of failure of the medical device?

N/A

This medical device does not need special intervention.

C.2.2 Is the medical device intended to be implanted?

Factors that should be considered include the location of implantation, the characteristics of the patient population, age, weight, physical activity, the effect of ageing on implant performance, the expected lifetime of the implant, the reversibility of the implantation.

N/A

It is not the implanted medical device.

C.2.3 Is the medical device intended to be in contact with the patient or other persons?

Factors that should be considered include the nature of the intended contact, i.e. surface contact, invasive contact, or implantation and, for each, the period and frequency of contact.

N/A

It is not used on the skin surface of a person’s body part.

EN ISO 14971 : 2012 Lists(Questions)

A or

N/A

Relations with the product

C.2.4 What materials or components are utilized in the medical device or are used with, or are in contact with, the medical device?

A

(1) compatibility with relevant substances

N/A

It is not used with, or are in contact with the medical device.

(2) compatibility with tissues or body fluids

N/A

It is not used with, or are in contact with the medical device.

(3) whether characteristics relevant to safety are known

A

It is associated with safety.

(4) Is the device manufactured utilizing materials of animal origin?

N/A

It is not associated with materials of animal origin.

C.2.5 Is energy delivered to or extracted from the patient?

N/A

It is not associated with energy delivered to or extracted from the patient

(1) the type of energy transferred

N/A

It is not associated with energy delivered to or extracted from the patient

(2) its control, quality, quantity, intensity and duration;

N/A

It is not associated with energy delivered to or extracted from the patient

(3) Whether energy levels are higher than those currently used for similar devices.

N/A

It is not associated with energy delivered to or extracted from the patient

C.2.6 Are substances delivered to or extracted from the patient?

N/A

It is not delivered to or extracted from the patient.

(1) whether the substance is delivered or extracted

N/A

It is not delivered to or extracted from the patient.

(2) whether it is a single substance or range of substances

N/A

It is not delivered to or extracted from the patient.

(3) the maximum and minimum transfer rates and control thereof

N/A

It is not delivered to or extracted from the patient.

C.2.7 Are biological materials processed by the medical device for subsequent re-use, transfusion or transplantation?

Factors that should be considered include the type of process and substance(s) processed

N/A

It is not associated with processing of biological materials.

C.2.8 Is the medical device supplied sterile or intended to be sterilized by the user, or are other microbiological controls applicable?

N/A

This product is not sterilized.

(1) whether the medical device is intended for single use or re-use packaging

N/A

This product is not sterilized.

(2) shelf-life issues

N/A

This product is not sterilized.

(3) limitation on the number of re-use cycles

N/A

This product is not sterilized.

(4) method of product sterilization

N/A

This product is not sterilized.

(5) the impact of other sterilization methods not intended by the manufacturer

N/A

This product is not sterilized.

C.2.9 Is the medical device intended to be routinely cleaned and disinfected by the user?

Factors that should be considered include the types of cleaning or disinfecting agents to be used and any limitations on the number of cleaning cycles. The design of the medical device can influence the effectiveness of routine cleaning and disinfection. In addition, consideration should be given to the effect of cleaning and disinfecting agents on the safety or performance of the device

N/A

This product is not intended to be routinely cleaned and disinfected by user.

C.2.10 Is the medical device intended to modify the patient environment?

- temperature

N/A

This medical device is not intended to modify the patient environment.

- humidity

N/A

- atmospheric gas composition

N/A

- pressure

N/A

- light

N/A

C.2.11 Are measurements taken?

Factors that should be considered include the variables measured and the accuracy and the precision of the measurement results.

N/A

This medical device is not intended to measure.

C.2.12 Is the medical device interpretative?

Factors that should be considered include whether conclusions are presented by the medical device from input or acquired data, the algorithms used, and confidence limits.

Special attention should be given to unintended applications of the data or algorithm.

N/A

This medical device is not interpretative device.

C.2.13 Is the medical device intended for use in conjunction with other medical devices, medicines or other medical technologies?

Factors that should be considered include identifying any other medical devices, medicines or other medical technologies that can be involved and the potential problems associated with such interactions, as well as patient compliance with the therapy.

N/A

This medical device is not intended for us in conjunction with other medical devices.

C.2.14 Are there unwanted outputs of energy or substances?

Energy-related factors that should be considered include noise and vibration, heat ,radiation (including ionizing, non-ionizing, and ultraviolet/visible/infrared radiation),contact temperatures, leakage currents, and electric or magnetic fields.

Substance-related factors that should be considered include substances used in manufacturing, cleaning or testing having unwanted physiological effects if they remain in the product.

Other substance-related factors that should be considered include discharge of chemicals, waste products, and body fluids.

N/A

This medical device is not unwanted outputs of energy or substances.

EN ISO 14971 : 2012 Lists(Questions)

A or

N/A

Relations with the product

C.2.15 Is the medical device susceptible to environmental influences?

Factors that should be considered include the operational, transport and storage environments. These include light, temperature, humidity, vibrations, spillage, susceptibility to variations in power and cooling supplies, and electromagnetic interference.

N/A

This device is not susceptible to environmental influences.

C.2.16 Does the medical device influence the environment?

Factors that should be considered include:

- the effects on power and cooling supplies;

N/A

This medical device is not influence the environment.

- emission of toxic materials;

N/A

- the generation of electromagnetic disturbance.

N/A

C.2.17 Are there essential consumables or accessories associated with the medical device?

Factors that should be considered include specifications for such consumables or accessories and any restrictions placed upon users in their selection of these.

N/A

There are no essential consumer goods or accessories related to this product.

C.2.18 Is maintenance or calibration necessary?

- whether maintenance or calibration are to be carried out by the operator or user or by a specialist;

- are special substances or equipment necessary for proper maintenance or calibration?

A

The manufacturer will service the maintenance of the equipment.

There may be a need to calibrate the instrument with a test instrument that is required for maintenance or calibration.

C.2.19 Does the medical device contain software?

Factors that should be considered include whether software is intended to be installed, verified, modified or exchanged by the operator or user or by a specialist.

N/A

This medical device does not contain software.

C.2.20 Does the medical device have a restricted shelf-life?

Factors that should be considered include labelling or indicators and the disposal of such medical devices when the expiration date is reached.

N/A

This medical device does not have a restricted shelf-life.

C.2.21 Are there any delayed or long-term use effects?

Factors that should be considered include ergonomic and cumulative effects.

Examples could include pumps for saline that corrode over time, mechanical fatigue, loosening of straps and attachments, vibration effects, labels that wear or fall off, long term material degradation.

A

It is a medical device that can be used for a long time.

It is not affected by brine, mechanical fatigue, vibration or rust.

C.2.22 To what mechanical forces will the medical device be subjected?

Factors that should be considered include whether the forces to which the medical device will be subjected are under the control of the user or controlled by interaction with other persons.

N/A

This medical device is not subjected mechanical forces.

EN ISO 14971 : 2012 Lists(Questions)

A or

N/A

Relations with the product

C.2.23 What determines the lifetime of the medical device?

Factors that should be considered include ageing and battery depletion.

A

Semiconductor parts are semi-permanent.

C.2.24 Is the medical device intended for single use?

Factors that should be considered include: does the medical device self-destruct after use? Is it obvious that the device has been used?

N/A

This medical device is reusable.

C.2.25 Is safe decommissioning or disposal of the medical device necessary?

Factors that should be considered include the waste products that are generated during the disposal of the medical device itself. For example, does it contain toxic or hazardous material, or is the material recyclable?

N/A

It does not contain toxic or hazardous material.

C.2.26 Does installation or use of the medical device require special training or special skills?

Factors that should be considered include the novelty of the medical device and the likely skill and training of the person installing the device.

N/A

This product is not an installed product.

C.2.27 How will information for safe use be provided?

- whether information will be provided directly to the end user by the manufacturer or will it involve the participation of third parties such as installers, care providers, health care professionals or pharmacists and whether this will have implications for training;

A

The instruction for safe usage is provided to end user through user manual.

- commissioning and handing over to the end user and whether it is likely/possible that installation can be carried out by people without the necessary skills;

N/A

It is not associated with installation.

- based on the expected life of the device, whether re-training or re-certification of operators or service personnel would be required.

N/A

It does not require re-training or re-certification.

C.2.28 Will new manufacturing processes need to be established or introduced?

Factors that should be considered include new technology or a new scale of production.

A

Continuously improve the performance of the device and the ease of operation of the product with periodic device upgrades.

C.2.29 Is successful application of the medical device critically dependent on human factors such as the user interface?

N/A

It is not associated with user interface.

C.2.29.1 Can the user interface design features contribute to use error?

Factors that should be considered are user interface design features that can contribute to use error. Examples of interface design features include: control and indicators, symbols used, ergonomic features, physical design and layout, hierarchy of operation, menus for software driven devices, visibility of warnings, audibility of alarms, and standardization of color coding.

N/A

It is not associated with user interface.

EN ISO 14971 : 2012 Lists(Questions)

A or

N/A

Relations with the product

C.2.29.2 Is the medical device used in an environment where distractions can cause use error?

- the consequence of use error;

- whether the distractions are commonplace;

- whether the user can be disturbed by an infrequent distraction.

N/A

It is not used in distracted environment.

C.2.29.3 Does the medical device have connecting parts or accessories?

Factors that should be considered include the possibility of wrong connections, similarity to other products' connections, connection force, feedback on connection integrity, and over- and under-tightening.

N/A

There is no accessory to be used with the product.

C.2.29.4 Does the medical device have a control interface?

Factors that should be considered include spacing, coding, grouping, mapping, modes of feedback, blunders, slips, control differentiation, visibility, direction of activation or change, whether the controls are continuous or discrete, and the reversibility of settings or actions.

N/A

The medical device does not have a control interface.

C.2.29.5 Does the medical device display information?

Factors that should be considered include visibility in various environments, orientation, the visual capabilities of the user, populations and perspectives, clarity of the presented information, units, colour coding, and the accessibility of critical information.

N/A

The medical device is not associated with display information.

C.2.29.6 Is the medical device controlled by a menu?

-Factors that should be considered include complexity and number of layers, awareness of state, location of settings, navigation method, number of steps per action, sequence clarity and memorization problems, and importance of control function relative to its accessibility and the impact of deviating from specified

operating procedures.

A

The operating instructions are explained in the operating instructions.

C.2.29.7 Will the medical device be used by persons with special needs?

Factors that should be considered include the user, their mental and physical abilities, skill and training, ergonomic aspects, the use environment, installation

requirements, and the patient's capability to control or influence the use of the medical device. Special attention should be paid to users with special needs, such as handicapped persons, the elderly and children. Their special needs might include assistance by another person to enable the use of a medical device. Is the medical device intended to be used by individuals with various skill levels and cultural backgrounds?

N/A

It is not a product that is related to nursing.

C.2.29.8 Can the user interface be used to initiate user actions?

Factors that should be considered include the possibility of initiating a deliberate action for the user to enter a controlled operation mode, which enlarges the risks for the patient and which creates awareness for the user for this condition.

N/A

It is not associated with user interface.

EN ISO 14971 : 2012 Lists(Questions)

A or

N/A

Relations with the product

C.2.30 Does the medical device use an alarm system?

Factors that should be considered are the risk of false alarms, missing alarms, disconnected alarm systems, unreliable remote alarm systems, and the medical staff's possibility of understanding how the alarm system works.

N/A

The medical device does not use an alarm system.

C.2.31 In what way(s) might the medical device be deliberately misused?

Factors that should be considered are incorrect use of connectors, disabling safety features or alarms, neglect of manufacturer's recommended maintenance.

A

User misuse due to maintenance responsibility and mode of the manufacturer may occur.

C.2.32 Does the medical device hold data critical to patient care?

Factors that should be considered include the consequence of the data being modified or corrupted.

N/A

The medical device does not hold data critical to patient care.

C.2.33 Is the medical device intended to be mobile or portable?

Factors that should be considered are the necessary grips, handles, wheels, brakes, mechanical stability and durability.

N/A

This medical device is not portable.

C.2.34 Does the use of the medical device depend on essential performance?

Factors that should be considered are, for example, the characteristics of the output of life-supporting devices or the operation of an alarm.

N/A

The use of the medical device does not depend on essential performance.

Refer to FMEA report (ARMR-FMEA-0-001)

4.3 Identification of hazards(Step 2)

※EN ISO 14971:2012 Annex E List

(A: Applicable, N/A: Not applicable)

E1-1. ENERGY HAZARDS

Hazard Identification No.

Hazard

A or

N/A

Potential Failure

Foreseeable sequences of events

and Hazardous situations

Normal

Error

R01

Electromagnetic energy

Line voltage

A

-

●

Contact the device in case of power failure due to malfunction

R02

Enclosure leakage Current

A

●

●

Bad ground

Earth leakage Current

N/A

R03

Patient leakage

current

A

-

●

Above power ground

Electric fields

N/A

-

-

Magnetic fields

N/A

-

-

Radiation energy

Ionizing radiation

N/A

-

-

Non-ionizing radiation

N/A

-

-

Thermal energy

High temperature

N/A

-

-

Low temperature

N/A

-

-

Mechanical energy

Gravity

N/A

-

-

Falling

N/A

-

-

Suspended masses

N/A

-

-

Vibration

N/A

-

-

Stored Energy

N/A

-

-

Moving Parts

N/A

-

-

Torsion, shear and tensile force

N/A

-

-

Moving and

positioning of patient

N/A

-

-

Acoustic energy –

ultrasonic energy

N/A

-

-

Acoustic energy - infrasound energy

N/A

-

-

Acoustic energy - sound

N/A

-

-

High pressure fluid injection

N/A

-

-

Elasticity

N/A

-

-

E1-2. BIOLOGICAL AND CHEMICAL HAZARDS

Hazard Identification No.

Hazard

A or

N/A

Potential Failure

Foreseeable sequences of events

and Hazardous situations

Normal

Error

Biological

Bacteria

N/A

-

-

Viruses

N/A

-

-

Other agents

(e.g. prions)

N/A

-

-

Re- or cross-infection

N/A

-

-

CHEMICAL, Exposure of airway, tissues, environment or property e.g. to foreign materials

Acids or alkalis

N/A

-

-

residues

N/A

-

-

contaminants

N/A

-

-

Addictives or processing aids

N/A

-

-

Cleaning, disinfecting or testing agents

N/A

-

-

Degradation products

N/A

-

-

Medical gasses

N/A

-

-

Anesthetic products

N/A

-

-

BIOCOMPATABILITY, Toxicity of chemical constituents, e.g.

Allergenicity/irritancy

N/A

Pyrogenicity

(induce fever)

N/A

-

-

E1-3. OPERATIONAL HAZARDS

Hazard Identification No.

Hazard

A or

N/A

Potential Failure

Foreseeable sequences of events

and Hazardous situations

Normal

Error

Function

Incorrect or inappropriate output or functionality

N/A

-

-

R04

Incorrect measurement

A

●

●

If there is an error in using the product

R05

Erroneous data transfer

A

●

●

In case incorrect measurement results are sent.

R06

Loss or deterioration of function

A

-

●

Failure of the product due to carelessness in the transport and use of the product

R07

Use error

Attention failure

A

●

●

An error in the use of the product if the user manual is not provided or the user does not recognize it correctly.

Memory failure

N/A

-

-

R08

Rule-based failure

A

●

-

Usage manual lack of recognition, inexperienced use error and device damage

Knowledge- based failure

N/A

-

-

R09

Routine Violation

A

●

-

Errors in using the product if the user manual is not provided.

E1-4. INFOMATION HAZARDS

Hazard Identification No.

Hazard

A or

N/A

Potential Failure

Foreseeable sequences of events

and Hazardous situations

Normal

Error

R10

Labeling

Incomplete instructions for use

A

●

-

Incomplete description of use.

Incorrect use.

R11

Inadequate description of performance characteristics

A

●

-

Incomplete description of use.

Incorrect use.

Inadequate specification of accessories to be used with the medical device

N/A

-

Inadequate disclosure of limitations

N/A

-

-

R12

Operating instructions

Inadequate specification of accessories to be used with the medical device

A

●

-

Insufficient product inspection before use.

Loss of product functionality.

Inadequate specification of pre-use checks

N/A

-

Over-complicated operating instructions

N/A

-

-

Warnings

Warnings of side effects

N/A

-

-

Warnings of hazards likely with re-use of single-use medical devices

N/A

-

-

Specification for inspection and maintenance

Problems with customer complaints and A/S incident reports

N/A

-

-

Refer to ARMR-FMEA-0-001 IEC Risk Table

4.4 Estimation of the risk(s) for hazardous situation (Step 3)

4.4.1 Severity, possibility of occurrence and standards of risk evaluation

Definition for Severity

To ensure the reliability during severity evaluation, the five (5) different levels are defined as follows.

EN ISO 14971:2012 Annex D.3.4.2 Application of qualitative severity level.

Level

Severity

Examples

Fatal

5

Death

Electric shock, fire

severe

4

Permanent disability or serious injury

Burns above 3 degrees

Mild

3

Temporary disability or injury, expected to medical treatment

Inflammation and allergy

Marginal

2

Temporary disability or injury,

not expected to medical treatment

Feeling a slight pain

Negligible

1

Inconvenience or temporary dissatisfaction

Appearance dissatisfaction

(Treatment dissatisfaction)

Definition for Probability

To ensure the reliability during possibility of occurrence evaluation, the five (5) different levels are defined as follows.

EN ISO 14971:2012 Annex D.3.4.2 Application of semi-quantitative possibility of occurrence lever

Level

Possibility of occurrence

Frequent

5

More than 1 time / day

often

4

More than 1 time / month

Occasional

3

More than 1 time / 6 months

Remote

2

More than 1 time/ year

Improbable

1

Less than 1 time / every other year (2 years) or hardly occur

Risk Evaluation/Criteria (Acceptability of risk)

Severity

Probability

Negligible (1)

Marginal (2)

Mild (3)

Severe(4)

Fatal(5)

Frequent(5)

5

10

15

20

25

Often(4)

4

8

12

16

20

Occasional(3)

3

6

9

12

15

Remote(2)

2

4

6

8

10

Improbable(1)

1

2

3

4

5

That figure above is dividing risks into 2 different zones and the details of these zones are as follows.

Green zone(1~6, Acc, Broadly Acceptable Zone): Risks are acceptable.

Red zone(8~25, N/Acc, Not Acceptable Zone): If residual risks are still remaining in the Red Zone after performing the actions related to the removal/reduction of the risks, the design will be stopped.

*Risk (LEVEL) = Severity x Probability

4.4.2 The relationships between hazards, foreseeable sequences of events, hazardous situation and harm

Hazard Identification No.

Hazard

Status

Foreseeable sequences of events

Hazardous situation

Harm

normal

Break

R01

Line voltage

-

●

Contact the device in case of power failure due to malfunction

Abnormal operation due to power failure

Electric shock due to current leakage

R02

Enclosure leakage Current

●

●

Bad ground

Contact with equipment under external leakage current due to failure.

Electric shock due to current leakage

R03

Patient leakage

current

-

●

Above power ground

Contact with the equipment in case of leakage current due to failure.

Electric shock due to current leakage

R04

Incorrect measurement

●

●

If there is an error in using the product

Incorrect measurement results

Medical diagnostic error due to measurement error

R05

Erroneous data transfer

●

●

In case incorrect measurement results are sent.

Incorrect or delayed measurement results

Medical diagnostic error due to measurement error

R06

Loss or deterioration of function

-

●

Failure of the product due to carelessness in the transport and use of the product

Incorrect measurement results or operation failure due to loss of product

Medical diagnostic error due to measurement error and can not be used.

R07

Attention failure

●

●

An error in the use of the product if the user manual is not provided or the user does not recognize it correctly.

Incorrect measurement result or operation failure

Medical diagnostic error due to measurement error and can not be used.

R08

Rule-based failure

●

-

Usage manual lack of recognition, inexperienced use error and device damage

Incorrect measurement result or operation failure

Medical diagnostic error due to measurement error and can not be used.

R09

Routine Violation

●

-

Errors in using the product if the user manual is not provided

Incorrect measurement result or operation failure

Medical diagnostic error due to measurement error and can not be used.

R10

Incomplete instructions for use

●

-

Incomplete description of use.

Incorrect use.

Incorrect measurement result or operation failure

Medical diagnostic error due to measurement error

R11

Inadequate description of performance characteristics

●

-

Incomplete description of use.

Incorrect use.

Incorrect measurement result or operation failure

Medical diagnostic error due to measurement error

R12

Inadequate specification of accessories to be used with the medical device

●

-

Insufficient product inspection before use.

Loss of product functionality.

Incorrect measurement result or operation failure

Medical diagnostic error due to measurement error

4.4.3 Estimation of the identified risks (A : Acceptable, U : Unacceptable)

The risk factors and possibility of occurrence of them during the use of X-ray detector, H&abyz Co.,Ltd. are investigated and the severities on harm have been analyzed through using information, institution’s publications and the current situation that the organization is in during the use of X-ray detector.

Hazard

Identification No.

Hazard

Hazardous situation

Harm

Severity

Probability of occurrence

Risk

Acceptability

R01

Line voltage

Abnormal operation due to power failure

Electric shock due to current leakage

Refer to IEC60601-1 FMEA

(RM-601-01~03)

Unacceptable

R02

Enclosure leakage Current

Contact with equipment under external leakage current due to failure.

Electric shock due to current leakage

Refer to IEC60601-1 FMEA

Unacceptable

R03

Patient leakage

current

Contact with the equipment in case of leakage current due to failure.

Electric shock due to current leakage

Refer to IEC60601-1 FMEA

Unacceptable

R04

Incorrect measurement

Incorrect measurement results

Medical diagnostic error due to measurement error

4

2

8

Unacceptable

R05

Erroneous data transfer

Incorrect or delayed measurement results

Medical diagnostic error due to measurement error

4

2

8

Unacceptable

R06

Loss or deterioration of function

Incorrect measurement results or operation failure due to loss of product

Medical diagnostic error due to measurement error and can not be used.

4

2

8

Unacceptable

R07

Attention failure

Incorrect measurement result or operation failure

Medical diagnostic error due to measurement error and can not be used.

3

2

6

Unacceptable

R08

Rule-based failure

Incorrect measurement result or operation failure

Medical diagnostic error due to measurement error and can not be used.

3

2

6

Unacceptable

R09

Routine Violation

Incorrect measurement result or operation failure

Medical diagnostic error due to measurement error and can not be used.

3

2

6

Unacceptable

R10

Incomplete instructions for use

Incorrect measurement result or operation failure

Medical diagnostic error due to measurement error

2

2

4

Unacceptable

R11

Inadequate description of performance characteristics

Incorrect measurement result or operation failure

Medical diagnostic error due to measurement error

2

2

4

Unacceptable

R12

Inadequate specification of accessories to be used with the medical device

Incorrect measurement result or operation failure

Medical diagnostic error due to measurement error

2

2

4

Unacceptable

5.0 RISK EVALUATION (Step 4)

Evaluation results on identified risks

5.1.1 Severity analysis results

Level

Severity

Examples

Fatal

5

Death

Electric shock, fire

severe

4

Permanent disability or serious injury

Burns above 3 degrees

Mild

3

Temporary disability or injury, expected to medical treatment

Inflammation and allergy

Marginal

2

Temporary disability or injury,

not expected to medical treatment

Feeling a slight pain

Negligible

1

Inconvenience or temporary dissatisfaction

Appearance dissatisfaction

(Treatment dissatisfaction)

5.1.2 Results that analyzed possibility of occurrence

Level

Possibility of occurrence

Frequent

5

More than 1 time / day

often

4

More than 1 time / month

Occasional

3

More than 1 time / 6 months

Remote

2

More than 1 time/ year

Improbable

1

Less than 1 time / every other year (2 years) or hardly occur

5.1.3 Results of risk evaluation (Acceptability of risk)

Severity

Probability

Negligible (1)

Marginal (2)

Mild (3)

Severe(4)

Fatal(5)

Frequent(5)

Often(4)

Occasional(3)

Remote(2)

3

3

3

Improbable(1)

5.2 Results on risk evaluation

Risk(LVEL)

Zone

Results

1 ~ 6

Green zone(Acc, Broadly Acceptable Zone)

6

8 ~ 25

Red zone(N/Acc, Not Acceptable Zone)

3

Total

9

Through the identification for identified or foreseeable hazards, five (5) hazards are derived from the organization’s product, X-ray detector. Figure 1 is analyzed based on information on Risk evaluation (Step 4) that is derived from risk estimation on each hazard.

For the identified hazardous situation, six (6) items belong to Green zone and three (3) items belongs to Red zone.

During the risk control methods (Step 5) which is the next step of hazardous situation, the risk reduction options will be prepared.

6.0 RISK CONTROL (Step5 ~ Step10)

6.1 Reduced risk

Since a reduction in risk was required, risk control activities were carried out as described in 6.2 to 6.7.

6.2 Risk control option analysis (Step 5)

Risk control measures can reduce the severity of the harm or reduce the probability of occurrence of the harm or both.

Selected risk control measure is recorded in Risk management file.

If during risk control option analysis, the manufacturer determines that required risk reduction is not practicable, the manufacturer shall conduct a risk/benefit analysis 6.2 Risk/benefit analysis of the residual risk.

The manufacturer shall use one or more of the following risk control options in the priority order listed:

a) Inherent safety by design (Design)

b) Protective measures in the medical itself or in manufacturing process (Manufacturing)

c) Information for safety (Information)

6.3 Implementation of risk control measure (Step 6)

Hazard No.

Hazard

Harm

Implementation of risk measure

Verification Method

R04

Incorrect measurement

Medical diagnostic error due to measurement error

Design

N/A

Manufacturing

-Describe the precise measurement method in the user manual.

 -Instruction for use

Information

- Refer the precautions for use

-Instruction for use

R05

Erroneous data transfer

Medical diagnostic error due to measurement error

Design

N/A

Manufacturing

- When the wrong information is found in the manual, it must be confirmed and sent out.

-Instruction for use

Information

-Refer the method of usage

-Instruction for use

R06

Loss or deterioration of function

Medical diagnostic error due to measurement error and can not be used.

Design

N/A

Manufacturing

- Describe the correct battery installation in the user manual.

-Instruction for use

Information

-Refer the method of usage

-Instruction for use

R07

Attention failure

Medical diagnostic error due to measurement error and can not be used.

Design

N/A

Manufacturing

-Refer the method of usage

-Instruction for use

Information

-Refer the method of usage

-Instruction for use

R08

Rule-based failure

Medical diagnostic error due to measurement error and can not be used.

Design

N/A

Manufacturing

-Refer the method of usage

-Instruction for use

Information

-Refer the method of usage

-Instruction for use

R09

Routine Violation

Medical diagnostic error due to measurement error and can not be used.

Design

N/A

Manufacturing

-Refer the method of usage

-Instruction for use

Information

- Refer the precautions for use

-Instruction for use

R10

Incomplete instructions for use

Medical diagnostic error due to measurement error

Design

N/A

Manufacturing

- Refer the precautions for use

-Instruction for use

Information

N/A

R11

Inadequate description of performance characteristics

Medical diagnostic error due to measurement error

Design

N/A

Manufacturing

-Refer the method of usage

-Instruction for use

Information

N/A

R12

Inadequate specification of accessories to be used with the medical device

Medical diagnostic error due to measurement error

Design

N/A

Manufacturing

-Refer the method of usage

-Instruction for use

Information

-Refer the method of usage

-Instruction for use

6.4 Residual risk evaluation (Step 7)

After the risk control measure is applied, any residual risk shall be evaluated using the criteria defined in the risk management plan. The results of this evaluation shall be recorded in the Risk management file.

If the residual risk is not judged acceptable using these criteria, further risk control measures shall be applied. (Step 5)

For residual risks that are judged acceptable, the manufacturer shall decide which residual risks to disclose and what information is necessary to include in the accompanying documents in order to disclose those residual risks.

- Guidance on how residual risks can be disclosed is provided in EN ISO 14971:2012 ANNEX J.

6.4.1 Residual risk evaluation list (A : Acceptable, U : Unacceptable)

Hazard Identification No.

Hazard

Risk evaluation for identified hazard

Residual risk evaluation

Acceptability

Severity

Possibility of occurrence

Risk

Severity

Possibility of occurrence

Risk

R04

Incorrect measurement

4

2

8

4

1

4

Acceptable

R05

Erroneous data transfer

4

2

8

4

1

4

Acceptable

R06

Loss or deterioration of function

4

2

8

4

1

4

Acceptable

R07

Attention failure

3

2

6

3

1

3

Acceptable

R08

Rule-based failure

3

2

6

3

1

3

Acceptable

R09

Routine Violation

3

2

6

3

1

3

Acceptable

R10

Incomplete instructions for use

2

2

4

2

1

2

Acceptable

R11

Inadequate description of performance characteristics

2

2

4

2

1

2

Acceptable

R12

Inadequate specification of accessories to be used with the medical device

2

2

4

2

1

2

Acceptable

6.4.2 The results of risk re-evaluation after risk control measures

Severity

Probability

Negligible (1)

Marginal (2)

Mild (3)

Severe(4)

Fatal(5)

Frequent(5)

Often(4)

Occasional(3)

Remote(2)

Improbable(1)

3

3

3

Risk(LVEL)

Zone

Results

1 ~ 6

Green zone(Acc, Broadly Acceptable Zone)

9

8 ~ 25

Red zone(N/Acc, Not Acceptable Zoon)

0

After analyzed each risk factors on Risk control measure / Risk re-evaluation / Residual risk, the organization comes to the conclusion as above. All of nine (9) items have been controlled as Green zone(Broadly Acceptable Zone) that risks are acceptable.

6.5 Risk/benefit analysis (Step 8)

The organization has not related to Step 8(Risk Gain Analysis) since residual risks are all accepted after risk control on risk factors of 5 Item.

6.6 Risks from risk control (Step 9)

New or different types of hazard on the organization’s products have not been found after risk control measure (Step 5 ~ Step 6). Therefore, risks (Step 9) that are generated from risk control measure have no relationships with other processes.

6.7 Completion of risk control (Step 10)

Organization guarantees that all the risks from all identified hazardous situation have been considered.

7.0 EVALUATION OF OVERALL RESIDUAL RISK ACCEPTABILITY (Step 11)

The manufacturer considers how to assess the residual risk against acceptance criteria. The overall residual risk assessment should be performed by persons with knowledge, experience, and authority.

Step 11. Evaluation of overall residual risk acceptability

Evaluation list

Yes/No

1) Are required performances on risks higher than other products from other companies?

Yes

2) Are risk factors fully reviewed? (At least, details of question ① ~ ③ shall be reviewed.)

Yes

① Are recall case and important claim checked?

Yes

② Are published medical accident report checked?

Information on safety, medical device information, web site, academy, and other documents related to research

Yes

③ Are the unique risks from new product fully reviewed?

Yes

3) Are risk reduction plans prepared on the stage of process inspection and attached information if design modification is available?

Yes

4) Are risk reduction plans properly indicated so that it is reflecting cautions of attachment documents?

Yes

5) Are the articles matched with certificate of manufacture permission?

Yes

6) Are other required standards satisfied?

Yes

7) Are there any efforts to reduce the risks for high risk items even if high amount of payment is required?

Yes

8) Are residual risks increased compared with similar products in the past?

Yes

9) Is there statistical investigation on related information of post-production?

Yes

10) Are there any plans for important risk factors that are processes administration actions?

Yes

※ Overall residual risks are minimized, therefore, it is considered to be acceptable.

8.0 RISK MANAGEMENT REPORT (Step 12)

No.

Check List

Yes

No

N/A

1

Are risk management activities properly implemented?

●

2

Are regulations and product information (product name, intended use)?

●

3

Are the articles on initial risk analysis report traceable? Does it guarantee consistency?

●

4

Are design and development steps conforming the risk management report?

●

5

Are risk analysis report renewed as it needed?

●

6

Does it analyze in qualitative and quantitative methods after consideration of products?

●

7

Are residual risks properly implemented?

●

8

Are residual risks properly indicated on labeling (user manual etc)?

●

9

Are overall residual risks acceptable?

●

10

Are all risk factors defined on risk estimation list dealt? (ex: energy, biological, mechanical factors etc) Or are risk analysis report and created risk estimation list conformed?

●

11

Are risk factors through proper process to be defined after consideration of possibility of occurrence?

●

12

Are various factors (human, hardware, software and its combination, and environmental factors) considered?

●

13

Is there definition on foreseeable incorrect or inadequate use?

●

14

Are adequate methods prepared for gathering related production and post-production information?

●

15

Are risk management activities efficient?

●

16

Are risk management activities meeting the regulations of EN ISO 14971: 2012?

●

9.0 PRODUCTION AND POST-PRODUCTION INFORMATION (Step 13)

9.1 Information on post-production of this product is collected through various channels as below.

Research for customer satisfaction (Survey) : Monitoring on products

Internal audit: Monitoring on process

Product monitoring through internet

Information gathering on other companies’ similar products

Other information gathering

Information gathering and its application related to legal requirements based on MFDS or international requirements which are newly revised.

Clinical evaluation, MFDS government or thesis/data that are published from related institutions

Press release such as newspapers and TV etc.

Information on post-production is gathered from these various channels and to make sure if these are related to safety, few more evaluations are required as below.

Are there any more unrecognized hazards before or are hazardous situation existing? Or

Aren’t estimated risks from hazardous situation acceptable anymore?

If, above situations belong here,

Influence evaluation of previously performed risk management activities is required to feedback to the risk management process input information, and reviews on risk management file of the organization are also required. If the possibility of change on residual risks or its acceptability possibility, influence evaluation on previously performed risk control measures are also required.

9.2 Collect of information

 1st Collect of information

Time span: February 23, 2021(Initial CE marking) ~ December 15, 2022

Marketing report

Years

Sales quantity (Unit: set)

Nation

2021

100

Korea (domestic)

2022

194

Korea (domestic)

 Customer feedback & Complaint

Years

Device

Function

Packaging

Incident

2021

0

0

0

0

2022

3

0

0

0

 The three complaints that occurred were simple defects caused by customer negligence, and there were no issues affecting product performance and safety.

Incident feedback

Years

Report Cases

MFDS

FDA

MHRA

2021

0

0

0

2022

0

0

0

 * No factors were identified that negatively affected the product's benefit-risk.

10. FMEA (IEC60601-1 Risk Table)

See attached file: ARMR-FMEA-0-001
