queueId: ingest-1781569954406-vkw
sourcePath: raw/sources/RA/04_제품별 인허가 진행 문서/02_ADD (HAD1417MCW)/▶ CE MDD/■ 10. TCF_ADD(HAD1417MCW) 230215 (Rev.5) - Label Update/Attachment 04. Risk Management Report/04-01. Risk Management Report (Doc.No.A-TCF-5-037).docx
combinedPath: raw/sources/_preprocessed/RA/_combined/b58681408dda/04-01. Risk Management Report (Doc.No.A-TCF-5-037)__b58681408dda_combined.txt
canonicalGroupId: 0d0423d9021a
productSignal: HAD/A/F 1417-1717
authoritySignal: general
pilotRank: 846

SOURCE_TEXT
Risk Management Report

for

ADD

Abyz Digital Detector

Report No.: A-TCF-5-037 (Rev.2)

Dept. / Title

Name

Date

Signature

Prepared

R&D team

Kim, Kihyun

Dec/01/2022

Review

R&D Manager

Lee, Dong jin

Dec/01/2022

Approval

Quality Manager

Hur Namkyu

Dec/01/2022

Revision history

Rev. No.

Rev. date

Revision contents

Remark

0

JUN/15/2020

Establishment

1

APR/02/2021

Revise the product name

2

DEC/01/2022

Revision according to PMS update

Contents

1. General Information 5

1.1 Introduction 5

1.2 Device information 5

1.3 Intended use 5

1.4 Overview 5

2. Referenced Standard 6

3. General Requirements for risk Management 7

3.1 Risk Management process 7

3.2 Risk Management Responsibilities 8

3.3 Assignment of personnel 9

3.4 Risk Management Plan 10

4. Risk Analysis 11

4.1 Risk analysis process 11

4.2 Intended use and identification of characteristics related to the safety of 12

the medical device 12

4.3 Identification of Hazards 28

4.4 Estimation of the risks for each hazardous situation 29

5. Risk Evaluation 31

6. Risk Control 33

6.1 Risk reduction 33

6.2 Risk Control option analysis 33

6.3 Implementation of risk control measure 34

6.4 Residual risk evaluation 34

6.5 Risk / Benefit analysis 36

6.6 Risk arising from risk control measures 37

6.7 Completeness of risk control 37

7. Evaluation of overall residual risk acceptability 39

8. Conclusion of Risk Management 41

9. Production and Post production information 42

9.1 How to get information after post production 42

9.2 Collect of information 43

Attachment A. FMEA Table

General Information

 Introduction

This risk analysis is performed on “ADD”, we design and manufacture for the purpose of investigating the risk of this device. This analysis was planned at the beginning stage of device design, and report is prepared at the stage of initial lot production. In line with the change of risk and technology on the device this analysis will be performed together. Main methods and procedures we selected herewith are focused on EN ISO 14971:2019 and EN 60601-1:2006/A1:2013.

 Device information

Product Name: Digital Flat Panel X-ray Detector

Model Name: ADD

 Intended use

ADD(Abyz Digital Detector), Digital Flat Panel X-Ray Detector is indicated for digital imaging solution designed for providing general radiographic diagnosis of human anatomy targeting both adult and children. It is intended to replace film based radiographic diagnostic systems and provide more precise case diagnosis for physicians and radiologists. Not to be used for mammography.

 Overview

The ADD is a portable digital X-ray flat panel wireless detector that can generate Images of any part of the body. This X-ray imaging system consists of an X-ray detector (an a-Si TFT sensor panel with scintillator), a power supply box, a battery recharger, switch box, battery packs and a main cable.

ADD can be used for radiographic imaging of human body parts such as head, Chest, spinal, abdominal, particular, hand, foot, and other internal organs. However, do not use the system for mammography purposes.

Radiated X-rays through the body is processed to produce radiography by the detector. Converted electric signal is processed by the signal processor to amplify and digitize data and the result is transferred to the pc.

Referenced Standard

Reference

Title of the standard

EN ISO 14971:2019

Medical devices – Application of risk management to medical devices

EN ISO 13485:2016

Medical devices – Quality management system – Requirements for regulatory purpose

IEC 60601-1:2006/AMD1:2013

Medical electrical equipment Part 1: General requirement for basic safety and essential performance

IEC 60601-1-2:2015

Medical electrical equipment Part1-2: General requirements Section1.2 Collateral standard: Electromagnetic compatibility

EN 60601-1-6:2010+A1:2015

IEC 60601-1-6:2010/AMD1:2013

Medical electrical equipment Part 1-6: General requirements for safety – Collateral standard: Usability

EN 62304:2006+AM1[2015]

IEC 62304:2006+AM1[2015]

Medical device software life-cycle process

EN 62366:2008 +AM1[2015]

IEC 62366:2007+AM1[2015]

Medical devices – Application of usability engineering to medical devices

EN 1041:2008

Information supplied by the manufacturer with medical devices

EN ISO 10993-1:2009

Biological evaluation of medical devices - Part 1: Evaluation and testing within a risk management process (ISO 10993-1:2009)

ISO 15223-1:2021

Medical device-Symbols to be used with medical device label, labeling and information to be supplied – Part 1: General requirements

MEDDEV 2.7/1 Rev.4

Clinical Evaluation

MEDDEV 2.12/1 Rev.8

Guidelines on a medical device vigilance system

MEDDEV 2.12/2 Rev.2

Post Market Clinical Follow-up Studies

Council Directive 93/42/EEC of 14 June 1993 as amended by Directive 2007/47/EC concerning

medical devices

Radio Equipment Directive 2014/53/EU

General Requirements for risk Management

 Risk Management process

- Risk management activities must be performed separately for each product and project risk

- Representative Director shall ensure that the necessary resources are available when needed in risk management.

- Our risk management activities follow EN ISO 14971:2019

 Risk Management Responsibilities

Design Stage

Risk management stage

Practice

Supervisor

Approver

Design and development planning

Risk control planning

Mechanical team

Software team

Electrical team

Mechanical team manager

Software team manager

Electrical team manager

R&D Manager

Design and development input

Risk management report draft

Design and development output

Risk management report supplementary

Design and development verification

Risk analysis

Design and development verification

Risk analysis

Mechanical team

Software team

Electrical team

QA

Mechanical team manager

Software team manager

Electrical team manger

QA manager

Quality Manager

Design and development validity evaluation

Risk management measure

Product transfer

Risk management measure

Mechanical team

Software team

Electrical team

Mechanical team manager

Software team manager

Electrical team manager

R&D Manager

Design changes control

Risk management measure

Mechanical team

Software team

Electrical team

Mechanical team manager

Software team manager

Electrical team manager

R&D Manager

 Assignment of personnel

Step

Detailed steps

Responsible

Department

Name

Risk management plan

Establish procedures for risk analysis

Risk acceptance criteria and the authority responsible for setting

R&D Manager

Lee, Dong jin

Risk analysis

Identify characteristics

Identify hazard

Estimate risk

R&D Engineer

Jung, Woosuk

Risk assessment

Risk assessment

R&D Engineer

Jung, Woosuk

Risk control

Risk control measures

Implementation of measures and verification

Acceptability of the residual risk

R&D Engineer

Jung, Woosuk

Risk / benefit analysis

Risk / benefit analysis

R&D Manager

Lee, Dong jin

All residual risk assessment

All residual risk assessment

R&D Manager

Lee, Dong jin

Risk management report

Risk management report writing and review

R&D Engineer

Jung, Woosuk

Post-production

Post-production collect

R&D Engineer

Jung, Woosuk

Risk management report written to reflect the post-production information

R&D Manager

Lee, Dong jin

Final review and approved

Risk management final review

R&D Manager

Lee, Dong jin

Risk management final approved

QM Representative

Hur Namkyu

The qualification of personnel is in accordance with the education and training of quality procedure.

 Risk Management Plan

Risk management activities shall be planned. Therefore, for the particular medical device being considered, the manufacturer shall establish and document a risk management plan in accordance with the risk management process. The risk management plan shall be part of the risk management file.

a) the scope of the planned risk management activities, identifying and describing the medical

device and the life-cycle phases for which each element of the plan is applicable;

b) assignment of responsibilities and authorities;

c) requirements for review of risk management activities;

d) criteria for risk acceptability, based on the manufacturer's policy for determining acceptable

risk, including criteria for accepting risks when the probability of occurrence of harm cannot be estimated;

e) verification activities;

f) Activities related to collection and review of relevant production and post-production

information.

Refer to Risk Management Plan (Doc No: A-TCF-5-036)

Risk Analysis

 Risk analysis process

 Intended use and identification of characteristics related to the safety of

the medical device

4.2.1 ESL (Expected Service Life)

The ADD is designed for a service life of approximately 5 years.

: Life cycle report (A-TCF-5-057)

Basis

- KMG Series capacitor estimated life of Samyoung Electronics.

http://www.samyoung.co.kr/admincenter/files/prod/KMG.pdf

- Capacitor estimated life calculation

L = L0 x 2^((Tmax - Ta)/10)

L : Estimated life (hour)

L0: Life at rated temperature (hour) = 1,000 Hours

Tmax : Rated Temperature (℃) = 105℃

Ta : Ambient Temperature (℃) = 50℃

 L = 1000 x 2^((105 – 50)/10)

- Result (suppose): 45,254.8 Hours

Frequency of use

- General daily use

 : Less than 9 hours per day

- Reasonably foreseeable worst case use scenarios

: Assume continuous use for battery charging (using a day 24 hours)

1 day = 24 hours

1 week = 168 hours 1 week = 7 days

1 month = 720 hours 1 month = 30 days

1 year= 8,760 hours 1 year = 365 days

ESL: About 5 years

4.2.2 Identification of characteristics related to the safety

- Identification of characteristics related to the safety of EN ISO 14971 Annex C Questions

 ISO 14971 Lists

A or N/A

Relations with ADD

2.1 Intended use?

(1) What is the intended use and how is the medical device to be used?

A

ADD (Digital Flat Panel X-Ray Detector) is indicated for digital imaging solution designed for providing general radiographic diagnosis of human anatomy targeting both adult and children. It is intended to replace film based radiographic diagnostic systems and provide more precise case diagnosis for physicians and radiologists. Not to be used for mammography.

(2) What is the medical device's role relative to?

A

Monitoring the lung volume

(3) What are the indications for use (e.g. patient population)?

A

Indications:

ADD (Digital Flat Panel X-Ray Detector) is indicated for digital imaging solution designed for providing general radiographic diagnosis of human anatomy targeting both adult and children. It is intended to replace film based radiographic diagnostic systems and provide more precise case diagnosis physicians and radiologists. Not to be used for mammography.

Contraindications:

Local regulations should be reviewed before using to those who have limitations in X-rays due to health issues. Make sure to check the conditions of X-ray irradiation in advance.

Not to be used for mammography and direct cardiac application.

Not to be used for infant and pregnant women.

(4) Does the medical device sustain or support life?

N/A

The ADD is not a life supporting device.

(5) Is special intervention necessary in the case of failure of the medical device?

N/A

In case of failure, troubleshooted by the manufacturer.

2.2 Is the medical device intended to be implanted?

Factors that should be considered include the location of implantation, the characteristics of the patient population, age, weight, physical activity, the effect of ageing on implant performance, the expected lifetime of the implant, the reversibility of the implantation

N/A

Not intended to be implanted

2.3 Is the medical device intended to be in contact with the patient or other persons?

Factors that should be considered include the nature of the intended contact, i.e. surface contact, invasive contact, or implantation and, for each, the period and frequency of contact

A

Intended to be contacted to the patient

2.4 Any materials or components for the medical device, or with a medical device, or been in contact with medical devices used?

- Compatibility with relevant to safety substances?

- Compatibility with tissues or body fluids?

- Whether characteristics relevant to safety are known?

- Is the device manufactured utilizing materials of animal origin?

N/A

This product is not used with other materials or components

2.5 Energy delivered or extracted?

- the type of energy transferred.

- Its control, quality, intensity and duration.

- Whether energy levels are higher than those currently used for similar devices?

N/A

x-ray generator which is generated x-ray

isn’t our product. But There is indirect effect. x-ray ionizing radiation which is generated from x-ray generator transfers to patient.

2.6 Substances delivered to and/or extracted from the patient?

- Whether the substance is delivered or extracted?

- Whether it is a single substance or range of substances

- The maximum and minimum transfer rate and control thereof

N/A

No substances delivered to and/or extracted from the patient

2.7 Biological materials processed by the device for subsequent re-use?

Factors that should be considered include the type of process and substance(s) processed (e.g. autotransfusion, dialysis, blood component or cell therapy processing).

N/A

This product does not process biological materials

2.8 Is the medical device supplied sterile or intended to be sterilized by the user, or are other microbiological controls applicable?

- Whether the medical device is intended for single use or re-use packaging

- Shelf-life issues

- Limitation on the number of re-use cycle

- Method of product sterilization

- The impact of other sterilization methods not intended by the manufacturer

N/A

This Product dose not be sterilized

2.9 Is the medical device intended to be routinely cleaned and disinfected by theuser?

Factors that should be considered include the types of cleaning or disinfecting agents to be used and any limitations on the number of cleaning cycles. The design of the medical device can influence the effectiveness of routine cleaning and disinfection. In addition, consideration should be given to the effect of cleaning and disinfecting agents on the safety or performance of the device.

① The type of clearing

② Disinfecting agents to be used and any limitations on the number of cleaning cycles.

A

The ADD is required to be routinely cleaned using soft, dry cloth after using the product.

2.10 Device modify the patient environment?

- Temperature, Humidity, Atmospheric gas compositions, Pressure, Light

N/A

The product isn’t measurement device.

But is medical device for radiography diagnostic

2.11 Are measurements taken?

Factors that should be considered include the variables measured and the accuracy and the precision of the measurement results

N/A

The ADD is a medical device used for measuring

2.12 Is the medical device interpretative?

Factors that should be considered include whether conclusions are presented by the medical device from input or acquired data, the algorithms used, and confidence limits. Special attention should be given to unintended applications of the data or algorithm.

N/A

The ADD is not a medical device used for interpreting.

2.13 Is the medical device intended for use in conjunction with

other medical devices, medicines or other medical technologies? Factors that should be considered include identifying any other medical devices, medicines or other medical technologies that can be involved and the potential problems associated with such interactions, as well as patient compliance with the therapy

N/A

Not intended for use in conjunction with other medical devices, medicines, or other medical technologies.

2.14 Are there unwanted outputs of energy or substances?

- Energy-related factors that should be considered include noise and vibration, heat, radiation (including ionizing, non-ionizing, and ultraviolet /visible/infrared radiation), contact temperatures, leakage currents, and electric or magnetic fields.

- Substance-related factors that should be considered include substances used in manufacturing, cleaning or testing having unwanted physiological effects if they remain in the product.

- Other substance-related factors that should be considered include discharge of chemicals, waste products, and body fluids

A

This product can generate unwanted output of energy by Magnetic of leakage current and electromagnetic etc.

Also, because our product was used integrated with x-ray generator, can generate scattered x-ray. But the product was passed Safety and EMC test

2.15 Susceptible to environment?

Factors that should be considered include the operational, transport and storage environments. These include light, temperature, humidity, vibrations, spillage, susceptibility to variations in power and cooling supplies, and electromagnetic interference’

A

Operating Environment

- Temperature: 5℃ to 40℃

- Humidity: 30 to 75% relative humidity (non-condensing)

- Air Pressure: 700 hPa to 1060 hPa

Storage and Transit Environment

- Temperature: -10℃ to 50℃

- Humidity: 10 to 80% relative humidity (non-condensing)

- Air Pressure: 500 hPa to 1060 hPa

2.16 Medical device influence the environment?

-

(1) The effects on power and cooling supplies

A

Must use power voltage 100-240VAC

(2) Emission of toxic materials

N/A

There is no connect with toxic chemical

(3) The generation of electromagnetic disturbance

A

Electromagnetic waves can generate

because of product which use electricity.

2.17 Are there essential consumables or accessory?

Factors that should be considered include specifications for such consumables or accessories and any restrictions placed upon users in their selection of these.

A

The switch box, batteries and charger etc. are included to product as component

2.18 Is maintenance or calibration necessary?

- whether maintenance or calibration are to be carried out by the operator or user or by a specialist

- Are special substances or equipment necessary for proper maintenance or calibration?

A

Our product need maintenance or calibration in case of necessity

2.19 Software included?

Factors that should be considered include whether software is intended to be installed, verified, modified or exchanged by the operator or user or by a specialist

A

The product contains software.

2.20 Restricted shelf life?

Factors that should be considered include labeling or indicators and the disposal of such medical devices when the expiration date is reached.

N/A

This product hasn’t shelf-life because of a non-sterilized device

2.21 Delayed or long term use effects?

Factors that should be considered include ergonomic and cumulative effects. Examples could include pumps for saline that corrode over time, mechanical fatigue, loosening of straps and attachments, vibration effects, labels that wear or fall off ,long term material degradation.

A

Damage of the label, degeneration caused by long time use of product

2.22 To what mechanical forces will the medical device be subjected?

Factors that should be considered include whether the forces to which the medical device will be subjected are under the control of the user or controlled by interaction with other persons

N/A

There are no mechanical forces

2.23 What determines the lifetime?

Factors that should be considered include ageing and battery depletion.

A

Electrolytic condenser included in power supply determines life

2.24 Is the medical device intended for single use?

Factors that should be considered include: does the medical device self-destruct after use? Is it obvious that the device has been used?

N/A

This product is not intended for single use

2.25 Is safe decommissioning or disposal of the medical device necessary?

Factors that should be considered include the waste products that are generated during the disposal of the medical device itself. For example, does it contain toxic or hazardous material, or is the material recyclable?

A

When do disposal, the product should disposal according to decided method by hospital.

2.26 Does installation or use of the medical device require special training or special skills?

Factors that should be considered include the novelty of the medical device and the likely skill and training of the person installing the device.

A

The product should be installed by professional engineer

2.27 How will information for safe use be provided?

-

(1) whether information will be provided directly to the end user by the manufacturer or will it involve the participation of third parties such as installers, care providers, health care professionals or pharmacists and whether this will have implications for training

A

Caution and use method were recorded in user manual and technical manual

(2) commissioning and handing over to the end user and whether it is likely/possible that installation can be carried out by people without the necessary skills

A

The product should be installed by professional engineer

(3) Based on the expected life of the device, whether re-training or re-certification of operators or service personnel would be required

A

Operator and engineers need to re-training

2.28 New manufacturing process need to be established or introduced?

Factors that should be considered include new technology or a new scale of production

N/A

New manufacturing process is no necessity

2.29 Is successful application of the medical device critically dependent on human factors such as the user interface?

-

(1) Can the user interface design features contribute to use error?

Factors that should be considered are user interface design features that can contribute to use error. Examples of interface design features include: control and indicators, symbols used, ergonomic features, physical design and layout, hierarchy of operation, menus for software, driven devices, visibility of warnings, audibility of alarms, standardization of colour coding. See IEC 60601-1-6

A

User interface such as potential use error factor etc. should be prepared exactly in design step

(2) Used in an environment where distractions can cause use error?

- The consequence of use error

- Whether the distractions are common place

- Whether the user can be disturbed by an infrequent distraction

N/A

The product shall be used in the hospital

only.

It is used in a place that maintains proper temperature and humidity, and in a quiet room, and is not affected by usage errors in a distracting environment.

(3) Connecting parties or accessories

Factors that should be considered include the possibility of wrong connections, similarity to other products' connections, connection force feedback on connection integrity, and overand under-tightening

A

The switch box, batteries and charger and software program etc. are included to product as component

(4) Control interface

Factors that should be considered include spacing, coding, grouping, mapping, modes of feedback, blunders, slips, control differentiation, visibility, direction of activation or change, whether the controls are continuous or discrete, and the reversibility of settings or actions.

A

The product is controlled by software program

(5) Display information?

Factors that should be considered include visibility in various environments, orientation, the visual capabilities of the user, populations and perspectives, clarity of the presented information, units, colour coding, and the accessibility of critical information

A

Detected medical image information is displayed by pc

(6) Controlled by a menu?

Factors that should be considered include complexity and number of layers, awareness of state, location of settings, navigation method, number of steps per action, sequence clarity and memorization problems, and importance of control function relative to its accessibility and the impact of deviating from specified operating procedures

A

Is controlled through ready, exposure button and state display LED etc.

Explains how to operate in the user manual

(7) Used by persons with special needs

Factors that should be considered include the user, their mental and physical abilities, skill and training, ergonomic aspects, the use environment, installation requirements, and the patient's capability to control or influence the use of the medical device. Special attention should be paid to users with special needs, such as handicapped persons, the elderly and children. Their special needs might include assistance by another person to enable the use of a medical device. Is the medical device intended to be used by individuals with various skill levels and cultural backgrounds?

N/A

The product isn’t medical device which was used by persons with special needs

(8) Can the user interface be used to initiate user actions?

Factors that should be considered include the possibility of initiating a deliberate action for the user to enter a controlled operation mode, which enlarges the risks for the patient and which creates awareness for the user for this condition

A

Be used hand switch or exposure button to initiate user action.

2.30 User an alarm system?

Factors that should be considered are the risk of false alarms, missing alarms, disconnected alarm systems, unreliable remote alarm systems, and the medical staff's possibility of understanding how the alarm system works. Guidance for alarm systems is given in IEC 60601-1-8

N/A

The product doesn’t use an alarm system

2.31 Deliberately misused?

Factors that should be considered are incorrect use of connectors, disabling safety features or alarms, neglect of manufacturer's recommended maintenance

A

Might be misused by maintenance and calibration error of operator.

User misuse may occur depending on the manufacturer's maintenance responsibilities and modes.

2.32 Does the medical device hold data critical to patient care?

Factors that should be considered include the consequence of the data being modified or corrupted

A

The product might generate misdiagnosis by image which isn’t exact

2.33 Is the medical device intended to be mobile or portable?

Factors that should be considered are the necessary grips, handles, wheels, brakes, mechanical stability and durability

A

Intended to be designed portable

2.34 Does the use of the medical device depend on essential performance?

Factors that should be considered are, for example, the characteristics of the output of life-supporting devices or the operation of an alarm. See IEC 60601-1[23] for a discussion of essential performance of medical electrical equipment and medical electrical systems.

N/A

Because the product is not life-supporting device etc, doesn’t the use of the medical device depend on essential performance

- Identification of characteristics related to the safety of EN ISO 60601-1, 3.1 Ed.

Refer to FMEA table (Doc No: A-TCF-5-038 Attachment 1 FMEA table)

IEC 60601-1 Clause

Subject

A or N/A

Results or Comments

4.2.2

Risk Management Process for ME Equipment or ME Systems

A

See Risk management Report (A-TCF-5-038)

4.3

Essential performance

A

Manufacturer shall identify which functions are Essential Performance.

- Acquisition image is obtained as intended.

- The acquired image should not have two lines adjacent or be blank.

- Operation normally when operation is required.

- DC power is consistently supplied from POWER SUPPLY when EMC test is performed.

- When connected to POWER SUPPLY, program provided by manufacturer is operated normally.

4.4

Expected service life

A

See section 4.2.1

4.5

Alternative risk control measures or test methods for ME Equipment or ME Systems

N/A

We are not applying the alternative risk control measure or test methods for ME Equipment or ME systems

4.6

ME Equipment or ME System parts that contact the patient

N/A

There is no parts that fall outside of the definition of APPLIED PARTS need to be subject to the requirements for APPLIED PARTs

4.7

Single Fault Condition for ME Equipment

A

1. Clause 8.1 b Fundamental rule of protection

against electric shock

2. Clause 13.2.2: Electrical single fault condition (Clause 8.1 b))

3. Clause 13.2.12: Failure of parts that might result in a mechanical hazard

4.8

Components of ME Equipment

N/A

ADD is designed using only certified products

4.9

Use of components with high-integrity characteristics in ME Equipment

N/A

Not use of components with high integrity characteristics in ME Equipment

5.1

Type Tests

N/A

No combination of simultaneous independent faults has been found during risk analysis

7.2.2

Identification

A

ADD has the data cable, ethernet cable, AC power cord, Trigger cable, USB cable.

7.2.13

Physiological effects

(safety signs and warning statements)

N/A

ADD does not cause physiological effects which can be harm to the patient or operator

7.2.17

Protective packaging

A

ADD has required temperature, humidity and pressure in operating and storage

7.3.3

Batteries

A

ADD has the rechargeable battery

7.3.7

Supply terminals

N/A

ADD is not permanently installed equipment

7.4.2

Control devices

N/A

Changing a control setting of ADD does not result in an unacceptable risk to the patient

7.5

Safety signs

A

ADD use safety sign

7.9.2.4

Electrical power source

A

ADD has the rechargeable battery and power supply

7.9.3.2

Replacement of fuses, power supply cords and other parts

A

ADD has a replaceable part

8.1 b)

Fundamental rule of protection against electric shock - accidental detachment of conductors and connectors

A

Connector and Conductor are fixed

8.5.2.2

Type B applied parts

A

B Applied part

8.5.2.3

Patient Leads or Patient cables

N/A

ADD does not have the patient lead or patient cable

8.6.3

Protective earthing of moving parts

N/A

ADD does not have moving parts

8.8.4.1

Mechanical strength and resistance to heat

A

The use of external made of plastics elements and Al and Mg with strong mechanical strength as raw materials for the detector.

8.10.1

Fixing of components

A

Internal of the product, components that comprise the PCB and PCB, AC-DC transformers, and AC filters are fixed.

9.2.1

Mechanical HAZARDs associated with moving parts - General

N/A

ADD does not have moving parts

9.2.4

Emergency stopping devices

N/A

ADD does not have moving part and emergency stop

9.2.5

Release of patient

N/A

ADD does not restrain the patient

9.5.1

Protective means

N/A

ADD does not have expelled parts

9.6.1

Acoustic energy - General

N/A

add does not use acoustic energy

9.6.2.2

Infrasound and ultrasound energy

N/A

ADD does not use infrasound and ultrasound energy

9.7.2

Pneumatic and hydraulic parts

N/A

ADD does not use pneumatic and hydraulic parts

9.7.7

Pressure-relief device

N/A

ADD does not use pressure

9.8.1

Mechanical Hazards associated with support systems - General

N/A

ADD has no support system

9.8.2

Tensile safety factor

N/A

ADD has no support system

9.8.3.1

Strength of patient or operator support or suspension systems - General

N/A

ADD does not support or suspend the patient or operator

9.8.5

Systems without mechanical protective devices

N/A

ADD does not support or suspend the patient or operator

10.1.2

ME equipment intended to produce diagnostic or therapeutic X-radiation

N/A

ADD does not produce the x-radiation for diagnostic or therapeutic purposes

10.2

Alpha, beta, gamma, neutron and other particle radiation

N/A

ADD does not produce the alpha, beta, gamma, neutron or other particle radiation

10.5

Other visible electromagnetic radiation

N/A

ADD does not produce visible radiation, as defined in section 10.5 of 60601-1

10.6

Infrared radiation

N/A

ADD does not emit infrared radiation

10.7

Ultraviolet radiation

N/A

ADD does not emit ultraviolet radiation

11.1.1

Maximum temperature during normal use

N/A

The heat generated in the charging battery

11.1.2.1

Applied parts intended to supply heat to a patient

N/A

ADD does not intend to supply heat to a patient

11.1.2.2

Applied parts not intended to supply heat to a patient

(IEC 60601-1, Table 24)

N/A

ADD shall exceed 41℃ in normal or single fault condition, but it is still available for extra use under normal usage conditions.

11.1.3 e)

Measurements - Test /*-/criteria

A

** Applied part touch duration

- Front of detector: t ≤ 10 min

** Accessible part touch duration

- Power supply: 10s ≤ t < 1min

- Switch box button: 1s ≤ t < 10s

- Switch box Enclosure: 10s ≤ t < 1min

- Cable terminal: 1s ≤ t < 10s

- Enclosure (Top) of X-ray Detector: 10s ≤ t < 1min

- Enclosure (Bottom) of X-ray Detector: 10s ≤ t < 1min

- Button in X-ray Detector 1 s ≤ t < 10 s

- Metal enclosure of X-ray Detector: 10 s ≤ t < 1 min

11.2.2.1

Risk of fire in an oxygen rich environment

N/A

ADD is not used in an oxygen rich environment

11.3

Constructional requirements for fire enclosures of ME equipment

N/A

The enclosure material is a plastic. It designed to satisfy the flame retardant grade.

11.5

ME equipment and ME systems intended for use in conjunction with flammable agents

N/A

ADD is not intended for use in conjunction with flammable agents.

11.6.3

Spillage on ME equipment and ME system

N/A

ADD does not utilize the liquid.ADD is not used in the environment which has a risk of spillage on the equipment

11.6.7

Sterilization of ME equipment and ME systems

N/A

The ADD is not intended to be sterilized

11.6.8

Compatibility with substances used with the ME equipment

N/A

ADD does not have the substances which is used with

11.7

Biocompatibility of ME EQUIPMENT and ME SYSTEMS

A

The external case are contacted with user

12.1

Accuracy of controls and instruments

A

ADD has a risk associated with the accuracy of the device

12.4.1

Intentional exceeding of safety limits

N/A

ADD has no risk associated with the intentional exceeding of safety limits

12.4.2

Indication relevant to safety

N/A

ADD has a risk associated with the hazardous output

12.4.3

Accidental selection of excessive output values

N/A

ADD is not multi-purpose unit

12.4.4

Incorrect output

N/A

ADD does not provide output energy to the patient

12.4.5.3

Radiotherapy equipment

N/A

ADD is not radiotherapy equipment

12.4.5.4

Other ME equipment producing diagnostic or therapeutic radiation

N/A

ADD does not produce diagnostic or therapeutic radiation

12.4.6

Diagnostic or therapeutic acoustic pressure

N/A

ADD does not produce diagnostic or therapeutic acoustic pressure

13.2.6

Leakage of liquid

N/A

ADD does not utilize the liquid (internally and externally)

14.1

Programmable electrical medical systems – General

A

S/W error occurs

14.6.1

Identification of known and foreseeable hazards

A

S/W error occurs

14.6.2

Risk control

A

S / W risk control implementation

14.7

Requirement specification

A

SRS Description

14.8

Architecture

A

S / W includes a structural stability.

14.10

Verification

A

S/W Design

14.11

PEMS validation

A

S / W validation responsible Settings

14.13

PEMS intended to be incorporated into an IT-Network

A

Data transmission is made from the device to the PC.

15.4.1

Construction of connectors

A

ADD have the electrical connection terminal and connector.

15.4.2.1 a)

Temperature and overload control devices - Application

N/A

ADD has no thermal cut-out and over-current release.

15.4.2.1 c)

Temperature and overload control devices - Application

N/A

ADD has no thermal cut-out and over-current release.

15.4.2.1 d)

Temperature and overload control devices - Application

N/A

ADD has no thermal cut-out and over-current release.

15.4.2.1 h)

Temperature and overload control devices - Application

N/A

ADD has no thermal cut-out and over-current release.

15.4.3.1

Housing

A

ADD has a battery

15.4.3.2

Connection

A

ADD has a battery

15.4.3.3

Protection against overcharging

A

ADD has a battery

15.4.4

Indicators

N/A

ADD does not include the non-luminous hitter

15.4.5

Pre-set controls

N/A

ADD does not have a pre-set control

16.1

General Requirements for ME Systems

N/A

ADD is not ME System

16.9.1

Connection terminals and connectors

N/A

ADD is not ME System

17

Electromagnetic compatibility of ME equipment and ME systems

A

This equipment generates electromagnetic wave and uses in environment generated electromagnetic wave.

 Identification of Hazards

The manufacturer shall compile documentation on known and foreseeable hazards associated with the medical device in both normal and fault conditions.

This documentation shall be maintained in the risk management file.

Refer to FMEA table (Doc No: A-TCF-5-038 Attachment 1 FMEA table)

 Estimation of the risks for each hazardous situation

The identified hazards shall be estimated using the criteria below. Reasonably foreseeable sequences or combinations of events that can result in a hazardous situation shall be considered and the resulting hazardous situations shall be recorded.

The identified hazards shall be estimated using the criteria below.

Risk Level = Severity x Frequency

Objective reasons for selection of Severity and frequency come from following data;

Published standards

Scientific technical data

Field data from similar medical devices already in use including published or reported incidents

Usability tests employing typical users

Clinical evidence

Results of appropriate investigations

Expert opinion

External quality assessment schemes

4.4.1 Estimation of Severity

The severity of harm consists of five stages;

Step

Severity

Definition

5

Catastrophic

Death of patient, irreversible failure or disaster

4

Critical

Causing permanent damage or fatal injury

3

Serious

Injury or damage that requires professional medical technology

2

Minor

Temporary injury that does not require professional medical treatment

1

Negligible

Discomfort, temporary difficulty

4.4.2 Estimation of Probability

The probability of harm consists of five stages;

Step

Probability

Definition

5

Frequent

More than 1 time / day

4

Probable

More than 1 time / month

3

Occasional

More than 1 time / 6 months

2

Remote

More than 1 time/ year

1

Improbable

Less than 1 time / every other year (2years) or hardly occur

Refer to FMEA table (Doc No: A-TCF-5-038 Attachment 1 FMEA table)

4.4.3 Acceptability

All risks reduced “as far as possible” without economic considerations.

Probability

 Severerity

Negligible (1)

Minor (2)

Serious (3)

Critical (4)

Catastrophic (5)

Frequent (5)

5

10

15

20

25

Probable (4)

4

8

12

16

20

Occasional (3)

3

6

9

12

15

Remote (2)

2

4

6

8

10

Improbable (1)

1

2

3

4

5

Risk level = Severity x Probability

Level

Description

Definition

Green Zone

Acceptable Region

Risk Level: 1~4

Red Zone

Unacceptable Region

Risk Level: 5~25

Risk Evaluation

For each identified hazardous situation, the manufacturer shall decide, using the criteria defined in the risk management plan, if risk reduction is required. If risk reduction is not required, the requirements given in 6.2 to 6.6 do not apply for this hazardous situation.

Hazards

Number of Identified Hazard

Acceptability

Acceptable

Unacceptable

4. General requirements

4

-

4

5. General requirements for testing ME EQUIPMENT

-

-

-

7. ME EQUIPMENT identification, marking and documents

4

-

4

8. Protection against electrical HAZARDS from ME EQUIPMENT

4

-

4

9. Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS

-

-

-

10. Protection against unwanted and excessive radiation HAZARDS

-

-

-

11. Protection against excessive temperatures and other HAZARDS

4

-

4

12. Accuracy of controls and instruments and protection against hazardous outputs

1

-

1

13. HAZARDOUS SITUATIONS and fault conditions

-

-

-

14. PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS)

9

-

9

15. Construction of ME EQUIPMENT

3

-

3

16. ME SYSTEMS

-

-

-

17. Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS

1

-

1

Total

30

-

30

Refer to FMEA table (Doc No: A-TCF-5-038 Attachment 1 FMEA table)

Risk Control

 Risk reduction

When risk reduction is required, risk control activities, as described in 6.2 to 6.7, shall be performed.

Refer to FMEA table (Doc No: A-TCF-5-038 Attachment 1 FMEA table)

 Risk Control option analysis

The risk control measures shall be used one or more of the followings in the priority order listed.

Inherent safety by design

Protective measures in the medical devices itself or in the manufacturing process

Information for safety

Refer to FMEA table (Doc No: A-TCF-5-038 Attachment 1 FMEA table)

 Implementation of risk control measure

Implementation of each risk control measure shall be verified. This verification shall be recorded in the risk management file. (Refer to Hardware Requirement Specification (HRS))

The effectiveness of the risk control measure(s) shall be verified and the results shall e recorded in the risk management file.

Refer to FMEA table (Doc No: A-TCF-5-038 Attachment 1 FMEA table)

 Residual risk evaluation

After the risk control measures are applied, any residual risk shall be evaluated using the criteria defined in the risk management plan.

If the residual risk is not judged acceptable using these criteria, further risk control measures shall be applied.

For residual risks that are judged acceptable, the manufacturer shall decide which residual risks to disclose and what information is necessary to include in the accompanying documents in order to disclose those residual risks.

Hazards

Number of controlled Hazard

Acceptability

Residual Risk

Acceptable

Unacceptable

4. General requirements

4

4

-

-

5. General requirements for testing ME EQUIPMENT

-

-

-

-

7. ME EQUIPMENT identification, marking and documents

4

4

-

-

8. Protection against electrical HAZARDS from ME EQUIPMENT

4

4

-

-

9. Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS

-

-

-

-

10. Protection against unwanted and excessive radiation HAZARDS

-

-

-

-

11. Protection against excessive temperatures and other HAZARDS

4

4

-

-

12. Accuracy of controls and instruments and protection against hazardous outputs

1

1

-

-

13. HAZARDOUS SITUATIONS and fault conditions

-

-

-

-

14. PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS)

9

9

-

-

15. Construction of ME EQUIPMENT

3

3

-

-

16. ME SYSTEMS

-

-

-

-

17. Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS

1

1

-

-

Total

30

30

-

-

Refer to FMEA table (Doc No: A-TCF-5-038 Attachment 1 FMEA table)

 Risk / Benefit analysis

Risk/benefit analysis is used to justify a risk once all practicable measures to reduce the risk have been applied. The benefit arising from a medical device is related to the likelihood and extent of improvement of health expected from its use. Benefit shall be estimated from knowledge of such things as;

- The performance expected during clinical use

- The clinical outcome expected from that performance;

- Factors relevant to the risks and benefits of other treatment options

Risk / Benefit analysis Table

Risk

Analysis

Benefit

Electric Shock

Electromagnetic energy is absolutely necessary to achieve intended use and the probability of this risk was reduced as much as possible based on EN ISO 14971:2019 though electrical safety test according to IEC 60601-1.

The probability of electric shock is very low.

Radiographic diagnosis

Temporary discomfort

Designed to meet IEC 62304, Medical device software

Functional error of Software

Failure of device temporarily

Usability test

Use error

Although the manufacturer describe the description of the product in the user manual, it may cause problems when the product is used due to carelessness or misunderstanding of the user Designed to meet IEC 62304, Medical device software

Burn

This product may cause burn due to external electric shock through power supply.

Harm has been reduced to acceptable levels through risk control.

 Risk arising from risk control measures

Effects of the risk control measures shall be reviewed with regard to;

- the introduction of new hazards or hazardous situation;

- whether the estimated risks for previously identified hazardous situations are affected by the introduction of the risk control measures.

Risk control measures taken in Chap. 6 may have inherent hazard. If any new hazards are introduced by any risk control measures, the associated risk(s) shall be assessed.

Refer to FMEA table (Doc No: A-TCF-5-038 Attachment 1 FMEA table)

 Completeness of risk control

We ensure that the risks from all identified hazardous situations have been considered.

Hazards

Identified Number

Number of Risk control measures

Evaluation

Acceptable/

Unacceptable

Acceptable

Un acceptable

4. General requirements

4

4

4

-

Acceptable

5. General requirements for testing ME EQUIPMENT

-

-

-

-

Acceptable

7. ME EQUIPMENT identification, marking and documents

4

4

4

-

Acceptable

8. Protection against electrical HAZARDS from ME EQUIPMENT

4

4

4

-

Acceptable

9. Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS

-

-

-

-

Acceptable

10. Protection against unwanted and excessive radiation HAZARDS

-

-

-

-

Acceptable

11. Protection against excessive temperatures and other HAZARDS

4

4

4

-

Acceptable

12. Accuracy of controls and instruments and protection against hazardous outputs

1

1

1

-

Acceptable

13. HAZARDOUS SITUATIONS and fault conditions

-

-

-

-

Acceptable

14. PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS)

9

9

9

-

Acceptable

15. Construction of ME EQUIPMENT

3

3

3

-

Acceptable

16. ME SYSTEMS

-

-

-

-

Acceptable

17. Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS

1

1

1

-

Acceptable

Total

30

30

30

-

Acceptable

Evaluation of overall residual risk acceptability

Overall residual risk evaluation is the point where residual risk is viewed from a broad perspective. The manufacturer shall consider how to evaluate the remaining residual risk with respect to the acceptability criteria.

Overall residual risk evaluation needs to be performed by persons with the knowledge, experience, and authority to perform such tasks. It is often desirable to involve application specialists with knowledge of and experience with the medical device.

Evaluation of overall residual risk acceptability table

Evaluation list

Yes/No

1) Are required performances on risks higher than other products from other companies?

Yes

2) Are risk factors fully reviewed? (At least, details of question ① ~ ③ shall be reviewed.)

Yes

① Are recall case and important claim checked?

Yes

② Are published medical accident report checked?

Information on safety, medical device information, web site, academy, and other documents related to research

Yes

③ Are the unique risks from new product fully reviewed?

Yes

3) Are risk reduction plans prepared on the stage of process inspection and attached information if design modification is available?

Yes

4) Are risk reduction plans properly indicated so that it is reflecting cautions of attachment documents?

Yes

5) Are the articles matched with certificate of manufacture permission?

Yes

6) Are other required standards satisfied?

Yes

7) Are there any efforts to reduce the risks for high risk items even if high amount of payment is required?

Yes

8) Are residual risks increased compared with similar products in the past?

Yes

9) Is there statistical investigation on related information of post-production?

Yes

10) Are there any plans for important risk factors that are processes administration actions?

Yes

Overall residual risk analysis table

Review for conflicting requirements

Risk control of all the entries are not in conflict.

Review of warning

Analysis might be needed to assess if there is an over-reliance on warnings and the impact that such over-reliance could have on the risk reduction and on the overall residual risk.

H&abyz’s Risk control has sufficient justification to risk management through design.

Review of the operating instructions

We reviewed that all the operating instructions are consistent. And through usability review we shall design more easier to follow.

Result: Overall residual risks are minimized, therefore, it is considered to be acceptable

Conclusion of Risk Management

H&abyz ensure that:

perform risk management plan has been appropriately implemented

Established on a risk management plan 'requirements for risk management activities, review' was completed by a charge except for the stage of post-production and production information. The post-production and production information made since the risk management report. Officer is designated to perform each step of the risk management process is presented on the basis of the performance results in the [Risk Management Procedures] and [Risk Management Plan].

Also approved for the completion of the study results.

Overall residual risk is acceptable

So far advanced risk management process is able to promote the safety of the product through the identification of hazards and risk control measures are sufficient.

Control measures for individual residual risk were the major action to reduce the levels of total residual risk. Through overall residual risk assessment, we are confirmed that overall of the residual risk can be accepted.

Appropriate methods are in place to obtain relevant production and post-production information.

We have been operating a quality management system. Quality management system based on EN ISO13485: 2016.

The quality management system has been documented as a process such as post-marketing monitoring and assurance of customer complain, side effects and safety information collected and reported to the authorities.

We will continue to the action on the basis of post-market risks in the [Risk Management Plan] and [Customer complain Management Procedure]

Date: December 01, 2022

Signature / Name: Namkyu Hur /

Production and Post production information

Manufacturer shall establish generic procedures to collect information from various sources such

as follows,

 How to get information after post production

The each department carries the following investigation and research activities so that they

can see the market.

Department

Investigation activity

R&D

Join in the academic society in inside and outside of the country,

Participation in the exhibition in inside and outside of the country

(KIMES, RSNA, MEDICA and others)

Searching the website of medical devices

(KFDA, FDA/UL, CE and others)

Investigation for the competitors

QA

Build the data base for the products

Management the complaint report as ERP

Host a quality meeting (twice a month)

Medical device accent report review

Production team

Build the data base for the Production process investigation

Training for the quality increase

Customer service team

Dealing of customer’s complaints and enroll the report in ERP.

 Collect of information

 1st Collect of information

Time span: February 23, 2021(Initial CE marking) ~ December 15, 2022

Marketing report

Years

Sales quantity (Unit: set)

Nation

2021

1

Korea (domestic)

2022

8

United Kingdom

 Customer feedback

Years

Device

Function

Packaging

Incident

2021

0

0

0

0

2022

0

0

0

0

Incident feedback

Years

Report Cases

MFDS

FDA

MHRA

2021

0

0

0

2022

0

0

0

 * No factors were identified that negatively affected the product's benefit-risk.
