workplaces and public areas (IDT)
ISO 780, Packaging - Distribution packaging -
Graphical symbols for handling and storage of
packages
NOTE: JIS Z 0150 Packaging - Distribution packaging -
Graphical symbols for handling and storage of packages
(MOD)
ISO 1853, Conducting and dissipative rubbers,
vulcanized or thermoplastic - Measurement of
resistivity
NOTE: JIS K 6271-2 Rubber, vulcanized or thermoplastic -
Determination of resistivity – Part 2: Parallel terminal electrode
system (MOD)
ISO 2878, Rubber, vulcanized or thermoplastic -
Antistatic and conductive products - Determination
of electrical resistance
ISO 2882:1979, Rubber, vulcanized - Antistatic
and conductive products for hospital use -
Electrical resistance limits
P

- Page 16 of 27 -
Attachment 2
National Deviations
Report No.: REP001824
IEC 60601_1S ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
2 ISO 3746, Acoustics - Determination of sound
power levels and sound energy levels of noise
sources using sound pressure – Survey method
using an enveloping measurement surface over a
reflecting plane
ISO 7000-DB:2004, Graphical symbols for use on
equipment - Index and synopsis
NOTE: “DB” indicated ISO-IEC jointed online database.
ISO 7010:2011, Graphical symbols - Safety
colours and safety signs - Registered safety signs
ISO 10993 (all parts), Biological evaluation of
medical devices
NOTE: JIS T 0993-1 Biological evaluation of medical devices -
Part 1: Evaluation and testing within a risk management
process (MOD). However, other Parts than Part 1 and Part 7
have still not been published as JIS.
ISO 15223-1:2012 , Medical devices -- Symbols to
be used with medical device labels, labelling and
information to be supplied -- Part 1: General
requirements
ISO 23529, Rubber -- General procedures for
preparing and conditioning test pieces for physical
test methods
NOTE: JIS K 6250, Rubber -- General procedures for preparing
and conditioning test pieces for physical test methods (MOD)
IEC 60079-5，Explosive atmospheres − Part 5:
Equipment protection by powder filling “q”
IEC 60086-4, Primary batteries - Part 4: Safety of
lithium batteries
NOTE: JIS C 8513 Safety of primary lithium batteries (MOD)
IEC 60127-1, Miniature fuses - Part 1: Definitions
for miniature fuses and general requirements for
miniature fuse-links
NOTE: JIS C 6575-1 Miniature fuses - Part 1: Definitions of
miniature fuses and general requirements for miniature fuse-
links (MOD)
P

- Page 17 of 27 -
Attachment 2
National Deviations
Report No.: REP001824
IEC 60601_1S ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
2 IEC 60227-1:2007, Polyvinyl chloride insulated
cables of rated voltages up to and including
450/750 V – Part 1: General requirements
NOTE: JIS C 3662-1:2009 Polyvinyl chloride insulated cables
of rated voltages up to and including 450/750V - Part 1:
General requirements (MOD)
IEC 60245-1:2003, Rubber insulated cables -
Rated voltages up to and including 450/750 V -
Part 1: General requirements and Amendment
1:2007
NOTE: The corresponding JIS standard: None
JIS C 3663-1:2010 Rubber insulated cables - Rated voltages
up to and including 450/750 V - Part 1: General requirements
(MOD) corresponds to IEC 60245-1:2008.
IEC 60252-1, AC motor capacitors - Part 1:
General - Performance, testing and rating - Safety
requirements - Guidance for installation and
operation
IEC 60320-1, Appliance couplers for household
and similar general purposes - Part 1: General
requirements
NOTE: JIS C 8283-1 Appliance couplers for household and
similar general purposes - Part 1: General requirements (MOD)
IEC 60335-1:2010, Household and similar
electrical appliances - Safety - Part 1: General
requirements
NOTE: The corresponding JIS standard: None
JIS C 9335-1:2003 Household and similar electrical appliances
- Safety - Part 1 : General requirements (MOD) corresponds to
IEC 60335-1:2001.
IEC 60417, Graphical symbols for use on
equipment
IEC 60601-1-2:2001, Medical electrical equipment
- Part 1-2: General requirements for safety -
Collateral standard: Electromagnetic compatibility -
Requirements and tests
NOTE 1: The current “JIS T 0601-1-2:2012 Medical electrical
equipment - Part 1-2: General requirements for safety -
Electromagnetic compatibility - Requirements and tests”
corresponds to IEC 60601-1-2:2001 and Amendment 1:2004.
NOTE 2: Currently, IEC 60601-1-2 Ed 2.1:2004 or IEC 60601-
1-2 Ed 3:2007 is used in other countries.
P

- Page 18 of 27 -
Attachment 2
National Deviations
Report No.: REP001824
IEC 60601_1S ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
2 IEC 60601-1-6, Medical electrical equipment - Part
1-6: General requirements for basic safety and
essential performance - Collateral standard:
Usability
NOTE: As the corresponding international standard, IEC 62336
is applicable.
IEC 60730-1:2010, Automatic electrical controls
for household and similar use - Part 1: General
requirements
NOTE: The corresponding JIS standard: None
JIS C 9730-1:2010 Automatic electrical controls for household
and similar use - Part 1:General requirements (MOD)
corresponds to IEC 60730-1:1999, Amendment 1: 2003 and
Amendment 2:2007
IEC 60851-3:2009, Winding wires - Test methods -
Part 3: Mechanical properties
NOTE: JIS C 3216-3:2011, Winding wires - Test methods - Part
3: Mechanical properties (MOD)
IEC 60851-5:2008, Winding wires - Test methods -
Part 5: Electrical properties
NOTE: JIS C 3216-5:2011, Winding wires - Test methods - Part
5: Electrical properties (MOD)
IEC 60851-6:1996, Methods of test for winding
wires - Part 6: Thermal properties and Amendment

1:1997
IEC 61058-1:2000, Switches for appliances - Part
1: General requirements, Amendment 1:2001 and
Amendment 1:2007
NOTE: The corresponding JIS standard: None
JIS C 4526-1:2013 Switches for appliances - Part 1: General
requirements (MOD) corresponds to IEC 61058-1:2008
IEC 61558-2-1, Safety of power transformers,
power supplies, reactors and similar products -
Part 2-1: Particular requirements and tests for
separating transformers and power supplies
incorporating separating transformers for general
applications
NOTE: JIS C 61558-2-1 Safety of power transformers, power
supplies, reactors and similar products - Part 2-1: Particular
requirements and tests for separating transformers and power
supplies incorporating separating transformers for general
applications (MOD)
IEC 62133, Secondary cells and batteries
containing alkaline or other non-acid electrolytes -
Safety requirements for portable sealed secondary
cells, and for batteries made from them, for use in
portable applications
NOTE: JIS C 8712:2015 Safety requirements for portable
sealed secondary cells, and for batteries made from them, for
use in portable applications (MOD) was created changing the
technical contents of IEC 62133:2012.
IEC 62366:2014, Medical devices - Application of
usability engineering to medical devices
P

- Page 19 of 27 -
Attachment 2
National Deviations
Report No.: REP001824
IEC 60601_1S ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
3.9 Add NOTE as follows:
NOTE 2 IEV stands for International
Electrotechnical Vocabulary
P
3.50 Replace NOTE 2 as follows:
NOTE 2 See also JIS C 8303 and IEC 60309-1
and JIS T 1021.
P
3.61 Add NOTE as follows:
NOTE In this standard, MECHANICAL HAZARD
is suitably understandable by replacing
mechanical HAZARD with mechanical
HAZARDOUS SITUATION, HARM or
unacceptable RISK.
P
3.70 Replace the existing text with:
condition in which all means provided for
protection against HAZARDOUS SITUATIONS or
HARM are intact
P
4.10.1 In the existing text, replace “a separate power
supply” with “a separate power supply (e.g. a
power supply of other equipment)”.
P
7.3.3 Replace the third paragraph with:
Where lithium batteries or fuel cells are
incorporated and where incorrect replacement
would result in an unacceptable RISK, a warning
indicating that replacement by inadequately
trained personnel could result in a HAZARDOUS
SITUATION (such as excessive temperatures, fire
or explosion) shall be given in addition to the
identifying marking referring to information stated
in the ACCOMPANYING DOCUMENTS.
P
7.3.4 Add the following NOTE
NOTE Corresponding Japanese Industrial
Standard for IEC 60127-1: JIS C 6575-1:2009
P
7.4.3 Replace the existing first paragraph with the
following:
Numeric indications of parameters on ME
EQUIPMENT shall be expressed in SI units
according to JIS Z 8000 (all parts) except the base
quantities listed in Table 1 may be expressed in
the indicated units, which are used in conjunction
with the SI units system or as the approved
combination.
Replace the title of Table 1 with the following:
Units which are used in conjunction with the SI
units system or as the approved combination
Replace “a” of Table 1 with the following note:
Note: For consistency, in international standards
only the symbol “l” is used for litre, although the
symbol “L” is also given in JIS Z 8000 (all parts).
No numeric indications
provided.
N/A

- Page 20 of 27 -
Attachment 2
National Deviations
Report No.: REP001824
IEC 60601_1S ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
7.7.4 Under the existing text, add the following:
If polyvinyl chloride insulated flexible cord of JIS C
3306 or rubber insulated flexible cord of JIS C
3301 is used, the conductor may be coloured
"white".
Power supply cord set for
Japan is not evaluated, refer to
the summary of testing in main
test report No. REP001824.
N/A
7.7.5 Under the existing text, add the following:
If polyvinyl chloride insulated flexible cord of JIS C
3306 or rubber insulated flexible cord of JIS C
3301 is used, conductors may be of the colour
specified in the these standards.
Power supply cord set for
Japan is not evaluated, refer to
the summary of testing in main
test report No. REP001824.
N/A
7.9.3.2 Replace the fourth dash with:
– where replacement of a component could result
in an unacceptable RISK, appropriate warnings
that identify the nature of the HAZARDOUS
SITUATION and, if the MANUFACTURER
specifies the component as replaceable by
SERVICE PERSONNEL, all information necessary
to safely replace the component.
P
8.8.2 For a), add the following NOTE:
NOTE – Generally, “distance through insulation”
means the thickness of insulation. However, for
example, if a transformer installed into a metal
case is insulated by filler, the thickness is not
always uniformly. Therefore, such expression was
used.
Evaluated in the certified power
supply box test report, see
attachment 5 in Part 1 original
test report No. REP001824.
P
8.8.3 Between the third dash and the paragraph of
“Initially, not more than --”, add the following new
paragraph.
During the above-mentioned tests, the state of the
power switch shall be kept closed.
P
8.9.1.2 At the end of the title of this sub-clause, add
“(Apply to MOOP)”.
P
8.9.1.3 At the end of the title of this sub-clause, add
“(Apply to MOOP)”.
N/A
8.9.1.4 At the end of the title of this sub-clause, add
“(Apply to MOOP)”.
P
8.9.1.5 At the end of the title of this sub-clause, add
“(Apply to MOOP and MOPP)”.
Considered for 3000 m. P
8.9.1.6 At the end of the title of this sub-clause, add
“(Apply to MOOP and MOPP)”.
P
8.9.1.7 At the end of the title of this sub-clause, add
“(Apply to MOOP)”.
P
8.9.1.8 At the end of the title of this sub-clause, add
“(Apply to MOOP)”.
Considered as pollution
degree 2.
P
8.9.1.9 At the end of the title of this sub-clause, add
“(Apply to MOOP)”.
Considered as overvoltage
category II.
P

- Page 21 of 27 -
Attachment 2
National Deviations
Report No.: REP001824
IEC 60601_1S ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
8.9.1.10 At the end of the title of this sub-clause, add
“(Apply to MOOP)”.
P
8.9.1.11 At the end of the title of this sub-clause, add
“(Apply to MOOP)”.
Considered as overvoltage
category II.
P
8.9.1.12 At the end of the title of this sub-clause, add
“(Apply to MOOP)”.
P
8.9.1.13 At the end of the title of this sub-clause, add
“(Apply to MOOP)”.
N/A
8.9.1.14 At the end of the title of this sub-clause, add
“(Apply to MOOP)”.
P
8.11.3.2 Add the following between the first paragraph and
the second paragraph:
And, rubber insulated flexible cords of JIS C 3301,
polyvinyl chloride insulated flexible cords of JIS C
3306 or cords of which the robustness is equal to
or more than those are usable.
Add the following between the second paragraph
and the last paragraph:
And, in the case of cords of JIS C 3306, shall not
use;
for polyvinyl chloride insulated flexible cords, if the
temperature of the above-mentioned external
metal part exceeds 60 °C, and;
for grade heat-resistant polyvinyl chloride insulated
flexible cords, if the temperature of the above-
mentioned external metal part exceeds 75 °C.
Power supply cord set for
Japan is not evaluated, refer to
the summary of testing in main
test report No. REP001824.
N/A
9.2.2.2 In the bottom column of Table 20, replace the
existing text with the following:
a The values in this table are taken from JIS B
9718:2013.
No moving parts provided. N/A
9.2.4 In e), replace a further “MECHANICAL HAZARD”
and the original “HAZARD” with a further
“HAZARDOUS SITUATION” and the original
“HAZARDOUS SITUATION”, respectively.
N/A
9.3 Replace the NOTE 2 :
A sharp edge MECHANICAL HAZARD could cut
wire insulation which could lead to an electrical
HAZARDOUS SITUATION. This requirement is
intended to cover all these HAZARDS.
P

- Page 22 of 27 -
Attachment 2
National Deviations
Report No.: REP001824
IEC 60601_1S ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
9.8.3.3 Figure 33:
Replace the fourth sentence of the existing NOTE
with the following and change “NOTE” to “NOTE
1”:
The resiliency or spring factor of the foam (ILD or
IFD ratings) has not been specified.
Add the following NOTE:
NOTE 2: NOTE 1 above stated that in the
corresponding international standards, "when
dropping the weight, the characteristics of the
foam are probably not important, therefore The
resiliency or spring factor of the foam (ILD or IFD
ratings) is not specified." However, This
expression is confusing, and it was modified.
No support or suspension
system provided.
N/A
10.1.1 Add in NOTE 1 “Current irradiation dose unit is not
R unit, but Gy unit (air kerma), which corresponds
to 1 mR/h ≈ 10 μGy/h.”
Replace (0,1 mR/h) with (0.1 mR/h ≈ 1 μGy/h) in
NOTE 2.”
Not intended to produce X-
radiation.
N/A
10.5 Replace “other than that produced by lasers
and light emitting diodes” with “other than that
produced by lasers”
Not intended to produce other
visible electromagnetic
radiation.
N/A
10.6 Replace “other than that produced by lasers
and light emitting diodes” with “other than that
produced by lasers”
Not intended to produce
infrared radiation other than
emitted by lasers and LEDs.
N/A
10.7 Replace “other than that produced by lasers
and light emitting diodes” with “other than that
produced by lasers”
Not intended to produce
ultraviolet radiation.
N/A
11.1.1 To the existing text of a in the Table 22, add the
following:
(For example, the maximum temperature limit of a
transformer with three insulating materials of Class
A, Class B and Class E shall be the lowest limit
105 °C of Class A.)
P
13.2.10 In Table 26, replace the existing NOTE with the
following:
NOTE The temperature limits in this table were
derived from Table B.1 of JIS C 6950-1:2012 (in
the corresponding international standard, IEC
61010-1:2001 [22]).
No motors provided. N/A

- Page 23 of 27 -
Attachment 2
National Deviations
Report No.: REP001824
IEC 60601_1S ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
16.1 Replace the last two paragraphs with the following:
Otherwise, non-ME EQUIPMENT shall be those
which are in compliance with relevant JIS
standards or the Technical Requirements of the
Electrical Appliance and Material Safety Act or
which ensure safety equivalent to the said
standards/technical requirements.
Equipment in which protection against electric
shock relies only on BASIC INSULATION shall not
be used in an ME SYSTEM.
For the measures for ensuring safety, e.g. the
case combined with a separating transformer with
DOUBLE INSULATION or RAINFORCED
INSULATION, equipment only with BASIC
INSULATION may be used.
Compliance is checked by inspection of
appropriate documents or certificates.
This test report does not cover
the requirements for ME
systems, refer to summary of
testing in main test report No.
REP001824.
N/A
16.6.4.1 In NOTE, replace “no possibility of any HAZARD”
with “no possibility of any HAZARDOUS
SITUATION”.
N/A
16.9.2.1 In the text of c), replace “IEC 60884-1” with “IEC
60884-1 or JIS C 8282-1”.
N/A
Annex I In I.1.3, replace the first dash with the following:
- PATIENTS should only be connected to
APPLIED PARTS of ME EQUIPMENT complying
with this standard. Other equipment should comply
with relevant IEC or ISO standards or comply with
relevant JIS safety standards or the Technical
Requirements of the Electrical Appliance and
Material Safety Act, or ensure safety equivalent to
the said standards/technical requirements.
Replace the existing NOTE 2 with the following:
NOTE 2 IEC 60601: MEDICAL ELECTRICAL
EQUIPMENT in compliance with IEC 60601 (all
parts) or JIS T 0601 (all parts).
Replace the existing NOTE 3 with the following:
NOTE 3 IEC xxxxx: Non-medical equipment in
compliance with relevant IEC safety standards.
Include non-medical equipment in compliance with
relevant JIS safety standards or the Technical
Requirements of the Electrical Appliance and
Material Safety Act, or non-medical equipment
ensuring safety equivalent to the said
standards/technical requirements.
N/A
Annex L In the first paragraph, replace “wound
components” with “wound components (e.g.
transformers, motors, etc.)”
N/A

- Page 24 of 27 -
Attachment 2
National Deviations
Report No.: REP001824
ATTACHMENT TO TEST REPORT
IEC 60601-1
Republic of Korea NATIONAL DIFFERENCES
(Medical electrical equipment－Part 1：General requirements for basic safety and essential performance)
Differences according to ............... : Notification of MFDS No. 2020-12, Annex 1
Attachment Form No. .................... : KR_ND_ IEC60601_1S
Attachment Originator ................... : KTR
Master Attachment ......................... : 2020-12-17
Copyright © 2020 IEC System for Conformity Testing and Certification of Electrical Equipment
(IECEE), Geneva, Switzerland. All rights reserved.
IEC60601_1S ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
Special national conditions (if any) —
Voltage National supply voltages are 110, 220 V and 380 V. The power supply box is rated
as 100-240 V~.
P
Frequency Only appliances having supply frequency of 60 Hz
or a frequency range including 60 Hz are accepted.
The power supply box is rated
as 50/60 Hz.
P
Instruction Instruction manuals and appliance markings related
safety, including nameplate shall be in Korean or
graphical symbols in accordance with IEC
Publication 417.
Refer to summary of testing in
main test report No.
REP001824. Instructions and
marking related to safety shall
be in a language that is
acceptable in the country in
which the equipment is sold.
Manufacturer has been
advised of Korean translations
required.
P
Plug Plugs for connection of the equipment to the supply
mains shall comply with the Korean Standard (KSC
8305 and 8300)
Power supply cord set for
Korea is not evaluated, refer to
the summary of testing in main
test report No. REP001824.
N/A

- Page 25 of 27 -
Attachment 2
National Deviations
Report No.: REP001824
ATTACHMENT TO TEST REPORT
IEC 60601-1:2005 + AMD 1:2012
US NATIONAL DIFFERENCES
Medical electrical equipment - Part 1: General requirements for basic safety and essential
performance
Differences according to ............... : National standard AAMI/IEC 60601-1:2005 + AMD 1:2012
Attachment Form No. .................... : US_ND_IEC60601_1S
Attachment Originator ................... : UL(US)
Master Attachment ......................... : 2020-12-17
Copyright © 2020 IEC System for Conformity Testing and Certification of Electrical Equipment
(IECEE), Geneva, Switzerland. All rights reserved.
IEC60601_1S ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
4.8 Components of ME EQUIPMENT P
b) where there is no relevant IEC/ISO standard, the
relevant ANSI standard applied; if no relevant ANSI
standard exists, the requirements of this standard
were applied.
(Replacement of clause 4.8 b)
See appended table 8.10 in
Part 1 original test report No.
REP001824.
P
4.10.2 SUPPLY MAINS FOR ME EQUIPMENT AND ME SYSTEMS P
(Replacement to reflect agreement with the
National Electrical Code (NEC):
The reference to "500 V" replaced with "600 V" in
the second and third dashes.
The power supply box is rated
as 100-240 V~.
P
(Addition to reflect agreement with the NEC)
In the text of the second-to-last dash of this sub-
clause, "and the NEC" added after reference to
"IEC 60364-4-41"
P
6.0 Classification of ME EQUIPMENT and ME SYSTEMS
6.6 Mode of operation N/A
(Addition to reflect agreement with NFPA 70)
X-Ray systems are classified as long time operation
(> 5 min) or momentary operation (< 5 sec).
Not an X-Ray system. N/A
7.0 ME EQUIPMENT identification, marking and documents
7.2.11 Mode of operation N/A
(Addition to reflect agreement with NFPA 70)
X-Ray systems are marked as long time operation
or momentary operation.
Not an X-Ray system. N/A
7.2.22 (Addition of new item)
Colours of medical gas cylinders
No medical gas cylinders
provided.
N/A

- Page 26 of 27 -
Attachment 2
National Deviations
Report No.: REP001824
IEC60601_1S ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
To reflect agreement with NFPA 99: Cylinders
containing medical gases and their connection
points are coloured in accordance with the
requirements of NFPA 99.
N/A
8.0 Protection against electrical hazards from ME EQUIPMENT
8.2 Requirements related to power sources N/A
(Addition to reflect agreement with the NEC)
All FIXED ME EQUIPMENT and PERMANENTLY INSTALLED
ME EQUIPMENT are CLASS I ME EQUIPMENT.
Not a fixed ME equipment or a
permanently installed ME
equipment.
N/A
8.6.1 Application of requirements N/A
(Addition to reflect agreement with NFPA 99)
The enclosure of X-ray ME EQUIPMENT operating
over 600 Vac, 850 Vdc MAINS VOLTAGE , or
containing voltages up to 50 V peak and enclosed
in protectively earthed enclosure as well as
connections to X-ray tubes and other high voltage
components that include high voltage shielded
cables are PROTECTIVELY EARTHED.
Not an X-Ray system. N/A
(Addition to reflect agreement with NFPA 99)
Non-current carrying conductive parts of X-Ray ME
EQUIPMENT likely to become energized are
PROTECTIVELY EARTHED
N/A
8.7.3 Allowable values P
(Deletion to reflect agreement with NFPA 99 which
does not allow for allowance greater than the
stated values)
Delete the second sentence and note to sub-
clause 8.7.3 d) so that it reads:
d) The allowable values of the EARTH LEAKAGE
CURRENT are 5 mA in NORMAL CONDITION and 10
mA in SINGLE FAULT CONDITION
See appended table 8.7 in
Part 1 original test report No.
REP001824.
P
8.11 MAINS PARTS , components and layout N/A
(Addition to reflect agreement with the NEC)
Permanently connected ME EQUIPMENT has
provision for the connection of one of the wiring
systems that is in accordance with the NEC.
Not a permanently connected
ME equipment.

N/A
Exception:
Fixed and stationary X-ray ME EQUIPMENT supplied
from a branch circuit rated at 30 A or less, and ME
EQUIPMENT that is not strictly portable but obviously
is intended to be stationary, may be acceptable if
provided with a length of attached hard service
flexible cord - such as Type S, or the equivalent,
for supply connection.
N/A

- Page 27 of 27 -
Attachment 2
National Deviations
Report No.: REP001824
IEC60601_1S ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
The installation of connecting cords between
EQUIPMENT parts meets the requirements of the
NEC, as applicable. Cable used as external
interconnection between units are as follows:
N/A
1) If exposed to abuse, the cables are Type SJT,
SJTO, SJO, ST, SO, STO, or equivalent flexible
cord or similar multiple-conductor appliance-wiring
material such as computer cable
N/A
2) If not exposed to abuse, the cables are as
indicated in item 1) above or are:
i) Type SPT-2, SP-2, or SPE-2, or equivalent,
ii) Type SVr, SVRO, SVE, or equivalent flexible
cord or similar multiple-conductor appliance
wiring material, or
iii) An assembly of insulated wires each with a
nominal insulation thickness of 0.8 mm (1/32 inch)
or more, enclosed in acceptable insulating tubing
having a nominal wall thickness of 0.8 mm (1/32
inch) or more.
N/A
Receptacles provided as part of ME EQUIPMENT or
ME SYSTEMS for use in the patient care areas of
paediatric wards, rooms, or areas are listed
tamper resistant or employ a listed tamper
resistant cover in accordance with the NEC.
N/A
b) For ME EQUIPMENT provided with NEMA
configuration non-locking plug types 120 V/15 A,
125 V/20 A, 250 V/15 A, 250 V/20 A “Hospital
Grade” mains plug is provided and the POWER
SUPPLY CORD is marked.
N/A
8.11.3.2 (Addition to reflect agreement with the NEC)
The flexible cord is of a type that is acceptable for
the particular application. It is acceptable for use at
a voltage not less than the rated voltage of the
appliance and has an ampacity, as given in the
NEC, not less than the current rating of the
appliance ................................................................ :
See appended table 8.10 in
main test report No.
REP001824.
P
8.11.3.3 Cross-sectional area of POWER SUPPLY CORDS N/A
(Addition to reflect agreement with NFPA 99)
For X-Ray ME EQUIPMENT with an attachment plug,
the current rating on a hospital grade plug should
be 2X the maximum input current of the
equipment.
Not an X-Ray system. N/A

Attachment 3
IEC 60601-1-6 test report
(report No. REP001824_1)

Test Report issued under the responsibility of
www.nemko.com
This Test Report, when bearing the Nemko name and logo is only valid when issued by a Nemko laboratory, or
by a laboratory having special agreement with Nemko.
TEST REPORT
IEC 60601-1-6
Medical electrical equipment - Part 1-6:
General requirements for basic safety and essential performance -
Collateral standard: Usability
Report Number. .............................. : REP001824_1
Date of issue ................................... : 2022-11-08
Total number of pages .................. : 13
Name of Testing Laboratory
preparing the Report ..................... : Nemko Korea Co., Ltd.
Applicant’s name ........................... : H&abyz Co., Ltd.
Address ........................................... : 1F, 2-dong, 41-16, Cheoinseong-ro, Namsa-myeon, Cheoin-gu,
Yongin-si, Gyeonggi-do, Korea, Republic of
Test specification:
Standard.......................................... : IEC 60601-1-6:2010, AMD1:2013 for use in conjunction with IEC
62366:2007, AMD1:2014 and IEC 60601-1:2005, COR1:2006,
COR2:2007, AMD1:2012
Test procedure ............................... : CB Scheme
Non-standard test method ............ : N/A
TRF template used ......................... : IECEE OD-2020-F1:2020, Ed.1.3
Test Report Form No. .................... : IEC60601_1_6I
Test Report Form(s) Originator................... : TÜV Rheinland of North America
Master TRF .................................................... : Dated 2020-09-07
Copyright © 2020 IEC System of Conformity Assessment Schemes for Electrotechnical
Equipment and Components (IECEE System). All rights reserved.
This publication may be reproduced in whole or in part for non-commercial purposes as long as the IECEE is acknowledged as
copyright owner and source of the material. IECEE takes no responsibility for and will not assume liability for damages resulting
from the reader's interpretation of the reproduced material due to its placement and context.
If this Test Report Form is used by non-IECEE members, the IECEE/IEC logo and the reference to the
CB Scheme procedure shall be removed.
This report is not valid as a CB Test Report unless signed by an approved IECEE Testing
Laboratory and appended to a CB Test Certificate issued by an NCB in accordance with IECEE 02.
General disclaimer:
The test results presented in this report relate only to the object tested.
This report shall not be reproduced, except in full, without the written approval of the Issuing NCB. The
authenticity of this Test Report and its contents can be verified by contacting the NCB, responsible for this
Test Report.

Page 2 of 13 Report No. REP001824_1
TRF No. IEC60601_1_6I
Test item description........................: Digital Flat Panel X-ray Detector
Trade Mark(s) ....................................:
Manufacturer .....................................: Same as applicant
Model/Type reference .......................: A1717MCW; A1417MCW; F1417MCW
Ratings ...............................................: Digital Flat Panel X-ray Detector:
3 A, 16 V or internally powered
Power supply box:
(Input) 1.0 A, 100-240 V~, 50/60 Hz, Cl. I or 3 A, 24 V
(Output) 3 A, 16 V
Classification: See summary of testing in Part 1 original test report
(report No. REP001824) for details

Page 3 of 13 Report No. REP001824_1
TRF No. IEC60601_1_6I
Responsible Testing Laboratory (as applicable), testing procedure and testing location(s):
CB Testing Laboratory: Nemko Korea Co., Ltd.
Testing location/ address ............................ : 165-51 Yurim-ro, Cheoin-gu, Yongin-si, Gyeonggi-do,
17042, Korea, Republic of
Tested by (name, function, signature)........ : Gi Woong, Lee
Project handler
Approved by (name, function, signature) .. : Hyun Woo, Park
Verificator
Testing procedure: CTF Stage 1:
Testing location/ address ............................ :
Tested by (name, function, signature)........ :
Approved by (name, function, signature) .. :
Testing procedure: CTF Stage 2:
Testing location/ address ............................ :
Tested by (name + signature) ...................... :
Witnessed by (name, function, signature) . :
Approved by (name, function, signature) .. :
Testing procedure: CTF Stage 3:
Testing procedure: CTF Stage 4:
Testing location/ address ............................ :
Tested by (name, function, signature)........ :
Witnessed by (name, function, signature) . :
Approved by (name, function, signature) .. :
Supervised by (name, function, signature) :

Page 4 of 13 Report No. REP001824_1
TRF No. IEC60601_1_6I
List of Attachments (including a total number of pages in each attachment):
ANNEX I – IEC 62366:2007 + AMD1:2014 – Usability engineering process checklist (Page: 7 - 13)
Summary of testing:
Tests performed (name of test and test
clause):
Process standard only, no testing.
Testing location:
Nemko Korea Co., Ltd.
165-51 Yurim-ro, Cheoin-gu, Yongin-si,
Gyeonggi-do, 17042, Korea, Republic of
Summary of compliance with National Differences (List of countries addressed):
The list of countries recognizing the CB Scheme is actively updated on the IECEE website.
All CENELEC members according to EN 60601-1-6:2010 + A1:2015
The product fulfils the requirements of IEC 60601-1-6:2010 + AMD1:2013 and EN 60601-1-6:
2010 + A1:2015.
Statement concerning the uncertainty of the measurement systems used for the tests
(may be required by the product standard or client)
Internal procedure used for type testing through which traceability of the measuring
uncertainty has been established:
Procedure number, issue date and title:
Calculations leading to the reported values are on file with the NCB and testing laboratory that conducted
the testing.
Statement not required by the standard used for type testing
(Note: When IEC or ISO standard requires a statement concerning the uncertainty of the measurement systems used for tests, this
should be reported above. The informative text in parenthesis should be delete in both cases after selecting the applicable option)
Copy of marking plate:
The artwork below may be only a draft. The use of certification marks on a product must be
authorized by the respective NCBs that own these marks.
See main test report No. 397950 and amendment test report No. REP001824.

Page 5 of 13 Report No. REP001824_1
TRF No. IEC60601_1_6I
Test item particulars.................................................. :
Classification of installation and use...................... : Portable ME equipment
Supply Connection .................................................... : Appliance coupler on power supply box
...................................................................................... :
Possible test case verdicts:
- test case does not apply to the test object ........... : N/A
- test object does meet the requirement.................. : P (Pass)
- test object does not meet the requirement ........... : F (Fail)
Testing.......................................................................... :
Date of receipt of test item ........................................ : 2022-10-03
Date (s) of performance of tests ............................... : 2022-10-05 2022-10-28
General remarks:
"(See Enclosure #)" refers to additional information appended to the report.
"(See appended table)" refers to a table appended to the report.
Throughout this report a comma / point is used as the decimal separator.
Manufacturer’s Declaration per sub-clause 4.2.5 of IECEE 02:
The application for obtaining a CB Test Certificate
includes more than one factory location and a
declaration from the Manufacturer stating that the
sample(s) submitted for evaluation is (are)
representative of the products from each factory has
been provided ............................................................... :
Yes
Not applicable
When differences exist; they shall be identified in the General product information section.
Name and address of factory .................................. : H&abyz Co., Ltd.
1F, 2-dong, 41-16, Cheoinseong-ro, Namsa-myeon,
Cheoin-gu, Yongin-si, Gyeonggi-do, Korea,
Republic of
General product information and other remarks:
See Part 1 original test report No. REP001824.
This test report No. REP001824_1 shall be used in conjunction with Part 1 original test report No.
REP001824.

Page 6 of 13 Report No. REP001824_1
IEC 60601-1-6
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6I
4.0 GENERAL REQUIREMENTS
4.2 USABILITY ENGINEERING PROCESS complies
with IEC 62366 including amended definitions.
Excludes production and post-production
monitoring, and maintenance of the USABILITY
ENGINEERING PROCESS
IEC 62366 is considered, see
Annex I in this test report.
P
Inspection of the USABILITY ENGINEERING FILE verified that the MANUFACTURER P
– established a USABILITY ENGINEERING PROCESS Usability engineering report
(A-TCF-5-108), chapter 4
P
– established acceptance criteria for USABILITY ; and Usability validation plan
(A-TCF-5-106), chapter 5
P
– demonstrated that the acceptance criteria for
USABILITY have been met.
Usability validation report
(A-TCF-5-107), chapter 7
P
5 REPLACEMENT OF REQUIREMENTS GIVEN IN IEC 62366
The instructions for use include a brief description
of the ME EQUIPMENT , its physical operating
principles and significant physical and performance
characteristics relevant to its USABILITY
Described in the user manual. P
The same information is also included in the
technical description, if this is provided as a
separate document from instructions for use
Not separate from the user
manual.
N/A

Page 7 of 13 Report No. REP001824_1
ANNEX I - IEC 62366:2007 + A1:2014 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6I (ANNEX1)
4 PRINCIPLES
4.1.1 The MANUFACTURER has established, documented
and maintains a USABILITY ENGINEERING PROCESS
addressing USER interactions with the MEDICAL
DEVICE according to the ACCOMPANYING DOCUMENT
Usability engineering report
(A-TCF-5-108)
P
4.1.2 The USABILITY ENGINEERING PROCESS complies with
this standard and the acceptance criteria in the
USABILITY VALIDATION plan have been met
Usability validation report
(A-TCF-5-107), chapter 7
P
4.1.3 Information for SAFETY used as a RISK CONTROL
measure has been evaluated according to the
USABILITY ENGINEERING PROCESS
Risk management report,
(A-TCF-5-037),
Attachment 1 FMEA table
(A-TCF-5-104)
P
4.2 The results of the USABILITY ENGINEERING PROCESS
are recorded in the USABILITY ENGINEERING FILE ........ :
Usability validation report
(A-TCF-5-107), chapter 5
P
4.3 The USABILITY ENGINEERING PROCESS is scaled-up or
scaled-down based on the significance of the
modification as determined by the results of the
RISK ANALYSIS .......................................................... :
N/A
5 USABILITY ENGINEERING PROCESS
5.1 The application of the MEDICAL DEVICE is specified
in the USABILITY ENGINEERING FILE ................................. :
Document Reference No. in
USABILITY ENGINEERING FILE :
Usability engineering report
(A-TCF-5-108), chapter 5.1
P
– intended medical indication Usability engineering report
(A-TCF-5-108), chapter 5.1.1
P
– intended PATIENT population Usability engineering report
(A-TCF-5-108), chapter 5.1.2
P
-- intended part of the body or type of tissue
applied to or interacted with
Usability engineering report
(A-TCF-5-108), chapter 5.1.3
P
– intended USER PROFILE Usability engineering report
(A-TCF-5-108), chapter 5.1.4
P
– intended conditions of use Usability engineering report
(A-TCF-5-108), chapter 5.1.5
P
– operating principle Usability engineering report
(A-TCF-5-108), chapter 5.1.6
P
5.2 The frequently used functions that involve USER
interaction with the MEDICAL DEVICE are recorded in
the USABILITY ENGINEERING FILE ...................................... :
Document Reference No. in
USABILITY ENGINEERING FILE :
Usability engineering report
(A-TCF-5-108), chapter 5.2
P
5.3.1 The MANUFACTURER identified characteristics
related to SAFETY that focus on USABILITY
See appended table 5.3.1. P
5.3.2 The MANUFACTURER identified known or foreseeable
HAZARDS related to USABILITY
See appended table 5.3.2. P

Page 8 of 13 Report No. REP001824_1
ANNEX I - IEC 62366:2007 + A1:2014 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6I (ANNEX1)
Reasonably foreseeable sequences or
combinations of events involving the USER
INTERFACE that can result in a HAZARDOUS SITUATION
associated with the MEDICAL DEVICE are identified
P
The SEVERITY of the resulting possible HARM was
determined
P
5.4 The MANUFACTURER determined the PRIMARY
OPERATING FUNCTIONS and recorded them in
the USABILITY FILE
Document Reference No. in
USABILITY ENGINEERING FILE :
Usability engineering report
(A-TCF-5-108), chapter 5.4
P
The inputs to the PRIMARY OPERATING
FUNCTIONS included frequently used functions
and functions related to SAFETY of the MEDICAL
DEVICE
P
5.5 The MANUFACTURER developed the USABILITY
SPECIFICATION
See appended table 5.5. P
5.6 The MANUFACTURER prepared a USABILITY
VALIDATION plan
See appended table 5.6. P
5.7 The MANUFACTURER designed and implemented the
USER INTERFACE as described in the USABILITY
SPECIFICATION ....................................................................... :
See clause 5.8 and 5.9. __
5.8 The MANUFACTURER verified the implementation of
the MEDICAL DEVICE USER INTERFACE design against
the requirements of the USABILITY SPECIFICATION
Document Reference No. in
USABILITY ENGINEERING FILE :
Usability engineering report
(A-TCF-5-108), chapter 5.8
P
5.9 The MANUFACTURER VALIDATED USABILITY of the
MEDICAL DEVICE according to the USABILITY
VALIDATION plan
Document Reference No. in
USABILITY ENGINEERING FILE :
Usability validation plan
(A-TCF-5-106)
P
If the acceptance criteria are not met and no further
improvements are practicable, the medical benefits
outweigh the risk
All criteria are met. N/A
5.10 USER INTERFACE OF UNKNOWN PROVENANCE (UOUP)
was evaluated according to Annex K rather than
the requirements of 5.1 through 5.9.
No UOUP. N/A
6 ACCOMPANYING DOCUMENT
If provided, the ACCOMPANYING DOCUMENT
includes a summary of the application specification
Described in the user manual. P
If provided, the ACCOMPANYING DOCUMENT
includes a concise description of the ME
EQUIPMENT, its operating principles and
significant physical and performance
characteristics, and intended USER PROFILE
Described in the user manual. P
If provided, the ACCOMPANYING DOCUMENT is
written at a level consistent with the USER
PROFILE.
Described in the user manual. P

Page 9 of 13 Report No. REP001824_1
ANNEX I - IEC 62366:2007 + A1:2014 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6I (ANNEX1)
If the ACCOMPANYING DOCUMENT is provided
electronically, the USABILITY ENGINEERING
PROCESS included consideration of which
information also needs to be provided as hard copy
or as markings on the MEDICAL DEVICE
The user manual is provided
hard copy.
P
7 TRAINING AND MATERIALS FOR TRAINING
When training is required for the safe and effective
use of PRIMARY OPERATING FUNCTIONS , the

ACCOMPANYING DOCUMENT describes the available
training options
Described in the user manual. P
When training is required, the INTENDED USE and
USER PROFILE ( S ) are the basis for training and
training material
P
Annex K Evaluation of a USER INTERFACE OF UNKNOWN PROVENANCE (UOUP)
K.2.1 The MANUFACTURER established an application
specification as required in 5.1.
No UOUP. N/A
K.2.2 The MANUFACTURER identified the PRIMARY
OPERATING FUNCTIONS of the MEDICAL
DEVICE with UOUP as required by 5.4.
N/A
K.2.3 Relevant instances of USE ERROR are recorded in
the USABILITY ENGINEERING FILE and addressed in
K.2.4 and K.2.5.
N/A
K.2.4 The MANUFACTURER reviewed the RISK ANALYSIS of
the MEDICAL DEVICE with UOUP. The HAZARDS and
HAZARDOUS SITUATIONS associated with USABILITY or
with PRIMARY OPERATING FUNCTIONS were identified.
N/A
K.2.5 The MANUFACTURER verified that adequate RISK
CONTROL measures were implemented for all
identified HAZARDS and HAZARDOUS SITUATIONS
identified in K.2.4.
N/A
Changes to the USER INTERFACE were made to
reduce RISK to an acceptable level, and those
changes meet the requirements of 5.1 through 5.9.
N/A
K.2.6 The MANUFACTURER re-evaluated the overall
RESIDUAL RISK according to ISO 14971:2007, 6.4.
N/A
K.2.7 The ACCOMPANYING DOCUMENT of the UOUP
contains an adequate summary of the application
specification.
N/A

Page 10 of 13 Report No. REP001824_1
ANNEX I - IEC 62366:2007 + A1:2014 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6I (ANNEX1)
Table
5.3.1
USABILITY ENGINEERING FILE RESULTS TABLE: Characteristics related to SAFETY P
Document Ref. in USABILITY
ENGINEERING FILE
Result - Remarks Verdict
An identification of characteristics
related to SAFETY that focused on
USABILITY was performed
according to ISO 14971:2007,
Clause 4.2
Usability engineering report
(A-TCF-5-108), chapter 5.3
Performed according to
ISO 14971.
P
During the identification of characteristics related to SAFETY , the following was considered: —
– application specification,
including USER PROFILE(S)
Usability engineering report
(A-TCF-5-108), chapter 5.1
Considered. P
– frequently used functions Usability engineering report
(A-TCF-5-108), chapter 5.2
Considered. P

Page 11 of 13 Report No. REP001824_1
ANNEX I - IEC 62366:2007 + A1:2014 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6I (ANNEX1)
Table
5.3.2
USABILITY ENGINEERING FILE RESULTS TABLE: Identification of known or
foreseeable HAZARDS and HAZARDOUS SITUATIONS
P
Document Ref. in USABILITY
ENGINEERING FILE
Result - Remarks Verdict
Identification of known or
foreseeable HAZARDS related to
USABILITY according to ISO
14971:2007, Cl. 4.3
Usability engineering report
(A-TCF-5-108), chapter 5.3.2
Identified according to
ISO 14971.
P
The identification of HAZARDS
considers HAZARDS to PATIENTS ,
USERS and other persons
Usability engineering report
(A-TCF-5-108), chapter 5.3.2
Considered. P
Reasonably foreseeable sequences
or combinations of events involving
the user interface that can result in
a HAZARDOUS SITUATION associated
with the MEDICAL DEVICE are
identified
Usability engineering report
(A-TCF-5-108), chapter 5.3.2
Identified. P
The SEVERITY of the resulting
possible HARM was determined
Risk management plan
(A-TCF-5-108), chapter 8
The severity was
identified with 5 levels to
determine the risk.
P
During the identification of HAZARDS and HAZARDOUS SITUATIONS , the following was considered: —
– application specification, including
USER PROFILE(S)
Usability engineering report
(A-TCF-5-108), chapter 4.3
Considered. P
– task related requirements Usability engineering report
(A-TCF-5-108), chapter 4.3
Considered. P
– context of use Usability engineering report
(A-TCF-5-108), chapter 4.3
Considered. P
– information on HAZARDS and
HAZARDOUS SITUATIONS known for
existing USER INTERFACES of MEDICAL
DEVICES of a similar type, if available
Usability engineering report
(A-TCF-5-108), chapter 4.3
Considered. P
– preliminary USE SCENARIOS Usability engineering report
(A-TCF-5-108), chapter 4.3
Considered. P
– possible USE ERRORS Usability engineering report
(A-TCF-5-108), chapter 4.3
Considered. P
– if an incorrect mental model of the
operation of the MEDICAL DEVICE can
cause a USE ERROR resulting in a
HAZARDOUS SITUATION
Usability engineering report
(A-TCF-5-108), chapter 4.3
Considered. P
– results of the review of the USER
INTERFACE
Usability engineering report
(A-TCF-5-108), chapter 4.3
Considered. P

Page 12 of 13 Report No. REP001824_1
ANNEX I - IEC 62366:2007 + A1:2014 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6I (ANNEX1)
Table 5.5 USABILITY ENGINEERING FILE RESULTS TABLE: U SABILITY SPECIFICATION P
Document Ref. in
USABILITY ENGINEERING FILE
Result - Remarks Verdict
USABILITY SPECIFICATION Usability engineering report
(A-TCF-5-108), chapter 5.5
Define the
specification.
P
The USABILITY SPECIFICATION provides: —
– testable requirements for USABILITY
VERIFICATION
Usability engineering report
(A-TCF-5-108), chapter 5.5
Provided. P
– testable requirements for USABILITY
of PRIMARY OPERATING FUNCTIONS
including criteria for determining the
adequacy of RISK CONTROL achieved
by the USABILITY ENGINEERING
PROCESS .
Usability engineering report
(A-TCF-5-108), chapter 5.5
Provided. P
Inputs to the USABILITY SPECIFICATION include the following: —
– application specification Usability engineering report
(A-TCF-5-108), chapter 4.3
Considered. P
– PRIMARY OPERATING FUNCTIONS Usability engineering report
(A-TCF-5-108), chapter 4.3
Considered. P
– HAZARDS and HAZARDOUS SITUATIONS
related to USABILITY
Usability engineering report
(A-TCF-5-108), chapter 4.3
Considered. P
– known or foreseeable USE ERRORS
associated with the MEDICAL DEVICE
Usability engineering report
(A-TCF-5-108), chapter 4.3
Considered. P
The USABILITY SPECIFICATION describes: —
– USE SCENARIOS related to the
PRIMARY OPERATING FUNCTIONS
Usability engineering report
(A-TCF-5-108), chapter 5.5
Described. P
– frequent USE SCENARIOS Usability engineering report
(A-TCF-5-108), chapter
5.5.1
Described. P
– reasonably foreseeable worst case
USE SCENARIOS
Usability engineering report
(A-TCF-5-108), chapter
5.5.1
Described. P
– USER INTERFACE requirements for the
PRIMARY OPERATING FUNCTIONS ,
including those to mitigate RISK
Usability engineering report
(A-TCF-5-108), chapter
5.5.2
Described. P
– requirements for determining
whether PRIMARY OPERATING
FUNCTIONS are easily recognizable by
the USER.
Usability engineering report
(A-TCF-5-108), chapter
5.5.3
Described. P

Page 13 of 13 Report No. REP001824_1
ANNEX I - IEC 62366:2007 + A1:2014 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6I (ANNEX1)
Table 5.6 USABILITY ENGINEERING FILE RESULTS TABLE: U SABILITY VALIDATION plan P
Document Ref. in USABILITY
ENGINEERING FILE
Result - Remarks Verdict
USABILITY VALIDATION plan Usability validation plan
(A-TCF-5-106)
Established. P
The USABILITY VALIDATION plan specifies: —
– any method used for
VALIDATION of the USABILITY of
PRIMARY OPERATING FUNCTIONS
Usability validation plan
(A-TCF-5-106), chapter 5
Specified. P
– the criteria for determining
successful VALIDATION of the
USABILITY of the PRIMARY
OPERATING FUNCTIONS based
on the USABILITY SPECIFICATION
Usability validation plan
(A-TCF-5-106), chapter 5
Specified. P
– the involvement of
representative intended USERS
Usability validation plan
(A-TCF-5-106), chapter 2
Specified. P
The USABILITY VALIDATION plan addresses: —
– frequent USE SCENARIOS Usability validation plan
(A-TCF-5-106), chapter 4
Defined and considered. P
– reasonably foreseeable
worst case USE SCENARIOS
identified in the USABILITY
SPECIFICATION
Usability validation plan
(A-TCF-5-106), chapter 4
Addressed and evaluated. P
== End of IEC 60601-1-6 original test report ==

Attachment 4
User manual



8VHUPDQXDO
IRU
$0&:
$0&:
)0&: 
                      





$7&)9HUVLRQ   

/DQJXDJH  (1*/,6+.25($1



&RQWHQWV
2#46+056#..#6+1075'4/#07#.
 6$)(7< ,1)250$7,21
1RWLFH
6\PEROV
:DUQLQJ
&DXWLRQ
6DIHW\,QIRUPDWLRQ
/RFDWLRQRI/DEHO$WWDFKPHQW
 352'8&7 ,1752'8&7,21$1' 63(&,),&$7,21
3URGXFW)HDWXUHV
3URGXFW&RPSRQHQWV
3HUIRUPDQFH3ULQFLSOH
,QWHQGHGSDWLHQWSRSXODWLRQ
&RQGLWLRQVRILQWHQGHGXVHUNQRZOHGJH
6SHFLILFDWLRQRI'HYLFH
&RQQHFWLRQ'LDJUDP
3DUW1DPHVDQG)XQFWLRQV
3DUW6SHFLILFDWLRQ
(QYLURQPHQW5HTXLUHPHQW
'LPHQVLRQV
  ,167$//$7,21$1' & $/,%5$7,21
,QVWDOODWLRQ
&DOLEUDWLRQ
  ' ,5(&7,21)25 86( 
6HWXS



,PDJH$FTXLVLWLRQ
9LHZHU
 83'$7(
,QVWUXFWLRQIRU8VH
 &20321(17 '(6&5,37,216$1' 86$*(
&RPSRQHQW&ODVVLILFDWLRQRQLQVWDOODWLRQDQGORFDWLRQ
'HWHFWRU3RZHU6XSSO\%R[
%DWWHU\DQG%DWWHU\5HFKDUJHU
 0$,17(1$1&(
&OHDQLQJ
,QVSHFWLRQ
5HSODFHDEOH3DUWVDQG,QVWUXFWLRQRI5HSODFHPHQW
  ' ,6326$/25 5 (&<&/,1*
 :$55$17<
:DUUDQW\SURFHGXUH
:DUUDQW\
 (0&  ' (&/$5$7,21
&RPSOLDQFH6WDWHPHQW
*XLGDQFHDQG0DQXIDFWXUHUĜV'HFODUDWLRQė(OHFWURPDJQHWLF(PLVVLRQV
*XLGDQFHDQG0DQXIDFWXUHUĜV'HFODUDWLRQė(OHFWURPDJQHWLFLPPXQLW\
5HFRPPHQGHGVHSDUDWLRQGLVWDQFHVEHWZHHQSRUWDEOHDQGPRELOH5)FRPPXQLFDWLRQV
HTXLSPHQWDQGWKLV:LUHOHVV'HWHFWRU
 :,5('  :,5(/(66 ,17(5)$&(
2#465'48+%'/#07#.
 &6 0$1$*(5 ,16758&7,21
,QVWUXFWLRQIRU8VH



 7528%/(6+227,1*
 6(59,&( & (17(5





































2#46+PUVCNNCVKQP7UGT/CPWCN



5CHGV[+PHQTOCVKQP
0QVKEG

)RUWKHLPSURYHPHQWRI3URGXFWSHUIRUPDQFHVXSSOHPHQWDWLRQDQGWKHIROORZXSRI
LQIRUPDWLRQWKHFRQWHQWVRIWKLVPDQXDODUHVXEMHFWWRFKDQJHZLWKRXWSULRUQRWLFH
 
3OHDVHQRWHWKDWRXUFRPSDQ\EHDUVQRUHVSRQVLELOLW\IRUDFFLGHQWDOGDPDJHQRUZLOOZHEH
REOLJDWHGWRSURYLGHZDUUDQW\VHUYLFHIRUDQ\GDPDJHWRHTXLSPHQWGXHWRXVHUHUURU3OHDVH

IROORZWKHLQVWUXFWLRQVLQWKLVPDQXDOFORVHO\%HFRPHIDPLOLDUZLWKWKHVDIHW\SUHFDXWLRQVDQG
XVDJHSURFHGXUHVIRUWKLV3URGXFW1RWHWKDWWKH3URGXFWPD\GLIIHUVOLJKWO\IURPWKHFRQWHQWVRI
WKLVPDQXDOGHSHQGLQJRQLQGLYLGXDO3URGXFWVSHFLILFDWLRQV

7KLVPDQXDOLVZULWWHQLQ(QJOLVK7KLVPDQXDOLVIRUWKH(8UHJLRQDQGWUDQVODWHGEDVHGRQWKH
(QJOLVKPDQXDO,IRWKHU(8ODQJXDJHWUDQVODWLRQLVUHTXLUHGSOHDVHUHIHUWRWKHPDQXDO
LQIRUPDWLRQDQGFRQWDFWWKHPDQXIDFWXUHU VFXVWRPHUVHUYLFHRUDORFDOGLVWULEXWRU

5[ODQNU

5[ODQNU &GUETKRVKQPU 4GHGTGPEG

,QGLFDWHV FRQWHQW ZKLFK LI \RX IDLO WR
IROORZWKHDFFRPSDQ\LQJLQVWUXFWLRQVPD\
FDXVHGHDWKRUVHULRXVSHUVRQDOLQMXU\
,(&7DEOH'
,62:

,QGLFDWHV FRQWHQW ZKLFK LI \RX IDLO WR
IROORZWKHDFFRPSDQ\LQJLQVWUXFWLRQVPD\
FDXVH SHUVRQDO LQMXU\ RU GDPDJH WR WKH
SURGXFW
,(&7DEOH'
,62$
,627DEOH




*HQHUDOPDQGDWRU\DFWLRQVLJQ ,(&7DEOH'
,620

5HIHUWRLQVWUXFWLRQPDQXDOERRNOHW ,620

7<3(%$SSOLHGSDUW ,(&7DEOH'1R
,(&

$OWHUQDWLQJFXUUHQW ,(&7DEOH'1R
,(&

'LUHFWFXUUHQW ,(&7DEOH'1R
,(&

3URWHFWLYHHDUWK *URXQG  ,(&7DEOH'1R
,(&

2II SRZHU GLVFRQQHFW IURP WKH PDLQ
VZLWFK 
,(&7DEOH'1R
,(&

2Q SRZHUFRQQHFWIURPWKHPDLQVZLWFK  ,(&7DEOH'1R
,(&

6WDQGE\ ,(&7DEOH'1R
,(&

(TXLSRWHQWLDOLW\ ,GHQWLILHV WHUPLQDOV ZKLFK
ZKHQ FRQQHFWHG WRJHWKHU EULQJ YDULRXV
SDUWV RI D SLHFH RI HTXLSPHQW RU RI D
V\VWHPWRWKHVDPHSRWHQWLDO
,(&7DEOH'1R
,(&

0DUNVLWFRQWDLQVUDGLRWUDQVPLWWLQJGHYLFH ,(&

0DQXIDFWXUHU ,627DEOH




'DWHRIPDQXIDFWXUH ,627DEOH

6HULDOQXPEHU ,627DEOH

7HPSHUDWXUHOLPLW ,627DEOH

:((( :DVWH (OHFWULFDO DQG (OHFWURQLF
(TXLSPHQW
'LUHFWLYH (& RI WKH
(XURSHDQ 3DUOLDPHQW DQG RI
WKH&RXQFLORI-DQXDU\
RQ ZDVWH HOHFWULFDO DQG
HOHFWURQLFHTXLSPHQW :((( 

$XWKRUL]HG UHSUHVHQWDWLYH LQ WKH (XURSHDQ
&RPPXQLW\ ,627DEOH

.HHSGU\ ,627DEOH

)UDJLOHKDQGOHZLWKFDUH ,62

7KLVVLGHXS ,62

OD\HUVWDFNLQJ ,62

+XPLGLW\OLPLW
,QGLFDWHV WKH UDQJH RI KXPLGLW\ WR ZKLFK
WKHPHGLFDOGHYLFHFDQEHVDIHO\H[SRVHG
,627DEOH 

3UHVVXUHOLPLWDWLRQ
,QGLFDWHV WKH UDQJH RI DWPRVSKHULF
SUHVVXUH WR ZKLFK WKH PHGLFDO GHYLFH FDQ
EHVDIHO\H[SRVHG
,627DEOH




)HGHUDO 86 ODZUHVWULFWVWKLVGHYLFHWRVDOH
E\RURQWKHRUGHURIDOLFHQVHGSK\VLFLDQ
RUSURSHUO\OLFHQVHGSUDFWLWLRQHU
&)53DUW 
 &(FHUWLILFDWH 0''$11(;;,,




9CTPKPI
5[ODQNU &GUETKRVKQPU

'PXKTQPOGPVQH7UGCPF5VQTCIG
z )ROORZ WKH VSHFLILHG SURFHVV RI RSHUDWLRQ LQVWUXFWLRQ ZULWWHQ LQ WKLV
PDQXDOIRUWKHVDIHW\RIWKHXVHUVDQGSDWLHQWV
z /RFDO UHJXODWLRQV VKRXOG EH UHYLHZHG EHIRUH XVLQJ WR WKH SUHJQDQW RU
WKRVHZKRKDYHOLPLWDWLRQVLQ;UD\VGXHWRKHDOWKLVVXHV0DNHVXUHWR
FKHFNWKHFRQGLWLRQVRI;UD\LUUDGLDWLRQLQDGYDQFH
%QPPGEVKQP
z 'R QRW FRQQHFW WKH GHWHFWRU ZLWK DQ\WKLQJ RWKHU WKDQ VSHFLILHG
2WKHUZLVHLWPD\UHVXOWLQILUHRUHOHFWULFVKRFN
z 7RDYRLGWKHULVNRIHOHFWULFVKRFNWKLVGHWHFWRUPXVWRQO\EHFRQQHFWHG
WRVXSSO\PDLQVZLWKSURWHFWLYHHDUWK
z $YRLGLQVWDOOLQJWKHV\VWHPLQVXFKZD\WKDWLWLVGLIILFXOWIRUWKHRSHUDWRU
WRGLVFRQQHFWWKHDSSOLDQFHSOXJ
z 'R QRW WRXFK 6LJQDO ,QSXW 3DUW6LJQDO 2XWSXW 3DUW DQG WKH SDWLHQW
VLPXOWDQHRXVO\7KHUHLVDULVNRIHOHFWULFVKRFNIURPOHDNDJHFXUUHQW
z $GGLWLRQDO HTXLSPHQW FRQQHFWHG WR PHGLFDO HOHFWULFDO HTXLSPHQW PXVW
FRPSO\ ZLWK WKH UHVSHFWLYH ,(& RU ,62 VWDQGDUGV )XUWKHUPRUH DOO
FRQILJXUDWLRQV VKDOO FRPSO\ ZLWK WKH UHTXLUHPHQWV IRU PHGLFDO HOHFWULFDO
V\VWHPV$Q\ERG\FRQQHFWLQJDGGLWLRQDOHTXLSPHQWWRPHGLFDOHOHFWULFDO
HTXLSPHQWFRQILJXUHVDPHGLFDOV\VWHPDQGLVWKHUHIRUHUHVSRQVLEOHWKDW
WKHV\VWHPFRPSOLHVZLWKWKHUHTXLUHPHQWVIRUPHGLFDOHOHFWULFDOV\VWHPV
$WWHQWLRQ LV GUDZQ WR WKH IDFW WKDW ORFDO ODZV WDNH SULRULW\ RYHU WKH



DERYHPHQWLRQHGUHTXLUHPHQWV
z (TXLSPHQW FRQQHFWHG WR WKH GHWHFWRU DQG LQ WKH SDWLHQW HQYLURQPHQW
PXVWEHSRZHUHGIURPDPHGLFDOO\LVRODWHGSRZHUVRXUFHRUPXVWEHD
PHGLFDOO\LVRODWHG GHYLFH (TXLSPHQW SRZHUHG IURP D QRQLVRODWHG
VRXUFH FDQ UHVXOW LQ FKDVVLV OHDNDJH FXUUHQWV H[FHHGLQJ VDIH OHYHOV
&KDVVLVOHDNDJHFXUUHQWFUHDWHGE\DQDFFHVVRU\RUGHYLFHFRQQHFWHGWR
D QRQLVRODWHG RXWOHW PD\ DGG WR WKH FKDVVLV OHDNDJH FXUUHQW RI WKH
GHWHFWRU
z 7KH[UD\V\VWHPVDQGFRQVROHVRIWZDUHXVHGZLWKWKHSURGXFWPXVWEH
&(FHUWLILHG
*CPFNKPI
z $OZD\V EH VXUH WR NHHS FKHFNLQJ WKH FRQGLWLRQ RI WKH V\VWHP DQG WKH
SDWLHQWWRHQVXUHWKH\DUHQRUPDOGXULQJWKHXVHRIWKHGHWHFWRU,IDQ\
SUREOHP LV IRXQG WDNH DSSURSULDWH PHDVXUHV VXFK DV VWRSSLQJ WKH
RSHUDWLRQRIWKHGHWHFWRUDVUHTXLUHG
z 1HYHU GLVDVVHPEOH RU PRGLI\ WKH GHWHFWRU DV LW PD\ UHVXOW LQ ILUH RU
HOHFWULFVKRFN
z $OVRVLQFHWKHGHWHFWRULQFRUSRUDWHVSDUWVWKDWPD\FDXVHHOHFWULFVKRFNV
DQG RWKHU KD]DUGRXV SDUWV WRXFKLQJ WKHP PD\ FDXVH GHDWK RU VHULRXV
LQMXU\
z 'R QRW KLW RU GURS WKH GHWHFWRU 7KH GHWHFWRU PD\ EH GDPDJHG LI LW
UHFHLYHV D VWURQJ MROW ZKLFK PD\ UHVXOW LQ ILUH RU HOHFWULF VKRFN LI WKH
GHWHFWRULVXVHGZLWKRXWEHLQJUHSDLUHG



9JGP2TQDNGO1EEWTU
z 6KRXOGDQ\RIWKHIROORZLQJRFFXULPPHGLDWHO\UHPRYHWKHEDWWHU\IURP
WKH GHWHFWRU XQSOXJ WKH SRZHU VXSSO\ FRUG IURP WKH $& RXWOHW DQG
FRQWDFW+ DE\]&XVWRPHU6HUYLFHWHDPRUDXWKRUL]HGGLVWULEXWRU
¾ :KHQWKHUHLVVPRNHRGGVPHOORUDEQRUPDOVRXQG
¾ :KHQOLTXLGKDVEHHQVSLOOHGLQWRWKHGHWHFWRURUDPHWDOREMHFWKDV
HQWHUHGWKURXJKDQRSHQLQJ
¾ :KHQWKHGHWHFWRUKDVEHHQGURSSHGDQGLWLVGDPDJHG
z ,I WKHUH DUH QR VLGH HIIHFWV EXW RWKHU SUREOHPV RFFXU SOHDVH FRQWDFW
+ DE\]FXVWRPHUVHUYLFHFHQWHU
'TTQT/CUUCIGU
z 0HVVDJHVDERXWRFFXUHUURUVZKHQXVLQJWKHGHWHFWRUDUHQRWRXWSXW
GLUHFWO\IURPWKHVRIWZDUH
z ,WLVSURYLGHGLQWH[WIRUPDWIRUXVHLQXSSHUOHYHOVRIWZDUH VHH6HFWLRQ
 
z )RUHUURUPHVVDJHFRQWHQWVDQGDFWLRQVUHIHUWRWKHUHOHYDQWXSSHUOHYHO
VRIWZDUHPDQXDO
z ,IWKH8SSHU/HYHO6RIWZDUH0DQXDOGRHVQRWZRUNFRQWDFW\RXU+ DE\]
&XVWRPHU6HUYLFHWHDPRUDXWKRUL]HGGHDOHU



/CKPVGPCPEGCPF+PURGEVKQP
z )RU VDIHW\ UHDVRQV EH VXUH WR WXUQ RII WKH SRZHU RI WKH GHWHFWRU ZKHQ
WKH IROORZLQJ LQVSHFWLRQV DUH JRLQJ WR EH SHUIRUPHG 2WKHUZLVH LW PD\
UHVXOWLQHOHFWULFVKRFN
¾ 0DNHVXUHWRWXUQRIIWKHGHWHFWRUUHPRYHWKHEDWWHU\DQGXQSOXJ
WKHSRZHUFDEOHIURPWKH$&RXWOHWEHIRUHFOHDQLQJ
¾ 'RQRWXVHDQ\W\SHRIVROYHQWVXFKDVEHQ]HQH2WKHUZLVHILUHRU
HOHFWULFVKRFNPD\UHVXOW
¾ :HDU ZDWHUSURRI JORYHV WR SURWHFW \RXU KDQGV IURP GLUHFW FRQWDFW
ZLWK,3$ ,VRSURS\ODOFRKRO RUDQ\RWKHUOLTXLG
¾ 0DLQWHQDQFH RI WKH GHWHFWRU VKRXOG EH GRQH E\ DQ DXWKRUL]HG
VHUYLFHSURYLGHU,ISUREOHPVWLOOFDQQRWEHFRUUHFWHGLWPD\UHVXOWLQ
ILUHRUHOHFWULFVKRFN 
2CVKGPVU%QPVCEV
z 7KH HIIHFWLYH DUHD VXUIDFH ZLWK D GHFRUDWLRQ VKHHW RI WKH GHWHFWRU LV
DYDLODEOHIRUGLUHFWSDWLHQWFRQWDFW




%CWVKQP
5[ODQNU &GUETKRVKQPU

7UGT4GSWKTGOGPVU
z 7KLVHTXLSPHQWVKRXOGEHRQO\RSHUDWHGE\XVHUVZKRKDYHUHFHLYHG
SURIHVVLRQDO PHGLFDO HGXFDWLRQ DQG WUDLQLQJ VXFK DV SK\VLFLDQV
UDGLRORJLVWVDQGRWKHUPHGLFDOVSHFLDOLVWV
z )HGHUDOODZ 86$ UHVWULFWVWKLVGHYLFHWRVDOHE\RURQWKHRUGHURID
SK\VLFLDQ
'PXKTQPOGPVQH7UGCPF5VQTCIG
z 'R QRW LQVWDOO WKH GHWHFWRU LQ D ORFDWLRQ ZLWK WKH FRQGLWLRQV OLVWHG
EHORZ2WKHUZLVHLWPD\UHVXOWLQIDLOXUHRUPDOIXQFWLRQFDXVHILUHRU
LQMXU\
¾ &ORVHWRIDFLOLWLHVZKHUHZDWHULVXVHG
¾ :KHUHLWZLOOEHH[SRVHGWRGLUHFWVXQOLJKW
¾ &ORVHWRDLUFRQGLWLRQHURUYHQWLODWLRQHTXLSPHQW
¾ &ORVHWRKHDWVRXUFHVXFKDVDKHDWHU
¾ 3URQHWRYLEUDWLRQ
¾ 'XVW\HQYLURQPHQW
¾ 6DOLQHRUVXOIXURXVHQYLURQPHQW
¾ +LJKWHPSHUDWXUHRUKXPLGLW\
z 'RQRWSODFHWKHVWRUDJHFDVHLQDORFDWLRQZLWKWKHFRQGLWLRQVOLVWHG
EHORZ
¾ :KHUHVRPHRQHPLJKWJHWWKHLUIRRWFDXJKWLQWKHFDEOH



¾ :KHUHWKHFDEOHRIWKHGHWHFWRUXQLWZLOOEHVWURQJO\SXOOHGZKHQ
WKH GHWHFWRU LV SXW LQWR WKH FDVH RWKHUZLVH WKH FDEOH PD\ EH
GDPDJHGUHVXOWLQJLQILUHRUHOHFWULFVKRFN
z 0DNH VXUH WR DYRLG SURORQJHG FRQWDFW ZLWK D SDWLHQW IRU VDIH XVH
0D[ PLQ  +LJKHVW WHPS RI WKH VXUIDFH  Ȕ ZKHQ WKH
VXUURXQGLQJWHPSLV Ȕ 
*CPFNKPI
z ,Q RUGHU WR SUHYHQW LQIHFWLRQ SOHDVH ZLSH WKH &)53 &DUERQ )LEHU
5HLQIRUFHG 3ODVWLF  ZLWK D VRIW FORWK PRLVWHQHG ZLWK ,3$ ,VRSURS\O
DOFRKRO  OLTXLG :HDU ZDWHUSURRI JORYHV WR SURWHFW \RXU KDQGV IURP
GLUHFWFRQWDFWZLWK,3$RUDQ\RWKHUOLTXLG
z 7KH$0&:$0&:)0&:DUHUDWHG,3RIZDWHU
UHVLVWDQWDQGGXVWSURRIDFFRUGLQJWR,(&VWDQGDUG:DWHUDQG
GXVWPD\GDPDJHWKHGHWHFWRUVRSOHDVHSD\DWWHQWLRQWRWKH
IROORZLQJLQIRUPDWLRQ
¾ :KHQHYHU\RXUGHYLFHJHWVZHWGU\LWWKRURXJKO\ZLWKDFOHDQ
VRIWFORWK
¾ 'RQRWH[SRVHWKHGHWHFWRUWRVDOWZDWHURULRQL]HGZDWHU
¾ 7KH,3RIZDWHUUHVLVWDQWDQGGXVWSURRILVRQO\JXDUDQWHHG
ZKHQWKHEDWWHU\FRYHULVFORVHGWLJKWO\ZKLOHWKHZLUHG
FRQQHFWLRQFDEOHLVGLVFRQQHFWHGDQGFRQQHFWHGWRZLUHOHVV
PRGH
¾ %DWWHU\FRYHULVFRQVXPDEOHSDUWVVRWKHVHSDUWVVKRXOGEH
UHSODFHGSHULRGLFDOO\DIWHUPRUHWKDQXVH WLPHVGD\SHU



ZHHNH[SHFWHG\HDUV 
¾ &RYHUVPD\EHORRVHQHGVOLJKWO\LIWKHGHWHFWRULVGURSSHGRU
UHFHLYHVDQLPSDFW(QVXUHWKDWDOOWKHFRYHUVDUHSURSHUO\
DOLJQHGDQGWLJKWO\FORVHG2WKHUZLVHWKH\PD\QRWSURYLGH
SURWHFWLRQIURPZDWHUDQGGXVW:DWHUSURRISHUIRUPDQFHFDQQRW
EHJXDUDQWHHGLIVKRFNORDGLVDSSOLHGEH\RQGWKHDOORZDEOH
VSHFLILFDWLRQVRIWKHSURGXFW
z )RU VDIHW\ĜV VDNH NHHS DOO WKH FDEOHV XQSOXJJHG DQG WKH EDWWHU\
UHPRYHGZKHQWKHGHWHFWRULVQRWLQXVH 
z 0DNH VXUH WR XVH WKH EDWWHU\ LQ WKH FRQGLWLRQV PHQWLRQHG EHORZ
2WKHUZLVHLWPD\UHVXOWLQDILUHLQMXU\IDLOXUHRUPDOIXQFWLRQ
¾ %HVXUHWRUHFKDUJHWKHEDWWHU\E\XVLQJWKHGHWHFWRURUWKH
EDWWHU\UHFKDUJHUSURYLGHGE\+ DE\]
¾ ,IWKHEDWWHU\LVQHHGHGWREHVWRUHGIRUDORQJSHULRGEDWWHU\
VKRXOGEHUHPRYHGIURPWKHDSSOLFDWLRQDQGVWRUHGLQDSODFH
ZKHUHKXPLGLW\DQGWHPSHUDWXUHDUHORZ
¾ :KLOHWKHEDWWHU\LVFKDUJHGXVHGDQGVWRUHGNHHSLWDZD\IURP
REMHFWPDWHULDOVZLWKVWDWLFHOHFWULFFKDUJHUV
¾ ,IWKHWHUPLQDOVRIWKHEDWWHU\EHFRPHGLUW\ZLSHZLWKDGU\FORWK
EHIRUHXVLQJWKHEDWWHU\
¾ %HVXUHWRXVHWKHEDWWHU\LQWKHHQYLURQPHQWGHVLJQDWHGE\
+ DE\]2WKHUZLVHWKHOLIHRIEDWWHU\FDQEHVKRUW
¾ 6WRSXVLQJWKHEDWWHU\LIWKHEDWWHU\EHFRPHVDEQRUPDOO\KRW
GLVRUGHUGLVFRORUDWLRQGHIRUPDWLRQRUDEQRUPDOFRQGLWLRQVLV



GHWHFWHGGXULQJXVHFKDUJHRUVWRUDJH
¾ 'RQ WVKRUWFLUFXLW  DQG  WHUPLQDOVZLWKPHWDOOLFREMHFW
LQWHQWLRQDOO\
¾ 1RWEHVXUHWRWRXFKOLTXLGRQWKHVXUIDFHRIWKHEDWWHU\
¾ 'RQ WSLHUFHWKHEDWWHU\ZLWKDVKDUSREMHFWVXFKDVDQHHGOH
VFUHZGULYHUV
¾ 'RQRWKLWWKHEDWWHU\ZLWKKHDY\REMHFWV
¾ 'RQ WVWHSRQWKHEDWWHU\DQGWKURZRUGURSWKHEDWWHU\RQWKH
KDUGIORRUWRDYRLGPHFKDQLFDOVKRFN
¾ 'RQ WGLVDVVHPEOHWKHEDWWHU\RUPRGLI\WKHEDWWHU\GHVLJQ
LQFOXGLQJHOHFWULFFLUFXLW
z 0DNHVXUHWRXVHWKHEDWWHU\LQWKHFRQGLWLRQVPHQWLRQHGEHORZ
2WKHUZLVHLWPD\UHVXOWLQDILUHLQMXU\IDLOXUHRUPDOIXQFWLRQ
¾ :KHQXVLQJEDWWHU\UHFKDUJHUDOZD\VXVHWKHEDWWHU\SURYLGHGE\
+ DE\]
¾ :KHQXVLQJEDWWHU\UHFKDUJHUEHVXUHWRXVH$GDSWHU3URYLGHG
E\+ DE\]
¾ :KHQPRYLQJEDWWHU\UHFKDUJHUDOZD\VVHSDUDWHWKHSRZHUDQG
EDWWHU\SDFN
¾ :KHQXVLQJEDWWHU\UHFKDUJHUDOZD\VEHFDXWLRXVDERXWWRXFKLQJ
OLTXLGLPSXULWLHV,QFDVHRIVKRUWWURXEOH
¾ 'RQRWGLVDVVHPEOHWKHEDWWHU\UHFKDUJHU
¾ :KHQXVLQJEDWWHU\UHFKDUJHUEHVXUHWRFRPSO\ZLWKWKHXVHU



HQYLURQPHQW7KHEDWWHU\SURYLGHGE\+ DE\]FDQEHGRZQDQG
WKHGXUDELOLW\FDQEHVKRUWHU
¾ %HVXUHWRXVHEDWWHU\UHFKDUJHULQWKH&RQWURO5RRP7KLV
EDWWHU\UHFKDUJHULVQRWGHVLJQHGWRXVHLQWKH([DPLQDWLRQ
5RRP
¾ :KHQQRWXVLQJWKHEDWWHU\UHFKDUJHUIRUDORQJWLPH$OZD\VGR
VHSDUDWHWKHEDWWHU\UHFKDUJHUIURPWKH3RZHU
¾ :KHQLQVHUWLQJWKHEDWWHU\WRWKHEDWWHU\UHFKDUJHUEHFDUHIXORI
EHLQJFDXJKWFORWKHVRULPSXULWLHV 
.QECVKQPQH%CDNGU
z 0DNHVXUHDOOFDEOHVDUHORFDWHGVRWKDWWKH\FDQQRWEHVWHSSHGRQ
WULSSHGRYHURURWKHUZLVHVXEMHFWHGWRGDPDJHRUVWUHVV 
/CKPVGPCPEGCPF+PURGEVKQP
z )RUVDIHW\UHDVRQVEHVXUHWRLQVSHFWWKHGHWHFWRUEHIRUHXVLQJLW,Q
DGGLWLRQFDUU\RXWDUHJXODULQVSHFWLRQDWOHDVWRQFHD\HDU
z ,IWKHGHWHFWRULVGHIHFWLYHGRQRWGLVDVVHPEOHWKHGHWHFWRUUDQGRPO\
0DLQWHQDQFHRIWKHGHWHFWRUVKRXOGEHGRQHE\DQDXWKRUL]HGVHUYLFH
SURYLGHU3OHDVHFRQWDFW+ DE\]&XVWRPHU6HUYLFHWHDPRUDXWKRUL]HG
DJHQW
z %HVXUHWRFKHFNWKHXVHUĜVPDQXDOIRUUHSODFHDEOHFRPSRQHQWV 



5CHGV[+PHQTOCVKQP
z )GPGTCN5CHGV[
2TGRCTCVKQP
¾ %HVXUHWRFRQQHFWWKHFDEOHVWRWKHSURSHUFRQQHFWRUV2WKHUZLVHWKHGHWHFWRUPD\
PDOIXQFWLRQRUPD\EHGDPDJHG
¾ 7KHEDWWHU\VKRXOGEHHTXLSSHGDWDVSHFLILHGORFDWLRQ2WKHUZLVHWKHGHWHFWRUPD\
PDOIXQFWLRQRUEHGDPDJHG

*CPFNKPI
¾ +DQGOH WKH GHWHFWRU FDUHIXOO\ DV LW PD\ EHFRPH GDPDJHG LI LW LV KLW GURSSHG RU
UHFHLYHVDVWURQJMROW



¾ %HVXUHWRXVHWKHGHWHFWRURQDIODWSODFHVRLWZLOOQRWEHQG2WKHUZLVHWKHGHWHFWRU
PD\EHGDPDJHG






¾ %H VXUH WR FKHFN WKH GHWHFWRU GDLO\ DQG FRQILUP WKDW LW ZRUNV SURSHUO\ 6XGGHQ
KHDWLQJRIWKHURRPLQFROGDUHDVZLOOFDXVHFRQGHQVDWLRQWRIRUPRQWKHGHWHFWRU,Q
WKLV FDVH ZDLW XQWLO FRQGHQVDWLRQ GLVDSSHDUV EHIRUH SHUIRUPLQJ H[SRVXUH ,I WKH
GHWHFWRULVXVHG ZLWKFRQGHQVDWLRQIRUPHGRQLWSUREOHPVPD\RFFXU LQWKHTXDOLW\
RIWKHGHWHFWRU:KHQDQDLUFRQGLWLRQHULVJRLQJWREHXVHGEHVXUHWRUDLVHORZHU
WKHWHPSHUDWXUHJUDGXDOO\VRWKDWDGLIIHUHQFHLQWHPSHUDWXUHLQWKHURRPDQGLQWKH
GHWHFWRU GRHV QRW RFFXU WR SUHYHQW IRUPLQJ RI FRQGHQVDWLRQ )ROORZ WKH
UHFRPPHQGHGSURSHUURRPWHPS
¾ 'R QRW XVH WKH GHWHFWRU QHDU GHYLFHV JHQHUDWLQJ D VWURQJ PDJQHWLF ILHOG 'RLQJ VR
PD\SURGXFHLPDJHQRLVHRUDUWLIDFWV
¾ .HHSWKHFRQQHFWRUVIUHHIURPEHLQJLQFRQWDFWZLWKWKHSDWLHQW
¾ &RQQHFWRUVDUHLQWHQGHGWREHFRQQHFWHGWRDQH[WHUQDOGHYLFHDQGPXVWIROORZ,(&
VWDQGDUGV
¾ 'R QRW DSSO\ H[FHVVLYH ZHLJKW WR WKH GHWHFWRU 2WKHUZLVH WKH GHWHFWRU PD\ EH
GDPDJHG
¾ 8VH D :HLJKW 'LVWULEXWLRQ &DS ZKHQ ZHLJKW RI D SDWLHQW LV FRQFHQWUDWHG RQ RQH
SDUWLFXODUSRLQW


7PKHQTO.QCFWPKHQTOFKUVTKDWVKQPQHYGKIJV 




.QECN.QCFEQPEGPVTCVKQPQHYGKIJV 

&KUKPHGEVKQPCPF%NGCPKPI
¾ 'RQRWVSUD\GLVLQIHFWDQWVRUGHWHUJHQWVRQWKHGHWHFWRU
¾ 0DNHVXUHWRWXUQRIIWKHGHWHFWRUUHPRYHWKHEDWWHU\DQGXQSOXJWKHSRZHUFDEOH
IURPWKH$&RXWOHWEHIRUHFOHDQLQJ
¾ 'RQRWXVHIODPPDEOHFKHPLFDOVVXFKDVEHQ]HQHIRUFOHDQLQJ2WKHUZLVHWKHUHLVD
ULVNRIDILUH
¾ :HDUZDWHUSURRIJORYHVWRSURWHFW\RXUKDQGVIURPGLUHFWFRQWDFWZLWKGLVLQIHFWDQWV
RUGHWHUJHQWV

z 'NGEVTKECN5CHGV[
¾ ,Q FRPSOLDQFH ZLWK ,(&  WKLV PHGLFDO HTXLSPHQW FRPSOLHV ZLWK WKH
UHTXLUHPHQWVIRU6DIHW\FODVV,
¾ 7KLVV\VWHPPXVWEHXVHGLQDQHQYLURQPHQWFRPSO\LQJZLWKWKHUHTXLUHPHQWVRIWKH
,(&

z '/% 'NGEVTQOCIPGVKE%QORCVKDKNKV[ 
¾ 'R QRW XVH DQ\ ZLUHOHVV GHYLFHV LQFOXGLQJ FHOOXODU SKRQHV QHDU WKH V\VWHP $OO



ZLUHOHVV GHYLFHV ZKHWKHU WKH\ FRPSO\ ZLWK WKH (0& VWDQGDUG RU QRW PD\ HPLW
HOHFWURPDJQHWLF LQWHUIHUHQFHV DQG FDXVH WKH V\VWHP WR PDOIXQFWLRQ ZKHQ WKH\ DUH
XVHGQHDUE\
¾ 6HH6HFWLRQ (0&'HFODUDWLRQ 

z 'TTQTOGUUCIGUHQTJKIJGTNGXGNUQHVYCTG
ę&RQQHFW(UURUĚ
¾ 'HVFULSWLRQFRQQHFWLRQXQDYDLODEOHEHWZHHQWKHGHWHFWRUDQGWKHVRIWZDUH
¾ &DXVHQHWZRUNGLVFRQQHFWLRQRUSRZHUVXSSO\UHPRYDO
¾ 6ROXWLRQ,QFDVHRIFRQQHFWLRQHUURUWKHę&RQQHFW(UURUĚPHVVDJHLVSDVVHGWRWKH
XSSHUOHYHO VRIWZDUH &KHFN WKH GHWHFWRU SRZHU VXSSO\ DQG QHWZRUN FDEOH
FRQQHFWLRQ,IQHFHVVDU\UHSODFHWKHSRZHUVXSSO\SRZHUFDEOHDQGQHWZRUNFDEOH







ę,PDJH3URFHVVLQJ(UURUĚ
¾ 'HVFULSWLRQ8QUHPRYDEOHQRLVHRQWKHDFTXLUHGLPDJHZKHQSUHSURFHVVLQJ
¾ &DXVHZKHQWKHSURYLGHGFDOLEUDWLRQILOHLVFKDQJHGRUUHPRYHGDQXPEHURIQRLVH
RUOLQHLVRFFXUUHGRQWKHDFTXLUHGLPDJH
¾ 6ROXWLRQ &KHFN WKH SURYLGHG FDOLEUDWLRQ ILOH DQG LI LW LV FKDQJHG RU UHPRYHG
UHREWDLQWKHFDOLEUDWLRQILOHDQGDSSO\

>ILJXUHėHUURULPDJH@


>ILJXUHėQRUPDOLPDJH@



.QECVKQPQH.CDGN#VVCEJOGPV
3OHDVHUHIHUWRWKHEDFNVLGHRIWKHGHYLFHIRUGHWDLOV
z &GVGEVQT #/%9 









z &GVGEVQT #/%9 
'HWHFWRU/DEHO

'HWHFWRU6XE/DEHO
'HWHFWRU6XE/DEHO
'HWHFWRU/DEHO



z &GVGEVQT (/%9 
z 2QYGT5WRRN[
'HWHFWRU6XE/DEHO
'HWHFWRU/DEHO



2TQFWEV+PVTQFWEVKQPCPF5RGEKHKECVKQP
2TQFWEV(GCVWTGU
7KH $0&:$0&:)0&: DUH ZLUHG RU ZLUHOHVV GLJLWDO IODW SDQHO GHWHFWRUV WKDW
KDYH EHHQ GHVLJQHG IRU IDVWHU PRUH VWUHDPOLQHG DSSURDFK WR GLJLWDO UDGLRJUDSK\ V\VWHPV 7KH
GHWHFWRU FRQVLVWV RI 7)7 DQG 6FLQWLOODWRU &V,  DQG DQ HOHFWURQLF GHYLFH WKDW FRQYHUWV GDWD UHDG
WKURXJKLWLQWRGLJLWDOVLJQDOV7KHGHWHFWRUVVXSSRUWDQDXWRH[SRVXUHGHWHFWLRQWHFKQRORJ\WKDW
DOORZVWKHGHWHFWRUVWREHXVHGZLWKRXWJHQHUDWRULQWHJUDWLRQ
7KHIODWSDQHOVHQVRUVRI WKH$0&:$0&:)0&: DUH IDEULFDWHGXVLQJWKLQILOP
WHFKQRORJ\ EDVHG RQ DPRUSKRXV VLOLFRQ WHFKQRORJ\ (OHFWURQLFDOO\ WKH VHQVRUV DUH PXFK OLNH
FRQYHQWLRQDOSKRWRGLRGHDUUD\V(DFKSL[HOLQWKHDUUD\FRQVLVWVRIDOLJKW-VHQVLQJSKRWRGLRGHDQG
D VZLWFKLQJ 7KLQ )LOP 7UDQVLVWRU 7)7  LQ WKH VDPH HOHFWURQLF FLUFXLW 7KH DPRUSKRXV VLOLFRQ
SKRWRGLRGHLVVHQVLWLYHWRYLVXDOOLJKWDQGLWVUHVSRQVHFXUYHKDVDOPRVWWKHVDPHSHUIRUPDQFHDV
KXPDQYLVLRQ7KHVHQVLWLYLW\RIDPRUSKRXVVLOLFRQSKRWRGLRGHVSHDNVLQJUHHQZDYHOHQJWKVZHOO
PDWFKHGWRVFLQWLOODWRUVVXFKDV&V,,WDOVRKDVH[FHOOHQWOLQHDULW\DFFRUGLQJWRWKHH[SRVXUHGRVH

+PFKECVKQPUHQTWUG
7KH $0&:$0&:)0&: 'LJLWDO )ODW 3DQHO ;5D\ 'HWHFWRU  LV LQGLFDWHG DV D
GLJLWDO LPDJLQJ VROXWLRQ GHVLJQHG IRU SURYLGLQJ WKH JHQHUDO UDGLRJUDSKLF GLDJQRVLV RI KXPDQ
DQDWRP\ WDUJHWLQJ ERWK DGXOWV DQG FKLOGUHQ ,W LV LQWHQGHG WR UHSODFH ILOPEDVHG UDGLRJUDSKLF
GLDJQRVWLFV\VWHPVDQGSURYLGHPRUHSUHFLVHFDVHGLDJQRVHVIRUSK\VLFLDQVDQGUDGLRORJLVWV1RW
WREHXVHGIRUPDPPRJUDSK\





%QPVTCKPFKECVKQPU
/RFDOUHJXODWLRQVVKRXOG EHUHYLHZHGEHIRUHXVLQJWKRVHZKRKDYH OLPLWDWLRQVLQ;UD\VGXHWR
KHDOWKLVVXHV0DNHVXUHWRFKHFNWKHFRQGLWLRQVRI;UD\LUUDGLDWLRQLQDGYDQFH
1RWWREHXVHGIRUPDPPRJUDSK\DQGGLUHFWFDUGLDFDSSOLFDWLRQ
1RWWREHXVHGIRULQIDQWDQGSUHJQDQWZRPHQ

6CTIGVRCVKGPVITQWR
$GXOWDQGFKLOGUHQH[FHSWLQIDQWDQGSUHJQDQWZRPHQ

.KHGE[ENGQHRTQFWEV
$ERXW\HDUV

#RRNKGFRCTVCPFFWTCVKQPQHCRRNKECVKQP
3DWLHQWFRQWDFWVWKHIURQWRIWKHGHWHFWRULQOHVVWKDQPLQXWHV



2TQFWEV%QORQPGPVU
z &RPSRQHQWV
2JQVQ %QORQPGPV 3WCPVKV[

'HWHFWRU $0&: 


'HWHFWRU $0&: 

'HWHFWRU )0&: 

3RZHU6XSSO\%R[ 




'DWD&DEOH 

/$1&DEOH 

/$1&DEOH 

$&3RZHU&RUG 

%DWWHU\5HFKDUJHU 

%DWWHU\ 




5HFKDUJHU$GDSWHU 

5HFKDUJHU$GDSWHU
$&3RZHU&RUG 
 ,QVWDOODWLRQ86%RU&'
$FTXLVLWLRQ6: 
9LHZHU



,QVWDOODWLRQ 8VHUPDQXDO
+DUG&RS\  

6ZLWFK%R[ 2SWLRQDO  

([SRVXUH6ZLWFK 2SWLRQDO  

86%&DEOH 2SWLRQDO  




7ULJJHU&DEOH 2SWLRQDO  
2GTHQTOCPEG2TKPEKRNG
7KH;UD\RXWSXWIURPWKH;UD\JHQHUDWRUSDVVHVWKURXJKWKHREMHFWWREHSKRWRJUDSKHGDQGLV
WKHQFRQYHUWHGLQWRDGLJLWDOVLJQDOWKURXJKWKHGHWHFWRUWREHRXWSXWWRWKHLPDJHVLJQDO;UD\V
ZHDNHQLQGHQVHWLVVXHVXFKDVERQHVDQGVRIWWLVVXHXVHVWKHSULQFLSOHRIHDV\SDVVDJHWRDGMXVW
WKHEULJKWQHVVRIWKHLPDJHWRH[SUHVVWKHVLJQDO

 7KHLQGLUHFWW\SHGHWHFWRUFRQVLVWVRID6FLQWLOODWRUIRUFRQYHUWLQJ;UD\VLQWRYLVLEOHOLJKWDQGD
7)7SDQHOIRUFRQYHUWLQJWKHPLQWRGDWD$7)7DUUD\FRQVLVWVRIVKHHWVFRYHUHGZLWKDWKLQOD\HU
RI VLOLFRQ WKDW LV DPRUSKRXV RU GLVRUGHUHG DQG VLOLFRQ LV HQJUDYHG ZLWK PLOOLRQV RI WUDQVLVWRUV
DUUDQJHG LQ KLJKHU RUGHU OLNH D JULG RI JUDSK SDSHU (DFK RI WKHVH WKLQILOP WUDQVLVWRUV 7)7V  LV
DWWDFKHG WR D OLJKWDEVRUELQJ SKRWRGLRGH WKDW PDNHV XS LQGLYLGXDO SL[HOV DQG YLVLEOH OLJKW
HQWHULQJWKHSKRWRGLRGHLVFRQYHUWHGE\LQWHQVLW\LQWRDGLJLWDOVLJQDODQGRXWSXWWRWKHVFUHHQLQ
DUHDGDEOHGLJLWDOLPDJH




+PVGPFGFRCVKGPVRQRWNCVKQP
5DGLRJUDSKLF LPDJLQJ RI KXPDQ ERG\ SDUWV VXFK DV KHDG &KHVW VSLQDO DEGRPLQDO
SDUWLFXODUKDQGIRRWDQGRWKHULQWHUQDORUJDQV
D $JH$YDLODEOHDOOSHRSOH
E :HLJKWQRWUHOHYDQW
F +HLJKWQRWUHOHYDQW
G 1DWLRQDOLW\QRWUHOHYDQW
H 3DWLHQWJURXSVWDWH1RVSHFLILFDWLRQ
G $SSOLFDWLRQVSDUWV3DUWRIERG\
I 'LVHDVH5DGLRJUDSKLFLPDJLQJRIKXPDQERG\SDUWVVXFKDVKHDG&KHVWVSLQDO
DEGRPLQDOSDUWLFXODUKDQGIRRWDQGRWKHULQWHUQDORUJDQV

%QPFKVKQPUQHKPVGPFGFWUGTMPQYNGFIG
&RQGLWLRQVWKDWVDWLVI\WKHIROORZLQJ
D 5DGLRORJLVW
E )DPLOLDUL]LQJ\RXUVHOIZLWKWKH8VHU0DQXDO
F 7KHLQWHQGHGXVHU VODQJXDJHLVXQGHUVWDQGDEOH(QJOLVK
G ,QWHQGHGXVHUH[SHULHQFHQRFRQGLWLRQV


5RGEKHKECVKQPQH&GXKEG
D 5DWHGYROWDJH  9a
E 5DWHGIUHTXHQF\+]
F (OHFWULFSRZHUFRQVXPSWLRQ0$;:
G 3URWHFWLRQW\SH&ODVV,RULQWHUQDOO\SRZHUHG



H ,3 ,QJUHVV3URWHFWLRQ 5DQJH,3
I 7KHGHJUHHRISURWHFWLRQDJDLQVWHOHFWULFVKRFN7\SH%DSSOLHGSDUWIRUIURQWSDQHORI 
GLJLWDOIODWSDQHO;UD\GHWHFWRU
J $GDSWHUIXVH%XLOWLQRYHUORDGSURWHFWLRQFLUFXLW
K 7KHPHWKRG V RIVWHULOL]DWLRQ1RWDSSOLFDEOH
L 7KHGHJUHHRIVDIHW\RIDSSOLFDWLRQLQWKHSUHVHQFHRID)/$00$%/($1$(67+(7,&
 0,;785(:,7+$,5RU:,7+2;<*(1251,752862;,'(1RWDSSOLFDEOH
M 0RGHRIRSHUDWLRQ$VPRPHQWDU\FRQWLQXRXVRSHUDWLRQ


















%QPPGEVKQP&KCITCO

Ȅ 2EMHFW3&;UD\6\VWHPDQGFRQWUROSDQHO DUHQRWLQFOXGHGLQWKLVFRPSRQHQW 
z 'HWDLOVRI&RPSRQHQWV
0COG (WPEVKQP &GUETKRVKQP
3RZHU6XSSO\
%R[ 3RZHU6XSSO\ *HQHUDWH'&SRZHUIURP$&SRZHUVXSSO\'&SRZHU
WRWKHGHWHFWRU
'HWHFWRU
&RQWURO%RDUG 'HOLYHUGLJLWDOGDWDRISDQHOWRLPDJLQJVRIWZDUH
,PDJH
$FTXLVLWLRQ
6FLQWLOODWRU &RQYHUWUDGLDWLRQWRYLVLEOHOLJKW
7)73DQHO &RQYHUWYLVLEOHOLJKWLQWRHOHFWULFDOVLJQDOV
&DEOH
'DWD&DEOH &RQQHFWWKHGHWHFWRUDQGSRZHUVXSSO\%R[
(WKHUQHW&DEOH &RQQHFW3&DQG3RZHU6XSSO\%R[
$&3RZHU&RUG &RQQHFW$&SRZHUDQGSRZHUVXSSO\%R[



2CTV0COGUCPF(WPEVKQPU
z 'HWHFWRU
$0&:                     $0&:  )0&:

0Q %QORQPGPV (WPEVKQP
 'HWHFWLRQDUHD &RQQHFWWKHGHWHFWRUDQGWKHSRZHUVXSSO\
 'HWHFWRUFDEOHFRQQHFWRU 6XSSO\RUUHPRYHSRZHU
 /('
,QGLFDWH WKH SRZHU VXSSO\ VWDWXV ZULWWHQ DV ě3RZHUĜ  WKH
RSHUDWLQJ VWDWXV ZULWWHQ DV ě%XV\Ĝ  DQG WKH VWDWXV RI ZLUHG
DQGZLUHOHVVQHWZRUNFRPPXQLFDWLRQV ZULWWHQDVě/LQNĜ 
 3RZHURQRIIEXWWRQ 3RZHU2Q2IIEXWWRQ
 :L)L$QWHQQD $QWHQQDIRUZLUHOHVVFRQQHFWLRQ




0Q %QORQPGPV (WPEVKQP
 3RZHURQRIIEXWWRQ 3RZHU2Q2IIEXWWRQ
 3RZHUVWDWXVLQGLFDWRU
3RZHU2Q/('RQ
• 5HPDLQLQJEDWWHU\VWDWXVa*UHHQ
• 5HPDLQLQJEDWWHU\VWDWXVa<HOORZ
• 5HPDLQLQJEDWWHU\VWDWXVOHVVWKDQ5HG
3RZHU2II/('RII 
 3URFHVVVWDWXVLQGLFDWRU
5HJLVWHUHGLQWKHV\VWHPDQGLQWKHSDULQJVWDWH/('RQ
7KH'HWHFWRULVVHOHFWHGIRUH[SRVXUH/('EOLQNV
7KH/('FRORUVDUHJUHHQ\HOORZPDJHQWDEOXHF\DQ 
 /LQNLQGLFDWRU
:LUHGPRGH
• *HQHUDO*UHHQSHULRGLFDOO\EOLQNV
• +:VLJQDOFKHFN*UHHQDSHULRGLFDOO\EOLQNV
:LUHOHVVPRGH7KHJUHHQ/('LVRQ










z 3RZHU6XSSO\%R[

0Q %QORQPGPV (WPEVKQP
 (TXLSRWHQWLDOLW\7HUPLQDO
7KHWHUPLQDOZKLFKZKHQFRQQHFWHGWRJHWKHUEULQJ
YDULRXVSDUWVRIDSLHFHRIHTXLSPHQWRURIDV\VWHP
WRWKHVDPHSRWHQWLDO
 3RZHU3OXJ&RQQHFWRU &RQQHFWWKH$&SRZHUFRUGDQGWKHSRZHUVXSSO\
ER[
 )XVH 7$+9  %ORFNWKHFXUUHQWZKHQRYHUYROWDJHLVORDGHGWR$&
LQSXWSRZHU
 3RZHU6ZLWFK 7XUQRQDQGRIIWKH$&LQSXWSRZHU
 /$1&RQQHFWRU 5-  7HUPLQDOIRU*%(WKHUQHWFRPPXQLFDWLRQVEHWZHHQ
3&DQGWKHSRZHUVXSSO\ER[
 'DWD&RQQHFWRU 6XSSO\SRZHUDQGVHQGDQGUHFHLYHGDWD












z %DWWHU\

0Q %QORQPGPV (WPEVKQP
 %DWWHU\7HUPLQDO &RQQHFWWKHEDWWHU\DQGWKHGHWHFWRU















z %DWWHU\5HFKDUJHU


0Q %QORQPGPV (WPEVKQP
 &KDUJHU&RQQHFWRU %DWWHU\FKDUJHUFRQQHFWRU
 3RZHU,QGLFDWRU
,QGLFDWHEDWWHU\FKDUJLQJVWDWXV
• *UHHQ&KDUJLQJFRPSOHWH
• 5HG&KDUJLQJ
• 5HG%OLQN(UURURIFKDUJLQJ
 %DWWHU\&KDUJLQJ7HUPLQDO %DWWHU\FKDUJLQJWHUPLQDO













2CTV5RGEKHKECVKQP
z 0HFKDQLFDO)HDWXUHV
¾ 'HWHFWRU
 #/%9 #/%9 (/%9
&KOGPUKQP [[PP [[PP
9GKIJV 7\SNJ 7\SNJ 7\SNJ
Ȅ ZR%DWWHU\6HW
'PECRUWNCVKQP
/CVGTKCN 0J$O
9KPFQY
/CVGTKCN &DUERQ)LEHU3ODWHZLWKPP7KLFNQHVV
2CEMKPI %2;

¾ 3RZHU6XSSO\%R[
&KOGPUKQP [[PP H[FOXGLQJWKHUXEEHUIHHW 
9GKIJV 7\S.J
'PECRUWNCVKQP/CVGTKCN $O
2CEMKPI %2;












z (OHFWULFDO)HDWXUHV
¾ 'HWHFWRU
 #/%9 #/%9 (/%9
5GPUQT6[RG D6L7)7
5EKPVKNNCVQT &V,
6QVCN2KZGN0WODGT [SL[HOV [SL[HOV
6QVCN2KZGN#TGC [PP [PP
'HHGEVKXG2KZGN0WODGT [SL[HOV [SL[HOV
'HHGEVKXG2KZGN#TGC [PP [PP
2KZGNRKVEJ XP
.KOKVKPI4GUQNWVKQP 0D[OSPP
'PGTI[4CPIG a.Y
#&%QPXGTUKQP ELWV
9K(K ,(((DEJQDF
*+]*+]
+24CPIG ,3
%QOOWPKECVKQP *LJDELW(WKHUQHW
6TKIIGT/QFG 1RUPDO0RGH
$('0RGH $XWR([SRVXUH'HWHFWLRQ0RGH 

¾ 3RZHU6XSSO\%R[
+PRWV   9a  +]$&ODVV,
 RU9  $
1WVRWV   9  $






¾ &DEOH
.#0%CDNG &$7
2QYGT%QFG
755RGE 
+RVSLWDO*UDGH3RZHU&RUG
9a$PPŒ[&1(0$3WR
,(&&6-7$:*[&9:
-4'75RGE
9a$PPŒ[&
&CVC%CDNG 0

¾ %DWWHU\
1WVRWV8QNVCIG 9 
%CRCEKV[ P$K
%JCTIKPI2GTKQF KRXUV ZKHQFKDUJLQJWKHGHWHFWRU  
KRXUV ZKHQFKDUJLQJWKHEDWWHU\ 
$CVVGT[RGTHQTOCPEG
$0&:KRXUV ZLWKIXOOFKDUJHGEDWWHU\ 
$0&:KRXUV ZLWKIXOOFKDUJHGEDWWHU\ 
)0&:KRXUV ZLWKIXOOFKDUJHGEDWWHU\ 

¾ %DWWHU5HFKDUJHU
+PRWV8QNVCIG 9  $
1WVRWV8QNVCIG 9  $




'PXKTQPOGPV4GSWKTGOGPV
z 3&5HTXLUHPHQW
+VGO &GVCKN
&38 $WOHDVW,QWHO&RUHL*HQHUDWLRQ UHFRPPHQGHGL 
5$0 $WOHDVW*%RI5$0UHTXLUHPHQW *%IRUELW26DQG*%
IRUELW26UHFRPPHQGHG 
&DSDFLW\RI'LVN'ULYH 
$W OHDVW *% IRU DSSOLFDWLRQ DQG DUFKLYLQJ 5HFRPPHQGHG
*% IRU DSSOLFDWLRQV DQG VHFRQGDU\ GULYH RI 7% IRU LPDJH
DUFKLYLQJ
1HWZRUN&DUG 'XDO  QHWZRUN FDUG V\VWHP UHTXLUHG 2QH IRU
QHWZRUN ,QWHUQHW DQGRQHIRUWKH'53DQHOFRPPXQLFDWLRQ
*UDSKLF&DUG0RQLWRU
5HVROXWLRQRIDWOHDVW[IRUGHVNWRSDQG[
IRU ODSWRS )RU GLDJQRVWLFV SXUSRVH ZH UHFRPPHQG  [
UHVROXWLRQ PHJDSL[HOV PRQLWRU
26 0LFURVRIW:LQGRZVELWELW

z (QYLURQPHQW5HTXLUHPHQW
+VGO /KP 6[R /CZ 7PKV 0QVG
6WRUDJH 7UDQVSRUW
7HPSHUDWXUHV    Ȕ 
2SHUDWLQJ7HPSHUDWXUHV    Ȕ 
6WRUDJH 7UDQVSRUW
+XPLGLW\    +5 
2SHUDWLQJ+XPLGLW\    +5 
6WRUDJH 7UDQVSRUW
3UHVVXUH    K3D 
2SHUDWLQJ3UHVVXUH    K3D 



&KOGPUKQPU
z 'HWHFWRU
$0&:

&KOGPUKQP OO 
9GKIJV MI  0QVG
9 & *
    



$0&:

&KOGPUKQP OO 
9GKIJV MI  0QVG
9 & *
    



)0&:
&KOGPUKQP OO 
9GKIJV MI  0QVG
9 & *
    



z 3RZHU6XSSO\%R[
G
&KOGPUKQP OO 
9GKIJV MI  0QVG
9 & *
    













z %DWWHU\
G
&KOGPUKQP OO 
9GKIJV MI  0QVG
9 & *
    
















z %DWWHU\5HFKDUJHU

&KOGPUKQP OO 
9GKIJV MI  0QVG
9 & *
    
















z &DEOHDQG$FFHVVRU\
0Q %QORQPGPV 2JQVQ 5RGEKHKECVKQP
 'DWD&DEOH

/HQJWKP
:HLJKWNJ
 /$1&DEOH

/HQJWKP
:HLJKWNJ
 /$1&DEOH

/HQJWKP
:HLJKWNJ
 $&3RZHU&RUG

/HQJWKP
:HLJKWNJ
 5HFKDUJHU
$GDSWHU

/HQJWKP
:HLJKWNJ
 5HFKDUJHU$GDSWHU
$&3RZHU&RUG

/HQJWKP
:HLJKWNJ



 ,QVWDOODWLRQ86%RU&'

/HQJWKPP
:HLJKWNJ

/HQJWKPP
:HLJKWNJ
6WRUDJH&DSDFLW\0E\WH
 6ZLWFK%R[ 2SWLRQDO

/HQJWK[[
:['[+PP 
:HLJKWNJ
 ([SRVXUH6ZLWFK
2SWLRQDO 

/HQJWKP
:HLJKWNJ
 86%
&DEOH 2SWLRQDO 

/HQJWKP
:HLJKWNJ
 7ULJJHU&DEOH 2SWLRQDO 

/HQJWKP
:HLJKWNJ



+PUVCNNCVKQPCPF%CNKDTCVKQP
+PUVCNNCVKQP
z 6RIWZDUH,QVWDOODWLRQ
¾ 5XQę;$6B:B6HWXSH[HĚILOHWRLQVWDOOę;$6B:ĚDQGę(]9LHZĚDQGFOLFNę1H[WĚ 


¾ &OLFNę,QVWDOOĚWRVWDUWLQVWDOODWLRQ 






¾ &OLFNę2.ĜZKHQWKHLQVWDOODWLRQLVILQLVKHG 


¾ 0LFURVRIW9LVXDO6WXGLR3DFNDJHLVQHFHVVDU\WRXVH$E\]$FTXLVLWLRQ6RIWZDUHDQG
9LHZHU&KHFNę$FFHSWĚDQGFOLFNę,QVWDOOĚ 




¾ &OLFNę&ORVHĚZKHQWKHLQVWDOODWLRQLVILQLVKHG 





¾ &OLFNę2.ĚZKHQ;$6B:B6HWXSLVFRPSOHWHG










z 3URGXFW6HW8S
 &RQQHFWLRQPHWKRGVRIHDFKRSHUDWLRQPRGH
¾ $('0RGH $XWR([SRVXUH'HWHFWLRQ0RGH1RWXVHVZLWFKER[ 
7KHXVHUFDQDFTXLUHLPDJHVZLWKRXWDGGLWLRQDOFRQQHFWLRQEHWZHHQWKH;UD\V\VWHP
ZKLFKLVDOUHDG\LQVWDOOHGDQGWKHGHWHFWRU:KHQ;UD\VDUHH[SRVHGE\DQH[SRVXUH
VZLWFKRIWKHLQVWDOOHG;UD\V\VWHPWKHGHWHFWRUGHWHFWVWKH;UD\VWKDWDUHDEVRUEHG
ZLWKRXWDQ\DGGLWLRQDOH[WHUQDOH[SRVXUHVLJQDOVDQGFRQYHUWWKHPLQWRGLJLWDOVLJQDOV
&RQYHUWHGGLJLWDOGDWDLVGHOLYHUHGWR3&YLD$3 $FFHVV3RLQW RUPDLQFDEOHDQG3&
FRQYHUWVWKHGHOLYHUHGGDWDLQWRLPDJHVWRVKRZLWRQWKHPRQLWRU

Ȅ 2EMHFW3&;UD\6\VWHPDUHQRWLQFOXGHGLQWKLVFRPSRQHQW










¾ 1RUPDO0RGH ZLWK6ZLWFK%R[ 
7KHXVHUFDQDFTXLUHLPDJHVE\FRQQHFWLQJ6ZLWFK%R[WR;UD\V\VWHPWKDWLVDOUHDG\
LQVWDOOHG1RUPDO0RGHLVWRVHQGH[SRVXUHVLJQDOVWR3&DQG;UD\6\VWHPXVLQJ
6ZLWFK%R[DQGDVHSDUDWHH[SRVXUHVZLWFK%\SUHVVLQJWKHH[SRVXUHVZLWFKFRQQHFWHG
WR6ZLWFK%R[WKHGHWHFWRULVDFWLYDWHGDQGě5HDG\ĜVLJQFDQEHVHHQ:KHQSUHSDUHG
WKHGHWHFWRUGHOLYHUVH[SRVXUHVLJQDOVWR;UD\6\VWHP
7KHGHWHFWRUFRQYHUWVDEVRUEHG[UD\WRGLJLWDOGDWDGHOLYHUVLWWR3&YLD$3 $FFHVV
3RLQW RUPDLQFDEOHDQG3&FRQYHUWVWKHGHOLYHUHGGLJLWDOGDWDLQWRLPDJHVWRVKRZLW
RQWKHPRQLWRU

Ȅ 2EMHFW3&;UD\6\VWHPDQG&RQWUROSDQHODUHQRWLQFOXGHGLQWKLVFRPSRQHQW



x 7KH GHWHFWRU RSHUDWHV LQ D ZLUHOHVV VWDWH ZKHQ XVLQJ EDWWHU\ SRZHU
DORQHDQGLQDZLUHGVWDWHZKHQXVLQJDGDWDFDEOH



 3&6HW8S
¾ 6HW8SWKH1HWZRUNDVEHORZ
>1HWZRUN&RQQHFWLRQ@!>/RFDO$UHD&RQQHFWLRQ@ &OLFNWKHULJKWPRXVHEXWWRQ !
&OLFNę3URSHUWLHVĚ


¾ 6HOHFW>,QWHUQHW3URWRFRO9HUVLRQ 7&3,3 @!&OLFNę3URSHUWLHVĚ




¾ 6HOHFW>8VHWKHIROORZLQJ,3DGGUHVV@!(QWHUWKH,3DGGUHVVWKH'HWHFWRU,3DGGUHVV












x + DE\]'HWHFWRUĜVGHIDXOW,3DGGUHVVLV$OVR\RXFDQ
XVH  a  GHWHFWRU ,3 + DE\]
UHFRPPHQGV  a  IRU 3& ,3 DGGUHVV DQG
IRU6XEQHWPDVN



z ,PDJH$FTXLVLWLRQVRIWZDUH ;$6B: VHWXS
¾ &RQQHFWWKHGHWHFWRUDQGWXUQWKHSRZHURQ
¾ ,IWKHFRQQHFWHGGHWHFWRU,3DGGUHVVLVGLIIHUHQWIURPWKH,3DGGUHVVHQWHUWKH
GHWHFWRU,3DGGUHVVFRQQHFWHGWRWKH'HWHFWRU,3$GGUHVVDQGFOLFNVHWEXWWRQ












¾ 5XQę;$6B:H[HĚZKLFKLVLQę&?;$6B:Ě2QFHWKHGHWHFWRULVFRQQHFWHGWR3&
VXFFHVVIXOO\WKHQHWZRUNLQIRVLJQVKDOOWXUQIURPUHGě;ĜWRJUHHQěݱĜ 

¾ 9HULI\WKDWWKHVRIWZDUH&RP3RUWLVVHWWRWKHVDPHYDOXHDIWHUYHULI\LQJWKHSRUW
QXPEHURIWKH6ZLWFK%R[86%FDEOHFRQQHFWHGWRWKH3&LQWKH'HYLFH0DQDJHU 





¾ $IWHUFKHFNLQJFRQQHFWLRQVHOHFW7ULJJHU0RGH 7ULJJHU0RGH RXWRI1RUPDO0RGH
DQG$('0RGH $XWR([SRVXUH'HWHFWLRQ0RGH ,ILWLVVXFFHVVIXODSRSXSVKDOO
FRPHRQDQGWKHFKDQJHG7ULJJHU0RGH 7ULJJHU0RGH EHVKRZQLQę'HWHFWRU
6WDWXVĚ 


%CNKDTCVKQP
&DOLEUDWLRQVKDOOEHSHUIRUPHGWRDFTXLUHDSURSHULPDJH7KHLPDJHZLOOQRWEHFOHDUHQRXJK
ZLWKRXWFDOLEUDWLRQ


x &DOLEUDWLRQ VKDOO EH SHUIRUPHG RQFH HYHU\ RQH \HDU IRU VWDELOL]HG
GHWHFWRUFRQGLWLRQ 



z 'DUNLPDJHDFTXLVLWLRQ
¾ &OLFN*HW'DUNWRJHWD'DUNLPDJHRQWKH&DOLEUDWLRQWDE7KH3UHYLHZZLQGRZ
DSSHDUVDQGDFTXLUHVWKH'DUNLPDJH7KHDFTXLUHG'DUNLPDJHZLOOEHGLVSOD\HGLQ
WKHLPDJHILOHOLVW



x + DE\] UHFRPPHQGV WR XVH WKH $YHUDJH 'DUN RSWLRQ WR HQKDQFH
LPDJHSHUIRUPDQFH
x ,I \RX VHOHFW WKH $YHUDJH 'DUN RSWLRQ 'DUN LPDJHV ZLOO EH
DXWRPDWLFDOO\DFTXLUHGWRWKHQXPEHURIWRWDOGDUNIUDPHYDOXHV

x 'DUN LPDJH LQ $(' 0RGH $XWR ([SRVXUH 'HWHFWLRQ 0RGH  LV VDYHG
LQWKHEHORZORFDWLRQ
&?;$6B:?&DOB?&DO7\SH$('?
x 'DUNLPDJHLQ1RUPDO0RGHLVVDYHGLQWKHEHORZORFDWLRQ
&?;$6B:?&DOB?&DO7\SH1RU7UJ? 




z %ULJKWLPDJHDFTXLVLWLRQDQGFUHDWLRQRIFDOLEUDWLRQLPDJH
¾ $FFRUGLQJWRWKH7ULJJHU0RGH 2SHUDWLRQ0RGH WKHEULJKWLPDJHLVDFTXLUHGLQ
GLIIHUHQWZD\V
¾ ,Q$('0RGH $XWR([SRVXUH'HWHFWLRQ0RGH FOLFNWKHę*HW%ULJKWĚEXWWRQRIWKH
VRIWZDUHWRDFTXLUHWKHEULJKWLPDJH7KHEULJKWLPDJHVPXVWEHDFTXLUHGDWWZHQW\
FDOLEUDWLRQSRLQWV7KHDFTXLUHGEULJKWLPDJHVDUHVKRZQLQWKHLPDJHILOHOLVW













¾ ,Q1RUPDO0RGHZLWKRXWFOLFNLQJWKHę*HW%ULJKWĚRQWKHVRIWZDUHDQGXVHVWKH
6ZLWFK%R[([SRVXUHVZLWFKWRDFTXLUHWKHEULJKWLPDJH7KHEULJKWLPDJHVPXVWEH
DFTXLUHGDWWZHQW\FDOLEUDWLRQSRLQWV7KHDFTXLUHGEULJKWLPDJHVDUHVKRZQLQWKH
LPDJHILOHOLVW 


































x + DE\]UHFRPPHQGVWZHQW\FDOLEUDWLRQSRLQWVVXFKDVZULWWHQEHORZ
6RPHDUWLIDFWFDQEHVHHQRQLPDJHVLIWKHFDOLEUDWLRQSRLQWVDUHQRW
VXIILFLHQW 
Ȅ 6,'
Ȅ &DOSRLQWaZLWK$OPPILOWHU
Ȅ &DOSRLQWaZLWKRXW$OPPILOWHU
%CNKDTCVKQPRQKPV M8R O# O#U
   
   
   
   
   
   
   
   
   
   
   
   
   
   
   
   
   
   



   
   

x ,Q $(' PRGH $XWR ([SRVXUH 'HWHFWLRQ 0RGH  HDFK EULJKW LPDJH
PXVWEHDFTXLUHGDWLQWHUYDOVRIVHFRQGV
x ,Q $(' PRGH $XWR ([SRVXUH 'HWHFWLRQ 0RGH  ;UD\ VKDOO EH
H[SRVHG ZLWKLQ  VHFRQGV RQFH WKH ę$FTXLVLWLRQĚ EXWWRQ LV FOLFNHG
2WKHUZLVHWKHDFWLRQZLOOEHFDQFHOOHG 
x ,Q 1RUPDO 0RGH WKH LPDJH LV DFTXLUHG XVLQJ 6ZLWFK %R[ ([SRVXUH
VZLWFKQRWFOLFNLQJę*HW%ULJKWĚEXWWRQ
x 'RQRWH[SRVH;UD\ZKHQę%XV\ĚPHVVDJHLVGLVSOD\HGLQę3UHYLHZĚ
SRSXS ZLQGRZ $Q\ ,PDJHV FDQĜW EH DFTXLUHG GXULQJ ę%XV\Ě VWDWH
DOWKRXJK ;UD\ LV H[SRVHG ([SRVH ;UD\ ZKHQ ę5HDG\ IRU ([SRVXUHĚ
LVVKRZQXSLQę3UHYLHZĚZLQGRZ
















¾ :KHQDFTXLULQJWKHEULJKWLPDJHWKHQDPHRIWKHLPDJHILOHPXVWEH%ULJKWUDZa
%ULJKWUDZ:KHQ\RXFUHDWHWKHEULJKWLPDJHILOHWKHFDOLEUDWLRQLPDJH
 B2&B[[[[UDZLVDXWRPDWLFDOO\FUHDWHG7KHDFTXLUHGEULJKWLPDJHVDUHVKRZQLQ
WKHLPDJHILOHOLVW







z %30*HQHUDWLRQ
¾ &OLFNę*HQHUDWH%30ĚLQ%30WDSDQGFOLFNę2.ĚLQSRSXSWRILQLVKJHQHUDWLQJWKH
%30










&KTGEVKQPHQT7UG
5GVWR
z 6HWXSRI,PDJH
¾ 2SWLRQDOO\SUHSURFHVVLQJRSWLRQVFDQEHVHOHFWHG%XWVHOHFWWKHRSWLRQVDVVKRZQ
EHORZ




x :KHQWKUHHSUHSURFHVVLQJRSWLRQVLQ ę$FTXLVLWLRQĚ WDSDUH VHOHFWHG
FRUUHFWHGLPDJHVFDQEHDFTXLUHG



z 6HWXSRI'HWHFWRU
¾ 'HVLJQDWHWKHILOHWKDWKDVWKHSDUDPHWHUYDOXHIRUGHWHFWRUVHWXS
¾ )RU$0&:GHWHFWRUVHOHFW$0&:SDUSDUDPHWHU
¾ )RU$0&:GHWHFWRUVHOHFW$0&:SDUSDUDPHWHU
¾ )RU)0&:GHWHFWRUVHOHFW)0&:SDUSDUDPHWHU









¾ 6HWWKHURWRUGHOD\
£  5RWRUGHOD\PHDQVWKHWLPHEHWZHHQWKHSUHSVZLWFKDQGWKHH[SRVXUHVZLWFK
VHFLVWKHGHIDXOWVHWWLQJ












z 0XOWL'HWHFWRU6HWXS
+ DE\]GHWHFWRUVXSSRUWę0XOWL'HWHFWRUĚIXQFWLRQWRFRQQHFWDVHYHUDOGHWHFWRUVWRRQH
3&7KLVIXQFWLRQLVXVHIXOZKHQWZRGHWHFWRUVDUHLQWHJUDWHGLQDQ;UD\V\VWHP

x LWFRXOGWDNHDIHZVHFRQGVWRFKDQJHWRDQRWKHUGHWHFWRUDFFRUGLQJ
WR 3& FRQGLWLRQ ,I FXVWRPHUV UHSHDWHGO\ VHOHFW RWKHUV GXULQJ
FKDQJLQJWKHGHWHFWRUDOOGHWHFWRUVFDQEHGLVFRQQHFWHG

¾ &OLFNę(GLWĚLQę6HWWLQJĚWDS





¾ &OLFNę$GGĚ7KHQRWKHUGHWHFWRUVWKDW\RXZDQWWRDGGZLOOEHVKRZQLQę'HWHFWRU
/LVWĚ


¾ (QWHUWKHQDPHVRIWKHDGGLWLRQDOGHWHFWRUVLQę$OLDVĚDQGFKDQJH,3DGGUHVVLPDJH
VL]HFDOLEUDWLRQILOHORFDWLRQDQGLPDJHILOHORFDWLRQDQGFOLFNę$SSO\Ě2QFHWKH
FKDQJHVDUHDSSOLHGFOLFNę&RQILUPĚ 







¾ 0DNHVXUHWKHDGGLWLRQDOGHWHFWRUVDUHVKRZQDVEHORZDQGVHOHFWQHFHVVDU\
GHWHFWRUV 












+OCIG#ESWKUKVKQP
z ,PDJH$FTXLVLWLRQ0HWKRG 
¾ &KHFN WKH QHWZRUN FRQQHFWLRQ DQG UHTXLUHG SUHSURFHVVLQJ RSWLRQV DUH VHOHFWHG LQ
ę$FTXLVLWLRQĚ WDE DQG FOLFN WKH ę(QDEOH &DO (QJLQHĚ FKHFNER[ &KHFN WKH
ę&DOBKDQGOH ĚPHVVDJHDSSHDUVLQWKHę'HWHFWRU6WDWXVĚPHVVDJHZLQGRZ








¾ &OLFNWKHę3UH3URFHVVLQJĚFKHFNER[(QWHUWKHLPDJHILOHQDPHLQę,PDJH1DPHĚ













¾ ,Q$('0RGH $XWR([SRVXUH'HWHFWLRQ0RGH FOLFNWKHę*HW%ULJKWĚEXWWRQRIWKH
VRIWZDUHWRDFTXLUHWKHEULJKWLPDJH7KHDFTXLUHGEULJKWLPDJHVDUHVKRZQLQWKH
LPDJHILOHOLVW















¾ ,Q1RUPDO0RGHZLWKRXWFOLFNLQJWKHę*HW%ULJKWĚRQWKHVRIWZDUHDQGXVHVWKH
6ZLWFK%R[([SRVXUHVZLWFKWRDFTXLUHWKHEULJKWLPDJH7KHDFTXLUHGEULJKWLPDJHV
DUHVKRZQLQWKHLPDJHILOHOLVW 



x ,Q $(' PRGH $XWR ([SRVXUH 'HWHFWLRQ 0RGH  HDFK EULJKW LPDJH
PXVWEHDFTXLUHGDWLQWHUYDOVRIVHFRQGV
x ,Q $(' PRGH $XWR ([SRVXUH 'HWHFWLRQ 0RGH  ;UD\ VKDOO EH
H[SRVHG ZLWKLQ  VHFRQGV RQFH WKH ę$FTXLVLWLRQĚ EXWWRQ LV FOLFNHG
2WKHUZLVHWKHDFWLRQZLOOEHFDQFHOOHG 
x ,Q 1RUPDO 0RGH WKH LPDJH LV DFTXLUHG XVLQJ 6ZLWFK %R[ ([SRVXUH
VZLWFKQRWFOLFNLQJę*HW%ULJKWĚEXWWRQ
x 'RQRWH[SRVH;UD\ZKHQę%XV\ĚPHVVDJHLVGLVSOD\HGLQę3UHYLHZĚ
SRSXS ZLQGRZ $Q\ ,PDJHV FDQĜW EH DFTXLUHG GXULQJ ę%XV\Ě VWDWH



DOWKRXJK ;UD\ LV H[SRVHG ([SRVH ;UD\ ZKHQ ę5HDG\ IRU ([SRVXUHĚ
LVVKRZQXSLQę3UHYLHZĚZLQGRZ 

8KGYGT
z ,QVWUXFWLRQVIRU8VLQJě9LHZHUĜ 
¾ 5XQę(]B9LHZĚLQ&?(]B9LHZRUGRXEOHFOLFNWKHILOHIURPWKHLPDJHOLVW 







Double Click



¾ + DE\]9LHZHULVDSSHDUHGDIWHUGRXEOHFOLFNLQJWKHLPDJHILOH
£ ,PDJH%LUGYLHZ
¤ ,PDJH)LOH/LVW
¥ 3L[HO9DOXHVLQWKHLPDJH
¦ ,PDJH+LVWRJUDP
§ ,PDJHLQIRUPDWLRQLQWKH52,
0LQ0D[3L[HO9DOXH
0HDQ3L[HO9DOXH
3L[HO&ROXPQOLQH6WDQGDUG'HYLDWLRQ
¨ 52,(GLWRU 6L]H 
© 9HUWLFDO3URILOH
ª +RUL]RQWDO3URILOH
« ,QYHUWYLHZ






¾ 7RVHWDXWRPDWLFKLVWRJUDPZLQGRZFOLFNę$XWRĚ2USUHVV&WUODQGFOLFNOHIWPRXVH
EXWWRQWRJHWKHUIRUPDQXDOFRQWURO 

















7RFCVG
+PUVTWEVKQPHQT7UG
z 'HWHFWRU&RQQHFWLRQ
¾ ,Q ěĜ6HWWLQJVĜĜ WDE HQWHU ,3 DGGUHVV RI WKH FRQQHFWHG GHWHFWRU LQWR ę&RQQHFWLRQ ,3Ě
DQGFOLFNę5HDGĚIRUGHWHFWRULQIRUPDWLRQ 







z 8SGDWH
¾ &OLFNęđĚQH[WWRę8SGDWHILOHĚWRDWWDFKWKHILOHWRXSGDWHDQGFOLFNę8SGDWHĚ8SGDWH
FRPSOHWLRQLVVKRZQLQę/RJĚWDE 








z 1HWZRUN&RQQHFWLRQ 
¾ ę&RQILJXUDWLRQĚWDEVKRZVFXUUHQWQHWZRUNFRQQHFWLRQLQIRUPDWLRQ 


¾ <RXFDQFKDQJHGHWHFWRU,30$&DGGUHVV1HWPDVNFRXQWU\DQGZLUHOHVVQHWZRUN
VHWWLQJV&OLFNę8SGDWHĚDIWHUVHWWLQJDQGFKDQJLQJ 





z :LUHOHVV1HWZRUN6HWWLQJV 
¾ &OLFNę6FDQĚQH[WWR$3OLVWWRVHHWKHZLUHOHVVQHWZRUNOLVWWKDWFDQEHFRQQHFWHG 


¾ 6HOHFWWKHQHWZRUNWKDW\RXZDQWWRFRQQHFWHQWHUWKHSDVVZRUGDQGFOLFNę8SGDWHĚ 






¾ &OLFNę5HDGĚWRFKHFNWKHZLUHOHVVQHWZRUNLQIRUPDWLRQ


¾ <RXFDQLQLWLDOL]HWKHZLUHOHVVQHWZRUNVHWWLQJV&OLFNę&OHDU$3,QIRĚDQGWKHQ
ę8SGDWHĚ 




%QORQPGPV&GUETKRVKQPUCPF7UCIG
7KHFRPSRQHQWVRI$0&:$0&:)0&:DUHGLYLGHGLQWRH[DPLQDWLRQURRPXVH
DQGFRQWUROURRPXVHLQDFFRUGDQFHZLWKLQVWDOODWLRQORFDWLRQ
%QORQPGPV%NCUUKHKECVKQPQPKPUVCNNCVKQPCPFNQECVKQP
z ([DPLQDWLRQ5RRP&RPSRQHQWV


 
'HWHFWRU 3RZHU6XSSO\%R[ 'DWD&DEOH $&3RZHU&RUG

  
%DWWHU\   



z &RQWURO5RRP&RPSRQHQWV

 
/$1&DEOH %DWWHU\5HFKDUJHU 5HFKDUJHU
$GDSWHU
5HFKDUJHU$GDSWHU
$&3RZHU&RUG


 

,QVWDOODWLRQ86%RU&' ,QVWDOODWLRQ 8VHU
PDQXDO +DUG&RS\   



&GVGEVQT2QYGT5WRRN[$QZ

z 7KLVHTXLSPHQWLVWXUQHGRQE\WKH3RZHU%XWWRQRIHDFKFRPSRQHQW
z &KHFNLQJWKHSRZHURQVWDWXV
%QORQPGPV 2QYGT$WVVQP
.QECVKQP 6QEJGEMVJGRQYGTUVCVWU
£ 'HWHFWRU 5LJKWVLGH %OXHSRZHU/('
¤ 3RZHU6XSSO\%R[ )URQWVLGH *UHHQSRZHU/('

¾ $OOFRQQHFWLRQVKRXOGEHGRQHEHIRUHWXUQRQWKHSRZHUVXSSO\ER[
¾ 7XUQRQWKHSRZHURIWKHSRZHUVXSSO\ER[DQGFKHFNWKHVWDWXVRI3RZHU6ZLWFK
¾ &KHFNWKHVWDWXVRIFDEOHFRQQHFWLRQDQGEDWWHU\LIWKHSRZHU/('RQGHWHFWRULVQRW
LQEOXH
¾ 7KHGHWHFWRULVJHWWLQJSUHSDUHGWRZRUNDQGLQLWLDOL]HLIWKHEXV\/('RQGHWHFWRULV
EOLQNLQJ
(WPEVKQP .QECVKQP .'&+PFKECVQT
3RZHURQ GHWHFWRU  3RZHU/('LQGLFDWRURQWKHGHWHFWRU %OXH
3RZHURQ SRZHUVXSSO\ER[  7KHIURQWVLGHRISRZHUVXSSO\ *UHHQ
3UHSDUHGWRZRUNDQGLQLWLDOL]H %XV\/('LQGLFDWRURQWKHGHWHFWRU %OLQNLQJEOXH







$CVVGT[CPF$CVVGT[4GEJCTIGT
z %DWWHU\

ྙ
 %DWWHU\WHUPLQDOSDUW
z %DWWHU\5HFKDUJHU

¾ $IWHUWKH$GDSWRU $'$ FRQQHFWVWR3RZHUFRUGEHVXUHWRFRQQHFWLWWR
$GDSWRUWHUPLQDORQWKHEDFNVLGHRI5HFKDUJHU
¾ 7LOWWKHWRSSDUWRIWKHEDWWHU\WLJKWO\DQGLQVHUWWKHEDWWHU\WRSUHVVWREHSODFHGRQ
WKHEDWWHU\UHFKDUJHUVDIHO\




¾ %DWWHU\5HFKDUJHU/('

.'&+PFKECVQT 4GOCKPKPI$CVVGT[5VCVWU
*UHHQ &KDUJLQJFRPSOHWH
5HG &KDUJLQJ
5HGEOLQN &KDUJLQJHUURU



/CKPVGPCPEG
%NGCPKPI
z &OHDQWKHGHWHFWRUZLWK,3$ ,VRSURS\ODOFRKRO ZKHQLWLVFRQWDPLQDWHG
z %HIRUHFOHDQLQJWKHGHWHFWRUWXUQRIIWKHSRZHUDQGVHSDUDWHWKHEDWWHU\
z :HDUZDWHUSURRIJORYHVWRSURWHFW\RXUKDQGVIURPGLUHFWFRQWDFWZLWK,3$RUDQ\RWKHU
OLTXLG
z 'RQRWSRXURUVSUD\,3$GLUHFWO\RQWKHGHWHFWRU8VHIDEULFRUVRIWFORWKPRLVWHQHGZLWK
,3$WRFOHDQ
z $YRLGJHWWLQJ,3$RUDQ\RWKHUOLTXLGLQWRWKHGHWHFWRU
z $IWHUFOHDQLQJZDLWXQWLOWKH,3$LVGULHGFRPSOHWHO\

+PURGEVKQP
z ,QRUGHUWRHQVXUHWKDWWKHGHWHFWRULVXVHGVDIHO\DQGQRUPDOO\SOHDVHEHVXUHWRLQVSHFW
WKHSURGXFWUHJXODUO\EHIRUHXVH
z 3OHDVHSHUIRUPLQVSHFWLRQVEDVHGRQWKHFKHFNOLVWEHORZ
+PURGEVKQP.KUV 7UGT 8GPFQT %[ENG
&KHFNLIFDEOHVDUHQRWGDPDJHG Č  'DLO\
&KHFN LI SOXJV DQG FRQQHFWRUV DUH QRW FRQQHFWHG RU
GDPDJHG Č  'DLO\
&KHFNLIFRYHURUSDUWLVQRWGDPDJHG Č  'DLO\
&KHFNWKH/('LQGLFDWRU Č  'DLO\
5H&DOLEUDWLRQ  Č <HDUO\







4GRNCEGCDNG2CTVUCPF+PUVTWEVKQPQH4GRNCEGOGPV 
z )XVH 7$+9 [PP  
¾ 3UHVVWKHEXWWRQVLQWKHUHGER[EHORZWRWDNHWKHIXVHER[RXW
¾ 5HPRYHWZRIXVHVIURPWKHIXVHER[DQGUHSODFHWKHPZLWKRWKHUV
   

z /$1&DEOH8733$:* &$7VWUDLJKWWKURXJK 






z $&SRZHU&DEOH  9a$PP[& .56SHF 


















&KURQUCNQT4GE[ENKPI
)ROORZ ORFDO JRYHUQLQJ RUGLQDQFHV DQG UHF\FOLQJ SODQV UHJDUGLQJ WKH GLVSRVDO RU UHF\FOLQJ RI
GHYLFHFRPSRQHQWV

    

'LVSRVDORIROG(OHFWULFDO (OHFWURQLF(TXLSPHQW

7KLVV\PEROLQGLFDWHVWKDWWKLVSURGXFWVKDOOQRWEHWUHDWHGDVKRXVHKROGZDVWH,QVWHDGLWVKDOO
EH KDQGHG RYHU WR WKH DSSOLFDEOH FROOHFWLRQ SRLQW IRU WKH UHF\FOLQJ RI HOHFWULFDO DQG HOHFWURQLF
HTXLSPHQW %\ HQVXULQJ WKLV SURGXFW LV GLVSRVHG RI FRUUHFWO\ \RX ZLOO KHOS SUHYHQW SRWHQWLDO
QHJDWLYHFRQVHTXHQFHVIRUWKHHQYLURQPHQWDQGKXPDQKHDOWKZKLFKFRXOGRWKHUZLVHEHFDXVHG
E\ LQDSSURSULDWH ZDVWH KDQGOLQJ RI WKLV SURGXFW )RU PRUH GHWDLOHG LQIRUPDWLRQ DERXW UHF\FOLQJ
WKLVSURGXFWSOHDVHUHIHUWRORFDOJRYHUQLQJRUGLQDQFHVDQGUHF\FOLQJSODQV













9CTTCPV[
9CTTCPV[RTQEGFWTG
,I%X\HUSURPSWO\QRWLILHV+ DE\]RU6HOOHUUHJDUGLQJDQ\SDUWVWKDWIDLOWRSHUIRUPDVVSHFLILHG
XQGHUQRUPDOXVDJHGXULQJWKH:DUUDQW\3HULRGDQG+ DE\]GHWHUPLQHVWKDWVXFKIDLOXUHUHVXOWHG
IURPDGHIHFWLQPDWHULDOVRUZRUNPDQVKLSGXULQJWKH:DUUDQW\3HULRGWKHQ+ DE\]DWLWVRSWLRQ
VKDOOUHSDLUUHEXLOGRUDGMXVWWKHDIIHFWHGSDUWV
+ DE\]LVQRWUHVSRQVLEOHIRUGHIHFWVWKDWRFFXULQWKHIROORZLQJHQYLURQPHQWV 
L 1RUPDO DQG IDLU ZHDU DQG WHDU RU 3URGXFW ZKLFK KDV EHHQ PRGLILHG ZLWKRXW + DE\]ĜV
DSSURYDO
LL 3URGXFW ZKLFK KDV QRW EHHQ LQVWDOOHG LQ VWULFW FRQIRUPLW\ WR WKH + DE\]ĜV GLUHFWLRQV RU
XVHG DQ LQSXW SRZHU VRXUFH WKDW LV GLIIHUHQW IURP WKH LQSXW SRZHU VRXUFH VSHFLILHG LQ
WKHXVHUPDQXDORUGDPDJHGE\LPSURSHUKDQGOLQJVWRUDJHRUXVHE\EX\HURUDWKLUG
SDUW\
LLL 0RGLILFDWLRQRIWKHVRIWZDUHRIWKHSURGXFWE\WKHEX\HURUDWKLUGSDUW\
LY 8VHRI3URGXFWLQFRPELQDWLRQZLWKGHYLFHVRUSURGXFWVQRWSXUFKDVHGIURP+ DE\]
Y 8VHRUDSSOLFDWLRQRI3URGXFWLQDILHOGRULQDQHQYLURQPHQWIRUZKLFKVXFK3URGXFWZDV
QRWGHVLJQHGRUFRQWHPSODWHG
YL 8VHRIDQ\SDUWVRUPDWHULDOQRWSURYLGHGE\+ DE\]IRUZDUUDQW\VHUYLFH
YLL  7KHWKLUGSDUW\ĜVPDLQWHQDQFHQRWFHUWLILHGE\+ DE\]
YLLL  )RUFHPDMHXUHVXFKDVQDWXUDOGLVDVWHU
+ DE\] VKDOO QRW LQ DQ\ HYHQW RU XQGHU DQ\ FLUFXPVWDQFHV EH UHVSRQVLEOH IRU GDPDJHV RU
RWKHUVXPV LQH[FHVVRIWKHWRWDOSXUFKDVHSULFH DFWXDOO\SDLGE\%X\HUWR6HOOHU LH+ DE\]RU
+ DE\]ĜV DXWKRUL]HG DJHQW :LWKRXW OLPLWLQJ WKH JHQHUDOLW\ RI WKH IRUHJRLQJ XQGHU QR
FLUFXPVWDQFHVKDOO + DE\]EHUHVSRQVLEOHRUOLDEOHLQDQ\UHJDUG ZLWKUHVSHFWWRGDPDJHVIURP
ORVV RI XVH ORVV RI WLPH ORVV RI GDWD LQFRQYHQLHQFH FRPPHUFLDO ORVV ORVW SURILWV RU VDYLQJV RU
RWKHU LQFLGHQWDO VSHFLDO RU FRQVHTXHQWLDO GDPDJHV FODLPHG E\ %X\HU WR DULVH RXW RI WKH XVH RU



LQDELOLW\WRXVHWKH3URGXFWHYHQLI%X\HUKDVEHHQDGYLVHGRIWKHSRVVLELOLW\RIVXFKGDPDJHV
,Q WKH HYHQW WKDW WKH SURGXFW LV UHWXUQHG WR + DE\] DIWHU WKH ZDUUDQW\ KDV H[SLUHG + DE\]
UHVHUYHVWKHULJKWWRLQYRLFHDUHDVRQDEOHIHHIRUWKHUHSDLUVHUYLFHVSURYLGHGWR%X\HU
+ DE\]VKDOOPDNHWKHVROHILQDOGHWHUPLQDWLRQDERXWZKHWKHUWKHIDLOWRSHUIRUPRFFXUUHGLQ
QRUPDO XVDJH XQGHU ZDUUDQW\  RU QRW H[FOXGHG IURP ZDUUDQW\  ,I WKH DXWKRUL]HG DJHQW RU WKH
%X\HUGRHVQĜWDFFHSWWKHUHVXOWRI+ DE\]ĜVLQYHVWLJDWLRQWKHEXUGHQRISURRILVRQWKHP

9CTTCPV[
,I %X\HU QHHGV WR PDNH D FODLP EDVHG RQ WKLV :DUUDQW\ %X\HU VKRXOG DGYLVH 6HOOHU LQ ZULWLQJ
LPPHGLDWHO\DWWKHIROORZLQJDGGUHVV

2TQFWEV0COG 'LJLWDO)ODW3DQHO;UD\'HWHFWRU
/QFGN0COG $0&:$0&:)0&:
.KHG6KOG \HDUVIURPVDOHVGDWH
9CTTCPV[ \HDUVIURPVDOHVGDWH














'/%&GENCTCVKQP
%QORNKCPEG5VCVGOGPV
7KLVHTXLSPHQWFRPSOLHVZLWK,(&(0&VWDQGDUGVIRUPHGLFDOGHYLFHV
7KLV HTXLSPHQW QHHGV VSHFLDO SUHFDXWLRQV UHJDUGLQJ (0& DQG QHHGV WR EH LQVWDOOHG DQG SXW
LQWRVHUYLFHDFFRUGLQJWRWKH(0&LQIRUPDWLRQSURYLGHGLQWKHXVHUPDQXDO
'RQRWXVHDQ\ZLUHOHVVGHYLFHVLQFOXGLQJFHOOXODUSKRQHVQHDUWKHV\VWHP$OOZLUHOHVVGHYLFHV
ZKHWKHUWKH\FRPSO\ZLWKWKH(0&VWDQGDUGRUQRWPD\HPLWHOHFWURPDJQHWLFLQWHUIHUHQFHVDQG
FDXVHWKHV\VWHPWRPDOIXQFWLRQZKHQWKH\DUHXVHGQHDUE\
7KLVHTXLSPHQWVKRXOGQRWEHXVHGDGMDFHQWWRRUVWDFNHGZLWKRWKHUHTXLSPHQWLIDGMDFHQWRU
VWDFNHGXVHLVQHFHVVDU\WKHHTXLSPHQWVKRXOGEHWHVWHGDQGYHULILHGLQRUGHUWRHQVXUHQRUPDO
RSHUDWLRQVLQWKHFRQILJXUDWLRQLQZKLFKLWZLOOEHXVHG
&KDQJHVRUPRGLILFDWLRQVQRWH[SUHVVO\DSSURYHGE\WKHSDUW\UHVSRQVLEOHIRUFRPSOLDQFHFRXOG
YRLGWKHXVHU VDXWKRULW\WRRSHUDWHWKHHTXLSPHQW 
$OO LQWHUFRQQHFW FDEOHV WR SHULSKHUDO GHYLFHV PXVW EH VKLHOGHG DQG SURSHUO\ JURXQGHG H[FHSW
ZKHQWHFKQRORJLFDOO\SURKLELWHG8VHRIFDEOHVQRWSURSHUO\VKLHOGHGDQGJURXQGHGPD\UHVXOWLQ
WKHHTXLSPHQWFDXVLQJUDGLRIUHTXHQF\LQWHUIHUHQFH
7KHXVHRIFDEOHVRUDFFHVVRULHVRWKHUWKDQWKRVHVSHFLILHGPD\UHVXOWLQLQFUHDVHGHPLVVLRQVRU
GHFUHDVHGLPPXQLW\
6KRXOG DQ\ LQWHUIHUHQFH (0&  EH GHWHFWHG ZLWK RWKHU HTXLSPHQW SOHDVH SRVLWLRQ RWKHU
HTXLSPHQWDZD\IURPWKLVRQH
:KHQ XVLQJ WKLV V\VWHP RQ D SDWLHQW ZLWK DQ LPSODQWDEOH SDFHPDNHU RU DQ LPSODQWDEOH
FDUGLRYHUWHU GHILEULOODWRU WKH SDWLHQW PXVW EH LQIRUPHG WKDW FRQWLQXRXV ;UD\ H[SRVXUH LQ SXOVH
IRUPPD\FDXVHWKHSDFHPDNHURUFDUGLRYHUWHUGHILEULOODWRUWRPDOIXQFWLRQ
:KHQ XVLQJ WKLV V\VWHP HQVXUH WKDW ;UD\V DUH QRW H[SRVHG GLUHFWO\ RQWR WKH SDWLHQWĜV
LPSODQWDEOHSDFHPDNHURULPSODQWDEOHFDUGLRYHUWHUGHILEULOODWRUDQGWKDWWKHH[SRVXUHWLPHLVNHSW
DVVKRUWDVSRVVLEOH



7KLV HTXLSPHQW PD\ EH LQWHUIHUHG ZLWK E\ RWKHU HTXLSPHQW HYHQ LI WKDW RWKHU HTXLSPHQW
FRPSOLHVZLWK&,635(0,66,21UHTXLUHPHQWV

)WKFCPEGCPF/CPWHCEVWTGTğU&GENCTCVKQPĚ'NGEVTQOCIPGVKE'OKUUKQPU

7KLV SURGXFW LV LQWHQGHG IRU XVH LQ WKH HOHFWURPDJQHWLF HQYLURQPHQW VSHFLILHG EHORZ 7KH
FXVWRPHURUWKHXVHURIWKLVSURGXFWVKRXOGDVVXUHWKDWLWLVXVHGLQVXFKDQHQYLURQPHQW
7KLV:LUHOHVV'HWHFWRULVLQWHQGHGIRUXVHLQWKHHOHFWURPDJQHWLFHQYLURQPHQWVSHFLILHGEHORZ7KH
XVHURIWKLV:LUHOHVV'HWHFWRUVKRXOGDVVXUHWKDWLWLVXVHGLQVXFKDQHQYLURQPHQW
(PLVVLRQWHVW &RPSOLDQFH (OHFWURPDJQHWLFHQYLURQPHQWJXLGDQFH
5)HPLVVLRQV
&,635 *URXS
7KLV:LUHOHVV'HWHFWRUXVHV5)HQHUJ\RQO\IRULWV
LQWHUQDOIXQFWLRQ7KHUHIRUHLWV5)HPLVVLRQVDUHYHU\
ORZDQGDUHQRWOLNHO\WRFDXVHDQ\LQWHUIHUHQFHLQ
QHDUE\HOHFWURQLFHTXLSPHQW
5)HPLVVLRQV
&,635 &ODVV$ 
7KLV:LUHOHVV'HWHFWRULVVXLWDEOHIRUXVHLQDOO
HVWDEOLVKPHQWVRWKHUWKDQGRPHVWLFDQGPD\EH
XVHGLQGRPHVWLFHVWDEOLVKPHQWVDQGWKRVHGLUHFWO\
FRQQHFWHGWRWKHSXEOLFORZYROWDJHSRZHUVXSSO\
QHWZRUNWKDWVXSSOLHVEXLOGLQJVXVHGIRUGRPHVWLF
SXUSRVHVSURYLGHGWKHIROORZLQJZDUQLQJLVKHHGHG
:DUQLQJ7KLVHTXLSPHQWV\VWHPLVLQWHQGHGIRUXVH
E\KHDOWKFDUHSURIHVVLRQDOVRQO\7KLV
HTXLSPHQWV\VWHPPD\FDXVHUDGLRLQWHUIHUHQFHRU
PD\GLVUXSWWKHRSHUDWLRQRIQHDUE\HTXLSPHQW,W
PD\EHQHFHVVDU\WRWDNHPLWLJDWLRQPHDVXUHVVXFK
DVUHRULHQWLQJRUUHORFDWLQJWKH:LUHOHVV'HWHFWRURU
VKLHOGLQJWKHORFDWLRQ
+DUPRQLFVHPLVVLRQ
,(& &ODVV$
9ROWDJHIOXFWXDWLRQV
IOLFNHUHPLVVLRQV
,(&
&RPSLOHV










)WKFCPEGCPF/CPWHCEVWTGTğU&GENCTCVKQPĚ'NGEVTQOCIPGVKEKOOWPKV[
7KLV:LUHOHVV'HWHFWRULVLQWHQGHGIRUXVHLQWKHHOHFWURPDJQHWLFHQYLURQPHQWVSHFLILHGEHORZ7KH
FXVWRPHURUWKHXVHURIWKLV:LUHOHVV'HWHFWRUVKRXOGDVVXUHWKDWLWLVXVHGLQVXFKDQHQYLURQPHQW
,0081,7<WHVW ,(&WHVWOHYHO &RPSOLDQFHOHYHO
(OHFWURPDJQHWLF
HQYLURQPHQWė
JXLGDQFH
(OHFWURVWDWLF
GLVFKDUJH (6'  
,(&
N9FRQWDFW
N9DLU
N9FRQWDFW
N9DLU
)ORRUVVKRXOGEHZRRG
FRQFUHWHRUFHUDPLF
WLOH,IIORRUVDUH
FRYHUHGZLWKV\QWKHWLF
PDWHULDOWKHUHODWLYH
KXPLGLW\VKRXOGEHDW
OHDVW
(OHFWULFDOIDVW
7UDQVLHQWEXUVW
,(&
N9IRUSRZHUVXSSO\
OLQHV
N9IRULQSXWRXWSXW
OLQHV
N9IRUSRZHUVXSSO\
OLQHV
N9IRULQSXWRXWSXW
OLQHV
0DLQVSRZHUTXDOLW\
VKRXOGEHWKDWRID
W\SLFDOFRPPHUFLDORU
KRVSLWDOHQYLURQPHQW
6XUJH
,(&
N9
GLIIHUHQWLDOPRGH
N9
FRPPRQPRGH
N9
GLIIHUHQWLDOPRGH
N9
FRPPRQPRGH
0DLQVSRZHUTXDOLW\
VKRXOGEHWKDWRID
W\SLFDOFRPPHUFLDORU
KRVSLWDOHQYLURQPHQW
3RZHUIUHTXHQF\
+] 0DJQHWLF
ILHOG
,(&
$P $P
3RZHUIUHTXHQF\
PDJQHWLFILHOGVVKRXOG
EHDWOHYHOV
FKDUDFWHULVWLFRID
W\SLFDOORFDWLRQLQD



W\SLFDOFRPPHUFLDORU
KRVSLWDOHQYLURQPHQW
9ROWDJHGLSVVKRUW
,QWHUUXSWLRQVDQG
9ROWDJHYDULDWLRQVRQ
SRZHUVXSSO\LQSXW
OLQHV,(&
8ǉ !GLSLQ
8ǉ IRUF\FOH
8ǉ GLSLQ
8ǉ IRUF\FOHF\FOH
8ǉ GLSLQ
8ǉ IRUF\FOHF\FOH
8ǉ !GLSLQ
8ǉ IRUVHF
8ǉ !GLSLQ
8ǉ IRUF\FOH
8ǉ GLSLQ
8ǉ IRUF\FOHF\FOH
8ǉ GLSLQ
8ǉ IRUF\FOHF\FOH
8ǉ !GLSLQ
8ǉ IRUVHF
0DLQVSRZHUTXDOLW\
VKRXOGEHWKDWRID
W\SLFDOFRPPHUFLDORU
KRVSLWDOHQYLURQPHQW,I
WKHXVHURIWKLV
:LUHOHVV'HWHFWRU
UHTXLUHVFRQWLQXHG
RSHUDWLRQGXULQJSRZHU
PDLQVLQWHUUXSWLRQVLW
LVUHFRPPHQGHGWKDW
WKLV:LUHOHVV'HWHFWRU
EHSRZHUHGIURPDQ
XQLQWHUUXSWLEOHSRZHU
VXSSO\RUDEDWWHU\
0QVG8ǉLVWKHDFPDLQVYROWDJHSULRUWRDSSOLFDWLRQRIWKHWHVWOHYHO

7KLV:LUHOHVV'HWHFWRULVLQWHQGHGIRUXVHLQWKHHOHFWURPDJQHWLFHQYLURQPHQWVSHFLILHGEHORZ7KH
FXVWRPHURUWKHXVHURIWKLV:LUHOHVV'HWHFWRUVKRXOGDVVXUHWKDWLWLVXVHGLQVXFKDQHQYLURQPHQW
,0081,7<
WHVW
,(&
7(67/(9(/
&RPSOLDQFH
OHYHO
(OHFWURPDJQHWLFHQYLURQPHQWė
JXLGDQFH
&RQGXFWHG5)
,(&


9UPV
N+]WR0+]


9UPV
N+]WR0+]


3RUWDEOHDQGPRELOH5)
FRPPXQLFDWLRQVHTXLSPHQWVKRXOG
EHXVHGQRFORVHUWRDQ\SDUWRIWKLV
:LUHOHVV'HWHFWRULQFOXGLQJFDEOHV



5DGLDWHG5)
,(&












9P
0+]WR*+]












9P
0+]WR*+]












WKDQWKHUHFRPPHQGHGVHSDUDWLRQ
GLVWDQFHFDOFXODWHGIURPWKHHTXDWLRQ
DSSOLFDEOHWRWKHIUHTXHQF\RIWKH
WUDQVPLWWHU

4GEQOOGPFGFUGRCTCVKQPFKUVCPEG
 
 0+]WR0+]
 0+]WR*+]
ZKHUH3LVWKHPD[LPXPRXWSXW
SRZHUUDWLQJRIWKHWUDQVPLWWHULQ
ZDWWV : DFFRUGLQJWRWKH
WUDQVPLWWHUPDQXIDFWXUHUDQGGLVWKH
UHFRPPHQGHGVHSDUDWLRQGLVWDQFHLQ
PHWHUV P 
)LHOGVWUHQJWKVIURPIL[HG5)
WUDQVPLWWHUVDVGHWHUPLQHGE\DQ
HOHFWURPDJQHWLFVLWHVXUYH\D
VKRXOG
EHOHVVWKDQWKHFRPSOLDQFHOHYHOLQ
HDFKIUHTXHQF\UDQJHE 
,QWHUIHUHQFHPD\RFFXULQWKHYLFLQLW\
RIHTXLSPHQWPDUNHGZLWKWKH
IROORZLQJV\PERO



127(   $W0+]DQG0+]WKHKLJKHUIUHTXHQF\UDQJHDSSOLHV
127(   7KHVHJXLGHOLQHVPD\QRWDSSO\LQDOOVLWXDWLRQV(OHFWURPDJQHWLFSURSDJDWLRQLVDIIHFWHG
E\DEVRUSWLRQDQGUHIOHFWLRQIURPVWUXFWXUHVREMHFWVDQGSHRSOH
D )LHOGVWUHQJWKIURPIL[HGWUDQVPLWWHUVVXFKDVEDVHVWDWLRQVIRUUDGLR FHOOXODUFRUGOHVV WHOHSKRQHV
DQGODQGPRELOHUDGLRVDPDWHXUUDGLR$0DQG)0UDGLREURDGFDVWDQG79EURDGFDVWFDQQRWEH
SUHGLFWHG WKHRUHWLFDOO\ ZLWK DFFXUDF\ 7R DVVHVV WKH HOHFWURPDJQHWLF HQYLURQPHQW GXH WR IL[HG 5)
WUDQVPLWWHUVDQHOHFWURPDJQHWLFVLWHVXUYH\VKRXOGEHFRQVLGHUHG,IWKHPHDVXUHGILHOGVWUHQJWKLQ
WKH ORFDWLRQ LQ ZKLFK WKLV :LUHOHVV 'HWHFWRU LV XVHG H[FHHGV WKH DSSOLFDEOH 5) FRPSOLDQFH OHYHO
DERYH WKLV :LUHOHVV 'HWHFWRU VKRXOG EH REVHUYHG WR YHULI\ QRUPDO RSHUDWLRQ ,I DEQRUPDO
SHUIRUPDQFHLVREVHUYHGDGGLWLRQDOPHDVXUHVPD\EHQHFHVVDU\VXFKDVUHRULHQWLQJRUUHORFDWLQJ
WKLV:LUHOHVV'HWHFWRU
E2YHUWKHIUHTXHQF\UDQJHN+]WR0+]ILHOGVWUHQJWKVVKRXOGEHOHVVWKDQ9P

















4GEQOOGPFGFUGRCTCVKQPFKUVCPEGUDGVYGGPRQTVCDNGCPFOQDKNG4(
EQOOWPKECVKQPUGSWKROGPVCPFVJKU9KTGNGUU&GVGEVQT
7KLV :LUHOHVV 'HWHFWRU LV LQWHQGHG IRU XVH LQ DQ HOHFWURPDJQHWLF HQYLURQPHQW LQ ZKLFK UDGLDWHG 5)
GLVWXUEDQFHV DUH FRQWUROOHG 7KH FXVWRPHU RU WKH XVHU RI WKLV :LUHOHVV 'HWHFWRU FDQ KHOS SUHYHQW
HOHFWURPDJQHWLF LQWHUIHUHQFH E\ PDLQWDLQLQJ D PLQLPXP GLVWDQFH EHWZHHQ SRUWDEOH DQG PRELOH 5)
FRPPXQLFDWLRQV HTXLSPHQW WUDQVPLWWHUV  DQG WKLV :LUHOHVV 'HWHFWRU DV UHFRPPHQGHG EHORZ
DFFRUGLQJWRWKHPD[LPXPRXWSXWSRZHURIWKHFRPPXQLFDWLRQVHTXLSPHQW
5DWHGPD[LPXP
RXWSXWSRZHU
RIWUDQVPLWWHU
:
6HSDUDWLRQGLVWDQFHDFFRUGLQJWRIUHTXHQF\RIWUDQVPLWWHU
P
N+]WR0+] 0+]WR0+]

0+]WR*+]

   
   
   
   
   
)RU WUDQVPLWWHUV UDWHG DW D PD[LPXP RXWSXW SRZHU QRW OLVWHG DERYH WKH UHFRPPHQGHG VHSDUDWLRQ
GLVWDQFH G LQ PHWHUV P  FDQ EH HVWLPDWHG XVLQJ WKH HTXDWLRQ DSSOLFDEOH WR WKH IUHTXHQF\ RI WKH
WUDQVPLWWHUZKHUH3LVWKHPD[LPXPRXWSXWSRZHUUDWLQJRIWKHWUDQVPLWWHULQZDWWV : DFFRUGLQJWR
WKHWUDQVPLWWHUPDQXIDFWXUHU
127(   $W0+]DQG0+]WKHVHSDUDWLRQGLVWDQFHIRUWKHKLJKHUIUHTXHQF\UDQJHDSSOLHV
127(   7KHVHJXLGHOLQHVPD\QRWDSSO\LQDOOVLWXDWLRQV(OHFWURPDJQHWLFSURSDJDWLRQLVDIIHFWHGE\
DEVRUSWLRQDQGUHIOHFWLRQIURPVWUXFWXUHVREMHFWVDQGSHRSOH



9KTGF9KTGNGUU+PVGTHCEG
9KTGF
5VCPFCTF ,(((FRPSOLDQFH
2J[UKECNFCVCTCVG %$6(7
9KTGNGUU
5VCPFCTF ,(((DEJQDF:L)L
(TGSWGPE[ *+]*+]GXDO
/QFWNCVKQP 2)'0ZLWK%36.436.4$04$0'%36.
&&.
5GEWTKV[ 2SHQ:(3:3$:3$36.3:$:3$(QWHUSULVH
2J[UKECNFCVCTCVG
,(((D0ESV
,(((E0ESV
,(((J0ESV
,(((Q0ESV
2QYGT1WVRWV
'+42'HHGEVKXG
+UQVTQRKE4CFKCVGF
2QYGT 
)RU*+]EDQGG%P
)RU*+]/RZHUVXEEDQGG%P
)RU*+]+LJKHUVXEEDQGG%P






x 5HVWULFWLRQRIXVHRI:L)LXVLQJ*+]EDQGV 0+] 
ę,Q WKH (8 WKH :L)L IXQFWLRQ LQ WKLV HTXLSPHQW VKRXOG QRW EH
XVHGRXWGRRUV
x 'R QRW FRQQHFW DQ\ GHYLFHV WR WKH GHWHFWRU WKDW LV DOUHDG\ LQ
QHWZRUN














2#465GTXKEG/CPWCN



 6JKU5GTXKEG/CPWCNIKXGUCFFKVKQPCNKPUVTWEVKQPHQTUGVVKPIWRVJGFGVGEVQT

%5/CPCIGT+PUVTWEVKQP
+PUVTWEVKQPHQT7UG
z )LUPZDUH8SGDWH
¾ &OLFNęđĚ LQWKHUHGER[ QH[WWRę8SORDGILOHĚLQWKHěĜ6HWWLQJVĜĜWDEDQGFKRRVHWKH
ILOHWRXSGDWHDQGFOLFNę8SGDWHĚ<RXPD\VHHWKHFRPSOHWLRQLQWKHę/RJĚWDE 






6TQWDNGUJQQVKPI
2TQDNGO 5QNWVKQP
:KHQ WKH GHWHFWRU LV QRW WXUQHG
RQ
FKHFNWKHEDWWHU\FKDUJLQJVWDWXV
FKHFNWKHFRQQHFWLRQRIGDWDFDEOH
:KHQ WKH SRZHU LV RII DOO RI D
VXGGHQ
FKHFNWKHUHPDLQLQJEDWWHU\
FKHFNWKHFRQQHFWLRQRIGDWDFDEOH
:KHQWKHQHWZRUNLVGLVFRQQHFWHG
 FKHFN WKH /$1 FDEOH FRQQHFWHG WR 3& DQG SRZHU VXSSO\
ER[
FKHFNWKHQHWZRUNRI:L)LURXWHU
FKHFNLIWKH,3DGGUHVVLVa
LQWKHLQWHUQHWSURWRFROYHUVLRQ
SURSHUWLHV

:KHQ D SUREOHP RFFXUV RQ WKH
LPDJHDFTXLUHG
FKHFNLIWKHUHLVDQ\GXVWRQWKHVXUIDFHRIWKHGHWHFWRU
 FRQWDFW + DE\] &XVWRPHU 6HUYLFH WHDP RU DXWKRUL]HG
GLVWULEXWRU ZKHQ WKH SUREOHP LV QRW VROYHG DIWHU PLQV
ZDLWLQJ



5GTXKEG%GPVGT
z .RUHD
z 2YHUVHDV&RQWDFWWKHORFDOGLVWULEXWRU
z *GCF3WCTVGTUė+ DE\] .RUHD 
)GRQJ&KHRLQVHRQJUR1DPVDP\HRQ&KHRLQJX<RQJLQVL 
*\HRQJJLGR5HSXEOLFRI.RUHD
z 'WTQRGCP#WVJQTK\GF4GRTGUGPVCVKXG '%4'2 Ě-DYL7HFKH. *HUPDQ\ 
6DFKVHQKDXVHQHU6WUDH6FKZDOEDFKDP7DXQXV*HUPDQ\
7(/ 
z 7PKVGF5VCVGU#IGPV+PHQTOCVKQPė0LFKDHOYDQGHUZRXGH(PHUJR*OREDO5HSUHVHQWDWLRQ
//&
%HH&DYH5RDG%XLOGLQJ6XLWH$XVWLQ7H[DV
7(/
)$;
(PDLO86$JHQW#8/FRP

)GRQJ&KHRLQVHRQJUR1DPVDP\HRQ&KHRLQJX<RQJLQVL*\HRQJJLGR5HSXEOLF
RI.RUHD















$WWDFKPHQW
&%7&75IRUSRZHUVXSSO\ER[
W\SH'(36DQG'(36$

Ref. Certif. No.
NO82590/A1/M2
IEC SYSTEM FOR MUTUAL RECOGNITION OF TEST CERTIFICATES FOR ELECTRICAL
EQUIPMENT (IECEE) CB SCHEME
SYSTEME CEI DACCEPTATION MUTUELLE DE CERTIFICATS DESSAIS DES
EQUIPEMENTS ELECTRIQUES (IECEE) METHODE OC
CB TEST CERTIFICATE CERTIFICAT D'ESSAI OC
Product
Produit Power supply
Name and address of the applicant
Nom et adresse du demandeur
DAEAN ELECOM CO., LTD.
903, RM903~907 Ace Gwangmyeong Tower, 108
Haan-ro, Gwangmyeong-si, Gyeonggi-do
Korea, Republic of
Name and address of the manufacturer
Nom et adresse du fabricant
DAEAN ELECOM CO., LTD.
903, RM903~907 Ace Gwangmyeong Tower, 108
Haan-ro, Gwangmyeong-si, Gyeonggi-do
Korea, Republic of
Name and address of the factory
Nom et adresse de l'usine
DAEAN ELECOM CO., LTD.
903, RM903~907 Ace Gwangmyeong Tower, 108
Haan-ro, Gwangmyeong-si, Gyeonggi-do
Korea, Republic of
Note: When more than one factory, please report on page 2
Note: Lorsque il y plus d'une usine, veuillez utiliser la deuxième page Additional information on page 2
Ratings and principal characteristics
Valeurs nominales et caractéristiques principales 1.0 A, 100-240 V~, 50/60 Hz, Cl. I
Output: 3 A, 16 Vdc
Trademark (if any)
Marque de fabrique (si elle existe)
Type of Manufacturer’s Testing Laboratories used
Type de programme du laboratoire d’essais constructeur
Model / Type Ref.
Ref. De type DEPS9601
Additional information (if necessary may also be
reported on page 2)
Les informations complémentaires (si nécessaire,
peuvent être indiqués sur la deuxième page
Risk management process according to ISO 14971:2007 is not covered in
this report and must be evaluated in the end product.
Additional information on page 2
A sample of the product was tested and found
to be in conformity with
Un échantillon de ce produit a été essayé et a été
considéré conforme à la
IEC 60601-1:2005, IEC 60601-1:2005/AMD1:2012
As shown in the Test Report Ref. No. which forms part
of this Certificate
Comme indiqué dans le Rapport dessais numéro de
référence qui constitue partie de ce Certificat
352278
This certificate replaces the certificate NO82590/A1/M1, due to technical
modification.
This CB Test Certificate is issued by the National Certification Body
Ce Certificat dessai OC est établi par l'Organisme National de Certification
Gaustadalléen 30
NO-0373 Oslo, Norway
Date: 24-04-2018 Signature: Jiyea Gim
Certification Department
Issued 2007-04 1/1

Ref. Certif. No.
NO96755/M1
IEC SYSTEM FOR MUTUAL RECOGNITION OF TEST CERTIFICATES FOR ELECTRICAL
EQUIPMENT (IECEE) CB SCHEME
SYSTEME CEI DACCEPTATION MUTUELLE DE CERTIFICATS DESSAIS DES
EQUIPEMENTS ELECTRIQUES (IECEE) METHODE OC
CB TEST CERTIFICATE CERTIFICAT D'ESSAI OC
Product
Produit Power supply
Name and address of the applicant
Nom et adresse du demandeur
DAEAN ELECOM CO., LTD.
903, RM903~907 Ace Gwangmyeong Tower, 108
Haan-ro, Gwangmyeong-si, Gyeonggi-do
Korea, Republic of
Name and address of the manufacturer
Nom et adresse du fabricant
DAEAN ELECOM CO., LTD.
903, RM903~907 Ace Gwangmyeong Tower, 108
Haan-ro, Gwangmyeong-si, Gyeonggi-do
Korea, Republic of
Name and address of the factory
Nom et adresse de l'usine
DAEAN ELECOM CO., LTD.
903, RM903~907 Ace Gwangmyeong Tower, 108
Haan-ro, Gwangmyeong-si, Gyeonggi-do
Korea, Republic of
Note: When more than one factory, please report on page 2
Note: Lorsque il y plus d'une usine, veuillez utiliser la deuxième page Additional information on page 2
Ratings and principal characteristics
Valeurs nominales et caractéristiques principales 1.0 A, 100-240 V~, 50/60 Hz, Cl. I or 3 A, 24 Vdc
Output: 3 A, 16 Vdc
Trademark (if any)
Marque de fabrique (si elle existe)
Type of Manufacturer’s Testing Laboratories used
Type de programme du laboratoire d’essais constructeur
Model / Type Ref.
Ref. De type DEPS9601A
Additional information (if necessary may also be
reported on page 2)
Les informations complémentaires (si nécessaire,
peuvent être indiqués sur la deuxième page
Risk management process according to ISO 14971:2007 is not covered in
this report and must be evaluated in the end product.
Additional information on page 2
A sample of the product was tested and found
to be in conformity with
Un échantillon de ce produit a été essayé et a été
considéré conforme à la
IEC 60601-1:2005, IEC 60601-1:2005/AMD1:2012
As shown in the Test Report Ref. No. which forms part
of this Certificate
Comme indiqué dans le Rapport dessais numéro de
référence qui constitue partie de ce Certificat
352278
This certificate replaces the certificate NO96755, due to technical
modification.
This CB Test Certificate is issued by the National Certification Body
Ce Certificat dessai OC est établi par l'Organisme National de Certification
Gaustadalléen 30
NO-0373 Oslo, Norway
Date: 24-04-2018 Signature: Jiyea Gim
Certification Department
Issued 2007-04 1/1

Test Report issued under the responsibility of
www.nemko.com
This Test Report, when bearing the Nemko name and logo is only valid when issued by a Nemko laboratory, or by a
laboratory having special agreement with Nemko.
TEST REPORT
IEC 60601-1
Part 1: General requirements for basic safety and essential performance
Report Number. ..............................: 352278
Date of issue ...................................: 2014-09-18, Amendment No. 2: 2018-04-23
Total number of pages .................... 19
Name of Testing Laboratory
preparing the Report ......................:
Nemko Korea Co., Ltd.
153, Osan-ro, Mohyeon-eup, Cheoin-gu, Yongin-si, Gyeonggi-do,
16885, Korea, Republic of
Applicant’s name ............................: DAEAN ELECOM CO., LTD.
Address ...........................................: 903, RM903~907 Ace Gwangmyeong Tower, 108, Haan-ro,
Gwangmyeong-si, Gyeonggi-do, Korea, Republic of
Test specification:
Standard ..........................................: IEC 60601-1:2005 (Third Edition) + CORR. 1 (2006) + CORR. 2
(2007) + AM1 (2012) or IEC 60601-1 (2012 reprint)
Test procedure................................: CB Scheme
Non-standard test method.............: N/A
Test Report Form No. .....................: IEC60601_1J_PS
Test Report Form(s) Originator.....: UL(US)
Master TRF ......................................: 2014-09
Copyright © 2014 IEC System of Conformity Assessment Schemes for Electrotechnical Equipment
and Components (IECEE System). All rights reserved.
This publication may be reproduced in whole or in part for non-commercial purposes as long as the IECEE is
acknowledged as copyright owner and source of the material. IECEE takes no responsibility for and will not
assume liability for damages resulting from the reader's interpretation of the reproduced material due to its
placement and context.
If this Test Report Form is used by non-IECEE members, the IECEE/IEC logo and the reference to the CB
Scheme procedure shall be removed.
This report is not valid as a CB Test Report unless signed by an approved CB Testing Laboratory and
appended to a CB Test Certificate issued by an NCB in accordance with IECEE 02.
General disclaimer:
The test results presented in this report relate only to the object tested.
This report shall not be reproduced, except in full, without the written approval of the Issuing CB Testing

Laboratory. The authenticity of this Test Report and its contents can be verified by contacting the NCB,
responsible for this Test Report.

Page 2 of 19 Report No. 352278
TRF No. IEC60601_1J_PS
Test item description........................: Power supply
Trade Mark .........................................:
Manufacturer .....................................: Same as applicant
Model/Type reference .......................: DEPS9601; DEPS9601A
Ratings ...............................................: <For model DEPS9601>
Input: 1.0 A, 100-240 V~, 50/60 Hz, Cl. I
Output: 3 A, 16 V
<For model DEPS9601A>
Input: 1.0 A, 100-240 V~, 50/60 Hz, Cl. I or 3 A, 24 V
Output: 3 A, 16 V

Page 3 of 19 Report No. 352278
TRF No. IEC60601_1J_PS
Testing procedure and testing location:
CB Testing Laboratory: Nemko Korea Co., Ltd.
Testing location/ address ............................ : 153, Osan-ro, Mohyeon-eup, Cheoin-gu, Yongin-si,
Gyeonggi-do, 16885, Korea, Republic of
Associated CB Testing Laboratory:
Testing location/ address ............................ :
Tested by (name, function, signature)........ : Hyun Woo, Park
Project handler
Approved by (name, function, signature) .. : Jae Hyeon, Kim
Verificator
Testing procedure: TMP/CTF Stage 1:
Testing location/ address ............................ :
Tested by (name, function, signature)........ :
Approved by (name, function, signature) .. :
Testing procedure: WMT/CTF Stage 2:
Testing location/ address ............................ :
Tested by (name + signature) ...................... :
Witnessed by (name, function, signature) . :
Approved by (name, function, signature) .. :
Testing procedure:
SMT/CTF Stage 3 or 4:
Testing location/ address ............................ :
Tested by (name, function, signature)........ :
Witnessed by (name, function, signature) . :
Approved by (name, function, signature) .. :
Supervised by (name, function, signature) :

Page 4 of 19 Report No. 352278
TRF No. IEC60601_1J_PS
List of Attachments (including a total number of pages in each attachment):
Attachment 1: Pictures of equipment, 3 pages (including cover page)
Attachment 2: PCB layout and circuit diagram, 4 pages (including cover page)
Summary of testing
Tests performed (name of test and test clause): Testing location:
All testing according to this standard at: Nemko Korea Co., Ltd.
153, Osan-ro, Mohyeon-eup, Cheoin-gu, Yongin-si,
Gyeonggi-do, 16885, Korea, Republic of
Clause Remarks Information/Comments
6 Classification of ME Equipment
and ME systems
Equipment has been evaluated as Class I, continuous
operation, ordinary equipment and has not been evaluated
for use in the presence of flammable anaesthetic mixture
with air, oxygen, or nitrous oxide. The equipment is not
intended for patient connection.
Summary of compliance with National Differences
List of countries addressed:
See main test report No. 269183 and amendment test report No. 323575.
The product fulfils the requirements of
- IEC 60601-1:2005 + AMD1:2012 and EN 60601-1:2006 + A1:2013
Copy of marking plate
The artwork below may be only a draft. The use of certification marks on a product must be
authorized by the respective NCBs that own these marks.
See main test report No. 269183 and amendment test report No. 323575.
Calibration All instruments used in the tests given in this test report are calibrated and
traceable to national or international standards.
Further information about traceability will be given on request.
Measurement
uncertainty
Measurement uncertainties are calculated for all instruments and instrument
set-ups given in this report. Calculations are based on the principles given in
the standard EA-4/02 (Dec. 1999), IEC Guide 115:2007 and other relevant
internal Nemko-procedures.
Further information about measurement uncertainties will be given on request.
Evaluation of results If not explicitly stated otherwise in the standard, the test is passed if the measured
value is equal to or below (above) the limit line, regardless of the measurement
uncertainty. If the measured value is above (below) the limit line, the test is not
passed - ref IEC Guide 115:2007. The instrumentation accuracy is within limits
agreed by IECEE-CTL.

Page 5 of 19 Report No. 352278
TRF No. IEC60601_1J_PS
GENERAL INFORMATION
Test item particulars (see also Clause 6):
Classification of installation and use ...................................... : Power supply
Device type (component/sub-assembly/ equipment/ system) : Component
Intended use (Including type of patient, application location) : Shall be checked in the end product.
Mode of operation ...................................................................: Continuous operation
Supply connection .................................................................. Appliance coupler for AC input or DC input
connector for DC input
Accessories and detachable parts included ...........................: None
Other options include..............................................................: None
Testing
Date of receipt of test item(s) .................................................: 2018-04-11
Dates tests performed ............................................................: 2018-04-16 to 2018-04-20
Possible test case verdicts:
- test case does not apply to the test object ..........................: N/A
- test object does meet the requirement .................................: Pass (P)
- test object was not evaluated for the requirement.................. : N/E (collateral standards only)
- test object does not meet the requirement ...........................: Fail (F)
Abbreviations used in the report:
- normal condition ................................................: N.C. - single fault condition ................ : S.F.C.
- means of Operator protection ...........................: MOOP - means of Patient protection ... : MOPP
General remarks:
"(See Attachment #)" refers to additional information appended to the report.
"(See appended table)" refers to a table appended to the report.
The tests results presented in this report relate only to the object tested.
This report shall not be reproduced except in full without the written approval of the testing laboratory.
List of test equipment must be kept on file and available for review.
Additional test data and/or information provided in the attachments to this report.
Throughout this report a comma / point is used as the decimal separator.
This Test Report Form is intended for the investigation of power supplies in accordance with IEC 60601-
1:2005, 3 rd edition + AM1. The Risk Management was excluded from the investigation; this shall be clearly
identified in this report and on the accompanying CB Test Certificate.
Additional test data and/or information may be provided in the attachments to this report.

Page 6 of 19 Report No. 352278
TRF No. IEC60601_1J_PS
Manufacturer’s Declaration per sub-clause 4.2.5 of IECEE 02:2012
The application for obtaining a CB Test Certificate
includes more than one factory location and a
declaration from the Manufacturer stating that the
sample(s) submitted for evaluation is (are)
representative of the products from each factory
has been provided ...................................................... :
Yes
Not applicable
When differences exist; they shall be identified in the General product information section.
Name and address of factory ................................. :
DAEAN ELECOM CO., LTD.
903, RM903~907 Ace Gwangmyeong Tower, 108, Haan-ro, Gwangmyeong-si, Gyeonggi-do, Korea,
Republic of
General product information:
This amendment test report No. 352278 shall always be used together with the main test report No. 269183,
323575.
The updates concerned in this test report are as follows;
- Addition of protection circuitry in secondary circuit (see attachment 1).
After reviewing of the above updates concerned, this amendment test report was checked with the following:
Cl. 4.11 Power input
Cl. 5.7 Humidity preconditioning treatment
Cl. 8.7 Leakage currents
Cl. 8.8.3 Dielectric strength test
Cl. 13.2 Single fault condition
Model differences:
- The basic model is DEPS9601.
- The variant mode DEPS9601A is identical to basic model DEPS9601 except for model type
designation and input rating.

Page 7 of 19 Report No. 352278
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J_PS
General product information: (Continued)
Project history:
Nemko Report/
Order No.:
Modification to the appliances: Changes/
Modifications in
clause(s):
269183 Main test report -
323575 Change concern:
- Modification of an address for testing lavoratory. No changes in its
location (see bold letters on page 1 and 2).
- Modification of addresses for applicant, manufacturer and factory.
No changes in its location (see bold letters on page 1 and factory
list, and copy of marking plate).
- Modification of trademark design (see page 1 and copy of
marking plate).
- Addition of a variant model DEPS9601A with modification of input
rating (see bold letters on page 1 and copy of marking plate).
- Addition of DC input connector for model DEPS9601A (see copy
of marking plate).
- Update the critical component list (see bold letters in appended
table 8.10).
List of attachments,
Summary of testing,
Copy of marking plate,
General product
information, Project
history,
Cl. 4.10, 4.11, 5.3, 5.5,
5.7, 7.2, 8.2, 8.5, 8.8,
8.9, 11.1, 13.1, 13.2
and associated
appended tables.
352278 Update concerned:
- Addition of protection circuitry in secondary circuit (see
attachment 1).
After reviewing of the above update concerned, due to the
similarity with previously tested equipment, only the test
items described right column were considered necessary to
accept the above change.
List of attachments,
Summary of testing,
General product
information, Project
history, Insulation
diagram/table, Cl.
4.11, 5.7, 6.2, 8.7, 8.8,
8.9, 13.2 and
associated appended
tables.

Page 8 of 19 Report No. 352278
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J_PS
INSULATION DIAGRAM
< Insulation diagram for model DEPS9601 (copy from main test report No. 269183) >

Page 9 of 19 Report No. 352278
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J_PS
INSULATION DIAGRAM
< Insulation diagram for model DEPS9601A (copy from amendment 1 test report No. 323575) >

Page 10 of 19 Report No. 352278
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J_PS
TABLE: INSULATION DIAGRAM P
Pollution degree ........................................ : 2 —
Overvoltage category ............................... : II —
Altitude ....................................................... : ≤ 2000 m —
Additional details on parts considered
as applied parts......................................... :
None Areas ______________
(See Clause 4.6 for details)
—
Area
Number and
type of
Means of
Protection:
MOOP,
MOPP
CTI Working
voltage
Required
creepage
(mm)
Required
clearance
(mm)
Measured
creepage
(mm)
Measured
clearance
(mm) Remarks
Vrms Vpk
C 2 MOOP IIIb 256 363 6.4 4.0 14.2 14.2 T1 primary
and
secondary
(as
component)
C1 1 MOOP IIIb 256 363 3.2 2.0 5.0 5.0 T1 primary
and core (as
component)
C2 1 MOOP IIIb 256 363 3.2 2.0 8.0 8.0 T1
secondary
and core (as
component)
C3 2 MOOP IIIb 240 340 5.0 4.0 8.8
1)
8.2 Across
opto-coupler
(PC1, PC2)
C4 2 MOOP IIIb 256 363 6.4 4.0 8.6
1)
6.5 Between pin
6 and pin 10,
11 of T1
D 2 MOOP IIIb 240 340 5.0 4.0 10.4
1)
8.0 Across
bridging
capacitor
(C12)
Supplementary Information:
1) There is a slot with > 1 mm width.

Page 11 of 19 Report No. 352278
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J_PS
INSULATION DIAGRAM CONVENTIONS and GUIDANCE:
A measured value must be provided in the value columns for the device under evaluation. The symbol >
(greater than sign) must not be used. Switch-mode power supplies must be re-evaluated in the device under
evaluation therefore N/A must not be used with a generic statement that the component is certified.
Insulation diagram is a graphical representation of equipment insulation barriers, protective impedance and
protective earthing. If feasible, use the following conventions to generate the diagram:
- All isolation barriers are identified by letters between separate parts of diagram, for example separate
transformer
windings, optocouplers, wire insulation, creepage and clearance distances.
- Parts connected to earth with large dots are protectively earthed. Other connections to earth are functional
- Applied parts are extended beyond the equipment enclosure and terminated with an arrow.
- Parts accessible to the operator only are extended outside of the enclosure, but are not terminated with an
arrow.

Page 12 of 19 Report No. 352278
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J_PS
4 GENERAL REQUIREMENTS —
4.11 Power input P
Steady-state measured input of ME EQUIPMENT or
ME SYSTEM at RATED voltage and at operating
settings indicated in instructions for use didn’t
exceed marked rating by more than 10% ......... :
See appended table 4.11. P
5 GENERAL REQUIREMENTS FOR TESTING ME EQUIPMENT —
5.7 ME EQUIPMENT or parts thereof affected by
climatic conditions were set up completely, or
partially, with covers detached and subjected to
a humidity preconditioning prior to tests of
Clauses 8.7.4 and 8.8.3 ..........................................:
Relevant tests subjected to
humidity preconditioning, are
conducted both before and
after.
P
ME EQUIPMENT heated to a temperature between
T and T + 4°C for at least 4 h and placed in a
humidity chamber (relative humidity 93%±3%)
and an ambient within 2 °C of T in the range of +
20 °C to + 32 °C for 48 h for units rated IPX0
Performed at 32 °C, 93 %R.H.
for 48 h.
P
6 CLASSIFICATION OF ME EQUIPMENT AND ME SYSTEMS —
6.2 CLASS I ME EQUIPMENT, externally powered Class I ME equipment. P
CLASS II ME EQUIPMENT, externally powered N/A
INTERNALLY POWERED ME EQUIPMENT Not internally powered ME
Equipment.
N/A
EQUIPMENT with means of connection to a SUPPLY
MAINS complied with CLASS I or CLASS II ME
EQUIPMENT requirements when so connected,
and when not connected to SUPPLY MAINS with
INTERNALLY POWERED ME EQUIPMENT requirements
N/A
8 PROTECTION AGAINST ELECTRICAL HAZARDS FROM ME EQUIPMENT —
8.7 LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS P
8.7.1 a) Electrical isolation providing protection
against electric shock limits currents to values
in 8.7.3 .................................................................. :
See appended table 8.7. P
b) Specified values of EARTH LEAKAGE , TOUCH ,
PATIENT LEAKAGE , and PATIENT AUXILIARY
CURRENTS applied in combination of conditions
in appended Table 8.7 ........................................ :
See appended table 8.7. P
8.7.2 Allowable values specified in 8.7.3 applied
under SINGLE FAULT CONDITIONS of 8.1 b), except
See appended table 8.7. P
– where insulation used in conjunction with a
PROTECTIVE EARTH CONNECTION , insulation short
circuited only under conditions in 8.6.4 b)
No such insulation parts. N/A

Page 13 of 19 Report No. 352278
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J_PS
– the only SINGLE FAULT CONDITION for EARTH
LEAKAGE CURRENT was interruption of one
supply conductor at a time
See appended table 8.7. P
8.7.3 Allowable Values P
a) Allowable values in 8.7.3 b), c), and d)
measured based on, and are relative to
currents in Fig 12 a), or by a device measuring
frequency contents of currents as in Fig 12 b . :
See appended table 8.7. P
b) Allowable values of PATIENT LEAKAGE and
AUXILIARY CURRENTS are according to Tables 3 &
4, and values of a.c. are relative to currents
having a frequency not less than 0.1Hz ........... :
N/A
c) TOUCH CURRENT did not exceed 100 μA in
NORMAL CONDITION and 500 μA in SINGLE FAULT
CONDITION (ITNC , ITSFC) ............................................ :
See appended table 8.7. P
d) E ARTH LEAKAGE CURRENT did not exceed 5 mA
in NORMAL CONDITION and 10 mA in SINGLE FAULT
CONDITION (IENC , IESFC )............................................ :
See appended table 8.7. P
Higher values of EARTH LEAKAGE CURRENT
permitted for PERMANENTLY INSTALLED ME
EQUIPMENT connected to a supply circuit
supplying only this ME EQUIPMENT according to
local regulations or IEC 60364-7-710 ................ :
No permanently installed
equipment.
N/A
e) LEAKAGE CURRENTS , regardless of waveform
and frequency, did not exceed 10 mA r.m.s. in
NORMAL or in SINGLE FAULT CONDITION (measured
with a non-frequency-weighted device............. :
See appended table 8.7. P
f) LEAKAGE CURRENTS that can flow in a
FUNCTIONAL EARTH CONDUCTOR in a non-
PERMANENTLY INSTALLED ME EQUIPMENT are 5 mA
in NORMAL CONDITION and 10 mA in SINGLE FAULT
CONDITION .............................................................. :
N/A
8.8 Insulation P
8.8.3 Dielectric Strength P
Solid insulating materials with a safety function
withstood dielectric strength test voltages .... :
See appended table 8.8.3. P
8.9 C REEPAGE DISTANCES and AIR CLEARANCES P
8.9.1.1 C REEPAGE DISTANCES and AIR CLEARANCES are 
to values in Tables 12 to 16 (inclusive), except
as specified in Clauses 8.9.1.2 to 8.9.1.15
See insulation diagram and
associate table.
P
- Insulation between parts of opposite polarity
of the MAINS PART on the supply mains side of
any mains fuse or OVER- CURRENT RELEASE , one
MEANS OF OPERATOR PROTECTION are  to values
in Table 13, Table 14 and Table 16
P

Page 14 of 19 Report No. 352278
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict

TRF No. IEC60601_1J_PS
13 HAZARDOUS SITUATIONS AND FAULT CONDITIONS —
13.2 SINGLE FAULT CONDITIONS P
13.2.1 During application of SINGLE FAULT CONDITIONS in
13.2.2 -13.2.13, inclusive, NORMAL CONDITIONS in
8.1 a) applied in least favourable combination :
See appended table 13.2. P
13.2.2 –
13.2.12
ME EQUIPMENT complied with 13.2.2 -13.2.12 ..... : See appended table 13.2. P

Page 15 of 19 Report No. 352278
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J_PS
4.11 TABLE: Power Input P
Operating Conditions / Ratings Voltage
(V)
Frequency
(Hz)
Current
(A)
Power
(VA)
Power factor
(cos φ)
DEPS9601 tested with following load:
3 A loaded at 16 Vdc output
90 50 1.05 94.5 —
100 50 0.95 1) 95.0 —
240 50 0.45 1) 108.0 —
264 50 0.42 110.9 —
90 60 1.03 92.7 —
100 60 0.94 1) 94.0 —
240 60 0.47 1) 112.8 —
264 60 0.43 113.6 —
DEPS9601A tested with following load:
3 A loaded at 16 Vdc output
24 Vdc — 2.40 2) 57.6 —
Supplementary Information:
- The measured power input (VA) did not exceed 110 % of the unit's ratings.
1) Rated (for model DEPS9601 and DEPS9601A): 1.0 A, 100-240 V~, 50/60 Hz
2) Rated (for model DEPS9601A): 3 A, 24 Vdc

Page 16 of 19 Report No. 352278
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J_PS
8.7 TABLE: leakage current P
Type of leakage current and test
condition (including single faults) 1)
Supply
voltage
(V)
Supply
frequency
(Hz)
Measured
max. value
(μA) 2)
Remarks
Fig. 13 - Earth Leakage (ER) — — —
Maximum allowed values:
5 mA NC; 10 mA SFC /
Non-frequency-weighted device
(NFWD)
AC power supplied (for model DEPS9601 and DEPS9601A)
ER, B, NC, S1=1 264 60 272 / 283 Pass (Limit = 5 mA / 10 mA)
ER, B, SFC, S1=0 264 60 489 / 531 Pass (Limit = 10 mA / 10 mA)
ER, A, NC, S1=1 264 60 274 / 285 Pass (Limit = 5 mA / 10 mA)
ER, A, SFC, S1=0 264 60 490 / 533 Pass (Limit = 10 mA / 10 mA)
DC power supplied (for model DEPS9601A only)
ER, B, NC, S2=1, S3=1 24 Vdc — 2 / 2 Pass (Limit = 5 mA / 10 mA)
ER, B, SFC, S2=0, S3=1 24 Vdc — 2 / 2 Pass (Limit = 10 mA / 10 mA)
ER, B, SFC, S2=1, S3=0 24 Vdc — 2 / 2 Pass (Limit = 10 mA / 10 mA)
ER, A, NC, S2=1, S3=1 24 Vdc — 2 / 2 Pass (Limit = 5 mA / 10 mA)
ER, A, SFC, S2=0, S3=1 24 Vdc — 2 / 2 Pass (Limit = 10 mA / 10 mA)
ER, A, SFC, S2=1, S3=0 24 Vdc — 2 / 2 Pass (Limit = 10 mA / 10 mA)
Supplementary information:
Note 1: For EARTH LEAKAGE CURRENT see 8.7.3 d) and 8.7.4.5;
Note 2: For TOUCH CURRENT see 8.7.3 c) and 8.7.4.6;
Note 3: For PATIENT LEAKAGE CURRENT SEE 8.7.3.b) and 8.7.4.7
Note 4: Total PATIENT LEAKAGE CURRENT values are only relative to equipment with multiple APPLIED PARTS of the
same type. See 8.7.4.7 h). The individual APPLIED PARTS complied with the PATIENT LEAKAGE CURRENT values.
Note 5: In addition to conditions indicated in the Table, tests conducted at operating temperature and after
humidity preconditioning of 5.7, EQUIPMENT energized in stand-by condition and fully operating, max rated
supply frequency, at 110 % of the max RATED MAINS VOLTAGE, and after relevant tests of Clause 11.6 (i.e.,
overflow, spillage, leakage, ingress of water and particulate matter, cleaning & disinfection, & sterilization).
- Measurements were taken for both AC and DC, measurements shown are the worst case with regards to
switches in the test setup.
1) The measured leakage currents did not exceed allowable limits. The measured value shows the maximum
value for the combination of switches, S5 and S12.
2) Testing was conducted without / with a non-frequency-weighted device (NFWD).
ER - Earth leakage current
TC – Touch current
MD - Measuring device
A - After humidity conditioning
B - Before humidity conditioning
1 - Switch closed or set to normal polarity
0 - Switch open or set to reversed polarity
NC - Normal condition
SFC - Single fault condition

Page 17 of 19 Report No. 352278
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J_PS
8.7 TABLE: leakage current (continued) P
Type of leakage current and test
condition (including single faults)
Supply
voltage
(V)
Supply
frequency
(Hz)
Measured
max. value
(μA) 2)
Remarks
Fig. 14 - Touch Current (TC) 1) — — —
Maximum allowed values:
100 μA NC; 500 μA SFC /
Non-frequency-weighted device
(NFWD)
AC power supplied (for model DEPS9601 and DEPS9601A)
TC, B, NC, S1=1, S7=1 264 60 2 / 2 Pass (Limit = 100 μA / 10 mA)
TC, B, SFC, S1=0, S7=1 264 60 2 / 2 Pass (Limit = 500 μA / 10 mA
TC, B, SFC, S1=1, S7=0 264 60 272 / 283 Pass (Limit = 500 μA / 10 mA
TC, A, NC, S1=1, S7=1 264 60 2 / 2 Pass (Limit = 100 μA / 10 mA)
TC, A, SFC, S1=0, S7=1 264 60 2 / 2 Pass (Limit = 500 μA / 10 mA
TC, A, SFC, S1=1, S7=0 264 60 274 / 285 Pass (Limit = 500 μA / 10 mA
DC power supplied (for model DEPS9601A only)
TC, B, NC, S2=1, S3=1 24 Vdc — 1 / 1 Pass (Limit = 100 μA / 10 mA)
TC, B, SFC, S2=0, S3=1 24 Vdc — 1 / 1 Pass (Limit = 500 μA / 10 mA
TC, B, SFC, S2=1, S3=0 24 Vdc — 1 / 1 Pass (Limit = 500 μA / 10 mA
TC, A, NC, S2=1, S3=1 24 Vdc — 1 / 1 Pass (Limit = 100 μA / 10 mA)
TC, A, SFC, S2=0, S3=1 24 Vdc — 1 / 1 Pass (Limit = 500 μA / 10 mA
TC, A, SFC, S2=1, S3=0 24 Vdc — 1 / 1 Pass (Limit = 500 μA / 10 mA
Supplementary information:
Note 1: For EARTH LEAKAGE CURRENT see 8.7.3 d) and 8.7.4.5;
Note 2: For TOUCH CURRENT see 8.7.3 c) and 8.7.4.6;
Note 3: For PATIENT LEAKAGE CURRENT SEE 8.7.3.b) and 8.7.4.7
Note 4: Total PATIENT LEAKAGE CURRENT values are only relative to equipment with multiple APPLIED PARTS of the
same type. See 8.7.4.7 h). The individual APPLIED PARTS complied with the PATIENT LEAKAGE CURRENT values.
Note 5: In addition to conditions indicated in the Table, tests conducted at operating temperature and after
humidity preconditioning of 5.7, EQUIPMENT energized in stand-by condition and fully operating, max rated
supply frequency, at 110 % of the max RATED MAINS VOLTAGE, and after relevant tests of Clause 11.6 (i.e.,
overflow, spillage, leakage, ingress of water and particulate matter, cleaning & disinfection, & sterilization).
- Measurements were taken for both AC and DC, measurements shown are the worst case with regards to
switches in the test setup.
1) The measured leakage currents did not exceed allowable limits. The measured value shows the maximum
value for the combination of switches, S5 and S12.
2) Testing was conducted without / with a non-frequency-weighted device (NFWD).
ER - Earth leakage current
TC – Touch current
MD - Measuring device
A - After humidity conditioning
B - Before humidity conditioning
1 - Switch closed or set to normal polarity
0 - Switch open or set to reversed polarity
NC - Normal condition
SFC - Single fault condition

Page 18 of 19 Report No. 352278
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J_PS
8.8.3 TABLE: Dielectric strength test of solid insulating materials with safety
function – MEANS OF OPERATOR PROTECTION (MOOP) / MEANS OF PATIENT
PROTECTION (MOPP) 1)
P
Insulation under test
(area from insulation
diagram)
Insulation Type
(1 or 2
MOOP/MOPP)
Reference Voltage A.C. test
voltages in V
r.m.s1
Dielectric
breakdown
after 1 minute
Yes/No2
PEAK WORKING
VOLTAGE (U)
V peak
PEAK WORKING
VOLTAGE (U)
V d.c.
C 2 MOOP 363 — 3000 No
C1 1 MOOP 363 — 1532 No
C2 1 MOOP 363 — 1532 No
C3 2 MOOP 340 — 3000 No
C4 2 MOOP 363 — 3000 No
C5 2) 2 MOOP 363 — 3000 No
D 2 MOOP 340 — 3000 No
Supplementary information:
1 Alternatively, per the Table (i.e., __dc), a d.c. test voltage equal to the peak value of the a.c. test voltage
used.
2 A) Immediately after humidity treatment of 5.7, ME EQUIPMENT de-energized, B) after required sterilization
PROCEDURE , ME EQUIPMENT de-energized, C) after reaching steady state operating temperature as during
heating test of 11.1.1, and D) after relevant tests of 11.6 (i.e., overflow, spillage, leakage, ingress of water,
cleaning, disinfection, and sterilization).
1) The dielectric strength was performed for both before and after humidity conditioning.
2) Conducted at Insulation sheet between primary and metal chassis.

Page 19 of 19 Report No. 352278
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J_PS
13.2 TABLE: SINGLE FAULT CONDITIONS in accordance with 13.2.2 to 13.2.13, inclusive P
Clause
No. Description of SINGLE FAULT CONDITION
Results observed H AZARDOUS
SITUATION
(Yes/No)
13.2.2 Electrical SINGLE FAULT CONDITIONS per Clause
8.1:
— —
Short circuit
D3
Test voltage: 264 V (60 Hz)
Test duration: 10 min
Finla input current: 0.02 A
Unit shutdown immediately.
No component damage.
No
Short circuit
C13
Test voltage: 264 V (60 Hz)
Test duration: 10 min
Finla input current: 0.02 A
Unit shutdown immediately.
No component damage.
No
Short circuit
Q6 (D, S)
Test voltage: 264 V (60 Hz)
Test duration: 10 min
Finla input current: 0.02 A
Unit shutdown immediately.
No component damage.
No
Short circuit
Q6 (D, G)
Test voltage: 264 V (60 Hz)
Test duration: 10 min
Finla input current: 0.43 A
Unit operated normally.
No component damage.
No
Short circuit
Q7 (D, G)
Test voltage: 264 V (60 Hz)
Test duration: 10 min
Finla input current: 0.02 A
Unit shutdown immediately.
No component damage.
No
Supplementary information:
1 Test with short-circuited capacitor not performed when motor provided with a capacitor complying with IEC
60252-1 and the ME EQUIPMENT not intended for unattended use including automatic or remote control. See
Attachment # and appended Table 8.10.
== End of Amendment No. 2 test report ==

Attachment 1
Pictures of equipment

Attachment 1
Pictures of equipment
Page 1 of 2
Report No.: 352278
< Inner view for model DEPS9601 >
< Inner view for model DEPS9601A >
Front2 board
Front2 board

Attachment 1
Pictures of equipment
Page 2 of 2
Report No.: 352278
< Top of Front2 board >
< Bottom of Front2 board >

Attachment 2
PCB layout and circuit diagram

Attachment 2
PCB layout and circuit diagram
Page 1 of 3
Report No. 352278
< Circuit diagram (after modification) >
Added circuitry in Front2 board

Attachment 2
PCB layout and circuit diagram
Page 2 of 3
Report No. 352278
< Top pattern layout for front2 board
(Before modification) >
< Bottom pattern layout for front2 board
(Before modification) >
< Top pattern layout for front2 board
(After modification) >
< Bottom pattern layout for front2 board
(After modification) >

Attachment 2
PCB layout and circuit diagram
Page 3 of 3
Report No. 352278
< Top silk layout for front2 board (Before modification) >
< Top silk layout for front2 board
(After modification) >
< Bottom pattern for front2 board
(After modification) >

Ref. Certif. No.
NO82590/A1/M1
Gaustadalléen 30
NO-0373 Oslo, Norway
Date: 24-03-2017 Signature: Okhyun Jeon
Certification Department
Issued 2007-04 1/1
IEC SYSTEM FOR MUTUAL RECOGNITION OF TEST CERTIFICATES FOR ELECTRICAL
EQUIPMENT (IECEE) CB SCHEME
SYSTEME CEI DACCEPTATION MUTUELLE DE CERTIFICATS DESSAIS DES
EQUIPEMENTS ELECTRIQUES (IECEE) METHODE OC
CB TEST CERTIFICATE CERTIFICAT D'ESSAI OC
Product
Produit Power supply
Name and address of the applicant
Nom et adresse du demandeur
DAEAN ELECOM CO., LTD.
903, RM903~907 Ace Gwangmyeong Tower, 108, Haan-
ro, Gwangmyeong-si, Gyeonggi-do
Korea, Republic of
Name and address of the manufacturer
Nom et adresse du fabricant
DAEAN ELECOM CO., LTD.
903, RM903~907 Ace Gwangmyeong Tower, 108, Haan-
ro, Gwangmyeong-si, Gyeonggi-do
Korea, Republic of
Name and address of the factory
Nom et adresse de l'usine
DAEAN ELECOM CO., LTD.
903, RM903~907 Ace Gwangmyeong Tower, 108, Haan-
ro, Gwangmyeong-si, Gyeonggi-do
Korea, Republic of
Note: When more than one factory, please report on page 2
Note: Lorsque il y plus d'une usine, veuillez utiliser la deuxième page Additional information on page 2
Ratings and principal characteristics
Valeurs nominales et caractéristiques principales 1.0 A, 100-240 V~, 50/60 Hz, Cl. I
Output: 3 A, 16 Vdc
Trademark (if any)
Marque de fabrique (si elle existe)
Type of Manufacturer’s Testing Laboratories used
Type de programme du laboratoire d’essais constructeur
Model / Type Ref.
Ref. De type DEPS9601
Additional information (if necessary may also be
reported on page 2)
Les informations complémentaires (si nécessaire,
peuvent être indiqués sur la deuxième page
Risk management process according to ISO 14971:2007 is not covered in
this report and must be evaluated in the end product.
Additional information on page 2
A sample of the product was tested and found
to be in conformity with
Un échantillon de ce produit a été essayé et a été
considéré conforme à la
IEC 60601-1:2005, IEC 60601-1:2005/AMD1:2012
As shown in the Test Report Ref. No. which forms part
of this Certificate
Comme indiqué dans le Rapport dessais numéro de
référence qui constitue partie de ce Certificat
323575
This certificate replaces the certificate NO82590, due to modification of
addresses for applicant, manufacturer and factory, trademark design and
technical modification.
This CB Test Certificate is issued by the National Certification Body
Ce Certificat dessai OC est établi par l'Organisme National de Certification

Ref. Certif. No.
NO96755
Gaustadalléen 30
NO-0373 Oslo, Norway
Date: 24-03-2017 Signature: Okhyun Jeon
Certification Department
Issued 2007-04 1/1
IEC SYSTEM FOR MUTUAL RECOGNITION OF TEST CERTIFICATES FOR ELECTRICAL
EQUIPMENT (IECEE) CB SCHEME
SYSTEME CEI DACCEPTATION MUTUELLE DE CERTIFICATS DESSAIS DES
EQUIPEMENTS ELECTRIQUES (IECEE) METHODE OC
CB TEST CERTIFICATE CERTIFICAT D'ESSAI OC
Product
Produit Power supply
Name and address of the applicant
Nom et adresse du demandeur
DAEAN ELECOM CO., LTD.
903, RM903~907 Ace Gwangmyeong Tower, 108, Haan-
ro, Gwangmyeong-si, Gyeonggi-do
Korea, Republic of
Name and address of the manufacturer
Nom et adresse du fabricant
DAEAN ELECOM CO., LTD.
903, RM903~907 Ace Gwangmyeong Tower, 108, Haan-
ro, Gwangmyeong-si, Gyeonggi-do
Korea, Republic of
Name and address of the factory
Nom et adresse de l'usine
DAEAN ELECOM CO., LTD.
903, RM903~907 Ace Gwangmyeong Tower, 108, Haan-
ro, Gwangmyeong-si, Gyeonggi-do
Korea, Republic of
Note: When more than one factory, please report on page 2
Note: Lorsque il y plus d'une usine, veuillez utiliser la deuxième page Additional information on page 2
Ratings and principal characteristics
Valeurs nominales et caractéristiques principales 1.0 A, 100-240 V~, 50/60 Hz, Cl. I or 3 A, 24 Vdc
Output: 3 A, 16 Vdc
Trademark (if any)
Marque de fabrique (si elle existe)
Type of Manufacturer’s Testing Laboratories used
Type de programme du laboratoire d’essais constructeur
Model / Type Ref.
Ref. De type DEPS9601A
Additional information (if necessary may also be
reported on page 2)
Les informations complémentaires (si nécessaire,
peuvent être indiqués sur la deuxième page
Risk management process according to ISO 14971:2007 is not covered in
this report and must be evaluated in the end product.
Additional information on page 2
A sample of the product was tested and found
to be in conformity with
Un échantillon de ce produit a été essayé et a été
considéré conforme à la
IEC 60601-1:2005, IEC 60601-1:2005/AMD1:2012
As shown in the Test Report Ref. No. which forms part
of this Certificate
Comme indiqué dans le Rapport dessais numéro de
référence qui constitue partie de ce Certificat
323575
This CB Test Certificate is issued by the National Certification Body
Ce Certificat dessai OC est établi par l'Organisme National de Certification

Test Report issued under the responsibility of
www.nemko.com
This Test Report, when bearing the Nemko name and logo is only valid when issued by a Nemko laboratory,
or by a laboratory having special agreement with Nemko.
Amendment to Test Report
This Amendment is valid only together with the main Test Report
Report No. .......................................: 323575
Main Report No. ..............................: 269183
Date of issue .................................. : 2017-03-24
Total number of pages .................. : 28 pages
Name of Testing Laboratory
preparing the Report ...................... :
Nemko Korea Co., Ltd.
153, Osan-Ro, Mohyeon-Myeon, Cheoin-Gu, Yongin-Si,
Gyeonggi-Do, 16885, Korea, Republic of
Applicant's Name .......................... : DAEAN ELECOM CO., LTD
Address .......................................... : 903, RM903~907 Ace Gwangmyeong Tower, 108, Haan-ro,
Gwangmyeong-si, Gyeonggi-do, Korea, Republic of
Test specification:
Standard .......................................... : IEC 60601-1: 2005 + CORR. 1:2006 + CORR. 2:2007 + AMD1:2012
(or IEC 60601-1: 2012 reprint)
Test procedure .............................. : CB scheme
Non-standard test method ............ : N/A
Copyright © 2015 IEC System of Conformity Assessment Schemes for Electrotechnical Equipment
and Components (IECEE System). All rights reserved.
This publication may be reproduced in whole or in part for non-commercial purposes as long as the IECEE is acknowledged as
copyright owner and source of the material. IECEE takes no responsibility for and will not assume liability for damages resulting from
the reader's interpretation of the reproduced material due to its placement and context.
If this Test Report Form is used by non-IECEE members, the IECEE/IEC logo and the reference to the CB
Scheme procedure shall be removed.
This report is not valid as a CB Test Report unless signed by an approved CB Testing Laboratory and
appended to a CB Test Certificate issued by an NCB in accordance with IECEE 02.
General disclaimer:
The test results presented in this report relate only to the object tested.

This report shall not be reproduced, except in full, without the written approval of the Issuing CB Testing
Laboratory. The authenticity of this Test Report and its contents can be verified by contacting the NCB,
responsible for this Test Report.

Page 2 of 28 Report No. 323575
Test item description .................... : Power supply
Trade Mark ..................................... :
Manufacturer .................................. : Same as applicant
Model/Type reference ................... : DEPS9601; DEPS9601A
Ratings ............................................ : <For model DEPS9601>
Input: 1.0 A, 100-240 V~, 50/60 Hz, Cl. I
Output: 3 A, 16 V
<For model DEPS9601A>
Input: 1.0 A, 100-240 V~, 50/60 Hz, Cl. I or 3 A, 24 V
Output: 3 A, 16 V
Nemko Rev. 2015-09

Page 3 of 28 Report No. 323575
Responsible Testing Laboratory (as applicable), testing procedure and testing location(s):
CB Testing Laboratory: Nemko Korea Co., Ltd.
Testing location/ address ............................ : 153, Osan-Ro, Mohyeon-Myeon, Cheoin-Gu, Yongin-Si,
Gyeonggi-Do, 16885, Korea, Republic of
Associated CB Testing Laboratory:
Testing location/ address ............................ :
Tested by (name, function, signature)........ : Hyun Woo, Park
Project handler
Approved by (name, function, signature) .. : Jae Hyeon, Kim
Verificator
Testing procedure: CTF Stage 1:
Testing location/ address ............................ :
Tested by (name, function, signature)........ :
Approved by (name, function, signature) .. :
Testing procedure: CTF Stage 2:
Testing location/ address ............................ :
Tested by (name + signature) ...................... :
Witnessed by (name, function, signature) . :
Approved by (name, function, signature) .. :
Testing procedure: CTF Stage 3:
Testing procedure: CTF Stage 4:
Testing location/ address ............................ :
Tested by (name, function, signature)........ :
Witnessed by (name, function, signature) . :
Approved by (name, function, signature) .. :
Supervised by (name, function, signature) :

Page 4 of 28 Report No. 323575
List of Attachments (including a total number of pages in each attachment):
Attachment 1: Pictures of equipment, 5 pages (including cover page)
Attachment 2: PCB layout and circuit diagram, 5 pages (including cover page)
Attachment 3: Specification of alternative switching transformer (T1), 11 pages (including cover page)
Summary of testing:
Tests performed (name of test and test clause): Testing location:
All testing according to this standard tested at: Nemko Korea Co., Ltd.
153, Osan-Ro, Mohyeon-Myeon, Cheoin-Gu,
Yongin-Si, Gyeonggi-Do, 16885, Korea, Republic of
Clause Remarks Information/Comments
4.10 Power supply The model DEPS9601A has two inputs; the one is a
separate input with the appliance inlet for connection to
100-240 Vac mains supply, and the other one is a
separate input of 24 Vdc.
The model DEPS9601A does not supply AC and DC
power source at the same (AC power source is prior to
DC power supply) although two differnet power sources
are connected to the equipment simultanously. The model
DEPS9601A supplies DC power source only when AC
source is not connected.
5.3 Ambient temperature, humidity,
atmospheric pressure
Temperature: (10 – 35) °C
Humidity: (30 – 75) % R.H.
Pressure: (700 – 1060) hPa
The manufacturer recommended operating ambient is
35 °C.
However, the equipment has been evaluated for “safety”
at 40 °C and complies with this standard.
6 Classification of ME equipment
and ME systems
Equipment has been evaluated as Class I, continuous
operation, ordinary equipment and has not been
evaluated for use in the presence of flammable
anaesthetic mixture with air, oxygen, or nitrous oxide. The
equipment is not intended for patient connection.
8.5 Saperation of parts According to the insulation diagram of this equipment, the
equipment is provided with 2MOOP (DI/RI insulation)
between the primary and secondary (16 Vdc output).
For model DEPS9601A, there is no separation between
24 Vdc input and 16 Vdc output in the secondary circuit,
refer to insulation diagram (Area E) and associated table.
When it needs to be considered MOPP, additional testing
shall be conducted considering the end use specified by
the manufacturer.
Summary of compliance with National Differences (List of countries addressed):
See main test report No. 269183 and amendment test report No. 323575
The product fulfils the requirements of
- IEC 60601-1:2005 + AMD1:2012 and EN 60601-1:2006 + A1:2013

Page 5 of 28 Report No. 323575
Copy of marking plate
The artwork below may be only a draft. The use of certification marks on a product must be
authorized by the respective NCBs that own these marks.
< Located on the bottom of the equipment (for model DSPE9601) >
< Located on the bottom of the equipment (for model DSPE9601A) >

Page 6 of 28 Report No. 323575
Copy of marking plate
The artwork below may be only a draft. The use of certification marks on a product must be
authorized by the respective NCBs that own these marks. (Continued)
< Located on the front of the equipment >
Calibration All instruments used in the tests given in this test report are calibrated and
traceable to national or international standards.
Further information about traceability will be given on request.
Measurement
uncertainty
Measurement uncertainties are calculated for all instruments and instrument
set-ups given in this report. Calculations are based on the principles given in
the standard EA-4/02 (Dec. 1999), IEC Guide 115:2007 and other relevant
internal Nemko-procedures.
Further information about measurement uncertainties will be given on request.
Evaluation of results If not explicitly stated otherwise in the standard, the test is passed if the measured
value is equal to or below (above) the limit line, regardless of the measurement
uncertainty. If the measured value is above (below) the limit line, the test is not
passed - ref IEC Guide 115:2007. The instrumentation accuracy is within limits
agreed by IECEE-CTL.

Page 7 of 28 Report No. 323575
Test item particulars .................................................. :
Classification of installation and use ...................... : Power supply
Supply Connection ..................................................... : Appliance coupler for AC input or DC input
connector for DC input.
....................................................................................... :
Possible test case verdicts:
- test case does not apply to the test object ........... : N/A
- test object does meet the requirement ................. : P (Pass)
- test object does not meet the requirement........... : F (Fail)
Testing ......................................................................... :
Date of receipt of test item ........................................ : 2017-02-20
Date(s) of performance of tests ................................ : 2017-02-23 to 2017-03-22
General remarks:
The test results presented in this report relate only to the object tested.
This report shall not be reproduced, except in full, without the written approval of the Issuing testing
laboratory.
"(see Enclosure #)" refers to additional information appended to the report.
"(see appended table)" refers to a table appended to the report.
Throughout this report a comma / point is used as the decimal separator.
Manufacturer’s Declaration per sub-clause 4.2.5 of IECEE 02:
The application for obtaining a CB Test Certificate
includes more than one factory location and a
declaration from the Manufacturer stating that the
sample(s) submitted for evaluation is (are)
representative of the products from each factory has
been provided :
Yes
Not applicable
When differences exist; they shall be identified in the General product information section.
Name and address of factory ................................... :
DAEAN ELECOM CO., LTD.
903, RM903~907 Ace Gwangmyeong Tower, 108, Haan-ro, Gwangmyeong-si, Gyeonggi-do, Korea,
Republic of

Page 8 of 28 Report No. 323575
General product information:
This amendment test report No. 323575 shall always be used together with the main test report No.
269183.
The updates concerned in this test report are as follows;
- Modification of an address for testing lavoratory. No changes in its location (see bold letters on page 1
and 2).
- Modification of addresses for applicant, manufacturer and factory. No changes in its location (see bold
letters on page 1 and factory list, and copy of marking plate).
- Modification of trademark design (see page 1 and copy of marking plate).
- Addition of a variant model DEPS9601A with modification of input rating (see bold letters on page 1 and
copy of marking plate).
- Addition of DC input connector for model DEPS9601A (see copy of marking plate).
- Update the critical component list (see bold letters in appended table 8.10).
After reviewing of the above updates concerned, this amendment test report was checked with the following:
Cl. 4.11 Power input
Cl. 5.3 Ambient temperature, humidity, atmospheric pressure
Cl. 5.7 Humidity preconditioning treatment
Cl. 8.8.3 Dielectric strength test
Cl. 11.1.1 Excessive temperature
Cl. 13.2 Single fault condition
Model differences:
- The basic model is DEPS9601.
- The variant mode DEPS9601A is identical to basic model DEPS9601 escept for model type
designation and input rating
The variant model DEPS9601A has two inputs; the one is a separate input with the appliance inlet for
connection to 100-240 Vac mains supply, and the other one is a separate input of 24 Vdc.
When this equipment is installed on the end product, consideration must be given to the following;
- The leakage current test shall be checked in the end product.
- The DC power source has to be from the class I ME equipment complied with IEC 60601-1 in the end
product.
- The equipment was tested on a 20 A branch circuit. If used on a branch circuit greater than this, then
additional testing may be necessary.

Page 9 of 28 Report No. 323575
Project history:
Nemko Report/
Order No.:
Modification to the appliances: Changes/
Modifications in
clause(s):
269183 Main test report -
323575 Change concern:
- Modification of an address for testing lavoratory. No changes
in its location (see bold letters on page 1 and 2).
- Modification of addresses for applicant, manufacturer and
factory. No changes in its location (see bold letters on page 1
and factory list, and copy of marking plate).
- Modification of trademark design (see page 1 and copy of
marking plate).
- Addition of a variant model DEPS9601A with modification of
input rating (see bold letters on page 1 and copy of marking
plate).
- Addition of DC input connector for model DEPS9601A (see
copy of marking plate).
- Update the critical component list (see bold letters in
appended table 8.10).
Due to the similarity with previously tested equipment, only
the test items described right column were considered
necessary to accept the above changes.
List of attachments,
Summary of testing,
Copy of marking
plate, General
product
information, Project
history,
Cl. 4.10, 4.11, 5.3,
5.5, 5.7, 7.2, 8.2, 8.5,
8.8, 8.9, 11.1, 13.1,
13.2 and associated
appended tables.

Page 10 of 28 Report No. 323575
IEC 60601-1
Clause Clause Clause Clause
INSULATION DIAGRAM
< Insulation diagram for model DEPS9601A >

Page 11 of 28 Report No. 323575
IEC 60601-1
Clause Clause Clause Clause
TABLE: INSULATION DIAGRAM 1) P
Pollution degree ......................................: 2 —
Overvoltage category .............................: II —
Altitude..... : < 2000 m —
Additional details on parts considered
as applied parts ......................................:
None .. Areas
(See Clause 4.6 for details)
—
Area
Number and
type of Means
of Protection:
MOOP, MOPP
CTI Working voltage Required
creepage
(mm)
Required
clearance
(mm)
Measured
creepage
(mm)
Measured
clearance
(mm) Remarks
Vrms Vpk
A 1 MOOP IIIb 240 340 2.5 2.0 4.8 4.8 2)
B 1 MOOP IIIb 240 340 2.5 2.0 9.4
3)
7.5 PCB between
mains part
and GND
B1 1 MOOP IIIb 240 340 2.5 2.0 9.4
3)
7.5 Across each
C1, C2
C 2 MOOP IIIb 256 363 6.4 4.0 14.2 14.2 T1 primary
and
secondary (as
component)
C1 1 MOOP IIIb 256 363 3.2 2.0 5.0 5.0 T1 primary
and core (as
component)
C2 1 MOOP IIIb 256 363 3.2 2.0 8.0 8.0 T1 secondary
and core (as
component)
C3 2 MOOP IIIb 240 340 5.0 4.0 8.8
3)
8.2 Across opto-
coupler
PC1, PC2
C4 2 MOOP IIIb 256 363 6.4 4.0 8.6
3)
6.5 Between pin 6
and pin 10, 11
of T1
D 2 MOOP IIIb 240 340 5.0 4.0 10.4
3)
8.0 Across
bridging
capacitor C12
E 1 MOOP IIIb – 24 Vdc /
16 Vdc
4) 4) 4) 4) DC/DC
converter U4

Page 12 of 28 Report No. 323575
IEC 60601-1
Clause Clause Clause Clause
Supplementary Information:
1) Test was conducted with model DEPS9601A.
2) Inside the appliance inlet between live pin and neutral pin before fuses.
3) There is a slot with > 1mm width.
4) Fault testing was conducted with short-circuited U4 (between 24 Vdc input and 16 Vdc output) to show no
hazard between circuits, therefore no distances were considered necessary. For the operator, the voltage
was less than 42.4 Vpeak or 60 Vdc in which performing voltage measurements in SFC. Compliance of
SIP/SOP has to be still evaluated for the end product application. The output circuits have not been
evaluated for direct patient connection. And also see summary of testing.
INSULATION DIAGRAM CONVENTIONS and GUIDANCE:
A measured value must be provided in the value columns for the device under evaluation. The symbol >
(greater than sign) must not be used. Switch-mode power supplies must be re-evaluated in the device under
evaluation therefore N/A must not be used with a generic statement that the component is certified.
Insulation diagram is a graphical representation of equipment insulation barriers, protective impedance and
protective earthing. If feasible, use the following conventions to generate the diagram:
- All isolation barriers are identified by letters between separate parts of diagram, for example separate
transformer windings, optocouplers, wire insulation, creepage and clearance distances.
- Parts connected to earth with large dots are protectively earthed. Other connections to earth are functional
- Applied parts are extended beyond the equipment enclosure and terminated with an arrow.
- Parts accessible to the operator only are extended outside of the enclosure, but are not terminated with an
arrow.

Page 13 of 28 Report No. 323575
IEC 60601-1
Clause Clause Clause Clause
4 GENERAL REQUIREMENTS --
4.10 Power supply P
4.10.1 ME EQUIPMENT is suitable for connection to
indicated power source (select applicable) ........ :
The equipment is connected
to a supply mains via
appliance inlet or a 24 Vdc via
DC input connector, refer to
summary of testing.
P
4.10.2 Maximum rated voltage for ME EQUIPMENT
intended to be connected to SUPPLY MAINS:
P
- 250 V for HAND-HELD ME EQUIPMENT (V) : Not hand-held equipment. N/A
– 250 V d.c. or single-phase a.c., or 500 V poly-
phase a.c. for ME EQUIPMENT and ME SYSTEMS with
a RATED input ≤ 4 kVA (V) :
Max. 240 Vac (single-phase)
or 24 Vdc.
P
– 500 V for all other ME EQUIPMENT and ME
SYSTEMS
N/A
4.11 Power input P
Steady-state measured input of ME EQUIPMENT or
ME SYSTEM at RATED voltage or voltage range and
at operating settings indicated in instructions
for use didn’t exceed marked rating by more
than 10% ................................................................ :
See appended table 4.11. P
5 GENERAL REQUIREMENTS FOR TESTING ME EQUIPMENT --
5.3 Tests conducted within the environmental
conditions specified in technical description
Tested according to
environmental conditions as
stated in technical description.
The manufacturer
recommended operating
ambient is 35 °C however
equipment has been
evaluated for “safety” at 40 °C
and complies with this
standard.
P
5.5 f) ME EQUIPMENT connected to a separate power
supply as specified in instructions for use
Model DEPS9601A is
intended to receive 24 Vdc
from other electrical
equipment.
P
5.7 ME EQUIPMENT or parts thereof affected by
climatic conditions were set up completely, or
partially, with covers detached and subjected to
a humidity preconditioning prior to tests of
Clauses 8.7.4 and 8.8.3 :
Relevant tests subjected to
humidity preconditioning, are
conducted both before and
after.
P

Page 14 of 28 Report No. 323575
IEC 60601-1
Clause Clause Clause Clause
ME EQUIPMENT heated to a temperature between T
and T + 4°C for at least 4 h and placed in a
humidity chamber and ambient within 2 °C of T
in range of +20°C to +32°C for indicated time
Performed at 32 °C,
93 % R.H. for 48 h.
—
7 ME EQUIPMENT IDENTIFICATION, MARKING, AND DOCUMENTS --
7.2 Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts P
7.2.2 ME EQUIPMENT marked with: See Copy of marking plate. P
– the name or trademark and contact
information of the MANUFACTURER
P
– a MODEL OR TYPE REFERENCE See Copy of marking plate. P
– a serial number or lot or batch identifier; and See Copy of marking plate. P
– the date of manufacture or use by date N/A
7.2.5 ME EQUIPMENT and ME SYSTEM intended to receive
power from other equipment, provided with one
of the following
Model DEPS9601A is
intended to receive 24 Vdc
from other electrical
equipment.
P
- the name or trademark of the manufacturer of
the other electrical equipment and type
reference marked adjacent to the relevant
connection point; or
N/A
– Table D.2, safety sign No. 10 adjacent to the
relevant connection point and listing of the
required details in the instructions for use; or
N/A
– Special connector style used that is not

commonly available on the market and listing of
the required details in the instructions for use.
Special connector is used.
Also it is specified the listing
of the required details in
product specification.
P
7.2.6 Connection to the Supply Mains P
Marking appearing on the outside of part
containing SUPPLY MAINS connection and,
adjacent to connection point
Complies. P
For PERMANENTLY INSTALLED ME EQUIPMENT,
NOMINAL supply voltage or range marked inside
or outside of ME EQUIPMENT
No permanently installed ME
equipment.
N/A
– RATED supply voltage(s) or RATED voltage
range(s) with a hyphen (-) between minimum
and maximum voltages (V, V-V) ......................... :
Model DEPS9601:
100–240 Vac
Model DEPS9601A:
100–240 Vac or 24 Vdc
P
Multiple RATED supply voltages or multiple RATED
supply voltage ranges are separated by (V/V) . :
N/A

Page 15 of 28 Report No. 323575
IEC 60601-1
Clause Clause Clause Clause
– Nature of supply and type of current ............ : Symbol 1 for AC mains and
symbol 4 for DC input are
marked.
P
Symbols 1-5, Table D.1 (used for same
parameters ............................................................ :
See copy of marking plate. P
– RATED supply frequency or RATED frequency
range in hertz ........................................................ :
50/60 Hz P
– Symbol 9 of Table D.1 used for CLASS II ME
EQUIPMENT ............................................................... :
Class I equipment. N/A
7.2.7 R ATED input in amps or volt-amps, (A, VA)....... : Marked with A P
R ATED input in amps or volt-amps, or in watts
when power factor exceeds 0.9 (A, VA, W)....... :
1.0 A for AC mains and
3 A for DC input are marked.
P
R ATED input for one or more RATED voltage
ranges provided for upper and lower limits of
the range or ranges when the range(s) is/are
greater than ± 10 % of the mean value of
specified range (A, VA,W) ................................... :
N/A
Input at mean value of range marked when
range limits do not differ by more than 10 %
from mean value (A, VA, W) ................................ :
N/A
Marking includes long-time and most relevant
momentary volt-ampere ratings when provided,
each plainly identified and indicated in
ACCOMPANYING DOCUMENTS (VA) ........................... :
N/A
Marked input of ME EQUIPMENT provided with
means for connection of supply conductors of
other electrical equipment includes RATED and
marked output of such means (A, VA, W) ........ :
See copy of marking plate. P
8 PROTECTION AGAINST ELECTRICAL HAZARDS FROM ME EQUIPMENT --
8.2 Requirements related to power sources P
8.2.1 Connection to a separate power source P
When ME EQUIPMENT specified for connection to
a separate power source other than SUPPLY
MAINS , separate power source considered as
part of ME EQUIPMENT or combination considered
as an ME SYSTEM
Model DEPS9601A is
intended to receive 24 Vdc
input from other electrical
equipment.
P
Tests performed with ME EQUIPMENT connected
to separate power supply when one specified
P
When a generic separate power supply
specified, specification in ACCOMPANYING
DOCUMENTS examined
N/A

Page 16 of 28 Report No. 323575
IEC 60601-1
Clause Clause Clause Clause
8.5 Separation of parts P
8.5.1 MEANS OF PROTECTION ( MOP ) P
8.5.1.1 Two MEANS of PROTECTION provided for ME
EQUIPMENT to prevent APPLIED and other
ACCESSIBLE PARTS from exceeding limits in 8.4
The equipment is provided
with 2MOOP (DI/RI insulation)
between the primary and
secondary (16 Vdc output).
For model DEPS9601A, there
is no separation between
24 Vdc input and 16 Vdc
output in the secondary
circuit, refer to summary of
testing.
P
Varnishing, enamelling, oxidation, and similar
protective finishes and coatings with sealing
compounds re-plasticizing at temperatures
expected during operation and sterilization
disregarded as MEANS OF PROTECTION
Not used as a means of
protection.
P
Components and wiring forming a MEANS OF
PROTECTION comply with 8.10
See appended table 8.10 . P
8.5.1.3 MEANS OF OPERATOR PROTECTION (MOOP) MOOP considered. P
Solid insulation forming a MEANS OF OPERATOR
PROTECTION complied with:
See below P
– dielectric strength test : See appended table 8.8.3 P
– requirements of IEC 60950-1 for INSULATION
CO- ORDINATION
N/A
C REEPAGE and CLEARANCES forming a MEANS OF
OPERATOR PROTECTION complied with:
See insulation diagram and
associated table.
P
– limits of Tables 13 to 16 (inclusive); or See insulation diagram and
associated table.
P
– requirements of IEC 60950-1 for INSULATION
CO- ORDINATION
N/A
8.5.4 W ORKING VOLTAGE P
– Input supply voltage to ME EQUIPMENT was
RATED voltage or voltage within RATED range
resulting in highest measured value (V) :
See insulation diagram and
associate table.
P
– W ORKING VOLTAGE for d.c. voltages with
superimposed ripple was average value when
peak-to-peak ripple less than 10% of average
value or peak voltage when peak-to-peak ripple
exceeding 10% of average value (V) :
N/A
– W ORKING VOLTAGE for each MEANS OF
PROTECTION forming DOUBLE INSULATION was
voltage DOUBLE INSULATION , as a whole,
subjected to (V) :
See Insulation diagram and
associate table.
P

Page 17 of 28 Report No. 323575
IEC 60601-1
Clause Clause Clause Clause
8.8 Insulation P
8.8.1 Insulation relied on as MEANS OF PROTECTION,
including REINFORCED INSULATION subjected to
testing
See insulation diagram and
associate table.
P
Insulation exempted from test (complies with
clause 4.8)
Not used. N/A
Insulation forming MEANS OF OPERATOR
PROTECTION and complying with IEC 60950-1 for
INSULATION CO- ORDINATION not tested as in 8.8
Not used. N/A
8.8.2 Distance through solid insulation or use of thin sheet material P
Solid insulation forming SUPPLEMENTARY or
REINFORCED INSULATION for a PEAK WORKING
VOLTAGE greater than 71 V provided with:
See below: P
a) 0.4 mm, min, distance through insulation, or See appended table 8.8.3 and
8.10.
P
b) does not form part of an ENCLOSURE and not
subject to handling or abrasion during NORMAL
USE , and comprised of:
P
– at least two layers of material, each passed
the appropriate dielectric strength test :
N/A
– or three layers of material, for which all
combinations of two layers together passed
the appropriate dielectric strength test :
Insulation tape of Power
transformer T1 was tested,
see appended table 8.8.3.
P
Dielectric strength test for one or two layers
was same as for one MEANS OF PROTECTION for
SUPPLEMENTARY INSULATION
N/A
Dielectric strength test for one or two layers
was same as for two MEANS OF PROTECTION for
REINFORCED INSULATION
Insulation tape of Power
transformer T1 was tested,
see appended table 8.8.3.
P
BASIC, SUPPLEMENTARY , and REINFORCED
INSULATION required between windings of
wound components separated by interleaved
insulation complying with a) or b), or both,
except when
N/A
8.8.3 Dielectric Strength P
Solid insulating materials with a safety function
withstood dielectric strength test voltages :
See appended table 8.8.3. P
8.9 C REEPAGE DISTANCES and AIR CLEARANCES P
8.9.1.1 C REEPAGE DISTANCES and AIR CLEARANCES are
equal to or greater than values in Tables 12 to
16 (inclusive) :
See insulation diagram and
associate table.
P

Page 18 of 28 Report No. 323575
IEC 60601-1
Clause Clause Clause Clause
8.9.1.15 C REEPAGE DISTANCES and AIR CLEARANCES for
DEFIBRILLATION - PROOF APPLIED PARTS are 4 mm or
more to meet 8.5.5.1
No defibrillation-proof applied
part.
N/A
11 PROTECTION AGAINST EXCESSIVE TEMPERATURES AND OTHER
HAZARDS
--
11.1 Excessive temperatures in ME EQUIPMENT P
11.1.1 Temperatures on ME EQUIPMENT parts did not
exceed values in Tables 22 and ....................... :
See appended table 11.1.1.
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
P
Surfaces of test corner did not exceed 90 °C The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
P
THERMAL CUT- OUTS did not operate in NORMAL
CONDITION
No protection devices
operated during normal
heating.
P
13 HAZARDOUS SITUATIONS AND FAULT CONDITIONS --
13.1 Specific HAZARDOUS SITUATIONS P
13.1.2 Emissions, deformation of ENCLOSURE or exceeding maximum temperature P
– Emission of flames, molten metal, poisonous
or ignitable substance in hazardous quantities
did not occur
No emission of flames, molten
metal, poisonous or ignitable
substance.
P
– Deformation of ENCLOSURE impairing
compliance with 15.3.1 did not occur
No deformation of enclosures.
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
P
– Temperatures of APPLIED PARTS did not exceed
allowable values in Table 24 ............................. :
No applied parts.
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
– Temperatures of ME EQUIPMENT parts that are
not APPLIED PARTS likely to be touched did not
exceed values in Table 23 ................................. :
No applied parts.
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
–Allowable values for “other components and
materials” in Table 22 times 1.5 minus 12.5 °C
were not exceeded
See appended table 13.2. P

Page 19 of 28 Report No. 323575
IEC 60601-1
Clause Clause Clause Clause
Limits for windings in Tables 26, 27, and 31 not
exceeded
See appended table 13.2. P
Table 22 not exceeded in all other cases P
13.2 SINGLE FAULT CONDITIONS P
13.2.1 During the application of the SINGLE FAULT
CONDITIONS listed in 13.2.2 to 13.2.13 (inclusive),
the NORMAL CONDITIONS identified in 8.1 a) also
applied in the least favourable combination
See appended table 13.2 P
ME EQUIPMENT complied with 13.2.2 -13.2.12 : P

Page 20 of 28 Report No. 323575
IEC 60601-1
Clause Clause Clause Clause
4.11 TABLE: Power Input P
Operating Conditions / Ratings Voltage
(V)
Frequency
(Hz)
Current
(A)
Power
(VA)
Power factor
(cos φ)
EUT is tested with model DEPS9601A
and following load: 3 A at 16 Vdc output
24.1 Vdc — 2.33 1) 56.15 —
Supplementary Information:
The measured input current did not exceed 110 % of the unit’s ratings.
1) Rated: 3 A, 24 Vdc
8.8.3 TABLE: Dielectric strength test of solid insulating materials with safety
function – MEANS OF OPERATOR PROTECTION (MOOP) / MEANS OF PATIENT
PROTECTION (MOPP) 1)
P
Insulation under test
(area from insulation
diagram) 2)
Insulation Type
(1 or 2
MOOP/MOPP)
Reference Voltage A.C. test
voltages in V
r.m.s1
Dielectric
breakdown
after 1 minute
Yes/No2
PEAK WORKING
VOLTAGE (U)
V peak
PEAK WORKING
VOLTAGE (U)
V d.c.
A 1 MOOP 340 — 1500 No
B 1 MOOP 340 — 1500 No
B1 1 MOOP 340 — 1500 No
C 2 MOOP 363 — 3000 No
C1 1 MOOP 363 — 1532 No
C2 1 MOOP 363 — 1532 No
C3 2 MOOP 340 — 3000 No
C4 2 MOOP 363 — 3000 No
C5 3) 2 MOOP 363 — 3000 No
D 2 MOOP 340 — 3000 No
E 1 MOOP — 24 Vdc 4) No
Supplementary information:
1 Alternatively, per the Table (i.e., __dc), a d.c. test voltage equal to the peak value of the a.c. test voltage used.
2 A) Immediately after humidity treatment of 5.7, ME EQUIPMENT de-energized, B) after required sterilization PROCEDURE ,
ME EQUIPMENT de-energized, C) after reaching steady state operating temperature as during heating test of 11.1.1, and D)
after relevant tests of 11.6 (i.e., overflow, spillage, leakage, ingress of water, cleaning, disinfection, and sterilization).
1) Test was conducted with model DEPS9601A. The dielectric strength is tested for both before and after
humidity conditioning and after fault condition testing.
2) Refer to the insulation diagram for each location.
3) Performed combining insulation tape 2 layers of 3 layers between live and secondary circuit.
4) Fault testing was conducted with short-circuited U4 (between 24 Vdc input and 16 Vdc output) to show no
hazard between circuits, therefore no distances were considered necessary. For the operator, The voltage
was less than 42.4 Vpeak or 60 Vdc in which performing voltage measurements in SFC.

Page 21 of 28 Report No. 323575
IEC 60601-1
Clause Clause Clause Clause
8.10 TABLE: List of critical components P
Component/
Part No.
Manufacturer/
Trademark
Type No./
model No.
Technical data Standard No./,
Edition
Mark(s) &
Certificates of
conformity1)
This list of critical components has been reproduced from the main test report. This list has been
updated for changes covered in this amendment test report (Changes denoted in bold). This list of
critical components is now considered the complete list.
Metal
Enclosure
DAEAN
ELECOM CO.,
LTD 1)
CASE Metal,
Min. thickness:
1.5 mm
Evaluated in the
equipment
None
Alt.) 2) Dae Dong CASE Metal,
Min. thickness:
1.5 mm
Evaluated in the
equipment
None
Appliance
Inlet / INLET
Schurter AG 6220 250 Vac, 10 A IEC 60320-1
UL 498
VDE (40036853)
UL (E96454)
Gnd wire of
the mains
part
Korea KDK Co.,
Ltd.
1015 Max. 600 V,
105 °C
UL 758 UL (E58071)
Main Switch /
S/W1
Everel Group
SPA
(trademark :
Signal Lux)
8206BG 250 V, 16(8) A /
125 V, 20 A
IEC 61058-1
UL 61058-1
ENEC
UL (E98133)
AC input part
Main Fuses in
Appliance
Inlet / F1, F2
ORISEL 55T T6.3 AH, 250 V IEC 60127-2
UL 248-1
VDE
UL (E126056)
AC connector
/ CN1, CN2
Molex 35156 3P
(Female),
35313 3P (Male)
Nylon, V-2,
Max. 7 A,
250V, 105 °C
UL 1977 UL (E29179)
Mains wiring Korea KDK co.,
Ltd.
TEW Max. 600 V
105 °C, 16 AWG
C22.2 No. 127 CSA
(03425_0_00)
Varistor / VA5
(Located after
main fuses)
Amotech INR20D681K Max Continuous
voltage: 420 V,
Max. surge
current: 6500 A
(8/20 μs)
IEC 61051-2
UL 1449
VDE (40042381)
UL (E332687)
Y-Capacitor /
C1, C2
Samwha SD 1000 pF,
Min. 250 Vac, Y1
IEC 60384-14
UL 60384-14
FIMKO
UL (E97754)
X-Capacitor /
C3, C4
Cowell Fashion
Co., Ltd. 3)
PCX2 339 0.1 uF, 305 V
105 °C, X1
IEC 60384-14
UL 60384-14
ENEC
UL (E165646)
Supplementary information:
1) An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses and Certificates
of Conformity for verification.
1) Change of manufacturer name.
2) Addition of an alternative type.
3) Modification of manufacturer name.

Page 22 of 28 Report No. 323575
IEC 60601-1
Clause Clause Clause Clause
8.10 TABLE: List of critical components (continued) P
Component/
Part No.
Manufacturer/
Trademark
Type No./
model No.
Technical data Standard No./,
Edition
Mark(s) &
Certificates of
conformity1)
AC input part (continued)
Line filter /
L2, L3
Yu Shin
Electronics Co.,
Ltd
DEPS-9601 L 1) 130 °C materials,
Toroidal type
Evaluated in the
equipment
None
Alt.) 2) DAEAN
ELECOM CO.,
LTD
DEPS-9601 L 130 °C
materials,
Toroidal type
Evaluated in the
equipment
None
Coil LS Cable &
System Ltd.
UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Dong Yang UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Taihan Electric
Wire Co., Ltd.
UEW Polyurethane,
130 °C
UL 1446 UL (E109312)
Core cap Samyang Corp. 1500GN-30 PBT, 130 °C UL 94 UL (E121254)
Varistor / VA1
(Located after
main fuses)
Amotech INR20D681K Max. Continuous
voltage: 420 V,
Max. surge
current: 6500 A
(8/20 μs)
IEC 61051-2
UL 1449
VDE (40042381)
UL (E332687)
Thermistor /
TH1
(Located after
main fuses)
Samkyung 5D-13 5 Ω at 25 °C Evaluated in the
equipment
None
Alt.) 2) DSC 5D-13 5 Ω at 25 °C Evaluated in the
equipment.
None
Discharge
resistor / R1
(Located after
main fuses)
ABCO 500V 3 W 470 kΩ Evaluated in the
equipment
None
Bridge diode /
BD1
Shindengen
Electric Mfg. Co.,
Ltd.
D10XB60 10 A, 600 V Evaluated in the
equipment
None
Electrolytic
capacitor / C5
SAMYOUNG TLS 270 μF,
Min. 450 Vac,
105 °C
Evaluated in the
equipment
None
Power IC / U1 Fairchild KA1M0565R 650 V, 150 °C Evaluated in the
equipment
None
Supplementary information:
1) An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses and Certificates
of Conformity for verification.
1) Modification of type name.
2) Addition of an alternative type.

Page 23 of 28 Report No. 323575
IEC 60601-1
Clause Clause Clause Clause
8.10 TABLE: List of critical components (continued) P
Component/
Part No.
Manufacturer/
Trademark
Type No./
model No.
Technical data Standard No./,
Edition
Mark(s) &
Certificates of
conformity1)
AC input part (continued)
Transformer
/ T1
HJElectronics DEPS9601 DI/RI, Class B Evaluated in the
equipment
None
Alt.) 1) DAEAN
ELECOM CO.,
LTD
DEPS9601 DI/RI, Class B Evaluated in the
equipment
None
Alt.) 1) Shinsung
Electronics Co.,
Ltd.
DEPS9601 DI/RI, Class B Evaluated in the
equipment
None
Bobbin Hexion GMBH
2)
PF2736(a)(b) Phenolic, 150 °C,
V-0, 0.81 mm
UL 94 UL (E61040)
Alt.) 1) Chang Chun
Plastics Co.,
Ltd.
T375HF Phenolic,
150 °C, V-0,
0.81 mm
UL 94 UL (E59481)
TIW Young Chang
Silicon
STW-B Min. 130 °C,
0.40 Ø or 0.30 Ø
3)
IEC 60950-1
UL 1446
VDE (40013359)
UL (E242198)
Alt.) 1) Shenzhen
Kaizhong
Hedong New
Material Co.,
Ltd.
TIW-B Min. 130 °C,
0.40 Ø or 0.30 Ø
IEC 60950-1
UL 1446
VDE (40038861)
UL (E357240)
Alt.) 1) Shanghai Lucky
Trade Co., Ltd.
TIW-B Min. 130 °C,
0.40 Ø or 0.30 Ø
IEC 60950-1
UL 1446
VDE (40023686)
UL (E305883)
Alt.) 1) Sahnghai
Xiangxiang
Electron Co.,
Ltd.
TKW-B Min. 130 °C,
0.40 Ø or 0.30 Ø
IEC 60950-1
UL 1446
VDE (40026588)
UL (E308908)
Insulation
tape
Duck Sung DTS-204 Polyester, 130 °C UL 510 UL (E105147)
Alt.) 1) Weihai Kangli
Tape Co., Ltd.
KL-168 Polyester,
130 °C
UL 510 UL (E475896)
Alt.) 1) Jiangsu
Yonglong Glue
Industry Co.,
Ltd.
YL-168 Polyester,
130 °C
UL 510 UL (E306163)
Supplementary information:
1) An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses and Certificates
of Conformity for verification.
1) Addition of an alternative type.
2) Modification of an alternative type.
3) Correction of technical data.

Page 24 of 28 Report No. 323575

IEC 60601-1
Clause Clause Clause Clause
8.10 TABLE: List of critical components (continued) P
Component/
Part No.
Manufacturer/
Trademark
Type No./
model No.
Technical data Standard No./,
Edition
Mark(s) &
Certificates of
conformity1)
AC input part (continued)
Bridging
capacitor /
C12
Samwha SD 2200 pF,
Min. 250 Vac, Y1
IEC 60384-14
UL 60384-14
FIMKO
UL (E97754)
Inductor / L4 Yu Shin
Electronics Co.
DEPS-9601 L4 130 °C materials,
Toroidal type
Evaluated in the
equipment
None
Alt.) 1) DAEAN
ELECOM CO.,
LTD
DEPS-9601 L4 130 °C
materials,
Toroidal type
Evaluated in the
equipment
None
Coil LS Cable &
System Ltd.
UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Dong Yang UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Taihan Electric
Wire Co., Ltd
UEW Polyurethane,
130 °C
UL 1446 UL (E109312)
Inductor / L5 Yu Shin
Electronics Co.
DEPS-9601 L5 130 °C materials,
Toroidal type
Evaluated in the
equipment
None
Coil LS Cable &
System Ltd.
UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Dong Yang UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Taihan Electric
Wire Co., Ltd
UEW Polyurethane,
130 °C
UL 1446 UL (E109312)
Opto-coupler
/ PC1, PC2
Toshiba
Corporation
Semiconductor
Company 2)
TLP621 Int. cr.: 8.0 mm
Ext. cr.: 8.0 mm
DTI: 0.8 mm
IEC 60747-5-5
UL 1577
VDE (40009302)
UL (E67349)
Alt.) 1) Cosmo
Electronics
Corporation
K1010 Int. cr.: 5.3 mm
Ext. cr.: 8.0 mm
DTI: 0.5 mm
IEC/EN 60950-1
EN 60747-5-5
UL 1577
VDE (101347)
UL (E169586)
PCB Samwoo DEPS9601 V-1 or better,
Min. 105 °C
UL 796
UL 94
UL (E179629)
Alt.) interchangeable interchangeable V-1 or better,
Min. 105°C
UL 796
UL 94
UL
Supplementary information:
1) An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses and Certificates
of Conformity for verification.
1) Modification of type name.
2) Correction of manufacturer name.

Page 25 of 28 Report No. 323575
IEC 60601-1
Clause Clause Clause Clause
8.10 TABLE: List of critical components (continued) P
Component/
Part No.
Manufacturer/
Trademark
Type No./
model No.
Technical data Standard No./,
Edition
Mark(s) &
Certificates of
conformity1)
DC input part
DC Input
connector
SAM WOO
Electronics Co.,
Ltd.
SPP-1RG-304 S-
BK-RNHC
10 A, 85 °C,
PC
(Polycarbonate)
UL 1977 UL (E312221)
Inductor / L6 Yu Shin
Electronics Co.
DEPS-9601 L6 130 °C materials,
Toroidal type
Evaluated in the
equipment
None
Coil LS Cable &
System Ltd.
UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Dong Yang UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Taihan Electric
Wire Co., Ltd
UEW Polyurethane,
130 °C
UL 1446 UL (E109312)
Electrolytic
capacitor /
C24, C25
SAMYOUNG KMG 1000 μF,
Min. 35 Vdc,
105 °C
Evaluated in the
equipment.
None
DC-DC
converter / U4
NATIONAL LM2696S-ADJ 45 V, 3 A Evaluated in the
equipment
None.
Inductor / L7 Yu Shin
Electronics Co.
DEPS-9601 L7 130 °C materials,
Toroidal type
Evaluated in the
equipment
None.
Coil LS Cable &
System Ltd.
UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Dong Yang UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Taihan Electric
Wire Co., Ltd.
UEW Polyurethane,
130 °C
UL 1446 UL (E109312)
Electrolytic
capacitor /
C26, C27,
C28
SAMYOUNG KMG 1000 μF,
Min. 25 Vdc,
105 °C
Evaluated in the
equipment.
None
Supplementary information:
1) An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses and Certificates
of Conformity for verification.

Page 26 of 28 Report No. 323575
IEC 60601-1
Clause Clause Clause Clause
8.10 TABLE: List of critical components (continued) P
Component/
Part No.
Manufacturer/
Trademark
Type No./
model No.
Technical data Standard No./,
Edition
Mark(s) &
Certificates of
conformity1)
DC input part (continued)
Inductor / L8 Yu Shin
Electronics Co.
DEPS-9601 L8 130 °C materials,
Toroidal type
Evaluated in the
equipment
None
Coil LS Cable &
System Ltd.
UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Dong Yang UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Taihan Electric
Wire Co., Ltd
UEW Polyurethane,
130 °C
UL 1446 UL (E109312)
PCB Samwoo DEPS9601 V-1 or better,
Min. 105 °C
UL 796
UL 94
UL (E179629)
Alt.) interchangeable interchangeable V-1 or better,
Min. 105°C
UL 796
UL 94
UL
Supplementary information:
1) An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses and Certificates
of Conformity for verification.

Page 27 of 28 Report No. 323575
IEC 60601-1
Clause Clause Clause Clause
11.1.1 TABLE: Excessive temperatures in ME EQUIPMENT P
Model No. ................................................... : DEPS9601A
Test ambient (C) .................................... : 21.1 °C
Test supply voltage/frequency (V/Hz)4 ... : 24 Vdc
Model
No.
Thermo-
couple
No.
Thermocouple location3
Max allowable
temperature1
from Table 22,
23 or 24 or RM
file for AP5 (C)
Max
measured
temperature2,
(C) 1)
Remarks
DC input part
1 Body of DC input connector
(inside)
49.2 85 Corrected to 40 °C
2 Body of E-capacitor (C25) 69.1 105 Corrected to 40 °C
3 Heatsink of U4 85.5 — Corrected to 40 °C
4 Coil of inductor (L7) 70.0 120 2) Corrected to 40 °C
5 Body of E-capacitor (C28) 65.3 105 Corrected to 40 °C
6 PCB near U4 70.6 105 Corrected to 40 °C
7 Top enclosure Metal enclosure
hot spot
47.5 56 Corrected to 40 °C
8 Front enclosure Metal enclosure
hot spot
45.7 56 Corrected to 40 °C
Supplementary information:
1 Maximum allowable temperature on surfaces of test corner is 90 C
2 Max temperature determined in accordance with 11.1.3e)
3 When thermocouples used to determine temperature of windings, limits of Table 22 reduced by 10 °C.
4 Supply voltage:
- ME EQUIPMENT with heating elements - 110 % of the maximum RATED voltage;
- Motor operated ME EQUIPMENT - least favourable voltage between 90 % of the minimum RATED and 110 % of
the maximum RATED voltage. ME EQUIPMENT operated under normal load and normal DUTY CYCLE.
- Combined heating and motor operated and other ME EQUIPMENT - tested both at 110 % of the maximum
RATED voltage and at 90 % of the minimum RATED voltage.
5 APPLIED PARTS intended to supply heat to a PATIENT - See RISK MANAGEMENT FILE containing temperatures and clinical
effects. Also, see instructions for use.
Information from Risk Management, as applicable:
1) The measured temperature is corrected to 40 °C to determine the measured temperature T.
2) Temperature limit for transformers and inductors measured with thermocouple type K, reduced 10,
if not hotspot is found and measured, ref IEC 60601-1.

Page 28 of 28 Report No. 323575
IEC 60601-1
Clause Clause Clause Clause
13.2 TABLE: SINGLE FAULT CONDITIONS in accordance with 13.2.2 to 13.2.13, inclusive P
Clause
No. Description of SINGLE FAULT CONDITION Results observed 1)
H AZARDOUS
SITUATION
(Yes/No)
13.2.2 Electrical SINGLE FAULT CONDITIONS per Clause 8.1: — —
Short circuit :
U4 (pin 1 – 2)
Input voltage: 24 Vdc
Test time: 10 min
Unit shut down immediately.
No hazard.
NO
13.2.7 Impairment of cooling that could result in a
HAZARD using test method of 11.1:
— —
All openings blocked Input voltage: 24 Vdc
Test time: 2 h 06 min
Normal operation.
Temperature stabilized as
following;
- Coil of inductor (L7):
70.5 °C
- PCB near U4: 71.4 °C
- Ambient: 23.3 °C
No
Supplementary information:
1 Test with short-circuited capacitor not performed when motor provided with a capacitor complying with IEC 60252-1 and the ME
EQUIPMENT not intended for unattended use including automatic or remote control. See Attachment # and appended Table 8.10.
Test conducted with model DEPS9601A.
1) The measured temperature is corrected to 40 °C to determine the measured temperature T.

Attachment 1
Pictures of equipment

Attachment 1
Pictures of equipment
Page 1 of 4
Report No.: 323575
< Overall view >
< Bottom view >

Attachment 1
Pictures of equipment
Page 2 of 4
Report No.: 323575
< Front view >
< Inner view >

Attachment 1
Pictures of equipment
Page 3 of 4
Report No.: 323575
< Protective earth >
< Top of PCB >

Attachment 1
Pictures of equipment
Page 4 of 4
Report No.: 323575
< Bottom of PCB >

Attachment 2
PCB layout and circuit diagram

Attachment 2
PCB layout and circuit diagram
Page 1 of 4
Report No. 323575
< Circuit diagram >

Attachment 2
PCB layout and circuit diagram
Page 2 of 4
Report No. 323575
< Components layout >

Attachment 2
PCB layout and circuit diagram
Page 3 of 4
Report No. 323575
< Top side of PCB pattern >

Attachment 2
PCB layout and circuit diagram
Page 4 of 4
Report No. 323575
< Bottom side of PCB pattern >

Attachment 3
Specification of alternative
switching transformer (T1)

APPLICATION FOR APPROVALS
I T E M : S/W TRANS
PART No : DEPS9601
MODEL No : DEPS9601
DESCRIPTION : PQ3230
APPOROVED BY :
DESIGNED CHECKED CHECKED APPROVED
RoHS
HEAD OFFICE 신성전자(주)
SHINSUNG ELECTRONICS.CO.,LTD. TEL) 031-572-4660,6
FAX) 031-572-8978
CHINA FACTORY
위해 신영전자 유한공사
WEIHAI XINYOUNG ELECTRONICS CO.,LTD,
威海新永电子有限公司
TEL) 86-631-577-0891
FAX) 86-631-577-0719
ADRESS
359-31 TOEGYEWON-RI TOEGYEWON-MYEON NAMYANGJU-SI
KYOUNGKI-DO KOREA
89-1 SHENZHEN ROAD, WEIHAI ECONOMIC & TECHNOLOGICAL
DEVELOPMENT ZONE, SHANDONG PORVINCE, CHINA
中国 山东省威海市经济技术开发区深圳路89-1号

개 정 이 력
REV.No 초도발행 이 력 사 항 변경일자 비 고
1 2017.03.09 신 규 제 정

CUSTOMER : DAEAN ELECOM CO.,LTD.
S P E C I F I C A T I O N S D A T E 2017.03.09
PART N A M E S / W T R A N S M O D E L DEPS9601
PART NUMBER DEPS9601 DESCRIPTION PQ3230
DESIGN C H E C K APPROVAL PAGE
3/10
S S E
SHINSUNG ELECTRONICS.CO.,LTD.
신성전자(주)
1. DIMENSIONS (Unit:mm)
DEPS9601
SSAABB
PART NO
WEEK
YEAR
MAKER
※ MARKING
31.0
±0.5
5.0±0.3
MARKING 37.0 MAX
33.5 MAX
27.5±0.3
35.0 MAX

CUSTOMER : DAEAN ELECOM CO.,LTD.
S P E C I F I C A T I O N S D A T E 2017.03.09
PART N A M E S / W T R A N S M O D E L DEPS9601
PART NUMBER DEPS9601 DESCRIPTION PQ3230
DESIGN C H E C K APPROVAL PAGE
4/10
S S E
SHINSUNG ELECTRONICS.CO.,LTD.
신성전자(주)
2. SCHEMATIC DIAGRAM
3. WINDING SPECIFICATION
NO TERMINAL WIRE Ts WINDING METHOD
(보빈삽입방향)
INSULATION(YELLOW) BARRIER
S F MATERIAL T/W Ts PIN TOP
W1 3 1 TEX-E 0.40Ø 20 SOLENOID
(TOP-JIG)WINDING P.E TAPE 0.025T/18.0W
(YELLOW) 2 2.0
W2 8 10 TEX-E 0.40Ø×2 10 SOLENOID
(TOP-JIG)WINDING P.E TAPE 0.025T/18.0W
(YELLOW) 2 2.0
W3 3 1 TEX-E 0.40Ø 20 SOLENOID
(TOP-JIG)WINDING P.E TAPE 0.025T/18.0W
(YELLOW) 2 2.0
W4 9 11 TEX-E 0.40Ø×2 10 SOLENOID
(TOP-JIG)WINDING P.E TAPE 0.025T/18.0W
(YELLOW) 2 2.0
W5 3 1 TEX-E 0.40Ø 20 SOLENOID
(TOP-JIG)WINDING P.E TAPE 0.025T/18.0W
(YELLOW) 2 2.0
W6 9 11 TEX-E 0.40Ø×2 10 SOLENOID
(TOP-JIG)WINDING P.E TAPE 0.025T/18.0W
(YELLOW) 2 2.0
W7 6 5 TEX-E 0.30Ø 14 SOLENOID
(TOP-JIG)WINDING P.E TAPE 0.025T/18.0W
(YELLOW) 2 2.0
CORE FIXING TAPE P.E TAPE 0.025T/12.0W
(YELLOW) 2
WINDING SECONDARY VIEW
REMOVE PIN #2,4,7,12
CUTTING PIN #
N.C PIN #
TUBE PIN #
3 2 1 4 5 6
W2
W7
10 11 12 9 8 7
W1,3,5
W4,6

CUSTOMER : DAEAN ELECOM CO.,LTD.
S P E C I F I C A T I O N S D A T E 2017.03.09
PART N A M E S / W T R A N S M O D E L DEPS9601
PART NUMBER DEPS9601 DESCRIPTION PQ3230
DESIGN C H E C K APPROVAL PAGE
5/10
S S E
SHINSUNG ELECTRONICS.CO.,LTD.
신성전자(주)
4. ELECTRICAL CHARACTERISTIC
NO ITEM TERMINAL SPECIFICATION REMARKS
1 INDUCTANCE 3 - 1 240 [uH] ±10% LCR METER
HM-2791C at 1KHz,1.0V
2 WITHSTANDING
VOLTAGE
P COIL - S COIL
P,S COIL - CORE
AC 4.5 KV, 1 MIN
AC 2.0 KV, 1 MIN
PUNCTURE TESTER
TOS-8750
CUT OFF CURRENT 10mA
3 INSULATION
RESISTANCE
COIL - COIL
COIL - CORE
100 MΩ[MIN]
at DC 500V
PUNCTURE TESTER
TOS-8750
NO GAP CORE
PIN TOP
[2]
CORE FIXING P/S TAPE
W = 12mm 2T
GAP CORE
W1 [3]
5. INTERNAL CONSTRUCTION
W2 [3]
W3 [3]
W4 [3]
2.0[6]
2.0[6]
2.0[6]
2.0[6]
W5 [3]
W6 [3]
W7 [3] 2.0[6]
2.0[6]
2.0[6]

CUSTOMER : DAEAN ELECOM CO.,LTD.
S P E C I F I C A T I O N S D A T E 2017.03.09
PART N A M E S / W T R A N S M O D E L DEPS9601
PART NUMBER DEPS9601 DESCRIPTION PQ3230
DESIGN C H E C K APPROVAL PAGE
6/10
S S E
SHINSUNG ELECTRONICS.CO.,LTD.
신성전자(주)
6. MATERIAL LIST
NO I T E M MATERIALS & DIMENSIONS MANUFACTURER REMARK
1 C O R E PQ 32×30
PC-40,PC-40,P90
SHANGHAI JISHUN ELECTRONIOC CO.,LTD.
CHANG SHU ZHONGYING ELECTRONIC CO.,LTD.
ZHEJIANGHAININGHENGTAIELECTRONICSCO.,LTD.
2 BOBBIN PHENOL (94V-0)
PQ 32×30V 6+6PIN
HEXION GMBH (PF2736(a)(b))
CHANG CHUN PLASTICS CO.,LTD.(T375HF)
E61040
E59481
3 WIRE
TIW-B 0.30Ø,0.40Ø
TIW-B 0.30Ø,0.40Ø
TKW-B 0.30Ø,0.40Ø
SHENZHEN KAIZHONG HEDONG NEW MATERIAL
CO LTD (TIW-B)
SHANGHAI LUCKY TRADE CO.,LTD.(TIW-B)
SHANGHAI XIANGXIANG ELECTRON CO.,LTD.(TKW-B)
E357240
E305883
E308908
4 INSULATION
TAPE
POLYESTER TAPE
0.025T × 18.0W (YEL) WEIHAI KANGLI TAPE CO.,LTD.[KL-168]
JIANGSU YONGLONG GLUE INDUSTRY CO.,LTD.
[YL-168]
E475896
E306163
5 CORE FIXING
TAPE
POLYESTER TAPE
0.025T × 12.0W (YEL)
WEIHAI KANGLI TAPE CO.,LTD.[KL-188]
JIANGSU YONGLONG GLUE INDUSTRY CO.,LTD.
[YL-188]
E475896
E306163
6 BARRIER TAPE P.N.W(A.C.T) TAPE
0.25t,0.45t × 2.0W
7 FLUX 8EB34 TIANJIN SONGBEN ENVIRONMENTIAL SCIENCE &TECH
CO.,LTD.
8 SOLDER SN0.7CU TIANJIN SONGBEN ENVIRONMENTIAL SCIENCE &TECH
CO.,LTD.
9 VARNISH ES925-43DA-3
J13,J12
CHEMTECH CO.,LTD
JIANGYIN CHUANGYI SPEIAL INSULATING MATERLAL
CO.,LTD
E258329
E315314
10 MARKING BON MAQUE
JP-K67
T&K TOKA
HITACHIINDUSTRIAL EQUIPMENT SYSTEM.CO.,LTD

CUSTOMER : DAEAN ELECOM CO.,LTD.
S P E C I F I C A T I O N S D A T E 2017.03.09
PART N A M E S / W T R A N S M O D E L DEPS9601
PART NUMBER DEPS9601 DESCRIPTION PQ3230
DESIGN C H E C K APPROVAL PAGE
7/10
S S E
SHINSUNG ELECTRONICS.CO.,LTD.
신성전자(주)
7. UL FILE
HEXION GMBH

CUSTOMER : DAEAN ELECOM CO.,LTD.
S P E C I F I C A T I O N S D A T E 2017.03.09
PART N A M E S / W T R A N S M O D E L DEPS9601
PART NUMBER DEPS9601 DESCRIPTION PQ3230
DESIGN C H E C K APPROVAL PAGE
8/10
S S E
SHINSUNG ELECTRONICS.CO.,LTD.
신성전자(주)

CUSTOMER : DAEAN ELECOM CO.,LTD.
S P E C I F I C A T I O N S D A T E 2017.03.09
PART N A M E S / W T R A N S M O D E L DEPS9601
PART NUMBER DEPS9601 DESCRIPTION PQ3230
DESIGN C H E C K APPROVAL PAGE
9/10
S S E
SHINSUNG ELECTRONICS.CO.,LTD.
신성전자(주)

CUSTOMER : DAEAN ELECOM CO.,LTD.
S P E C I F I C A T I O N S D A T E 2017.03.09
PART N A M E S / W T R A N S M O D E L DEPS9601
PART NUMBER DEPS9601 DESCRIPTION PQ3230
DESIGN C H E C K APPROVAL PAGE
10/10
S S E
SHINSUNG ELECTRONICS.CO.,LTD.
신성전자(주)

Ref. Certif. No.
NO82590
Gaustadalléen 30
NO-0373 Oslo, Norway
Date: 19-09-2014 Signature: Okhyun Jeon
Certification Department
Issued 2007-04 1/1
IEC SYSTEM FOR MUTUAL RECOGNITION OF TEST CERTIFICATES FOR ELECTRICAL
EQUIPMENT (IECEE) CB SCHEME
SYSTEME CEI DACCEPTATION MUTUELLE DE CERTIFICATS DESSAIS DES
EQUIPEMENTS ELECTRIQUES (IECEE) METHODE OC
CB TEST CERTIFICATE CERTIFICAT D'ESSAI OC
Product
Produit Power supply
Name and address of the applicant
Nom et adresse du demandeur
DAEAN ELECOM CO., LTD.
RM 903 Ace Gwangmyeong Tower, 1365, Soha-dong
Gwangmyeong-si, Gyeonggi-do
Korea, Republic of
Name and address of the manufacturer
Nom et adresse du fabricant
DAEAN ELECOM CO., LTD.
RM 903 Ace Gwangmyeong Tower, 1365, Soha-dong
Gwangmyeong-si, Gyeonggi-do
Korea, Republic of
Name and address of the factory
Nom et adresse de l'usine
DAEAN ELECOM CO., LTD.
RM 903 Ace Gwangmyeong Tower, 1365, Soha-dong
Gwangmyeong-si, Gyeonggi-do
Korea, Republic of
Note: When more than one factory, please report on page 2
Note: Lorsque il y plus d'une usine, veuillez utiliser la deuxième page Additional information on page 2
Ratings and principal characteristics
Valeurs nominales et caractéristiques principales Input: 1.0 A, 100-240 Vac, 50/60 Hz,
Output: 3 A, 16 Vdc
Cl. I
Trademark (if any)
Marque de fabrique (si elle existe)
Type of Manufacturer’s Testing Laboratories used
Type de programme du laboratoire d’essais constructeur
Model / Type Ref.
Ref. De type DEPS9601
Additional information (if necessary may also be
reported on page 2)
Les informations complémentaires (si nécessaire,
peuvent être indiqués sur la deuxième page
Additional information on page 2
A sample of the product was tested and found
to be in conformity with
Un échantillon de ce produit a été essayé et a été
considéré conforme à la
IEC 60601-1(ed.3);am1
As shown in the Test Report Ref. No. which forms part
of this Certificate
Comme indiqué dans le Rapport dessais numéro de
référence qui constitue partie de ce Certificat
269183
This CB Test Certificate is issued by the National Certification Body
Ce Certificat dessai OC est établi par l'Organisme National de Certification

Test Report issued under the responsibility of
www.nemko.com
This Test Report, when bearing the Nemko name and logo is only valid when issued by a Nemko laboratory,
or by a laboratory having special agreement with Nemko.
IEC 60601-1
Medical electrical equipment
Part 1: General requirements for basic safety and essential performance
Report Reference No. .....................: 269183
Date of issue ...................................: 2014-09-18
Total number of pages ...................: 138
CB Testing Laboratory ...................: Nemko Korea Co., Ltd.
Address ...........................................: 153, Osan-Ro, Mohyeon-Myeon, Cheoin-Gu, Yongin-Si,
Gyeonggi-Do, 449-852 Korea, Republic of
Applicant’s name ............................: DAEAN ELECOM CO., LTD.
Address ...........................................: RM 903 Ace Gwangmyeong Tower, 1365, Soha-dong
Gwangmyeong-si, Gyeonggi-do Korea, Republic of

Test specification:
Standard ..........................................: IEC 60601-1: 2005 + CORR. 1:2006 + CORR. 2:2007 + AM1:2012
(or IEC 60601-1: 2012 reprint)
Test procedure................................: CB Scheme
Non-standard test method………..: N/A
Test Report Form No. .....................: IEC60601_1J
Test Report Form Originator .........: UL(US)
Master TRF ......................................: 2014-07
Copyright © 2014 Worldwide System for Conformity Testing and Certification of Electrotechnical
Equipment and Components (IECEE), Geneva, Switzerland. All rights reserved.
This publication may be reproduced in whole or in part for non-commercial purposes as long as the IECEE is acknowledged as
copyright owner and source of the material. IECEE takes no responsibility for and will not assume liability for damages resulting from
the reader's interpretation of the reproduced material due to its placement and context.
If this Test Report Form is used by non-IECEE members, the IECEE/IEC logo and the reference to the CB
Scheme procedure shall be removed.
This report is not valid as a CB Test Report unless signed by an approved CB Testing Laboratory and
appended to a CB Test Certificate issued by an NCB in accordance with IECEE 02.
General disclaimer:
The test results presented in this report relate only to the object tested.
This report shall not be reproduced, except in full, without the written approval of the Issuing CB testing
laboratory. The authenticity of this Test Report and its contents can be verified by contacting the NCB,
responsible for this Test Report.

Page 2 of 138 Report No. 269183
TRF No. IEC60601_1J
Test item description........................: Power supply
Trade Mark .........................................:
Manufacturer .....................................: Same as applicant
Model/Type reference .......................: DEPS9601
Ratings ...............................................: Input: 1.0 A, 100-240 V~, 50/60 Hz, Cl. I
Output: 3 A, 16 Vdc

Page 3 of 138 Report No. 269183
TRF No. IEC60601_1J
Testing procedure and testing location:
CB Testing Laboratory: Nemko Korea Co., Ltd.
Testing location/ address ............................ : 153, Osan-Ro, Mohyeon-Myeon, Cheoin-Gu, Yongin-Si,
Gyeonggi-Do, 449-852 Korea, Republic of
Associated CB Testing Laboratory:
Testing location/ address ............................ :
Tested by (name + signature) ...................... : Kang Han, Lee
Approved by (name + signature) ................ : Jae Hyeon, Kim
Testing procedure: TMP/CTF Stage 1:
Testing location/ address ............................ :
Tested by (name + signature) ...................... :
Approved by (name + signature) ................ :
Testing procedure: WMT/CTF Stage 2:
Testing location/ address ............................ :
Tested by (name + signature) ...................... :
Witnessed by (name + signature) ............... :
Approved by (name + signature) ................ :
Testing procedure:
SMT/CTF Stage 3 or 4:
Testing location/ address ............................ :
Tested by (name + signature) ...................... :
Witnessed by (name + signature) ............... :
Approved by (name + signature) ................ :
Supervised by (name + signature) .............. :

Page 4 of 138 Report No. 269183
TRF No. IEC60601_1J
List of Attachments (including a total number of pages in each attachment):
Attachment 1: Pictures of equipment, 5 pages (including cover page)
Attachment 2: National deviations, 24 pages (including cover page)
Attachment 3: PCB layout and circuit diagram, 5 pages (including cover page)
Attachment 4: Specification of switching transformer (T1), 8 pages (including cover page)

Page 5 of 138 Report No. 269183
TRF No. IEC60601_1J
Summary of testing
Tests performed (name of test and test clause): Testing location:
All testing according to this standard tested at: Nemko Korea Co., Ltd.
153, Osan-Ro, Mohyeon-Myeon, Cheoin-Gu,
Yongin-Si, Gyeonggi-Do, 449-852 Korea, Republic of
Clause Remarks Information/Comments
All General European Countries, EN 60601-1:2006 +A11:2011
+A1:2013
Main test report contains countries deviations (Canada,
Japan, Korea, Switzerland, and United States),
See Attachment 2.
The equipment is intended to be used in non-patient
environment as a component (power supply).
The suitability of installation shall be checked in the end
product.
4.2 Risk management process The equipment is a power supply unit.
Risk management files according to ISO 14971:2007
were not provided, and not evaluated in this test report.
Risk management shall be considered when equipped as
part of the end product.
4.3 Essential performance
functions identified according
to manufacturer’s policy for
risk acceptability in risk
management file
Essential performance shall be determined when installed
in the end product as part of the risk management
process for the end product.
5.3 Ambient temperature,
humidity, atmospheric
pressure
Temperature: (10 – 35) °C
Humidity: (30 – 75) % R.H.
Pressure: (700 – 1060) hPa
The manufacturer recommended operating ambient is
35 °C.
However, the equipment has been evaluated for “safety”
at 40 °C and complies with this standard.
5.9 Determination of applied parts
and accessible parts
The equipment is a power supply unit.
Output of the power supply unit was not evaluated
nor was it considered for direct contact to the patient;
To be additional evaluation in the end product.
6 Classification of ME
equipment and ME systems
Equipment has been evaluated as Class I, continuous
operation, ordinary equipment and has not been
evaluated for use in the presence of flammable
anaesthetic mixture with air, oxygen, or nitrous oxide. The
equipment is not intended for patient connection.
7 Identification, markings and
documents
The equipment is a power supply unit.
Marking related to safety shall be in a language which is
acceptable in the country in which the equipment is to be
sold, to be evaluated in the end product.

Page 6 of 138 Report No. 269183
TRF No. IEC60601_1J
Summary of testing (continued)
Clause Remarks Information/Comments
8.4.2 Accessible part including
applied parts.
The output has not been evaluated for direct patient
connection. Suitability is to be evaluated in the end
product.
8.5 Separation of parts
- Means of protection (MOP)
The insulation has been evaluated to comply with 2MOOP
(DI/RI) insulation between the primary and secondary
circuit in this test report.
When it needs to be considered MOPP, additional testing
shall be conducted considering the end use specified by
the manufacturer.
8.6.4 Impedance and current carrying
capability.
Following test conditions are expanded to consider
country deviations
- Current and duration of earthing for Canada.
8.9 Creepage distances and
air clearances
According to the insulation diagram of this equipment, the
equipment is provided with DC output (16 Vdc) to comply
with 2MOOP (DI/RI) insulation between the primary and
secondary.
There is no separation between 24 Vdc (CN3 is just
provided on the PCB, but is not intended for any use) and
16 Vdc in the secondary circuit. Fault testing was
conducted between DC/DC converter U4.
See insulation diagram (Area E), where no distances are
considered necessary between 24 Vdc and
16 Vdc in the secondary circuit.
Refer to insulation diagram.
8.11.3 Power supply cord set The end product shall be provided with an approved
mains cord set complying with the national regulations for
the countries in which the power supply is to be installed.
The power supply cord set was not evaluated in this
report.
11.7 Biocompatibility The equipment is a power supply unit
The end-use equipment must be evaluated to determine
compliance with the requirements of ISO 10993-1.
17 Electromagnetic compatibility The equipment is a power supply unit
The end-use equipment shall be evaluated to determine
compliance with the latest EMC requirements according
to IEC 60601-1-2.
Summary of compliance with National Differences
List of countries addressed:
The list of countries recognizing the CB Scheme is actively updated on the IECEE website.
All CENELEC members according to EN 60601-1:2006 + A11:2011 + A1:2013.
CB members as listed in the IECEE Online Bulletin:
- Canada, Japan, Korea, Switzerland, United States.
The product fulfils the requirements of
- IEC 60601-1: 2005 (ed. 3) + CORR. 1:2006 + CORR. 2:2007 + A1:2012 and
EN 60601-1:2006 + A11:2011 + A1:2013

Page 7 of 138 Report No. 269183
TRF No. IEC60601_1J
Copy of marking plate
The artwork below may be only a draft. The use of certification marks on a product must be
authorized by the respective NCBs that own these marks.
(Located on the bottom of equipment)

Page 8 of 138 Report No. 269183
TRF No. IEC60601_1J
Copy of marking plate (continued):
The artwork below may be only a draft. The use of certification marks on a product must be
authorized by the respective NCBs that own these marks.
(Front view)
(Potential equalization terminal) (Fuse rating, 2 x T6.3AH )

Page 9 of 138 Report No. 269183
TRF No. IEC60601_1J
GENERAL INFORMATION
Test item particulars (see also Clause 6):
Classification of installation and use ...................................... : Power supply
Device type (component/sub-assembly/ equipment/ system) : Component
Intended use (Including type of patient, application location) : Shall be checked in the end product.
Mode of operation ...................................................................: Continuous operation
Supply connection .................................................................. Appliance coupler for AC input
Accessories and detachable parts included ...........................: None
Other options include..............................................................: None
Testing
Date of receipt of test item(s) .................................................: 2014-07-18
Dates tests performed ............................................................: 2014-07-21 to 2014-09-16
Possible test case verdicts:
- test case does not apply to the test object ..........................: N/A
- test object does meet the requirement .................................: Pass (P)
- test object was not evaluated for the requirement.................. : N/E (collateral standards only)
- test object does not meet the requirement ...........................: Fail (F)
Abbreviations used in the report:
- normal condition ................................................: N.C. - single fault condition ................ : S.F.C.
- means of Operator protection ...........................: MOOP - means of Patient protection ... : MOPP
General remarks:
"(See Attachment #)" refers to additional information appended to the report.
"(See appended table)" refers to a table appended to the report.
The tests results presented in this report relate only to the object tested.
This report shall not be reproduced except in full without the written approval of the testing laboratory.
List of test equipment must be kept on file and available for review.
Additional test data and/or information provided in the attachments to this report.
Throughout this report a comma / point is used as the decimal separator.
Manufacturer’s Declaration per sub-clause 4.2.5 of IECEE 02:2012
The application for obtaining a CB Test Certificate
includes more than one factory location and a
declaration from the Manufacturer stating that the
sample(s) submitted for evaluation is (are)
representative of the products from each factory
has been provided ...................................................... :
Yes
Not applicable
When differences exist; they shall be identified in the General product information section.
Name and address of factory (ies) ......................... :
DAEAN ELECOM CO., LTD.
RM 903 Ace Gwangmyeong Tower, 1365, Soha-dong Gwangmyeong-si, Gyeonggi-do Korea, Republic of

Page 10 of 138 Report No. 269183
TRF No. IEC60601_1J
General product information:
The equipment under testing is a class I power supply with metal enclosure.
This power supply has been evaluated for class I supply connection with continuous operation.
The output circuit has not been evaluated on the direct patient connection (Type B, BF, or CF).
The equipment covered by this test report is a component, which is intended for use in the end product of
ME equipment as used in a hospital, and has to be evaluated to standard for medical electrical equipment.
This equipment is intended for connection to the X-Ray detector, type SDR-G4335W manufactured by
Samsung Electronics Co., Ltd.
There are no relative LAN circuits on the equipment, even if the LAN port is provided, since it is connected to
LAN cable to operate wireless LAN through the LAN hub in the end product.
When this equipment is installed on the end product, consideration must be given to the following;
- The leakage current test shall be checked in the end product.
- The equipment was tested on a 20 A branch circuit. If used on a branch circuit greater than this, then
additional testing may be necessary.
Technical Considerations.
1. Scope of Power Supply evaluation defers the following clauses to be determined as part of the end
product investigation:
 Clause 7.5 (Safety Signs),
 Clause 7.9 (Accompanying Documents),
 Clause 9 (ME Hazard), except 9.1 and 9.3 are evaluated,
 Clause 10 (Radiation),
 Clause 14 (PEMS),
 Clause 16 (ME Systems)
 Risk Management was excluded from this investigation.
2. Risk Controls/ Engineering Considerations for component power supply:
For use only in or with complete equipment where the acceptability of the combination is determined by the
CB Testing Laboratory, when installed in an end-product, consideration must be given to the following:
• For Power Supplies with No RM: End product Risk Management Process to include consideration of
requirements specific to the Power Supply.
• For Power Supplies with No RM: End product Risk Management Process to consider the acceptability of
risk for the following components that were identified as High-Integrity Component: (See appended table
8.10 which were certified by NCB).
• For Power Supplies with No RM: End product Risk Management Process to consider the need for
simultaneous fault condition testing.

Page 11 of 138 Report No. 269183
TRF No. IEC60601_1J
General product information (continued):
• For Power Supplies with No RM: End product Risk Management Process to consider the need for different
orientations of installation during testing.
• For Power Supplies with No RM with Exposure Condition outside of Humidity Range: Power Supply tested
in 21-25 °C, 60 - 75 %RH. End product Risk Management Process to determine risk acceptability criteria.
• For Power Supplies with No RM and Insulating Materials: End product to determine the acceptability of risk
in conjunction to insulation to resistance to heat, moisture, and dielectric strength.
• For Power Supplies with No RM: End product to determine the acceptability of risk in conjunction to the
movement of components as part of the power supply.
• For Power Supplies with No RM: End product to determine the acceptability of risk in conjunction to the
movement of conductors as part of the power supply.
• For Power Supplies with No RM: End product to determine the acceptability of risk in conjunction to the
routing of wires away from moving parts and sharp edges as part of the power supply.
• For Power Supplies with No RM and Not tested with Test Corner: Temperature Test was conducted without
Test Corner. End product to determine the acceptability of risk in conjunction to temperature testing without
test corner as part of the power supply.
• For Power Supplies with No RM or Units without Cleaning/Disinfection Methods: End product to
determine the acceptability of risk in conjunction to the Cleaning and Disinfection Methods as part of the
power supply.
• For Power Supplies with No RM or Units with Liquids: End product to determine the acceptability of risk
in conjunction to the Leakage of Liquids as part of the power supply.
• For Power Supplies with No RM or Units with Indicators: End product to determine the acceptability of
risk in conjunction to the Arrangement of Indicators as part of the power supply.
• For Power Supplies with No RM or Units with Enclosures: End product to determine the acceptability of
risk in conjunction to the results of Mechanical Testing conducted as part of the power supply.
• For Power Supplies with No RM: End product to determine the acceptability of risk in conjunction to the
selection of components as it pertains to the intended use, essential performance, transport, storage
conditions as part of the power supply.
• For Power Supplies with Thermal Cut-off and No RM: End product to determine the acceptability of risk
in conjunction to the use of Thermal Cut-off and Overcurrent releases as part of the power supply.
• For Power Supplies with Pre-set components and No RM: End product to determine the acceptability of
risk in conjunction to the use of Pre-set controls as part of the power supply.

Page 12 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
INSULATION DIAGRAM

Page 13 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
TABLE: INSULATION DIAGRAM P
Pollution degree........................................ : 2 —
Overvoltage category ............................... : II —
Altitude ....................................................... : < 2000 m —
Additional details on parts considered
as applied parts ........................................ :
None Areas ________________
(See Clause 4.6 for details)
—
Area

Number and
type of Means
of Protection:
MOOP, MOPP
CTI Working voltage Required
creepage
(mm)
Required
clearance
(mm)
Measured
creepage
(mm)
Measured
clearance
(mm) Remarks
Vrms Vpk
A 1 MOOP IIIb 240 340 2.5 2.0 4.8 4.8 1)
B 1 MOOP IIIb 240 340 2.5 2.0 9.4
2)
7.5 PCB
between
mains part
and GND
B1 1 MOOP IIIb 240 340 2.5 2.0 9.4
2)
7.5 Across each
C1, C2
C 2 MOOP IIIb 256 363 6.4 4.0 14.2 14.2 T1 primary
and
secondary
(as
component)
C1 1 MOOP IIIb 256 363 3.2 2.0 5.0 5.0 T1 primary
and core (as
component)
C2 1 MOOP IIIb 256 363 3.2 2.0 8.0 8.0 T1
secondary
and core (as
component)
C3 2 MOOP IIIb 240 340 5.0 4.0 8.8
2)
8.2 Across opto-
coupler
PC1, PC2
C4 2 MOOP IIIb 256 363 6.4 4.0 8.6
2)
6.5 Between pin
6 and pin 10,
11 of T1
D 2 MOOP IIIb 240 340 5.0 4.0 10.4
2)
8.0 Across
bridging
capacitor
C12
E 1 MOOP IIIb – 24 Vdc /
16 Vdc
3) 3) 3) 3) DC/DC
converter U4

Page 14 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
TABLE: INSULATION DIAGRAM (continued) P
Area
Number and
type of Means
of Protection:
MOOP, MOPP
CTI Working voltage Required
creepage
(mm)
Required
clearance
(mm)
Measured
creepage
(mm)
Measured
clearance
(mm) Remarks
Vrms Vpk
Supplementary Information:
1) Inside the appliance inlet between live pin and neutral pin before fuses.
2) There is a slot with > 1mm width.
3) Fault testing was conducted between 24 Vdc and 16 Vdc to show no hazard between circuits, therefore
no distances were considered necessary. For the operator, the voltage was less than 42.4 Vpeak or
60 Vdc in which performing voltage measurements in SFC. Compliance of SIP/SOP has to be still
evaluated for the end product application. The output circuits have not been evaluated for direct patient
connection. And also see Summary of testing.
INSULATION DIAGRAM CONVENTIONS and GUIDANCE:
A measured value must be provided in the value columns for the device under evaluation. The symbol >
(greater than sign) must not be used. Switch-mode power supplies must be re-evaluated in the device under
evaluation therefore N/A must not be used with a generic statement that the component is certified.
Insulation diagram is a graphical representation of equipment insulation barriers, protective impedance and
protective earthing. If feasible, use the following conventions to generate the diagram:
- All isolation barriers are identified by letters between separate parts of diagram, for example separate
transformer
windings, optocouplers, wire insulation, creepage and clearance distances.
- Parts connected to earth with large dots are protectively earthed. Other connections to earth are functional
- Applied parts are extended beyond the equipment enclosure and terminated with an arrow.
- Parts accessible to the operator only are extended outside of the enclosure, but are not terminated with an
arrow.

Page 15 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
4 GENERAL REQUIREMENTS –
4.1 Requirements of this standard applied in
NORMAL USE and reasonably foreseeable misuse
The equipment causes no
hazard in both normal use and
reasonably foreseeable
misuse.
P
4.2 RISK MANAGEMENT PROCESS FOR ME EQUIPMENT OR ME SYSTEMS N/E
4.2.2 General requirement for RISK MANAGEMENT -
PROCESS complies with ISO14971 (2007) .......... :
RM is not included for
component power supply, the
acceptability of risk of the
power supply is determined as
part of the end product.
N/E
4.2.3 Evaluating RISK N/E
4.2.3.1 a) Compliance with the standard reduces
residual risk to an acceptable level
N/E
b) Manufacturer has defined risk acceptability
criteria in the RISK MANAGEMENT PLAN ................. :
N/E
c) When no specific technical requirements
provided manufacturer has determined HAZARDS
or HAZARDOUS SITUATIONS exists.
N/E
- HAZARDS or HAZARDOUS SITUATIONS have been
evaluated using the RISK MANAGEMENT PROCESS.
N/E
4.2.3.2 MANUFACTURER has addressed HAZARDS or
HAZARDOUS SITUATIONS not specifically
addressed in the IEC 60601-1 series.
N/E
4.3 Performance of clinical functions necessary to
achieve iNTENDED USE or that could affect the
safety of the ME EQUIPMENT or ME SYSTEM were
identified during RISK ANALYSIS.
RM is not included for
component power supply, the
acceptability of risk of the
power supply is determined as
part of the end product.
N/E
- Performance limits were identified in both
NORMAL CONDITION and SINGLE FAULT CONDITION.
N/E
- Loss or degradation of performance beyond
the limits specified by the MANUFACTURER were
evaluated
N/E
- Functions with unacceptable risks are
identified as ESSENTIAL PERFORMANCE ................ :
N/E
- RISK CONTROL measures implemented N/E
- Methods used to verify the effectiveness of
RISK CONTROL measures implemented
N/E
4.4 EXPECTED SERVICE LIFE stated in RISK
MANAGEMENT FILE ................................................ :
RM is not included for
component power supply, the
acceptability of risk of the
power supply is determined as
part of the end product.
N/E

Page 16 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
4.5 Alternative RISK CONTROL methods utilized: RM is not included for
component power supply, the
acceptability of risk of the
power supply is determined as
part of the end product.
N/E
RESIDUAL RISK resulting from the alternative
RISK CONTROL measures or tests is acceptable
and comparable to RESIDUAL RISK resulting from
application of this standard ............................... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/E
Alternative means based scientific data or
clinical opinion or comparative studies ........... :
N/E
4.6 RISK MANAGEMENT PROCESS identifies parts that
can come into contact with PATIENT but not
defined as APPLIED PARTS, subjected to the
requirements for APPLIED PARTS, except for
Clause 7.2.10 ........................................................ :
RM is not included for
component power supply, the
acceptability of risk of the
power supply is determined as
part of the end product.
N/E
MANUFACTURER assesses the risk of accessible
parts coming into contact with the patient .... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/E
Assessment identified the APPLIED PART TYPE
requirements ........................................................ :
N/E
4.7 ME EQUIPMENT remained SINGLE FAULT SAFE, or the
RISK remained acceptable as determined by
Clause 4.2 ............................................................. :
RM is not included for
component power supply, the
acceptability of risk of the
power supply is determined as
part of the end product.
N/E
MANUFACTURER RISK ANALYSIS was used to
determine failures to be tested ........................ :
(ISO 14971 Cl. 4.2-4.4)
N/E
Failure of any one component at a time that
could result in a HAZARDOUS SITUATION, including
those in 13.1, simulated physically or
theoretically ......................................................... :
See appended Table 13.2. P
4.8 All components and wiring whose failure could
result in a HAZARDOUS SITUATION used according
to their applicable ratings, unless specified ... :
Certified components are
used in accordance with their
ratings and certifications, and
they comply with applicable
parts of this standard.
See appended Table 8.10.
P
Components and wiring exception in the
standard or by RISK MANAGEMENT PROCESS
N/E

Page 17 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
RISK MANAGEMENT PROCESS assesses
components to identify components where the
failure results in a HAZARDOUS SITUATION for
components used outside their ratings ......... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/E
MANUFACTURER identified components where
the failure results in a HAZARDOUS SITUATION ... :
N/A
Components determined to be acceptable
where used as a MEANS OF PROTECTION ............ :
N/A
Reliability of components used as MEANS OF
PROTECTION assessed for conditions of use in
ME EQUIPMENT, and they complied with one of the
following
See above. P
a) Applicable safety requirements of a relevant
IEC or ISO standard
See appended Table 8.10. P
b) Requirements of this standard applied in the
absence of a relevant IEC or ISO standard
See appended Table 8.10. P
4.9 A COMPONENT WITH HIGH-INTEGRITY
CHARACTERISTICS provided and selected
appropriately ........................................................ :
IEC certified component
considered as components
with High-integrity
characteristics.
(See appended table 8.10)
P
RISK MANAGEMENT FILE includes an assessment
to determine if the failure of components
results in unacceptable RISK ............................ :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/E
Components identified and required to be
COMPONENTS WITH HIGH INTEGRITY CHARACTERISTIC:
N/E
4.10 Power supply P
4.10.1 ME EQUIPMENT is suitable for connection to
indicated power source (select applicable) ....... :
The equipment is a power
supply unit.
P
4.10.2 Maximum rated voltage for ME EQUIPMENT
intended to be connected to SUPPLY MAINS:
Equipment is rated as
100-240 V~.
P
- 250 V for HAND-HELD ME EQUIPMENT (V) .............. : Not hand-held equipment. N/A
– 250 V d.c. or single-phase a.c., or 500 V poly-
phase a.c. for ME EQUIPMENT and ME SYSTEMS with
a RATED input ≤ 4 kVA (V) ..................................... :
Max. 240 V~, single-phase. P
– 500 V for all other ME EQUIPMENT and ME
SYSTEMS
N/A

Page 18 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
4.11 Power input P
Steady-state measured input of ME EQUIPMENT or
ME SYSTEM at RATED voltage or voltage range and
at operating settings indicated in instructions
for use didn’t exceed marked rating by more
than 10% ................................................................ :
See appended Table 4.11 P
5 GENERAL REQUIREMENTS FOR TESTING ME EQUIPMENT --
5.1 Test not performed when analysis indicated
condition being tested was adequately
evaluated by other tests or methods ................ :
RM not provided: All tests
were conducted.
N/E
RISK MANAGEMENT FILE identifies combinations of
simultaneous independent faults that could
result in a HAZARDOUS SITUATION.
(ISO 14971 Cl. 4.2-4.4)
N/A
5.3 Tests conducted within the environmental
conditions specified in technical description
Tested according to
environmental conditions as
stated in technical description.
The manufacturer
recommended operating
ambient is 35 °C however
equipment has been
evaluated for “safety” at 40 °C
and complies with this
standard.
P
Temperature (ºC), Relative Humidity (%) ........ : See general product
information.
—
Atmospheric Pressure (kPa) .............................. : See general product
information.
—
5.5 a) Supply voltage during tests was the least
favourable of the voltages specified in 4.10.2 or
voltages marked on ME EQUIPMENT (V) .............. :
Worst case condition of
supply considered for each
test.
P
b) ME EQUIPMENT marked with a RATED frequency
range tested at the least favourable frequency
within the range (Hz) ............................................ :
Worst case condition of
supply considered for each
test.
P
c) ME EQUIPMENT with more than one RATED
voltage, both a.c./ d.c. or both external power
and INTERNAL ELECTRICAL POWER SOURCE tested in
conditions (see 5.4) related to the least
favourable voltage, nature of supply, and type
of current ............................................................... :
Worst case condition of
supply considered for each
test.
P
d) ME EQUIPMENT intended for only d.c. supply
connection tested with d.c. and influence of
polarity considered .............................................. :
N/A

Page 19 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
e) ME EQUIPMENT tested with alternative
ACCESSORIES and components specified in
ACCOMPANYING DOCUMENTS to result in the least
favourable conditions .......................................... :
No accessories. The
equipment is a power supply
unit.
N/A
f) ME EQUIPMENT connected to a separate power
supply as specified in instructions for use
Not used with separate power
supply unit.
N/A
5.7 ME EQUIPMENT or parts thereof affected by
climatic conditions were set up completely, or
partially, with covers detached and subjected to
a humidity preconditioning prior to tests of
Clauses 8.7.4 and 8.8.3 ..........................................:
Relevant tests subjected to
humidity preconditioning, are
conducted both before and
after.
P
ME EQUIPMENT heated to a temperature between
T and T + 4°C for at least 4 h and placed in a
humidity chamber and ambient within 2 °C of T
in range of +20°C to +32°C for indicated time
Performed at 32 °C,
93 % R.H. for 48 h.
—
5.9 Determination of APPLIED PARTS and ACCESSIBLE PARTS P
5.9.1 APPLIED PARTS identified by inspection and
reference to ACCOMPANYING DOCUMENTS ............. :
No applied parts.
The equipment is a power
supply unit. It does not have
any patient applied part, shall
be evaluated in the end
product application.
N/A
5.9.2 ACCESSIBLE PARTS P
5.9.2.1 Accessibility determined using standard test
finger of Fig. 6
No applied parts.
The equipment is a power
supply unit.
It does not have any patient
applied part, shall be
evaluated in the end product
application.
P
5.9.2.2 Test hook of Fig. 7 inserted in all openings of
ME EQUIPMENT and pulled with a force of 20 N for
10 s
N/A
5.9.2.3 Conductive parts of actuating mechanisms of
electrical controls accessible after removal of
handles, knobs, levers and the like regarded as
ACCESSIBLE PARTS ................................................ :
N/A
Conductive parts of actuating mechanisms not
considered ACCESSIBLE PARTS when removal of
handles, knobs, required use of a TOOL ........ :
N/A

Page 20 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
6 CLASSIFICATION OF ME EQUIPMENT AND ME SYSTEMS --
6.2 CLASS I ME EQUIPMENT, externally powered Class I ME equipment. P
CLASS II ME EQUIPMENT, externally powered N/A
INTERNALLY POWERED ME EQUIPMENT Not internally powered. N/A
EQUIPMENT with means of connection to a SUPPLY
MAINS complied with CLASS I or CLASS II ME
EQUIPMENT requirements when so connected,
and when not connected to SUPPLY MAINS with
INTERNALLY POWERED ME EQUIPMENT requirements
N/A
TYPE B APPLIED PART The equipment is a power
supply unit. It does not have
any patient applied part, shall
be evaluated in the end
product application.
N/A
TYPE BF APPLIED PART The equipment is a power
supply unit. It does not have
any patient applied part, shall
be evaluated in the end
product application.
N/A
TYPE CF APPLIED PART The equipment is a power
supply unit. It does not have
any patient applied part, shall
be evaluated in the end
product application.
N/A
DEFIBRILLATION-PROOF APPLIED PARTS N/A
6.3 ENCLOSURES classified according to degree of
protection against ingress of water and
particulate matter as per IEC 60529 ................... :
Ordinary equipment. N/A
6.4 ME EQUIPMENT or its parts intended to be
sterilized classified according to method(s) of
sterilization in instructions for use .................... :
No sterilization or disinfection
requirement.
N/A
6.5 ME EQUIPMENT and ME SYSTEMS intended for use
in an OXYGEN RICH ENVIRONMENT classified for
such use and complied with 11.2.2
Power supply not investigated
for oxygen rich environment.
N/A
6.6 CONTINUOUS or Non-CONTINUOUS OPERATION ....... : Intended for continuous
operation.
P
7 ME EQUIPMENT IDENTIFICATION, MARKING, AND DOCUMENTS --
7.1.2 Legibility of Markings Test for Markings
specified in Clause 7.2-7.6 .....................................:
See Appended Table 7.1.2 P
7.1.3 Required markings can be removed only with a
TOOL or by appreciable force, are durable and
remain CLEARLY LEGIBLE during EXPECTED
SERVICE LIFE of ME EQUIPMENT in NORMAL USE
Markings are printed on
marking plate and are
adequately fixed on
equipment.
P

Page 21 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
7.2 Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts P
7.2.1 At least markings in 7.2.2, 7.2.5, 7.2.6, 7.2.10,
and 7.2.13 were applied when size of
EQUIPMENT, its part, an ACCESSORY , or ENCLOSURE
did not permit application of all required
markings .............................................................. :
See copy of marking plate. P
Remaining markings fully recorded in
ACCOMPANYING DOCUMENTS ................................... :
The equipment has a marking
plate. Accompanying
documents shall be evaluated
in the end product.
N/A
Markings applied to individual packaging when
impractical to apply to ME EQUIPMENT
N/A
Single use item marked ....................................... : No such parts. N/A
7.2.2 ME EQUIPMENT marked with: See Copy of marking plate. P
– the name or trademark and contact
information of the MANUFACTURER
P
– a MODEL OR TYPE REFERENCE See Copy of marking plate. P
– a serial number or lot or batch identifier; and See Copy of marking plate. P
– the date of manufacture or use by date N/A
Detachable components of the ME EQUIPMENT
not marked; misidentification does not present
an unacceptable risk, or
See below. P
RISK MANAGEMENT FILE includes an assessment
of the RISKS relating to misidentification of all
detachable parts ................................................. :
(ISO 14971 Cl. 4.2-4.4, 5, 6.4)
N/A
Detachable components of the ME EQUIPMENT
are marked with the name or trademark of the
MANUFACTURER , and
See Copy of marking plate. P

– a MODEL OR TYPE REFERENCE See Copy of marking plate. P
Software forming part of a PEMS identified with
a unique identifier ............................................... :
No programmable electrical
medical system.
N/A
7.2.3 Symbol 11 on Table D.1 used, optionally,
advice to OPERATOR to consult ACCOMPANYING
DOCUMENTS
See Copy of marking plate. P
Safety sign 10 on Table D.2) used, advising
OPERATOR that ACCOMPANYING DOCUMENTS must
be consulted
N/A
7.2.4 ACCESSORIES marked with name or trademark
and contact information of their MANUFACTURER,
and........................................................................... :
No accessories. N/A
- with a MODEL or TYPE REFERENCE N/A
– a serial number or lot or batch identifier N/A

Page 22 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– the date of manufacture or use by date N/A
Markings applied to individual packaging when
not practical to apply to ACCESSORIES
N/A
7.2.5 ME EQUIPMENT and ME SYSTEM intended to receive
power from other equipment, provided with one
of the following
Main power supply with
appliance inlet used.
N/A
- the name or trademark of the manufacturer of
the other electrical equipment and type
reference marked adjacent to the relevant
connection point; or
N/A
– Table D.2, safety sign No. 10 adjacent to the
relevant connection point and listing of the
required details in the instructions for use; or
N/A
– Special connector style used that is not
commonly available on the market and listing of
the required details in the instructions for use.
N/A
7.2.6 Connection to the Supply Mains P
Marking appearing on the outside of part
containing SUPPLY MAINS connection and,
adjacent to connection point
Complies. P
For PERMANENTLY INSTALLED ME EQUIPMENT,
NOMINAL supply voltage or range marked inside
or outside of ME EQUIPMENT
No permanently installed ME
equipment.
N/A
– RATED supply voltage(s) or RATED voltage
range(s) with a hyphen (-) between minimum
and maximum voltages (V, V-V) .......................... :
100–240 V~ P
Multiple RATED supply voltages or multiple RATED
supply voltage ranges are separated by (V/V) .. :
N/A
– Nature of supply and type of current ............. : Equipment is single phase
and not marked.
N/A
Symbols 1-5, Table D.1 (used for same
parameters ............................................................. :
See Copy of marking plate. P
– RATED supply frequency or RATED frequency
range in hertz ......................................................... :
50 / 60 Hz P
– Symbol 9 of Table D.1 used for CLASS II ME
EQUIPMENT ................................................................ :
Class I equipment N/A
7.2.7 R ATED input in amps or volt-amps, (A, VA)........: Marked with A P
R ATED input in amps or volt-amps, or in watts
when power factor exceeds 0.9 (A, VA, W) ........:
Equipment marked with
amps: 1.0 A
P
R ATED input for one or more RATED voltage
ranges provided for upper and lower limits of
the range or ranges when the range(s) is/are
greater than ± 10 % of the mean value of
specified range (A, VA,W) .................................... :
N/A

Page 23 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Input at mean value of range marked when
range limits do not differ by more than 10 %
from mean value (A, VA, W) ................................. :
N/A
Marking includes long-time and most relevant
momentary volt-ampere ratings when provided,
each plainly identified and indicated in
ACCOMPANYING DOCUMENTS (VA) ............................ :
N/A
Marked input of ME EQUIPMENT provided with
means for connection of supply conductors of
other electrical equipment includes RATED and
marked output of such means (A, VA, W) ......... :
See Copy of marking plate. P
7.2.8 Output connectors P
7.2.8.2 Output connectors are marked, except for
MULTIPLE SOCKET-OUTLETS or connectors intended
for specified ACCESSORIES or equipment
See Copy of marking plate. P
Rated Voltage (V), Rated Current (A) ................ : Rated voltage (V) marked.
Outputs: DC +16 V, 3 A
See Copy of marking plate.
—
Rated Power (W), Output Frequency (Hz) ........ : —
7.2.9 ME EQUIPMENT or its parts marked with the IP
environmental Code per IEC 60529 according to
classification in 6.3 (Table D.3, Code 2), marking
optional for ME EQUIPMENT or parts rated IPX0. .. :
Ordinary equipment.
This equipment is a power
supply unit, the end product
shall be additionally evaluated
according to the degree of
protection against ingress of
water.
N/A
7.2.10 Degrees of protection against electric shock as
classified in 6.2 for all APPLIED PARTS marked with
relevant symbols .................................................. :
No applied parts in power
supply.
N/A
TYPE B APPLIED PARTS with symbol 19 of Table D.1 N/A
TYPE BF APPLIED PARTS with symbol 20 of Table
D.1............................................................................ :
N/A
TYPE CF APPLIED PARTS with symbol 21 of Table
D.1............................................................................ :
N/A
DEFIBRILLATION-PROOF APPLIED PARTS marked with
symbols 25-27 of Table D.1.................................. :
N/A
Proper symbol marked adjacent to or on
connector for APPLIED PART ................................... :
N/A
Safety sign 2 of Table D.2 placed near relevant
outlet ....................................................................... :
N/A
An explanation indicating protection of ME
EQUIPMENT against effects of discharge of a
cardiac defibrillator depends on use of proper
cables included in instructions for use.............. :
N/A

Page 24 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
7.2.11 ME EQUIPMENT suitable for CONTINUOUS OPERATION Continuous operation. P
DUTY CYCLE for ME EQUIPMENT intended for non-
CONTINUOUS OPERATION appropriately marked to
provide maximum “on” and “off” time .............. :
N/A
7.2.12 Type and full rating of a fuse marked adjacent to
ACCESSIBLE fuse-holder
T6.3AH 250V
Marked near appliance inlet.
See Copy of marking plate.
P
Fuse type ................................................................ : See above. —
Voltage (V) and Current (A) rating..................... : See above. —
Operating speed (s) and Breaking capacity..... : —
7.2.13 Physiological effects – safety sign and warning
statements ............................................................ :
N/A
Nature of HAZARD and precautions for avoiding
or minimizing the associated RISK described in
instructions for use ............................................... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.3)
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product.
N/A
7.2.14 HIGH VOLTAGE TERMINAL DEVICES on the outside of
ME EQUIPMENT accessible without the use of a
TOOL marked with symbol 24 of Table D.1
No high voltage terminal
devices.
N/A
7.2.15 Requirements for cooling provisions marked .. : No cooling provision
equipment.
N/A
7.2.17 Packaging marked with special handling
instructions for transport and/or storage .......... :
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product.
N/A
Permissible environmental conditions marked
on outside of packaging.......................................:
N/A
Packaging marked with a suitable safety sign
indicating premature unpacking of ME EQUIPMENT
could result in an unacceptable RISK .................. :
N/A
RISK MANAGEMENT FILE includes the assessment
to determine premature unpacking of ME
EQUIPMENT or its parts could result in an
unacceptable RISK. .............................................. :
(ISO 14971 Cl. 4.2-4.4, 5, 6.3-6.4)
N/A
Packaging of sterile ME EQUIPMENT or
ACCESSORIES marked sterile and indicates the
methods of sterilization
N/A
7.2.18 R ATED maximum supply pressure from an
external source marked on ME EQUIPMENT
adjacent to each input connector, and .............:
No external pressure
connection.
N/A
- the RATED flow rate also marked N/A
7.2.19 Symbol 7 of Table D.1 marked on FUNCTIONAL
EARTH TERMINAL ....................................................... :
No functional earth terminal. N/A

Page 25 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
7.2.20 Removable protective means marked to indicate
the necessity for replacement when the function
is no longer needed ............................................... :
No removable protective
means.
N/A
7.2.21 MOBILE ME EQUIPMENT marked with its mass
including its SAFE WORKING LOAD in kilograms .... :
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product.
N/A
7.3 Marking on the inside of ME EQUIPMENT or ME EQUIPMENT parts P
7.3.1 Maximum power loading of heating elements or
lamp-holders designed for use with heating
lamps marked near or in the heater (W)............. :
No heating elements or lamp-
holders
N/A
A marking referring to ACCOMPANYING DOCUMENTS
provided for heating elements or lamp-holders
designed for heating lamps that can be changed
only by SERVICE PERSONNEL using a TOOL
No heating lamps. N/A
7.3.2 Symbol 24 of Table D.1, or safety sign No.3 of
Table D.2 used to mark presence of HIGH
VOLTAGE parts ......................................................... :
No high voltage part. N/A
7.3.3 Type of battery and mode of insertion marked : No batteries in the equipment. N/A
An identifying marking provided referring to
instructions in ACCOMPANYING DOCUMENTS for
batteries intended to be changed only by
SERVICE PERSONNEL using a TOOL .......................... :
N/A
A warning provided indicating replacement of
lithium batteries or fuel cells when incorrect
replacement would result in an unacceptable
RISK ..........................................................................:
N/A
RISK MANAGEMENT FILE includes an assessment
to determine the replacement of lithium
batteries or fuel cells leads to an unacceptable
RISK if replaced incorrectly................................. :
(ISO 14971 Cl. 4.2-4.4, 5, 6.3)
N/A
ACCOMPANYING DOCUMENTS contain a warning
indicating the replacement of lithium batteries
or fuel cells by inadequately trained personnel
could result in a HAZARD ..................................... :
N/A
7.3.4 Fuses, replaceable THERMAL CUT-OUTS and OVER-
CURRENT RELEASES, accessible by use of a TOOL
Identified ................................................................ :
Fuses are incorporated with
appliance inlet.
See cl. 7.2.12.
N/A
Voltage (V) and Current (A) rating..................... : —
Operating speed(s), size & breaking capacity . : —
7.3.5 PROTECTIVE EARTH TERMINAL marked with symbol
6 of Table D.1
Provided as part of appliance
inlet according to IEC 60320,
no marking considered
necessary. And the symbol 6
in table D.1 is marked near
internal terminal in main
power supply unit.
P

Page 26 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Markings on or adjacent to PROTECTIVE EARTH
TERMINALS not applied to parts requiring removal
to make the connection, and remained visible
after connection made
The symbol 6 in table D.1 is
marked near internal terminal
in the equipment.
P
7.3.6 Symbol 7 of Table D.1 marked on FUNCTIONAL
EARTH TERMINALS
No functional earth terminal. N/A
7.3.7 Terminals for supply conductors marked
adjacent to terminals ............................................. :
Considered for internal power
plug.
P
Terminals for supply connections are not
marked, the RISK MANAGEMENT FILE includes an
assessment of the RISKS resulting from
misconnections.................................................... :
(ISO 14971 Cl. 4.3)
N/A
Terminal markings included in ACCOMPANYING
DOCUMENTS when ME EQUIPMENT too small to
accommodate markings
No such terminals. N/A
Terminals exclusively for neutral supply
conductor in PERMANENTLY INSTALLED ME
EQUIPMENT marked with Code 1 of Table D.3
No permanently installed
equipment.
N/A
Marking for connection to a 3-phase supply,
complies with IEC 60445
Single-phase equipment. N/A
Markings on or adjacent to electrical connection
points not applied to parts requiring removal to
make connection, and remained visible after
connection made
P
7.3.8 “For supply connections, use wiring materials
suitable for at least X °C” or equivalent, marked
at the point of supply connections
Not permanently connected
equipment.
N/A
Statement not applied to parts requiring removal
to make the connection, and CLEARLY LEGIBLE
after connections made
N/A
7.4 Marking of controls and instruments P
7.4.1 The “on” & “off” positions of switch to control
power to ME EQUIPMENT or its parts, including
mains switch, marked with symbols 12 and 13 of
Table D.1 or
Symbols 12 and 13 of table
D.1 are marked on the mains
switch.
P
– indicated by an adjacent indicator light, or N/A
– indicated by other unambiguous means N/A
The “on/off” positions of push button switch
with bi-stable positions marked with symbol 14
of Table D.1, and
No such push button switch N/A
– status indicated by adjacent indicator light N/A
– status indicated by other unambiguous
means
N/A
The “on/off” positions of push button switch
with momentary on position marked with
symbol 15 of Table D.1 or
No such push button switch N/A

Page 27 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– status indicated by adjacent indicator light N/A
– status indicated by other unambiguous
means
N/A
7.4.2 Different positions of control devices/switches
indicated by figures, letters, or other visual
means
No such control devices/
switches.
N/A
RISK MANAGEMENT FILE identifies controls where
a change in setting during NORMAL USE results
in an unacceptable RISK ...................................... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2, 6.3)
N/A
Controls provided with an associated
indicating device when change of setting of a
control could result in an unacceptable RISK to
PATIENT in NORMAL USE ......................................... :
N/A
– or an indication of direction in which
magnitude of the function changes
No hazard from a change in
settings.
N/A
Control device or switch that brings the ME
EQUIPMENT into the "stand-by" condition marked
with symbol IEC 60417-5009
N/A
7.4.3 Numeric indications of parameters on ME
EQUIPMENT expressed in SI units according to
ISO 80000-1 except the base quantities listed in
Table 1 expressed in the indicated units
No such indicator provided.
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product.
N/A
ISO 80000-1 applied for application of SI units,
their multiples, and certain other units
N/A
All Markings in Sub-clause 7.4 complied with
tests and criteria of 7.1.2 and 7.1.3 ................... :
N/A
7.5 Safety signs N/A
Safety sign with established meaning used No safety sign.
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product.
N/A
RISK MANAGEMENT PROCESS identifies markings
used to convey a warning, prohibition or
mandatory action that mitigate a RISK not
obvious to the OPERATOR .................................... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.3)
N/A
Affirmative statement together with safety sign
placed in instructions for use if insufficient
space on ME EQUIPMENT
N/A
Specified colours in ISO 3864-1 used for safety
signs ..................................................................... :
N/A
Safety notices include appropriate precautions
or instructions on how to reduce RISK ( S )
N/A

Page 28 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Safety signs including any supplementary text
or symbols described in instructions for use
N/A
- and in a language acceptable to the intended
OPERATOR
N/A
7.6 Symbols N/A
7.6.1 Meanings of symbols used for marking
described in instructions for use ...................... :
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product.
P
7.6.3 Symbols used for controls and performance
conform to the IEC or ISO publication where
symbols are defined, as applicable
P
7.7 Colours of the insulation of conductors P
7.7.1 PROTECTIVE EARTH CONDUCTOR identified by
green and yellow insulation
All internal earth wiring is
green and yellow.
P
7.7.2 Insulation on conductors inside ME EQUIPMENT
forming PROTECTIVE EARTH CONNECTIONS
identified by green and yellow at least at
terminations
P
7.7.3 Green and yellow insulation identify only
following conductors:
See below. P
– PROTECTIVE EARTH CONDUCTORS P
– conductors specified in 7.7.2 P
– POTENTIAL EQUALIZATION CONDUCTORS P
– FUNCTIONAL EARTH CONDUCTORS No functional earth
conductors.
N/A
7.7.4 Neutral conductors of POWER SUPPLY CORDS are
“light blue”
To be evaluate in the end
product.
N/A
7.7.5 Colours of conductors in POWER SUPPLY CORDS
in accordance with IEC 60227-1 or IEC 60245-1
To be evaluate in the end
product.
N/A
7.8 Indicator lights and controls P
7.8.1 Red indicator lights used only for Warning No red indicator lights used. N/A
Yellow indicator lights used only for Caution No yellow light indicators N/A
Green indicator lights used only for Ready for
use
No green light indicator used. N/A
Other colours: Meaning other than red, yellow,
or green (colour, meaning) ................................ :
N/A
7.8.2 Red used only for emergency control Red color not used. N/A

Page 29 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
7.9 A CCOMPANYING DOCUMENTS N/A
7.9.1 ME EQUIPMENT accompanied by documents

containing instructions for use, and a technical
description
Accompanying document is
not provided with component
power supply. Accompanying
document requirements have
not been evaluated. To be
determined in the end
product.
N/A
ACCOMPANYING DOCUMENTS identify ME EQUIPMENT
by the following, as applicable:
N/A
– Name or trade-name of MANUFACTURER and
contact information for the RESPONSIBLE
ORGANIZATION can be referred to ..........................:
N/A
– MODEL or TYPE REFERENCE ...................................: N/A
When ACCOMPANYING DOCUMENTS provided
electronically, USABILITY ENGINEERING PROCESS
includes instructions as to what is required in
hard copy or as markings on ME EQUIPMENT
N/A
ACCOMPANYING DOCUMENTS specify special skills,
training, and knowledge required of OPERATOR or
RESPONSIBLE ORGANIZATION and environmental
restrictions on locations of use
N/A
ACCOMPANYING DOCUMENTS written at a level
consistent with education, training, and other
needs of individuals for whom they are intended
N/A
7.9.2 Instructions for use include the required information N/A
7.9.2.1 – use of ME EQUIPMENT as intended by the
MANUFACTURER :
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product.
N/A
– frequently used functions, N/A
– known contraindication(s) to use of ME
EQUIPMENT
N/A
- parts of the ME EQUIPMENT that are not serviced
or maintained while in use with the patient
N/A
– name or trademark and address of the
MANUFACTURER
N/A
– MODEL OR TYPE REFERENCE N/A
Instruction for use included the following when
the PATIENT is an intended OPERATOR:
N/A
– the PATIENT is an intended OPERATOR N/A
– warning against servicing and maintenance
while the ME EQUIPMENT is in use
N/A
- functions the PATIENT can safely use and,
where applicable, which functions the PATIENT
cannot safely use; and
N/A

Page 30 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
–maintenance the PATIENT can perform N/A
Classifications as in Clause 6, all markings per
Clause 7.2, and explanation of safety signs and
symbols marked on ME EQUIPMENT
N/A
Instructions for use are in a language
acceptable to the intended operator
N/A
7.9.2.2 Instructions for use include all warning and
safety notices
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product.
N/A
Warning statement for CLASS I ME EQUIPMENT
included
N/A
Warnings regarding significant RISKS of
reciprocal interference posed by ME EQUIPMENT
during specific investigations or treatments
N/A
Information on potential electromagnetic or
other interference and advice on how to avoid or
minimize such interference
N/A
Warning statement for ME EQUIPMENT supplied
with an integral MULTIPLE SOCKET- OUTLET
provided
N/A
The RESPONSIBLE ORGANIZATION is referred to this
standard for the requirements applicable to ME
SYSTEMS
N/A
7.9.2.3 Statement on ME EQUIPMENT for connection to a
separate power supply provided in instructions
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product.
N/A
7.9.2.4 Warning statement for mains- operated ME
EQUIPMENT with additional power source not
automatically maintained in a fully usable
condition indicating the necessity for periodic
checking or replacement of power source
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product.
N/A
RISK MANAGEMENT FILE assesses the RISK
resulting from leakage of batteries .................. :
(ISO 14971 Cl. 4.2-4.4, 5, 6.3)
N/A
Where the RISK is unacceptable, the IFU
includes a warning to remove the battery if the
ME EQUIPMENT is not likely to be used for some
time ...................................................................... :
N/A
Specifications of replaceable INTERNAL
ELECTRICAL POWER SOURCE when provided ....... :
N/A
Warning indicating ME EQUIPMENT must be
connected to an appropriate power source
when loss of power source would result in an
unacceptable RISK .............................................. :
N/A

Page 31 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
7.9.2.5 Instructions for use include a description of ME
EQUIPMENT, its functions, significant physical
and performance characteristics together with
the expected positions of OPERATOR, PATIENT , or
other persons near ME EQUIPMENT in NORMAL USE
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product.
N/A
Information provided on materials and
ingredients PATIENT or OPERATOR is exposed to
N/A
Restrictions specified on other equipment or
NETWORK /DATA COUPLINGS , other than those
forming part of an ME SYSTEM , to which a SIGNAL
INPUT/ OUTPUT PART may be connected
N/A
A PPLIED PARTS specified N/A
7.9.2.6 Information provided indicating where the
installation instructions may be found or
information on qualified personnel who can
perform the installation
N/A
7.9.2.7 Instructions provided indicating not to position
ME EQUIPMENT to make it difficult to operate the
disconnection device
N/A
7.9.2.8 Necessary information provided for OPERATOR
to bring ME EQUIPMENT into operation
N/A
7.9.2.9 Information provided to operate ME EQUIPMENT N/A
Meanings of figures, symbols, warning
statements, abbreviations and indicator lights
described in instructions for use
N/A
7.9.2.10 A list of all system messages, error messages,
and fault messages provided with an
explanation of messages including important
causes and possible action(s) to be taken to
resolve the problem indicated by the message
N/A(self-explanatory) N/A
7.9.2.11 Information provided for the OPERATOR to safely
terminate operation of ME EQUIPMENT
N/A
7.9.2.12 Information provided on cleaning, disinfection,
and sterilization methods, and applicable
parameters that can be tolerated by ME
EQUIPMENT parts or ACCESSORIES specified
N/A
Components, ACCESSORIES or ME EQUIPMENT
marked for single use, except when required by
MANUFACTURER to be cleaned, disinfected, or
sterilized prior to use
N/A
7.9.2.13 Instructions provided on preventive inspection,
calibration, maintenance and its frequency
N/A
Information provided for safe performance of
routine maintenance necessary to ensure
continued safe use of ME EQUIPMENT
N/A

Page 32 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Parts requiring preventive inspection and
maintenance to be performed by SERVICE
PERSONNEL identified including periods of
application
N/A
Instructions provided to ensure adequate
maintenance of ME EQUIPMENT containing
rechargeable batteries to be maintained by
anyone other than SERVICE PERSONNEL
N/A
7.9.2.14 A list of ACCESSORIES, detachable parts, and
materials for use with ME EQUIPMENT provided
N/A
Other equipment providing power to ME SYSTEM
sufficiently described
N/A
7.9.2.15 Disposal of waste products, residues, etc., and
of ME EQUIPMENT and ACCESSORIES at the end of
their EXPECTED SERVICE LIFE are identified in the
instruction for use ............................................... :
N/A
7.9.2.16 Instructions for use include information
specified in 7.9.3 or identify where it can be
found (e.g. in a service manual)
N/A
7.9.2.17 Instruction for use for ME EQUIPMENT emitting
radiation for medical purposes, indicate the
nature, type, intensity and distribution of this
radiation
N/A
7.9.2.18 The instructions for use for ME EQUIPMENT or
ACCESSORIES supplied sterile indicate that they
have been sterilized and the method of
sterilization
N/A
The instructions for use indicate the necessary
instructions in the event of damage to the
sterile packaging, and where appropriate,
details of the appropriate methods of re-
sterilization
N/A
7.9.2.19 The instructions for use contain a unique
version identifier .................................................. :
N/A
7.9.3 Technical description N/A
7.9.3.1 All essential data provided for safe operation,
transport, storage, and measures or conditions
necessary for installing ME EQUIPMENT, and
preparing it for use
N/A
Technical description separable from instructions for use contains required
information, as follows
N/A
– all applicable classifications in Clause 6,
warning and safety notices, and explanation of
safety signs marked on ME EQUIPMENT
N/A
– a brief description of the ME EQUIPMENT, how
the ME EQUIPMENT functions and its significant
physical and performance characteristics; and
N/A
a unique version identifier .................................. : N/A

Page 33 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
M ANUFACTURER ’S optional requirements for
minimum qualifications of SERVICE PERSONNEL
documented in technical description
N/A
7.9.3.2 The technical description contains the following required information N/A
–type and full rating of fuses used in SUPPLY
MAINS external to PERMANENTLY INSTALLED ME
EQUIPMENT ............................................................ :
N/A
– a statement for ME EQUIPMENT with a non-
DETACHABLE POWER SUPPLY CORD if POWER SUPPLY
CORD is replaceable by SERVICE PERSONNEL, and
N/A
– instructions for correct replacement of
interchangeable or detachable parts specified
by MANUFACTURER as replaceable by SERVICE
PERSONNEL, and
N/A
RISK MANAGEMENT FILE includes an assessment
to determine if replacement of components
results in any unacceptable RISKS .................... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
– warnings identifying nature of HAZARD when
replacement of a component could result in an
unacceptable RISK, and when replaceable by
SERVICE PERSONNEL all information necessary to
safely replace the component
N/A
7.9.3.3 Technical description indicates, MANUFACTURER
will provide circuit diagrams, component part
lists, descriptions, calibration instructions to
assist to SERVICE PERSONNEL in parts repair
N/A
7.9.3.4 Means used to comply with requirements of
8.11.1 clearly identified in technical description
N/A
8 PROTECTION AGAINST ELECTRICAL HAZARDS FROM ME EQUIPMENT --
8.1 Limits specified in Clause 8.4 not exceeded for
ACCESSIBLE PARTS and APPLIED PARTS in NORMAL
or SINGLE FAULT CONDITIONS
See below. P
RISK MANAGEMENT FILE identifies conductors and
connectors where breaking free results in a
HAZARDOUS SITUATION .......................................... :
(ISO 14971 Cl. 4.3)
N/A
8.2 Requirements related to power sources N/A
8.2.1 Connection to a separate power source N/A
When ME EQUIPMENT specified for connection to
a separate power source other than SUPPLY
MAINS , separate power source considered as
part of ME EQUIPMENT or combination considered
as an ME SYSTEM
Only intended to be
connected with the supply
mains.
N/A

Page 34 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Tests performed with ME EQUIPMENT connected
to separate power supply when one specified
N/A
When a generic separate power supply
specified, specification in ACCOMPANYING
DOCUMENTS examined
N/A
8.2.2 Connection to an external d.c. power source N/A
No HAZARDOUS SITUATION as described in 13.1
developed when a connection with wrong
polarity made for ME EQUIPMENT from an external
d.c. source
No connection to an external
d.c. power source.
N/A
ME EQUIPMENT connected with correct polarity
maintained BASIC SAFETY and ESSENTIAL
PERFORMANCE
N/A
Protective devices that can be reset by anyone
without a TOOL returns to NORMAL CONDITION on
reset
N/A
8.3 Classification of APPLIED PARTS N/A
a) A PPLIED PART specified in ACCOMPANYING
DOCUMENTS as suitable for DIRECT CARDIAC
APPLICATION is TYPE CF
N/A
b) An APPLIED PART provided with a PATIENT
CONNECTION intended to deliver electrical
energy or an electrophysiological signal to or
from PATIENT is TYPE BF or CF APPLIED PART
N/A
c) An APPLIED PART not covered by a) or b) is a
TYPE B, BF, or CF
N/A
8.4 Limitation of voltage, current or energy P
8.4.2 ACCESSIBLE PARTS and APPLIED PARTS P
a) Currents from, to, or between PATIENT
CONNECTIONS did not exceed limits for PATIENT
LEAKAGE CURRENT & PATIENT AUXILIARY CURRENT :
N/A
b) L EAKAGE CURRENTS from, to, or between
ACCESSIBLE PARTS did not exceed limits for
TOUCH CURRENT .................................................... :
See appended Table 8.7 P
c) Limits specified in b) not applied to parts
when probability of a connection to a PATIENT ,
directly or through body of OPERATOR , is
negligible in NORMAL USE , and the OPERATOR is
appropriately instructed
The likelihood of the current
flowing through body of
operator to be determined in
end product evaluation.
P
Voltage to earth or to other ACCESSIBLE PARTS
did not exceed 42.4 V peak a.c. or 60 V d.c. for
above parts in NORMAL or single fault condition
(V a.c. or d.c.) ..................................................... :
See appended Table 8.7 and
13.2.
To be additionally evaluated in
the end product.
P
Energy did not exceed 240 VA for longer than
60 s or stored energy available did not exceed
20 J at a potential of 2 V or more (VA or J) ..... :
N/A

Page 35 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
d) Voltage and energy limits specified in c)
above also applied to the following:
See below P
– internal parts touchable by test pin in Fig 8
inserted through an opening in an ENCLOSURE ;
and
No such touched parts by test
pin through openings.
No internal hazardous circuit
accessible to test pin.
P
– internal parts touchable by a metal test rod
with a diameter of 4 mm and a length 100 mm,
inserted through any opening on top of
ENCLOSURE or through any opening provided for
adjustment of pre-set controls by RESPONSIBLE
ORGANIZATION in NORMAL USE using a TOOL
No opening in top enclosure.
The equipment is component
level power supply, to be
additionally checked in the
end product.
N/A
Test pin or the test rod inserted through
relevant openings with minimal force of no
more than 1 N
No access to live parts.
The equipment is component
level power supply, to be
additionally checked in the
end product.
P
Test rod inserted in every possible position
through openings provided for adjustment of
pre-set controls that can be adjusted in NORMAL
USE , with a force of 10 N
No adjustment of pre-set
controls.
N/A
Test repeated with a TOOL specified in
instructions for use
No specified test tool in
operation manual.
The equipment is component
level power supply, to be
additionally checked in the
end product.
N/A
Test rod freely and vertically suspended
through openings on top of ENCLOSURE
No top openings
The equipment is component
level power supply, to be
additionally checked in the
end product.
N/A
e) Devices used to de-energize parts when an
ACCESS COVER opened without a TOOL gives
access to parts at voltages above levels
permitted by this Clause comply with 8.11.1 for
mains isolating switches and remain effective
in SINGLE FAULT CONDITION
Enclosure is secured together
by screws. To be evaluated in
the end product.
N/A
A TOOL is required when it is possible to
prevent the devices from operating
N/A
8.4.3 Worst case voltage between pins of plug and
between either supply pin and ENCLOSURE did
not exceed 60 V one sec after disconnecting
the plug of ME EQUIPMENT or its parts (V) .......... :
See appended Table 8.4.3 P
When voltage exceeded 60 V, calculated or
measured stored charge didn’t exceed 45 μC .. :
Not exceeded 60 V. N/A

Page 36 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.4.4 Residual voltage of conductive parts of
capacitive circuits, having become accessible
after ME EQUIPMENT was de-energized after
removal of ACCESS COVERS , didn’t exceed 60V or
calculated stored charge didn’t exceed 45μC .. :
No accessible live parts.
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
A device manually discharging capacitors used
when automatic discharging was not possible
and ACCESS COVERS could be removed only with
aid of a TOOL
N/A
Capacitor(s) and connected circuitry marked
with symbol 24 of Table D.1, and manual
discharging device specified in technical
description.......................................................... :
N/A
8.5 Separation of parts P
8.5.1 MEANS OF PROTECTION ( MOP ) P
8.5.1.1 Two MEANS of PROTECTION provided for ME
EQUIPMENT to prevent APPLIED and other
ACCESSIBLE PARTS from exceeding limits in 8.4
Operator protection (MOOP)
provided; from mains to
secondary.
See insulation diagram and
associated table.
P
Varnishing, enamelling, oxidation, and similar
protective finishes and coatings with sealing
compounds re-plasticizing at temperatures
expected during operation and sterilization
disregarded as MEANS OF PROTECTION
Not used as a means of
protection.
P
Components and wiring forming a MEANS OF
PROTECTION comply with 8.10
See appended Table 8.10 P
8.5.1.2 MEANS OF PATIENT PROTECTION (MOPP) No MOPP N/A
Solid insulation forming a MEANS OF PATIENT
PROTECTION complied with dielectric strength
test ....................................................................... :
N/A
C REEPAGE and CLEARANCES forming a MEANS OF
PATIENT PROTECTION complied with Table 12
N/A
PROTECTIVE EARTH CONNECTIONS forming a MEANS
OF PATIENT PROTECTION complied with Cl. 8.6
N/A
Y1 or Y2 capacitor complying with standard
IEC 60384-14 considered one MEANS OF PATIENT
PROTECTION ......................................................... :
N/A
Single Y1 capacitor used for two MEANS OF
PATIENT PROTECTION when the working voltage is
less than 42,4 V peak a.c. or 60 V d.c. ............. :
N/A
Two capacitors used in series, each RATED for
total WORKING VOLTAGE across the pair and have
the same NOMINAL capacitance
N/A

Voltage Total Working (V) and C Nominal (F) ............ : —

Page 37 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.5.1.3 MEANS OF OPERATOR PROTECTION (MOOP) MOOP considered. P
Solid insulation forming a MEANS OF OPERATOR
PROTECTION complied with:
See below P
– dielectric strength test .................................. : See appended Table 8.8.3 P
– requirements of IEC 60950-1 for INSULATION
CO- ORDINATION
N/A
C REEPAGE and CLEARANCES forming a MEANS OF
OPERATOR PROTECTION complied with:
See insulation diagram and
associated table.
P
– limits of Tables 13 to 16 (inclusive); or See insulation diagram and
associated table.
P
– requirements of IEC 60950-1 for INSULATION
CO- ORDINATION
N/A
PROTECTIVE EARTH CONNECTIONS forming a MEANS
OF OPERATOR PROTECTION complied with Cl. 8.6
See clause 8.6 P
– or with requirements and tests of IEC 60950-1
for protective earthing ........................................ :
N/A
A Y2 (IEC 60384-14) capacitor is considered
one MEANS OF OPERATOR PROTECTION .................. :
Not used. N/A
A Y1 (IEC 60384-14 ) capacitor is considered
two MEANS OF OPERATOR PROTECTION ................... :
Y1 capacitors (C1 and C2) are
used across primary and
protective earth. And see
appended Table 8.10.
P
Two capacitors used in series each RATED for
total WORKING VOLTAGE across the pair and have
the same NOMINAL capacitance
Not used. N/A
Voltage Total Working (V) and C Nominal (F) ............ : —
Points and applied parts at which impedances
of components, CREEPAGE , CLEARANCES ,
PROTECTIVE EARTH CONNECTIONS or insulation,
prevent ACCESSIBLE PARTS from exceeding limits
in 8.4 were examined whether a failure at any of
these points is to be regarded as a NORMAL or
SINGLE FAULT CONDITION
No such conditions. N/A
A MEANS OF PROTECTION protecting APPLIED
PARTS , or parts identified by 4.6 as parts
subject to the same requirements, considered
MEANS OF PATIENT PROTECTION ............................. :
No MOPP N/A
A MEANS OF PROTECTION protecting other parts
considered MEANS OF OPERATOR PROTECTION .... :
See insulation diagram and
associated table.
P
8.5.2 Separation of PATIENT CONNECTIONS N/A
8.5.2.1 P ATIENT CONNECTIONS of F- TYPE APPLIED PART
separated from all other parts by equivalent to
one MEANS OF PATIENT PROTECTION for a WORKING
VOLTAGE equal to the MAX . MAINS VOLTAGE ......... :
No Type F-type applied part. N/A

Page 38 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Separation requirement not applied between
multiple functions of a single F- TYPE APPLIED
PART
N/A
P ATIENT CONNECTIONS treated as one APPLIED
PART in the absence of electrical separation
between PATIENT CONNECTIONS of same or
another function
N/A
M ANUFACTURER has defined if multiple functions
are to be considered as all within one APPLIED
PART or as multiple APPLIED PARTS ...................... :
N/A
Classification as TYPE BF, CF, or DEFIBRILLATION-
PROOF applied to one entire APPLIED PART
N/A
LEAKAGE CURRENT tests conducted per 8.7.4 .... : See appended Table 8.7 N/A
Dielectric strength test conducted per 8.8.3 .... : See appended Table 8.8.3 N/A
C REEPAGE and CLEARANCES measured .............. : Refer to Insulation diagram. N/A
A protective device connected between PATIENT
CONNECTIONS of an F- TYPE APPLIED PART and
ENCLOSURE to protect against excessive
voltages did not operate below 500 V r.m.s
N/A
8.5.2.2 P ATIENT CONNECTIONS of a TYPE B APPLIED PART
not PROTECTIVELY EARTHED are separated by one
MEANS OF PATIENT PROTECTION from metal
ACCESSIBLE PARTS not PROTECTIVELY EARTHED .... :
No Type B applied part. N/A
– except when metal ACCESSIBLE PART is
physically close to APPLIED PART and can be
regarded as a part of APPLIED PART; and
N/A
– RISK that metal ACCESSIBLE PART will make
contact with a source of voltage or LEAKAGE
CURRENT above permitted limits is acceptably
low
N/A
LEAKAGE CURRENT tests conducted per 8.7.4 .... : See appended Table 8.7 N/A
Dielectric strength test conducted per 8.8.3 .... : See appended Table 8.8.3 N/A
Relevant CREEPAGE and CLEARANCES measured Refer to Insulation diagram. N/A
RISK MANAGEMENT FILE includes an assessment
of the RISK of metal ACCESSIBLE PARTS
contacting a source of voltage or LEAKAGE
CURRENT above the limits......................................:
(ISO 14971 Cl. 4.2-4.4, 5)
N/A
8.5.2.3 A connector on a PATIENT lead or PATIENT cable located at the end of the lead
or cable remote from PATIENT, with conductive part not separated from all
PATIENT CONNECTIONS by one MEANS OF PATIENT PROTECTION for a WORKING
VOLTAGE equal to MAXIMUM MAINS VOLTAGE
N/A
- cannot be connected to earth or hazardous
voltage while the PATIENT CONNECTIONS are in
contact with PATIENT ............................................ :
N/A

Page 39 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– conductive part of connector not separated
from all PATIENT CONNECTIONS did not come into
contact with a flat conductive plate of not less
than 100 mm diameter
N/A
– CLEARANCE between connector pins and a flat
surface is at least 0.5 mm
N/A
– conductive part pluggable into a mains
socket protected from making contact with
parts at MAINS VOLTAGE by insulation with a
CREEPAGE DISTANCE of at least 1.0 mm, a 1500 V
dielectric strength and complying with 8.8.4.1
N/A
– required test finger did not make electrical
contact with conductive part when applied
against access openings with a force of 10 N,
N/A
Test finger test (10 N) .......................................... : N/A
Except when RISK MANAGEMENT PROCESS
includes an assessment of RISKS resulting from
contact with objects other than mains sockets
or flat surfaces ..................................................... :
(ISO 14971 Cl. 4.2-4.4, 5)
N/A
8.5.4 W ORKING VOLTAGE P
– Input supply voltage to ME EQUIPMENT was
RATED voltage or voltage within RATED range
resulting in highest measured value (V) ......... :
See insulation diagram and
associate table.
P
– W ORKING VOLTAGE for d.c. voltages with
superimposed ripple was average value when
peak-to-peak ripple less than 10% of average
value or peak voltage when peak-to-peak ripple
exceeding 10% of average value (V) ................ :
N/A
– W ORKING VOLTAGE for each MEANS OF
PROTECTION forming DOUBLE INSULATION was
voltage DOUBLE INSULATION , as a whole,
subjected to (V) .................................................. :
See Insulation diagram and
associate table.
P
– Intentional or accidental earthing of PATIENT
regarded as a NORMAL CONDITION for WORKING
VOLTAGE involving a PATIENT CONNECTION not
connected to earth
N/A
– W ORKING VOLTAGE between PATIENT
CONNECTIONS of an F- TYPE APPLIED PART and
ENCLOSURE was highest voltage appearing
across insulation in NORMAL USE including
earthing of any part of APPLIED PART (V) ........... :
N/A
– W ORKING VOLTAGE for DEFIBRILLATION - PROOF
APPLIED PARTS determined disregarding
possible presence of defibrillation voltages
N/A

Page 40 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– W ORKING VOLTAGE was equal to resonance
voltage in case of motors provided with
capacitors between the point where a winding
and a capacitor are connected together and a
terminal for external conductors (V) ................ :
Not used such component. N/A
8.5.5 D EFIBRILLATION- PROOF APPLIED PARTS No defibrillation-proof applied
parts.
N/A
8.5.5.1 Classification “ DEFIBRILLATION- PROOF APPLIED
PART” applied to one APPLIED PART in its entirety
N/A
Isolation of PATIENT CONNECTIONS of a
DEFIBRILLATION - PROOF APPLIED PART from other
parts of ME EQUIPMENT accomplished as follows:
N/A
a) No hazardous electrical energies appear
during a discharge of cardiac defibrillator ...... :
N/A
b) M E EQUIPMENT complied with relevant
requirements of this standard, providing BASIC
SAFETY and ESSENTIAL PERFORMANCE following
exposure to defibrillation voltage, and recovery
time stated in ACCOMPANYING DOCUMENTS .......... :
N/A
8.5.5.2 Means provided to limit energy delivered to a
100 Ω load ............................................................ :
N/A
8.6 Protective and functional earthing and potential equalization of ME EQUIPMENT P
8.6.1 Requirements of 8.6.2 to 8.6.8 applied See below P
Parts complying with IEC 60950-1 for protective
earthing and serving as MEANS OF OPERATOR
PROTECTION but not PATIENT PROTECTION
exempted from requirements of 8.6.2 to 8.6.8
N/A
8.6.2 PROTECTIVE EARTH TERMINAL is suitable for
connection to an external protective earthing
system by a PROTECTIVE EARTH CONDUCTOR in a
POWER SUPPLY CORD and a suitable plug or by a
FIXED PROTECTIVE EARTH CONDUCTOR ................... :
The equipment is provided
with an IEC 60320 appliance
inlet. Internal protective earth
connection to the appliance
inlet is by crimp connector at
appliance inlet.
P
Clamping means of PROTECTIVE EARTH TERMINAL
of ME EQUIPMENT for FIXED supply conductors or
POWER SUPPLY CORDS comply with 8.11.4.3, and
cannot be loosened without TOOL
Appliance inlet is considered
protective earth.
N/A
Screws for internal PROTECTIVE EARTH
CONNECTIONS completely covered or protected
against accidental loosening from outside ..... :
Internal connection not
accessible from the outside.
P
Earth pin of APPLIANCE INLET forming supply
connection to ME EQUIPMENT regarded as
PROTECTIVE EARTH TERMINAL
Earth pin of appliance inlet is
considered as protective earth
terminal.
P
PROTECTIVE EARTH TERMINAL not used for
mechanical connection between different parts
of ME EQUIPMENT or securing components not
related to protective or functional earthing
Appliance inlet is installed in
main power supply part.
P

Page 41 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.6.3 PROTECTIVE EARTH CONNECTION not used for a
moving part,
No moving parts related to
protective earthing.
N/A
except when MANUFACTURER demonstrated in
RISK MANAGEMENT FILE connection will remain
reliable during EXPECTED SERVICE LIFE ............... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
8.6.4 a) PROTECTIVE EARTH CONNECTIONS carried fault
currents reliably and without excessive voltage
drop ....................................................................... :
See appended Table 8.6.4 P
b) Allowable TOUCH CURRENT and PATIENT
LEAKAGE CURRENT in SINGLE FAULT CONDITION were
not exceeded, when impedance of PROTECTIVE
EARTH CONNECTIONS exceeded values in 8.6.4 a)
and Table 8.6.4, due to limited current
capability of relevant circuits ............................ :
Impedance of protective earth
connection does not exceed
0.1 ohm.
N/A
8.6.5 Surface coatings N/A
Poorly conducting surface coatings on
conductive elements removed at the point of
contact
No such surface coatings. N/A
Coating not removed when requirements for
impedance and current-carrying capacity met
N/A
8.6.6 Plugs and sockets P
PROTECTIVE EARTH CONNECTION where connection
between SUPPLY MAINS and ME EQUIPMENT or
between separate parts of ME EQUIPMENT made
via a plug and socket was made before and
interrupted after supply connections
Protective earth connection is
made via a socket device with
the ground pin longer than the
live pins (IEC 60320 approved
appliance inlet).
P
- applied also where interchangeable parts are
PROTECTIVELY EARTHED
No interchangeable parts,
except for supply cord.
The equipment is a power
supply unit,
shall be additionally evaluated
in the end product application.
N/A
8.6.7 Terminal for connection of a POTENTIAL EQUALIZATION CONDUCTOR P
– Terminal is accessible to OPERATOR with ME
EQUIPMENT in any position of NORMAL USE
Accessible. P
–accidental disconnection avoided in NORMAL
USE
P
– Terminal allows conductor to be detached
without a TOOL
Detachable without a tool. P
– Terminal not used for a PROTECTIVE EARTH
CONNECTION
Not used. P
– Terminal marked with symbol 8 of Table D.1 See Copy of marking plate. P
– Instructions for use contain information on
function and use of POTENTIAL EQUALIZATION
CONDUCTOR together with a reference to
requirements of this standard
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A

Page 42 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
POWER SUPPLY CORD does not incorporate a
POTENTIAL EQUALIZATION CONDUCTOR
Not incorporating. P
8.6.8 FUNCTIONAL EARTH TERMINAL not used to provide
a PROTECTIVE EARTH CONNECTION
No functional earth terminals. N/A
8.6.9 Class II ME EQUIPMENT N/A
Third conductor of POWER SUPPLY CORD
connected to protective earth contact of MAINS
PLUG provided with CLASS II ME EQUIPMENT with
isolated internal screens used as functional
earth connection to the screen’s FUNCTIONAL
EARTH TERMINAL , coloured green and yellow
Class I equipment. N/A
ACCOMPANYING DOCUMENTS include a statement
that the third conductor in the POWER SUPPLY
CORD is only a functional earth.
N/A
Two MEANS OF PROTECTION provided between
insulation of internal screens and all internal
wiring connected to them and ACCESSIBLE PARTS
N/A
8.7 LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS P
8.7.1 a) Electrical isolation providing protection
against electric shock limits currents to values
in 8.7.3 .................................................................. :
See appended Tables 8.7 P
b) Specified values of EARTH LEAKAGE , TOUCH ,
PATIENT LEAKAGE , and PATIENT AUXILIARY
CURRENTS applied in combination of conditions
in appended Table 8.7 ........................................ :
See appended Tables 8.7 P
8.7.2 Allowable values specified in 8.7.3 applied
under SINGLE FAULT CONDITIONS of 8.1 b), except
See appended Tables 8.7 P
– where insulation used in conjunction with a
PROTECTIVE EARTH CONNECTION, insulation short
circuited only under conditions in 8.6.4 b)
No such insulation parts. N/A
– the only SINGLE FAULT CONDITION for EARTH
LEAKAGE CURRENT was interruption of one
supply conductor at a time
P
– LEAKAGE CURRENTS and PATIENT AUXILIARY
CURRENT not measured in SINGLE FAULT
CONDITION of short circuiting of one constituent
part of DOUBLE INSULATION
N/A
SINGLE FAULT CONDITIONS not applied at same
time as special test conditions of MAXIMUM
MAINS VOLTAGE on APPLIED PARTS and non-
PROTECTIVELY EARTHED parts of ENCLOSURE
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
8.7.3 Allowable Values P
a) Allowable values in 8.7.3 b), c), and d)
measured based on, and are relative to
currents in Fig 12 a), or by a device measuring
frequency contents of currents as in Fig 12 b . :
See appended Table 8.7 P

Page 43 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
b) Allowable values of PATIENT LEAKAGE and
AUXILIARY CURRENTS are according to Tables 3 &
4, and values of a.c. are relative to currents
having a frequency not less than 0.1Hz ........... :
N/A
c) T OUCH CURRENT did not exceed 100 μA in
NORMAL CONDITION and 500 μA in SINGLE FAULT
CONDITION (ITNC , ITSFC) ............................................ :
See appended Table 8.7 P
d) E ARTH LEAKAGE CURRENT did not exceed 5 mA
in NORMAL CONDITION and 10 mA in SINGLE FAULT
CONDITION (IENC , IESFC )............................................ :
See appended Table 8.7 P
Higher values of EARTH LEAKAGE CURRENT
permitted for PERMANENTLY INSTALLED ME
EQUIPMENT connected to a supply circuit
supplying only this ME EQUIPMENT according to
local regulations or IEC 60364-7-710 ................ :
No permanently installed
equipment.
N/A
e) L EAKAGE CURRENTS , regardless of waveform
and frequency, did not exceed 10 mA r.m.s. in
NORMAL or in SINGLE FAULT CONDITION (measured
with a non-frequency-weighted device............. :
Not exceeding 10 mA.
See appended Table 8.7
P
f) LEAKAGE CURRENTS flowing in a FUNCTIONAL
EARTH CONDUCTOR in a non- PERMANENTLY
INSTALLED ME EQUIPMENT are 5 mA in NORMAL
CONDITION, 10 mA in SINGLE FAULT CONDITION ...... :
N/A
8.7.4 LEAKAGE and PATIENT AUXILIARY CURRENTS
measurements..................................................... :
N/A
8.8 Insulation P
8.8.1 Insulation relied on as MEANS OF PROTECTION,
including REINFORCED INSULATION subjected to
testing
See insulation diagram and
associate table.
P
Insulation exempted from test (complies with
clause 4.8)
Not used. N/A
Insulation forming MEANS OF OPERATOR
PROTECTION and complying with IEC 60950-1 for
INSULATION CO- ORDINATION not tested as in 8.8
Not used. N/A
8.8.2 Distance through solid insulation or use of thin sheet material P
Solid insulation forming SUPPLEMENTARY or
REINFORCED INSULATION for a PEAK WORKING
VOLTAGE greater than 71 V provided with:
See below: P
a) 0.4 mm, min, distance through insulation, or See appended table 8.8.3 and
8.10.
P
b) does not form part of an ENCLOSURE and not
subject to handling or abrasion during NORMAL
USE , and comprised of:
P
– at least two layers of material, each passed
the appropriate dielectric strength test ............. :
N/A

Page 44 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– or three layers of material, for which all
combinations of two layers together passed
the appropriate dielectric strength test ............. :
Insulation tape of Power
transformer T1 was tested,
see appended table 8.8.3.
P
Dielectric strength test for one or two layers
was same as for one MEANS OF PROTECTION for
SUPPLEMENTARY INSULATION
N/A
Dielectric strength test for one or two layers
was same as for two MEANS OF PROTECTION for
REINFORCED INSULATION
Insulation tape of Power

transformer T1 was tested,
see appended table 8.8.3.
P
BASIC, SUPPLEMENTARY , and REINFORCED
INSULATION required between windings of
wound components separated by interleaved
insulation complying with a) or b), or both,
except when
N/A
c) Wire with solid insulation, other than solvent
based enamel, complying with a)
Not used. N/A
d) Wire with multi-layer extruded or spirally
wrapped insulation complying with b) and
complying with Annex L
N/A
e) Finished wire with spirally wrapped or multi-
layer extruded insulation, complying with
Annex L
N/A
– BASIC INSULATION: minimum two wrapped
layers or one extruded layer
N/A
– SUPPLEMENTARY INSULATION: minimum two
layers, wrapped or extruded
N/A
– REINFORCED INSULATION : minimum three layers,
wrapped or extruded
N/A
In d) and e), for spirally wrapped insulation
with CREEPAGE DISTANCES between layers less
than in Table 12 or 16 (Pollution Degree 1)
depending on type of insulation, path between
layers sealed as a cemented joint in 8.9.3.3 and
test voltages of TYPE TESTS in L.3 equal 1.6
times of normal values
N/A
Protection against mechanical stress provided
where two insulated wires or one bare and one
insulated wire are in contact inside wound
component, crossing at an angle between 45°
and 90° and subject to winding tension .......... :
N/A
Finished component complied with routine
dielectric strength tests of 8.8.3 ....................... :
N/A
Tests of Annex L not repeated since material
data sheets confirm compliance ...................... :
N/A
8.8.3 Dielectric Strength P
Solid insulating materials with a safety function
withstood dielectric strength test voltages .... :
See appended Table 8.8.3. P

Page 45 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.8.4 Insulation other than wire insulation P
8.8.4.1 Resistance to heat retained by all insulation
and insulating partition walls during EXPECTED
SERVICE LIFE of ME EQUIPMENT
P
ME EQUIPMENT and design documentation
examined ............................................................. :
N/A
RISK MANAGEMENT FILE examined in conjunction
with resistance to moisture, dielectric strength,
and mechanical strength tests .......................... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
Satisfactory evidence of compliance provided
by manufacturer for resistance to heat ............ :
N/A
Tests conducted in absence of satisfactory
evidence for resistance to heat ......................... :
See below. P
a) E NCLOSURE and other external parts of
insulating material, except insulation of flexible
cords and parts of ceramic material, subjected
to ball-pressure test using Fig 21 apparatus ... :
N/A
b) Parts of insulating material supporting
uninsulated parts of MAINS PART subjected to
ball-pressure test in a), except at 125 °C ± 2 ° C
or ambient indicated in technical description
±2°C plus temperature rise determined during
test of 11.1 of relevant part, if higher (°C) ........ :
See appended Table 8.8.4.1 P
Test not performed on parts of ceramic
material, insulating parts of commutators,
brush-caps, and similar, and on coil formers
not used as REINFORCED INSULATION
N/A
8.8.4.2 Resistance to environmental stress P
Insulating characteristics and mechanical
strength of all MEANS OF PROTECTION not likely to
be impaired by environmental stresses
including deposition of dirt resulting from wear
of parts within EQUIPMENT , potentially reducing
CREEPAGE and CLEARANCES below 8.9
Insulation not likely to be
impaired by environmental
stresses.
P
Ceramic and similar materials not tightly
sintered, and beads alone not used as
SUPPLEMENTARY or REINFORCED INSULATION
P
Insulating material with embedded heating
conductors considered as one MEANS OF
PROTECTION but not two MEANS OF PROTECTION
No heater. N/A
Parts of natural latex rubber aged by
suspending samples freely in an oxygen
cylinder containing commercial oxygen to a
pressure of 2.1 MPa ± 70 kPa, with an effective
capacity of at least 10 times volume of samples
No natural latex rubber. N/A

Page 46 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
There were no cracks visible to naked eyes
after samples kept in cylinder at 70 °C ± 2 °C
for 96h, and afterwards, left at room
temperature for at least 16h
N/A
8.9 C REEPAGE DISTANCES and AIR CLEARANCES P
8.9.1.1 C REEPAGE DISTANCES and AIR CLEARANCES are
equal to or greater than values in Tables 12 to
16 (inclusive) ...................................................... :
See insulation diagram and
associate table.
P
8.9.1.15 C REEPAGE DISTANCES and AIR CLEARANCES for
DEFIBRILLATION - PROOF APPLIED PARTS are 4 mm or
more to meet 8.5.5.1
No defibrillation-proof applied
part.
N/A
8.9.2 a) Short circuiting of each single one of
CREEPAGE DISTANCES and CLEARANCES in turn did
not result in a HAZARDOUS SITUATION , min
CREEPAGE and CLEARANCES not applied ............. :
Not applicable.
Spacing distances comply
before mains fuses, no test
considered necessary after
protection.
See insulation diagram and
associated table.
N/A
8.9.3 Spaces filled by insulating compound N/A
8.9.3.1 Only solid insulation requirements applied
where distances between conductive parts
filled with insulating compound
N/A
Thermal cycling, humidity preconditioning, and
dielectric strength tests
N/A
8.9.3.2 For insulating compound forming solid
insulation between conductive parts, a single
sample subjected to thermal cycling PROCEDURE
of 8.9.3.4 followed by humidity preconditioning
per 5.7 (for 48 hours), followed by dielectric
strength test (cl. 8.8.3 at 1,6 x test voltage) ..... :
No such solid insulation. N/A
Cracks or voids in insulating compound
affecting homogeneity of material didn’t occur
N/A
8.9.3.3 Where insulating compound forms a cemented
joint with other insulating parts, three samples
tested for reliability of joint
No such solid insulation. N/A
A winding of solvent-based enamelled wire
replaced for the test by a metal foil or by a few
turns of bare wire placed close to cemented
joint, and three samples tested as follows:
N/A
– One sample subjected to thermal cycling
PROCEDURE of 8.9.3.4, and immediately after the
last period at highest temperature during
thermal cycling followed by dielectric strength
test of cl. 8.8.3 at 1.6 x the test voltage ........... :
N/A
– The other two samples subjected to humidity
preconditioning of 5.7, except for 48 hours only
followed by a dielectric strength test of cl. 8.8.3
at 1.6 times the test voltage
N/A

Page 47 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.10 Components and wiring P
8.10.1 Components of ME EQUIPMENT likely to result in
an unacceptable RISK by their movements
mounted securely ............................................... :
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
RISK MANAGEMENT FILE includes an assessment
of RISKS related to unwanted movement of
components........................................................ :
(ISO 14791 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
8.10.2 Conductors and connectors of ME EQUIPMENT
adequately secured or insulated to prevent
accidental detachment ....................................... :
Connections are through-hole
and soldered.
P
Stranded conductors are not solder-coated
when secured by clamping means to prevent
HAZARDOUS SITUATIONS
No conductors are secured by
clamping means.
N/A
8.10.3 Interconnecting flexible cords detachable
without a TOOL used provided with means for
connection to comply with requirements for
metal ACCESSIBLE PARTS when a connection is
loosened or broken ............................................. :
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
8.10.4 Cord-connected HAND - HELD parts and cord-connected foot-operated control
devices
N/A
8.10.4.1 Control devices of ME EQUIPMENT and their
connection cords contain only conductors and
components operating at 42.4 V peak a.c., max,
or 60 V d.c. in circuits isolated from MAINS PART
by two MEANS OF PROTECTION
No cord-connected hand-held
part or cord-connected foot
operated control device.
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
8.10.4.2 Connection and anchorage of a flexible cord to
a HAND - HELD or foot-operated control device of
ME EQUIPMENT, at both ends of the cable to the
control device, complies with the requirements
for POWER SUPPLY CORDS in Cl. 8.11.3
N/A
Other HAND - HELD parts, if disturbance or
breaking of one or more of the connections
could result in a HAZARDOUS SITUATION , also
comply with tests of Cl. 8.11.3
N/A
8.10.5 Mechanical protection of wiring P
a) Internal cables and wiring adequately
protected against contact with a moving part or
from friction at sharp corners and edges......... :
The wiring is adequately
protected against sharp edges
or wiring is secured away from
moving parts.
P

Page 48 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
b) Wiring, cord forms, or components are not
likely to be damaged during assembly or
during opening or closing of ACCESS COVERS
No wiring or components
likely to be damaged during
assembly or service.
No risks identified related to
wiring protection.
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
P
8.10.6 Guiding rollers prevent bending of movable
insulated conductors around a radius of less
than five times the outer diameter of the lead
No guarding rollers or
movable leads used.
N/A
8.10.7 a) Insulating sleeve adequately secured ......... : N/A
b) Sheath of a flexible cord not used as a MEANS
OF PROTECTION inside ME EQUIPMENT when it is
subject to mechanical or thermal stresses
beyond its RATED characteristics
Not used. P
c) Insulated conductors of ME EQUIPMENT
subject to temperatures exceeding 70 °C ........ :
Insulated conductors are not
subject to temperatures
greater than 70 °C in normal
use.
N/A
8.11 M AINS PARTS , components and layout P
8.11.1 a) M E EQUIPMENT provided with means of
electrically isolating its circuits from SUPPLY
MAINS simultaneously on all poles ..................... :
The appliance inlet is used as
mains disconnecting device.
P
PERMANENTLY INSTALLED ME EQUIPMENT connected
to a poly-phase SUPPLY MAINS equipped with a
device not interrupting neutral conductor,
provided local installation conditions prevent
voltage on neutral conductor from exceeding
limits in 8.4.2 c)
No permanently installed
equipment.
N/A
PERMANENTLY INSTALLED ME EQUIPMENT provided
with means to isolate its circuits electrically
from the SUPPLY MAINS are capable of being
locked in the off position
N/A
- the isolation device specified in the
ACCOMPANYING DOCUMENTS
N/A
b) Means of isolation incorporated in ME
EQUIPMENT, or if external, described in technical
description .......................................................... :
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
c) A SUPPLY MAINS switch used to comply with
8.11.1 a) complies with CREEPAGE / CLEARANCES
for a MAINS TRANSIENT VOLTAGE of 4 kV ............... :
The switch provided, however
appliance inlet relied upon.
N/A
d) A SUPPLY MAINS switch not incorporated in a
POWER SUPPLY CORD or external flexible lead
No switch in power supply
cord.
P
e) Actuator of a SUPPLY MAINS switch used to
comply with 8.11.1 a) complies with IEC 60447
N/A

Page 49 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
f) A suitable plug device used in non-
PERMANENTLY INSTALLED ME EQUIPMENT with no
SUPPLY MAINS SWITCH ............................................ :
The appliance inlet is used as
mains disconnect device.
N/A
g) A fuse or a semiconductor device not used
as an isolating means
Not used as isolating device. P
h) M E EQUIPMENT not provided with a device
causing disconnection of ME EQUIPMENT from
SUPPLY MAINS by producing a short circuit
resulting in operation of an overcurrent
protection device
No such protective devices
fitted.
P
i) Parts within ENCLOSURE of ME EQUIPMENT with a
circuit > 42.4 V peak a.c. or 60 V d.c. that
cannot be disconnected from its supply by an
external switch or a plug device accessible at
all times is protected against touch even after
opening ENCLOSURE by an additional covering
Disconnected by appliance
inlet.
N/A
A clear warning notice is marked on outside of
ME EQUIPMENT to indicate it exceeds allowable
touch voltage
N/A
For a part that could not be disconnected from
supply by an external switch or a plug device
accessible at all times, the required cover or
warning notice complied with this clause
N/A
Standard test finger applied N/A
8.11.2 MULTIPLE SOCKET- OUTLETS integral with ME
EQUIPMENT complied with 16.2 d), second dash;
and 16.9.2
N/A
8.11.3 POWER SUPPLY CORDS P
8.11.3.1 M AINS PLUG not fitted with more than one POWER
SUPPLY CORD
The power supply cord set is
not evaluated in this
equipment.
N/A
8.11.3.2 POWER SUPPLY CORDS are no less robust than
ordinary tough rubber sheathed flexible cord
(IEC 60245-1:2003, Annex A, designation 53) or
ordinary polyvinyl chloride sheathed flexible
cord (IEC 60227-1:1993, Annex A, design 53) ... :
The power supply cord set is
not evaluated in this
equipment.
N/A
Only polyvinyl chloride insulated POWER SUPPLY
CORD with appropriate temperature rating used
for ME EQUIPMENT having external metal parts
with a temperature > 75 °C touchable by the
cord in NORMAL USE .............................................. :
No external metal parts
exceed 75 °C.
N/A
8.11.3.3 N OMINAL cross-sectional area of conductors of
POWER SUPPLY CORDS of ME EQUIPMENT is not less
than in Table 17 .................................................. :
The power supply cord set is
not evaluated in this report.
N/A
8.11.3.4 A PPLIANCE COUPLERS complying with IEC 60320-
1 are considered to comply with 8.11.3.5 and
8.11.3.6 .................................................................. :
Certified appliance coupler
provided.
See appended Table 8.10.
P

Page 50 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.11.3.5 Cord anchorage N/A
a) Conductors of POWER SUPPLY CORD provided
with strain relief and insulation protected from
abrasion at point of entry to ME EQUIPMENT or a
MAINS CONNECTOR by a cord anchorage
Appliance inlet used. N/A
b) Cord anchorage of POWER SUPPLY CORD is an
insulating material, or
N/A
– metal, insulated from conductive ACCESSIBLE
PARTS non- PROTECTIVELY EARTHED by a MEANS OF
PROTECTION, or
N/A
– metal provided with an insulating lining
affixed to cord anchorage
N/A
c) Cord anchorage prevents cord from being
clamped by a screw bearing directly on cord
insulation
N/A
d) Screws to be operated when replacing
POWER SUPPLY CORD do not serve to secure any
components
N/A
e) Conductors of POWER SUPPLY CORD arranged
to prevent PROTECTIVE EARTH CONDUCTOR against
strain as long as phase conductors are in
contact with their terminals
N/A
f) Cord anchorage prevents POWER SUPPLY CORD
from being pushed into ME EQUIPMENT or MAINS
CONNECTOR
N/A
Conductors of POWER SUPPLY CORD supplied by
MANUFACTURER disconnected from terminals or
from MAINS CONNECTOR and cord subjected 25
times to a pull applied with no jerks, each time
for 1 s, on sheath of the value in Table 18 ....... :
N/A
Cord subjected to a torque in Table 18 for one
minute immediately after pull tests
N/A
Cord anchorage did not allow cord sheath to
be longitudinally displaced by more than 2 mm
or conductor ends to move over a distance of
more than 1 mm from their connected position
N/A
C REEPAGE and CLEARANCES not reduced below
limits in 8.9
N/A
It was not possible to push the cord into ME
EQUIPMENT or MAINS CONNECTOR to an extent the
cord or internal parts would be damaged
N/A
8.11.3.6 POWER SUPPLY CORDS protected against
excessive bending at inlet opening of
equipment
Appliance inlet used. N/A
Cord guard complied with test of IEC 60335-
1:2001, Clause 25.14, or
N/A

Page 51 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
ME EQUIPMENT placed such that axis of cord
guard projected at an angle of 45° with cord
free from stress, and a mass equal 10 x D 2
gram attached to the free end of cord (g) ...... :
N/A
Cord guard of temperature-sensitive material
tested at 23 °C ± 2 °C, and flat cords bent in the
plane of least resistance
N/A
Curvature of the cord radius, immediately after
mass attached, was not less than 1.5 x D ...... :
N/A
8.11.4 M AINS TERMINAL DEVICES N/A
8.11.4.1 PERMANENTLY INSTALLED and ME EQUIPMENT with
non- DETACHABLE POWER SUPPLY CORD provided
with MAINS TERMINAL DEVICES ensuring reliable
connection
Not permanently installed
equipment.
N/A
Terminals alone are not used to keep
conductors in position
N/A
Terminals of components other than terminal
blocks complying with requirements of this
Clause and marked accordingly used as
terminals intended for external conductors
N/A
Screws and nuts clamping external conductors
do not serve to secure any other component
N/A
8.11.4.2 Arrangement of MAINS TERMINAL DEVICES N/A
a) Terminals provided for connection of
external cords or POWER SUPPLY CORDS together
with PROTECTIVE EARTH TERMINAL grouped to
provide convenient means of connection
Not permanently installed
equipment.
N/A
d) M AINS TERMINAL DEVICES not accessible
without use of a TOOL
N/A
e) A MEANS OF PROTECTION are not short circuited
when one end of a flexible conductor with
NOMINAL cross-sectional area is stripped 8 mm

and a single free wire is bent in each possible
direction
N/A
8.11.4.3 Internal wiring not subjected to stress and
CREEPAGE and CLEARANCES not reduced after
fastening and loosening a conductor of largest
cross-sectional area 10 times
Appliance inlet used. N/A
8.11.4.4 Terminals with clamping means for a
rewireable flexible cord did not require special
preparation of conductors and conductors
were not damaged and did not slip out when
clamping means tightened
Appliance inlet used. N/A
8.11.4.5 Adequate space provided inside ME EQUIPMENT
designed for FIXED wiring or a rewireable POWER
SUPPLY CORD to allow for connection of
conductors
Appliance inlet used. P

Page 52 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Correct connection and positioning of
conductors before ACCESS COVER verified by an
installation test
N/A
8.11.5 Mains fuses and OVER- CURRENT RELEASES P
A fuse or OVER- CURRENT RELEASE provided in
each supply lead for CLASS I and CLASS II ME
EQUIPMENT with a functional earth connection . :
Mains fuses provided. P
- in at least one supply lead for other single-
phase CLASS II ME EQUIPMENT ............................... :
N/A
– neutral conductor not fused for PERMANENTLY
INSTALLED ME EQUIPMENT
No permanently installed
equipment.
N/A
– fuses or OVER- CURRENT RELEASES omitted due
to provision of two MEANS OF PROTECTION
between all parts within MAINS PART
N/A
Protective devices have adequate breaking
capacity to interrupt the max. fault current ..... :
P
A fuse or OVER- CURRENT RELEASE not provided in
a PROTECTIVE EARTH CONDUCTOR
No fuse in protective earth
conductor.
P
Justification for omission of fuses or OVER-
CURRENT RELEASES documented ........................ :
N/A
8.11.6 Internal wiring of the MAINS PART P
a) Cross-sectional area of internal wiring in a
MAINS PART between MAINS TERMINAL DEVICE or
APPLIANCE INLET and protective devices suitable
............................................................................. :
Suitable conductors used. P
b) Cross-sectional area of other wiring in MAINS
PART and sizes of tracks on printed wiring
circuits are sufficient .......................................... :
Suitable wiring and tracks on
PCB used.
P
9 PROTECTION AGAINST MECHANICAL HAZARDS OF ME EQUIPMENT AND
ME SYSTEMS
--
9.2 H AZARDS associated with moving parts P
9.2.1 When ME EQUIPMENT with moving parts PROPERLY
INSTALLED , used per ACCOMPANYING DOCUMENTS or
under foreseeable misuse, RISKS associated
with moving parts reduced to an acceptable
level.......................................................................:
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
R ISK from contact with moving parts reduced to
an acceptable level using protective measures,
(access, function, shape of parts, energy,
speed of motion, and benefits to PATIENT
considered)
N/A
R ESIDUAL RISK associated with moving parts
considered acceptable when exposure was
needed for ME EQUIPMENT to perform its intended
function, and
No residual risks N/A

Page 53 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
RISK CONTROLS implemented .............................. : N/A
RISK MANAGEMENT FILE includes an assessment
of RISKS associated with moving parts............. :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
All RISKS associated with moving parts have
been reduced to an acceptable level
N/A
9.2.2 TRAPPING ZONE N/A
9.2.2.1 ME EQUIPMENT with a TRAPPING ZONE complied
with one or more of the following as feasible:
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
– Gaps in Clause 9.2.2.2, or N/A
– Safe distances in Clause 9.2.2.3, or N/A
– GUARDS and other RISK CONTROL measures in
9.2.2.4, or
N/A
– Continuous activation in Clause 9.2.2.5 N/A
Control of relevant motion complied with 9.2.2.6
when implementation of above protective
measures were inconsistent with INTENDED USE
of ME EQUIPMENT or ME SYSTEM
N/A
9.2.2.2 A TRAPPING ZONE considered not to present a
MECHANICAL HAZARD when gaps of TRAPPING ZONE
complied with dimensions per Table 20 ...........:
N/A
9.2.2.3 A TRAPPING ZONE considered not to present a
MECHANICAL HAZARD when distances separating
OPERATOR, PATIENT , and others from TRAPPING
ZONES exceeded values in ISO 13857:2008 ..... :
N/A
9.2.2.4 GUARDS and other RISK CONTROL measures N/A
9.2.2.4.1 A TRAPPING ZONE do not to present a MECHANICAL
HAZARD when GUARDS or other RISK CONTROL
measures are of robust construction, not easy
to bypass or render non-operational, and did
not introduce additional unacceptable RISK .....:
No guards. N/A
9.2.2.4.2 FIXED GUARDS held in place by systems that can
only be dismantled with a TOOL
N/A
9.2.2.4.3 Movable GUARDS that can be opened without a
TOOL remained attached when GUARD was open
No movable guards. N/A
– they are associated with an interlock
preventing relevant moving parts from starting
to move while TRAPPING ZONE is accessible, and
stops movement when the GUARD is opened,
N/A
– absence or failure of one of their components
prevents starting, and stops moving parts
N/A
Movable GUARDS complied with any applicable
tests
N/A

Page 54 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
9.2.2.4.4 Other RISK CONTROL designed and incorporated
into to the control system stops movement and
No such protective measures. N/A
– SINGLE FAULT CONDITIONS have a second RISK
CONTROL, or
N/A
ME EQUIPMENT is SINGLE FAULT SAFE N/A
9.2.2.5 Continuous activation N/A
Continuous activation used as a RISK CONTROL,
complies with the following
No moving parts where
trapping zone is a concern.
N/A
a) movement was in OPERATOR' S field of view N/A
b) movement of ME EQUIPMENT or its parts was
possible only by continuous activation of
control by OPERATOR
N/A
c) a second RISK CONTROL provided for SINGLE
FAULT CONDITION of continuous activation
system, or
N/A
- the continuous activation system is SINGLE
FAULT SAFE
N/A
9.2.2.6 Speed of movement(s) positioning parts of ME
EQUIPMENT or PATIENT limited to allow OPERATOR
control of the movement
No such hazardous speed of
movement.
N/A
Over travel of such movement occurring after
operation of a control to stop movement, did
not result in an unacceptable RISK
N/A
9.2.3 Other MECHANICAL HAZARDS associated with moving parts N/A
9.2.3.1 Controls positioned, recessed, or protected by
other means so that they cannot be
accidentally actuated
No such moving parts. N/A
- unless for the intended PATIENT , the USABILITY
ENGINEERING PROCESS concludes otherwise (e.g.
PATIENT with special needs), or
N/A
- activation does not result in an unacceptable
RISK
N/A
9.2.3.2 Over travel past range limits of the ME
EQUIPMENT prevented ...........................................:
No over travel possible. N/A
Over travel means provided with mechanical
strength to withstand loading in NORMAL
CONDITION & reasonably foreseeable misuse ....:
No over travel possible. N/A
9.2.4 Emergency stopping devices
Where necessary to have one or more
emergency stopping device(s), emergency
stopping device complied with all the following,
except for actuating switch capable of
interrupting all power..........................................:
No emergency stopping
devices.
N/A
a) Emergency stopping device reduced RISK to
an acceptable level
N/A

Page 55 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
RISK MANAGEMENT FILE indicates the use of an
emergency stopping device reduces the RISK to
an acceptable level............................................. :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.6)
N/A
b) Proximity and response of OPERATOR to
actuate emergency stopping device could be
relied upon to prevent HARM
N/A
c) Emergency stopping device actuator was
readily accessible to OPERATOR
N/A
d) Emergency stopping device(s) are not part of
normal operation of ME EQUIPMENT
N/A
e) Emergency switching operation or stopping
means neither introduced further HAZARD nor
interfered with operation necessary to remove
original MECHANICAL HAZARD
N/A
f) Emergency stopping device was able to
break full load of relevant circuit, including
possible stalled motor currents and the like
N/A
g) Means for stopping of movements operate as
a result of one single action
N/A
h) Emergency stopping device provided with an
actuator in red and easily distinguishable and
identifiable from other controls
N/A
i) An actuator interrupting/opening mechanical
movements marked on or immediately adjacent
to face of actuator with symbol 18 of Table D.1
or “stop”
N/A
j) Emergency stopping device, once actuated,
maintained me equipment in disabled condition
until a deliberate action, different from that
used to actuate it, was performed
N/A
k) Emergency stopping device is suitable for its
application
N/A
9.2.5 Means provided to permit quick and safe
release of PATIENT in event of breakdown of ME
EQUIPMENT or failure of power supply, activation
of a RISK CONTROL measure, or emergency
stopping .............................................................. :
No patient constraints parts. N/A
– and uncontrolled or unintended movement of
ME EQUIPMENT that could result in an
unacceptable RISK prevented
N/A
– Situations where PATIENT is subjected to
unacceptable RISKS due to proximity of moving
parts, removal of normal exit routes, or other
HAZARDS prevented
N/A

Page 56 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– Measures provided to reduce RISK to an
acceptable level when after removal of
counterbalanced parts, other parts of ME
EQUIPMENT can move in a hazardous way
N/A
RISK MANAGEMENT FILE includes an assessment
of RISKS to the PATIENT related to breakdown of
the ME EQUIPMENT ................................................. :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
9.3 Rough surfaces, sharp corners and edges of ME
EQUIPMENT that could result in injury or damage
avoided or covered .............................................:
N/A
9.4 Instability HAZARDS N/A
9.4.1 ME EQUIPMENT and its parts, other than FIXED, for
placement on a surface did not overbalance (tip
over) or move unexpectedly in NORMAL USE
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
9.4.2 Instability – overbalance N/A
9.4.2.1 ME EQUIPMENT or its parts did not overbalance
when prepared per ACCOMPANYING DOCUMENTS ,
or when tested .....................................................:
N/A
9.4.2.2 Instability excluding transport N/A
ME EQUIPMENT or its did not overbalance when
placed in different positions of NORMAL USE , ... :
N/A
A warning provided when overbalance
occurred during 10° inclined plane test
N/A
9.4.2.3 Instability from horizontal and vertical forces P
a) M E EQUIPMENT or its parts with a mass of 25kg
or more, intended to be used on the floor, didn’t
overbalance due to pushing, leaning against it
N/A
Surfaces of ME EQUIPMENT or its parts where a
RISK of overbalancing exists from pushing, etc.,
permanently marked with a warning of the RISK
N/A
ME EQUIPMENT did not overbalance when tested
according to Cl. 9.4.2.3 a)
N/A
b) M E EQUIPMENT, for use on the floor or on a
table, did not overbalance due to sitting or
stepping
N/A
ME EQUIPMENT or its parts, for use on the floor or
on a table, where RISK of overbalancing exists,
permanently marked with the RISK warning..... :
N/A
ME EQUIPMENT did not overbalance when tested
according to Cl. 9.4.2.3b) ....................................:
N/A

Page 57 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
9.4.2.4 Castors and wheels N/A
9.4.2.4.1 Means used for transportation of MOBILE ME
EQUIPMENT did not result in an unacceptable
RISK when MOBILE ME EQUIPMENT moved or parked
in NORMAL USE
N/A
9.4.2.4.2 Force required to move MOBILE ME EQUIPMENT
did not exceed 200 N...........................................:
N/A
9.4.2.4.3 MOBILE ME EQUIPMENT exceeding 45 kg able to
pass over threshold ...........................................:
N/A
9.4.3 Instability from unwanted lateral movement (including sliding) N/A
9.4.3.1 a) Brakes of power-driven MOBILE ME EQUIPMENT
normally activated and could only be released
by continuous actuation of a control
N/A
b) M OBILE ME EQUIPMENT provided with locking
means to prevent unwanted movements
N/A
c) No unwanted lateral movement resulted
when MOBILE ME EQUIPMENT placed in its
transport position when test per 9.4.3.1
N/A
9.4.3.2 Instability excluding transport N/A
a) MOBILE ME EQUIPMENT provided with wheel
locks or braking system compliant with 5 tilt
test ...................................................................... :
N/A
b) MOBILE ME EQUIPMENT provided with wheel
locks or braking system compliant with lateral
stability test
N/A
9.4.4 Grips and other handling devices N/A
a) M E EQUIPMENT with a mass of over 20 kg
requiring lifting in NORMAL USE or transport
provided with suitable handling means, or
ACCOMPANYING DOCUMENTS specify safe lifting
method
Not intended for lifting. N/A
Handles, suitably placed to enable ME
EQUIPMENT or its part to be carried by two or
more persons and by examination of EQUIPMENT,
its part, or ACCOMPANYING DOCUMENTS
See above N/A
b) PORTABLE ME EQUIPMENT with a mass > 20 kg
provided with one or more carrying-handles
suitably placed to enable carrying by two or
more persons as confirmed by actual carrying
Mobile equipment N/A
c) Carrying handles and grips and their means
of attachment withstood loading test .............. :
Mobile equipment N/A
9.5 Expelled parts HAZARD N/A
9.5.1 Suitability of means of protecting against
expelled parts determined by assessment and
examination of RISK MANAGEMENT FILE .............. :
(ISO 14971 Cl. 4.3, 4.4, 5, 6.2-6.5)
N/A

Page 58 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
All identified RISKS associated with expelled
parts mitigated to an acceptable level
No expelled parts. N/A
9.5.2 Cathode Ray tube(s) complied with IEC
60065:2001, Clause 18, or IEC 61965............... :
No cathode ray tubes. N/A
9.6 Acoustic energy (including infra- and ultrasound) and vibration N/A
9.6.1 Human exposure to acoustic energy and
vibration from ME EQUIPMENT doesn’t result in
unacceptable RISK and
N/A
If necessary, confirmed in RISK MANAGEMENT FILE
including audibility of auditory alarm signals,
and PATIENT sensitivity ...................................... :
N/A
If necessary, confirmed in RISK MANAGEMENT FILE
including audibility of auditory alarm signals,
PATIENT sensitivity, and
(ISO 14971 Cl. 4.2-44, 5, 6.2-6.5)
N/A
All identified RISKS mitigated to an acceptable
level
N/A
9.6.2 Acoustic energy N/A
9.6.2.1 P ATIENT, OPERATOR, and other persons are not
exposed to acoustic energy from ME EQUIPMENT
in NORMAL USE
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
– 80 dBA for a cumulative exposure of 24 h
over a 24 h period (dBA) .................................... :
—
- 83 dBA (when halving the cumulative
exposure time) (dBA) ......................................... :
—
– 140 dBC (peak) sound pressure level for
impulsive or impact acoustic energy (dB) ....... :
—
9.6.2.2 R ISK MANAGEMENT FILE examined ........................ :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
9.6.3 Hand-transmitted vibration N/A
Means provided to protect PATIENT and
OPERATOR when hand-transmitted frequency-
weighted r.m.s. acceleration generated in
NORMAL USE exceeds specified values
The equipment is not intended
use related such vibration.
N/A
– 2.5 m/s2 for a cumulative time of 8 h during a
24 h period (m/s2
) ............................................... :
N/A
– Accelerations for different times, inversely
proportional to square root of time (m/s 2
) ....... :
N/A
9.7 Pressure vessels and parts subject to pneumatic and hydraulic pressure N/A
9.7.2 Pneumatic and hydraulic parts of ME EQUIPMENT
or ACCESSORIES met requirements based on
examination of RISK MANAGEMENT FILE .............. :
(ISO 14971 Cl. 4.3-4.4, 5, 6.2-6.5)
N/A

Page 59 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– No unacceptable RISK resulted from loss of
pressure or loss of vacuum
N/A
– No unacceptable RISK resulted from a fluid jet
caused by leakage or a component failure
N/A
– Elements of ME EQUIPMENT or an ACCESSORY ,
especially pipes and hoses leading to an
unacceptable RISK protected against harmful
external effects
N/A
– Reservoirs and similar vessels leading to an
unacceptable RISK are automatically
depressurized when ME EQUIPMENT is isolated
from its power supply
N/A
Means provided for isolation, or local
depressurizing reservoirs and similar vessels,
and pressure indication when above not
possible
N/A
– All elements remaining under pressure after
isolation of ME EQUIPMENT or an ACCESSORY from
its power supply resulting in an unacceptable
RISK provided with clearly identified exhaust
devices, and a warning to depressurize these
elements before setting or maintenance activity
N/A
9.7.3 Maximum pressure a part of ME EQUIPMENT can
be subjected to in NORMAL and SINGLE FAULT
CONDITIONS considered to be highest of
following:
No such subjected equipment. N/A
a) RATED maximum supply pressure from an
external source
N/A
b) Pressure setting of a pressure-relief device
provided as part of assembly
N/A
c) Max pressure that can develop by a source
of pressure that is part of assembly, unless

pressure limited by a pressure-relief device
N/A
9.7.4 Max pressure in NORMAL and SINGLE FAULT
CONDITIONS did not exceed MAXIMUM PERMISSIBLE
WORKING PRESSURE for EQUIPMENT part, except as
allowed in 9.7.7, confirmed by inspection of THE
MANUFACTURER ' S data for the component, ME
EQUIPMENT, and by functional tests .................. :
N/A
9.7.5 A pressure vessel withstood a HYDRAULIC TEST
PRESSURE when pressure was more than 50 kPa,
and product of pressure and volume was more
than 200 kPaI ..................................................... :
No pressure vessel. N/A
9.7.6 Pressure-control device regulating pressure in
ME EQUIPMENT with pressure-relief device
completed 100,000 cycles of operation under
RATED load and prevented pressure from
exceeding 90 % of setting of pressure-relief
device in different conditions of NORMAL USE . :
No pressure-control device. N/A

Page 60 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
9.7.7 Pressure-relief device(s) used where MAXIMUM
PERMISSIBLE WORKING PRESSURE could otherwise
be exceeded met the following, as confirmed by
MANUFACTURER ’S data, ME EQUIPMENT, RISK
MANAGEMENT FILE , and functional tests ............ :
No pressure-relief devices. N/A
a) Connected as close as possible to pressure
vessel or parts of system it is to protect
N/A
b) Installed to be readily accessible for
inspection, maintenance, and repair
N/A
c) Could be adjusted or rendered inoperative
without a TOOL
N/A
d) With discharge opening located and directed
as to not to release material towards any
person
N/A
e) With discharge opening located and directed
as to not to deposit material on parts that could
result in an unacceptable RISK
N/A
f) Adequate discharge capacity provided to
ensure that pressure will not exceed MAXIMUM
PERMISSIBLE WORKING PRESSURE of system it is
connected to by more than 10 % when failure
occurs in control of supply pressure
N/A
g) No shut-off valve provided between a
pressure-relief device and parts it is to protect
N/A
h) Min number of cycles of operation 100 000,
except for one-time use devices (bursting
disks)
N/A
RISK MANAGEMENT FILE includes an assessment
of the risks associated with the discharge
opening of the pressure relief device .............. :
(ISO 14971 Cl. 4.3, 4.4, 5, 6.2-6.5)
N/A
9.8 H AZARDS associated with support systems N/A
9.8.1 ME EQUIPMENT parts designed to support loads
or provide actuating forces when a mechanical
fault could constitute an unacceptable RISK .. :
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
– Construction of support, suspension, or
actuation system complied with Table 21 and
TOTAL LOAD
N/A
– Means of attachment of ACCESSORIES prevent
possibility of incorrect attachment that could
result in an unacceptable RISK
No such parts. N/A

Page 61 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– R ISK ANALYSIS of support systems included
MECHANICAL HAZARDS from static, dynamic,
vibration, foundation and other movements,
impact and pressure loading, temperature,
environmental, manufacture and service
conditions ........................................................... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
– R ISK ANALYSIS included effects of failures such
as excessive deflection, plastic deformation,
ductile/brittle fracture, fatigue fracture,
instability (buckling), stress-assisted corrosion
cracking, wear, material creep and
deterioration, and residual stresses from
manufacturing PROCESSES
N/A
– Instructions on attachment of structures to a
floor, wall, ceiling, included in ACCOMPANYING
DOCUMENTS making adequate allowances for
quality of materials used to make the
connection and list the required materials
N/A
Additional instructions provided on checking
adequacy of surface of structure parts will be
attached to
N/A
9.8.2 Support systems maintain structural integrity
during EXPECTED SERVICE LIFE , and TENSILE SAFETY
FACTORS are not less than in Table 21, except
when an alternative method used to
demonstrate structural integrity throughout
EXPECTED SERVICE LIFE , or for a foot rest
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
Compliance with 9.8.1 and 9.8.2 confirmed by
examination of ME EQUIPMENT, RISK MANAGEMENT
FILE , specifications and material processing... :
N/A
RISK MANAGEMENT FILE includes an assessment
of the structural integrity of support system .. :
(ISO 14971 Cl. 4.3-4.4, 5, 6.2-6.5)
N/A
All identified RISKS are mitigated to an
acceptable level
N/A
When test were conducted, testing consisted of
application of a test load to support assembly
equal to TOTAL LOAD times required TENSILE
SAFETY FACTOR while support assembly under
test was in equilibrium after 1 min, or not
resulted in an unacceptable RISK ...................... :
N/A
Where the equipment is not at equilibrium after
1 min, the RISK MANAGEMENT FILE includes an
assessment of the test results .......................... :
(ISO 14971 Cl. 4.3-4.4, 5, 6.2-6.5)
N/A

Page 62 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
9.8.3 Strength of PATIENT or OPERATOR support or suspension systems N/A
9.8.3.1 ME EQUIPMENT parts supporting or immobilizing
PATIENTS presents no unacceptable RISK of
physical injuries and accidental loosening of
secured joints .................................................... :
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
RISK MANAGEMENT FILE includes assessment of
the RISKS associated with physical injuries and
accidental loosening of fixings ........................ :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
S AFE WORKING LOAD of ME EQUIPMENT or its parts
supporting or suspending PATIENTS or
OPERATORS is sum of mass of PATIENTS or mass
of OPERATORS plus mass of ACCESSORIES
supported by ME EQUIPMENT or its parts
N/A
Supporting and suspending parts for adult
human PATIENTS or OPERATORS designed for a
PATIENT or OPERATOR with a min mass of 135 kg
and ACCESSORIES with a min mass of 15 kg,
unless stated by MANUFACTURER
N/A
Maximum mass of PATIENT included in SAFE
WORKING LOAD of ME EQUIPMENT or its parts
supporting or suspending PATIENTS adapted
when MANUFACTURER specified applications
N/A
Max allowable PATIENT mass < 135 kg marked
on ME EQUIPMENT and stated in ACCOMPANYING
DOCUMENTS
N/A
Max allowable PATIENT mass over 135 kg stated
in ACCOMPANYING DOCUMENTS
N/A
Examination of markings, ACCOMPANYING
DOCUMENTS , and RISK MANAGEMENT FILE confirmed
compliance ........................................................ :
N/A
9.8.3.2 a) Entire mass of PATIENT or OPERATOR
distributed over an area of 0.1 m 2 on a foot rest
temporarily supporting a standing PATIENT or
OPERATOR ............................................................ :
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
Compliance confirmed by examination of ME
EQUIPMENT specifications of materials and their
processing, and tests ....................................... :
N/A
b) Deflection of a support surface from PATIENT
or OPERATOR loading on an area of support/
suspension where a PATIENT or OPERATOR can sit
did not result in an unacceptable RISK
N/A
Compliance confirmed by examination of ME
EQUIPMENT, specifications of materials and their
processing, and by a test ................................. :
N/A

Page 63 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
9.8.3.3 Dynamic forces that can be exerted on
equipment parts supporting or suspending a
PATIENT or OPERATOR in NORMAL USE maintained
BASIC SAFETY and ESSENTIAL PERFORMANCE
confirmed test
N/A
9.8.4 Systems with MECHANICAL PROTECTIVE DEVICES N/A
9.8.4.1 a) A MECHANICAL PROTECTIVE DEVICE provided for
the support system
No such protective devices. N/A
b) M ECHANICAL PROTECTIVE complies with the
requirements as follows:
N/A
– Designed based on TOTAL LOAD N/A
– Has TENSILE SAFETY FACTORS for all parts not
less than Table 21, row 7
N/A
– Activated before travel produced an
unacceptable RISK
N/A
– Takes into account Clauses 9.2.5 and 9.8.4.3 N/A
Compliance confirmed by examination of ME
EQUIPMENT over travel calculations and
evaluation plus functional tests ..................... :
N/A
9.8.4.2 Activation of MECHANICAL PROTECTIVE DEVICE is
made obvious to OPERATOR when ME EQUIPMENT
can still be used after failure of suspension or
actuation means and activation of a MECHANICAL
PROTECTIVE DEVICE
N/A
MECHANICAL PROTECTIVE DEVICE requires use of a
TOOL to be reset or replaced
N/A
9.8.4.3 MECHANICAL PROTECTIVE DEVICE intended to function once N/A
–use of ME EQUIPMENT not possible until
replacement of MECHANICAL PROTECTIVE DEVICE :
No mechanical protective
device.
N/A
– A CCOMPANYING DOCUMENTS provided with
required information on replacement by service
personal
N/A
– ME EQUIPMENT permanently marked with safety
sign 2 of Table D.
N/A
– Marking is adjacent to MECHANICAL PROTECTIVE
DEVICE
N/A
– Compliance confirmed by examination and
following test ..................................................... :
N/A
A chain, cable, band, spring, belt, jack screw
nut, pneumatic or hydraulic hose, structural
part or the like, employed to support a load,
defeated by a convenient means causing
maximum normal load to fall from most adverse
position permitted by construction of ME
EQUIPMENT
N/A

Page 64 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Load included SAFE WORKING LOAD in 9.8.3.1
when system was capable of supporting a
PATIENT or OPERATOR
N/A
No evidence of damage to MECHANICAL
PROTECTIVE DEVICE affecting its ability to perform
its intended function
N/A
9.8.5 Systems without MECHANICAL PROTECTIVE DEVICES N/A
Support Systems does not require MECHANICAL
PROTECTIVE DEVICES ............................................. :
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
RISK MANAGEMENT FILE includes an assessment
of RISKS associated with wear on the support
system ................................................................. :
(ISO 14971 Cl. 4.3,4.4,5,6.2-6.5)
N/A
10 PROTECTION AGAINST UNWANTED AND EXCESSIVE RADIATION HAZARDS --
10.1 X-Radiation N/A
10.1.1 The air kerma did not exceed 5 μGy/hat 5 cm
from surface of ME EQUIPMENT ........................... :
Equipment does not produce
X-radiation.
N/A
Annual exposure reduced taking into account
the irradiated body part, national regulations,
and/or international recommendations for ME
EQUIPMENT that has permanent proximity to a
PATIENT as part of the INTENDED USE
N/A
10.1.2 R ISK from unintended X-radiation from ME
EQUIPMENT producing X-radiation for diagnostic
and therapeutic purposes addressed
application of applicable particular and
collateral standards, or ..................................... :
N/A
RISK MANAGEMENT PROCESS as indicated in RISK
MANAGEMENT FILE ...................................................:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
10.2 R ISK associated with alpha, beta, gamma,
neutron, and other particle radiation,
addressed in RISK MANAGEMENT PROCESS as
shown in RISK MANAGEMENT FILE ......................... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
10.3 The power density of unintended microwave
radiation at frequencies between 1 GHz and
100 GHz does not exceed 10 W/m2
N/A
Microwave radiation is propagated intentionally N/A
10.4 Relevant requirements of IEC 60825-1:2007
applied to lasers, laser light barriers or similar
with a wavelength range of 180nm to 1 mm.
N/A

Page 65 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
10.5 R ISK associated with visible electromagnetic
radiation other than emitted by lasers and LEDS ,
when applicable, addressed in RISK
MANAGEMENT PROCESS as indicated in RISK
MANAGEMENT FILE ................................................. :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
10.6 R ISK associated with infrared radiation other
than emitted by lasers and LEDS addressed in
RISK MANAGEMENT PROCESS as indicated in RISK
MANAGEMENT FILE ................................................. :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
10.7 R ISK associated with ultraviolet radiation other
than emitted by lasers and LEDS addressed in
RISK MANAGEMENT PROCESS as indicated in RISK
MANAGEMENT FILE ................................................. :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
11 PROTECTION AGAINST EXCESSIVE TEMPERATURES AND OTHER
HAZARDS
--
11.1 Excessive temperatures in ME EQUIPMENT P
11.1.1 Temperatures on ME EQUIPMENT parts did not
exceed values in Tables 22 and ....................... :
See appended Table 11.1.1
and 11.1.3
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
P
Surfaces of test corner did not exceed 90 °C The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
THERMAL CUT- OUTS did not operate in NORMAL
CONDITION
No thermal cut-outs in the
equipment.
P
RISK MANAGEMENT FILE includes an assessment
of the duration of contact for all APPLIED PARTS
and ACCESSIBLE PARTS ........................................ :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
11.1.2 Temperature of APPLIED PARTS N/A
11.1.2.1 APPLIED PARTS (hot or cold intended to supply
heat to a PATIENT comply ................................... :
N/A
Clinical effects determined and documented in
the RISK MANAGEMENT FILE
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
Temperature (hot or cold) of APPLIED PARTS
intended to supply heat to a PATIENT disclosed
in the instructions for use
N/A
11.1.2.2 APPLIED PARTS not intended to supply heat to a
PATIENT complies with the limits of Table 24 in
NORMAL CONDITION and SINGLE FAULT CONDITION . :
N/A

Page 66 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
APPLIED PARTS surface temperature exceeds
41°C disclosed in the instruction manual:
N/A
Maximum Temperature ..................................... : —
Conditions for safe contact, e.g. duration or
condition of the PATIENT ..................................... :
—
Clinical effects with respect to characteristics
taken or surface pressure documented in the
RISK MANAGEMENT FILE
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
APPLIED PARTS surface temperature of equal to
or less than 41°C
N/A
Analysis documented in the RISK MANAGEMENT
FILE show that APPLIED PART temperatures are
not affected by operation of the ME EQUIPMENT
including SINGLE FAULT CONDITIONS .
Measurement of APPLIED PART temperature
according to 11.1.3 is not conducted .............. :
N/A
Surfaces of APPLIED PARTS that are cooled
below ambient temperatures evaluated in the
RISK MANAGEMENT PROCESS ................................. :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
11.1.3 Measurements not made when engineering
judgment and rationale by MANUFACTURER
indicated temperature limits could not exceed,
as documented in RISK MANAGEMENT FILE ......... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
Test corner not used where engineering
judgment and rationale by MANUFACTURER
indicated test corner will not impact
measurements, as documented in RISK
MANAGEMENT FILE ................................................. :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
Test corner is not used. P
Probability of occurrence and duration of
contact for parts likely to be touched and for
APPLIED PARTS documented in RISK MANAGEMENT
FILE ....................................................................... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
e) Where thermal regulatory devices make this
method inappropriate, alternative methods for
measurement are justified in the RISK
MANAGEMENT FILE ................................................. :
N/A
11.1.4 G UARDS preventing contact with hot or cold
accessible surfaces removable only with a
TOOL
No guards provided. N/A

Page 67 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
11.2 Fire prevention P
11.2.1 ENCLOSURE has strength and rigidity necessary
to prevent a fire and met mechanical strength
tests for ENCLOSURES in 15.3
Suitable enclosure provided
for component power supply
as a component when
installed in the end product,
consideration of fire hazard
shall be additionally evaluated.
P
11.2.2 Me equipment and me systems used in conjunction with OXYGEN RICH
ENVIRONMENTS
N/A
11.2.2.1 R ISK of fire in an OXYGEN RICH ENVIRONMENT
reduced by means limiting spread of ............... :
Not intended used in
conjunction with oxygen rich
environments.
N/A
a) No sources of ignition discovered in an
OXYGEN RICH ENVIRONMENT under any of the
following conditions
N/A
1) when temperature of material raised to its
ignition temperature
N/A
2) when temperatures affected solder or solder
joints causing loosening, short circuiting, or
other failures causing sparking or increasing
material temperature to its ignition temperature
N/A
3) when parts affecting safety cracked or
changed outer shape exposing temperatures
higher than 300°C or sparks due to overheating
N/A
4) when temperatures of parts or components
exceeded 300°C, atmosphere was 100 %
oxygen, contact material solder, and fuel
cotton
N/A
5) when sparks provided adequate energy for
ignition by exceeding limits of Figs 35 to 37
(inclusive), atmosphere was 100 % oxygen,
contact material solder, and fuel cotton
N/A
Deviations from worst case limits in 4) and 5)

above based on lower oxygen concentrations
or less flammable fuels justified and
documented in RISK MANAGEMENT FILE ............... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
Alternative test in this clause did not identify
existence of ignition sources at highest
voltage or current, respectively ........................ :
N/A
A safe upper limit determined by dividing
upper limit of voltage or current, respectively,
with safety margin factor of three .................... :
N/A
b) R ESIDUAL RISK of fire in an OXYGEN RICH
ENVIRONMENT as determined by application of
RISK MANAGEMENT PROCESS is based on following
configurations, or in combination .................... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A

Page 68 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
1) Electrical components in an OXYGEN RICH
ENVIRONMENT provided with power supplies
having limited energy levels lower than those
considered sufficient for ignition in 11.2.2.1 a)
as determined by examination, measurement
or calculation of power, energy, and
temperatures in NORMAL and SINGLE FAULT
CONDITIONS identified in 11.2.3 ............................ :
N/A
2) Max oxygen concentration measured until it
did not exceed 25 % in ventilated
compartments with parts that can be a source
of ignition only in SINGLE FAULT CONDITION and
can be penetrated by oxygen due to an
undetected leak (%) ........................................... :
N/A
3) A compartment with parts or components
that can be a source of ignition only under
SINGLE FAULT CONDITION separated from another
compartment containing an OXYGEN RICH
ENVIRONMENT by sealing all joints and holes for
cables, shafts, or other purposes
N/A
Effect of possible leaks and failures under
SINGLE FAULT CONDITION that could cause
ignition evaluated using a RISK ASSESSMENT to
determine maintenance intervals by
examination of documentation and RISK
MANAGEMENT FILE .................................................. :
N/A
4) Fire initiated in ENCLOSURE of electrical
components in a compartment with OXYGEN
RICH ENVIRONMENT that can become a source of
ignition only under SINGLE FAULT CONDITIONS
self-extinguished rapidly and no hazardous
amount of toxic gases reached PATIENT as
determined by analysis of gases ..................... :
N/A
11.2.2.2 RISK of ignition did not occur and oxygen
concentration did not exceed 25% in
immediate surroundings due to location of
external exhaust outlets of an OXYGEN RICH
ENVIRONMENT
N/A
11.2.2.3 Electrical connections within a compartment
containing an OXYGEN RICH ENVIRONMENT under
NORMAL USE did not produce sparks
N/A
– Screw-attachments protected against
loosening during use by varnishing, use of
spring washers, or adequate torques
N/A
– Soldered, crimped, and pin-and-socket
connections of cables exiting ENCLOSURE
include additional mechanical securing means
N/A
11.2.3 SINGLE FAULT CONDITIONS related to OXYGEN RICH ENVIRONMENTS ME EQUIPMENT
and ME SYSTEMS considered
N/A
– Failure of a ventilation system constructed in
accordance with 11.2.2.1 b) 2) ........................... :
EUT is not intended for use in
such environment.
N/A

Page 69 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– Failure of a barrier constructed in
accordance with 11.2.2.1 b) 3) ........................... :
N/A
– Failure of a component creating a source of
ignition (as defined in 11.2.2.1 a) ...................... :
N/A
– Failure of solid insulation or creepage and
clearances providing equivalent of at least one
MEANS OF PATIENT PROTECTION but less than two
MEANS OF PATIENT PROTECTION that could create a
source of ignition defined in 11.2.2.1 a) ........... :
N/A
– Failure of a pneumatic component resulting
in leakage of oxygen-enriched gas ................... :
N/A
11.3 Constructional requirements for fire ENCLOSURES of ME EQUIPMENT P
ME EQUIPMENT met this clause for alternate
means of compliance with selected HAZARDOUS
SITUATIONS and fault conditions in 13.1.2 .......... :
N/A
Constructional requirements were met, or N/A
- constructional requirements specifically
analysed in RISK MANAGEMENT FILE ..................... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
Justification, when requirement not met.......... : N/A
a) Flammability classification of insulated wire
within fire ENCLOSURE is FV-1, or better, based
on IEC 60695 series as determined by
examination of data on materials ...................... :
Internal wires suitably rated.
See appended Table 8.10
P
Flammability classification of connectors,
printed circuit boards, and insulating material
on which components are mounted is FV-2, or
better, based on IEC 60695-11-10 as decided by
examination of materials data ........................... :
Internal wires suitably rated.
PCB material is rated as
minimum V-1 of flammability.
See appended Table 8.10.
P
If no FV Certification, FV tests based on IEC
60695-11-10 conducted on 3 samples of
complete parts (or sections of it), including
area with min. thickness, ventilation openings
N/A
b) Fire ENCLOSURE met following: P
1) No openings at bottom or, as specified in
Fig 39, constructed with baffles as in Fig 38, or
made of perforated metal as in Table 25, or a
metal screen with a mesh  2 × 2 mm centre to
centre and wire diameter of at least 0.45 mm
No openings in bottom below
fire enclosure.
P
2) No openings on the sides within the area
included within the inclined line C in Fig 39
The equipment is a power
supply unit.
To be additionally evaluated in
the end product application.
N/A
3) E NCLOSURE , baffles, and flame barriers have
adequate rigidity and are made of appropriate
metal or of non-metallic materials .................... :
N/A
11.4 ME EQUIPMENT and ME SYSTEMS intended for use with flammable anaesthetics N/A

Page 70 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
ME EQUIPMENT, ME SYSTEMS and parts described
in ACCOMPANYING DOCUMENTS for use with
flammable with Annex G
Not intended for use with
flammable anesthetics.
N/A
11.5 ME EQUIPMENT and ME SYSTEMS intended for use in conjunction with flammable
agents
N/A
M ANUFACTURER ’S RISK MANAGEMENT PROCESS
addresses possibility of fire and associated
mitigations as confirmed by examination of
RISK MANAGEMENT FILE .......................................... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
Not intended for use in
conjunction with flammable
agents.
N/A
11.6 Overflow, spillage, leakage, ingress of water or particulate matter, cleaning,
disinfection, sterilization and compatibility with substances used with the ME
EQUIPMENT
N/A
11.6.1 Sufficient degree of protection provided
against overflow, spillage, leakage, ingress of
water or particulate matter, cleaning,
disinfection and sterilization, and compatibility
with substances used with ME EQUIPMENT ........:
The equipment does not
contain a liquid reservoir.
N/A
11.6.2 Overflow in ME EQUIPMENT The equipment does not
contain a reservoir.
N/A
ME EQUIPMENT incorporates a reservoir or liquid
storage that did not wet any MEANS OF
PROTECTION, nor result in the loss of BASIC
SAFETY or ESSENTIAL PERFORMANCE ..................... :
N/A
Maximum fill level is indicated by marking on
the ME EQUIPMENT and a warning or safety
notice is given, no HAZARDOUS SITUATION (as
specified in 13.1) or unacceptable RISK due to
overflow developed when the reservoir or
liquid storage chamber is filled to its maximum
capacity and the TRANSPORTABLE ME EQUIPMENT
is tilted through an angle of 10°, or for MOBILE
ME EQUIPMENT exceeding 45 kg, is moved over a
threshold as described in 9.4.2.4.3.
N/A
No warning or safety notice provided regarding
the maximum fill level, no HAZARDOUS SITUATION
(as specified in 13.1) or unacceptable RISK due
to overflow developed when the reservoir or
liquid storage chamber was filled to 15 %
above the maximum capacity and the
TRANSPORTABLE ME EQUIPMENT was tilted through
an angle of 10°, or in MOBILE ME EQUIPMENT
exceeding 45 kg, was moved over a threshold
as described in 9.4.2.4.3.
N/A
11.6.3 Spillage on ME EQUIPMENT and ME SYSTEM The equipment does not use
liquids.
N/A

Page 71 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
ME EQUIPMENT and ME SYSTEMS handling liquids
constructed that spillage does not wet parts as
determined by review of the RISK MANAGEMENT
FILE and test ........................................................ :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
Equipment is not require the
handling of liquids in normal
use
N/A
RISK ANALYSIS identifies the type of liquid,
volume, duration and location of the spill ....... :
N/A
11.6.5 Ingress of water or particulate matter into ME EQUIPMENT and ME SYSTEMS N/A
ME EQUIPMENT with IP Code placed in least
favourable position of NORMAL USE and
subjected to tests of IEC 60529 (IP Code) ....... :
See appended Table 11.6.1 N/A
ME EQUIPMENT met dielectric strength and
LEAKAGE CURRENT tests and there were no
bridging of insulation or electrical components
that could result in the loss of BASIC SAFETY or
ESSENTIAL PERFORMANCE in NORMAL CONDITION or
in combination with a SINGLE FAULT CONDITION .. :
See appended Tables 8.7
8.8.3
N/A
11.6.6 Cleaning and disinfection of ME EQUIPMENT and ME SYSTEMS N/A
ME EQUIPMENT/ME SYSTEM and their parts and
ACCESSORIES cleaned or disinfected using
methods specified in instructions for use ....... :
N/A
Effects of multiple cleanings/disinfections
during EXPECTED SERVICE LIFE of EQUIPMENT
evaluated by MANUFACTURER ............................... :
N/A
11.6.7 Sterilization of ME EQUIPMENT and ME SYSTEMS N/A
ME EQUIPMENT, ME SYSTEMS and their parts or
ACCESSORIES intended to be sterilized assessed
and documented and compliant with tests ...... :
Not intended to be sterilized. N/A
RISK MANAGEMENT FILE includes an assessment
of the RISKS associated with any deterioration
following sterilization.............:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
Equipment is not intended to
sterilized.
N/A
11.6.8 RISKS associated with compatibility of
substances used with ME EQUIPMENT addressed
in RISK MANAGEMENT PROCESS ..............................
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
11.7 ME EQUIPMENT, ME SYSTEM , and ACCESSORIES
coming into direct or indirect contact with
biological tissues, cells, or body fluids
assessed and documented
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
11.8 Interruption and restoration of power supply
did not result in a loss of BASIC SAFETY or
ESSENTIAL PERFORMANCE
No hazard associated with
interruption of power.
P

Page 72 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
12 ACCURACY OF CONTROLS AND INSTRUMENTS AND PROTECTION
AGAINST HAZARDOUS OUTPUTS
--
12.1 RISKS associated with accuracy of controls and
instruments stated ............................................. :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
12.2 R ISK of poor USABILITY , including identification,
marking, and documents addressed in a
USABILITY ENGINEERING ......................................... :
N/A
12.3 MANUFACTURER implemented an ALARM SYSTEM
compliant with IEC 60601-1-8. ......................... :
No alarm systems. N/A
12.4 Protection against hazardous output N/A
12.4.1 RISKS associated with hazardous output arising
from intentional exceeding of safety limits
addressed in RISK MANAGEMENT PROCESS ............ :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
12.4.2 - need for indication associated with
hazardous output addressed in RISK
MANAGEMENT PROCESS ........................................... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
12.4.3 RISKS associated with accidental selection of
excessive output values for ME EQUIPMENT with
a multi-purpose unit addressed in RISK
MANAGEMENT PROCESS ......................................... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
12.4.4 RISKS associated with incorrect output
addressed in RISK MANAGEMENT PROCESS .......... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
12.4.5 Diagnostic or therapeutic radiation N/A
12.4.5.1 Adequate provisions to protect OPERATORS ,
PATIENTS , other persons and sensitive devices
in vicinity of unwanted or excessive radiation
N/A
Radiation safety ensured by compliance with
requirements of appropriate standards
N/A
12.4.5.2 me equipment and me systems designed to
produce X-radiation for diagnostic imaging
purposes complied with IEC 60601-1-3 ........... :
Equipment does not produce
X-radiation.
N/A
12.4.5.3 risks associated with radiotherapy addressed
in risk management process as ....................... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
This is no radiotherapy
equipment.
N/A
12.4.5.4 risks associated with me equipment producing
diagnostic or therapeutic radiation other than
diagnostic X-rays and radiotherapy addressed
in risk management process as ....................... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
Equipment does not produce
diagnostic or therapeutic
radiation.
N/A

Page 73 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
12.4.6 RISKS ASSOCIATED WITH DIAGNOSTIC OR
THERAPEUTIC ACOUSTIC PRESSURE ADDRESSED IN
RISK MANAGEMENT ................................................ :
(ISO 14971 CL. 4.2-4.4, 5, 6.2-6.5)
N/A
13 HAZARDOUS SITUATIONS AND FAULT CONDITIONS --
13.1 Specific HAZARDOUS SITUATIONS P
13.1.2 Emissions, deformation of ENCLOSURE or exceeding maximum temperature P
– Emission of flames, molten metal, poisonous
or ignitable substance in hazardous quantities
did not occur
No emission of flames, molten
metal, poisonous or ignitable
substance.
P
– Deformation of ENCLOSURE impairing
compliance with 15.3.1 did not occur
No deformation of enclosures.
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
P
– Temperatures of APPLIED PARTS did not exceed
allowable values in Table 24 .............................. :
No applied parts.
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
– Temperatures of ME EQUIPMENT parts that are
not APPLIED PARTS likely to be touched did not
exceed values in Table 23 .................................. :
No applied parts.
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
–Allowable values for “other components and
materials” in Table 22 times 1.5 minus 12.5 °C
were not exceeded
See appended Table 13.2. P
Limits for windings in Tables 26, 27, and 31 not
exceeded
See appended Table 13.2. P
Table 22 not exceeded in all other cases P
After tests of this Clause, settings of THERMAL
CUT- OUTS and OVER- CURRENT RELEASES did not
change sufficiently to affect their safety
function
No such device. N/A
13.1.3 – limits for LEAKAGE CURRENT in SINGLE FAULT
CONDITION did not exceed .................................... :
See appended Table 8.7. P
– voltage limits for ACCESSIBLE PARTS including
APPLIED PARTS did not exceed ............................ :
See clause 8.4.2. P
13. 2 SINGLE FAULT CONDITIONS P
13.2.1 During the application of the SINGLE FAULT
CONDITIONS listed in 13.2.2 to 13.2.13 (inclusive),
the NORMAL CONDITIONS identified in 8.1 a) also
applied in the least favourable combination
See appended Table 13.2 P

Page 74 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
ME EQUIPMENT complied with 13.2.2 -13.2.12 ..... : P
RISK MANAGEMENT FILE includes and assessment
of RISKS associated with leakage of liquid in a
SINGLE FAULT CONDITION.......................................:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
RISK MANAGEMENT FILE defines the appropriate
test conditions....................................................:
N/A
13.2.13 ME EQUIPMENT remained safe after tests of
13.2.13.2 to 13.2.13.4, and cooling down to
within 3 C of the temperature in the test
environment
No heating element, motor. N/A
ME EQUIPMENT examined for compliance or
appropriate tests such as dielectric strength of
motor insulation according to 8.8.3 conducted
N/A
For insulation of thermoplastic materials relied
upon as a MEANS OF PROTECTION, the ball-
pressure test specified in 8.8.4.1 a) performed at
a temperature 25 °C higher than temperature of
insulation measured during tests of 13.2.13.2 to
13.2.13.4 (inclusive).
N/A
13.2.13.2 M E EQUIPMENT with heating elements N/A
a 1) thermostatically controlled ME EQUIPMENT
with heating elements for building-in, r for
unattended operation, or with a capacitor not
protected by a fuse connected in parallel with
THERMOSTAT contacts met tests
No heating elements. N/A
a 2) ME EQUIPMENT with heating elements RATED
for non- CONTINUOUS OPERATION met tests
N/A
a 3) other ME EQUIPMENT with heating elements
met test
N/A
When more than one test was applicable to
same ME EQUIPMENT, tests performed
consecutively
N/A
Heating period stopped when a heating
element or an intentionally weak part of a non-
SELF- RESETTING THERMAL CUT- OUT ruptured, or
current interrupted before THERMAL STABILITY
without possibility of automatic restoration
N/A
Test repeated on a second sample when
interruption was due to rupture of a heating
element or an intentionally weak part
N/A
Both samples met 13.1.2, and open circuiting
of a heating element or an intentionally weak
part in second sample not considered a failure
by itself
N/A

Page 75 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
b) M E EQUIPMENT with heating elements without
adequate heat discharge, and supply voltage

set at 90 or 110 % of RATED supply voltage,
least favourable of the two (V).......................... :
N/A
Operating period stopped when a non- SELF-
RESETTING THERMAL CUT- OUT operated, or current
interrupted without possibility of automatic
restoration before THERMAL STABILITY
N/A
ME EQUIPMENT switched off as soon as THERMAL
STABILITY established and allowed to cool to
room temperature when current not interrupted
N/A
Test duration was equal to RATED operating
time for non-CONTINUOUS OPERATION
N/A
c) Heating parts of ME EQUIPMENT tested with ME
EQUIPMENT operated in NORMAL CONDITION at
110 % of RATED supply voltage and as in 11.1,
and
N/A
1) Controls limiting temperature in NORMAL
CONDITION disabled, except THERMAL CUT- OUTS
N/A
2) When more than one control provided, they
were disabled in turn
N/A
3) M E EQUIPMENT operated at RATED DUTY CYCLE
until THERMAL STABILITY achieved, regardless of
RATED operating time
N/A
13.2.13.3 M E EQUIPMENT with motors N/A
a 1) For the motor part of the ME EQUIPMENT,
compliance checked by tests of 13.2.8- 13.2.10,
13.2.13.3 b), 13.2.13.3 c), and 13.2.13.4, as
applicable
N/A
To determine compliance with 13.2.9 and
13.2.10 motors in circuits running at 42.4 V
peak a.c./ 60 V d.c. or less are covered with a
single layer of cheesecloth which did not ignite
during the test
N/A
a 2) Tests on ME EQUIPMENT containing heating
parts conducted at prescribed voltage with
motor & heating parts operated simultaneously
to produce the least favourable condition
N/A
a 3) Tests performed consecutively when more
tests were applicable to the same ME EQUIPMENT
N/A
b) Motor met running overload protection test
of this clause when:
N/A
1) it is intended to be remotely or automatically
controlled by a single control device with no
redundant protection, or
N/A
2) it is likely to be subjected to CONTINUOUS
OPERATION while unattended
N/A

Page 76 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Motor winding temperature determined during
each steady period and maximum value did not
exceed Table 27 (Insulation Class, Maximum
temperature measured C) ................................ :
N/A
Motor removed from ME EQUIPMENT and tested
separately when load could not be changed in
appropriate steps
N/A
Running overload test for motors operating at
42.4 V peak a.c./60 V d.c. or less performed
only when examination and review of design
indicated possibility of an overload
N/A
Test not conducted where electronic drive
circuits maintained a substantially constant
drive current
N/A
Test not conducted based on other
justifications (justification) ............................... :
N/A
c) M E EQUIPMENT with 3-phase motors operated
with normal load, connected to a 3-phase
SUPPLY MAINS with one phase disconnected, and
periods of operation per 13.2.10
N/A
13.2.13.4 M E EQUIPMENT RATED for NON- CONTINUOUS OPERATION N/A
ME EQUIPMENT (other than HAND - HELD) operated
under normal load and at RATED voltage or at
upper limit of RATED voltage range until
increase in temperature was  5 °C in one hour,
or a protective device operated
Equipment rated for
continuous operation.
N/A
When a load-reducing device operated in
NORMAL USE , test continued with ME EQUIPMENT
running idle
N/A
Motor winding temperatures did not exceed
values in 13.2.10................................................. :
N/A
Insulation Class ................................................. : —
Maximum temperature measured (C) ............. : —
14 PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS) --
14.1 Requirements of this clause not applied to PESS
when it provided no BASIC SAFETY or ESSENTIAL
PERFORMANCE , or
No programmable electrical
medical system.
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product.
N/A
- when application of RISK MANAGEMENT showed
that failure of PESS does not lead to
unacceptable RISK .............................................. :
N/A

Page 77 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
RISK MANAGEMENT FILE contains an assessment
of RISKS associated with the failure of the PESS :
(ISO 14971 Cl. 4.2-4.4, 5)
N/A
Requirements of 14.13 not applied to PEMS
intended to be incorporated into an IT NETWORK
N/A
Software development process for Software
Classification applied in accordance with
Clause 4.3 of IEC 62304 ..................................... :
N/A
Software development process applied
according to Clause 5 of IEC 62304 ................. :
N/A
Software development process for Software
risk management applied according to Clause
7 of IEC 62304..................................................... :
N/A
Software development process Configuration
Management applied according to Clause 8 of
IEC 62304 ............................................................ :
N/A
Software development process for Software
Problem Resolution applied according to
Clause 9 of IEC 62304 ........................................ :
N/A
14.2 Documents required by Clause 14 reviewed,
approved, issued and revised according to a
formal document control process.................... :
N/A
14.3 R ISK MANAGEMENT plan required by 4.2.2
includes reference to PEMS VALIDATION plan
N/A
14.4 A PEMS DEVELOPMENT LIFE - CYCLE including a set
of defined milestones has been documented
N/A
At each milestone, activities to be completed,
and VERIFICATION methods to be applied to
activities have been defined
N/A
Each activity including its inputs and outputs
defined, and each milestone identifies RISK
MANAGEMENT activities that must be completed
before that milestone
N/A
PEMS DEVELOPMENT LIFE - CYCLE tailored for a
specific development by making plans
detailing activities, milestones, and schedules
N/A
PEMS DEVELOPMENT LIFE - CYCLE includes
documentation requirements
N/A
14.5 A documented system for problem resolution
within and between all phases and activities of
PEMS DEVELOPMENT LIFE - CYCLE has been
developed and maintained
N/A

Page 78 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
14.6 R ISK MANAGEMENT PROCESS N/A
14.6.1 M ANUFACTURER considered HAZARDS associated
with software and hardware aspects of PEMS
including those associated with the
incorporating PEMS into an IT- NETWORK ,
components of third-party origin, legacy
subsystems when compiling list of known or
foreseeable HAZARDS ........................................... :
N/A
RISK MANAGEMENT FILE includes known or
foreseeable HAZARDS associated with software,
hardware, incorporation of the PEMS into an IT-
NETWORK , components of 3rd party origin and
legacy subsystems...........................................:
(ISO 14971 Cl. 4.3)
N/A
14.6.2 Suitably validated tools and PROCEDURES
assuring each RISK CONTROL measure reduces
identified RISK ( S ) satisfactorily provided in
addition to PEMS requirements in Clause 4.2.2 :
N/A
RISK MANAGEMENT FILE documents the suitability
of tools and procedures to validate each RISK
CONTROL measure................:
(ISO 14971 Cl. 6.1)
N/A
14.7 A documented requirement specification for
PEMS and each of its subsystems (e.g. for a
PESS ) which includes ESSENTIAL PERFORMANCE
and RISK CONTROL measures implemented by
that system or subsystem ................................. :
(ISO 14971 Cl. 6.3)
N/A
14.8 An architecture satisfying the requirement is
specified for PEMS and each of subsystems .... :
(ISO 14971 Cl. 6.3)
N/A
14.9 Design is broken up into sub systems and
descriptive data on design environment
documented......................................................... :
N/A
14.10 A VERIFICATION plan containing the specified
information used to verify and document
functions implementing BASIC SAFETY , ESSENTIAL
PERFORMANCE , or RISK CONTROL measures ......... :
(ISO 14971 Cl. 6.3)
N/A
– milestone(s) when VERIFICATION is to be
performed for each function
N/A
– selection and documentation of VERIFICATION
strategies, activities, techniques, and
appropriate level of independence of the
personnel performing the VERIFICATION
N/A
– selection and utilization of VERIFICATION tools N/A
– coverage criteria for VERIFICATION N/A

Page 79 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
The verification performed according to the
verification plan and results of the verification
activities documented
N/A
14.11 A PEMS VALIDATION plan containing validation of
BASIC SAFETY & ESSENTIAL PERFORMANCE ............ :
N/A
The PEMS VALIDATION performed according to
the PEMS VALIDATION plan with results of PEMS
VALIDATION activities and methods used for
PEMS VALIDATION documented
N/A
The person with overall responsibility for PEMS
VALIDATION is independent
N/A
All professional relationships of members of
PEMS VALIDATION team with members of design
team documented in RISK MANAGEMENT FILE
(ISO 14971 Cl. 6.3)
N/A
14.12 Continued validity of previous design
documentation assessed under a documented
modification/change PROCEDURE
N/A
Software Classification for Software changes
applied in accordance with Clause 4.3 of IEC
62304 .................................................................... :
N/A
Software Process for Software changes applied
according to Clause 5 of IEC 62304 .................. :
N/A
RISK MANAGEMENT for Software changes applied
according to Clause 7 of IEC 62304 .................. :
N/A
Configuration management of software
changes applied per Clause 8 of IEC 62304 ..... :
N/A
Problem resolution for Software changes
applied according to Clause 9 of IEC 62304 .... :
N/A
14.13 For PEMS incorporated into an IT- NETWORK not
VALIDATED by the PEMS MANUFACTURER ,
instructions made available for implementing
the connection include the following ............... :
N/A
a) Purpose of the PEMS connection to an IT-
NETWORK
N/A
b) required characteristics of the IT- NETWORK N/A
c) required configuration of the IT- NETWORK N/A
d) technical specifications of the network
connection, including security specifications
N/A
e) intended information flow between the PEMS ,
the IT- NETWORK and other devices on the IT-
NETWORK , and the intended routing through the
IT- NETWORK
N/A

Page 80 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
f) a list of HAZARDOUS SITUATIONS resulting from
failure of the IT- NETWORK to provide the
characteristics required
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.3)
N/A
ACCOMPANYING DOCUMENTS for the RESPONSIBLE ORGANIZATION include the
following:
N/A
– statement that connection to IT- NETWORKS
including other equipment could result in
previously unidentified RISKS TO PATIENTS ,
OPERATORS or third parties
N/A
– Notification that the RESPONSIBLE ORGANIZATION
should identify, analyse, evaluate and control
these RISKS
N/A
– Notification that changes to the IT- NETWORK
could introduce new RISKS that require
additional analysis
N/A
- Changes to the IT- NETWORK include:
- changes in network configuration
- connection of additional items
- disconnection of items
- update of equipment
- upgrade of equipment
N/A
15 CONSTRUCTION OF ME EQUIPMENT --
15.1 R ISKS associated with arrangement of controls
and indicators of ME EQUIPMENT addressed
through the application of a USABILITY
ENGINEERING PROCESS ........................................... :
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
15.2 Parts of ME EQUIPMENT subject to mechanical
wear, electrical, environmental degradation or
ageing resulting in unacceptable RISK when
unchecked for a long period, are accessible for
inspection, replacement, and maintenance
N/A
Inspection, servicing, replacement, and
adjustment of parts of ME EQUIPMENT can easily
be done without damage to or interference with
adjacent parts or wiring
N/A
15.3 Mechanical strength N/A
15.3.1 Mould stress relief, push, impact, drop, and
rough handling tests did not result in loss of
BASIC SAFETY or ESSENTIAL PERFORMANCE
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
15.3.2 Push test conducted .......................................... : The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
No damage resulting in an unacceptable RISK
sustained
N/A

Page 81 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
15.3.3 Impact test conducted ........................................ : The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
No damage resulting in an unacceptable RISK
sustained
N/A
15.3.4 Drop test N/A
15.3.4.1 Sample of HAND - HELD ME EQUIPMENT,
ACCESSORIES and HAND - HELD part with SAFE
WORKING LOAD tested ........................................... :
The equipment is not handheld
equipment.
N/A
No unacceptable RISK resulted N/A
15.3.4.2 Sample of PORTABLE ME EQUIPMENT, ACCESSORIES
and PORTABLE part with SAFE WORKING LOAD
withstood stress as demonstrated by test ...... :
No portable equipment. N/A
No damage resulting in an unacceptable RISK
sustained
N/A
15.3.5 MOBILE ME EQUIPMENT and MOBILE part with SAFE
WORKING LOAD and in most adverse condition in
NORMAL USE passed Rough Handling tests ....... :
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
No damage resulting in an unacceptable RISK
sustained
N/A
15.3.6 Examination of ENCLOSURE made from moulded
or formed thermoplastic material indicated that
material distortion due to release of internal
stresses by moulding or forming operations
will not result in an unacceptable RISK
Outer surface of equipment is
metal.
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
Mould-stress relief test conducted by placing
one sample of complete ME EQUIPMENT,
ENCLOSURE or a portion of larger ENCLOSURE , for
7 hours in a circulating air oven at 10°C over
the max temperature measured on ENCLOSURE
in 11.1.3, but no less than 70 °C ......................... :
N/A
No damage resulting in an unacceptable RISK N/A
15.3.7 INTENDED USE , EXPECTED SERVICE LIFE , and
conditions for transport and storage were
taken into consideration for selection and
treatment of materials used in construction of
ME EQUIPMENT
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
Based on review of EQUIPMENT, ACCOMPANYING
DOCUMENTS , specifications and processing of
materials, and MANUFACTURER ’S relevant tests or
calculations, corrosion, ageing, mechanical
wear, degradation of biological materials due
to bacteria, plants, animals and the like, will
not result in an unacceptable RISK
N/A

Page 82 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
15.4 ME EQUIPMENT components and general assembly N/A
15.4.1 Incorrect connection of accessible connectors,
removable without a TOOL , prevented where an
unacceptable RISK exists, ................................... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
a) Plugs for connection of PATIENT leads or
PATIENT cables cannot be connected to outlets
on same ME EQUIPMENT intended for other
functions, ............................................................. :
N/A
b) Medical gas connections on ME EQUIPMENT
for different gases to be operated in NORMAL
USE are not interchangeable inspection ........... :
N/A
15.4.2 Temperature and overload control devices P
15.4.2.1 a) T HERMAL CUT- OUTS and OVER- CURRENT
RELEASES with automatic resetting not used in
ME EQUIPMENT when their use could lead to a
HAZARDOUS SITUATION ........................................... :
(ISO 14971 Cl. 4.2-4.4, 5)
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
b) T HERMAL CUT- OUTS with a safety function with
reset by a soldering not fitted in ME EQUIPMENT
Equipment does not use
thermal cut-out that is reset by
soldering.
N/A
c) An additional independent non- SELF-
RESETTING THERMAL CUT- OUT is provided ............ :
(ISO 14971 Cl. 4.2-4.4)
Equipment does not contain
thermostat.
N/A
d) Operation of THERMAL CUT- OUT or OVER
CURRENT RELEASE doesn’t result in a HAZARDOUS
SITUATION or loss of ESSENTIAL PERFORMANCE .... :
(ISO 14971 Cl. 4.2-4.4)
No hazardous situation occurs. N/A
e) Capacitors or other spark-suppression
devices not connected between contacts of
THERMAL CUT- OUTS
No such capacitors. N/A
f) Use of THERMAL CUT- OUTS or OVER- CURRENT
RELEASES do not affect safety as verified by
following tests:
No thermal cut-out N/A
- Positive temperature coefficient devices)
complied with IEC 60730-1: 2010, Clauses 15,
17, J.15, and J.17
No such device. N/A
- ME EQUIPMENT containing THERMAL CUT- OUTS
and OVER- CURRENT RELEASES operated under the
conditions of Clause 13 ..................................... :
No thermal cut-out N/A
- SELF- RESETTING THERMAL CUT- OUTS and OVER-
CURRENT RELEASES including circuits performing
equivalent functions Certified according to
appropriate standards .........................................
Not used such self-resetting
devices.
N/A

Page 83 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
- In the absence of Certification in accordance
with IEC standards, SELF- RESETTING THERMAL
CUT- OUTS and OVER- CURRENT RELEASES including
circuits performing equivalent functions
operated 200 times
N/A

Manual reset THERMAL CUT - OUTS and OVER-
CURRENT RELEASES Certified in accordance with
appropriate IEC standards
No thermal cut-out N/A
manual reset THERMAL CUT- OUTS and OVER -
CURRENT RELEASES operated 10 times
N/A
Thermal protective devices tested separately
from ME EQUIPMENT when engineering judgment
indicated test results would not be impacted
N/A
g) Protective device incorporating a fluid filled
container with heating means, operated when
heater switched on with container empty and
prevented an unacceptable RISK due to
overheating
N/A
h) M E EQUIPMENT with tubular heating elements
provided with protection against overheating. :
(ISO 14971 Cl. 4.2-4.4)
Equipment has no tubular
heating elements.
N/A
15.4.2.2 Temperature settings clearly indicated when
means provided to vary setting of THERMOSTATS
No thermostats. N/A
15.4.3 Batteries N/A
15.4.3.1 Battery housings provided with ventilation .... :
(ISO 14971 Cl. 4.2-4.4)
No batteries. N/A
Battery compartments designed to prevent
accidental short circuiting
N/A
15.4.3.2 Means provided to prevent incorrect
connection of polarity ....................................... :
No replaceable battery. N/A
RISK MANAGEMENT FILE includes an assessment
of RISKS associated with incorrect connection
or replacement of batteries............................... :
(ISO 14971 Cl. 4.2-4.4)
N/A
15.4.3.3 Overcharging of battery prevented by virtue of
design ................................................................. :
N/A
RISK MANAGEMENT FILE includes an assessment
of RISKS associated with overcharging of
batteries .............................................................. :
(ISO 14971 Cl. 4.2-4.4)
N/A
15.4.3.4 Primary lithium batteries comply with IEC
80086-4
N/A
Secondary lithium batteries comply with IEC
62133
N/A

Page 84 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
15.4.3.5 A properly RATED protective device provided
within INTERNAL ELECTRICAL POWER SOURCE to
protect against fire ............................................ :
No such internal powered
source.
N/A
Protective device has adequate breaking
capacity
N/A
Justification for OVER- CURRENT RELEASES or FUSE
exclusion is documented
N/A
Short circuit test between the positive and
negative poles of an INTERNAL ELECTRICAL POWER
SOURCE between the output and protective
device(s) omitted where 2 MOOP s provided, or
N/A
Short circuit between the positive and negative
poles of an INTERNAL ELECTRICAL POWER SOURCE
between the output and protective device(s)
does not result in any HAZARDOUS SITUATION
N/A
15.4.4 Indicator lights provided to indicate ME
EQUIPMENT is ready for ....................................... :
See cl. 7.8. P
An additional indicator light provided on ME
EQUIPMENT with a stand-by state or a warm-up
state exceeding 15 s,
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
Indicator lights provided on ME EQUIPMENT
incorporating non-luminous heaters to indicate
heaters are operational
N/A
RISK MANAGEMENT FILE includes an assessment
of RISKS associated with the use of indicator
lights for EQUIPMENT incorporating non-
luminous heaters ............................................... :
(ISO 14971 Cl. 4.2-4.4)
N/A
Requirement not applied to heated stylus-pens
for recording purposes
N/A
Indicator lights provided on ME EQUIPMENT to
indicate an output exists
N/A
Colours of indicator lights complied with 7.8.1 P
Charging mode visibly indicated N/A
15.4.5 R ISKS associated with pre-set controls
addressed in RISK MANAGEMENT PROCESS .......... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
No pre-set controls. N/A
15.4.6 Actuating parts of controls of ME EQUIPMENT N/A
15.4.6.1 a) Actuating parts cannot be pulled off or
loosened during NORMAL USE
No actuating parts in power
supply.
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A

Page 85 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
b) Controls secured so that the indication of
any scale always corresponds to the position
of the control
N/A
c) Incorrect connection prevented by adequate
construction when it could be separated
without use of a TOOL
N/A
When torque values per Table 30 applied
knobs did not rotate ......................................... :
N/A
Tests conducted with no unacceptable RISK .. : N/A
15.4.6.2 Stops on rotating/ movable parts of controls
are of adequate mechanical strength ............. :
N/A
Torque values in Table 30 applied ................... : N/A
No unexpected change of the controlled
parameter when tested ...................................... :
N/A
15.4.7 Cord-connected HAND - HELD and foot-operated control devices N/A
15.4.7.1 a) H AND - HELD control devices of ME EQUIPMENT
complied with 15.3.4.1
N/A
b) Foot-operated control device supported an
actuating force of 1350 N in its position of
NORMAL USE with no damage .............................. :
N/A
15.4.7.2 Control device of HAND - HELD and foot-operated
control devices turned in all possible abnormal
positions and placed on a flat surface ............ :
N/A
No unacceptable RISK caused by changing
control setting when accidentally placed in an
abnormal position
N/A
15.4.7.3 a) Foot-operated control device is at least rated
IPX1 ....................................................................... :
N/A
b) ENCLOSURE of foot operated control devices
containing electrical circuits is at least IPX6 .... :
N/A
15.4.8 Aluminium wires less than 16 mm 2 in cross-
sectional area are not used
No aluminium wires. N/A
15.4.9 a) Oil container in PORTABLE ME EQUIPMENT
allows for expansion of oil and is adequately
sealed
No oil containers. N/A
b) Oil containers in MOBILE ME EQUIPMENT sealed
to prevent loss of oil during transport
N/A
A pressure-release device operating during
NORMAL USE is provided
N/A
c) Partially sealed oil-filled ME EQUIPMENT and its
parts provided with means for checking the oil
level to detect leakage
N/A
ME EQUIPMENT and technical description
examined, and manual tests conducted to
confirm compliance with above requirements
N/A

Page 86 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
15.5 M AINS SUPPLY TRANSFORMERS OF ME EQUIPMENT and transformers providing
separation in accordance with 8.5
P
15.5.1 Overheating P
15.5.1.1 Transformers of ME EQUIPMENT are protected
against overheating ............................................ :
See appended Tables
15.5.1.2 and 15.5.1.3.
P
During tests, windings did not open, no
HAZARDOUS SITUATION occurred, and maximum
temperatures of windings did not exceed
values in Table 31
P
Dielectric strength test conducted after short
circuit and overload tests ................................. :
See appended Table 8.8.3. P
15.5.1.2 Transformer output winding short circuited,
and test continued until protective device
operated or THERMAL STABILITY achieved .......... :
See appended Table 15.5.1.2. P
Short circuit applied directly across output
windings
N/A
15.5.1.3 Multiple overload tests conducted on windings
.............................................................................. :
See appended Table 15.5.1.3 P
15.5.2 Transformers operating at a frequency above
1kHz tested according to clause 8.8.3 .............. :
N/A
Transformer windings provided with adequate
insulation
See appended table 15.5.2. N/A
Dielectric strength tests were conducted ...... : See appended table 15.5.2. N/A
15.5.3 Transformers forming MEANS OF PROTECTION as
required by 8.5 comply with .............................. :
N/A
- Means provided to prevent displacement of
end turns
N/A
- protective earth screens with a single turn
have insulated overlap
N/A
- Exit of wires form internal windings of toroid
transformers protected with double sleeving
N/A
- insulation between primary and secondary
windings complies with 8.8.2
N/A
- CREEPAGE DISTANCES and AIR CLEARANCE
comply with 8.9.4
N/A
16 ME SYSTEMS --
16.1 After installation or subsequent modification,
ME SYSTEM didn’t result in an unacceptable RISK
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A

Page 87 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
RISK MANAGEMENT FILE includes an assessment
of RISKS associated with installation and
modification of an ME SYSTEM ............................. :
(ISO 14971 Cl. 4.2-4.4, 5)
N/A
Only HAZARDS arising from combining various
equipment to form a ME SYSTEM considered
N/A
– ME SYSTEM provides the level of safety within
the PATIENT ENVIRONMENT equivalent to ME
EQUIPMENT complying with this standard
N/A
– ME SYSTEM provides the level of safety outside
PATIENT ENVIRONMENT equivalent to equipment
complying with their respective IEC or ISO
safety standards
N/A
– tests performed in NORMAL CONDITION, except
as specified
N/A
– tests performed under operating conditions
specified by MANUFACTURER of ME SYSTEM
N/A
Safety tests previously conducted on
individual equipment of ME SYSTEM according to
relevant standards not repeated
N/A
R ISK MANAGEMENT methods used by
MANUFACTURER of an ME SYSTEM reconfigurable
by RESPONSIBLE ORGANIZATION or OPERATOR
N/A
Non- ME EQUIPMENT used in ME SYSTEM complied
with applicable IEC or ISO safety standards
N/A
Equipment relying only on BASIC INSULATION for
protection against electric shock not used in
ME SYSTEM
N/A
16.2 A CCOMPANYING DOCUMENTS of an ME SYSTEM N/A
Documents containing all data necessary for
ME SYSTEM to be used as intended by
MANUFACTURER including a contact address
accompany ME SYSTEM or modified ME SYSTEM
N/A
A CCOMPANYING DOCUMENTS regarded as a part of
ME SYSTEM
N/A
a) ACCOMPANYING DOCUMENTS provided for each
item of ME EQUIPMENT supplied by MANUFACTURER
N/A
b) ACCOMPANYING DOCUMENTS provided for each
item of non-ME EQUIPMENT supplied by
MANUFACTURER
N/A
c) the required information is provided: N/A
– specifications, instructions for use as
intended by MANUFACTURER , and a list of all
items forming the ME SYSTEM
N/A

Page 88 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– instructions for installation, assembly, and
modification of ME SYSTEM to ensure continued
compliance with this standard
N/A
– instructions for cleaning and, when
applicable, disinfecting and sterilizing each
item of equipment or equipment part forming
part of the ME SYSTEM
N/A
– additional safety measures to be applied
during installation of ME SYSTEM
N/A
– identification of parts of ME SYSTEM suitable
for use within the PATIENT ENVIRONMENT
N/A
– additional measures to be applied during
preventive maintenance
N/A
– a warning forbidding placement of MULTIPLE
SOCKET- OUTLET, when provided and it is a
separate item, on the floor
N/A
– a warning indicating an additional MULTIPLE
SOCKET- OUTLET or extension cord not to be
connected to ME SYSTEM
N/A
– a warning to connect only items that have
been specified as part of ME SYSTEM or specified
as being compatible with ME SYSTEM
N/A
– maximum permissible load for any MULTIPLE
SOCKET- OUTLET( S ) used with ME SYSTEM
N/A
– instructions indicating MULTIPLE SOCKET-
OUTLETS provided with the ME SYSTEM to be used
only for supplying power to equipment
intended to form part of ME SYSTEM
N/A
– an explanation indicating RISKS of connecting
non- ME EQUIPMENT supplied as a part of ME
SYSTEM directly to wall outlet when non- ME
EQUIPMENT is intended to be supplied via a
MULTIPLE SOCKET- OUTLET with a separating
transformer
N/A
– an explanation indicating RISKS of connecting
any equipment supplied as a part of ME SYSTEM
to MULTIPLE SOCKET- OUTLET
N/A
– permissible environmental conditions of use
for ME SYSTEM including conditions for transport
and storage
N/A
– instructions to OPERATOR not to,
simultaneously, touch parts referred to in 16.4
and PATIENT
N/A
d) the following instructions provided for use
by RESPONSIBLE ORGANIZATION:
N/A
– adjustment, cleaning, sterilization, and
disinfection PROCEDURES
N/A

Page 89 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– assembly of ME SYSTEMS and modifications
during actual service life shall be evaluated
based on the requirements of this standard
N/A
16.3 Instructions for use of ME EQUIPMENT intended to
receive its power from other equipment in an
ME SYSTEM , describe the other equipment to
ensure compliance with these requirements
N/A
Transient currents restricted to allowable levels
for the specified IPS or UPS ............................. :
N/A
Technical description and installation
instructions specify the actual transient
currents where an IPS or UPS is not specified
N/A
16.4 Parts of non- ME EQUIPMENT in PATIENT
ENVIRONMENT subject to contact by OPERATOR
during maintenance, calibration, after removal
of covers, connectors operated at a voltage 
voltage in 8.4.2 c)
N/A
16.5 Safety measures incorporating a SEPARATION
DEVICE applied when FUNCTIONAL CONNECTION
between ME EQUIPMENT and other items of an ME
SYSTEM or other systems can cause allowable
values of LEAKAGE CURRENT to exceed
N/A
SEPARATION DEVICE has dielectric strength,
CREEPAGE and CLEARANCES required for one
MEANS OF OPERATOR PROTECTION
N/A
W ORKING VOLTAGE was highest voltage across
SEPARATION DEVICE during a fault condition, but
not less than MAXIMUM MAINS VOLTAGE (V) ......... :
N/A
16.6 LEAKAGE CURRENTS N/A
16.6.1 TOUCH CURRENT in NORMAL CONDITION did not
exceed 100 μA ..................................................... :
N/A
TOUCH CURRENT did not exceed 500 μA in event
of interruption of any non- PERMANENTLY
INSTALLED PROTECTIVE EARTH CONDUCTOR ............ :
N/A
16.6.2 Current in PROTECTIVE EARTH CONDUCTOR of
MULTIPLE SOCKET- OUTLET didn’t exceed 5 mA .... :
N/A
16.6.3 P ATIENT LEAKAGE CURRENT and total PATIENT
LEAKAGE CURRENT of ME SYSTEM in NORMAL
CONDITION did not exceed values........................ :
N/A
16.7 ME SYSTEM complied with applicable
requirements of Clause 9 ................................... :
N/A
16.8 Interruption and restoration power to the ME
SYSTEM or any part of the ME SYSTEM did not
result in a loss of BASIC SAFETY or ESSENTIAL
PERFORMANCE
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A

Page 90 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
16.9 ME SYSTEM connections and wiring N/A
16.9.1 Incorrect connection of accessible connectors,
removable without a TOOL , prevented where
unacceptable RISK can result ........................... :
N/A
RISK MANAGEMENT FILE includes an assessment
of RISKS associated with plugs for connection
of PATIENT leads or cables likely to be located in
the PATIENT ENVIRONMENT ..................................... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
– Plugs for connection of PATIENT leads or
PATIENT cables could not be connected to other
outlets of the same ME SYSTEM likely to be
located in PATIENT ENVIRONMENT, except when
examination of connectors and interchanging
them proved no unacceptable RISK results
N/A
Medical gas connections on the ME SYSTEM for
different gasses operated in NORMAL USE are not
interchangeable
No such parts. N/A
16.9.2 M AINS PARTS , components and layout N/A
16.9.2.1 a) – MULTIPLE SOCKET- OUTLET only allows
connection using a TOOL , or
N/A
– MULTIPLE SOCKET- OUTLET is of a type that
cannot accept MAINS PLUGS of any of the kinds
specified in IEC/TR 60083, or
N/A
– MULTIPLE SOCKET- OUTLET is supplied via a
separating transformer
N/A
b) – MULTIPLE SOCKET- OUTLET marked with safety
sign 2 of Table D.2 visible in NORMAL USE , and
N/A
– marked either individually or in combinations,
with the maximum allowed continuous output
in amperes or volt-amperes, or
N/A
– marked to indicate the equipment or
equipment parts it may safely be attached to
N/A
– MULTIPLE SOCKET- OUTLET is a separate item or
an integral part of ME EQUIPMENT or non- ME
EQUIPMENT
N/A
c) M ULTIPLE SOCKET- OUTLET complied with IEC
60884-1 and the following requirements:
N/A
– C REEPAGE and CLEARANCES complied with 8.9 N/A
– It is CLASS I , and PROTECTIVE EARTH CONDUCTOR
is connected to earthing contacts in socket-
outlets
N/A
– PROTECTIVE EARTH TERMINALS and PROTECTIVE
EARTH CONNECTIONS comply with 8.6:
N/A
– ENCLOSURE complied with 8.4.2 d) N/A

Page 91 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– M AINS TERMINAL DEVICES and wiring complied
with 8.11.4, when applicable
N/A
– R ATINGS of components are not in conflict
with conditions of use ....................................... :
N/A
– Electrical terminals and connectors of
MULTIPLE SOCKET- OUTLETS prevent incorrect
connection of accessible connectors
removable without a TOOL
N/A
– POWER SUPPLY CORD complied with 8.11.3 N/A
d) Additional requirements applied when
MULTIPLE SOCKET- OUTLET combined with a
separating transformer:
N/A
– Separating transformer complied with this
standard or IEC 61558-2-1,................................. :
N/A
– Separating transformer is CLASS I N/A
– Degree of protection against ingress of water
specified as in IEC 60529
N/A
– Separating transformer assembly marked
according to 7.2 and 7.3
N/A
– MULTIPLE SOCKET- OUTLET permanently
connected to separating transformer, or
socket-outlet of separating transformer
assembly cannot accept MAINS PLUGS as
identified in IEC/TR 60083
N/A
16.9.2.2 The impedance between the protective earth
pin in the MAINS PLUG and any part that is
PROTECTIVELY EARTHED did not exceed 200 m
N/A

Removal of any single item of equipment in ME
SYSTEM will not interrupt the protective earthing
of any other part without simultaneous
disconnection of electrical supply to that part
N/A
Additional PROTECTIVE EARTH CONDUCTORS can be
detachable only by use of a TOOL
No additional protective earth
conductors.
N/A
16.9.2.3 Conductors connecting different items within
an ME SYSTEM protected against mechanical
damage
N/A
17 ELECTROMAGNETIC COMPATIBILITY OF ME EQUIPMENT AND ME
SYSTEMS
--
R ISKS associated confirmed by review ............. : Not considered EMC.
Compliance in this test report;
To be determined in the end
product.
N/A
– electromagnetic phenomena at locations
where ME EQUIPMENT or ME SYSTEM is to be used
as stated in ACCOMPANYING DOCUMENTS .............. :
N/A

Page 92 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
RISK MANAGEMENT FILE includes an assessment
of risks associated with the introduction of
electromagnetic phenomena into the
environment by the EQUIPMENT or SYSTEM ....:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
– introduction of electromagnetic phenomena
into environment by ME EQUIPMENT or ME SYSTEM
that might degrade performance of other
devices, electrical equipment, and systems
N/A
ANNEX G PROTECTION AGAINST HAZARDS OF IGNITION OF FLAMMABLE
ANESTHETIC MIXTURES
--
G.2 Locations and basic requirements N/A
G.2.1 Parts of CATEGORY APG ME EQUIPMENT in which a
FLAMMABLE ANAESTHETIC MIXTURE WITH AIR occurs
are CATEGORY AP or APG ME EQUIPMENT and
complied with G.3, G.4, and G.5
No category AP and APG
equipment.
N/A
G.2.2 FLAMMABLE AESTHETIC MIXTURE WITH N/A
G.2.3 A FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN or
NITROUS OXIDE
N/A
G.2.4 ME EQUIPMENT specified for use with FLAMMABLE
AESTHETIC MIXTURE WITH AIR complied with G.4
and G.5
N/A
G.2.5 ME EQUIPMENT or parts thereof for use with
FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN OR
NITROUS OXIDE comply with G.4 and G.6
N/A
ME EQUIPMENT in G.2.4 to G.2.5 met appropriate
tests of G.3-G.5 conducted after tests of 11.6.6
and 11.6.7
N/A
G.3 Marking, ACCOMPANYING DOCUMENTS N/A
G.3.1 C ATEGORY APG ME EQUIPMENT prominently
marked “ APG ” (symbol 23 in Table D.1) ............ :
N/A
Length of green-coloured band is  4 cm, and
size of marking is as large as possible for
particular case
N/A
When above marking not possible, relevant
information included in instructions for use ... :
N/A
Marking complied with tests and criteria of
7.1.2 and 7.1.3
N/A
G.3.2 C ATEGORY AP ME EQUIPMENT prominently marked,
with a green-coloured circle “ AP ” (symbol 22 in
Table D.1) ............................................................. :
N/A
Marking is as large as possible for the
particular case
N/A

Page 93 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
When above marking not possible, the relevant
information included in instructions for use ... :
N/A
Marking complied with tests and criteria of
7.1.2 and 7.1.3
N/A
G.3.3 The marking placed on major part of ME
EQUIPMENT for CATEGORY AP or APG parts
N/A
G.3.4 A CCOMPANYING DOCUMENTS contain an indication
enabling the RESPONSIBLE ORGANIZATION to
distinguish between CATEGORY AP and APG parts
N/A
G.3.5 Marking clearly indicates which parts are
CATEGORY AP or APG when only certain ME
EQUIPMENT parts are CATEGORY AP or APG
N/A
G.4 Common requirements for CATEGORY AP and CATEGORY APG ME EQUIPMENT N/A
G.4.1 a) C REEPAGE and CLEARANCES are according to
Table 12 for one MEANS OF PATIENT PROTECTION
N/A
b) Connections protected against accidental
disconnection
N/A
c) C ATEGORY AP and APG not provided with a
DETACHABLE POWER SUPPLY CORD,
N/A
G.4.2 Construction details N/A
a) Opening of an ENCLOSURE protecting against
penetration of gases or vapours into ME
EQUIPMENT or its parts possible only with a TOOL
N/A
b) ENCLOSURE complies with .............................. : N/A
– no openings on top covers of ENCLOSURE , N/A
– openings in side-covers prevented
penetration of a solid cylindrical test rod
N/A
– openings in base plates prevented
penetration of a solid cylindrical test
N/A
c) Short circuiting conductor(s) to a conductive
part (when no explosive gasses) did not result
in loss of integrity of the part, an unacceptable
temperature, or any HAZARDOUS SITUATION
N/A
G.4.3 a) Electrostatic charges prevented on CATEGORY
AP and APG ME EQUIPMENT by a combination of
appropriate measures
N/A
– Use of antistatic materials with a limited
electrical resistance ........................................... :
N/A
– Provision of electrically conductive paths
from ME EQUIPMENT or its parts to a conductive
floor, protective earth or potential equalization
system, or via wheels to an antistatic floor
N/A
b) Electrical resistance limits of aesthetic
tubing, mattresses/ pads, castor tires & other
antistatic material comply with ISO 2882 ......... :
N/A

Page 94 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
G.4.4 Corona cannot be produced by components or
parts of ME EQUIPMENT operating at more than
2000 V a.c. or 2400 V d.c. and not included in
ENCLOSURES complying with G.5.4 or G.5.5
N/A
G.5 Requirements and tests for CATEGORY AP ME EQUIPMENT, parts and components N/A
G.5.1 ME EQUIPMENT, its parts or components do not
ignite FLAMMABLE AESTHETIC MIXTURES WITH AIR
under NORMAL USE and CONDITIONS based on
compliance with G.5.2 to G.5.5
N/A
Alternatively, ME EQUIPMENT, its parts, and
components complied with requirements of IEC
60079-0 for pressurized ENCLOSURES (IEC 60079-
2); for sand-filled ENCLOSURES , IEC 60079-5; or
for oil immersed equipment, IEC 60079-6; and
with this standard excluding G.5.2 to G.5.5 ..... :
N/A
G.5.2 Temperature limits .............................................. : N/A
G.5.3 ME EQUIPMENT, its parts, and components
producing sparks in NORMAL USE and CONDITION
complied with temperature requirements of
G.5.2, and Umax and Imax occurring in their
circuits, and complied as follows:
N/A
Measured Umax ≤ U zR with IzR as in Fig. G.1 ...... : N/A
Measured Umax ≤ U c with C max as in Fig. G.2 ... : N/A
Measured Imax ≤ IzR with U zR as in Fig G.1 ....... : N/A
Measured Imax ≤ IzL with Lmax and a U max ≤ 24 V
as in Fig G.3........................................................ :
N/A
– Combinations of currents and corresponding
voltages within the limitations IzR.UzR ≤ 50 W
extrapolated from Fig G.1
N/A
No extrapolation made for voltages above 42 V N/A
– Combinations of capacitances and
corresponding voltages within limitations of
C/2U 2  1.2 mJ extrapolated from Fig G.2
N/A
No extrapolation made for voltages above 242V N/A
U max determined using actual resistance R N/A
– Combinations of currents and corresponding
inductances within limitations L/2I2  0.3 mJ
extrapolated from Fig G.3
N/A
No extrapolation made for inductances larger
than 900 mH
N/A
– U max was the highest supply voltage
occurring in circuit under investigation with
sparking contact open
N/A
– Imax was the highest current flowing in circuit
under investigation with sparking contact
closed
N/A

Page 95 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– C max and L max taken as values occurring at the
component under investigation producing
sparks
N/A
– Peak value considered when a.c. supplied N/A
– An equivalent circuit calculated to determine
equivalent max capacitance, inductance, and
equivalent U max and Imax, either as d.c. or a.c.
peak values in case of a complicated circuit ... :
N/A
Temperature measurements made according to
11.1, and U max, I max , R, L max , and C max
determined with application of Figs G.1-G.3 .. :
N/A
Alternatively, compliance was verified by
examination of design data .............................. :
N/A
G.5.4 External ventilation with internal overpressure N/A
ME EQUIPMENT, its parts, and components
enclosed in an ENCLOSURE with external
ventilation by means of internal overpressure
complied with the following requirements:
N/A
a) F LAMMABLE AESTHETIC MIXTURES WITH AIR t
removed by ventilation before EQUIPMENT
energized,
N/A
b) Overpressure inside ENCLOSURE was 75 Pa,
min., in NORMAL CONDITION (Pa) .......................... :
N/A
Overpressure maintained at the site of potential
ignition
N/A
ME EQUIPMENT could be energized only after the
required minimum overpressure was present
long enough to ventilate the ENCLOSURE
N/A
ME EQUIPMENT energized at will or repeatedly
when overpressure was continuously present
N/A
c) Ignition sources de-energized automatically
when during operation overpressure dropped
below 50 Pa (Pa)................................................. :
N/A
d) External surface of ENCLOSURE did not
exceed 150 °C in 25 °C ...................................... :
N/A
G.5.5 ENCLOSURES with restricted breathing N/A
ME EQUIPMENT, its parts, and components
enclosed in an ENCLOSURE with restricted
breathing complied with the following:
N/A
a) A FLAMMABLE AESTHETIC MIXTURE WITH AIR did
not form inside ENCLOSURE with restricted
breathing
N/A
b) Gasket or sealing material used to maintain
tightness complied with aging test B-b of IEC
60068-2-2, Clause 15, at 70 °C ± 2 °C and 96 h. :
N/A

Page 96 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
c) Gas-tightness of ENCLOSURE containing inlets
for flexible cords maintained
N/A
Cords are fitted with adequate anchorages to
limit stresses as determined by test
N/A
Overpressure not reduced below 200 Pa N/A
Tests waived when examination of ENCLOSURE
indicated it is completely sealed or gas-tight
without a doubt (100 % degree of certainty)
N/A
Operating temperature of external surface of
ENCLOSURE was  150 °C in 25 °C (°C) .............. :
N/A
Steady state operating temperature of
ENCLOSURE also measured (°C) ......................... :
N/A
G.6 CATEGORY APG ME EQUIPMENT, parts and components thereof N/A
G.6.1 ME EQUIPMENT, its parts, and components did
not ignite FLAMMABLE AESTHETIC MIXTURE WITH
OXYGEN OR NITROUS OXIDE under NORMAL USE and
SINGLE FAULT CONDITION
N/A
ME EQUIPMENT, its parts, and components not
complying with G.6.3 subjected to a CONTINUOUS
OPERATION test
N/A
G.6.2 Parts and components of CATEGORY APG ME
EQUIPMENT operating in a FLAMMABLE AESTHETIC
MIXTURE WITH OXYGEN OR NITROUS OXIDE supplied
from a source isolated from earth by insulation
equal to one MEANS OF PATIENT PROTECTION and
from electrical parts by insulation twice the
MEANS OF PATIENT PROTECTION .............................. :
N/A
G.6.3 Test of G.6.1 waived when the following
requirements were met in NORMAL USE and
under NORMAL and SINGLE FAULT CONDITIONS ...... :
N/A
a) no sparks produced and temperatures did
not exceed 90 °C, or
N/A
b) a temperature limit of 90 °C not exceeded,
sparks produced in NORMAL USE , and SINGLE
FAULT CONDITIONS , except U max and Imax occurring
in their circuits complied with requirements,
taking C max and L max into consideration:
N/A
Measured Umax ≤ U zR with IzR as in Fig. G.4 ..... : N/A
Measured Umax ≤ U zC with C max as in Fig. G.5 ... : N/A
Measured Imax ≤ IzR with U zR as in Fig G.4 ....... : N/A
Measured Imax ≤ IzL with Lmax and a U max ≤ 24 V
as in Fig G.6 ....................................................... :
N/A
– Extrapolation from Figs G.4, G.5, and G.6 was
limited to areas indicated
N/A

Page 97 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– U max was the highest no-load voltage
occurring in the circuit under investigation,
taking into consideration mains voltage
variations as in 4.10
N/A
– Imax was the highest current flowing in the
circuit under investigation, taking into account
MAINS VOLTAGE variations as in 4.10
N/A
– C max and L max are values occurring in relevant
circuit
N/A
– U max additionally determined with actual
resistance R when equivalent resistance R in
Fig G.5 was less than 8000 
N/A
– Peak value considered when a.c. supplied N/A
– An equivalent circuit calculated to determine
max capacitance, inductance, and Umax and Imax,
either as d.c. or a.c. peak values in case of a
complicated circuit ............................................ :
N/A
– When energy produced in an inductance or
capacitance in a circuit is limited by voltage or
current-limiting devices, two independent
components applied, to obtain the required
limitation even when a first fault (short or open
circuit) in one of these components
N/A
- requirement not applied to transformers
complying with this standard
N/A
- requirement not applied to wire-wound
current-limiting resistors provided with a
protection against unwinding of the wire in
case of rupture
N/A
Compliance verified by examination of
CATEGORY APG ME EQUIPMENT, parts, and
components , or
N/A
Temperature measurements made in
accordance with 11.1 ......................................... :
N/A
- or U max , Imax , R, L max and C max determined
together with application of Figs G.4-G.6 ....... :
N/A
Alternatively, compliance verified by
comparison with design data ........................... :
N/A
G.6.4 ME EQUIPMENT, its parts, and components
heating a FLAMMABLE AESTHETIC MIXTURE WITH
OXYGEN OR NITROUS OXIDE provided with a non-
SELF- RESETTING THERMAL CUT- OUT and complied
with 15.4.2.1 .......................................................... :
N/A
Current-carrying part of heating element is not
in direct contact with FLAMMABLE AESTHETIC
MIXTURE WITH OXYGEN OR NITROUS OXIDE
N/A
G.7 Test apparatus for flammable mixtures
according to this Clause and Fig G.7
N/A

Page 98 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
ANNEX L INSULATED WINDING WIRES FOR USE WITHOUT INTERLEAVED
INSULATION
--
L.1 B ASIC, SUPPLEMENTARY , DOUBLE , and REINFORCED
INSULATION in wound components without
interleaved insulation complied with this Annex
No such component. N/A
L.2 Wire construction N/A
Overlap of layers when wire is insulated with
two or more spirally wrapped layers of tape is
adequate to ensure continued overlap during
manufacture of wound component
N/A
Layers of spirally wrapped wire insulation are
sufficiently secured to maintain the overlap
N/A
L.3 Type Test N/A
The wire subjected to tests of L.3.1 to L.3.4 at a
temperature and a relative humidity specified
N/A
Temperature (°C) ................................................ : —
Humidity (%) ....................................................... : —
L.3.1 Dielectric strength N/A
Dielectric strength test of Clause 8.8.3 for the
appropriate type and number of MOP (s)
conducted with no breakdown:
N/A
– 3000 V for BASIC and SUPPLEMENTARY
INSULATION (V) ...................................................... :
N/A
– 6000 V for REINFORCED INSULATION (V) ............ : N/A
L.3.2 Flexibility and adherence N/A
Sample subjected to flexibility and adherence N/A
Sample examined per IEC 60851-3: 1997, cl.
5.1.1.4, followed by dielectric test of cl. 8.8.3,
with no breakdown
N/A
Test voltage was at least the voltage in Tables
6 and 7 but not less than the following:
N/A
– 1500 V for BASIC and SUPPLEMENTARY
INSULATION (V) ...................................................... :
N/A
– 3000 V for REINFORCED INSULATION (V) ............ : N/A
Tension applied to wire during winding on
mandrel calculated from the wire diameter
equivalent to 118 MPa ± 11.8 MPa ................... :
N/A
L.3.3 Heat Shock N/A
Sample subjected to heat shock test 9 of IEC
60851-6:1996, followed by dielectric strength
test of clause 8.8.3
N/A

Page 99 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Test voltage was at least the voltage in Tables
6 and 7, but not less than the following:
N/A
– 1500 V for BASIC and SUPPLEMENTARY
INSULATION (V) ...................................................... :
N/A
– 3000 V for REINFORCED INSULATION (V) ............ : N/A
Oven temperature based on Table L.2 (C) ..... : —
Mandrel diameter and tension applied as in
clause L.3.2, (MPa; N/mm2
) ............................... :
N/A
Dielectric strength test conducted at room
temperature after removal from the oven
N/A
L.3.4 Retention of electric strength after bending N/A
Five samples prepared as in L.3.2 subjected to
dielectric strength and bending tests
N/A
Test voltage was at least the voltage in Tables
6 and 7, but not less than the following:
N/A
– 1500 V for BASIC and SUPPLEMENTARY
INSULATION (V) ...................................................... :
N/A
– 3000 V for REINFORCED INSULATION (V) ............ : N/A
Test voltage applied between the shot and
conductor
N/A
Mandrel diameter and tension applied as in
L.3.2, (MPa; N/mm2
) ........................................... :
N/A
L.4 Tests during manufacture N/A
L.4.1 Production line dielectric strength tests done
by the manufacture per L.4.2 and L.4.3 ........... :
N/A
L.4.2 Test voltage for routine testing (100 % testing)
is at least the voltage in Tables 6 and 7 but not
less than the following:
N/A
– 1500 V r.m.s. or 2100 V peak for BASIC and
SUPPLEMENTARY INSULATION (V) ........................... :
N/A
– 3000 V r.m.s. or 4200 V peak for REINFORCED
INSULATION (V)...................................................... :
N/A
L.4.3 Sampling tests conducted using twisted pair
samples (IEC 60851-5:1996, clause 4.4.1) ....... :
N/A
Minimum breakdown test voltage at least twice
the voltage in Tables 6 and 7 but not less than:
N/A
– 3000 V r.m.s. or 4200 V peak for BASIC and
SUPPLEMENTARY INSULATION .................................. :
N/A
– 6000 V r.m.s. or 8400 V peak for REINFORCED

INSULATION ............................................................ :
N/A

Page 100 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
4.2.2 RM RESULTS TABLE: General requirements for RISK MANAGEMENT N/E
Clause
of ISO
14971
Document Ref. in RMF (Document No.
paragraph/clause, version) Result - Remarks Verdict
General process Particular Medical Device
3.1 — Risk Management Process (excluding
production and post-production)
3.2 — Adequate Resources
3.2 — Assignment of qualified personnel
3.2 — Policy for determining criteria for risk
acceptability
3.3 — Qualification of personnel
3.4a —
3.4b —
3.4c —
3.4d —
3.4e —
3.5 —
4.1 —
4.2 —
4.3 —
4.4 —
5 —
6.2 —
6.3 —
6.4 —
6.5 —
6.6a —
6.6b —
6.7 —
7 —
8 —
Supplementary Information:
Document Ref should be with regards to the policy/procedure documents and documents containing
device specific output.

Page 101 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
4.3 TABLE: ESSENTIAL PERFORMANCE N/A
List of ESSENTIAL
PERFORMANCE functions
MANUFACTURER’S document number
reference or reference from this standard
or collateral or particular standard(s)
Remarks
Supplementary Information:
ESSENTIAL PERFORMANCE is performance, the absence or degradation of which, would result in an
unacceptable risk.
4.11 TABLE: Power Input P
Operating Conditions / Ratings Voltage
(V)
Frequency
(Hz)
Current
(A)
Power
(W or VA)
Power factor
(cos φ)
EUT tested with following load:
3 A loaded via 16 Vdc output.
90 50 1.07 96.3 —
100 50 0.96 96.0 1) —
240 50 0.54 129.6 1) —
264 50 0.49 129.4 —
90 60 1.07 96.3 —
100 60 0.98 98.0 1) —
240 60 0.48 115.2 1) —
264 60 0.43 113.5 —
Supplementary Information:
The measured input current did not exceed 110 % of the unit’s ratings.
1) Rated: 1.0 A, 100-240 V~, 50/60 Hz

Page 102 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
5.9.2 TABLE: Determination of ACCESSIBLE parts N/A
Location Determination method (NOTE1) Comments
Supplementary information:
The equipment is power supply unit, shall be additionally evaluated in the end product.
NOTE 1 - The determination methods are: visual; rigid test finger; jointed test finger; test hook.
7.1.2 TABLE: Legibility of Marking P
Markings tested Ambient Illuminance
(lx)
Remarks
Outside Markings (Clause 7.2) ................ : 100 All markings are clearly legible.
Inside Markings (Clause 7.3) ................... : – N/A
Controls & Instruments (Clause 7.4) ...... : – N/A
Safety Signs (Clause 7.5) .........................: – N/A
Symbols (Clause 7.6)................................ : 100 All markings are clearly legible.
Supplementary information:
Observer, with a visual acuity of 0 on the log Minimum Angle of Resolution (log MAR) scale or 6/6 (20/20) and is able to
read N6 of the Jaeger test card in normal room lighting condition (~500lx), reads marking at ambient illuminance least
favourable level in the range of 100 lx to 1,500 lx. The ME EQUIPMENT or its part was positioned so that the viewpoint was
the intended position of the OPERATOR or if not defined at any point within the base of a cone subtended by an angle of
30° to the axis normal to the centre of the plane of the marking and at a distance of 1 m.
The equipment is a power supply unit, shall be additionally evaluated in the end product.
7.1.3 TABLE: Durability of marking test P
Characteristics of the Marking Label tested: Remarks
Material of Marking Label ....................................... : Polycarbonate with adhesive No curling or
loosening.
Ink/other printing material or process ................... : Ink Remained legible.
Material (composition) of Warning Label ............. : – –
Ink/other printing material or process ................... : Ink Remained legible.
Other ........................................................................... : – –
Marking Label Tested: Remarks
Supplementary information:
Marking rubbed by hand, first for 15 s with a cloth rag soaked with distilled water, then for 15 s with a cloth
rag soaked with ethanol 96%, and then for 15 s with a cloth rag soaked with isopropyl alcohol.

Page 103 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.4.2 TABLE: TABLE: Working Voltage / Power Measurement N/A
Test supply voltage/frequency (V/Hz)1 ................................................................. :
Location
From/To
Measured values
Remarks
Vrms Vpk or
Vdc
Peak-to-
peak ripple2
Power
W/VA
Energy
(J)
— — — — — — —
Supplementary Information:
1. The input supply voltage to the ME EQUIPMENT was the RATED voltage or the voltage within the RATED voltage range which
results in the highest measured value. See clause 8.5.4.
2. If the d.c peak-to-peak ripple >10%, waveform considered as a.c. See clause 8.4.2.2

Page 104 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.4.3 TABLE: ME EQUIPMENT for connection to a power source by a plug
- measurement of voltage or calculation of stored charge 1 s after
disconnection of plug from mains supply
P
Maximum allowable voltage (V) .............................................................................................: 60
Voltage measured (V)
Voltage Measured Between: 1 2 3 4 5 6 7 8 9 10
Plug pins 1 and 2 0 0 0 0 0 0 0 0 0 0
Plug pin 1 and plug earth pin 0 0 0 0 0 0 0 0 0 0
Plug pin 2 and plug earth pin 0 0 0 0 0 0 0 0 0 0
Plug pin 1 and enclosure — — — — — — — — — —
Plug pin 2 and enclosure — — — — — — — — — —
Maximum allowable stored charge when measured voltage exceeded 60 v (c) ...... : 45
Calculated stored charge (c)
Voltage Measured Between: 1 2 3 4 5 6 7 8 9 10
Plug pins 1 and 2 — — — — — — — — — —
Plug pin 1 and plug earth pin — — — — — — — — — —
Plug pin 2 and plug earth pin — — — — — — — — — —
Plug pin 1 and enclosure — — — — — — — — — —
Plug pin 2 and enclosure — — — — — — — — — —
Supplementary information:
- Operating condition: Input: 264 V, 60 Hz.
(Measured in the least favourable position with regards to the mains switch and fuse in/out).
The follow components are provided
- Discharge resistor (R1) = 470 kΩ.
- X-capacitors (C3 and C4) = 0.2 uF (0.1 uF + 0.1 uF)

Page 105 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.4.4 TABLE: Internal capacitive circuits – measurement of residual voltage or
calculation of the stored charge in capacitive circuits (i.e., accessible
capacitors or circuit parts) after de-energizing ME EQUIPMENT
N/A
Maximum allowable residual voltage (V): 60 V
Maximum allowable stored charge when residual voltage exceeded 60 V : 45 C
Description of the capacitive circuit
(i.e., accessible capacitor or circuit
parts)
Measured residual
voltage (V)
Calculated stored
charge (C) Remarks
Supplementary information:
8.5.5.1a TABLE: defibrillation-proof applied parts – measurement of hazardous
electrical energies
N/A
Test
Condition:
Figs. 9 & 10
Measurement
made on
accessible part
Applied part with
test voltage
Test voltage
polarity
Measured
voltage between
Y1 and Y2 (mV)
Remarks
Figs. 9
Figs. 10
Supplementary information:
8.5.5.1b TABLE: defibrillation-proof applied parts – verification of recovery time N/A
Applied part with test
voltage
Test voltage
polarity
Recovery time from
documents (s)
Measured
recovery time (s) Remarks
Supplementary information:

Page 106 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.5.5.2 TABLE: DEFIBRILLATION - PROOF APPLIED PARTS or PATIENT CONNECTIONS of
DEFIBRILLATION - PROOF APPLIED PARTS - Energy reduction test –measurement of
Energy delivered to a 100  load
N/A
Test Voltage applied to Measured Energy
E1 (mJ)
Measured Energy
E2 (mJ)
Energy E1
as % of E2 (%)
PATIENT CONNECTION 1 or APPLIED PART with
PATIENT CONNECTIONS 2 and 3 of the same
APPLIED PART connected to earth (Normal)
PATIENT CONNECTION 2 or APPLIED PART with
PATIENT CONNECTIONS 1 and 3 of the same
APPLIED PART connected to earth (Normal)
PATIENT CONNECTION 3 or APPLIED PART with
PATIENT CONNECTIONS 1 and 2 of the same
APPLIED PART connected to earth (Normal)
PATIENT CONNECTION 1 or APPLIED PART with
PATIENT CONNECTIONS 2 and 3 of the same
APPLIED PART connected to earth (Reverse)
PATIENT CONNECTION 2 or APPLIED PART with
PATIENT CONNECTIONS 1 and 3 of the same
APPLIED PART connected to earth (Reverse)
PATIENT CONNECTION 3 or APPLIED PART with
PATIENT CONNECTIONS 1 and 2 of the same
APPLIED PART connected to earth (Reverse)
Supplementary information: For compliance: E1 must at least 90% of E2
E1= Measured energy delivered to 100  with ME Equipment connected;
E2= Measured energy delivered to 100  without ME equipment connected.

Page 107 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.6.4 TABLE: Impedance and current-carrying capability of PROTECTIVE EARTH
CONNECTIONS
P
Type of ME EQUIPMENT & impedance measured
between parts 1)
Test current
(A)
/Duration
(s)
Voltage drop
measured
between
parts (V)
Maximum
calculated
impedance
(m)
Maximum
allowable
impedance
(m)
ME EQUIPMENT with an APPLIANCE INLET , impedance between earth pin in the APPLIANCE INLET and a
PROTECTIVELY EARTHED part
Gnd pin of appliance inlet – Potential equalization
connector
40 A/
2 min 2)
0.76 0.019 100
Gnd pin of appliance inlet – Metal enclosure 40 A/
2 min 2)
0.48 0.012 100
Supplementary information:
PERMANENTLY INSTALLED ME EQUIPMENT, impedance between PROTECTIVE EARTH TERMINAL and a PROTECTIVELY EARTHED part - Limit 100
mME EQUIPMENT with an APPLIANCE INLET, impedance between earth pin in the APPLIANCE INLET and a PROTECTIVELY EARTHED part -
Limit 100 m
ME EQUIPMENT with an APPLIANCE INLET, impedance between earth pin in the protective earth pin on the DETACHABLE POWER
SUPPLY CORD and a PROTECTIVELY EARTHED part - Limit 200 m
ME EQUIPMENT with a non-DETACHABLE POWER SUPPLY CORD, impedance between the protective earth pin in the MAINS PLUG and a
PROTECTIVELY EARTHED part - Limit 200 m
1) Impedance between any accessible metal part and Protective earth contact in appliance inlet.
(requirement: R max. 0.1 ohm)
2) Testing covers Canadian national differences.

Page 108 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.7 TABLE: leakage current P
Type of leakage current and test
condition (including single faults)
Supply
voltage
(V)
Supply
frequency
(Hz)
Measured
max. value
(μA) 1)
Remarks
Fig. 13 - Earth Leakage (ER) — — — Maximum allowed values:
5 mA NC; 10 mA SFC
ER, NC, B, S1=1 264 60 284 Pass (Limit = 5 mA)
ER, SFC, B, S1=0 264 60 532 Pass (Limit = 10 mA)
ER, NC, A, S1=1 264 60 288 Pass (Limit = 5 mA)
ER, SFC, A, S1=0 264 60 566 Pass (Limit = 10 mA)
ER, NC, B, S1=1 2) 264 60 287 Pass (Limit = 5 mA)
ER, SFC, B, S1=0 2) 264 60 535 Pass (Limit = 10 mA)
ER, NC, A, S1=1 2) 264 60 292 Pass (Limit = 5 mA)
ER, SFC, A, S1=0 2) 264 60 572 Pass (Limit = 10 mA)
Supplementary information:
- Measurements were taken for both AC and DC measurements shown are worst case with regards to
switches in the test setup (AC).
1) The measured leakage currents did not exceed allowable limits. The measured value shows the maximum
value for combination of switches, S5 and S12.
2) The measurement was conducted with short circuit between the 16 Vdc line and metal enclosure.
The measured leakage currents did not exceed allowable limits for NC.
ER - Earth leakage current
TC – Touch current
P - Patient leakage current
PA – Patient auxiliary current
TP – Total Patient current
PM - Patient leakage current with mains on the applied parts
MD - Measuring device
A - After humidity conditioning
B - Before humidity conditioning
1 - Switch closed or set to normal polarity
0 - Switch open or set to reversed polarity
NC - Normal condition
SFC - Single fault condition

Page 109 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.7 TABLE: leakage current (continued) 3) P
Type of leakage current and test
condition (including single faults)
Supply
voltage
(V)
Supply
frequency
(Hz)
Measured
max. value
(μA) 1)
Remarks
Fig. 13 - Earth Leakage (ER) — — —
Maximum allowed values:
Non-frequency-weighted
device (NFWD)
ER, NC, B, S1=1 264 60 307 Pass (Limit = 10 mA)
ER, SFC, B, S1=0 264 60 583 Pass (Limit = 10 mA)
ER, NC, A, S1=1 264 60 309 Pass (Limit = 10 mA)
ER, SFC, A, S1=0 264 60 586 Pass (Limit = 10 mA)
ER, NC, B, S1=1 2) 264 60 310 Pass (Limit = 10 mA)
ER, SFC, B, S1=0 2) 264 60 587 Pass (Limit = 10 mA)
ER, NC, A, S1=1 2) 264 60 312 Pass (Limit = 10 mA)
ER, SFC, A, S1=0 2) 264 60 590 Pass (Limit = 10 mA)
Supplementary information:
- Measurements were taken for both AC and DC measurements shown are worst case with regards to
switches in the test setup (AC).
1) The measured leakage currents did not exceed allowable limits. The measured value shows the maximum
value for combination of switches, S5 and S12.
2) The measurement was conducted with short circuit between the 16 Vdc line and metal enclosure.
The measured leakage currents did not exceed allowable limits for NC.
3) Testing was conducted with a non-frequency-weighted device (NFWD).
ER - Earth leakage current
TC – Touch current
P - Patient leakage current
PA – Patient auxiliary current
TP – Total Patient current
PM - Patient leakage current with mains on the applied parts
MD - Measuring device
A - After humidity conditioning
B - Before humidity conditioning
1 - Switch closed or set to normal polarity
0 - Switch open or set to reversed polarity
NC - Normal condition
SFC - Single fault condition

Page 110 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.7 TABLE: leakage current (continued) P
Type of leakage current and test
condition (including single faults)
Supply
voltage
(V)
Supply
frequency
(Hz)
Measured
max. value
(μA) 1)
Remarks
Fig. 14 - Touch Current (TC) — — — Maximum allowed values:
100 μA NC; 500 μA SFC
TC, NC, B, S1=1, S7=1 2) 264 60 2 Pass (Limit = 100 uA)
TC, SFC, B, S1=0, S7=1 2) 264 60 1 Pass (Limit = 500 uA)
TC, SFC, B, S1=1, S7=0 2) 264 60 281 Pass (Limit = 500 uA)
TC, NC, A, S1=1, S7=1 2) 264 60 3 Pass (Limit = 100 uA)
TC, SFC, A, S1=0, S7=1 2) 264 60 2 Pass (Limit = 500 uA)
TC, SFC, A, S1=1, S7=0 2) 264 60 284 Pass (Limit = 500 uA)
TC, NC, B, S1=1, S7=1 3) 264 60 5 Pass (Limit = 100 uA)
TC, SFC, B, S1=0, S7=1 3) 264 60 2 Pass (Limit = 500 uA)
TC, SFC, B, S1=1, S7=0 3) 264 60 285 Pass (Limit = 500 uA)
TC, NC, A, S1=1, S7=1 3) 264 60 6 Pass (Limit = 100 uA)
TC, SFC, A, S1=0, S7=1 3) 264 60 3 Pass (Limit = 500 uA)
TC, SFC, A, S1=1, S7=0 3) 264 60 287 Pass (Limit = 500 uA)
Supplementary information:
- Measurements were taken for both AC and DC measurements shown are worst case with regards to
switches in the test setup (AC).
- Non-conductive parts of the enclosure contacted by the patient or operator are conducted with covering a
metal foil to be subject of this item.
1) The measured leakage currents did not exceed allowable limits. The measured value shows the maximum
value for combination of switches, S5 and S12.
2) The measurement was made with non-metallic and metallic accessible metal part (AC inlet, main S/W,
output connector, metal enclosure). The measurement value is shown by maximum.
3) The measurement was conducted with short circuit of the area (+16 Vdc).
The measured leakage currents did not exceed allowable limits for NC.
ER - Earth leakage current
TC – Touch current
P - Patient leakage current
PA – Patient auxiliary current
TP – Total Patient current
PM - Patient leakage current with mains on the applied parts
MD - Measuring device
A - After humidity conditioning
B - Before humidity conditioning
1 - Switch closed or set to normal polarity
0 - Switch open or set to reversed polarity
NC - Normal condition
SFC - Single fault condition

Page 111 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.7 TABLE: leakage current (continued) 4) P
Type of leakage current and test
condition (including single faults)
Supply
voltage
(V)
Supply
frequency
(Hz)
Measured
max. value
(μA) 1)
Remarks
Fig. 14 - Touch Current (TC) — — —
Maximum allowed values:
Non-frequency-weighted
device (NFWD)
TC, NC, B, S1=1, S7=1 2) 264 60 2 Pass (Limit = 10 mA)
TC, SFC, B, S1=0, S7=1 2) 264 60 1 Pass (Limit = 10 mA)
TC, SFC, B, S1=1, S7=0 2) 264 60 291 Pass (Limit = 10 mA)
TC, NC, A, S1=1, S7=1 2) 264 60 3 Pass (Limit = 10 mA)
TC, SFC, A, S1=0, S7=1 2) 264 60 2 Pass (Limit = 10 mA)
TC, SFC, A, S1=1, S7=0 2) 264 60 294 Pass (Limit = 10 mA)
TC, NC, B, S1=1, S7=1 3) 264 60 5 Pass (Limit = 10 mA)
TC, SFC, B, S1=0, S7=1 3) 264 60 2 Pass (Limit = 10 mA)
TC, SFC, B, S1=1, S7=0 3) 264 60 295 Pass (Limit = 10 mA)
TC, NC, A, S1=1, S7=1 3) 264 60 6 Pass (Limit = 10 mA)
TC, SFC, A, S1=0, S7=1 3) 264 60 3 Pass (Limit = 10 mA)
TC, SFC, A, S1=1, S7=0 3) 264 60 299 Pass (Limit = 10 mA)
Supplementary information:
- Measurements were taken for both AC and DC measurements shown are worst case with regards to
switches in the test setup (AC).

- Non-conductive parts of the enclosure contacted by the patient or operator are conducted with covering a
metal foil to be subject of this item.
1) The measured leakage currents did not exceed allowable limits. The measured value shows the maximum
value for combination of switches, S5 and S12.
2) The measurement was made with non-metallic and metallic accessible metal part (AC inlet, main S/W,
output connector, metal enclosure). The measurement value is shown by maximum.
3) The measurement was conducted with short circuit of the area (+16 Vdc).
The measured leakage currents did not exceed allowable limits for NC.
4) Testing was conducted with a non-frequency-weighted device (NFWD).
ER - Earth leakage current
TC – Touch current
P - Patient leakage current
PA – Patient auxiliary current
TP – Total Patient current
PM - Patient leakage current with mains on the applied parts
MD - Measuring device
A - After humidity conditioning
B - Before humidity conditioning
1 - Switch closed or set to normal polarity
0 - Switch open or set to reversed polarity
NC - Normal condition
SFC - Single fault condition

Page 112 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.8.3 TABLE: Dielectric strength test of solid insulating materials with safety
function – MEANS OF OPERATOR PROTECTION (MOOP) / MEANS OF PATIENT PROTECTION
(MOPP) 1)
P
Insulation under test
(area from insulation
diagram) 2)
Insulation Type
(1 or 2
MOOP/MOPP)
Reference Voltage A.C. test
voltages in V
r.m.s1
Dielectric
breakdown
after 1 minute
Yes/No2
PEAK WORKING
VOLTAGE (U)
V peak
PEAK WORKING
VOLTAGE (U)
V d.c.
A 1 MOOP 340 — 1500 No
B 1 MOOP 340 — 1500 No
B1 1 MOOP 340 — 1500 No
C 2 MOOP 363 — 3000 No
C1 1 MOOP 363 — 1532 No
C2 1 MOOP 363 — 1532 No
C3 2 MOOP 340 — 3000 No
C4 2 MOOP 363 — 3000 No
C5 3) 2 MOOP 363 — 3000 No
D 2 MOOP 340 — 3000 No
E 1 MOOP — 16 Vdc 3) No
Supplementary information:
1 Alternatively, per the Table (i.e., __dc), a d.c. test voltage equal to the peak value of the a.c. test voltage used.
2 A) Immediately after humidity treatment of 5.7, ME EQUIPMENT de-energized, B) after required sterilization PROCEDURE ,
ME EQUIPMENT de-energized, C) after reaching steady state operating temperature as during heating test of 11.1.1, and D)
after relevant tests of 11.6 (i.e., overflow, spillage, leakage, ingress of water, cleaning, disinfection, and sterilization).
1) The dielectric strength is tested for both before and after humidity conditioning and after fault condition
testing, and also after the mechanical strength testing.
2) Refer to the insulation diagram for each location.
3) Performed combining insulation tape 2 layers of 3 layers between live and secondary circuit.
4) Fault testing was conducted 24 Vdc and 16 Vdc to show no hazard between circuits, therefore no distances
were considered necessary. For the operator, The voltage was less than 42.4 Vpeak or 60 Vdc in which
performing voltage measurements in SFC.

Page 113 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.8.4.1 TABLE: Resistance to heat - Ball pressure test of thermoplastic parts P
Allowed impression diameter (mm) ................ :  2 mm 
Force (N).............................................................. : 20 
Part/material Test
temperature (C)
Impression
diameter (mm)
Enclosure/External insulating parts
1) Core cap of L2, L3, L4 and L5 125 1.3 mm
2) AC connector CN1, CN2/ Male 125 1.2 mm
2) AC connector CN1, CN2/ Female 125 1.2 mm
Insulating material supporting un-insulated Mains Parts
Supplementary information:
1) The test was conducted on one material as a representative since these are connectors having same
material. (See appended table 8.10), Type: 1500GN-30, Material: PBT
2) The test was conducted on one material as a representative since these are connectors having same
material. (See appended table 8.10), Type: 35313 3P(male), 35316 3P(female), Material: Nylon
8.9.2 TABLE: Short circuiting of each single one of the CREEPAGE DISTANCES and AIR
CLEARANCES for insulation in the MAINS PART between parts of opposite polarity
in lieu of complying with the required measurements in 8.9.4
N/A
Specific areas of circuits short-
circuited and test conditions
Test in lieu of
CREEPAGE
DISTANCE or AIR
CLEARANCE
1
HAZARDOUS SITUATION
observed (i.e., fire hazard,
shock hazard, explosion,
discharge of parts, etc.)?
Yes/No
Remarks
Supplementary information:
Note 1: AC - AIR CLEARANCE CD - CREEPAGE DISTANCE

Page 114 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.9.3.2 Table: Thermal cycling tests on one sample of insulating compound forming
solid insulation between conductive parts
N/A
Part Test 8.9.3.4 - Test duration and
temperature for 10 cycles after
which the sample was subjected
to Humidity Preconditioning per
Cl. 5.7
Dielectric
test voltage
Dielectric strength
test after humidity
preconditioning per
cl. 5.7 except for 48 h
only, Breakdown:
Yes/No
Crack or voids in
the insulating
compound: Yes/No
68 h at T1 ± 2 °C = ___°C 1
1 h at 25 °C ± 2 °C
2 h at 0 °C ± 2 °C
1 or more h at 25 °C ± 2 °C
Supplementary information:
1 T1 = 10 °C above the maximum temperature of relevant part determined per 11.1.1, or 85 °C, the higher of
the two. 10 °C not added to T1 when temperature measured by an embedded thermocouple. Used gradual
transition from one temperature to another.

Page 115 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.9.3.3 Table: Thermal cycling tests on one sample of cemented joint with other
insulating parts (see 8.9.3.3)
N/A
Part
tested
Sample Each test duration and temperature
Dielectric
test voltage
Dielectric strength test,
Breakdown: Yes/No
1 10 Cycles conducted of the
following:
1 - 68 h at T1 ± 2 °C = ___°C 1
2 - 1 h at 25 °C ± 2 °C
3 - 2 h at 0 °C ± 2 °C
4 - 1 or more h at 25 °C ± 2 °C
2 Humidity Conditioning per 5.7
3 Humidity Conditioning per 5.7
Supplementary information:
1 T1 = 10 °C above the maximum temperature of relevant part determined per 11.1.1, or 85 °C, the higher of
the two. 10 °C not added to T1 when temperature measured by an embedded thermocouple. Used gradual
transition from one temperature to another.

Page 116 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.10 TABLE: List of critical components P
Component/
Part No.
Manufacturer/
Trademark
Type No./model
No./
Technical data Standard No./,
Edition
Mark(s) &
Certificates of
conformity 1
Metal
Enclosure
Geo Sung CASE Metal
Min thickness:
1.5 mm
IEC 60601-1 Test in
equipment.
Appliance
Inlet / INLET
Schurter AG 6220 250 Vac, 10 A IEC 60320-1
UL 498
VDE
(40036853)
UL (E96454)
Gnd wre of
the mains
part
Korea KDK Co.,
Ltd.
1015 Max. 600 V
105 °C
UL 758 UL (E58071)
Main Switch /
S/W1
Everel Group
SPA
(trademark :
Signal Lux)
8206BG 250 V, 16(8) A/
125 V, 20 A
IEC 61058-1
UL 61058-1
ENEC
UL (E98133)
AC input part
Main Fuses in
Appliance
Inlet / F1, F2
ORISEL 55T T6.3 AH, 250 V IEC 60127-2
UL 248-1
VDE
UL (E126056)
AC connector
/ CN1, CN2
Molex 35156 3P
(Female)
35313 3P
(Male)
Nylon, V-2,
Max. 7 A,
250V, 105 °C
UL 1977 UL (E29179)
Mains wiring Korea KDK co.,
Ltd.
TEW Max. 600 V
105 °C, 16
AWG
C22.2 No. 127 CSA
(03425_0_00)
Varistor/ VA5
(Located after
main fuses)
Amotech INR20D681K Max Continuous
voltage: 420 V,
Max. surge
current: 6500 A
(8/20 μs)
IEC 61051-2
UL 1449
VDE
UL (E332687)
Y-Capacitor
/ C1, C2
Samwha SD 1000 pF
Min. 250 Vac
(Y1)
IEC 60384-14
UL 60384-14
FIMKO
UL (E97754)
X-Capacitor /
C3, C4
Pilkor PCX2 339 0.1 uF, 305 V
105 °C
IEC 60384-14
UL 1414
ENEC
UL (E165646)
Supplementary information:
1) An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses and Certificates
of Conformity for verification.

Page 117 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.10 TABLE: List of critical components (continued) P
Component/
Part No.
Manufacturer/
Trademark
Type No./model
No./
Technical data Standard No./,
Edition
Mark(s) &
Certificates of
conformity 1
AC input part (continued)
Line filter / L2 Yu shin
electronics
Co.
DEPS-9601 L2 130 °C
materials,
Toroidal type
Evaluated in the
equipment
None.
Coil LS Cable&
system Ltd.
UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Dong Yang UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Taihan Electric
Wire Co., ltd
UEW Polyurethane,
130 °C
UL 1446 UL (E109312)
Core cap Samyang Corp. 1500GN-30 PBT, 130 °C UL 94 UL (E121254)
Line filter / L3 Yu shin
electronics
Co.
DEPS-9601 L3 130 °C
materials,
Toroidal type
Evaluated in the
equipment
None.
Coil LS Cable&
system Ltd.
UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Dong Yang UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Taihan Electric
Wire Co., ltd
UEW Polyurethane,
130 °C
UL 1446 UL (E109312)
Core cap Samyang Corp. 1500GN-30 PBT, 130 °C UL 94 UL (E121254)
Varistor / VA1
(Located after
main fuses)
Amotech INR20D681K Max.
Continuous
voltage: 420 V,
Max. surge
current: 6500 A
(8/20 μs)
IEC 61051-2
UL 1449
VDE
UL (E332687)
Thermistor /
TH1
(Located after
main fuses)
Samkyung 5D-13 5 ohm at 25 °C Evaluated in the
equipment.
None
Discharge
resistor / R1
(Located after
main fuses)
ABCO 500V 3 W 470 kΩ Evaluated in the
equipment.
None
Supplementary information:
1) An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses and Certificates
of Conformity for verification.

Page 118 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.10 TABLE: List of critical components (continued) P
Component/
Part No.
Manufacturer/
Trademark
Type No./model
No./
Technical data Standard No./,
Edition
Mark(s) &
Certificates of
conformity 1
AC input part (continued)
Bridge diode /
BD1
Shindengen
Electric Mfg. Co.,
Ltd.
D10XB60 10 A, 600 V Evaluated in the
equipment.
None
Electrolytic
capacitor / C5
SAMYOUNG TLS 270 uF
Min. 450 Vac
105 °C
Evaluated in the
equipment.
None
POWER IC /
U1
Fairchild KA1M0565R 650 V
150 °C
Evaluated in the
equipment.
None
Transformer
/ T1
HJ Electronics DEPS9601 DI/RI, Class A Evaluated in the
equipment.
None
Bobbin Momentive
Specialty
Chemicals
GMBH
PF2736(a)(b) Phenolic,
150 °C
V-0, 0.81 mm
UL 94 UL (E61050)
TIW Young Chang
Silicon
STW-B Min. 130 °C,
0.45 Ø or 0.30
Ø
UL 1446 UL (E242198)
Insulation
tape
Duck Sung DTS-204 Polyester,
130 °C
UL 510 UL (E105147)
Teflon Tube Great Holding TFS+ PTFE, 150 °C UL 224 UL (E156256)
Bridging
capacitor /
C12
Samwha SD 2200 pF
Min. 250 Vac
(Y1)
IEC 60384-14
UL 60384-14
FIMKO
UL (E97754)
Inductor / L4 Yu Shin
Electronics
Co.
DEPS-9601 L4 130 °C
materials,
Toroidal type
Evaluated in the
equipment
None.
Coil LS Cable&
System Ltd.
UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Dong Yang UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Taihan Electric
Wire Co., Ltd
UEW Polyurethane,
130 °C
UL 1446 UL (E109312)
Supplementary information:
1) An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses and Certificates
of Conformity for verification.

Page 119 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.10 TABLE: List of critical components (continued) P
Component/
Part No.
Manufacturer/
Trademark
Type No./model
No./
Technical data Standard No./,
Edition
Mark(s) &
Certificates of
conformity 1
AC input part (continued)
Inductor / L5 Yu Shin
Electronics
Co.
DEPS-9601 L5 130 °C
materials,
Toroidal type
Evaluated in
the equipment
None.
Coil LS Cable&
System Ltd.
UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Dong Yang UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Taihan Electric
Wire Co., Ltd
UEW Polyurethane,
130 °C
UL 1446 UL (E109312)
Opto-coupler
/ PC1, PC2
COSMO CORP
ELECTRONIC
COMPONENTS
GROUP
TLP621 Int. cr: 8.0 mm
Ext. cr: 8.0 mm
DTI: 0.8 mm
IEC 60950-1
UL 1577
FIMKO
UL (E67349)
PCB Samwoo DEPS9601 V-1 or better.
Min. 105 °C
UL 796
UL 94
UL (E179629)
Supplementary information:
1) An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses and Certificates
of Conformity for verification.

Page 120 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.10 TABLE: List of critical components (continued) P
Component/
Part No.
Manufacturer/
Trademark
Type No./model
No./
Technical data Standard No./,
Edition
Mark(s) &
Certificates of
conformity 1
DC input part
DC Input
connector
SAM WOO
Electronics Co.,
Ltd.
SPP-1RG-302S-
BK-RNHC
10 A, 85 °C
PC
(Polycarbonate)
UL 1977 UL (E312221)
Inductor / L6 Yu Shin
Electronics
Co.
DEPS-9601 L6 130 °C
materials,
Toroidal type
Evaluated in the
equipment
None.
Coil LS Cable&
System Ltd.
UEW(B) Polyurethane,
130°C
UL 1446 UL (E84441)
Alt.) Dong Yang UEW(B) Polyurethane,
130°C
UL 1446 UL (E84441)
Alt.) Taihan Electric
Wire Co., Ltd
UEW Polyurethane,
130°C
UL 1446 UL (E109312)
Electrolytic
capacitor /
C24, C25
SAMYOUNG KMG 1000 uF
Min. 35 Vdc
105 °C
Evaluated in the
equipment.
None
DC-DC
converter / U4
NATIONAL LM2696S-ADJ 45 V, 3 A Evaluated in the
equipment
None.
Inductor / L7 Yu Shin
Electronics
Co.
DEPS-9601 L7 130 °C
materials,
Toroidal type
Evaluated in the
equipment
None.
Coil LS Cable&
System Ltd.
UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Dong Yang UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Taihan Electric
Wire Co., Ltd.
UEW Polyurethane,
130 °C
UL 1446 UL (E109312)
Electrolytic
capacitor /
C26, C27,
C28
SAMYOUNG KMG 1000 uF
Min. 25 Vdc
105 °C
Evaluated in the
equipment.
None
Supplementary information:
1) An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses and Certificates
of Conformity for verification.

Page 121 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.10 TABLE: List of critical components (continued) P
Component/
Part No.
Manufacturer/
Trademark
Type No./model
No./
Technical data Standard No./,
Edition
Mark(s) &
Certificates of
conformity 1
DC input part
Inductor / L8 Yu Shin
Electronics
Co.
DEPS-9601 L8 130 °C
materials,
Toroidal type
Evaluated in the
equipment
None.
Coil LS Cable&
System Ltd.
UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Dong Yang UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Taihan Electric
Wire Co., Ltd
UEW Polyurethane,
130 °C
UL 1446 UL (E109312)
PCB Samwoo DEPS9601 V-1 or better.
Min. 105 °C
UL 796
UL 94
UL (E179629)
Supplementary information:
1) An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses and Certificates
of Conformity for verification.

Page 122 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.10 b TABLE: List of identified components with HIGH INTEGRITY CHARACTERISTICS N/A
Component/
Part No.
Manufacturer/
Trademark
Type No./model
No./
Technical data Standard No./,
Edition
Mark(s) &
Certificates of
conformity 1
Supplementary information:
1) An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses and Certificates
of Conformity for verification.
8.11.3.5 TABLE: Cord anchorages N/A
Cord under test Mass of
equipment (kg)
Pull (N) Torque Nm) Remarks
Supplementary information:
8.11.3.6 TABLE: Cord guard N/A
Cord under test Test mass Measured
curvature
Remarks
Supplementary information:

Page 123 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
9.2.2.2 TABLE: Measurement of gap “a” according to Table 20 (ISO 13852: 1996) N/A
Part of body Allowable adult
gap1
, mm
Measured adult
gap, mm
Allowable children
gap1
, mm
Measured children
gap, mm
Body > 500 > 500
Head > 300 or < 120 > 300 or < 60
Leg > 180 > 180
Foot > 120 or < 35 > 120 or < 25
Toes > 50 > 50
Arm > 120 > 120
Hand, wrist, fist > 100 > 100
Finger > 25 or < 8 > 25 or < 4
Supplementary information: 1 In general, gaps for adults used, except when the device is specifically
designed for use with children, values for children applied.
9.2.3.2 TABLE: Over-travel End Stop Test N/A
ME EQUIPMENT end stop Test Condition (cycles, load, speed) Remarks
Supplementary information:
9.4.2.1 TABLE: Instability—overbalance in transport position N/A
ME EQUIPMENT
preparation
Test Condition (transport position) Remarks
Supplementary information:
9.4.2.2 TABLE: Instability—overbalance excluding transport position N/A
ME EQUIPMENT
preparation
Test Condition (excluding transport
position) Test either 5 ° incline and verify
Warning marking or 10 ° incline)
Remarks
Supplementary information:

Page 124 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
9.4.2.3 TABLE: Instability—overbalance from horizontal and vertical forces N/A
ME EQUIPMENT
preparation
Test Condition (force used, direction of
force, weight of equipment, location of
force)
Remarks
Supplementary information:
9.4.2.4.2 TABLE: Castors and wheels – Force for propulsion N/A
ME EQUIPMENT
preparation
Test Condition (force location and height) Remarks
Supplementary information:
9.4.2.4.3 TABLE: Castors and wheels – Movement over a threshold N/A
ME EQUIPMENT
preparation

Test Condition (speed of movement) Remarks
Supplementary information:
9.4.3.1 TABLE: Instability from unwanted lateral movement (including sliding) in
transport position
N/A
ME EQUIPMENT
Preparation
Test Condition (transport position,
working load, locking device(s), caster
position)
Remarks
Supplementary information:

Page 125 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
9.4.3.2 TABLE: Instability from unwanted lateral movement (including sliding)
excluding transport position
N/A
ME EQUIPMENT
Preparation
Test Condition (working load, locking
device(s), caster position, force, force
location, force direction)
Remarks
Supplementary information:
9.4.4 TABLE: Grips and other handling devices N/A
Clause and Name of Test Test Condition Remarks
Supplementary information:
9.7.5 TABLE: Pressure vessels N/A
Hydraulic,
Pneumatic or
Suitable Media
and Test
Pressure
Vessel Burst Permanent
Deformation Leaks Vessel fluid
substance Remarks
Supplementary Information:
9.8.3.2 TABLE: P ATIENT support/suspension system - Static forces N/A
ME EQUIPMENT part
or area Position Load Area Remarks
Supplementary Information:

Page 126 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
9.8.3.3 TABLE: Support/Suspension System – Dynamic forces due to loading from
persons
N/A
ME EQUIPMENT
part or area Position Safe Working
Load Area Remarks
Supplementary Information:
10.1.1 TABLE: Measurement of X - radiation N/A
Maximum allowable radiation pA/kg ( μSv/h) (mR/h) 36 (5 Sv/h) (0.5 mR/h)
Surface area under test
Surface no./ Description1
Measured Radiation,
pA/kg (μSv/h) (mR/h)
Remarks
1/ /
2/ /
3/ /
4/ /
5/ /
6/ /
7/ /
8/ /
9/ /
10/ /
Supplementary information: 1 Measurements made at a distance of 5 cm from any surface to which
OPERATOR (other than SERVICE PERSONNEL ) can gain access without a TOOL, is deliberately provided with
means of access, or is instructed to enter regardless of whether or not a TOOL is needed to gain access

Page 127 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
11.1.1 TABLE: Excessive temperatures in ME EQUIPMENT (continued) P
Model No. ................................................... : DEPS9601
Test ambient (C) ..................................... : 23.8
Test supply voltage/frequency (V/Hz)4 ... : 90 V / 60 Hz
Model
No.
Thermo-
couple
No.
Thermocouple location3
Max allowable
temperature1
from Table 22,
23 or 24 or RM
file for AP5 (C)
Max
measured
temperature2
,
(C) 1)
Remarks
AC input part
1 Body of Appliance inlet, INLET 85 59.0 Corrected the 40 °C
2 Body of AC connector, CN2 85 67.4 Corrected the 40 °C
3 Mains wiring (Live part) 105 70.7 Corrected the 40 °C
4 Coil of Line filter, L2 120 86.1 2), Corrected the 40 °C
5 Coil of Line filter, L3 120 95.6 2), Corrected the 40 °C
6 PCB near TH1 105 80.8 Corrected the 40 °C
7 Body of Electrolytic capacitor, C5 105 88.2 Corrected the 40 °C
8 Heatsink of power IC, U1 – 117.1 Corrected the 40 °C
9 Body of Bridge diode, BD1 – 99.0 Corrected the 40 °C
10 Coil of Transformer, T1 95 93.8 2), Corrected the 40 °C
11 Core of Transformer, T1 95 91.1 2), Corrected the 40 °C
12 Body opto-coupler, PC1 100 81.1 Corrected the 40 °C
13 Body opto-coupler, PC2 100 77.8 Corrected the 40 °C
14 Body of main switch, SW1 85 49.7 Corrected the 40 °C
15 Top of Metal enclosure hot spot 56 55.0 Corrected the 40 °C
16 Front of Metal enclosure hot spot 56 52.5 Corrected the 40 °C
Supplementary information:
1 Maximum allowable temperature on surfaces of test corner is 90 C
2 Max temperature determined in accordance with 11.1.3e)
3 When thermocouples used to determine temperature of windings, limits of Table 22 reduced by 10 °C.
4 Supply voltage:
- ME EQUIPMENT with heating elements - 110 % of the maximum RATED voltage;
- Motor operated ME EQUIPMENT - least favourable voltage between 90 % of the minimum RATED and 110 % of
the maximum RATED voltage. ME EQUIPMENT operated under normal load and normal DUTY CYCLE.
- Combined heating and motor operated and other ME EQUIPMENT - tested both at 110 % of the maximum
RATED voltage and at 90 % of the minimum RATED voltage.
5 APPLIED PARTS intended to supply heat to a PATIENT - See RISK MANAGEMENT FILE containing temperatures and clinical
effects. Also, see instructions for use.
Information from Risk Management, as applicable:
1) The measured temperature is corrected to 40 °C to determine the measured temperature T.
2) Temperature limit for transformers and inductors measured with thermocouple type K, reduced 10 if not
hotspot is found and measured, ref IEC 60601-1.

Page 128 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
11.1.1 TABLE: Excessive temperatures in ME EQUIPMENT (continued) P
Model No. ................................................... : DEPS9601
Test ambient (C) ..................................... : 23.9
Test supply voltage/frequency (V/Hz)4 ... : 264 V / 50 Hz
Model
No.
Thermo-
couple
No.
Thermocouple location3
Max allowable
temperature1
from Table 22,
23 or 24 or RM
file for AP5 (C)
Max
measured
temperature2
,
(C) 1)
Remarks
AC input part
1 Body of Appliance inlet, INLET 85 55.3 Corrected the 40 °C
2 Body of AC connector, CN2 85 61.9 Corrected the 40 °C
3 Mains wiring (Live part) 105 64.8 Corrected the 40 °C
4 Coil of Line filter, L2 120 67.1 2), Corrected the 40 °C
5 Coil of Line filter, L3 120 72.7 2), Corrected the 40 °C
6 PCB near TH1 105 67.8 Corrected the 40 °C
7 Body of Electrolytic capacitor, C5 105 77.7 Corrected the 40 °C
8 Heatsink of power IC, U1 – 104.1 Corrected the 40 °C
9 Body of Bridge diode, BD1 – 79.9 Corrected the 40 °C
10 Coil of Transformer, T1 95 92.4 2), Corrected the 40 °C
11 Core of Transformer, T1 95 89.5 2), Corrected the 40 °C
12 Body opto-coupler, PC1 100 78.8 Corrected the 40 °C
13 Body opto-coupler, PC2 100 74.8 Corrected the 40 °C
14 Body of main switch, SW1 85 58.8 Corrected the 40 °C
15 Top of Metal enclosure hot spot 56 53.7 Corrected the 40 °C
16 Front of Metal enclosure hot spot 56 51.2 Corrected the 40 °C
Supplementary information:
1 Maximum allowable temperature on surfaces of test corner is 90 C
2 Max temperature determined in accordance with 11.1.3e)
3 When thermocouples used to determine temperature of windings, limits of Table 22 reduced by 10 °C.
4 Supply voltage:
- ME EQUIPMENT with heating elements - 110 % of the maximum RATED voltage;
- Motor operated ME EQUIPMENT - least favourable voltage between 90 % of the minimum RATED and 110 % of
the maximum RATED voltage. ME EQUIPMENT operated under normal load and normal DUTY CYCLE.
- Combined heating and motor operated and other ME EQUIPMENT - tested both at 110 % of the maximum
RATED voltage and at 90 % of the minimum RATED voltage.
5 APPLIED PARTS intended to supply heat to a PATIENT - See RISK MANAGEMENT FILE containing temperatures and clinical
effects. Also, see instructions for use.
Information from Risk Management, as applicable:
1) The measured temperature is corrected to 40 °C to determine the measured temperature T.
2) Temperature limit for transformers and inductors measured with thermocouple type K, reduced 10 if not
hotspot is found and measured, ref IEC 60601-1.

Page 129 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
11.2.2.1 TABLE: Alternative method to 11.2.2.1 a) 5) to determine existence of an
ignition source
N/A
Areas where sparking might cause ignition: Remarks
1.
2.
3.
4.
5.
6.
Materials of the parts between which sparks could occur (Composition,
Grade Designation, Manufacturer):
Remarks
1.
2.
3.
4.
5.
6.
Test parameters selected representing worst case conditions for ME
EQUIPMENT:
Remarks
Oxygen concentration (%) ................ :
Fuel ...................................................... :
Current (A) .......................................... :
Voltage (V) ........................................... :
Capacitance (F) ................................ :
Inductance or resistance (h or ) .... :
No. of trials (300 Min)......................... :
Sparks resulted in ignition (Yes/No) :
Supplementary information: Test procedure of 11.2.2.1 a) 5) & Figs 35-37 used for tests. For circuits not in
Figs 35-37, test voltage or current set at 3 times the worst case values with other parameters set at worst case
values to determine if ignition can occur.
Information from Risk Management, as applicable:

Page 130 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
11.6.1 TABLE: overflow, spillage, leakage, ingress of water, cleaning, disinfection,
sterilization, compatibility with substances
N/A
Clause / Test Name Test Condition Part under test Remarks
Supplementary information:
Information from Risk Management, as applicable:
13.1.2 TABLE: measurement of power or energy dissipation in parts & components to
waive SINGLE FAULT CONDITIONS in 4.7, 8.1 b), 8.7.2, and 13.2.2 relative to
emission of flames, molten metal, or ignitable substances
N/A
Power dissipated less than (W) ............................... : 15
Energy dissipated less than (J) ............................... : 900
Part or component
tested
Measured power
dissipated (W)
Calculated energy
dissipated (J)
SINGLE FAULT CONDITIONS
waived (Yes/No)
Remarks
– – – – –
Supplementary information:

Page 131 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
13.2 TABLE: SINGLE FAULT CONDITIONS in accordance with 13.2.2 to 13.2.13, inclusive P
Clause
No. Description of SINGLE FAULT CONDITION Results observed
H AZARDOUS
SITUATION
(Yes/No)
13.2.2 Electrical SINGLE FAULT CONDITIONS per Clause 8.1: — —
The following testing has been performed according to additional leakage current test in single
fault conditions.
Short circuit:
+ 16 Vdc output to accessible metal enclosure
Input voltage: 264 V
Input current: 0.07 A
Test time: 10 min
All output shut downed
immediately.
No hazard.
NO
Supplementary information:
1 Test with short-circuited capacitor not performed when motor provided with a capacitor complying with IEC 60252-1 and the ME
EQUIPMENT not intended for unattended use including automatic or remote control. See Attachment # and appended Table 8.10.
Information from Risk Management, as applicable:

Page 132 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
13.2 TABLE: SINGLE FAULT CONDITIONS in accordance with 13.2.2 to 13.2.13, inclusive P
Clause
No. Description of SINGLE FAULT CONDITION Results observed
H AZARDOUS
SITUATION
(Yes/No)
13.2.2 Electrical SINGLE FAULT CONDITIONS per Clause 8.1:
(continued)
— —
Short circuit
C13
Input: 264 V
Test time: 10 min
Unit shut down immediately.
No component damaged.
Final input current was 0.02 A
No hazard.
NO
Short circuit
PC2 (pin 1 –2)
Input voltage: 264 V
Test time: 10 min
Normal operated.
Final input current: 0.43 A
No component damaged.
No hazard.
NO
Short circuit
PC2 (pin 3 –4)
Input: 264 V
Test time: 10 min
Unit shut down immediately.
No component damaged.
Final input current was 0.02 A
No hazard.
NO
Short circuit
PC1 (pin 1 –2)
Input: 264 V
Test time: 10 min
Unit shut down immediately.
No component damaged.
Final input current was 0.02 A
No hazard.
NO
Short circuit
PC1 (pin 3 –4)
Input: 264 V
Test time: 10 min
Unit shut down immediately.
No component damaged.
Final input current was 0.02 A
No hazard.
NO
Supplementary information:
1 Test with short-circuited capacitor not performed when motor provided with a capacitor complying with IEC 60252-1 and the ME
EQUIPMENT not intended for unattended use including automatic or remote control. See Attachment # and appended Table 8.10.
Information from Risk Management, as applicable:

Page 133 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
13.2 TABLE: SINGLE FAULT CONDITIONS in accordance with 13.2.2 to 13.2.13, inclusive P
Clause
No. Description of SINGLE FAULT CONDITION Results observed
H AZARDOUS
SITUATION
(Yes/No)
13.2.2 Electrical SINGLE FAULT CONDITIONS per Clause 8.1:
(continued)
— —
Short circuit
C8
Input: 264 V
Test time: 10 min
Unit shut down immediately.
No component damaged.
Final input current was 0.02 A
No hazard.
NO
Short circuit
C5
Input: 264 V
Test time: 10 min
Unit shut down immediately.
F1, F2 opened, U1
component damaged.
No hazard. 1)
NO
Short circuit :
U4 (pin 1 – 2)
Input voltage: 24 V
Test time: 10 min
Unit shut down immediately.
No hazard.
NO
Short circuit
U1 (pin 1 – 4)
Input: 264 V
Test time: 10 min
Unit shut down immediately.
No component damaged.
Final input current was 0.02 A
No hazard.
NO
Short circuit
T1 (pin 7, 8, 9 –10, 11, 12)
Input: 264 V
Test time: 10 min
Unit shut down immediately.
No component damaged.
Final input current was 0.02 A
No hazard.
NO
15.5.1.3) Overload:
+16 Vdc o/p 2)
Input: 264 V
Test time: 4 h 20 min
DC output overload: 3.60 A
T1 winding temperature
stabilized at 83.1 °C.
Ambient: 23.6 °C.
No hazard
NO
Supplementary information:
1 Test with short-circuited capacitor not performed when motor provided with a capacitor complying with IEC 60252-1 and the ME
EQUIPMENT not intended for unattended use including automatic or remote control. See Attachment # and appended Table 8.10.
Information from Risk Management, as applicable:
1) The Fuses, F1 and F2 in appliance inlet when reached more than times 2.1 of fuse rating.
2) Overload test condition: Output DC of the PSU is individually loaded to result in the maximum heating
effect of the transformer. The output load current is increased by 5 percent. When steady thermal conditions
are again established, the load is again increased by 5 percent to output load current. These steps are
continued until the point just before fold back.

Page 134 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
13.2 TABLE: SINGLE FAULT CONDITIONS in accordance with 13.2.2 to 13.2.13, inclusive P
Clause
No. Description of SINGLE FAULT CONDITION Results observed
H AZARDOUS
SITUATION
(Yes/No)
13.2.3 Overheating of transformers per Clause 15.5: — —
See appended table 15.5.1.3
13.2.4 Failure of THERMOSTATS according to 13.2.13 &
15.4.2, overloading - THERMOSTATS short circuited
or interrupted, the less favourable of the two:
— —
No thermostats in the equipment.
13.2.5 Failure of temperature limiting devices
according to 13.2.13 & 15.4.2, overloading,
THERMOSTATS short circuited or interrupted, the
less favourable of the two:
— —
No temperature limiting device.
13.2.6 Leakage of liquid - RISK MANAGEMENT FILE
examined to determine the appropriate test
conditions (sealed rechargeable batteries
exempted)
— —
Not applicable.
13.2.7 Impairment of cooling that could result in a
HAZARD using test method of 11.1:
— —
Single ventilation fans locked consecutively
Ventilation openings on top and sides impaired
by covering openings on top of ENCLOSURE or
positioning of ME EQUIPMENT against walls
All openings blocked.
Input voltage: 90 V 1)
Input current: 1.07 A
Test time: 1 h 4 min
Normal operated.
Temperature stabilized as
following
Transformer T1 coil: 94.5 °C
Ambient: 23.4 °C
No hazard.
NO
Simulated blocking of filters
Flow of a cooling agent interrupted
Supplementary information:
1 Test with short-circuited capacitor not performed when motor provided with a capacitor complying with IEC 60252-1 and the ME
EQUIPMENT not intended for unattended use including automatic or remote control. See Attachment # and appended Table 8.10.
Information from Risk Management, as applicable:
1) The measurement results were considered worst case, since the measurement result was higher at 90 V~
range than at 264 V~ of rated voltage.

Page 135 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
13.2 TABLE: SINGLE FAULT CONDITIONS in accordance with 13.2.2 to 13.2.13, inclusive P
Clause
No. Description of SINGLE FAULT CONDITION Results observed
H AZARDOUS
SITUATION
(Yes/No)
13.2.8 Locking of moving parts – Only one part locked
at a time – Also see 13.2.10 below:
— —
Not applicable N/A
13.2.9 Interruption and short circuiting of motor
capacitors – Motor capacitors short & open
circuited 1 – Also see 13.10
— —
No motor in the equipment. V measured = N/A
V measured =
13.2.10 Additional test criteria for motor operated ME
EQUIPMENT in 13.2.8 &13.2.9:
— —
For every test in SINGLE FAULT CONDITION of 13.2.8
and 13.2.9, motor-operated EQUIPMENT stared
from COLD CONDITION at RATED voltage or upper
limit of RATED voltage range for specified time:
Not applicable N/A
Temperatures of windings determined at the end
of specified test periods or at the instant of
operation of fuses, THERMAL CUT-OUTS, motor
protective devices
Not applicable N/A
Temperatures measured as specified in 11.1.3 d) Not applicable N/A
Temperatures did not exceed limits of Table 26 Not applicable N/A
13.2.11 Failures of components in me equipment used
in conjunction with oxygen rich environments:
— —
Not applicable N/A
13.2.12 Failure of parts that might result in a mechanical
hazard (See 9 & 15.3):
— —
Not applicable N/A
Supplementary information:
1 Test with short-circuited capacitor not performed when motor provided with a capacitor complying with IEC 60252-1 and the ME

EQUIPMENT not intended for unattended use including automatic or remote control. See Attachment # and appended Table 8.10.
Information from Risk Management, as applicable:

Page 136 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
15.3 TABLE: Mechanical Strength tests 1) N/A
Clause Name of Test Test conditions Observed results/Remarks
15.3.2 Push Test Force = 250 N ± 10 N for 5 s
15.3.3 Impact Test Steel ball (50 mm in dia.,
500 g ± 25 g) falling from a 1.3 m
15.3.4.1 Drop Test (hand-held) Free fall height (m) =
15.3.4.2 Drop Test (portable) Drop height (cm) =
15.3.5 Rough handling test Travel speed (m/s) =
15.3.6 Mould Stress Relief 7 h in oven at temperature (°C) =
Supplementary information: 1) As applicable, Push, Impact, Drop, Mould Stress Relief and Rough
Handling Tests (delete not applicable rows).
The equipment is a power supply unit. To be additionally evaluated in the end product.
15.4.6 TABLE: actuating parts of controls of ME EQUIPMENT – torque & axial pull tests N/A
Rotating control
under test
Gripping diameter
“d” of control
knob (mm)1
Torque from
Table 30 (Nm)
Axial force
applied
(N)
Unacceptable
RISK occurred
Yes/No
Remarks
Supplementary information: 1 Gripping diameter (d) is the maximum width of a control knob regardless of its
shape (e.g. control knob with pointer)

Page 137 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
15.5.1.2 TABLE: transformer short circuit test short-circuit applied at end of windings
or at the first point that could be short circuited under SINGLE FAULT CONDITION
P
Primary voltage (most adverse value from 90 % to 110 % of RATED voltage)(V)1
...................................................................................................................................
:
—
R ATED input frequency (Hz)
...................................................................................................................................
:
—
Winding
tested
Class of
insulation
(A, B, E, F,
or H)
Type of
protective device
(fuse, circuit
breaker) /Ratings
Protective
device
operated
Yes/No
Time to THERMAL
STABILITY (when
protective device
did not
operate)(Min)
Maximum
allowed
temp from
Table 31
(ºC)
Maximum
winding
temp
measured
(ºC)
Ambient
(ºC)
Supplementary information:
1 Loads on other windings between no load and their NORMAL USE load. Short-circuit applied at end of
windings or at the first point that could be short circuited under SINGLE FAULT CONDITION .
1) See appended table 13.2 of which results are for switching transformers, T1
15.5.1.3 TABLE: transformer overload test – conducted only when protective device
under short-circuit test operated
P
Primary voltage, most adverse value between 90 % to 110 % of RATED voltage (V)1 .. :
R ATED input frequency (Hz) ................................................................................................. :
Test current just below minimum current that would activate protective device &
achieve THERMAL STABILITY under method a) (A) ............................................................... :
Test current based on Table 32 when protective device that operated under method a)
is external to transformer, and it was shunted (A) .......................................................... :
Winding tested
Class of
insulation
(A, B, E, F, H)
Type of protective device
used (fuse, circuit
breaker)/Ratings
Maximum allowed
temp from
Table 31 (ºC)
Maximum
winding temp
measured (ºC)
Ambient
(ºC)
Supplementary information:
1 Loads on other windings between no load and their NORMAL USE load.
Time durations: - IEC 60127-1 fuse: 30 min at current from Table 32.
Non IEC 60127-1 fuse: 30 min at the current based on characteristics supplied by fuse manufacturer, specifically, 30 min
clearing-time current. When no 30 min clearing-time current data available, test current from Table 32 used until THERMAL
STABILITY achieved.
- Other types of protective devices: until THERMAL STABILITY achieved at a current just below minimum current operating the
protective device in a). This portion concluded at specified time or when a second protective device opened.
1) See appended table 13.2 of which results are for switching transformers, T1

Page 138 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
15.5.2 TABLE: Transformer dielectric strength after humidity preconditioning of 5.7 N/A
Transformer
Model/Type/ Part
No
Test voltage applied between Test
voltage,
(V)
Test
frequency
(Hz)
Breakdown
Yes/No
Deterioration
Yes/No
Primary & secondary windings
Primary winding & frame
Secondary winding & frame
Supplementary information: Tests conducted under the conditions of 11.1, in ME EQUIPMENT or under
simulated conditions on the bench. See Clause 15.5.2 for test parameters & other details
16.6.1 TABLE: LEAKAGE CURRENTS in ME SYSTEM _ TOUCH CURRENT MEASUREMENTS N/A
Specific area where TOUCH
CURRENT measured (i.e., from
or between parts of ME SYSTEM
within PATIENT ENVIRONMENT)
Allowable
TOUCH CURRENT
in NORMAL
CONDITION (A)
Measured
TOUCH CURRENT
in NORMAL
CONDITION (A)
Allowable TOUCH CURRENT
in event of interruption of
PROTECTIVE EARTH
CONDUCTOR, (A)
Measured TOUCH
CURRENT in event of
interruption of
PROTECTIVE EARTH
CONDUCTOR, (A)
100 500
Supplementary information:
SP TABLE: Additional or special tests conducted N/A
Clause and Name of Test Test type and condition Observed results
Supplementary information:
== End of Main test report ==

Attachment 1
Pictures of equipment

Attachment 1
Pictures of equipment
Page 1 of 4
Report No.: 269183
< Overall view >
< Bottom view >

Attachment 1
Pictures of equipment
Page 2 of 4
Report No.: 269183
< Front view >
< Inner view >

Attachment 1
Pictures of equipment
Page 3 of 4
Report No.: 269183
< Protective earth >
< Top of PCB >

Attachment 1
Pictures of equipment
Page 4 of 4
Report No.: 269183
< Bottom of PCB >

Attachment 2
National deviations

IEC 60601-1: 2005 - Page 1 of 23
Attachment 2
National Deviations
Report No. 269183
APPENDIX: National Deviations
ATTACHMENT TO TEST REPORT IEC 60601-1 3 rd edition
CA - CANADIAN NATIONAL DIFFERENCES to
CAN/CSA-C22.2 No. 60601-1:08
Differences according to ................ : Canadian National standard: CAN/CSA-C22.2 No. 60601-1:08
Attachment Form No. ..................... : CA_ND_IEC60601_1G
Attachment Originator.................... : CSA International
Master Attachment ......................... : 2010-12 (Last modified date 2008-10-27)
Copyright © 2010 IEC System for Conformity Testing and Certification of Electrical Equipment (IECEE), Geneva, Switzerland. All
rights reserved.
CANADIAN (CA) National deviations - IEC 60601-1 3
rd edition ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
EXPLANATION FOR ABBREVIATIONS
P = Pass, F = Fail, N/E = Not Evaluated, N/A = Not applicable; placed in the column to the right
CA - Canadian National Differences as per CAN/CSA-C22.2 No. 60601-1:08
1 Scope, object and related documents ---
1.1 Scope ---
This standard applies to the BASIC SAFETY and
ESSENTIAL PERFORMANCE of MEDICAL ELECTRICAL
EQUIPMENT and MEDICAL ELECTRICAL SYSTEMS
designed to be installed in accordance with the
Canadian Electrical Code (CEC), Part I, CSA C22.1;
CAN/CSA-C22.2 No. 0; and CAN/CSA-Z32.
Considered. P
NOTE 1A: In the IEC 60601 standards series adopted for use in
Canada, the Canadian-particular standards may modify, replace,
or delete requirements contained in this standard as appropriate
for the particular ME EQUIPMENT and ME SYSTEMS under
consideration, and may add other BASIC SAFETY and
ESSENTIAL PERFORMANCE requirements .
---
1.3 Collateral standards ---
Applicable Canadian collateral standards become
normative at the date of their publication and apply
together with this standard.
No collateral standards applicable. N/A
NOTE 1: When evaluating compliance with CAN/CSA-C22.2 No.
60601-1, it is permissible to assess independently compliance
with the adopted Canadian collateral standards.
---
1.4 Particular standards ---
A requirement of a Canadian-particular safety
standard takes precedence over this standard.
No particular standards applicable. N/A
3 Terminology and definitions ---
3.41 HIGH VOLTAGE ---
any voltage above 750 V, 1 050 V peak, as defined in
the Canadian Electrical Code (CEC), Part I
No high voltages. N/A
4 General requirements ---

IEC 60601-1: 2005 - Page 2 of 23
Attachment 2
National Deviations
Report No. 269183
CANADIAN (CA) National deviations - IEC 60601-1 3
rd edition ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
EXPLANATION FOR ABBREVIATIONS
P = Pass, F = Fail, N/E = Not Evaluated, N/A = Not applicable; placed in the column to the right
4.8 Components of ME EQUIPMENT ---
a) the applicable safety requirements of a relevant
CSA, IEC, or ISO standard; or
See appended Table 8.10 in main
test report No. 269183.
P
NOTE 1: For the components, it is not necessary to carry out
identical or equivalent tests already performed to check
compliance with the component standard.
---
b) where there is no relevant CSA, IEC, or ISO
standard, the requirements of this standard have to
be applied
See appended Table 8.10 in main
test report No. 269183.
P
NOTE 2: If there are neither requirements in this standard nor in a
CSA, IEC, or ISO standard, any other applicable source (e.g.,
standards for other types of devices, national standards) could be
used to demonstrate compliance with the RISK MANAGEMENT
PROCESS.
---
4.10.2 SUPPLY MAINS for ME EQUIPMENT and ME
SYSTEMS
----
and shall be in accordance with the Canadian
Electrical Code (CEC), Part I, CSA C22.1:
The equipment is power supply
unit.
To be evaluated in the end product.
N/A
7 ME EQUIPMENT identification, marking and
documents
---
7.7.1 to
7.7.5
and shall be in accordance with the Canadian
Electrical Code (CEC), Part I, CSA C22.1
The equipment is power supply
unit.
To be evaluated in the end product.
N/A
A PROTECTIVE EARTH CONDUCTOR or a
PROTECTIVE EARTH CONNECTION or insulation
shall be identified by either green or green and yellow
colour. Colours of neutral and POWER SUPPLY
CORD conductors shall be in accordance with the
Canadian Electrical Code (CEC), Part I, CSA C22.2
No. 21, and CSA C22.2 No. 49………….:
N/A
8 Protection against electrical HAZARDS from ME
EQUIPMENT
---
8.7.3 Allowable values ---
Allowable values shall be in accordance with the
Canadian Electrical Code (CEC), Part I, CSA C22.1.
The equipment is power supply
unit.
To be evaluated in the end product.
N/A
8.11.3 POWER SUPPLY CORDS ---
8.11.3.2 Types ---
a) The MAINS PLUG of non-PERMANENTLY
INSTALLED EQUIPMENT shall be
---
i) if molded-on type, hospital grade mains plug
complying with CSA C22.2 No. 21;………………..…:
The equipment is power supply
unit.
To be evaluated in the end product.
N/A

IEC 60601-1: 2005 - Page 3 of 23
Attachment 2
National Deviations
Report No. 269183
CANADIAN (CA) National deviations - IEC 60601-1 3
rd edition ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
EXPLANATION FOR ABBREVIATIONS
P = Pass, F = Fail, N/E = Not Evaluated, N/A = Not applicable; placed in the column to the right
ii) hospital grade disassembly attachment plug type
complying with CSA C22.2 No. 42; or………………..:
N/A
iii) Class II equipment having fuses on the line
side/sides and neutral and may use a non-polarized
attachment plug or a polarized attachment plug —
CSA configuration type 1-15P shall be required and
shall meet all applicable requirements in CSA C22.2
No. 21 and CSA C22.2 No. 42. Where a polarized
attachment plug is used, the POWER SUPPLY CORD
shall be connected to the wiring of the EQUIPMENT on
the ungrounded side of the line when any of the
following devices are used in the primary circuit::
Class I equipment. N/A
1- the centre contact of an Edison base
lampholder;
N/A
2- a single pole switch; N/A
3- an automatic control with a marked off
position;
N/A
4- a solitary fuse/fuse holder; or N/A
5- any other single pole overcurrent
protective device
N/A
b) Detachable POWER SUPPLY CORD for non-
PERMANENTLY INSTALLED EQUIPMENT (cord-
connected equipment) shall be of a type that
---
i) can be shown to be unlikely to become detached
accidentally, unless it can be shown that detachment
will not constitute a safety HAZARD to a PATIENT or
OPERATOR;
Accidentally detachment does not
constitute safety hazards.
N/A
ii) can be shown that the impedance of the earth
(ground) circuit contacts will not constitute a safety
HAZARD to a PATIENT or OPERATOR; and
The equipment is power supply
unit.
To be evaluated in the end product.
N/A
iii) has a terminal configuration or other
constructional feature that will minimize the
possibility of its replacement by a detachable
POWER SUPPLY CORD which could create a
HAZARDOUS SITUATION
The equipment is power supply
unit.
To be evaluated in the end product.
N/A
c) A detachable POWER SUPPLY CORD shall ---
i) comply with the applicable requirements of CSA
C22.2 No. 21; and………………………………………:
The equipment is power supply
unit.
To be evaluated in the end product.
N/A
ii) not be smaller than No. 18 AWG, and the
mechanical serviceability shall be not less than…….:
The equipment is power supply
unit.
To be evaluated in the end product.
N/A

IEC 60601-1: 2005 - Page 4 of 23
Attachment 2
National Deviations
Report No. 269183
CANADIAN (CA) National deviations - IEC 60601-1 3
rd edition ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
EXPLANATION FOR ABBREVIATIONS
P = Pass, F = Fail, N/E = Not Evaluated, N/A = Not applicable; placed in the column to the right
1) Type SJ or equivalent for mobile or
exposed to abuse ME EQUIPMENT; and…..:
The equipment is power supply
unit.
To be evaluated in the end product.
N/A
2) Type SV or equivalent for ME
EQUIPMENT not exposed to abuse (or Type
HPN if required because of temperature)…..:
The equipment is power supply
unit.
To be evaluated in the end product.
N/A
NOTE 1A: See CSA C22.2 No. 49 for requirements on the cord
types mentioned in Sub-item 2). ---
d) Power supply cords shall meet the requirements
of the Canadian Electrical Code, Part I, as
applicable………………………………………………..:
The equipment is power supply
unit.
To be evaluated in the end product.
N/A
Connecting cords between equipment parts shall
meet the requirements of the Canadian Electrical
Code, Part I, as applicable……………………………..:
No interconnecting cords between
equipment parts.
N/A
8.11.5 Mains fuses and OVER-CURRENT RELEASES ---
Mains fuses and OVER-CURRENT RELEASES shall
be in accordance with the Canadian Electrical Code
(CEC), Part I, CSA C22.1………………………………:
See appended Table 8.10 in main
test report No. 269183.
P
9 Protection against MECHANICAL HAZARDS of
ME EQUIPMENT and ME SYSTEMS
---
9.7.5 Pressure vessels ---
Pressure vessels shall comply with the requirements
of CSA B51, as applicable……………………………..:
No pressure vessels. N/A
9.7.7 Pressure-relief device ---
A pressure-relief device shall also comply as
applicable to the requirements of ASME PTC 25 or
equivalent Canadian requirements……………………:
N/A
15 Construction of ME EQUIPMENT ---
15.4.1 Construction of connectors ---
bA) The point of connection of gas cylinders to
EQUIPMENT shall be gas specific and clearly
identified so that errors are avoided when a
replacement is made. Medical gas inlet connectors
on EQUIPMENT shall be
---
i) gas specific, yoke type, or nut and nipple type valve
connections complying with CGA V-1 for pressures
over 1 380 kPa (200 psi); or………………:
No gas connections. N/A
ii) DISS type complying with CGA V-5 for pressures 1
380 kPa (200 psi) or less and configured to permit
the supply of medical gases from low-pressure
connecting assemblies complying with CAN/CSA-
Z5359…………………………………………………….:
N/A

IEC 60601-1: 2005 - Page 5 of 23
Attachment 2
National Deviations
Report No. 269183
CANADIAN (CA) National deviations - IEC 60601-1 3
rd edition ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
EXPLANATION FOR ABBREVIATIONS
P = Pass, F = Fail, N/E = Not Evaluated, N/A = Not applicable; placed in the column to the right
NOTE 1A: Users of this standard should consult the CSA
Z305 series of standards, CAN/CSA-Z9170-1, CAN/CSA-
Z9170-2, CAN/CSA-Z10524, and CAN/CSA-Z15002 for
further information regarding inlet connectors; ISO 407 for
requirements addressing yoke-type valve connections;
and ISO 32 for colour coding.
---
15.4.8 Internal wiring of ME EQUIPMENT ---
Internal wiring of ME EQUIPMENT shall be in
accordance with the Canadian Electrical Code
(CEC), Part I, CSA C22.1………………………………:
Considered, See appended Table
8.10 in main test report No.
269183.
P
16 ME SYSTEMS ---
16.1 General requirements for the ME SYSTEMS ---
An ME SYSTEM shall provide ---
- within the PATIENT ENVIRONMENT, the level of
safety equivalent to ME EQUIPMENT complying with
this standard; and
N/A
- outside the PATIENT ENVIRONMENT, the level of
safety equivalent to equipment complying with their
respective CSA, IEC, or ISO safety standards
N/A
Non-ME EQUIPMENT, when used in an ME
SYSTEM, shall comply with CSA, IEC, or ISO safety
standards that are relevant to that equipment.
N/A
16.9.2.1 MULTIPLE SOCKET OUTLET ---
c) The MULTIPLE SOCKET-OUTLET shall comply
with the requirements of CSA C22.2 No. 42, CSA
C22.2 No. 49, and the following requirements………:
N/A
- The separating transformer shall comply with the
requirements of CAN/CSA-E61558-2-1 with a rated
output not exceeding
---
- 1 kVA for single-phase transformers; and N/A
- 5 kVA for polyphase transformers
The separating transformer shall also have a degree
of protection not exceeding IPX4.
N/A

IEC 60601-1: 2005 - Page 6 of 23
Attachment 2
National Deviations
Report No. 269183
ATTACHMENT TO TEST REPORT IEC 60601-1
JAPAN NATIONAL DIFFERENCES
Medical electrical equipment - Part 1: General requirements for basic safety and essential performance
Differences according to ............... : JIS T0601-1:2012 (IEC 60601-1:2005 Ed. 3 (MOD))
Attachment Form No...................... : JP_ND_IEC60601_1E
Attachment Originator ................... : TÜV Rheinland Japan Ltd.
Master Attachment ......................... : 2013-02 (Last modified date 2013-01-28)
Copyright © 2013 IEC System for Conformity Testing and Certification of Electrical Equipment
(IECEE), Geneva, Switzerland. All rights reserved.
IEC60601_1E - ATTACHMENT
Clause Requirement + Test Result – Remark0 Verdict
National Differences - Japan
1.1 At the end, add the following:
JIS T0601-1:1999 is applicable until
2017.05.31.
P
1.3 In NOTE 3, add the following:
In Japan, to check the concerned JIS standard
is required.
P
1.4 At the end of NOTE, add the following:
In Japan, application of the concerned JIS
standard(s) is required.
P
2 Except the part of the first paragraph, Attention
and NOTE, replace the existing part listing
standards with the following, and apply these
properly in the following clauses if any:
JIS B7761-3, Hand-transmitted vibration-Part
3: General requirements for measurement and
evaluation
NOTE: ISO 5349-1, Mechanical vibration - Measurement
and evaluation of human exposure to hand-transmitted
vibration - Part 1: General requirements (IDT)
JIS B9707, Safety of machinery-Safety
distances to prevent danger zones being
reached by the upper limbs
NOTE: ISO 13852, Safety of machinery - Safety distances
to prevent danger zones being reached by the upper limbs
(IDT)
JIS B9711, Safety of machinery-Minimum gaps
to avoid crushing of parts of the human body
NOTE: ISO 13854, Safety of machinery - Minimum gaps to
avoid crushing of parts of the human body (IDT)
JIS C0445, Identification of equipment
terminals and of terminations of certain
designated conductors, including general rules
for an alphanumeric system
NOTE: IEC 60445, Basic and safety principles for man-
machine interface, marking and identification -
Identification of equipment terminals and of terminations of
certain designated conductors, including general rules for
an alphanumeric system (IDT)
The equipment is power
supply unit.
To be evaluated in the end
product.
P

IEC 60601-1: 2005 - Page 7 of 23
Attachment 2
National Deviations
Report No. 269183
IEC60601_1E - ATTACHMENT
Clause Requirement + Test Result – Remark0 Verdict
2 JIS C0447, Man-machine interface (MMI) -
Actuating principles
NOTE: IEC 60447, Basic and safety principles for man-
machine interface, marking and identification - Actuating
principles (IDT)
JIS C0920:2003, Degrees of protection
provided by enclosures (IP Code)
NOTE: IEC 60529:2001, Degrees of protection provided by
enclosures (IP Code) (IDT)
JIS C1509-1, Electroacoustitcs - Sound level
meters- Part 1: Specifications
NOTE: IEC 61672-1, Electroacoustics - Sound level
meters - Part 1: Specifications (IDT)
JIS C1509-2, Electroacoustics -Sound level
meters - Part 2: Pattern evaluation tests
NOTE: IEC 61672-2, Electroacoustics - Sound level
meters - Part 2: Pattern evaluation tests (IDT)
JIS C2134, Method for the determination of the
proof and the comparative tracking indices of
solid insulating materials
NOTE: IEC 60112, Method for the determination of the
proof and the comparative tracking indices of solid
insulating materials (IDT)
JIS C3301:2000, Rubber insulated flexible
cords
NOTE: IEC 60245-4:1994, Rubber insulated cables of
rated voltages up to and including 450/750 V - Part 4:
Cords and flexible cables, Amendment 1:1997 (NEQ)
JIS C3306:2000, Polyvinyl chloride insulated
flexible cords
NOTE: IEC 60227-5:1997, Polyvinyl chloride insulated
cables of rated voltages up to and including 450/750 V -
Part 5: Flexible cables (cords) (NEQ)
JIS C4003, Electrical insulation-Thermal
evaluation and designation
NITE: IEC 60085, Electrical insulation - Thermal evaluation
and designation (MOD)
JIS C5101-14:2009, Fixed capacitors for use in
electronic equipment - Part 14: Sectional
specification: Fixed capacitors for
electromagnetic interference suppression and
connection to the supply mains
NOTE: IEC 60384-14:2005, Fixed capacitors for use in
electronic equipment - Part 14: Sectional specification:
Fixed capacitors for electromagnetic interference
suppression and connection to the supply mains (IDT)
JIS C6065:2007, Audio, video and similar
electronic apparatus-Safety requirements
NOTE: IEC 60065:2001, Audio, video and similar
electronic apparatus - Safety requirements (MOD)
JIS C6802:2005, Safety of laser products
NOTE: IEC 60825-1:1993, Safety of laser products - Part
1: Equipment classification, requirements and user's guide,
Amendment 1:1997 and Amendment 2 :2001 (IDT)
P

IEC 60601-1: 2005 - Page 8 of 23
Attachment 2
National Deviations
Report No. 269183
IEC60601_1E - ATTACHMENT
Clause Requirement + Test Result – Remark0 Verdict
2 JIS C6965, Mechanical safety of cathode ray
tubes
NOTE: IEC 61965, Mechanical safety of cathode ray tubes
(IDT)
JIS C8282-1, Plugs and socket-outlets for
household and similar purposes - Part 1:
General requirements
NOTE: IEC 60884-1, Plugs and socket-outlets for
household and similar purposes - Part 1: General
requirements (MOD)
JIS C8303, Plugs and receptacles for domestic
and similar general use
NOTE: No corresponding JIS exists. This standard has
been listed as normative reference corresponding to
IEC60083, Plugs and socket-outlets for domestic and
similar general use standardized in member countries of
IEC, which has been listed in IEC 60601-1:2005. Refer to
JIS T1021, too.
JIS C60068-2-2:1995, Environmental testing -
Part 2-2:Tests -Test B: Dry heat
NOTE: IEC 60068-2-2:1974, Environmental testing - Part
2: Tests. Tests B: Dry heat, Amendment 1:1993 and
Amendment 2:1994 (IDT)
JIS C60079-0, Explosive atmospheres-Part 0:
Equipment-General requirements
NOTE: IEC 60079-0, Electrical apparatus for explosive gas
atmospheres - Part 0: General requirements (IDT)
JIS C60079-2, Electrical apparatus for
explosive gas atmospheres - Part 2:
Pressurized enclosures "p"
NOTE: IEC 60079-2, Electrical apparatus for explosive gas
atmospheres - Part 2: Pressurized enclosures “p” (IDT)
JIS C60079-6, Electrical apparatus for
explosive gas atmospheres - Part 6:Oil
immersion "o"
NOTE: IEC 60079-6, Electrical apparatus for explosive gas
atmospheres - Part 6: Oil-immersion “o” (IDT)
JIS C60364-4-41, Low-voltage electrical
installations-Part 4-41: Protection for safety -
Protection against electric shock
NOTE: IEC 60364-4-41, Electrical installations of buildings
- Part 4-41: Protection for safety - Protection against
electric shock (IDT)
JIS C60664-1:2009, Insulation coordination for
equipment within low-voltage systems - Part
1:Principles, requirements and tests
NOTE: IEC 60664-1:2007, Insulation coordination for
equipment within low-voltage systems - Part 1: Principles,
requirements and tests (IDT)
JIS C60695-11-10, Fire hazard testing-Part11-
10:Test flames-50W horizontal and vertical
flame test methods
NOTE: IEC 60695-11-10, Fire hazard testing - Part 11-10:
Test flames - 50 W horizontal and vertical flame test
methods (IDT)
P

IEC 60601-1: 2005 - Page 9 of 23
Attachment 2
National Deviations
Report No. 269183
IEC60601_1E - ATTACHMENT
Clause Requirement + Test Result – Remark0 Verdict
2 JIS T0307, Medical devices-Symbols to be
used with medical device labels, labelling and
information to be supplied
NOTE: ISO 15223，Medical devices - Symbols to be used
with medical device labels, labelling and information to be
supplied (IDT)
JIS T0601-1-3, Medical electrical equipment-
Part 1-3: General requirements for basic safety
and essential performance-Collateral Standard:
Radiation protection in diagnostic X-ray
equipment
NOTE: IEC60601-1-3, Medical electrical equipment - Part
1: General requirements for safety - 3. Collateral standard:
General requirements for radiation protection in diagnostic
X-ray equipment (IDT)
JIS T14971:2003, Medical devices-Application
of risk management to medical devices
NOTE: ISO 14971:2000, Medical devices - Application of
risk management to medical devices (IDT)
JIS Z8202 (all parts), Quantities and units
NOTE: ISO 31 (all parts), Quantities and units (IDT)
JIS Z8203, SI units and recommendations for
the use of their multiples and of certain other
units
NOTE: ISO 1000, SI units and recommendations for the
use of their multiples and of certain other units (IDT)
JIS Z8736-1, Acoustics - Determination of
sound power levels of noise sources using
sound intensity - Part 1 : Measurement at
discrete points
NOTE: ISO 9614-1, Acousticss - Determination of sound
power levels of noise sources using sound intensity - Part
1: Measurement at discrete points (IDT)
JIS Z9101:2005, Safety colours and safety
signs-Design principles for safety signs in
workplaces and public areas
NOTE: ISO 3864-1:2002, Graphical symbols - Safety
colours and safety signs - Part 1: Design principles for
safety signs in workplaces and public areas (IDT)
ISO 780, Packaging - Pictorial marking for
handling of goods
NOTE: The corresponding JIS standard is JIS Z0150
Packaging-Pictorial marking for handling of goods (MOD)
ISO 1853, Conducting and dissipative rubbers,
vulcanized or thermoplastic－Measurement of
resistivity
NOTE: The corresponding JIS standard is JIS K6271
Rubber, vulcanized or thermoplastic-Determination of
volume and surface resistivity (MOD)
ISO 2878, Rubber - Antistatic and conductive
products - Determination of electrical resistance
ISO 2882, Rubber, vulcanized - Antistatic and
conductive products for hospital use - Electrical
resistance
Limits
P

IEC 60601-1: 2005 - Page 10 of 23
Attachment 2
National Deviations
Report No. 269183
IEC60601_1E - ATTACHMENT
Clause Requirement + Test Result – Remark0 Verdict
2 ISO 3746, Acoustics - Determination of sound
power levels of noise sources using sound
pressure – Survey method using an enveloping
measurement surface over a reflecting plane
ISO 7000-DB:2004, Graphical symbols for use
on equipment - Index and synopsis
ISO 7010:2003, Graphical symbols - Safety
colours and safety signs - Safety signs used in
workplaces and public areas
ISO 10993 (all parts), Biological evaluation of
medical devices
NOTE: The corresponding JIS standard is JIS T0993-1
Biological evaluation of medical devices-Part 1: Evaluation
and testing within a risk management process (MOD).
However, other Parts than Part 1 and Part 7 have still not
been published as JIS.
ISO 11134, Sterilization of health care products
- Requirements for validation and routine
control -Industrial moist heat sterilization
NOTE: At present, as the corresponding JIS or
international standards, the following exist:
JIS T0816-1:2010 Sterilization of health care products -
Moist heat - Part 1: Requirements for the development,
validation and routine control of a sterilization process for
medical devices
ISO 17665-1:2006, Sterilization of health care products -
Moist heat - Part 1: Requirements for the development,
validation and routine control of a sterilization process for
medical devices (IDT)
ISO 11135, Medical devices - Validation and
routine control of ethylene oxide sterilization
NOTE: At present, as the corresponding JIS or
international standards, the following exist:
JIS T0801-1:2010 Sterilization of health care products -
Ethylene oxide - Part 1: Requirements for development,
validation and routine control of a sterilization process for
medical devices
ISO 11135-1:2007, Sterilization of health care products -
Ethylene oxide - Part 1: Requirements for development,
validation and routine control of a sterilization process for
medical devices (IDT)
ISO 11137, Sterilization of health care products
- Requirements for validation and routine
control – Radiation Sterilization
NOTE: At present, as the corresponding JIS or
international standards, the following exist:
JIS T0806-1:2010 Sterilization of health care products -
Radiation - Part 1: Requirements for development,
validation and routine control of a sterilization process for
medical devices
ISO 11137-1:2006, Sterilization of health care products -
Radiation - Part 1: Requirements for development,
validation and routine control of a sterilization process for
medical devices (IDT)
P

IEC 60601-1: 2005 - Page 11 of 23
Attachment 2
National Deviations
Report No. 269183
IEC60601_1E - ATTACHMENT
Clause Requirement + Test Result – Remark0 Verdict
2 ISO 23529, Rubber - General procedures for
preparing and conditioning test pieces for
physical test methods
NOTE: The corresponding JIS standard is JIS K6250
Rubber-General procedures for preparing and conditioning
test pieces for physical test methods (MOD)
IEC 60079-5，Explosive gas atmospheres－
Part 5: Equipment protection by powder filling
“q”
IEC/TR 60083, Plugs and socket-outlets for
domestic and similar general use standardized
in member countries of IEC
IEC 60086-4, Primary batteries - Part 4: Safety
of lithium batteries
NOTE: The corresponding JIS standard is JIS C8513
Safety of primary lithium batteries (MOD)
IEC 60127-1, Miniature fuses - Part 1:
Definitions for miniature fuses and general
requirements for miniature fuse-links
NOTE: The corresponding JIS standard is JIS C6575-1
Miniature fuses-Part 1: Definitions of miniature fuses and
general requirements for miniature fuse-links (MOD)
IEC 60227-1:1993, Polyvinyl chloride insulated
cables of rated voltages up to and including
450/750 V – Part 1: General requirements，
Amendment 1:1995 and Amendment 2:1998
NOTE: The corresponding JIS standard is JIS C3662-
1:2009 Polyvinyl chloride insulated cables of rated voltages
up to and including 450/750V - Part 1: General
requirements (MOD)
IEC 60245-1:2003, Rubber insulated cables -
Rated voltages up to and including 450/750 V -
Part 1: General requirements
NOTE: The corresponding JIS standard is JIS C3663-
1:2007 Rubber insulated cables-Rated voltages up to and
including 450/750 V-Part 1: General requirements (MOD)
IEC 60252-1, AC motor capacitors - Part 1:
General - Performance, testing and rating -
Safety requirements -Guide for installation and
operation
IEC 60320-1, Appliance couplers for household
and similar general purposes - Part 1: General
requirements
NOTE: The corresponding JIS standard is JIS C8283-1
Appliance couplers for household and similar general
purposes-Part 1: General requirements (MOD)
IEC 60335-1:2001, Household and similar
electrical appliances - Safety - Part 1: General
requirements
NOTE: The corresponding JIS standard is JIS C9335-
1:2003 Household and similar electrical appliances -
Safety - Part 1 : General requirements (MOD)
P

IEC 60601-1: 2005 - Page 12 of 23
Attachment 2
National Deviations
Report No. 269183
IEC60601_1E - ATTACHMENT
Clause Requirement + Test Result – Remark0 Verdict
2 IEC 60417-DB:2002, Graphical symbols for
use on equipment
IEC 60601-1-2, Medical electrical equipment -
Part 1 - 2: General requirements for basic
safety and essential performance - Collateral
standard: Electromagnetic compatibility -
Requirements and tests
NOTE: The current “JIS T0601-1-2:2012 Medical electrical
equipment - Part 1-2: General requirements for safety -
Electromagnetic compatibility - Requirements and tests”
corresponds to IEC 60601-1-2:2001 and Amendment
1:2004.
IEC 60601-1-6, Medical electrical equipment -
Part 1 - 6: General requirements for basic
safety and essential performance - Collateral
standard: Usability
NOTE: As the corresponding international standard, IEC
62336 is applicable.
IEC 60601-1-8, Medical electrical equipment -
Part 1 - 8: General requirements for basic
safety and essential performance - Collateral
standard: General requirements, tests and
guidance for alarm systems in medical
electrical equipment and medical electrical
systems
NOTE: The corresponding JIS standard is now under
drafting.
IEC 60730-1:1999, Automatic electrical
controls for household and similar use - Part 1:
General requirements, Amendment 1:2003 and
Amendment 2:2007
NOTE: The corresponding JIS standard is JIS C9730-
1:2010 Automatic electrical controls for household and
similar use-Part 1:General requirements (MOD)
IEC 60851-3:1996, Winding wires - Test
methods - Part 3: Mechanical properties,
Amendment 1:1997 and Amendment 2:2003
IEC 60851-5:1996, Winding wires - Test
methods - Part 5: Electrical properties,
Amendment 1:1997 and Amendment 2:2004
IEC 60851-6:1996, Winding wires - Test
methods - Part 6: Thermal properties and
Amendment 1:1997
IEC 60878:2003, Graphical symbols for
electrical equipment in medical practice
IEC 60884-1, Plugs and socket-outlets for
household and similar purposes - Part 1:
General requirements
IEC 60950-1:2001, Information technology
equipment – Safety - Part 1: General
requirements
NOTE: The corresponding JIS standard is JIS C 6950-
1:2009 Information technology equipment - Safety - Part 1:
General requirements (MOD)
P

IEC 60601-1: 2005 - Page 13 of 23
Attachment 2
National Deviations
Report No. 269183
IEC60601_1E - ATTACHMENT
Clause Requirement + Test Result – Remark0 Verdict
2 IEC 61058-1:2000, Switches for appliances -
Part 1: General requirements and Amendment
1:2001
NOTE: The corresponding JIS standard is JIS C4526-
1:2005 Switches for appliances - Part 1: General
requirements (MOD)
IEC 61558-1:1997, Safety of power
transformers, power supply units and similar
products - Part 1: General requirements and
tests and Amendment 1:1998
NOTE: No corresponding JIS exists. However, as the
standard corresponding to IEC 61558-1:2005, the following
exists:
JIS C 61558-1:2008 Safety of power transformers, power
supplies, reactors and similar products - Part 1: General
requirements and tests (MOD)

IEC 61558-2-1, Safety of power transformers,
power supplies, reactors and similar products -
Part 2-1: Particular requirements and tests for
separating transformers and power supplies
incorporating separating transformers for
general applications
NOTE: The corresponding JIS standard is JIS C61558-2-1
Safety of power transformers, power supplies, reactors and
similar products-Part 2-1: Particular requirements and tests
for separating transformers and power supplies
incorporating separating transformers for general
applications (MOD)
P
3.61 Add NOTE as follows:
NOTE In this standard, MECHANICAL
HAZARD is understandable suitably by
replacing with mechanical HAZARD,
mechanical HADARDOUS SITUATION, HARM
or unacceptable RISK.
N/A
3.70 Replace the existing text with:
condition in which all means provided for
protection against HAZARDOUS SITUATION
or HAZARDS are intact
Replaced. P
4.2 Replace the existing NOTE 2 with the following:
NOTE 2 Conditions or faults that can give rise
to HAZARDOUS SITUATIONS are identified in
the clauses of this standard. In these cases, it
will often be necessary to carry out a RISK
MANAGEMENT PROCESS to determine what
the actual HAZARDOUS SITUATIONS are and
the tests that need to be done to show that the
identified HAZARDOUS SITUATIONS do not
arise in the specified circumstances.
N/A
4.10.1 In the existing text, replace “a separate power
supply” with “a separate power supply (e.g., a
power supply of other equipment)”.
The equipment is power
supply unit.
To be evaluated in the end
product.
N/A
7.3.3 In the third paragraph, replace “could result in a
HAZARD” with “could result in a HAZARDOUS
SITUATION”.
N/A

IEC 60601-1: 2005 - Page 14 of 23
Attachment 2
National Deviations
Report No. 269183
IEC60601_1E - ATTACHMENT
Clause Requirement + Test Result – Remark0 Verdict
7.4.3 Replace the existing first paragraph with the
following:
Numeric indications of parameters on ME
EQUIPMENT shall be expressed in SI units
according to JIS Z8202 (ISO 31 (IDT)) except
the base quantities listed in Table 1 may be
expressed in the indicated units, which are
used in conjunction with the SI units system or
as the approved combination.
Replace the title of Table 1 with the following:
Units which are used in conjunction with the SI
units system or as the approved combination
The equipment is power
supply unit.
To be evaluated in the end
product.
N/A
7.7.4 Under the existing text, add the following:
If polyvinyl chloride insulated flexible cord of JIS
C3306 or rubber insulated flexible cord of JIS
C3301 is used, the conductor may be coloured
"white".
N/A
7.7.5 Under the existing text, add the following:
If polyvinyl chloride insulated flexible cord of JIS
C3306 or rubber insulated flexible cord of JIS
C3301 is used, conductors may be of the
colour specified in the said standards.
N/A
7.9.3.2 In the fourth dash, replace “the nature of the
HAZARD” with “the HAZARDOUS
SITUATION”.
The equipment is power
supply unit.
To be evaluated in the end
product.
N/A
8.4.2 For Item c), at the end of the paragraph of “For
such parts, the voltage to earth or --,” replace
“at a potential up to 2 V” with “at a potential of 2
V or more”.
For Item c), replace the existing NOTE with
NOTE 1, and add the following new NOTE 2:
NOTE 2 – The corresponding international
standard specifies as “not exceed 20 J at a
potential up to 2 V”. However, 1.2.8.9 of IEC
60950-1, which was quoted by the said
international standard, specifies as “2 V or
more”. Therefore, this JIS standard was
harmonized to IEC 60950-1.
N/A
8.8.2 For a), add the following NOTE:
NOTE – Generally, “distance through
insulation” means the thickness of insulation.
However, for example, if a transformer installed
into a metal case is insulated by filler, the
thickness is always not uniformly. Therefore,
such expression was used.
See main test report No.
269183.
P
8.8.3 Between the third dash and the paragraph of
“Initially, not more than --”, add the following
new paragraph.
During the above-mentioned tests, the state of
the power switch shall be kept with closed
circuit.
Tested accordingly. P

IEC 60601-1: 2005 - Page 15 of 23
Attachment 2
National Deviations
Report No. 269183
IEC60601_1E - ATTACHMENT
Clause Requirement + Test Result – Remark0 Verdict
8.9.1.2 At the end of the title of this sub-clause, add
“(Apply to MOOP)”. P
8.9.1.3 At the end of the title of this sub-clause, add
“(Apply to MOOP)”. Not used N/A
8.9.1.4 At the end of the title of this sub-clause, add
“(Apply to MOOP)”. P
8.9.1.5 At the end of the title of this sub-clause, add
“(Apply to MOOP and MOPP)”. Considered for 2000m. P
8.9.1.6 At the end of the title of this sub-clause, add
“(Apply to MOOP and MOPP)”. P
8.9.1.7 At the end of the title of this sub-clause, add
“(Apply to MOOP)”. P
8.9.1.8 At the end of the title of this sub-clause, add
“(Apply to MOOP)”. Considered as pollution
degree 2.
P
8.9.1.9 At the end of the title of this sub-clause, add
“(Apply to MOOP)”. Evaluated as overvoltage
category II.
P
8.9.1.10 At the end of the title of this sub-clause, add
“(Apply to MOOP)”. Evaluated as such. P
8.9.1.11 At the end of the title of this sub-clause, add
“(Apply to MOOP)”. Evaluated as overvoltage
category II.
P
8.9.1.12 At the end of the title of this sub-clause, add
“(Apply to MOOP)”. Secondary circuit evaluated as
part of power supply unit and
considered accordingly.
P
8.9.1.13 At the end of the title of this sub-clause, add
“(Apply to MOOP)”. N/A
8.9.1.14 At the end of the title of this sub-clause, add
“(Apply to MOOP)”. P
8.11.3.2 Add the following between the first paragraph
and the second paragraph:
And, rubber insulated flexible cords of JIS
C3301, polyvinyl chloride insulated flexible
cords of JIS C3306 or cords of which the
robustness is equal to or more than those are
usable.
Add the following between the second
paragraph and the last paragraph:
And, in the case of cords of JIS C3306, shall
not use;
- for polyvinyl chloride insulated flexible
cords, if the temperature of the above-
mentioned external metal part exceeds
60 °C, and;
- for grade heat-resistant polyvinyl chloride
insulated flexible cords, if the temperature
of the above-mentioned external metal part
exceeds 75 °C.
The equipment is power
supply unit.
To be evaluated in the end
product.
N/A
9.2.2.2 In the bottom column of Table 20, replace the
existing text with the following:
a The values in this table are taken from JIS
B9711 (ISO 13854 (IDT)).
N/A

IEC 60601-1: 2005 - Page 16 of 23
Attachment 2
National Deviations
Report No. 269183
IEC60601_1E - ATTACHMENT
Clause Requirement + Test Result – Remark0 Verdict
9.2.2.4.4 In the second dash, replace “no HAZARD or
damage shall result” with “no HAZARDOUS
SITUATION or unacceptable RISK shall result”.
N/A
9.2.4 In e), replace “no HAZARD or damage shall
result” with “no HAZARDOUS SITUATION or
unacceptable RISK shall result”.
N/A
9.4.4 In the first paragraph of a), replace “and no
HAZARDS can develop” with “and no
HAZARDOUS SITUATION can develop”.
N/A
9.7.5 In the last paragraph, delete “unmarked”. N/A
9.8.4.1 Replace the existing NOTE with the following:
NOTE The upper carriage of the human body
test mass apparatus is formed of wood or a
similar material. The bottom portion is foam.
The resiliency or spring factor of the foam (ILD
or IFD ratings) has not been specified. The
foam is cylindrical, rather than spherical.
N/A
10.1.1 In the paragraph, replace “0,5 mR/h” with “0,5
mR/h ≈ 5 μGy/h”; and in NOTE 2, “0,1 mR/h”
with “0,5 mR/h ≈ 1 μGy/h”.
No such radiation associated
with equipment.
N/A
11.1.1 To the existing text of a in the Table 22, add the
following:
(For example, the maximum temperature limit
of a transformer with three insulating materials
of Class A, Class B and Class E shall be
105 °C of Class A of the lowest limit.)
P
13.2.7 In the title of this sub-clause, replace “in a
HAZARD” with “in a HAZARDOUS
SITUATION”.
P
13.2.10 In Table 26, replace the existing NOTE with the
following:
NOTE The temperature limits in this table
were derived from Table B.1 of IEC 60950-
1:2001 (in the corresponding international
standard, IEC 61010-1:2001 [22]).
N/A
15.4.2.1 In c), replace “could constitute a HAZARD” with
“could constitute a HAZARDOUS SITUATION”. N/A
15.4.3.4 In the first paragraph, replace “could become a
HAZARD” with “could become a HAZARDOUS
SITUATION”.
N/A

IEC 60601-1: 2005 - Page 17 of 23
Attachment 2
National Deviations
Report No. 269183
IEC60601_1E - ATTACHMENT
Clause Requirement + Test Result – Remark0 Verdict
16.1 Replace the last two paragraphs with the
following:
Otherwise, non-medical equipment shall be
those which are in compliance with relevant JIS
standards or the Technical Requirements of the
Electrical Appliance and Material Safety Act or
which ensure safety equivalent to the said
standards/technical requirements.
Equipment in which protection against electric
shock relies only on BASIC INSULATION shall
not be used in an ME SYSTEM.
For the measures for ensuring safety, e.g., the
case combined with a separating transformer
with DOUBLE INSULATION or RAINFORCED
INSULATION, equipment only with BASIC
INSULATION may be used.
Compliance is checked by inspection of
appropriate documents or certificates.
The equipment is power
supply unit.
To be evaluated in the end
product.
N/A
16.6.4.1 In NOTE, replace “no possibility of any
HAZARD” with “no possibility of any
HAZARDOUS SITUATION”.
N/A
16.9.2.1 In the text of c), replace “IEC 60884-1” with
“IEC 60884-1 or JIS C8282-1”. N/A
Annex D In Table D.2, replace the sign of No. 10, which
is shown as “IEC 60878 Safety 01 b
”, with the
sign of “ISO 7010-M002 b
”.
In the bottom column if Table D.2, replace the
existing a and b with the following:
a The description of this commonly used
safety sign appeared in Annex B of ISO
3864:1984.
b In accordance with the corrigendum of IEC
60601-1, Replaced “IEC 60878 Safety 01 ” with
“ISO 7010-M002
P

IEC 60601-1: 2005 - Page 18 of 23
Attachment 2
National Deviations
Report No. 269183
IEC60601_1E - ATTACHMENT
Clause Requirement + Test Result – Remark0 Verdict
Annex I In 1.1.3, replace the first dash with the
following:
- PATIENTS should only be connected to
APPLIED PARTS of ME EQUIPMENT
complying with this standard. Other equipment
should comply with relevant IEC or ISO
standards or comply with relevant JIS safety
standards or the Technical Requirements of the
Electrical Appliance and Material Safety Act, or
ensure safety equivalent to the said
standards/technical requirements.
Replace the existing NOTE 2 with the following:
NOTE 2 IEC 60601: MEDICAL ELECTRICAL
EQUIPMENT in compliance with IEC 60601 (all
parts) or JIS T0601 (all parts).
Replace the existing NOTE 3 with the following:
NOTE 3 IEC xxxxx: Non-medical equipment
in compliance with relevant IEC safety
standards. Include non-medical equipment in
compliance with relevant JIS safety standards
or the Technical Requirements of the Electrical
Appliance and Material Safety Act, or non-
medical equipment ensuring safety equivalent
to the said standards/technical requirements.
N/A
Annex L In the first paragraph, replace “wound
components” with “wound components (e.g.,
transformers, motors, etc.)”
N/A
Bibliograph
y
Add the following at the end:
[55] JIS T1021, "Hospital grade" outlet-sockets
and plugs
[56] JIS Q13485, Medical devices - Quality
management systems - Requirements for
regulatory purposes
N/A

IEC 60601-1: 2005 - Page 19 of 23
Attachment 2
National Deviations
Report No. 269183
ATTACHMENT TO TEST REPORT IEC 60601-1 3rd edition
KOREA NATIONAL DIFFERENCES to
KS C IEC 60601-1
Differences according to ................. : KS C IEC 60601-1
Attachment Form No........................ : KR_ND_IEC60601-1 (ed. 3)
Attachment Originator ..................... : KTR
Master Attachment ........................... : Date 2013-10-11
Copyright © 2013 IEC System for Conformity Testing and Certification of Electrical Equipment
(IECEE), Geneva, Switzerland. All rights reserved.
IEC 60601-1 3
rd edition ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
EXPLANATION FOR ABBREVIATIONS
P = Pass, F = Fail, N/E = Not Evaluated, N/A = Not applicable; placed in the column to the right
KOREA National Differences as per KS C IEC 60601-1
LIMITATIONS ---
<Supply voltage rating>
National supply voltages are 110,220V and 380V
Equipment is rated
100 – 240 V~, 50/60 Hz
Equipment rating includes
requirement.
P
<Frequency>
Only appliances having supply frequency of 60 Hz or a
frequency range including 60 Hz are accepted.
Equipment is rated
100 – 240 V~, 50/60 Hz
Equipment rating includes
requirement.
P
<Instruction>
Instruction manuals and appliance markings related
safety, including nameplate shall be in Korean or
graphical symbols in accordance with IEC Publication
417.
The equipment is power supply
unit.
To be evaluated in the end product.
N/A
Plugs for connection of the equipment to the supply
mains shall comply with the Korean Standard (KSC
8305 and 8300)
More details are available from KTR on request.
N/A

IEC 60601-1: 2005 - Page 20 of 23
Attachment 2
National Deviations
Report No. 269183
Test results according to Online CB BULLETIN (Last modified date of 2009-12-15)
APPENDIX NATIONAL DIFFERENCES. SWITZERLAND - SN EN 60601-1:06 P
EXPLANATION FOR ABBREVIATIONS
P = Pass, F = Fail, N/E = Not Evaluated, N/A = Not applicable; placed in the column to the right
Clause Requirement + Test Result - Remark Verdict
4 Ordinance on environmentally hazardous
substances SR 814.081, Annex 1.7,
Mercury - Annex 1.7 of SR 814.81 applies for
mercury.
Switches containing mercury such as
thermostats, relays and level controllers are not
allowed.
Ordinance on chemical hazardous risk reduction
SR 814.81, Annex 2.15
Batteries
Annex 2.15 of SR 814.81 applies for batteries
containing cadmium and mercury.
Note: Ordinance relating to environmentally
hazardous substances, SR 814.013
of 1986-06-09 is not longer in force and
superseded by SR 814.81 of 2009-02-01
(ChemRRV).
Considered. P
4 Supply cords of portable electrical appliances
having a rated current not exceeding 10 A shall
be provided with a plug complying with IEC
60884-1(3.ed.) + am1, SEV 1011 and one of the
following dimension sheets:
- SEV 6533-2:2009 Plug type 11, L + N, 250V 10A
- SEV 6534-2:2009 Plug type 12, L + N + PE,
250V 10A
- SEV 6532-2:2009 Plug type 15, 3L + N + PE,
250/400V 10A
The equipment is power supply unit.
To be evaluated in the end product.
P
4 Supply cords of portable electrical appliances
having a rated current
not exceeding 16 A shall be provided with a plug
complying with IEC 60884-1(3.ed.) + am1,
SEV 1011 and one of the following dimension
sheets:
- SEV 5933-2:2009 Plug type 21 L + N, 250 V,
16A
- SEV 5934-2:2009 Plug type 23 L + N + PE, 250
V, 16A
- SEV 5932-2:2009 Plug type 25 3L + N + PE,
250/400V 16A
NOTE 16 A plugs are not often used in Swiss
domestic installation system.
See TRF template regulatory requirements
Switzerland on IECEE Website R.R. TRF
templates.
The equipment is power supply unit.
To be evaluated in the end product.
P

IEC 60601-1: 2005 - Page 21 of 23
Attachment 2
National Deviations
Report No. 269183
ATTACHMENT TO TEST REPORT IEC 60601-1
US NATIONAL DIFFERENCES
Medical electrical equipment, Part 1: General Requirements
Differences according to ............... : US National standard ANSI/AAMI ES60601-1: 2005 / A2:2010
Attachment Form No. .................... : US_ND_IEC60601_1G
Attachment Originator ................... : Underwriters Laboratories Inc.
Master Attachment ......................... : 2011-04 (Last modified date according to template 2011-04)
Copyright © 2011 IEC System for Conformity Testing and Certification of Electrical Equipment
(IECEE), Geneva, Switzerland. All rights reserved.
IEC 60601_1G ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
EXPLANATION FOR ABBREVIATIONS
P = Pass, F = Fail, N/E = Not Evaluated, N/A = Not applicable; placed in the column to the right
US NATIONAL DIFFERENCES P
4.8 b Replacement: where there was no relevant IEC/ISO
standard, the relevant US ANSI standard applied See appended Table 8.10 in
main test report No. 269183.
P
- when no relevant US ANSI standard existed, the
requirements of this standard applied See appended Table 8.10 in
main test report No. 269183.
P
4.10.2 Replacement: Rated voltage not exceeding 250V
dc or single phase ac. or 600V poly-phase ac for ME
EQUIPMENT and ME SYSTEMS up to 4kVA
Main power supply unit,
100 – 240 V~
P
Rated voltage not exceeding 600 V for all other ME
EQUIPMENT and ME SYSTEMS
P
6.6 Addition: To comply with NFPA 70, X-Ray systems
are classified as long time operation (> 5 min) or
momentary operation (< 5 sec)
No X-Ray N/A
7.2.11 Addition: To comply with NFPA 70, X-Ray systems
are marked as long time operation or momentary
operation
No X-Ray N/A
7.2.21 New Sub-clause: Colors of medical gas cylinders N/A
To comply with NFPA 99: Cylinders containing
medical gases and their connection points are
colored in accordance with the requirements of
NFPA 99
No gas connections. N/A
8.2 Addition: All FIXED ME EQUIPMENT & PERMANENTLY
INSTALLED ME EQUIPMENT are CLASS I ME EQUIPMENT
Not permanently installed
equipment.
N/A
8.6.1 Addition: To comply with NFPA 99, the enclosure of
X-ray ME EQUIPMENT operating over 600 Vac,
850Vdc MAINS VOLTAGE , or containing voltages up to
50 V peak and enclosed in protectively earthed
enclosure as well as connections to X-ray tubes
and other high voltage components that include
high voltage shielded cables are PROTECTIVELY
EARTHED.
No X-Ray N/A
To comply with NFPA 99, non-current carrying
conductive parts of X-Ray ME EQUIPMENT likely to
become energized are PROTECTIVELY EARTHED
No X-Ray N/A

IEC 60601-1: 2005 - Page 22 of 23

Attachment 2
National Deviations
Report No. 269183
IEC 60601_1G ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
EXPLANATION FOR ABBREVIATIONS
P = Pass, F = Fail, N/E = Not Evaluated, N/A = Not applicable; placed in the column to the right
8.7.3 d EARTH LEAKAGE CURRENT values are not higher than
the stated values See appended Table 8.7 in
main test report No. 269183.
P
5 mA in NORMAL CONDITION P
10 mA in SINGLE FAULT CONDITION P
8.11 Addition prior to the first paragraph:
a) To comply with the NEC, add the following requirements to this clause:
P
Addition: PERMANENTLY CONNECTED ME EQUIPMENT
provided with field wiring provision in accordance
with NEC
Not permanently installed
equipment.
N/A
Installation of connecting cords between EQUIPMENT
parts comply with NEC No interconnecting cables
between equipment parts.
N/A
Cable used as external interconnection between units N/A
1) Exposed to abuse: Type SJT, SJTO, SJO, ST,
SO, STO, or equivalent, or similar multiple-
conductor appliance-wiring material,
N/A
2) Not exposed to abuse: The cable was as in item
1) above, or N/A
i) Type SPT-2, SP-2, or SPE-2, or equivalent N/A
ii) Type SVr, SVRO, SVE, or equivalent or similar
multiple-conductor appliance wiring material, N/A
iii) An assembly of insulated wires each with a
nominal insulation thickness of 0.8 mm (1/32 inch)
or more,
N/A
- enclosed in acceptable insulating tubing having a
nominal wall thickness of 0.8 mm (1/32 inch) or
more
N/A
Receptacles provided as part of ME EQUIPMENT and
ME SYSTEMS for use in the patient care areas of
pediatric wards, rooms, or areas are Listed tamper
resistant
N/A
- or employ a Listed tamper resistant cover in
accordance with NEC
N/A
Addition at the end of the clause:
b) For ME EQUIPMENT provided with NEMA
configuration non-locking plug types 120 V/15 A,
125 V/20 A, 250 V/15 A, 250 V/20 A “Hospital
Grade” mains plug is provided and the POWER
SUPPLY CORD is marked
The equipment is power
supply unit. To be evaluated in
the end product.
N/A
8.11.3.2 Addition: The flexible cord is a type acceptable for
the particular application, The equipment is power
supply unit. To be evaluated in
the end product.
N/A

IEC 60601-1: 2005 - Page 23 of 23
Attachment 2
National Deviations
Report No. 269183
IEC 60601_1G ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
EXPLANATION FOR ABBREVIATIONS
P = Pass, F = Fail, N/E = Not Evaluated, N/A = Not applicable; placed in the column to the right
- and it is acceptable for use at a voltage not less
than the rated voltage of the appliance The equipment is power
supply unit. To be evaluated in
the end product.
N/A
- and has an ampacity as in NEC, not less than the
current rating of the appliance The equipment is power
supply unit. To be evaluated in
the end product.
N/A
8.11.3.3 Addition: To comply with NFPA 99, for X-Ray ME
EQUIPMENT with an attachment plug, the current
rating on a hospital grade plug is 2X the maximum
input current of the equipment
No X-Ray N/A

Attachment 3
PCB layout and circuit diagram

Attachment 3
PCB layout and circuit diagram
Page 1 of 4
Report No. 269183
< Circuit diagram >

Attachment 3
PCB layout and circuit diagram
Page 2 of 4
Report No. 269183
< Components layout >

Attachment 3
PCB layout and circuit diagram
Page 3 of 4
Report No. 269183
< Top side of PCB pattern >

Attachment 3
PCB layout and circuit diagram
Page 4 of 4
Report No. 269183
< Bottom side of PCB pattern >

Attachment 4
Specification of
switching transformer, T1

ࣽऌ ऌ ऎ ऋ ऒࣽ ई ए ऄँँ ऐ
ࣽ
ऌ ऌ ऎ ऋ ऒࣽ ई
ऀࣽ
ऐँࣶ࣮࣭࣯࣯࣭࣮࣬࣪࣪ 
ࣿ
ऑएऐऋउँऎऀࣽँࣽ ऊँ ईँࣿ ऋउࣿ ऋ࣪ࣨ ईऐऀ
ऌࣽऎऐ ऊࣽउँ ऐऎࣽऊएंऋऎउँऎ
उँउऋऀँ ई ऊऋऀँ ऌएࣲ࣭ࣵ࣬
ऌࣽऎऐ ऊऋऀँ ऌएࣲ࣭ࣵ࣬
एऌँࣿ अंअࣿࣽ ऐअऋऊ ऌऍ࣯࣮࣯࣬
昢殾柢 分橋割 柦斲壟ࣰࣱ࣭࣮ࣩ࣮ 猻
ऐडनࣱࣶ࣮ࣩࣩ࣮࣮࣬ࣴࣵࣵࣴࣨं झऴࣱࣶ࣮ࣩࣩ࣮࣮࣬ࣴࣵࣵࣴँࣩ
ऩझथनࣶनऩय࣮࣯ࣵ࣬ࣼ ठमडझऩळथश࣪टफऩ
Attachment 4
Specification of switching transformer, T1
- Page 1 of 7 -
Report No.: 269183

ࣿऑएऐऋउँऎ
ऌࣽऎऐࣜऊࣽउँऀ
ऎࣽओअऊःࣜऊऋ࣪
ऌࣽःँ࣭࣯࣫ उऋऀँईࣜऊऋ࣪
ऌࣽऎऐࣜऊऋ࣪ ऐऎࣽऊएंऋऎउँऎऀࣽँࣽ
ऊࣜँईँࣿऋउࣜࣿऋ࣪ࣨईऐऀ
ऊऋ࣭࣮࣪ ऎँऒअएअऋऊएऀࣽ ऐँࣿ ऄँࣿइऀँ एअःऊࣿ ऄँࣿइࣽ ऌऌऎऋऒऀࣽ
ऐँ࣮࣭࣯࣯࣭࣮࣯࣬࣪࣪
࣭࣪ऀ
अउँऊएअऋऊࣤऑऊअऐࣶऩऩࣥ
गࣜऐऋऌࣜऒअँओࣜङ गࣜࣾऋऐऐऋउࣜऒअँओࣜङࣤ
ऌअऊࣜऌअऐࣿऄࣥ
गࣜंऎऋऊऐࣜऒअँओࣜङ गࣜएअऀँࣜऒअँओࣜङࣱ࣮ࣳ࣪
ᇹࣱࣱ࣬࣪࣪࣬
ᇹࣱࣲ࣯࣭࣭࣮࣭࣮࣭࣯࣯࣬࣪ࣳ࣪ࣜ
उࣽऔ࣯ࣳ࣪࣬ࣜ
उࣽऔ࣯࣭࣪࣬
 ᇹࣱࣱ࣯࣬࣪࣪࣬ࣜ
उࣽऔࣱ࣯࣪ࣜ
उअऊࣲࣲ࣭ࣳ
कँईईऋओࣜऐࣽऌँࣲࣳ
DEPS9601
࣬࣪ࣴ
ᇟऀँ
ऌएࣲ࣭ࣵ࣬ऀँ
ऌएࣲ࣭ࣵ࣬
ఐऊऋऐँࣦ
ऎँउऋऒँࣜऌअऊࣰࣶ࣮࣭࣮ࣟࣨࣨࣳࣨ
Attachment 4
Specification of switching transformer, T1
- Page 2 of 7 -
Report No.: 269183

ࣿऑएऐऋउँऎ
ऌࣽऎऐࣜऊࣽउँऀ
ऎࣽओअऊःࣜऊऋ࣪
ऌࣽःँ࣮࣯࣫ उऋऀँईࣜऊऋ࣪
ऌࣽऎऐࣜऊऋ࣪ ऐऎࣽऊएंऋऎउँऎऀࣽँࣽ
ऊࣜँईँࣿऋउࣜࣿऋ࣪ࣨईऐऀ
ऊऋ࣭࣮࣪ ऎँऒअएअऋऊएऀࣽ ऐँࣿ ऄँࣿइऀँ एअःऊࣿ ऄँࣿइࣽ ऌऌऎऋऒऀࣽ
ऐँ࣮࣭࣯࣯࣭࣮࣯࣬࣪࣪
࣮࣪ࣿ
ऋऊऊँࣿऐअऋऊࣤࣾऋऐऐऋउࣥ
TERMINAL REMARKS
1 INDUCTANCE ANDO AG-4304
at 1KHz, 1V
2 INSULATION
RESISTANCE
P, COIL - S, COIL
COIL - CORE 100 M˟GMIN at DC 500V EXTECH-7142
WITHSTANDING
VOLTAGE TEST
AC 4.5 KV / 1MINUTE (10mA)
EXTECH-7142
P, COIL - S, COIL
3
3 - 1
NO. ITEM SPECIFICATION
COIL - CORE AC 2.0 KV / 1MINUTE (10mA)
࣯࣪
ओअऊऀअऊःࣜएऌँࣰࣿ࣪ँ
ईँࣿऐऎअࣿࣽईࣜऌँऎंऋऎउࣽऊࣿँ
ఐऊऋऐँࣜ
गࣜࣜࣜࣜङࣜएऐࣽऎऐࣜऋंࣜओअऊऀअऊः
1 3 2 4 6 5
W1
W6
W2
ऀँ
ऌएࣲ࣭ࣵ࣬
ऀँ
ऌएࣲ࣭ࣵ࣬
516 uH ±10%
12 10 11 9 7 8
NO.
W1
S F
WIRE TURNS
[ Ts ]
WINDING
METHOD
SOLENOID
INSULATION TAPE
MATERIAL t / w (mm) Ts
20
TERMINAL
CORE FIXING TAPE
Ts
BARRIER
(0.25t)
0.025/18.0 2 P.S TAPE 3 1
W2 10 0.025/18.0 2 P.S TAPE 8 10
0.025/12.0 2 P.S TAPE
W3 20 2 P.S TAPE 1 3
W4 10 2 P.S TAPE 11 9
TOP BOT.
W2.0 2
W2.0 2
0.025/18.0 W2.0 2
0.025/18.0 W2.0 2
TEX-E 0.40େ
TEX-E 0.04େ x2
TEX-E 0.40େ
TEX-E 0.40େ x2
SOLENOID
SOLENOID
SOLENOID
W5 20 2 P.S TAPE 1 3
W6 10 2 P.S TAPE 11 9
0.025/18.0 W2.0 2
0.025/18.0 W2.0 2
TEX-E 0.40େ
TEX-E 0.40େ x2
SOLENOID
SOLENOID
W7 14 2 P.S TAPE 5 6 0.025/18.0 W2.0 2 TEX-E 0.30େ SOLENOID
W7
W4
W3
W5
ఐࣜ ऌअऊࣜऊफࣶࣩ࣭ࣩ࣭࣭ࣴࣵ࣪࣬ࣜऌࣿࣾࣜࣿअऎࣿऑअऐࣜ櫶冶央
ఐࣜ ऎँउऋऒँࣜऌअऊࣰࣶ࣮࣭࣮ࣟࣨࣨࣳࣨ
ఐࣜࣽ ईईࣜऐऑࣾँ
Attachment 4
Specification of switching transformer, T1
- Page 3 of 7 -
Report No.: 269183

ࣿऑएऐऋउँऎ
ऌࣽऎऐࣜऊࣽउँऀ
ऎࣽओअऊःࣜऊऋ࣪
ऌࣽःँ࣯࣯࣫ उऋऀँईࣜऊऋ࣪
ऌࣽऎऐࣜऊऋ࣪ ऐऎࣽऊएंऋऎउँऎऀࣽँࣽ
ऊࣜँईँࣿऋउࣜࣿऋ࣪ࣨईऐऀ
ऊऋ࣭࣮࣪ ऎँऒअएअऋऊएऀࣽ ऐँࣿ ऄँࣿइऀँ एअःऊࣿ ऄँࣿइࣽ ऌऌऎऋऒऀࣽ
ऐँ࣮࣭࣮࣯࣭࣮࣯࣬࣪࣪
ࣱ࣪
अऊऐँऎऊࣽईࣜࣿऋऊएऐऎऑࣿऐअऋऊࣲ࣪
उࣽऐँऎईࣽईࣜईअएऐ
1
2
3 4 ऌअऊࣜईँࣽऀ
ओ࣭
5
ओࣰऀँ
ऌएࣲ࣭ࣵ࣬ऀँ
ऌएࣲ࣭ࣵ࣬
ओ࣯
ओࣳ
ओࣲ
ओࣱ
ओ࣮
6
NO. COMPONENT
PART NAME GENERIC NAME TYPE
NO. MAKER UL
FILE NO.
2
3
BOBBIN
WIRE
1 CORE
9
PHENOL
PQ3230, V, 12PIN
4 INSULATION
TAPE
POLYESTER TAPE
0.025t 18.0 mm DTS-204 E105147
5 CORE FIXING
TAPE
POLYESTER TAPE
0.025t 12.0 mm DTS-204 E105147 DUCK SUNG HITECH CO.,LTD
DUCK SUNG HITECH CO.,LTD
VARNISH EVD-2040,1090 EWON CHEMICALS CO.,LTD
MOMENTIVE SPECIALTY
CHEMICALS GMBH (94V-0) E61040
PQ3230 PL7
PM7
DMR40
NH2C
SAM HWA ELECTRONICS CO.,LTD
ISU CERAMICS CO.,LTD
DMEGC MAGNETICS CO.,LTD
HAINNING LIANFENG MAGNET
INDUSTRY CO,.LTD.
PF2736
(a)(b)
BARRIER APE P.N.W TAPE
0.25t 2.0 mm DUCK SUNG HITECH CO.,LTD 6
TEX-E 0.30େ ,0.40େ
YOUNG CHANG SILICON CO., LTD.
(TUV : B040553008001,CSA :LR98920
VDE : 40013359)
E242198
8 GAP AIR GAP
STW-B
7 TUBE GREAT HOLDING INDUSTRIAL
CO LTD E156256 TEFLON TUBE TFS
Attachment 4
Specification of switching transformer, T1
- Page 4 of 7 -
Report No.: 269183

ࣿऑएऐऋउँऎࣶ 堆橎沂崎瑪ࣤ 渂ࣥ
ऌࣽऎऐ ऊࣽउँ ऐऎࣽऊएंऋऎउँऎ ऌࣽऎऐ ऊऋ
ࣾ
ऋࣾࣾअउ
ऐँऔࣩँ ओअऎँ
Attachment 4
Specification of switching transformer, T1
- Page 5 of 7 -
Report No.: 269183

ࣿऑएऐऋउँऎࣶ 堆橎沂崎瑪ࣤ 渂ࣥ
ऌࣽऎऐ ऊࣽउँ ऐऎࣽऊएंऋऎउँऎ ऌࣽऎऐ ऊऋ
अऊएऑईࣽऐअऋऊ ऐࣽऌँ
Attachment 4
Specification of switching transformer, T1
- Page 6 of 7 -
Report No.: 269183

ࣿऑएऐऋउँऎࣶ 堆橎沂崎瑪ࣤ 渂ࣥ
ऌࣽऎऐ ऊࣽउँ ऐऎࣽऊएंऋऎउँऎ ऌࣽऎऐ ऊऋ
ऐँंईऋऊ ऐऑࣾँ
Attachment 4
Specification of switching transformer, T1
- Page 7 of 7 -
Report No.: 269183

Attachment 6
CBTC-TR for rechargeable Li-ion
battery, type ELT- 3S1PA


5HI&HUWLI1R
DK-70440-UL
,(&6<67(0)250878$/5(&2*1,7,212)7(67&(57,),&$7(6)25(/(&75,&$/(48,30(17 ,(&((
&%6&+(0(
CB TEST CERTIFICATE
3URGXFW 5HFKDUJHDEOH/LLRQ%DWWHU\3DFN
1DPHDQGDGGUHVVRIWKHDSSOLFDQW (OHQWHF&R/WG
'RQJWDQJLKXQJUR'RQJWDQP\HRQ+ZDVHRQJVL
*\HRQJJLGR.RUHD
1DPHDQGDGGUHVVRIWKHPDQXIDFWXUHU (OHQWHF&R/WG
'RQJWDQJLKXQJUR'RQJWDQP\HRQ+ZDVHRQJVL
*\HRQJJLGR.RUHD
1DPHDQGDGGUHVVRIWKHIDFWRU\
1RWHWhen more than one factory, please report on page 2
(OHQWHF&R/WG
'RQJWDQJLKXQJUR'RQJWDQP\HRQ+ZDVHRQJVL
*\HRQJJLGR
.RUHD
$GGLWLRQDO,QIRUPDWLRQRQSDJH
5DWLQJVDQGSULQFLSDOFKDUDFWHULVWLFV
7UDGHPDUN LIDQ\
9GFP$K:K


7\SHRI&XVWRPHU V7HVWLQJ)DFLOLW\ &7) 6WDJHXVHG
0RGHO7\SH5HI (/763$,&3
$GGLWLRQDOLQIRUPDWLRQ LIQHFHVVDU\PD\DOVREH
UHSRUWHGRQSDJH
$GGLWLRQDOO\HYDOXDWHGWR(1
$GGLWLRQDO,QIRUPDWLRQRQSDJH
$VDPSOHRIWKHSURGXFWZDVWHVWHGDQGIRXQG
WREHLQFRQIRUPLW\ZLWK ,(& HG
$VVKRZQLQWKH7HVW5HSRUW5HI1RZKLFKIRUPV
SDUWRIWKLV&HUWLILFDWH
+&7%$&%LVVXHGRQ
7KLV&%7HVW&HUWLILFDWHLVLVVXHGE\WKH1DWLRQDO&HUWLILFDWLRQ%RG\
8/ 86 3ILQJVWHQ5G,/1RUWKEURRN86$
8/ 'HPNR %RUXSYDQJ$'.%DOOHUXS'(10$5.
8/ -3 0DUXQRXFKL7UXVW7RZHU0DLQ%XLOGLQJ)0DUXQRXFKL&KL\RGDNX7RN\R-$3$1
8/ &$ 8QGHUZULWHUV5RDG7RURQWR05%2QWDULR&$1$'$
For full legal entity names see www.ul.com/ncbnames
'DWH 

6LJQDWXUH
-DQ(ULN6WRUJDDUG
  
Fo FFFFo Fo FFFFo Fo FFFFo FFFo FFFFFFFFFFF
-DQ(ULN6WRUJDDD DD DD DD DDDDD DDDD DDD DDD DDD DD DDD DD DDDDDDD DDDD DDDD DDDD DD DDDD DDDDDDUG UUUUUUUUUUUUUUUUUU 

Test Report issued under the responsibility of:
TEST REPORT
IEC 62133
Secondary cells and batteries containing alkaline or other non-acid
electrolytes – Safety requirements for portable sealed secondary cells,
and for batteries made from them, for use in portable applications
Report Number. .............................. : HCT-BA-1801-CB002
Date of issue ................................... : 2018-02-01
Total number of pages .................... 26 pages
Applicant’s name............................ : Elentec Co., Ltd
Address ........................................... : 64-3, Dongtangihung-ro Dongtan-myeon, Hwaseong-si,
Gyeonggi-do, Korea
Test specification:
Standard .......................................... : IEC 62133: 2012 (Second Edition)
Test procedure ............................... : CB Scheme
Non-standard test method............. : N/A
Test Report Form No...................... : IEC62133B
Test Report Form(s) Originator .... : UL(Demko)
Master TRF ...................................... : Dated 2013-03
Copyright © 2013 Worldwide System for Conformity Testing and Certification of Electrotechnical
Equipment and Components (IECEE), Geneva, Switzerland. All rights reserved.
This publication may be reproduced in whole or in part for non-commercial purposes as long as the IECEE is acknowledged as
copyright owner and source of the material. IECEE takes no responsibility for and will not assume liability for damages resulting
from the reader's interpretation of the reproduced material due to its placement and context.
If this Test Report Form is used by non-IECEE members, the IECEE/IEC logo and the reference to the
CB Scheme procedure shall be removed.
This report is not valid as a CB Test Report unless signed by an approved CB Testing Laboratory
and appended to a CB Test Certificate issued by an NCB in accordance with IECEE 02.
Test item description ..................... : Rechargeable Li-ion Battery Pack
Trade Mark ...................................... :
Manufacturer ................................... : Same as applicant
Model/Type reference .................... : ELT-3S1PA / 3ICP5/43/97
Ratings ............................................ : 11.55 Vdc, 3200 mAh, 36.96 Wh

Page 3 of 26 Report No. HCT-BA-1801-CB002
TRF No. IEC62133B
List of Attachments (including a total number of pages in each attachment):
Enclosures : 20 pages
Summary of testing:
Tests performed (name of test and test
clause):
8.2.2 – Moulded case stress
8.3.2 – External short circuit
8.3.3 – Free fall
8.3.6 – Overcharge
Testing location:
HCT Co., Ltd.
74, Seoicheon-ro 578 beon-gil, Majang-myeon,
Icheon-si, Gyeonggi-do, Korea
Summary of compliance with National Differences
List of countries addressed: N/A
The product fulfils the requirements of IEC 62133:2012 and EN 62133:2013

Page 4 of 26 Report No. HCT-BA-1801-CB002
TRF No. IEC62133B
Copy of marking plate
The artwork below may be only a draft. The use of certification marks on a product must be
authorized by the respective NCBs that own these marks.
DATE CODE

Page 5 of 26 Report No. HCT-BA-1801-CB002
TRF No. IEC62133B
Test item particulars...................................................:
Classification of installation and use.......................: N/A
Supply connection......................................................: N/A
Recommend charging method declaired by the
manufacturer ........................................................... : CC / CV
Discharge current (0,2 I t A) ................................... : 640 mA
Specified final voltage ............................................ : 8.25 Vdc
Chemistry ............................................................... : nickel systems ....... lithium systems
Recommend of charging limit for lithium system
Upper limit charging voltage per cell .......................: 4.45 Vdc
Maximum charging current .......................................: 2800 mA
Charging temperature upper limit ............................: 45 C
Charging temperature lower limit.............................: 10 C
Polymer cell electrolyte type ................................. : gel polymer ............ solid polymer
Possible test case verdicts:
- test case does not apply to the test object ........... : N/A
- test object does meet the requirement.................. : P (Pass)
- test object does not meet the requirement ........... : F (Fail)
Testing.......................................................................... :
Date of receipt of test item ........................................ : 2018-01-08
Date (s) of performance of tests ............................... : 2018-01-08 to 2018-01-25
General remarks:
The test results presented in this report relate only to the object tested.
This report shall not be reproduced, except in full, without the written approval of the Issuing testing
laboratory.
"(See Enclosure #)" refers to additional information appended to the report.
"(See appended table)" refers to a table appended to the report.
Throughout this report a comma / point is used as the decimal separator.
Manufacturer’s Declaration per sub-clause 4.2.5 of IECEE 02:
The application for obtaining a CB Test Certificate
includes more than one factory location and a
declaration from the Manufacturer stating that the
sample(s) submitted for evaluation is (are)
representative of the products from each factory has
been provided ............................................................... :
Yes
Not applicable
When differences exist; they shall be identified in the General product information section.

Page 6 of 26 Report No. HCT-BA-1801-CB002
TRF No. IEC62133B
Name and address of factory (ies) .......................... : Elentec Co., Ltd
64-3, Dongtangihung-ro Dongtan-myeon,
Hwaseong-si, Gyeonggi-do, Korea
General product information:
1. Electronic components mounted on PWB with a 3S-1P Rechargeable Li-ion cell.
2. Battery cell
Model: PGF494397H++ is tested according to IEC 62133:2012
3. The designation 3ICP5/43/97 is the marking of IEC 62133 requirement for the battery.

Page 7 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
4 Parameter measurement tolerances P
Parameter measurement tolerances P
5 General safety considerations P
5.1 General P
5.2 Insulation and wiring P
The insulation resistance between the positive
terminal and externally exposed metal surfaces of
the battery (excluding electrical contact surfaces) is
not less than 5 MΩ
N/A
Insulation resistance (MΩ) ...................................... : —
Internal wiring and insulation are sufficient to
withstand maximum anticipated current, voltage and
temperature requirements
P
Orientation of wiring maintains adequate creepage
and clearance distances between conductors
P
Mechanical integrity of internal connections
accommodates reasonably foreseeable misuse
P
5.3 Venting P
Battery cases and cells incorporate a pressure relief
mechanism or are constructed so that they relieve
excessive internal pressure at a value and rate that
will preclude rupture, explosion and self-ignition
P
Encapsulation used to support cells within an outer
casing does not cause the battery to overheat during
normal operation nor inhibit pressure relief
N/A
5.4 Temperature/voltage/current management P
Batteries are designed such that abnormal
temperature rise conditions are prevented
P
Batteries are designed to be within temperature,
voltage and current limits specified by the cell
manufacturer
P
Batteries are provided with specifications and
charging instructions for equipment manufacturers
so that associated chargers are designed to
maintain charging within the temperature, voltage
and current limits specified
P
5.5 Terminal contacts P
Terminals have a clear polarity marking on the
external surface of the battery
P

Page 8 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
The size and shape of the terminal contacts ensure
that they can carry the maximum anticipated current
P
External terminal contact surfaces are formed from
conductive materials with good mechanical strength

and corrosion resistance
P
Terminal contacts are arranged to minimize the risk
of short circuits
P
5.6 Assembly of cells into batteries P
5.6.1 If there is more than one battery housed in a single
battery case, cells used in the assembly of each
battery have closely matched capacities, be of the
same design, be of the same chemistry and be from
the same manufacturer
3S-1P N/A
Each battery has an independent control and
protection
P
Manufacturers of cells make recommendations
about current, voltage and temperature limits so that
the battery manufacturer/designer may ensure
proper design and assembly
N/A
Batteries that are designed for the selective
discharge of a portion of their series connected cells
incorporate separate circuitry to prevent the cell
reversal caused by uneven discharges
N/A
Protective circuit components are added as
appropriate and consideration given to the end-
device application
P
When testing a battery, the manufacturer of the
battery provides a test report confirming the
compliance according to this standard
N/A
5.6.2 Design recommendation for lithium systems only P
For the battery consisting of a single cell or a single
cellblock:
- Charging voltage of the cell does not exceed the
upper limit of the charging voltage specified in
Clause 8.1.2, Table 4; or
N/A
- Charging voltage of the cell does not exceed the
different upper limit of the charging voltage
determined through Clause 8.1.2, NOTE 1.
N/A
For the battery consisting of series-connected plural
single cells or series-connected plural cellblocks:
- The voltages of any one of the single cells or single
cellblocks does not exceed the upper limit of the
charging voltage, specified in Clause 8.1.2, Table 4,
by monitoring the voltage of every single cell or the
single cellblocks; or
N/A

Page 9 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
- The voltages of any one of the single cells or single
cellblocks does not exceed the different upper limit
of the charging voltage, determined through Clause
8.1.2, NOTE 1, by monitoring the voltage of every
single cell or the single cellblocks
P
For the battery consisting of series-connected plural
single cells or series-connected plural cellblocks:
- Charging is stopped when the upper limit of the
charging voltage, specified in Clause 8.1.2, Table 4,
is exceeded for any one of the single cells or single
cellblocks by measuring the voltage of every single
cell or the single cellblocks; or
N/A
- Charging is stopped when the upper limit of the
different charging voltage, determined through
Clause 8.1.2, NOTE 1, is exceeded for any one of
the single cells or single cellblocks by measuring the
voltage of every single cell or the single cellblocks
P
5.7 Quality plan P
The manufacturer prepares and implements a
quality plan that defines procedures for the
inspection of materials, components, cells and
batteries and which covers the whole process of
producing each type of cell or battery
Refer to the ISO 9001 P
6 Type test conditions P
Tests were made with the number of cells or
batteries specified in Table 1 for nickel-cadmium
and nickel-metal hydride systems and Table 2 for
lithium systems, using cells or batteries that are not
more than six months old
Lithium System P
Unless noted otherwise in the test methods, testing
was conducted in an ambient of 20C  5C.
P
7 Specific requirements and tests (nickel systems) N/A
7.1 Charging procedure for test purposes N/A
7.2 Intended use N/A
7.2.1 Continuous low-rate charging (cells) N/A
Results: No fire. No explosion (See Table 7.2.1) N/A
7.2.2 Vibration N/A
Results: No fire. No explosion. No leakage (See Table 7.2.2) N/A
7.2.3 Moulded case stress at high ambient temperature N/A
Oven temperature (°C) ............................................... : —

Page 10 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
Results: No physical distortion of the battery casing
resulting in exposure if internal components
N/A
7.2.4 Temperature cycling N/A
Results: No fire. No explosion. No leakage. N/A
7.3 Reasonably foreseeable misuse N/A
7.3.1 Incorrect installation cell N/A
The test was carried out using:
- Four fully charged cells of the same brand, type,
size and age connected in series, with one of them
reversed; or
N/A
- A stabilized dc power supply. N/A
Results: No fire. No explosion.................................. : (See Table 7.3.1) N/A
7.3.2 External short circuit N/A
The cells or batteries were tested until one of the
following occurred:
- 24 hours elapsed; or
N/A
- The case temperature declined by 20% of the
maximum temperature rise
N/A
Results: No fire. No explosion.................................. : (See Table 7.3.2) N/A
7.3.3 Free fall N/A
Results: No fire. No explosion. N/A
7.3.4 Mechanical shock (crash hazard) N/A
Results: No fire. No explosion. No leakage. N/A
7.3.5 Thermal abuse N/A
Oven temperature (°C) ............................................... : —
Results: No fire. No explosion. N/A
7.3.6 Crushing of cells N/A
The crushing force was released upon:
- The maximum force of 13 kN  1 kN has been
applied; or
N/A
- An abrupt voltage drop of one-third of the original
voltage has been obtained
N/A
The cell is prismatic type and a second set of
samples was tested, rotated 90° around longitudinal
axis compared to the first set
N/A
Results: No fire. No explosion.................................. : (See Table 7.3.6) N/A
7.3.7 Low pressure N/A
Chamber pressure (kPa) ............................................ : —

Page 11 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
Results: No fire. No explosion. No leakage. N/A
7.3.8 Overcharge N/A
Results: No fire. No explosion.................................. : (See Table 7.3.8) N/A
7.3.9 Forced discharge N/A
Results: No fire. No explosion.................................. : (See Table 7.3.9) N/A
8 Specific requirements and tests (lithium systems) P
8.1 Charging procedures for test purposes P
8.1.1 First procedure:
This charging procedure applied to tests other than
those specified in 8.1.2
P
8.1.2 Second procedure:
This charging procedure applied to the tests of
8.3.1, 8.3.2, 8.3.4, 8.3.5, and 8.3.9
P
If a cell’s specified upper and/or lower charging
temperature exceeds values for the upper and/or
lower limit test temperatures of Table 4, the cells
were charged at the specified values plus 5 °C for
the upper limit and minus 5 °C for the lower limit
Charging temperature upper
limit: 45 °C
Charging temperature lower
limit: 10 °C
N/A
A valid rationale was provided to ensure the safety
of the cell (see Figure A.1) ....................................... :
N/A
For a different upper limit charging voltage (i.e.
other than for lithium cobalt oxide systems at 4,25
V), the applied upper limit charging voltage and
upper limit charging temperatures were adjusted
accordingly
Upper limit charging voltage:
4.45 Vdc (Cell)
P
A valid rationale was provided to ensure the safety
of the cell (see Figure A.1) ....................................... :
P
8.2 Intended use P
8.2.1 Continuous charging at constant voltage (cells) N/A
Results: No fire. No explosion.................................. : (See Table 8.2.1) N/A
8.2.2 Moulded case stress at high ambient temperature
(battery)
P
Oven temperature (°C) ............................................... : (70±2) °C —
Results: No physical distortion of the battery casing
resulting in exposure if internal components
P
8.3 Reasonably foreseeable misuse P
8.3.1 External short circuit (cell) N/A
The cells were tested until one of the following
occurred:
- 24 hours elapsed; or
N/A

Page 12 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
- The case temperature declined by 20% of the
maximum temperature rise
N/A
Results: No fire. No explosion.................................. : (See Table 8.3.1) N/A
8.3.2 External short circuit (battery) P
The cells were tested until one of the following
occurred:
- 24 hours elapsed; or
N/A
- The case temperature declined by 20% of the
maximum temperature rise
P
In case of rapid decline in short circuit current, the
battery pack remained on test for an additional one
hour after the current reached a low end steady
state condition
P
Results: No fire. No explosion.................................. : (See Table 8.3.2) P
8.3.3 Free fall P
Results: No fire. No explosion. P
8.3.4 Thermal abuse (cells) N/A
The cells were held at 130C  2C for:
- 10 minutes; or
N/A
- 30 minutes for large cells (gross mass of more
than 500 g as defined in IEC 62281)
N/A
Oven temperature (°C) ............................................... : —
Gross mass of cell (g) ................................................ : —
Results: No fire. No explosion. N/A
8.3.5 Crush (cells) N/A
The crushing force was released upon:
- The maximum force of 13 kN  1 kN has been
applied; or
N/A
- An abrupt voltage drop of one-third of the original
voltage has been obtained; or
N/A
- 10% of deformation has occurred compared to the
initial dimension
N/A
Results: No fire. No explosion.................................. : (See Table 8.3.5) N/A
8.3.6 Over-charging of battery P
Test was continued until the temperature of the
outer casing:
- Reached steady state conditions (less than 10°C
change in 30-minute period); or
N/A
- Returned to ambient P
Results: No fire. No explosion.................................. : (See Table 8.3.6) P

Page 13 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
8.3.7 Forced discharge (cells) N/A
Results: No fire. No explosion.................................. : (See Table 8.3.7) N/A
8.3.8 Transport tests P
Manufacturer’s documentation provided to show
compliance with UN Recommendations on
Transport of Dangerous Goods
See the enclosure Test report
for transport.
P
8.3.9 Design evaluation – Forced internal short circuit
(cells)
N/A
The cells complied with national requirement for ...... : —
The pressing was stopped upon:
- A voltage drop of 50 mV has been detected; or
N/A
- The pressing force of 800 N (cylindrical cells) or
400 N (prismatic cells) has been reached
N/A
Results: No fire ......................................................... : (See Table 8.3.9) N/A
9 Information for safety P
The manufacturer of secondary cells ensures that
information is provided about current, voltage and
temperature limits of their products.
N/A
The manufacturer of batteries ensures that
equipment manufacturers and, in the case of direct
sales, end-users are provided with information to
minimize and mitigate hazards.
P
Systems analyses performed by device
manufacturers to ensure that a particular battery
design prevents hazards from occurring during use
of a product
N/A
As appropriate, information relating to hazard
avoidance resulting from a system analysis is
provided to the end user .......................................... :
N/A
10 Marking P
10.1 Cell marking N/A
Cells marked as specified in the applicable cell
standards: IEC 61951-1, IEC 61951-2 or IEC 61960.
N/A
10.2 Battery marking P
Batteries marked in accordance with the
requirements for the cells from which they are
assembled.
3ICP5/43/97 P
Batteries marked with an appropriate caution
statement.
Refer to the user manual P
10.3 Other information P

Page 14 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
Storage and disposal instructions marked on or
supplied with the battery.
P
Recommended charging instructions marked on or
supplied with the battery.
P
11 Packaging P
The materials and packaging design are chosen so
as to prevent the development of unintentional
electrical conduction, corrosion of the terminals and
ingress of environmental contaminants.
See the enclosure package
instructions
P
Annex A Charging range of secondary lithium ion cells for safe use P
A.1 General P
A.2 Safety of lithium-ion secondary battery P
A.3 Consideration on charging voltage P
A.3.1 General P
A.3.2 Upper limit charging voltage N/A
A.3.2.1 General P
A.3.2.2 Explanation of safety viewpoint P
A.3.2.3 Safety requirements, when different upper limit
charging voltage is applied
4.45 Vdc P
A.4 Consideration of temperature and charging current P
A.4.1 General P
A.4.2 Recommended temperature range (10 to 45) °C P
A.4.2.1 General P
A.4.2.2 Safety consideration when a different recommended
temperature range is applied
P
A.4.3 High temperature range P
A.4.3.1 General P
A.4.3.2 Explanation of safety viewpoint P
A.4.3.3 Safety considerations when specifying charging
conditions in high temperature range high temperature: 45 °C P
A.4.3.4 Safety consideration when specifying new upper
limit in high temperature range
N/A
A.4.4 Low temperature range P
A.4.4.1 General P
A.4.4.2 Explanation of safety viewpoint P

Page 15 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
A.4.4.3 Safety considerations, when specifying charging
conditions in low temperature range lower temperature: 10 °C P
A.4.4.4 Safety considerations when specifying a new lower
limit in the low temperature range
N/A
A.4.5 Scope of the application of charging current N/A
A.5 Sample preparation N/A
A.5.1 General N/A
A.5.2 Insertion procedure for nickel particle to generate
internal short
N/A
The insertion procedure carried out at 20°C±5°C
and under -25 °C of dew point
N/A
A.5.3 Disassembly of charged cell N/A
A.5.4 Shape of nickel particle N/A
A.5.5 Insertion of nickel particle to cylindrical cell N/A
A.5.5.1 Insertion of nickel particle to winding core N/A
A.5.5.2 Mark the position of nickel particle on the both end
of winding core of the separator
N/A
A.5.6 Insertion of nickel particle to prismatic cell N/A

Page 16 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
TABLE: Critical components information P
Object/part no. Manufacturer/
trademark
Type/model Technical data Standard Mark(s) of
conformity 1)
Lithium-Ion
Rechargeable
Battery cell
SAMSUNG SDI
CO., LTD.
PGF494397H++ 3.85 Vdc,
3600 mAh
IEC
62133(2 nd
)
DEKRA
(Ref. Certif.
No.NL-44284)
PCB P & T CO LTD 2HF V-0, 130 °C UL 796 UL
Alt. Interchangeable Interchangeable V-0, 105 °C UL 796 UL
Control IC
(U1)
TEXAS
INSTRUMENTS
bq40z50-R2 VCC = 2.2 V ~ 26 V
V0 = 26 V,
TOPR =
(-40 ~ 85) °C
N/A N/A
Protection IC
(U2)
ABLIC Inc. S-8244AAAFN-
CEAT2z
VCU =
(4.450±0.025) V,
VCD =
(0.38±0.1) V
N/A N/A
FET
(Q1,Q2)
ALPHA &
OMEGA
SEMICONDUCT
OR
AON6590 VDS = 40 V,
ID (at VGS = 10 V) =
100 A
N/A N/A
FUSE
(F1)
POLYTRONICS
TECHNOLOGY
CORP.
CLM1612P1212
C Irated = 12 A,
Vmax = 36 V,
Ibreak = 50 A
IEC 60127-1
IEC 60127-4
TÜV Rheinland
PTC
(PTC1, PTC2,
PTC3)
POLYTRONICS
TECHNOLOGY
CORP.
SMD1210P350S
LR
Ihold : 3.50 A
Itrip : 7.0 A
Vmax : 6.0 V
Imax : 50 A
IEC 60730-
1
TÜV Rheinland
Thermistor
(TH1) LATTRON CO
LTD
LNJT103F-029-
25 (10 ±0.1) KΩ,
Operating temp =
(-50 ~ 90) °C
UL 1434 UL
Thermistor
(TH2)
LATTRON CO
LTD
LNSK16F103F (10 ±0.1) KΩ,
Operating temp =
(-40 ~ 125) °C
UL 1434 UL
Enclosure LOTTE
CHEMICAL
CORPORATION
PCP-2704(+) V-0, 80 °C
min 1.5 mm
UL 94 UL
Supplementary information:
1) Provided evidence ensures the agreed level of compliance. See OD-CB2039.

Page 17 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
7.2.1 TABLE: Continuous low rate charge (cells) N/A
Model Recommended
charging
method, (CC,
CV, or CC/CV)
Recommended
charging
voltage Vc,
(Vdc)
Recommended
charging
current Irec, (A)
OCV at start
of test, (Vdc)
Results
Supplementary information:
- No fire or explosion
- No leakage
- Leakage
- Fire
- Explosion
- Bulge
- Others (please explain)
7.2.2 TABLE: Vibration N/A
Model OCV at start of test, (Vdc) Results
Supplementary information:
- No fire or explosion
- No leakage
- Leakage
- Fire
- Explosion
- Bulge
- Others (please explain)

Page 18 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
7.3.1 TABLE: Incorrect installation (cells) N/A
Model OCV of reversed cell, (Vdc) Results
Supplementary information:
- No fire or explosion
- No leakage
- Leakage
- Fire
- Explosion
- Bulge
- Others (please explain)
7.3.2 TABLE: External short circuit N/A
Model Ambient (at
20C  5ºC or
55°C  5C)
OCV at start of
test, (Vdc)
Resistance of
circuit, ()
Maximum case
temperature
rise T, (C)
Results
Supplementary information:
- No fire or explosion
- No leakage
- Leakage
- Fire
- Explosion
- Bulge
- Others (please explain)

Page 19 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
7.3.6 TABLE: Crush N/A
Model OCV at start of test,
(Vdc)
OCV at removal of
crushing force, (Vdc)
Results
Supplementary information:
- No fire or explosion
- No leakage
- Leakage
- Fire
- Explosion
- Bulge
- Others (please explain)
7.3.8 TABLE: Overcharge N/A
Model OCV prior to
charging, (Vdc)
Maximum charge
current, (A)
Time for
charging, (hours)
Results
Supplementary information:
- No fire or explosion
- No leakage
- Leakage
- Fire
- Explosion
- Bulge
- Others (please explain)

Page 20 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B

8.2.1 TABLE: Continuous charging at constant voltage (cells) N/A
Model Recommended
charging voltage
Vc, (Vdc)
Recommended
charging current
Irec, (A)
OCV at start of
test, (Vdc)
Results
Supplementary information:
- No fire or explosion
- No leakage
- Leakage
- Fire
- Explosion
- Bulge
- Others (please explain)

Page 21 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
8.3.1 TABLE: External short circuit (cell) N/A
Model Ambient, (C) OCV at start of
test, (Vdc)
Resistance of
circuit, ()
Maximum case
temperature
rise T, (C)
Results
Samples charged at charging temperature upper limit C
Samples charged at charging temperature lower limit C
Supplementary information:
- No fire or explosion
- No leakage
- Leakage
- Fire
- Explosion
- Bulge
- Others (please explain)

Page 22 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
8.3.2 TABLE: External short circuit (battery) P
Model Ambient, (C) OCV at start of
test, (Vdc)
Resistance of
circuit, ()
Maximum case
temperature
rise T, (C)
Results
Samples charged at charging temperature upper limit 45 C
ELT-3S1PA
(ESC-1)
56.30 12.377 0.096 0 No fire or
explosion
ELT-3S1PA
(ESC-2)
56.30 12.378 0.097 0.10 No fire or
explosion
ELT-3S1PA
(ESC-3)
56.30 12.374 0.096 0 No fire or
explosion
ELT-3S1PA
(ESC-4)
56.30 12.381 0.097 0.10 No fire or
explosion
ELT-3S1PA
(ESC-5)
56.30 12.383 0.095 0 No fire or
explosion
Samples charged at charging temperature lower limit 10 C
ELT-3S1PA
(ESC-6)
55.60 12.179 0.081 0 No fire or
explosion
ELT-3S1PA
(ESC-7)
55.60 12.174 0.085 0.35 No fire or
explosion
ELT-3S1PA
(ESC-8)
55.60 12.182 0.084 0.35 No fire or
explosion
ELT-3S1PA
(ESC-9)
55.60 12.191 0.085 0.20 No fire or
explosion
ELT-3S1PA
(ESC-10)
55.60 12.194 0.082 0.20 No fire or
explosion
Supplementary information:
- No fire or explosion
- No leakage
- Leakage
- Fire
- Explosion
- Bulge
- Others (please explain)

Page 23 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
8.3.5 TABLE: Crush N/A
Model OCV at start of
test, (Vdc)
OCV at
removal of
crushing force,
(Vdc)
Width/
diameter of
cell before
crush, (mm)
Required
deformation
for crush,
(mm)
Results
Samples charged at charging temperature upper limit C
Samples charged at charging temperature lower limit C
Supplementary information:
- No fire or explosion
- No leakage
- Leakage
- Fire
- Explosion
- Bulge
- Others (please explain)

Page 24 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
8.3.6 TABLE: Over-charging of battery P
Constant charging current (A)...................................: 6.40 
Supply voltage (Vdc) ...................................................: 15.0 
Model OCV before
charging, (Vdc)
Resistance of
circuit, ()
Maximum outer
casing temperature,
(C)
Results
ELT-3S1PA
(OC-1)
9.630 N/A 22.60 No fire or
explosion
ELT-3S1PA
(OC-2)
9.929 N/A 21.60 No fire or
explosion
ELT-3S1PA
(OC-3)
9.917 N/A 21.50 No fire or
explosion
ELT-3S1PA
(OC-4)
9.898 N/A 21.80 No fire or
explosion
ELT-3S1PA
(OC-5)
9.976 N/A 21.80 No fire or
explosion
Supplementary information:
- No fire or explosion
- No leakage
- Leakage
- Fire
- Explosion
- Bulge
- Others (please explain)

Page 25 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
8.3.7 TABLE: Forced discharge (cells) N/A
Model OCV before
application of
reverse charge,
(Vdc)
Measured
Reverse charge It,
(A)
Time for reversed
charge, (minutes)
Results
Supplementary information:
- No fire or explosion
- No leakage
- Leakage
- Fire
- Explosion
- Bulge
- Others (please explain)

Page 26 of 26 Report No. HCT-BA-1801-CB002
IEC 62133
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC62133B
8.3.9 TABLE: Forced internal short circuit (cells) N/A
Model Chamber
ambient, (C)
OCV at start of
test, (Vdc)
Particle
location 1)
Maximum
applied
pressure, (N)
Results
Supplementary information:
1) Identify one of the following:
1: Nickel particle inserted between positive and negative (active material) coated area.
2: Nickel particle inserted between positive aluminium foil and negative active material coated area.
- No fire or explosion
- No leakage
- Leakage
- Fire
- Explosion
- Bulge
- Others (please explain)

Page 1 of 20 Report No.: HCT-BA-1801-CB002
Enclosures
Type Description
Diagrams Circuit diagram of PCM
Instructions Recommendations to equipment manufacturers and
battery assemblers and the end-users
Miscellaneous Package instructions
Miscellaneous Specifications of battery
Miscellaneous Quality management system certificate
Photographs Overall view, parts and PCM side
Test report for transport UN manual of testes and criteria, Section 38.3

Page 2 of 20 Report No.: HCT-BA-1801-CB002
Circuit diagram of PCM

Page 3 of 20 Report No.: HCT-BA-1801-CB002
Recommendations to equipment manufacturers and battery assemblers and the end-users

Page 4 of 20 Report No.: HCT-BA-1801-CB002
Package instructions

Page 5 of 20 Report No.: HCT-BA-1801-CB002
Specifications of battery

Page 6 of 20 Report No.: HCT-BA-1801-CB002
Quality management system Certificate

Page 7 of 20 Report No.: HCT-BA-1801-CB002
Photographs

Page 8 of 20 Report No.: HCT-BA-1801-CB002
Photographs

Page 9 of 20 Report No.: HCT-BA-1801-CB002
Photographs

Page 10 of 20 Report No.: HCT-BA-1801-CB002
UN manual of tests and criteria, Section 38.3

Page 11 of 20 Report No.: HCT-BA-1801-CB002
UN manual of tests and criteria, Section 38.3

Page 12 of 20 Report No.: HCT-BA-1801-CB002
UN manual of tests and criteria, Section 38.3

Page 13 of 20 Report No.: HCT-BA-1801-CB002
UN manual of tests and criteria, Section 38.3

Page 14 of 20 Report No.: HCT-BA-1801-CB002
UN manual of tests and criteria, Section 38.3

Page 15 of 20 Report No.: HCT-BA-1801-CB002
UN manual of tests and criteria, Section 38.3

Page 16 of 20 Report No.: HCT-BA-1801-CB002
UN manual of tests and criteria, Section 38.3

Page 17 of 20 Report No.: HCT-BA-1801-CB002
UN manual of tests and criteria, Section 38.3

Page 18 of 20 Report No.: HCT-BA-1801-CB002
UN manual of tests and criteria, Section 38.3

Page 19 of 20 Report No.: HCT-BA-1801-CB002
UN manual of tests and criteria, Section 38.3

Page 20 of 20 Report No.: HCT-BA-1801-CB002
UN manual of tests and criteria, Section 38.3

Attachment 7
Block diagram

Attachment 7
Block diagram
Page 1 of 1
Report No. REP001824
