queueId: ingest-1781569954421-19bs
sourcePath: raw/sources/DHF (인허가)/03_A1417MCW, A1717MCW, F1417MCW/05_설계개발 검증 및 유효성 확인/15_규격 Test/1. [A1417MCW, A1717MCW, F1417MCW] IEC 60601-1 CB Certificate (3.1).pdf
combinedPath: raw/sources/_preprocessed/DHF (인허가)/_combined/edbd04ec5014/1. [A1417MCW, A1717MCW, F1417MCW] IEC 60601-1 CB Certificate (3.1)__edbd04ec5014_combined.txt
canonicalGroupId: 4872416d85f5
productSignal: HAD/A/F 1417-1717
authoritySignal: general
pilotRank: 10

SOURCE_TEXT
Disclaimer: This document is controlled and has been released electronically.
Only the version on the IECEE Website is the current document version
Ref. Certif. No.
NO124542
IEC SYSTEM FOR MUTUAL RECOGNITION OF TEST CERTIFICATES FOR ELECTRICAL EQUIPMENT
(IECEE) CB SCHEME
CB TEST CERTIFICATE
Product Digital Flat Panel X-ray Detector
Name and address of the applicant H&abyz Co., Ltd.
1F, 2-dong, 41-16, Cheoinseong-ro, Namsa-myeon,
Cheoin-gu, Yongin-si, Gyeonggi-do
Korea, Republic of
Name and address of the manufacturer H&abyz Co., Ltd.
1F, 2-dong, 41-16, Cheoinseong-ro, Namsa-myeon,
Cheoin-gu, Yongin-si, Gyeonggi-do
Korea, Republic of
Name and address of the factory H&abyz Co., Ltd.
1F, 2-dong, 41-16, Cheoinseong-ro, Namsa-myeon,
Cheoin-gu, Yongin-si, Gyeonggi-do
Korea, Republic of
Note: When more than one factory, please report on page 2 Additional Information on page 2
Ratings and principal characteristics Digital Flat Panel X-ray Detector: 3 A, 16 Vdc or
Internally powered
Power supply box: (Input) 1.0 A, 100-240 V~, 50/60 Hz,
Cl. I or 3 A, 24 Vdc; (Output) 3 A, 16 Vdc
Trademark / Brand (if any)
Customer’s Testing Facility (CTF) Stage used
Model / Type Ref. A1717MCW; A1417MCW; F1417MCW
Additional information (if necessary may also be
reported on page 2) Classification: See summary of testing in test report for
detail.
In addition, all applicable clauses of IEC 62366:2007 +
AMD1:2014 have been addressed.
Additional Information on page 2
A sample of the product was tested and found
to be in conformity with IEC 60601-1-6:2010, IEC 60601-1-6:2010/AMD1:2013
IEC 60601-1:2005, IEC 60601-1:2005/AMD1:2012
As shown in the Test Report Ref. No. which
forms part of this Certificate REP001824 and REP001824_1
This CB Test Certificate is issued by the National Certification Body
Philip Pedersens vei 11,
NO-1366 Lysaker, Norway
Date: 08-11-2022 Signature: Jiyea Gim
Certification Department
