queueId: ingest-1781569954377-7dq
sourcePath: raw/sources/RA/04_제품별 인허가 진행 문서/05_Blue (G1417MCW 외 7종)/▶ 국내 제조인증/2. 250402 보완/1. 보완_250410/03 기술문서 심사에 관한 자료/03 제품의 성능 및 안전을 확인하기 위한 자료/04 성능에 관한 자료/1. Cybersecurity/A-CRMR-BLU_Cybersecurity Risk Management Report.docx
combinedPath: raw/sources/_preprocessed/RA/_combined/ef422cdeca38/A-CRMR-BLU_Cybersecurity Risk Management Report__ef422cdeca38_combined.txt
canonicalGroupId: 57aa530b3175
productSignal: Unclassified
authoritySignal: MFDS/domestic
pilotRank: 25

SOURCE_TEXT
Cybersecurity

Risk Management Report

Product name: Digital Flat Panel X-ray Detector

Model name: G1417CW/G1717CW/G1417FW/G1717FW/

G1417CWP/G1717CWP/G1417FWP/G1717FWP

Name

Position

Date

Signature

Prepared by

Han, Jimin

R&D team

December 05, 2024

Reviewed by

Kim, Myeongseop

R&D Team Reader

December 05, 2024

Approved by

Hur, Namkyu

Quality Management Representative

December 05, 2024

Revision History

Revision No.

Rev. Date

Revision Description

0

2024.12.05

Initial



Contents

1. Purpose 4

2. Summary 4

3. Reference 4

4. Risk management process 6

5. Risk analysis 7

6. Identification of Cybersecurity Risks 21

7. Risks Assessment 22

8. Mitigation Implementation 23

9. Identified Risks by Vulnerability category 24

10. Risk evaluation 24

11. Risk control 25

12. Evaluation of overall residual risk 28

13. Risk management review 28

14. Production and post-production activities 29

15. Reference 31

Purpose

The purpose of this report is making sure for sale and usage of the product to satisfy the

safe and expected result considering the intended purpose of G1417CW/G1717CW/G1417FW/G1717FW/G1417CWP/G1717CWP/G1417FWP/G1717FWP as preparation of cyber security risk management system in accordance with ISO 14971:2019,

TR 24971:2020, AAMI TIR 57. After identifying all hazards and deciding the risk based on the

result of decision in severance and occurrence possibility and judging the risk as acceptance

level, and unacceptance level, it reduces hazard with establishing risk reduction measures.

Executing this process continuously, it distinguishes all risks from risk controls, deciding

identified risk and it pursues to remove or reduce risks through the activity of continuous

risk management.

Summary

This risk management report is prepared for the G1417CW/G1717CW/G1417FW/G1717FW/

G1417CWP/G1717CWP/G1417FWP/G1717FWP in accordance with risk management procedure and risk management plan in a risk management process, prior to the release for commercial distribution of the G1417CW/G1717CW/G1417FW/G1717FW/G1417CWP/G1717CWP/

G1417FWP/G1717FWP.

This risk management report ensures the following:

- the risk management plan has been appropriately implemented

- the overall residual risk is acceptable

- appropriate metho ds are in place to obtain relevant production and post production

information.

Reference

Standard

Title

ISO 14971

Medical devices - Application of risk management to medical devices

IEC 60601-1

Medical electrical equipment - General requirements for basic safety and essential performance

IEC 60601-1-2

Medical electrical equipment – Part 1-2: General requirements for basic safety and essential performance – Collateral standard: Electromagnetic disturbances – Requirements and tests

IEC 62304

Medical device software - Software life-cycle processes

IEC 62366-1

Medical devices - Application of usability engineering to medical devices

IEC 60601-1-6

Medical electrical equipment - Part 1-6: General requirements for basic safety and essential performance - Collateral standard: Usability

ISO 15223-1

Medical devices—Symbols to be used with medical device labels, labeling and information to be supplied -Part 1: General requirements

AAMI TIR 57

Principles for medical device security

NIST Special

Publication 800 30

Guide for Conducting Risk Assessments

Cybersecurity in

Medical Devices

Cybersecurity in Medical Devices: Quality System Considerations and Content of Premarket Submissions

Risk management process

Risk management process needs to be iterative, covering each risk in turn, and returning to earlier

steps if risk control measures introduce new hazards or if new information becomes available.

Risk analysis

Risk analysis process

Risk analysis is performed to identify the intended use and the characteristics related to

the safety of the medical device, and the estimation of the risk(s) for each hazardous

situation according to the risk management procedure and risk management plan.

General description

Product name

Digital Flat Panel X-ray Detector

Model name

G1417CW/G1717CW/G1417FW/G1717FW/

G1417CWP/G1717CWP/G1417FWP/G1717FWP

Manufacturer

H&abyz Co., Ltd.

Manufacturer address

1F, 2-dong, 41-16 Cheoinseong-ro, Namsa-eup, Cheoin-gu, Yongin-si, Gyeonggi-do, Republic of Korea

Intended use

G1417/G1717 Series are digital flat panel detectors that is used for screening and diagnosis of disease of injury. These detectors are intended for use by a qualified/trained doctor or technician on both adult subjects for taking diagnostic radiographic exposures of the skull, spinal column, chest, abdomen, extremities, and other body parts.

These detectors are not intended to be used for mammography applications.

Main body Exterior

G1417 Series

Front

Rear

Side

G1717 Series

Front

Rear

Side

Components

No

Component

Image

Q’ty

Note

1

Battery

2ea

MBP-3S1P33330-HAZ

2

AC Cord

1ea

100-240V

3

Adaptor

1ea

Input:

100-240V~

50-60Hz

1.3A(1.3A-0.5A)

Output:

+15V, 6.0A

4

Gender cable

1ea

5

LAN Cable

1ea

UTP LAN Cable

(5m, Direct)

1ea

UTP LAN Cable

(15m, Direct)

6

Battery Recharger

Optional

7

Recharger Adaptor

Optional

65W

USB-C

8

Recharger Adaptor

Power Cord

Optional

9

USB

Soft-copy User manual is stored inside the USB and provided to the customer.

10

Deco Sheet

The design of the deco sheet attached to the detector can be changed depending on the customer’s request

11

Switch Box

Optional

12

Exposure Switch

Optional

13

USB Cable

Optional

14

Trigger Cable

Optional

Specification

Item

Specifications

G1417 Series

G1717 Series

Model Name

G1417CW

G1417CWP

G1417FW

G1417FWP

G1717CW

G1717CWP

G1717FW

G1717FWP

CsI Deposition Thickness

300µm

500µm

300µm

500µm

300µm

500µm

300µm

500µm

Image Sensor

PIN-TFT

(a-Si, IGZO)

Flexible PIN-TFT

(a-Si, IGZO)

PIN-TFT

(a-Si, IGZO)

Flexible PIN-TFT

(a-Si, IGZO)

X-ray Scintillator Type

Csl

Pixel Pitch

140㎛

Field of View

14 x 17 inch

17 x 17 inch

Effective Area

350 x 427.3 mm

425.6 x 425.6 mm

430.1 x 430.1 mm

Effective Array

2500 x 3052

3040 x 3040

3072 x 3072

Grayscale

14, 16bit

Spatial Resolution

3.57lp/mm

Image Acquisition Time

(Wired)

~3sec

Image Acquisition Time

(Wireless)

~4sec

Cycle Time

8sec

IP Range

IP68

Power Supply

Powered from Gender via tether interface Cable: DC 15V, Max 2.0A

Powered via AC-DC adaptor: DC 15V, Max 6.0A

Powered via Battery Recharger: DC 15V, Max 1.3A (Each)

Powered via 2 battery packs: DC 9~12.6, Max 77.9W

Power Consumption

Max 22.5W (w/o battery charged)

Max 52.5W (when recharging battery)

Dimensions

(H x W x D)

384.5㎜ x 460.5㎜ x 15.7㎜

460.5㎜ x 460.5㎜ x 15.7㎜

Weight

(Maximum)

3.1kg

3.3kg

2.9kg

3.1kg

3.6kg

3.8kg

3.4kg

3.6kg

Software information

Program Language: Microsoft Visual Professional 2022, C#

Off-the-shelf: None

Software name: AXD

Version: Ver 1.0.0

Identification of the person(s) and organization who carried out the risk analysis & Scope and date of the risk analysis.

Risk management phase

Risk management sub-phase

Analysis date

Responsible person

Risk analysis

Identification of assets

2024.12.05

R&D team

R&D Developer

RA team

Test engineer (QC)

Identification of threats

Identification of Vulnerabilities

STRIDE Classification of identified risk

Estimation of the risks for each threat event

Intended use and reasonably foreseeable misuse & Identification of characteristics related to the safety

Intended medical indication

G1417/G1717 Series are digital flat panel detectors that is used for screening and diagnosis of disease of injury. These detectors are intended for use by a qualified/trained doctor or technician on both adult subjects for taking diagnostic radiographic exposures of the skull, spinal column, chest, abdomen, extremities, and other body parts.

These detectors are not intended to be used for mammography applications.

Intended PATIENT population

Local regulations should be reviewed before using those who have limitations in X-rays due to health issues.

Limitations of the intended patient population include:

Weight: No limit

Age: Adult and Children (except infants)

Sex: No limit

Health status: No limit (except pregnant women)

Intended part of the body or type of tissue applied to or interacted with

Human body parts (e.g. Head, Chest, Spine, Abdomen, Hand, Feet, and Internal organs)

Intended USER PROFILE

Item

Details

Age

Age that person can obtain the license of Radiological Technologist/

Radiographer/ Radiologist or a license equal to it.

Sex

No limitation

Nationality

No limitation

Education

Radiological Technologist or person who has a license equal to it.

Knowledge

Radiological Technologist or person who has a license equal to it.

Language

Can read and understand English.

Experience

Necessary. Every operator needs to take training for operating the equipment

before using the equipment.

Permissible impairments

Mild reading eyesight impairment or corrected eyesight on log MAR 0.2(6/10 or 20/32)

Equipment along the one touch or grasp the arm / hand

Average degree of age-related short-term memory damage

Impaired by 40% resulting in 60% of normal hearing at 500 Hz to 2 kHz.

The result of identification of characteristics that could impact on safety by ISO/TR 24971:2020, Annex A.2

Questions (ISO/TR 24971:2020 Annex A)

A or

N/A

Characteristics related to the safety

A.2.1. What is the intended use and how is the medical device to be used?

A

The G1417CW/G1717CW/G1417FW/G1717FW/

G1417CWP/G1717CWP/G1417FWP/G1717FWP (Digital Flat Panel X-ray Detector), Digital Flat Panel X-Ray Detector is indicated for digital imaging solution designed for providing general radiographic diagnosis of human anatomy targeting both adult and children. It is intended to replace film based radiographic diagnostic systems and provide more precise case diagnosis for physicians and radiologists.

What is the medical device’s role relative to:

diagnosis, prevention, monitoring, treatment or alleviation of disease,

A

The G1417CW/G1717CW/G1417FW/G1717FW/

G1417CWP/G1717CWP/G1417FWP/G1717FWP (Digital Flat Panel X-Ray Detector) is indicated for digital imaging solution designed for providing general radiographic diagnosis of human anatomy targeting all people. It is intended to replace film based radiographic diagnostic systems and provide more precise case diagnosis for physicians and radiologists.

diagnosis, monitoring, treatment or alleviation of or compensation for an injury,

investigation, replacement, modification or support of anatomy or a physiological process, or

N/A

control of conception?

N/A

what are the indications for use?

(e.g. patient population, user profile, use environment)?

A

It is a tool for acquiring images of human anatomy for physicians and radiologists to diagnose and monitor a patient's condition. The general clinical applications include musculoskeletal imaging to diagnose and monitor bone, chest imaging to diagnose and monitor lung problems, and abdominal imaging and monitor to diagnose intestines problems.

Adult and Children (except infants)Patient group/state: except pregnant women

Disease: Radiographic imaging of human body parts such as head, Chest, spinal, abdominal, particular, hand, foot and other internal organs

what are the contra-indications?

A

Local regulations should be reviewed before using to those who have limitations in X-rays due to health issues. Make sure to check the conditions of X-ray irradiation in advance.

Not to be used for mammography.

Not to be used for infant and pregnant women.

Not to be used for fluoroscopy and angiography.

does the medical device sustain or support life?

N/A

The G1417CW/G1717CW/G1417FW/G1717FW/

G1417CWP/G1717CWP/G1417FWP/G1717FWP is not a life supporting device.

is special intervention necessary in the case of failure of the medical device?

N/A

In case of failure, troubleshooted by the manufacturer.

can the performance of the medical device be impacted in the event of a security breach (performance degradation or loss of availability)?

A

The event of a security breach may affect the performance of the medical device.

can unauthorized access, unauthorized activities, or loss of data affect the medical device safety?

A

Unauthorized access, unauthorized operation, or data loss may affect the performance of the medical device.

A.2.2. Is the medical device intended to be implanted?

N/A

Not intended to be implanted.

the location of implantation

the characteristics of the patient population

age weight, physical activity

the effect of ageing on implant performance

the expected lifetime of the implant

the reversibility of the implantation.

the implant can be modified or configured while implanted

the access connection to perform this modification or configuration (e.g, physical access point or wireless connection to the implanted medical device).

A.2.3 Is the medical device intended to be in contact with the patient or other persons?

A

Patient contacts the front of the detector in less than 10 minutes.

the nature of the intended contact - surface contact, invasive contact, or implantation

Patient contacts the front of the detector

the period and frequency of contact.

less than 10 minutes

A.2.4 What materials or components are utilized in the medical device or are used with, or are in contact with, the medical device?

N/A

This product is not used with other materials or components.

compatibility with relevant substances;

compatibility with tissues or body fluids;

whether characteristics relevant to safety are known;

is the medical device manufactured utilizing materials of animal origin?

A.2.5 Is energy delivered to or extracted from the patient?

N/A

x-ray generator which is generated x-ray isn’t our product. But There is indirect effect. x-ray ionizing radiation which is generated from x-ray generator transfers to patient.

the type of energy transferred;

its control, quality, quantity, intensity and duration;

whether energy levels are higher than those currently used for similar devices.

A.2.6 Are substances delivered to or extracted from the patient?

N/A

No substances delivered to and/or extracted from the patient.

whether the substance is delivered or extracted

whether it is a single substance or range of substance

the maximum and minimum transfer rates and control thereof.

A.2.7 Are biological materials processed by the medical device for subsequent re-use, transfusion or transplantation? Factors that should be considered include the type of process and substance(s) processed (e.g. autotransfusion, dialysis, blood component or cell therapy processing).

N/A

This product does not process biological materials.

A.2.8 Is the medical device supplied sterile or intended to be sterilized by the user, or are other microbiological controls applicable? Factors that should be considered include

N/A

This product dose not be sterilized.

whether the medical device is intended for single use or re-use packaging

shelf-life issues

limitation on the number of re-use cycles

method of product sterilization

the impact of other sterilization methods not intended by the manufacturer.

A.2.9 Is the medical device intended to be routinely cleaned and disinfected by the user?

A

The G1417CW/G1717CW/G1417FW/G1717FW/

G1417CWP/G1717CWP/G1417FWP/G1717FWP is required to be routinely cleaned using soft, dry cloth after using the product.

the types of cleaning

disinfecting agents to be used and any limitations on the number of cleaning cycles.

can the design of the medical device influence the effectiveness of routine cleaning and disinfection?

the effect of cleaning and disinfecting agents on the safety or performance of the medical device.

A.2.10 Is the medical device intended to modify the patient environment?

N/A

It is not intended to modify the patient

environment.

But is medical device for radiography diagnostic.

temperature; humidity;

atmospheric gas composition; pressure; light.

A.2.11 Are measurements taken?

N/A

The G1417CW/G1717CW/G1417FW/G1717FW/

G1417CWP/G1717CWP/G1417FWP/G1717FWP is not a medical device used for measuring.

the variables measured and the accuracy and the precision of the measurement result:

whether the measurement apparatus or data can be compromised

The need for calibration and maintenance

A.2.12 Is the medical device interpretative?

N/A

The G1417CW/G1717CW/G1417FW/G1717FW/

G1417CWP/G1717CWP/G1417FWP/G1717FWP is not a medical device used for interpreting.

whether conclusions are presented by the medical device from input or acquired data,

the algorithms used, and confidence limits.

Special attention should be given to unintended applications of the data or algorithm.

unauthorized manipulation or changes to algorithms and data

A.2.13 Is the medical device intended for use in conjunction with other medical devices, medicines or other medical technologies?

N/A

Not intended for use in conjunction with other medical devices, medicines, or other medical technologies.

identifying any other medical devices, medicines or other medical technologies that can be involved 

the potential problem associated with interactions

(such as the medical device impacting the performance of other medical devices)

whether the patient follows the instructions for the therapy.

A.2.14 Are there unwanted outputs of energy or substances?

A

This product can generate unwanted output of energy.

Energy-related factors that should be considered include noise and vibration, heat, radiation (including ionizing, non-ionizing, and ultraviolet/visible/infrared radiation), contact temperatures, leakage currents, and electric or magnetic fields.

A

This product can generate unwanted output of energy by Magnetic of leakage current and electromagnetic etc.

Also, because our product was used integrated with x-ray generator, can generate scattered x-ray. But the product was passed Safety and EMC test.

Substance-related factors that should be considered include substances used in manufacturing, cleaning or testing having unwanted physiological effects if they remain in the product.

N/A

Other substance-related factors that should be considered include discharge of chemicals, waste products, and body fluids.

N/A

A.2.15 Is the medical device susceptible to environmental influences?

A

This product is susceptible to environmental influences.

the operational, transport and storage environment. These include light, temperature, humidity, vibrations, spillage, susceptibility to variations in power and cooling supplies, and electromagnetic interference.

A

Operating Environment

- Temperature: 10℃ to 35℃

- Humidity: 20 % to 75 % relative humidity (non-condensing)

- Air Pressure: 700 hPa to 1060 hPa

Storage and Transit Environment

- Temperature: -20 ℃ to 55 ℃

- Humidity: 10 % to 95% relative humidity (non-condensing)

- Air Pressure: 500 hPa to 1060 hPa

A.2.16 Does the medical device influence the environment?

A

This product influences the environment.

the effects on power and cooling supplies;

A

Must use power voltage AC (100-240) V

emission of toxic materials;

N/A

There is no connect with toxic chemical.

the generation of electromagnetic disturbance.

A

Electromagnetic waves can generate

because of product which uses electricity.

A.2.17 Does the medical device require consumables or accessories?

A

The switch box, batteries and charger etc. are included to product as component

specifications for such consumables or accessories

A

- Battery cover is consumable parts, so these parts should be replaced periodically after more than 2500 use. (3 times/day per week, expected 3 years).

- Battery: 11.55V, 3330mAh

- Battery Recharger: Input: 19.0V, 3.4A / Output: 12.6V, 1.5A (each)

any restrictions placed upon users in their selection of these.

A

Be sure to recharge the battery by using the detector or the battery recharger provided by H&abyz.

When using battery recharger, always use the battery provided by H&abyz.

When using battery recharger, be sure to use Adapter Provided by H&abyz.

A.2.18 Is maintenance or calibration necessary?

A

Our product need maintenance or calibration in case of necessity.

whether maintenance or calibration are to be carried out by the users or by a specialist;

are special substances or equipment necessary for proper maintenance or calibration?

traceability of the calibrator values to a higher order reference

how to determine when maintenance or recalibration is needed

how to verify that calibration is (still) acceptable

A.2.19 Does the medical device contain software?

A

The product contains software.

whether software is intended to be installed, verified, modified or exchanged by the operator or user or by a specialist, and the authenticity of a software update.

A.2.20 Does the medical device allow access to information?

A

AC/DC adapter can be connected to the PC with a Gender Cable.

The detector can be connected to a PC via Wi-Fi.

accessible Ethernet ports, USB ports, serial ports, and removable hard drives.

A.2.21 Does the medical device store data critical to patient care?

N/A

This product does not store data.

the possibility of the data being modified or corrupted

unauthorized access to the data, and the consequences for the patients.

A.2.22 Does the medical device have a restricted shelf-life?

N/A

This product hasn’t shelf-life because of a non-sterilized device

the medical device can deteriorate over time

the impact of storage conditions and primary packaging

the communication of the expiry date (by labelling or an indicator)

possibility of use after the expiry date

the disposal of expired medical devices

A.2.23 Are there any delayed or long-term use effects?

A

Damage of the label, degeneration caused by long time use of product

ergonomic and cumulative effects.

(Examples could include pumps for saline that corrode over time, mechanical fatigue, loosening of straps and attachments, vibration effects, labels that wear or fall off, long-term material degradation.)

A.2.24 To what mechanical forces will the medical device be subjected?

N/A

There are no mechanical forces

The forces to which the medical device will be subjected are under the control of the user or controlled by interaction with other persons.

A.2.25 What determines the lifetime of the medical device?

A

Electrolytic condenser included in AC/DC adapter determines life.

battery depletion, deterioration of materials and failure of components due to ageing, wear, fatigue or repeated use. The availability of spare parts should be considered as well?

A.2.26 Is the medical device intended for single use?

N/A

This product is not intended for single use.

whether the medical device self-destructs after use

whether it is obvious to the user that the medical device has been used.

A.2.27 Is safe decommissioning or disposal of the medical device necessary?

Factors that should be considered include:

A

When do disposal, the product should disposal according to decided method by hospital.

The waste products that are generated during the disposal of the medical device itself, and the proper sanitization (removal) of all sensitive data on the medical device. For example, does it contain hazardous material (e.g, toxic chemical or biological agent), or is the material recyclable? If the medical device stores data, proper handling and security of the stored data should be considered, including data removal and retention.

A.2.28 Does installation or use of the medical device require special training or special skills?

A

The product should be installed by professional engineer.

the complexity and novelty of the medical device and the knowledge, skills and ability of the persons installing, maintaining or using the medical device. This can include training, education, competence assessment, certification or qualification.

A.2.29 How will information for safety be provided?

A

whether information will be provided directly to the end user by the manufacturer or will it involve the participation of third parties such as installers, care providers, health care professionals, laboratory directors or pharmacists and whether this will have implications for training

A

Caution and use method were recorded in user manual and technical manual.

commissioning and transferring to the end user and whether it is likely/possible that installation can be carried out by people without the necessary skills

based on the type and expected lifetime of the medical device, whether re-training or re-certification of users or service personnel would be indicated

A

The product should be installed by professional engineer.

Operator and engineers need to re-training.

A.2.30 Are new manufacturing processes established or introduced?

N/A

New manufacturing process is no necessity.

the application of new or innovative technology and changes in the scale of production. (This can also involve changes in contract manufacturing, suppliers and vendors.)

A.2.31 Is successful application of the medical device dependent on the usability of the user interface?

A

User interface have specified design features.

A.2.31.1 Can the user interface design features contribute to use error?

A

User interface such as potential use error factor etc. should be prepared exactly in design step.

control and indicators

symbols used

ergonomic features

physical design and layout

hierarchy of operation

menus for software-driven medical devices

visibility of warnings

audibility of alarms

standardisation of colour coding

A.2.31.2 Is the medical device used in an environment where distractions can cause use error?

N/A

The product shall be used in the hospital only.

It is used in a place that maintains proper temperature and humidity, and in a quiet room, and is not affected by usage errors in a distracting environment.

the consequence of use error

whether the distractions are commonplace

whether the user can be disturbed by an infrequent distraction

whether repetitive stress can reduce the user’s awareness or attention.

A.2.31.3 Does the medical device have connecting parts or accessories?

A

The switch box, batteries and battery recharger etc. are included to product as component.

the possibility of wrong connections

similarity to other products’ connections

connection force

feedback on connection integrity

over- and under tightening

A.2.31.4 Does the medical device have a control interface?

A

The product is controlled by software program.

spacing, coding, grouping, mapping

mode of feedback

blunders, slips, control differentiation

visibility, direction of activation or change, discrete, reversibility

A.2.31.5 Does the medical device display information?

A

Detected medical image information is displayed by PC.

visibility in various environments, orientation, the visual capabilities of the user

populations and perspectives

clarity of the presented information, units, colour coding, and the accessibility of critical information.

A.2.31.6 Is the medical device controlled by a menu?

A

Is controlled through ready, exposure button and state display LED etc.

Explains how to operate in the user manual.

complexity and number of layers, awareness of state, location of settings, navigation method, number of steps per action

sequence clarity and memorization problems, and importance of control function relative to its accessibility and the impact of deviating from specified operating procedures

A.2.31.7 Is the successful use of the medical device dependent on a user’s knowledge, skills and abilities?

A

a) Education: at least have the ability to read the manual

b) Knowledge: User must be read and understand user manual.

c) Language understanding: Language displayed on the label or user manual.

d) Experience: Radiologist

e) To allow a disability:

- Mild reading eyesight impairment or corrected eyesight on log MAR 0.2(6/10 or 20/32)

- Equipment along the one touch or grasp the arm / hand

- Average degree of age-related short-term memory damage

- 40% damage due to normal hearing ranging from 500Hz to 2KHz.

the (intended) users, their mental and physical abilities, skill and training

the use environment, ergonomic aspects, installation requirement

the capability of intended users to control or influence the use of the medical device

the personal characteristics of intended users that can affect their ability to successfully interact with the medical device

A.2.31.8 Will the medical device be used by persons with specific needs?

N/A

The product isn’t medical device which was used by persons with special needs.

users with special characteristics, such as disabled persons, the elderly and children, who might need assistance by another person to enable the use of a medical device

users having wide-ranging skill levels and differing cultural backgrounds and expectations that could lead to differences in what is considered appropriate application of the medical device.

A.2.31.9 Can the user interface be used to initiate user actions?

A

Be used hand switch or exposure button to initiate user action.

whether the user interface allows the user to enter an operation mode with restricted access (e.g. for maintenance or special use)

the possibility of use error and thereby the associated risks, and whether the user becomes aware of having entered such operation mode.

A.2.32 Does the medical device use an alarm system?

N/A

The product doesn’t use an alarm system.

the risk of false alarms, missing alarms, disconnected alarm systems

unreliable remote alarm systems, and user’s ability of understanding how the alarm system works. Guidance for alarm

A.2.33 In what way(s) might the medical device be deliberately misused (deliberately or not)?

A

Might be misused by maintenance and calibration error of operator.

User misuse may occur depending on the manufacturer's maintenance responsibilities and modes.

incorrect use of connectors

disabling safety features or alarms

neglect of manufacturer's recommended maintenance.

unauthorized access to the medical device or to medical device functions

A.2.34 Is the medical device intended to be mobile or portable?

A

Intended to be designed portable.

the need for grips, handles, wheels or brakes,

N/A

the need for mechanical stability and durability.

A

Falling occurs while moving this product.

Damage caused by the patient's load.

A.2.35 Does the use of the medical device depend on essential performance?

N/A

Because the product is not life-supporting device etc., doesn’t the use of the medical device depend on essential performance.

the characteristics of the output of life supporting medical devices or the operation of an alarm.

A.2.36 Does the medical device have a degree of autonomy?

N/A

This product has no autonomy.

awareness of the user when the medical device with a degree of autonomy generates an error, alarm or failure

awareness of the user when intervention in an autonomously performed action is required

the ability of the user to intervene in or to abort an action that is performed autonomously

the ability of the user to select and perform proper corrective actions.

A.2.37 Does the medical device produce an output that is used as an input in determining clinical action?

N/A

This product is not an in vitro diagnostic medical device.

whether incorrect or delayed outputs can result in direct or indirect risks to patients, e.g. an incorrect diagnosis resulting in delayed or omitted therapy for a patient.

The result of Identification of characteristics that could impact on safety by Threat modeling, FMEA

The results refer to Step 1 of Risk Management FMEA table (A-CFMEA-BLU).

A total of 17 risks were identified through STRIDE Threat modeling. There are 17 risks distributed across Spoofing, Tampering, Repudiation, Information disclosure, Denial of service, and Elevation of privilege. refer to clause 10 in this report

Identification of hazards and hazardous situation

Hazard identification related to Intended use and identification of characteristics (EN ISO 14971:2019 Annex C)

The Hazard situation (threat event) in Section 5.2.5 was analyzed as follows. The results refer to Step 1 in Risk Management FMEA table (A-CFMEA-BLU)

Risk estimation

For each identified hazardous situation, the associated risks have been estimated using available information or data. (refer to chapter 10.1 and Step 2 of Risk Management FMEA table)

Risks were assessed in accordance with the Cybersecurity Risk Management Plan. First, the cyber threats were scored according to CVSS, and the scores were divided into classifications, and risk assessments were conducted for medium and higher risks (Total of 17).

Identification of Cybersecurity Risks

Risk ID

Requirement

STRIDE

Threat Description

CRM-01

The manufacturer should consider how the device would interface with other devices or networks. Interfaces may include hardwired connections and/or wireless communications.

Examples of interface methods include Wi-Fi, Ethernet, Bluetooth, USB, etc.

Spoofing

Unauthorized access to file system by unauthorized users due to leak of user information

CRM-02

The manufacturer should consider design features that validate all inputs (not just external) and take into account communication with devices and environments that only support less secure communication (e.g., a device connected to a home network or a legacy device).

Tampering

Modified or forged packets are passed to the detector.

CRM-03

The manufacturer should consider how data transfer to and from the device is secured to prevent unauthorized access, modification, or replay.

For example, manufacturers should determine: how the communications between devices/systems will authenticate each other; if encryption is required; how unauthorized replay of previously transmitted commands or data will be prevented; and if terminating communication sessions after a pre-defined time is appropriate.

Information Disclosure

The contents of packets sent to the user are leaked to the outside by the attacker.

CRM-04

The manufacturer should consider if safety-related data that is stored on or transferred to/from the device requires some level of protection such as encryption.

For example, passwords should be stored as cryptographically secure hashes.

Information Disclosure

The contents of packets sent to the user are leaked to the outside by the attacker.

CRM-05

The manufacturer should consider if confidentiality risk control measures are required to protect message control/sequencing fields in communication protocols or to prevent the compromise of cryptographic keying materials.

Information Disclosure

If confidentiality protection measures are insufficient, message control information or encryption key data may be intercepted during the communication process, which may allow attackers to use this to conduct unauthorized access, spoofing, or follow-up attacks.

CRM-06

The manufacturer should evaluate the system-level architecture to determine if design features are necessary to ensure data non-repudiation (e.g., supporting an audit logging function).

Repudiation

If the non-repudiation function is insufficient, the actor can deny his/her work history, making it difficult to trace the cause or determine responsibility when a security incident occurs, and there is a possibility that malicious acts may occur by exploiting this.

CRM-07

The manufacturer should consider risks to the integrity of the device such as unauthorized modifications to the device software.

Spoofing

Unauthorized access to file system by unauthorized users due to leak of user information

CRM-08

Tampering

Data in the repository is tampered with by an attacker

CRM-09

The manufacturer should consider controls such as anti-malware to prevent viruses, spyware, ransomware, and other forms of malicious code of being executed on the device.

Tampering

Inadequate anti-malware measures can allow malicious software to infiltrate the device and tamper with the system or data, which can disrupt normal device operation or create additional security vulnerabilities.

CRM-10

The manufacturer should consider user access controls that validate who can use the device or allows granting of privileges to different user roles or allow users access in an emergency. Additionally, the same credentials should not be shared across devices and customers.

Examples of authentication or access authorization include passwords, hardware keys, or biometrics, or a signal of intent that cannot be produced by another device.

Spoofing

Unauthorized access to file system by unauthorized users due to leak of user information

CRM-11

The manufacturer should establish and communicate a process for implementation and deployment of regular updates.

Tampering

Data in the repository is tampered with by an attacker

CRM-12

The manufacturer should consider how operating system software, third-party software, or open source software will be updated or controlled. The manufacturer should also plan how to respond to software updates or outdated operating environments outside of their control (e.g. medical device software running on an unsecure operating system version). The manufacturer should also plan how to respond to software updates or outdated operating environments outside of their control

Tampering

If the update mechanism is not designed securely, there is a risk that an attacker can inject malicious updates or unverified software can be installed, which can tamper with the system and compromise the stability and security of the device.

CRM-13

The manufacturer should consider how the device will be updated to secure it against newly discovered cybersecurity vulnerabilities.

For example, consideration could be given to whether updates will require user intervention or be initiated by the device and how the update can be validated to ensure it has no adverse effect on the safety and performance of the device.

Information Disclosure

The contents of packets sent to the user are leaked to the outside by the attacker.

CRM-14

Tampering

Firmware configuration data has been tampered with

CRM-15

The manufacturer should consider what connections will be required to conduct updates and the authenticity of the connection or update through the use of code signing or other similar methods.

Tampering

Data in the repository is tampered with by an attacker

CRM-16

The manufacturer should consider controls to prevent an unauthorized person from accessing the device.

For example, controls could include physical locks or physically restricting access to ports, or not allowing access with a physical cable without requiring authentication.

Spoofing

Unauthorized access to file system by unauthorized users due to leak of user information

CRM-17

The manufacturer should consider design features that will allow the device to detect, resist, respond and recover from cybersecurity attacks in order to maintain its essential performance.

Denial of Service

If response and recovery capabilities are lacking, there is a risk that an attacker can disrupt normal operation by excessively consuming system resources or launching a denial of service (DoS) attack that paralyzes the device, which can impede the essential performance of the device and affect the performance of important functions such as medical diagnosis.

Risks Assessment

Likelihood

Frequent (F)

Exploitation is very easy and likely to occur frequently (e.g. public vulnerability)

Very Likely (VL)

Exploitation is possible and likely to be exploited by malicious attackers

Likely (L)

Exploitation is possible under certain conditions, but technically difficult

Unlikely (U)

Exploitation is difficult and requires advanced technical knowledge

Very Unlikely (VU)

Exploitation is practically impossible (e.g. hardware access required)

Impact

Very High (VH)

Critical to system safety and possible legal and regulatory violations

High (H)

Major device function failure, possible direct risk to patient safety

Medium (M)

Possible to degrade system performance or impact data integrity

Low (L)

Possible to cause partial function failure or some inconvenience to user experience

Very Low (VL)

Limitless to system operation

Risk Level

Critical (C)

Extremely hazardous, requiring immediate security action. Potential direct threat to patient safety.

High (H)

High risk, requiring rapid security action. System performance degradation, high potential for data leakage.

Medium (M)

Medium risk, requiring long-term security enhancements but may not be urgent.

Low (L)

Low risk, not operationally impactful but may require additional improvements.

Very Low (VL)

Negligible low risk. Not likely to cause problems in normal operating environments.

Risk assessment

Risk ID

Likelihood

(Before)

Impact

(Before)

Risk Level

(Before)

CVSS Score

CRM-01

Very Likely (VL)

High (H)

High (H)

7.2

CRM-02

Likely (L)

High (H)

Medium (M)

6.5

CRM-03

Likely (L)

Medium (M)

Low (L)

6.0

CRM-04

Likely (L)

High (H)

Medium (M)

6.5

CRM-05

Likely (L)

High (H)

Medium (M)

7.5

CRM-06

Likely (L)

High (H)

Medium (M)

7.0

CRM-07

Very Likely (VL)

Medium (M)

Medium (M)

6.8

CRM-08

Likely (L)

High (H)

Medium (M)

6.5

CRM-09

Likely (L)

Medium (M)

Low (L)

6.0

CRM-10

Likely (L)

High (H)

Medium (M)

7.0

CRM-11

Very Likely (VL)

Medium (M)

Medium (M)

6.5

CRM-12

Likely (L)

High (H)

Medium (M)

7.0

CRM-13

Unlikely (U)

Low (L)

Very Low (VL)

3.5

CRM-14

Unlikely (U)

Medium (M)

Low (L)

4.0

CRM-15

Unlikely (U)

Medium (M)

Low (L)

4.0

CRM-16

Very Unlikely (VU)

Medium (M)

Very Low (VL)

3.0

CRM-17

Likely (L)

High (H)

Medium (M)

7.0

Mitigation Implementation

Risk ID

Requirement

Mitigation

Likelihood

(After)

Impact

(After)

Risk Level

(After)

CRM-01

The manufacturer should consider how the device would interface with other devices or networks. Interfaces may include hardwired connections and/or wireless communications.

Examples of interface methods include Wi-Fi, Ethernet, Bluetooth, USB, etc.

It can be accessed via Ethernet and Wireless networks.

Other connection methods such as USB and Bluetooth are not physically provided.

Unlikely

Medium

Low

CRM-02

The manufacturer should consider design features that validate all inputs (not just external) and take into account communication with devices and environments that only support less secure communication (e.g., a device connected to a home network or a legacy device).

During the connection establishment procedure, a certificate and asymmetric key are received, and after verification with the signature of the certificate, a symmetric key encrypted with the received asymmetric key is delivered. Subsequent communication is encrypted (AES) with the symmetric key. Unauthorized access can be recognized and restricted by verifying the certificate with its signature.

Likely

Medium

Low

CRM-03

The manufacturer should consider how data transfer to and from the device is secured to prevent unauthorized access, modification, or replay.

For example, manufacturers should determine: how the communications between devices/systems will authenticate each other; if encryption is required; how unauthorized replay of previously transmitted commands or data will be prevented; and if terminating communication sessions after a pre-defined time is appropriate.

After the connection establishment procedure, all data is symmetric key encrypted (AES), the plain text is not exposed, and attackers cannot decrypt it. Each packet contains a SHA256 value that can verify its integrity, making forgery/tampering impossible. If left unattended for more than a certain period of time, the communication session is interrupted to save power.

Unlikely

Low

Very Low

CRM-04

The manufacturer should consider if safety-related data that is stored on or transferred to/from the device requires some level of protection such as encryption.

For example, passwords should be stored as cryptographically secure hashes.

Authentication information and symmetric key exchange: Using RSA encryption algorithm. Transmission and reception of data, commands, etc.: Use of AES-128 (128-bit encryption) encryption algorithm.

Medical information is stored in internal storage, but you must be verified as an authorized user to access the information.

Likely

Low

Low

CRM-05

The manufacturer should consider if confidentiality risk control measures are required to protect message control/sequencing fields in communication protocols or to prevent the compromise of cryptographic keying materials.

The symmetric key used for communication is randomly generated during the connection establishment process and is not stored or reused on the device.

Very Unlikely

Low

Very Low

CRM-06

The manufacturer should evaluate the system-level architecture to determine if design features are necessary to ensure data non-repudiation (e.g., supporting an audit logging function).

The details of operations performed by the user specified in the certificate passed during the connection establishment procedure are recorded in the log.

Likely

Low

Low

CRM-07

The manufacturer should consider risks to the integrity of the device such as unauthorized modifications to the device software.

Restricts the ways in which unauthorized users can access the device's file system. When the device software runs, it verifies its own integrity by verifying the signature.

Unlikely

Medium

Low

CRM-08

CRM-09

The manufacturer should consider controls such as anti-malware to prevent viruses, spyware, ransomware, and other forms of malicious code of being executed on the device.

All external access ports and services except the main communication port are disabled, and accessible ports are accessible only through private keys and passwords to control malware.

Unlikely

Medium

Low

CRM-10

The manufacturer should consider user access controls that validate who can use the device or allows granting of privileges to different user roles or allow users access in an emergency. Additionally, the same credentials should not be shared across devices and customers.

Examples of authentication or access authorization include passwords, hardware keys, or biometrics, or a signal of intent that cannot be produced by another device.

The device is designed to operate only on control commands delivered after a trusted connection is established by secondary software developed through an officially provided method (SDK), and does not directly support user access control or user authority identification.

Unlikely

Medium

Low

CRM-11

The manufacturer should establish and communicate a process for implementation and deployment of regular updates.

Create a cybersecurity and software maintenance plan and check it regularly.

Very Unlikely

Low

Very Low

CRM-12

The manufacturer should consider how operating system software, third-party software, or open source software will be updated or controlled. The manufacturer should also plan how to respond to software updates or outdated operating environments outside of their control (e.g. medical device software running on an unsecure operating system version). The manufacturer should also plan how to respond to software updates or outdated operating environments outside of their control

CRM-13

The manufacturer should consider how the device will be updated to secure it against newly discovered cybersecurity vulnerabilities.

For example, consideration could be given to whether updates will require user intervention or be initiated by the device and how the update can be validated to ensure it has no adverse effect on the safety and performance of the device.

Firmware can be updated through designated software, and its integrity is verified through signatures created using SHA-256 and RSA methods before applying the update file.

When an update file is distributed, a signature containing a hash value that can verify its integrity is distributed along with it.

Unlikely

Very Low

Very Low

CRM-14

CRM-15

The manufacturer should consider what connections will be required to conduct updates and the authenticity of the connection or update through the use of code signing or other similar methods.

CRM-16

The manufacturer should consider controls to prevent an unauthorized person from accessing the device.

For example, controls could include physical locks or physically restricting access to ports, or not allowing access with a physical cable without requiring authentication.

No communication ports other than those for normal communication are provided.

Very Unlikely

Low

Very Low

CRM-17

The manufacturer should consider design features that will allow the device to detect, resist, respond and recover from cybersecurity attacks in order to maintain its essential performance.

Methods have been introduced to limit access to devices to resist cybersecurity attacks, and engineers have methods for hardware-level recovery.

Very Unlikely

Very Low

Very Low

Identified Risks by Vulnerability category

After mitigation measures were taken for a total of 17 risks (Very Low: 2 / Low: 4 / Medium: 10 / High: 1), the residual risk was reduced to a total of Very Low: 9 / Low: 8.

Risk evaluation

CVSS identification and score

A total of 17 risks were identified through the Treat modeling analysis and CVSS assessments were

performed on them.

Criteria for risk acceptability

The estimated risks are divided into two risk regions below according to the Cybersecurity Risk

Management Plan

- Acceptable (AR): Broadly Acceptable Region, Green Zone, Risk levels ≤10

- Unacceptable (UR): Unacceptable Region, Red Zone, Risk levels >10

Risk matrix – Level of risk

Likelihood (Threat Event Occurs and Results in Adverse Impact)

Level of Impact

Very Low

Low

Medium

High

Very High

Frequent

Very low

Low

Medium

High

Critical

Very likely

Very low

Low

Medium

High

High

Likely

Very low

Low

Low

Medium

Medium

Unlikely

Very low

Very low

Low

Low

Low

Very unlikely

Very low

Very low

Very low

Very low

Very low

Risk evaluation results

Risk estimation

Likelihood (Threat Event Occurs and Results in Adverse Impact)

Level of Impact

Very Low

Low

Medium

High

Very High

Frequent

Very likely

2

1

Likely

2

8

Unlikely

1

2

Very unlikely

1

Item

Result

Green zone, Acceptable Risk

6

Red zone, Unacceptable Risk

11

Total

17

Analysis for risk evaluation results

The risk evaluation results are determined that broadly acceptable region 6 ea, and Unacceptable region 11 ea. Therefore, it seems to require risk reduction for each identified hazard. All risks shall be controlled by adequate risk control measures in accordance with risk management plan

List

Risk evaluation

Acceptable (AR)

Unacceptable (UR)

Total

Spoofing

1

3

4

Tempering

3

4

7

Repudiation

-

1

1

Information disclosure

2

2

4

Denial of service

-

1

1

Elevation of privilege

-

-

-

Total

6

11

17

Risk control

Risk reduction

All risks are controlled by adequate risk control measures in accordance with risk management plan.

Risk control option analysis

We use one or more of the following risk control options in priority order listed below, for the risks need to be reduced to an acceptable level.

1) Designing for Inherent safety and manufacture by:

-eliminating a particular hazard,

-reducing the probability of occurrence of the harm, or

-reducing the severity of the harm

with reviewing the national and international standards to meet the requirements and try to reduce the use errors by applying usability engineering process that we endeavor to optimize the user interface in the product.

2) Protective measure in the medical device itself or in the manufacturing process:

-identify hazardous situations in working environment, then adding the adequate measures such as using automatic cut-off safety valves or alarms to alert the user to hazardous conditions,

-adding the risk control measures to prevent the problems possible occurred in production phase in accordance with the quality management plan (production procedures or inspection standard).

3) Information for safety and, where appropriate, training to users

-placing warnings in the labelling of the G series Detector

-restricting the use or circumstances of use of the G series Detector,

-communicating about improper use, hazards that can occur, or other information that help reduce risk,

-promoting use of personal protective equipment, such as X-ray protection clothing and eye-glasses, when operating this equipment,

-including information about measures to reduce harm,

-providing training for users to improve their performance or their capability in detecting errors. or

-specifying necessary maintenance and maintenance intervals, maximum expected product service life, or how to dispose of the G series Detector properly.

For details, refer to Cybersecurity Risk Management FMEA table (Doc. No. A-CFMEA-BLU)

Implementation of risk control measures

The risk control measure(s), selected in Step 3 and Appendix of Risk Management FMEA (Doc. No. A-CFMEA-BLU), implemented using one or more of the following risk control options;

a. Designing for Inherent safety and manufacture

b. Protective measure in the medical device itself or in the manufacturing process

c. Information for safety and, where appropriate, training to users

For details, refer to Cybersecurity Risk Management FMEA table (Doc. No. A-CFMEA-BLU)

Residual risk evaluation

The residual risk evaluation results

All identified residual risks evaluated after implementation of the risk control measures, are

distributed in a broadly acceptable region.

For details, refer to Cybersecurity Risk Management FMEA table (Doc. No. A-CFMEA-BLU)

Risk control for Device

Risk control results for Cybersecurity

Likelihood (Threat Event Occurs and Results in Adverse Impact)

Level of Impact

Very Low

Low

Medium

High

Very High

Frequent

Very likely

Likely

2

1

Unlikely

3

1

5

Very unlikely

1

4

Item

Result

Green zone, Acceptable Risk

17

Red zone, Unacceptable Risk

0

Total

17

Result table and analysis

List

Risk evaluation

Acceptable (AR)

Unacceptable (UR)

Total

Spoofing

4

-

4

Tempering

7

-

7

Repudiation

1

-

1

Information disclosure

4

-

4

Denial of service

1

-

1

Elevation of privilege

-

-

-

Total

17

-

17

Additional risk control measures

All identified residual risks evaluated after implementation of the risk control measures, are distributed in a broadly acceptable region. So, there are no further additional risk control measures needed.

Benefit-risk analysis

Although 17 risks could be lowered through product improvement and testing, cyberattacks caused

by software still remain.

For this, cyber threats will be monitored periodically in accordance with cyber security developments,

and cyber risks to the product will be reviewed once a year to update the product if there is a risk.

In addition, when changing software in change management, it will review the elements of

cyberattacks through threat modeling and maintain the safety and effectiveness of products by

defending them.

Risks arising from risk control measure

The effectiveness of risk control measures, taking into account the following points were discussed:

the introduction of new hazards or hazardous situations;

whether the estimated risks for previously identified hazardous situations are affected by the introduction of the risk control measures.

Any new or increased risks shall be managed in accordance with 5 to 11 of this report.

And we determined that the residual risk through the review of the results of this device caused by

the risk control measures are acceptable.

Completeness of risk control

All identified risks evaluated after implementation of the risk control measures, are reduced within a

broadly acceptable region. And the estimated risks for previously identified hazardous situation are

not affected by the introduction of the risk control measures. H&abyz Co., Ltd. is aware of all risks are well identified and controlled.

Evaluation of overall residual risk

After all risk control measures have been implemented and verified, we have gathered and reviewed data and common cybersecurity attacks data to determine whether the medical benefits of the intended use outweigh the overall residual risk.

-If the medical benefits do not outweigh the overall residual risk, then overall residual risk remains unacceptable.

-If the medical benefits outweigh the overall residual risk, then the overall residual risk can be judged acceptable.

-For an overall residual risk that is judged acceptable, we shall decide which information for safety is necessary to disclose the overall residual risk.

The results of evaluation of overall residual risk are as the following;

• Benefits; It helps to diagnose disease in advance via X-ray system.

• Risks; Patient harm from product misbehavior related to cyberattacks.

• Risk Mitigation; It adopted international standards on its design for safety and performance.

• Conclusions; It is verified its safety and performance by various method.

The overall residual risks are determined to be acceptable through cyber security testing and threat modeling, the label, operating method, adverse event reporting and usability expert review. All expert participants and managers were written on Risk management plan.

This overall residual risk evaluation is performed by chief of R&D team and QC team with the knowledge, experience, and authority to perform such tasks.

Risk management review

Implementation of the risk management plan

G series Detector’s risk management activities according to the risk management plan are performed and completed with appropriately designated personnel exclude the production and post production related activities.

The review activities of the post production information s hall be carried out continuously according to “ 14 . Production and post production activities

Acceptability for the overall residual risk

H&abyz Co., Ltd. figured out the intended use/intended purpose and the characteristics

related to the safety of the G Series Detector and identified the known and foreseeable hazards

associated with the G Series Detector in both normal and fault conditions.

After all risk control measures have been implemented and verified, the residual risks within the

G Series Detector are reduced in the broadly acceptable region, and the new hazards needed for

additional risk control measures are not identified.

Finally, the overall residual risks are determined to be acceptable through the waning, operating

method, adverse event reporting and usability expert review.

Refer to “ 12. Evaluation of overall residual risk

Appropriate methods to obtain relevant production and post-production information

Refer to “10 production and post production activities” for getting the information of production and post production phases.

Risk management declaration of conformity

The risk management of G Series Detector is performed to take into account the risks such as design,

production, storage, related international standards, state of art, and foreseeable risks related to the

intended use. H&abyz tried to prevent the risk from healthcare of medical device

handlers, operators, everyone who involved in the patient’s health. H&abyz identified the hazards, estimate the related risks and controlled them. As described in the risk management report, all identified hazards are reduced into acceptable levels, additional risks associated with the intended use, are not detected. Also as compared to the clinical efficacy and effects of other similar medical devices.

G Series Detector is expected to be well suited to the intended use/intended purpose of this device.

In addition, risk control is performed by collecting and analyzing customer requirements,

satisfaction, customer complaints, and Vigilance for products sold in the market, and predicting

and analyzing risks after product sales. It also proactively controls risks by predicting them through

PMCF work on equivalence products.

Production and post-production activities

Collection and review activities in production and post-production phase

Department in charge

Information collection and review in production and post-production

Quality Assurance

1. Customer satisfaction survey

Conduct the activities such as maintenance and repair at customer site, once every 12 months.

• Reference: Customer satisfaction management

2. Monitoring results of the incoming inspection and end product test results

Monitoring the relationship between the problems in the incoming inspection and end product testing.

• Reference: Test and inspection procedure of the Purchased, semi-finished and final product

3. Monitoring the measuring devices

Maintenance the measuring devices related to risk controls and monitoring the problem occurs due to the repair, calibration and regular maintenance activities of the measuring devices.

R&D

1. Design changes

Any changes made to the product, such as updates or new features, may introduce new vulnerabilities or modify existing ones.

These changes are thoroughly reviewed to establish a relevant cybersecurity risk management plan. In addition, the results of risk analysis, risk assessment, risk management, and residual risk assessment are recorded and maintained according to the plan, and the results are reflected in the production stage.

2. Develop and release patches

Review your cybersecurity risks once a year and update them if you believe there is a threat to your cybersecurity.

3. Exception

When updates occur due to new risks, legal requirements, and product changes, they can be reflected in the field as quickly as possible, taking into account their importance and severity.

RA

1. Monitoring the national and international standards

Monitoring the medical appliance act and related international standards, and reflect the results in the development department.

• Reference: Design/development procedure

2. Collect and analysis of the market information

Collect the market information such as similar device, competitor device including our device monitoring and analysis the medical device incidents, close calls and side effects.

3. CISC monitoring

Cyber threats will be reviewed, the reviewed risk will be verified through CISA's Catalog, and a solution will be drawn.

Customer Service

Statistical processing of customer complaints

In the event of a cyber security issue from a customer, communicate with the customer according to the change management procedure and service process.

In this case, the complaint is feedback to the relevant department and the revised results are monitored and delivered to the customer.

• Reference: Customer complaints, Change Control Procedure

Production

Process management monitoring

Monitoring the relationship between the problems in the process inspection and the risks.

Management

Monitoring the purchaser assessment results

Monitoring the relationship between the problems in the material inspection and supplier relationships.

Responsibility and the role of the Quality manager

Collect, review the information and manage the quality problems in production and post-production phase

(2) Risk analysis for the collected information (Annually)

Analysis the previously unknown hazards or hazardous situations exist or arise new hazards in the context of working environment, and whether the estimated risks for previously identified hazardous situations are affected by the introduction of the information.

Refer to PMS Report (Doc No. A-PMS-BLU)

(3) Control the new hazards

1) If previously unknown hazards or hazardous situations exist and the risk is not judged acceptable:

-assess the effect of the previously implemented risk management activities;

-review the risk management files whether the additional risk control measures are needed to control the hazards.

2) After the adequate assessment, If the new hazards exist or additional risk control measures are needed, proceed the iterative risk management activities and update the risk management file.

3) If the risk management plan is need to be updated, record the changes and have to be received the re-approval.

(4) Adverse event reporting, If necessary

According to the seriousness of the information collected, the Quality manager shall report safety information and any side effects to the regulatory agency (Applicable national or regional regulations).

Reference

Cybersecurity Risk management plan (Doc No. A-CRMP-BLU)

Cybersecurity FMEA table (Doc No. A-CFMEA-BLU)
