queueId: ingest-1781569954418-16h7
sourcePath: raw/sources/DHF (인허가)/07_(CYAN) GT1717C, GT1717CP/91_인증 - 국내/02. G series + CYAN/3. 보완(제출)★/★보완제출문서/03 기술문서 심사에 관한 자료/03 제품의 성능 및 안전을 확인하기 위한 자료 (Rev)/01 전기·기계적 안전에 관한 자료/1. [G series] IEC 60601-1 Test report & Certificate.pdf
combinedPath: raw/sources/_preprocessed/DHF (인허가)/_combined/4650181b6fa3/1. [G series] IEC 60601-1 Test report & Certificate__4650181b6fa3_combined.txt
canonicalGroupId: 6fc06c9c3ab3
productSignal: CYAN
authoritySignal: MFDS/domestic
pilotRank: 33

SOURCE_TEXT
1/2
Ref. Certif. No.
DK-163345-UL
IEC SYSTEM FOR MUTUAL RECOGNITION OF TEST CERTIFICATES FOR ELECTRICAL EQUIPMENT (IECEE) CB SCHEME
CB TEST CERTIFICATE
Product Digital Flat Panel X-ray Detector
Name and address of the applicant H&abyz Co., Ltd.
1F, 2-dong, 41-16, Cheoinseong-ro, Namsa-eup,
Cheoin-gu, Yongin-si, Gyeonggi-do,
Republic of Korea
Name and address of the manufacturer H&abyz Co., Ltd.
1F, 2-dong, 41-16, Cheoinseong-ro, Namsa-eup,
Cheoin-gu, Yongin-si, Gyeonggi-do,
Republic of Korea
Name and address of the factory
Note: When more than one factory, please report on page 2
H&abyz Co., Ltd.
1F, 2-dong, 41-16, Cheoinseong-ro, Namsa-eup,
Cheoin-gu, Yongin-si, Gyeonggi-do,
Republic of Korea
Additional Information on page 2
Ratings and principal characteristics Equipment: 15 V d.c., 6 A
Certified AC/DC Adaptor:
- Input: 100-240 V a.c., 50-60 Hz, 1.3 A-0.5 A
- Output: 15 V d.c., 6.0 A
Internally powered: 11.55 V d.c., 6660 mAh (3330 mAh x 2 EA)
Trademark / Brand (if any)
Customer’s Testing Facility (CTF) Stage used
Model / Type Ref. G1717CW, G1717CWP, G1717FW, G1717FWP, G1417CW,
G1417CWP, G1417FW, G1417FWP
Additional information (if necessary may also be
reported on page 2) National Differences: EU Group Differences
Additional Information on page 2
A sample of the product was tested and found
to be in conformity with IEC 60601-1:2005, IEC 60601-1:2005/AMD1:2012,
IEC 60601-1:2005/AMD2:2020, IEC 60601-1-6:2010,
IEC 60601-1-6:2010/AMD1:2013, IEC 60601-1-6:2010/AMD2:2020
As shown in the Test Report Ref. No. which forms
part of this Certificate ACTS-2024-SM-241 issued on 2025-02-20
This CB Test Certificate is issued by the National Certification Body
 UL Solutions (US), 333 Pfingsten Rd IL 60062, Northbrook, USA
 UL Solutions (Demko), Borupvang 5A DK -2750 Ballerup, DENMARK
 UL Solutions (JP), Marunouchi Trust Tower Main Building 6F, 1 -8-3 Marunouchi, Chiyoda-ku, Tokyo 100-0005, JAPAN
 UL Solutions (CA), 7 Underwriters Road, Toronto, M1R 3B4 Ontario, CANADA
For full legal entity names see www.ul.com/ncbnames
Date: 2025-02-21 Signature:
Thomas Wilson

2/2
Ref. Certif. No.
DK-163345-UL
Additionally evaluated to:
EN 60601-1:2006, EN 60601-1:2006/A1:2013, EN 60601-1:2006/A12:2014, EN 60601-1:2006/A2:2021,
EN 60601-1:2006/A13:2024, EN 60601-1-6:2010, EN 60601-1-6:2010/A1:2015, EN 60601-1-6:2010/A2:2021
Additional information (if necessary)
 UL Solutions (US), 333 Pfingsten Rd IL 60062, Northbrook, USA
 UL Solutions (Demko), Borupvang 5A DK -2750 Ballerup, DENMARK
 UL Solutions (JP), Marunouchi Trust Tower Main Building 6F, 1 -8-3 Marunouchi, Chiyoda-ku, Tokyo 100-0005, JAPAN
 UL Solutions (CA), 7 Underwriters Road, Toronto, M1R 3B4 Ontario, CANADA
For full legal entity names see www.ul.com/ncbnames
Date: 2025-02-21 Signature:
Thomas Wilson

Test Report issued under the responsibility of:
TEST REPORT
IEC 60601-1
Medical Electrical Equipment
Part 1: General requirements for basic safety and essential
performance
Report Number. .............................. : ACTS-2024-SM-241
Date of issue ................................... : 2025-02-20
Total number of pages................... : 143 pages
Name of Testing Laboratory
preparing the Report ...................... :
ACTS Co., Ltd.
#B201, 260, Changnyong-daero, Yeongtong-gu, Suwon-si,
Gyeonggi-do, Republic of Korea
Applicant’s name ........................... : H&abyz Co., Ltd.
Address ........................................... : 1F, 2-dong, 41-16, Cheoinseong-ro, Namsa-eup, Cheoin-gu,
Yongin-si, Gyeonggi-do, Republic of Korea
Test specification:
Standard .......................................... : IEC 60601-1:2005, IEC 60601-1:2005/AMD1:2012, IEC 60601-
1:2005/AMD2:2020
Test procedure ............................... : CB Scheme
Non-standard test method ............ : N/A
TRF template used ......................... : IECEE OD-2020-F1:2020, Ed.1.3
Test Report Form No. .................... : IEC60601_1U
Test Report Form(s) Originator .... : UL(US)
Master TRF ...................................... : 2023-08-24
Copyright © 2023 IEC System of Conformity Assessment Schemes for Electrotechnical Equipment
and Components (IECEE System). All rights reserved.
This publication may be reproduced in whole or in part for non-commercial purposes as long as the IECEE is acknowledged as
copyright owner and source of the material. IECEE takes no responsibility for and will not assume liability for damages resulting from
the reader's interpretation of the reproduced material due to its placement and context.
If this Test Report Form is used by non-IECEE members, the IECEE/IEC logo and the reference to the CB
Scheme procedure shall be removed.
This report is not valid as a CB Test Report unless signed by an approved IECEE Testing Laboratory
and appended to a CB Test Certificate issued by an NCB in accordance with IECEE 02.
General disclaimer:
The test results presented in this report relate only to the object tested.
This report shall not be reproduced, except in full, without the written approval of the Issuing NCB. The
authenticity of this Test Report and its contents can be verified by contacting the NCB, responsible for this
Test Report.

Page 2 of 143 Report No. ACTS-2024-SM-241
TRF No. IEC60601_1U
Test item description ....................... : Digital Flat Panel X-ray Detector
Trade Mark(s) .................................... :
Manufacturer..................................... : H&abyz Co., Ltd.
1F, 2-dong, 41-16, Cheoinseong-ro, Namsa-eup, Cheoin-gu,
Yongin-si, Gyeonggi-do, Republic of Korea
Model/Type reference ...................... : G1717CW, G1717CWP, G1717FW, G1717FWP, G1417CW,
G1417CWP, G1417FW and G1417FWP
Ratings .............................................. : Equipment: 15 V d.c., 6 A
Certified AC/DC Adaptor:
- Input: 100-240 V a.c., 50-60 Hz, 1.3 A-0.5 A
- Output: 15 V d.c., 6.0 A
Internally powered: 11.55 V d.c., 6660 mAh (3330 mAh x 2 EA)
Responsible Testing Laboratory (as applicable), testing procedure and testing location(s):
CB Testing Laboratory: ACTS Co., Ltd.
Testing location/ address .............................: #B201, 260, Changnyong-daero, Yeongtong-gu, Suwon-si,
Gyeonggi-do, Republic of Korea
Tested by (name, function, signature) ........: YoungIn Kim,
Project Handler
Approved by (name, function, signature) ...: JaeYoung Lee,
Project Reviewer
Testing procedure: CTF Stage 1:
Testing location/ address .............................:
Tested by (name, function, signature) ........:
Approved by (name, function, signature) ...:
Testing procedure: CTF Stage 2:
Testing location/ address .............................:
Tested by (name, function, signature) ........:
Witnessed by (name, function, signature) ..:
Approved by (name, function, signature) ...:
Testing procedure: CTF Stage 3:
Testing procedure: CTF Stage 4:
Testing location/ address .............................:
Tested by (name, function, signature) ........:
Witnessed by (name, function, signature) ..:
Approved by (name, function, signature) ...:
Supervised by (name, function, signature) :

Page 3 of 143 Report No. ACTS-2024-SM-241
TRF No. IEC60601_1U
List of Attachments (including a total number of pages in each attachment):
Document No. Documents included / attached to this report (description) Total number
of pages.
This test report includes the following documents:
Annex A IEC 60601-1-6 Test Report 15
Attachments:
Attachment 1 Photographs 18
Attachment 2 Schematics 59
Attachment 3 Dimension diagram 1
Attachment 4 PCB pattern diagram 75
Attachment 5 User Manual 42
Attachment 6 National differences for Korea (Informative) 1
Attachment 7 IEC 60529 Test report 24
Summary of testing:
Tests performed (name of test and test clause): Testing location:
CI. 4.11 Power Input ACTS Co., Ltd.
#B201, 260, Changnyong-daero,
Yeongtong-gu, Suwon-si, Gyeonggi-do,
Republic of Korea
CI. 5.7 Humidity Conditioning
CI. 5.9.2 Determination of Accessible Parts
CI. 7.1.2 Legibility of Markings
CI. 7.1.3 Durability of Markings
CI. 8.4.2 Limitation of voltage, current or power
CI. 8.7 Leakage Current Tests
CI. 8.8.3 Dielectric strength
CI. 8.8.4.1 Ball Pressure
CI. 9.4.2 Instability – overbalance
CI. 11 Temperature
CI. 11.6.6 Cleaning and disinfection test
CI. 11.8 Interruption of power supply
CI. 13 Abnormal operation and single fault conditions
CI. 15.3.2 Push Test
CI. 15.3.3 Impact Test
CI. 15.3.4 Drop test
CI. 15.3.6 Mould Stress Relief
CI. 15.4.3.5 Short circuit on battery
CI. 11.6.5 Ingress of water or particulate matter into ME
equipment and ME systems
ONETECH Corp. (Subcontractor’s
Laboratory)

Page 4 of 143 Report No. ACTS-2024-SM-241
TRF No. IEC60601_1U
Summary of compliance with National Differences (List of countries addressed):
EU Group (No National or Group Differences declared)
The product fulfils the requirements of EN 60601-1:2006/A1:2013/A12:2014/A2:2021/A13:2024
Statement concerning the uncertainty of the measurement systems used for the tests
Internal procedure used for type testing through which traceability of the measuring uncertainty
has been established:
Procedure number, issue date and title:
Calculations leading to the reported values are on file with the NCB and testing laboratory that conducted
the testing.
Statement not required by the standard used for type testing

Page 5 of 143 Report No. ACTS-2024-SM-241
TRF No. IEC60601_1U
Copy of marking plate:
The artwork below may be only a draft. The use of certification marks on a product must be
authorized by the respective NCBs that own these marks.

Page 6 of 143 Report No. ACTS-2024-SM-241
TRF No. IEC60601_1U
< Product label of G1717 Series >

Page 7 of 143 Report No. ACTS-2024-SM-241
TRF No. IEC60601_1U

Page 8 of 143 Report No. ACTS-2024-SM-241
TRF No. IEC60601_1U
< Product label of G1417 Series >

Page 9 of 143 Report No. ACTS-2024-SM-241
TRF No. IEC60601_1U
< Packaging marked & label >

Page 10 of 143 Report No. ACTS-2024-SM-241
TRF No. IEC60601_1U
< AC/DC Adaptor label >

Page 11 of 143 Report No. ACTS-2024-SM-241
TRF No. IEC60601_1U
Test item particulars .................................................. :
Classification of installation and use ...................... : Portable
Supply Connection .................................................... : Internally powered and Appliance coupler
Device type (component/sub-assembly/
equipment/ system)………………………………..: Equipment
Intended use (Including type of patient,
application location)…………………………………: See general product information
Mode of operation……………………………………: Continuous
Accessories and detachable parts
included……...:
AC/DC Adaptor, Power cord set, Gender cable
Other options include……………………………...: None
Possible test case verdicts:
- test case does not apply to the test object ........... : N/A
- test object does meet the requirement .................. : P (Pass)
- test object was not evaluated for the
requirement……………………………………………..: N/E (collateral standards only)
- test object does not meet the requirement ........... : F (Fail)
Abbreviations used in the report
- normal condition……………………………: N.C. - single fault condition ................ : S.F.C.
- means of Operator protection ……………: MOOP - means of Patient protection .... : MOPP
Testing .......................................................................... :
Date of receipt of test item ........................................ : 2024-08-30
Date (s) of performance of tests ............................... : 2024-09-30 to 2024-11-12
General remarks:
"(See Enclosure #)" refers to additional information appended to the report.
"(See appended table)" refers to a table appended to the report.
Throughout this report a comma / point is used as the decimal separator.
Manufacturer’s Declaration per sub-clause 4.2.5 of IECEE 02:
The application for obtaining a CB Test Certificate
includes more than one factory location and a
declaration from the Manufacturer stating that the
sample(s) submitted for evaluation is (are)
representative of the products from each factory has
been provided ............................................................... :
Yes
Not applicable
When differences exist; they shall be identified in the General product information section.
Name and address of factory (ies) .......................... : H&abyz Co., Ltd.
1F, 2-dong, 41-16, Cheoinseong-ro, Namsa-eup,
Cheoin-gu, Yongin-si, Gyeonggi-do, Republic of
Korea

Page 12 of 143 Report No. ACTS-2024-SM-241
TRF No. IEC60601_1U
General product information and other remarks:
Report summary
All applicable tests according to the referenced standard(s) have been carried out.
The following clauses were not evaluated in this report.
- Clause 11.7, Biocompatibility
- Clause 17, Electromagnetic compatibility
Product Description
B Series are digital flat panel detectors that is used for screening and diagnosis of disease of injury. These
detectors are intended for use by a qualified/trained doctor or technician on both adult subjects for taking
diagnostic radiographic exposures of the skull, spinal column, chest, abdomen, extremities, and other body
parts.
Model Differences
All of testing was conducted with the model “G1717CW” as representative.
- The variant models G1717CWP, G1717FW, G1717FWP, G1417CW, G1417CWP, G1417FW and
G1417FWP are identical to the main model G1717CW, except for the differences described in the table
below and the number of ROIC Channel Connectors (G1717 Series: 12 ea, G1417 Series: 10 ea).
Consequently, the worst-case model, G1717CW, was designated as the main model for testing.
Additional Information
1. Environmental condition:
- Temperature (Operation): 10 to 35 °C
- Temperature (Storage/Ship): -20 to 55 °C
- Humidity (Operation): 20 to 75 % R.H.
- Humidity (Storage/Ship): 10 to 95 % R.H.
- Atmospheric Pressure (Operation): 700 hPa to 1 060 hPa
- Atmospheric Pressure (Storage/Ship): 500 hPa to 1 060 hPa
- Material Group: IIIb
- Pollution Degree: 2
- IP Ingress: IP68

Page 13 of 143 Report No. ACTS-2024-SM-241
TRF No. IEC60601_1U
2. Applied parts and accessible part
- Contact duration of accessible part:
1) Enclosure of Detector: 10 s ≤ t 1 min
- Applied parts:
1) Plastic enclosure (Carbon plate): 1 min ≤ t < 10 min
- Parts considered Applied Part: N/A
3. The following documents are provided by manufacturer as risk management files (Not attached
in Report) and considered during test.
- Risk Management Plan (Doc. No. A-TCF-10-103, Rev.0)
- Risk Management Report (Doc. No. A-TCF-10-104, Rev.0)
- Software Development Plan (Doc. No. A-TCF-10-143, Rev.0)
- Software Validation Report (Doc. No. A-TCF-10-131, Rev.0)
- Usability Validation Plan (Doc. No. A-TCF-10-106, Rev.0)
- Usability Validation Report (Doc. No. A-TCF-10-107, Rev.0)
- Usability Engineering Report (Doc. No. A-TCF-10-108, Rev.0)
- Usability Formative Evaluation Plan (Doc. No. A-UFEP-BLU, Rev.0)
- Usability Formative Evaluation Report (Doc. No. A-UFER-BLU, Rev.0)
- Usability Summative Evaluation Plan (Doc. No. A-USEP-BLU, Rev.0)
- Usability Summative Evaluation Report (Doc. No. A-USER-BLU, Rev.0)
4. National differences
1) There are no ND TRFs related to IEC 60601-1:2005/AMD1:2012/AMD2:2020 (ed 3.2, IEC60601_1U),
except for US, Canada and Japan. Therefore, the ND TRFs related to IEC 60601-1:2005/AMD1:2012
(ed 3.1, IEC60601_1S) for Korea was applied, and also this ND was attached at the request of the
manufacturer for information. Refer to Attachment 6
2) Supplementary Information on National/Group Differences not to be listed on CBTC
- Korea: For information only since the ND/GD TRF latest revision does not match the latest revision of
IEC Standard TRF used for evaluation.
Additional Standards:
- EN 60601-1:2006/A1:2013/A12:2014/A2:2021/A13:2024
- Notification of MFDS No. 2020-12, Annex 1
- IEC 60601-1-6:2010/AMD1:2013/AMD2:2020, EN 60601-1-6:2010/A1:2015/A2:2021
Other
- The AC/DC Adaptor (model: BM090S15F, manufactured by BRIDGEPOWER CORP) has been certified
in accordance with IEC 60601-1 at UL Solutions Demko (Ref. Certif. No. DK-146656-UL).
- The Rechargeable Li-ion Battery (model: MBP-3S1P3330-HAZ, 3ICP4/60/80, manufactured by
MPLUS ELECTRONICS CO LTD) has been certified in accordance with IEC 62133-2 at UL
Solutions Demko (Ref. Certif. No. DK-158201-UL).
- The Digital Flat Panel X-ray Detector (Model G1717CW, Manufactured by H&abyz Co., Ltd.) has been
tested in accordance with IEC 60529 at by ONETECH Corp. (Ref. Report. No. OT-251-RRD-036)
- The Digital Flat Panel X-ray Detector (Model G1417CW, Manufactured by H&abyz Co., Ltd.) has been
tested in accordance with IEC 60529 at by ONETECH Corp. (Ref. Report. No. OT-251-RRD-035)
Technical Considerations
- The following additional investigations were conducted: None
- The product is suitable for use in the presence of a flammable anesthetics mixture with air or oxygen or
with nitrous oxide: No

Page 14 of 143 Report No. ACTS-2024-SM-241
TRF No. IEC60601_1U
- The uncertainty of the measurement systems did not require by the client or the standard used for type
testing.

Page 15 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
INSULATION DIAGRAM
< Case 1: AC/DC Adaptor >
< Case 2: Internally powered >

Page 16 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
TABLE: INSULATION DIAGRAM P
Pollution degree ........................................: 2 —
Overvoltage category ...............................: II or N/A (Internally powered) —
Altitude .......................................................: Less than 3 000 m —
Additional details on parts considered as

applied parts ..............................................:
None Areas ________________
(See Clause 4.6 for details)
—
Area
Number and
type of Means
of Protection:
MOOP, MOPP
CTI Working voltage Required
creepage
(mm)
Required
clearance
(mm)
Measured
creepage
(mm)
Measured
clearance
(mm)
Remarks
Vrms Vpk
Case 1: AC/DC Adaptor
A 1 MOOP IIIb 240 340 2.5 2.28 1) 12.6 11.2 Between Line
and Neutral of
the certified
AC/DC Adaptor
(Before fuse)
B 1 MOOP IIIb 240 340 2.5 2.28 1) 7.9 4.0 Between
Primary and
Protectively
earthed part of
the certified
AC/DC Adaptor
C 2 MOOP IIIb 240 340 5.0 4.56 1) 12.5 8.5 Between
Primary and
Secondary of
the certified
AC/DC Adaptor
D 2 MOOP IIIb 240 340 5.0 4.56 1) 12.0 6.6 Between
Primary and
Plastic
enclosure of the
certified AC/DC
Adaptor
E 2 MOOP IIIb 240 340 5.0 4.56 1) 12.5 8.5 Between
Primary and
Switch Box
F 2 MOOP IIIb 240 340 5.0 4.56 1) 12.5 8.5 Between
Primary and
SIP/SOP of
Switch Box
G 2 MOOP IIIb 240 340 5.0 4.56 1) 13.9 9.9 Between
Primary and
Enclosure of
Detector
H 2 MOPP IIIb 240 340 8.0 5.0 12.5 8.5 Between
Primary and
Applied part
Case 2: Internally powered
A 2 MOPP IIIb - 11.55 V
d.c.
3.4 1.6 4) 4) Between
Secondary and
Applied part

Page 17 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
B 2 MOOP IIIb - 11.55 V
d.c.
1.0 0.912 1) 1.4 1.4 Between
Secondary and
Enclosure of
Detector
Supplementary Information:
1) Safety factor of the clearance for Means of Operator Protection: 1.14 applied
2) Accordance with Clause 8.9.1.4 of IEC 60601-1, since the creepage distance is smaller than the clearance
distance, the clearance distance has been applied using the value of the creepage distance
3) Insulation areas A, B, C and D: Evaluated during the AC/DC adaptor certification
4) This device has no separated insulation part between internal circuit and applied part.
therefore, it was regarded as one circuit. and also, it was verified allowable values of leakage currents as no
problem by leakage current test for the additional fault of short between Battery and applied part.
INSULATION DIAGRAM CONVENTIONS and GUIDANCE:
A measured value must be provided in the value columns for the device under evaluation. The
symbol > (greater than sign) must not be used. Switch-mode power supplies must be re-evaluated in
the device under evaluation therefore N/A must not be used with a generic statement that the
component is certified.
Insulation diagram is a graphical representation of equipment insulation barriers, protective
impedance and protective earthing. If feasible, use the following conventions to generate the
diagram:
- All isolation barriers are identified by letters between separate parts of diagram, for example separate
transformer
windings, optocouplers, wire insulation, creepage and clearance distances.
- Parts connected to earth with large dots are protectively earthed. Other connections to earth are functional
- Applied parts are extended beyond the equipment enclosure and terminated with an arrow.
- Parts accessible to the operator only are extended outside of the enclosure but are not terminated with an
arrow.

Page 18 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
4 GENERAL REQUIREMENTS -
4.1 Requirements of this standard applied in NORMAL
USE and reasonably foreseeable misuse
P
4.2 RISK MANAGEMENT PROCESS FOR ME EQUIPMENT OR ME SYSTEMS P
4.2.2 General requirement for RISK MANAGEMENT - PROCESS
complies with ISO14971 (2019)……….:
See Appended RM Results
Table 4.2.2.
P
4.2.3 Evaluating RISK P
4.2.3.1 a) Compliance with the standard reduces residual
risk to an acceptable level
P
b) Manufacturer has defined risk acceptability criteria
in the RISK MANAGEMENT PLAN…………… :
RISK MANAGEMENT PLAN
Document: Risk Management
Plan (Doc. No. A-TCF-10-103,
Rev.0)
P
c) When no specific technical requirements provided
manufacturer has determined HAZARDS or
HAZARDOUS SITUATIONS exists.
P
- HAZARDS or HAZARDOUS SITUATIONS have been
evaluated using the RISK MANAGEMENT PROCESS.
P
4.2.3.2 MANUFACTURER has addressed HAZARDS or
HAZARDOUS SITUATIONS not specifically addressed in
the IEC 60601-1 series.
P
4.3 Performance of clinical functions necessary to
achieve iNTENDED USE or that could affect the safety
of the ME EQUIPMENT or ME SYSTEM were identified
during RISK ANALYSIS.
RM File Reference to
Essential performance: Risk
Management Plan (Doc. No. A-
TCF-10-103, Rev.0)
P
- Performance limits were identified in both NORMAL
CONDITION and SINGLE FAULT CONDITION.
P
- Loss or degradation of performance beyond the
limits specified by the MANUFACTURER were evaluated
P
- Functions with unacceptable risks are identified as
ESSENTIAL PERFORMANCE………………………:
See Appended Table 4.3 P
- RISK CONTROL measures implemented P
- Methods used to verify the effectiveness of RISK
CONTROL measures implemented
P
4.4 EXPECTED SERVICE LIFE stated in RISK MANAGEMENT
FILE ………………………………….:
Refer to Risk Management
Plan (Doc. No. A-TCF-10-103,
Rev.0)
5 years
P
4.5 Alternative RISK CONTROL methods utilized: No equivalent safety is
required other than this
standard.
N/A
RESIDUAL RISK resulting from the alternative RISK
CONTROL measures or tests is acceptable and
comparable to RESIDUAL RISK resulting from
application of this standard…………………….:
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
See above N/A

Page 19 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Alternative means based scientific data or clinical
opinion or comparative studies ………………….:
N/A
4.6 RISK MANAGEMENT PROCESS identifies parts that can
come into contact with PATIENT but not defined as
APPLIED PARTS, subjected to the requirements for
APPLIED PARTS, except for Clause
7.2.10 ……………………………………..:
No such part N/A
MANUFACTURER assesses the risk of accessible
parts coming into contact with the patient:
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
See above N/A
Assessment identified the APPLIED PART TYPE
requirements ……………………………………..:
See above N/A
4.7 ME EQUIPMENT remained SINGLE FAULT SAFE, or the
RISK remained acceptable as determined by Clause
4.2…………………………………………:
Verified by inspection P
MANUFACTURER RISK ANALYSIS was used to
determine failures to be tested…………………:
(ISO 14971 Cl. 5.2-5.5)
RISK ANALYSIS reference: Risk
Management Report (Doc. No.
A-TCF-10-104, Rev.0)
Hazard ID: RM-03
(ISO 14971 Cl. 5.2-5.5)
P
Failure of any one component at a time that could
result in a HAZARDOUS SITUATION, including those in
13.1, simulated physically or
theoretically………………………………………..:
See appended Table 13.2 for
simulated physical test
P
4.8 All components and wiring whose failure could result
in a HAZARDOUS SITUATION used according to their
applicable ratings, unless specified ……..:
All components are used
according to their applicable
ratings
P
Components and wiring exception in the standard
or by RISK MANAGEMENT PROCESS
No components used outside
their ratings
N/A
RISK MANAGEMENT PROCESS assesses components
to identify components where the failure results in a
HAZARDOUS SITUATION for components used outside
their ratings ………..:
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
All components are used
according to their applicable
ratings.
N/A
MANUFACTURER identified components where the
failure results in a HAZARDOUS SITUATION ……..:
N/A
Components determined to be acceptable where
used as a MEANS OF PROTECTION ………:
Complied with MOP parts P
Reliability of components used as MEANS OF
PROTECTION assessed for conditions of use in ME
EQUIPMENT, and they complied with one of the
following
See below P
a) Applicable safety requirements of a relevant IEC
or ISO standard
The reliability of components
complies with the relevant IEC
standards
P

Page 20 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
b) Requirements of this standard applied in the
absence of a relevant IEC or ISO standard
Components, for which no
relevant IEC-standard exists,
have been tested under the
conditions occurring in the
equipment, using applicable
parts of this standard
P
4.9 A COMPONENT WITH HIGH-INTEGRITY CHARACTERISTICS
provided and selected
appropriately……………………………………….:
No component with high
integrity characteristics
N/A
RISK MANAGEMENT FILE includes an assessment to
determine if the failure of components results in
unacceptable RISK ……………………………..:
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
See above N/A
Components identified and required to be
COMPONENTS WITH HIGH INTEGRITY CHARACTERISTIC:
See above N/A
4.10 Power supply
4.10.1 ME EQUIPMENT is suitable for connection to indicated
power source (select applicable) ……:
Certified AC/DC Adaptor
and/or Internally powered
provided
P
4.10.2 Maximum rated voltage for ME EQUIPMENT intended to
be connected to SUPPLY MAINS:
See below P
- 250 V for HAND-HELD ME EQUIPMENT (V) ...............: Not hand-held equipment N/A
– 250 V d.c. or single-phase a.c., or 500 V poly-
phase a.c. for ME EQUIPMENT and ME SYSTEMS with a
RATED input ≤ 4 kVA (V) ..........................................:
AC/DC Adaptor:
- Input: 100-240 V a.c.
- Output: 15 V d.c.
Product: 15 V d.c.
P
– 500 V for all other ME EQUIPMENT and ME SYSTEMS See above N/A
4.11 Power input P
Steady-state measured input of ME EQUIPMENT or ME
SYSTEM at RATED voltage or voltage range and at
operating settings indicated in instructions for use
didn’t exceed marked rating by more than 10% ....:
See appended Table 4.11 P
5 GENERAL REQUIREMENTS FOR TESTING ME EQUIPMENT -
5.1 Test not performed when analysis indicated condition
being tested was adequately evaluated by other tests
or methods ………………………..:
All required tests were
conducted
P
RISK MANAGEMENT FILE identifies combinations of
simultaneous independent faults that could result in a
HAZARDOUS SITUATION.
(ISO 14971 Cl. 5.2-5.5)
Not established by the
manufacturer for any
characteristics related to
simultaneous independent
faults
P
5.3 Tests conducted within the environmental conditions
specified in technical description
See below P
Temperature (ºC), Relative Humidity (%) ……….: Temperature: (10 to 35) °C,
Humidity: (20 to 75) % R.H.
—

Page 21 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Atmospheric Pressure (kPa) ……………………: (700 to 1 060) hPa —
5.5 a) Supply voltage during tests was the least
favourable of the voltages specified in 4.10.2 or
voltages marked on ME EQUIPMENT (V)………….:
(+/-10 %) on range and/or
rated values used for least
favourable condition
P
b) ME EQUIPMENT marked with a RATED frequency
range tested at the least favourable frequency within
the range (Hz) .........................................................:
Rated: 50-60 Hz
Tested: 50 Hz and 60 Hz
P
c) ME EQUIPMENT with more than one RATED voltage,
both a.c./ d.c. or both external power and INTERNAL
ELECTRICAL POWER SOURCE tested in conditions (see
5.4) related to the least favourable voltage, nature of
supply, and type of current .....................................:
One rated voltage range
provided
N/A
d) ME EQUIPMENT intended for only d.c. supply
connection tested with d.c. and influence of polarity
considered...............................................................:
Not intended for only d.c.
supply connection
N/A
e)ME EQUIPMENT tested with alternative ACCESSORIES
and components specified in ACCOMPANYING
DOCUMENTS to result in the least favourable
conditions ................................................................:
All components and
accessories considered
P
f) ME EQUIPMENT connected to a separate power
supply as specified in instructions for use
Supply mains N/A
5.7 ME EQUIPMENT or parts thereof affected by climatic
conditions were set up completely, or partially, with
covers detached and subjected to a humidity
preconditioning prior to tests of Clauses 8.7.4 and
8.8.3…………………………………….:
Conducted to a humidity
preconditioning
(See appended Table SP)
P
ME EQUIPMENT heated to a temperature between T
and T + 4°C for at least 4 h and placed in a humidity
chamber and ambient within 2 °C of T in range of
+20°C to +30°C for indicated time
T = 30 °C
Time = 168 h
—
5.9 Determination of APPLIED PARTS and ACCESSIBLE PARTS P
5.9.1 APPLIED PARTS identified by inspection and reference
to ACCOMPANYING DOCUMENTS ................................:
Refer to User Manual P
5.9.2 ACCESSIBLE PARTS P
5.9.2.1 Accessibility determined using standard test finger of
Fig. 6
See Appended Table 5.9.2 P
5.9.2.2 Test hook of Fig. 7 inserted in all openings of ME
EQUIPMENT and pulled with a force of 20 N for 10 s
No such part N/A
5.9.2.3 Conductive parts of actuating mechanisms of
electrical controls accessible after removal of
handles, knobs, levers and the like regarded as
ACCESSIBLE PARTS ................................................. :
No actuating mechanisms N/A
Conductive parts of actuating mechanisms not
considered ACCESSIBLE PARTS when removal of
handles, knobs, required use of a TOOL ............. :
See above N/A
6 CLASSIFICATION OF ME EQUIPMENT AND ME SYSTEMS -

Page 22 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
6.2 CLASS I ME EQUIPMENT, externally powered The AC/DC Adaptors were
certified as a class I power
supply in accordance with IEC
60601-1.
P
CLASS II ME EQUIPMENT, externally powered See above N/A
INTERNALLY POWERED ME EQUIPMENT Internally powered provided P
EQUIPMENT with means of connection to a SUPPLY
MAINS complied with CLASS I or CLASS II ME EQUIPMENT
requirements when so connected, and when not
connected to SUPPLY MAINS with INTERNALLY POWERED
ME EQUIPMENT requirements
N/A
TYPE B APPLIED PART Carbon plate P
TYPE BF APPLIED PART Type B applied parts N/A
TYPE CF APPLIED PART Type B applied parts N/A
DEFIBRILLATION-PROOF APPLIED PARTS No defibrillation-proof applied
parts
N/A
6.3 ENCLOSURES classified according to degree of
protection against ingress of water and particulate
matter as per IEC 60529 ........................................:
IP68 P
6.4 ME EQUIPMENT or its parts intended to be sterilized
classified according to method(s) of sterilization in
instructions for use..................................................:
Refer to User Manual P
6.5 ME EQUIPMENT and ME SYSTEMS intended for use in
an OXYGEN RICH ENVIRONMENT classified for such use
and complied with 11.2.2
Not intended to be used in an
oxygen rich environment.
N/A
6.6 CONTINUOUS or Non-CONTINUOUS OPERATION .........: Continuous operation. P
7 ME EQUIPMENT IDENTIFICATION, MARKING, AND DOCUMENTS -
7.1.2 Legibility of Markings Test for Markings specified in
Clause 7.2-7.6…………………………………:
See Appended Table 7.1.2 P
7.1.3 Required markings can be removed only with a
TOOL or by appreciable force, are durable and
remain CLEARLY LEGIBLE during EXPECTED SERVICE
LIFE of ME EQUIPMENT in NORMAL USE
See appended Tables 7.1.3
and 8.10
P
7.2 Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts P
7.2.1 At least markings in 7.2.2, 7.2.5, 7.2.6, 7.2.10, and
7.2.13 were applied when size of EQUIPMENT, its
part, an ACCESSORY , or ENCLOSURE did not permit
application of all required
markings ………………………………..:
See attached copy of Marking
Plate
P
Remaining markings fully recorded in
ACCOMPANYING DOCUMENTS ……………………:
All required marking recorded
in the instruction for use
P
Markings applied to individual packaging when
impractical to apply to ME EQUIPMENT
N/A
Single use item marked…………………………..: No such part N/A
7.2.2 ME EQUIPMENT marked with: See copy of Marking Plate P

Page 23 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
– the name or trademark and contact information of
the MANUFACTURER
See above P
– a MODEL OR TYPE REFERENCE See above P
– a serial number or lot or batch identifier; and See above P
– the date of manufacture or use by date See above P
Detachable components of the ME EQUIPMENT not
marked; misidentification does not present an
unacceptable risk, or
See copy of Marking Plate P
RISK MANAGEMENT FILE includes an assessment of
the RISKS relating to misidentification of all
detachable parts…………………………………..:
(ISO 14971 Cl. 5.2-5.5, 6, 7.3)
RMF Reference to specific
RISKS : Risk Management
Report (Doc. No. A-TCF-10-
104, Rev.0)
Hazard ID: RM-04
(ISO 14971 Cl. 5.2-5.5, 6, 7.3)
P
Detachable components of the ME EQUIPMENT are
marked with the name or trademark of the
MANUFACTURER, and
See copy of Marking Plate P
– a MODEL OR TYPE REFERENCE See above P
Software forming part of a PEMS identified with a
unique identifier…………………………………..:
SW version 2.3.0.3 (XAS_W)
Firmware version 1.1.0.2.23
(FIRMWARE)
P
7.2.3 Symbol 11 on Table D.1 used, optionally, advice to
OPERATOR to consult ACCOMPANYING DOCUMENTS
See below N/A
SAFETY SIGN 10 on Table D.2) used, advising
OPERATOR that ACCOMPANYING DOCUMENTS must be
consulted
(symbol 10 of Table D.2)
provided
P
7.2.4 ACCESSORIES marked with name or trademark and
contact information of their MANUFACTURER,
and ………………………………………………….:
See copy of Marking Plate P
- with a MODEL or TYPE REFERENCE See above P
– a serial number or lot or batch identifier See above P
– the date of manufacture or use by date See above P
Markings applied to individual packaging when not
practical to apply to ACCESSORIES
N/A
7.2.5 ME EQUIPMENT and ME SYSTEM intended to receive
power from other equipment, provided with one of
the following
Certified AC/DC Adaptor
provided
P
- the name or trademark of the manufacturer of the
other electrical equipment and type reference

marked adjacent to the relevant connection point; or
See copy of Marking Plate P
– Table D.2, SAFETY SIGN No. 10 adjacent to the
relevant connection point and listing of the required
details in the instructions for use; or
See above N/A

Page 24 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
– Special connector style used that is not commonly
available on the market and listing of the required
details in the instructions for use.
See above N/A
7.2.6 Connection to the Supply Mains P
Marking appearing on the outside of part containing
SUPPLY MAINS connection and, adjacent to
connection point
See copy of Marking Plate P
For PERMANENTLY INSTALLED ME EQUIPMENT, NOMINAL
supply voltage or range marked inside or outside of
ME EQUIPMENT
Not permanently installed
equipment
N/A
– RATED supply voltage(s) or RATED voltage range(s)
with a hyphen (-) between minimum and maximum
voltages (V, V-V)……………………….:
AC/DC Adaptor:
- Input: 100-240 V a.c.
- Output: 15 V d.c.
P
Multiple RATED supply voltages or multiple RATED
supply voltage ranges are separated by (V/V)…..:
No multiple supply voltage N/A
– Nature of supply and type of current…………..: See copy of Marking Plate P
Symbols 1-5, Table D.1 (used for same
parameters………………………………………….:
See copy of Marking Plate P
– RATED supply frequency or RATED frequency range
in hertz……………………………………….:
AC/DC Adaptor: 50-60 Hz P
– Symbol 9 of Table D.1 used for CLASS II ME
EQUIPMENT…………………………………………..:
See copy of Marking Plate P
7.2.7 RATED input in amps or volt-amps, (A, VA)……: Certified AC/DC Adaptor:
- Input: 1.3 A - 0.5 A
- Output: 6.0 A
P
RATED input in amps or volt-amps, or in watts when
power factor exceeds 0.9 (A, VA, W)……..:
See above N/A
RATED input for one or more RATED voltage ranges
provided for upper and lower limits of the range or
ranges when the range(s) is/are greater than ± 10 %
of the mean value of specified range (A,
VA,W)…………………………………………..:
See above N/A
Input at mean value of range marked when range
limits do not differ by more than 10 % from mean
value (A, VA, W)……………………………………:
See above N/A
Marking includes long-time and most relevant
momentary volt-ampere ratings when provided, each
plainly identified and indicated in ACCOMPANYING
DOCUMENTS (VA)………………….:
See above N/A
Marked input of ME EQUIPMENT provided with means
for connection of supply conductors of other electrical
equipment includes RATED and marked output of
such means (A, VA, W)……….:
See above N/A
7.2.8 Output connectors N/A
7.2.8.2 Output connectors are marked, except for MULTIPLE
SOCKET-OUTLETS or connectors intended for specified
ACCESSORIES or equipment
No connectors intended to
deliver power
N/A

Page 25 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Rated Voltage (V), Rated Current (A)………….: See above —
Rated Power (W), Output Frequency (Hz)…….: See above —
7.2.9 ME EQUIPMENT or its parts marked with the IP
environmental Code per IEC 60529 according to
classification in 6.3 (Table D.3, Code 2), marking
optional for ME EQUIPMENT or parts rated IPX0….:
IP68 P
7.2.10 Degrees of protection against electric shock as
classified in 6.2 for all APPLIED PARTS marked with
relevant symbols ………………………………….:
See below P
TYPE B APPLIED PARTS with symbol 19 of Table
D.1…………………………………………………..:
(Symbol 19 of Table D.1)
provided
P
TYPE BF APPLIED PARTS with symbol 20 of Table D.1: No such part N/A
TYPE CF APPLIED PARTS with symbol 21 of Table
D.1…………………………………………………..:
No such part N/A
DEFIBRILLATION-PROOF APPLIED PARTS marked with
symbols 25-27 of Table D.1…………………:
No such part N/A
Proper symbol marked adjacent to or on connector
for APPLIED PART………………………..:
Marked P
SAFETY SIGN 2 of Table D.2 placed near relevant
outlet………………………………………………..:
No such part N/A
An explanation indicating protection of ME EQUIPMENT
against effects of discharge of a cardiac defibrillator
depends on use of proper cables included in
instructions for use……………:
No such part N/A
7.2.11 ME EQUIPMENT suitable for CONTINUOUS OPERATION Continuous operation P
DUTY CYCLE for ME EQUIPMENT intended for non-
CONTINUOUS OPERATION appropriately marked to
provide maximum “on” and “off” time…………….:
See above N/A
7.2.12 Type and full rating of a fuse marked adjacent to
ACCESSIBLE fuse-holder
No such part N/A
Fuse type……………………………………………: See above —
Voltage (V) and Current (A) rating………………: See above —
Operating speed (s) and Breaking capacity……: See above —
7.2.13 Physiological effects – SAFETY SIGN and warning
statements ………………………………………..:
No such part N/A
Nature of HAZARD and precautions for avoiding or
minimizing the associated RISK described in
instructions for use…………………………………:
(ISO 14971 Cl. 5.2-5.5, 6, 7.2)
See above N/A
7.2.14 HIGH VOLTAGE TERMINAL DEVICES on the outside of ME
EQUIPMENT accessible without the use of a TOOL
marked with symbol 24 of Table D.1
No high voltage terminal
devices
N/A
7.2.15 Requirements for cooling provisions marked……: No cooling required. N/A

Page 26 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
7.2.17 Packaging marked with special handling instructions
for transport and/or storage…………:
See copy of Marking Plate P
Permissible environmental conditions marked on
outside of packaging……………………………….:
See copy of Marking Plate P
Packaging marked with a suitable SAFETY SIGN
indicating premature unpacking of ME EQUIPMENT
could result in an unacceptable RISK…………….:
See below P
RISK MANAGEMENT FILE includes the assessment to
determine premature unpacking of ME EQUIPMENT or
its parts could result in an unacceptable
RISK …………………………………:
(ISO 14971 Cl. 5.2-5.5, 6, 7.2)
RMF Reference to specific
RISKS : Risk Management
Report (Doc. No. A-TCF-10-
104, Rev.0)
Hazard ID: RM-05
(ISO 14971 Cl. 5.2-5.5, 6, 7.2)
P
Packaging of sterile ME EQUIPMENT or ACCESSORIES
marked sterile and indicates the methods of
sterilization
No sterilization needed N/A
7.2.18 RATED maximum supply pressure from an external
source marked on ME EQUIPMENT adjacent to each
input connector, and …………..:
No external pressure source
has been used
N/A
- the RATED flow rate also marked See above N/A
7.2.19 Symbol 7 of Table D.1 marked on FUNCTIONAL EARTH
TERMINAL…………………………………….:
No functional earth terminal N/A
7.2.20 Removable protective means marked to indicate the
necessity for replacement when the function is no
longer needed………………………………..:
No removable protective
means
N/A
7.2.21 MOBILE ME EQUIPMENT marked with its mass including
its SAFE WORKING LOAD in kilograms ......................... :
Not mobile ME equipment N/A
7.3 Marking on the inside of ME EQUIPMENT or ME EQUIPMENT parts P
7.3.1 Maximum power loading of heating elements or
lamp-holders designed for use with heating lamps
marked near or in the heater (W)…………:
No heating elements or
heating lamps
N/A
A marking referring to ACCOMPANYING DOCUMENTS
provided for heating elements or lamp-holders
designed for heating lamps that can be changed only
by SERVICE PERSONNEL using a TOOL
N/A
7.3.2 Symbol 24 of Table D.1, or SAFETY SIGN No.3 of
Table D.2 used to mark presence of HIGH VOLTAGE
parts………………………………………:
No high voltage part N/A
7.3.3 Type of battery and mode of insertion marked..: Marked on the internal battery
pack
P
An identifying marking provided referring to
instructions in ACCOMPANYING DOCUMENTS for
batteries intended to be changed only by SERVICE
PERSONNEL using a TOOL………………………….:
Refer to User Manual P
A warning provided indicating replacement of lithium
batteries or fuel cells when incorrect replacement
would result in an unacceptable RISK ..................... :
See below P

Page 27 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
RISK MANAGEMENT FILE includes an assessment to
determine the replacement of lithium batteries or
fuel cells leads to an HAZARDOUS SITUATION if
replaced incorrectly………………………………:
(ISO 14971 Cl. 5.2-5.5, 6, 7.2)
RMF Reference to specific
RISKS : Risk Management
Report (Doc. No. A-TCF-10-
104, Rev.0)
Hazard ID: RM-06
(ISO 14971 Cl. 5.2-5.5, 6, 7.2)
P
ACCOMPANYING DOCUMENTS contain a warning
indicating the replacement of lithium batteries or fuel
cells by inadequately trained personnel could result
in a HAZARDOUS SITUATION …………:
Refer to User Manual P
7.3.4 Fuses, replaceable THERMAL CUT-OUTS and OVER-
CURRENT RELEASES, accessible by use of a TOOL
Identified …………………………………….…….:
Evaluated during the AC/DC
Adaptor certification
P
Voltage (V) and Current (A) rating………………. See above —
Operating speed(s), size & breaking capacity….: See above —
7.3.5 PROTECTIVE EARTH TERMINAL marked with symbol 6 of
Table D.1
Evaluated during the AC/DC
Adaptor certification
P
Markings on or adjacent to PROTECTIVE EARTH
TERMINALS not applied to parts requiring removal to
make the connection, and remained visible after
connection made
See above P
7.3.6 Symbol 7 of Table D.1 marked on FUNCTIONAL EARTH
TERMINALS
No functional earth terminal N/A
7.3.7 Terminals for supply conductors marked adjacent to
terminals…………………………………………:
No terminals for supply
conductors.
N/A
Terminal markings included in ACCOMPANYING
DOCUMENTS when ME EQUIPMENT too small to
accommodate markings
See above N/A
Terminals exclusively for neutral supply conductor in
PERMANENTLY INSTALLED ME EQUIPMENT marked with
Code 1 of Table D.3
Not permanently installed
equipment
N/A
Marking for connection to a 3-phase supply,
complies with IEC 60445
Not connected to a 3-phase
supply
N/A
Markings on or adjacent to electrical connection
points not applied to parts requiring removal to make
connection, and remained visible after connection
made
N/A
7.3.8 “For supply connections, use wiring materials
suitable for at least X °C” or equivalent, marked at
the point of supply connections
Not permanently installed
equipment
N/A
Statement not applied to parts requiring removal to
make the connection, and CLEARLY LEGIBLE after
connections made
See above N/A
7.4 Marking of controls and instruments P
7.4.1 The “on” & “off” positions of switch to control power to
ME EQUIPMENT, including mains switch, marked with
symbols 12 and 13 of Table D.1 or
No such part N/A
– indicated by an adjacent indicator light, or See above N/A

Page 28 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
– indicated by other unambiguous means See above N/A
The “on” & “off” positions of switch to control power to
parts of ME EQUIPMENT, marked with symbols 12 and
13 of Table D.1 or
No such part N/A
- marked with symbols 16 and 17 of Table D.1 or See above N/A
– indicated by an adjacent indicator light, or See above N/A
– indicated by other unambiguous means See above N/A
Switches that brings ME EQUIPMENT into “stand-by”
may be indicated by symbol 29 of Table D.1
(symbol 29 on Table D.1)
provided
P
The “on/off” positions of push button switch with bi-
stable positions marked with symbol 14 of Table
D.1, and
No such part N/A
– status indicated by adjacent indicator light See above N/A
– status indicated by other unambiguous means See above N/A
The “on/off” positions of push button switch with
momentary on position marked with symbol 15 of
Table D.1 or
No such part N/A
– status indicated by adjacent indicator light See above N/A
– status indicated by other unambiguous means See above N/A
7.4.2 Different positions of control devices/switches
indicated by figures, letters, or other visual means
Complied P
RISK MANAGEMENT FILE identifies controls where a
change in setting during NORMAL USE results in an
unacceptable RISK …………………………….:
(ISO 14971 Cl. 5.2-5.5, 6, 7.1, 7.2)
No such control devices or
switches provided
N/A
Controls provided with an associated indicating
device when change of setting of a control could
result in an unacceptable RISK to PATIENT in NORMAL
USE ………………………………………..:
See above N/A
– or an indication of direction in which magnitude of
the function changes
See above N/A
7.4.3 Numeric indications of parameters on ME EQUIPMENT
expressed in SI units according to ISO 80000-1
except the base quantities listed in Table 1
expressed in the indicated units
No numeric indications have
been used.
N/A
ISO 80000-1 applied for application of SI units, their
multiples, and certain other units
See above N/A
All Markings in Sub-clause 7.4 complied with tests
and criteria of 7.1.2 and 7.1.3……………:
See Appended Tables 7.1.2
and 7.1.3.
P
7.5 SAFETY SIGN s P
SAFETY SIGN with established meaning used Not used with establish
meaning
N/A

Page 29 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
RISK MANAGEMENT PROCESS identifies markings used
to convey a warning, prohibition or mandatory
action that mitigate a RISK not obvious to the
OPERATOR …………………………:
(ISO 14971 Cl. 5.2-5.5, 6, 7.2)
RMF Reference to specific
RISK & Marking: Risk
Management Report (Doc. No.
A-TCF-10-104, Rev.0)
Hazard ID: RM-07
SAFETY SIGN Used:
,
(ISO 14971 Cl. 5.2-5.5, 6, 7.2)
P
Affirmative statement together with SAFETY SIGN
placed in instructions for use if insufficient space on
ME EQUIPMENT
Refer to User Manual P
Specified colours in ISO 3864-1 used for SAFETY
SIGN s……………………………………………….:
See Copy of marking plate P
Safety notices include appropriate precautions or
instructions on how to reduce RISK ( S)
Refer to User Manual P
SAFETY SIGN s including any supplementary text or
symbols described in instructions for use
Refer to User Manual P
- and in a language acceptable to the intended
OPERATOR
Provided with English P
7.6 Symbols P
7.6.1 Meanings of symbols used for marking described in
instructions for use…………………:
Refer to User Manual P
7.6.3 Symbols used for controls and performance
conform to the IEC or ISO publication where
symbols are defined, as applicable
Symbols comply with this
standard or IEC or ISO
standards
P
7.7 Colours of the insulation of conductors P
7.7.1 PROTECTIVE EARTH CONDUCTOR identified by green
and yellow insulation
Certified detachable power
supply cord provided
P
7.7.2 Insulation on conductors inside ME EQUIPMENT
forming PROTECTIVE EARTH CONNECTIONS identified
by green and yellow at least at terminations
Green/Yellow provided P
7.7.3 Green and yellow insulation identify only following
conductors:
See below P
– PROTECTIVE EARTH CONDUCTORS Certified detachable power
supply cord provided
P
– conductors specified in 7.7.2 Certified detachable power
supply cord provided
P
– POTENTIAL EQUALIZATION CONDUCTORS No such part N/A
– FUNCTIONAL EARTH CONDUCTORS No such part N/A
7.7.4 Neutral conductors of POWER SUPPLY CORDS are
“light blue”
Certified detachable power
supply cord provided
P
7.7.5 Colours of conductors in POWER SUPPLY CORDS in
accordance with IEC 60227-1 or IEC 60245-1
Certified detachable power
supply cord provided
P
7.8 Indicator lights and controls N/A

Page 30 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
7.8.1 Red indicator lights, not flashing used only for
Warning
No red indicator lights
provided
N/A
Yellow indicator lights, not flashing used only for
Caution
No Yellow indicator lights
provided
N/A
Green indicator lights used only for Ready for use No Green indicator lights
provided
N/A
Red flashing used only for HIGH PRIORITY ALARM
CONDITION, interruption of current workflow needed
No such part N/A
Yellow flashing used only MEDIUM PRIORITY ALARM
CONDITION, re-planning of workflow needed
No such part N/A
Yellow or Cyan, not flashing used for LOW PRIORITY
ALARM CONDITION, planning of future workflow
needed.
No such part N/A
Other colours: Meaning other than red, yellow, cyan
or green (colour, meaning)…………………:
No such part N/A
7.8.2 Red used only for emergency control No such part N/A
7.9 A CCOMPANYING DOCUMENTS P
7.9.1 ME EQUIPMENT accompanied by documents
containing instructions for use, and a technical
description
Refer to User Manual P
ACCOMPANYING DOCUMENTS identify ME EQUIPMENT by
the following, as applicable:
See below P
– Name or trade-name of MANUFACTURER and contact
information for the RESPONSIBLE ORGANIZATION can be
referred to………………….:
Refer to User Manual P
– MODEL or TYPE REFERENCE………………………: Refer to User Manual P
When ACCOMPANYING DOCUMENTS provided
electronically, USABILITY ENGINEERING PROCESS
includes instructions as to what is required in hard
copy or as markings on ME EQUIPMENT
User Manual is provided as
hardcopy only
N/A
ACCOMPANYING DOCUMENTS specify special skills,
training, and knowledge required of OPERATOR or
RESPONSIBLE ORGANIZATION and environmental
restrictions on locations of use
Refer to User Manual P
ACCOMPANYING DOCUMENTS written at a level
consistent with education, training, and other needs
of individuals for whom they are intended
Refer to User Manual P
7.9.2 Instructions for use include the required information P
7.9.2.1 – use of ME EQUIPMENT as intended by the
MANUFACTURER:
Refer to User Manual P
– frequently used functions, Refer to User Manual P
– known contraindication(s) to use of ME EQUIPMENT Refer to User Manual P
- parts of the ME EQUIPMENT that are not serviced or
maintained while in use with the patient
No such part N/A
– name or trademark and address of the
MANUFACTURER
Refer to User Manual P

Page 31 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
– MODEL OR TYPE REFERENCE Refer to User Manual P
Instruction for use included the following when the
PATIENT is an intended OPERATOR :
The patient is not an intended

operator
N/A
– the PATIENT is an intended OPERATOR See above N/A
– warning against servicing and maintenance while
the ME EQUIPMENT is in use
See above N/A
- functions the PATIENT can safely use and, where
applicable, which functions the PATIENT cannot
safely use; and
See above N/A
–maintenance the PATIENT can perform See above N/A
Classifications as in Clause 6, all markings per
Clause 7.2, and explanation of SAFETY SIGN s and
symbols marked on ME EQUIPMENT
Refer to User Manual P
Instructions for use are in a language acceptable to
the intended operator
Provided with English P
7.9.2.2 Instructions for use include all warning and safety
notices
Refer to User Manual P
Warning statement for CLASS I ME EQUIPMENT
included
Refer to User Manual P
Warnings regarding significant RISKS of reciprocal
interference posed by ME EQUIPMENT during specific
investigations or treatments
No such part N/A
Information on potential electromagnetic or other
interference and advice on how to avoid or minimize
such interference
Refer to User Manual P
Warning statement for ME EQUIPMENT supplied with
an integral MULTIPLE SOCKET- OUTLET provided
No MSOs N/A
The RESPONSIBLE ORGANIZATION is referred to this
standard for the requirements applicable to ME
SYSTEMS
Not a ME system N/A
7.9.2.3 Statement on ME EQUIPMENT for connection to a
separate power supply provided in instructions
Certified AC/DC Adaptor
provided.
Refer to User Manual
P
7.9.2.4 Warning statement for mains- operated ME
EQUIPMENT with additional power source not
automatically maintained in a fully usable condition
indicating the necessity for periodic checking or
replacement of power source
No additional power source N/A
RISK MANAGEMENT FILE assesses the RISK resulting
from leakage of batteries………………:
(ISO 14971 Cl. 5.2-5.5, 6, 7.2)
No such part N/A
Where the RISK is unacceptable, the IFU includes a
warning to remove the battery if the ME EQUIPMENT
is not likely to be used for some time................... :
No such part N/A
Specifications of replaceable INTERNAL ELECTRICAL
POWER SOURCE when provided…….:
No such part N/A

Page 32 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Warning indicating ME EQUIPMENT must be
connected to an appropriate power source when
loss of power source would result in an
unacceptable RISK …………………………………:
No such part N/A
7.9.2.5 Instructions for use include a description of ME
EQUIPMENT, its functions, significant physical and
performance characteristics together with the
expected positions of OPERATOR , PATIENT, or other
persons near ME EQUIPMENT in NORMAL USE
Refer to User Manual P
Information provided on materials and ingredients
PATIENT or OPERATOR is exposed to
No such part N/A
Restrictions specified on other equipment or
NETWORK /DATA COUPLINGS , other than those forming
part of an ME SYSTEM , to which a SIGNAL
INPUT/ OUTPUT PART may be connected
No such part N/A
APPLIED PARTS specified Refer to User Manual P
7.9.2.6 Information provided indicating where the
installation instructions may be found or information
on qualified personnel who can perform the
installation
Refer to User Manual P
7.9.2.7 Instructions provided indicating not to position ME
EQUIPMENT to make it difficult to operate the
disconnection device
Refer to User Manual P
7.9.2.8 Necessary information provided for OPERATOR to
bring ME EQUIPMENT into operation
Refer to User Manual P
7.9.2.9 Information provided to operate ME EQUIPMENT Refer to User Manual P
Meanings of figures, symbols, warning statements,
abbreviations and indicator lights described in
instructions for use
Refer to User Manual P
7.9.2.10 A list of all system messages, error messages, and
fault messages provided with an explanation of
messages including important causes and possible
action(s) to be taken to resolve the problem
indicated by the message
No such part N/A
7.9.2.11 Information provided for the OPERATOR to safely
terminate operation of ME EQUIPMENT
Refer to User Manual P
7.9.2.12 Information provided on cleaning, disinfection, and
sterilization methods, and applicable parameters
that can be tolerated by ME EQUIPMENT parts or
ACCESSORIES specified
Refer to User Manual P
Components, ACCESSORIES or ME EQUIPMENT
marked for single use, except when required by
MANUFACTURER to be cleaned, disinfected, or
sterilized prior to use
No such part N/A
7.9.2.13 Instructions provided on preventive inspection,
calibration, maintenance and its frequency
Refer to User Manual P
Information provided for safe performance of routine
maintenance necessary to ensure continued safe
use of ME EQUIPMENT
Refer to User Manual P

Page 33 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Parts requiring preventive inspection and
maintenance to be performed by SERVICE
PERSONNEL identified including periods of application
No inspection and
maintenance parts to be
performed by service
personnel
N/A
Instructions provided to ensure adequate
maintenance of ME EQUIPMENT containing
rechargeable batteries to be maintained by anyone
other than SERVICE PERSONNEL
No such part N/A
7.9.2.14 A list of ACCESSORIES, detachable parts, and
materials for use with ME EQUIPMENT provided
Refer to User Manual P
Other equipment providing power to ME SYSTEM
sufficiently described
No such part N/A
7.9.2.15 Disposal of waste products, residues, etc., and of
ME EQUIPMENT and ACCESSORIES at the end of their
EXPECTED SERVICE LIFE are identified in the
instruction for us…………………………………..:
Refer to User Manual P
7.9.2.16 Instructions for use include information specified in
7.9.3 or identify where it can be found (e.g. in a
service manual)
Refer to User Manual P
7.9.2.17 Instruction for use for ME EQUIPMENT emitting
radiation for medical purposes, indicate the nature,
type, intensity and distribution of this radiation
No such part N/A
7.9.2.18 The instructions for use for ME EQUIPMENT or
ACCESSORIES supplied sterile indicate that they have
been sterilized and the method of sterilization
No such part N/A
The instructions for use indicate the necessary
instructions in the event of damage to the sterile
packaging, and where appropriate, details of the
appropriate methods of re-sterilization
See above N/A
7.9.2.19 The instructions for use contain a unique version
identifier………………………………….:
Rev.0 P
7.9.3 Technical description P
7.9.3.1 All essential data provided for safe operation,
transport, storage, and measures or conditions
necessary for installing ME EQUIPMENT, and
preparing it for use including
Refer to User Manual P
-information required in 7.2 Refer to User Manual P
-permissible environmental conditions of use
including conditions for transport and
storage…………………………………………….. :
Refer to User Manual P
-characteristics of the ME EQUIPMENT, including
range(s), accuracy, and precision of the displayed
values or an indication where they can be found
Refer to User Manual P
-special installation requirements such as the
maximum permissible apparent impedance of
SUPPLY MAINS
No special installation
requirement
N/A
-permissible range of values of inlet pressure and
flow, and the chemical composition of cooling liquid
No such parts N/A

Page 34 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
-description of the means for checking the oil level
in partially sealed oil filled ME EQUIPMENT or its
parts
No such oil N/A
-warning statement that addresses the HAZARDS
that can result from unauthorized modification of the
ME EQUIPMENT
Refer to User Manual P
-information pertaining to ESSENTIAL
PERFORMANCE and any necessary recurrent
ESSENTIAL PERFORMANCE and BASIC SAFETY
testing including details of the means, methods and
recommended frequency
Refer to User Manual P
Technical description separable from instructions for use contains required
information, as follows
N/A
-information required by 7.2 N/A
–applicable classifications in Clause 6, warning and
safety notices, and explanation of SAFETY SIGN s
marked on ME EQUIPMENT
Not separated from
instructions for use
(included in the manual)
N/A
– brief description of the ME EQUIPMENT, how the ME
EQUIPMENT functions and its significant physical and
performance characteristics; and
See above N/A
a unique version identifier………………………..: See above N/A
MANUFACTURER’S optional requirements for
minimum qualifications of SERVICE PERSONNEL
documented in technical description
See above N/A
7.9.3.2 The technical description contains the following required information N/A
–type and full rating of fuses used in SUPPLY MAINS
external to PERMANENTLY INSTALLED ME
EQUIPMENT…………………………………………:
Not permanently installed
equipment
N/A
– a statement for ME EQUIPMENT with a non-
DETACHABLE POWER SUPPLY CORD if POWER SUPPLY
CORD is replaceable by SERVICE PERSONNEL , and
Detachable power supply cord
provided
N/A
– instructions for correct replacement of
interchangeable or detachable parts specified by
MANUFACTURER as replaceable by SERVICE
PERSONNEL , and
No such part N/A
RISK MANAGEMENT FILE includes an assessment to
determine if replacement of components results in
any unacceptable RISKS ………………:
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
No such part N/A
– warnings identifying nature of HAZARD when
replacement of a component could result in an
unacceptable RISK , and when replaceable by
SERVICE PERSONNEL all information necessary to
safely replace the component
See above N/A
7.9.3.3 Technical description indicates, MANUFACTURER will
provide circuit diagrams, component part lists,
descriptions, calibration instructions to assist to
SERVICE PERSONNEL in parts repair
No such part N/A

Page 35 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
7.9.3.4 Means used to comply with requirements of 8.11.1
clearly identified in technical description
Refer to User Manual P
8 PROTECTION AGAINST ELECTRICAL HAZARDS FROM ME EQUIPMENT -
8.1 Limits specified in Clause 8.4 not exceeded for
ACCESSIBLE PARTS and APPLIED PARTS in NORMAL or
SINGLE FAULT CONDITIONS
P
RISK MANAGEMENT FILE identifies conductors and
connectors where breaking free results in a
HAZARDOUS SITUATION …………………………….:
(ISO 14971 Cl. 5.4)
RMF Reference to specific
RISKS : Risk Management
Report (Doc. No. A-TCF-10-
104, Rev.0)
Hazard ID: RM-10
(ISO 14971 Cl. 5.4)
P
8.2 Requirements related to power sources P
8.2.1 Connection to a separate power source P
When ME EQUIPMENT specified for connection to a
separate power source other than SUPPLY MAINS ,
separate power source considered as part of ME
EQUIPMENT or combination considered as an ME
SYSTEM
Certified AC/DC Adaptor was
considered as part of ME
Equipment
P
Tests performed with ME EQUIPMENT connected to
separate power supply when one specified
P
When a generic separate power supply specified,
specification in ACCOMPANYING DOCUMENTS
examined
Refer to User Manual P
8.2.2 Connection to an external d.c. power source N/A
No HAZARDOUS SITUATION as described in 13.1
developed when a connection with wrong polarity
made for ME EQUIPMENT from an external d.c. source
Not specified for connection to
an external d.c. power source
N/A
ME EQUIPMENT connected with correct polarity
maintained BASIC SAFETY and ESSENTIAL
PERFORMANCE
See above N/A
Protective devices that can be reset by anyone
without a TOOL returns to NORMAL CONDITION on
reset
See above N/A
8.3 Classification of APPLIED PARTS P
a) APPLIED PART specified in ACCOMPANYING
DOCUMENTS as suitable for DIRECT CARDIAC
APPLICATION is TYPE CF
Not suitable for direct cardiac
application
N/A
b) An APPLIED PART provided with a PATIENT
CONNECTION intended to deliver electrical energy or
an electrophysiological signal to or from PATIENT is
TYPE BF or CF APPLIED PART
See below N/A
c) An APPLIED PART not covered by a) or b) is a TYPE
B , BF, or CF
Type B applied parts P
8.4 Limitation of voltage, current or energy P
8.4.2 ACCESSIBLE PARTS and APPLIED PARTS P

Page 36 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
a) Currents from, to, or between PATIENT
CONNECTIONS did not exceed limits for PATIENT
LEAKAGE CURRENT & PATIENT AUXILIARY
CURRENT……………………………………………:
See appended Table 8.7 P
b) L EAKAGE CURRENTS from, to, or between
ACCESSIBLE PARTS did not exceed limits for TOUCH
CURRENT……………………………………:
See appended Table 8.7 P
c) Limits specified in b) not applied to parts when
probability of a connection to a PATIENT , directly or
through body of OPERATOR , is negligible in NORMAL
USE , and the OPERATOR is appropriately instructed
P
Voltage to earth or to other ACCESSIBLE PARTS did
not exceed 42.4 V peak a.c. or 60 V d.c. for above
parts in NORMAL or single fault condition (V a.c. or
d.c.)……………………………………:
See appended Table 8.4.2 P
Energy did not exceed 240 VA for longer than 60 s
or stored energy available did not exceed 20 J at a
potential of 2 V or more (VA or J)…….:
See appended Table 8.4.2 P
Limits in b) does not apply to SIP /SOP connectors
and separate power supply connectors if the
voltage measured is less than or equal to 60 V d.c.
or 42,4 V peak a.c
See above N/A
d) Voltage and energy limits specified in c) above
also applied to the following:
See below N/A
– internal parts touchable by test pin in Fig 8
inserted through an opening in an ENCLOSURE ; and
No internal parts touchable by
the test pin thru opening
N/A
– internal parts touchable by a metal test rod with a
diameter of 4 mm and a length 100 mm, inserted
through any opening on top of ENCLOSURE or
through any opening provided for adjustment of pre-
set controls by RESPONSIBLE ORGANIZATION in
NORMAL USE using a TOOL
No top opening or no opening
provided for adjustment of pre-
set control
N/A
Test pin or the test rod inserted through relevant
openings with minimal force of no more than 1 N
N/A
Test rod inserted in every possible position through
openings provided for adjustment of pre-set controls
that can be adjusted in NORMAL USE , with a force of
10 N
No adjustment of pre-set
controls
N/A
Test repeated with a TOOL specified in instructions
for use
No particular tools specified in
instruction for use
N/A
Test rod freely and vertically suspended through
openings on top of ENCLOSURE
No top opening N/A
e) Devices used to de-energize parts when an
ACCESS COVER opened without a TOOL gives access
to parts at voltages above levels permitted by this
Clause comply with 8.11.1 for mains isolating
switches and remain effective in SINGLE FAULT
CONDITION
No access cover opened
without a tool
N/A
A TOOL is required when it is possible to prevent the
devices from operating
See above N/A

Page 37 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.4.3 Worst case voltage between pins of plug and
between either supply pin and ENCLOSURE did not
exceed 60 V one sec after disconnecting the plug of
ME EQUIPMENT or its parts (V)……………:
See appended Table 8.4.3
Evaluated during the AC/DC
Adaptor certification
P
When voltage exceeded 60 V, calculated or
measured stored charge didn’t exceed 45μC….:
Not exceed 60 V N/A
8.4.4 Residual voltage of conductive parts of capacitive
circuits, having become accessible after ME
EQUIPMENT was de-energized after removal of
ACCESS COVERS , didn’t exceed 60V or calculated
stored charge didn’t exceed 45μC….:
No such part N/A
A device manually discharging capacitors used
when automatic discharging was not possible and
ACCESS COVERS could be removed only with aid of a
TOOL
See above N/A
Capacitor(s) and connected circuitry marked with
symbol 24 of Table D.1, and manual discharging
device specified in technical
description…………………………………………:
See above N/A
8.5 Separation of parts P
8.5.1 MEANS OF PROTECTION ( MOP ) P
8.5.1.1 Two MEANS of PROTECTION provided for ME
EQUIPMENT to prevent APPLIED and other ACCESSIBLE
PARTS from exceeding limits in 8.4
See appended Insulation
Diagram Table
P
A MEANS OF PROTECTION protecting APPLIED PARTS or
parts identified by 4.6 as parts subject to the same
requirements, considered as MEANS OF PATIENT
PROTECTION ……………………………….:
Considered as MOPP P
Varnishing, enamelling, oxidation, and similar
protective finishes and coatings with sealing
compounds re-plasticizing at temperatures
expected during operation and sterilization
disregarded as MEANS OF PROTECTION
P
Components and wiring forming a MEANS OF
PROTECTION comply with 8.10
See appended Table 8.10 P
8.5.1.2 MEANS OF PATIENT PROTECTION (MOPP) P
Solid insulation forming a MEANS OF PATIENT
PROTECTION complied with dielectric strength
test………………………………………………….:
See appended Table 8.8.3 P
C REEPAGE and CLEARANCES forming a MEANS OF
PATIENT PROTECTION complied with Table 12
P
PROTECTIVE EARTH CONNECTIONS forming a MEANS
OF PATIENT PROTECTION complied with Cl. 8.6
P
Y1 or Y2 capacitor complying with standard IEC
60384-14 considered one MEANS OF PATIENT
PROTECTION ………………………………………..:
Evaluated during the AC/DC
Adaptor certification
P
Single Y1 capacitor used for two MEANS OF PATIENT
PROTECTION when the working voltage is less than
42,4 V peak a.c. or 60 V d.c………….:
No such part
Evaluated during the AC/DC
Adaptor certification
N/A

Page 38 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Two capacitors used in series, each RATED for total
WORKING VOLTAGE across the pair and have the
same NOMINAL capacitance
Evaluated during the AC/DC
Adaptor certification
P
Voltage Total Working (V) and C Nominal (μF)…………: See above —
Optocouplers complying with IEC 60747-5-5:2007,

or a later edition. Considered equivalent to
requirements in 8.8.2 and 8.9.3
See above
Measurement of Air Clearance and Creepage
distance on the outside
See above
Dielectric strength test across optocoupler See above
8.5.1.3 MEANS OF OPERATOR PROTECTION (MOOP) P
Solid insulation forming a MEANS OF OPERATOR
PROTECTION complied with:
P
– dielectric strength test ………………………….: See appended Table 8.8.3 P
– requirements of IEC 60950-1:2005, IEC 60950-
1:2005/A1:2009 and IEC 60950:2005/A2:2013 or
requirements of IEC 62368-1:2018 for INSULATION CO -
ORDINATION
N/A
C REEPAGE and CLEARANCES forming a MEANS OF
OPERATOR PROTECTION complied with:
See below P
– limits of Tables 13 to 16 (inclusive); or Complied with limits of Table
13 to 16
P
– requirements of IEC 60950-1:2005, IEC 60950-
1:2005/A1:2009 and IEC 60950:2005/A2:2013 or
requirements of IEC 62368-1:2018 for INSULATION
CO- ORDINATION
See above N/A
PROTECTIVE EARTH CONNECTIONS forming a MEANS
OF OPERATOR PROTECTION complied with Cl. 8.6
No such part N/A
– or with requirements and tests of IEC 60950-
1:2005, IEC 60950-1:2005/A1:2009 and IEC
60950:2005/A2:2013 or requirements of IEC 62368-
1:2018 for protective earthing……………:
See above N/A
A Y2 (IEC 60384-14) capacitor is considered one
MEANS OF OPERATOR PROTECTION ………….:
No such part
Evaluated during the AC/DC
Adaptor certification
N/A
A Y1 (IEC 60384-14 ) capacitor is considered two
MEANS OF OPERATOR PROTECTION …………..:
No such part
Evaluated during the AC/DC
Adaptor certification
N/A
Two capacitors used in series each RATED for total
WORKING VOLTAGE across the pair and have the
same NOMINAL capacitance
See above N/A
Voltage Total Working (V) and C Nominal (μF)………..: See above —
Optocouplers complying with IEC 60747-5-5:2007,
or a later edition. Considered equivalent to
requirements in 8.8.2 and 8.9.3
See above —
Measurement of Air Clearance and Creepage
distance on the outside
See above —

Page 39 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Dielectric strength test across optocoupler See above —
Points and applied parts at which impedances of
components, CREEPAGE , CLEARANCES , PROTECTIVE
EARTH CONNECTIONS or insulation, prevent
ACCESSIBLE PARTS from exceeding limits in 8.4 were
examined whether a failure at any of these points is
to be regarded as a NORMAL or SINGLE FAULT
CONDITION
P
8.5.2 Separation of PATIENT CONNECTIONS P
8.5.2.1 PATIENT CONNECTIONS of F- TYPE APPLIED PART
separated from all other parts by equivalent to one
MEANS OF PATIENT PROTECTION for a WORKING
VOLTAGE equal to the MAX . MAINS
VOLTAGE ……………………………………………:
No F-type applied part N/A
Separation requirement not applied between
multiple functions of a single F- TYPE APPLIED PART
See above N/A
PATIENT CONNECTIONS treated as one APPLIED PART
in the absence of electrical separation between
PATIENT CONNECTIONS of same or another function
See above N/A
MANUFACTURER has defined if multiple functions are
to be considered as all within one APPLIED PART or
as multiple APPLIED PARTS ……………….:
See above N/A
Classification as TYPE BF, CF, or DEFIBRILLATION -
PROOF applied to one entire APPLIED PART
See above N/A
L EAKAGE CURRENT tests conducted per 8.7.4….: See above N/A
Dielectric strength test conducted per 8.8.3……: See above N/A
C REEPAGE and CLEARANCES measured …………: See above N/A
A protective device connected between PATIENT
CONNECTIONS of an F- TYPE APPLIED PART and
ENCLOSURE to protect against excessive voltages
did not operate below 500 V r.m.s
See above N/A
8.5.2.2 PATIENT CONNECTIONS of a TYPE B APPLIED PART not
PROTECTIVELY EARTHED are separated by one MEANS
OF PATIENT PROTECTION from metal ACCESSIBLE
PARTS not PROTECTIVELY EARTHED …:
Type B applied parts is
separated from metal
accessible parts not
protectively earthed
P
– except when metal ACCESSIBLE PART is physically
close to APPLIED PART and can be regarded as a part
of APPLIED PART; and
N/A
– RISK that metal ACCESSIBLE PART will make contact
with a source of voltage or LEAKAGE CURRENT above
permitted limits is acceptably low. In this case
8.7.4.7 d) does not apply
N/A
L EAKAGE CURRENT tests conducted per 8.7.4…: See appended Table 8.7 P
Dielectric strength test conducted per 8.8.3 …..: See appended Table 8.8.3 P
Relevant CREEPAGE and CLEARANCES measured Refer to Insulation Diagram P

Page 40 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
RISK MANAGEMENT FILE includes an assessment of
the RISK of metal ACCESSIBLE PARTS contacting a
source of voltage or LEAKAGE CURRENT above the
limits……………………………………………:
(ISO 14971 Cl. 5.2-5.5, 6)
RMF Reference to specific
RISKS : Risk Management
Report (Doc. No. A-TCF-10-
104, Rev.0)
Hazard ID: RM-11
(ISO 14971 Cl. 5.2-5.5, 6)
P
8.5.2.3 A connector on a PATIENT lead or PATIENT cable located at the end of the lead or
cable distal from PATIENT , with conductive part not separated from all PATIENT
CONNECTIONS by one MEANS OF PATIENT PROTECTION for a WORKING VOLTAGE equal
to MAXIMUM MAINS VOLTAGE
N/A
- cannot be connected to earth or hazardous
voltage while the PATIENT CONNECTIONS are in
contact with PATIENT………………………………:
No patient leads or cables N/A
– conductive part of connector not separated from
all PATIENT CONNECTIONS did not come into contact
with a flat conductive plate of not less than 100 mm
diameter
See above N/A
– CLEARANCE between connector pins and a flat
surface is at least 0.5 mm
See above N/A
– conductive part pluggable into a mains socket
protected from contacting parts at MAINS VOLTAGE by
insulation with a CREEPAGE DISTANCE of at least 1.0
mm, a 1500 V dielectric strength and complying with
8.8.4.1
See above N/A
– required test finger did not make electrical contact
with conductive part when applied against access
openings with a force of 10 N,
See above N/A
Test finger test (10 N)…………………………….: See above N/A
Except when RISK MANAGEMENT PROCESS includes
an assessment of RISKS resulting from contact with
objects other than mains sockets or flat
surfaces………………………………………..:
(ISO 14971 Cl. 5.2-5.5, 6)
No patient leads or cables N/A
8.5.4 W ORKING VOLTAGE P
– Input supply voltage to ME EQUIPMENT was RATED
voltage or voltage within RATED range resulting in
highest measured value (V)………..:
Rated: max. 240 V a.c.
(Certified AC/DC Adaptor)
P
– W ORKING VOLTAGE for d.c. voltages with
superimposed ripple was average value when peak-
to-peak ripple less than 10% of average value or
peak voltage when peak-to-peak ripple exceeding
10% of average value (V)……………:
Not d.c. voltage with
superimposed ripple
N/A
– W ORKING VOLTAGE for each MEANS OF PROTECTION
forming DOUBLE INSULATION was voltage DOUBLE
INSULATION, as a whole, subjected to
(V)……………………………………:
See Insulation Diagram and
Insulation Table
P
– Intentional or accidental earthing of PATIENT
regarded as a NORMAL CONDITION for WORKING
VOLTAGE involving a PATIENT CONNECTION not
connected to earth
Considered P

Page 41 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
– W ORKING VOLTAGE between PATIENT CONNECTIONS
of an F- TYPE APPLIED PART and ENCLOSURE was
highest voltage appearing across insulation in
NORMAL USE including earthing of any part of APPLIED
PART (V)………..:
See Insulation Diagram and
Insulation Table
P
– W ORKING VOLTAGE for DEFIBRILLATION - PROOF
APPLIED PARTS determined disregarding possible
presence of defibrillation voltages
P
– W ORKING VOLTAGE was equal to resonance
voltage in case of motors provided with capacitors
between the point where a winding and a capacitor
are connected together and a terminal for external
conductors (V)…………….:
No motors with capacitors
used
N/A
8.5.5 D EFIBRILLATION - PROOF APPLIED PARTS No defibrillation-proof applied
parts
N/A
8.5.5.1 Classification “ DEFIBRILLATION - PROOF APPLIED PART”
applied to one APPLIED PART in its entirety
See above N/A
Isolation of PATIENT CONNECTIONS of a
DEFIBRILLATION - PROOF APPLIED PART from other parts
of ME EQUIPMENT accomplished as follows:
See above N/A
a) No hazardous electrical energies appear during a
discharge of cardiac defibrillator ……...:
See above N/A
b) ME EQUIPMENT complied with relevant
requirements of this standard, providing BASIC
SAFETY and ESSENTIAL PERFORMANCE following
exposure to defibrillation voltage, and recovery time
stated in ACCOMPANYING DOCUMENTS ……..:
See above N/A
8.5.5.2 Means provided to limit energy delivered to a 100 Ω
load…………………………………………:
See above N/A
8.6 Protective and functional earthing and potential equalization of ME EQUIPMENT P
8.6.1 Requirements of 8.6.2 to 8.6.8 applied Applied to the requirements of
clause 8.6.2 to 8.6.8
P
Parts complying with IEC 60950-1:2005, IEC
60950-1:2005/AMD1:2009 and IEC 60950-
1:2005/AMD2:2013 or IEC 62368-1:2018 for
protective earthing and serving as MEANS OF
OPERATOR PROTECTION but not PATIENT PROTECTION
exempted from requirements of 8.6.2 to 8.6.8
See above N/A
8.6.2 PROTECTIVE EARTH TERMINAL is suitable for
connection to an external protective earthing system
by a PROTECTIVE EARTH CONDUCTOR in a POWER
SUPPLY CORD and a suitable plug or by a FIXED
PROTECTIVE EARTH CONDUCTOR……………:
Certified detachable power
supply cord provided
Suitable for connection to an
external protective earthing
system by a protective earth
conductor in a power supply
cord
P
Clamping means of PROTECTIVE EARTH TERMINAL of
ME EQUIPMENT for FIXED supply conductors or POWER
SUPPLY CORDS comply with 8.11.4.3, and cannot be
loosened without TOOL
No such part
Evaluated during the AC/DC
Adaptor certification
N/A

Page 42 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Screws for internal PROTECTIVE EARTH CONNECTIONS
completely covered or protected against accidental
loosening from outside……..:
No such part
Evaluated during the AC/DC
Adaptor certification
N/A
Earth pin of APPLIANCE INLET forming supply
connection to ME EQUIPMENT regarded as
PROTECTIVE EARTH TERMINAL
Considered
Appliance inlet was provided
on the certified AC/DC
Adaptor
P
PROTECTIVE EARTH TERMINAL not used for
mechanical connection between different parts of
ME EQUIPMENT or securing components not related
to protective or functional earthing
Evaluated during the AC/DC
Adaptor certification
P
8.6.3 PROTECTIVE EARTH CONNECTION not used for a
moving part,
No such part N/A
except when MANUFACTURER demonstrated in RISK
MANAGEMENT FILE connection will remain reliable
during EXPECTED SERVICE LIFE …………:
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
See above N/A
8.6.4 a) PROTECTIVE EARTH CONNECTIONS carried fault
currents reliably and without excessive voltage
drop…………………………………………………:
See appended Table 8.6.4
Evaluated during the AC/DC
Adaptor certification
P
b) Allowable TOUCH CURRENT and PATIENT LEAKAGE
CURRENT in SINGLE FAULT CONDITION were not
exceeded, when impedance of PROTECTIVE EARTH
CONNECTIONS exceeded values in 8.6.4 a) and Table
8.6.4, due to limited current capability of relevant
circuits…………….:
Not exceed N/A
D ETACHABLE POWER SUPPLY CORD specified by
manufacturer or delivered with product
Specified by the manufacturer P
8.6.5 Surface coatings N/A
Poorly conducting surface coatings on conductive
elements removed at the point of contact
No such part N/A
Coating not removed when requirements for
impedance and current-carrying capacity met
See above N/A
8.6.6 Plugs and sockets P
PROTECTIVE EARTH CONNECTION where connection
between SUPPLY MAINS and ME EQUIPMENT or
between separate parts of ME EQUIPMENT made via
a plug and socket was made before and interrupted
after supply connections
P
- applied also where interchangeable parts are
PROTECTIVELY EARTHED
No interchangeable parts
except for power supply cord
set
N/A
8.6.7 Terminal for connection of a POTENTIAL EQUALIZATION CONDUCTOR N/A
– Terminal is accessible to OPERATOR with ME
EQUIPMENT in any position of NORMAL USE
No potential equalization
conductor
N/A
–accidental disconnection avoided in NORMAL USE See above N/A
– Terminal allows conductor to be detached without
a TOOL
See above N/A

Page 43 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
– Terminal not used for a PROTECTIVE EARTH
CONNECTION
See above N/A
– Terminal marked with symbol 8 of Table D.1 See above N/A
– Instructions for use contain information on
function and use of POTENTIAL EQUALIZATION
CONDUCTOR together with a reference to
requirements of this standard
See above N/A
POWER SUPPLY CORD does not incorporate a
POTENTIAL EQUALIZATION CONDUCTOR
See above N/A
8.6.8 FUNCTIONAL EARTH TERMINAL not used to provide a
PROTECTIVE EARTH CONNECTION
See above N/A
8.6.9 Class II ME EQUIPMENT N/A
Third conductor of POWER SUPPLY CORD connected
to protective earth contact of MAINS PLUG provided
with CLASS II ME EQUIPMENT with isolated internal
screens used as functional earth connection to the
screen’s FUNCTIONAL EARTH TERMINAL , coloured
green and yellow
Class I Equipment N/A
ACCOMPANYING DOCUMENTS include a statement that
the third conductor in the POWER SUPPLY CORD is
only a functional earth.
See above N/A
Two MEANS OF PROTECTION provided between
insulation of internal screens and all internal wiring
connected to them and ACCESSIBLE PARTS
See above N/A
8.7 L EAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS P
8.7.1 a) Electrical isolation providing protection against
electric shock limits currents to values in
8.7.3……………………………………………….:
See appended Tables 8.7 P
b) Specified values of EARTH LEAKAGE , TOUCH,
PATIENT LEAKAGE , and PATIENT AUXILIARY CURRENTS
applied in combination of conditions in appended
Table 8.7……………………………:
See appended Tables 8.7 P
8.7.2 Allowable values specified in 8.7.3 applied under
SINGLE FAULT CONDITIONS of 8.1 b), except
P
– where insulation used in conjunction with a
PROTECTIVE EARTH CONNECTION , insulation short
circuited only under conditions in 8.6.4 b)
N/A
– the only SINGLE FAULT CONDITION for EARTH
LEAKAGE CURRENT was interruption of one supply
conductor at a time
Not measured P
– LEAKAGE CURRENTS and PATIENT AUXILIARY
CURRENT not measured in SINGLE FAULT CONDITION of
short circuiting of one constituent part of DOUBLE
INSULATION
Not applied at same time P
SINGLE FAULT CONDITIONS not applied at same time
as special test conditions of MAXIMUM MAINS
VOLTAGE on APPLIED PARTS and non- PROTECTIVELY
EARTHED parts of ENCLOSURE
Not applied at same time P
8.7.3 Allowable Values P

Page 44 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
a) Allowable values in 8.7.3 b), c), and d) measured
based on, and are relative to currents in Fig 12 a),
or by a device measuring frequency contents of
currents as in Fig 12 b………………:
See appended Table 8.7 P
b) Allowable values of PATIENT LEAKAGE and
AUXILIARY CURRENTS are according to Tables 3 & 4,
and values of a.c. are relative to currents having a
frequency not less than 0.1Hz………:
See appended Table 8.7 P
c) TOUCH CURRENT did not exceed 100μA in NORMAL
CONDITION and 500μA in SINGLE FAULT CONDITION
(ITNC , ITSFC)……………………………..:
See appended Table 8.7 P
d) EARTH LEAKAGE CURRENT did not exceed 5 mA in
NORMAL CONDITION and 10 mA in SINGLE FAULT
CONDITION (IENC , IESFC )……………………………..:
See appended Table 8.7 P
Higher values of EARTH LEAKAGE CURRENT permitted
for PERMANENTLY INSTALLED ME EQUIPMENT
connected to a supply circuit supplying only this ME
EQUIPMENT according to local regulations or IEC
60364-7-710…………:
Not Permanently Installed ME
Equipment
N/A
e) L EAKAGE CURRENTS , regardless of waveform and
frequency, did not exceed 10 mA r.m.s. in NORMAL
or in SINGLE FAULT CONDITION (measured with a non-
frequency-weighted device………….:
See appended Table 8.7 P
f) LEAKAGE CURRENTS flowing in a FUNCTIONAL EARTH
CONDUCTOR in a non-PERMANENTLY INSTALLED ME
EQUIPMENT are 5 mA in NORMAL CONDITION, 10 mA in
SINGLE FAULT CONDITION….:
No functional earth conductor N/A
8.7.4 LEAKAGE and PATIENT AUXILIARY CURRENTS
measurements……………………………………..:
See appended Table 8.7 P
8.8 Insulation P
8.8.1 Insulation relied on as MEANS OF PROTECTION ,
including REINFORCED INSULATION subjected to
testing
See insulation diagram and
the associated table
P
Insulation exempted from test (complies with clause
4.8)
P
Insulation forming MEANS OF OPERATOR PROTECTION
and complying with IEC 60950-1 for INSULATION CO-
ORDINATION not tested as in 8.8
N/A
8.8.2 Distance through solid insulation or use of thin sheet material N/A
Solid insulation forming SUPPLEMENTARY or
REINFORCED INSULATION for a PEAK WORKING VOLTAGE
greater than 71 V provided with:
No such part greater than 71 V N/A
a) 0.4 mm, min, distance through insulation, or See above N/A
b) does not form part of an ENCLOSURE and not
subject to handling or abrasion during NORMAL USE ,
and comprised of:
See above N/A
– at least two layers of material, each passed the
appropriate dielectric strength test......................... :
See above N/A

Page 45 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
– or three layers of material, for which all
combinations of two layers together passed the
appropriate dielectric strength test......................... :
See above N/A
Dielectric strength test for one or two layers was
same as for one MEANS OF PROTECTION for
SUPPLEMENTARY INSULATION
See above N/A
Dielectric strength test for one or two layers was
same as for two MEANS OF PROTECTION for
REINFORCED INSULATION
See above N/A
BASIC , SUPPLEMENTARY , and REINFORCED INSULATION
required between windings of wound components
separated by interleaved insulation complying with

a) or b), or both, except when
See above N/A
c) Wire with solid insulation, other than solvent
based enamel, complying with a)
See above N/A
d) Wire with multi-layer extruded or spirally wrapped
insulation complying with b) and complying with
Annex L
See above N/A
e) Finished wire with spirally wrapped or multi-layer
extruded insulation, complying with Annex L
See above N/A
– BASIC INSULATION : minimum two wrapped layers or
one extruded layer
See above N/A
– SUPPLEMENTARY INSULATION : minimum two layers,
wrapped or extruded
See above N/A
– REINFORCED INSULATION: minimum three layers,
wrapped or extruded
See above N/A
In d) and e), for spirally wrapped insulation with
CREEPAGE DISTANCES between layers less than in
Table 12 or 16 (Pollution Degree 1) depending on
type of insulation, path between layers sealed as a
cemented joint in 8.9.3.3 and test voltages of TYPE
TESTS in L.3 equal 1.6 times of normal values
See above N/A
Protection against mechanical stress provided
where two insulated wires or one bare and one
insulated wire are in contact inside wound
component, crossing at an angle between 45° and
90° and subject to winding tension…………:
See above N/A
Finished component complied with routine dielectric
strength tests of 8.8.3………………….:
See above N/A
Tests of Annex L not repeated since material data
sheets confirm compliance…………………:
See above N/A
8.8.3 Dielectric Strength P
Solid insulating materials with a safety function
withstood dielectric strength test voltages ……..:
See appended Table 8.8.3 P
8.8.4 Insulation other than wire insulation P
8.8.4.1 Resistance to heat retained by all insulation and
insulating partition walls during EXPECTED SERVICE
LIFE of ME EQUIPMENT
P

Page 46 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
ME EQUIPMENT and design documentation
examined…………………………………………:
Compliance was checked by
Risk management file review
and test
P
RISK MANAGEMENT FILE examined in conjunction with
resistance to moisture, dielectric strength, and
mechanical strength tests…………………..:
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
RMF Reference to specific
RISKS : Risk Management
Report (Doc. No. A-TCF-10-
104, Rev.0)
Hazard ID: RM-12
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-
7.4)
P
Satisfactory evidence of compliance provided by
manufacturer for resistance to heat…………….:
No satisfactory evidence of
compliance provided
N/A
Tests conducted in absence of satisfactory
evidence for resistance to heat………………….:
See below P
a) ENCLOSURE and other external parts of insulating
material, except insulation of flexible cords and
parts of ceramic material, subjected to ball-pressure
test using Fig 21 apparatus…..:
See appended Table 8.8.4.1 P
b) Parts of insulating material supporting
uninsulated parts of MAINS PART subjected to ball-
pressure test in a), except at 125 °C ± 2 ° C or
ambient indicated in technical description ±2°C plus
temperature rise determined during test of 11.1 of
relevant part, if higher (°C)………:
No such part N/A
Test not performed on parts of ceramic material,
insulating parts of commutators, brush-caps, and
similar, and on coil formers not used as REINFORCED
INSULATION
P
8.8.4.2 Resistance to environmental stress P
Insulating characteristics and mechanical strength
of all MEANS OF PROTECTION not likely to be impaired
by environmental stresses including deposition of
dirt resulting from wear of parts within EQUIPMENT,
potentially reducing CREEPAGE and CLEARANCES
below 8.9
Enclosures are of adequate
strength and insulation, no
wearing of parts or concern for
environmental conditions
P
Ceramic and similar materials not tightly sintered,
and beads alone not used as SUPPLEMENTARY or
REINFORCED INSULATION
Not used ceramic and similar
materials
N/A
Insulating material with embedded heating
conductors considered as one MEANS OF
PROTECTION but not two MEANS OF PROTECTION
No heating conductors N/A
Parts of natural latex rubber aged by suspending
samples freely in an oxygen cylinder containing
commercial oxygen to a pressure of 2.1 MPa ± 70
kPa, with an effective capacity of at least 10 times
volume of samples
No natural latex rubbers N/A
There were no cracks visible to naked eyes after
samples kept in cylinder at 70 °C ± 2 °C for 96h,
and afterwards, left at room temperature for at least
16h
N/A

Page 47 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.9 C REEPAGE DISTANCES and AIR CLEARANCES P
8.9.1.1 C REEPAGE DISTANCES and AIR CLEARANCES are equal
to or greater than values in Tables 12 to 16
(inclusive)………………………………………:
Refer to Insulation Diagram P
8.9.1.15 C REEPAGE DISTANCES and AIR CLEARANCES for
DEFIBRILLATION - PROOF APPLIED PARTS are 4 mm or
more to meet 8.5.5.1
No defibrillation proof applied
parts
N/A
8.9.1.16 Conductive coatings applied to non-metallic
surfaces, do not result in flaking or peeling reducing
any AIR CLEARANCE or CREEPAGE DISTANCE
No such part N/A
8.9.2 a) Short circuiting of each single one of CREEPAGE
DISTANCES and CLEARANCES in turn did not result in a
HAZARDOUS SITUATION , min CREEPAGE and
CLEARANCES not applied………..:
N/A
8.9.3 Spaces filled by insulating compound N/A
8.9.3.1 Only solid insulation requirements applied where
distances between conductive parts filled with
insulating compound
No such part N/A
Thermal cycling, humidity preconditioning, and
dielectric strength tests
See above N/A
8.9.3.2 For insulating compound forming solid insulation
between conductive parts, a single sample
subjected to thermal cycling PROCEDURE of 8.9.3.4
followed by humidity preconditioning per 5.7 (for 48
hours), followed by dielectric strength test (cl. 8.8.3
at 1,6 x test voltage)………………:
No such part N/A
Cracks or voids in insulating compound affecting
homogeneity of material didn’t occur
See above N/A
8.9.3.3 Where insulating compound forms a cemented joint
with other insulating parts, three samples tested for
reliability of joint
No such part N/A
A winding of solvent-based enamelled wire replaced
for the test by a metal foil or by a few turns of bare
wire placed close to cemented joint, and three
samples tested as follows:
See above N/A
– One sample subjected to thermal cycling
PROCEDURE of 8.9.3.4, and immediately after the last
period at highest temperature during thermal cycling
followed by dielectric strength test of cl. 8.8.3 at 1.6
x the test voltage ………..:
See above N/A
– The other two samples subjected to humidity
preconditioning of 5.7, except for 48 hours only
followed by a dielectric strength test of cl. 8.8.3 at
1.6 times the test voltage
See above N/A
8.9.4 Minimum spacing of grooves transvers to the
CREEPAGE DISTANCES considered a MEANS OF
OPERATOR PROTECTION adjusted based on pollution
degree …………….……………………:
Pollution degree: 2 P

Page 48 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Force was applied between bare conductors and
outside metal enclosure when measuring CREEPAGE
DISTANCES and AIR CLEARANCES
See above N/A
8.10 Components and wiring P
8.10.1 Components of ME EQUIPMENT likely to result in an
unacceptable RISK by their movements mounted
securely…………………………………:
Verified by inspection P
RISK MANAGEMENT FILE includes an assessment of
RISKS related to unwanted movement of
components………………………………………..:
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
RMF Reference to specific
RISKS : Risk Management
Report (Doc. No. A-TCF-10-
104, Rev.0)
Hazard ID: RM-13
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-
7.4)
P
8.10.2 Conductors and connectors of ME EQUIPMENT
adequately secured or insulated to prevent
accidental detachment……………………………:
Adequately secured or
insulated to prevent accidental
detachment
P
Stranded conductors are not solder-coated when
secured by clamping means to prevent HAZARDOUS
SITUATIONS
P
8.10.3 Interconnecting flexible cords detachable without a
TOOL used provided with means for connection to
comply with requirements for metal ACCESSIBLE
PARTS when a connection is loosened or
broken ………………………………:
No such part N/A
8.10.4 Cord-connected HAND- HELD parts and cord-connected foot-operated control
devices
N/A
8.10.4.1 Control devices of ME EQUIPMENT and their
connection cords contain only conductors and
components operating at 42.4 V peak a.c., max, or
60 V d.c. in circuits isolated from MAINS PART by two
MEANS OF PROTECTION
No cord-connected hand-held
part and foot-operated control
device
N/A
8.10.4.2 Connection and anchorage of a flexible cord to a
HAND- HELD or foot-operated control device of ME
EQUIPMENT, at both ends of the cable to the control
device, complies with the requirements for POWER
SUPPLY CORDS in Cl. 8.11.3
See above N/A
Other HAND- HELD parts, if disturbance or breaking of
one or more of the connections could result in a
HAZARDOUS SITUATION , also comply with tests of Cl.
8.11.3
See above N/A
8.10.5 Mechanical protection of wiring P
a) Internal cables and wiring adequately protected
against contact with a moving part or from friction at
sharp corners and edges……….:
Adequately protected against
contact with a moving part or
from friction at sharp corner
and edge
P
b) Wiring, cord forms, or components are not likely
to be damaged during assembly or during opening
or closing of ACCESS COVERS
P

Page 49 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.10.6 Guiding rollers prevent bending of movable
insulated conductors around a radius of less than
five times the outer diameter of the lead
No guiding roller N/A
8.10.7 a) Insulating sleeve adequately secured……….: Insulating sleeve that can only
be removed by breaking or
cutting
P
b) Sheath of a flexible cord not used as a MEANS OF
PROTECTION inside ME EQUIPMENT when it is subject
to mechanical or thermal stresses beyond its RATED
characteristics
No mechanical or thermal
stresses outside its rated
characteristics
N/A
c) Insulated conductors of ME EQUIPMENT subject to
temperatures exceeding 70 °C……………….:
No insulated conductor
exceeding 70 °C
N/A
8.11 MAINS PARTS , components and layout P
8.11.1 a) M E EQUIPMENT provided with means of electrically
isolating its circuits from SUPPLY MAINS
simultaneously on all poles……………….:
Appliance coupler provided on
the certified AC/DC Adaptor
P
PERMANENTLY INSTALLED ME EQUIPMENT connected to
a poly-phase SUPPLY MAINS equipped with a device
not interrupting neutral conductor, provided local
installation conditions prevent voltage on neutral
conductor from exceeding limits in 8.4.2 c)
Not permanently installed
equipment
N/A
PERMANENTLY INSTALLED ME EQUIPMENT provided
with means to isolate its circuits electrically from the
SUPPLY MAINS are capable of being locked in the off
position
See above N/A
- the isolation device specified in the ACCOMPANYING
DOCUMENTS
See above N/A
b) Means of isolation incorporated in ME EQUIPMENT,
or if external, described in technical
description …………………………………………:
Appliance coupler provided on
the certified AC/DC Adaptor
P
c) A SUPPLY MAINS switch used to comply with 8.11.1
a) complies with CREEPAGE / CLEARANCES for a MAINS
TRANSIENT VOLTAGE of 4 kV…………:
Appliance coupler is used as a
disconnecting device
N/A
d) A SUPPLY MAINS switch not incorporated in a
POWER SUPPLY CORD or external flexible lead
Not incorporated P
e) Actuator of a SUPPLY MAINS switch used to comply
with 8.11.1 a) complies with IEC 60447
Appliance coupler is used as a
disconnecting device
N/A
f) A suitable plug device used in non- PERMANENTLY
INSTALLED ME EQUIPMENT with no SUPPLY MAINS
SWITCH……………………………:
Appliance coupler provided on
the certified AC/DC Adaptor
P
g) A fuse or a semiconductor device not used as an
isolating means
Not used as an isolating
means
P
h) ME EQUIPMENT not provided with a device causing
disconnection of ME EQUIPMENT from SUPPLY MAINS
by producing a short circuit resulting in operation of
an overcurrent protection device
No such part N/A

Page 50 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
i) Parts within ENCLOSURE of ME EQUIPMENT with a
circuit > 42.4 V peak a.c. or 60 V d.c. that cannot be
disconnected from its supply by an external switch
or a plug device accessible at all times is protected
against touch even after opening ENCLOSURE by an
additional covering
No such part N/A
A clear warning notice is marked on outside of ME
EQUIPMENT to indicate it exceeds allowable touch
voltage
See above N/A
For a part that could not be disconnected from
supply by an external switch or a plug device
accessible at all times, the required cover or
warning notice complied with this clause
No such part N/A
Standard test finger applied See above N/A
8.11.2 M ULTIPLE SOCKET- OUTLETS integral with ME
EQUIPMENT complied with 16.2 d), second dash; and
16.9.2
No multiple socket-outlets N/A
8.11.3 POWER SUPPLY CORDS P
8.11.3.1 MAINS PLUG not fitted with more than one POWER
SUPPLY CORD
P
8.11.3.2 POWER SUPPLY CORDS are no less robust than
ordinary tough rubber sheathed flexible cord (IEC
60245-1:2003, Annex A, designation 53) or ordinary
polyvinyl chloride sheathed flexible cord (IEC
60227-1:1993, Annex A, design 53):
See appended Table 8.10 P
Only polyvinyl chloride insulated POWER SUPPLY
CORD with appropriate temperature rating used for
ME EQUIPMENT having external metal parts with a
temperature > 75 °C touchable by the cord in
NORMAL USE ……………………………….:
No such part N/A
8.11.3.3 N OMINAL cross-sectional area of conductors of
POWER SUPPLY CORDS of ME EQUIPMENT is not less
than in Table 17……………………………:
Certified power supply cord
used. See appended Table
8.10
P
For ME EQUIPMENT utilizing POWER SUPPLY CORDS
and operating at currents greater than 63 A, apply
the electrical regulations appropriate for the
jurisdiction in which the ME EQUIPMENT is to be used.
No such part N/A
8.11.3.4 APPLIANCE COUPLERS complying with IEC 60320-1
are considered to comply with 8.11.3.5 and
8.11.3.6 ……………………………………………:
See appended Table 8.10 P
8.11.3.5 Cord anchorage N/A
a) Conductors of POWER SUPPLY CORD provided with
strain relief and insulation protected from abrasion
at point of entry to ME EQUIPMENT or a MAINS
CONNECTOR by a cord anchorage
Appliance coupler complying
with IEC 60320-1 provided
N/A
b) Cord anchorage of POWER SUPPLY CORD is an
insulating material, or
See above N/A
– metal, insulated from conductive ACCESSIBLE
PARTS non- PROTECTIVELY EARTHED by a MEANS OF
PROTECTION, or
See above N/A

Page 51 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
– metal provided with an insulating lining affixed to
cord anchorage
See above N/A
c) Cord anchorage prevents cord from being
clamped by a screw bearing directly on cord
insulation
See above N/A
d) Screws to be operated when replacing POWER
SUPPLY CORD do not serve to secure any
components
See above N/A
e) Conductors of POWER SUPPLY CORD arranged to
prevent PROTECTIVE EARTH CONDUCTOR against
strain as long as phase conductors are in contact
with their terminals
See above N/A
f) Cord anchorage prevents POWER SUPPLY CORD
from being pushed into ME EQUIPMENT or MAINS
CONNECTOR
See above N/A
Conductors of POWER SUPPLY CORD supplied by
MANUFACTURER disconnected from terminals or from
MAINS CONNECTOR and cord subjected 25 times to a
pull applied with no jerks, each time for 1 s, on
sheath of the value in Table 18............................. :
See above N/A
Cord subjected to a torque in Table 18 for one
minute immediately after pull tests
See above N/A
Cord anchorage did not allow cord sheath to be
longitudinally displaced by more than 2 mm or
conductor ends to move over a distance of more
than 1 mm from their connected position
See above N/A
C REEPAGE and CLEARANCES not reduced below
limits in 8.9
See above N/A
It was not possible to push the cord into ME
EQUIPMENT or MAINS CONNECTOR to an extent the
cord or internal parts would be damaged
See above N/A
8.11.3.6 POWER SUPPLY CORDS protected against excessive
bending at inlet opening of equipment
Appliance coupler complying
with IEC 60320-1 provided
N/A
Cord guard complied with test of IEC 60335-1:2001,
Clause 25.14, or
See above N/A
ME EQUIPMENT placed such that axis of cord guard
projected at an angle of 45° with cord free from
stress, and a mass equal 10 x D 2 gram attached to
the free end of cord (g)……………..:
See above N/A
Cord guard of temperature-sensitive material tested
at 23 °C ± 2 °C, and flat cords bent in the plane of
least resistance
See above N/A
Curvature of the cord radius, immediately after
mass attached, was not less than 1.5 x D ……..:
See above N/A
8.11.4 M AINS TERMINAL DEVICES N/A
8.11.4.1 PERMANENTLY INSTALLED and ME EQUIPMENT with
non- DETACHABLE POWER SUPPLY CORD provided with
MAINS TERMINAL DEVICES ensuring reliable
connection
Not permanently installed
equipment
N/A

Page 52 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Terminals alone are not used to keep conductors in
position
See above N/A
Terminals of components other than terminal blocks
complying with requirements of this Clause and
marked accordingly used as terminals intended for
external conductors
See above N/A
Screws and nuts clamping external conductors do
not serve to secure any other component
See above N/A
8.11.4.2 Arrangement of MAINS TERMINAL DEVICES N/A
a) Terminals provided for connection of external
cords or POWER SUPPLY CORDS together with
PROTECTIVE EARTH TERMINAL grouped to provide
convenient means of connection
No such part N/A
d) MAINS TERMINAL DEVICES not accessible without
use of a TOOL
See above N/A

e) MEANS OF PROTECTION are not short circuited
when one end of a flexible conductor with NOMINAL
cross-sectional area is stripped 8 mm and a single
free wire is bent in each possible direction
See above N/A
8.11.4.3 Internal wiring not subjected to stress and
CREEPAGE and CLEARANCES not reduced after
fastening and loosening a conductor of largest
cross-sectional area 10 times
See above N/A
8.11.4.4 Terminals with clamping means for a rewireable
flexible cord did not require special preparation of
conductors and conductors were not damaged and
did not slip out when clamping means tightened
See above N/A
8.11.4.5 Adequate space provided inside ME EQUIPMENT
designed for FIXED wiring or a rewireable POWER
SUPPLY CORD to allow for connection of conductors
See above N/A
Correct connection and positioning of conductors
before ACCESS COVER verified by an installation test
See above N/A
8.11.5 Mains fuses and OVER - CURRENT RELEASES P
A fuse or OVER - CURRENT RELEASE provided in each
supply lead for CLASS I and CLASS II ME EQUIPMENT
with a functional earth connection….:
Evaluated during the AC/DC
Adaptor certification
P
- in at least one supply lead for other single-phase
CLASS II ME EQUIPMENT…………………….:
The AC/DC Adaptor has been
certified as a class I power
supply
N/A
– neutral conductor not fused for PERMANENTLY
INSTALLED ME EQUIPMENT
Not permanently installed
equipment
N/A
– fuses or OVER - CURRENT RELEASES omitted due to
provision of two MEANS OF PROTECTION between all
parts within MAINS PART
Not omitted N/A
Protective devices have adequate breaking capacity
based on MANUFACTURER’ S expectation of the
highest branch circuit current and/or prospective
short circuit current:
Evaluated during the AC/DC
Adaptor certification
P

Page 53 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
A fuse or OVER - CURRENT RELEASE not provided in a
PROTECTIVE EARTH CONDUCTOR
No such part N/A
Justification for omission of fuses or OVER - CURRENT
RELEASES documented…………………:
Not omitted N/A
8.11.6 Internal wiring of the MAINS PART P
a) Cross-sectional area of internal wiring in a MAINS
PART between MAINS TERMINAL DEVICE or APPLIANCE
INLET and protective devices suitable................... :
Evaluated during the AC/DC
Adaptor certification
P
b) Cross-sectional area of other wiring in MAINS PART
and sizes of tracks on printed wiring circuits are
sufficient………………………………:
Evaluated during the AC/DC
Adaptor certification
P
9 PROTECTION AGAINST MECHANICAL HAZARDS OF ME EQUIPMENT AND ME
SYSTEMS
-
9.2 H AZARDS associated with moving parts N/A
9.2.1 When ME EQUIPMENT with moving parts PROPERLY
INSTALLED , used per ACCOMPANYING DOCUMENTS or
under foreseeable misuse, RISKS associated with
moving parts reduced to an acceptable
level……………………………………:
No moving part N/A
R ISK from contact with moving parts reduced to an
acceptable level using protective measures,
(access, function, shape of parts, energy, speed of
motion, and benefits to PATIENT considered)
See above N/A
R ESIDUAL RISK associated with moving parts
considered acceptable when exposure was needed
for ME EQUIPMENT to perform its intended function,
and
See above N/A
RISK CONTROLS implemented……………………..: See above N/A
RISK MANAGEMENT FILE includes an assessment of
RISKS associated with moving parts…………..:
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
See above N/A
All RISKS associated with moving parts have been
reduced to an acceptable level
See above N/A
9.2.2 T RAPPING ZONE N/A
9.2.2.1 ME EQUIPMENT with a TRAPPING ZONE complied with
one or more of the following as feasible:
No moving part N/A
– Gaps in Clause 9.2.2.2, or See above N/A
– Safe distances in Clause 9.2.2.3, or See above N/A
– GUARDS and other RISK CONTROL measures in
9.2.2.4, or
See above N/A
– Continuous activation in Clause 9.2.2.5 See above N/A
Control of relevant motion complied with 9.2.2.6
when implementation of above protective measures
were inconsistent with INTENDED USE of ME
EQUIPMENT or ME SYSTEM
See above N/A

Page 54 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
9.2.2.2 A TRAPPING ZONE considered not to present a
MECHANICAL HAZARD when gaps of TRAPPING ZONE
complied with dimensions per Table 20….:
See above N/A
9.2.2.3 A TRAPPING ZONE considered not to present a
MECHANICAL HAZARD when distances separating
OPERATOR , PATIENT, and others from TRAPPING
ZONES exceeded values in ISO 13857:2008 …:
See above N/A
9.2.2.4 G UARDS and other RISK CONTROL measures N/A
9.2.2.4.1 A TRAPPING ZONE do not to present a MECHANICAL
HAZARD when GUARDS or other RISK CONTROL
measures are of robust construction, not easy to
bypass or render non-operational, and did not
introduce additional unacceptable
RISK ………………………………………………….:
No moving part N/A
9.2.2.4.2 F IXED GUARDS held in place by systems that can
only be dismantled with a TOOL
See above N/A
9.2.2.4.3 Movable GUARDS that can be opened without a TOOL
remained attached when GUARD was open
See above N/A
– they are associated with an interlock preventing
relevant moving parts from starting to move while
TRAPPING ZONE is accessible, and stops movement
when the GUARD is opened,
See above N/A
– absence or failure of one of their components
prevents starting, and stops moving parts
See above N/A
Movable GUARDS complied with any applicable tests See above N/A
9.2.2.4.4 Other RISK CONTROL designed and incorporated into
to the control system stops movement and
See above N/A
– SINGLE FAULT CONDITIONS have a second RISK
CONTROL , or
See above N/A
ME EQUIPMENT is SINGLE FAULT SAFE See above N/A
9.2.2.5 Continuous activation N/A
Continuous activation used as a RISK CONTROL ,
complies with the following
No moving part N/A
a) movement was in OPERATOR ' S field of view See above N/A
b) movement of ME EQUIPMENT or its parts was
possible only by continuous activation of control by
OPERATOR
See above N/A
c) a second RISK CONTROL provided for SINGLE FAULT
CONDITION of continuous activation system, or
See above N/A
- the continuous activation system is SINGLE FAULT
SAFE
See above N/A
9.2.2.6 Speed of movement(s) positioning parts of ME
EQUIPMENT or PATIENT limited to allow OPERATOR
control of the movement
See above N/A
Over travel of such movement occurring after
operation of a control to stop movement, did not
result in an unacceptable RISK
See above N/A

Page 55 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
9.2.3 Other MECHANICAL HAZARDS associated with moving parts N/A
9.2.3.1 Controls positioned, recessed, or protected by other
means so that they cannot be accidentally actuated
No moving part N/A
- unless for the intended PATIENT, the USABILITY
ENGINEERING PROCESS concludes otherwise (e.g.
PATIENT with special needs), or
See above N/A
- activation does not result in an unacceptable RISK See above N/A
9.2.3.2 Over travel past range limits of the ME EQUIPMENT
prevented……………………………:
See above N/A
Over travel means provided with mechanical
strength to withstand loading in NORMAL CONDITION
& reasonably foreseeable misuse…..:
See above N/A
9.2.4 Emergency stopping devices N/A
Where necessary to have one or more emergency
stopping device(s), emergency stopping device
complied with all the following, except for actuating
switch capable of interrupting all
power……………………………:
No moving part N/A
a) Emergency stopping device reduced RISK to an
acceptable level
See above N/A
RISK MANAGEMENT FILE indicates the use of an
emergency stopping device reduces the RISK to an
acceptable level………………………………..:
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.5)
See above N/A
b) Proximity and response of OPERATOR to actuate
emergency stopping device could be relied upon to
prevent HARM
See above N/A
c) Emergency stopping device actuator was readily
accessible to OPERATOR
See above N/A
d) Emergency stopping device(s) are not part of
normal operation of ME EQUIPMENT
See above N/A
e) Emergency switching operation or stopping
means neither introduced further HAZARD nor
interfered with operation necessary to remove
original MECHANICAL HAZARD
See above N/A
f) Emergency stopping device was able to break full
load of relevant circuit, including possible stalled
motor currents and the like
See above N/A
g) Means for stopping of movements operate as a
result of one single action See above N/A
h) Emergency stopping device provided with an
actuator in red and easily distinguishable and
identifiable from other controls
See above N/A
i) An actuator interrupting/opening mechanical
movements marked on or immediately adjacent to
face of actuator with symbol 18 of Table D.1 or
“ STOP ”
See above N/A

Page 56 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
j) Emergency stopping device, once actuated,
maintained ME EQUIPMENT in disabled condition until
a deliberate action, different from that used to
actuate it, was performed
See above N/A
k) Emergency stopping device is suitable for its
application
See above N/A
9.2.5 Means provided to permit quick and safe release of
PATIENT in event of breakdown of ME EQUIPMENT or
failure of power supply, activation of a RISK CONTROL
measure, or emergency stopping .........................:
No moving part N/A
– and uncontrolled or unintended movement of ME
EQUIPMENT that could result in an unacceptable RISK
prevented
See above N/A
– Situations where PATIENT is subjected to
unacceptable RISKS due to proximity of moving
parts, removal of normal exit routes, or other
HAZARDS prevented
See above N/A
– Measures provided to reduce RISK to an
acceptable level when after removal of
counterbalanced parts, other parts of ME EQUIPMENT
can move in a hazardous way
See above N/A
RISK MANAGEMENT FILE includes an assessment of
RISKS to the PATIENT related to breakdown of the ME
EQUIPMENT …………………………………:
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
See above N/A
9.3 Rough surfaces, sharp corners and edges of ME
EQUIPMENT that could result in injury or damage
avoided or covered……………………………….:
No rough surfaces, sharp
corners and edges
P
9.4 Instability HAZARDS P
9.4.1 ME EQUIPMENT and its parts, other than FIXED , for
placement on a surface did not overbalance (tip
over) or move unexpectedly in NORMAL USE
P
9.4.2 Instability – overbalance P
9.4.2.1 ME EQUIPMENT or its parts did not overbalance when
prepared per ACCOMPANYING DOCUMENTS , or when
tested …………………………………….:
See appended Table 9.4.2.1 P
9.4.2.2 Instability excluding transport P
ME EQUIPMENT or its did not overbalance when
placed in different positions of NORMAL USE , ........ :
See appended Table 9.4.2.2 P
A warning provided when overbalance occurred
during 10° inclined plane test
Not overbalance P
9.4.2.3 Instability from horizontal and vertical forces N/A
a) ME EQUIPMENT or its parts with a mass of 25kg or
more, intended to be used on the floor, didn’t
overbalance due to pushing, leaning against it
Not more than 25 kg N/A

Page 57 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Surfaces of ME EQUIPMENT or its parts where a RISK
of overbalancing exists from pushing, etc.,
permanently marked with a warning of the RISK
See above N/A
ME EQUIPMENT did not overbalance when tested
according to Cl. 9.4.2.3 a)
See above N/A
b) ME EQUIPMENT, for use on the floor or on a table,
did not overbalance due to sitting or stepping
No sitting or stepping part N/A
ME EQUIPMENT or its parts, for use on the floor or on
a table, where RISK of overbalancing exists,
permanently marked with the RISK warning ......... :
See above N/A
ME EQUIPMENT did not overbalance when tested
according to Cl. 9.4.2.3b)…………………………:
See above N/A
9.4.2.4 Castors and wheels N/A
9.4.2.4.1 Means used for transportation of MOBILE ME
EQUIPMENT did not result in an unacceptable RISK
when MOBILE ME EQUIPMENT moved or parked in
NORMAL USE
Not mobile equipment N/A
9.4.2.4.2 Force required to move MOBILE ME EQUIPMENT did
not exceed 200 N ……………………………:
See above N/A
9.4.2.4.3 M OBILE ME EQUIPMENT exceeding 45 kg able to pass
over threshold ………………………………:
See above N/A
9.4.3 Instability from unwanted lateral movement (including sliding) N/A
9.4.3.1 a) Brakes of power-driven MOBILE ME EQUIPMENT
normally activated and could only be released by
continuous actuation of a control
Not mobile equipment N/A
b) MOBILE ME EQUIPMENT provided with locking
means to prevent unwanted movements
See above N/A
c) No unwanted lateral movement resulted when
MOBILE ME EQUIPMENT placed in its transport position
when test per 9.4.3.1
See above N/A
9.4.3.2 Instability excluding transport N/A
a) MOBILE ME EQUIPMENT provided with wheel locks
or braking system compliant with 5° tilt test ........ :
Not mobile equipment N/A
b) MOBILE ME EQUIPMENT provided with wheel locks
or braking system compliant with lateral stability test
See above N/A
9.4.4 Grips and other handling devices N/A
a) ME EQUIPMENT with a mass of over 20 kg
requiring lifting in NORMAL USE or transport provided
with suitable handling means, or ACCOMPANYING
DOCUMENTS specify safe lifting method
Not more than 20 kg N/A
Handles, suitably placed to enable ME EQUIPMENT or
its part to be carried by two or more persons and by
examination of EQUIPMENT , its part, or
ACCOMPANYING DOCUMENTS
See above N/A
b) PORTABLE ME EQUIPMENT with a mass > 20 kg
provided with one or more carrying-handles suitably
placed to enable carrying by two or more persons
as confirmed by actual carrying
See above N/A

Page 58 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
c) Carrying handles and grips and their means of
attachment withstood loading test ....................... :
No carrying handle and grip N/A
9.5 Expelled parts HAZARD N/A
9.5.1 Suitability of means of protecting against expelled
parts determined by assessment and examination
of RISK MANAGEMENT FILE ...................................... :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
No expelled parts N/A
All identified RISKS associated with expelled parts
mitigated to an acceptable level
See above N/A
9.5.2 Cathode Ray tube(s) complied with IEC
60065:2001, Clause 18, or IEC 61965 ................ :
See above N/A
9.6 Acoustic energy (including infra- and ultrasound) and vibration N/A
9.6.1 Human exposure to acoustic energy and vibration
from ME EQUIPMENT doesn’t result in unacceptable
RISK and
Not generating the excessive
acoustic noise or vibration
N/A
If necessary, confirmed in RISK MANAGEMENT FILE
including audibility of auditory alarm signals, and
PATIENT sensitivity ................................................ :
See above N/A
If necessary, confirmed in RISK MANAGEMENT FILE
including audibility of auditory alarm signals,
PATIENT sensitivity, and
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
See above N/A
All identified RISKS mitigated to an acceptable level See above N/A
9.6.2 Acoustic energy N/A
9.6.2.1 PATIENT , OPERATOR , and other persons are not
exposed to acoustic energy from ME EQUIPMENT in
NORMAL USE
No acoustic energy N/A
– 80 dBA for a cumulative exposure of 24 h over a
24 h period (dBA) ................................................. :
See above —
- 83 dBA (when halving the cumulative exposure
time) (dBA) ........................................................... :
See above —
– 140 dBC (peak) sound pressure level for
impulsive or impact acoustic energy (dB) ............ :
See above —
9.6.2.2 R ISK MANAGEMENT FILE examined ......................... :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
No Infrasound and ultrasound
energy
N/A
9.6.3 Hand-transmitted vibration N/A
Means provided to protect PATIENT and OPERATOR
when hand-transmitted frequency-weighted r.m.s.
acceleration generated in NORMAL USE exceeds
specified values
No hand-transmitted vibration N/A
– 2.5 m/s 2 for a cumulative time of 8 h during a 24 h
period (m/s 2
) ........................................................ :
See above N/A
– Accelerations for different times, inversely
proportional to square root of time (m/s 2
) ............ :
See above N/A
9.7 Pressure vessels and parts subject to pneumatic and hydraulic pressure N/A

Page 59 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
9.7.2 Pneumatic and hydraulic parts of ME EQUIPMENT or
ACCESSORIES met requirements based on
examination of RISK MANAGEMENT FILE ................. :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
No pneumatic and hydraulic
parts
N/A
– No unacceptable RISK resulted from loss of
pressure or loss of vacuum
See above N/A
– No unacceptable RISK resulted from a fluid jet
caused by leakage or a component failure
See above N/A
– Elements of ME EQUIPMENT or an ACCESSORY ,
especially pipes and hoses leading to an
unacceptable RISK protected against harmful
external effects
See above N/A
– Reservoirs and similar vessels leading to an
unacceptable RISK are automatically depressurized
when ME EQUIPMENT is isolated from its power
supply
See above N/A
Means provided for isolation, or local depressurizing
reservoirs and similar vessels, and pressure
indication when above not possible
See above N/A
– All elements remaining under pressure after
isolation of ME EQUIPMENT or an ACCESSORY from its
power supply resulting in an unacceptable RISK
provided with clearly identified exhaust devices, and
a warning to depressurize these elements before
setting or maintenance activity
See above N/A
9.7.4 MAXIMUM EQUIPMENT PRESSURE did not exceed
MAXIMUM PERMISSIBLE WORKING PRESSURE for the

part, except allowed for pressure relief devices in
9.7.7confirmed by inspection of THE
MANUFACTURER' S data for the component, ME
EQUIPMENT, and by functional tests ...................... :
No pressure vessels and parts
subjected to pneumatic and
hydraulic pressure.
N/A
9.7.5 A pressure vessel withstood a HYDRAULIC TEST
PRESSURE when MAXIMUM EQUIPMENT PRESSURE was
more than 50 kPa, and product of MAXIMUM
EQUIPMENT PRESSURE and volume was more than
200 kPa ................................................................ :
See above N/A
9.7.6 Pressure-control device regulating pressure in ME
EQUIPMENT with pressure-relief device completed
100,000 cycles of operation under RATED load and
prevented pressure from exceeding 90 % of setting
of pressure-relief device in different conditions of
NORMAL USE ......................................................... :
See above N/A
9.7.7 Pressure-relief device(s) used where MAXIMUM
PERMISSIBLE WORKING PRESSURE could otherwise be
exceeded met the following, as confirmed by
MANUFACTURER’S data, ME EQUIPMENT, RISK
MANAGEMENT FILE , and functional tests ................ :
See above N/A
a) Connected as close as possible to pressure
vessel or parts of system it is to protect
See above N/A
b) Installed to be readily accessible for inspection,
maintenance, and repair
See above N/A

Page 60 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
c) Could be adjusted or rendered inoperative
without a TOOL
See above N/A
d) With discharge opening located and directed as
to not to release material towards any person
See above N/A
e) With discharge opening located and directed as
to not to deposit material on parts that could result
in an unacceptable RISK
See above N/A
f) Adequate discharge capacity provided to ensure
that pressure will not exceed MAXIMUM PERMISSIBLE
EQUIPMENT PRESSURE of system it is connected to by
more than 10 % when failure occurs in control of
supply pressure
See above N/A
g) No shut-off valve provided between a pressure-
relief device and parts it is to protect
See above N/A
h) Min number of cycles of operation 100 000,
except for one-time use devices (bursting disks)
See above N/A
RISK MANAGEMENT FILE includes an assessment of
the risks associated with the discharge opening of
the pressure relief device..................................... :
ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
See above N/A
9.8 H AZARDS associated with support systems N/A
9.8.1 ME EQUIPMENT parts designed to support loads or
provide actuating forces when a mechanical fault
could constitute an unacceptable RISK ................ :
No support system N/A
– Construction of support, suspension, or actuation
system complied with Table 21 and TOTAL LOAD
See above N/A
– Means of attachment of ACCESSORIES prevent
possibility of incorrect attachment that could result
in an unacceptable RISK
See above N/A
– R ISK ANALYSIS of support systems included
MECHANICAL HAZARDS from static, dynamic, vibration,
foundation and other movements, impact and
pressure loading, temperature, environmental,
manufacture and service conditions .................... :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
See above N/A
– R ISK ANALYSIS included effects of failures such as
excessive deflection, plastic deformation,
ductile/brittle fracture, fatigue fracture, instability
(buckling), stress-assisted corrosion cracking, wear,
material creep and deterioration, and residual
stresses from manufacturing PROCESSES
See above N/A
– Instructions on attachment of structures to a floor,
wall, ceiling, included in ACCOMPANYING DOCUMENTS
making adequate allowances for quality of materials
used to make the connection and list the required
materials
See above N/A
Additional instructions provided on checking
adequacy of surface of structure parts will be
attached to
See above N/A

Page 61 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
9.8.2 Support systems maintain structural integrity during
EXPECTED SERVICE LIFE , and TENSILE SAFETY
FACTORS are not less than in Table 21, except when
an alternative method used to demonstrate
structural integrity throughout EXPECTED SERVICE
LIFE , or for a foot rest
No support system N/A
Compliance with 9.8.1 and 9.8.2 confirmed by
examination of ME EQUIPMENT, RISK MANAGEMENT
FILE , specifications and material processing ........ :
See above N/A
RISK MANAGEMENT FILE includes an assessment of
the structural integrity of support system ............. :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
See above N/A
All identified RISKS are mitigated to an acceptable
level
See above N/A
When test was conducted, testing consisted of
application of a test load to support assembly equal
to TOTAL LOAD times required TENSILE SAFETY FACTOR
while support assembly under test was in
equilibrium after 1 min, or not resulted in an
unacceptable RISK ................................................ :
See above N/A
Where the equipment is not at equilibrium after 1
min, the RISK MANAGEMENT FILE includes an
assessment of the test results ............................. :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
See above N/A
9.8.3 Strength of PATIENT or OPERATOR support or suspension systems N/A
9.8.3.1 ME EQUIPMENT parts supporting or immobilizing
PATIENTS presents no unacceptable RISK of physical
injuries and accidental loosening of secured joints
............................................................................. :
No patient and operator
support and suspension
systems
N/A
RISK MANAGEMENT FILE includes assessment of the
RISKS associated with physical injuries and
accidental loosening of fixings ............................. :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
See above N/A
SAFE WORKING LOAD of ME EQUIPMENT or its parts
supporting or suspending PATIENTS or OPERATORS is
sum of mass of PATIENTS or mass of OPERATORS
plus mass of ACCESSORIES supported by ME
EQUIPMENT or its parts
See above N/A
Supporting and suspending parts for adult human
PATIENTS or OPERATORS designed for a PATIENT or
OPERATOR with a min mass of 135 kg and
ACCESSORIES with a min mass of 15 kg, unless
stated by MANUFACTURER
See above N/A
Maximum mass of PATIENT included in SAFE
WORKING LOAD of ME EQUIPMENT or its parts
supporting or suspending PATIENTS adapted when
MANUFACTURER specified applications
See above N/A
Max allowable PATIENT mass < 135 kg marked on
ME EQUIPMENT and stated in ACCOMPANYING
DOCUMENTS
See above N/A

Page 62 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Max allowable PATIENT mass over 135 kg stated in
ACCOMPANYING DOCUMENTS
See above N/A
Examination of markings, ACCOMPANYING
DOCUMENTS , and RISK MANAGEMENT FILE confirmed
compliance .......................................................... :
See above N/A
9.8.3.2 a) Entire mass of PATIENT or OPERATOR distributed
over an area of 0.1 m2 on a foot rest temporarily
supporting a standing PATIENT or OPERATOR ........ :
No foot rest support system N/A
Compliance confirmed by examination of ME
EQUIPMENT specifications of materials and their
processing, and tests ........................................... :
See above N/A
b) Deflection of a support surface from PATIENT or
OPERATOR loading on an area of support/
suspension where a PATIENT or OPERATOR can sit
did not result in an unacceptable RISK
See above N/A
Compliance confirmed by examination of ME
EQUIPMENT, specifications of materials and their
processing, and by a test ..................................... :
See above N/A
9.8.3.3 Dynamic forces that can be exerted on equipment
parts supporting or suspending a PATIENT or
OPERATOR in NORMAL USE maintained BASIC SAFETY
and ESSENTIAL PERFORMANCE confirmed test
No such part N/A
9.8.4 Systems with MECHANICAL PROTECTIVE DEVICES N/A
9.8.4.1 a) A MECHANICAL PROTECTIVE DEVICE provided for the
support system
No mechanical protective
devices
N/A
b) MECHANICAL PROTECTIVE complies with the
requirements as follows:
See above N/A
– Designed based on TOTAL LOAD See above N/A
– Has TENSILE SAFETY FACTORS for all parts not less
than Table 21, row 7
See above N/A
– Activated before travel produced an unacceptable
RISK
See above N/A
– Considers Clauses 9.2.5 and 9.8.4.3 See above N/A
Compliance confirmed by examination of ME
EQUIPMENT over travel calculations and evaluation
plus functional tests ............................................ :
See above N/A
9.8.4.2 Activation of MECHANICAL PROTECTIVE DEVICE is
made obvious to OPERATOR when ME EQUIPMENT can
still be used after failure of suspension or actuation
means and activation of a MECHANICAL PROTECTIVE
DEVICE
No mechanical protective
devices
N/A
MECHANICAL PROTECTIVE DEVICE requires use of a
TOOL to be reset or replaced
See above N/A
9.8.4.3 MECHANICAL PROTECTIVE DEVICE intended to function once N/A
–use of ME EQUIPMENT not possible until
replacement of MECHANICAL PROTECTIVE DEVICE . :
No mechanical protective
devices
N/A
– ACCOMPANYING DOCUMENTS provided with required
information on replacement by service personal
See above N/A

Page 63 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
– ME EQUIPMENT permanently marked with SAFETY
SIGN 2 of Table D.
See above N/A
– Marking is adjacent to MECHANICAL PROTECTIVE
DEVICE
See above N/A
– Compliance confirmed by examination and
following test ........................................................ :
See above N/A
A chain, cable, band, spring, belt, jack screw nut,
pneumatic or hydraulic hose, structural part or the
like, employed to support a load, defeated by a
convenient means causing maximum normal load to
fall from most adverse position permitted by
construction of ME EQUIPMENT
See above N/A
Load included SAFE WORKING LOAD in 9.8.3.1 when
system was capable of supporting a PATIENT or
OPERATOR
See above N/A
No evidence of damage to MECHANICAL PROTECTIVE
DEVICE affecting its ability to perform its intended
function
See above N/A
9.8.5 Systems without MECHANICAL PROTECTIVE DEVICES N/A
Support Systems does not require MECHANICAL
PROTECTIVE DEVICES ............................................. :
No support system N/A
RISK MANAGEMENT FILE includes an assessment of
RISKS associated with wear on the support system
............................................................................. :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
See above N/A
10 PROTECTION AGAINST UNWANTED AND EXCESSIVE RADIATION HAZARDS -
10.1 X-Radiation N/A
10.1.1 The air kerma did not exceed 5 μGy/hat 5 cm from
surface of ME EQUIPMENT ...................................... :
No associated with X-radiation N/A
Annual exposure reduced taking into account the
irradiated body part, national regulations, and/or
international recommendations for ME EQUIPMENT
that has permanent proximity to a PATIENT as part of
the INTENDED USE
See above N/A
10.1.2 R ISK from unintended X-radiation from ME
EQUIPMENT producing X-radiation for diagnostic and
therapeutic purposes addressed application of
applicable particular and collateral standards, or :
See above N/A
RISK MANAGEMENT PROCESS as indicated in RISK
MANAGEMENT ILE .................................................:
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
See above N/A
10.2 R ISK associated with alpha, beta, gamma, neutron,
and other particle radiation, addressed in RISK
MANAGEMENT PROCESS as shown in RISK
MANAGEMENT FILE ................................................. :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
Not associated with alpha,
beta, gamma, neutron, and
other particle radiation
N/A
10.3 The power density of unintended microwave
radiation at frequencies between 1 GHz and 100
GHz does not exceed 10 W/m2
No microwave radiation N/A

Page 64 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Microwave radiation is propagated intentionally See above N/A
10.4 Relevant requirements of IEC 60825-1:2014 applied
to lasers including laser diodes, laser light barriers
or similar with a wavelength range of 180nm to 1
mm.
No such part N/A
10.5 R ISK associated with visible electromagnetic
radiation other than emitted by lasers when
applicable, addressed in RISK MANAGEMENT PROCESS
as indicated in RISK MANAGEMENT FILE .................. :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
No such part N/A
10.6 R ISK associated with infrared radiation other than
emitted by lasers addressed in RISK MANAGEMENT
PROCESS as indicated in RISK MANAGEMENT FILE ... :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
No such part N/A
10.7 R ISK associated with ultraviolet radiation other than
emitted by lasers and LEDS addressed in RISK
MANAGEMENT PROCESS as indicated in RISK
MANAGEMENT FILE ................................................. :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
Not associated with ultraviolet
radiation
N/A
11 PROTECTION AGAINST EXCESSIVE TEMPERATURES AND OTHER HAZARDS -
11.1 Excessive temperatures in ME EQUIPMENT P
11.1.1 Temperatures on ACCESSIBLE PARTS did not exceed
values in Tables 22 and ....................................... :
See appended Table 11.1.1 P
Surfaces of test corner did not exceed 90 °C Not exceed 90 °C P
THERMAL CUT- OUTS did not operate in NORMAL
CONDITION
No thermal cut-outs N/A
RISK MANAGEMENT FILE includes an assessment of
the duration of contact for all APPLIED PARTS and
ACCESSIBLE PARTS ................................................ :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
RMF Reference to specific
RISK : Risk Management
Report (Doc. No. A-TCF-10-
104, Rev.0)
Hazard ID: RM-14
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-
7.4)
P
11.1.2 Temperature of APPLIED PARTS P
11.1.2.1 APPLIED PARTS (hot or cold intended to supply heat
to a PATIENT comply ............................................. :
Not intended to supply heat to
a patient
N/A
Clinical effects determined and documented in the
RISK MANAGEMENT FILE
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
See above N/A
Temperature (hot or cold) of APPLIED PARTS intended
to supply heat to a PATIENT disclosed in the
instructions for use
See above N/A
11.1.2.2 APPLIED PARTS not intended to supply heat to a
PATIENT complies with the limits of Table 24 in
NORMAL CONDITION and SINGLE FAULT CONDITION .. :
Complied with the limits of
Table 24
P
APPLIED PARTS surface temperature exceeds 41°C
disclosed in the instruction manual:
See below P
Maximum Temperature ........................................ : Refer to User Manual —

Page 65 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Conditions for safe contact, e.g. duration or
condition of the PATIENT ....................................... :
Refer to User Manual —
Clinical effects with respect to characteristics taken
or surface pressure documented in the RISK
MANAGEMENT FILE
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
RMF Reference to specific
RISKS : Risk Management
Report (Doc. No. A-TCF-10-
104, Rev.0)
Hazard ID: RM-30
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-
7.4)
P
APPLIED PARTS surface temperature of equal to or
less than 41°C
Exceeds 41°C N/A
Analysis documented in the RISK MANAGEMENT FILE
show that APPLIED PART temperatures are not
affected by operation of the ME EQUIPMENT including
SINGLE FAULT CONDITIONS . Measurement of APPLIED
PART temperature according to 11.1.3 is not
conducted ............................................................ :
Not documented in the RM file N/A
Surfaces of APPLIED PARTS that are cooled below
ambient temperatures evaluated in the RISK
MANAGEMENT PROCESS ......................................... :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
No such part N/A
11.1.3 Measurements not made when engineering
judgment and rationale by MANUFACTURER indicated
temperature limits could not exceed, as documented
in RISK MANAGEMENT FILE ...................................... :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
Engineering judgement not
considered. Testing conducted
N/A
Test corner not used where engineering judgment
and rationale by MANUFACTURER indicated test
corner will not impact measurements, as
documented in RISK MANAGEMENT FILE ................. :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
Test corner used N/A
Probability of occurrence and duration of contact for
parts likely to be touched and for APPLIED PARTS
documented in RISK MANAGEMENT FILE ................. :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
RMF Reference to specific
RISKS : Risk Management
Report (Doc. No. A-TCF-10-
104, Rev.0)
Hazard id: RM-14
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-
7.4)
P
e) Where thermal regulatory devices make this
method inappropriate, alternative methods for
measurement are justified in the RISK MANAGEMENT
FILE ....................................................................... :
No alternative method was
used
N/A
11.1.4 G UARDS preventing contact with hot or cold
accessible surfaces removable only with a TOOL
No guards provided N/A
11.2 Fire prevention P
11.2.1 ENCLOSURE has strength and rigidity necessary to
prevent a fire and met mechanical strength tests for
ENCLOSURES in 15.3
See appended Table 15.3 P
11.2.2 Me equipment and me systems used in conjunction with OXYGEN RICH
ENVIRONMENTS
N/A

Page 66 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
11.2.2.1 R ISK of fire in an OXYGEN RICH ENVIRONMENT reduced
by means limiting spread of .................................. :
Not ME equipment and ME
system used in conjunction
with oxygen rich environment
N/A
a) No sources of ignition discovered in an OXYGEN
RICH ENVIRONMENT under any of the following
conditions
See above N/A

1) when temperature of material raised to its ignition
temperature
See above N/A
2) when temperatures affected solder or solder
joints causing loosening, short circuiting, or other
failures causing sparking or increasing material
temperature to its ignition temperature
See above N/A
3) when parts affecting safety cracked or changed
outer shape exposing temperatures higher than
300°C or sparks due to overheating
See above N/A
4) when temperatures of parts or components
exceeded 300°C, atmosphere was 100 % oxygen,
contact material solder, and fuel cotton
See above N/A
5) when sparks provided adequate energy for
ignition by exceeding limits of Figs 35 to 37
(inclusive), atmosphere was 100 % oxygen, contact
material solder, and fuel cotton
See above N/A
Deviations from worst case limits in 4) and 5) above
based on lower oxygen concentrations or less
flammable fuels justified and documented in RISK
MANAGEMENT FILE ………………………….:
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
See above N/A
Alternative test in this clause did not identify
existence of ignition sources at highest voltage or
current, respectively……………………………:
See above N/A
A safe upper limit determined by dividing upper limit
of voltage or current, respectively, with safety
margin factor of three ........................................... :
See above N/A
b) R ESIDUAL RISK of fire in an OXYGEN RICH
ENVIRONMENT as determined by application of RISK
MANAGEMENT PROCESS is based on following
configurations, or in combination …….:
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
See above N/A
1) Electrical components in an OXYGEN RICH
ENVIRONMENT provided with power supplies having
limited energy levels lower than those considered
sufficient for ignition in 11.2.2.1 a) as determined by
examination, measurement or calculation of power,
energy, and temperatures in NORMAL and SINGLE
FAULT CONDITIONS identified in
11.2.3…………………………………:
See above N/A
2) Max oxygen concentration measured until it did
not exceed 25 % in ventilated compartments with
parts that can be a source of ignition only in SINGLE
FAULT CONDITION and can be penetrated by oxygen
due to an undetected leak (%)……:
See above N/A

Page 67 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
3) A compartment with parts or components that
can be a source of ignition only under SINGLE FAULT
CONDITION separated from another compartment
containing an OXYGEN RICH ENVIRONMENT by sealing
all joints and holes for cables, shafts, or other
purposes
See above N/A
Effect of possible leaks and failures under SINGLE
FAULT CONDITION that could cause ignition evaluated
using a RISK ASSESSMENT to determine maintenance
intervals by examination of documentation and RISK
MANAGEMENT FILE ………………………………….:
See above N/A
4) Fire initiated in ENCLOSURE of electrical
components in a compartment with OXYGEN RICH
ENVIRONMENT that can become a source of ignition
only under SINGLE FAULT CONDITIONS self-
extinguished rapidly and no hazardous amount of
toxic gases reached PATIENT as determined by
analysis of gases ……………….:
See above N/A
11.2.2.2 RISK of ignition did not occur, and oxygen
concentration did not exceed 25% in immediate
surroundings due to location of external exhaust
outlets of an OXYGEN RICH ENVIRONMENT
Not ME equipment and ME
system used in conjunction
with oxygen rich environment
N/A
11.2.2.3 Electrical connections within a compartment
containing an OXYGEN RICH ENVIRONMENT under
NORMAL USE did not produce sparks
Not ME equipment and ME
system used in conjunction
with oxygen rich environment
N/A
– Screw-attachments protected against loosening
during use by varnishing, use of spring washers, or
adequate torques
See above N/A
– Soldered, crimped, and pin-and-socket
connections of cables exiting ENCLOSURE include
additional mechanical securing means
See above N/A
11.2.3 SINGLE FAULT CONDITIONS related to OXYGEN RICH ENVIRONMENTS ME EQUIPMENT and
ME SYSTEMS considered
N/A
– Failure of a ventilation system constructed in
accordance with 11.2.2.1 b) 2)…………………:
Not used in conjunction with
oxygen rich environment
N/A
– Failure of a barrier constructed in accordance with
11.2.2.1 b) 3)…………………………………:
See above N/A
– Failure of a component creating a source of
ignition (as defined in 11.2.2.1 a)………………..:
See above N/A
– Failure of solid insulation or creepage and
clearances providing equivalent of at least one
MEANS OF PATIENT PROTECTION but less than two
MEANS OF PATIENT PROTECTION that could create a
source of ignition defined in 11.2.2.1 a)………:
See above N/A
– Failure of a pneumatic component resulting in
leakage of oxygen-enriched gas………………..:
See above N/A
11.3 Constructional requirements for fire ENCLOSURES of ME EQUIPMENT P
ME EQUIPMENT met this clause for alternate means
of compliance with selected HAZARDOUS SITUATIONS
and fault conditions in 13.1.2……….:
See below P

Page 68 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Constructional requirements were met, or Constructional requirements
were met
P
- constructional requirements specifically analysed
in RISK MANAGEMENT FILE …………….. :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
See above N/A
Justification, when requirement not met……….: See above N/A
a) Flammability classification of insulated wire and
connectors within fire ENCLOSURE is minimum V-2, ,
when test in accordance with IEC 60695-11-10 or :
See appended Table 8.10 P
insulated with PVC, TFE, PTFE, FEP,
polychloroprene or polyimide as determined by
examination of data on materials………………..:
See above N/A
Flammability classification of printed circuit boards,
and insulating material on which components are
mounted is V-2, or better, based on IEC 60695-11-
10 as decided by examination of materials
data……………………:
See appended Table 8.10 P
If no Certification, V tests based on IEC 60695-11-
10 conducted on 3 samples of complete parts (or
sections of it), including area with min. thickness,
ventilation openings
See above N/A
b) Fire ENCLOSURE met following: See below P
1) No openings at bottom or, as specified in
Fig 39, constructed with baffles as in Fig 38, or
made of perforated metal as in Table 25, or a metal
screen with a mesh ≤ 2 × 2 mm centre to centre and
wire diameter of at least 0.45 mm
No openings P
2) No openings on the sides within the area
included within the inclined line C in Fig 39 or made
of perforated metal as in Table 25, or a metal
screen with a mesh ≤ 2 × 2 mm centre to centre and
wire diameter of at least 0.45 mm
No such openings P
3) ENCLOSURE , baffles, and flame barriers have
adequate rigidity and are made of appropriate metal
or of non-metallic materials……………….:
See appended Table 8.10 P
11.4 ME EQUIPMENT and ME SYSTEMS intended for use with flammable anaesthetics N/A
ME EQUIPMENT, ME SYSTEMS and parts described in
ACCOMPANYING DOCUMENTS for use with flammable
with Annex G
Not rated AP or APG N/A
11.5 ME EQUIPMENT and ME SYSTEMS intended for use in conjunction with flammable
agents
N/A
MANUFACTURER’S RISK MANAGEMENT PROCESS
addresses possibility of fire and associated
mitigations as confirmed by examination of RISK
MANAGEMENT FILE ………………………………….:
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
Not intended to be used with
flammable agents
N/A
11.6 Overflow, spillage, leakage, ingress of water or particulate matter, cleaning,
disinfection, sterilization and compatibility with substances used with the ME
EQUIPMENT
P

Page 69 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
11.6.1 Sufficient degree of protection provided against
overflow, spillage, leakage, ingress of water or
particulate matter, cleaning, disinfection and
sterilization, and compatibility with substances used
with ME EQUIPMENT ............................................... :
See Appended Table 11.6.1 P
11.6.2 Overflow in ME EQUIPMENT N/A
ME EQUIPMENT incorporates a reservoir or liquid
storage that did not wet any MEANS OF PROTECTION ,
nor result in the loss of BASIC SAFETY or ESSENTIAL
PERFORMANCE ……………:
No such part N/A
Maximum fill level is indicated by marking on the ME
EQUIPMENT and a warning or safety notice is given,
no HAZARDOUS SITUATION (as specified in 13.1) or
unacceptable RISK due to overflow developed when
the reservoir or liquid storage chamber is filled to its
maximum capacity and the TRANSPORTABLE ME
EQUIPMENT is tilted through an angle of 10°, or for
MOBILE ME EQUIPMENT exceeding 45 kg, is moved
over a threshold as described in 9.4.2.4.3.
See above N/A
No warning or safety notice provided regarding the
maximum fill level, no HAZARDOUS SITUATION (as
specified in 13.1) or unacceptable RISK due to
overflow developed when the reservoir or liquid
storage chamber was filled to 15 % above the
maximum capacity and the TRANSPORTABLE ME
EQUIPMENT was tilted through an angle of 10°, or in
MOBILE ME EQUIPMENT exceeding 45 kg, was moved
over a threshold as described in 9.4.2.4.3.
See above N/A
11.6.3 Spillage on ME EQUIPMENT and ME SYSTEM N/A
ME EQUIPMENT and ME SYSTEMS handling liquids
constructed that spillage does not wet parts as
determined by review of the RISK MANAGEMENT FILE
and test………………………………………..:
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
No such part N/A
RISK ANALYSIS identifies the type of liquid, volume,
duration and location of the spill……….:
See above N/A
11.6.5 Ingress of water or particulate matter into ME EQUIPMENT and ME SYSTEMS P
ME EQUIPMENT with IP Code placed in least
favourable position of NORMAL USE and subjected to
tests of IEC 60529 (IP Code)…….:
IP68 P
ME EQUIPMENT met dielectric strength and LEAKAGE
CURRENT tests and there were no bridging of
insulation or electrical components that could result
in the loss of BASIC SAFETY or ESSENTIAL
PERFORMANCE in NORMAL CONDITION or in
combination with a SINGLE FAULT CONDITION ......... :
See appended Tables 8.7
8.8.3
P
11.6.6 Cleaning and disinfection of ME EQUIPMENT and ME SYSTEMS P
ME EQUIPMENT/ME SYSTEM and their parts and
ACCESSORIES cleaned or disinfected using methods
specified in instructions for use…….…:
See Appended Tables 11.6.1,
8.7, and 8.8.3
P

Page 70 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Effects of multiple cleanings/disinfections during
EXPECTED SERVICE LIFE of EQUIPMENT evaluated by
MANUFACTURER…………………………………:
N/A
11.6.7 Sterilization of ME EQUIPMENT and ME SYSTEMS N/A
ME EQUIPMENT, ME SYSTEMS and their parts or
ACCESSORIES intended to be sterilized assessed and
documented and compliant with tests……:
Not intended to be sterilized
by user
N/A
RISK MANAGEMENT FILE includes an assessment of
the RISKS associated with any deterioration following
sterilization………………………………:
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
See above N/A
11.6.8 RISKS associated with compatibility of substances
used with ME EQUIPMENT addressed in RISK
MANAGEMENT PROCESS ……………………:
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
No such part N/A
11.7 ME EQUIPMENT, ME SYSTEM , and ACCESSORIES
coming into direct or indirect contact with biological
tissues, cells, or body fluids assessed and
documented
Not evaluated in this report N/E
11.8 Interruption and restoration of power supply did not
result in a loss of BASIC SAFETY or ESSENTIAL
PERFORMANCE
See appended Table SP P
12 ACCURACY OF CONTROLS AND INSTRUMENTS AND PROTECTION AGAINST
HAZARDOUS OUTPUTS
-
12.1 RISKS associated with accuracy of controls and
instruments stated ............................................... :
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-7.4)
RMF Reference to specific
RISKS : Risk Management
Report (Doc. No. A-TCF-10-
104, Rev.0)
Hazard ID: RM-15
(ISO 14971 Cl. 5.3-5.5, 6, 7.1-
7.4)
P
12.2 R ISK of poor USABILITY , including identification,
marking, and documents addressed in a USABILITY
ENGINEERING ……………………………:
See Report based on IEC
60601-1-6
P
12.3 MANUFACTURER implemented an ALARM SYSTEM
compliant with IEC 60601-1-8:2006, IEC 60601-1-
8:2006/AMD1:2012 and IEC 60601-1-
8:2006/AMD2:2020……………………………….:
No such part N/A
12.4 Protection against hazardous output N/A
12.4.1 RISKS associated with hazardous output arising from
intentional exceeding of safety limits addressed in
RISK MANAGEMENT PROCESS ………:
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
No such part N/A
12.4.2 - need for indication associated with hazardous
output addressed in RISK MANAGEMENT PROCESS ... :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4))
No such part N/A

Page 71 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
12.4.3 RISKS associated with accidental selection of
excessive output values for ME EQUIPMENT with a
multi-purpose unit addressed in RISK MANAGEMENT
PROCESS ............................................................... :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
No such part N/A
12.4.4 RISKS associated with incorrect output addressed in
RISK MANAGEMENT PROCESS .................................. :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
No such part N/A
12.4.5 Diagnostic or therapeutic radiation N/A
12.4.5.1 Adequate provisions to protect OPERATORS ,
PATIENTS , other persons and sensitive devices in
vicinity of unwanted or excessive radiation
Not ME Equipment producing
diagnostic or therapeutic
radiation
N/A
Radiation safety ensured by compliance with
requirements of appropriate standards
N/A
12.4.5.2 ME EQUIPMENT and ME SYSTEMS designed to produce
X-radiation for diagnostic imaging
purposes complied with IEC 60601-1-3 ............... :
N/A
12.4.5.3 RISKS associated with radiotherapy addressed in
RISK MANAGEMENT PROCESS as ............................. :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
Not radiotherapy equipment N/A
12.4.5.4 RISKS associated with ME EQUIPMENT producing
diagnostic or therapeutic radiation other than
diagnostic X-rays and radiotherapy addressed in
RISK MANAGEMENT PROCESS as ............................. :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
Not diagnostic or therapeutic
radiation
N/A
12.4.6 RISKS associated with diagnostic or therapeutic
acoustic pressure addressed in RISK MANAGEMENT
............................................................................. :
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
No parts for diagnostic or
therapeutic acoustic pressure
N/A
13 HAZARDOUS SITUATIONS AND FAULT CONDITIONS -
13.1 Specific HAZARDOUS SITUATIONS P
13.1.2 Emissions, deformation of ENCLOSURE or exceeding maximum temperature P
– Emission of flames, molten metal, poisonous or
ignitable substance in hazardous quantities did not
occur
No such emissions. P
– Deformation of ENCLOSURE impairing compliance
with 15.3.1 did not occur
No deformation of enclosure. P
– Temperatures of APPLIED PARTS did not exceed
allowable values in Table 24................................. :
See appended Table 11.1.1 P
– Temperatures of Accessible PARTS THAT ARE
LIKELY TO BE TOUCHED , but not intended to be
touched did not exceed limits in Table 34 ............ :
No such part N/A
- Temperatures of ACCESSIBLE PARTS intended
to be touched did not exceed limits in Table 23
See appended Table 11.1.1 P
–Allowable values for “other components and
materials” in Table 22 times 1.5 minus 12.5 °C were
not exceeded
No such part N/A
Limits for windings in Tables 26, 27, and 31 not
exceeded
No such part N/A
Table 22 not exceeded in all other cases N/A

Page 72 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Temperatures measured according to 11.1.3 P
SINGLE FAULT CONDITIONS in 4.7, 8.1 b), 8.7.2, and
13.2.2 relative to emission of flames, molten metal,
or ignitable substances, not applied to parts and
components where:
P
– Supply circuit was unable to supply 15 W one
minute after 15 W drawn from supply circuit in
SINGLE FAULT CONDITION ..................................... :
No such part N/A
- or secondary circuits mounted on materials with a
minimum flame rating of -V1, and
No such part N/A
- Secondary circuits energized by less than 60 Vdc,
42.4 Vpeak in NC and SFC, and
See above N/A
- Secondary circuits limited to 100 VA or 6000 J in
NC and SFC, and
See above N/A
- Wire insulation in secondary circuits of types PVC,
TFE, PTFE, FEP, polychloroprene or polybromide
See above N/A
- or components in the circuit have HIGH INTEGRITY
CHARACTERISTICS ............................... :
No such part N/A
– or parts and components completely contained
within a fire ENCLOSURE complying with 11.3 as
verified by review of design documentation
See clause 11.3 P
After tests of this Clause, settings of THERMAL CUT-
OUTS and OVER- CURRENT RELEASES did not change
sufficiently to affect their safety function
No such devices N/A
13.1.3 – limits for LEAKAGE CURRENT in SINGLE FAULT
CONDITION did not exceed………………………..:
See appended Table 8.7 P
– voltage limits for ACCESSIBLE PARTS and APPLIED
PARTS did not exceed…………………..:
See appended Table 8.7 P
13. 2 SINGLE FAULT CONDITIONS P
13.2.1 During the application of the SINGLE FAULT
CONDITIONS listed in 13.2.2 to 13.2.13 (inclusive),
the NORMAL CONDITIONS identified in 8.1 a) also
applied in the least favourable combination
P
ME EQUIPMENT complied with 13.2.2 -13.2.12…..: See appended Table 13.2 P
RISK MANAGEMENT FILE includes an assessment of
RISKS associated with leakage of liquid in a SINGLE
FAULT CONDITION......................................:
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
No such part N/A
RISK MANAGEMENT FILE defines the appropriate test
conditions....................................................:
See above N/A
13.2.13 ME EQUIPMENT remained safe after tests of 13.2.13.2
to 13.2.13.4, and cooling down to within 3 °C of test
environment temperature
No such part N/A
ME EQUIPMENT examined for compliance or

appropriate tests such as dielectric strength of motor
insulation according to 8.8.3 conducted
See above N/A
13.2.13.2 ME EQUIPMENT with heating elements N/A

Page 73 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
a 1) thermostatically controlled ME EQUIPMENT with
heating elements for building-in, r for unattended
operation, or with a capacitor not protected by a
fuse connected in parallel with THERMOSTAT
contacts met tests
No heating elements N/A
a 2) ME EQUIPMENT with heating elements RATED for
non- CONTINUOUS OPERATION met tests
See above N/A
a 3) other ME EQUIPMENT with heating elements met
test
See above N/A
When more than one test was applicable to same
ME EQUIPMENT, tests performed consecutively
See above N/A
Heating period stopped when a heating element or
an intentionally weak part of a non- SELF- RESETTING
THERMAL CUT- OUT ruptured, or current interrupted
before THERMAL STABILITY without possibility of
automatic restoration
See above N/A
Test repeated on a second sample when
interruption was due to rupture of a heating element
or an intentionally weak part
See above N/A
Both samples met 13.1.2, and open circuiting of a
heating element or an intentionally weak part in
second sample not considered a failure by itself
See above N/A
b) ME EQUIPMENT with heating elements without
adequate heat discharge, and supply voltage set at
90 or 110 % of RATED supply voltage, least
favourable of the two (V)...................................... :
See above N/A
Operating period stopped when a non- SELF-
RESETTING THERMAL CUT- OUT operated, or current
interrupted without possibility of automatic
restoration before THERMAL STABILITY
See above N/A
ME EQUIPMENT switched off as soon as THERMAL
STABILITY established and allowed to cool to room
temperature when current not interrupted
See above N/A
Test duration was equal to RATED operating time for
non- CONTINUOUS OPERATION
See above N/A
c) Heating parts of ME EQUIPMENT tested with ME
EQUIPMENT operated in NORMAL CONDITION at 110 %
of RATED supply voltage and as in 11.1, and
See above N/A
1) Controls limiting temperature in NORMAL
CONDITION disabled, except THERMAL CUT - OUTS
See above N/A
2) When more than one control provided, they were
disabled in turn
See above N/A
3) ME EQUIPMENT operated at RATED DUTY CYCLE
until THERMAL STABILITY achieved, regardless of
RATED operating time
See above N/A
13.2.13.3 ME EQUIPMENT with motors N/A

Page 74 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
a 1) For the motor part of the ME EQUIPMENT,
compliance checked by tests of 13.2.8- 13.2.10,
13.2.13.3 b), 13.2.13.3 c), and 13.2.13.4, as
applicable
No such part N/A
To determine compliance with 13.2.9 and 13.2.10
motors in circuits running at 42.4 V peak a.c./ 60 V
d.c. or less are covered with a single layer of
cheesecloth which did not ignite during the test
See above N/A
a 2) Tests on ME EQUIPMENT containing heating
parts conducted at prescribed voltage with motor &
heating parts operated simultaneously to produce
the least favourable condition
See above N/A
a 3) Tests performed consecutively when more
tests were applicable to the same ME EQUIPMENT
See above N/A
b) Motor met running overload protection test of this
clause when:
See above N/A
1) it is intended to be remotely or automatically
controlled by a single control device with no
redundant protection, or
See above N/A
2) it is likely to be subjected to CONTINUOUS
OPERATION while unattended
See above N/A
Motor winding temperature determined during each
steady period and maximum value did not exceed
Table 27 (Insulation Class, Maximum temperature
measured °C) ....................................................... :
See above N/A
Motor removed from ME EQUIPMENT and tested
separately when load could not be changed in
appropriate steps
See above N/A
Running overload test for motors operating at 42.4
V peak a.c./60 V d.c. or less performed only when
examination and review of design indicated
possibility of an overload
See above N/A
Test not conducted where electronic drive circuits
maintained a substantially constant drive current
See above N/A
Test not conducted based on other justifications
(justification) ......................................................... :
See above N/A
c) ME EQUIPMENT with 3-phase motors operated with
normal load, connected to a 3-phase SUPPLY MAINS
with one phase disconnected, and periods of
operation per 13.2.10
See above N/A
13.2.13.4 ME EQUIPMENT RATED for NON- CONTINUOUS OPERATION N/A
ME EQUIPMENT (other than HAND- HELD) operated
under normal load and at RATED voltage or at upper
limit of RATED voltage range until increase in
temperature was ≤ 5 °C in one hour, or a protective
device operated
Continuous equipment N/A
When a load-reducing device operated in NORMAL
USE , test continued with ME EQUIPMENT running idle
See above N/A

Page 75 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Motor winding temperatures did not exceed values
in 13.2.10………………………………….:
See above N/A
Insulation Class……………………………………: See above —
Maximum temperature measured (°C)………….: See above —
14 PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS) -
14.1 Requirements in 14.2 to 14,12 not applied to PEMS
when it provides no functionality necessary for
BASIC SAFETY or ESSENTIAL PERFORMANCE , or
PESS provided essential
performance of ME
equipment.
N/A
- when application of RISK MANAGEMENT showed that
failure of PESS does not lead to unacceptable
RISK ………………………………..:
See below N/A
RISK MANAGEMENT FILE contains an assessment of
RISKS associated with the failure of the PESS :
(ISO 14971 Cl. 5.2-5.5, 6)
Applying PEMS N/A
Requirements of 14.13 not applied to PEMS intended
to be incorporated into an IT NETWORK
Not Intended to be
incorporated into an IT
network
N/A
When the requirements of 14.2 to 14.13 apply, the
requirements of IEC 62304:2006 and IEC
62304:2006/AMD1:2015 clause 4.3, 5, 7, 8 and 9
apply for the development or modification of
software of each PESS
See below P
Software development process for Software
Classification applied in accordance with Clause 4.3
and 4.4 of IEC 62304:2006 and IEC
62304:2006/AMD1:2015…………………………..:
Software Class: B P
Software development process applied according to
Clause 5 of IEC 62304:2006 and IEC
62304:2006/AMD1:2015……………………:
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
Software development process for Software risk
management applied according to Clause 7 of IEC
62304:2006 and IEC
62304:2006/AMD1:2015………………………….:
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
Software development process Configuration
Management applied according to Clause 8 of IEC
62304:2006 and IEC 62304:2006/
AMD1:2015…………………………………………:
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
Software development process for Software
Problem Resolution applied according to Clause 9
of IEC 62304:2006 and IEC
62304:2006/AMD1:2015…………………………..:
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
14.2 Documents required by Clause 14 reviewed,
approved, issued and revised according to a formal
document control process………………:
Revision control P
14.3 R ISK MANAGEMENT plan required by 4.2.2 includes
reference to PEMS VALIDATION plan
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P

Page 76 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
14.4 A PEMS DEVELOPMENT LIFE - CYCLE including a set of
defined milestones has been documented
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
At each milestone, activities to be completed, and
VERIFICATION methods to be applied to activities
have been defined
See above P
Each activity including its inputs and outputs
defined, and each milestone identifies RISK
MANAGEMENT activities that must be completed
before that milestone
See above P
PEMS DEVELOPMENT LIFE - CYCLE tailored for a specific
development by making plans detailing activities,
milestones
See above P
PEMS DEVELOPMENT LIFE - CYCLE includes
documentation requirements
See above P
14.5 A documented system for problem resolution within
and between all phases and activities of PEMS
DEVELOPMENT LIFE - CYCLE has been developed and
maintained
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
14.6 R ISK MANAGEMENT PROCESS P
14.6.1 M ANUFACTURER considered HAZARDS associated
with software and hardware aspects of PEMS
including those associated with the incorporating
PEMS into an IT- NETWORK , components of third-party
origin, legacy subsystems when compiling list of
known or foreseeable
HAZARDS ……………………………..:
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
RISK MANAGEMENT FILE includes known or
foreseeable HAZARDS associated with software,
hardware, incorporation of the PEMS into an IT-
NETWORK , components of 3rd party origin and
legacy subsystems………………………………:
(ISO 14971 Cl. 5.3)
RMF Reference to specific
HAZARDS : Risk Management
Report (Doc. No. A-TCF-10-
104, Rev.0)
Hazard ID: RM-17
(ISO 14971 Cl. 5.3)
P
14.6.2 Suitably validated tools and PROCEDURES assuring
each RISK CONTROL measure reduces identified
RISK ( S ) satisfactorily provided in addition to PEMS
requirements in Clause 4.2.2…:
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
RISK MANAGEMENT FILE documents the suitability of
tools and procedures to validate each RISK CONTROL
measure…………………………………:
(ISO 14971 Cl. 7.1)
RMF Reference to specific
RISKS : Risk Management
Report (Doc. No. A-TCF-10-
104, Rev.0)
Hazard ID: RM-18
(ISO 14971 Cl. 7.1)
P
14.7 A documented requirement specification for PEMS
and each of its subsystems (e.g. for a PESS ) which
includes ESSENTIAL PERFORMANCE and RISK CONTROL
measures implemented by that system or
subsystem………………………:
(ISO 14971 Cl. 7.2)
RMF Reference to specific
RISK CONTROLS : Risk
Management Report (Doc. No.
A-TCF-10-104, Rev.0)
Hazard ID: RM-19
(ISO 14971 Cl. 7.2)
P

Page 77 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
14.8 An architecture satisfying the requirement is
specified for PEMS and each of subsystems …..:
(ISO 14971 Cl. 7.2)
RMF Reference to specific
RISK CONTROLS : Risk
Management Report (Doc. No.
A-TCF-10-104, Rev.0)
Hazard ID: RM-20
(ISO 14971 Cl. 7.2)
P
14.9 Design is broken up into sub systems and
descriptive data on design environment
documented………………………………………:
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
14.10 A VERIFICATION plan containing the specified
information used to verify and document functions
implementing BASIC SAFETY , ESSENTIAL
PERFORMANCE , or RISK CONTROL measures……..:
(ISO 14971 Cl. 7.2)
RMF Reference to specific
RISK CONTROLS : Risk
Management Report (Doc. No.
A-TCF-10-104, Rev.0)
Hazard ID: RM-22
(ISO 14971 Cl. 7.2)
P
– milestone(s) when VERIFICATION is to be performed
for each function
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
– selection and documentation of VERIFICATION
strategies, activities, techniques, and appropriate
level of independence of the personnel performing
the VERIFICATION
See above P
– selection and utilization of VERIFICATION tools See above P
– coverage criteria for VERIFICATION See above P
The VERIFICATION performed according to the
VERIFICATION plan and results of the VERIFICATION
activities documented
See above P
14.11 A PEMS VALIDATION plan containing validation of
BASIC SAFETY & ESSENTIAL PERFORMANCE ............. :
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
The PEMS VALIDATION performed according to the
PEMS VALIDATION plan with results of PEMS
VALIDATION activities and methods used for PEMS
VALIDATION documented
See above P
The person with overall responsibility for PEMS
VALIDATION is independent
See above P
All professional relationships of members of PEMS
VALIDATION team with members of design team
documented in RISK MANAGEMENT FILE
(ISO 14971 Cl. 7.2)
RMF Reference to specific
RISK CONTROLS : Risk
Management Report (Doc. No.
A-TCF-10-104, Rev.0)
Hazard ID: RM-23
(ISO 14971 Cl. 7.2)
P
14.12 Continued validity of previous design
documentation assessed under a documented
modification/change PROCEDURE
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
Software Classification for Software changes
applied in accordance with Clause 4.3 and 4.4 of
IEC 62304:2006 and IEC 62304:2006/
AMD1:2015…………………………………………:
Software Class: B P

Page 78 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Software Process for Software changes applied
according to Clause 5 of IEC 62304:2006 and IEC
62304:2006/ AMD1:2015........................................ :
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
RISK MANAGEMENT for Software changes applied
according to Clause 7 of IEC 62304:2006 and IEC
62304:2006/ AMD1:2015........................................ :
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
Configuration management of software changes
applied per Clause 8 of IEC 62304:2006 and IEC
62304:2006/ AMD1:2015……………………:
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
Problem resolution for Software changes applied
according to Clause 9 of IEC 62304:2006 and IEC
62304:2006/ AMD1:2015........................................ :
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
14.13 For PEMS incorporated into an IT- NETWORK not
VALIDATED by the PEMS MANUFACTURER , instructions
made available for implementing the connection
include the following…………………:
It is not intended to be
incorporated into an IT
NETWORK .
N/A
a) Purpose of the PEMS connection to an IT-
NETWORK
See above N/A
b) required characteristics of the IT- NETWORK See above N/A
c) required configuration of the IT- NETWORK See above N/A
d) technical specifications of the network
connection, including security specifications
See above N/A
e) intended information flow between the PEMS , the
IT- NETWORK and other devices on the IT-NETWORK ,
and the intended routing through the IT- NETWORK
See above N/A
f) a list of HAZARDOUS SITUATIONS resulting from
failure of the IT- NETWORK to provide the required
characteristics
(ISO 14971 Cl. 5.2-5.5, 6, 7.1, 7.2)
See above N/A
ACCOMPANYING DOCUMENTS for the RESPONSIBLE ORGANIZATION include the
following:
N/A
– statement that connection to IT- NETWORKS
including other equipment could result in previously
unidentified RISKS TO PATIENTS , OPERATORS or third
parties
See above N/A
– Notification that the RESPONSIBLE ORGANIZATION
identify, analyse, evaluate and control these RISKS
See above N/A
– Notification that changes to the IT- NETWORK could
introduce new RISKS that require additional analysis
See above N/A
- Changes to the IT- NETWORK include:
- changes in network configuration
- connection of additional items
- disconnection of items
- update of equipment
- upgrade of equipment
See above N/A
15 CONSTRUCTION OF ME EQUIPMENT -

Page 79 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
15.1 R ISKS associated with arrangement of controls and
indicators of ME EQUIPMENT addressed through the
application of a USABILITY ENGINEERING
PROCESS ……………………………..:
See Attached IEC 60601-1-6 P
15.2 Parts of ME EQUIPMENT subject to mechanical wear,
electrical, environmental degradation or ageing
resulting in unacceptable RISK when unchecked for
a long period, are accessible for inspection,
replacement, and maintenance
No such part N/A
Inspection, servicing, replacement, and adjustment
of parts of ME EQUIPMENT can easily be done without
damage to or interference with adjacent parts or
wiring
No such part N/A
15.3 Mechanical strength P
15.3.1 Mould stress relief, push, impact, drop, and rough
handling tests did not result in loss of BASIC SAFETY
or ESSENTIAL PERFORMANCE
See below P
15.3.2 Push test conducted ……………………………..: See appended Table 15.3 P
No damage resulting in an unacceptable RISK
sustained
No damage P
15.3.3 Impact test conducted……………………………: See appended Table 15.3 P
No damage resulting in an unacceptable RISK
sustained
No damage P
15.3.4 Drop test P
15.3.4.1 Sample of HAND- HELD ME EQUIPMENT, ACCESSORIES
and HAND- HELD part with SAFE WORKING LOAD
tested …………………………….:
No such part N/A
No unacceptable RISK resulted See above N/A
15.3.4.2 Sample of PORTABLE ME EQUIPMENT, ACCESSORIES
and PORTABLE part with SAFE WORKING LOAD
withstood stress as demonstrated by
test………………………………………………:
See Appended Table 15.3 P
No damage resulting in an unacceptable RISK
sustained
No damage P
15.3.5 MOBILE ME EQUIPMENT and MOBILE part with SAFE
WORKING LOAD and in most adverse condition in
NORMAL USE passed Rough Handling tests…….:
No such part N/A
No damage resulting in an unacceptable RISK
sustained
See above N/A
15.3.6 Examination of ENCLOSURE made from moulded or
formed thermoplastic material indicated that
material distortion due to release of internal
stresses by moulding or forming operations will not
result in an unacceptable RISK
P

Page 80 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Mould-stress relief test conducted by placing one
sample of complete ME EQUIPMENT, ENCLOSURE or a
portion of larger ENCLOSURE , for 7 hours in a
circulating air oven at 10°C over the max

temperature measured on ENCLOSURE in 11.1.3, but
no less than 70 °C…………………:
See appended Table 15.3 P
No damage resulting in an unacceptable RISK No damage P
15.3.7 INTENDED USE , EXPECTED SERVICE LIFE , and
conditions for transport and storage were taken into
consideration for selection and treatment of
materials used in construction of ME EQUIPMENT
P
Based on review of EQUIPMENT, ACCOMPANYING
DOCUMENTS , specifications and processing of
materials, and MANUFACTURER ’S relevant tests or
calculations, corrosion, ageing, mechanical wear,
degradation of biological materials due to bacteria,
plants, animals and the like, will not result in an
unacceptable RISK
P
15.4 ME EQUIPMENT components and general assembly P
15.4.1 Incorrect connection of accessible connectors,
removable without a TOOL , prevented where an
unacceptable RISK exists,………………………..:
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
RMF Reference to specific
RISKS : Risk Management
Report (Doc. No. A-TCF-10-
104, Rev.0)
Hazard ID: RM-25
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-
7.4)
P
a) Plugs for connection of PATIENT leads or PATIENT
cables cannot be connected to outlets on same ME
EQUIPMENT intended for other
functions,…………………………………………:
Cannot be connected to outlet
on same ME equipment
intended for other function
P
b) Medical gas connections on ME EQUIPMENT for
different gases to be operated in NORMAL USE are
not interchangeable inspection……………:
No such part N/A
15.4.2 Temperature and overload control devices N/A
15.4.2.1 a) THERMAL CUT- OUTS and OVER - CURRENT RELEASES
with automatic resetting not used in ME EQUIPMENT
when their use could lead to a HAZARDOUS
SITUATION…………………………….:
(ISO 14971 Cl. 5.2-5.5, 6)
No such part N/A
b) THERMAL CUT- OUTS with a safety function with
reset by a soldering not fitted in ME EQUIPMENT
See above N/A
c) An additional independent non- SELF- RESETTING
THERMAL CUT- OUT is provided………..:
(ISO 14971 Cl. 5.2-5.5)
See above N/A
d) Operation of THERMAL CUT- OUT or OVER CURRENT
RELEASE doesn’t result in a HAZARDOUS SITUATION or
loss of ESSENTIAL PERFORMANCE ….:
(ISO 14971 Cl. 5.2-5.5)
See above N/A

Page 81 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
e) Capacitors or other spark-suppression devices
not connected between contacts of THERMAL CUT-
OUTS
See above N/A
f) Use of THERMAL CUT- OUTS or OVER - CURRENT
RELEASES do not affect safety as verified by
following tests
See above N/A
- Positive temperature coefficient devices) complied
with IEC 60730-1: 2010, Clauses 15, 17, J.15, and
J.17
See above N/A
- ME EQUIPMENT containing THERMAL CUT - OUTS and
OVER - CURRENT RELEASES operated under the
conditions of Clause 13………………………:
See above N/A
- SELF- RESETTING THERMAL CUT- OUTS and OVER -
CURRENT RELEASES including circuits performing
equivalent functions Certified according to
appropriate standards……………………………:
See above N/A
- In the absence of Certification in accordance with
IEC standards, SELF- RESETTING THERMAL CUT- OUTS
and OVER - CURRENT RELEASES including circuits
performing equivalent functions operated 200 times
See above N/A
Manual reset THERMAL CUT- OUTS and OVER- CURRENT
RELEASES Certified in accordance with appropriate
IEC standards
See above N/A
manual reset THERMAL CUT - OUTS and OVER-
CURRENT RELEASES operated 10 times
See above N/A
Thermal protective devices tested separately from
ME EQUIPMENT when engineering judgment indicated
test results would not be impacted
See above N/A
g) Protective device incorporating a fluid filled
container with heating means, operated when
heater switched on with container empty and
prevented an unacceptable RISK due to overheating
See above N/A
h) ME EQUIPMENT with tubular heating elements
provided with protection against overheating…..:
(ISO 14971 Cl. 5.2-5.5)
See above N/A
15.4.2.2 Temperature settings clearly indicated when means
provided to vary setting of THERMOSTATS
See above N/A
15.4.3 Batteries P
15.4.3.1 Battery housings provided with ventilation…….:
(ISO 14971 Cl. 5.2-5.5)
RMF Reference to specific
RISKS : Risk Management
Report (Doc. No. A-TCF-10-
104, Rev.0)
Hazard ID: RM-26
(ISO 14971 Cl. 5.2-5.5)
P
Battery compartments designed to prevent
accidental short circuiting
P
15.4.3.2 Means provided to prevent incorrect connection of
polarity
See below P

Page 82 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
RISK MANAGEMENT FILE includes an assessment of
RISKS associated with incorrect connection or
replacement of batteries…………………………:
(ISO 14971 Cl. 5.2-5.5)
RMF Reference to specific
RISKS : Risk Management
Report (Doc. No. A-TCF-10-
104, Rev.0)
Hazard ID: RM-27
(ISO 14971 Cl. 5.2-5.5)
P
15.4.3.3 Overcharging of battery prevented by virtue of
design………………………………………………:
Rechargeable battery has
been certified in accordance
with IEC 62133-2 at UL
Solutions Demko
P
RISK MANAGEMENT FILE includes an assessment of
RISKS associated with overcharging of
batteries…………………………………………….:
(ISO 14971 Cl. 5.2-5.5)
RMF Reference to specific
RISKS : Risk Management
Report (Doc. No. A-TCF-10-
104, Rev.0)
Hazard ID: RM-28
(ISO 14971 Cl. 5.2-5.5)
P
15.4.3.4 Primary lithium batteries comply with IEC 60086-4 No such part N/A
Secondary lithium batteries comply with IEC 62133
or IEC 62133-2
Rechargeable battery has
been certified in accordance
with IEC 62133-2 at UL
Solutions Demko
P
15.4.3.5 A properly RATED protective device provided within
INTERNAL ELECTRICAL POWER SOURCE to protect
against fire………………………………..:
Rechargeable battery has
been certified in accordance
with IEC 62133-2 at UL
Solutions Demko Also, the
protection IC was provided
inside the rechargeable
battery
P
Protective device has adequate breaking capacity See above N/A
Justification for OVER - CURRENT RELEASES or FUSE
exclusion is documented
See above N/A
Short circuit test between the positive and negative
poles of an INTERNAL ELECTRICAL POWER SOURCE
between the output and protective device(s) omitted
where 2 MOOP s provided, or
See above N/A
Short circuit between the positive and negative
poles of an INTERNAL ELECTRICAL POWER SOURCE
between the output and protective device(s) does
not result in any HAZARDOUS SITUATION
See Appended table SP P
15.4.4 Indicator lights provided to indicate ME EQUIPMENT is
ready for……………………………:
Clearly displayed to the
operator from the normal
operating position
N/A
An additional indicator light provided on ME
EQUIPMENT with a stand-by state or a warm-up state
exceeding 15 s,
Not exceed 15 s N/A
Indicator lights provided on ME EQUIPMENT
incorporating non-luminous heaters to indicate
heaters are operational
No non-luminous heaters used N/A

Page 83 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
RISK MANAGEMENT FILE includes an assessment of
RISKS associated with the use of indicator lights for
EQUIPMENT incorporating non-luminous
heaters……………………………………………..:
(ISO 14971 Cl. 5.2-5.5)
See above N/A
Requirement not applied to heated stylus-pens for
recording purposes
N/A
Indicator lights provided on ME EQUIPMENT to
indicate an output exists
N/A
Colours of indicator lights complied with 7.8.1 N/A
Charging mode visibly indicated P
15.4.5 R ISKS associated with pre-set controls addressed in
RISK MANAGEMENT PROCESS ………:
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
No pre-set control N/A
15.4.6 Actuating parts of controls of ME EQUIPMENT P
15.4.6.1 a) Actuating parts cannot be pulled off or loosened
during NORMAL USE
P
b) Controls secured so that the indication of any
scale always corresponds to the position of the
control
No such part N/A
c) Incorrect connection prevented by adequate
construction when it could be separated without use
of a TOOL
No such part N/A
When torque values per Table 30 applied knobs did
not rotate ……………………………………..:.
See above N/A
Tests conducted with no unacceptable RISK …..: See above N/A
15.4.6.2 Stops on rotating/ movable parts of controls are of
adequate mechanical strength ……………….:
See above N/A
Torque values in Table 30 applied………………: See above N/A
No unexpected change of the controlled parameter
when tested…………………………:
See above N/A
15.4.7 Cord-connected HAND- HELD and foot-operated control devices N/A
15.4.7.1 a) H AND- HELD control devices of ME EQUIPMENT
complied with 15.3.4.1
No cord-connected hand-held
and foot-operated control
device
N/A
b) Foot-operated control device supported an
actuating force of 1350 N in its position of NORMAL
USE with no damage……………………..:
See above N/A
15.4.7.2 Control device of HAND- HELD and foot-operated
control devices turned in all possible abnormal
positions and placed on a flat surface………….:
No risk constitutes of
accidental operation
N/A
No unacceptable RISK caused by changing control
setting when accidentally placed in an abnormal
position
See above N/A
15.4.7.3 a) Foot-operated control device is at least rated
IPX1………………………………………………..:
No such part N/A

Page 84 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
b) ENCLOSURE of foot operated control devices
containing electrical circuits is at least IPX6……:
See above N/A
15.4.8 Aluminium wires less than 16 mm2 in cross-
sectional area are not used
No aluminium wire N/A
15.4.9 a) Oil container in PORTABLE ME EQUIPMENT allows
for expansion of oil and is adequately sealed
No oil container N/A
b) Oil containers in MOBILE ME EQUIPMENT sealed to
prevent loss of oil during transport
See above N/A
A pressure-release device operating during NORMAL
USE is provided
See above N/A
c) Partially sealed oil-filled ME EQUIPMENT and its
parts provided with means for checking the oil level
to detect leakage
See above N/A
ME EQUIPMENT and technical description examined,
and manual tests conducted to confirm compliance
with above requirements
See above N/A
15.5 MAINS SUPPLY TRANSFORMERS OF ME EQUIPMENT and transformers providing
separation in accordance with 8.5
P
15.5.1 Overheating P
15.5.1.1 Transformers of ME EQUIPMENT are protected
against overheating……………………………….:
Evaluated during the AC/DC
Adaptor certification
P
During tests, windings did not open, no HAZARDOUS
SITUATION occurred, and maximum temperatures of
windings did not exceed values in Table 31
See above P
Dielectric strength test conducted after short circuit
and overload tests ………………………:
See above P
15.5.1.2 Transformer output winding short circuited, and test
continued until protective device operated or
THERMAL STABILITY achieved ………………….:
Evaluated during the AC/DC
Adaptor certification
P
Short circuit applied directly across output windings See above P
15.5.1.3 Multiple overload tests conducted on windings: Evaluated during the AC/DC
Adaptor certification
N/A
15.5.2 Transformers operating at a frequency above 1kHz
tested according to clause 8.8.3…………:
Evaluated during the AC/DC
Adaptor certification
N/A
Transformer windings provided with adequate
insulation
See above P
Dielectric strength tests were conducted ……: See above N/A
15.5.3 Transformers forming MEANS OF PROTECTION as
required by 8.5 comply with……………………..:
Evaluated during the AC/DC
Adaptor certification
P
- Means provided to prevent displacement of end
turns
See above P
- protective earth screens with a single turn have
insulated overlap
See above N/A
- Exit of wires form internal windings of toroid
transformers protected with double sleeving
See above N/A

Page 85 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
- insulation between primary and secondary
windings complies with 8.8.2
See above P
- CREEPAGE DISTANCES and AIR CLEARANCE comply
with 8.9.4
See above P
16 ME SYSTEMS -
16.1 After installation or subsequent modification, ME
SYSTEM didn’t result in an unacceptable RISK
Not a ME system N/A
RISK MANAGEMENT FILE includes an assessment of
RISKS associated with installation and modification
of an ME SYSTEM …………………….:
(ISO 14971 Cl. 5.2-5.5, 6)
See above N/A
Only HAZARDS arising from combining various
equipment to form a ME SYSTEM considered
See above N/A
– ME SYSTEM provides the level of safety within the
PATIENT ENVIRONMENT equivalent to ME EQUIPMENT
complying with this standard
See above N/A
– ME SYSTEM provides the level of safety outside
PATIENT ENVIRONMENT equivalent to equipment
complying with their respective IEC or ISO safety
standards
See above N/A
– tests performed in NORMAL CONDITION , except as
specified
See above N/A
– tests performed under operating conditions
specified by MANUFACTURER of ME SYSTEM
See above N/A
Safety tests previously conducted on individual
equipment of ME SYSTEM according to relevant
standards not repeated
See above N/A
R ISK MANAGEMENT methods used by MANUFACTURER
of an ME SYSTEM reconfigurable by RESPONSIBLE
ORGANIZATION or OPERATOR
See above N/A
Non- ME EQUIPMENT used in ME SYSTEM complied with
applicable IEC or ISO safety standards
See above N/A
Equipment relying only on BASIC INSULATION for
protection against electric shock not used in ME
SYSTEM
See above N/A
16.2 A CCOMPANYING DOCUMENTS of an ME SYSTEM N/A
Documents containing all data necessary for ME
SYSTEM to be used as intended by MANUFACTURER
including a contact address accompany ME SYSTEM
or modified ME SYSTEM
Not a ME system N/A
ACCOMPANYING DOCUMENTS regarded as a part of ME
SYSTEM
See above N/A
a) ACCOMPANYING DOCUMENTS provided for each
item of ME EQUIPMENT supplied by MANUFACTURER
See above N/A
b) ACCOMPANYING DOCUMENTS provided for each
item of non- ME EQUIPMENT supplied by
MANUFACTURER
See above N/A
c) the required information is provided: See above N/A

Page 86 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
– specifications, instructions for use as intended by
MANUFACTURER, and a list of all items forming the ME
SYSTEM
See above N/A
– instructions for installation, assembly, and
modification of ME SYSTEM to ensure continued
compliance with this standard
See above N/A
– instructions for cleaning and, when applicable,
disinfecting and sterilizing each item of equipment
or equipment part forming part of the ME SYSTEM
See above N/A
– additional safety measures to be applied during
installation of ME SYSTEM
See above N/A
– identification of parts of ME SYSTEM suitable for use
within the PATIENT ENVIRONMENT
See above N/A
– additional measures to be applied during
preventive maintenance
See above N/A
– a warning forbidding placement of MULTIPLE
SOCKET- OUTLET, when provided and it is a separate
item, on the floor
See above N/A
– a warning indicating an additional MULTIPLE
SOCKET- OUTLET or extension cord not to be
connected to ME SYSTEM
See above N/A
– a warning to connect only items that have been
specified as part of ME SYSTEM or specified as being
compatible with ME SYSTEM
See above N/A
– maximum permissible load for any MULTIPLE
SOCKET- OUTLET( S ) used with ME SYSTEM
See above N/A
– instructions indicating MULTIPLE SOCKET- OUTLETS
provided with the ME SYSTEM to be used only for
supplying power to equipment intended to form part
of ME SYSTEM
See above N/A
– an explanation indicating RISKS of connecting non-
ME EQUIPMENT supplied as a part of ME SYSTEM
directly to wall outlet when non- ME EQUIPMENT is
intended to be supplied via a MULTIPLE SOCKET-
OUTLET with a separating transformer
See above N/A
– an explanation indicating RISKS of connecting any
equipment supplied as a part of ME SYSTEM to
MULTIPLE SOCKET- OUTLET
See above N/A
– permissible environmental conditions of use for
ME SYSTEM including conditions for transport and
storage
See above N/A
– instructions to OPERATOR not to, simultaneously,
touch parts referred to in 16.4 and PATIENT
See above N/A
d) the following instructions provided for use by
RESPONSIBLE ORGANIZATION :
See above N/A
– adjustment, cleaning, sterilization, and disinfection
PROCEDURES
See above N/A

Page 87 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
– assembly of ME SYSTEMS and modifications during
actual service life evaluated based on the
requirements of this standard
See above N/A
16.3 Instructions for use of ME EQUIPMENT intended to
receive its power from other equipment in an ME
SYSTEM , describe the other equipment to ensure
compliance with these requirements
See above N/A
Transient currents restricted to allowable levels for
the specified IPS or UPS ..................................... :
See above N/A
Technical description and installation instructions
specify the actual transient currents where an IPS
or UPS is not specified
See above N/A
16.4 Parts of non-ME EQUIPMENT in PATIENT ENVIRONMENT
subject to contact by OPERATOR during
maintenance, calibration, after removal of covers,
connectors operated at a voltage ≤ voltage in 8.4.2
c)
See above N/A
16.5 Safety measures incorporating a SEPARATION DEVICE
applied when FUNCTIONAL CONNECTION between ME
EQUIPMENT and other items of an ME SYSTEM or other
systems can cause allowable values of LEAKAGE
CURRENT to exceed
See above N/A
SEPARATION DEVICE has dielectric strength,
CREEPAGE and CLEARANCES required for one MEANS
OF OPERATOR PROTECTION
See above N/A
W ORKING VOLTAGE was highest voltage across
SEPARATION DEVICE during a fault condition, but not
less than MAXIMUM MAINS VOLTAGE (V) ................. :
See above N/A
16.6 LEAKAGE CURRENTS N/A
16.6.1 T OUCH CURRENT in NORMAL CONDITION did not
exceed 100μA ....................................................... :
Not a ME system N/A
TOUCH CURRENT did not exceed 500μA in event of
interruption of any non- PERMANENTLY INSTALLED

PROTECTIVE EARTH CONDUCTOR ............................. :
See above N/A
16.6.2 Current in PROTECTIVE EARTH CONDUCTOR of
MULTIPLE SOCKET- OUTLET didn’t exceed 5 mA ....... :
See above N/A
16.6.3 PATIENT LEAKAGE CURRENT and total PATIENT
LEAKAGE CURRENT of ME SYSTEM in NORMAL
CONDITION did not exceed values .......................... :
See above N/A
16.7 ME SYSTEM complied with applicable requirements
of Clause 9 ............................................................ :
See above N/A
16.8 Interruption and restoration power to the ME SYSTEM
or any part of the ME SYSTEM did not result in a loss
of BASIC SAFETY or ESSENTIAL PERFORMANCE
See above N/A
16.9 ME SYSTEM connections and wiring N/A
16.9.1 Incorrect connection of accessible connectors,
removable without a TOOL , prevented where
unacceptable RISK can result……………………:
Not a ME system N/A

Page 88 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
RISK MANAGEMENT FILE includes an assessment of
RISKS associated with plugs for connection of
PATIENT leads or cables likely to be located in the
PATIENT ENVIRONMENT………………………..:
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
See above N/A
– Plugs for connection of PATIENT leads or PATIENT
cables could not be connected to other outlets of
the same ME SYSTEM likely to be located in PATIENT
ENVIRONMENT , except when examination of
connectors and interchanging them proved no
unacceptable RISK results
See above N/A
Medical gas connections on the ME SYSTEM for
different gasses operated in NORMAL USE are not
interchangeable
See above N/A
16.9.2 M AINS PARTS , components and layout N/A
16.9.2.1 a) – MULTIPLE SOCKET- OUTLET only allows
connection using a TOOL , or
Not a ME system N/A
– MULTIPLE SOCKET- OUTLET is of a type that cannot
accept MAINS PLUGS of any of the kinds specified in
IEC/TR 60083, or
See above N/A
– MULTIPLE SOCKET- OUTLET is supplied via a
separating transformer
See above N/A
b) – MULTIPLE SOCKET- OUTLET marked with SAFETY
SIGN 2 of Table D.2 visible in NORMAL USE , and
See above N/A
– marked either individually or in combinations, with
the maximum allowed continuous output in
amperes or volt-amperes, or
See above N/A
– marked to indicate the equipment or equipment
parts it may safely be attached to
See above N/A
– MULTIPLE SOCKET- OUTLET is a separate item or an
integral part of ME EQUIPMENT or non- ME EQUIPMENT
See above N/A
c) MULTIPLE SOCKET- OUTLET complied with IEC
60884-1 and the following requirements:
See above N/A
– C REEPAGE and CLEARANCES complied with 8.9 See above N/A
– It is CLASS I , and PROTECTIVE EARTH CONDUCTOR is
connected to earthing contacts in socket-outlets
See above N/A
– PROTECTIVE EARTH TERMINALS and PROTECTIVE
EARTH CONNECTIONS comply with 8.6:
See above N/A
– ENCLOSURE complied with 8.4.2 d) See above N/A
– MAINS TERMINAL DEVICES and wiring complied with
8.11.4, when applicable
See above N/A
– R ATINGS of components are not in conflict with
conditions of use …………………………………:
See above N/A
– Electrical terminals and connectors of MULTIPLE
SOCKET- OUTLETS prevent incorrect connection of
accessible connectors removable without a TOOL
See above N/A
– POWER SUPPLY CORD complied with 8.11.3 See above N/A

Page 89 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
d) Additional requirements applied when MULTIPLE
SOCKET- OUTLET combined with a separating
transformer:
See above N/A
– Separating transformer complied with this
standard or IEC 61558-2-1,………………………:
Not a ME system N/A
– Separating transformer is CLASS I See above N/A
– Degree of protection against ingress of water
specified as in IEC 60529
See above N/A
– Separating transformer assembly marked
according to 7.2 and 7.3
See above N/A
– MULTIPLE SOCKET- OUTLET permanently connected
to separating transformer, or socket-outlet of
separating transformer assembly cannot accept
MAINS PLUGS as identified in IEC/TR 60083
See above N/A
16.9.2.2 The impedance between the protective earth pin in
the MAINS PLUG and any part that is PROTECTIVELY
EARTHED and protected by only the SUPPLY MAINS
circuit over-current release, did not exceed 200 mΩ
See above N/A
The impedance of an earth pathway protected by
an additional intermediate circuit breaker or fuse
rated 13A or lower, did not exceed 400 mΩ
See above N/A
Removal of any single item of equipment in ME
SYSTEM will not interrupt the protective earthing of
any other part without simultaneous disconnection
of electrical supply to that part
See above N/A
Additional PROTECTIVE EARTH CONDUCTORS can be
detachable only by use of a TOOL
See above N/A
16.9.2.3 Conductors connecting different items within an ME
SYSTEM protected against mechanical damage
See above N/A
17 ELECTROMAGNETIC COMPATIBILITY OF ME EQUIPMENT AND ME SYSTEMS -
R ISKS associated confirmed by review………….: Not evaluated in this report.
The test result for
electromagnetic compatibility
shall refer to the separate
EMC test report
N/E
RISK MANAGEMENT FILE includes an assessment of
risks associated with the introduction of
electromagnetic phenomena into the environment
by the EQUIPMENT or SYSTEM ……:
(ISO 14971 Cl. 5.2-5.5, 6, 7.1-7.4)
Not in the scope of this
investigation
N/E
ANNEX G PROTECTION AGAINST HAZARDS OF IGNITION OF FLAMMABLE
ANESTHETIC MIXTURES
-
G.2 Locations and basic requirements N/A
G.2.1 Parts of CATEGORY APG ME EQUIPMENT in which a
FLAMMABLE ANAESTHETIC MIXTURE WITH AIR occurs
are CATEGORY AP or APG ME EQUIPMENT and complied
with G.3, G.4, and G.5
Not rated AP or APG N/A

Page 90 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
G.2.2 FLAMMABLE AESTHETIC MIXTURE WITH See above N/A
G.2.3 A FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN or
NITROUS OXIDE
See above N/A
G.2.4 ME EQUIPMENT specified for use with FLAMMABLE
AESTHETIC MIXTURE WITH AIR complied with G.4 and
G.5
See above N/A
G.2.5 ME EQUIPMENT or parts thereof for use with
FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN OR
NITROUS OXIDE comply with G.4 and G.6
See above N/A
ME EQUIPMENT in G.2.4 to G.2.5 met appropriate
tests of G.3-G.6 conducted after tests of 11.6.6 and
11.6.7
See above N/A
G.3 Marking, ACCOMPANYING DOCUMENTS N/A
G.3.1 C ATEGORY APG ME EQUIPMENT prominently marked
“ APG” (symbol 23 in Table D.1) ............................. :
Not rated AP or APG N/A
Length of green-coloured band is ≥ 4 cm, and size
of marking is as large as possible for particular case
See above N/A
When above marking not possible, relevant
information included in instructions for use .......... :
See above N/A
Marking complied with tests and criteria of 7.1.2 and
7.1.3
See above N/A
G.3.2 C ATEGORY AP ME EQUIPMENT prominently marked,
with a green-coloured circle “ AP ” (symbol 22 in
Table D.1) ............................................................. :
See above N/A
Marking is as large as possible for the particular
case
See above N/A
When above marking not possible, the relevant
information included in instructions for use .......... :
See above N/A
Marking complied with tests and criteria of 7.1.2 and
7.1.3
See above N/A
G.3.3 The marking placed on major part of ME EQUIPMENT
for CATEGORY AP or APG parts
See above N/A
G.3.4 ACCOMPANYING DOCUMENTS contain an indication
enabling the RESPONSIBLE ORGANIZATION to
distinguish between CATEGORY AP and APG parts
See above N/A
G.3.5 Marking clearly indicates which parts are CATEGORY
AP or APG when only certain ME EQUIPMENT parts are
CATEGORY AP or APG
See above N/A
G.4 Common requirements for CATEGORY AP and CATEGORY APG ME EQUIPMENT N/A
G.4.1 a) C REEPAGE and CLEARANCES are according to
Table 12 for one MEANS OF PATIENT PROTECTION
Not rated AP or APG N/A
b) Connections protected against accidental
disconnection
See above N/A
c) C ATEGORY AP and APG not provided with a
DETACHABLE POWER SUPPLY CORD ,
See above N/A
G.4.2 Construction details N/A

Page 91 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
a) Opening of an ENCLOSURE protecting against
penetration of gases or vapours into ME EQUIPMENT
or its parts possible only with a TOOL
Not rated AP or APG N/A
b) ENCLOSURE complies with................................. : See above N/A
– no openings on top covers of ENCLOSURE , See above N/A
– openings in side-covers prevented penetration of
a solid cylindrical test rod
See above N/A
– openings in base plates prevented penetration of
a solid cylindrical test
See above N/A
c) Short circuiting conductor(s) to a conductive part
(when no explosive gasses) did not result in loss of
integrity of the part, an unacceptable temperature,
or any HAZARDOUS SITUATION
See above N/A
G.4.3 a) Electrostatic charges prevented on CATEGORY AP
and APG ME EQUIPMENT by a combination of
appropriate measures
See above N/A
– Use of antistatic materials with a limited electrical
resistance.............................................................. :
See above N/A
– Provision of electrically conductive paths from ME
EQUIPMENT or its parts to a conductive floor,
protective earth or potential equalization system, or
via wheels to an antistatic floor
See above N/A
b) Electrical resistance limits of aesthetic tubing,
mattresses/ pads, castor tires & other antistatic
material comply with ISO 2882 ............................. :
See above N/A
G.4.4 Corona cannot be produced by components or parts
of ME EQUIPMENT operating at more than 2000 V a.c.
or 2400 V d.c. and not included in ENCLOSURES
complying with G.5.4 or G.5.5
See above N/A
G.5 Requirements and tests for CATEGORY AP ME EQUIPMENT , parts and components N/A
G.5.1 ME EQUIPMENT, its parts or components do not ignite
FLAMMABLE AESTHETIC MIXTURES WITH AIR under
NORMAL USE and CONDITIONS based on compliance
with G.5.2 to G.5.5
Not rated AP or APG N/A
Alternatively, ME EQUIPMENT, its parts, and
components complied with requirements of IEC
60079-0 for pressurized ENCLOSURES (IEC 60079-
2); for sand-filled ENCLOSURES , IEC 60079-5; or for
oil immersed equipment, IEC 60079-6; and with this
standard excluding G.5.2 to G.5.5 ........................ :
See above N/A
G.5.2 Temperature limits ................................................ : See above N/A
G.5.3 ME EQUIPMENT, its parts, and components producing
sparks in NORMAL USE and CONDITION complied with
temperature requirements of G.5.2, and U max and
Imax occurring in their circuits, and complied as
follows:
See above N/A
Measured U max ≤ UzR with I zR as in Fig. G.1......... : See above N/A
Measured U max ≤ Uc with Cmax as in Fig. G.2 ....... : See above N/A

Page 92 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Measured Imax ≤ IzR with U zR as in Fig G.1 .......... : See above N/A
Measured Imax ≤ IzL with L max and a U max ≤ 24 V as in
Fig G.3 ................................................................. :
See above N/A
– Combinations of currents and corresponding
voltages within the limitations IzR.UzR ≤ 50 W
extrapolated from Fig G.1
See above N/A
No extrapolation made for voltages above 42 V See above N/A
– Combinations of capacitances and corresponding
voltages within limitations of C/2U 2 ≤ 1.2 mJ
extrapolated from Fig G.2
See above N/A
No extrapolation made for voltages above 242V See above N/A
U max determined using actual resistance R See above N/A
– Combinations of currents and corresponding
inductances within limitations L/2I2 ≤ 0.3 mJ
extrapolated from Fig G.3
See above N/A
No extrapolation made for inductances larger than
900 mH
See above N/A
– U max was the highest supply voltage occurring in
circuit under investigation with sparking contact
open
See above N/A
– Imax was the highest current flowing in circuit under
investigation with sparking contact closed
See above N/A
– C max and L max taken as values occurring at the
component under investigation producing sparks
See above N/A
– Peak value considered when a.c. supplied See above N/A
– An equivalent circuit calculated to determine
equivalent max capacitance, inductance, and
equivalent U max and Imax, either as d.c. or a.c. peak
values in case of a complicated circuit ................. :
See above N/A
Temperature measurements made according to
11.1, and U max , Imax, R, L max , and C max determined
with application of Figs G.1-G.3........................... :
See above N/A
Alternatively, compliance was verified by
examination of design data .................................. :
See above N/A
G.5.4 External ventilation with internal overpressure N/A
ME EQUIPMENT, its parts, and components enclosed
in an ENCLOSURE with external ventilation by means
of internal overpressure complied with the following
requirements:
Not rated AP or APG N/A
a) FLAMMABLE AESTHETIC MIXTURES WITH AIR t
removed by ventilation before EQUIPMENT energized,
See above N/A
b) Overpressure inside ENCLOSURE was 75 Pa, min.,
in NORMAL CONDITION (Pa) .................................... :
See above N/A
Overpressure maintained at the site of potential
ignition
See above N/A

Page 93 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
ME EQUIPMENT could be energized only after the
required minimum overpressure was present long
enough to ventilate the ENCLOSURE
See above N/A
ME EQUIPMENT energized at will or repeatedly when
overpressure was continuously present
See above N/A
c) Ignition sources de-energized automatically when
during operation overpressure dropped below 50 Pa
(Pa) ...................................................................... :
See above N/A
d) External surface of ENCLOSURE did not exceed
150 °C in 25 °C .................................................... :
See above N/A
G.5.5 ENCLOSURES with restricted breathing N/A
ME EQUIPMENT, its parts, and components enclosed
in an ENCLOSURE with restricted breathing complied
with the following:
Not rated AP or APG N/A
a) A FLAMMABLE AESTHETIC MIXTURE WITH AIR did not
form inside ENCLOSURE with restricted breathing
See above N/A
b) Gasket or sealing material used to maintain
tightness complied with aging test B-b of IEC
60068-2-2, Clause 15, at 70 °C ± 2 °C and 96 h .. :
See above N/A
c) Gas-tightness of ENCLOSURE containing inlets for
flexible cords maintained
See above N/A
Cords are fitted with adequate anchorages to limit
stresses as determined by test
See above N/A
Overpressure not reduced below 200 Pa See above N/A
Tests waived when examination of ENCLOSURE
indicated it is completely sealed or gas-tight without
a doubt (100 % degree of certainty)
See above N/A
Operating temperature of external surface of
ENCLOSURE was ≤ 150 °C in 25 °C (°C) ............... :
See above N/A
Steady state operating temperature of ENCLOSURE
also measured (°C) .............................................. :
See above N/A
G.6 CATEGORY APG ME EQUIPMENT , parts and components thereof N/A
G.6.1 ME EQUIPMENT, its parts, and components did not
ignite FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN
OR NITROUS OXIDE under NORMAL USE and SINGLE
FAULT CONDITION
Not rated AP or APG N/A
ME EQUIPMENT, its parts, and components not
complying with G.6.3 subjected to a CONTINUOUS
OPERATION test
See above N/A
G.6.2 Parts and components of CATEGORY APG ME
EQUIPMENT operating in a FLAMMABLE AESTHETIC
MIXTURE WITH OXYGEN OR NITROUS OXIDE supplied
from a source isolated from earth by insulation
equal to one MEANS OF PATIENT PROTECTION and
from electrical parts by insulation twice the MEANS
OF PATIENT PROTECTION ......................................... :
See above N/A

Page 94 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
G.6.3 Test of G.6.1 waived when the following
requirements were met in NORMAL USE and under
NORMAL and SINGLE FAULT CONDITIONS .................. :
See above N/A
a) no sparks produced and temperatures did not
exceed 90 °C, or
See above N/A
b) a temperature limit of 90 °C not exceeded, sparks
produced in NORMAL USE , and SINGLE FAULT
CONDITIONS , except U max and Imax occurring in their
circuits complied with requirements, taking C max and
L max into consideration:
See above N/A
Measured U max ≤ UzR with I zR as in Fig. G.4 ........ : See above N/A
Measured U max ≤ UzC with C max as in Fig. G.5 ...... : See above N/A
Measured Imax ≤ IzR with U zR as in Fig G.4 .......... : See above N/A
Measured Imax ≤ IzL with L max and a U max ≤ 24 V as in
Fig G.6 ................................................................ :
See above N/A
– Extrapolation from Figs G.4, G.5, and G.6 was
limited to areas indicated
See above N/A
– U max was the highest no-load voltage occurring in
the circuit under investigation, taking into
consideration mains voltage variations as in Cl. 4.10
See above N/A
– Imax was the highest current flowing in the circuit
under investigation, considering MAINS VOLTAGE
variations as in Cl. 4.10
See above N/A
– C max and L max are values occurring in relevant
circuit
See above N/A
– U max additionally determined with actual
resistance R when equivalent resistance R in Fig
G.5 was less than 8000 Ω
See above N/A
– Peak value considered when a.c. supplied See above N/A
– An equivalent circuit calculated to determine max
capacitance, inductance, and U max and Imax, either
as d.c. or a.c. peak values in case of a complicated
circuit .................................................................... :
See above N/A
– When energy produced in an inductance or
capacitance in a circuit is limited by voltage or
current-limiting devices, two independent

components applied, to obtain the required
limitation even when a first fault (short or open
circuit) in one of these components
See above N/A
- requirement not applied to transformers complying
with this standard
See above N/A
- requirement not applied to wire-wound current-
limiting resistors provided with a protection against
unwinding of the wire in case of rupture
See above N/A
Compliance verified by examination of CATEGORY
APG ME EQUIPMENT, parts, and components , or
See above N/A
Temperature measurements made in accordance
with 11.1............................................................... :
See above N/A

Page 95 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
- or U max, Imax, R, L max and C max determined together
with application of Figs G.4-G.6........................... :
See above N/A
Alternatively, compliance verified by comparison
with design data ................................................... :
See above N/A
G.6.4 ME EQUIPMENT, its parts, and components heating a
FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN OR
NITROUS OXIDE provided with a non-SELF-RESETTING
THERMAL CUT- OUT and complied with 15.4.2.1 ....... :
See above N/A
Current-carrying part of heating element is not in
direct contact with FLAMMABLE AESTHETIC MIXTURE
WITH OXYGEN OR NITROUS OXIDE
See above N/A
G.7 Test apparatus for flammable mixtures according to
this Clause and Fig G.7
See above N/A
ANNEX L INSULATED WINDING WIRES FOR USE WITHOUT INTERLEAVED INSULATION -
L.1 BASIC , SUPPLEMENTARY , DOUBLE , and REINFORCED
INSULATION in wound components without
interleaved insulation complied with this Annex
No insulated winding wire for
use without interleaved
insulation
N/A
L.2 Wire construction N/A
Overlap of layers when wire is insulated with two or
more spirally wrapped layers of tape is adequate to
ensure continued overlap during manufacture of
wound component
No insulated winding wire for
use without interleaved
insulation
N/A
Layers of spirally wrapped wire insulation are
sufficiently secured to maintain the overlap
See above N/A
L.3 Type Test N/A
The wire subjected to tests of L.3.1 to L.3.4 at a
temperature and a relative humidity specified
No insulated winding wire for
use without interleaved
insulation
N/A
Temperature (°C) ................................................. : See above —
Humidity (%) ........................................................ : See above —
L.3.1 Dielectric strength N/A
Dielectric strength test of Clause 8.8.3 for the
appropriate type and number of MOP (s) conducted
with no breakdown:
No insulated winding wire for
use without interleaved
insulation
N/A
– 3000 V for BASIC and SUPPLEMENTARY INSULATION
(V) ........................................................................ :
See above N/A
– 6000 V for REINFORCED INSULATION (V) ............. : See above N/A
L.3.2 Flexibility and adherence N/A
Sample subjected to flexibility and adherence No insulated winding wire for
use without interleaved
insulation
N/A
Sample examined per IEC 60851-3: 1997, cl.
5.1.1.4, followed by dielectric test of cl. 8.8.3, with
no breakdown
See above N/A

Page 96 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Test voltage was at least the voltage in Tables 6
and 7 but not less than the following:
See above N/A
– 1500 V for BASIC and SUPPLEMENTARY INSULATION
(V) ........................................................................ :
See above N/A
– 3000 V for REINFORCED INSULATION (V) ............. : See above N/A
Tension applied to wire during winding on mandrel
calculated from the wire diameter equivalent to 118
MPa ± 11.8 MPa ................................................. :
See above N/A
L.3.3 Heat Shock N/A
Sample subjected to heat shock test 9 of IEC
60851-6:1996, followed by dielectric strength test of
clause 8.8.3
No insulated winding wire for
use without interleaved
insulation
N/A
Test voltage was at least the voltage in Tables 6
and 7, but not less than the following:
See above N/A
– 1500 V for BASIC and SUPPLEMENTARY INSULATION
(V) ........................................................................ :
See above N/A
– 3000 V for REINFORCED INSULATION (V) ............. : See above N/A
Oven temperature based on Table L.2 (°C) ........ : See above —
Mandrel diameter and tension applied as in clause
L.3.2, (MPa; N/mm2
) ............................................ :
See above N/A
Dielectric strength test conducted at room
temperature after removal from the oven
See above N/A
L.3.4 Retention of electric strength after bending N/A
Five samples prepared as in L.3.2 subjected to
dielectric strength and bending tests
No insulated winding wire for
use without interleaved
insulation
N/A
Test voltage was at least the voltage in Tables 6
and 7, but not less than the following:
See above N/A
– 1500 V for BASIC and SUPPLEMENTARY INSULATION
(V) ........................................................................ :
See above N/A
– 3000 V for REINFORCED INSULATION (V) ............. : See above N/A
Test voltage applied between the shot and
conductor
See above N/A
Mandrel diameter and tension applied as in L.3.2,
(MPa; N/mm2
) ...................................................... :
See above N/A
L.4 Tests during manufacture N/A
L.4.1 Production line dielectric strength tests done by the
manufacture per L.4.2 and L.4.3.......................... :
No insulated winding wire for
use without interleaved
insulation
N/A
L.4.2 Test voltage for routine testing (100 % testing) is at
least the voltage in Tables 6 and 7 but not less than
the following:
See above N/A
– 1500 V r.m.s. or 2100 V peak for BASIC and
SUPPLEMENTARY INSULATION (V) ............................ :
See above N/A

Page 97 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
– 3000 V r.m.s. or 4200 V peak for REINFORCED
INSULATION (V) ...................................................... :
See above N/A
L.4.3 Sampling tests conducted using twisted pair
samples (IEC 60851-5:1996, clause 4.4.1) ......... :
See above N/A
Minimum breakdown test voltage at least twice the
voltage in Tables 6 and 7 but not less than:
See above N/A
– 3000 V r.m.s. or 4200 V peak for BASIC and
SUPPLEMENTARY INSULATION .................................. :
See above N/A
– 6000 V r.m.s. or 8400 V peak for REINFORCED
INSULATION ............................................................. :
See above N/A

Page 98 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
4.2.2 RM RESULTS TABLE: General requirements for RISK MANAGEMENT P
Clause of
ISO
14971
Document Ref. in RMF (Document
No. paragraph/clause, version) Result - Remarks Verdict
General process Particular
Medical Device
4.1 Risk
Management
Plan (Doc. No.
A-TCF-10-103,
Rev.0)
—
Risk Management Process (excluding
production and post-production)
P
4.2 Risk
Management
Plan (Doc. No.
A-TCF-10-103,
Rev.0)
—
Adequate Resources P
4.2 Risk
Management
Plan (Doc. No.
A-TCF-10-103,
Rev.0)
—
Assignment of qualified personnel P
4.2 Risk
Management
Plan (Doc. No.
A-TCF-10-103,
Rev.0)
—
Policy for determining criteria for risk
acceptability
P
4.3 — Risk
Management
Plan (Doc. No.
A-TCF-10-103,
Rev.0)
Competence of personnel P
4.4a — Risk
Management
Plan (Doc. No.
A-TCF-10-103,
Rev.0)
Risk Management Plan - the scope of the
planned risk management activities
P
4.4b — Risk
Management
Plan (Doc. No.
A-TCF-10-103,
Rev.0)
Risk Management Plan - assignment of
responsibilities and authorities
P
4.4c — Risk
Management
Plan (Doc. No.
A-TCF-10-103,
Rev.0)
Risk Management Plan - requirements for
review of risk management activities
P
4.4d — Risk
Management
Plan (Doc. No.
A-TCF-10-103,
Rev.0)
Risk Management Plan - criteria for risk
acceptability
P

Page 99 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
4.4e — Risk
Management
Plan (Doc. No.
A-TCF-10-103,
Rev.0)
Risk Management Plan - a method to
evaluate the overall residual risk, and
criteria for acceptability of the overall
residual risk
P
4.4f — Risk
Management
Plan (Doc. No.
A-TCF-10-103,
Rev.0)
Risk Management Plan - activities for
verification of the implementation and
effectiveness of risk control measures
P
4.5 — Risk
Management
Report (Doc. No.
A-TCF-10-104,
Rev.0)
Risk Management File P
5.1 — Risk
Management
Report (Doc. No.
A-TCF-10-104,
Rev.0)
Risk Analysis - Process P
5.2 — Risk
Management
Report (Doc. No.
A-TCF-10-104,
Rev.0)
Risk Analysis - Intended use and
reasonably foreseeable misuse
P
5.3 — Risk
Management
Report (Doc. No.
A-TCF-10-104,
Rev.0)
Risk Analysis - Identification of
characteristics related to safety
P
5.4 — Risk
Management
Report (Doc. No.
A-TCF-10-104,
Rev.0)
Risk Analysis - Identification of hazards and
hazardous situations
P
5.5 — Risk
Management
Report (Doc. No.
A-TCF-10-104,
Rev.0)
Risk Analysis - Risk estimation P
6 — Risk
Management
Report (Doc. No.
A-TCF-10-104,
Rev.0)
Risk Evaluation P
7.1 — Risk
Management
Report (Doc. No.
A-TCF-10-104,
Rev.0)
Risk Control - Risk control option analysis P

Page 100 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
7.2 — Risk
Management
Report (Doc. No.
A-TCF-10-104,
Rev.0)
Risk Control - Implementation of risk control
measures
P
7.3 — Risk
Management
Report (Doc. No.
A-TCF-10-104,
Rev.0)
Risk Control - Residual risk evaluation P
7.4 — Risk
Management
Report (Doc. No.
A-TCF-10-104,
Rev.0)
Risk Control - Benefit-risk analysis P
7.5a — Risk
Management
Report (Doc. No.
A-TCF-10-104,
Rev.0)
Risk Control - Risks arising from risk control
measures (new hazards or hazardous
situations introduced)
P
7.5b — Risk
Management
Report (Doc. No.
A-TCF-10-104,
Rev.0)
Risk Control - Risks arising from risk control
measures (estimated risks for previously
identified hazardous situations affected)
P
7.6 — Risk
Management
Report (Doc. No.
A-TCF-10-104,
Rev.0)
Risk Control - Completeness of risk control P
8 — Risk
Management
Report (Doc. No.
A-TCF-10-104,
Rev.0)
Evaluation of overall residual risk P
9 — Risk
Management
Report (Doc. No.
A-TCF-10-104,
Rev.0)
Risk management review P
Supplementary Information:
Document Ref should be with regards to the policy/procedure documents and documents
containing Risk Management Process -specific output.
4.3 TABLE: ESSENTIAL PERFORMANCE P
List of ESSENTIAL
PERFORMANCE functions
MANUFACTURER’S document number
reference or reference from this
standard or collateral or particular
standard(s)
Remarks
Image acquire Risk Management Report (Doc. No. A-
TCF-10-104, Rev.0)
Note 1)

Page 101 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Supplementary Information:
ESSENTIAL PERFORMANCE is performance, the absence or degradation of which, would result in an
unacceptable risk.
Note 1) Essential performance was confirmed after each test and that checked as there were no functional
problems.
4.11 TABLE: Power Input P
Operating Conditions / Ratings Voltage
(V)
Frequency
(Hz)
Current
(A)
Power
(W or VA)
Power factor
(cos φ)
Max. Normal load condition / N/A 90 50 0.56 50.6 VA 0.98
Max. Normal load condition / 1.3 A 100 50 0.51 51.2 VA 0.98
Max. Normal load condition / 0.5 A 240 50 0.24 59.5 VA 0.85
Max. Normal load condition / N/A 264 50 0.23 61.3 VA 0.82
Max. Normal load condition / N/A 90 60 0.56 52.0 VA 0.98
Max. Normal load condition / 1.3 A 100 60 0.50 51.9 VA 0.98
Max. Normal load condition / 0.5 A 220 60 0.27 60.3 VA 0.85
Max. Normal load condition / 0.5 A 240 60 0.25 62.4 VA 0.82
Max. Normal load condition / N/A 264 60 0.24 64.9 VA 0.78
Max. Normal load condition / 6.0 A 15 V DC 3.06 - -
Supplementary information: N/A
5.9.2 TABLE: Determination of ACCESSIBLE parts P
Location Determination method (NOTE1) Comments
Enclosure of Detector Visual, jointed test finger Accessible part
Gender Cable Visual, jointed test finger Accessible part
DC Power Connector Visual, jointed test finger Accessible part
Supplementary information:
1) NOTE: The determination methods are: visual; rigid test finger; jointed test finger; test hook.

Page 102 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
7.1.2 TABLE: Legibility of Marking P
Markings tested Ambient Illuminance
(lx)
Remarks
Outside Markings (Clause 7.2) ................ : 100 and 1 500 Intended position of the operator.
The markings were clearly
readable.
Inside Markings (Clause 7.3) ................... : 100 and 1 500 Intended position of the operator.
The markings were clearly
readable.
Controls & Instruments (Clause 7.4) ...... : 100 and 1 500 Intended position of the operator.
The markings were clearly
readable.
SAFETY SIGNS (Clause 7.5) ........................ : 100 and 1 500 Intended position of the operator.
The markings were clearly
readable.
Symbols (Clause 7.6) ............................... : 100 and 1 500 Intended position of the operator.
The markings were clearly
readable.
Supplementary information:
Observer, with a visual acuity of 0 on the log Minimum Angle of Resolution (log MAR) scale or 6/6 (20/20) and is able
to read N6 of the Jaeger test card in normal room lighting condition (~500lx), reads marking at ambient illuminance
least favourable level in the range of 100 lx to 1,500 lx. The me equipment or its part was positioned so that the
viewpoint was the intended position of the OPERATOR or if not defined at any point within the base of a cone
subtended by an angle of 30° to the axis normal to the centre of the plane of the marking and at a distance of 1 m.
7.1.3 TABLE: Durability of marking test P
Characteristics of the Marking Label tested: Remarks
Material of Marking Label ....................................... : Pressure‐sensitive printed
Label
No loosing and
curling at the edges.
Clearly readable.
Ink/other printing material or process ................... : Ink Clearly readable.
Material (composition) of Warning Label ............. : N/A N/A
Ink/other printing material or process ................... : N/A N/A
Other ........................................................................... : N/A N/A
Marking Label Tested: Remarks
Name plate (rating label) T-w = 15 s, T-e = 15
s, T-i = 15 s
Marking on the equipment T-w = 15 s, T-e = 15
s, T-i = 15 s
Supplementary information:
Marking rubbed by hand, first for 15 s with a cloth rag soaked with distilled water, then for 15 s with a cloth
rag soaked with ethanol 96%, and then for 15 s with a cloth rag soaked with isopropyl alcohol.

Page 103 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.4.2 TABLE: TABLE: Working Voltage / Power Measurement P
Test supply voltage/frequency (V/Hz)1) ............................................................... : 240 V, 60 Hz
Location
From/To
Measured values
Remarks
Vrms Vpk or
Vdc
Peak-to-
peak ripple 2)
Power
W/VA
Energy
(J)
USB (C type) - 5 - 10.4 - -
USB (C type) 0 - - - - 3)
Supplementary Information:
1)The input supply voltage to the ME EQUIPMENT was the RATED voltage or the voltage within the RATED voltage range
which results in the highest measured value. See clause 8.5.4.
2). If the d.c peak-to-peak ripple >10%, waveform considered as a.c. See clause 8.4.2
3) Voltage measurement of all conductive ACCESSIBLE PARTS of the SIP/SOP connection or separate power supply output
connections to earth used a resistor of 10 kꭥ + 500 ꭥ. See clause 8.4.2
8.4.3 TABLE: ME EQUIPMENT for connection to a power source by a plug
- measurement of voltage or calculation of stored charge 1 s after
disconnection of plug from mains supply
P
Maximum allowable voltage (V) .............................................................................................: 60
Voltage measured (V)
Voltage Measured Between: 1 2 3 4 5 6 7 8 9 10
Plug pins 1 and 2 1) 1) 1) 1) 1) 1) 1) 1) 1) 1)
Plug pin 1 and plug earth pin 1) 1) 1) 1) 1) 1) 1) 1) 1) 1)
Plug pin 2 and plug earth pin 1) 1) 1) 1) 1) 1) 1) 1) 1) 1)
Plug pin 1 and enclosure 1) 1) 1) 1) 1) 1) 1) 1) 1) 1)
Plug pin 2 and enclosure 1) 1) 1) 1) 1) 1) 1) 1) 1) 1)
Maximum allowable stored charge when measured voltage exceeded 60 v (μc) ....... : 45
Calculated stored charge (μc)
Voltage Measured Between: 1 2 3 4 5 6 7 8 9 10
Plug pins 1 and 2 N/A N/A N/A N/A N/A N/A N/A N/A N/A N/A
Plug pin 1 and plug earth pin N/A N/A N/A N/A N/A N/A N/A N/A N/A N/A
Plug pin 2 and plug earth pin N/A N/A N/A N/A N/A N/A N/A N/A N/A N/A
Plug pin 1 and enclosure N/A N/A N/A N/A N/A N/A N/A N/A N/A N/A
Plug pin 2 and enclosure N/A N/A N/A N/A N/A N/A N/A N/A N/A N/A
Supplementary information:
1) Evaluated during the AC/DC Adaptor certification

Page 104 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.4.4 TABLE: Internal capacitive circuits – measurement of residual voltage or
calculation of the stored charge in capacitive circuits (i.e., accessible capacitors
or circuit parts) after de-energizing ME EQUIPMENT
N/A
Maximum allowable residual voltage (V) .............................................................. : 60 V

Maximum allowable stored charge when residual voltage exceeded 60 V ..... : 45 μC
Description of the capacitive
circuit (i.e., accessible capacitor or
circuit parts)
Measured residual
voltage (V)
Calculated stored
charge (μC) Remarks
N/A N/A N/A N/A
Supplementary information: N/A
8.5.5.1a TABLE: defibrillation-proof applied parts – measurement of hazardous electrical
energies
N/A
Test
Condition:
Figs. 9 & 10
Measurement
made on
accessible part
Applied part with
test voltage
Test voltage
polarity
Measured
voltage between
Y1 and Y2 (mV)
Remarks
N/A N/A N/A N/A N/A N/A
Supplementary information: N/A
8.5.5.1b TABLE: defibrillation-proof applied parts – verification of recovery time N/A
Applied part with test
voltage
Test
voltage
polarity
Recovery time from
documents (s)
Measured
recovery time (s) Remarks
N/A N/A N/A N/A N/A
Supplementary information: N/A
8.5.5.2 TABLE: DEFIBRILLATION- PROOF APPLIED PARTS or PATIENT CONNECTIONS of
DEFIBRILLATION- PROOF APPLIED PARTS - Energy reduction test –measurement of
Energy delivered to a 100 Ω load
N/A
Test Voltage applied to Measured Energy
E1 (mJ)
Measured Energy
E2 (mJ)
Energy E1
as % of E2 (%)
N/A N/A N/A N/A
Supplementary information: For compliance: E1 must at least 90% of E2
E1= Measured energy delivered to 100 Ω with ME Equipment connected;
E2= Measured energy delivered to 100 Ω without ME equipment connected.

Page 105 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.6.4 TABLE: Impedance and current-carrying capability of PROTECTIVE EARTH
CONNECTIONS
P
Type of ME EQUIPMENT & impedance
measured between parts
Test current
(A)
/Duration
(s)
Voltage drop
measured
between
parts (V)
Maximum
calculated
impedance
(mΩ)
Maximum
allowable
impedance
(mΩ)
Note 1) Note 1) Note 1) Note 1) Note 1)
Supplementary information:
Note 1) Evaluated during the AC/DC Adaptor certification
PERMANENTLY INSTALLED ME EQUIPMENT, impedance between PROTECTIVE EARTH TERMINAL and a PROTECTIVELY EARTHED part - Limit
100 mΩME EQUIPMENT with an APPLIANCE INLET, impedance between earth pin in the APPLIANCE INLET and a PROTECTIVELY EARTHED
part - Limit 100 mΩ
ME EQUIPMENT with an APPLIANCE INLET, impedance between earth pin in the protective earth pin on the DETACHABLE POWER
SUPPLY CORD and a PROTECTIVELY EARTHED part - Limit 200 mΩ
ME EQUIPMENT with a non-DETACHABLE POWER SUPPLY CORD, impedance between the protective earth pin in the MAINS PLUG and a
PROTECTIVELY EARTHED part - Limit 200 mΩ
8.7 TABLE: leakage current P
Type of leakage current and
test condition (including
single faults)
Supply
voltage (V)
Supply
frequency
(Hz)
Measured max. value
(μA) Remarks
Fig. 13 - Earth Leakage (ER) — — — Maximum allowed values:
5 mA NC; 10 mA SFC
ER, NC, S1 = 1, S2 = 1, S3 = 1,
S5 = N, S12 = 1
264 60 172 / 172 / 172 / 173 Measured with MD
between protective
earth and reference
earth
ER, NC, S1 = 1, S2 = 1, S3 = 1,
S5 = R, S12 = 1
264 60 172 / 172 / 172 / 173 Same as above
ER, NC, S1 = 1, S2 = 1, S3 = 1,
S5 = N, S12 = 0
264 60 167 / 167 / 167 / 168 Same as above
ER, NC, S1 = 1, S2 = 1, S3 = 1,
S5 = R, S12 = 0
264 60 165 / 165 / 165 / 166 Same as above
ER, SFC (Neutral Open), S1 =
0, S2 =1, S3 = 1, S5 = N, S12 =
1
264 60 368 / 368 / 368 / 369 Same as above
ER, SFC (Neutral Open), S1 =
0, S2 =1, S3 = 1, S5 = R, S12 =
1
264 60 367 / 367 / 367 / 368 Same as above
ER, SFC (Neutral Open), S1 =
0, S2 =1, S3 = 1, S5 = N, S12 =
0
264 60 366 / 366 / 366 / 365 Same as above
ER, SFC (Neutral Open), S1 =
0, S2 =1, S3 = 1, S5 = R, S12 =
0
264 60 365 / 365 / 365 / 365 Same as above
ER, SFC (Power Open), S1 = 1,
S2 =0, S3 = 1, S5 = N, S12 = 1
264 60 167 / 167 / 167 / 168 Same as above
ER, SFC (Power Open), S1 = 1,
S2 =0, S3 = 1, S5 = R, S12 = 1
264 60 170 / 170 / 170 / 171 Same as above

Page 106 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
ER, SFC (Power Open), S1 = 1,
S2 =0, S3 = 1, S5 = N, S12 = 0
264 60 166 / 166 / 166 / 167 Same as above
ER, SFC (Power Open), S1 = 1,
S2 =0, S3 = 1, S5 = R, S12 = 0
264 60 167 / 167 / 167 / 168 Same as above
ER, SFC (Power Open), S1 = 1,
S2 =1, S3 = 0, S5 = N, S12 = 1
264 60 169 / 169 / 169 / 170 Same as above
ER, SFC (Power Open), S1 = 1,
S2 =1, S3 = 0, S5 = R, S12 = 1
264 60 171 / 171 / 171 / 172 Same as above
ER, SFC (Power Open), S1 = 1,
S2 =1, S3 = 0, S5 = N, S12 = 0
264 60 166 / 166 / 166 / 167 Same as above
ER, SFC (Power Open), S1 = 1,
S2 =1, S3 = 0, S5 = R, S12 = 0
264 60 167 / 167 / 167 / 168 Same as above
Fig. 14 - Touch Current (TC) — — — Maximum allowed values:
100 μA NC; 500 μA SFC
TC, NC, S1 = 1, S2 = 1, S3 = 1,
S5 = N, S8 = 1, S12 = 1
264 60 14 / 14 / 14 / 14 Measured with MD
between Enclosure of
Detector and reference
earth
TC, NC, S1 = 1, S2 = 1, S3 = 1,
S5 = R, S8 = 1, S12 = 1
264 60 14 / 14 / 14 / 14 Same as above
TC, NC, S1 = 1, S2 = 1, S3 = 1,
S5 = N, S8 = 1, S12 = 0
264 60 14 / 14 / 14 / 15 Same as above
TC, NC, S1 = 1, S2 = 1, S3 = 1,
S5 = R, S8 = 1, S12 = 0
264 60 14 / 14 / 14 / 15 Same as above
TC, SFC (Neutral Open), S1 = 0,
S2 = 1, S3 = 1, S5 = N, S8 = 1,
S12 = 1
264 60 10 / 10 / 10 / 11 Same as above
TC, SFC (Neutral Open), S1 = 0,
S2 = 1, S3 = 1, S5 = R, S8 = 1,
S12 = 1
264 60 11 / 11 / 11 / 11 Same as above
TC, SFC (Neutral Open), S1 = 0,
S2 = 1, S3 = 1, S5 = N, S8 = 1,
S12 = 0
264 60 11 / 11 / 11 / 12 Same as above
TC, SFC (Neutral Open), S1 = 0,
S2 = 1, S3 = 1, S5 = R, S8 = 1,
S12 = 0
264 60 11 / 11 / 11 / 12 Same as above
TC, SFC (Power Open), S1 = 1,
S2 = 0, S3 = 1, S5 = N, S8 = 1,
S12 = 1
264 60 14 / 14 / 14 / 15 Same as above
TC, SFC (Power Open), S1 = 1,
S2 = 0, S3 = 1, S5 = R, S8 = 1,
S12 = 1
264 60 14 / 14 / 14 / 15 Same as above
TC, SFC (Power Open), S1 = 1,
S2 = 0, S3 = 1, S5 = N, S8 = 1,
S12 = 0
264 60 17 / 17 / 17 / 16 Same as above
TC, SFC (Power Open), S1 = 1,
S2 = 0, S3 = 1, S5 = R, S8 = 1,
S12 = 0
264 60 17 / 17 / 17 / 16 Same as above

Page 107 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
TC, SFC (Power Open), S1 = 1,
S2 = 1, S3 = 0, S5 = N, S8 = 1,
S12 = 1
264 60 14 / 14 / 14 / 15 Same as above
TC, SFC (Power Open), S1 = 1,
S2 = 1, S3 = 0, S5 = R, S8 = 1,
S12 = 1
264 60 15 / 15 / 15 / 16 Same as above
TC, SFC (Power Open), S1 = 1,
S2 = 1, S3 = 0, S5 = N, S8 = 1,
S12 = 0
264 60 15 / 15 / 15 / 16 Same as above
TC, SFC (Power Open), S1 = 1,
S2 = 1, S3 = 0, S5 = R, S8 = 1,
S12 = 0
264 60 15 / 15 / 15 / 16 Same as above
TC, SFC (Ground Open), S1 =
1, S2 = 1, S3 = 1, S5 = N, S8 =
0, S12 = 1
264 60 17 / 17 / 17 / 16 Same as above
TC, SFC (Ground Open), S1 =
1, S2 = 1, S3 = 1, S5 = R, S8 =
0, S12 = 1
264 60 17 / 17 / 17 / 16 Same as above
TC, SFC (Ground Open), S1 =
1, S2 = 1, S3 = 1, S5 = N, S8 =
0, S12 = 0
264 60 21 / 21 / 21 / 20 Same as above
TC, SFC (Ground Open), S1 =
1, S2 = 1, S3 = 1, S5 = R, S8 =
0, S12 = 0
264 60 22 / 22 / 22 / 21 Same as above
TC, NC, S1 = 1, S2 = 1, S3 = 1,
S5 = N, S8 = 1, S12 = 1
264 60 8 / 8 / 8 / 9 Measured with MD
between Gender cable
and reference earth
TC, NC, S1 = 1, S2 = 1, S3 = 1,
S5 = R, S8 = 1, S12 = 1
264 60 8 / 8 / 8 / 9 Same as above
TC, NC, S1 = 1, S2 = 1, S3 = 1,
S5 = N, S8 = 1, S12 = 0
264 60 9 / 9 / 9 / 9 Same as above
TC, NC, S1 = 1, S2 = 1, S3 = 1,
S5 = R, S8 = 1, S12 = 0
264 60 10 / 10 / 10 / 9 Same as above
TC, SFC (Neutral Open), S1 = 0,
S2 = 1, S3 = 1, S5 = N, S8 = 1,
S12 = 1
264 60 6 / 6 / 6 / 7 Same as above
TC, SFC (Neutral Open), S1 = 0,
S2 = 1, S3 = 1, S5 = R, S8 = 1,
S12 = 1
264 60 6 / 6 / 6 / 7 Same as above
TC, SFC (Neutral Open), S1 = 0,
S2 = 1, S3 = 1, S5 = N, S8 = 1,
S12 = 0
264 60 7 / 7 / 7 / 8 Same as above
TC, SFC (Neutral Open), S1 = 0,
S2 = 1, S3 = 1, S5 = R, S8 = 1,
S12 = 0
264 60 6 / 6 / 6 / 7 Same as above
TC, SFC (Power Open), S1 = 1,
S2 = 0, S3 = 1, S5 = N, S8 = 1,
S12 = 1
264 60 9 / 9 / 9 / 10 Same as above
TC, SFC (Power Open), S1 = 1, 264 60 8 / 8 / 8 / 9 Same as above

Page 108 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
S2 = 0, S3 = 1, S5 = R, S8 = 1,
S12 = 1
TC, SFC (Power Open), S1 = 1,
S2 = 0, S3 = 1, S5 = N, S8 = 1,
S12 = 0
264 60 9 / 9 / 9 / 10 Same as above
TC, SFC (Power Open), S1 = 1,
S2 = 0, S3 = 1, S5 = R, S8 = 1,
S12 = 0
264 60 10 / 10 / 10 / 9 Same as above
TC, SFC (Power Open), S1 = 1,
S2 = 1, S3 = 0, S5 = N, S8 = 1,
S12 = 1
264 60 9 / 9 / 9 / 9 Same as above
TC, SFC (Power Open), S1 = 1,
S2 = 1, S3 = 0, S5 = R, S8 = 1,
S12 = 1
264 60 9 / 9 / 9 / 9 Same as above
TC, SFC (Power Open), S1 = 1,
S2 = 1, S3 = 0, S5 = N, S8 = 1,
S12 = 0
264 60 9 / 9 / 9 / 9 Same as above
TC, SFC (Power Open), S1 = 1,
S2 = 1, S3 = 0, S5 = R, S8 = 1,
S12 = 0
264 60 9 / 9 / 9 / 9 Same as above
TC, SFC (Ground Open), S1 =
1, S2 = 1, S3 = 1, S5 = N, S8 =
0, S12 = 1
264 60 5 / 5 / 5 / 6 Same as above
TC, SFC (Ground Open), S1 =
1, S2 = 1, S3 = 1, S5 = R, S8 =
0, S12 = 1
264 60 5 / 5 / 5 / 6 Same as above
TC, SFC (Ground Open), S1 =
1, S2 = 1, S3 = 1, S5 = N, S8 =
0, S12 = 0
264 60 5 / 5 / 5 / 6 Same as above
TC, SFC (Ground Open), S1 =
1, S2 = 1, S3 = 1, S5 = R, S8 =
0, S12 = 0
264 60 5 / 5 / 5 / 6 Same as above
TC, NC, S1 = 1, S2 = 1, S3 = 1,
S5 = N, S8 = 1, S12 = 1
264 60 7 / 7 / 7 / 8 Measured with MD
between Gender cable
and Enclosure of
Detector
TC, NC, S1 = 1, S2 = 1, S3 = 1,
S5 = R, S8 = 1, S12 = 1
264 60 7 / 7 / 7 / 8 Same as above
TC, NC, S1 = 1, S2 = 1, S3 = 1,
S5 = N, S8 = 1, S12 = 0
264 60 7 / 7 / 7 / 8 Same as above
TC, NC, S1 = 1, S2 = 1, S3 = 1,
S5 = R, S8 = 1, S12 = 0
264 60 7 / 7 / 7 / 8 Same as above
TC, SFC (Neutral Open), S1 = 0,
S2 = 1, S3 = 1, S5 = N, S8 = 1,
S12 = 1
264 60 5 / 5 / 5 / 6 Same as above
TC, SFC (Neutral Open), S1 = 0,
S2 = 1, S3 = 1, S5 = R, S8 = 1,
S12 = 1
264 60 5 / 5 / 5 / 6 Same as above
TC, SFC (Neutral Open), S1 = 0, 264 60 4 / 4 / 4 / 5 Same as above

Page 109 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
S2 = 1, S3 = 1, S5 = N, S8 = 1,
S12 = 0
TC, SFC (Neutral Open), S1 = 0,
S2 = 1, S3 = 1, S5 = R, S8 = 1,
S12 = 0
264 60 4 / 4 / 4 / 5 Same as above
TC, SFC (Power Open), S1 = 1,
S2 = 0, S3 = 1, S5 = N, S8 = 1,
S12 = 1
264 60 7 / 7 / 7 / 8 Same as above
TC, SFC (Power Open), S1 = 1,
S2 = 0, S3 = 1, S5 = R, S8 = 1,
S12 = 1
264 60 7 / 7 / 7 / 8 Same as above
TC, SFC (Power Open), S1 = 1,
S2 = 0, S3 = 1, S5 = N, S8 = 1,
S12 = 0
264 60 6 / 6 / 6 / 7 Same as above
TC, SFC (Power Open), S1 = 1,
S2 = 0, S3 = 1, S5 = R, S8 = 1,
S12 = 0
264 60 7 / 7 / 7 / 8 Same as above
TC, SFC (Power Open), S1 = 1,
S2 = 1, S3 = 0, S5 = N, S8 = 1,
S12 = 1
264 60 7 / 7 / 7 / 8 Same as above
TC, SFC (Power Open), S1 = 1,
S2 = 1, S3 = 0, S5 = R, S8 = 1,
S12 = 1
264 60 7 / 7 / 7 / 8 Same as above
TC, SFC (Power Open), S1 = 1,
S2 = 1, S3 = 0, S5 = N, S8 = 1,
S12 = 0
264 60 7 / 7 / 7 / 8 Same as above
TC, SFC (Power Open), S1 = 1,
S2 = 1, S3 = 0, S5 = R, S8 = 1,
S12 = 0
264 60 7 / 7 / 7 / 8 Same as above
TC, SFC (Ground Open), S1 =
1, S2 = 1, S3 = 1, S5 = N, S8 =
0, S12 = 1
264 60 17 / 17 / 17 / 13 Same as above
TC, SFC (Ground Open), S1 =
1, S2 = 1, S3 = 1, S5 = R, S8 =
0, S12 = 1
264 60 17 / 17 / 17 / 13 Same as above
TC, SFC (Ground Open), S1 =
1, S2 = 1, S3 = 1, S5 = N, S8 =
0, S12 = 0
264 60 19 / 19 / 19 / 14 Same as above
TC, SFC (Ground Open), S1 =
1, S2 = 1, S3 = 1, S5 = R, S8 =
0, S12 = 0
264 60 19 / 19 / 19 / 14 Same as above
TC, NC, IP 11.55 DC 1 / 1 / 1 / 1 Measured with MD
between Gender cable
and Enclosure of
Detector
Fig. 15 - Patient Leakage
Current (P) — — —
Maximum allowed values:
Type B or BF AP: 10 μA
NC; 50 μA SFC (d.c.
current);
100 μA NC; 500 μA SFC
(a.c.)

Page 110 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Type CF AP: 10 μA NC; 50
μA SFC (d.c. or a.c.
current)
P, NC, S1 = 1, S2 = 1, S3 = 1,
S5 = N, S8 = 1, S15 = 1
264 60 9 / 9 / 9 / 10 Measured with MD
between Carbon plate
and reference earth
P, NC, S1 = 1, S2 = 1, S3 = 1,
S5 = R, S8 = 1, S15 = 1
264 60 9 / 9 / 9 / 10 Same as above
P, NC, S1 = 1, S2 = 1, S3 = 1,
S5 = N, S8 = 1, S15 = 0
264 60 12 / 12 / 12 / 13 Same as above
P, NC, S1 = 1, S2 = 1, S3 = 1,
S5 = R, S8 = 1, S15 = 0
264 60 12 / 12 / 12 / 13 Same as above
P, SFC (Neutral Open), S1 = 0,
S2 = 1, S3 = 1, S5 = N, S8 = 1,
S15 = 1
264 60 6 / 6 / 6 / 7 Same as above
P, SFC (Neutral Open), S1 = 0,
S2 = 1, S3 = 1, S5 = R, S8 = 1,
S15 = 1
264 60 6 / 6 / 6 / 7 Same as above
P, SFC (Neutral Open), S1 = 0,
S2 = 1, S3 = 1, S5 = N, S8 = 1,
S15 = 0
264 60 9 / 9 / 9 / 10 Same as above
P, SFC (Neutral Open), S1 = 0,
S2 = 1, S3 = 1,
S5 = R, S8 = 1, S15 = 0
264 60 9 / 9 / 9 / 10 Same as above
P, SFC (Power Open), S1 = 1,
S2 = 0, S3 = 1, S5 = N, S8 = 1,
S15 = 1
264 60 9 / 9 / 9 / 10 Same as above
P, SFC (Power Open), S1 = 1,
S2 = 0, S3 = 1, S5 = R, S8 = 1,
S15 = 1
264 60 9 / 9 / 9 / 10 Same as above
P, SFC (Power Open), S1 = 1,
S2 = 0, S3 = 1, S5 = N, S8 = 1,
S15 = 0
264 60 13/ 13 / 13 / 13 Same as above
P, SFC (Power Open), S1 = 1,
S2 = 0, S3 = 1, S5 = R, S8 = 1,
S15 = 0
264 60 13 / 13 / 13 / 13 Same as above
P, SFC (Power Open), S1 = 1,
S2 = 1, S3 = 0, S5 = N, S8 = 1,
S15 = 1
264 60 9 / 9 / 9 / 10 Same as above
P, SFC (Power Open), S1 = 1,
S2 = 1, S3 = 0, S5 = R, S8 = 1,
S15 = 1
264 60 9 / 9 / 9 / 10 Same as above
P, SFC (Power Open), S1 = 1,
S2 = 1, S3 = 0, S5 = N, S8 = 1,
S15 = 0
264 60 13 / 13 / 13 / 13 Same as above
P, SFC (Power Open), S1 = 1,
S2 = 1, S3 = 0, S5 = R, S8 = 1,
S15 = 0
264 60 13 / 13 / 13 / 13 Same as above
P, SFC (Ground Open), S1 = 1,
S2 = 1, S3 = 1, S5 = N, S8 = 0,
264 60 4 / 4 / 4 / 4 Same as above

Page 111 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
S15 = 1
P, SFC (Ground Open), S1 = 1,
S2 = 1, S3 = 1, S5 = R, S8 = 0,
S15 = 1
264 60 4 / 4 / 4 / 4 Same as above
P, SFC (Ground Open), S1 = 1,
S2 = 1, S3 = 1, S5 = N, S8 = 0,
S15 = 0
264 60 11 / 11 / 11 / 10 Same as above
P, SFC (Ground Open), S1 = 1,
S2 = 1, S3 = 1, S5 = R, S8 = 0,
S15 = 0
264 60 11 / 11 / 11 / 10 Same as above
P, NC, IP 11.55 DC 1 / 1 / 1 / 1 Measured with MD
between Carbon plate
and Enclosure of
Detector
1) P, NC, IP 11.55 DC 1 / 1 / 1 / 1 Same as above
Fig. 16 - Patient leakage current
with mains on the F-type applied
parts (PM)
— — —
Maximum allowed values:
Type B: N/A
Type BF AP: 5000 μA
Type CF AP: 50 μA
N/A N/A N/A N/A N/A
Fig. 17 - Patient leakage current
with external voltage on Signal
Input/Output part (SIP/SOP)
— — —
Maximum allowed values:
Type B or BF AP: 10 μA
NC; 50 μA SFC(d.c.
current);
100 μA NC; 500 μA SFC
(a.c.) ;
Type CF AP: 10 μA NC; 50
μA SFC (d.c. or a.c.
current)
N/A N/A N/A N/A N/A
Fig. 18 - Patient leakage current
with external voltage on metal
Accessible Part that is not
Protectively Earthed
— — —
Maximum allowed values:
Type B or BF AP: 500 μA
Type CF: N/A
N/A N/A N/A N/A N/A
Fig. 19 – Patient Auxiliary
Current — — —
Maximum allowed values:
Type B or BF AP: 10 μA
NC; 50 μA SFC (d.c.
current);
100 μA NC; 500 μA SFC
(a.c.) ;
Type CF AP: 10 μA NC;50
μA SFC (d.c. or a.c.
current)
N/A N/A N/A N/A N/A
Fig. 15 and 20 – Total Patient
Leakage Current with all AP of
same type connected together
— — —
Maximum allowed values:
Type B or BF AP: 50 μA
NC; 100μA SFC (d.c.
current);
500 μA NC; 1000 μA SFC
(a.c.);
Type CF AP: 50 μA NC;
100 μA SFC (d.c. or a.c.
current)
N/A N/A N/A N/A N/A
Fig. 17 and 20 – Total Patient — — — Maximum allowed values:

Page 112 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Leakage Current with all AP of
same type connected together
with external voltage on
SIP/SOP
Type B or BF AP: 50 μA
NC; 100μA SFC (d.c.
current);
500 μA NC;1000 μA SFC
(a.c.);
Type CF AP: 50 μA NC;
100 μA SFC (d.c. or a.c.
current)
N/A N/A N/A N/A N/A
Fig. 16 and 20 – Total Patient
Leakage Current with all AP of
same type connected together
with external voltage on F-type
AP
— — —
Maximum allowed values:
Type B: NA
Type BF: 5000 μA
Type CF: 100 μA
N/A N/A N/A N/A N/A
Fig. 18 and 20 – Total Patient
Leakage Current with all AP of
same type connected together with
external voltage on metal
Accessible Part not Protectively
Earthed
— — —
Maximum allowed values:
Type B & BF: 1000 μA
Type CF: N/A
N/A N/A N/A N/A N/A
Function Earth Conductor
Leakage Current (FECLC) — — — Maximum allowed values:
5 mA NC; 10 mA SFC
N/A N/A N/A N/A N/A
Supplementary information:
1) This device has no separated insulation part between internal circuit and applied part.
therefore, it was regarded as one circuit. and also, it was verified allowable values of leakage currents as
no problem by leakage current test for the additional fault of short between Battery and applied part
Battery + and Applied part Short
Note 1: For EARTH LEAKAGE CURRENT see 8.7.3 d) and 8.7.4.5;
Note 2: For TOUCH CURRENT see 8.7.3 c) and 8.7.4.6;
Note 3: For PATIENT LEAKAGE CURRENT SEE 8.7.3.b) and 8.7.4.7
Note 4: Total PATIENT LEAKAGE CURRENT values are only relative to equipment with multiple APPLIED PARTS of the same type.
See 8.7.4.7 h). The individual APPLIED PARTS complied with the PATIENT LEAKAGE CURRENT values.
Note 5: In addition to conditions indicated in the Table, tests conducted at operating temperature and after humidity

preconditioning of 5.7, EQUIPMENT energized in stand-by condition and fully operating, max rated supply frequency, at
110 % of the max RATED MAINS VOLTAGE, and after relevant tests of Clause 11.6 (i.e., overflow, spillage, leakage, ingress of
water and particulate matter, cleaning & disinfection, & sterilization).
ER - Earth leakage current
TC – Touch current
P - Patient leakage current
PA – Patient auxiliary current
TP – Total Patient current
PM - Patient leakage current with mains on the applied parts
MD - Measuring device
A - After humidity conditioning
B - Before humidity conditioning
C - After cleaning conditioning
N - Non-frequency weighted
1 - Switch closed or set to normal polarity
0 - Switch open or set to reversed polarity
NC - Normal condition
SFC - Single fault condition
8.8.3 TABLE: Dielectric strength test of solid insulating materials with safety function
– MEANS OF OPERATOR PROTECTION (MOOP) / MEANS OF PATIENT PROTECTION (MOPP)
P
Insulation under test
(area from
insulation diagram)
Insulation Type
(1 or 2
MOOP/MOPP)
Reference Voltage
A.C. test
voltages in V
r.m.s1)
Dielectric
breakdown
after 1 minute
Yes/No2)
PEAK WORKING
VOLTAGE (U)
V peak
PEAK
WORKING
VOLTAGE (U)
V d.c.

Page 113 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Case 1: AC/DC Adaptor
A 1 MOOP 240 340 1) 1)
B 1 MOOP 240 340 1) 1)
C 2 MOOP 240 340 1) 1)
D 2 MOOP 240 340 3 000 No
E 2 MOOP 240 340 3 000 No
F 2 MOOP 240 340 3 000 No
G 2 MOOP 240 340 3 000 No
H 2 MOPP 240 340 4 000 No
Case 2: Internally powered
A 2 MOPP - 11.55 V d.c. 1 000 No
B 2 MOOP - 11.55 V d.c. No test -
Supplementary information:
1) Evaluated during the SMPS certification
1 Alternatively, per the Table (i.e., __dc), a d.c. test voltage equal to the peak value of the a.c. test voltage used.
2 A) Immediately after humidity treatment of 5.7, ME EQUIPMENT de-energized, B) after required sterilization PROCEDURE ,
ME EQUIPMENT de-energized, C) after reaching steady state operating temperature as during heating test of 11.1.1, and
D) after relevant tests of 11.6 (i.e., overflow, spillage, leakage, ingress of water, cleaning, disinfection, and sterilization).
8.8.4.1 TABLE: Resistance to heat - Ball pressure test of thermoplastic parts P
Allowed impression diameter (mm) .................: ≤ 2 mm 
Force (N) ..............................................................: 20 
Part/material Test
temperature
(°C)
Impression
diameter (mm)
Enclosure/External insulating parts - -
Carbon plate 75 0.5
Insulating material supporting un-insulated Mains Parts - -
N/A N/A N/A
Supplementary information:
resistance to heat for insulation of thermoplastic materials that used as SUPPLEMENTARY INSULATION
or REINFORCED INSULATION established by performing the ball-pressure test in at a temperature 25 °C
higher than the temperature of the insulation measured during the tests of 13.2.2 to 13.2.13 (inclusive).
8.9.2 TABLE: Short circuiting of each single one of the CREEPAGE DISTANCES and AIR
CLEARANCES for insulation in the MAINS PART between parts of opposite polarity
in lieu of complying with the required measurements in 8.9.4
N/A
Specific areas of circuits short-
circuited and test conditions
Test in lieu of
CREEPAGE
DISTANCE or AIR
CLEARANCE1)
HAZARDOUS SITUATION
observed (i.e., fire hazard,
shock hazard, explosion,
discharge of parts, etc.)?
Yes/No
Remarks
N/A N/A N/A N/A

Page 114 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Supplementary information:
1) Note: AC - AIR CLEARANCE CD - CREEPAGE DISTANCE
8.9.3.2 Table: Thermal cycling tests on one sample of insulating compound forming
solid insulation between conductive parts
N/A
Part Test
8.9.3.4 - Test duration and
temperature for 10 cycles after
which the sample was
subjected to Humidity
Preconditioning per Cl. 5.7
Dielectric
test voltage
Dielectric strength test
after humidity
preconditioning per cl.
5.7 except for 48 h only,
Breakdown: Yes/No
Crack or voids
in the
insulating
compound:
Yes/No
N/A N/A N/A N/A N/A
Supplementary information:
1) T1 = 10 °C above the maximum temperature of relevant part determined per 11.1.1, or 85 °C, the higher
of the two. 10 °C not added to T1 when temperature measured by an embedded thermocouple. Used
gradual transition from one temperature to another.
8.9.3.3 Table: Thermal cycling tests on one sample of cemented joint with other
insulating parts (see 8.9.3.3)
N/A
Part
tested Sample Each test duration and temperature Dielectric test
voltage
Dielectric strength test
Breakdown: Yes/No
N/A N/A N/A N/A N/A
Supplementary information:
1) T1 = 10 °C above the maximum temperature of relevant part determined per 11.1.1, or 85 °C, the higher
of the two. 10 °C not added to T1 when temperature measured by an embedded thermocouple. Used
gradual transition from one temperature to another.

Page 115 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
8.10 TABLE: Critical components information P
Object / part
No.
Manufacturer/
trademark
Type / model Technical data Standard Mark(s) of
conformity 1)
Power supply
cord set
(For use in
European)
- - 250 Vac, 10 A,
3 x 0.75 mm2
- -
Plug with cord KOREA KDK
Co.,Ltd.
KKP-4819R
H05VV-F
250 Vac, 16 A,
3 x 0.75 mm2
IEC 60884-
1:2002/AMD1:20
06/AMD2:2013
UL Demko
(DK-91984-
UL)
Plug with cord -
Alt
Interchangeable Interchangeable 250 Vac, 16 A,
3 x 0.75 mm2
IEC 60884-
1:2002/AMD1:20
06/AMD2:2013
-
Connector KOREA KDK
Co.,Ltd.
KKS-16A 250 Vac, 10 A, IEC 60320-
1:2001/AMD1:20
07
Intertek
(SE-59708)
Connector - Alt Interchangeable Interchangeable 250 Vac, 10 A, IEC 60320-
1:2001/AMD1:20
07
-
Power supply
cord set
(For use in
Korea)
KOREA KDK
Co.,Ltd.
KKP-4819KA /
KKS-16A
250 Vac, 10 A,
3 x 0.75 mm2
KC 60799 (2015-
09),
KS C 8305
KTL
(SJ01003-
10001E)
Power supply
cord set - Alt
(For use in
Korea)
Interchangeable Interchangeable 250 Vac, 10 A,
3 x 0.75 mm2
KC 60799 (2015-
09),
KS C 8305
-
AC/DC Adaptor BRIDGEPOWER
CORP
BM090S15F Input: 100-240
Vac, 50-60 Hz, 1.3
A (1.3 A-0.5 A),
Output: 15 Vdc, 6.0
A
IEC 60601-
1:2005/AMD1:20
12/AMD2:2020
UL Solutions
Demko
(DK-146656-
UL)
Rechargeable
Li-ion Battery
MPLUS
ELECTRONICS
CO LTD
MBP-
3S1P3330-
HAZ,
3ICP4/60/80
11.55 Vdc, 3330
mAh, 38.46 Wh
IEC 62133-
2:2017/AMD1:20
21
UL Solutions
Demko
(DK-158201-
UL)
PCB Interchangeable Interchangeable V-1, 105 °C ANSI/UL 796,
Edition 12
UL
Plastic
enclosure
SABIC JAPAN L
L C
ENH2900 Polybutylene
Terephthalate/Poly
carbonate
(PBT/PC), Min. 1.1
mm, V-1
ANSI/UL 94,
Edition 7,
ANSI/UL 746B,
Edition 5
IEC 60695-11-
10:2013
UL
(E207780)

Page 116 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Plastic
enclosure - Alt
Interchangeable Interchangeable Polybutylene
Terephthalate/Poly
carbonate
(PBT/PC), Min. 1.1
mm, V-1
ANSI/UL 94,
Edition 7,
ANSI/UL 746B,
Edition 5
IEC 60695-11-
10:2013
UL
Supplementary information:
1) Provided evidence ensures the agreed level of compliance. See OD-CB2039.
8.10 b TABLE: List of identified components with HIGH INTEGRITY CHARACTERISTICS N/A
Object / part
No.
Manufacturer/
trademark
Type / model Technical data Standard Mark(s) of
conformity 1)
N/A N/A N/A N/A N/A N/A
Supplementary information:
1) Provided evidence ensures the agreed level of compliance. See OD-CB2039.
8.11.3.5 TABLE: CORD ANCHORAGES N/A
Cord under test Mass of
equipment (kg)
Pull (N) Torque Nm) Remarks
N/A N/A N/A N/A N/A
Supplementary information: N/A
8.11.3.6 TABLE: Cord guard N/A
Cord under test Test mass Measured curvature Remarks
N/A N/A N/A N/A
Supplementary information: N/A
9.2.2.2 TABLE: Measurement of gap “a” according to Table 20 (ISO 13852: 1996) N/A
Part of body Allowable adult
gap1)
, mm
Measured adult
gap, mm
Allowable children
gap1)
, mm
Measured children
gap, mm
N/A N/A N/A N/A N/A
Supplementary information: 1) In general, gaps for adults used, except when the device is specifically
designed for use with children, values for children applied.
9.2.3.2 TABLE: Over-travel End Stop Test N/A
ME EQUIPMENT end stop Test Condition (cycles, load, speed) Remarks
N/A N/A N/A
Supplementary information: N/A

Page 117 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
9.4.2.1 TABLE: Instability—overbalance in transport position P
ME EQUIPMENT
preparation
Test Condition (transport position) Remarks
Product 10° Not overbalance
Supplementary information: N/A
9.4.2.2 TABLE: Instability—overbalance excluding transport position P
ME EQUIPMENT
preparation
Test Condition (excluding transport
position) Test either 5 ° incline and verify
Warning marking or 10 ° incline)
Remarks
Product 10° Not overbalance
Supplementary information: N/A
9.4.2.3 TABLE: Instability—overbalance from horizontal and vertical forces N/A
ME EQUIPMENT
preparation
Test Condition (force used, direction of
force, weight of equipment, location of
force)
Remarks
N/A N/A N/A
Supplementary information: N/A
9.4.2.4.2 TABLE: Castors and wheels – Force for propulsion N/A
ME EQUIPMENT
preparation
Test Condition (force location and
height)
Remarks
N/A N/A N/A
Supplementary information: N/A
9.4.2.4.3 TABLE: Castors and wheels – Movement over a threshold N/A
ME EQUIPMENT
preparation
Test Condition (speed of movement) Remarks
N/A N/A N/A
Supplementary information: N/A
9.4.3.1 TABLE: Instability from unwanted lateral movement (including sliding) in
transport position
N/A
ME EQUIPMENT
Preparation
Test Condition (transport position,
working load, locking device(s), caster
position)
Remarks
N/A N/A N/A
Supplementary information: N/A

Page 118 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
9.4.3.2 TABLE: Instability from unwanted lateral movement (including sliding)
excluding transport position
N/A
ME EQUIPMENT
Preparation
Test Condition (working load, locking
device(s), caster position, force, force
location, force direction)
Remarks
N/A N/A N/A
Supplementary information: N/A
9.4.4 TABLE: Grips and other handling devices N/A
Clause and Name of Test Test Condition Remarks
N/A N/A N/A
Supplementary information: N/A
9.7.5 TABLE: Pressure vessels N/A
Hydraulic,
Pneumatic or
Suitable Media
and Test
Pressure
Vessel Burst Permanent
Deformation Leaks Vessel fluid
substance Remarks
N/A N/A N/A N/A N/A N/A
Supplementary Information: N/A
9.8.3.2 TABLE: PATIENT support/suspension system - Static forces N/A
ME EQUIPMENT part
or area Position Load Area Remarks
N/A N/A N/A N/A N/A
Supplementary Information: N/A
9.8.3.3 TABLE: Support/Suspension System – Dynamic forces due to loading from
persons
N/A
ME EQUIPMENT
part or area Position Safe Working
Load Area Remarks
N/A N/A N/A N/A N/A
Supplementary Information: N/A

Page 119 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
10.1.1 TABLE: Measurement of X - radiation N/A
Maximum allowable radiation pA/kg ( μSv/h) (mR/h) 36 (5 μSv/h) (0.5 mR/h)
Surface area under test
Surface no./ Description1)
Measured Radiation,
pA/kg (μSv/h) (mR/h) Remarks
N/A N/A N/A
Supplementary information:
1) Measurements made at 5 cm from any surface to which OPERATOR (other than SERVICE PERSONNEL ) can
gain access without a TOOL , is deliberately provided with means of access, or is instructed to enter
regardless of whether or not a TOOL is needed to gain access
11.1.1 TABLE: Excessive temperatures in ME EQUIPMENT P
Model No. ................................................... : See below See below See below See below See below
Test ambient (°C) .................................... : See below See below See below See below See below
Test supply voltage/frequency (V/Hz)4) .. : See below See below See below See below See below
Model No.
Thermo-
couple
No.
Thermocouple location3)
Max allowable
temperature1) from
Table 22, 23 or 24 or
RM file for AP5) (°C)
Max
measured
temperature2),
(°C)
Remarks
G1717CW
Normal
operation
(90 V, 50
Hz /
Continuous
operation
with the
certified
AC/DC
adaptor)
1 Adaptor body 86 35.4 T c = 44.3
2 Gender cable body 60 29.5 T c = 38.4
3 Gender cable (connector) 51 31.4 T c = 40.3
4 Battery - 35.4 T c = 44.3
5 PCB near J3 on OLED BD 105 36.7 T c = 45.6
6 PCB near C27 on GATE BD 105 32.7 T c = 41.6
7 PCB near J1 on BASE BD 105 48.4 T c = 57.3
8 Carbon plate (Applied part) 41 36.6 Tc = 45.5 *
9 Enclosure (bottom) 51 39.4 T c = 48.3
10 Ambient - 26.1 Tc = 35.0
11 Test corner (bottom) 90 35.0 T c = 43.9
12 Test corner (side) 90 28.5 T c = 37.4
13 Test corner (side) 90 29.1 T c = 38.0
G1717CW
Normal
operation
(264 V, 60
Hz /
Continuous
operation
with the
certified
AC/DC
adaptor)
1 Adaptor body 86 28.0 T c = 36.7
2 Gender cable body 60 27.5 T c = 36.2
3 Gender cable (connector) 51 28.8 T c = 37.5
4 Battery - 31.2 T c = 39.9
5 PCB near J3 on OLED BD 105 31.4 T c = 40.1
6 PCB near C27 on GATE BD 105 29.6 T c = 38.3
7 PCB near J1 on BASE BD 105 43.5 T c = 52.2
8 Carbon plate (Applied part) 41 33.2 T c = 41.9 *
9 Enclosure (bottom) 51 34.3 T c = 43.0

Page 120 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
10 Ambient - 26.3 Tc = 35.0
11 Test corner (bottom) 90 30.2 T c = 38.9
12 Test corner (side) 90 28.2 T c = 36.9
13 Test corner (side) 90 27.7 T c = 36.4
G1717CW
Normal
operation
(11.55
Vd.c. /
Continuous
operation
with
Battery
operation
mode)
1 Gender cable body 60 29.3 T c = 38.4
2 Gender cable (connector) 51 31.1 T c = 40.2
3 Battery - 35.7 T c = 44.8
4 PCB near J3 on OLED BD 105 36.0 T c = 45.1
5 PCB near C27 on GATE BD 105 31.9 T c = 41.0
6 PCB near J1 on BASE BD 105 47.8 T c = 56.9
7 Carbon plate (Applied part) 41 36.3 T c = 45.4 *
8 Enclosure (bottom) 51 38.2 T c = 47.3
9 Ambient - 25.9 T c = 35.0
10 Test corner (bottom) 90 31.3 T c = 40.4
11 Test corner (side) 90 27.6 T c = 36.7
12 Test corner (side) 90 27.5 T c = 36.6
Supplementary information:
Tc = measured temperature corrected (measured temperature - measured ambient + 40 °C or max.
RATED ambient).
1) Maximum allowable temperature on surfaces of test corner is 90 °C
2) Max temperature determined in accordance with 11.1.3e)
3) When thermocouples used to determine temperature of windings, limits of Table 22 reduced by 10 °C.
4) Supply voltage:
- ME EQUIPMENT with heating elements - 110 % of the maximum RATED voltage;
- Motor operated ME EQUIPMENT - least favourable voltage between 90 % of the minimum RATED and 110 %
of
the maximum RATED voltage. ME EQUIPMENT operated under normal load and normal DUTY CYCLE.
- Combined heating and motor operated and other ME EQUIPMENT - tested both at 110 % of the maximum
RATED voltage and at 90 % of the minimum RATED voltage.
5) APPLIED PARTS intended to supply heat to a PATIENT - See RISK MANAGEMENT FILE containing temperatures and clinical
effects. Also, see instructions for use.
* The temperature of the applied part exceeded 41°C; however, in accordance with Clause 11.1.2.2, a risk management
file has been documented, and the maximum temperature and contact duration have been specified in the user manual
(Not exceeding 48 °C)
Information from Risk Management, as applicable:
11.1.3d TABLE: Temperature of windings by change-of-resistance method N/A
Temperature T of winding: t 1 (°C) R 1 (Ω) t 2 (°C) R 2 (Ω) T (°C) Allowed
T max (°C)
Insulation
class
N/A N/A N/A N/A N/A N/A N/A N/A
Supplementary information: N/A

Page 121 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
11.2.2.1 TABLE: Alternative method to 11.2.2.1 a) 5) to determine existence of an ignition
source
N/A
Areas where sparking might cause ignition: Remarks
N/A N/A
Materials of the parts between which sparks could occur
(Composition, Grade Designation, Manufacturer):
Remarks
N/A N/A
Test parameters selected representing worst case conditions for ME
EQUIPMENT:
Remarks
N/A N/A N/A
Supplementary information: Test procedure of 11.2.2.1 a) 5) & Figs 35-37 used for tests. For circuits not in
Figs 35-37, test voltage or current set at 3 times the worst-case values with other parameters set at worst
case values to determine if ignition can occur.
Information from Risk Management, as applicable:
11.6.1 TABLE: overflow, spillage, leakage, ingress of water, cleaning, disinfection,
sterilization, compatibility with substances
P
Clause / Test Name Test Condition Part under test Remarks
Cl. 11.6.6, Cleaning &
Disinfection
Clean the detector with 70%
IPA (Isopropyl-alcohol) when
it is contaminated.
Do not pour or spray IPA
directly on the detector. Use
fabric or soft cloth moistened
with IPA to clean.
Unit No damage, No safety
hazard
Supplementary information: N/A
Information from Risk Management, as applicable:
13.1.2 TABLE: measurement of power or energy dissipation in parts & components to
waive SINGLE FAULT CONDITIONS in 4.7, 8.1 b), 8.7.2, and 13.2.2 relative to emission
of flames, molten metal, or ignitable substances
N/A
Power dissipated less than (W) ............................... : 15
Energy dissipated less than (J) ............................... : 900
Part or component
tested
Measured power
dissipated (W)
Calculated energy
dissipated (J)
SINGLE FAULT
CONDITIONS waived
(Yes/No)
Remarks
N/A N/A N/A N/A N/A

Supplementary information: N/A

Page 122 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
13.2 TABLE: SINGLE FAULT CONDITIONS in accordance with 13.2.2 to 13.2.13, inclusive P
Clause
No. Description of SINGLE FAULT CONDITION Results observed
HAZARDOUS
SITUATION
(Yes/No)
13.2.2 Electrical SINGLE FAULT CONDITIONS per Cl. 8.1: — —
Open circuit of a protective earth conductor Not exceed the leakage
current limits. (see appended
table 8.7)
No
Interruption of any one supply conductor Not exceed the leakage
current limits. (see appended
table 8.7)
No
Interruption of any one power-carrying conductor
in separate enclosure
Not exceed the leakage
current limits. (see appended
table 8.7)
No
13.2.3 Overheating of transformers per Clause 15.5: — —
N/A N/A N/A
13.2.4 Failure of THERMOSTATS according to 13.2.13 &
15.4.2, overloading - THERMOSTATS short
circuited or interrupted, the less favourable of
the two:
— —
N/A N/A N/A
13.2.5 Failure of temperature limiting devices
according to 13.2.13 & 15.4.2, overloading,
THERMOSTATS short circuited or interrupted, the
less favourable of the two:
— —
N/A N/A N/A
13.2.6 Leakage of liquid - RISK MANAGEMENT FILE
examined to determine the appropriate test
conditions (sealed rechargeable batteries
exempted)
— —
N/A N/A N/A
13.2.7 Impairment of cooling that could result in a
HAZARD using test method of 11.1:
— —
Single ventilation fans locked consecutively N/A N/A
Ventilation openings on top and sides
impaired by covering openings on top of
ENCLOSURE or positioning of ME EQUIPMENT
against walls
N/A N/A
Simulated blocking of filters N/A N/A
Flow of a cooling agent interrupted N/A N/A
13.2.8 Locking of moving parts – Only one part
locked at a time – Also see 13.2.10 below:
— —
N/A N/A N/A
13.2.9 Interruption and short circuiting of motor
capacitors – Motor capacitors short & open
circuited 1) – Also see 13.10
— —

Page 123 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
N/A N/A N/A
13.2.10 Additional test criteria for motor operated ME
EQUIPMENT in 13.2.8 &13.2.9:
— —
For every test in SINGLE FAULT CONDITION of
13.2.8 and 13.2.9, motor-operated EQUIPMENT
stared from COLD CONDITION at RATED voltage or
upper limit of RATED voltage range for specified
time:
N/A N/A
Temperatures of windings determined at the
end of specified test periods or at the instant of
operation of fuses, THERMAL CUT-OUTS, motor
protective devices
N/A N/A
Temperatures measured as specified in 11.1.3
d)
N/A N/A
Temperatures did not exceed limits of Table 26 N/A N/A
13.2.11 Failures of components in ME EQUIPMENT used
in conjunction with OXYGEN RICH ENVIRONMENTS:
— —
N/A N/A N/A
13.2.12 Failure of parts that might result in a
MECHANICAL HAZARD (See 9 & 15.3):
— —
See appended table 9 & 15.3 No unacceptable risk specified
by manufacturer.
Refer to each test table for
details.
No
Supplementary information:
1) Test with short-circuited capacitor not performed when motor provided with a capacitor complying with IEC 60252-1 and the ME
EQUIPMENT not intended for unattended use including automatic or remote control. See Attachment # and appended Table 8.10.
Information from Risk Management, as applicable:
15.3 TABLE: Mechanical Strength tests 1) P
Clause Name of Test Test conditions Observed results/Remarks
15.3.2 Push Test Force = 250 N ± 10 N for 5 s No damage. No hazard.
15.3.3 Impact Test Steel ball (50 mm in dia., 500 g ± 25 g)
falling from a 1.3 m
No damage. No hazard.
15.3.4.1 Drop Test (hand-held) Free fall height (m) = N/A
15.3.4.2 Drop Test (portable) Drop height (cm) = 5 No damage. No hazard.
15.3.5 Rough handling test Travel speed (m/s) = N/A
15.3.6 Mould Stress Relief 7 h in oven at temperature (°C) = 70 No damage. No hazard.
Supplementary information: 1) As applicable, Push, Impact, Drop, Mould Stress Relief and Rough Handling
Tests (delete not applicable rows or state N/A in Remarks field).

Page 124 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
15.4.6 TABLE: actuating parts of controls of ME EQUIPMENT – torque & axial pull tests N/A
Rotating control
under test
Gripping diameter
“d” of control
knob (mm)1)
Torque from
Table 30 (Nm)
Axial force
applied
(N)
Unacceptable
RISK occurred
Yes/No
Remarks
N/A N/A N/A N/A N/A N/A
Supplementary information: 1) Gripping diameter (d) is the maximum width of a control knob regardless of its
shape (e.g. control knob with pointer)
15.5.1.2 TABLE: transformer short circuit test short-circuit applied at end of windings or
at the first point that could be short circuited under SINGLE FAULT CONDITION
P
Primary voltage (most adverse value from 90 % to 110 % of RATED voltage)(V)1) ... : Note 1) —
RATED input frequency (Hz) .................................................................................. : Note 1) —
Winding
tested
Class of
insulation
(A, B, E, F,
or H)
Type of
protective
device (fuse,
circuit breaker)
/Ratings
Protective
device
operated
Yes/No
Time to THERMAL
STABILITY (when
protective
device did not
operate)(Min)
Maximum
allowed
temp from
Table 31
(ºC)
Maximum
winding
temp
measured
(ºC)
Ambient
(ºC)
Note 1) Note 1) Note 1) Note 1) Note 1) Note 1) Note 1) Note 1)
Supplementary information:
Note 1) Evaluated during the AC/DC Adaptor certification.
1) Loads on other windings between no load and their NORMAL USE load. Short-circuit applied at end of
windings or at the first point that could be short circuited under SINGLE FAULT CONDITION .
15.5.1.3 TABLE: transformer overload test – conducted only when protective device
under short-circuit test operated
P
Primary voltage, most adverse value between 90 % to 110 % of RATED voltage (V)1) ..... : Note 1)
RATED input frequency (Hz) ..................................................................................................... : Note 1)
Test current just below minimum current that would activate protective device and
achieve THERMAL STABILITY under method a) (A) ................................................................... :
Note 1)
Test current based on Table 32 when protective device that operated under method a)
is external to transformer, and it was shunted (A) ............................................................... :
Note 1)
Winding tested
Class of
insulation
(A, B, E, F, H)
Type of protective device
used (fuse, circuit
breaker)/Ratings
Maximum allowed
temp from
Table 31 (ºC)
Maximum
winding temp
measured (ºC)
Ambient
(ºC)
Note 1) Note 1) Note 1) Note 1) Note 1) Note 1)
Supplementary information:
1) Loads on other windings between no load and their NORMAL USE load.
Time durations: - IEC 60127-1 fuse: 30 min at current from Table 32.
Non IEC 60127-1 fuse: 30 min at the current based on characteristics supplied by fuse manufacturer, specifically, 30 min
clearing-time current. When no 30 min clearing-time current data available, test current from Table 32 used until THERMAL
STABILITY achieved.
- Other types of protective devices: until THERMAL STABILITY achieved at a current just below minimum current operating the
protective device in a). This portion concluded at specified time or when a second protective device opened.

Page 125 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
15.5.2 TABLE: Transformer dielectric strength after humidity preconditioning of 5.7 N/A
Transformer
Model/Type/ Part
No
Test voltage applied between Test
voltage,
(V)
Test
frequency
(Hz)
Breakdown
Yes/No
Deterioration
Yes/No
N/A N/A N/A N/A N/A N/A
Supplementary information: Tests conducted under the conditions of 11.1, in ME EQUIPMENT or under
simulated conditions on the bench. See Clause 15.5.2 for test parameters & other details
16.6.1 TABLE: LEAKAGE CURRENTS in ME SYSTEM _ TOUCH CURRENT MEASUREMENTS N/A
Specific area where TOUCH
CURRENT measured (i.e., from
or between parts of ME SYSTEM
within PATIENT ENVIRONMENT)
Allowable
TOUCH CURRENT
in NORMAL
CONDITION (μA)
Measured
TOUCH
CURRENT in
NORMAL
CONDITION (μA)
Allowable TOUCH CURRENT
in event of interruption
of PROTECTIVE EARTH
CONDUCTOR, (μA)
Measured TOUCH
CURRENT in event of
interruption of
PROTECTIVE EARTH
CONDUCTOR, (μA)
N/A N/A N/A N/A N/A
Supplementary information: N/A
SP TABLE: Additional or special tests conducted P
Clause and Name of Test Test type and condition Observed results
Cl 5.7 / Humidity Main unit: 30 °C, 93 % R.H., 168 h
(Pre- chamber 34 °C, 4 h),
No dielectric breakdown.
Cl 11.8 / Interruption of
power supply
Operating mode No safety hazard associated with
interruption and restoration of power.
CI 15.4.3.5 / Short circuit on
battery
Short circuit on battery The product shut-downed immediately.
No components damaged. No hazard.
Supplementary information: N/A

Page 126 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Attachment - Software – IEC 62304:2006+AMD1:2015 —
4.3 [A, B, C] Software safety classification —
a) The MANUFACTURER assigns to each SOFTWARE
SYSTEM a software safety class according to the RISK
of HARM to the patient, operator, or other people
resulting from a HAZARDOUS SITUATION to which the
SOFTWARE SYSTEM can contribute in a worst-case-
scenario
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
The SOFTWARE SYSTEM is software safety class A if: —
– the SOFTWARE SYSTEM not contribute to a
HAZARDOUS SITUATION; or
Classified as class B N/A
– the SOFTWARE SYSTEM contribute to a HAZARDOUS
SITUATION which does not result in unacceptable RISK
after consideration of RISK CONTROL measures
external to the SOFTWARE SYSTEM
See above N/A
The SOFTWARE SYSTEM is software safety class B if: —
– the SOFTWARE SYSTEM contribute to a HAZARDOUS
SITUATION which results in unacceptable RISK after
consideration of RISK CONTROL measures external to
the SOFTWARE SYSTEM and the resulting possible
HARM is non-SERIOUS INJURY
Classified as class B P
The SOFTWARE SYSTEM is software safety class C if: —
– the SOFTWARE SYSTEM contribute to a HAZARDOUS
SITUATION which results in unacceptable RISK after
consideration of RISK CONTROL measures external to
the SOFTWARE SYSTEM and the resulting possible
HARM is death or SERIOUS INJURY
Classified as class B N/A
For a SOFTWARE SYSTEM initially classified as
software safety class B or C, the MANUFACTURER has
implemented additional RISK CONTROL measures
external to the SOFTWARE SYSTEM and subsequently
has assigned a new software safety classification to
the SOFTWARE SYSTEM
See above N/A
c) The MANUFACTURER documents the software
safety class assigned to each SOFTWARE SYSTEM in
the RISK MANAGEMENT FILE
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
d) When a SOFTWARE SYSTEM is decomposed into
SOFTWARE ITEMS, and when a SOFTWARE ITEM is
decomposed into further SOFTWARE ITEMS, such
SOFTWARE ITEMS inherit the software safety
classification of the original SOFTWARE ITEM (or
SOFTWARE SYSTEM) unless the MANUFACTURER
documents a rationale for classification into a
different software safety class
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
A rationale explains how the new SOFTWARE ITEMS
are segregated so that they may be classified
separately
N/A

Page 127 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
e) The MANUFACTURER documents the software
safety class of each SOFTWARE ITEM if that class is
different from the class of the SOFTWARE ITEM from
which it was created by decomposition
No difference in Safety
classification for Software item
and decomposed Software
item
N/A
f) When applied to a group of SOFTWARE ITEMS, the
MANUFACTURER uses the PROCESSES and TASKS
which are required by the classification of the
highest-classified SOFTWARE ITEM in the group unless
the MANUFACTURER documents in the RISK
MANAGEMENT FILE a rationale for using a lower
classification
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
g) Class C requirements apply for each SOFTWARE
SYSTEM, until a software safety class is assigned
Software Safety class is
assigned from the definition
N/A
4.4 [A, B, C] LEGACY SOFTWARE —
Clauses 5 through 9 have applied to demonstrate the
compliance of LEGACY SOFTWARE
No legacy software N/A
As alternative, clauses 4.4.2 through 4.4.5 have
applied to demonstrate the compliance of LEGACY
SOFTWARE
See above N/A
4.4.2 [A, B, C] RISK MANAGEMENT ACTIVITIES —
The MANUFACTURER: N/A
a) assesses any feedback, including post-production
information, on LEGACY SOFTWARE regarding
incidents and / or near incidents, both from inside its
own organization and / or from users
No legacy software N/A
b) performs RISK MANAGEMENT ACTIVITIES associated
with continued use of the LEGACY SOFTWARE
See above N/A
Considering the following aspects: N/A
– integration of the LEGACY SOFTWARE in the overall
MEDICAL DEVICE architecture
No legacy software N/A
– continuing validity of RISK CONTROL measures,
implemented as part of the LEGACY SOFTWARE
See above N/A
– identification of HAZARDOUS SITUATIONS associated
with the continued use of the LEGACY SOFTWARE
See above N/A
– identification of potential causes of the LEGACY
SOFTWARE contributing to a HAZARDOUS SITUATIONS
See above N/A
– definition of RISK CONTROL measures for each
potential cause of the LEGACY SOFTWARE contributing
to a HAZARDOUS SITUATIONS
See above N/A
4.4.3 [A, B, C] Gap analysis N/A
Based on the software safety class of the LEGACY
SOFTWARE, the MANUFACTURER performs a gap
analysis of available DELIVERABLES against those
required according to 5.2, 5.3, 5.7, and Clause 7
No legacy software N/A
a) The MANUFACTURER assesses the continuing
validity of available DELIVERABLES
See above N/A

Page 128 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
b) Where gaps are identified, the MANUFACTURER
EVALUATES the potential reduction in RISK resulting
from the generation of the missing DELIVERABLES and
associated ACTIVITIES
See above N/A
c) Based on this evaluation, the MANUFACTURER
determines the DELIVERABLES to be created and
associated ACTIVITIES to be performed
See above N/A
SOFTWARE SYSTEM test records are the minimum
DELIVERABLES to be created
See above N/A
4.4.4 [A, B, C] Gap closure activities N/A
a) The MANUFACTURER establishes and executes a
plan to generate the identified DELIVERABLES
No legacy software N/A
Objective evidences have used to generate required
DELIVERABLES without performing ACTIVITIES required
by 5.2, 5.3, 5.7 and Clause 7
See above N/A
b) The plan addresses the use of the problem
resolution PROCESS for handling problems detected
in the LEGACY SOFTWARE and DELIVERABLES in
accordance with Clause 9
See above N/A
c) Changes to the LEGACY SOFTWARE have performed
in accordance with Clause 6.
See above N/A
4.4.5 [A, B, C] Rationale for use of LEGACY SOFTWARE N/A
The MANUFACTURER documents the VERSION of the
LEGACY SOFTWARE together with a rationale for the
continued use of the LEGACY SOFTWARE
No legacy software N/A
5 SOFTWARE DEVELOPMENT PROCESS —
5.1 Software development planning —
5.1.1 [A, B, C] The MANUFACTURER establishes a software
development plan (or plans) for conducting the
ACTIVITIES of the software development PROCESS
appropriate to the scope, magnitude, and software
safety classifications of the SOFTWARE SYSTEM to be
developed.
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
The SOFTWARE DEVELOPMENT LIFE CYCLE MODEL is
either fully defined or be referenced in the plan (or
plans).
Life Cycle is fully identified P
The plan addresses the following: P
a) the PROCESSES to be used in the development of
the SOFTWARE SYSTEM
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
b) the DELIVERABLES (includes documentation) of the
ACTIVITIES and TASKS
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
c) TRACEABILITY between SYSTEM requirements,
software requirements, SOFTWARE SYSTEM test, and
RISK CONTROL measures implemented in software
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P

Page 129 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
d) software configuration and change management,
including SOUP CONFIGURATION ITEMS and software
used to support development
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
e) software problem resolution for handling problems
detected in the MEDICAL DEVICE SOFTWARE,
DELIVERABLES and ACTIVITIES at each stage of the life
cycle
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
5.1.2 [A, B, C] The MANUFACTURER updates the plan, as
appropriate, as development proceeds
Will be considered, as
development proceed
P
5.1.3 [A, B, C] Software development plan reference to SYSTEM design and development P
a) As inputs for software development, SYSTEM
requirements are referenced in the software
development plan by the MANUFACTURER
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
b) In the software development plan, the
MANUFACTURER includes or references procedures
for coordinating the software development with the
system development necessary to satisfy 4.1 (such
as system integration, verification, and validation)
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
5.1.4 [C] Associated with the development of SOFTWARE ITEMS of class C, in the software

development plan are included or referenced:
N/A
a) standards Classified as class B N/A
b) methods See above N/A
c) tools See above N/A
5.1.5 [B, C] The MANUFACTURER includes or references in
the software development plan, a plan to integrate
the SOFTWARE ITEMS (including SOUP) and performs
testing during integration
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
5.1.6 [A, B, C] In the software development plan, the following VERIFICATION information are
included or referenced:
P
a) DELIVERABLES requiring VERIFICATION Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
b) the required VERIFICATION TASKS for each life cycle
ACTIVITY
See above P
c) milestones at which the DELIVERABLES are VERIFIED See above P
d) the acceptance criteria for VERIFICATION of the
DELIVERABLES
See above P
5.1.7 [A, B, C] In the software development plan the
MANUFACTURER includes or references a plan to
conduct the ACTIVITIES and TASKS of the software
RISK MANAGEMENT PROCESS, including the
management of RISKS relating to SOUP
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
5.1.8 [A, B, C] In the software development plan the
MANUFACTURER includes or references information
about the documents to be produced during the
software development life cycle
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
For each identified document or type of document the following information has
included or referenced:
P

Page 130 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
a) title, name or naming convention See above P
b) purpose See above P
c) procedures and responsibilities for development,
review, approval and modification
See above P
5.1.9 [A, B, C] The MANUFACTURER includes or references
software configuration management information in
the software development plan
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
The software configuration management information includes or references: P
a) the classes, types, categories or lists of items to
be controlled
See above P
b) the software configuration management ACTIVITIES
and TASKS
See above P
c) the organization(s) responsible for performing
software configuration management and ACTIVITIES
See above P
d) their relationship with other organizations, such as
software development or maintenance
See above P
e) when the items are to be placed under
configuration control
See above P
f) when the problem resolution PROCESS is to be
used
See above P
5.1.10 [B, C] The items to be controlled include tools, items
or settings, used to develop the MEDICAL DEVICE
SOFTWARE, which could impact the MEDICAL DEVICE
SOFTWARE
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
5.1.11 [B, C] The MANUFACTURER plans to place
CONFIGURATION ITEMS under documented
configuration management control before they are
VERIFIED
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
5.1.12 [B, C] In the software development plan the MANUFACTURER includes or references a
procedure for:
P
a) identifying categories of defects that may be
introduced based on the selected programming
technology that are relevant to their SOFTWARE
SYSTEM
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
b) documenting evidence that demonstrates that
these defects do not contribute to unacceptable RISK
See above P
5.2 Software requirements analysis —
5.2.1 [A, B, C] For each SOFTWARE SYSTEM of the MEDICAL
DEVICE, the MANUFACTURER defines and documents
SOFTWARE SYSTEM requirements from the SYSTEM
level requirements
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
5.2.2 [A, B, C] As appropriate to the MEDICAL DEVICE SOFTWARE, the MANUFACTURER includes
in the software requirements:
P
a) functional and capability requirements Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
b) SOFTWARE SYSTEM inputs and outputs See above P

Page 131 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
c) interfaces between the SOFTWARE SYSTEM and
other SYSTEMS
See above P
d) software-driven alarms, warnings, and operator
messages
See above P
e) SECURITY requirements See above P
f) user interface requirements implemented by
software
See above P
g) data definition and database requirements See above P
h) installation and acceptance requirements of the
delivered MEDICAL DEVICE SOFTWARE at the operation
and maintenance site or sites
See above P
i) requirements related to methods of operation and
maintenance
See above P
j) requirements related to IT-network aspects Not intended to be connected
to IT-network
N/A
k) user maintenance requirements Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
l) regulatory requirements See above P
5.2.3 [B, C] The MANUFACTURER includes RISK CONTROL
measures implemented in software in the
requirements as appropriate to the MEDICAL DEVICE
SOFTWARE
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
5.2.4 [A, B, C] The MANUFACTURER re-EVALUATES the
MEDICAL DEVICE RISK ANALYSIS when software
requirements are established and update it as
appropriate
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
5.2.5 [A, B, C] The MANUFACTURER ensures that existing
requirements, including SYSTEM requirements, are re-
EVALUATED and updated as appropriate as a result of
the software requirements analysis ACTIVITY
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
5.2.6 [A, B, C] The MANUFACTURER verifies and documents that the software requirements: P
a) implement SYSTEM requirements including those
relating to RISK CONTROL
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
b) do not contradict one another See above P
c) are expressed in terms that avoid ambiguity See above P
d) are stated in terms that permit establishment of
test criteria and performance of tests
See above P
e) can be uniquely identified See above P
f) are traceable to SYSTEM requirements or other
source
See above P
5.3 Software ARCHITECTURAL design -

Page 132 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
5.3.1 [B, C] The MANUFACTURER transforms the
requirements for the MEDICAL DEVICE SOFTWARE into
a documented ARCHITECTURE that describes the
software’s structure and identifies the SOFTWARE
ITEMS
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
5.3.2 [B, C] The MANUFACTURER develops and documents
an ARCHITECTURE for the interfaces between the
SOFTWARE ITEMS and the components external to the
SOFTWARE ITEMS (both software and hardware), and
between the SOFTWARE ITEMS
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
5.3.3 [B, C] If a SOFTWARE ITEM is identified as SOUP, the
MANUFACTURER specifies functional and performance
requirements for the SOUP item that are necessary
for its intended use
No SOUP used N/A
5.3.4 [B, C] If a SOFTWARE ITEM is identified as SOUP, the
MANUFACTURER specifies the SYSTEM hardware and
software necessary to support the proper operation
of the SOUP item
No SOUP used N/A
5.3.5 [C] The MANUFACTURER identifies any segregation
between SOFTWARE ITEMS that is necessary for RISK
CONTROl, and states how to ensure that such
segregation is effective
Classified as class B N/A
5.3.6 [B, C] The MANUFACTURER verifies and documents that: P
a) the ARCHITECTURE of the software implements
SYSTEM and software requirements including those
relating to RISK CONTROL
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
b) the software ARCHITECTURE is able to support
interfaces between SOFTWARE ITEMS and between
SOFTWARE ITEMS and hardware
See above P
c) the MEDICAL DEVICE ARCHITECTURE supports proper
operation of any SOUP items
No SOUP used N/A
5.4 Software detailed design -
5.4.1 [B, C] The MANUFACTURER subdivides the software
until it is represented by SOFTWARE UNITS
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
5.4.2 [C] The MANUFACTURER documents a design with
enough detail to allow correct implementation of
each SOFTWARE UNIT
Classified as class B N/A
5.4.3 [C] The MANUFACTURER documents a design for any
interfaces between the SOFTWARE UNIT and external
components (hardware or software), as well as any
interfaces between SOFTWARE UNITS, detailed
enough to implement each SOFTWARE UNIT and its
interfaces correctly
Classified as class B N/A
5.4.4 [C] The MANUFACTURER verifies and documents that the software detailed design: N/A
a) implements the software ARCHITECTURE Classified as class B N/A
b) is free from contradiction with the software
ARCHITECTURE
See above N/A
5.5 SOFTWARE UNIT implementation -

Page 133 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
5.5.1 [A, B, C] The MANUFACTURER implements each
SOFTWARE UNIT
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
5.5.2 [B, C] The MANUFACTURER establishes strategies,
methods and procedures for verifying the SOFTWARE
UNITS
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
Where VERIFICATION is done by testing, the test
procedures are EVALUATED for adequacy
See above P
5.5.3 [B, C] The MANUFACTURER establishes acceptance
criteria for SOFTWARE UNITS prior to integration into
larger SOFTWARE ITEMS as appropriate, and ensures
that SOFTWARE UNITS meet acceptance criteria
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
5.5.4 [C] When present in the design, the MANUFACTURER includes additional acceptance
criteria as appropriate for:
N/A
a) proper event sequence Classified as class B N/A
b) data and control flow See above N/A
c) planned resource allocation See above N/A
d) fault handling (error definition, isolation, and
recovery)
See above N/A
e) initialisation of variables See above N/A
f) self-diagnostics See above N/A
g) memory management and memory overflows See above N/A
h) boundary conditions See above N/A
5.5.5 [B, C] The MANUFACTURER performs the SOFTWARE
UNIT VERIFICATION and documents the results
See above N/A
5.6 Software integration and integration testing -
5.6.1 [B, C] The MANUFACTURER integrates the SOFTWARE
UNITS in accordance with the integration plan
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
5.6.2 [B, C] The MANUFACTURER verifies that the SOFTWARE
UNITS have been integrated into SOFTWARE ITEMS
and/or the SOFTWARE SYSTEM in accordance with the
integration plan and retains records of the evidence
of such verification
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
5.6.3 [B, C] The MANUFACTURER tests the integrated
SOFTWARE ITEMS in accordance with the integration
plan and documents the results
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
5.6.4 [B, C] For software integration testing, the
MANUFACTURER addresses whether the integrated
SOFTWARE ITEM performs as intended
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
5.6.5 [B, C] The MANUFACTURER EVALUATES the integration
test procedures for adequacy
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
5.6.6 [B, C] When software items are integrated, the
MANUFACTURER conducts REGRESSION TESTINg
appropriate to demonstrate that defects have not
been introduced into previously integrated software
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P

Page 134 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
5.6.7 [B, C] The MANUFACTURER: P
a) documents the test result (pass/fail and a list of
ANOMALIES)
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
b) retains sufficient records to permit the test to be
repeated
See above P
c) identifies the tester See above P
5.6.8 [B, C] The MANUFACTURER enters ANOMALIES found
during software integration and integration testing
into a software problem resolution PROCESS
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
5.7 SOFTWARE SYSTEM testing -
5.7.1 [A, B, C] Establish tests for software requirements —
a) The MANUFACTURER establishes and performs a
set of tests, expressed as input stimuli, expected
outcomes, pass/fail criteria and procedures, for
conducting SOFTWARE SYSTEM testing, such that all
software requirements are covered
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
b) The MANUFACTURER EVALUATES the adequacy of
VERIFICATION strategies and test procedures.
See above P
5.7.2 [A, B, C] The MANUFACTURER enters ANOMALIES found
during software system testing into a software
problem resolution PROCESS
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
5.7.3 [A, B, C] When changes are made during SOFTWARE SYSTEM testing, the
MANUFACTURER:
P
a) repeats tests, performs modified tests or performs
additional tests, as appropriate, to verify the
effectiveness of the change in correcting the problem
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
b) conducts testing appropriate to demonstrate that
unintended side effects have not been introduced
See above P
c) performs relevant RISK MANAGEMENT ACTIVITIES as
defined in 7.4
See above P
5.7.4 [A, B, C] Evaluate SOFTWARE SYSTEM testing P
The MANUFACTURER EVALUATES the appropriateness
of VERIFICATION strategies and test procedures
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
The MANUFACTURER verifies that: P
a) all software requirements have been tested or
otherwise VERIFIED
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
b) the TRACEABILITY between software requirements
and tests or other VERIFICATION is recorded
See above P
c) test results meet the required pass/fail criteria See above P
5.7.5. [A, B, C] In order to support the repeatability of tests, the MANUFACTURER documents: P
a) a reference to test case procedures showing
required actions and expected results
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P

Page 135 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
b) the test result (pass/fail and a list of ANOMALIES) See above P
c) the version of software tested See above P
d) relevant hardware and software test configurations See above P
e) relevant test tools See above P
f) date tested See above P
g) the identity of the person responsible for executing
the test and recording the test results
See above P
5.8 Software RELEASE for utilization at a SYSTEM level -
5.8.1 [A, B, C] The MANUFACTURER ensures that all
software VERIFICATION ACTIVITIES has been completed
and the results EVALUATED before the software is
released
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
5.8.2 [A, B, C] The MANUFACTURER documents all known
residual ANOMALIES
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
5.8.3 [B, C] The MANUFACTURER ensured that all known
residual ANOMALIES have been EVALUATED to ensure
that they do not contribute to an unacceptable RISK
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
5.8.4 [A, B, C] The MANUFACTURER documented the
VERSION of the MEDICAL DEVICE SOFTWARE that is
being released
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
5.8.5 [B, C] The MANUFACTURER documents the procedure
and environment used to create the released
software
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
5.8.6 [B, C] The MANUFACTURER ensures that all software
development plan (or maintenance plan) ACTIVITIES
and TASKS are complete along with the associated
documentation
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
5.8.7 [A, B, C] For at least a period of time determined as the longer of: the life time of the
MEDICAL DEVICE SOFTWARE as defined by the MANUFACTURER or a time specified by
relevant regulatory requirements, the MANUFACTURER archives:
P
a) the MEDICAL DEVICE SOFTWARE and CONFIGURATION
ITEMS
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
b) the documentation See above P
5.8.8 [A, B, C] The MANUFACTURER establishes procedures
to ensure that the released MEDICAL DEVICE
SOFTWARE can be reliably delivered to the point of
use without corruption or unauthorised change
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
These procedures address the production and handling of media containing the
MEDICAL DEVICE SOFTWARE including as appropriate:
P
– replication See above P
– media labelling See above P
– packaging See above P
– protection See above P
– storage See above P

Page 136 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
– delivery See above P
7 SOFTWARE RISK MANAGEMENT PROCESS —
7.1 Analysis of software contributing to hazardous situations —
7.1.1 [B, C] The MANUFACTURER identifies SOFTWARE ITEMS
that could contribute to a hazardous situation
identified in the MEDICAL DEVICE RISK ANALYSIS
ACTIVITY of ISO 14971
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
7.1.2 [B, C] The MANUFACTURER identifies potential causes
of the SOFTWARE ITEM identified above contributing to
a hazardous situation
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P

The MANUFACTURER considers potential causes including, as appropriate: P
a) incorrect or incomplete specification of
functionality
See above P
b) software defects in the identified SOFTWARE ITEM
functionality
See above P
c) failure or unexpected results from SOUP No SOUP identified N/A
d) hardware failures or other software defects that
could result in unpredictable software operation
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
e) reasonably foreseeable misuse See above P
7.1.3 [B, C] If failure or unexpected results from SOUP is a
potential cause of the SOFTWARE ITEM contributing to
a hazardous situation, the MANUFACTURER EVALUATES
as a minimum any ANOMALY list published by the
supplier of the SOUP item relevant to the VERSION of
the SOUP item used in the MEDICAL DEVICE to
determine if any of the known ANOMALIES result in a
sequence of events that could result in a hazardous
situation
No SOUP identified N/A
7.1.4 [B, C] The MANUFACTURER documents in the RISK
MANAGEMENT FILE potential causes of the SOFTWARE
ITEM contributing to a hazardous situation
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
7.2 RISK CONTROL measures —
7.2.1 [B, C] For each case documented in the RISK
MANAGEMENT FILE where a SOFTWARE ITEM could
contribute to a HAZARDOUS SITUATION, the
MANUFACTURER defines and documents RISK
CONTROL measures in accordance with ISO 14971
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
7.2.2 [B, C] If a RISK CONTROL measure is implemented as part of the functions of a
SOFTWARE ITEM, the MANUFACTURER:
P
a) includes the RISK CONTROL measure in the
software requirements
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
b) assigns to each SOFTWARE ITEM that contributes to
the implementation of a RISK CONTROL measure a
software safety class based on the RISK that the
RISK CONTROL measure is controlling
See above P

Page 137 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
c) develops the SOFTWARE ITEM in accordance with
Clause 5
See above P
7.3 VERIFICATION of RISK CONTROL measures —
7.3.1 [B, C] The implementation of each RISK CONTROL
measure documented in 7.2 is VERIFIED, and this
VERIFICATION is documented
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
The MANUFACTURER reviewers the RISK CONTROL
measure and determines if it could result in a new
HAZARDOUS SITUATION
See above P
7.3.3 [B, C] The MANUFACTURER documents TRACEABILITY of software HAZARDS as
appropriate:
P
a) from the hazardous situation to the SOFTWARE ITEM Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
b) from the SOFTWARE ITEM to the specific software
cause
See above P
c) from the software cause to the RISK CONTROL
measure
See above P
d) from the RISK CONTROL measure to the
VERIFICATION of the RISK CONTROL measure
See above P
7.4 RISK MANAGEMENT of software changes —
7.4.1 [A, B, C] The MANUFACTURER analyses changes to the MEDICAL DEVICE SOFTWARE
(including SOUP) to determine whether:
P
a) additional potential causes are introduced
contributing to a hazardous situation
Will be considered, when a
change of the software
P
b) additional software RISK CONTROL measures are
required
See above P
7.4.2 [B, C] The MANUFACTURER analyses changes to the
software, including changes to SOUP, to determine
whether the software modification could interfere with
existing RISK CONTROL measures
See above P
7.4.3 [B, C] The MANUFACTURER performs relevant RISK
MANAGEMENT ACTIVITIES defined in 7.1, 7.2 and 7.3
based on these analyses
See above P
8 SOFTWARE CONFIGURATION MANAGEMENT PROCESS —
8.1 Configuration identification —
8.1.1 [A, B, C] The MANUFACTURER establishes a scheme
for the unique identification of CONFIGURATION ITEMS
and their VERSIONS to be controlled according to the
development and configuration planning specified in
5.1
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
8.1.2 [A, B, C] For each SOUP CONFIGURATION ITEM being used, including standard libraries,
the MANUFACTURER documents:
N/A
a) the title No SOUP used N/A
b) the MANUFACTURER See above N/A

Page 138 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
c) the unique SOUP designator See above N/A
8.1.3 [A, B, C] The MANUFACTURER documents the set of
CONFIGURATION ITEMS and their VERSIONS that
comprise the SOFTWARE SYSTEM configuration
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
8.2 Change control —
8.2.1 [A, B, C] The MANUFACTURER changes
CONFIGURATION ITEMS identified to be controlled
according to 8.1 only in response to an approved
CHANGE REQUEST
Will be considered when
testing, retesting or regression
testing software item and
system following a change
P
8.2.2 [A, B, C] The MANUFACTURER implements the change
as specified in the CHANGE REQUEST
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
The MANUFACTURER identifies and performs any
ACTIVITY that needs to be repeated as a result of the
change, including changes to the software safety
classification of SOFTWARE SYSTEMS and SOFTWARE
ITEMS
See above P
8.2.3 [A, B, C] The MANUFACTURER verifies the change,
including repeating any VERIFICATION that has been
invalidated by the change and taking into account
5.7.3 and 9.7
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
8.2.4 [A, B, C] The MANUFACTURER maintains records of the relationships and dependencies
between:
P
a) CHANGE REQUEST Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
b) relevant PROBLEM REPORT See above P
c) approval of the CHANGE REQUEST See above P
8.3 [A, B, C] The MANUFACTURER retains retrievable
records of the history of controlled CONFIGURATION
ITEMS including SYSTEM configuration
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
9 SOFTWARE PROBLEM RESOLUTION PROCESS —
9.1 [A, B, C] The MANUFACTURER prepares a PROBLEM
REPORT for each problem detected in the MEDICAL
DEVICE SOFTWARE
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
PROBLEM REPORTS include a statement of criticality
(for example, effect on performance, SAFETY, or
SECURITY) as well as other information that may aid
in the resolution of the problem (for example, devices
affected, supported accessories affected)
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
9.2 [A, B, C] The MANUFACTURER: P
a) investigates the problem and if possible identify
the causes
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
b) EVALUATES the problem’s relevance to SAFETY
using the software RISK MANAGEMENT PROCESS
See above P
c) documents the outcome of the investigation and
evaluation
See above P

Page 139 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
d) creates a CHANGE REQUEST(S) for actions needed
to correct the problem, or document the rationale for
taking no action
See above P
9.3 [A, B, C] The MANUFACTURER advises relevant parties
of the existence of the problem, as appropriate
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
9.4 [A, B, C] The MANUFACTURER approves and
implements all CHANGE REQUESTS, observing the
requirements of the change control PROCESS
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
9.5 [A, B, C] The MANUFACTURER maintains records of
PROBLEM REPORTS and their resolution including their
VERIFICATION
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
The MANUFACTURER updates the RISK MANAGEMENT
FILE as appropriate
See above P
9.6 [A, B, C] The MANUFACTURER performs analysis to
detect trends in PROBLEM REPORTS
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
9.7 [A, B, C] The MANUFACTURER verifies resolutions to determine whether: P
a) problem has been resolved and the PROBLEM
REPORT has been closed
Refer to Software Validation
Report (Doc. No. A-TCF-10-
131, Rev.0)
P
b) adverse trends have been reversed See above P
c) CHANGE REQUESTS have been implemented in the
appropriate MEDICAL DEVICE SOFTWARE and ACTIVITIES
See above P
d) additional problems have been introduced See above P
9.8 [A, B, C] When testing, retesting or REGRESSION TESTING SOFTWARE ITEMS and
SYSTEMS following a change, the MANUFACTURER includes in the test documentation:
P
a) test results See above P
b) ANOMALIES found See above P
c) the VERSION of software tested See above P
d) relevant hardware and software test configurations See above P
e) relevant test tools See above P
f) date tested See above P
g) identification of the tester See above P

Page 140 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
Attachment Software - Mapping of required evidence and manufacturer documents P
Standard
Clause
Deliverables Title Revision # Date
4.3 Software safety classification
document
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
4.3 Specification of risk control
measures external to software
system
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
4.3 Rationale of classification for
decomposed software system
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
4.4.2 Risk management activities for
legacy software
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
4.4.3 Gap analysis for legacy
software
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
4.4.4 Gap closure plan for legacy
software
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
4.4.5 Rationale for use of legacy
software
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
5.1.1 Software development plan Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
5.1.3 Software requirements
reference to software design
and development document
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
5.1.4 Development standards,
methods and tools records for
class C software
N/A N/A N/A
5.1.5 Software integration and
integration testing plan
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
5.1.6 Software verification plan Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
5.1.7 Software risk management
plan
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
5.1.8 Document management
procedures
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24

Page 141 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
5.1.9 Software configuration
management procedures
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
5.2 Software system requirements
specification
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
5.2.3 Specification of risk control
measure implemented in
software
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
5.3 Software system architecture
design specification
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
5.3 Software item architecture
design specification
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
5.4 Software item detailed design
specification
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
5.4 Software unit detailed design
specification
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
5.5.1 Software unit implementation
records
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
5.5.2 Software unit verification
process
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
5.5.3 Software unit acceptance
criteria
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
5.5.5 Software unit verification
records
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
5.6.1 Software unit integration
process
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
5.6.2 Software unit integration
records
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
5.6.4 Software unit integration
testing records
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
5.6.5 Evaluation of software unit
integration test
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24

Page 142 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
5.6.6 Software unit regression
testing process
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
5.6.7 Software unit regression
testing records
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
5.6.8 Software problem resolution
process
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
5.7 Software system testing
process
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
5.7 Software system testing
records
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
5.8 Software system release
process
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
5.8 Software system release
record
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
5.8 Statement of known residual
anomalies
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
7.1 Software hazard analysis
process
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
7.1 SOUP anomaly lists Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
7.2 Risk control process Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
7.3 Risk control verification
process
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
7.4 Risk management of software
change process
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
8.1 Configuration identification
record
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
8.2 Change control process Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
8.2 Records for traceability of
change
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24

Page 143 of 143 Report No. ACTS-2024-SM-241
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1U
9 Software problem resolution
process
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
9 Software problem resolution
records
Software Validation Report
(Doc. No. A-TCF-10-131,
Rev.0)
Rev.0 2024.11.24
Supplementary information: N/A

Page 1 of 15 Report No. ACTS-2024-SM-241
Annex A – IEC 60601-1-6 Test Report
Test Report issued under the responsibility of:
TEST REPORT
IEC 60601-1-6
Medical electrical equipment - Part 1-6:
General requirements for basic safety and essential performance -
Collateral standard: Usability
Report Number. .............................. : ACTS-2024-SM-241_Annex A
Date of issue ................................... : 2025-02-20
Total number of pages................... : 15 pages
Name of Testing Laboratory
preparing the Report ...................... :
ACTS Co., Ltd.
#B201, 260, Changnyong-daero, Yeongtong-gu, Suwon-si,
Gyeonggi-do, Republic of Korea
Applicant’s name ........................... : H&abyz Co., Ltd.
Address ........................................... : 1F, 2-dong, 41-16, Cheoinseong-ro, Namsa-eup, Cheoin-gu,
Yongin-si, Gyeonggi-do, Republic of Korea
Test specification:
Standard .......................................... : IEC 60601-1-6:2010, IEC 60601-1-6:2010/AMD1:2013, IEC 60601-
1-6:2010/AMD2:2020 for use in conjunction with IEC 62366-1:2015,
IEC 62366-1:2015/AMD1:2020, and IEC 60601-1:2005, IEC 60601-
1:2005/AMD1:2012, IEC 60601-1:2005/AMD2:2020
Test procedure ............................... : CB Scheme
Non-standard test method ............ : N/A
TRF template used ......................... : IECEE OD-2020-F1:2022, Ed.1.5
Test Report Form No. .................... : IEC60601_1_6L
Test Report Form(s) Originator .... : TÜV Rheinland LGA Products GmbH
Master TRF ...................................... : Dated 2023-06-01
Copyright © 2023 IEC System of Conformity Assessment Schemes for Electrotechnical Equipment
and Components (IECEE System). All rights reserved.
This publication may be reproduced in whole or in part for non-commercial purposes as long as the IECEE is acknowledged as
copyright owner and source of the material. IECEE takes no responsibility for and will not assume liability for damages resulting from
the reader's interpretation of the reproduced material due to its placement and context.
If this Test Report Form is used by non-IECEE members, the IECEE/IEC logo and the reference to the CB
Scheme procedure shall be removed.
This report is not valid as a CB Test Report unless signed by an approved IECEE Testing Laboratory
and appended to a CB Test Certificate issued by an NCB in accordance with IECEE 02.
General disclaimer:
The test results presented in this report relate only to the object tested.
This report shall not be reproduced, except in full, without the written approval of the Issuing NCB. The

authenticity of this Test Report and its contents can be verified by contacting the NCB, responsible for this
Test Report.

Page 2 of 15 Report No. ACTS-2024-SM-241
Annex A – IEC 60601-1-6 Test Report
Page 2 of 15 Report No. ACTS-2024-SM-241_Annex A
TRF No. IEC60601_1_6L
Test item description ....................... : See IEC 60601-1 Test Report
Trademark(s)..................................... : See IEC 60601-1 Test Report
Manufacturer..................................... : See IEC 60601-1 Test Report
Model/Type reference ...................... : See IEC 60601-1 Test Report
Ratings .............................................. : See IEC 60601-1 Test Report
Responsible Testing Laboratory (as applicable), testing procedure and testing location(s):
CB Testing Laboratory: ACTS Co., Ltd.
Testing location/ address .............................: #B201, 260, Changnyong-daero, Yeongtong-gu, Suwon-si,
Gyeonggi-do, Republic of Korea
Tested by (name, function, signature) ........: YoungIn Kim,
Project Handler
Approved by (name, function, signature) ...: JaeYoung Lee,
Project Reviewer
Testing procedure: CTF Stage 1:
Testing location/ address .............................:
Tested by (name, function, signature) ........:
Approved by (name, function, signature) ...:
Testing procedure: CTF Stage 2:
Testing location/ address .............................:
Tested by (name + signature) ......................:
Witnessed by (name, function, signature) ..:
Approved by (name, function, signature) ...:
Testing procedure: CTF Stage 3:
Testing procedure: CTF Stage 4:
Testing location/ address .............................:
Tested by (name, function, signature) ........:
Witnessed by (name, function, signature) ..:
Approved by (name, function, signature) ...:
Supervised by (name, function, signature) :

Page 3 of 15 Report No. ACTS-2024-SM-241
Annex A – IEC 60601-1-6 Test Report
Page 3 of 15 Report No. ACTS-2024-SM-241_Annex A
TRF No. IEC60601_1_6L
List of Attachments (including a total number of pages in each attachment):
ANNEX I – IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist (Pages: 9)
Summary of testing:
Tests performed (name of test, test clause and
date test performed):
Process standard only, no testing
Testing location: (CBTL, SPTL, CTF,
Subcontractor)
N/A
Summary of compliance with National Differences (List of countries addressed):
EU Group (No National or Group Differences declared)
The product fulfils the requirements of EN 60601-1-6:2010/A1:2015/A2:2021
Use of uncertainty of measurement for decisions on conformity (decision rule) :
No decision rule is specified by the IEC standard, when comparing the measurement result with the
applicable limit according to the specification in that standard. The decisions on conformity are made without
applying the measurement uncertainty (“simple acceptance” decision rule, previously known as “accuracy
method”).
Other: … (to be specified, for example when required by the standard or client, or if national
accreditation requirements apply)
Information on uncertainty of measurement:
The uncertainties of measurement are calculated by the laboratory based on application of criteria given by
OD-5014 for test equipment and application of test methods, decision sheets and operational procedures
of IECEE.
IEC Guide 115 provides guidance on the application of measurement uncertainty principles and applying
the decision rule when reporting test results within IECEE scheme, noting that the reporting of the
measurement uncertainty for measurements is not necessary unless required by the test standard or
customer.
Calculations leading to the reported values are on file with the NCB and testing laboratory that conducted
the testing.

Page 4 of 15 Report No. ACTS-2024-SM-241
Annex A – IEC 60601-1-6 Test Report
Page 4 of 15 Report No. ACTS-2024-SM-241_Annex A
TRF No. IEC60601_1_6L
Copy of marking plate:
The artwork below may be only a draft. The use of certification marks on a product must be
authorized by the respective NCBs that own these marks.
See IEC 60601-1 Test Report

Page 5 of 15 Report No. ACTS-2024-SM-241
Annex A – IEC 60601-1-6 Test Report
Page 5 of 15 Report No. ACTS-2024-SM-241_Annex A
TRF No. IEC60601_1_6L
Test item particulars .................................................. :
Classification of installation and use ...................... : See IEC 60601-1 Test Report
Supply Connection .................................................... : See IEC 60601-1 Test Report
...................................................................................... :
Possible test case verdicts:
- test case does not apply to the test object ........... : N/A
- test object does meet the requirement .................. : P (Pass)
- test object does not meet the requirement ........... : F (Fail)
Testing .......................................................................... :
Date of receipt of test item ........................................ : N/A
Date (s) of performance of tests ............................... : N/A
General remarks:
"(See Enclosure #)" refers to additional information appended to the report.
"(See appended table)" refers to a table appended to the report.
Throughout this report a comma / point is used as the decimal separator.
Manufacturer’s Declaration per sub-clause 4.2.5 of IECEE 02:
The application for obtaining a CB Test Certificate
includes more than one factory location and a
declaration from the Manufacturer stating that the
sample(s) submitted for evaluation is (are)
representative of the products from each factory has
been provided ............................................................... :
Yes
Not applicable
When differences exist; they shall be identified in the General product information section.
Name and address of factory (ies) .......................... : See IEC 60601-1 Test Report
General product information and other remarks:
See IEC 60601-1 Test Report
The following usability file documents were reviewed as an element of this evaluation:
- Usability Validation Plan (Doc. No. A-TCF-10-106, Rev.0)
- Usability Validation Report (Doc. No. A-TCF-10-107, Rev.0)
- Usability Engineering Report (Doc. No. A-TCF-10-108, Rev.0)
- Usability Formative Evaluation Plan (Doc. No. A-UFEP-BLU, Rev.0)
- Usability Formative Evaluation Report (Doc. No. A-UFER-BLU, Rev.0)
- Usability Summative Evaluation Plan (Doc. No. A-USEP-BLU, Rev.0)
- Usability Summative Evaluation Report (Doc. No. A-USER-BLU, Rev.0)

Page 6 of 15 Report No. ACTS-2024-SM-241
Annex A – IEC 60601-1-6 Test Report
Page 6 of 15 Report No. ACTS-2024-SM-241_Annex A
IEC 60601-1-6
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
4 GENERAL REQUIREMENTS -
4.2 USABILITY ENGINEERING PROCESS complies
with IEC 62366-1 including amended definitions.
Excludes production and post-production
monitoring, and maintenance of the USABILITY
ENGINEERING PROCESS
See attached IEC 62366-1
ANNEX I
P
Inspection of the USABILITY ENGINEERING FILE verified
that the MANUFACTURER demonstrated compliance
with IEC 62366-1:2015+A1:2020.
P
5 ME EQUIPMENT ACCOMPANYING DOCUMENTS -
The instructions for use shall contain a summary of
the USE SPECIFICATION as specified in IEC 62366-
1:2015, AMD1:2020, Clause 5.1
Refer to User Manual P
The same information is also included in the
technical description, if this is provided as a
separate document from instructions for use
Not separated from instruction
for use
N/A

Page 7 of 15 Report No. ACTS-2024-SM-241
Annex A – IEC 60601-1-6 Test Report
Page 7 of 15 Report No. ACTS-2024-SM-241_Annex A
ANNEX I - IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
4 PRINCIPLES -
4.1.1 The MANUFACTURER shall establish, document,
implement and maintain a USABILITY
ENGINEERING PROCESS, as defined in Clause 5,
to provide SAFETY for the PATIENT, USER and
others. The PROCESS shall address USER
interactions with the MEDICAL DEVICE according
to the ACCOMPANYING DOCUMENTATION
Had established, documented
and maintains for Usability
Engineering process
P
USABILITY ENGINEERING activities for a
MEDICAL DEVICE shall be planned, carried out,
and documented by personnel competent on the
basis of appropriate education, training, skills or
experience.
P
Where a documented product realization PROCESS
exists, such as that described in Clause 7
of ISO 13485:2016, it shall incorporate the
appropriate parts of or reference the USABILITY
ENGINEERING PROCESS .
P
Compliance with this subclause to exist when the
requirements of this International Standard have
been fulfilled.
P
4.1.2 To reduce use-related RISK, the MANUFACTURER
shall use one or more of the following options, in
the priority listed (as required by ISO 14971:2019,
7.1):
Refer to Usability Engineering
Report (Doc. No. A-TCF-10-
108, Rev.0)
P
a) inherently safe design and manufacture; See above P
b) protective measures in the MEDICAL DEVICE
itself or in the manufacturing PROCESS; and
See above P
c) information for SAFETY and, where appropriate,
training to USERS.
See above P
4.1.3 When, in accordance with the priorities of 4.1.2,
information for SAFETY is used as a RISK
CONTROL measure, the MANUFACTURER shall subject
this information to the USABILITY ENGINEERING
PROCESS
Refer to Usability Engineering
Report (Doc. No. A-TCF-10-
108, Rev.0)
P
4.2 The results of the USABILITY ENGINEERING PROCESS
are stored in the USABILITY ENGINEERING FILE ............ :
Refer to Usability Validation
Plan (Doc. No. A-TCF-10-106,
Rev.0),
Usability Validation Report
(Doc. No. A-TCF-10-107,
Rev.0),
Usability Engineering Report
(Doc. No. A-TCF-10-108,
Rev.0)
P
4.3 The level of effort and the choice of methods and
tools used to perform the USABILITY ENGINEERING
PROCESS vary based on:
Refer to Usability Engineering
Report (Doc. No. A-TCF-10-
108, Rev.0)
P
a) the size and COMPLEXITY of the USER INTERFACE See above P

Page 8 of 15 Report No. ACTS-2024-SM-241
Annex A – IEC 60601-1-6 Test Report
Page 8 of 15 Report No. ACTS-2024-SM-241_Annex A
ANNEX I - IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
b) the SEVERITY of the HARM associated with the use
of the MEDICAL DEVICE
See above P
c) the extent or complexity of the USE SPECIFICATION See above P
d) the presence of USER INTERFACE OF UNKNOWN
PROVENANCE
See above P
e) the extent of the modification to an existing
MEDICAL DEVICE USER INTERFACE that had been
subjected to the USABILITY ENGINEERING PROCESS
See above P
5 USABILITY ENGINEERING PROCESS -
5.1 The MANUFACTURER shall prepare a USE
SPECIFCATION . The USE SPECIFICATION shall include
the following…………………………………………….……….:
Refer to Usability Engineering
Report (Doc. No. A-TCF-10-
108, Rev.0)
P
– intended medical indication See above P
– intended PATIENT population See above P
– intended part of the body or type of tissue applied
to or interacted with
See above P
– intended USER PROFILE See above P
– intended USE ENVIRONMENT See above P
– operating principle See above P
5.2 The MANUFACTURER shall identify USER INTERFACE
characteristics that could be related to SAFETY as
part of a RISK ANALYSIS performed according to ISO
14971:2019, Clause 5.3
Document Reference No. in
USABILITY ENGINEERING FILE :
Usability Engineering Report
(Doc. No. A-TCF-10-108,
Rev.0)
P
5.3 As part of this RISK ANALYSIS , the MANUFACTURER
shall identify known or foreseeable HAZARDS and
HAZARDOUS SITUATIONS which could affect PATIENTS,
USERS or others, related to the use of the MEDICAL
DEVICE.
See Appended Table 5.3 P
5.4 The RISK ANALYSIS includes a description of all the
reasonably foreseeable HAZARD-RELATED USE
SCENARIOS associated with the identified HAZARD
and HAZARDOUS SITUATIONS.
Document Reference No. in
USABILITY ENGINEERING FILE :
Usability Engineering Report
(Doc. No. A-TCF-10-108,
Rev.0)
P
The description of each identified HAZARD-RELATED
USE SCENARIO includes all TASKS and their
sequences
P
The SEVERITY of the possible resulting associated
HARM was determined
P
5.5 The MANUFACTURER shall select the HAZARD-
RELATED USE SENARIOS to be included in a
SUMMATIVE EVALUATION as part of the USABILITY FILE .
This SUMMATIVE EVALUATION shall include:
Document Reference No. in
USABILITY ENGINEERING FILE :
Usability Engineering Report
(Doc. No. A-TCF-10-108,
Rev.0)
P

Page 9 of 15 Report No. ACTS-2024-SM-241
Annex A – IEC 60601-1-6 Test Report
Page 9 of 15 Report No. ACTS-2024-SM-241_Annex A
ANNEX I - IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
- all HAZARD-RELATED USE SCENARIOS; See above P
- a subset of the HAZARD-RELATED USE SCENARIOS
based on the SEVERITY of the potential HARM that
could be caused by USE ERROR (e.g. for which
medical intervention would be needed); or
See above P
- a subset of the HAZARD-RELATED USE SCENARIOS
based on the SEVERITY of the potential HARM and
based on other circumstances specific to the
MEDICAL DEVICE and the MANUFACTURER
See above P
A summary of any selection scheme, the rationale
for its use and the results of applying it shall be
stored in the USABILITY ENGINEERING FILE
Document Reference No. in
USABILITY ENGINEERING FILE :
Usability Engineering Report
(Doc. No. A-TCF-10-108,
Rev.0)
P
5.6 The MANUFACTURER shall establish and maintain a
USER INTERFACE SPECIFICATION
See Appended Table 5.6 P
5.7 The MANUFACTURER shall establish and maintain a
USER INTERFACE EVALUATION plan for the USER
INTERFACE
See Appended Table 5.7 P
5.8 The MANUFACTURER shall design and implement the
USER INTERFACE, including the ACCOMPANYING
DOCUMENTATION if needed, and training capability, if
needed, as described in the USER INTERFACE
SPECIFICATION .......................................................................:
Document References in
USABILITY ENGINEERING FILE ,
including any FORMATVE
EVALUATION or required
training strategy
P
Where new USE ERRORS, HAZARDS, HAZARDOUS
SITUATIONS or HAZARD-RELATED USE SCENARIOS are
discovered during this step the MANUFACTURER shall
repeat the steps of Clause 5 as appropriate
Will be repeated, when the
new related situations are
discovered during this step.
P
If training on the specific MEDICAL DEVICE is required
for the safe us of the MEDICAL DEVICE by the
intended USER , the MANUFACTURER shall design and
implement a training capability for the EXPECTED
SERVICE LIFE of the MEDICAL DEVICE by doing at least
one of the following:
P
- provide the materials necessary for training; P
- ensure the materials necessary for training are
available;
P
- make the training available; or P
- make training available to the RESPONSIBLE
ORGANIZATION that enables it to train its USERS
P
5.9 The MANUFACTURER shall perform a SUMMATIVE
EVALUATION of each HAZARD-RELATED USE SCENARIO
selected in Clause 5.5
Document Reference No. in
USABILITY ENGINEERING FILE :
Usability Validation Plan (Doc.
No. A-TCF-10-106, Rev.0),
Usability Validation Report
(Doc. No. A-TCF-10-107,
Rev.0)
P

Page 10 of 15 Report No. ACTS-2024-SM-241
Annex A – IEC 60601-1-6 Test Report
Page 10 of 15 Report No. ACTS-2024-SM-241_Annex A
ANNEX I - IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
All USE ERRORS and use difficulties that occurred
shall be identified
P
Where USE ERROR or use difficulty can lead to a
HAZARDOUS SITUATION the root causes should be
determined
P
If new USE ERRORS, HAZARDS, HAZARDOUS SITUATIONS
or HAZARD-RELATED USE SCENARIOS are discovered
during this data analysis:
If new use errors, hazards,
hazardous situation or hazard-
related use scenarios are
discovered during this data
analysis, it will be analysed in
accordance with the
procedure below
-
- if yes, then the MANUFACTURER shall repeat the
activities of Clause 5 as appropriate;
See above P
- if not, then the MANUFACTURER determine whether
further improvement of the USER INTERFACE design
as it relates to SAFETY is necessary and practicable
See above P
1) If yes, then the MANUFACTURER shall re-
enter the USABILITY ENGINEERING PROCESS at
Clause 5.6
See above P
2) If not then the MANUFACTURER shall: See above P
i) Document why improvement is not
necessary or not practicable;
See above P
ii) Identify the data from the USABILITY
ENGINEERING PROCESS needed to determine
the RESIDUAL RISK related to use; and
See above P
iii) Evaluate the RESIDUAL RISK according to
ISO 14971:2019, Clause 7.3
See above P
5.10 USER INTERFACE OF UNKNOWN PROVENANCE (UOUP)
was evaluated according to Annex C rather than the
requirements of 5.1 through 5.9.
No user interface of unknown
provenance
N/A
Annex C Evaluation of a USER INTERFACE OF UNKNOWN PROVENANCE ( UOUP) -
C.2.1 The MANUFACTURER shall establish a USE
SPECIFICATION as required in 5.1.
No User interface of unknown
provenance (UOUP)
N/A
C.2.2 The MANUFACTURER of a device with UOUP shall
review POST-PRODUCTION information including
complaints and field reports for incidents and near
incidents. All identified cases of USE ERROR shall be
stored in the USABILITY ENGINEERING FILE and
addressed in C.2.3 and C.2.4
No User interface of unknown
provenance (UOUP)
N/A
C.2.3 The MANUFACTURER shall review the RISK ANALYSIS
of the MEDICAL DEVICE with UOUP and ensure that all
HAZARDS and HAZARDOUS SITUATIONS associated
with USABILITY have been identified and
documented
No User interface of unknown
provenance (UOUP)
N/A

Page 11 of 15 Report No. ACTS-2024-SM-241
Annex A – IEC 60601-1-6 Test Report
Page 11 of 15 Report No. ACTS-2024-SM-241_Annex A

ANNEX I - IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
C.2.4 The MANUFACTURER shall verify and document that
adequate RISK CONTROL measures have been
implemented for all identified HAZARDS and
HAZARDOUS SITUATIONS identified in C.2.3 and that
all RISKS are reduced to an acceptable level as
indicated by the RISK ASSESSMENT
No User interface of unknown
provenance (UOUP)
N/A
C.2.5 Based on any new information identified in
performing steps C.2.3 and C.2.4 the
MANUFACTURER re-evaluated the overall RESIDUAL
RISK according to ISO 14971:2019, Clause 7.3 and
documented the results in either the USABILITY
ENGINEERING FILE or RISK MANAGEMENT FILE
No User interface of unknown
provenance (UOUP)
N/A

Page 12 of 15 Report No. ACTS-2024-SM-241
Annex A – IEC 60601-1-6 Test Report
Page 12 of 15 Report No. ACTS-2024-SM-241_Annex A
ANNEX I - IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
Table 5.3 USABILITY ENGINEERING FILE RESULTS TABLE: RISK ANALYSIS P
Document Ref. in USABILITY
ENGINEERING FILE
Result - Remarks Verdict
An identification of known or
foreseeable HAZARDS and
HAZARDOUS SITUATIONS which
could affect PATIENTS, USERS
or others, related to the use of
the MEDICAL DEVICE. was
performed according to ISO
14971:2019, Clause 5.4
Usability Engineering Report
(Doc. No. A-TCF-10-108,
Rev.0)
5.2.2 Identification of
characteristics related to the
safety and potential use errors
P
During the identification of HAZARDS and HAZARDOUS SITUATIONS , the following was considered: —
– USE SPECIFICATION, including
USER PROFILE(S) (See 5.1)
Usability Engineering Report
(Doc. No. A-TCF-10-108,
Rev.0)
5.1 Prepare Use Specification P
– information on HAZARDS and
HAZARDOUS SITUATIONS
known for existing USER
INTERFACES of MEDICAL
DEVICES of a similar type, if
available; and
- No such information from
similar device
N/A
– identified USE ERRORS (see
5.2).
Usability Engineering Report
(Doc. No. A-TCF-10-108,
Rev.0)
5.3 Identify known or
foreseeable hazards and
hazardous situations
P

Page 13 of 15 Report No. ACTS-2024-SM-241
Annex A – IEC 60601-1-6 Test Report
Page 13 of 15 Report No. ACTS-2024-SM-241_Annex A
ANNEX I - IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
Table 5.6 USABILITY ENGINEERING FILE RESULTS TABLE: U SER INTERFACE SPECIFICATION P
Document Ref. in USABILITY
ENGINEERING FILE
Result - Remarks Verdict
USER INTERFACE SPECIFICATION Usability Engineering Report
(Doc. No. A-TCF-10-108,
Rev.0)
5.6 User Interface
Specification
P
The USER INTERFACE SPECIFICATION shall consider: —
– the USE SPECIFICATION (See
5.1)
Usability Engineering Report
(Doc. No. A-TCF-10-108,
Rev.0)
5.1 Prepare Use Specification P
– the known or foreseeable
USE ERRORS associated with
the medical device (See 5.2);
and
Usability Engineering Report
(Doc. No. A-TCF-10-108,
Rev.0)
5.3 Identify known or
foreseeable hazards and
hazardous situations
P
– the HAZARD-RELATED USE
SCENARIOS (See 5.4)
Usability Engineering Report
(Doc. No. A-TCF-10-108,
Rev.0)
5.3 Identify known or
foreseeable hazards and
hazardous situations
P
Inputs to the USER INTERFACE SPECIFICATION shall include the following: —
– testable technical
requirements relevant to the
USER INTERFACE , including the
requirements for those parts
of the USER INTERFACE
associated with the selected
RISK CONTROL measures;
Usability Engineering Report
(Doc. No. A-TCF-10-108,
Rev.0)
5.6.3 Testable technical
requirements relevant to the
user interface
P
– an indication as to whether
ACCOMPANYING
DOCUMENTATION is required;
and
Usability Engineering Report
(Doc. No. A-TCF-10-108,
Rev.0)
Included into each
requirement
P
– an indication as to whether
MEDICAL DEVICE specific
training is required
Usability Engineering Report
(Doc. No. A-TCF-10-108,
Rev.0)
Included into each
requirement
P

Page 14 of 15 Report No. ACTS-2024-SM-241
Annex A – IEC 60601-1-6 Test Report
Page 14 of 15 Report No. ACTS-2024-SM-241_Annex A
ANNEX I - IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
Table 5.7 USABILITY ENGINEERING FILE RESULTS TABLE: USER INTERFACE EVALUATION plan P
Document Ref. in USABILITY
ENGINEERING FILE
Result - Remarks Verdict
The manufacturer shall
establish and maintain a USER
INTERFACE EVALUATION plan for
the USER INTERFACE
Usability Engineering Report
(Doc. No. A-TCF-10-108,
Rev.0)
5.7 User Interface evaluation
plan
P
The USER INTERFACE EVALUATION plan shall document: —
a) the objective and identify
the method of any planned
FORMATIVE EVALUATIONS and
SUMMATIVE EVALUATIONS
Usability Engineering Report
(Doc. No. A-TCF-10-108,
Rev.0)
5.7 User Interface evaluation
plan
P
b) if USABILITY TESTS are
employed,
– document which USER
GROUPS are intended to be
included in the test;
Usability Engineering Report
(Doc. No. A-TCF-10-108,
Rev.0)
5.7 User Interface evaluation
plan
P
– document the test
environment and other
conditions of use, based on
the USE SPECIFICATION ;
Usability Engineering Report
(Doc. No. A-TCF-10-108,
Rev.0)
5.7 User Interface evaluation
plan
P
– specify whether
ACCOMPANYING
DOCUMENTATION is provided
during the test; and
Usability Engineering Report
(Doc. No. A-TCF-10-108,
Rev.0)
5.7 User Interface evaluation
plan
P
– specify whether MEDICAL
DEVICE -specific training is
provided prior to the test and
the minimum elapsed time
between the training and the
beginning of the test.
Usability Engineering Report
(Doc. No. A-TCF-10-108,
Rev.0)
5.7 User Interface evaluation
plan
P
The USER INTERFACE evaluation plan for FORMATIVE EVALUATION shall address: —
a) the evaluation methods
being used;
Usability Formative Evaluation
Plan (Doc. No. A-UFEP-BLU,
Rev.0)
2.1 Test Method P
b) which part of the USER
INTERFACE is being evaluated;
and
Usability Formative Evaluation
Plan (Doc. No. A-UFEP-BLU,
Rev.0)
2.2 Test Criteria P
c) when in the USABILITY
ENGINEERING PROCESS to
perform each of the USER
INTERFACE EVALUATIONS .
Usability Formative Evaluation
Plan (Doc. No. A-UFEP-BLU,
Rev.0)
6. Data Collection Method P
For each selected HAZARD- RELATED USE SCENARIO (see 5.5), the USER INTERFACE EVALUATION
plan for SUMMATIVE EVALUATION shall specify: —

Page 15 of 15 Report No. ACTS-2024-SM-241
Annex A – IEC 60601-1-6 Test Report
Page 15 of 15 Report No. ACTS-2024-SM-241_Annex A
ANNEX I - IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
a) the evaluation method
being used and a rationale
that the method produces
OBJECTIVE EVIDENCE ;
Usability Summative
Evaluation Plan (Doc. No. A-
USEP-BLU, Rev.0)
11. Data Analysis Method P
b) which part of the USER
INTERFACE is being evaluated;
Usability Summative
Evaluation Plan (Doc. No. A-
USEP-BLU, Rev.0)
10. Data Collection Method P
c) where applicable, the
criteria for determining
whether the information for
SAFETY is perceivable,
understandable and supports
CORRECT USE of the MEDICAL
DEVICE (4.1.3);
Usability Summative
Evaluation Plan (Doc. No. A-
USEP-BLU, Rev.0)
11. Data Analysis Method P
d) the availability of the
ACCOMPANYING
DOCUMENTATION and provision
of training during the
SUMMATIVE EVALUATION ; and
Usability Summative
Evaluation Plan (Doc. No. A-
USEP-BLU, Rev.0)
5. Preparations for Test P
e) for a USABILITY TEST ,
– how the characteristics of
the test participants are
representative of the intended
USER PROFILES ;
Usability Summative
Evaluation Plan (Doc. No. A-
USEP-BLU, Rev.0)
7. Participant P
– justifying how the test
participants are grouped into
distinct USER GROUPS for the
purpose of determining the
number of test participants;
Usability Summative
Evaluation Plan (Doc. No. A-
USEP-BLU, Rev.0)
7. Participant P
– the test environment and
conditions of use and a
rationale for how they are
adequately representative of
the intended USE
ENVIRONMENT ;
Usability Summative
Evaluation Plan (Doc. No. A-
USEP-BLU, Rev.0)
6. Test environment P
– the definition of CORRECT
USE for each HAZARD- RELATED
USE SCENARIO ; and
Usability Summative
Evaluation Plan (Doc. No. A-
USEP-BLU, Rev.0)
9. Usage scenarios related to
risk factors
P
– the method of collecting
data during the USABILITY TEST
for the subsequent analysis of
observed USE ERRORS and use
difficulties.
Usability Summative
Evaluation Plan (Doc. No. A-
USEP-BLU, Rev.0)
10. Data Collection Method P

Page 1 of 18 Report No. ACTS-2024-SM-241
Attachment 1 - Photographs
< External view 1 for G1717CW >
< External view 2 for G1717CW >

Page 2 of 18 Report No. ACTS-2024-SM-241
Attachment 1 - Photographs
< External view 3 for G1717CW >
< Internal view 1 for G1717CW >

Page 3 of 18 Report No. ACTS-2024-SM-241
Attachment 1 - Photographs
< Internal view 2 for G1717CW >
< PCB view 1 for G1717CW >

Page 4 of 18 Report No. ACTS-2024-SM-241
Attachment 1 - Photographs
< PCB view 2 for G1717CW >
< PCB view 3 for G1717CW >

Page 5 of 18 Report No. ACTS-2024-SM-241
Attachment 1 - Photographs
< PCB view 4 for G1717CW >
< PCB view 5 for G1717CW >

Page 6 of 18 Report No. ACTS-2024-SM-241
Attachment 1 - Photographs
< PCB view 6 for G1717CW >
< PCB view 7 for G1717CW >

Page 7 of 18 Report No. ACTS-2024-SM-241
Attachment 1 - Photographs
< PCB view 8 for G1717CW >
< PCB view 9 for G1717CW >

Page 8 of 18 Report No. ACTS-2024-SM-241
Attachment 1 - Photographs
< PCB view 10 for G1717CW >
< PCB view 11 for G1717CW >

Page 9 of 18 Report No. ACTS-2024-SM-241
Attachment 1 - Photographs
< PCB view 12 for G1717CW >
< External view 1 for G1417CW >

Page 10 of 18 Report No. ACTS-2024-SM-241
Attachment 1 - Photographs
< External view 2 for G1417CW >
< Internal view 1 for G1417CW >

Page 11 of 18 Report No. ACTS-2024-SM-241
Attachment 1 - Photographs
< Internal view 2 for G1417CW >
< PCB view 1 for G1417CW >

Page 12 of 18 Report No. ACTS-2024-SM-241
Attachment 1 - Photographs
< PCB view 2 for G1417CW >
< PCB view 3 for G1417CW >

Page 13 of 18 Report No. ACTS-2024-SM-241
Attachment 1 - Photographs
< PCB view 4 for G1417CW >
< PCB view 5 for G1417CW >

Page 14 of 18 Report No. ACTS-2024-SM-241
Attachment 1 - Photographs
< PCB view 6 for G1417CW >
< PCB view 7 for G1417CW >

Page 15 of 18 Report No. ACTS-2024-SM-241
Attachment 1 - Photographs
< PCB view 8 for G1417CW >
< PCB view 9 for G1417CW >

Page 16 of 18 Report No. ACTS-2024-SM-241
Attachment 1 - Photographs
< PCB view 10 for G1417CW >
< PCB view 11 for G1417CW >

Page 17 of 18 Report No. ACTS-2024-SM-241
Attachment 1 - Photographs
< PCB view 12 for G1417CW >
< Gender cable >

Page 18 of 18 Report No. ACTS-2024-SM-241
Attachment 1 - Photographs
< AC/DC Adaptor >
< Battery pack >

Page 1 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 2 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 3 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 4 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 5 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 6 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 7 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 8 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 9 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 10 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 11 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 12 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 13 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 14 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 15 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 16 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 17 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 18 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 19 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 20 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 21 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 22 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 23 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 24 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 25 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 26 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 27 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 28 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 29 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 30 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 31 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 32 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 33 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 34 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 35 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 36 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 37 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 38 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 39 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 40 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 41 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 42 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 43 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 44 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 45 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 46 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 47 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 48 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 49 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 50 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 51 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 52 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 53 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 54 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 55 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 56 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 57 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 58 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 59 of 59 Report No. ACTS-2024-SM-241
Attachment 2 - Schematics

Page 1 of 1 Report No. ACTS-2024-SM-241
Attachment 3 - Dimension diagram

Page 1 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 2 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 3 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 4 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 5 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 6 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 7 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 8 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 9 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 10 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 11 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 12 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 13 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 14 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 15 of 75 Report No. ACTS-2024-SM-241

Attachment 4 - PCB pattern diagram

Page 16 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 17 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 18 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 19 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 20 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 21 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 22 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 23 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 24 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 25 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 26 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 27 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 28 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 29 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 30 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 31 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 32 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 33 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 34 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 35 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 36 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 37 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 38 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 39 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 40 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 41 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 42 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 43 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 44 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 45 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 46 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 47 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 48 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 49 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 50 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 51 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram
sd

Page 52 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 53 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 54 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 55 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 56 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 57 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 58 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 59 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 60 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 61 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 62 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 63 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 64 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 65 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 66 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 67 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 68 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 69 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 70 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 71 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 72 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 73 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 74 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 75 of 75 Report No. ACTS-2024-SM-241
Attachment 4 - PCB pattern diagram

Page 1 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 2 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 3 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 4 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 5 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 6 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 7 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 8 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 9 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 10 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 11 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 12 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 13 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 14 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 15 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 16 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 17 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 18 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 19 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 20 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 21 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 22 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 23 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 24 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 25 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 26 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 27 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 28 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 29 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 30 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 31 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 32 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 33 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 34 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 35 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 36 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 37 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 38 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 39 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 40 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 41 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 42 of 42 Report No. ACTS-2024-SM-241
Attachment 5 - User Manual

Page 1 of 1 Report No. ACTS-2024-SM-241
Attachment 6 – National Differences for Korea (Informative)
IEC60601_1S ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
ATTACHMENT TO TEST REPORT
IEC 60601-1
Republic of Korea NATIONAL DIFFERENCES
(Medical electrical equipment－Part 1：General requirements for basic safety and essential performance)
Differences according to ............... : Notification of MFDS No. 2020-12, Annex 1
Attachment Form No...................... : KR_ND_ IEC60601_1S
Attachment Originator ................... : KTR
Master Attachment ......................... : 2020-12-17
Copyright © 2020 IEC System for Conformity Testing and Certification of Electrical Equipment
(IECEE), Geneva, Switzerland. All rights reserved.
Special national conditions (if any) —
Voltage National supply voltages are 110, 220 V and 380
V.
Certified AC/DC Adaptor:
Input: 100-240 V a.c.
Output: 15 V d.c.
P
Frequency Only appliances having supply frequency of 60 Hz
or a frequency range including 60 Hz are
accepted.
50-60 Hz (AC/DC Adaptor) P
Instruction Instruction manuals and appliance markings
related safety, including nameplate shall be in
Korean or graphical symbols in accordance with
IEC Publication 417.
Korean is to be used when
the equipment is supplied to
Korea.
P
Plug Plugs for connection of the equipment to the
supply mains shall comply with the Korean
Standard (KSC 8305 and 8300)
See appended Table 8.10 P

Page 1 of 24 Report No. ACTS-2024-SM-241
Attachment 7 – IEC 60529 Test report

Page 2 of 24 Report No. ACTS-2024-SM-241
Attachment 7 – IEC 60529 Test report

Page 3 of 24 Report No. ACTS-2024-SM-241
Attachment 7 – IEC 60529 Test report

Page 4 of 24 Report No. ACTS-2024-SM-241
Attachment 7 – IEC 60529 Test report

Page 5 of 24 Report No. ACTS-2024-SM-241
Attachment 7 – IEC 60529 Test report

Page 6 of 24 Report No. ACTS-2024-SM-241
Attachment 7 – IEC 60529 Test report

Page 7 of 24 Report No. ACTS-2024-SM-241
Attachment 7 – IEC 60529 Test report

Page 8 of 24 Report No. ACTS-2024-SM-241
Attachment 7 – IEC 60529 Test report

Page 9 of 24 Report No. ACTS-2024-SM-241
Attachment 7 – IEC 60529 Test report

Page 10 of 24 Report No. ACTS-2024-SM-241
Attachment 7 – IEC 60529 Test report

Page 11 of 24 Report No. ACTS-2024-SM-241
Attachment 7 – IEC 60529 Test report

Page 12 of 24 Report No. ACTS-2024-SM-241
Attachment 7 – IEC 60529 Test report

Page 13 of 24 Report No. ACTS-2024-SM-241
Attachment 7 – IEC 60529 Test report

Page 14 of 24 Report No. ACTS-2024-SM-241
Attachment 7 – IEC 60529 Test report

Page 15 of 24 Report No. ACTS-2024-SM-241
Attachment 7 – IEC 60529 Test report

Page 16 of 24 Report No. ACTS-2024-SM-241
Attachment 7 – IEC 60529 Test report

Page 17 of 24 Report No. ACTS-2024-SM-241
Attachment 7 – IEC 60529 Test report

Page 18 of 24 Report No. ACTS-2024-SM-241
Attachment 7 – IEC 60529 Test report

Page 19 of 24 Report No. ACTS-2024-SM-241
Attachment 7 – IEC 60529 Test report

Page 20 of 24 Report No. ACTS-2024-SM-241
Attachment 7 – IEC 60529 Test report

Page 21 of 24 Report No. ACTS-2024-SM-241
Attachment 7 – IEC 60529 Test report

Page 22 of 24 Report No. ACTS-2024-SM-241
Attachment 7 – IEC 60529 Test report

Page 23 of 24 Report No. ACTS-2024-SM-241
Attachment 7 – IEC 60529 Test report

Page 24 of 24 Report No. ACTS-2024-SM-241
Attachment 7 – IEC 60529 Test report
