queueId: ingest-1781569954391-lco
sourcePath: raw/sources/RA/06_인허가 조사 및 보고자료/241010 - DK 인허가 자료 리스트업/2. Console 신청 자료/붙임1. 소프트웨어 의료기기(SaMD) 사용적합성 허가·심사 가이드라인(안).pdf
combinedPath: raw/sources/_preprocessed/RA/_combined/66e34017640e/붙임1. 소프트웨어 의료기기(SaMD) 사용적합성 허가·심사 가이드라인(안)__66e34017640e_combined.txt
canonicalGroupId: 9e722ea8420f
productSignal: Unclassified
authoritySignal: MFDS/domestic
pilotRank: 1074

SOURCE_TEXT
소프트웨어 의료기기(SaMD)
사용적합성 허가·심사 가이드라인
(민원인 안내서)
2022. 12.
의 료 기 기 심 사 부

지침서·안내서 제·개정 점검표
명칭 소프트웨어 의료기기(SaMD) 사용적합성 허가·심사 가이드라인(민원인 안내서)
아래에 해당하는 사항에 체크하여 주시기 바랍니다.
등록대상
여부
□ 이미 등록된 지침서ㆍ안내서 중 동일ㆍ유사한 내용의
지침서ㆍ안내서가 있습니까?
□ 예
■ 아니오
☞ 상기 질문에 ‘예’라고 답하신 경우 기존의 지침서ㆍ안내서의 개정을 우선적
으로 고려하시기 바랍니다. 그럼에도 불구하고 동 지침서ㆍ안내서의 제정이
필요한 경우 그 사유를 아래에 기재해 주시기 바랍니다.
(사유 : )
□ 법령(법ㆍ시행령ㆍ시행규칙) 또는 행정규칙(고시ㆍ훈령ㆍ예
규)의 내용을 단순 편집 또는 나열한 것입니까?
□ 예
■ 아니오
□ 단순한 사실을 대외적으로 알리는 공고의 내용입니까? □ 예
■ 아니오
□ 1년 이내 한시적 적용 또는 일회성 지시ㆍ명령에 해당하는
내용입니까?
□ 예
■ 아니오
□ 외국 규정을 번역하거나 설명하는 내용입니까? □ 예
■ 아니오
□ 신규 직원 교육을 위해 법령 또는 행정규칙을 알기 쉽게
정리한 자료입니까?
□ 예
■ 아니오
☞ 상기 사항 중 어느 하나라도 ‘예’에 해당되는 경우에 지침서ㆍ안내서 등록 대상이 아닙니다.
지침서ㆍ안내서 제ㆍ개정 절차를 적용하실 필요는 없습니다.
지침서ㆍ안내서
구분
□ 내부적으로 행정사무의 통일을 기하기 위하여 반복적으로 행정
사무의 세부기준이나 절차를 제시하는 것입니까? (공무원용)
□ 예(☞지침서)
■ 아니오
□ 대내외적으로 법령 또는 고시ㆍ훈령ㆍ예규 등을 알기 쉽게
풀어서 설명하거나 특정한 사안에 대하여 식품의약품안전처의
입장을 기술하는 것입니까? (민원인용)
■ 예(☞안내서)
□ 아니오
기타 확인
사항
□ 상위 법령을 일탈하여 새로운 규제를 신설ㆍ강화하거나
민원인을 구속하는 내용이 있습니까?
□ 예
■ 아니오
☞ 상기 질문에 ‘예’라고 답하신 경우 상위법령 일탈 내용을 삭제하시고 지침서ㆍ
안내서 제ㆍ개정 절차를 진행하시기 바랍니다.
상기 사항에 대하여 확인하였음.
2022 년 12 월 일
담당자 배 영 우
확 인(부서장) 강 영 규

개정 이력서
소프트웨어 의료기기 사용적합성 허가․심사
가이드라인(민원인 안내서)
제․개정번호 승인일자 주요 내용
2022. 12. 소프트웨어 의료기기(SaMD) 사용적합성
허가·심사 가이드라인 제정

이 안내서는 소프트웨어 의료기기(SaMD) 사용적합성 허가·심사 시의
적용범위 및 판단기준 등에 대해 알기 쉽게 설명하거나 식품의약품안전처의
입장을 기술한 것입니다.
본 안내서는 대외적으로 법적 효력을 가지는 것이 아니므로 본문의 기술
방식(‘∼하여야 한다’ 등)에도 불구하고 참고로만 활용하시기 바랍니다. 또한,
본 안내서는 ‘22년 12월 현재의 과학적ㆍ기술적 사실 및 유효한 법규를 토대로
작성되었으므로 이후 최신 개정 법규 내용 및 구체적인 사실관계 등에 따라 달리
적용될 수 있음을 알려드립니다.
※ “민원인 안내서”란 민원인들의 이해를 돕기 위하여 법령 또는 행정규칙을 알기
쉽게 설명하거나 특정 민원업무에 대한 행정기관의 대외적인 입장을 기술하는 것
(식품의약품안전처 지침서등의 관리에 관한 규정 제2조)
※ 본 안내서에 대한 의견이나 문의사항이 있을 경우 의료기기심사부 디지털헬스
규제지원과에 문의하시기 바랍니다.
전화번호: 043-719-3944
팩스번호: 043-719-3940

목 차
Ⅰ. 일반사항 ···························································· 1
1. 배경 및 목적 ········································································ 1
2. 적용 범위 ·············································································· 3
3. 용어의 정의 ·········································································· 4
Ⅱ. 허가(인증)신청서 작성 요령 및 예제 ········· 5
Ⅲ. 사용적합성 요약서 작성 요령 및 예제 ···· 12
Ⅳ. SaMD 사용적합성 관련 위해정보 수집방법(예) ·· 56
Ⅴ. 참고문헌 ·························································· 63

- 1 -
Ⅰ 일반사항
1. 배경 및 목적
정보통신·바이오·나노(IT·BT·NT) 융합기술 등의 기반 기술개발이 가속화
됨에 따라 환자·의사의 역할을 대체하거나 보조하는 의료기기에 대한
수요 또한 증가하고 있다. 따라서, 의료기기 위험관리프로세스에서 의료
기기 자체 고장(device failure)1)으로 발생할 수 있는 위해요인뿐만 아니라
의료기기 사용으로 인한 위해요인2)까지도 함께 고려해야 한다. 의료
기기 사용으로 인한 위해요인은 의료기기의 사용 환경, 사용자 및 사용자
인터페이스에 따라 달라질 수 있다.
[그림1] 사용적합성 개념
1) 의료기기의 기능을 중지시키는 기계적, 전기적, 생화학적 또는 기타 시스템 관련 문제
2) 사용자-의료기기 상호작용 간 의도하지 않은 결과를 초래하는 위해요인

- 2 -
사용적합성은 의료현장 등에서 사용 오류에 의한 의료사고가 증가
하면서 의료기기 안전관리에 도입된 개념이다. 국내에는 의료기기의
전기·기계적 안전에 관한 공통기준규격 개정(2014년)을 통해 전기를 사용
하는 의료기기에만 적용되었다.
소프트웨어 의료기기(Software as a Medical Device, SaMD)는 ‘사용자-
의료기기’간 상호작용이 주로 가상공간에서 이루어져, 의료기기 사용으로
인한 위해요인 혹은 위해상황을 의료기기 관리자뿐만 아니라 사용자도
직관적으로 인지하기 어렵다. 따라서, 소프트웨어 의료기기는 더욱이
사용적합성을 적용한 위험관리를 통해 사용자의 안전을 확보해야 한다.
본 가이드라인은 허가(인증) 심사기준의 국제조화를 위해 국제표준
(IEC 62366-1:2015)을 적용하여 개발하였다. 다만, 해당 국제표준에 따른
사용적합성 엔지니어링 프로세스 개발에 중점을 두지 않았으며, 허가
(인증) 시 해당 프로세스를 통해 산출된 사용적합성 엔지니어링 파일을
활용해 ‘허가(인증)신청서’ 및 ‘첨부자료(사용적합성 요약서)’를 작성·심사
하기 위한 기준을 제공하는 데 목적이 있다.

- 3 -
2. 적용 범위
본 가이드라인은 의료기기 품목 및 품목별 등급에 관한 규정
[별표] 의료기기 품목 및 품목별 등급 중 대분류 (E) 소프트웨어
Software as a Medical Device에 적용한다. 대분류 (E) 외 다른 품목에도
적용할 수 있으나, 다른 품목의 특성을 고려하여 개발되지 않았다.
또한, ‘기원이 확인되지 않은 사용자 인터페이스(User interface Of
Unknown Provenance, UOUP)’에 대한 요약서, 요약서 기재 방식 및 예시를
제공하고 있지 않지만, UOUP 변경 시 KS P IEC 62366-1:2020 혹은
IEC 62366-1:2015 5.10절에 따른 자료가 요구될 수 있다.
의료기기기술문서등(변경)심사, 의료기기제조(수입)허가·인증(변경)
및 의료기기임상시험계획(변경)승인 등 신청·심사 시 사용적합성과
관련하여 의료기기 관련 법령 및 규정에서 정하고 있지 않은 세부
사항은 본 가이드라인에 따를 수 있다.

- 4 -
3. 용어의 정의
본 가이드라인에서 굵고 진하게(bold) 표시된 용어는 ‘3. 용어의 정의’
절의 정의에 따른다. 아래 표준 ‘3. 용어와 정의’ 절에 언급되지 않거나
수정된 용어만 별도로 정의하였으며, 기타 굵고 진하게 표시된 용어는
아래 표준의 정의를 참고하면 된다.
∙ KS P IEC 62366-1:2020, 의료기기 – 제1부: 의료기기에 대한 사용
적합성 공학 적용
∙ 의료기기의 전기 기계적 안전에 관한 공통기준규격 (식품의약품안전처 규정)
가. 사용적합성 엔지니어링 파일(usability engineering file)
사용적합성 공학 프로세스에서 산출된 기록들 및 다른 문서들의
집합(KS P ISO 14971:2019 수정)
나. 소프트웨어 의료기기(Software as a Medical Device, SaMD)
하드웨어 종속되지 않고 의료기기의 사용목적에 부합하는 기능을
가지며 독립적인 형태의 소프트웨어만으로 이루어진 의료기기
다. 레이블링(Labeling)
사용설명서(전자문서 포함) 등 사용자에게 해당 SaMD에 대한 이해를
돕거나 위험 통제방식으로 활용되어 쓰여지거나(written) 인쇄 혹은
그래픽으로 표현된 것으로, SaMD 자체 또는 그것이 저당된 매체/
포장지에 있거나 함께 포장되는 문서

- 5 -
Ⅱ 허가(인증)신청서 작성 요령 및 예제
1. 기술문서 작성
의료기기의 허가(인증)신청서는 의료기기 허가·심사·신고 등에 관한
규정(이하 허가 규정) 제8조부터 제18조까지에 따라 아래와 같은 사항을
기재한다.
1. 명칭(제품명, 품목명, 모델명)
2. 분류번호(등급)
3. 모양 및 구조 - 작용원리, 외형, 치수, 특성
4. 원재료
5. 제조방법
6. 성능
7. 사용목적
8. 사용방법
9. 사용 시 주의사항
10. 포장단위
11. 저장방법 및 사용기간
12. 시험규격
13. 제조원(수입 또는 제조공정 전부 위탁인 경우)
소프트웨어 의료기기는 사용적합성 확보를 위해 사용자 인터페이스
(예. 외형 및 사용자설명서) 등을 통제방식으로 활용하는 경우가 많다. 따라서,
소프트웨어 의료기기 허가·인증 등 신청 시 ‘Ⅲ.사용적합성 요약서 작성
요령 및 예제’에 대한 내용을 포함하여 작성하여야 한다. 소프트웨어
의료기기 허가·인증 등 신청서 작성 방법은 각 다음 장에 기술되어 있는
항목별 작성 요령 및 예제를 참고한다.

- 6 -
2. 허가신청서 작성 요령 및 예제
가. 모양 및 구조 – 외형
허가 규정 제9조(모양 및 구조)에 따라 기재하되, 사용적합성 요약서
(이하 요약서)의 사용자 인터페이스를 포함하여 기재한다.
작성 요령
요약서 ‘6부. 총괄 평가 요약’의 ‘총괄 평가에 포함될 사용자 인터페이스(부속
문서 포함)’가 포함되도록 기재하되, 메뉴 중심의 기능 및 설명을 기재한다.
요약서 【6-1】 : 총괄 평가에 포함될 사용자 인터페이스 ‘외형’
기재 no. 명칭 표시 설명
56 Eye 이미지 파일 선택
(Select File)
업로드
할 파일을 선택한다 ➠ O
57 잘못된 우안 영상
업로드 시 오류메시지
우안 영상을 업로드
하라는 오류메시지
58 잘못된 좌안 영상
업로드 시 오류메시지
좌안 영상을 업로드
하라는 오류메시지
※ 안전성 정보 제공에 해당되는 ‘레이블링’은 사용방법에 기재하고, ‘금지·주의·
경고 문구 및 심벌’은 사용 시 주의사항에 기재한다.
예시)
❍ 영상 업로드 화면

- 7 -
번호 명칭 설명
1 Eye 이미지 파일 선택
(Select File) 업로드 할 파일을 선택한다
⦙ ⦙ ⦙
나. 성능
규정 제12조의2(성능)에 따라 기재하되, 해당할 경우 요약서의 일차
작동 기능을 포함하여 기재한다. 그리고, 해당 일차 작동 기능은 규정
제17조(시험규격)에 따라 시험항목, 시험기준 및 시험방법을 기재한다.
작성 요령
요약서 ‘6부. 총괄 평가 요약’의 ‘총괄 평가에 포함될 사용자 인터페이스(부속
문서 포함)’를 참고하여 기재하되, 해당할 경우 일차 작동 기능을 기재한다.
요약서 【6-1】 : 총괄 평가에 포함될 사용자 인터페이스 ‘성능’
기재 no. 명칭 표시 설명
56 Eye 이미지 파일 선택
(Select File)
업로드 할 파일을
선택한다
57 잘못된 우안 영상
업로드 시 오류메시지
우안 영상을 업로드
하라는 오류메시지 ➠ O
58 잘못된 좌안 영상
업로드 시 오류메시지
좌안 영상을 업로드
하라는 오류메시지 ➠ O
※ 해당 기능은 테스트할 수 있어야 한다.
예시)
❍ 잘못된 좌안/우안 영상 업로드에 대한 오류메시지
- 우안 영상 업로드 시 좌안 영상파일 업로드하면 오류메시지 출력
- 좌안 영상 업로드 시 우안 영상파일 업로드하면 오류메시지 출력

- 8 -
번호 시험항목 시험기준 시험방법
1
잘못된
좌안/우안 영상
업로드 시 경고
메시지
영상에 입력된 코드정보
(좌안/우안)와 화면에 업
로드된 영상의 위치정보
가 일치하지 않는 경우*
경고메시지 출력
* 본 제품의 의도된 사
용자(안과의사 등)는
해부학적 자세에 따라
화면 좌측에 업로드된
영상을 우안, 우측에
업로드된 영상을 좌안
으로 인식함
1. 소프트웨어에 로그인한다.
2. 환자 목록 화면에서 환자를 선택한다.
3. “Add new”를 클릭하여 영상 업로드
한다.
4. Right Eye의 “Select File”를 클릭하여
Left Eye 안저 영상을 업로드한다.
5. 경고 메시지가 출력되는지 확인한다.
6. Left Eye의 “Select File”를 클릭하여
Right Eye 안저 영상을 업로드한다.
7. 경고 메시지가 출력되는지 확인한다.
요약서 【4-2】 : 총괄 평가 대상이 되는 위해 요인 관련 사용 시나리오 선별
‘사용 방법’
기재
작업 1: 의료진 사용설명서 확인
no. 위해요
인 ID 세부작업 발생 가능한
사용 오류 위해상황 심각
도
1.1 R5,
R6,
주의사항 및 경고를
확인한다.
주의사항 및
경고를 확인
환자의 혈관손상
(심혈관 협착증 1 ➠ O
요약서의 ‘4부. 사용자 작업 선택, 특성 및 우선순위’ 중 총괄 평가 대상이 되는
위해 요인 관련 사용 시나리오에 해당되는 모든 사용 시나리오를 대상으로 작성
하며, 필요시 세부작업에 해당하는 사항을 포함한다.
※ 시험규격 기재 시 참고
다. 사용방법
규정 제13조(사용방법)에 따라 기재하되, 요약서의 총괄 평가를
위해 선별된 위해 요인 관련 사용 시나리오를 포함하여 기재한다.
또한, 규정 제9조(모양 및 구조)의 ‘외형’항과 ‘특성’항의 소프트웨어 구조
및 주요기능(예. 메뉴트리 등)에서 식별된 모든 사용자 인터페이스의
사용방법을 빠짐없이 기재한다.
작성 요령

- 9 -
R7,
R8,
R9,
R10
못함 오진)
1.2 제품의 사용 방법을
확인한다.
제품의 사용방
법을 확인 못
함
환자의 혈관손상
(심혈관 협착증
오진)
3 ➠ O
1.3 오류 발생 시 해결
방법을 확인한다.
오류 시 해결
방법을 확인
못함
환자의 혈관손상
(심혈관 협착증
오진)
3 ➠ O
⦙
작업 3: 의료진 계정생성 및 로그인 ‘사용 방법’
기재
3.3 R14,
R17
이메일과 패스워드
를 입력한다
로그인을 하지
못함
불편함 및
일시적 사용
지연
1 ➠ O
‘Login 버튼을 클릭
한다.’
로그인을 하지
못함
불편함 및
일시적 사용
지연
1 ➠ O
※ 안전성 정보 제공에 해당되는 ‘레이블링’을 포함하여 기재한다.
예시)
❍ 사용 전 준비사항
1. 사용 전 사용설명서를 숙지하고 기기의 올바른 사용에 대한 의학적 지식을
가진 자에 의해서만 사용되어야 한다.
❍ 조작 방법
1. 소프트웨어 로그인
가. 제공하는 클라우드 주소에 접속한다.
나. 부여받은 계정 정보(Account ID, Password)를 입력하여 로그인한다.
2. 영상 업로드
가. “Select File”을 클릭하여 안저 영상(Right Eye or Left Eye)을 업로드한다.

- 10 -
요약서 【6-1】 : 총괄 평가에 포함될 사용자 인터페이스 ‘사용 시
주의사항’
기재 no. 명칭 표시 설명
4 금지 -
본 제품은 의료인의 진단을 보조하기
위한 참고용이므로, 본 제품에만 의존
하여 진단을 내릴 수 없다.
➠ O
5 경고 - 영상 검출 전에 잘못된 환자의 영상을 사용
하지 않도록 환자의 ID를 확인해야 한다. ➠ O
요약서의 ‘6부. 총괄 평가 요약’의 총괄 평가에 포함될 사용자 인터페이스를 참고
하여 금지·주의·경고 문구 등에 해당하는 사항을 기재한다.
1) 우안 영상 업로드 시 좌안 영상파일 업로드하면 오류메시지 출력되며
해결방법을 확인한다.
2) 좌안 영상 업로드 시 우안 영상파일 업로드하면 오류메시지 출력되며
해결방법을 확인한다.
(중 략)
라. 사용 시 주의사항
규정 제14조(사용 시 주의사항)에 따라 기재하되, 요약서의 총괄 평가를
위해 선별된 위해 요인 관련 사용 시나리오와 관련하여 적용된 위험
통제(금지·주의·경고 문구 등)를 포함하여 기재한다.
작성 요령

- 11 -
6 주의 -
특정 툴을 이용하여 시스템 모니터링
을 실시간으로 감지하며, 문제 및 오
류 발생 시 제조사 담당자에게 자동
으로 이메일이 전송되므로 제조사의
지시에 따라 조치한다.
➠ O
※ 안전성 정보 제공에 해당되는 ‘금지·주의·경고 문구 및 심벌’을 기재한다.
금지 심벌: 본 심벌을 무시하고 잘못 사용할 경우 환자에게 매우
중대한 위험이 발생할 수 있음
경고 심벌: 본 심벌을 무시하고 잘못 사용할 경우 환자에게
중대한 위험이 발생할 수 있음
주의 심벌: 본 심벌을 무시하고 잘못 사용할 경우 환자에게
경미한 위험이 발생할 수 있음
예시)
❍ 금지사항
- 본 제품은 의료인의 진단을 보조하기 위한 참고용이므로, 본 제품에만 의존
하여 진단을 내릴 수 없습니다.
❍ 경고
- 영상 검출 전에 잘못된 환자의 영상을 사용하지 않도록 환자의 ID를 확인해야 합니다.
❍ 일반적 주의
- 특정 툴을 이용하여 시스템 모니터링을 실시간으로 감지하며, 문제 및 오류
발생 시 제조사 담당자에게 자동으로 이메일이 전송되므로 제조사의 지시에
따라 조치합니다.
❍ 금지 및 경고와 주의 심벌

- 12 -
Ⅲ 사용적합성 요약서 작성 요령 및 예제
본 가이드라인에서는 소프트웨어 의료기기 허가·인증 등 신청·심사 시
활용할 수 있도록 ‘소프트웨어 의료기기 사용적합성 요약서’를 제공한다.
해당 요약서는 IEC 62366-1에 따른 모든 요구사항을 포괄하고 있으며,
소프트웨어 의료기기 특성 및 국내 허가 규정 등에 따라 일부 용어를
수정(예. 작동원리 → 소프트웨어의 구조 및 주요기능 등)하였다.
허가·인증 등 신청자는 의료기기 제조 및 품질관리 기준 (GMP)에
따라 이미 보유하고 있는 사용적합성 엔지니어링 파일 및 위험관리문서를
활용하여 요약서를 작성할 수 있다. 요약서 작성 방법은 각 다음 장에
기술되어 있는 항목별 작성 요령 및 예제를 참고한다.

- 13 -
IEC
62366-1
요구사항
적합성 입증자료 요약 참조
문헌
1부. 의도된 SaMD 사용자, 사용목적, 사용 환경 및 훈련
5.1
• 아래 사항을 포함해 사용 사양서에 대해 요약 기술
- 의도된 사용자 프로필
- 의도된 사용 환경
- 의도된 환자 집단
- SaMD가 적용되거나 상호작용하는 것이 의도된 신체 부분 혹은
조직(해당되는 제품만 기재)
• 아래 사용 사양서에 대한 사항은 본 요약서에 직접 기재하거나
‘허가(인증)신청서 해당항목 및 관련 첨부자료에 따른다’로 기재
(IEC 62366-1의 요구사항을 만족할 수 있도록 기재)
- 사용목적
- 소프트웨어의 구조 및 주요기능
1. (문서번호)
문서명칭
(항목 번호,
해당 페이지)
1. (문서번호)
문서명칭
(항목 번호,
해당 페이지)
2부. SaMD 사용자 인터페이스
5.2
• (해당할 경우) 일차 작동 기능
• 위험 통제 수단으로 활용된 SaMD 레이블링에 대한 목록 기술
• 아래 사용자 인터페이스에 대한 사항은 본 요약서에 직접 기재하거나
‘허가(인증)신청서 해당항목 및 관련 첨부자료에 따른다’로 기재
(IEC 62366-1의 요구사항을 만족할 수 있도록 기재)
- 사용자 인터페이스, (해당할 경우) 포장 및 저장매체 등의 외형
- 사용자 인터페이스에 대한 설명
·
·
·
3부. SaMD의 알려진 사용 문제
5.3
• 알려진 사용 문제 : ISO 14971:2019 5.4항에 따라 식별된 SaMD 사용과
관련하여 알려지거나 예측 가능한 위해요인 및 위해상황에 대해
요약 기술
·
·
·
4부. 사용자 작업 선택, 특성 및 우선순위
5.4
• 모든 작업과 작업 순서를 포함해 예측 가능한 모든 위해 요인 관련
사용 시나리오 기술
• 위해 요인 관련 사용 시나리오와 연관되어 발생 가능한 위해의
심각도 기술
·
·
·
5.5 • 총괄 평가를 위해 선별된 위해 요인 관련 사용 시나리오 목록 기술
• 위해 요인 관련 사용 시나리오 선별 절차 및 기준에 대해 요약 기술
·
·
·
5.6 • 사용자 인터페이스 사양서
·
·
·
5부. 형성 평가 요약
제조사
(제조국)
제조/수입
업체명
품목류명
(모델명)
[등급]

- 14 -
IEC
62366-1
요구사항
적합성 입증자료 요약 참조
문헌
5.7.1
5.7.2
• 아래 사항을 포함하여 형성 평가 계획서 요약 기술
- 형성 평가의 목적과 방법
- 형성 평가에 포함될 사용자 인터페이스
- 각각의 사용자 인터페이스 평가를 언제 수행할 것인지
- 사용적합성 시험을 적용하면 아래 사항 포함
· 각각의 의도된 사용자 그룹을 대표하는 사용적합성 시험 참가자
· 의도된 사용 환경을 대표하는 시험 환경과 기타의 사용조건
· (해당할 경우) 사용적합성 시험 중에 제공할 부속 문서
· (해당할 경우) 사용적합성 시험 중에 제공할 교육훈련과
교육훈련을 받은 때로부터 시험을 시작하기까지의 최소 경과시간
·
·
·
5.8
• 아래 사항을 포함하여 형성 평가 결과보고서 요약 기술
- 핵심 결과 및 이로 인한 설계 변경 사항
- 총괄 평가 계획에 영향을 미칠 수 있는 중대한 발견
• 의도된 사용자가 해당 의료기기의 안전한 사용을 위한 훈련이 필요한
경우, 해당 훈련 설계와 제공 방식(아래 중 최소한 한 가지를
포함하여야 함)
- 훈련에 필요한 재료(materials)를 제공하는 방식
- 훈련에 필요한 재료를 사용자가 수급하는 방식
- 훈련 프로그램을 제공(제조자 혹은 제3자 전문기관)하는 방식
·
·
·
6부. 총괄 평가 요약
5.7.1
5.7.3
• 선택된 위해 요인 관련 사용 시나리오에 대해 아래 사항을 포함하여
총괄 평가 계획서 요약 기술
- 총괄 평가의 목적과 방법(해당 방법이 객관적 증거(OBJECTIVE
EVIDENCE)를 제공할 수 있다는 근거 포함)
- 총괄 평가에 포함될 사용자 인터페이스(부속 문서 포함)
- (해당할 경우) 안전과 관련하여 제공되는 정보를 사용자가
지각하고 이해할 수 있으며 의료기기의 올바른 사용을 지원할 수
있는지를 판단하는 기준
- 참가자에게 제공할 훈련 방법(훈련과 시험 간 최소 경과시간 포함)
- 사용적합성 시험을 적용하면 아래 사항 포함
· 의도된 사용자를 대표하는 시험 참가자에 대한 정당성
· 테스트 참가자 수 결정 시, 테스트 참가자를 개별 사용자
그룹으로 그룹화하는 방법에 대한 정당성
· 의도된 사용 환경을 대표하는 시험 환경 및 사용조건에 대한 정당성
· 각각의 위해 요인 관련 사용 시나리오에 대한 올바른 사용
· 관찰된 사용 오류와 사용상 어려움의 후속 분석을 위한 데이터
수집 방법
·
·
·
5.9
• 아래 사항을 포함하여 총괄 평가 결과보고서 요약 기술
- 총괄 평가 동안 발견된 모든 사용 오류 및 사용상 어려움
(의료기기 사용, 사용 오류 등과 관련해 시험자 인터뷰에 대한 피드백 포함)
- 위해상황을 유발하는 사용 오류 및 사용상 어려움의 근본 원인(root cause)
- 추가적인 개선이 필요하거나 현실적이지 않은 사유
(총괄 평가 이후, 사용과 관련된 잔여위험을 결정하는 데 필요한
데이터를 식별하고 ISO 14971에 따라 잔여위험을 평가하여야 함)
·
·
·

- 15 -
IEC
62366-1
요구사항
적합성 입증자료 요약 참조
문헌
7부. 결론
-
• 상기 요약서에 기술한 것과 같이 <모델명>은 의도된 사용 환경에서
의료기기 사용자가 의도된 사용목적으로 사용하면 안전하고 유효한
것으로 나타남
• 총괄 평가 이후에도 식별되는 잔여위험은 추가적인 사용자 인터페이스
(모든 부분품과 사용자설명서 포함) 설계 수정으로도 더는 감소하지
않을 것이며, 잔여위험에 의한 손실보다 의료기기 사용으로 발생하는
이득이 크다고 판단함
-
※ 본 요약서는 권장 양식이며 제조사는 아래 중 선택하여 SaMD 사용적합성 개발문서를
제출할 수 있음
1. 본 요약서를 따르는 방식
2. 제조사가 이미 다른 형태의 요약서를 품질관리문서로 관리하는 경우, 해당 요약서를
제출하고 본 요약서와의 상관관계(예. mapping 혹은 참고정보 제공 등)를 밝히는 방식
3. 제조사가 별도의 요약서를 품질관리문서로 관리하고 있지 않은 경우, 본 요약서의
‘적합성 입증자료 요약’에 해당하는 내용을 포함하는‘사용적합성 엔지니어링 파일’을
제출하고, 본 요약서와의 상관관계(예. mapping 혹은 참고정보 제공 등)를 밝히는 방식

- 16 -
1부. 의도된 의료기기 사용자, 사용목적, 사용 환경 및 훈련
사용 사양서란 SaMD 사용 맥락(context of use)과 관련된 중요한
특성들로 사용자 인터페이스 사양서3)를 규정하기 위한 기초자료로 활용
된다. 또한, 사용 사양서의 구성 요소(예. 의도된 적응증, 환자 집단,
상호작용하는 신체 부위(혹은 조직), 사용자 프로필, 사용 환경 및 소프트
웨어의 구조 및 주요기능)는 SaMD와 SaMD의 사용자 인터페이스 설계의
핵심 요소이다. 이러한 구성 요소는 사용자 인터페이스와 관련된 위해
및 위해상황을 식별하는데 도움을 주며, 사용적합성 평가 계획 수립을
위해 반드시 사전에 명확히 정의되어야 한다.
요약서에 사용적합성 엔지니어링 파일을 참고하여 사용 사양서에
포함되는 의도된 사용자 프로필과 사용 환경을 요약 기재한다. 일반적
으로 사용자로 간주하거나 간주하지 않을 수도 있는 사용자는 아래와 같다.
✓ 사용자로 간주되는 사용자
- 일반인(예. 환자, 일반 간병인 또는 전문지식이 없는 최초 대응자), 의사, 간호사, 기술자
(예. 방사선, IVD 검사실, 투석, 재처리), 치료사, 약사, 긴급대응 담당자(응급구조대원, 구급
의료대원, 위생병)
✓ 주요 사용자로 간주되지 않을 수도 있는 사용자
- 조립자, 설치자, 교육훈련 담당자, 운반 담당자, 생체의학/임상 엔지니어, 유지보수 담당자,
수리 담당자, 재활용처리자(예. 해체 또는 사용수명 종료 처리 준비), 멸균처리 담당자,
행정직원
• 의도된 사용자 프로필 : 이미 작성된 사용자 프로필4)을 참고하여 사용자
집단의 특성을 요약 기재
- SaMD 특성에 따라 사용자는 단일 사용자 집단으로 구성될 수도 있음
- 사용자가 복수 사용자 집단인 경우, 사용적합성에 영향을 미칠 가능성이
3) IEC 62366-1:2020 5.6항 참고
4) 사용자 프로필은 일반적으로 간호사와 같이 뚜렷이 구별되는 단일 사용자 집단의 특성을 기재(IEC 62366-2:2016 Annex G 참고)

- 17 -
<의도된 사용자 프로필 작성 예>
사용자
프로파일
고려사항
요구사항 및 설명
직업 설명 의사는 고도의 의료 지식과 기술을 활용하여 환자의 질병과 장애, 그리고 상해를
진단하고 치료하는 사람이다. 소아과 의사는 ··· (중 략)
연령 만 19세~만 64세의 성인 성별 무관
훈련 본 제품을 사용하기 전 사용자는 제조업체로부터 대면 교육을 받는다.
지식 수준 • 골연령 관련하여 의학전문지식을 보유한다.
• X-ray 영상 확인을 할 수 있다.
언어 능력 • 15세 이상의 영어 독해 능력 (Readability)을 갖추어 사용자 매뉴얼을 읽고
이해할 수 있는 자
경력 및 경험
수준
• 유사한 제품의 사용 경험이 있을 수 있다.
• 1년 이상의 전문의 경력을 가지고 있어야 한다.
잠재적인 장애 • 고령의 사용자의 경우 사용자 매뉴얼이나 소프트웨어 UI를 읽기 어려울 수 있음
• 컴퓨터 사용 능력이 떨어지면, 제품 사용에 문제가 있을 수 있음
업무 흐름
[실험준비] 컴퓨터 및 프로그램 실행하기
(중 략)
[결과판정] 결과창에서 인공지능 분석 결과를 확인하고 리포트 저장
제 품 개 요
품목명 의료영상분석소프트웨어 의도된
사용
환자의 수골 X-ray 영상으로
골연령을 분석하여 의료인이
환자의 골연령을 판단하는 것을
지원하기 위한 목적의 소프트웨어
• 의도한 사용자는 아래 사용자 프로필을 만족하는 ‘소아과/영상의학과 의사’이다.
있는 사용자들의 특성(정신적, 신체적 및 인구통계학적 특성)에 따라 사용자 집단을
분류 및 정의할 수 있으며, 이미 작성된 사용자 프로필들을 활용해 사용자
집단별 특성을 요약 기재(복수의 사용자 집단을 정의한 경우, 각각 집단의 특성을
모두 요약 기재하여야 함)
- 사용자 집단 특성별 범주는 아래와 같으며, 모든 사항을 포함하지 않는다.
1) 연령5) : 소아(2세 초과 12세 이하), 청소년(12세 초과 21세 이하), 성인(21세 초과) 등
※ 경우에 따라서 선택한 연령 기준(예. 65세, 70세, 75세, 80세, 85세)을 넘는 사람들을
대상으로 하나 이상의 ‘노인’ 범주를 설정하는 것이 적절할 수도 있음
2) 직업 : 의사, 간호사, 치료사, 기술자, 환자, 설치자, 유지보수 담당자 등
3) 경험 : 유사 의료기기 사용에 능숙한 사용자(6개월 초과), 미숙한 사용자 (6개월 미만),
새로운 사용자(교육훈련생) 등
4) 훈련 : 사전 훈련을 받은 자, 해당 훈련을 받지 않은 자
※ 의도된 사용자가 사전에 받아야 하는 훈련이 있다면, 해당 훈련에 대한 설명을 포함해
어떠한 방식으로 훈련을 받는지 함께 요약 기술
5) 교육 : 교육수준에 기초한 범주, 일반적인 문자해독능력 또는 읽기 수준, 건강정보 이해능력 등
5) 해당 예시는 IEC TR 62366-2의 예시를 그대로 차용하였으며, 국제적으로 통용되는 연령 범위에 대한 기준은 없음,
따라서 예시의 연령 범위는 IEC TR에 따른 분류일뿐 어떤 법적 의미를 내포하고 있지 않음

- 18 -
<의도된 사용 환경 작성 예>
사용 환경 특성 설명
사용 환경 명칭 진찰실
소음
• 50 dB ~ 70 dB
• 일반적인 진찰실의 소음 기준에 따른다.
• 주 소음 발생원인은 진찰실 외부의 소음이다.
온도 • 온도의 범위는 일반적으로 18 °C ~ 21 °C이다.
• 일반적인 진찰실의 온도 기준에 따른다.
습도 • 습도의 범위는 일반적으로 30% ~ 50%이다.
조명 • 일반적으로 밝은 공간에서 제품 사용을 수행한다.
• 밝기는 300lx~500lx이다.
건축
• 대부분의 진단검사실은 실험대가 배치되어 있다.
• 바닥은 일반적인 병원의 바닥으로 단단하고 미끄럽지
않은 소재로 되어 있다.
기자재 • 진찰실에는 진료를 위한 책상과 의자가 한 쌍씩
위치하며, 책상 위에는 컴퓨터가 올려져 있다.

신체적 환경 • 일반적으로 제품 사용 시 가운을 입고 사용한다.
환경에 의한 잠재적 위해요인 • 간호사의 도움 요청으로 인해 주의가 산만해질 수 있다.
제 품 개 요
품목명 안과영상검출·진단보조소프트웨어 의도된
사용
안저 영상을 이용하여 안저 이상
및 질병(백내장, 녹내장, 망막
질환)이 의심되는 부위를 검
출, 표시하여 의료인의 진단 결
정을 보조하는데 사용하는 소프
트웨어
• 의도된 사용 환경 : 사용 환경에 대한 설명은 1) 신체적 환경(예. 장갑, 보안경,
두꺼운 외복 등) 2) 조명 3) 소음(주변 소음과 간헐적 소음) 4) 직업적 및 사회적
상호작용, 책임, 업무조직의 지역 혹은 국가적 차이 5) 추가적인 장비(해당
장소에 존재하는 다른 물품과 장비. 예) SaMD 구동에 영향을 줄 수 있는 다른 무선기기 등)
6) 가구(공간을 제한하거나 잠재적인 걸림돌이 될 수 있는 의자, 캐비닛 등) 7) 날씨
(예. 온도, 습도) 8) 사용자의 주위를 산만하게 하는 것(예. 전화통화, 도움 요청)을 기재
- 사용 환경 기술서는 의도된 사용 환경에서 SaMD의 사용자 인터페이스가
효과적으로 활용될 수 있도록 SaMD 설계자에게 필요한 정보를 제공

- 19 -
• 인터넷 연결이 원만하지 못한 환경에서 사용할 수 있다.
• 의도된 환자 집단 : SaMD의 적응증6)을 포함하여 사용적합성에 영향을
미칠 가능성이 있는 환자의 특성(연령, 체중 및 신체·인지·감각 능력7) 등) 기재
- 신청 제품이 ‘특정 사용목적’을 표방하여 적응증을 특정할 필요가 있는 경우,
질병명 또는 해당코드(예. 국제질병분류, 한국표준질병사인분류) 병기
- 환자도 사용자일 수 있으므로, ‘의도된 사용자 프로필’ 작성 예도 참고할 수 있음
• SaMD가 적용되거나 상호작용하는 것이 의도된 신체 부분 혹은 조직 :
SaMD는 무형의 제품으로 현재까지 허가(인증)된 SaMD에는 사용자와 직접
(물리적으로) 접촉하는 신체 부분(혹은 조직)이 없으므로, 해당하지 않으면
‘해당 사항 없음’으로 기재
- 다만, SaMD의 사용목적 달성을 위해 함께 사용되는 공산품 중 의도된 사
용자가 사용이 익숙하지 않아 사용 오류가 발생할 개연성이 있는 입 출력
기기(예. Head Mount Display) 등은 직접(물리적으로) 접촉하지는 않지만
신체 부분 혹은 조직과 상호작용하므로 별도로 식별하여 기재한다.
<상호작용하는 것이 의도된 신체 부분(혹은 조직) 작성 예>
제 품 개 요
품목명 인지치료소프트웨어 의도된
사용
인지행동치료(CBT) 및 동기강화
치료(MET)를 기반으로 알코올
중독 치료를 위해 사용하는
소프트웨어
신체 부위 설명
손 • VR 컨트롤러 버튼을 누르고 움직인다.
눈 • HMD를 통해 VR 컨텐츠의 화면을 보면서 심상이완
훈련을 진행
귀 • HMD를 통해 VR 컨턴츠의 음성지시에 따라 심상이완
훈련을 진행
6) 의료기기 사용목적 작성 및 심사 가이드라인(민원인 안내서)(식약처, 2020) 참고
7) ‘재활로봇 허가·심사 가이드라인(민원인안내서(식약처, 2017))’ V.특성에 따른 재활로봇 세분화 방법 참고

- 20 -
SaMD 사용목적과 소프트웨어 구조 및 주요기능은 본 요약서에 해당
내용을 직접 혹은 ‘허가(인증)신청서 해당 항목 및 관련 첨부자료에
따른다’로 기재할 수 있다. 심사자는 해당 내용이 IEC 62366-1의 요구
사항을 만족하는지 검토한다.
• 사용목적 : ‘사용목적에 관한 자료’ 등 첨부자료를 근거로 허가(인증)신청서에
SaMD의 사용목적을 기재하되, 해당할 경우 아래 표에 따른 정보를 추가할 수
있음 (심사자는 허가(인증)신청서의 ‘사용목적’ 혹은 ‘사용목적에 관한 자료’ 등 검토)
의료상황 또는
환자의 상태8)
(State of Healthcare
situation or condition)
중요도
(Significance of info. provided by SaMD to healthcare decision)
치료 또는 진단
(Treat or diagnose)
임상적 관리 유도
(Drive clinical management)
임상적 관리 정보
(Inform clinical
management)
위독(Critical)
심각(Serious)
심각하지 않음
(Non-serious)
✓ 중요도 : 제품의 사용목적이 의료적 의사결정에 영향을 주는 범위
① 치료 또는 진단 : 특정 질병의 치료, 처치, 개선, 예방, 진단, 관리의 목적
② 임상적 관리 유도 : 특정 질병에 대해 직접적인 치료 또는 진단을 제공하지 않고 질병
상태의 조기 징후를 예측, 선별하거나 확인
③ 임상적 관리 정보 : 특정 질병에 대해 직접적인 치료 또는 진단을 제공하지 않고 생체
신호 등의 분석 정보만 제공
✓ 의료상황 또는 환자의 상태
① 위독 : 질병 상태가 생명을 위협하고 치료 결정이 반드시 필요
② 심각 : 질병 상태가 진행 중이고 치료 결정이 필요
③ 심각하지 않음 : 질병 상태가 예측 가능하고 효과적으로 관리
8) 상세한 내용은 “Software as a Medical Device”: Possible Framework for Risk Categorization and
Corresponding Consideration(FDA, 2014)을 참고

- 21 -
<사용목적 작성 예>
【치료 또는 진단 × 심각】
• 뇌영상 내에서 비정상 의심 부위를 자동으로 검출(윤곽선, 색상 또는 지시선 등으로
표시)하여 의료인의 진단결정을 보조하는데 사용하는 소프트웨어
【임상적 관리 유도 × 위독】
• 전립선암으로 진단받은 환자의 인구통계학적 정보(연령, 흡연여부, 가족력 등)와
조직생검을 통한 임상·병리학적 정보(PSA 농도, 글리슨 등급 등)를 이용하여 전립선암
병기분류를 예측하여 임상의의 진단을 보조하는 소프트웨어
【임상적 관리 유도 × 심각하지 않음】
• 난시의 차후 진단조치(diagnostic action)를 보조하기 위해 영상, 안구 움직임 또는 기타
정보를 분석하는 소프트웨어
【임상적 관리 정보 × 심각】
• 호흡 측정기 및 증상 일지에서 데이터를 수집하여 천식 발생을 예측하기 위한 정보를
제공하는 소프트웨어
• 소프트웨어의 구조 및 주요기능 : ‘사용자 매뉴얼’ 및 ‘소프트웨어 검증
및 유효성 확인 자료’ 등 첨부자료를 근거로 허가(인증)신청서에 기재
(심사자는 허가(인증)신청서의 ‘모양및구조-특성’ 검토)
- 소프트웨어의 구조 및 주요기능은 관련 가이드라인9)을 참고하여 소프트
웨어 전체 구성 및 메뉴 간 상관관계(혹은 상호작용)를 명확히 파악할 수
있도록 ‘메뉴 트리’를 활용하여 기재
- 부가적으로, 사용 시나리오 작성 시 비교 목적으로 소프트웨어 구조에 따라
작동할 때 예상되는 사용자의 작업을 명확히 확인하기 위해 다른 형태의
소프트웨어 구조(예. 알고리즘 흐름도 등)을 추가 기재할 수 있음
* ‘소프트웨어 구조 및 주요기능’은 SaMD의 모든 ‘사용 시나리오’가 중복되지 않고 빠짐
없이(Mutually Exclusive and Collectively Exhaustive, MECE) 작성되었는지 파악하는데
유용한 기준이 될 수 있음
9) ‘의료기기 소프트웨어 허가·심사 가이드라인’(식약처, 2018)

- 22 -
<소프트웨어의 구조 및 주요기능 작성 예>
1) 메뉴 트리
제 품 개 요
품목명 휴대형혈압분석소프트웨어 의도된
사용
모바일플랫폼(스마트폰)에 장착된
센서를 이용하여 혈관내 혈류
전달속도 측정을 통해 혈압을
간접적(비관혈적)으로 분석하는
모바일 의료용 앱
[중 략]
2) 알고리즘 흐름도
제 품 개 요
품목명 뇌영상검출·진단보조소프트웨어 의도된
사용
환자의 뇌 CT 영상으로부터
초기허혈성변화스코어(ASPECT
Score)를 제공함으로써 의사의
허혈성 뇌졸중 진단을 보조하는
소프트웨어

- 23 -
<일차 작동 기능 작성 예>
제 품 개 요
품목명 안과영상검출·진단보조소프트웨어 의도된
사용
안저 영상을 이용하여 안저 이상
및 질병(백내장, 녹내장, 망막
질환)이 의심되는 부위를 검출,
표시하여 의료인의 진단 결정을
보조하는데 사용하는 소프트웨어
• 일차작동기능 ① : 잘못된 좌안/우안 영상 업로드에 대한 경고메시지
2부. 의료기기 사용자 인터페이스
IEC 62366-1의 5.2항에서는 안전에 영향을 미치는 사용자 인터페이스를
식별하도록 요구하고 있다. 이는 잠재적인 사용 오류를 식별하기 위한
필수 단계이며, 반복적인 사용 오류 식별을 통해 사용자 인터페이스를
지속적으로 수정해야 한다.
요약서에 사용적합성 엔지니어링 파일을 참고하여 일차 작동 기능과
위험 통제 수단으로 활용된 SaMD 레이블링에 대해 요약 기술한다.
• 일차 작동 기능 : SaMD 안전10)과 관련된 사용자 상호작용이 포함된 기능 기재
- SaMD 작동 순서(operational sequence) 개요 및 사용자 작업 순서를 포함한 사용자
인터페이스와 사용자의 예상되는 상호작용(SaMD 반응 포함)에 대해 기재
* 일차 작동 기능의 식별은 안전에 영향을 미치는 사용자 인터페이스를 식별하는 데 도움을
주며, 이는 잠재적인 사용 오류를 식별하는 데 필수적인 단계임
- 허가(인증) 신청서 혹은 첨부자료가 일차 작동 기능에 대한 설명을 포함
하고 있는 경우, 요약서에 일차 작동 기능 목록(참조문헌 정보 병기)만 기재 가능
(심사자는 허가(인증)신청서의 ‘모양및구조-특성’, ‘사용방법’, ‘사용자 매뉴얼’ 혹은 ‘소프트
웨어 검증 및 유효성 확인 자료’ 등 검토)
10) ‘안전’이란 사용자가 의료기기를 효과적으로 사용하여 그 의도한 의료 목적을 달성하지 못하도록 하는 사용 오류를 포
함하여, 환자에게 허용할 수 없는 위험을 일으킬 수 있는 성능의 손실 또는 저하를 포함. IEC 60601-1에서는 ‘필수
성능(essential performance)라고 정의함

- 24 -
<레이블링 작성 예>
제 품 개 요
품목명 안과영상검출·진단보조소프트웨어 의도된
사용
안저 영상을 이용하여 안저 이상
및 질병(백내장, 녹내장, 망막
질환)이 의심되는 부위를 검출,
표시하여 의료인의 진단 결정을
보조하는데 사용하는 소프트웨어
1) 사용자 매뉴얼 문서번호: UM-FDD-03(Ver 1.0)
2) (해당할 경우) 퀵 가이드 문서번호: QG-FDD-03(Ver 1.0)
작동 순서 사용자
인터페이스
예상되는 상호작용
사용자 SaMD
우안 영상 업로드 영상 업로드
메뉴
영상 파일명(환자정보
등 포함)만을 확인 후
우안 영상 선택/확인
버튼 누름
선택된 영상을
영상분석(전) 창의
좌측에 업로드
좌안 영상 업로드 영상 업로드
메뉴화면
영상 파일명(환자정보
등 포함)만을 확인 후
좌안 영상 선택/확인
버튼 누름
선택된 영상을
영상분석(전) 창의
우측에 업로드
경고메시지 확인 경고메시지
팝업창
경고메시지가 출력되는
경우 영상 업로드 메뉴
재선택
영상에 입력된
코드정보(좌안/우안)과
화면에 업로드된 영상의
위치*가 일치하지 않는
경우 경고메시지 출력
업로드된
영상(좌안/우안) 확인
영상분석(전)
화면
영상 재선택이후
경고메시지가 출력되지
않는지 확인
영상에 입력된
코드정보(좌안/우안)과
화면에 업로드된 영상의
위치가 일치하는 경우
영상 업로드
* 본 제품의 의도된 사용자(안과의사 등)는 해부학적 자세에 따라 화면 좌측에 업로드된 영상을 우안, 우측에
업로드된 영상을 좌안으로 인식
(중 략)
• 레이블링 : SaMD와 함께 사용자에게 제공될 레이블링 목록(문서번호 병기)을
기재하고 레이블링 사본(퀵 스타트 가이드, 포장표시 등)을 별첨 자료로 제출11)
* 의료기기의 허가·신고·심사 등에 관한 규정 에 따라 이미 제출되는 레이블링 관련
자료(예. 사용자 매뉴얼 등)는 요약서에 레이블링 목록(문서번호 병기)만 기재
11) 식별된 위험을 허용할 수 있는 위험으로 통제하기 위해 제공되는 레이블링만 포함

- 25 -
금지 심벌: 본 심벌을 무시하고 잘못 사용할 경우 환자에게 매우 중대한
위험이 발생할 수 있음
경고 심벌: 본 심벌을 무시하고 잘못 사용할 경우 환자에게 중대한 위험이
발생할 수 있음
주의 심벌: 본 심벌을 무시하고 잘못 사용할 경우 환자에게 경미한 위험이
발생할 수 있음
- 사용방법 : 소프트웨어 내의 다운로드 탭에서 다운로드
3) 표시기재 사항
- 경고와 주의 심벌
- 안내 메시지와 설명
안내 메시지 설명
잘못된 이메일 주소 또는 비밀번호 입력이
수행되었을 때 발생
분석 버튼 눌러서 분석 결과 부분 하단에
발생
(중 략)
환자 정보를 입력하지 않고 분석 버튼을
누르면 발생

- 26 -
<사용자 인터페이스 및 설명 작성 예>
제 품 개 요
품목명 안과영상검출·진단보조소프트웨어 의도된
사용
안저 영상을 이용하여 안저 이상
및 질병(백내장, 녹내장, 망막
질환)이 의심되는 부위를 검출,
표시하여 의료인의 진단 결정을
보조하는데 사용하는 소프트웨어
1) 화면 정보
- 로그인 화면
번호 명칭 기능
1 제품 명칭 라벨 제품의 명칭을 나타낸다
2 사용자 ID 입력 상자 인가 및 부여 받은 이메일 형식의 아이디를 입력할 수 있다
3 비밀번호 입력 상자 입력한 아이디에 맞는 비밀번호를 입력할 수 있다
4 로그인 버튼 입력된 아이디와 비밀번호로 로그인을 하며, 제품이 실행된다.
5 비밀번호 찾기 버튼 비밀번호를 잊어버렸다면 찾을 수 있다
6 이메일 찾기 버튼 이메일 주소를 잊어버렸다면 찾을 수 있다
SaMD의 사용자 인터페이스 특성은 본 요약서에 해당 내용을 직접 혹은
‘허가(인증)신청서 해당 항목 및 관련 첨부자료에 따른다’로 기재할 수 있다.
심사자는 해당 내용이 IEC 62366-1의 요구사항을 만족하는지 검토한다.
• 사용자 인터페이스 및 설명 : 사용자가 상호작용하는 사용자 인터페이스의
모든 구성 요소에 대한 설명을 포함한 사용자 인터페이스의 사진 제시12)
(심사자는 허가(인증)신청서의 ‘모양및구조-외형’, ‘모양및구조-특성’, ‘사용방법’, ‘사용 시
주의사항’, ‘사용자 매뉴얼’ 혹은 ‘소프트웨어 검증 및 유효성 확인 자료’ 등 검토)
12) 안전에 영향을 미치는 사용자 인터페이스를 중심으로 기술할 수 있음

- 27 -
- 메인 화면
번호 명칭 기능
1 업로드 버튼 안저 영상을 업로드할 수 있다.
2 왼쪽 안저이미지 환자의 왼쪽 안저 영상이 업로드된다.
3 오른쪽 안저이미지 환자의 오른쪽 안저 영상이 업로드된다.
4 분석 버튼 업로드된 안저영상에 대하여 분석을 수행할 수 있다.
5 분석 결과 업로드 된 안저영상에 대한 진단 결과가 도출된다.
6 기타 메뉴 보고서 조회, 다른 환자 검색, 메모 등의 기능을 수행할 수 있다.
(중 략)
2) 부속 문서
- 사용자 매뉴얼: 소프트웨어 내의 다운로드 탭에서 다운로드할 수 있도록 한다.
- 퀵 가이드: 소프트웨어 내의 다운로드 탭에서 다운로드할 수 있도록 한다.
- 교육 영상: 제품 구매 시 CD-ROM에 담아서 사용자에게 제공한다. 교육영상은
제품소개와 사용방법, 문제 발생 시 조치 등으로 구성된다.
(중 략)
3) 사용 관련 교육(실제 제품 판매 시 교육 방법)
- 교육 방법: 제품 설치 시 제조사의 교육에 대한 자격이 있는 인원이 설치 장소에 직접
방문하여 사용방법 교육을 제공한다.
(중 략)

- 28 -
<알려진 사용 문제 작성 예>
【신규 허가(인증)의 경우】
제 품 개 요
품목명 안과영상검출·진단보조소프트웨어 의도된
사용
안저 영상을 이용하여 안저 이상
및 질병(백내장, 녹내장, 망막
질환)이 의심되는 부위를 검출,
표시하여 의료인의 진단 결정을
보조하는데 사용하는 소프트웨어
1) 이전 모델 또는 유사한 형태 기허가된 제품의 알려진 사용 문제
번호 사용 문제 원인 조치
1 진단 실패 사용자가 안저 영상의 좌측과
우측을 반대로 업로드함
좌측 안저 영상을 업로드하면
자동으로 좌측으로 분류됨
·
·
·
·
·
·
·
·
·
·
·
·
3부. SaMD의 알려진 사용 문제
이미 알려지거나 예측 가능한 위해요인 및 위해상황을 식별하는 것은
ISO 14971에서 기술한 위험관리 프로세스의 일부이다. 사용적합성 엔지
니어링 프로세스를 통해 위해상황의 잠재적 원인인 사용 오류를 식별
할 수 있으며, 사용 오류가 위해를 어떻게 일으키는지 그 잠재적 영향을
식별하고 기술하는 데 목적이 있다.
요약서에 사용적합성 엔지니어링 파일을 참고하여 알려진 사용 문제13)에
대해 요약 기술한다.
• 알려진 사용 문제 : 동일제품군의 이전 모델 혹은 유사한 형태의 기허가(혹은
인증·신고)된 제품(예. 동등비교제품)에서 존재하는 것으로 알려진 모든 사용
문제를 요약하여 기술14). SaMD의 사용 문제를 해결하기 위한 변경 허가(인증)인
경우, 해당 사용 문제가 무엇이며 그로 인해 변경되는 부분이 무엇인지를
중점적으로 요약하여 기재
13) 본 가이드라인 ‘부록-SaMD 사용적합성 관련 위해정보’를 참고하여 알려진 사용 문제를 식별할 수 있음
14) 알려진 사용 문제가 없는 경우 근거(예. 새로운 제품 등)와 함께 ‘해당 없음’으로 기재 가능

- 29 -
2) 해외 데이터베이스 분석(FDA)
제조사
XXXX
제품명
XXXX
보고일
06/25/20XX
Product Code
OSN
모델명: ABC-DEF
발생일: 05/27/20XX
원인: 사용 오류
상황 설명
· 사용자가 환자의 정보를 시스템으로 보고하는 데에 한 시간 이상
걸렸다고 함. 그로 인해 지연에 대한 불만을 접수 받음
· 사용자가 정보를 보고한 뒤, 버튼을 눌러서 해제해야 하나, 버튼을
누르지 않고 가만히 대기하였기 때문에 제대로 보고가 되지 않았음
참조
https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfMAUDE/detail.c
fm?mdrfoi__id=7741595&pc=OSN
조치사항 정보를 보고한 뒤 버튼을 누르라는 안내메시지를 화면에 띄우도록 수정함
【변경 허가(인증)의 경우】
제 품 개 요
품목명 안과영상검출·진단보조소프트웨어 의도된
사용
안저 영상을 이용하여 안저 이상
및 질병(백내장, 녹내장, 망막
질환)이 의심되는 부위를 검출,
표시하여 의료인의 진단 결정을
보조하는데 사용하는 소프트웨어
번호 사용 문제
사용자
인터
페이스
변경 전 변경 후 변경 사항
1
안저 영상은 임상적
으로 화면왼쪽에는
우안이, 오른쪽에는
좌안이 위치해야
하나, 본 제품은
왼쪽에 좌안, 오른쪽에
우안을 사용자가
선택하여 업로드
할 개연성이 있음
메인
화면
안저 영상이
업로드되는
위치를 변경
/안저 영상을
업로드하면
어느쪽 안저
영상인지 분석
하여 자동으로
업로드됨
2
분석버튼을눌러 분석
결과가 도출되었
지만 사용자가 이를
인지하지 못함 메인
화면
분석이 완료
되면 분석
결과 창의
테두리를 점멸
시켜서 사용
자에게 인지
시켜 줌
·
·
·
·
·
·
·
·
·
·
·
·
·
·
·
·
·
·

- 30 -

- 31 -
4부. 사용자 작업 선택, 특성 및 우선순위
4-1. 위해 요인 관련 사용 시나리오 식별 및 기술
사용 시나리오는 특정 사용자 프로필에 속한 사용자가 특정 사용
환경에서 일정한 결과를 달성하기 위해서 SaMD와 상호작용하는 상황을
기술한 것이다. 사용 시나리오의 목적은 SaMD 기능을 어떻게 사용하는지
보여주기 위한 것이며, 사용 시나리오가 위해상황으로 이어지는 경우
이러한 사용 시나리오를 위해 요인 관련 사용 시나리오라 부른다.
요약서에 사용적합성 엔지니어링 파일을 참고하여 위해 요인 관련
사용 시나리오15)에 대해 요약 기술한다. 여기에는 각각의 사용 오류,
발생할 수 있는 잠재적 위해, 위해의 잠재적 심각도과 관련된 적어도 하나
이상의 ‘위해 요인 관련 사용 시나리오’가 기술되어야 한다.
• 위해 요인 관련 사용 시나리오 : 3부에서 식별된 위해요인과 위해상황을
근거로, SaMD와 사용자가 다양한 단계에서 상호작용하는 동안 발생할
수 있고 위해상황이나 위해를 초래할 수 있는 위해 요인 관련 사용 시나
리오를 요약하여 기재
- 위해 요인 관련 사용 시나리오는 관련된 모든 작업을 포함하되 작업 간
선후 관계를 명확히 파악할 수 있도록 기술하고, 해당 시나리오에 포함된
사용자 인터페이스에 대한 설명도 포함
- 또한, 특정 작업으로 인해 예상되는 일련의 사건들, 작업 수행 주체, 작업
수행 환경 등이 포함될 수 있음
- 특히, 작업 수행 주체와 해당 작업으로 인해 위해상황에 놓이는 대상을
명확히 구분하여 기술
15) 사용 시나리오는 일반적으로 사용자의 관점에서 쉬운 문장으로 작성하고, 가급적이면 상세한 기술적 사항을 서술하지
않는다. 기술적인 배경지식이 없는 사람들도 사용 시나리오를 이해할 수 있어야 한다.

- 32 -
<위해 요인 관련 사용 시나리오 작성 예>
작업 1: 의료진 사용설명서 확인16)
No. 위해요인
ID 세부작업 발생 가능한
사용 오류 위해 심각도
1.1
R5
R6
R7
R8
R9
‘영상에 포함된 환자정보를 반드시
확인한다’란 경고를 확인한다.
경고를
확인하지
못하거나
오인한다.
환자의 혈관손상
(심혈관 협착증 오진) 3
제 품 개 요
품목명 심혈관영상분석소프트웨어 의도된
사용
심혈관 협착이 의심되는 환자의
심혈관 조영 영상 이미지를
실시간 분석하여 모의 시술 및
진단보조에 사용하는 소프트웨어
※ 사용사양서 정의에 따라 단일 사용 그룹이며, 같은 시나리오를 사용
• 위해의 심각도 : 추후 총괄 평가를 위한 사용 시나리오 선별을 위해 ISO
14971:2019 5.5(위험산정)항을 통해 도출된 각각의 위해 요인 관련 사용
시나리오 별 위해의 심각도 기술
- 3점(위독, 심각, 심각하지 않음) 혹은 5점(무시할 만함, 경미, 심각, 중대, 치명적) 척도
등을 활용할 수 있으며, 상기 위해 요인 관련 사용 시나리오와 함께 표
(table) 형태로 함께 기술할 수 있음
< 5가지 정성적 심각도 수준의 예(ISO 14971:2019 표 D.3 참조) >
일반 용어 가능한 설명
무시할 만함 불편이나 일시적인 가벼운 통증
경미 전문적인 의료개입을 요하지 않는 일시적인 손상이나 장애를 초래
심각 전문적인 의료개입을 요하는 손상이나 장애를 초래
중대 영구장애나 생명을 위협하는 손상을 초래
치명적 환자의 사망을 초래
적용예) 상기 표에서 제시하고 있는 심각도 분류 방법을 사용하되, 제조자는 위해 요인 관련
사용 시나리오를 심각도를 ‘위독’, ‘심각’, ‘심각하지 않음’으로만 제한할 수도 있음

- 33 -
R10
1.2
R5
R6
R7
R8
R9
사용 시 주의사항을 확인한다.
사용 시
주의사항을
확인하지
못한다.
의료진의 일시적
불편함 1
1.3
R5
R6
R7
R8
R9
제품의 사용 방법을 확인한다.
제품의
사용방법을
확인하지
못한다.
사용자의 일시적
불편함 1
1.4
R5
R6
R7
R8
R9
R10
오류 발생 시 해결방법을 확인한다.
오류 시
해결방법을
확인하지
못한다.
환자의 혈관손상
(심혈관 협착증 오진) 3
1.5
R11
R12
R13
제품사양을 확인한다.
제품사양을
확인하지
못한다.
의료진의 일시적
불편함 1
작업 2: 관리자 모드 실행
(중 략)
작업 3: 의료진 계정생성 및 로그인
(중 략)
< 식별된 위해 요인 관련 사용 시나리오 >
16) 사용 시나리오는 이야기와 같은 서술에서부터 간단한 사용자 작업의 목록 또는 작업의 단계에 이르기까지 여러 형식
으로 작성할 수 있음(KS P IEC 62366-1 Annex A. 정의 3.22 및 KS P IEC TR 62366-2 11.1 참고). 본 예시는
단순히 모든 작업 및 순서에 따른 위해의 심각도를 보다 쉽게 보여주기 위해 작업 단계로 기술하였으며 세부작업은
작업을 보다 구체적으로 구분하여 위해에 따른 심각도를 구분하여 표현하기 위해 기술하였을 뿐, 사용 시나리오를
반드시 작업 단계로 기술하여야하는 것은 아님

- 34 -
4-2. 총괄 평가 대상이 되는 위해 요인 관련 사용 시나리오 선별
총괄 평가 계획을 수립하기 위해 어떤 위해 요인 관련 사용 시나리오를
총괄 평가에 포함할 것인지 결정한다. 이때 SaMD의 사용자 인터페이스와
관련된 안전성을 입증하는 데 필요한 모든 사용 시나리오를 포함하는
것이 중요하다. 따라서 위해 요인 관련 사용 시나리오를 모두 식별하기
위해, 형성 평가를 여러 번 수행하는 것을 권고한다.
요약서에 사용적합성 엔지니어링 파일을 참고하여 총괄 평가에 포함할
위해 요인 관련 사용 시나리오와 해당 시나리오를 선별한 절차와 기준을
요약 기술한다. 적절한 선별 절차와 기준을 마련하는 것은 해당
SaMD가 처한 특정 상황에 따라 다르며, 제품에 대한 주의와 책임을
다해야 하는 제조자의 의무사항이기도 하다.
• 위해 요인 관련 사용 시나리오 선별 : IEC 62366-1에 명시된 아래 세 가지
선택지에 따라 선별된 총괄 평가 대상이 되는 위해 요인 관련 사용 시나
리오 목록 기술
- 의료기기의 복잡성에 따라 위해 요인 관련 사용 시나리오의 수가 달라질 수 있음
선택 1) 위해 요인 관련 사용 시나리오를 모두 포함
선택 2) 사용 오류로 발생할 수 있는 잠재적 위해의 심각도에 근거하여 위해 요인 관련 사용
시나리오 일부 포함
선택 3) 해당 SaMD 및 제조자가 처한 특정 상황 및 심각도에 근거하여 위해 요인 관련 사용
시나리오 일부 포함

- 35 -
<위해 요인 관련 사용 시나리오 선별 작성 예>
작업 1: 의료진 사용설명서 확인
No.
위해요
인
ID
세부작업 발생 가능한
사용 오류 위해 심각도
1.1
R5
R6
R7
R8
R9
R10
‘영상에 포함된 환자정보를 반드시
확인한다’란 경고를 확인한다.
경고를
확인하지
못하거나
오인한다.
환자의 혈관손상
(심혈관 협착증 오진) 3
1.2
R5
R6
R7
R8
R9
R10
오류 발생 시 해결방법을 확인한다.
오류 시
해결방법을
확인하지
못한다.
환자의 혈관손상
(심혈관 협착증 오진) 3
작업 2: 관리자 모드 실행
(중 략)
작업 3: 의료진 계정생성 및 로그인
(중 략)
< 4-1. 위해 요인 관련 사용 시나리오 작성 예로부터 총괄평가를 위해 선택된 시나리오
>
※ 선택 2) 적용
• 선별 절차 및 기준
(심각도에 근거한 위해 요인 관련 사용 시나리오 선별)
- ISO 14971에서는 위해의 발생 가능성과 심각도의 조합으로 위험을 정의
- 하지만, 위해요인의 발생 가능성을 결정하기가 매우 어려우므로 총괄 평가에
포함할 위해 요인 관련 사용 시나리오는 주로 사용 오류로 인하여 발생할
수 있는 위해의 심각도에만 근거하여 선별할 수 있음
(4부. 5가지 정성적 심각도 수준의 예 참고)
(다른 상황에 근거한 위해 요인 관련 사용 시나리오의 선별)
- SaMD 및 제조자가 처한 특정 상황에 대해서 사용할 수 있다는 이론적
근거와 체계를 문서화하고 데이터를 제시할 수 있다면, 해당 근거에 따라
사용 시나리오를 선별할 수 있음

- 36 -
- 예를 들어, 위해의 발생 가능성에 대한 근거를 제시할 수 있다면 위험 수준
(발생 가능성 × 심각도)에 근거하여 사용 시나리오를 선별할 수도 있음
<선별 절차 및 기준 작성 예>
1) 총괄평가를 위한 위해 요인 관련 사용 시나리오 선택서 작성 방법
- 이전 단계(IEC 62366-1 5.4절)에 따라 작성한 “위해 요인 관련 사용 시나리오”를 기반
으로 심각도가 3이상 이거나 핵심 작업(critical task)17)을 총괄 평가를 위한 위해 요인
관련 사용 시나리오로 선정하였으며, 추가적으로 의료기기 등급, 전체 작업 시나리오
길이, 사용에 있어 핵심 작업 여부를 고려하였다.
- TASK 내 한 sub-task가 총괄 평가를 위한 위해 요인 관련 사용 시나리오로
선정되었다면 작업 수행의 연속성을 고려해 나머지 Sub-task 또한 같이 선정하였다.
- 사용적합성 엔지니어링 프로세스 진행에 따른 총괄 평가를 위한 위해 요인 관련
시나리오의 변화가 있을 때마다 본 문서를 개정하였으며, 이전 문서들은 변경을
추적할 수 있도록 보관하였다.
17) 올바르지 않게 수행되거나 전혀 수행되지 않는 경우 환자 또는 사용자에게 심각한 위해를 입히거나 일으킬 수 있는
사용자 작업으로, 위해는 손상을 복구하기 위한 의료 서비스를 포함하도록 정의함(Applying Human Factors
and Usability Engineering to Medical Devices, FDA, 2016)

- 37 -
4-3. 사용자 인터페이스 사양서
사용자 인터페이스 사양서는 사용자 인터페이스 요구사항으로 구성한
문서이다. 해당 요구사항은 사용자 인터페이스 설계가 우수한 사용적합성
엔지니어링 원칙에 부합할 뿐만 아니라 설계 초기 단계에서 식별된
구체적인 요구와 의도된 사용자의 선호를 충족하였는지 확인하는 주요한
수단이다.
사용자 인터페이스 사양서는 앞서 기술한 아래 사항들에 근거하여
개발된다.
✓ 사용 사양서(IEC 62366-1 5.1절)
✓ 해당 SaMD와 관련된 알려졌거나 예측 가능한 사용 오류(IEC 62366-1 5.2절)
✓ 선별된 위해 요인 관련 사용 시나리오(IEC 62366-1 5.5절)
요약서에 사용적합성 엔지니어링 파일을 참고하여 사용자 인터페이스
사양서 중 아래에 해당하는 사항을 요약 기술한다.
✓ 수행한 위험 통제 조치와 관련된 사용자 인터페이스의 해당 부분에 대한 요구사항을
포함하여, 사용자 인터페이스와 관련된 테스트 가능한 기술적 요구사항
(예. ① 개발제품에 해당되는 규격 요구사항 ② 사용특성을 고려한 요구사항 ③ 사용자 인터페이스
요소(색깔, 소리, 빛, 문자 크기, 인터페이스 배치 등) ④ 사용자 인터페이스 변경, 추가, 제거 ⑤ 라벨,
안내문구 변경, 추가, 제거 등)
✓ 부속 문서(ACCOMPANYING DOCUMENTATION)18)가 필요한지에 대한 표시
✓ 해당 SaMD에 특화된 훈련이 필요한지에 대한 표시
18) SaMD와 함께 제공되며, 특히 SaMD의 안전한 사용과 관련하여 SaMD의 설치, 사용, 폐기 및 처분에 대해 책임이
있는 사용자 및 사람들에게 필요한 정보가 포함되어 있는 자료(예. 사용 설명서, 기술 설명서, 설치 설명서 등)

- 38 -
<사용자 인터페이스 사양서 작성 예>
모듈 기능 설명
User Module
LOGIN 승인 계정 로그인, Email & PW 입력
Forgot Password? 비밀번호 찾기
Create an Account 정보 등록 및 가입 신청
File Module
File List 파일 목록 화면
File Upload DICOM 파일 업로드
File Filtering 업로드 한 파일 필터링 조회
Analyze Module
Frame
Recommendation 영상 프레임 추천

Analysis Result 분석 결과 화면
Visualization
Module
Re-calibration (재)보정
Stent Simulation 가상 스텐트 시뮬레이션
Lesion Edit 병변 편집 (P/D, MLD), 혈관 분석 영역
수정
Vessel Edit 혈관 편집 (주혈관 외곽선)
Report Module
Analysis Done 분석 결과 완료 화면
Report Preview 분석 결과 보고서, 미리보기 팝업
Report Save 보고서 저장
Angio Add-on
Module
File Manager 혈관조영 영상 저장
Notification Manager 새 파일이 전송되었을 때 알림
Personal Setting
Module
Analysis Result View
Type 결과분석 화면 UI 선택
Analysis Result
Section 결과분석 화면에 표시할 항목 선택
Direct Analysis View 혈관조영 영상이 전송되면 제시될 화면
선택
Default %DS Setting 협착률 설정
제 품 개 요
품목명 심혈관영상분석소프트웨어 의도된
사용
심혈관 협착이 의심되는 환자의
심혈관 조영 영상 이미지를
실시간 분석하여 모의 시술 및
진단보조에 사용하는 소프트웨어
1. 사용자 인터페이스
1.1 하드웨어 : 소프트웨어 의료기기로 해당 사항 없음
1.2 소프트웨어
1.3 부속문서
- 사용자 매뉴얼 [OOO-OOO-IFU_0.0]_Ver 1.0
1.4 사용훈련
- 배포된 매뉴얼을 기반으로 전체적인 사용방법에 대한 교육을 진행하며, 교육자는
제조사의 교육 담당자가 교육을 실시한다.

- 39 -
어려움이 발견된
사용자 인터페이스 어려움 및 원인 심각도 사용자 인터페이스
변경사항(위험 통제) 비고
Icon 이미지 아이콘의 직관성이 1 - 아이콘 이미지 변경 1,2차
규격번호 규격 명 적용 인터페이스
IEC
60601-1-8:2006/AMD2:2020
Medical electrical equipment - Part 1-8:
General requirements for basic safety
and essential performance - Collateral
Standard: General requirements, tests
and guidance for alarm systems in
medical electrical equipment and
medical electrical systems
알람 시그날
- 사용 전 30분 정도에 걸쳐 1회 실시한다.
- 필요에 따라 직접 시연을 하면서 교육을 실시한다.
- 훈련 개요
· 교육자: ㈜OOO 교육 담당자
· 교육자 자격요건: 내규에 따른 해당 의료기기 교육을 수료한 자
· 피교육자: 사용자
· 방법: 시스템 운영법 시연 및 조작 실습
· 교육자료: 사용자 매뉴얼
· 소요 시간: 30분 내외
2. 사용자 인터페이스 기술적 요구사항
2.1 규격 요구사항
- 아래 예시와 같이 개발제품에 해당되는 규격 및 요구사항을 작성한다.
2.2 사용특성을 고려한 요구사항
사용자 인터페이스 요소 요구사항
User Module - 허가된 사용자만 사용한다.
File Module - 분석에 사용할 환자 이미지만 사용한다.
Analyze Module - 의학적 지식과 경험이 있는 사용자가 사용한다.
Visualization Module - 의학적 지식과 경험이 있는 사용자가 사용한다.
Report Module - 의학적 지식과 경험이 있는 사용자가 사용한다.
Angio Add-on Module - 허가된 관리자만 사용한다.
Personal Setting Module - 허가된 사용자만 사용한다.
2.3 사용자 인터페이스 변경사항

- 40 -
부족함.
( )
- 사용설명서 수정 및
업데이트
형성 평가
결과에
따른 변경
글자의 크기
글씨크기가 작아
연령대가 높은
분일 경우 글씨가
잘 안보일 것
같음
1
- 2 포인트 증가된 글씨로
변경
- 사용설명서 수정 및
업데이트
1,2차
형성 평가
결과에
따른 변경
분석이미지 선정
화면 내 슬라이드
바
AI로 선정된 영상이
몇 번 프레임인지
슬라이드바에 표시
되어 있지 않음
3
- 최적이라고 판단한 frame에
point 추가
( )
- 사용설명서 수정 및
업데이트
1,2차
형성 평가
결과에
따른 변경
Lesion Edit과
Contour Edit
아이콘
Lesion Edit과
Contour Edit
아이콘의 식별이
어려움
3
- Lesion Edit의 직관적인
icon 변경( )
- 사용설명서 수정 및
업데이트
1,2차
형성 평가
결과에
따른 변경
프로그램 동작 중
아이콘
프로그램이 동작
중인지 확인하기
어려움
1
- 프로그램 동작 중 표시 추가
( )
- 사용설명서 수정 및
업데이트
1,2차
형성 평가
결과에
따른 변경
개인화 설정
사용자가 시술
도중 사용하기에
필요한 중요 수치
들을 한 눈에
파악하기 어려움
3
개인화 설정을 통해 Simple
view 분석 화면을 선택
가능토록 변경
- 사용설명서 수정 및
업데이트
1,2차
형성 평가
결과에
따른 변경
Report 저장 단계
결과 화면에서
‘Done’이후 File
list에서 다시
‘Done’을 누르고
‘report’를 클릭
해야 함
1
- Done 이후 바로 Report
버튼으로 변경되도록 수정
- 사용설명서 수정 및
업데이트
1,2차
형성 평가
결과에
따른 변경

- 41 -
5부. 형성 평가 요약
5-1. 형성 평가 계획
형성 평가는 본 문서 1∼4부까지의 활동을 통해 개발된 사용자 인터
페이스 설계 결함을 ‘걸러내는’ 효과적인 방법이다. 일반적으로 제조자는
형성 평가를 최소 2∼3회 이상 수행하여 사용자 인터페이스의 결함
설계 초기에 발견하고, 위험 통제를 통해 사용자 인터페이스의 결함을
보완한다. 형성 평가를 수행하기 위해 다양한 사용적합성 엔지니어링
기법들(methods)을 (복수로) 적용19)
할 수 있으며, 이러한 기법을 적용하기
위해서는 형성 평가 계획을 수립해야 한다.
요약서에 사용적합성 엔지니어링 파일을 참고하여 형성 평가 계획서를
요약 기재한다. 이때 요약서에 사용자 인터페이스별로 총괄 평가 바로
직전에 수행되었던 형성 평가 계획서만20) 요약 기재할 수 있다. 형성
평가 계획서 요약 기재 시 아래 사항을 반드시 포함한다.
✓ 형성 평가의 목적과 방법
✓ 형성 평가에 포함될 사용자 인터페이스
✓ 각각의 사용자 인터페이스 평가를 언제 수행할 것인지
• 형성 평가의 목적과 방법 : 형성 평가의 목적은 3가지(‘초기’, ‘반복’, ‘사용 오류
발견’)로 축약할 수 있으며, 적용한 사용적합성 엔지니어링 기법이 해당
목적 달성을 위해 합리적인지를 파악할 수 있도록 요약 기재
* 형성 평가는 사용자 인터페이스 설계상의 장점과 개선될 여지에 대해 알아가는 과정
이며, 결국 사용자 인터페이스 설계 및 구현 ‘초기’ 단계에서 ‘사용 오류와 같은 개선
19) IEC TR 62366-2:2016 Annex E에는 형성 평가에 적용가능한 다양한 사용적합성 엔지니어링 기법이 소개되어 있음
20) 형성 평가는 일반적으로 총괄 평가에 비해 소규모이고 비공식적이며 초기의 개념에서 양산품에 상당하는 시제품으로
설계가 발전되어감에 따라 점점 더 규모가 커지고 공식화되는 경향이 있다. 따라서, 본 요약서에는 형성 평가 결과에
따라 사용 사양서 혹은 사용자 인터페이스 사양서를 개선하는 일련의 반복 작업을 모두 기재하지 않고 사용자
인터페이스 별로 총괄 평가 바로 직전에 수행되었던 형성 평가 계획서만 요약 기재할 수 있다.

- 42 -
<형성 평가 계획서 요약 기재 예>
시험 유형 시험 방법 시험 기간(예정) 참여자 수
(예정) 참여자 구분
제 품 개 요
품목명 심혈관영상분석소프트웨어 의도된
사용
심혈관 협착이 의심되는 환자의
심혈관 조영 영상 이미지를
실시간 분석하여 모의 시술 및
진단보조에 사용하는 소프트웨어
1. 개요
1.1. 적용범위(Scope)
1.2. 관련문서(Related references)
2. 시험의 목적(Object)
- 본 계획서는 사용자 인터페이스 개발 초기에 설계를 분석하고 평가하여 허용할 수
없는 사용오류와 관련된 위험상황을 식별하기 위해 평가 시험 방법, 평가할 사용자
인터페이스 부분, 시험 수행 계획 등을 수립하기 위한 두 번재 형성평가임
3. 시험 방법의 개요
3.1. 시험 요약(Summary of the test)
3.2. 시험 스케줄(Test schedule)
될 부분’을 찾기 위해서 ‘반복’적으로 진행되어야 함
• 형성 평가에 포함될 사용자 인터페이스 : 형성 평가 시 사용된 사용자 인터
페이스가 ‘사용자 인터페이스 사양서’와 같은지 확인하고 해당 사항을 기재
• 각각의 사용자 인터페이스 평가를 언제 수행할 것인지 : 총괄 평가 이전에
완료되었는지 확인하고 기재함. 또한, 형성 평가의 목적에 따라 전체 사용
적합성 엔지니어링 프로세스 중 해당 형성 평가가 언제 시행되었는지
(프로세스의 선·후 관계를 밝힘)를 기재함
아래는 ‘포커스 그룹’ 방식을 활용한 형성 평가 계획 요약서 예시이다.
앞에서 언급한 3가지 요소 외 기타 항목들은 형성 평가의 목적, 평가
하고자 하는 사용자 인터페이스의 복잡성 및 형성 평가를 수행하는
시점에 따라 달라질 수 있다. 본 예시는 형성 평가 계획 요약서에 포함될
수 있는 모든 유형의 사용적합성 엔지니어링 기법에 대한 항목을
포함하지 않는다.

- 43 -
Formative
Evaluation
Focus
Group
Interview
2000.00.00 ~ 2000.00.00 5 심혈관영상의학
전문의
3.3. 시험 방법
4. 시험대상 물품
- 사용자 인터페이스 : 진단결과를 포함한 리포트(Report)
(중 략)
형성 평가는 일반적으로 사용적합성 시험을 포함한다. 사용적합성
시험은 사용자 인터페이스를 평가하는 데 필요한 데이터를 제공할 수
있도록 계획해야 하며, 요약서에 사용적합성 엔지니어링 파일을 참고
하여 아래 사항을 포함하여 형성 평가 계획서를 요약 기재한다.
✓ 각각의 의도된 사용자 그룹을 대표하는 사용적합성 시험 참가자
✓ 의도된 사용 환경을 대표하는 시험 환경과 기타의 사용조건
✓ (해당할 경우) 사용적합성 시험 중에 제공할 부속 문서
✓ (해당할 경우) 사용적합성 시험 중에 제공할 교육훈련과 교육훈련을 받은 때로부터
시험을 시작하기 까지의 최소 경과시간
• 사용적합성 시험 참가자 : 형성 평가 계획서의 시험 참가자가 사용 사양서의
사용자 프로필을 대표할 수 있는지를 확인하고 해당 사항을 요약 기재
* 인구학적인 특징, 잠재적인 장애, 사용 환경, 경험 등이 사용에 영향을 미치는지 판단
하여 대표성을 확인할 수 있음
• 시험 환경 및 기타 사용조건 : 총괄 평가 계획서의 내용이 사용 사양서의
사용 환경을 대표할 수 있는지를 확인하고 해당 사항을 요약 기재
* 조명, 소음 및 활동 수준 등의 위치 관련 조건이 포함될 수 있음
* 개인 보호장비(예: 수술용 장갑 및 보호안경)를 착용하고 의료기기를 사용하는 등의
직원 관련 조건이 포함될 수 있음
* 스트레스 수준 및 팀 작업 등의 사회적 조건이 포함될 수 있음
• 시험 중에 제공할 부속 문서 : 형성 평가 도중 사용자 매뉴얼 및 퀵 가이드
등 부속 문서 제공이 필요하다면, 해당 부속 문서를 식별하여 기재

- 44 -
• 교육훈련 : 필요할 경우 제공되는 교육훈련, Learning Decay(사용교육과 사용
적합성 테스트 시작 사이에 최소한의 경과시간)를 명시
사용적합성 시험을 적용한 형성 평가에 대한 예제(계획서 및 결과보고서)는
총괄 평가의 예제를 참고할 수 있다. 다만, 형성 평가와 총괄 평가의
목적이 서로 다르므로 계획서 및 결과보고서 항목만 참고하고 내용은
형성 평가의 목적에 맞게 기술한다.

- 45 -
5-2. 형성 평가 실시
제조자는 사용자 인터페이스 사양서에 명시된 부속문서, 사용교육의
역량(방법, 자료 등)을 포함하여 의료기기의 사용자 인터페이스를 설계,
구현하고 형성 평가 계획(5-1. 형성 평가 계획)에 따라 형성 평가를 실시
한다. 제조자는 형성 평가를 반복적으로 수행함으로써 해당 소프트웨어
의료기기가 총괄 평가 이전에 사용자와의 상호작용에서 발생할 수 있는
문제들을 식별하고 효과적인 개선방안을 마련할 수 있다.
요약서에 사용적합성 엔지니어링 파일을 참고하여 형성 평가 결과
보고서를 요약 기재한다. 이때 5-1부의 형성 평가 계획 요약서에 대한
형성 평가 결과 보고 요약서를 기재하는 것이며, 형성 평가 결과보고서
요약 기재 시 아래 사항을 반드시 포함한다.
✓ 핵심 결과 및 이로 인한 설계 변경 사항
✓ 총괄 평가 계획에 영향을 미칠 수 있는 중대한 발견
✓ (해당할 경우) 훈련 설계와 제공 방식
• 핵심 결과 및 이로 인한 설계 변경 사항 : 사용적합성 형성 평가 결과, 어떤
작업에서 발생 된 문제인지를 명확히 식별할 수 있도록 사용 오류 등 핵심
적인 결과와 위험 통제를 위해 설계 변경한 사항이 있다면 함께 요약 기재
• 총괄 평가 계획에 영향을 미칠 수 있는 중대한 발견 : 새로운 사용 오류,
위험, 위해상황 또는 위해 요인 관련 사용 시나리오가 식별되는 경우, 해
당 작업에 따라 발생 가능한 사용 오류 및 관련된 사용자 인터페이스를 요
약 기재
* 제조자는 중대한 발견이 식별되는 경우, IEC 62366-1:2020 5절의 단계를 적절하게 반영
하여 반복해야함
• 훈련 설계와 제공 방식 : 계획서에 따라 교육훈련이 적절히 제공되었는지를

- 46 -
<형성 평가 결과보고서 요약 기재 작성 예>
작업 언급된 사용적합성 Issue 발생 가능한 사용 오류
사용
설명서
확인
• 에러 사인에 대한 설명이 명확했으면 좋겠음
• Warning 아이콘이 Caution 아이콘과
색상이 동일하여 구별하기 어려움
• 용어정리에 대한 설명이
• 오류 시 해결방법을 확인하지 못한다.
• 제품 용어를 확인하지 못한다.
제 품 개 요
5-1. 형성 평가 계획, 형성 평가 계획서 요약 기재 예(공통)과 동일제품
1. 시험 요약
2. 개요
3. 시험 프로토콜 요약
- 훈련 설계와 제공 방식 : 진단결과를 포함한 리포트에 대한 형성평가로, 별도의
훈련이 제공되지 않음
(중 략)
4. 시험 프로토콜에서 발생된 일탈사항
- 훈련 설계와 제공 방식 : 해당사항 없음
5. 상세한 시험결과
- 핵심결과
확인할 수 있도록 기재함. 또한, 계획 대비 변경이 발생한 경우, 해당 사항을
명확히 구분하여 기재
아래는 포커스 그룹 방식을 활용한 형성 평가 결과 보고 요약서 예시
이다. 앞에서 언급한 3가지 요소 외 기타 항목들은 형성 평가의 목적,
평가하고자 하는 사용자 인터페이스의 복잡성 및 형성 평가를 수행하는
시점에 따라 달라질 수 있다. 본 예시는 형성 평가 결과보고서에 포함될
수 있는 모든 유형의 사용적합성 엔지니어링 기법에 대한 항목을 포함
하지 않는다.

- 47 -
명확했으면 좋겠음
영상
분석 및
결과
확인
• OO아이콘과 Reference 아이콘이
직관적이지 않음
• OO 아이콘의 이미지는 너무 곡선
이어서 혈관 외곽선이 잘 떠오르지 않음
• 결과화면에서 그래프 보다는 결과
데이터가 더 중요하기 때문에 결과
데이터가 위로 올라왔으면 좋겠음
• 글씨가 작아서 잘 안보임
• 결과 리포트에 병록번호와 성별이
있었으면 좋겠음
• ‘Done‘ 클릭 전에 중간 저장
개념의 단계가 있었으면 좋겠음
• 혈관 윤곽선을 표시하거나 숨기지
못한다.
• 참조 선을 표시하거나 숨기지 못한다.
• 잘못된 환자의 영상을 분석한다.
• 분석 결과를 잘못 받아들인다.
• 리포트를 확인 및 저장하지 못한다.
·
·
·
·
·
·
·
·
·
(중 략)
6. 결과 분석
- 총괄 평가 계획에 영향을 미칠 수 있는 중대한 발견
작업 발생 가능한 사용오류 위해 관련된 사용자 인터페이스
(설계 변경)
사용
설명서
확인
• 오류 시 해결방법을
확인하지 못한다.
환자의
혈관손상
(심혈관
협착증 오진)
• 사용설명서에 에러 사인에
대한 해결 방법 기재
• ‘영상에 포함된 환자정보를
반드시 확인한다’란 경고를
확인한다.
환자의
혈관손상
(심혈관
협착증 오진)
• 분석 전·후 별도의
팝업(pop-up)창으로 해당
경고를 안내하도록 소프트웨어
인터페이스 변경
영상
분석 및
결과
확인
• 분석 결과를 잘못
받아들인다.
환자의
혈관손상
(심혈관
협착증 오진)
• 결과화면에 결과 데이터를
정량적으로 표시
• 잘못된 환자의 영상을
분석한다.
환자의
혈관손상
(심혈관
협착증 오진)
• 분석 전·후 별도의
팝업(pop-up)창으로 해당
경고를 안내하도록 소프트웨어
인터페이스 변경
(중 략)
7. 결론
- 발생 가능한 사용 오류 중 심각한 위해를 일으킬 수 있는 사용 오류와 관련된
사용자 인터페이스의 개선이 권고된다.
- 참여자 의견을 통해 제시된 사용자 인터페이스에 대한 개선 여부는 제조업체의
잔여위험분석과 위험-이득 분석으로 결정할 수 있다.
- 위험 통제는 제조업체 스스로 그 통제 방법을 결정할 수 있으나 그 방법으로 상기한
사용자 의견을 반영하여 사용자 인터페이스 개선을 추천한다.

- 48 -
(중 략)
8. 첨부문서
6부. 총괄 평가 요약
6-1. 총괄 평가의 계획
총괄 평가는 일반적으로 소프트웨어 의료기기 개발과정에 속하는
설계 밸리데이션의 일부로 사용자 인터페이스의 안전성을 확증하는
것을 목적으로 한다. 총괄 평가는 최종 또는 양산단계와 동일한 사용자
인터페이스에서만 수행할 수 있으며, 사용자 인터페이스의 위험 통제가
효과적이고 전체적인 위험이 허용 가능한 수준으로 감소하였음을 입증
하는 데 필요한 근거를 보여준다21)
. 총괄 평가를 수행하기 위해 다양한
사용적합성 엔지니어링 기법들을 (복수로) 적용22)
할 수 있으며, 이러한
기법을 적용하기 위해서는 총괄 평가 계획을 수립해야 한다.
요약서에 사용적합성 엔지니어링 파일을 참고하여 총괄 평가 계획서를
요약 기재한다. 총괄 평가 계획서 요약 기재 시 아래 사항을 반드시
포함한다.
✓ 총괄 평가의 목적과 방법
✓ 총괄 평가에 포함될 사용자 인터페이스
✓ (해당할 경우) 안전(SAFETY)과 관련하여 제공되는 정보를 사용자가 지각하고 이해할 수
있으며 의료기기의 올바른 사용(CORRECT USE)을 지원할 수 있는지를 판단하는 기준
✓ 참가자에게 제공할 훈련 방법(훈련과 시험 간 최소 경과시간 포함)
• 총괄 평가의 목적과 방법 : 총괄 평가의 목적이 제품의 안전성(필요시 유효성,
사용자 만족도 등 효율성 포함)을 평가할 수 있는지와 적용한 사용적합성
21) 따라서, IEC 62366-1의 5.1절부터 5.6절 및 형성평가의 요구사항에 따라 사용적합성 엔지니어링 프로세스를 수행
하여 ISO 14971에 따른 허용할 수 없는 위험이 식별되지 않았다면, 총괄평가를 수행하지 않을 수 있음
22) IEC TR 62366-2:2016 Annex E에는 총괄 평가에 적용가능한 다양한 사용적합성 엔지니어링 기법이 소개되어 있음

- 49 -
엔지니어링 기법이 해당 목적을 충분히 달성할 수 있을 만큼 합리적인지를
파악할 수 있도록 요약 기재
• 총괄 평가에 포함될 사용자 인터페이스 : 총괄 평가 시 사용된 사용자 인터
페이스가 사용자 인터페이스 사양서와 같은지 확인하고 해당 사항을 기재
• 안전과 관련된 정보 제공 : 정보를 제공하는 방법 및 해당 정보가 참가자
에게 적절히 지각(perception), 인식(cognition)되어 수행(action)되는지 판단할
수 있는 객관적인 기준을 요약 기재
• 참가자에게 제공할 훈련 방법 : 사용자 인터페이스 사양서 내의 훈련 방법과
총괄 평가 계획서에 기재된 훈련 방법이 같은지 확인하고, 차이가 있다면
어떤 부분이 다른지와 해당 근거를 포함하여 요약 기재
총괄 평가는 대부분 사용적합성 시험으로 시행된다. 사용적합성 시험은
사용자 인터페이스를 평가하는 데 필요한 데이터를 제공할 수 있도록
계획해야 한다. 또한, 요약서에 사용적합성 엔지니어링 파일을 기반으로
아래 사항을 포함하여 총괄 평가 계획서를 요약 기재한다. 본 예시는
총괄 평가 계획 요약서에 포함될 수 있는 모든 항목을 포함하고 있지 않다.
✓ 의도된 사용자를 대표하는 시험 참가자에 대한 정당성
✓ 테스트 참가자 수 결정 시, 테스트 참가자를 개별 사용자 그룹으로 그룹화하는 방법에
대한 정당성
✓ 의도된 사용 환경을 대표하는 시험 환경 및 사용조건에 대한 정당성
✓ 각각의 위해 요인 관련 시나리오에 대한 올바른 사용
✓ 관찰된 사용 오류(USE ERROR)와 사용상 어려움의 후속 분석을 위한 데이터 수집 방법
• 시험 참가자에 대한 정당성 : 총괄 평가 계획서의 시험 참가자가 사용 사양서의
사용자 프로필을 대표할 수 있는지를 확인하고 해당 사항을 요약 기재
* 인구학적인 특징, 잠재적인 장애, 사용 환경, 경험 등이 사용에 영향을 미치는지 판단
하여 대표성을 확인할 수 있음
• 사용자 그룹에 대한 정당성 : 단일 사용자 그룹이라면 시험 참가자에 대한

- 50 -
<총괄 평가 계획서 요약 기재 예(사용적합성 시험)>
제 품 개 요
품목명 의료영상분석소프트웨어 의도된
사용
환자의 수골 X-ray 영상으로
골연령을 분석하여 의료인이
환자의 골연령을 판단하는 것을
지원하기 위한 목적의 소프트웨어
1. 개요
2. 시험의 목적
- 사용자에게 위해가 발생하거나 임상적인 위해를 일으킬 수 있는 잠재적 위해를 갖는 사용 오류를
사용자로부터 발생 되는 것을 제품의 사용자 인터페이스를 통해 방지함을 확인하기 위함이다.
- 제품 설계의 유효성을 확인하기 위함이다
- 사용자 만족도를 확인하기 위함이다
- 부속 문서 및 훈련이 명확하고 효과적인지 확인하기 위함이다
3. 시험방법의 개요
- 의도한 사용자가 의도한 사용 환경에서 본 제품의 위해 요인 관련 사용 시나리오를 수행하여
주어진 작업을 사용 오류 없이 안전하게 수행하는 것을 입증하기 위하여 사용적합성
시험 방식을 이용할 것이다.
- 안전과 관련하여 제공되는 정보에 대한 평가는 다음과 같은 방식으로 진행한다.
1) 사용 전 사용자 매뉴얼을 숙지 한 뒤, 제품을 사용하게 함으로써 사용자 매뉴얼이
제품의 안전한 사용을 지원하는지 확인할 것이다.
2) 사용적합성 시험 도중 확인할 수 없는 사항의 경우, 사용 시나리오가 모두 종료된
정당성만 기재하고, 다중 사용자 그룹이라면 총괄 평가 계획서와 사용 사양서를
비교하여 빠진 사용자 그룹이 없는지 확인하고 해당 사항을 요약 기재
* 인구학적인 특징, 사용 환경 등이 다르지만 사용 시나리오 또는 사용 방법에 차이가
없다는 것을 제조사가 밝힐 수 있다면, 진료과가 다른 시험참가자를 단일 사용자 그룹
(예. 소아과 의사와 영상의학과 의사)으로 묶을 수 있음
• 시험 환경 및 사용조건에 대한 정당성 : 총괄 평가 계획서의 내용이 사용
사양서의 사용 환경을 대표할 수 있는지를 확인하고 해당 사항을 요약 기재
• 위해 요인 관련 시나리오에 대한 올바른 사용 : 총괄 평가 계획서의 위해
요인 관련 사용 시나리오를 참고하여 식별된 위해요인별 올바른 사용 (사용
오류가 없는 정상 사용)을 요약 기재
• 데이터 수집 방법 : 사용과 관련된 문제, 만족도, 안전성 제공 문서와의
상호작용 등을 누가 어떻게 수집할 것인지 요약 기재

- 51 -
이후, 사용자 매뉴얼을 참고하여, 사용자 매뉴얼의 내용을 올바르게 이해했는지
확인하기 위한 질문에 시험 참가자가 올바른 답변을 하는지 평가하는 것으로 수행
할 것이다. 이러한 질문의 나열을 지식 기반 작업이라고 한다.
(4∼5항 중 략)
6. 시험 환경
6.1 시험 시설 위치
총괄적 사용적합성 테스트는 서울특별시 구로구에 위치한 고려대학교 구로병원 의료기기
사용적합성 테스트센터(KUTC)의 테스트실에서 진행될 것이다.
6.2 시험 공간 구성
테스트실 가운데에 책상을 가져다두고, 그 앞에는 의자를 배치시킬 것이다. 또한, 책상
위에는 모니터, 키보드, 마우스를 배치하여 사용 환경인 진료실 환경과 유사하게 꾸밀 것이다.
5.3 소음 수준
사전에 녹음된 소음을 이용하며, 테스트실 내부의 스피커를 통해 재생될 것이다. 소음의
볼륨은 평균 35 dB (일반적인 진료실)부터 50 dB (적은 소음의 진료실)까지의 범위를 갖고 있다.
5.4 밝기 수준
본 제품을 사용하기 위해서는 최소 300~500 lx의 밝기가 필요하다. 이 조명의 밝기는 제품을
실제로 사용할 때 실제 환경의 조명과의 거리를 생각하면 사용 환경을 대표할 수 있다.
7. 시험참가자(사용자 그룹, 시험자 수 및 선정 기준)
- 본 제품의 의도한 사용자는 경력 1년 이상의 의사이며, 골연령 관련하여 의학 전문
지식이 있는 의사이다.
- 본 총괄 평가는 총 16명의 시험참가자로, 대표되는 1개의 구별된 단일 사용자 그룹으로 구성된다.
시험참가자 그룹: 영상의학과/소아과 의사 16명(영상의학과 의사 8명, 소아과 의사 8명)
(8항 중 략)
9. 선택된 위해 요인 관련 사용 시나리오에 근거한 작업의 목록
- 시험 참가자는 사용 관련 위험을 기반으로 선정된 사용 시나리오에 따른 작업을 직접 수
행하고 관련된 위험 완화의 효과가 철저히 시험되도록 보장할 수 있도록 한다.
- 시험 요원은 사용자 매뉴얼의 정보를 이해할 수 있는지를 평가하기 위한 지식 작업을 제시
할 것이다. 주로 (1) 사용 시나리오 내에서 평가될 수 없는 작업, (2) 제품의 사용자 문서를 이
해하는 것이 제품이 안전하고 효과적으로 사용되도록 하는 데에 영향을 미칠 경우를 들
수 있다.

- 52 -
위해요인
식별 번호 사용 오류 올바른 사용 잠재적 위해 심각도 관련된
작업
위해 요인
관련 사용
시나리오
RM-XX06 사용자가 비밀번호를
잊어버렸거나, 잘못된
비밀번호를 입력해
로그인을 하지 못함
사용자가 비밀번호를
올바르게 입력하여
로그인을 완료함
의학적/외과적 개입이
필요하지 않은 일시적
부상 또는 손상을
야기함
2
로그인
하기
1.
사용준비
(중 략)
RM-XX11 업로드 프로세스를
이해하지 못하여 파일을
업로드하지 못함
사용자가 올바른
영상을 업로드함
의학적/외과적 개입이
필요하지 않은 일시적
부상 또는 손상을
야기함
2
DICOM
파일
업로드
하기
2. 분석
수행_DIC
OM
RM-XX12 권장하지 않는 영상
(선명하지 않은 영상
또는 오른손 영상)을
업로드하여 업로드에
실패함
사용자가 올바른
영상을 업로드함
불편 또는 일시적
어려움을 야기함
1
DICOM
파일
업로드
하기
2. 분석
수행_DIC
OM
RM-XX15 사용자가 환자의 ID를
확인하지 않아 다른
환자의 수골 영상으로
분석함
사용자가 환자 ID에
맞는 올바른 수골
영상을 업로드함
의학적/외과적 개입이
필요한 부상 또는
손상을 야기함
3
환자정보
확인하기
2. 분석
수행_DIC
OM
사용 시나리오
1: 사용 준비
2: 분석 수행_DICOM
3: 분석 수행_JPG, PNG
4: 성장 관련 정보 확인 및 보고서 조회
지식 작업
1: 제품 정보 이해
2: 주의사항 이해
10. 데이터 수집 기법과 방법(객관적인 방법과 주관적인 방법)
- 사용 실패, 테스트 관리자의 지원, 사용오류, 근접오류(Close call), 어려움 등과 같은 사용
문제를 관찰하고 주관적인 사용자의 만족도를 수집할 것이다.
- 관찰 및 수집 방법은 다음과 같다.
· 테스트 요원으로부터 관찰
· 사용 시나리오 이후에 즉시 시험 참가자에게 질의를 통해 얻어진 결과물
· 모든 사용 시나리오와 지식 기반 작업 이후에 진행한 최종 인터뷰에 대한 시험 참가자의 답변
· 시험 참가자에게 해당 제품 및 사용자 문서와의 상호작용에 대해 질문
(중 략)

- 53 -
※ 사용적합성 시험 전체 계획서 항목은 IEC TR 62366-2 Table 4를 참고할 수 있음

- 54 -
6-2. 총괄 평가의 실시
총괄 평가는 사용적합성 엔지니어링 프로세스의 마지막 단계로, 위해
요인 관련 사용 시나리오와 연관된 작업을 성공적으로 완성하는 것에
대하여 사용자 인터페이스의 사용적합성을 평가하는 데 목적이 있다.
즉, 총괄 평가에서 산출된 데이터에 근거하여 제조자가 더 이상의 개선이
필요하지 않거나 실용적이지 않다는 결론을 내릴 수 있게 하는 것이다.
이러한 결과는 이어서 잔여위험이 허용 가능한 수준인지를 확인하는
위험관리 프로세스로 연계된다.
요약서에 사용적합성 엔지니어링 파일을 참고하여 총괄 평가 결과
보고서를 요약 기재한다. 이때 6-1부에서 요약서에 기재하였던 총괄
평가 계획 요약서에 대한 형성 평가 결과 보고 요약서를 기재한다.
총괄 평가 결과보고서 요약 기재 시 아래 사항을 반드시 포함한다.
✓ 총괄 평가 동안 발견된 모든 사용 오류 및 사용상 어려움
✓ 위해상황을 유발하는 사용 오류 및 사용상 어려움의 근본 원인
✓ 추가적인 개선이 필요하거나 현실적이지 않은 사유
(총괄평가 이후, 사용과 관련된 잔여위험을 결정하기 위해 필요한 데이터를 식별하고
ISO 14971에 따라 잔여위험을 평가하여야 함)
• 사용 오류 및 사용상 어려움 : 사용 오류 및 사용상 어려움에 해당하는 데이터의
유형을 사전에 정의*하고, 수집된 데이터 유형을 구분하여 누가(시험 참가자), 무엇을
(작업, 사용 시나리오), 어떻게(사용 오류 등) 수행하였는지 명확히 확인할 수 있도록 요약 기재
* 사용 오류, 근접 오류, 장애, 예상치 못한 사용 오류 등
• 사용 오류 및 사용상 어려움의 근본 원인 : 추후 위험 분석을 통해 추가
적인 개선 필요 여부를 판단할 수 있도록 식별된 사용 오류 및 사용상
어려움을 초래하는 근본 원인을 각각 요약 기재

- 55 -
<총괄 평가 결과보고서 요약 기재 예(사용적합성 시험)>
위해요인
식별번호
심각도가 3이상
or 핵심 작업 잠재적인 위해 사용실패 상황
묘사
중요 태스크
합격률
RM-XXXX 환자 정보 확인하기
의학적/외과적
개입이 필요한 부상
또는 손상을 야기함
사용자가 실수로
입력된 환자 정보를
다른 환자 정보로 수정함
16/16
100%
위해요인
식별번호
심각도가 3이상
or 핵심 작업 잠재적인 위해 사용실패 상황
묘사
중요 태스크
합격률
RM-XXXX 환자 정보 확인하기
의학적/외과적
개입이 필요한 부상
또는 손상을 야기함
사용자가 환자의
ID를 확인하지 않아
다른 환자의 수골
영상으로 분석함
15/16
93.7%
제 품 개 요
품목명 의료영상분석소프트웨어 의도된
사용
환자의 수골 X-ray 영상으로
골연령을 분석하여 의료인이
환자의 골연령을 판단하는 것을
지원하기 위한 목적의 소프트웨어
1. 시험 요약

제조사XX의 (제품명) 제품을 대상으로 16명의 시험 참가자가 총괄적 사용적합성 시험을
수행함. 1명의 시험 참가자를 제외하고 모든 시험 참가자가 실패 없이 (제품명) 제품을
사용함을 확인함. 또한 모든 시험 참가자가 사용자 문서의 내용을 실패 없이 이해할 수
있음을 확인함
(2∼4항 중 략)
5. 상세한 시험결과(식별된 사용 오류와 시험 성능 데이터)
5.1 사용 준비
5.2 분석 수행_DICOM
• 추가적인 개선이 필요하거나 현실적이지 않은 사유 : 총괄 평가 결과에
대한 후속 조치를 참고하여 사용 문제에 대한 통제 조치 수행을 확인할
수 있도록 요약 기재. 통제 조치를 수행하지 않았다면, 왜 수행하지 않았는지에
관한 내용을 확인할 수 있도록 기재
앞에서 언급한 3가지 요소 외 기타 항목들은 평가하고자 하는 사용자
인터페이스의 복잡성 및 위해 관련 사용 시나리오 등에 따라 달라질
수 있다. 본 예시는 총괄 평가 결과 보고 요약서에 포함될 수 있는
모든 유형의 사용적합성 엔지니어링 기법에 대한 항목을 포함하지 않는다.

- 56 -
사용 오류
유형
위해요인
식별번호
심각도가
3이상 or
핵심 작업
잠재적
위해
사용 시나리오
또는 지식 작업
사용오류
시험 참가자 수
전체
사용오류 수
시험참가자가
정해진 환자가
아닌 다른 환자의
이미지를 업로드
RM-XX15 환자 정보
확인하기
의학적/외과적
개입이필요한
부상 또는
손상을야기함
사용 시나리오 2.
분석 수행
1
(PDR-10)
1
근본원인
(root cause)
• 사용자가 실수로 잘못된 환자를 등록했을 경우 이를 알아차릴 수 있는 수단(사용자
인터페이스)이 부족함
위해 요인 관련
사용 시나리오
전체 시험
참가자의 수
성공적으로
수행(합격)한 시험
참가자의 수와 비율
실패 유형
심각도가
3이상 or 핵심
작업 사용 오류
관리자 지원
사용 시나리오
1: 사용 준비 16 16/16 0 0
100%
2: 분석
수행_DICOM 16 15/16 1 0
93.7%
3: 분석
수행_JPG, PNG 16 16/16 0 0
100%
4: 성장 관련 정보
확인 및 보고서
조회
16
16/16
0 0
100%
지식 작업
1: 제품 정보 이해 16 16/16 0 0
100%
2: 주의사항 이해 16 16/16 0 0
100%
(중 략)
6. 결과 분석(사용 오류, 위기일발, 개선사항)
6.1 전체 성과 요약
6.2 심각한 위해의 가능성이 있는 사용 오류
16명의 시험 참가자 중 1명이 심각한 위해의 가능성이 있는 사용 오류를 겪음.
아래의 표는 시험 참가자가 겪은 사용 오류의 유형과 관련된 작업, 위해요인
식별번호(위험관리 파일 참고), 잠재적인 위해, 사용 시나리오의 내용, 사용 오류를
경험한 시험 참가자의 수, 전체 사용 오류의 수를 나타냄
(중 략)
※ 총괄 평가 결과에 대한 후속 조치
- 후속 조치: 환자 정보 입력 시 환자의 생년월일을 입력하면 자동으로 나이가
계산되어 환자 정보에 기재 되도록 수정함
- 추가 위험분석: 새롭게 인터페이스가 추가되거나 변경되는 것이 아닌, 기존 작업을
제거(사용자가 환자의 나이를 별도로 입력)한 것이기 때문에 추가적인 사용 관련
위험이 발생하지 않으리라고 예상됨

- 57 -
- 잔여위험 평가: 총괄 평가를 수행했던 인원 16명을 대상으로 추가적인 후속 인터뷰를 수행함
1) 환자 정보 입력 시 기존에는 환자의 생년월일을 입력한 뒤, 나이를 추가로 계산하여 사용자가
입력해야 했음. 새롭게 개선된 사항으로는 환자의 나이가 생년월일에 따라 자동으로
계산되어 기재되도록 바꾸었음. 이러한 변경이 기존의 사용 문제를 효과적으로
해결할 수 있다고 생각하는가?
(1- 매우 아니다 2- 아니다 3- 보통 4- 그렇다 5-매우 그렇다)
2) 이러한 개선으로 인해 추가적인 사용 관련 위험이 발생할 수 있다고 생각하는가?
(1- 매우 아니다 2- 아니다 3- 보통 4- 그렇다 5-매우 그렇다)
- 잔여위험 평가 결과: 두 가지 질문에 대하여 모든 시험참가자로부터 5점의 결과를
얻을 수 있었음을 확인했으며, 본 통제 조치로 인한 잔여위험은 없는 것으로 결론을 내릴
수 있음
※ 사용적합성 시험 전체 결과보고서 항목은 IEC TR 62366-2 Table 5를 참고할 수 있음

- 58 -
[E분류번호 품목명 예시]
소프트웨어, 분석소프트웨어, 검출·진단보조소프트웨어, 전송장치소프트웨어,
치료계획소프트웨어, 의약품주입관리소프트웨어, 유헬스케어게이트웨이소프트웨어,
유헬스케어진단지원소프트웨어, 안과학 진료용 소프트웨어
Ⅳ SaMD 사용적합성 관련 위해정보 수집방법(예)
1. 국내 위해정보 수집방법(예)
【 식약처 홈페이지 ‘국내회수/판매중지 정보’에 등록된 위해정보 검색 】
① 식약처 홈페이지(https://www.mfds.go.kr) 접속 후, 메뉴에서 정책정보 > 의료
기기 위해정보를 선택한다.
② 의료기기 회수/판매중지를 선택한다.
③ 검색조건 ‘품목명’으로 설정한 후, 검색어를 입력하고 아래 상세내역보기에서
원하는 정보를 찾는다. SaMD 관련된 E분류번호 품목명은 아래와 같다.

- 59 -
③-1. ‘의료기기 안전성서한’을 선택한다.
③-2. 아래와 같이 의료기기 위해정보를 찾아볼 수 있다.

- 60 -
【 식약처 홈페이지 ‘국내회수/판매중지 정보’에 등록된 위해정보 】
번호 설명
① 업체 정보(업체명, 소재지)
② 회수대상 제품 정보(제품 외형)
③ 회수 사유(회수 사유, 회수량)
④ 제품 상세 정보(제품명, 품목허가번호 등)
⑤ 회수 대상 모델 목록(모델명, 제조일자 등)

- 61 -
[코드 예시] LLZ, PJA, QDA, PHY, MMH, MTO, PHC, LNX, NSX, NVI, OLT,
OLW, OLZ, OMB, ORT, PYT, OSN, POK, FME, MYN, JAK
2. 국외(미국 FDA) 위해정보 수집방법(예)
【 FDA ‘MAUDE DB’에 등록된 위해정보 검색 】
① FDA 홈페이지(https://www.fda.gov) 접속 후, 메뉴에서 Medical Devices 선택한다.
② 스크롤바 내려서 MAUDE Database 선택한다.
③ 제품에 맞는 Product code를 입력하고 기간 지정하여 해당 제품의 전체 이상
사례를 검색한다. SaMD 관련된 FDA에 등록된 Product code는 아래와 같다.

- 62 -
[검색어 예시]
Use Problem / Human factors issue / Trained / Training / Unintended /
Unexpected / Incorrectly / Instructions / Understood / Misunderstood / Mistake /
Use error / Mistakenly / Human error / Use of Device Problem
① ‘Product problem’에 Human device interface problem / Human factors issue / Incorrect /
Unintended / User interface / use of device problem / Use of incorrect device setting 등으로 선택
② Product Class에 ‘Software~’ 관련된 문장 선택하고 기간 지정하여 검색한다.
④ Export to Excel로 데이터들을 모두 엑셀화 한다.
⑤ 'Device Problem' 열에서 찾기로 아래에 해당되는 단어들을 찾는다.
⑥ Event Description 내용을 참고하여 원하는 SaMD 위해정보를 찾는다.
⑦ 단, Product code가 정해지지 않았을 때는 아래와 같이 검색한다.

- 63 -
⑧ Event Description 내용을 참고하여 원하는 정보를 찾는다.

- 64 -
【 FDA ‘MAUDE DB에 등록된 위해정보 】
번호 설명
① 위해 종류
② 환자에게 발생한 위해
③ 발생일
④ 발생 유형
⑤ 주요 내용(위해 사례 설명)
⑥ 제품명
⑦ 제조사
⑧ 제품 코드

- 65 -
Ⅴ 참고문헌
1. KS P IEC 62366-1:2020, 의료기기-제1부: 의료기기에 대한 사용적합성 공학 적용
2. KS P IEC TR 62366-2:2016, 의료기기-제2부: 의료기기의 사용성 공학 적용에
관한 지침
3. IEC 62366-1:2015, Medical devices-Part 1: Application of usability engineering
to medical devices
4. IEC TR 62366-2, Medical devices-Part 2: Guidance on the application of
usability engineering to medical devices
5. Test Report Form for IEC 60601-1-6, Medical delectrical equipment – Part
1-6: General requirements for basic safety and essential performance –
Collateral standard: Usability
6. Applying Human Factors and Usability Engineering to Medical Devices,,
FDA(2016)
7. KS P ISO 14971:2019, 의료기기-의료기기에 대한 위험관리의 적용
8. ISO 14971:2019, Medical devices-Application of risk management to medical devices
9. ANSI/AAIM HE75:2009/(R)2013, Human factors engineering-Design of
medical devices
10. 의료기기의 전기 기계적 안전에 관한 공통기준규격 (식품의약품안전처 규정)

- 66 -
[전문가협의체 위원]
연번 소속 직위 성명 비고
1 호서대 컴퓨터공학부 교수 이호웅
학계/
연구기관
2 서울대학교병원 의료기기
사용적합성테스트센터
교수(실장) 조성용
3 팀장 이종희
4 고려대구로병원 의료기기
사용적합성테스트센터 팀장 최찬진
5 한국산업기술시험원 센터장 유우진 시험검사
/
기술문서
심사기관
등
6 한국기계전기전자시험연구원 선임연구원 정원석
7 한국화학융합시험연구원 과장 김동언
8 대구경북첨단의료산업진흥재단 책임연구원 정재훈
9 김앤장 법률사무소 고문 정희교
산업계
10 카카오헬스케어 연구소장 신수용
11 ㈜뷰노 팀장 이가영
12 메디웨일 품질책임 주해인
13 ㈜휴톰 팀장 박현배
14 메드트로닉코리아(유) 과장 홍승표

소프트웨어 의료기기(SaMD) 사용적합성 허가·심사 가이드라인
(민원인 안내서)
발 행 처 식품의약품안전처 식품의약품안전평가원
발 행 일 2022년 12월
발 행 인 서경원
편 집 위 원 장 이정림
편 집 위 원 강영규, 배영우, 한영민, 손승호, 김현수, 정병수, 김병남, 조예진
문 의 처
우) 28159
충북 청주시 흥덕구 오송읍 오송생명2로 187
식품의약품안전평가원 디지털헬스규제지원과
전화: 043-719-3948 / 3988
팩스: 043-719-3940

28159 충북 청주시 흥덕구 오송읍 오송생명2로 187
오송보건의료행정타운
식품의약품안전처 식품의약품안전평가원
의료기기심사부 디지털헬스규제지원과
TEL : 043)719-3948 / 3988 FAX : 043)719-3940
http://www.mfds.go.kr/medicaldevice
[부패·공익신고 안내] ※ 신고자 및 신고내용은 보호됩니다.
‣ 식약처 홈페이지 “국민소통 > 신고센터 > 부패·공익신고 상담”코너
