queueId: ingest-1781569954394-ofd
sourcePath: raw/sources/RA/04_제품별 인허가 진행 문서/01_HAD1717MC(MG)/▶ CE MDD/인허가 준비 자료(초기)/4. Risk Management/수정완료_ARMR-FMEA-0-001 IEC60601-1 Risk Table.xlsx
combinedPath: raw/sources/_preprocessed/RA/_combined/7e6e3681dbf6/수정완료_ARMR-FMEA-0-001 IEC60601-1 Risk Table__7e6e3681dbf6_combined.txt
canonicalGroupId: 0911358eb52c
productSignal: HAD/A/F 1417-1717
authoritySignal: general
pilotRank: 133

SOURCE_TEXT
"ISO 14971
Clause",4.2 의도된 용도와 의료기기의 안전에 관련된 특성의 식별 ,,,,,,4.3 예측 가능한 위험 요소의 식별,,4.4 각 위해상황에서의 위험 산정,,,,,5. 위험평가,6.2 위험관리 분석,,,6.3 위험통제조치의 실행,,,,6.4 잔여위험평가,,,,6.5 위험/이득 분석,6.6 위험통제로 부터 발생하는 위험,6.7 위험통제의 완료,7. 전반적 잔여위험의 허용가능성 평가 ,,,,,,
IEC 60601-1 Clause,"IEC60601-1
Requirements",특성을 식별하는 질문들,A/NA,제품과 연관성,Cond.,,RM No.,위해요인,예측가능한 일련의 사례,위해,Risks,,,수락여부,위험 통제,,,위험통제조치의 실행,,,"검증(observation, measurement, testing, other means)",통제 후 위험,,,,"Risk/Benefit
Analysis",추가적인 위험,,,,,,,,
,,,,,정상,고장,,,,,"Sev
심각도 ","Pro
확률",Risk,,"설계에 의한
고유의 안전성",제조프로세스 또는 보호수단에 의한 통제,안전성에 관한 정보,"설계에 의한
고유의 안전성",제조프로세스 또는 보호수단에 의한 통제,안전성에 관한 정보,,"Sev
심각도 ","Pro
확률",Risk,수락여부,,,,,,,,,,
4.3,"Essential Performance
(필수 성능)",Is there essential performance?,A,"Manufacturer shall identify which functions are Essential Performance.
- Must be able to acquire image within 5 seconds
- The acquired image should not have two Line Adjacent, Line Block, or No Display.
",●,,RM-01,기능 저하,고장 상태에서의 측정,부정확한 측정,3,3,9,비수락," High Performance CPU 및 Gigabit Ethernet을 시용한 영상 획득 속도 향상과
 안정적인 설계를 통한 Panel 구동.","제조공정 진행시 작업지도서 및 검사 기준서
비치하여 필수 성능 기준에 부합하는지 판별
 - 제조 관리를 통한 품질 향상",,검사 기준서내 필수검사 항목 및 기준 표기,검사 공정에 작업지도서 및 검사기준서 비치,필수 성능 확인 보고서에 기재,필수 성능 확인 보고서,1,1,1,수락,N/A,N/A,A,A,,,,,,
4.5,"Equivalent safety for ME EQUIPMENT or ME SYSTEMS
(동등한 안정성)
","이 규격에서 특정 위험을 평가하는 요구사항을 특별히 규정하고 있는 경우 이러한 위험을 평가하는 다른 방법은 제조자가 다른 방법을 적용하여 얻은 잔여 위험이 이 규격의 요구사항을 적용하여 얻은 잔여 위험과 같거나 적다는 것을 정당화할 수 있다면 이용될 수 있습니까?
만약 그렇다면 이러한 위험은 위험평가 절차에서 식별되었습니까?
만약 그렇다면 통제방법을 적용한 결과 위험이 이 규격의 요구사항을 적용한 결과의 잔여위험과 동등 또는 그 이하입니까?",N/A,이 규격에서 요구하는 특정위험에 대한 위험을 평가하는 다른 방법 없음.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4.6,"ME equipment or ME system parts that contact the patient
(환자와 접촉하는 ME기기 또는 ME 시스템의 부분)",환자와 접촉하지만 장착부의 정의에서 벗어나는 부분에 장착부의 요구사항을 적용할지 여부를 평가해야 한다.,N/A,사용시 환자에게 접촉하는 부분이 없음.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4.7,"Single Fault Condition for Me Equipment
(단일고장상태)","13.2에 식별된 단일고장조건을 적용할때 13.1에 묘사된 위해상황을 이끌수 있는가?
13.1에 설명된 위해상황으로 발생되는 위험을 수용 할 수 있는가?",A,"13.2에 설명된 단일고장조건이 적용됨.
13.2.2. 전기적 단일고장상태
-> Interruption of any one supply conductor
-> ME 시스템의 한 전원도선의 단선, 극성 교환, 보호접지 단선
13.2.3 ME기기에 있어서의 변압기의 과열 -> AC-DC 변압기의 Over Temperature Protection 기능으로 과열시 전원 차단
13.2.4 자동온도조절기의 고장
-> 해당없음
13.2.5 온도제한장치의 고장
-> A 해당없음
13.2.6 액체의 누설->해당없음
13.2.7 냉각의 고장->해당없음
13.2.8 가동부의 구속
->해당없음
13.2.9 모터용 캐패시터의 분리 및 단락 -> 해당없음.
13.2.10 모터로 가동되는 ME기기에 관한 추가시험 기준
-> 해당없음
13.2.11 산소과밀환경에서 사용하는 ME기기에 있어서의 부품의 고장 -> 해당없음.
13.2.12 기계적 위해요인을 발생할 우려가 있는 부분의 고장
-> 해당없음
13.2.13 과부하 -> 시스템 내부에서 과부하가 생길시, AC전원 입력단에 FUSE(3.15AH/250V)를 사용한 보호장치를 장착하여, 허용치를 초과하는 전류 발생시 전류를 차단함.
13.1.2 에 기술된 위험한 양의 화염, 용융금속, 유독성 및 인화성 물질의 방출에 대한 적합성은 제품 자체의 전력소실이 1 W 미만이므로 적용하지 않는다.",,●,RM-02,누설전류,단일 고장상태에서 환자 또는 조작자에게 허용치를 초과하는 전류가 누설 될 수 있음,전기적 위해,3,3,9,비수락,"누설 전류를 방지하기 위하여, 승인된 AC-DC 변압기, AC 케이블, 퓨즈를 사용하도록 설계"," -. 공정검사 작업지도서에 AC-DC 변압기,
 AC 케이블, 퓨즈에 대한 사양 표기
 -. 출하검사시 전기적 안전시험 전수 진행
 -. 전기적 안전시험에 대한 작업지도서
 비치","승인된 AC-DC 변압기, AC 케이블, 퓨즈를 사용하도록 사용설명서에 기재","누설 전류를 방지하기 위하여, 반드시 승인된 부품을 사용하여 설계",검사 공정에 작업지도서 및 검사기준서 비치,"승인된 AC-DC 변압기, AC 케이블, 퓨즈를 사용하도록 사용설명서에 기재","설계 도면,
작업지도서",3,1,3,수락,N/A,N/A,A,A,,,,,,
4.8,"Components of ME EQUIPMENT
(의료전기기기부품)",기기의 규정된 정격에 따라 사용하지 않는 것을 허용하기 위한 조사에서 기기의 어느 부품에 대한 특정한 제외 사항이 있는가? 만약 그렇다면 이러한 제외사항은 위험관리 프로세스의 결과로서 명확하게 되어 있는가?,N/A,모든 부분의 부품은 규정된 정격에 따라 사용됨.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4.9,"4.9 Use of Components with High-Integrity Characteristics in ME Equipment
(고보증부품의 사용)","무결성부품이 적용되었는가?
만약 그렇다면 부품사용과 관련한 위험이 위험사정 프로세스 동안에 식별되었는가, 또는 다시 말해서 ME기기의 기대서비스 기간 동안 부품의 사용조건 및 합리적으로 예측가능한 오용에 따라서 선정되고 평가되었는가?",N/A,무결성 부품 없음.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
5.1(삽입),Type tests,"수행할 시험이 4절, 특히 4.2절의 요구사항을 고려하였는가? 수행하여야할 시험을 선택하기위해 ISO14971에 따라 위험관리프로세스를 적용하였는가?
리스트분석의 결과들은 동시고장의 조합 시험을 결정하기위해 사용한다.
동시고장의 조합들을 결정하기 위해 리스크 평가를 적용하였는가?",N/A,독립적인 고장들의 동시조합 없음.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
7.2.2,"Identification
(표식)",제조명 상표 또는 명칭 그리고 모델명 또는 형식명칭을 표시하지 않은 탈착가능한 부분 및 ME기기에서 수용 불가능한 위험이 나타나지 않은가?,N/A,제품 구성품 각각에는 식별을 위해 사용하는 라벨이 있음,●,,RM-03,"사용자의
인지 오류",사용자가 허용되지 않은 환경에서 사용하거나 혹은 허용되지 않는 구성품을 사용할 경우,전기적 위해,3,3,9,비수락,,"Label에 대한 작업지도서에 모델명, 부품명
시리얼 번호, 부착 위치등에 대해 식별할 수
있도록 표기 됨.","제품 외장에 명확히 식별할 수 있도록 표시, 사용설명서기재",,공정내 작업지도서 비치 ,사용설명서에 상세 기록,라벨 도안 및 사용설명서,3,1,3,수락,N/A,N/A,A,A,,,,,,
7.2.13,"Marking for Physiological Effect
(생리학적 영향)
",사용자 설명서에서 위험요인의 특성과 이를 회피 또는 관련 위험을 최소화하기 위한 예방책을 설명하고 있습니까?,N/A,사용시 생리학적 영향이 없음,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
7.2.17,"Marking for Protective Packaging
(보호포장에 대한 표시)",포장에 적절한 안전 표지가 표시되어 있는가?,A,"작동 조건이 외부 포장재에 표시됨
온도, 습도,압력",,●,RM-04,"사용자의
인지 오류",사용자가 경고 또는 금지의 관한 인지를 못하는 경우,"전기적 위해
물리적 위해",3,3,9,비수락,,"작업지도서에 외부 포장 BOX의 인쇄상태, 부착물 상태 확인 내용 표기됨. ","제품 포장에 명확히 식별할 수 있도록 표시, 사용설명서기재",사용설명서에 상세 기록,작업 지도서에 맞는 제조프로세스 진행,사용설명서에 상세 기록,라벨 도안 및 사용설명서,3,1,3,수락,N/A,N/A,A,A,,,,,,
7.3.3,"Marking for Batteries
(배터리)
",리튬전지 또는 연료전지가 일체화된 경우와 정확하지 않은 배터리 교체가 수용할 수 없는 위험을 초래할 수 있는가? 만약 그렇다면 적절한 훈련을 받지 않은 사람이 교체함으로써 위해가 발생할 수 있음을 나타내는 경고문이 있습니까?,N/A,배터리를 사용하지 않음.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
7.3.7,"Marking for Supply Terminals
(전원단자 표식)","단자 부근에 전원도선을 위한 단자 표시 되어 있는가?
만약 그렇지 않다면, 알려진 또는 예측할수있는 위해요인(위험관리파일)의 식별이 접속이 상호교환되어도 위해상황이 발생하지 않음을 증명하였는가?",N/A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
7.4.2,Control devices,정상사용중 제어기의 셋팅 변화가 가능한경우 환자에게 허용할수 없는 위험을 발생시킬수 있나?,N/A, 동작 중 설정 값을 바꿀 수 없음. ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
7.5,"Safety signs
(안전신호)","조작자에게 분명치 않은 위험을 완화하는 경고, 금지 또는 강제 조치를 전달하기 위한 표시를 사용하였는가?",A,ISO 3864-1:2002 7절에 대응하는 표지 및 ISO 7010:20030W001 심벌 적용,,●,RM-05,"사용자의
인지 오류",사용자가 경고 또는 금지의 관한 인지를 못하는 경우,"전기적 위해
물리적 위해",3,3,9,비수락,,,"제품 외장에 명확히 식별할 수 있는 Size
의 Label에 사용자 설명서 포함 실벌 표시함, 제품 출하시 제공되는 사용설명서에도 조작 및 취급에 대한 내용 포함 됨.",,,사용설명서에 상세 기록,"라벨 도안 및 사용설명서
사용자 적합성 보고서(AA-UER-01)",3,1,3,수락,N/A,N/A,A,A,,,,,,
7.9.2.4(삽입),7.9.2.4 Electrical power source,"만약 배터리의 누출이 수용 불가능한 위험을 초래할경우 일정기간 사용하지 않을 경우 배터리를 제거하라는 경고문을 포함하였는가? 그렇다면, 제조자의 위험분석, 위험평가 및 위험통제를 검토하여야 한다.
전원이 고장이 수용 불가능한 위험을 초래할 경우 사용설명서에 ME기기를 적절한 전원에 접속하여야 한다는 경고문을 포함하였는가? 그렇다면, 제조자의 위험분석, 위험평가 및 위험통제를 검토하여야 한다.",N/A,배터리를 사용하지 않음.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
7.9.3.2,"7.9.3.2 Manual for Replacement of fuses, power supply cords, other parts
(퓨즈, 전원코드 및 기타 부품의 교체)","부품의 교체가 수용 불가능한 위험을 발생할 수 있는 경우, 위해요인의 특성을 식별하는 적절한 경고가있는가? 그리고 제조자가 서비스 제공자에 의해 해당 부품을 교체가능하다고 규정하는 경우 그 부품을 안전하게 교체하는데 필요한 모든 정보가 있는가?",A,FUSE와 AC 전원 케이블은 사용자가 교체 할 수 있음,,●,RM-06,누설전류,사용자가 임의로 전원 케이블 및 FUSE를 교체하여 사용할 경우,전기적 위해,2,4,8,비수락,,,"
제품 외장 및 사용설명서에 사용 가능한 FUSE 사양 및 교체 방법을 기재",,,"지정된 케이블만 사용하도록 사용설명서에 기재.
제품 외장 및 사용설명서에 사용 가능한 FUSE 사양 및 교체 방법을 기재",사용설명서,2,1,2,수락,N/A,N/A,A,A,,,,,,
8.1.b),"Fundamental rule of protection against electric shock
(전기적 충격에 대한 보호 외 기본규칙)","도선과 커넥터의 우연한 분리로 위해상황을 발생시키는 경우가 있는가? 만약 그렇다면, 제품시험동안 이 위해상황을 단일고장상태의 일부로 시험해야만 한다.",A,"도선과 커넥터가 내부에 위치하여 분리 될 위험은 없으나, 과전류로 인한 단락이 일어날 수 있음.",,●,RM-07,누설전류,우연히 분리된 도체가 다른 회로에 접촉될 수 있다,전기적 위해,3,3,9,비수락,ME기기의 도선 및 커넥터는 우연하게 분리되어 위해상황을 발생시키지 않도록 잠금장치 있는 부품을 사용함.," 제조 공정시 작업지도서에 따라에 케이블 조립 및 고정 진행
 구성품의 현장 설치시 필요한 내용을 사용자설명서에 기재",지정된 케이블 사용 및 연결 후 잠금 장치를 확인 하도록 사용설명서에 기재. ,ME기기의 도선 및 커넥터는 우연하게 분리되어 위해상황을 발생시키지 않도록 잠금장치 있는 부품을 사용함.,구성품의 조립시 필요한 내용을 사용자설명서에 기재, 지정된 케이블 사용 및 연결 후 잠금 장치를 확인 하도록 사용설명서에 기재. ,"사용설명서,
작업지도서",1,1,1,수락,N/A,N/A,A,A,,,,,,
8.5.2.2(3.1판 삽입),Type B Applied parts(B형 장착부),"보호접지하지 않은 접촉가능한 도전성 부분으로부터 분리되지 않은 보호접지하지 않은 B형 장착부는 금속의 접촉가능부분이 전원 또는 허용된 제한값을 초과하는 누설전류와 접촉하여 발생하는 위험이 허용할 수 있을 정도로 낮은경우를 식별하였는가?
만약 그렇다면, 받아들일수 있어야하며,
만약 그렇지 않다면, 1MOPP 가 요구된다.",NA,본 기기는 B형 장착부가 없음,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
8.5.2.3,Patient Leads(환자리드선),"환자 리드선 또는 환자케이블의 전기접속을 위한 커넥터는 1MOPP에 의해 모든 환자접속부로 부터 분리되어 있지 않은경우, 환자와 접촉하는 동안, 해당부분이 대지 또는 위해한 전압에 접속 될 수 없는 구조로 해야 한다. 전원소켓 또는 평평한 표면 이외의 물체(예를 들면, 모서리 또는 가장자리)와의 접촉으로 인해 수용 불가능한 위험이 발생하지 않음을 위험관리 프로세스를 통해 입증해야 한다.
입증할 수 없는 경우 표준테스트 핑거와 같은 치수인 무관절 테스트 핑거를, 가장 불리한 위치에서 10 N의 힘을 가해 접속 개구에 삽입해서 해당부분과 전기적으로 접속하지 않아야 한다.",N/A,환자리드선 또는 환자케이블에 해당사항이 없음.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
8.6.3,Protective earthing of moving parts(가동부의 보호접지),가동부에 보호접지접속의 연결이 필요할 경우 기대서비스기간동안 접속이 신뢰할수 있음을 위험관리파일을 통해 입증하여야 한다. ,N/A,제품에 가동부 없음.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
8.8.4.1,"Mechanical strength and resistance to heat.
(기계적 강도, 내열성 및 내화성)","제조자가 위험관리파일에서 그 적용 및 기대 서비스 기간에 있어 내열성을 고려하는 모든 형태의 절연의 필요성을 식별하였는가?
제조자는 제품안전검증 동안에 실행하여야 하는 특정 시험 프로토콜을 식별하였는가?",A,"기대서비스기간을 고려하여 내열성을 고려해야 하는 부분 :
- 외장부분 및 기타 외부 절연물 부분에 대해 ",●,,RM-08,전자기에너지/열에너지,절연체가 열에 의한 손상될 수 있음.,전기적 위해,2,4,8,비수락,난연성 절연체를 사용하여 설계,,,난연성 절연체 사용,"케이블 도면, 수입검사 기준서에 따른 원자재 확인",,"케이블 도면, 컨넥터, 외장 원자재 자료, 수입검사 기준서",2,1,2,수락,N/A,N/A,A,A,,,,,,
8.10.1,"Fixing of components
(부품의 고정)",제조자는 그 움직임이 수용 불가능한 위험을 초래할 수 있는 부품을 위험관리파일에서 식별하였는가?,A,"제품 내부에는 PCB와 PCB를 구성하고 있는 부품, AC-DC 변압기, AC Filter가 고정 되어 있음.",,●,RM-09,누설전류,부품의 의도하지 않은 이동으로 환자 또는 조작자에게 초과 누설전류가 발생할 수 있음,전기적 위해,4,2,8,비수락,해당부품이 우연한 분리로 이동하지 않도록 확실히 고정되어야 한다.,제조공정동안 해당 부품이 확실히 고정되도록 확인,,4.2.2 식별 내용 참조,해당 부품들은 제조공정동안 부품의 이동이 발생하지 않도록 명확한 제품표준서와 검사 성적서를 통해 확인,,"작업 지도서,
관련 설계 도면",2,1,2,수락,N/A,N/A,A,A,,,,,,
9.2.1,"HAZARDs associated
with moving parts
General
(가동부와 관련된 위해요인, 일반)","가동부와의 접촉으로부터 생길 수 있는 위험을 줄이기 위한 보호장치가 사용되고 있는가?
관련문서에 표시된따른 적절한 사용 또는 합리적으로 예측가능한 오용 및 접근 용이성, ME기기의 기능, 부품의 형태, 에너지, 작동속도 및 환자에 대한 이익을 고려하였을 때, 위험은 허용가능한 수준으로 감소되었는가?
ME의 노출이 의도한 성능을 수행하기 위해 필요한가? 경고문을 포함한 적합한 모든 보호수단이 ME에 표시되어있는가?",N/A,제품에 가동부 없음.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
9.2.4,"Emergency stopping devices
(비상정지장치)","ME기기는 비상 정지장치를 사용하는가?
비상 정지장치의 사용에 의해 감소한 기계적 위해요인에 의해 초래되는 위험은 허용가능한 수준까지 감소하였는가?",N/A,비상 정지장치를 사용하지 않음.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
9.2.5,Release of patient(환자 해방),환자해방과 관련된 기계적 위해요인에 의해 야기되는 위험을 설명였는가?,N/A,환자를 구속하는 장치 없음.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
9.5.1,Protective means(보호장치),비산물에 의한 기계적 위해요인으로 발생되는 위험을 가지고 있는가?,N/A,비산물 없음.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
9.6.1,Acoustic energy-general(음향에너지),음향에너지 및 진동에 의한 기계적 위해요인으로 발생되는 위험을 가지고 있는가?,N/A,음향에너지 및 진동에 의한 위해요인을 발생시키는 제품아님,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
9.6.2.2,Infrasound and ultrasound energy,초저주파 및 초음파 에너지에 의한 기계적 위해요인으로 발생되는 위험을 가지고 있는가?,N/A,초저주파 및 초음파 에너지를 생성하는 제품 아님.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
9.7.2,Pneumatic and hydraulic parts(공기압 및 수압부분),공기압 및 수압 부분에 의한 기계적 위해요인으로 발생되는 위험을 가지고 있는가?,N/A,공기압 및 수압 부분에 의한 영향을 받지 않음.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
9.7.7 ,Pressure-relief device,압력 완화 장치와 관련된 기계적 위험요인에 따른 위험이 평가 되었습니까?,N/A,제품에 초과 압력이 가해지는 부분 없음.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
9.8.1,Hazards associated with support systems-General(지지시크템과 관련한 기계적 위해요인),"ME기기의 부분이, 하중을 지지하거나 또는 조작하기 위한 힘을 제공하도록 설계된 경우, 기계적인 고장이 수용 불가능한 위험을 발생시킬 수 있나?",N/A,하중을 지지하거나 또는 조작하기 위한 힘을 제공하도록 설계된 부분 없음.,,,,,,,,,,, ,,,,,,,,,,,,,,,,,,,,
9.8.2,Tensile safety factor,"지지 시스템은 ME기기의 기대서비스동안 구조적인 무결성을 유지한다. 대체방법에 의해 ME기기의 기대서비스기간동안 구조적인 무결성을 입증하지 못하거나 그 지지물이 발판인 경우를 제외하고, 표21에서 나타낸 값 이상이어야 한다. ",N/A,하중을 지지하거나 또는 조작하기 위한 힘을 제공하도록 설계된 부분 없음.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
9.8.3.1,"Strength of patient or operator support or suspension systems
(지지시스템의 강도)
",환자의 보조 또는 중지에 관련된 기계적 위험으로 부터(특정 응용 프로그램을 포함하여) 인한 위험이 평가되었습니까?,N/A,환자를 지지하고 고정하는 의료기기가 아님,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
9.8.5,Systems without mechanical protective devices(기계적 보호장치가 없는 시스템),"ME기기에 기계적 보호장치를 사용할 필요가 없다고 제조자가 판단하였는가?
기계적 보호장치를 사용하지 않는 이유가 정당화 되었는가?",N/A,하중을 지지하거나 또는 조작하기 위한 힘을 제공하도록 설계된 부분 없음.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
10.1.2,ME equipment intended to produce diagnostic or therapeutic X-radiation(치료용 X선 또는 진단용 X선 방사를 발생시키도록 의도한 ME기기),"진단 및 치료 목적의 X선 방사를 발생시키도록 설계된 ME기기에서의 의도하지 않은 X선의 방사는 적용가능한 보조규격 및 개별규격을 적용하거나, 이들 규격이 없다면 위험관리프로세스를 통해 가능한 최대로 줄여야 한다.",N/A,"X선을 발생시키는 제품이 아님.
(방사된 X선을 감지하여 영상처리하는 제품)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
10.2,"Alpha, beta, gamma, neutron and other particle radiation(알파, 베타, 감마, 중성자선 및 기타의 입자선)","제조자는 위험관리프로세스에서 알파, 베타, 감마, 중성자선 및 기타의 입자선과 관련한 위험을 다루어야 한다.",N/A,"알파, 베타, 감마, 중성자 선 및 기타의 입자선을 발생시키는 부분 없음.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
10.5,Other visible electromagnetic radiation(기타 가시 전자파 방사선),"적용될 경우, 제조자는 위험관리프로세스에서 레이저 및 발광다이오드를 제외한 가시 전자파 방사선과 관련한 위험을 다루어야 한다.",N/A,가시 전자파 방사선을 발생시키는 부분 없음.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
10.6,Infrared radiation(적외선),"적용될 경우, 제조자는 위험관리프로세스에서 레이저 및 발광다이오드를 제외한 적외선과 관련한 위험을 다루어야 한다.",N/A,적외선를 발생시키는 부분 없음.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
10.7,Ultraviolet radiation(자외선),"적용될 경우, 제조자는 위험관리프로세스에서 레이저 및 발광다이오드를 제외한 자외선과 관련한 위험을 다루어야 한다.",N/A,자외선을 발생시키는 부분 없음.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11.1.1,Maximum temperature during normal use(정상상태동안 최대온도,"Table 23
 이 온도 제한값은 어른의 건강한 피부접촉에 대해 적용할 수 있다. 제한값은 피부의 커다란 부분(신체 표면의 10% 이상)이 고온 표면에 접촉 가능한 경우에 적용할 수 없다. 이것은 10% 이상의 머리 표면 피부 에 접촉하는 경우에도 적용한다. 이 경우에 있어, 적용 제한값을 결정해야 하고, 위험관리파일에 문서화해야 한다.
Table 24
 이 온도 제한값은 어른의 건강한 피부접촉에 대해 적용할 수 있다. 제한값은 피부의 커다란 부분(신체 표면의 10% 이상)이 고온 표면에 접촉 가능한 경우에 적용할 수 없다. 이것은 10% 이상의 머리 표면 피부 에 접촉하는 경우에도 적용한다. 이 경우에 있어, 적용 제한값을 결정해야 하고, 위험관리파일에 문서화해야 한다.
 장착부가, 임상효과를 위해 표24의 온도 제한값을 초과할 필요가 있을 경우, 위험관리파일에는, 결과적으로 발생하는 편익과 관련된 위험보다도 크다는 사실을 나타내는 문서를 포함해야 한다.",N/A,"본 기기는 온도를 조절하는 기능이 없음.
피부에 접촉하여 사용하는 제품이 아님",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11.1.2.1,Applied parts intended to supply heat to a patient(환자에게 열전달을 목적으로 하는 장착부),"환자에게 열(고온, 저온)전달을 목적으로 하거나 또는 임상효과을 목적으로 하는 장착부는 위험관리프로세스를 수행하여야 한다.",N/A,환자에게 열전달을 목적으로 하지 않음,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11.1.2.2,Applied parts not intended to supply heat to a patient(환자에게 열전달을 목적으로 하지 않는 장착부),환자에게 열전달을 목적으로 하지 않는 장착부의 표면 온도가 41도를 초과하는 경우 위험관리프로세스를 수행하여야 한다.,N/A,환자와 접촉되는 제품이 아님,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11.1.3,Measurements(측정),"접촉할 가능성이 있는 ME기기 부분 및 장착부에 대해서는 접촉의 발생확률 및 접촉시간을 결정하고, 위험관리파일에 문서화한다.",N/A," 환자와 접촉되는 제품이 아니지만, 사용자가 필요에 의해서 10초이내의 접촉이 예상되는 제품. 테스트 코너는 사용하지 않음 ",,●,RM-10,과온,제품이 비정상 상태에서 과열로 인하여 사용자가 고온에 노출 될 수 있음,화상,4,2,8,비수락,사용단계를 간단하게 하여 접촉시간 단축,,문제 발견시 사용 중지 안내 문구 추가,사용단계를 간단하게 하여 접촉시간 단축,,문제 발견시 사용 중지 안내 문구 추가,사용설명서,2,2,4,수락,N/A,N/A,A,A,,,,,,
11.2.2.1,"Oxygen rich environment
(산소과잉 환경에서의 화재 위험)
","제조자는 산소 과잉 환경에서의 화재 위험이 있는지 확인하였습니까?
시나리오 3번에 해당할 경우, 제조사는 발화의 원인이 되는 누출 혹은 부품 고장 위험들을 확인하기 위해 위험 평가를 실시했습니까?",N/A,산소 과잉 환경에서 사용하는 제품이 아님,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11.3,"Constructional
requirements
for fire enclosures of
ME equipment
(방화용 외장에 대한 구조적 요구사항)","13.1.2항에 적합하기 위해 이절에서 규정한 요구사항을 적용하였는가?
제조자는 구조적 요구사항에 적합하지 않은 위험을 분석하고 다루었으며 제공되어진 위험/이득의 동등 수준을 비교하였는가?",N/A,본 기기는 방화용 외장 구조를 가지고 있음,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11.5,"ME EQUIPMENT and ME SYSTEMS intended for use in conjunction with flammable agents
(가연성 물질과 결합하여 사용하는 기기)
",의료용 전자기기가 가연성 약품과 결합하도록 되었습니까? (혹은 예층가능한 오용을 이겨낼 수 있는),N/A,가연성 물질 사용하지 않음.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11.6.3,Spillage on ME equipment and ME system(ME기기 및 ME 시스템의 유출),"ME기기가 정상사용시 액체의 사용을 필요로 하는가?
위해상황의 결과로 ME기기가 젖을 수 있는가?
제조자는 액체의 타입 및 양 과 관련된 위해상황을 식별하였는가?
유출을 위해 가장 가혹한 위치와 관련된 위해상황을 식별하였는가?",N/A,정상사용시 액체를 사용하는 제품이 아님.,,,,,;,,,,,,,,,,,,,,,,,,,,,,,,,,
11.6.6,Cleaning and disinfection of ME equipment and ME systems(ME기기 및 ME시스템의 청소 및 소독),"제조자는 정상 사용 또는 예측가능한 오류속에서 청소 또는 소독의 대상인 ME기기의 부분을 식별하였는가? 청소, 소독의 종류는 식별하였는가?
제조자는 기대서비스기간동안 청소, 소독의 복합적 영향을 평가하였는가?
제조자는 위험관리파일에 복합 청소의 영향을 평가하였는가?",N/A,본체 및 센서 부분은 마른천으로 청소 관리가 가능한 부분으로 기타 위험은 없음.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11.6.7, Sterilization of ME equipment and ME system(ME기기 및 ME시스템의 멸균),제조자는 멸균을 의도한 부분 및 멸균 타입을 식별하였는가?,N/A,멸균을 의도환 부분 없음.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11.6.8,Compatibility with substances used with the ME EQUIPMENT(ME 기기와 함께 사용하는 물질의 적합성),정상사용중 ME기기에 접촉될수 있는 모든 물질을 식별하였는가?,N/A,어떤 물질과 함께 사용을 의도하지 않음.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12.1,"Accuracy of controls
and instruments
(제어기 및 계측기의 정확도)","제조자는 ME기기에 포함된 모든 제어기 및 측정기를 식별하였는가?
제조자는 위에서 식별한 제어기 및 측정기의 정확도와 관련한 위험을 식별하기 위해 위해요인부석을 수행하였는가?",NA,측정을 위한 제품이 아님,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12.4.1,"Intentional exceeding
of safety limits
(안전 한도의 고의적 초과)","제조자는 안전제한에 대한 의도적인 초과와 관련한 위험을 식별하였는가?
제조자는 제조자의 위험허용기준을 만족하기 위한 그런 위험을 다루었는가?",N/A,안전제한을 의도적으로 초과하는 부분 없음.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12.4.2,"Indication of
parameters relevant
to safety
(안전과 관련된 파라미터 표시)","제조자는 환자에 대한 에너지 또는 물질의 전달과 관련한 모든 기능을 식별하였는가?
제조자는 위해상황을 위해 환자에게 출력을 발생할 수 있는 기능을 조사하였는가?",N/A,위해상황을 대비한 별도의 출력이 없음.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12.4.3,"Accidental selection of excessive output values
(우발적인 과도 출력 선택)
","제조업체는 치료목적으로 환자에게 출력을 제공하는 의료기기의 모든 특성을 식별하였습니까?
제조업체는 이 특성이 다른 치료를 위한 다른 강도를 요구하는 다양한 목적을 가짐을 확인하였습니까?
제조업체는 우발적인 과도 출력 선택과 관련된 위험요인을 식별하였습니까?",N/A,과도한 출력을 제공하지 않음,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12.4.4,"Incorrect output
(잘못된 출력)","제조자는 출력을 제공하는 ME기기의 모든 특징을 식별하였는가?
제조자는 잘못된 출력에 관한 위해요인을 식별하였는가?",N/A,출력을 제공하는 기기가 아님.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12.4.5.3 ,"Radiotherapy Equipment
(방사선 치료기기)
","방사선 치료를 목적으로 하는 기기입니까?
치료 목적의 방사와 관련된 위험을 식별하고 평가하였습니까?",N/A,"X선을 전기적 신호로 전환하는 제품으로, 방사하는 제품이 아님.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12.4.5.4,"Other ME equipment producing diagnostic or therapeutic radiation
(진단 또는 치료 방사를 발생하는 기타 기기)","기기가 진단 또는 치료를 위한 X선 방사를 발생시킵니까?
이와 관련된 위험을 확인하고 평가하였습니까?",N/A,진단 및 치료 목적으로 X선을 방사하는 기기가 아님,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12.4.6,"Diagnostic or therapeutic acoustic pressure
(진단 또는 치료용 음압)","기기에서 음압 출력이 발생하는지 확인하였습니까?
음압 출력과 관련된 위험을 확인하고 평가하였습니까?",N/A,음압 출력을 발생하는 기기가 아님,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
13.2.6,"Leakage of liquid
(액체의 누설)",업체는 액체 누설 평가를 위한 적절한 시험조건을 위험관리 절차에 따라 결정하였습니까?,N/A,기기내 액체를 사용하지 않음.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
14.1,"Programmable
electrical medical
systems - General
(프로그램가능 의료용 전기 시스템-일반)",ISO 14971적용은 PESS의 고장이 수용 불가능한 위험을 발생시키지 않음을 입증하였는가?,N/A,IEC 60601-1 14절 적용함.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
14.6.1,"Identification of
known and foreseeable hazards
(이미 알려진 것 및 예측가능한 위해요인의 식별)",제조자는 네트워트/데이터커플링 및 기본 서브시스템과 관련한것을 포함하는 PEMS의 소프트웨어 및 하드웨어 측면과 관련한 그런 위해요인을 고려하였는가?,A,"소프트웨어는 필수성능을 만족하며, 네트워크를 통해 획득한 영상 이미지를 저장 할 수 있음",●,,RM-10,기능 저하,"1. 네트워크/데이터 커플링의 고장
2. 입수 불가능한 데이터
3. 데이터의 무결성 결여
4. 잘못된 데이터
5. 데이터의 잘못된 타이밍",필수성능 미달성에 의한 부정확한 측정,3,3,9,비수락,필수 성능을 달성하기 위한 소프트웨어 설계,소프트웨어 벨리데이션 수행,,필수 성능을 달성하기 위한 소프트웨어 설계,소프트웨어 벨리데이션 수행,,소프트웨어 벨리데이션 레포트(Software Validation Report),2,2,4,수락,N/A,N/A,A,A,,,,,,
14.6.2,"Risk control
(위험통제)","제조자는 위험통제의 수단을 실행하기 위한 적절한 수단 및 절차를 식별하였는가?
각각의 위험 관리 방안을 효과적으로 식별 위험을 줄일 수 있는지 확인하기 위해 적절한 이러한 도구와 절차는?",A,"소프트웨어는 위험통제 수단을 포함하고 있으며, 위해요인에 관한 내용이 문서화 되어 있음",●,,RM-11,기능 저하,"1. 네트워크/데이터 커플링의 고장
2. 입수 불가능한 데이터
3. 데이터의 무결성 결여
4. 잘못된 데이터
5. 데이터의 잘못된 타이밍",필수성능 미달성에 의한 부정확한 측정,3,3,9,비수락, 위험수단 통제를 위한 소프트웨어 설계,소프트웨어 벨리데이션 수행,,위험수단 통제를 위한 소프트웨어 설계,소프트웨어 벨리데이션 수행,,소프트웨어 벨리데이션 레포트(Software Validation Report),2,2,4,수락,N/A,N/A,A,A,,,,,,
14.7,"Requirement
specification
(요구사항 사양서)
SRS",요구사항 사양서는 위험통제 수단을 포함하고 분류하는가?,A," The software validation report contain software requirement specification.
소프트웨어 유효성 확인 보고서에는 소프트웨어 요구 사항 사양이 포함됩니다.
",●,,RM-12,기능 저하,"1. 네트워크/데이터 커플링의 고장
2. 입수 불가능한 데이터
3. 데이터의 무결성 결여
4. 잘못된 데이터
5. 데이터의 잘못된 타이밍",요구사항 미달성에 의한 부정확한 측정,3,3,9,비수락, 요구사항을 만족하는 소프트웨어 설계,소프트웨어 벨리데이션 수행,, 요구사항을 만족하는 소프트웨어 설계,소프트웨어 벨리데이션 수행,,소프트웨어 벨리데이션 레포트(Software Validation Report),2,2,4,수락,N/A,N/A,A,A,,,,,,
14.8,"Architecture
(구조)","아키텍처 사양서는 적절한 경우 a)-f)수준을 사용하는 허용가능한 수준으로 위험을 감소 시키는가?
아키텍처 사양서는 위험 통제 대책을 고려하였는가?",A,소프트웨어의 아키텍쳐는 요구사항 사양서를 만족시킴,●,,RM-13,기능 저하,"1. 네트워크/데이터 커플링의 고장
2. 입수 불가능한 데이터
3. 데이터의 무결성 결여
4. 잘못된 데이터
5. 데이터의 잘못된 타이밍",요구사항 미달성에 의한 부정확한 측정,3,3,9,비수락,아키텍쳐 요구사항을 만족하는 소프트웨어 설계,소프트웨어 벨리데이션 수행,,아키텍쳐 요구사항을 만족하는 소프트웨어 설계,소프트웨어 벨리데이션 수행,,소프트웨어 벨리데이션 레포트(Software Validation Report),2,2,4,수락,N/A,N/A,A,A,,,,,,
14.9,"Design and Implementation
(설계 및 구현)
SDS",설계환경에 관한 설명데이터는 위험관리 파일에 포함되었는가?,A,소프트웨어 상세 설계시 구현된 아키텍쳐가 상호 모순되지 않음을 검증하여 문서화 하고 있음,●,,RM-14,기능 저하,"1. 네트워크/데이터 커플링의 고장
2. 입수 불가능한 데이터
3. 데이터의 무결성 결여
4. 잘못된 데이터
5. 데이터의 잘못된 타이밍",부정확한 측정,3,3,9,비수락,상호 모순되지 않는 소프트웨어 설계,소프트웨어 벨리데이션 수행,,상호 모순되지 않는 소프트웨어 설계,소프트웨어 벨리데이션 수행,,소프트웨어 벨리데이션 레포트(Software Validation Report),2,2,4,수락,N/A,N/A,A,A,,,,,,
14.10,"Verification
(검증)","검증활동의 결과는 문서화되었는가?
위험통제수단을 실행한 모든 기능은 검증되어졌는가?",A, 소프트웨어 개발 계획 내에서의 산출물과 위험통제수단으로 사용된 내용이 검증되고 문서화 되어있음,●,,RM-15,기능 저하,"1. 네트워크/데이터 커플링의 고장
2. 입수 불가능한 데이터
3. 데이터의 무결성 결여
4. 잘못된 데이터
5. 데이터의 잘못된 타이밍",부정확한 측정,3,3,9,비수락, 소프트웨어 개발 계획 내에서의 산출물과 위험통제수단으로 사용된 내용이 검증된 소프트웨어 설계,소프트웨어 벨리데이션 수행,, 소프트웨어 개발 계획 내에서의 산출물과 위험통제수단으로 사용된 내용이 검증된 소프트웨어 설계,소프트웨어 벨리데이션 수행,,소프트웨어 벨리데이션 레포트(Software Validation Report),2,2,4,수락,N/A,N/A,A,A,,,,,,
14.11,"Programmable electrical medical systems – PEMS validation
(PEMS 비준)",제조자는 PEMS밸리데이션팀의 직원과 설계팀 직원과의 모든 전문적인 관계를 위험관리 파일에 문서화였는가?,A, 이 소프트웨어는 개발 부서에서 독립적인 인 전문가가 개발 및 검증하고 위험 관리 파일에 문서화 하고 있음,●,,RM-16,기능 저하,"1. 네트워크/데이터 커플링의 고장
2. 입수 불가능한 데이터
3. 데이터의 무결성 결여
4. 잘못된 데이터
5. 데이터의 잘못된 타이밍",부정확한 측정,3,3,9,비수락,PEMS validation을 만족하는 소프트웨어 설계,소프트웨어 벨리데이션 수행,,PEMS validation을 만족하는 소프트웨어 설계,소프트웨어 벨리데이션 수행,,소프트웨어 벨리데이션 레포트(Software Validation Report),2,2,4,수락,N/A,N/A,A,A,,,,,,
14.13,"Connection of PEMS by NETWORK/DATA COUPLING to other equipment
(기타기기에의 네트워크/ 데이터커플링에의한PEMS의 접속)",규정된 특성을 제공하는 네트워크/데이터커플링의 고장에서 발생하는 위해상황에 관한 목록이 있는가?,N/A,본 기기는 PEMS 제조자의 통제 밖에 있는 기타 기기와 네트워크/데이터커플링에 의해 접속되지 않음,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
15.4.1,"Construction of connectors
(커넥터 구조)
","접속 가능한 커넥터에 잘못 연결될 수 있고 도구의 사용없이 제거할 수 있는 기기의 전기, 수압, 압축공기, 가스 접속 단자와 커넥터들은 수용 불가능한 위험을 방지하도록 설계되고 구성되어 있는가?
만약 그렇다면 잘못된 연결이 수용 불가능한 위험을 초래하지 않는다는 것을 보장해야 한다. 의료용 가스 접속은 교차 접속을 방지하기 위해 서로 다른 커넥터를 사용하여야 한다.",A,"AC 전원케이블, 데이터 케이블, LAN 케이블, 트리거 케이블은 도구를 사용하지 않고 제거 가능",,●,RM-17,기능 저하,사용자가 인증 받지 않은 케이블을 임의로 결선할 경우,전기적 위해,3,3,9,비수락,다른 컨넥터와 혼용이 안되도록 설계 후 사용설명서에 상세 기록,반드시 정해진 규격으로 사용하도록 설계,지정된 케이블을 정해진 규정에 맞게 연결 하도록 사용설명서 기재,"외부 컨넥터 사용시 혼용이 안되게 핀수, 모양이 다르게 설계",,사용설명서에 상세 기록,"케이블 도면, 사용설명서",2,2,4,수락,N/A,N/A,A,A,,,,,,
15.4.2. a),"thermal cut-outs and over-current releases
(온도 및 과부하 제어기)
","자동 리셋 기능 또는 이상 전류가 흐름이수용 불가능한 위험을 초래하지 않음을 위험관리 파일에서 식별할 수 있는가?
만약 그렇다면, 그 장비들의 복원이 수용 불가능한 위험을 발생하지 않는다는 것을 보장해야 합니다.",N/A,온도 및 과부하 제어기 없음.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
15.4.2.1 c) ,"Independent non-self-resetting thermal cut-out
(온도 및 과부하 제어기 – application)","제조업체는 위험관리파일에서 의료기기내의 자동 온도 조절기의 사용을 확인하였는가?만약 그렇다면, 자동온도 조절기의 최대 한계를 벗어나지만 그것의 의도된 기능을 위한 안전온도제한 이내의 설정으로 독립적인 비자동 복원 열감지 차단기에 대해 조사하라.",N/A,온도 및 과부하 제어기 없음.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
15.4.2.1 d),"Loss of function of me equipment
(장비의 기능 상실)
","기능 상실이 위험한 상황을 초래할 수 있는 기능이 있지 확인 했습니까?
만약 그렇다면, 온도 및 과부하 제어기의 가동이 허용할수 없는 위험을 발생하지 않는 다는 것을 보장해야합니다.",N/A,온도 및 과부하 제어기 없음.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
15.4.2.1 h),"Me equipment with tubular heating elements
(관형 가열 요소와 장비)
","제조업체는 위험관리파일에서 관 모양의 발열체의 사용을 위해 각 도선에 퓨즈를 달 필요성을 위험관리 파일에서 확인 하였습니까?
만약 그렇다면, 양쪽 도선에서 퓨즈에 대해 조사하고 과열이 발생하지 않는 것을 보장하라.",N/A,온도 및 과부하 제어기 없음.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
15.4.3.1,"Housing
(배터리 용기)
","제조업체는 충전이나 방전 중에 위험을 일으키는 가스를 누출할 수 있는 곳에서 환기 배터리 용기의 필요성을 확인하였는가?
만약 그렇다면, 적합한 환기장치를 위한 배터리 용기에 대해 조사하라.
제조업체는 단락이 가능하지 않은 배터리 극성 연결 구조에 대해 확인하였는가?
만약 그렇다면, 배터리 연결을 조사하고, 잘못된 연결이 가능하지 않다는 것을 보장하라.",N/A,내부 배터리를 사용하지 않음.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
15.4.3.2,접속,"전지의 잘못된 접속이나 교환에 의해 위해상황이 발생할 수 있는 경우, 잘못된 극성의 접속을 방지하는 수단을 ME기기에 장착해야 한다. 7.3.3항 및 8.2.2항 참조.",N/A,내부 배터리를 사용하지 않음.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
15.4.3.5,"Excessive current and voltage protection
(과도한 전류 및 전압에 대한 보호)
","제조업체는 위험관리파일에서 퓨즈의 오용이나 과전류에 대한 이유를 제공하였는가?
만약 그렇다면 과전류로 인한 화재에 대한 보호는 설계 검사 및 위험관리 파일에 의거하고 이는 추가 테스트가 필요하지 않다.",N/A,내부 배터리를 사용하지 않음.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
15.4.5,"Pre-set controls
(사전 설정 제어기)","적용 가능한 경우, 제조업체는 사전 설정 제어기와 관련된 위험을 명시하였는가?",N/A,본 기기는 사전 설정 제어기가 없음.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
16.1,"General Requirements for ME System
(ME 시스템에 대한 일반 요구사항)","설치 또는 그 이후의 변형 후에, ME 시스템은 수용 불가능한 위험을 발생하는가?
ME시스템을 구성하는 다양한 기기의 조합에서 발생하는 위해요인이 고려되었는가?
환자환경 내부에서 이 IEC 60601-1 규격에 적합한 ME시스템에 대해 동등한 안전 수준인가?
ME시스템이 재구성될 수 있다면, 최대 위험을 발생시키는 ME시스템의 구성 및 모든 가능한 구성의 ME시스템에서 수용 불가능한 위험이 발생하는지 확인하기 위한 위험관리를 다루었는가?",N/A,본 기기는 설치 등 변형상황이 요구되지 않음.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
16.9.1,"Connection terminals and connectors
(접속 단자 및 커넥터)
","전기, 수력, 공기 그리고 기체 접속단자와 접속부의 설계와 구조는 도구를 사용하지 않고 제거할 수 있는 접근 접속부의 잘못된 접속으로 위해상황이 존재할 수 있는 가능성을 방지할 수 있나? 제조업체는 모든 위험분석, 위험평가 그리고 위험통제수단을 위한 위험관리파일을 검토하라.

"ISO 14971
위험하지 않은 상황이 발생할 수 있는 것을 제외한 환자 환경 내에 위치되어 있는 똑같은 의료기기 시스템의 다른 콘센트의 연결을 방지하기 위해 설계된 환자 도선을 위한 플러그인가?
제조업체는 모든 위험분석, 위험평가 그리고 위험통제수단을 위한 위험관리파일을 검토하라.",N/A,본 기기는 해당되지 않음.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
17,"Electromagnetic
compatibility of ME
equipment and ME
systems
(전자기적합성-EMI)","위험관리 프로세스는 ME기기 또는 ME시스템이 부속문서에서 설명한것처럼 사용하도록 의도하는 장소에 존재하는 전자파 현상과 관련된 위험을 다루었는가?
위험관리 프로세스는 ME기기 또는 ME시스템의 전자파 현상으로 인해 기타장치, 전기기기 및 시스템의 성능을 저하시킬 가능성이 있는 환경과 관련한 위험을 다루었는가?",A,본 제품은 일반적인 진료실에서 사용하며 진료실내의 다양한 ME 기기들에게 전자파 영향을 줄 수 있다.,●,,RM-18,전자파,"다른 기기의 오작동, 고장을 유발할 수 있다.",전기적 위해,1,1,1,수락,적합한 전자파안전에 관련하여 설계를 한다,,,적합한 전자파안전에 관련하여 설계를 한다,,,전바파안전에 관련한 설계자료,1,1,1,수락,N/A,N/A,A,A,,,,,,

Estimation of life expectancy,,,,,,,,,,,,,,
1) Estimating the life expectancy based on components and component life,,,,,,,,,,,,,,
part key: AC-DC Power Converter(RPS-200-12,,,,,,,,,,,,,,
Function : 주요 부품의 기능에 대하여 작성해 주시기 바랍니다.,,,,,,,,,,,,,,
Component life : Life time (Number of shots),,,,,,,,,,,,,,
,,,,,,5,years,,,,,,,
Using time in a day :,,,,,,,,,,,,,,
1day =,8hours,,,,,,,,,,,,,
1week =,48hours,1week=5days,,,,,,,,,,,,
1month = ,192hours,1month=4weeks,,,,,,,,,,,,
1year=,2400hours,1year=50weeks,,,,,,,,,,,,
∴ ESL =,5,years,,,,,,,,,,,,
