< Top PCB view for gate board of model A1717MCW >
< Bottom PCB view for gate board of model A1717MCW >

Attachment 1
Pictures of equipment
Page 11 of 19
Report No. REP028549
< Top PCB view for gate board of model A1417MCW and F1417MCW >
< Bottom PCB view for gate board of model A1417MCW and F1417MCW >

Attachment 1
Pictures of equipment
Page 12 of 19
Report No. REP028549
< Top PCB view for ROIC board >
< Bottom PCB view for ROIC board >

Attachment 1
Pictures of equipment
Page 13 of 19
Report No. REP028549
< Top PCB view for SLM board >
< Bottom PCB view for SLM board >

Attachment 1
Pictures of equipment
Page 14 of 19
Report No. REP028549
< Power supply box, model DEPS9601A >
< Power supply box, model DEPS9601A >

Attachment 1
Pictures of equipment
Page 15 of 19
Report No. REP028549
< AC/DC adapter, model BM090S15F (1) >
< AC/DC adapter, model BM090S15F (2) >

Attachment 1
Pictures of equipment
Page 16 of 19
Report No. REP028549
< Rechargeable Li-ion battery (1) >
< Rechargeable Li-ion battery (2) >

Attachment 1
Pictures of equipment
Page 17 of 19
Report No. REP028549
< External view for switch box (1) >
< External view for switch box (2) >

Attachment 1
Pictures of equipment
Page 18 of 19
Report No. REP028549
< Internal view for switch box >
< Top view for PCB on the switch box >

Attachment 1
Pictures of equipment
Page 19 of 19
Report No. REP028549
< Bottom view for PCB on the switch box >
< Exposure switch >

Attachment 2
National deviations
- United States (US)
- Canada (CA)
- Japan (JP)
- Korea (KR)

Attachment 2
National Deviations
Page 1 of 33
Report No.: REP028549
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
ATTACHMENT TO TEST REPORT
IEC 60601-1
US NATIONAL DIFFERENCES
Medical electrical equipment - Part 1: General requirements for basic safety and essential
performance
Differences according to ............... : National standard AAMI ES60601-1:2005,ES60601-1:2005/AMD1
1:2012 , ES60601-1:2005/AMD2:2021
TRF template used: ........................ : IECEE OD-2020-F3, Ed. 1.1
Attachment Form No. .................... : US_ND_IEC60601_1U
Attachment Originator ................... : UL(US)
Master Attachment ......................... : 2022-07-01
Copyright © 2022 IEC System for Conformity Testing and Certification of Electrical Equipment
(IECEE), Geneva, Switzerland. All rights reserved.
National Differences
4.8 Components of ME EQUIPMENT P
b) where there is no relevant IEC/ISO standard, the
relevant ANSI standard applied; if no relevant ANSI
standard exists, the requirements of this standard
were applied.
(Replacement of clause 4.8 b)
See appended table 8.10 in
Part 1 original test report No.
REP028549.
P
4.10.2 SUPPLY MAINS FOR ME EQUIPMENT AND ME SYSTEMS P
(Replacement to reflect agreement with the
National Electrical Code (NEC):
The reference to "500 V" replaced with "600 V" in
the second and third dashes.
The power supply box and
AC/DC adapter are rated as
100-240 V~.
P
(Addition to reflect agreement with the NEC)
In the text of the second-to-last dash of this sub-
clause, "and the NEC" added after reference to
"IEC 60364-4-41"
P
6.0 Classification of ME EQUIPMENT and ME SYSTEMS
6.6 Mode of operation N/A
(Addition to reflect agreement with NFPA 70)
X-Ray systems are classified as long time operation
(> 5 min) or momentary operation (< 5 sec).
Not an X-Ray system. N/A
7.0 ME EQUIPMENT identification, marking and documents
7.2.11 Mode of operation N/A

Attachment 2
National Deviations
Page 2 of 33
Report No.: REP028549
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
(Addition to reflect agreement with NFPA 70)
X-Ray systems are marked as long time operation
or momentary operation.
Not an X-Ray system. N/A
7.2.22 (Addition of new item)
Colours of medical gas cylinders
No medical gas cylinders
provided.
N/A
To reflect agreement with NFPA 99: Cylinders
containing medical gases and their connection
points are coloured in accordance with the
requirements of NFPA 99.
N/A
8.0 Protection against electrical hazards from ME EQUIPMENT
8.2 Requirements related to power sources N/A
(Addition to reflect agreement with the NEC)
All FIXED ME EQUIPMENT and PERMANENTLY INSTALLED
ME EQUIPMENT are CLASS I ME EQUIPMENT.
Not a fixed ME equipment or a
permanently installed ME
equipment.
N/A
8.6.1 Application of requirements N/A
(Addition to reflect agreement with NFPA 99)
The enclosure of X-ray ME EQUIPMENT
operating over 600 Vac, 850 Vdc MAINS
VOLTAGE, or containing voltages up to 50 V peak
and enclosed in protectively earthed enclosure as
well as connections to X-ray tubes and other high
voltage components that include high voltage
shielded cables are PROTECTIVELY EARTHED.
Not an X-Ray system. N/A
(Addition to reflect agreement with NFPA 99)
Non-current carrying conductive parts of X-Ray
ME EQUIPMENT likely to become energized are
PROTECTIVELY EARTHED
N/A
8.7.3 Allowable values P
(Deletion to reflect agreement with NFPA 99 which

does not allow for allowance greater than the
stated values)
Delete the second sentence and note to sub-
clause 8.7.3 d) so that it reads:
d) The allowable values of the EARTH LEAKAGE
CURRENT are 5 mA in NORMAL CONDITION and 10
mA in SINGLE FAULT CONDITION
See appended table 8.7 in
Part 1 original test report No.
REP028549.
P
8.11 mains parts, components and layout N/A
(Addition to reflect agreement with the NEC)
Permanently connected ME EQUIPMENT has
provision for the connection of one of the wiring
systems that is in accordance with the NEC.
Not a permanently connected
ME equipment.
N/A

Attachment 2
National Deviations
Page 3 of 33
Report No.: REP028549
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
Exception:
Fixed and stationary X-ray ME EQUIPMENT supplied
from a branch circuit rated at 30 A or less, and ME
EQUIPMENT that is not strictly portable but obviously
is intended to be stationary, may be acceptable if
provided with a length of attached hard service
flexible cord - such as Type S, or the equivalent,
for supply connection.
N/A
The installation of connecting cords between
EQUIPMENT parts meets the requirements of the
NEC, as applicable. Cable used as external
interconnection between units are as follows:
N/A
1) If exposed to abuse, the cables are Type SJT,
SJTO, SJO, ST, SO, STO, or equivalent flexible
cord or similar multiple-conductor appliance-wiring
material such as computer cable
N/A
2) If not exposed to abuse, the cables are as
indicated in item 1) above or are:
i) Type SPT-2, SP-2, or SPE-2, or equivalent,
ii) Type SVr, SVRO, SVE, or equivalent flexible
cord or similar multiple-conductor appliance
wiring material, or
iii) An assembly of insulated wires each with a
nominal insulation thickness of 0.8 mm (1/32 inch)
or more, enclosed in acceptable insulating tubing
having a nominal wall thickness of 0.8 mm (1/32
inch) or more.
N/A
Receptacles provided as part of ME EQUIPMENT or
ME SYSTEMS for use in the patient care areas of
paediatric wards, rooms, or areas are listed
tamper resistant or employ a listed tamper
resistant cover in accordance with the NEC.
N/A
b) For ME EQUIPMENT provided with NEMA
configuration non-locking plug types 120 V/15 A,
125 V/20 A, 250 V/15 A, 250 V/20 A “Hospital
Grade” mains plug is provided and the POWER
SUPPLY CORD is marked.
N/A
8.11.3.2 (Addition to reflect agreement with the NEC)
The flexible cord is of a type that is acceptable for
the particular application. It is acceptable for use at
a voltage not less than the rated voltage of the
appliance and has an ampacity, as given in the
NEC, not less than the current rating of the
appliance ................................................................ :
See appended table 8.10 in
Part 1 original test report No.
REP028549.
P
8.11.3.3 Cross-sectional area of power supply cords N/A

Attachment 2
National Deviations
Page 4 of 33
Report No.: REP028549
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
(Addition to reflect agreement with NFPA 99)
For X-Ray ME EQUIPMENT with an attachment
plug, the current rating on a hospital grade plug
should be 2X the maximum input current of the
equipment.
Not an X-Ray system. N/A

Attachment 2
National Deviations
Page 5 of 33
Report No.: REP028549
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
ATTACHMENT TO TEST REPORT
IEC 60601-1
CANADA NATIONAL DIFFERENCES
Medical electrical equipment — Part 1: General requirements for basic safety and essential performance
Differences according to ............... :
Canadian National standard: CAN/CSA-C22.2 No. 60601-1:08,
CAN/CSA-C22.2 No. 60601-1:14 (including amendment 1) and
Amendment 2:2022 (MOD) to CAN/CSA-C22.2 No. 60601-1:14
TRF template used: ..................... : IECEE OD-2020-F3, Ed. 1.1
Attachment Form No. .................... : CA_ND_IEC60601_1U
Attachment Originator ................... : CSA Group
Master Attachment ......................... : Dated 2022-08-12
Copyright © 2022 IEC System for Conformity Testing and Certification of Electrical Equipment
(IECEE), Geneva, Switzerland. All rights reserved.
Note *: IEC CANADIAN NATIONAL DIFFERENCES in Canada are called CANADIAN DEVIATIONS.
Canadian National Differences
1 Scope, object and related standards
1.1 Scope P
[Replace the first paragraph with the following]
This Standard applies to the BASIC SAFETY and
ESSENTIAL PERFORMANCE of MEDICAL ELECTRICAL
EQUIPMENT and MEDICAL ELECTRICAL SYSTEMS
designed to be used in accordance with CSA C22.1
(Canadian Electrical Code, Part I) and CSA Z32.
Considered. P
[Add the following note]
Note 1A: In the IEC 60601 Standards series adopted for use in Canada, the
Canadian standards may modify, replace, or delete requirements contained in the
IEC standard as appropriate to the ME EQUIPMENT and ME SYSTEMS under evaluation,
and they may add other BASIC SAFETY and ESSENTIAL PERFORMANCE requirements
—
1.3 Collateral standards P
[Replace this clause with the following]
Applicable Canadian 60601 collateral standards
become normative at the date of their publication
and apply together with this Standard.
Considered. P

Attachment 2
National Deviations
Page 6 of 33
Report No.: REP028549
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
1.4 Particular standards N/A
[Replace this clause with the following]
Applicable Canadian 60601/80601 particular
standards may modify, replace, or delete
requirements contained in this Standard. The
requirement of a Canadian 60601/80601 particular
safety standard takes priority over this Standard.
No particular standards
applicable.
N/A
2 Normative references
In this CSA Group adoption, any reference to
International Standards shall be replaced by the
relevant National Standard of Canada.
Note 1DV: For additional information about
normative Standards in Canada, refer to the
Canadian Electrical Code, Part I, Appendix A.
Where reference is made to CSA Group Standards,
such reference are considered to refer to the latest
edition and all amendments published to that
edition. This Standard refers to the following
Standards, and the years shown indicate the latest
editions available at the time of printing:
CSA Group
B51-09
Boiler, pressure vessel, and pressure piping code
C22.1-21
Canadian Electrical Code, Part I
C22.2 No. 0:20
General requirements — Canadian Electrical Code,
Part II
C22.2 No. 0.4-17
Bonding of electrical equipment
C22.2 No. 21-95 (R2009)
Cord sets and power supply cords
C22.2 No. 42-10
General use receptacles, attachment plugs, and
similar wiring devices
C22.2 No. 49-10
Considered. P

Attachment 2
National Deviations
Page 7 of 33
Report No.: REP028549
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
Flexible cords and cables
C22.2 No. 100:14 (R2019)
Motors and generators
C22.2 No. 248 series of Standards
Low-voltage fuses
C22.2 No. 308-18
Cord reels and multi-outlet assemblies
CAN/CSA-E61558-2-1-03 (R2012)
Safety of power transformers, power supply units
and similar — Part 2: Particular requirements for
separating transformers for general use
CSA C22.2 No. 62368-1:19
Audio/video, information and communication
technology equipment — Part 1: Safety
requirements
Z32-09
Electrical safety and essential electrical systems in
health care facilities
CAN/CSA-Z305.8-03 (R2013)
Medical supply units
Z305.12-06 (R2012)
Safe storage, handling, and use of portable oxygen
systems in residential buildings and health care
facilities
Z305.13-09
Plume scavenging in surgical, diagnostic,
therapeutic, and aesthetic settings
CAN/CSA-Z5359-10
Low-pressure hose assemblies for use with medical
gases
CAN/CSA-Z9170-1-11
Terminal units for medical gas pipeline systems —
Part 1: Terminal units for use with compressed
medical gases, vacuum, and anaesthetic gas
scavenging systems
CAN/CSA-Z10524-1:12
Pressure regulators for use with medical gases —

Attachment 2
National Deviations
Page 8 of 33
Report No.: REP028549
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
Part 1: Pressure regulators and pressure regulators
with flow-metering devices
CAN/CSA-Z15002:12
Flow-metering devices for connection to terminal
units of medical gas pipeline systems
ASME (American Society of Mechanical
Engineers)
PTC 25-2008
Pressure Relief Devices
CGA (Compressed Gas Association)
V-1-2013
Standard for Compressed Gas Cylinder Valve
Outlet and Inlet Connections
V-5-2008 (reaffirmed 2013)
Diameter Index Safety System
(Noninterchangeable Low Pressure Connections for
Medical Gas Applications)
ISO (International Organization for
Standardization)
32:1977
Gas cylinders for medical use — Marking for
identification of content
407:2004
Small medical gas cylinders — Pin-index yoke-type
valve connections
9170-2:2008
Terminal units for medical gas pipeline systems —
Part 2: Terminal units for anaesthetic gas
scavenging systems
3 Terminology and definitions
3.41 HIGH VOLTAGE N/A
[Replace this Clause in the Canadian deviations in
the adopted Standard with the following]
voltage above 1000 V ac for ac circuits or voltage
above 1060 V dc for dc circuits, as defined in the
Canadian Electrical Code, Part I
No high voltage parts provided. N/A

Attachment 2
National Deviations
Page 9 of 33
Report No.: REP028549
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
4. General requirements
4.1A [Add the following clause]
General requirements applicable to ME EQUIPMENT
and ME SYSTEMS are provided in
CAN/CSA-C22.2 No. 0.
P
4.8 Components of ME EQUIPMENT P
[Replace Items a) and b) and Note 2 with the
following]
See appended table 8.10 in
Part 1 original test report No.
REP028549.
P
a) The applicable safety requirements of a relevant
CSA Group, IEC, or ISO Standard; or
P
b) where there is no relevant CSA Group, IEC, or
ISO Standard, the requirements of this Standard
shall be applied
P
Note 2:
If there are neither requirements in this Standard nor in a CSA Group, IEC, or ISO
Standard, any other applicable source (e.g., standards for other types of devices,
national standards) could be used to demonstrate compliance with the RISK
MANAGEMENT PROCESS.
—
4.10.2 SUPPLY MAINS for ME EQUIPMENT and ME SYSTEMS P
[Replace the first sentence with the following]
ME EQUIPMENT intended to be connected to SUPPLY
MAINS shall be in accordance with the Canadian
Electrical Code, Part I, and the following RATED
voltages shall not be exceeded:
The power supply box and
AC/DC adapter are rated as
100-240 V~.
P
7. ME EQUIPMENT identification, marking and documents
7.5 Safety signs P
[Replace the paragraph starting with “When
supplementary text” in IEC Amendment 1 with the
following]
When supplementary text is placed together with
safety signs, the supplementary text shall be in
English and French for the intended OPERATOR.
See copy of marking plate in
Part 1 original test report No.
REP028549.
P
7.7 Colours of the insulation of conductors P
7.7.1 PROTECTIVE EARTH CONDUCTOR P
[Replace Clause 7.7.1 in the adopted Standard
with the following]
A PROTECTIVE EARTH CONDUCTOR shall be
identified throughout its length by green or green
and yellow coloured insulation.
See appended table 8.10 in
Part 1 original test report No.
REP028549.
P

Attachment 2
National Deviations
Page 10 of 33
Report No.: REP028549
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
7.7.2 PROTECTIVE EARTH CONNECTIONS P
[Replace Clause 7.7.2 in the adopted Standard
with the following]
A PROTECTIVE EARTH CONDUCTOR or a
PROTECTIVE EARTH CONNECTION of any
insulation on conductors shall be identified by
either green or green and yellow colours at least at
the termination of the conductors.
See Part 1 original test report
No. REP028549.
P
7.7.3 Green or green and yellow insulation P
[Replace Clause 7.7.3 in the adopted Standard, as modified by IEC Amendment 1,
with the following]
P
Identification by green or green and yellow insulation shall only be used for: P
- PROTECTIVE EARTH CONDUCTORS (see
Clause 8.6.2);
P
- conductors as specified in Clause 7.7.2;
Note: In other safety Standards such as CSA
C22.2 No. 62368-1, internal connections between
conductive parts and the main protective earth are
called "protective bonding conductors".
P
- POTENTIAL EQUALIZATION CONDUCTORS
(see Clause 8.6.7);
P
- FUNCTIONAL EARTH CONDUCTORS (see
Clause 8.6.9).
No functional earth conductors
provided.
N/A
7.7.4 Neutral conductor P
[Replace Clause 7.7.4 in the adopted Standard
with the following]
Colours of neutral conductors and POWER
SUPPLY CORD conductors shall be in
accordance with the Canadian Electrical Code,
Part I, CSA C22.2 No. 21, and CSA C22.2 No. 49.
P
7.7.5 POWER SUPPLY CORD conductors P
[Replace Clause 7.7.5 in the adopted Standard
with the following]
Colours of conductors in POWER SUPPLY
CORDS shall be in accordance with the Canadian
Electrical Code, Part I, CSA C22.2 No. 21, and
CSA C22.2 No. 49.
P
Compliance with the requirements of Clause 7.7 is
checked by inspection. P
7.9 ACCOMPANYING DOCUMENTS P

Attachment 2
National Deviations
Page 11 of 33
Report No.: REP028549
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
7.9.2.1 General P
[Replace the last paragraph in the adopted
Standard with the following]
The instructions for use shall be in English and
French for the intended OPERATOR.
P
8 Protection against electrical HAZARDS from ME EQUIPMENT
8.6 Protective earthing, functional earthing and potential equalization of ME
EQUIPMENT
P
8.6.4 Impedance and current-carrying capability P
[Replace Clause 8.6.4 in the adopted Standard, as modified by IEC Amendments 1
and 2, with the following]
P
PROTECTIVE EARTH CONNECTIONS shall be
able to carry fault currents reliably and without
excessive voltage drop.
P
Impedance and current-carrying capability shall
comply with CSA C22.2 No. 0.4. P
For PERMANENTLY INSTALLED ME
EQUIPMENT and ME EQUIPMENT with a non-
DETACHABLE POWER SUPPLY CORD, the
impedance between the PROTECTIVE EARTH
TERMINAL (inside the ME EQUIPMENT)
and any part that is PROTECTIVELY EARTHED
shall not exceed 100 mΩ. For ME EQUIPMENT
with an APPLIANCE INLET, the impedance
between the earth pin of the APPLIANCE INLET
and any part that is PROTECTIVELY EARTHED
shall not exceed 100 mΩ…………………………..:
See appended table 8.6.4 in
part 1 original test report No.
REP028549.
P
In addition to the test above, for ME EQUIPMENT
with a non-DETACHABLE POWER SUPPLY
CORD or any DETACHABLE POWER SUPPLY
CORD (supplied or specified by the
MANUFACTURER), the impedance between the
protective earth pin of the MAINS PLUG and the
PROTECTIVE EARTH TERMINAL (inside the ME
EQUIPMENT) shall not exceed 100 mΩ………….:
See appended table 8.6.4 in
part 1 original test report No.
REP028549.
P
Where an APPLIANCE INLET forms the supply
connection to ME EQUIPMENT, the earth pin of
the APPLIANCE INLET is regarded as the
PROTECTIVE EARTH TERMINAL.
The combined testing requirements above are
equivalent to 200 mΩ impedance testing
requirements as described in IEC 60601-1.
Separate testing is required to comply with CSA
C22.2 No. 0.4.
P

Attachment 2
National Deviations
Page 12 of 33
Report No.: REP028549
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
Testing shall be carried out using a DETACHABLE
POWER SUPPLY CORD as provided or specified
(length and cross-sectional area as per the
Canadian Electrical Code, Part I) by the
MANUFACTURER.
P
The test current shall have the following
characteristics:
— for cord-connected equipment, twice the rating
of the attachment plug cap, but not less than 40 A;
— for equipment for permanent connection to the
supply, twice the rating of the fuse that is required
by the Canadian Electrical Code, Part I for the
branch circuit to which the equipment is
connected, up to 250 A; and
— 500 A for equipment for permanent connection
to the supply when a branch circuit fused at over
250 A is required.
See appended table 8.6.4 in
part 1 original test report No.
REP028549.
P
Compliance is checked by the following test:
— for test currents up to 500 A, the measured
potential drop shall not exceed 4 V;
— for equipment that requires branch circuit fusing
over 250 A, the measured potential drop multiplied
by the required fusing and divided by 250 shall not
exceed 4 V;
— there shall be no melting of any metal in the
bond and no heating or burning that is likely to
create a fire hazard; and
— the time duration— the time duration for testing
is indicated in Table 8.6.4A:
N/A
P
Alternatively, dc may be used for this test, if the
ME EQUIPMENT is rated dc. N/A

Attachment 2
National Deviations
Page 13 of 33
Report No.: REP028549
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
Note: When protective earth is relied on as a
MEANS OF PROTECTION, the test current is
determined based on the location where a fault
could occur. If the prospective fault is in the mains
supply circuit prior to the overcurrent protection
included in the ME EQUIPMENT, the test current
for that part of the protective earth circuit is based
on the rating of the external overcurrent protection
included in the building infrastructure or specified
in the ACCOMPANYING DOCUMENTS (two times
the interrupt rating of the external overcurrent
protection). If the prospective fault is in the mains
supply circuit after the overcurrent protection
included in the ME EQUIPMENT, the
test current is based on the rating of the
overcurrent protection included in the ME
EQUIPMENT (two times the interrupt rating of the
ME EQUIPMENT overcurrent protection). In either
case, the minimum test current is 40 A.
The voltage drop between the parts described is
measured and the impedance determined from the
current and voltage drop.
If the measured impedance is within the permitted
limit, either the impedance measurement is then

repeated using a current source with a no-load
voltage sufficient to deliver the specified current
into the total impedance, or the current-carrying
ability of the relevant protective earth conductor
and protective earth connection is confirmed by
checking that their cross-sectional area is at least
equal to that of the relevant current-carrying
conductors.
N/A
8.7 LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS P
8.7.3 Allowable values P
[Add the following paragraph]
Allowable values shall be in accordance with the
Canadian Electrical Code, Part I.
See appended table 8.7 in Part
1 original test report No.
REP028549.
P
8.11 MAINS PARTS, components and layout P
8.11.3.2 Types P
[Replace this clause with the following] P
The following requirements for POWER SUPPLY CORDS shall apply: P
a) The MAINS PLUG of non-PERMANENTLY INSTALLED EQUIPMENt shall be: P

Attachment 2
National Deviations
Page 14 of 33
Report No.: REP028549
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
i) if moulded-on type, a hospital-grade mains plug
complying with CSA C22.2 No. 21; See appended table 8.10 in
Part 1 original test report No.
REP028549.
P
ii) a hospital-grade disassembly attachment plug
type complying with CSA C22.2 No. 42; or N/A
iii) Class II equipment having fuses on the line
side(s), and the neutral may use a non-polarized
attachment plug or a polarized attachment plug.
CSA configuration type 1-15P shall be required and
meets all applicable requirements in CSA C22.2
No. 21 and CSA C22.2 No. 42. Where a polarized
attachment plug is used, the POWER SUPPLY CORD is
connected to the wiring of the EQUIPMENT on the
ungrounded side of the line when any of the
following devices are used in the primary circuit:
Not a class II ME equipment. N/A
1) the centre contact of an Edison base lampholder; N/A
2) a single pole switch; N/A
3) an automatic control with a marked off position; N/A
4) a solitary fuse/fuse holder; or N/A
5) any other single pole overcurrent protective
device. N/A
b) A detachable POWER SUPPLY CORD for non-PERMANENTLY INSTALLED EQUIPMENT
(cord-connected equipment) shall be of a type:
P
i) that can be shown to be unlikely to become
detached accidentally, unless it can be shown that
detachment will not constitute a safety HAZARD to a
PATIENT or OPERATOR;
Accidental detachment does
not constitute safety hazards.
P
ii) for which it can be shown that the impedance of
the earth (ground) circuit contacts will not constitute
a safety HAZARD to a PATIENT or OPERATOR; and
P
iii) that has a terminal configuration or other
constructional feature that will minimize the
possibility of its replacement by a detachable
POWER SUPPLY CORD which could create a
HAZARDOUS SITUATION.
P
c) The detachable POWER SUPPLY CORD shall: P
i) comply with the applicable requirements of CSA
C22.2 No. 21; and See appended table 8.10 in
Part 1 original test report No.
REP028549.
P
ii) not be smaller than No. 18 AWG, and the
mechanical serviceability is not less than: See appended table 8.10 in
Part 1 original test report No.
REP028549.
P
1) Type SJ or equivalent for ME EQUIPMENT that is
mobile or exposed to abuse; and P

Attachment 2
National Deviations
Page 15 of 33
Report No.: REP028549
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
2) Type SV or equivalent for ME EQUIPMENT that is
not exposed to abuse (or Type HPN if required
because of temperature).
Note: See CSA C22.2 No. 49 for requirements for
the cord types mentioned in Sub-item 2).
N/A
d) Installation of POWER SUPPLY CORDS shall meet
the requirements of the Canadian Electrical Code,
Part I, as applicable.
P
[Add the following to this Canadian deviation in the
adopted Standard]
The POWER SUPPLY CORD used with the ME
EQUIPMENT shall be in accordance with the
temperature rating to which it has been RATED.
Note 1DV: Refer to the Canadian Electrical Code,
Part I, Tables 11 and 12 for additional information.
P
Compliance is checked by inspection and
measurement………………………………………..: P
8.11.3.3 Cross-sectional area of POWER SUPPLY CORD conductors P
[Replace Clause 8.11.3.3 in the adopted Standard,
as modified by Amendment 2, with the following]
The NOMINAL cross-sectional area of conductors
of any POWER SUPPLY CORD of ME
EQUIPMENT shall be not less than the
requirements of the Canadian Electrical Code,
Part I, and CSA C22.2 No. 21.
Note: Table 17 can be used for European
countries or other countries where the nominal
cross-sectional area is measured in mm2 (HAR);
American Wire Gauge (AWG) is the nominal
cross-sectional area used in Canada as per
the Canadian Electrical Code, Part I.
P
Compliance is checked by inspection……………..: P
8.11.5 Mains fuses and OVER-CURRENT RELEASES P
[Replace Clause 8.11.5 in the Canadian deviations
in the adopted Standard with the following]
Installation of overcurrent protective devices shall
be in accordance with the Canadian Electrical
Code, Part I
P
9 Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME
SYSTEMS
9.7 Pressure vessels and parts subject to pneumatic and hydraulic pressure N/A
9.7.5 Pressure vessels N/A

Attachment 2
National Deviations
Page 16 of 33
Report No.: REP028549
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
9.7.5 [Replace this clause with the following]
Pressure vessels shall comply with the
requirements of CSA B51, as applicable
No pressure vessels or parts
provided.
N/A
9.7.7 Pressure-relief device N/A
[Add the following as the first paragraph of this
Clause]
A pressure-relief device shall comply, as
applicable, with the requirements of ASME PTC 25
or equivalent Canadian requirements.
N/A
13 HAZARDOUS SITUATIONS and fault conditions
13.2 SINGLE FAULT CONDITIONS N/A
13.2.9 Interruption and short circuiting of motor capacitors N/A
[Replace the second paragraph of the compliance
statement in the adopted Standard with the
following]
The test with a short-circuited capacitor is not
performed if the motor is provided with a capacitor
that complies with IEC 60252-1 or is included as
part of the evaluation of the motor in accordance
with CSA C22.2 No. 100, and the ME
EQUIPMENT is not intended for unattended use
(including automatic or remote control).
No motors provided. N/A
For additional test criteria, see Clause 13.2.10. N/A
15 Construction of ME EQUIPMENT
15.4 ME EQUIPMENT components and general assembly N/A
15.4.1 Construction of connectors N/A
[Add the following item] N/A
bA) The point of connection of gas cylinders to ME EQUIPMENT is gas-specific and
clearly identified so that errors are avoided when a replacement is made. Medical
gas inlet connectors on ME EQUIPMENT shall be:
N/A
i) gas-specific, yoke type, or nut and nipple type
valve connections complying with CGA V-1 for
pressures over 1380 kPa (200 psi); or
No gas connections provided. N/A

Attachment 2
National Deviations
Page 17 of 33
Report No.: REP028549
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
ii) DISS type complying with CGA V-5 for pressures
1380 kPa (200 psi) or less and configured to permit
the supply of medical gases from low-pressure
connecting assemblies complying with
CAN/CSA-Z5359
N/A
Note: Users of this Standard should consult the CSA Z305 series of Standards,
CAN/CSA-Z9170-1, ISO 9170-2, CAN/CSA-Z10524, and CAN/CSA-Z15002 for
further information regarding inlet connectors; ISO 407 for requirements
addressing yoke type valve connections; and ISO 32 for colour coding.
—
15.4.8 Internal wiring of ME EQUIPMENT N/A
[Replace this Clause with the following] N/A
Internal wiring of ME EQUIPMENT shall be in
accordance with the Canadian Electrical Code,
Part I.
No aluminium wires provided. N/A
Except for flexible cord, equipment wire, control
circuit insulated conductors, and cable, insulated
conductors shall be not smaller than No. 14 AWG
when made of copper and not smaller than
No. 12 AWG when made of aluminium.
Note 1: See the Canadian Electrical Code, Part I,
Rule 4-002.
N/A
The maximum current that an equipment wire of a
given size may carry shall be as specified in Table
12 of the Canadian Electrical Code, Part I.
Note 2: For additional information refer to the
Canadian Electrical Code, Part I, Rule 4-014.
N/A
15.5 MAINS SUPPLY TRANSFORMERS of ME EQUIPMENT and transformers
providing separation in accordance with 8.5
P
15.5.1.3 Overload test P
[Replace the second and third dashed items of Item b) of Clause 15.5.1.3 in the
adopted Standard with the following]
P

Attachment 2
National Deviations
Page 18 of 33
Report No.: REP028549
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
- Fuses not in accordance with IEC 60127-1 but in
accordance with the CSA C22.2 No. 248 series of
Standards:
30 min at the current according to the
characteristics supplied by the fuse manufacturer,
specifically the 30 min clearing-time current. If no
30 min clearing-time current data is available, the
test current from Table 32 is used until THERMAL
STABILITY is achieved.
IEC 60127-1 certified mains
fuses provided on the certified
power supply box test report
and AC/DC adapter test report,
see attachment 5 and 6 in Part
1 original test report No.
REP028549.
N/A
- Other protective device as per the Canadian
Electrical Code, Part I: until THERMAL STABILITY
at a current just below that which caused the
device to operate in Item a).
No other protective devices
provided.
N/A
This portion of the overload test is concluded at
the specified time or when a second protective
device opens.
N/A
16 ME SYSTEMS
16.1 General requirements for the ME SYSTEMS N/A
[Replace the paragraph that starts with “An ME SYSTEM shall provide:” with the
following]
N/A
An ME SYSTEM shall be provided: N/A
- within the PATIENT ENVIRONMENT, the level of safety
equivalent to ME EQUIPMENT complying with this
CSA Group Standard; and
This test report does not cover
the requirements for ME
systems, refer to general
product information and other
remarks in Part I original test
report No. REP028549.
N/A
- outside the PATIENT ENVIRONMENT, the level of
safety equivalent to equipment complying with their
respective CSA Group, IEC, or ISO safety
Standards.
N/A
[Replace the third-last paragraph with the
following]
Non-ME EQUIPMENT, when used in an ME SYSTEM,
shall comply with the CSA Group, IEC, or ISO
safety Standards that are relevant to that
equipment.
N/A
16.9 ME SYSTEM connections and wiring N/A

Attachment 2
National Deviations
Page 19 of 33
Report No.: REP028549
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
16.9.2.1 MULTIPLE SOCKET-OUTLET N/A
[Replace the first sentence of Item c) of Clause 16.9.2.1 in the adopted Standard
with the following]
N/A
c) The MULTIPLE SOCKET-OUTLET shall comply
with CSA C22.2 No. 308 as applicable and the
following requirements.
N/A
[Add the following note to Item d) in the Canadian deviations in the adopted
Standard]
N/A
d) If the MULTIPLE SOCKET OUTLET is combined with a separating transformer, the
following additional requirements shall apply:
N/A
The separating transformer complies with this
Standard.
N/A
Alternatively, the separating transformer may
comply with the requirements of CAN/CSA-E61558-
2-1, except that the requirements of maximum
RATED output power of 1 kVA and degree of
protection IPX4 do not apply.
N/A
Note 1: As a separating transformer is not a MAINS SUPPLY TRANSFORMER, it does not
require more than BASIC INSULATION.
Note 2: Limitation of output power is not explained in CAN/CSA-E61558-2-1 and the
RATED output power is defined by the fuse in the installation and by the allowable
power supply cable used. However, the characteristics of the separating transformer
need to be carefully selected, taking into account the variations in the load current of
the ME SYSTEM to ensure that the voltage supplied to the various items of the ME
SYSTEM remains within the limits specified for the equipment.
Note 3: For additional details refer to the Canadian Electrical Code, Part I,
Diagrams 1 and 2.
N/A
The separating transformer assembly shall be a
CLASS I construction.
N/A
The degree of protection against ingress of water
as given in IEC 60529 is specified.
N/A
The separating transformer assembly shall be
marked according to the requirements of 7.2 and
7.3.
N/A
The MULTIPLE SOCKET OUTLET is permanently
connected to the separating transformer or,
N/A

Attachment 2
National Deviations
Page 20 of 33
Report No.: REP028549
IEC60601_1U ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
The socket-outlet of the separating transformer
assembly shall be of a type that cannot accept
MAINS PLUGS of any of the kinds identified in
Canadian Electrical Code, Part I (see Figure I.1 and
Figure I.2 of this Standard)
N/A
[Add the following item]
dA) The MULTIPLE SOCKET OUTLET complies with the
requirements of CSA C22.2 No. 42, CSA C22.2
No. 49, and Item d) of this Standard, as applicable.
N/A

Attachment 2
National Deviations
Page 21 of 33
Report No.: REP028549
ATTACHMENT to TRF IEC60601_1U
Clause Requirement + Test Result - Remark Verdict
ATTACHMENT TO TEST REPORT
IEC 60601-1
IEC 60601-1:2005, IEC 60601-1:2005/AMD1:2012, IEC 60601-1:2005/AMD2:2020
JAPAN NATIONAL DIFFERENCES
Medical electrical equipment — Part 1: General requirements for basic safety and essential performance
Differences according to ............... :National standard JIS T 0601-1:2023
TRF template used ......................... :IECEE OD-2020-F3:2022, Ed. 1.2
Attachment Form No...................... :JP_ND_IEC60601_1U
Attachment Originator ................... :TÜ V Rheinland Japan Ltd.
Master Attachment ......................... :Dated 2023-08-22
Copyright © 2023 IEC System for Conformity Testing and Certification of Electrical Equipment
(IECEE), Geneva, Switzerland. All rights reserved.
National Differences
1 Scope, object and related standards
1.3 In NOTE 3, add the following:
In Japan, to check the corresponding Japanese
Industrial Standard(s) is required.
Considered. P
1.4 At the end of NOTE, add the following:
In Japan, to check the corresponding Japanese
Industrial Standard(s) is required.
No particular standards
applicable.
N/A

Attachment 2
National Deviations
Page 22 of 33
Report No.: REP028549
ATTACHMENT to TRF IEC60601_1U
Clause Requirement + Test Result - Remark Verdict
2 Normative references
2 Replace the listed standards with the followings:
JIS B 7761-3, Hand-transmitted vibration - Part 3:
General requirements for measurement and evaluation
NOTE: ISO 5349-1, Mechanical vibration - Measurement and
evaluation of human exposure to hand-transmitted vibration - Part 1:
General requirements
JIS B 9718:2013, Safety of machinery - Safety
distances to prevent hazard zone being reached by
upper and lower limbs
NOTE: ISO 13857:2008, Safety of machinery -- Safety distances to
prevent hazard zones being reached by upper and lower limbs
JIS C 0920:2003, Degrees of protection provided by
enclosures (IP Code)
NOTE 1: IEC 60529: 1989+AMD1:1999, Degrees of protection
provided by enclosures (IP Code)
NOTE 2: According to the corresponding international standard, IEC
60529:1989+AMD1:1999 are listed as Normative references,
however, the latest edition is edition 2.1 issued in 2001 and the
corresponding Japanese Industrial standard was listed as normative
reference.
JIS C 1509-1, Electroacoustitcs - Sound level meters
(Noise meter) - Part 1: Specifications
NOTE: IEC 61672-1, Electroacoustics - Sound level meters - Part 1:
Specifications
JIS C 1509-2, Electroacoustics - Sound level meters
(Noise meter) - Part 2: Pattern evaluation tests
NOTE: IEC 61672-2, Electroacoustics - Sound level meters - Part 2:
Pattern evaluation tests
Considered. P

Attachment 2
National Deviations
Page 23 of 33
Report No.: REP028549
ATTACHMENT to TRF IEC60601_1U
Clause Requirement + Test Result - Remark Verdict
2 JIS C 4003, Electrical insulation - Thermal evaluation
and designation
NOTE: IEC 60085, Electrical insulation - Thermal evaluation and
designation
JIS C 5101-14:2009, Fixed capacitors for use in
electronic equipment - Part 14: Sectional specification -
Fixed capacitors for electromagnetic interference
suppression and connection to the supply mains
NOTE: IEC 60384-14:2005, Fixed capacitors for use in electronic
equipment - Part 14: Sectional specification: Fixed capacitors for
electromagnetic interference suppression and connection to the
supply mains
JIS C 6065:2013, Audio, video and similar electronic
apparatus - Safety requirements
NOTE: IEC 60065:2001+AMD1:2005+A2:2010, Audio, video and
similar electronic apparatus - Safety requirements
JIS C 6802:2018, Safety of laser products
NOTE: IEC 60825-1:2014, Safety of laser products - Part 1:
Equipment classification and requirements
JIS C 6950-1:2016, Information technology equipment
- Safety - Part 1: General requirements
NOTE: IEC60950-1:2005+AMD1:2009+AMD2:2013, Information
technology equipment - Safety - Part 1: General requirements
JIS C 6965, Mechanical safety of cathode ray tubes
NOTE: IEC 61965, Mechanical safety of cathode ray tubes
JIS C 8282-1, Plugs and socket-outlets for household
and similar purposes – Part 1: General requirements
NOTE: IEC 60884-1, Plugs and socket-outlets for household and
similar purposes - Part 1: General requirements
JIS C 8303, Plugs and receptacles for domestic and
similar general use
NOTE: No corresponding International standard exists. This
standard has been listed as normative reference corresponding to
IEC/TR 60083, Plugs and socket-outlets for domestic and similar
general use standardized in member countries of IEC,. Refer to JIS
T 1021, too.
P

Attachment 2
National Deviations
Page 24 of 33
Report No.: REP028549
ATTACHMENT to TRF IEC60601_1U
Clause Requirement + Test Result - Remark Verdict
2 JIS C 9335-1:2014 Household and similar electrical

appliances – safety – Part 1: General requirements
NOTE: IEC 60335-1:2010 Household and similar electrical
appliances – safety – Part 1: General requirements
JIS C 60068-2-2:2010, Environmental testing - Part 2-
2: Tests - Test B: Dry heat
NOTE: IEC 60068-2-2:2007, Environmental testing - Part 2-2: Tests
- Tests B: Dry heat
JIS C 60664-1:2009, Insulation coordination for
equipment within low-voltage systems - Part 1:
Principles, requirements and tests
NOTE: IEC 60664-1:2007, Insulation coordination for equipment
within low-voltage systems - Part 1: Principles, requirements and
tests
JIS C 60695-11-10, Fire hazard testing - Part 11-10:
Test flames - 50 W horizontal and vertical flame test
methods
NOTE: IEC 60695-11-10, Fire hazard testing - Part 11-10: Test
flames - 50 W horizontal and vertical flame test methods
JIS C 62368-1:2021, Audio/video information and
communication technology equipment – Part 1: Safety
requirements
NOTE: IEC 62368-1:2018, Audio/video information and
communication technology equipment – Part 1: Safety requirements
JIS T 0601-1-2:2023, Medical electrical equipment -
Part 1-2: General requirements for basic safety and
essential performance – collateral standard
electromagnetic disturbances – requirements and tests
NOTE: IEC 60601-1-2:2014+AMD1:2020, Medical electrical
equipment - Part 1-2: General requirements for basic safety and
essential performance – collateral standard electromagnetic
disturbances – requirements and tests
JIS T 0601-1-3:2015, Medical electrical equipment -
Part 1-3: General requirements for basic safety and
essential performance - Collateral Standard: Radiation
protection in diagnostic X-ray equipment
NOTE: IEC60601-1-3:2008+AMD1:2013, Medical electrical
equipment - Part 1-3: General requirements for basic safety and
essential performance - Collateral standard: Radiation protection in
diagnostic X-ray equipment
P

Attachment 2
National Deviations
Page 25 of 33
Report No.: REP028549
ATTACHMENT to TRF IEC60601_1U
Clause Requirement + Test Result - Remark Verdict
2 JIS T 0801:2016, Sterilization of health care products -
Ethylene oxide - Requirements for the development,
validation and routine control of a sterilization process
for medical devices
NOTE 1: ISO 11135-1:2014, Sterilization of health care products -
Ethylene oxide - Part 1: Requirements for the development,
validation and routine control of a sterilization process for medical
devices
NOTE 2: The cited standard ISO 11135-1:2007 and its
corresponding JIS JIS T 0801-1:2010 in the corresponding
international standard are both obsolete, so their successors have
been added to the cited standards.
JIS T 0801-1:2010, Sterilization of health care products
- Ethylene oxide - Part 1: Requirements for
development, validation and routine control of a
sterilization process for medical devices
NOTE 1: ISO 11135-1:2007, Sterilization of health care products -
Ethylene oxide - Part 1: Requirements for development, validation
and routine control of a sterilization process for medical devices
NOTE 2: JIS T 0801-1:2010 and ISO11135-1:2007 are obsolete
standards and have been replaced by JIS T 0801:2016 and
ISO11135:2014, respectively.
JIS T 0806-1:2010, Sterilization of health care products
- Radiation - Part 1: Requirements for development,
validation and routine control of a sterilization process
for medical devices
NOTE: ISO 11137-1:2006, Sterilization of health care products -
Radiation - Part 1: Requirements for development, validation and
routine control of a sterilization process for medical devices
JIS T 0816-1:2010, Sterilization of health care products
- Moist heat - Part 1: Requirements for the
development, validation and routine control of a
sterilization process for medical devices
NOTE: ISO 17665-1:2006, Sterilization of health care products -
Moist heat - Part 1: Requirements for the development, validation
and routine control of a sterilization process for medical devices
JIS T 2304:2017, Medical device software - Software
life cycle processes
IEC62304:2006+AMD1:2015, Medical device software - Software life
cycle processes
JIS T 14971:2020, Medical devices - Application of risk
management to medical devices
NOTE: ISO 14971:2019, Medical devices - Application of risk
management to medical devices
P

Attachment 2
National Deviations
Page 26 of 33
Report No.: REP028549
ATTACHMENT to TRF IEC60601_1U
Clause Requirement + Test Result - Remark Verdict
2 JIS T 60601-1-6:2023, Medical electrical equipment -
Part 1-6: General requirements for basic safety and
essential performance - Collateral standard: Usability
NOTE: IEC60601-1-6:2010+AMD1:2013+AMD2:2020, Medical
electrical equipment - Part 1-6: General requirements for basic
safety and essential performance - Collateral standard: Usability
JIS T 60601-1-8:2023, Medical electrical equipment -
Part 1-8: General requirements for basic safety and
essential performance - Collateral standard: General
requirements, tests and guidance for alarm systems in
medical electrical equipment and medical electrical
systems
NOTE: IEC 60601-1-8:2006+AMD1:2012+AMD2:2020, Medical
electrical equipment - Part 1-8: General requirements for basic
safety and essential performance - Collateral standard: General
requirements, tests and guidance for alarm systems in medical
electrical equipment and medical electrical systems
JIS Z 8000-1:2014, Quantities and units- Part 1:
General
NOTE: ISO 80000-1:2009, Quantities and units - Part 1: General
JIS Z 8736-1, Acoustics - Determination of sound
power levels of noise sources using sound intensity -
Part 1: Measurement at discrete points
NOTE: ISO 9614-1, Acoustics - Determination of sound power levels
of noise sources using sound intensity - Part 1: Measurement at
discrete points
IEC 60079-0，Explosive atmospheres － Part 0:
Equipment – General requirements”
IEC 60079-2，Explosive atmospheres － Part 2:
Equipment protection by pressurized enclosure “p”
IEC 60079-5，Explosive atmospheres － Part 5:
Equipment protection by powder filling “q”
IEC 60079-6，Explosive atmospheres － Part 6:
Equipment protection by liquid immersion “o”
IEC 60086-4, Primary batteries - Part 4: Safety of
lithium batteries
NOTE: JIS C 8513 Safety of primary lithium batteries
IEC 60112, Methods for the determination of the proof
and the comparative tracking indices of solid insulating
materials
P

Attachment 2
National Deviations
Page 27 of 33
Report No.: REP028549
ATTACHMENT to TRF IEC60601_1U
Clause Requirement + Test Result - Remark Verdict
2 IEC 60127-1, Miniature fuses - Part 1: Definitions for
miniature fuses and general requirements for miniature
fuse-links
NOTE: JIS C 6575-1 Miniature fuses - Part 1: Definitions of miniature
fuses and general requirements for miniature fuse-links
IEC 60227-1:2007, Polyvinyl chloride insulated cables
of rated voltages up to and including 450/750 V – Part
1: General requirements
NOTE: JIS C 3662-1:2009 Polyvinyl chloride insulated cables of
rated voltages up to and including 450/750V - Part 1: General
requirements
IEC 60245-1:2003+AMD1:2007, Rubber insulated
cables - Rated voltages up to and including 450/750 V
- Part 1: General requirements
IEC 60252-1, AC motor capacitors - Part 1: General -
Performance, testing and rating - Safety requirements -
Guidance for installation and operation
IEC 60320-1, Appliance couplers for household and
similar general purposes - Part 1: General
requirements
IEC 60364-4-41, Low-voltage electrical installations –
Part4-41: Protection for safety – Protection against
electric shock
IEC 60445, Basic and safety principles for man-
machine interface markings and identification –
Identification of equipment terminals, conductor
terminations and conductors
IEC 60447, Basic and safety principles for man-
machine interface markings and identification –
Actuating principles
IEC 60730-1:2010, Automatic electrical controls for
household and similar use – Part 1:Genral
requirements
IEC 60747-5-5:2007, Semiconductor devices –
Discrete devices – Part 5-5: Optoelectronic devices –
Photocouplers
IEC 60851-3:2009, Winding wires - Test methods -
Part 3: Mechanical properties
P

Attachment 2
National Deviations
Page 28 of 33
Report No.: REP028549
ATTACHMENT to TRF IEC60601_1U
Clause Requirement + Test Result - Remark Verdict
2 IEC 60851-5:2008, Winding wires - Test methods -
Part 5: Electrical properties
IEC 60851-6:1996+AMD1:1997, Methods of test for
winding wires - Part 6: Thermal properties
IEC 61058-1:2000+AMD1:2001+AMD2:2007, Switches
for appliances - Part 1: General requirements
IEC 62133:2012, Secondary cells and batteries
containing alkaline or other non-acid electrolytes -
Safety requirements for portable sealed secondary
cells, and for batteries made from them, for use in
portable applications
NOTE: Although a withdrawn standard, it is cited in 15.4.3.4 of this
standard
IEC 62133-2, Secondary cells and batteries containing
alkaline or other non-acid electrolytes - Safety
requirements for portable sealed secondary cells, and
for batteries made from them, for use in portable
applications – Part 2: Lithium systems
ISO 1853, Conducting and dissipative rubbers,
vulcanized or thermoplastic - Measurement of
resistivity
ISO 2878, Rubber, vulcanized or thermoplastic -
Antistatic and conductive products - Determination of
electrical resistance
ISO 2882:1979, Rubber, vulcanized - Antistatic and
conductive products for hospital use - Electrical
resistance limits
NOTE: Although it is a withdrawn standard, it is referenced in Annex
G of this standard.
ISO 3746, Acoustics - Determination of sound power
levels and sound energy levels of noise sources using
sound pressure – Survey method using an enveloping
measurement surface over a reflecting plane
ISO 7010:2019, Graphical symbols - Safety colours
and safety signs - Registered safety signs
P
2 ISO 10993 (all parts), Biological evaluation of medical
devices
NOTE: JIS T 0993-1 Biological evaluation of medical devices - Part
1: Evaluation and testing within a risk management process.
However, other Parts than Part 1 and Part 7 have still not been
published as JIS.
ISO 23529, Rubber -- General procedures for
preparing and conditioning test pieces for physical test
methods
Considered. P

Attachment 2
National Deviations
Page 29 of 33
Report No.: REP028549
ATTACHMENT to TRF IEC60601_1U
Clause Requirement + Test Result - Remark Verdict
3 Terminology and definitions
3.70 Replace the existing text with:
condition in which all means provided for protection
against HAZARDOUS SITUATIONS or HARM are
intact
P
7 ME EQUIPMENT identification, marking and documents
7.3 Marking on the inside of ME EQUIPMENT or ME EQUIPMENT parts P
7.3.4 Add the following NOTE
NOTE Corresponding Japanese Industrial Standard for
IEC 60127-1: JIS C 6575-1
P
7.4 Marking of controls and instruments P
7.4.3 Replace the existing first paragraph with the following:
Numeric indications of parameters on ME
EQUIPMENT shall be expressed in SI units according
to JIS Z 8000-1:2014 except the base quantities listed
in Table 1 may be expressed in the indicated units,
which are used in conjunction with the SI units system
or as the approved combination.
Replace the title of Table 1 with the following:
Units which are used in conjunction with the SI units
system or as the approved combination
Replace “a” of Table 1 with the following note:
NOTE: For consistency, in international standards only
the symbol “l” is used for litre, although the symbol “L”
is also given in JIS Z 8000-1:2014.
P
7.6 Symbols P
7.6.2 Replace the existing text with the following:
Symbols require by this standard shall conform to the
requirements in the referenced JIS, IEC or ISO
publication. Annex D provides the symbol graphic and
description for these symbols as a quick references.
P
7.6.3 Replace the existing text with the following:
Symbols used for controls and performance shall
confirm to the requirements of the JIS, IEC or ISO
publication where the symbol is defined, when
applicable. See also 7.2.13.
P
7.7 Colours of the insulation of conductors N/A
7.7.4 Under the existing text, add the following:
If polyvinyl chloride insulated flexible cord of JIS C
3306:2000 or rubber insulated flexible cord of JIS C
3301:2000 is used, the conductor may be coloured
"white".
Power supply cord set for
Japan is not evaluated, refer
to the summary of testing in
Part 1 original test report
No. REP028549.
N/A

Attachment 2
National Deviations
Page 30 of 33
Report No.: REP028549
ATTACHMENT to TRF IEC60601_1U
Clause Requirement + Test Result - Remark Verdict
7.7.5 Under the existing text, add the following:
If polyvinyl chloride insulated flexible cord of JIS C
3306:2000 or rubber insulated flexible cord of JIS C
3301:2000 is used, conductors may be of the colour
specified in these standards.
Power supply cord set for
Japan is not evaluated, refer
to the summary of testing in
Part 1 original test report
No. REP028549.
N/A
7.8 Indicator lights and controls N/A
7.8.1 Replace the description of “Accompanied by sound”
column of “HIGH PRIORITY ALARM CONDITION”
with the following:
Typically, combine
Replace the description of “Accompanied by sound”
column of “MEDIUM PRIORITY ALARM CONDITION”
with the following:
Typically, combine
Add “e” of Table 2 with the following note:
Note: “Cyan” is a common colour name for “bright
greenish blue” (see Appendix 1 of JIS Z 8102: 2001).
No alarm systems provided. N/A
7.9 ACCOMPANYING DOCUMENTS P
7.9.3.2 Replace the fourth dash with the following:
－where replacement of a component could result in
an unacceptable RISK, appropriate warnings that
identify the nature of the HAZARDOUS SITUATION
and, if the MANUFACTURER specifies the component
as replaceable by SERVICE PERSONNEL, all
information necessary to safely replace the
component.
P
8 Protection against electrical hazards from me equipment
8.4 Limitation of voltage, current or energy N/A
8.4.4 Replace the non-automatic discharging device with the
means of manual discharge of the non-automatic
discharging device in the 2nd paragraph.
Replace a non-automatic discharging device with a
means of manual discharge of the non-automatic
discharging device in the last paragraph.
No conductive parts of
capacitive circuits.
N/A
8.8 Insulation P
8.8.3 Between the third dash and the paragraph of “Initially,
not more than --”, add the following new paragraph.
During the above-mentioned tests, the state of the
power switch shall be kept closed.
P

Attachment 2
National Deviations
Page 31 of 33
Report No.: REP028549
ATTACHMENT to TRF IEC60601_1U
Clause Requirement + Test Result - Remark Verdict
8.11 Mains parts, components and layout N/A
8.11.3.2 Add the following between the first paragraph and the
second paragraph:
And, rubber insulated flexible cords of JIS C
3301:2000, polyvinyl chloride insulated flexible cords of
JIS C 3306:2000 or cords of which the robustness is
equal to or more than those may be used
Add the following between the second paragraph and
the last paragraph:
And, in the case of cords of JIS C 3306:2000, shall not
use;
Polyvinyl chloride insulated flexible cords shall not be
used if the temperature of the above-mentioned
external metal part exceeds 60 °C, and;
Heat-resistant polyvinyl chloride insulated flexible
cords shall not be used if the temperature of the
above-mentioned external metal part exceeds 75 °C.
Power supply cord set for
Japan is not evaluated, refer
to the summary of testing in
Part 1 original test report
No. REP028549.
N/A
9 Protection against mechanical hazards of me equipment and me systems
9.2 Hazards associated with moving parts N/A
9.2.4 In e), replace a further “MECHANICAL HAZARD” and
the original “HAZARD” with a further “HAZARDOUS
SITUATION” and the original “HAZARDOUS
SITUATION”, respectively.
No moving parts provided. N/A
9.4 Instability HAZARDS N/A
9.4.4 Add "(four times the weight of the equipment)" to the
last sentence of 7th paragraph.
No grip or handling
devices provided.
N/A
10 Protection against unwanted and excessive radiation hazards
10.4 Replace the last paragraph with the following:
Compliance is checked by following the relevant
PROCEDURES of JIS C 6802:2018.
No lasers provided. N/A
11 Protection against excessive temperatures and other hazards
11.6 Overflow, spillage, leakage, ingress of water or particulate matter, cleaning,
disinfection, sterilization and compatibility with substances used with the me
equipment
P
11.6.7 Replace “ISO 11135-1, ISO 11137-1 or ISO 17665-1”
with “JIS T 0801-1:2010, JIS T 0801:2016, JIS T 0806-
1:2010 or JIS T 0816-1:2010”
Not intended to be sterilized. N/A
11.6.8 Replace “the application of appropriate ISO or IEC
standards” with “the application of appropriate JIS, ISO
or IEC standards”
P

Attachment 2
National Deviations
Page 32 of 33
Report No.: REP028549
ATTACHMENT to TRF IEC60601_1U
Clause Requirement + Test Result - Remark Verdict
16 ME systems
16.1 Replace in paragraph 3; 2nd dash: “IEC or ISO
standards” by “JIS, IEC or ISO standards”
Replace the last two paragraphs with the following:
Otherwise, non-ME EQUIPMENT shall be those which
are in compliance with relevant JIS standards or the
Technical Requirements of the Electrical Appliances
and Materials Safety Act or which ensure safety
equivalent to the said standards/technical
requirements.
Equipment in which protection against electric shock
relies only on BASIC INSULATION shall not be used in
an ME SYSTEM.
For the measures for ensuring safety, e.g. in the case
combined with a separating transformer having
DOUBLE INSULATION or REINFORCED
INSULATION, equipment only with BASIC
INSULATION may be used.
Compliance is checked by inspection of appropriate
documents or certificates.
This test report does not
cover the requirements for
ME systems, refer to general
product information and
other remarks.
N/A
16.9 ME system connections and wiring N/A

16.9.2 Mains parts, components and layout N/A
16.9.2.1 In the text of a) replace “IEC/TR 60083” with “JIS C
8303”
In the text of c), replace “IEC 60884-1” with “IEC
60884-1 or JIS C 8282-1”.
In the text of d) replace “IEC/TR 60083” with “JIS C
8303”
No multiple socket-outlets
provided.
N/A

Attachment 2
National Deviations
Page 33 of 33
Report No.: REP028549
IEC60601_1S ATTACHMENT
Clause Requirement + Test Result - Remark Verdict
ATTACHMENT TO TEST REPORT
IEC 60601-1
Republic of Korea NATIONAL DIFFERENCES
(Medical electrical equipment－Part 1：General requirements for basic safety and essential performance)
Differences according to ............... : Notification of MFDS No. 2020-12, Annex 1
Attachment Form No. .................... : KR_ND_ IEC60601_1S
Attachment Originator ................... : KTR
Master Attachment ......................... : 2020-12-17
Copyright © 2020 IEC System for Conformity Testing and Certification of Electrical Equipment
(IECEE), Geneva, Switzerland. All rights reserved.
Special national conditions (if any) —
Voltage National supply voltages are 110, 220 V and 380 V. The power supply box and
AC/DC adapter are rated as
100-240 V~.
P
Frequency Only appliances having supply frequency of 60 Hz
or a frequency range including 60 Hz are accepted.
The power supply box is rated
as 50/60 Hz and the AC/DC
adapter is rated as 50-60 Hz.
P
Instruction Instruction manuals and appliance markings related
safety, including nameplate shall be in Korean or
graphical symbols in accordance with IEC
Publication 417.
Refer to summary of testing in
Part 1 original test report No.
REP028549. Instructions and
marking related to safety shall
be in a language that is
acceptable in the country in
which the equipment is sold.
N/A
Plug Plugs for connection of the equipment to the supply
mains shall comply with the Korean Standard (KSC
8305 and 8300)
Refer to summary of testing in
Part 1 original test report No.
REP028549. The equipment
shall be provided with a power
supply cord set which meet the
national regulations of the
country in which the equipment
is to be sold, refer to summary
of testing.
N/A

-
Attachment 3
IEC 60601-1-6 test report
(report No. REP028549_1)

Test Report issued under the responsibility of
www.nemko.com
This Test Report, when bearing the Nemko name and logo is only valid when issued by a Nemko laboratory, or by
a laboratory having special agreement with Nemko.
TEST REPORT
IEC 60601-1-6
Medical electrical equipment - Part 1-6:
General requirements for basic safety and essential performance -
Collateral standard: Usability
Report Number. .............................. : REP028549_1
Date of issue ................................... : 2024-02-20
Total number of pages .................. : 15
Name of Testing Laboratory
preparing the Report ..................... : Nemko Korea Co., Ltd.
Applicant’s name ........................... : H&abyz Co., Ltd.
Address ........................................... : 41-16, Cheoinseong-ro, Namsa-eup, Cheoin-gu,
Yongin-si, Gyeonggi-do 17118, Korea, Republic of
Test specification:
Standard.......................................... : IEC 60601-1-6:2010, IEC 60601-1-6:2010/AMD1:2013, IEC
60601-1-6:2010/AMD2:2020 for use in conjunction with IEC
62366-1:2015, IEC 62366-1:2015/AMD1:2020, and IEC 60601-
1:2005, IEC 60601-1:2005/AMD1:2012, IEC 60601-
1:2005/AMD2:2020
Test procedure ............................... : CB Scheme
Non-standard test method ............ : N/A
TRF template used ......................... : IECEE OD-2020-F1:2022, Ed.1.5
Test Report Form No. .................... : IEC60601_1_6L
Test Report Form(s) Originator................... : TÜV Rheinland LGA Products GmbH
Master TRF .................................................... : Dated 2023-06-01
Copyright © 2023 IEC System of Conformity Assessment Schemes for Electrotechnical
Equipment and Components (IECEE System). All rights reserved.
This publication may be reproduced in whole or in part for non-commercial purposes as long as the IECEE is acknowledged as
copyright owner and source of the material. IECEE takes no responsibility for and will not assume liability for damages resulting
from the reader's interpretation of the reproduced material due to its placement and context.
If this Test Report Form is used by non-IECEE members, the IECEE/IEC logo and the reference to the
CB Scheme procedure shall be removed.
This report is not valid as a CB Test Report unless signed by an approved IECEE Testing
Laboratory and appended to a CB Test Certificate issued by an NCB in accordance with IECEE 02.
General disclaimer:
The test results presented in this report relate only to the object tested.
This report shall not be reproduced, except in full, without the written approval of the Issuing NCB. The
authenticity of this Test Report and its contents can be verified by contacting the NCB, responsible for this
Test Report.

Page 2 of 15 Report No. REP028549_1
TRF No. IEC60601_1_6L
Test item description........................: Digital Flat Panel X-ray Detector
Trademark(s) .....................................:
Manufacturer .....................................: Same as applicant
Model/Type reference .......................: A1717MCW; A1417MCW; F1417MCW
Ratings ...............................................: Detector: 3 A, 16 V or 6 A, 15 V or internally powered
Power supply box:
- 1.0 A, 100-240 V~, 50/60 Hz, Cl. I (for model DEPS9601) or
- 1.0 A, 100-240 V~, 50/60 Hz, Cl. I or 3 A, 24 V
(for model DEPS9601A)
AC/DC adapter: 1.3 A (1.3-0.5 A), 100-240 V~, 50-60 Hz, Cl. I
Classification: See summary of testing in Part 1 original test report
(report No. REP028549) for details.

Page 3 of 15 Report No. REP028549_1
TRF No. IEC60601_1_6L
Responsible Testing Laboratory (as applicable), testing procedure and testing location(s):
CB Testing Laboratory: Nemko Korea Co., Ltd.
Testing location/ address ............................ : 165-51 Yurim-ro, Cheoin-gu, Yongin-si, Gyeonggi-do,
17042, Korea, Republic of
Tested by (name, function, signature)........ : Sang Choon, Kim
Project handler
Approved by (name, function, signature) .. : Hyun Woo, Park
Verificator
Testing procedure: CTF Stage 1:
Testing location/ address ............................ :
Tested by (name, function, signature)........ :
Approved by (name, function, signature) .. :
Testing procedure: CTF Stage 2:
Testing location/ address ............................ :
Tested by (name + signature) ...................... :
Witnessed by (name, function, signature) . :
Approved by (name, function, signature) .. :
Testing procedure: CTF Stage 3:
Testing procedure: CTF Stage 4:
Testing location/ address ............................ :
Tested by (name, function, signature)........ :
Witnessed by (name, function, signature) . :
Approved by (name, function, signature) .. :
Supervised by (name, function, signature) :

Page 4 of 15 Report No. REP028549_1
TRF No. IEC60601_1_6L
List of Attachments (including a total number of pages in each attachment):
ANNEX I – IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist (Pages: 7 - 15)
Attachment 1: National deviations, 3 pages
Summary of testing:
Tests performed (name of test, test clause and
date test performed):
Process standard only, no testing.
Testing location: (CBTL, SPTL, CTF,
Subcontractor)
Nemko Korea Co., Ltd.
165-51 Yurim-ro, Cheoin-gu, Yongin-si,
Gyeonggi-do, 17042, Korea, Republic of
Summary of compliance with National Differences (List of countries addressed):
The list of countries recognizing the CB Scheme is actively updated on the IECEE website.
All CENELEC members according to EN 60601-1-6:2010 + A1:2015 + A2:2021
National differences for the following countries have been applied in this test report: Canada (CA)
The product fulfils the requirements of IEC 60601-1-6:2010 + AMD1:2013 + AMD2:2020 and
EN 60601-1-6:2010 + A1:2015 + A2:2021.
Use of uncertainty of measurement for decisions on conformity (decision rule) :
No decision rule is specified by the IEC standard, when comparing the measurement result with the
applicable limit according to the specification in that standard. The decisions on conformity are made
without applying the measurement uncertainty (“simple acceptance” decision rule, previously known as
“accuracy method”).
Other: … (to be specified, for example when required by the standard or client, or if national
accreditation requirements apply)
Information on uncertainty of measurement:
The uncertainties of measurement are calculated by the laboratory based on application of criteria given
by OD-5014 for test equipment and application of test methods, decision sheets and operational
procedures of IECEE.
IEC Guide 115 provides guidance on the application of measurement uncertainty principles and applying
the decision rule when reporting test results within IECEE scheme, noting that the reporting of the
measurement uncertainty for measurements is not necessary unless required by the test standard or
customer.
Calculations leading to the reported values are on file with the NCB and testing laboratory that conducted
the testing.
Copy of marking plate:
The artwork below may be only a draft. The use of certification marks on a product must be
authorized by the respective NCBs that own these marks.
See Part 1 original test report No. REP028549.

Page 5 of 15 Report No. REP028549_1
TRF No. IEC60601_1_6L
Test item particulars.................................................. :
Classification of installation and use...................... : Portable
Supply Connection .................................................... : - Detector: DC connector or internally powered
- Power supply box: Appliance coupler for AC input
or DC connector for DC input
- AC/DC adapter: Appliance coupler
...................................................................................... :
Possible test case verdicts:
- test case does not apply to the test object ........... : N/A
- test object does meet the requirement.................. : P (Pass)
- test object does not meet the requirement ........... : F (Fail)
Testing.......................................................................... :
Date of receipt of test item ........................................ : 2023-08-25
Date (s) of performance of tests ............................... : 2023-09-04 to 2023-10-06
General remarks:
"(See Enclosure #)" refers to additional information appended to the report.
"(See appended table)" refers to a table appended to the report.
Throughout this report a comma / point is used as the decimal separator.
Manufacturer’s Declaration per sub-clause 4.2.5 of IECEE 02:
The application for obtaining a CB Test Certificate
includes more than one factory location and a
declaration from the Manufacturer stating that the
sample(s) submitted for evaluation is (are)
representative of the products from each factory has
been provided ............................................................... :
Yes
Not applicable
When differences exist; they shall be identified in the General product information section.
Name and address of factory (ies) .......................... : H&abyz Co., Ltd.
41-16, Cheoinseong-ro, Namsa-eup,
Cheoin-gu, Yongin-si, Gyeonggi-do 17118,
Korea, Republic of
General product information and other remarks:
This Part 1-6 test report No. REP028549_1 shall be used in conjunction with Part 1 test report, see Part 1
original test report No. REP028549.

Page 6 of 15 Report No. REP028549_1
IEC 60601-1-6
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
4 GENERAL REQUIREMENTS
4.2 USABILITY ENGINEERING PROCESS complies
with IEC 62366-1 including amended definitions.
Excludes production and post-production
monitoring, and maintenance of the USABILITY
ENGINEERING PROCESS
See attached IEC 62366-1
ANNEX I.
P
Inspection of the USABILITY ENGINEERING FILE
verified that the MANUFACTURER demonstrated
compliance with IEC 62366-1:2015+A1:2020.
P
5 ME EQUIPMENT ACCOMPANYING DOCUMENTS
The instructions for use shall contain a summary of
the USE SPECIFICATION as specified in IEC 62366-
1:2015, AMD1:2020, Clause 5.1
Included in the user manual. P
The same information is also included in the
technical description, if this is provided as a
separate document from instructions for use
Not separate from user
manual.
N/A

Page 7 of 15 Report No. REP028549_1
ANNEX I - IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
4 PRINCIPLES
4.1.1 The MANUFACTURER shall establish, document,
implement and maintain a USABILITY
ENGINEERING PROCESS, as defined in Clause
5, to provide SAFETY for the PATIENT, USER and
others. The PROCESS shall address USER
interactions with the MEDICAL DEVICE according
to the ACCOMPANYING DOCUMENTATION
Usability validation report (A-
TCF-5-107)
P
USABILITY ENGINEERING activities for a
MEDICAL DEVICE shall be planned, carried out,
and documented by personnel competent on the
basis of appropriate education, training, skills or
experience.
Usability engineering report (A-
TCF-5-108)
P
Where a documented product realization PROCESS
exists, such as that described in Clause 7 of ISO
13485:2016, it shall incorporate the appropriate
parts of or reference the USABILITY ENGINEERING
PROCESS .
Usability engineering report (A-
TCF-5-108)
P
Compliance with this subclause to exist when the
requirements of this International Standard have
been fulfilled.
P
4.1.2 To reduce use-related RISK, the
MANUFACTURER shall use one or more of the
following options, in the priority listed (as required
by ISO 14971:2019, 7.1):
Usability validation report (A-
TCF-5-107)
P
a) inherently safe design and manufacture; P
b) protective measures in the MEDICAL DEVICE
itself or in the manufacturing PROCESS; and
P
c) information for SAFETY and, where appropriate,
training to USERS.
P
4.1.3 When, in accordance with the priorities of 4.1.2,
information for SAFETY is used as a RISK CONTROL
measure, the MANUFACTURER shall subject this
information to the USABILITY ENGINEERING PROCESS
Usability validation plan (A-
TCF-5-106)
Usability validation report (A-
TCF-5-107)
P
4.2 The results of the USABILITY ENGINEERING PROCESS
are stored in the USABILITY ENGINEERING FILE ............. :
Usability engineering report (A-
TCF-5-108)
P
4.3 The level of effort and the choice of methods and
tools used to perform the USABILITY ENGINEERING
PROCESS vary based on:
Usability engineering report (A-
TCF-5-108)
P
a) the size and COMPLEXITY of the USER INTERFACE P
b) the SEVERITY of the HARM associated with the use
of the MEDICAL DEVICE
P
c) the extent or complexity of the USE SPECIFICATION P
d) the presence of USER INTERFACE OF UNKNOWN
PROVENANCE
P

Page 8 of 15 Report No. REP028549_1
ANNEX I - IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
e) the extent of the modification to an existing
MEDICAL DEVICE USER INTERFACE that had been
subjected to the USABILITY ENGINEERING PROCESS
P
5 USABILITY ENGINEERING PROCESS
5.1 The MANUFACTURER shall prepare a USE
SPECIFCATION . The USE SPECIFICATION shall include
the following …………………………………………….……….:
Usability engineering report (A-
TCF-5-108), chapter 5.1
P
– intended medical indication P
– intended PATIENT population P
– intended part of the body or type of tissue applied
to or interacted with
P
– intended USER PROFILE P
– intended USE ENVIRONMENT P
– operating principle P
5.2 The MANUFACTURER shall identify USER INTERFACE
characteristics that could be related to SAFETY as
part of a RISK ANALYSIS performed according to ISO
14971:2019, Clause 5.3
Document Reference No. in
USABILITY ENGINEERING FILE :
Usability engineering report (A-
TCF-5-108), chapter 5.2
P
5.3 As part of this RISK ANALYSIS , the MANUFACTURER
shall identify known or foreseeable HAZARDS and
HAZARDOUS SITUATIONS which could affect PATIENTS,
USERS or others, related to the use of the MEDICAL
DEVICE.
See appended table 5.3. P
5.4 The RISK ANALYSIS includes a description of all the
reasonably foreseeable HAZARD-RELATED USE
SCENARIOS associated with the identified HAZARD
and HAZARDOUS SITUATIONS.
Document Reference No. in
USABILITY ENGINEERING FILE :
Usability engineering report (A-
TCF-5-108), chapter 5.4
P
The description of each identified HAZARD-RELATED
USE SCENARIO includes all TASKS and their
sequences
P
The SEVERITY of the possible resulting associated
HARM was determined
P
5.5 The MANUFACTURER shall select the HAZARD-
RELATED USE SENARIOS to be included in a
SUMMATIVE EVALUATION as part of the USABILITY FILE .
This SUMMATIVE EVALUATION shall include:
Document Reference No. in
USABILITY ENGINEERING FILE :
Usability engineering report (A-
TCF-5-108), chapter 5.5
P
- all HAZARD-RELATED USE SCENARIOS; P
- a subset of the HAZARD-RELATED USE SCENARIOS
based on the SEVERITY of the potential HARM that
could be caused by USE ERROR (e.g. for which
medical intervention would be needed); or
P

Page 9 of 15 Report No. REP028549_1
ANNEX I - IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
- a subset of the HAZARD-RELATED USE SCENARIOS
based on the SEVERITY of the potential HARM and
based on other circumstances specific to the
MEDICAL DEVICE and the MANUFACTURER
P
A summary of any selection scheme, the rationale
for its use and the results of applying it shall be
stored in the USABILITY ENGINEERING FILE
Document Reference No. in
USABILITY ENGINEERING FILE :
Usability engineering report (A-
TCF-5-108), chapter 5.5
P
5.6 The MANUFACTURER shall establish and maintain a
USER INTERFACE SPECIFICATION

See appended table 5.6. P
5.7 The MANUFACTURER shall establish and maintain a
USER INTERFACE EVALUATION plan for the USER
INTERFACE
See appended table 5.7. P
5.8 The MANUFACTURER shall design and implement the
USER INTERFACE, including the ACCOMPANYING
DOCUMENTATION if needed, and training capability, if
needed , as described in the USER INTERFACE
SPECIFICATION .......................................................................:
Document References in
USABILITY ENGINEERING FILE ,
including any FORMATVE
EVALUATION or required
training strategy
Usability engineering report (A-
TCF-5-108), chapter 5.8
P
Where new USE ERRORS, HAZARDS, HAZARDOUS
SITUATIONS or HAZARD-RELATED USE SCENARIOS are
discovered during this step the MANUFACTURER
shall repeat the steps of Clause 5 as appropriate
P
If training on the specific MEDICAL DEVICE is required
for the safe us of the MEDICAL DEVICE by the
intended USER, the MANUFACTURER shall design and
implement a training capability for the EXPECTED
SERVICE LIFE of the MEDICAL DEVICE by doing at
least one of the following:
P
- provide the materials necessary for training; P
- ensure the materials necessary for training are
available;
P
- make the training available; or P
- make training available to the RESPONSIBLE
ORGANIZATION that enables it to train its USERS
P
5.9 The MANUFACTURER shall perform a SUMMATIVE
EVALUATION of each HAZARD-RELATED USE SCENARIO
selected in Clause 5.5
Document Reference No. in
USABILITY ENGINEERING FILE :
Summative evaluation report
(A-TCF-108-1)
P
All USE ERRORS and use difficulties that occurred
shall be identified
P
Where USE ERROR or use difficulty can lead to a
HAZARDOUS SITUATION the root causes should be
determined
P
If new USE ERRORS, HAZARDS, HAZARDOUS
SITUATIONS or HAZARD-RELATED USE SCENARIOS are
discovered during this data analysis:
See below. —

Page 10 of 15 Report No. REP028549_1
ANNEX I - IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
- if yes, then the MANUFACTURER shall repeat the
activities of Clause 5 as appropriate;
Not discovered. N/A
- if not, then the MANUFACTURER determine whether
further improvement of the USER INTERFACE design
as it relates to SAFETY is necessary and practicable
P
1) If yes, then the MANUFACTURER shall re-
enter the USABILITY ENGINEERING PROCESS
at Clause 5.6
N/A
2) If not then the MANUFACTURER shall: P
i) Document why improvement is not
necessary or not practicable; P
ii) Identify the data from the USABILITY
ENGINEERING PROCESS needed to determine
the RESIDUAL RISK related to use; and
P
iii) Evaluate the RESIDUAL RISK according to
ISO 14971:2019, Clause 7.3 P
5.10 USER INTERFACE OF UNKNOWN PROVENANCE (UOUP)
was evaluated according to Annex C rather than
the requirements of 5.1 through 5.9.
Not considered. N/A
Annex C Evaluation of a USER INTERFACE OF UNKNOWN PROVENANCE ( UOUP)
C.2.1 The MANUFACTURER shall establish a USE
SPECIFICATION as required in 5.1.
Not considered. N/A
C.2.2 The MANUFACTURER of a device with UOUP shall
review POST-PRODUCTION information including
complaints and field reports for incidents and near
incidents. All identified cases of USE ERROR shall be
stored in the USABILITY ENGINEERING FILE and
addressed in C.2.3 and C.2.4
N/A
C.2.3 The MANUFACTURER shall review the RISK ANALYSIS
of the MEDICAL DEVICE with UOUP and ensure that all
HAZARDS and HAZARDOUS SITUATIONS associated
with USABILITY have been identified and
documented
N/A
C.2.4 The MANUFACTURER shall verify and document that
adequate RISK CONTROL measures have been
implemented for all identified HAZARDS and
HAZARDOUS SITUATIONS identified in C.2.3 and that
all RISKS are reduced to an acceptable level as
indicated by the RISK ASSESSMENT
N/A
C.2.5 Based on any new information identified in
performing steps C.2.3 and C.2.4 the
MANUFACTURER re-evaluated the overall RESIDUAL
RISK according to ISO 14971:2019, Clause 7.3 and
documented the results in either the USABILITY
ENGINEERING FILE or RISK MANAGEMENT FILE
N/A

Page 11 of 15 Report No. REP028549_1
ANNEX I - IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
Table 5.3 USABILITY ENGINEERING FILE RESULTS TABLE: RISK ANALYSIS P
Document Ref. in USABILITY
ENGINEERING FILE
Result - Remarks Verdict
An identification of known or
foreseeable HAZARDS and
HAZARDOUS SITUATIONS which
could affect PATIENTS, USERS or
others, related to the use of the
MEDICAL DEVICE. was performed
according to ISO 14971:2019,
Clause 5.4
Usability engineering report
(A-TCF-5-108), chapter 5.3
Performed according to
ISO 14971:2019, clause
5.4.
P
During the identification of HAZARDS and HAZARDOUS SITUATIONS , the following was considered: —
– USE SPECIFICATION, including
USER PROFILE(S) (See 5.1)
Usability engineering report
(A-TCF-5-108), chapter 5.3
Considered. P
– information on HAZARDS and
HAZARDOUS SITUATIONS known
for existing USER INTERFACES of
MEDICAL DEVICES of a similar
type, if available; and
Usability engineering report
(A-TCF-5-108), chapter 5.3
Considered. P
– identified USE ERRORS (see
5.2).
Usability engineering report
(A-TCF-5-108), chapter 5.3
Considered. P

Page 12 of 15 Report No. REP028549_1
ANNEX I - IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
Table 5.6 USABILITY ENGINEERING FILE RESULTS TABLE: U SER INTERFACE SPECIFICATION P
Document Ref. in
USABILITY ENGINEERING FILE
Result - Remarks Verdict
USER INTERFACE SPECIFICATION Usability engineering report
(A-TCF-5-108), chapter 5.
Established. P
The USER INTERFACE SPECIFICATION shall consider: —
– the USE SPECIFICATION (See 5.1) Usability engineering report
(A-TCF-5-108), chapter 5.
Considered. P
– the known or foreseeable USE
ERRORS associated with the medical
device (See 5.2); and
Usability engineering report
(A-TCF-5-108), chapter 5.
Considered. P
– the HAZARD-RELATED USE SCENARIOS
(See 5.4)
Usability engineering report
(A-TCF-5-108), chapter 5.
Considered. P
Inputs to the USER INTERFACE SPECIFICATION shall include the following: —
– testable technical requirements
relevant to the USER INTERFACE ,
including the requirements for those
parts of the USER INTERFACE
associated with the selected RISK
CONTROL measures;
Usability engineering report
(A-TCF-5-108), chapter 5.
Included. P
– an indication as to whether
ACCOMPANYING DOCUMENTATION is
required; and
Usability engineering report
(A-TCF-5-108), chapter 5.
Included. P
– an indication as to whether MEDICAL
DEVICE specific training is required
Usability engineering report
(A-TCF-5-108), chapter 5.
Included. P

Page 13 of 15 Report No. REP028549_1
ANNEX I - IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
Table 5.7 USABILITY ENGINEERING FILE RESULTS TABLE: USER INTERFACE EVALUATION plan P
Document Ref. in USABILITY
ENGINEERING FILE
Result - Remarks Verdict
The manufacturer shall
establish and maintain a USER
INTERFACE EVALUATION plan
for the USER INTERFACE
Usability engineering report (A-
TCF-5-108), chapter 5.
Established. P
The USER INTERFACE EVALUATION plan shall document: —
a) the objective and identify
the method of any planned
FORMATIVE EVALUATIONS and
SUMMATIVE EVALUATIONS
Usability engineering report (A-
TCF-5-108), chapter 5.
Formative evaluation plan (A-
TCF-106-1)
Summative evaluation plan (A-
TCF-106-1)
Documented. P
b) if USABILITY TESTS are
employed,
– document which USER
GROUPS are intended to be
included in the test;
Usability engineering report (A-
TCF-5-108), chapter 5.
Formative evaluation plan (A-
TCF-106-1)
Summative evaluation plan (A-
TCF-106-1)
Documented. P
– document the test
environment and other
conditions of use, based on
the USE SPECIFICATION;
Usability engineering report (A-
TCF-5-108), chapter 5.
Formative evaluation plan (A-
TCF-106-1)
Summative evaluation plan (A-
TCF-106-1)
Documented. P
– specify whether
ACCOMPANYING
DOCUMENTATION is provided
during the test; and
Usability engineering report (A-
TCF-5-108), chapter 5.
Formative evaluation plan (A-
TCF-106-1)
Summative evaluation plan (A-
TCF-106-1)
Documented. P
– specify whether MEDICAL
DEVICE -specific training is
provided prior to the test and
the minimum elapsed time
between the training and the
beginning of the test.
Usability engineering report (A-
TCF-5-108), chapter 5.
Formative evaluation plan (A-
TCF-106-1)
Summative evaluation plan (A-
TCF-106-1)
Documented. P
The USER INTERFACE evaluation plan for FORMATIVE EVALUATION shall address: —
a) the evaluation methods
being used;
Formative evaluation plan (A-
TCF-106-1)
Addressed. P
b) which part of the USER
INTERFACE is being evaluated;
and
Formative evaluation plan (A-
TCF-106-1)
Addressed. P

Page 14 of 15 Report No. REP028549_1
ANNEX I - IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
Table 5.7 USABILITY ENGINEERING FILE RESULTS TABLE: USER INTERFACE EVALUATION plan P
Document Ref. in USABILITY
ENGINEERING FILE
Result - Remarks Verdict
c) when in the USABILITY
ENGINEERING PROCESS to
perform each of the USER
INTERFACE EVALUATIONS .
Formative evaluation plan (A-
TCF-106-1)
Addressed. P
For each selected HAZARD - RELATED USE SCENARIO (see 5.5), the USER INTERFACE EVALUATION
plan for SUMMATIVE EVALUATION shall specify:
—
a) the evaluation method
being used and a rationale
that the method produces
OBJECTIVE EVIDENCE ;
Summative evaluation plan (A-
TCF-106-1)
Specified. P
b) which part of the USER
INTERFACE is being evaluated;
Summative evaluation plan (A-
TCF-106-1)
Specified. P
c) where applicable, the
criteria for determining
whether the information for
SAFETY is perceivable,
understandable and supports
CORRECT USE of the MEDICAL
DEVICE (4.1.3);
Summative evaluation plan (A-
TCF-106-1)
Specified. P
d) the availability of the
ACCOMPANYING
DOCUMENTATION and
provision of training during
the SUMMATIVE EVALUATION;
and
Summative evaluation plan (A-
TCF-106-1)
Specified. P
e) for a USABILITY TEST ,
– how the characteristics of
the test participants are
representative of the intended
USER PROFILES ;
Summative evaluation plan (A-
TCF-106-1)
Specified. P
– justifying how the test
participants are grouped into
distinct USER GROUPS for the
purpose of determining the
number of test participants;
Summative evaluation plan (A-
TCF-106-1)
Specified. P
– the test environment and
conditions of use and a
rationale for how they are
adequately representative of
the intended USE
ENVIRONMENT ;
Summative evaluation plan (A-
TCF-106-1)
Specified. P
– the definition of CORRECT
USE for each HAZARD - RELATED
USE SCENARIO ; and
Summative evaluation plan (A-
TCF-106-1)
Specified. P

Page 15 of 15 Report No. REP028549_1
ANNEX I - IEC 62366-1:2015, AMD1:2020 – Usability engineering process checklist
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1_6L
Table 5.7 USABILITY ENGINEERING FILE RESULTS TABLE: USER INTERFACE EVALUATION plan P
Document Ref. in USABILITY
ENGINEERING FILE
Result - Remarks Verdict
– the method of collecting
data during the USABILITY
TEST for the subsequent
analysis of observed USE
ERRORS and use difficulties.
Summative evaluation plan (A-
TCF-106-1)
Specified. P
== End of IEC 60601-1-6 test report ==

Attachment 1
National Deviations
Page 1 of 3
Report No.: REP028549_1
ATTACHMENT to TRF IEC60601_1_6L
Clause Requirement + Test Result - Remark Verdict
ATTACHMENT TO TEST REPORT
IEC 60601-1-6:2010, IEC 60601-1-6:2010/AMD1:2013, IEC 60601-1-6:2010/AMD2:2020
CANADA NATIONAL DIFFERENCES
Medical electrical equipment - Part 1-6: General requirements for basic safety and essential performance -
Collateral standard: Usability
Differences according to ............... : CAN/CSA-C22.2 No. 60601-1-6:11
TRF template used: ........................ : IECEE OD-2020-F3:2022, Ed. 1.2
Attachment Form No. .................... : CA_ND_IEC60601_1_6L
Attachment Originator ................... : CSA Group
Master Attachment ......................... : 2023-06-01
Copyright © 2023 IEC System for Conformity Testing and Certification of Electrical Equipment
(IECEE), Geneva, Switzerland. All rights reserved.
National Differences
-- The following deviations are intended to meet Canadian product requirements and
to align with the Canadian Electrical Code, Part I.
IEC 60601-1-6:2010+A1:2013+A2:2020 (edition 3.2) forms the basis for CAN/CSA-
C22.2 No. 60601-1-6, which contains the following deviations in addition to those
shown in CAN/CSA-C22.2 No. 60601-1:14.
[Replace all references to “IEC 60601-1” with “CAN/CSA-C22.2 No. 60601-1”]
P
1.1 [Add the following paragraph]
This Standard applies to ME EQUIPMENT and ME
SYSTEMS that are intended to be installed or used
in accordance with CSA C22.1, Canadian Electrical
Code, Part I.
P

Attachment 1
National Deviations
Page 2 of 3
Report No.: REP028549_1
ATTACHMENT to TRF IEC60601_1_6L
Clause Requirement + Test Result - Remark Verdict
2 [Add the following]
In this Standard, any reference to International
Standards shall be replaced by the relevant
National Standard of Canada.
Where reference is made to CSA Group
publications, such reference shall be considered to
refer to the latest edition and all amendments
published to that edition. This Standard refers to the
following publications, and the years shown indicate
the latest editions available at the time of printing:
CSA Group
C22.1:21
Canadian Electrical Code, Part I
C22.2 No. 0:20
General requirements — Canadian Electrical Code,
Part II
The following National Standards of Canada,
published by CSA Group, are adoptions of ISO and
IEC Standards. The requirements of these CSA
Group Standards shall take precedence over the
International Standards on which they are based.
Any reference within CAN/CSA-C22.2 No. 60601-1-
6 to the International Standard shall be replaced by
a reference to the equivalent Canadian Standard.
CAN/CSA-C22.2 No. 60601-1:14 (R2018)
Medical electrical equipment — Part 1: General
requirements for basic safety and essential
performance
[Replaces IEC 60601-1:2005, IEC Amendment
1:2012, and IEC Amendment 2:2020]
CSA IEC 62366-1:15 (R2020)
Medical devices — Part 1: Application of usability
engineering to medical devices
[Replaces IEC 62366-1:2015 and IEC Amendment
1:2020]
CSA ISO 14971:21
Medical devices — Application of risk management
to medical devices
[Replaces ISO 14971:2019]
P

Attachment 1
National Deviations
Page 3 of 3
Report No.: REP028549_1
ATTACHMENT to TRF IEC60601_1_6L
Clause Requirement + Test Result - Remark Verdict
4 [Add the following clause]
4.1A General
General requirements applicable to these products
are provided in CSA C22.2 No. 0.
P

Attachment 4
User manual

User manual
for
A1717MCW
A1417MCW
F1417MCW
A-TCF-5-130 Version: 0.1 15/09/2023
Language: ENGLISH / KOREAN

2
Contents
PART 1. INSTALLATION & USER MANUAL ............................................................................................ 5
1. SAFETY INFORMATION ............................................................................................................................................................ 6
1.1 Notice .............................................................................................................................................................................. 6
1.2 Symbols ........................................................................................................................................................................... 6
1.3 Warning ........................................................................................................................................................................ 10
1.4 Caution ......................................................................................................................................................................... 15
1.5 Safety Information .................................................................................................................................................. 20
1.6 Location of Label Attachment ........................................................................................................................... 25
2. PRODUCT INTRODUCTION AND SPECIFICATION .............................................................................................................. 27
2.1 Product Features ...................................................................................................................................................... 27
2.2 Product Components............................................................................................................................................. 30
2.3 Performance Principle ........................................................................................................................................... 33
2.4 Intended patient population .............................................................................................................................. 34
2.5 Conditions of intended user knowledge ...................................................................................................... 34
2.6 Specification of Device ......................................................................................................................................... 35

2.7 Connection Diagram .............................................................................................................................................. 36
2.8 Part Names and Functions .................................................................................................................................. 38
2.9 Part Specification ..................................................................................................................................................... 45
2.10 Environment Requirement ................................................................................................................................ 49
2.11 Dimensions .............................................................................................................................................................. 50
3. INSTALLATION AND CALIBRATION ...................................................................................................................................... 58
3.1 Installation .................................................................................................................................................................. 58
3.2 Calibration................................................................................................................................................................... 67
4. DIRECTION FOR USE ............................................................................................................................................................ 75
4.1 Set-up............................................................................................................................................................................ 75

3
4.2 Image Acquisition ................................................................................................................................................... 81
4.3 Viewer ........................................................................................................................................................................... 85
5. UPDATE ................................................................................................................................................................................... 88
5.1 Instruction for Use .................................................................................................................................................. 88
6. COMPONENT DESCRIPTIONS AND USAGE ....................................................................................................................... 93
6.1 Component Classification on installation and location......................................................................... 93
6.2 Detector, Power Supply Box ............................................................................................................................... 95
6.3 Battery and Battery Recharger .......................................................................................................................... 96
7. MAINTENANCE ...................................................................................................................................................................... 98
7.1 Cleaning ....................................................................................................................................................................... 98
7.2 Inspection.................................................................................................................................................................... 98
7.3 Replaceable Parts and Instruction of Replacement ................................................................................. 99
8. DISPOSAL OR RECYCLING .................................................................................................................................................. 101
9. WARRANTY .......................................................................................................................................................................... 102
9.1 Warranty procedure ............................................................................................................................................. 102
9.2 Warranty .................................................................................................................................................................... 103
10. EMC DECLARATION ........................................................................................................................................................ 104
10.1 Compliance Statement ..................................................................................................................................... 104
10.2 Guidance and Manufacturer’s Declaration – Electromagnetic Emissions ................................ 105
10.3 Guidance and Manufacturer’s Declaration – Electromagnetic Immunity ................................. 106
10.4 Recommended separation distances between portable and mobile RF communications
equipment and this Wireless Detector ............................................................................................................... 110
11. WIRED & WIRELESS INTERFACE .................................................................................................................................... 111
PART 2. SERVICE MANUAL ................................................................................................................... 112
1. CS MANAGER INSTRUCTION ............................................................................................................................................ 113
1.1 Instruction for Use ................................................................................................................................................ 113

4
2. TROUBLESHOOTING ............................................................................................................................................................ 114
3. SERVICE CENTER ................................................................................................................................................................. 115

5
PART 1. Installation & User Manual

6
1. Safety Information
1.1 Notice
For the improvement of Product performance, supplementation and the follow-up of
information the contents of this manual are subject to change without prior notice.
Please, note that our company bears no responsibility for accidental damage nor will we be
obligated to provide warranty service for any damage to equipment due to user error. Please,
follow the instructions in this manual closely. Become familiar with the safety precautions and
usage procedures for this Product. Note that the Product may differ slightly from the contents
of this manual, depending on individual Product specifications.
This manual is written in English. This manual is for the EU region and translated based on the
English manual. If other EU language translation is required, please refer to the manual
information and contact the manufacturer's customer service or a local distributor.
1.2 Symbols
Symbols Descriptions Reference
Indicates content which, if you fail to
follow the accompanying instructions, may
cause death or serious personal injury.
IEC 60601-1 Table D2.
ISO 7010-W001
Indicates content which, if you fail to
follow the accompanying instructions, may
cause personal injury or damage to the
product.
IEC 60601-1 Table D2.
ISO 7000-0434A
ISO 15223-1 Table 1 5.4.4
General mandatory action sign. IEC 60601-1 Table D2.
ISO 7010-M001

7
Refer to instruction manual/ booklet. ISO 7010-M002
TYPE B Applied part IEC 60601-1 Table D1 No.25
IEC 60417-5840
Alternating current IEC 60601-1 Table D.1 No.1
IEC 60417-5032
Direct current IEC 60601-1 Table D.1 No.4
IEC 60417-5031
Protective earth (Ground) IEC 60601-1 Table D.1 No.5
IEC 60417-5019
Off (power: disconnect from the main
switch)
IEC 60601-1 Table D.1 No.13
IEC 60417-5008
On (power: connect from the main switch) IEC 60601-1 Table D.1 No.12
IEC 60417-5007
Stand-by IEC 60601-1 Table D.1 No.29
IEC 60417-5009
Equipotentiality: Identifies terminals which,
when connected together, bring various
parts of a piece of equipment or of a
system to the same potential.
IEC 60601-1 Table D.1 No.8
IEC 60417-5021
Marks it contains radio transmitting device. IEC 60417-5140
Manufacturer ISO 15223-1 Table 1 5.1.1
Date of manufacture ISO 15223-1 Table 1 5.1.3

8
Serial number ISO 15223-1 Table 1 5.1.7
Temperature limit ISO 15223-1 Table 1 5.3.7
WEEE: Waste Electrical and Electronic
Equipment
Directive 2002/96/EC of the
European Parliament and of
the Council of 27 January 2003
on waste electrical and
electronic equipment (WEEE)
Authorized representative in the European
Community ISO 15223-1 Table 1 5.1.2
Keep dry ISO 15223-1 Table 1 5.3.4
Fragile, handle with care ISO 7000
This side up ISO 7000
3-layer stacking ISO 7000
Humidity limit
Indicates the range of humidity to which
the medical device can be safely exposed.
ISO 15223-1 Table 1 5.3.8
Pressure limitation
Indicates the range of atmospheric
pressure to which the medical device can
be safely exposed.
ISO 15223-1 Table 1 5.3.9
Federal (US) law restricts this device to sale
by or on the order of a licensed physician
or properly licensed practitioner.
21 CFR Part 801.15

9
Medical device ISO 15223-1 Table 1 5.7.7

10
1.3 Warning
Symbols Descriptions
Environment of Use and Storage
⚫ Follow the specified process of operation instruction written in this
manual for the safety of the users and patients.
⚫ Local regulations should be reviewed before using to the pregnant or
those who have limitations in X-rays due to health issues. Make sure
to check the conditions of X-ray irradiation in advance.
Connection
⚫ Do not connect the detector with anything other than specified.
Otherwise, it may result in fire or electric shock.
⚫ To avoid the risk of electric shock, this detector must only be
connected to supply mains with protective earth.
⚫ Avoid installing the system in such way that it is difficult for the
operator to disconnect the appliance plug.
⚫ Do not touch Signal Input Part/Signal Output Part and the patient
simultaneously. There is a risk of electric shock from leakage current.
⚫ Additional equipment connected to medical electrical equipment
must comply with the respective IEC or ISO standards. Furthermore,
all configurations shall comply with the requirements for medical
electrical systems. Anybody connecting additional equipment to
medical electrical equipment configures a medical system and is
therefore responsible that the system complies with the requirements
for medical electrical systems. Attention is drawn to the fact that local

11
laws take priority over the above-mentioned requirements.
⚫ Equipment connected to the detector and in the patient, environment
must be powered from a medically-isolated power source or must be
a medically-isolated device. Equipment powered from a non-isolated
source can result in chassis leakage currents exceeding safe levels.
Chassis leakage current created by an accessory or device connected
to a non-isolated outlet may add to the chassis leakage current of the
detector.
⚫ Do not install at the building power system prospective short-circuit
current exceeding 35 A.
⚫ The x-ray systems and console software used with the product must
be CE certified.
Handling
⚫ Always be sure to keep checking the condition of the system and the
patient to ensure they are normal during the use of the detector. If
any problem is found, take appropriate measures, such as stopping
the operation of the detector, as required.
⚫ Never disassemble or modify the detector as it may result in fire or
electric shock.
⚫ Also, since the detector incorporates parts that may cause electric
shocks and other hazardous parts, touching them may cause death or
serious injury.
⚫ Do not hit or drop the detector. The detector may be damaged if it
receives a strong jolt, which may result in fire or electric shock if the

12
detector is used without being repaired.
When Problem Occurs
⚫ Should any of the following occur, immediately remove the battery
from the detector, unplug the power supply cord from the AC outlet,
and contact H&abyz Customer Service team or authorized distributor.
➢ When there is smoke, odd smell or abnormal sound.
➢ When liquid has been spilled into the detector or a metal object
has entered through an opening.
➢ When the detector has been dropped and it is damaged.
⚫ If there are no side effects but other problems occur, please contact
H&abyz customer service center.
Error Massages
⚫ Messages about occur errors when using the detector are not output
directly from the software.
⚫ It is provided in text format for use in upper-level software (see
Section 1.5).
⚫ For error message contents and actions, refer to the relevant upper-
level software manual.

13
⚫ If the Upper-Level Software Manual does not work, contact your
H&abyz Customer Service team or authorized dealer.
Maintenance and Inspection
⚫ For safety reasons, be sure to turn off the power of the detector
when the following inspections are going to be performed. Otherwise,
it may result in electric shock.
➢ Make sure to turn off the detector, remove the battery, and
unplug the power cable from the AC outlet before cleaning.
➢ Do not use any type of solvent, such as benzene. Otherwise, fire
or electric shock may result.
➢ Wear waterproof gloves to protect your hands from direct
contact with IPA (Isopropyl-alcohol) or any other liquid.
➢ Maintenance of the detector should be done by an authorized
service provider. If problem still cannot be corrected, it may result
in fire or electric shock.
Security
⚫ The A1717MCW/A1417MCW/F1417MCW protects all the transmitted
data by applying such as WPA, WPAPSK, WPA2, WPA2, WPA2PSK,
WPAPSK+TKIP, etc.
⚫ The A1717MCW/A1417MCW/F1417MCW restricts random access by
setting ID / PW when connecting to wireless network.
⚫ In the event of a threat related to the cybersecurity of the equipment
and software, immediately stop the equipment or software from

14
working and contact the manufacturer or distributor to take the
necessary action.
Patients Contact
⚫ The effective area surface with a decoration sheet of the detector is
available for direct patient contact.

15
1.4 Caution
Symbols Descriptions
User Requirements
⚫ This equipment should be only operated by users who have received
professional medical education and training, such as physicians,
radiologists, and other medical specialists.
⚫ Federal law (USA) restricts this device to sale by or on the order of a
physician.
Environment of Use and Storage
⚫ Do not install the detector in a location with the conditions listed
below. Otherwise, it may result in failure or malfunction, cause fire or
injury.
➢ Close to facilities where water is used.
➢ Where it will be exposed to direct sunlight.
➢ Close to air-conditioner or ventilation equipment.
➢ Close to heat source such as a heater.
➢ Prone to vibration.
➢ Dusty environment.
➢ Saline or sulfurous environment.
➢ High temperature or humidity.
⚫ Do not place the storage case in a location with the conditions listed
below.
➢ Where someone might get their foot caught in the cable.

16
➢ Where the cable of the detector unit will be strongly pulled when
the detector is put into the case, otherwise, the cable may be
damaged, resulting in fire or electric shock.
⚫ Make sure to avoid prolonged contact with a patient for safe use.
(Max.10 min). Highest temp of the surface: 45 ℃ (when the
surrounding temp is 35 ℃)
Handling
⚫ In order to prevent infection, please wipe the CFRP (Carbon Fiber
Reinforced Plastic) with a soft cloth moistened with IPA (Isopropyl-
alcohol) liquid. Wear waterproof gloves to protect your hands from
direct contact with IPA or any other liquid.
⚫ The A1717MCW/A1417MCW/F1417MCW are rated IP56 of water-
resistant and dustproof according to IEC 60529 standard. Water and
dust may damage the detector, so please pay attention to the
following information.
➢ Whenever your device gets wet, dry it thoroughly with a clean,
soft cloth.
➢ Do not expose the detector to salt water or ionized water.
➢ The IP56 of water-resistant and dustproof is only guaranteed
when the battery cover is closed tightly while the wired
connection cable is disconnected and connected to wireless
mode.
➢ Battery cover is consumable parts, so these parts should be
replaced periodically after more than 2500 use. (3 times/day per

17
week, expected 3 years).
➢ Covers may be loosened slightly if the detector is dropped or
receives an impact. Ensure that all the covers are properly
aligned and tightly closed. Otherwise, they may not provide
protection from water and dust. Waterproof performance cannot
be guaranteed if shock/load is applied beyond the allowable
specifications of the product.
⚫ For safety’s sake, keep all the cables unplugged and the battery
removed when the detector is not in use.
⚫ Make sure to use the battery in the conditions mentioned below.
Otherwise, it may result in a fire, injury, failure, or malfunction.
➢ Be sure to recharge the battery by using the detector or the
battery recharger provided by H&abyz.
➢ If the battery is needed to be stored for a long period, battery
should be removed from the application and stored in a place
where humidity and temperature are low.
➢ While the battery is charged, used and stored, keep it away from
object materials with static electric chargers.
➢ If the terminals of the battery become dirty, wipe with a dry cloth

before using the battery.
➢ Be sure to use the battery in the environment designated by
H&abyz. Otherwise, the life of battery can be short.
➢ Stop using the battery if the battery becomes abnormally hot,
disorder, discoloration, deformation, or abnormal conditions is

18
detected during use, charge, or storage.
➢ Don't short circuit (+) and (-) terminals with metallic object
intentionally.
➢ Not be sure to touch liquid on the surface of the battery.
➢ Don't pierce the battery with a sharp object such as a needle,
screw drivers.
➢ Do not hit the battery with heavy objects.
➢ Don't step on the battery and throw or drop the battery on the
hard floor to avoid mechanical shock.
➢ Don't disassemble the battery or modify the battery design
including electric circuit.
⚫ Make sure to use the battery in the conditions mentioned below.
Otherwise, it may result in a fire, injury, failure, or malfunction.
➢ When using battery recharger, always use the battery provided by
H&abyz.
➢ When using battery recharger, be sure to use Adapter Provided
by H&abyz.
➢ When moving battery recharger, always separate the power and
battery pack.
➢ When using battery recharger, always be cautious about touching
liquid, impurities. In case of short trouble.
➢ Do not disassemble the battery recharger.
➢ When using battery recharger, be sure to comply with the user

19
environment. The battery provided by H&abyz can be down and
the durability can be shorter.
➢ Be sure to use battery recharger in the Control Room. This
battery recharger is not designed to use in the Examination
Room.
➢ When not using the battery recharger for a long time. Always do
separate the battery recharger from the Power.
➢ When inserting the battery to the battery recharger, be careful of
being caught clothes or impurities.
Location of Cables
⚫ Make sure all cables are located so that they cannot be stepped on,
tripped over, or otherwise subjected to damage or stress.
Maintenance and Inspection
⚫ For safety reasons, be sure to inspect the detector before using it. In
addition, carry out a regular inspection at least once a year.
⚫ If the detector is defective, do not disassemble the detector randomly.
Maintenance of the detector should be done by an authorized service
provider. Please contact H&abyz Customer Service team or authorized
agent.
⚫ Be sure to check the user’s manual for replaceable components.

20
1.5 Safety Information
⚫ General Safety
Preparation
➢ Be sure to connect the cables to the proper connectors. Otherwise, the detector may
malfunction or may be damaged.
➢ The battery should be equipped at a specified location. Otherwise, the detector may
malfunction or be damaged.
Handling
➢ Handle the detector carefully, as it may become damaged if it is hit, dropped, or
receives a strong jolt.
➢ Be sure to use the detector on a flat place so it will not bend. Otherwise, the detector
may be damaged.

21
➢ Be sure to check the detector daily and confirm that it works properly. Sudden
heating of the room in cold areas will cause condensation to form on the detector. In
this case, wait until condensation disappears before performing exposure. If the
detector is used with condensation formed on it, problems may occur in the quality
of the detector. When an air-conditioner is going to be used, be sure to raise/lower
the temperature gradually so that a difference in temperature in the room and in the
detector does not occur, to prevent forming of condensation. Follow the
recommended proper room temp.
➢ Do not use the detector near devices generating a strong magnetic field. Doing so
may produce image noise or artifacts.
➢ Keep the connectors free from being in contact with the patient.
➢ Connectors are intended to be connected to an external device and must follow IEC
standards.
➢ Do not apply excessive weight to the detector. Otherwise, the detector may be
damaged.
➢ Use a Weight Distribution Cap when weight of a patient is concentrated on one
particular point.
<Uniform Load: uniform distribution of weight>

22
<Local Load: concentration of weight >
Disinfection and Cleaning
➢ Do not spray disinfectants or detergents on the detector.
➢ Make sure to turn off the detector, remove the battery and unplug the power cable
from the AC outlet before cleaning.
➢ Do not use flammable chemicals such as benzene for cleaning. Otherwise, there is a
risk of a fire.
➢ Wear waterproof gloves to protect your hands from direct contact with disinfectants
or detergents.
⚫ Electrical Safety
➢ In compliance with IEC 60601-1, this medical equipment complies with the
requirements for Safety class I.
➢ This system must be used in an environment complying with the requirements of the
IEC.
⚫ EMC (Electromagnetic Compatibility)
➢ Do not use any wireless devices, including cellular phones, near the system. All

23
wireless devices, whether they comply with the EMC standard or not, may emit
electromagnetic interferences and cause the system to malfunction when they are
used nearby.
➢ See Section (10. EMC Declaration).
⚫ Error messages for higher-level software
“Connect Error”
➢ Description: connection unavailable between the detector and the software.
➢ Cause: network disconnection or power supply removal.
➢ Solution: In case of connection error, the “Connect Error” message is passed to the
upper-level software. Check the detector power supply and network cable
connection. If necessary, replace the power supply, power cable and network cable.

24
“Image Processing Error”
➢ Description: Unremovable noise on the acquired image when pre-processing.
➢ Cause: when the provided calibration file is changed or removed, a number of noise
or line is occurred on the acquired image.
➢ Solution: Check the provided calibration file and if it is changed or removed,
reobtain the calibration file and apply.
[ figure 1 – 1 error image ]
[ figure 1 – 2 normal image ]

25
1.6 Location of Label Attachment
Please, refer to the back side of the device for details.
⚫ Detector(A1717MCW)
⚫ Detector(A1417MCW)

26
⚫ Detector(F1417MCW)
⚫ Power Supply
⚫ AC-DC adapter

27
In order to check the labeling on the product, please use it in an environment with illumination of
approximately 500 lux
2. Product Introduction and Specification
2.1 Product Features
The A1717MCW/A1417MCW/F1417MCW are wired or wireless digital flat panel detectors that
have been designed for faster, more streamlined approach to digital radiography systems. The
detector consists of TFT and Scintillator (CsI) and an electronic device that converts data read
through it into digital signals. The detectors support an auto exposure detection technology
that allows the detectors to be used without generator integration.
The flat panel sensors of the A1717MCW/A1417MCW/F1417MCW are fabricated using thin film
technology based on amorphous silicon technology. Electronically, the sensors are much like
conventional photodiode arrays. Each pixel in the array consists of a light‐sensing photodiode
and a switching Thin Film Transistor (TFT) in the same electronic circuit. The amorphous silicon
photodiode is sensitive to visual light, and its response curve has almost the same

28
performance as human vision. The sensitivity of amorphous silicon photodiodes peaks in green
wavelengths, well matched to scintillators such as CsI. It also has excellent linearity according
to the exposure dose.
Intended purpose
The A1717MCW/A1417MCW/F1417MCW (Digital Flat Panel X-Ray Detector) is indicated as a
digital imaging solution designed for providing the general radiographic diagnosis of human
anatomy targeting both adults and children. It is intended to replace film-based radiographic
diagnostic systems and provide more precise case diagnoses for physicians and radiologists.
Not to be used for mammography.
Indications
It is intended to replace film-based radiographic diagnostic systems and provide more precise
case diagnoses for physicians and radiologists.
Contraindications
Local regulations should be reviewed before using those who have limitations in X-rays due to
health issues. Make sure to check the conditions of X-ray irradiation in advance.
Not to be used for mammography and direct cardiac application.
Not to be used for infant and pregnant women.
Target patient group
Adult and children except pregnant women.

29
Life cycle of product
About 5 years.
Applied part and duration of application
Patient contacts the front of the detector in less than 10 minutes.

30
2.2 Product Components
⚫ Components
Photo Component Quantity
Detector (A1717MCW)
1 Detector (A1417MCW)
Detector (F1417MCW)
Power Supply Box 1

31
Data Cable 1
LAN Cable 1
LAN Cable 1
AC Power Cord 1
Battery Recharger 1
Battery 1

32
Recharger Adapter 1
Recharger Adapter
AC Power Cord 1
or
Installation USB or CD
- Acquisition S/W &
Viewer
1
Installation & User manual
(Hard Copy) 1
Switch Box (Optional) 1
Exposure Switch (Optional) 1
USB Cable (Optional) 1

33
Trigger Cable (Optional) 1
Power adapter & Ethernet
cable (Optional) 1
2.3 Performance Principle
The X-ray output from the X-ray generator passes through the object to be photographed and
is then converted into a digital signal through the detector to be output to the image signal.
X-rays weaken in dense tissue such as bones, and soft tissue uses the principle of easy passage
to adjust the brightness of the image to express the signal.
The indirect type detector consists of a Scintillator for converting X-rays into visible light and a
TFT panel for converting them into data. A TFT array consists of covered with a thin layer of
silicon that is amorphous or disordered, and silicon is engraved with millions of transistors
arranged in higher order like a grid of graph paper. Each of these thin-film transistors (TFTs) is
attached to a light-absorbing photodiode that makes up individual pixels, and visible light

34
entering the photodiode is converted by intensity into a digital signal and output to the screen
in a readable digital image.
2.4 Intended patient population
Radiographic imaging of human body parts such as head, Chest, spinal, abdominal, particular,
hand, foot and other internal organs.
a) Age: Adult and Children
b) Weight: not relevant
c) Height: not relevant
d) Nationality: not relevant
e) Patient group/state: except pregnant women
d) Applications parts: Part of body
f) Disease: Radiographic imaging of human body parts such as head, Chest, spinal,
abdominal, particular, hand, foot and other internal organs
2.5 Conditions of intended user knowledge
a) Education: at least have the ability to read the manual
b) Knowledge: User must be read and understand user manual.
c) Understanding of languages: Language displayed on the label or user manual
d) Experience: Radiologist
e) Allow disorders:
• Mild reading eyesight impairment or corrected eyesight on log MAR 0.2(6/10 or
20/32)
• Equipment along the one touch or grasp the arm / hand
• Average degree of age-related short-term memory damage

35
• 40% damage due to normal hearing ranging from 500Hz to 2KHz.
2.6 Specification of Device
a) Rated voltage: (100-240) V~
b) Rated frequency: 50/60 Hz
c) Electric power consumption: MAX 48W
d) Protection type: Class I or internally powered
e) IP (Ingress Protection) Range: IP56
f) The degree of protection against electric shock: Type B applied part for front panel of
digital flat panel X-ray detector
g) Adapter fuse: Built-in overload protection circuit
h) The method(s) of sterilization: Not applicable
i) The degree of safety of application in the presence of a FLAMMABLE ANAESTHETIC
MIXTURE WITH AIR or WITH OXYGEN OR NITROUS OXIDE: Not applicable
j) Mode of operation: As momentary continuous operation

36
2.7 Connection Diagram
1) Power configuration #1
※ Object, PC, X-ray System and control panel are not included in this component.
⚫ Details of Components
Name Function Description
Power Supply
Box Power Supply Generate DC power from AC power, supply DC power
to the detector
Detector
Control Board Deliver digital data of panel to imaging software
Image
Acquisition
Scintillator Convert radiation to visible light
TFT Panel Convert visible light into electrical signals
Cable
Data Cable Connect the detector and power supply Box
Ethernet Cable Connect PC and Power Supply Box
AC Power Cord Connect AC power and power supply Box
2) Power configuration #2

37
※ Object, PC, X-ray System and control panel are not included in this component.
⚫ Details of Components
Name Function Description
AC/DC Adapter AC to DC voltage Generate DC power from AC power, supply DC power
to the detector
Terminal Power and Ethernet
connection
Power and Ethernet Connection between AC/DC
adapter and detector.
Detector
Control Board Deliver digital data of panel to imaging software
Image
Acquisition
Scintillator Convert radiation to visible light
TFT Panel Convert visible light into electrical signals
Cable
Data Cable Connect the detector and power supply Box
Ethernet Cable Connect PC and Power Supply Box
AC Power Cord Connect AC power and power supply Box

38
2.8 Part Names and Functions
⚫ Detector
A1717MCW A1417MCW F1417MCW
No Component Function
1 Detection area Connect the detector and the power supply
2 Detector cable connector Supply or remove power
3 LED
Indicate the power supply status (written as ‘Power’), the
operating status (written as ‘Busy’) and the status of
wired and wireless network communications (written as
‘Link’)
4 Power on/off button Power On/Off button
5 Wi-Fi antenna Antenna for wireless connection

39
No Component Function
1 Power on/off button Power On/Off button
2 Power status indicator
Power On: LED on
• Remaining battery status 26% ~ 100%: Green
• Remaining battery status 6% ~ 25%: Yellow
• Remaining battery status less than 5%: Red
Power Off: LED off
3 Process status indicator
Registered in the system and in the paring state: LED on
The Detector is selected for exposure: LED blinks
(The LED colors are green, yellow, magenta, blue, cyan.)
4 Link indicator
Wired mode:
• General: Green, periodically blinks
• H/W signal check: Green, aperiodically blinks
Wireless mode: The green LED is on

40
⚫ Power supply box
No Component Function
1 Equipotentiality terminal
The terminal which, when connected together, bring
various parts of a piece of equipment or of a system to
the same potential.
2 Power plug connector Connect the AC power cord and the power supply box
3 Fuse (T6.3AH/250V) Block the current when overvoltage is loaded to AC input
power
4 Power switch Turn on and off the AC input power
5 LAN connector (RJ45) Terminal for 1GB Ethernet communications between PC
and the power supply box
6 Data connector Supply power and send and receive data
⚫ Power supply box
① ① ②

41
No Component Function
1 DC jack DC input from AC/DC adapter
2 LAN connector (RJ45) Terminal for 1GB Ethernet communications between PC
and the power supply box
⚫ Battery
No Component Function
1 Battery terminal Connect the battery and the detector

42
⚫ Battery Recharger
No Component Function
1 Charger connector Battery charger connector
2 Power indicator
Indicate battery charging status
• Green: Charging complete
• Red: Charging
• Red Blink: Error of charging
3 Battery charging terminal Battery charging terminal

43
⚫ Accessories of the device
No Component Photo Description
1 Data Cable
Connect the detector and power
supply Box.
2 LAN Cable Connect PC and Power Supply Box.
(15M)
3 LAN Cable
Connect PC and Power Supply Box.
(3M)
4 AC Power Code
Connect AC power and power
supply Box.
5 Recharger
Adapter
Connect the charger adapter and
AC adapter cable and convert ac to
dc voltage.

44
6 Recharger Adapter
AC Power Cord
Connect AC power and Recharger
Adapter.
7 Switch Box
(Optional)
Connect the PC and the x-ray
generator.
8 Exposure Switch
(Optional)
Transmit and receive detector
operation signals, x-ray output, and
input signals.
9 USB Cable
(Optional)
Generate exposure signals.
10 Trigger Cable
(Optional)
Connect PC and Switch Box.
11
Power adapter &
Ethernet cable
(Optional)
Power adapter and Ethernet cable
that can be used instead of a
power supply box.

45
2.9 Part Specification
⚫ Mechanical Features
➢ Detector
A1717MCW A1417MCW F1417MCW
Dimension 460 x 460 x 15 mm 384 x 460 x 15 mm
Weight 4.55 kg or less 3.9 kg or less 2.8 kg or less
※ w/o Battery Set
Encapsulation
Material Mg / Al
Window
Material Carbon Fiber Plate with 1.2mm Thickness
Packing 1 BOX
➢ Power Supply Box
Dimension 208 x 155 x 65 mm (excluding the rubber feet)
Weight 1.2Kg
Encapsulation Material Al
Packing 1 BOX

46
⚫ Electrical Features
➢ Detector
A1717MCW A1417MCW F1417MCW
Sensor Type a-Si TFT
Scintillator CsI
Total Pixel Number 3072 x 3072 pixels 2560 x 3072 pixels
Total Pixel Area 430 x 430mm 358.5 x 430mm
Effective Pixel Number 3036 x 3040 pixels 2466 x 3040 pixels
Effective Pixel Area 425.04 x 425.6mm 345.24 x 425.6mm
Pixel pitch 140um
Limiting Resolution Max 3.57lp/mm
Energy Range 40 ~ 150Kv
A/D Conversion 16 bits
Wi-Fi IEEE 802.11a/b/g/n/ac,
2.4GHz/5GHz
IP Range IP56
Communication 1Giga-bit Ethernet
Trigger Mode Normal Mode
AED Mode (Auto Exposure Detection Mode)
➢ Power Supply Box

47
Input (100-240) V~ (50/60) Hz 1.0A Class I
or 24V 3.0A
Output 16 V 3.0A
➢ Power adapter (Option)
Input (100-240) V~ (50/60) Hz 1.3A
Output 15 V 6.0A
➢ Cable
LAN Cable CAT.7
Power Code
US Spec:
Hospital Grade Power Cord,
125V~, 13A,1.31 mm² x 3C, NEMA 5-15P to
IEC320 C13 SJT 16AWG x 3C VW-1
KR / EU Spec:
250 V~, 10A, 0.75mm² x 3C
Data Cable 7M
➢ Battery
Output Voltage 11.55V

Capacity 3200mAh
Charging Period 6hours (when charging the detector),
3hours (when charging the battery)

48
Battery performance
A1717MCW: 3 hours (with full charged battery)
A1417MCW: 3 hours (with full charged battery)
F1417MCW: 3 hours (with full charged battery)
➢ Batter Recharger
Input Voltage 19.0V 1.2A
Output Voltage 12.6V 1.5A

49
2.10 Environment Requirement
⚫ PC Requirement
Item Detail
CPU At least Intel Core i3 6 Generation (recommended i7)
RAM At least 4GB of RAM requirement (4GB for 32-bit OS and 8GB
for 64-bit OS recommended)
Capacity of Disk Drive
At least 500GB for application and archiving. Recommended
500GB for applications and secondary drive of 1TB for image
archiving.
Network Card Dual 10/100/1000 network card system required. One for
network (Internet) and one for the DR Panel communication.
Graphic Card /
Monitor
Resolution of at least 1,600 x 900 for desktop and 1366 x 768
for laptop. For diagnostics purpose we recommend 1920 x
1080 resolution (2 mega pixels) monitor.
OS Microsoft® Windows 7/10 32-bit/64-bit.
⚫ Environment Requirement
Item Min Max Unit Note
Storage & Transport
Temperatures -15 55 ℃
Operating Temperatures 10 35 ℃
Storage & Transport
Humidity 10 95 % H.R.
Operating Humidity 20 75 % H.R.
Storage & Transport
Pressure 500 1060 hPa
Operating Pressure 700 1060 hPa

50
2.11 Dimensions
⚫ Detector
A1717MCW
Dimension (mm)
Weight (kg) Note
W D H
460 460 15 4.55 or less -

51
A1417MCW
Dimension (mm)
Weight (kg) Note
W D H
460 384 15 3.9 or less -

52
F1417MCW
Dimension (mm)
Weight (kg) Note
W D H
460 384 15 2.8 or less -

53
⚫ Power Supply Box
Dimension (mm)
Weight (kg) Note
W D H
208 155 65 1.2 -

54
⚫ Battery
Dimension (mm)
Weight (kg) Note
W D H
137.4 124.3 7.5 0.21 -

55
⚫ Battery Recharger
Dimension (mm)
Weight (kg) Note
W D H
286.4 148.4 25 0.5 -

56
⚫ Cable and Accessory
No Component Photo Specification
1 Data Cable Length: 7m
Weight: 0.8kg
2 LAN Cable Length: 15m
Weight: 0.64kg
3 LAN Cable Length: 3m
Weight: 0.14kg
4 AC Power Cord Length: 1.5m
Weight: 0.16kg
5 Recharger
Adapter
Length: 1.9m
Weight: 0.41kg
6 Recharger Adapter
AC Power Cord
Length: 1.5m
Weight: 0.16kg

57
7 Installation USB or CD or
Length: 42mm
Weight: 0.007kg
Length: 116mm
Weight: 0.015kg
Storage Capacity: 700Mbyte
8 Switch Box (Optional)
Length: 118 x 77.3 x 37.5
(W x D x H, mm)
Weight: 0.24kg
9 Exposure Switch
(Optional)
Length: 0.8m
Weight: 0.1kg
10 USB
Cable (Optional)
Length: 2m
Weight: 0.06kg
11 Trigger Cable
(Optional)
Length: 5m
Weight: 0.3kg
12
Power adapter &
Ethernet cable
(Optional)
<Power adapter>
Length: 1.9m
Weight: 0.41kg
<Ethernet cable>
Length: 7m
Weight: 0.2kg

58
3. Installation and Calibration
3.1 Installation
⚫ Software Installation
➢ Run “XAS_W_Setup.exe” file to install “XAS_W” and “EzView”, and click “Next”.
➢ Click “Install” to start installation.

59
➢ Click “OK’ when the installation is finished.
➢ Microsoft Visual Studio Package is necessary to use Abyz Acquisition Software and
Viewer. Check “Accept” and click “Install”.

60
➢ Click “Close” when the installation is finished.
➢ Click “OK” when XAS_W_Setup is completed.

61
⚫ Product Set-Up
1) Connection methods of each operation mode
➢ AED Mode (Auto Exposure Detection Mode, Not use switch box)
The user can acquire images without additional connection between the X-ray system,
which is already installed, and the detector. When X-rays are exposed by an exposure
switch of the installed X-ray system, the detector detects the X-rays that are absorbed
without any additional external exposure signals and convert them into digital signals.
Converted digital data is delivered to PC via AP (Access Point) or main cable, and PC
converts the delivered data into images to show it on the monitor.
※ Object, PC, X-ray System are not included in this component.

62
➢ Normal Mode (with Switch Box)
The user can acquire images by connecting Switch Box to X-ray system that is already
installed. Normal Mode is to send exposure signals to PC and X-ray System using
Switch Box and a separate exposure switch. By pressing the exposure switch connected
to Switch Box, the detector is activated and ‘Ready’ sign can be seen. When prepared,
the detector delivers exposure signals to X-ray System.
The detector converts absorbed x-ray to digital data, delivers it to PC via AP (Access
Point) or main cable, and PC converts the delivered digital data into images to show it
on the monitor.
※ Object, PC, X-ray System and Control panel are not included in this component.
• The detector operates in a wireless state when using battery power
alone, and in a wired state when using a data cable.

63
2) PC Set-Up
➢ Set-Up the Network as below
[Network Connection] > [Local Area Connection] (Click the right mouse button) >
Click “Properties”
➢ Select [Internet Protocol Version 4(TCP/IP)] > Click “Properties”

64
➢ Select [Use the following IP address] > Enter the IP address the Detector IP address.
• H&abyz Detector’s default IP address is 192.168.197.80, Also you can
use 192.168.197.80 ~ 192.168.197.200 detector IP. H&abyz
recommends 192.168.197.2 ~ 192.168.197.70 for PC IP address and
255.255.255.0 for Subnet mask.

65
⚫ Image Acquisition software (XAS_W) set up
➢ Connect the detector and turn the power on.
➢ If the connected detector IP address is different from the IP address, enter the
detector IP address connected to the "Detector IP Address" and click "set" button.

66
➢ Run “XAS_W.exe” which is in “C:\XAS_W”. Once the detector is connected to PC
successfully, the network info sign shall turn from red ‘X’ to green ‘✓’
➢ Verify that the software "Com Port" is set to the same value after verifying the port
number of the Switch Box USB cable connected to the PC in the Device Manager.
➢ After checking connection, select Trigger Mode (Trigger Mode) out of Normal Mode
and AED Mode (Auto Exposure Detection Mode). If it is successful, a pop-up shall

67
come on and the changed Trigger Mode (Trigger Mode) be shown in “Detector
Status”.
3.2 Calibration
Calibration shall be performed to acquire a proper image. The image will not be clear enough
without calibration.
• Calibration shall be performed once every one year for stabilized
detector condition.

68
⚫ Dark image acquisition
➢ Click "Get Dark" to get a Dark image on the "Calibration" tab. The "Preview" window
appears and acquires the Dark image. The acquired Dark image will be displayed in
the image file list.
• H&abyz recommends to use the "Average Dark" option to enhance
image performance.
• If you select the "Average Dark" option, Dark images will be
automatically acquired to the number of "total dark frame" values.
• Dark image in AED Mode (Auto Exposure Detection Mode) is saved
in the below location.
C:\XAS_W\Cal_0\CalType0-AED\
• Dark image in Normal Mode is saved in the below location.
C:\ XAS_W \Cal_0\CalType0-NorTrg\

69
⚫ Bright image acquisition and creation of calibration image
➢ According to the Trigger Mode (Operation Mode), the bright image is acquired in
different ways.
➢ In AED Mode (Auto Exposure Detection Mode), click the “Get Bright” button of the
software to acquire the bright image. The bright images must be acquired at twenty
calibration points. The acquired bright images are shown in the image file list.

70
➢ In Normal Mode, without clicking the “Get Bright” on the software and uses the
Switch Box Exposure switch to acquire the bright image. The bright images must be
acquired at twenty calibration points. The acquired bright images are shown in the
image file list.

71
• H&abyz recommends twenty calibration points such as written below.
Some artifact can be seen on images if the calibration points are not
sufficient.
※ SID: 150
※ Cal point 1 ~ 17: with Al 21mm filter
※ Cal point 18 ~ 20: without Al 21mm filter
Calibration point kVp mA mAs
1 70 200 32
2 70 200 32
3 70 200 32
4 70 200 32
5 70 200 32
6 70 200 32
7 70 200 32
8 70 200 32
9 70 200 32
10 70 200 32
11 70 200 0.6
12 70 200 0.8
13 70 200 1.6
14 70 200 2
15 70 200 8
16 70 200 32
17 70 200 50
18 52 200 6.4

72
19 70 200 3.2
20 70 200 5
• In AED mode (Auto Exposure Detection Mode), each bright image
must be acquired at intervals of 30 seconds.
• In AED mode (Auto Exposure Detection Mode), X-ray shall be
exposed within 30 seconds once the “Acquisition” button is clicked.
Otherwise, the action will be cancelled.
• In Normal Mode, the image is acquired using Switch Box Exposure
switch, not clicking “Get Bright” button.
• Do not expose X-ray when “Busy” message is displayed in “Preview”
pop-up window. Any Images can’t be acquired during “Busy” state
although X-ray is exposed. Expose X-ray when “Ready for Exposure”
is shown up in “Preview” window.

73
➢ When acquiring the bright image, the name of the image file must be Bright01.raw ~
Bright20.raw. When you create the bright image file, the calibration image
"*_OC_xxxx.raw" is automatically created. The acquired bright images are shown in
the image file list.

74
⚫ BPM Generation
➢ Click “Generate BPM” in BPM tap, and click “OK” in pop-up to finish generating the
BPM.

75
4. Direction for Use
4.1 Set-up
⚫ Set-up of Image
➢ Optionally, pre-processing options can be selected. But select the options as shown
below.
• When three pre-processing options in “Acquisition” tap are selected,
corrected images can be acquired.

76
⚫ Set-up of Detector
➢ Designate the file that has the parameter value for detector setup.
➢ For A1717MCW detector, select A1717MCW.par parameter.
➢ For A1417MCW detector, select A1417MCW.par parameter.
➢ For F1417MCW detector, select F1417MCW.par parameter.

77
➢ Set the rotor delay.
① Rotor delay means the time between the prep switch and the exposure switch.
1.0 sec is the default setting.

78
⚫ Multi Detector Set-up
H&abyz detector support “Multi Detector” function to connect a several detectors to one
PC. This function is useful when two detectors are integrated in an X-ray system.
• it could take a few seconds to change to another detector according
to PC condition. If customers repeatedly select others during
changing the detector, all detectors can be disconnected.
➢ Click “Edit” in “Setting” tap.

79
➢ Click “Add”. Then other detectors that you want to add will be shown in “Detector
List”.
➢ Enter the names of the additional detectors in “Alias” and change IP address, image
size, calibration file location, and image file location and click “Apply”. Once the
changes are applied, click “Confirm”.

80
➢ Make sure the additional detectors are shown as below and select necessary
detectors.

81
4.2 Image Acquisition
⚫ Image Acquisition Method
➢ Check the network connection and required pre-processing options are selected in
“Acquisition” tab, and click the “Enable Cal Engine” checkbox. Check the
“Cal_handle=*” message appears in the “Detector Status” message window.

82
➢ Click the “Pre-Processing” check box. Enter the image file name in “Image Name”.

83
➢ In AED Mode (Auto Exposure Detection Mode), click the “Get Bright” button of the
software to acquire the bright image. The acquired bright images are shown in the
image file list.

84
➢ In Normal Mode, without clicking the “Get Bright” on the software and uses the
Switch Box Exposure switch to acquire the bright image. The acquired bright images
are shown in the image file list.
• In AED mode (Auto Exposure Detection Mode), each bright image
must be acquired at intervals of 30 seconds.
• In AED mode (Auto Exposure Detection Mode), X-ray shall be
exposed within 30 seconds once the “Acquisition” button is clicked.
Otherwise, the action will be cancelled.
• In Normal Mode, the image is acquired using Switch Box Exposure
switch, not clicking “Get Bright” button.
• Do not expose X-ray when “Busy” message is displayed in “Preview”
pop-up window. Any Images can’t be acquired during “Busy” state

85
although X-ray is exposed. Expose X-ray when “Ready for Exposure”
is shown up in “Preview” window.
4.3 Viewer
⚫ Instructions for Using ‘Viewer’
➢ Run “Ez_View” in C:\Ez_View or double-click the file from the image list.
Double Click

86
➢ Ez_View is appeared after double-clicking the image file.
① Image Bird-view
② Image File List
③ Pixel Values in the image
④ Image Histogram
⑤ Image information in the ROI
- Min/Max Pixel Value
- Mean Pixel Value
- Pixel / Column line Standard Deviation
⑥ ROI Editor (Size)
⑦ Vertical Profile
⑧ Horizontal Profile
⑨ Invert view

87
➢ To set automatic histogram window, click “Auto”. Or press Ctrl and click left mouse
button together for manual control.

88
5. Update
5.1 Instruction for Use
⚫ Detector Connection
➢ In ‘’Settings’’ tab, enter IP address of the connected detector into “Connection IP”
and click “Read” for detector information.

89
⚫ Update
➢ Click “…” next to “Update file” to attach the file to update and click “Update”. Update
completion is shown in “Log” tab.

90
⚫ Network Connection
➢ “Configuration” tab shows current network connection information.
➢ You can change detector IP, MAC address, Net mask, country and wireless network
settings. Click “Update” after setting and changing.

91
⚫ Wireless Network Settings
➢ Click “Scan” next to AP list to see the wireless network list that can be connected.
➢ Select the network that you want to connect, enter the password, and click “Update”.

92
➢ Click “Read” to check the wireless network information.
➢ You can initialize the wireless network settings. Click “Clear AP Info” and then
“Update”.

93
6. Component Descriptions and Usage
The components of A1717MCW/A1417MCW/F1417MCW are divided into examination room use
and control room use in accordance with installation location.
6.1 Component Classification on installation and location
⚫ Examination Room Components
Detector Power Supply Box Data Cable AC Power Cord
Battery
Power adapter &
Ethernet cable
(Optional)

94
⚫ Control Room Components
LAN Cable Battery Recharger Recharger
Adapter
Recharger Adapter
AC Power Cord
or
Installation USB or CD Installation & User
manual (Hard Copy)

95
6.2 Detector, Power Supply Box
⚫ This equipment is turned on by the Power Button of each component.
⚫ Checking the power on status
Component Power Button
Location To check the power status
① Detector Right side Blue power LED.
② Power Supply Box Front side Green power LED
➢ All connection should be done, before turn on the power supply box.
➢ Turn on the power of the power supply box, and check the status of Power Switch.
➢ Check the status of cable connection and battery if the power LED on detector is not
in blue.
➢ The detector is getting prepared to work and initialize if the busy LED on detector is
blinking.
Function Location LED Indicator
Power-on (detector) Power LED indicator on the detector Blue
Power-on (power supply box) The front side of power supply Green
Prepared to work and initialize Busy LED indicator on the detector Blinking blue

96
6.3 Battery and Battery Recharger
⚫ Battery
① Battery terminal part
⚫ Battery Recharger
➢ After the Adaptor (AD-9019A) connects to Power cord, be sure to connect it to
Adaptor terminal on the back side of Recharger.
➢ Tilt the top part of the battery tightly and insert the battery to press to be placed on
the battery recharger safely.

97
➢ Battery Recharger LED
LED Indicator Remaining Battery Status
Green Charging complete
Red Charging
Red blink Charging error

98
7. Maintenance
7.1 Cleaning
⚫ Clean the detector with 70% IPA (Isopropyl-alcohol) when it is contaminated.
⚫ Before cleaning the detector, turn off the power and separate the battery.
⚫ Wear waterproof gloves to protect your hands from direct contact with IPA or any other
liquid.
⚫ Do not pour or spray IPA directly on the detector. Use fabric or soft cloth moistened with
IPA to clean.
⚫ Avoid getting IPA or any other liquid into the detector.
⚫ After cleaning, wait until the IPA is dried completely.
7.2 Inspection
⚫ In order to ensure that the detector is used safely and normally, please be sure to inspect
the product regularly before use.
⚫ Please perform inspections based on the check list below.
Inspection List User Vendor Cycle
Check if cables are not damaged √ Daily
Check if plugs and connectors are not connected or
damaged √ Daily
Check if cover or part is not damaged √ Daily
Check the LED indicator √ Daily
Re-Calibration √ Yearly

99
7.3 Replaceable Parts and Instruction of Replacement
⚫ Fuse: T6.3AH/250V (5x20mm)
➢ Press the buttons in the red box below to take the fuse box out.
➢ Remove two fuses from the fuse box and replace them with others.
⚫ LAN Cable: UTP 4P 27AWG (CAT.7, straight-through)

100
⚫ AC power Cable: 250 V~, 10 A, 0.75mm2 x 3C (KR Spec.)

101
8. Disposal or Recycling
Follow local governing ordinances and recycling plans regarding the disposal or recycling of
device components.
Disposal of old Electrical & Electronic Equipment.
This symbol indicates that this product shall not be treated as household waste. Instead, it shall
be handed over to the applicable collection point for the recycling of electrical and electronic

equipment. By ensuring this product is disposed of correctly, you will help prevent potential
negative consequences for the environment and human health, which could otherwise be caused
by inappropriate waste handling of this product. For more detailed information about recycling
this product, please refer to local governing ordinances and recycling plans.

102
9. Warranty
9.1 Warranty procedure
If Buyer promptly notifies H&abyz or Seller regarding any parts that fail to perform as specified
under normal usage during the Warranty Period and H&abyz determines that such failure resulted
from a defect in materials or workmanship during the Warranty Period, then H&abyz, at its option,
shall repair, rebuild or adjust the affected parts.
H&abyz is not responsible for defects that occur in the following environments:
(i) Normal and fair wear and tear or Product which has been modified without H&abyz’s
approval.
(ii) Product which has not been installed in strict conformity to the H&abyz’s directions or
used an input power source that is different from the input power source specified in
the user manual, or damaged by improper handling, storage or use by buyer or a third
party.
(iii) Modification of the software of the product by the buyer or a third party.
(iv) Use of Product in combination with devices or products not purchased from H&abyz.
(v) Use or application of Product in a field or in an environment for which such Product was
not designed or contemplated.
(vi) Use of any parts or material not provided by H&abyz for warranty service.
(vii) The third party’s maintenance not certified by H&abyz.
(viii) Force majeure such as natural disaster.
H&abyz shall not, in any event or under any circumstances, be responsible for damages or
other sums in excess of the total purchase price actually paid by Buyer to Seller i.e., H&abyz or
H&abyz’s authorized agent. Without limiting the generality of the foregoing under no
circumstance shall H&abyz be responsible or liable in any regard with respect to damages from
loss of use, loss of time, loss of data, inconvenience, commercial loss, lost profits or savings, or
other incidental, special or consequential damages claimed by Buyer to arise out of the use or

103
inability to use the Product, even if Buyer has been advised of the possibility of such damages.
In the event that the product is returned to H&abyz after the warranty has expired, H&abyz
reserves the right to invoice a reasonable fee for the repair services provided to Buyer.
H&abyz shall make the sole final determination about whether the fail to perform occurred in
normal usage (under warranty) or not (excluded from warranty). If the authorized agent or the
Buyer doesn’t accept the result of H&abyz’s investigation, the burden of proof is on them.
9.2 Warranty
If Buyer needs to make a claim based on this Warranty, Buyer should advise Seller in writing
immediately at the following address:
Product Name Digital Flat-Panel X-ray Detector
Model Name A1717MCW/A1417MCW/F1417MCW
Life Time 5 years from sales date
Warranty 3 years from sales date

104
10. EMC Declaration
10.1 Compliance Statement
This equipment complies with IEC 60601-1-2 EMC standards for medical devices.
This equipment needs special precautions regarding EMC and needs to be installed and put
into service according to the EMC information provided in the user manual.
Do not use any wireless devices, including cellular phones, near the system. All wireless devices,
whether they comply with the EMC standard or not, may emit electromagnetic interferences and
cause the system to malfunction when they are used nearby.
This equipment should not be used adjacent to or stacked with other equipment; if adjacent or
stacked use is necessary, the equipment should be tested and verified in order to ensure normal
operations in the configuration in which it will be used.
Changes or modifications not expressly approved by the party responsible for compliance could
void the user's authority to operate the equipment.
All interconnect cables to peripheral devices must be shielded and properly grounded, except
when technologically prohibited. Use of cables not properly shielded and grounded may result in
the equipment causing radio frequency interference.
The use of cables or accessories other than those specified may result in increased emissions or
decreased immunity.
Should any interference (EMC) be detected with other equipment, please position other
equipment away from this one.
When using this system on a patient with an implantable pacemaker or an implantable
cardioverter defibrillator, the patient must be informed that continuous X-ray exposure in pulse
form may cause the pacemaker or cardioverter defibrillator to malfunction.
When using this system, ensure that X-rays are not exposed directly onto the patient’s
implantable pacemaker or implantable cardioverter defibrillator, and that the exposure time is kept
as short as possible.

105
This equipment may be interfered with by other equipment, even if that other equipment
complies with CISPR EMISSION requirements.
10.2 Guidance and Manufacturer’s Declaration – Electromagnetic Emissions
This product is intended for use in the electromagnetic environment specified below. The
customer or the user of this product should assure that it is used in such an environment.
This Wireless Detector is intended for use in the electromagnetic environment specified below. The
user of this Wireless Detector should assure that it is used in such an environment
Emission test Compliance Electromagnetic environment - guidance
RF emissions
CISPR 11 Group 1
This Wireless Detector uses RF energy only for its
internal function. Therefore, its RF emissions are very
low and are not likely to cause any interference in
nearby electronic equipment.
RF emissions
CISPR 11 Class A
This Wireless Detector is suitable for use in all
establishments other than domestic, and may be
used in domestic establishments and those directly
connected to the public low-voltage power supply
network that supplies buildings used for domestic
purposes, provided the following warning is heeded:
Warning: This equipment/system is intended for use
by healthcare professionals only. This
equipment/system may cause radio interference or
may disrupt the operation of nearby equipment. It
may be necessary to take mitigation measures, such
as re-orienting or relocating the Wireless Detector or
shielding the location.
Harmonics emission
IEC 61000-3-2 Not applicable
Voltage fluctuations/
flicker emissions
IEC 61000-3-3
Not applicable

106
10.3 Guidance and Manufacturer’s Declaration – Electromagnetic Immunity
This Wireless Detector is intended for use in the electromagnetic environment specified below. The
customer or the user of this Wireless Detector should assure that it is used in such an
environment.
IMMUNITY test Test level Compliance level
Mains Terminal
Disturbance Voltage
Group 1
Class A
Group 1
Class A
Radiated Disturbance
Group 1
Class A
Group 1
Class A
Harmonic Current
Emissions
Class A Class A
Voltage Fluctuations
and Flicker
Class A Class A
Electrostatic discharge
(ESD)
±8 kV contact
±2 kV, ±4 kV, ±8 kV, ±15 kV air
±8 kV contact
±2 kV, ±4 kV, ±8 kV, ±15 kV air
Radiated RF
Electromagnetic
Fields
3 V/m
80MHz to 2.7 GHz 80%,
1kHz AM
RF Wireless Comm.
3 V/m
80MHz to 2.7 GHz 80%,
1kHz AM
RF Wireless Comm.
Electrical Fast
Transient / Bursts
±2kV AC,
100 kHz PRR
±2kV AC,
100 kHz PRR
±1kV AC,
100 kHz PRR
±1kV AC,
100 kHz PRR

107
Surges
±0.5 kV, ±1 kV
L1 to L2 (CM)
±0.5 kV, ±1 kV
L1 to L2 (CM)
±0.5 kV, ±1 kV, ±2 kV
L1 & L2 to PE (CM)
±0.5 kV, ±1 kV, ±2 kV
L1 & L2 to PE (CM)
Conducted
Disturbances,
Induced by RF Fields
3Vrms outside ISM bands
between 150 kHz and 80 MHz
6Vrms in ISM bands between
150kHz and 80MHz
3Vrms outside ISM bands
between 150 kHz and 80 MHz
6Vrms in ISM bands between
150kHz and 80MHz
Voltage Dips,
Interruptions and
Variations
0% Uт for 0.5cycle 0% Uт for 0.5cycle
0% Uт for 1cycle 0% Uт for 1cycle
70% Uт for 25cycles 70% Uт for 25cycles
0% Uт for 250cycles 0% Uт for 250cycles
Power frequency
Magnetic field
30 A/m 30 A/m
This Wireless Detector is intended for use in the electromagnetic environment specified below. The
customer or the user of this Wireless Detector should assure that it is used in such an environment.
IMMUNITY
test
IEC 60601
TEST LEVEL
Compliance
level
Electromagnetic environment –
guidance
Conducted RF
IEC 61000-4-6
3 Vrms
150 kHz to 80 MHz
outside ISM bandsc
3 Vrms Portable and mobile RF
communications equipment should
be used no closer to any part of this
Wireless Detector, including cables,

108
Radiated RF
IEC 61000-4-3
6 Vrms
150 kHz to 80 MHz
in ISM bandsc
3 V/m
80 MHz to 2.7 GHz
6 Vrms
3 V/m
than the recommended separation
distance calculated from the equation
applicable to the frequency of the
transmitter.
Recommended separation distance
150 kHz to 80 MHz
80 MHz to 2.7 GHz
where P is the maximum output
power rating of the transmitter in
watts (W) according to the
transmitter manufacturer and d is the
recommended separation distance in
meters(m).
Field strengths from fixed RF
transmitters, as determined by an
electromagnetic site survey, a should
be less than the compliance level in
each frequency range. b
Interference may occur in the vicinity
of equipment marked with the
following symbol:
NOTE 1 At 80 MHz and 800 MHz, the higher frequency range applies.
NOTE 2 These guidelines may not apply in all situations. Electromagnetic propagation is affected

109
by absorption and reflection from structures, objects and people.
a Field strength from fixed transmitters, such as base stations for radio (cellular/cordless) telephones
and land mobile radios, amateur radio, AM and FM radio broadcast and TV broadcast cannot be
predicted theoretically with accuracy. To assess the electromagnetic environment due to fixed RF
transmitters, an electromagnetic site survey should be considered. If the measured field strength in
the location in which this Wireless Detector is used exceeds the applicable RF compliance level
above, this Wireless Detector should be observed to verify normal operation. If abnormal
performance is observed, additional measures may be necessary, such as re-orienting or relocating
this Wireless Detector.
b Over the frequency range 150 kHz to 80 MHz, field strengths should be less than 3 V/m.
c The ISM (industrial, scientific and medical) bands between 150 kHz and 80 MHz are 6.765 MHz to
6.795 MHz; 13.553 MHz to 13.567 MHz; 26.957 MHz to 27.283 MHz; and 40.66 MHz to 40.70 MHz..

110
10.4 Recommended separation distances between portable and mobile RF
communications equipment and this Wireless Detector
This Wireless Detector is intended for use in an electromagnetic environment in which radiated
RF disturbances are controlled. The customer or the user of this Wireless Detector can help
prevent electromagnetic interference by maintaining a minimum distance between portable
and mobile RF communications equipment (transmitters) and this Wireless Detector as
recommended below, according to the maximum output power of the communications
equipment.
Rated maximum
output power
of transmitter
W
Separation distance according to frequency of transmitter
m
150 kHz to 80 MHz 800 MHz to 2.7 GHz
0.01 0.12 0.20
0.1 0.38 0.63
1 1.2 2.0
10 3.8 6.3
100 12 20
For transmitters rated at a maximum output power not listed above, the recommended
separation distance d in meters (m) can be estimated using the equation applicable to the
frequency of the transmitter, where P is the maximum output power rating of the transmitter in
watts (W) according to the transmitter manufacturer.
NOTE 1 At 80 MHz and 800 MHz, the separation distance for the higher frequency range
applies.
NOTE 2 These guidelines may not apply in all situations. Electromagnetic propagation is
affected by absorption and reflection from structures, objects and people.

111
11. Wired & Wireless Interface
Wired
Standard IEEE 802.3 compliance
Physical data rate 10/100/1000 BASE-T
Wireless
Standard IEEE 802.11 a/b/g/n/ac Wi-Fi
Frequency 2.4GHz/5GHz dual
Modulation OFDM with BPSK, QPSK, 16 QAM, 64 QAM, DBPSK,
CCK
Security Open, WEP, WPA/WPA2 PSK, PWA/WPA2 Enterprise
Physical data rate
IEEE 802.11a: 6-54Mbps
IEEE 802.11b: 1-11Mbps
IEEE 802.11g: 6-54Mbps
IEEE 802.11n: 6.5-300Mbps
Power Output
(EIRP: Effective
Isotropic Radiated
Power)
For 2.4 GHz band: 13.80 dBm
For 5 GHz Lower sub-band: 14.76 dBm
For 5 GHz Higher sub-band: 12.39 dBm
• Restriction of use of Wi-Fi using 5 GHz bands (5150 - 5350 MHz)
“In the EU, the Wi-Fi function in this equipment should not be
used outdoors.
• Do not connect any devices to the detector that is already in
network.

112
PART 2. Service Manual

113
This Service Manual gives additional instruction for setting up the detector.
1. CS Manager Instruction
1.1 Instruction for Use
⚫ Firmware Update
➢ Click “…” (in the red box) next to “Upload file” in the ‘’Settings’’ tab, and choose the
file to update and click “Update”. You may see the completion in the “Log” tab.

114
2. Troubleshooting
Problem Solution
When the detector is not
turned on
• check the battery charging status
• check the connection of data cable
When the power is off all of
a sudden
• check the remaining battery
• check the connection of data cable
When the network is
disconnected
• check the LAN cable connected to PC and power supply
box
• check the network of Wi-Fi router
• check if the IP address is "192.168.197.102 ~
192.168.197.254" in the internet protocol version 4
properties
When a problem occurs on
the image acquired.
• check if there is any dust on the surface of the detector
• contact H&abyz Customer Service team or authorized
distributor when the problem is not solved after 30mins
waiting

115
3. Service Center
⚫ Korea: 070-4658-9300
⚫ Overseas: Contact the local distributor.
⚫ Head Quarters – H&abyz (Korea)
41-16, Cheoinseong-ro, Namsa-eup, Cheoin-gu, Yongin-si, Gyeonggi-do, Republic of
Korea, 17118
⚫ European Authorized Representative (EC REP) – JaviTech e.K (Germany)
Sachsenhausener Straße 16, 65824 Schwalbach am Taunus, Germany
TEL: +49 6196-4021549
⚫ United States Agent Information – Michael van der woude Emergo Global Representation
LLC
2500 Bee Cave Road Building 1, Suite 300 Austin, Texas 78746
TEL: +1 512-327-9997
FAX: +1 512 327-9998
E-mail: USAgent@UL.com
41-16, Cheoinseong-ro, Namsa-eup, Cheoin-gu, Yongin-si, Gyeonggi-do, Republic of Korea, 17118

Attachment 5
CBTC-TR and attachments for
power supply box, model
DEPS9601 and DEPS9601A

Ref. Certif. No.
NO82590/A1/M2
IEC SYSTEM FOR MUTUAL RECOGNITION OF TEST CERTIFICATES FOR ELECTRICAL
EQUIPMENT (IECEE) CB SCHEME
SYSTEME CEI DACCEPTATION MUTUELLE DE CERTIFICATS DESSAIS DES
EQUIPEMENTS ELECTRIQUES (IECEE) METHODE OC
CB TEST CERTIFICATE CERTIFICAT D'ESSAI OC
Product
Produit Power supply
Name and address of the applicant
Nom et adresse du demandeur
DAEAN ELECOM CO., LTD.
903, RM903~907 Ace Gwangmyeong Tower, 108
Haan-ro, Gwangmyeong-si, Gyeonggi-do
Korea, Republic of
Name and address of the manufacturer
Nom et adresse du fabricant
DAEAN ELECOM CO., LTD.
903, RM903~907 Ace Gwangmyeong Tower, 108
Haan-ro, Gwangmyeong-si, Gyeonggi-do
Korea, Republic of
Name and address of the factory
Nom et adresse de l'usine
DAEAN ELECOM CO., LTD.
903, RM903~907 Ace Gwangmyeong Tower, 108
Haan-ro, Gwangmyeong-si, Gyeonggi-do
Korea, Republic of
Note: When more than one factory, please report on page 2
Note: Lorsque il y plus d'une usine, veuillez utiliser la deuxième page Additional information on page 2
Ratings and principal characteristics
Valeurs nominales et caractéristiques principales 1.0 A, 100-240 V~, 50/60 Hz, Cl. I
Output: 3 A, 16 Vdc
Trademark (if any)
Marque de fabrique (si elle existe)
Type of Manufacturer’s Testing Laboratories used
Type de programme du laboratoire d’essais constructeur
Model / Type Ref.
Ref. De type DEPS9601
Additional information (if necessary may also be
reported on page 2)
Les informations complémentaires (si nécessaire,
peuvent être indiqués sur la deuxième page
Risk management process according to ISO 14971:2007 is not covered in
this report and must be evaluated in the end product.
Additional information on page 2
A sample of the product was tested and found
to be in conformity with
Un échantillon de ce produit a été essayé et a été
considéré conforme à la
IEC 60601-1:2005, IEC 60601-1:2005/AMD1:2012
As shown in the Test Report Ref. No. which forms part
of this Certificate
Comme indiqué dans le Rapport dessais numéro de
référence qui constitue partie de ce Certificat
352278
This certificate replaces the certificate NO82590/A1/M1, due to technical
modification.
This CB Test Certificate is issued by the National Certification Body
Ce Certificat dessai OC est établi par l'Organisme National de Certification
Gaustadalléen 30
NO-0373 Oslo, Norway
Date: 24-04-2018 Signature: Jiyea Gim
Certification Department
Issued 2007-04 1/1

Ref. Certif. No.
NO96755/M1
IEC SYSTEM FOR MUTUAL RECOGNITION OF TEST CERTIFICATES FOR ELECTRICAL
EQUIPMENT (IECEE) CB SCHEME
SYSTEME CEI DACCEPTATION MUTUELLE DE CERTIFICATS DESSAIS DES
EQUIPEMENTS ELECTRIQUES (IECEE) METHODE OC
CB TEST CERTIFICATE CERTIFICAT D'ESSAI OC
Product
Produit Power supply
Name and address of the applicant
Nom et adresse du demandeur
DAEAN ELECOM CO., LTD.
903, RM903~907 Ace Gwangmyeong Tower, 108
Haan-ro, Gwangmyeong-si, Gyeonggi-do
Korea, Republic of
Name and address of the manufacturer
Nom et adresse du fabricant
DAEAN ELECOM CO., LTD.
903, RM903~907 Ace Gwangmyeong Tower, 108
Haan-ro, Gwangmyeong-si, Gyeonggi-do
Korea, Republic of
Name and address of the factory
Nom et adresse de l'usine
DAEAN ELECOM CO., LTD.

903, RM903~907 Ace Gwangmyeong Tower, 108
Haan-ro, Gwangmyeong-si, Gyeonggi-do
Korea, Republic of
Note: When more than one factory, please report on page 2
Note: Lorsque il y plus d'une usine, veuillez utiliser la deuxième page Additional information on page 2
Ratings and principal characteristics
Valeurs nominales et caractéristiques principales 1.0 A, 100-240 V~, 50/60 Hz, Cl. I or 3 A, 24 Vdc
Output: 3 A, 16 Vdc
Trademark (if any)
Marque de fabrique (si elle existe)
Type of Manufacturer’s Testing Laboratories used
Type de programme du laboratoire d’essais constructeur
Model / Type Ref.
Ref. De type DEPS9601A
Additional information (if necessary may also be
reported on page 2)
Les informations complémentaires (si nécessaire,
peuvent être indiqués sur la deuxième page
Risk management process according to ISO 14971:2007 is not covered in
this report and must be evaluated in the end product.
Additional information on page 2
A sample of the product was tested and found
to be in conformity with
Un échantillon de ce produit a été essayé et a été
considéré conforme à la
IEC 60601-1:2005, IEC 60601-1:2005/AMD1:2012
As shown in the Test Report Ref. No. which forms part
of this Certificate
Comme indiqué dans le Rapport dessais numéro de
référence qui constitue partie de ce Certificat
352278
This certificate replaces the certificate NO96755, due to technical
modification.
This CB Test Certificate is issued by the National Certification Body
Ce Certificat dessai OC est établi par l'Organisme National de Certification
Gaustadalléen 30
NO-0373 Oslo, Norway
Date: 24-04-2018 Signature: Jiyea Gim
Certification Department
Issued 2007-04 1/1

Test Report issued under the responsibility of
www.nemko.com
This Test Report, when bearing the Nemko name and logo is only valid when issued by a Nemko laboratory, or by a
laboratory having special agreement with Nemko.
TEST REPORT
IEC 60601-1
Part 1: General requirements for basic safety and essential performance
Report Number. ..............................: 352278
Date of issue ...................................: 2014-09-18, Amendment No. 2: 2018-04-23
Total number of pages .................... 19
Name of Testing Laboratory
preparing the Report ......................:
Nemko Korea Co., Ltd.
153, Osan-ro, Mohyeon-eup, Cheoin-gu, Yongin-si, Gyeonggi-do,
16885, Korea, Republic of
Applicant’s name ............................: DAEAN ELECOM CO., LTD.
Address ...........................................: 903, RM903~907 Ace Gwangmyeong Tower, 108, Haan-ro,
Gwangmyeong-si, Gyeonggi-do, Korea, Republic of
Test specification:
Standard ..........................................: IEC 60601-1:2005 (Third Edition) + CORR. 1 (2006) + CORR. 2
(2007) + AM1 (2012) or IEC 60601-1 (2012 reprint)
Test procedure................................: CB Scheme
Non-standard test method.............: N/A
Test Report Form No. .....................: IEC60601_1J_PS
Test Report Form(s) Originator.....: UL(US)
Master TRF ......................................: 2014-09
Copyright © 2014 IEC System of Conformity Assessment Schemes for Electrotechnical Equipment
and Components (IECEE System). All rights reserved.
This publication may be reproduced in whole or in part for non-commercial purposes as long as the IECEE is
acknowledged as copyright owner and source of the material. IECEE takes no responsibility for and will not
assume liability for damages resulting from the reader's interpretation of the reproduced material due to its
placement and context.
If this Test Report Form is used by non-IECEE members, the IECEE/IEC logo and the reference to the CB
Scheme procedure shall be removed.
This report is not valid as a CB Test Report unless signed by an approved CB Testing Laboratory and
appended to a CB Test Certificate issued by an NCB in accordance with IECEE 02.
General disclaimer:
The test results presented in this report relate only to the object tested.
This report shall not be reproduced, except in full, without the written approval of the Issuing CB Testing
Laboratory. The authenticity of this Test Report and its contents can be verified by contacting the NCB,
responsible for this Test Report.

Page 2 of 19 Report No. 352278
TRF No. IEC60601_1J_PS
Test item description........................: Power supply
Trade Mark .........................................:
Manufacturer .....................................: Same as applicant
Model/Type reference .......................: DEPS9601; DEPS9601A
Ratings ...............................................: <For model DEPS9601>
Input: 1.0 A, 100-240 V~, 50/60 Hz, Cl. I
Output: 3 A, 16 V
<For model DEPS9601A>
Input: 1.0 A, 100-240 V~, 50/60 Hz, Cl. I or 3 A, 24 V
Output: 3 A, 16 V

Page 3 of 19 Report No. 352278
TRF No. IEC60601_1J_PS
Testing procedure and testing location:
CB Testing Laboratory: Nemko Korea Co., Ltd.
Testing location/ address ............................ : 153, Osan-ro, Mohyeon-eup, Cheoin-gu, Yongin-si,
Gyeonggi-do, 16885, Korea, Republic of
Associated CB Testing Laboratory:
Testing location/ address ............................ :
Tested by (name, function, signature)........ : Hyun Woo, Park
Project handler
Approved by (name, function, signature) .. : Jae Hyeon, Kim
Verificator
Testing procedure: TMP/CTF Stage 1:
Testing location/ address ............................ :
Tested by (name, function, signature)........ :
Approved by (name, function, signature) .. :
Testing procedure: WMT/CTF Stage 2:
Testing location/ address ............................ :
Tested by (name + signature) ...................... :
Witnessed by (name, function, signature) . :
Approved by (name, function, signature) .. :
Testing procedure:
SMT/CTF Stage 3 or 4:
Testing location/ address ............................ :
Tested by (name, function, signature)........ :
Witnessed by (name, function, signature) . :
Approved by (name, function, signature) .. :
Supervised by (name, function, signature) :

Page 4 of 19 Report No. 352278
TRF No. IEC60601_1J_PS
List of Attachments (including a total number of pages in each attachment):
Attachment 1: Pictures of equipment, 3 pages (including cover page)
Attachment 2: PCB layout and circuit diagram, 4 pages (including cover page)
Summary of testing
Tests performed (name of test and test clause): Testing location:
All testing according to this standard at: Nemko Korea Co., Ltd.
153, Osan-ro, Mohyeon-eup, Cheoin-gu, Yongin-si,
Gyeonggi-do, 16885, Korea, Republic of
Clause Remarks Information/Comments
6 Classification of ME Equipment
and ME systems
Equipment has been evaluated as Class I, continuous
operation, ordinary equipment and has not been evaluated
for use in the presence of flammable anaesthetic mixture
with air, oxygen, or nitrous oxide. The equipment is not
intended for patient connection.
Summary of compliance with National Differences
List of countries addressed:
See main test report No. 269183 and amendment test report No. 323575.
The product fulfils the requirements of
- IEC 60601-1:2005 + AMD1:2012 and EN 60601-1:2006 + A1:2013
Copy of marking plate
The artwork below may be only a draft. The use of certification marks on a product must be
authorized by the respective NCBs that own these marks.
See main test report No. 269183 and amendment test report No. 323575.
Calibration All instruments used in the tests given in this test report are calibrated and
traceable to national or international standards.
Further information about traceability will be given on request.
Measurement
uncertainty
Measurement uncertainties are calculated for all instruments and instrument
set-ups given in this report. Calculations are based on the principles given in
the standard EA-4/02 (Dec. 1999), IEC Guide 115:2007 and other relevant
internal Nemko-procedures.
Further information about measurement uncertainties will be given on request.
Evaluation of results If not explicitly stated otherwise in the standard, the test is passed if the measured
value is equal to or below (above) the limit line, regardless of the measurement
uncertainty. If the measured value is above (below) the limit line, the test is not
passed - ref IEC Guide 115:2007. The instrumentation accuracy is within limits
agreed by IECEE-CTL.

Page 5 of 19 Report No. 352278
TRF No. IEC60601_1J_PS
GENERAL INFORMATION
Test item particulars (see also Clause 6):
Classification of installation and use ...................................... : Power supply
Device type (component/sub-assembly/ equipment/ system) : Component
Intended use (Including type of patient, application location) : Shall be checked in the end product.
Mode of operation ...................................................................: Continuous operation
Supply connection .................................................................. Appliance coupler for AC input or DC input
connector for DC input
Accessories and detachable parts included ...........................: None
Other options include..............................................................: None
Testing
Date of receipt of test item(s) .................................................: 2018-04-11
Dates tests performed ............................................................: 2018-04-16 to 2018-04-20
Possible test case verdicts:
- test case does not apply to the test object ..........................: N/A
- test object does meet the requirement .................................: Pass (P)
- test object was not evaluated for the requirement.................. : N/E (collateral standards only)
- test object does not meet the requirement ...........................: Fail (F)
Abbreviations used in the report:
- normal condition ................................................: N.C. - single fault condition ................ : S.F.C.
- means of Operator protection ...........................: MOOP - means of Patient protection ... : MOPP
General remarks:
"(See Attachment #)" refers to additional information appended to the report.
"(See appended table)" refers to a table appended to the report.
The tests results presented in this report relate only to the object tested.
This report shall not be reproduced except in full without the written approval of the testing laboratory.
List of test equipment must be kept on file and available for review.
Additional test data and/or information provided in the attachments to this report.
Throughout this report a comma / point is used as the decimal separator.
This Test Report Form is intended for the investigation of power supplies in accordance with IEC 60601-
1:2005, 3 rd edition + AM1. The Risk Management was excluded from the investigation; this shall be clearly
identified in this report and on the accompanying CB Test Certificate.
Additional test data and/or information may be provided in the attachments to this report.

Page 6 of 19 Report No. 352278
TRF No. IEC60601_1J_PS
Manufacturer’s Declaration per sub-clause 4.2.5 of IECEE 02:2012
The application for obtaining a CB Test Certificate
includes more than one factory location and a
declaration from the Manufacturer stating that the
sample(s) submitted for evaluation is (are)
representative of the products from each factory
has been provided ...................................................... :
Yes
Not applicable
When differences exist; they shall be identified in the General product information section.
Name and address of factory ................................. :
DAEAN ELECOM CO., LTD.
903, RM903~907 Ace Gwangmyeong Tower, 108, Haan-ro, Gwangmyeong-si, Gyeonggi-do, Korea,
Republic of
General product information:
This amendment test report No. 352278 shall always be used together with the main test report No. 269183,
323575.
The updates concerned in this test report are as follows;
- Addition of protection circuitry in secondary circuit (see attachment 1).
After reviewing of the above updates concerned, this amendment test report was checked with the following:
Cl. 4.11 Power input
Cl. 5.7 Humidity preconditioning treatment
Cl. 8.7 Leakage currents
Cl. 8.8.3 Dielectric strength test
Cl. 13.2 Single fault condition
Model differences:
- The basic model is DEPS9601.
- The variant mode DEPS9601A is identical to basic model DEPS9601 except for model type
designation and input rating.

Page 7 of 19 Report No. 352278
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J_PS
General product information: (Continued)
Project history:
Nemko Report/
Order No.:
Modification to the appliances: Changes/
Modifications in
clause(s):
269183 Main test report -
323575 Change concern:
- Modification of an address for testing lavoratory. No changes in its
location (see bold letters on page 1 and 2).
- Modification of addresses for applicant, manufacturer and factory.
No changes in its location (see bold letters on page 1 and factory
list, and copy of marking plate).
- Modification of trademark design (see page 1 and copy of
marking plate).
- Addition of a variant model DEPS9601A with modification of input
rating (see bold letters on page 1 and copy of marking plate).
- Addition of DC input connector for model DEPS9601A (see copy
of marking plate).
- Update the critical component list (see bold letters in appended
table 8.10).
List of attachments,
Summary of testing,
Copy of marking plate,
General product
information, Project
history,
Cl. 4.10, 4.11, 5.3, 5.5,
5.7, 7.2, 8.2, 8.5, 8.8,
8.9, 11.1, 13.1, 13.2
and associated
appended tables.
352278 Update concerned:
- Addition of protection circuitry in secondary circuit (see
attachment 1).
After reviewing of the above update concerned, due to the
similarity with previously tested equipment, only the test
items described right column were considered necessary to
accept the above change.
List of attachments,
Summary of testing,
General product
information, Project
history, Insulation
diagram/table, Cl.
4.11, 5.7, 6.2, 8.7, 8.8,
8.9, 13.2 and
associated appended
tables.

Page 8 of 19 Report No. 352278
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J_PS
INSULATION DIAGRAM
< Insulation diagram for model DEPS9601 (copy from main test report No. 269183) >

Page 9 of 19 Report No. 352278
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J_PS
INSULATION DIAGRAM
< Insulation diagram for model DEPS9601A (copy from amendment 1 test report No. 323575) >

Page 10 of 19 Report No. 352278
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J_PS
TABLE: INSULATION DIAGRAM P
Pollution degree ........................................ : 2 —
Overvoltage category ............................... : II —
Altitude ....................................................... : ≤ 2000 m —
Additional details on parts considered
as applied parts......................................... :
None Areas ______________
(See Clause 4.6 for details)
—
Area
Number and
type of
Means of
Protection:
MOOP,
MOPP
CTI Working
voltage
Required
creepage
(mm)
Required
clearance
(mm)
Measured
creepage
(mm)
Measured
clearance
(mm) Remarks
Vrms Vpk
C 2 MOOP IIIb 256 363 6.4 4.0 14.2 14.2 T1 primary
and
secondary
(as
component)
C1 1 MOOP IIIb 256 363 3.2 2.0 5.0 5.0 T1 primary
and core (as
component)
C2 1 MOOP IIIb 256 363 3.2 2.0 8.0 8.0 T1
secondary
and core (as
component)
C3 2 MOOP IIIb 240 340 5.0 4.0 8.8
1)
8.2 Across
opto-coupler
(PC1, PC2)
C4 2 MOOP IIIb 256 363 6.4 4.0 8.6
1)
6.5 Between pin
6 and pin 10,
11 of T1
D 2 MOOP IIIb 240 340 5.0 4.0 10.4
1)
8.0 Across
bridging
capacitor
(C12)
Supplementary Information:
1) There is a slot with > 1 mm width.

Page 11 of 19 Report No. 352278
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J_PS
INSULATION DIAGRAM CONVENTIONS and GUIDANCE:
A measured value must be provided in the value columns for the device under evaluation. The symbol >
(greater than sign) must not be used. Switch-mode power supplies must be re-evaluated in the device under
evaluation therefore N/A must not be used with a generic statement that the component is certified.
Insulation diagram is a graphical representation of equipment insulation barriers, protective impedance and
protective earthing. If feasible, use the following conventions to generate the diagram:
- All isolation barriers are identified by letters between separate parts of diagram, for example separate
transformer
windings, optocouplers, wire insulation, creepage and clearance distances.
- Parts connected to earth with large dots are protectively earthed. Other connections to earth are functional
- Applied parts are extended beyond the equipment enclosure and terminated with an arrow.
- Parts accessible to the operator only are extended outside of the enclosure, but are not terminated with an
arrow.

Page 12 of 19 Report No. 352278
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J_PS
4 GENERAL REQUIREMENTS —
4.11 Power input P
Steady-state measured input of ME EQUIPMENT or
ME SYSTEM at RATED voltage and at operating
settings indicated in instructions for use didn’t
exceed marked rating by more than 10% ......... :
See appended table 4.11. P
5 GENERAL REQUIREMENTS FOR TESTING ME EQUIPMENT —
5.7 ME EQUIPMENT or parts thereof affected by
climatic conditions were set up completely, or
partially, with covers detached and subjected to
a humidity preconditioning prior to tests of
Clauses 8.7.4 and 8.8.3 ..........................................:
Relevant tests subjected to
humidity preconditioning, are
conducted both before and
after.
P
ME EQUIPMENT heated to a temperature between
T and T + 4°C for at least 4 h and placed in a

humidity chamber (relative humidity 93%±3%)
and an ambient within 2 °C of T in the range of +
20 °C to + 32 °C for 48 h for units rated IPX0
Performed at 32 °C, 93 %R.H.
for 48 h.
P
6 CLASSIFICATION OF ME EQUIPMENT AND ME SYSTEMS —
6.2 CLASS I ME EQUIPMENT, externally powered Class I ME equipment. P
CLASS II ME EQUIPMENT, externally powered N/A
INTERNALLY POWERED ME EQUIPMENT Not internally powered ME
Equipment.
N/A
EQUIPMENT with means of connection to a SUPPLY
MAINS complied with CLASS I or CLASS II ME
EQUIPMENT requirements when so connected,
and when not connected to SUPPLY MAINS with
INTERNALLY POWERED ME EQUIPMENT requirements
N/A
8 PROTECTION AGAINST ELECTRICAL HAZARDS FROM ME EQUIPMENT —
8.7 LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS P
8.7.1 a) Electrical isolation providing protection
against electric shock limits currents to values
in 8.7.3 .................................................................. :
See appended table 8.7. P
b) Specified values of EARTH LEAKAGE , TOUCH ,
PATIENT LEAKAGE , and PATIENT AUXILIARY
CURRENTS applied in combination of conditions
in appended Table 8.7 ........................................ :
See appended table 8.7. P
8.7.2 Allowable values specified in 8.7.3 applied
under SINGLE FAULT CONDITIONS of 8.1 b), except
See appended table 8.7. P
– where insulation used in conjunction with a
PROTECTIVE EARTH CONNECTION , insulation short
circuited only under conditions in 8.6.4 b)
No such insulation parts. N/A

Page 13 of 19 Report No. 352278
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J_PS
– the only SINGLE FAULT CONDITION for EARTH
LEAKAGE CURRENT was interruption of one
supply conductor at a time
See appended table 8.7. P
8.7.3 Allowable Values P
a) Allowable values in 8.7.3 b), c), and d)
measured based on, and are relative to
currents in Fig 12 a), or by a device measuring
frequency contents of currents as in Fig 12 b . :
See appended table 8.7. P
b) Allowable values of PATIENT LEAKAGE and
AUXILIARY CURRENTS are according to Tables 3 &
4, and values of a.c. are relative to currents
having a frequency not less than 0.1Hz ........... :
N/A
c) TOUCH CURRENT did not exceed 100 μA in
NORMAL CONDITION and 500 μA in SINGLE FAULT
CONDITION (ITNC, ITSFC) ............................................ :
See appended table 8.7. P
d) E ARTH LEAKAGE CURRENT did not exceed 5 mA
in NORMAL CONDITION and 10 mA in SINGLE FAULT
CONDITION (IENC , IESFC )............................................ :
See appended table 8.7. P
Higher values of EARTH LEAKAGE CURRENT
permitted for PERMANENTLY INSTALLED ME
EQUIPMENT connected to a supply circuit
supplying only this ME EQUIPMENT according to
local regulations or IEC 60364-7-710 ................ :
No permanently installed
equipment.
N/A
e) LEAKAGE CURRENTS , regardless of waveform
and frequency, did not exceed 10 mA r.m.s. in
NORMAL or in SINGLE FAULT CONDITION (measured
with a non-frequency-weighted device............. :
See appended table 8.7. P
f) LEAKAGE CURRENTS that can flow in a
FUNCTIONAL EARTH CONDUCTOR in a non-
PERMANENTLY INSTALLED ME EQUIPMENT are 5 mA
in NORMAL CONDITION and 10 mA in SINGLE FAULT
CONDITION .............................................................. :
N/A
8.8 Insulation P
8.8.3 Dielectric Strength P
Solid insulating materials with a safety function
withstood dielectric strength test voltages .... :
See appended table 8.8.3. P
8.9 C REEPAGE DISTANCES and AIR CLEARANCES P
8.9.1.1 C REEPAGE DISTANCES and AIR CLEARANCES are 
to values in Tables 12 to 16 (inclusive), except
as specified in Clauses 8.9.1.2 to 8.9.1.15
See insulation diagram and
associate table.
P
- Insulation between parts of opposite polarity
of the MAINS PART on the supply mains side of
any mains fuse or OVER- CURRENT RELEASE , one
MEANS OF OPERATOR PROTECTION are  to values
in Table 13, Table 14 and Table 16
P

Page 14 of 19 Report No. 352278
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J_PS
13 HAZARDOUS SITUATIONS AND FAULT CONDITIONS —
13.2 SINGLE FAULT CONDITIONS P
13.2.1 During application of SINGLE FAULT CONDITIONS in
13.2.2 -13.2.13, inclusive, NORMAL CONDITIONS in
8.1 a) applied in least favourable combination :
See appended table 13.2. P
13.2.2 –
13.2.12
ME EQUIPMENT complied with 13.2.2 -13.2.12 ..... : See appended table 13.2. P

Page 15 of 19 Report No. 352278
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J_PS
4.11 TABLE: Power Input P
Operating Conditions / Ratings Voltage
(V)
Frequency
(Hz)
Current
(A)
Power
(VA)
Power factor
(cos φ)
DEPS9601 tested with following load:
3 A loaded at 16 Vdc output
90 50 1.05 94.5 —
100 50 0.95 1) 95.0 —
240 50 0.45 1) 108.0 —
264 50 0.42 110.9 —
90 60 1.03 92.7 —
100 60 0.94 1) 94.0 —
240 60 0.47 1) 112.8 —
264 60 0.43 113.6 —
DEPS9601A tested with following load:
3 A loaded at 16 Vdc output
24 Vdc — 2.40 2) 57.6 —
Supplementary Information:
- The measured power input (VA) did not exceed 110 % of the unit's ratings.
1) Rated (for model DEPS9601 and DEPS9601A): 1.0 A, 100-240 V~, 50/60 Hz
2) Rated (for model DEPS9601A): 3 A, 24 Vdc

Page 16 of 19 Report No. 352278
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J_PS
8.7 TABLE: leakage current P
Type of leakage current and test
condition (including single faults) 1)
Supply
voltage
(V)
Supply
frequency
(Hz)
Measured
max. value
(μA) 2)
Remarks
Fig. 13 - Earth Leakage (ER) — — —
Maximum allowed values:
5 mA NC; 10 mA SFC /
Non-frequency-weighted device
(NFWD)
AC power supplied (for model DEPS9601 and DEPS9601A)
ER, B, NC, S1=1 264 60 272 / 283 Pass (Limit = 5 mA / 10 mA)
ER, B, SFC, S1=0 264 60 489 / 531 Pass (Limit = 10 mA / 10 mA)
ER, A, NC, S1=1 264 60 274 / 285 Pass (Limit = 5 mA / 10 mA)
ER, A, SFC, S1=0 264 60 490 / 533 Pass (Limit = 10 mA / 10 mA)
DC power supplied (for model DEPS9601A only)
ER, B, NC, S2=1, S3=1 24 Vdc — 2 / 2 Pass (Limit = 5 mA / 10 mA)
ER, B, SFC, S2=0, S3=1 24 Vdc — 2 / 2 Pass (Limit = 10 mA / 10 mA)
ER, B, SFC, S2=1, S3=0 24 Vdc — 2 / 2 Pass (Limit = 10 mA / 10 mA)
ER, A, NC, S2=1, S3=1 24 Vdc — 2 / 2 Pass (Limit = 5 mA / 10 mA)
ER, A, SFC, S2=0, S3=1 24 Vdc — 2 / 2 Pass (Limit = 10 mA / 10 mA)
ER, A, SFC, S2=1, S3=0 24 Vdc — 2 / 2 Pass (Limit = 10 mA / 10 mA)
Supplementary information:
Note 1: For EARTH LEAKAGE CURRENT see 8.7.3 d) and 8.7.4.5;
Note 2: For TOUCH CURRENT see 8.7.3 c) and 8.7.4.6;
Note 3: For PATIENT LEAKAGE CURRENT SEE 8.7.3.b) and 8.7.4.7
Note 4: Total PATIENT LEAKAGE CURRENT values are only relative to equipment with multiple APPLIED PARTS of the
same type. See 8.7.4.7 h). The individual APPLIED PARTS complied with the PATIENT LEAKAGE CURRENT values.
Note 5: In addition to conditions indicated in the Table, tests conducted at operating temperature and after
humidity preconditioning of 5.7, EQUIPMENT energized in stand-by condition and fully operating, max rated
supply frequency, at 110 % of the max RATED MAINS VOLTAGE, and after relevant tests of Clause 11.6 (i.e.,
overflow, spillage, leakage, ingress of water and particulate matter, cleaning & disinfection, & sterilization).
- Measurements were taken for both AC and DC, measurements shown are the worst case with regards to
switches in the test setup.
1) The measured leakage currents did not exceed allowable limits. The measured value shows the maximum
value for the combination of switches, S5 and S12.
2) Testing was conducted without / with a non-frequency-weighted device (NFWD).
ER - Earth leakage current
TC – Touch current
MD - Measuring device
A - After humidity conditioning
B - Before humidity conditioning
1 - Switch closed or set to normal polarity
0 - Switch open or set to reversed polarity
NC - Normal condition
SFC - Single fault condition

Page 17 of 19 Report No. 352278
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J_PS
8.7 TABLE: leakage current (continued) P
Type of leakage current and test
condition (including single faults)
Supply
voltage
(V)
Supply
frequency
(Hz)
Measured
max. value
(μA) 2)
Remarks
Fig. 14 - Touch Current (TC) 1) — — —
Maximum allowed values:
100 μA NC; 500 μA SFC /
Non-frequency-weighted device
(NFWD)
AC power supplied (for model DEPS9601 and DEPS9601A)
TC, B, NC, S1=1, S7=1 264 60 2 / 2 Pass (Limit = 100 μA / 10 mA)
TC, B, SFC, S1=0, S7=1 264 60 2 / 2 Pass (Limit = 500 μA / 10 mA
TC, B, SFC, S1=1, S7=0 264 60 272 / 283 Pass (Limit = 500 μA / 10 mA
TC, A, NC, S1=1, S7=1 264 60 2 / 2 Pass (Limit = 100 μA / 10 mA)
TC, A, SFC, S1=0, S7=1 264 60 2 / 2 Pass (Limit = 500 μA / 10 mA
TC, A, SFC, S1=1, S7=0 264 60 274 / 285 Pass (Limit = 500 μA / 10 mA
DC power supplied (for model DEPS9601A only)
TC, B, NC, S2=1, S3=1 24 Vdc — 1 / 1 Pass (Limit = 100 μA / 10 mA)
TC, B, SFC, S2=0, S3=1 24 Vdc — 1 / 1 Pass (Limit = 500 μA / 10 mA
TC, B, SFC, S2=1, S3=0 24 Vdc — 1 / 1 Pass (Limit = 500 μA / 10 mA
TC, A, NC, S2=1, S3=1 24 Vdc — 1 / 1 Pass (Limit = 100 μA / 10 mA)
TC, A, SFC, S2=0, S3=1 24 Vdc — 1 / 1 Pass (Limit = 500 μA / 10 mA
TC, A, SFC, S2=1, S3=0 24 Vdc — 1 / 1 Pass (Limit = 500 μA / 10 mA
Supplementary information:
Note 1: For EARTH LEAKAGE CURRENT see 8.7.3 d) and 8.7.4.5;
Note 2: For TOUCH CURRENT see 8.7.3 c) and 8.7.4.6;
Note 3: For PATIENT LEAKAGE CURRENT SEE 8.7.3.b) and 8.7.4.7
Note 4: Total PATIENT LEAKAGE CURRENT values are only relative to equipment with multiple APPLIED PARTS of the
same type. See 8.7.4.7 h). The individual APPLIED PARTS complied with the PATIENT LEAKAGE CURRENT values.
Note 5: In addition to conditions indicated in the Table, tests conducted at operating temperature and after
humidity preconditioning of 5.7, EQUIPMENT energized in stand-by condition and fully operating, max rated
supply frequency, at 110 % of the max RATED MAINS VOLTAGE, and after relevant tests of Clause 11.6 (i.e.,
overflow, spillage, leakage, ingress of water and particulate matter, cleaning & disinfection, & sterilization).
- Measurements were taken for both AC and DC, measurements shown are the worst case with regards to
switches in the test setup.
1) The measured leakage currents did not exceed allowable limits. The measured value shows the maximum
value for the combination of switches, S5 and S12.
2) Testing was conducted without / with a non-frequency-weighted device (NFWD).
ER - Earth leakage current
TC – Touch current
MD - Measuring device
A - After humidity conditioning
B - Before humidity conditioning
1 - Switch closed or set to normal polarity
0 - Switch open or set to reversed polarity
NC - Normal condition
SFC - Single fault condition

Page 18 of 19 Report No. 352278
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J_PS
8.8.3 TABLE: Dielectric strength test of solid insulating materials with safety
function – MEANS OF OPERATOR PROTECTION (MOOP) / MEANS OF PATIENT
PROTECTION (MOPP) 1)
P
Insulation under test
(area from insulation
diagram)
Insulation Type
(1 or 2
MOOP/MOPP)
Reference Voltage A.C. test
voltages in V
r.m.s1
Dielectric
breakdown
after 1 minute
Yes/No2
PEAK WORKING
VOLTAGE (U)
V peak
PEAK WORKING
VOLTAGE (U)
V d.c.
C 2 MOOP 363 — 3000 No
C1 1 MOOP 363 — 1532 No
C2 1 MOOP 363 — 1532 No
C3 2 MOOP 340 — 3000 No
C4 2 MOOP 363 — 3000 No
C5 2) 2 MOOP 363 — 3000 No
D 2 MOOP 340 — 3000 No
Supplementary information:
1 Alternatively, per the Table (i.e., __dc), a d.c. test voltage equal to the peak value of the a.c. test voltage
used.
2 A) Immediately after humidity treatment of 5.7, ME EQUIPMENT de-energized, B) after required sterilization
PROCEDURE , ME EQUIPMENT de-energized, C) after reaching steady state operating temperature as during
heating test of 11.1.1, and D) after relevant tests of 11.6 (i.e., overflow, spillage, leakage, ingress of water,
cleaning, disinfection, and sterilization).
1) The dielectric strength was performed for both before and after humidity conditioning.
2) Conducted at Insulation sheet between primary and metal chassis.

Page 19 of 19 Report No. 352278
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J_PS
13.2 TABLE: SINGLE FAULT CONDITIONS in accordance with 13.2.2 to 13.2.13, inclusive P
Clause
No. Description of SINGLE FAULT CONDITION
Results observed H AZARDOUS
SITUATION
(Yes/No)
13.2.2 Electrical SINGLE FAULT CONDITIONS per Clause
8.1:
— —
Short circuit
D3
Test voltage: 264 V (60 Hz)
Test duration: 10 min
Finla input current: 0.02 A
Unit shutdown immediately.
No component damage.
No
Short circuit
C13
Test voltage: 264 V (60 Hz)
Test duration: 10 min
Finla input current: 0.02 A
Unit shutdown immediately.
No component damage.
No
Short circuit
Q6 (D, S)
Test voltage: 264 V (60 Hz)
Test duration: 10 min
Finla input current: 0.02 A
Unit shutdown immediately.
No component damage.
No
Short circuit
Q6 (D, G)
Test voltage: 264 V (60 Hz)
Test duration: 10 min
Finla input current: 0.43 A
Unit operated normally.
No component damage.
No
Short circuit
Q7 (D, G)
Test voltage: 264 V (60 Hz)
Test duration: 10 min
Finla input current: 0.02 A
Unit shutdown immediately.
No component damage.
No
Supplementary information:
1 Test with short-circuited capacitor not performed when motor provided with a capacitor complying with IEC
60252-1 and the ME EQUIPMENT not intended for unattended use including automatic or remote control. See
Attachment # and appended Table 8.10.
== End of Amendment No. 2 test report ==

Attachment 1
Pictures of equipment

Attachment 1
Pictures of equipment
Page 1 of 2
Report No.: 352278
< Inner view for model DEPS9601 >
< Inner view for model DEPS9601A >
Front2 board
Front2 board

Attachment 1
Pictures of equipment
Page 2 of 2
Report No.: 352278
< Top of Front2 board >
< Bottom of Front2 board >

Attachment 2
PCB layout and circuit diagram

Attachment 2
PCB layout and circuit diagram
Page 1 of 3
Report No. 352278
< Circuit diagram (after modification) >
Added circuitry in Front2 board

Attachment 2
PCB layout and circuit diagram
Page 2 of 3
Report No. 352278
< Top pattern layout for front2 board
(Before modification) >
< Bottom pattern layout for front2 board
(Before modification) >
< Top pattern layout for front2 board
(After modification) >
< Bottom pattern layout for front2 board
(After modification) >

Attachment 2
PCB layout and circuit diagram
Page 3 of 3
Report No. 352278
< Top silk layout for front2 board (Before modification) >
< Top silk layout for front2 board
(After modification) >
< Bottom pattern for front2 board
(After modification) >

Ref. Certif. No.
NO82590/A1/M1
Gaustadalléen 30
NO-0373 Oslo, Norway
Date: 24-03-2017 Signature: Okhyun Jeon
Certification Department
Issued 2007-04 1/1
IEC SYSTEM FOR MUTUAL RECOGNITION OF TEST CERTIFICATES FOR ELECTRICAL
EQUIPMENT (IECEE) CB SCHEME
SYSTEME CEI DACCEPTATION MUTUELLE DE CERTIFICATS DESSAIS DES
EQUIPEMENTS ELECTRIQUES (IECEE) METHODE OC
CB TEST CERTIFICATE CERTIFICAT D'ESSAI OC
Product
Produit Power supply
Name and address of the applicant
Nom et adresse du demandeur
DAEAN ELECOM CO., LTD.
903, RM903~907 Ace Gwangmyeong Tower, 108, Haan-
ro, Gwangmyeong-si, Gyeonggi-do
Korea, Republic of
Name and address of the manufacturer
Nom et adresse du fabricant
DAEAN ELECOM CO., LTD.
903, RM903~907 Ace Gwangmyeong Tower, 108, Haan-
ro, Gwangmyeong-si, Gyeonggi-do
Korea, Republic of
Name and address of the factory
Nom et adresse de l'usine
DAEAN ELECOM CO., LTD.
903, RM903~907 Ace Gwangmyeong Tower, 108, Haan-
ro, Gwangmyeong-si, Gyeonggi-do
Korea, Republic of
Note: When more than one factory, please report on page 2
Note: Lorsque il y plus d'une usine, veuillez utiliser la deuxième page Additional information on page 2
Ratings and principal characteristics
Valeurs nominales et caractéristiques principales 1.0 A, 100-240 V~, 50/60 Hz, Cl. I
Output: 3 A, 16 Vdc
Trademark (if any)
Marque de fabrique (si elle existe)
Type of Manufacturer’s Testing Laboratories used
Type de programme du laboratoire d’essais constructeur
Model / Type Ref.
Ref. De type DEPS9601
Additional information (if necessary may also be
reported on page 2)
Les informations complémentaires (si nécessaire,
peuvent être indiqués sur la deuxième page
Risk management process according to ISO 14971:2007 is not covered in
this report and must be evaluated in the end product.
Additional information on page 2
A sample of the product was tested and found
to be in conformity with
Un échantillon de ce produit a été essayé et a été
considéré conforme à la
IEC 60601-1:2005, IEC 60601-1:2005/AMD1:2012
As shown in the Test Report Ref. No. which forms part
of this Certificate
Comme indiqué dans le Rapport dessais numéro de
référence qui constitue partie de ce Certificat
323575
This certificate replaces the certificate NO82590, due to modification of
addresses for applicant, manufacturer and factory, trademark design and
technical modification.
This CB Test Certificate is issued by the National Certification Body
Ce Certificat dessai OC est établi par l'Organisme National de Certification

Ref. Certif. No.
NO96755
Gaustadalléen 30
NO-0373 Oslo, Norway
Date: 24-03-2017 Signature: Okhyun Jeon
Certification Department
Issued 2007-04 1/1
IEC SYSTEM FOR MUTUAL RECOGNITION OF TEST CERTIFICATES FOR ELECTRICAL
EQUIPMENT (IECEE) CB SCHEME
SYSTEME CEI DACCEPTATION MUTUELLE DE CERTIFICATS DESSAIS DES
EQUIPEMENTS ELECTRIQUES (IECEE) METHODE OC
CB TEST CERTIFICATE CERTIFICAT D'ESSAI OC
Product
Produit Power supply
Name and address of the applicant
Nom et adresse du demandeur

DAEAN ELECOM CO., LTD.
903, RM903~907 Ace Gwangmyeong Tower, 108, Haan-
ro, Gwangmyeong-si, Gyeonggi-do
Korea, Republic of
Name and address of the manufacturer
Nom et adresse du fabricant
DAEAN ELECOM CO., LTD.
903, RM903~907 Ace Gwangmyeong Tower, 108, Haan-
ro, Gwangmyeong-si, Gyeonggi-do
Korea, Republic of
Name and address of the factory
Nom et adresse de l'usine
DAEAN ELECOM CO., LTD.
903, RM903~907 Ace Gwangmyeong Tower, 108, Haan-
ro, Gwangmyeong-si, Gyeonggi-do
Korea, Republic of
Note: When more than one factory, please report on page 2
Note: Lorsque il y plus d'une usine, veuillez utiliser la deuxième page Additional information on page 2
Ratings and principal characteristics
Valeurs nominales et caractéristiques principales 1.0 A, 100-240 V~, 50/60 Hz, Cl. I or 3 A, 24 Vdc
Output: 3 A, 16 Vdc
Trademark (if any)
Marque de fabrique (si elle existe)
Type of Manufacturer’s Testing Laboratories used
Type de programme du laboratoire d’essais constructeur
Model / Type Ref.
Ref. De type DEPS9601A
Additional information (if necessary may also be
reported on page 2)
Les informations complémentaires (si nécessaire,
peuvent être indiqués sur la deuxième page
Risk management process according to ISO 14971:2007 is not covered in
this report and must be evaluated in the end product.
Additional information on page 2
A sample of the product was tested and found
to be in conformity with
Un échantillon de ce produit a été essayé et a été
considéré conforme à la
IEC 60601-1:2005, IEC 60601-1:2005/AMD1:2012
As shown in the Test Report Ref. No. which forms part
of this Certificate
Comme indiqué dans le Rapport dessais numéro de
référence qui constitue partie de ce Certificat
323575
This CB Test Certificate is issued by the National Certification Body
Ce Certificat dessai OC est établi par l'Organisme National de Certification

Test Report issued under the responsibility of
www.nemko.com
This Test Report, when bearing the Nemko name and logo is only valid when issued by a Nemko laboratory,
or by a laboratory having special agreement with Nemko.
Amendment to Test Report
This Amendment is valid only together with the main Test Report
Report No. .......................................: 323575
Main Report No. ..............................: 269183
Date of issue .................................. : 2017-03-24
Total number of pages .................. : 28 pages
Name of Testing Laboratory
preparing the Report ...................... :
Nemko Korea Co., Ltd.
153, Osan-Ro, Mohyeon-Myeon, Cheoin-Gu, Yongin-Si,
Gyeonggi-Do, 16885, Korea, Republic of
Applicant's Name .......................... : DAEAN ELECOM CO., LTD
Address .......................................... : 903, RM903~907 Ace Gwangmyeong Tower, 108, Haan-ro,
Gwangmyeong-si, Gyeonggi-do, Korea, Republic of
Test specification:
Standard .......................................... : IEC 60601-1: 2005 + CORR. 1:2006 + CORR. 2:2007 + AMD1:2012
(or IEC 60601-1: 2012 reprint)
Test procedure .............................. : CB scheme
Non-standard test method ............ : N/A
Copyright © 2015 IEC System of Conformity Assessment Schemes for Electrotechnical Equipment
and Components (IECEE System). All rights reserved.
This publication may be reproduced in whole or in part for non-commercial purposes as long as the IECEE is acknowledged as
copyright owner and source of the material. IECEE takes no responsibility for and will not assume liability for damages resulting from
the reader's interpretation of the reproduced material due to its placement and context.
If this Test Report Form is used by non-IECEE members, the IECEE/IEC logo and the reference to the CB
Scheme procedure shall be removed.
This report is not valid as a CB Test Report unless signed by an approved CB Testing Laboratory and
appended to a CB Test Certificate issued by an NCB in accordance with IECEE 02.
General disclaimer:
The test results presented in this report relate only to the object tested.
This report shall not be reproduced, except in full, without the written approval of the Issuing CB Testing
Laboratory. The authenticity of this Test Report and its contents can be verified by contacting the NCB,
responsible for this Test Report.

Page 2 of 28 Report No. 323575
Test item description .................... : Power supply
Trade Mark ..................................... :
Manufacturer .................................. : Same as applicant
Model/Type reference ................... : DEPS9601; DEPS9601A
Ratings ............................................ : <For model DEPS9601>
Input: 1.0 A, 100-240 V~, 50/60 Hz, Cl. I
Output: 3 A, 16 V
<For model DEPS9601A>
Input: 1.0 A, 100-240 V~, 50/60 Hz, Cl. I or 3 A, 24 V
Output: 3 A, 16 V
Nemko Rev. 2015-09

Page 3 of 28 Report No. 323575
Responsible Testing Laboratory (as applicable), testing procedure and testing location(s):
CB Testing Laboratory: Nemko Korea Co., Ltd.
Testing location/ address ............................ : 153, Osan-Ro, Mohyeon-Myeon, Cheoin-Gu, Yongin-Si,
Gyeonggi-Do, 16885, Korea, Republic of
Associated CB Testing Laboratory:
Testing location/ address ............................ :
Tested by (name, function, signature)........ : Hyun Woo, Park
Project handler
Approved by (name, function, signature) .. : Jae Hyeon, Kim
Verificator
Testing procedure: CTF Stage 1:
Testing location/ address ............................ :
Tested by (name, function, signature)........ :
Approved by (name, function, signature) .. :
Testing procedure: CTF Stage 2:
Testing location/ address ............................ :
Tested by (name + signature) ...................... :
Witnessed by (name, function, signature) . :
Approved by (name, function, signature) .. :
Testing procedure: CTF Stage 3:
Testing procedure: CTF Stage 4:
Testing location/ address ............................ :
Tested by (name, function, signature)........ :
Witnessed by (name, function, signature) . :
Approved by (name, function, signature) .. :
Supervised by (name, function, signature) :

Page 4 of 28 Report No. 323575
List of Attachments (including a total number of pages in each attachment):
Attachment 1: Pictures of equipment, 5 pages (including cover page)
Attachment 2: PCB layout and circuit diagram, 5 pages (including cover page)
Attachment 3: Specification of alternative switching transformer (T1), 11 pages (including cover page)
Summary of testing:
Tests performed (name of test and test clause): Testing location:
All testing according to this standard tested at: Nemko Korea Co., Ltd.
153, Osan-Ro, Mohyeon-Myeon, Cheoin-Gu,
Yongin-Si, Gyeonggi-Do, 16885, Korea, Republic of
Clause Remarks Information/Comments
4.10 Power supply The model DEPS9601A has two inputs; the one is a
separate input with the appliance inlet for connection to
100-240 Vac mains supply, and the other one is a
separate input of 24 Vdc.
The model DEPS9601A does not supply AC and DC
power source at the same (AC power source is prior to
DC power supply) although two differnet power sources
are connected to the equipment simultanously. The model
DEPS9601A supplies DC power source only when AC
source is not connected.
5.3 Ambient temperature, humidity,
atmospheric pressure
Temperature: (10 – 35) °C
Humidity: (30 – 75) % R.H.
Pressure: (700 – 1060) hPa
The manufacturer recommended operating ambient is
35 °C.
However, the equipment has been evaluated for “safety”
at 40 °C and complies with this standard.
6 Classification of ME equipment
and ME systems
Equipment has been evaluated as Class I, continuous
operation, ordinary equipment and has not been
evaluated for use in the presence of flammable
anaesthetic mixture with air, oxygen, or nitrous oxide. The
equipment is not intended for patient connection.
8.5 Saperation of parts According to the insulation diagram of this equipment, the
equipment is provided with 2MOOP (DI/RI insulation)
between the primary and secondary (16 Vdc output).
For model DEPS9601A, there is no separation between
24 Vdc input and 16 Vdc output in the secondary circuit,
refer to insulation diagram (Area E) and associated table.
When it needs to be considered MOPP, additional testing
shall be conducted considering the end use specified by
the manufacturer.
Summary of compliance with National Differences (List of countries addressed):
See main test report No. 269183 and amendment test report No. 323575
The product fulfils the requirements of
- IEC 60601-1:2005 + AMD1:2012 and EN 60601-1:2006 + A1:2013

Page 5 of 28 Report No. 323575
Copy of marking plate
The artwork below may be only a draft. The use of certification marks on a product must be
authorized by the respective NCBs that own these marks.
< Located on the bottom of the equipment (for model DSPE9601) >
< Located on the bottom of the equipment (for model DSPE9601A) >

Page 6 of 28 Report No. 323575
Copy of marking plate
The artwork below may be only a draft. The use of certification marks on a product must be
authorized by the respective NCBs that own these marks. (Continued)
< Located on the front of the equipment >
Calibration All instruments used in the tests given in this test report are calibrated and
traceable to national or international standards.
Further information about traceability will be given on request.
Measurement
uncertainty
Measurement uncertainties are calculated for all instruments and instrument
set-ups given in this report. Calculations are based on the principles given in
the standard EA-4/02 (Dec. 1999), IEC Guide 115:2007 and other relevant
internal Nemko-procedures.
Further information about measurement uncertainties will be given on request.
Evaluation of results If not explicitly stated otherwise in the standard, the test is passed if the measured
value is equal to or below (above) the limit line, regardless of the measurement
uncertainty. If the measured value is above (below) the limit line, the test is not
passed - ref IEC Guide 115:2007. The instrumentation accuracy is within limits
agreed by IECEE-CTL.

Page 7 of 28 Report No. 323575
Test item particulars .................................................. :
Classification of installation and use ...................... : Power supply
Supply Connection ..................................................... : Appliance coupler for AC input or DC input
connector for DC input.
....................................................................................... :
Possible test case verdicts:
- test case does not apply to the test object ........... : N/A
- test object does meet the requirement ................. : P (Pass)
- test object does not meet the requirement........... : F (Fail)
Testing ......................................................................... :
Date of receipt of test item ........................................ : 2017-02-20
Date(s) of performance of tests ................................ : 2017-02-23 to 2017-03-22
General remarks:
The test results presented in this report relate only to the object tested.
This report shall not be reproduced, except in full, without the written approval of the Issuing testing
laboratory.
"(see Enclosure #)" refers to additional information appended to the report.
"(see appended table)" refers to a table appended to the report.
Throughout this report a comma / point is used as the decimal separator.
Manufacturer’s Declaration per sub-clause 4.2.5 of IECEE 02:
The application for obtaining a CB Test Certificate
includes more than one factory location and a
declaration from the Manufacturer stating that the
sample(s) submitted for evaluation is (are)
representative of the products from each factory has
been provided :
Yes
Not applicable
When differences exist; they shall be identified in the General product information section.
Name and address of factory ................................... :
DAEAN ELECOM CO., LTD.
903, RM903~907 Ace Gwangmyeong Tower, 108, Haan-ro, Gwangmyeong-si, Gyeonggi-do, Korea,
Republic of

Page 8 of 28 Report No. 323575
General product information:
This amendment test report No. 323575 shall always be used together with the main test report No.
269183.
The updates concerned in this test report are as follows;
- Modification of an address for testing lavoratory. No changes in its location (see bold letters on page 1
and 2).
- Modification of addresses for applicant, manufacturer and factory. No changes in its location (see bold
letters on page 1 and factory list, and copy of marking plate).
- Modification of trademark design (see page 1 and copy of marking plate).
- Addition of a variant model DEPS9601A with modification of input rating (see bold letters on page 1 and
copy of marking plate).
- Addition of DC input connector for model DEPS9601A (see copy of marking plate).
- Update the critical component list (see bold letters in appended table 8.10).
After reviewing of the above updates concerned, this amendment test report was checked with the following:
Cl. 4.11 Power input
Cl. 5.3 Ambient temperature, humidity, atmospheric pressure
Cl. 5.7 Humidity preconditioning treatment
Cl. 8.8.3 Dielectric strength test
Cl. 11.1.1 Excessive temperature
Cl. 13.2 Single fault condition
Model differences:
- The basic model is DEPS9601.
- The variant mode DEPS9601A is identical to basic model DEPS9601 escept for model type
designation and input rating
The variant model DEPS9601A has two inputs; the one is a separate input with the appliance inlet for
connection to 100-240 Vac mains supply, and the other one is a separate input of 24 Vdc.
When this equipment is installed on the end product, consideration must be given to the following;
- The leakage current test shall be checked in the end product.
- The DC power source has to be from the class I ME equipment complied with IEC 60601-1 in the end
product.
- The equipment was tested on a 20 A branch circuit. If used on a branch circuit greater than this, then
additional testing may be necessary.

Page 9 of 28 Report No. 323575
Project history:
Nemko Report/
Order No.:
Modification to the appliances: Changes/
Modifications in
clause(s):
269183 Main test report -
323575 Change concern:
- Modification of an address for testing lavoratory. No changes
in its location (see bold letters on page 1 and 2).
- Modification of addresses for applicant, manufacturer and
factory. No changes in its location (see bold letters on page 1
and factory list, and copy of marking plate).
- Modification of trademark design (see page 1 and copy of
marking plate).
- Addition of a variant model DEPS9601A with modification of
input rating (see bold letters on page 1 and copy of marking
plate).
- Addition of DC input connector for model DEPS9601A (see
copy of marking plate).
- Update the critical component list (see bold letters in
appended table 8.10).
Due to the similarity with previously tested equipment, only
the test items described right column were considered
necessary to accept the above changes.
List of attachments,
Summary of testing,
Copy of marking
plate, General
product
information, Project
history,
Cl. 4.10, 4.11, 5.3,
5.5, 5.7, 7.2, 8.2, 8.5,
8.8, 8.9, 11.1, 13.1,
13.2 and associated
appended tables.

Page 10 of 28 Report No. 323575
IEC 60601-1
Clause Clause Clause Clause
INSULATION DIAGRAM
< Insulation diagram for model DEPS9601A >

Page 11 of 28 Report No. 323575
IEC 60601-1
Clause Clause Clause Clause
TABLE: INSULATION DIAGRAM 1) P
Pollution degree ......................................: 2 —
Overvoltage category .............................: II —
Altitude..... : < 2000 m —
Additional details on parts considered
as applied parts ......................................:
None .. Areas
(See Clause 4.6 for details)
—
Area
Number and
type of Means
of Protection:
MOOP, MOPP
CTI Working voltage Required
creepage
(mm)
Required
clearance
(mm)
Measured
creepage
(mm)
Measured
clearance
(mm) Remarks
Vrms Vpk
A 1 MOOP IIIb 240 340 2.5 2.0 4.8 4.8 2)
B 1 MOOP IIIb 240 340 2.5 2.0 9.4
3)
7.5 PCB between
mains part
and GND
B1 1 MOOP IIIb 240 340 2.5 2.0 9.4
3)
7.5 Across each
C1, C2
C 2 MOOP IIIb 256 363 6.4 4.0 14.2 14.2 T1 primary
and
secondary (as
component)
C1 1 MOOP IIIb 256 363 3.2 2.0 5.0 5.0 T1 primary
and core (as
component)
C2 1 MOOP IIIb 256 363 3.2 2.0 8.0 8.0 T1 secondary
and core (as
component)
C3 2 MOOP IIIb 240 340 5.0 4.0 8.8
3)
8.2 Across opto-
coupler
PC1, PC2
C4 2 MOOP IIIb 256 363 6.4 4.0 8.6
3)
6.5 Between pin 6
and pin 10, 11
of T1
D 2 MOOP IIIb 240 340 5.0 4.0 10.4
3)
8.0 Across
bridging
capacitor C12
E 1 MOOP IIIb – 24 Vdc /
16 Vdc
4) 4) 4) 4) DC/DC
converter U4

Page 12 of 28 Report No. 323575
IEC 60601-1
Clause Clause Clause Clause
Supplementary Information:
1) Test was conducted with model DEPS9601A.
2) Inside the appliance inlet between live pin and neutral pin before fuses.
3) There is a slot with > 1mm width.
4) Fault testing was conducted with short-circuited U4 (between 24 Vdc input and 16 Vdc output) to show no
hazard between circuits, therefore no distances were considered necessary. For the operator, the voltage
was less than 42.4 Vpeak or 60 Vdc in which performing voltage measurements in SFC. Compliance of
SIP/SOP has to be still evaluated for the end product application. The output circuits have not been
evaluated for direct patient connection. And also see summary of testing.
INSULATION DIAGRAM CONVENTIONS and GUIDANCE:
A measured value must be provided in the value columns for the device under evaluation. The symbol >
(greater than sign) must not be used. Switch-mode power supplies must be re-evaluated in the device under
evaluation therefore N/A must not be used with a generic statement that the component is certified.

Insulation diagram is a graphical representation of equipment insulation barriers, protective impedance and
protective earthing. If feasible, use the following conventions to generate the diagram:
- All isolation barriers are identified by letters between separate parts of diagram, for example separate
transformer windings, optocouplers, wire insulation, creepage and clearance distances.
- Parts connected to earth with large dots are protectively earthed. Other connections to earth are functional
- Applied parts are extended beyond the equipment enclosure and terminated with an arrow.
- Parts accessible to the operator only are extended outside of the enclosure, but are not terminated with an
arrow.

Page 13 of 28 Report No. 323575
IEC 60601-1
Clause Clause Clause Clause
4 GENERAL REQUIREMENTS --
4.10 Power supply P
4.10.1 ME EQUIPMENT is suitable for connection to
indicated power source (select applicable) ........ :
The equipment is connected
to a supply mains via
appliance inlet or a 24 Vdc via
DC input connector, refer to
summary of testing.
P
4.10.2 Maximum rated voltage for ME EQUIPMENT
intended to be connected to SUPPLY MAINS:
P
- 250 V for HAND-HELD ME EQUIPMENT (V) : Not hand-held equipment. N/A
– 250 V d.c. or single-phase a.c., or 500 V poly-
phase a.c. for ME EQUIPMENT and ME SYSTEMS with
a RATED input ≤ 4 kVA (V) :
Max. 240 Vac (single-phase)
or 24 Vdc.
P
– 500 V for all other ME EQUIPMENT and ME
SYSTEMS
N/A
4.11 Power input P
Steady-state measured input of ME EQUIPMENT or
ME SYSTEM at RATED voltage or voltage range and
at operating settings indicated in instructions
for use didn’t exceed marked rating by more
than 10% ................................................................ :
See appended table 4.11. P
5 GENERAL REQUIREMENTS FOR TESTING ME EQUIPMENT --
5.3 Tests conducted within the environmental
conditions specified in technical description
Tested according to
environmental conditions as
stated in technical description.
The manufacturer
recommended operating
ambient is 35 °C however
equipment has been
evaluated for “safety” at 40 °C
and complies with this
standard.
P
5.5 f) ME EQUIPMENT connected to a separate power
supply as specified in instructions for use
Model DEPS9601A is
intended to receive 24 Vdc
from other electrical
equipment.
P
5.7 ME EQUIPMENT or parts thereof affected by
climatic conditions were set up completely, or
partially, with covers detached and subjected to
a humidity preconditioning prior to tests of
Clauses 8.7.4 and 8.8.3 :
Relevant tests subjected to
humidity preconditioning, are
conducted both before and
after.
P

Page 14 of 28 Report No. 323575
IEC 60601-1
Clause Clause Clause Clause
ME EQUIPMENT heated to a temperature between T
and T + 4°C for at least 4 h and placed in a
humidity chamber and ambient within 2 °C of T
in range of +20°C to +32°C for indicated time
Performed at 32 °C,
93 % R.H. for 48 h.
—
7 ME EQUIPMENT IDENTIFICATION, MARKING, AND DOCUMENTS --
7.2 Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts P
7.2.2 ME EQUIPMENT marked with: See Copy of marking plate. P
– the name or trademark and contact
information of the MANUFACTURER
P
– a MODEL OR TYPE REFERENCE See Copy of marking plate. P
– a serial number or lot or batch identifier; and See Copy of marking plate. P
– the date of manufacture or use by date N/A
7.2.5 ME EQUIPMENT and ME SYSTEM intended to receive
power from other equipment, provided with one
of the following
Model DEPS9601A is
intended to receive 24 Vdc
from other electrical
equipment.
P
- the name or trademark of the manufacturer of
the other electrical equipment and type
reference marked adjacent to the relevant
connection point; or
N/A
– Table D.2, safety sign No. 10 adjacent to the
relevant connection point and listing of the
required details in the instructions for use; or
N/A
– Special connector style used that is not
commonly available on the market and listing of
the required details in the instructions for use.
Special connector is used.
Also it is specified the listing
of the required details in
product specification.
P
7.2.6 Connection to the Supply Mains P
Marking appearing on the outside of part
containing SUPPLY MAINS connection and,
adjacent to connection point
Complies. P
For PERMANENTLY INSTALLED ME EQUIPMENT,
NOMINAL supply voltage or range marked inside
or outside of ME EQUIPMENT
No permanently installed ME
equipment.
N/A
– RATED supply voltage(s) or RATED voltage
range(s) with a hyphen (-) between minimum
and maximum voltages (V, V-V) ......................... :
Model DEPS9601:
100–240 Vac
Model DEPS9601A:
100–240 Vac or 24 Vdc
P
Multiple RATED supply voltages or multiple RATED
supply voltage ranges are separated by (V/V) . :
N/A

Page 15 of 28 Report No. 323575
IEC 60601-1
Clause Clause Clause Clause
– Nature of supply and type of current ............ : Symbol 1 for AC mains and
symbol 4 for DC input are
marked.
P
Symbols 1-5, Table D.1 (used for same
parameters ............................................................ :
See copy of marking plate. P
– RATED supply frequency or RATED frequency
range in hertz ........................................................ :
50/60 Hz P
– Symbol 9 of Table D.1 used for CLASS II ME
EQUIPMENT ............................................................... :
Class I equipment. N/A
7.2.7 R ATED input in amps or volt-amps, (A, VA)....... : Marked with A P
R ATED input in amps or volt-amps, or in watts
when power factor exceeds 0.9 (A, VA, W)....... :
1.0 A for AC mains and
3 A for DC input are marked.
P
R ATED input for one or more RATED voltage
ranges provided for upper and lower limits of
the range or ranges when the range(s) is/are
greater than ± 10 % of the mean value of
specified range (A, VA,W) ................................... :
N/A
Input at mean value of range marked when
range limits do not differ by more than 10 %
from mean value (A, VA, W) ................................ :
N/A
Marking includes long-time and most relevant
momentary volt-ampere ratings when provided,
each plainly identified and indicated in
ACCOMPANYING DOCUMENTS (VA) ........................... :
N/A
Marked input of ME EQUIPMENT provided with
means for connection of supply conductors of
other electrical equipment includes RATED and
marked output of such means (A, VA, W) ........ :
See copy of marking plate. P
8 PROTECTION AGAINST ELECTRICAL HAZARDS FROM ME EQUIPMENT --
8.2 Requirements related to power sources P
8.2.1 Connection to a separate power source P
When ME EQUIPMENT specified for connection to
a separate power source other than SUPPLY
MAINS , separate power source considered as
part of ME EQUIPMENT or combination considered
as an ME SYSTEM
Model DEPS9601A is
intended to receive 24 Vdc
input from other electrical
equipment.
P
Tests performed with ME EQUIPMENT connected
to separate power supply when one specified
P
When a generic separate power supply
specified, specification in ACCOMPANYING
DOCUMENTS examined
N/A

Page 16 of 28 Report No. 323575
IEC 60601-1
Clause Clause Clause Clause
8.5 Separation of parts P
8.5.1 MEANS OF PROTECTION ( MOP ) P
8.5.1.1 Two MEANS of PROTECTION provided for ME
EQUIPMENT to prevent APPLIED and other
ACCESSIBLE PARTS from exceeding limits in 8.4
The equipment is provided
with 2MOOP (DI/RI insulation)
between the primary and
secondary (16 Vdc output).
For model DEPS9601A, there
is no separation between
24 Vdc input and 16 Vdc
output in the secondary
circuit, refer to summary of
testing.
P
Varnishing, enamelling, oxidation, and similar
protective finishes and coatings with sealing
compounds re-plasticizing at temperatures
expected during operation and sterilization
disregarded as MEANS OF PROTECTION
Not used as a means of
protection.
P
Components and wiring forming a MEANS OF
PROTECTION comply with 8.10
See appended table 8.10 . P
8.5.1.3 MEANS OF OPERATOR PROTECTION (MOOP) MOOP considered. P
Solid insulation forming a MEANS OF OPERATOR
PROTECTION complied with:
See below P
– dielectric strength test : See appended table 8.8.3 P
– requirements of IEC 60950-1 for INSULATION
CO- ORDINATION
N/A
C REEPAGE and CLEARANCES forming a MEANS OF
OPERATOR PROTECTION complied with:
See insulation diagram and
associated table.
P
– limits of Tables 13 to 16 (inclusive); or See insulation diagram and
associated table.
P
– requirements of IEC 60950-1 for INSULATION
CO- ORDINATION
N/A
8.5.4 W ORKING VOLTAGE P
– Input supply voltage to ME EQUIPMENT was
RATED voltage or voltage within RATED range
resulting in highest measured value (V) :
See insulation diagram and
associate table.
P
– W ORKING VOLTAGE for d.c. voltages with
superimposed ripple was average value when
peak-to-peak ripple less than 10% of average
value or peak voltage when peak-to-peak ripple
exceeding 10% of average value (V) :
N/A
– W ORKING VOLTAGE for each MEANS OF
PROTECTION forming DOUBLE INSULATION was
voltage DOUBLE INSULATION , as a whole,
subjected to (V) :
See Insulation diagram and
associate table.
P

Page 17 of 28 Report No. 323575
IEC 60601-1
Clause Clause Clause Clause
8.8 Insulation P
8.8.1 Insulation relied on as MEANS OF PROTECTION ,
including REINFORCED INSULATION subjected to
testing
See insulation diagram and
associate table.
P
Insulation exempted from test (complies with
clause 4.8)
Not used. N/A
Insulation forming MEANS OF OPERATOR
PROTECTION and complying with IEC 60950-1 for
INSULATION CO- ORDINATION not tested as in 8.8
Not used. N/A
8.8.2 Distance through solid insulation or use of thin sheet material P
Solid insulation forming SUPPLEMENTARY or
REINFORCED INSULATION for a PEAK WORKING
VOLTAGE greater than 71 V provided with:
See below: P
a) 0.4 mm, min, distance through insulation, or See appended table 8.8.3 and
8.10.
P
b) does not form part of an ENCLOSURE and not
subject to handling or abrasion during NORMAL
USE , and comprised of:
P
– at least two layers of material, each passed
the appropriate dielectric strength test :
N/A
– or three layers of material, for which all
combinations of two layers together passed
the appropriate dielectric strength test :
Insulation tape of Power
transformer T1 was tested,
see appended table 8.8.3.
P
Dielectric strength test for one or two layers
was same as for one MEANS OF PROTECTION for
SUPPLEMENTARY INSULATION
N/A
Dielectric strength test for one or two layers
was same as for two MEANS OF PROTECTION for
REINFORCED INSULATION
Insulation tape of Power
transformer T1 was tested,
see appended table 8.8.3.
P
BASIC, SUPPLEMENTARY , and REINFORCED
INSULATION required between windings of
wound components separated by interleaved
insulation complying with a) or b), or both,
except when
N/A
8.8.3 Dielectric Strength P
Solid insulating materials with a safety function
withstood dielectric strength test voltages :
See appended table 8.8.3. P
8.9 C REEPAGE DISTANCES and AIR CLEARANCES P
8.9.1.1 C REEPAGE DISTANCES and AIR CLEARANCES are
equal to or greater than values in Tables 12 to
16 (inclusive) :
See insulation diagram and
associate table.
P

Page 18 of 28 Report No. 323575
IEC 60601-1
Clause Clause Clause Clause
8.9.1.15 C REEPAGE DISTANCES and AIR CLEARANCES for
DEFIBRILLATION - PROOF APPLIED PARTS are 4 mm or
more to meet 8.5.5.1
No defibrillation-proof applied
part.
N/A
11 PROTECTION AGAINST EXCESSIVE TEMPERATURES AND OTHER
HAZARDS
--
11.1 Excessive temperatures in ME EQUIPMENT P
11.1.1 Temperatures on ME EQUIPMENT parts did not
exceed values in Tables 22 and ....................... :
See appended table 11.1.1.
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
P
Surfaces of test corner did not exceed 90 °C The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
P
THERMAL CUT- OUTS did not operate in NORMAL
CONDITION
No protection devices
operated during normal
heating.
P
13 HAZARDOUS SITUATIONS AND FAULT CONDITIONS --
13.1 Specific HAZARDOUS SITUATIONS P
13.1.2 Emissions, deformation of ENCLOSURE or exceeding maximum temperature P
– Emission of flames, molten metal, poisonous
or ignitable substance in hazardous quantities
did not occur
No emission of flames, molten
metal, poisonous or ignitable
substance.
P
– Deformation of ENCLOSURE impairing
compliance with 15.3.1 did not occur
No deformation of enclosures.
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
P
– Temperatures of APPLIED PARTS did not exceed
allowable values in Table 24 ............................. :
No applied parts.
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
– Temperatures of ME EQUIPMENT parts that are
not APPLIED PARTS likely to be touched did not
exceed values in Table 23 ................................. :
No applied parts.
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
–Allowable values for “other components and
materials” in Table 22 times 1.5 minus 12.5 °C
were not exceeded
See appended table 13.2. P

Page 19 of 28 Report No. 323575
IEC 60601-1
Clause Clause Clause Clause
Limits for windings in Tables 26, 27, and 31 not
exceeded
See appended table 13.2. P
Table 22 not exceeded in all other cases P
13.2 SINGLE FAULT CONDITIONS P
13.2.1 During the application of the SINGLE FAULT
CONDITIONS listed in 13.2.2 to 13.2.13 (inclusive),
the NORMAL CONDITIONS identified in 8.1 a) also
applied in the least favourable combination
See appended table 13.2 P
ME EQUIPMENT complied with 13.2.2 -13.2.12 : P

Page 20 of 28 Report No. 323575
IEC 60601-1
Clause Clause Clause Clause
4.11 TABLE: Power Input P
Operating Conditions / Ratings Voltage
(V)
Frequency
(Hz)
Current
(A)
Power
(VA)
Power factor
(cos φ)
EUT is tested with model DEPS9601A
and following load: 3 A at 16 Vdc output
24.1 Vdc — 2.33 1) 56.15 —
Supplementary Information:
The measured input current did not exceed 110 % of the unit’s ratings.
1) Rated: 3 A, 24 Vdc
8.8.3 TABLE: Dielectric strength test of solid insulating materials with safety
function – MEANS OF OPERATOR PROTECTION (MOOP) / MEANS OF PATIENT
PROTECTION (MOPP) 1)
P
Insulation under test
(area from insulation
diagram) 2)
Insulation Type
(1 or 2
MOOP/MOPP)
Reference Voltage A.C. test
voltages in V
r.m.s1
Dielectric
breakdown
after 1 minute
Yes/No2
PEAK WORKING
VOLTAGE (U)
V peak
PEAK WORKING
VOLTAGE (U)
V d.c.
A 1 MOOP 340 — 1500 No
B 1 MOOP 340 — 1500 No
B1 1 MOOP 340 — 1500 No
C 2 MOOP 363 — 3000 No
C1 1 MOOP 363 — 1532 No
C2 1 MOOP 363 — 1532 No
C3 2 MOOP 340 — 3000 No
C4 2 MOOP 363 — 3000 No
C5 3) 2 MOOP 363 — 3000 No
D 2 MOOP 340 — 3000 No
E 1 MOOP — 24 Vdc 4) No
Supplementary information:
1 Alternatively, per the Table (i.e., __dc), a d.c. test voltage equal to the peak value of the a.c. test voltage used.
2 A) Immediately after humidity treatment of 5.7, ME EQUIPMENT de-energized, B) after required sterilization PROCEDURE ,
ME EQUIPMENT de-energized, C) after reaching steady state operating temperature as during heating test of 11.1.1, and D)
after relevant tests of 11.6 (i.e., overflow, spillage, leakage, ingress of water, cleaning, disinfection, and sterilization).
1) Test was conducted with model DEPS9601A. The dielectric strength is tested for both before and after
humidity conditioning and after fault condition testing.
2) Refer to the insulation diagram for each location.
3) Performed combining insulation tape 2 layers of 3 layers between live and secondary circuit.
4) Fault testing was conducted with short-circuited U4 (between 24 Vdc input and 16 Vdc output) to show no
hazard between circuits, therefore no distances were considered necessary. For the operator, The voltage
was less than 42.4 Vpeak or 60 Vdc in which performing voltage measurements in SFC.

Page 21 of 28 Report No. 323575
IEC 60601-1
Clause Clause Clause Clause
8.10 TABLE: List of critical components P
Component/
Part No.
Manufacturer/
Trademark
Type No./
model No.
Technical data Standard No./,
Edition
Mark(s) &
Certificates of
conformity1)
This list of critical components has been reproduced from the main test report. This list has been
updated for changes covered in this amendment test report (Changes denoted in bold). This list of
critical components is now considered the complete list.
Metal
Enclosure
DAEAN
ELECOM CO.,
LTD 1)
CASE Metal,
Min. thickness:
1.5 mm
Evaluated in the
equipment
None
Alt.) 2) Dae Dong CASE Metal,
Min. thickness:
1.5 mm
Evaluated in the
equipment
None
Appliance
Inlet / INLET
Schurter AG 6220 250 Vac, 10 A IEC 60320-1
UL 498
VDE (40036853)
UL (E96454)
Gnd wire of
the mains
part
Korea KDK Co.,
Ltd.
1015 Max. 600 V,
105 °C
UL 758 UL (E58071)
Main Switch /
S/W1
Everel Group
SPA
(trademark :
Signal Lux)
8206BG 250 V, 16(8) A /
125 V, 20 A
IEC 61058-1
UL 61058-1
ENEC
UL (E98133)
AC input part
Main Fuses in
Appliance
Inlet / F1, F2
ORISEL 55T T6.3 AH, 250 V IEC 60127-2
UL 248-1
VDE
UL (E126056)
AC connector
/ CN1, CN2
Molex 35156 3P
(Female),
35313 3P (Male)
Nylon, V-2,
Max. 7 A,
250V, 105 °C
UL 1977 UL (E29179)
Mains wiring Korea KDK co.,
Ltd.
TEW Max. 600 V
105 °C, 16 AWG
C22.2 No. 127 CSA
(03425_0_00)
Varistor / VA5
(Located after
main fuses)
Amotech INR20D681K Max Continuous
voltage: 420 V,
Max. surge
current: 6500 A
(8/20 μs)
IEC 61051-2
UL 1449
VDE (40042381)
UL (E332687)
Y-Capacitor /
C1, C2
Samwha SD 1000 pF,
Min. 250 Vac, Y1
IEC 60384-14
UL 60384-14
FIMKO
UL (E97754)
X-Capacitor /
C3, C4
Cowell Fashion
Co., Ltd. 3)
PCX2 339 0.1 uF, 305 V
105 °C, X1
IEC 60384-14
UL 60384-14
ENEC
UL (E165646)
Supplementary information:

1) An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses and Certificates
of Conformity for verification.
1) Change of manufacturer name.
2) Addition of an alternative type.
3) Modification of manufacturer name.

Page 22 of 28 Report No. 323575
IEC 60601-1
Clause Clause Clause Clause
8.10 TABLE: List of critical components (continued) P
Component/
Part No.
Manufacturer/
Trademark
Type No./
model No.
Technical data Standard No./,
Edition
Mark(s) &
Certificates of
conformity1)
AC input part (continued)
Line filter /
L2, L3
Yu Shin
Electronics Co.,
Ltd
DEPS-9601 L 1) 130 °C materials,
Toroidal type
Evaluated in the
equipment
None
Alt.) 2) DAEAN
ELECOM CO.,
LTD
DEPS-9601 L 130 °C
materials,
Toroidal type
Evaluated in the
equipment
None
Coil LS Cable &
System Ltd.
UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Dong Yang UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Taihan Electric
Wire Co., Ltd.
UEW Polyurethane,
130 °C
UL 1446 UL (E109312)
Core cap Samyang Corp. 1500GN-30 PBT, 130 °C UL 94 UL (E121254)
Varistor / VA1
(Located after
main fuses)
Amotech INR20D681K Max. Continuous
voltage: 420 V,
Max. surge
current: 6500 A
(8/20 μs)
IEC 61051-2
UL 1449
VDE (40042381)
UL (E332687)
Thermistor /
TH1
(Located after
main fuses)
Samkyung 5D-13 5 Ω at 25 °C Evaluated in the
equipment
None
Alt.) 2) DSC 5D-13 5 Ω at 25 °C Evaluated in the
equipment.
None
Discharge
resistor / R1
(Located after
main fuses)
ABCO 500V 3 W 470 kΩ Evaluated in the
equipment
None
Bridge diode /
BD1
Shindengen
Electric Mfg. Co.,
Ltd.
D10XB60 10 A, 600 V Evaluated in the
equipment
None
Electrolytic
capacitor / C5
SAMYOUNG TLS 270 μF,
Min. 450 Vac,
105 °C
Evaluated in the
equipment
None
Power IC / U1 Fairchild KA1M0565R 650 V, 150 °C Evaluated in the
equipment
None
Supplementary information:
1) An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses and Certificates
of Conformity for verification.
1) Modification of type name.
2) Addition of an alternative type.

Page 23 of 28 Report No. 323575
IEC 60601-1
Clause Clause Clause Clause
8.10 TABLE: List of critical components (continued) P
Component/
Part No.
Manufacturer/
Trademark
Type No./
model No.
Technical data Standard No./,
Edition
Mark(s) &
Certificates of
conformity1)
AC input part (continued)
Transformer
/ T1
HJElectronics DEPS9601 DI/RI, Class B Evaluated in the
equipment
None
Alt.) 1) DAEAN
ELECOM CO.,
LTD
DEPS9601 DI/RI, Class B Evaluated in the
equipment
None
Alt.) 1) Shinsung
Electronics Co.,
Ltd.
DEPS9601 DI/RI, Class B Evaluated in the
equipment
None
Bobbin Hexion GMBH
2)
PF2736(a)(b) Phenolic, 150 °C,
V-0, 0.81 mm
UL 94 UL (E61040)
Alt.) 1) Chang Chun
Plastics Co.,
Ltd.
T375HF Phenolic,
150 °C, V-0,
0.81 mm
UL 94 UL (E59481)
TIW Young Chang
Silicon
STW-B Min. 130 °C,
0.40 Ø or 0.30 Ø
3)
IEC 60950-1
UL 1446
VDE (40013359)
UL (E242198)
Alt.) 1) Shenzhen
Kaizhong
Hedong New
Material Co.,
Ltd.
TIW-B Min. 130 °C,
0.40 Ø or 0.30 Ø
IEC 60950-1
UL 1446
VDE (40038861)
UL (E357240)
Alt.) 1) Shanghai Lucky
Trade Co., Ltd.
TIW-B Min. 130 °C,
0.40 Ø or 0.30 Ø
IEC 60950-1
UL 1446
VDE (40023686)
UL (E305883)
Alt.) 1) Sahnghai
Xiangxiang
Electron Co.,
Ltd.
TKW-B Min. 130 °C,
0.40 Ø or 0.30 Ø
IEC 60950-1
UL 1446
VDE (40026588)
UL (E308908)
Insulation
tape
Duck Sung DTS-204 Polyester, 130 °C UL 510 UL (E105147)
Alt.) 1) Weihai Kangli
Tape Co., Ltd.
KL-168 Polyester,
130 °C
UL 510 UL (E475896)
Alt.) 1) Jiangsu
Yonglong Glue
Industry Co.,
Ltd.
YL-168 Polyester,
130 °C
UL 510 UL (E306163)
Supplementary information:
1) An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses and Certificates
of Conformity for verification.
1) Addition of an alternative type.
2) Modification of an alternative type.
3) Correction of technical data.

Page 24 of 28 Report No. 323575
IEC 60601-1
Clause Clause Clause Clause
8.10 TABLE: List of critical components (continued) P
Component/
Part No.
Manufacturer/
Trademark
Type No./
model No.
Technical data Standard No./,
Edition
Mark(s) &
Certificates of
conformity1)
AC input part (continued)
Bridging
capacitor /
C12
Samwha SD 2200 pF,
Min. 250 Vac, Y1
IEC 60384-14
UL 60384-14
FIMKO
UL (E97754)
Inductor / L4 Yu Shin
Electronics Co.
DEPS-9601 L4 130 °C materials,
Toroidal type
Evaluated in the
equipment
None
Alt.) 1) DAEAN
ELECOM CO.,
LTD
DEPS-9601 L4 130 °C
materials,
Toroidal type
Evaluated in the
equipment
None
Coil LS Cable &
System Ltd.
UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Dong Yang UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Taihan Electric
Wire Co., Ltd
UEW Polyurethane,
130 °C
UL 1446 UL (E109312)
Inductor / L5 Yu Shin
Electronics Co.
DEPS-9601 L5 130 °C materials,
Toroidal type
Evaluated in the
equipment
None
Coil LS Cable &
System Ltd.
UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Dong Yang UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Taihan Electric
Wire Co., Ltd
UEW Polyurethane,
130 °C
UL 1446 UL (E109312)
Opto-coupler
/ PC1, PC2
Toshiba
Corporation
Semiconductor
Company 2)
TLP621 Int. cr.: 8.0 mm
Ext. cr.: 8.0 mm
DTI: 0.8 mm
IEC 60747-5-5
UL 1577
VDE (40009302)
UL (E67349)
Alt.) 1) Cosmo
Electronics
Corporation
K1010 Int. cr.: 5.3 mm
Ext. cr.: 8.0 mm
DTI: 0.5 mm
IEC/EN 60950-1
EN 60747-5-5
UL 1577
VDE (101347)
UL (E169586)
PCB Samwoo DEPS9601 V-1 or better,
Min. 105 °C
UL 796
UL 94
UL (E179629)
Alt.) interchangeable interchangeable V-1 or better,
Min. 105°C
UL 796
UL 94
UL
Supplementary information:
1) An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses and Certificates
of Conformity for verification.
1) Modification of type name.
2) Correction of manufacturer name.

Page 25 of 28 Report No. 323575
IEC 60601-1
Clause Clause Clause Clause
8.10 TABLE: List of critical components (continued) P
Component/
Part No.
Manufacturer/
Trademark
Type No./
model No.
Technical data Standard No./,
Edition
Mark(s) &
Certificates of
conformity1)
DC input part
DC Input
connector
SAM WOO
Electronics Co.,
Ltd.
SPP-1RG-304 S-
BK-RNHC
10 A, 85 °C,
PC
(Polycarbonate)
UL 1977 UL (E312221)
Inductor / L6 Yu Shin
Electronics Co.
DEPS-9601 L6 130 °C materials,
Toroidal type
Evaluated in the
equipment
None
Coil LS Cable &
System Ltd.
UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Dong Yang UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Taihan Electric
Wire Co., Ltd
UEW Polyurethane,
130 °C
UL 1446 UL (E109312)
Electrolytic
capacitor /
C24, C25
SAMYOUNG KMG 1000 μF,
Min. 35 Vdc,
105 °C
Evaluated in the
equipment.
None
DC-DC
converter / U4
NATIONAL LM2696S-ADJ 45 V, 3 A Evaluated in the
equipment
None.
Inductor / L7 Yu Shin
Electronics Co.
DEPS-9601 L7 130 °C materials,
Toroidal type
Evaluated in the
equipment
None.
Coil LS Cable &
System Ltd.
UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Dong Yang UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Taihan Electric
Wire Co., Ltd.
UEW Polyurethane,
130 °C
UL 1446 UL (E109312)
Electrolytic
capacitor /
C26, C27,
C28
SAMYOUNG KMG 1000 μF,
Min. 25 Vdc,
105 °C
Evaluated in the
equipment.
None
Supplementary information:
1) An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses and Certificates
of Conformity for verification.

Page 26 of 28 Report No. 323575
IEC 60601-1
Clause Clause Clause Clause
8.10 TABLE: List of critical components (continued) P
Component/
Part No.
Manufacturer/
Trademark
Type No./
model No.
Technical data Standard No./,
Edition
Mark(s) &
Certificates of
conformity1)
DC input part (continued)
Inductor / L8 Yu Shin
Electronics Co.
DEPS-9601 L8 130 °C materials,
Toroidal type
Evaluated in the
equipment
None
Coil LS Cable &
System Ltd.
UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Dong Yang UEW(B) Polyurethane,
130 °C
UL 1446 UL (E84441)
Alt.) Taihan Electric
Wire Co., Ltd
UEW Polyurethane,
130 °C
UL 1446 UL (E109312)
PCB Samwoo DEPS9601 V-1 or better,
Min. 105 °C
UL 796
UL 94
UL (E179629)
Alt.) interchangeable interchangeable V-1 or better,
Min. 105°C
UL 796
UL 94
UL
Supplementary information:
1) An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses and Certificates
of Conformity for verification.

Page 27 of 28 Report No. 323575
IEC 60601-1
Clause Clause Clause Clause
11.1.1 TABLE: Excessive temperatures in ME EQUIPMENT P
Model No. ................................................... : DEPS9601A
Test ambient (C) .................................... : 21.1 °C
Test supply voltage/frequency (V/Hz)4 ... : 24 Vdc
Model
No.
Thermo-
couple
No.
Thermocouple location3
Max allowable
temperature1
from Table 22,
23 or 24 or RM
file for AP5 (C)
Max
measured
temperature2,
(C) 1)
Remarks
DC input part
1 Body of DC input connector
(inside)
49.2 85 Corrected to 40 °C
2 Body of E-capacitor (C25) 69.1 105 Corrected to 40 °C
3 Heatsink of U4 85.5 — Corrected to 40 °C
4 Coil of inductor (L7) 70.0 120 2) Corrected to 40 °C
5 Body of E-capacitor (C28) 65.3 105 Corrected to 40 °C
6 PCB near U4 70.6 105 Corrected to 40 °C
7 Top enclosure Metal enclosure
hot spot
47.5 56 Corrected to 40 °C
8 Front enclosure Metal enclosure
hot spot
45.7 56 Corrected to 40 °C
Supplementary information:
1 Maximum allowable temperature on surfaces of test corner is 90 C
2 Max temperature determined in accordance with 11.1.3e)
3 When thermocouples used to determine temperature of windings, limits of Table 22 reduced by 10 °C.
4 Supply voltage:
- ME EQUIPMENT with heating elements - 110 % of the maximum RATED voltage;
- Motor operated ME EQUIPMENT - least favourable voltage between 90 % of the minimum RATED and 110 % of
the maximum RATED voltage. ME EQUIPMENT operated under normal load and normal DUTY CYCLE.
- Combined heating and motor operated and other ME EQUIPMENT - tested both at 110 % of the maximum
RATED voltage and at 90 % of the minimum RATED voltage.
5 APPLIED PARTS intended to supply heat to a PATIENT - See RISK MANAGEMENT FILE containing temperatures and clinical
effects. Also, see instructions for use.
Information from Risk Management, as applicable:
1) The measured temperature is corrected to 40 °C to determine the measured temperature T.
2) Temperature limit for transformers and inductors measured with thermocouple type K, reduced 10,
if not hotspot is found and measured, ref IEC 60601-1.

Page 28 of 28 Report No. 323575
IEC 60601-1
Clause Clause Clause Clause
13.2 TABLE: SINGLE FAULT CONDITIONS in accordance with 13.2.2 to 13.2.13, inclusive P
Clause
No. Description of SINGLE FAULT CONDITION Results observed 1)
H AZARDOUS
SITUATION
(Yes/No)
13.2.2 Electrical SINGLE FAULT CONDITIONS per Clause 8.1: — —
Short circuit :
U4 (pin 1 – 2)
Input voltage: 24 Vdc
Test time: 10 min
Unit shut down immediately.
No hazard.
NO
13.2.7 Impairment of cooling that could result in a
HAZARD using test method of 11.1:
— —
All openings blocked Input voltage: 24 Vdc
Test time: 2 h 06 min
Normal operation.
Temperature stabilized as
following;
- Coil of inductor (L7):
70.5 °C
- PCB near U4: 71.4 °C
- Ambient: 23.3 °C
No
Supplementary information:
1 Test with short-circuited capacitor not performed when motor provided with a capacitor complying with IEC 60252-1 and the ME
EQUIPMENT not intended for unattended use including automatic or remote control. See Attachment # and appended Table 8.10.
Test conducted with model DEPS9601A.
1) The measured temperature is corrected to 40 °C to determine the measured temperature T.

Attachment 1
Pictures of equipment

Attachment 1
Pictures of equipment
Page 1 of 4
Report No.: 323575
< Overall view >
< Bottom view >

Attachment 1
Pictures of equipment
Page 2 of 4
Report No.: 323575
< Front view >
< Inner view >

Attachment 1
Pictures of equipment
Page 3 of 4
Report No.: 323575
< Protective earth >
< Top of PCB >

Attachment 1
Pictures of equipment
Page 4 of 4
Report No.: 323575
< Bottom of PCB >

Attachment 2
PCB layout and circuit diagram

Attachment 2
PCB layout and circuit diagram
Page 1 of 4
Report No. 323575
< Circuit diagram >

Attachment 2
PCB layout and circuit diagram
Page 2 of 4
Report No. 323575
< Components layout >

Attachment 2
PCB layout and circuit diagram
Page 3 of 4
Report No. 323575
< Top side of PCB pattern >

Attachment 2
PCB layout and circuit diagram
Page 4 of 4
Report No. 323575
< Bottom side of PCB pattern >

Attachment 3
Specification of alternative
switching transformer (T1)

APPLICATION FOR APPROVALS
I T E M : S/W TRANS
PART No : DEPS9601
MODEL No : DEPS9601
DESCRIPTION : PQ3230
APPOROVED BY :
DESIGNED CHECKED CHECKED APPROVED
RoHS
HEAD OFFICE 신성전자(주)
SHINSUNG ELECTRONICS.CO.,LTD. TEL) 031-572-4660,6
FAX) 031-572-8978
CHINA FACTORY
위해 신영전자 유한공사
WEIHAI XINYOUNG ELECTRONICS CO.,LTD,
威海新永电子有限公司
TEL) 86-631-577-0891
FAX) 86-631-577-0719
ADRESS
359-31 TOEGYEWON-RI TOEGYEWON-MYEON NAMYANGJU-SI
KYOUNGKI-DO KOREA
89-1 SHENZHEN ROAD, WEIHAI ECONOMIC & TECHNOLOGICAL
DEVELOPMENT ZONE, SHANDONG PORVINCE, CHINA
中国 山东省威海市经济技术开发区深圳路89-1号

개 정 이 력
REV.No 초도발행 이 력 사 항 변경일자 비 고
1 2017.03.09 신 규 제 정

CUSTOMER : DAEAN ELECOM CO.,LTD.
S P E C I F I C A T I O N S D A T E 2017.03.09
PART N A M E S / W T R A N S M O D E L DEPS9601
PART NUMBER DEPS9601 DESCRIPTION PQ3230
DESIGN C H E C K APPROVAL PAGE
3/10
S S E
SHINSUNG ELECTRONICS.CO.,LTD.
신성전자(주)
1. DIMENSIONS (Unit:mm)
DEPS9601
SSAABB
PART NO
WEEK
YEAR
MAKER
※ MARKING
31.0
±0.5
5.0±0.3
MARKING 37.0 MAX
33.5 MAX
27.5±0.3
35.0 MAX

CUSTOMER : DAEAN ELECOM CO.,LTD.
S P E C I F I C A T I O N S D A T E 2017.03.09
PART N A M E S / W T R A N S M O D E L DEPS9601
PART NUMBER DEPS9601 DESCRIPTION PQ3230
DESIGN C H E C K APPROVAL PAGE
4/10
S S E
SHINSUNG ELECTRONICS.CO.,LTD.
신성전자(주)
2. SCHEMATIC DIAGRAM
3. WINDING SPECIFICATION
NO TERMINAL WIRE Ts WINDING METHOD
(보빈삽입방향)
INSULATION(YELLOW) BARRIER
S F MATERIAL T/W Ts PIN TOP
W1 3 1 TEX-E 0.40Ø 20 SOLENOID
(TOP-JIG)WINDING P.E TAPE 0.025T/18.0W
(YELLOW) 2 2.0
W2 8 10 TEX-E 0.40Ø×2 10 SOLENOID
(TOP-JIG)WINDING P.E TAPE 0.025T/18.0W
(YELLOW) 2 2.0
W3 3 1 TEX-E 0.40Ø 20 SOLENOID
(TOP-JIG)WINDING P.E TAPE 0.025T/18.0W
(YELLOW) 2 2.0
W4 9 11 TEX-E 0.40Ø×2 10 SOLENOID
(TOP-JIG)WINDING P.E TAPE 0.025T/18.0W
(YELLOW) 2 2.0
W5 3 1 TEX-E 0.40Ø 20 SOLENOID
(TOP-JIG)WINDING P.E TAPE 0.025T/18.0W
(YELLOW) 2 2.0
W6 9 11 TEX-E 0.40Ø×2 10 SOLENOID
(TOP-JIG)WINDING P.E TAPE 0.025T/18.0W
(YELLOW) 2 2.0
W7 6 5 TEX-E 0.30Ø 14 SOLENOID
(TOP-JIG)WINDING P.E TAPE 0.025T/18.0W
(YELLOW) 2 2.0
CORE FIXING TAPE P.E TAPE 0.025T/12.0W
(YELLOW) 2
WINDING SECONDARY VIEW
REMOVE PIN #2,4,7,12
CUTTING PIN #
N.C PIN #
TUBE PIN #
3 2 1 4 5 6
W2
W7
10 11 12 9 8 7
W1,3,5
W4,6

CUSTOMER : DAEAN ELECOM CO.,LTD.
S P E C I F I C A T I O N S D A T E 2017.03.09
PART N A M E S / W T R A N S M O D E L DEPS9601
PART NUMBER DEPS9601 DESCRIPTION PQ3230
DESIGN C H E C K APPROVAL PAGE
5/10
S S E
SHINSUNG ELECTRONICS.CO.,LTD.
신성전자(주)
4. ELECTRICAL CHARACTERISTIC
NO ITEM TERMINAL SPECIFICATION REMARKS
1 INDUCTANCE 3 - 1 240 [uH] ±10% LCR METER
HM-2791C at 1KHz,1.0V
2 WITHSTANDING
VOLTAGE
P COIL - S COIL
P,S COIL - CORE
AC 4.5 KV, 1 MIN
AC 2.0 KV, 1 MIN
PUNCTURE TESTER
TOS-8750
CUT OFF CURRENT 10mA
3 INSULATION
RESISTANCE
COIL - COIL
COIL - CORE
100 MΩ[MIN]
at DC 500V
PUNCTURE TESTER
TOS-8750
NO GAP CORE
PIN TOP
[2]
CORE FIXING P/S TAPE
W = 12mm 2T
GAP CORE
W1 [3]
5. INTERNAL CONSTRUCTION
W2 [3]
W3 [3]
W4 [3]
2.0[6]
2.0[6]
2.0[6]
2.0[6]
W5 [3]
W6 [3]
W7 [3] 2.0[6]
2.0[6]
2.0[6]

CUSTOMER : DAEAN ELECOM CO.,LTD.
S P E C I F I C A T I O N S D A T E 2017.03.09
PART N A M E S / W T R A N S M O D E L DEPS9601
PART NUMBER DEPS9601 DESCRIPTION PQ3230
DESIGN C H E C K APPROVAL PAGE
6/10
S S E
SHINSUNG ELECTRONICS.CO.,LTD.
신성전자(주)
6. MATERIAL LIST
NO I T E M MATERIALS & DIMENSIONS MANUFACTURER REMARK
1 C O R E PQ 32×30
PC-40,PC-40,P90
SHANGHAI JISHUN ELECTRONIOC CO.,LTD.
CHANG SHU ZHONGYING ELECTRONIC CO.,LTD.
ZHEJIANGHAININGHENGTAIELECTRONICSCO.,LTD.
2 BOBBIN PHENOL (94V-0)
PQ 32×30V 6+6PIN
HEXION GMBH (PF2736(a)(b))
CHANG CHUN PLASTICS CO.,LTD.(T375HF)
E61040
E59481
3 WIRE
TIW-B 0.30Ø,0.40Ø
TIW-B 0.30Ø,0.40Ø
TKW-B 0.30Ø,0.40Ø
SHENZHEN KAIZHONG HEDONG NEW MATERIAL
CO LTD (TIW-B)
SHANGHAI LUCKY TRADE CO.,LTD.(TIW-B)
SHANGHAI XIANGXIANG ELECTRON CO.,LTD.(TKW-B)
E357240
E305883
E308908
4 INSULATION
TAPE
POLYESTER TAPE
0.025T × 18.0W (YEL) WEIHAI KANGLI TAPE CO.,LTD.[KL-168]
JIANGSU YONGLONG GLUE INDUSTRY CO.,LTD.
[YL-168]
E475896
E306163
5 CORE FIXING
TAPE
POLYESTER TAPE
0.025T × 12.0W (YEL)
WEIHAI KANGLI TAPE CO.,LTD.[KL-188]
JIANGSU YONGLONG GLUE INDUSTRY CO.,LTD.
[YL-188]
E475896
E306163
6 BARRIER TAPE P.N.W(A.C.T) TAPE
0.25t,0.45t × 2.0W
7 FLUX 8EB34 TIANJIN SONGBEN ENVIRONMENTIAL SCIENCE &TECH
CO.,LTD.
8 SOLDER SN0.7CU TIANJIN SONGBEN ENVIRONMENTIAL SCIENCE &TECH
CO.,LTD.
9 VARNISH ES925-43DA-3
J13,J12
CHEMTECH CO.,LTD
JIANGYIN CHUANGYI SPEIAL INSULATING MATERLAL
CO.,LTD
E258329
E315314
10 MARKING BON MAQUE
JP-K67
T&K TOKA
HITACHIINDUSTRIAL EQUIPMENT SYSTEM.CO.,LTD

CUSTOMER : DAEAN ELECOM CO.,LTD.
S P E C I F I C A T I O N S D A T E 2017.03.09
PART N A M E S / W T R A N S M O D E L DEPS9601
PART NUMBER DEPS9601 DESCRIPTION PQ3230
DESIGN C H E C K APPROVAL PAGE
7/10
S S E
SHINSUNG ELECTRONICS.CO.,LTD.
신성전자(주)

7. UL FILE
HEXION GMBH

CUSTOMER : DAEAN ELECOM CO.,LTD.
S P E C I F I C A T I O N S D A T E 2017.03.09
PART N A M E S / W T R A N S M O D E L DEPS9601
PART NUMBER DEPS9601 DESCRIPTION PQ3230
DESIGN C H E C K APPROVAL PAGE
8/10
S S E
SHINSUNG ELECTRONICS.CO.,LTD.
신성전자(주)

CUSTOMER : DAEAN ELECOM CO.,LTD.
S P E C I F I C A T I O N S D A T E 2017.03.09
PART N A M E S / W T R A N S M O D E L DEPS9601
PART NUMBER DEPS9601 DESCRIPTION PQ3230
DESIGN C H E C K APPROVAL PAGE
9/10
S S E
SHINSUNG ELECTRONICS.CO.,LTD.
신성전자(주)

CUSTOMER : DAEAN ELECOM CO.,LTD.
S P E C I F I C A T I O N S D A T E 2017.03.09
PART N A M E S / W T R A N S M O D E L DEPS9601
PART NUMBER DEPS9601 DESCRIPTION PQ3230
DESIGN C H E C K APPROVAL PAGE
10/10
S S E
SHINSUNG ELECTRONICS.CO.,LTD.
신성전자(주)

Ref. Certif. No.
NO82590
Gaustadalléen 30
NO-0373 Oslo, Norway
Date: 19-09-2014 Signature: Okhyun Jeon
Certification Department
Issued 2007-04 1/1
IEC SYSTEM FOR MUTUAL RECOGNITION OF TEST CERTIFICATES FOR ELECTRICAL
EQUIPMENT (IECEE) CB SCHEME
SYSTEME CEI DACCEPTATION MUTUELLE DE CERTIFICATS DESSAIS DES
EQUIPEMENTS ELECTRIQUES (IECEE) METHODE OC
CB TEST CERTIFICATE CERTIFICAT D'ESSAI OC
Product
Produit Power supply
Name and address of the applicant
Nom et adresse du demandeur
DAEAN ELECOM CO., LTD.
RM 903 Ace Gwangmyeong Tower, 1365, Soha-dong
Gwangmyeong-si, Gyeonggi-do
Korea, Republic of
Name and address of the manufacturer
Nom et adresse du fabricant
DAEAN ELECOM CO., LTD.
RM 903 Ace Gwangmyeong Tower, 1365, Soha-dong
Gwangmyeong-si, Gyeonggi-do
Korea, Republic of
Name and address of the factory
Nom et adresse de l'usine
DAEAN ELECOM CO., LTD.
RM 903 Ace Gwangmyeong Tower, 1365, Soha-dong
Gwangmyeong-si, Gyeonggi-do
Korea, Republic of
Note: When more than one factory, please report on page 2
Note: Lorsque il y plus d'une usine, veuillez utiliser la deuxième page Additional information on page 2
Ratings and principal characteristics
Valeurs nominales et caractéristiques principales Input: 1.0 A, 100-240 Vac, 50/60 Hz,
Output: 3 A, 16 Vdc
Cl. I
Trademark (if any)
Marque de fabrique (si elle existe)
Type of Manufacturer’s Testing Laboratories used
Type de programme du laboratoire d’essais constructeur
Model / Type Ref.
Ref. De type DEPS9601
Additional information (if necessary may also be
reported on page 2)
Les informations complémentaires (si nécessaire,
peuvent être indiqués sur la deuxième page
Additional information on page 2
A sample of the product was tested and found
to be in conformity with
Un échantillon de ce produit a été essayé et a été
considéré conforme à la
IEC 60601-1(ed.3);am1
As shown in the Test Report Ref. No. which forms part
of this Certificate
Comme indiqué dans le Rapport dessais numéro de
référence qui constitue partie de ce Certificat
269183
This CB Test Certificate is issued by the National Certification Body
Ce Certificat dessai OC est établi par l'Organisme National de Certification

Test Report issued under the responsibility of
www.nemko.com
This Test Report, when bearing the Nemko name and logo is only valid when issued by a Nemko laboratory,
or by a laboratory having special agreement with Nemko.
IEC 60601-1
Medical electrical equipment
Part 1: General requirements for basic safety and essential performance
Report Reference No. .....................: 269183
Date of issue ...................................: 2014-09-18
Total number of pages ...................: 138
CB Testing Laboratory ...................: Nemko Korea Co., Ltd.
Address ...........................................: 153, Osan-Ro, Mohyeon-Myeon, Cheoin-Gu, Yongin-Si,
Gyeonggi-Do, 449-852 Korea, Republic of
Applicant’s name ............................: DAEAN ELECOM CO., LTD.
Address ...........................................: RM 903 Ace Gwangmyeong Tower, 1365, Soha-dong
Gwangmyeong-si, Gyeonggi-do Korea, Republic of
Test specification:
Standard ..........................................: IEC 60601-1: 2005 + CORR. 1:2006 + CORR. 2:2007 + AM1:2012
(or IEC 60601-1: 2012 reprint)
Test procedure................................: CB Scheme
Non-standard test method………..: N/A
Test Report Form No. .....................: IEC60601_1J
Test Report Form Originator .........: UL(US)
Master TRF ......................................: 2014-07
Copyright © 2014 Worldwide System for Conformity Testing and Certification of Electrotechnical
Equipment and Components (IECEE), Geneva, Switzerland. All rights reserved.
This publication may be reproduced in whole or in part for non-commercial purposes as long as the IECEE is acknowledged as
copyright owner and source of the material. IECEE takes no responsibility for and will not assume liability for damages resulting from
the reader's interpretation of the reproduced material due to its placement and context.
If this Test Report Form is used by non-IECEE members, the IECEE/IEC logo and the reference to the CB
Scheme procedure shall be removed.
This report is not valid as a CB Test Report unless signed by an approved CB Testing Laboratory and
appended to a CB Test Certificate issued by an NCB in accordance with IECEE 02.
General disclaimer:
The test results presented in this report relate only to the object tested.
This report shall not be reproduced, except in full, without the written approval of the Issuing CB testing
laboratory. The authenticity of this Test Report and its contents can be verified by contacting the NCB,
responsible for this Test Report.

Page 2 of 138 Report No. 269183
TRF No. IEC60601_1J
Test item description........................: Power supply
Trade Mark .........................................:
Manufacturer .....................................: Same as applicant
Model/Type reference .......................: DEPS9601
Ratings ...............................................: Input: 1.0 A, 100-240 V~, 50/60 Hz, Cl. I
Output: 3 A, 16 Vdc

Page 3 of 138 Report No. 269183
TRF No. IEC60601_1J
Testing procedure and testing location:
CB Testing Laboratory: Nemko Korea Co., Ltd.
Testing location/ address ............................ : 153, Osan-Ro, Mohyeon-Myeon, Cheoin-Gu, Yongin-Si,
Gyeonggi-Do, 449-852 Korea, Republic of
Associated CB Testing Laboratory:
Testing location/ address ............................ :
Tested by (name + signature) ...................... : Kang Han, Lee
Approved by (name + signature) ................ : Jae Hyeon, Kim
Testing procedure: TMP/CTF Stage 1:
Testing location/ address ............................ :
Tested by (name + signature) ...................... :
Approved by (name + signature) ................ :
Testing procedure: WMT/CTF Stage 2:
Testing location/ address ............................ :
Tested by (name + signature) ...................... :
Witnessed by (name + signature) ............... :
Approved by (name + signature) ................ :
Testing procedure:
SMT/CTF Stage 3 or 4:
Testing location/ address ............................ :
Tested by (name + signature) ...................... :
Witnessed by (name + signature) ............... :
Approved by (name + signature) ................ :
Supervised by (name + signature) .............. :

Page 4 of 138 Report No. 269183
TRF No. IEC60601_1J
List of Attachments (including a total number of pages in each attachment):
Attachment 1: Pictures of equipment, 5 pages (including cover page)
Attachment 2: National deviations, 24 pages (including cover page)
Attachment 3: PCB layout and circuit diagram, 5 pages (including cover page)
Attachment 4: Specification of switching transformer (T1), 8 pages (including cover page)

Page 5 of 138 Report No. 269183
TRF No. IEC60601_1J
Summary of testing
Tests performed (name of test and test clause): Testing location:
All testing according to this standard tested at: Nemko Korea Co., Ltd.
153, Osan-Ro, Mohyeon-Myeon, Cheoin-Gu,
Yongin-Si, Gyeonggi-Do, 449-852 Korea, Republic of
Clause Remarks Information/Comments
All General European Countries, EN 60601-1:2006 +A11:2011
+A1:2013
Main test report contains countries deviations (Canada,
Japan, Korea, Switzerland, and United States),
See Attachment 2.
The equipment is intended to be used in non-patient
environment as a component (power supply).
The suitability of installation shall be checked in the end
product.
4.2 Risk management process The equipment is a power supply unit.
Risk management files according to ISO 14971:2007
were not provided, and not evaluated in this test report.
Risk management shall be considered when equipped as
part of the end product.
4.3 Essential performance
functions identified according
to manufacturer’s policy for
risk acceptability in risk
management file
Essential performance shall be determined when installed
in the end product as part of the risk management
process for the end product.
5.3 Ambient temperature,
humidity, atmospheric
pressure
Temperature: (10 – 35) °C
Humidity: (30 – 75) % R.H.
Pressure: (700 – 1060) hPa
The manufacturer recommended operating ambient is
35 °C.
However, the equipment has been evaluated for “safety”
at 40 °C and complies with this standard.
5.9 Determination of applied parts
and accessible parts
The equipment is a power supply unit.
Output of the power supply unit was not evaluated
nor was it considered for direct contact to the patient;
To be additional evaluation in the end product.
6 Classification of ME
equipment and ME systems
Equipment has been evaluated as Class I, continuous
operation, ordinary equipment and has not been
evaluated for use in the presence of flammable
anaesthetic mixture with air, oxygen, or nitrous oxide. The
equipment is not intended for patient connection.
7 Identification, markings and
documents
The equipment is a power supply unit.
Marking related to safety shall be in a language which is
acceptable in the country in which the equipment is to be
sold, to be evaluated in the end product.

Page 6 of 138 Report No. 269183
TRF No. IEC60601_1J
Summary of testing (continued)
Clause Remarks Information/Comments
8.4.2 Accessible part including
applied parts.
The output has not been evaluated for direct patient
connection. Suitability is to be evaluated in the end
product.
8.5 Separation of parts
- Means of protection (MOP)
The insulation has been evaluated to comply with 2MOOP
(DI/RI) insulation between the primary and secondary
circuit in this test report.
When it needs to be considered MOPP, additional testing
shall be conducted considering the end use specified by
the manufacturer.
8.6.4 Impedance and current carrying
capability.
Following test conditions are expanded to consider
country deviations
- Current and duration of earthing for Canada.
8.9 Creepage distances and
air clearances
According to the insulation diagram of this equipment, the
equipment is provided with DC output (16 Vdc) to comply
with 2MOOP (DI/RI) insulation between the primary and
secondary.
There is no separation between 24 Vdc (CN3 is just
provided on the PCB, but is not intended for any use) and
16 Vdc in the secondary circuit. Fault testing was
conducted between DC/DC converter U4.
See insulation diagram (Area E), where no distances are
considered necessary between 24 Vdc and
16 Vdc in the secondary circuit.
Refer to insulation diagram.
8.11.3 Power supply cord set The end product shall be provided with an approved
mains cord set complying with the national regulations for
the countries in which the power supply is to be installed.
The power supply cord set was not evaluated in this
report.
11.7 Biocompatibility The equipment is a power supply unit
The end-use equipment must be evaluated to determine
compliance with the requirements of ISO 10993-1.
17 Electromagnetic compatibility The equipment is a power supply unit
The end-use equipment shall be evaluated to determine
compliance with the latest EMC requirements according
to IEC 60601-1-2.
Summary of compliance with National Differences
List of countries addressed:
The list of countries recognizing the CB Scheme is actively updated on the IECEE website.
All CENELEC members according to EN 60601-1:2006 + A11:2011 + A1:2013.
CB members as listed in the IECEE Online Bulletin:
- Canada, Japan, Korea, Switzerland, United States.
The product fulfils the requirements of
- IEC 60601-1: 2005 (ed. 3) + CORR. 1:2006 + CORR. 2:2007 + A1:2012 and
EN 60601-1:2006 + A11:2011 + A1:2013

Page 7 of 138 Report No. 269183
TRF No. IEC60601_1J
Copy of marking plate
The artwork below may be only a draft. The use of certification marks on a product must be
authorized by the respective NCBs that own these marks.
(Located on the bottom of equipment)

Page 8 of 138 Report No. 269183
TRF No. IEC60601_1J
Copy of marking plate (continued):
The artwork below may be only a draft. The use of certification marks on a product must be
authorized by the respective NCBs that own these marks.
(Front view)
(Potential equalization terminal) (Fuse rating, 2 x T6.3AH )

Page 9 of 138 Report No. 269183
TRF No. IEC60601_1J
GENERAL INFORMATION
Test item particulars (see also Clause 6):
Classification of installation and use ...................................... : Power supply
Device type (component/sub-assembly/ equipment/ system) : Component
Intended use (Including type of patient, application location) : Shall be checked in the end product.
Mode of operation ...................................................................: Continuous operation
Supply connection .................................................................. Appliance coupler for AC input
Accessories and detachable parts included ...........................: None
Other options include..............................................................: None
Testing
Date of receipt of test item(s) .................................................: 2014-07-18
Dates tests performed ............................................................: 2014-07-21 to 2014-09-16
Possible test case verdicts:
- test case does not apply to the test object ..........................: N/A
- test object does meet the requirement .................................: Pass (P)
- test object was not evaluated for the requirement.................. : N/E (collateral standards only)
- test object does not meet the requirement ...........................: Fail (F)
Abbreviations used in the report:
- normal condition ................................................: N.C. - single fault condition ................ : S.F.C.
- means of Operator protection ...........................: MOOP - means of Patient protection ... : MOPP
General remarks:
"(See Attachment #)" refers to additional information appended to the report.
"(See appended table)" refers to a table appended to the report.
The tests results presented in this report relate only to the object tested.
This report shall not be reproduced except in full without the written approval of the testing laboratory.
List of test equipment must be kept on file and available for review.
Additional test data and/or information provided in the attachments to this report.
Throughout this report a comma / point is used as the decimal separator.
Manufacturer’s Declaration per sub-clause 4.2.5 of IECEE 02:2012
The application for obtaining a CB Test Certificate
includes more than one factory location and a
declaration from the Manufacturer stating that the
sample(s) submitted for evaluation is (are)
representative of the products from each factory
has been provided ...................................................... :
Yes
Not applicable
When differences exist; they shall be identified in the General product information section.
Name and address of factory (ies) ......................... :
DAEAN ELECOM CO., LTD.
RM 903 Ace Gwangmyeong Tower, 1365, Soha-dong Gwangmyeong-si, Gyeonggi-do Korea, Republic of

Page 10 of 138 Report No. 269183
TRF No. IEC60601_1J
General product information:
The equipment under testing is a class I power supply with metal enclosure.
This power supply has been evaluated for class I supply connection with continuous operation.
The output circuit has not been evaluated on the direct patient connection (Type B, BF, or CF).
The equipment covered by this test report is a component, which is intended for use in the end product of
ME equipment as used in a hospital, and has to be evaluated to standard for medical electrical equipment.
This equipment is intended for connection to the X-Ray detector, type SDR-G4335W manufactured by
Samsung Electronics Co., Ltd.
There are no relative LAN circuits on the equipment, even if the LAN port is provided, since it is connected to
LAN cable to operate wireless LAN through the LAN hub in the end product.
When this equipment is installed on the end product, consideration must be given to the following;
- The leakage current test shall be checked in the end product.
- The equipment was tested on a 20 A branch circuit. If used on a branch circuit greater than this, then
additional testing may be necessary.
Technical Considerations.
1. Scope of Power Supply evaluation defers the following clauses to be determined as part of the end
product investigation:
 Clause 7.5 (Safety Signs),
 Clause 7.9 (Accompanying Documents),
 Clause 9 (ME Hazard), except 9.1 and 9.3 are evaluated,
 Clause 10 (Radiation),
 Clause 14 (PEMS),
 Clause 16 (ME Systems)
 Risk Management was excluded from this investigation.
2. Risk Controls/ Engineering Considerations for component power supply:
For use only in or with complete equipment where the acceptability of the combination is determined by the
CB Testing Laboratory, when installed in an end-product, consideration must be given to the following:

• For Power Supplies with No RM: End product Risk Management Process to include consideration of
requirements specific to the Power Supply.
• For Power Supplies with No RM: End product Risk Management Process to consider the acceptability of
risk for the following components that were identified as High-Integrity Component: (See appended table
8.10 which were certified by NCB).
• For Power Supplies with No RM: End product Risk Management Process to consider the need for
simultaneous fault condition testing.

Page 11 of 138 Report No. 269183
TRF No. IEC60601_1J
General product information (continued):
• For Power Supplies with No RM: End product Risk Management Process to consider the need for different
orientations of installation during testing.
• For Power Supplies with No RM with Exposure Condition outside of Humidity Range: Power Supply tested
in 21-25 °C, 60 - 75 %RH. End product Risk Management Process to determine risk acceptability criteria.
• For Power Supplies with No RM and Insulating Materials: End product to determine the acceptability of risk
in conjunction to insulation to resistance to heat, moisture, and dielectric strength.
• For Power Supplies with No RM: End product to determine the acceptability of risk in conjunction to the
movement of components as part of the power supply.
• For Power Supplies with No RM: End product to determine the acceptability of risk in conjunction to the
movement of conductors as part of the power supply.
• For Power Supplies with No RM: End product to determine the acceptability of risk in conjunction to the
routing of wires away from moving parts and sharp edges as part of the power supply.
• For Power Supplies with No RM and Not tested with Test Corner: Temperature Test was conducted without
Test Corner. End product to determine the acceptability of risk in conjunction to temperature testing without
test corner as part of the power supply.
• For Power Supplies with No RM or Units without Cleaning/Disinfection Methods: End product to
determine the acceptability of risk in conjunction to the Cleaning and Disinfection Methods as part of the
power supply.
• For Power Supplies with No RM or Units with Liquids: End product to determine the acceptability of risk
in conjunction to the Leakage of Liquids as part of the power supply.
• For Power Supplies with No RM or Units with Indicators: End product to determine the acceptability of
risk in conjunction to the Arrangement of Indicators as part of the power supply.
• For Power Supplies with No RM or Units with Enclosures: End product to determine the acceptability of
risk in conjunction to the results of Mechanical Testing conducted as part of the power supply.
• For Power Supplies with No RM: End product to determine the acceptability of risk in conjunction to the
selection of components as it pertains to the intended use, essential performance, transport, storage
conditions as part of the power supply.
• For Power Supplies with Thermal Cut-off and No RM: End product to determine the acceptability of risk
in conjunction to the use of Thermal Cut-off and Overcurrent releases as part of the power supply.
• For Power Supplies with Pre-set components and No RM: End product to determine the acceptability of
risk in conjunction to the use of Pre-set controls as part of the power supply.

Page 12 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
INSULATION DIAGRAM

Page 13 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
TABLE: INSULATION DIAGRAM P
Pollution degree........................................ : 2 —
Overvoltage category ............................... : II —
Altitude ....................................................... : < 2000 m —
Additional details on parts considered
as applied parts ........................................ :
None Areas ________________
(See Clause 4.6 for details)
—
Area
Number and
type of Means
of Protection:
MOOP, MOPP
CTI Working voltage Required
creepage
(mm)
Required
clearance
(mm)
Measured
creepage
(mm)
Measured
clearance
(mm) Remarks
Vrms Vpk
A 1 MOOP IIIb 240 340 2.5 2.0 4.8 4.8 1)
B 1 MOOP IIIb 240 340 2.5 2.0 9.4
2)
7.5 PCB
between
mains part
and GND
B1 1 MOOP IIIb 240 340 2.5 2.0 9.4
2)
7.5 Across each
C1, C2
C 2 MOOP IIIb 256 363 6.4 4.0 14.2 14.2 T1 primary
and
secondary
(as
component)
C1 1 MOOP IIIb 256 363 3.2 2.0 5.0 5.0 T1 primary
and core (as
component)
C2 1 MOOP IIIb 256 363 3.2 2.0 8.0 8.0 T1
secondary
and core (as
component)
C3 2 MOOP IIIb 240 340 5.0 4.0 8.8
2)
8.2 Across opto-
coupler
PC1, PC2
C4 2 MOOP IIIb 256 363 6.4 4.0 8.6
2)
6.5 Between pin
6 and pin 10,
11 of T1
D 2 MOOP IIIb 240 340 5.0 4.0 10.4
2)
8.0 Across
bridging
capacitor
C12
E 1 MOOP IIIb – 24 Vdc /
16 Vdc
3) 3) 3) 3) DC/DC
converter U4

Page 14 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
TABLE: INSULATION DIAGRAM (continued) P
Area
Number and
type of Means
of Protection:
MOOP, MOPP
CTI Working voltage Required
creepage
(mm)
Required
clearance
(mm)
Measured
creepage
(mm)
Measured
clearance
(mm) Remarks
Vrms Vpk
Supplementary Information:
1) Inside the appliance inlet between live pin and neutral pin before fuses.
2) There is a slot with > 1mm width.
3) Fault testing was conducted between 24 Vdc and 16 Vdc to show no hazard between circuits, therefore
no distances were considered necessary. For the operator, the voltage was less than 42.4 Vpeak or
60 Vdc in which performing voltage measurements in SFC. Compliance of SIP/SOP has to be still
evaluated for the end product application. The output circuits have not been evaluated for direct patient
connection. And also see Summary of testing.
INSULATION DIAGRAM CONVENTIONS and GUIDANCE:
A measured value must be provided in the value columns for the device under evaluation. The symbol >
(greater than sign) must not be used. Switch-mode power supplies must be re-evaluated in the device under
evaluation therefore N/A must not be used with a generic statement that the component is certified.
Insulation diagram is a graphical representation of equipment insulation barriers, protective impedance and
protective earthing. If feasible, use the following conventions to generate the diagram:
- All isolation barriers are identified by letters between separate parts of diagram, for example separate
transformer
windings, optocouplers, wire insulation, creepage and clearance distances.
- Parts connected to earth with large dots are protectively earthed. Other connections to earth are functional
- Applied parts are extended beyond the equipment enclosure and terminated with an arrow.
- Parts accessible to the operator only are extended outside of the enclosure, but are not terminated with an
arrow.

Page 15 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
4 GENERAL REQUIREMENTS –
4.1 Requirements of this standard applied in
NORMAL USE and reasonably foreseeable misuse
The equipment causes no
hazard in both normal use and
reasonably foreseeable
misuse.
P
4.2 RISK MANAGEMENT PROCESS FOR ME EQUIPMENT OR ME SYSTEMS N/E
4.2.2 General requirement for RISK MANAGEMENT -
PROCESS complies with ISO14971 (2007) .......... :
RM is not included for
component power supply, the
acceptability of risk of the
power supply is determined as
part of the end product.
N/E
4.2.3 Evaluating RISK N/E
4.2.3.1 a) Compliance with the standard reduces
residual risk to an acceptable level
N/E
b) Manufacturer has defined risk acceptability
criteria in the RISK MANAGEMENT PLAN ................. :
N/E
c) When no specific technical requirements
provided manufacturer has determined HAZARDS
or HAZARDOUS SITUATIONS exists.
N/E
- HAZARDS or HAZARDOUS SITUATIONS have been
evaluated using the RISK MANAGEMENT PROCESS.
N/E
4.2.3.2 MANUFACTURER has addressed HAZARDS or
HAZARDOUS SITUATIONS not specifically
addressed in the IEC 60601-1 series.
N/E
4.3 Performance of clinical functions necessary to
achieve iNTENDED USE or that could affect the
safety of the ME EQUIPMENT or ME SYSTEM were
identified during RISK ANALYSIS.
RM is not included for
component power supply, the
acceptability of risk of the
power supply is determined as
part of the end product.
N/E
- Performance limits were identified in both
NORMAL CONDITION and SINGLE FAULT CONDITION.
N/E
- Loss or degradation of performance beyond
the limits specified by the MANUFACTURER were
evaluated
N/E
- Functions with unacceptable risks are
identified as ESSENTIAL PERFORMANCE ................ :
N/E
- RISK CONTROL measures implemented N/E
- Methods used to verify the effectiveness of
RISK CONTROL measures implemented
N/E
4.4 EXPECTED SERVICE LIFE stated in RISK
MANAGEMENT FILE ................................................ :
RM is not included for
component power supply, the
acceptability of risk of the
power supply is determined as
part of the end product.
N/E

Page 16 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
4.5 Alternative RISK CONTROL methods utilized: RM is not included for
component power supply, the
acceptability of risk of the
power supply is determined as
part of the end product.
N/E
RESIDUAL RISK resulting from the alternative
RISK CONTROL measures or tests is acceptable
and comparable to RESIDUAL RISK resulting from
application of this standard ............................... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/E
Alternative means based scientific data or
clinical opinion or comparative studies ........... :
N/E
4.6 RISK MANAGEMENT PROCESS identifies parts that
can come into contact with PATIENT but not
defined as APPLIED PARTS , subjected to the
requirements for APPLIED PARTS, except for
Clause 7.2.10 ........................................................ :
RM is not included for
component power supply, the
acceptability of risk of the
power supply is determined as
part of the end product.
N/E
MANUFACTURER assesses the risk of accessible
parts coming into contact with the patient .... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/E
Assessment identified the APPLIED PART TYPE
requirements ........................................................ :
N/E
4.7 ME EQUIPMENT remained SINGLE FAULT SAFE, or the
RISK remained acceptable as determined by
Clause 4.2 ............................................................. :
RM is not included for
component power supply, the
acceptability of risk of the
power supply is determined as
part of the end product.
N/E
MANUFACTURER RISK ANALYSIS was used to
determine failures to be tested ........................ :
(ISO 14971 Cl. 4.2-4.4)
N/E
Failure of any one component at a time that
could result in a HAZARDOUS SITUATION, including
those in 13.1, simulated physically or
theoretically ......................................................... :
See appended Table 13.2. P
4.8 All components and wiring whose failure could
result in a HAZARDOUS SITUATION used according
to their applicable ratings, unless specified ... :
Certified components are
used in accordance with their
ratings and certifications, and
they comply with applicable
parts of this standard.
See appended Table 8.10.
P
Components and wiring exception in the
standard or by RISK MANAGEMENT PROCESS
N/E

Page 17 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
RISK MANAGEMENT PROCESS assesses
components to identify components where the
failure results in a HAZARDOUS SITUATION for
components used outside their ratings ......... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/E
MANUFACTURER identified components where
the failure results in a HAZARDOUS SITUATION ... :
N/A
Components determined to be acceptable
where used as a MEANS OF PROTECTION ............ :
N/A
Reliability of components used as MEANS OF
PROTECTION assessed for conditions of use in
ME EQUIPMENT, and they complied with one of the
following
See above. P
a) Applicable safety requirements of a relevant
IEC or ISO standard
See appended Table 8.10. P
b) Requirements of this standard applied in the
absence of a relevant IEC or ISO standard
See appended Table 8.10. P
4.9 A COMPONENT WITH HIGH-INTEGRITY
CHARACTERISTICS provided and selected
appropriately ........................................................ :
IEC certified component
considered as components
with High-integrity
characteristics.
(See appended table 8.10)
P
RISK MANAGEMENT FILE includes an assessment
to determine if the failure of components
results in unacceptable RISK ............................ :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/E
Components identified and required to be
COMPONENTS WITH HIGH INTEGRITY CHARACTERISTIC:
N/E
4.10 Power supply P
4.10.1 ME EQUIPMENT is suitable for connection to
indicated power source (select applicable) ....... :
The equipment is a power
supply unit.
P
4.10.2 Maximum rated voltage for ME EQUIPMENT
intended to be connected to SUPPLY MAINS:
Equipment is rated as
100-240 V~.
P
- 250 V for HAND-HELD ME EQUIPMENT (V) .............. : Not hand-held equipment. N/A
– 250 V d.c. or single-phase a.c., or 500 V poly-
phase a.c. for ME EQUIPMENT and ME SYSTEMS with
a RATED input ≤ 4 kVA (V) ..................................... :
Max. 240 V~, single-phase. P
– 500 V for all other ME EQUIPMENT and ME
SYSTEMS
N/A

Page 18 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
4.11 Power input P
Steady-state measured input of ME EQUIPMENT or
ME SYSTEM at RATED voltage or voltage range and
at operating settings indicated in instructions
for use didn’t exceed marked rating by more
than 10% ................................................................ :
See appended Table 4.11 P
5 GENERAL REQUIREMENTS FOR TESTING ME EQUIPMENT --
5.1 Test not performed when analysis indicated
condition being tested was adequately
evaluated by other tests or methods ................ :
RM not provided: All tests
were conducted.
N/E
RISK MANAGEMENT FILE identifies combinations of
simultaneous independent faults that could
result in a HAZARDOUS SITUATION.
(ISO 14971 Cl. 4.2-4.4)
N/A
5.3 Tests conducted within the environmental
conditions specified in technical description
Tested according to
environmental conditions as
stated in technical description.
The manufacturer
recommended operating
ambient is 35 °C however
equipment has been
evaluated for “safety” at 40 °C
and complies with this
standard.
P
Temperature (ºC), Relative Humidity (%) ........ : See general product
information.
—
Atmospheric Pressure (kPa) .............................. : See general product
information.
—
5.5 a) Supply voltage during tests was the least
favourable of the voltages specified in 4.10.2 or
voltages marked on ME EQUIPMENT (V) .............. :
Worst case condition of
supply considered for each
test.
P
b) ME EQUIPMENT marked with a RATED frequency
range tested at the least favourable frequency
within the range (Hz) ............................................ :
Worst case condition of
supply considered for each
test.
P
c) ME EQUIPMENT with more than one RATED
voltage, both a.c./ d.c. or both external power
and INTERNAL ELECTRICAL POWER SOURCE tested in
conditions (see 5.4) related to the least
favourable voltage, nature of supply, and type
of current ............................................................... :
Worst case condition of
supply considered for each
test.
P
d) ME EQUIPMENT intended for only d.c. supply
connection tested with d.c. and influence of
polarity considered .............................................. :
N/A

Page 19 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
e) ME EQUIPMENT tested with alternative
ACCESSORIES and components specified in
ACCOMPANYING DOCUMENTS to result in the least
favourable conditions .......................................... :
No accessories. The
equipment is a power supply
unit.
N/A
f) ME EQUIPMENT connected to a separate power
supply as specified in instructions for use
Not used with separate power
supply unit.
N/A
5.7 ME EQUIPMENT or parts thereof affected by
climatic conditions were set up completely, or
partially, with covers detached and subjected to
a humidity preconditioning prior to tests of
Clauses 8.7.4 and 8.8.3 ..........................................:
Relevant tests subjected to
humidity preconditioning, are
conducted both before and
after.
P
ME EQUIPMENT heated to a temperature between
T and T + 4°C for at least 4 h and placed in a
humidity chamber and ambient within 2 °C of T
in range of +20°C to +32°C for indicated time
Performed at 32 °C,
93 % R.H. for 48 h.
—
5.9 Determination of APPLIED PARTS and ACCESSIBLE PARTS P
5.9.1 APPLIED PARTS identified by inspection and
reference to ACCOMPANYING DOCUMENTS ............. :
No applied parts.
The equipment is a power
supply unit. It does not have
any patient applied part, shall
be evaluated in the end
product application.
N/A
5.9.2 ACCESSIBLE PARTS P
5.9.2.1 Accessibility determined using standard test
finger of Fig. 6
No applied parts.
The equipment is a power
supply unit.
It does not have any patient
applied part, shall be
evaluated in the end product
application.
P
5.9.2.2 Test hook of Fig. 7 inserted in all openings of
ME EQUIPMENT and pulled with a force of 20 N for
10 s
N/A
5.9.2.3 Conductive parts of actuating mechanisms of
electrical controls accessible after removal of
handles, knobs, levers and the like regarded as
ACCESSIBLE PARTS ................................................ :
N/A

Conductive parts of actuating mechanisms not
considered ACCESSIBLE PARTS when removal of
handles, knobs, required use of a TOOL ........ :
N/A

Page 20 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
6 CLASSIFICATION OF ME EQUIPMENT AND ME SYSTEMS --
6.2 CLASS I ME EQUIPMENT, externally powered Class I ME equipment. P
CLASS II ME EQUIPMENT, externally powered N/A
INTERNALLY POWERED ME EQUIPMENT Not internally powered. N/A
EQUIPMENT with means of connection to a SUPPLY
MAINS complied with CLASS I or CLASS II ME
EQUIPMENT requirements when so connected,
and when not connected to SUPPLY MAINS with
INTERNALLY POWERED ME EQUIPMENT requirements
N/A
TYPE B APPLIED PART The equipment is a power
supply unit. It does not have
any patient applied part, shall
be evaluated in the end
product application.
N/A
TYPE BF APPLIED PART The equipment is a power
supply unit. It does not have
any patient applied part, shall
be evaluated in the end
product application.
N/A
TYPE CF APPLIED PART The equipment is a power
supply unit. It does not have
any patient applied part, shall
be evaluated in the end
product application.
N/A
DEFIBRILLATION-PROOF APPLIED PARTS N/A
6.3 ENCLOSURES classified according to degree of
protection against ingress of water and
particulate matter as per IEC 60529 ................... :
Ordinary equipment. N/A
6.4 ME EQUIPMENT or its parts intended to be
sterilized classified according to method(s) of
sterilization in instructions for use .................... :
No sterilization or disinfection
requirement.
N/A
6.5 ME EQUIPMENT and ME SYSTEMS intended for use
in an OXYGEN RICH ENVIRONMENT classified for
such use and complied with 11.2.2
Power supply not investigated
for oxygen rich environment.
N/A
6.6 CONTINUOUS or Non-CONTINUOUS OPERATION ....... : Intended for continuous
operation.
P
7 ME EQUIPMENT IDENTIFICATION, MARKING, AND DOCUMENTS --
7.1.2 Legibility of Markings Test for Markings
specified in Clause 7.2-7.6 .....................................:
See Appended Table 7.1.2 P
7.1.3 Required markings can be removed only with a
TOOL or by appreciable force, are durable and
remain CLEARLY LEGIBLE during EXPECTED
SERVICE LIFE of ME EQUIPMENT in NORMAL USE
Markings are printed on
marking plate and are
adequately fixed on
equipment.
P

Page 21 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
7.2 Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts P
7.2.1 At least markings in 7.2.2, 7.2.5, 7.2.6, 7.2.10,
and 7.2.13 were applied when size of
EQUIPMENT, its part, an ACCESSORY , or ENCLOSURE
did not permit application of all required
markings .............................................................. :
See copy of marking plate. P
Remaining markings fully recorded in
ACCOMPANYING DOCUMENTS ................................... :
The equipment has a marking
plate. Accompanying
documents shall be evaluated
in the end product.
N/A
Markings applied to individual packaging when
impractical to apply to ME EQUIPMENT
N/A
Single use item marked ....................................... : No such parts. N/A
7.2.2 ME EQUIPMENT marked with: See Copy of marking plate. P
– the name or trademark and contact
information of the MANUFACTURER
P
– a MODEL OR TYPE REFERENCE See Copy of marking plate. P
– a serial number or lot or batch identifier; and See Copy of marking plate. P
– the date of manufacture or use by date N/A
Detachable components of the ME EQUIPMENT
not marked; misidentification does not present
an unacceptable risk, or
See below. P
RISK MANAGEMENT FILE includes an assessment
of the RISKS relating to misidentification of all
detachable parts ................................................. :
(ISO 14971 Cl. 4.2-4.4, 5, 6.4)
N/A
Detachable components of the ME EQUIPMENT
are marked with the name or trademark of the
MANUFACTURER , and
See Copy of marking plate. P
– a MODEL OR TYPE REFERENCE See Copy of marking plate. P
Software forming part of a PEMS identified with
a unique identifier ............................................... :
No programmable electrical
medical system.
N/A
7.2.3 Symbol 11 on Table D.1 used, optionally,
advice to OPERATOR to consult ACCOMPANYING
DOCUMENTS
See Copy of marking plate. P
Safety sign 10 on Table D.2) used, advising
OPERATOR that ACCOMPANYING DOCUMENTS must
be consulted
N/A
7.2.4 ACCESSORIES marked with name or trademark
and contact information of their MANUFACTURER,
and........................................................................... :
No accessories. N/A
- with a MODEL or TYPE REFERENCE N/A
– a serial number or lot or batch identifier N/A

Page 22 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– the date of manufacture or use by date N/A
Markings applied to individual packaging when
not practical to apply to ACCESSORIES
N/A
7.2.5 ME EQUIPMENT and ME SYSTEM intended to receive
power from other equipment, provided with one
of the following
Main power supply with
appliance inlet used.
N/A
- the name or trademark of the manufacturer of
the other electrical equipment and type
reference marked adjacent to the relevant
connection point; or
N/A
– Table D.2, safety sign No. 10 adjacent to the
relevant connection point and listing of the
required details in the instructions for use; or
N/A
– Special connector style used that is not
commonly available on the market and listing of
the required details in the instructions for use.
N/A
7.2.6 Connection to the Supply Mains P
Marking appearing on the outside of part
containing SUPPLY MAINS connection and,
adjacent to connection point
Complies. P
For PERMANENTLY INSTALLED ME EQUIPMENT,
NOMINAL supply voltage or range marked inside
or outside of ME EQUIPMENT
No permanently installed ME
equipment.
N/A
– RATED supply voltage(s) or RATED voltage
range(s) with a hyphen (-) between minimum
and maximum voltages (V, V-V) .......................... :
100–240 V~ P
Multiple RATED supply voltages or multiple RATED
supply voltage ranges are separated by (V/V) .. :
N/A
– Nature of supply and type of current ............. : Equipment is single phase
and not marked.
N/A
Symbols 1-5, Table D.1 (used for same
parameters ............................................................. :
See Copy of marking plate. P
– RATED supply frequency or RATED frequency
range in hertz ......................................................... :
50 / 60 Hz P
– Symbol 9 of Table D.1 used for CLASS II ME
EQUIPMENT ................................................................ :
Class I equipment N/A
7.2.7 R ATED input in amps or volt-amps, (A, VA)........: Marked with A P
R ATED input in amps or volt-amps, or in watts
when power factor exceeds 0.9 (A, VA, W) ........:
Equipment marked with
amps: 1.0 A
P
R ATED input for one or more RATED voltage
ranges provided for upper and lower limits of
the range or ranges when the range(s) is/are
greater than ± 10 % of the mean value of
specified range (A, VA,W) .................................... :
N/A

Page 23 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Input at mean value of range marked when
range limits do not differ by more than 10 %
from mean value (A, VA, W) ................................. :
N/A
Marking includes long-time and most relevant
momentary volt-ampere ratings when provided,
each plainly identified and indicated in
ACCOMPANYING DOCUMENTS (VA) ............................ :
N/A
Marked input of ME EQUIPMENT provided with
means for connection of supply conductors of
other electrical equipment includes RATED and
marked output of such means (A, VA, W) ......... :
See Copy of marking plate. P
7.2.8 Output connectors P
7.2.8.2 Output connectors are marked, except for
MULTIPLE SOCKET-OUTLETS or connectors intended
for specified ACCESSORIES or equipment
See Copy of marking plate. P
Rated Voltage (V), Rated Current (A) ................ : Rated voltage (V) marked.
Outputs: DC +16 V, 3 A
See Copy of marking plate.
—
Rated Power (W), Output Frequency (Hz) ........ : —
7.2.9 ME EQUIPMENT or its parts marked with the IP
environmental Code per IEC 60529 according to
classification in 6.3 (Table D.3, Code 2), marking
optional for ME EQUIPMENT or parts rated IPX0. .. :
Ordinary equipment.
This equipment is a power
supply unit, the end product
shall be additionally evaluated
according to the degree of
protection against ingress of
water.
N/A
7.2.10 Degrees of protection against electric shock as
classified in 6.2 for all APPLIED PARTS marked with
relevant symbols .................................................. :
No applied parts in power
supply.
N/A
TYPE B APPLIED PARTS with symbol 19 of Table D.1 N/A
TYPE BF APPLIED PARTS with symbol 20 of Table
D.1............................................................................ :
N/A
TYPE CF APPLIED PARTS with symbol 21 of Table
D.1............................................................................ :
N/A
DEFIBRILLATION-PROOF APPLIED PARTS marked with
symbols 25-27 of Table D.1.................................. :
N/A
Proper symbol marked adjacent to or on
connector for APPLIED PART ................................... :
N/A
Safety sign 2 of Table D.2 placed near relevant
outlet ....................................................................... :
N/A
An explanation indicating protection of ME
EQUIPMENT against effects of discharge of a
cardiac defibrillator depends on use of proper
cables included in instructions for use.............. :
N/A

Page 24 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
7.2.11 ME EQUIPMENT suitable for CONTINUOUS OPERATION Continuous operation. P
DUTY CYCLE for ME EQUIPMENT intended for non-
CONTINUOUS OPERATION appropriately marked to
provide maximum “on” and “off” time .............. :
N/A
7.2.12 Type and full rating of a fuse marked adjacent to
ACCESSIBLE fuse-holder
T6.3AH 250V
Marked near appliance inlet.
See Copy of marking plate.
P
Fuse type ................................................................ : See above. —
Voltage (V) and Current (A) rating..................... : See above. —
Operating speed (s) and Breaking capacity..... : —
7.2.13 Physiological effects – safety sign and warning
statements ............................................................ :
N/A
Nature of HAZARD and precautions for avoiding
or minimizing the associated RISK described in
instructions for use ............................................... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.3)
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product.
N/A
7.2.14 HIGH VOLTAGE TERMINAL DEVICES on the outside of
ME EQUIPMENT accessible without the use of a
TOOL marked with symbol 24 of Table D.1
No high voltage terminal
devices.
N/A
7.2.15 Requirements for cooling provisions marked .. : No cooling provision
equipment.
N/A
7.2.17 Packaging marked with special handling
instructions for transport and/or storage .......... :
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product.
N/A
Permissible environmental conditions marked
on outside of packaging.......................................:
N/A
Packaging marked with a suitable safety sign
indicating premature unpacking of ME EQUIPMENT
could result in an unacceptable RISK .................. :
N/A
RISK MANAGEMENT FILE includes the assessment
to determine premature unpacking of ME
EQUIPMENT or its parts could result in an
unacceptable RISK. .............................................. :
(ISO 14971 Cl. 4.2-4.4, 5, 6.3-6.4)
N/A
Packaging of sterile ME EQUIPMENT or
ACCESSORIES marked sterile and indicates the
methods of sterilization
N/A
7.2.18 R ATED maximum supply pressure from an
external source marked on ME EQUIPMENT
adjacent to each input connector, and .............:
No external pressure
connection.
N/A
- the RATED flow rate also marked N/A
7.2.19 Symbol 7 of Table D.1 marked on FUNCTIONAL
EARTH TERMINAL ....................................................... :
No functional earth terminal. N/A

Page 25 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
7.2.20 Removable protective means marked to indicate
the necessity for replacement when the function
is no longer needed ............................................... :
No removable protective
means.
N/A
7.2.21 MOBILE ME EQUIPMENT marked with its mass
including its SAFE WORKING LOAD in kilograms .... :
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product.
N/A
7.3 Marking on the inside of ME EQUIPMENT or ME EQUIPMENT parts P
7.3.1 Maximum power loading of heating elements or
lamp-holders designed for use with heating
lamps marked near or in the heater (W)............. :
No heating elements or lamp-
holders
N/A
A marking referring to ACCOMPANYING DOCUMENTS
provided for heating elements or lamp-holders
designed for heating lamps that can be changed
only by SERVICE PERSONNEL using a TOOL
No heating lamps. N/A
7.3.2 Symbol 24 of Table D.1, or safety sign No.3 of
Table D.2 used to mark presence of HIGH
VOLTAGE parts ......................................................... :
No high voltage part. N/A
7.3.3 Type of battery and mode of insertion marked : No batteries in the equipment. N/A
An identifying marking provided referring to
instructions in ACCOMPANYING DOCUMENTS for
batteries intended to be changed only by
SERVICE PERSONNEL using a TOOL .......................... :
N/A
A warning provided indicating replacement of
lithium batteries or fuel cells when incorrect
replacement would result in an unacceptable
RISK ..........................................................................:
N/A
RISK MANAGEMENT FILE includes an assessment
to determine the replacement of lithium
batteries or fuel cells leads to an unacceptable
RISK if replaced incorrectly................................. :
(ISO 14971 Cl. 4.2-4.4, 5, 6.3)
N/A
ACCOMPANYING DOCUMENTS contain a warning
indicating the replacement of lithium batteries
or fuel cells by inadequately trained personnel
could result in a HAZARD ..................................... :
N/A
7.3.4 Fuses, replaceable THERMAL CUT-OUTS and OVER-
CURRENT RELEASES, accessible by use of a TOOL
Identified ................................................................ :
Fuses are incorporated with
appliance inlet.
See cl. 7.2.12.
N/A
Voltage (V) and Current (A) rating..................... : —
Operating speed(s), size & breaking capacity . : —
7.3.5 PROTECTIVE EARTH TERMINAL marked with symbol
6 of Table D.1
Provided as part of appliance
inlet according to IEC 60320,
no marking considered
necessary. And the symbol 6
in table D.1 is marked near
internal terminal in main
power supply unit.
P

Page 26 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Markings on or adjacent to PROTECTIVE EARTH
TERMINALS not applied to parts requiring removal
to make the connection, and remained visible
after connection made
The symbol 6 in table D.1 is
marked near internal terminal
in the equipment.
P
7.3.6 Symbol 7 of Table D.1 marked on FUNCTIONAL
EARTH TERMINALS
No functional earth terminal. N/A
7.3.7 Terminals for supply conductors marked
adjacent to terminals ............................................. :
Considered for internal power
plug.
P
Terminals for supply connections are not
marked, the RISK MANAGEMENT FILE includes an
assessment of the RISKS resulting from
misconnections.................................................... :
(ISO 14971 Cl. 4.3)
N/A
Terminal markings included in ACCOMPANYING
DOCUMENTS when ME EQUIPMENT too small to
accommodate markings
No such terminals. N/A
Terminals exclusively for neutral supply
conductor in PERMANENTLY INSTALLED ME
EQUIPMENT marked with Code 1 of Table D.3
No permanently installed
equipment.
N/A
Marking for connection to a 3-phase supply,
complies with IEC 60445
Single-phase equipment. N/A
Markings on or adjacent to electrical connection
points not applied to parts requiring removal to
make connection, and remained visible after
connection made
P
7.3.8 “For supply connections, use wiring materials
suitable for at least X °C” or equivalent, marked
at the point of supply connections
Not permanently connected
equipment.
N/A
Statement not applied to parts requiring removal
to make the connection, and CLEARLY LEGIBLE
after connections made
N/A
7.4 Marking of controls and instruments P
7.4.1 The “on” & “off” positions of switch to control
power to ME EQUIPMENT or its parts, including
mains switch, marked with symbols 12 and 13 of
Table D.1 or
Symbols 12 and 13 of table
D.1 are marked on the mains
switch.
P
– indicated by an adjacent indicator light, or N/A
– indicated by other unambiguous means N/A
The “on/off” positions of push button switch
with bi-stable positions marked with symbol 14
of Table D.1, and
No such push button switch N/A
– status indicated by adjacent indicator light N/A
– status indicated by other unambiguous
means
N/A
The “on/off” positions of push button switch
with momentary on position marked with
symbol 15 of Table D.1 or
No such push button switch N/A

Page 27 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– status indicated by adjacent indicator light N/A
– status indicated by other unambiguous
means
N/A
7.4.2 Different positions of control devices/switches
indicated by figures, letters, or other visual
means
No such control devices/
switches.
N/A
RISK MANAGEMENT FILE identifies controls where

a change in setting during NORMAL USE results
in an unacceptable RISK ...................................... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2, 6.3)
N/A
Controls provided with an associated
indicating device when change of setting of a
control could result in an unacceptable RISK to
PATIENT in NORMAL USE ......................................... :
N/A
– or an indication of direction in which
magnitude of the function changes
No hazard from a change in
settings.
N/A
Control device or switch that brings the ME
EQUIPMENT into the "stand-by" condition marked
with symbol IEC 60417-5009
N/A
7.4.3 Numeric indications of parameters on ME
EQUIPMENT expressed in SI units according to
ISO 80000-1 except the base quantities listed in
Table 1 expressed in the indicated units
No such indicator provided.
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product.
N/A
ISO 80000-1 applied for application of SI units,
their multiples, and certain other units
N/A
All Markings in Sub-clause 7.4 complied with
tests and criteria of 7.1.2 and 7.1.3 ................... :
N/A
7.5 Safety signs N/A
Safety sign with established meaning used No safety sign.
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product.
N/A
RISK MANAGEMENT PROCESS identifies markings
used to convey a warning, prohibition or
mandatory action that mitigate a RISK not
obvious to the OPERATOR .................................... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.3)
N/A
Affirmative statement together with safety sign
placed in instructions for use if insufficient
space on ME EQUIPMENT
N/A
Specified colours in ISO 3864-1 used for safety
signs ..................................................................... :
N/A
Safety notices include appropriate precautions
or instructions on how to reduce RISK ( S )
N/A

Page 28 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Safety signs including any supplementary text
or symbols described in instructions for use
N/A
- and in a language acceptable to the intended
OPERATOR
N/A
7.6 Symbols N/A
7.6.1 Meanings of symbols used for marking
described in instructions for use ...................... :
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product.
P
7.6.3 Symbols used for controls and performance
conform to the IEC or ISO publication where
symbols are defined, as applicable
P
7.7 Colours of the insulation of conductors P
7.7.1 PROTECTIVE EARTH CONDUCTOR identified by
green and yellow insulation
All internal earth wiring is
green and yellow.
P
7.7.2 Insulation on conductors inside ME EQUIPMENT
forming PROTECTIVE EARTH CONNECTIONS
identified by green and yellow at least at
terminations
P
7.7.3 Green and yellow insulation identify only
following conductors:
See below. P
– PROTECTIVE EARTH CONDUCTORS P
– conductors specified in 7.7.2 P
– POTENTIAL EQUALIZATION CONDUCTORS P
– FUNCTIONAL EARTH CONDUCTORS No functional earth
conductors.
N/A
7.7.4 Neutral conductors of POWER SUPPLY CORDS are
“light blue”
To be evaluate in the end
product.
N/A
7.7.5 Colours of conductors in POWER SUPPLY CORDS
in accordance with IEC 60227-1 or IEC 60245-1
To be evaluate in the end
product.
N/A
7.8 Indicator lights and controls P
7.8.1 Red indicator lights used only for Warning No red indicator lights used. N/A
Yellow indicator lights used only for Caution No yellow light indicators N/A
Green indicator lights used only for Ready for
use
No green light indicator used. N/A
Other colours: Meaning other than red, yellow,
or green (colour, meaning) ................................ :
N/A
7.8.2 Red used only for emergency control Red color not used. N/A

Page 29 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
7.9 A CCOMPANYING DOCUMENTS N/A
7.9.1 ME EQUIPMENT accompanied by documents
containing instructions for use, and a technical
description
Accompanying document is
not provided with component
power supply. Accompanying
document requirements have
not been evaluated. To be
determined in the end
product.
N/A
ACCOMPANYING DOCUMENTS identify ME EQUIPMENT
by the following, as applicable:
N/A
– Name or trade-name of MANUFACTURER and
contact information for the RESPONSIBLE
ORGANIZATION can be referred to ..........................:
N/A
– MODEL or TYPE REFERENCE ...................................: N/A
When ACCOMPANYING DOCUMENTS provided
electronically, USABILITY ENGINEERING PROCESS
includes instructions as to what is required in
hard copy or as markings on ME EQUIPMENT
N/A
ACCOMPANYING DOCUMENTS specify special skills,
training, and knowledge required of OPERATOR or
RESPONSIBLE ORGANIZATION and environmental
restrictions on locations of use
N/A
ACCOMPANYING DOCUMENTS written at a level
consistent with education, training, and other
needs of individuals for whom they are intended
N/A
7.9.2 Instructions for use include the required information N/A
7.9.2.1 – use of ME EQUIPMENT as intended by the
MANUFACTURER :
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product.
N/A
– frequently used functions, N/A
– known contraindication(s) to use of ME
EQUIPMENT
N/A
- parts of the ME EQUIPMENT that are not serviced
or maintained while in use with the patient
N/A
– name or trademark and address of the
MANUFACTURER
N/A
– MODEL OR TYPE REFERENCE N/A
Instruction for use included the following when
the PATIENT is an intended OPERATOR:
N/A
– the PATIENT is an intended OPERATOR N/A
– warning against servicing and maintenance
while the ME EQUIPMENT is in use
N/A
- functions the PATIENT can safely use and,
where applicable, which functions the PATIENT
cannot safely use; and
N/A

Page 30 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
–maintenance the PATIENT can perform N/A
Classifications as in Clause 6, all markings per
Clause 7.2, and explanation of safety signs and
symbols marked on ME EQUIPMENT
N/A
Instructions for use are in a language
acceptable to the intended operator
N/A
7.9.2.2 Instructions for use include all warning and
safety notices
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product.
N/A
Warning statement for CLASS I ME EQUIPMENT
included
N/A
Warnings regarding significant RISKS of
reciprocal interference posed by ME EQUIPMENT
during specific investigations or treatments
N/A
Information on potential electromagnetic or
other interference and advice on how to avoid or
minimize such interference
N/A
Warning statement for ME EQUIPMENT supplied
with an integral MULTIPLE SOCKET- OUTLET
provided
N/A
The RESPONSIBLE ORGANIZATION is referred to this
standard for the requirements applicable to ME
SYSTEMS
N/A
7.9.2.3 Statement on ME EQUIPMENT for connection to a
separate power supply provided in instructions
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product.
N/A
7.9.2.4 Warning statement for mains- operated ME
EQUIPMENT with additional power source not
automatically maintained in a fully usable
condition indicating the necessity for periodic
checking or replacement of power source
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product.
N/A
RISK MANAGEMENT FILE assesses the RISK
resulting from leakage of batteries .................. :
(ISO 14971 Cl. 4.2-4.4, 5, 6.3)
N/A
Where the RISK is unacceptable, the IFU
includes a warning to remove the battery if the
ME EQUIPMENT is not likely to be used for some
time ...................................................................... :
N/A
Specifications of replaceable INTERNAL
ELECTRICAL POWER SOURCE when provided ....... :
N/A
Warning indicating ME EQUIPMENT must be
connected to an appropriate power source
when loss of power source would result in an
unacceptable RISK .............................................. :
N/A

Page 31 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
7.9.2.5 Instructions for use include a description of ME
EQUIPMENT, its functions, significant physical
and performance characteristics together with
the expected positions of OPERATOR, PATIENT , or
other persons near ME EQUIPMENT in NORMAL USE
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product.
N/A
Information provided on materials and
ingredients PATIENT or OPERATOR is exposed to
N/A
Restrictions specified on other equipment or
NETWORK /DATA COUPLINGS , other than those
forming part of an ME SYSTEM , to which a SIGNAL
INPUT/ OUTPUT PART may be connected
N/A
A PPLIED PARTS specified N/A
7.9.2.6 Information provided indicating where the
installation instructions may be found or
information on qualified personnel who can
perform the installation
N/A
7.9.2.7 Instructions provided indicating not to position
ME EQUIPMENT to make it difficult to operate the
disconnection device
N/A
7.9.2.8 Necessary information provided for OPERATOR
to bring ME EQUIPMENT into operation
N/A
7.9.2.9 Information provided to operate ME EQUIPMENT N/A
Meanings of figures, symbols, warning
statements, abbreviations and indicator lights
described in instructions for use
N/A
7.9.2.10 A list of all system messages, error messages,
and fault messages provided with an
explanation of messages including important
causes and possible action(s) to be taken to
resolve the problem indicated by the message
N/A(self-explanatory) N/A
7.9.2.11 Information provided for the OPERATOR to safely
terminate operation of ME EQUIPMENT
N/A
7.9.2.12 Information provided on cleaning, disinfection,
and sterilization methods, and applicable
parameters that can be tolerated by ME
EQUIPMENT parts or ACCESSORIES specified
N/A
Components, ACCESSORIES or ME EQUIPMENT
marked for single use, except when required by
MANUFACTURER to be cleaned, disinfected, or
sterilized prior to use
N/A
7.9.2.13 Instructions provided on preventive inspection,
calibration, maintenance and its frequency
N/A
Information provided for safe performance of
routine maintenance necessary to ensure
continued safe use of ME EQUIPMENT
N/A

Page 32 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Parts requiring preventive inspection and
maintenance to be performed by SERVICE
PERSONNEL identified including periods of
application
N/A
Instructions provided to ensure adequate
maintenance of ME EQUIPMENT containing
rechargeable batteries to be maintained by
anyone other than SERVICE PERSONNEL
N/A
7.9.2.14 A list of ACCESSORIES, detachable parts, and
materials for use with ME EQUIPMENT provided
N/A
Other equipment providing power to ME SYSTEM
sufficiently described
N/A
7.9.2.15 Disposal of waste products, residues, etc., and
of ME EQUIPMENT and ACCESSORIES at the end of
their EXPECTED SERVICE LIFE are identified in the
instruction for use ............................................... :
N/A
7.9.2.16 Instructions for use include information
specified in 7.9.3 or identify where it can be
found (e.g. in a service manual)
N/A
7.9.2.17 Instruction for use for ME EQUIPMENT emitting
radiation for medical purposes, indicate the
nature, type, intensity and distribution of this
radiation
N/A
7.9.2.18 The instructions for use for ME EQUIPMENT or
ACCESSORIES supplied sterile indicate that they
have been sterilized and the method of
sterilization
N/A
The instructions for use indicate the necessary
instructions in the event of damage to the
sterile packaging, and where appropriate,
details of the appropriate methods of re-
sterilization
N/A
7.9.2.19 The instructions for use contain a unique
version identifier .................................................. :
N/A
7.9.3 Technical description N/A
7.9.3.1 All essential data provided for safe operation,
transport, storage, and measures or conditions
necessary for installing ME EQUIPMENT, and
preparing it for use
N/A
Technical description separable from instructions for use contains required
information, as follows
N/A
– all applicable classifications in Clause 6,
warning and safety notices, and explanation of
safety signs marked on ME EQUIPMENT
N/A
– a brief description of the ME EQUIPMENT, how
the ME EQUIPMENT functions and its significant
physical and performance characteristics; and
N/A
a unique version identifier .................................. : N/A

Page 33 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
M ANUFACTURER’S optional requirements for
minimum qualifications of SERVICE PERSONNEL
documented in technical description
N/A
7.9.3.2 The technical description contains the following required information N/A
–type and full rating of fuses used in SUPPLY
MAINS external to PERMANENTLY INSTALLED ME
EQUIPMENT ............................................................ :
N/A
– a statement for ME EQUIPMENT with a non-
DETACHABLE POWER SUPPLY CORD if POWER SUPPLY
CORD is replaceable by SERVICE PERSONNEL, and
N/A
– instructions for correct replacement of
interchangeable or detachable parts specified
by MANUFACTURER as replaceable by SERVICE
PERSONNEL, and
N/A
RISK MANAGEMENT FILE includes an assessment
to determine if replacement of components
results in any unacceptable RISKS .................... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
– warnings identifying nature of HAZARD when
replacement of a component could result in an
unacceptable RISK, and when replaceable by
SERVICE PERSONNEL all information necessary to
safely replace the component
N/A
7.9.3.3 Technical description indicates, MANUFACTURER
will provide circuit diagrams, component part
lists, descriptions, calibration instructions to
assist to SERVICE PERSONNEL in parts repair
N/A
7.9.3.4 Means used to comply with requirements of
8.11.1 clearly identified in technical description
N/A
8 PROTECTION AGAINST ELECTRICAL HAZARDS FROM ME EQUIPMENT --
8.1 Limits specified in Clause 8.4 not exceeded for
ACCESSIBLE PARTS and APPLIED PARTS in NORMAL
or SINGLE FAULT CONDITIONS
See below. P
RISK MANAGEMENT FILE identifies conductors and
connectors where breaking free results in a
HAZARDOUS SITUATION .......................................... :
(ISO 14971 Cl. 4.3)
N/A
8.2 Requirements related to power sources N/A
8.2.1 Connection to a separate power source N/A
When ME EQUIPMENT specified for connection to
a separate power source other than SUPPLY
MAINS , separate power source considered as
part of ME EQUIPMENT or combination considered
as an ME SYSTEM
Only intended to be
connected with the supply
mains.
N/A

Page 34 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Tests performed with ME EQUIPMENT connected
to separate power supply when one specified
N/A
When a generic separate power supply
specified, specification in ACCOMPANYING
DOCUMENTS examined
N/A
8.2.2 Connection to an external d.c. power source N/A
No HAZARDOUS SITUATION as described in 13.1
developed when a connection with wrong
polarity made for ME EQUIPMENT from an external
d.c. source
No connection to an external
d.c. power source.
N/A
ME EQUIPMENT connected with correct polarity
maintained BASIC SAFETY and ESSENTIAL
PERFORMANCE
N/A
Protective devices that can be reset by anyone
without a TOOL returns to NORMAL CONDITION on
reset
N/A
8.3 Classification of APPLIED PARTS N/A
a) A PPLIED PART specified in ACCOMPANYING
DOCUMENTS as suitable for DIRECT CARDIAC
APPLICATION is TYPE CF
N/A
b) An APPLIED PART provided with a PATIENT
CONNECTION intended to deliver electrical
energy or an electrophysiological signal to or
from PATIENT is TYPE BF or CF APPLIED PART
N/A
c) An APPLIED PART not covered by a) or b) is a
TYPE B, BF, or CF
N/A
8.4 Limitation of voltage, current or energy P
8.4.2 ACCESSIBLE PARTS and APPLIED PARTS P
a) Currents from, to, or between PATIENT
CONNECTIONS did not exceed limits for PATIENT
LEAKAGE CURRENT & PATIENT AUXILIARY CURRENT :
N/A
b) L EAKAGE CURRENTS from, to, or between
ACCESSIBLE PARTS did not exceed limits for
TOUCH CURRENT .................................................... :
See appended Table 8.7 P
c) Limits specified in b) not applied to parts
when probability of a connection to a PATIENT ,
directly or through body of OPERATOR , is
negligible in NORMAL USE , and the OPERATOR is
appropriately instructed
The likelihood of the current
flowing through body of
operator to be determined in
end product evaluation.
P
Voltage to earth or to other ACCESSIBLE PARTS
did not exceed 42.4 V peak a.c. or 60 V d.c. for
above parts in NORMAL or single fault condition
(V a.c. or d.c.) ..................................................... :
See appended Table 8.7 and
13.2.
To be additionally evaluated in
the end product.
P
Energy did not exceed 240 VA for longer than
60 s or stored energy available did not exceed
20 J at a potential of 2 V or more (VA or J) ..... :
N/A

Page 35 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
d) Voltage and energy limits specified in c)
above also applied to the following:
See below P
– internal parts touchable by test pin in Fig 8
inserted through an opening in an ENCLOSURE ;
and
No such touched parts by test
pin through openings.
No internal hazardous circuit
accessible to test pin.
P
– internal parts touchable by a metal test rod
with a diameter of 4 mm and a length 100 mm,
inserted through any opening on top of
ENCLOSURE or through any opening provided for
adjustment of pre-set controls by RESPONSIBLE
ORGANIZATION in NORMAL USE using a TOOL
No opening in top enclosure.
The equipment is component
level power supply, to be

additionally checked in the
end product.
N/A
Test pin or the test rod inserted through
relevant openings with minimal force of no
more than 1 N
No access to live parts.
The equipment is component
level power supply, to be
additionally checked in the
end product.
P
Test rod inserted in every possible position
through openings provided for adjustment of
pre-set controls that can be adjusted in NORMAL
USE , with a force of 10 N
No adjustment of pre-set
controls.
N/A
Test repeated with a TOOL specified in
instructions for use
No specified test tool in
operation manual.
The equipment is component
level power supply, to be
additionally checked in the
end product.
N/A
Test rod freely and vertically suspended
through openings on top of ENCLOSURE
No top openings
The equipment is component
level power supply, to be
additionally checked in the
end product.
N/A
e) Devices used to de-energize parts when an
ACCESS COVER opened without a TOOL gives
access to parts at voltages above levels
permitted by this Clause comply with 8.11.1 for
mains isolating switches and remain effective
in SINGLE FAULT CONDITION
Enclosure is secured together
by screws. To be evaluated in
the end product.
N/A
A TOOL is required when it is possible to
prevent the devices from operating
N/A
8.4.3 Worst case voltage between pins of plug and
between either supply pin and ENCLOSURE did
not exceed 60 V one sec after disconnecting
the plug of ME EQUIPMENT or its parts (V) .......... :
See appended Table 8.4.3 P
When voltage exceeded 60 V, calculated or
measured stored charge didn’t exceed 45 μC .. :
Not exceeded 60 V. N/A

Page 36 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.4.4 Residual voltage of conductive parts of
capacitive circuits, having become accessible
after ME EQUIPMENT was de-energized after
removal of ACCESS COVERS , didn’t exceed 60V or
calculated stored charge didn’t exceed 45μC .. :
No accessible live parts.
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
A device manually discharging capacitors used
when automatic discharging was not possible
and ACCESS COVERS could be removed only with
aid of a TOOL
N/A
Capacitor(s) and connected circuitry marked
with symbol 24 of Table D.1, and manual
discharging device specified in technical
description.......................................................... :
N/A
8.5 Separation of parts P
8.5.1 MEANS OF PROTECTION ( MOP ) P
8.5.1.1 Two MEANS of PROTECTION provided for ME
EQUIPMENT to prevent APPLIED and other
ACCESSIBLE PARTS from exceeding limits in 8.4
Operator protection (MOOP)
provided; from mains to
secondary.
See insulation diagram and
associated table.
P
Varnishing, enamelling, oxidation, and similar
protective finishes and coatings with sealing
compounds re-plasticizing at temperatures
expected during operation and sterilization
disregarded as MEANS OF PROTECTION
Not used as a means of
protection.
P
Components and wiring forming a MEANS OF
PROTECTION comply with 8.10
See appended Table 8.10 P
8.5.1.2 MEANS OF PATIENT PROTECTION (MOPP) No MOPP N/A
Solid insulation forming a MEANS OF PATIENT
PROTECTION complied with dielectric strength
test ....................................................................... :
N/A
C REEPAGE and CLEARANCES forming a MEANS OF
PATIENT PROTECTION complied with Table 12
N/A
PROTECTIVE EARTH CONNECTIONS forming a MEANS
OF PATIENT PROTECTION complied with Cl. 8.6
N/A
Y1 or Y2 capacitor complying with standard
IEC 60384-14 considered one MEANS OF PATIENT
PROTECTION ......................................................... :
N/A
Single Y1 capacitor used for two MEANS OF
PATIENT PROTECTION when the working voltage is
less than 42,4 V peak a.c. or 60 V d.c. ............. :
N/A
Two capacitors used in series, each RATED for
total WORKING VOLTAGE across the pair and have
the same NOMINAL capacitance
N/A
Voltage Total Working (V) and C Nominal (F) ............ : —

Page 37 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.5.1.3 MEANS OF OPERATOR PROTECTION (MOOP) MOOP considered. P
Solid insulation forming a MEANS OF OPERATOR
PROTECTION complied with:
See below P
– dielectric strength test .................................. : See appended Table 8.8.3 P
– requirements of IEC 60950-1 for INSULATION
CO- ORDINATION
N/A
C REEPAGE and CLEARANCES forming a MEANS OF
OPERATOR PROTECTION complied with:
See insulation diagram and
associated table.
P
– limits of Tables 13 to 16 (inclusive); or See insulation diagram and
associated table.
P
– requirements of IEC 60950-1 for INSULATION
CO- ORDINATION
N/A
PROTECTIVE EARTH CONNECTIONS forming a MEANS
OF OPERATOR PROTECTION complied with Cl. 8.6
See clause 8.6 P
– or with requirements and tests of IEC 60950-1
for protective earthing ........................................ :
N/A
A Y2 (IEC 60384-14) capacitor is considered
one MEANS OF OPERATOR PROTECTION .................. :
Not used. N/A
A Y1 (IEC 60384-14 ) capacitor is considered
two MEANS OF OPERATOR PROTECTION ................... :
Y1 capacitors (C1 and C2) are
used across primary and
protective earth. And see
appended Table 8.10.
P
Two capacitors used in series each RATED for
total WORKING VOLTAGE across the pair and have
the same NOMINAL capacitance
Not used. N/A
Voltage Total Working (V) and C Nominal (F) ............ : —
Points and applied parts at which impedances
of components, CREEPAGE , CLEARANCES ,
PROTECTIVE EARTH CONNECTIONS or insulation,
prevent ACCESSIBLE PARTS from exceeding limits
in 8.4 were examined whether a failure at any of
these points is to be regarded as a NORMAL or
SINGLE FAULT CONDITION
No such conditions. N/A
A MEANS OF PROTECTION protecting APPLIED
PARTS , or parts identified by 4.6 as parts
subject to the same requirements, considered
MEANS OF PATIENT PROTECTION ............................. :
No MOPP N/A
A MEANS OF PROTECTION protecting other parts
considered MEANS OF OPERATOR PROTECTION .... :
See insulation diagram and
associated table.
P
8.5.2 Separation of PATIENT CONNECTIONS N/A
8.5.2.1 P ATIENT CONNECTIONS of F- TYPE APPLIED PART
separated from all other parts by equivalent to
one MEANS OF PATIENT PROTECTION for a WORKING
VOLTAGE equal to the MAX . MAINS VOLTAGE ......... :
No Type F-type applied part. N/A

Page 38 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Separation requirement not applied between
multiple functions of a single F- TYPE APPLIED
PART
N/A
P ATIENT CONNECTIONS treated as one APPLIED
PART in the absence of electrical separation
between PATIENT CONNECTIONS of same or
another function
N/A
M ANUFACTURER has defined if multiple functions
are to be considered as all within one APPLIED
PART or as multiple APPLIED PARTS ...................... :
N/A
Classification as TYPE BF, CF, or DEFIBRILLATION-
PROOF applied to one entire APPLIED PART
N/A
LEAKAGE CURRENT tests conducted per 8.7.4 .... : See appended Table 8.7 N/A
Dielectric strength test conducted per 8.8.3 .... : See appended Table 8.8.3 N/A
C REEPAGE and CLEARANCES measured .............. : Refer to Insulation diagram. N/A
A protective device connected between PATIENT
CONNECTIONS of an F- TYPE APPLIED PART and
ENCLOSURE to protect against excessive
voltages did not operate below 500 V r.m.s
N/A
8.5.2.2 P ATIENT CONNECTIONS of a TYPE B APPLIED PART
not PROTECTIVELY EARTHED are separated by one
MEANS OF PATIENT PROTECTION from metal
ACCESSIBLE PARTS not PROTECTIVELY EARTHED .... :
No Type B applied part. N/A
– except when metal ACCESSIBLE PART is
physically close to APPLIED PART and can be
regarded as a part of APPLIED PART; and
N/A
– RISK that metal ACCESSIBLE PART will make
contact with a source of voltage or LEAKAGE
CURRENT above permitted limits is acceptably
low
N/A
LEAKAGE CURRENT tests conducted per 8.7.4 .... : See appended Table 8.7 N/A
Dielectric strength test conducted per 8.8.3 .... : See appended Table 8.8.3 N/A
Relevant CREEPAGE and CLEARANCES measured Refer to Insulation diagram. N/A
RISK MANAGEMENT FILE includes an assessment
of the RISK of metal ACCESSIBLE PARTS
contacting a source of voltage or LEAKAGE
CURRENT above the limits......................................:
(ISO 14971 Cl. 4.2-4.4, 5)
N/A
8.5.2.3 A connector on a PATIENT lead or PATIENT cable located at the end of the lead
or cable remote from PATIENT, with conductive part not separated from all
PATIENT CONNECTIONS by one MEANS OF PATIENT PROTECTION for a WORKING
VOLTAGE equal to MAXIMUM MAINS VOLTAGE
N/A
- cannot be connected to earth or hazardous
voltage while the PATIENT CONNECTIONS are in
contact with PATIENT ............................................ :
N/A

Page 39 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– conductive part of connector not separated
from all PATIENT CONNECTIONS did not come into
contact with a flat conductive plate of not less
than 100 mm diameter
N/A
– CLEARANCE between connector pins and a flat
surface is at least 0.5 mm
N/A
– conductive part pluggable into a mains
socket protected from making contact with
parts at MAINS VOLTAGE by insulation with a
CREEPAGE DISTANCE of at least 1.0 mm, a 1500 V
dielectric strength and complying with 8.8.4.1
N/A
– required test finger did not make electrical
contact with conductive part when applied
against access openings with a force of 10 N,
N/A
Test finger test (10 N) .......................................... : N/A
Except when RISK MANAGEMENT PROCESS
includes an assessment of RISKS resulting from
contact with objects other than mains sockets
or flat surfaces ..................................................... :
(ISO 14971 Cl. 4.2-4.4, 5)
N/A
8.5.4 W ORKING VOLTAGE P
– Input supply voltage to ME EQUIPMENT was
RATED voltage or voltage within RATED range
resulting in highest measured value (V) ......... :
See insulation diagram and
associate table.
P
– W ORKING VOLTAGE for d.c. voltages with
superimposed ripple was average value when
peak-to-peak ripple less than 10% of average
value or peak voltage when peak-to-peak ripple
exceeding 10% of average value (V) ................ :
N/A
– W ORKING VOLTAGE for each MEANS OF
PROTECTION forming DOUBLE INSULATION was
voltage DOUBLE INSULATION , as a whole,
subjected to (V) .................................................. :
See Insulation diagram and
associate table.
P
– Intentional or accidental earthing of PATIENT
regarded as a NORMAL CONDITION for WORKING
VOLTAGE involving a PATIENT CONNECTION not
connected to earth
N/A
– W ORKING VOLTAGE between PATIENT
CONNECTIONS of an F- TYPE APPLIED PART and
ENCLOSURE was highest voltage appearing
across insulation in NORMAL USE including
earthing of any part of APPLIED PART (V) ........... :
N/A
– W ORKING VOLTAGE for DEFIBRILLATION - PROOF
APPLIED PARTS determined disregarding
possible presence of defibrillation voltages
N/A

Page 40 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– W ORKING VOLTAGE was equal to resonance
voltage in case of motors provided with
capacitors between the point where a winding
and a capacitor are connected together and a
terminal for external conductors (V) ................ :
Not used such component. N/A
8.5.5 D EFIBRILLATION - PROOF APPLIED PARTS No defibrillation-proof applied
parts.
N/A
8.5.5.1 Classification “ DEFIBRILLATION- PROOF APPLIED
PART” applied to one APPLIED PART in its entirety
N/A
Isolation of PATIENT CONNECTIONS of a
DEFIBRILLATION - PROOF APPLIED PART from other
parts of ME EQUIPMENT accomplished as follows:
N/A
a) No hazardous electrical energies appear
during a discharge of cardiac defibrillator ...... :
N/A
b) M E EQUIPMENT complied with relevant
requirements of this standard, providing BASIC
SAFETY and ESSENTIAL PERFORMANCE following
exposure to defibrillation voltage, and recovery
time stated in ACCOMPANYING DOCUMENTS .......... :
N/A
8.5.5.2 Means provided to limit energy delivered to a
100 Ω load ............................................................ :
N/A
8.6 Protective and functional earthing and potential equalization of ME EQUIPMENT P
8.6.1 Requirements of 8.6.2 to 8.6.8 applied See below P
Parts complying with IEC 60950-1 for protective
earthing and serving as MEANS OF OPERATOR
PROTECTION but not PATIENT PROTECTION
exempted from requirements of 8.6.2 to 8.6.8
N/A
8.6.2 PROTECTIVE EARTH TERMINAL is suitable for
connection to an external protective earthing
system by a PROTECTIVE EARTH CONDUCTOR in a
POWER SUPPLY CORD and a suitable plug or by a
FIXED PROTECTIVE EARTH CONDUCTOR ................... :
The equipment is provided
with an IEC 60320 appliance
inlet. Internal protective earth
connection to the appliance
inlet is by crimp connector at
appliance inlet.
P
Clamping means of PROTECTIVE EARTH TERMINAL
of ME EQUIPMENT for FIXED supply conductors or
POWER SUPPLY CORDS comply with 8.11.4.3, and
cannot be loosened without TOOL
Appliance inlet is considered
protective earth.
N/A
Screws for internal PROTECTIVE EARTH
CONNECTIONS completely covered or protected
against accidental loosening from outside ..... :
Internal connection not
accessible from the outside.
P
Earth pin of APPLIANCE INLET forming supply
connection to ME EQUIPMENT regarded as
PROTECTIVE EARTH TERMINAL
Earth pin of appliance inlet is
considered as protective earth
terminal.
P
PROTECTIVE EARTH TERMINAL not used for
mechanical connection between different parts
of ME EQUIPMENT or securing components not
related to protective or functional earthing
Appliance inlet is installed in
main power supply part.
P

Page 41 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.6.3 PROTECTIVE EARTH CONNECTION not used for a
moving part,
No moving parts related to
protective earthing.
N/A
except when MANUFACTURER demonstrated in
RISK MANAGEMENT FILE connection will remain
reliable during EXPECTED SERVICE LIFE ............... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
8.6.4 a) PROTECTIVE EARTH CONNECTIONS carried fault
currents reliably and without excessive voltage
drop ....................................................................... :
See appended Table 8.6.4 P
b) Allowable TOUCH CURRENT and PATIENT
LEAKAGE CURRENT in SINGLE FAULT CONDITION were
not exceeded, when impedance of PROTECTIVE
EARTH CONNECTIONS exceeded values in 8.6.4 a)
and Table 8.6.4, due to limited current
capability of relevant circuits ............................ :
Impedance of protective earth
connection does not exceed
0.1 ohm.
N/A
8.6.5 Surface coatings N/A
Poorly conducting surface coatings on
conductive elements removed at the point of
contact
No such surface coatings. N/A
Coating not removed when requirements for
impedance and current-carrying capacity met
N/A
8.6.6 Plugs and sockets P
PROTECTIVE EARTH CONNECTION where connection
between SUPPLY MAINS and ME EQUIPMENT or
between separate parts of ME EQUIPMENT made
via a plug and socket was made before and
interrupted after supply connections
Protective earth connection is
made via a socket device with
the ground pin longer than the
live pins (IEC 60320 approved
appliance inlet).
P
- applied also where interchangeable parts are
PROTECTIVELY EARTHED
No interchangeable parts,
except for supply cord.
The equipment is a power
supply unit,
shall be additionally evaluated
in the end product application.
N/A
8.6.7 Terminal for connection of a POTENTIAL EQUALIZATION CONDUCTOR P
– Terminal is accessible to OPERATOR with ME
EQUIPMENT in any position of NORMAL USE
Accessible. P
–accidental disconnection avoided in NORMAL
USE
P
– Terminal allows conductor to be detached
without a TOOL
Detachable without a tool. P
– Terminal not used for a PROTECTIVE EARTH
CONNECTION
Not used. P
– Terminal marked with symbol 8 of Table D.1 See Copy of marking plate. P
– Instructions for use contain information on
function and use of POTENTIAL EQUALIZATION
CONDUCTOR together with a reference to
requirements of this standard
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A

Page 42 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
POWER SUPPLY CORD does not incorporate a
POTENTIAL EQUALIZATION CONDUCTOR
Not incorporating. P
8.6.8 FUNCTIONAL EARTH TERMINAL not used to provide
a PROTECTIVE EARTH CONNECTION
No functional earth terminals. N/A
8.6.9 Class II ME EQUIPMENT N/A
Third conductor of POWER SUPPLY CORD
connected to protective earth contact of MAINS
PLUG provided with CLASS II ME EQUIPMENT with
isolated internal screens used as functional
earth connection to the screen’s FUNCTIONAL
EARTH TERMINAL , coloured green and yellow
Class I equipment. N/A
ACCOMPANYING DOCUMENTS include a statement
that the third conductor in the POWER SUPPLY
CORD is only a functional earth.
N/A
Two MEANS OF PROTECTION provided between
insulation of internal screens and all internal
wiring connected to them and ACCESSIBLE PARTS
N/A
8.7 LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS P
8.7.1 a) Electrical isolation providing protection
against electric shock limits currents to values
in 8.7.3 .................................................................. :
See appended Tables 8.7 P
b) Specified values of EARTH LEAKAGE , TOUCH ,
PATIENT LEAKAGE , and PATIENT AUXILIARY
CURRENTS applied in combination of conditions
in appended Table 8.7 ........................................ :
See appended Tables 8.7 P
8.7.2 Allowable values specified in 8.7.3 applied
under SINGLE FAULT CONDITIONS of 8.1 b), except
See appended Tables 8.7 P

– where insulation used in conjunction with a
PROTECTIVE EARTH CONNECTION, insulation short
circuited only under conditions in 8.6.4 b)
No such insulation parts. N/A
– the only SINGLE FAULT CONDITION for EARTH
LEAKAGE CURRENT was interruption of one
supply conductor at a time
P
– LEAKAGE CURRENTS and PATIENT AUXILIARY
CURRENT not measured in SINGLE FAULT
CONDITION of short circuiting of one constituent
part of DOUBLE INSULATION
N/A
SINGLE FAULT CONDITIONS not applied at same
time as special test conditions of MAXIMUM
MAINS VOLTAGE on APPLIED PARTS and non-
PROTECTIVELY EARTHED parts of ENCLOSURE
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
8.7.3 Allowable Values P
a) Allowable values in 8.7.3 b), c), and d)
measured based on, and are relative to
currents in Fig 12 a), or by a device measuring
frequency contents of currents as in Fig 12 b . :
See appended Table 8.7 P

Page 43 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
b) Allowable values of PATIENT LEAKAGE and
AUXILIARY CURRENTS are according to Tables 3 &
4, and values of a.c. are relative to currents
having a frequency not less than 0.1Hz ........... :
N/A
c) T OUCH CURRENT did not exceed 100 μA in
NORMAL CONDITION and 500 μA in SINGLE FAULT
CONDITION (ITNC, ITSFC) ............................................ :
See appended Table 8.7 P
d) E ARTH LEAKAGE CURRENT did not exceed 5 mA
in NORMAL CONDITION and 10 mA in SINGLE FAULT
CONDITION (IENC , IESFC )............................................ :
See appended Table 8.7 P
Higher values of EARTH LEAKAGE CURRENT
permitted for PERMANENTLY INSTALLED ME
EQUIPMENT connected to a supply circuit
supplying only this ME EQUIPMENT according to
local regulations or IEC 60364-7-710 ................ :
No permanently installed
equipment.
N/A
e) L EAKAGE CURRENTS , regardless of waveform
and frequency, did not exceed 10 mA r.m.s. in
NORMAL or in SINGLE FAULT CONDITION (measured
with a non-frequency-weighted device............. :
Not exceeding 10 mA.
See appended Table 8.7
P
f) LEAKAGE CURRENTS flowing in a FUNCTIONAL
EARTH CONDUCTOR in a non- PERMANENTLY
INSTALLED ME EQUIPMENT are 5 mA in NORMAL
CONDITION, 10 mA in SINGLE FAULT CONDITION ...... :
N/A
8.7.4 LEAKAGE and PATIENT AUXILIARY CURRENTS
measurements..................................................... :
N/A
8.8 Insulation P
8.8.1 Insulation relied on as MEANS OF PROTECTION ,
including REINFORCED INSULATION subjected to
testing
See insulation diagram and
associate table.
P
Insulation exempted from test (complies with
clause 4.8)
Not used. N/A
Insulation forming MEANS OF OPERATOR
PROTECTION and complying with IEC 60950-1 for
INSULATION CO- ORDINATION not tested as in 8.8
Not used. N/A
8.8.2 Distance through solid insulation or use of thin sheet material P
Solid insulation forming SUPPLEMENTARY or
REINFORCED INSULATION for a PEAK WORKING
VOLTAGE greater than 71 V provided with:
See below: P
a) 0.4 mm, min, distance through insulation, or See appended table 8.8.3 and
8.10.
P
b) does not form part of an ENCLOSURE and not
subject to handling or abrasion during NORMAL
USE , and comprised of:
P
– at least two layers of material, each passed
the appropriate dielectric strength test ............. :
N/A

Page 44 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– or three layers of material, for which all
combinations of two layers together passed
the appropriate dielectric strength test ............. :
Insulation tape of Power
transformer T1 was tested,
see appended table 8.8.3.
P
Dielectric strength test for one or two layers
was same as for one MEANS OF PROTECTION for
SUPPLEMENTARY INSULATION
N/A
Dielectric strength test for one or two layers
was same as for two MEANS OF PROTECTION for
REINFORCED INSULATION
Insulation tape of Power
transformer T1 was tested,
see appended table 8.8.3.
P
BASIC, SUPPLEMENTARY , and REINFORCED
INSULATION required between windings of
wound components separated by interleaved
insulation complying with a) or b), or both,
except when
N/A
c) Wire with solid insulation, other than solvent
based enamel, complying with a)
Not used. N/A
d) Wire with multi-layer extruded or spirally
wrapped insulation complying with b) and
complying with Annex L
N/A
e) Finished wire with spirally wrapped or multi-
layer extruded insulation, complying with
Annex L
N/A
– BASIC INSULATION : minimum two wrapped
layers or one extruded layer
N/A
– SUPPLEMENTARY INSULATION: minimum two
layers, wrapped or extruded
N/A
– REINFORCED INSULATION : minimum three layers,
wrapped or extruded
N/A
In d) and e), for spirally wrapped insulation
with CREEPAGE DISTANCES between layers less
than in Table 12 or 16 (Pollution Degree 1)
depending on type of insulation, path between
layers sealed as a cemented joint in 8.9.3.3 and
test voltages of TYPE TESTS in L.3 equal 1.6
times of normal values
N/A
Protection against mechanical stress provided
where two insulated wires or one bare and one
insulated wire are in contact inside wound
component, crossing at an angle between 45°
and 90° and subject to winding tension .......... :
N/A
Finished component complied with routine
dielectric strength tests of 8.8.3 ....................... :
N/A
Tests of Annex L not repeated since material
data sheets confirm compliance ...................... :
N/A
8.8.3 Dielectric Strength P
Solid insulating materials with a safety function
withstood dielectric strength test voltages .... :
See appended Table 8.8.3. P

Page 45 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.8.4 Insulation other than wire insulation P
8.8.4.1 Resistance to heat retained by all insulation
and insulating partition walls during EXPECTED
SERVICE LIFE of ME EQUIPMENT
P
ME EQUIPMENT and design documentation
examined ............................................................. :
N/A
RISK MANAGEMENT FILE examined in conjunction
with resistance to moisture, dielectric strength,
and mechanical strength tests .......................... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
Satisfactory evidence of compliance provided
by manufacturer for resistance to heat ............ :
N/A
Tests conducted in absence of satisfactory
evidence for resistance to heat ......................... :
See below. P
a) E NCLOSURE and other external parts of
insulating material, except insulation of flexible
cords and parts of ceramic material, subjected
to ball-pressure test using Fig 21 apparatus ... :
N/A
b) Parts of insulating material supporting
uninsulated parts of MAINS PART subjected to
ball-pressure test in a), except at 125 °C ± 2 ° C
or ambient indicated in technical description
±2°C plus temperature rise determined during
test of 11.1 of relevant part, if higher (°C) ........ :
See appended Table 8.8.4.1 P
Test not performed on parts of ceramic
material, insulating parts of commutators,
brush-caps, and similar, and on coil formers
not used as REINFORCED INSULATION
N/A
8.8.4.2 Resistance to environmental stress P
Insulating characteristics and mechanical
strength of all MEANS OF PROTECTION not likely to
be impaired by environmental stresses
including deposition of dirt resulting from wear
of parts within EQUIPMENT , potentially reducing
CREEPAGE and CLEARANCES below 8.9
Insulation not likely to be
impaired by environmental
stresses.
P
Ceramic and similar materials not tightly
sintered, and beads alone not used as
SUPPLEMENTARY or REINFORCED INSULATION
P
Insulating material with embedded heating
conductors considered as one MEANS OF
PROTECTION but not two MEANS OF PROTECTION
No heater. N/A
Parts of natural latex rubber aged by
suspending samples freely in an oxygen
cylinder containing commercial oxygen to a
pressure of 2.1 MPa ± 70 kPa, with an effective
capacity of at least 10 times volume of samples
No natural latex rubber. N/A

Page 46 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
There were no cracks visible to naked eyes
after samples kept in cylinder at 70 °C ± 2 °C
for 96h, and afterwards, left at room
temperature for at least 16h
N/A
8.9 C REEPAGE DISTANCES and AIR CLEARANCES P
8.9.1.1 C REEPAGE DISTANCES and AIR CLEARANCES are
equal to or greater than values in Tables 12 to
16 (inclusive) ...................................................... :
See insulation diagram and
associate table.
P
8.9.1.15 C REEPAGE DISTANCES and AIR CLEARANCES for
DEFIBRILLATION - PROOF APPLIED PARTS are 4 mm or
more to meet 8.5.5.1
No defibrillation-proof applied
part.
N/A
8.9.2 a) Short circuiting of each single one of
CREEPAGE DISTANCES and CLEARANCES in turn did
not result in a HAZARDOUS SITUATION , min
CREEPAGE and CLEARANCES not applied ............. :
Not applicable.
Spacing distances comply
before mains fuses, no test
considered necessary after
protection.
See insulation diagram and
associated table.
N/A
8.9.3 Spaces filled by insulating compound N/A
8.9.3.1 Only solid insulation requirements applied
where distances between conductive parts
filled with insulating compound
N/A
Thermal cycling, humidity preconditioning, and
dielectric strength tests
N/A
8.9.3.2 For insulating compound forming solid
insulation between conductive parts, a single
sample subjected to thermal cycling PROCEDURE
of 8.9.3.4 followed by humidity preconditioning
per 5.7 (for 48 hours), followed by dielectric
strength test (cl. 8.8.3 at 1,6 x test voltage) ..... :
No such solid insulation. N/A
Cracks or voids in insulating compound
affecting homogeneity of material didn’t occur
N/A
8.9.3.3 Where insulating compound forms a cemented
joint with other insulating parts, three samples
tested for reliability of joint
No such solid insulation. N/A
A winding of solvent-based enamelled wire
replaced for the test by a metal foil or by a few
turns of bare wire placed close to cemented
joint, and three samples tested as follows:
N/A
– One sample subjected to thermal cycling
PROCEDURE of 8.9.3.4, and immediately after the
last period at highest temperature during
thermal cycling followed by dielectric strength
test of cl. 8.8.3 at 1.6 x the test voltage ........... :
N/A
– The other two samples subjected to humidity
preconditioning of 5.7, except for 48 hours only
followed by a dielectric strength test of cl. 8.8.3
at 1.6 times the test voltage
N/A

Page 47 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.10 Components and wiring P
8.10.1 Components of ME EQUIPMENT likely to result in
an unacceptable RISK by their movements
mounted securely ............................................... :
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
RISK MANAGEMENT FILE includes an assessment
of RISKS related to unwanted movement of
components........................................................ :
(ISO 14791 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
8.10.2 Conductors and connectors of ME EQUIPMENT
adequately secured or insulated to prevent
accidental detachment ....................................... :
Connections are through-hole
and soldered.
P
Stranded conductors are not solder-coated
when secured by clamping means to prevent
HAZARDOUS SITUATIONS
No conductors are secured by
clamping means.
N/A
8.10.3 Interconnecting flexible cords detachable
without a TOOL used provided with means for
connection to comply with requirements for
metal ACCESSIBLE PARTS when a connection is
loosened or broken ............................................. :
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
8.10.4 Cord-connected HAND - HELD parts and cord-connected foot-operated control
devices
N/A
8.10.4.1 Control devices of ME EQUIPMENT and their
connection cords contain only conductors and
components operating at 42.4 V peak a.c., max,
or 60 V d.c. in circuits isolated from MAINS PART
by two MEANS OF PROTECTION
No cord-connected hand-held
part or cord-connected foot
operated control device.
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
8.10.4.2 Connection and anchorage of a flexible cord to
a HAND - HELD or foot-operated control device of
ME EQUIPMENT, at both ends of the cable to the
control device, complies with the requirements
for POWER SUPPLY CORDS in Cl. 8.11.3
N/A
Other HAND - HELD parts, if disturbance or
breaking of one or more of the connections
could result in a HAZARDOUS SITUATION , also
comply with tests of Cl. 8.11.3
N/A
8.10.5 Mechanical protection of wiring P
a) Internal cables and wiring adequately
protected against contact with a moving part or
from friction at sharp corners and edges......... :
The wiring is adequately
protected against sharp edges
or wiring is secured away from
moving parts.
P

Page 48 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
b) Wiring, cord forms, or components are not
likely to be damaged during assembly or
during opening or closing of ACCESS COVERS
No wiring or components
likely to be damaged during
assembly or service.
No risks identified related to
wiring protection.
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
P
8.10.6 Guiding rollers prevent bending of movable
insulated conductors around a radius of less
than five times the outer diameter of the lead
No guarding rollers or
movable leads used.
N/A
8.10.7 a) Insulating sleeve adequately secured ......... : N/A
b) Sheath of a flexible cord not used as a MEANS
OF PROTECTION inside ME EQUIPMENT when it is
subject to mechanical or thermal stresses
beyond its RATED characteristics
Not used. P
c) Insulated conductors of ME EQUIPMENT
subject to temperatures exceeding 70 °C ........ :
Insulated conductors are not
subject to temperatures
greater than 70 °C in normal
use.
N/A
8.11 M AINS PARTS , components and layout P
8.11.1 a) M E EQUIPMENT provided with means of
electrically isolating its circuits from SUPPLY
MAINS simultaneously on all poles ..................... :
The appliance inlet is used as
mains disconnecting device.
P
PERMANENTLY INSTALLED ME EQUIPMENT connected
to a poly-phase SUPPLY MAINS equipped with a
device not interrupting neutral conductor,
provided local installation conditions prevent
voltage on neutral conductor from exceeding
limits in 8.4.2 c)
No permanently installed
equipment.
N/A
PERMANENTLY INSTALLED ME EQUIPMENT provided
with means to isolate its circuits electrically
from the SUPPLY MAINS are capable of being
locked in the off position
N/A
- the isolation device specified in the
ACCOMPANYING DOCUMENTS
N/A
b) Means of isolation incorporated in ME
EQUIPMENT, or if external, described in technical
description .......................................................... :
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
c) A SUPPLY MAINS switch used to comply with
8.11.1 a) complies with CREEPAGE / CLEARANCES
for a MAINS TRANSIENT VOLTAGE of 4 kV ............... :
The switch provided, however
appliance inlet relied upon.
N/A
d) A SUPPLY MAINS switch not incorporated in a
POWER SUPPLY CORD or external flexible lead
No switch in power supply
cord.
P
e) Actuator of a SUPPLY MAINS switch used to
comply with 8.11.1 a) complies with IEC 60447
N/A

Page 49 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
f) A suitable plug device used in non-
PERMANENTLY INSTALLED ME EQUIPMENT with no
SUPPLY MAINS SWITCH ............................................ :
The appliance inlet is used as
mains disconnect device.
N/A
g) A fuse or a semiconductor device not used
as an isolating means
Not used as isolating device. P
h) M E EQUIPMENT not provided with a device
causing disconnection of ME EQUIPMENT from
SUPPLY MAINS by producing a short circuit
resulting in operation of an overcurrent
protection device
No such protective devices
fitted.
P
i) Parts within ENCLOSURE of ME EQUIPMENT with a
circuit > 42.4 V peak a.c. or 60 V d.c. that
cannot be disconnected from its supply by an
external switch or a plug device accessible at
all times is protected against touch even after
opening ENCLOSURE by an additional covering
Disconnected by appliance
inlet.
N/A
A clear warning notice is marked on outside of
ME EQUIPMENT to indicate it exceeds allowable
touch voltage
N/A
For a part that could not be disconnected from
supply by an external switch or a plug device
accessible at all times, the required cover or
warning notice complied with this clause
N/A
Standard test finger applied N/A
8.11.2 MULTIPLE SOCKET- OUTLETS integral with ME
EQUIPMENT complied with 16.2 d), second dash;
and 16.9.2
N/A
8.11.3 POWER SUPPLY CORDS P
8.11.3.1 M AINS PLUG not fitted with more than one POWER
SUPPLY CORD
The power supply cord set is
not evaluated in this
equipment.
N/A
8.11.3.2 POWER SUPPLY CORDS are no less robust than
ordinary tough rubber sheathed flexible cord
(IEC 60245-1:2003, Annex A, designation 53) or
ordinary polyvinyl chloride sheathed flexible
cord (IEC 60227-1:1993, Annex A, design 53) ... :
The power supply cord set is
not evaluated in this
equipment.
N/A
Only polyvinyl chloride insulated POWER SUPPLY
CORD with appropriate temperature rating used
for ME EQUIPMENT having external metal parts
with a temperature > 75 °C touchable by the
cord in NORMAL USE .............................................. :
No external metal parts
exceed 75 °C.
N/A
8.11.3.3 N OMINAL cross-sectional area of conductors of
POWER SUPPLY CORDS of ME EQUIPMENT is not less

than in Table 17 .................................................. :
The power supply cord set is
not evaluated in this report.
N/A
8.11.3.4 A PPLIANCE COUPLERS complying with IEC 60320-
1 are considered to comply with 8.11.3.5 and
8.11.3.6 .................................................................. :
Certified appliance coupler
provided.
See appended Table 8.10.
P

Page 50 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
8.11.3.5 Cord anchorage N/A
a) Conductors of POWER SUPPLY CORD provided
with strain relief and insulation protected from
abrasion at point of entry to ME EQUIPMENT or a
MAINS CONNECTOR by a cord anchorage
Appliance inlet used. N/A
b) Cord anchorage of POWER SUPPLY CORD is an
insulating material, or
N/A
– metal, insulated from conductive ACCESSIBLE
PARTS non- PROTECTIVELY EARTHED by a MEANS OF
PROTECTION , or
N/A
– metal provided with an insulating lining
affixed to cord anchorage
N/A
c) Cord anchorage prevents cord from being
clamped by a screw bearing directly on cord
insulation
N/A
d) Screws to be operated when replacing
POWER SUPPLY CORD do not serve to secure any
components
N/A
e) Conductors of POWER SUPPLY CORD arranged
to prevent PROTECTIVE EARTH CONDUCTOR against
strain as long as phase conductors are in
contact with their terminals
N/A
f) Cord anchorage prevents POWER SUPPLY CORD
from being pushed into ME EQUIPMENT or MAINS
CONNECTOR
N/A
Conductors of POWER SUPPLY CORD supplied by
MANUFACTURER disconnected from terminals or
from MAINS CONNECTOR and cord subjected 25
times to a pull applied with no jerks, each time
for 1 s, on sheath of the value in Table 18 ....... :
N/A
Cord subjected to a torque in Table 18 for one
minute immediately after pull tests
N/A
Cord anchorage did not allow cord sheath to
be longitudinally displaced by more than 2 mm
or conductor ends to move over a distance of
more than 1 mm from their connected position
N/A
C REEPAGE and CLEARANCES not reduced below
limits in 8.9
N/A
It was not possible to push the cord into ME
EQUIPMENT or MAINS CONNECTOR to an extent the
cord or internal parts would be damaged
N/A
8.11.3.6 POWER SUPPLY CORDS protected against
excessive bending at inlet opening of
equipment
Appliance inlet used. N/A
Cord guard complied with test of IEC 60335-
1:2001, Clause 25.14, or
N/A

Page 51 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
ME EQUIPMENT placed such that axis of cord
guard projected at an angle of 45° with cord
free from stress, and a mass equal 10 x D 2
gram attached to the free end of cord (g) ...... :
N/A
Cord guard of temperature-sensitive material
tested at 23 °C ± 2 °C, and flat cords bent in the
plane of least resistance
N/A
Curvature of the cord radius, immediately after
mass attached, was not less than 1.5 x D ...... :
N/A
8.11.4 M AINS TERMINAL DEVICES N/A
8.11.4.1 PERMANENTLY INSTALLED and ME EQUIPMENT with
non- DETACHABLE POWER SUPPLY CORD provided
with MAINS TERMINAL DEVICES ensuring reliable
connection
Not permanently installed
equipment.
N/A
Terminals alone are not used to keep
conductors in position
N/A
Terminals of components other than terminal
blocks complying with requirements of this
Clause and marked accordingly used as
terminals intended for external conductors
N/A
Screws and nuts clamping external conductors
do not serve to secure any other component
N/A
8.11.4.2 Arrangement of MAINS TERMINAL DEVICES N/A
a) Terminals provided for connection of
external cords or POWER SUPPLY CORDS together
with PROTECTIVE EARTH TERMINAL grouped to
provide convenient means of connection
Not permanently installed
equipment.
N/A
d) M AINS TERMINAL DEVICES not accessible
without use of a TOOL
N/A
e) A MEANS OF PROTECTION are not short circuited
when one end of a flexible conductor with
NOMINAL cross-sectional area is stripped 8 mm
and a single free wire is bent in each possible
direction
N/A
8.11.4.3 Internal wiring not subjected to stress and
CREEPAGE and CLEARANCES not reduced after
fastening and loosening a conductor of largest
cross-sectional area 10 times
Appliance inlet used. N/A
8.11.4.4 Terminals with clamping means for a
rewireable flexible cord did not require special
preparation of conductors and conductors
were not damaged and did not slip out when
clamping means tightened
Appliance inlet used. N/A
8.11.4.5 Adequate space provided inside ME EQUIPMENT
designed for FIXED wiring or a rewireable POWER
SUPPLY CORD to allow for connection of
conductors
Appliance inlet used. P

Page 52 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Correct connection and positioning of
conductors before ACCESS COVER verified by an
installation test
N/A
8.11.5 Mains fuses and OVER- CURRENT RELEASES P
A fuse or OVER- CURRENT RELEASE provided in
each supply lead for CLASS I and CLASS II ME
EQUIPMENT with a functional earth connection . :
Mains fuses provided. P
- in at least one supply lead for other single-
phase CLASS II ME EQUIPMENT ............................... :
N/A
– neutral conductor not fused for PERMANENTLY
INSTALLED ME EQUIPMENT
No permanently installed
equipment.
N/A
– fuses or OVER- CURRENT RELEASES omitted due
to provision of two MEANS OF PROTECTION
between all parts within MAINS PART
N/A
Protective devices have adequate breaking
capacity to interrupt the max. fault current ..... :
P
A fuse or OVER- CURRENT RELEASE not provided in
a PROTECTIVE EARTH CONDUCTOR
No fuse in protective earth
conductor.
P
Justification for omission of fuses or OVER-
CURRENT RELEASES documented ........................ :
N/A
8.11.6 Internal wiring of the MAINS PART P
a) Cross-sectional area of internal wiring in a
MAINS PART between MAINS TERMINAL DEVICE or
APPLIANCE INLET and protective devices suitable
............................................................................. :
Suitable conductors used. P
b) Cross-sectional area of other wiring in MAINS
PART and sizes of tracks on printed wiring
circuits are sufficient .......................................... :
Suitable wiring and tracks on
PCB used.
P
9 PROTECTION AGAINST MECHANICAL HAZARDS OF ME EQUIPMENT AND
ME SYSTEMS
--
9.2 H AZARDS associated with moving parts P
9.2.1 When ME EQUIPMENT with moving parts PROPERLY
INSTALLED , used per ACCOMPANYING DOCUMENTS or
under foreseeable misuse, RISKS associated
with moving parts reduced to an acceptable
level.......................................................................:
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
R ISK from contact with moving parts reduced to
an acceptable level using protective measures,
(access, function, shape of parts, energy,
speed of motion, and benefits to PATIENT
considered)
N/A
R ESIDUAL RISK associated with moving parts
considered acceptable when exposure was
needed for ME EQUIPMENT to perform its intended
function, and
No residual risks N/A

Page 53 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
RISK CONTROLS implemented .............................. : N/A
RISK MANAGEMENT FILE includes an assessment
of RISKS associated with moving parts............. :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
All RISKS associated with moving parts have
been reduced to an acceptable level
N/A
9.2.2 TRAPPING ZONE N/A
9.2.2.1 ME EQUIPMENT with a TRAPPING ZONE complied
with one or more of the following as feasible:
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
– Gaps in Clause 9.2.2.2, or N/A
– Safe distances in Clause 9.2.2.3, or N/A
– GUARDS and other RISK CONTROL measures in
9.2.2.4, or
N/A
– Continuous activation in Clause 9.2.2.5 N/A
Control of relevant motion complied with 9.2.2.6
when implementation of above protective
measures were inconsistent with INTENDED USE
of ME EQUIPMENT or ME SYSTEM
N/A
9.2.2.2 A TRAPPING ZONE considered not to present a
MECHANICAL HAZARD when gaps of TRAPPING ZONE
complied with dimensions per Table 20 ...........:
N/A
9.2.2.3 A TRAPPING ZONE considered not to present a
MECHANICAL HAZARD when distances separating
OPERATOR, PATIENT , and others from TRAPPING
ZONES exceeded values in ISO 13857:2008 ..... :
N/A
9.2.2.4 GUARDS and other RISK CONTROL measures N/A
9.2.2.4.1 A TRAPPING ZONE do not to present a MECHANICAL
HAZARD when GUARDS or other RISK CONTROL
measures are of robust construction, not easy
to bypass or render non-operational, and did
not introduce additional unacceptable RISK .....:
No guards. N/A
9.2.2.4.2 FIXED GUARDS held in place by systems that can
only be dismantled with a TOOL
N/A
9.2.2.4.3 Movable GUARDS that can be opened without a
TOOL remained attached when GUARD was open
No movable guards. N/A
– they are associated with an interlock
preventing relevant moving parts from starting
to move while TRAPPING ZONE is accessible, and
stops movement when the GUARD is opened,
N/A
– absence or failure of one of their components
prevents starting, and stops moving parts
N/A
Movable GUARDS complied with any applicable
tests
N/A

Page 54 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
9.2.2.4.4 Other RISK CONTROL designed and incorporated
into to the control system stops movement and
No such protective measures. N/A
– SINGLE FAULT CONDITIONS have a second RISK
CONTROL, or
N/A
ME EQUIPMENT is SINGLE FAULT SAFE N/A
9.2.2.5 Continuous activation N/A
Continuous activation used as a RISK CONTROL,
complies with the following
No moving parts where
trapping zone is a concern.
N/A
a) movement was in OPERATOR' S field of view N/A
b) movement of ME EQUIPMENT or its parts was
possible only by continuous activation of
control by OPERATOR
N/A
c) a second RISK CONTROL provided for SINGLE
FAULT CONDITION of continuous activation
system, or
N/A
- the continuous activation system is SINGLE
FAULT SAFE
N/A
9.2.2.6 Speed of movement(s) positioning parts of ME
EQUIPMENT or PATIENT limited to allow OPERATOR
control of the movement
No such hazardous speed of
movement.
N/A
Over travel of such movement occurring after
operation of a control to stop movement, did
not result in an unacceptable RISK
N/A
9.2.3 Other MECHANICAL HAZARDS associated with moving parts N/A
9.2.3.1 Controls positioned, recessed, or protected by
other means so that they cannot be
accidentally actuated
No such moving parts. N/A
- unless for the intended PATIENT , the USABILITY
ENGINEERING PROCESS concludes otherwise (e.g.
PATIENT with special needs), or
N/A
- activation does not result in an unacceptable
RISK
N/A
9.2.3.2 Over travel past range limits of the ME
EQUIPMENT prevented ...........................................:
No over travel possible. N/A
Over travel means provided with mechanical
strength to withstand loading in NORMAL
CONDITION & reasonably foreseeable misuse ....:
No over travel possible. N/A
9.2.4 Emergency stopping devices
Where necessary to have one or more
emergency stopping device(s), emergency
stopping device complied with all the following,
except for actuating switch capable of
interrupting all power..........................................:
No emergency stopping
devices.
N/A
a) Emergency stopping device reduced RISK to
an acceptable level
N/A

Page 55 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
RISK MANAGEMENT FILE indicates the use of an
emergency stopping device reduces the RISK to
an acceptable level............................................. :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.6)
N/A
b) Proximity and response of OPERATOR to
actuate emergency stopping device could be
relied upon to prevent HARM
N/A
c) Emergency stopping device actuator was
readily accessible to OPERATOR
N/A
d) Emergency stopping device(s) are not part of
normal operation of ME EQUIPMENT
N/A
e) Emergency switching operation or stopping
means neither introduced further HAZARD nor
interfered with operation necessary to remove
original MECHANICAL HAZARD
N/A
f) Emergency stopping device was able to
break full load of relevant circuit, including
possible stalled motor currents and the like
N/A
g) Means for stopping of movements operate as
a result of one single action
N/A
h) Emergency stopping device provided with an
actuator in red and easily distinguishable and
identifiable from other controls
N/A
i) An actuator interrupting/opening mechanical
movements marked on or immediately adjacent
to face of actuator with symbol 18 of Table D.1
or “stop”
N/A
j) Emergency stopping device, once actuated,
maintained me equipment in disabled condition
until a deliberate action, different from that
used to actuate it, was performed
N/A
k) Emergency stopping device is suitable for its
application
N/A
9.2.5 Means provided to permit quick and safe
release of PATIENT in event of breakdown of ME
EQUIPMENT or failure of power supply, activation
of a RISK CONTROL measure, or emergency
stopping .............................................................. :
No patient constraints parts. N/A
– and uncontrolled or unintended movement of
ME EQUIPMENT that could result in an
unacceptable RISK prevented
N/A
– Situations where PATIENT is subjected to
unacceptable RISKS due to proximity of moving
parts, removal of normal exit routes, or other
HAZARDS prevented
N/A

Page 56 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– Measures provided to reduce RISK to an
acceptable level when after removal of
counterbalanced parts, other parts of ME
EQUIPMENT can move in a hazardous way
N/A
RISK MANAGEMENT FILE includes an assessment
of RISKS to the PATIENT related to breakdown of
the ME EQUIPMENT ................................................. :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
9.3 Rough surfaces, sharp corners and edges of ME
EQUIPMENT that could result in injury or damage
avoided or covered .............................................:
N/A
9.4 Instability HAZARDS N/A
9.4.1 ME EQUIPMENT and its parts, other than FIXED, for
placement on a surface did not overbalance (tip
over) or move unexpectedly in NORMAL USE
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
9.4.2 Instability – overbalance N/A
9.4.2.1 ME EQUIPMENT or its parts did not overbalance
when prepared per ACCOMPANYING DOCUMENTS ,
or when tested .....................................................:
N/A
9.4.2.2 Instability excluding transport N/A
ME EQUIPMENT or its did not overbalance when
placed in different positions of NORMAL USE , ... :
N/A
A warning provided when overbalance
occurred during 10° inclined plane test
N/A
9.4.2.3 Instability from horizontal and vertical forces P
a) M E EQUIPMENT or its parts with a mass of 25kg
or more, intended to be used on the floor, didn’t
overbalance due to pushing, leaning against it
N/A
Surfaces of ME EQUIPMENT or its parts where a
RISK of overbalancing exists from pushing, etc.,
permanently marked with a warning of the RISK
N/A
ME EQUIPMENT did not overbalance when tested
according to Cl. 9.4.2.3 a)
N/A
b) M E EQUIPMENT, for use on the floor or on a
table, did not overbalance due to sitting or
stepping
N/A
ME EQUIPMENT or its parts, for use on the floor or
on a table, where RISK of overbalancing exists,
permanently marked with the RISK warning..... :
N/A
ME EQUIPMENT did not overbalance when tested
according to Cl. 9.4.2.3b) ....................................:
N/A

Page 57 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
9.4.2.4 Castors and wheels N/A
9.4.2.4.1 Means used for transportation of MOBILE ME
EQUIPMENT did not result in an unacceptable
RISK when MOBILE ME EQUIPMENT moved or parked
in NORMAL USE
N/A
9.4.2.4.2 Force required to move MOBILE ME EQUIPMENT
did not exceed 200 N...........................................:
N/A
9.4.2.4.3 MOBILE ME EQUIPMENT exceeding 45 kg able to
pass over threshold ...........................................:
N/A
9.4.3 Instability from unwanted lateral movement (including sliding) N/A
9.4.3.1 a) Brakes of power-driven MOBILE ME EQUIPMENT
normally activated and could only be released
by continuous actuation of a control
N/A
b) M OBILE ME EQUIPMENT provided with locking
means to prevent unwanted movements
N/A
c) No unwanted lateral movement resulted
when MOBILE ME EQUIPMENT placed in its
transport position when test per 9.4.3.1
N/A
9.4.3.2 Instability excluding transport N/A
a) MOBILE ME EQUIPMENT provided with wheel
locks or braking system compliant with 5 tilt
test ...................................................................... :
N/A
b) MOBILE ME EQUIPMENT provided with wheel
locks or braking system compliant with lateral
stability test
N/A
9.4.4 Grips and other handling devices N/A
a) M E EQUIPMENT with a mass of over 20 kg
requiring lifting in NORMAL USE or transport
provided with suitable handling means, or
ACCOMPANYING DOCUMENTS specify safe lifting
method
Not intended for lifting. N/A
Handles, suitably placed to enable ME
EQUIPMENT or its part to be carried by two or
more persons and by examination of EQUIPMENT,
its part, or ACCOMPANYING DOCUMENTS
See above N/A
b) PORTABLE ME EQUIPMENT with a mass > 20 kg
provided with one or more carrying-handles
suitably placed to enable carrying by two or
more persons as confirmed by actual carrying
Mobile equipment N/A
c) Carrying handles and grips and their means
of attachment withstood loading test .............. :
Mobile equipment N/A
9.5 Expelled parts HAZARD N/A
9.5.1 Suitability of means of protecting against

expelled parts determined by assessment and
examination of RISK MANAGEMENT FILE .............. :
(ISO 14971 Cl. 4.3, 4.4, 5, 6.2-6.5)
N/A

Page 58 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
All identified RISKS associated with expelled
parts mitigated to an acceptable level
No expelled parts. N/A
9.5.2 Cathode Ray tube(s) complied with IEC
60065:2001, Clause 18, or IEC 61965............... :
No cathode ray tubes. N/A
9.6 Acoustic energy (including infra- and ultrasound) and vibration N/A
9.6.1 Human exposure to acoustic energy and
vibration from ME EQUIPMENT doesn’t result in
unacceptable RISK and
N/A
If necessary, confirmed in RISK MANAGEMENT FILE
including audibility of auditory alarm signals,
and PATIENT sensitivity ...................................... :
N/A
If necessary, confirmed in RISK MANAGEMENT FILE
including audibility of auditory alarm signals,
PATIENT sensitivity, and
(ISO 14971 Cl. 4.2-44, 5, 6.2-6.5)
N/A
All identified RISKS mitigated to an acceptable
level
N/A
9.6.2 Acoustic energy N/A
9.6.2.1 P ATIENT, OPERATOR , and other persons are not
exposed to acoustic energy from ME EQUIPMENT
in NORMAL USE
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
– 80 dBA for a cumulative exposure of 24 h
over a 24 h period (dBA) .................................... :
—
- 83 dBA (when halving the cumulative
exposure time) (dBA) ......................................... :
—
– 140 dBC (peak) sound pressure level for
impulsive or impact acoustic energy (dB) ....... :
—
9.6.2.2 R ISK MANAGEMENT FILE examined ........................ :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
9.6.3 Hand-transmitted vibration N/A
Means provided to protect PATIENT and
OPERATOR when hand-transmitted frequency-
weighted r.m.s. acceleration generated in
NORMAL USE exceeds specified values
The equipment is not intended
use related such vibration.
N/A
– 2.5 m/s2 for a cumulative time of 8 h during a
24 h period (m/s2
) ............................................... :
N/A
– Accelerations for different times, inversely
proportional to square root of time (m/s 2
) ....... :
N/A
9.7 Pressure vessels and parts subject to pneumatic and hydraulic pressure N/A
9.7.2 Pneumatic and hydraulic parts of ME EQUIPMENT
or ACCESSORIES met requirements based on
examination of RISK MANAGEMENT FILE .............. :
(ISO 14971 Cl. 4.3-4.4, 5, 6.2-6.5)
N/A

Page 59 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– No unacceptable RISK resulted from loss of
pressure or loss of vacuum
N/A
– No unacceptable RISK resulted from a fluid jet
caused by leakage or a component failure
N/A
– Elements of ME EQUIPMENT or an ACCESSORY ,
especially pipes and hoses leading to an
unacceptable RISK protected against harmful
external effects
N/A
– Reservoirs and similar vessels leading to an
unacceptable RISK are automatically
depressurized when ME EQUIPMENT is isolated
from its power supply
N/A
Means provided for isolation, or local
depressurizing reservoirs and similar vessels,
and pressure indication when above not
possible
N/A
– All elements remaining under pressure after
isolation of ME EQUIPMENT or an ACCESSORY from
its power supply resulting in an unacceptable
RISK provided with clearly identified exhaust
devices, and a warning to depressurize these
elements before setting or maintenance activity
N/A
9.7.3 Maximum pressure a part of ME EQUIPMENT can
be subjected to in NORMAL and SINGLE FAULT
CONDITIONS considered to be highest of
following:
No such subjected equipment. N/A
a) RATED maximum supply pressure from an
external source
N/A
b) Pressure setting of a pressure-relief device
provided as part of assembly
N/A
c) Max pressure that can develop by a source
of pressure that is part of assembly, unless
pressure limited by a pressure-relief device
N/A
9.7.4 Max pressure in NORMAL and SINGLE FAULT
CONDITIONS did not exceed MAXIMUM PERMISSIBLE
WORKING PRESSURE for EQUIPMENT part, except as
allowed in 9.7.7, confirmed by inspection of THE
MANUFACTURER ' S data for the component, ME
EQUIPMENT, and by functional tests .................. :
N/A
9.7.5 A pressure vessel withstood a HYDRAULIC TEST
PRESSURE when pressure was more than 50 kPa,
and product of pressure and volume was more
than 200 kPaI ..................................................... :
No pressure vessel. N/A
9.7.6 Pressure-control device regulating pressure in
ME EQUIPMENT with pressure-relief device
completed 100,000 cycles of operation under
RATED load and prevented pressure from
exceeding 90 % of setting of pressure-relief
device in different conditions of NORMAL USE . :
No pressure-control device. N/A

Page 60 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
9.7.7 Pressure-relief device(s) used where MAXIMUM
PERMISSIBLE WORKING PRESSURE could otherwise
be exceeded met the following, as confirmed by
MANUFACTURER ’S data, ME EQUIPMENT, RISK
MANAGEMENT FILE , and functional tests ............ :
No pressure-relief devices. N/A
a) Connected as close as possible to pressure
vessel or parts of system it is to protect
N/A
b) Installed to be readily accessible for
inspection, maintenance, and repair
N/A
c) Could be adjusted or rendered inoperative
without a TOOL
N/A
d) With discharge opening located and directed
as to not to release material towards any
person
N/A
e) With discharge opening located and directed
as to not to deposit material on parts that could
result in an unacceptable RISK
N/A
f) Adequate discharge capacity provided to
ensure that pressure will not exceed MAXIMUM
PERMISSIBLE WORKING PRESSURE of system it is
connected to by more than 10 % when failure
occurs in control of supply pressure
N/A
g) No shut-off valve provided between a
pressure-relief device and parts it is to protect
N/A
h) Min number of cycles of operation 100 000,
except for one-time use devices (bursting
disks)
N/A
RISK MANAGEMENT FILE includes an assessment
of the risks associated with the discharge
opening of the pressure relief device .............. :
(ISO 14971 Cl. 4.3, 4.4, 5, 6.2-6.5)
N/A
9.8 H AZARDS associated with support systems N/A
9.8.1 ME EQUIPMENT parts designed to support loads
or provide actuating forces when a mechanical
fault could constitute an unacceptable RISK .. :
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
– Construction of support, suspension, or
actuation system complied with Table 21 and
TOTAL LOAD
N/A
– Means of attachment of ACCESSORIES prevent
possibility of incorrect attachment that could
result in an unacceptable RISK
No such parts. N/A

Page 61 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– R ISK ANALYSIS of support systems included
MECHANICAL HAZARDS from static, dynamic,
vibration, foundation and other movements,
impact and pressure loading, temperature,
environmental, manufacture and service
conditions ........................................................... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
– R ISK ANALYSIS included effects of failures such
as excessive deflection, plastic deformation,
ductile/brittle fracture, fatigue fracture,
instability (buckling), stress-assisted corrosion
cracking, wear, material creep and
deterioration, and residual stresses from
manufacturing PROCESSES
N/A
– Instructions on attachment of structures to a
floor, wall, ceiling, included in ACCOMPANYING
DOCUMENTS making adequate allowances for
quality of materials used to make the
connection and list the required materials
N/A
Additional instructions provided on checking
adequacy of surface of structure parts will be
attached to
N/A
9.8.2 Support systems maintain structural integrity
during EXPECTED SERVICE LIFE , and TENSILE SAFETY
FACTORS are not less than in Table 21, except
when an alternative method used to
demonstrate structural integrity throughout
EXPECTED SERVICE LIFE , or for a foot rest
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
Compliance with 9.8.1 and 9.8.2 confirmed by
examination of ME EQUIPMENT, RISK MANAGEMENT
FILE , specifications and material processing... :
N/A
RISK MANAGEMENT FILE includes an assessment
of the structural integrity of support system .. :
(ISO 14971 Cl. 4.3-4.4, 5, 6.2-6.5)
N/A
All identified RISKS are mitigated to an
acceptable level
N/A
When test were conducted, testing consisted of
application of a test load to support assembly
equal to TOTAL LOAD times required TENSILE
SAFETY FACTOR while support assembly under
test was in equilibrium after 1 min, or not
resulted in an unacceptable RISK ...................... :
N/A
Where the equipment is not at equilibrium after
1 min, the RISK MANAGEMENT FILE includes an
assessment of the test results .......................... :
(ISO 14971 Cl. 4.3-4.4, 5, 6.2-6.5)
N/A

Page 62 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
9.8.3 Strength of PATIENT or OPERATOR support or suspension systems N/A
9.8.3.1 ME EQUIPMENT parts supporting or immobilizing
PATIENTS presents no unacceptable RISK of
physical injuries and accidental loosening of
secured joints .................................................... :
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
RISK MANAGEMENT FILE includes assessment of
the RISKS associated with physical injuries and
accidental loosening of fixings ........................ :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
S AFE WORKING LOAD of ME EQUIPMENT or its parts
supporting or suspending PATIENTS or
OPERATORS is sum of mass of PATIENTS or mass
of OPERATORS plus mass of ACCESSORIES
supported by ME EQUIPMENT or its parts
N/A
Supporting and suspending parts for adult
human PATIENTS or OPERATORS designed for a
PATIENT or OPERATOR with a min mass of 135 kg
and ACCESSORIES with a min mass of 15 kg,
unless stated by MANUFACTURER
N/A
Maximum mass of PATIENT included in SAFE
WORKING LOAD of ME EQUIPMENT or its parts
supporting or suspending PATIENTS adapted
when MANUFACTURER specified applications
N/A
Max allowable PATIENT mass < 135 kg marked
on ME EQUIPMENT and stated in ACCOMPANYING
DOCUMENTS
N/A
Max allowable PATIENT mass over 135 kg stated
in ACCOMPANYING DOCUMENTS
N/A
Examination of markings, ACCOMPANYING
DOCUMENTS , and RISK MANAGEMENT FILE confirmed
compliance ........................................................ :
N/A
9.8.3.2 a) Entire mass of PATIENT or OPERATOR
distributed over an area of 0.1 m 2 on a foot rest
temporarily supporting a standing PATIENT or
OPERATOR ............................................................ :
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
Compliance confirmed by examination of ME
EQUIPMENT specifications of materials and their
processing, and tests ....................................... :
N/A
b) Deflection of a support surface from PATIENT
or OPERATOR loading on an area of support/
suspension where a PATIENT or OPERATOR can sit
did not result in an unacceptable RISK
N/A
Compliance confirmed by examination of ME
EQUIPMENT, specifications of materials and their
processing, and by a test ................................. :
N/A

Page 63 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
9.8.3.3 Dynamic forces that can be exerted on
equipment parts supporting or suspending a
PATIENT or OPERATOR in NORMAL USE maintained
BASIC SAFETY and ESSENTIAL PERFORMANCE
confirmed test
N/A
9.8.4 Systems with MECHANICAL PROTECTIVE DEVICES N/A
9.8.4.1 a) A MECHANICAL PROTECTIVE DEVICE provided for
the support system
No such protective devices. N/A
b) M ECHANICAL PROTECTIVE complies with the
requirements as follows:
N/A
– Designed based on TOTAL LOAD N/A
– Has TENSILE SAFETY FACTORS for all parts not
less than Table 21, row 7
N/A
– Activated before travel produced an
unacceptable RISK
N/A
– Takes into account Clauses 9.2.5 and 9.8.4.3 N/A
Compliance confirmed by examination of ME
EQUIPMENT over travel calculations and
evaluation plus functional tests ..................... :
N/A
9.8.4.2 Activation of MECHANICAL PROTECTIVE DEVICE is
made obvious to OPERATOR when ME EQUIPMENT
can still be used after failure of suspension or
actuation means and activation of a MECHANICAL
PROTECTIVE DEVICE
N/A
MECHANICAL PROTECTIVE DEVICE requires use of a
TOOL to be reset or replaced
N/A
9.8.4.3 MECHANICAL PROTECTIVE DEVICE intended to function once N/A
–use of ME EQUIPMENT not possible until
replacement of MECHANICAL PROTECTIVE DEVICE :
No mechanical protective
device.
N/A
– A CCOMPANYING DOCUMENTS provided with
required information on replacement by service
personal
N/A
– ME EQUIPMENT permanently marked with safety
sign 2 of Table D.
N/A
– Marking is adjacent to MECHANICAL PROTECTIVE
DEVICE
N/A
– Compliance confirmed by examination and
following test ..................................................... :
N/A
A chain, cable, band, spring, belt, jack screw
nut, pneumatic or hydraulic hose, structural
part or the like, employed to support a load,
defeated by a convenient means causing
maximum normal load to fall from most adverse
position permitted by construction of ME
EQUIPMENT
N/A

Page 64 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
Load included SAFE WORKING LOAD in 9.8.3.1
when system was capable of supporting a
PATIENT or OPERATOR
N/A
No evidence of damage to MECHANICAL
PROTECTIVE DEVICE affecting its ability to perform
its intended function
N/A
9.8.5 Systems without MECHANICAL PROTECTIVE DEVICES N/A
Support Systems does not require MECHANICAL
PROTECTIVE DEVICES ............................................. :
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
RISK MANAGEMENT FILE includes an assessment
of RISKS associated with wear on the support
system ................................................................. :
(ISO 14971 Cl. 4.3,4.4,5,6.2-6.5)
N/A
10 PROTECTION AGAINST UNWANTED AND EXCESSIVE RADIATION HAZARDS --
10.1 X-Radiation N/A
10.1.1 The air kerma did not exceed 5 μGy/hat 5 cm
from surface of ME EQUIPMENT ........................... :
Equipment does not produce
X-radiation.
N/A
Annual exposure reduced taking into account
the irradiated body part, national regulations,
and/or international recommendations for ME
EQUIPMENT that has permanent proximity to a
PATIENT as part of the INTENDED USE
N/A
10.1.2 R ISK from unintended X-radiation from ME
EQUIPMENT producing X-radiation for diagnostic
and therapeutic purposes addressed
application of applicable particular and
collateral standards, or ..................................... :
N/A
RISK MANAGEMENT PROCESS as indicated in RISK
MANAGEMENT FILE ...................................................:
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
10.2 R ISK associated with alpha, beta, gamma,
neutron, and other particle radiation,
addressed in RISK MANAGEMENT PROCESS as
shown in RISK MANAGEMENT FILE ......................... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
10.3 The power density of unintended microwave
radiation at frequencies between 1 GHz and
100 GHz does not exceed 10 W/m2
N/A
Microwave radiation is propagated intentionally N/A
10.4 Relevant requirements of IEC 60825-1:2007
applied to lasers, laser light barriers or similar
with a wavelength range of 180nm to 1 mm.
N/A

Page 65 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
10.5 R ISK associated with visible electromagnetic
radiation other than emitted by lasers and LEDS ,
when applicable, addressed in RISK
MANAGEMENT PROCESS as indicated in RISK
MANAGEMENT FILE ................................................. :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
10.6 R ISK associated with infrared radiation other
than emitted by lasers and LEDS addressed in
RISK MANAGEMENT PROCESS as indicated in RISK
MANAGEMENT FILE ................................................. :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
10.7 R ISK associated with ultraviolet radiation other
than emitted by lasers and LEDS addressed in
RISK MANAGEMENT PROCESS as indicated in RISK
MANAGEMENT FILE ................................................. :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
11 PROTECTION AGAINST EXCESSIVE TEMPERATURES AND OTHER
HAZARDS
--
11.1 Excessive temperatures in ME EQUIPMENT P
11.1.1 Temperatures on ME EQUIPMENT parts did not
exceed values in Tables 22 and ....................... :
See appended Table 11.1.1
and 11.1.3
The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
P
Surfaces of test corner did not exceed 90 °C The equipment is a power
supply unit, shall be
additionally evaluated in the
end product application.
N/A
THERMAL CUT- OUTS did not operate in NORMAL
CONDITION
No thermal cut-outs in the
equipment.
P
RISK MANAGEMENT FILE includes an assessment
of the duration of contact for all APPLIED PARTS
and ACCESSIBLE PARTS ........................................ :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
11.1.2 Temperature of APPLIED PARTS N/A
11.1.2.1 APPLIED PARTS (hot or cold intended to supply
heat to a PATIENT comply ................................... :
N/A
Clinical effects determined and documented in
the RISK MANAGEMENT FILE
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
Temperature (hot or cold) of APPLIED PARTS
intended to supply heat to a PATIENT disclosed

in the instructions for use
N/A
11.1.2.2 APPLIED PARTS not intended to supply heat to a
PATIENT complies with the limits of Table 24 in
NORMAL CONDITION and SINGLE FAULT CONDITION . :
N/A

Page 66 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
APPLIED PARTS surface temperature exceeds
41°C disclosed in the instruction manual:
N/A
Maximum Temperature ..................................... : —
Conditions for safe contact, e.g. duration or
condition of the PATIENT ..................................... :
—
Clinical effects with respect to characteristics
taken or surface pressure documented in the
RISK MANAGEMENT FILE
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
APPLIED PARTS surface temperature of equal to
or less than 41°C
N/A
Analysis documented in the RISK MANAGEMENT
FILE show that APPLIED PART temperatures are
not affected by operation of the ME EQUIPMENT
including SINGLE FAULT CONDITIONS .
Measurement of APPLIED PART temperature
according to 11.1.3 is not conducted .............. :
N/A
Surfaces of APPLIED PARTS that are cooled
below ambient temperatures evaluated in the
RISK MANAGEMENT PROCESS ................................. :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
11.1.3 Measurements not made when engineering
judgment and rationale by MANUFACTURER
indicated temperature limits could not exceed,
as documented in RISK MANAGEMENT FILE ......... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
Test corner not used where engineering
judgment and rationale by MANUFACTURER
indicated test corner will not impact
measurements, as documented in RISK
MANAGEMENT FILE ................................................. :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
Test corner is not used. P
Probability of occurrence and duration of
contact for parts likely to be touched and for
APPLIED PARTS documented in RISK MANAGEMENT
FILE ....................................................................... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
e) Where thermal regulatory devices make this
method inappropriate, alternative methods for
measurement are justified in the RISK
MANAGEMENT FILE ................................................. :
N/A
11.1.4 G UARDS preventing contact with hot or cold
accessible surfaces removable only with a
TOOL
No guards provided. N/A

Page 67 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
11.2 Fire prevention P
11.2.1 ENCLOSURE has strength and rigidity necessary
to prevent a fire and met mechanical strength
tests for ENCLOSURES in 15.3
Suitable enclosure provided
for component power supply
as a component when
installed in the end product,
consideration of fire hazard
shall be additionally evaluated.
P
11.2.2 Me equipment and me systems used in conjunction with OXYGEN RICH
ENVIRONMENTS
N/A
11.2.2.1 R ISK of fire in an OXYGEN RICH ENVIRONMENT
reduced by means limiting spread of ............... :
Not intended used in
conjunction with oxygen rich
environments.
N/A
a) No sources of ignition discovered in an
OXYGEN RICH ENVIRONMENT under any of the
following conditions
N/A
1) when temperature of material raised to its
ignition temperature
N/A
2) when temperatures affected solder or solder
joints causing loosening, short circuiting, or
other failures causing sparking or increasing
material temperature to its ignition temperature
N/A
3) when parts affecting safety cracked or
changed outer shape exposing temperatures
higher than 300°C or sparks due to overheating
N/A
4) when temperatures of parts or components
exceeded 300°C, atmosphere was 100 %
oxygen, contact material solder, and fuel
cotton
N/A
5) when sparks provided adequate energy for
ignition by exceeding limits of Figs 35 to 37
(inclusive), atmosphere was 100 % oxygen,
contact material solder, and fuel cotton
N/A
Deviations from worst case limits in 4) and 5)
above based on lower oxygen concentrations
or less flammable fuels justified and
documented in RISK MANAGEMENT FILE ............... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A
Alternative test in this clause did not identify
existence of ignition sources at highest
voltage or current, respectively ........................ :
N/A
A safe upper limit determined by dividing
upper limit of voltage or current, respectively,
with safety margin factor of three .................... :
N/A
b) R ESIDUAL RISK of fire in an OXYGEN RICH
ENVIRONMENT as determined by application of
RISK MANAGEMENT PROCESS is based on following
configurations, or in combination .................... :
(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)
N/A

Page 68 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
1) Electrical components in an OXYGEN RICH
ENVIRONMENT provided with power supplies
having limited energy levels lower than those
considered sufficient for ignition in 11.2.2.1 a)
as determined by examination, measurement
or calculation of power, energy, and
temperatures in NORMAL and SINGLE FAULT
CONDITIONS identified in 11.2.3 ............................ :
N/A
2) Max oxygen concentration measured until it
did not exceed 25 % in ventilated
compartments with parts that can be a source
of ignition only in SINGLE FAULT CONDITION and
can be penetrated by oxygen due to an
undetected leak (%) ........................................... :
N/A
3) A compartment with parts or components
that can be a source of ignition only under
SINGLE FAULT CONDITION separated from another
compartment containing an OXYGEN RICH
ENVIRONMENT by sealing all joints and holes for
cables, shafts, or other purposes
N/A
Effect of possible leaks and failures under
SINGLE FAULT CONDITION that could cause
ignition evaluated using a RISK ASSESSMENT to
determine maintenance intervals by
examination of documentation and RISK
MANAGEMENT FILE .................................................. :
N/A
4) Fire initiated in ENCLOSURE of electrical
components in a compartment with OXYGEN
RICH ENVIRONMENT that can become a source of
ignition only under SINGLE FAULT CONDITIONS
self-extinguished rapidly and no hazardous
amount of toxic gases reached PATIENT as
determined by analysis of gases ..................... :
N/A
11.2.2.2 RISK of ignition did not occur and oxygen
concentration did not exceed 25% in
immediate surroundings due to location of
external exhaust outlets of an OXYGEN RICH
ENVIRONMENT
N/A
11.2.2.3 Electrical connections within a compartment
containing an OXYGEN RICH ENVIRONMENT under
NORMAL USE did not produce sparks
N/A
– Screw-attachments protected against
loosening during use by varnishing, use of
spring washers, or adequate torques
N/A
– Soldered, crimped, and pin-and-socket
connections of cables exiting ENCLOSURE
include additional mechanical securing means
N/A
11.2.3 SINGLE FAULT CONDITIONS related to OXYGEN RICH ENVIRONMENTS ME EQUIPMENT
and ME SYSTEMS considered
N/A
– Failure of a ventilation system constructed in
accordance with 11.2.2.1 b) 2) ........................... :
EUT is not intended for use in
such environment.
N/A

Page 69 of 138 Report No. 269183
IEC 60601-1
Clause Requirement + Test Result - Remark Verdict
TRF No. IEC60601_1J
– Failure of a barrier constructed in
accordance with 11.2.2.1 b) 3) ........................... :
N/A
– Failure of a component creating a source of
ignition (as defined in 11.2.2.1 a) ...................... :
N/A
– Failure of solid insulation or creepage and
clearances providing equivalent of at least one
MEANS OF PATIENT PROTECTION but less than two
MEANS OF PATIENT PROTECTION that could create a
