queueId: ingest-1781569954376-6ef
sourcePath: raw/sources/RA/01_DHF/05_HnX-P1, HnX-PB/A-DHF-HNX_HnX-P1 설계이력파일 250310.xlsx
combinedPath: raw/sources/_preprocessed/RA/_combined/cfa28125de6a/A-DHF-HNX_HnX-P1 설계이력파일 250310__cfa28125de6a_combined.txt
canonicalGroupId: 253f7a4db5d9
productSignal: HnX
authoritySignal: general
pilotRank: 1105

SOURCE_TEXT
제품명,,,포터블엑스선촬영장치,,,,,,,설계 및 개발 계획서,,,,,,,,,,,,,,,,,,,,,,"결
재",작 성,,,검 토,,,승 인,,
모델명,,,HnX-P1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,이동호,,,-,,,전제우,,
품번,,,-,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
개발사유,,,신규개발,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
작성자,,,이동호,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,6/30/24,,,6/30/24,,,6/30/24,,
단계,,순번,,업무추진내역,,,,,,,,,,,담당부서,,,,,,계획,,,,,,,,,,,,시작일,,,완료일,,,출력물,,
,,,,,,,,,,,,,,,주관부서,,,협조부서,,,2024,,,,,,,,,2025,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,2Q,,,3Q,,,4Q,,,1Q,,,,,,,,,,,
1단계,,1,,설계 및 개발 계획 ,,,,,,,,,,,개발,,,"영업/품질/
제조/SCM",,,,,,,,,,,,,,,6/20/24,,,6/30/24,,,"설계개발
계획서",,
2단계,,2,,설계 및 개발 입력,,,,,,,,,,,개발,,,영업,,,,,,,,,,,,,,,7/1/24,,,7/10/24,,,"설계개발
입력서",,
3단계,,3,,PP,,,,,,,,,,,개발,,,SCM,,,,,,,,,,,,,,,7/11/24,,,9/15/24,,,시제품,,
4단계,,4,,설계 및 개발 출력,,,,,,,,,,,개발,,,"품질/제조/
SCM",,,,,,,,,,,,,,,9/16/24,,,9/30/24,,,"설계개발
출력서",,
5단계,,5,,설계 및 개발 검증,,,,,,,,,,,개발,,,품질,,,,,,,,,,,,,,,10/1/24,,,2/28/25,,,"설계개발
검증보고서",,
6단계,,6,,설계 및 개발 유효성 확인,,,,,,,,,,,개발,,,영업/품질,,,,,,,,,,,,,,,10/11/24,,,2/28/25,,,"설계개발
유효성
확인서",,
7단계,,7,,개발 완료 및 양산이관,,,,,,,,,,,개발,,,품질/제조/SCM,,,,,,,,,,,,,,,3/2/25,,,3/3/25,,,개발 완료 및 양산이관서,,
기타: Attachment 1. 상세계발개획 ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
704-1 (REV.00),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,

설계 및 개발 입력서,,,,,,,,,,,,,,"결
재",작 성,,,검 토,,,승 인,,
,,,,,,,,,,,,,,,이동호,,,-,,,전제우,,
,,,,,,,,,,,,,,,7/1/24,,,-,,,7/1/24,,
문서번호,,,A-DI-HNX,,,모델명,,,HnX-P1,,,작성일자,,,2024.07.01,,,작성부서,,,개발팀,,
입력자료,,,세부입력내용,,,,,,,,,,,,,,,관련 문서,,,,,
"기능.성능
요구사항",,,전기적 성능,,,,,,Output Power : 720W,,,,,,,,,"Attachment 1.
고객 요구사항",,,,,
,,,,,,,,,관전압 : 50KV~90KV,,,,,,,,,,,,,,
,,,,,,,,,관전류 : 8~10mA,,,,,,,,,,,,,,
,,,콜리메이터,,,,,,"Type : Manual, Double Slit",,,,,,,,,,,,,,
,,,,,,,,,Max. X-ray Field : ≤ 47×47cm @ 100cm SID,,,,,,,,,,,,,,
,,,치수,,,,,,170(L) x 150(W) x 240(H) mm ,,,,,,,,,,,,,,
,,,무게,,,,,,3.5Kg ±1kg,,,,,,,,,,,,,,
,,,구성품,,,,,,"어뎁터, 전원케이블, 핸드조사 스위치",,,,,,,,,,,,,,
표시기재 요구사항,,,Label & Packaging,,,,,,"1. 의료기기법, 시행규칙
2. IEC 60601-1:2020
3. IEC 60601-1-2:2020
4. IEC 60601-1-3:2021
5. ISO 15223-1:2021",,,,,,,,,"Attachment 2.
법규 요구사항",,,,,
,,,Manual,,,,,,,,,,,,,,,,,,,,
"법적 요구
사항 및 표준",,,전기/기계적 안전,,,,,,IEC 60601-1: 2020 CB,,,,,,,,,"Attachment 2.
법규 요구사항",,,,,
,,,전자파 안전,,,,,,IEC 60601-1-2:2020 KOLAS,,,,,,,,,,,,,,
,,,방사선 안전 및 성능,,,,,,"1. IEC 60601-1-3: 2021
2. IEC 60601-2-28: 2017
3. IEC 60601-2-54: 2022",,,,,,,,,,,,,,
,,,베터리 인증,,,,,,IEC 62133-2:2021,,,,,,,,,,,,,,
,,,어뎁터 인증,,,,,,IEC 62368:2018,,,,,,,,,,,,,,
,,,무선인증(Bluetooth),,,,,,"1. KS 3124 / 3126
2. EN 301 489-1/-17
3. ETSI EN 300 328
4. FCC SUB PART C",,,,,,,,,,,,,,
"이전 유사
설계로부터
도출된 정보",,,N/A,,,,,,N/A,,,,,,,,,,,,,,
"제품 및 프로
세스의 설계
및 개발에
필수적인
기타 요구사항",,,소프트웨어 요구사항,,,,,,IEC 62304-1: 2015,,,,,,,,,"Attachment 3.
Software Development Plan
(A-SDP-HNX)",,,,,
,,,사용자적합성 요구사항,,,,,,"IEC 60601-1-6: 2020
IEC 62366-1: 2020",,,,,,,,,"Attachment 4.
Usability Validation Plan
(A-UEP-HNX)",,,,,
,,,위험관리 요구사항,,,,,,"ISO 14971: 2019
ISO TR 24971: 2020",,,,,,,,,"Attachment 5.
Risk Management Plan
(A-RMP-HNX)",,,,,
,,,시설 및 제조 요구사항,,,,,,시설 / 생산장비 / 측정장비 / 공급업체,,,,,,,,,"Attachment 6.
제조 시설 및 장비, 공급업체 리스트",,,,,
특이사항,,,,,,,,,,,,,,,,,,,,,,,
704-2 (REV.00),,,,,,,,,,,,,,,,,,,,,,,

"설계 및 개발 검토서
(입력에 따른 검토)",,,,,,,,,,,,,,"결
재",작 성,,,검 토,,,승 인,,
,,,,,,,,,,,,,,,이동호,,,-,,,전제우,,
,,,,,,,,,,,,,,,7/10/24,,,-,,,7/10/24,,
문서번호,,,A-DRI-HNX,,,모델명,,,HnX-P1,,,작성일자,,,2024.07.10,,,작성부서,,,개발팀,,
검증자료,,,,,,세부검토내용,,,,,,,,,,,,,,,,,
"기능.성능
요구사항",,,,,,"고객 요구사항 및 목표한 제품 개발에 필요한 기능/성능 요구사항들이 누락은 없는지, 실현 가능한 목표인지 검토.",,,,,,,,,,,,,,,,,
표시기재 요구사항,,,,,,"표시기재에 필요한 법적 요구사항 검토.
(의료기기법 및 시행규칙, IEC 60601-1, IEC 60601-1-2, IEC 60601-1-3, ISO 15223-1)",,,,,,,,,,,,,,,,,
"법적 요구
사항 및 표준",,,,,,필요 법규 요구사항 리스트 확인,,,,,,,,,,,,,,,,,
,,,,,,적용된 규격들의 버전 확인 및 개정된 규격들의 GAP 분석,,,,,,,,,,,,,,,,,
"이전 유사 설계로
부터 도출된 정보",,,,,,N/A,,,,,,,,,,,,,,,,,
"제품 및 프로세스의 설계
및 개발에 필수적인
기타 요구사항",,,,,,Software Development plan은 최신 규격에 따라 적절히 작성되었는지 확인,,,,,,,,,,,,,,,,,
,,,,,,Risk Management Plan은 최신 규격에 따라 적절히 작성되었는지 확인,,,,,,,,,,,,,,,,,
,,,,,,Usability Validation Plan은 최신 규격에 따라 적절히 작성되었는지 확인.,,,,,,,,,,,,,,,,,
,,,,,,제품 제조 및 개발에 필요한 시설 및 제조 설비 리스트가 적절히 작성되었는지 확인.,,,,,,,,,,,,,,,,,
"각 부서별
검토 및 서명",,,,,,검토자(부서),,,검토의견,,,,,,,,,,,,서명,,
,,,,,,이동호(개발),,,특이사항 없음,,,,,,,,,,,,이동호,,
,,,,,,허남규(품질),,,특이사항 없음,,,,,,,,,,,,허남규,,
,,,,,,윤영수(제조),,,특이사항 없음,,,,,,,,,,,,윤영수,,
,,,,,,정창무(SCM),,,특이사항 없음,,,,,,,,,,,,정창무,,
,,,,,,이창민(영업),,,특이사항 없음,,,,,,,,,,,,이창민,,
"기타 전문가의
검토 및 서명",,,,,,검토자(부서),,,검토의견,,,,,,,,,,,,서명,,
특이사항,,,,,,,,,,,,,,,,,,,,,,,
704-4 (REV.00),,,,,,,,,,,,,,,,,,,,,,,

설계 및 개발 출력서,,,,,,,,,,,,,,"결
재",작 성,,,검 토,,,승 인,,
,,,,,,,,,,,,,,,이동호,,,-,,,전제우,,
,,,,,,,,,,,,,,,9/16/24,,,-,,,9/16/24,,
문서번호,,,A-DO-HNX,,,모델명,,,HnX-P1,,,작성일자,,,2024.09.16,,,작성부서,,,개발팀,,
입력자료,,,세부입력내용,,,,,,,,,,,,,,,관련 출력물,,,,,
"기능.성능
요구사항",,,전기적 성능,,,,,,Output Power : 720W,,,,,,,,,"사용자설명서,
제품표준서,",,,,,
,,,,,,,,,관전압 : 50KV~90KV,,,,,,,,,,,,,,
,,,,,,,,,관전류 : 8~10mA,,,,,,,,,,,,,,
,,,콜리메이터,,,,,,"Type : Manual, Double Slit",,,,,,,,,,,,,,
,,,,,,,,,Max. X-ray Field : ≤ 47×47cm @ 100cm SID,,,,,,,,,,,,,,
,,,치수,,,,,,170(L) x 150(W) x 240(H) mm ,,,,,,,,,,,,,,
,,,무게,,,,,,3.5Kg ±1kg,,,,,,,,,,,,,,
,,,구성품,,,,,,"어뎁터, 전원케이블, 핸드조사 스위치",,,,,,,,,,,,,,
표시기재 요구사항,,,Label & Packaging,,,,,,"1. IEC 60601-1:2020
2. IEC 60601-1-2:2020
3. IEC 60601-1-3:2021
4. ISO 15223-1:2021",,,,,,,,,"사용자설명서,
라벨 및 포장 사양서",,,,,
,,,Manual,,,,,,,,,,,,,,,,,,,,
"법적 요구
사항 및 표준",,,전기/기계적 안전,,,,,,IEC 60601-1: 2020 CB,,,,,,,,,"PP 제품,
디자인 시방서,
BOM 및 승인원,
제품표준서,
도면
회로도
",,,,,
,,,전자파 안전,,,,,,IEC 60601-1-2:2020 KOLAS,,,,,,,,,,,,,,
,,,방사선 안전 및 성능,,,,,,"1. IEC 60601-1-3: 2021
2. IEC 60601-2-28: 2017
3. IEC 60601-2-54: 2022",,,,,,,,,,,,,,
,,,베터리 인증,,,,,,IEC 62133-2:2021,,,,,,,,,,,,,,
,,,어뎁터 인증,,,,,,IEC 62368:2018,,,,,,,,,,,,,,
,,,무선인증(Bluetooth),,,,,,"1. KS 3124 / 3126
2. EN 301 489-1/-17
3. ETSI EN 300 328
4. FCC SUB PART C",,,,,,,,,,,,,,
"이전 유사
설계로부터
도출된 정보",,,N/A,,,,,,N/A,,,,,,,,,,,,,,
"제품 및 프로
세스의 설계
및 개발에
필수적인
기타 요구사항",,,소프트웨어 요구사항,,,,,,IEC 62304-1: 2015,,,,,,,,,"MCU Firmware,
Software Validation Report(초안)",,,,,
,,,사용자적합성 요구사항,,,,,,"IEC 60601-1-6: 2020
IEC 62366-1: 2020",,,,,,,,,"사용자설명서
Usability Validation Report(초안)",,,,,
,,,위험관리 요구사항,,,,,,"ISO 14971: 2019
ISO TR 24971: 2020",,,,,,,,,"PP제품,
Risk Management Report(초안)",,,,,
,,,시설 및 제조 요구사항,,,,,,제조 공정 및 검사 방법,,,,,,,,,"제조공정도,
작업표준서,
검사기준서",,,,,
특이사항,,,,,,,,,,,,,,,,,,,,,,,
704-2 (REV.00),,,,,,,,,,,,,,,,,,,,,,,

"설계 및 개발 검토서
(출력에 따른 검토)",,,,,,,,,,,,,,"결
재",작 성,,,검 토,,,승 인,,
,,,,,,,,,,,,,,,이동호,,,,,,전제우,,
,,,,,,,,,,,,,,,9/30/24,,,9/30/24,,,9/30/24,,
문서번호,,,A-DRO-HNX,,,모델명,,,HnX-P1,,,작성일자,,,2024.09.30,,,작성부서,,,개발팀,,
출력자료,,,,,,세부검토내용,,,,,,,,,,,,,,,확인,,
"입력
요구
사항",,,"기능·성능
요구사항",,,,,,"1) 제품의 개발 목적을 만족하도록 설계하였는가?
2) 제품의 필수성능을 만족하도록 설계하였는가?
",,,,,,,,,,,,Yes,,
,,,,,,,,,,,,,,,,,,,,,Yes,,
,,,표시기재 요구사항,,,,,,"라벨 및 포장사양서, 사용자 설명서는 규제요구사항에 적합하게 작성되었는가?",,,,,,,,,,,,Yes,,
,,,"법적 요구사항
및 표준",,,,,,"BOM, 주요부품리스트 및 승인원은 의료기기 규격요구사항에 적합한가?",,,,,,,,,,,,Yes,,
,,,"이전 유사 설계로부터
도출된 정보",,,,,,N/A,,,,,,,,,,,,N/A,,
,,,"제품 및 프로세스의 설계 및 개발에 필수적인 기타
요구사항",,,,,,"1) Software Validation Report / Usability Validation Report / Risk Management Report 초안은 규제 요구사항에 적합하게 작성되었는가?
2) 제조공정도, 작업표준서, 검사기준서는 제품 생산에 적합하게 작성되었는가?",,,,,,,,,,,,"Yes
Yes",,
"구매, 생산 및 서비스 제공을 위한 정보",,,,,,,,,"1) 원자재 구매(협력업체), 제조공정 등에 관한 문서가
있는가?",,,,,,,,,,,,Yes,,
제품 적합 판정 기준,,,,,,,,,"1) 제조 및 검사 절차(허용기준 포함)
-공정 중 시험검사(입고 및 공정) 판정기준을 설정
하였는가?
2) 품질보증절차(허용기준 포함)
-최종제품의 품질검사 결과와 판정기준을 설정하였는가?",,,,,,,,,,,,Yes,,
,,,,,,,,,,,,,,,,,,,,,Yes,,
"안전 및 올바른 사용에
필수적인 제품의 특성",,,,,,,,,"1)안전사항과 올바른 사용을 위하여 제품의 필수적인
특성을 고려하여 설계하였는가? ",,,,,,,,,,,,Yes,,
"각 부서별
검토 및 서명",,,,,,검토자(부서),,,검토의견,,,,,,,,,,,,서명,,
,,,,,,이동호(개발),,,특이사항 없음,,,,,,,,,,,,이동호,,
,,,,,,허남규(품질),,,특이사항 없음,,,,,,,,,,,,허남규,,
,,,,,,윤영수(제조),,,특이사항 없음,,,,,,,,,,,,윤영수,,
,,,,,,정창무(SCM),,,특이사항 없음,,,,,,,,,,,,정창무,,
"기타 전문가의
검토 및 서명",,,,,,검토자(부서),,,검토의견,,,,,,,,,,,,서명,,
특이사항,,,,,,,,,,,,,,,,,,,,,,,
704-5 (REV.00),,,,,,,,,,,,,,,,,,,,,,,

설계 및 개발 검증보고서,,,,,,,,,,,,,,"결
재",작 성,,,검 토,,,승 인,,
,,,,,,,,,,,,,,,한지민,,,-,,,전제우,,
,,,,,,,,,,,,,,,25.02.28,,,-,,,25.02.28,,
문서번호,,,A-DVE-HNX,,,모델명,,,HnX-P1,,,작성일자,,,25.02.28,,,작성부서,,,개발팀,,
No.,,항목,,,,설계입력사항,,,,,,시험기준 및 방법,,,,,,결과확인,,,,,
1,,"성능요구
사항",,,,전기적 성능,,,,,,"Output Power : 720W
관전압 : 50KV~90KV
관전류 : 8~10mA
",,,,,,"IEC 60601-2-28 Test report (Report No. ACTS-2024-SM-225_Annex C)
IEC 60601-2-54 Test report
(Report No. ACTS-2024-SM-225_Annex D)",,,,,
2,,"성능요구
사항",,,,콜리메이터,,,,,,"Max. X-ray Field :
≤ 47×47cm @ 100cm SID",,,,,,,,,,,
3,,"안전
요구사항",,,,"전기/기계적, 전자파, 방사선 안정",,,,,,"IEC 60601-1, IEC 60601-1-2, IEC60601-1-3
",,,,,,"IEC 60601-1 Test report
(Report No. ACTS-2024-SM-225)
IEC 60601-1-2 Test report
(Report No. KES-EM243955)
IEC 60601-1-3 Test report
(Report No. ACTS-2024-SM-225_Annex A)",,,,,
4,,위험관리,,,,Risk Management,,,,,,EN ISO 14971:2012,,,,,,"Risk Management Report
(Doc No. A-RMR-HNX)
FMEA (Doc No. A-FMEA-HNX)",,,,,
5,,소프트웨어,,,,Software validation,,,,,,IEC 62304,,,,,,"Software Validation Report
(Doc No. A-SVR-HNX)",,,,,
6,,,,,,,,,,,,,,,,,,,,,,,
7,,,,,,,,,,,,,,,,,,,,,,,
8,,,,,,,,,,,,,,,,,,,,,,,
9,,,,,,,,,,,,,,,,,,,,,,,
10,,,,,,,,,,,,,,,,,,,,,,,
특이사항,,,,,,,,,,,,,,,,,,,,,,,
704-6 (REV.00),,,,,,,,,,,,,,,,,,,,,,,

설계 및 개발 유효성확인,,,,,,,,,,,,,,"결
재",작 성,,,검 토,,,승 인,,
,,,,,,,,,,,,,,,한지민,,,-,,,전제우,,
,,,,,,,,,,,,,,,2/28/25,,,-,,,2/28/25,,
문서번호,,,A-DVA-HNX,,,모델명,,,HnX-P1,,,작성일자,,,25.02.28,,,작성부서,,,개발팀,,
No.,,입력사항,,,,,,,유효성 확인 자료,,,,,,,,,검토결과,,,,,
,,,,,,,,,,,,,,,,,,합,,,부,,
1,,사용목적,,,,,,,"유효성 확인 자료를 통해, 설계 입력사항의 유효성을 확인 함.
- Usability Valdiation Report
- Usability Engineering Report
- Clinical Evaluation Report",,,,,,,,,합,,,,,
2,,성능,,,,,,,,,,,,,,,,,,,,,
3,,"전기,기계적 안전성",,,,,,,,,,,,,,,,,,,,,
4,,전자파 안전성,,,,,,,,,,,,,,,,,,,,,
5,,라벨,,,,,,,,,,,,,,,,,,,,,
6,,사용매뉴얼,,,,,,,,,,,,,,,,,,,,,
7,,,,,,,,,,,,,,,,,,,,,,,
8,,,,,,,,,,,,,,,,,,,,,,,
9,,,,,,,,,,,,,,,,,,,,,,,
10,,,,,,,,,,,,,,,,,,,,,,,
검토의견,,,,,,,,,,,,,,,,,,,,,,,
704-7 (REV.00),,,,,,,,,,,,,,,,,,,,,,,

설계 및 개발 이관서,,,,,,,,,,,,,,"결
재",작 성,,,검 토,,,승 인,,,,,,,
,,,,,,,,,,,,,,,한지민,,,전제우,,,허남규,,,,,,,
,,,,,,,,,,,,,,,3/3/25,,,3/3/25,,,3/3/25,,,,,,,
제품명(모델명),,,,,,HnX-P1,,,,,,문서번호,,,,,,A-DT-HNX,,,,,,,,,,
작성부서,,,,,,개발팀,,,,,,작성자,,,한지민,,,작성일,,,25.03.03,,,,,,,
문서명,,,,,,이관 대상 부서,,,,,,,,,,,,비고,,,,,,,,,,
,,,,,,SCM,,,,제조팀,,,,품질경영팀,,,,,,,,,,,,,,
BOM,,,,,,O,,,,,,,,O,,,,,,,,,,,,,,
Manual,,,,,,,,,,O,,,,O,,,,,,,,,,,,,,
라벨,,,,,,,,,,O,,,,O,,,,,,,,,,,,,,
포장사양서,,,,,,,,,,O,,,,O,,,,,,,,,,,,,,
MCU Firmware,,,,,,,,,,O,,,,O,,,,,,,,,,,,,,
도면,,,,,,O,,,,O,,,,O,,,,,,,,,,,,,,
조립 공정도,,,,,,,,,,O,,,,O,,,,,,,,,,,,,,
검사 기준서,,,,,,O,,,,O,,,,O,,,,,,,,,,,,,,
신뢰성 Report,,,,,,,,,,,,,,O,,,,,,,,,,,,,,
출하검사 기준서,,,,,,,,,,,,,,O,,,,,,,,,,,,,,
승인원,,,,,,O,,,,,,,,O,,,,,,,,,,,,,,
제품표준서,,,,,,,,,,O,,,,O,,,,,,,,,,,,,,
기술문서,,,,,,,,,,,,,,O,,,,,,,,,,,,,,
첨부자료,,,,,,,,,,,,,,,,,,,,,,,,,,,,
704-8 (REV.00),,,,,,,,,,,,,,,,,,,,,,,,,,,,
