queueId: ingest-1781569954390-jnc
sourcePath: raw/sources/RA/00_기타 작업 서류/240718 - DK 제품별 자료 정리/DK_제품별 자료 정리(pdf)/4. A1417MCW/6. IEC Test Report (EMC, Safety)/PRJ0042257 REP028549 CBTC IEC60601-1 H&abyz A1717MCW (Original).pdf
combinedPath: raw/sources/_preprocessed/RA/_combined/59ee4d54475b/PRJ0042257 REP028549 CBTC IEC60601-1 H&abyz A1717MCW (Original)__59ee4d54475b_combined.txt
canonicalGroupId: 448db6ca0bb8
productSignal: HAD/A/F 1417-1717
authoritySignal: general
pilotRank: 1254

SOURCE_TEXT
Ref. Certif. No
NO129490
Philip Pedersen vei 11,
NO-1366 Lysaker, Norway
Date: 20-02-2024 Signature: Sweet Yuan
Certification department
Disclaimer: This document is controlled and has been released electronically.
Only the version on the IECEE Website is the current document version
IEC SYSTEM FOR MUTUAL RECOGNITION OF TEST CERTIFICATES FOR ELECTRICAL EQUIPMENT
(IECEE) CB SCHEME
CB TEST CERTIFICATE
Product Digital Flat Panel X-ray Detector
Name and address of the applicant H&abyz Co., Ltd.
41-16, Cheoinseong-ro, Namsa-eup, Cheoin-gu, Yongin-si, Gyeonggi-do 17118,
Korea, Republic of
Name and address of the manufacturer H&abyz Co., Ltd.
41-16, Cheoinseong-ro, Namsa-eup, Cheoin-gu, Yongin-si, Gyeonggi-do 17118,
Korea, Republic of
Name and address of the factory H&abyz Co., Ltd.
41-16, Cheoinseong-ro, Namsa-eup, Cheoin-gu, Yongin-si, Gyeonggi-do 17118,
Korea, Republic of
Note: When more than one factory,please report on page 2 Additional Information on Page 2
Ratings and Principal characteristics Detector: 3 A, 16 Vdc or 6 A, 15 Vdc or internally powered;
Power supply box:
- 1.0 A, 100-240 V~, 50/60 Hz, Cl. I (for model DEPS9601) or
- 1.0 A, 100-240 V~, 50/60 Hz, Cl. I or 3 A, 24 Vdc (for model DEPS9601A);
AC/DC adapter: 1.3 A (1.3-0.5 A), 100-240 V~, 50-60 Hz, Cl. I
Trademark /Brand (If any)
Customer’s Testing Facility (CTF) Stage used
Model/Type Ref A1717MCW; A1417MCW; F1417MCW
Additional information(If necessary may also be
reported on Page 2)
Additional Information on Page 2
A sample of the product was tested and found
to be in conformity with
IEC 60601-1-6:2010, IEC 60601-1-6:2010/AMD1:2013, IEC 60601-1-6:2010/AMD2:2020
IEC 60601-1:2005, IEC 60601-1:2005/AMD1:2012, IEC 60601-1:2005/AMD2:2020
As shown in the Test Report Ref. No. which
forms part of this Certificate
REP028549 and REP028549_1
This CB Test Certificate is issued by the National Certification Body

Ref. Certif. No
NO129490
Philip Pedersen vei 11,
NO-1366 Lysaker, Norway
Date: 20-02-2024 Signature: Sweet Yuan
Certification department
Disclaimer: This document is controlled and has been released electronically.
Only the version on the IECEE Website is the current document version
Additional Information (if necessary)
Classification: See summary of testing in test report for details.
In addition, all applicable clauses of IEC 62366-1:2015 + AMD1:2020 have been addressed.
