queueId: ingest-1781569954416-14hz
sourcePath: raw/sources/RA/00_기타 작업 서류/240718 - DK 제품별 자료 정리/DK_제품별 자료 정리(pdf)/1. HAD1717MC/6. IEC Test Report (EMC, Safety)/PRJ0042254 REP042127 CBTC IEC60601-1 H&abyz HAD1717MC (Original).pdf
combinedPath: raw/sources/_preprocessed/RA/_combined/f9d38d4d86ee/PRJ0042254 REP042127 CBTC IEC60601-1 H&abyz HAD1717MC (Original)__f9d38d4d86ee_combined.txt
canonicalGroupId: 32ff4cb65b4f
productSignal: HAD/A/F 1417-1717
authoritySignal: FDA
pilotRank: 1257

SOURCE_TEXT
Ref. Certif. No
NO131208
Philip Pedersen vei 11,
NO-1366 Lysaker, Norway
Date: 20-06-2024 Signature: Yasaman Vadoudi
Certification department
Disclaimer: This document is controlled and has been released electronically.
Only the version on the IECEE Website is the current document version
IEC SYSTEM FOR MUTUAL RECOGNITION OF TEST CERTIFICATES FOR ELECTRICAL EQUIPMENT
(IECEE) CB SCHEME
CB TEST CERTIFICATE
Product Digital Flat Panel X-ray Detector
Name and address of the applicant H&abyz Co., Ltd.
41-16, Cheoinseong-ro, Namsa-eup, Cheoin-gu,
Yongin-si, Gyeonggi-do 17118,
Korea, Republic of
Name and address of the manufacturer H&abyz Co., Ltd.
41-16, Cheoinseong-ro, Namsa-eup, Cheoin-gu,
Yongin-si, Gyeonggi-do 17118,
Korea, Republic of
Name and address of the factory H&abyz Co., Ltd.
41-16, Cheoinseong-ro, Namsa-eup, Cheoin-gu,
Yongin-si, Gyeonggi-do 17118,
Korea, Republic of
Note: When more than one factory,please report on page 2 Additional Information on Page 2
Ratings and Principal characteristics 80VA 100-240V~ 50/60Hz
Cl.I
Trademark /Brand (If any)
Customer’s Testing Facility (CTF) Stage used
Model/Type Ref HAD1717MC; HAD1717MG; HAD1717VC
Additional information(If necessary may also be
reported on Page 2)
Additional Information on Page 2
A sample of the product was tested and found
to be in conformity with
IEC 60601-1-6:2010, IEC 60601-1-6:2010/AMD1:2013, IEC 60601-1-6:2010/AMD2:2020
IEC 60601-1:2005, IEC 60601-1:2005/AMD1:2012, IEC 60601-1:2005/AMD2:2020
As shown in the Test Report Ref. No. which
forms part of this Certificate
This CB Test Certificate is issued by the National Certification Body
REP042127 and REP042127_1

Ref. Certif. No
NO131208
Philip Pedersen vei 11,
NO-1366 Lysaker, Norway
Date: 20-06-2024 Signature: Yasaman Vadoudi
Certification department
Disclaimer: This document is controlled and has been released electronically.
Only the version on the IECEE Website is the current document version
Additional Information (if necessary)
Classification: See summary of testing in test report for details.
In addition, all applicable clauses of IEC 62366-1:2015 + AMD1:2020 have been addressed.
