queueId: ingest-1781569954414-12zt
sourcePath: raw/sources/RA/03_제품별 인증서 & 성적서/2. 제품별 성적서/04_A1417MCW, A1717MCW, F1417MCW/1. IEC 60601-1 외/[A1717MCW] EN 60601-1-2 EMC CE TRF (ed. 4.1).pdf
combinedPath: raw/sources/_preprocessed/RA/_combined/ee107973ea17/[A1717MCW] EN 60601-1-2 EMC CE TRF (ed. 4.1)__ee107973ea17_combined.txt
canonicalGroupId: 272a6d6de715
productSignal: HAD/A/F 1417-1717
authoritySignal: general
pilotRank: 1346

SOURCE_TEXT
Test Report issued under the responsibility of
www.nemko.com
This Test Report, when bearing the Nemko name and logo is only valid when issued by a Nemko laboratory, or
by a laboratory having special agreement with Nemko.
TEST REPORT
IEC 60601-1-2
Medical electrical equipment –
Part 1-2: General requirements for basic safety and essential
performance –
Collateral Standard: ELECTROMAGNETIC disturbances – Requirements
and tests
Report Number. .............................. : REP016214
Date of issue ................................... : 2024-02-20
Total number of pages .................. : 163
Name of Testing Laboratory
preparing the Report ..................... : Nemko Korea Co., Ltd.
Applicant’s name ........................... : H&abyz Co., Ltd.
Address ........................................... : 41-16, Cheoinseong-ro, Namsa-eup, Cheoin-gu, Yongin-si,
Gyeonggi-do, Republic of Korea, 17118
Test specification:
Standard.......................................... : IEC 60601-1-2:2014, IEC 60601-1-2:2014/AMD1:2020
Test procedure ............................... : TEST REPORT
Non-standard test method ............ : N/A
TRF template used .........................: IECEE OD-2020-F1:2020, Ed.1.3
Test Report Form No. .................... : IEC60601_1_2J_EMC
Test Report Form(s) Originator................... : CSA Group
Master TRF .................................................... : Dated 2021-11-11
Copyright © 2021 IEC System of Conformity Assessment Schemes for Electrotechnical
Equipment and Components (IECEE System). All rights reserved.
This publication may be reproduced in whole or in part for non-commercial purposes as long as the IECEE is acknowledged as
copyright owner and source of the material. IECEE takes no responsibility for and will not assume liability for damages resulting
from the reader's interpretation of the reproduced material due to its placement and context.
This report is not valid as a CB Test Report unless signed by an approved IECEE Testing
Laboratory and appended to a CB Test Certificate issued by an NCB in accordance with IECEE 02.
General disclaimer:
The test results presented in this report relate only to the object tested.
This report shall not be reproduced, except in full, without the written approval of the Issuing NCB. The
authenticity of this Test Report and its contents can be verified by contacting the NCB, responsible for this
Test Report.

Page 2 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Test item description........................: Digital Flat Panel X-ray Detector
Trade Mark .........................................: H&abyz
Manufacturer .....................................: H&abyz Co., Ltd.
41-16, Cheoinseong-ro, Namsa-eup, Cheoin-gu, Yongin-si,
Gyeonggi-do, Republic of Korea, 17118
Model/Type reference .......................: A1717MCW
Ratings ...............................................: Rechargeable Li-ion Battery : D.C. 11.55 V, 3200 mAh, 36.96 Wh,
Main Adaptor : INPUT A.C. (100 - 240) V, 50 and 60 Hz, 1.3 A(1.3 A
- 0.5 A), OUTPUT D.C 15 V, 6 A,
Power supply box : INPUT A.C. (100 - 240) V, 50 and 60 Hz, 1.0 A,
OUTPUT D.C. 16 V, 3 A
Responsible Testing Laboratory (as applicable), testing procedure and testing location(s):
CB Testing Laboratory: Nemko Korea Co., Ltd.
Testing location/ address ............................ : 155, Osan-ro, Mohyeon-eup, Cheoin-gu,
Yongin-si, Gyeonggi-do 16885, Republic of Korea
Tested by (name, function, signature)........ : Dohyeong Kim
Project handler
Approved by (name, function, signature) .. : Taegyun Kim
Verificator
Testing procedure: CTF Stage 1:
Testing location/ address ............................ :
Tested by (name, function, signature)........ :
Approved by (name, function, signature) .. :
Testing procedure: CTF Stage 2:
Testing location/ address ............................ :
Tested by (name + signature) ...................... :
Witnessed by (name, function, signature) . :
Approved by (name, function, signature) .. :
Testing procedure: CTF Stage 3:
Testing procedure: CTF Stage 4:
Testing location/ address ............................ :
Tested by (name, function, signature)........ :
Witnessed by (name, function, signature) . :
Approved by (name, function, signature) .. :
Supervised by (name, function, signature) :

Page 3 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
List of Attachments (including a total number of pages in each attachment):
Attachment 1 : Mains terminal disturbance voltage, 21 pages (including cover page)
Attachment 2 : Radiated disturbance, 21 pages (including cover page)
Attachment 3 : Harmonic Current Emissions, 21 pages (including cover page)
Attachment 4 : Voltage Fluctuations and Flicker, 9 pages (including cover page)
Attachment 5 : Photographs of EUT, 3 pages (including cover page)
Attachment 6 : Test Plan, 5 pages (including cover page)
Attachment 7 : Applicable Standards and Test Methods, 2 pages (including cover page)
Summary of testing:
Tests performed (name of test and test clause):
Conducted emission (7.3)
Radiated RF emission (7.3)
Harmonic distortion (7.2.1)
Voltage fluctuations and flicker (7.2.2)
Electrostatic discharges (8.9)
Radiated RF EM fields (8.9)
Proximity fields from RF wireless communications
equipment (8.10)
Electrical fast transients / burst (8.9)
Surges (8.9)
Conducted disturbances induced by RF fields (8.9)
Rated power frequency magnetic fields (8.9)
Voltage dips (8.9)
Voltage interruptions (8.9)
Proximity magnetic fields (8.11)
Testing location:
Nemko Korea Co., Ltd.
155, Osan-ro, Mohyeon-eup,
Cheoin-gu, Yongin-si, Gyeonggi-do 16885,
Republic of Korea
Summary of compliance with National Differences (List of countries addressed):
N/A
The product fulfils the requirements of
IEC 60601-1-2:2014 and EN 60601-1-2:2015
IEC 60601-1-2:2014/AMD1:2020 and EN 60601-1-2:2015/A1:2021

Page 4 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Copy of marking plate:
The artwork below may be only a draft. The use of certification marks on a product must be
authorized by the respective NCBs that own these marks.
[A1717MCW Detector Label]
[Detector Sub Label]

Page 5 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Copy of marking plate:
The artwork below may be only a draft. The use of certification marks on a product must be
authorized by the respective NCBs that own these marks.
[Exposure Switch Label]
[Shipment Label]

Page 6 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Test item particulars……………………………….….: Digital Flat Panel X-ray Detector
Classification of installation and use...................... : Portable
Type of Applied Part .................................................. : N/A
Possible test case verdicts:
- test case does not apply to the test object ........... : N/A
- test object does meet the requirement.................. : P (Pass)
- test object does not meet the requirement ........... : F (Fail)
Testing.......................................................................... :
Date of receipt of test item ........................................ : 2023-09-11
Date (s) of performance of tests ............................... : 2023-09-13 to 2023-09-27
General remarks:
"(See Enclosure #)" refers to additional information appended to the report.
"(See appended table)" refers to a table appended to the report.
Throughout this report a comma / point is used as the decimal separator.
Manufacturer’s Declaration per sub-clause 4.2.5 of IECEE 02:
The application for obtaining a CB Test Certificate
includes more than one factory location and a
declaration from the Manufacturer stating that the
sample(s) submitted for evaluation is (are)
representative of the products from each factory has
been provided ............................................................... :
Yes
Not applicable
When differences exist; they shall be identified in the General product information section.
Name and address of factory ................................... : H&abyz Co., Ltd.
41-16, Cheoinseong-ro, Namsa-eup, Cheoin-gu,
Yongin-si, Gyeonggi-do, Republic of Korea, 17118
General product information (GPI) and other remarks:
A1717MCW Digital Flat Panel X-Ray Detector are indicated for digital imaging solution designed for providing general
radiographic diagnosis of human anatomy targeting both adult and children. It is intended to replace film based
radiographic diagnostic systems and provide more precise case diagnosis and treatment planning on a real time basis
for physicians and radiologists. Not to be used for mammography and direct cardiac application.
[I/O port]
Detector x 1 ea
GENDER CABLE : LAN x 1 ea, DC In x 1 ea
POWER SUPPLY : Detector x 1 ea, LAN x 1 ea, AC In x 1 ea
Basic Report (REP016214)

Page 7 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Table of Contents:
1 General description of test item ..........................................................................................8
1.1 Photos of the test item ..............................................................................................13
1.2 Block diagram of the ME equipment and ME system and all peripherals and
auxiliary equipment used ..........................................................................................14
2 Verdict summary section ..................................................................................................15
3 Test conditions .................................................................................................................16
3.1 General .....................................................................................................................16
3.2 Specific test conditions for IEC 60601-1-2 BASIC SAFETY, ESSENTIAL
PERFORMANCE......................................................................................................17
3.3 Specific test conditions for IEC 60601-1-2 TEST LEVELS for SPECIAL
ENVIRONMENTS.....................................................................................................17
4 Emission ...........................................................................................................................18
4.1 Disturbance Voltage .................................................................................................18
4.2 Radiation Measurements .........................................................................................22
5 Harmonics IEC 61000-3-2 ................................................................................................26
6 Voltage fluctuation and flicker ..........................................................................................28
7 Immunity ...........................................................................................................................30
7.1 Information specific for IEC 60601-1-2 .....................................................................30
7.2 Electrostatic Discharge .............................................................................................31
7.3 Radiated RF EM fields..............................................................................................40
7.4 Proximity fields From RF wireless communications equipment ...............................44
7.5 Electrical fast transients / bursts ...............................................................................48
7.6 Surges Line-to-line, Surges Line-to-ground .............................................................51
7.7 Conducted disturbances induced by RF Fields ........................................................54
7.8 RATED power frequency magnetic fields.................................................................57
7.9 Voltage dips and voltage interruptions .....................................................................61
7.10 Electrical transient conduction along supply lines ....................................................64
7.11 Proximity magnetic fields ..........................................................................................65
7.12 Specialized Emissions and Immunity tests ..............................................................69
8 Accompanying documents as required by IEC 60601-1-2 ...............................................70
9 List of test equipment .......................................................................................................78
10 Statement of Measurement Uncertainty ...........................................................................81

Page 8 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
1 General description of test item
Description ........................: Digital Flat Panel X-ray Detector
Serial number ....................: N/A
Brand name .......................: H&abyz
Prototype or production
version ...............................:
Prototype
Units tests and rationale for
selected sample size
460 x 384 x 15 mm (W x L x H)
Intended use A1717MCW Digital Flat Panel X-Ray Detector are indicated for digital imaging
solution designed for providing general radiographic diagnosis of human
anatomy targeting both adult and children. It is intended to replace film based
radiographic diagnostic systems and provide more precise case diagnosis
and treatment planning on a real time basis for physicians and radiologists.
Not to be used for mammography and direct cardiac application.
tended ENVIRONMENT Professional healthcare facility environment

Page 9 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
[Adapter - Wired (LAN) Mode]
PORT .................................. : AC power port Cable
Specified
length
[m]
Attached
during
test
Shielded
Main Adaptor Power In 1.7
Laptop Computer Power In 1.4
AC/DC ADAPTER
(Laptop Computer) Power In 1.2
Access Point Power In 1.0
AC ADAPTER
(Access Point) Power In 0.8
PORT .................................. : DC power port Cable
Specified
length
[m]
Attached
during
test
Shielded
Flat Panel Digital X-
ray Detector DC In Direct
Main Adaptor DC Out 1.1
PORT .................................. : PATIENT COUPLING PORT Cable
Specified
length
[m]
Attached
during
test
Shielded
Flat Panel Digital X-
ray Detector GENDER CABLE 7.0
PORT .................................. : SIGNAL AND INTERCONNECTING PORT Cable
Specified
length
[m]
Attached
during
test
Shielded
GENDER CABLE LAN 3.0
Laptop Computer LAN 3.0
Supplemental information to
the ports ............................ :
Non-Electrical PORT Cable
Specified
length
[m]
Attached
during
test
Shielded
- - -

Page 10 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
[Power supply box - Wired (LAN) Mode]
PORT .................................. : AC power port Cable
Specified
length
[m]
Attached
during
test
Shielded
Power supply box Power In 1.3
Laptop Computer Power In 1.4
AC/DC ADAPTER
(Laptop Computer) Power In 1.2
Access Point Power In 1.0
AC ADAPTER
(Access Point) Power In 0.8
PORT .................................. : DC power port Cable
Specified
length
[m]
Attached
during
test
Shielded
Flat Panel Digital X-
ray Detector DC In Direct
PORT .................................. : PATIENT COUPLING PORT Cable
Specified
length
[m]
Attached
during
test
Shielded
Flat Panel Digital X-
ray Detector GENDER CABLE 7.0
PORT .................................. : SIGNAL AND INTERCONNECTING PORT Cable
Specified
length
[m]
Attached
during
test
Shielded
Power supply box LAN 3.0
Laptop Computer LAN 3.0
Supplemental information to
the ports ............................ :
Non-Electrical PORT Cable
Specified
length
[m]
Attached
during
test
Shielded
- - -

Page 11 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
[Battery Operating (2.4 GHz WiFi, 5 GHz WiFi)]
PORT .................................. : AC power port Cable
Specified
length
[m]
Attached
during
test
Shielded
Laptop Computer Power In 1.4
AC/DC ADAPTER
(Laptop Computer) Power In 1.2
Access Point Power In 1.0
AC ADAPTER
(Access Point) Power In 0.8
PORT .................................. : DC power port Cable
Specified
length
[m]
Attached
during
test
Shielded
- - -
PORT .................................. : PATIENT COUPLING PORT Cable
Specified
length
[m]
Attached
during
test
Shielded
- - -
PORT .................................. : SIGNAL AND INTERCONNECTING PORT Cable
Specified
length
[m]
Attached
during
test
Shielded
Laptop Computer LAN 3.0
Supplemental information to
the ports ............................ :
Non-Electrical PORT Cable
Specified
length
[m]
Attached
during
test
Shielded
- - -
Rated power supply .......... : Voltage and frequency 1 ph/ PE 2 ph/N/PE 3 ph/N/PE
AC: 100 V – 240 V / 50 - 60 Hz / / / / /
DC: 12 V (Battery)

Page 12 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Rated power ......................: Rechargeable Li-ion Battery : D.C. 11.55 V, 3200 mAh, 36.96 Wh,
Main Adaptor : INPUT A.C. (100 - 240) V, 50 and 60 Hz, 1.3 A(1.3 A - 0.5 A),
OUTPUT D.C 15 V, 6 A,
Power supply box : INPUT A.C. (100 - 240) V, 50 and 60 Hz, 1.0 A, OUTPUT
D.C. 16 V, 3 A
Protection class .................: Class I
Other parameters ..............: EUT Internal Operating Frequencies;
Frequency Description Frequency Description
24 MHz USB 25 MHz LAN
25 MHz SOC(HPS) 50 MHz SOC(FPGA)
Software version ................: V2.0
Hardware version ..............: R0
Dimensions (W x H x D) ....: 460 x 384 x 15 mm (W x L x H)
Mounting position: Table top equipment
Wall/Ceiling mounted equipment
Floor standing equipment
Hand-held equipment (Main unit)
Other: Portable ME equipment (Power Hub and AC-DC adapter)
Modules / parts ..................: Module / parts of test item Type Manufacturer
Power supply box DEPS9601 DAEAN ELECOM CO.,
LTD.
Rechargeable Li-ion battery pack ELT-3S1PA

(3ICP5/43/97) Elentec Co., Ltd.
PCB 94 V-0 Shennan Circuits Co., Ltd.
Main adaptor BM090S15F

Page 13 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Operating modes ............... : No. Operating mode of test item Applied for testing
Emission Immunity
1
Adapter mode
Main Adaptor + GENDER CABLE + Flat Panel Digital
X-ray Detector + Rechargeable Li-ion Battery + Access
Point + AC ADAPTER(Access Point) + Laptop
Computer + AC/DC ADAPTER(Laptop Computer)
2
Power supply box mode
Power supply box + Flat Panel Digital X-ray Detector +
Rechargeable Li-ion Battery + Access Point + AC
ADAPTER(Access Point) + Laptop Computer + AC/DC
ADAPTER(Laptop Computer)
3
Battery Operating mode
Flat Panel Digital X-ray Detector + Rechargeable Li-ion
Battery + Access Point + AC ADAPTER(Access Point)
+ Laptop Computer + AC/DC ADAPTER(Laptop
Computer)
Supplemental information to
the operating modes ......... : N/A
Supporting equipment (not
part of the test item) .......... :
Accessory / Auxiliary / Simulator Type Manufacturer
Access Point DIR-850L D-Link / China
AC ADAPTER(Access Point) SAG024F
Channel Well
Technology /
China
Laptop Computer LATITUDE E7470 DELL INC. /
China
AC/DC ADAPTER(Laptop Computer) GA240PE1-00 DELL INC. /
China
Documents as provided by
the applicant ...................... :
Description File name Issue date
BASIC SAFETY ESSENTIAL PERFORMANCE
and Pass Fail Criteria EMC1 2023-08-09
Test plan EMC2 2023-08-09
clock & Block diagram EMC3 2023-08-09
compliance summary EMC4 2023-08-09
Test Methods EMC5 2023-08-09
Modifications to the test
item during testing ............. :
A statement that they will all be incorporated into production units.
Manufacturer provided declaration statement.
Manufacturer did not provide declaration statement.
1.1 Photos of the test item
Photo of test item ..........................: * See Attachment 5

Page 14 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
1.2 Block diagram of the ME equipment and ME system and all peripherals and auxiliary equipment used

Page 15 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
2 Verdict summary section
IEC 60601-1-2 referenced emission standards
Clause Requirement – Test case Basic standard Verdict
7.1 Terminal disturbance voltages CISPR 11:2015 +A1:2016 +
A2:2019 P
7.1 Radiation disturbance CISPR 11:2015 +A1:2016 +
A2:2019 P
7.1 Terminal disturbance voltages CISPR 14-1:2020 N/A
7.1 Disturbance Power CISPR 14-1:2020 N/A
7.1 Radiated disturbances CISPR 14-1:2020 N/A
7.2.1 AC-Mains Harmonics IEC 61000-3-2:2018/AMD1:2020 P
7.2.2 AC-Mains Voltage fluctuations and flicker IEC 61000-3-3:2013/AMD1:2017 P
IEC 60601-1-2 referenced immunity standards
Clause Requirement – Test case Basic standard Verdict
8.9 ELECTROSTATIC DISCHARGE IEC 61000-4-2:2008 P
8.9 Radiated RF EM fields IEC 61000-4-3:2020 P
8.9 Electrical fast transients / bursts IEC 61000-4-4:2012 P
8.9 Surges IEC 61000-4-5:2014+A1:2017 P
8.9 Conducted disturbances induced by RF fields IEC 61000-4-6:2013 P
8.9 RATED power frequency magnetic fields IEC 61000-4-8:2009 P
8.9 Voltage dips IEC 61000-4-11:2004/AMD1:2017 P
8.9 Voltage interruptions IEC 61000-4-11:2004/AMD1:2017 P
8.9 Electrical transient conduction along supply lines ISO 7637-2: 2011 N/A
8.10 IMMUNITY to proximity fields from RF wireless
communications equipment
IEC 60601-1-2:2014/AMD1:2020
Table 9 P
8.11 Immunity to proximity magnetic fields IEC 61000-4-39:2017 P
Supplementary information: N/A

Page 16 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
3 Test conditions
3.1 General
Environmental reference
conditions.................................. :
The climatic conditions during the tests are within the limits specified by
the manufacturer for the operation of the EUT and the test equipment.
The climatic conditions during the tests were within the following limits:
Temperature Relative humidity Atmospheric pressure
15 °C to 35 °C 30 % to 60 % 86 kPa to 106 kPa
If explicitly required in the basic standard or applied product standard
the climatic values are recorded and documented separately in this test
report i.e. at the supplementary information of each test.
Measurement uncertainties ...... : For all measurements where guidance for the calculation of the
instrumentation uncertainty of a measurement is specified in
CISPR 16-4-2, IEC 61000-4 series or a product standard, the
measurement instrumentation uncertainty has been calculated and
applied in accordance with these standards. See statement of
measurement uncertainty at the end of the report.
In all cases if the test laboratory uncertainty is larger than the value for
U CISPR given in CISPR 16-4-2 the uncertainty is included in the test
report annex.
In case the standards in the IEC 61000-4 series or the product standard
requires the indication of the uncertainty in the report these uncertainty
values are included in Section 11.

Page 17 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
3.2 Specific test conditions for IEC 60601-1-2 BASIC SAFETY, ESSENTIAL PERFORMANCE
Description of BASIC SAFETY and ESSENTIAL PERFORMANCE
The essential performance for Digital Flat Panel X-ray Detector during EMC test was defined as follows.
- Operation normally when operation is required
- DC power is consistently supplied from Power solution #1 or #2 when EMC test is performed.
- When connected to Power solution #1 or #2, program provided by manufacturer is operated normally.
- Acquisition image is obtained as intended.
Description how the BASIC SAFETY and ESSENTIAL PERFORMANCE were monitored during each
test (Note: for some aspects of BASIC SAFETY this monitoring might be carried out before and after the test)
During each EMC test, we monitored visually whether the device can operate and transmit the stored
information including the essential performance items listed above.
3.3 Specific test conditions for IEC 60601-1-2 TEST LEVELS for SPECIAL ENVIRONMENTS
Not Applicable

Page 18 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
4 EMISSION
4.1 Disturbance Voltage
Tested by ...................................... : Dohyeong Kim
Test date ....................................... : 2023-09-13
Test location (stand) ..................... : Osan-ro, Emission shield Room
Applied limit class or ENVIRONMENT : Class A according to applied standard
Class B according to applied standard
General Limits (CISPR 14-1 Table 5)
Limits for mains port of tools (CISPR 14-1 Table 6)
Other:
Applied limit group ........................ : Group 1 according to applied standard
Group 2 according to applied standard
Test set-up description ................. : Set-up Type A (40 cm distance to vertical ground plane, 80 cm
over ground plane)
Set-up Type B (40 cm distance to horizontal ground plane)
Floor standing equipment set-up (10 cm over ground plane)
Other:
Artificial hand applied
Supplementary test set-up
description .................................... : N/A
Test method applied ..................... : Artificial mains network
Artificial mains network used as voltage probe
Voltage probe
Current probe and capacitive voltage probe (CVP)
ISN
In situ CDN (150 Ohm and current probe)
Other:
All used mains voltage and
frequency ...................................... :
Voltage: Frequency:
100 V 50 Hz
100 V 60 Hz
220 V 60 Hz
230 V 50 Hz
240 V 50 Hz
Supplementary information........... : N/A

Page 19 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Test set-up photo .......................... : [Digital Flat Panel X-ray Detector : A1717MCW]
[Adapter mode_Front]
[Adapter mode_Side]

Page 20 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Test set-up photo .......................... : [Flat Panel Digital X-ray Detector : A1717MCW]
[Power supply box mode_Front]
[Power supply box mode_Side]

Page 21 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Discontinuous disturbances (clicks)
Not Applicable
Disturbance power
Not Applicable

Page 22 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
4.2 Radiation Measurements
Tested by ...................................... : Dohyeong Kim
Test date ....................................... : 2023-09-14
Test location (stand) .....................: Osan-ro, 10 m Chamber
Applied limit class ......................... : Class A according to applied standard
Class B according to applied standard
Other:
Applied limit Group ....................... : Group 1 according to applied standard
Group 2 according to applied standard
Other:
Test set up description ................. : Equipment on a table 80 cm height
Equipment on the floor (isolated from ground plane)
Other:
Supplementary test set up
description .................................... :
N/A
Test method applied ..................... : OATS with measurement distance [m]:
SAC with measurement distance [m]: 10
Alternative Test Site
Supplementary information........... : 100 V~, 50 Hz
120 V~, 60 Hz
220 V~, 60 Hz
230 V~, 50 Hz
DC 12 V (Battery)

Page 23 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Test set-up photo .......................... : [Digital Flat Panel X-ray Detector : A1717MCW]
[Adapter mode_Front]
[Adapter mode_Rear]

Page 24 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Test set-up photo .......................... : [Flat Panel Digital X-ray Detector : A1717MCW]
[Power supply box mode_Front]
[Power supply box mode_Rear]

Page 25 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Test set-up photo .......................... : [Flat Panel Digital X-ray Detector : A1717MCW]
[Battery Operating mode_Front]
[Battery Operating mode_Rear]

Page 26 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
5 Harmonics IEC 61000-3-2
Tested by ...................................... : Dohyeong Kim
Test date ....................................... : 2023-09-15
Test location (stand) ..................... : Osan-ro, immunity shield room
Test set up description ................. : N/A
Limit classification in accordance
with the standard .......................... :
Class A
Class B
Class C with power > 25 W
Class C with power < 25 W Option a)
Class C with power < 25 W Option b)
Class D
Observation period ....................... : Description Period selected Tobs
Quasi stationary 2.5 min
Short cyclic Tobs ≥ 10 cycles =
Random Tobs =
Long cyclic Full program cycle or 2.5 min. with highest THC
Tobs =
Control principle used in the
sample .......................................... : without additional conditions
Supplementary information........... : 230 V~ 50 Hz

Page 27 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Test set-up photo ........................ : [Flat Panel Digital X-ray Detector : A1717MCW]
[Adapter mode]
[Power supply box mode]

Page 28 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
6 Voltage fluctuation and flicker
Tested by ...................................... : Dohyeong Kim
Test date ....................................... : 2023-09-15
Test Location (stand) .................... : Osan-ro, immunity shield room
Test set up description ................. : N/A
Test method .................................. : 4.2.2 Measurement with Flickermeter according IEC 61000-4-15
4.2.3 Simulation
4.2.4 Analytical method
4.2.5 Use of Pst = 1 curve
Observation time selected ............ : 10 minutes
120 minutes
24 times switching according to annex B
Limit for d max applied ..................... : 4 %
6 %
7 %
Supplementary information........... : 230 V~ 50 Hz

Page 29 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Test set-up photo ........................ : [Flat Panel Digital X-ray Detector : A1717MCW]
[Adapter mode]
[Power supply box mode]

Page 30 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
7 IMMUNITY
7.1 Information specific for IEC 60601-1-2
IMMUNITY Pass/Fail Criteria
Product Function related
to Basic Safety and
Essential performance
Pass/Fail Criteria description
(see EMC test sections for any additional Part 2 P/F criteria)*
Part 2
reference (if
applicable)
Digital Flat Panel X-ray
Detector
- Operation normally when operation is required
- DC power is consistently supplied from Power solution
#1 or #2 when EMC test is performed.
- When connected to Power solution #1 or #2, program
provided by manufacturer is operated normally.
- Acquisition image is obtained as intended.
Note: Specific, detailed IMMUNITY pass/fail criteria, are based on applicable part two standards or RISK
MANAGEMENT, for BASIC SAFETY and ESSENTIAL PERFORMANCE with regard to EM
DISTURBANCES. These pass/fail criteria must be included in the RISK MANAGEMENT FILE

Page 31 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
7.2 Electrostatic Discharge
Tested by ...................................... : Dohyeong Kim
Test date ....................................... : 2023-09-25
Test location (Stand) .................... : Osan-ro, immunity shield room
Test set up .................................... : Table top equipment
Floor standing equipment
Wall or ceiling mounted equipment (Treated as table top)
Supplementary test set up
description .................................... : N/A
Size of horizontal coupling plate ... : 1.6 x 0.8 m
Number of DISCHARGES for each
test point ....................................... : 10 positive / 10 negative
D ISCHARGE interval ....................... : 1 s
Environmental conditions ............. : Temperature: 21.4 ± 1.0 (Range: 15 °C to 35 °C)
Relative humidity: 42.3 ± 1.0 (Range: 30 % to 60 %)
Atmospheric pressure: 100.0 ± 0.1 (Range: 86 kPa to 106 kPa)
Supplementary information........... : 220 V~, 60 Hz,
230 V~, 50 Hz,
DC 12 V (Battery)

Page 32 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Test set-up photo .......................... : [Digital Flat Panel X-ray Detector : A1717MCW]
[Adapter mode]
[Power supply box mode]

Page 33 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Test set-up photo .......................... : [Flat Panel Digital X-ray Detector : A1717MCW]
[Battery Operating mode]

Page 34 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Photo or drawing of selected test
points ............................................ :
[Flat Panel Digital X-ray Detector : A1717MCW]
[Adapter mode_Point 1]
[Adapter mode_Point 2]
Air discharge
Contact discharge

Page 35 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Photo or drawing of selected test
points ............................................ :
[Adapter mode_Point 3]
Air discharge
Contact discharge

Page 36 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Photo or drawing of selected test
points ............................................ :
[Power supply box mode_Point 1]
[Power supply box mode_Point 2]
Air discharge
Contact discharge

Page 37 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Photo or drawing of selected test
points ............................................ :
[ Power supply box mode_Point 3]
Air discharge
Contact discharge

Page 38 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Photo or drawing of selected test
points ............................................ :
[Battery Operating mode_Point 1]
[Battery Operating mode_Point 2]
Air discharge
Contact discharge

Page 39 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Test results for ELECTROSTATIC DISCHARGE
No. Location of DISCHARGE Type Polarity T EST LEVEL
[kV]
Operating
mode Observations
1 HCP Con P/N 8 1 to 3 1
2 VCP Con P/N 8 1 to 3 1
3 Enclosure
(Conductive surface) Con P/N 8 1 to 3 1
4 Screw Con P/N 8 1 to 3 1
5 Port Con P/N 8 1 to 3 1
6 Detector Enclosure
(Non-conductive surface) Air P/N 2, 4, 8, 15 1 to 3 1
7 GENDER CABLE Air P/N 2, 4, 8, 15 1 to 3 1
8 Cable Air P/N 2, 4, 8, 15 1 to 3 1
9 Main Adaptor Air P/N 2, 4, 8, 15 1 to 3 1
HCP = Horizontal coupling plate; VCP = Vertical coupling plate
N= Negative; P= Positive
Con= Conducted Discharge; Air= Air Discharge
Supplementary information:
X - Not Performed nor required.
1 - Compliant - No perceived discharge, no observed response from EUT.

Page 40 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
7.3 Radiated RF EM fields
Tested by ...................................... : Dohyeong Kim
Test date ....................................... : 2023-09-20
Test location (Stand) .................... : Osan-ro, RS Chamber
Test set-up .................................... : Equipment on the table (0.8 m height)
Equipment standing on floor (0.05 – 0.15 m height)
Supplementary test set up
description .................................... : N/A
Exposed side of EUT .................... : 0 ° (Front)
90 °
180 ° (Rear)
270 °
Top
Bottom
Reason for not exposing a side .... : N/A
Distance Antenna to EUT ............. : 3 m
Step size [%] ................................. : 1 %
Supplementary information........... : EUT powered at one of the Nominal input voltages and frequencies.
Dwell time minimum 3 s. Actual dwell time noted in results table.
Actual IMMUNITY TEST LEVEL noted in results table.
220 V~, 60 Hz, 230 V~, 50 Hz,
DC 12 V (Battery

Page 41 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Test set-up photo .......................... : [Flat Panel Digital X-ray Detector : A1717MCW]
[Adapter mode]
[Power supply box mode]

Page 42 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Test set-up photo .......................... : [Flat Panel Digital X-ray Detector : A1717MCW]

[Battery Operating mode]

Page 43 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Test results for Radiated RF EM fields
Frequency range
/ discrete
frequencies
T EST
LEVEL
[V/m]
Polari-
sation Modulation Operation
mode
Dwell
time
[s]
Observations
(80 – 1 000) MHz 3 H/V AM 1 kHz 80 % 1 to 3 3 P
(1.0 – 2.7) GHz 3 H/V AM 1 kHz 80 % 1 to 3 3 P
Supplementary information:
P - No observed response from EUT.

Page 44 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
7.4 Proximity fields From RF wireless communications equipment
Tested by ...................................... : Dohyeong Kim
Test date ....................................... : 2023-09-20
Test location (Stand) .................... : Osan-ro, RS Chamber
Test set-up .................................... : Equipment on the table (0.8 m height)
Equipment standing on floor (0.05 – 0.15 m height)
Supplementary test set up
description .................................... : N/A
Exposed side of EUT .................... : 0 ° (Front)
90 °
180 ° (Rear)
270 °
Top
Bottom
Reason for not exposing a side .... : N/A
Distance Antenna to EUT ............. : 3 m
Supplementary information........... : Add more rows above if additional frequencies are required to be tested
as identified in the risk management process.
EUT powered at one of the Nominal input voltages and frequencies.
Dwell time minimum 3 s. Actual dwell time noted in results table.
220 V~, 60 Hz, 230 V~, 50 Hz,
DC 12 V (Battery)

Page 45 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Test set-up photo .......................... : [Flat Panel Digital X-ray Detector : A1717MCW]
[Adapter mode]
[Power supply box mode]

Page 46 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Test set-up photo .......................... : [Flat Panel Digital X-ray Detector : A1717MCW]
[Battery Operating mode]

Page 47 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Test results for Proximity fields From RF wireless communications equipment
Frequency range
/ discrete
frequencies
[MHz]
T EST
LEVEL
[V/m]
Polari-
sation Modulation Operation
mode
Dwell
time
[s]
Observations
385 27 H/V *Pulse Modulation: 18 Hz 1 to 3 3 P
450 28 H/V *Pulse Modulation: 18 Hz 1 to 3 3 P
710
745
780
9 H/V *Pulse Modulation: 217 Hz 1 to 3 3 P
810
870
930
28 H/V *Pulse Modulation: 18 Hz 1 to 3 3 P
1 720
1 845
1 970
28 H/V *Pulse Modulation: 217 Hz 1 to 3 3 P
2 450 28 H/V *Pulse Modulation: 217 Hz 1 to 3 3 P
5 240
5 500
5 785
9 H/V *Pulse Modulation: 217 Hz 1 to 3 3 P
Supplementary information:
P - No observed response from EUT.
Note* - The carrier shall be modulated using a 50 % duty cycle square wave signal.

Page 48 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
7.5 Electrical fast transients / bursts
Tested by ...................................... : Dohyeong Kim
Test date ....................................... : 2023-09-22
Test location (stand) ..................... : Osan-ro, immunity shield room
Test set-up .................................... : Equipment on the table (0.1 ± 0.01) m above ground plane
Equipment standing on floor at (0.1 ± 0.05) m above ground
plane
Artificial hand applied. Location see photo.
Supplementary test set up
description .................................... : N/A
Repetition frequency..................... : 100 kHz
Test time ....................................... : 1 min
Supplementary information........... : 100 V~, 50 Hz, 220 V~, 60 Hz, 230 V~, 50 Hz, 240 V~, 50 Hz,
DC 12 V (Battery)

Page 49 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Test set-up photo .......................... : [Flat Panel Digital X-ray Detector : A1717MCW]
[Adapter mode]
[Power supply box mode]

Page 50 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Test results Electrical fast transients / bursts
PORT Coupling Level
[kV] Polarity Operating
mode Mains voltage / frequency Observation
mains CDN 2 P/N 1, 2
100 V~, 50 Hz
220 V~, 60 Hz
230 V~, 50 Hz
240 V~, 50 Hz
P
LAN CAPACITIVE
COUPLING
CLAMP
1 P/N 1, 2
100 V~, 50 Hz
220 V~, 60 Hz
230 V~, 50 Hz
240 V~, 50 Hz
P
GENDER
CABLE
Supplementary information:
P - No observed response from EUT.

Page 51 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
7.6 Surges Line-to-line, Surges Line-to-ground
Tested by ...................................... : Dohyeong Kim
Test date ....................................... : 2023-09-22
Test location (Stand) .................... : Osan-ro, immunity shield room
Test set up description ................. : N/A
Repetition rate .............................. : 1 / min
Number of pulses for each
coupling ........................................ : 5
Supplementary information........... : 100 V~, 50 Hz
220 V~, 60 Hz
230 V~, 50 Hz
240 V~, 50 Hz

Page 52 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Test set-up photo ........................ : [Flat Panel Digital X-ray Detector : A1717MCW]
[Adapter mode]
[Power supply box mode]

Page 53 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Test results for Surges Line-to-line, Surges Line-to-ground
PORT Coupling CDN
(figure no.)
Level
[kV] Polarity Phase
angles [°]
Operating
mode
Mains
voltage /
frequency
Observation
Mains L1 - N Mains 1 P / N 0, 90,
180, 270 1, 2
100 V~, 50 Hz
220 V~, 60 Hz
230 V~, 50 Hz
240 V~, 50 Hz
P
Mains L – PE
N – PE Mains 2 P / N 0, 90,
180, 270 1, 2
100 V~, 50 Hz
220 V~, 60 Hz
230 V~, 50 Hz
240 V~, 50 Hz
P
Lower TEST LEVELS .................... : The lower TEST LEVELS are tested.
The lower TEST LEVELS are not tested (Table 5 table footnote j)
applies.)
Legend:
Polarity: P = Positive, N = Negative
CDN: Mains = Mains Coupling Network, Signal/Control: e.g. F9 = Figure No. 9 from IEC 61000-4-5
Supplementary information:
P - No observed response from EUT.

Page 54 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
7.7 Conducted disturbances induced by RF Fields
Tested by ...................................... : Dohyeong Kim
Test date ....................................... : 2023-09-27
Test location (Stand) .................... : Osan-ro, immunity shield room
Test set-up .................................... : Equipment located (0.1 ± 0.05) m above ground plane
Elevated ground plane according to Annex F (IEC 61000-4-6)
Artificial hand applied. Location see photo.
Supplementary test set up
description .................................... : N/A
Modulation .................................... : 80 % AM with 1 kHz
Other: 80 % AM with 2 Hz
Step size ....................................... : 1 %
Supplementary information........... : The test was performed with 3 V RMS outside the ISM band,
6 V RMS in the ISM band.
220 V~, 60 Hz, 230 V~, 50 Hz,
DC 12 V (Battery)

Page 55 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Test set-up photo .......................... : [Flat Panel Digital X-ray Detector : A1717MCW]
[Adapter mode]
[Power supply box mode]

Page 56 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Test results for Conducted disturbances induced by RF Fields
Frequency
range / discrete
frequencies
T EST
LEVEL
[V]
PORT
under
test
CDN
type
Cable
length
used
[m]
PORT with
terminated
CDN
Operating
mode
Dwell time
[s] Observations
(0.15 - 80) MHz 3 Mains M3 1.6 M2 1, 2 3 P
(0.15 - 80) MHz 3 LAN CLAMP 3.0 M3 1, 2 3 P
(0.15 - 80) MHz 3 GENDER
CABLE CLAMP 7.0 M3 1, 2 3 P
ISM bands between
(0.15 - 80) MHz 6 Mains M3 1.6 M2 1, 2 3 P
ISM bands between
(0.15 - 80) MHz 6 LAN CLAMP 3.0 M3 1, 2 3 P
ISM bands between
(0.15 - 80) MHz 6 GENDER
CABLE CLAMP 7.0 M3 1, 2 3 P
Supplementary information:
P - No observed response from EUT.

Page 57 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
7.8 RATED power frequency magnetic fields
Tested by ..................................... : Dohyeong Kim
Test date ....................................... : 2023-09-25
Test location (Stand) .................... : Osan-ro, immunity shield room
Test set-up .................................... : 0.1 m above metal surface (floor standing devices)
Homogeneous field (Helmholtz coil). Dimensions:
Single Coil. Dimensions: 1 x 1 m
Single Coil. Dimensions: 1 x 2.6 m
Other (Describe):
Observations during test............... : Monitoring according to IMMUNITY pass/fail criteria provided by the
manufacturer.
Supplementary information........... : EUT powered at one of the Nominal input voltages and frequency of
either 50 Hz or 60 Hz. During the test, the frequency of the field and line
frequency of the ME EQUIPMENT were the same.
220 V~, 60 Hz, 230 V~, 50 Hz,
DC 12 V (Battery)

Page 58 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Test set-up photo .......................... : [Flat Panel Digital X-ray Detector : A1717MCW]
[Adapter mode]
[Power supply box mode]

Page 59 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Test set-up photo .......................... : [Flat Panel Digital X-ray Detector : A1717MCW]
[Battery Operating mode]

Page 60 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Test results for RATED power frequency magnetic fields
Test
frequency
T EST
LEVEL
[A/m]
Test
time [s] Axis Operating
mode Mains voltage / frequency Observations
50 Hz / 60 Hz 30 60 x 1 to 3
220 V~, 60 Hz
230 V~, 50 Hz
DC 12 V (Battery)
P
50 Hz / 60 Hz 30 60 y 1 to 3
220 V~, 60 Hz
230 V~, 50 Hz
DC 12 V (Battery)
P
50 Hz / 60 Hz 30 60 z 1 to 3
220 V~, 60 Hz
230 V~, 50 Hz
DC 12 V (Battery)
P
Supplementary information:
P- No observed response from EUT.

Page 61 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
7.9 Voltage dips and voltage interruptions
Tested by ...................................... : Dohyeong Kim
Test date ....................................... : 2023-09-22
Test location (Stand) .................... : Osan-ro, immunity shield room
Test set up description ................. : N/A
Repetition rate .............................. : 10 s
Number of dips or interruptions .... : 3
Supplementary information........... : 100 V~, 50 Hz, 220 V~, 60 Hz, 240 V~, 50 Hz
Test voltage requirements
Supply Voltage
Range
Difference of Max
Voltage – Min Voltage
25 % of highest Rated
input Voltage
Voltage Dips Test at Min/Max
Voltages required (Y/N)
(100 - 240) V~ 140 V~ 25 V~ Y
Test results voltage dips for 0% of U N for 0.5 cycles and phase angles of 0 °, 45 °, 90 °, 135 °, 180°,
225 °, 270° and 315 °
U N
[V]
Frequency
[Hz]
T EST LEVEL U T
[V]
Operating
mode Observations
100 50 0 1, 2 1
220 60 0 1, 2 1
240 50 0 1, 2 1
Supplementary information: N/A
Test results voltage dips for 0% of U N for 1 cycle and phase angles of 0 °
U N
[V]
Frequency
[Hz]
T EST LEVEL UT
[V]
Operating
mode Observations
100 50 0 1, 2 1
220 60 0 1, 2 1
240 50 0 1, 2 1
Supplementary information: N/A
Test results voltage dips for 70% of UN for 25 / 30 cycles and phase angles of 0 °
U N
[V]
Frequency
[Hz]
T EST LEVEL UT
[V]
Operating
mode Observations
100 50 70 1, 2 1
220 60 154 1, 2 1
240 50 168 1, 2 1
Supplementary information: N/A

Page 62 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Voltage interruptions for 0% of U N for 250 / 300 cycles
U N
[V]
Frequency
[Hz]
T EST LEVEL UT
[V]
Operating
mode Observations
100 50 0 1, 2 1
220 60 0 1, 2 1
240 50 0 1, 2 1
Supplementary information: N/A
Results Descriptions:
X - Not performed nor required.
1 – Compliant - No observed response from EUT.
2 – Compliant – The EUT switched to battery mode and initially maintained operation.
Note: Description of the response should detail observations during testing.

Page 63 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Test set-up photo ........................ : [Flat Panel Digital X-ray Detector : A1717MCW]
[Adapter mode]
[Power supply box mode]

Page 64 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
7.10 Electrical transient conduction along supply lines
Not Applicable

Page 65 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
7.11 Proximity magnetic fields
Tested by ...................................... : Dohyeong Kim
Test date ....................................... : 2023-09-20
Supplementary information........... : N/A
Magnetic field immunity 9 kHz to 150 kHz
Test location (stand) ..................... : Osan-ro, immunity shield room
Test set up description ................. : N/A
Selected window size 100 mm x 100 mm (maximum)
Other: --
Test distance d ............................. : (50 ± 3) mm
Other: --
Frequencies applied ..................... : 30 kHz
134.2 kHz
Supplementary information .......... : 220 V~, 60 Hz, 230 V~, 50 Hz,
DC 12 V (Battery)
Magnetic field immunity 150 kHz to 26 MHz
Test location (stand) ..................... : Osan-ro, immunity shield room
Test set up description ................. : N/A
Selected windows size ................. : 80 mm x 80 mm (maximum)
Other: e.g. Testing at selected points only (See result table)
Test distance d ............................. : (50 ± 3) mm
Other: --
Frequency applied ........................ : 13.56 MHz
Supplementary information .......... : 220 V~, 60 Hz, 230 V~, 50 Hz,
DC 12 V (Battery)
Test results
Frequencies Test
Level
[A/m]
Point /
Window
Modulation Operating
mode
Dwell
time
[s]
Observations
30 kHz 8 All points on
photo below CW 1 to 3 3 P
134.2 kHz 65 All points on
photo below
Pulse modulation
2.1 kHz 1 to 3 3 P
13.56 MHz 7.5 All points on
photo below
Pulse modulation
50 kHz 1 to 3 3 P
Supplementary information: P- No observed response from EUT.

Page 66 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Test set-up photo ......................... : [Flat Panel Digital X-ray Detector : A1717MCW]
[Adapter mode_30 kHz, 134.2 kHz]
[Adapter mode_13.56 MHz]

Page 67 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Test set-up photo .......................... : [Flat Panel Digital X-ray Detector : A1717MCW]
[Power supply box mode_30 kHz, 134.2 kHz]
[Power supply box mode_13.56 MHz]

Page 68 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Test set-up photo ......................... : [Flat Panel Digital X-ray Detector : A1717MCW]
[Battery Operating mode_30 kHz, 134.2 kHz]
[Battery Operating mode_13.56 MHz]

Page 69 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Photo or drawing of locations of
application..................................... :
7.12 Specialized Emissions and Immunity tests
Not Applicable
EUT
5 cm
Signal Generator
Amplifier
Ant.

Page 70 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
8 Accompanying documents as required by IEC 60601-1-2
IEC 60601-1-2
Clause Requirement + Test Result - Remark Verdict
4 GENERAL REQUIREMENTS
4.1 RISKS resulting from reasonably foreseeable
ELECTROMAGNETIC DISTURBANCES taken into account
in the RISK MANAGEMENT PROCESS .
Risk Management Report
(A-TCF-5-104)
P
4.2 Non- ME EQUIPMENT used in an ME SYSTEM N/A
Check 16.1 of general standard, checked by
inspection of the RISK MANAGEMENT FILE and
OBJECTIVE EVIDENCE of compliance with the
respective EMC standards, or by the tests of this
collateral standard
N/A
non- ME EQUIPMENT used in an ME SYSTEM complies
with IEC and ISO EMC standards applicable to that
EQUIPMENT, checked by inspection of the RISK
MANAGEMENT FILE and OBJECTIVE EVIDENCE of
compliance with the respective EMC standards, or by
the tests of this collateral standard
N/A
non- ME EQUIPMENT used in an ME SYSTEM for which
the intended EM ENVIRONMENT could result in the loss
of BASIC SAFETY or ESSENTIAL PERFORMANCE of the ME
SYSTEM due to the non- ME EQUIPMENT tested
according to the requirements of this collateral
standard, checked by inspection of the RISK
MANAGEMENT FILE and OBJECTIVE EVIDENCE of
compliance with the respective EMC standards, or by
the tests of this collateral standard
N/A
4.3.1 Configurations P
ME EQUIPMENT and ME SYSTEMS tested in
representative configurations, consistent with
INTENDED USE , that are most likely to result in
unacceptable RISK as determined by the
MANUFACTURER (This was determined using RISK
ANALYSIS , experience, engineering analysis, or
pretesting). Compliance checked by inspection of the
test report and the RISK MANAGEMENT FILE.
Risk Management Report
(A-TCF-5-104) P
4.3.3 Power input and frequencies P
5 IDENTIFICATION, MARKING AND DOCUMENTS
5.1 Additional requirements for marking on the outside of ME EQUIPMENT and ME
SYSTEMS specified for use only in a shielded location SPECIAL ENVIRONMENT
N/A
ME EQUIPMENT and ME SYSTEMS specified for use only
in a shielded location SPECIAL ENVIRONMENT labelled
with a CLEARLY LEGIBLE warning that they should be
used only in the specified type of shielded location
N/A
5.2 ACCOMPANYING DOCUMENTS
5.2.1 Instructions for use
5.2.1.1 General

Page 71 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
IEC 60601-1-2
Clause Requirement + Test Result - Remark Verdict
a) A statement of the environments for which the ME
EQUIPMENT or ME SYSTEM is suitable. Relevant
exclusions determined by RISK ANALYSIS , are listed.
Risk Management Report
(A-TCF-5-104)
P
b) The ESSENTIAL PERFORMANCE of ME EQUIPMENT and a
description of what the operator can expect if the
ESSENTIAL PERFORMANCE is lost or degraded due to
EM disturbances.
P
c) A warning regarding stacking and location close to
other EQUIPMENT
User Manual
(A-TCF-5-130)
P
d) List of cables, transducers and accessories User Manual
(A-TCF-5-130)
P
e) A warning that other cables and accessories may
negatively affect EMC performance
User Manual
(A-TCF-5-130)

P
f) A statement that portable RF communications
EQUIPMENT including antennas, can effect medical
electrical EQUIPMENT. The warning includes a use
distance such as “…be used no closer than 30 cm
(12 inches) to any part of the HM70 EVO, including
cables specified by manufacturer”
N/A
5.2.1.2 Requirements applicable to ME EQUIPMENT and ME SYSTEMS classified class A
according to CISPR 11
P
F OR ME EQUIPMENT and ME SYSTEMS that are
classified as class A according to CISPR 11, the
instructions for use include the following note:
NOTE : “The EMISSIONS characteristics of this
equipment make it suitable for use in industrial areas
and hospitals (CISPR 11 class A). If it is used in a
residential environment (for which CISPR 11 class B
is normally required) this equipment might not offer
adequate protection to radio-frequency
communication services. The user might need to take
mitigation measures, such as relocating or re-
orienting the equipment.”
User Manual
(A-TCF-5-130)
P
5.2.2 Technical description
5.2.2.1 Requirements applicable to all ME EQUIPMENT and ME SYSTEMS
The technical description describes precautions to be
taken to prevent adverse events to the PATIENT and
Operator due to electromagnetic disturbances
User Manual
(A-TCF-5-130)
P
a) Compliance for each EMISSIONS and IMMUNITY
standard or test specified by this collateral standard,
e.g. EMISSIONS class and group and IMMUNITY TEST
LEVEL
User Manual
(A-TCF-5-130)
P
b) Any deviations from this collateral standard and
allowances used
N/A

Page 72 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
IEC 60601-1-2
Clause Requirement + Test Result - Remark Verdict
c) All necessary instructions for maintaining BASIC
SAFETY and ESSENTIAL PERFORMANCE with regard to
ELECTROMAGNETIC DISTURBANCES for the EXPECTED
SERVICE LIFE
User Manual
(A-TCF-5-130)
P
5.2.2.2 Requirements applicable to ME EQUIPMENT specified for use only in shielded location S PECIAL
ENVIRONMENT
The technical description includes the following information:
a) A warning to the effect that:
WARNING: Failure to use this EQUIPMENT in the
specified type of shielded location could result in
degradation of performance, interference with other
equipment or interference with radio services
N/A
b) Specifications for shielded location including:
– minimum RF shielding effectiveness;
– for each cable that enters or exits the shielded
location, the minimum RF filter attenuation; and
– the frequency range(s) over which the
specifications apply
N/A
c) Test methods for measurement of RF shielding
effectiveness and RF filter attenuation
N/A
d) One or more of the following and a recommendation
that a notice containing this information be posted at
the entrance(s) to the shielded location:
– a specification of the EMISSIONS characteristics of
other EQUIPMENT allowed inside the shielded location
with the ME EQUIPMENT or ME SYSTEM ;
– a list of specific EQUIPMENT allowed;
– a list of types of EQUIPMENT prohibited.
N/A
5.2.2.3 Requirements applicable to ME EQUIPMENT that
intentionally receive RF electromagnetic energy
include the following information ............................ :
- each frequency or frequency of reception,
- the preferred frequency or frequency band, if
applicable, and
- the bandwidth of the receiving section of the ME
Equipment in those bands
N/A
5.2.2.4 Requirements applicable to the ME EQUIPMENT that
include RF transmitters the technical description
includes the frequency or frequency band of
transmission, the type and frequency characteristics
of the modulation and the EFFECTIVE RADIATED POWER
(ERP) ........................................................................ :
N/A
5.2.2.5 Requirements applicable to P ERMANENTLY INSTALLED L ARGE ME EQUIPMENT and LARGE ME
SYSTEMS
The technical description includes the following information:

Page 73 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
IEC 60601-1-2
Clause Requirement + Test Result - Remark Verdict
a) A statement that an exemption has been used and
that the EQUIPMENT has not been tested for radiated
RF IMMUNITY over the entire frequency range 80 MHz
to 6 GHz
N/A
b) WARNING: “This EQUIPMENT has been tested for
radiated RF IMMUNITY only at selected frequencies,
and use nearby of emitters at other frequencies could
result in improper operation”
N/A
c) A list of the frequencies and modulations used to test
the IMMUNITY of the ME EQUIPMENT or ME SYSTEMS
N/A
5.2.2.6 Requirements applicable to ME EQUIPMENT that claim compatibility with HF
Surgical EQUIPMENT
N/A
Technical description includes a statement of HF
SURGICAL E QUIPMENT compatibility and the conditions
of INTENDED USE during HF Surgery
N/A
6.1 Documentation of tests – General
The documentation of tests contains all information
necessary to facilitate adequate planning (test plan)
and execution of tests
P
6.2 Test Plan
Prior to the start of formal testing, a detailed test plan
provided to the test laboratory.
(Note: title / name / version of test plan in remark
section)
P
7 Electromagnetic EMISSIONS requirements for ME EQUIPMENT and ME SYSTEMS
7.1.1 Protection of radio services and other equipment - General N/A
Unless otherwise specified herein, ME EQUIPMENT and
ME SYSTEMS complies with CISPR 11
N/A
7.1.2 Operating modes
During Emission testing, ME EQUIPMENT or ME SYSTEM
tested in the modes that maximize Emissions. In
addition to active modes, the inclusion of standby
mode was considered. The operating modes
selected for testing documented in the test plan and
documented in the test report
N/A
7.1.3 Multimedia Equipment N/A
Multimedia equipment connected to ME EQUIPMENT or
ME SYSTEM complies with CISPR 32. If CISPR 32
class A equipment is supplied as part of the ME
SYSTEM classified class A
N/A
7.1.4 Subsystems N/A

Page 74 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
IEC 60601-1-2
Clause Requirement + Test Result - Remark Verdict
Compliance with CISPR 11 demonstrated by testing
each subsystem of an ME SYSTEM on a subsystem
basic, provided the requirements of CISPR 11 for
evaluation of EQUIPMENT that interacts with other
equipment to form a system are met
N/A
7.1.5 ME EQUIPMENT and ME SYSTEMS specified for use only in a shielded location
SPECIAL ENVIRONMENT
N/A
For ME EQUIPMENT and ME SYSTEMS that are specified
for use only in a shielded location SPECIAL
ENVIRONMENT , the electromagnetic radiation
disturbance limits of CISPR 11 may be increased,
when tests are performed on a test site, by an
amount up to the applicable specified value of
minimum RF shielding effectiveness, provided the
minimum RF shielding effectiveness specification
N/A
For ME EQUIPMENT and ME SYSTEMS that are specified
for use only in a shielded location SPECIAL
ENVIRONMENT , the mains terminal disturbance voltage
limits of CISPR 11 may be increased, when tests are
performed on a test site, by an amount up to the
applicable specified value of minimum RF filter
attenuation for all cables that enter or exit the
shielded location, provided the minimum RF filter
attenuation specification
N/A
a) The specified RF shielding effectiveness and RF filter
attenuation:
- expressed in dB;
- rounded to the nearest integer; and
- at least 20 dB
N/A
b) The RF shielding effectiveness and RF filter
attenuation specification include the frequency range
over which the RF shielding effectiveness and RF
filter attenuation apply, and this frequency range is at
least one decade in width
N/A
c) The specified value(s) for minimum RF filter
attenuation are identical to the specified value(s) for
minimum RF shielding effectiveness in each
frequency range for which they are specified
N/A
d) In frequency ranges for which the minimum RF
shielding effectiveness and RF filter attenuation are
not specified or are specified to be less than 20 dB,
the RF shielding effectiveness and RF filter
attenuation assumed to be 0 dB for the purpose of
this collateral standard
N/A
7.1.6 M E EQUIPMENT and ME SYSTEMS that include radio equipment P

Page 75 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
IEC 60601-1-2
Clause Requirement + Test Result - Remark Verdict
ME EQUIPMENT and ME SYSTEMS that include radio
equipment (e.g. RF transmitters, receivers,
transceivers) and have been tested together with the
radio equipment and found to comply with applicable
national radio regulations are exempt from testing to
CISPR ELECTROMAGNETIC DISTURBANCE requirements
RF EMC Test report
Doc no.
A1717MCW Model -NK-
22-E-0815
P
7.1.7 ME EQUIPMENT whose main functions are performed by motors and switching or
regulating devices
N/A
ME EQUIPMENT whose main functions are performed
by motors and switching or regulating devices may
be classified in accordance with CISPR 14-1
N/A
7.1.8 Me equipment and me systems containing X-ray generators N/A
For diagnostic X-ray generators and ME SYSTEMS that
include X-ray generators operating in INTERMITTENT
MODE , the quasi-peak limits to discontinuous radiated
and conducted DISTURBANCES can be relaxed by
20 dB
N/A
7.1.12 PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS N/A
PERMANENTLY INSTALLED LARGE ME EQUIPMENT and
LARGE ME SYSTEMS was TYPE TESTED by at least one
of the following methods:
- on a test site as a system;
- on a test site on a subsystem basis;
- in situ as a system at the premises of a
RESPONSIBLE ORGANIZATION
N/A
TEST METHOD SELECTED N/A
7.2 Protection of the PUBLIC MAINS NETWORK P
7.2.1 Harmonic distortion P
If the ME EQUIPMENT OR ME SYSTEMS has a PUBLIC
MAINS NETWORK it complies with the requirements of
IEC 61000-3-2
P
7.2.2 Voltage fluctuations and flicker P
If the ME EQUIPMENT AND ME SYSTEMS has a PUBLIC
MAINS NETWORK it complies with the requirements of
IEC 61000-3-3.
P
7.3 Emissions requirements summary P
Emission limits per environment P
8 Electromagnetic IMMUNITY requirements for ME EQUIPMENT and ME SYSTEMS

Page 76 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
IEC 60601-1-2
Clause Requirement + Test Result - Remark Verdict
For ME EQUIPMENT and ME SYSTEMS for which the
INTENDED USE includes types of transportation or
other locations as in the HOME HEALTHCARE
ENVIRONMENT if additional IMMUNITY tests or IMMUNITY
TEST LEVELS that are higher these additional tests to
these higher IMMUNITY TEST LEVELS are documented
Intended use in the
professional environment
N/A
ME EQUIPMENT or ME SYSTEMS intended for use in the
EMERGENCY MEDICAL SERVICES ENVIRONMENT for the
HOME HEALTHCARE ENVIRONMENT. If locations in the
EMERGENCY MEDICAL SERVICES ENVIRONMENT are
identified for which the specifications are for the
HOME HEALTHCARE ENVIRONMENT are not adequate,
then Annexe E may be used to determine
appropriate IMMUNITY TEST LEVELS
N/A
Before IMMUNITY testing begins, the MANUFACTURER
determined specific, detailed IMMUNITY Pass/Fail
criteria, based on applicable part two standards or
RISK MANAGEMENT , for BASIC SAFETY and ESSENTIAL
PERFORMANCE with regard to EM DISTURBANCES . The
Pass/Fail criteria and the monitoring specification are
included in the test plan, in the test report and in the
RISK MANAGEMENT FILE
P
8.2 PATIENT physiological simulation N/A
If a PATIENT simulation is required to verify normal
operation of the ME EQUIPMENT or ME SYSTEM , it was
provided during IMMUNITY testing
N/A
Prior to the beginning of the test, the amplitude of
simulated PATIENT physiological signals were
adjusted to be consistent with normal operation of the
ME EQUIPMENT or ME SYSTEM , as specified by the
MANUFACTURER
N/A
8.5 Subsystems N/A
When subsystems are tested to demonstrate
compliance normal operating conditions are
simulated
N/A
The RISK MANAGEMENT PROCESS used to determine
whether subsystem testing is allowed.
N/A
8.6 PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS N/A
PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS were TYPE
TESTED by at least one of the following methods:
N/A

Page 77 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
IEC 60601-1-2
Clause Requirement + Test Result - Remark Verdict
– on a test site as a system;
– on a test site on a subsystem basis;
– in situ as a system at the premises of a
RESPONSIBLE ORGANIZATION
N/A
Test Method selected N/A
8.7 Operating Modes P
Operating Modes and settings User Manual
(A-TCF-5-130)
P
8.8 Non- ME EQUIPMENT N/A
Non- ME EQUIPMENT (e.g. ITE ) that is a part of an ME
SYSTEM fulfils the pass/fail criteria and IMMUNITY TEST
LEVELS of Clause 8 if it has been determined, as a
result of the RISK MANAGEMENT PROCESS , that the non-
ME EQUIPMENT could affect the BASIC SAFETY or
ESSENTIAL PERFORMANCE of the ME SYSTEM .
(Inspection of the test report and the RISK
MANAGEMENT FILE ).
N/A
8.9 IMMUNITY TEST LEVELS P
Immunity Test Levels based on environment location
of Intended Use
P
8.10 Immunity to proximity fields from RF wireless communication equipment P
Enclosure Port of ME EQUIPMENT and ME SYSTEMS
tested as specified in Table 9 as per IEC 61000-4-3
User Manual
(A-TCF-5-130)
P

Page 78 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
9 List of test equipment
Equipment used
Terminal Disturbance Voltage
Equipment Type Inventory
number
Manufacturer Last
calibration
Calibration
due date
EMI Test Receiver ESCI 101041 Rohde & Schwarz 2023.03.29 2024.03.29
Software EMC32 Version 8.53.0 Rohde & Schwarz - -
TWO-LINE V-NETWORK ENV216 101156 Rohde & Schwarz 2023.03.29 2024.03.29
ARTIFICIAL MAINS
NETWORK ESH2-Z5 100273 Rohde & Schwarz 2022.10.17 2023.10.17
CLAMP ON HITESTER 3280-10 141200765 HIOKI 2023.03.29 2024.03.29
Radiation Measurements
EMI TEST RECEIVER ESR3 102931 Rohde & Schwarz 2023.07.05 2024.07.05
Software EMC32 EMC32
V10.60.15 Rohde & Schwarz - -
TRILOG Broadband Test
Antenna VULB 9163 01432 SCHWARZBECK 2023.06.16 2025.06.16
CONTROLLER CO2000-G CO2000/562/
23890210/L
innco systems
GmbH - -
OPEN SWITCH AND
CONTROL UNIT OSP-120 100015 Rohde & Schwarz - -
ANTENNA MAST
(LEFT) MA4000-EP N/A innco systems
GmbH - -
Turn Table DT3000-3T N/A innco systems
GmbH - -
Signal Conditioning Unit SCU 01 10030 Rohde & Schwarz 2023.03.29 2024.03.29
ATTENUATOR SA3N5W-06 N/A FAIRVIEW 2023.03.30 2024.03.30
CLAMP ON HITESTER 3280-10 141200765 HIOKI 2023.03.29 2024.03.29

Page 79 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Harmonics,
Voltage fluctuation and flicker
Precision Power Analyzer PPA5511 162-04585 Newtons4th Ltd 2023.02.16 2024.02.16
AC POWER SOURCE 360AMXT-
UPC32/M5283 0926-03765 PACIFIC POWER
SOURCE INC. 2023.01.11 2024.01.11
AC POWER SOURCE 360AMXT/M52
83/M5304 1169_05469 PACIFIC POWER
SOURCE INC. 2023.01.11 2024.01.11
AC POWER SOURCE 360AMXT/M52
83/M5304 1217_05753 PACIFIC POWER
SOURCE INC. 2023.01.11 2024.01.11
REFERENCE IMPEDANCE
NETWORK IEC61000-3 IG14210971 Voltech 2023.02.16 2024.02.16
CLAMP ON HITESTER 3280-10 141200765 HIOKI 2023.03.29 2024.03.29
Electrostatic Discharge
ESD SIMULATOR esd NX30 22946 EM TEST 2023.07.12 2024.07.12
CLAMP ON HITESTER 3280-10 141200765 HIOKI 2023.03.29 2024.03.29
Radiated RF electromagnetic fields
POWER METER NRP 100053 Rohde & Schwarz 2023.01.11 2024.01.11
SIGNAL GENERATOR SMB 100A 103440 Rohde & Schwarz 2023.03.29 2024.03.29
Power Amplifier BLMA 1060-
100/50D 107808B BONN Elektronik - -
Power Amplifier BLWA 0810-
160/100D 107808A BONN Elektronik - -
TRIPOD MOBILE HL046Z1 100112 Rohde & Schwarz - -
EMS- ANTENNA HL046 100054 Rohde & Schwarz - -
Stacked Double Log - per
Antenna STLP 9149 9149-064 SCHWARZBECK - -
AUTO POLARISATION
SWITCH - N/A Rohde & Schwarz - -
AVG POWER SENSOR NRP-Z91 100966 Rohde & Schwarz 2023.01.11 2024.01.11
AVG POWER SENSOR NRP-Z91 100965 Rohde & Schwarz 2023.01.11 2024.01.11
CLAMP ON HITESTER 3280-10 141200765 HIOKI 2023.03.29 2024.03.29
Electrical fast transients / bursts
Ultra Compact Stimulator UCS 500 N7 V0952105684 EM TEST 2023.01.11 2024.01.11
CAPACITIVE COUPLING
CLAMP HFK 0210-20 EM TEST 2022.10.13 2023.10.13
CLAMP ON HITESTER 3280-10 141200765 HIOKI 2023.03.29 2024.03.29
Surges
Ultra Compact Stimulator UCS 500 N7 V0952105684 EM TEST 2023.01.11 2024.01.11
CLAMP ON HITESTER 3280-10 141200765 HIOKI 2023.03.29 2024.03.29

Page 80 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
Conducted disturbances, induced by RF fields
Continuous Wave Simulator CWS 500N1 V0952105687 EM TEST 2023.07.05 2024.07.05
6 dB Attenuator ATT6 / 75 1009 - 11 EM TEST 2024.07.05 2024.07.05
CDN CDN M2/M3N 0110 - 18 EM TEST 2023.01.11 2024.01.11
CDN CDN M2/M3N 0110 - 17 EM TEST 2023.01.11 2024.01.11
EM INJECTION CLAMP NEM-32 411 FCC 2023.01.13 2024.01.13
CLAMP ON HITESTER 3280-10 141200765 HIOKI 2023.03.29 2024.03.29
Magnetic fields - Power frequency magnetic fields
Ultra Compact Stimulator UCS 500 N7 V0952105684 EM TEST 2023.01.11 2024.01.11
Magnetic field antenna MS 100/MC
2630 1209-39 EM TEST 2023.03.29 2024.03.29
Motor driven AC source variac NX1-
260-16 P2208260924 EMTEST 2023.03.31 2024.03.31
CLAMP ON HITESTER 3280-10 141200765 HIOKI 2023.03.29 2024.03.29
Voltage dips, short interruptions and voltage variations on power supply input lines
Ultra Compact Stimulator UCS 500 N7 V0952105684 EM TEST 2023.03.29 2024.03.29
CLAMP ON HITESTER 3280-10 141200765 HIOKI 2023.03.29 2024.03.29
Proximity magnetic fields
RF Power Amplifier BSA 0110-100 2113415 BONN Elektronik - -
Signal Generator SMB100B 103028 ROHDE &
SCHWARZ 2022.10.17 2023.10.17
Radiating Loop FESP 5132 00426 SCHWARZBECK - -
Loop Antenna HFRA 5164 00073 SCHWARZBECK - -
Compensation Network for
13.56 MHz NFCN 1356 00027 SCHWARZBECK - -
Antenna mast N/A N/A TESTEK - -
CLAMP ON HITESTER 3280-10 141200765 HIOKI 2023.03.29 2024.03.29

* Calibration interval extended based on sufficient calibration data and experience of use (see IECEE OD-5011:2015 clause 8.3)

Page 81 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
10 Statement of Measurement Uncertainty
Statement concerning the uncertainty of the measurement systems used for the tests
Internal procedure used for type testing through which traceability of the measuring uncertainty has
been established:
Calculations leading to the reported values below are on file with the NCB and testing laboratory
that conducted the testing.
For MIU details for emission (according to CISPR 11 and CISPR 14-1) see table below.
Statement not required by the standard used for type testing
Supplementary information: N/A
Parameter/ Measurement / test method Requirement
U CISPR
Calculated U of M
U lab

Page 82 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 83 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 84 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 85 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 86 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 87 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 88 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 89 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 90 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 91 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 92 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 93 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 94 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 95 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 96 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 97 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 98 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 99 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 100 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 101 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 102 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 103 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 104 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 105 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 106 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 107 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 108 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 109 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 110 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 111 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 112 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 113 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 114 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 115 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 116 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 117 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 118 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 119 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 120 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 121 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 122 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 123 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 124 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 125 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 126 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 127 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 128 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 129 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 130 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 131 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 132 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 133 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 134 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 135 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 136 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 137 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 138 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 139 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 140 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 141 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 142 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 143 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 144 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 145 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 146 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 147 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 148 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 149 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 150 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 151 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 152 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 153 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 154 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 155 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 156 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 157 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 158 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 159 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 160 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 161 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 162 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC

Page 163 of 163 Report No. REP016214
TRF No. IEC60601_1_2J_EMC
-END-
