queueId: ingest-1781569954392-m13
sourcePath: raw/sources/RA/11_Audit F-up/230222-23 MDD 사후심사 - MTIC/NC Report 2/3. A-RMR-0-01 Risk Management Report 230228 (Rev.pdf
combinedPath: raw/sources/_preprocessed/RA/_combined/6bd505bcd61d/3. A-RMR-0-01 Risk Management Report 230228 (Rev__6bd505bcd61d_combined.txt
canonicalGroupId: 3d8196e775c8
productSignal: HAD/A/F 1417-1717
authoritySignal: FDA
pilotRank: 1524

SOURCE_TEXT
Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 1 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
Risk Management Report
for
Digital Flat Panel X-ray Detector
HAD1717MC, HAD1717MG
Report No.: A-RMR-0-01 (Rev.3)
Dept. / Title Name Date Signature
Prepared R&D team Kim, Kihyun Feb 28, 2023
Review R&D Manager Lee, Dong jin Feb 28, 2023
Approval Quality Manager Hur Namkyu Feb 28, 2023

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 2 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
Revision history
Rev.
No. Rev. date Revision contents Remark
0 March/15/2019 Establishment
1 MAR/26/2020 Correction of audit Points
2 Dec/01/2022 Revision according to PMS update
3 Feb/28/2023 Applied standard update(ISO 14971:2019)

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 3 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
Contents
1. General Information ................................................................................................. 5
1.1 Introduction .....................................................................................................................................5
1.2 Device information ..........................................................................................................................5
1.3 Intended use ...................................................................................................................................5
1.4 Overview.........................................................................................................................................5
2. Referenced Standard ............................................................................................... 6
3. General Requirements for risk Management ......................................................... 7
3.1 Risk Management process .............................................................................................................7
3.2 Risk Management Responsibilities ................................................................................................8
3.3 Assignment of personnel ................................................................................................................9
3.4 Risk Management Plan ................................................................................................................10
4. Risk Analysis .......................................................................................................... 11
4.1 Risk analysis process ...................................................................................................................11
4.2 Intended use and identification of characteristics related to the safety of ...................................12
the medical device ..................................................................................................................................12
4.3 Identification of Hazards ...............................................................................................................27
4.4 Estimation of the risks for each hazardous situation ....................................................................28
5. Risk Evaluation ....................................................................................................... 30
6. Risk Control ............................................................................................................ 32
6.1 Risk reduction ...............................................................................................................................32
6.2 Risk Control option analysis .........................................................................................................32
6.3 Implementation of risk control measure .......................................................................................33
6.4 Residual risk evaluation ...............................................................................................................33
6.5 Risk / Benefit analysis ..................................................................................................................35
6.6 Risk arising from risk control measures .......................................................................................37
6.7 Completeness of risk control ........................................................................................................37
7. Evaluation of overall residual risk acceptability .................................................. 37
8. Conclusion of Risk Management .......................................................................... 39
9. Production and Post production information ...................................................... 40
9.1 How to get information after post production ...............................................................................40
9.2 Collect of information....................................................................................................................41

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 4 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
Attachment A. FMEA Table

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 5 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
1. General Information
1.1 Introduction
This risk analysis is performed on “HAD1717MC/HAD1717MG”, we design and manufacture for the
purpose of investigating the risk of this device. This analysis was planned at the beginning stage of
device design, and report is prepared at the stage of initial lot production. In line with the change of risk
and technology on the device this analysis will be performed together. Main methods and procedures we
selected herewith are focused on EN ISO 14971:2019 and EN 60601-1:2006/A1:2013.
1.2 Device information
Product Name: Digital Flat Panel X-ray Detector
Model Name: HAD1717MC, HAD1717MG
1.3 Intended use
HAD1717MC(MG),Digital Flat Panel X-Ray Detector is indicated for digital imaging solution designed for
providing general radiographic diagnosis of human anatomy targeting both adult and children. It is
intended to replace film based radiographic diagnostic systems and provide more precise case
diagnosis for physicians and radiologists. Not to be used for mammography.
1.4 Overview
This is a wired digital flat panel x-ray detector, a faster and more efficient digital radiography system.
The detector is used in combination with a TFT glass and scintillator (GDX or CSI) and supports
automatic trigger signal detection technology that can be used without generator integration.
The incident X-rays are converted into visible light that produces electron hole pairs in a photometer
biased by scintillator material. The charge carrier is stored in the photodiode capacity. By pulse
processing the gates of the TFT lines in the matrix, charges in all the columns are transferred in parallel
with the signal output. All signals on the column are amplified by a custom Read Out IC for further
processing.
The amplified signal is digitized using an A / D converter integrated into the ROIC. The digitized signal is
transmitted to the PC.

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 6 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
2. Referenced Standard
Reference Title of the standard
EN ISO 14971:2019 Medical devices – Application of risk management to medical
devices
ISO/TR 24971:2020 Medical devices – Guidance of the application of ISO 14971
EN ISO 13485:2016 Medical devices – Quality management system –
Requirements for regulatory purpose
IEC 60601-1:2006/AMD1:2013 Medical electrical equipment Part 1: General requirement for
basic safety and essential performance
IEC 60601-1-2:2015 Medical electrical equipment Part1-2: General requirements
Section1.2 Collateral standard: Electromagnetic compatibility
EN 60601-1-6:2010+A1:2015
IEC 60601-1-
6:2010/AMD1:2013
Medical electrical equipment Part 1-6: General requirements
for safety – Collateral standard: Usability
EN 62304:2006+AM1[2015]
IEC 62304:2006+AM1[2015] Medical device software life-cycle process
EN 62366:2008 +AM1[2015]
IEC 62366:2007+AM1[2015]
Medical devices – Application of usability engineering to
medical devices
EN 1041:2013 Information supplied by the manufacturer with medical
devices
EN ISO 10993-1:2009
Biological evaluation of medical devices - Part 1: Evaluation
and testing within a risk management process (ISO 10993-
1:2009)
ISO 15223-1:2021
Medical device-Symbols to be used with medical device
label, labeling and information to be supplied – Part 1:
General requirements
MEDDEV 2.7/1 Rev.4 Clinical Evaluation
MEDDEV 2.12/1 Rev.8 Guidelines on a medical device vigilance system
MEDDEV 2.12/2 Rev.2 Post Market Clinical Follow-up Studies
Regulation (EU) 2017/745 EU Medical device regulation

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 7 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
3. General Requirements for risk Management
3.1 Risk Management process
- Risk management activities must be performed separately for each product and project risk
- Representative Director shall ensure that the necessary resources are available when needed in risk
management.
- Our risk management activities follow EN ISO 14971:2019

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 8 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
3.2 Risk Management Responsibilities
Design Stage Risk management
stage Practice Supervisor Approver
Design and
development
planning
Risk control planning
Mechanical
team
Software team
Electrical team
Mechanical team
manager
Software team
manager
Electrical team
manager
R&D
Manager
Design and
development input
Risk management
report draft
Design and
development
output
Risk management
report supplementary
Design and
development
verification
Risk analysis
Design and
development
verification
Risk analysis Mechanical
team
Software team
Electrical team
QA
Mechanical team
manager
Software team
manager
Electrical team
manger
QA manager
Quality
Manager
Design and
development
validity evaluation
Risk management
measure
Product transfer Risk management
measure
Mechanical
team
Software team
Electrical team
Mechanical team
manager
Software team
manager
Electrical team
manager
R&D
Manager
Design changes
control
Risk management
measure
Mechanical
team
Software team
Electrical team
Mechanical team
manager
Software team
manager
Electrical team
manager
R&D
Manager

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 9 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
3.3 Assignment of personnel
Step Detailed steps
Responsible
Department Name
Risk management
plan
Establish procedures for risk analysis
Risk acceptance criteria and the authority
responsible for setting
R&D Manager Lee, Dong jin
Risk analysis
Identify characteristics
Identify hazard
Estimate risk
R&D Engineer Jung, Woosuk
Risk assessment Risk assessment R&D Engineer Jung, Woosuk
Risk control
Risk control measures
Implementation of measures and verification
Acceptability of the residual risk
R&D Engineer Jung, Woosuk
Risk / benefit
analysis Risk / benefit analysis R&D Manager Lee, Dong jin
All residual risk
assessment All residual risk assessment R&D Manager Lee, Dong jin
Risk management
report Risk management report writing and review R&D Engineer Jung, Woosuk
Post-production
Post-production collect R&D Engineer Jung, Woosuk
Risk management report written to reflect the
post-production information R&D Manager Lee, Dong jin
Final review and
approved
Risk management final review R&D Manager Lee, Dong jin
Risk management final approved QM
Representative Hur Namkyu
The qualification of personnel is in accordance with the education and training of quality procedure.

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 10 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
3.4 Risk Management Plan
Risk management activities shall be planned. Therefore, for the particular medical device being
considered, the manufacturer shall establish and document a risk management plan in
accordance with the risk management process. The risk management plan shall be part of the
risk management file.
a) the scope of the planned risk management activities, identifying and describing the medical
device and the life-cycle phases for which each element of the plan is applicable;
b) assignment of responsibilities and authorities;
c) requirements for review of risk management activities;
d) criteria for risk acceptability, based on the manufacturer's policy for determining acceptable
risk, including criteria for accepting risks when the probability of occurrence of harm cannot
be estimated;
e) verification activities;
f) Activities related to collection and review of relevant production and post-production
information.
Refer to Risk Management Plan (Doc No: A-TCF-5-036)

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 11 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
4. Risk Analysis
4.1 Risk analysis process

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 12 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
4.2 Intended use and identification of characteristics related to the safety of
the medical device
4.2.1 ESL (Expected Service Life)
The HAD1717MC(MG) is designed for a service life of approximately 5 years.
: Life cycle report (A-TCF-5-016)
l part key
- AC-DC Power Converter (RPS-200-12)
Model Name Photo Vendor
RPS-200-12
l Basis
- Capacitor Life Cycle of MEANWELL test report
https://www.meanwell-web.com/content/files/pdfs/productPdfs/MW/RPS-200/RPS-200-12-
rpt.pdf
- Test Condition
Input Voltage: 230VAC
Output Load: Full Load
Temperature: 50℃
- Result (suppose): 11348.7 Hours
l Frequency of use
-Using a day: 8 Hours
1day = 8h
1week = 48h 1week= 6days
1month = 192h 1month= 4weeks
1year= 2,400h 1year= 50weeks
- ESL: About 5 years

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 13 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
4.2.2 Identification of characteristics related to the safety
- Identification of characteristics related to the safety of ISO/TR 24971 Annex A Questions
Questions (ISO/TR 24971:2020 Annex A)
A or
N/A Relations with HAD1717MC(MG)
2.1 Intended use?
(1) What is the intended use and how is the medical
device to be used?
A
HAD1717MC(MG) (Digital Flat Panel X-
Ray Detector) is indicated for digital
imaging solution designed for providing
general radiographic diagnosis of human
anatomy targeting both adult and children.
It is intended to replace film based
radiographic diagnostic systems and
provide more precise case diagnosis for
physicians and radiologists. Not to be used
for mammography.
(2) What is the medical device's role relative to?
A
It is the medical device's role relative to
- Diagnosis, prevention,
monitoring, treatment or alleviation of
disease
(3) What are the indications for use (e.g. patient
population)?
A
Indications:
HAD1717MC(MG) (Digital Flat Panel X-
Ray Detector) is indicated for digital
imaging solution designed for providing
general radiographic diagnosis of human
anatomy targeting both adult and children.
It is intended to replace film based
radiographic diagnostic systems and
provide more precise case diagnosis
physicians and radiologists. Not to be used
for mammography.
Contraindications:
Local regulations should be reviewed
before using to those who have limitations
in X-rays due to health issues. Make sure
to check the conditions of X-ray irradiation
in advance.
Not to be used for mammography and
direct cardiac application.
Not to be used for infant and pregnant
women.

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 14 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
(4) Does the medical device sustain or support life? N/A The HAD1717MC(MG) is not a life
supporting device.
(5) Is special intervention necessary in the case of
failure of the medical device? N/A In case of failure, troubleshooted by the
manufacturer.
2.2 Is the medical device intended to be
implanted?
Factors that should be considered include the
location of implantation, the characteristics of the
patient population, age, weight, physical activity, the
effect of ageing on implant performance, the
expected lifetime of the implant, the reversibility of
the implantation
N/A Not intended to be implanted
2.3 Is the medical device intended to be in
contact with the patient or other persons?
Factors that should be considered include the nature
of the intended contact, i.e. surface contact, invasive
contact, or implantation and, for each, the period and
frequency of contact
N/A It is not used on the skin surface of a
person’s body part.
2.4 Any materials or components for the medical
device, or with a medical device, or been in
contact with medical devices used?
- Compatibility with relevant to safety substances?
- Compatibility with tissues or body fluids?
- Whether characteristics relevant to safety are
known?
- Is the device manufactured utilizing materials of
animal origin?
N/A This product is not used with other
materials or components
2.5 Energy delivered or extracted?
- the type of energy transferred.

- Its control, quality, intensity and duration.
- Whether energy levels are higher than those
currently used for similar devices?
N/A
x-ray generator which is generated x-ray
isn’t our product. But There is indirect
effect. x-ray ionizing radiation which is
generated from x-ray generator transfers to
patient.
2.6 Substances delivered to and/or extracted
from the patient?
- Whether the substance is delivered or extracted?
- Whether it is a single substance or range of
substances
- The maximum and minimum transfer rate and
control thereof
N/A No substances delivered to and/or
extracted from the patient

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 15 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
2.7 Biological materials processed by the device
for subsequent re-use?
Factors that should be considered include the type of
process and substance(s) processed (e.g.
autotransfusion, dialysis, blood component or cell
therapy processing).
N/A This product does not process biological
materials
2.8 Is the medical device supplied sterile or
intended to be sterilized by the user, or are other
microbiological controls applicable?
- Whether the medical device is intended for single
use or re-use packaging
- Shelf-life issues
- Limitation on the number of re-use cycle
- Method of product sterilization
- The impact of other sterilization methods not
intended by the manufacturer
N/A This Product dose not be sterilized
2.9 Is the medical device intended to be routinely
cleaned and disinfected by the user?
Factors that should be considered include the types
of cleaning or disinfecting agents to be used and any
limitations on the number of cleaning cycles. The
design of the medical device can influence the
effectiveness of routine cleaning and disinfection. In
addition, consideration should be given to the effect
of cleaning and disinfecting agents on the safety or
performance of the device.
① The type of clearing
② Disinfecting agents to be used and any limitations
on the number of cleaning cycles.
A
The HAD1717MC(MG) is required to be
routinely cleaned using soft, dry cloth after
using the product.
2.10 Device modify the patient environment?
- Temperature, Humidity, Atmospheric gas
compositions, Pressure, Light
N/A
The product isn’t measurement device.
But is medical device for radiography
diagnostic
2.11 Are measurements taken?
Factors that should be considered include the
variables measured and the accuracy and the
precision of the measurement results
N/A The HAD1717MC(MG) is a medical device
used for measuring

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 16 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
2.12 Is the medical device interpretative?
Factors that should be considered include whether
conclusions are presented by the medical device
from input or acquired data, the algorithms used, and
confidence limits. Special attention should be given
to unintended applications of the data or algorithm.
N/A The HAD1717MC(MG) is not a medical
device used for interpreting.
2.13 Is the medical device intended for use in
conjunction with
other medical devices, medicines or other medical
technologies? Factors that should be considered
include identifying any other medical devices,
medicines or other medical technologies that can be
involved and the potential problems associated with
such interactions, as well as patient compliance with
the therapy
N/A
Not intended for use in conjunction with
other medical devices, medicines, or other
medical technologies.
2.14 Are there unwanted outputs of energy or
substances?
- Energy-related factors that should be considered
include noise and vibration, heat, radiation (including
ionizing, non-ionizing, and ultraviolet /visible/infrared
radiation), contact temperatures, leakage currents,
and electric or magnetic fields.
- Substance-related factors that should be
considered include substances used in
manufacturing, cleaning or testing having unwanted
physiological effects if they remain in the product.
- Other substance-related factors that should be
considered include discharge of chemicals, waste
products, and body fluids
A
This product can generate unwanted
output of energy by Magnetic of leakage
current and electromagnetic etc.
Also, because our product was used
integrated with x-ray generator, can
generate scattered x-ray. But the product
was passed Safety and EMC test
2.15 Susceptible to environment?
Factors that should be considered include the
operational, transport and storage environments.
These include light, temperature, humidity,
vibrations, spillage, susceptibility to variations in
power and cooling supplies, and electromagnetic
interference’
A
Operating Environment
- Temperature: 5℃ to 40℃
- Humidity: 30 to 75% relative humidity
(non-condensing)
- Air Pressure: 700 hPa to 1060 hPa
Storage and Transit Environment
- Temperature: -10℃ to 50℃
- Humidity: 10 to 80% relative humidity
(non-condensing)
- Air Pressure: 500 hPa to 1060 hPa

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 17 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
2.16 Medical device influence the environment? -
(1) The effects on power and cooling supplies A Must use power voltage 100-240VAC
(2) Emission of toxic materials N/A There is no connect with toxic chemical
(3) The generation of electromagnetic disturbance A Electromagnetic waves can generate
because of product which use electricity.
2.17 Are there essential consumables or
accessory?
Factors that should be considered include
specifications for such consumables or accessories
and any restrictions placed upon users in their
selection of these.
A The switch box, batteries and charger etc.
are included to product as component
2.18 Is maintenance or calibration necessary?
- whether maintenance or calibration are to be
carried out by the operator or user or by a specialist
- Are special substances or equipment necessary for
proper maintenance or calibration?
A Our product need maintenance or
calibration in case of necessity
2.19 Software included?
Factors that should be considered include whether
software is intended to be installed, verified, modified
or exchanged by the operator or user or by a
specialist
A The product contains software.
2.20 Restricted shelf life?
Factors that should be considered include labeling or
indicators and the disposal of such medical devices
when the expiration date is reached.
N/A This product hasn’t shelf-life because of a
non-sterilized device
2.21 Delayed or long term use effects?
Factors that should be considered include ergonomic
and cumulative effects. Examples could include
pumps for saline that corrode over time, mechanical
fatigue, loosening of straps and attachments,
vibration effects, labels that wear or fall off ,long term
material degradation.
A Damage of the label, degeneration caused
by long time use of product
2.22 To what mechanical forces will the medical
device be subjected?
Factors that should be considered include whether
the forces to which the medical device will be
subjected are under the control of the user or
controlled by interaction with other persons
N/A There are no mechanical forces

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 18 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
2.23 What determines the lifetime?
Factors that should be considered include ageing
and battery depletion.
A Electrolytic condenser included in power
supply determines life
2.24 Is the medical device intended for single
use?
Factors that should be considered include: does the
medical device self-destruct after use? Is it obvious
that the device has been used?
N/A This product is not intended for single use
2.25 Is safe decommissioning or disposal of the
medical device necessary?
Factors that should be considered include the waste
products that are generated during the disposal of
the medical device itself. For example, does it
contain toxic or hazardous material, or is the material
recyclable?
A
When do disposal, the product should
disposal according to decided method by
hospital.
2.26 Does installation or use of the medical
device require special training or special skills?
Factors that should be considered include the
novelty of the medical device and the likely skill and
training of the person installing the device.
A The product should be installed by
professional engineer
2.27 How will information for safe use be
provided? -
(1) whether information will be provided directly to
the end user by the manufacturer or will it involve the
participation of third parties such as installers, care
providers, health care professionals or pharmacists
and whether this will have implications for training
A Caution and use method were recorded in
user manual and technical manual
(2) commissioning and handing over to the end user
and whether it is likely/possible that installation can
be carried out by people without the necessary skills
A The product should be installed by
professional engineer
(3) Based on the expected life of the device, whether
re-training or re-certification of operators or service
personnel would be required
A Operator and engineers need to re-training
2.28 New manufacturing process need to be
established or introduced?
Factors that should be considered include new
technology or a new scale of production
N/A New manufacturing process is no necessity
2.29 Is successful application of the medical
device critically dependent on human factors
such as the user interface?
-

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 19 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
(1) Can the user interface design features
contribute to use error?
Factors that should be considered are user interface
design features that can contribute to use error.
Examples of interface design features include:
control and indicators, symbols used, ergonomic
features, physical design and layout, hierarchy of
operation, menus for software, driven devices,
visibility of warnings, audibility of alarms,
standardization of colour coding. See IEC 60601-1-6
A
User interface such as potential use error
factor etc. should be prepared exactly in
design step
(2) Used in an environment where distractions
can cause use error?
- The consequence of use error
- Whether the distractions are common place
- Whether the user can be disturbed by an infrequent
distraction
N/A
The product shall be used in the hospital
only.
It is used in a place that maintains proper
temperature and humidity, and in a quiet
room, and is not affected by usage errors
in a distracting environment.
(3) Connecting parties or accessories
Factors that should be considered include the
possibility of wrong connections, similarity to other
products' connections, connection force feedback on
connection integrity, and overand under-tightening
A
The switch box, batteries and charger and
software program etc. are included to
product as component
(4) Control interface
Factors that should be considered include spacing,
coding, grouping, mapping, modes of feedback,
blunders, slips, control differentiation, visibility,
direction of activation or change, whether the
controls are continuous or discrete, and the
reversibility of settings or actions.
A The product is controlled by software
program
(5) Display information?
Factors that should be considered include visibility in
various environments, orientation, the visual
capabilities of the user, populations and
perspectives, clarity of the presented information,
units, colour coding, and the accessibility of critical
information
A Detected medical image information is
displayed by pc

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 20 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
(6) Controlled by a menu?
Factors that should be considered include complexity
and number of layers, awareness of state, location of
settings, navigation method, number of steps per
action, sequence clarity and memorization problems,
and importance of control function relative to its
accessibility and the impact of deviating from
specified operating procedures
A
Is controlled through ready, exposure
button and state display LED etc.
Explains how to operate in the user manual
(7) Used by persons with special needs
Factors that should be considered include the user,
their mental and physical abilities, skill and training,
ergonomic aspects, the use environment, installation
requirements, and the patient's capability to control
or influence the use of the medical device. Special
attention should be paid to users with special needs,
such as handicapped persons, the elderly and
children. Their special needs might include
assistance by another person to enable the use of a
medical device. Is the medical device intended to be
used by individuals with various skill levels and
cultural backgrounds?
N/A The product isn’t medical device which was
used by persons with special needs
(8) Can the user interface be used to initiate user
actions?
Factors that should be considered include the
possibility of initiating a deliberate action for the user
to enter a controlled operation mode, which enlarges
the risks for the patient and which creates
awareness for the user for this condition
A Be used hand switch or exposure button to
initiate user action.
2.30 User an alarm system?
Factors that should be considered are the risk of
false alarms, missing alarms, disconnected alarm
systems, unreliable remote alarm systems, and the
medical staff's possibility of understanding how the
alarm system works. Guidance for alarm systems is
given in IEC 60601-1-8
N/A The product doesn’t use an alarm system
2.31 Deliberately misused?
Factors that should be considered are incorrect use
of connectors, disabling safety features or alarms,
neglect of manufacturer's recommended
maintenance
A
Might be misused by maintenance and
calibration error of operator.
User misuse may occur depending on the
manufacturer's maintenance
responsibilities and modes.

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 21 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
2.32 Does the medical device hold data critical to
patient care?
Factors that should be considered include the
consequence of the data being modified or corrupted
A The product might generate misdiagnosis
by image which isn’t exact
2.33 Is the medical device intended to be mobile
or portable?
Factors that should be considered are the necessary
grips, handles, wheels, brakes, mechanical stability
and durability
A Intended to be designed portable
2.34 Does the use of the medical device depend
on essential performance?
Factors that should be considered are, for example,
the characteristics of the output of life-supporting
devices or the operation of an alarm. See IEC
60601-1[23] for a discussion of essential
performance of medical electrical equipment and
medical electrical systems.
N/A
Because the product is not life-supporting
device etc, doesn’t the use of the medical
device depend on essential performance
- Identification of characteristics related to the safety of EN ISO 60601-1, 3.1 Ed.
Refer to FMEA table (Doc No: ARMR-FMEA-0-001 Attachment 1 FMEA table)
IEC 60601-1
Clause Subject A or
N/A Results or Comments
4.2.2
Risk Management Process
for ME Equipment or ME
Systems
A See Risk management Report (ARMR-FMEA-0-
001)
4.3 Essential performance A
Manufacturer shall identify which functions are
Essential Performance.
- Acquisition image is obtained as intended.
- The acquired image should not have two lines
adjacent or be blank.
- Operation normally when operation is required.
- DC power is consistently supplied from POWER
SUPPLY when EMC test is performed.
- When connected to POWER SUPPLY, program
provided by manufacturer is operated normally.
4.4 Expected service life A See section 4.2.1

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 22 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
IEC 60601-1
Clause Subject A or
N/A Results or Comments
4.5
Alternative risk control
measures or test methods
for ME Equipment or ME
Systems
N/A
We are not applying the alternative risk control
measure or test methods for ME Equipment or ME
systems
4.6
ME Equipment or ME
System parts that contact
the patient
N/A
There is no parts that fall outside of the definition of
APPLIED PARTS need to be subject to the
requirements for APPLIED PARTs
4.7 Single Fault Condition for
ME Equipment A
1. Clause 8.1 b Fundamental rule of protection
against electric shock
2. Clause 13.2.2: Electrical single fault condition
(Clause 8.1 b))
3. Clause 13.2.12: Failure of parts that might result
in a mechanical hazard
4.8 Components of ME
Equipment N/A HAD1717MC(MG) is designed using only certified
products
4.9
Use of components with
high-integrity
characteristics in ME
Equipment
N/A Not use of components with high integrity
characteristics in ME Equipment
5.1 Type Tests N/A No combination of simultaneous independent faults
has been found during risk analysis
7.2.2 Identification A HAD1717MC(MG) has the data cable, ethernet
cable, AC power cord, Trigger cable, USB cable.
7.2.13
Physiological effects
(safety signs and warning
statements)
N/A
HAD1717MC(MG) does not cause physiological
effects which can be harm to the patient or
operator
7.2.17 Protective packaging A HAD1717MC(MG) has required temperature,
humidity and pressure in operating and storage
7.3.3 Batteries A HAD1717MC(MG) has the rechargeable battery

7.3.7 Supply terminals N/A HAD1717MC(MG) is not permanently installed
equipment
7.4.2 Control devices N/A
Changing a control setting of HAD1717MC(MG)
does not result in an unacceptable risk to the
patient
7.5 Safety signs A HAD1717MC(MG) use safety sign
7.9.2.4 Electrical power source A HAD1717MC(MG) has the rechargeable battery

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 23 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
IEC 60601-1
Clause Subject A or
N/A Results or Comments
and power supply
7.9.3.2
Replacement of fuses,
power supply cords and
other parts
A HAD1717MC(MG) has a replaceable part
8.1 b)
Fundamental rule of
protection against electric
shock - accidental
detachment of conductors
and connectors
A Connector and Conductor are fixed
8.5.2.2 Type B applied parts A B Applied part
8.5.2.3 Patient Leads or Patient
cables N/A HAD1717MC(MG) does not have the patient lead
or patient cable
8.6.3 Protective earthing of
moving parts N/A HAD1717MC(MG) does not have moving parts
8.8.4.1 Mechanical strength and
resistance to heat A
The use of external made of plastics elements and
Al and Mg with strong mechanical strength as raw
materials for the detector.
8.10.1 Fixing of components A
Internal of the product, components that comprise
the PCB and PCB, AC-DC transformers, and AC
filters are fixed.
9.2.1
Mechanical HAZARDs
associated with moving
parts - General
N/A HAD1717MC(MG) does not have moving parts
9.2.4 Emergency stopping
devices N/A HAD1717MC(MG) does not have moving part and
emergency stop
9.2.5 Release of patient N/A HAD1717MC(MG) does not restrain the patient
9.5.1 Protective means N/A HAD1717MC(MG) does not have expelled parts
9.6.1 Acoustic energy - General N/A add does not use acoustic energy
9.6.2.2 Infrasound and ultrasound
energy N/A HAD1717MC(MG) does not use infrasound and
ultrasound energy
9.7.2 Pneumatic and hydraulic
parts N/A HAD1717MC(MG) does not use pneumatic and
hydraulic parts
9.7.7 Pressure-relief device N/A HAD1717MC(MG) does not use pressure
9.8.1 Mechanical Hazards
associated with support N/A HAD1717MC(MG) has no support system

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 24 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
IEC 60601-1
Clause Subject A or
N/A Results or Comments
systems - General
9.8.2 Tensile safety factor N/A HAD1717MC(MG) has no support system
9.8.3.1
Strength of patient or
operator support or
suspension systems -
General
N/A HAD1717MC(MG) does not support or suspend
the patient or operator
9.8.5
Systems without
mechanical protective
devices
N/A HAD1717MC(MG) does not support or suspend
the patient or operator
10.1.2
ME equipment intended to
produce diagnostic or
therapeutic X-radiation
N/A HAD1717MC(MG) does not produce the x-
radiation for diagnostic or therapeutic purposes
10.2
Alpha, beta, gamma,
neutron and other particle
radiation
N/A HAD1717MC(MG) does not produce the alpha,
beta, gamma, neutron or other particle radiation
10.5 Other visible
electromagnetic radiation N/A HAD1717MC(MG) does not produce visible
radiation, as defined in section 10.5 of 60601-1
10.6 Infrared radiation N/A HAD1717MC(MG) does not emit infrared radiation
10.7 Ultraviolet radiation N/A HAD1717MC(MG) does not emit ultraviolet
radiation
11.1.1 Maximum temperature
during normal use N/A The heat generated in the charging battery
11.1.2.1 Applied parts intended to
supply heat to a patient N/A HAD1717MC(MG) does not intend to supply heat
to a patient
11.1.2.2
Applied parts not intended
to supply heat to a patient
(IEC 60601-1, Table 24)
N/A
HAD1717MC(MG) shall exceed 41℃ in normal or
single fault condition, but it is still available for extra
use under normal usage conditions.
11.1.3 e) Measurements - Test /*-
/criteria A
** Applied part touch duration
- Front of detector: t ≤ 10 min
** Accessible part touch duration
- Power supply: 10s ≤ t < 1min
- Switch box button: 1s ≤ t < 10s
- Switch box Enclosure: 10s ≤ t < 1min
- Cable terminal: 1s ≤ t < 10s
- Enclosure (Top) of X-ray Detector: 10s ≤ t < 1min
- Enclosure (Bottom) of X-ray Detector: 10s ≤ t <
1min

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 25 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
IEC 60601-1
Clause Subject A or
N/A Results or Comments
- Button in X-ray Detector 1 s ≤ t < 10 s
- Metal enclosure of X-ray Detector: 10 s ≤ t < 1
min
11.2.2.1 Risk of fire in an oxygen
rich environment N/A HAD1717MC(MG) is not used in an oxygen rich
environment
11.3
Constructional
requirements for fire
enclosures of ME
equipment
N/A The enclosure material is a plastic. It designed to
satisfy the flame retardant grade.
11.5
ME equipment and ME
systems intended for use in
conjunction with flammable
agents
N/A HAD1717MC(MG) is not intended for use in
conjunction with flammable agents.
11.6.3 Spillage on ME equipment
and ME system N/A
HAD1717MC(MG) does not utilize the liquid.
HAD1717MC(MG) is not used in the environment
which has a risk of spillage on the equipment
11.6.7 Sterilization of ME
equipment and ME systems N/A The HAD1717MC(MG) is not intended to be
sterilized
11.6.8
Compatibility with
substances used with the
ME equipment
N/A HAD1717MC(MG) does not have the substances
which is used with
11.7
Biocompatibility of ME
EQUIPMENT and ME
SYSTEMS
N/A It is not used on the skin surface of a person’s
body part.
12.1 Accuracy of controls and
instruments A HAD1717MC(MG) has a risk associated with the
accuracy of the device
12.4.1 Intentional exceeding of
safety limits N/A HAD1717MC(MG) has no risk associated with the
intentional exceeding of safety limits
12.4.2 Indication relevant to safety N/A HAD1717MC(MG) has a risk associated with the
hazardous output
12.4.3 Accidental selection of
excessive output values N/A HAD1717MC(MG) is not multi-purpose unit
12.4.4 Incorrect output N/A HAD1717MC(MG) does not provide output energy
to the patient
12.4.5.3 Radiotherapy equipment N/A HAD1717MC(MG) is not radiotherapy equipment
12.4.5.4 Other ME equipment N/A HAD1717MC(MG) does not produce diagnostic or

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 26 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
IEC 60601-1
Clause Subject A or
N/A Results or Comments
producing diagnostic or
therapeutic radiation
therapeutic radiation
12.4.6 Diagnostic or therapeutic
acoustic pressure N/A HAD1717MC(MG) does not produce diagnostic or
therapeutic acoustic pressure
13.2.6 Leakage of liquid N/A HAD1717MC(MG) does not utilize the liquid
(internally and externally)
14.1 Programmable electrical
medical systems – General A S/W error occurs
14.6.1 Identification of known and
foreseeable hazards A S/W error occurs
14.6.2 Risk control A S / W risk control implementation
14.7 Requirement specification A SRS Description
14.8 Architecture A S / W includes a structural stability.
14.10 Verification A S/W Design
14.11 PEMS validation A S / W validation responsible Settings
14.13
PEMS intended to be
incorporated into an IT-
Network
A Data transmission is made from the device to the
PC.
15.4.1 Construction of connectors A HAD1717MC(MG) have the electrical connection
terminal and connector.
15.4.2.1 a)
Temperature and overload
control devices -
Application
N/A
HAD1717MC(MG) has no thermal cut-out and
over-current release.
15.4.2.1 c)
Temperature and overload
control devices -
Application
N/A
HAD1717MC(MG) has no thermal cut-out and
over-current release.
15.4.2.1 d)
Temperature and overload
control devices -
Application
N/A
HAD1717MC(MG) has no thermal cut-out and
over-current release.
15.4.2.1 h)
Temperature and overload
control devices -
Application
N/A
HAD1717MC(MG) has no thermal cut-out and
over-current release.
15.4.3.1 Housing N/A
15.4.3.2 Connection N/A
15.4.3.3 Protection against N/A

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 27 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
IEC 60601-1
Clause Subject A or
N/A Results or Comments
overcharging
15.4.4 Indicators N/A HAD1717MC(MG) does not include the non-
luminous hitter
15.4.5 Pre-set controls N/A HAD1717MC(MG) does not have a pre-set control
16.1 General Requirements for
ME Systems N/A HAD1717MC(MG) is not ME System
16.9.1 Connection terminals and
connectors N/A HAD1717MC(MG) is not ME System
17
Electromagnetic
compatibility of ME
equipment and ME systems
A
This equipment generates electromagnetic wave
and uses in environment generated
electromagnetic wave.
4.3 Identification of Hazards
The manufacturer shall compile documentation on known and foreseeable hazards associated
with the medical device in both normal and fault conditions.
This documentation shall be maintained in the risk management file.
Refer to FMEA table (Doc No: ARMR-FMEA-0-001 Attachment 1 FMEA table)

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 28 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
4.4 Estimation of the risks for each hazardous situation
The identified hazards shall be estimated using the criteria below. Reasonably foreseeable sequences
or combinations of events that can result in a hazardous situation shall be considered and the resulting
hazardous situations shall be recorded.
The identified hazards shall be estimated using the criteria below.
Risk Level = Severity x Frequency
Objective reasons for selection of Severity and frequency come from following data;
l Published standards
l Scientific technical data
l Field data from similar medical devices already in use including published or reported incidents
l Usability tests employing typical users
l Clinical evidence
l Results of appropriate investigations
l Expert opinion
l External quality assessment schemes
4.4.1 Estimation of Severity
The severity of harm consists of five stages;
Step Severity Definition
5 Catastrophic Death of patient, irreversible failure or disaster
4 Critical Causing permanent damage or fatal injury
3 Serious Injury or damage that requires professional medical technology
2 Minor Temporary injury that does not require professional medical treatment
1 Negligible Discomfort, temporary difficulty
4.4.2 Estimation of Probability
The probability of harm consists of five stages;
Step Probability Definition
5 Frequent More than 1 time / day
4 Probable More than 1 time / month

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 29 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
3 Occasional More than 1 time / 6 months
2 Remote More than 1 time/ year
1 Improbable Less than 1 time / every other year (2years) or hardly occur
Refer to FMEA table (Doc No: ARMR-FMEA-0-001 Attachment 1 FMEA table)
4.4.3 Acceptability
All risks reduced “as far as possible” without economic considerations.
Probability
Severity Negligible (1) Minor (2) Serious (3) Critical (4) Catastrophic (5)
Frequent (5) 5 10 15 20 25
Probable (4) 4 8 12 16 20
Occasional (3) 3 6 9 12 15
Remote (2) 2 4 6 8 10
Improbable (1) 1 2 3 4 5
Risk level = Severity x Probability
Level Description Definition
Green Zone Acceptable Region Risk Level: 1~4
Red Zone Unacceptable Region Risk Level: 5~25

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 30 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
5. Risk Evaluation
5.1 Evaluation results on identified risks
5.1.1 Severity analysis results
Level Severity Examples
Fatal 5 Death Electric shock, fire
severe 4 Permanent disability or serious injury Burns above 3 degrees
Mild 3 Temporary disability or injury,
expected to medical treatment Inflammation and allergy
Marginal 2 Temporary disability or injury,
not expected to medical treatment Feeling a slight pain
Negligible 1 Inconvenience or temporary dissatisfaction Appearance dissatisfaction
(Treatment dissatisfaction)
5.1.2 Results that analyzed possibility of occurrence
Level Possibility of occurrence
Frequent 5 More than 1 time / day
often 4 More than 1 time / month
Occasional 3 More than 1 time / 6 months
Remote 2 More than 1 time/ year
Improbable 1 Less than 1 time / every other year (2 years) or hardly occur

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 31 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
5.1.3 Results of risk evaluation (Acceptability of risk)
Severity
Probability Negligible (1) Marginal (2) Mild (3) Severe(4) Fatal(5)
Frequent(5)
Often(4) 2
Occasional(3) 6
Remote(2) 1
Improbable(1)
5.2 Results on risk evaluation
Risk(LVEL) Zone Results
1 ~ 4 Green zone(Acc, Broadly Acceptable Zone) 0
5 ~ 25 Red zone(N/Acc, Not Acceptable Zone) 9
Total 9
Through the identification for identified or foreseeable hazards, five (5) hazards are derived from the
organization’s product, X-ray detector. Figure 1 is analyzed based on information on Risk evaluation
(Step 4) that is derived from risk estimation on each hazard.
For the identified hazardous situation, six (6) items belong to Green zone and three (3) items belongs
to Red zone.
During the risk control methods (Step 5) which is the next step of hazardous situation, the risk
reduction options will be prepared.

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 32 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
6. Risk Control
6.1 Risk reduction
When risk reduction is required, risk control activities, as described in 6.2 to 6.7, shall be performed.
Refer to FMEA table (Doc No: ARMR-FMEA-0-001 Attachment 1 FMEA table)
6.2 Risk Control option analysis
The risk control measures shall be used one or more of the followings in the priority order listed.
1) Inherent safety by design
2) Protective measures in the medical devices itself or in the manufacturing process
3) Information for safety
Refer to FMEA table (Doc No: ARMR-FMEA-0-001 Attachment 1 FMEA table)

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 33 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
6.3 Implementation of risk control measure
Implementation of each risk control measure shall be verified. This verification shall be recorded in
the risk management file. (Refer to Hardware Requirement Specification (HRS))
The effectiveness of the risk control measure(s) shall be verified and the results shall e recorded in
the risk management file.
Refer to FMEA table (Doc No: ARMR-FMEA-0-001 Attachment 1 FMEA table)
6.4 Residual risk evaluation
After the risk control measures are applied, any residual risk shall be evaluated using the criteria
defined in the risk management plan.
If the residual risk is not judged acceptable using these criteria, further risk control measures shall be
applied.
For residual risks that are judged acceptable, the manufacturer shall decide which residual risks to
disclose and what information is necessary to include in the accompanying documents in order to
disclose those residual risks.
6.4.1 Residual risk evaluation list (A : Acceptable, U : Unacceptable)
Hazard
Identification
No.
Hazard
Risk evaluation for
identified hazard Residual risk evaluation
Acceptability
Severity
Possibility
of
occurrence
Risk Severity
Possibility
of
occurrence
Risk
RM-01 ESSENTIAL
PERFORMANCE 3 3 9 3 1 3 Acceptable
RM-02
Single Fault
Condition for Me
Equipment
3 3 9 3 1 3 Acceptable
RM-03 Identification 3 3 9 3 1 3 Acceptable

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 34 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
RM-04
Marking for
Protective
Packaging
3 3 9 3 1 3 Acceptable
RM-05 Safety signs 3 3 9 3 1 3 Acceptable
RM-06
Manual for
Replacement of
fuses, power
supply cords,
other parts
2 4 8 3 1 3 Acceptable
RM-07
Fundamental rule
of protection
against electric
shock
3 3 9 3 1 3 Acceptable
RM-08
Mechanical
strength and
resistance to heat
2 4 8 2 1 2 Acceptable
RM-09
Fixing of
components 4 2 8 4 1 4 Acceptable

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 35 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
6.4.2 The results of risk re-evaluation after risk control measures
Severity
Probability Negligible (1) Marginal (2) Mild (3) Severe(4) Fatal(5)
Frequent(5)
Often(4)
Occasional(3)
Remote(2)
Improbable(1) 2 6 1
Risk(LVEL) Zone Results
1 ~ 6 Green zone(Acc, Broadly Acceptable Zone) 9
8 ~ 25 Red zone(N/Acc, Not Acceptable Zoon) 0
6.5 Risk / Benefit analysis
Risk/benefit analysis is used to justify a risk once all practicable measures to reduce the risk have
been applied. The benefit arising from a medical device is related to the likelihood and extent of
improvement of health expected from its use. Benefit shall be estimated from knowledge of such
things as;
- The performance expected during clinical use
- The clinical outcome expected from that performance;
- Factors relevant to the risks and benefits of other treatment options
Risk / Benefit analysis Table
Risk Analysis Benefit
Electric Shock Electromagnetic energy is
absolutely necessary to achieve
intended use and the probability of
this risk was reduced as much as
possible based on EN ISO
Radiographic diagnosis

Risk Management Report

File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 36 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
14971:2019 though electrical
safety test according to IEC
60601-1.
The probability of electric shock is
very low.
Temporary
discomfort
Designed to meet IEC 62304,
Medical device software
Functional error of Software
Failure of device temporarily
Usability test
Use error Although the manufacturer
describe the description of the
product in the user manual, it may
cause problems when the product
is used due to carelessness or
misunderstanding of the user
Designed to meet IEC 62304,
Medical device software
Burn This product may cause burn due
to external electric shock through
power supply.
Harm has been reduced to
acceptable levels through risk
control.

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 37 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
6.6 Risk arising from risk control measures
Effects of the risk control measures shall be reviewed with regard to;
- the introduction of new hazards or hazardous situation;
- whether the estimated risks for previously identified hazardous situations are affected by the
introduction of the risk control measures.
Risk control measures taken in Chap. 6 may have inherent hazard. If any new hazards are introduced
by any risk control measures, the associated risk(s) shall be assessed.
Refer to FMEA table (Doc No: ARMR-FMEA-0-001 Attachment 1 FMEA table)
6.7 Completeness of risk control
Organization guarantees that all the risks from all identified hazardous situation have been considered.
7. Evaluation of overall residual risk acceptability
Overall residual risk evaluation is the point where residual risk is viewed from a broad perspective. The
manufacturer shall consider how to evaluate the remaining residual risk with respect to the acceptability
criteria.
Overall residual risk evaluation needs to be performed by persons with the knowledge, experience, and
authority to perform such tasks. It is often desirable to involve application specialists with knowledge of and
experience with the medical device.
Evaluation of overall residual risk acceptability table
Evaluation list Yes/No
1) Are required performances on risks higher than other products from other companies? Yes
2) Are risk factors fully reviewed? (At least, details of question ① ~ ③ shall be reviewed.) Yes
① Are recall case and important claim checked? Yes
② Are published medical accident report checked?
Information on safety, medical device information, web site, academy, and other documents
Yes

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 38 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
related to research
③ Are the unique risks from new product fully reviewed? Yes
3) Are risk reduction plans prepared on the stage of process inspection and attached information
if design modification is available? Yes
4) Are risk reduction plans properly indicated so that it is reflecting cautions of attachment
documents? Yes
5) Are the articles matched with certificate of manufacture permission? Yes
6) Are other required standards satisfied? Yes
7) Are there any efforts to reduce the risks for high risk items even if high amount of payment is
required? Yes
8) Are residual risks increased compared with similar products in the past? Yes
9) Is there statistical investigation on related information of post-production? Yes
10) Are there any plans for important risk factors that are processes administration actions? Yes
Overall residual risk analysis table
1) Review for conflicting requirements
Risk control of all the entries are not in conflict.
2) Review of warning
Analysis might be needed to assess if there is an over-reliance on warnings and the impact
that such over-reliance could have on the risk reduction and on the overall residual risk.
H&abyz’s Risk control has sufficient justification to risk management through design.
3) Review of the operating instructions
We reviewed that all the operating instructions are consistent. And through usability review
we shall design more easier to follow.
Result: Overall residual risks are minimized, therefore, it is considered to be acceptable

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 39 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
8. Conclusion of Risk Management
H&abyz ensure that:
1) perform risk management plan has been appropriately implemented
Established on a risk management plan 'requirements for risk management activities,
review' was completed by a charge except for the stage of post-production and production
information. The post-production and production information made since the risk
management report. Officer is designated to perform each step of the risk management
process is presented on the basis of the performance results in the [Risk Management
Procedures] and [Risk Management Plan].
Also approved for the completion of the study results.
2) Overall residual risk is acceptable
So far advanced risk management process is able to promote the safety of the product
through the identification of hazards and risk control measures are sufficient.
Control measures for individual residual risk were the major action to reduce the levels of
total residual risk. Through overall residual risk assessment, we are confirmed that overall
of the residual risk can be accepted.
3) Appropriate methods are in place to obtain relevant production and post-
production information.
We have been operating a quality management system. Quality management system
based on EN ISO13485: 2016.
The quality management system has been documented as a process such as post-
marketing monitoring and assurance of customer complain, side effects and safety
information collected and reported to the authorities.
We will continue to the action on the basis of post-market risks in the [Risk Management
Plan] and [Customer complain Management Procedure]
Date: February 28, 2023
Signature / Name: Namkyu Hur /

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 40 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
9. Production and Post production information
Manufacturer shall establish generic procedures to collect information from various sources such
as follows,
9.1 How to get information after post production
The each department carries the following investigation and research activities so that they
can see the market.
Department Investigation activity
R&D
§ Join in the academic society in inside and outside of the country,
§ Participation in the exhibition in inside and outside of the country
(KIMES, RSNA, MEDICA and others)
§ Searching the website of medical devices
(KFDA, FDA/UL, CE and others)
§ Investigation for the competitors
QA
§ Build the data base for the products
§ Management the complaint report as ERP
§ Host a quality meeting (twice a month)
§ Medical device accent report review
Production team § Build the data base for the Production process investigation
§ Training for the quality increase
Customer service
team § Dealing of customer’s complaints and enroll the report in ERP.

Risk Management Report
File No A-RMR-0-01
Rev. No 3
Rev. Date Feb 28, 2023
Page 41 / 41
A-RMR-0-01 H&abyz Co., Ltd. A4(297*210mm)
9.2 Collect of information
1st Collect of information
- Time span: February 23, 2021(Initial CE marking) ~ December 15, 2022
a. Marketing report
Years Sales quantity (Unit: set) Nation
2021 100 Korea (domestic)
2022 194 Korea (domestic)
b. Customer feedback
Years Device Function Packaging Incident
2021 0 0 0 0
2022 3 0 0 0
The three complaints that occurred were simple defects caused by customer negligence, and
there were no issues affecting product performance and safety
c. Incident feedback
Years Report Cases
MFDS FDA MHRA
2021 0 0 0
2022 0 0 0
* No factors were identified that negatively affected the product's benefit-risk.
