queueId: ingest-1781569954403-s82
sourcePath: raw/sources/RA/20_Standard(국제)/01 Safety/IEC 60601-1 3.0판 2005.12 [영문].pdf
combinedPath: raw/sources/_preprocessed/RA/_combined/9bb63aa1703c/IEC 60601-1 3.0판 2005.12 [영문]__9bb63aa1703c_combined.txt
canonicalGroupId: afecd57107bc
productSignal: Unclassified
authoritySignal: FDA
pilotRank: 1948

SOURCE_TEXT
NORME
INTERNATIONALE
CEI
IEC
INTERNATIONAL
STANDARD
60601-1
Troisième édition
Third edition
2005-12
Appareils électromédicaux –
Partie 1:
Exigences générales pour la sécurité de base
et les performances essentielles
Medical electrical equipment –
Part 1:
General requirements for basic safety
and essential performance
Numéro de référence
Reference number
CEI/IEC 60601-1:2005

Numérotation des publications
Depuis le 1er janvier 1997, les publications de la CEI
sont numérotées à partir de 60000. Ainsi, la CEI 34-1
devient la CEI 60034-1.
Editions consolidées
Les versions consolidées de certaines publications de la
CEI incorporant les amendements sont disponibles. Par
exemple, les numéros d’édition 1.0, 1.1 et 1.2 indiquent
respectivement la publication de base, la publication de
base incorporant l’amendement 1, et la publication de
base incorporant les amendements 1 et 2.
Informations supplémentaires
sur les publications de la CEI
Le contenu technique des publications de la CEI est
constamment revu par la CEI afin qu'il reflète l'état
actuel de la technique. Des renseignements relatifs à
cette publication, y compris sa validité, sont dispo-
nibles dans le Catalogue des publications de la CEI
(voir ci-dessous) en plus des nouvelles éditions,
amendements et corrigenda. Des informations sur les
sujets à l’étude et l’avancement des travaux entrepris
par le comité d’études qui a élaboré cette publication,
ainsi que la liste des publications parues, sont
également disponibles par l’intermédiaire de:
• Site web de la CEI (www.iec.ch)
• Catalogue des publications de la CEI
Le catalogue en ligne sur le site web de la CEI
(www.iec.ch/searchpub) vous permet de faire des
recherches en utilisant de nombreux critères,
comprenant des recherches textuelles, par comité
d’études ou date de publication. Des informations en
ligne sont également disponibles sur les nouvelles
publications, les publications remplacées ou retirées,
ainsi que sur les corrigenda.
• IEC Just Published
Ce résumé des dernières publications parues
(www.iec.ch/online_news/justpub) est aussi dispo-
nible par courrier électronique. Veuillez prendre
contact avec le Service client (voir ci-dessous)
pour plus d’informations.
• Service clients
Si vous avez des questions au sujet de cette
publication ou avez besoin de renseignements
supplémentaires, prenez contact avec le Service
clients:
Email: custserv@iec.ch
Tél: +41 22 919 02 11
Fax: +41 22 919 03 00
Publication numbering
As from 1 January 1997 all IEC publications are
issued with a designation in the 60000 series. For
example, IEC 34-1 is now referred to as IEC 60034-1.
Consolidated editions
The IEC is now publishing consolidated versions of its
publications. For example, edition numbers 1.0, 1.1
and 1.2 refer, respectively, to the base publication,
the base publication incorporating amendment 1 and
the base publication incorporating amendments 1
and 2.
Further information on IEC publications
The technical content of IEC publications is kept
under constant review by the IEC, thus ensuring that
the content reflects current technology. Information
relating to this publication, including its validity, is
available in the IEC Catalogue of publications
(see below) in addition to new editions, amendments
and corrigenda. Information on the subjects under
consideration and work in progress undertaken by the
technical committee which has prepared this
publication, as well as the list of publications issued,
is also available from the following:
• IEC Web Site (www.iec.ch)
• Catalogue of IEC publications
The on-line catalogue on the IEC web site
(www.iec.ch/searchpub) enables you to search by a
variety of criteria including text searches,
technical committees and date of publication. On-
line information is also available on recently
issued publications, withdrawn and replaced
publications, as well as corrigenda.
• IEC Just Published
This summary of recently issued publications
(www.iec.ch/online_news/justpub) is also available
by email. Please contact the Customer Service
Centre (see below) for further information.
• Customer Service Centre
If you have any questions regarding this
publication or need further assistance, please
contact the Customer Service Centre:
Email: custserv@iec.ch
Tel: +41 22 919 02 11
Fax: +41 22 919 03 00
.

NORME
INTERNATIONALE
CEI
IEC
INTERNATIONAL
STANDARD
60601-1
Troisième édition
Third edition
2005-12
Appareils électromédicaux –
Partie 1:
Exigences générales pour la sécurité de base
et les performances essentielles
Medical electrical equipment –
Part 1:
General requirements for basic safety
and essential performance
Pour prix, voir catalogue en vigueur
For price, see current catalogue
 IEC 2005 Droits de reproduction réservés  Copyright - all rights reserved
Aucune partie de cette publication ne peut être reproduite ni
utilisée sous quelque forme que ce soit et par aucun procédé,
électronique ou mécanique, y compris la photocopie et les
microfilms, sans l'accord écrit de l'éditeur.
No part of this publication may be reproduced or utilized in any
form or by any means, electronic or mechanical, including
photocopying and microfilm, without permission in writing from
the publisher.
International Electrotechnical Commission, 3, rue de Varembé, PO Box 131, CH-1211 Geneva 20, Switzerland
Telephone: +41 22 919 02 11 Telefax: +41 22 919 03 00 E-mail: inmail@iec.ch Web: www.iec.ch
CODE PRIX
PRICE CODE XN Commission Electrotechnique Internationale
International Electrotechnical Commission
Международная Электротехническая Комиссия

– 2 – 60601-1  CEI:2005
SOMMAIRE
AVANT-PROPOS .................................................................................................................. 20
INTRODUCTION................................................................................................................... 24
1 Domaine d'application, objet et normes connexes .......................................................... 28
1.1 * Domaine d’application ......................................................................................... 28
1.2 Objet ..................................................................................................................... 28
1.3 * Normes collatérales ............................................................................................ 28
1.4 * Normes particulières ........................................................................................... 30
2 * Références normatives ................................................................................................ 30
3 * Terminologie et définitions ........................................................................................... 38
4 Exigences générales ...................................................................................................... 78
4.1 * Conditions d’application aux APPAREILS EM ou aux SYSTÈMES EM .......................... 78
4.2 * P ROCESSUS de GESTION DES RISQUES pour les APPAREILS EM ou SYSTÈMES EM ....... 78
4.3 * P ERFORMANCE ESSENTIELLE .................................................................................. 80
4.4 * D URÉE DE VIE PRÉVUE ........................................................................................... 80
4.5 * Sécurité équivalente pour les APPAREILS EM ou les SYSTÈMES EM ......................... 82
4.6 * Parties D ’ APPAREIL EM ou de SYSTÈME EM en contact avec le PATIENT ................... 82
4.7 * C ONDITION DE PREMIER DÉFAUT pour APPAREILS EM ................................................ 82
4.8 Composants des APPAREILS EM .............................................................................. 84
4.9 * Utilisation de COMPOSANTS AUX CARACTÉRISTIQUES À HAUTE FIABILITÉ dans
les APPAREILS EM ................................................................................................... 84
4.10 * Alimentation ........................................................................................................ 86
4.11 Puissance absorbée .............................................................................................. 88
5 * Exigences générales relatives aux essais des APPAREILS EM ........................................ 90
5.1 * E SSAIS DE TYPE .................................................................................................... 90
5.2 * Nombre de spécimens ........................................................................................ 90
5.3 Température ambiante, humidité, pression atmosphérique .................................... 90
5.4 Autres conditions................................................................................................... 90
5.5 Tensions d’alimentation, type de courant, nature de l’alimentation, fréquence ....... 92
5.6 Réparations et modifications ................................................................................. 92
5.7 * Pré-conditionnement humide............................................................................... 92
5.8 Ordre des essais ................................................................................................... 94
5.9 * Détermination des PARTIES APPLIQUÉES ET DES PARTIES ACCESSIBLES .................... 94
6 * Classification des APPAREILS EM ET DES SYSTÈMES EM .................................................... 98
6.1 Généralités............................................................................................................ 98
6.2 * Protection contre les chocs électriques ............................................................... 98
6.3 * Protection contre les effets nuisibles de la pénétration d’eau ou de corps
solides ................................................................................................................ 100
6.4 Méthode(s) de stérilisation .................................................................................. 100
6.5 Adaptation à l’utilisation dans un ENVIRONNEMENT RICHE EN OXYGÈNE ................... 100
6.6 * Mode de fonctionnement ................................................................................... 100

60601-1  IEC:2005 – 3 –
CONTENTS
FOREWORD......................................................................................................................... 21
INTRODUCTION................................................................................................................... 25
1 Scope, object and related standards............................................................................... 29
1.1 * Scope ................................................................................................................. 29
1.2 Object ................................................................................................................... 29
1.3 * Collateral standards ............................................................................................ 29
1.4 * Particular standards ............................................................................................ 31
2 * Normative references ................................................................................................... 31
3 * Terminology and definitions ......................................................................................... 39
4 General requirements ..................................................................................................... 79
4.1 * Conditions for application to ME EQUIPMENT or ME SYSTEMS .................................. 79
4.2 * R ISK MANAGEMENT PROCESS for ME EQUIPMENT or ME SYSTEMS .............................. 79
4.3 * E SSENTIAL PERFORMANCE ..................................................................................... 81
4.4 * E XPECTED SERVICE LIFE ........................................................................................ 81
4.5 * Equivalent safety for ME EQUIPMENT or ME SYSTEMS ............................................. 83
4.6 * M E EQUIPMENT or ME SYSTEM parts that contact the PATIENT ................................. 83
4.7 * S INGLE FAULT CONDITION for ME EQUIPMENT ........................................................... 83
4.8 Components of ME EQUIPMENT ............................................................................... 85
4.9 * Use of COMPONENTS WITH HIGH - INTEGRITY CHARACTERISTICS in ME EQUIPMENT ....... 85
4.10 * Power supply ...................................................................................................... 87
4.11 Power input ........................................................................................................... 89
5 * General requirements for testing ME EQUIPMENT ........................................................... 91
5.1 * T YPE TESTS .......................................................................................................... 91
5.2 * Number of samples ............................................................................................. 91
5.3 Ambient temperature, humidity, atmospheric pressure........................................... 91
5.4 Other conditions .................................................................................................... 91
5.5 Supply voltages, type of current, nature of supply, frequency ................................ 93
5.6 Repairs and modifications ..................................................................................... 93
5.7 * Humidity preconditioning treatment ..................................................................... 93
5.8 Sequence of tests ................................................................................................. 95
5.9 * Determination of APPLIED PARTS and ACCESSIBLE PARTS ....................................... 95
6 * Classification of ME EQUIPMENT and ME SYSTEMS ........................................................... 99
6.1 General ................................................................................................................. 99
6.2 * Protection against electric shock ......................................................................... 99
6.3 * Protection against harmful ingress of water or particulate matter ...................... 101
6.4 Method(s) of sterilization ..................................................................................... 101
6.5 Suitability for use in an OXYGEN RICH ENVIRONMENT .............................................. 101
6.6 * Mode of operation ............................................................................................. 101

– 4 – 60601-1  CEI:2005
7 Identification, marquage et documentation des APPAREILS EM ........................................ 100
7.1 Généralités.......................................................................................................... 100
7.2 Marquage sur l'extérieur des APPAREILS EM ou parties d' APPAREILS EM ................ 104
7.3 Marquage à l'intérieur des APPAREILS EM ou parties d' APPAREILS EM .................... 112
7.4 Marquage des organes de commande et des instruments.................................... 116
7.5 Signes de sécurité............................................................................................... 118
7.6 Symboles ............................................................................................................ 120
7.7 Couleurs de l'isolation des conducteurs ............................................................... 120
7.8 * Voyants lumineux et organes de commande ..................................................... 122
7.9 D OCUMENTS D ' ACCOMPAGNEMENT .......................................................................... 122
8 * Protection contre les DANGERS d’origune électrique provenant des APPAREILS EM....... 134
8.1 Règle fondamentale de protection contre les chocs électriques ........................... 134
8.2 Exigences liées aux sources d'énergie électrique ................................................ 136
8.3 Classification des PARTIES APPLIQUÉES ................................................................. 136
8.4 Limitation de la tension, du courant ou de l’énergie ............................................. 138
8.5 Séparation des parties ........................................................................................ 144
8.6 * Mise à la terre de protection, mise à la terre fonctionnelle et égalisation
des potentiels des APPAREILS EM .......................................................................... 160
8.7 C OURANTS DE FUITE et COURANTS AUXILIAIRES PATIENT ........................................... 166
8.8 Isolation .............................................................................................................. 200
8.9 * L IGNES DE FUITE ET DISTANCES DANS L ' AIR ............................................................ 212
8.10 Composants et câblage ....................................................................................... 242
8.11 P ARTIES RELIÉES AU RÉSEAU , composants et montage ........................................... 246
9 * Protection contre les DANGERS MÉCANIQUES des APPAREILS EM et SYSTÈMES EM ........... 258
9.1 D ANGERS MÉCANIQUES des APPAREILS EM .............................................................. 258
9.2 * D ANGERS associés aux parties en mouvement................................................... 260
9.3 * D ANGER associé aux surfaces, angles et arêtes................................................. 270
9.4 * D ANGERS d'instabilité......................................................................................... 270
9.5 * D ANGER de projections de pièces ...................................................................... 280

9.6 Energie acoustique (y compris infra- et ultrasons) et vibrations ........................... 280
9.7 * Réservoirs et parties sous pression pneumatique et hydraulique ...................... 284
9.8 * D ANGERS associés aux systèmes de support ..................................................... 290
10 * Protection contre les DANGERS dus aux rayonnements involontaires ou excessifs....... 300
10.1 Rayonnements X ................................................................................................. 300
10.2 Rayonnements alpha, bêta, gamma, neutroniques et d'autres particules ............. 302
10.3 Rayonnements à micro-ondes ............................................................................. 302
10.4 * Lasers et diodes émettrices lasers (LED) .......................................................... 302
10.5 Autres rayonnements électromagnétiques visibles............................................... 302
10.6 Rayonnements infrarouges .................................................................................. 304
10.7 Rayonnements ultraviolets .................................................................................. 304
11 * Protection contres les températures excessives et les autres DANGERS ...................... 304
11.1 * Températures excessives à l'intérieur des APPAREILS EM ................................... 304
11.2 * Prévention du feu.............................................................................................. 312
11.3 * Exigences de construction pour les ENVELOPPES contre le feu des
APPAREILS EM ....................................................................................................... 322

60601-1  IEC:2005 – 5 –
7 M E EQUIPMENT identification, marking and documents ................................................... 101
7.1 General ............................................................................................................... 101
7.2 Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts .......................... 105
7.3 Marking on the inside of ME EQUIPMENT or ME EQUIPMENT parts ........................... 113
7.4 Marking of controls and instruments .................................................................... 117
7.5 Safety signs ........................................................................................................ 119
7.6 Symbols .............................................................................................................. 121
7.7 Colours of the insulation of conductors ................................................................ 121
7.8 * Indicator lights and controls .............................................................................. 123
7.9 A CCOMPANYING DOCUMENTS .................................................................................. 123
8 * Protection against electrical HAZARDS from ME EQUIPMENT ........................................... 135
8.1 Fundamental rule of protection against electric shock.......................................... 135
8.2 Requirements related to power sources............................................................... 137
8.3 Classification of APPLIED PARTS ............................................................................ 137
8.4 Limitation of voltage, current or energy................................................................ 139
8.5 Separation of parts .............................................................................................. 145
8.6 * Protective earthing, functional earthing and potential equalization of
ME EQUIPMENT ...................................................................................................... 161
8.7 L EAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS ........................................... 167
8.8 Insulation ............................................................................................................ 201
8.9 * C REEPAGE DISTANCES and AIR CLEARANCES ......................................................... 213
8.10 Components and wiring ....................................................................................... 243
8.11 M AINS PARTS , components and layout .................................................................. 247
9 * Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS ................ 259
9.1 M ECHANICAL HAZARDS of ME EQUIPMENT ................................................................ 259
9.2 * H AZARDS associated with moving parts.............................................................. 261
9.3 * H AZARD associated with surfaces, corners and edges........................................ 271
9.4 * Instability HAZARDS ............................................................................................ 271
9.5 * Expelled parts HAZARD ...................................................................................... 281
9.6 Acoustic energy (including infra- and ultrasound) and vibration ........................... 281
9.7 * Pressure vessels and parts subject to pneumatic and hydraulic pressure.......... 285
9.8 * H AZARDS associated with support systems ........................................................ 291
10 * Protection against unwanted and excessive radiation HAZARDS .................................. 301
10.1 X-Radiation ......................................................................................................... 301
10.2 Alpha, beta, gamma, neutron and other particle radiation .................................... 303
10.3 Microwave radiation ............................................................................................ 303
10.4 * Lasers and light emitting diodes (LEDs) ............................................................ 303
10.5 Other visible electromagnetic radiation ................................................................ 303
10.6 Infrared radiation ................................................................................................. 305
10.7 Ultraviolet radiation ............................................................................................. 305
11 * Protection against excessive temperatures and other HAZARDS ................................... 305
11.1 * Excessive temperatures in ME EQUIPMENT .......................................................... 305
11.2 * Fire prevention.................................................................................................. 313
11.3 * Constructional requirements for fire ENCLOSURES of ME EQUIPMENT .................... 323

– 6 – 60601-1  CEI:2005
11.4 * A PPAREILS EM et SYSTÈMES EM destinés à être utilisés avec des produits
anesthésiques inflammables................................................................................ 328
11.5 * A PPAREILS EM et SYSTÈMES EM destinés à être utilisés avec des produits
inflammables ....................................................................................................... 328
11.6 Débordement, renversement, fuites, pénétration d'eau ou de particules,
nettoyage, désinfection, stérilisation et compatibilité avec des substances
utilisées avec des APPAREILS EM .......................................................................... 328
11.7 Biocompatibilité des APPAREILS EM et des SYSTÈMES EM ........................................ 332
11.8 * Coupure de l'alimentation / du RÉSEAU D ' ALIMENTATION vers L ' APPAREIL EM ......... 332
12 * Précision des commandes, des instruments et protection contre les
caractéristiques de sortie présentant des risques ......................................................... 332
12.1 Précision des commandes et des instruments ..................................................... 332
12.2 A PTITUDE À L ' UTILISATION ...................................................................................... 332
12.3 Systèmes d'alarme .............................................................................................. 332
12.4 Protection contre les caractéristiques de sortie présentant des risques ............... 332
13 * S ITUATIONS DANGEREUSES et conditions de défaut ....................................................... 336
13.1 S ITUATIONS DANGEREUSES particulières ................................................................ 336
13.2 C ONDITIONS DE PREMIER DÉFAUT ............................................................................ 338
14 * S YSTÈMES ÉLECTROMÉDICAUX PROGRAMMABLES ( SEMP ) ................................................. 350
14.1 * Généralités ....................................................................................................... 350
14.2 * Documentation .................................................................................................. 350
14.3 * Plan de GESTION DES RISQUES ............................................................................ 352
14.4 * C YCLE DE DÉVELOPPEMENT DE SEMP .................................................................... 352
14.5 * Résolution des problèmes ................................................................................. 352
14.6 P ROCESSUS de GESTION DES RISQUES .................................................................... 352
14.7 * Spécification des exigences .............................................................................. 354
14.8 * Architecture ...................................................................................................... 354
14.9 * Conception et réalisation .................................................................................. 356
14.10 * V ÉRIFICATION ..................................................................................................... 356
14.11 * V ALIDATION SEMP ............................................................................................... 356
14.12 * Modification ...................................................................................................... 358
14.13 * Connexion de SEMP par un COUPLAGE DE RÉSEAUX / DONNÉES à d'autres
appareils ............................................................................................................. 358
15 Construction de L ' APPAREIL EM ...................................................................................... 358
15.1 * Groupements des commandes et indicateurs des APPAREILS EM ........................ 358
15.2 * Aptitude à l'entretien ......................................................................................... 358
15.3 Résistance mécanique ........................................................................................ 360
15.4 Composants et assemblage général des APPAREILS EM ........................................ 368
15.5 * T RANSFORMATEURS D ' ALIMENTATION des APPAREILS EM et transformateurs
assurant la séparation conformément à 8.5 ......................................................... 378
16 * S YSTÈMES EM .............................................................................................................. 386
16.1 * Exigences générales pour les SYSTÈMES EM ...................................................... 386
16.2 * D OCUMENTS D ' ACCOMPAGNEMENT d'un SYSTÈME EM ............................................. 388
16.3 * Alimentation ...................................................................................................... 390
16.4 E NVELOPPES ........................................................................................................ 390
16.5 * D ISPOSITIFS DE SÉPARATION ................................................................................ 390
16.6 * C OURANTS DE FUITE ............................................................................................ 392
16.7 * Protection contre les DANGERS MÉCANIQUES ....................................................... 394

60601-1  IEC:2005 – 7 –
11.4 * M E EQUIPMENT and ME SYSTEMS intended for use with flammable
anaesthetics ........................................................................................................ 329
11.5 * M E EQUIPMENT and ME SYSTEMS intended for use in conjunction with
flammable agents ................................................................................................ 329
11.6 Overflow, spillage, leakage, ingress of water or particulate matter, cleaning,
disinfection, sterilization and compatibility with substances used with the
ME EQUIPMENT ...................................................................................................... 329
11.7 Biocompatibility of ME EQUIPMENT and ME SYSTEMS ............................................... 333
11.8 * Interruption of the power supply / SUPPLY MAINS to ME EQUIPMENT ...................... 333
12 * Accuracy of controls and instruments and protection against hazardous outputs ........ 333
12.1 Accuracy of controls and instruments .................................................................. 333
12.2 U SABILITY ............................................................................................................. 333
12.3 Alarm systems..................................................................................................... 333
12.4 Protection against hazardous output.................................................................... 333
13 * H AZARDOUS SITUATIONS and fault conditions................................................................ 337
13.1 Specific HAZARDOUS SITUATIONS ........................................................................... 337
13.2 S INGLE FAULT CONDITIONS ..................................................................................... 339
14 * P ROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS ( PEMS ) .................................................. 351
14.1 * General............................................................................................................. 351
14.2 * Documentation .................................................................................................. 351
14.3 * R ISK MANAGEMENT plan ...................................................................................... 353
14.4 * P EMS DEVELOPMENT LIFE - CYCLE .......................................................................... 353
14.5 * Problem resolution ............................................................................................ 353
14.6 R ISK MANAGEMENT PROCESS .................................................................................. 353
14.7 * Requirement specification ................................................................................. 355
14.8 * Architecture ...................................................................................................... 355
14.9 * Design and implementation ............................................................................... 357
14.10 * V ERIFICATION .................................................................................................... 357
14.11 * P EMS VALIDATION .............................................................................................. 357
14.12 * Modification ..................................................................................................... 359
14.13 * Connection of PEMS by NETWORK / DATA COUPLING to other equipment ................ 359
15 Construction of ME EQUIPMENT ...................................................................................... 359
15.1 * Arrangements of controls and indicators of ME EQUIPMENT ................................. 359
15.2 * Serviceability .................................................................................................... 359
15.3 Mechanical strength ............................................................................................ 361
15.4 M E EQUIPMENT components and general assembly ............................................... 369
15.5 * M AINS SUPPLY TRANSFORMERS of ME EQUIPMENT and transformers providing
separation in accordance with 8.5 ....................................................................... 379
16 * M E SYSTEMS ............................................................................................................... 387
16.1 * General requirements for the ME SYSTEMS ......................................................... 387
16.2 * A CCOMPANYING DOCUMENTS of an ME SYSTEM ..................................................... 389
16.3 * Power supply .................................................................................................... 391
16.4 E NCLOSURES ........................................................................................................ 391
16.5 * S EPARATION DEVICES .......................................................................................... 391
16.6 * L EAKAGE CURRENTS ............................................................................................ 393
16.7 * Protection against MECHANICAL HAZARDS ............................................................ 395

– 8 – 60601-1  CEI:2005
16.8 Interruption de l'alimentation électrique de parties d'un SYSTÈME EM .................... 394
16.9 Connexions et câblage de SYSTÈME EM ................................................................ 394
17 * Compatibilité électromagnétique des APPAREILS ET DES SYSTÈMES EM .......................... 398
Annexe A (informative) Lignes directrices générales et justifications.................................. 400
Annexe B (informative) Ordre des essais ........................................................................... 612
Annexe C (informative) Guide pour le marquage et exigences d'étiquetage pour les

APPAREILS EM et les SYSTÈMES EM ........................................................................................ 620
Annexe D (informative) Symboles des marquages ............................................................. 628
Annexe E (informative) Exemples de connexion du dispositif de mesure (DM) pour la
mesure du COURANT DE FUITE PATIENT et du COURANT AUXILIAIRE PATIENT .............................. 646
Annexe F (informative) Circuits d'alimentation de mesure adaptés..................................... 650
Annexe G (normative) Protection contre les DANGERS d'inflammation des mélanges
anesthésiques inflammables ............................................................................................... 656
Annexe H (informative) Structure de SEMP , CYCLE DE DÉVELOPPEMENT SEMP et
documentation .................................................................................................................... 686
Annexe I (informative) Aspects des SYSTÈMES EM .............................................................. 712
Annexe J (informative) Etude des chemins d'isolation ........................................................ 724
Annexe K (informative) Schémas simplifiés de COURANT DE FUITE PATIENT .......................... 730
Annexe L (normative) Fils de bobinage isolés pour utilisation sans isolation intercalée ..... 736
Bibliographie....................................................................................................................... 742
INDEX ................................................................................................................................ 748
INDEX DES ABREVIATIONS ET ACRONYMES .................................................................. 774
Figure 1 – Raccordement au réseau non fixé à demeure (voir définitions)............................ 42
Figure 2 – Exemple de bornes et conducteurs définis (voir définitions) ................................. 44
Figure 3 – Exemple d’ APPAREIL EM DE CLASSE I ...................................................................... 46
Figure 4 – Exemple d’ APPAREIL EM DE CLASSE II sous enveloppe métallique .......................... 46
Figure 5 – Schéma fonctionnel pour la qualification des composants .................................... 86
Figure 6 – Doigt d’essai normalisé ........................................................................................ 96
Figure 7 – Crochet d’essai .................................................................................................... 98
Figure 8 – Broche d'essai ................................................................................................... 140
Figure 9 – Application de la tension d'essai aux CONNEXIONS PATIENT reliées entre elles
pour les PARTIES APPLIQUÉES PROTÉGÉES CONTRE LES CHOCS DE DÉFIBRILLATION .................... 154
Figure 10 – Application de la tension d'essai aux CONNEXIONS PATIENT individuelles
pour les PARTIES APPLIQUÉES PROTÉGÉES CONTRE LES CHOCS DE DÉFIBRILLATION .................... 158
Figure 11 – Application de la tension d'essai pour tester l'énergie de défibrillation
délivrée............................................................................................................................... 160

60601-1  IEC:2005 – 9 –
16.8 Interruption of the power supply to parts of an ME SYSTEM ................................... 395
16.9 M E SYSTEM connections and wiring ...................................................................... 395
17 * Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS ................................ 399
Annex A (informative) General guidance and rationale....................................................... 401
Annex B (informative) Sequence of testing ........................................................................ 613
Annex C (informative) Guide to marking and labelling requirements for ME EQUIPMENT
and ME SYSTEMS .................................................................................................................. 621
Annex D (informative) Symbols on marking ........................................................................ 629
Annex E (informative) Examples of the connection of the measuring device (MD) for
measurement of the PATIENT LEAKAGE CURRENT and PATIENT AUXILIARY CURRENT .................. 647
Annex F (informative) Suitable measuring supply circuits................................................... 651
Annex G (normative) Protection against HAZARDS of ignition of flammable anaesthetic
mixtures.............................................................................................................................. 657
Annex H (informative) P EMS structure, PEMS DEVELOPMENT LIFE - CYCLE and
documentation .................................................................................................................... 687
Annex I (informative) M E SYSTEMS aspects ......................................................................... 713
Annex J (informative) Survey of insulation paths ................................................................ 725
Annex K (informative) Simplified PATIENT LEAKAGE CURRENT diagrams ................................ 731
Annex L (normative) Insulated winding wires for use without interleaved insulation............ 737
Bibliography........................................................................................................................ 743
INDEX ................................................................................................................................ 749
INDEX OF ABBREVIATIONS AND ACRONYMS ................................................................. 775
Figure 1 – Detachable mains connection............................................................................... 43
Figure 2 – Example of the defined terminals and conductors................................................. 45
Figure 3 – Example of a CLASS I ME EQUIPMENT ...................................................................... 47
Figure 4 – Example of a metal-enclosed CLASS II ME EQUIPMENT ............................................ 47
Figure 5 – Schematic flow chart for component qualification ................................................. 87
Figure 6 – Standard test finger.............................................................................................. 97
Figure 7 – Test hook ............................................................................................................. 99
Figure 8 – Test pin.............................................................................................................. 141
Figure 9 – Application of test voltage to bridged PATIENT CONNECTIONS for
DEFIBRILLATION - PROOF APPLIED PARTS ................................................................................... 155
Figure 10 – Application of test voltage to individual PATIENT CONNECTIONS for
DEFIBRILLATION - PROOF APPLIED PARTS ................................................................................... 159
Figure 11 – Application of test voltage to test the delivered defibrillation energy ................. 161

– 10 – 60601-1  CEI:2005
Figure 12 – Exemple de dispositif de mesure et de ses caractéristiques de fréquence ....... 168
Figure 13 – Circuit de mesure pour le COURANT DE FUITE À LA TERRE des APPAREILS EM
de la CLASSE I , avec ou sans PARTIE APPLIQUÉE .................................................................... 174
Figure 14 – Circuit de mesure pour le COURANT DE CONTACT ................................................ 176
Figure 15 – Circuit de mesure pour le COURANT DE FUITE PATIENT provenant de la
CONNEXION PATIENT à la terre ............................................................................................... 178
Figure 16 – Circuit de mesure pour le COURANT DE FUITE PATIENT à travers la ou les
CONNEXIONS PATIENT d'une PARTIE APPLIQUÉE DE TYPE F vers la terre, causé par une
tension externe sur la ou les CONNEXIONS PATIENT ............................................................... 180
Figure 17 – Circuit de mesure pour le COURANT DE FUITE PATIENT provenant des
CONNEXION ( S ) PATIENT vers la terre, causé par une tension externe sur une
ENTRÉE / SORTIE DE SIGNAL ................................................................................................... 182
Figure 18 – Circuit de mesure pour le COURANT DE FUITE PATIENT provenant des
CONNEXION ( S ) PATIENT vers la terre, causé par une tension externe sur une PARTIE
ACCESSIBLE métallique qui n'est pas PROTÉGÉE PAR MISE À LA TERRE ) ................................. 184
Figure 19 – Circuit de mesure pour le COURANT AUXILIAIRE PATIENT ...................................... 186
Figure 20 – Circuit de mesure pour le COURANT DE FUITE PATIENT total avec toutes les
CONNEXIONS PATIENT de toutes les PARTIES APPLIQUÉES du même type ( PARTIES
APPLIQUÉES DE TYPE B , BF ou TYPE CF ) connectées ensemble ............................................... 188
Figure 21 – Appareillage pour l'essai à la bille .................................................................... 212
Figure 22 – LIGNE DE FUITE et DISTANCE DANS L ' AIR – Exemple 1 ........................................... 238
Figure 23 – LIGNE DE FUITE et DISTANCE DANS L ' AIR – Exemple 2 ........................................... 238
Figure 24 – LIGNE DE FUITE et DISTANCE DANS L ' AIR – Exemple 3 ........................................... 238
Figure 25 – LIGNE DE FUITE et DISTANCE DANS L ' AIR – Exemple 4 ........................................... 238
Figure 26 – LIGNE DE FUITE et DISTANCE DANS L ' AIR – Exemple 5 ........................................... 238
Figure 27 – LIGNE DE FUITE et DISTANCE DANS L ' AIR – Exemple 6 ........................................... 240
Figure 28 – LIGNE DE FUITE et DISTANCE DANS L ' AIR – Exemple 7 ........................................... 240
Figure 29 – LIGNE DE FUITE et DISTANCE DANS L ' AIR – Exemple 8 ........................................... 240
Figure 30 – LIGNE DE FUITE et DISTANCE DANS L ' AIR – Exemple 9 ........................................... 240
Figure 31 – LIGNE DE FUITE et DISTANCE DANS L ' AIR – Exemple 10 ......................................... 242
Figure 32 – Rapport entre la PRESSION D ' ESSAI HYDRAULIQUE et la PRESSION MAXIMALE
ADMISSIBLE DE FONCTIONNEMENT ........................................................................................... 288
Figure 33 – Masse d'essai représentant le corps humain .................................................... 298
Figure 34 – Appareillage d'essai d'inflammation par étincelles ............................................ 316
Figure 35 – Courant maximal admissible I en fonction de la tension maximale
admissible U mesuré dans un circuit purement résistif dans un ENVIRONNEMENT RICHE
EN OXYGÈNE ....................................................................................................................... 316
Figure 36 – Tension maximale admissible U en fonction de la capacité C mesurée
dans un circuit capacitif utilisé dans un ENVIRONNEMENT RICHE EN OXYGÈNE ......................... 318
Figure 37 – Courant maximal admissible I en fonction de l'inductance L mesurée dans
un circuit inductif dans un ENVIRONNEMENT RICHE EN OXYGÈNE ............................................. 318
Figure 38 – Déflecteur ........................................................................................................ 326
Figure 39 – Zone du fond d'une ENVELOPPE comme spécifié en 11.3 b) 1)........................... 326
Figure A.1 – Identification de l' APPAREIL EM , des PARTIES APPLIQUÉES et des
CONNEXIONS PATIENT dans un moniteur d'électrocardiogramme............................................ 412

60601-1  IEC:2005 – 11 –
Figure 12 – Example of a measuring device and its frequency characteristics..................... 169
Figure 13 – Measuring circuit for the EARTH LEAKAGE CURRENT of CLASS I ME equipment,
with or without APPLIED PART ............................................................................................... 175
Figure 14 – Measuring circuit for the TOUCH CURRENT .......................................................... 177
Figure 15 – Measuring circuit for the PATIENT LEAKAGE CURRENT from the PATIENT
CONNECTION to earth............................................................................................................ 179
Figure 16 – Measuring circuit for the PATIENT LEAKAGE CURRENT via the PATIENT
CONNECTION ( S ) of an F - TYPE APPLIED PART to earth caused by an external voltage on the
PATIENT CONNECTION ( S ) ....................................................................................................... 181
Figure 17 – Measuring circuit for the PATIENT LEAKAGE CURRENT from PATIENT
CONNECTION ( S ) to earth caused by an external voltage on a SIGNAL INPUT / OUTPUT PART ....... 183
Figure 18 – Measuring circuit for the PATIENT LEAKAGE CURRENT from PATIENT
CONNECTION ( S ) to earth caused by an external voltage on a metal ACCESSIBLE PART that
is not PROTECTIVELY EARTHED .............................................................................................. 185
Figure 19 – Measuring circuit for the PATIENT AUXILIARY CURRENT ........................................ 187
Figure 20 – Measuring circuit for the total PATIENT LEAKAGE CURRENT with all PATIENT
CONNECTIONS of all APPLIED PARTS of the same type ( TYPE B APPLIED PARTS , TYPE BF
APPLIED PARTS or TYPE CF APPLIED PARTS ) connected together.............................................. 189
Figure 21 – Ball-pressure test apparatus ............................................................................ 213
Figure 22 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 1 ....................................... 239
Figure 23 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 2 ....................................... 239
Figure 24 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 3 ....................................... 239
Figure 25 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 4 ....................................... 239
Figure 26 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 5 ....................................... 239
Figure 27 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 6 ....................................... 241
Figure 28 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 7 ....................................... 241
Figure 29 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 8 ....................................... 241
Figure 30 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 9 ....................................... 241
Figure 31 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 10 ..................................... 243
Figure 32 – Ratio between HYDRAULIC TEST PRESSURE and MAXIMUM PERMISSIBLE
WORKING PRESSURE ............................................................................................................. 289
Figure 33 – Human body test mass ..................................................................................... 299
Figure 34 – Spark ignition test apparatus ............................................................................ 317
Figure 35 – Maximum allowable current I as a function of the maximum allowable
voltage U measured in a purely resistive circuit in an OXYGEN RICH ENVIRONMENT ................ 317
Figure 36 – Maximum allowable voltage U as a function of the capacitance C
measured in a capacitive circuit used in an OXYGEN RICH ENVIRONMENT ............................... 319
Figure 37 – Maximum allowable current I as a function of the inductance L measured
in an inductive circuit in an OXYGEN RICH ENVIRONMENT ........................................................ 319
Figure 38 – Baffle ............................................................................................................... 327
Figure 39 – Area of the bottom of an ENCLOSURE as specified in 11.3 b) 1) ......................... 327
Figure A.1 – Identification of ME EQUIPMENT , APPLIED PARTS and PATIENT CONNECTIONS
in an ECG monitor .............................................................................................................. 413

– 12 – 60601-1  CEI:2005
Figure A.2 – Exemple d'isolation d'une PARTIE APPLIQUÉE DE TYPE F avec isolation
incorporée dans l' APPAREIL EM ............................................................................................. 414
Figure A.3 – Identification de l' APPAREIL EM , DES PARTIES APPLIQUÉES et des CONNEXIONS
PATIENT dans un moniteur PATIENT avec dispositifs de surveillance endovasculaire de la
pression.............................................................................................................................. 416
Figure A.4 – Identification de l' APPAREIL EM , DES PARTIES APPLIQUÉES et des CONNEXIONS
PATIENT dans un moniteur PATIENT multifonctions avec dispositifs de surveillance
endovasculaire de la pression............................................................................................. 418
Figure A.5 – Identification des PARTIES APPLIQUÉES et des CONNEXIONS PATIENT dans un
SYSTÈME EM À RAYONS X ...................................................................................................... 420
Figure A.6 – Identification de l' APPAREIL EM , des PARTIES APPLIQUÉES et des
CONNEXIONS PATIENT dans un neurostimulateur électrique transcutané (TENS) destiné à
être porté sur la ceinture du PATIENT et connecté à des électrodes sur le haut du bras
du PATIENT .......................................................................................................................... 420
Figure A.7 – Identification de l' APPAREIL EM ou du SYSTÈME EM , des PARTIES APPLIQUÉES
et des CONNEXIONS PATIENT dans un micro-ordinateur avec un module

d'électrocardiogramme........................................................................................................ 422
Figure A.8 – Représentation graphique de la relation du DANGER , de la séquence
d'évènements, de SITUATION DANGEREUSE et de DOMMAGE .................................................... 428
Figure A.9 – Exemple d' ENVIRONNEMENT DU PATIENT ............................................................ 440
Figure A.10 – Circuit flottant ............................................................................................... 468
Figure A.11 – Interruption d'un conducteur d'alimentation entre des parties de
l' APPAREIL EM dans des ENVELOPPES séparées ..................................................................... 474
Figure A.12 – Identification des MOYENS DE PROTECTION DU PATIENT et des MOYENS DE
PROTECTION DE L ' OPÉRATEUR .............................................................................................................482
Figure A.13 – Impédance de terre de protection admissible avec courant de défaut
limité................................................................................................................................... 496
Figure A.14 – Probabilité de fibrillation ventriculaire............................................................ 508
Figure A.15 – Exemple d'un circuit de mesure pour le COURANT DE FUITE PATIENT entre
une CONNEXION PATIENT et la terre pour un APPAREIL EM avec CONNEXIONS PATIENT
multiples ............................................................................................................................. 518
Figure A.16 – Conditions de l'essai d'instabilité .................................................................. 542
Figure A.17 – Exemple de détermination du FACTEUR DE TRACTION DE SÉCURITÉ au
moyen du Tableau 21 ......................................................................................................... 554
Figure A.18 – Exemple de détermination des charges de calcul et d'essai .......................... 556
Figure A.19 – Exemple de distribution de masse du corps humain ...................................... 556
Figure E.1 – P ARTIE APPLIQUÉE DE TYPE B ............................................................................ 646
Figure E.2 – P ARTIE APPLIQUÉE DE TYPE BF ........................................................................... 646
Figure E.3 – P ARTIE APPLIQUÉE DE TYPE CF ........................................................................... 648
Figure E.4 – C OURANT AUXILIAIRE PATIENT ............................................................................ 648
Figure E.5 – Charge des CONNEXIONS PATIENT si elles sont spécifiées par le FABRICANT ...... 648
Figure F.1 – Circuit d'alimentation de mesure avec un côté du RÉSEAU D ' ALIMENTATION
approximativement au potentiel de terre ............................................................................. 650
Figure F.2 – Circuit d'alimentation de mesure avec RÉSEAU D ' ALIMENTATION
approximativement symétrique au potentiel de terre ........................................................... 650
Figure F.3 – Circuit d'alimentation de mesure pour les APPAREILS EM polyphasés
spécifiés pour connexion à un RÉSEAU D ' ALIMENTATION polyphasé ........................................ 652
Figure F.4 – Circuit d'alimentation de mesure pour les APPAREILS EM monophasés
spécifiés pour connexion à un RÉSEAU D ' ALIMENTATION polyphasé ........................................ 652

60601-1  IEC:2005 – 13 –
Figure A.2 – Example of the insulation of an F - TYPE APPLIED PART with the insulation
incorporated in the ME EQUIPMENT ....................................................................................... 415
Figure A.3 – Identification of ME EQUIPMENT , APPLIED PARTS and PATIENT CONNECTIONS
in a PATIENT monitor with invasive pressure monitoring facility ............................................ 417
Figure A.4 – Identification of ME EQUIPMENT , APPLIED PARTS and PATIENT CONNECTIONS
in a multifunction PATIENT monitor with invasive pressure monitoring facilities ..................... 419
Figure A.5 – Identification of APPLIED PARTS and PATIENT CONNECTIONS in an X-ray ME
SYSTEM ............................................................................................................................... 421
Figure A.6 – Identification of ME EQUIPMENT , APPLIED PARTS and PATIENT CONNECTIONS in
a transcutaneous electronic nerve stimulator (TENS) intended to be worn on the
PATIENT ’ S belt and connected to electrodes applied to the PATIENT ’ S upper arm ................... 421
Figure A.7 – Identification of ME EQUIPMENT or ME SYSTEM , APPLIED PARTS and PATIENT
CONNECTIONS in a personal computer with an ECG module ................................................. 423
Figure A.8 – Pictorial representation of the relationship of HAZARD , sequence of events,
HAZARDOUS SITUATION and HARM .......................................................................................... 429
Figure A.9 – Example of PATIENT ENVIRONMENT .................................................................... 441
Figure A.10 – Floating circuit .............................................................................................. 469
Figure A.11 – Interruption of a power-carrying conductor between ME EQUIPMENT parts
in separate ENCLOSURES ...................................................................................................... 475
Figure A.12 – Identification of MEANS OF PATIENT PROTECTION and MEANS OF OPERATOR
PROTECTION ......................................................................................................................... 483
Figure A.13 – Allowable protective earth impedance where the fault current is limited ........ 497
Figure A.14 – Probability of ventricular fibrillation ............................................................... 509
Figure A.15 – Example of a measuring circuit for the PATIENT LEAKAGE CURRENT from a
PATIENT CONNECTION to earth for ME EQUIPMENT with multiple PATIENT CONNECTIONS ............. 519
Figure A.16 – Instability test conditions............................................................................... 543
Figure A.17 – Example of determining TENSILE SAFETY FACTOR using Table 21 .................... 555
Figure A.18 – Example of determining design and test loads .............................................. 557
Figure A.19 – Example of human body mass distribution .................................................... 557
Figure E.1 – T YPE B APPLIED PART ........................................................................................ 647
Figure E.2 – T YPE BF APPLIED PART ...................................................................................... 647
Figure E.3 – T YPE CF APPLIED PART ...................................................................................... 649
Figure E.4 – P ATIENT AUXILIARY CURRENT ............................................................................. 649
Figure E.5 – Loading of the PATIENT CONNECTIONS if specified by the MANUFACTURER .......... 649
Figure F.1 – Measuring supply circuit with one side of the SUPPLY MAINS at
approximately earth potential .............................................................................................. 651
Figure F.2 – Measuring supply circuit with SUPPLY MAINS approximately symmetrical to
earth potential..................................................................................................................... 651
Figure F.3 – Measuring supply circuit for polyphase ME EQUIPMENT specified for
connection to a polyphase SUPPLY MAINS ............................................................................. 653
Figure F.4 – Measuring supply circuit for single-phase ME EQUIPMENT specified for
connection to a polyphase SUPPLY MAINS ............................................................................. 653

– 14 – 60601-1  CEI:2005
Figure F.5 – Circuit d'alimentation de mesure pour les APPAREILS EM ayant une unité
d'alimentation séparée ou destiné à recevoir sa puissance d'un autre appareil du
SYSTÈME EM ......................................................................................................................... 654
Figure G.1 – Courant maximal admissible IZR en fonction de la tension maximale
admissible UZR mesuré dans un circuit purement résistif avec le mélange le plus
facilement inflammable de vapeur d'éther et d'air................................................................ 668
Figure G.2 – Tension maximale admissible UZC en fonction de la capacité Cmax
mesurée dans un circuit capacitif avec le mélange le plus facilement inflammable de
vapeur d'éther et d' air ........................................................................................................ 670
Figure G.3 – Courant maximal admissible IZL en fonction de l'inductance Lmax
mesurée dans un circuit inductif avec le mélange le plus facilement inflammable de
vapeur d'éther et d'air ......................................................................................................... 670
Figure G.4 – Courant maximal admissible IZR en fonction de la tension maximale
admissible UZR mesuré dans un circuit purement résistif avec le mélange le plus
facilement inflammable de vapeur d'éther et d'oxygène ...................................................... 678
Figure G.5 – Tension maximale admissible UZC en fonction de la capacité Cmax
mesurée dans un circuit capacitif avec le mélange le plus facilement inflammable de
vapeur d'éther et d'oxygène ................................................................................................ 680
Figure G.6 – Courant maximal admissible IZL en fonction de l'inductance Lmax
mesurée dans un circuit inductif avec le mélange le plus facilement inflammable de
vapeur d'éther et d'oxygène ................................................................................................ 680
Figure G.7 – Appareillage d'essai ....................................................................................... 684
Figure H.1 – Exemples de structures SEMP/ SSEP............................................................. 688
Figure H.2 – Modèle de CYCLE DE DÉVELOPPEMENT DE SEMP ................................................. 690
Figure H.3 – Exigences de documentation de SEMP de l'Article 14 et de l'ISO
14971:2000......................................................................................................................... 698
Figure H.4 – Exemple de paramètres potentiels dont la spécification peut être exigée
pour le couplage de réseaux/données ................................................................................. 710
Figure I.1 – Exemple de construction de SOCLE DE PRISES MULTIPLES ( SPM ) (accessible
uniquement à l'aide d'un outil) ............................................................................................ 720
Figure I.2 – Exemples d'application de SOCLES DE PRISES MULTIPLES ( SPM ) .......................... 722
Figure J.1 – Isolation, exemple 1 ........................................................................................ 724
Figure J.2 – Isolation, exemple 2 ........................................................................................ 724
Figure J.3 – Isolation, exemple 3 ........................................................................................ 724
Figure J.4 – Isolation, exemple 4 ........................................................................................ 726
Figure J.5 – Isolation, exemple 5 ........................................................................................ 726
Figure J.6 – Isolation, exemple 6 ........................................................................................ 726
Figure J.7 – Isolation, exemple 7 ........................................................................................ 728
Figure K.1 – A PPAREIL EM avec ENVELOPPE en matière isolante ........................................... 730
Figure K.2 – A PPAREIL EM avec PARTIE APPLIQUÉE DE TYPE F ................................................. 730
Figure K.3 – A PPAREIL EM avec une PARTIE APPLIQUÉE et une PARTIE E / S DE SIGNAL .............. 732
Figure K.4 – A PPAREIL EM avec une CONNEXION PATIENT d'une PARTIE APPLIQUÉE DE TYPE
B qui n'est pas PROTEGÉE PAR MISE À LA TERRE ..................................................................... 732
Figure K.5 – A PPAREIL EM avec une CONNEXION PATIENT d'une PARTIE APPLIQUÉE DE TYPE
BF qui n'est pas PROTEGÉE PAR MISE À LA TERRE ................................................................... 734

60601-1  IEC:2005 – 15 –
Figure F.5 – Measuring supply circuit for ME EQUIPMENT having a separate power
supply unit or intended to receive its power from another equipment in an ME SYSTEM ......... 655
Figure G.1– Maximum allowable current IZR as a function of the maximum allowable
voltage UZR measured in a purely resistive circuit with the most flammable mixture of
ether vapour with air ........................................................................................................... 669
Figure G.2 – Maximum allowable voltage UZC as a function of the capacitance Cmax
measured in a capacitive circuit with the most flammable mixture of ether vapour with air . 671
Figure G.3 – Maximum allowable current IZL as a function of the inductance Lmax
measured in an inductive circuit with the most flammable mixture of ether vapour with air .. 671
Figure G.4 – Maximum allowable current IZR as a function of the maximum allowable
voltage UZR measured in a purely resistive circuit with the most flammable mixture of
ether vapour with oxygen .................................................................................................... 679
Figure G.5 – Maximum allowable voltage UZC as a function of the capacitance Cmax
measured in a capacitive circuit with the most flammable mixture of ether vapour with
oxygen................................................................................................................................ 681
Figure G.6 – Maximum allowable current IZL as a function of the inductance Lmax
measured in an inductive circuit with the most flammable mixture of ether vapour with
oxygen................................................................................................................................ 681
Figure G.7 – Test apparatus ............................................................................................... 685
Figure H.1 – Examples of PEMS/ PESS structures ............................................................. 689
Figure H.2 – A PEMS DEVELOPMENT LIFE - CYCLE model .......................................................... 691
Figure H.3 – P EMS documentation requirements from Clause 14 and ISO 14971:2000 ........ 699
Figure H.4 – Example of potential parameters required to be specified for
NETWORK / DATA COUPLING ..................................................................................................... 711
Figure I.1 – Example of the construction of a MULTIPLE SOCKET - OUTLET ( MSO ) ...................... 721
Figure I.2 – Examples of application of MULTIPLE SOCKET - OUTLETS ( MSO ) ............................. 723
Figure J.1 – Insulation example 1 ....................................................................................... 725
Figure J.2 – Insulation example 2 ....................................................................................... 725
Figure J.3 – Insulation example 3 ....................................................................................... 725
Figure J.4 – Insulation example 4 ....................................................................................... 727
Figure J.5 – Insulation example 5 ....................................................................................... 727
Figure J.6 – Insulation example 6 ....................................................................................... 727
Figure J.7 – Insulation example 7 ....................................................................................... 729
Figure K.1 – M E EQUIPMENT with an ENCLOSURE made of insulating material ........................ 731
Figure K.2 – M E EQUIPMENT with an F - TYPE APPLIED PART ..................................................... 731
Figure K.3 – M E EQUIPMENT with an APPLIED PART and a SIGNAL INPUT / OUTPUT PART ............. 733
Figure K.4 – M E EQUIPMENT with a PATIENT CONNECTION of a TYPE B APPLIED PART that is
not PROTECTIVELY EARTHED .................................................................................................. 733
Figure K.5 – M E EQUIPMENT with a PATIENT CONNECTION of a TYPE BF APPLIED PART that
is not PROTECTIVELY EARTHED .............................................................................................. 735

– 16 – 60601-1  CEI:2005
Tableau 1 – Unités n'appartenant pas au système SI qui peuvent être utilisées sur les
APPAREILS EM ...................................................................................................................... 118
Tableau 2 – Couleurs des voyants lumineux et leur signification pour les APPAREILS EM ...... 122
Tableau 3 – * Valeurs admissibles des COURANTS DE FUITE PATIENT et des COURANTS
AUXILIAIRES PATIENT EN CONDITION NORMALE ET EN CONDITION DE PREMIER DEFAUT .................. 170
Tableau 4 – * Valeurs admissibles des COURANTS DE FUITE PATIENT dans les conditions
d'essais particulières identifiées en 8.7.4.7 ......................................................................... 172
Tableau 5 − Légendes des symboles pour les Figures 9 à 11 et 13 à 20, Figure A.15,

Annexes E et F ................................................................................................................... 190
Tableau 6 – Tensions d'essai pour l'isolation solide formant un MOYEN DE PROTECTION ........ 206
Tableau 7 – Tensions d'essai pour les MOYENS DE PROTECTION DE L ' OPÉRATEUR ................... 208
Tableau 8 – Facteurs de multiplication pour les DISTANCES DANS L ' AIR pour des altitudes
jusqu'à 5 000 m .................................................................................................................. 214
Tableau 9 – Classification des groupes de matériaux.......................................................... 216
Tableau 10 – T ENSION TRANSITOIRE RESEAU ......................................................................... 218
Tableau 11 – L IGNES DE FUITE et DISTANCES DANS L ' AIR minimales entre parties de
polarité opposée de la PARTIE RELIÉE AU RÉSEAU .................................................................. 222
Tableau 12 – LIGNES DE FUITE et DISTANCES DANS L ' AIR minimales assurant des MOYENS
DE PROTECTION DU PATIENT ................................................................................................... 224
Tableau 13 – D ISTANCES DANS L ' AIR minimales assurant un MOYEN DE PROTECTION à
L ' OPÉRATEUR vis à vis de la PARTIE RELIÉE AU RÉSEAU ........................................................... 226
Tableau 14 – D ISTANCES DANS L ' AIR complémentaires pour l'isolation dans les PARTIES
RELIÉES AU RÉSEAU avec des TENSIONS DE SERVICE CRÊTE dépassant la valeur de crête
de la TENSION RÉSEAU NOMINALE a ........................................................................................ 228
Tableau 15 – D ISTANCES DANS L ' AIR minimales pour MOYENS DE PROTECTION DE
L ' OPÉRATEUR dans des CIRCUITS SECONDAIRES ..................................................................... 230
Tableau 16 − L IGNES DE FUITE minimales assurant un MOYEN DE PROTECTION DE
L ' OPÉRATEUR a ..................................................................................................................... 232
Tableau 17 – Section NOMINALE des conducteurs d'un CÂBLE D ' ALIMENTATION ...................... 250
Tableau 18 – Essais des dispositifs d'arrêt de traction ........................................................ 252
Tableau 19 – D ANGERS MÉCANIQUES couverts par le présent article ..................................... 260
Tableau 20 – Espaces acceptables a .................................................................................. 264
Tableau 21 – Détermination du FACTEUR DE SÉCURITÉ EN TRACTION ...................................... 292
Tableau 22 – Températures maximales admissibles des parties ......................................... 304
Tableau 23 – Températures maximales admissibles pour les parties des APPAREILS EM
qui sont susceptibles d'être touchées.................................................................................. 306
Tableau 24 – Températures maximales admissibles pour le contact de la peau avec
des PARTIES APPLIQUÉES des APPAREILS EM .......................................................................... 306
Tableau 25 – Perforation acceptable du fond d'une ENVELOPPE ........................................... 324
Tableau 26 – * Limites de température des enroulements de moteurs................................. 344
Tableau 27 – Température maximale stabilisée d'un enroulement moteur .......................... 348
Tableau 28 – Matrice d'essai de résistance mécanique ....................................................... 360
Tableau 29 – Hauteur de chute ........................................................................................... 364
Tableau 30 – Couples d'essai pour les commandes par rotation ......................................... 376

60601-1  IEC:2005 – 17 –
Table 1 – Units outside the SI units system that may be used on ME EQUIPMENT ................. 119
Table 2 – Colours of indicator lights and their meaning for ME EQUIPMENT ........................... 123
Table 3 – * Allowable values of PATIENT LEAKAGE CURRENTS and PATIENT AUXILIARY
CURRENTS under NORMAL CONDITION and SINGLE FAULT CONDITION ......................................... 171
Table 4 – * Allowable values of PATIENT LEAKAGE CURRENTS under the special test
conditions identified in 8.7.4.7 ............................................................................................ 173
Table 5 – Legends of symbols for Figure 9 to Figure 11, Figure 13 to Figure 20, Figure
A.15, Annex E and Annex F ................................................................................................ 191
Table 6 – Test voltages for solid insulation forming a MEANS OF PROTECTION ....................... 207
Table 7 – Test voltages for MEANS OF OPERATOR PROTECTION ............................................... 209
Table 8 – Multiplication factors for AIR CLEARANCES for altitudes up to 5 000 m .................... 215
Table 9 – Material group classification ................................................................................ 217
Table 10 – M AINS TRANSIENT VOLTAGE .................................................................................. 219
Table 11 – Minimum CREEPAGE DISTANCES and AIR CLEARANCES between parts of
opposite polarity of the MAINS PART ..................................................................................... 223
Table 12 – Minimum CREEPAGE DISTANCES and AIR CLEARANCES providing MEANS OF
PATIENT PROTECTION ............................................................................................................ 225
Table 13 – Minimum AIR CLEARANCES providing MEANS OF OPERATOR PROTECTION from
the MAINS PART .................................................................................................................... 227
Table 14 – Additional AIR CLEARANCES for insulation in MAINS PARTS with PEAK WORKING
VOLTAGES exceeding the peak value of the NOMINAL MAINS VOLTAGE a .................................. 229
Table 15 – Minimum AIR CLEARANCES for MEANS OF OPERATOR PROTECTION in SECONDARY
CIRCUITS .............................................................................................................................. 231
Table 16 – Minimum C REEPAGE DISTANCES providing MEANS OF OPERATOR PROTECTION ........ 233
Table 17 – N OMINAL cross-sectional area of conductors of a POWER SUPPLY CORD ............... 251
Table 18 – Testing of cord anchorages ............................................................................... 253
Table 19 – M ECHANICAL HAZARDS covered by this clause ..................................................... 261
Table 20 – Acceptable gaps ................................................................................................ 265
Table 21 – Determination of TENSILE SAFETY FACTOR ........................................................... 293
Table 22 – Allowable maximum temperatures of parts......................................................... 305
Table 23 – Allowable maximum temperatures for ME EQUIPMENT parts that are likely to
be touched.......................................................................................................................... 307
Table 24 – Allowable maximum temperatures for skin contact with ME EQUIPMENT
APPLIED PARTS ..................................................................................................................... 307
Table 25 – Acceptable perforation of the bottom of an ENCLOSURE ...................................... 325
Table 26 – * Temperature limits of motor windings .............................................................. 345
Table 27 – Maximum motor winding steady-state temperature ............................................ 349
Table 28 – Mechanical strength test applicability ................................................................ 361
Table 29 – Drop height ....................................................................................................... 365
Table 30 – Test torques for rotating controls ....................................................................... 377

– 18 – 60601-1  CEI:2005
Tableau 31 – Températures maximales admissibles des enroulements des
transformateurs dans des conditions de surcharge et de court-circuit à une
température ambiante de 25 °C (± 5 °C) ............................................................................. 380
Tableau 32 – Courant d'essai pour les transformateurs....................................................... 382
Tableau A.1 – Valeurs de la DISTANCE DANS L ' AIR et de la LIGNE DE FUITE tirées du
Tableau 7 de la CEI 61010-1: 2001 et du Tableau 12.......................................................... 524
Tableau A.2 – LIGNES DE FUITE pour éviter les défaillances dues au cheminement de la
CEI 60664-1 ....................................................................................................................... 526
Tableau A.3 – Conditions de l'essai d'instabilité .................................................................. 542
Tableau A.4 – Durée d'exposition admissible pour le niveau d'accélération......................... 546
Tableau A.5 – Conseils sur les températures de surface pour les APPAREILS EM qui
génèrent des températures basses (fraîches) pour des besoins thérapeutiques ou dans
le cadre de leur fonctionnement .......................................................................................... 564
Tableau C.1 – Marquage à l’extérieur des APPAREILS EM , des SYSTÈMES EM ou de leurs
parties ................................................................................................................................ 620
Tableau C.2 – Marquage à l’intérieur des APPAREILS EM , des SYSTÈMES EM ou de leurs
parties ................................................................................................................................ 622
Tableau C.3 – Marquage des commandes et des instruments ............................................. 622
Tableau C.4 – DOCUMENTS D ’ ACCOMPAGNEMENT , généralités ................................................ 624
Tableau C.5 – DOCUMENTS D ’ ACCOMPAGNEMENT , instructions d’utilisation ............................. 624
Tableau D.1 – Symboles généraux ..................................................................................... 630
Tableau D.2 – Signes de sécurité ....................................................................................... 640
Tableau D.3 – Codes généraux........................................................................................... 644
Tableau G.1 – Etanchéité aux gaz des entrées de câbles ................................................... 674
Tableau H.1 – Classification de COUPLAGE DE RÉSEAUX / DONNÉES ...................................... 706
Tableau I.1 – Exemples de SYSTÈMES EM pour illustration.................................................... 716
Tableau L.1 – Diamètre du mandrin .................................................................................... 738
Tableau L.2 – Température du four ..................................................................................... 738

60601-1  IEC:2005 – 19 –
Table 31 – Maximum allowable temperatures of transformer windings under overload
and short-circuit conditions at 25 °C (± 5 °C) ambient temperature ..................................... 381
Table 32 – Test current for transformers ............................................................................. 383
Table A.1 – Values of AIR CLEARANCE and CREEPAGE DISTANCE derived from Table 7 of
IEC 61010-1:2001 and Table 12 ......................................................................................... 525
Table A.2 – C REEPAGE DISTANCES to avoid failure due to tracking from IEC 60664-1 ........... 527
Table A.3 – Instability test conditions .................................................................................. 543
Table A.4 – Allowable time exposure for level of acceleration ............................................. 547
Table A.5 – Guidance on surface temperatures for ME EQUIPMENT that creates low
temperatures (cools) for therapeutic purposes or as part of its operation ............................ 565
Table C.1– Marking on the outside of ME EQUIPMENT , ME SYSTEMS or their parts ................. 621
Table C.2 – Marking on the inside of ME EQUIPMENT , ME SYSTEMS or their parts ................... 623
Table C.3 – Marking of controls and instruments................................................................. 623
Table C.4 – A CCOMPANYING DOCUMENTS , general................................................................. 625
Table C.5 – A CCOMPANYING DOCUMENTS , instructions for use ............................................... 625
Table D.1 – General symbols .............................................................................................. 631
Table D.2 – Safety signs ..................................................................................................... 641
Table D.3 – General codes ................................................................................................. 645
Table G.1 – Gas-tightness of cord inlets ............................................................................. 675
Table H.1 – N ETWORK / DATA COUPLING classification ............................................................. 707
Table I.1 – Some examples of ME SYSTEMS for illustration ................................................... 717
Table L.1– Mandrel diameter .............................................................................................. 739
Table L.2 – Oven temperature ............................................................................................ 739

– 20 – 60601-1  CEI:2005
COMMISSION ÉLECTROTECHNIQUE INTERNATIONALE
____________
APPAREILS ÉLECTROMÉDICAUX –
Partie 1: Exigences générales pour la sécurité de base
et les performances essentielles
AVANT-PROPOS
1) La Commission Electrotechnique Internationale (CEI) est une organisation mondiale de normalisation
composée de l'ensemble des comités électrotechniques nationaux (Comités nationaux de la CEI). La CEI a
pour objet de favoriser la coopération internationale pour toutes les questions de normalisation dans les
domaines de l'électricité et de l'électronique. A cet effet, la CEI – entre autres activités – publie des Normes
internationales, des Spécifications techniques, des Rapports techniques, des Spécifications accessibles au
public (PAS) et des Guides (ci-après dénommés "Publication(s) de la CEI"). Leur élaboration est confiée à des
comités d'études, aux travaux desquels tout Comité national intéressé par le sujet traité peut participer. Les
organisations internationales, gouvernementales et non gouvernementales, en liaison avec la CEI, participent
également aux travaux. La CEI collabore étroitement avec l'Organisation Internationale de Normalisation (ISO),
selon des conditions fixées par accord entre les deux organisations.
2) Les décisions ou accords officiels de la CEI concernant les questions techniques représentent, dans la mesure
du possible, un accord international sur les sujets étudiés, étant donné que les Comités nationaux de la CEI
intéressés sont représentés dans chaque comité d’études.
3) Les Publications de la CEI se présentent sous la forme de recommandations internationales et sont agréées
comme telles par les Comités nationaux de la CEI. Tous les efforts raisonnables sont entrepris afin que la CEI
s'assure de l'exactitude du contenu technique de ses publications ; la CEI ne peut pas être tenue responsable
de l'éventuelle mauvaise utilisation ou interprétation qui en est faite par un quelconque utilisateur final.
4) Dans le but d'encourager l'uniformité internationale, les Comités nationaux de la CEI s'engagent, dans toute la
mesure possible, à appliquer de façon transparente les Publications de la CEI dans leurs publications
nationales et régionales. Toutes divergences entre toutes Publications de la CEI et toutes publications
nationales ou régionales correspondantes doivent être indiquées en termes clairs dans ces dernières.
5) La CEI n’a prévu aucune procédure de marquage valant indication d’approbation et n'engage pas sa
responsabilité pour les équipements déclarés conformes à une de ses Publications.
6) Tous les utilisateurs doivent s'assurer qu'ils sont en possession de la dernière édition de cette publication.
7) Aucune responsabilité ne doit être imputée à la CEI, à ses administrateurs, employés, auxiliaires ou
mandataires, y compris ses experts particuliers et les membres de ses comités d'études et des Comités
nationaux de la CEI, pour tout préjudice causé en cas de dommages corporels et matériels, ou de tout autre
dommage de quelque nature que ce soit, directe ou indirecte, ou pour supporter les coûts (y compris les frais
de justice) et les dépenses découlant de la publication ou de l'utilisation de cette Publication de la CEI ou de
toute autre Publication de la CEI, ou au crédit qui lui est accordé.
8) L'attention est attirée sur les références normatives citées dans cette publication. L'utilisation de publications
référencées est obligatoire pour une application correcte de la présente publication.
9) L’attention est attirée sur le fait que certains des éléments de la présente Publication de la CEI peuvent faire
l’objet de droits de propriété intellectuelle ou de droits analogues. La CEI ne saurait être tenue pour
responsable de ne pas avoir identifié de tels droits de propriété et de ne pas avoir signalé leur existence.
La Norme internationale CEI 60601-1 a été établie par le sous-comité 62A: Aspects généraux
des équipements électriques utilisés en pratique médicale, du comité d’études 62 de la CEI:
Equipements électriques dans la pratique médicale.

Cette troisième édition annule et remplace la deuxième édition publiée en 1988, son
amendement 1 (1991) et son amendement 2 (1995). Cette édition constitue une révision
technique. Des modifications importantes de structure ont été apportées à la présente édition.
L'alignement des exigences électriques sur celles applicables aux matériels de traitement de
l'information couverts par la CEI 60950-1 a été poursuivi et il a été ajouté l'exigence d'inclure
un PROCESSUS de GESTION DES RISQUES . Se reporter à l’Article A.3 pour une description
développée de cette révision.

60601-1  IEC:2005 – 21 –
INTERNATIONAL ELECTROTECHNICAL COMMISSION
____________
MEDICAL ELECTRICAL EQUIPMENT –
Part 1: General requirements for basic safety
and essential performance
FOREWORD
1) The International Electrotechnical Commission (IEC) is a worldwide organization for standardization comprising
all national electrotechnical committees (IEC National Committees). The object of IEC is to promote
international co-operation on all questions concerning standardization in the electrical and electronic fields. To
this end and in addition to other activities, IEC publishes International Standards, Technical Specifications,
Technical Reports, Publicly Available Specifications (PAS) and Guides (hereafter referred to as “IEC
Publication(s)”). Their preparation is entrusted to technical committees; any IEC National Committee interested
in the subject dealt with may participate in this preparatory work. International, governmental and non-
governmental organizations liaising with the IEC also participate in this preparation. IEC collaborates closely
with the International Organization for Standardization (ISO) in accordance with conditions determined by
agreement between the two organizations.
2) The formal decisions or agreements of IEC on technical matters express, as nearly as possible, an international
consensus of opinion on the relevant subjects since each technical committee has representation from all
interested IEC National Committees.
3) IEC Publications have the form of recommendations for international use and are accepted by IEC National
Committees in that sense. While all reasonable efforts are made to ensure that the technical content of IEC
Publications is accurate, IEC cannot be held responsible for the way in which they are used or for any
misinterpretation by any end user.
4) In order to promote international uniformity, IEC National Committees undertake to apply IEC Publications
transparently to the maximum extent possible in their national and regional publications. Any divergence
between any IEC Publication and the corresponding national or regional publication shall be clearly indicated in
the latter.
5) IEC provides no marking procedure to indicate its approval and cannot be rendered responsible for any
equipment declared to be in conformity with an IEC Publication.
6) All users should ensure that they have the latest edition of this publication.
7) No liability shall attach to IEC or its directors, employees, servants or agents including individual experts and
members of its technical committees and IEC National Committees for any personal injury, property damage or
other damage of any nature whatsoever, whether direct or indirect, or for costs (including legal fees) and
expenses arising out of the publication, use of, or reliance upon, this IEC Publication or any other IEC
Publications.
8) Attention is drawn to the Normative references cited in this publication. Use of the referenced publications is
indispensable for the correct application of this publication.
9) Attention is drawn to the possibility that some of the elements of this IEC Publication may be the subject of
patent rights. IEC shall not be held responsible for identifying any or all such patent rights.
International Standard IEC 60601-1 has been prepared by subcommittee 62A: Common
aspects of electrical equipment used in medical practice, of IEC technical committee 62:
Electrical equipment in medical practice.
This third edition cancels and replaces the second edition published in 1988, its Amendment 1
(1991) and Amendment 2 (1995). This edition constitutes a technical revision. This edition has
been significantly restructured. Requirements in the electrical section have been further
aligned with those for information technology equipment covered by IEC 60950-1 and a
requirement for including a RISK MANAGEMENT PROCESS has been added. For an expanded
description of this revision, see Clause A.3.

– 22 – 60601-1  CEI:2005
Le texte de la présente norme est issu des documents suivants:
FDIS Rapport de vote
62A/505A/FDIS 62A/512/RVD
Le rapport de vote indiqué dans le tableau ci-dessus donne toute information sur le vote ayant
abouti à l'approbation de cette norme.
Cette publication a été rédigée selon les Directives ISO/CEI, Partie 2.
Dans la présente norme, les caractères suivants sont employés:
− Exigences et définitions: caractères romains
− Modalités d’essais : caractères italiques
− Les indications de nature informative apparaissant hors des tableaux, comme les notes, les exemples et les
références: petits caractères. Le texte normatif à l’intérieur des tableaux est également en petits caractères.
− T ERMES UTILISES DANS LA PRÉSENTE NORME QUI SONT DÉFINIS À L ’ ARTICLE 3 ET ÉGALEMENT
INDIQUÉS DANS L ’ INDEX : PETITES MAJUSCULES .
Concernant la structure de la présente norme, le terme:
– “article” désigne l’une des dix-sept sections numérotées dans la table des matières, avec
toutes ses subdivisions (par exemple, l’Article 7 inclut les Paragraphes 7.1, 7.2, etc.) ;
– “paragraphe” désigne une subdivision numérotée d’un article (par exemple 7.1, 7.2 et
7.2.1 sont tous des paragraphes appartenant à l’Article 7).
Dans la présente norme, les références à des articles sont précédées du mot “Article” suivi du
numéro de l’article concerné. Dans la présente norme, les références aux paragraphes
utilisent uniquement le numéro du paragraphe concerné.
Dans la présente norme, la conjonction "ou" est utilisée avec la valeur d'un "ou inclusif", ainsi
un énoncé est vrai si une combinaison des conditions quelle qu'elle soit est vraie.
Les formes verbales utilisées dans la présente norme sont conformes à l’usage donné à
l’Annexe G des Directives ISO/CEI, Partie 2. Pour les besoins de la présente norme:
− “devoir” mis au présent de l’indicatif signifie que la satisfaction à une exigence ou à un
essai est obligatoire pour la conformité à la présente norme ;
− “il convient/il est recommandé” signifie que la satisfaction à une exigence ou à un essai est
recommandée mais n’est pas obligatoire pour la conformité à la présente norme ;
− “pouvoir” mis au présent de l’indicatif est utilisé pour décrire un moyen admissible pour
satisfaire à une exigence ou à un essai.
Lorsqu'un astérisque (*) est utilisé comme premier caractère devant un titre, au début d’un
titre d'alinéa ou de tableau, il indique l'existence d'une ligne directrice ou d'une justification à
consulter à l'Annexe A.
Le comité a décidé que le contenu de cette publication ne sera pas modifié avant la date de
maintenance indiquée sur le site web de la CEI sous «http://webstore.iec.ch» dans les
données relatives à la publication recherchée. A cette date, la publication sera
• reconduite;
• supprimée;
• remplacée par une édition révisée, ou
• amendée.

60601-1  IEC:2005 – 23 –
The text of this standard is based on the following documents:
FDIS Report on voting
62A/505A/FDIS 62A/512/RVD
Full information on the voting for the approval of this standard can be found in the report on
voting indicated in the above table.
This publication has been drafted in accordance with the ISO/IEC Directives, Part 2.
In this standard the following print types are used:
− Requirements and definitions: in roman type.
− Test specifications: in italic type.
− Informative material appearing outside of tables, such as notes, examples and references: in smaller type.
Normative text of tables is also in a smaller type.
− T ERMS USED THROUGHOUT THIS STANDARD THAT HAVE BEEN DEFINED IN C LAUSE 3 AND ALSO
GIVEN IN THE INDEX : IN SMALL CAPITALS .
In referring to the structure of this standard, the term
– “clause” means one of the seventeen numbered divisions within the table of contents,
inclusive of all subdivisions (e.g. Clause 7 includes subclauses 7.1, 7.2, etc.);
– “subclause” means a numbered subdivision of a clause (e.g. 7.1, 7.2 and 7.2.1 are all
subclauses of Clause 7).
References to clauses within this standard are preceded by the term “Clause” followed by the
clause number. References to subclauses within this standard are by number only.
In this standard, the conjunctive “or” is used as an “inclusive or” so a statement is true if any
combination of the conditions is true.
The verbal forms used in this standard conform to usage described in Annex G of the ISO/IEC
Directives, Part 2. For the purposes of this standard, the auxiliary verb:
− “shall” means that compliance with a requirement or a test is mandatory for compliance
with this standard;
− “should” means that compliance with a requirement or a test is recommended but is not
mandatory for compliance with this standard;
− “may” is used to describe a permissible way to achieve compliance with a requirement or
test.
An asterisk (* ) as the first character of a title or at the beginning of a paragraph or table title
indicates that there is guidance or rationale related to that item in Annex A.
The committee has decided that the contents of this publication will remain unchanged until
the maintenance result date indicated on the IEC web site under “http://webstore.iec.ch” in the
data related to the specific publication. At this date, the publication will be
• reconfirmed;
• withdrawn;
• replaced by a revised edition, or
• amended.

– 24 – 60601-1  CEI:2005
INTRODUCTION
En 1976, le sous-comité 62A a publié la première édition de la CEI/TR 60513, Aspects
fondamentaux des normes de sécurité pour les appareils électromédicaux. La première
édition de la CEI/TR 60513 a servi de base à l’établissement:
– de la première édition de la CEI 60601-1 (la norme de SÉCURITÉ CHAPEAU pour les
APPAREILS ÉLECTROMÉDICAUX ) ;
– de la série CEI 60601-1-xx des normes collatérales pour les APPAREILS ÉLECTROMÉDICAUX ;
– de la série CEI 60601-2-xx des normes particulières pour les différents types D ’ APPAREILS
ÉLECTROMÉDICAUX , et
– de la série CEI 60601-3-xx des normes de performances pour les différents types
D ’ APPAREILS ÉLECTROMÉDICAUX .
Consciente qu'il était nécessaire et urgent d’avoir une norme traitant des appareils utilisés
dans la pratique médicale, la majorité des comités nationaux a émis, en 1977, un vote
favorable pour la première édition de la CEI 60601-1, issue d’un projet qui, à l’époque,
représentait une première approche de ce problème. L’étendue du domaine d’application, la
complexité des appareils concernés, la spécificité de certaines mesures de protection et des
essais de vérification correspondants avaient exigé des années d’effort pour aboutir à cette
première norme dont on peut à présent affirmer qu’elle a servi de référence universelle depuis
sa publication.
L’application fréquente de la première édition a cependant montré que des améliorations
étaient possibles. Ces améliorations étaient d’autant plus souhaitables que cette norme a
connu un large succès depuis sa publication.
Le travail de révision qui a été entrepris et poursuivi avec soin pendant des années a donné
lieu à la deuxième édition en 1988. Cette édition comporte toutes les améliorations qu’il était
raisonnable d’envisager à l’époque. D’autres développements ont fait l’objet d’études de
manière suivie. La deuxième édition a été modifiée en 1991 puis une nouvelle fois en 1995.
A l’origine, l’approche de la CEI consistait à établir séparément des normes de “ SÉCURITÉ DE
BASE ” et des normes de “ PERFORMANCES ESSENTIELLES ” pour les APPAREILS ÉLECTROMÉDICAUX .
Cela s’inscrivait naturellement dans l’approche historique qui prévalait au niveau national et
international pour d’autres normes sur les appareils électriques (par exemple celles pour les
appareils électrodomestiques), à savoir que la SÉCURITÉ DE BASE obéissait à des normes
obligatoires mais que les autres spécifications de “performances” obéissaient aux demandes
du marché. Dans ce contexte, il a été dit que “L’aptitude d’une bouilloire électrique à faire
bouillir de l’eau est sans importance pour son utilisation en toute sécurité!”
Il est maintenant reconnu que cela ne correspond pas à la situation de nombreux éléments
constituant les APPAREILS ÉLECTROMÉDICAUX , et les ORGANISMES RESPONSABLES doivent se
référer à des normes pour assurer à la fois les PERFORMANCES ESSENTIELLES et la SÉCURITÉ DE
BASE . Parmi ces domaines, il y a la précision avec laquelle l’appareil contrôle la délivrance
d’énergie ou de substances thérapeutiques à un PATIENT ou traite et affiche les données
physiologiques qui influeront sur le suivi du patient.
Reconnaître cela signifie qu’il est d’une certaine façon inapproprié de séparer la “ SÉCURITÉ DE
BASE ” et les “performances” lorsqu’on s’intéresse aux DANGERS qui résultent d’une conception
inadéquate des APPAREILS ÉLECTROMÉDICAUX . De nombreuses normes particulières de la série
CEI 60601-2-xx traitent d’un ensemble d’exigences de PERFORMANCES ESSENTIELLES qui ne
peuvent pas être directement évaluées par L ’ ORGANISME RESPONSABLE si celui-ci n’applique
pas de telles normes. (Cependant, la série actuelle CEI 60601 comprend moins d’exigences
de PERFORMANCES ESSENTIELLES que de SÉCURITÉ DE BASE ).

60601-1  IEC:2005 – 25 –
INTRODUCTION
In 1976, IEC subcommittee 62A published the first edition of IEC/TR 60513, Basic aspects of
the safety philosophy for electrical equipment used in medical practice. The first edition of
IEC/TR 60513 provided the basis for developing:
– the first edition of IEC 60601-1 (the parent safety standard for MEDICAL ELECTRICAL
EQUIPMENT );
– the IEC 60601-1-xx series of collateral standards for MEDICAL ELECTRICAL EQUIPMENT ;
– the IEC 60601-2-xx series of particular standards for particular types of MEDICAL
ELECTRICAL EQUIPMENT ; and
– the IEC 60601-3-xx series of performance standards for particular types of MEDICAL
ELECTRICAL EQUIPMENT .
Aware of the need and the urgency for a standard covering electrical equipment used in
medical practice, the majority of National Committees voted in 1977 in favour of the first
edition of IEC 60601-1, based on a draft that at the time represented a first approach to the
problem. The extent of the scope, the complexity of the equipment concerned, and the
specific nature of some of the protective measures and the corresponding tests for verifying
them, required years of effort in order to prepare this first standard, which can now be said to
have served as a universal reference since its publication.
However, the frequent application of the first edition revealed room for improvement. These
improvements were all the more desirable in view of the considerable success that this
standard has enjoyed since its publication.
The careful work of revision subsequently undertaken and continued over a number of years
resulted in the publication of the second edition in 1988. This edition incorporated all the
improvements that could be reasonably expected up to that time. Further developments
remained under constant study. The second edition was amended in 1991 and then again in
1995.
The original IEC approach was to prepare separate BASIC SAFETY and performance standards
for MEDICAL ELECTRICAL EQUIPMENT . This was a natural extension of the historical approach
taken at the national and international level with other electrical equipment standards (e.g.
those for domestic equipment), where BASIC SAFETY is regulated through mandatory standards
but other performance specifications are regulated by market pressure. In this context, it has
been said that, “The ability of an electric kettle to boil water is not critical to its safe use!”
It is now recognized that this is not the situation with many items of MEDICAL ELECTRICAL
EQUIPMENT , and RESPONSIBLE ORGANIZATIONS have to depend on standards to ensure
ESSENTIAL PERFORMANCE as well as BASIC SAFETY . Such areas include the accuracy with which
the equipment controls the delivery of energy or therapeutic substances to the PATIENT , or
processes and displays physiological data that will affect PATIENT management.
This recognition means that separating BASIC SAFETY and performance is somewhat
inappropriate in addressing the HAZARDS that result from inadequate design of MEDICAL
ELECTRICAL EQUIPMENT . Many particular standards in the IEC 60601-2-xx series address a
range of ESSENTIAL PERFORMANCE requirements that cannot be directly evaluated by the
RESPONSIBLE ORGANIZATION without applying such standards. (However, the current IEC 60601
series includes fewer requirements for ESSENTIAL PERFORMANCE than for BASIC SAFETY ).

– 26 – 60601-1  CEI:2005
Dans la perspective d’une troisième édition de la CEI 60601-1, le sous-comité 62A de la CEI
avait établi, en 1994, une deuxième édition de la CEI/TR 60513 [12] 1) . Il était prévu que la
deuxième édition de la CEI/TR 60513 de la CEI donnerait des lignes directrices pour
l’établissement de la présente édition de la CEI 60601-1 et pour l’évolution ultérieure des
séries CEI 60601-1-xx et CEI 60601-2-xx.
Pour assurer la cohérence entre les normes internationales, pour répondre aux attentes
actuelles des milieux médicaux et pour s'aligner sur les évolutions dans la série
CEI 60601-2-xx, la deuxième édition de la CEI/TR 60513 inclut deux principes majeurs
nouveaux:
– la première modification concerne le concept de “ SÉCURITÉ ” qui a été étendu à partir des

aspects de SÉCURITÉ DE BASE dans la première et dans la deuxième édition de la
CEI 60601-1 pour inclure les aspects de PERFORMANCES ESSENTIELLES (par exemple la
précision des appareils de surveillance physiologique). L’application de ce principe
conduit à la modification du titre de “Appareils électromédicaux − Partie 1: Règles
générales de sécurité” dans la deuxième édition en “Appareils électromédicaux − Partie 1:
Exigences générales pour la sécurité de base et les performances essentielles”,
– la deuxième modification concerne la spécification d'exigences minimales de sécurité,
prévoyant l'évaluation de l'adéquation du PROCESSUS de conception lorsque celle-ci
constitue la seule méthode pratique d'évaluation de la sécurité de certaines technologies
comme les systèmes électroniques programmables. L’application de ce principe est un
des facteurs qui conduit à l’introduction d’une exigence générale d'application d'un
PROCESSUS de GESTION DES RISQUES . Parallèlement à la préparation de cette troisième
édition de la CEI 60601-1, un projet conjoint avec le TC 210 de l'ISO a donné lieu à la
publication d'une norme générale pour la GESTION DES RISQUES des appareils médicaux. La
conformité avec la présente édition de la CEI 60601-1 exige que le FABRICANT possède un
PROCESSUS D ' ANALYSE DES RISQUES conforme à l'ISO 14971 en vigueur (voir 4.2).
La présente norme contient les exigences concernant la SÉCURITÉ DE BASE et les
PERFORMANCES ESSENTIELLES qui sont généralement applicables aux APPAREILS
ÉLECTROMÉDICAUX . Pour certains types D ’ APPAREIL ÉLECTROMÉDICAUX , ces exigences sont soit
complétées soit modifiées par des exigences spécifiques données dans une norme collatérale
ou une norme particulière. Lorsqu’il existe une norme particulière, il est recommandé de ne
pas utiliser la présente norme générale seule.
___________
1) Les chiffres entre crochets se réfèrent à la Bibliographie.

60601-1  IEC:2005 – 27 –
In anticipation of a third edition of IEC 60601-1, IEC subcommittee 62A prepared a second
edition of IEC/TR 60513 [12] 1) in 1994. It was intended that the second edition of IEC/TR
60513 would provide guidance for developing this edition of IEC 60601-1, and for the further
development of the IEC 60601-1-xx and IEC 60601-2-xx series.
In order to achieve consistency in international standards, address present expectations in
the health care community and align with developments in IEC 60601-2-xx, the second edition
of IEC/TR 60513 includes two major new principles:
– the first change is that the concept of “ SAFETY ” has been broadened from the BASIC SAFETY
considerations in the first and second editions of IEC 60601-1 to include ESSENTIAL
PERFORMANCE matters, (e.g. the accuracy of physiological monitoring equipment).
Application of this principle leads to the change of the title of this publication from “Medical
electrical equipment, Part 1: General requirements for safety” in the second edition, to
“Medical electrical equipment, Part 1: General requirements for basic safety and essential
performance”;
– the second change is that, in specifying minimum safety requirements, provision is made
for assessing the adequacy of the design PROCESS when this is the only practical method
of assessing the safety of certain technologies such as programmable electronic systems.
Application of this principle is one of the factors leading to introduction of a general
requirement to carry out a RISK MANAGEMENT PROCESS . In parallel with the development of
the third edition of IEC 60601-1, a joint project with ISO/TC 210 resulted in the publication
of a general standard for RISK MANAGEMENT of medical devices. Compliance with this
edition of IEC 60601-1 requires that the MANUFACTURER have a RISK MANAGEMENT PROCESS
complying with ISO 14971 in place (see 4.2).
This standard contains requirements concerning BASIC SAFETY and ESSENTIAL PERFORMANCE
that are generally applicable to MEDICAL ELECTRICAL EQUIPMENT . For certain types of MEDICAL
ELECTRICAL EQUIPMENT , these requirements are either supplemented or modified by the special
requirements of a collateral or particular standard. Where particular standards exist, this
standard should not be used alone.
___________
1) Figures in square brackets refer to the Bibliography.

– 28 – 60601-1  CEI:2005
APPAREILS ÉLECTROMÉDICAUX –
Partie 1: Exigences générales pour la sécurité de base
et les performances essentielles
1 Domaine d'application, objet et normes connexes
1.1 * Domaine d’application
La présente Norme internationale s'applique à la SÉCURITÉ DE BASE et aux PERFORMANCES
ESSENTIELLES des APPAREILS ÉLECTROMÉDICAUX et des SYSTÈMES ÉLECTROMÉDICAUX , désignés
ci-après sous le terme APPAREILS EM et SYSTÈMES EM .
Si un article ou un paragraphe est spécifiquement destiné à être applicable uniquement aux
APPAREILS EM ou uniquement aux SYSTÈMES EM , le titre et le contenu de cet article ou de ce
paragraphe l’indiquent. Si cela n'est pas le cas, l'article ou le paragraphe s'applique à la fois
aux APPAREILS EM et aux SYSTÈMES EM , selon le cas.
Les DANGERS inhérents à la fonction physiologique prévue de L ' APPAREIL EM ou des SYSTÈMES
EM dans le cadre du domaine d'application de la présente norme ne sont pas couverts par des
exigences spécifiques contenues dans la présente norme, à l'exception de 7.2.13 et 8.4.1.
NOTE Voir aussi 4.2.
La présente norme peut également être appliquée aux appareils utilisés pour l'atténuation
d'une maladie, la compensation ou l'atténuation d'une blessure ou d'une incapacité.
Les appareils de diagnostic in vitro qui n'entrent pas dans la définition des APPAREILS EM sont
couverts par la série CEI 61010 2) . La présente norme ne s'applique pas aux parties
implantables des dispositifs médicaux implantables actifs couverts par l’ISO 14708-1 3) .
1.2 Objet
La présente Norme est destinée à spécifier des exigences générales et à servir de base pour
les normes particulières.
1.3 * Normes collatérales
Dans la série CEI 60601, les normes collatérales spécifient des exigences générales pour la
SÉCURITÉ DE BASE et pour les PERFORMANCES ESSENTIELLES applicables à:
– un sous-groupe d’ APPAREILS EM (par exemple appareils de radiologie) ;
– une caractéristique spécifique à tous les APPAREILS EM qui n’est pas complètement traitée
dans la présente norme.
Les normes collatérales applicables prennent une valeur normative à la date de leur
publication et elles doivent s'appliquer avec la présente norme.
NOTE 1 Lors de l'évaluation de la conformité à la CEI 60601-1, il est admissible d'évaluer de manière
indépendante la conformité aux normes collatérales.
___________
2) CEI 61010 (toutes les parties), Règles de sécurité pour appareils électriques de mesurage, de régulation et de
laboratoire
3) ISO 14708-1, Implants chirurgicaux – Dispositifs médicaux implantables actifs
− Partie 1 : Exigences générales
pour la sécurité, le marquage et pour les informations à fournir par le fabricant

60601-1  IEC:2005 – 29 –
MEDICAL ELECTRICAL EQUIPMENT –
Part 1: General requirements for basic safety
and essential performance
1 Scope, object and related standards
1.1 * Scope
This International Standard applies to the BASIC SAFETY and ESSENTIAL PERFORMANCE of
MEDICAL ELECTRICAL EQUIPMENT and MEDICAL ELECTRICAL SYSTEMS , hereafter referred to as
ME EQUIPMENT and ME SYSTEMS .
If a clause or subclause is specifically intended to be applicable to ME EQUIPMENT only, or to
ME SYSTEMS only, the title and content of that clause or subclause will say so. If that is not the
case, the clause or subclause applies both to ME EQUIPMENT and to ME SYSTEMS , as relevant.
H AZARDS inherent in the intended physiological function of ME EQUIPMENT or ME SYSTEMS within
the scope of this standard are not covered by specific requirements in this standard except in
7.2.13 and 8.4.1.
NOTE See also 4.2.
This standard can also be applied to equipment used for compensation or alleviation of
disease, injury or disability.
In vitro diagnostic equipment that does not fall within the definition of ME EQUIPMENT is
covered by the IEC 61010 series 2) . This standard does not apply to the implantable parts of
active implantable medical devices covered by ISO 14708-1 3) .
1.2 Object
The object of this standard is to specify general requirements and to serve as the basis for
particular standards.
1.3 * Collateral standards
In the IEC 60601 series, collateral standards specify general requirements for BASIC SAFETY
and ESSENTIAL PERFORMANCE applicable to:
– a subgroup of ME EQUIPMENT (e.g. radiological equipment);
– a specific characteristic of all ME EQUIPMENT not fully addressed in this standard.
Applicable collateral standards become normative at the date of their publication and shall
apply together with this standard.
NOTE 1 When evaluating compliance with IEC 60601-1, it is permissible to independently assess compliance with
the collateral standards.
___________
2) IEC 61010 (all parts), Safety requirements for electrical equipment for measurement, control, and laboratory
use
3) ISO 14708-1, Implants for surgery – Active implantable medical devices – Part 1: General requirements for
safety, marking and for information to be provided by the manufacturer

– 30 – 60601-1  CEI:2005
NOTE 2 Lorsqu'il déclare qu'un appareil est conforme à la CEI 60601-1, il convient que le déclarant donne
spécifiquement la liste des normes collatérales qui ont été appliquées. Cela permet à toute personne lisant la
déclaration de connaître quelles normes collatérales ont fait partie de l'évaluation.
NOTE 3 Les membres de la CEI tiennent à jour le registre des Normes internationales en vigueur. Il convient que
les utilisateurs de la présente norme consultent ce registre pour déterminer quelles normes collatérales ont été
publiées.
Si une norme collatérale s'applique à des APPAREILS EM pour lesquels il existe une norme
particulière, cette norme particulière prévaut sur la norme collatérale.
1.4 * Normes particulières
Dans la série CEI 60601, des normes particulières peuvent modifier, remplacer ou supprimer
des exigences contenues dans la présente norme en fonction de ce qui est approprié à
l' APPAREIL EM considéré et elles peuvent ajouter d’autres exigences de SECURITE DE BASE et de
PERFORMANCES ESSENTIELLES .
NOTE Les membres de la CEI et de l'ISO possèdent le registre des Normes internationales en vigueur. Il convient
que les utilisateurs de la présente norme consultent ces registres pour déterminer quelles normes spécifiques ont
été publiées.
Une exigence d’une norme particulière prévaut sur l'exigence correspondante de la présente
norme.
2 * Références normatives
Les documents de référence suivants sont indispensables pour l'application du présent
document. Pour les références datées, seule l'édition citée s'applique. Pour les références
non datées, la dernière édition du document de référence s'applique (y compris les éventuels
amendements).
ATTENTION: Les normes collatérales complémentaires de la série des CEI 60601, qui sont
émises après la publication de la présente norme, deviennent normatives à la date de leur
publication et doivent être considérées comme incluses dans les références normatives
indiquées ci- après. Voir 1.3.
NOTE Une liste de références informatives est donnée dans la Bibliographie.
CEI 60065:2001, Appareils audio, vidéo et appareils électroniques analogues – Exigences de
sécurité
CEI 60068-2-2:1974, Essais d’environnement – Deuxième partie: Essais. Essais B : Chaleur
sèche
Amendement 1 (1993)
Amendement 2 (1994)
CEI 60079-0, Matériel électrique pour atmosphères explosives gazeuses – Partie 0: Règles
générales
CEI 60079-2, Matériel électrique pour atmosphères explosives gazeuses – Partie 2:
Enveloppes à surpression interne "p"
CEI 60079-5, Matériel électrique pour atmosphères explosives gazeuses – Partie 5:
Remplissage pulvérulent "q"
CEI 60079-6, Matériel électrique pour atmosphères explosives gazeuses – Partie 6:
Immersion dans l'huile "o"

60601-1  IEC:2005 – 31 –
NOTE 2 When declaring compliance with IEC 60601-1, the declarer should specifically list the collateral standards
that have been applied. This allows the reader of the declaration to understand which collateral standards were
part of the evaluation.
NOTE 3 Members of IEC maintain a register of valid International Standards. Users of this standard should consult
this register to determine which collateral standards have been published.
If a collateral standard applies to ME EQUIPMENT for which a particular standard exists, then
the particular standard takes priority over the collateral standard.
1.4 * Particular standards
In the IEC 60601 series, particular standards may modify, replace or delete requirements
contained in this standard as appropriate for the particular ME EQUIPMENT under consideration,
and may add other BASIC SAFETY and ESSENTIAL PERFORMANCE requirements.
NOTE Members of IEC and ISO maintain registers of valid International Standards. Users of this standard should
consult these registers to determine which particular standards have been published.
A requirement of a particular standard takes priority over this standard.
2 * Normative references
The following referenced documents are indispensable for the application of this document.
For dated references, only the edition cited applies. For undated references, the latest edition
of the referenced document (including any amendments) applies.
ATTENTION: Additional collateral standards of the IEC 60601 series, which are issued
subsequent to publication of this standard, become normative at the date of their publication
and shall be considered as being included among the normative references below. See 1.3.
NOTE Informative references are listed in the Bibliography on page 743.
IEC 60065:2001, Audio, video and similar electronic apparatus – Safety requirements
IEC 60068-2-2:1974, Environmental testing – Part 2: Tests. Tests B: Dry heat
Amendment 1 (1993)
Amendment 2 (1994)
IEC 60079-0, Electrical apparatus for explosive gas atmospheres – Part 0: General
requirements
IEC 60079-2, Electrical apparatus for explosive gas atmospheres – Part 2: Pressurized
enclosures “p”
IEC 60079-5, Electrical apparatus for explosive gas atmospheres – Part 5: Powder filling “q”
IEC 60079-6, Electrical apparatus for explosive gas atmospheres – Part 6: Oil-immersion “o”

– 32 – 60601-1  CEI:2005
CEI 60083, Prises de courant pour usages domestiques et analogues normalisées par les
pays membres de la CEI
CEI 60085, Isolation électrique – Classification thermique
CEI 60086-4, Piles électriques – Partie 4: Sécurité des piles au lithium
CEI 60112, Méthode de détermination des indices de résistance et de tenue au cheminement
des matériaux isolants solides
CEI 60127-1, Coupe-circuit miniatures – Première partie: Définitions pour coupe-circuit
miniatures et prescriptions générales pour éléments de remplacement miniatures
CEI 60227-1:1993, Conducteurs et câbles isolés au polychlorure de vinyle, de tension
nominale au plus égale à 450/750 V – Partie 1: Prescriptions générales4)
Amendement 1 (1995)
Amendement 2 (1998)
CEI 60245-1:2003, Conducteurs et câbles isolés au caoutchouc – Tension assignée au plus
égale à 450/750 V – Partie 1: Exigences générales
CEI 60252-1, Condensateurs des moteurs à courant alternatif – Partie 1: Généralités –
Caractéristiques fonctionnelles, essais et valeurs assignées – Règles de sécurité – Guide
d'installation et d'utilisation
CEI 60320-1, Connecteurs pour usages domestiques et usages généraux analogues
– Partie 1: Prescriptions générales
CEI 60335-1:2001, Appareils électrodomestiques et analogues – Sécurité – Partie 1:
Prescriptions générales
CEI 60364-4-41, Installations électriques des bâtiments – Partie 4-41: Protection pour assurer
la sécurité – Protection contre les chocs électriques
CEI 60384-14:2005, Fixed capacitors for use in electronic equipment – Part 14: Sectional
specification: Fixed capacitors for electromagnetic interference suppression and connection to
the supply mains
CEI 60417-DB:2002, Symboles graphiques utilisables sur le matériel 5)
CEI 60445, Principes fondamentaux et de sécurité pour les interfaces homme-machines, le
marquage et l'identification – Identification des bornes de matériels et des extrémités de
certains conducteurs désignés et règles générales pour un système alphanumérique
CEI 60447, Principes fondamentaux et de sécurité pour l'interface homme-machine, le
marquage et l'identification – Principes de manœuvre
CEI 60529:1989, Degrés de protection procurés par les enveloppes (code IP)6)
Amendement 1 (1999)
___________
4) Il existe une édition consolidée 2.2 comprenant la CEI 60227-1 :1993, son Amendement 1 (1995) et son
Amendement 2 (1998).
5) “DB” se réfère à la base de données en ligne conjointe de la CEI et de l'ISO.
6) Il existe une édition consolidée 2.1 comprenant la CEI 60529:1989 et son Amendement 1 (1999).

60601-1  IEC:2005 – 33 –
IEC 60083, Plugs and socket-outlets for domestic and similar general use standardized in
member countries of IEC
IEC 60085, Electrical insulation – Thermal classification
IEC 60086-4, Primary batteries – Part 4: Safety of lithium batteries
IEC 60112, Method for the determination of the proof and the comparative tracking indices of
solid insulating materials
IEC 60127-1, Miniature fuses – Part 1: Definitions for miniature fuses and general
requirements for miniature fuse-links
IEC 60227-1:1993, Polyvinyl chloride insulated cables of rated voltages up to and including
450/750 V – Part 1: General requirements 4)
Amendment 1 (1995)
Amendment 2 (1998)
IEC 60245-1:2003, Rubber insulated cables – Rated voltages up to and including 450/750 V –
Part 1: General requirements

IEC 60252-1, AC motor capacitors – Part 1: General – Performance, testing and rating –
Safety requirements – Guide for installation and operation
IEC 60320-1, Appliance couplers for household and similar general purposes – Part 1:
General requirements
IEC 60335-1:2001, Household and similar electrical appliances – Safety – Part 1: General
requirements
IEC 60364-4-41, Electrical installations of buildings – Part 4-41: Protection for safety –
Protection against electric shock
IEC 60384-14:2005, Fixed capacitors for use in electronic equipment – Part 14: Sectional
specification: Fixed capacitors for electromagnetic interference suppression and connection to
the supply mains
IEC 60417-DB:2002 , Graphical symbols for use on equipment 5)
IEC 60445, Basic and safety principles for man-machine interface, marking and identification
– Identification of equipment terminals and of terminations of certain designated conductors,
including general rules for an alphanumeric system
IEC 60447, Basic and safety principles for man-machine interface, marking and identification
– Actuating principles
IEC 60529:1989, Degrees of protection provided by enclosures (IP Code) 6)
Amendment 1 (1999)
___________
4) There exists a consolidated edition 2.2 including IEC 60227-1:1993 and its Amendment 1 (1995) and
Amendment 2 (1998).
5) "DB" refers to the joint ISO-IEC on-line database.
6) There exists a consolidated version 2.1, including IEC 60529:1989 and its Amendment 1 (1999).

– 34 – 60601-1  CEI:2005
CEI 60601-1-2, Appareils électromédicaux – Partie 1-2: Règles générales de sécurité –
Norme Collatérale: Compatibilité électromagnétique – Prescriptions et essais
CEI 60601-1-3, Appareils électromédicaux – Partie 1: Règles générales de sécurité –
3. Norme Collatérale: Règles générales pour la radioprotection dans les équipements à
rayonnement X de diagnostic
CEI 60601-1-6, Appareils électromédicaux – Partie 1-6: Règles générales de sécurité –
Norme collatérale: Aptitude à l'utilisation
CEI 60601-1-8, Appareils électromédicaux – Partie 1-8: Règles générales de sécurité –
Norme collatérale: Règles générales, essais et guides pour les systèmes d'alarme dans
l'équipement électromédical et les systèmes électromédicaux
CEI 60664-1:1992, Coordination de l'isolement des matériels dans les systèmes (réseaux) à
basse tension - Partie 1: Principes, prescriptions et essais 7)
Amendement 1 (2000)
Amendement 2 (2002)
CEI 60695-11-10, Essais relatifs aux risques du feu – Partie 11-10: Flammes d'essai –
Méthodes d'essai horizontale et verticale à la flamme de 50 W
CEI 60730-1:1999, Dispositifs de commande électrique automatiques à usage domestique et
analogue – Partie 1: Règles générales 8)
Amendement 1 (2003)
CEI 60825-1:1993, Sécurité des appareils à laser – Partie 1: Classification des matériels,
prescriptions et guide de l'utilisateur 9)
Amendement 1 (1997)
Amendement 2 (2001)
CEI 60851-3:1996, Fils de bobinage – Méthodes d'essai – Partie 3: Propriétés mécaniques 10)
Amendement 1 (1997)
Amendement 2 (2003)
CEI 60851-5:1996, Fils de bobinage – Méthodes d'essai – Partie 5: Propriétés électriques 11)
Amendement 1 (1997)
Amendement 2 (2004)
CEI 60851-6:1996, Fils de bobinage – Méthodes d'essai – Partie 6: Propriétés thermiques
Amendement 1 (1997)
CEI 60878:2003, Symboles graphiques des équipements électriques en pratique médicale
___________
7) Il existe une édition consolidée 1.2 comprenant la CEI 60664-1:1992, son Amendement 1 (2000) et son
Amendement 2 (2002).
8) Il existe une édition consolidée 3.1 comprenant la CEI 60730-1:1999 et son Amendement 1 (2003).
9) Il existe une édition consolidée 1.2 comprenant la CEI 60825-1:1993, son Amendement 1 (1997) et son
Amendement 2 (2001).
10) Il existe une édition consolidée 2.1 comprenant la CEI 60851-3:1996, son Amendement 1 (1997) et son
Amendement 2 (2003).
11) Il existe une édition consolidée 3.1 comprenant la CEI 60851-5:1996, son Amendement 1 (1997) et son
Amendement 2 (2004).

60601-1  IEC:2005 – 35 –
IEC 60601-1-2, Medical electrical equipment – Part 1-2: General requirements for safety –
Collateral standard: Electromagnetic compatibility – Requirements and tests
IEC 60601-1-3, Medical electrical equipment – Part 1: General requirements for safety – 3.
Collateral standard: General requirements for radiation protection in diagnostic X-ray
equipment
IEC 60601-1-6, Medical electrical equipment – Part 1-6: General requirements for safety –
Collateral standard: Usability
IEC 60601-1-8, Medical electrical equipment – Part 1-8: General requirements for safety –-
Collateral standard: General requirements, tests and guidance for alarm systems in medical
electrical equipment and medical electrical systems
IEC 60664-1:1992, Insulation coordination for equipment within low-voltage systems – Part 1:
Principles, requirements and tests 7)
Amendment 1 (2000)
Amendment 2 (2002)
IEC 60695-11-10, Fire hazard testing – Part 11-10: Test flames – 50 W horizontal and vertical
flame test methods
IEC 60730-1:1999, Automatic electrical controls for household and similar use – Part 1:
General requirements 8)
Amendment 1 (2003)
IEC 60825-1:1993, Safety of laser products – Part 1: Equipment classification, requirements
and user's guide 9)
Amendment 1 (1997)
Amendment 2 (2001)
IEC 60851-3:1996, Winding wires – Test methods – Part 3: Mechanical properties 10)
Amendment 1 (1997)
Amendment 2 (2003)
IEC 60851-5:1996, Winding wires – Test methods – Part 5: Electrical properties 11)
Amendment 1 (1997)
Amendment 2 (2004)
IEC 60851-6:1996, Winding wires – Test methods – Part 6: Thermal properties
Amendment 1 (1997)
IEC 60878:2003, Graphical symbols for electrical equipment in medical practice
___________
7) There exists a consolidated edition 1.2 including IEC 60664-1:1992 and its Amendment 1 (2000) and
Amendment 2 (2002).
8) There exists a consolidated edition 3.1, including IEC 60730-1:1999 and its Amendment 1 (2003)
9) There exists a consolidated edition 1.2, including IEC 60825-1:1993 and its Amendment 1 (1997) and
Amendment 2 (2001).
10) There exists a consolidated edition 2.1, including IEC 60851-3:1996 and its Amendment 1 (1997).
11) There exists a consolidated edition 3.2, including IEC 60851-5:1996 and its Amendment 1 (1997) and
Amendment 2 (2004).

– 36 – 60601-1  CEI:2005
CEI 60884-1, Prises de courant pour usages domestiques et analogues – Partie 1: Règles
générales
CEI 60950-1:2001, Matériels de traitement de l’information – Sécurité – Partie 1:
Prescriptions générales
CEI 61058-1:2000, Interrupteurs pour appareils – Partie 1: Règles générales 12)
Amendement 1(2001)
CEI 61558-1:1997, Sécurité des transformateurs, blocs d’alimentation et analogues – Partie
1: Règles générales et essais 13)
Amendement 1(1998)
CEI 61558-2-1, Sécurité des transformateurs, blocs d’alimentation et analogues – Partie 2:
Règles particulières pour les transformateurs d'isolement à enroulement séparés pour usage
général
CEI 61672-1, Electroacoustique – Sonomètres – Partie 1: Spécifications
CEI 61672-2, Electroacoustique – Sonomètres – Partie 2: Essais d'évaluation d'un modèle
CEI 61965, Sécurité mécanique des tubes cathodiques
ISO 31 (toutes les parties), Grandeurs et unités
ISO 780, Emballages – Marquages graphiques relatifs à la manutention des marchandises
ISO 1000, Unités SI et recommandations pour l'emploi de leurs multiples et de certaines
autres unités
ISO 1853, Caoutchoucs vulcanisés ou thermoplastiques conducteurs et dissipants –
Mesurage de la résistivité
ISO 2878, Caoutchouc vulcanisé – Produits antistatiques et conducteurs – Détermination de
la résistance électrique
ISO 2882 14) , Caoutchouc vulcanisé – Produits antiélectrostatiques et conducteurs à usage
médico-hospitalier – Limites pour la résistance électrique
ISO 3746, Acoustique – Détermination des niveaux de puissance acoustique émis par les
sources de bruit à partir de la pression acoustique – Méthode de contrôle employant une
surface de mesure enveloppante au-dessus d'un plan réfléchissant
ISO 3864-1:2002, Symboles graphiques – Couleurs de sécurité et signaux de sécurité –
Partie 1: Principes de conception pour les signaux de sécurité sur les lieux de travail et dans
les lieux publics
___________
12) Il existe une édition consolidée 3.1 comprenant la CEI 61058-1:2000 et son Amendement 1 (2001).
13) Il existe une édition consolidée 1.1 comprenant la CEI 61558-1:1997 et son Amendement 1 (1998).
14) L'ISO 2882 a été annulée le 1er février 2005 et aucune norme de remplacement n'a été identifiée.

60601-1  IEC:2005 – 37 –
IEC 60884-1, Plugs and socket-outlets for household and similar purposes - Part 1: General
requirements
IEC 60950-1:2001, Information technology equipment – Safety – Part 1: General requirements
IEC 61058-1:2000, Switches for appliances – Part 1: General requirements 12)
Amendment 1 (2001)
IEC 61558-1:1997, Safety of power transformers, power supply units and similar – Part 1:
General requirements and tests 13)
Amendment 1 (1998)
IEC 61558-2-1, Safety transformers, power supply units and similar – Part 2: Particular
requirements for separating transformers for general use
IEC 61672-1, Electroacoustics – Sound level meters – Part 1: Specifications
IEC 61672-2, Electroacoustics – Sound level meters – Part 2: Pattern evaluation tests
IEC 61965, Mechanical safety of cathode ray tubes
ISO 31 (all parts), Quantities and units
ISO 780, Packaging – Pictorial marking for handling of goods
ISO 1000, SI units and recommendations for the use of their multiples and of certain other
units
ISO 1853, Conducting and dissipative rubbers, vulcanized or thermoplastic – Measurement of
resistivity
ISO 2878, Rubber, vulcanized – Antistatic and conductive products – Determination of
electrical resistance
ISO 2882 14) , Rubber, vulcanized – Antistatic and conductive products for hospital use –
Electrical resistance limits
ISO 3746, Acoustics – Determination of sound power levels of noise sources using sound
pressure – Survey method using an enveloping measurement surface over a reflecting plane
ISO 3864-1:2002, Graphical symbols – Safety colours and safety signs – Part 1: Design
principles for safety signs in workplaces and public areas
___________
12) There exists a consolidated edition 3.1, including IEC 61058-1:2000 and its Amendment 1 (2001)
13) There exists a consolidated edition 1.1, including IEC 61558-1:1997 and its Amendment 1 (1998).
14) ISO 2882 was withdrawn on 1 February 2005 and no replacement standard has been identified.

– 38 – 60601-1  CEI:2005
ISO 5349-1, Vibrations mécaniques – Mesurage et évaluation de l'exposition des individus
aux vibrations transmises par la main – Partie 1: Exigences générales
ISO 7000-DB:2004 15) , Symboles graphiques utilisables sur le matériel – Index et tableau
synoptique
ISO 7010:2003, Symboles graphiques – Couleurs de sécurité et signaux de sécurité –
Signaux de sécurité utilisés sur les lieux de travail et dans les lieux publics
ISO 9614-1, Acoustique – Détermination par intensimétrie des niveaux de puissance
acoustique émis par les sources de bruit – Partie 1: Mesurages par points
ISO 10993 (toutes les parties), Evaluation biologique des dispositifs médicaux
ISO 11134, Stérilisation des produits de santé – Prescriptions pour la validation et le contrôle
de routine – Stérilisation industrielle à la vapeur d'eau (disponible en anglais seulement)
ISO 11135, Dispositifs médicaux – Validation et contrôle de routine de la stérilisation à
l'oxyde d'éthylène
ISO 11137, Stérilisation des produits médicaux – Prescriptions pour la validation et le
contrôle de routine – Stérilisation par irradiation
ISO 13852, Sécurité des machines – Distances de sécurité pour empêcher l'atteinte des
zones dangereuses par les membres supérieurs
ISO 14971:2000, Dispositifs médicaux – Application de la gestion des risques aux dispositifs
médicaux
ISO 15223, Dispositifs médicaux – Symboles à utiliser avec les étiquettes, l’étiquetage et les
informations à fournir relatifs aux dispositifs médicaux (disponible en anglais seulement)
ISO 23529, Caoutchouc – Procédures générales pour la préparation et le conditionnement
des éprouvettes pour les méthodes d'essais physiques (disponible en anglais seulement)
3 * Terminologie et définitions
Pour les besoins du présent document, les termes et définitions suivants s’appliquent.
NOTE 1 Dans le cadre de la présente norme, les termes “tension” et “courant”, là où ils sont utilisés, signifient,
sauf indication contraire, des valeurs efficaces des tensions ou courants d’un courant alternatif, continu ou
complexe.
NOTE 2 Le terme “appareil électrique” est utilisé dans le sens d’appareil em ou autre appareil électrique (voir
3.63). La présente norme utilise le terme “appareil” pour appareil em ou autre appareil électrique ou non
électrique dans le cadre d’un système em (voir 3.64).
NOTE 3 Un index est donné à la page 748.
___________
15) "DB" se réfère à la base de données en ligne conjointe de la CEI et de l'ISO.

60601-1  IEC:2005 – 39 –
ISO 5349-1, Mechanical vibration – Measurement and evaluation of human exposure to hand-
transmitted vibration – Part 1: General requirements
ISO 7000-DB:2004 15) , Graphical symbols for use on equipment – Collection of symbols
ISO 7010:2003, Graphical symbols – Safety colours and safety signs – Safety signs used in
workplaces and public areas
ISO 9614-1, Acoustics – Determination of sound power levels of noise sources using sound
intensity – Measurement at discrete points
ISO 10993 (all parts), Biological evaluation of medical devices
ISO 11134, Sterilization of health care products – Requirements for validation and routine
control – Industrial moist heat sterilization
ISO 11135, Medical devices – Validation and routine control of ethylene oxide sterilization
ISO 11137, Sterilization of health care products – Requirements for validation and routine
control – Radiation sterilization
ISO 13852, Safety of machinery – Safety distances to prevent danger zones being reached by
the upper limbs
ISO 14971:2000, Medical devices – Application of risk management to medical devices
ISO 15223, Medical devices – Symbols to be used with medical device labels, labelling and
information to be supplied
ISO 23529, Rubber – General procedures for preparing and conditioning test pieces for
physical test methods
3 * Terminology and definitions
For the purposes of this document, the following terms and definitions apply.
NOTE 1 Where the terms “voltage” and “current” are used in this document, they mean the r.m.s. values of an
alternating, direct or composite voltage or current unless stated otherwise.
NOTE 2 The term “electrical equipment” is used to mean ME EQUIPMENT (see 3.63) or other electrical equipment.
This standard also uses the term “equipment” to mean ME EQUIPMENT or other electrical or non-electrical equipment
in the context of an ME SYSTEM (see 3.64).
NOTE 3 An index is found beginning on page 749.
___________
15) "DB" refers to the joint ISO-IEC on-line database.

– 40 – 60601-1  CEI:2005
3.1
CAPOT D ’ ACCÈS
partie d’une ENVELOPPE ou d'une PROTECTION permettant d’accéder à des parties de l’appareil
électrique en vue d’un réglage, d’une inspection, d’un remplacement ou d’une réparation
3.2
PARTIE ACCESSIBLE
partie d'un appareil électrique autre qu'une PARTIE APPLIQUÉE qui peut être touchée au moyen
d'un doigt d'essai normalisé
NOTE Voir aussi 5.9.2.1.
3.3
ACCESSOIRE
composant additionnel destiné à être utilisé avec l’appareil de manière à:
– assurer son UTILISATION PRÉVUE ,
– l’adapter à une utilisation spécifique,
– faciliter son utilisation,
– accroître ses performances, ou
– permettre l’intégration de ses fonctions à celles d’autres appareils
[CEI 60788:2004, rm-83-06 modifiée]
3.4
DOCUMENT D ’ ACCOMPAGNEMENT
document accompagnant un APPAREIL EM , un SYSTÈME EM , un appareil ou un ACCESSOIRE et
qui contient des informations pour l' ORGANISME RESPONSABLE ou l' OPÉRATEUR concernant en
particulier la SÉCURITÉ DE BASE et les PERFORMANCES ESSENTIELLES
3.5
DISTANCE DANS L ' AIR
trajet le plus court dans l’air entre deux parties conductrices
NOTE CEI 60664-1, définition 1.3.2, modifiée.
3.6
CONNECTEUR
dispositif permettant d'effectuer sans OUTIL , la liaison d'un câble souple avec un appareil
électrique et comprenant deux parties: une PRISE RÉSEAU et un SOCLE DE CONNECTEUR
NOTE Voir Figure 1.

60601-1  IEC:2005 – 41 –
3.1
ACCESS COVER
part of an ENCLOSURE or GUARD providing the possibility of access to electrical equipment
parts for the purpose of adjustment, inspection, replacement or repair
3.2
ACCESSIBLE PART
part of electrical equipment other than an APPLIED PART that can be touched by means of the
standard test finger
NOTE See also 5.9.2.1.
3.3
ACCESSORY
additional part for use with equipment in order to:
– achieve the INTENDED USE ,
– adapt it to some special use,
– facilitate its use,
– enhance its performance, or
– enable its functions to be integrated with those of other equipment
[IEC 60788:2004, rm-83-06 modified]
3.4
ACCOMPANYING DOCUMENT
document accompanying ME EQUIPMENT , an ME SYSTEM , equipment or an ACCESSORY and
containing information for the RESPONSIBLE ORGANIZATION or OPERATOR , particularly regarding
BASIC SAFETY and ESSENTIAL PERFORMANCE
3.5
AIR CLEARANCE
shortest path in air between two conductive parts
NOTE Adapted from IEC 60664-1, definition 1.3.2.
3.6
APPLIANCE COUPLER
means enabling the connection of a flexible cord to electrical equipment without the use of a
TOOL , consisting of two parts: a MAINS CONNECTOR and an APPLIANCE INLET
NOTE See Figure 1.

– 42 – 60601-1  CEI:2005
5 7
3
1
6
CONNECTEUR
SOCLE DE CONNECTEUR
CÂBLE D ’ ALIMENTATION FIXE À DEMEURE
APPAREIL EM
SOCLE FIXE DE PRISE DE COURANT RÉSEAU/
SOCLES DE PRISES MULTIPLES MULTIPLES
PRISE RÉSEAU
FICHE RÉSEAU
Légende
4
2
1
2
3
4
5
6
7
IEC 2384/05

Figure 1 – Raccordement au réseau non fixé à demeure
(voir définitions)
3.7
SOCLE DE CONNECTEUR
élément d’un CONNECTEUR qui est soit intégré dans l'appareil électrique soit FIXÉ sur celui-ci
NOTE Voir Figures 1 et 2.
3.8
* PARTIE APPLIQUÉE
partie de L ’ APPAREIL EM qui en UTILISATION NORMALE vient nécessairement en contact physique
avec le PATIENT pour que L ’ APPAREIL EM ou le SYSTÈME EM assure sa fonction
NOTE 1 Voir la Figure 3, la Figure 4 et les Figures A.1 à A.7 (comprise).
NOTE 2 Voir aussi 4.6 concernant le traitement des parties qui n’entrent pas dans la définition des PARTIES
APPLIQUÉES mais qui doivent être traitées comme de telles parties lorsqu’on applique le PROCESSUS de GESTION DES
RISQUES .
NOTE 3 Voir aussi 3.78 pour la définition du terme associé CONNEXION PATIENT .
3.9
* ISOLATION PRINCIPALE
isolation assurant la protection principale contre les chocs électriques
[VEI 826-12-14, modifiée]
NOTE L’ ISOLATION PRINCIPALE fournit un MOYEN DE PROTECTION .

60601-1  IEC:2005 – 43 –
5 7
3
1
6
A PPLIANCE COUPLER
A PPLIANCE INLET
D ETACHABLE POWER SUPPLY CORD
ME EQUIPMENT
FIXED mains socket-outlet/
MULTIPLE SOCKET-OUTLET (MSO )
MAINS CONNECTOR
MAINS PLUG
Key
4
2
1
2
3
4
5
6
7
IEC 2384/05
Figure 1 – Detachable mains connection
(see definitions)
3.7
APPLIANCE INLET
part of an APPLIANCE COUPLER either integrated in or FIXED to electrical equipment
NOTE See Figure 1 and Figure 2.
3.8
* APPLIED PART
part of ME EQUIPMENT that in NORMAL USE necessarily comes into physical contact with the
PATIENT for ME EQUIPMENT or an ME SYSTEM to perform its function
NOTE 1 See Figure 3, Figure 4 and Figure A.1 to Figure A.7 (inclusive).
NOTE 2 See also 4.6 regarding the treatment of parts that do not fall within the definition of APPLIED PARTS but
need to be treated as APPLIED PARTS as a result of applying the RISK MANAGEMENT PROCESS .
NOTE 3 See also 3.78 for the definition of the associated term PATIENT CONNECTION .
3.9
* BASIC INSULATION
insulation providing basic protection against electric shock
[IEV 826-12-14, modified]
NOTE B ASIC INSULATION provides one MEANS OF PROTECTION .

– 44 – 60601-1  CEI:2005
1
9
5
10 14 16
1
14
2
3
S OCLE DE CONNECTEUR (voir aussi Figure 1)
C ONNEXION PATIENT
Conduit
4
5
6
C ÂBLE D’ ALIMENTATION NON FIXE À DEMEURE
E NVELOPPE
C ÂBLAGE FIXE À DEMEURE
7
8
9
C ONDUCTEUR DE TERRE FONCTIONNELLE
B ORNE DE TERRE FONCTIONNELLE
P ARTIE ENTRÉE /SORTIE DE SIGNAUX
10 FICHE RÉSEAU
P ARTIE RELIÉE AU RÉSEAU
D ISPOSITIF DE RACCORDEMENT AU RÉSEAU
C ÂBLE D’ ALIMENTATION
C ONDUCTEUR DE TERRE DE PROTECTION
B ORNE DE TERRE DE PROTECTION
FICHE RÉSEAU
C ONDUCTEUR D’ ÉGALISATION DES POTENTIELS
Borne pour la connexion d’un
CONDUCTEUR D’ ÉGALISATION DES POTENTIELS
Légende
11
12
13
14
15
16
17
18
4
11
15
15
12
13
14
12
15
3 6
17
2
7
8
18
2
IEC 2385/05
Figure 2 – Exemple de bornes et conducteurs définis
(voir définitions)

60601-1  IEC:2005 – 45 –
1
9
5
10 14 16
1
14
2
3
A PPLIANCE INLET (see also Figure 1)
P ATIENT CONNECTION
Conduit
4
5
6
D ETACHABLE POWER SUPPLY CORD
E NCLOSURE
FIXED wiring
7
8
9
FUNCTIONAL EARTH CONDUCTOR
FUNCTIONAL EARTH TERMINAL
S IGNAL INPUT/OUTPUT PART
10 MAINS CONDUCTOR
MAINS PART
MAINS TERMINAL DEVICE
P OWER SUPPLY CORD
P ROTECTIVE EARTH CONDUCTOR
P ROTECTIVE EARTH TERMINAL
MAINS PLUG
P OTENTIAL EQUALIZATION CONDUCTOR
Terminal for the connection of a
POTENTIAL EQULIZATION CONDUCTOR
Key
11
12
13
14
15
16
17
18
4
11
15
15
12
13
14
12
15
3 6
17
2
7
8
18
2
IEC 2385/05
Figure 2 – Example of the defined terminals and conductors
(see definitions)

– 46 – 60601-1  CEI:2005
2 3
1 4 6 7 11 13 14 12 5 10
9 8
1
2
3
4
5
6
7
8
9
10
11
12
13
14
M
FICHE RÉSEAU AVEC CONTACT DE TERRE
DE PROTECTION
C ÂBLE D’ ALIMENTATION NON FIXE À DEMEURE
C ONNECTEUR
C ONTACT ET BROCHE DE TERRE DE PROTECTION
B ORNE DE TERRE DE PROTECTION
ISOLATION PRINCIPALE
C ONDUCTEUR DE TERRE FONCTIONNELLE
C IRCUIT SECONDAIRE
P ARTIE RELIÉE AU RÉSEAU
P ARTIE APPLIQUÉE
Moteur
E CRAN PROTÉGÉ PAR MISE À LA TERRE
ISOLATION SUPPLÉMENTAIRE
Arbre de rotation qui est une partie accessible
Légende
IEC 2386/05
Figure 3 – Exemple d’ APPAREIL EM DE CLASSE I
(voir définitions)
7
M
9 2
1 3 4 5 10 3 4 8 6 8
1 FICHE RÉSEAU
2 C ÂBLE D ’ ALIMENTATION
3 ISOLATION PRINCIPALE
4 ISOLATION SUPPLÉMENTAIRE
5 E NVELOPPE
6 B ORNE DE TERRE FONCTIONNELLE
7 P ARTIE RELIÉE AU RÉSEAU
8 P ARTIE APPLIQUÉE
9 ISOLATION RENFORCÉE
10 Moteur
Légende
IEC 2387/05
Figure 4 – Exemple d’ APPAREIL EM DE CLASSE II sous enveloppe métallique
(voir définitions)

60601-1  IEC:2005 – 47 –
2 3
1 4 6 7 11 13 14 12 5 10
9 8
1
2
3
4
5
6
7
8
9
10
11
12
13
14
M
MAINS PLUG with protective earth contact
D ETACHABLE POWER SUPPLY CORD
A PPLIANCE COUPLER
Protective earth contact and pin
FUNCTIONAL EARTH TERMINAL
B ASIC INSULATION
E NCLOSURE
S ECONDARY CIRCUIT
MAINS PART
A PPLIED PART
Motor
P ROTECTIVELY EARTHED screen
S UPPLEMENTARY INSULATION
Shaft that is an ACCESSIBLE PART
Key
IEC 2386/05
Figure 3 – Example of a CLASS I ME EQUIPMENT
(see definitions)
7
M
9 2
1 3 4 5 10 3 4 8 6 8
1 MAINS PLUG
2 P OWER SUPPLY CORD
3 B ASIC INSULATION
4 S UPPLEMENTARY INSULATION
5 E NCLOSURE
6 FUNCTIONAL EARTH TERMINAL
7 MAINS PART
8 A PPLIED PART
9 R EINFORCED INSULATION
10 Motor
Key
IEC 2387/05
Figure 4 – Example of a metal-enclosed CLASS II ME EQUIPMENT
(see definitions)

– 48 – 60601-1  CEI:2005
3.10
* SÉCURITÉ DE BASE
absence de RISQUE inacceptable directement causé par des DANGERS physiques lorsque
l’ APPAREIL EM est utilisé dans des CONDITIONS NORMALES et dans des CONDITIONS DE PREMIER
DÉFAUT
3.11
CATÉGORIE AP
caractéristiques d’un APPAREIL EM ou d’une partie d’ APPAREIL EM conforme aux exigences
spécifiées en ce qui concerne la construction, le marquage et la documentation afin d’éviter
l’apparition de sources d’inflammation dans un MÉLANGE ANESTHÉSIQUE INFLAMMABLE AVEC DE
L ’ AIR
3.12
CATÉGORIE APG
caractéristiques d’un APPAREIL EM ou d’une partie d’ APPAREIL EM conforme aux exigences
spécifiées en ce qui concerne la construction, le marquage et la documentation afin d’éviter
l’apparition de sources d’inflammation dans un MÉLANGE ANESTHÉSIQUE INFLAMMABLE AVEC DE
L ’ OXYGÈNE OU DU PROTOXYDE D ’ AZOTE
3.13
CLASSE I
terme faisant référence à un appareil électrique dans lequel la protection contre les chocs
électriques ne repose pas uniquement sur l’ ISOLATION PRINCIPALE , mais qui comporte une
mesure de sécurité supplémentaire dans laquelle les PARTIES ACCESSIBLES métalliques ou les
parties internes métalliques sont PROTÉGÉES PAR MISE À LA TERRE
NOTE Voir Figure 3.
3.14
CLASSE II
terme faisant référence à un appareil électrique dans lequel la protection contre les chocs
électriques ne repose pas uniquement sur l’ ISOLATION PRINCIPALE , mais qui comporte des
mesures complémentaires de sécurité telles que la DOUBLE ISOLATION ou l’ ISOLATION
RENFORCÉE , cette protection est réalisée sans moyen de mise à la terre de protection et ne
dépendant pas des conditions d’installation
NOTE 1 Voir Figure 4.
NOTE 2 Les appareils de la C LASSE II peuvent être équipés d’une BORNE DE TERRE FONCTIONNELLE ou d’un
CONDUCTEUR DE TERRE FONCTIONNELLE . Voir aussi 8.6.8 et 8.6.9.
3.15
CLAIREMENT LISIBLE
qui peut être lu par une personne ayant une vision normale
NOTE Voir aussi 7.1.2.
3.16
CONDITION À FROID
condition obtenue lorsque l’appareil électrique a été mis hors tension suffisamment longtemps
pour lui permettre de revenir à la température ambiante
3.17
* COMPOSANT AUX CARACTÉRISTIQUES À HAUTE FIABILITÉ
composant dont une ou plusieurs caractéristiques assurent que sa fonction ne présente
aucun défaut par rapport aux exigences de sécurité de la présente norme au cours de la
DURÉE DE VIE PRÉVUE d'un APPAREIL EM en UTILISATION NORMALE et en cas de mauvais usage
raisonnablement prévisible

60601-1  IEC:2005 – 49 –
3.10
* BASIC SAFETY
freedom from unacceptable RISK directly caused by physical HAZARDS when ME EQUIPMENT is
used under NORMAL CONDITION and SINGLE FAULT CONDITION
3.11
CATEGORY AP
rating for ME EQUIPMENT or an ME EQUIPMENT part complying with specified requirements on
construction, marking and documentation in order to avoid sources of ignition in a FLAMMABLE
ANAESTHETIC MIXTURE WITH AIR
3.12
CATEGORY APG
rating for ME EQUIPMENT or an ME EQUIPMENT part complying with specified requirements on
construction, marking and documentation in order to avoid sources of ignition in a FLAMMABLE
ANAESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE
3.13
CLASS I
term referring to electrical equipment in which protection against electric shock does not rely
on BASIC INSULATION only, but which includes an additional safety precaution in that means are
provided for ACCESSIBLE PARTS of metal or internal parts of metal to be PROTECTIVELY EARTHED
NOTE See Figure 3.
3.14
CLASS II
term referring to electrical equipment in which protection against electric shock does not rely
on BASIC INSULATION only, but in which additional safety precautions such as DOUBLE
INSULATION or REINFORCED INSULATION are provided, there being no provision for protective
earthing or reliance upon installation conditions
NOTE 1 See Figure 4.
NOTE 2 C LASS II equipment can be provided with a FUNCTIONAL EARTH TERMINAL or a FUNCTIONAL EARTH
CONDUCTOR . See also 8.6.8 and 8.6.9.
3.15
CLEARLY LEGIBLE
capable of being read by a person with normal vision
NOTE See also 7.1.2.
3.16
COLD CONDITION
condition obtained if electrical equipment is de-energized for a sufficiently long time to attain
the ambient temperature
3.17
* COMPONENT WITH HIGH - INTEGRITY CHARACTERISTICS
component where one or more characteristics ensure that its function is fault-free in relation
to the safety requirements of this standard during the EXPECTED SERVICE LIFE of the
ME EQUIPMENT in NORMAL USE and reasonably foreseeable misuse

– 50 – 60601-1  CEI:2005
3.18
* SERVICE CONTINU
fonctionnement en UTILISATION NORMALE d’une durée illimitée sans dépassement des limites
de température spécifiées
3.19
LIGNE DE FUITE
distance la plus courte à la surface d’un matériau isolant entre deux parties conductrices
[VEI 151-15-50, modifiée]
3.20
* PARTIE APPLIQUÉE PROTÉGÉE CONTRE LES CHOCS DE DÉFIBRILLATION
PARTIE APPLIQUÉE qui est protégée contre les effets d'une décharge d'un défibrillateur
cardiaque appliquée au PATIENT
3.21
* CÂBLE D ’ ALIMENTATION NON FIXÉ À DEMEURE
câble souple destiné à être relié à l’appareil électrique à l’aide d’un CONNECTEUR approprié
pour l’alimentation réseau
NOTE Voir Figure 1, Figure 2 et Figure 3.
3.22
* APPLICATION CARDIAQUE DIRECTE
utilisation d’une PARTIE APPLIQUÉE qui peut entrer en contact direct avec le cœur du PATIENT
3.23
* DOUBLE ISOLATION
isolation comprenant à la fois une ISOLATION PRINCIPALE et une ISOLATION SUPPLÉMENTAIRE
[VEI 195-06-08]
NOTE La double isolation fournit deux moyens de protection.
3.24
* CYCLE D ’ UTILISATION
durée maximale d'activation (de marche) suivie de la durée minimale de désactivation
(d’arrêt) nécessaire au fonctionnement en toute sécurité de l’ APPAREIL EM
3.25
COURANT DE FUITE À LA TERRE
courant qui s'écoule de la PARTIE RELIÉE AU RÉSEAU dans le conducteur de mise à la TERRE DE
PROTECTION , en traversant ou contournant l’isolation
3.26
* ENVELOPPE
surface externe de l’appareil électrique ou de parties de celui-ci
NOTE A des fins d’essais selon la présente norme, une feuille métallique, de dimensions spécifiées, mise en
contact avec des parties de la surface externe en matériau de faible conductivité ou en matière isolante est
considérée comme une partie de l’ ENVELOPPE (voir Figures 2, 3 et 4).
3.27
* PERFORMANCE ESSENTIELLE
performance nécessaire pour assurer l'absence d'un RISQUE inacceptable
NOTE Le terme PERFORMANCE ESSENTIELLE est plus facilement compris lorsqu'on examine si son absence ou sa
dégradation donnerait lieu à un risque inacceptable.

60601-1  IEC:2005 – 51 –
3.18
* CONTINUOUS OPERATION
operation in NORMAL USE for an unlimited period of time without the specified limits of
temperature being exceeded
3.19
CREEPAGE DISTANCE
shortest distance along the surface of the insulating material between two conductive parts
[IEV 151-15-50, modified]
3.20
* DEFIBRILLATION - PROOF APPLIED PART
APPLIED PART that is protected against the effects of a discharge of a cardiac defibrillator to
the PATIENT
3.21
* DETACHABLE POWER SUPPLY CORD
flexible cord intended to be connected to electrical equipment by means of a suitable
APPLIANCE COUPLER for mains supply purposes
NOTE See Figure 1, Figure 2 and Figure 3.
3.22
* DIRECT CARDIAC APPLICATION
use of APPLIED PART that can come in direct contact with the PATIENT ’ S heart
3.23
* DOUBLE INSULATION
insulation comprising both BASIC INSULATION and SUPPLEMENTARY INSULATION
[IEV 195-06-08]
NOTE D OUBLE INSULATION provides two MEANS OF PROTECTION .
3.24
* DUTY CYCLE
maximum activation (on) time followed by minimum deactivation (off) time necessary for the
safe operation of the ME EQUIPMENT
3.25
EARTH LEAKAGE CURRENT
current flowing from the MAINS PART through or across the insulation into the PROTECTIVE
EARTH CONDUCTOR
3.26
* ENCLOSURE
exterior surface of electrical equipment or parts thereof
NOTE For the purpose of testing to this standard, metal foil, with specified dimensions, applied in contact with
parts of the exterior surface made of material with low conductivity or made of insulating material is considered a
part of the ENCLOSURE (see Figure 2, Figure 3 and Figure 4).
3.27
* ESSENTIAL PERFORMANCE
performance necessary to achieve freedom from unacceptable RISK
NOTE E SSENTIAL PERFORMANCE is most easily understood by considering whether its absence or degradation
would result in an unacceptable RISK .

– 52 – 60601-1  CEI:2005
3.28
DURÉE DE VIE PREVUE
durée maximale de vie utile telle qu'elle est définie par le FABRICANT
3.29
PARTIE APPLIQUÉE ISOLÉE DE TYPE F ( FLOTTANTE ) ( ABRÉGÉ EN PARTIE APPLIQUÉE DE TYPE F )
PARTIE APPLIQUÉE dans laquelle les CONNEXIONS PATIENT sont isolées des autres parties de
l’ APPAREIL EM à un degré tel qu’aucun courant supérieur au COURANT DE FUITE PATIENT
admissible ne s’écoule si une tension non voulue provenant d’une source externe est
connectée au patient, et de ce fait appliquée entre la CONNEXION PATIENT et la terre
NOTE Les PARTIES APPLIQUÉES DU TYPE F sont soit des PARTIES APPLIQUÉES DU TYPE BF soit des PARTIES
APPLIQUÉES DU TYPE CF .
3.30
FIXE
terme qui signifie assujetti ou fixé d’une autre manière à un emplacement spécifié soit de
manière permanente soit en ne pouvant être enlevé qu’à l’aide d’un OUTIL
EXEMPLE 1 Fixé de manière permanente par soudage, etc.
EXEMPLE 2 Fixé au moyen de dispositifs (vis, écrous, etc.) rendant le retrait ou l’ouverture impossible sans l’aide
d’un OUTIL .
3.31
MÉLANGE ANESTHÉSIQUE INFLAMMABLE AVEC DE L ’ AIR
mélange de gaz anesthésiques inflammables et d’air d’une concentration telle qu’une
inflammation peut avoir lieu dans des conditions spécifiées
3.32
MÉLANGE ANESTHÉSIQUE INFLAMMABLE AVEC DE L ' OXYGÈNE OU DU PROTOXYDE D ’ AZOTE
mélange de gaz anesthésiques inflammables et d’oxygène ou de protoxyde d’azote d’une
concentration telle qu’une inflammation peut avoir lieu dans des conditions spécifiées
3.33
* CONNEXION FONCTIONNELLE
tout raccordement, électrique ou autre, y compris ceux qui sont destinés à transférer des
signaux, des données, de l'énergie ou des substances
NOTE Le raccordement à un socle FIXE de prise de courant RÉSEAU , simple ou multiple, n'est pas considéré
comme une CONNEXION FONCTIONNELLE .
3.34
CONDUCTEUR DE TERRE FONCTIONNELLE
conducteur à relier à une BORNE DE TERRE FONCTIONNELLE
NOTE Voir Figure 2.
3.35
* BORNE DE TERRE FONCTIONNELLE
borne directement reliée à un circuit ou à une partie servant d’écran destiné à être mis à la
terre dans un but fonctionnel
NOTE Voir Figure 2, Figure 3 et Figure 4.
3.36
BARRIÈRE
partie d’un appareil spécifiquement utilisée pour assurer la protection au moyen d’une
barrière physique

60601-1  IEC:2005 – 53 –
3.28
EXPECTED SERVICE LIFE
maximum period of useful life as defined by the MANUFACTURER
3.29
F - TYPE ISOLATED ( FLOATING ) APPLIED PART (herein F - TYPE APPLIED PART )
APPLIED PART in which the PATIENT CONNECTIONS are isolated from other parts of the
ME EQUIPMENT to such a degree that no current higher than the allowable PATIENT LEAKAGE
CURRENT flows if an unintended voltage originating from an external source is connected to
the PATIENT , and thereby applied between the PATIENT CONNECTION and earth
NOTE F- TYPE APPLIED PARTS are either TYPE BF APPLIED PARTS or TYPE CF APPLIED PARTS .
3.30
FIXED
term meaning fastened or otherwise secured at a specific location either permanently or so
that it can only be detached by means of a TOOL
EXAMPLE 1 Permanently affixed by welding, etc.
EXAMPLE 2 Affixed by means of fasteners (screws, nuts, etc.) making removal/opening impossible without using
a TOOL .
3.31
FLAMMABLE ANAESTHETIC MIXTURE WITH AIR
mixture of a flammable anaesthetic vapour with air in such a concentration that ignition can
occur under specified conditions
3.32
FLAMMABLE ANAESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE
mixture of a flammable anaesthetic vapour with oxygen or with nitrous oxide in such a
concentration that ignition can occur under specified conditions
3.33
* FUNCTIONAL CONNECTION
connection, electrical or otherwise, including those intended to transfer signals, data, power
or substances
NOTE Connection to a FIXED SUPPLY MAINS socket-outlet, whether single or multiple, is not considered to result in
a FUNCTIONAL CONNECTION .
3.34
FUNCTIONAL EARTH CONDUCTOR
conductor to be connected to a FUNCTIONAL EARTH TERMINAL
NOTE See Figure 2.
3.35
* FUNCTIONAL EARTH TERMINAL
terminal, directly connected to a circuit or to a screening part, that is intended to be earthed
for functional purposes

NOTE See Figure 2, Figure 3 and Figure 4.
3.36
GUARD
part of equipment specifically used to provide protection by means of a physical barrier

– 54 – 60601-1  CEI:2005
NOTE Selon sa construction, une BARRIÈRE peut être désignée par le terme boîtier, couvercle, écran, porte,
protection enveloppante, etc. Une BARRIÈRE peut agir:
– seule; elle n’est alors efficace que lorsqu’elle est en place ;
– avec un dispositif de verrouillage avec ou sans verrouillage de la BARRIÈRE ; dans ce cas, la protection est
assurée quelle que soit la position de la BARRIERE.
3.37
PORTATIF
terme faisant référence à un appareil électrique destiné à être tenu à la main pendant son
UTILISATION NORMALE
3.38
* DOMMAGE
blessure physique ou atteinte à la santé des personnes ou des animaux ou atteinte aux biens
ou à l’environnement
[ISO 14971:2000, définition 2.2, modifiée]
3.39
DANGER
PHÉNOMÈNE DANGEREUX
source potentielle de DOMMAGE
[ISO 14971:2000, définition 2.3]
3.40
* SITUATION DANGEREUSE
circonstance dans laquelle les personnes, les biens ou l'environnement sont exposés à un ou
plusieurs DANGER ( S )
[ISO/CEI Guide 51:1999, définition 3.6]
3.41
HAUTE TENSION
tension supérieure à 1 000 V en courant alternatif ou à 1 500 V en courant continu ou en
valeur crête
3.42
PRESSION D ’ ESSAI HYDRAULIQUE
pression appliquée pour mettre à l'essai tout ou partie d'un réservoir
NOTE Voir 9.7.5.
3.43
COORDINATION DE L ' ISOLEMENT
corrélation entre les caractéristiques d'isolement d'un appareil électrique tenant compte du
micro-environnement attendu et d'autres contraintes exerçant une influence
3.44
* UTILISATION PRÉVUE
utilisation d’un produit, d'un PROCESSUS ou service conformément aux spécifications, aux
instructions et aux informations fournies par le FABRICANT
[ISO 14971:2000, définition 2.5 modifiée]
NOTE Il convient de ne pas confondre UTILISATION PRÉVUE et UTILISATION NORMALE . Si les deux expressions
intègrent le concept de l'utilisation telle qu'elle est prévue par le FABRICANT , L ' UTILISATION PRÉVUE se concentre sur
le but médical tandis que L ' UTILISATION NORMALE ne se limite pas au but médical mais englobe aussi la
maintenance, l'entretien, le transport etc.

60601-1  IEC:2005 – 55 –
NOTE Depending on its construction, a GUARD can be called a casing, cover, screen, door, enclosing guard, etc.
A GUARD can act:
– alone; it is then only effective when it is in place;
– in conjunction with an interlocking device with or without guard locking; in this case, protection is ensured
whatever the position of the GUARD .
3.37
HAND - HELD
term referring to electrical equipment intended to be supported by the hand during NORMAL
USE
3.38
* HARM
physical injury or damage to the health of people or animals, or damage to property or the
environment
[ISO 14971:2000, definition 2.2, modified]
3.39
HAZARD
potential source of HARM
[ISO 14971:2000, definition 2.3]
3.40
* HAZARDOUS SITUATION
circumstance in which people, property, or the environment are exposed to one or more
HAZARD ( S )
[ISO/IEC Guide 51:1999, definition 3.6]
3.41
HIGH VOLTAGE
voltage over 1 000 V a.c. or over 1 500 V d.c. or over 1 500 V peak value
3.42
HYDRAULIC TEST PRESSURE
pressure applied to test a vessel or part of it
NOTE See 9.7.5.
3.43
INSULATION CO - ORDINATION
mutual correlation of insulation characteristics of electrical equipment taking into account the
expected micro-environment and other influencing stresses
3.44
* INTENDED USE
INTENDED PURPOSE
use of a product, PROCESS or service in accordance with the specifications, instructions and
information provided by the MANUFACTURER
[ISO 14971:2000, definition 2.5]
NOTE I NTENDED USE should not be confused with NORMAL USE . While both include the concept of use as intended
by the MANUFACTURER , INTENDED USE focuses on the medical purpose while NORMAL USE incorporates not only the
medical purpose, but maintenance, service, transport, etc. as well.

– 56 – 60601-1  CEI:2005
3.45
SOURCE D ' ENERGIE ÉLECTRIQUE INTERNE
source d'énergie électrique qui fait partie de l'appareil, destinée au fonctionnement de celui-ci
et qui produit le courant électrique à partir d'une autre forme d'énergie
EXEMPLE Chimique, mécanique, solaire ou nucléaire.
NOTE Une SOURCE D ' ENERGIE ÉLECTRIQUE INTERNE peut se situer à l’intérieur de la partie principale de l’appareil,
être fixée à l’extérieur ou être contenue dans une ENVELOPPE séparée.
3.46
ALIMENTE DE MANIÈRE INTERNE
terme faisant référence à un appareil électrique qui peut fonctionner à partir d'une SOURCE
D ' ENERGIE ÉLECTRIQUE INTERNE
3.47
COURANT DE FUITE
courant non fonctionnel
NOTE Les COURANTS DE FUITE suivants sont définis: COURANT DE FUITE À LA TERRE , COURANT DE CONTACT et
COURANT DE FUITE PATIENT .
3.48
PRISE RÉSEAU
partie intégrante d’un CONNECTEUR ou prévue pour être fixée au câble souple destiné à être
relié au RÉSEAU D ’ ALIMENTATION
NOTE Une PRISE RÉSEAU est destinée à être insérée dans le socle de CONNECTEUR de l'appareil électrique (voir
Figure 1 et Figure 2).
3.49
* PARTIE RELIÉE AU RÉSEAU
circuit électrique qui est destiné à être relié au RÉSEAU D ’ ALIMENTATION
NOTE 1 La PARTIE RELIÉE AU RÉSEAU comprend toutes les parties conductrices qui ne sont pas séparées du
RÉSEAU D ’ ALIMENTATION par au moins un MOYEN DE PROTECTION .
NOTE 2 Pour les besoins de cette définition, le CONDUCTEUR DE TERRE DE PROTECTION n'est pas considéré comme
un élément de la PARTIE RELIÉE AU RÉSEAU (voir Figure 2 et Figure 3).
3.50
* FICHE RÉSEAU
partie intégrante du CÂBLE D ' ALIMENTATION ou destinée à être fixée au CÂBLE D ' ALIMENTATION
d'un appareil électrique, destinée à être insérée dans un socle de prise de courant réseau
NOTE 1 Voir Figure 1.
NOTE 2 Voir également la CEI 60083 et la CEI 60309-1 [8].
3.51
TRANSFORMATEUR D ’ ALIMENTATION RÉSEAU
partie statique d’un appareil avec au moins deux enroulements qui, par induction électro-
magnétique, transforme une tension et un courant alternatif provenant du RÉSEAU
D ’ ALIMENTATION en une autre tension et un autre courant généralement de différentes valeurs
à la même fréquence
3.52
DISPOSITIF DE RACCORDEMENT AU RÉSEAU
DISPOSITIF DE RACCORDEMENT assurant la liaison électrique avec le RÉSEAU D ' ALIMENTATION
NOTE Voir Figure 2.

60601-1  IEC:2005 – 57 –
3.45
INTERNAL ELECTRICAL POWER SOURCE
electrical power source for operating equipment that is a part of the equipment and which
produces electrical current from some other form of energy
EXAMPLE Chemical, mechanical, solar, or nuclear
NOTE An INTERNAL ELECTRICAL POW ER SOURCE can be inside the principal part of equipment, attached to the
outside, or contained in a separate ENCLOSURE .
3.46
INTERNALLY POWERED
term referring to electrical equipment that is able to operate from an INTERNAL ELECTRICAL
POWER SOURCE
3.47
LEAKAGE CURRENT
current that is not functional
NOTE The following LEAKAGE CURRENTS are defined: EARTH LEAKAGE CURRENT , TOUCH CURRENT and PATIENT
LEAKAGE CURRENT .
3.48
MAINS CONNECTOR
part of an APPLIANCE COUPLER integral with or intended to be attached to a flexible cord that is
intended to be connected to the SUPPLY MAINS
NOTE A MAINS CONNECTOR is intended to be inserted into the APPLIANCE INLET of electrical equipment (see
Figure 1 and Figure 2).
3.49
* MAINS PART
electrical circuit that is intended to be connected to the SUPPLY MAINS
NOTE 1 The MAINS PART includes all conductive parts that are not separated from the SUPPLY MAINS by at least one
MEANS OF PROTECTION .
NOTE 2 For the purpose of this definition, the PROTECTIVE EARTH CONDUCTOR is not regarded as a part of the
MAINS PART (see Figure 2 and Figure 3).
3.50
* MAINS PLUG
part, integral with or intended to be attached to a POWER SUPPLY CORD of electrical equipment,
to be inserted into a mains socket-outlet
NOTE 1 See Figure 1.
NOTE 2 See also IEC 60083 and IEC 60309-1 [8].
3.51
MAINS SUPPLY TRANSFORMER
static piece of equipment with two or more windings which, by electro-magnetic induction,
transforms an alternating voltage and current from a SUPPLY MAINS into a voltage and current
usually of different values at the same frequency
3.52
MAINS TERMINAL DEVICE
TERMINAL DEVICE by which the electrical connection to the SUPPLY MAINS is made
NOTE See Figure 2.

– 58 – 60601-1  CEI:2005
3.53
TENSION TRANSITOIRE RÉSEAU
tension crête la plus élevée attendue à l'entrée de puissance de l'appareil électrique,
provenant des transitoires externes sur le RÉSEAU D ' ALIMENTATION
3.54
TENSION RÉSEAU
tension d’un RÉSEAU D ’ ALIMENTATION entre deux conducteurs de phase d’un système
polyphasé, ou tension entre le conducteur de phase et le conducteur neutre d’un système
monophasé
3.55
FABRICANT
personne physique ou légale ayant une responsabilité dans la conception, la fabrication,
l’emballage ou l'étiquetage des APPAREILS EM , qui assemble un APPAREIL EM ou qui adapte un
APPAREIL EM ou un SYSTÈME EM , que ces opérations soient réalisées par cette personne ou par
délégation de celle-ci à un tiers
NOTE 1 L'ISO 13485 [30] définit l'“étiquetage” comme un élément écrit, imprimé ou graphique
− apposé sur un dispositif médical ou sur l'un de ses conteneurs ou emballages, ou
− qui accompagne un dispositif médical,
concernant l'identification, la description technique et l'utilisation du dispositif médical à l'exclusion des documents
de transport. Dans la présente norme, ces éléments sont décrits comme des marquages et des DOCUMENTS
D ' ACCOMPAGNEMENT .
NOTE 2 “Adapter” inclut la réalisation de modifications substantielles sur les APPAREILS EM ou sur un SYSTÈME
EM déjà en utilisation.
NOTE 3 Dans certaines juridictions, l’ ORGANISME RESPONSABLE peut être considéré comme un FABRICANT lorsque
celui-ci est impliqué dans les activités décrites.
NOTE 4 Adapté de l’ISO 14971:2000, définition 2.6.
3.56
* TENSION RÉSEAU MAXIMALE
tension utilisée dans le cadre des essais liés à la tension du RÉSEAU D ’ ALIMENTATION et reliée
à certaines parties d’ APPAREILS EM
NOTE La valeur de la TENSION RÉSEAU MAXIMALE est déterminée conformément à 8.5.3.
3.57
* PRESSION MAXIMALE ADMISSIBLE DE FONCTIONNEMENT
pression maximale admise sur un composant d'après la déclaration du FABRICANT de ce
composant
3.58
* M OYEN DE PROTECTION DE L ' OPÉRATEUR
MOOP
MOYEN DE PROTECTION destiné à réduire le RISQUE dû au choc électrique sur des personnes
autres que le PATIENT
3.59
* M OYEN DE PROTECTION DU PATIENT
MOPP
MOYEN DE PROTECTION destiné à réduire le RISQUE dû au choc électrique sur le PATIENT

60601-1  IEC:2005 – 59 –
3.53
MAINS TRANSIENT VOLTAGE
highest peak voltage expected at the power input to the electrical equipment, arising from
external transients on the SUPPLY MAINS
3.54
MAINS VOLTAGE
voltage of a SUPPLY MAINS between two line conductors of a polyphase system or voltage
between the line conductor and the neutral conductor of a single-phase system
3.55
MANUFACTURER
natural or legal person with responsibility for the design, manufacture, packaging, or labelling
of ME EQUIPMENT , assembling an ME SYSTEM , or adapting ME EQUIPMENT or an ME SYSTEM ,
regardless of whether these operations are performed by that person or on that person's
behalf by a third party
NOTE 1 ISO 13485 [30] defines “labelling” as written, printed or graphic matter
– affixed to a medical device or any of its containers or wrappers, or
– accompanying a medical device,
related to identification, technical description, and use of the medical device, but excluding shipping documents. In this standard,
that material is described as markings and ACCOMPANYING DOCUMENTS .
NOTE 2 “Adapting” includes making substantial modifications to ME EQUIPMENT or an ME SYSTEM already in use.
NOTE 3 In some jurisdictions, the RESPONSIBLE ORGANIZATION can be considered a MANUFACTURER when involved
in the activities described.
NOTE 4 Adapted from ISO 14971:2000, definition 2.6.
3.56
* MAXIMUM MAINS VOLTAGE
voltage used for test purposes related to the voltage of the SUPPLY MAINS and connected to
certain ME EQUIPMENT parts
NOTE The value for MAXIMUM MAINS VOLTAGE is determined according to 8.5.3.
3.57
* MAXIMUM PERMISSIBLE WORKING PRESSURE
maximum pressure permitted on a component according to a declaration of the manufacturer
of such component
3.58
* MEANS OF OPERATOR PROTECTION
MOOP
MEANS OF PROTECTION for reducing the RISK due to electric shock to persons other than the
PATIENT
3.59
* MEANS OF PATIENT PROTECTION
MOPP
MEANS OF PROTECTION for reducing the RISK due to electric shock to the PATIENT

– 60 – 60601-1  CEI:2005
3.60
* M OYENS DE PROTECTION
MOP
moyen destiné à réduire le RISQUE dû au choc électrique conformément aux exigences de la
présente norme
NOTE Le MOYEN DE PROTECTION inclut l’isolation, les DISTANCES DANS L ’ AIR , les LIGNES DE FUITE , les impédances
et les CONNEXIONS DE TERRE DE PROTECTION .
3.61
DANGER MÉCANIQUE
DANGER lié ou produit par une force physique
3.62
DISPOSITIF DE PROTECTION MÉCANIQUE
dispositif qui élimine ou réduit le RISQUE mécanique à un niveau acceptable et qui fonctionne
en cas de CONDITION DE PREMIER DÉFAUT
3.63
* APPAREIL ÉLECTROMÉDICAL ( APPAREIL EM )
appareil électrique qui possède une PARTIE APPLIQUÉE ou qui transfère de l'énergie vers le
PATIENT ou à partir de celui-ci ou qui détecte un tel transfert d'énergie vers le PATIENT ou à
partir de celui-ci et qui est:
a) équipé au plus d'un moyen de raccordement à un RÉSEAU D ' ALIMENTATION donné ; et
b) destiné par son FABRICANT à être utilisé:
1) pour le diagnostic, le traitement ou la surveillance d'un PATIENT ou
2) pour la compensation ou l'atténuation d'une maladie, d'une blessure ou d'une incapacité
NOTE 1 L’ APPAREIL ÉM comprend les ACCESSOIRES tels qu’ils sont définis par le FABRICANT qui sont nécessaires
pour permettre l’ UTILISATION NORMALE de l’ APPAREIL ÉLECTROMÉDICAL .
NOTE 2 Tous les appareils électriques utilisés en pratique médicale n’entrent pas dans cette définition (par
exemple certains appareils de diagnostic in vitro).
NOTE 3 Les parties implantables des dispositifs médicaux implantables actifs peuvent entrer dans le cadre de
cette définition mais elles sont exclues du domaine d'application de la présente norme par le libellé approprié de
l'Article 1.
NOTE 4 La présente norme utilise le terme “appareil électrique” dans le sens d' APPAREIL EM ou d’autre appareil
électrique.
NOTE 5 Voir aussi 4.10.1, 8.2.1 et 16.3.
3.64
* SYSTÈME ÉLECTROMÉDICAL ( SYSTÈME EM )
combinaison, telle qu’elle est spécifiée par son FABRICANT , d’éléments d’appareils, dont au
moins un est un APPAREIL EM , destinés à être interconnectés par une CONNEXION
FONCTIONNELLE ou par l'utilisation d'un SOCLE A PRISES DE COURANT MULTIPLES
NOTE Il convient de considérer que les appareils mentionnés dans la présente norme incluent des APPAREILS EM .
3.65
MOBILE
terme faisant référence à un appareil TRANSPORTABLE destiné à être déplacé d’un
emplacement à un autre sur ses propres roues ou par un moyen équivalent

60601-1  IEC:2005 – 61 –
3.60
* MEANS OF PROTECTION
MOP
means for reducing the RISK due to electric shock in accordance with the requirements of this
standard
NOTE M EANS OF PROTECTION include insulation, AIR CLEARANCES , CREEPAGE DISTANCES , impedances, and
PROTECTIVE EARTH CONNECTIONS .
3.61
MECHANICAL HAZARD
HAZARD connected with or produced by physical force
3.62
MECHANICAL PROTECTIVE DEVICE
device that eliminates or reduces mechanical RISK to an acceptable level and which operates
in the case of SINGLE FAULT CONDITION
3.63
* MEDICAL ELECTRICAL EQUIPMENT
ME EQUIPMENT
electrical equipment having an APPLIED PART or transferring energy to or from the PATIENT or
detecting such energy transfer to or from the PATIENT and which is:
a) provided with not more than one connection to a particular SUPPLY MAINS ; and
b) intended by its MANUFACTURER to be used:
1) in the diagnosis, treatment, or monitoring of a PATIENT ; or
2) for compensation or alleviation of disease, injury or disability
NOTE 1 M E EQUIPMENT includes those ACCESSORIES as defined by the MANUFACTURER that are necessary to enable
the NORMAL USE of the ME EQUIPMENT .
NOTE 2 Not all electrical equipment used in medical practice falls within this definition (e.g. some in vitro
diagnostic equipment).
NOTE 3 The implantable parts of active implantable medical devices can fall within this definition, but they are
excluded from the scope of this standard by appropriate wording in Clause 1.
NOTE 4 This standard uses the term “electrical equipment” to mean ME EQUIPMENT or other electrical equipment.
NOTE 5 See also 4.10.1, 8.2.1 and 16.3.
3.64
* MEDICAL ELECTRICAL SYSTEM
ME SYSTEM
combination, as specified by its MANUFACTURER , of items of equipment, at least one of which
is ME EQUIPMENT to be inter-connected by FUNCTIONAL CONNECTION or by use of a MULTIPLE
SOCKET - OUTLET
NOTE Equipment, when mentioned in this standard, should be taken to include ME EQUIPMENT .
3.65
MOBILE
term referring to TRANSPORTABLE equipment intended to be moved from one location to
another while supported by its own wheels or equivalent means

– 62 – 60601-1  CEI:2005
3.66
* RÉFÉRENCE DU MODÈLE OU DU TYPE
combinaison de chiffres, de lettres ou des deux, utilisée pour identifier un modèle particulier
d’appareil ou d’ ACCESSOIRE
3.67
* SOCLES DE PRISES MULTIPLES
SPM (en anglais MSO)
un ou plusieurs socles à la tension du RÉSEAU D ' ALIMENTATION ou à une tension équivalente,
destinés à être reliés ou à être intégrés à des câbles souples ou à des cordons ou à des
APPAREILS EM
NOTE Un SOCLE DE PRISES MULTIPLES peut être un élément séparé ou peut faire partie intégrante de l'appareil.
3.68
* COUPLAGE DE RÉSEAU / DONNÉES
tout moyen pour émettre des informations vers d’autres appareils ou en recevoir
conformément aux spécifications du FABRICANT
3.69
NOMINALE (valeur)
valeur citée comme référence et affectée de tolérances agréées

EXEMPLE TENSION RÉSEAU NOMINALE ou diamètre NOMINAL d'une vis.
3.70
CONDITION NORMALE
condition réalisée quand tous les moyens prévus de protection contre les DANGERS sont
intacts
3.71
UTILISATION NORMALE
fonctionnement, y compris lors des vérifications périodiques et des réglages faits par un
OPÉRATEUR , ainsi que dans l’état en attente, selon les instructions d’utilisation
NOTE Il convient de ne pas confondre UTILISATION PRÉVUE et UTILISATION NORMALE . Si les deux expressions
intègrent le concept de l'utilisation telle qu'elle est prévue par le FABRICANT , L ' UTILISATION PRÉVUE se concentre sur
le but médical tandis que L ' UTILISATION NORMALE ne se limite pas au but médical mais englobe aussi la
maintenance, l'entretien, le transport etc.
3.72
PREUVE TANGIBLE
informations dont la véracité peut être démontrée, fondées sur des faits et obtenues par
observation, mesurage, essai ou autres moyens
[ISO 14971:2000, définition 2.8]
3.73
* OPÉRATEUR
personne manipulant un appareil
NOTE Voir aussi 3.101.
3.74
DÉCLENCHEUR À MAXIMUM DE CURANT ( DISJONCTEUR )
dispositif de protection interrompant un circuit avec ou sans temporisation, quand le courant y
dépasse une valeur prédéterminée
[VEI 441-16-33, modifié]

60601-1  IEC:2005 – 63 –
3.66
* MODEL OR TYPE REFERENCE
combination of figures, letters or both used to identify a particular model of equipment or
ACCESSORY
3.67
* MULTIPLE SOCKET - OUTLET
MSO
one or more socket-outlets intended to be connected to, or integral with, flexible cables or
cords or ME EQUIPMENT for SUPPLY MAINS or equivalent voltage
NOTE A MULTIPLE SOCKET - OUTLET can be a separate item or an integral part of equipment.
3.68
* NETWORK / DATA COUPLING
any means to transmit or receive information to or from other equipment in accordance with
the MANUFACTURER ’ S specifications
3.69
NOMINAL (value)
value quoted for reference purposes that is subject to agreed tolerances
EXAMPLE N OMINAL MAINS VOLTAGE or NOMINAL diameter of a screw
3.70
NORMAL CONDITION
condition in which all means provided for protection against HAZARDS are intact
3.71
NORMAL USE
operation, including routine inspection and adjustments by any OPERATOR , and stand-by,
according to the instructions for use
NOTE N ORMAL USE should not be confused with INTENDED USE . While both include the concept of use as
intended by the MANUFACTURER , INTENDED USE focuses on the medical purpose while NORMAL USE incorporates not
only the medical purpose, but maintenance, service, transport, etc. as well.
3.72
OBJECTIVE EVIDENCE
information which can be proven true, based on facts obtained through observation,
measurement, test or other means
[ISO 14971:2000, definition 2.8]
3.73
* OPERATOR
person handling equipment
NOTE See also 3.101.
3.74
OVER - CURRENT RELEASE
protective device that causes a circuit to open, with or without time-delay, when the current in
the device exceeds a predetermined value
[IEV 441-16-33, modified]

– 64 – 60601-1  CEI:2005
3.75
* ENVIRONNEMENT RICHE EN OXYGÈNE
environnement dans lequel la concentration en oxygène est:
a) supérieure à 25 % pour les pressions ambiantes jusqu'à 110 kPa; ou
b) la pression partielle de l’oxygène est supérieure à 27,5 kPa aux pressions ambiantes
supérieures à 110 kPa
3.76
PATIENT
être vivant (personne ou animal) soumis à une PROCÉDURE de nature médicale, chirurgicale
ou dentaire
3.77
* COURANT AUXILIAIRE PATIENT
courant s’écoulant à travers le PATIENT en UTILISATION NORMALE entre toute CONNEXION
PATIENT et toutes les autres CONNEXIONS PATIENT et qui n'est pas destiné à produire un effet
physiologique
3.78
* CONNEXION PATIENT
point individuel sur la PARTIE APPLIQUÉE à travers lequel le courant peut s'écouler entre le
patient et L ' APPAREIL EM en CONDITION NORMALE ou en CONDITION DE PREMIER DÉFAUT
3.79
* ENVIRONNEMENT DU PATIENT
tout volume à l’intérieur duquel il peut se produire un contact intentionnel ou non intentionnel
entre un PATIENT et des parties de l’ APPAREIL EM ou du SYSTÈME EM ou entre un PATIENT et
d’autres personnes touchant des parties de l’ APPAREIL EM ou du SYSTÈME EM
3.80
COURANT DE FUITE PATIENT
courant:
− s’écoulant des CONNEXIONS PATIENT vers la terre à travers le PATIENT ou
− dû à l’apparition non voulue sur le PATIENT d’une tension provenant d’une source externe
et courant s’écoulant du PATIENT vers la terre par l’intermédiaire des CONNEXIONS PATIENT
d’une PARTIE APPLIQUÉE DE TYPE F
3.81
* TENSION DE SERVICE CRÊTE valeur de crête ou continue la plus élevée d'une TENSION DE
SERVICE , en prenant en compte les impulsions répétitives de crête générées dans l'appareil
électrique, mais en excluant les perturbations transitoires provenant de l'extérieur
[CEI 60950-1:2001, définition 1.2.9.7, modifiée]
3.82
CYCLE DE VIE DE DEVELOPPEMENT DU SEMP
activités nécessaires intervenant pendant la période qui commence à la phase de conception
d’un projet et s’achève lorsque la VALIDATION du SEMP est terminée
NOTE Voir aussi 3.90.

60601-1  IEC:2005 – 65 –
3.75
* OXYGEN RICH ENVIRONMENT
environment in which the concentration of oxygen is:
a) greater than 25 % for ambient pressures up to 110 kPa; or
b) the partial pressure of oxygen is greater than 27,5 kPa at ambient pressures exceeding
110 kPa
3.76
PATIENT
living being (person or animal) undergoing a medical, surgical or dental procedure
3.77
* PATIENT AUXILIARY CURRENT
current flowing in the PATIENT in NORMAL USE between any PATIENT CONNECTION and all other
PATIENT CONNECTIONS and not intended to produce a physiological effect
3.78
* PATIENT CONNECTION
individual point on the APPLIED PART through which current can flow between the PATIENT and
the ME EQUIPMENT in NORMAL CONDITION or SINGLE FAULT CONDITION
3.79
* PATIENT ENVIRONMENT
any volume in which intentional or unintentional contact can occur between a PATIENT and
parts of the ME EQUIPMENT or ME SYSTEM or between a PATIENT and other persons touching
parts of the ME EQUIPMENT or ME SYSTEM
3.80
PATIENT LEAKAGE CURRENT
current:
– flowing from the PATIENT CONNECTIONS via the PATIENT to earth; or
– originating from the unintended appearance of a voltage from an external source on the
PATIENT and flowing from the PATIENT via the PATIENT CONNECTIONS of an F - TYPE APPLIED
PART to earth
3.81
* PEAK WORKING VOLTAGE
highest peak or d.c. value of a WORKING VOLTAGE , including repetitive peak impulses
generated in the electrical equipment, but not including external transients
[IEC 60950-1:2001, definition 1.2.9.7, modified]
3.82
PEMS DEVELOPMENT LIFE - CYCLE
necessary activities occurring during a period of time that starts at the concept phase of a
project and finishes when the PEMS VALIDATION is complete
NOTE See also 3.90.

– 66 – 60601-1  CEI:2005
3.83
VALIDATION DU SEMP
P ROCESSUS d’évaluation d’un SEMP ou d’un de ses composants au cours ou à l’issue du
PROCESSUS de développement, pour déterminer s’il satisfait aux exigences de son UTILISATION
PRÉVUE
NOTE Voir aussi 3.90.
3.84
INSTALLÉ DE FAÇON PERMANENTE
terme qui signifie que l’appareil est relié électriquement au RÉSEAU D ’ ALIMENTATION au moyen
d’une liaison permanente qui ne peut être supprimée qu’à l’aide d’un OUTIL
3.85
PORTABLE
terme faisant référence à un appareil TRANSPORTABLE destiné à être déplacé d’un
emplacement à un autre en étant porté par une ou plusieurs personnes
3.86
CONDUCTEUR D ’ ÉGALISATION DES POTENTIELS
conducteur autre qu'un CONDUCTEUR DE TERRE DE PROTECTION ou un conducteur neutre
assurant une connexion directe entre l'appareil électrique et la barre d'égalisation des
potentiels de l'installation électrique
NOTE Voir Figure 2.
3.87
CÂBLE D ’ ALIMENTATION
câble souple, FIXÉ à ou assemblé avec un appareil électrique pour la connexion au RÉSEAU
D ' ALIMENTATION
NOTE Voir Figure 1 à Figure 4 (incluse).
3.88
PROCÉDURE
manière spécifique de mener à bien une activité
[ISO 14971:2000, définition 2.9, modifiée]
3.89
PROCESSUS
ensemble de ressources et d’activités en inter-relation qui transforme les éléments entrants
en éléments sortants
[ISO 14971:2000, définition 2.10, modifiée]
3.90
SYSTÈME ÉLECTROMÉDICAL PROGRAMMABLE
SEMP (en anglais PEMS)
APPAREIL EM ou SYSTÈME EM comprenant un ou plusieurs SOUS - SYSTÈMES ÉLECTRONIQUES
PROGRAMMABLES ( SSEP )
3.91
SOUS - SYSTÈME ÉLECTRONIQUE PROGRAMMABLE
SSEP (en anglais PESS)
système basé sur une ou plusieurs unités centrales de traitement, y compris les logiciels et
les interfaces

60601-1  IEC:2005 – 67 –
3.83
PEMS VALIDATION
PROCESS of evaluating a PEMS or a component of a PEMS during or at the end of the
development PROCESS , to determine whether it satisfies the requirements for its INTENDED USE
NOTE See also 3.90.
3.84
PERMANENTLY INSTALLED
term meaning electrically connected to the SUPPLY MAINS by means of a permanent connection
that can only be detached by the use of a TOOL
3.85
PORTABLE
term referring to TRANSPORTABLE equipment intended to be moved from one location to
another while being carried by one or more persons
3.86
POTENTIAL EQUALIZATION CONDUCTOR
conductor other than a PROTECTIVE EARTH CONDUCTOR or a neutral conductor, providing a
direct connection between electrical equipment and the potential equalization busbar of the
electrical installation
NOTE See Figure 2.
3.87
POWER SUPPLY CORD
flexible cord, FIXED to or assembled with electrical equipment for connection to SUPPLY MAINS
NOTE See Figure 1 to Figure 4 (inclusive).
3.88
PROCEDURE
specific way to perform an activity
[ISO 14971:2000, definition 2.9]
3.89
PROCESS
set of inter-related resources and activities which transform inputs into outputs
[ISO 14971:2000, definition 2.10]
3.90
PROGRAMMABLE ELECTRICAL MEDICAL SYSTEM
PEMS
ME EQUIPMENT or an ME SYSTEM containing one or more PROGRAMMABLE ELECTRONIC
SUBSYSTEMS ( PESS )
3.91
PROGRAMMABLE ELECTRONIC SUBSYSTEM
PESS
system based on one or more central processing units, including their software and interfaces

– 68 – 60601-1  CEI:2005
3.92
CORRECTEMENT INSTALLÉ
installé conformément aux DOCUMENTS D ’ ACCOMPAGNEMENT
3.93
CONDUCTEUR DE TERRE DE PROTECTION
conducteur destiné à être connecté entre la BORNE DE TERRE DE PROTECTION et un système de
mise à la terre de protection externe
NOTE Voir Figure 2.
3.94
CONNEXION DE TERRE DE PROTECTION
connexion à la BORNE DE TERRE DE PROTECTION dans un but de protection et conforme aux
exigences de la présente norme
3.95
BORNE DE TERRE DE PROTECTION
borne connectée aux parties conductrices d'un appareil de CLASSE I à des fins de sécurité
destinée à être connectée à un système de mise à la terre de protection extérieur par un
CONDUCTEUR DE TERRE DE PROTECTION
NOTE Voir Figure 2.
3.96
PROTÉGÉ PAR MISE À LA TERRE
connecté à la BORNE DE TERRE DE PROTECTION dans un but de protection par des moyens
conformes aux exigences de la présente norme
3.97
ASSIGNÉE ( VALEUR )
terme qui fait référence à une valeur attribuée par le FABRICANT pour une condition de
fonctionnement spécifiée
3.98
ENREGISTREMENT
document qui fournit des PREUVES TANGIBLES des activités effectuées ou des résultats
obtenus
[ISO 14971:2000, définition 2.11]
3.99
* ISOLATION RENFORCÉE
système d’isolation unique qui fournit deux MOYENS DE PROTECTION
3.100
RISQUE RÉSIDUEL
RISQUE subsistant après que des mesures de prévention ont été prises
[ISO 14971:2000, définition 2.12]
3.101
ORGANISME RESPONSABLE
entité responsable de l’utilisation et de la maintenance d’un APPAREIL EM ou d’un SYSTÈME EM
NOTE 1 L'entité responsable peut être par exemple un hôpital, un clinicien à titre individuel ou une personne sans
compétence médicale. Dans les applications utilisées à domicile, le PATIENT , l’ OPÉRATEUR et l’ ORGANISME
RESPONSABLE peuvent être une seule et même personne.
NOTE 2 Les domaines de l’enseignement et de la formation sont inclus dans "utilisation".

60601-1  IEC:2005 – 69 –
3.92
PROPERLY INSTALLED
installed in accordance with the ACCOMPANYING DOCUMENTS
3.93
PROTECTIVE EARTH CONDUCTOR
conductor to be connected between the PROTECTIVE EARTH TERMINAL and an external
protective earthing system
NOTE See Figure 2.
3.94
PROTECTIVE EARTH CONNECTION
connection to the PROTECTIVE EARTH TERMINAL provided for protective purposes and complying
with the requirements of this standard
3.95
PROTECTIVE EARTH TERMINAL
terminal connected to conductive parts of CLASS I equipment for safety purposes. This terminal
is intended to be connected to an external protective earthing system by a PROTECTIVE EARTH
CONDUCTOR
NOTE See Figure 2.
3.96
PROTECTIVELY EARTHED
connected to the PROTECTIVE EARTH TERMINAL for protective purposes by means complying
with the requirements of this standard
3.97
RATED (value)
term referring to a value assigned by the MANUFACTURER for a specified operating condition
3.98
RECORD
document which furnishes OBJECTIVE EVIDENCE of activities performed or results achieved
[ISO 14971:2000, definition 2.11]
3.99
* REINFORCED INSULATION
single insulation system that provides two MEANS OF PROTECTION
3.100
RESIDUAL RISK
RISK remaining after protective measures have been taken
[ISO 14971:2000, definition 2.12]
3.101
RESPONSIBLE ORGANIZATION
entity accountable for the use and maintenance of an ME EQUIPMENT or an ME SYSTEM
NOTE 1 The accountable entity can be, for example, a hospital, an individual clinician or a layperson. In home use
applications, the PATIENT , OPERATOR and RESPONSIBLE ORGANIZATION can be one and the same person.
NOTE 2 Education and training is included in “use.”

– 70 – 60601-1  CEI:2005
3.102
RISQUE
combinaison de la probabilité d’apparition d’un DOMMAGE et de la GRAVITE de ce DOMMAGE
[ISO 14971:2000, définition 2.13, modifiée]
3.103
ANALYSE DE RISQUE
usage systématique des informations disponibles pour identifier les DANGERS et estimer le
RISQUE
[ISO 14971:2000, définition 2.14, modifiée]
3.104
APPRÉCIATION DU RISQUE
PROCESSUS englobant une ANALYSE DE RISQUE et une ÉVALUATION DU RISQUE
[ISO 14971:2000, définition 2.15]
3.105
MAÎTRISE DU RISQUE
PROCESSUS par lequel les décisions sont prises et des mesures de protection mises en place
pour réduire les RISQUES ou les maintenir dans des limites spécifiées
[ISO 14971:2000, définition 2.16]
3.106
ÉVALUATION DU RISQUE
jugement fondé sur l’ ANALYSE DE RISQUE , indiquant si le niveau de RISQUE atteint est
acceptable dans un certain contexte, sur la base des valeurs admises par la société
[ISO 14971:2000, définition 2.17]
3.107
GESTION DES RISQUES
application systématique des politiques de gestion, des PROCÉDURES et des pratiques à des
tâches d’analyse, d’évaluation et de maîtrise des RISQUES
[ISO 14971:2000, définition 2.18]
3.108
DOSSIER DE GESTION DES RISQUES
ensemble des ENREGISTREMENTS et autres documents, non nécessairement centralisés,
produits par un PROCESSUS de GESTION DES RISQUES
[ISO 14971:2000, définition 2.19]
NOTE Toutes les informations liées à la sécurité y compris les calculs du FABRICANT , les résultats d'essais etc.
sont considérées comme faisant partie du dossier de gestion des risques. Voir aussi 4.2.
3.109
CHARGE DE FONCTIONNEMENT EN SÉCURITÉ
charge (masse) mécanique extérieure maximale sur un appareil ou une partie d'un appareil
qui est admise en UTILISATION NORMALE
3.110
* CIRCUIT SECONDAIRE
circuit qui est séparé de la PARTIE RELIÉE AU RÉSEAU par au moins un MOYEN DE PROTECTION et
qui tient sa puissance d’un transformateur, d’un convertisseur ou d’un dispositif d’isolation
équivalent ou d’une SOURCE ÉLECTRIQUE INTERNE
NOTE Voir aussi 8.9.1.12.

60601-1  IEC:2005 – 71 –
3.102
RISK
combination of the probability of occurrence of HARM and the SEVERITY of that HARM
[ISO 14971:2000, definition 2.13]
3.103
RISK ANALYSIS
systematic use of available information to identify HAZARDS and to estimate the RISK
[ISO 14971:2000, definition 2.14]
3.104
RISK ASSESSMENT
overall PROCESS comprising a RISK ANALYSIS and a RISK EVALUATION
[ISO 14971:2000, definition 2.15]
3.105
RISK CONTROL
PROCESS through which decisions are reached and protective measures are implemented for
reducing RISKS to, or maintaining RISKS within, specified levels
[ISO 14971:2000, definition 2.16]
3.106
RISK EVALUATION
judgement, on the basis of RISK ANALYSIS , of whether a RISK which is acceptable has been
achieved in a given context based on the current values of society
[ISO 14971:2000, definition 2.17]
3.107
RISK MANAGEMENT
systematic application of management policies, PROCEDURES and practices to the tasks of
analyzing, evaluating and controlling RISK
[ISO 14971:2000, definition 2.18]
3.108
RISK MANAGEMENT FILE
set of RECORDS and other documents, not necessarily contiguous, that are produced by a RISK
MANAGEMENT PROCESS
[ISO 14971:2000, definition 2.19]
NOTE All safety related information including MANUFACTURER ' S calculations, test results, etc. is considered to be
part of the RISK MANAGEMENT FILE . See also 4.2.
3.109
SAFE WORKING LOAD
maximum external mechanical load (mass) on equipment or an equipment part that is
permitted in NORMAL USE
3.110
* SECONDARY CIRCUIT
circuit which is separated from the MAINS PART by at least one MEANS OF PROTECTION and
derives its power from a transformer, converter or equivalent isolation device, or from an
INTERNAL ELECTRICAL POWER SOURCE
NOTE See also 8.9.1.12.

– 72 – 60601-1  CEI:2005
3.111
COUPE - CIRCUIT THERMIQUE À RÉENCLENCHEMENT AUTOMATIQUE
COUPE - CIRCUIT THERMIQUE rétablissant automatiquement le courant lorsque la partie
appropriée de l’appareil électrique s’est refroidie
3.112
* DISPOSITIF DE SÉPARATION
composant ou configuration de composants avec des entrées et des sorties qui, pour des
raisons de sécurité, empêchent un transfert de tension non voulue ou de courant non voulu
entre les parties d’un SYSTÈME EM
3.113
PERSONNEL D ' ENTRETIEN
individus ou entité rendant compte à l’ ORGANISME RESPONSABLE qui installent, assemblent,

entretiennent ou réparent l’ APPAREIL EM , les SYSTÈMES EM ou d'autres appareils
3.114
GRAVITÉ
mesure des conséquences possibles d’un DANGER
[ISO 14971:2000, définition 2.21, modifiée]
3.115
* ENTRÉE / SORTIE DE SIGNAL (en anglais SIP / SOP )
partie d’un APPAREIL EM , qui n’est pas une PARTIE APPLIQUÉE , destinée à envoyer des signaux
à un appareil électrique ou à en recevoir de celui-ci, par exemple pour l’affichage,
l’enregistrement ou le traitement de données
NOTE Voir Figure 2.
3.116
CONDITION DE PREMIER DÉFAUT
condition par laquelle un seul moyen de réduction d'un RISQUE est défectueux ou lorsqu'une
seule condition anormale est présente
NOTE Voir 4.7 et 13.2.
3.117
SÉCURISÉ EN PREMIER DÉFAUT
caractéristique d'un APPAREIL EM ou de ses parties par laquelle il n'y a pas de RISQUE
inacceptable pendant la DURÉE DE VIE PREVUE dans des CONDITIONS DE PREMIER DÉFAUT
NOTE Voir 4.7.
3.118
STATIONNAIRE
terme faisant référence à un appareil qui n’est pas destiné à être déplacé d'un endroit à un
autre
3.119
ISOLATION SUPPLÉMENTAIRE
isolation indépendante appliquée en plus de l’ ISOLATION PRINCIPALE en vue d’assurer la
protection contre les chocs électriques en cas de défaut de l’ ISOLATION PRINCIPALE
[VEI 826-12-15, modifiée]
NOTE L’ ISOLATION SUPPLÉMENTAIRE fournit un MOYEN DE PROTECTION .

60601-1  IEC:2005 – 73 –
3.111
SELF - RESETTING THERMAL CUT - OUT
THERMAL CUT - OUT that automatically restores the current after the relevant part of electrical
equipment has cooled
3.112
* SEPARATION DEVICE
component or arrangement of components with input parts and output parts that, for safety
reasons, prevents a transfer of unwanted voltage or current between parts of an ME SYSTEM
3.113
SERVICE PERSONNEL
individuals or entity accountable to the RESPONSIBLE ORGANIZATION that install, assemble,
maintain or repair ME EQUIPMENT , ME SYSTEMS or equipment
3.114
SEVERITY
measure of the possible consequences of a HAZARD
[ISO 14971:2000, definition 2.21]
3.115
* SIGNAL INPUT / OUTPUT PART
SIP /SOP
part of ME EQUIPMENT , not being an APPLIED PART , intended to deliver or receive signals to or
from other electrical equipment, for example, for display, recording or data processing
NOTE See Figure 2.
3.116
SINGLE FAULT CONDITION
condition in which a single means for reducing a RISK is defective or a single abnormal
condition is present
NOTE See 4.7 and 13.2.
3.117
SINGLE FAULT SAFE
characteristic of ME EQUIPMENT or its parts whereby it remains free of unacceptable RISK
during its EXPECTED SERVICE LIFE under SINGLE FAULT CONDITIONS
NOTE See 4.7.
3.118
STATIONARY
term referring to equipment that is not intended to be moved from one place to another
3.119
SUPPLEMENTARY INSULATION
independent insulation applied in addition to BASIC INSULATION in order to provide protection
against electric shock in the event of a failure of BASIC INSULATION
[IEV 826-12-15, modified]
NOTE S UPPLEMENTARY INSULATION provides one MEANS OF PROTECTION .

– 74 – 60601-1  CEI:2005
3.120
* RÉSEAU D ’ ALIMENTATION
source d’énergie électrique ne faisant pas partie d’un APPAREIL EM ou d’un SYSTÈME EM
NOTE Ce terme englobe aussi les systèmes de batteries et de convertisseurs des ambulances et des installations
similaires.
3.121
FACTEUR DE SÉCURITÉ EN TRACTION
rapport entre la RÉSISTANCE À LA TRACTION et la contrainte correspondant à la CHARGE TOTALE
3.122
RÉSISTANCE À LA TRACTION
contrainte de traction maximale à laquelle une pièce en essai résiste avant de se rompre
3.123
DISPOSITIF DE RACCORDEMENT
partie d'un appareil électrique permettant de réaliser la connexion électrique
NOTE Un DISPOSITIF DE RACCORDEMENT peut contenir plusieurs contacts individuels.
3.124
COUPE - CIRCUIT THERMIQUE
dispositif qui, en condition anormale, limite la température d’un appareil électrique ou de
parties de celui-ci en ouvrant automatiquement le circuit ou en réduisant le courant, et dont la
construction ne permet une modification de son réglage que par un PERSONNEL D ' ENTRETIEN
qualifié
3.125
STABILITÉ THERMIQUE
condition dans laquelle la température d’un objet n’augmente pas de plus de 2 °C en 1 h
3.126
THERMOSTAT
dispositif de commande thermosensible, destiné à maintenir une température dans les
limites d’une plage spécifique ou au-dessus/en dessous d’une valeur préréglée
3.127
OUTIL
objet extracorporel qui peut être utilisé pour serrer ou desserrer des moyens de fixation ou
pour faire des réglages
NOTE Les pièces de monnaie et les clés sont considérées comme des OUTILS dans le cadre de la présente
norme.
3.128
CHARGE TOTALE
charge totale maximale d'une partie incluant la CHARGE DE FONCTIONNEMENT EN SÉCURITÉ
maximale, le cas échéant, et les forces statiques et dynamiques qui apparaissent en
UTILISATION NORMALE
NOTE 1 Les forces causées par l'accélération ou la décélération des masses sont des exemples de forces
dynamiques.
NOTE 2 Lorsqu’une charge est divisée sur plusieurs parties du support parallèles et que la répartition sur ces
parties n’est pas déterminée sans équivoque, la possibilité la plus défavorable est prise en considération.

60601-1  IEC:2005 – 75 –
3.120
* SUPPLY MAINS
source of electrical energy not forming part of ME EQUIPMENT or ME SYSTEM
NOTE This also includes battery systems and converter systems in ambulances and the like.
3.121
TENSILE SAFETY FACTOR
ratio between TENSILE STRENGTH and the stress corresponding to the TOTAL LOAD
3.122
TENSILE STRENGTH
maximum tensile stress a test piece will withstand before rupturing
3.123
TERMINAL DEVICE
part of electrical equipment by which electrical connection is made
NOTE A TERMINAL DEVICE can contain several individual contacts.
3.124
THERMAL CUT - OUT
device that, during an abnormal condition, limits the temperature of electrical equipment or of
part of it, by automatically opening the circuit or by reducing the current, and that is so
constructed that its setting cannot be altered except by qualified SERVICE PERSONNEL
3.125
THERMAL STABILITY
condition under which the temperature of an object does not increase by more than 2 °C over
a period of 1 h
3.126
THERMOSTAT
temperature sensing control that is intended to keep a temperature within a specific range or
above/below a preset value
3.127
TOOL
extra-corporeal object that can be used to secure or release fasteners or to make adjustments
NOTE Coins and keys are considered TOOLS within the context of this standard.
3.128
TOTAL LOAD
maximum total loading of a part including the maximum SAFE WORKING LOAD , where applicable,
and the static and dynamic forces occurring in NORMAL USE
NOTE 1 Examples of dynamic forces include forces caused by acceleration or deceleration of masses.
NOTE 2 Where a load is divided over several parallel supporting parts and the distribution over these parts is not
determined unequivocally, the least favourable possibility is to be considered.

– 76 – 60601-1  CEI:2005
3.129
COURANT DE CONTACT
COURANT DE FUITE s’écoulant de l’ ENVELOPPE ou de parties de celle-ci, à l’exclusion des
CONNEXIONS PATIENT , accessibles à tout OPÉRATEUR ou au PATIENT en UTILISATION NORMALE ,
par un chemin externe autre que le CONDUCTEUR DE TERRE DE PROTECTION , vers la terre ou une
autre partie de l’ ENVELOPPE
NOTE La signification de ce terme est la même que celle de “ COURANT DE FUITE À TRAVERS L ’ ENVELOPPE ” dans la
première et la deuxième édition de la présente norme. Le terme a été modifié pour s’aligner sur la CEI 60950-1 et
pour refléter le fait que la mesure s’applique maintenant également aux parties qui sont PROTÉGÉES PAR MISE À LA
TERRE .
3.130
TRANSPORTABLE
terme faisant référence à des appareils destinés à être déplacés d’un lieu à un autre qu’ils
soient ou non reliés à une alimentation et sans restriction notable de leur rayon d’utilisation
EXEMPLE Appareils MOBILES et appareils PORTABLES .
3.131
ZONE DE PIÉGEAGE
emplacement accessible sur ou à l’intérieur d’un APPAREIL EM ou d’un SYSTÈME EM ou dans
l'environnement de l'appareil où le corps d'une personne ou une partie du corps est exposé
aux DANGERS de piégeage, d’écrasement, de cisaillement, d’impact, de coupures,
d’embrouillement, d’étirage, de piqûre ou d’abrasion
3.132
* PARTIE APPLIQUÉE DE TYPE B
PARTIE APPLIQUÉE conforme aux exigences spécifiées de la présente norme pour assurer une
protection contre les chocs électriques, en ce qui concerne particulièrement le COURANT DE
FUITE PATIENT admissible et le COURANT AUXILIAIRE PATIENT
NOTE 1 Une PARTIE APPLIQUÉE DE TYPE B est marquée avec le symbole IEC 60417-5840 (DB:2002-10) (voir
Tableau D.1, symbole 19) ou, le cas échéant, avec le symbole IEC 60417-5841 (DB: 2002-10) (Voir Tableau D.1,
symbole 25). Voir aussi 3.20.
NOTE 2 Les PARTIES APPLIQUÉES DE TYPE B ne sont pas adaptées à l’ APPLICATION CARDIAQUE DIRECTE .
NOTE 3 Voir aussi 4.6 concernant le traitement des parties qui n'entrent pas dans la définition des PARTIES
APPLIQUÉES mais qui doivent être traitées comme de telles PARTIES APPLIQUÉES lorsqu’on applique le PROCESSUS
de GESTION DES RISQUES .
3.133
* PARTIE APPLIQUÉE DE TYPE BF
PARTIE APPLIQUÉE DE TYPE F conforme aux exigences spécifiées dans la présente norme pour
assurer une protection contre les chocs électriques de degré plus élevé que celui procuré par
les PARTIES APPLIQUÉES DE TYPE B
NOTE 1 Une PARTIE APPLIQUÉE DE TYPE BF est marquée avec le symbole IEC 60417-5333 (DB:2002-10) (voir
Tableau D.1, symbole 20) ou, le cas échéant, avec le symbole IEC 60417-5334 (DB:2002-10) (voir Tableau D.1,
symbole 26). Voir aussi 3.20.
NOTE 2 Les PARTIES APPLIQUÉES DE TYPE BF ne sont pas adaptées à l’ APPLICATION CARDIAQUE DIRECTE .
NOTE 3 Voir aussi 4.6 concernant le traitement des parties qui n'entrent pas dans la définition des PARTIES
APPLIQUÉES mais qui doivent être traitées comme de telles PARTIES APPLIQUÉES lorsqu’on applique le PROCESSUS
de GESTION DES RISQUES .
3.134
* PARTIE APPLIQUÉE DE TYPE CF
PARTIE APPLIQUÉE DE TYPE F conforme aux exigences spécifiées dans la présente norme pour
assurer une protection contre les chocs électriques de degré plus élevé que celui procuré par
les PARTIES APPLIQUÉES DE TYPE BF
NOTE 1 Une PARTIE APPLIQUÉE DE TYPE CF est marquée avec le symbole IEC 60417-5335 (DB:2002-10) (voir
Tableau D.1, symbole 21) ou, le cas échéant, avec le symbole IEC 60417-5336 (DB:2002-10) (Voir Tableau D.1,
symbole 27). Voir aussi 3.20.

60601-1  IEC:2005 – 77 –
3.129
TOUCH CURRENT
LEAKAGE CURRENT flowing from the ENCLOSURE or from parts thereof, excluding PATIENT
CONNECTIONS , accessible to any OPERATOR or PATIENT in NORMAL USE , through an external path
other than the PROTECTIVE EARTH CONDUCTOR , to earth or to another part of the ENCLOSURE
NOTE The meaning of this term is the same as that of “enclosure leakage current” in the first and second
editions of this standard. The term has been changed to align with IEC 60950-1 and to reflect the fact that the
measurement now applies also to parts that are normally PROTECTIVELY EARTHED .
3.130
TRANSPORTABLE
term referring to equipment that is intended to be moved from one place to another whether or
not connected to a supply and without an appreciable restriction of range
EXAMPLE M OBILE equipment and PORTABLE equipment.
3.131
TRAPPING ZONE
accessible location on or within the ME EQUIPMENT , ME SYSTEM or in the equipment
environment where a human body or a part of the human body is exposed to a trapping,
crushing, shearing, impact, cutting, entanglement, drawing in, stabbing or abrasion HAZARD
3.132
* TYPE B APPLIED PART
APPLIED PART complying with the specified requirements of this standard to provide protection
against electric shock, particularly regarding allowable PATIENT LEAKAGE CURRENT and PATIENT
AUXILIARY CURRENT
NOTE 1 A TYPE B APPLIED PART is marked with symbol IEC 60417-5840 (DB:2002-10) (see Table D.1, symbol 19)
or, when applicable, with symbol IEC 60417-5841 (DB:2002-10) (see Table D.1, symbol 25). See also 3.20.
NOTE 2 T YPE B APPLIED PARTS are not suitable for DIRECT CARDIAC APPLICATION .
NOTE 3 See also 4.6 regarding the treatment of parts that do not fall within the definition of APPLIED PARTS but
need to be considered as APPLIED PARTS as a result of applying the RISK MANAGEMENT PROCESS .
3.133
* TYPE BF APPLIED PART
F - TYPE APPLIED PART complying with the specified requirements of this standard to provide a
higher degree of protection against electric shock than that provided by TYPE B APPLIED PARTS
NOTE 1 A TYPE BF APPLIED PART is marked with symbol IEC 60417-5333 (DB:2002-10) (see Table D.1, symbol 20)
or, when applicable, with symbol 60417-5334 (DB:2002-10) (see Table D.1, symbol 26). See also 3.20.
NOTE 2 T YPE BF APPLIED PARTS are not suitable for DIRECT CARDIAC APPLICATION .
NOTE 3 See also 4.6 regarding the treatment of parts that do not fall within the definition of APPLIED PARTS but
need to be considered as APPLIED PARTS as a result of applying the RISK MANAGEMENT PROCESS .
3.134
* TYPE CF APPLIED PART
F - TYPE APPLIED PART complying with the specified requirements of this standard to provide a
higher degree of protection against electric shock than that provided by TYPE BF APPLIED PARTS
NOTE 1 A TYPE CF APPLIED PART is marked with symbol IEC 60417-5335 (DB:2002-10) (see Table D.1, symbol 21)
or, when applicable, with symbol 60417-5336 (DB:2002-10) (see Table D.1, symbol 27). See also 3.20.

– 78 – 60601-1  CEI:2005
NOTE 2 Voir aussi 4.6 concernant le traitement des parties qui n'entrent pas dans la définition des PARTIES
APPLIQUÉES mais qui doivent être traitées comme de telles PARTIES APPLIQUÉES lorsqu’on applique le PROCESSUS de
GESTION DES RISQUES .
3.135
ESSAI DE TYPE
essai sur un spécimen représentatif de l'appareil en vue de déterminer si celui-ci, tel qu'il est
conçu et construit, peut satisfaire aux exigences de la présente norme
3.136
APTITUDE A L ' UTILISATION
caractéristique qui établit l'efficacité, le rendement et la simplicité d'apprentissage et la
satisfaction de L ' OPÉRATEUR
[CEI 60601-1-6:2004, définition 2.211]
3.137
INGÉNIERIE DE L ' APTITUDE A L ' UTILISATION
application des connaissances concernant le comportement, les capacités, les limitations des
personnes et d'autres caractéristiques à la conception des outils, des machines, des
APPAREILS , des dispositifs, des systèmes, des tâches, des emplois et des environnements
pour obtenir une APTITUDE À L ' UTILISATION adéquate
[CEI 60601-1-6:2004, définition 2.212]
3.138
VÉRIFICATION
confirmation par examen et par apport de PREUVES TANGIBLES que les exigences spécifiées
ont été satisfaites
NOTE En conception et développement, la VÉRIFICATION concerne le PROCESSUS d’examen du résultat d’une
activité en vue de déterminer la conformité aux exigences fixées pour ladite activité.
[ISO 14971:2000, définition 2.22]
3.139
* TENSION DE SERVICE
tension la plus élevée à laquelle se trouve, ou peut se trouver, l'isolation ou le composant
étudié lorsque l'appareil électrique fonctionne dans les conditions D ' UTILISATION NORMALE
[CEI 60950-1:2001, définition 1.2.9.6]
4 Exigences générales
4.1 * Conditions d’application aux APPAREILS EM ou aux SYSTÈMES EM
Sauf spécification contraire, les exigences de la présente norme doivent s’appliquer en
UTILISATION NORMALE et en cas de mauvais usage raisonnablement prévisible.
Lorsque la présente norme est appliquée à des APPAREILS EM ou SYSTÈMES EM destinés à la
compensation ou l'atténuation de maladie, de blessure ou d'incapacité, les définitions et les
exigences qui utilisent le terme PATIENT doivent être considérées comme s'appliquant à la
personne à laquelle L ' APPAREIL EM ou le SYSTÈME EM est destiné.
4.2 * P ROCESSUS de GESTION DES RISQUES pour les APPAREILS EM ou SYSTÈMES EM
Un PROCESSUS de GESTION DES RISQUES doit être réalisé conformément à l'ISO 14971.
Lorsqu’on applique l’ISO 14971:
– Le terme “dispositif médical” doit avoir la même signification qu’ APPAREIL EM ou SYSTÈME
EM .

60601-1  IEC:2005 – 79 –
NOTE 2 See also 4.6 regarding the treatment of parts that do not fall within the definition of APPLIED PARTS but
need to be considered as APPLIED PARTS as a result of applying the RISK MANAGEMENT PROCESS .
3.135
TYPE TEST
test on a representative sample of the equipment with the objective of determining if the
equipment, as designed and manufactured, can meet the requirements of this standard
3.136
USABILITY
characteristic that establishes effectiveness, efficiency and OPERATOR learnability and
satisfaction
[IEC 60601-1-6:2004, definition 2.211]
3.137
USABILITY ENGINEERING
application of knowledge about human behaviour, abilities, limitations, and other
characteristics to the design of tools, machines, equipment, devices, systems, tasks, jobs,
and environments to achieve adequate USABILITY
[IEC 60601-1-6:2004, definition 2.212]
3.138
VERIFICATION
confirmation by examination and provision of OBJECTIVE EVIDENCE that specified requirements
have been fulfilled
NOTE In design and development, VERIFICATION concerns the PROCESS of examining the result of a given activity
to determine conformity with the stated requirements for that activity.
[ISO 14971:2000, definition 2.22]
3.139
* WORKING VOLTAGE
highest voltage to which the insulation or the component under consideration is, or can be,
subjected when the electrical equipment is operating under conditions of NORMAL USE
[IEC 60950-1:2001, definition 1.2.9.6]
4 General requirements
4.1 * Conditions for application to ME EQUIPMENT or ME SYSTEMS
Unless otherwise specified, the requirements of this standard shall apply in NORMAL USE and
reasonably foreseeable misuse.
When applying this standard to ME EQUIPMENT or ME SYSTEMS intended for the compensation or
alleviation of disease, injury or disability, the definitions and requirements that use the term
PATIENT shall be considered as applying to the person for whom the ME EQUIPMENT or ME

SYSTEM is intended.
4.2 * R ISK MANAGEMENT PROCESS for ME EQUIPMENT or ME SYSTEMS
A RISK MANAGEMENT PROCESS complying with ISO 14971 shall be performed.
In applying ISO 14971:
– The term “medical device” shall assume the same meaning as ME EQUIPMENT or
ME SYSTEM .

– 80 – 60601-1  CEI:2005
– Le terme “conditions de défaut” auquel il est fait référence dans l’ISO 14971 doit inclure
mais sans s’y limiter, les CONDITIONS DE PREMIER DÉFAUT identifiées dans la présente
norme.
– La politique de détermination du RISQUE acceptable et de l'acceptabilité des RISQUES
RÉSIDUELS doit être établie par le FABRICANT .
– Lorsque la présente norme, ou l'une de ses normes collatérales ou particulières, spécifie
des exigences vérifiables couvrant des RISQUES spécifiques et que ces exigences sont
satisfaites, les RISQUES RÉSIDUELS traités doivent être présumés acceptables sauf s’il
existe une PREUVE TANGIBLE du contraire.
NOTE 1 La présente norme spécifie des exigences qui sont généralement applicables aux RISQUES associés aux
APPAREILS EM ou aux SYSTÈMES EM et elle est destinée à servir d’outil durant le PROCESSUS de GESTION DES
RISQUES . Il convient que le PROCESSUS de GESTION DES RISQUES n’identifie pas seulement les DANGERS couverts par
la présente norme mais tous les DANGERS , leurs RISQUES associés et les mesures de MAÎTRISE DU RISQUE .
NOTE 2 Les conditions ou les défauts qui peuvent donner lieu à des DANGERS sont identifiés dans les articles de
la présente norme. Dans ces cas, il est souvent nécessaire de conduire un PROCESSUS de GESTION DES RISQUES
pour déterminer quels sont les DANGERS réels et les essais qui doivent être réalisés pour montrer que les DANGERS
identifiés n’apparaissent pas dans les circonstances spécifiées.
NOTE 3 Il est reconnu que le FABRICANT pourrait ne pas être en mesure de suivre tous les PROCESSUS identifiés
dans la présente norme pour chaque composant constituant de L ' APPAREIL EM ou du SYSTÈME EM , tel que les
composants propriétaires, les sous-systèmes d'origine non médicale et les dispositifs classiques. Dans ce cas, il
convient que le FABRICANT tienne particulièrement compte des besoins en matière de mesures supplémentaires de
MAÎTRISE DU RISQUE .
NOTE 4 Lorsque les exigences de la présente norme font référence à l'absence de RISQUE inacceptable,
l'acceptabilité ou la non-acceptabilité de ce RISQUE est déterminée par le FABRICANT conformément à la politique du
FABRICANT pour déterminer le RISQUE acceptable.
NOTE 5 Tous les RISQUES associés aux APPAREILS EM et aux SYSTÈMES EM ne sont pas nécessairement couverts
par des exigences particulières de la présente norme (voir 1.1).
La conformité est vérifiée par inspection du DOSSIER DE GESTION DES RISQUES . Les exigences
du présent article et toutes les exigences de la présente norme se référant à la vérification du
DOSSIER DE GESTION DES RISQUES sont considérées comme satisfaites si le FABRICANT a:
– établi un PROCESSUS de GESTION DES RISQUES ;
– établi des niveaux acceptables de RISQUE ; et
– démontré que le ou les RISQUES RÉSIDUELS sont acceptables (en accord avec sa politique
de détermination du RISQUE acceptable)
4.3 * P ERFORMANCE ESSENTIELLE
Le FABRICANT doit identifier quelles fonctions de l' APPAREIL EM et des SYSTÈMES EM sont liées à
des PERFORMANCES ESSENTIELLES . Lorsque la présente norme spécifie que les PERFORMANCES
ESSENTIELLES doivent être maintenues à la suite d'un essai spécifique, ces fonctions doivent
être utilisées et la conformité doit être vérifiée par vérification et, si nécessaire, par un essai
fonctionnel.
NOTE Lorsque les exigences de la présente norme font référence aux PERFORMANCES ESSENTIELLES , ces
PERFORMANCES ESSENTIELLES sont déterminées par le FABRICANT conformément à la politique du FABRICANT pour
déterminer l'acceptabilité du RISQUE .
La conformité est vérifiée par inspection du DOSSIER DE GESTION DES RISQUES.
4.4 * D URÉE DE VIE PRÉVUE
Le FABRICANT doit stipuler la DURÉE DE VIE PREVUE de L ' APPAREIL EM ou du SYSTÈME EM dans le
DOSSIER DE GESTION DES RISQUES .
La conformité est vérifiée par inspection du DOSSIER DE GESTION DES RISQUES.

60601-1  IEC:2005 – 81 –
– The term “fault conditions” referred to in ISO 14971 shall include, but shall not be limited
to, SINGLE FAULT CONDITIONS identified in this standard.
– The policy for determining acceptable RISK and the acceptability of the RESIDUAL RISK ( S )
shall be established by the MANUFACTURER .
– Where this standard or any of its collateral or particular standards specify verifiable
requirements addressing particular RISKS , and these requirements are complied with, the
RESIDUAL RISKS addressed by these requirements shall be presumed to be acceptable
unless there is OBJECTIVE EVIDENCE to the contrary.
NOTE 1 This standard specifies requirements that are generally applicable to RISKS associated with ME EQUIPMENT
or ME SYSTEMS , and is intended to serve as a tool during the RISK MANAGEMENT PROCESS . The RISK MANAGEMENT
PROCESS should identify not only those HAZARDS addressed by this standard, but all HAZARDS , their associated
RISKS and RISK CONTROL measures.
NOTE 2 Conditions or faults that can give rise to HAZARDS are identified in the clauses of this standard. In these
cases, it will often be necessary to carry out a RISK MANAGEMENT PROCESS to determine what the actual HAZARDS
are and the tests that need to be done to show that the identified HAZARDS do not arise in the specified
circumstances.
NOTE 3 It is recognized that the MANUFACTURER might not be able to follow all the PROCESSES identified in this
standard for each constituent component of the ME EQUIPMENT or ME SYSTEM , such as proprietary components,
subsystems of non-medical origin, and legacy devices. In this case, the MANUFACTURER should take special
account of the need for additional RISK CONTROL measures.
NOTE 4 Where requirements of this standard refer to freedom from unacceptable RISK , acceptability or
unacceptability of this RISK is determined by the MANUFACTURER in accordance with the MANUFACTURER ’ S policy for
determining acceptable RISK .
NOTE 5 Not all the RISKS associated with ME EQUIPMENT and ME SYSTEMS are subject to specific requirements of
this standard (see 1.1).
Compliance is checked by inspection of the RISK MANAGEMENT FILE . The requirements of this
clause and all requirements of this standard referring to inspection of the RISK MANAGEMENT
FILE are considered to be satisfied if the MANUFACTURER has:
– established a RISK MANAGEMENT PROCESS;
– established acceptable levels of RISK ; and
– demonstrated that the RESIDUAL RISK ( S ) is acceptable (in accordance with the policy for
determining acceptable RISK).
4.3 * E SSENTIAL PERFORMANCE
The MANUFACTURER shall identify which functions of the ME EQUIPMENT and ME SYSTEMS are
ESSENTIAL PERFORMANCE . Where this standard specifies that ESSENTIAL PERFORMANCE is to be
maintained following a particular test, these functions shall be used and compliance shall be
checked by inspection, and if necessary, by functional test.
NOTE Where requirements of this standard refer to ESSENTIAL PERFORMANCE , that ESSENTIAL PERFORMANCE is
determined by the MANUFACTURER in accordance with the MANUFACTURER ’ S policy for RISK acceptability.
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
4.4 * E XPECTED SERVICE LIFE
The MANUFACTURER shall state the EXPECTED SERVICE LIFE of the ME EQUIPMENT or ME SYSTEM
in the RISK MANAGEMENT FILE .
Compliance is checked by inspection of the RISK MANAGEMENT FILE .

– 82 – 60601-1  CEI:2005
4.5 * Sécurité équivalente pour les APPAREILS EM ou les SYSTÈMES EM
Lorsque la présente norme spécifie des exigences couvrant des RISQUES particuliers, d’autres
moyens de traitement de ces RISQUES sont acceptables sous réserve que le FABRICANT puisse
justifier que les RISQUES RÉSIDUELS qui résultent de l'application de ces autres moyens sont
inférieurs ou égaux aux RISQUES RÉSIDUELS qui résultent de l'application des exigences de la
présente norme.
La conformité est vérifiée par inspection du DOSSIER DE GESTION DES RISQUES .
4.6 * Parties D ’ APPAREIL EM ou de SYSTÈME EM en contact avec le PATIENT
Le PROCESSUS de GESTION DES RISQUES doit inclure une évaluation déterminant si des parties
qui peuvent venir en contact avec le PATIENT mais qui n’entrent pas dans la définition des
PARTIES APPLIQUÉES doivent être soumises aux exigences applicables aux PARTIES
APPLIQUÉES. Si le PROCESSUS de GESTION DES RISQUES détermine que de telles parties sont
soumises aux exigences pour les PARTIES APPLIQUÉES , alors toutes les exigences et tous les
essais appropriés de la présente norme doivent s’appliquer, par contre 7.2.10 ne s’applique
pas à de telles parties.
La conformité est vérifiée par inspection du DOSSIER DE GESTION DES RISQUES .
4.7 * C ONDITION DE PREMIER DÉFAUT pour APPAREILS EM
Les APPAREILS EM doivent être conçus et construits de manière à rester SECURISES EN PREMIER
DÉFAUT ou bien à ce que le RISQUE reste acceptable tel qu'il est déterminé en 4.2.
NOTE 1 Les CONDITIONS NORMALES identifiées en 8.1 a) sont prises en compte au cours de l'évaluation de la
conformité avec toute exigence de la présente norme que ces conditions pourraient affecter.
Les APPAREILS EM sont considérés comme SECURISES EN PREMIER DÉFAUT si:
a) ils emploient un seul moyen de réduction du RISQUE , moyen qui a une probabilité de
défaillance négligeable (par exemple ISOLATION RENFORCÉE , système de masses
suspendues sans DISPOSITIFS DE PROTECTION MÉCANIQUE avec un FACTEUR DE SÉCURITÉ EN
TRACTION de 8 X, COMPOSANT ÀUX CARACTÉRISTIQUES À HAUTE FIABILITÉ ), ou
b) une condition de premier défaut apparaît mais:
– le défaut initial est détecté au cours de la DURÉE DE VIE PRÉVUE de L ’ APPAREIL EM et
avant la défaillance d’un deuxième moyen de réduction du RISQUE (par exemple
système de masses suspendues avec des DISPOSITIFS DE PROTECTION MÉCANIQUE ) ; ou
– la probabilité que le deuxième moyen de réduction du RISQUE soit défaillant au cours
de la DURÉE DE VIE PREVUE de L ' APPAREIL EM est négligeable.
Lorsqu’une CONDITION DE PREMIER DÉFAUT cause une autre CONDITION DE PREMIER DÉFAUT , ces
deux défaillances sont considérées comme une seule CONDITION DE PREMIER DÉFAUT .
Au cours de tout essai dans des CONDITIONS DE PREMIER DÉFAUT , un seul défaut doit être
appliqué à la fois.
NOTE 2 Les défauts sont généralement divisés en 3 catégories de probabilités:
a) si improbables qu’ils peuvent être ignorés. Les RISQUES provenant des ces défauts sont considérés comme
acceptables;
b) Suffisamment probables pour qu’il soit nécessaire de les prendre en compte, mais pas suffisamment pour qu’ils
soient pris en compte un par un (défaut unique). Les défauts de cette catégorie englobent tous ceux qui sont
identifiés comme CONDITIONS DE PREMIER DÉFAUT dans la présente norme et tous les autres défauts identifiés en
appliquant l’ISO 14971, qui satisfont aux critères des CONDITIONS DE PREMIER DÉFAUT ;
c) si probables, si imprévisibles ou indétectables qu’ils sont considérés comme une CONDITION NORMALE et sont
pris en compte de manière individuelle et de manière collective.

60601-1  IEC:2005 – 83 –
4.5 * Equivalent safety for ME EQUIPMENT or ME SYSTEMS
Where this standard specifies requirements addressing particular RISKS , alternative means of
addressing these RISKS are acceptable provided that the MANUFACTURER can justify that the
RESIDUAL RISKS that result from applying the alternative means are equal to or less than the
RESIDUAL RISKS that result from applying the requirements of this standard.
Compliance is checked by inspection of the RISK MANAGEMENT FILE.
4.6 * M E EQUIPMENT or ME SYSTEM parts that contact the PATIENT
The RISK MANAGEMENT PROCESS shall include an assessment of whether parts that can come
into contact with the PATIENT but fall outside of the definition of APPLIED PARTS shall be subject
to the requirements for APPLIED PARTS. If the RISK MANAGEMENT PROCESS determines that such
parts are subject to the requirements for APPLIED PARTS , then all the relevant requirements
and tests of this standard shall apply, except that 7.2.10 does not apply to such parts.
Compliance is checked by inspection of the RISK MANAGEMENT FILE.
4.7 * S INGLE FAULT CONDITION for ME EQUIPMENT
M E EQUIPMENT shall be so designed and manufactured that it remains SINGLE FAULT SAFE , or
the RISK remains acceptable as determined through application of 4.2.
NOTE 1 The NORMAL CONDITIONS identified in 8.1 a) are taken into consideration during evaluation of compliance
with any requirement of this standard that they might affect.
M E EQUIPMENT is considered SINGLE FAULT SAFE if:
a) it employs a single means for reducing a RISK that has a negligible probability of failure
(e.g. REINFORCED INSULATION , suspended masses without MECHANICAL PROTECTIVE DEVICES
employing a TENSILE SAFETY FACTOR of 8X, COMPONENT WITH HIGH - INTEGRITY
CHARACTERISTICS ), or
b) a SINGLE FAULT CONDITION occurs, but:
– the initial fault will be detected during the EXPECTED SERVICE LIFE of the ME EQUIPMENT
and before a second means for reducing a RISK fails (e.g. suspended masses with
MECHANICAL PROTECTIVE DEVICES ); or
– the probability that the second means of reducing the RISK will fail during the EXPECTED
SERVICE LIFE of the ME EQUIPMENT is negligible.
Where a SINGLE FAULT CONDITION causes another SINGLE FAULT CONDITION , the two failures are
considered as one SINGLE FAULT CONDITION .
During any test under SINGLE FAULT CONDITION , only one fault at a time shall be applied.
NOTE 2 Faults are generally divided into 3 probability categories:
a) so remote that they can be ignored. The RISKS arising from these faults are considered acceptable;
b) probable enough that they need to be considered, but improbable enough that they need only be considered
one at a time (single fault). Faults of this category include all those identified as SINGLE FAULT CONDITIONS in
this standard, and any other faults identified in applying ISO 14971 that meet the SINGLE FAULT CONDITION
criteria;
c) so likely, so unpredictable or undetectable that they are considered to be a NORMAL CONDITION and need to be
considered individually and collectively.

– 84 – 60601-1  CEI:2005
Les résultats de l’ ANALYSE DE RISQUE doivent être utilisés pour déterminer quelles défaillances
doivent faire l’objet d’essais. La défaillance de tout composant à un moment qui causerait une
SITUATION DANGEREUSE , y compris celles mentionnées en 13.1, doit être simulée,
physiquement ou de manière théorique. L'évaluation destinée à déterminer si un composant
est soumis à la simulation de défaillance doit tenir compte du RISQUE associé à la défaillance
du composant au cours de la DURÉE DE VIE PREVUE de L ' APPAREIL EM . Cette évaluation doit
être réalisée en appliquant les principes de la GESTION DES RISQUES . L’évaluation doit tenir
compte des problèmes tels que la fiabilité, les FACTEURS DE SÉCURITÉ DE TRACTION et les
caractéristiques des composants. De plus, au cours de la simulation des CONDITIONS DE
PREMIER DÉFAUT , les défaillances de composant qui sont très probables ou indétectables
doivent être simulées.
NOTE 3 Voir aussi la Note 2 de 4.2.
Cette exigence et les essais correspondants ne doivent pas être appliqués aux défaillances
de DOUBLE ISOLATION ou d’ ISOLATION RENFORCÉE ou aux COMPOSANTS ÀUX CARACTÉRISTIQUES À
HAUTE FIABILITÉ .
La conformité est déterminée en appliquant les exigences spécifiques et les essais associés
aux CONDITIONS DE PREMIER DÉFAUT identifiées en 13.2 et aux essais pour les défaillances
identifiées à partir de l'évaluation des résultats de L ' ANALYSE DE RISQUES . La conformité est
confirmée si l’introduction d’une des CONDITIONS DE PREMIER DÉFAUT décrites en 13.2 une à la
fois, ne conduit pas directement à des SITUATIONS DANGEREUSES décrites en 13.1, ou à toute
autre situation donnant lieu à un RISQUE inacceptable.
4.8 Composants des APPAREILS EM
Tous les composants y compris le câblage, dont la défaillance pourrait donner lieu à une
SITUATION DANGEREUSE , doivent être utilisés conformément à leurs caractéristiques spécifiées
à moins qu’une exception spécifique ne soit faite dans la présente norme ou dans le cadre du
PROCESSUS de GESTION DES RISQUES . La fiabilité des composants qui sont utilisés comme
MOYEN DE PROTECTION doit être évaluée pour les conditions d’utilisation dans les APPAREILS
EM . Ils doivent être conformes avec un des éléments ci-dessous (voir aussi 4.5):
a) les exigences de sécurité applicables d’une norme CEI ou ISO pertinente.
NOTE 1 Pour les composants, il n'est pas nécessaire de réaliser des essais identiques ou équivalents déjà
réalisés pour vérifier la conformité avec la norme de composant.
b) en l'absence de norme CEI ou ISO pertinente, les exigences de la présente norme doivent
s'appliquer.
NOTE 2 En l'absence d'exigences à la fois dans la présente norme et dans les normes CEI ou ISO, toute
autre source applicable (par exemple normes pour d'autres types d'appareils, normes nationales) pourrait être
utilisée pour démontrer la conformité avec le PROCESSUS de GESTION DES RISQUES .
Voir Figure 5 pour un schéma fonctionnel de a) et b).
La conformité est vérifiée par examen et, si nécessaire par un essai. Les essais de la
présente norme pour les moteurs (voir 13.2.8 et 13.2.13.3) et les transformateurs (voir 15.5.3)
sont considérés comme complets et, avec l'évaluation du système d'isolation du moteur ou du
système d'isolation du transformateur selon le Tableau 22, ils représentent tous les essais
exigés par la présente norme. Les composants des SYSTÈMES EM qui assurent une isolation
par rapport aux APPAREILS non EM sont évalués selon l'Article 16.
4.9 * Utilisation de COMPOSANTS AUX CARACTÉRISTIQUES À HAUTE FIABILITÉ dans les
APPAREILS EM

Un COMPOSANT AUX CARACTÉRISTIQUES À HAUTE FIABILITÉ doit être utilisé lorsqu'un défaut d'un
composant particulier peut générer un RISQUE inacceptable. Les COMPOSANTS AUX
CARACTÉRISTIQUES À HAUTE FIABILITÉ doivent être choisis et évalués de manière cohérente
avec leurs conditions d’utilisation et de leurs mauvais usage raisonnablement prévisible au
cours de la DURÉE DE VIE PREVUE de l’ APPAREIL EM .

60601-1  IEC:2005 – 85 –
The results of the RISK ANALYSIS shall be used to determine which failures shall be tested. The
failure of any one component at a time that could result in a HAZARDOUS SITUATION , including
those mentioned in 13.1, shall be simulated, physically or theoretically. The evaluation of
whether a component is subject to failure simulation shall take into account the RISK
associated with the failure of the component during the EXPECTED SERVICE LIFE of the
ME EQUIPMENT . This evaluation shall be accomplished by applying the principles of RISK
MANAGEMENT . The evaluation shall take into account issues such as reliability, TENSILE SAFETY
FACTORS and rating of components. Additionally, during the simulation of SINGLE FAULT
CONDITIONS , component failures that are highly probable or undetectable shall be simulated.
NOTE 3 See also Note 2 in 4.2.
This requirement and relevant tests shall not be applied to failures of DOUBLE or REINFORCED
INSULATION or COMPONENTS WITH HIGH - INTEGRITY CHARACTERISTICS .
Compliance is determined by applying the specific requirements and tests associated with the
SINGLE FAULT CONDITIONS identified in 13.2, and tests for the failures identified from evaluation
of the results of the RISK ANALYSIS. Compliance is confirmed if the introduction of any of the
SINGLE FAULT CONDITIONS described in 13.2, one at a time, does not lead directly to the
HAZARDOUS SITUATIONS described in 13.1, or any other outcome that results in an
unacceptable RISK.
4.8 Components of ME EQUIPMENT
All components, including wiring, the failure of which could result in a HAZARDOUS SITUATION
shall be used in accordance with their specified ratings unless a specific exception is made in
this standard or through the RISK MANAGEMENT PROCESS . The reliability of components that are
used as MEANS OF PROTECTION shall be assessed for the conditions of use in the
ME EQUIPMENT . They shall comply with one of the following (see also 4.5):
a) the applicable safety requirements of a relevant IEC or ISO standard;
NOTE 1 For the components, it is not necessary to carry out identical or equivalent tests already performed to
check compliance with the component standard.
b) where there is no relevant IEC or ISO standard, the requirements of this standard have to
be applied.
NOTE 2 If there are neither requirements in this standard nor in an IEC or ISO standard, any other applicable
source (e.g. standards for other types of devices, national standards) could be used to demonstrate compliance
with the RISK MANAGEMENT PROCESS .
See Figure 5 for a schematic flow chart for a) and b).
Compliance is checked by inspection and, where necessary, by test. The tests of this
standard for motors (see 13.2.8 and 13.2.13.3) and transformers (see 15.5.3) are considered
to be comprehensive and together with the evaluation of the motor or transformer insulation
system according to Table 22 represent all testing required by this standard. M E SYSTEM
components that provide isolation from non- ME EQUIPMENT are evaluated to Clause 16.
4.9 * Use of COMPONENTS WITH HIGH - INTEGRITY CHARACTERISTICS in ME EQUIPMENT
A COMPONENT WITH HIGH - INTEGRITY CHARACTERISTICS shall be used when a fault in a particular
component can generate an unacceptable RISK . C OMPONENTS WITH HIGH - INTEGRITY
CHARACTERISTICS shall be selected and evaluated consistent with their conditions of use and
reasonably foreseeable misuse during the EXPECTED SERVICE LIFE of the ME EQUIPMENT .

– 86 – 60601-1  CEI:2005
La conformité est vérifiée par inspection du DOSSIER DE GESTION DES RISQUES et des critères
de sélection pour les COMPOSANTS AUX CARACTERISTIQUES À HAUTE FIABILITÉ .
Composant
Normes de composants
CEI ou ISO applicables?
Oui Non a) b)
Exigence de sécurité
applicable dans la norme
de composant CEI ou ISO?
Oui Non
Le composant satisfait-il à
l’exigence de sécurité
applicable?
Oui Non
Exigence de sécurité supplémentaire de la
norme de composant applicable à essayer
Exigence de sécurité
supplémentaire de la série
CEI 60601 nécessaire?
Non Oui
Essai selon la
série CEI 60601
Satisfaisant
IEC 2388/05
Figure 5 – Schéma fonctionnel pour la qualification des composants
(voir 4.8)
4.10 * Alimentation
4.10.1 Source d’alimentation pour APPAREIL EM
Les APPAREILS EM doivent être adaptés à une connexion au RÉSEAU , être spécifiés pour être
reliés à une alimentation séparée ou pour être alimentés par une SOURCE ÉLECTRIQUE INTERNE .
Sinon, une combinaison de ces sources peut être utilisée.
La conformité est vérifiée par inspection des DOCUMENTS D ’ ACCOMPAGNEMENT .

60601-1  IEC:2005 – 87 –
Compliance is checked by inspection of the RISK MANAGEMENT FILE and the selection criteria
for the COMPONENTS WITH HIGH - INTEGRITY CHARACTERISTICS .
Component
Relevant
IEC or ISO component standards?
Yes No a) b)
Relevant safety
requirements in IEC or ISO
component standards?
Yes No
Is there evidence that
the component meets
relevant safety requirements?
Yes No
Additional safety requirement of the
relevant component standard to be tested
Additional safety requirements
from IEC 60601 series
necessary?
No Yes
Test according to
IEC 60601 series
Satisfactory
IEC 2388/05
Figure 5 – Schematic flow chart for component qualification
(see 4.8)
4.10 * Power supply
4.10.1 Source of power for ME EQUIPMENT
M E EQUIPMENT shall be suitable for connection to a SUPPLY MAINS , be specified for connection
to a separate power supply or be powered by an INTERNAL ELECTRICAL POWER SOURCE .
Alternatively, a combination of these sources may be used.
Compliance is checked by inspection of the ACCOMPANYING DOCUMENTS.

– 88 – 60601-1  CEI:2005
4.10.2 R ÉSEAU D ' ALIMENTATION pour APPAREILS EM et SYSTÈMES EM
Pour les APPAREILS EM destinés à être reliés au RÉSEAU D ' ALIMENTATION , les tensions
ASSIGNÉES suivantes ne doivent pas être dépassées:
– 250 V pour les APPAREILS EM PORTATIFS ;
– 250 V courant continu ou courant alternatif monophasé ou 500 V courant alternatif
polyphasé pour les APPAREILS EM et les SYSTÈMES EM présentant une puissance absorbée
ASSIGNÉE ≤ 4 kVA ; ou
– 500 V pour tous les autres APPAREILS EM et SYSTÈMES EM .
Dans la présente norme, le RÉSEAU D ' ALIMENTATION doit être considéré comme présentant les
caractéristiques suivantes:
– catégorie de surtension II pour les transitoires réseau sauf si une catégorie supérieure est
spécifiée par le FABRICANT ;
– aucune tension supérieure à 110 % ou inférieure à 90 % de la tension NOMINALE entre
chacun des conducteurs du système ou entre l'un de ces conducteurs et la terre (voir
7.9.3.1) ;
NOTE 1 La CEI 60601-1-2 contient des exigences et des essais concernant les chutes de tension, les
interruptions de courte durée et les variations de tension sur le RÉSEAU D ' ALIMENTATION . Voir aussi 1.3.
– tensions pratiquement sinusoïdales et formant un réseau d’alimentation pratiquement
symétrique en cas d’alimentation polyphasée ;
– une fréquence ≤ 1 kHz ;
– un écart de fréquence ≤ 1 Hz par rapport à la valeur NOMINALE jusqu’à 100 Hz et ≤ 1 % par
rapport à la valeur NOMINALE entre 100 Hz et 1 kHz ;
– les mesures de protection décrites dans la CEI 60364-4-41 ;
NOTE 2 Si un APPAREIL EM ou un SYSTÈME EM est destiné à être alimenté par un RÉSEAU D ' ALIMENTATION dont
les caractéristiques diffèrent de celles du RÉSEAU D ' ALIMENTATION décrit dans ce paragraphe, des mesures
complémentaires de SÉCURITÉ pourraient être nécessaires.
– une tension en courant continu (telle que mesurée par un appareil de mesure à bobine
mobile ou une méthode équivalente) présentant une ondulation crête à crête ne
dépassant pas 10 % de la valeur moyenne.
Lorsque l’ondulation crête à crête dépasse 10 % de la valeur moyenne, la tension de crête
doit être appliquée.
4.11 Puissance absorbée
La puissance, mesurée en régime stabilisé, des APPAREILS EM ou des SYSTÈMES EM à la
tension ASSIGNÉE et avec les réglages de fonctionnement indiqués dans les instructions
d'utilisation ne doit pas dépasser les valeurs indiquées de plus de 10 % (voir 7.2.7).
La conformité est vérifiée par inspection et par les essais suivants.
– On fait fonctionner l' APPAREIL EM ou le SYSTÈME EM comme spécifié dans les instructions
d'utilisation jusqu’à ce que la puissance absorbée ait atteint une valeur stable. La
puissance absorbée est mesurée et comparée avec les marquages et les indications de la
description technique.
– L' APPAREIL EM ou le SYSTÈME EM comportant un marquage avec une ou plusieurs plages de
tensions ASSIGNÉES est soumis aux essais à la fois aux limites supérieures et inférieures
de la plage, sauf si chaque marquage de la puissance absorbée ASSIGNÉE a trait à la
valeur moyenne de la plage de tension correspondante, auquel cas l'essai est effectué à
une tension égale à la valeur moyenne de cette plage.
– Le courant en régime stabilisé est mesuré à l’aide d’un instrument de mesure donnant une
vraie valeur efficace.

60601-1  IEC:2005 – 89 –
4.10.2 S UPPLY MAINS for ME EQUIPMENT and ME SYSTEMS
For ME EQUIPMENT intended to be connected to SUPPLY MAINS , the following RATED voltages
shall not be exceeded:
– 250 V for HAND - HELD ME EQUIPMENT ;
– 250 V d.c. or single-phase a.c. or 500 V polyphase a.c. for ME EQUIPMENT and ME SYSTEMS
with a RATED input ≤ 4 kVA; or
– 500 V for all other ME EQUIPMENT and ME SYSTEMS .
S UPPLY MAINS in this standard shall be assumed to have the following characteristics:
– overvoltage category II for mains transients unless a higher category is specified by the
MANUFACTURER ;
– no voltage in excess of 110 % or lower than 90 % of the NOMINAL voltage between any of
the conductors of the system or between any of these conductors and earth (see 7.9.3.1);
NOTE 1 IEC 60601-1-2 contains requirements and tests for voltage dips, short interruptions and voltage
variations on the SUPPLY MAINS . See also 1.3.
– voltages that are practically sinusoidal and forming a practically symmetrical supply
system in case of polyphase supply;
– a frequency of ≤ 1 kHz;
– a frequency deviation of ≤ 1 Hz from the NOMINAL frequency up to 100 Hz and ≤ 1 % from
the NOMINAL frequency from 100 Hz to 1 kHz;
– the protective measures as described in IEC 60364-4-41;
NOTE 2 If ME EQUIPMENT or an ME SYSTEM is intended to be operated from a SUPPLY MAINS with
characteristics different from the SUPPLY MAINS described in this subclause, additional safety measures could
be necessary.
– a d.c. voltage (as measured by a moving coil meter or equivalent method) having a peak-
to-peak ripple not exceeding 10 % of the average value.
Where peak-to-peak ripple exceeds 10 % of the average value, the peak voltage has to be
applied.
4.11 Power input
The steady-state measured input of the ME EQUIPMENT or ME SYSTEM at RATED voltage and at
operating settings indicated in the instructions for use shall not exceed the marked rating by
more than 10 % (see 7.2.7).
Compliance is checked by inspection and by the following tests.
– The ME EQUIPMENT or ME SYSTEM is operated as specified in the instructions for use until
the input has reached a stable value. Input is measured and compared with markings and
the contents of the technical description.
– M E EQUIPMENT or an ME SYSTEM marked with one or more RATED voltage ranges is tested
at both upper and lower limits of the range, unless each marking of RATED input is related
to the mean value of the relevant voltage range, in which case the test is performed at a
voltage equal to the mean value of that range.
– The steady state current is measured with a true r.m.s. reading instrument.

– 90 – 60601-1  CEI:2005
Si la puissance absorbée, est exprimée en voltampères, elle est soit mesurée à l’aide
d’un voltampèremètre soit déterminée par le produit du courant en régime stabilisé
(mesuré comme indiqué ci-dessus) par la tension d’alimentation.
Une certification fournisseur peut être utilisée à la place des mesures ci-dessus comme base
pour la spécification du courant ou de la puissance absorbée en régime stabilisé.
5 * Exigences générales relatives aux essais des APPAREILS EM
5.1 * E SSAIS DE TYPE
Les essais décrits dans la présente norme sont des ESSAIS DE TYPE . Les essais à réaliser sont
déterminés en prenant en compte les exigences de l’Article 4 et en particulier celles de 4.2.
Il n’est pas nécessaire de réaliser un essai si l’analyse montre que la condition soumise aux
essais a été correctement évaluée dans le cadre d’autres essais ou méthodes.
Les résultats de l’ ANALYSE DE RISQUES sont utilisés pour déterminer quelle(s) combinaison(s)
de défauts simultanés doit/doivent faire l’objet d’essais.
NOTE Les résultats d'essais pourraient nécessiter une révision de L ' ANALYSE DE RISQUES .
5.2 * Nombre de spécimens
Les ESSAIS DE TYPE sont effectués sur un spécimen représentatif du produit à vérifier.
NOTE Il est admis d’utiliser plusieurs spécimens simultanément si la validité des résultats n’est pas affectée de
manière significative.
5.3 Température ambiante, humidité, pression atmosphérique
a) Après avoir mis l’ APPAREIL EM à soumettre aux essais en condition d’ UTILISATION NORMALE
(conformément à 5.7), les essais sont effectués dans la plage des conditions
d'environnement indiquées dans la description technique (voir 7.9.3.1).
b) Les APPAREILS EM sont protégés des autres influences (par exemple les courants d’air) qui
pourraient affecter la validité des essais.
c) S’il n’est pas possible de maintenir la température ambiante, les conditions de l’essai
doivent être modifiées et les résultats corrigés en conséquence.
5.4 Autres conditions
a) Sauf spécification contraire dans la présente norme, l’ APPAREIL EM doit être essayé dans
les conditions de fonctionnement les moins favorables spécifiées dans les instructions
d’utilisation qui sont identifiées au cours de l' ANALYSE DE RISQUES .
b) Les APPAREILS EM dont certains paramètres de fonctionnement peuvent être ajustés ou
commandés par une personne n'appartenant pas au PERSONNEL D ' ENTRETIEN doivent être
ajustés, au cours des essais, aux valeurs les moins favorables pour l’essai correspondant,
mais conformément aux instructions d’utilisation.
c) Si les résultats des essais sont affectés par la pression d’entrée et le débit ou par la
composition chimique d'un liquide de refroidissement, l’essai est effectué dans les limites
de ces caractéristiques telles qu’elles sont prescrites dans la description technique.
d) Lorsque de l’eau de refroidissement est nécessaire, de l’eau potable est utilisée.

60601-1  IEC:2005 – 91 –
Power input, if expressed in volt-amperes, is either measured with a volt-ampere meter or
determined as the product of the steady state current (measured as described above) and
the supply voltage.
A supplier certification may be used in place of the above measurement as the basis for
steady state current or power input specification.
5 * General requirements for testing ME EQUIPMENT
5.1 * T YPE TESTS
The tests described in this standard are TYPE TESTS . The tests to be performed are
determined taking into consideration the requirements of Clause 4, in particular 4.2.
A test need not be performed if analysis shows that the condition being tested has been
adequately evaluated by other tests or methods.
The results of the RISK ANALYSIS are used to determine which combination(s) of simultaneous
faults are to be tested.
NOTE The test results might necessitate a revision of the RISK ANALYSIS .
5.2 * Number of samples
T YPE TESTS are performed on a representative sample of the item being tested.
NOTE Multiple samples can be utilized simultaneously if the validity of the results is not significantly affected.
5.3 Ambient temperature, humidity, atmospheric pressure
a) After the ME EQUIPMENT to be tested has been set up for NORMAL USE (according to 5.7),
tests are performed within the range of environmental conditions indicated in the technical
description (see 7.9.3.1).
b) M E EQUIPMENT is shielded from other influences (for example, draughts), that might affect
the validity of the tests.
c) In cases where ambient temperatures cannot be maintained, the test conditions are to be
consequently modified and results adjusted accordingly.
5.4 Other conditions
a) Unless otherwise specified in this standard, ME EQUIPMENT is to be tested under the least
favourable working conditions as specified in the instructions for use that are identified
during RISK ANALYSIS .
b) M E EQUIPMENT having operating values that can be adjusted or controlled by anyone other
than SERVICE PERSONNEL shall be adjusted as part of the tests to values least favourable for
the relevant test, but in accordance with the instructions for use.
c) If the test results are influenced by the inlet pressure and flow or chemical composition of a
cooling liquid, the test is performed within the limits for these characteristics as prescribed
in the technical description.
d) Where cooling water is required, potable water is used.

– 92 – 60601-1  CEI:2005
5.5 Tensions d’alimentation, type de courant, nature de l’alimentation, fréquence
a) Si les résultats des essais sont influencés par des fluctuations de la tension d’alimentation
par rapport à sa valeur ASSIGNÉE , les effets de ces fluctuations sont pris en considération.
La tension d’alimentation au cours des essais est conforme à 4.10 ou à celle marquée sur

L ' APPAREIL EM (voir 7.2.6), en prenant celle des deux qui est la moins favorable.
b) Les APPAREILS EM qui possèdent une PARTIE RELIÉE AU RÉSEAU D ' ALIMENTATION destinée à
être raccordée à un RÉSEAU en courant alternatif sont seulement soumis aux essais avec le
courant alternatif à la fréquence ASSIGNÉE (si celle-ci est marquée) ± 1 Hz jusqu'à 100 Hz
inclus et ± 1 % au-delà 100 Hz. Les APPAREILS EM marqués d'une plage de fréquences
ASSIGNÉES sont soumis aux essais à la fréquence la moins favorable dans les limites de
cette plage.
c) Les APPAREILS EM conçus pour fonctionner sous plus d’une tension ASSIGNÉE , ou à la fois
en courant alternatif et en courant continu, sont soumis à l’essai dans les conditions
(décrites en 5.4) correspondant à la tension et à la nature de l’alimentation les moins
favorables, par exemple nombre de phases (à l’exception de l’alimentation monophasée)
et type de courant. Il pourrait être nécessaire d’effectuer certains essais plus d’une fois
pour déterminer quelle est la configuration d’alimentation la moins favorable.
d) Les APPAREILS EM possédant une PARTIE RELIÉE AU RÉSEAU D ' ALIMENTATION destinés à être
raccordés à un RÉSEAU en courant continu sont seulement soumis aux essais en courant
continu. Au cours des essais, l’influence possible de la polarité sur leur fonctionnement est
prise en compte, conformément aux instructions d’utilisation. Voir aussi 8.2.2.
e) Les APPAREILS EM pour lesquels des ACCESSOIRES ou des composants interchangeables
spécifiés dans les DOCUMENTS D ' ACCOMPAGNEMENT (voir 7.9.2.14 et 7.9.3.2) sont
disponibles sont soumis à l’essai avec les ACCESSOIRES ou les composants qui créent les
conditions les moins favorables.
f) Si les instructions d’utilisation spécifient que l’ APPAREIL EM est destiné à recevoir son
énergie d’une alimentation séparée, il est connecté à une telle alimentation. Voir aussi
7.2.5 et 8.2.1.
NOTE Ce qui était désigné dans la première et dans la deuxième édition de la présente norme comme une
“alimentation spécifiée” est désormais considéré soit comme une autre partie du même APPAREIL EM soit
comme un autre appareil dans un SYSTÈME EM .
5.6 Réparations et modifications
Dans le cas de réparations ou de modifications rendues nécessaires à la suite d’une
défaillance ou de la probabilité d’une défaillance future au cours de la séquence d’essais, le
laboratoire d’essais et le fournisseur de l’ APPAREIL EM peuvent se mettre d’accord, soit sur la
présentation d’un nouveau spécimen sur lequel tous les essais influençant le résultat sont
réalisés à nouveau, soit, de préférence, sur l’exécution de toutes les réparations ou
modifications nécessaires, à la suite desquelles seuls les essais concernés sont répétés.
5.7 * Pré-conditionnement humide
Avant d’effecteur les essais de 8.7.4 et de 8.8.3, tous les APPAREILS EM ou leurs parties
doivent être soumis à un pré-conditionnement humide.
L ES APPAREILS EM ou leurs parties doivent être complètement montés (ou le cas échéant
partiellement). Les protections utilisées pendant le transport et le stockage sont retirées.
Ce traitement n'est appliqué qu’aux parties des APPAREILS EM qui sont susceptibles d’être
influencées par les conditions climatiques qui sont simulées par l’essai.

60601-1  IEC:2005 – 93 –
5.5 Supply voltages, type of current, nature of supply, frequency
a) Where test results are influenced by deviations of the supply voltage from its RATED value,
the effect of such deviations is taken into account.
The supply voltage during tests is according to 4.10 or according to that marked on the
ME EQUIPMENT (see 7.2.6), whichever is least favourable.
b) M E EQUIPMENT having a MAINS PART intended for connection to a.c. SUPPLY MAINS is only
tested with a.c. at RATED frequency (if marked) ± 1 Hz up to and including 100 Hz and
± 1 % above 100 Hz. M E EQUIPMENT marked with a RATED frequency range is tested at the
least favourable frequency within that range.
c) M E EQUIPMENT designed for more than one RATED voltage, or for both a.c. and d.c., is
tested in conditions (described in 5.4) related to the least favourable voltage and nature of
supply, for example, number of phases (except for single-phase supply) and type of
current. It could be necessary to perform some tests more than once in order to establish
which supply configuration is least favourable.
d) M E EQUIPMENT having a MAINS PART intended for connection to d.c. SUPPLY MAINS is only
tested with d.c. When performing the tests, the possible influence of polarity on the
operation of the ME EQUIPMENT is taken into consideration, according to the instructions for
use. See also 8.2.2.
e) M E EQUIPMENT for which alternative ACCESSORIES or components specified in the
ACCOMPANYING DOCUMENTS (see 7.9.2.14 and 7.9.3.2) are available is tested with those
ACCESSORIES or components that give the least favourable conditions.
f) If the instructions for use specify that ME EQUIPMENT is intended to receive its power from a
separate power supply, it is connected to such a power supply. See also 7.2.5 and 8.2.1.
NOTE What was referred to in the first and second editions of this standard as a “specified power supply” is
now considered either as another part of the same ME EQUIPMENT or as another equipment in an ME SYSTEM .
5.6 Repairs and modifications
In the event of the necessity for repairs or modifications after a failure or a probability of
future failure during the sequence of tests, the testing laboratory and the supplier of the
ME EQUIPMENT for the test can agree, either upon the presentation of a new sample on which
all tests influencing the result are performed again or, preferably, upon making all the
necessary repairs or modifications after which only relevant tests are repeated.
5.7 * Humidity preconditioning treatment
Prior to the tests of 8.7.4 and 8.8.3, all ME EQUIPMENT or its parts shall be subjected to a
humidity preconditioning treatment.
M E EQUIPMENT or its parts shall be set up complete (or where necessary partially). Covers
used during transport and storage are detached.
This treatment is applied only to those ME EQUIPMENT parts which are influenced by the
climatic conditions that are simulated by the test.

– 94 – 60601-1  CEI:2005
Les parties amovibles sans OUTIL sont détachées mais sont soumises au traitement en même
temps que la partie principale.
Les CAPOTS D ’ ACCÈS dont l’ouverture ou l’enlèvement est possible sans OUTIL sont ouverts et
détachés.
Le pré-conditionnement humide est effectué dans une chambre humide contenant de l’air à
une humidité relative de 93 % ± 3 %. La température de l’air dans la chambre humide, à tous
les endroits où l’ APPAREIL EM peut être placé, est maintenue dans les limites de 2 °C de toute
valeur T appropriée dans la plage de +20 °C à +32 °C. Avant de l’introduire dans la chambre
humide, on amène l’ APPAREIL EM à une température comprise entre T et T + 4 °C en le
maintenant à cette température pendant au moins 4 h avant le traitement humide.
L’ APPAREIL EM et ses parties sont maintenus dans la chambre humide pendant 48 h.
Lorsque le PROCESSUS de GESTION DES RISQUES suggère que l’ APPAREIL EM peut être exposé à
une humidité élevée pendant de longues périodes (comme dans le cas des APPAREILS EM
destinés à une utilisation extérieure), la période est allongée en conséquence.
Après le traitement, l’ APPAREIL EM est remonté, si nécessaire.
5.8 Ordre des essais
Sauf indication contraire, les essais de la présente norme sont réalisés dans un ordre tel que
les résultats d'un essai n’influencent pas les résultats d'un essai effectué ensuite.
NOTE Il est recommandé que tous les essais soient réalisés selon l’ordre indiqué à l’Annexe B.
5.9 * Détermination des PARTIES APPLIQUÉES ET DES PARTIES ACCESSIBLES
5.9.1 P ARTIES APPLIQUÉÉS
Les PARTIES APPLIQUÉES sont identifiées par inspection et en se référant aux DOCUMENTS
D ’ ACCOMPAGNEMENT . Voir aussi 4.6.
5.9.2 P ARTIE ACCESSIBLE
5.9.2.1 * Doigt d’essai
Les parties de l’ APPAREIL EM qui doivent être considérées comme des PARTIES ACCESSIBLES
sont identifiées par inspection et si cela est nécessaire par un essai. En cas de doute,
l’accessibilité est déterminée par un essai avec le doigt d’essai normalisé représenté à la
Figure 6 appliqué en position articulée ou rigide:
– pour toutes les positions de l’ APPAREIL EM lorsqu’il fonctionne comme en UTILISATION
NORMALE ,
– même après ouverture des CAPOTS D ’ ACCÈS et retrait de parties, y compris les lampes, les
fusibles et porte-fusibles sans l’utilisation d’un OUTIL ou selon les instructions d’utilisation.
Le doigt d’essai normalisé est appliqué sans force appréciable dans chaque position possible,
à l’exception des APPAREILS EM destinés à être utilisés sur le sol et dont la masse dépasse
45 kg quelles que soient les conditions de fonctionnement, qui eux ne sont pas inclinés. Les
APPAREILS EM qui, conformément à la description technique, sont destinés à être montés dans
une armoire, sont soumis aux essais dans leur position de montage définitive.
Les ouvertures interdisant l’entrée du doigt d’essai normalisé de la Figure 6 sont soumises à
l’essai mécanique avec un doigt d’essai rigide non articulé de mêmes dimensions, qui est
appliqué avec une force de 30 N. Si ce doigt entre, l’essai avec le doigt d’essai normalisé de
la Figure 6 est répété, le doigt étant poussé à travers l’ouverture si nécessaire.

60601-1  IEC:2005 – 95 –
Parts that can be detached without the use of a TOOL are detached but are treated
simultaneously with the major part.
A CCESS COVERS that can be opened or detached without the use of a TOOL are opened and
detached.
The humidity preconditioning treatment is performed in a humidity cabinet containing air with
a relative humidity of 93 % ± 3 %. The temperature of the air in the cabinet, at all places
where ME EQUIPMENT can be located, is maintained within 2 °C of any convenient value T in
the range of + 20 °C to + 32 °C. Before being placed in the humidity cabinet, ME EQUIPMENT
shall be brought to a temperature between T and T + 4 °C, and kept at this temperature for at
least 4 h before the humidity treatment.
M E EQUIPMENT and its parts is kept in the humidity cabinet for 48 h.
Where the RISK MANAGEMENT PROCESS suggests that the ME EQUIPMENT can be exposed to
high humidity for extended periods (such as ME EQUIPMENT intended for out-door use), the
period is extended appropriately.
After the treatment, the ME EQUIPMENT is reassembled, if necessary.
5.8 Sequence of tests
Unless stated otherwise, the tests in this standard are sequenced in such a way that the
results of any test do not influence the results of a subsequent test.
NOTE It is recommended that all tests be performed in the sequence given in Annex B.
5.9 * Determination of APPLIED PARTS and ACCESSIBLE PARTS
5.9.1 A PPLIED PARTS
A PPLIED PARTS are identified by inspection and by reference to the ACCOMPANYING DOCUMENTS
See also 4.6.
5.9.2 A CCESSIBLE PARTS
5.9.2.1 * Test finger
Parts of ME EQUIPMENT that are to be regarded as ACCESSIBLE PARTS are identified by
inspection and where necessary by test. In case of doubt, accessibility is determined by a test
with the standard test finger shown in Figure 6, applied in a bent or straight position:
– for all positions of ME EQUIPMENT when operated as in NORMAL USE ,
– even after opening of ACCESS COVERS and removal of parts, including lamps, fuses and
fuseholders, without the use of a TOOL or according to the instructions for use.
The standard test finger is applied without appreciable force in every possible position, except
that ME EQUIPMENT intended to be used on the floor and having a mass in any operational
condition exceeding 45 kg is not tilted. M E EQUIPMENT which, according to the technical
description, is intended for mounting into a cabinet, is tested in its final mounting position.
Openings preventing the entry of the standard test finger of Figure 6 are mechanically tested
by means of a straight unjointed test finger of the same dimensions, which is applied with a
force of 30 N. If this finger enters, the test with the standard test finger of Figure 6 is
repeated, the finger being pushed through the opening if necessary.

– 96 – 60601-1  CEI:2005
∅50
20
∅75
180
80
60
30
(20)
(10)
5 ± 0,5
90°
90°
∅12
 37°
A
A B
B
R2
3
2 1
Matière isolante
A-A B-B
Section
Cylindrique
C
C
14°
R4
Sphérique
Chamfreiner toutes les arêtes
Section C-C
Détail X
(Exemple)
Partie 3 Partie 2 Partie 1
Vue arrière
Manche
Plaque arrêt
X
Connexion
électrique
IEC 2389/05
Dimensions linéaires en millimètres
Tolérances des dimensions sans tolérances spécifiques:
– angles de 14º et 37º: ±15´
– sur les rayons ± 0,1 mm
– sur les dimensions linéaires:
≤ 15 mm:
0,1
0
−
mm
> 15 mm ≤ 25 mm: ± 0,1 mm
> 25 mm: ± 0,3 mm
Matériau du doigt : acier trempé à chaud par exemple.
Les deux articulations du doigt d’essai peuvent être pliées selon un angle de 90 °
° +
0
10 mais dans une seule et
même direction uniquement.
NOTE 1 L’utilisation de la solution pointe-rainure n’est qu’une des solutions possibles pour limiter l’angle de
pliage à 90º. Pour cette raison, les dimensions et tolérances de ces détails ne sont pas indiquées sur le dessin.
Il faut que la conception réelle assure un angle de pliage de 90º avec tolérance de 0º à +10º.
NOTE 2 Les dimensions entre parenthèses sont données à titre d'information seulement.
NOTE 3 Le doigt d'essai est pris de la CEI 60950-1, Figure 2A. Ce doigt d'essai est basé sur la CEI 6103216),
Figure 2, calibre d'essai B. Dans certains cas, les tolérances sont différentes.
Figure 6 – Doigt d’essai normalisé (voir 5.9.2.1)
___________
16) CEI 61032:1997, Protection des personnes et des matériels par les enveloppes - Calibres d'essai pour la
vérification

60601-1  IEC:2005 – 97 –
∅50
20
∅75
180
80
60
30
(20)
(10)
5 ± 0,5
90°
90°
∅12
 37°
A
A B
B
R2
3
2 1
Insulating material
A-A B-B
Section
Cylindrical
C
C
14°
R4
Spherical
Chamfer all edges
Section C-C
Detail X
(Example)
Part 3 Part 2 Part 1
View on back side
Handle
Stop plate
X
Electrical
connection
IEC 2389/05
Linear dimensions in millimetres
Tolerances on dimensions without specific tolerances:
– 14° and 37° angles: ± 15´
– on radii: ± 0,1 mm
– on linear dimensions:
≤ 15 mm: 1,0
0 mm
> 15 mm ≤ 25 mm: ± 0,1 mm
> 25 mm: ± 0,3 mm
Material of finger: heat-treated steel, for example.
Both joints of this finger can be bent through an angle of 90 °
° +
0
10 but in one and the same direction only.
NOTE 1 Using the pin and groove solution is only one of the possible approaches in order to limit the bending
angle to 90°. For this reason, dimensions and tolerances of these details are not given in the drawing. The actual
design must insure a 90° bending angle with a 0° to + 10° tolerance.
NOTE 2 Dimensions in parentheses are for information only.
NOTE 3 The test finger is taken from IEC 60950-1, Figure 2A. That test finger is based on IEC 6103216), Figure 2,
test probe B. In some cases, the tolerances are different.
Figure 6 – Standard test finger
(see 5.9.2.1)
___________
16) IEC 61032:1997, Protection of persons and equipment by enclosures - Probes for verification

– 98 – 60601-1  CEI:2005
5.9.2.2 Crochet d’essai
Les ouvertures des APPAREILS EM sont soumises à l’essai mécanique du crochet d’essai (voir
Figure 7), si celui-ci peut être introduit.
Le crochet d’essai est introduit dans toutes les ouvertures concernées et il est ensuite tiré
avec une force de 20 N pendant 10 s dans une direction sensiblement perpendiculaire à la
surface comportant l’ouverture en cause. Toute partie complémentaire qui est devenue
accessible est identifiée en utilisant le doigt d’essai normalisé de la Figure 6 et par
inspection.
Dimensions en millimètres
1
180
90°
5
8
IEC 2390/05
Matériau: acier
Figure 7 – Crochet d’essai
(voir 5.9.2.2)
5.9.2.3 Mécanismes de manœuvre
Les parties conductrices des mécanismes de manœuvre des commandes électriques qui sont
accessibles après enlèvement des poignées, des boutons, des leviers et pièces similaires
sont considérées comme des PARTIES ASSESSIBLES . Les parties conductrices des mécanismes
de manœuvre ne sont pas considérées comme des PARTIES ACCESSIBLES si le retrait des
poignées, boutons, etc. exige l'utilisation d'un OUTIL et que le contrôle du DOSSIER DE GESTION
DES RISQUES montre que la partie concernée n'est pas susceptible d'être retirée
involontairement au cours de la DURÉE DE VIE PRÉVUE de L ' APPAREIL EM . Voir aussi 15.4.6.1.
6 * Classification des APPAREILS EM ET DES SYSTÈMES EM
6.1 Généralités
Pour les besoins de la présente norme, les APPAREILS EM ou les parties de ces appareils, y
compris les PARTIES APPLIQUÉES , doivent être classés comme suit.
6.2 * Protection contre les chocs électriques
Les APPAREILS EM alimentés par une source électrique externe doivent être classés APPAREILS
EM DE LA CLASSE I ou APPAREILS EM DE LA CLASSE II (voir 7.2.6). Les autres APPAREILS EM
doivent être classés comme APPAREILS EM A SOURCE ÉLECTRIQUE INTERNE .

60601-1  IEC:2005 – 99 –
5.9.2.2 Test hook
M E EQUIPMENT openings are mechanically tested by means of the test hook (see Figure 7), if
the hook can be inserted.
The test hook is inserted in all openings in question and is subsequently pulled with a force of
20 N for 10 s and in a direction substantially perpendicular to the surface in which the relevant
opening is present. Any additional parts that have become accessible are identified by using
the standard test finger of Figure 7 and by inspection.
Dimensions in millimetres
1
180
90°
5
8
IEC 2390/05
Material: steel
Figure 7 – Test hook
(see 5.9.2.2)
5.9.2.3 Actuating mechanisms
Conductive parts of actuating mechanisms of electrical controls that are accessible after the
removal of handles, knobs, levers and the like are regarded as ACCESSIBLE PARTS . Conductive

parts of actuating mechanisms are not considered ACCESSIBLE PARTS if removal of handles,
knobs, etc. requires the use of a TOOL and inspection of the RISK MANAGEMENT FILE
demonstrates that the relevant part is unlikely to become detached unintentionally during the
EXPECTED SERVICE LIFE of the ME EQUIPMENT. See also 15.4.6.1.
6 * Classification of ME EQUIPMENT and ME SYSTEMS
6.1 General
For purposes of this standard, ME EQUIPMENT , or parts thereof, including APPLIED PARTS , shall
be classified as follows.
6.2 * Protection against electric shock
M E EQUIPMENT energized from an external electrical power source shall be classified as
CLASS I ME EQUIPMENT or CLASS II ME EQUIPMENT (see 7.2.6). Other ME EQUIPMENT shall be
classified as INTERNALLY POWERED ME EQUIPMENT .

– 100 – 60601-1  CEI:2005
Les APPAREILS EM A SOURCE ÉLECTRIQUE INTERNE ayant un moyen de raccordement au RÉSEAU
D ' ALIMENTATION doivent être conformes aux exigences pour les APPAREILS EM DE LA CLASSE I ou
de la CLASSE II lorsqu'ils sont connectés, et aux exigences pour les APPAREILS EM à SOURCE
ÉLECTRIQUE INTERNE lorsqu'ils ne sont pas connectés.
Les PARTIES APPLIQUÉES doivent être classées comme PARTIES APPLIQUÉES DE TYPE B comme
PARTIES APPLIQUÉES DE TYPE BF ou comme PARTIES APPLIQUÉES DE TYPE CF (voir 7.2.10 et 8.3).
Les PARTIES APPLIQUÉES peuvent être classées comme PARTIES APPLIQUÉES PROTÉGÉES
CONTRE LES CHOCS DE DÉFIBRILLATION (voir 8.5.5).
6.3 * Protection contre les effets nuisibles de la pénétration d’eau ou de corps solides
Les ENVELOPPES doivent être classées en fonction du degré de protection contre les effets
nuisibles de la pénétration d’eau et de corps solides comme détaillé dans la CEI 60529 (voir
7.2.9 et 11.6.5).
NOTE 1 Cette classification est IPN 1 N 2 où:
– N 1 est un nombre entier indiquant le degré de protection contre la pénétration de corps solides ou la lettre "X",
– N 2 est un nombre entier indiquant le degré de protection contre la pénétration d'eau ou la lettre "X".
NOTE 2 Voir aussi le Tableau D.3.
6.4 Méthode(s) de stérilisation
Les APPAREILS EM ou leurs parties qui sont destinés à être stérilisés doivent être classés selon
la ou les méthodes de stérilisation indiquées dans les instructions d'utilisation (voir 7.9.2.12 et
11.6.7).
EXEMPLE 1 Au gaz d'oxyde d'éthylène.
EXEMPLE 2 Par rayonnement, comme le rayonnements gamma.
EXEMPLE 3 A la chaleur humide, comme avec un autoclave.
EXEMPLE 4 Par d’autres méthodes validées et décrites par le FABRICANT .
6.5 Adaptation à l’utilisation dans un ENVIRONNEMENT RICHE EN OXYGÈNE
Les APPAREILS EM et les SYSTÈMES EM qui sont destinés à être utilisés dans un environnement
riche en oxygène doivent être classés pour une telle utilisation (voir 11.2.2).
6.6 * Mode de fonctionnement
Les APPAREILS EM doivent être classés pour SERVICE CONTINU ou bien pour SERVICE NON
CONTINU (voir 7.2.11).
7 Identification, marquage et documentation des APPAREILS EM
NOTE L'Annexe C contient un guide pour aider le lecteur à localiser les exigences de marquage et d'étiquetage
concernant les APPAREILS et les SYSTÈMES EM traités dans d'autres articles de la présente norme.
7.1 Généralités
7.1.1 * A PTITUDE À L ' UTILISATION de l'identification, du marquage et de la documentation
Le FABRICANT doit, dans un PROCESSUS INGÉNIERIE DE L ' APTITUDE A L ' UTILISATION , traiter la
question du RISQUE de mauvaise APTITUDE À L ' UTILISATION associée à la conception de
l’identification, du marquage et de la documentation des APPAREILS EM . Voir la CEI 60601-1-6
et voir aussi 1.3 et 12.2.
La conformité est vérifiée par inspection des résultats du PROCESSUS D ' INGENIERIE DE
L ' APTITUDE À LA FONCTION .

60601-1  IEC:2005 – 101 –
I NTERNALLY POWERED ME EQUIPMENT having a means of connection to a SUPPLY MAINS shall
comply with the requirements for CLASS I ME EQUIPMENT or CLASS II ME EQUIPMENT while so
connected, and with the requirements for INTERNALLY POWERED ME EQUIPMENT while not so
connected.
A PPLIED PARTS shall be classified as TYPE B APPLIED PARTS , TYPE BF APPLIED PARTS or TYPE CF
APPLIED PARTS (see 7.2.10 and 8.3). A PPLIED PARTS may be classified as DEFIBRILLATION - PROOF
APPLIED PARTS (see 8.5.5).
6.3 * Protection against harmful ingress of water or particulate matter
E NCLOSURES shall be classified according to the degree of protection against harmful ingress
of water and particulate matter as detailed in IEC 60529 (see 7.2.9 and 11.6.5).
NOTE 1 This classification is IPN 1 N 2 , where:
– N 1 is an integer indicating degree of protection against particulate matter or the letter “X”.
– N 2 is an integer indicating the degree of protection against ingress of water or the letter “X”.
NOTE 2 See also Table D.3.
6.4 Method(s) of sterilization
M E EQUIPMENT or its parts intended to be sterilized shall be classified according to the
method(s) of sterilization as indicated in the instructions for use (see 7.9.2.12 and 11.6.7).
EXAMPLE 1 By ethylene oxide gas
EXAMPLE 2 By irradiation such as gamma ray
EXAMPLE 3 By moist heat such as by autoclave
EXAMPLE 4 By other methods validated and described by the MANUFACTURER
6.5 Suitability for use in an OXYGEN RICH ENVIRONMENT
M E EQUIPMENT and ME SYSTEMS intended for use in an OXYGEN RICH ENVIRONMENT shall be
classified for such use (see 11.2.2).
6.6 * Mode of operation
M E EQUIPMENT shall be classified for either CONTINUOUS OPERATION or non- CONTINUOUS
OPERATION (see 7.2.11).
7 M E EQUIPMENT identification, marking and documents
NOTE Annex C contains a guide to assist the reader in locating the marking and labelling requirements for
ME EQUIPMENT and ME SYSTEMS contained in other clauses of this standard.
7.1 General
7.1.1 * U SABILITY of the identification, marking and documents
The MANUFACTURER shall address in a USABILITY ENGINEERING PROCESS the RISK of poor
USABILITY associated with the design of the ME EQUIPMENT ' S identification, marking and
documents. See IEC 60601-1-6 and also see 1.3 and 12.2.
Compliance is checked by inspection of the results of the USABILITY ENGINEERING PROCESS.

– 102 – 60601-1  CEI:2005
7.1.2 * Lisibilité des marquages
Les marquages exigés par 7.2, 7.3, 7.4, 7.5 et 7.6 doivent être CLAIREMENT LISIBLES dans les
conditions suivantes:
– pour les avertissements, les instructions, les signes de sécurité et les dessins situés sur
l'extérieur de L ' APPAREIL EM : à partir de l'emplacement prévu de la personne assurant la
fonction associée;
– pour les APPAREILS EM INSTALLÉS À POSTE FIXE : lorsque L ’ APPAREIL EM est monté dans sa
position d’ UTILISATION NORMALE ;
– pour les APPAREILS EM TRANSPORTABLES et pour les APPAREILS EM FIXES qui ne sont pas des
APPAREILS EM INSTALLÉS À POSTE FIXE : en UTILISATION NORMALE ou après avoir écarté
L ’ APPAREIL EM d’un mur contre lequel il était placé ou après rotation de L ' APPAREIL EM par
rapport à sa position en UTILISATION NORMALE et, dans le cas d’éléments modulaires
amovibles, après retrait de ces derniers de l’ensemble;
– pour les marquages à l’intérieur des APPAREILS EM ou des parties D ' APPAREILS EM : lorsqu'ils
sont vus à partir de l'emplacement prévu de la personne assurant la fonction associée.
La conformité de bonne lisibilité est vérifiée par l’essai suivant:
L’ APPAREIL EM ou sa partie est positionné de manière que la position de vue soit la position
prévue de l' OPÉRATEUR ; ou bien la position de vue est située en tout point de la base d’un
cône sous-tendu par un angle de 30° par rapport à l’axe perpendiculaire au centre du plan de
marquage et à une distance de 1 m. L’éclairement ambiant est au niveau le moins favorable
dans la plage comprise entre 100 lx et 1 500 lx. L’observateur a une acuité visuelle de 0 sur
l’échelle log MAR (log (Angle Minimal de Résolution)) ou de 6/6 (20/20), corrigée si nécessaire.
L’observateur lit correctement le marquage depuis la position de vue.
7.1.3 * Résistance des marquages
Les marquages exigés par 7.2, 7.3, 7.4, 7.5 et 7.6 ne doivent pouvoir être retirés qu'avec un
OUTIL ou avec une force appréciable et ils doivent être suffisamment durables pour rester
CLAIREMENT LISIBLES pendant la DURÉE DE VIE PREVUE de L ' APPAREIL EM . Lors de l'examen de la
durabilité des marquages, l'effet de l' UTILISATION NORMALE doit être pris en compte.
La conformité est vérifiée par inspection et par les essais suivants:
a) Après réalisation de tous les essais de la présente norme (voir l’ordre recommandé des
essais à l'Annexe B):
− les marquages sont soumis aux essais des exigences de 7.1.2; et
− les étiquettes adhésives ne doivent pas être décollées, ou avoir roulé aux angles.
b) Pour les marquages exigés par 7.2, 7.3, 7.4, 7.5 et 7.6, un essai supplémentaire de
durabilité doit être réalisé. Les marquages sont frottés à la main, sans pression excessive,
d’abord pendant 15 s avec un chiffon imbibé d’eau distillée, puis pendant 15 s avec un
chiffon imbibé d’alcool dénaturé à brûler à la température ambiante et enfin pendant 15 s
avec un chiffon imbibé d’alcool isopropylique.

60601-1  IEC:2005 – 103 –
7.1.2 * Legibility of markings
The markings required by 7.2, 7.3, 7.4, 7.5 and 7.6 shall be CLEARLY LEGIBLE under the
following conditions:
– for warning statements, instructive statements, safety signs and drawings on the outside
of ME EQUIPMENT : from the intended position of the person performing the related function;
– for FIXED ME EQUIPMENT : when the ME EQUIPMENT is mounted in its position of NORMAL USE ;
– for TRANSPORTABLE ME EQUIPMENT and for STATIONARY ME EQUIPMENT that is not FIXED
ME EQUIPMENT : in NORMAL USE or after dislodging the ME EQUIPMENT from a wall against
which it has been positioned, or after turning the ME EQUIPMENT from its position of NORMAL
USE and, in the case of dismountable rack units, after their removal from the rack;
– for markings on the inside of ME EQUIPMENT or ME EQUIPMENT parts: when viewed from the
intended position of the person performing the related function.
Compliance for clear legibility is checked by the following test:
The ME EQUIPMENT or its part is positioned so that the viewpoint is the intended position of the
OPERATOR ; or the viewpoint is at any point within the base of a cone subtended by an angle of
30° to the axis normal to the centre of the plane of the marking and at a distance of 1 m. The
ambient illuminance is the least favourable level in the range of 100 lx to 1 500 lx. The
observer has a visual acuity of 0 on the log Minimum Angle of Resolution (log MAR) scale or 6/6
(20/20), corrected if necessary.
The observer correctly reads the marking from the viewpoint.
7.1.3 * Durability of markings
The markings required by 7.2, 7.3, 7.4, 7.5 and 7.6 shall be removable only with a TOOL or by
appreciable force and shall be sufficiently durable to remain CLEARLY LEGIBLE during the
EXPECTED SERVICE LIFE of the ME EQUIPMENT . In considering the durability of the markings, the
effect of NORMAL USE shall be taken into account.
Compliance is checked by inspection and the following tests:
a) After all the tests of this standard have been performed (see the recommended sequence
of tests in Annex B):
– markings are tested to the requirements of 7.1.2; and
– adhesive labels are not to have worked loose or become curled at the edges.
b) For markings required by 7.2, 7.4, 7.5 and 7.6, an additional test for durability is to be
performed. Markings are rubbed by hand, without undue pressure, first for 15 s with a cloth
rag soaked with distilled water, then for 15 s with a cloth rag soaked with methylated spirit
and then for 15 s with a cloth rag soaked with isopropyl alcohol.

– 104 – 60601-1  CEI:2005
7.2 Marquage sur l'extérieur des APPAREILS EM ou parties d' APPAREILS EM (voir aussi
Tableau C.1)
7.2.1 Exigences minimales pour le marquage sur les APPAREILS EM et sur les parties
interchangeables
Si la taille de l’ APPAREIL EM , d'une partie de l’ APPAREIL EM ou d'un ACCESSOIRE D ' APPAREIL EM
ou la nature de son ENVELOPPE ne permet pas l’inscription de tous les marquages spécifiés de
7.2.2 à 7.2.20 (inclus), alors au minimum les marquages indiqués en 7.2.2, 7.2.5, 7.2.6 (à
l’exception des APPAREILS EM INSTALLÉS DE FAÇON PERMANENTE), 7.2.10 et 7.2.13 (si
applicable) doivent être apposés et les marquages restants doivent être mentionnés in
extenso dans les DOCUMENTS D ’ ACCOMPAGNEMENT . Lorsque aucun marquage de L ' APPAREIL EM
n'est réalisable en pratique, il est admis que les marquages soient apposés sur l'emballage
individuel.
Tout matériau, composant, ACCESSOIRE ou APPAREIL EM destiné à un usage unique ou son
emballage doit porter le marquage suivant “Ne pas réutiliser” ou le symbole ISO 7000-1051
(DB:2004-01) (voir Tableau D.1, symbole 28).
7.2.2 * Identification
L’ APPAREIL EM et ses composants amovibles doivent porter un marquage avec le nom ou la
marque de fabrique du FABRICANT , et une RÉFÉRENCE DE MODÈLE OU DE TYPE sauf si une
mauvaise identification ne présente pas un RISQUE inacceptable.
Un logiciel faisant partie d'un SYSTÈME ÉLECTROMÉDICAL PROGRAMMABLE ( SEMP ) doit être
identifié de manière unique, par exemple par le niveau de révision ou la date de
parution/d'édition. L'identification doit être à la disposition des personnes désignées, par
exemple le PERSONNEL D ' ENTRETIEN . Il n'est pas nécessaire que l'identification soit apposée
sur l'extérieur de L ' APPAREIL EM .
7.2.3 * Consultation des DOCUMENTS D ' ACCOMPAGNEMENT
Lorsque cela est approprié, le symbole ISO 7000-1641 (DB:2004-01) (voir Tableau D.1,
symbole 11) peut être utilisé pour engager L ' OPÉRATEUR à consulter les DOCUMENTS
D ' ACCOMPAGNEMENT . Lorsque la consultation des DOCUMENTS D ' ACCOMPAGNEMENT est une
action obligatoire, le signe de sécurité CEI 60878 Sécurité 01 (voir Tableau D.2, signe de
sécurité 10) doit être utilisé à la place du symbole ISO 7000-1641.
7.2.4 * A CCESSOIRES
Les ACCESSOIRES doivent porter un marquage avec le nom ou la marque de fabrique de leur
FABRICANT ou de leur fournisseur et avec une RÉFÉRENCE DE MODÈLE OU DE TYPE .
Lorsque aucun marquage des ACCESSOIRES n'est réalisable en pratique, il est admis que les
marquages soient apposés sur l'emballage individuel.
7.2.5 A PPAREILS EM destinés à être alimentés par d’autres appareils
Si l’ APPAREIL EM est destiné à être alimenté par d’autres appareils y compris d'autres
APPAREILS EM d’un SYSTÈME EM et que la connexion à une autre source pourrait donner lieu à
un RISQUE inacceptable, la RÉFÉRENCE DE MODÈLE OU DE TYPE de l’autre appareil spécifié doit
être marquée en permanence à proximité du point de connexion correspondant. Voir aussi
7.9.2.3, 8.2.1 et 16.3.

60601-1  IEC:2005 – 105 –
7.2 Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts (see also Table C.1)
7.2.1 Minimum requirements for marking on ME EQUIPMENT and on interchangeable
parts
If the size of the ME EQUIPMENT , an ME EQUIPMENT part or an ACCESSORY , or the nature of its
ENCLOSURE , does not allow affixation of all markings specified in 7.2.2 to 7.2.20 (inclusive),
then at least the markings as indicated in 7.2.2, 7.2.5, 7.2.6 (not for PERMANENTLY INSTALLED
ME EQUIPMENT ), 7.2.10 and 7.2.13 (if applicable) shall be affixed and the remaining markings
shall be recorded in full in the ACCOMPANYING DOCUMENTS . Where no marking of the
ME EQUIPMENT is practicable, these markings may be affixed to the individual packaging.
Any material, component, ACCESSORY or ME EQUIPMENT that is intended for a single use or its
packaging shall be marked “Do Not Reuse” or with symbol ISO 7000-1051 (DB:2004-01) (see
Table D.1, symbol 28).
7.2.2 * Identification
M E EQUIPMENT and its detachable components shall be marked with the name or trademark of
the MANUFACTURER , and with a MODEL OR TYPE REFERENCE unless misidentification does not
present an unacceptable RISK .
Software that forms part of a PEMS shall be identified with a unique identifier, such as revision
level or date of release/issue. The identification shall be available to designated persons, e.g.
SERVICE PERSONNEL . The identification does not need to be on the outside of the
ME EQUIPMENT .
7.2.3 * Consult ACCOMPANYING DOCUMENTS
When appropriate, symbol ISO 7000-1641 (DB:2004-01) (see Table D.1, symbol 11) may be
used to advise the OPERATOR to consult the ACCOMPANYING DOCUMENTS . When consulting the
ACCOMPANYING DOCUMENTS is a mandatory action, safety sign IEC 60878 Safety 01 (see Table
D.2, safety sign 10) shall be used instead of symbol ISO 7000-1641.
7.2.4 * A CCESSORIES
A CCESSORIES shall be marked with the name or trade-mark of their MANUFACTURER or supplier,
and with a MODEL OR TYPE REFERENCE . Where no marking of the ACCESSORIES is practicable,
these markings may be affixed to the individual packaging.
7.2.5 M E EQUIPMENT intended to receive power from other equipment
If ME EQUIPMENT is intended to receive its power from other equipment including ME EQUIPMENT
in an ME SYSTEM and connection to another source could result in an unacceptable RISK , the
MODEL OR TYPE REFERENCE of the specified other equipment shall be marked adjacent to the
relevant connection point. See also 7.9.2.3, 8.2.1 and 16.3.

– 106 – 60601-1  CEI:2005
7.2.6 Raccordement au RÉSEAU D ' ALIMENTATION
Les APPAREILS EM doivent porter les marquages suivants:
– la ou les tensions d’alimentation ASSIGNÉES ou la ou les plages de tensions ASSIGNÉES
auxquelles ils peuvent être reliés. Dans une plage de tensions d’alimentation ASSIGNÉE , un
trait d’union (-) doit séparer les tensions minimale et maximale. Lorsque plusieurs tensions
d’alimentation ASSIGNÉES ou plusieurs plages de tensions d’alimentation ASSIGNÉES sont
indiquées, elles doivent être séparées par une barre oblique (/) ;
EXEMPLE 1 Plage de tensions d’alimentation ASSIGNÉE 100-240 V. Cela signifie que l’ APPAREIL EM est conçu

pour être connecté à un RÉSEAU D ’ ALIMENTATION d’une tension NOMINALE comprise entre 100 V et 240 V.
EXEMPLE 2 Tensions d’alimentation ASSIGNÉES multiples: 120/220/240 V. Cela signifie que l’ APPAREIL EM
est conçu pour être commuté afin de permettre le raccordement à un RÉSEAU D ’ ALIMENTATION d’une tension
NOMINALE de 120 V ou 220 V ou 240 V.
NOTE 1 Le marquage de la tension ASSIGNÉE d'alimentation est celui donné dans la CEI 6129317).
– nature de l’alimentation, par exemple nombre de phases (sauf pour l’alimentation
monophasée) et type de courant. Il est admis d’utiliser les symboles IEC 60417-5032,
5032-1, 5032-2, 5031 et 5033 (tous DB:2002-10) dans ce but (voir Tableau D.1, Symboles
1, 2, 3, 4 et 5);
NOTE 2 Pour le courant alternatif, la fréquence ASSIGNÉE en hertz est suffisante pour identifier le type de
courant.
– la fréquence d’alimentation ASSIGNÉE ou la plage de fréquences ASSIGNÉE en hertz;
EXEMPLE 3 Plage de fréquences d’alimentation ASSIGNÉES : 50-60 Hz. Cela signifie que l’ APPAREIL EM est
conçu pour être raccordé à un RÉSEAU D ’ ALIMENTATION d’une fréquence NOMINALE comprise entre 50 Hz et
60 Hz.
– pour les APPAREILS EM DE LA CLASSE II , symbole IEC 60417-5172 (DB:2003-02) (voir
Tableau D.1, symbole 9).
Sauf pour les APPAREILS EM INSTALLÉS DE FAÇON PERMANENTE , ces marquages doivent
apparaître sur l’extérieur de la partie qui contient la connexion au RÉSEAU D ’ ALIMENTATION et
de préférence près du point de connexion. Pour les APPAREILS EM INSTALLÉS DE FAÇON
PERMANENTE , la tension d’alimentation ou la plage de tensions NOMINALE à laquelle ils peuvent
être connectés peut être marquée à l’intérieur ou à l’extérieur de l’ APPAREIL EM , de préférence
à proximité des bornes de connexion d’alimentation.
7.2.7 Puissance absorbée du RÉSEAU D ' ALIMENTATION
La puissance absorbée ASSIGNÉE doit être donnée en ampères ou en volts-ampères ou en
watts si le facteur de puissance est supérieur à 0,9.
Pour les APPAREILS EM qui ont une ou plusieurs plages de tensions ASSIGNÉES , la puissance
absorbée ASSIGNÉE doit toujours être donnée pour les limites supérieures et inférieures de
ces plages, lorsque l'étendue de celles-ci est supérieure à ±10 % de la valeur moyenne de la
plage considérée.
Si les limites de la plage ne s'écartent pas de plus de 10 % de la valeur moyenne, le
marquage de la puissance absorbée à la valeur moyenne de la plage est suffisant.
Si les caractéristiques d'un APPAREIL EM comprennent à la fois des niveaux permanents et des
niveaux instantanés de courant et de volt-ampère, le marquage doit comporter à la fois le
niveau de volt-ampère permanent et le niveau le plus approprié de puissance instantanée,
chacun de ces niveaux étant distinctement identifié et indiqué dans les DOCUMENTS
D ' ACCOMPAGNEMENT .
___________
17) CEI 61293: 1994, Marquage des matériels électriques avec des caractéristiques assignées relatives à
l'alimentation électrique – Prescriptions de sécurité

60601-1  IEC:2005 – 107 –
7.2.6 Connection to the SUPPLY MAINS
M E EQUIPMENT shall be marked with the following information:
– the RATED supply voltage(s) or RATED voltage range(s) to which it may be connected. A
RATED supply voltage range shall have a hyphen (-) between the minimum and maximum
voltages. Where multiple RATED supply voltages or multiple RATED supply voltage ranges
are given, they shall be separated by a solidus (/);
EXAMPLE 1 R ATED supply voltage range: 100-240 V. This means that the ME EQUIPMENT is designed to be
connected to a SUPPLY MAINS having a NOMINAL voltage between 100 V and 240 V.
EXAMPLE 2 Multiple RATED supply voltage: 120/220/240 V. This means that the ME EQUIPMENT is designed
to be switched to allow connection to a SUPPLY MAINS having a NOMINAL voltage of 120 V or 220 V or 240 V.
NOTE 1 Marking of RATED supply voltage is taken from IEC 6129317).
– nature of supply, for example, number of phases (except for single-phase supply) and type
of current. Symbols IEC 60417-5032, 5032-1, 5032-2, 5031, and 5033 (all DB:2002-10)
may be used for this purpose (see Table D.1, symbols 1, 2, 3, 4 and 5);
NOTE 2 For alternating current, the RATED frequency in hertz is sufficient to identify the type of current.
– the RATED supply frequency or RATED frequency range in hertz;
EXAMPLE 3 R ATED supply frequency range: 50-60 Hz. This means that the ME EQUIPMENT is designed to be
connected to a SUPPLY MAINS having a NOMINAL frequency between 50 Hz and 60Hz.
– For CLASS II ME EQUIPMENT , symbol IEC 60417-5172 (DB:2003-02) (see Table D.1, symbol
9).
Except for PERMANENTLY INSTALLED ME EQUIPMENT , these markings shall appear on the outside
of the part that contains the SUPPLY MAINS connection and preferably adjacent to the
connection point. For PERMANENTLY INSTALLED ME EQUIPMENT , the NOMINAL supply voltage or
voltage range to which it can be connected may be marked on the inside or the outside of the
ME EQUIPMENT , preferably adjacent to the supply connection terminals.
7.2.7 Electrical input power from the SUPPLY MAINS
The RATED input shall be given in amperes or volt-amperes or where the power factor exceeds
0,9, in watts.
In the case of ME EQUIPMENT for one or several RATED voltage ranges, the RATED input shall
always be given for the upper and lower limits of the range or ranges, if the range(s) is/are
greater than ± 10 % of the mean value of the given range.
In the case of range limits which do not differ by more than 10 % from the mean value,
marking of the input at the mean value of the range is sufficient.
If the rating of ME EQUIPMENT includes both long-time and momentary current or volt-ampere
ratings, the marking shall include both long-time and the most relevant momentary volt-
ampere ratings, each plainly identified and indicated in the ACCOMPANYING DOCUMENTS .
___________
17) IEC 61293:1994, Marking of electrical equipment with ratings related to electrical supply - Safety requirements

– 108 – 60601-1  CEI:2005
La puissance absorbée marquée D ' UN APPAREIL EM muni de sorties destinées au branchement
de conducteurs d'alimentation d'autres appareils électriques doit comprendre la puissance de
sortie ASSIGNÉE (et marquée) de ces sorties.
7.2.8 Connecteurs de sortie
7.2.8.1 Sortie de puissance réseau
Pour les SOCLES DE PRISES MULTIPLES qui sont intégrés aux APPAREILS EM , voir 16.9.2.1 b).
7.2.8.2 Autres sources de puissance
A l’exception des SOCLES DE PRISES MULTIPLES ou des connecteurs destinés uniquement aux
appareils, parties d’appareils ou ACCESSOIRES spécifiés, les connecteurs de sorties des
APPAREILS EM destinés à fournir du courant doivent porter un marquage comportant les
informations suivantes:
– tension de sortie ASSIGNÉE ;
– courant ou puissance ASSIGNÉS (si applicable);
– fréquence de sortie (si applicable).
7.2.9 Classification IP
Les APPAREILS EM ou les parties d’ APPAREILS EM doivent être marqués avec un symbole,
utilisant les lettres IP suivies par les désignations décrites dans la CEI 60529, en fonction de
la classification de 6.3 (voir Tableau D.3, Code 2).
Il n’est pas nécessaire que les APPAREILS EM classés IPX0 ou IP0X soient marqués comme
tels.
7.2.10 * P ARTIES APPLIQUÉÉS
Cette exigence ne s’applique pas aux parties qui ont été identifiés conformément à 4.6.
Le degré de protection contre les chocs électriques selon 6.2 pour toutes les PARTIES
APPLIQUÉES doit être marqué avec le symbole pertinent, par exemple, PARTIES APPLIQUÉES DE
TYPE B , avec le symbole IEC 60417-5840 (DB:2002-10), PARTIES APPLIQUÉES DE TYPE BF , avec
le symbole IEC 60417-5333 (DB:2002-10) ou PARTIES APPLIQUÉES DE TYPE CF avec le symbole
IEC 60417-5335 (DB:2002-10) (voir Tableau D.1, symboles 19, 20 et 21).
Pour les PARTIES APPLIQUÉES PROTÉGÉES CONTRE LES CHOCS DE DÉFIBRILLATION , les symboles
IEC 60417-5841, IEC 60417-5334 ou IEC 60417-5336 (tous DB:2002-10) doivent être utilisés
selon celui qui est applicable (voir Tableau D.1, symboles 25, 26 et 27).
Le symbole pertinent doit être marqué à proximité ou sur le connecteur de la PARTIE
APPLIQUÉE , sauf:
– s’il n’y a pas un tel connecteur, auquel cas le marquage doit être placé sur la PARTIE
APPLIQUÉE ; ou
– si le connecteur est utilisé pour plus d’une PARTIE APPLIQUÉE et si les différentes PARTIES
APPLIQUÉES ont des classifications différentes, auquel cas chaque PARTIE APPLIQUÉE doit
être marquée avec le symbole pertinent.
Pour assurer une bonne différentiation avec le symbole IEC 60417-5333, le symbole
IEC 60417-5840 ne doit pas être appliqué de manière à donner l’impression d’être inscrit à
l’intérieur d’un carré. (voir Tableau D.1, symboles 19 et 20).
Si la protection contre l’effet de décharge d’un défibrillateur cardiaque est partiellement dans
le câble PATIENT , le signe de sécurité ISO 7010-W001 doit être placé à proximité du socle
concerné (voir Tableau D.2, signe de sécurité 2). Les instructions d’utilisation doivent
expliquer que la protection des APPAREILS EM contre les effets de la décharge d’un
défibrillateur cardiaque dépend de l’utilisation des câbles appropriés.

60601-1  IEC:2005 – 109 –
The marked input of ME EQUIPMENT provided with means for the connection of supply
conductors of other electrical equipment shall include the RATED (and marked) output of such
means.
7.2.8 Output connectors
7.2.8.1 Mains power output
For MULTIPLE SOCKET - OUTLETS that are integral with ME EQUIPMENT , see 16.9.2.1 b).
7.2.8.2 Other power sources
With the exception of MULTIPLE SOCKET - OUTLETS or connectors intended only for specified
equipment, equipment parts or ACCESSORIES , output connectors of ME EQUIPMENT intended to
deliver power shall be marked with the following information:
– RATED output voltage;
– RATED current or power (when applicable);
– output frequency (when applicable).
7.2.9 IP classification
M E EQUIPMENT or its parts shall be marked with a symbol, using the letters IP followed by the
designations described in IEC 60529, according to the classification in 6.3 (see Table D.3,
Code 2).
M E EQUIPMENT classified IPX0 or IP0X need not be marked as such.
7.2.10 * A PPLIED PARTS
This requirement does not apply to parts that have been identified according to 4.6.
The degree of protection against electric shock as classified in 6.2 for all APPLIED PARTS shall
be marked with the relevant symbol, i.e., TYPE B APPLIED PARTS with symbol IEC 60417-5840,
TYPE BF APPLIED PARTS with symbol IEC 60417-5333 or TYPE CF APPLIED PARTS with symbol
IEC 60417-5335 (all DB:2002-10) (see Table D.1, symbols 19, 20 and 21).
For DEFIBRILLATION - PROOF APPLIED PARTS , symbols IEC 60417-5841, IEC 60417-5334, or
IEC 60417-5336 shall be used as applicable (all DB:2002-10) (see Table D.1, symbols 25, 26
and 27).
The relevant symbol shall be marked adjacent to or on the connector for the APPLIED PART ,
unless either:
– there is no such connector, in which case the marking shall be on the APPLIED PART ; or
– the connector is used for more than one APPLIED PART and the different APPLIED PARTS
have different classifications, in which case each APPLIED PART shall be marked with the
relevant symbol.
For clear differentiation with symbol IEC 60417-5333, symbol IEC 60417-5840 shall not be
applied in such a way as to give the impression of being inscribed within a square (see Table
D.1, symbols 19 and 20).
If the protection against the effect of the discharge of a cardiac defibrillator is partly in the
PATIENT cable, safety sign ISO 7010-W001, shall be placed near the relevant outlet (see Table
D.2, safety sign 2). The instructions for use shall explain that protection of the ME EQUIPMENT
against the effects of the discharge of a cardiac defibrillator is dependent upon the use of
appropriate cables.

– 110 – 60601-1  CEI:2005
7.2.11 Mode de fonctionnement
En l’absence de marquage, on présume que l’ APPAREIL EM est adapté au SERVICE CONTINU .
Pour les APPAREILS EM destinés au SERVICE NON CONTINU, le TAUX D ’ UTILISATION doit être
indiqué en utilisant un marquage approprié donnant la durée maximale de fonctionnement et
la durée minimale d’arrêt.
7.2.12 * Fusibles
Lorsque le porte-fusible est une PARTIE ACCESSIBLE , le type et les caractéristiques complètes
du fusible (tension, intensité, vitesse de fonctionnement et pouvoir de coupure) doivent être
marqués à proximité du porte-fusible.
7.2.13 Effets physiologiques (signes de sécurité et avertissements)
Les APPAREILS EM qui produisent des effets physiologiques qui ne sont pas manifestes pour
l’ OPÉRATEUR et qui peuvent entraîner des DOMMAGES au PATIENT ou à l’ OPÉRATEUR doivent
porter un signe de sécurité approprié (voir 7.5). Le signe de sécurité doit apparaître à un
emplacement en vue de manière à être CLAIREMENT LISIBLE en UTILISATION NORMALE après
INSTALLATION CORRECTE de l’ APPAREIL EM .
Les instructions d'utilisation doivent décrire la nature du DANGER et les précautions pour
l'éviter ou en minimiser le RISQUE associé.
7.2.14 D ISPOSITIFS DE RACCORDEMENT HAUTE TENSION
Les DISPOSITIFS DE RACCORDEMENT HAUTE TENSION sur l’extérieur des APPAREILS EM qui sont
accessibles sans l’utilisation d’un OUTIL doivent être marqués avec le symbole
CEI 60417-5036 (DB:2002-10) (voir Tableau D.1, symbole 24).
7.2.15 Conditions de refroidissement
Les exigences relatives aux dispositions de refroidissement pour les APPAREILS EM (par
exemple, alimentation en eau et en air) doivent être indiquées par marquage.
7.2.16 Stabilité mécanique
Pour les exigences concernant les APPAREILS EM à stabilité limitée, voir 9.4.
7.2.17 Emballage de protection
Si des mesures spéciales de manutention doivent être prises pendant le transport ou le
stockage, l’emballage doit être marqué en conséquence (voir l’ISO 780).
Les conditions environnementales admissibles pour le transport et le stockage doivent être
marquées sur l’extérieur de l’emballage (voir 7.9.3.1 et l’ISO 15223).
Si le déballage prématuré d’un APPAREIL EM ou des ses parties peut donner lieu à un RISQUE
inacceptable, l’emballage doit porter un marquage avec le signe de sécurité approprié (voir
7.5).
EXEMPLE 1 APPAREILS EM sensibles à l’humidité.
EXEMPLE 2 APPAREILS EM contenant des substances et des matières dangereuses.
L’emballage d'un APPAREIL EM ou d' ACCESSOIRES fournis stériles doit être marqué comme étant
stérile (voir l’ISO 15223).
7.2.18 Source de pression externe
La pression d’alimentation maximale ASSIGNÉE fournie par une source externe doit être
indiquée par un marquage sur l’ APPAREIL EM à proximité de chaque connecteur d’entrée.

60601-1  IEC:2005 – 111 –
7.2.11 Mode of operation
If no marking is provided, ME EQUIPMENT is assumed to be suitable for CONTINUOUS OPERATION .
For ME EQUIPMENT intended for non- CONTINUOUS OPERATION , the DUTY CYCLE shall be indicated
using an appropriate marking giving the maximum activation (on) time and the minimum
deactivation (off) time.
7.2.12 * Fuses
Where the fuse-holder is an ACCESSIBLE PART , the type and full rating of the fuse (voltage,
current, operating speed and breaking capacity) shall be marked adjacent to the fuse-holder.
7.2.13 Physiological effects (safety signs and warning statements)
M E EQUIPMENT producing physiological effects that are not obvious to the OPERATOR and can
cause HARM to the PATIENT or OPERATOR shall bear a suitable safety sign (see 7.5). The safety
sign shall appear in a prominent location so that it will be CLEARLY LEGIBLE in NORMAL USE after
the ME EQUIPMENT has been PROPERLY INSTALLED .
The instructions for use shall describe the nature of the HAZARD and the precautions for
avoiding it or minimising the associated RISK .
7.2.14 H IGH VOLTAGE TERMINAL DEVICES
H IGH VOLTAGE TERMINAL DEVICES on the outside of ME EQUIPMENT that are accessible without
the use of a TOOL shall be marked with symbol IEC 60417-5036 (DB:2002-10) (see Table D.1,
symbol 24).
7.2.15 Cooling conditions
Requirements for cooling provisions for ME EQUIPMENT (for example, supply of water or air)
shall be marked.
7.2.16 Mechanical stability
For requirements on ME EQUIPMENT with a limited stability, see 9.4.
7.2.17 Protective packaging
If special handling measures have to be taken during transport or storage, the packaging shall
be marked accordingly (see ISO 780).
The permissible environmental conditions for transport and storage shall be marked on the
outside of the packaging (see 7.9.3.1 and ISO 15223).
Where premature unpacking of ME EQUIPMENT or its parts could result in an unacceptable RISK ,
the packaging shall be marked with a suitable safety sign (see 7.5).
EXAMPLE 1 Humidity sensitive ME EQUIPMENT .
EXAMPLE 2 M E EQUIPMENT containing hazardous substances and materials.
The packaging of ME EQUIPMENT or ACCESSORIES supplied sterile shall be marked as sterile
(see ISO 15223).
7.2.18 External pressure source
The RATED maximum supply pressure from an external source shall be marked on the
ME EQUIPMENT adjacent to each input connector.

– 112 – 60601-1  CEI:2005
7.2.19 B ORNES DE TERRE FONCTIONNELLE
Une BORNE DE TERRE FONCTIONNELLE doit être marquée avec le symbole IEC 60417-5017
(DB:2002-10) (voir Tableau D.1, symbole 7).
7.2.20 Moyens de protection amovibles
Si un APPAREIL EM a différentes applications qui exigent le retrait d’un moyen de protection
pour utiliser une fonction particulière, ce moyen de protection doit porter un marquage
indiquant la nécessité de sa remise en place lorsque la fonction concernée n’est plus
nécessaire. Aucun marquage n’est exigé lorsqu’il existe un verrouillage.
La conformité avec les exigences de 7.2 est vérifiée par examen et par l’application des
essais et des critères de 7.1.2 et 7.1.3..
7.3 Marquage à l'intérieur des APPAREILS EM ou parties d' APPAREILS EM (voir aussi
Tableau C.2)
7.3.1 Eléments chauffants ou douilles
La puissance consommée maximale des éléments chauffants ou des douilles des lampes

chauffantes doit être marquée à proximité du corps chauffant ou dans le corps chauffant lui-
même.
Pour les éléments chauffants ou les douilles qui sont conçus pour être utilisés avec des
lampes chauffantes qui ne peuvent être remplacées que par le PERSONNEL D ' ENTRETIEN avec
utilisation d'un OUTIL , un marquage d’identification se référant à une information indiquée
dans les DOCUMENTS D ’ ACCOMPAGNEMENT est suffisant.
7.3.2 * Parties à HAUTE TENSION
La présence de parties à HAUTE TENSION doit être marquée avec le symbole IEC 60417-5036
(DB:2002-10) (voir Tableau D.1, symbole 24) ou avec le signe de sécurité 3 (voir
Tableau D.2, signe de sécurité 3). Voir aussi 7.5.
7.3.3 Batteries d’accumulateurs
Le type de batterie d’accumulateurs et le mode de montage (si applicable) doivent être
indiqués (voir 15.4.3.2).
Pour les batteries d'accumulateurs qui sont prévues pour être remplacées uniquement par le
PERSONNEL D ' ENTRETIEN à l’aide d’un OUTIL , un marquage d’identification se référant à une
information indiquée dans les DOCUMENTS D ’ ACCOMPAGNEMENT est suffisant.
Lorsque des batteries d'accumulateurs au lithium ou des piles à combustible sont incorporées
et qu'un remplacement incorrect pourrait entraîner un RISQUE inacceptable, un avertissement
indiquant que le remplacement par un personnel sans formation appropriée pourrait entraîner
un DANGER (par exemple températures excessives, incendie, explosion) doit être donné en
plus du marquage d'identification faisant référence aux informations contenues dans les
DOCUMENTS D ' ACCOMPAGNEMENT .
7.3.4 * Fusibles, COUPE - CIRCUIT THERMIQUES et DISJONCTEURS
Les fusibles et les COUPE - CIRCUIT THERMIQUES remplaçables et les DISJONCTEURS qui sont
accessibles uniquement à l’aide d’un OUTIL doivent être identifiés soit par le type et les
caractéristiques complètes placés près du composant (tension, intensité, vitesse de
fonctionnement et pouvoir de coupure) soit par une référence à l’information donnée dans les
DOCUMENTS D ’ ACCOMPAGNEMENT .

60601-1  IEC:2005 – 113 –
7.2.19 F UNCTIONAL EARTH TERMINALS
A FUNCTIONAL EARTH TERMINAL shall be marked with symbol IEC 60417-5017 (DB:2002-10)
(see Table D.1, symbol 7).
7.2.20 Removable protective means
If ME EQUIPMENT has alternative applications that require the removal of a protective means to
use a particular function, the protective means shall be marked to indicate the necessity for
replacement when the relevant function is no longer needed. No marking is required when an
interlock is provided.
Compliance with the requirements of 7.2 is checked by inspection and by application of the
tests and criteria in 7.1.2 and 7.1.3.
7.3 Marking on the inside of ME EQUIPMENT or ME EQUIPMENT parts (see also Table C.2)
7.3.1 Heating elements or lampholders
The maximum power loading of heating elements or lampholders designed for use with
heating lamps shall be marked near the heater or in the heater itself.
For heating elements or lampholders designed for use with heating lamps that can be
changed only by SERVICE PERSONNEL with the use of a TOOL , an identifying marking referring to
information stated in the ACCOMPANYING DOCUMENTS is sufficient.
7.3.2 * H IGH VOLTAGE parts
The presence of HIGH VOLTAGE parts shall be marked with symbol IEC 60417-5036 (DB:2002-
10) (see Table D.1, symbol 24) or with safety sign 3 (see Table D.2, safety sign 3). See also
7.5.
7.3.3 Batteries
The type of battery and the mode of insertion (if applicable) shall be marked (see 15.4.3.2).
For batteries intended to be changed only by SERVICE PERSONNEL with the use of a TOOL , an
identifying marking referring to information stated in the ACCOMPANYING DOCUMENTS is
sufficient.
Where lithium batteries or fuel cells are incorporated and where incorrect replacement would
result in an unacceptable RISK , a warning indicating that replacement by inadequately trained
personnel could result in a HAZARD (such as excessive temperatures, fire or explosion) shall
be given in addition to the identifying marking referring to information stated in the
ACCOMPANYING DOCUMENTS .
7.3.4 * Fuses, THERMAL CUT - OUTS and OVER - CURRENT RELEASES
Fuses and replaceable THERMAL CUT - OUTS and OVER - CURRENT RELEASES that are accessible
only by the use of a TOOL shall be identified either by type and full rating adjacent to the
component (voltage, current, operating speed and breaking capacity), or by a reference to
information in the ACCOMPANYING DOCUMENTS .

– 114 – 60601-1  CEI:2005
7.3.5 B ORNES DE TERRE DE PROTECTION
Les BORNES DE TERRE DE PROTECTION doivent être marquées avec le symbole IEC 60417-5019
(DB:2002-10) (voir Tableau D.1, symbole 6) sauf si la BORNE DE TERRE DE PROTECTION se
trouve dans un SOCLE DE CONNECTEUR conformément à la CEI 60320-1.
Les marquages qui se trouvent sur ou à proximité des BORNES DE TERRE DE PROTECTION ne
doivent pas être apposés sur des parties qui doivent être retirées pour réaliser la connexion.
Ils doivent rester visibles à l'issue de la connexion.
7.3.6 B ORNES DE TERRE FONCTIONNELLE
Les BORNES DE TERRE FONCTIONNELLE doivent être marquées avec le symbole IEC 60417-5017
(DB:2002-10) (voir Tableau D.1, symbole 7).
7.3.7 Bornes d’alimentation
Les bornes pour les conducteurs d'alimentation doivent être marquées à proximité des bornes
sauf s'il peut être démontré qu'aucune SITUATION DANGEREUSE ne peut résulter d'une inversion
lors du branchement.
Si l’ APPAREIL EM est petit au point que les marquages de borne ne puissent être indiqués,
ceux-ci doivent être inclus dans les DOCUMENTS D ’ ACCOMPAGNEMENT .
Les bornes qui sont prévues exclusivement pour le raccordement du conducteur neutre dans
un APPAREIL EM INSTALLÉ DE FAÇON PERMANENTE doivent être marquées avec le code approprié
de la CEI 60445 (voir Tableau D.3, Code 1).
Si le marquage pour raccordement à une alimentation triphasée est nécessaire, celui-ci doit
être conforme à la CEI 60445.
Les marquages qui sont situés sur ou à proximité des points de raccordement électrique ne
doivent pas être apposés sur des parties devant être retirées pour réaliser le raccordement.
Ils doivent rester visibles après réalisation du raccordement.
7.3.8 Température des bornes d’alimentation
Si un point quelconque à l’intérieur d’un boîtier ou d’un compartiment de raccordement des
conducteurs d’alimentation pour APPAREILS EM INSTALLÉS DE FAÇON PERMANENTE (y compris ces
conducteurs eux-mêmes) peut atteindre une température supérieure à 75 °C en UTILISATION
NORMALE et en CONDITION NORMALE à la température ambiante de fonctionnement maximale
indiquée dans la description technique (voir 7.9.3.1), alors l’ APPAREIL EM doit être marqué
comme suit ou avec une indication équivalente:
“Pour le raccordement à l’alimentation, utiliser des câbles et conducteurs adaptés à
une température d’au moins X °C”.
où "X" est supérieur à la température maximale mesurée dans le boîtier ou dans le
compartiment de raccordement en UTILISATION NORMALE et en CONDITION NORMALE .
Cette indication doit être placée sur ou à proximité du point où doit être réalisé le
raccordement. Cette indication ne doit pas être apposée sur des parties qui doivent être
retirées pour réaliser le raccordement. Elle doit être CLAIREMENT LISIBLE après la réalisation du
raccordement.
La conformité avec les exigences de 7.3 est vérifiée par inspection et par l’application des
essais et des critères de 7.1.2 et 7.1.3.

60601-1  IEC:2005 – 115 –
7.3.5 P ROTECTIVE EARTH TERMINALS
P ROTECTIVE EARTH TERMINALS shall be marked with symbol IEC 60417-5019 (DB:2002-10)
(see Table D.1, symbol 6) unless the PROTECTIVE EARTH TERMINAL is in an APPLIANCE INLET
according to IEC 60320-1.
Markings that are on or adjacent to PROTECTIVE EARTH TERMINALS shall not be affixed to parts
that have to be removed to make the connection. They shall remain visible after the
connection has been made.
7.3.6 F UNCTIONAL EARTH TERMINALS
F UNCTIONAL EARTH TERMINALS shall be marked with symbol IEC 60417-5017 (DB:2002-10)
(see Table D.1, symbol 7).
7.3.7 Supply terminals
Terminals for supply conductors shall be marked adjacent to the terminals unless it can be
demonstrated that no HAZARDOUS SITUATION can result if connections are interchanged.
If ME EQUIPMENT is so small that the terminal markings cannot be affixed, they shall be
included in the ACCOMPANYING DOCUMENTS .
Terminals that are provided exclusively for the connection of the neutral supply conductor in
PERMANENTLY INSTALLED ME EQUIPMENT shall be marked with the appropriate code from
IEC 60445 (see Table D.3, Code 1).
If marking for connection to a three-phase supply is necessary, it shall be according to
IEC 60445.
Markings that are on or adjacent to electrical connection points shall not be affixed to parts
that have to be removed to make the connection. They shall remain visible after the
connection has been made.
7.3.8 Temperature of supply terminals
If any point within a terminal box or wiring compartment intended for connection of the power
supply conductors for PERMANENTLY INSTALLED ME EQUIPMENT (including such conductors
themselves), attains a temperature of more than 75 °C during NORMAL USE and NORMAL
CONDITION at the maximum ambient operating temperature as indicated in the technical
description (see 7.9.3.1), the ME EQUIPMENT shall be marked with the following or an
equivalent statement:
“For supply connections, use wiring materials suitable for at least X °C.”
where “X” is greater than the maximum temperature measured in the terminal box or wiring
compartment in NORMAL USE and NORMAL CONDITION . This statement shall be located at or near
the point where the supply connections are to be made. This statement shall not be affixed to
parts that have to be removed to make the connection. It shall be CLEARLY LEGIBLE after the
connections have been made.
Compliance with the requirements of 7.3 is checked by inspection and by application of the
tests and criteria in 7.1.2 and 7.1.3.

– 116 – 60601-1  CEI:2005
7.4 Marquage des organes de commande et des instruments (voir aussi Tableau C.3)
7.4.1 Interrupteurs
Les positions "marche" et "arrêt" des interrupteurs utilisés pour commander l'alimentation des
APPAREILS EM ou de leurs parties, y compris les interrupteurs réseau, doivent être indiquées
comme suit:
– marquage avec les symboles IEC 60417-5007 (DB:2002-10) et IEC 60417-5008 (DB:2002-
10) (voir Tableau D.1, symboles 12 et 13) ; ou
– par un voyant lumineux placé à proximité ; ou
– par tout autre moyen non ambigu.
Si un bouton poussoir à positions bistables est utilisé:
– il doit être marqué avec le symbole IEC 60417-5010 (DB:2002-10) (voir Tableau D.1,
symbole 14) ; et
– le statut doit être indiqué par un voyant lumineux placé à proximité ou par tout autre
moyen non ambigu.
Si un bouton poussoir à position "marche" par action maintenue est utilisé:
– il doit être marqué avec le symbole IEC 60417-5011 (DB:2002-10) (voir Tableau D.1,
symbole 15) ; ou
– le statut doit être indiqué par un voyant lumineux placé à proximité ; ou
– le statut doit être indiqué par tout autre moyen non ambigu.
7.4.2 Dispositifs de commande
Les différentes positions des dispositifs de commande et des interrupteurs placés sur les
APPAREILS EM doivent être indiquées par des chiffres, des lettres ou d'autres moyens visuels,
par exemple par l'utilisation des symboles IEC 60417-5264 (DB:2002-10) et IEC 60417-5265
(DB:2002-10) (voir Tableau D.1, symboles 16 et 17).
Si en UTILISATION NORMALE la modification du réglage d'un organe de commande peut
entraîner un RISQUE inacceptable pour le PATIENT , ces organes doivent être équipés:
– soit d'un dispositif indicateur associé, par exemple appareils de mesure ou échelle, soit
– d'une indication donnant le sens dans lequel la grandeur de la fonction varie. Voir aussi
15.4.6.2.
7.4.3 Unités de mesure
Les indications numériques des paramètres des APPAREILS EM doivent être exprimées en
unités du système SI conformément à l'ISO 31 sauf pour les grandeurs de base données dans
le Tableau 1, qui peuvent être exprimées dans les unités indiquées qui ne font pas partie du
système SI.
Pour l'application des unités du SI, de leurs multiples et de certaines autres unités, c'est
l'ISO 1000 qui s'applique.
La conformité avec les exigences de 7.4 est vérifiée par examen et par l’application des
essais et des critères de 7.1.2 et 7.1.3.

60601-1  IEC:2005 – 117 –
7.4 Marking of controls and instruments (see also Table C.3)
7.4.1 Power switches
Switches used to control power to ME EQUIPMENT or its parts, including mains switches, shall
have their “on” and “off” positions:
– marked with symbols IEC 60417-5007 (DB:2002-10) and IEC 60417-5008 (DB:2002-10)
(see Table D.1, symbols 12 and 13); or
– indicated by an adjacent indicator light; or
– indicated by other unambiguous means.
If a push button with bistable positions is used:
– it shall be marked with symbol IEC 60417-5010 (DB:2002-10) (see Table D.1, symbol 14);
and
– the status shall be indicated by an adjacent indicator light; or
– the status shall be indicated by other unambiguous means.
If a push button with momentary on position is used:
– it shall be marked with symbol 60417-5011 (DB:2002-10) (see Table D.1, symbol 15); or
– the status shall be indicated by an adjacent indicator light; or
– the status shall be indicated by other unambiguous means.
7.4.2 Control devices
Different positions of control devices and different positions of switches on ME EQUIPMENT
shall be indicated by figures, letters or other visual means, e.g. by use of symbols IEC 60417-
5264 (DB:2002-10) and IEC 60417-5265 (DB:2002-10) (see Table D.1, symbols 16 and 17).
If in NORMAL USE , the change of setting of a control could result in an unacceptable RISK to the
PATIENT , such controls shall be provided with either:
– an associated indicating device, e.g. instruments or scale, or
– an indication of the direction in which the magnitude of the function changes. See also
15.4.6.2.
7.4.3 Units of measure
Numeric indications of parameters on ME EQUIPMENT shall be expressed in SI units according
to ISO 31 except the base quantities listed in Table 1 may be expressed in the indicated units,
which are outside the SI units system.
For application of SI units, their multiples and certain other units, ISO 1000 applies.
Compliance with the requirements of 7.4 is checked by inspection and by application of the
tests and criteria in 7.1.2 and 7.1.3.

– 118 – 60601-1  CEI:2005
Tableau 1 – Unités n'appartenant pas au système SI qui peuvent être utilisées sur les
APPAREILS EM
Unité Grandeur de
base Nom Symbole
tour r
gon gon ou grade
degré º
minute d'angle '
Angle plan
seconde d'angle "
minute min
heure h Durée
jour j
Energie électron volt eV
Volume litre l a
millimètres de mercure mmHg
Pression des
gaz du sang,
du sang et
d'autres fluides
corporels: Centimètres d'eau cmH 2 O
bar bar Pression des
gaz millibar mbar
a Pour des raisons de cohérence, seul le symbole "l" est utilisé dans
les normes internationales pour désigner le litre, bien que le
symbole "L" soit également donné dans l'ISO 31.
7.5 Signes de sécurité
Pour les besoins de cet article, les marquages utilisés pour indiquer un avertissement, une
interdiction ou une action obligatoire qui permettent de réduire un RISQUE qui n'est pas
manifeste pour l' OPÉRATEUR doivent être des signes de sécurité tirés de l'ISO 7010.
NOTE 1 Dans ce contexte, un avertissement est utilisé pour indiquer "il existe un certain danger" ; une
interdiction est utilisée pour indiquer "Vous ne devez pas…" ; une action obligatoire est utilisée pour indiquer
"Vous devez…".
En l'absence de signe de sécurité pour la signification particulière souhaitée, celle-ci peut être
obtenue par l'une des méthodes suivantes.
a) En construisant un signe de sécurité conforme à l'ISO 3864-1:2002, Article 7 (pour les
modèles correspondants, voir le Tableau D.2, signes de sécurité 1,4 et 8).
b) En utilisant le signe d'avertissement général ISO 7010:2003-W001(voir Tableau D.2, signe
de sécurité 2) placé avec un symbole ou un texte supplémentaire. Le texte associé au
signe d'avertissement général doit être une indication affirmative (c'est-à-dire une
indication de sécurité) décrivant le ou les RISQUES principaux prévus (par exemple “Cause
des brûlures”, “Risque d'explosion”, etc.).
c) En utilisant le signe d'interdiction général ISO 7010:2003-P001(voir Tableau D.2, signe de
sécurité 4) placé avec un symbole ou un texte supplémentaire. Le texte associé au signe
d'interdiction général doit être une indication (c'est-à-dire une indication de sécurité)
décrivant ce qui est interdit (par exemple “Ne pas ouvrir”, “Ne pas laisser tomber”, etc.).
d) En utilisant le signe d'action obligatoire général ISO 7010:2003-M001(voir Tableau D.2,
signe de sécurité 9) placé avec un symbole ou un texte supplémentaire. Le texte associé
au signe d'action obligatoire général doit être une indication (c'est-à-dire une indication de
sécurité) décrivant l'action exigée (par exemple “Porter des lunettes de protection”,
“Frotter avant d'entrer”, etc.).

60601-1  IEC:2005 – 119 –
Table 1 – Units outside the SI units system that may be used on ME EQUIPMENT
Unit
Base quantity
Name Symbol
revolution r
gon gon or grade
degree °
minute of angle '
Plane angle
second of angle "
minute min
hour h Time
day d
Energy electron volt eV
Volume litre l a
millimetres of mercury mmHg
Pressure of
respiratory
gases, blood,
and other body
fluids centimetres of water cmH 2 O
bar bar Pressure of
gases millibar mbar
a For consistency, in international standards only the symbol “l” is
used for litre, although the symbol “L” is also given in ISO 31.
7.5 Safety signs
For the purpose of this clause, markings used to convey a warning, prohibition or mandatory

action that mitigates a RISK that is not obvious to the OPERATOR shall be a safety sign selected
from ISO 7010.
NOTE 1 In this context, warning is used to mean, “There is certain danger”; prohibition is used to mean, “You must
not…”; and mandatory action is used to mean, “You must…”.
Where a safety sign is not available to indicate a particular desired meaning, the meaning
may be obtained by one of the following methods.
a) Constructing a safety sign according to ISO 3864-1:2002, Clause 7 (for the corresponding
templates, see Table D.2, safety signs 1, 4 and 8).
b) Using the general warning sign ISO 7010:2003-W001 (see Table D.2, safety sign 2) placed
together with a supplementary symbol or text. The text associated with the general warning
sign shall be an affirmative statement (i.e., a safety notice) describing the principal RISK ( S )
foreseen (e.g. “Causes burns”, “Risk of explosion”, etc.).
c) Using the general prohibition sign ISO 7010:2003-P001 (see Table D.2, safety sign 4)
placed together with a supplementary symbol or text. The text associated with the general
prohibition sign shall be a statement (i.e. a safety notice) describing what is prohibited
(e.g. “Do not open”, “Do not drop”, etc.).
d) Using the general mandatory action sign ISO 7010:2003-M001 (see Table D.2, safety sign
9) placed together with a supplementary symbol or text. The text associated with the
general mandatory action sign shall be a command (i.e. a safety notice) describing
required action (e.g. “Wear protective gloves”, “Scrub before entering”, etc.).

– 120 – 60601-1  CEI:2005
S'il n'y a pas assez d'espace pour placer l'indication affirmative avec le signe de sécurité sur
L ' APPAREIL EM , il est admis de la placer dans les instructions d'utilisation.
NOTE 2 Les couleurs utilisées pour les signes de sécurité sont spécifiées dans l'ISO 3864-1 et il est important
d'utiliser la couleur spécifiée.
NOTE 3 Il convient qu'une indication de sécurité mentionne les précautions appropriées ou des instructions sur la
manière de réduire le RISQUE (par exemple “Ne pas utiliser pour... ”, “Tenir à l'écart de...”, etc.).
Les signes de sécurité, y compris tout symbole ou texte supplémentaire, doivent faire l'objet
d'une explication dans les instructions d'utilisation (voir 7.9.2).
La conformité est vérifiée par inspection.
7.6 Symboles
7.6.1 Explication des symboles
La signification des symboles utilisés pour le marquage doit être donnée dans les instructions
d'utilisation.
7.6.2 Symboles de l'Annexe D
Les symboles exigés par la présente norme doivent être conformes aux exigences des
publications CEI et ISO citées en référence. L’Annexe D donne les symboles graphiques
accompagnés de leur description sous forme de référence rapide.
7.6.3 Symboles pour les organes de commande et les performances
Les symboles utilisés pour les organes de commande et les performances doivent être
conformes aux exigences de la publication ISO ou CEI dans laquelle le symbole est défini,
lorsque cela est applicable. Voir aussi 7.2.13.
NOTE La CEI 60878 donne une liste des titres, des descriptions et des représentations graphiques des
symboles pour les appareils électriques utilisés dans la pratique médicale.
La conformité aux exigences de 7.6 est vérifiée par inspection.
7.7 Couleurs de l'isolation des conducteurs
7.7.1 C ONDUCTEUR DE TERRE DE PROTECTION
Un CONDUCTEUR DE TERRE DE PROTECTION doit être identifié sur toute sa longueur par une
isolation de couleur vert-jaune.
7.7.2 C ONNEXIONS DE TERRE PROTECTION
Toute isolation de conducteurs à l'intérieur d' APPAREILS EM qui forment des CONNEXIONS DE
TERRE DE PROTECTION doit être identifiée par les couleurs verte et jaune au moins à l'extrémité
des conducteurs.
EXEMPLE Les conducteurs d'un cordon multibrins qui sont connectés en parallèle, lorsque la résistance maximale
autorisée des CONNEXIONS DE TERRE DE PROTECTION est dépassée si seul le conducteur vert et jaune était utilisé.
7.7.3 Isolation vert-jaune
L'identification par une isolation vert-jaune ne doit être utilisée que pour:
– les CONDUCTEURS DE TERRE DE PROTECTION (voir 8.6.2 ) ;
– les conducteurs spécifiés en 7.7.2 ;
– les CONDUCTEURS D ' ÉGALISATION DES POTENTIELS (voir 8.6.7) ;
– les CONDUCTEURS DE TERRE FONCTIONNELLE (voir 8.6.9).
7.7.4 Conducteur neutre
Les conducteurs des CÂBLES D ' ALIMENTATION destinés à être raccordés au conducteur neutre
du système d'alimentation doivent être de couleur “bleu clair” comme spécifié dans la
CEI 60227-1 ou la CEI 60245-1.

60601-1  IEC:2005 – 121 –
If there is insufficient space to place the affirmative statement together with the safety sign on
the ME EQUIPMENT , it may be placed in the instructions for use.
NOTE 2 The colours for safety signs are specified in ISO 3864-1 and it is important to use the specified colour.
NOTE 3 A safety notice should include the appropriate precautions or include instructions on how to reduce the
RISK (e.g. “Do not use for . . . ”, “Keep away from . . .”, etc.).
Safety signs, including any supplementary symbol or text, shall be explained in the
instructions for use (see 7.9.2).
Compliance is checked by inspection.
7.6 Symbols
7.6.1 Explanation of symbols
The meanings of the symbols used for marking shall be explained in the instructions for use.
7.6.2 Symbols from Annex D
Symbols required by this standard shall conform to the requirements in the referenced IEC or
ISO publication. Annex D provides the symbol graphic and description for these symbols as a
quick reference.
7.6.3 Symbols for controls and performance
Symbols used for controls and performance shall conform to the requirements of the IEC or
ISO publication where the symbol is defined, when applicable. See also 7.2.13.
NOTE IEC 60878 provides a survey of titles, descriptions and graphical representations of symbols for electrical
equipment used in medical practice.
Compliance with the requirements of 7.6 is checked by inspection.
7.7 Colours of the insulation of conductors
7.7.1 P ROTECTIVE EARTH CONDUCTOR
A PROTECTIVE EARTH CONDUCTOR shall be identified throughout its length by green and yellow
coloured insulation.
7.7.2 P ROTECTIVE EARTH CONNECTIONS
Any insulation on conductors inside ME EQUIPMENT that form PROTECTIVE EARTH CONNECTIONS
shall be identified by the colours green and yellow at least at the termination of the
conductors.
EXAMPLE Conductors of a multi-conductor cord that are connected in parallel, where the maximum allowed
resistance of the PROTECTIVE EARTH CONNECTIONS would be exceeded if only the green and yellow coloured
conductor were used.
7.7.3 Green and yellow insulation
Identification by green and yellow insulation shall only be used for:
– PROTECTIVE EARTH CONDUCTORS (see 8.6.2);
– conductors as specified in 7.7.2;
– POTENTIAL EQUALIZATION CONDUCTORS (see 8.6.7);
– FUNCTIONAL EARTH CONDUCTORS (see 8.6.9).
7.7.4 Neutral conductor
Conductors in POWER SUPPLY CORDS intended to be connected to the neutral conductor of the
supply system shall be coloured “light blue” as specified in IEC 60227-1 or in IEC 60245-1.

– 122 – 60601-1  CEI:2005
7.7.5 Conducteurs de CÂBLES D ' ALIMENTATION
Les couleurs des conducteurs dans les CÂBLES D ' ALIMENTATION doivent être conformes à la
CEI 60227-1 ou à la CEI 60245-1.
La conformité aux exigences de 7.7 est vérifiée par inspection.
7.8 * Voyants lumineux et organes de commande
7.8.1 Couleurs des voyants lumineux
Les couleurs des voyants lumineux et leur signification doivent être conformes au Tableau 2.
NOTE La CEI 60601-1-8 contient des exigences spécifiques pour la couleur, la fréquence de clignotement et le
TAUX D ' UTILISATION des voyants lumineux d'alarme.
Les affichages par matrice et les affichages alphanumériques ne sont pas considérés comme
des voyants lumineux.
Tableau 2 – Couleurs des voyants lumineux et leur signification pour les APPAREILS EM
Couleur Signification
Rouge Avertissement – réponse immédiate de l' OPÉRATEUR exigée
Jaune Prudence – réponse rapide de L ' OPÉRATEUR exigée
Vert Prêt à fonctionner
Toute autre couleur Signification autre que rouge, jaune ou vert
7.8.2 Couleurs des organes de commande
La couleur rouge doit être utilisée exclusivement pour une commande interrompant une
fonction en cas d'urgence.
La conformité aux exigences de 7.8 est vérifiée par inspection. Voir aussi 15.4.4.
7.9 D OCUMENTS D ' ACCOMPAGNEMENT
7.9.1 * Généralités (voir aussi Tableau C.4)
L ES APPAREILS EM doivent être accompagnés de documents comprenant au moins des
instructions d’utilisation et une description technique. Les DOCUMENTS D ' ACCOMPAGNEMENT
doivent être considérés comme faisant partie des APPAREILS EM .
NOTE Le but des DOCUMENTS D ' ACCOMPAGNEMENT est de promouvoir l'usage en toute sécurité des APPAREILS EM
au cours de leur DURÉE DE VIE PREVUE .
Les DOCUMENTS D ' ACCOMPAGNEMENT doivent identifier les APPAREILS EM en incluant, lorsque
applicable, les éléments suivants:
– le nom ou la marque de fabrique du FABRICANT , et une adresse à laquelle l' ORGANISME
RESPONSABLE peut s'adresser;
– la RÉFÉRENCE DU MODÈLE OU DU TYPE (voir 7.2.2).
Les DOCUMENTS D ' ACCOMPAGNEMENT des APPAREILS EM peuvent être fournis sur support
électronique, par exemple fichier électronique sur CD-ROM. Si les DOCUMENTS
D ' ACCOMPAGNEMENT sont fournis sous forme électronique, le PROCESSUS de GESTION DES
RISQUES doit définir quelles informations doivent également être fournies sur papier ou sous
forme de marquages sur les APPAREILS EM , par exemple pour couvrir le fonctionnement
d'urgence.
Les DOCUMENTS D ' ACCOMPAGNEMENT doivent spécifier toute aptitude, formation et
connaissances spéciales requises de l' OPERATEUR prévu ou de l' ORGANISME RESPONSABLE et
toute restriction concernant les emplacements ou les environnements dans lesquels les
APPAREILS EM peuvent être utilisés.

60601-1  IEC:2005 – 123 –
7.7.5 POWER SUPPLY CORD conductors
Colours of conductors in POWER SUPPLY CORDS shall be in accordance with IEC 60227-1 or
with IEC 60245-1.
Compliance with the requirements of 7.7 is checked by inspection.
7.8 * Indicator lights and controls
7.8.1 Colours of indicator lights
The colours of indicator lights and their meanings shall comply with Table 2.
NOTE IEC 60601-1-8 contains specific requirement for the colour, flashing frequency and DUTY CYCLE of alarm
indicator lights.
Dot-matrix and other alphanumeric displays are not considered to be indicator lights.
Table 2 – Colours of indicator lights and their meaning
for ME EQUIPMENT
Colour Meaning
Red Warning – immediate response by the OPERATOR is required
Yellow Caution – prompt response by the OPERATOR is required
Green Ready for use
Any other colour Meaning other than that of red, yellow or green
7.8.2 Colours of controls
The colour red shall be used only for a control by which a function is interrupted in case of
emergency.
Compliance with the requirements of 7.8 is checked by inspection. See also 15.4.4.
7.9 A CCOMPANYING DOCUMENTS
7.9.1 * General (see also Table C.4)
M E EQUIPMENT shall be accompanied by documents containing at least the instructions for use
and a technical description. The ACCOMPANYING DOCUMENTS shall be regarded as a part of the
ME EQUIPMENT .
NOTE The purpose of the ACCOMPANYING DOCUMENTS is to promote the safe use of the ME EQUIPMENT during its
EXPECTED SERVICE LIFE .
The ACCOMPANYING DOCUMENTS shall identify the ME EQUIPMENT by including, as applicable,
the following:
– name or trade-name of the MANUFACTURER and an address to which the RESPONSIBLE
ORGANIZATION can refer;
– MODEL OR TYPE REFERENCE (see 7.2.2).
A CCOMPANYING DOCUMENTS may be provided electronically, e.g. electronic file format on CD-
ROM. If the ACCOMPANYING DOCUMENTS are provided electronically, the RISK MANAGEMENT
PROCESS shall include consideration of which information also needs to be provided as hard
copy or as markings on the ME EQUIPMENT , e.g. to cover emergency operation.
The ACCOMPANYING DOCUMENTS shall specify any special skills, training and knowledge
required of the intended OPERATOR or the RESPONSIBLE ORGANIZATION and any restrictions on
locations or environments in which the ME EQUIPMENT can be used.

– 124 – 60601-1  CEI:2005
Les DOCUMENTS D ' ACCOMPAGNEMENT doivent être rédigés pour un niveau correspondant au
niveau scolaire, à la formation et à tout besoin spécifique de la ou des personnes auxquelles
ils sont destinés.
La conformité est vérifiée par inspection.
7.9.2 Instructions d'utilisation (voir aussi Tableau C.5)
7.9.2.1 * Généralités
Les instructions d'utilisation doivent indiquer:
– l'utilisation de L ' APPAREIL EM comme prévu par le FABRICANT ,
– les fonctions utilisées fréquemment, et
– toute contre-indication connue liée à l'utilisation de L ' APPAREIL EM .
Les instructions d'utilisation doivent inclure toutes les classifications applicables spécifiées à
l'Article 6, tous les marquages spécifiés en 7.2 et l'explication des signes de sécurité et des
symboles (figurant comme marquage sur L ' APPAREIL EM ).
NOTE 1 Les instructions d'utilisation sont destinées à L ' OPÉRATEUR et à L ' ORGANISME RESPONSABLE . et il convient
qu'elles contiennent uniquement les informations les plus susceptibles d'être utiles à L ' OPÉRATEUR et à
L ' ORGANISME RESPONSABLE . Des détails complémentaires peuvent être contenus dans la description technique. Voir
aussi 7.9.3.
NOTE 2 Le guide pour la préparation des instructions d'utilisation se trouve dans la CEI 62079 [25]. Un guide sur
la préparation des supports de formation pour les APPAREILS EM se trouve dans le TR 61258 de la CEI [24].
Les instructions d'utilisation doivent être dans une langue compréhensible par l' OPÉRATEUR
prévu.
7.9.2.2 * Avertissement et consignes de sécurité
Les instructions d'utilisation doivent inclure tous les avertissements et toutes les consignes de
sécurité.
NOTE Il convient que les avertissements et les consignes de sécurité d'ordre général soient placés dans une
section spécialement identifiée des instructions d'utilisation. Il convient qu’un avertissement ou une consigne de
sécurité qui s'applique uniquement à une instruction ou une action spécifique précède l'instruction à laquelle elle
s'applique.
Pour les APPAREILS EM de la CLASSE I , un avertissement comme celui ci-après doit être inclus
dans les instructions d'utilisation: "AVERTISSEMENT: Pour éviter tout risque de choc
électrique, cet appareil doit être raccordé uniquement à un réseau d'alimentation équipé d'une
terre de protection.”
Les instructions d'utilisation doivent fournir à l' OPÉRATEUR ou à l' ORGANISME RESPONSABLE les
avertissements concernant tout RISQUE significatif d'interférence réciproque se posant en
présence de l' APPAREIL EM au cours d'examens ou de traitements spécifiques.
Les instructions d'utilisation doivent inclure des informations sur les interférences potentielles
qu'elles soient d'origine électromagnétique ou autre entre L ' APPAREIL EM et d'autres appareils
avec des conseils sur la manière d'éviter ou de minimiser de telles interférences.
Si L ' APPAREIL EM intègre un SOCLE A PRISES MULTIPLES , les instructions d'utilisation doivent
contenir un avertissement indiquant que le fait de raccorder l'appareil électrique au SOCLE A
PRISES MULTIPLES conduit effectivement à créer un SYSTÈME EM et que cela peut entraîner un
niveau réduit de sécurité. Pour les exigences qui sont applicables à un SYSTÈME EM ,
L ' ORGANISME RESPONSABLE doit être renvoyé à la présente norme.
7.9.2.3 A PPAREILS EM spécifiés pour être raccordés à une alimentation séparée
Si l' APPAREIL EM est destiné à être raccordé à une alimentation séparée, soit l'alimentation doit
être spécifiée comme partie de l' APPAREIL EM soit la combinaison doit être spécifiée comme un
SYSTÈME EM . Les instructions d'utilisation doivent indiquer cette spécification.

60601-1  IEC:2005 – 125 –
The ACCOMPANYING DOCUMENTS shall be written at a level consistent with the education,
training and any special needs of the person(s) for whom they are intended.
Compliance is checked by inspection.
7.9.2 Instructions for use (see also Table C.5)
7.9.2.1 * General
The instructions for use shall document:
– the use of the ME EQUIPMENT as intended by the MANUFACTURER ,
– the frequently used functions, and
– any known contraindication(s) to the use of the ME EQUIPMENT .
The instructions for use shall include all applicable classifications specified in Clause 6, all
markings specified in 7.2, and the explanation of safety signs and symbols (marked on the
ME EQUIPMENT ).
NOTE 1 The instructions for use are intended for the OPERATOR and the RESPONSIBLE ORGANIZATION and should
contain only the information most likely to be useful to the OPERATOR or RESPONSIBLE ORGANIZATION . Additional
details can be contained in the technical description. See also 7.9.3.
NOTE 2 Guidance on the preparation of instructions for use is found in IEC 62079 [25]. Guidance on the
preparation of educational materials for ME EQUIPMENT is found in IEC/TR 61258 [24].
The instructions for use shall be in a language that is acceptable to the intended OPERATOR .
7.9.2.2 * Warning and safety notices
The instructions for use shall include all warning and safety notices.
NOTE General warnings and safety notices should be placed in a specifically identified section of the
instructions for use. A warning or safety notice that applies only to a specific instruction or action should precede
the instruction to which it applies.
For CLASS I ME EQUIPMENT , the instructions for use shall include a warning statement to the
effect: “WARNING: To avoid the risk of electric shock, this equipment must only be connected
to a supply mains with protective earth.”
The instructions for use shall provide the OPERATOR or RESPONSIBLE ORGANIZATION with
warnings regarding any significant RISKS of reciprocal interference posed by the presence of

the ME EQUIPMENT during specific investigations or treatments.
The instructions for use shall include information regarding potential electromagnetic or other
interference between the ME EQUIPMENT and other devices together with advice on ways to
avoid or minimize such interference.
If the ME EQUIPMENT is provided with an integral MULTIPLE SOCKET - OUTLET , the instructions for
use shall provide a warning statement that connecting electrical equipment to the MSO
effectively leads to creating an ME SYSTEM and the result can be a reduced level of safety. For
the requirements that are applicable to an ME SYSTEM , the RESPONSIBLE ORGANIZATION shall be
referred to this standard.
7.9.2.3 M E EQUIPMENT specified for connection to a separate power supply
If ME EQUIPMENT is intended for connection to a separate power supply, either the power
supply shall be specified as part of the ME EQUIPMENT or the combination shall be specified as
an ME SYSTEM . The instructions for use shall state this specification.

– 126 – 60601-1  CEI:2005
7.9.2.4 Source d'alimentation électrique
Pour les APPAREILS EM alimentés par le réseau qui possèdent une source d'alimentation
complémentaire qui n'est pas maintenue automatiquement en charge totale, les instructions
d'utilisation doivent inclure un avertissement indiquant la nécessité de vérification ou de
remplacement périodiques de ces sources complémentaires.
Si une fuite provenant d'une batterie peut entraîner un RISQUE inacceptable, les instructions
d'utilisation doivent inclure un avertissement demandant de retirer la batterie si l' APPAREIL EM
est susceptible de rester inutilisé pendant un certain temps.
Si une ALIMENTATION ÉLECTRIQUE INTERNE est remplaçable, les instructions d'utilisation doivent
indiquer ses spécifications.
Si la perte de la source d'alimentation peut entraîner un RISQUE inacceptable, les instructions
d'utilisation doivent contenir un avertissement indiquant que L ' APPAREIL EM doit être raccordé
à une source d'alimentation appropriée.
EXEMPLE Batteries d'accumulateurs internes ou externes, alimentations sans interruption (ASI) ou générateur
de secours institutionnel.
7.9.2.5 Description de l' APPAREIL EM
Les instructions d'utilisation doivent inclure:
− une brève description de l' APPAREIL EM ;
− la manière dont l' APPAREIL EM fonctionne ; et
− les caractéristiques physiques et de performances les plus importantes de l' APPAREIL EM .
Si cela est applicable, cette description doit inclure les positions attendues de l' OPÉRATEUR , du
PATIENT et des autres personnes à proximité de l' APPAREIL EM en UTILISATION NORMALE (voir
9.2.2.3).
Les instructions d'utilisation doivent inclure des informations sur les matériaux ou les
substances auxquels le PATIENT ou l' OPÉRATEUR est exposé si une telle exposition peut
constituer un RISQUE inacceptable (voir 11.7).
Les instructions d'utilisation doivent spécifier toute restriction concernant un autre appareil ou
des COUPLAGE DE RÉSEAUX / DONNÉES , autres que ceux faisant partie d'un SYSTÈME EM ,
auxquels une ENTRÉE / SORTIE DE SIGNAL peut être connectée.
Les instructions d'utilisation doivent indiquer toute PARTIE APPLIQUÉE existante.
7.9.2.6 * Installation
Si l'installation de l' APPAREIL EM ou de ses parties est requise, les instructions d'utilisation
doivent contenir:
− une référence de l'endroit où les instructions d'installation peuvent être trouvées (par
exemple dans la description technique), ou
− des informations permettant de contacter les personnes désignées par le FABRICANT
comme qualifiées pour réaliser l'installation.
7.9.2.7 * Isolation avec le RÉSEAU D ' ALIMENTATION
Si un CONNECTEUR ou une fiche séparable est utilisé comme moyen d'isolation pour satisfaire
à 8.11.1 a), les instructions d'utilisation doivent contenir une instruction demandant de ne pas
positionner l' APPAREIL EM de telle manière qu'il soit difficile d'utiliser le dispositif de
déconnexion.

60601-1  IEC:2005 – 127 –
7.9.2.4 Electrical power source
For mains-operated ME EQUIPMENT with an additional power source not automatically
maintained in a fully usable condition, the instructions for use shall include a warning
statement referring to the necessity for periodic checking or replacement of such an additional
power source.
If leakage from a battery would result in an unacceptable RISK , the instructions for use shall
include a warning to remove the battery if the ME EQUIPMENT is not likely to be used for some
time.
If an INTERNAL ELECTRICAL POWER SOURCE is replaceable, the instructions for use shall state its
specification.
If loss of the power source would result in an unacceptable RISK , the instructions for use shall
contain a warning that the ME EQUIPMENT must be connected to an appropriate power source.
EXAMPLE Internal or external battery, uninterruptible power supply (UPS) or institutional stand-by generator.
7.9.2.5 M E EQUIPMENT description
The instructions for use shall include:
– a brief description of the ME EQUIPMENT ;
– how the ME EQUIPMENT functions; and
– the significant physical and performance characteristics of the ME EQUIPMENT .
If applicable, this description shall include the expected positions of the OPERATOR , PATIENT
and other persons near the ME EQUIPMENT in NORMAL USE (see 9.2.2.3).
The instructions for use shall include information on the materials or ingredients to which the
PATIENT or OPERATOR is exposed if such exposure can constitute an unacceptable RISK (see
11.7).
The instructions for use shall specify any restrictions on other equipment or NETWORK / DATA
COUPLINGS , other than those forming part of an ME SYSTEM , to which a SIGNAL INPUT / OUTPUT
PART may be connected.
The instructions for use shall indicate any APPLIED PART .
7.9.2.6 * Installation
If installation of the ME EQUIPMENT or its parts is required, the instructions for use shall
contain:
– a reference to where the installation instructions are to be found (e.g. the technical
description), or
– contact information for persons designated by the MANUFACTURER as qualified to perform
the installation.
7.9.2.7 * Isolation from the SUPPLY MAINS
If an APPLIANCE COUPLER or separable plug is used as the isolation means to satisfy 8.11.1 a),
the instructions for use shall contain an instruction not to position the ME EQUIPMENT so that it
is difficult to operate the disconnection device.

– 128 – 60601-1  CEI:2005
7.9.2.8 P ROCÉDURE de démarrage
Les instructions d'utilisation doivent contenir les informations nécessaires, comprenant les
éléments tels que les réglages de commande initiaux, le raccordement au PATIENT , ou le
positionnement de celui-ci, etc., pour que l' OPÉRATEUR mette l' APPAREIL EM en fonctionnement.
Les instructions d'utilisation doivent détailler tout traitement ou toute manipulation nécessaire
avant que l' APPAREIL EM , ses parties ou ACCESSOIRES puissent être utilisés.
EXEMPLE Une liste de contrôle avant utilisation.
7.9.2.9 Instructions de fonctionnement
Les instructions d'utilisation doivent contenir toutes les informations nécessaires au
fonctionnement de l' APPAREIL EM conformément à sa spécification. Elles doivent comporter
des explications concernant les fonctions des commandes, affichages et signaux, la séquence
de fonctionnement, la connexion et la déconnexion des parties amovibles et des
ACCESSOIRES , et le remplacement des matières qui sont consommées au cours de l'utilisation.
La signification des chiffres, des symboles, des avertissements, des abréviations et des
voyants sur les APPAREILS EM doit être expliquée dans les instructions d'utilisation.
7.9.2.10 Messages
Les instructions d'utilisation doivent donner la liste de tous les messages système, messages
d'erreur et messages de défaut qui sont générés, sauf si ces messages sont compréhensibles
par eux-mêmes.
NOTE 1 Ces listes peuvent être identifiées par groupes.
La liste doit inclure une explication des messages y compris les causes importantes et l'action
possible de L ' OPÉRATEUR , le cas échéant, nécessaires pour apporter une solution à la
situation révélée par le message.
NOTE 2 Les exigences et les lignes directrices concernant les messages générés par un système d'alarme sont
données dans la CEI 60601-1-8.
7.9.2.11 P ROCÉDURE d'arrêt
Les instructions d'utilisation doivent contenir les informations nécessaires à l' OPÉRATEUR pour
arrêter en toute sécurité le fonctionnement de l' APPAREIL EM .
7.9.2.12 Nettoyage, désinfection et stérilisation
Pour les APPAREILS EM dont des parties ou des ACCESSOIRES peuvent être contaminés en
UTILISATION NORMALE par contact avec le PATIENT , par des fluides corporels ou des gaz
expirés, les instructions d'utilisation doivent contenir:
− des informations détaillées concernant le nettoyage et les méthodes de désinfection ou de
stérilisation qu'il est admis d'utiliser; et
− la liste des paramètres applicables comme les limites de température, de pression,
d'humidité, de temps et de nombre de cycles que de telles parties D ' APPAREILS EM ou
ACCESSOIRES peuvent tolérer.
Voir aussi 11.6.6 et 11.6.7.
Cette exigence ne s'applique pas aux matériaux, composants, ACCESSOIRES ou APPAREILS EM
marqués comme étant à usage unique sauf si le FABRICANT spécifie que le matériau, le
composant, L ' ACCESSOIRE ou L ' APPAREIL EM concerné doit être nettoyé, désinfecté ou stérilisé
avant utilisation (voir 7.2.1).

60601-1  IEC:2005 – 129 –
7.9.2.8 Start-up PROCEDURE
The instructions for use shall contain the necessary information for the OPERATOR to bring the
ME EQUIPMENT into operation including such items as any initial control settings, connection to
or positioning of the PATIENT , etc.
The instructions for use shall detail any treatment or handling needed before the
ME EQUIPMENT , its parts, or ACCESSORIES can be used.
EXAMPLE A pre-use checklist.
7.9.2.9 Operating instructions
The instructions for use shall contain all information necessary to operate the ME EQUIPMENT
in accordance with its specification. This shall include explanation of the functions of controls,
displays and signals, the sequence of operation, and connection and disconnection of
detachable parts and ACCESSORIES , and replacement of material that is consumed during
operation.
The meanings of figures, symbols, warning statements, abbreviations and indicator lights on
ME EQUIPMENT shall be explained in the instructions for use.
7.9.2.10 Messages
The instructions for use shall list all system messages, error messages and fault messages
that are generated, unless these messages are self-explanatory.
NOTE 1 These lists can be identified in groups.
The list shall include an explanation of messages including important causes, and possible
action(s) by the OPERATOR , if any, that are necessary to resolve the situation indicated by the
message.
NOTE 2 Requirements and guidelines for messages generated by an alarm system are found in IEC 60601-1-8.
7.9.2.11 Shutdown PROCEDURE
The instructions for use shall contain the necessary information for the OPERATOR to safely
terminate the operation of the ME EQUIPMENT .
7.9.2.12 Cleaning, disinfection and sterilization
For ME EQUIPMENT parts or ACCESSORIES that can become contaminated through contact with
the PATIENT or with body fluids or expired gases during NORMAL USE , the instructions for use
shall contain:
– details about cleaning and disinfection or sterilization methods that may be used; and
– list the applicable parameters such as temperature, pressure, humidity, time limits and
number of cycles that such ME EQUIPMENT parts or ACCESSORIES can tolerate.
See also 11.6.6 and 11.6.7.
This requirement does not apply to any material, component, ACCESSORY or ME EQUIPMENT
that is marked as intended for a single use unless the MANUFACTURER specifies that the
material, component, ACCESSORY or ME EQUIPMENT is to be cleaned, disinfected or sterilized
before use (see 7.2.1).

– 130 – 60601-1  CEI:2005
7.9.2.13 Maintenance
Les instructions d'utilisation doivent instruire de manière suffisamment détaillée L ' OPÉRATEUR
ou L ' ORGANISME RESPONSABLE sur les opérations d'inspection préventive, de maintenance et
d'étalonnage qu'ils doivent réaliser, y compris sur la fréquence d'une telle maintenance.
Les instructions d'utilisation doivent fournir des informations permettant la réalisation en toute
sécurité d'une telle maintenance de routine qui est nécessaire pour assurer une utilisation
continuelle en toute sécurité de l' APPAREIL EM .
De plus, les instructions d'utilisation doivent identifier les parties sur lesquelles une inspection
et une maintenance préventives doivent être réalisées par le PERSONNEL D ' ENTRETIEN , y
compris les périodicités à appliquer, mais pas nécessairement avec les informations
détaillées concernant la réalisation réelle de cette maintenance.
Dans le cas D ' APPAREILS EM contenant des batteries rechargeables dont la maintenance
incombe à toute personne n'appartenant pas au PERSONNEL D ' ENTRETIEN , les instructions
d'utilisation doivent contenir des instructions pour assurer une maintenance adéquate.
7.9.2.14 A CCESSOIRES , équipements supplémentaires, fournitures utilisées
Les instructions d'utilisation doivent inclure une liste des ACCESSOIRES , des pièces détachées
et des fournitures dont le FABRICANT a déterminé qu'ils étaient destinés à être utilisés avec
l' APPAREIL EM .
Si l' APPAREIL EM est prévu pour être alimenté par un autre appareil inclus dans un SYSTÈME
EM , les instructions d'utilisation doivent spécifier cet autre appareil de manière suffisante afin
d'assurer la conformité avec les exigences de la présente norme (par exemple référence de
pièce, tension ASSIGNÉE , puissances maximale ou minimale, classe de protection, service
intermittent ou continu).
NOTE Ce qui était désigné dans la première et dans la deuxième édition de cette norme comme une
“alimentation spécifiée” est désormais considéré soit comme une autre partie du même APPAREIL EM soit comme un
autre appareil dans un SYSTÈME EM . De même, un chargeur de batterie est considéré soit comme une partie d'un
APPAREIL EM soit comme un autre appareil dans un SYSTÈME EM .
7.9.2.15 Protection de l'environnement
Les instructions d’utilisation doivent:
– identifier tout RISQUE associé à la mise au rebut des déchets, des résidus, etc. de
L ' APPAREIL EM et de ses ACCESSOIRES à la fin de leur DURÉE DE VIE PREVUE ; et
– donner des conseils pour minimiser ces RISQUES .
7.9.2.16 Référence à la description technique
Les instructions d'utilisation doivent contenir les informations spécifiées en 7.9.3 ou une
référence à l'endroit où les éléments spécifiés en 7.9.3 peuvent être trouvés (par exemple
dans un manuel d'entretien).
La conformité aux exigences de 7.9.2 est vérifiée par examen des instructions d'utilisation
dans une langue d'un OPÉRATEUR prévu.
7.9.3 Description technique (voir aussi Tableau C.6)
7.9.3.1 * Généralités
La description technique doit fournir toutes les données qui sont essentielles à un
fonctionnement, un transport et un stockage en toute sécurité ainsi que les mesures ou
conditions nécessaires à l'installation d'un APPAREIL EM et à sa préparation pour son
utilisation. Ces données doivent comprendre:

60601-1  IEC:2005 – 131 –
7.9.2.13 Maintenance
The instructions for use shall instruct the OPERATOR or RESPONSIBLE ORGANIZATION in sufficient
detail concerning preventive inspection, maintenance and calibration to be performed by
them, including the frequency of such maintenance.
The instructions for use shall provide information for the safe performance of such routine
maintenance necessary to ensure the continued safe use of the ME EQUIPMENT .
Additionally, the instructions for use shall identify the parts on which preventive inspection
and maintenance shall be performed by SERVICE PERSONNEL , including the periods to be
applied, but not necessarily including details about the actual performance of such
maintenance.
For ME EQUIPMENT containing rechargeable batteries that are intended to be maintained by
anyone other than SERVICE PERSONNEL , the instructions for use shall contain instructions to
ensure adequate maintenance.
7.9.2.14 A CCESSORIES , supplementary equipment, used material
The instructions for use shall include a list of ACCESSORIES , detachable parts and materials
that the MANUFACTURER has determined are intended for use with the ME EQUIPMENT .
If ME EQUIPMENT is intended to receive its power from other equipment in an ME SYSTEM , the
instructions for use shall sufficiently specify such other equipment to ensure compliance with
the requirements of this standard (e.g. part number, RATED voltage, maximum or minimum
power, protection class, intermittent or continuous service).
NOTE What was referred to in the first and second editions of this standard as a “specified power supply” is
considered either as another part of the same ME EQUIPMENT or as other equipment in an ME SYSTEM . Similarly, a
battery charger is considered either as part of the ME EQUIPMENT or as other equipment in an ME SYSTEM .
7.9.2.15 Environmental protection
The instructions for use shall:
– identify any RISKS associated with the disposal of waste products, residues, etc. and of the
ME EQUIPMENT and ACCESSORIES at the end of their EXPECTED SERVICE LIFE ; and
– provide advice on minimizing these RISKS .
7.9.2.16 Reference to the technical description
The instructions for use shall contain the information specified in 7.9.3 or a reference to
where the material specified in 7.9.3 is to be found (e.g. in a service manual).
Compliance with the requirements of 7.9.2 is checked by inspection of the instructions for use
in a language of an intended OPERATOR .
7.9.3 Technical description (see also Table C.6)
7.9.3.1 * General

The technical description shall provide all data that is essential for safe operation, transport
and storage, and measures or conditions necessary for installing the ME EQUIPMENT , and
preparing it for use. This shall include:

– 132 – 60601-1  CEI:2005
– les informations exigées en 7.2;
– les conditions environnementales d'utilisation admissibles y compris les conditions pour le
transport et le stockage. Voir aussi 7.2.17;
– toutes les caractéristiques de l' APPAREIL EM , y compris la ou les plages de réglage,
l'exactitude et la précision des valeurs affichées ou l'indication où l'on peut les trouver;
– toute exigence particulière d'installation comme l'impédance apparente maximale
admissible du RÉSEAU D ' ALIMENTATION ;
NOTE 1 L'impédance apparente du RÉSEAU D ' ALIMENTATION est la somme de l'impédance du réseau de
distribution plus l'impédance de la source d'alimentation.
– si un liquide est utilisé pour le refroidissement, la plage admissible des valeurs de
pression et de flux d'entrée ainsi que la composition chimique de ce liquide de
refroidissement;
– une description des moyens d'isolation de l' APPAREIL EM , du RÉSEAU D ' ALIMENTATION , si de
tels moyens ne sont pas incorporés à l' APPAREIL EM (voir 8.11.1 b));
– le cas échéant, une description des moyens de vérification du niveau d'huile dans les
APPAREILS EM ou leurs parties qui sont remplis d'huile et partiellement scellés (voir 15.4.9);
– un avertissement mettant en garde contre les DANGERS qui peuvent résulter d'une
modification non autorisée de L ' APPAREIL EM , par exemple un avertissement comme suit:
• " AVERTISSEMENT: Modification de L ' APPAREIL EM interdite."
• " AVERTISSEMENT: Interdiction de modification de cet appareil sans l'autorisation du
fabricant."
• " AVERTISSEMENT: Si l' APPAREIL EM est modifié, un contrôle et un essai appropriés
doivent être réalisés pour s'assurer que l' APPAREIL EM est toujours utilisable en toute
sécurité.”
Si la description technique est séparable des instructions d'utilisation, elle doit contenir:
– les informations exigées en 7.2;
– toutes les classifications applicables spécifiées à l'Article 6, tout avertissement et toute
consigne de sécurité ainsi que l'explication des signes de sécurité (marqués sur l' APPAREIL
EM );
– une brève description de l' APPAREIL EM , de la manière dont il fonctionne ainsi que ses
caractéristiques physiques et de performances significatives.
NOTE 2 La description technique est destinée à l' ORGANISME RESPONSABLE et au PERSONNEL D ' ENTRETIEN .
Le FABRICANT peut donner les qualifications minimales pour le PERSONNEL D ' ENTRETIEN . Dans
ce cas, ces exigences doivent être documentées dans la description technique.
NOTE 3 Certaines autorités de tutelle imposent des exigences supplémentaires pour la qualification du PERSONNEL
D ' ENTRETIEN .
7.9.3.2 Remplacement des fusibles, des CÂBLES D ' ALIMENTATION et d'autres parties
La description technique doit contenir les éléments suivants, lorsque applicables:
– le type exigé et le calibre précis des fusibles utilisés dans le circuit d'alimentation externe
d'un APPAREIL EM INSTALLÉ DE FAÇON PERMANENTE si le type et le calibre de ces fusibles ne
se déduisent pas du courant ASSIGNÉ et du mode de fonctionnement de l' APPAREIL EM ;
– une mention indiquant, pour les APPAREILS EM équipés d'un CÂBLE D ' ALIMENTATION FIXÉ À
DEMEURE , si le CÂBLE D ' ALIMENTATION peut être ou non remplacé par le PERSONNEL
D ' ENTRETIEN , et, s'il peut l'être, les instructions pour un raccordement et une fixation
corrects qui assurent que les exigences de 8.11.3 sont toujours satisfaites;
– des instructions pour le remplacement correct des parties interchangeables ou amovibles
spécifiées par le FABRICANT comme remplaçables par le PERSONNEL D ' ENTRETIEN ; et

60601-1  IEC:2005 – 133 –
– the information required in 7.2;
– the permissible environmental conditions of use including conditions for transport and
storage. See also 7.2.17;
– all characteristics of the ME EQUIPMENT , including range(s), accuracy, and precision of the
displayed values or an indication where they can be found;
– any special installation requirements such as the maximum permissible apparent
impedance of SUPPLY MAINS ;
NOTE 1 The apparent impedance of the SUPPLY MAINS is the sum of the impedance of the distribution network
plus the impedance of the power source.
– if liquid is used for cooling, the permissible range of values of inlet pressure and flow, and
the chemical composition of the cooling liquid;
– a description of the means of isolating the ME EQUIPMENT from the SUPPLY MAINS , if such
means is not incorporated in the ME EQUIPMENT (see 8.11.1 b));
– if applicable, a description of the means for checking the oil level in partially sealed oil-
filled ME EQUIPMENT or its parts (see 15.4.9);
– a warning statement that addresses the HAZARDS that can result from unauthorized
modification of the ME EQUIPMENT , e.g. a statement to the effect:
• “WARNING: No modification of this equipment is allowed.”
• “WARNING: Do not modify this equipment without authorization of the manufacturer.”
• “WARNING: If this equipment is modified, appropriate inspection and testing must be
conducted to ensure continued safe use of the equipment.”
If the technical description is separable from the instructions for use, it shall contain:
– the information required in 7.2;
– all applicable classifications specified in Clause 6, any warning and safety notices and the
explanation of safety signs (marked on the ME EQUIPMENT );
– a brief description of the ME EQUIPMENT , how the ME EQUIPMENT functions and its significant
physical and performance characteristics.
NOTE 2 The technical description is intended for the RESPONSIBLE ORGANIZATION and SERVICE PERSONNEL .
The MANUFACTURER may designate the minimum qualifications for SERVICE PERSONNEL . If
present, these requirements shall be documented in the technical description.
NOTE 3 Some authorities with jurisdiction impose additional requirements for qualification of SERVICE PERSONNEL .
7.9.3.2 Replacement of fuses, POWER SUPPLY CORDS and other parts
The technical description shall contain, as applicable, the following:
– the required type and full rating of fuses used in the SUPPLY MAINS external to
PERMANENTLY INSTALLED ME EQUIPMENT , if the type and rating of these fuses are not
apparent from the information concerning RATED current and mode of operation of
ME EQUIPMENT ;
– for ME EQUIPMENT having a non- DETACHABLE POWER SUPPLY CORD , a statement as to
whether the POWER SUPPLY CORD is replaceable by SERVICE PERSONNEL , and if so,
instructions for correct connection and anchoring to ensure that the requirements of 8.11.3
will continue to be met;
– instructions for correct replacement of interchangeable or detachable parts that the
MANUFACTURER specifies as replaceable by SERVICE PERSONNEL ; and

– 134 – 60601-1  CEI:2005
– lorsque le remplacement d'un composant pourrait engendrer un RISQUE inacceptable, des
avertissements appropriés identifiant la nature du danger et, si le FABRICANT spécifie que
le composant est remplacé par le PERSONNEL D ' ENTRETIEN , toutes les informations
nécessaires au remplacement en toute sécurité du composant concerné.
7.9.3.3 Schémas des circuits, listes de composants, etc.
La description technique doit comporter une mention indiquant que le FABRICANT met à
disposition, sur demande, les schémas de circuits, les listes de composants, les descriptions,
les consignes d’étalonnage ou toute autre information utile au PERSONNEL D ' ENTRETIEN pour
réparer les parties des APPAREILS EM que le FABRICANT a désignées comme réparables par le
PERSONNEL D ' ENTRETIEN .
7.9.3.4 * Interrupteur d'isolation réseau
La description technique doit identifier clairement tout dispositif utilisé pour être conforme aux
exigences de 8.11.1.
La conformité aux exigences de 7.9.3 est vérifiée par inspection de la description technique.
8 * Protection contre les DANGERS d’origine électrique provenant des
APPAREILS EM
8.1 Règle fondamentale de protection contre les chocs électriques
Les limites spécifiées en 8.4 ne doivent pas être dépassées pour les PARTIES ACCESSIBLES , y
compris les PARTIES APPLIQUÉES , en CONDITION NORMALE ou en CONDITION DE PREMIER DÉFAUT .
Pour les autres SITUATIONS DANGEREUSES en CONDITION DE PREMIER DÉFAUT , voir 13.1.
a) * La CONDITION NORMALE comprend simultanément toutes les situations suivantes:
– la présence de toute ENTRÉE / SORTIE DE SIGNAL quels que soient la tension et le courant
provenant d'un autre appareil électrique qu'il est permis de raccorder d'après les
DOCUMENTS D ' ACCOMPAGNEMENT comme spécifié en 7.9 ou, si les DOCUMENTS
D ' ACCOMPAGNEMENT ne prévoient aucune restriction concernant un tel autre appareil
électrique, la présence de la TENSION RÉSEAU MAXIMALE telle qu'elle est spécifiée en 8.5.3;
– la transposition des connexions d'alimentation, pour APPAREIL EM destinées à être
raccordées au RÉSEAU D ' ALIMENTATION au moyen d'une FICHE RÉSEAU ;
– le court-circuit de toute ou partie de l'isolation qui n'est pas conforme aux exigences de
8.8;
– le court-circuit d'une ou de toutes les LIGNES DE FUITE ou DISTANCES DANS L ' AIR qui ne sont
pas conformes aux exigences de 8.9;
– la rupture d'une ou de toutes les liaisons à la terre qui ne sont pas conformes aux
exigences de 8.6, y compris la liaison de terre fonctionnelle.
b) * Les CONDITIONS DE PREMIER DÉFAUT comprennent:
– le court-circuit de toute isolation qui est conforme aux exigences pour un MOYEN DE
PROTECTION comme spécifié en 8.8;
NOTE Cela comprend le court-circuit de tout élément constituant d'une DOUBLE ISOLATION conforme à 8.8.
– le court-circuit de toute LIGNE DE FUITE ou de toute DISTANCE DANS L ' AIR qui est conforme
aux exigences pour un MOYEN DE PROTECTION comme spécifié en 8.9;
– le court-circuit et l'ouverture du circuit de tout composant, autre qu'un COMPOSANT ÀUX
CARACTERISTIQUES À HAUTE FIABILITÉ , connecté en parallèle avec l'isolation avec une
DISTANCE DANS L ' AIR ou avec une LIGNE DE FUITE à moins qu'il puisse être montré que le
court-circuit n'est pas un mode de défaillance pour le composant (voir aussi 4.8 et 4.9);

60601-1  IEC:2005 – 135 –
– where replacement of a component could result in an unacceptable RISK , appropriate
warnings that identify the nature of the HAZARD and, if the MANUFACTURER specifies the
component as replaceable by SERVICE PERSONNEL , all information necessary to safely
replace the component.
7.9.3.3 Circuit diagrams, component part lists, etc.
The technical description shall contain a statement that the MANUFACTURER will make available
on request circuit diagrams, component part lists, descriptions, calibration instructions, or
other information that will assist SERVICE PERSONNEL to repair those parts of ME EQUIPMENT
that are designated by the MANUFACTURER as repairable by SERVICE PERSONNEL .
7.9.3.4 * Mains isolation
The technical description shall clearly identify any means used to comply with the
requirements of 8.11.1.
Compliance with the requirements of 7.9.3 is checked by inspection of the technical
description.
8 * Protection against electrical HAZARDS from ME EQUIPMENT
8.1 Fundamental rule of protection against electric shock
The limits specified in 8.4 shall not be exceeded for ACCESSIBLE PARTS and APPLIED PARTS in
NORMAL CONDITION or SINGLE FAULT CONDITION . For other HAZARDOUS SITUATIONS in SINGLE
FAULT CONDITION , see 13.1.
a) * NORMAL CONDITION includes all of the following simultaneously:
– the presence on any SIGNAL INPUT / OUTPUT PART of any voltage or current from other
electrical equipment that is permitted to be connected according to the ACCOMPANYING
DOCUMENTS as specified in 7.9, or, if the ACCOMPANYING DOCUMENTS place no restrictions
on such other electrical equipment, the presence of the MAXIMUM MAINS VOLTAGE as
specified in 8.5.3;
– transposition of supply connections, for ME EQUIPMENT intended for connection to a SUPPLY
MAINS by means of a MAINS PLUG ;
– short circuit of any or all insulation that does not comply with the requirements of 8.8;
– short circuit of any or all CREEPAGE DISTANCES or AIR CLEARANCES that do not comply with
the requirements of 8.9;
– open circuit of any or all earth connections that do not comply with the requirements of
8.6, including any functional earth connection.
b) * SINGLE FAULT CONDITION includes:
– short circuit of any one insulation that complies with the requirements for one MEANS OF
PROTECTION as specified in 8.8;
NOTE This includes short circuiting of either constituent part of DOUBLE INSULATION that complies with 8.8.
– short circuit of any one CREEPAGE DISTANCE or AIR CLEARANCE that complies with the
requirements for one MEANS OF PROTECTION as specified in 8.9;
– short circuit and open circuit of any component other than a COMPONENT WITH HIGH -
INTEGRITY CHARACTERISTICS that is connected in parallel with insulation, with an AIR
CLEARANCE or with a CREEPAGE DISTANCE unless shorting can be shown not to be a failure
mode for the component (see also 4.8 and 4.9);

– 136 – 60601-1  CEI:2005
– la rupture de tout CONDUCTEUR DE TERRE DE PROTECTION ou de toute CONNEXION DE TERRE
DE PROTECTION qui est conforme aux exigences de 8.6: cela ne s'applique pas au
CONDUCTEUR DE TERRE DE PROTECTION des APPAREILS EM INSTALLÉS DE FAÇON PERMANENTE ,
considéré comme peu susceptible d'être déconnecté;
– l'interruption de tout conducteur d'alimentation, à l'exception du conducteur neutre d'un
APPAREIL EM polyphasé ou INSTALLÉ DE FAÇON PERMANENTE ;
– l'interruption de tout conducteur d’alimentation entre les parties séparées des enveloppes
de l’ APPAREIL EM , si l' ANALYSE DE RISQUE indique que cette condition pourrait causer le
dépassement des limites autorisées;
– le mouvement non désiré d'un composant ; mais seulement si le composant n'est pas
monté de manière suffisamment sécurisée pour assurer qu'un tel mouvement soit très peu
probable au cours de la DURÉE DE VIE PREVUE de l' APPAREIL EM , comme cela est déterminé
par le PROCESSUS de GESTION DES RISQUES (voir aussi 8.10.1);
– le détachement accidentel de conducteurs et de connecteurs lorsqu'il pourrait donner lieu
à une SITUATION DANGEREUSE . Voir aussi 8.10.2.
La détermination des PARTIES ACCESSIBLES est réalisée conformément à 5.9.
Les COURANTS DE FUITE sont mesurés conformément à 8.7.
8.2 Exigences liées aux sources d'énergie électrique
8.2.1 Connexion à une source électrique séparée
Si l' APPAREIL EM est spécifié pour être connecté à une source électrique séparée, autre que le
RÉSEAU , soit la source électrique séparée doit être considérée comme une partie de l' APPAREIL
EM et toutes les exigences de la présente norme doivent s'appliquer, soit la combinaison doit
être considérée comme un SYSTÈME EM . Voir aussi 7.2.5, 7.9.2.14, 5.5 f) et l'Article 16.
NOTE Ce qui était désigné dans la première et dans la deuxième édition de la présente norme comme une
“alimentation spécifiée” est désormais considéré soit comme une autre partie du même APPAREIL EM soit comme un
autre appareil dans un SYSTÈME EM .
La conformité est vérifiée par inspection et par les essais spécifiés en 5.5 f). Si une
alimentation séparée spécifique est indiquée, les essais applicables sont réalisés, l' APPAREIL
EM étant connecté à celle-ci. Si une alimentation séparée générique est indiquée, la
spécification dans les DOCUMENTS D ' ACCOMPAGNEMENT fait l'objet d'un examen.
8.2.2 Connexion à une source externe en courant continu
Si L ' APPAREIL EM est spécifié pour une alimentation à partir d'une source externe en courant
continu, aucune SITUATION DANGEREUSE autre que l'absence des PERFORMANCES ESSENTIELLES ,
ne doit apparaître si une connexion est réalisée avec la mauvaise polarité. Lorsque la
connexion est réalisée ensuite avec la polarité correcte, L ' APPAREIL EM doit assurer l'absence
de tout RISQUE inacceptable. Les dispositifs de protection qui peuvent être remis en place
sans l'aide d'un OUTIL sont acceptables sous réserve qu'ils restaurent un fonctionnement
correct à leur remise en place.
NOTE La source externe en courant continu peut être constituée par un RÉSEAU D ' ALIMENTATION ou par un autre
élément d'appareil électrique. Dans ce dernier cas, la combinaison est considérée comme étant un SYSTÈME EM tel
que spécifié en 8.2.1.
La conformité est vérifiée par examen et, si nécessaire, par des essais fonctionnels.
8.3 Classification des PARTIES APPLIQUÉES
a) * Une PARTIE APPLIQUÉE qui est spécifiée dans les DOCUMENTS D ' ACCOMPAGNEMENT comme
adaptée à une application cardiaque directe doit être une PARTIE APPLIQUÉE DE TYPE CF .
NOTE D'autres restrictions peuvent exister pour les applications cardiaques.
La conformité est vérifiée par inspection.

60601-1  IEC:2005 – 137 –
– open circuit of any one PROTECTIVE EARTH CONDUCTOR or internal PROTECTIVE EARTH
CONNECTION that complies with the requirements of 8.6: this does not apply to a
PROTECTIVE EARTH CONDUCTOR of PERMANENTLY INSTALLED ME EQUIPMENT , which is
considered unlikely to become disconnected;
– interruption of any one supply conductor, except for the neutral conductor of polyphase
ME EQUIPMENT or PERMANENTLY INSTALLED ME EQUIPMENT ;
– interruption of any one power-carrying conductor between ME EQUIPMENT parts in separate
ENCLOSURES , if the RISK ANALYSIS indicates that this condition might cause permitted limits
to be exceeded;
– unintended movement of a component; but only if the component is not mounted securely
enough to ensure that such movement will be very unlikely to occur during the EXPECTED
SERVICE LIFE of the ME EQUIPMENT , as determined by the RISK MANAGEMENT PROCESS (see
also 8.10.1);

– accidental detachment of conductors and connectors where breaking free could lead to a
HAZARDOUS SITUATION . See also 8.10.2.
Determination of which parts are ACCESSIBLE PARTS is performed in accordance with 5.9.
L EAKAGE CURRENTS are measured in accordance with 8.7.
8.2 Requirements related to power sources
8.2.1 Connection to a separate power source
If ME EQUIPMENT is specified for connection to a separate power source, other than the SUPPLY
MAINS , either the separate power source shall be considered as part of the ME EQUIPMENT and
all relevant requirements of this standard shall apply, or the combination shall be considered
as an ME SYSTEM . See also 7.2.5, 7.9.2.14, 5.5 f) and Clause 16.
NOTE What was formerly referred to, in the first and second editions of this standard, as a “specified power
supply” is now considered either as another part of the same ME EQUIPMENT or as another electrical equipment in
an ME SYSTEM .
Compliance is checked by inspection and by testing as specified in 5.5 f). If a particular
separate power supply is specified then the relevant tests are performed with the
ME EQUIPMENT connected to it. If a generic separate power supply is specified, then the
specification in the ACCOMPANYING DOCUMENTS is inspected.
8.2.2 Connection to an external d.c. power source
If ME EQUIPMENT is specified for power supplied from an external d.c. power source, no
HAZARDOUS SITUATION , other than absence of ESSENTIAL PERFORMANCE , shall develop when a
connection with the wrong polarity is made. The ME EQUIPMENT , when connection is
subsequently made with the correct polarity, shall provide freedom from unacceptable RISK .
Protective devices that can be reset by anyone without the use of a TOOL are acceptable
provided that these restore correct operation on reset.
NOTE The external d.c. power source can be a SUPPLY MAINS or another item of electrical equipment. In the
latter case, the combination is considered to be an ME SYSTEM as specified in 8.2.1.
Compliance is checked by inspection and, if necessary, by functional tests.
8.3 Classification of APPLIED PARTS
a) * An APPLIED PART that is specified in the ACCOMPANYING DOCUMENTS as suitable for DIRECT
CARDIAC APPLICATION shall be a TYPE CF APPLIED PART .
NOTE Other restrictions can apply for cardiac applications.
Compliance is checked by inspection.

– 138 – 60601-1  CEI:2005
b) * Une PARTIE APPLIQUÉE qui comprend une CONNEXION PATIENT destinée à fournir de
l’énergie électrique ou un signal électrophysiologique vers ou provenant du PATIENT doit
être une PARTIE APPLIQUÉE DE TYPE BF ou une PARTIE APPLIQUÉE DE TYPE CF .
La vérification est effectuée par inspection.
c) Une PARTIE APPLIQUÉE qui n'est pas couverte par a) ou b) doit être une PARTIE APPLIQUÉE
DE TYPE B , une PARTIE APPLIQUÉE DE TYPE BF ou une PARTIE APPLIQUÉE DE TYPE CF .
La conformité est vérifiée par inspection.
d) * Pour une partie qui est identifiée selon 4.6 comme devant être soumise aux exigences
d'une PARTIE APPLIQUÉE (à l'exception du marquage), les exigences pour une PARTIE
APPLIQUÉE DE TYPE B doivent s'appliquer sauf si le PROCESSUS de GESTION DES RISQUES
identifie la nécessité d'utiliser les exigences pour une PARTIE APPLIQUÉE DE TYPE BF ou
d`une PARTIE APPLIQUÉE DE TYPE CF .
8.4 Limitation de la tension, du courant ou de l’énergie
8.4.1 * C ONNEXIONS PATIENT destinées à fournir du courant
Les limites spécifiées en 8.4.2 ne s'appliquent pas aux courants qui sont destinés à traverser
le corps du PATIENT pour produire un effet physiologique en UTILISATION NORMALE .
8.4.2 P ARTIES ACCESSIBLES incluant des PARTIES APPLIQUÉES
a) Les courants en provenance, vers ou entre des CONNEXIONS PATIENT ne doivent pas
dépasser les limites du COURANT DE FUITE PATIENT et du COURANT AUXILIAIRE PATIENT
spécifiées au Tableau 3 et au Tableau 4 lorsqu'ils sont mesurés comme spécifié en 8.7.4.
La conformité est vérifiée par des mesures selon 8.7.4.
b) * Les courants de fuite en provenance, vers ou entre des PARTIES ACCESSIBLES , autres que
les CONNEXIONS PATIENT , ne doivent pas dépasser les limites pour le COURANT DE CONTACT
spécifiées en 8.7.3 c) lorsqu'ils sont mesurés comme spécifié en 8.7.4.
La conformité est vérifiée par des mesures selon 8.7.4.
c) * Les limites spécifiées en b) ci-dessus ne s'appliquent pas aux parties suivantes si la
probabilité d'une connexion vers le PATIENT , soit directement soit par l'intermédiaire du
corps de l' OPÉRATEUR , au travers duquel un courant dépassant le COURANT DE CONTACT
admissible pourrait s'écouler, est négligeable en UTILISATION NORMALE , et que les
instructions d'utilisation indiquent à l' OPÉRATEUR de ne pas toucher la partie
correspondante et le PATIENT simultanément:
– contacts accessibles des connecteurs;
– contacts des portes fusibles qui sont accessibles au cours du remplacement du fusible;
– contacts des douilles qui sont accessibles après enlèvement de la lampe;
– parties sous un CAPOT D ' ACCÈS qui peut être ouvert sans l'utilisation d'un OUTIL , ou
lorsqu'un OUTIL est nécessaire mais que les instructions d'utilisation indiquent à tout
OPÉRATEUR qui ne fait pas partie du PERSONNEL D ' ENTRETIEN comment ouvrir le CAPOT
D ' ACCÈS .
EXEMPLE 1 Boutons poussoirs lumineux.
EXEMPLE 2 Voyants lumineux.
EXEMPLE 3 Plumes d'enregistreur.
EXEMPLE 4 Parties de modules enfichables.
EXEMPLE 5 Batteries d'accumulateurs.

60601-1  IEC:2005 – 139 –
b) * An APPLIED PART that includes a PATIENT CONNECTION that is intended to deliver electrical
energy or an electrophysiological signal to or from the PATIENT shall be a TYPE BF APPLIED
PART or TYPE CF APPLIED PART .
Compliance is checked by inspection.
c) An APPLIED PART not covered by a) or b) shall be a TYPE B APPLIED PART , TYPE BF APPLIED
PART or TYPE CF APPLIED PART .
Compliance is checked by inspection.
d) * For a part that is identified according to 4.6 as needing to be subject to the requirements
for an APPLIED PART (except for marking), the requirements for a TYPE B APPLIED PART shall
apply unless the RISK MANAGEMENT PROCESS identifies a need for the requirements for a
TYPE BF APPLIED PART or TYPE CF APPLIED PART to apply.
8.4 Limitation of voltage, current or energy
8.4.1 * P ATIENT CONNECTIONS intended to deliver current
The limits specified in 8.4.2 do not apply to currents that are intended to flow through the
body of the PATIENT to produce a physiological effect during NORMAL USE .
8.4.2 A CCESSIBLE PARTS including APPLIED PARTS
a) The currents from, to or between PATIENT CONNECTIONS shall not exceed the limits for
PATIENT LEAKAGE CURRENT and PATIENT AUXILIARY CURRENT specified in Table 3 and Table 4
when measured as specified in 8.7.4.
Compliance is checked by measurement according to 8.7.4.
b) * The LEAKAGE CURRENTS from, to or between ACCESSIBLE PARTS other than PATIENT
CONNECTIONS shall not exceed the limits for TOUCH CURRENT specified in 8.7.3 c) when
measured as specified in 8.7.4.
Compliance is checked by measurement according to 8.7.4.
c) * The limits specified in b) above do not apply to the following parts if the probability of a
connection to a PATIENT , either directly or through the body of the OPERATOR , through which
a current exceeding the allowable TOUCH CURRENT could flow, is negligible in NORMAL USE ,
and the instructions for use instruct the OPERATOR not to touch the relevant part and the
PATIENT simultaneously:
– accessible contacts of connectors;
– contacts of fuseholders that are accessible during replacement of the fuse;
– contacts of lampholders that are accessible after removal of the lamp;
– parts inside an ACCESS COVER that can be opened without the use of a TOOL , or where
a TOOL is needed but the instructions for use instruct any OPERATOR other than SERVICE
PERSONNEL to open the relevant ACCESS COVER .
EXAMPLE 1 Illuminated push-buttons
EXAMPLE 2 Indicator lamps
EXAMPLE 3 Recorder pens
EXAMPLE 4 Parts of plug-in modules
EXAMPLE 5 Batteries

– 140 – 60601-1  CEI:2005
Pour de telles parties, la tension par rapport à la terre ou par rapport à d'autres PARTIES
ACCESSIBLES ne doit pas dépasser 42,4 V en valeur de crête en courant alternatif ou
60 V en courant continu en CONDITION NORMALE ou en CONDITION DE PREMIER DÉFAUT . La
limite de 60 V en courant continu s'applique à un courant continu avec 10 % d'ondulation
crête à crête au maximum. Si l'ondulation dépasse cette grandeur, la limite de 42,4 V de
crête s'applique. L'énergie ne doit pas dépasser 240 VA pendant plus de 60 s ou l'énergie
stockée disponible ne doit pas dépasser 20 J à une valeur de potentiel jusqu'à 2 V.
NOTE En présence de tensions supérieures aux limites spécifiées en 8.4.2 c), les limites du COURANT DE FUITE
données en 8.4.2 b) s'appliquent.
La conformité est vérifiée par inspection du DOSSIER DE GESTION DES RISQUES , par référence
aux instructions d'utilisation et par des mesures.
d) * Les limites de tension et d'énergie spécifiées en c) ci-dessus s'appliquent également:
– aux parties internes, autres que les contacts des fiches, des connecteurs et des socles
qui peuvent être touchés par la broche d'essai représentée à la Figure 8, insérée par
une ouverture dans une ENVELOPPE ; et
– aux parties internes qui peuvent être touchées par une tige d'essai métallique d'un
diamètre de 4 mm et d'une longueur de 100 mm, insérée à travers une ouverture au
sommet d'une ENVELOPPE ou à travers une ouverture prévue pour l'ajustement de
commandes préréglées qui peuvent être ajustées par l' ORGANISME RESPONSABLE en
UTILISATION NORMALE en utilisant un OUTIL .
Voir aussi 8.9.4 pour la mesure des LIGNES DE FUITE et des DISTANCES DANS L ' AIR à travers les
fentes ou les ouvertures dans les parties externes par rapport au doigt d'essai normalisé.
La conformité est vérifiée en insérant la broche d'essai ou la tige d'essai dans les ouvertures
correspondantes. La broche d'essai est insérée dans chaque position possible avec une force
minimale (1 N maximum).
La tige d'essai est insérée dans chaque position possible dans les ouvertures prévues pour
l'ajustement des commandes préréglées qui peuvent être ajustées par l' ORGANISME
RESPONSABLE en UTILISATION NORMALE , en cas de doute avec une force de 10 N.
Si les instructions d'utilisation spécifient qu'un OUTIL particulier doit être utilisé, l'essai est
répété avec cet OUTIL .
La tige d'essai est également suspendue librement et verticalement à travers toute ouverture
au sommet de l' ENVELOPPE .
Dimensions en millimètres
Connexion
électrique
Matériau
isolant
Acier
15 0
–0,1
∅4 0
–0,05
20
∅25 ± 0,2
∅10
∅3 0
–0,05
4
IEC 2391/05
Figure 8 – Broche d'essai
(voir 8.4.2 d) )

60601-1  IEC:2005 – 141 –
For such parts, the voltage to earth or to other ACCESSIBLE PARTS shall not exceed
42,4 V peak a.c. or 60 V d.c. in NORMAL CONDITION or in SINGLE FAULT CONDITION . The d.c.
limit of 60 V applies to d.c. with not more than 10 % peak-to-peak ripple. If the ripple
exceeds that amount, the 42,4 V peak limit applies. The energy shall not exceed 240 VA
for longer than 60 s or the stored energy available shall not exceed 20 J at a potential up
to 2 V.
NOTE If voltages higher than the limits specified in 8.4.2 c) are present, the LEAKAGE CURRENT limits referred
to in 8.4.2 b) apply.
Compliance is checked by inspection of the RISK MANAGEMENT FILE , by reference to the
instructions for use and by measurement.
d) * The voltage and energy limits specified in c) above also apply to:
– internal parts, other than contacts of plugs, connectors and socket-outlets, that can be
touched by the test pin shown in Figure 8 inserted through an opening in an
ENCLOSURE ; and
– internal parts that can be touched by a metal test rod with a diameter of 4 mm and a
length of 100 mm, inserted through any opening in the top of an ENCLOSURE or through
any opening provided for the adjustment of pre-set controls that may be adjusted by
the RESPONSIBLE ORGANIZATION in NORMAL USE by using a TOOL .
See also 8.9.4 concerning the measurement of CREEPAGE DISTANCES and AIR CLEARANCES
through slots or openings in external parts to the standard test finger.
Compliance is checked by inserting the test pin or the test rod through relevant openings.
The test pin is inserted in every possible position with minimal force (not more than 1 N).
The test rod is inserted in every possible position through openings provided for the
adjustment of pre-set controls that can be adjusted by the RESPONSIBLE ORGANIZATION in
NORMAL USE, in case of doubt with a force of 10 N.
If the instructions for use specify that a particular TOOL is to be used, the test is repeated
with that TOOL.
The test rod is also freely and vertically suspended through any opening in the top of an
ENCLOSURE .
Dimensions in millimetres
Electrical
connection
Insulating
material
Steel
15 0
–0,1
∅4 0
–0,05
20
∅25 ± 0,2
∅10
∅3 0
–0,05
4
IEC 2391/05
Figure 8 – Test pin
(see 8.4.2 d) )

– 142 – 60601-1  CEI:2005
e) Lorsqu'un CAPOT D ' ACCES qui peut être ouvert sans l'utilisation d'un OUTIL donne accès aux
parties sous tensions autorisées par ce paragraphe, mais que ces parties sont
automatiquement mises hors tension lorsque le CAPOT D ' ACCES est ouvert, le ou les
dispositifs utilisés pour mettre les parties hors tension doivent satisfaire aux exigences
spécifiées en 8.11.1 pour les interrupteurs d'isolement du réseau et doivent rester
efficaces en CONDITION DE PREMIER DÉFAUT . S'il est possible d'empêcher ces dispositifs de
fonctionner, un OUTIL doit être exigé.
La vérification est effectuée par inspection.
8.4.3 * A PPAREILS EM destinés à être connectés à une source de puissance par une fiche
L ES APPAREILS EM ou leurs parties destinés à être connectés à une source de puissance par
une fiche doivent être conçus de telle manière qu' 1 s après le retrait de la fiche, la tension
entre les broches de la fiche et entre chaque broche de l' ENVELOPPE ne dépasse pas 60 V ou,
si cette valeur est dépassée, la charge stockée ne dépasse pas 45 μC.
La vérification est effectuée par l’essai suivant:
On fait fonctionner les APPAREILS EM à la tension ASSIGNÉE ou à la limite supérieure de la
plage de tension ASSIGNÉE .
L' APPAREIL EM est déconnecté de la source de puissance avec tout interrupteur correspondant
en position “En circuit” et “Hors circuit”.
Soit l' APPAREIL EM est déconnecté de la source de puissance par retrait de la fiche, auquel cas
l'essai est réalisé aussi souvent que nécessaire pour permettre de mesurer le cas le plus
défavorable, soit un circuit de déclenchement est utilisé pour s'assurer que la déconnexion
intervient à la crête de l'onde de la tension d'alimentation.
La tension entre les broches de la fiche et entre toute broche et l' ENVELOPPE est mesurée 1 s
après déconnexion avec un appareil dont l'impédance interne n'affecte pas l'essai.
La charge restante peut être mesurée ou calculée par toute méthode adaptée.
8.4.4 * Circuits capacitifs internes
Les parties conductrices des circuits capacitifs qui deviennent accessibles après la mise hors
tension des APPAREILS EM et après le retrait immédiatement après des CAPOTS D ' ACCÈS
présents en UTILISATION NORMALE ne doivent pas présenter de tension résiduelle dépassant
60 V ou, si cette valeur est dépassée, ne doivent pas présenter une charge restante de plus
de 45 μC.
Si la décharge automatique n’est raisonnablement pas possible et si les CAPOTS D ' ACCÈS ne
peuvent être enlevés qu’avec l’aide d’un OUTIL , un dispositif incorporé permettant une
décharge manuelle est acceptable. Le ou les condensateurs ou les circuits qui leur sont reliés
doivent alors être marqués avec le symbole IEC 60417-5036 (DB:2002-10) (voir Tableau D.1,
symbole 24) et le dispositif de décharge non automatique doit être spécifié dans la description
technique.
La vérification est effectuée par l’essai suivant:
L' APPAREIL EM est mis en fonctionnement à la tension ASSIGNÉE puis il est mis hors tension.
Tout CAPOT D ' ACCÈS présent en UTILISATION NORMALE est retiré aussi rapidement que possible.
Immédiatement après, la tension résiduelle de tous les condensateurs ou des parties de
circuits accessibles est mesurée et la charge stockée est calculée.
Si un dispositif de décharge non automatique est spécifié dans la description technique, son
inclusion et son marquage doivent être vérifiés par examen.

60601-1  IEC:2005 – 143 –
e) Where an ACCESS COVER that can be opened without the use of a TOOL gives access to
parts that are at voltages above the levels permitted by this subclause, but these parts are
automatically de-energized when the ACCESS COVER is opened, the device(s) used to de-
energize the parts shall meet the requirements specified in 8.11.1 for mains isolating
switches and shall remain effective in SINGLE FAULT CONDITION . If it is possible to prevent
these devices from operating, a TOOL shall be required.
Compliance is checked by inspection.
8.4.3 * M E EQUIPMENT intended to be connected to a power source by a plug
M E EQUIPMENT or its parts intended to be connected to a power source by means of a plug
shall be so designed that 1 s after disconnection of the plug the voltage between the pins of
the plug and between either supply pin and the ENCLOSURE does not exceed 60 V or, if this
value is exceeded, the stored charge does not exceed 45 μC.
Compliance is checked by the following test:
M E EQUIPMENT is operated at RATED voltage or at the upper limit of the RATED voltage range.
M E EQUIPMENT is disconnected from the power source with any relevant switch in the “On” and
“Off” positions.
Either the ME EQUIPMENT is disconnected from the power source by means of the plug, in
which case the test is performed as many times as necessary to allow the worst case to be
measured, or a triggering circuit is used to ensure that disconnection occurs at the peak of the
supply voltage waveform.

The voltage between the pins of the plug and between any pin and the ENCLOSURE is
measured 1 s after disconnection with an instrument the internal impedance of which does not
affect the test.
The stored charge can be measured or calculated by any convenient method.
8.4.4 * Internal capacitive circuits
Conductive parts of capacitive circuits that become accessible after ME EQUIPMENT has been
de-energized and ACCESS COVERS as present in NORMAL USE have been removed immediately
thereafter, shall not have a residual voltage exceeding 60 V, or, if this value is exceeded,
shall not have a stored charge exceeding 45 μC.
If automatic discharging is not reasonably possible and ACCESS COVERS can be removed only
with the aid of a TOOL , a device that is included and which permits manual discharging is
acceptable. The capacitor(s) or the connected circuitry shall then be marked with symbol
IEC 60417-5036 (DB:2002-10) (see Table D.1, symbol 24) and the non-automatic discharging
device shall be specified in the technical description.
Compliance is checked by the following test:
M E EQUIPMENT is operated at RATED voltage and then de-energized. Any ACCESS COVERS
present in NORMAL USE are removed as quickly as normally possible. Immediately thereafter,
the residual voltage on any accessible capacitors or circuit parts is measured and the stored
charge calculated.
If a non-automatic discharging device is specified in the technical description, its inclusion
and marking are ascertained by inspection.

– 144 – 60601-1  CEI:2005
8.5 Séparation des parties
8.5.1 * M OYENS DE PROTECTION
8.5.1.1 Généralités
Un APPAREIL EM doit posséder deux MOYENS DE PROTECTION pour empêcher les PARTIES
APPLIQUÉES et d'autres PARTIES ACCESSIBLES de dépasser les limites spécifiées en 8.4.
Chaque MOYEN DE PROTECTION doit être classé comme MOYEN DE PROTECTION DU PATIENT ou
MOYEN DE PROTECTION DE L ' OPÉRATEUR , en se référant à 4.6. Voir aussi la Figure A.12.
Les vernissages, émaillages, oxydations et autres finitions de protection similaires, ainsi que
les revêtements avec des mélanges d'étanchéité qui peuvent se ramollir à des températures
prévisibles en fonctionnement (y compris au cours de la stérilisation), ne doivent pas être
considérés comme un MOYEN DE PROTECTION .
NOTE Les revêtements et les autres isolations qui sont destinés à constituer un MOYEN DE PROTECTION et qui sont
conformes à la CEI 60950-1:2001 sont acceptables comme MOYEN DE PROTECTION DE L ' OPÉRATEUR mais pas
automatiquement comme MOYEN DE PROTECTION DU PATIENT . Pour le MOYEN DE PROTECTION DU PATIENT , des
éléments peuvent apparaître à la suite du PROCESSUS de GESTION DES RISQUES .
Les composants et les câblages formant un MOYEN DE PROTECTION doivent être conformes aux
exigences de 8.10.
Toute isolation, LIGNE DE FUITE , DISTANCE DANS L ' AIR , tout composant ou toute connexion à la
terre qui ne sont pas conformes aux exigences de 8.5.1.2 et de 8.5.1.3 ne doit pas être
considéré comme un MOYEN DE PROTECTION . La défaillance de l'une ou de toutes ces parties
doit être considérée comme une CONDITION NORMALE .
8.5.1.2 M OYENS DE PROTECTION DU PATIENT
L'isolation solide constituant un MOYEN DE PROTECTION DU PATIENT doit être conforme à l'essai
de tension de tenue de 8.8 à la tension d'essai spécifiée au Tableau 6.
LES LIGNES DE FUITE et les DISTANCES DANS L ' AIR constituant un MOYEN DE PROTECTION pour le
PATIENT doivent être conformes aux limites spécifiées dans le Tableau 12.
Les CONNEXIONS DE TERRE DE PROTECTION constituant un MOYEN DE PROTECTION du PATIENT
doivent être conformes aux exigences et aux essais de 8.6.
Un condensateur Y1 conforme à la CEI 60384-14 est considéré comme étant équivalent à un
MOYEN DE PROTECTION du PATIENT sous réserve qu'il passe avec succès l'essai de tension de
tenue correspondant à deux MOYENS DE PROTECTION du PATIENT . Lorsque deux condensateurs
sont utilisés en série, ils doivent chacun présenter les caractéristiques ASSIGNÉES pour la
TENSION DE SERVICE totale à travers la paire et ils doivent présenter la même capacité
NOMINALE .
8.5.1.3 M OYENS DE PROTECTION DE L ' OPÉRATEUR
Une isolation solide constituant un MOYEN DE PROTECTION DE L ' OPÉRATEUR doit:
– être conforme à l'essai de tension de tenue selon 8.8 à la tension d'essai spécifiée dans le
Tableau 6 ; ou
– être conforme aux exigences de la CEI 60950-1 pour la COORDINATION DE L ' ISOLEMENT .
Les LIGNES DE FUITE et les DISTANCES DANS L ' AIR constituant un MOYEN DE PROTECTION DE
L ' OPÉRATEUR doivent:
– être conformes aux limites spécifiées du Tableau 13 au Tableau 16 (inclus) ; ou
– être conformes aux exigences de la CEI 60950-1 pour la COORDINATION DE L ' ISOLEMENT .

60601-1  IEC:2005 – 145 –
8.5 Separation of parts
8.5.1 * M EANS OF PROTECTION ( MOP )
8.5.1.1 General
M E EQUIPMENT shall have two MEANS OF PROTECTION to prevent APPLIED PARTS and other
ACCESSIBLE PARTS from exceeding the limits specified in 8.4.
Each MEANS OF PROTECTION shall be categorized as a MEANS OF PATIENT PROTECTION or a
MEANS OF OPERATOR PROTECTION , taking account of 4.6. See also Figure A.12.
Varnishing, enamelling, oxidation and similar protective finishes, as well as covering with
sealing compounds that can replasticize at temperatures to be expected during operation
(including sterilization), shall not be regarded as a MEANS OF PROTECTION .
NOTE Coatings and other insulation that are intended as a MEANS OF PROTECTION and that comply with
IEC 60950-1:2001 are acceptable as a MEANS OF OPERATOR PROTECTION but not automatically as a MEANS OF
PATIENT PROTECTION . For MEANS OF PATIENT PROTECTION , considerations can arise as a result of the RISK
MANAGEMENT PROCESS .
Components and wiring forming a MEANS OF PROTECTION shall comply with the relevant
requirements of 8.10.
Any insulation, CREEPAGE DISTANCE , AIR CLEARANCES , component or earth connection that does
not comply with the requirements of 8.5.1.2 and 8.5.1.3 shall not be considered as a MEANS OF
PROTECTION . Failure of any or all such parts shall be regarded as NORMAL CONDITION .
8.5.1.2 M EANS OF PATIENT PROTECTION ( MOPP )
Solid insulation forming a MEANS OF PATIENT PROTECTION shall comply with the dielectric
strength test according to 8.8 at the test voltage specified in Table 6.
C REEPAGE DISTANCES and AIR CLEARANCES forming a MEANS OF PATIENT PROTECTION shall
comply with the limits specified in Table 12.
P ROTECTIVE EARTH CONNECTIONS forming a MEANS OF PATIENT PROTECTION shall comply with the
requirements and tests of 8.6.
A Y1 capacitor complying with IEC 60384-14 is considered equivalent to one MEANS OF
PATIENT PROTECTION provided that it will pass the dielectric strength test for two MEANS OF
PATIENT PROTECTION . Where two capacitors are used in series, they shall each be RATED for
the total WORKING VOLTAGE across the pair and shall have the same NOMINAL capacitance.
8.5.1.3 M EANS OF OPERATOR PROTECTION ( MOOP )
Solid insulation forming a MEANS OF OPERATOR PROTECTION shall:
– comply with the dielectric strength test according to 8.8 at the test voltage specified in
Table 6; or
– comply with the requirements of IEC 60950-1 for INSULATION CO - ORDINATION .
C REEPAGE DISTANCES and AIR CLEARANCES forming a MEANS OF OPERATOR PROTECTION shall:
– comply with the limits specified in Table 13 to Table 16 (inclusive); or
– comply with the requirements of IEC 60950-1 for INSULATION CO - ORDINATION .

– 146 – 60601-1  CEI:2005
Les CONNEXIONS DE TERRE DE PROTECTION formant des MOYENS DE PROTECTION DE L ' OPÉRATEUR
doivent soit:
– être conformes aux exigences de 8.6 ; ou
– être conformes aux exigences et aux essais de la CEI 60950-1 pour la mise à la terre de
protection.
Un condensateur Y2 conforme à la CEI 60384-14 est considéré comme étant équivalent à un
MOYEN DE PROTECTION DE L ' OPERATEUR sous réserve qu'il passe avec succès l'essai de tension
de tenue correspondant à un MOYEN DE PROTECTION DE L ' OPERATEUR . Un condensateur Y1
conforme à la CEI 60384-14 est considéré comme étant équivalent à deux MOYENS DE
PROTECTION DE L ' OPERATEUR sous réserve qu'il passe avec succès l'essai de tension de tenue
correspondant à deux MOYENS DE PROTECTION DE L ' OPERATEUR . Lorsque deux condensateurs
sont utilisés en série, ils doivent chacun présenter les caractéristiques ASSIGNÉES pour la
TENSION DE SERVICE totale à travers la paire et ils doivent présenter la même capacité
NOMINALE .
La conformité aux Paragraphes 8.5.1.1 à 8.5.1.3 (inclus) est vérifiée par examen de la
configuration physique et électrique des APPAREILS EM afin d'identifier les points auxquels
l'isolation, les LIGNES DE FUITE , les DISTANCES DANS L ' AIR , les impédances des composants ou
les CONNEXIONS DE TERRE DE PROTECTION empêchent les PARTIES ACCESSIBLES de dépasser les
limites spécifiées en 8.4.
NOTE De tels points comprennent généralement l'isolation entre les parties qui ne sont pas au potentiel de terre
et les PARTIES ACCESSIBLES mais ils peuvent également inclure, par exemple, l'isolation entre un circuit flottant et
la terre ou d'autres circuits. Un relevé des chemins d'isolation est donné à l'Annexe J.
Pour chacun de ces points, on détermine si:
