– l'isolation solide est conforme à l'essai de tension de tenue selon 8.8 ou, pour un MOYEN
DE PROTECTION DE L ' OPÉRATEUR , avec les exigences de la CEI 60950-1 pour la
COORDINATION DE L ' ISOLEMENT ;
– les LIGNES DE FUITE et les DISTANCES DANS L ' AIR sont celles spécifiées en 8.9 ou, pour un
MOYEN DE PROTECTION DE L ' OPÉRATEUR , avec les exigences de la CEI 60950-1 pour la
COORDINATION DE L ' ISOLEMENT ;
– les composants qui sont connectés en parallèle avec une isolation, avec une DISTANCE
DANS L ' AIR ou une LIGNE DE FUITE sont conformes à 4.8 et à 8.10.1;
– les CONNEXIONS DE TERRE DE PROTECTION sont conformes aux exigences de 8.6 ou, pour un
MOYEN DE PROTECTION DE L ' OPÉRATEUR , aux exigences de la CEI 60950-1 pour la mise à la
terre de protection;
et ainsi si une défaillance au niveau de ces points doit être considérée comme une CONDITION
NORMALE ou comme une CONDITION DE PREMIER DÉFAUT .
Chaque MOYEN DE PROTECTION est classifié en fonction des parties de l' APPAREIL EM qu'il
protège sans dépasser les limites autorisées. Il s'agit d'un MOYEN DE PROTECTION DU PATIENT
s'il protège les PARTIES APPLIQUÉES ou des parties qui sont identifiées conformément à 4.6
comme devant être soumises aux mêmes exigences que les PARTIES APPLIQUÉES . Sinon, il
s'agit d'un MOYEN DE PROTECTION DE L ' OPÉRATEUR .
La TENSION DE SERVICE est déterminée par inspection, calcul ou mesure, conformément à
8.5.4.
La tension, le courant ou l'énergie qui peuvent apparaître entre toute PARTIE ACCESSIBLE et
toute autre PARTIE ACCESSIBLE ou la terre en CONDITION NORMALE et en CONDITION DE PREMIER
DÉFAUT doivent être déterminés par inspection ou calcul ou, si nécessaire, par des mesures
dans les conditions appropriées.

60601-1  IEC:2005 – 147 –
P ROTECTIVE EARTH CONNECTIONS forming a MEANS OF OPERATOR PROTECTION shall either:
– comply with the requirements of 8.6; or
– comply with the requirements and tests of IEC 60950-1 for protective earthing.
A Y2 capacitor complying with IEC 60384-14 is considered equivalent to one MEANS OF
OPERATOR PROTECTION provided that it will pass the dielectric strength test for one MEANS OF
OPERATOR PROTECTION . A Y1 capacitor complying with IEC 60384-14 is considered equivalent
to two MEANS OF OPERATOR PROTECTION provided that it will pass the dielectric strength test for
two MEANS OF OPERATOR PROTECTION . Where two capacitors are used in series, they shall each
be RATED for the total WORKING VOLTAGE across the pair and shall have the same NOMINAL
capacitance.
Compliance with 8.5.1.1 to 8.5.1.3 (inclusive) is checked by examination of the physical and
electrical configuration of the ME EQUIPMENT to identify points at which insulation, CREEPAGE
DISTANCES , AIR CLEARANCES, impedances of components or PROTECTIVE EARTH CONNECTIONS
prevent ACCESSIBLE PARTS from exceeding the limits specified in 8.4.
NOTE Such points typically include insulation between parts different from earth potential and ACCESSIBLE PARTS
but can also include, for example, insulation between a floating circuit and earth or other circuits. A survey of
insulation paths is found in Annex J.
For each such point, it is determined whether:
– solid insulation complies with the dielectric strength test according to 8.8 or, for a MEANS
OF OPERATOR PROTECTION, with the requirements of IEC 60950-1 for INSULATION CO -
ORDINATION ;
– CREEPAGE DISTANCES and AIR CLEARANCES are as specified in 8.9 or, for a MEANS OF
OPERATOR PROTECTION, with the requirements of IEC 60950-1 for INSULATION CO -
ORDINATION;
– components that are connected in parallel with an insulation, with an AIR CLEARANCE or
with a CREEPAGE DISTANCE comply with 4.8 and 8.10.1;
– PROTECTIVE EARTH CONNECTIONS comply with the requirements of 8.6 or, for a MEANS OF
OPERATOR PROTECTION , with the requirements of IEC 60950-1 for protective earthing;
and hence whether a failure at that point is to be regarded as a NORMAL CONDITION or as a
SINGLE FAULT CONDITION.
Each MEANS OF PROTECTION is categorized in relation to the ME EQUIPMENT part(s) which it
protects from exceeding permitted limits. It is a MEANS OF PATIENT PROTECTION if it protects
APPLIED PARTS or parts that are identified according to 4.6 as needing to be subject to the
same requirements as APPLIED PARTS . Otherwise it is a MEANS OF OPERATOR PROTECTION .
The WORKING VOLTAGE is determined by inspection, calculation or measurement, according to
8.5.4.
The voltage, current or energy that can appear between any ACCESSIBLE PART and any other
ACCESSIBLE PART or earth in NORMAL CONDITION and in SINGLE FAULT CONDITION is determined
by inspection or calculation or, where necessary, by measurement in the relevant conditions.

– 148 – 60601-1  CEI:2005
8.5.2 Séparation des CONNEXIONS PATIENT
8.5.2.1 * P ARTIES APPLIQUÉES DE TYPE F
La ou les CONNEXIONS PATIENT de toute PARTIE APPLIQUÉE DE TYPE F doivent être séparées de
toutes les autres parties, y compris la ou les CONNEXIONS PATIENT d'autres PARTIES
APPLIQUÉES , par des moyens équivalents à un MOYEN DE PROTECTION DU PATIENT pour une
TENSION DE SERVICE égale à la TENSION RÉSEAU MAXIMALE et doivent être conformes à la limite
spécifiée pour le COURANT DE FUITE PATIENT avec application de 110 % de la TENSION RÉSEAU
MAXIMALE .
Une seule PARTIE APPLIQUÉE DE TYPE F peut intégrer plusieurs fonctions, auquel cas une
séparation entre ces fonctions n'est pas exigée.
En l'absence de séparation électrique entre la ou les CONNEXIONS PATIENT de la même
fonction ou d'une autre fonction (par exemple entre électrode d'électrocardiogramme et
cathéter de pression), ces CONNEXIONS PATIENT sont traitées comme une (1) PARTIE APPLIQUÉE .
C'est le FABRICANT qui définit si plusieurs fonctions doivent être considérées comme faisant
partie d'une seule PARTIE APPLIQUÉE ou comme plusieurs parties appliquées.
La classification en TYPE BF , TYPE CF ou PROTÉGÉ CONTRE LES CHOCS DE DÉFIBRILLATION
s'applique à l'ensemble d'une PARTIE APPLIQUÉE .
La conformité est vérifiée par inspection, par les essais de COURANT DE FUITE de 8.7.4, par
l'essai de tension de tenue de 8.8.3 et par la mesure des LIGNES DE FUITE et des DISTANCES
DANS L ' AIR correspondantes.
NOTE Les moyens de séparation entre une PARTIE APPLIQUÉE DE TYPE F et d'autres parties sont soumis à la fois
à ces essais, liés à la TENSION RÉSEAU MAXIMALE , et aux essais liés aux tensions présentes dans les circuits
respectifs spécifiés en 8.5.4. Selon l'amplitude de ces dernières tensions, un des ensembles d'essais peut être
plus sévère.
Tout dispositif de protection connecté entre les CONNEXIONS PATIENT d'une PARTIE APPLIQUÉE
DE TYPE F et l' ENVELOPPE pour assurer une protection contre les tensions excessives ne doit
pas fonctionner en dessous de 500 V en valeur efficace.
La conformité est vérifiée en testant la tension de fonctionnement du dispositif de protection.
8.5.2.2 * P ARTIES APPLIQUÉES DE TYPE B
La ou les CONNEXIONS PATIENT d'une PARTIE APPLIQUÉE DE TYPE B qui ne sont pas PROTÉGÉES
PAR MISE À LA TERRE doivent être séparées des PARTIES METALLIQUES ACCESSIBLES qui ne sont
pas PROTÉGÉES PAR MISE À LA TERRE par un MOYEN DE PROTECTION DU PATIENT , sauf:
– si la PARTIE METALLIQUE ACCESSIBLE est physiquement contiguë de la PARTIE APPLIQUÉE et
qu'elle peut être considérée comme une partie de la PARTIE APPLIQUÉE ; et
– si le RISQUE que la PARTIE METALLIQUE ACCESSIBLE entre en contact avec une source de
tension ou que le COURANT DE FUITE dépassant des limites autorisées est suffisamment
faible pour être acceptable.
La conformité est vérifiée par inspection, par les essais de COURANT DE FUITE de 8.7.4, par
l'essai de tension de tenue de 8.8.3 et par la mesure des LIGNES DE FUITE et des DISTANCES
DANS L ' AIR et en se référant au DOSSIER DE GESTION DES RISQUES .
8.5.2.3 * Conducteurs PATIENT
Tout connecteur destiné à assurer des connexions électriques sur un conducteur PATIENT qui
− se situe à l'extrémité du conducteur qui est éloignée du PATIENT ; et
− qui contient une partie conductrice qui n'est pas séparée de toutes les CONNEXIONS PATIENT
par un MOYEN DE PROTECTION DU PATIENT pour une TENSION DE SERVICE égale à la TENSION
RÉSEAU MAXIMALE
doit être construit de telle manière que ladite partie ne puisse pas être reliée à la terre ou à
une tension potentiellement dangereuse lorsque les CONNEXIONS PATIENT sont en contact avec
le PATIENT .

60601-1  IEC:2005 – 149 –
8.5.2 Separation of PATIENT CONNECTIONS
8.5.2.1 * F- TYPE APPLIED PARTS
The PATIENT CONNECTION ( S ) of any F - TYPE APPLIED PART shall be separated from all other parts,
including the PATIENT CONNECTION ( S ) of other APPLIED PARTS , by means equivalent to one

MEANS OF PATIENT PROTECTION for a WORKING VOLTAGE equal to the MAXIMUM MAINS VOLTAGE
and shall comply with the specified limit for PATIENT LEAKAGE CURRENT with 110 % of the
MAXIMUM MAINS VOLTAGE applied.
A single F - TYPE APPLIED PART may include multiple functions, in which case separation
between such functions is not required.
If there is no electrical separation between PATIENT CONNECTION ( S ) of the same or another
function (e.g. between ECG electrode and pressure catheter), then these PATIENT
CONNECTION ( S ) are treated as one APPLIED PART .
Whether multiple functions are to be considered as all within one APPLIED PART or as multiple
APPLIED PARTS is as defined by the MANUFACTURER .
The classification as TYPE BF , TYPE CF or DEFIBRILLATION - PROOF applies to the whole of one
APPLIED PART .
Compliance is checked by inspection, by the LEAKAGE CURRENT tests of 8.7.4, by the dielectric
strength test of 8.8.3 and by measurement of relevant CREEPAGE DISTANCES and AIR
CLEARANCES .
NOTE The separation means between an F - TYPE APPLIED PART and other parts are subject both to these tests,
related to the MAXIMUM MAINS VOLTAGE , and to tests related to the voltages present within the respective circuits as
specified in 8.5.4. Depending on the magnitude of the latter voltages, one set of tests or the other could be more
stringent.
Any protective device connected between PATIENT CONNECTIONS of an F - TYPE APPLIED PART
and the ENCLOSURE for the purpose of providing protection against excessive voltages shall
not operate below 500 V r.m.s.
Compliance is checked by testing the operating voltage of the protective device.
8.5.2.2 * T YPE B APPLIED PARTS
The PATIENT CONNECTION ( S ) of a TYPE B APPLIED PART that is not PROTECTIVELY EARTHED shall
be separated by one MEANS OF PATIENT PROTECTION from metal ACCESSIBLE PARTS that are not
PROTECTIVELY EARTHED , unless:
– the metal ACCESSIBLE PART is physically contiguous with the APPLIED PART and can be
regarded as a part of the APPLIED PART ; and
– the RISK that the metal ACCESSIBLE PART will make contact with a source of voltage or
LEAKAGE CURRENT above permitted limits is acceptably low.
Compliance is checked by inspection, by the LEAKAGE CURRENT tests of 8.7.4, by the dielectric
strength test of 8.8.3, by measurement of relevant CREEPAGE DISTANCES and AIR CLEARANCES ,
and by reference to the RISK MANAGEMENT FILE.
8.5.2.3 * P ATIENT leads
Any connector for electrical connections on a PATIENT lead that:
– is at the end of the lead remote from the PATIENT ; and
– contains a conductive part that is not separated from all PATIENT CONNECTION ( S ) by one
MEANS OF PATIENT PROTECTION for a WORKING VOLTAGE equal to the MAXIMUM MAINS
VOLTAGE .
shall be constructed so that the said part cannot become connected to earth or possible
hazardous voltage while the PATIENT CONNECTION ( S ) contact the PATIENT .

– 150 – 60601-1  CEI:2005
NOTE Lorsque l'expression "ladite partie" apparaît dans ce paragraphe, elle fait référence à la "partie
conductrice du connecteur qui n'est pas séparée de l'ensemble des CONNEXIONS PATIENT " de la première phrase
du présent paragraphe.
En particulier:
– ladite partie ne doit pas entrer en contact avec une plaque conductrice plate d'un diamètre
inférieur à 100 mm;
– la DISTANCE DANS L ' AIR entre les broches du connecteur et une surface plate doit être d'au
moins 0,5 mm;
– s'il est possible d'introduire ladite partie dans un socle de prise de courant réseau, celle-ci
doit être protégée contre l'établissement d'un contact avec les parties à la TENSION RÉSEAU
par des moyens d'isolation fournissant une LIGNE DE FUITE d'au moins 1,0 mm et une
tension de tenue de 1 500 V et conforme à 8.8.4.1.
– Le doigt d'essai droit et rigide de mêmes dimensions que le doigt d'essai normalisé de la
Figure 6 ne doit pas établir de contact électrique avec ladite partie s'il est appliqué dans la
position la moins favorable contre les ouvertures d'accès avec une force de 10 N, à moins
que le PROCESSUS de GESTION DES RISQUES montre qu'il n'existe pas de risque inacceptable
de contact avec des objets autres qu'un socle réseau ou une surface plate (par exemple
coins et bords).
La vérification est effectuée par inspection et par les essais appropriés.
8.5.3 * T ENSION RÉSEAU MAXIMALE
La TENSION RÉSEAU MAXIMALE doit être déterminée comme suit:
– pour les APPAREILS EM monophasés ou en courant continu ALIMENTÉS PAR LE RÉSEAU
D ' ALIMENTATION , y compris les APPAREILS EM A SOURCE ÉLECTRIQUE INTERNE qui ont
également un moyen de raccordement au RÉSEAU , la TENSION MAXIMALE RÉSEAU est la
tension d'alimentation ASSIGNÉE la plus élevée ; sauf pour une valeur inférieure à 100 V,
auquel cas la TENSION MAXIMALE RÉSEAU est 250 V;
– pour les APPAREILS EM polyphasés, la TENSION MAXIMALE RÉSEAU est la tension
d'alimentation ASSIGNÉE la plus élevée entre phase et neutre;
– pour les autres APPAREILS EM A SOURCE ÉLECTRIQUE INTERNE , la TENSION MAXIMALE RÉSEAU
est 250 V.
8.5.4 * T ENSION DE SERVICE
La TENSION DE SERVICE pour chaque MOYEN DE PROTECTION doit être déterminée comme suit:
− La tension d'alimentation à l'entrée de L ' APPAREIL EM doit être la tension ASSIGNÉE ou la
tension dans la plage des tensions ASSIGNÉES qui résulte de la valeur mesurée la plus
élevée.
− Pour les tensions en courant continu à ondulation superposée, la TENSION DE SERVICE est
la valeur moyenne si l'ondulation crête à crête ne dépasse pas 10 % de la valeur moyenne
ou la tension de crête si l'ondulation crête à crête dépasse 10 % de la valeur moyenne.
− La TENSION DE SERVICE pour chaque MOYEN DE PROTECTION formant une DOUBLE ISOLATION
est la tension à laquelle est soumise la DOUBLE ISOLATION dans son ensemble.
− Pour les TENSIONS DE SERVICE concernant une CONNEXION PATIENT non reliée à la terre, la
situation dans laquelle le PATIENT est relié à la terre (intentionnellement ou
accidentellement) est considérée comme une CONDITION NORMALE .
− La TENSION DE SERVICE entre les CONNEXIONS PATIENT d'une PARTIE APPLIQUÉE DE TYPE F et
l' ENVELOPPE est prise égale à la tension la plus élevée apparaissant à travers l'isolation en
UTILISATION NORMALE , y compris la mise à la terre de toute partie de la PARTIE APPLIQUÉE .
Voir aussi 8.5.2.1.

60601-1  IEC:2005 – 151 –
NOTE Where the phrase “said part” is mentioned in this subclause, it refers to the “…conductive part of the
connector that is not separated from all PATIENT CONNECTIONS ….” from the first sentence of this subclause.
In particular:
– the said part shall not come into contact with a flat conductive plate of not less than
100 mm diameter;
– the AIR CLEARANCE between connector pins and a flat surface shall be at least 0,5 mm;
– if able to be plugged into a mains socket, the said part shall be protected from making
contact with parts at MAINS VOLTAGE by insulating means providing a CREEPAGE DISTANCE of
at least 1,0 mm and a dielectric strength of 1 500 V and complying with 8.8.4.1;
– the straight unjointed test finger with the same dimensions as the standard test finger of
Figure 6 shall not make electrical contact with the said part if applied in the least
favourable position against the access openings with a force of 10 N, unless the RISK
MANAGEMENT PROCESS demonstrates that no unacceptable RISK exists from contact with
objects other than a mains socket or a flat surface (e.g. corners or edges).
Compliance is checked by inspection and test as required.
8.5.3 * M AXIMUM MAINS VOLTAGE
The MAXIMUM MAINS VOLTAGE shall be determined as follows:
– for single-phase or d.c. SUPPLY MAINS powered ME EQUIPMENT , including INTERNALLY
POWERED ME EQUIPMENT that also has a means of connection to a SUPPLY MAINS , the
MAXIMUM MAINS VOLTAGE is the highest RATED supply voltage; unless this is less than
100 V, in which case the MAXIMUM MAINS VOLTAGE is 250 V;
– for polyphase ME EQUIPMENT , the MAXIMUM MAINS VOLTAGE is the highest RATED phase to
neutral supply voltage;
– for other INTERNALLY POWERED ME EQUIPMENT , the MAXIMUM MAINS VOLTAGE is 250 V.
8.5.4 * W ORKING VOLTAGE
The WORKING VOLTAGE for each MEANS OF PROTECTION shall be determined as follows:
– The input supply voltage to the ME EQUIPMENT shall be the RATED voltage or the voltage
within the RATED voltage range which results in the highest measured value.
– For d.c. voltages with superimposed ripple, the WORKING VOLTAGE is the average value if
the peak-to-peak ripple does not exceed 10 % of the average value or the peak voltage if
the peak-to-peak ripple exceeds 10 % of the average value.
– The WORKING VOLTAGE for each MEANS OF PROTECTION forming DOUBLE INSULATION is the
voltage to which the DOUBLE INSULATION as a whole is subjected.
– For WORKING VOLTAGE involving a PATIENT CONNECTION not connected to earth, the situation
in which the PATIENT is earthed (intentionally or accidentally) is regarded as a NORMAL
CONDITION .
– The WORKING VOLTAGE between the PATIENT CONNECTION ( S ) of an F - TYPE APPLIED PART and
the ENCLOSURE is taken as the highest voltage appearing across the insulation in NORMAL
USE including earthing of any part of the APPLIED PART . See also 8.5.2.1.

– 152 – 60601-1  CEI:2005
− Pour les PARTIES APPLIQUÉES PROTÉGÉES CONTRE LES CHOCS DE DÉFIBRILLATION , la TENSION
DE SERVICE est déterminée sans tenir compte de la présence potentielle de tensions de
défibrillation. Voir aussi 8.5.5 et 8.9.1.15.
− Pour les moteurs équipés de condensateurs dans lesquels une tension de résonance
entre le point où un enroulement et un condensateur sont reliés ensemble d'une part et
toute borne pour conducteurs externes d'autre part, la TENSION DE SERVICE doit être égale
à la tension de résonance.
8.5.5 P ARTIE APPLIQUÉE PROTÉGÉE CONTRE LES CHOCS DE DÉFIBRILLATION
8.5.5.1 * Protection contre la défibrillation
La classification PARTIE APPLIQUE PROTÉGÉE CONTRE LES CHOCS DE DÉFIBRILLATION doit
s'appliquer à l'ensemble d'une PARTIE APPLIQUÉE .
NOTE 1 Cette exigence ne s'applique pas aux fonctions séparées de la même PARTIE APPLIQUÉE mais il convient de
tenir compte dans le PROCESSUS de GESTION DES RISQUES de la possibilité qu'un OPÉRATEUR reçoive un choc
provenant de telles parties.
Voir 8.9.1.15 pour les exigences concernant les LIGNES DE FUITE et les DISTANCES DANS L ' AIR
associées à une PARTIE APPLIQUÉE PROTÉGÉE CONTRE LES CHOCS DE DÉFIBRILLATION .
Les arrangements utilisés pour isoler les CONNEXIONS PATIENT d'une PARTIE APPLIQUÉE
PROTÉGÉE CONTRE LES CHOCS DE DÉFIBRILLATION des autres parties des APPAREILS EM doivent
être conçus de telle manière que:
a) Pendant une décharge d'un défibrillateur cardiaque appliquée à un PATIENT connecté à
une PARTIE APPLIQUÉE PROTÉGÉE CONTRE LES CHOCS DE DÉFIBRILLATION , des énergies
électriques dangereuses, telles que celles déterminées par la tension de crête mesurée
entre les points Y 1 et Y 2 de la Figure 9 et de la Figure 10 au-delà de 1 V, n'apparaissent
pas sur:
– l' ENVELOPPE , y compris les connecteurs des conducteurs PATIENT et les câbles
lorsqu'ils sont connectés à l' APPAREIL EM ;
NOTE 2 Cette exigence ne s'applique pas à un conducteur provenant d'une PARTIE APPLIQUÉE PROTÉGÉE
CONTRE LES CHOCS DE DÉFIBRILLATION ou son connecteur lorsqu'il est déconnecté de l' APPAREIL EM .
– toute ENTRÉE / SORTIE DE SIGNAL ;
– la feuille métallique pour les essais sur laquelle l' APPAREIL EM est placé et qui a une
superficie au moins égale à celle de la base de l' APPAREIL EM ;
– les CONNEXIONS PATIENT de toute autre PARTIE APPLIQUÉE (classée ou non PARTIE
APPLIQUÉE PROTÉGÉE CONTRE LES CHOCS DE DÉFIBRILLATION ).
b) Après exposition à la tension de défibrillation et à toute période nécessaire de récupération
indiquée dans les DOCUMENTS D ’ ACCOMPAGNEMENT , l’ APPAREIL EM doit être conforme aux
exigences applicables de la présente norme et doit continuer à assurer la SÉCURITÉ DE
BASE et les PERFORMANCES ESSENTIELLES .
La conformité est vérifiée par les essais suivants, pour chaque PARTIE APPLIQUÉE PROTÉGÉE
CONTRE LES CHOCS DE DÉFIBRILLATION successivement:
• Essai en mode commun
L’ APPAREIL EM est connecté au circuit d’essai comme représenté à la Figure 9. La tension
d’essai est appliquée à toutes les CONNEXIONS PATIENT de la PARTIE APPLIQUÉE PROTÉGÉE
CONTRE LES CHOCS DE DÉFIBRILLATION connectées ensemble, à l’exclusion de celles qui sont
PROTÉGÉES PAR MISE À LA TERRE ou mises à la terre de façon fonctionnelle.

60601-1  IEC:2005 – 153 –
– For DEFIBRILLATION - PROOF APPLIED PARTS , the WORKING VOLTAGE is determined without
regard to the possible presence of defibrillation voltages. See also 8.5.5 and 8.9.1.15.
– In the case of motors provided with capacitors where a resonance voltage can occur
between the point where a winding and a capacitor are connected together on the one
hand and any terminal for external conductors on the other hand, the WORKING VOLTAGE
shall be equal to the resonance voltage.
8.5.5 D EFIBRILLATION - PROOF APPLIED PARTS
8.5.5.1 * Defibrillation protection
The classification DEFIBRILLATION - PROOF APPLIED PART shall apply to the whole of one APPLIED
PART .
NOTE 1 This requirement does not apply to separate functions of the same APPLIED PART but the possibility of an
OPERATOR receiving a shock from such parts should be considered in the RISK MANAGEMENT PROCESS .
See 8.9.1.15 for the requirements for CREEPAGE DISTANCES and AIR CLEARANCES associated
with a DEFIBRILLATION - PROOF APPLIED PART .
Arrangements used to isolate the PATIENT CONNECTION ( S ) of a DEFIBRILLATION - PROOF APPLIED
PART from other parts of ME EQUIPMENT shall be so designed that:
a) During a discharge of a cardiac defibrillator to a PATIENT connected to a DEFIBRILLATION -
PROOF APPLIED PART , hazardous electrical energies, as determined by the peak voltage
measured between the points Y 1 and Y 2 of Figure 9 and Figure 10 exceeding 1 V, do not
appear on:
– the ENCLOSURE , including connectors in PATIENT leads and cables when connected to
the ME EQUIPMENT ;
NOTE 2 This requirement does not apply to a connecting lead from a DEFIBRILLATION - PROOF APPLIED PART
or its connector when it is disconnected from the ME EQUIPMENT .
– any SIGNAL INPUT / OUTPUT PART ;
– metal foil for test on which the ME EQUIPMENT is placed and which has an area at least
equal to the base of the ME EQUIPMENT ; or
– PATIENT CONNECTIONS of any other APPLIED PART (whether or not classified as a
DEFIBRILLATION - PROOF APPLIED PART ).
b) Following exposure to the defibrillation voltage, and any necessary recovery time stated in
the ACCOMPANYING DOCUMENTS , the ME EQUIPMENT shall comply with relevant requirements
of this standard and shall continue to provide BASIC SAFETY and ESSENTIAL PERFORMANCE .
Compliance is checked by the following tests, for each DEFIBRILLATION - PROOF APPLIED PART in
turn.
• Common-mode test
The ME EQUIPMENT is connected to the test circuit as shown in Figure 9. The test voltage is
applied to all the PATIENT CONNECTIONS of the DEFIBRILLATION - PROOF APPLIED PART connected
together, excluding any that are PROTECTIVELY EARTHED or functionally earthed.

– 154 – 60601-1  CEI:2005
R2 100 kΩ
R1 1 kΩ
3 3 5
4
D 1
D 1
C1 1 μF
C2 1 μF
Y1
Y2
Oscilloscope
Zin > 1 MΩ
E NTRÉE DE SIGNAL /SORTIE DE SIGNAL
1
Réseau P ARTIE RELIÉE
AU RÉSEAU FE
FE
R 50 Ω
R 100 Ω
RCL
S
VT 5 kV c.c.
C 32 μF
L 500 μH
R ≤ 10 Ω
P ARTIE ACCESSIBLE
non reliée à la terre
Feuille métallique en contact avec
des parties non conductrices de
l’ ENVELOPPE
C ONNEXIONS PATIENT
Feuille métallique en contact
avec la base de l’ APPAREIL EM
Terre de protection
A PPAREIL EM DE CLASSE I
IEC 2392/05
Pour les légendes, voir le Tableau 5.
Composants
VT Tension d'essai
S Interrupteur pour appliquer la tension
d'essai
R1 , R2 Tolérance à ± 2 %, Tension d'utilisation pas
inférieure à 2 kV
RCL Résistance de limitation du courant
D 1 , D 2 Diodes au silicium pour petits signaux
Autres composants avec tolérance à ± 5 %
Figure 9 – Application de la tension d'essai aux CONNEXIONS PATIENT reliées entre elles
pour les PARTIES APPLIQUÉES PROTÉGÉES CONTRE LES CHOCS DE DÉFIBRILLATION
(voir 8.5.5.1)
• Essai en mode différentiel
L' APPAREIL EM est connecté au circuit d'essai comme représenté à la Figure 10. La tension
d'essai est appliquée tour à tour à chaque CONNEXION PATIENT de la PARTIE APPLIQUÉE
PROTÉGÉE CONTRE LES CHOCS DE DÉFIBRILLATION , toutes les autres CONNEXIONS PATIENT
restantes de la même PARTIE APPLIQUÉE PROTÉGÉE CONTRE LES CHOCS DE DÉFIBRILLATION étant
reliées à la terre.
NOTE L'essai en mode différentiel n'est pas utilisé lorsque la PARTIE APPLIQUÉE se compose d'une CONNEXION
PATIENT unique.

60601-1  IEC:2005 – 155 –
R2 100 kΩ
R1 1 kΩ
3 3 5
4
D 1
D 1
C1 1 μF
C2 1 μF
Y1
Y2
Display
device
Zin > 1 MΩ
S IGNAL INPUT/OUTPUT PARTS
1
Mains MAINS
PART FE
FE
R 50 Ω
R 100 Ω
RCL
S
VT 5 kV d.c.
C 32 μF
L 500 μH
R ≤ 10 Ω
Unearthed ACCESSIBLE PARTS
Foil in contact with
non-conductive
parts of ENCLOSURE
P ATIENT CONNECTIONS
Foil at base of
ME EQUIPMENT
Protective earth
CLASS I ME EQUIPMENT
IEC 2392/05
For legends, see Table 5.
Components
VT Test voltage
S Switch for applying the test
voltage
R1 , R2 Tolerance at ± 2 %, not less than
2 kV
RCL Current limiting resistor
D 1 , D 2 Small signal silicon diodes
Other components toleranced at ± 5 %
Figure 9 – Application of test voltage to bridged PATIENT CONNECTIONS
for DEFIBRILLATION- PROOF APPLIED PARTS
(see 8.5.5.1)
• Differential-mode test
The ME EQUIPMENT is connected to the test circuit as shown in Figure 10. The test voltage is
applied to each PATIENT CONNECTION of the DEFIBRILLATION - PROOF APPLIED PART in turn with all
the remaining PATIENT CONNECTIONS of the same DEFIBRILLATION - PROOF APPLIED PART being
connected to earth.
NOTE The differential-mode test is not used when the APPLIED PART consists of a single PATIENT CONNECTION .

– 156 – 60601-1  CEI:2005
Au cours de chaque essai:
– les APPAREILS EM , à l'exception des APPAREILS EM INSTALLÉS DE FAÇON PERMANENTE , doivent
être soumis aux essais avec et sans CONDUCTEUR DE TERRE DE PROTECTION connecté
(c'est-à-dire deux essais séparés);
– les surfaces isolantes des PARTIES APPLIQUÉES sont recouvertes d'une feuille métallique
ou, le cas échéant, plongées dans une solution saline à 0,9 %;
– toute connexion externe à une BORNE DE TERRE FONCTIONNELLE est débranchée;
– les parties spécifiées en 8.5.5.1 a) qui ne sont pas PROTÉGÉES PAR MISE À LA TERRE sont
successivement connectées à un oscilloscope;
– l' APPAREIL EM est raccordé au RÉSEAU D ' ALIMENTATION et il est mis en marche
conformément aux instructions d'utilisation.
Après la fermeture de S, la tension de crête est mesurée entre les points Y 1 et Y 2 . Chaque
essai est répété en inversant V T .
A l'issue de toute période de récupération indiquée dans les DOCUMENTS D ' ACCOMPAGNEMENT ,
déterminer que L ' APPAREIL EM continue à assurer la SÉCURITÉ DE BASE et les PERFORMANCES
ESSENTIELLES.
8.5.5.2 Essai de réduction de l'énergie
Les PARTIES APPLIQUÉES PROTEGEES CONTRE LES CHOCS DE DEFIBRILLATION ou les CONNEXIONS
PATIENT doivent intégrer un ou plusieurs moyens de telle sorte que l’énergie du défibrillateur
délivrée sur une charge de 100 Ω soit égale à au moins 90 % de l’énergie délivrée sur cette
charge, l’ APPAREIL EM étant déconnecté.
La vérification de la conformité est effectuée par l’essai suivant:
Le circuit d’essai est représenté à la Figure 11. Pour cet essai, les ACCESSOIRES tels que les
câbles, les électrodes et les transducteurs qui sont recommandés dans les instructions
d'utilisation (voir 7.9.2.14) doivent être utilisés. La tension d'essai est appliquée à chaque
CONNEXION PATIENT ou PARTIE APPLIQUÉE successivement, toutes les CONNEXIONS PATIENT
restantes de la même PARTIE APPLIQUÉE étant reliées à la terre.
La PROCÉDURE est la suivante.
a) Connecter la PARTIE APPLIQUÉE ou la CONNEXION PATIENT au circuit d'essai.
b) Charger le condensateur C jusqu’à 5 kV en courant continu, l’interrupteur S étant en
position A.
c) Décharger le condensateur C en manœuvrant l’interrupteur S en position B, et mesurer
l’énergie E 1 délivrée aux bornes de la charge de 100
Ω.
d) Retirer l' APPAREIL EM en essai du circuit d'essai et répéter les étapes b) et c) ci-dessus en
mesurant l'énergie E 2 délivrée (en réponse à) aux bornes de la charge de 100
Ω.
e) Vérifier que l’énergie E 1 représente au moins 90 % de E 2 .

60601-1  IEC:2005 – 157 –
During the above tests:
– except for PERMANENTLY INSTALLED ME EQUIPMENT , the ME EQUIPMENT is to be tested with
and without the PROTECTIVE EARTH CONDUCTOR connected (i.e. two separate tests);
– insulating surfaces of APPLIED PARTS are covered with metal foil or, where appropriate,
immersed in a 0,9 % saline solution;
– any external connection to a FUNCTIONAL EARTH TERMINAL is removed;
– parts specified 8.5.5.1 a) that are not PROTECTIVELY EARTHED are connected in turn to a
display device;
– the ME EQUIPMENT is connected to the SUPPLY MAINS and operated in accordance with the
instructions for use.
After the operation of S, the peak voltage between the points Y 1 and Y 2 is measured. Each
test is repeated with V T reversed.
After any recovery time stated in the ACCOMPANYING DOCUMENTS , determine that the
ME EQUIPMENT continues to provide BASIC SAFETY and ESSENTIAL PERFORMANCE .
8.5.5.2 Energy reduction test
D EFIBRILLATION - PROOF APPLIED PARTS or PATIENT CONNECTIONS of DEFIBRILLATION - PROOF
APPLIED PARTS shall incorporate a means so that the defibrillator energy delivered to a 100 Ω
load is at least 90 % of the energy delivered to this load with the ME EQUIPMENT disconnected.
Compliance is checked by the following test:
The test circuit is shown in Figure 11. For this test, the ACCESSORIES such as cables,
electrodes and transducers that are recommended in the instructions for use (see 7.9.2.14)
are used. The test voltage is applied to each PATIENT CONNECTION or APPLIED PART in turn with
all the remaining PATIENT CONNECTIONS of the same APPLIED PART being connected to earth.
The PROCEDURE is as follows.
a) Connect the APPLIED PART or PATIENT CONNECTION to the test circuit.
b) Charge capacitor C to 5 kV d.c. with switch S in position A.
c) Discharge capacitor C by actuating the switch S to position B, and measure the energy E 1
delivered to the 100
Ω load.
d) Remove the ME EQUIPMENT under test from the test circuit and repeat steps b) and c)
above, measuring the energy E 2 delivered to the 100
Ω load.
e) Verify that the energy E 1 is at least 90 % of E 2 .

– 158 – 60601-1  CEI:2005
R2 100 kΩ
R1 1 kΩ
D 1
D 1
C1 1 μF
C2 1 μF
Y1
Y2
E NTRÉE DE SIGNAL /SORTIE DE SIGNAL
Réseau P ARTIE RELIÉE
AU RÉSEAU FE
FE
R 50 Ω
R 100 Ω
RCL
S
VT 5 kV c.c.
C 32 μF
L 500 μH
R ≤ 10 Ω
Terre de protection
A PPAREIL EM DE CLASSE 1
3 3 5
4
1
Oscilloscope
Zin > 1 MΩ
P ARTIE ACCESSIBLE
non reliée à la terre
Feuille métallique en contact avec
des parties non conductrices de
l’ ENVELOPPE
C ONNEXIONS PATIENT
Feuille métallique en contact
avec la base de l’ APPAREIL EM
IEC 2393/05
Pour les légendes, voir le Tableau 5.
Composants
VT Tension d'essai
S Interrupteur pour appliquer la tension d'essai
R1 , R2 Tolérance à ± 2 %. Tension d'utilisation pas
inférieure à 2 kV
RCL Résistance de limitation du courant
D 1 , D 2 Diodes au silicium pour petits signaux
Autres composants avec tolérance à ± 5 %
Figure 10 – Application de la tension d'essai aux CONNEXIONS PATIENT individuelles pour
les PARTIES APPLIQUÉES PROTÉGÉES CONTRE LES CHOCS DE DÉFIBRILLATION
(voir 8.5.5.1)

60601-1  IEC:2005 – 159 –
R2 100 kΩ
R1 1 kΩ
D 1
D 1
C1 1 μF
C2 1 μF
Y1
Y2
Display
device
Zin > 1 MΩ
S IGNAL INPUT/OUTPUT PARTS
Mains MAINS
PART FE
FE
R 50 Ω
R 100 Ω
RCL
S
VT 5 kV d.c.
C 32 μF
L 500 μH
R ≤ 10 Ω
Unearthed ACCESSIBLE PARTS
Foil in contact with
non-conductive
parts of ENCLOSURE
P ATIENT CONNECTIONS
Foil at base of
ME EQUIPMENT
Protective earth
CLASS I ME EQUIPMENT
3 3 5
4
1
IEC 2393/05
For legends, see Table 5.
Components
VT Test voltage
S Switch for applying the test
voltage
R1 , R2 Tolerance at ± 2 %, not less than
2 kV
RCL Current limiting resistor
D 1 , D 2 Small signal silicon diodes
Other components toleranced at ± 5 %
Figure 10 – Application of test voltage to individual PATIENT CONNECTIONS for
DEFIBRILLATION- PROOF APPLIED PARTS
(see 8.5.5.1)

– 160 – 60601-1  CEI:2005
FE
FE
R 400 Ω
R 100 Ω
(non
inductive)
RCL
S VT 5 kV c.c.
C 32 μF
L 25 mH
C ONNEXIONS PATIENT 4
1
B A
R 11 Ω – RL ,
où RL est la
résistance c.c.
de l’inductance L
IEC 2394/05
Pour les légendes, voir le Tableau 5.
Composants
S Interrupteur pour appliquer la tension d'essai
A, B Positions de l'interrupteur
RCL Résistance de limitation du courant
Composants avec tolérance à ± 5 %
Figure 11 – Application de la tension d'essai pour tester l'énergie
de défibrillation délivrée
(voir 8.5.5.2)
8.6 * Mise à la terre de protection, mise à la terre fonctionnelle et égalisation des
potentiels des APPAREILS EM
8.6.1 * Applicabilité des exigences
Les exigences de 8.6.2 à 8.6.8 (inclus) s'appliquent, sauf si les parties concernées sont
conformes aux exigences et aux essais de la CEI 60950-1 pour la mise à la terre de
protection et servent de MOYENS DE PROTECTION DE L ' OPÉRATEUR mais pas de MOYENS DE
PROTECTION DU PATIENT .
8.6.2 * B ORNE DE TERRE DE PROTECTION
La BORNE DE TERRE DE PROTECTION des APPAREILS EM doit être adaptée à un système de mise
à la terre de protection extérieur soit par un CONDUCTEUR DE TERRE DE PROTECTION dans un
CÂBLE D ' ALIMENTATION et, lorsque cela est approprié, par une fiche adaptée, soit par un
CONDUCTEUR DE TERRE DE PROTECTION FIXÉ À DEMEURE .
Les moyens de serrage des BORNES DE TERRE DE PROTECTION des APPAREILS EM pour les
conducteurs d'alimentation ou les CÂBLES D ' ALIMENTATION FIXÉS À DEMEURE doivent être
conformes aux exigences de 8.11.4.3. Il ne doit pas être possible de les desserrer sans l’aide
d’un OUTIL .
Les vis destinées aux CONNEXIONS DE TERRE DE PROTECTION internes doivent être
complètement recouvertes ou protégées contre un desserrement accidentel depuis l’extérieur
de l' APPAREIL EM .

60601-1  IEC:2005 – 161 –
FE
FE
R 400 Ω
R 100 Ω
(non
inductive)
RCL
S VT 5 kV d.c.
C 32 μF
L 25 mH
P ATIENT CONNECTIONS 4
1
B A
R 11 Ω – RL ,
where is RL the
d.c. resistance
of the inductor L
IEC 2394/05
For legends, see Table 5.
Components
S Switch for applying the test energy
A, B Switch positions
RCL Current limiting resistor
Components toleranced at ± 5 %
Figure 11 – Application of test voltage to test the delivered defibrillation energy
(see 8.5.5.2)
8.6 * Protective earthing, functional earthing and potential equalization of
ME EQUIPMENT
8.6.1 * Applicability of requirements
The requirements of 8.6.2 to 8.6.8 (inclusive) apply unless the parts concerned comply with
the requirements and tests of IEC 60950-1 for protective earthing and serve as MEANS OF
OPERATOR PROTECTION but not as MEANS OF PATIENT PROTECTION .
8.6.2 * P ROTECTIVE EARTH TERMINAL
The PROTECTIVE EARTH TERMINAL of ME EQUIPMENT shall be suitable for connection to an
external protective earthing system either by a PROTECTIVE EARTH CONDUCTOR in a POWER
SUPPLY CORD and, where appropriate, by a suitable plug, or by a FIXED PROTECTIVE EARTH
CONDUCTOR .
The clamping means of the PROTECTIVE EARTH TERMINAL of ME EQUIPMENT for FIXED supply
conductors or POWER SUPPLY CORDS shall comply with the requirements of 8.11.4.3. It shall not
be possible to loosen the clamping means without the aid of a TOOL .
Screws for internal PROTECTIVE EARTH CONNECTIONS shall be completely covered or protected
against accidental loosening from the outside of ME EQUIPMENT .

– 162 – 60601-1  CEI:2005
Lorsqu'un SOCLE DE CONNECTEUR constitue le raccordement d'alimentation vers l' APPAREIL EM ,
la broche de terre de ce SOCLE doit être considérée comme une BORNE DE TERRE DE
PROTECTION .
La BORNE DE TERRE DE PROTECTION ne doit pas servir à relier mécaniquement différentes
parties de l' APPAREIL EM ou à fixer un composant sans rapport avec la mise à la terre de
protection ou la mise à la terre fonctionnelle.
La conformité est vérifiée par inspection des matériaux et de la construction, par des essais
manuels et par l'essai de 8.11.4.3.
8.6.3 * Mise à la terre de protection des parties en mouvement
Une CONNEXION DE TERRE DE PROTECTION ne doit pas être utilisée pour une partie en
mouvement sauf si le FABRICANT montre que la connexion restera fiable pendant la DURÉE DE
SERVICE ATTENDUE des APPAREILS EM .
La conformité est vérifiée par inspection de L ' APPAREIL EM et, si nécessaire, par inspection du
DOSSIER DE GESTION DES RISQUES .
8.6.4 Impédance et courant admissible
a) * Les CONNEXIONS DE TERRE DE PROTECTION doivent pouvoir transporter des courants de
défaut de manière fiable et sans chute de tension excessive.
Pour les APPAREILS EM INSTALLÉS DE FAÇON PERMANENTE , l'impédance entre la BORNE DE
TERRE DE PROTECTION et toute partie qui est PROTÉGÉE PAR MISE À LA TERRE ne doit pas
dépasser 100 mΩ, sauf dans les cas autorisés en 8.6.4 b).
Pour les APPAREILS EM équipés d'un SOCLE DE CONNECTEUR , l'impédance entre la broche de
terre dans le SOCLE DE CONNECTEUR et toute partie qui est PROTÉGÉE PAR MISE À LA TERRE
ne doit pas dépasser 100 mΩ, sauf dans les cas autorisés en 8.6.4 b).
Pour les APPAREILS EM équipés d'un CÂBLE D ' ALIMENTATION NON FIXÉ À DEMEURE , l'impédance
entre la broche de terre de protection dans la FICHE RÉSEAU et toute partie qui est
PROTÉGÉE PAR MISE À LA TERRE ne doit pas dépasser 200 mΩ, sauf dans les cas autorisés
en 8.6.4 b).
La vérification de la conformité est effectuée par l’essai suivant:
On fait passer durant 5 s à 10 s un courant de 25 A ou de 1,5 fois le courant ASSIGNÉ le
plus élevé du ou des circuits correspondants, en retenant le plus élevé (
± 10 %), provenant
d'une source d'une fréquence de 50 Hz ou 60 Hz et dont la tension à vide ne dépasse pas
6 V, entre la BORNE DE TERRE DE PROTECTION ou le contact de terre de protection dans le
SOCLE DE CONNECTEUR ou la broche de terre de protection de la FICHE RÉSEAU et chaque
partie PROTÉGÉE PAR MISE À LA TERRE .
La chute de tension entre les parties décrites est mesurée et l'impédance est déterminée à
partir de l'intensité et de la chute de tension.
Lorsque le produit du courant d'essai tel qu'il est spécifié ci-dessus et de l'impédance
totale (c'est-à-dire l'impédance mesurée plus l'impédance des conducteurs d'essai et les
impédances de contact) dépasse 6 V, l'impédance est d'abord mesurée avec une tension à
vide ne dépassant pas 6 V.
Si l'impédance mesurée se situe dans la limite autorisée, soit la mesure d'impédance est
répétée en utilisant une source de courant avec une tension à vide suffisante pour fournir
le courant spécifié dans l'impédance totale, soit le courant admissible du conducteur de
terre de protection concerné et de la connexion de terre de protection est confirmé en
vérifiant que leur section est au moins égale à celle des conducteurs de courant admissible
concernés.

60601-1  IEC:2005 – 163 –
Where an APPLIANCE INLET forms the supply connection to ME EQUIPMENT , the earth pin of the
APPLIANCE INLET shall be regarded as the PROTECTIVE EARTH TERMINAL .
The PROTECTIVE EARTH TERMINAL shall not be used for the mechanical connection between
different parts of the ME EQUIPMENT or the fixing of any component not related to protective
earthing or functional earthing.
Compliance is checked by inspection of materials and construction, by manual tests, and by
the test of 8.11.4.3.
8.6.3 * Protective earthing of moving parts
Any PROTECTIVE EARTH CONNECTION shall not be used for a moving part unless the
MANUFACTURER demonstrates that the connection will remain reliable during the EXPECTED
SERVICE LIFE of the ME EQUIPMENT .
Compliance is checked by inspection of the ME EQUIPMENT and if necessary inspection of the
RISK MANAGEMENT FILE .
8.6.4 Impedance and current-carrying capability
a) * P ROTECTIVE EARTH CONNECTIONS shall be able to carry fault currents reliably and without
excessive voltage drop.
For PERMANENTLY INSTALLED ME EQUIPMENT , the impedance between the PROTECTIVE EARTH
TERMINAL and any part that is PROTECTIVELY EARTHED shall not exceed 100 mΩ, except as
allowed by 8.6.4 b).
For ME EQUIPMENT with an APPLIANCE INLET the impedance between the earth pin in the
APPLIANCE INLET and any part that is PROTECTIVELY EARTHED shall not exceed 100 mΩ,
except as allowed by 8.6.4 b).
For ME EQUIPMENT with a non- DETACHABLE POWER SUPPLY CORD the impedance between the
protective earth pin in the MAINS PLUG and any part that is PROTECTIVELY EARTHED shall not
exceed 200 mΩ, except as allowed by 8.6.4 b).
Compliance is checked by the following test:
A current of 25 A or 1,5 times the highest RATED current of the relevant circuit(s),
whichever is greater (
± 10 %), from a current source with a frequency of 50 Hz or 60 Hz
and with a no-load voltage not exceeding 6 V, is passed for 5 s to 10 s through the
PROTECTIVE EARTH TERMINAL or the protective earth contact in the APPLIANCE INLET or the
protective earth pin in the MAINS PLUG and each PROTECTIVELY EARTHED part.
The voltage drop between the parts described is measured and the impedance determined
from the current and voltage drop.
Where the product of the test current as specified above and the total impedance (i.e. the
impedance being measured plus the impedance of the test leads and the contact
impedances) would exceed 6 V, the impedance is first measured with a no-load voltage not
exceeding 6 V.
If the measured impedance is within the permitted limit, either the impedance measure-
ment is then repeated using a current source with a no-load voltage sufficient to deliver the
specified current into the total impedance, or the current-carrying ability of the relevant
protective earth conductor and protective earth connection is confirmed by checking that
their cross sectional area is at least equal to that of the relevant current-carrying
conductors.

– 164 – 60601-1  CEI:2005
b) * Il est autorisé que l'impédance des CONNEXIONS DE TERRE DE PROTECTION dépasse les
valeurs spécifiées ci-dessus si les circuits correspondants ont un courant admissible limité
tel qu'en cas de court-circuit d'isolation, les valeurs admissibles du COURANT DE CONTACT et
du COURANT DE FUITE PATIENT en CONDITION DE PREMIER DÉFAUT ne sont pas dépassées.
La conformité est vérifiée par inspection et, si nécessaire, par la mesure du COURANT DE
FUITE dans la CONDITION DE PREMIER DÉFAUT correspondante. Les courants transitoires qui
apparaissent au cours des premières 50 ms qui suivent le court-circuit sont ignorés.
8.6.5 Revêtements de surface
Les éléments conducteurs d' APPAREIL EM dont les revêtements de surface sont en matériaux
peu conducteurs comme la peinture et entre lesquels le contact électrique est essentiel à une
CONNEXION DE TERRE DE PROTECTION doivent être débarrassés de leur revêtement au point de
contact à moins qu'un examen de la construction du joint et le PROCESSUS de construction ne
montrent que les exigences d'impédance et de courant admissible sont satisfaites sans retrait
du revêtement de surface.
La conformité est effectuée par inspection.
8.6.6 Fiches et socles
Lorsque le raccordement entre le RÉSEAU D ' ALIMENTATION et l' APPAREIL EM ou entre des parties
séparées d' APPAREILS EM qui peuvent être actionnées par des personnes autres que celles
appartenant au PERSONNEL D ' ENTRETIEN est réalisé via une fiche et un socle, la CONNEXION DE
TERRE DE PROTECTION doit être réalisée avant et interrompue après que le raccordement à

l'alimentation soit réalisé ou interrompu. Cela s'applique également lorsque des parties
interchangeables sont PROTÉGÉES PAR MISE À LA TERRE .
La conformité est vérifiée par inspection.
8.6.7 * C ONDUCTEUR D ' ÉGALISATION DES POTENTIELS
Si l' APPAREIL EM est pourvu d'une borne pour le raccordement d'un CONDUCTEUR D ' ÉGALISATION
DES POTENTIELS , les exigences suivantes s'appliquent:
– cette borne doit être accessible à l' OPÉRATEUR lorsque l' APPAREIL EM est dans une position
d' UTILISATION NORMALE ;
– le RISQUE de déconnexion accidentelle doit être réduit en UTILISATION NORMALE ;
– la borne doit permettre le débranchement du conducteur sans utiliser d' OUTIL ;
– la borne ne doit pas être utilisée pour une CONNEXION DE TERRE DE PROTECTION ;
– la borne doit être marquée avec le symbole IEC 60417-5021 (DB:2002-10) (voir
Tableau D.1, symbole 8);
– les instructions d'utilisation doivent contenir des informations concernant la fonction et
l'utilisation du CONDUCTEUR D ' ÉGALISATION DES POTENTIELS avec une référence aux
exigences de la présente norme pour les SYSTÈMES EM .
Le CÂBLE D ' ALIMENTATION ne doit pas incorporer un CONDUCTEUR D ' ÉGALISATION DES
POTENTIELS .
La conformité est vérifiée par inspection.
8.6.8 B ORNE DE TERRE FONCTIONNELLE
Une BORNE DE TERRE FONCTIONNELLE d'un APPAREIL EM ne doit pas être utilisée comme
CONNEXION A LA TERRE DE PROTECTION .
La conformité est vérifiée par inspection.

60601-1  IEC:2005 – 165 –
b) * The impedance of PROTECTIVE EARTH CONNECTIONS is allowed to exceed the values
specified above if the relevant circuits have limited current capability such that, in case of
short circuit of relevant insulation, the allowable values of the TOUCH CURRENT and the
PATIENT LEAKAGE CURRENT in SINGLE FAULT CONDITION are not exceeded.
Compliance is checked by inspection and if necessary by measurement of LEAKAGE
CURRENT in the relevant SINGLE FAULT CONDITION . Transient currents occurring during the
first 50 ms following the short circuit are disregarded.
8.6.5 Surface coatings
Conductive elements of ME EQUIPMENT that have surface coatings of poorly conducting
material such as paint, and between which electrical contact is essential to a PROTECTIVE
EARTH CONNECTION , shall have the coatings removed at the point of contact unless an
investigation of the joint construction and the manufacturing PROCESS has demonstrated that
the requirements for impedance and current-carrying capacity are assured without the
removal of the surface coating.
Compliance is checked by inspection.
8.6.6 Plugs and sockets
Where the connection between the SUPPLY MAINS and ME EQUIPMENT or between separate
parts of ME EQUIPMENT that can be operated by persons other than SERVICE PERSONNEL is
made via a plug and socket device, the PROTECTIVE EARTH CONNECTION shall be made before
and interrupted after the supply connections are made or interrupted. This applies also where
interchangeable parts are PROTECTIVELY EARTHED .
Compliance is checked by inspection.
8.6.7 * P OTENTIAL EQUALIZATION CONDUCTOR
If ME EQUIPMENT is provided with a terminal for the connection of a POTENTIAL EQUALIZATION
CONDUCTOR , the following requirements apply.
– The terminal shall be accessible to the OPERATOR with the ME EQUIPMENT in any position of
NORMAL USE .
– The RISK of accidental disconnection shall be minimized in NORMAL USE .
– The terminal shall allow the conductor to be detached without the use of a TOOL .
– The terminal shall not be used for a PROTECTIVE EARTH CONNECTION .
– The terminal shall be marked with symbol IEC 60417-5021 (DB:2002-10) (see Table D.1,
symbol 8).
– The instructions for use shall contain information on the function and use of the POTENTIAL
EQUALIZATION CONDUCTOR together with a reference to the requirements of this standard
for ME SYSTEMS .
The POWER SUPPLY CORD shall not incorporate a POTENTIAL EQUALIZATION CONDUCTOR .
Compliance is checked by inspection.
8.6.8 F UNCTIONAL EARTH TERMINAL
A FUNCTIONAL EARTH TERMINAL of ME EQUIPMENT shall not be used to provide a PROTECTIVE
EARTH CONNECTION .
Compliance is checked by inspection.

– 166 – 60601-1  CEI:2005
8.6.9 * A PPAREILS EM de CLASSE II
Si un APPAREIL EM de la CLASSE II comportant des écrans internes isolés est alimenté par un
CÂBLE D ' ALIMENTATION à trois conducteurs, le troisième conducteur (relié au contact de terre
de protection de la FICHE RÉSEAU ) doit être utilisé uniquement comme connexion de terre
fonctionnelle vers une BORNE DE TERRE FONCTIONNELLE pour ces écrans et doit être de couleur
vert-jaune.
L’isolation de ces écrans internes et de tous les câblages internes qui leur sont reliés doivent
fournir deux MOYENS DE PROTECTION . Si tel est le cas, il doit y avoir une explication dans la
description technique.
La conformité est vérifiée par inspection et mesure. L'isolation est soumise aux essais décrits
en 8.8.
8.7 C OURANTS DE FUITE et COURANTS AUXILIAIRES PATIENT
8.7.1 Exigences générales
a) L’isolation électrique assurant la protection contre les chocs électriques doit être d’une
qualité telle que les courants la traversant soient limités aux valeurs spécifiées en 8.7.3.
b) Les valeurs spécifiées du COURANT DE FUITE À LA TERRE , du COURANT DE CONTACT , du
COURANT DE FUITE PATIENT et du COURANT AUXILIAIRE PATIENT s'appliquent pour toute
combinaison des conditions suivantes:
– à la température de fonctionnement et après le traitement de pré-conditionnement
humide décrit en 5.7;
– en CONDITION NORMALE et en CONDITION DE PREMIER DÉFAUT spécifiées en 8.7.2;
– avec l' APPAREIL EM alimenté en attente et en fonctionnement et avec tout interrupteur
des PARTIES RELIÉES AU RÉSEAU quelle que soit leur position;
– avec la fréquence d'alimentation ASSIGNÉE la plus élevée;
– avec une alimentation de valeur égale à 110 % de la TENSION RÉSEAU ASSIGNÉE la plus
élevée.
8.7.2 * C ONDITIONS DE PREMIER DÉFAUT
Les valeurs admissibles spécifiées en 8.7.3 s'appliquent aux CONDITIONS DE PREMIER DÉFAUT
spécifiées en 8.1 b), excepté que:
– lorsque l'isolation est utilisée conjointement à une CONNEXION DE TERRE DE PROTECTION , le
court-circuit de l'isolation ne s'applique que dans les circonstances spécifiées en 8.6.4 b);
– la seule CONDITION DE PREMIER DÉFAUT pour le COURANT DE FUITE À LA TERRE soit
l'interruption d'un conducteur d'alimentation à la fois;
– les COURANTS DE FUITE et le COURANT AUXILIAIRE PATIENT ne soient pas mesurés en
CONDITION DE PREMIER DÉFAUT durant la mise en court-circuit d'un élément constituant la
DOUBLE ISOLATION .
Les CONDITIONS DE PREMIER DÉFAUT ne doivent pas être appliquées en même temps que les
conditions particulières d'essai de la TENSION RÉSEAU MAXIMALE sur les PARTIES APPLIQUÉES
(8.7.4.7 b)) et sur les parties NON PROTÉGÉES PAR MISE À LA TERRE de L ' ENVELOPPE (8.7.4.7 d)).
8.7.3 * Valeurs admissibles
a) Les valeurs admissibles spécifiées en 8.7.3 b), c) et d) s'appliquent aux courants circulant
dans le circuit de la Figure 12 a) et mesurés comme indiqué dans cette figure (ou par un
dispositif mesurant la forme et la fréquence des courants tel que défini à la Figure 12 b)).
Les valeurs s'appliquent aux formes d'ondes en courant continu et en courant alternatif
ainsi qu'aux formes d'ondes complexes. Sauf indication contraire, elles peuvent être en
courant continu ou en valeur efficace.

60601-1  IEC:2005 – 167 –
8.6.9 * C LASS II ME EQUIPMENT
If CLASS II ME EQUIPMENT with isolated internal screens is supplied with a POWER SUPPLY CORD
having three conductors, the third conductor (connected to the protective earth contact of the
MAINS PLUG ) shall be used only as the functional earth connection to a FUNCTIONAL EARTH
TERMINAL for these screens and shall be coloured green and yellow.
The insulation of such internal screens and all internal wiring connected to them shall provide
two MEANS OF PROTECTION . In such case, there shall be an explanation in the technical
description.
Compliance is checked by inspection and measurement. The insulation is tested as described
in 8.8.
8.7 L EAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS
8.7.1 General requirements
a) The electrical isolation providing protection against electric shock shall be of such quality
that currents flowing through it are limited to the values specified in 8.7.3.
b) The specified values of the EARTH LEAKAGE CURRENT , the TOUCH CURRENT , the PATIENT
LEAKAGE CURRENT and the PATIENT AUXILIARY CURRENT apply in any combination of the
following conditions:
– at operating temperature and following the humidity preconditioning treatment, as
described in 5.7;
– in NORMAL CONDITION and in the SINGLE FAULT CONDITIONS specified in 8.7.2;
– with ME EQUIPMENT energized in stand-by condition and fully operating and with any
switch in the MAINS PART in any position;
– with the highest RATED supply frequency;
– with a supply equal to 110 % of the highest RATED MAINS VOLTAGE .
8.7.2 * S INGLE FAULT CONDITIONS
The allowable values specified in 8.7.3 apply in the SINGLE FAULT CONDITIONS specified in
8.1 b) except that:
– where insulation is used in conjunction with a PROTECTIVE EARTH CONNECTION , short circuit
of the insulation applies only in the circumstances specified in 8.6.4 b);
– the only SINGLE FAULT CONDITION for the EARTH LEAKAGE CURRENT is the interruption of one
supply conductor at a time;
– LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENT are not measured in the SINGLE FAULT
CONDITION of short circuiting of one constituent part of DOUBLE INSULATION .
S INGLE FAULT CONDITIONS shall not be applied at the same time as the special test conditions
of MAXIMUM MAINS VOLTAGE on APPLIED PARTS (8.7.4.7 b)) and non- PROTECTIVELY EARTHED parts
of the ENCLOSURE (8.7.4.7 d)).
8.7.3 * Allowable values
a) The allowable values specified in 8.7.3 b), c) and d) apply to currents flowing through the
network of Figure 12 a) and measured as shown in this figure (or by a device measuring
the frequency contents of the currents as defined in Figure 12 b)). The values apply to d.c.
and a.c. and composite waveforms. Unless stated otherwise they may be d.c. or r.m.s.

– 168 – 60601-1  CEI:2005
b) Les valeurs admissibles des COURANTS DE FUITE PATIENT et des COURANTS AUXILIAIRES
PATIENT sont indiquées au Tableau 3 et au Tableau 4. Les valeurs du courant alternatif
s'appliquent aux courants dont la fréquence n'est pas inférieure à 0,1 Hz.
c) Les valeurs admissibles du COURANT DE CONTACT sont de 100 μA en CONDITION NORMALE et
de 500 μA en CONDITION DE PREMIER DÉFAUT .
d) Les valeurs admissibles du COURANT DE FUITE À LA TERRE sont de 5 mA en CONDITION
NORMALE et de 10 mA en CONDITION DE PREMIER DÉFAUT . Pour les APPAREILS EM INSTALLÉS
DE FAÇON PERMANENTE connectés à des circuits d'alimentation qui alimentent uniquement
ces APPAREILS EM , une valeur plus élevée de COURANT DE FUITE À LA TERRE est admise.
NOTE Les règlements locaux peuvent fixer des limites pour les courants de protection à la terre pour
l'installation. Voir aussi la CEI 60364-7-710 [10].
e) En outre, sans tenir compte de la forme d'onde ni de la fréquence, aucun COURANT DE FUITE
ne doit dépasser 10 mA efficaces en CONDITION NORMALE ou en CONDITION DE PREMIER
DÉFAUT lorsque les mesures sont réalisées avec un dispositif non pondéré en fréquence.
R1
R2 Z V Appareil
de mesure
de tension
b)
R1 10 kΩ ± 5 % a)
R2 1 kΩ ± 5 % a)
C1 0,015 μF ± 5 %
+20
0
–20
–40
–60
101 102 103 104 105 106
Fréquence f Hz
Amplitude relative
c) dB: 20 log

Z(f)
Z(f = 10)
C1
a) Dispositif de mesure b) Caractéristiques de fréquence
IEC 2395/05
MD NOTE L'appareil de mesure du circuit et de la tension ci-dessus est remplacé par le symbole dans les
Figures suivantes.
Composants non inductifs
Impédance >> impédance de mesure Z
Z( f ) est l'impédance de transfert du circuit, i.e. V E/S , pour un courant de fréquence f
a)
b)
c)
Figure 12 – Exemple de dispositif de mesure et de ses caractéristiques de fréquence
(voir 8.7.3)

60601-1  IEC:2005 – 169 –
b) The allowable values of the PATIENT LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS
are stated in Table 3 and Table 4. The values of a.c. apply to currents having a frequency
not less than 0,1 Hz.
c) The allowable values of the TOUCH CURRENT are 100 μA in NORMAL CONDITION and 500 μA in
SINGLE FAULT CONDITION .
d) The allowable values of the EARTH LEAKAGE CURRENT are 5 mA in NORMAL CONDITION and
10 mA in SINGLE FAULT CONDITION . For PERMANENTLY INSTALLED ME EQUIPMENT connected to
a supply circuit that supplies only this ME EQUIPMENT , a higher value of EARTH LEAKAGE
CURRENT is allowed.
NOTE Local regulation can establish limits for protective earth currents of the installation. See also
IEC 60364-7-710 [10].
e) Additionally, regardless of waveform and frequency, no LEAKAGE CURRENT shall exceed
10 mA r.m.s. in NORMAL CONDITION or in SINGLE FAULT CONDITION when measured with a
non-frequency-weighted device.
R1
R2 Z V Voltage
measuring
instrument b)
R1 10 kΩ ± 5 % a)
R2 1 kΩ ± 5 % a)
C1 0,015 μF ± 5 %
+20
0
–20
–40
–60
101 102 103 104 105 106
Frequency f Hz
Relative amplitude
c)
dB: 20 log

Z(f)
Z(f = 10)
C1
a) Measuring device b) Frequency characteristics
IEC 2395/05
MD NOTE The network and voltage measuring instrument above are replaced by the symbol in the
following figures.
Non-inductive components
Resistance ≥ 1 MΩ and capacitance ≤ 150 pF
Z(f ) is the transfer impedance of the network, i.e. V out/I in , for a current of frequency f .
a)
b)
c)
Figure 12 – Example of a measuring device and its frequency characteristics
(see 8.7.3)

– 170 – 60601-1  CEI:2005
Tableau 3 – * Valeurs admissibles des COURANTS DE FUITE PATIENT et des COURANTS
AUXILIAIRES PATIENT EN CONDITION NORMALE ET EN CONDITION DE PREMIER DEFAUT
Courant en μA
PARTIE
APPLIQUÉE DE
TYPE B
PARTIE
APPLIQUÉE DE
TYPE BF
PARTIE
APPLIQUÉE DE
TYPE CF
Courant Description Référence Circuit de
mesure NC SFC NC SFC NC SFC
c.c. 10 50 10 50 10 50
COURANT
AUXILIAIRE
PATIENT
8.7.4.8 Figure 19
c.a. 100 500 100 500 10 50
c.c. 10 50 10 50 10 50 Entre la
CONNEXION
PATIENT et la
terre
8.7.4.7 a) Figure 15
c.a. 100 500 100 500 10 50
c.c. 10 50 10 50 10 50
COURANT
DE FUITE
PATIENT
Causé par une
tension externe
sur un SIP / SOP
8.7.4.7 c) Figure 17
c.a. 100 500 100 500 10 50
c.c. 50 100 50 100 50 100 Avec les mêmes
types de PARTIES
APPLIQUÉES
connectés
ensemble
8.7.4.7 a)
et
8.7.4.7 h)
Figure 15 et
Figure 20
c.a. 500 1 000 500 1 000 50 100
c.c. 50 100 50 100 50 100
COURANT
DE FUITE
PATIENT
total a
Causé par une
tension externe
sur un SIP / SOP
8.7.4.7 c)
et
8.7.4.7 h)
Figure 17 et
Figure 20
c.a. 500 1 000 500 1 000 50 100
Légende
CN = CONDITION NORMALE
CPD = CONDITION DE PREMIER DEFAUT
NOTE 1 Pour le COURANT DE FUITE À LA TERRE , voir 8.7.3 d).
NOTE 2 Pour le COURANT DE CONTACT , voir 8.7.3 c).
a Les valeurs du COURANT DE FUITE PATIENT total ne sont applicables qu'aux appareils qui ont des PARTIES
APPLIQUÉES multiples. Voir 8.7.4.7 h). Les PARTIES APPLIQUÉES individuelles doivent être conformes aux valeurs
du COURANT DE FUITE PATIENT .

60601-1  IEC:2005 – 171 –
Table 3 – * Allowable values of PATIENT LEAKAGE CURRENTS and PATIENT AUXILIARY
CURRENTS under NORMAL CONDITION and SINGLE FAULT CONDITION
Current in μA
TYPE B
APPLIED
PART
TYPE BF
APPLIED
PART
TYPE CF
APPLIED
PART
Current Description Reference Measuring
Circuit NC SFC NC SFC NC SFC
d.c. 10 50 10 50 10 50
P ATIENT
AUXILIARY
CURRENT
8.7.4.8 Figure 19
a.c. 100 500 100 500 10 50
d.c. 10 50 10 50 10 50
From PATIENT
CONNECTION to
earth
8.7.4.7 a) Figure 15
a.c. 100 500 100 500 10 50
d.c. 10 50 10 50 10 50
P ATIENT
LEAKAGE
CURRENT
Caused by an
external voltage
on a SIP / SOP
8.7.4.7 c) Figure 17
a.c. 100 500 100 500 10 50
d.c. 50 100 50 100 50 100 With the same
types of APPLIED
PART connected
together
8.7.4.7 a)
and
8.7.4.7 h)
Figure 15
and
Figure 20 a.c. 500 1 000 500 1 000 50 100
d.c. 50 100 50 100 50 100
Total
PATIENT
LEAKAGE
CURRENT a
Caused by an
external voltage
on a SIP / SOP
8.7.4.7 c)
and
8.7.4.7 h)
Figure 17
and
Figure 20 a.c. 500 1 000 500 1 000 50 100
Key
NC = NORMAL CONDITION
SFC = SINGLE FAULT CONDITION
NOTE 1 For EARTH LEAKAGE CURRENT see 8.7.3 d).
NOTE 2 For TOUCH CURRENT see 8.7.3 c).
a Total PATIENT LEAKAGE CURRENT values are only applicable to equipment having multiple APPLIED PARTS . See
8.7.4.7 h). The individual APPLIED PARTS shall comply with the PATIENT LEAKAGE CURRENT values.

– 172 – 60601-1  CEI:2005
Tableau 4 – * Valeurs admissibles des COURANTS DE FUITE PATIENT dans les conditions
d'essais particulières identifiées en 8.7.4.7
Courant en μA
Courant Description a Référence Circuit de
mesure
PARTIE
APPLIQUÉE
DE TYPE B
PARTIE
APPLIQUÉE
DE TYPE BF
PARTIE
APPLIQUÉE
DE TYPE CF
Causé par une
tension externe sur
la CONNEXION
PATIENT d'une
PARTIE APPLIQUÉE DE
TYPE F
8.7.4.7 b) Figure 16 Pas
applicable 5 000 50
COURANT
DE FUITE
PATIENT
Causé par une
tension externe sur
une PARTIE
ACCESSIBLE
métallique NON
PROTEGEE PAR MISE A
LA TERRE
8.7.4.7 d) Figure 18 500 500 – c
Causé par une
tension externe sur
la CONNEXION
PATIENT d'une PARTIE
APPLIQUÉE DE TYPE F
8.7.4.7 b) et
8.7.4.7 h)
Figure 16 et
Figure 20
Pas
applicable 5 000 100
COURANT
DE FUITE
PATIENT
total b
Causé par une
tension externe sur a
une PARTIE
ACCESSIBLE
métallique NON
PROTEGEE PAR MISE A
LA TERRE
8.7.4.7 d) et
8.7.4.7 h)
Figure 18 et
Figure 20 1 000 1 000 – c
a La condition indiquée au Table IV de la seconde édition comme “ TENSION RESEAU sur PARTIE APPLIQUÉE ”, et
traitée dans cette édition comme une CONDITION DE PREMIER DEFAUT , est traitée dans la présente édition
comme une condition d'essai particulière. L'essai avec TENSION RESEAU MAXIMALE sur une PARTIE ACCESSIBLE

non PROTEGEE PAR MISE À LA TERRE est également une condition d'essai particulière, mais les valeurs
admissibles sont les mêmes que pour les CONDITIONS DE PREMIER DEFAUT . Voir aussi les justifications de
8.5.2.2 et 8.7.4.7 d).
b Les valeurs du COURANT DE FUITE PATIENT total ne sont applicables qu'aux appareils qui ont des PARTIES
APPLIQUÉES multiples. Voir 8.7.4.7 h). Les PARTIES APPLIQUÉES individuelles doivent être conformes aux
valeurs du COURANT DE FUITE PATIENT .
c Cette condition ne fait pas l'objet d'essais avec les PARTIES APPLIQUÉES DE TYPE CF parce qu'elle est couverte
par l'essai avec la TENSION RESEAU MAXIMAL sur la PARTIE APPLIQUÉE . Voir aussi la justification pour
8.7.4.7 d).
8.7.4 Mesures
8.7.4.1 Généralités
Les figures des essais de mesure du COURANT DE FUITE PATIENT et COURANT DE FUITE AUXILIAIRE
PATIENT référencées de 8.7.4.5 à 8.7.4.8 (Figure 13 à Figure 19 incluse) montrent des
configurations d'essai adaptées à l'utilisation conjointement aux PROCÉDURES D ' ESSAI
spécifiées dans ces paragraphes. Il est reconnu que d'autres figures d'essai peuvent donner
des résultats précis. Cependant, si les résultats d'essai sont proches des valeurs autorisées
ou s'il y a un doute quelconque en ce qui concerne la validité des résultats d'essai, la figure
d'essai applicable doit être utilisée comme facteur de décision.
a) Le COURANT DE FUITE À LA TERRE , le COURANT DE CONTACT , le COURANT DE FUITE PATIENT et
le COURANT AUXILIAIRE PATIENT sont mesurés après avoir amené l' APPAREIL EM à sa
température de fonctionnement conformément aux exigences de 11.1.3 c) .

60601-1  IEC:2005 – 173 –
Table 4 – * Allowable values of PATIENT LEAKAGE CURRENTS under the special test
conditions identified in 8.7.4.7
Current in μA
Current Description a Reference Measuring
Circuit
TYPE B
APPLIED
PART
TYPE BF
APPLIED
PART
TYPE CF
APPLIED
PART
Caused by an
external voltage on
the PATIENT
CONNECTION of an F -
TYPE APPLIED PART
8.7.4.7 b) Figure 16 Not
applicable 5 000 50
P ATIENT
LEAKAGE
CURRENT Caused by an
external voltage on a
metal ACCESSIBLE
PART not
PROTECTIVELY
EARTHED
8.7.4.7 d) Figure 18 500 500 – c
Caused by an
external voltage on
the PATIENT
CONNECTION of an F -
TYPE APPLIED PART
8.7.4.7 b)
and
8.7.4.7 h)
Figure 16
and
Figure 20
Not
applicable 5 000 100
Total
PATIENT
LEAKAGE
CURRENT b Caused by an
external voltage on a
metal ACCESSIBLE
PART not
PROTECTIVELY
EARTHED
8.7.4.7 d)
and
8.7.4.7 h)
Figure 18
and
Figure 20
1 000 1 000 – c
a The condition referred to in Table IV of the second edition as “ MAINS VOLTAGE on APPLIED PART ”, and treated
in that edition as a SINGLE FAULT CONDITION , is treated in this edition as a special test condition. The test with
MAXIMUM MAINS VOLTAGE on a non- PROTECTIVELY EARTHED ACCESSIBLE PART is also a special test condition,
but the allowable values are the same as for SINGLE FAULT CONDITION . See also the rationales for 8.5.2.2 and
8.7.4.7 d).
b Total PATIENT LEAKAGE CURRENT values are only applicable to equipment having multiple APPLIED PARTS . See
8.7.4.7 h). The individual APPLIED PARTS shall comply with the PATIENT LEAKAGE CURRENT values.
c This condition is not tested with TYPE CF APPLIED PARTS because it is covered by the test with MAXIMUM MAINS
VOLTAGE on the APPLIED PART . See also the rationale for 8.7.4.7 d).
8.7.4 Measurements
8.7.4.1 General
The LEAKAGE CURRENT and PATIENT AUXILIARY CURRENT test figures referenced in 8.7.4.5 to
8.7.4.8 (Figure 13 to Figure 19 inclusive) show suitable test configurations for use in
conjunction with the test PROCEDURES specified in these subclauses. It is recognized that
other test figures can yield accurate results. However if the test results are close to the
allowed values or if there is any doubt as to the validity of the test results, the applicable test
figure is to be used as the deciding factor.
a) The EARTH LEAKAGE CURRENT , the TOUCH CURRENT , the PATIENT LEAKAGE CURRENT and the
PATIENT AUXILIARY CURRENT are measured after the ME EQUIPMENT has been brought up to
operating temperature in accordance with the requirements of 11.1.3 c).

– 174 – 60601-1  CEI:2005
b) Quand l’examen de la disposition des circuits et de la disposition des composants et
matériaux de l' APPAREIL EM montre qu'il n'y a aucune possibilité de SITUATION DANGEREUSE ,
quel qu'il soit, le nombre d'essais peut être réduit.
1
4
4
S 5
S 1
S 10
S 12
P 1
P 1
P 1
P 1
P 1
FE
PE
V
Réseau
T 1
MD
IEC 2396/05
Pour les légendes, voir le Tableau 5.
Indication
Mesure dans toutes les combinaisons possibles des positions de S 5 , S 10 et S 12 avec :
S 1 fermé ( CONDITION NORMALE ), et
S 1 ouvert ( CONDITION DE PREMIER DÉFAUT ).
Exemple avec le circuit d'alimentation de mesure de la Figure F.1
Figure 13 – Circuit de mesure pour le COURANT DE FUITE À LA TERRE des APPAREILS EM de la
CLASSE I , avec ou sans PARTIE APPLIQUÉE
(voir 8.7.4.5)

60601-1  IEC:2005 – 175 –
b) Where examination of the circuit arrangement and the arrangement of components and
material of the ME EQUIPMENT shows no possibility of any HAZARDOUS SITUATION, the number
of tests can be reduced.
1
4
4
S 5
S 1
S 10
S 12
P 1
P 1
P 1
P 1
P 1
FE
PE
V
Mains
T 1
MD
IEC 2396/05
For legends, see Table 5.
Key
Measure in all possible combinations of
positions of S 5 , S 10 and S 12 with:
S 1 closed ( NORMAL CONDITION ), and
S 1 open ( SINGLE FAULT CONDITION ).
Example with the measuring supply circuit of Figure F.1
Figure 13 – Measuring circuit for the EARTH LEAKAGE CURRENT of CLASS I ME EQUIPMENT ,
with or without APPLIED PART
(see 8.7.4.5)

– 176 – 60601-1  CEI:2005
3
T 2
V
V
T 1
V2
V1
S 9
P 1
4
4
1
P 1
P 1
P 1
P 1
P 1
FE
PE
MD
MD
S 1
S 10
S 7
S 12
S 5
Réseau
Réseau
IEC 2397/05
Pour les légendes, voir le Tableau 5.
Indication
Mesure (avec S 7 fermé si appareil(s) de la CLASSE I ) dans toutes les combinaisons possibles des positions de
S 1 , S 5, S 9 , S 10 , et S 12 ,
S 1 ouvert est une CONDITION DE PREMIER DÉFAUT .
Appareils de la C LASSE I uniquement :
Mesure avec S 7 ouvert ( CONDITION DE PREMIER DÉFAUT ) et avec S 1 fermé dans toutes les combinaisons
possibles de S 5 ,S 9 , S 10 et S 12 .
Pour les appareils de la CLASSE II , la CONNEXION DE TERRE DE PROTECTION et S 7 ne sont pas utilisés.
Le transformateur T 2 est utilisé si nécessaire (voir 8.1 a))
Exemple avec le circuit d'alimentation de mesure de la Figure F.1
Figure 14 – Circuit de mesure pour le COURANT DE CONTACT
(voir 8.7.4.6)

60601-1  IEC:2005 – 177 –
3
Mains
T 2
V
V
Mains
T 1
V2
V1
S 9
P 1
4
4
1
P 1
P 1
P 1
P 1
P 1
FE
PE
MD
MD
S 1
S 10
S 7
S 12
S 5
IEC 2397/05
Example with the measuring supply circuit of Figure F.1.
Figure 14 – Measuring circuit for the TOUCH CURRENT
(see 8.7.4.6)
For legends, see Table 5.
Key
Measure (with S 7 closed if CLASS I equipment) under all possible
combinations of positions of S 1 , S 5 , S 9 , S 10 , and S 12 .
S 1 open is SINGLE FAULT CONDITION .
C LASS I equipment only:
Measure with S 7 open ( SINGLE FAULT CONDITION ) and with S 1 closed
under all possible combinations of S 5 , S 9 , S 10 and S 12 .
For CLASS II equipment, the PROTECTIVE EARTH CONNECTION and S 7 are
not used.
Transformer T 2 is used if required (see 8.1 a))

– 178 – 60601-1  CEI:2005
T 1
V
1
S 5
S 1
S 10
S 7
S 13
MD
P 1
P 1
P 1
P 1
P 1
FE
PE
4
4
5
Réseau
IEC 2398/05
Pour les légendes, voir le Tableau 5.
Indication
Mesure (avec S 7 fermé si APPAREILS EM de la CLASSE I ) dans toutes les combinaisons possibles des
positions de S 1 , S 5 , S 10 et S 13
S 1 ouvert est une CONDITION DE PREMIER DÉFAUT
APPAREILS EM de la CLASSE I uniquement :
Mesure avec S 7 ouvert ( CONDITION DE PREMIER DÉFAUT ) et avec S 1 fermé dans toutes les combinaisons
possibles de S 5 , S 10 et S 13 .
Pour LES APPAREILS EM de la CLASSE II , la CONNEXION DE TERRE DE PROTECTION et S 7 ne sont pas utilisés.
Exemple avec le circuit d'alimentation de mesure de la Figure F.1
Figure 15 – Circuit de mesure pour le COURANT DE FUITE PATIENT provenant de la
CONNEXION PATIENT à la terre
(voir 8.7.4.7 a))

60601-1  IEC:2005 – 179 –
Mains
T 1
V
1
S 5
S 1
S 10
S 7
S 13
MD
P 1
P 1
P 1
P 1
P 1
FE
PE
4
4
5
IEC 2398/05
For legends, see Table 5.
Key
Measure (with S 7 closed if CLASS I ME EQUIPMENT ) under all possible
combinations of positions of S 1 , S 5 , S 10 and S 13 .
S 1 open is SINGLE FAULT CONDITION .
C LASS I ME EQUIPMENT only:
Measure with S 7 open ( SINGLE FAULT CONDITION ) and with S 1 closed under
all possible combinations of S 5 , S 10 and S 13 .
For CLASS II ME EQUIPMENT , the PROTECTIVE EARTH CONNECTION and S 7 are
not used.
Example with the measuring supply circuit of Figure F.1.
Figure 15 – Measuring circuit for the PATIENT LEAKAGE CURRENT from the
PATIENT CONNECTION to earth
(see 8.7.4.7 a))

– 180 – 60601-1  CEI:2005
V V1
1
T 1
T 2
L(N)
N(L)
V V2
5
3
3
4
4
S 5 P 1
P 1
P 1
P 1
P 1
P 1
S 1
S 10
S 7
S 9 R
S 13
MD
FE
PE
Réseau
Réseau
IEC 2399/05
Pour les légendes, voir le Tableau 5.
Indication
Mesure (avec S 7 fermé si APPAREILS EM de la CLASSE I ) avec S 1 fermé dans toutes les combinaisons
possibles des positions de S 5 , S 9 , S 10 et S 13 .
Pour les APPAREILS EM de la CLASSE II , la CONNEXION DE TERRE DE PROTECTION et S 7 ne sont pas utilisés.
Exemple avec le circuit d'alimentation de mesure de la Figure F.1
Figure 16 – Circuit de mesure pour le COURANT DE FUITE PATIENT à travers la ou les
CONNEXIONS PATIENT d'une PARTIE APPLIQUÉE DE TYPE F vers la terre, causé par une tension
externe sur la ou les CONNEXIONS PATIENT
(voir 8.7.4.7 b))

60601-1  IEC:2005 – 181 –
V V1
1
T 1
T 2
Mains
Mains
L(N)
N(L)
V V2
5
3
3
4
4
S 5 P 1
P 1
P 1
P 1
P 1
P 1
S 1
S 10
S 7
S 9 R
S 13
MD
FE
PE
IEC 2399/05
For legends, see Table 5.
Key
Measure (with S 7 closed, if CLASS I ME EQUIPMENT ) W ITH S 1 closed under all
possible combinations of positions of S 5 , S 9 , S 10 and S 13 .
For CLASS II ME EQUIPMENT , the PROTECTIVE EARTH CONNECTION and S 7 are
not used.
Example with the measuring supply circuit of Figure F.1.
Figure 16 – Measuring circuit for the PATIENT LEAKAGE CURRENT via the PATIENT
CONNECTION ( S ) of an F - TYPE APPLIED PART to earth caused by an external voltage on the
PATIENT CONNECTION ( S )
(see 8.7.4.7 b))

– 182 – 60601-1  CEI:2005
T 2
V
3
T 1
V2
V V1
1 5
4
4
S 9
S 5
S 1
S 10
S 7
MD
S 13
P 1
P 1
P 1
P 1
P 1
P 1
FE
PE
Réseau
Réseau
IEC 2400/05
Pour les légendes, voir le Tableau 5.
Indication
Mesure (avec S 7 fermé si appareils de la CLASSE I ) dans toutes les combinaisons possibles des positions de
S 1 , S 5 , S 9 , S 10 , et S 13 (S 1 ouvert si CONDITION DE PREMIER DÉFAUT ).
APPAREILS EM de la CLASSE I uniquement :
Mesure avec S 7 ouvert ( CONDITION DE PREMIER DÉFAUT ) et avec S 1 fermé dans toutes les combinaisons
possibles de S 5 , S 9 , S 10 et S 13 .
Pour les APPAREILS EM de la CLASSE II , la CONNEXION DE TERRE DE PROTECTION et S 7 ne sont pas utilisés.
Exemple avec le circuit d'alimentation de mesure de la Figure F.1
Figure 17 – Circuit de mesure pour le COURANT DE FUITE PATIENT provenant des
CONNEXION ( S ) PATIENT vers la terre, causé par une tension externe sur
une ENTRÉE / SORTIE DE SIGNAL
(voir 8.7.4.7 c))

60601-1  IEC:2005 – 183 –
Mains
T 2
V
3
Mains
T 1
V2
V V1
1 5
4
4
S 9
S 5
S 1
S 10
S 7
MD
S 13
P 1
P 1
P 1
P 1
P 1
P 1
FE
PE
IEC 2400/05
For legends, see Table 5.
Key
Measure (with S 7 closed, if CLASS I ME EQUIPMENT ) under all possible combinations of positions of S 1 , S 5 , S 9 ,
S 10 and S 13 (S 1 open is SINGLE FAULT CONDITION ).
C LASS I ME EQUIPMENT only:
Measure with S 7 open ( SINGLE FAULT CONDITION ) and with S 1 closed under all possible combinations of S 5 ,
S 9 , S 10 and S 13 .
For CLASS II ME EQUIPMENT , the PROTECTIVE EARTH CONNECTION and S 7 are not used.
Example with the measuring supply circuit of Figure F.1.
Figure 17 – Measuring circuit for the PATIENT LEAKAGE CURRENT from PATIENT
CONNECTION ( S ) to earth caused by an external voltage on a SIGNAL INPUT / OUTPUT PART
(see 8.7.4.7 c))

– 184 – 60601-1  CEI:2005
T 2
V
5
T 1
V
V2
V1
1
4
4
S 9
S 5
S 1
S 10
S 7
P 1
P 1
P 1
P 1
P 1
MD
FE
PE
Réseau
Réseau
IEC 2401/05
Pour les légendes, voir le Tableau 5.
Indication
Mesure avec S 1 fermé (et avec S 7 fermé si APPAREILS EM de la CLASSE I ) dans toutes les combinaisons
possibles des positions de S 5 , S 9 et S 10
Pour les APPAREILS EM de la CLASSE II , la CONNEXION DE TERRE DE PROTECTION et S 7 ne sont pas utilisés.
Exemple avec le circuit d'alimentation de mesure de la Figure F.1
Figure 18 – Circuit de mesure pour le COURANT DE FUITE PATIENT provenant des
CONNEXION ( S ) PATIENT vers la terre, causé par une tension externe sur une PARTIE
ACCESSIBLE métallique qui n'est pas PROTÉGÉE PAR MISE À LA TERRE )
(voir 8.7.4.7d))

60601-1  IEC:2005 – 185 –
Mains
T 2
V
5
T 1
V
V2
V1
1
4
4
S 9
S 5
S 1
S 10
S 7
P 1
P 1
P 1
P 1
P 1
MD
FE
PE
Mains
IEC 2401/05
For legends, see Table 5.
Key
Measure with S 1 closed (and with S 7 closed, if CLASS I ME EQUIPMENT ) under all possible combinations of
positions of S 5 , S 9 and S 10
For CLASS II ME EQUIPMENT , the PROTECTIVE EARTH CONNECTION and S 7 are not used.
Example with the measuring supply circuit of Figure F.1.
Figure 18 – Measuring circuit for the PATIENT LEAKAGE CURRENT from PATIENT
CONNECTION ( S ) to earth caused by an external voltage on a metal ACCESSIBLE PART that is
not PROTECTIVELY EARTHED
(see 8.7.4.7 d))

– 186 – 60601-1  CEI:2005
T 1
V
1
4
4
MD
S 5
S 1
S 10
S 7
P 1
P 1
P 1
P 1
FE
PE
Réseau
IEC 2402/05
Pour les légendes, voir le Tableau 5.
Indication
Mesure (avec S 7 fermé si APPAREILS EM de la CLASSE I ) dans toutes les combinaisons possibles des positions de
S 1 , S 5 et S 10
S 1 ouvert est une CONDITION DE PREMIER DÉFAUT
APPAREIL EM de la CLASSE I seulement
Mesure avec S 7 ouvert ( CONDITION DE PREMIER DÉFAUT ) et avec S 1 fermé dans toutes les combinaisons
possibles de S 5 et S 10 .
Pour les APPAREILS EM de la CLASSE II , la CONNEXION DE TERRE DE PROTECTION et S 7 ne sont pas utilisés.
Exemple avec le circuit d'alimentation de mesure de la Figure F.1
Figure 19 – Circuit de mesure pour le COURANT AUXILIAIRE PATIENT
(voir 8.7.4.8)

60601-1  IEC:2005 – 187 –
Mains
T 1
V
1
4
4
MD
S 5
S 1
S 10
S 7
P 1
P 1
P 1
P 1
FE
PE
IEC 2402/05
For legends, see Table 5.
Key
Measure (with S 7 closed if CLASS I ME EQUIPMENT ) under all possible combinations of
positions of S 1 , S 5 , and S 10 .
S 1 open is SINGLE FAULT CONDITION .
C LASS I ME EQUIPMENT only:
Measure with S 7 open ( SINGLE FAULT CONDITION ) and with S 1 closed under all possible
combinations of positions of S 5 , and S 10 .
For CLASS II ME EQUIPMENT , the PROTECTIVE EARTH CONNECTION and S 7 are not used.
Example with the measuring supply circuit of Figure F.1.
Figure 19 – Measuring circuit for the PATIENT AUXILIARY CURRENT
(see 8.7.4.8)

– 188 – 60601-1  CEI:2005
Réseau
T 1
V
3
1 5
4
4
4
V1
S 5
S 1
S 10
S 7
P 1
P 1
P 1
P 1
P 1
P 1
P 1
MD
MD
MD
Ces connexions dépendront
de la mesure réalisée.
Voir Figures 15 à 18 (incluse)
P 1
FE
PE
P ARTIE APPLIQUÉE
DE TYPE CF
PARTIE APPLIQUÉE
DE TYPE BF
PARTIE APPLIQUÉE
DE TYPE B
P ARTIE APPLIQUÉE
DE TYPE CF
PARTIE APPLIQUÉE
DE TYPE BF
PARTIE APPLIQUÉE
DE TYPE B
Voir Figure 17
IEC 2403/05
Pour les légendes, voir le Tableau 5.
Indication
Pour la position de S 1 , S 5 et S 7 et S 10 voir Figure 15, 16, 17 ou 18
Figure 20 – Circuit de mesure pour le COURANT DE FUITE PATIENT total avec toutes les
CONNEXIONS PATIENT de toutes les PARTIES APPLIQUÉES du même type ( PARTIES APPLIQUÉES
DE TYPE B , BF ou TYPE CF ) connectées ensemble
(voir 8.7.4.7 h))

60601-1  IEC:2005 – 189 –
Mains
T 1
V
3
1 5
4
4
V1
S 5
S 1
S 10
S 7
P 1
P 1
P 1
P 1
P 1
P 1
P 1
MD
MD
MD
These connections will
depend on the measurement
being made.
See Figure 15 through
Figure 18 (inclusive)
P 1
FE
PE
T YPE CF
APPLIED PART
T YPE B
APPLIED PART
T YPE CF
APPLIED PART
T YPE BF
APPLIED PART
T YPE BF
APPLIED PART
T YPE B
APPLIED PART
4
See Figure 17
IEC 2403/05
For legends, see Table 5.
Key
For the position of S 1 , S 5 , S 7 and S 10 , see Figure 15, Figure 16, Figure 17 or Figure 18
Figure 20 – Measuring circuit for the total PATIENT LEAKAGE CURRENT with all PATIENT
CONNECTIONS of all APPLIED PARTS of the same type ( TYPE B APPLIED PARTS , TYPE BF APPLIED
PARTS or TYPE CF APPLIED PARTS ) connected together
(see 8.7.4.7 h))

– 190 – 60601-1  CEI:2005
Tableau 5 − Légendes des symboles pour les Figures 9 à 11 et 13 à 20, Figure A.15,
Annexes E et F
ENVELOPPE D ' APPAREIL EM
Alimentation séparée ou autre appareil électrique dans un SYSTÈME EM qui alimente l' APPAREIL EM
(voir 5.5 g) et Annexe F)
ENTRÉE / SORTIE DE SIGNAL court-circuitée ou chargée
CONNEXIONS PATIENT
PARTIE métallique ACCESSIBLE non PROTEGÉE PAR MISE A LA TERRE
Circuit P ATIENT
T 1 , T 2
Transformateurs de séparation monophasés ou polyphasés ayant une puissance suffisante et une
tension secondaire réglable (Voir aussi la justification de 8.7.4.2)
V (1,2,3) Voltmètre indiquant la valeur efficace, en utilisant, le cas échéant et si possible, un seul appareil
avec un commutateur
S 1 , S 2 , S 3
Interrupteurs monopolaires, simulant la coupure sur un conducteur d'alimentation ( CONDITION DE
PREMIER DÉFAUT ) (Voir Annexe F)
S 5 , S 9 Inverseurs de polarité de la TENSION RÉSEAU
S 7
Interrupteurs monopolaires, simulant la coupure sur un seul CONDUCTEUR DE TERRE DE PROTECTION
vers L ' APPAREIL EM ( CONDITION DE PREMIER DÉFAUT )
S 8
Interrupteur monopolaire, simulant la coupure sur un seul CONDUCTEUR DE TERRE DE PROTECTION
vers une unité d'alimentation séparée ou un autre appareil électrique dans un SYSTÈME EM
( CONDITION DE PREMIER DÉFAUT ) qui alimente L ' APPAREIL EM ( CONDITION DE PREMIER DÉFAUT ) (voir
Figure F.5)
S 10

Interrupteur pour le raccordement d'une BORNE DE TERRE FONCTIONNELLE au point de mise à la terre
du circuit d'alimentation de mesure
S 12
Interrupteur pour le raccordement d'une CONNEXION PATIENT au point de mise à la terre du circuit
d'alimentation de mesure
S 13
Interrupteur pour le raccordement à la terre d'une PARTIE ACCESSIBLE métallique NON PROTÉGÉE PAR
MISE À LA TERRE
S 14 Interrupteur pour le raccordement/la coupure de la CONNEXIONS PATIENT de/vers la terre
P 1 Socles, fiches ou bornes pour le raccordement d'alimentation des APPAREILS EM
P 2
Socles, fiches ou bornes pour le raccordement à une alimentation séparée ou à un autre appareil
électrique dans un SYSTÈME EM qui alimente l' APPAREIL EM (voir Figure F.5)
MD Dispositif de mesure (voir Figure 12)
FE BORNE DE TERRE FONCTIONNELLE
PE BORNE DE TERRE DE PROTECTION
R Impédance pour protéger les circuits et la personne réalisant l'essai, mais suffisamment faible pour
accepter des courants supérieurs aux valeurs admissibles du COURANT DE FUITE à mesurer
Connexion optionnelle
Terre de référence (pour les mesures du COURANT DE FUITE et pour les essais des PARTIES
APPLIQUÉES PROTÉGÉES CONTRE LES CHOCS DE DÉFIBRILLATION , non raccordées à la terre de
protection du RÉSEAU D ' ALIMENTATION )
Source de tension RÉSEAU D ' ALIMENTATION
2
3
4
5
1
6
R

60601-1  IEC:2005 – 191 –
Table 5 – Legends of symbols for Figure 9 to Figure 11, Figure 13 to Figure 20,
Figure A.15, Annexes E and F
M E EQUIPMENT ENCLOSURE
Separate power supply unit or other electrical equipment in an ME SYSTEM that supplies power to the
ME EQUIPMENT (see 5.5 g) and Annex F)
S IGNAL INPUT / OUTPUT PART short circuited or loaded
P ATIENT CONNECTIONS
Metal ACCESSIBLE PART not PROTECTIVELY EARTHED
P ATIENT circuit
T 1 , T 2
Single- or polyphase isolation transformers with sufficient power rating and adjustable output
voltage (See also the rationale for 8.7.4.2.)
V (1,2,3) Voltmeter indicating r.m.s. value, using, if relevant and possible, one meter with a commutator
switch
S 1 , S 2 , S 3
Single-pole switches, simulating the interruption of a power supply conductor ( SINGLE FAULT
CONDITION ) (See Annex F)
S 5 , S 9 Commutator switches to reverse the polarity of the MAINS VOLTAGE
S 7
Single-pole switch, simulating the interruption of a single PROTECTIVE EARTH CONDUCTOR to the
ME EQUIPMENT ( SINGLE FAULT CONDITION )
S 8
Single pole switch simulating the interruption of a single PROTECTIVE EARTH CONDUCTOR to a separate power
supply unit or other electrical equipment in an ME SYSTEM that supplies power to the ME EQUIPMENT
( SINGLE FAULT CONDITION ) (see Figure F.5)
S 10
Switch for connecting a FUNCTIONAL EARTH TERMINAL to the earthed point of the measuring supply
system
S 12 Switch for connecting a PATIENT CONNECTION to the earthed point of the measuring supply circuit
S 13 Switch for connecting to earth a metal ACCESSIBLE PART not PROTECTIVELY EARTHED
S 14 Switch to connect/disconnect PATIENT CONNECTION to/from earth
P 1 Sockets, plugs or terminals for the supply connection of the ME EQUIPMENT
P 2
Sockets, plugs or terminals for the connection to a separate power supply or other electrical
equipment in an ME SYSTEM that supplies power to the ME EQUIPMENT (see Figure F.5)
MD Measuring device (see Figure 12)
FE F UNCTIONAL EARTH TERMINAL
PE P ROTECTIVE EARTH TERMINAL
R Impedance to protect the circuitry and the person performing the test, but low enough to accept
currents higher than the allowable values of the LEAKAGE CURRENT to be measured
Optional connection
Reference earth (for LEAKAGE CURRENT and PATIENT AUXILLARY CURRENT measurements and for
testing of DEFIBRILLATION - PROOF APPLIED PARTS , not connected to protective earth of the SUPPLY
MAINS )
S UPPLY MAINS voltage source
2
3
4
5
R
1
6

– 192 – 60601-1  CEI:2005
8.7.4.2 * Circuits d'alimentation de mesure
L ES APPAREILS EM spécifiés pour être reliés à un RÉSEAU D ' ALIMENTATION sont reliés à une
source de puissance appropriée. Pour les APPAREILS EM monophasés, la polarité de
l'alimentation peut être inversée et les essais sont réalisés pour chacune des polarités. Les
APPAREILS EM ALIMENTÉS DE MANIÈRE INTERNE sont soumis aux essais sans connexion à un
circuit d'alimentation de mesure.
NOTE Les Figures F.1 à Figure F.5 (incluse) montrent plusieurs montages appropriés mais ne couvrent pas
toutes les possibilités, par exemple les alimentations triphasées en delta.
8.7.4.3 * Raccordement au circuit d'alimentation de mesure
a) L ES APPAREILS EM équipés d'un CÂBLE D ' ALIMENTATION sont soumis aux essais avec ce
câble.
b) L ES APPAREILS EM équipés d'un SOCLE DE CONNECTEUR sont essayés alors qu'ils sont reliés
au circuit d'alimentation de mesure avec un CÂBLE D ' ALIMENTATION NON FIXÉ À DEMEURE
d'une longueur de 3 m ou d'une longueur et d'un type spécifié dans les instructions
d'utilisation.
c) Les APPAREILS EM INSTALLÉS DE FAÇON PERMANENTE sont essayés en les reliant avec le
raccordement le plus court possible au circuit d'alimentation de mesure.
d) Dispositions de mesure
1) Les PARTIES APPLIQUÉES , y compris les câbles PATIENT (le cas échéant), sont placées
sur une surface isolante ayant une constante diélectrique d'environ 1 (par exemple,
polystyrène expansé) et environ 200 mm au-dessus de la surface métallique reliée à la
terre.
NOTE 1 Il convient que le circuit d'alimentation de mesure et le circuit de mesure soient positionnés
aussi loin que possible des conducteurs non connectés à l'écran de la source de puissance. Il convient
d'éviter de placer l' APPAREIL EM sur ou à proximité d'une surface métallique de grande taille reliée à la
terre.
NOTE 2 Lorsque les PARTIES APPLIQUÉES sont telles que les résultats d'essai peuvent dépendre de la
manière dont elles sont placées sur la surface isolante, l'essai est répété autant que nécessaire pour
déterminer le positionnement le plus défavorable possible.
2) Si un transformateur de séparation n'est pas utilisé pour les mesures de COURANT DE
FUITE (par exemple pour la mesure du COURANT DE FUITE D ' APPAREILS EM à très forte
puissance), la terre de référence des circuits de mesure est raccordée à la terre de
protection du RÉSEAU D ' ALIMENTATION .
8.7.4.4 Dispositif de mesure (DM)
a) Le dispositif de mesure charge la source de COURANT DE FUITE ou du COURANT AUXILIAIRE
PATIENT avec une impédance résistive d'environ 1 000
Ω en courant continu, en courant
alternatif et en courant de formes composites avec des fréquences inférieures ou égales à
1 MHz.
b) L'évaluation du courant ou des composantes du courant selon 8.7.3 a) est obtenue
automatiquement lorsqu'on utilise un dispositif de mesure selon la Figure 12 a) ou un
circuit similaire avec la même caractéristique de fréquence. Cela permet le mesurage en
tenant totalement compte de l’effet produit par toutes les fréquences avec un seul
instrument.
Lorsque des courants ou des composantes du courant ayant des fréquences supérieures à
1 kHz pourraient dépasser la limite de 10 mA spécifiée en 8.7.3 e), ils sont mesurés en
utilisant d'autres moyens appropriés comme une résistance non inductive de 1 k
Ω et un
appareil de mesure adapté.
c) Le dispositif de mesure de la tension tel qu'il est représenté à la Figure 12 a) a une
résistance d'entrée d'au moins 1 M
Ω et une capacité d'entrée au plus égale à 150 pF. Il
est sensible à la valeur efficace vraie de la tension soit en courant continu soit en courant
alternatif ou en courant de forme composite ayant des composantes avec des fréquences
comprises de 0,1 Hz à 1 MHz inclus, avec une erreur de lecture ne dépassant pas ± 5 %
de la valeur indiquée.

60601-1  IEC:2005 – 193 –
8.7.4.2 * Measuring supply circuits
M E EQUIPMENT specified for connection to a SUPPLY MAINS is connected to an appropriate
power source. For single-phase ME EQUIPMENT, the polarity of the supply is reversible and
tests are conducted at both polarities. I NTERNALLY POWERED ME EQUIPMENT is tested without
any connection to a measuring supply circuit.
NOTE Figure F.1 to Figure F.5 (inclusive) show some suitable arrangements but do not cover all possibilities, for
example, delta-connected 3-phase supplies.
8.7.4.3 * Connection to the measuring supply circuit
a) M E EQUIPMENT provided with a POWER SUPPLY CORD is tested using this cord.
b) M E EQUIPMENT provided with an APPLIANCE INLET is tested while connected to the measuring
supply circuit via a DETACHABLE POWER SUPPLY CORD having a length of 3 m or a length and
type specified in the instructions for use.
c) P ERMANENTLY INSTALLED ME EQUIPMENT is tested while connected to the measuring supply
circuit by the shortest possible connection.
d) Measuring arrangement
1) A PPLIED PARTS, including PATIENT cables (when present), are placed on an insulating
surface with a dielectric constant of approximately 1 (for example, expanded
polystyrene) and approximately 200 mm above an earthed metal surface.
NOTE 1 The measuring supply circuit and the measuring circuit should be positioned as far as possible
away from unscreened power source leads. Placing the ME EQUIPMENT on or near a large earthed metal
surface should be avoided.
NOTE 2 Where APPLIED PARTS are such that the test results can depend upon how they are placed on the
insulating surface, the test is repeated as necessary to determine the worst possible positioning.
2) If an isolating transformer is not used for LEAKAGE CURRENT measurements (e.g. when
measuring LEAKAGE CURRENT for very high input power ME EQUIPMENT ), the reference
earth of the measuring circuits is connected to protective earth of the SUPPLY MAINS.
8.7.4.4 Measuring device (MD)
a) The measuring device loads the source of LEAKAGE CURRENT or PATIENT AUXILIARY CURRENT
with a resistive impedance of approximately 1 000
Ω for d.c., a.c. and composite
waveforms with frequencies up to and including 1 MHz.
b) The evaluation of current or current components according to 8.7.3 a) is obtained
automatically if a measuring device according to Figure 12 a) or a similar circuit with the
same frequency characteristic is used. This allows measurement of the total effect of all
frequencies with a single instrument.
If currents or current components with frequencies exceeding 1 kHz might exceed the
10 mA limit specified in 8.7.3 e), these are measured by other appropriate means such as
a 1 k
Ω non-inductive resistor and suitable measuring instrument.
c) The voltage measuring instrument as shown in Figure 12 a) has an input resistance of at
least 1 M
Ω and input capacitance of no more than 150 pF. It indicates the true r.m.s. value
of the voltage being d.c., a.c. or a composite waveform having components with
frequencies from 0,1 Hz up to and including 1 MHz, with an indicating error not exceeding
± 5 % of the indicated value.

– 194 – 60601-1  CEI:2005
L'échelle peut indiquer le courant passant par le dispositif de mesure, y compris
l’évaluation automatique des composantes avec des fréquences supérieures à 1 kHz de
façon à permettre une comparaison directe de lecture avec les valeurs limites spécifiées
en 8.7.3.
Ces exigences peuvent être limitées à une gamme de fréquences dont la limite supérieure
est inférieure à 1 MHz, s’il peut être établi (par exemple à l’aide d’un oscilloscope) que des
fréquences au-dessus d’une telle limite supérieure n'existent pas dans le courant mesuré.
8.7.4.5 * Mesure du COURANT DE FUITE À LA TERRE
a) Les APPAREILS EM de la CLASSE I sont soumis aux essais conformément à la Figure 13.
b) Si L ' APPAREIL EM possède plus d'un CONDUCTEUR DE TERRE DE PROTECTION (par exemple, un
relié à L ' ENVELOPPE principale et un à une alimentation séparée), alors le courant à
mesurer est le courant total qui s'écoulerait vers le système de terre de protection de
l'installation.
c) Pour les APPAREILS EM FIXES qui peuvent être reliés à la terre par l'intermédiaire de la
structure du bâtiment, le FABRICANT spécifie une PROCÉDURE d'essai adaptée et la
configuration de mesure du COURANT DE FUITE À LA TERRE .
8.7.4.6 * Mesure du COURANT DE CONTACT
a) L ES APPAREILS EM sont soumis aux essais conformément à la Figure 14, en utilisant un
circuit d'alimentation de mesure approprié.
Mesure avec le DM entre la terre et chaque partie de la ou des ENVELOPPES qui n'est pas
PROTÉGÉE PAR MISE À LA TERRE .
Mesure avec le DM entre les parties de la ou des ENVELOPPES qui ne sont pas PROTÉGÉES
PAR MISE À LA TERRE .
En CONDITION DE PREMIER DÉFAUT avec coupure d'un des CONDUCTEURS DE TERRE DE
PROTECTION (selon le cas, voir 8.1 b)), mesure avec le DM entre la terre et toute partie de
l' ENVELOPPE qui est normalement PROTÉGÉE PAR MISE À LA TERRE .
NOTE Il n'est pas nécessaire de réaliser des mesures séparées à partir de plus d'une partie qui est PROTÉGÉE
PAR MISE À LA TERRE .
Les APPAREILS EM À SOURCE ÉLECTRIQUE INTERNE sont examinés pour rechercher le
COURANT DE CONTACT mais uniquement entre les parties de l' ENVELOPPE , pas entre
l' ENVELOPPE et la terre sauf si 8.7.4.6 c) s'applique.
b) Si l' APPAREIL EM a une ENVELOPPE ou une partie de cette ENVELOPPE constituée par un
matériau isolant, une feuille métallique de 20 cm x 10 cm au maximum est appliquée en
contact étroit avec l' ENVELOPPE ou la partie appropriée de l' ENVELOPPE .
La feuille métallique est déplacée, si possible, pour déterminer la valeur la plus élevée du
courant de contact. Il convient que la feuille métallique n'entre en contact avec aucune
partie métallique de l' ENVELOPPE qui pourrait être PROTÉGÉE PAR UNE MISE À LA TERRE ;
cependant, les parties métalliques de l' ENVELOPPE qui ne sont pas PROTÉGÉES PAR MISE À LA
TERRE peuvent être recouvertes partiellement ou totalement par la feuille métallique.
Lorsqu'on désire mesurer le COURANT DE CONTACT en CONDITION DE PREMIER DÉFAUT avec
coupure d'un CONDUCTEUR DE TERRE DE PROTECTION , la feuille métallique est disposée pour
être en contact avec des parties de l' ENVELOPPE qui sont NORMALEMENT PROTÉGÉES PAR
MISE À LA TERRE .
Lorsque la surface de l' ENVELOPPE en contact avec le PATIENT ou l' OPÉRATEUR est d'une
taille supérieure à 20 cm x 10 cm, la taille de la feuille est augmentée en proportion de la
surface de contact.

60601-1  IEC:2005 – 195 –
The scale can indicate the current through the measuring device including automatic
evaluation of components with frequencies above 1 kHz so as to enable direct comparison
of the reading with the limit values specified in 8.7.3.
These requirements can be limited to a frequency range with an upper limit lower than
1 MHz if it can be proven (for example, by the use of an oscilloscope) that frequencies
above such an upper limit do not occur in the measured current.
8.7.4.5 * Measurement of the EARTH LEAKAGE CURRENT
a) C LASS I ME EQUIPMENT is tested according to Figure 13.
b) If ME EQUIPMENT has more than one PROTECTIVE EARTH CONDUCTOR (for example, one
connected to the main ENCLOSURE and one to a separate power supply unit), then the
current to be measured is the aggregate current that would flow into the protective earthing
system of the installation.
c) For FIXED ME EQUIPMENT that can have connections to earth through the building structure,
the MANUFACTURER specifies a suitable test PROCEDURE and configuration for measurement
of EARTH LEAKAGE CURRENT .
8.7.4.6 * Measurement of the TOUCH CURRENT
a) M E EQUIPMENT is tested according to Figure 14, using an appropriate measuring supply
circuit.
Measure with MD between earth and each part of the ENCLOSURE ( S ) that is not
PROTECTIVELY EARTHED.
Measure with MD between parts of the ENCLOSURE ( S ) that are not PROTECTIVELY EARTHED.
In the SINGLE FAULT CONDITION of interruption of any one PROTECTIVE EARTH CONDUCTOR
(when applicable, see 8.1 b)), measure with MD between earth and any part of the
ENCLOSURE ( S ) that is normally PROTECTIVELY EARTHED.
NOTE It is not necessary to make separate measurements from more than one part that is PROTECTIVELY
EARTHED .
I NTERNALLY POWERED ME EQUIPMENT is investigated for TOUCH CURRENT but only between
parts of the ENCLOSURE , not between the ENCLOSURE and earth unless 8.7.4.6 c) applies.
b) If ME EQUIPMENT has an ENCLOSURE or a part of the ENCLOSURE made of insulating material,
metal foil of maximum 20 cm x 10 cm is applied in intimate contact with the ENCLOSURE or
relevant part of the ENCLOSURE .
The metal foil is shifted, if possible, to determine the highest value of the TOUCH CURRENT .
The metal foil should not touch any metal parts of the ENCLOSURE that are possibly
PROTECTIVELY EARTHED ; however, metal parts of the ENCLOSURE that are not PROTECTIVELY
EARTHED can be covered partly or totally by the metal foil.
Where it is intended to measure the TOUCH CURRENT in the SINGLE FAULT CONDITION of
interruption of a PROTECTIVE EARTH CONDUCTOR , the metal foil is arranged to contact parts
of the ENCLOSURE that are normally PROTECTIVELY EARTHED .
Where the surface of the ENCLOSURE contacted by the PATIENT or OPERATOR is larger than
20 cm x 10 cm, the size of the foil is increased corresponding to the area of contact.

– 196 – 60601-1  CEI:2005
c) Les APPAREILS EM avec ENTRÉE / SORTIE DE SIGNAL sont, si cela est exigé (voir 8.1 a)),
soumis en plus à des essais en utilisant le transformateur T 2.
La valeur de la tension réglée au transformateur T 2 est égale à 110 % de la TENSION
RÉSEAU MAXIMALE . La configuration spécifique des broches utilisées, lorsque la tension
externe est appliquée, est déterminée comme étant le cas le plus défavorable d'essais ou
d'analyse de circuit.
8.7.4.7 Mesure du COURANT DE FUITE PATIENT
Voir l’Annexe K, qui contient des schémas simplifiés du COURANT DE FUITE PATIENT pour plus
d'explications détaillées.
a) Les APPAREILS EM qui possèdent une PARTIE APPLIQUÉE sont essayés conformément à la
Figure 15.

Une ENVELOPPE autre qu'une PARTRIE APPLIQUÉE réalisée en matériau isolant est placée
dans une position d' UTILISATION NORMALE quelconque sur une surface métallique plate
reliée à la terre dont les dimensions sont au moins égales à celles de la projection du plan
de l' ENVELOPPE .
b) * Les APPAREILS EM qui possèdent une PARTIE APPLIQUÉE DE TYPE F sont essayés en plus
conformément à la Figure 16.
Les ENTRÉES / SORTIES DE SIGNAL sont reliées à la terre, si elles ne sont pas déjà reliées à la
terre de manière permanente à l'intérieur de l' APPAREIL EM .
La valeur de la tension à régler sur le transformateur T 2 à la Figure 16 est égale à 110 %
de la TENSION RÉSEAU MAXIMALE .
Pour cette mesure, les PARTIES ACCESSIBLES métalliques non PROTÉGÉES PAR MISE À LA
TERRE y compris les CONNEXIONS PATIENT des autres PARTIES APPLIQUÉES (s'il y en a) sont
reliées à la terre.
c) * Les APPAREILS EM comportant une PARTIE APPLIQUÉE et une ENTRÉE / SORTIE DE SIGNAL sont,
si nécessaire (voir 8.1 a)), soumis en plus aux essais selon la Figure 17.
La valeur de la tension réglée au transformateur T 2 est égale à 110 % de la TENSION
RÉSEAU MAXIMALE . La configuration spécifique des broches utilisées, lorsque la tension
externe est appliquée, doit être fondée sur le cas le plus défavorable des essais ou de
l'analyse de circuit.
d) * Les APPAREILS EM avec une CONNEXION PATIENT ayant une PARTIE APPLIQUÉE DE TYPE B qui
n'est pas PROTÉGÉE PAR MISE À LA TERRE , ou ayant une PARTIE APPLIQUÉE DE TYPE BF et avec
des PARTIES ACCESSIBLES métalliques qui ne sont pas PROTÉGÉES PAR MISE À LA TERRE sont
en outre essayés selon la Figure 18.
La valeur de la tension réglée au transformateur T 2 est égale à 110 % de la TENSION
RÉSEAU MAXIMALE .
Il n'est pas nécessaire de réaliser cet essai s'il peut être démontré qu'il existe une
séparation adéquate.
e) Une PARTIE APPLIQUÉE constituée par une surface en matière isolante est essayée en
utilisant une feuille métallique comme celle décrite en 8.7.4.6. Une autre possibilité
consiste à utiliser une solution saline à 0,9 % dans laquelle on immerge la PARTIE
APPLIQUÉE .
Lorsque la surface de la PARTIE APPLIQUÉE destinée à entrer en contact avec le PATIENT est
d'une taille considérablement plus grande que celle d'une feuille de 20 cm x 10 cm, la taille
de la feuille est augmentée en proportion de la surface de contact.
Une telle feuille métallique ou une telle solution saline est considérée comme l'unique
CONNEXION PATIENT pour la PARTIE APPLIQUÉE concernée.

60601-1  IEC:2005 – 197 –
c) M E EQUIPMENT with a SIGNAL INPUT / OUTPUT PART is, when required (see 8.1 a)), additionally
tested using transformer T 2 .
The value of the voltage set at the transformer T 2 is equal to 110 % of the MAXIMUM MAINS
VOLTAGE . The specific pin configuration used when applying the external voltage is
determined to be worst case based on testing or circuit analysis.
8.7.4.7 Measurement of the PATIENT LEAKAGE CURRENT
See Annex K, which contains simplified PATIENT LEAKAGE CURRENT diagrams, for supplemental
explanatory detail.
a) M E EQUIPMENT with an APPLIED PART is tested according to Figure 15.
An ENCLOSURE , other than an APPLIED PART, made of insulating material is placed in any
position of NORMAL USE upon a flat metal surface connected to earth with dimensions at
least equal to the plan-projection of the ENCLOSURE .
b) * M E EQUIPMENT with an F - TYPE APPLIED PART is additionally tested according to Figure 16.
S IGNAL INPUT / OUTPUT PARTS are connected to earth, if not already permanently earthed in
the ME EQUIPMENT .
The value of the voltage to be set at the transformer T 2 in Figure 16 is equal to 110 % of
the MAXIMUM MAINS VOLTAGE .
For this measurement, non- PROTECTIVELY EARTHED metal ACCESSIBLE PARTS including
PATIENT CONECTIONS of other APPLIED PARTS (if present) are connected to earth.
c) * M E EQUIPMENT with an APPLIED PART and a SIGNAL INPUT / OUTPUT PART is, when required
(see 8.1 a)), additionally tested according to Figure 17.
The value of the voltage set at the transformer T 2 is equal to 110 % of the MAXIMUM MAINS
VOLTAGE . The specific pin configuration used when applying the external voltage is to be
worst case based on testing or circuit analysis.
d) * M E EQUIPMENT with a PATIENT CONNECTION of a TYPE B APPLIED PART that is not
PROTECTIVELY EARTHED or a TYPE BF APPLIED PART and with metal ACCESSIBLE PARTS that are
not PROTECTIVELY EARTHED is additionally tested according to Figure 18.
The value of the voltage set at the transformer T 2 is equal to 110 % of the MAXIMUM MAINS
VOLTAGE .
This test need not be conducted if it can be demonstrated that there is adequate
separation of the parts involved.
e) An APPLIED PART consisting of a surface made of insulating material is tested using metal
foil as mentioned under 8.7.4.6. Alternatively a 0,9 % saline solution is used in which the
APPLIED PART is immersed.
Where the surface of the APPLIED PART intended to contact the PATIENT is considerably
larger than that of a foil of 20 cm x 10 cm, the size of the foil is increased to correspond to
the area of contact.
Such metal foil or saline solution is considered as the only PATIENT CONNECTION for the
APPLIED PART concerned.

– 198 – 60601-1  CEI:2005
f) Lorsque la CONNEXION PATIENT est formée par un fluide qui entre en contact avec le
PATIENT , ce fluide est remplacé par une solution saline à 0,9 %, une électrode est placée
dans la solution saline et cette électrode est considérée comme la CONNEXION PATIENT pour
la PARTIE APPLIQUÉE concernée.
g) Le COURANT DE FUITE PATIENT est mesuré (voir Annexe E)
– pour les PARTIES APPLIQUÉES DE TYPE B et les PARTIES APPLIQUÉES DE TYPE BF , à partir
de et vers toutes les CONNEXIONS PATIENT d'une fonction unique, soit reliées ensemble,
soit chargées comme en UTILISATION NORMALE ;
– dans les PARTIES APPLIQUÉES DE TYPE CF , à partir de et vers toutes les CONNEXIONS
PATIENT à tour de rôle.
Si les instructions d'utilisation spécifient plusieurs alternatives pour une partie amovible
d'une PARTIE APPLIQUÉE (par exemple, câbles et électrodes PATIENT ), des mesures du
COURANT DE FUITE PATIENT sont effectuées avec la partie amovible spécifiée la plus
défavorable. Voir aussi 7.9.2.14.
h) * Le COURANT DE FUITE PATIENT total est mesuré à partir de et vers toutes les CONNEXIONS
PATIENT de toutes les PARTIES APPLIQUÉES du même type ( PARTIES APPLIQUÉES DE TYPE B ,
PARTIES APPLIQUÉES DE TYPE BF ou PARTIES APPLIQUÉES DE TYPE CF reliées ensemble. Voir
la Figure 20. Si nécessaire, une terre fonctionnelle peut être déconnectée avant de
réaliser cet essai.
NOTE La mesure du COURANT DE FUITE PATIENT total des PARTIES APPLIQUÉES DE TYPE B est seulement
nécessaire si au moins deux CONNEXIONS PATIENT appartiennent à différentes fonctions et ne sont pas
directement connectées électriquement ensemble.
i) Si les CONNEXIONS PATIENT de la PARTIE APPLIQUÉE sont chargées en UTILISATION NORMALE ,
le dispositif de mesure est tour à tour relié à chaque CONNEXION PATIENT .
8.7.4.8 Mesure du COURANT AUXILIAIRE PATIENT
Les APPAREILS EM qui possèdent une PARTIE APPLIQUÉE sont essayés conformément à la
Figure 19 en utilisant un circuit d'alimentation de mesure approprié, à moins que L ' APPAREIL
EM n'aie qu'une seule CONNEXION PATIENT .
Le COURANT AUXILIAIRE PATIENT est mesuré entre toute CONNEXION PATIENT unique et toutes
les autres CONNEXIONS PATIENT , soit reliées directement ensemble soit chargées comme en
UTILISATION NORMALE (voir aussi Annexe E).
8.7.4.9 * A PPAREILS EM avec plusieurs CONNEXIONS PATIENT
Les APPAREILS EM avec plusieurs CONNEXIONS PATIENT sont examinés pour s'assurer que le
COURANT DE FUITE PATIENT et le COURANT AUXILIAIRE PATIENT ne dépassent pas les valeurs
admissibles pour la CONDITION NORMALE lorsqu'une ou plusieurs CONNEXIONS PATIENT sont:
– déconnectées du PATIENT ; et
– déconnectées du PATIENT et reliées à la terre.
L'essai est réalisé si un examen du circuit de l' APPAREIL EM indique que le COURANT DE FUITE
PATIENT ou le COURANT AUXILIAIRE PATIENT peut atteindre des niveaux excessifs dans les
conditions indiquées ci-dessus. Il convient que les mesures réelles soient limitées à un
nombre représentatif de combinaisons.

60601-1  IEC:2005 – 199 –
f) Where the PATIENT CONNECTION is formed by a fluid which contacts the PATIENT , the fluid is
replaced by 0,9 % saline solution, an electrode is placed in the saline solution and this
electrode is considered as the PATIENT CONNECTION for the APPLIED PART concerned.
g) The PATIENT LEAKAGE CURRENT is measured (see also Annex E):
– for TYPE B APPLIED PARTS and TYPE BF APPLIED PARTS , from and to all PATIENT
CONNECTIONS of a single function either connected directly together or loaded as in
NORMAL USE ;
– in TYPE CF APPLIED PARTS , from and to every PATIENT CONNECTION in turn.
If the instructions for use specifies alternatives for a detachable part of the APPLIED PART
(for example, PATIENT leads and electrodes), the PATIENT LEAKAGE CURRENT measurements
are made with the least favourable specified detachable part. See also 7.9.2.14.
h) * The total PATIENT LEAKAGE CURRENT is measured from and to all PATIENT CONNECTIONS of
all APPLIED PARTS of the same type ( TYPE B APPLIED PARTS, TYPE BF APPLIED PARTS or TYPE
CF APPLIED PARTS ) connected together. See Figure 20. If necessary, a functional earth may
be disconnected before conducting this test.
NOTE Measurement of total PATIENT LEAKAGE CURRENT of TYPE B APPLIED PARTS is only necessary if there are
two or more PATIENT CONNECTION that belong to different functions and that are not electrically connected
directly together.
i) If the PATIENT CONNECTIONS of the APPLIED PART are loaded in NORMAL USE , the measuring
device is connected to each PATIENT CONNECTION in turn.
8.7.4.8 Measurement of the PATIENT AUXILIARY CURRENT
M E EQUIPMENT with an APPLIED PART is tested according to Figure 19, using an appropriate
measuring supply circuit unless the ME EQUIPMENT has only a single PATIENT CONNECTION .
The PATIENT AUXILIARY CURRENT is measured between any single PATIENT CONNECTION and all
other PATIENT CONNECTIONS , either connected directly together or loaded as in NORMAL USE
(see also Annex E).
8.7.4.9 * M E EQUIPMENT with multiple PATIENT CONNECTIONS
M E EQUIPMENT with multiple PATIENT CONNECTIONS is investigated to ensure that the PATIENT
LEAKAGE CURRENT and the PATIENT AUXILIARY CURRENT do not exceed the allowable values for
NORMAL CONDITION while one or more PATIENT CONNECTIONS are:
– disconnected from the PATIENT ; and
– disconnected from the PATIENT and earthed.
Testing is performed if an examination of the ME EQUIPMENT circuit indicates that the PATIENT
LEAKAGE CURRENT or the PATIENT AUXILIARY CURRENT can increase to excessive levels under
the above conditions. Actual measurements should be limited to a representative number of
combinations.

– 200 – 60601-1  CEI:2005
8.8 Isolation
8.8.1 * Généralités
Seule l'isolation suivante doit être soumise aux essais:
– isolation assurant le rôle de MOYEN DE PROTECTION , y compris d' ISOLATION RENFORCÉE ;
– isolation entre parties de polarité opposée de la PARTIE RELIÉE AU RÉSEAU du côté RÉSEAU
D ' ALIMENTATION de tout fusible ou DISJONCTEUR réseau, qui doit être essayée comme un
MOYEN DE PROTECTION .
L'isolation qui fait partie d'un composant est exemptée sous réserve que le composant soit
conforme à 4.8.
L'isolation qui constitue un MOYEN DE PROTECTION OPÉRATEUR est exemptée des essais de 8.8
si elle est conforme aux exigences et aux essais de la CEI 60950-1 pour la COORDINATION DE
L ' ISOLEMENT .
8.8.2 * Distance à travers une isolation solide ou utilisation d'une feuille mince comme
matériau d'isolation
L'isolation solide qui forme une ISOLATION SUPPLÉMENTAIRE ou une ISOLATION RENFORCÉE pour
une TENSION DE SERVICE CRETE supérieure à 71 V doit soit:
a) avoir une distance à travers l'isolation d'au moins 0,4 mm, soit
b) ne pas faire partie d'une ENVELOPPE et ne pas être manipulée ou ne pas subir d'abrasion
en UTILISATION NORMALE , et comprendre:
– au moins deux couches de matériau, dont chacune passe avec succès l'essai de
tension de tenue approprié; ou
– trois couches de matériau, auquel cas toutes les combinaisons de deux couches
ensemble passent avec succès l'essai de tension de tenue approprié.
L'essai de tension de tenue approprié pour une ou deux couches de matériau correspond à
l'essai pour un MOYEN DE PROTECTION dans le cas de l' ISOLATION SUPPLÉMENTAIRE ou à l'essai
correspondant à deux MOYENS DE PROTECTION dans le cas de L ' ISOLATION RENFORCÉE .
NOTE 1 Il n'existe pas d'exigence d'épaisseur minimale pour l' ISOLATION PRINCIPALE , ni pour une isolation soumise
à une TENSION DE SERVICE jusqu'à 71 V.
NOTE 2 Il n'y a pas d'exigence imposant que toutes les couches d'isolation soient du même matériau.
La conformité est vérifiée par inspection, par mesure de l'épaisseur et par l'essai de tension
de tenue de 8.8.3.
Pour les composants toriques dans lesquels une ISOLATION PRINCIPALE , une ISOLATION
SUPPLÉMENTAIRE ou une ISOLATION RENFORCÉE est exigée entre les enroulements, ceux-ci
doivent être séparés par une isolation intercalée conforme aux points a) ou b) ci-dessus ou au
deux à moins qu'une des constructions suivantes ne soit utilisée:
c) fil possédant une isolation solide qui n'est pas de l'émail à base de solvant conforme au
point a) ci-dessus;
d) fil qui possède une isolation extrudée multi-couches ou enroulée en spirale (cas dans
lequel les couches peuvent être soumises à l'essai de tension de tenue individuellement)
conforme au point b) ci-dessus et qui passe avec succès les essais de l'Annexe L;
e) fil qui possède une isolation extrudée multi-couches ou enroulée en spirale (dans lequel
seul le fil fini peut être soumis à l'essai) et qui passe avec succès les essais de l’Annexe L.
Le nombre minimal de couches de construction appliquées au conducteur doit être comme
suit:

60601-1  IEC:2005 – 201 –
8.8 Insulation
8.8.1 * General
Only the following insulation shall be subject to testing:
– insulation that is relied upon as a MEANS OF PROTECTION , including REINFORCED INSULATION ;
– insulation between parts of opposite polarity of the MAINS PART on the SUPPLY MAINS side of
any mains fuse or OVER - CURRENT RELEASE , which shall be tested as one MEANS OF
PROTECTION .
Insulation forming part of a component is exempt provided that the component complies with
4.8.
Insulation forming MEANS OF OPERATOR PROTECTION is exempt from the tests of 8.8 if it
complies with the requirements and tests of IEC 60950-1 for INSULATION CO - ORDINATION .
8.8.2 * Distance through solid insulation or use of thin sheet material
Solid insulation which forms SUPPLEMENTARY INSULATION or REINFORCED INSULATION for a PEAK
WORKING VOLTAGE greater than 71 V shall either:
a) have a distance through insulation of at least 0,4 mm, or
b) not form part of an ENCLOSURE and not be subject to handling or abrasion during NORMAL
USE , and comprise:
– at least two layers of material, each of which will pass the appropriate dielectric
strength test; or
– three layers of material, for which all combinations of two layers together will pass the
appropriate dielectric strength test.
The appropriate dielectric strength test for the one or two layers is the test for one MEANS OF
PROTECTION in the case of SUPPLEMENTARY INSULATION or the test for two MEANS OF PROTECTION
in the case of REINFORCED INSULATION , respectively.
NOTE 1 There is no minimum thickness requirement for BASIC INSULATION , nor for insulation operating at W ORKING
VOLTAGE up to 71 V.
NOTE 2 There is no requirement for all layers of insulation to be of the same material.
Compliance is checked by inspection, by measurement of thickness and by the dielectric
strength test of 8.8.3.
For wound components, where BASIC INSULATION , SUPPLEMENTARY INSULATION or REINFORCED
INSULATION is required between windings, they shall be separated by interleaved insulation
complying with a) or b) immediately above, or both, unless one of the following wire
constructions is used:
c) wire that has solid insulation, other than solvent based enamel, complying with a) above;
d) wire that has multi-layer extruded or spirally wrapped insulation (where the layers can be
individually tested for dielectric strength) complying with b) above and passes the tests of
Annex L;
e) wire that has multi-layer extruded or spirally wrapped insulation (where only the finished
wire can be tested) and passes the tests of Annex L. The minimum number of
constructional layers applied to the conductor shall be as follows:

– 202 – 60601-1  CEI:2005
– ISOLATION DE BASE : deux couches enroulées ou une couche extrudée;
– ISOLATION SUPPLÉMENTAIRE : deux couches, enroulées ou extrudées;
– ISOLATION RENFORCÉE : trois couches, enroulées ou extrudées.
A la fois en d) et e), pour l'isolation enroulée en spirale où les LIGNES DE FUITE entre couches,
telles qu'elles sont enroulées, sont inférieures à celles données au Tableau 12 ou au
Tableau 16 (pour le degré de pollution 1) en fonction du type d'isolation considéré, le chemin
entre les couches doit être hermétique comme un joint collé décrit en 8.9.3.3 et les tensions
d'essai des ESSAIS DE TYPE de l’Article L.3 sont portées à 1,6 fois leurs valeurs normales.
NOTE 3 On considère qu'une couche de matériau enroulée avec plus de 50 % de chevauchement constitue deux
couches.
Lorsque deux fils isolés ou un fil nu et un fil isolé sont en contact à l'intérieur du composant
enroulé et se croisent selon un angle compris entre 45° et 90° et sont soumis à une tension
d'enroulement, une protection contre les contraintes mécaniques doit être prévue. Cette
protection peut être obtenue, par exemple, en assurant une séparation physique sous la
forme d'un gainage ou d'un matériau constitué de feuilles ou en utilisant le double du nombre

exigé de couches d'isolation.
Le composant fini doit passer avec succès les essais de tension de tenue de série en utilisant
les tensions d'essai appropriées de 8.8.3.
La conformité est vérifiée par examen et par des mesures et, si cela est applicable, comme
spécifié à l'Annexe L. Toutefois, les essais de l'Annexe L ne sont pas répétés si les fiches
techniques du matériau confirment la conformité.
8.8.3 * Tension de tenue
La tension de tenue de l'isolation électrique solide des APPAREILS EM doit être capable de
résister aux tensions d'essai spécifiées au Tableau 6. L'essai n'est requis que pour les
isolations ayant une fonction de sécurité (voir 8.8.1).
La conformité est vérifiée par l'application de la tension d'essai spécifiée au Tableau 6
pendant 1 min:
– immédiatement après le traitement de pré-conditionnement humide (comme décrit en 5.7)
avec l' APPAREIL EM hors tension au cours de l'essai, et
– après toute PROCEDURE de stérilisation exigée (voir 11.6.7, 7.9.2.12, et les instructions
d'utilisation) avec l' APPAREIL EM hors tension, et
– après avoir atteint une température équivalente à la température stabilisée de
fonctionnement atteinte au cours de l'essai d'échauffement de 11.1.1.
Au départ, pas plus de la moitié de la tension d'essai est appliquée et ensuite elle est
progressivement augmentée sur une période de 10 s pour atteindre sa pleine valeur, qui est
maintenue pendant 1 min, après quoi elle est progressivement abaissée sur une période de
10 s à moins de la moitié de la valeur pleine.
Les conditions d'essai sont les suivantes:
a) * La tension d'essai a une forme d'onde et une fréquence telles que la contrainte
diélectrique de l'isolation soit au moins égale à celle qui apparaît en UTILISATION NORMALE .
Si la forme d'onde et la fréquence de la tension d'essai peuvent différer de la tension
appliquée en UTILISATION NORMALE s'il peut être démontré que la contrainte diélectrique
sur l'isolation soumise à l'essai ne sera pas diminuée.
Lorsque la tension à laquelle l'isolation correspondante est soumise en UTILISATION
NORMALE n'est pas sinusoïdale en courant alternatif, l'essai peut être réalisé en utilisant
une tension d'essai sinusoïdale de 50 Hz ou 60 Hz.

60601-1  IEC:2005 – 203 –
– BASIC INSULATION : two wrapped layers or one extruded layer;
– SUPPLEMENTARY INSULATION : two layers, wrapped or extruded;
– REINFORCED INSULATION : three layers, wrapped or extruded.
In both d) and e), for spirally wrapped insulation where the CREEPAGE DISTANCES between
layers, as wrapped, are less than those given in Table 12 or Table 16 (for Pollution Degree 1)
depending on the type of insulation in question, the path between layers shall be sealed as for
a cemented joint in 8.9.3.3 and the test voltages of the TYPE TESTS in L.3 are increased to 1,6
times their normal values.
NOTE 3 One layer of material wound with more than 50 % overlap is considered to constitute two layers.
Where two insulated wires or one bare and one insulated wire are in contact inside the wound
component, crossing each other at an angle between 45° and 90° and subject to winding
tension, protection against mechanical stress shall be provided. This protection can be
achieved, for example, by providing physical separation in the form of insulating sleeving or
sheet material, or by using double the required number of insulation layers.
The finished component shall pass routine tests for dielectric strength using the appropriate
test voltages in 8.8.3.
Compliance is checked by inspection and measurement and, if applicable, as specified in
Annex L. However, the tests of Annex L are not repeated if the material data sheets confirm
compliance.
8.8.3 * Dielectric strength
The dielectric strength of solid electrical insulation of ME EQUIPMENT shall be capable of
withstanding the test voltages as specified in Table 6. Only insulation with a safety function
need be subject to testing (see 8.8.1).
Compliance is checked by applying the test voltage specified in Table 6 for 1 min:
– immediately after the humidity preconditioning treatment (as described in 5.7) with the
ME EQUIPMENT de-energized during the test, and
– after any required sterilization PROCEDURE (see 11.6.7, 7.9.2.12 and the instructions for
use) with the ME EQUIPMENT de-energized, and
– after reaching a temperature equivalent to the steady state operating temperature reached
during the heating test of 11.1.1.
Initially, not more than half the test voltage is applied, and then it is gradually raised over a
period of 10 s to the full value, which is maintained for 1 min, after which it is gradually
lowered over a period of 10 s to less than half the full value.
The test conditions are as follows:
a) * The test voltage has a waveform and frequency such that the dielectric stress on the
insulation is at least equal to that occurring in NORMAL USE . The waveform and frequency of
the test voltage can differ from the voltage applied in NORMAL USE if it can be demonstrated
that the dielectric stress on the insulation tested will not be diminished.
Where the voltage to which the relevant insulation is subjected in NORMAL USE is non-
sinusoidal a.c., the test may be performed using a sinusoidal 50 Hz or 60 Hz test voltage.

– 204 – 60601-1  CEI:2005
Une tension d'essai en courant continu égale à la valeur de crête de la tension d'essai en
courant alternatif peut être utilisée à la place.
La tension d'essai pour la TENSION DE SERVICE à laquelle l'isolation est soumise est
supérieure ou égale à la valeur spécifiée au Tableau 6.
b) Au cours de l'essai, un claquage constitue une défaillance. On considère qu'il y a claquage
de l'isolation lorsque le courant qui s'écoule suite à l'application de la tension d'essai
augmente rapidement de manière incontrôlée, c'est-à-dire que l'isolation ne restreint pas
l'écoulement du courant. Une décharge de couronne ou un contournement momentané
unique ne sont pas considérés comme un claquage de l'isolation.
c) S'il n'est pas possible de soumettre les isolations solides à l'essai individuellement, il est
nécessaire de soumettre une grande partie de L ' APPAREIL EM ou même L ' APPAREIL EM dans
son ensemble à l'essai. Dans ce cas, il est important de ne pas appliquer de contraintes
excessives à différents types et niveaux d'isolation et on doit prendre en compte ce qui
suit.
– Lorsqu'une enveloppe ou une partie D ' ENVELOPPE se compose de surfaces non
conductrices, une feuille métallique est appliquée. On veille à ce que la feuille
métallique soit positionnée de manière à ce qu'il ne se produise pas de contournement
sur les bords des revêtements isolants. Si cela est applicable, la feuille métallique est
déplacée de manière à pouvoir soumettre toutes les parties de la surface concernée
aux essais.
– Il convient que les circuits de chaque côté de l'isolation en essai soient connectés ou
court-circuités de manière à ce qu'ils ne subissent pas de contrainte au cours de
l'essai. Par exemple, les bornes de la PARTIE RELIÉE AU RÉSEAU , les ENTRÉES / SORTIES
DE SIGNAL et la ou les CONNEXIONS PATIENT (le cas échéant) sont respectivement court-
circuitées au cours de l'essai.
– Les condensateurs éventuellement présents à travers l'isolation en essai (par exemple
condensateur de filtrage radioélectrique) peuvent être débranchés au cours de l'essai,
s'ils sont certifiés selon la CEI 60384-14.

60601-1  IEC:2005 – 205 –
Alternatively, a d.c. test voltage equal to the peak value of the a.c. test voltage may be
used.
The test voltage, for the WORKING VOLTAGE to which the insulation is subjected is greater
than or equal to the value specified in Table 6.
b) During the test, breakdown constitutes a failure. Insulation breakdown is considered to
have occurred when the current which flows as a result of the application of the test
voltage rapidly increases in an uncontrolled manner, that is, the insulation does not restrict
the flow of the current. Corona discharge or a single momentary flashover is not regarded
as insulation breakdown.
c) If it is not possible to test individual solid insulations, it is then necessary to test a large
part of the ME EQUIPMENT or even the whole ME EQUIPMENT . In this case, it is important not
to overstress different types and levels of insulation and the following must be taken into
account.
– Where an ENCLOSURE or part of ENCLOSURE consists of non-conductive surfaces, metal
foil is applied. Care is taken that the metal foil is positioned in such a manner that
flashover does not occur at the edges of insulation linings. If applicable, the metal foil
is moved so as to test all parts of the surface.
– The circuits on either side of the insulation under test should be connected or short
circuited such that components within these circuits do not get stressed during the
test. For example, the terminals of the MAINS PART , the SIGNAL INPUT / OUTPUT PART and
the PATIENT CONNECTION ( S ) (if applicable) respectively are short circuited during the
test.
– Where there are capacitors across the insulation under test (e.g. radio-frequency filter
capacitors), they may be disconnected during the test, if they are certified to
IEC 60384-14.

– 206 – 60601-1  CEI:2005
Tableau 6 – Tensions d'essai pour l'isolation solide formant un MOYEN DE PROTECTION
Tensions d'essai en courant alternatif en V, valeur efficace
M OYEN DE PROTECTION DE L ' OPÉRATEUR M OYEN DE PROTECTION DU PATIENT
Protection vis à vis
de la PARTIE RELIÉE
AU RESEAU
Protection vis à vis
DES CIRCUITS
SECONDAIRES
Protection vis à vis
de la PARTIE RELIÉE
AU RESEAU
Protection vis à vis
des CIRCUITS
SECONDAIRES
TENSION
DE
SERVICE
DE CRETE
(U )
V crête
TENSION
DE
SERVICE
DE CRETE
(U )
V c.c.
Un
MOOP
Deux
MOOP
Un
MOOP
Deux
MOOP
Un
MOPP
Deux
MOPP
Un
MOPP
Deux
MOPP
U < 42,4 U < 60 1 000 2 000 Pas
d'essai
Pas
d'essai 1 500 3 000 500 1 000
42,4 < U
≤ 71
60 < U
≤ 71 1 000 2 000
Voir
Tableau
7
Voir
Tableau
7
1 500 3 000 750 1 500
71 < U ≤
184
71 < U ≤
184 1 000 2 000
Voir
Tableau
7
Voir
Tableau
7
1 500 3 000 1 000 2 000
184 < U
≤ 212
184 < U ≤
212 1 500 3 000
Voir
Tableau
7
Voir
Tableau
7
1 500 3 000 1 000 2 000
212 < U
≤ 354
212 < U
≤ 354 1 500 3 000
Voir
Tableau
7
Voir
Tableau
7
1 500 4 000 1 500 3 000
354 < U
≤ 848
354 < U
≤ 848
Voir
Tableau
7
3 000
Voir
Tableau
7
Voir
Tableau
7
√2U
+ 1 000
2 x (√2U
+ 1 500)
√2U
+ 1 000
2 x (√2U
+ 1 500)
848 < U
≤ 1 414
848 < U
≤ 1 414
Voir
Tableau
7
3 000
Voir
Tableau
7
Voir
Tableau
7
√2U +
1 000
2 x (√2U
+ 1 500)
√2U
+ 1 000
2 x (√2U
+ 1 500)
1 414 < U
≤ 10 000
1 414 < U
≤ 10 000
Voir
Tableau
7
Voir
Tableau
7
Voir
Tableau
7
Voir
Tableau
7
U/√2
+ 2 000
√2U
+ 5 000
U/√2
+ 2 000
√2U
+ 5 000
10 000 <
U
≤ 14 140
10 000 <
U
≤ 14 140
1,06 x
U/√2
1,06 x
U/√2
1,06 x
U/√2
1,06 x
U/√2
U/√2
+ 2 000
√2U
+ 5 000
U/√2
+ 2 000
√2U
+ 5 000
U >
14 140
U >
14 140 Si nécessaire, doit être prescrit par les normes particulières.

60601-1  IEC:2005 – 207 –
Table 6 – Test voltages for solid insulation forming a MEANS OF PROTECTION
A.C. test voltages in V r.m.s.
M EANS OF OPERATOR PROTECTION M EANS OF PATIENT PROTECTION
Protection from
MAINS PART
Protection from
SECONDARY CIRCUITS
Protection from
MAINS PART
Protection from
SECONDARY CIRCUITS
P EAK
WORKING
VOLTAGE
(U )
V peak
P EAK
WORKING
VOLTAGE
(U )
V d.c.
One
MOOP
Two
MOOP
One
MOOP
Two
MOOP
One
MOPP
Two
MOPP
One
MOPP
Two
MOPP
U < 42,4 U < 60 1 000 2 000 No test No test 1 500 3 000 500 1 000
42,4 < U
≤ 71
60 < U
≤ 71 1 000 2 000 See
Table 7
See
Table 7 1 500 3 000 750 1 500
71 < U ≤
184
71 < U ≤
184 1 000 2 000 See
Table 7
See
Table 7 1 500 3 000 1 000 2 000
184 < U
≤ 212
184 < U ≤
212 1 500 3 000 See
Table 7
See
Table 7 1 500 3 000 1 000 2 000
212 < U
≤ 354
212 < U
≤ 354 1 500 3 000 See
Table 7
See
Table 7 1 500 4 000 1 500 3 000
354 < U
≤ 848
354 < U
≤ 848
See
Table 7 3 000 See
Table 7
See
Table 7
√2U
+ 1 000
2 x (√2U
+ 1 500)
√2U
+ 1 000
2 x (√2U
+ 1 500)
848 < U
≤ 1 414
848 < U
≤ 1 414
See
Table 7 3 000 See
Table 7
See
Table 7
√2U +
1 000
2 x (√2U
+ 1 500)
√2U
+ 1 000
2 x (√2U
+ 1 500)
1 414 < U
≤ 10 000
1 414 < U
≤ 10 000
See
Table 7
See
Table 7
See
Table 7
See
Table 7
U/√2
+ 2 000
√2U
+ 5 000
U/√2
+ 2 000
√2U
+ 5 000
10 000 <
U
≤ 14 140
10 000 <
U
≤ 14 140
1,06 x
U/√2
1,06 x
U/√2
1,06 x
U/√2
1,06 x
U/√2
U/√2
+ 2 000
√2U
+ 5 000
U/√2
+ 2 000
√2U
+ 5 000
U >
14 140
U >
14 140 If necessary, to be prescribed by particular standards

– 208 – 60601-1  CEI:2005
Tableau 7 – Tensions d'essai pour les MOYENS DE PROTECTION DE L ' OPÉRATEUR
Tension d'essai en V, valeur efficace
TENSION DE
SERVICE DE
CRETE
(U )
V crête
ou V c.c.
Un
MOOP
Deux
MOOP
TENSION DE
SERVICE DE
CRETE
(U )
V crête
ou V c.c.
Un
MOOP
Deux
MOOP
TENSION DE
SERVICE DE
CRETE
(U )
V crête
ou V c.c.
Un
MOOP
Deux
MOOP
34
35
36
38
40
42
44
46
48
50
52
54
56
58
60
62
64
66
68
70
72
74
76
78
80
85
90
95
100
105
110
115
120
125
130
135
140
145
150
152
155
160
165
170
175
180
184
185
190
200
210
220
230
240
500
507
513
526
539
551
564
575
587
598
609
620
630
641
651
661
670
680
690
699
708
717
726
735
744
765
785
805
825
844
862
880
897
915
931
948
964
980
995
1 000
1 000
1 000
1 000
1 000
1 000
1 000
1 000
1 097
1 111
1 137
1 163
1 189
1 214
1 238
800
811
821
842
863
882
902
920
939
957
974
991
1 008
1 025
1 041
1 057
1 073
1 088
1 103
1 118
1 133
1 147
1 162
1 176
1 190
1 224
1 257
1 288
1 319
1 350
1 379
1 408
1 436
1 463
1 490
1 517
1 542
1 568
1 593
1 600
1 617
1 641
1 664
1 688
1 711
1 733
1 751
1 755
1 777
1 820
1 861
1 902
1 942
1 980
250
260
270
280
290
300
310
320
330
340
350
360
380
400
420
440
460
480
500
520
540
560
580
588
600
620
640
660
680
700
720
740
760
780
800
850
900
950
1 000
1 050
1 100
1 150
1 200
1 250
1 300
1 350
1 400
1 410
1 450
1 500
1 550
1 600
1 650
1 700
1 261
1 285
1 307
1 330
1 351
1 373
1 394
1 414
1 435
1 455
1 474
1 494
1 532
1 569
1 605
1 640
1 674
1 707
1 740
1 772
1 803
1 834
1 864
1 875
1 893
1 922
1 951
1 979
2 006
2 034
2 060
2 087
2 113
2 138
2 164
2 225
2 285
2 343
2 399
2 454
2 508
2 560
2 611
2 661
2 710
2 758
2 805
2 814
2 868
2 934
3 000
3 065
3 130
3 194
2 018
2 055
2 092
2 127
2 162
2 196
2 230
2 263
2 296
2 328
2 359
2 390
2 451
2 510
2 567
2 623
2 678
2 731
2 784
2 835
2 885
2 934
2 982
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 065
3 130
3 194
1 750
1 800
1 900
2 000
2 100
2 200
2 300
2 400
2 500
2 600
2 700
2 800
2 900
3 000
3 100
3 200
3 300
3 400
3 500
3 600
3 800
4 000
4 200
4 400
4 600
4 800
5 000
5 200
5 400
5 600
5 800
6 000
6 200
6 400
6 600
6 800
7 000
7 200
7 400
7 600
7 800
8 000
8 200
8 400
8 600
8 800
9 000
9 200
9 400
9 600
9 800
10 000
3 257
3 320
3 444
3 566
3 685
3 803
3 920
4 034
4 147
4 259
4 369
4 478
4 586
4 693
4 798
4 902
5 006
5 108
5 209
5 309
5 507
5 702
5 894
6 082
6 268
6 452
6 633
6 811
6 987
7 162
7 334
7 504
7 673
7 840
8 005
8 168
8 330
8 491
8 650
8 807
8 964
9 119
9 273
9 425
9 577
9 727
9 876
10 024
10 171
10 317
10 463
10 607
3 257
3 320
3 444
3 566
3 685
3 803
3 920
4 034
4 147
4 259
4 369
4 478
4 586
4 693
4 798
4 902
5 006
5 108
5 209
5 309
5 507
5 702
5 894
6 082
6 268
6 452
6 633
6 811
6 987
7 162
7 334
7 504
7 673
7 840
8 005
8 168
8 330
8 491
8 650
8 807
8 964
9 119
9 273
9 425
9 577
9 727
9 876
10 024
10 171
10 317
10 463
10 607

60601-1  IEC:2005 – 209 –
Table 7 – Test voltages for MEANS OF OPERATOR PROTECTION
Test voltage in V r.m.s.
P EAK
WORKING
VOLTAGE
(U )
V peak
or V d.c.
One
MOOP
Two
MOOP
P EAK
WORKING
VOLTAGE
(U )
V peak
or V d.c.
One
MOOP
Two
MOOP
P EAK
WORKING
VOLTAGE
(U )
V peak
or V d.c.
One
MOOP
Two
MOOP
34
35
36
38
40
42
44
46
48
50
52
54
56
58
60
62
64
66
68
70
72
74
76
78
80
85
90
95
100
105
110
115
120
125
130
135
140
145
150
152
155
160
165
170
175
180
184
185
190
200
210
220
230
240
500
507
513
526
539
551
564
575
587
598
609
620
630
641
651
661
670
680
690
699
708
717
726
735
744
765
785
805
825
844
862
880
897
915
931
948
964
980
995
1 000
1 000
1 000
1 000
1 000
1 000
1 000
1 000
1 097
1 111
1 137
1 163
1 189
1 214
1 238
800
811
821
842
863
882
902
920
939
957
974
991
1 008
1 025
1 041
1 057
1 073
1 088
1 103
1 118
1 133
1 147
1 162
1 176
1 190
1 224
1 257
1 288
1 319
1 350
1 379
1 408
1 436
1 463
1 490
1 517
1 542
1 568
1 593
1 600
1 617
1 641
1 664
1 688
1 711
1 733
1 751
1 755
1 777
1 820
1 861
1 902
1 942
1 980
250
260
270
280
290
300
310
320
330
340
350
360
380
400
420
440
460
480
500
520
540
560
580
588
600
620
640
660
680
700
720
740
760
780
800
850
900
950
1 000
1 050
1 100
1 150
1 200
1 250
1 300
1 350
1 400
1 410
1 450
1 500
1 550
1 600
1 650
1 700
1 261
1 285
1 307
1 330
1 351
1 373
1 394
1 414
1 435
1 455
1 474
1 494
1 532
1 569
1 605
1 640
1 674
1 707
1 740
1 772
1 803
1 834
1 864
1 875
1 893
1 922
1 951
1 979
2 006
2 034
2 060
2 087
2 113
2 138
2 164
2 225
2 285
2 343
2 399
2 454
2 508
2 560
2 611
2 661
2 710
2 758
2 805
2 814
2 868
2 934
3 000
3 065
3 130
3 194
2 018
2 055
2 092
2 127
2 162
2 196
2 230
2 263
2 296
2 328
2 359
2 390
2 451
2 510
2 567
2 623
2 678
2 731
2 784
2 835
2 885
2 934
2 982
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 065
3 130
3 194
1 750
1 800
1 900
2 000
2 100
2 200
2 300
2 400
2 500
2 600
2 700
2 800
2 900
3 000
3 100
3 200
3 300
3 400
3 500
3 600
3 800
4 000
4 200
4 400
4 600
4 800
5 000
5 200
5 400
5 600
5 800
6 000
6 200
6 400
6 600
6 800
7 000
7 200
7 400
7 600
7 800
8 000
8 200
8 400
8 600
8 800
9 000
9 200
9 400
9 600
9 800
10 000
3 257
3 320
3 444
3 566
3 685
3 803
3 920
4 034
4 147
4 259
4 369
4 478
4 586
4 693
4 798
4 902
5 006
5 108
5 209
5 309
5 507
5 702
5 894
6 082
6 268
6 452
6 633
6 811
6 987
7 162
7 334
7 504
7 673
7 840
8 005
8 168
8 330
8 491
8 650
8 807
8 964
9 119
9 273
9 425
9 577
9 727

9 876
10 024
10 171
10 317
10 463
10 607
3 257
3 320
3 444
3 566
3 685
3 803
3 920
4 034
4 147
4 259
4 369
4 478
4 586
4 693
4 798
4 902
5 006
5 108
5 209
5 309
5 507
5 702
5 894
6 082
6 268
6 452
6 633
6 811
6 987
7 162
7 334
7 504
7 673
7 840
8 005
8 168
8 330
8 491
8 650
8 807
8 964
9 119
9 273
9 425
9 577
9 727
9 876
10 024
10 171
10 317
10 463
10 607

– 210 – 60601-1  CEI:2005
8.8.4 Isolation autre que l'isolation du câblage
8.8.4.1 * Résistance mécanique et résistance à la chaleur
La résistance à la chaleur doit être conservée pour tous les types d'isolation, y compris les
cloisons de séparation isolantes, au cours de la DURÉE DE VIE PREVUE de L ' APPAREIL EM .
La conformité est vérifiée par examen de l' APPAREIL EM et du DOSSIER DE GESTION DES RISQUES
et, si nécessaire, conjointement avec les essais suivants:
– résistance à l'humidité, etc. (voir 11.6);
– tension de tenue (voir 8.8.3);
– résistance mécanique (voir 15.3).
La résistance à la chaleur est vérifiée par les essais ci-dessous, qui n'ont pas à être effectués
si la conformité peut être démontrée de façon satisfaisante.
a) Pour les parties de L ' ENVELOPPE et d'autres parties isolantes extérieures dont la
détérioration pourrait donner lieu à un RISQUE inacceptable, par l'essai à la bille:
Les ENVELOPPES et autres parties extérieures en matériau isolant, à l’exception de
l’isolation des câbles souples et des parties en matériau céramique, sont soumises à
l’essai à la bille à l’aide de l’appareillage d’essai indiqué à la Figure 21. La surface de la
partie soumise à l’essai est placée en position horizontale et une bille d’acier de 5 mm de
diamètre est pressée contre cette surface avec une force de 20 N. L’essai est effectué en
chambre chauffante, à une température de 75 °C ± 2 °C ou à la température ambiante
indiquée dans la description technique (voir 7.9.3.1) ± 2 °C majorée de l’échauffement de
la partie concernée du matériau isolant, mesuré lors de l’essai mentionné en 11.1, la
valeur la plus élevée étant retenue.
Après 1 h, on retire la bille et on mesure le diamètre de son empreinte. Une empreinte
supérieure à 2 mm en diamètre constitue une défaillance.
b) Pour les parties en matériau isolant servant de support à des parties non isolées de la
PARTIE RELIÉE AU RÉSEAU , dont la détérioration pourrait influer sur la sécurité de l' APPAREIL
EM , par l'essai à la bille:
On procède à l’essai mentionné au point a) ci-dessus, mais à une température de 125 °C ±
2 °C ou à la température ambiante indiquée dans la description technique (voir 7.9.3.1)
± 2 °C majorée de l’échauffement de la partie concernée du matériau isolant, mesuré lors
de l’essai mentionné en 11.1 pour la partie concernée, la valeur la plus élevée étant
retenue.
L'essai n'est pas effectué sur les parties en matière céramique, les parties isolantes des
commutateurs, les porte-balais ou les pièces analogues, et sur les carcasses de bobines
non utilisées comme ISOLATION RENFORCÉE .
NOTE Pour l' ISOLATION SUPPLÉMENTAIRE et l' ISOLATION RENFORCÉE des matériaux thermoplastiques, voir
aussi 13.1.2.
8.8.4.2 Résistance aux contraintes environnementales
Les caractéristiques isolantes et la résistance mécanique des MOYENS DE PROTECTION doivent
être conçues ou protégées de façon à ne pas être altérées par les contraintes
environnementales comme les dépôts de saletés ou de poussière provenant de l’usure de
pièces à l’intérieur des APPAREILS EM en quantité telle que les LIGNES DE FUITE et les
DISTANCES DANS L ' AIR soient réduites à des valeurs inférieures à celles spécifiées en 8.9.

60601-1  IEC:2005 – 211 –
8.8.4 Insulation other than wire insulation
8.8.4.1 * Mechanical strength and resistance to heat
The resistance to heat shall be retained by all types of insulation, including insulating partition
walls, during the EXPECTED SERVICE LIFE of the ME EQUIPMENT .
Compliance is checked by inspection of the ME EQUIPMENT and the RISK MANAGEMENT FILE and,
if necessary, in conjunction with the following tests:
– resistance to moisture, etc. (see 11.6);
– dielectric strength (see 8.8.3);
– mechanical strength (see 15.3).
Resistance to heat is established by the following tests, which need not be performed if
satisfactory evidence of compliance is provided.
a) For parts of the ENCLOSURE and other external insulating parts, the deterioration of which
could result in an unacceptable RISK , by the ball-pressure test:
E NCLOSURES and other external parts of insulating material, except the insulation of flexible
cords and parts of ceramic material, are subjected to a ball-pressure test using the test
apparatus shown in Figure 21. The surface of the part to be tested is placed in the
horizontal position and a steel ball of 5 mm diameter is pressed against the surface with a
force of 20 N. The test is performed in a heating cabinet at a temperature of 75
°C ± 2
°C
or the ambient temperature indicated in the technical description (see 7.9.3.1) ± 2
°C plus
the temperature rise of the relevant part of insulating material measured during the test of
11.1, whichever is the higher.
The ball is withdrawn after 1 h and the diameter of the impression made by the ball is
measured. An impression greater than 2 mm in diameter constitutes a failure.
b) For parts of insulating material that support uninsulated parts of the MAINS PART , the
deterioration of which could influence the safety of the ME EQUIPMENT , by the ball-pressure
test:
A test is performed as described in a) above, but at a temperature of 125
°C ± 2
°C or at
the ambient temperature indicated in the technical description (see 7.9.3.1) ± 2
°C plus the
temperature rise that was determined during the test of 11.1 of the relevant part, whichever
is the higher.
The test is not performed on parts of ceramic material, insulating parts of commutators,
brush-caps and the like, and on coil formers not used as REINFORCED INSULATION.
NOTE For SUPPLEMENTARY INSULATION and REINFORCED INSULATION of thermoplastic materials, see also
13.1.2.
8.8.4.2 Resistance to environmental stress
The insulating characteristics and mechanical strength of any MEANS OF PROTECTION shall be
so designed or protected that it is not likely to be impaired by environmental stresses
including deposition of dirt or by dust resulting from wear of parts within the ME EQUIPMENT to
such an extent that CREEPAGE DISTANCES and AIR CLEARANCES are reduced below the values
specified in 8.9.

– 212 – 60601-1  CEI:2005
Les matériaux céramiques non fortement agglomérés, les matériaux analogues et les perles
seules ne doivent pas être utilisés comme ISOLATION SUPPLÉMENTAIRE ou ISOLATION
RENFORCÉE .
Les matériaux isolants dans lesquels sont encastrés des conducteurs chauffants sont
considérés comme constituant un MOYEN DE PROTECTION mais ils ne doivent pas être utilisés
comme deux MOYENS DE PROTECTION .
La conformité est vérifiée par examen, par mesurage et pour le caoutchouc naturel par l'essai
suivant:
Les pièces en caoutchouc naturel sont vieillies dans une atmosphère d’oxygène sous
pression. Les spécimens sont suspendus librement dans un cylindre rempli d’oxygène dont la
capacité réelle est égale à au moins 10 fois le volume des spécimens. Le cylindre est rempli
d’oxygène, dont la pureté est supérieure ou égale à 97 %, à une pression de 2,1 MPa
± 70 kPa.
Les spécimens sont maintenus pendant 96 h dans le cylindre à une température de 70 °C ±
2 °C. Immédiatement après, ils sont sortis du cylindre et laissés pendant au moins 16 h à la
température ambiante. A l'issue de l'essai, les spécimens sont examinés. Les fissurations
visibles à l'œil nu constituent des défaillances.
R = 2,5 mm
Sphérique Spécimen
IEC 2404/05
Figure 21 – Appareillage pour l'essai à la bille
(voir 8.8.4.1)
8.9 * L IGNES DE FUITE ET DISTANCES DANS L ' AIR
8.9.1 * Valeurs
8.9.1.1 Généralités
Les LIGNES DE FUITE et les DISTANCES DANS L ' AIR des APPAREILS EM doivent être supérieures ou
égales aux valeurs des Tableaux 11 à 16 (inclus) sauf pour ce qui est spécifié en 8.9.1.2 à
8.9.1.15. Voir aussi 8.9.2 à 8.9.4.
8.9.1.2 L IGNES DE FUITE et DISTANCES DANS L ' AIR conformes à la CEI 60950-1
Les valeurs des Tableaux 11 à 16 (inclus) ne s'appliquent pas aux LIGNES DE FUITE et aux
DISTANCES DANS L ' AIR qui constituent un MOYEN DE PROTECTION DE L ' OPÉRATEUR conforme aux
exigences de la CEI 60950-1 pour la COORDINATION DE L ' ISOLEMENT mais sont utilisées dans
les conditions (par exemple catégorie de surtensions, degré de pollution) dans lesquelles la
conformité a été soumise aux essais.
8.9.1.3 L IGNES DE FUITE à travers le verre, le mica, la céramique et des matériaux
analogues
Pour les LIGNES DE FUITE à travers le verre, le mica, la céramique et d'autres matériaux
isolants inorganiques présentant des caractéristiques de cheminement similaires, la valeur
minimale spécifiée pour la DISTANCE DANS L ' AIR doit être appliquée comme la LIGNE DE FUITE
minimale.

60601-1  IEC:2005 – 213 –
Ceramic material not tightly sintered, and the like, and beads alone shall not be used as
SUPPLEMENTARY INSULATION or REINFORCED INSULATION .
Insulating material in which heating conductors are embedded may be considered as one
MEANS OF PROTECTION but shall not be used as two MEANS OF PROTECTION .
Compliance is checked by inspection, by measurement and for natural latex rubber by the
following test:
Parts of natural latex rubber are aged in an atmosphere of oxygen under pressure. The
samples are suspended freely in an oxygen cylinder, the effective capacity of the cylinder is at
least 10 times the volume of the samples. The cylinder is filled with commercial oxygen not
less than 97 % pure, to a pressure of 2,1 MPa ± 70 kPa.
The samples are kept in the cylinder at a temperature of 70
°C ± 2
°C for 96 h. Immediately
afterwards, they are taken out of the cylinder and left at room temperature for at least 16 h.
After the test, the samples are examined. Cracks visible to the naked eye constitute a failure.
R = 2,5 mm
Spherical Sample
IEC 2404/05
Figure 21 – Ball-pressure test apparatus
(see 8.8.4.1)
8.9 * C REEPAGE DISTANCES and AIR CLEARANCES
8.9.1 * Values
8.9.1.1 General
C REEPAGE DISTANCES and AIR CLEARANCES of ME EQUIPMENT shall be equal to or greater than
the values of Table 11 to Table 16 (inclusive) except as specified in 8.9.1.2 to 8.9.1.15. See
also 8.9.2 to 8.9.4.
8.9.1.2 C REEPAGE DISTANCES and AIR CLEARANCES complying with IEC 60950-1
The values of Table 11 to Table 16 (inclusive) do not apply to CREEPAGE DISTANCES and AIR
CLEARANCES forming MEANS OF OPERATOR PROTECTION that comply with the requirements of
IEC 60950-1 for INSULATION CO - ORDINATION and are used in the conditions (e.g. overvoltage
category, pollution degree) under which compliance was tested.
8.9.1.3 CREEPAGE DISTANCES across glass, mica, ceramic and similar materials
For CREEPAGE DISTANCES across glass, mica, ceramic and other inorganic insulating materials
with similar tracking characteristics, the specified minimum value of AIR CLEARANCE shall be
applied as the minimum CREEPAGE DISTANCE .

– 214 – 60601-1  CEI:2005
8.9.1.4 L IGNE DE FUITE minimale
Si la LIGNE DE FUITE minimale provenant des Tableaux 11 à 16 (inclus) est inférieure à la
DISTANCE DANS L ' AIR minimale applicable, cette valeur de DISTANCE DANS L ' AIR minimale doit
être appliquée comme LIGNE DE FUITE minimale.
8.9.1.5 A PPAREILS EM de caractéristiques ASSIGNÉES pour altitudes élevées
Sauf déclaration contraire du FABRICANT , les APPAREILS EM ont des caractéristiques ASSIGNÉES
pour fonctionner à une altitude ≤ 2 000 m. Lorsque les APPAREILS EM sont destinés à
fonctionner dans un environnement pressurisé, par exemple un aéronef, l'altitude de
fonctionnement correspondant à la pression de l'air concernée doit être utilisée pour la
détermination du facteur de multiplication du Tableau 8. La DISTANCE DANS L ' AIR est ensuite
multipliée par ce facteur. Les LIGNES DE FUITE ne sont pas soumises aux facteurs de
multiplication mais elles doivent toujours être au moins aussi élevées que la valeur obtenue
pour la DISTANCE DANS L ' AIR .
Tableau 8 – Facteurs de multiplication pour les distances dans l'air pour des altitudes
jusqu'à 5 000 m
Altitude de
fonctionnement
ASSIGNÉE (a )
m
Pression
barométrique
normale
kPa
Facteur de
multiplication
pour
MOOP
Facteur de
multiplication
pour
MOPP
a ≤ 2 000 80,0 1,00 1,00
2 000 < a ≤ 3 000 70,0 1,14 1,00
3 000 < a ≤ 4 000 62,0 1,29 1,14
4 000 < a ≤ 5 000 54,0 1,48 1,29
NOTE 1 Les facteurs de multiplication pour les MOYENS DE PROTECTION DE L ' OPÉRATEUR
font référence à la CEI 60950-1, qui spécifie les DISTANCES DANS L ' AIR pour des altitudes
jusqu'à 2 000 m.
NOTE 2 Les facteurs de multiplication pour les MOYENS DE PROTECTION DU PATIENT font
référence à la deuxième édition de la CEI 60601-1, qui spécifiait des DISTANCES DANS L ' AIR
pour les altitudes jusqu'à 3 000 m.
NOTE 3 Les facteurs de multiplication pour MOOP (colonne 3) sont tirés de la
CEI 60664-1:1992, modifiée.
8.9.1.6 * Interpolation
Si la TENSION DE SERVICE a une valeur comprise entre celles données aux Tableaux 11 à 16
(inclus):
– pour déterminer les LIGNES DE FUITE , l'interpolation linéaire est autorisée entre les deux
valeurs les plus proches, l'espacement calculé étant arrondi au 0,1 mm immédiatement
supérieur;
– pour déterminer les DISTANCES DANS L ' AIR pour les TENSIONS DE SERVICE CRETE supérieures
à 2 800 V en valeur de crête ou en courant continu, l'interpolation linéaire est autorisée
entre les deux valeurs les plus proches, l'espacement calculé étant arrondi au 0,1 mm
immédiatement supérieur;
– pour déterminer les DISTANCES DANS L ' AIR pour les TENSIONS DE SERVICE CRETE jusqu'à
2 800 V en valeur crête ou en courant continu, la plus élevée des deux valeurs doit être
appliquée.

60601-1  IEC:2005 – 215 –
8.9.1.4 Minimum CREEPAGE DISTANCE
If the minimum CREEPAGE DISTANCE derived from Table 11 to Table 16 (inclusive) is less than
the applicable minimum AIR CLEARANCE , that value of minimum AIR CLEARANCE shall be applied
as the minimum CREEPAGE DISTANCE .
8.9.1.5 M E EQUIPMENT RATED for high altitudes
Unless otherwise declared by the MANUFACTURER , ME EQUIPMENT is RATED to operate at an
altitude ≤ 2 000 m. Where ME EQUIPMENT is intended to be operated in a pressurized
environment, e.g. aircraft, the operating altitude corresponding to the air pressure concerned
shall be used in determining multiplication factor from Table 8. The AIR CLEARANCE is then
multiplied by this factor. C REEPAGE DISTANCES are not subject to the multiplication factors but
shall always be at least as large as the resulting value for AIR CLEARANCE .
Table 8 – Multiplication factors for AIR CLEARANCES
for altitudes up to 5 000 m
R ATED operating
altitude (a )
m
Normal barometric
pressure
kPa
Multiplication
factor
for
MOOP
Multiplication
factor
for
MOPP
a ≤ 2 000 80,0 1,00 1,00
2 000 < a ≤ 3 000 70,0 1,14 1,00
3 000 < a ≤ 4 000 62,0 1,29 1,14
4 000 < a ≤ 5 000 54,0 1,48 1,29
NOTE 1 The multiplication factors for MEANS OF OPERATOR PROTECTION relate to
IEC 60950-1, which specifies AIR CLEARNACES for altitudes up to 2 000 m.
NOTE 2 The multiplication factors for MEANS OF PATIENT PROTECTION relate to the second
edition of IEC 60601-1, which specified spacing AIR CLEARANCES for altitudes up to 3 000 m.
NOTE 3 The multiplication factors for MOOP s (column 3) are derived from IEC 60664-
1:1992 as amended.
8.9.1.6 * Interpolation
If the WORKING VOLTAGE has a value between those given in Table 11 to Table 16 (inclusive):
– for determining CREEPAGE DISTANCES , linear interpolation is permitted between the nearest
two values, the calculated spacing being rounded to the next higher 0,1 mm increment;
– for determining AIR CLEARANCES for PEAK WORKING VOLTAGES above 2 800 V peak or d.c.,
linear interpolation is permitted between the nearest two values, the calculated spacing
being rounded to the next higher 0,1 mm increment;
– for determining AIR CLEARANCES for PEAK WORKING VOLTAGE up to 2 800 V peak or d.c., the
higher of the two values shall be applied.

– 216 – 60601-1  CEI:2005
8.9.1.7 Classification des groupes de matériaux
Les groupes de matériaux sont classés comme représenté au Tableau 9.
Tableau 9 – Classification des groupes de matériaux
Groupe de matériau Indice de résistance au
cheminement (IRC)
I 600 ≤ IRC
II 400 ≤ IRC < 600
IIIa 175 ≤ IRC < 400
IIIb 100 ≤ IRC < 175
Le groupe de matériau est vérifié par l'évaluation des données d'essai pour le matériau selon
la CEI 60112 en utilisant 50 gouttes de la solution A.
Si le groupe de matériau n'est pas connu, on doit utiliser le groupe de matériau IIIb.
8.9.1.8 Classification du degré de pollution
Les degrés de pollution sont classés comme suit.
– Le degré de pollution 1 est utilisé pour un micro-environnement qui est scellé de manière
à exclure les poussières et l'humidité.
NOTE 1 Un exemple d'un tel micro-environnement est un composant ou un assemblage scellé ou encapsulé.
– Le degré de pollution 2 est utilisé pour décrire un micro-environnement dans lequel il ne
se produit qu'une pollution non conductrice à l'exception d'une conductivité temporaire
occasionnelle prévisible due à la condensation.
– Le degré de pollution 3 est utilisé pour décrire un micro-environnement qui est soumis à
une pollution conductrice ou à une pollution non conductrice sèche qui pourrait devenir
conductrice en raison de la condensation prévisible.
– Le degré de pollution 4 est utilisé pour décrire un micro-environnement dans lequel il se
produit une conductivité continue due à des poussières conductrices, à la pluie ou à
d'autres conditions humides.
NOTE 2 Ce type d'environnement peut apparaître à l'intérieur de moteurs en train de commuter dont les
balais génèrent de la poussière de carbone.

Le degré de pollution 4 n'est pas acceptable pour l'isolation assurant un MOYEN DE
PROTECTION . Toutefois, lorsque l'isolation entre la PARTIE RELIÉE AU RÉSEAU et la terre
pourraient être compromise, il est nécessaire de prévoir des mesures comme la maintenance
planifiée pour assurer que le micro-environnement est ramené à un degré de pollution
inférieur.
8.9.1.9 Classification des catégories de surtension
La valeur applicable de la TENSION TRANSITOIRE RÉSEAU doit être déterminée à partir de la
catégorie de surtension conformément à la CEI 60664-1 et à la TENSION RÉSEAU NOMINALE en
courant alternatif en utilisant le Tableau 10.
8.9.1.10 D ISTANCE DANS L ' AIR pour PARTIES RELIÉES AU RÉSEAU
Pour les PARTIES RELIÉES AU RÉSEAU qui fonctionnent à des TENSIONS RÉSEAU ASSIGNÉES
jusqu'à 300 V, la DISTANCE DANS L ' AIR exigée doit être la valeur indiquée dans le Tableau 13
pour la TENSION RÉSEAU ASSIGNÉE en valeur efficace ou en courant continu à laquelle on
ajoute la DISTANCE DANS L ' AIR supplémentaire indiquée dans le Tableau 14 pour la TENSION DE
SERVICE CRÊTE .

60601-1  IEC:2005 – 217 –
8.9.1.7 Material groups classification
Material groups are classified as shown in Table 9.
Table 9 – Material group classification
Material group Comparative tracking index (CTI)
I 600 ≤ CTI
II 400 ≤ CTI < 600
IIIa 175 ≤ CTI < 400
IIIb 100 ≤ CTI < 175
The material group is verified by evaluation of the test data for the material according to
IEC 60112 using 50 drops of solution A.
If the material group is not known, material group IIIb shall be assumed.
8.9.1.8 Pollution degree classification
Pollution degrees are classified as follows:
– Pollution degree 1 is used to describe a micro-environment that is sealed so as to exclude
dust and moisture.
NOTE 1 An example of such a micro-environment is a sealed or potted component or assembly.
– Pollution degree 2 is used to describe a micro-environment where only non-conductive
pollution occurs except that occasionally a temporary conductivity caused by condensation
is to be expected.
– Pollution degree 3 is used to describe a micro-environment that is subject to conductive
pollution, or to dry non-conductive pollution that could become conductive due to expected
condensation.
– Pollution degree 4 is used to describe a micro-environment where continuous conductivity
occurs due to conductive dust, rain or other wet conditions.
NOTE 2 This type of environment can occur inside commutating motors which generate carbon dust from the
brushes.
Pollution degree 4 is not acceptable for insulation providing a MEANS OF PROTECTION .
However, in the case where insulation between the MAINS PART and earth might be
compromised, it is necessary to provide measures, such as planned maintenance, to ensure
that the micro-environment is mitigated to a lower pollution degree.
8.9.1.9 Overvoltage category classification
The applicable value of the MAINS TRANSIENT VOLTAGE shall be determined from the
overvoltage category according to IEC 60664-1 and the NOMINAL a.c. MAINS VOLTAGE using
Table 10.
8.9.1.10 A IR CLEARANCE for MAINS PARTS
For MAINS PARTS operating on RATED MAINS VOLTAGES up to 300 V, the required AIR CLEARANCE
shall be the value in Table 13 for the r.m.s. or d.c. RATED MAINS VOLTAGE plus the additional
AIR CLEARANCE in Table 14 for the PEAK WORKING VOLTAGE .

– 218 – 60601-1  CEI:2005
8.9.1.11 Surtension du RÉSEAU D ’ ALIMENTATION
La présente norme fait référence à la catégorie de surtension II conformément à la
CEI 60664-1. Si l' APPAREIL EM est destiné à être utilisé dans des lieux où le RÉSEAU
D ' ALIMENTATION correspond à la catégorie de surtension III, les valeurs spécifiées du Tableau
13 au Tableau 15 (inclus) seront inappropriées comme espacement. C'est pourquoi les
valeurs données dans la colonne suivante de TENSION TRANSITOIRE RÉSEAU au dessus doivent
être utilisées. Bien qu'il ne soit pas envisagé d'exiger une protection du PATIENT (Tableau 12)
pour l'utilisation des APPAREILS EM sur des réseaux de catégorie de surtension III, au cas où
cela serait nécessaire, des lignes directrices sont données, pour les valeurs exigées, au
Paragraphe 8.9.
Tableau 10 – T ENSION TRANSITOIRE RESEAU
TENSION TRANSITOIRE RESEAU
V crête
Catégorie de surtension
TENSION NOMINALE du RÉSEAU
D ' ALIMENTATION en courant alternatif
entre phase et neutre
jusqu'à inclus
V valeur efficace I II III IV
50 330 500 800 1 500
100 500 800 1 500 2 500
150 a
800 1 500 2 500 4 000
300 b
1 500 2 500 4 000 6 000
600 c
2 500 4 000 6 000 8 000
NOTE 1 En Norvège, compte tenu du schéma IT utilisé, la tension du RÉSEAU
D ' ALIMENTATION en courant alternatif est considérée comme égale à la tension entre
phases et restera 203 V en cas de défaut simple à la terre.
NOTE 2 Au Japon, la valeur des TENSIONS TRANSITOIRES RÉSEAU pour la TENSION
NOMINALE RÉSEAU en courant alternatif de 100 V est déterminée à partir des colonnes
applicables à la TENSION NOMINALE RÉSEAU en courant alternatif applicable de 150 V.
a y compris 120/208 ou 120/240 V.
b y compris 230/400 ou 277/480 V.
c Y compris 400/690 V.
8.9.1.12 C IRCUITS SECONDAIRES
Un CIRCUIT SECONDAIRE issu du RÉSEAU D ' ALIMENTATION sera normalement de la catégorie de
surtension I selon la CEI 60664-1 si la PARTIE RELIÉE AU RÉSEAU D ' ALIMENTATION appartient à la
catégorie de surtension II; les transitoires maximales pour diverses tensions du RÉSEAU
D ' ALIMENTATION dans la catégorie de surtension I sont indiquées dans les en-têtes de
colonnes du Tableau 15.
Lorsque le CIRCUIT SECONDAIRE est à la terre ou que l' APPAREIL EM est ALIMENTÉ DE MANIÈRE
INTERNE , le Tableau 15 s'applique.
Lorsque le CIRCUIT SECONDAIRE n'est pas relié à la terre et qu'il est issu d'un RÉSEAU
D ' ALIMENTATION , le circuit doit être soumis aux exigences pour les circuits primaires du
Tableau 13 et du Tableau 14.
Si le CIRCUIT SECONDAIRE est séparé de la PARTIE RELIÉE AU RESEAU par un écran métallique
relié à la terre de manière fonctionnelle ou PROTEGÉ PAR MISE À LA TERRE ou si les transitoires
dans le CIRCUIT SECONDAIRE sont inférieures aux niveaux attendus pour la catégorie de
surtension I (par exemple parce qu'elles sont atténuées en connectant un composant, comme
un condensateur, entre le CIRCUIT SECONDAIRE et la terre), les valeurs du Tableau 15
s'appliquent.

60601-1  IEC:2005 – 219 –
8.9.1.11 S UPPLY MAINS overvoltage
This standard relates to overvoltage category II according to IEC 60664-1. If ME EQUIPMENT is
intended to be used in locations where the SUPPLY MAINS is overvoltage category III, the
values specified in Table 13 to Table 15 (inclusive) will be inadequate for clearance.
Therefore the values given in the next MAINS TRANSIENT VOLTAGE column upwards shall be
used. Whilst it is not envisaged that PATIENT protection (Table 12) will be required for use of
ME EQUIPMENT on overvoltage category III SUPPLY MAINS , should this be necessary, guidance is
given on the values required in the rationale for Subclause 8.9.
Table 10 – M AINS TRANSIENT VOLTAGE
MAINS TRANSIENT VOLTAGE
V peak
Overvoltage Category
N OMINAL a.c. SUPPLY MAINS voltage
line-to-neutral
up to and including
V r.m.s. I II III IV
50 330 500 800 1 500
100 500 800 1 500 2 500
150 a
800 1 500 2 500 4 000
300 b
1 500 2 500 4 000 6 000
600 c
2 500 4 000 6 000 8 000
NOTE 1 In Norway, due to the IT power distribution system used, the a.c SUPPLY MAINS
voltage is considered to be equal to the line-to-line voltage, and will remain 230 V in case
of a single earth fault.
NOTE 2 In Japan, the value of the MAINS TRANSIENT VOLTAGES for the NOMINAL a.c.
SUPPLY MAINS voltage of 100 V is determined from columns applicable to the NOMINAL
a.c. SUPPLY MAINS voltage of 150 V.
a Including 120/208 or 120/240 V.
b Including 230/400 or 277/480 V.
c Including 400/690 V.
8.9.1.12 S ECONDARY CIRCUITS
A SECONDARY CIRCUIT derived from a SUPPLY MAINS will normally be overvoltage category I
according to IEC 60664-1 if the MAINS PART is overvoltage category II; the maximum transients
for various SUPPLY MAINS voltages in overvoltage category I are shown in the column headings
of Table 15.
Where the SECONDARY CIRCUIT is earthed or the ME EQUIPMENT is INTERNALLY POWERED , Table
15 applies.
Where a SECONDARY CIRCUIT is not earthed and is derived from a SUPPLY MAINS , the circuit
shall be subjected to the requirements for primary circuits in Table 13 and Table 14.
If the SECONDARY CIRCUIT is separated from the MAINS PART by a functionally earthed or
PROTECTIVELY EARTHED metal screen or transients in the SECONDARY CIRCUIT are below the
levels expected for overvoltage category I, (for example due to being attenuated by
connecting a component, such as a capacitor, between the SECONDARY CIRCUIT and earth), the
values in Table 15 apply.

– 220 – 60601-1  CEI:2005
La colonne pour les circuits qui ne sont pas soumis aux surtensions transitoires s'applique:
– aux CIRCUITS SECONDAIRES en courant continu qui sont reliés de manière fiable à la terre
et qui possèdent un filtrage capacitif qui limite l'ondulation crête à crête à 10 % de la
tension en courant continu ; et
– aux circuits des APPAREILS EM ALIMENTÉS DE MANIÈRE INTERNE .
8.9.1.13 T ENSIONS DE SERVICE CRETE au-delà de 1 400 V en valeur crête ou continue
Les valeurs du Tableau 15 pour la TENSION DE SERVICE CRÊTE au-delà de 1 400 V crête ou
continue ne s'appliquent pas si toutes les conditions suivantes sont satisfaites:
– la DISTANCE DANS L ' AIR est d'au moins 5 mm;
– l'isolation concernée passe avec succès un essai de tension de tenue selon 8.8.3 en
utilisant:
• une tension d'essai en courant alternatif dont la valeur efficace est égale à 1,06
fois la TENSION DE SERVICE CRETE ou
• une tension d'essai en courant continu égale à la valeur de crête de la tension
d'essai en courant alternatif prescrite ci-dessus.
et
– le cheminement de la DISTANCE DANS L ' AIR est partiellement ou complètement dans l'air
et/ou le long de la surface d'un matériau isolant du groupe de matériau I.
Si le cheminement de la DISTANCE DANS L ' AIR est également partiellement le long de la surface
d'un matériau qui n'est pas du groupe de matériau I, l'essai de tension de tenue est conduit
uniquement à travers la ou les parties du cheminement qui traversent l'air.
8.9.1.14 L IGNES DE FUITE minimales pour deux MOYENS DE PROTECTION DE L ' OPÉRATEUR
Les LIGNES DE FUITE minimales pour deux MOYENS DE PROTECTION DE L ' OPÉRATEUR sont
obtenues en doublant les valeurs données au Tableau 16 pour un MOYEN DE PROTECTION DE
L ' OPÉRATEUR .
8.9.1.15 * L IGNES DE FUITE et DISTANCES DANS L ' AIR pour PARTIES APPLIQUÉES PROTÉGÉES
CONTRE LES CHOCS DE DÉFIBRILLATION
Les LIGNES DE FUITE et les DISTANCES DANS L ' AIR nécessaires pour satisfaire à 8.5.5.1 pour les
PARTIES APPLIQUÉES PROTÉGÉES CONTRE LES CHOCS DE DÉFIBRILLATION ne doivent pas être
inférieures à 4 mm.
NOTE Dans les Tableaux 11 et 12 qui détaillent l'espacement pour la protection du PATIENT , la LIGNE DE FUITE et
la DISTANCE DANS L ' AIR sont toutes les deux liées aux TENSIONS DE SERVICE efficaces ou en courant continu. Dans
les Tableaux 13, 14 et 15, où sont détaillés l'espacement pour la protection de L ' OPÉRATEUR , la DISTANCE DANS L ' AIR
est liée à la TENSION DE SERVICE de crête ou en courant continu et la LIGNE DE FUITE est liée à la TENSION DE
SERVICE en valeur efficace ou en courant continu.

60601-1  IEC:2005 – 221 –
The column for circuits not subject to transient overvoltages applies to:
– d.c. SECONDARY CIRCUITS that are reliably connected to earth and have capacitive filtering
which limits the peak-to-peak ripple to 10 % of the d.c. voltage; and
– circuits in INTERNALLY POWERED ME EQUIPMENT .
8.9.1.13 P EAK WORKING VOLTAGES above 1 400 V peak or d.c.
The values in Table 15 for PEAK WORKING VOLTAGES above 1 400 V peak or d.c. do not apply if
all the following conditions are satisfied:
– the AIR CLEARANCE is at least 5 mm;
– the insulation involved passes a dielectric strength test according to 8.8.3 using:
• an a.c. test voltage whose r.m.s. value is equal to 1,06 times the PEAK WORKING
VOLTAGE or
• a d.c. test voltage equal to the peak value of the a.c. test voltage prescribed above;
and
– the AIR CLEARANCE path is partly or entirely through air or along the surface of an insulating
material of material group I.
If the AIR CLEARANCE path is also partly along the surface of a material that is not material
group I, the dielectric strength test is conducted only across the part(s) of the path that are
through air.
8.9.1.14 Minimum CREEPAGE DISTANCES for two MEANS OF OPERATOR PROTECTION
Minimum CREEPAGE DISTANCES for two MEANS OF OPERATOR PROTECTION are obtained by
doubling the values shown in Table 16 for one MEANS OF OPERATOR PROTECTION .
8.9.1.15 * C REEPAGE DISTANCES and AIR CLEARANCES for DEFIBRILLATION - PROOF APPLIED
PARTS
C REEPAGE DISTANCES and AIR CLEARANCES needed to satisfy 8.5.5.1 for DEFIBRILLATION - PROOF
APPLIED PARTS shall not be less than 4 mm.
NOTE In Table 11 and Table 12, which detail the spacing for PATIENT protection, the CREEPAGE DISTANCE and AIR
CLEARANCE are both related to r.m.s. or d.c. W ORKING VOLTAGES . In Table 13, Table 14 and Table 15, which detail
the spacing for OPERATOR protection, the clearance is related to peak or d.c. W ORKING VOLTAGE and the CREEPAGE
DISTANCE is related to r.m.s. or d.c. WORKING VOLTAGE .

– 222 – 60601-1  CEI:2005
Tableau 11 – L IGNES DE FUITE et DISTANCES DANS L ' AIR minimales entre parties de polarité
opposée de la PARTIE RELIÉE AU RÉSEAU
TENSION DE
SERVICE
V courant
continu
jusqu'à et
inclus
TENSION DE
SERVICE
V
Valeur
efficace
jusqu'à et
inclus
LIGNE DE FUITE
mm
DISTANCE DANS L’AIR
mm
17 12 0,8 0,4
43 30 1 0,5
85 60 1,3 0,7
177 125 2 1
354 250 3 1,6
566 400 4 2,4
707 500 5,5 3
934 660 7 4
1 061 750 8 4,5
1 414 1 000 11 6

60601-1  IEC:2005 – 223 –
Table 11 – Minimum CREEPAGE DISTANCES and AIR CLEARANCES between parts of opposite
polarity of the MAINS PART
W ORKING
VOLTAGE
V d.c.
up to and
including
W ORKING
VOLTAGE
V r.m.s.
up to and
including
C REEPAGE DISTANCE
mm
A IR CLEARANCE
mm
17 12 0,8 0,4
43 30 1 0,5
85 60 1,3 0,7
177 125 2 1
354 250 3 1,6
566 400 4 2,4
707 500 5,5 3
934 660 7 4
1 061 750 8 4,5
1 414 1 000 11 6

– 224 – 60601-1  CEI:2005
Tableau 12 – LIGNES DE FUITE et DISTANCES DANS L ' AIR minimales assurant
des MOYENS DE PROTECTION DU PATIENT
Espacement assurant un
MOYEN DE PROTECTION AU PATIENT
Espacement assurant deux
MOYENS DE PROTECTION AU PATIENT TENSION DE
SERVICE
V courant
continu
jusqu'à et
inclus
TENSION DE
SERVICE
V courant
continu
jusqu'à et
inclus
LIGNE DE FUITE
mm
DISTANCE DANS
L ’ AIR
mm
LIGNE DE FUITE
mm
DISTANCE DANS
L ’ AIR
mm
17 12 1,7 0,8 3,4 1,6
43 30 2 1 4 2
85 60 2,3 1,2 4,6 2,4
177 125 3 1,6 6 3,2
354 250 4 2,5 8 5
566 400 6 3,5 12 7
707 500 8 4,5 16 9
934 660 10,5 6 21 12
1 061 750 12 6,5 24 13
1 414 1 000 16 9 32 18
1 768 1 250 20 11,4 40 22,8
2 263 1 600 25 14,3 50 28,6
2 828 2 000 32 18,3 64 36,6
3 535 2 500 40 22,9 80 45,8
4 525 3 200 50 28,6 100 57,2
5 656 4 000 63 36,0 126 72,0
7 070 5 000 80 45,7 160 91,4
8 909 6 300 100 57,1 200 114,2
11 312 8 000 125 71,4 250 142,8
14 140 10 000 160 91,4 320 182,8

60601-1  IEC:2005 – 225 –
Table 12 – Minimum CREEPAGE DISTANCES and AIR CLEARANCES providing
MEANS OF PATIENT PROTECTION
Spacing providing
one MEANS OF PATIENT PROTECTION
Spacing providing
two MEANS OF PATIENT PROTECTION W ORKING
VOLTAGE
V d.c.
up to and
including
W ORKING
VOLTAGE
V r.m.s.
up to and
including
CREEPAGE
DISTANCE
mm
AIR CLEARANCE
mm
CREEPAGE
DISTANCE
mm
AIR CLEARANCE
mm
17 12 1,7 0,8 3,4 1,6
43 30 2 1 4 2
85 60 2,3 1,2 4,6 2,4
177 125 3 1,6 6 3,2
354 250 4 2,5 8 5
566 400 6 3,5 12 7
707 500 8 4,5 16 9
934 660 10,5 6 21 12
1 061 750 12 6,5 24 13
1 414 1 000 16 9 32 18
1 768 1 250 20 11,4 40 22,8
2 263 1 600 25 14,3 50 28,6
2 828 2 000 32 18,3 64 36,6
3 535 2 500 40 22,9 80 45,8
4 525 3 200 50 28,6 100 57,2
5 656 4 000 63 36,0 126 72,0
7 070 5 000 80 45,7 160 91,4
8 909 6 300 100 57,1 200 114,2
11 312 8 000 125 71,4 250 142,8
14 140 10 000 160 91,4 320 182,8

– 226 – 60601-1  CEI:2005
Tableau 13 – D ISTANCES DANS L ' AIR minimales assurant un MOYEN DE PROTECTION à
L ' OPÉRATEUR vis à vis de la PARTIE RELIÉE AU RÉSEAU
DISTANCE DANS L ' AIR mm
TENSION DE SERVICE
jusqu'à et inclus
TENSION NOMINALE du RÉSEAU
< 150 V
( TENSION TRANSITOIRE RÉSEAU
1 500 V)
150 V <
tension NOMINALE du RÉSEAU
< 300 V
( TENSION TRANSITOIRE RÉSEAU
2 500 V)
300 V <
tension NOMINALE
du RÉSEAU
< 600 V
( TENSION
TRANSITOIRE
RÉSEAU 4 000 V)
Tension
de crête ou
courant
continu
Tension
valeur
efficace
(sinusoïdale)
Degrés de
pollution
1 et 2
Degré de
pollution 3
Degrés de pollution
1, 2 et 3
Degrés de pollution
1, 2 et 3
V V Un
MOOP
Deux
MOOP
Un
MOOP
Deux
MOOP Un MOOP Deux MOOP Un MOOP Deux
MOOP
210 150 1,0 2,0 1,3 2,6 2,0 4,0 3,2 6,4
420 300 1 MOOP 2,0 2 MOOP 4,0 3,2 6,4
840 600 1 MOOP 3,2 2 MOOP 6,4
1 400 1 000 1 MOOP 4,2 2 MOOP 6,4
2 800 2 000 1 or 2 MOOP 8,4
7 000 5 000 1 or 2 MOOP 17,5
9 800 7 000 1 or 2 MOOP 25
14 000 10 000 1 or 2 MOOP 37
28 000 20 000 1 or 2 MOOP 80
Les DISTANCES DANS L ' AIR pour les TENSIONS DE SERVICE au-delà de 20 kV en valeur efficace ou 28 kV en courant
continu peuvent être prescrites par les normes particulières, si nécessaire.
NOTE Les DISTANCES DANS L ' AIR sont une fonction de la tension de crête dans le circuit. La colonne de la tension
efficace est donnée pour le cas particulier où la tension a une forme sinusoïdale.

60601-1  IEC:2005 – 227 –
Table 13 – Minimum AIR CLEARANCES providing MEANS OF OPERATOR PROTECTION from the
MAINS PART
A IR CLEARANCE in mm
W ORKING VOLTAGE
up to and including
N OMINAL MAINS VOLTAGE
< 150 V
(M AINS TRANSIENT
VOLTAGE 1 500 V)
150 V <
N OMINAL MAINS VOLTAGE
< 300 V
(M AINS TRANSIENT
VOLTAGE 2 500 V)
300 V <
N OMINAL MAINS VOLTAGE
< 600 V
(M AINS TRANSIENT
VOLTAGE 4 000V)
Voltage
peak or d.c.
Voltage
r.m.s
(sinusoidal)
Pollution
degrees 1 and 2
Pollution
degree 3
Pollution
degrees 1, 2 and 3
Pollution
degrees 1, 2 and 3
V V
One
MOOP
Two
MOOP
One
MOOP
Two
MOOP
One
MOOP
Two
MOOP
One
MOOP
Two
MOOP
210 150 1,0 2,0 1,3 2,6 2,0 4,0 3,2 6,4
420 300 1 MOOP 2,0 2 MOOP 4,0 3,2 6,4
840 600 1 MOOP 3,2 2 MOOP 6,4
1 400 1 000 1 MOOP 4,2 2 MOOP 6,4
2 800 2 000 1 or 2 MOOP 8,4
7 000 5 000 1 or 2 MOOP 17,5
9 800 7 000 1 or 2 MOOP 25
14 000 10 000 1 or 2 MOOP 37
28 000 20 000 1 or 2 MOOP 80
A IR CLEARANCES for W ORKING VOLTAGES above 20 kV r.m.s. or 28 kV d.c. can be prescribed by particular standards
if necessary.
NOTE A IR CLEARNACES are a function of peak voltage in the circuit. The r.m.s. voltage column is provided for the
special case where the voltage has a sinusoidal waveform.

– 228 – 60601-1  CEI:2005
Tableau 14 – D ISTANCES DANS L ' AIR complémentaires pour l'isolation dans les PARTIES
RELIÉES AU RÉSEAU avec des TENSIONS DE SERVICE CRÊTE dépassant la valeur de crête de la
TENSION RÉSEAU NOMINALE a
(voir 8.9.1.10)
T ENSION RÉSEAU NOMINALE
≤ 150 V valeur efficace ou 210 V courant
continu
150 V valeur efficace ou 210 V
courant continu <
Tension RÉSEAU NOMINALE
≤ 300 V valeur efficace ou
420 V courant continu
DISTANCE DANS L ' AIR
complémentaire
mm
Degrés de pollution
1 et 2 Degré de pollution 3 Degrés de pollution
1, 2 et 3
TENSION DE SERVICE
CRÊTE
V
TENSION DE SERVICE
CRÊTE
V
TENSION DE SERVICE CRÊTE
V
Un MOOP Deux
MOOP
210
298
386
474
562
650
738
826
914
1 002
1 090
210
294
379
463
547
632
715
800
420
493
567
640
713
787
860
933
1 006
1 080
1 153
1 226
1 300
0
0,1
0,2
0,3
0,4
0,5
0,6
0,7
0,8
0,9
1,0
1,1
1,2
0
0,2
0,4
0,6
0,8
1,0
1,2
1,4
1,6
1,8
2,0
2,2
2,4
a Lors de l'utilisation de ce tableau, choisir la colonne appropriée pour la TENSION ASSIGNÉE DU RÉSEAU et le degré
de pollution et choisir la ligne dans la colonne qui correspond à la TENSION DE SERVICE CRÊTE réelle. Lire la
DISTANCE DANS L ' AIR complémentaire exigée dans la colonne de droite correspondante (pour un ou deux MOYENS
DE PROTECTION DE L ' OPÉRATEUR ) et l'ajouter à la DISTANCE DANS L ' AIR minimale du Tableau 13 pour obtenir la
DISTANCE DANS l'air minimale totale.

60601-1  IEC:2005 – 229 –
Table 14 – Additional AIR CLEARANCES for insulation in MAINS PARTS with PEAK WORKING
VOLTAGES exceeding the peak value of the NOMINAL MAINS VOLTAGE a
(see 8.9.1.10)
N OMINAL MAINS VOLTAGE
≤ 150 V r.m.s. or 210 V d.c.
150 V r.m.s. or 210 V dc <
N OMINAL MAINS VOLTAGE
≤ 300 V r.m.s. or 420 V d.c.
Additional AIR CLEARANCE
mm
Pollution degrees
1 and 2
Pollution degree
3
Pollution degrees
1, 2 and 3
P EAK WORKING VOLTAGE
V
P EAK WORKING VOLTAGE
V
P EAK WORKING VOLTAGE
V
One
MOOP
T WO
MOOP
210
298
386
474
562
650
738
826
914
1 002
1 090
210
294
379
463
547
632
715
800
420
493
567
640
713
787
860
933
1 006
1 080
1 153
1 226
1 300
0
0,1
0,2
0,3
0,4
0,5
0,6
0,7
0,8
0,9
1,0
1,1
1,2
0
0,2
0,4
0,6
0,8
1,0
1,2
1,4
1,6
1,8
2,0
2,2
2,4
a When using this table, select the appropriate column for the RATED MAINS VOLTAGE and pollution degree and
choose the row in that column which covers the actual PEAK W ORKING VOLTAGE . Read the additional AIR
CLEARANCE required from the relevant right hand column (for one or two MEANS OF OPERATOR PROTECTION and add
this to the minimum AIR CLEARANCE from Table 13 to give the total minimum AIR CLEARANCE .

– 230 – 60601-1  CEI:2005
Tableau 15 – D ISTANCES DANS L ' AIR minimales pour MOYENS DE PROTECTION DE L ' OPÉRATEUR
dans des CIRCUITS SECONDAIRES
(voir 8.9.1.12)
DISTANCE DANS L ' AIR mm
TENSION DE SERVICE
jusqu'à et inclus
Valeur transitoire pour
CIRCUIT SECONDAIRE
≤ 800 V
( TENSION RÉSEAU NOMINALE
≤ 150 V)
Valeur transitoire pour
CIRCUIT SECONDAIRE
≤ 1 500 V
(150 V <
TENSION RÉSEAU NOMINALE
≤ 300 V)
Valeur
transitoire
pour
CIRCUIT
SECONDAIRE
≤ 2 500 V
(300 V <
TENSION
RÉSEAU
NOMINALE
≤ 600 V)
Circuit non
soumis aux
surtensions
transitoires
Degrés de
pollution
1 et 2
Degré de
pollution 3
Degrés de
pollution
1 et 2
Degré de
pollution 3
Degrés de
pollution
1, 2 et 3
Degrés de
pollution
1 et 2
seulement
Tension
V crête
ou
V
courant
continu
Tension
V
valeur
efficace
(sinu-
soïdale) Un
MOOP
Deux
MOOP
Un
MOOP
Deux
MOOP
Un
MOOP
Deux
MOOP
Un
MOOP
Deux
MOOP
Un
MOOP
Deux
MOOP
Un
MOOP
Deux
MOOP
71 50 0,7 1,4 1,3 2,6 1,0 2,0 1,3 2,6 2,0 4,0 0,4 0,8
140 100 0,7 1,4 1,3 2,6 1,0 2,0 1,3 2,6 2,0 4,0 0,7 1,4
210 150 0,9 1,8 1,3 2,6 1,0 2,0 1,3 2,6 2,0 4,0 0,7 1,4
280 200 Un MOOP 1,4 ; Deux MOOP 2,8 2,0 4,0 1,1 2,2
420 300 Un MOOP 1,9 ; Deux MOOP 3,8 2,0 4,0 1,4 2,8
700 500 Un MOOP 2,5 ; Deux MOOP 5,0
840 600 Un MOOP 3,2 ; Deux MOOP 5,0
1 400 1 000 Un MOOP 4,2 ; Deux MOOP 5,0
2 800 2 000 Un ou deux MOOP 8,4, mais voir 8.9.1.13
7 000 5 000 Un ou deux MOOP 17,5, mais voir8.9.1.13
9 800 7 000 Un ou deux MOOP 25, mais voir 8.9.1.13
14 000 10 000 Un ou deux MOOP 37, mais voir 8.9.1.13
28 000 20 000 Un ou deux MOOP 80, mais voir 8.9.1.13
42 000 30 000 Un ou deux MOOP 130, mais voir 8.9.1.13
NOTE Les DISTANCES DANS L ' AIR sont une fonction de la tension de crête dans le circuit. La colonne de la tension
efficace est donnée pour le cas particulier où la tension a une forme sinusoïdale.

60601-1  IEC:2005 – 231 –
Table 15 – Minimum AIR CLEARANCES for MEANS OF OPERATOR PROTECTION in SECONDARY
CIRCUITS
(see 8.9.1.12)
A IR CLEARANCES in mm
W ORKING VOLT AGE
up to and
including
Transient value for
SECONDARY CIRCUIT
≤ 800 V
(N OMINAL MAINS VOLTAGE
≤ 150 V)
Transient value for
SECONDARY CIRCUIT
≤ 1 500 V
(150 V <
NOMINAL MAINS VOLTAGE
≤ 300 V)
Transient
value for
SECONDARY
CIRCUIT
≤ 2 500 V
(300 V <
NOMINAL
MAINS
VOLTAGE
≤600 V)
Circuit not
subject to
transient
overvoltages
Pollution
degrees
1 and 2
Pollution
degree 3
Pollution
degrees
1 and 2
Pollution
degree 3
Pollution
degrees
1, 2 and 3
Pollution
degrees
1 and 2 only
Voltage
V peak
or
V d.c.
Voltage
V r.m.s.
(sinu-
soidal) One
MOOP
Two
MOOP
One
MOOP
Two
MOOP
One
MOOP
Two
MOOP
One
MOOP
Two
MOOP
One
MOOP
Two
MOOP
One
MOOP Two
MOOP
71 50 0,7 1,4 1,3 2,6 1,0 2,0 1,3 2,6 2,0 4,0 0,4 0,8
140 100 0,7 1,4 1,3 2,6 1,0 2,0 1,3 2,6 2,0 4,0 0,7 1,4
210 150 0,9 1,8 1,3 2,6 1,0 2,0 1,3 2,6 2,0 4,0 0,7 1,4
280 200 One MOOP 1,4; two MOOP 2,8 2,0 4,0 1,1 2,2
420 300 One MOOP 1,9; two MOOP 3,8 2,0 4,0 1,4 2,8
700 500 One MOOP 2,5; two MOOP 5,0
840 600 One MOOP 3,2; two MOOP 5,0
1 400 1 000 One MOOP 4,2; two MOOP 5,0
2 800 2 000 One or two MOOP 8,4, but see 8.9.1.13
7 000 5 000 One or two MOOP 17,5, but see 8.9.1.13
9 800 7 000 One or two MOOP 25, but see 8.9.1.13
14 000 10 000 One or two MOOP 37, but see 8.9.1.13
28 000 20 000 One or two MOOP 80, but see 8.9.1.13
42 000 30 000 One or two MOOP 130, but see 8.9.1.13
NOTE A IR CLEARNACES are a function of peak voltage in the circuit. The r.m.s voltage column is provided for the
special case where the voltage has a sinusoidal waveform.

– 232 – 60601-1  CEI:2005
Tableau 16 − L IGNES DE FUITE minimales assurant un MOYEN DE PROTECTION DE
L ' OPÉRATEUR a
LIGNE DE FUITE EN mm
Espacement assurant un
MOYEN DE PROTECTION DE L ' OPÉRATEUR
Degré de
pollution 1 Degré de pollution 2 Degré de pollution 3
Groupe de
matériau Groupe de matériau Groupe de matériau
TENSION DE SERVICE
V
valeur efficace ou
courant continu
I, II, IIIa, IIIb I II IIIa ou IIIb I II IIIa ou IIIb
50
100
125
150
200
250
300
400
600
800
1 000
Utiliser la
DISTANCE DANS
L ' AIR
du tableau
approprié
0,6
0,7
0.8
0,8
1,0
1,3
1,6
2,0
3,2
4,0
5,0
0,9
1,0
1,1
1,1
1,4
1,8
2,2
2,8
4,5
5,6
7,1
1,2
1,4
1,5
1,6
2,0
2,5
3,2
4,0
6,3
8,0
10,0
1,5
1,8
1,9
2,0
2,5
3,2
4,0
5,0
8,0
10,0
12,5
1,7
2,0
2,1
2,2
2,8
3,6
4,5
5,6
9,6
11,0
14,0
1,9
2,2
2,4
2,5
3,2
4,0
5,0
6,3
10,0
12,5
16,0
NOTE Les LIGNES DE FUITE minimales pour deux MOYENS DE PROTECTION DE L ' OPÉRATEUR sont obtenues en doublant
les valeurs du présent tableau.
a Les LIGNES DE FUITE de ce tableau s'appliquent à toutes les situations.
8.9.2 * Application
a) * En ce qui concerne l'isolation de la PARTIE RELIÉE AU RÉSEAU entre des parties de polarité
opposée, les LIGNES DE FUITE minimales et les DISTANCES DANS L ' AIR ne sont pas exigées si
une mise en court-circuit de chacune de ces LIGNES DE FUITE et DISTANCES DANS L ' AIR à tour
de rôle n'entraîne pas de SITUATION DANGEREUSE .
b) La contribution aux LIGNES DE FUITE de toute rainure ou de tout espace inférieur à 1 mm en
largeur doit être limitée à sa largeur (voir Figure 23 à Figure 31 [incluse]).
c) Si la DISTANCE DANS L ' AIR fournit un MOYEN DE PROTECTION , le positionnement relatif doit
être tel que les parties correspondantes soient rigides et fixées par moulage ou la
conception doit être telle qu'il n'y ait pas de réduction d'une distance en dessous de la
valeur spécifiée par déformation ou mouvement des parties.
Lorsqu'un mouvement limité de l'une des parties concernées est normal ou probable, cela doit
être pris en compte lors du calcul de la DISTANCE DANS L ' AIR minimale.
8.9.3 * Espaces remplis par un mélange isolant
8.9.3.1 Généralités
Lorsque les distances entre les parties conductrices sont remplies par un mélange isolant, y
compris lorsque l'isolation est collée de manière fiable avec un mélange isolant, de telle
manière qu'il n'y pas de DISTANCES DANS L ' AIR ni de LIGNES DE FUITE , seules les exigences pour
l'isolation solide s'appliquent.

60601-1  IEC:2005 – 233 –
Table 16 – Minimum C REEPAGE DISTANCES providing MEANS OF OPERATOR PROTECTION a
C REEPAGE DISTANCE in mm
Spacing for one MEANS OF OPERATOR PROTECTION
Pollution
degree 1 Pollution degree 2 Pollution degree 3
Material group Material group Material group W ORKING VOLTAGE
V
r.m.s or d.c. I, II, IIIa, IIIb I II IIIa or IIIb I II IIIa or IIIb
50
100
125
150
200
250
300
400
600
800
1 000
Use the
AIR CLEARANCE
from the
appropriate
table
0,6
0,7
0,8
0,8
1,0
1,3
1,6
2,0
3,2
4.0
5,0
0,9
1,0
1,1
1,1
1,4
1,8
2,2
2,8
4,5
5,6
7,1
1,2
1,4
1,5
1,6
2,0
2,5
3,2
4,0
6,3
8,0
10,0
1,5
1,8
1,9
2,0
2,5
3,2
4,0
5,0
8,0
10,0
12,5
1,7
2,0
2,1
2,2
2,8
3,6
4,5
5,6
9,6
11,0
14,0
1,9
2,2
2,4
2,5
3,2
4,0
5,0
6,3
10,0
12,5
16,0
NOTE Minimum CREEPAGE DISTANCES for two MEANS OF OPERATOR PROTECTION are obtained by doubling the
values in this table.
a C REEPAGE DISTANCES within this table apply to all situations.
8.9.2 * Application
a) * For insulation in the MAINS PART between parts of opposite polarity, the minimum
CREEPAGE DISTANCES and AIR CLEARANCES are not required if short circuiting of each single
one of these CREEPAGE DISTANCES and AIR CLEARANCES in turn does not result in a
HAZARDOUS SITUATION .
b) The contribution to the CREEPAGE DISTANCES of any groove or air gap less than 1 mm wide
shall be limited to its width (see Figure 23 to Figure 31 [inclusive]).
c) If AIR CLEARANCE provides a MEANS OF PROTECTION , the relative positioning shall be such
that the relevant parts are rigid and located by moulding or the design shall be otherwise
such that there is no reduction of a distance below the specified value by deformation or
movement of the parts.
Where limited movement of one of the relevant parts is normal or likely, this shall be taken
into account when computing the minimum AIR CLEARANCE .
8.9.3 * Spaces filled by insulating compound
8.9.3.1 General
Where distances between conductive parts are filled with insulating compound, including
where insulation is reliably cemented together with insulating compound, so that AIR
CLEARANCES and CREEPAGE DISTANCES do not exist, only the requirements for solid insulation
apply.

– 234 – 60601-1  CEI:2005
NOTE On peut citer comme exemples de tels traitements l'empotage, l'encapsulation et l'imprégnation sous vide,
les composants ou sous-ensembles qui sont traités avec un mélange isolant qui remplit les vides et l'isolation
interne entre pistes adjacentes d'une carte imprimée multi-couches.
La vérification est effectuée par examen, par des mesures et par l'essai des spécimens. Les
exigences concernant les LIGNES DE FUITE et les DISTANCES DANS L ' AIR ne s'appliquent pas si
les spécimens passent avec succès les essais de cycle thermique, de pré-conditionnement
humide et de tension de tenue spécifiés soit en 8.9.3.2 et 8.9.3.4 soit en 8.9.3.3 et 8.9.3.4.
8.9.3.2 Mélange isolant formant une isolation solide entre parties conductrices
Dans les situations où le mélange isolant constitue une isolation solide entre des parties
conductrices, un seul spécimen fini est soumis aux essais. Le spécimen est soumis à la
PROCÉDURE du cycle thermique comme spécifié en 8.9.3.4, suivi du pré-conditionnement
humide selon 5.7 mais seulement pendant 48 h, puis à l'essai de tension de tenue selon 8.8.3
avec comme seule différence que la tension d'essai soit multipliée par 1,6. Les essais sont
suivis par examen, comprenant le sectionnement et la mesure. Des fissures ou des vides
dans le mélange isolant de nature à affecter l'homogénéité du matériau constituent une
défaillance.
8.9.3.3 Mélange isolant formant un joint collé avec d'autres parties isolantes
Dans les situations où le mélange isolant constitue un joint collé avec d'autres parties
isolantes, la fiabilité du joint est vérifiée en soumettant trois spécimens aux essais. Si un
bobinage en fil émaillé à base de solvant est utilisé, il est remplacé pour les essais par une
feuille métallique ou par plusieurs tours de fil nu placés à proximité du joint collé. Les trois
spécimens sont ensuite soumis aux essais comme suit.
– Un des spécimens est soumis à la PROCEDURE de cycle thermique telle qu'elle est
spécifiée en 8.9.3.4. Immédiatement après la dernière période à la température la plus
élevée au cours du cycle thermique, il est soumis à un essai de tension de tenue selon
8.8.3 avec comme seule différence que la tension d'essai est multipliée par 1,6;
– Les deux autres spécimens sont soumis au pré-conditionnement humide selon 5.7 mais
seulement pendant 48 h, puis à l'essai de tension de tenue selon 8.8.3 avec comme seule
différence que la tension d'essai est multipliée par 1,6.
8.9.3.4 Cycle thermique
Le spécimen est soumis 10 fois à la séquence suivante de cycles de température:
68 h à T 1 ± 2 °C ;
1 h à 25 °C ± 2 °C ;
2 h à 0 °C ± 2 °C ;
pas moins de 1 h à 25 °C ± 2 °C ;
où T 1 est supérieur à
– 10 °C au-dessus de la température maximale de la partie concernée selon 11.1.1 ; ou
– 85 °C.
Cependant, la marge de 10 °C n'est pas ajoutée si la température est mesurée par un
thermocouple encastré.
Le temps de transition d'une température à une autre n'est pas spécifié mais il est autorisé
que la transition soit progressive.

60601-1  IEC:2005 – 235 –
NOTE Examples of such treatment include potting, encapsulation and vacuum impregnation, components or
subassemblies that are treated with an insulating compound that fills voids; and internal insulation between
adjacent tracks on one layer of a multi-layer printed board.
Compliance is checked by inspection, measurement and test of samples. Requirements for
CREEPAGE DISTANCES and AIR CLEARANCES do not apply if samples pass the thermal cycling,
humidity preconditioning and dielectric strength tests specified in either 8.9.3.2 and 8.9.3.4 or
8.9.3.3 and 8.9.3.4.
8.9.3.2 Insulating compound forming solid insulation between conductive parts
For situations where insulating compound forms solid insulation between conductive parts, a
single finished sample is tested. The sample is subjected to the thermal cycling PROCEDURE as
specified in 8.9.3.4, followed by humidity preconditioning according to 5.7 except for 48 hours
only, followed by a dielectric strength test according to 8.8.3 except that the test voltage is
multiplied by 1,6. The tests are followed by inspection, including sectioning, and
measurement. Cracks or voids in the insulating compound such as would affect the
homogeneity of the material constitute a failure.
8.9.3.3 Insulating compound forming a cemented joint with other insulating parts
For situations where insulating compound forms a cemented joint with other insulating parts,
the reliability of the joint is checked by testing three samples. If a winding of solvent-based
enamelled wire is used, it is replaced for the test by a metal foil or by a few turns of bare wire,
placed close to the cemented joint. The three samples are then tested as follows.
– One of the samples is subjected to the thermal cycling PROCEDURE as specified in 8.9.3.4.
Immediately after the last period at highest temperature during thermal cycling it is
subjected to a dielectric strength test according to 8.8.3 except that the test voltage is
multiplied by 1,6;
– The other two samples are subjected to humidity preconditioning according to 5.7 except
for 48 hours only, followed by a dielectric strength test according to 8.8.3 except that the
test voltage is multiplied by 1,6.
8.9.3.4 Thermal cycling
The sample is subjected 10 times to the following sequence of temperature cycles:
68 h at T 1 ± 2 °C;
1 h at 25 °C ± 2 °C;
2 h at 0 °C ± 2 °C;
not less than 1 h at 25 °C ± 2 °C,
where T 1 is the higher of
– 10 °C above the maximum temperature of the relevant part as determined according to
11.1.1; or
– 85 °C.
However, the 10 °C margin is not added if the temperature is measured by an embedded
thermocouple.
The period of time taken for the transition from one temperature to another is not specified,

but the transition is permitted to be gradual.

– 236 – 60601-1  CEI:2005
8.9.4 * Mesure des LIGNES DE FUITE ET DES DISTANCES DANS L ' AIR
La conformité est vérifiée par des mesures prenant en compte les règles des Figures 22 à 31
(incluse). Dans chaque figure, la ligne en pointillés ( ) représente la DISTANCE DANS L ' AIR
et la ligne pleine ( )représente la LIGNE DE FUITE .
Tout coin dont l'angle d'ouverture est inférieur à 80
° est considéré comme mis en dérivation
par un tronçon isolant de 1 mm placé dans la position la moins favorable (voir Figure 25).
Lorsque la distance au sommet d'une encoche est supérieure ou égale à 1 mm, il n'y a
aucune LIGNE DE FUITE traversant l'espace dans l'air (voir Figure 24).
Les LIGNES DE FUITE et les DISTANCES DANS L ' AIR entre des parties mobiles l'une par rapport à
l'autre sont mesurées avec ces parties dans leurs positions les moins favorables.
La LIGNE DE FUITE calculée n'est jamais inférieure à la DISTANCE DANS L ' AIR mesurée.
Les revêtements en vernis, en émail ou en oxyde sont ignorés. Des revêtements en matériau
isolant sont cependant considérés comme constituant une isolation si le revêtement est
équivalent à une feuille de matériau isolant d'une épaisseur égale eu égard à ses propriétés
électriques, thermiques et mécaniques.
Si les LIGNES DE FUITE ou les DISTANCES DANS L ' AIR pour un ou deux moyens de protection sont
interrompues par une ou plusieurs parties conductrices flottantes, la valeur minimale spécifiée
dans les Tableaux 11 à 16 (inclus) s'applique à la somme des sections, mais les distances
inférieures à 1 mm ne sont pas prises en compte.
S'il y a des encoches transversales par rapport à la LIGNE DE FUITE , la paroi de l'encoche n'est
comptée comme LIGNE DE FUITE que si la largeur de l'encoche est supérieure à 1 mm (voir
Figure 24). Dans tous les autres cas, l'encoche est négligée.
Dans le cas d'une barrière placée sur la surface de l'isolation encastrée, les LIGNES DE FUITE
sont mesurées au dessus de la barrière uniquement si celle-ci est fixée de telle manière que
ni la poussière, ni l'humidité ne puissent pénétrer dans le joint ou dans la partie en
renfoncement.
Pour les APPAREILS EM équipés d'un SOCLE DE CONNECTEUR , les mesures sont effectuées avec
un connecteur approprié inséré. Pour les autres APPAREILS EM incorporant des CÂBLES
D ' ALIMENTATION , elles sont réalisées avec des conducteurs d'alimentation de la section la plus
importante spécifiée par le FABRICANT et également sans conducteurs.
Les parties mobiles sont placées dans la position la moins favorable ; les écrous et les vis à
tête non circulaire sont serrés dans la position la moins favorable.
Les LIGNES DE FUITE et les DISTANCES DANS L ' AIR à travers les fentes ou les ouvertures des
parties externes sont mesurées par rapport au doigt d'essai normalisé de la Figure 6. Si
nécessaire, une force est appliquée en tout point des conducteurs nus et à l'extérieur des
ENVELOPPES métalliques afin d'essayer de réduire les LIGNES DE FUITE et les DISTANCES DANS
L ' AIR pendant qu'on les mesure.
La force est appliquée au moyen d’un doigt d’essai normalisé dont l’extrémité est celle
représentée à la Figure 6 et qui a une valeur de:
2 N pour les conducteurs nus ;
30 N pour les ENVELOPPES .
Les LIGNES DE FUITE et les DISTANCES DANS L ' AIR sont mesurées après l'utilisation du crochet
d'essai selon 5.9.2.2, si cela est applicable.

60601-1  IEC:2005 – 237 –
8.9.4 * Measurement of CREEPAGE DISTANCES AND AIR CLEARANCES
Compliance is checked by measurement taking into account the rules in Figure 22 to Figure
31 (inclusive). In each figure, the dashed line ( ) represents AIR CLEARANCE and the
shaded bar ( )represents CREEPAGE DISTANCE.
Any corner with included angle less than 80
° is assumed to be bridged with an insulating link
of 1 mm moved into the least favourable position (see Figure 25).
Where the distance across the top of a groove is 1 mm or more, no CREEPAGE DISTANCE exists
across the air space (see Figure 24).
C REEPAGE DISTANCES and AIR CLEARANCES between parts moving relative to each other are
measured with the parts in their least favourable positions.
Computed CREEPAGE DISTANCE is never less than measured AIR CLEARANCE .
Coatings of varnish, enamel or oxide are ignored. Coverings of any insulating material,
however, are considered as insulation, if the covering is equivalent to a sheet of insulating
material of equal thickness with respect to its electrical, thermal and mechanical properties.
If CREEPAGE DISTANCES or AIR CLEARANCES for one or two MEANS OF PROTECTION are interrupted
by one or more floating conductive parts, the minimum values specified in Table 11 to Table
16 (inclusive) apply to the sum of the sections, except that distances less than 1 mm are not
taken into consideration.
If there are grooves transverse to the CREEPAGE DISTANCE , the wall of the groove is counted
as CREEPAGE DISTANCE only if the width of the groove is more than 1 mm (see Figure 24). In
all other cases the groove is neglected.
In the case of a barrier placed on the surface of insulation or held in a recess, the CREEPAGE
DISTANCES are measured over the barrier only if the latter is so affixed that dust and moisture
cannot penetrate into the joint or recess.
For ME EQUIPMENT provided with an APPLIANCE INLET , the measurements are made with an
appropriate connector inserted. For other ME EQUIPMENT incorporating POWER SUPPLY CORDS ,
they are made with supply conductors of the largest cross-sectional area specified by the
MANUFACTURER and also without conductors.
Movable parts are placed in the least favourable position; nuts and screws with non-circular
heads are tightened in the least favourable position.
C REEPAGE DISTANCES and AIR CLEARANCES through slots or openings in external parts are
measured to the standard test finger of Figure 6. If necessary, a force is applied to any point
on bare conductors and to the outside of metal ENCLOSURES in an endeavour to reduce the
CREEPAGE DISTANCES and AIR CLEARANCES while taking the measurements.
The force is applied by means of a standard test finger having a tip as shown in Figure 6 and
has a value of:
2 N for bare conductors;
30 N for ENCLOSURES .
C REEPAGE DISTANCE and AIR CLEARANCES are measured after use of the test hook according to
5.9.2.2, if relevant.

– 238 – 60601-1  CEI:2005
Condition : Le cheminement considéré est
une surface plate.
IEC 2405/05 Règle : La LIGNE DE FUITE et la
DISTANCE DANS L ' AIR sont
mesurées en ligne droite au-
dessus de la surface.
Figure 22 – LIGNE DE FUITE et DISTANCE DANS L ' AIR – Exemple 1
Condition : Le cheminement considéré
comprend une encoche à
flancs parallèles ou
convergents de profondeur
quelconque et de largeur
inférieure à 1 mm.
<1 mm
IEC 2406/05
Règle : La LIGNE DE FUITE et la
DISTANCE DANS L ' AIR sont
mesurées en ligne droite au-
dessus de l'encoche comme
indiqué dans la figure.
Figure 23 – LIGNE DE FUITE et DISTANCE DANS L ' AIR – Exemple 2
Condition : Le cheminement considéré
comprend une encoche à
flancs parallèles de
profondeur quelconque et de
largeur supérieure ou égale à
1 mm.
≥1 mm
IEC 2407/05 Règle : La DISTANCE DANS L ' AIR est la
distance “en ligne droite”. Le
cheminement de LIGNE DE
FUITE longe le profil de
l'encoche.
Figure 24 – LIGNE DE FUITE et DISTANCE DANS L ' AIR – Exemple 3
Condition : Le cheminement considéré
comprend une encoche en V
dont la largeur est supérieure
à 1 mm et un angle interne de
moins de 80 º.
=1 mm
IEC 2408/05
Règle : La DISTANCE DANS L ' AIR est la
distance “en ligne droite”. Le
cheminement de la LIGNE DE
FUITE longe le profil de
l'encoche mais “court-circuite”
le bas de l'encoche par un
tronçon de 1 mm.
Figure 25 – LIGNE DE FUITE et DISTANCE DANS L ' AIR – Exemple 4
Condition : Le cheminement considéré
comprend une nervure.
IEC 2409/05
Règle : La DISTANCE DANS L ' AIR est le
cheminement dans l'air le plus
court par dessus le sommet
de la nervure. Le
cheminement de LIGNE DE
FUITE longe le profil de la
nervure.
Figure 26 – LIGNE DE FUITE et DISTANCE DANS L ' AIR – Exemple 5

60601-1  IEC:2005 – 239 –
Condition: Path under consideration is a
flat surface.
IEC 2405/05 Rule: C REEPAGE DISTANCE and AIR
CLEARANCE are measured
directly across the surface.
Figure 22 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 1
Condition: Path under consideration
includes a parallel- or
converging-sided groove of
any depth with a width less
than 1 mm.
<1 mm
IEC 2406/05 Rule: C REEPAGE DISTANCE and AIR
CLEARANCE are measured
directly across the groove as
shown.
Figure 23 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 2
Condition: Path under consideration
includes a parallel-sided
groove of any depth and equal
to or more than 1 mm.
≥1 mm
IEC 2407/05
Rule: A IR CLEARANCE is the “line of
sight” distance. C REEPAGE
DISTANCE path follows the
contour of the groove.
Figure 24 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 3
Condition: Path under consideration
includes a V-shaped groove
with a width greater than 1
mm and an internal angle of
less than 80°.
=1 mm
IEC 2408/05
Rule: A IR CLEARANCE is the “line of
sight” distance. C REEPAGE
DISTANCE path follows the
contour of the groove but
“short circuits” the bottom of
the groove by a 1 mm link.
Figure 25 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 4
Condition: Path under consideration
includes a rib.
IEC 2409/05
Rule: A IR CLEARANCE is the shortest
direct air path over the top of
the rib. C REEPAGE DISTANCE
path follows the contour of the
rib.
Figure 26 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 5

– 240 – 60601-1  CEI:2005
Condition : Le cheminement considéré
comprend un joint non collé
(voir 8.9.3 ) avec des
encoches de largeur
inférieure à 1 mm de chaque
côté.
<1 mm <1 mm
IEC 2410/05
Règle : Le cheminement de la LIGNE
DE FUITE et de la DISTANCE
DANS L ' AIR est «la distance en
ligne droite» indiquée.
Figure 27 – LIGNE DE FUITE et DISTANCE DANS L ' AIR – Exemple 6
Condition : Le cheminement considéré
comprend un joint non collé
(voir 8.9.3) avec des
encoches de largeur
supérieure ou égale à 1 mm
de chaque côté.
≥1 mm ≥1 mm
IEC 2411/05
Règle : La DISTANCE DANS L ' AIR est la
distance “en ligne droite”. Le
cheminement de LIGNE DE
FUITE longe le profil de
l'encoche.
Figure 28 – LIGNE DE FUITE et DISTANCE DANS L ' AIR – Exemple 7
Condition : Le cheminement considéré
comprend un joint non collé
(voir 8.9.3) avec, d’un côté,
une encoche de largeur
inférieure à 1 mm et, de
l’autre côté, une encoche de
largeur supérieure ou égale à
1 mm.
≥1 mm <1 mm
IEC 2412/05
Règle : La DISTANCE DANS L ' AIR et la
LIGNE DE FUITE sont telles
qu'indiquées.
Figure 29 – LIGNE DE FUITE et DISTANCE DANS L ' AIR – Exemple 8
Condition : L'espace entre la tête de la
vis et la paroi de l’évidement
est assez large pour être pris
en compte.
≥1 mm
≥1 mm
IEC 2413/05
Règle : La DISTANCE DANS L ' AIR est la
distance la plus courte vers
tout point de la tête de vis. Le
cheminement de la LIGNE DE
FUITE suit la surface.
Figure 30 – LIGNE DE FUITE et DISTANCE DANS L ' AIR – Exemple 9

60601-1  IEC:2005 – 241 –
Condition: Path under consideration
includes an uncemented joint
(see 8.9.3) with grooves less
than 1 mm wide on each side.
<1 mm <1 mm
IEC 2410/05
Rule: C REEPAGE DISTANCE and A IR
CLEARANCE path are the “line
of sight” distance shown.
Figure 27 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 6
Condition: Path under consideration
includes an uncemented joint
(see 8.9.3) with grooves equal
to or more that 1 mm wide on
each side.
≥1 mm ≥1 mm
IEC 2411/05
Rule: A IR CLEARANCE is the “line of
sight” distance. C REEPAGE
DISTANCE path follows the
contour of the groove.
Figure 28 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 7
Condition: Path under consideration
includes an uncemented joint
(see 8.9.3) with a groove on
one side less than 1 mm wide
and the groove on the other
side equal to or more than
1 mm wide.
≥1 mm <1 mm
IEC 2412/05
Rule: A IR CLEARANCE and CREEPAGE
DISTANCE are as shown.
Figure 29 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 8
Condition: Gap between head of screw
and wall of recess wide
enough to be taken into
account.
≥1 mm
≥1 mm
IEC 2413/05
Rule: The AIR CLEARNACE is the
shortest distance to any point
on the head of the screw.
C REEPAGE DISTANCE path
follows the surface.
Figure 30 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 9

– 242 – 60601-1  CEI:2005
Condition : L'espace entre la tête de la
vis et la paroi de l’évidement
est trop faible pour être pris
en compte.
=1 mm
=1 mm
IEC 2414/05
Règle : Le mesurage de la LIGNE DE
FUITE se fait entre la vis et la
paroi en tout point où la
distance est égale à 1 mm. La
DISTANCE DANS L ' AIR est la
distance la plus courte avec
tout point de la tête de la vis.
Figure 31 – LIGNE DE FUITE et DISTANCE DANS L ' AIR – Exemple 10
8.10 Composants et câblage
8.10.1 * Fixation des composants
Les composants des APPAREILS EM , dont le déplacement involontaire pourrait donner lieu à un
RISQUE inacceptable, doivent être correctement fixés pour empêcher de tels déplacements.
La conformité est vérifiée par inspection de l' APPAREIL EM et du DOSSIER DE GESTION DES
RISQUES .
8.10.2 * Fixation du câblage
Les conducteurs et les connecteurs des APPAREILS EM doivent être fixés ou isolés de telle
manière que leur détachement accidentel n'entraîne pas de SITUATION DANGEREUSE . Ils ne
sont pas considérés comme étant fixés de façon adéquate si, se détachant à leur point de
raccordement et se déplaçant par rapport à leur point d’ancrage, ils peuvent entrer en contact
avec des points du circuit et donner lieu à une SITUATION DANGEREUSE .
Le détachement d'un moyen de retenue mécanique doit être considéré comme une CONDITION
DE PREMIER DÉFAUT .
Les conducteurs multibrins ne doivent pas être étamés s'ils sont fixés par un collier
quelconque et un contact de mauvaise qualité peut donner lieu à une SITUATION DANGEREUSE .
La conformité est vérifiée par examen de l' APPAREIL EM et du DOSSIER DE GESTION DES RISQUES.
8.10.3 Connexions entre différentes parties de l' APPAREIL EM
Les câbles souples qui peuvent être détachés sans l'aide d'un OUTIL qui sont destinés à
l'interconnexion de différentes parties de l' APPAREIL EM doivent être équipés d'organes de
raccordement tels que la conformité des PARTIES métalliques ACCESSIBLES avec 8.4 ne soit
pas remise en cause lorsqu’un branchement est desserré ou rompu à la suite du retrait de
l’un des organes de raccordement.
La conformité est vérifiée par examen et mesurage et, si nécessaire, par un essai avec le
doigt d'essai normalisé conforme à 5.9.2.1.

60601-1  IEC:2005 – 243 –
Condition: Gap between head of screw
and wall of recess too narrow
to be taken into account.
=1 mm
=1 mm
IEC 2414/05
Rule: Measurement of CREEPAGE
DISTANCE is from screw to wall
at any point where the
distance is equal to 1 mm.
The AIR CLEARNACE is the
shortest distance to any point
on the head of the screw.
Figure 31 – C REEPAGE DISTANCE and AIR CLEARANCE – Example 10
8.10 Components and wiring
8.10.1 * Fixing of components
Components of ME EQUIPMENT , the unwanted movement of which could result in an
unacceptable RISK , shall be mounted securely to prevent such movement.
Compliance is checked by inspection of the ME EQUIPMENT and the RISK MANAGEMENT FILE.
8.10.2 * Fixing of wiring
Conductors and connectors of ME EQUIPMENT shall be so secured or insulated that accidental
detachment shall not result in a HAZARDOUS SITUATION . They are not considered to be
adequately secured if on breaking free at their joint and moving about their support point they
are capable of touching circuit points resulting in a HAZARDOUS SITUATION .
Breaking free of one means of mechanical restraint shall be considered a SINGLE FAULT
CONDITION .
Stranded conductors shall not be solder-coated if they are affixed by any clamping means and
poor contact could result in a HAZARDOUS SITUATION .
Compliance is checked by inspection of the ME EQUIPMENT and the RISK MANAGEMENT FILE.
8.10.3 Connections between different parts of ME EQUIPMENT
Flexible cords detachable without the use of a TOOL that are used for interconnection of
different parts of ME EQUIPMENT shall be provided with means for connection such that
compliance of metal ACCESSIBLE PARTS with 8.4 is not compromised when a connection is
loosened or broken due to the disengagement of one of the connecting means.
Compliance is checked by inspection and measurement and, if necessary, by a test with the
standard test finger according to 5.9.2.1.

– 244 – 60601-1  CEI:2005
8.10.4 * Dispositifs de commande TENUS À LA MAIN et pédales de commande
(voir aussi 15.4.7)
8.10.4.1 Limitation des tensions de fonctionnement
Les dispositifs de commande TENUS À LA MAIN et les pédales de commande des APPAREILS EM
ainsi que leurs câbles de branchement ne doivent comporter que des conducteurs et des
composants fonctionnant à des tensions ne dépassant pas 42,4 V en valeur de crête en
courant alternatif ou 60 V en courant continu dans les circuits isolés de la PARTIE RELIÉE AU
RÉSEAU par deux MOYENS DE PROTECTION. La limite de 60 V en courant continu s'applique au
courant continu avec 10 % d'ondulation crête à crête au maximum. Si l'ondulation dépasse
cette grandeur, la limite de 42,4 V de crête s'applique.
La conformité est vérifiée par examen et, si nécessaire par des mesurages de la tension.
8.10.4.2 Câbles de raccordement
La connexion et le dispositif d'arrêt de traction d'un câble souple à un dispositif de commande
TENU À LA MAIN ou à une pédale de commande d'un APPAREIL EM au deux extrémités du câble
vers ce dispositif de commande doivent être conformes aux exigences spécifiées pour les
CÂBLES D ' ALIMENTATION de 8.11.3, si le détachement ou une longueur raccourcie entre les

conducteurs peut donner lieu à une SITUATION DANGEREUSE . Cette exigence s'applique
également aux autres parties TENUES À LA MAIN si la perturbation ou la rupture d'une ou
plusieurs des connexions peut être à l'origine d'une SITUATION DANGEREUSE .
La conformité est vérifiée en procédant aux essais de 8.11.3.
8.10.5 * Protection mécanique du câblage
a) Les câbles et conducteurs internes doivent être protégés de façon appropriée contre le
contact avec un objet mobile ou les frictions contre des coins tranchants et des arêtes
vives au cours desquels les dommages subis par l'isolation peuvent donner lieu à une
SITUATION DANGEREUSE .
b) Les APPAREILS EM doivent être conçus de telle manière que le câblage, les faisceaux ou les
composants ne soient pas susceptibles d'être détériorés au cours de l'assemblage ou de
l'ouverture ou de la fermeture des CAPOTS D ' ACCÈS lorsque de telles détériorations peuvent
donner lieu à une SITUATION DANGEREUSE .
La conformité est vérifiée par inspection et, si cela est approprié, par un essai manuel ou par
référence au DOSSIER DE GESTION DES RISQUES.
8.10.6 Galets de guidage pour conducteurs isolés
Les galets de guidage des conducteurs isolés des APPAREILS EM doivent être construits de
telle manière que les conducteurs mobiles isolés en UTILISATION NORMALE ne soient pas pliés
sur un rayon inférieur à cinq fois le diamètre extérieur du conducteur concerné.
La conformité est vérifiée par inspection et par le mesurage des dimensions concernées.
8.10.7 * Isolation du câblage interne
a) Si un gainage isolant est nécessaire pour le câblage interne de l' APPAREIL EM , il doit être
convenablement fixé. Un gainage qui ne peut être enlevé que par rupture ou coupure ou
qui est fixé aux deux extrémités peut être utilisé pour satisfaire cette exigence.

60601-1  IEC:2005 – 245 –
8.10.4 * Cord-connected HAND - HELD parts and cord-connected foot-operated control
devices (see also 15.4.7)
8.10.4.1 Limitation of operating voltages
Cord-connected HAND - HELD and foot-operated control devices of ME EQUIPMENT and their
associated connection cords shall contain only conductors and components operating at
voltages not exceeding 42,4 V peak a.c. or 60 V d.c. in circuits isolated from the MAINS PART
by two MEANS OF PROTECTION. The d.c. limit of 60 V applies to d.c. with not more than 10 %
peak-to-peak ripple. If the ripple exceeds that amount, the 42,4 V peak limit applies.
Compliance is checked by inspection and, if necessary, voltage measurements.
8.10.4.2 Connection cords
The connection and anchorage of a flexible cord to a HAND - HELD or foot-operated control
device of ME EQUIPMENT , at both ends of the cable to the control device, shall comply with the
requirements specified for POWER SUPPLY CORDS in 8.11.3, if breaking free or shorting between
the conductors could result in a HAZARDOUS SITUATION . This requirement also applies to other
HAND - HELD parts if disturbance or breaking of one or more of the connections could result in a
HAZARDOUS SITUATION .
Compliance is checked by performance of the tests of 8.11.3.
8.10.5 * Mechanical protection of wiring
a) Internal cables and wiring shall be adequately protected against contact with a moving part
or from friction at sharp corners and edges where damage to insulation could result in a
HAZARDOUS SITUATION .
b) M E EQUIPMENT shall be so designed that wiring, cord forms or components are not likely to
be damaged during assembly or the opening or closing of ACCESS COVERS where such
damage could result in a HAZARDOUS SITUATION .
Compliance is checked by inspection and, where appropriate, by manual test or reference to
the RISK MANAGEMENT FILE.
8.10.6 Guiding rollers for insulated conductors
Guiding rollers of insulated conductors of ME EQUIPMENT shall be constructed in such a
manner that movable insulated conductors in NORMAL USE are not bent round a radius of less
than five times the outer diameter of the lead concerned.
Compliance is checked by inspection and measurement of the relevant dimensions.
8.10.7 * Insulation of internal wiring
a) If insulating sleeving is needed on internal wiring of ME EQUIPMENT , it shall be adequately
secured. Sleeving that can only be removed by breaking or cutting or that is secured at
both ends may be used to satisfy this requirement.

– 246 – 60601-1  CEI:2005
b) A l'intérieur de l' APPAREIL EM , la gaine d'un câble souple ne doit pas être utilisée comme un
MOYEN DE PROTECTION si elle est soumise à des contraintes mécaniques ou thermiques
hors des limites de ses caractéristiques ASSIGNÉES .
c) Les conducteurs isolés des APPAREILS EM qui, en UTILISATION NORMALE , sont soumis à des
températures supérieures à 70 °C doivent posséder une isolation en matériau résistant à la
chaleur, si la conformité à la présente norme risque d’être compromise par une
détérioration de l’isolation.
La conformité est vérifiée par examen et, si nécessaire, par des essais spéciaux. Les
températures sont déterminées comme indiqué en 11.1.
8.11 P ARTIES RELIÉES AU RÉSEAU , composants et montage
8.11.1 Séparation du RÉSEAU D ' ALIMENTATION
a) * Les APPAREILS EM doivent comporter un dispositif permettant de séparer électriquement
leurs circuits du RÉSEAU D ' ALIMENTATION sur tous les pôles simultanément.
Les APPAREILS EM INSTALLÉS DE FAÇON PERMANENTE qui sont raccordés à un RÉSEAU
D ' ALIMENTATION polyphasé peuvent être dotés d'un dispositif n'interrompant pas le neutre
sous réserve que les conditions locales d'installation soient telles qu'en CONDITION
NORMALE la tension appliquée au neutre ne soit pas censée dépasser les limites spécifiées
en 8.4.2 c).
b) Les dispositifs de séparation doivent soit être incorporés dans l' APPAREIL EM soit, s'ils sont
externes, être décrits dans la description technique (voir 7.9.3.1).
c) * Un interrupteur de RÉSEAU D ' ALIMENTATION qui est utilisé pour assurer la conformité avec
8.11.1 a) doit respecter les LIGNES DE FUITE et les DISTANCES DANS L ' AIR spécifiées dans la
CEI 61058-1 pour une TENSION TRANSITOIRE RÉSEAU de 4 kV.
NOTE Le Tableau 22 de la CEI 61058-1 spécifie différentes valeurs pour la séparation des contacts en
fonction de la TENSION TRANSITOIRE RÉSEAU à laquelle il est fait référence dans le tableau comme "tension de
tenue aux chocs assignée".
d) Un interrupteur de RÉSEAU D ' ALIMENTATION ne doit pas être incorporé à un CÂBLE
D ' ALIMENTATION ou à tout autre conducteur souple externe.
e) Le sens des mouvements des organes de manœuvre des interrupteurs de RÉSEAU
D ' ALIMENTATION qui est utilisé pour assurer la conformité avec 8.11.1 a) doit être conforme
à la CEI 60447.
f) Sur les APPAREILS EM non INSTALLÉS DE FAÇON PERMANENTE un dispositif à fiche adapté
servant à les séparer du RÉSEAU D ' ALIMENTATION doit être considéré comme conforme aux
exigences de 8.11.1 a). Un CONNECTEUR ou un câble souple avec une FICHE RÉSEAU peut
être utilisé.
g) Les fusibles ou les dispositifs à semi-conducteurs ne doivent pas servir de dispositifs de
séparation au sens du présent paragraphe.
h) * L ES APPAREILS EM ne doivent pas être pourvus de dispositifs provoquant leur déconnexion
du RÉSEAU D ' ALIMENTATION en produisant un court-circuit qui active un dispositif de
protection contre les surintensités.
i) * Toute partie située à l'intérieur de l' ENVELOPPE d'un APPAREIL EM comportant une tension
de circuit supérieure à 42,4 V en valeur de crête en courant alternatif ou 60 V en courant
continu qui ne peut pas être séparée de son alimentation par un interrupteur externe ou un
dispositif à fiche accessible à tout moment doit être protégée contre les contacts même

60601-1  IEC:2005 – 247 –
b) Inside ME EQUIPMENT the sheath of a flexible cord shall not be used as a MEANS OF
PROTECTION if it is subject to mechanical or thermal stresses outside its RATED
characteristics.
c) Insulated conductors of ME EQUIPMENT that in NORMAL USE are subject to temperatures
exceeding 70 °C shall have insulation of heat-resistant material if compliance with this
standard is likely to be impaired by deterioration of the insulation.
Compliance is checked by inspection and, if necessary, by special tests. Temperatures are
determined as indicated in 11.1.
8.11 M AINS PARTS , components and layout
8.11.1 Isolation from the SUPPLY MAINS
a) * M E EQUIPMENT shall have means to isolate its circuits electrically from the SUPPLY MAINS
on all poles simultaneously.
P ERMANENTLY INSTALLED ME EQUIPMENT connected to a polyphase SUPPLY MAINS may be
provided with a device that does not interrupt the neutral conductor, provided that local
installation conditions are such that in NORMAL CONDITION the voltage on the neutral
conductor can be expected not to exceed the limits specified in 8.4.2 c).
b) Means for isolation either shall be incorporated in ME EQUIPMENT or, if external, shall be
described in the technical description (see 7.9.3.1).
c) * A SUPPLY MAINS switch that is used to comply with 8.11.1 a) shall comply with the
CREEPAGE DISTANCES and AIR CLEARANCES as specified in IEC 61058-1 for a MAINS
TRANSIENT VOLTAGE of 4 kV.
NOTE Table 22 in IEC 61058-1:2000 specifies different values for contact separation depending on the MAINS
TRANSIENT VOLTAGE , which is referred to in that table as the “rated impulse withstand voltage.”
d) A SUPPLY MAINS switch shall not be incorporated in a POWER SUPPLY CORD or any other
external, flexible lead.
e) The direction of movement of the actuator of a SUPPLY MAINS switch that is used to comply
with 8.11.1 a) shall comply with IEC 60447.
f) In non- PERMANENTLY INSTALLED ME EQUIPMENT , a suitable plug device used to isolate
ME EQUIPMENT from the SUPPLY MAINS shall be considered as complying with the
requirements of 8.11.1 a). An APPLIANCE COUPLER or a flexible cord with a MAINS PLUG may
be used.
g) A fuse or a semiconductor device shall not be used as an isolating means in the sense of
this subclause.
h) * M E EQUIPMENT shall not include a device that causes disconnection of the ME EQUIPMENT
from the SUPPLY MAINS by producing a short circuit that results in operation of an over-
current protection device.
i) * Any part within the ENCLOSURE of ME EQUIPMENT with a circuit voltage exceeding 42,4 V
peak a.c. or 60 V d.c. that cannot be disconnected from its supply by an external switch or
a plug device that is accessible at all times shall be protected against being touched even
after opening of the ENCLOSURE by an additional covering or, in the case of a spatially

– 248 – 60601-1  CEI:2005
après ouverture de l' ENVELOPPE par des capots supplémentaires ou, dans le cas de
montages séparés dans l'espace, être marquée clairement comme dépassant la tension
autorisée pour les parties qui peuvent être touchées. L'utilisation du symbole
ISO 7000-0434 (voir Tableau D.1, symbole 10) n'est pas suffisante. Un avertissement peut
être utilisé à l'extérieur de l' APPAREIL EM .
La conformité est vérifiée par inspection.
Dans le cas d'une partie qui ne peut pas être séparée de l'alimentation par un interrupteur
externe ou un dispositif à fiche accessible à tout moment, la conformité est vérifiée par
examen du capot exigé ou de l'avertissement (le cas échéant) et, si nécessaire, par
l'application du doigt d'essai normalisé de la Figure 6.
8.11.2 * S OCLES DE PRISE DE COURANT MULTIPLE
Les SOCLES DE PRISE DE COURANT MULTIPLE qui font partie intégrante de l' APPAREIL EM doivent
être conformes aux exigences de 16.2 d), deuxième tiret, et de 16.2.9.1.
La conformité est vérifiée par examen.
8.11.3 Câbles d’alimentation
8.11.3.1 Application
La FICHE RÉSEAU des APPAREILS EM ne doit pas être reliée à plus d'un CÂBLE D ' ALIMENTATION .
La conformité est vérifiée par inspection.
8.11.3.2 Types
Tout CABLE D ' ALIMENTATION d' APPAREIL EM doit être au moins aussi robuste qu'un câble souple
sous gaine caoutchouc ordinaire (CEI 60245-1:2003, Annexe A, désignation 53) ou qu'un
câble souple sous gaine de polychlorure de vinyle ordinaire (CEI 60227-1:1993, Annexe A,
désignation 53).
Les CÂBLES D ' ALIMENTATION isolés au polychlorure de vinyle ne doivent pas être utilisés pour
les APPAREILS EM ayant des parties métalliques extérieures dont la température dépasse 75 °C
et pouvant être touchées par le câble en UTILISATION NORMALE , à moins que ce dernier ne soit
ASSIGNÉ pour cette température. Voir aussi le Tableau 22.
La conformité est vérifiée par inspection et par des mesures.
8.11.3.3 Section des conducteurs des CÂBLES D ' ALIMENTATION
La section NOMINALE des conducteurs des CÂBLES D ' ALIMENTATION des APPAREILS EM ne doit
pas être inférieure à celle donnée au Tableau 17 .
La conformité est vérifiée par inspection.

60601-1  IEC:2005 – 249 –
separated arrangement, shall be marked clearly as exceeding the permitted voltage for
parts that can be touched. The use of the symbol ISO 7000-0434 (see Table D.1, symbol
10) is not sufficient. A warning notice on the outside of the ME EQUIPMENT may be used.
Compliance is checked by inspection.
For a part that cannot be disconnected from the supply by an external switch or a plug device
that is accessible at all times, compliance is checked by inspection of the required cover or
warning notice (if present) and, if necessary, by application of the standard test finger of
Figure 6.
8.11.2 * M ULTIPLE SOCKET - OUTLETS
M ULTIPLE SOCKET - OUTLETS that are integral with ME EQUIPMENT shall comply with the
requirements of 16.2 d), second dash, and 16.9.2.1.
Compliance is checked by inspection.
8.11.3 P OWER SUPPLY CORDS
8.11.3.1 Application
The MAINS PLUG of ME EQUIPMENT shall not be fitted with more than one POWER SUPPLY CORD .
Compliance is checked by inspection.
8.11.3.2 Types
Any POWER SUPPLY CORD of ME EQUIPMENT shall be not less robust than ordinary tough rubber-
sheathed flexible cord (IEC 60245-1:2003, Annex A, designation 53) or ordinary polyvinyl
chloride sheathed flexible cord (IEC 60227-1:1993, Annex A, designation 53).
A polyvinyl chloride insulated POWER SUPPLY CORD shall not be used for ME EQUIPMENT having
external metal parts with a temperature exceeding 75 °C and which can be touched in NORMAL
USE by the cord, unless it is RATED for that temperature. See also Table 22.
Compliance is checked by inspection and measurement.
8.11.3.3 Cross-sectional area of POWER SUPPLY CORD conductors
The NOMINAL cross-sectional area of conductors of any POWER SUPPLY CORD of ME EQUIPMENT
shall be not less than that shown in Table 17.
Compliance is checked by inspection.

– 250 – 60601-1  CEI:2005
Tableau 17 – Section NOMINALE des conducteurs d'un CÂBLE D ' ALIMENTATION
Courant ASSIGNÉ (I )
d'un APPAREIL EM
A
Section NOMINALE
mm 2 Cu
I ≤ 6 0,75
6 < I ≤ 10 1
10< I ≤ 16 1,5
16< I ≤ 25 2,5
25< I ≤ 32 4
32< I ≤ 40 6
40< I ≤ 63 10
8.11.3.4 * C ONNECTEURS D ' APPAREILS
Les CONNECTEURS D ' APPAREIL qui sont conformes à la CEI 60320-1 sont considérés comme
conformes à 8.11.3.5 et à 8.11.3.6.
La conformité est vérifiée par inspection de la documentation montrant que le CONNECTEUR
D ' APPAREIL est conforme aux exigences de la CEI 60320-1.
8.11.3.5 * Dispositif d'arrêt de traction
a) Les conducteurs des CÂBLES D ' ALIMENTATION doivent être protégés contre les contraintes, y
compris de torsion, et leur isolation doit être protégée de l'abrasion au point d'entrée dans
l' APPAREIL EM ou dans une PRISE RÉSEAU par un dispositif d'arrêt de traction.
b) Si un défaut d'isolation total du CÂBLE D ' ALIMENTATION fait dépasser les limites spécifiées en
8.4 aux PARTIES ACCESSIBLES conductrices qui ne sont pas PROTÉGÉES PAR MISE À LA TERRE ,
les dispositifs d'arrêt de traction d'un CÂBLE D ' ALIMENTATION doivent être:
– en matériau isolant, ou
– en métal, isolés des PARTIES ACCESSIBLES conductrices non PROTÉGÉES PAR MISE À LA
TERRE par un MOYEN DE PROTECTION , ou
– en métal avec un revêtement isolant qui doit être fixé au dispositif d’arrêt de traction, à
moins qu’il ne s’agisse d’une traversée souple qui fasse partie du dispositif de
protection spécifié en 8.11.3.6 et qui doit être conforme aux exigences relatives à un
MOYEN DE PROTECTION .
c) Les dispositifs d’arrêt de traction des CÂBLES D ' ALIMENTATION doivent être conçus de sorte
que le câble ne soit pas maintenu par une vis qui porte directement sur son isolation.
d) Les vis qui, le cas échéant, doivent être manœuvrées lors du remplacement du CÂBLE
D ' ALIMENTATION ne doivent pas servir à fixer d’autres composants que les éléments du
dispositif d’arrêt de traction.
e) Les conducteurs du CÂBLE D ' ALIMENTATION doivent être disposés de telle sorte qu’en cas de
défaillance du dispositif d’arrêt de traction, le CONDUCTEUR DE TERRE DE PROTECTION ne soit
pas soumis à une traction tant que les conducteurs de phase sont en contact avec leurs
bornes.

60601-1  IEC:2005 – 251 –
Table 17 – N OMINAL cross-sectional area of conductors of a POWER SUPPLY CORD
R ATED current (I ) of ME EQUIPMENT
A
N OMINAL cross-sectional
area
mm 2 Cu
I ≤ 6 0,75
6 < I ≤ 10 1
10< I ≤ 16 1,5
16< I ≤ 25 2,5
25< I ≤ 32 4
32< I ≤ 40 6
40< I ≤ 63 10
8.11.3.4 * A PPLIANCE COUPLERS
A PPLIANCE COUPLERS complying with IEC 60320-1 are considered to comply with 8.11.3.5 and
8.11.3.6.
Compliance is checked by inspection of the documentation demonstrating that the APPLIANCE
COUPLER conforms to the requirements of IEC 60320-1.
8.11.3.5 * Cord anchorage
a) The conductors of a POWER SUPPLY CORD shall be relieved from strain, including twisting,
and the insulation of the conductors shall be protected from abrasion at the point of entry
to ME EQUIPMENT or a MAINS CONNECTOR by a cord anchorage.
b) If a total insulation failure of the POWER SUPPLY CORD could cause conductive ACCESSIBLE
PARTS that are not PROTECTIVELY EARTHED to exceed the limits specified in 8.4, the cord
anchorage of a POWER SUPPLY CORD shall be made:

– of insulating material, or
– of metal, insulated from conductive ACCESSIBLE PARTS not PROTECTIVELY EARTHED by a
MEANS OF PROTECTION , or
– of metal provided with an insulating lining, which shall be affixed to the cord
anchorage, unless it is a flexible bushing that forms part of the cord guard specified in
8.11.3.6, and which shall comply with the requirements for one MEANS OF PROTECTION .
c) The cord anchorage of a POWER SUPPLY CORD shall be so designed that the cord is not
clamped by a screw that bears directly on the cord insulation.
d) Screws, if any, that have to be operated when replacing the POWER SUPPLY CORD shall not
serve to fix any component other than parts of the cord anchorage.
e) Conductors of the POWER SUPPLY CORD shall be so arranged that if the cord anchorage fails
the PROTECTIVE EARTH CONDUCTOR is not subject to strain as long as the phase conductors
are in contact with their terminals.

– 252 – 60601-1  CEI:2005
f) Le dispositif d'arrêt de traction doit empêcher que le CÂBLE D ' ALIMENTATION ne soit poussé
à l'intérieur de l' APPAREIL EM ou de la PRISE RÉSEAU .
La conformité est vérifiée par inspection et par les essais suivants:
U N APPAREIL EM , conçu pour un CÂBLE D ' ALIMENTATION , est soumis à l’essai avec le câble
fourni par le FABRICANT .
Les conducteurs des CÂBLES D ' ALIMENTATION sont, si possible, débranchés des bornes de
raccordement au réseau ou de la PRISE RÉSEAU .
Le câble doit être soumis 25 fois à une traction appliquée à la gaine, de la valeur indiquée au
Tableau 18. Les tractions sont appliquées dans la direction la plus défavorable sans
secousses, chaque fois pendant 1 s.
Immédiatement après, le câble est soumis à un couple de la valeur indiquée au Tableau 18
pendant 1 min.
Tableau 18 – Essais des dispositifs d'arrêt de traction
Masse (m) de l' APPAREIL EM
kg
Traction
N
couple
Nm
m ≤ 1 30 0,1
1 < m ≤ 4 60 0,25
m > 4 100 0,35
Un dispositif d'arrêt de traction qui laisse la gaine du câble se déplacer longitudinalement de
plus de 2 mm ou les extrémités des conducteurs se déplacer de plus de 1 mm par rapport à
leur position normale de branchement est considéré comme défaillant.
Les LIGNES DE FUITE et les DISTANCES DANS L ' AIR qui subissent une réduction en dessous des
valeurs spécifiées en 8.9 constituent une situation de défaillance.
Essayer de pousser le câble dans l' APPAREIL EM ou dans la FICHE RÉSEAU . Si le câble peut être
poussé dans l' APPAREIL EM ou dans la FICHE RÉSEAU de telle manière que le câble ou des
parties internes sont endommagées, le dispositif d'arrêt de traction est considéré comme
défaillant.
8.11.3.6 * Dispositifs de protection des câbles
Les CÂBLES D ' ALIMENTATION des appareils autres que les APPAREILS EM FIXES doivent être
protégés contre les pliages excessifs à l’entrée de l'appareil ou de la PRISE RÉSEAU à l’aide
d’un dispositif de protection en matière isolante ou au moyen d'une ouverture de forme
appropriée dans L ' APPAREIL EM .
La conformité est vérifiée par examen et soit par l'essai décrit en 25.14 de la CEI 60335-1:
2001 soit par l'essai suivant. Un montage qui passe avec succès l'un de ces essais est
considéré comme conforme à la présente exigence.
Un APPAREIL EM pourvu d'un dispositif de protection ou d'une ouverture est placé de manière
que l'axe du dispositif de protection, au point de sortie du câble, soit orienté avec un angle de
45
° au-dessus de l'horizontale lorsque le câble est exempt de contrainte. Une masse égale à
10 x D 2 g est alors attachée à l’extrémité libre du câble, D étant le diamètre extérieur en
millimètres ou, pour les câbles méplats, la plus petite dimension du CÂBLE D ' ALIMENTATION en
millimètres.
Si le dispositif de protection est dans un matériau sensible à la température, l'essai est réalisé à
23
°C ± 2
°C.

60601-1  IEC:2005 – 253 –
f) The cord anchorage shall prevent the POWER SUPPLY CORD from being pushed into the
ME EQUIPMENT or MAINS CONNECTOR .
Compliance is checked by inspection and by the following tests:
M E EQUIPMENT , if designed for a POWER SUPPLY CORD , is tested with the cord supplied by the
MANUFACTURER .
The POWER SUPPLY CORD conductors are, if possible, disconnected from the terminals or from
the MAINS CONNECTOR .
The cord is subjected 25 times to a pull on the sheath of the value shown in Table 18. The
pulls are applied in the most unfavourable direction without jerks, each time for 1 s.
Immediately afterwards, the cord is subjected for 1 min to a torque of the value shown in
Table 18.
Table 18 – Testing of cord anchorages
Mass (m) of ME EQUIPMENT
kg
Pull
N
Torque
Nm
m ≤ 1 30 0,1
1 < m ≤ 4 60 0,25
m > 4 100 0,35
A cord anchorage that allows the cord sheath to be longitudinally displaced by more than
2 mm or the conductor ends to move over a distance of more than 1 mm from their normally
connected position is considered to fail.
C REEPAGE DISTANCES and AIR CLEARANCES that are reduced below the values specified in 8.9
constitutes a failure.
Attempt to push the cord into the ME EQUIPMENT or the MAINS CONNECTOR . If the cord can be
pushed into the ME EQUIPMENT or the MAINS CONNECTOR to such an extent that the cord or
internal parts are damaged, the cord anchorage is considered to fail.
8.11.3.6 * Cord guards
P OWER SUPPLY CORDS of other than STATIONARY ME EQUIPMENT shall be protected against
excessive bending at the inlet opening of the equipment or of the MAINS CONNECTOR by means
of a cord guard of insulating material or by means of an appropriately shaped opening in the
ME EQUIPMENT .
Compliance is checked by inspection and by either the test described in IEC 60335-1:2001,
subclause 25.14 or the following test. An arrangement that passes either test is considered to
comply with the requirement.
M E EQUIPMENT having a cord guard or opening is so placed that the axis of the cord guard,
where the cord leaves it, projects at an angle of 45
° when the cord is free from stress. A mass
equal to 10 x D 2 gram is then attached to the free end of the cord, where D is the overall
diameter of, or for flat cords, the minor overall dimension of the POWER SUPPLY CORD in
millimetres.
If the cord guard is of temperature-sensitive material, the test is made at 23
°C ± 2
°C.

– 254 – 60601-1  CEI:2005
Les câbles méplats sont pliés dans le plan de leur moindre résistance.
Si le rayon de courbure du câble, immédiatement après l'accrochage de la masse, est
inférieur à 1,5 x D à un emplacement quelconque, le dispositif de protection est considéré
comme défaillant.
8.11.4 D ISPOSITIFS DE RACCORDEMENT AU RÉSEAU
8.11.4.1 * Exigences générales pour les DISPOSITIFS DE RACCORDEMENT AU RÉSEAU
Les APPAREILS EM INSTALLÉS DE FAÇON PERMANENTE et les APPAREILS EM équipés d'un CÂBLE
D ' ALIMENTATION non FIXÉ À DEMEURE qui peut être remplacé par le PERSONNEL D ' ENTRETIEN
doivent être pourvus de DISPOSITIFS DE RACCORDEMENT AU RÉSEAU qui assurent un
raccordement fiable.
On ne doit pas se fier uniquement aux organes de raccordement pour maintenir en place les
conducteurs, sauf si des barrières sont prévues de sorte que les LIGNES DE FUITE et les
DISTANCES DANS L ' AIR qui servent de MOYEN DE PROTECTION ne puissent pas être réduites à des
valeurs inférieures à celles spécifiées en 8.9, en cas de rupture d'un des conducteurs. Voir
aussi 8.10.2.
Les bornes des composants autres que les répartiteurs peuvent être utilisées comme organes
de raccordement des conducteurs externes, si elles sont conformes aux exigences du présent
paragraphe et sont marquées correctement, conformément à 7.3.7.
Les vis et les écrous assurant le serrage des conducteurs externes ne doivent pas servir à
fixer d’autres éléments ; ils peuvent toutefois serrer des conducteurs internes si ceux-ci sont
disposés de façon à ne pas pouvoir se déplacer lors du raccordement des conducteurs
d’alimentation.
La conformité est vérifiée par inspection.
8.11.4.2 Agencement des DISPOSITIFS DE RACCORDEMENT AU RÉSEAU
a) * Pour les APPAREILS EM comportant des câbles démontables, les bornes prévues pour le
raccordement de câbles externes ou des CÂBLES D ' ALIMENTATION , y compris toute BORNE
DE PROTECTION DE TERRE , doivent être groupées au plus près pour faciliter les
raccordements.
La conformité est vérifiée par inspection.
b) Pour les détails de raccordement du CONDUTEUR DE TERRE DE PROTECTION , voir 8.6.
c) Pour le marquage des DISPOSITIFS DE RACCORDEMENT AU RÉSEAU , voir 7.3.
d) Les DISPOSITIFS DE RACCORDEMENT AU RÉSEAU ne doivent pas être accessibles sans l'aide
d'un OUTIL .
La conformité est vérifiée par inspection.
e) Les DISPOSITIFS DE RACCORDEMENT AU RÉSEAU doivent être disposés ou protégés de
manière que si un brin d’un conducteur toronné venait à s’échapper quand les conducteurs
sont en place, la mise en court-circuit d'un MOYEN DE PROTECTION soit improbable.
La conformité est vérifiée par inspection et, si nécessaire, par l'essai suivant:
Dénuder l’extrémité d’un conducteur souple ayant la section NOMINALE spécifiée au
Tableau 17 sur une longueur de 8 mm.

60601-1  IEC:2005 – 255 –
Flat cords are bent in the plane of least resistance.
If the radius of curvature of the cord, immediately after the mass has been attached, is
anywhere less than 1,5 x D, the cord guard is considered to fail.
8.11.4 M AINS TERMINAL DEVICES
8.11.4.1 * General requirements for MAINS TERMINAL DEVICES
P ERMANENTLY INSTALLED ME EQUIPMENT and ME EQUIPMENT having a non- DETACHABLE POWER
SUPPLY CORD that is replaceable by SERVICE PERSONNEL shall be provided with MAINS TERMINAL
DEVICES that ensure reliable connection.
Reliance shall not be placed upon the terminals alone to maintain the conductors in position,
unless barriers are provided such that CREEPAGE DISTANCES and AIR CLEARANCES that serve as
a MEANS OF PROTECTION cannot be reduced to less than the values specified in 8.9, if any
conductor breaks away. See also 8.10.2.
Terminals of components other than terminal blocks may be used as terminals intended for
external conductors if they comply with the requirements of this subclause and are properly
marked according to 7.3.7.
Screws and nuts that clamp external conductors shall not serve to fix any other component,
except that they may also clamp internal conductors if these are so arranged that they are
unlikely to be displaced when fitting the supply conductors.
Compliance is checked by inspection.
8.11.4.2 Arrangement of MAINS TERMINAL DEVICES
a) * For ME EQUIPMENT with rewirable cords where terminals are provided for the connection
of external cords or POWER SUPPLY CORDS , these terminals together with any PROTECTIVE
EARTH TERMINAL shall be closely grouped, so as to provide a convenient means of
connection.
Compliance is checked by inspection.
b) For details of PROTECTIVE EARTH CONDUCTOR connections, see 8.6.
c) For marking of MAINS TERMINAL DEVICES , see 7.3.
d) M AINS TERMINAL DEVICES shall not be accessible without the use of a TOOL .
Compliance is checked by inspection.
e) M AINS TERMINAL DEVICES shall be so located or shielded that, if a wire of a stranded
conductor escapes when the conductors are fitted, short circuiting a MEANS OF PROTECTION
is unlikely.
Compliance is checked by inspection and, if necessary, by the following test:
The end of a flexible conductor having the NOMINAL cross-sectional area specified in
Table 17 is stripped of its insulation for a length of 8 mm.

– 256 – 60601-1  CEI:2005
Un brin du conducteur toronné est laissé libre et les autres brins sont fixés dans la borne.
Plier le brin libre dans toutes les directions possibles, sans repousser la gaine isolante, ni
faire d’angles aigus aux points de la ligne de séparation.
Tout contact entre ce brin libre et tout autre partie conduisant au court-circuit d'un MOYEN
DE PROTECTION constitue une défaillance.
8.11.4.3 Fixation des bornes de raccordement au réseau
Les bornes doivent être FIXÉES de sorte que lors du serrage ou du desserrage des moyens de
fixation des conducteurs, le câblage interne ne subisse pas de contrainte et que les LIGNES DE
FUITE et les DISTANCES DANS L ' AIR ne tombent pas en dessous des valeurs spécifiées en 8.9.
La conformité est vérifiée par inspection et par des mesurages après 10 serrages et
desserrages d’un conducteur ayant la plus grande section spécifiée.
8.11.4.4 * Connexions aux bornes de raccordement au réseau
Les bornes munis moyens de serrage pour câbles souples démontables ne doivent pas
demander de préparation spéciale du conducteur pour réaliser un raccordement correct, et
elles doivent être conçues ou situées de sorte que le conducteur ne soit pas endommagé et
ne puisse s’échapper lorsque les moyens de serrage sont bloqués. Voir aussi 8.10.2.
La conformité est vérifiée par inspection des bornes et des conducteurs à l'issue de l'essai de
8.11.3.4.
8.11.4.5 Accessibilité du raccordement
L'espace réservé à l'intérieur de l' APPAREIL EM à un câblage FIXE ou à un CÂBLE
D ' ALIMENTATION démontable doit être suffisant pour permettre l’introduction et le raccordement
aisés des conducteurs et la mise en place des capots éventuels sans dommage pour les
conducteurs ou leur isolation. Il doit être possible de vérifier, avant de mettre en place le
CAPOT D ' ACCÈS , que les conducteurs sont correctement raccordés et disposés. Voir aussi
8.10.5.
La conformité est vérifiée par inspection et par un essai d'installation.
8.11.5 * Coupe-circuit et DISJONCTEURS
Un fusible ou un DISJONCTEUR doivent être prévus sur chaque conducteur d'alimentation des
APPAREILS EM de CLASSE I et de CLASSE II comportant une connexion de terre fonctionnelle
selon 8.6.9 et sur au moins un conducteur d'alimentation pour les autres APPAREILS EM
monophasés de CLASSE II , mais avec les restrictions suivantes:
– pour les APPAREILS EM INSTALLÉS DE FAÇON PERMANENTE , le conducteur neutre ne doit pas
comporter de coupe-circuit à fusibles;
– si l'examen montre la présence de deux MOYENS DE PROTECTION entre toutes les parties de
polarité opposée à l'intérieur de la PARTIE RELIÉE AU RÉSEAU , et entre toutes les parties de
la PARTIE RELIÉE AU RÉSEAU et la terre, alors les fusibles ou les DISJONCTEURS peuvent être
omis. Ces exigences d'isolation doivent s'appliquer jusqu'à l'intérieur de tout composant.
L'effet des conditions de défaut de court-circuit dans d'autres circuits doit être pris en
compte avant l'élimination des fusibles ou des DISJONCTEURS .
Un CONDUCTEUR DE TERRE DE PROTECTION ne doit pas comporter de fusible ou de DISJONCTEUR .
Les dispositifs de protection doivent posséder une capacité de coupure appropriée pour
interrompre le courant de défaut maximal (y compris courant de court-circuit) potentiel.

60601-1  IEC:2005 – 257 –
A single wire of the stranded conductor is left free and the rest of the conductor is secured
to the terminal.
The free wire is bent in every possible direction without pulling back the insulating sheath
and without making sharp bends around partitions.
Contact between the free wire and any other part such that a MEANS OF PROTECTION is short
circuited constitutes a failure.
8.11.4.3 Fixing of mains terminals
Terminals shall be FIXED such that, when the means for clamping the conductors are tightened
or loosened, the internal wiring is not subjected to stress and CREEPAGE DISTANCES and AIR
CLEARANCES are not reduced below the values specified in 8.9.
Compliance is checked by inspection and by measurement after fastening and loosening a
conductor of the largest cross-sectional area specified 10 times.
8.11.4.4 * Connections to mains terminals
Terminals with clamping means for a rewirable flexible cord shall not require special
preparation of the conductors in order to effect correct connection, and they shall be so
designed or placed that the conductors are not damaged and cannot slip out when the
clamping means are tightened. See also 8.10.2.
Compliance is checked by inspection of the terminals and of the conductors after the test of
8.11.3.4.
8.11.4.5 Accessibility of the connection
The space inside ME EQUIPMENT designed for FIXED wiring or a rewirable POWER SUPPLY CORD
shall be adequate to allow conductors to be easily introduced and connected, and covers, if
any, to be fitted without damage to the conductors or their insulation. It shall be possible to
check that the conductors are correctly connected and positioned before the ACCESS COVER is
fitted. See also 8.10.5.
Compliance is checked by inspection and by an installation test.
8.11.5 * Mains fuses and OVER - CURRENT RELEASES
A fuse or OVER - CURRENT RELEASE shall be provided in each supply lead for CLASS I
ME EQUIPMENT and for CLASS II ME EQUIPMENT having a functional earth connection according to
8.6.9, and in at least one supply lead for other single-phase CLASS II ME EQUIPMENT , except
that:
– for PERMANENTLY INSTALLED ME EQUIPMENT , the neutral conductor shall not be fused;
– if examination shows that two MEANS OF PROTECTION are present between all parts of
opposite polarity within the MAINS PART , and between all parts of the MAINS PART and earth,
then the fuses or OVER - CURRENT RELEASES may be omitted. These insulation requirements
shall be continued up to and within any component. The effect of short-circuit fault
conditions in other circuits shall be considered before eliminating fuses or OVER - CURRENT
RELEASES .
A PROTECTIVE EARTH CONDUCTOR shall not incorporate a fuse or OVER - CURRENT RELEASE .
Protective devices shall have adequate breaking capacity to interrupt the maximum fault
current (including short-circuit current) which can flow.

– 258 – 60601-1  CEI:2005
NOTE Si des fusibles conformes à la CEI 6012718) sont utilisés et que le courant de court-circuit prévu dépasse
35 A ou 10 fois les caractéristiques de courant du fusible, en prenant la plus élevée des deux valeurs, il convient

que les fusibles aient une capacité de coupure élevée (1 500 A).
La justification de l'omission des fusibles ou des DISJONCTEURS doit être incluse dans le
DOSSIER DE GESTION DES RISQUES .
La conformité est vérifiée par inspection de l' APPAREIL EM et du DOSSIER DE GESTION DES
RISQUES .
8.11.6 Câblage interne de la PARTIE RELIÉE AU RÉSEAU
a) Le câblage interne de la PARTIE RELIÉE AU RÉSEAU entre le DISPOSITIF DE RACCORDEMENT AU
RÉSEAU et les dispositifs de protection ne doivent pas avoir une section inférieure au
minimum exigé pour le CÂBLE D ' ALIMENTATION comme spécifié en 8.11.3.3.
La conformité est vérifiée par inspection.
b) La section des autres conducteurs de la PARTIE RELIÉE AU RÉSEAU et les dimensions des
pistes sur les circuits imprimés des APPAREILS EM doivent être suffisantes pour éviter tout
incendie en cas de courants de défaut potentiels.
Si nécessaire, la conformité est vérifiée en reliant l' APPAREIL EM à un RÉSEAU
D ' ALIMENTATION spécifié à partir duquel on peut s'attendre à obtenir le courant de court-
circuit le plus défavorable en cas de défaut survenant dans la PARTIE RELIÉE AU RÉSEAU . On
simule ensuite un défaut dans une seule isolation de la PARTIE RELIÉE AU RÉSEAU de telle
façon que le courant de défaut soit le plus défavorable. Toute apparition d'une SITUATION
DANGEREUSE indiquée en 13.1.2 constitue une défaillance.
9 * Protection contre les DANGERS MÉCANIQUES des APPAREILS EM et SYSTÈMES EM
9.1 D ANGERS MÉCANIQUES des APPAREILS EM
Pour les exigences générales concernant la conception et la construction des APPAREILS EM ,
se reporter à l’Article 4 et à 15.3.
Le Tableau 19 identifie les paragraphes qui traitent des DANGERS MÉCANIQUES .
___________
18) Série CEI 60127, Coupe-circuit miniatures

60601-1  IEC:2005 – 259 –
NOTE If fuses complying with IEC 6012718) are used and the prospective short-circuit current exceeds 35 A or
10 times the current rating of the fuse, whichever is greater, the fuses should have high breaking capacity
(1 500 A).
Justification for omission of fuses or OVER - CURRENT RELEASES shall be included in the RISK
MANAGEMENT FILE .
Compliance is checked by inspection of the ME EQUIPMENT and the RISK MANAGEMENT FILE .
8.11.6 Internal wiring of the MAINS PART
a) Internal wiring in a MAINS PART between the MAINS TERMINAL DEVICE and the protective
devices shall have a cross-sectional area not less than the minimum required for the
POWER SUPPLY CORD as specified in 8.11.3.3.
Compliance is checked by inspection.
b) The cross-sectional area of other wiring in the MAINS PART and the sizes of tracks on
printed wiring circuits of ME EQUIPMENT shall be sufficient to prevent fire in case of possible
fault currents.
When necessary, compliance is checked by connecting the ME EQUIPMENT to a specified
SUPPLY MAINS from which the most unfavourable short-circuit current expected can be
drawn in the event of a fault in the MAINS PART. Subsequently, a fault in a single insulation
in the MAINS PART is simulated so that the fault current is the least favourable. The
occurrence of any HAZARDOUS SITUATIONS listed in 13.1.2 constitutes a failure.
9 * Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS
9.1 M ECHANICAL HAZARDS of ME EQUIPMENT
For general requirements on design and manufacture of ME EQUIPMENT , see Clause 4 and
15.3.
Table 19 identifies the subclauses that address the MECHANICAL HAZARDS .
___________
18) IEC 60127 series, Miniature fuses

– 260 – 60601-1  CEI:2005
Tableau 19 – D ANGERS MÉCANIQUES couverts par le présent article
D ANGER MÉCANIQUE Couvert par le paragraphe
DANGER d'écrasement 9.2, 9.4 et 9.8
DANGER de cisaillement 9.2 et 9.8
DANGER de coupure ou de séparation 9.2, 9.3 et 9.8
DANGER d'enchevêtrement 9.2
DANGER de piégeage 9.2
DANGER de piqûre ou de perforation 9.2, 9.3 et 9.8
DANGER de friction ou d'abrasion 9.2 et 9.3
DANGER de projections d'objets 9.5
DANGER d'éjection de fluide à haute
pression
9.7
DANGER de chute 9.8
DANGER d'instabilité 9.4
DANGER d'impact 9.2 et 9.8
Déplacement et positionnement du
PATIENT
9.2 et 9.4
Vibrations et bruit 9.6
9.2 * D ANGERS associés aux parties en mouvement
9.2.1 * Généralités
Les APPAREILS EM comportant des parties en mouvement doivent être conçus, construits et
disposés de telle manière que, lorsqu'ils sont INSTALLÉS CORRECTEMENT et utilisés comme cela
est indiqué dans les DOCUMENTS D ' ACCOMPAGNEMENT ou en cas de MAUVAIS USAGE
RAISONNABLEMENT PREVISIBLE , les RISQUES associés à ces parties en mouvement soient
réduits à un niveau acceptable.
Le RISQUE dû au contact avec les parties en mouvement doit être réduit à un niveau
acceptable par l'utilisation de mesures de protection, en gardant à l'esprit la facilité d'accès,
la fonction de L ' APPAREIL EM , la forme de ces parties, l'énergie et la vitesse du mouvement
ainsi que les bénéfices pour le PATIENT .
Le RISQUE RÉSIDUEL associé aux parties en mouvement est considéré comme acceptable si
l'exposition à ce RISQUE est nécessaire pour que L ' APPAREIL EM remplisse sa fonction prévue.
Si après mise en œuvre de toutes les mesures de protection raisonnables, un DANGER
persiste, des marquages d'avertissements doivent être apposés sur L ' APPAREIL EM ou être
donnés dans les instructions d'utilisation.
NOTE Les exigences concernant les parties sujettes à l'usure sont données en 15.2.
9.2.2 Z ONE DE PIÉGEAGE
9.2.2.1 Généralités
Lorsque cela est réalisable, les APPAREILS EM avec une ZONE DE PIÉGEAGE doivent satisfaire à
l'une ou plusieurs des exigences ci-après:
– espaces tels que spécifiés en 9.2.2.2; ou
– distance de sécurité telles que spécifiées en 9.2.2.3; ou
– PROTECTIONS et mesures de protection telles que spécifiées en 9.2.2.4; ou
– activation continue comme spécifié en 9.2.2.5.

60601-1  IEC:2005 – 261 –
Table 19 – M ECHANICAL HAZARDS covered by this clause
M ECHANICAL HAZARD Covered by subclause
Crushing HAZARD 9.2, 9.4 and 9.8
Shearing HAZARD 9.2 and 9.8
Cutting or severing HAZARD 9.2, 9.3 and 9.8
Entanglement HAZARD 9.2
Trapping HAZARD 9.2
Stabbing or puncturing HAZARD 9.2, 9.3 and 9.8
Friction or abrasion HAZARD 9.2 and 9.3
Expelled parts HAZARD 9.5
High pressure fluid ejection HAZARD 9.7
Falling HAZARD 9.8
Instability HAZARD 9.4
Impact HAZARD 9.2 and 9.8
Moving and positioning of PATIENT 9.2 and 9.4
Vibration and noise 9.6
9.2 * H AZARDS associated with moving parts
9.2.1 * General
M E EQUIPMENT with moving parts shall be designed, built and laid out so that, when PROPERLY
INSTALLED and used as indicated in the ACCOMPANYING DOCUMENTS or under reasonably
foreseeable misuse, the RISKS associated with those moving parts are reduced to an
acceptable level.
The RISK from contact with the moving parts shall be reduced to an acceptable level by use of
protective measures, bearing in mind the ease of access, the ME EQUIPMENT ’ S function, the
shape of the parts, the energy and speed of the motion and the benefits to the PATIENT .
The RESIDUAL RISK associated with moving parts is considered acceptable if exposure is
needed for the ME EQUIPMENT to perform its intended function. If after all reasonable protective
measures have been implemented HAZARDS persist, warnings shall be marked on the
ME EQUIPMENT or given in the instructions for use.
NOTE Requirements for parts subject to wear are found in 15.2.
9.2.2 T RAPPING ZONE
9.2.2.1 General
Where feasible, ME EQUIPMENT with a TRAPPING ZONE shall comply with the requirements of
one or more of the following:
– gaps as specified in 9.2.2.2; or
– safe distances as specified in 9.2.2.3; or
– GUARDS and protective measures as specified in 9.2.2.4; or
– continuous activation as specified in 9.2.2.5.

– 262 – 60601-1  CEI:2005
Lorsque la mise en œuvre des mesures de protection indiquées ci-dessus est incompatible
avec L ' UTILISATION PRÉVUE de l' APPAREIL EM ou du SYSTÈME EM , le contrôle du mouvement
concerné doit être conforme à 9.2.2.6.
9.2.2.2 Espaces
Une ZONE DE PIÉGEAGE est considérée ne pas présenter de DANGER MÉCANIQUE si les espaces
de la ZONE DE PIÉGEAGE sont conformes aux dimensions spécifiées au Tableau 20.
NOTE En général, il convient d'utiliser les valeurs pour les adultes. Cependant, dans le cas des dispositifs
spécialement conçus pour être utilisés avec des enfants, il convient d'appliquer les dimensions données pour eux.
9.2.2.3 Distances de sécurité
Une ZONE DE PIÉGEAGE est considérée ne pas présenter de DANGER MÉCANIQUE si les
distances qui la séparent de L ' OPÉRATEUR , du PATIENT et des autres personnes dépasse les
valeurs spécifiées dans l'ISO 13852. Ces distances sont mesurées à partir des positions
prévues de l' OPÉRATEUR , du PATIENT et des autres personnes se tenant à proximité de
l' APPAREIL EM en UTILISATION NORMALE ou en cas de MAUVAIS USAGE RAISONNABLEMENT
PREVISIBLE .
9.2.2.4 * B ARRIERES et mesures de protection
9.2.2.4.1 Accès aux ZONES DE PIÉGEAGE
Une ZONE DE PIÉGEAGE est considérée ne pas présenter de DANGER MÉCANIQUE si les
BARRIERES et les mesures de protection:
– sont de construction robuste;
– ne sont pas faciles à contourner ou à rendre inopérantes;
– n'introduisent pas de RISQUE supplémentaire inacceptable.
La conformité est vérifiée par les essais applicables définis en 15.3 pour les ENVELOPPES .
9.2.2.4.2 B ARRIERES FIXES
Les BARRIERES FIXES doivent être solidement maintenues en place par des systèmes qui ne
peuvent pas être démontés sans l'aide d'un OUTIL .
La conformité est vérifiée par inspection.

60601-1  IEC:2005 – 263 –
If implementation of the above protective measures would be inconsistent with the INTENDED
USE of the ME EQUIPMENT or the ME SYSTEM , control of the relevant motion shall comply with
9.2.2.6.
9.2.2.2 Gaps
A TRAPPING ZONE is considered not to present a MECHANICAL HAZARD if the gaps of the
TRAPPING ZONE comply with the dimensions specified in Table 20.
NOTE In general the values for adults should be used. However, in the case of devices specifically designed for
use with children, the dimensions given for children should be applied.
9.2.2.3 Safe distances
A TRAPPING ZONE is considered not to present a MECHANICAL HAZARD if the distances
separating the OPERATOR , PATIENT and other persons from the TRAPPING ZONES exceed the
values specified in ISO 13852. The distances are measured from the expected positions of
the OPERATOR , PATIENT and other persons near the ME EQUIPMENT in NORMAL USE or under
reasonably foreseeable misuse.
9.2.2.4 * G UARDS and protective measures
9.2.2.4.1 Access to TRAPPING ZONES
A TRAPPING ZONE is considered not to present a MECHANICAL HAZARD if GUARDS and protective
measures:
– are of robust construction;
– are not easy to bypass or render non-operational;
– do not introduce any additional unacceptable RISK .
Compliance is checked by the applicable tests of 15.3 for ENCLOSURES .
9.2.2.4.2 F IXED GUARDS
F IXED GUARDS shall be securely held in place by systems that cannot be dismantled without
the use of a TOOL .
Compliance is checked by inspection.

– 264 – 60601-1  CEI:2005
Tableau 20 – Espaces acceptables a
Partie du corps
Adulte
espace a
mm
Enfant
espace a
mm Illustration
Corps >500 >500
a
Tête >300 ou <120 >300 ou <60 a
Jambe >180 >180
a
Pied >120 ou <35 >120 ou <25 a
Orteils >50 >50
a
50 max.
Bras >120 >120
a
Main, poignet,
poing >100 >100
a
Doigt > 25 ou < 8 > 25 ou < 4
a
a Les valeurs de ce tableau sont prises dans l'ISO 13852:1996.

60601-1  IEC:2005 – 265 –
Table 20 – Acceptable gaps a
Part of body
Adult
gap a
mm
Children
gap a
mm Illustration
Body >500 >500
a
Head >300 or <120 >300 or <60 a
Leg >180 >180
a
Foot >120 or <35 >120 or <25 a
Toes >50 >50
a
50 max.
Arm >120 >120
a
Hand, wrist, fist >100 >100
a
Finger > 25 or < 8 > 25 or < 4
a
a The values in this table are taken from ISO 13852:1996.

– 266 – 60601-1  CEI:2005
9.2.2.4.3 B ARRIERES mobiles
Les BARRIERES mobiles qui peuvent être ouvertes sans l'aide d'un OUTIL :
– doivent rester fixées à L ' APPAREIL EM lorsque la BARRIERE est ouverte;
– doivent être associées à un dispositif de verrouillage qui empêche les parties mobiles
concernées de commencer à bouger tant que la ZONE DE PIÉGEAGE est accessible et qui
arrête le mouvement à l'ouverture de la BARRIERE ;
– doivent être conçues de telle manière que l'absence ou la défaillance de l'un de leurs
composants empêche tout démarrage et arrête les parties en mouvement.
La conformité est vérifiée en réalisant tous les essais applicables et par inspection de
l' APPAREIL EM du DOSSIER DE GESTION DES RISQUES .
9.2.2.4.4 Mesures de protection
Les mesures de protection doivent être conçues et incorporées au système de contrôle de
manière que:
– les parties mobiles ne puissent se mettre en mouvement tant qu'elles peuvent être
atteintes par des personnes;
– lorsque l' APPAREIL EM a commencé à bouger, la ZONE DE PIÉGEAGE ne puisse pas être
atteinte ou, si la ZONE DE PIÉGEAGE est atteinte, que le mouvement du système soit arrêté.
Dans ce dernier cas, il ne doit en résulter ni DANGER ni dommage;
– un ou plusieurs dispositifs d'arrêt d'urgence équipent L ' APPAREIL EM si une CONDITION DE
PREMIER DÉFAUT de la mesure de protection peut entraîner un RISQUE inacceptable (voir
9.2.4).
La conformité est vérifiée par inspection de l' APPAREIL EM et par étude du DOSSIER DE GESTION
DES RISQUES .
9.2.2.5 * Activation continue
Lorsqu'il est impossible en pratique de rendre la ZONE DE PIÉGEAGE inaccessible, celle-ci n'est
pas considérée présenter un DANGER MÉCANIQUE si:
a) Si le mouvement est dans le champ de vision de L ' OPÉRATEUR :
La conformité est vérifiée par inspection.
b) le mouvement de L ' APPAREIL EM ou des ses parties est seulement rendu possible par
l'activation continue de la commande par L ' OPÉRATEUR aussi longtemps que la réponse de
l' OPÉRATEUR pour désactiver le dispositif est fiable pour éviter un DOMMAGE ;
NOTE Les mouvements opérés manuellement sont également considérés comme satisfaisant au présent
article tant que la masse et la vitesse permettent un contrôle adéquat du positionnement sans causer un RISQUE
inacceptable.
La conformité est vérifiée par inspection.
c) une ou plusieurs dispositifs d'arrêt d'urgence équipent L ' APPAREIL EM dans le cas ou une
CONDITION DE PREMIER DÉFAUT du système d'activation continue peut entraîner un RISQUE
inacceptable (voir 9.2.4).
La conformité est vérifiée par inspection de l' APPAREIL EM et par étude du DOSSIER DE
GESTION DES RISQUES.

60601-1  IEC:2005 – 267 –
9.2.2.4.3 Movable GUARDS
Movable GUARDS that can be opened without the use of a TOOL :
– shall remain attached to the ME EQUIPMENT when the GUARD is open;
– shall be associated with an interlock device that prevents the relevant moving parts from
starting to move while the TRAPPING ZONE is accessible and stops movement when the
GUARD is opened;
– shall be so designed that the absence or failure of one of their components prevents
starting, and stops moving parts.
Compliance is checked by conducting any applicable tests and inspection of the ME
EQUIPMENT and the RISK MANAGEMENT FILE .
9.2.2.4.4 Protective measures
Protective measures shall be designed and incorporated into the control system so that:
– moving parts cannot start to move while they are in the reach of persons;
– once the ME EQUIPMENT has started to move, the TRAPPING ZONE cannot be reached, or, if
the TRAPPING ZONE is reached, system movement must stop. In the later case, no HAZARD
or damage shall result;
– if in a SINGLE FAULT CONDITION of the protective measure, an unacceptable RISK could
arise, one or more emergency stopping device(s) in the ME EQUIPMENT shall be provided
(see 9.2.4).
Compliance is checked by inspection of the ME EQUIPMENT and the RISK MANAGEMENT FILE .
9.2.2.5 * Continuous activation
Where it is impractical to make the TRAPPING ZONE inaccessible, a TRAPPING ZONE is not
considered to present a MECHANICAL HAZARD if:
a) the movement is in the OPERATOR ' S field of view;
Compliance is checked by inspection.
b) movement of the ME EQUIPMENT or its parts is possible only by the continuous activation of
the control by the OPERATOR as long as the response of the OPERATOR to deactivate the
device can be relied on to prevent HARM ;
NOTE Manually operated movements are also considered to comply with this clause, as long as mass and
velocity allow adequate control of positioning without causing an unacceptable RISK .
Compliance is checked by inspection.
c) in a SINGLE FAULT CONDITION of the continuous activation system an unacceptable RISK
could arise, one or more emergency stopping device(s) are provided in the ME EQUIPMENT
(see 9.2.4).
Compliance is checked by inspection of the ME EQUIPMENT and the RISK MANAGEMENT FILE.

– 268 – 60601-1  CEI:2005
9.2.2.6 * Vitesse du ou des mouvements
La vitesse du ou des mouvements qui positionnent des parties de L ' APPAREIL EM ou le PATIENT ,
lorsqu'un contact avec L ' APPAREIL EM peut donner lieu à une SITUATION DANGEREUSE , doit être
limitée de manière que L ' OPÉRATEUR ait un contrôle adéquat du positionnement sans donner
lieu à un RISQUE inacceptable.
Le dépassement de course (distance d'arrêt) d'un tel mouvement, intervenant après
l'actionnement d'une commande pour le stopper, ne doit pas entraîner un RISQUE
inacceptable.
La conformité est vérifiée par inspection de l' APPAREIL EM et du DOSSIER DE GESTION DES
RISQUES.
9.2.3 * Autres DANGERS associés aux parties en mouvement
9.2.3.1 Mouvement non désiré
Les commandes doivent être positionnées, encastrées ou protégées par d'autres moyens de
telle façon qu'elles ne puissent être actionnées accidentellement, en occasionnant un RISQUE
INACCEPTABLE , sauf si des considérations ergonomiques propres au PATIENT prévu en décident

autrement (par exemple PATIENT présentant des besoins particuliers).
La conformité est vérifiée par inspection.
9.2.3.2 Dépassement de course
Le RISQUE dû au dépassement de la course (au-delà des limites) des parties de L ' APPAREIL EM
doit être réduit à un niveau acceptable. Des dispositifs de fin de course ou d'autres moyens
d'arrêt doivent être fournis pour agir en tant qu'ultime mesure de limitation de course à la fois
en CONDITION NORMALE et en CONDITION DE PREMIER DÉFAUT .
De tels moyens doivent avoir la résistance mécanique pour résister aux charges prévues en
UTILISATION NORMALE et en cas de MAUVAIS USAGE RAISONNABLEMENT PREVISIBLE .
La conformité est vérifiée par inspection de L ' APPAREIL EM , du DOSSIER DE GESTION DES
RISQUES , des spécifications des matériaux utilisés et des spécifications de mise en œuvre de
ces matériaux.
9.2.4 * Dispositifs d'arrêt d'urgence
Dans les cas où il est considéré comme nécessaire de disposer d'un ou de plusieurs
dispositifs d'arrêt d'urgence, le dispositif d'arrêt d'urgence doit satisfaire à toutes les
exigences suivantes.
a) Le dispositif d'arrêt d'urgence doit réduire le RISQUE à un niveau acceptable.
b) La proximité et la réponse de L ' OPÉRATEUR pour actionner le dispositif d'arrêt d'urgence
sont fiables pour éviter un DOMMAGE .
c) L'organe de commande du dispositif d'arrêt d'urgence doit être facilement accessible à
l' OPÉRATEUR .
d) Les dispositifs d'arrêt d'urgence ne doivent pas être utilisés dans le fonctionnement
normal de L ' APPAREIL EM .
e) Le fonctionnement d'un moyen d'arrêt ou d'un arrêt d'urgence ne doit ni introduire de
DANGER supplémentaire ni interférer avec l'ensemble de l'opération nécessaire pour
éliminer le DANGER initial.
f) Les dispositifs d'arrêt d'urgence doivent être en mesure de couper le courant
correspondant à la pleine charge du circuit concerné, en tenant compte des éventuels
courants de moteurs calés et autres conditions similaires.

60601-1  IEC:2005 – 269 –
9.2.2.6 * Speed of movement(s)
The speed of movement(s) that position parts of the ME EQUIPMENT or PATIENT , where contact
with the ME EQUIPMENT could result in a HAZARDOUS SITUATION , shall be limited so that the
OPERATOR will have adequate control of positioning without resulting in an unacceptable RISK .
The overtravel (stopping distance) of such movement, occurring after operation of a control to
stop the movement, shall not result in an unacceptable RISK .
Compliance is checked by inspection of the ME EQUIPMENT and the RISK MANAGEMENT FILE.
9.2.3 * Other HAZARDS associated with moving parts
9.2.3.1 Unintended movement
Controls shall be so positioned, recessed, or protected by other means so that they cannot be
accidentally actuated, resulting in unacceptable RISK , unless ergonomic considerations for the
intended PATIENT dictate otherwise (e.g. PATIENT with special needs).
Compliance is checked by inspection.
9.2.3.2 Overtravel
The RISK due to overtravel (past range limits) of ME EQUIPMENT parts shall be reduced to an
acceptable level. End stops or other stopping means shall be provided to act as the ultimate
travel limiting measure in both NORMAL CONDITION and SINGLE FAULT CONDITION .
Such means shall have the mechanical strength to withstand the intended loading in NORMAL
USE and reasonably foreseeable misuse.
Compliance is checked by inspection of the ME EQUIPMENT , the RISK MANAGEMENT FILE ,
specifications of materials used and the processing specifications for these materials.
9.2.4 * Emergency stopping devices
Where it is considered necessary to have one or more emergency stopping device(s), the
emergency stopping device shall comply with all the following requirements.
a) The emergency stopping device shall reduce the RISK to an acceptable level.
b) The proximity and response of the OPERATOR to actuate the emergency stopping device
can be relied on to prevent HARM .
c) The emergency stopping device actuator shall be readily accessible to the OPERATOR .
d) Emergency stopping device(s) shall not be part of the normal operation of the
ME EQUIPMENT .
e) Operation of an emergency switching or stopping means shall neither introduce a further
HAZARD nor interfere with the complete operation necessary to remove the original HAZARD .
f) Emergency stopping device(s) shall be able to break the full load of the relevant circuit,
taking into account possible stalled motor currents and the like.

– 270 – 60601-1  CEI:2005
g) Les organes d'arrêt des mouvements doivent agir à la suite d'une seule action.
h) Le dispositif d'arrêt d'urgence doit posséder un organe de manœuvre de couleur rouge
conçu pour être distingué et être facilement identifiable parmi ceux des autres
commandes.
i) Un organe de commande qui interrompt/relâche des mouvements mécaniques doit être
marqué directement du symbole IEC 60417-5638 (DB:2002-10) (voir Tableau D.1,
symbole 18) ou du mot “STOP ” ou alors ces marquages doivent lui être adjacents.
NOTE Si l'organe de commande est un interrupteur qui coupe toute l'énergie, la conformité avec le marquage
donné ci-dessus n'est pas exigée.
j) Une fois actionné, le dispositif d'arrêt d'urgence doit maintenir L ' APPAREIL EM en condition
désactivée jusqu'à ce qu'une action délibérée, différente de celle utilisée pour l'actionner,
soit réalisée.
k) Il doit être montré que le dispositif d'arrêt d'urgence est adapté à son application.
La conformité est vérifiée par inspection de l' APPAREIL EM et du DOSSIER DE GESTION DES
RISQUES .
9.2.5 * Dégagement du PATIENT
Des moyens doivent être fournis pour permettre le dégagement rapide et en toute sécurité du
PATIENT en cas de panne de l' APPAREIL EM ou de coupure de l'alimentation électrique (voir
11.8), d'activation d'une mesure de protection ou d'un arrêt d'urgence. Les éléments suivants
doivent faire l'objet d'une attention particulière:
– Tout mouvement incontrôlé ou non désiré de l' APPAREIL EM qui peut occasionner un
RISQUE inacceptable doit être empêché.
– Toute situation où le PATIENT est soumis à des RISQUES inacceptables dus à la proximité
de parties en mouvement, à la suppression des voies de sortie normales ou à
d'autres DANGERS doit être empêchée.
– Lorsque, après le retrait de parties ayant un contrepoids, d'autres parties de l' APPAREIL
EM peuvent bouger de manière dangereuse, des mesures doivent être prévues pour
réduire le RISQUE à un niveau acceptable.
La conformité est vérifiée par inspection de l' APPAREIL EM et du DOSSIER DE GESTION DES
RISQUES.
9.3 * D ANGER associé aux surfaces, angles et arêtes
On doit éviter ou recouvrir les surfaces rugueuses, les angles vifs et les arêtes des APPAREILS
EM qui peuvent causer un RISQUE inacceptable.
Une attention particulière doit être accordée aux arêtes des brides ou des bâtis ainsi qu'à
l'ébavurage.
La conformité est vérifiée par inspection de l' APPAREIL EM et du DOSSIER DE GESTION DES
RISQUES .
9.4 * D ANGERS d'instabilité
9.4.1 Généralités
Les APPAREILS EM , autres que les APPAREILS EM FIXES et les APPAREILS EM TENUS À LA MAIN ,
destinés à être placés sur une surface telle qu'un plancher ou une table ne doivent pas
basculer ou bouger de manière inattendue au point de pouvoir présenter un RISQUE
inacceptable pour le PATIENT , l' OPÉRATEUR ou toute autre personne.
NOTE Dans ce paragraphe, on entend par transport le déplacement des APPAREILS EM d'une pièce à une autre au
cours de L ' UTILISATION NORMALE .
La conformité est vérifiée en réalisant les essais de 9.4.2 à 9.4.4 (inclus). Chaque essai est
réalisé séparément.

60601-1  IEC:2005 – 271 –
g) Means for stopping of movements shall operate as a result of one single action.
h) The emergency stopping device shall have an actuator coloured red designed to be
distinctive and easily identifiable from that of other controls.
i) An actuator that interrupts/opens mechanical movements shall be marked on, or
immediately adjacent to, the face of the actuator with symbol IEC 60417-5638 (DB:2002-
10) (see Table D.1, symbol 18) or the word “STOP”.
NOTE If the actuator is a switch that interrupts all power, compliance with the above marking requirement is
not required.
j) The emergency stopping device, once actuated, shall maintain the ME EQUIPMENT in the
disabled condition until a deliberate action, different from that used to actuate it, is
performed.
k) The emergency stopping device shall be shown to be suitable for its application.
Compliance is checked by inspection of the ME EQUIPMENT and the RISK MANAGEMENT FILE .
9.2.5 * Release of PATIENT
Means shall be provided to permit the release of the PATIENT quickly and safely in the event of
breakdown of the ME EQUIPMENT or failure of the power supply (see 11.8), activation of a
protective measure or emergency stopping. Special attention shall be given to the following.
– Uncontrolled or unintended movement of the ME EQUIPMENT that could result in an
unacceptable RISK shall be prevented.
– Situations where the PATIENT is subjected to unacceptable RISKS due to the proximity of
moving parts, removal of normal exit routes, or other HAZARDS , shall be prevented.
– When, after removal of counterbalanced parts, other parts of the ME EQUIPMENT can move
in a hazardous way, measures shall be provided to reduce the RISK to an acceptable level.
Compliance is checked by inspection of the ME EQUIPMENT and the RISK MANAGEMENT FILE.
9.3 * H AZARD associated with surfaces, corners and edges
Rough surfaces, sharp corners and edges of ME EQUIPMENT that could result in an
unacceptable RISK shall be avoided or covered.
In particular, attention shall be paid to flange or frame edges and the removal of burrs.
Compliance is checked by inspection of the ME EQUIPMENT and the RISK MANAGEMENT FILE .
9.4 * Instability HAZARDS
9.4.1 General
M E EQUIPMENT , other than FIXED ME EQUIPMENT and HAND - HELD ME EQUIPMENT , intended to be
placed on a surface such as a floor or a table shall not overbalance (tip over) or move
unexpectedly, to the degree that it could present an unacceptable RISK to the PATIENT ,
OPERATOR or other person.
NOTE The meaning of transport in this subclause is moving ME EQUIPMENT from room to room during NORMAL
USE .
Compliance is checked by the tests in 9.4.2 to 9.4.4 (inclusive). Each test is performed
separately.

– 272 – 60601-1  CEI:2005
9.4.2 * Basculement dû à l'instabilité
9.4.2.1 Instabilité en position de transport
Un APPAREIL EM ou ses parties ne doivent pas basculer lorsqu'ils sont placés dans une
position quelconque de transport en UTILISATION NORMALE , sur un plan incliné à 10º par
rapport au plan horizontal.
La conformité est vérifiée par l'essai suivant:
Avant l'essai, l' APPAREIL EM est préparé comme indiqué dans les DOCUMENTS
D ' ACCOMPAGNEMENT (ou, en l'absence de spécification, comme indiqué en 9.4.2.2). L' APPAREIL
EM ou ses parties sont placé) sur un plan incliné à 10
° par rapport au plan horizontal. Si
l' APPAREIL EM ou ses parties basculent, cela constitue une défaillance.
9.4.2.2 Instabilité à l'exclusion du transport
Un APPAREIL EM ou ses parties ne doit/doivent pas basculer lorsqu'ils sont placés dans une
quelconque position d' UTILISATION NORMALE , à l'exclusion des positions de transport, sur un
plan incliné à 5° par rapport au plan horizontal.
Si un APPAREIL EM ou ses parties basculent lorsqu'ils sont placés dans une quelconque
position d' UTILISATION NORMALE , à l'exclusion de toute position de transport, sur un plan incliné
selon un angle de 10° par rapport au plan horizontal, ils doivent porter un avertissement
indiquant qu'il convient que le transport ne soit réalisé que dans une certaine condition qui
doit être clairement décrite dans les instructions d'utilisation ou qui doit faire l'objet d'un
marquage sur l' APPAREIL EM avec une indication du RISQUE RÉSIDUEL si l' APPAREIL EM ou ses
parties basculent.
NOTE Pour les exigences concernant les avertissements, voir 7.9.2.2.
La conformité est vérifiée par l'essai suivant:
Avant de conduire l'essai, l' APPAREIL EM est préparé comme suit:
a) L' APPAREIL EM est équipé de tous les connecteurs de raccordement spécifiés: CÂBLE
D ' ALIMENTATION et tout cordon d'interconnexion. Il est équipé avec la combinaison la moins
favorable de parties amovibles possibles, d' ACCESSOIRES et avec la charge spécifiée en
UTILISATION NORMALE .
b) L' APPAREIL EM qui possède un SOCLE DE CONNECTEUR est équipé du CÂBLE D ' ALIMENTATION
NON FIXÉ À DEMEURE spécifié.
c) Les connecteurs de raccordement sont posés sur le plan incliné dans la position la plus
défavorable pour la stabilité.
d) Les roulettes/roues éventuelles sont immobilisées temporairement, si nécessaire en les
bloquant, dans leur position la plus défavorable.
e) Les portes, les tiroirs, les tablettes et les parties similaires sont placés dans la position la
plus défavorable et complètement chargés ou déchargés selon le cas qui est le plus
défavorable comme spécifié en UTILISATION NORMALE selon les DOCUMENTS
D ' ACCOMPAGNEMENT .
f) L' APPAREIL EM comportant des réservoirs pour les liquides est soumis aux essais avec ces
réservoirs complètement ou partiellement vides ou remplis, en choisissant l'option la moins
favorable.
g) L' APPAREIL EM n'est pas raccordé au RÉSEAU D ' ALIMENTATION .
La surface du plancher d'essai doit être dure et plate (par exemple sol en béton recouvert
d'un matériau en vinyle de 2 mm à 4 mm d'épaisseur).

60601-1  IEC:2005 – 273 –
9.4.2 * Instability – overbalance
9.4.2.1 Instability in transport position
M E EQUIPMENT or its parts shall not overbalance when placed in any transport position of
NORMAL USE on a plane inclined at an angle of 10° from the horizontal plane.
Compliance is checked by the following test:
Prior to the test the ME EQUIPMENT is prepared as indicated in the ACCOMPANYING DOCUMENTS
(or, if not specified, as in 9.4.2.2). The ME EQUIPMENT or its parts is placed on a plane inclined
at an angle 10
° from the horizontal plane. If the ME EQUIPMENT or its parts overbalances, it
constitutes a failure.
9.4.2.2 Instability excluding transport
M E EQUIPMENT or its parts shall not overbalance when placed in any position of NORMAL USE ,
excluding any transport positions, on a plane inclined at an angle of 5° from the horizontal
plane.
If the ME EQUIPMENT or its parts overbalances when placed in any position of NORMAL USE ,
excluding any transport positions, on a plane inclined at an angle of 10° from the horizontal
plane, it shall carry a warning notice stating that transport should only be undertaken in a
certain condition that shall be clearly described in the instructions for use or marked on the
ME EQUIPMENT with an indication of the RESIDUAL RISK if the ME EQUIPMENT or its parts
overbalances.
NOTE For warning notice requirements, see 7.9.2.2.
Compliance is checked by the following test:
Prior to conducting the test, the ME EQUIPMENT is prepared as follows:
a) M E EQUIPMENT is provided with all specified connection leads, the POWER SUPPLY CORD and
any interconnecting cords. It is provided with the least favourable combination of possible
detachable parts, ACCESSORIES and load as specified in NORMAL USE.
b) M E EQUIPMENT having an APPLIANCE INLET is provided with the specified DETACHABLE POWER
SUPPLY CORD.
c) The connection leads are laid down on the inclined plane in the position most unfavourable
for stability.
d) If castors/wheels are present, they are temporarily immobilized, if necessary by blocking,
in their most disadvantageous position.
e) Doors, drawers, shelves and the like are placed in the most disadvantageous position and
fully loaded or unloaded whichever represents “worst case” as specified in NORMAL USE
according to the ACCOMPANYING DOCUMENTS.
f) M E EQUIPMENT having containers for liquids is tested with these containers completely or
partly filled or empty, whichever is least favourable.
g) The ME EQUIPMENT is not connected to the SUPPLY MAINS.
The test floor surface is to be hard and flat (e.g. concrete floor covered with 2 mm to 4 mm
thick vinyl flooring material).

– 274 – 60601-1  CEI:2005
L' APPAREIL EM ou les parties de l' APPAREIL EM sont placés sur un plan incliné à 10
° par rapport
au plan horizontal, ou, s'il y a un avertissement, la conformité est vérifiée par examen de
l'avertissement et l' APPAREIL EM et ses parties sont placées sur un plan incliné à 5° par rapport
au plan horizontal. Si l' APPAREIL EM ou ses parties basculent), cela constitue une défaillance.
9.4.2.3 Instabilité due à des forces horizontales et verticales
a) Les APPAREILS EM , d'une masse d'au moins 25 kg, autres que les APPAREILS EM FIXES qui
sont destinés à être utilisés sur le sol ne doivent pas basculer si on les pousse, si on
s'appuie ou si on se repose sur eux, etc.
Les surfaces des APPAREILS EM pour lesquelles il existe un RISQUE de basculement de
l'appareil si une personne les pousse, s'appuie ou se repose sur elles etc., doivent porter
un marquage permanent avec un avertissement CLAIREMENT LISIBLE concernant ce RISQUE ,
par exemple en utilisant le signe de sécurité ISO 7010-P017 (voir Tableau D.2, signe de
sécurité 5).
La conformité est vérifiée par inspection et par l’essai suivant:
Avant de conduire l'essai, l' APPAREIL EM est préparé comme décrit en 9.4.2.2. L' APPAREIL
EM est placé sur un plan horizontal et une force égale à 25 % de son poids, mais de 220 N
au plus, est appliquée dans toute direction, sauf vers le haut. Sauf marquage contraire, la
force est appliquée en tout point de l' APPAREIL EM mais pas à plus de 1,5 m du sol. On
empêche l' APPAREIL EM de glisser sur le sol à l'aide d'une butée horizontale, ne dépassant
pas 20 mm de haut, qui est fixée à plat sur le sol. Si l'application de la force d'essai donne

lieu à un mouvement latéral de l' APPAREIL EM , augmenter la hauteur de la butée du
minimum nécessaire pour empêcher tout mouvement latéral. Si l' APPAREIL EM bascule, cela
constitue une défaillance.
b) Les APPAREILS EM , autres que les APPAREILS EM FIXES , qui sont destinés à être utilisés au
sol ou sur une table, ne doivent pas basculer si une personne s'assoit ou monte sur eux
sauf si un avertissement clair concernant ce RISQUE est fourni sur L ' APPAREIL EM , par
exemple en utilisant les signes de sécurité ISO 7010-P018 ou ISO 7010-P019 selon le cas
(voir Tableau D.2, signes de sécurité 6 et 7).
NOTE Les exigences concernant les surfaces de support PATIENT sont données en 9.8.3.
La conformité est vérifiée par inspection et par l'essai suivant:
Avant de conduire l'essai, l' APPAREIL EM est préparé comme décrit en 9.4.2.2. L' APPAREIL
EM est placé sur un plan horizontal et une force constante de 800 N dirigée vers le bas est
appliquée au point du moment maximal de toute surface de travail d'une aire minimale de
20 cm par 20 cm située à une hauteur ne dépassant pas 1 m du sol, offrant un appui
évident pour le repose-pied ou une surface pour s'asseoir, à l'exclusion des surfaces de
support PATIENT . Le basculement constitue une défaillance.
9.4.2.4 * Roulettes et roues
9.4.2.4.1 Généralités
Les moyens utilisés pour déplacer les APPAREILS EM MOBILES , à savoir les roulettes ou les
roues, ne doivent pas donner lieu à un RISQUE inacceptable, lorsque L ' APPAREIL EM MOBILE est
déplacé ou rangé en UTILISATION NORMALE .
9.4.2.4.2 Force de propulsion
La force nécessaire pour déplacer un APPAREIL EM mobile le long d'une surface dure et lisse
ne doit pas dépasser 200 N, sauf si les instructions d'utilisation mentionnent que plus d'une
personne est nécessaire.

60601-1  IEC:2005 – 275 –
The ME EQUIPMENT or the ME EQUIPMENT parts is placed on a plane inclined at an angle of 10
°
from the horizontal plane, or, if a warning notice is present, compliance is checked by
inspection of the warning notice and the ME EQUIPMENT or its parts is placed on a plane
inclined at an angle of 5
° from the horizontal plane. If the ME EQUIPMENT or its parts
overbalances, it constitutes a failure.
9.4.2.3 Instability from horizontal and vertical forces
a) M E EQUIPMENT having a mass of 25 kg or more, other than FIXED ME EQUIPMENT that is
intended to be used on the floor, shall not overbalance due to pushing, leaning, resting etc.
Surfaces of the ME EQUIPMENT where a RISK of overbalancing the ME EQUIPMENT exists from
pushing, leaning, resting etc., shall be permanently marked with a CLEARLY LEGIBLE warning
of this RISK , e.g. by use of safety sign ISO 7010-P017 (see Table D.2, safety sign 5).
Compliance is checked by inspection and the following test:
Prior to the test, the ME EQUIPMENT is prepared as described in 9.4.2.2. The ME EQUIPMENT
is placed on a horizontal plane and a force equal to 25 % of its weight, but not more than
220 N, is applied in any direction, except a direction having an upward component. Unless
otherwise marked, the force is applied at any point of the ME EQUIPMENT but not exceeding
1,5 m from the floor. The ME EQUIPMENT is prevented from sliding on the floor by a
horizontal obstruction, not exceeding 20 mm height, which is fastened flat on the floor. If
the application of the test force results in lateral movement of the ME EQUIPMENT , increase
the height of the obstruction to the minimum extent necessary to prevent lateral movement.
If the ME EQUIPMENT overbalances, it constitutes a failure.
b) M E EQUIPMENT , other than FIXED ME EQUIPMENT , that is intended to be used on the floor or
on a table, shall not overbalance due to sitting or stepping unless a legible warning of this
RISK is provided on the ME EQUIPMENT , e.g. by use of safety signs ISO 7010-P018 or
ISO 7010-P019 as appropriate (see Table D.2, safety signs 6 and 7).
NOTE Requirements for PATIENT support surfaces are found in 9.8.3.
Compliance is checked by inspection and by the following test:
Prior to the test the ME EQUIPMENT is prepared as described in 9.4.2.2. The ME EQUIPMENT
is placed on a horizontal plane and a constant downward force of 800 N is applied at the
point of maximum moment to any working surface, excluding PATIENT support surfaces,
offering an obvious foothold or sitting surface of a minimum 20 cm by 20 cm area, and at a
height not exceeding 1 m from the floor. Overbalancing constitutes a failure.
9.4.2.4 * Castors and wheels
9.4.2.4.1 General
The means used for transportation of MOBILE ME EQUIPMENT , e.g. castors or wheels, shall not
result in an unacceptable RISK when the MOBILE ME EQUIPMENT is moved or parked in NORMAL
USE .
9.4.2.4.2 Force for propulsion
The force required for moving MOBILE ME EQUIPMENT along a hard and flat horizontal surface
shall not exceed 200 N unless the instructions for use state that more than one person is
needed.

– 276 – 60601-1  CEI:2005
La conformité est vérifiée en plaçant l' APPAREIL EM sur un sol horizontal plat et dur (par
exemple un sol en béton recouvert d'un matériau de revêtement de sol en vinyle de 2 mm à
4 mm d'épaisseur) et en mesurant la force nécessaire pour propulser L ' APPAREIL EM à une
vitesse de 0,4 m/s ± 0,1 m/s. La force est appliquée à une hauteur de 1 m du sol ou au point
le plus élevé sur L ' ÉQUIPEMENT EM si sa hauteur est inférieure à 1 m.
9.4.2.4.3 Franchissement d'un seuil
Les APPAREILS EM mobiles d'un poids supérieur à 45 kg doivent pouvoir franchir un seuil de
20 mm. Le fait de franchir un seuil de 20 mm de haut ne doit pas donner lieu à un RISQUE
inacceptable.
La conformité est vérifiée par l'essai suivant:
L' APPAREIL EM est mis en position de transport avec toutes les CHARGES DE FONCTIONNEMENT
EN SÉCURITÉ comme indiqué dans les DOCUMENTS D ' ACCOMPAGNEMENT . L' APPAREIL EM est
déplacé comme en UTILISATION NORMALE 10 fois vers l'avant sur un obstacle plan vertical
solide (avec montée et descente) de section rectangulaire, de 20 mm de haut et 80 mm de
large qui est fixé à plat sur le sol. Toutes les roues et roulettes doivent heurter l'obstacle à
une vitesse de 0,4 m/s ± 0,1 m/s pour les APPAREILS EM MOBILES manuels ou pour les
APPAREILS EM MOBILES à moteur, à la vitesse maximale pouvant être maintenue.
Il est inacceptable que l' APPAREIL EM ne puisse passer par-dessus l'obstacle (en raison d'un
diamètre de roue trop faible, par exemple). Le basculement ou tout RISQUE inacceptable
constitue une défaillance.
Un RISQUE inacceptable est déterminé par examen de l' APPAREIL EM , de ses parties et du
DOSSIER DE GESTION DES RISQUES .
NOTE Comme exemples de dommages pouvant donner lieu à un RISQUE inacceptable, on peut citer la réduction
des LIGNES DE FUITE et des DISTANCES DANS L ' AIR en dessous des valeurs indiquées en 8.9, l'accès à des parties
qui dépassent les limites de 8.4 ou l'accès à des parties en mouvement qui pourraient causer des DOMMAGES .
Parmi les critères qui peuvent être utiles pour déterminer si cet essai a donné lieu à un RISQUE inacceptable:
– ceux des Articles 9 et de 11.6;
– l'essai de tension de tenue tel qu'il est spécifié en 8.8.3 pour évaluer l'intégrité des ISOLATIONS solides
SUPPLÉMENTAIRE ET RENFORCÉE ;
– la mesure des LIGNES DE FUITE et des DISTANCES DANS L ' AIR pour comparer les valeurs avec les distances
minimales spécifiées en 8.9. Les petits éclats qui n'entament pas la protection contre les chocs électriques ou
l'humidité peuvent normalement être ignorés.
9.4.3 Instabilité provoquée par un mouvement latéral involontaire (y compris un
glissement)
9.4.3.1 Instabilité pendant le transport
a) Les freins des APPAREILS EM MOBILES motorisés doivent être conçus de telle manière qu'ils
soient normalement activés et qu'ils ne puissent être relâchés que par une activation
continue de leur commande.
La conformité est vérifiée par inspection.
b) Un APPAREIL EM MOBILE doit être équipé de dispositifs (tels que des dispositifs de blocage)
pour empêcher tout déplacement involontaire de l' APPAREIL EM ou de ses parties en
position de transport.
La conformité est vérifiée par inspection.
c) Un APPAREIL EM MOBILE qui est destiné à être utilisé sur le sol ne doit pas créer de RISQUE
inacceptable dû à un mouvement latéral involontaire.
La conformité est vérifiée par l’essai suivant:
Avant de conduire l'essai, l' APPAREIL EM est préparé comme décrit en 9.4.2.2. L' APPAREIL
EM MOBILE est placé dans sa position de transport (ou dans la position la plus défavorable
en UTILISATION NORMALE ) avec la CHARGE DE FONCTIONNEMENT EN SÉCURITÉ en place et avec

60601-1  IEC:2005 – 277 –
Compliance is checked by placing the ME EQUIPMENT on a hard flat horizontal floor (e.g.
concrete floor covered with 2 mm to 4 mm thick vinyl flooring material) and measuring the
force needed to propel the ME EQUIPMENT at a speed of 0,4 m/s
± 0,1 m/s. The force is applied
at a height of 1 m above the floor or at the highest point on the ME EQUIPMENT if its height is
less than 1 m.
9.4.2.4.3 Movement over a threshold
M OBILE ME EQUIPMENT exceeding 45 kg shall be able to pass over a 20 mm threshold. Passing
over a 20 mm threshold shall not result in an unacceptable RISK .
Compliance is checked by the following test:
The ME EQUIPMENT is configured in transport position with any SAFE WORKING LOAD in place as
indicated in the ACCOMPANYING DOCUMENTS. The ME EQUIPMENT is moved as in NORMAL USE 10
times in forward direction over (up and down) a solid vertical plane obstruction with a
rectangular cross-section, 20 mm high and 80 mm wide that is affixed flat on the floor. All
wheels and castors are to impact the obstruction at a speed of 0,4 m/s
± 0,1 m/s for manual
MOBILE ME EQUIPMENT , or, for motor driven MOBILE ME EQUIPMENT, the maximum speed capable
of being maintained.
It is unacceptable for ME EQUIPMENT to be unable to go over (up) the obstruction (due to small
wheel diameter, for example). Overbalancing or any unacceptable RISK constitutes a failure.
Unacceptable RISK is determined by inspection of the ME EQUIPMENT , its parts, and the RISK
MANAGEMENT FILE.
NOTE Examples of damage that can result in unacceptable RISK include the reduction of CREEPAGE DISTANCES
and AIR CLEARANCES below those specified in 8.9, access to parts which exceed limits in 8.4, or access to moving
parts which could cause HARM .
Assessment criteria that can be useful in determining if this test has resulted in an unacceptable RISK include:
– those in Clause 9 and 11.6;
– the dielectric strength test as specified in 8.8.3 to evaluate the integrity of solid SUPPLEMENTARY or REINFORCED
INSULATION ; and
– measurement of CREEPAGE DISTANCES or AIR CLEARANCES to compare the values with the minimum distances
specified in 8.9. Small chips that do not adversely affect the protection against electric shock or moisture can
normally be ignored.
9.4.3 Instability from unwanted lateral movement (including sliding)
9.4.3.1 Instability in transport
a) Brakes of power-driven MOBILE ME EQUIPMENT shall be designed so that they are normally
activated and can only be released by continuous actuation of a control.
Compliance is checked by inspection.
b) M OBILE ME EQUIPMEN t shall be fitted with means (such as locking devices) intended to
prevent any unwanted movement of the ME EQUIPMENT or its parts in the transport position.
Compliance is checked by inspection.
c) M OBILE ME EQUIPMENT that is intended to be used on the floor shall not result in an
unacceptable RISK due to unwanted lateral movement.
Compliance is checked by the following test:
Prior to the test, the ME EQUIPMENT is prepared as described in 9.4.2.2. The MOBILE
ME EQUIPMENT is placed in its transport position (or in the worst case NORMAL USE position)
with the SAFE WORKING LOAD in place, and the locking device (e.g. brakes) activated, on a

– 278 – 60601-1  CEI:2005
le dispositif de verrouillage activé (par exemple des freins), sur un plan incliné à 10° par
rapport au plan horizontal. Si des roulettes sont incorporées, elles sont positionnées de la
manière la plus défavorable. A la suite du mouvement élastique initial, du fluage initial et
du pivotement initial des roulettes, tout autre déplacement de l' APPAREIL EM MOBILE
supérieur à 50 mm (en relation avec le plan incliné) constitue une défaillance. Le RISQUE
dû à tout mouvement initial est évalué en tenant compte l' UTILISATION NORMALE de
l' APPAREIL EM .
9.4.3.2 Instabilité à l'exclusion du déplacement
a) Les APPAREILS EM MOBILES doivent être équipés de dispositifs de blocage des roues ou d'un
système de freinage appropriés aux modes d'utilisation prévus et suffisant pour assurer
qu'un mouvement non désiré est empêché sur une surface inclinée à 5 o .
La conformité est vérifiée par l'essai suivant:
Avant de conduire l'essai, l' APPAREIL EM est préparé comme décrit en 9.4.2.2. L' APPAREIL
EM MOBILE avec la CHARGE DE FONCTIONNEMENT EN SÉCURITÉ est placé sur une surface plate
dure inclinée selon un angle de 5° par rapport au plan horizontal avec les blocages des
roues ou le système de freinage activés. A la suite du mouvement élastique initial, le
fluage initial et le pivotement initial des roulettes, tout autre déplacement de l' APPAREIL EM
MOBILE supérieur à 50 mm (en relation avec le plan incliné) constitue une défaillance. Le
RISQUE dû à tout mouvement initial est évalué en tenant compte l' UTILISATION NORMALE de
l' APPAREIL EM .
b) Un APPAREIL EM TRANSPORTABLE ou un APPAREIL EM FIXE qui est destiné à être utilisé sur le
sol ne doit pas donner lieu à un RISQUE inacceptable dû à un mouvement latéral
intempestif.
La conformité est vérifiée par l’essai suivant:
L' APPAREIL EM est préparé comme cela est décrit en 9.4.2.2. L' APPAREIL EM est placé sur
un plan horizontal avec la CHARGE DE FONCTIONNEMENT EN SÉCURITÉ en place et le dispositif
de blocage (par exemple les freins) activé. Si des roulettes sont incorporées, elles sont
positionnées de la manière la plus défavorable. Une force égale à 25 % du poids de l'unité,
mais ne dépassant pas 220 N, est appliquée dans toute direction sauf vers le haut, au
point le plus élevé de l' APPAREIL EM mais pas à plus de 1,5 m du sol. A la suite du
mouvement élastique initial, du fluage initial et du pivotement initial des roulettes, tout
déplacement de l' APPAREIL EM supérieur à 50 mm (en relation avec le plan horizontal)
constitue une défaillance. Le RISQUE dû à tout mouvement initial est évalué en tenant
compte de l' UTILISATION NORMALE de l' APPAREIL EM .
9.4.4 Poignées et autres dispositifs de manutention
a) Les APPAREILS EM autres que les APPAREILS EM PORTABLES ou leurs parties d'une masse
supérieure à 20 kg qui doivent être soulevés en UTILISATION NORMALE ou pendant leur
transport/déplacement doivent être équipés de dispositifs de manutention appropriés (par
exemple poignées, anneaux de levage, etc.) ou alors les DOCUMENTS D ' ACCOMPAGNEMENT
doivent indiquer les points par lesquels ils peuvent être soulevés en toute sécurité, sauf si
la méthode de manipulation est évidente et qu'aucun DANGER ne peut apparaître en faisant
la manipulation. Si les dispositifs de levage sont des poignées, elles doivent être placées
de manière appropriée pour permettre à deux personnes ou plus de porter l' APPAREIL EM ou
ses parties.
La conformité est vérifiée par pesage (si nécessaire) et par examen de l' APPAREIL EM ou de
ses parties ou des DOCUMENTS D ' ACCOMPAGNEMENT .

60601-1  IEC:2005 – 279 –
hard flat surface inclined at 10
° from the horizontal plane. If castors are incorporated, they
are positioned in their worst-case position. Following the initial elastic movement, initial
creepage, and initial pivoting of castors, any further movement of the MOBILE ME EQUIPMENT
greater than 50 mm (in relation to the inclined plane) constitutes a failure. The RISK due to
any initial movement is assessed, taking into account the NORMAL USE of the ME EQUIPMENT .
9.4.3.2 Instability excluding transport
a) M OBILE ME EQUIPMENT shall be provided with wheel locks or with a braking system
appropriate to the intended modes of use and sufficient to ensure that unintended
movement is prevented on an incline of 5 o .
Compliance is checked by the following test:
Prior to the test, the ME EQUIPMENT is prepared as described in 9.4.2.2. The MOBILE
ME EQUIPMENT with the SAFE WORKING LOAD in place is positioned on a hard flat surface
inclined at an angle of 5 o from the horizontal plane with wheels locks on or braking system
activated. Following the initial elastic movement, initial creepage, and initial pivoting of
castors, any further movement of the ME EQUIPMENT greater than 50 mm (in relation to the
inclined surface) constitutes a failure. The RISK due to any initial movement is assessed
taking into account the NORMAL USE of the ME EQUIPMENT .
b) T RANSPORTABLE or STATIONARY ME EQUIPMENT that is intended to be used on the floor shall
not result in an unacceptable RISK due to unwanted lateral movement.
Compliance is checked by the following test:
The ME EQUIPMENT is prepared as described in 9.4.2.2. The ME EQUIPMENT is placed on a
horizontal plane with the SAFE WORKING LOAD in place, and the locking device (e.g. brakes)
activated. If castors are incorporated, they are positioned in their worst-case position. A
force equal to 25 % of the weight of the unit, but not more than 220 N, is applied in any
direction, except a direction having an upwards component, at the highest point of the
ME EQUIPMENT but not exceeding 1,5 m from the floor. Following the initial elastic
movement, initial creepage, and initial pivoting of castors, any further movement of the
ME EQUIPMENT greater than 50 mm (in relation to the horizontal plane) constitutes a failure.
The RISK due to any initial movement is assessed, taking into account the NORMAL USE of
the ME EQUIPMENT .
9.4.4 Grips and other handling devices

a) M E EQUIPMENT other than PORTABLE ME EQUIPMENT or its part with a mass of more than
20 kg that needs to be lifted in NORMAL USE or transport shall either be provided with
suitable handling devices (for example handles, lifting eyes, etc.) or the ACCOMPANYING
DOCUMENTS shall indicate the points where it can be lifted safely, unless the method of
handling is obvious and no HAZARDS can develop when this is done. If the means for lifting
are handles, they shall be suitably placed to enable the ME EQUIPMENT or its part to be
carried by two or more persons.
Compliance is checked by weighing (if necessary) and by inspection of the ME EQUIPMENT
or its part or the ACCOMPANYING DOCUMENTS.

– 280 – 60601-1  CEI:2005
b) Les APPAREILS EM spécifiés par leur FABRICANT comme des appareils PORTABLES d'une
masse supérieure à 20 kg doivent comporter une ou plusieurs poignées de transport
convenablement placées permettant le transport de l' APPAREIL EM par deux personnes ou
plus.
La vérification est effectuée en portant l'appareil.
c) Les poignées et moyens de transport qui équipent les APPAREILS EM PORTABLES doivent
résister à la charge décrite dans l'essai suivant:
Les poignées et leurs dispositifs de fixation sont soumis à une force égale à quatre fois le
poids de l' APPAREIL EM dans toute direction rencontrée en UTILISATION NORMALE pour le
transport/déplacement.
Si un APPAREIL EM PORTABLE dispose de plus d'une poignée, la force est répartie entre les
poignées. La répartition des forces est déterminée en mesurant le pourcentage du poids
de l' APPAREIL EM qui est soutenu par chaque poignée, L ' APPAREIL EM étant en position
normale de transport/déplacement. Si l' APPAREIL EM est équipé de plus d'une poignée mais
qu'il est conçu pour être facilement porté par une seule poignée, alors chaque poignée est
en mesure soutenir la force totale.
La force est appliquée de manière uniforme sur une longueur de 7 cm de la poignée au
centre, en commençant à zéro et en augmentant régulièrement de manière que la valeur
d'essai soit atteinte entre 5 s et 10 s et qu'elle soit maintenue pendant 1 min.
Les poignées qui se dissocient de l' APPAREIL EM ou qui présentent une déformation
permanente quelconque, une fissuration ou un autre signe de claquage constituent une
défaillance.
9.5 * D ANGER de projections de pièces
9.5.1 Mesures de protection
Lorsqu'une projection de pièces (ou d'objets) peut engendrer un RISQUE inacceptable,
l' APPAREIL EM doit être équipé de moyens de protection contre un tel RISQUE .
La conformité est vérifiée en évaluant la bonne adaptation des moyens de protection et par
l'inspection du DOSSIER DE GESTION DES RISQUES.
9.5.2 Tubes cathodiques
Tout tube cathodique doit être conforme aux exigences applicables de la CEI 60065: 2001,
Article 18 ou à la CEI 61965.
La conformité est vérifiée par examen du certificat de conformité correspondant ou par les
essais pertinents de la CEI 60065:2001, Article 18.
9.6 Energie acoustique (y compris infra- et ultrasons) et vibrations
9.6.1 * Généralités
L' APPAREIL EM doit être conçu de manière que l'exposition des personnes à l'énergie
acoustique et aux vibrations ne donne pas lieu à un RISQUE I nacceptable.
La conformité est vérifiée par l'inspection du DOSSIER DE GESTION DES RISQUES (en tenant
compte de l'audibilité des signaux sonores d'alarme et de la sensibilité du PATIENT ) et de la
conformité avec les essais indiqués en 9.6.2 et 9.6.3.

60601-1  IEC:2005 – 281 –
b) M E EQUIPMENT specified by the MANUFACTURER as PORTABLE ME EQUIPMENT with a mass of
more than 20 kg shall have one or more carrying-handles suitably placed to enable the
ME EQUIPMENT to be carried by two or more persons.
Compliance is checked by carrying.
c) Carrying handles or grips furnished on PORTABLE ME EQUIPMENT shall withstand loading as
described in the following test:
The handles and their means of attachment are subjected to a force equal to four times the
weight of the ME EQUIPMENT in any direction of NORMAL USE and transport.
If more than one handle is furnished on PORTABLE ME EQUIPMENT , the force is distributed
between the handles. The distribution of forces is determined by measuring the percentage
of the ME EQUIPMENT weight sustained by each handle with the ME EQUIPMENT in the normal
carrying position. If the ME EQUIPMENT is furnished with more than one handle but is so
designed that it can readily be carried by only one handle, then each handle is to be
capable of sustaining the total force.
The force is applied uniformly over a 7 cm length of the handle at the centre, starting at
zero and gradually increasing so that the test value will be attained in 5 s to 10 s and
maintained for a period of 1 min.
Handles that break loose from the ME EQUIPMENT or exhibit any permanent distortion,
cracking or other evidence of breakdown constitutes a failure.
9.5 * Expelled parts HAZARD
9.5.1 Protective means
Where expelled parts could result in an unacceptable RISK , the ME EQUIPMENT shall be
provided with a means for protecting against such RISK .
Compliance is checked by assessment of the suitability of the protective means and by
inspection of the RISK MANAGEMENT FILE.
9.5.2 Cathode ray tubes
Any cathode ray tube shall comply with the applicable requirements of IEC 60065:2001,
Clause 18; or IEC 61965.
Compliance is checked by inspection of a certificate of compliance or by the relevant tests of
IEC 60065:2001, Clause 18.
9.6 Acoustic energy (including infra- and ultrasound) and vibration
9.6.1 * General
M E EQUIPMENT shall be designed so that human exposure to acoustic energy and vibration
shall not result in an unacceptable RISK .
Compliance is checked by inspection of the RISK MANAGEMENT FILE (taking into account the
audibility of auditory alarm signals and PATIENT sensitivity) and the tests indicated in 9.6.2 and
9.6.3.

– 282 – 60601-1  CEI:2005
9.6.2 * Energie acoustique
9.6.2.1 Energie acoustique audible
En UTILISATION NORMALE , le PATIENT , l' OPÉRATEUR et les autres personnes ne doivent pas être
exposés à une énergie acoustique provenant de l' APPAREIL EM , à l'exception des signaux
sonores d'alarme, qui dépassent les niveaux spécifiés ci-dessous.
– 80 dBA pour une exposition cumulée de 24 h sur une période de 24 h ; une correction de
3 dBA doit être ajoutée à cette valeur lorsqu'on divise par deux la durée d'exposition
cumulée sur 24 h (par exemple 83 dBA pour 12 h sur une période de 24 h) ;
– 140 dB de niveau de pression acoustique non pondéré pour l'énergie acoustique (bruit)
d'impulsions ou d'impacts.
NOTE 1 L'interpolation ou l'extrapolation est autorisée pour les durées d'exposition conformément à la formule
suivante, 80 - 10*log 10 (h/24), en dBA, où h est la durée d'exposition cumulée sur une période de 24 h.
NOTE 2 Dans la mesure où les PATIENTS peuvent présenter une sensibilité plus élevée à l'énergie acoustique
(bruit), un niveau plus faible pourrait être plus approprié. Il convient de tenir également compte de la perception
des signaux sonores d'alarme. L'Organisation Mondiale de la Santé a recommandé un niveau d'énergie acoustique
(bruit) d'impulsions ou d'impacts maximal de 120 dB pour les enfants.
NOTE 3 Si le niveau de pression acoustique pondéré A dépasse 80 dB (A), il convient que la mesure de protection
contre le bruit soit prise en compte.
La conformité est vérifiée en mesurant le niveau de pression acoustique pondéré A maximal
aux distances minimales du PATIENT , de l' OPÉRATEUR et des autres personnes par rapport à la
source d'énergie acoustique (bruit) et, si nécessaire, en calculant le niveau de pression
acoustique pondéré A produit par l' APPAREIL EM conformément à l'ISO 3746, l'ISO 9614-1 ou
la CEI 61672-1. Les conditions suivantes s'appliquent.
a) L' APPAREIL EM est mis en fonctionnement dans la CONDITION NORMALE la plus défavorable.
b) Tout moyen de protection mentionné ou stipulé dans les DOCUMENTS D ' ACCOMPAGNEMENT
est en place au cours de la mesure des sons.
c) Les sonomètres utilisés pour la mesure sont conformes à la CEI 61672-1 et la
CEI 61672-2.
d) La salle d'essai est semi-reverbérante avec un sol très réverbérant. La distance entre des
parois ou d'autres objets et la surface de l' APPAREIL EM n'est pas inférieure à 3 m.
9.6.2.2 Energie d'infrasons et d'ultrasons
Lorsque cela est applicable, le FABRICANT doit traiter des RISQUES associés aux infrasons ou
aux ultrasons dans le cadre du PROCESSUS de GESTION DES RISQUES .
La conformité est vérifiée par inspection du DOSSIER DE GESTION DES RISQUES .
9.6.3 * Vibrations transmises à la main
A l'exception des vibrations directement nécessitées pour l' UTILISATION PRÉVUE de l' APPAREIL
EM , des moyens doivent être mis en place pour protéger le PATIENT , l' OPÉRATEUR et les autres
personnes si en UTILISATION NORMALE l'accélération en valeur efficace pondérée de la
fréquence transmise à la main générée par l' APPAREIL EM dépasse la valeur ci-dessous:
– 2,5 m/s 2 pour une période cumulée de 8 h au cours d'une période de 24 h.
– Les accélérations admissibles pour différentes durées sont inversement proportionnelles à
la racine carrée de la durée (par exemple l'accélération admissible pour 2 h serait de
5,0 m/s 2 ).
NOTE L'interpolation et/ou l'extrapolation est autorisée pour l'accélération admissible conformément à la
formule suivante, 2,5 * √(8 / t), en m/s 2 , où t est la durée cumulée sur une période de 24 h.
La conformité est vérifiée par des mesures aux points de l'appareil en contact manuel avec le
PATIENT , l' OPÉRATEUR ou d'autres personnes. Les mesures sont réalisées conformément à
l'ISO 5349-1.

60601-1  IEC:2005 – 283 –
9.6.2 * Acoustic energy
9.6.2.1 Audible acoustic energy
In NORMAL USE , the PATIENT , OPERATOR and other persons shall not be exposed to acoustic
energy from ME EQUIPMENT , except sound from auditory alarm signals, exceeding the levels
specified below.
– 80 dBA for a cumulative exposure of 24 h over a 24 h period; an offset of 3 dBA is to be
added to this value when halving the cumulative exposure time over a 24 h period (e.g.
83 dBA for 12 h over a 24 h period);
– 140 dB un-weighted sound pressure level for impulsive or impact acoustic energy (noise).
NOTE 1 Interpolation or extrapolation is allowed for exposure times in accordance with the following formula,
80 - 10* log 10 (h/24), in dBA, where h is cumulative exposure time over a 24 h period.
NOTE 2 Since PATIENTS might have a higher sensitivity to acoustic energy (noise), a lower level could be more
appropriate. Consideration should also be given to perception of auditory alarm signals. The World Health
Organization has recommended a maximum impulse or impact acoustic energy (noise) level for children of 120 dB.
NOTE 3 If the A-weighted sound pressure level exceeds 80 dB(A), noise protection measure should be
considered.
Compliance is checked by measuring the maximum A-weighted sound pressure level at the
minimum distances of PATIENT , OPERATOR and other persons from the source of acoustic
energy (noise) in NORMAL USE , and if necessary, calculating the A-weighted sound pressure
level produced by the ME EQUIPMENT in accordance with ISO 3746, ISO 9614-1 or
IEC 61672-1. The following conditions apply.
a) The ME EQUIPMENT is operated under worst-case NORMAL CONDITION .
b) Any protective means provided or called for in ACCOMPANYING DOCUMENTS are to be in
place during sound measurement.
c) Sound level meters used in the measurement conform to IEC 61672-1 and IEC 61672-2.
d) The test room is semi-reverberant with a hard reflecting floor. The distance between any
wall or other object and the surface of the ME EQUIPMENT is not less than 3 m.
9.6.2.2 Infrasound and ultrasound energy
When applicable, the MANUFACTURER shall address the RISKS associated with infrasound or
ultrasound in the RISK MANAGEMENT PROCESS .
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
9.6.3 * Hand-transmitted vibration
Except for vibrations directly required to carry out the INTENDED USE of the ME EQUIPMENT ,
means shall be provided to protect the PATIENT , OPERATOR and other persons if in NORMAL USE
the hand-transmitted frequency-weighted r.m.s. acceleration generated by the ME EQUIPMENT
exceeds the value below:
– 2,5 m/s 2 for a cumulative time of 8 h during a 24 h period.
– Allowable accelerations for different times are inversely proportional to the square root of
the time (e.g. the allowable acceleration for 2 h would be 5,0 m/s 2 ).
NOTE Interpolation or extrapolation is allowed for allowable acceleration in accordance with the following
formula, 2,5 x √(8 / t), in m/s 2 , where t is the cumulative time over a 24 h period.
Compliance is checked by measurements at points of equipment in hand contact with PATIENT ,
OPERATOR or other persons. Measurements are made in accordance with ISO 5349-1.

– 284 – 60601-1  CEI:2005
9.7 * Réservoirs et parties sous pression pneumatique et hydraulique
9.7.1 Généralités
Les exigences de ce paragraphe s'appliquent aux réservoirs et aux pièces des APPAREILS EM
qui sont soumis à une PRESSION , et dont la rupture pourrait constituer un RISQUE inacceptable.
Les pièces d'un système pneumatique ou hydraulique qui sont utilisées comme un système
de support doivent en outre être conformes aux exigences de 9.8.
9.7.2 Parties pneumatiques et hydrauliques
Les parties pneumatiques et hydrauliques des APPAREILS EM ou ACCESSOIRES doivent être
conçues de telle manière:
– qu'aucun RISQUE inacceptable ne résulte de pertes de pression ou de pertes de vide;
– qu'aucun RISQUE inacceptable ne résulte d'un jet de fluide dû à des fuites ou des
défaillances de composants;
– que les éléments de l' APPAREIL EM ou un ACCESSOIRE , et en particulier les conduites et les
tuyaux qui peuvent conduire à un RISQUE inacceptable soient protégés contre les effets
externes nocifs;
– que les réservoirs et les cuves similaires (par exemple accumulateurs hydro-
pneumatiques) qui peuvent conduire à un RISQUE inacceptable soient automatiquement
dépressurisés lorsque l' APPAREIL EM est séparé de son alimentation (par exemple en
retirant la fiche pneumatique au niveau du connecteur monté sur la paroi de l'installation).
Si cela n'est pas possible, des moyens doivent être fournis pour l'isolation (par exemple
coupant le circuit périphérique) ou la dépressurisation locale de ces réservoirs et cuves
similaires et pour l'indication de la PRESSION ;
– que tous les éléments qui peuvent rester sous PRESSION après la séparation de l' APPAREIL
EM ou d'un ACCESSOIRE de son alimentation et qui pourraient engendrer un RISQUE
inacceptable soient équipés de dispositifs d'évacuation clairement identifiés et portent une
étiquette d'avertissement attirant l'attention sur la nécessité de dépressuriser ces
éléments avant tout réglage ou toute opération de maintenance sur l' APPAREIL EM ou sur
les ACCESSOIRES .
La conformité est vérifiée par inspection et par l'inspection du DOSSIER DE GESTION DES
RISQUES .
9.7.3 P ression maximale
La pression maximale à laquelle une pièce de l' APPAREIL EM peut être soumise en CONDITION
NORMALE et en CONDITION DE PREMIER DÉFAUT doit être considérée comme étant la plus élevée
des pressions suivantes:
a) la pression d'alimentation maximale ASSIGNÉE en provenance d'une source extérieure;
b) le réglage de la pression d'une soupape de sécurité comme faisant partie de l'ensemble;
c) la pression maximale qui peut être fournie par une source de pression qui fait partie de
l'ensemble, sauf si la pression est limitée par une soupape de sécurité.
9.7.4 Caractéristiques de pression des parties des APPAREILS EM
La pression maximale à laquelle une pièce d'un APPAREIL EM peut être soumise en CONDITION
NORMALE et en CONDITION DE PREMIER DÉFAUT ne doit pas dépasser la PRESSION MAXIMALE
ADMISSIBLE DE FONCTIONNEMENT pour cette pièce, à l'exception de ce qui est autorisé pour les
soupapes de sécurité en 9.7.7.

60601-1  IEC:2005 – 285 –
9.7 * Pressure vessels and parts subject to pneumatic and hydraulic pressure
9.7.1 General
The requirements of this subclause apply to vessels and parts of ME EQUIPMENT subject to
pressure, the rupture of which could result in an unacceptable RISK .
The parts of a pneumatic or hydraulic system that are used as a support system shall
additionally comply with the requirements in 9.8.
9.7.2 Pneumatic and hydraulic parts
Pneumatic and hydraulic parts of ME EQUIPMENT or ACCESSORIES shall be so designed that:
– no unacceptable RISK results from loss of pressure or loss of vacuum;
– no unacceptable RISK results from a fluid jet caused by leakage or a component failure;
– elements of the ME EQUIPMENT or an ACCESSORY , and especially pipes and hoses, that can
lead to an unacceptable RISK shall be protected against harmful external effects;
– reservoirs and similar vessels (e.g. hydro-pneumatic accumulators) that can lead to an
unacceptable RISK are automatically depressurized when the ME EQUIPMENT is isolated
from its power supply (e.g. pulling out the pneumatic plug at the connector mounted on the
facility wall). If this is not possible, means shall be provided for the isolation (e.g. cutting
off from the peripheral circuit), or local depressurizing of reservoirs and similar vessels,
and pressure indication;
– all elements that can remain under pressure after isolation of the ME EQUIPMENT or an
ACCESSORY from its power supply and that could result in an unacceptable RISK shall be
provided with clearly identified exhaust devices, and a warning label drawing attention to
the necessity of depressurizing these elements before any setting or maintenance activity
on the ME EQUIPMENT or ACCESSORIES .
Compliance is checked by inspection and examination of RISK MANAGEMENT FILE .
9.7.3 Maximum pressure
The maximum pressure to which a part of ME EQUIPMENT can be subjected in NORMAL

CONDITION and SINGLE FAULT CONDITION shall be considered to be whichever is the highest of
the following:
a) the RATED maximum supply pressure from an external source;
b) the pressure setting of a pressure-relief device provided as part of the assembly;
c) the maximum pressure that can be developed by a source of pressure that is part of the
assembly, unless the pressure is limited by a pressure-relief device.
9.7.4 Pressure rating of ME EQUIPMENT parts
The maximum pressure to which a part of ME EQUIPMENT can be subjected in NORMAL
CONDITION and SINGLE FAULT CONDITION shall not exceed the MAXIMUM PERMISSIBLE WORKING
PRESSURE for the part, except as allowed for pressure relief devices in 9.7.7.

– 286 – 60601-1  CEI:2005
La conformité est vérifiée par examen des données du FABRICANT concernant le composant,
par l'examen de L ' APPAREIL EM , par l'examen du DOSSIER DE GESTION DES RISQUES et, si
nécessaire, par un essai fonctionnel.
9.7.5 * Réservoirs sous pression
Un réservoir sous pression doit résister à une PRESSION D ' ESSAI HYDRAULIQUE si les deux
conditions suivantes sont rencontrées:
– la pression est supérieure à 50 kPa; et
– le produit de la pression et du volume est supérieur à 200 kPa·l.
La conformité est vérifiée par les essais suivants:
L A PRESSION D ' ESSAI HYDRAULIQUE doit être la PRESSION MAXIMALE ADMISSIBLE DE
FONCTIONNEMENT multipliée par un facteur obtenu à la Figure 32.
La pression est augmentée graduellement jusqu'à la valeur d'essai spécifiée et elle est
maintenue à cette valeur pendant 1 min. Un spécimen qui éclate ou se déforme de manière
permanente (déformation plastique) ou qui fuit constitue une défaillance. Une fuite au niveau
d'un joint d'étanchéité au cours de cet essai n'est pas considérée comme une défaillance sauf
si elle se produit à une PRESSION inférieure à 40 % de la valeur d'essai exigée ou inférieure à
la PRESSION MAXIMALE ADMISSIBLE DE FONCTIONNEMENT , en retenant la plus élevée des deux
valeurs.
Aucune fuite n'est autorisée pour les réservoirs sous pression pour substances toxiques,
inflammables ou présentant un autre danger. Pour les autres réservoirs sous pression,
aucune fuite n'est autorisée qui engendrerait un RISQUE inacceptable (par exemple jet de
fluide à haute pression).
Lorsque des réservoirs sous pression et des tuyaux non marqués ne peuvent être soumis à
l'essai hydraulique, leur intégrité est vérifiée par d'autres essais appropriés, par exemple
pneumatiques en utilisant un dispositif adapté, à la même pression que pour l'essai
hydraulique.

60601-1  IEC:2005 – 287 –
Compliance is checked by inspection of the MANUFACTURER ’ S data for the component,
inspection of the ME EQUIPMENT , inspection of the RISK MANAGEMENT FILE , and where
necessary, by functional test.
9.7.5 * Pressure vessels
A pressure vessel shall withstand a HYDRAULIC TEST PRESSURE if both the following conditions
are met:
– the pressure is greater than 50 kPa; and
– the product of pressure and volume is greater than 200 kPa·l.
Compliance is checked by the following tests:
The HYDRAULIC TEST PRESSURE is the MAXIMUM PERMISSIBLE WORKING PRESSURE multiplied by a
factor obtained from Figure 32.
The pressure is raised gradually to the specified test value and is held at that value for 1 min.
A sample that bursts or suffers from permanent (plastic) deformation or leaks constitutes a
failure. Leakage at a gasket during this test is not considered to constitute failure unless it
occurs at a pressure below 40 % of the required test value, or below the MAXIMUM PERMISSIBLE
WORKING PRESSURE , whichever is greater.
No leakage is allowed for pressure vessels intended for toxic, flammable or otherwise
hazardous substances. For other pressure vessels, no leakage is allowed that will otherwise
result in an unacceptable RISK (e.g. high pressure fluid jet).
Where unmarked pressure vessels and pipes cannot be hydraulically tested, integrity is
verified by other suitable tests, e.g. pneumatic using suitable media, at the same test
pressure as for the hydraulic test.

– 288 – 60601-1  CEI:2005
3,5
3,0
2,5
2,0
1,5
1,3
1,0
0 1 5 10 15 20 25 30
MPa P RESSION MAXIMALE ADMISSIBLE DE FONCTIONNEMENT
Facteur de multiplication
IEC 2415/05
Figure 32 – Rapport entre la PRESSION D ' ESSAI HYDRAULIQUE et la PRESSION MAXIMALE
ADMISSIBLE DE FONCTIONNEMENT
(voir 9.7.5)
9.7.6 Régulateur de pression
Dans un APPAREIL EM pour lequel 9.7.7 exige une soupape de sécurité, tout régulateur de
pression doit pouvoir fonctionner sous la charge ASSIGNÉE pendant 100 000 cycles de
fonctionnement et doit empêcher la pression de dépasser 90 % de la valeur de réglage de la
soupape de sécurité en toute condition d' UTILISATION NORMALE .
La conformité est vérifiée par examen des données du FABRICANT concernant le composant,
par l'inspection de l' APPAREIL EM , par l'inspection du DOSSIER DE GESTION DES RISQUES et, si
nécessaire, par un essai fonctionnel.
9.7.7 Soupape de sécurité
Les APPAREILS EM doivent être munis d'une ou plusieurs soupapes de sécurité lorsque la
PRESSION MAXIMALE ADMISSIBLE DE FONCTIONNEMENT pourrait être dépassée en leur absence.
Une soupape de sécurité doit être conforme à toutes les exigences suivantes:
a) elle doit être placée aussi près que raisonnablement possible du réservoir sous pression
ou des pièces du système qu’elle est destinée à protéger;
b) elle doit être mise en place de façon à être facilement accessible pour vérification,
entretien et réparation;
c) elle ne doit pouvoir être réglée ou rendue inopérante qu’avec l’aide d’un OUTIL ;
d) elle doit avoir son orifice d’échappement placé et dirigé de telle manière que la matière
libérée ne soit pas dirigée vers une personne;
e) elle doit avoir son orifice d’échappement placé et dirigé de telle manière que le
fonctionnement de la soupape ne dépose pas de matière sur des parties pouvant
engendrer un RISQUE inacceptable;

60601-1  IEC:2005 – 289 –
3,5
3,0
2,5
2,0
1,5
1,3
1,0
0 1 5 10 15 20 25 30
MPa MAXIMUM PERMISSIBLE WORKING PRESSURE
Multiplication factor
IEC 2415/05
Figure 32 – Ratio between HYDRAULIC TEST PRESSURE
and MAXIMUM PERMISSIBLE WORKING PRESSURE
(see 9.7.5)
9.7.6 Pressure-control device
In ME EQUIPMENT for which 9.7.7 requires a pressure-relief device, any pressure-control device
responsible for regulating the pressure shall be capable of performing under RATED load for
100 000 cycles of operation and shall prevent the pressure from exceeding 90 % of the setting
of the pressure-relief device under any condition of NORMAL USE .
Compliance is checked by inspection of the MANUFACTURER ’ S data for the component,
inspection of the ME EQUIPMENT , inspection of the RISK MANAGEMENT FILE , and where
necessary, by functional test.
9.7.7 Pressure-relief device
M E EQUIPMENT shall incorporate pressure-relief device(s) where the MAXIMUM PERMISSIBLE
WORKING PRESSURE could otherwise be exceeded.
A pressure-relief device shall comply with all of the following requirements:
a) it shall be connected as close as reasonably practical to the pressure vessel or parts of the
system that it is intended to protect;
b) it shall be so installed that it is readily accessible for inspection, maintenance and repair;
c) it shall not be capable of being adjusted or rendered inoperative without the use of a TOOL ;
d) it shall have its discharge opening so located and directed that the released material is not
directed towards any person;
e) it shall have its discharge opening so located and directed that operation of the device will
not deposit material on parts that could result in an unacceptable RISK ;

– 290 – 60601-1  CEI:2005
f) elle doit être d’une capacité de décharge adéquate telle que la pression ne dépasse pas la
PRESSION MAXIMALE ADMISSIBLE DE FONCTIONNEMENT du système auquel elle est reliée de
plus de 10 % en cas de panne de la commande de la pression fournie;
g) il ne doit pas y avoir de valve d’arrêt entre la soupape de sécurité et les parties qu’elle est
destinée à protéger;
h) le nombre minimal de cycles de fonctionnement doit être de 100 000 sauf en présence de
dispositifs à utilisation unique tels que des disques d’éclatement.
La conformité est vérifiée par examen des données du FABRICANT concernant le composant,
par l'inspection de l' APPAREIL EM , par l'inspection du DOSSIER DE GESTION DES RISQUES et, si
nécessaire, par un essai fonctionnel.
9.7.8 Pression d'alimentation maximale ASSIGNÉE
Voir 7.2.18.
9.8 * D ANGERS associés aux systèmes de support
9.8.1 Généralités
Lorsque des éléments d' APPAREILS EM sont conçus pour supporter des charges ou pour fournir
des forces de manœuvre, les exigences suivantes doivent être appliquées si un défaut
mécanique pouvait constituer un RISQUE inacceptable.
– La construction du système de support, de suspension ou de manœuvre doit être conçue
en se basant sur les valeurs du Tableau 21 et de la CHARGE TOTALE .
– Les moyens de fixation des ACCESSOIRES doivent être conçus de manière à éviter toute
possibilité de fixation incorrecte qui pourrait engendrer un RISQUE inacceptable.
– L' ANALYSE DE RISQUE des systèmes de support doit tenir compte des DANGERS provenant
des charges statiques, dynamiques, de vibrations, d'impacts et de pression, des
fondations et d'autres mouvements, de la température, de l'environnement, des conditions
de fabrication et d'entretien.
– Tous les effets vraisemblables de défaillance doivent être pris en compte dans l' ANALYSE
DE RISQUE . Ceux-ci comprennent la déviation excessive, la déformation plastique, la
fracture ductile ou cassante, la fracture de fatigue, l'instabilité (gauchissement), la
fissuration par corrosion sous contrainte, l'usure, le fluage du matériau, la détérioration
des matériaux et les contraintes résiduelles résultant des PROCESSUS de fabrication, par
exemple l'usinage, le montage, le soudage, le traitement à chaud ou le traitement de
surface.
– Les DOCUMENTS D ' ACCOMPAGNEMENT doivent contenir les instructions concernant la fixation
des structures au sol, au mur, au plafond, etc. en tenant compte de la qualité des
matériaux utilisés pour réaliser la fixation et ils doivent donner la liste des matériaux
adaptés. En outre, des conseils doivent être fournis pour la vérification de la bonne
adaptation de la surface de la structure sur laquelle les parties seront fixées.
9.8.2 F ACTEUR DE SÉCURITÉ EN TRACTION
Les systèmes de support doivent conserver l'intégrité structurelle pendant la DURÉE DE VIE
PRÉVUE de l' APPAREIL EM . Les FACTEURS DE SÉCURITÉ EN TRACTION ne doivent pas être
inférieurs à ceux donnés au Tableau 21, à moins qu'une méthode alternative ne démontre
l'intégrité structurelle tout au long de la DURÉE DE VIE PRÉVUE de l' APPAREIL EM ou que le
support soit un repose-pied. Les exigences pour les repose-pieds sont données en 9.8.3.2 a).

60601-1  IEC:2005 – 291 –
f) it shall be of adequate discharge capacity to ensure that the pressure will not exceed the
MAXIMUM PERMISSIBLE WORKING PRESSURE of the system to which it is connected by more
than 10 % in the event of a failure in the control of the supply pressure;
g) there shall be no shut-off valve between a pressure-relief device and the parts that it is
intended to protect;
h) the minimum number of cycles of operation shall be 100 000, except for one-time use
devices such as bursting disks.
Compliance is checked by inspection of the MANUFACTURER ’ S data for the component,
inspection of the ME EQUIPMENT , inspection of the RISK MANAGEMENT FILE , and where
necessary, by functional test.
9.7.8 R ATED maximum supply pressure
See 7.2.18.
9.8 * H AZARDS associated with support systems
9.8.1 General
Where ME EQUIPMENT parts are designed to support loads or to provide actuating forces, the
following requirements shall be applied if a mechanical fault could constitute an unacceptable
RISK .
– The construction of the support, suspension or actuation system shall be designed based
upon Table 21 and the TOTAL LOAD .
– Means of attachment of ACCESSORIES shall be designed such that any possibility of
incorrect attachment that could result in an unacceptable RISK is avoided.
– The RISK ANALYSIS of support systems shall consider HAZARDS arising from static, dynamic,
vibration, impact and pressure loading, foundation and other movements, temperature,
environmental, manufacture and service conditions.
– All likely failure effects shall be considered in the RISK ANALYSIS . These include excessive
deflection, plastic deformation, ductile or brittle fracture, fatigue fracture, instability
(buckling), stress-assisted corrosion cracking, wear, material creep, material deterioration
and residual stresses resulting from the manufacturing PROCESSES , e.g. machining,
assembling, welding, heat treatment or surface coating.
– The ACCOMPANYING DOCUMENTS shall contain instructions on attachment of structures to a
floor, wall, ceiling, etc. making adequate allowances for quality of the materials used to
make the connection and shall list the required materials. Additionally there shall be
advice on checking the adequacy of the surface of the structure to which the parts will be
attached.
9.8.2 T ENSILE SAFETY FACTOR
Support systems shall maintain structural integrity during the EXPECTED SERVICE LIFE of the ME
EQUIPMENT . T ENSILE SAFETY FACTORS shall not be less than those shown in Table 21 unless an
alternative method demonstrates structural integrity throughout the EXPECTED SERVICE LIFE of
the ME EQUIPMENT , or the support is a foot rest. The requirements for foot rests are in
9.8.3.2 a).

– 292 – 60601-1  CEI:2005
Tableau 21 – Détermination du FACTEUR DE SÉCURITÉ EN TRACTION
Situation F ACTEUR DE SÉCURITÉ EN
TRACTION minimal a
No Elément du système Elongation A b B c
1 Eléments du système de support non
altérés par l'usure
Matériau métallique d ayant un
allongement spécifique à la rupture
supérieur ou égal à 5 %
2,5 4
2 Eléments du système de support non
altérés par l'usure
Matériau métallique d ayant un
allongement spécifique à la rupture
inférieur à 5 %
4 6
3 Eléments du système de support altérés
par l'usure e et absence de DISPOSITIF
DE PROTECTION MÉCANIQUE
Matériau métallique d ayant un
allongement spécifique à la rupture
supérieur ou égal à 5 %
5 8
4 Eléments du système de support altérés
par l'usure e et absence de DISPOSITIF
DE PROTECTION MÉCANIQUE
Matériau métallique d ayant un
allongement spécifique à la rupture
inférieur à 5 %
8 12
5 Eléments du système de support altérés
par l'usure e et avec DISPOSITIF DE
PROTECTION MÉCANIQUE (ou système
primaire à supports multiples)
Matériau métallique d ayant un
allongement spécifique à la rupture
supérieur ou égal à 5 %
2,5 4
6 Eléments du système de support altérés
par l'usure e et avec DISPOSITIF DE
PROTECTION MÉCANIQUE (ou système
primaire à supports multiples)
Matériau métallique d ayant un
allongement spécifique à la rupture
inférieur à 5 %
4 6
7 DISPOSITIF DE PROTECTION MÉCANIQUE
(ou système de réserve à supports
multiples)
2,5 4
a Les F ACTEURS DE SÉCURITÉ EN TRACTION sont destinés à tenir compte de conditions définies en 15.3.7 (c’est-à-
dire effets environnementaux, effets d'altération par usure, de corrosion, de fatigue des matériaux ou de
vieillissement).
b Cas A = La RÉSISTANCE À LA TRACTION du matériau et toutes les forces externes prévisibles sont quantifiables et
connues de manière précise.
c Cas B = Différent du cas A. Spécifiquement, la RÉSISTANCE À LA TRACTION et toutes les forces externes attendues
sont connues de manière approximative mais pas avec une précision suffisante pour justifier le F ACTEUR DE
SÉCURITÉ EN TRACTION du cas A.
d Pour les matériaux non métalliques, les normes particulières peuvent prescrire des F ACTEURS DE SÉCURITÉ EN
TRACTION (voir justification en Annexe A, Paragraphe 9.8).
e Les composants considérés comme altérés par l'usure comprennent: les chaînes, les câbles (cordes), les
courroies, les écrous de vis, les ressorts, les flexibles pneumatiques ou hydrauliques, les joints d'étanchéité ou
les bagues des pistons pneumatiques ou hydrauliques.
La conformité avec 9.8.1 et 9.8.2 est vérifiée par inspection de l' APPAREIL EM , du DOSSIER DE
GESTION DES RISQUES , des spécifications des matériaux utilisés et des spécifications de mise
en œuvre de ces matériaux.
Lorsque les résultats d'essai font partie des informations pertinentes, les essais consistent à
appliquer graduellement une charge d'essai à l'ensemble support en essai qui est égale à la
CHARGE TOTALE fois le F ACTEUR DE SÉCURITÉ EN TRACTION exigé. L'ensemble support en essai
est en équilibre après 1 min, ou sinon il ne doit pas donner lieu à un RISQUE inacceptable.
NOTE 1 Il peut être nécessaire de soutenir des ensembles qui sont liés à l'ensemble en essai mais qui ne
nécessitent pas un facteur de sécurité aussi élevé, par exemple un ensemble en essai exige un FACTEUR DE
SÉCURITÉ = 8 et l'ensemble qui le supporte est conçu avec un FACTEUR DE SÉCURITÉ = 4. Il convient que l'utilisation
d'un support supplémentaire soit expliquée dans le rapport d'essai.
NOTE 2 Le temps d'1 min pourrait devoir être plus long pour les matériaux qui pourraient connaître des
problèmes de type fluage, comme les plastiques ou d'autres matériaux non métalliques.

60601-1  IEC:2005 – 293 –
Table 21 – Determination of TENSILE SAFETY FACTOR
Situation Minimum TENSILE
SAFETY FACTOR a
No. System Part Elongation A b B c
1 Support system parts not
impaired by wear
Metallic material d having a
specific elongation at break
equal to or greater than 5 %
2,5 4
2 Support system parts not
impaired by wear
Metallic material d having a
specific elongation at break of
less than 5 %
4 6
3 Support system parts
impaired by wear e and no
MECHANICAL PROTECTIVE
DEVICE
Metallic material d having a

specific elongation at break
equal to or greater than 5 %
5 8
4 Support system parts
impaired by wear e and no
MECHANICAL PROTECTIVE
DEVICE
Metallic material d having a
specific elongation at break of
less than 5 %
8 12
5 Support system parts
impaired by wear e and with
MECHANICAL PROTECTIVE
DEVICE (or primary system of
multiple support systems)
Metallic material d having a
specific elongation at break
equal to or greater than 5 %
2,5 4
6 Support system parts
impaired by wear e and with
MECHANICAL PROTECTIVE
DEVICE (or primary system of
multiple support systems)
Metallic material d having a
specific elongation at break of
less than 5 %
4 6
7 M ECHANICAL PROTECTIVE
DEVICE (or back-up system of
multiple support system)
2,5 4
a The TENSILE SAFETY FACTORS are intended to take account of conditions defined in 15.3.7 (i.e.
environmental effects, impairing effects of wear, corrosion, material fatigue or ageing).
b Case A = The material TENSILE STRENGTH and all external forces to be expected are quantifiable
and known accurately.
c Case B = Other than case A; specifically, the material TENSILE STRENGTH and all external forces to
be expected are known approximately, but not with sufficient accuracy to justify the TENSILE
SAFETY FACTOR for case A.
d For non-metallic materials, particular standards can prescribe adequate TENSILE SAFETY FACTORS
(see rationale in Annex A, Subclause 9.8).
e Components considered impaired by wear include: chains, cables (wire rope), belts, jack screw
nuts, springs, pneumatic or hydraulic hoses, gaskets or rings of pneumatic or hydraulic pistons.
Compliance with 9.8.1 and 9.8.2 is checked by inspection of the ME EQUIPMENT , the RISK
MANAGEMENT FILE , the specifications of materials used and the processing specifications for
these materials.
When test results are part of relevant information, testing consists of gradually applying a test
load to the support assembly under test equal to the TOTAL LOAD times the required TENSILE
SAFETY FACTOR . The support assembly under test is to be in equilibrium after 1 min, or
otherwise not result in an unacceptable RISK .
NOTE 1 It might be necessary to support assemblies that are connected to the assembly under test but do not
require such a high safety factor, e.g. assembly under test requires TENSILE SAFETY FACTOR = 8 and assembly
supporting it is designed with a TENSILE SAFETY FACTOR = 4. Use of additional support should be explained in the
test report.
NOTE 2 The 1 min time period might need to be longer for materials which might have creep type problems, such
as plastics or other non-metallic materials.

– 294 – 60601-1  CEI:2005
9.8.3 * Résistance des supports PATIENT ou OPÉRATEUR , ou des systèmes de suspension
9.8.3.1 Généralités
Les parties d’ APPAREILS EM destinées à supporter ou à immobiliser des PATIENTS doivent être
conçues et fabriquées de façon à réduire au minimum le RISQUE de blessures physiques et de
relâchement accidentel des moyens de contention.
La CHARGE DE FONCTIONNEMENT EN SÉCURITÉ de l' APPAREIL EM ou de ses parties servant de
support ou de suspension pour les PATIENTS ou les OPÉRATEURS doit correspondre à la somme
de la masse des PATIENTS ou de la masse des OPÉRATEURS plus la masse des ACCESSOIRES
prévues par le FABRICANT pour être supportées ou suspendues par l' APPAREIL EM ou ses
parties.
Sauf indication contraire du FABRICANT , les parties servant de support et de suspension pour
des PATIENTS humains adultes ou des OPÉRATEURS doivent être conçues pour un PATIENT ou
un OPÉRATEUR ayant une masse minimale de 135 kg et des ACCESSOIRES d'une masse
minimale de 15 kg.
Lorsqu'un FABRICANT spécifie des applications particulières (par exemple utilisation
pédiatrique), la masse maximale du PATIENT incluse dans la CHARGE DE FONCTIONNEMENT EN
SÉCURITÉ de l' APPAREIL EM ou de ses parties servant de support ou de suspension pour les
PATIENTS peut être adaptée. Lorsque la valeur maximale admissible de la masse du PATIENT
est inférieure à 135 kg, cette valeur doit être marquée sur l' APPAREIL EM et décrite dans les
DOCUMENTS D ' ACCOMPAGNEMENT . Lorsque la valeur maximale admissible de la masse du
PATIENT est supérieure à 135 kg, cette valeur doit être décrite dans les DOCUMENTS
D ' ACCOMPAGNEMENT .
La conformité est vérifiée par inspection des marquages, des DOCUMENTS D ' ACCOMPAGNEMENT
et du DOSSIER DE GESTION DES RISQUES.
9.8.3.2 * Forces statiques dues à la charge des personnes
Lorsqu'on analyse les forces et les couples de charge sur les ensembles supports, la partie
de la CHARGE DE FONCTIONNEMENT EN SÉCURITÉ qui représente la masse des PATIENTS ou des
OPÉRATEURS est répartie sur la surface de support/suspension d'une manière représentant le
corps humain (voir l'exemple de la Figure A.19).
NOTE La position du corps humain varie en fonction de la configuration du système de support/suspension et
par conséquent la charge qui agit sur différentes sections variera aussi et il convient d'en tenir compte.
Lorsqu'on analyse les forces et les couples de charge sur les ensembles supports, la partie
de la CHARGE DE FONCTIONNEMENT EN SÉCURITÉ qui représente la masse des ACCESSOIRES doit
être répartie comme en UTILISATION NORMALE ou, en leur absence, dans la position la plus
défavorable autorisée par la configuration ou les fixations des ACCESSOIRES sur les éléments
de support/suspension.
a) Pour un repose pied qui est destiné à supporter de manière temporaire un PATIENT ou un
OPÉRATEUR debout, l'ensemble de la masse du PATIENT ou de l' OPÉRATEUR est réparti sur
une surface de 0,1 m 2.
La conformité est vérifiée par inspection de l' APPAREIL EM , du DOSSIER DE GESTION DES
RISQUES , des spécifications des matériaux utilisés et des spécifications de mise en œuvre
de ces matériaux ainsi que par l'essai suivant:
Avant de réaliser ces essais, le système de support/de suspension du PATIENT est
positionné horizontalement dans sa position la plus défavorable en UTILISATION NORMALE .

60601-1  IEC:2005 – 295 –
9.8.3 * Strength of PATIENT or OPERATOR support or suspension systems
9.8.3.1 General
M E EQUIPMENT parts serving for support or immobilization of PATIENTS shall be designed and
manufactured so as to minimize the RISK of physical injuries and of accidental loosening of
fixings.
The SAFE WORKING LOAD of ME EQUIPMENT or its parts serving for support or suspension of
PATIENTS or OPERATORS shall be the sum of the mass of the PATIENTS or the mass of the
OPERATORS plus the mass of ACCESSORIES intended by MANUFACTURERS to be supported or
suspended by the ME EQUIPMENT or ME EQUIPMENT parts.
Unless otherwise stated by the MANUFACTURER , supporting and suspending parts for adult
human PATIENTS or OPERATORS shall be designed for a PATIENT or OPERATOR having a
minimum mass of 135 kg and ACCESSORIES having a minimum mass of 15 kg.
Where a MANUFACTURER specifies particular applications (e.g. paediatric use), the maximum
mass of the PATIENT included in the SAFE WORKING LOAD of the ME EQUIPMENT or its parts
serving for support or suspension of PATIENTS may be adapted. When the maximum allowable
value of the mass of the PATIENT is less than 135 kg, that value shall be marked on the
ME EQUIPMENT and described in ACCOMPANYING DOCUMENTS . When the maximum allowable
value of the mass of the PATIENT is more than 135 kg, that value shall be described in
ACCOMPANYING DOCUMENTS .
Compliance is checked by inspection of markings, ACCOMPANYING DOCUMENTS , and the RISK
MANAGEMENT FILE .
9.8.3.2 * Static forces due to loading from persons
In analyzing loading forces and torques on support assemblies, the part of the SAFE WORKING
LOAD representing the mass of the PATIENTS or OPERATORS is distributed on the
support/suspension surface in a manner representing the human body (see the example in
Figure A.19).
NOTE The position of the human body varies depending on the configuration of the support/suspension system
and therefore the load acting on different sections will vary and should be taken into account.
In analyzing loading forces and torques on support assemblies, the part of the SAFE WORKING
LOAD representing the mass of ACCESSORIES shall be deployed as in NORMAL USE or, if not
defined, at the worst case position permitted by the configuration or ACCESSORIES attachment
on the support/suspension parts.
a) For a foot rest that is intended to temporarily support a standing PATIENT or OPERATOR , the
whole mass of the PATIENT or OPERATOR is distributed over an area of 0,1 m 2 .
Compliance is checked by inspection of the ME EQUIPMENT, the RISK MANAGEMENT FILE , the
specifications of materials used and the processing specifications for these materials, and
the following test:
Prior to performing these tests, the PATIENT support/suspension system is positioned
horizontally in its most disadvantageous position in NORMAL USE .

– 296 – 60601-1  CEI:2005
Une masse égale à deux fois 135 kg ou deux fois la charge de personne prévue, selon la
valeur qui est la plus élevée, est appliquée au repose pied sur une zone de 0,1 m 2 pendant
1 min. A l'issue de l'essai, un repose pied et ses fixations qui présente un dommage ou un
fléchissement qui engendrerait un RISQUE inacceptable constitue une défaillance.
b) Pour une zone de support/suspension sur laquelle un PATIENT ou un OPÉRATEUR peut
s'asseoir, le fléchissement d'une surface de support de la charge PATIENT ou OPÉRATEUR
ne doit pas engendrer de RISQUE inacceptable.
La conformité est vérifiée par inspection de l' APPAREIL EM , du DOSSIER DE GESTION DES
RISQUES , des spécifications des matériaux utilisés et des spécifications de mise en œuvre
de ces matériaux ainsi que par l'essai suivant:
Avant de réaliser ces essais, le système de support/de suspension du PATIENT est
positionné horizontalement dans sa position la plus défavorable en UTILISATION NORMALE .
Une masse de 60 % de la partie de la CHARGE DE FONCTIONNEMENT EN SÉCURITÉ
représentant les PATIENTS ou les OPÉRATEURS , comme défini dans les instructions
d'utilisation, ou au minimum 80 kg, est placée sur un système de support/suspension avec
le centre de la charge à 60 mm du bord extérieur du système de support/suspension
pendant au moins 1 min. Tout fléchissement du système de support/suspension qui
pourrait donner lieu à un RISQUE inacceptable constitue une défaillance.
9.8.3.3 * Forces dynamiques dues à la charge des personnes
Lorsque des forces dynamiques (dues à une personne qui s'assoit ou qui se met debout, au
PROCESSUS de mobilisation d'un PATIENT ou situations similaires) peuvent être exercées sur
les parties d'un appareil destinées au support ou à la suspension d'un PATIENT ou d'un
OPÉRATEUR en USAGE NORMAL , elles ne doivent pas engendrer de RISQUE inacceptable.
La conformité est vérifiée par l’essai suivant.
Avant de réaliser cet essai, le système de support/suspension PATIENT est positionné
horizontalement dans sa position la plus défavorable en UTILISATION NORMALE .
Pour la zone de support/suspension sur laquelle un PATIENT ou un OPÉRATEUR peut s'asseoir,
une masse (telle que définie à la F igure 33) équivalente à la CHARGE DE FONCTIONNEMENT EN
SÉCURITÉ représentant le PATIENT ou l' OPÉRATEUR comme ils sont définis dans les instructions
d'utilisation est lâchée d'une hauteur de 150 mm au-dessus de la zone d'assise. Il ne doit pas
y avoir de perte de fonction ou de dommage structurel qui pourrait donner lieu à un RISQUE
inacceptable.
9.8.4 * Systèmes avec DISPOSITIFS DE PROTECTION MÉCANIQUE
9.8.4.1 Généralités
a) Un DISPOSITIF DE PROTECTION MÉCANIQUE doit être prévu lorsqu'un système de support ou
l'un de ses élément altéré par l'usure présente un F ACTEUR DE SÉCURITÉ EN TRACTION
supérieur ou égal aux valeurs spécifiées aux lignes 5 et 6 mais inférieur à celles des lignes
3 et 4 du Tableau 21.
b) Le DISPOSITIF DE PROTECTION MÉCANIQUE doit:
– être conçu sur la base d'une CHARGE TOTALE , qui doit inclure les effets de la CHARGE DE
FONCTIONNEMENT EN SÉCURITÉ lorsque cela est applicable;
– avoir des F ACTEURS DE SÉCURITÉ EN TRACTION pour toutes les pièces qui ne soient pas
inférieurs à ceux de la ligne 7 du Tableau 21;

60601-1  IEC:2005 – 297 –
A mass equal to two times 135 kg or two times the intended person load, whichever is
greater is applied to the foot rest over an area of 0,1 m 2 for 1 min. After the test, a foot rest
and its fixings that shows any damage or deflection that could result in an unacceptable
RISK constitutes a failure.
b) For an area of support/suspension where a PATIENT or OPERATOR can sit, deflection of a
support surface from PATIENT or OPERATOR loading shall not result in an unacceptable RISK .
Compliance is checked by inspection of the ME EQUIPMENT , the RISK MANAGEMENT FILE, the
specifications of materials used and the processing specifications for these materials, and
the following test:
Prior to performing these tests, the PATIENT support/suspension system is positioned
horizontally in its most disadvantageous position in NORMAL USE .
A mass of 60 % of the part of the SAFE WORKING LOAD representing the PATIENT or
OPERATOR , as defined in the instructions for use, or at a minimum 80 kg, is placed on the
support/suspension system with the centre of the load 60 mm from the outer edge of the
support/suspension system for a time of at least one minute. Any deflection of the
support/suspension system that could result in an unacceptable RISK constitutes a failure.
9.8.3.3 * Dynamic forces due to loading from persons
Where dynamic forces (due to sitting down, standing up, PATIENT handling PROCESS or the
like) can be exerted on equipment parts intended to support or suspend a PATIENT or
OPERATOR in NORMAL USE , they shall not result in an unacceptable RISK .
Compliance is checked by the following test:
Prior to performing this test, the PATIENT support/suspension system is positioned horizontally
in its most disadvantageous position in NORMAL USE .
For the area of support/suspension where a PATIENT or OPERATOR can sit, a mass (as defined
in Figure 33) equivalent to the SAFE WORKING LOAD representing the PATIENT or OPERATOR as
defined in the instructions for use is dropped from a distance of 150 mm above the seat area.
Any loss of function or structural damage that could result in an unacceptable RISK constitutes
a failure.
9.8.4 * Systems with MECHANICAL PROTECTIVE DEVICES
9.8.4.1 General
a) A MECHANICAL PROTECTIVE DEVICE shall be provided when a support system or any of its
parts impaired by wear have a TENSILE SAFETY FACTOR greater than or equal to the values
specified in rows 5 and 6 but less than those in rows 3 and 4 of Table 21.
b) The MECHANICAL PROTECTIVE DEVICE shall:
– be designed on the basis of TOTAL LOAD , which shall include the effects of the SAFE
WORKING LOAD when applicable;
– have TENSILE SAFETY FACTORS for all parts not less than those in row 7 of Table 21;

– 298 – 60601-1  CEI:2005
– s'activer avant que le déplacement ne crée un RISQUE inacceptable;
– tenir compte de 9.2.5 et de 9.8.4.3.
La conformité est vérifiée par inspection de l' APPAREIL EM , du DOSSIER DE GESTION DES
RISQUES , des spécifications des matériaux utilisés et des spécifications de mise en œuvre de
ces matériaux.
Dimensions en millimètres
300
Masse
60
300
R 400
IEC 2416/05
NOTE Le chariot supérieur de l'appareillage de masse d'essai représentant le corps humain est en bois ou en
matériau similaire. La partie inférieure est de la mousse. La résilience ou le coefficient d'expansion élastique de la
mousse (caractéristiques ILD ou IFD) n'est pas spécifié dans la mesure où lorsqu'une masse importante chute, les
propriétés de la mousse sont probablement sans conséquence. La mousse est cylindrique plutôt que sphérique.
Figure 33 – Masse d'essai représentant le corps humain
(voir 9.8.3.3)
9.8.4.2 Utilisation après activation d'un DISPOSITIF DE PROTECTION MÉCANIQUE
Si un APPAREIL EM peut encore être utilisé après défaillance des moyens de suspension ou de
manœuvre et l'activation d'un DISPOSITIF DE PROTECTION MÉCANIQUE comme un câble
secondaire (corde secondaire), il doit devenir évident pour l' OPÉRATEUR que le DISPOSITIF DE
PROTECTION MECANIQUE a été activé.
Le DISPOSITIF DE PROTECTION MÉCANIQUE doit nécessiter l'utilisation d'un OUTIL pour être
réarmé ou remplacé.
La conformité est vérifiée par inspection de l' APPAREIL EM .
9.8.4.3 D ISPOSITIF DE PROTECTION MECANIQUE prévu pour une activation unique
Si un DISPOSITIF DE PROTECTION MÉCANIQUE est destiné à fonctionner une seule fois, les
exigences suivantes doivent être satisfaites:
– Toute utilisation de l' APPAREIL EM doit être impossible avant que le DISPOSITIF DE
PROTECTION MÉCANIQUE ne soit remplacé.

60601-1  IEC:2005 – 299 –
– activate before travel (movement) produces an unacceptable RISK ;
– take into account 9.2.5 and 9.8.4.3.
Compliance is checked by inspection of the ME EQUIPMENT , the RISK MANAGEMENT FILE , the
specifications of materials used and the processing specifications for these materials.
Dimensions in millimetres
300
Mass
60
300
R 400
IEC 2416/05
NOTE The upper carriage of the human body test mass apparatus is formed of wood or a similar material. The
bottom portion is foam. The resiliency or spring factor of the foam (ILD or IFD ratings) is not specified, as with a
large mass being dropped, the foam properties are likely inconsequential. The foam is cylindrical, rather than
spherical.
Figure 33 – Human body test mass
(see 9.8.3.3)
9.8.4.2 Use after activation of a MECHANICAL PROTECTIVE DEVICE
If ME EQUIPMENT can still be used after failure of the suspension or actuation means and
activation of a MECHANICAL PROTECTIVE DEVICE such as a secondary cable (wire rope), it shall
become obvious to the OPERATOR that the MECHANICAL PROTECTIVE DEVICE has been activated.

The MECHANICAL PROTECTIVE DEVICE shall require the use of a TOOL to be reset or replaced.
Compliance is checked by inspection of the ME EQUIPMENT .
9.8.4.3 M ECHANICAL PROTECTIVE DEVICE intended for single activation
If a MECHANICAL PROTECTIVE DEVICE is intended to function only once, the following
requirements shall be fulfilled:
– Further use of the ME EQUIPMENT shall be impossible until the MECHANICAL PROTECTIVE
DEVICE has been replaced.

– 300 – 60601-1  CEI:2005
– Les DOCUMENTS D ' ACCOMPAGNEMENT doivent prescrire que lorsque le DISPOSITIF DE
PROTECTION MÉCANIQUE a été activé, le PERSONNEL D ' ENTRETIEN doit être appelé et le
DISPOSITIF DE PROTECTION MÉCANIQUE doit être remplacé avant que l' APPAREIL EM puisse de
nouveau être utilisé.
– L' APPAREIL EM doit porter en permanence le marquage avec le signe de sécurité
7010-W001 (voir Tableau D.2, signe de sécurité 2).
– Le marquage doit être adjacent au DISPOSITIF DE PROTECTION MÉCANIQUE ou situé de telle
manière que sa relation avec le DISPOSITIF DE PROTECTION MÉCANIQUE soit évidente pour la
personne qui réalise les opérations de service ou de réparation.
NOTE Voir aussi 15.3.7.
La conformité est vérifiée comme suit:
– par examen de l' APPAREIL EM , des DOCUMENTS D ' ACCOMPAGNEMENT , du DOSSIER DE GESTION
DES RISQUES , des spécifications des matériaux utilisés et des spécifications de mise en
œuvre de ces matériaux;
– une chaîne, un câble (corde), une bande, un ressort, une courroie, un écrou de vis, un
flexible pneumatique ou hydraulique, une partie de structure ou élément similaire, utilisé
pour supporter une charge, est défait (mis en défaut) (pour essayer le DISPOSITIF
MECANIQUE DE PROTECTION ) par tout moyen pratique, provoquant ainsi la chute de la
charge normale maximale de la position la plus défavorable autorisée par la construction
de l' APPAREIL EM . Si le système supporte un PATIENT ou un OPÉRATEUR , la charge doit
inclure la CHARGE DE FONCTIONNEMENT EN SÉCURITÉ comme défini en 9.8.3.1.
Tout signe manifeste de dommage sur le DISPOSITIF DE PROTECTION MECANIQUE qui affecterait
sa capacité à remplir sa fonction prévue constituerait une défaillance.
9.8.5 Systèmes sans DISPOSITIFS DE PROTECTION MÉCANIQUE
Un DISPOSITIF DE PROTECTION MÉCANIQUE n'est pas exigé si:
– les parties du système de support ne sont pas affectées par l'usure mais présentent des
FACTEURS DE TRACTION DE SÉCURITÉ supérieurs ou égaux aux valeurs spécifiées aux lignes
1 et 2 du Tableau 21; ou
– les parties du système de support sont affectées par l'usure mais présentent des
FACTEURS DE TRACTION DE SÉCURITÉ supérieurs ou égaux aux valeurs spécifiées aux lignes
3 et 4 du Tableau 21.
La conformité est vérifiée par l'inspection de l' APPAREIL EM et du DOSSIER DE GESTION DES
RISQUES .
10 * Protection contre les DANGERS dus aux rayonnements involontaires ou
excessifs
10.1 Rayonnements X
10.1.1 * A PPAREILS EM non destinés à produire des rayonnements X à des fins de
diagnostic ou de thérapie
Pour les APPAREILS EM qui ne sont pas destinés à produire des rayons X à des fins de
diagnostic ou de thérapie mais qui pourraient produire des rayonnements ionisants, le débit
de dose ne doit pas dépasser 36 pA/kg (5μSv/h) (0,5 mR/h) à une distance de 5 cm d'une
surface de l' APPAREIL EM tenant compte des rayonnements d'arrière-plan.
NOTE 1 La valeur du débit de dose est donnée dans le ICRP 60 [39].
NOTE 2 Dans les pays membres du CENELEC, la quantité de rayonnements ionisants est réglementée par la
directive 96/29/EURATOM du 13 mai 1996 du Conseil Européen. Cette directive exige qu'en tout point à 10 cm de
la surface de l'appareil, le débit de dose ne dépasse pas 1 μSv/h (0,1 mR/h) en tenant compte du niveau d'arrière
plan.
La conformité est vérifiée par l'essai suivant:

60601-1  IEC:2005 – 301 –
– The ACCOMPANYING DOCUMENTS shall instruct that once the MECHANICAL PROTECTIVE DEVICE
has been activated, SERVICE PERSONNEL are to be called, and the MECHANICAL PROTECTIVE
DEVICE must be replaced before the ME EQUIPMENT can be used again.
– The ME EQUIPMENT shall be permanently marked with safety sign 7010-W001 (see
Table D.2, safety sign 2).
– The marking shall be adjacent to the MECHANICAL PROTECTIVE DEVICE or so located that its
relation to the MECHANICAL PROTECTIVE DEVICE is obvious to the person performing service
or repair.
NOTE See also 15.3.7.
Compliance is checked as follows:
– by inspection of the ME EQUIPMENT , the ACCOMPANYING DOCUMENTS , the RISK MANAGEMENT
FILE , specifications of materials used and the processing specifications for these materials;
– a chain, cable (wire rope), band, spring, belt, jack screw nut, pneumatic or hydraulic hose,
structural part or the like, employed to support a load, is defeated (to test the MECHANICAL
PROTECTIVE DEVICE) by any convenient means, thereby causing the maximum normal load
to fall from the most adverse position permitted by the construction of the ME EQUIPMENT . If
the system supports a PATIENT or OPERATOR , the load is to include the SAFE WORKING LOAD
defined in 9.8.3.1.
Any evidence of damage to a MECHANICAL PROTECTIVE DEVICE that would affect its ability to
perform its intended function constitutes a failure.
9.8.5 Systems without MECHANICAL PROTECTIVE DEVICES
A MECHANICAL PROTECTIVE DEVICE is not required if:
– the support system parts are not impaired by wear and have TENSILE SAFETY FACTORS
greater than or equal to the values specified in rows 1 and 2 of Table 21; or
– the support system parts are impaired by wear but have TENSILE SAFETY FACTORS greater
than or equal to the values specified in rows 3 and 4 of Table 21.
Compliance is checked by inspection of the ME EQUIPMENT and the RISK MANAGEMENT FILE .
10 * Protection against unwanted and excessive radiation HAZARDS
10.1 X-Radiation
10.1.1 * M E EQUIPMENT not intended to produce diagnostic or therapeutic X-radiation
For ME EQUIPMENT not intended to produce X-radiation for diagnostic or therapeutic purposes,
but which might produce ionizing radiation, the dose-rate shall not exceed 36 pA/kg (5 μSv/h)
(0,5 mR/h) at a distance of 5 cm from a surface of the ME EQUIPMENT taking account of the
background radiation.
NOTE 1 The dose-rate value appears in ICRP 60 [39].
NOTE 2 In the member countries of CENELEC, the amount of ionizing radiation is regulated by European Council
Directive 96/29/Euratom of 13 May 1996. This Directive requires that at any point 10 cm from the surface of the
equipment, the dose-rate shall not exceed 1 μSv/h (0,1 mR/h) taking account of the background level.
Compliance is checked by following test:

– 302 – 60601-1  CEI:2005
La quantité de rayonnements est déterminée au moyen d'un moniteur de rayonnements du
type chambre ionisante d'une surface efficace de 10 cm 2 ou par des appareils de mesure
d'autres types donnant des résultats équivalents.
L' APPAREIL EM est mis en fonctionnement sous la TENSION RÉSEAU ASSIGNÉE la plus
défavorable et avec tout dispositif de commande réglé de manière à donner le rayonnement
maximal tout en maintenant l' APPAREIL EM en UTILISATION NORMALE .
Les dispositifs de commande préréglés internes qui ne sont pas destinés à être réglés au
cours de la DURÉE DE VIE PRÉVUE de l' APPAREIL EM ne sont pas pris en compte.
Les mesures sont réalisées à une distance de 5 cm de toute surface à laquelle les
OPÉRATEURS autres que ceux du PERSONNEL D ' ENTRETIEN :
− peuvent avoir accès sans l'aide d'un OUTIL ;
− qui est volontairement équipée d'un dispositif d'accès; ou
− dans laquelle il est possible de pénétrer que ce soit avec ou sans l'aide d'un OUTIL ;
Toute mesure supérieure à 36 pA/kg (5 μSv/h) (0,5 mR/h) réglée au niveau de rayonnement
d'arrière plan constitue une défaillance.
NOTE 3 Cette PROCÉDURE d'essai est équivalente à celle de l'Annexe H de la CEI 60950-1:2001.
10.1.2 A PPAREILS EM destinés à produire des rayonnements X à des fins de diagnostic
ou de thérapie
Le FABRICANT doit traiter dans le PROCESSUS de GESTION DES RISQUES du RISQUE de
rayonnements X non désirés, provenant D ' APPAREILS EM conçus pour produire des
rayonnements X à des fins de diagnostic et de thérapie. Voir la CEI 60601-1-3 et voir aussi
1.3.
La conformité est vérifiée par inspection du DOSSIER DE GESTION DES RISQUES .
10.2 Rayonnements alpha, bêta, gamma, neutroniques et d'autres particules
Lorsque c'est applicable, le FABRICANT doit traiter dans le cadre du PROCESSUS de GESTION DES
RISQUES les RISQUES associés aux rayonnements alpha, bêta, gamma, neutroniques et
d'autres particules.
La conformité est vérifiée par inspection du DOSSIER DE GESTION DES RISQUES .
10.3 Rayonnements à micro-ondes
Lorsque c'est applicable, le FABRICANT doit traiter dans le cadre du PROCESSUS de GESTION DES
RISQUES les RISQUES associés aux rayonnements à micro-ondes
La conformité est vérifiée par inspection du DOSSIER DE GESTION DES RISQUES .
10.4 * Lasers et diodes émettrices lasers (LED)
Les exigences correspondantes de la CEI 60825-1:1993 s'appliquent. Si des barrières contre
la lumière laser ou des produits similaires sont utilisés dans un appareil, ils doivent être
conformes aux exigences de la CEI 60825-1:1993.
La conformité est vérifiée en suivant les PROCÉDURES applicables de la CEI 60825-1:1993.
10.5 Autres rayonnements électromagnétiques visibles
Lorsque c'est applicable, le FABRICANT doit traiter dans le cadre du PROCESSUS de GESTION DES
RISQUES les RISQUES associés aux rayonnements électromagnétiques visibles, autres que
ceux produits par des lasers et des diodes émettrices à laser (voir 10.4)
La conformité est vérifiée par inspection du DOSSIER DE GESTION DES RISQUES .

60601-1  IEC:2005 – 303 –
The amount of radiation is determined by means of a radiation monitor of the ionizing
chamber type with an effective area of 10 cm 2 or by measuring equipment of other types
giving equivalent results.
The ME EQUIPMENT is operated at the most unfavourable RATED MAINS VOLTAGE and with any
controls adjusted so as to give maximum radiation whilst maintaining the ME EQUIPMENT in
NORMAL USE .
Internal preset controls not intended to be adjusted during the EXPECTED SERVICE LIFE of the
ME EQUIPMENT are not considered.
Measurements are made at a distance of 5 cm from any surface to which OPERATORS other
than SERVICE PERSONNEL :
– can gain access without the use of a TOOL ;
– is deliberately provided with the means of access; or
– is instructed to enter regardless of whether or not a TOOL is needed to gain access.
Any measurement exceeding 36 pA/kg (5 μSv/h) (0,5 mR/h) adjusted for the level of
background radiation constitutes a failure.
NOTE 3 This test PROCEDURE is equivalent to that in Annex H of IEC 60950-1:2001.
10.1.2 M E EQUIPMENT I ntended to produce diagnostic or therapeutic X-radiation
The MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the RISK from unintended
X-radiation from ME EQUIPMENT designed to produce X-radiation for diagnostic and therapeutic
purposes. See IEC 60601-1-3 and also see 1.3.
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
10.2 Alpha, beta, gamma, neutron and other particle radiation
When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the
RISKS associated with alpha, beta, gamma, neutron and other particle radiation.
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
10.3 Microwave radiation
When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the
RISKS associated with microwave radiation.
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
10.4 * Lasers and light emitting diodes (LEDs)
The relevant requirements of IEC 60825-1:1993 apply. If laser light barriers or similar
products are used within equipment, they shall comply with the requirements of IEC 60825-
1:1993.
Compliance is checked by following the relevant PROCEDURES of IEC 60825-1:1993.
10.5 Other visible electromagnetic radiation
When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the
RISKS associated with visible electromagnetic radiation, other than that produced by lasers
and light emitting diodes (see 10.4).
Compliance is checked by inspection of the RISK MANAGEMENT FILE .

– 304 – 60601-1  CEI:2005
10.6 Rayonnements infrarouges
Lorsque c'est applicable, le FABRICANT doit traiter dans le cadre du PROCESSUS de GESTION DES
RISQUES les RISQUES associés aux rayonnements infrarouges autres que ceux produits par les
lasers et les diodes émettrices à laser (voir 10.4).
La conformité est vérifiée par inspection du DOSSIER DE GESTION DES RISQUES .
10.7 Rayonnements ultraviolets
Lorsque c'est applicable, le FABRICANT doit traiter dans le cadre du PROCESSUS de GESTION DES
RISQUES les RISQUES associés aux rayonnements ultraviolets autres que ceux produits par les
lasers et les diodes émettrices à laser (voir 10.4).
La conformité est vérifiée par inspection du DOSSIER DE GESTION DES RISQUES .
11 * Protection contres les températures excessives et les autres DANGERS
11.1 * Températures excessives à l'intérieur des APPAREILS EM
11.1.1 * Température maximale en UTILISATION NORMALE
Lorsqu'un APPAREIL EM est mis en fonctionnement dans le cas le plus défavorable de
l' UTILISATION NORMALE avec la température ambiante de fonctionnement maximale spécifiée
dans la description technique (voir 7.9.3.1):
− les parties des APPAREILS EM ne doivent pas atteindre des températures supérieures aux
valeurs données aux Tableaux 22 et 23;
− les APPAREILS EM ne doivent pas entraîner un échauffement des surfaces du coin d'essai
supérieur à 90 ° C; et
− les COUPE - CIRCUIT THERMIQUES ne doivent pas fonctionner en CONDITION NORMALE .
Tableau 22 – Températures maximales admissibles des parties
Parties Température maximale °C
Isolation, y compris l'isolation de l'enroulement a
– Matériau de la classe A 105
– Matériau de la classe E 120
– Matériau de la classe B 130
– Matériau de la classe F 155
– Matériau de la classe H 180
Parties portant un marquage T T b
Autres composants et autres matériaux c
Parties en contact avec un liquide inflammable ayant un point d'éclair
de T °C
T-25
Bois 90
a La classification des matériaux isolants est conforme à la CEI 60085. Toute incompatibilité des matériaux d'un
système isolant qui pourraient réduire la limite maximale de température du système à des valeurs inférieures
aux limites des matériaux individuels doit être prise en compte.
b Le marquage T fait référence à la température maximale de fonctionnement marquée.
c Pour chaque matériau et chaque composant, on doit tenir compte des caractéristiques de température pour
chaque matériau ou composant pour déterminer la température maximale appropriée. Chaque composant doit
être utilisé conformément à ses caractéristiques de température. En cas de doute, il est recommandé
d'effectuer l'essai à la bille de 8.8.4.1.

60601-1  IEC:2005 – 305 –
10.6 Infrared radiation
When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the
RISKS associated with infrared radiation, other than that produced by lasers and light emitting
diodes (see 10.4).
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
10.7 Ultraviolet radiation
When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the
RISKS associated with ultraviolet radiation, other than that produced by lasers and light
emitting diodes (see 10.4).
Compliance is checked by inspection of the RISK MANAGEMENT FILE.
11 Protection against excessive temperatures and other HAZARDS
11.1 * Excessive temperatures in ME EQUIPMENT
11.1.1 * Maximum temperature during NORMAL USE
When ME EQUIPMENT is operated in worst-case NORMAL USE including the maximum ambient
operating temperature specified in the technical description (see 7.9.3.1):
– ME EQUIPMENT parts shall not reach temperatures exceeding the values given in Table 22
and Table 23;
– the ME EQUIPMENT shall not cause the surfaces of the test corner to exceed 90 °C; and
– THERMAL CUT - OUTS shall not operate in NORMAL CONDITION .
Table 22 – Allowable maximum temperatures of parts
Parts Maximum Temperature
°C
Insulation, including winding insulation a
- of Class A Material 105
- of Class E Material 120
- of Class B Material 130
- of Class F Material 155
- of Class H Material 180
Parts with T marking T b
Other components and materials c
Parts in contact with flammable liquid with flash-point of T °C T-25
Wood 90
a The classification of insulating materials is in accordance with IEC 60085. Any incompatibility of the materials of
an insulating system that could reduce the maximum temperature limit of the system below the limits of the
individual materials shall be considered.
b T marking refers to the marked maximum operating temperature.
c For each material and component, account shall be taken of the temperature ratings for each material or
component to determine the appropriate maximum temperature. Each component shall be used in accordance
with its temperature rating. Where doubt exists, the ball pressure test of 8.8.4.1 should be performed.

– 306 – 60601-1  CEI:2005
Tableau 23 – Températures maximales admissibles pour les parties des APPAREILS EM
qui sont susceptibles d'être touchées
Température maximale a
°C
APPAREILS EM et ses parties
Métaux
et liquides
Verre, porcelaine,
matière vitreuse
Matière moulée
plastique,
caoutchouc, bois
t < 1 s 74 80 86
1 s ≤ t < 10 s 56 66 71
10 s ≤ t < 1 min 51 56 60
Surfaces externes des
APPAREILS EM
susceptibles d'être
touchées pendant un
temps “t ”.
1 min ≤ t 48 48 48
a Ces valeurs limites de température sont applicables pour le contact avec la peau saine d'adultes. Elles ne sont
pas applicables lorsque des surfaces importantes de la peau (10 % de la surface totale du corps ou plus)

peuvent être en contact avec une surface chaude. Cela s'applique également dans le cas de contact de la peau
avec plus de 10 % de la surface de la tête. Le cas échéant, des limites appropriées doivent être déterminées et
documentées dans le DOSSIER DE GESTION DES RISQUES .
Tableau 24 – Températures maximales admissibles pour le contact de la peau avec des
PARTIES APPLIQUÉES des APPAREILS EM
Température maximale a b
°C
PARTIES APPLIQUÉES des APPAREILS EM
Métaux
et liquides
Verre, porcelaine,
matière vitreuse
Matière moulée
plastique,
caoutchouc, bois
t < 1 min 51 56 60
1 min ≤ t < 10 min 48 48 48
PARTIE APPLIQUÉE en
contact avec le PATIENT
pendant un temps “t ”
10 min ≤ t 43 43 43
a Ces valeurs limites de température sont applicables pour la peau saine d'adultes. Elles ne sont pas applicables
lorsque des surfaces importantes de la peau (10 % de la surface totale du corps ou plus) peuvent être en
contact avec une surface chaude. Elles ne s'appliquent pas dans le cas de contact de la peau avec plus de
10 % de la surface de la tête. Le cas échéant, des limites appropriées doivent être déterminées et
documentées dans le DOSSIER DE GESTION DES RISQUES .
b Lorsqu'il est nécessaire que les PARTIES APPLIQUÉES dépassent les limites de température du Tableau 24 pour
apporter un bénéfice clinique, le DOSSIER DE GESTION DES RISQUES doit contenir la documentation montrant que
le bénéfice apporté prévaut toute augmentation du RISQUE associé.
11.1.2 * Température des PARTIES APPLIQUÉES
11.1.2.1 P ARTIES APPLIQUÉE s destinées à fournir de la chaleur à un PATIENT
La température (surfaces chaudes ou froides) ou (le cas échéant) les effets cliniques doivent
être déterminés et documentés dans le DOSSIER DE GESTION DES RISQUES . Les températures et
les effets cliniques doivent être stipulés dans les instructions d'utilisation.
11.1.2.2 * P ARTIES APPLIQUÉES non destinées à fournir de la chaleur à un PATIENT
Les limites du Tableau 24 doivent s'appliquer. Si la température à la surface d'une PARTIE
APPLIQUÉE dépasse 41 °C, la température maximale doit être stipulée dans les instructions
d'utilisation, et les effets cliniques en ce qui concerne les caractéristiques comme la surface
du corps, la maturité des PATIENTS , les médicaments pris ou la pression de surface doivent
être déterminés et documentés dans le DOSSIER DE GESTION DES RISQUES . Aucune justification
n'est exigée tant que la température ne dépasse pas 41 °C.

60601-1  IEC:2005 – 307 –
Table 23 – Allowable maximum temperatures for ME EQUIPMENT parts
that are likely to be touched
Maximum temperature a
°C
M E EQUIPMENT and its parts
Metal
and liquids
Glass, porcelain,
vitreous material
Moulded
material,
plastic, rubber,
wood
t < 1 s 74 80 86
1 s ≤ t < 10 s 56 66 71
10 s ≤ t < 1 min 51 56 60
External surfaces of
ME EQUIPMENT that are
likely to be touched for
a time “t ”
1 min ≤ t 48 48 48
a These temperature limit values are applicable for touching the healthy skin of adults. They are not applicable
when large areas of the skin (10 % of total body surface or more) can be in contact with a hot surface. This also
applies in the case of skin contact with over 10 % of the head surface. Where this is the case, appropriate limits
shall be determined and documented in the RISK MANAGEMENT FILE .
Table 24 – Allowable maximum temperatures for skin contact
with ME EQUIPMENT APPLIED PARTS
Maximum temperature a b
°C
A PPLIED PARTS of ME EQUIPMENT
Metal
and liquids
Glass, porcelain,
vitreous material
Moulded
material,
plastic, rubber,
wood
t < 1 min 51 56 60
1 min ≤ t < 10 min 48 48 48
A PPLIED PART having
contact with the
PATIENT for a time “t ”
10 min ≤ t 43 43 43
a These temperature limit values are applicable for the healthy skin of adults. They are not applicable when large
areas of the skin (10 % of total body surface or more) can be in contact with a hot surface. They are not
applicable in the case of skin contact with over 10 % of the head surface. Where this is the case, appropriate
limits shall be determined and documented in the RISK MANAGEMENT FILE .
b Where it is necessary for APPLIED PARTS to exceed the temperature limits of Table 24 in order to provide clinical
benefit, the RISK MANAGEMENT FILE shall contain documentation showing that the resulting benefit exceeds any
associated increase in RISK .
11.1.2 * Temperature of APPLIED PARTS
11.1.2.1 A PPLIED PARTS intended to supply heat to a PATIENT
The temperature (hot or cold surfaces) or (where appropriate) the clinical effects shall be
determined and documented in the RISK MANAGEMENT FILE . The temperatures and clinical
effects shall be disclosed in the instructions for use.
11.1.2.2 * A PPLIED PARTS not intended to supply heat to a PATIENT
The limits of Table 24 shall apply. If the surface temperature of an APPLIED PART exceeds
41 °C, the maximum temperature shall be disclosed in the instructions for use and the clinical
effects with respect to characteristics such as body surface, maturity of PATIENTS , medications
being taken or surface pressure shall be determined and documented in the RISK MANAGEMENT
FILE . Where 41°C is not exceeded, no justification is required.

– 308 – 60601-1  CEI:2005
Les surfaces des PARTIES APPLIQUÉES qui sont refroidies à des valeurs inférieures aux
températures ambiantes peuvent également entraîner des DANGERS et doivent être évaluées
dans le cadre du PROCESSUS de GESTION DES RISQUES .
11.1.3 * Mesures
Lorsque l'estimation de l'ingénierie par les FABRICANTS indique que les limites de température
ne peuvent être dépassées, aucune mesure n'est exigée. Lorsque de telles estimations
indiquent que le local d'essai n'influencera pas les mesures, la mesure peut être omise.
Toutefois, la justification d'une telle estimation doit être documentée dans le DOSSIER DE
GESTION DES RISQUES . Si le coin d'essai est utilisé, ses surfaces ne doivent pas dépasser
90 °C.
Pour les parties D ' APPAREILS EM qui sont susceptibles d'être touchées et pour les PARTIES
APPLIQUÉES , la probabilité d'un contact et la durée du contact est déterminée et documentée
dans le DOSSIER DE GESTION DES RISQUES .
La conformité avec les exigences de 11.1.1 et de 11.1.2 est vérifiée par inspection du
DOSSIER DE GESTION DES RISQUES et des instructions d'utilisation, du fonctionnement de
l' APPAREIL EM et par des mesures de température comme indiqué ci-après:
a) Positionnement
1) L ES APPAREILS EM sont soumis aux essais dans leur(s) position(s) d' UTILISATION
NORMALE .
2) L' APPAREIL EM est placé dans un local d'essai. Le local d'essai est constitué de deux
parois perpendiculaires, d'un plancher et, si nécessaire, d'un plafond, le tout en contre-
plaqué peint en noir mat de 20 mm d'épaisseur. Les dimensions linéaires du local d’essai
sont d'au moins 115 % de celles de l' APPAREIL EM en essai.
L' APPAREIL EM est positionné dans le local d'essai de la manière suivante:
– Un APPAREIL EM normalement utilisé sur un plancher ou sur une table est placé aussi
près des parois que cela est susceptible de se produire en UTILISATION NORMALE .
– Un APPAREIL EM normalement fixé sur un mur est monté sur l'une des paroi aussi près
de l'autre paroi et du plancher ou du plafond que cela est susceptible de se produire
en UTILISATION NORMALE .
– Un APPAREIL EM normalement fixé au plafond est monté sur le plafond et placé aussi
près des parois que cela est susceptible de se produire en UTILISATION NORMALE .
3) Un APPAREIL EM PORTATIF est suspendu dans l'air dans sa position normale.
4) Un APPAREIL EM destiné à être installé dans une armoire ou contre un mur est monté
selon la description technique (voir 7.9.3.1), en utilisant des parois en contreplaqué peint
en noir mat, de 10 mm d’épaisseur pour simuler les parois de l’armoire si la description
technique le spécifie ainsi et de 20 mm d’épaisseur pour simuler les murs d’un bâtiment.
b) Alimentation électrique
– Un APPAREIL EM ayant des éléments chauffants est mis en fonctionnement comme en
UTILISATION NORMALE , avec tous les éléments chauffants sous tension à moins d’en
être empêché par des verrous de commutation, à une tension d’alimentation égale à
110 % de la tension maximale ASSIGNÉE .
– Un APPAREIL EM entraîné par un moteur est mis en fonctionnement sous charge
normale, au TAUX D ' UTILISATION normal et à la tension la plus défavorable comprise
entre 90 % de la tension ASSIGNÉE minimale et 110 % de la tension ASSIGNÉE
maximale.

60601-1  IEC:2005 – 309 –
Surfaces of APPLIED PARTS that are cooled below ambient temperatures can also result in
HAZARD and shall be evaluated as part of the RISK MANAGEMENT PROCESS .
11.1.3 * Measurements
Where engineering judgement by the MANUFACTURER indicates that temperature limits cannot
be exceeded, no measurement is required. Where such judgements indicate that the test
corner will not impact the measurements, it may be omitted. However, the rationale for such
judgement shall be documented in the RISK MANAGEMENT FILE . If the test corner is used, its
surfaces shall not exceed 90 °C.
For ME EQUIPMENT parts that are likely to be touched and for APPLIED PARTS , the probability of
occurrence of contact and of the duration of contact is determined and documented in the
RISK MANAGEMENT FILE .
Compliance with the requirements of 11.1.1 and 11.1.2 is checked by inspection of the RISK
MANAGEMENT FILE and the instructions for use, operation of ME EQUIPMENT and temperature
measurements as follows:
a) Positioning
1) M E EQUIPMENT is tested in the position(s) of NORMAL USE .
2) M E EQUIPMENT is placed in a test corner. The test corner consists of two walls at right
angles, a floor and, if necessary, a ceiling, all of dull black painted plywood of 20 mm
thickness. The linear dimensions of the test corner are at least 115 % of the linear
dimensions of the ME EQUIPMENT under test.
The ME EQUIPMENT is positioned in the test corner as follows:
– M E EQUIPMENT normally used on a floor or a table is placed as near to the walls as
is likely to occur in NORMAL USE .
– M E EQUIPMENT normally affixed to a wall is mounted on one of the walls, as near to
the other wall and to the floor or ceiling as is likely to occur in NORMAL USE .
– M E EQUIPMENT normally affixed to a ceiling is mounted on the ceiling as near to the
walls as is likely to occur in NORMAL USE .
3) H AND - HELD ME EQUIPMENT is suspended in its normal position, in still air.
4) M E EQUIPMENT intended for installation in a cabinet or wall is built in as required by the
technical description (see 7.9.3.1), using dull black painted plywood walls, 10 mm thick
when representing cabinet walls if the technical description so specify and 20 mm thick
when representing building walls.
b) Supply
– M E EQUIPMENT having heating elements is operated as in NORMAL USE , with all heating
elements energized unless prevented by switching interlocks, the supply voltage being
equal to 110 % of the maximum RATED voltage.
– Motor operated ME EQUIPMENT is operated under normal load and normal DUTY CYCLE
and the least favourable voltage between 90 % of the minimum RATED voltage and
110 % of the maximum RATED voltage.

– 310 – 60601-1  CEI:2005
– Les appareils combinés chauffants et entraînés par moteur et les autres APPAREILS EM
sont soumis aux essais à la fois à 110 % de la tension ASSIGNÉE maximale et à 90 %
de la tension ASSIGNÉE minimale.
– Lorsque des modules sont soumis aux essais séparément, la configuration d'essai
simule les conditions du cas le plus défavorable d' UTILISATION NORMALE qui pourraient
affecter le résultat d'essai.
c) Stabilisation thermique
– Pour les APPAREILS EM à SERVICE non CONTINU :
Après fonctionnement en mode d'attente/repos jusqu'à l'obtention de la STABILITÉ
THERMIQUE , on fait fonctionner l' APPAREIL EM en UTILISATION NORMALE suivant des cycles
consécutifs jusqu'à nouvelle obtention de la STABILITÉ THERMIQUE ou pendant 7 h, en
prenant la durée la plus courte. Les périodes "marche" et "arrêt" de chaque cycle sont
les périodes ASSIGNÉES de "marche" et "arrêt";
– Pour les APPAREILS EM à SERVICE CONTINU :
On fait fonctionner l' APPAREIL EM jusqu'à obtention de la STABILITÉ THERMIQUE .
d) Mesures de la température
− Méthode par la mesure de la résistance (pour les enroulements):
La valeur de l'échauffement d'un enroulement en cuivre est calculée à partir de la formule
suivante:
) − ( − ) + , (
−
= ∆ 1 2 1
1
1 2 5 234 T T T
R
R R
T
où
∆T est l'échauffement en
°C ;
R 1 est la résistance au début de l'essai en
Ω ;
R 2 est la résistance à la fin de l'essai en
Ω ;
T 1 est la température ambiante au début de l'essai en
°C ;
T 2 est la température ambiante à la fin de l'essai en
°C.
Au début de l'essai, les enroulements doivent être à température ambiante.
NOTE Lorsque la méthode de la résistance est utilisée, il est recommandé de déterminer la résistance des
enroulements à la fin de l'essai, en effectuant des mesures aussitôt que possible après ouverture du circuit,
puis à des intervalles rapprochés, de façon à pouvoir tracer une courbe de variations de la résistance en
fonction du temps, pour déterminer la valeur au moment de l’ouverture du circuit.
− Méthode du thermocouple et autres méthodes (pour toutes les mesures):
La mesure est réalisée par des dispositifs ou des capteurs choisis et positionnés de
manière à avoir un effet négligeable sur la température de la partie en essai.
Lorsque des thermocouples sont utilisés pour déterminer la température des enroulements,
les limites de température du Tableau 22 doivent être réduites de 10
°C.
La température de l’isolation électrique, autre que celle des enroulements, est déterminée
à la surface de l’isolation, aux endroits où un défaut pourrait provoquer un court-circuit, un
contournement d'un MOYEN DE PROTECTION , un contournement d'une isolation ou une
réduction des LIGNES DE FUITE ou des DISTANCES DANS L ' AIR en dessous des valeurs
spécifiées pour le type d'isolation en 8.9.

60601-1  IEC:2005 – 311 –
– Combined heating and motor operated and other ME EQUIPMENT is tested both at 110 %
of the maximum RATED voltage and at 90 % of the minimum RATED voltage.
– When modules are tested separately, the configuration for testing simulates the worst
case conditions of NORMAL USE that might affect the test result.
c) Thermal stabilization
– For ME EQUIPMENT intended for non- CONTINUOUS OPERATION :
After operating in standby/quiescent mode until THERMAL STABILITY is reached, the
ME EQUIPMENT is operated in NORMAL USE over consecutive cycles until THERMAL
STABILITY is again achieved, or for 7 h, whichever is shorter. The “on” and “off” periods
for each cycle are the RATED “on” and “off” periods;
– For ME EQUIPMENT for CONTINUOUS OPERATION :
The ME EQUIPMENT is operated until THERMAL STABILITY is reached.
d) Temperature measurement
– Resistance method (for windings):
The value of the temperature rise of a copper winding is calculated from the formula:
) − ( − ) + , (
−
= ∆ 1 2 1
1
1 2 5 234 T T T
R
R R
T
where:
∆T is the temperature rise in
°C;
R 1 is the resistance at the beginning of the test in
Ω;
R 2 is the resistance at the end of the test in
Ω;
T 1 is the room temperature at the beginning of the test in
°C;
T 2 is the room temperature at the end of the test in
°C.
At the beginning of the test, windings are to be at room temperature.
NOTE When the resistance method is used, it is recommended that the resistance of windings at the
end of the test be determined by taking measurements as soon as possible after switching off, and then at
short intervals so that a curve of resistance against time can be plotted for ascertaining the value at the
instant of switching off.
– Thermocouple and other methods (for all measurements):
Measurement is made by devices or sensors so chosen and positioned that they have
a negligible effect on the temperature of the part under test.
When thermocouples are used to determine the temperature of windings, the
temperature limits of Table 22 are to be reduced by 10
°C.
The temperature of electrical insulation, other than that of windings, is determined on
the surface of the insulation at places where failure could cause a short circuit,
bridging of a MEANS OF PROTECTION , bridging of insulation or reduction of CREEPAGE
DISTANCES or AIR CLEARANCES below the values specified for the insulation type in 8.9.

– 312 – 60601-1  CEI:2005
Le point de séparation des conducteurs d'un câble multibrins et les points de pénétration
des fils isolés dans les douilles sont des exemples d'endroits où les températures
pourraient être mesurées.
e) Critères d'essai
Au cours de l'essai les COUPE - CIRCUIT THERMIQUES ne sont pas désactivés.
La température maximale d'une partie est déterminée en mesurant l'échauffement de la
partie en essai et en l'ajoutant à la température ambiante maximale autorisée spécifiée
dans la description technique (voir 7.9.3.1). Lorsque des dispositifs de régulation
thermique rendent cette méthode inappropriée, d'autres méthodes de mesure sont
justifiées dans le DOSSIER DE GESTION DES RISQUES .
11.1.4 P ROTECTIONS
Les PROTECTIONS utilisées pour éviter le contact avec des surfaces accessibles chaudes ou
froides des APPAREILS EM ne doivent pouvoir être démontées qu’à l’aide d’un OUTIL .
La vérification est effectuée par inspection.
11.2 * Prévention du feu
11.2.1 * Solidité et rigidité exigées pour la prévention des DANGERS liés au feu dans les
APPAREILS EM
Les ENVELOPPES doivent avoir la solidité et la rigidité nécessaires pour éviter un feu pouvant
apparaître à la suite de leur affaissement total ou partiel dû à un MAUVAIS USAGE
RAISONNABLEMENT PRÉVISIBLE .
La conformité est vérifiée par les essais de résistance mécanique pour les ENVELOPPES (voir
15.3 ).
11.2.2 * A PPAREILS ET SYSTÈMES EM utilisés avec des ENVIRONNEMENTS RICHES EN OXYGÈNE

11.2.2.1 R ISQUE de feu dans un ENVIRONNEMENT RICHE EN OXYGÈNE
Dans les APPAREILS EM ET SYSTÈMES EM , le RISQUE d'incendie dans un ENVIRONNEMENT RICHE
EN OXYGÈNE doit être réduit autant que possible en CONDITION NORMALE ou dans les
CONDITIONS DE PREMIER DÉFAUT (telles qu'identifiées en 11.2.3). On considère qu'il existe un
RISQUE inacceptable d'incendie dans un ENVIRONNEMENT RICHE EN OXYGÈNE lorsqu'une source
d'inflammation est en contact avec une matière inflammable et qu'il n'y a aucun moyen qui
limiterait la propagation d'un incendie.
NOTE 1 Pour les concentrations en oxygène jusqu'à 25 % à une atmosphère ou des pressions partielles jusqu'à
27,5 kPa pour des pressions atmosphériques supérieures, les exigences de 13.1.1 sont considérées comme
suffisantes.
a) * On considère qu'une source d'inflammation est présente dans un ENVIRONNEMENT RICHE
EN OXYGÈNE lorsqu'une des conditions suivantes existe en CONDITION NORMALE et dans les
CONDITIONS DE PERMIER DÉFAUT (y compris tension et courant):
1) la température du matériau est portée à sa température d'inflammation;
2) les températures pourraient affecter les soudures ou les joints de soudures en causant
des desserrements, des contournements ou d'autres défaillances qui pourraient donner
lieu à la création d'arcs ou à l'augmentation de la température de la matière jusqu'à sa
température d'inflammation;

60601-1  IEC:2005 – 313 –
The point of separation of cores of a multicore cord and where insulated wires enter
lampholders are examples of places where temperatures might be measured.
e) Test criteria
During the test THERMAL CUT - OUTS are not de-activated.
The maximum temperature of a part is determined by measuring the temperature rise of
the part under test and adding it to the maximum allowed ambient temperature specified in
the technical description (see 7.9.3.1). Where thermal regulatory devices make this method
inappropriate, alternative methods for measurement are justified in the RISK MANAGEMENT FILE.
11.1.4 G UARDS
G UARDS intended to prevent contact with hot or cold accessible surfaces of ME EQUIPMENT
shall be removable only with the aid of a TOOL .
Compliance is checked by inspection.
11.2 * Fire prevention
11.2.1 * Strength and rigidity required to prevent fire in ME EQUIPMENT
E NCLOSURES shall have the strength and rigidity necessary to avoid a fire that could occur as
a result of a total or partial collapse caused by reasonably foreseeable misuse.
Compliance is checked by the mechanical strength tests for ENCLOSURES (see 15.3).
11.2.2 * M E EQUIPMENT and ME SYSTEMS used in conjunction with OXYGEN RICH
ENVIRONMENTS
11.2.2.1 R ISK of fire in an OXYGEN RICH ENVIRONMENT
In ME EQUIPMENT and ME SYSTEMS , the RISK of fire in an OXYGEN RICH ENVIRONMENT shall be
reduced as far as possible under NORMAL CONDITION or SINGLE FAULT CONDITIONS (as identified
in 11.2.3). An unacceptable RISK of fire is considered to exist in an OXYGEN RICH ENVIRONMENT
when a source of ignition is in contact with ignitable material and there is no means that would
limit the spread of a fire.
NOTE 1 For oxygen concentrations up to 25 % at one atmosphere or partial pressures up to 27,5 kPa for higher
atmospheric pressures, the requirements in 13.1.1 are considered to be sufficient.
a) * A source of ignition is considered to exist in an OXYGEN RICH ENVIRONMENT when any of
the following conditions exist in NORMAL CONDITION and SINGLE FAULT CONDITIONS (including
voltage and current):
1) the temperature of the material is raised to its ignition temperature;
2) temperatures could affect solder or solder joints causing loosening, short circuiting or
other failures that could result in sparking or raising the temperature of the material to
its ignition temperature;

– 314 – 60601-1  CEI:2005
3) des parties liées à la sécurité se fissurent ou changent de forme extérieure en exposant
à des températures supérieures à 300 °C ou à des étincelles (voir 4) et 5) ci-dessous)
en raison de la surchauffe;
4) les températures des parties ou des composants pourraient dépasser 300 °C ;
5) les étincelles fournissent une énergie d'inflammation en dépassant les limites indiquées
par les Figures 35 à 37 (incluse).
Les points 4) et 5) traitent du cas le plus défavorable lorsque l'atmosphère est composée
de 100 % d'oxygène, que la matière de contact (pour le point 5) est de la soudure et que le
combustible est du coton. Il convient de tenir compte des combustibles et des
concentrations d'oxygène disponibles lorsqu'on applique ces exigences spécifiques. Les
écarts éventuels avec ces limites du cas le plus défavorable (sur la base de concentrations
en oxygène plus faibles ou de combustibles moins inflammables) doivent être justifiés et
documentés dans le DOSSIER DE GESTION DES RISQUES .
Comme alternative à 11.2.2.1 a) 5), l'essai suivant peut être utilisé pour déterminer s'il
existe une source d'inflammation.
Tout d'abord, il faut identifier le ou les endroits à l'intérieur de L ' APPAREIL EM où des arcs
pourraient causer une inflammation. Ensuite, identifier la ou les matières des parties entre
lesquelles les étincelles peuvent se produire. Des spécimens de la même matière sont
ensuite utilisés pour réaliser les broches de contact de l'appareillage d'essai (voir
Figure 34).
D'autres paramètres pour l'essai sont les suivants: concentration en oxygène, combustible,
paramètres électriques (courant, tension, capacité, inductance ou résistance). Ces
paramètres doivent être choisis de telle manière qu'ils représentent le cas le plus
défavorable pour l' APPAREIL EM .
NOTE 2 Pour les APPAREILS EM qui comportent un circuit non couvert par les Figures 35 à 37 (incluse), la
tension ou le courant d'essai peuvent être réglés à trois fois les valeurs du cas le plus défavorable avec l'autre
paramètre réglé à la valeur du cas le plus défavorable pour déterminer s'il peut y avoir inflammation ou non.
Deux broches de contact faites dans la matière à étudier sont placées en opposition (voir
Figure 34). Une des broches a un diamètre de 1 mm, l'autre de 3 mm. La source électrique
est connectée à ces broches comme indiqué aux Figures 35 à 37. Un morceau de coton
est placé près des surfaces de contact des deux broches. Les contacts sont baignés en
permanence dans un flux d'oxygène à une vitesse inférieure à 0,5 m/s via un tube. La
cathode est déplacée vers l'anode pour fermer les contacts puis tirée en arrière pour les
ouvrir de nouveau. Un minimum de 300 essais doit être effectué avant de décider que les
étincelles ne provoquent pas d'inflammation. Si les étincelles deviennent plus petites en
raison du mauvais état des surfaces des électrodes, celles-ci sont nettoyées avec une
lime. Si le coton noircit parce qu'il s'est oxydé, il est alors remplacé. Aux Figures 36 et 37,
la résistance utilisée pour contrôler le courant qui s'écoule dans l'inductance et la
constante de temps pour charger le condensateur sont choisies de telle manière qu'elles
aient un impact minimal sur l'énergie de l'étincelle. On procède aux essais par examen
visuel sans que le condensateur soit en place ou avec la bobine d'inductance contournée.
La situation avec respectivement la tension ou le courant à la valeur la plus élevée et
l'absence d'inflammation définit la limite supérieure. Une limite supérieure de sécurité est
donnée en divisant respectivement la limite supérieure de tension ou de courant par le
facteur de marge de SÉCURITÉ de trois.
NOTE 3 Le facteur de marge de SÉCURITÉ est considéré couvrir l'incertitude des expériences d'arcs et la
variabilité des paramètres sous-jacents comme la pression, la qualité du coton ou des matériaux des contacts.

60601-1  IEC:2005 – 315 –
3) parts affecting safety crack or change their outer shape exposing temperatures
exceeding 300 °C or sparks (see 4) and 5) below) due to overheating;
4) temperatures of parts or components could exceed 300 °C;
5) sparks provide adequate energy for ignition by exceeding the limits of Figure 35 to
Figure 37 (inclusive).
Items 4) and 5) address the worst case where the atmosphere is 100 % oxygen, the
contact material (for item 5) is solder and the fuel is cotton. Available fuels and oxygen
concentrations should be taken into consideration when applying these specific
requirements. Where deviations from these worst case limits are made (based on lower
oxygen concentrations or less flammable fuels) they shall be justified and documented in
the RISK MANAGEMENT FILE .
As an alternative to 11.2.2.1 a) 5), the following test may be used to determine whether a
source of ignition exists.
First, the place(s) within the ME EQUIPMENT where sparking might cause ignition are
identified. Then the material(s) of the parts between which sparks can occur is identified.
Samples of the same material are then used to construct the contact pins for the test
apparatus (see Figure 34).
Other parameters for the test are: oxygen concentration, fuel, electrical parameters
(current, voltage, capacitance, inductance or resistance). These parameters are chosen
such that they represent the worst case for the ME EQUIPMENT .
NOTE 2 For ME EQUIPMENT that includes a circuit not addressed in Figure 35 to Figure 37 (inclusive), either the
test voltage or current may be set at three times the worst case values with the other parameter set at the worst
case value for determining whether ignition can occur.
Two contact pins made of the material to be considered are placed in opposition (see
Figure 34). One pin has a diameter of 1 mm, the other of 3 mm. The electrical source is
connected to the pins as shown in Figure 35 to Figure 37. A piece of cotton is placed close
to the contact surfaces of the two pins. The contacts are constantly flushed by oxygen with
a speed of less than 0,5 m/s via a tube. The cathode is moved to the anode to close the
contacts and pulled back to open them again. A minimum of 300 trials has to be performed
before it can be decided that the sparks do not ignite. If the sparks get smaller because of
bad surfaces of the electrodes, the electrodes are cleaned with a file. If the cotton gets
black because it became oxidized then it is replaced. In Figure 36 and Figure 37, the
resistance used to control current flowing into the inductor and the time constant for
charging the capacitor is chosen such that it has minimal impact on the energy of the
spark. This is tested by visual inspection without the capacitor in place or with the inductor
shorted.
The situation with the highest voltage or current respectively and no ignition defines the
upper limit. A safe upper limit is given by dividing the upper limit of voltage or current
respectively with the safety margin factor of three.
NOTE 3 The safety margin factor is considered to cover the uncertainty of sparking experiments and the
variability of the underlying parameters like pressure, quality of cotton or of the contact materials.

– 316 – 60601-1  CEI:2005
Broche 1
3 mm diamètre
matériau
Broche 2
1 mm diamètre
matériau
O2
Déplacer la poignée de
manière répétée pour
faire contact entre les
broches 1 et 2
Coton
(+) (–)
IEC 2417/05
Figure 34 – Appareillage d'essai d'inflammation par étincelles
(voir 11.2.2.1)
2
1
0,5
0,2
0,1
0,05
10 20 50 100
Broche 1
R
U +
–
U V
I A
Charge résistive
Broche 2
IEC 2418/05
Figure 35 – Courant maximal admissible I en fonction de la tension maximale
admissible U mesuré dans un circuit purement résistif dans un
ENVIRONNEMENT RICHE EN OXYGÈNE
(voir 11.2.2.1)

60601-1  IEC:2005 – 317 –
Pin 1
3 mm diameter
material
Pin 2
1 mm diameter
material
O2
Move handle repetitively
making contact between
Pins 1 and 2
Cotton
(+) (–)
IEC 2417/05
Figure 34 – Spark ignition test apparatus
(see 11.2.2.1)
2
1
0,5
0,2
0,1
0,05
10 20 50 100
Pin 1
Pin 2
R
U +
–
U V
I A
Resistive load
IEC 2418/05
Figure 35 – Maximum allowable current I as a function of the maximum allowable
voltage U measured in a purely resistive circuit in an OXYGEN RICH ENVIRONMENT
(see 11.2.2.1)

– 318 – 60601-1  CEI:2005
40
35
30
25
20
15
10
5
0
0,5 1 10 100 1 000 2 000
C μF
U V
U +
– C
Broche 1
Charge capacitive
R
Broche 2
IEC 2419/05
Figure 36 – Tension maximale admissible U en fonction de la capacité C mesurée dans
un circuit capacitif utilisé dans un ENVIRONNEMENT RICHE EN OXYGÈNE
(voir 11.2.2.1)
0,7
0,6
0,5
0,4
0,3
0,2
0,1
0,0
0 2 4 6 8 10 12
R
U +
–
L
I
L mH
I A
Broche 1
Charge inductive
Broche 2
IEC 2420/05
Figure 37 – Courant maximal admissible I en fonction de l'inductance L mesurée dans
un circuit inductif dans un ENVIRONNEMENT RICHE EN OXYGÈNE
(voir 11.2.2.1)

60601-1  IEC:2005 – 319 –
40
35
30
25
20
15
10
5
0
0,5 1 10 100 1 000 2 000
C μF
U V
U +
– C
Pin 1
Pin 2
Capacitive load
R
IEC 2419/05
Figure 36 – Maximum allowable voltage U as a function of the capacitance C
measured in a capacitive circuit used in an OXYGEN RICH ENVIRONMENT
(see 11.2.2.1)
0,7
0,6
0,5
0,4
0,3
0,2
0,1
0,0
0 2 4 6 8 10 12
R
U +
–
L
I
Pin 1
Pin 2
L mH
I A
Inductive load
IEC 2420/05
Figure 37 – Maximum allowable current I as a function of the inductance L
measured in an inductive circuit in an OXYGEN RICH ENVIRONMENT
(see 11.2.2.1)

– 320 – 60601-1  CEI:2005
b) On estime que les configurations suivantes, seules ou en combinaison, selon ce qui est
approprié (tel que déterminé par l'application du PROCESSUS de GESTION DES RISQUES ),
fournissent un RISQUE résiduel acceptable d'incendie dans un ENVIRONNEMENT RICHE EN
OXYGÈNE :
1) Les composants électriques qui se trouvent dans un compartiment avec un
ENVIRONNEMENT RICHE EN OXYGÈNE doivent être alimentés par des alimentations
électriques dont le niveau d'énergie est limité. Ces niveaux d'énergie doivent être
inférieurs à ceux qui sont considérés comme suffisants pour l'inflammation (voir
11.2.2 1 a)).
La conformité est vérifiée par examen de la conception et par mesure ou calcul des
valeurs de puissance, d'énergie et de température en CONDITION NORMALE et en
CONDITION DE PREMIER DÉFAUT (comme identifié en 11.2.3).
ou
2) * Les compartiments qui contiennent des parties ou des composants qui peuvent
constituer une source d'inflammation (comme défini en 11.2.2.1 a)) uniquement en
CONDITION DE PREMIER DÉFAUT (comme identifié en 11.2.3 ) et dans lesquels l'oxygène
peut pénétrer (par exemple à cause d'une fuite non détectée) doivent être ventilés afin
que la concentration en oxygène ne dépasse pas 25 %.
La conformité est vérifiée par l’essai suivant:
La concentration en oxygène est mesurée sur une période qui permette d'avoir la
concentration en oxygène la plus élevée. On choisit les réglages de commande les
moins favorables. Les conditions de fuite d'oxygène sont choisies de telle manière
qu'elles entraînent la fuite minimale qui pourrait être détectée par l' OPÉRATEUR (par
exemple en raison d'une défaillance de la fonction du dispositif). Si la concentration en
oxygène dépasse 25 % en présence de parties ou de composants qui pourraient être
une source d'inflammation y compris au moment d'application de l'énergie, cela
constitue une défaillance.
ou
3) * Un compartiment qui contient des parties ou des composants qui peuvent constituer
une source d'inflammation (comme défini en 11.2.2.1 a)) uniquement en CONDITION DE
PREMIER DÉFAUT (comme identifié en 11.2.3) est séparé d'un autre compartiment qui
contient un ENVIRONNEMENT RICHE EN OXYGÈNE en scellant tous les joints et tout orifice
destiné à des câbles, à des arbres ou à d'autres usages. L'effet des éventuelles fuites
et défaillances en CONDITION DE PREMIER DÉFAUT (comme identifié en 11.2.3) qui
pourraient causer une inflammation doit être évalué par une EVALUATION DU RISQUE pour
déterminer les intervalles de maintenance appropriés.
La conformité est vérifiée par examen visuel de la documentation fournie par le
FABRICANT y compris le DOSSIER DE GESTION DES RISQUES .
ou
4) Les composants électriques à l'intérieur d'un compartiment contenant un
ENVIRONNEMENT RICHE EN OXYGÈNE qui peuvent devenir une source d'inflammation
(comme défini en 11.2.2.1 a)) uniquement en CONDITIONS DE PREMIER DÉFAUT (comme
identifié en 11.2.3) doivent être enfermés de telle manière qu'en cas d'inflammation à
l'intérieur de l' ENVELOPPPE , le feu s'éteigne rapidement de lui même et qu'aucune
quantité dangereuse de gaz toxiques n'atteigne le PATIENT .
La conformité est vérifiée en faisant démarrer un incendie à l'intérieur de l' ENVELOPPE .
S'il n'est pas évident que des gaz toxiques ne puissent pas atteindre le PATIENT , alors le
gaz qui pourrait atteindre le PATIENT est analysé.

60601-1  IEC:2005 – 321 –
b) The following configurations, alone or in combination as appropriate (as determined by the
application of the RISK MANAGEMENT PROCESS ), are considered to provide an acceptable
RESIDUAL RISK of fire in an OXYGEN RICH ENVIRONMENT .
1) Electrical components in a compartment with an OXYGEN RICH ENVIRONMENT shall have
power supplies with limited energy levels. Those energy levels shall be less than those
which are considered to be sufficient for ignition (see 11.2.2.1 a)).
Compliance is checked by inspection of the design and measurement or calculation of
power, energy and temperature values in NORMAL CONDITION and SINGLE FAULT
CONDITION (as identified in 11.2.3).
or
2) * Compartments that contain parts or components that can be a source of ignition (as
defined in 11.2.2.1 a)) only under SINGLE FAULT CONDITION (as identified in 11.2.3) and
that can be penetrated by oxygen (e.g. because of an undetected leak) shall be
ventilated such that the oxygen concentration will not exceed 25 %.
Compliance is checked by the following test:
The oxygen concentration is measured for such a period that the highest possible

concentration of oxygen occurs. The least favourable control settings are selected.
The leaking conditions of oxygen are selected such that they provide the minimum
leak that could be detected by the OPERATOR (e.g. because of a failure of the function
of the device). If the concentration of oxygen exceeds 25 % in the presence of parts or
components that could be a source of ignition including at the moment energy is
applied, it constitutes a failure.
or
3) * A compartment that contains parts or components that can be a source of ignition
(as defined in 11.2.2.1 a)) only under SINGLE FAULT CONDITION (as identified in 11.2.3)
IS separated from another compartment that contains an OXYGEN RICH ENVIRONMENT by
sealing all joints and any holes for cables, shafts or for other purpose. The effect of
possible leaks and failures under SINGLE FAULT CONDITION (as identified in 11.2.3) that
could cause ignition shall be evaluated using a RISK ASSESSMENT to determine the
appropriate maintenance intervals.
Compliance is checked by visual inspection of the documentation provided by the
MANUFACTURER including the RISK MANAGEMENT FILE .
or
4) Electrical components in a compartment containing an OXYGEN RICH ENVIRONMENT that
can become a source of ignition (as defined in 11.2.2.1 a)) only under SINGLE FAULT
CONDITIONS (as identified in 11.2.3) shall be enclosed in such a way that should
ignition occur within the ENCLOSURE , the fire would self-extinguish rapidly and no
hazardous amount of toxic gases would reach the PATIENT .
Compliance shall be checked by starting a fire in the ENCLOSURE . If it is not evident
that toxic gases cannot reach the PATIENT , the gas that could reach the PATIENT is
analyzed.

– 322 – 60601-1  CEI:2005
11.2.2.2 * Sorties d'évacuation extérieures pour un ENVIRONNEMENT RICHE EN OXYGÈNE
Des sorties d'évacuation extérieure d'un ENVIRONNEMENT RICHE EN OXYGÈNE ne doivent pas
être situées de telle manière qu'un RISQUE d'inflammation apparaisse en raison d'un
composant électrique quelconque (qui pourrait causer une étincelle en UTILISATION NORMALE
ou en CONDITION DE PREMIER DÉFAUT ) (comme identifié en 11.2.3) monté à l'extérieur de
l' APPAREIL EM ou du SYSTÈME EM . Le RISQUE d'inflammation est considéré comme suffisamment
faible si la concentration en oxygène dans l'environnement immédiat du composant électrique
ne dépasse pas 25 % dans les conditions de fonctionnement les moins favorables.
La conformité est vérifiée par inspection.
11.2.2.3 Connexions électriques dans des ENVIRONNEMENTS RICHES EN OXYGÈNE
