Les connexions électriques à l'intérieur d'un compartiment contenant un ENVIRONNEMENT
RICHE EN OXYGÈNE en UTILISATION NORMALE ne doivent pas produire d'étincelles en raison d'un
desserrement ou d'une rupture à moins qu'elles ne soient limitées en puissance et en énergie
aux valeurs identifiées en 11.2.2.1 a) 5).
On prévient le desserrement ou la rupture par les méthodes suivantes ou par des méthodes
équivalentes:
– Les fixations à vis doivent être protégées contre le desserrement en cours d'utilisation par
des méthodes comme le vernissage, l'utilisation de rondelles à ressort ou l'application de
couples appropriés.
– Les connexions de câbles soudées, serties et à broches qui sortent de l' ENVELOPPE
doivent comprendre une fixation mécanique supplémentaire.
La conformité est vérifiée par examen visuel.
11.2.3 C ONDITIONS DE PREMIER DÉFAUT liées aux ENVIRONNEMENTS RICHES EN OXYGÈNE avec
des APPAREILS EM ET DES SYSTÈMES EM
– Défaillance d'un système de ventilation construit selon 11.2.2.1 b) 2).
– Défaillance d'une barrière construite conformément à 11.2.2.1 b) 3).
– Défaillance d'un composant qui crée une source d'inflammation (comme défini en 11.2.2.1
a)).
– Défaillance de l'isolation (qu'elle soit en matière solide ou constituée par un espacement) qui
assure l'équivalent d'au moins un MOYEN DE PROTECTION PATIENT mais de moins de deux
MOYENS DE PROTECTION PATIENT (comme décrit en 8.8 et en 8.9) qui pourrait constituer une
source d'inflammation (comme défini en 11.2.2.1 a)).
– Défaillance d'un composant pneumatique qui donne lieu à une fuite d'un gaz enrichi en
oxygène.
11.3 * Exigences de construction pour les ENVELOPPES contre le feu des APPAREILS EM
Ce paragraphe donne des moyens alternatifs pour assurer la conformité avec certaines
SITUATIONS DANGEREUSES et certaines conditions de défaut comme identifié en 13.1.2. En
pratiquant ainsi, les exigences de construction suivantes doivent être satisfaites ou analysées
de manière spécifique dans le DOSSIER DE GESTION DES RISQUES et si elles ne sont pas
satisfaites, une justification particulière doit être donnée.
a) Un fil électrique isolé à l'intérieur d'une ENVELOPPE contre le feu doit présenter une
classification d'inflammabilité équivalente à FV-1 ou d'un degré meilleur, selon les parties
appropriées de la série CEI 60695. Les connecteurs, les cartes de circuits imprimés et les
matériaux isolants sur lesquels des composants sont montés doivent présenter une
classification d'inflammabilité FV-2 ou d'un degré meilleur selon la
CEI 60695-11-10.

60601-1  IEC:2005 – 323 –
11.2.2.2 * External exhaust outlets for OXYGEN RICH ENVIRONMENT
External exhaust outlets of an OXYGEN RICH ENVIRONMENT shall not be located so that RISK of
ignition occurs because of any electrical component (which could cause a spark in NORMAL
USE or SINGLE FAULT CONDITION as identified in 11.2.3) mounted on the outside of the
ME EQUIPMENT or an ME SYSTEM . R ISK of ignition is considered to be sufficiently low if oxygen
concentration in the immediate surroundings of the electrical component does not exceed
25 % under the least favourable conditions of operation.
Compliance is checked by inspection.
11.2.2.3 Electrical connections in OXYGEN RICH ENVIRONMENTS
Electrical connections within a compartment containing an OXYGEN RICH ENVIRONMENT under
NORMAL USE shall not produce sparks because of loosening or breaking unless they are limited
in power and energy to the values identified in 11.2.2.1 a) 5).
Prevention of loosening or breaking is accomplished by the following or equivalent methods.
– Screw-attachments shall be protected against loosening during use by methods such as
varnishing, the use of spring washers or application of adequate torques.
– Soldered, crimped and pin-and-socket connections of cables that exit the ENCLOSURE shall
include additional mechanical fixing.
Compliance is checked by visual inspection.
11.2.3 S INGLE FAULT CONDITIONS related to OXYGEN RICH ENVIRONMENTS in conjunction with
ME EQUIPMENT and ME SYSTEMS
– Failure of a ventilation system constructed in accordance with 11.2.2.1 b) 2).
– Failure of a barrier constructed in accordance with 11.2.2.1 b) 3).
– Failure of a component that creates a source of ignition (as defined in 11.2.2.1 a)).
– Failure of insulation (whether solid material or spacing) providing the equivalent of at least
one MEANS OF PATIENT PROTECTION but less than two MEANS OF PATIENT PROTECTION (as
described in 8.8 and 8.9) that could create a source of ignition (as defined in 11.2.2.1 a)).
– Failure of a pneumatic component that results in leakage of oxygen-enriched gas.
11.3 * Constructional requirements for fire ENCLOSURES of ME EQUIPMENT
This subclause provides an alternative means of compliance with selected HAZARDOUS
SITUATIONS and fault conditions as identified in 13.1.2. In doing so, the following constructional
requirements shall be met or specifically analyzed in the RISK MANAGEMENT FILE and if not met,
specific justification shall also be given.
a) Insulated wire within the fire ENCLOSURE shall have a flammability classification equivalent
FV-1, or better, according to the appropriate parts of the IEC 60695 series. Connectors,
printed circuit boards and insulating material on which components are mounted shall have
a flammability classification FV-2, or better, according to IEC 60695-11-10.

– 324 – 60601-1  CEI:2005
La conformité est vérifiée par inspection des données concernant les matériaux ou en
réalisant les essais FV spécifiés dans la CEI 60695-11-10 sur trois spécimens des parties
correspondantes qui sont soumises à l'essai. Les spécimens peuvent correspondre à l'un
des cas suivants:
1) parties complètes; ou
2) sections d'une partie, y compris la zone avec l'épaisseur de paroi la moins importante
et tout orifice de ventilation.
Les composants certifiés selon la CEI 60695-11-10 n'ont pas à être soumis aux essais.
b) L' ENVELOPPE contre le feu doit satisfaire aux exigences suivantes:
1) Le fond ne doit pas présenter d'ouvertures ou alors, dans les proportions spécifiées à la
Figure 39, il doit être construit avec des déflecteurs comme spécifié à la Figure 38, ou il
doit être en métal, perforé comme spécifié dans le Tableau 25, ou être un écran
métallique avec une maille ne dépassant pas 2 mm × 2 mm centre à centre et un
diamètre de fil d'au moins 0,45 mm.
2) Les côtés ne doivent pas avoir d'ouvertures dans la surface qui est incluse à l'intérieur
de la ligne C de la Figure 39.
3) L' ENVELOPPE et tout déflecteur ou toute barrière contre les flammes doivent être en
métal (à l'exception du magnésium) ou dans des matériaux non métalliques à
l'exception des constructions selon le Tableau 25 et des constructions avec maille
présentant une classification d'inflammabilité FV-2 (ou plus performante) pour les
APPAREILS EM TRANSPORTABLES et de FV-1 (ou plus performante) selon la
CEI 60695-11-10, pour les APPAREILS EM FIXÉS ou STATIONNAIRES .
L' ENVELOPPE et tout déflecteur ou toute barrière contre les flammes doit présenter une
rigidité adéquate.
La conformité est vérifiée par inspection. En cas de doute, la classification d'inflammabilité
b) 3) est vérifiée comme en a).
Tableau 25 – Perforation acceptable du fond d'une ENVELOPPE
Epaisseur minimale
mm
Diamètre maximal des trous
mm
Espacement minimal des trous
centre à centre
mm
0,66 1,14 1,70 (233 trous/645 mm 2 )
0,66 1,19 2,36
0,76 1,15 1,70
0,76 1,19 2,36
0,81 1,91 3,18 (72 trous/645 mm 2 )
0,89 1,90 3,18
0,91 1,60 2,77
0,91 1,98 3,18
1,00 1,60 2,77
1,00 2,00 3,00

60601-1  IEC:2005 – 325 –
Compliance is checked by inspection of data on materials, or by performing the FV tests
specified in IEC 60695-11-10 on three samples of the relevant parts being tested. The
samples can be any of the following:
1) complete parts; or
2) sections of a part, including the area with the least wall thickness and any ventilation
openings.
Components certified in accordance with IEC 60695-11-10 need not be tested.
b) The fire ENCLOSURE shall meet the following requirements:
1) The bottom shall have no openings or, to the extent specified in Figure 39, shall be
constructed with baffles as specified in Figure 38, or be made of metal, perforated as
specified in Table 25, or be a metal screen with a mesh not exceeding 2 mm × 2 mm
centre to centre and a wire diameter of at least 0,45 mm.
2) The sides shall have no openings within the area that is included within the inclined
line C in Figure 39.
3) The ENCLOSURE , and any baffle or flame barrier, shall be made of metal (except
magnesium) or of non-metallic materials, except for constructions according to Table 25
and constructions with a mesh, having a flammability classification of FV-2 (or better)
for TRANSPORTABLE ME EQUIPMENT and FV-1 (or better) for FIXED ME EQUIPMENT or
STATIONARY ME EQUIPMENT in accordance with IEC 60695-11-10.
The ENCLOSURE , and any baffle or flame barrier, shall have adequate rigidity.
Conformity is checked by inspection. In case of doubt, the flammability classification of
requirement b) 3) is checked as in a).
Table 25 – Acceptable perforation of the bottom of an ENCLOSURE
Minimum thickness
mm
Maximum diameter of holes
mm
Minimum spacing of holes
centre to centre
mm
0,66 1,14 1,70 (233 holes/645 mm 2 )
0,66 1,19 2,36
0,76 1.15 1,70
0,76 1,19 2,36
0,81 1,91 3,18 (72 holes/645 mm 2 )
0,89 1,90 3,18
0,91 1,60 2,77
0,91 1,98 3,18
1,00 1,60 2,77
1,00 2,00 3,00

– 326 – 60601-1  CEI:2005
X
Y 1
2 IEC 2421/05
Y = deux fois X mais jamais moins de 25 mm
Plaques de déflecteurs (peuvent être sous le fond de l' ENVELOPPE )
Fond de l' ENVELOPPE
Figure 38 – Déflecteur
(voir 11.3)
A
B
C
5°
D
IEC 2422/05
Légende
A Partie ou composant de L ' APPAREIL EM qui est considéré comme une source d'incendie. Il est constitué
d'un composant entier ou d'une partie de l' APPAREIL EM s'il n'est pas protégé / blindé d'une autre manière
ou de la portion non protégée / blindée d'un composant qui est partiellement protégé / blindé par son
boîtier.
B Projection du contour de A sur le plan horizontal.
C Ligne oblique qui trace la zone minimale du fond et des côtés à construire comme spécifié en 11.3 b) 1)
et en 11.3 b) 2). Cette ligne fait une projection selon un angle de 5° par rapport à la verticale à chaque
point autour du périmètre de A et elle est orientée de manière à tracer la zone maximale.
D Zone minimale du fond à construire comme spécifié en 11.3 b) 1).
Figure 39 – Zone du fond d'une ENVELOPPE comme spécifié en 11.3 b) 1)
(voir 11.3)
2
1

60601-1  IEC:2005 – 327 –
X
Y 1
2 IEC 2421/05
Y = twice X but never less than 25 mm
Baffle plates (may be below the bottom of the ENCLOSURE )
Bottom of the ENCLOSURE
Figure 38 – Baffle
(see 11.3)
A
B
C
5°
D
IEC 2422/05
Key
A Part or component of the ME EQUIPMENT that is considered to be a source of fire. This consists of an entire
component or part of the ME EQUIPMENT if it is not otherwise shielded, or the unshielded portion of a
component that is partially shielded by its casing.
B Projection of the outline of A on the horizontal plane.
C Inclined line that traces out the minimum area of the bottom and sides to be constructed as specified in
11.3 b) 1) and 11.3 b) 2). This line projects at a 5° angle from the vertical at every point around the
perimeter of A and is oriented so as to trace out the maximum area.
D Minimum area of the bottom to be constructed as specified in 11.3 b) 1).
Figure 39 – Area of the bottom of an ENCLOSURE as specified in 11.3 b) 1)
(see 11.3)
2
1

– 328 – 60601-1  CEI:2005
11.4 * A PPAREILS EM et SYSTÈMES EM destinés à être utilisés avec des produits
anesthésiques inflammables
Les APPAREILS EM , les SYSTÈMES EM ou leurs parties décrits dans les DOCUMENTS
D ' ACCOMPAGNEMENT destinés à être utilisés avec des produits anesthésiques inflammables
( CATÉGORIE AP ) ou des produits anesthésiques inflammables avec oxydants ( CATÉGORIE APG )
doivent être conformes aux exigences de l'Annexe G.
11.5 * A PPAREILS EM et SYSTÈMES EM destinés à être utilisés avec des produits
inflammables
Le PROCESSUS de GESTION DES RISQUES du FABRICANT doit traiter la possibilité d'incendie et les
actions de réduction associées.
La conformité est déterminée par inspection du DOSSIER DE GESTION DES RISQUES .
11.6 Débordement, renversement, fuites, pénétration d'eau ou de particules, nettoyage,
désinfection, stérilisation et compatibilité avec des substances utilisées avec des
APPAREILS EM
11.6.1 Généralités
La construction d'un APPAREIL EM et d'un SYSTÈME EM doit garantir un degré suffisant de
protection contre les débordements, renversements, fuites, pénétration d'eau ou de
particules, nettoyage, désinfection et stérilisation ainsi que la compatibilité avec les
substances utilisées avec l' APPAREIL EM .
11.6.2 * Débordements dans les APPAREILS EM
Si l' APPAREIL EM incorpore un réservoir ou un récipient pour le stockage de liquides
susceptible d’être trop rempli ou de déborder en UTILISATION NORMALE , alors le liquide qui
déborde du réservoir ou du récipient ne doit pas mouiller de MOYEN DE PROTECTION
susceptible d’être défavorablement affecté par un tel liquide, ni créer de RISQUE inacceptable.
Sauf indication contraire figurant sur le marquage ou dans les instructions d’utilisation,
aucune SITUATION DANGEREUSE (comme spécifié ici) ou aucun RISQUE inacceptable dû à un
débordement ne doit être encouru si un APPAREIL EM TRANSPORTABLE est incliné selon un angle
de 15°.
La conformité est vérifiée en remplissant complètement le réservoir et en y ajoutant ensuite
une quantité supplémentaire égale à 15 % de sa contenance versée régulièrement pendant
1 min.
Puis l' APPAREIL EM TRANSPORTABLE est incliné d’un angle de 15° en partant de la position
d' UTILISATION NORMALE , dans le ou les sens les moins favorables (au besoin après un nouveau
remplissage).
Après ces PROCÉDURES , l' APPAREIL EM doit passer avec succès les essais appropriés de
tension de tenue et de COURANT DE FUITE et ne doit présenter aucune trace d'humidité sur des
parties électriques non isolées ou sur l'isolation de parties électriques susceptibles
d'engendrer une SITUATION DANGEREUSE .
11.6.3 * Renversement sur un APPAREIL EM et sur un SYSTÈME EM
Les APPAREILS EM et les SYSTÈMES EM nécessitant la manipulation de liquides en UTILISATION
NORMALE doivent être construits de telle manière qu'un renversement ne mouille pas des
parties susceptibles d'engendrer une SITUATION DANGEREUSE .
La conformité est vérifiée par l’essai suivant:

60601-1  IEC:2005 – 329 –
11.4 * M E EQUIPMENT and ME SYSTEMS intended for use with flammable anaesthetics
M E EQUIPMENT , ME SYSTEMS or their parts described in the ACCOMPANYING DOCUEMNTS for use
with flammable anaesthetics ( CATEGORY AP ) or flammable anaesthetics with oxidants
( CATEGORY APG ) shall meet the applicable requirements of Annex G.
11.5 * M E EQUIPMENT and ME SYSTEMS intended for use in conjunction with flammable
agents
The MANUFACTURER ’ S RISK MANAGEMENT PROCESS shall address the possibility of fire and
associated mitigations.
Compliance is determined by inspection of the RISK MANAGEMENT FILE.

11.6 Overflow, spillage, leakage, ingress of water or particulate matter, cleaning,
disinfection, sterilization and compatibility with substances used with the
ME EQUIPMENT
11.6.1 General
The construction of ME EQUIPMENT and ME SYSTEMS shall ensure a sufficient degree of
protection against overflow, spillage, leakage, ingress of water or particulate matter, cleaning,
disinfection and sterilization as well as compatibility with substances used with the
ME EQUIPMENT .
11.6.2 * Overflow in ME EQUIPMENT
If ME EQUIPMENT incorporates a reservoir or liquid storage chamber that is liable to be
overfilled or to overflow in NORMAL USE , liquid overflowing from the reservoir or chamber shall
not wet any MEANS OF PROTECTION that is liable to be adversely affected by such a liquid, nor
shall an unacceptable RISK be created. Unless restricted by a marking or by the instructions
for use, no HAZARDOUS SITUATION (as specified herein) or unacceptable RISK due to overflow
shall develop if TRANSPORTABLE ME EQUIPMENT is tilted through an angle of 15°.
Compliance is checked by filling the liquid reservoir completely and subsequently adding a
further quantity equal to 15 % of the capacity of the reservoir, which is poured in steadily over
a period of 1 min.
T RANSPORTABLE ME EQUIPMENT is subsequently tilted through an angle of 15
° in the least
favourable direction(s) (if necessary with refilling) starting from the position of NORMAL USE .
After these PROCEDURES , the ME EQUIPMENT is to pass the appropriate dielectric strength and
LEAKAGE CURRENT tests and is to show no signs of wetting of uninsulated electrical parts or
electrical insulation of parts that could result in a HAZARDOUS SITUATION.
11.6.3 * Spillage on ME EQUIPMENT and ME SYSTEM
M E EQUIPMENT and ME SYSTEMS requiring the handling of liquids in NORMAL USE shall be so
constructed that spillage does not wet parts that could result in a HAZARDOUS SITUATION .
Compliance is checked by the following test:

– 330 – 60601-1  CEI:2005
L' APPAREIL EM est positionné comme indiqué en 5.4 a). Une certaine quantité de liquide est
versée de manière continue en un point de la surface supérieure de l' APPAREIL EM . Le type de
liquide, le volume, la durée de versement et l'emplacement sont déterminés lors de
l'application du PROCESSUS de GESTION DES RISQUES . Toutes les conditions d'essai sont
identifiées par inspection du DOSSIER de GESTION DES RISQUES .
Après ces PROCÉDURES , l' APPAREIL EM doit passer avec succès les essais appropriés de
tension de tenue et de COURANT DE FUITE et ne doit présenter aucune trace d'humidité sur des
parties électriques non isolées ou sur l'isolation de parties électriques susceptibles
d'engendrer une SITUATION DANGEREUSE .
11.6.4 * Fuite
Voir 13.2.6.
11.6.5 * Pénétration d'eau ou de corps solides dans les APPAREILS EM et les SYSTÈMES EM
Les ENVELOPPES des APPAREILS EM et des SYSTÈMES EM conçues pour procurer un degré
spécifié de protection contre les effets nuisibles de la pénétration d’eau ou de corps solides
doivent procurer cette protection conformément à la classification de la CEI 60529. Voir aussi
7.2.9.
La conformité est vérifiée par les essais de la CEI 60529, l' APPAREIL EM étant placé dans la
position la moins favorable en UTILISATION NORMALE et par inspection.
Après ces PROCÉDURES , l' APPAREIL EM ne doit montrer aucun signe de contournement de
l'isolation [ou des composants électriques] qui pourrait engendrer une SITUATION DANGEREUSE
en CONDITION NORMALE ou en combinaison avec une CONDITION DE PREMIER DÉFAUT (sur la
base d'un examen visuel), puis les essais appropriés de tension de tenue et de COURANT DE
FUITE sont réalisés.
11.6.6 Nettoyage et désinfection des APPAREILS EM et des SYSTÈMES EM
Les APPAREILS EM et les SYSTÈMES EM et leurs parties, y compris les PARTIES APPLIQUÉES et les
ACCESSOIRES , doivent être capables de résister sans dommage ou détérioration des
dispositions de SÉCURITÉ aux PROCESSUS de nettoyage ou de désinfection spécifiés dans les
instructions d'utilisation. Voir aussi 7.9.2.12.
Le FABRICANT doit évaluer les effets des nettoyages/désinfections multiples au cours de la
DURÉE DE VIE PRÉVUE de l' APPAREIL EM ou du SYSTÈME EM , de leurs parties et des ACCESSOIRES
et s'assurer qu'aucun RISQUE inacceptable n'apparaîtra. Les résultats de l'évaluation doivent
être documentés dans le DOSSIER DE GESTION DES RISQUES .
Lorsque la conformité à la présente norme pourrait être affectée par le nettoyage ou la
désinfection des APPAREILS EM et des SYSTÈMES EM, de leurs parties et des ACCESSOIRES, ils
sont nettoyés ou désinfectés une fois conformément aux méthodes spécifiées en respectant
toute période de refroidissement ou de séchage éventuelle. Après ces PROCÉDURES, les
APPAREILS EM , leurs parties ou ACCESSOIRES ne doivent présenter aucun signe de détérioration
pouvant engendrer un RISQUE inacceptable (examen visuel) puis les essais appropriés de
tension de tenue et de COURANT DE FUITE sont effectués. Le DOSSIER DE GESTION DES RISQUES
est inspecté pour vérifier que le FABRICANT a évalué les effets des nettoyages multiples.
11.6.7 Stérilisation des APPAREILS EM et des SYSTÈMES EM
Les APPAREILS EM , les SYSTÈMES EM et leurs parties ou ACCESSOIRES destinés à être stérilisés,
doivent être évalués et documentés conformément à l’ISO 11134, l’ISO 11135 ou l’ISO 11137,
selon le cas. Voir aussi 7.9.2.12.
Après ces PROCÉDURES, les APPAREILS EM , les SYSTÈMES EM et leurs parties ou ACCESSOIRES
ne doivent présenter aucun signe de détérioration pouvant engendrer un RISQUE inacceptable
(examen visuel) puis les essais appropriés de tension de tenue et de COURANT DE FUITE sont
effectués et le DOSSIER DE GESTION DES RISQUES est inspecté.

60601-1  IEC:2005 – 331 –
The ME EQUIPMENT is positioned according to 5.4 a). A quantity of liquid is poured steadily on
a point on the top of the ME EQUIPMENT . The type of liquid, volume, duration of the spill, and
location (point) are determined through application of the RISK MANAGEMENT PROCESS . All test
conditions are identified through inspection of the RISK MANAGEMENT FILE .
After these PROCEDURES , the ME EQUIPMENT is to pass the appropriate dielectric strength and
LEAKAGE CURRENT tests and is to show no signs of wetting of uninsulated electrical parts or
electrical insulation of parts that could result in a HAZARDOUS SITUATION .
11.6.4 * Leakage
See 13.2.6.
11.6.5 * Ingress of water or particulate matter into ME EQUIPMENT and ME SYSTEMS
E NCLOSURES of ME EQUIPMENT and ME SYSTEMS designed to give a specified degree of
protection against harmful ingress of water or particulate matter shall provide this protection
in accordance with the classification of IEC 60529. See also 7.2.9.
Compliance is checked by the tests of IEC 60529 with the ME EQUIPMENT placed in the least
favourable position of NORMAL USE and by inspection.
After these PROCEDURES , the ME EQUIPMENT is to show no signs of bridging of insulation (or
electrical components) that could result in a HAZARDOUS SITUATION in NORMAL CONDITION or in
combination with a SINGLE FAULT CONDITION (based on a visual inspection) followed by the
appropriate dielectric strength and LEAKAGE CURRENT tests.
11.6.6 Cleaning and disinfection of ME EQUIPMENT and ME SYSTEMS
M E EQUIPMENT , ME SYSTEMS and their parts, including APPLIED PARTS and ACCESSORIES , shall
be capable of withstanding, without damage or deterioration of safety provisions, the cleaning
or disinfection PROCESSES specified in the instructions for use. See also 7.9.2.12.
The MANUFACTURER shall evaluate the effects of multiple cleanings/disinfections during the
EXPECTED SERVICE LIFE of the ME EQUIPMENT , ME SYSTEM , their parts and ACCESSORIES and
assure that no unacceptable RISK will occur. The results of the evaluation shall be
documented in the RISK MANAGEMENT FILE .
Where compliance with this standard could be affected by cleaning or disinfecting the
ME EQUIPMENT , ME SYSTEM and their parts and ACCESSORIES, they are cleaned or disinfected
once in accordance with the methods specified including any cooling or drying period. After
these PROCEDURES , the ME EQUIPMENT , ME EQUIPMENT parts or ACCESSORIES are to show no
signs of deterioration that could result in an unacceptable RISK (visual inspection) followed by
the appropriate dielectric strength and LEAKAGE CURRENT tests. The RISK MANAGEMENT FILE is
inspected to verify that the MANUFACTURER has evaluated the affects of multiple cleanings.
11.6.7 Sterilization of ME EQUIPMENT and ME SYSTEMS
M E EQUIPMENT , ME SYSTEMS and their parts or ACCESSORIES intended to be sterilized shall be
assessed and documented according to ISO 11134, ISO 11135 or ISO 11137 as appropriate.
See also 7.9.2.12.
After these PROCEDURES , the ME EQUIPMENT , ME SYSTEM and their parts or ACCESSORIES are to
show no signs of deterioration that could result in an unacceptable RISK (visual inspection)
followed by the appropriate dielectric strength and LEAKAGE CURRENT tests and by inspection
of the RISK MANAGEMENT FILE .

– 332 – 60601-1  CEI:2005
11.6.8 * Compatibilité avec les substances utilisées avec l' APPAREIL EM
Lorsque c'est applicable, le FABRICANT doit traiter dans le cadre du PROCESSUS de GESTION DES
RISQUES des RISQUES associés à la compatibilité avec les substances utilisées avec l' APPAREIL
EM .
La conformité est vérifiée par inspection du DOSSIER DE GESTION DES RISQUES .
11.7 Biocompatibilité des APPAREILS EM et des SYSTÈMES EM
Les APPAREILS EM , les SYSTÈMES EM et leurs parties ou ACCESSOIRES destinés à entrer en
contact direct ou indirect avec les tissus, cellules ou fluides corporels biologiques doivent être
évalués et documentés conformément au guide et aux principes de la série de normes
ISO 10993.
La conformité est vérifiée par inspection des informations fournies par le FABRICANT .
11.8 * Coupure de l'alimentation / du RÉSEAU D ' ALIMENTATION vers L ' APPAREIL EM
L' APPAREIL EM doit être conçu de telle manière qu'une coupure et un rétablissement de
l'alimentation ne crée pas de SITUATION DANGEREUSE autre que l'interruption de la fonction
prévue.
NOTE Cela peut nécessiter des essais avec différentes durées et différents états des APPAREILS EM .
La conformité est vérifiée par la coupure et le rétablissement des alimentations
correspondantes.
12 * Précision des commandes, des instruments et protection contre les
caractéristiques de sortie présentant des risques
12.1 Précision des commandes et des instruments
Lorsque cela est applicable, le FABRICANT doit traiter dans le cadre du PROCESSUS de GESTION
DES RISQUES les RISQUES associés à la précision des commandes et des instruments.
La conformité est vérifiée par inspection du DOSSIER DE GESTION DES RISQUES .
12.2 A PTITUDE À L ' UTILISATION
Le FABRICANT doit traiter dans le cadre du PROCESSUS de GESTION DES RISQUES les RISQUES de
mauvaise APTITUDE À L ' UTILISATION , y compris ceux liés à l'identification, au marquage et aux
documents (voir 7.1.1 et 16.2). Voir la CEI 60601-1-6 et également 1.3.
La conformité est vérifiée par l'inspection des résultats du PROCESSUS DE GESTION DES
RISQUES .
12.3 Systèmes d'alarme
Lorsque cela est applicable, le FABRICANT doit traiter dans le cadre du PROCESSUS de GESTION
DES RISQUES le besoin de systèmes d'alarme comme moyen de MAÎTRISE DU RISQUE et traiter
tous les RISQUES associés au fonctionnement ou à la défaillance du système d’alarme. Voir la
CEI 60601-1-8 et également 1.3.
La conformité est vérifiée par l'examen du DOSSIER DE GESTION DES RISQUES .
12.4 Protection contre les caractéristiques de sortie présentant des risques
12.4.1 * Dépassement intentionnel des limites de sécurité
Lorsque cela est applicable, le FABRICANT doit traiter dans le cadre du PROCESSUS de GESTION
DES RISQUES les RISQUES associés aux valeurs de sortie dangereuses provenant du
dépassement intentionnel des limites de sécurité.
La conformité est vérifiée par l'examen du DOSSIER DE GESTION DES RISQUES .

60601-1  IEC:2005 – 333 –
11.6.8 * Compatibility with substances used with the ME EQUIPMENT
When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the
RISKS associated with compatibility with substances used with the ME EQUIPMENT .
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
11.7 Biocompatibility of ME EQUIPMENT and ME SYSTEMS
M E EQUIPMENT , ME SYSTEM and their parts or ACCESSORIES intended to come into direct or
indirect contact with biological tissues, cells or body fluids shall be assessed and documented
according to the guidance and principles given in the ISO 10993 series of standards.
Compliance is checked by inspection of the information provided by the MANUFACTURER .
11.8 * Interruption of the power supply / SUPPLY MAINS to ME EQUIPMENT
M E EQUIPMENT shall be so designed that an interruption and restoration of the power supply
shall not result in a HAZARDOUS SITUATION other than interruption of its intended function.
NOTE This can require testing at several durations and ME EQUIPMENT states.
Compliance is checked by interruption and restoration of relevant power supplies.
12 * Accuracy of controls and instruments and protection against hazardous
outputs
12.1 Accuracy of controls and instruments
When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the
RISKS associated with accuracy of controls and instruments.
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
12.2 U SABILITY
The MANUFACTURER shall address in a USABILITY ENGINEERING PROCESS the RISK of poor
USABILITY , including those associated with identification, marking and documents (see 7.1.1
and 16.2). See IEC 60601-1-6 and also see 1.3.
Compliance is checked by inspection of the results of the USABILITY ENGINEERING PROCESS .
12.3 Alarm systems
When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the need
for alarm systems as a means of RISK CONTROL and address any RISKS associated with the
operation or failure of the alarm system. See IEC 60601-1-8 and also see 1.3.
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
12.4 Protection against hazardous output
12.4.1 * Intentional exceeding of safety limits
When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the
RISKS associated with hazardous output arising from the intentional exceeding of safety limits.
Compliance is checked by inspection of the RISK MANAGEMENT FILE .

– 334 – 60601-1  CEI:2005
12.4.2 Indication des paramètres concernant la sécurité
Lorsque cela est applicable, le FABRICANT doit traiter dans le cadre du PROCESSUS de GESTION
DES RISQUES le besoin d'indication des paramètres qui sont associés aux valeurs de sortie
dangereuses.
EXEMPLE Avant de délivrer de l'énergie ou des substances à un PATIENT , il convient que l'énergie, le débit ou le
volume soit indiqué de manière quantitative.
La conformité est vérifiée par inspection du DOSSIER DE GESTION DES RISQUES .
12.4.3 * Sélection accidentelle de valeurs excessives des caractéristiques de sortie
Lorsque l' APPAREIL EM est un appareil à usages multiples conçu pour fournir à la fois des
intensités de sorties faibles et fortes pour des traitements différents, le FABRICANT doit traiter
dans le PROCESSUS de GESTION DES RISQUES les RISQUES associés à la sélection accidentelle
d'une valeur de sortie excessive.
La conformité est vérifiée par l'inspection du DOSSIER DE GESTION DES RISQUES .
12.4.4 Sortie incorrecte
Lorsque cela est applicable, le FABRICANT doit traiter dans le cadre du PROCESSUS de GESTION
DES RISQUES les RISQUES associés aux sorties incorrectes.
EXEMPLE Les RISQUES associés à une délivrance incorrecte d'énergie ou de substances à un PATIENT peuvent
être traités en prévoyant une alarme pour alerter l' OPÉRATEUR de toute déviation importante par rapport au niveau
réglé de délivrance.
La conformité est vérifiée par l'inspection du DOSSIER DE GESTION DES RISQUES .
12.4.5 Rayonnements à des fins de diagnostic ou de thérapie
12.4.5.1 Limites
Pour les APPAREILS EM conçus pour produire des rayonnements à des fins de diagnostic ou de
thérapie, des dispositions adaptées doivent être prises pour protéger les PATIENTS , les
OPÉRATEURS , les autres personnes et les dispositifs sensibles situés à proximité contre les
rayonnements involontaires ou excessifs qui sont émis par les APPAREILS EM .
NOTE Les rayonnements provenant des APPAREILS EM destinés à une application aux PATIENTS à des fins de
diagnostic ou de thérapie sous surveillance médicale peuvent dépasser les limites normalement acceptables pour
la population dans son ensemble.
Selon ce qui est approprié, des normes particulières doivent spécifier des exigences, des
limites et des essais de conformité pour assurer la sécurité en matière de rayonnements.
12.4.5.2 Appareils à rayonnement X de diagnostic
Lorsque cela est applicable, le FABRICANT doit traiter dans le cadre du PROCESSUS de GESTION
DES RISQUES les RISQUES associés aux rayonnements aux rayons X de diagnostic. Voir la
CEI 60601-1-3 et également 1.3.
La conformité est vérifiée par l'inspection du DOSSIER DE GESTION DES RISQUES .
12.4.5.3 Appareils de radiothérapie
Lorsque cela est applicable, le FABRICANT doit traiter dans le cadre du PROCESSUS de GESTION
DES RISQUES les RISQUES associés à la radiothérapie.
La conformité est vérifiée par l'inspection du DOSSIER DE GESTION DES RISQUES .

60601-1  IEC:2005 – 335 –
12.4.2 Indication of parameters relevant to safety
When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the need
for the indication of parameters that are associated with hazardous output.
EXAMPLE Prior to the delivery of energy or substances to a PATIENT the energy, rate or volume should be
indicated quantitively.

Compliance is checked by inspection of the RISK MANAGEMENT FILE.
12.4.3 * Accidental selection of excessive output values
Where ME EQUIPMENT is a multi-purpose unit designed for providing both low-intensity and
high-intensity outputs for different treatments, the MANUFACTURER shall address in the RISK
MANAGEMENT PROCESS the RISKS associated with accidental selection of excessive output
values.
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
12.4.4 Incorrect output
When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the
RISKS associated with incorrect output.
EXAMPLE The RISKS associated with incorrect delivery of energy or substances to a PATIENT can be addressed
by providing an alarm to alert the OPERATOR to any significant departure from the set level of delivery.
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
12.4.5 Diagnostic or therapeutic radiation
12.4.5.1 Limits
For ME EQUIPMENT designed to produce radiation for diagnostic or therapeutic purposes,
adequate provisions shall be made to protect PATIENTS , OPERATORS , other persons and
sensitive devices in the vicinity, from unwanted or excessive radiation emitted by the
ME EQUIPMENT .
NOTE Radiation from ME EQUIPMENT intended for application to PATIENTS for diagnostic or therapeutic purpose
under medical supervision could exceed limits normally acceptable for the population as a whole.
As appropriate, particular standards shall specify requirements, limits and compliance tests to
ensure radiation safety.
12.4.5.2 Diagnostic X-ray equipment
When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the
RISKS associated with diagnostic X-rays. See IEC 60601-1-3 and also see 1.3.
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
12.4.5.3 Radiotherapy equipment
When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the
RISKS associated with radiotherapy.
Compliance is checked by inspection of the RISK MANAGEMENT FILE .

– 336 – 60601-1  CEI:2005
12.4.5.4 Autres APPAREILS EM produisant des rayonnements à des fins de diagnostic ou
de thérapie
Lorsque cela est applicable, le FABRICANT doit traiter dans le cadre du PROCESSUS de GESTION
DES RISQUES les RISQUES associés aux APPAREILS EM qui produisent des rayonnements utilisés
à des fins de diagnostic ou de thérapie autres que les RISQUES associés aux rayons X utilisés
à des fins de diagnostic et à la radiothérapie (voir 12.4.5.2 et 12.4.5.3).
La conformité est vérifiée par l'inspection du DOSSIER DE GESTION DES RISQUES .
12.4.6 Pression acoustique utilisée à des fins de diagnostic ou de thérapie
Lorsque cela est applicable, le FABRICANT doit traiter dans le cadre du PROCESSUS de GESTION
DES RISQUES les RISQUES associés à la pression acoustique utilisée à des fins de diagnostic ou
de thérapie.
La conformité est vérifiée par l'inspection du DOSSIER DE GESTION DES RISQUES .
13 * S ITUATIONS DANGEREUSES et conditions de défaut
13.1 S ITUATIONS DANGEREUSES particulières
13.1.1 Généralités
Lorsqu'on applique les CONDITIONS DE PREMIER DÉFAUT telles qu'elles sont décrites en 4.7 et
listées en 13.2, l'une à la fois, aucune des SITUATIONS DANGEREUSES des Paragraphes 13.1.2
à 13.1.4 (inclus) ne doit apparaître dans l' APPAREIL EM .
La défaillance de tout composant pris individuellement qui pourrait entraîner une SITUATION
DANGEREUSE est décrite en 4.7.
13.1.2 * Emissions, déformation d' ENVELOPPE ou dépassement de température maximale
Les SITUATIONS DANGEREUSES suivantes ne doivent pas apparaître:
– émission de flammes, de métal fondu, de substance toxique ou inflammable, en quantités
dangereuses;
– déformation des ENVELOPPES telle que la conformité à 15.3.1 est compromise;
– températures des PARTIES APPLIQUÉES dépassant les valeurs admises identifiées au
Tableau 24 lorsque les mesures sont réalisées selon 11.1.3;
– températures de parties d' APPAREILS EM qui ne sont pas des PARTIES APPLIQUÉES mais qui
sont susceptibles d'être touchées et qui dépassent les valeurs autorisées du Tableau 23
lorsqu'elles sont mesurées et réglées comme indiqué en 11.1.3;
– dépassement de 1,5 fois les valeurs autorisées pour "autres composants et matières"
identifiés au Tableau 22, moins 12,5 °C. Les limites pour les enroulements sont données
aux Tableaux 26, 27 et 31. Dans tous les autres cas, les valeurs autorisées du Tableau 22
s'appliquent.
Les températures doivent être mesurées en utilisant la méthode décrite en 11.1.3.
Les CONDITIONS DE PREMIER DÉFAUT indiquées en 4.7, 8.1 b), 8.7.2 et 13.2.2, concernant
l'émission de flammes, de métal fondu ou de substances inflammables, ne doivent pas être
appliquées aux parties et aux composants lorsque:
– La construction ou le circuit d'alimentation limite la puissance dissipée en CONDITION DE
PREMIER DÉFAUT à moins de 15 W ou l'énergie dissipée à moins de 900 J.

60601-1  IEC:2005 – 337 –
12.4.5.4 Other ME EQUIPMENT producing diagnostic or therapeutic radiation
When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the
RISKS associated with ME EQUIPMENT producing diagnostic or therapeutic radiation other than
for diagnostic X-rays and radiotherapy (see 12.4.5.2 and 12.4.5.3).
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
12.4.6 Diagnostic or therapeutic acoustic pressure
When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the
RISKS associated with diagnostic or therapeutic acoustic pressure.
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
13 * H AZARDOUS SITUATIONS and fault conditions
13.1 Specific HAZARDOUS SITUATIONS
13.1.1 * General
When applying the SINGLE FAULT CONDITIONS as described in 4.7 and listed in 13.2, one at a
time, none of the HAZARDOUS SITUATIONS in 13.1.2 to 13.1.4 (inclusive) shall occur in the
ME EQUIPMENT .
The failure of any one component at a time, which could result in a HAZARDOUS SITUATION , is
described in 4.7.
13.1.2 * Emissions, deformation of ENCLOSURE or exceeding maximum temperature
The following HAZARDOUS SITUATIONS shall not occur:
– emission of flames, molten metal, poisonous or ignitable substance in hazardous
quantities;
– deformation of ENCLOSURES to such an extent that compliance with 15.3.1 is impaired;
– temperatures of APPLIED PARTS exceeding the allowed values identified in Table 24 when
measured as described in 11.1.3;
– temperatures of ME EQUIPMENT parts that are not APPLIED PARTS but are likely to be
touched, exceeding the allowable values in Table 23 when measured and adjusted as
described in 11.1.3;
– exceeding the allowable values for “other components and materials” identified in Table 22
times 1,5 minus 12,5 °C. Limits for windings are found in Table 26, Table 27 and Table 31.
In all other cases, the allowable values of Table 22 apply.
Temperatures shall be measured using the method described in 11.1.3.
The SINGLE FAULT CONDITIONS in 4.7, 8.1 b), 8.7.2 and 13.2.2, with regard to the emission of
flames, molten metal or ignitable substances, shall not be applied to parts and components
where:
– The construction or the supply circuit limits the power dissipation in SINGLE FAULT
CONDITION to less than 15 W or the energy dissipation to less than 900 J.

– 338 – 60601-1  CEI:2005
La conformité est vérifiée en absorbant 15 W du circuit d'alimentation pendant 1 min. Si
après 1 min. le circuit d'alimentation ne peut fournir 15 W, ce circuit doit être considéré
comme limitant la puissance dissipée à moins de 15 W. La documentation de conception
correspondante est également revue.
ou
– Ils sont complètement enfermés dans une ENVELOPPE contre le feu.
La conformité est vérifiée par examen et évaluation de la documentation de conception
pour assurer que l' ENVELOPPE est construite conformément à 11.3.
NOTE Il convient que les essais du présent paragraphe soient réalisés dans l'ordre indiqué à l’Annexe B.
A l'issue des essais du présent article, les COUPE - CIRCUIT THERMIQUES et les DISJONCTEURS
sont examinés pour déterminer que leur réglage n'a pas été modifié (par un échauffement,
des vibrations ou d'autres causes) de manière suffisante pour affecter leur fonction de
sécurité.
13.1.3 Dépassement du COURANT DE FUITE ou des limites de tension
Les SITUATIONS DANGEREUSES suivantes ne doivent pas apparaître:
– dépassement des limites du COURANT DE FUITE en CONDITION DE PREMIER DÉFAUT comme
indiqué en 8.7.3 ;
– dépassement des limites de tension pour les PARTIES ACCESSIBLES y compris les PARTIES
APPLIQUÉES indiquées en 8.4.2.
13.1.4 D ANGERS MÉCANIQUES particuliers
Pour les DANGERS MÉCANIQUES particuliers, voir 9.1 à 9.8 (inclus).
13.2 C ONDITIONS DE PREMIER DÉFAUT
13.2.1 Généralités
Pendant l'introduction des CONDITIONS DE PREMIER DÉFAUT indiquées en 13.2.2 à 13.2.13
(inclus), les CONDITIONS NORMALES identifiées en 8.1 a) doivent également être appliquées
dans la combinaison la moins favorable.
13.2.2 C ONDITION DE PREMIER DÉFAUT électrique
Les exigences et les essais concernant cette CONDITION DE PREMIER DÉFAUT se trouvent en
8.1.
13.2.3 Surchauffe des transformateurs dans les APPAREILS EM
Les exigences et les essais concernant cette CONDITION DE PREMIER DÉFAUT se trouvent en
15.5.
13.2.4 Défaillance des THERMOSTATS
Les exigences et les essais concernant cette CONDITION DE PREMIER DÉFAUT se trouvent en
13.2.13 et 15.4.2 pour les situations de surcharge.
Les THERMOSTATS sont court-circuités ou interrompus, la condition la moins favorable étant
retenue.
13.2.5 Défaillance des dispositifs pour la limitation de la température
Les exigences et les essais concernant cette CONDITION DE PREMIER DÉFAUT se trouvent en
13.2.13 et 15.4.2 pour les situations de surcharge.

60601-1  IEC:2005 – 339 –
Compliance is checked by drawing 15 W from the supply circuit for 1 min. If, after 1 min.
the supply circuit can not supply 15 W, the circuit shall be considered to limit power
dissipation to less than 15 W. The related design documentation is also reviewed.
or
– They are completely contained within a fire ENCLOSURE .
Compliance is checked by inspection and evaluation of the design documentation to
assure that the ENCLOSURE is constructed in accordance with 11.3.
NOTE The tests according to this subclause should be performed in the sequence indicated in Annex B.
After the tests of this clause, THERMAL CUT - OUTS and OVER - CURRENT RELEASES are inspected to
determine that their setting has not changed (by heating, vibration or other causes)
sufficiently to affect their safety function.
13.1.3 Exceeding LEAKAGE CURRENT or voltage limits
The following HAZARDOUS SITUATIONS shall not occur:
– exceeding the limits for LEAKAGE CURRENT in SINGLE FAULT CONDITION as indicated in 8.7.3;
– exceeding the voltage limits for the ACCESSIBLE PARTS including APPLIED PARTS indicated in
8.4.2.
13.1.4 Specific MECHANICAL HAZARDS
For specific MECHANICAL HAZARDS , see 9.1 to 9.8 (inclusive).
13.2 S INGLE FAULT CONDITIONS
13.2.1 General
During the application of the SINGLE FAULT CONDITIONS listed in 13.2.2 to 13.2.13 (inclusive),
the NORMAL CONDITIONS identified in 8.1 a) shall also be applied in the least favourable
combination.
13.2.2 Electrical SINGLE FAULT CONDITION
Requirements and tests relating to this SINGLE FAULT CONDITION are found in 8.1.
13.2.3 Overheating of transformers in ME EQUIPMENT
Requirements and tests relating to this SINGLE FAULT CONDITION are found in 15.5.
13.2.4 Failure of THERMOSTATS
Requirements and tests relating to this SINGLE FAULT CONDITION are found in 13.2.13 and
15.4.2 for overloading situations.
T HERMOSTATS are short circuited or interrupted, whichever is less favourable.
13.2.5 Failure of temperature limiting devices
Requirements and tests relating to this SINGLE FAULT CONDITION are found in 13.2.13 and
15.4.2 for overloading situations.

– 340 – 60601-1  CEI:2005
Les THERMOSTATS sont court-circuités ou interrompus, la condition la moins favorable étant
retenue.
13.2.6 Fuite de liquide
Les APPAREILS EM doivent être construits de telle manière que du liquide qui pourrait
s'échapper en CONDITION DE PREMIER DÉFAUT n'entraîne pas un RISQUE inacceptable.
Du fait que seules de petites quantités de liquide s’en échappent lorsqu’elles fuient, les
batteries scellées rechargeables sont exemptes de la présente exigence.
Un PROCESSUS de GESTION DES RISQUES doit être utilisé pour déterminer les conditions d'essai
appropriées pour les APPAREILS EM .
La conformité est vérifiée par inspection du DOSSIER DE GESTION DES RISQUES .
13.2.7 Altération du refroidissement pouvant entraîner un DANGER
Les APPAREILS EM doivent être conçus de telle manière qu'ils restent SECURISES EN PREMIER
DÉFAUT lorsque les systèmes de refroidissement cessent de fonctionner de la manière prévue.
Les altérations du refroidissement qui peuvent apparaître sont simulées, par exemple:
– les ventilateurs individuels sont bloqués consécutivement;
– la ventilation par les ouvertures, sur le haut et les côtés est altérée en couvrant les
aérations sur le haut de l' ENVELOPPE ou en positionnant l' APPAREIL EM contre un mur;
– le blocage des filtres est simulé;
– la circulation d’un liquide de refroidissement est interrompue.
Les températures qui dépassent les limites données en 13.1.2 constituent une défaillance.
La conformité est vérifiée en utilisant les méthodes d'essai indiquées en 11.1, qui sont
appliquées dans la mesure du possible.
13.2.8 Blocage des parties mobiles
Les APPAREILS EM doivent être conçus d'une manière telle qu'ils restent SECURISES EN PREMIER
DÉFAUT lorsque les parties mobiles se coincent.
Les parties mobiles sont bloquées si l' APPAREIL EM :
– comporte des PARTIES mobiles ACCESSIBLES y compris des PARTIES APPLIQUÉES
susceptibles d'être coincées, ou
– est susceptible de fonctionner sans surveillance / présence (y compris les APPAREILS EM
qui sont commandés automatiquement ou à distance), ou
– comporte un ou plusieurs moteurs avec un couple du rotor calé plus petit que le couple à
pleine charge.
Si l' APPAREIL EM a plus d’une partie mobile, telles qu'elles sont décrites ci-dessus, une seule
partie à la fois est bloquée. Si une CONDITION DE PREMIER DÉFAUT peut bloquer plusieurs
moteurs, alors tous les moteurs sont bloqués simultanément. Pour des critères d'essai
complémentaires, voir 13.2.10.
13.2.9 * Interruption et court-circuit des condensateurs de moteur
Les APPAREILS EM doivent être conçus de telle manière qu'ils restent SECURISES EN PREMIER
DÉFAUT lorsque les condensateurs du moteur sont court-circuités ou déconnectés.

60601-1  IEC:2005 – 341 –
T HERMOSTATS are short circuited or interrupted, whichever is less favourable.
13.2.6 Leakage of liquid
M E EQUIPMENT shall be so constructed that liquid that might escape in a SINGLE FAULT
CONDITION does not result in an unacceptable RISK .
Since only small amounts of liquid will escape when they leak, sealed rechargeable batteries
are exempted from this requirement.
A RISK MANAGEMENT PROCESS shall be used to determine the appropriate test conditions for
the ME EQUIPMENT .
Compliance is checked by inspection of the RISK MANAGEMENT FILE.
13.2.7 Impairment of cooling that could result in a HAZARD
M E EQUIPMENT shall be so designed that it remains SINGLE FAULT SAFE during the failure of
cooling systems to operate as intended.
Impairments of cooling that can occur are simulated, for example:
– single ventilation fans are locked consecutively;
– ventilation through openings in top and sides is impaired by covering of openings in the
top of the ENCLOSURE or positioning of ME EQUIPMENT against walls;
– blocking of filters is simulated;
– the flow of a cooling agent is interrupted.
Temperatures that exceed the limits set in 13.1.2 constitute a failure.
Compliance is checked utilizing the test methods of 11.1, which are applied as far as
possible.
13.2.8 Locking of moving parts
M E EQUIPMENT shall be so designed that it remains SINGLE FAULT SAFE when moving parts
become jammed.
Moving parts are locked if ME EQUIPMENT :
– has moving ACCESSIBLE PARTS including APPLIED PARTS liable to be jammed, or
– is liable to be operated while unattended (this includes ME EQUIPMENT that is automatically
or remotely controlled), or
– has one or more motors with a locked rotor torque smaller than the full load torque.
If ME EQUIPMENT has more than one moving part as described above, only one part at a time is
locked. If a SINGLE FAULT CONDITION can lock multiple motors, then all motors are locked
simultaneously. For further test criteria see 13.2.10.
13.2.9 * Interruption and short circuiting of motor capacitors
M E EQUIPMENT shall be so designed that it remains SINGLE FAULT SAFE during the short circuit
and open circuit of motor capacitors.

– 342 – 60601-1  CEI:2005
La vérification est effectuée en réalisant l’essai suivant:
Les moteurs avec un condensateur dans le circuit d’un enroulement auxiliaire, sont mis en
fonctionnement avec un rotor calé conformément à 13.2.10, avec le condensateur court-
circuité ou déconnecté tour à tour. Les tensions du condensateur sont mesurées avec un côté
déconnecté (circuit ouvert) et ne doivent pas dépasser leurs valeurs ASSIGNÉES . Une tension
mesurée qui dépasse la valeur ASSIGNÉE constitue une défaillance.
L’essai avec le condensateur court-circuité n'est pas effectué si le moteur est pourvu d’un
condensateur conforme à la CEI 60252-1 et si l' APPAREIL EM n’est pas prévu pour une
utilisation sans surveillance/présence (y compris ceux à commande automatique ou à
commande à distance).
Pour des critères d'essai complémentaires, voir 13.2.10.
13.2.10 * Critères d'essai complémentaires pour les APPAREILS EM fonctionnant avec un
moteur
Pour chacun des essais en CONDITION DE PREMIER DÉFAUT de 13.2.8 et 13.2.9, prenant en

compte les exceptions spécifiées en 13.1.2, les APPAREILS EM fonctionnant avec un moteur
doivent être mis en fonctionnement en commençant en CONDITION À FROID , à la tension
ASSIGNÉE ou à la limite supérieure de la gamme de tensions ASSIGNÉE pendant les périodes
de temps suivantes:
a) 30 s pour:
– les APPAREILS EM PORTATIFS,
– les APPAREILS EM dont l'interrupteur doit être maintenu fermé manuellement,
– les APPAREILS EM sur lesquels une pression manuelle continue doit s'exercer;
b) 5 min pour les autres APPAREILS EM qui ne sont prévus que pour une utilisation sous
surveillance / présence (l'utilisation sous surveillance / avec présence exclut les APPAREILS
EM automatiques ou commandés à distance qui pourraient fonctionner en l'absence de
l' OPÉRATEUR );
c) pendant la durée maximale d’une minuterie, si un tel dispositif met fin au fonctionnement,
pour les APPAREILS EM non cités en a) ou b);
d) aussi longtemps que nécessaire pour établir la STABILITÉ THERMIQUE pour tous les
APPAREILS EM restants.
Les températures des enroulements sont déterminées à la fin des périodes d’essai spécifiées
ou au moment du fonctionnement des fusibles, des COUPE - CIRCUIT THERMIQUES , des dispositifs
de protection du moteur et dispositifs analogues.
Les températures sont mesurées comme spécifié en 11.1.3 d).
Les températures qui dépassent les limites du Tableau 26 constituent une défaillance.
13.2.11 Défaillances des composants dans les APPAREILS EM utilisés en présence
d' ENVIRONNEMENTS RICHES EN OXYGÈNE
Les exigences et les essais concernant ces CONDITIONS DE PREMIER DÉFAUT se trouvent dans
en 11.2.2.
13.2.12 Défaillance de parties qui pourraient entraîner un DANGER MÉCANIQUE
Les exigences et les essais concernant ces CONDITIONS DE PREMIER DÉFAUT se trouvent à
l’Article 9 et en 15.3.

60601-1  IEC:2005 – 343 –
Compliance is checked by performing the following test:
Motors with a capacitor in the circuit of an auxiliary winding are operated according to 13.2.10
with a locked rotor, with the capacitor short circuited or open circuited in turn. Capacitor
voltages are measured with one side disconnected (open circuit). A measured voltage that
exceeds the RATED value constitutes a failure.
The test with a short-circuited capacitor is not performed if the motor is provided with a
capacitor complying with IEC 60252-1 and the ME EQUIPMENT is not intended for unattended
use (including automatic or remote control).
For additional test criteria, see 13.2.10.
13.2.10 * Additional test criteria for motor operated ME EQUIPMENT
For every test in the SINGLE FAULT CONDITION of 13.2.8 and 13.2.9, taking into account the
exemptions stated in 13.1.2, motor-operated ME EQUIPMENT is operated starting from COLD
CONDITION , at RATED voltage or at the upper limit of the RATED voltage range for the following
periods of time:
a) 30 s for:
– HAND - HELD ME EQUIPMENT ;
– ME EQUIPMENT that has to be kept switched on by hand;
– ME EQUIPMENT that has to be kept under physical load by hand;
b) 5 min for other ME EQUIPMENT intended only for attended use (attended use excludes
automated or remotely controlled ME EQUIPMENT that could operate when the OPERATOR is
not present);
c) for the maximum period of a timer, if such a device terminates the operation, for
ME EQUIPMENT not listed under a) or b);
d) as long as necessary to establish THERMAL STABILITY for all the remaining ME EQUIPMENT .
Temperatures of windings are determined at the end of the specified test periods or at the
instant of operation of fuses, THERMAL CUT - OUTS , motor protective devices and the like.
Temperatures are measured as specified in 11.1.3 d).
Temperatures that exceed the limits of Table 26 constitute a failure.
13.2.11 Failures of components in ME EQUIPMENT used in conjunction with OXYGEN RICH
ENVIRONMENTS
Requirements and tests relating to these SINGLE FAULT CONDITIONS are found in 11.2.2.
13.2.12 Failure of parts that might result in a MECHANICAL HAZARD
Requirements and tests relating to these SINGLE FAULT CONDITIONS are found in Clause 9 and
15.3.

– 344 – 60601-1  CEI:2005
Tableau 26 – * Limites de température des enroulements de moteurs
Température en °C
Classe d'isolation
Type d' APPAREIL EM Classe A Classe B Classe E Classe F Classe H
APPAREILS EM avec minuterie et non prévus pour
une utilisation sans surveillance / présence et
APPAREILS EM devant fonctionner pendant 30 s ou
5 min
200 225 215 240 260
Autres APPAREILS EM
– si protégés par impédance, valeur maximale 150 175 165 190 210
– si protégés par des dispositifs de protection qui
fonctionnent pendant la première heure, valeur
maximale
200 225 215 240 260
– après la première heure, valeur maximaIe 175 200 190 215 235
– après la première heure, moyenne arithmétique 150 175 165 190 210
NOTE Les limites de températures de ce tableau sont tirées de la CEI 61010-1:2001 [22].
13.2.13 * Surcharge
13.2.13.1 * Conditions générales d'essai de surcharge
A l'issue des essais de 13.2.13.2 à 13.2.13.4 (inclus), les APPAREILS EM , lorsque qu'ils sont
refroidis approximativement à la température ambiante, doivent rester sûrs.
La conformité est déterminée par l'inspection des APPAREILS EM ou par les essais appropriés
(tel que l'essai de tension de tenue de l'isolation du moteur conformément à 8.8.3).
Pour l'isolation des matériaux thermoplastiques servant de MOYEN DE PROTECTION (voir 8.8),
l'essai de pression à la bille spécifié en 8.8.4.1 a) est réalisé à une température de 25 °C
supérieure à la température de l'isolation mesurée au cours des essais de 13.2.13.2 à
13.2.13.4 (inclus).
13.2.13.2 A PPAREIL EM avec éléments chauffants
a) La conformité des APPAREILS EM comportant des éléments chauffants est vérifiée comme
suit:
1) Pour les APPAREILS EM à commande thermostatique comportant des éléments
chauffants, prévus pour être encastrés ou pour un fonctionnement sans surveillance /
présence, ou ayant un condensateur non protégé par fusible ou un dispositif analogue
connecté en parallèle avec les contacts du THERMOSTAT : par les essais de 13.2.13.2 b)
et 13.2.13.2 c);
2) Pour les APPAREILS EM comportant des éléments chauffants ASSIGNÉS pour un
fonctionnement autre qu'en SERVICE CONTINU : par les essais de 13.2.13.2 b) et
13.2.13.2 c);
3) pour les autres APPAREILS EM comportant des éléments chauffants: par l'essai de
13.2.13.2 b).
Si plus d’un de ces essais est applicable au même APPAREIL EM , ces essais sont effectués
successivement.

60601-1  IEC:2005 – 345 –
Table 26 – * Temperature limits of motor windings
Temperature in °C
Insulation class
Type of ME EQUIPMENT Class A Class B Class E Class F Class H
M E EQUIPMENT provided with a timer and not
intended for unattended use and ME EQUIPMENT to
be operated for 30 s or 5 min
200 225 215 240 260
Other ME EQUIPMENT
– if impedance-protected, maximum value 150 175 165 190 210
– if protected by protection devices that operate
during the first hour, maximum value
200 225 215 240 260
– after the first hour, maximum value 175 200 190 215 235
– after the first hour, arithmetic average 150 175 165 190 210
NOTE The temperature limits in this table were derived from IEC 61010-1:2001 [22].
13.2.13 * Overload
13.2.13.1 * General overload test conditions
After the tests of 13.2.13.2 to 13.2.13.4 (inclusive), ME EQUIPMENT , when cooled down to
approximately room temperature, shall remain safe.
Compliance is determined by inspection of the ME EQUIPMENT or the appropriate tests (such as
dielectric strength of motor insulation according to 8.8.3).
For insulation of thermoplastic materials that is relied upon as a MEANS OF PROTECTION (see
8.8), the ball-pressure test specified in 8.8.4.1 a) is performed at a temperature 25
°C higher
than the temperature of the insulation measured during the tests of 13.2.13.2 to 13.2.13.4
(inclusive).
13.2.13.2 M E EQUIPMENT with heating elements
a) M E EQUIPMENT having heating elements is checked for compliance as follows:
1) for thermostatically controlled ME EQUIPMENT having heating elements that is intended
for built-in or for unattended operation or that has a capacitor not protected by a fuse
or the like connected in parallel with the contacts of the THERMOSTAT : by the tests of
13.2.13.2 b) and 13.2.13.2 c);
2) for ME EQUIPMENT having heating elements RATED for non- CONTINUOUS OPERATION : by
the tests of 13.2.13.2 b) and 13.2.13.2 c);
3) for other ME EQUIPMENT having heating elements: by the test of 13.2.13.2 b).
If more than one of the tests is applicable to the same ME EQUIPMENT , these tests are
performed consecutively.

– 346 – 60601-1  CEI:2005
Si, au cours de l’un de ces essais, un COUPE CIRCUIT THERMIQUE SANS RÉENCLENCHEMENT
AUTOMATIQUE fonctionne, si un élément chauffant ou une partie intentionnellement faible se
rompt ou si le courant est interrompu d'une autre façon avant établissement de la STABILITÉ
THERMIQUE sans la possibilité de rétablissement automatique, la période de chauffage est
terminée. Cependant, si l’interruption est due à la rupture d’un élément chauffant ou d’une
partie intentionnellement faible, l’essai est répété sur un deuxième spécimen. La mise en
court-circuit d’un élément chauffant ou d’une partie intentionnellement faible dans le
deuxième spécimen ne constitue pas par elle-même une non-conformité. Toutefois si un
des deux spécimens n'est pas conforme aux conditions spécifiées en 13.1.2, cela constitue
une défaillance.
b) L' APPAREIL EM comportant des éléments chauffants est soumis à l’essai dans les conditions
spécifiées en 11.1, mais sans dégagement de chaleur approprié, la tension d’alimentation
étant de 90 % ou 110 % de la tension d’alimentation ASSIGNÉE , la condition la plus
défavorable étant retenue.
Si un COUPE - CIRCUIT THERMIQUE SANS RÉENCLENCHEMENT AUTOMATIQUE fonctionne ou si le
courant est interrompu de façon différente sans la possibilité de rétablissement
automatique avant établissement de la STABILITÉ THERMIQUE , la période de fonctionnement
est terminée. Si l’interruption du courant ne se produit pas, on coupe l'alimentation de
l' APPAREIL EM dès établissement de la STABILITÉ THERMIQUE et on le laisse refroidir jusqu'à
environ la température ambiante.
Pour les APPAREILS EM ASSIGNÉS pour un fonctionnement autre que le SERVICE CONTINU , la
durée de l'essai est égale à la durée de fonctionnement ASSIGNEÉ .
c) Les parties chauffantes des APPAREILS EM sont soumises aux essais avec l' APPAREIL EM
fonctionnant en CONDITION NORMALE , avec une tension d'alimentation de 110 % de la
tension d'alimentation ASSIGNÉE et comme spécifié en 11.1. Les conditions d'essai
suivantes sont satisfaites:
1) Toute commande servant à limiter la température en CONDITION NORMALE , à l'exception
d'un COUPE CIRCUIT THERMIQUE , est mise hors service.
2) Si l' APPAREIL EM est muni de plus d’une commande, elles sont mises hors service à tour
de rôle.
3) L' APPAREIL EM est mis en fonctionnement selon le CYCLE D ' UTILISATION ASSIGNÉ jusqu'à
ce que la STABILITÉ THERMIQUE soit atteinte quelle que soit la durée de fonctionnement
ASSIGNÉE .
13.2.13.3 A PPAREILS EM comportant des moteurs
a) La conformité des APPAREILS EM comportant des moteurs est vérifiée comme suit:
1) Pour la partie moteur de l' APPAREIL EM , la conformité est vérifiée par les essais de
13.2.8 à 13.2.10 (inclus), 13.2.13.3 b),13.2.13.3 c) et 13.2.13.4 , pour autant qu'ils soient
applicables. Pour les moteurs situés dans des circuits ayant une tension ne dépassant pas
42,4 V de valeur crête en courant alternatif ou 60 V en courant continu et pour lesquels il
est difficile d'obtenir des mesures précises de température en raison des faibles
dimensions ou de la conception du moteur, il est permis d'utiliser l'essai suivant à la place
de la mesure de température pour déterminer la conformité à 13.2.9 et à 13.2.10.
Le moteur est recouvert d'une seule épaisseur de toile ayant les caractéristiques
suivantes:
– en coton blanc;
– masse de 26-28 m2 par kg; et
– 13 fils au cm dans une direction et 11 fils par cm dans l'autre.

60601-1  IEC:2005 – 347 –
If, in any of the tests, a non- SELF - RESETTING THERMAL CUT - OUT operates, a heating element
or an intentionally weak part ruptures, or if the current is otherwise interrupted before
THERMAL STABILITY is established without the possibility of automatic restoration, the
heating period is ended. However, if the interruption is due to the rupture of a heating
element or of an intentionally weak part, the test is repeated on a second sample. Open
circuiting of a heating element or of an intentionally weak part in the second sample does
not in itself entail a failure to comply. However, if either sample fails to comply with the
conditions specified in 13.1.2, it constitutes a failure.
b) M E EQUIPMENT having heating elements is tested under the conditions specified in 11.1, but
without adequate heat discharge, the supply voltage being 90 % or 110 % of the RATED
supply voltage, whichever is the least favourable.
If a non- SELF - RESETTING THERMAL CUT - OUT operates, or if the current is otherwise
interrupted without the possibility of automatic restoration before THERMAL STABILITY is
established, the operating period is ended. If interruption of the current does not occur,
ME EQUIPMENT is switched off as soon as THERMAL STABILITY is established and is allowed to
cool to approximately room temperature.
For ME EQUIPMENT RATED for non- CONTINUOUS OPERATION , the duration of the test is equal to
the RATED operating time.
c) Heating parts of ME EQUIPMENT are tested with the ME EQUIPMENT operated in NORMAL
CONDITION , at a supply voltage 110 % of the RATED supply voltage and as specified in 11.1.
The following test conditions are met.
1) Any control that serves to limit the temperature in NORMAL CONDITION , except a THERMAL
CUT - OUT , is disabled.
2) If the ME EQUIPMENT is provided with more than one control, they are disabled in turn.
3) The ME EQUIPMENT is operated at the RATED DUTY CYCLE until THERMAL STABILITY is
achieved, irrespective of the RATED operating time.
13.2.13.3 M E EQUIPMENT with motors
a) M E EQUIPMENT having motors is checked for compliance as follows:
1) For the motor part of the ME EQUIPMENT , compliance is checked by the tests of 13.2.8 to
13.2.10 (inclusive), 13.2.13.3 b), 13.2.13.3 c) and 13.2.13.4, as applicable. For motors
located in circuits with a voltage not exceeding 42,4 V peak a.c. or 60 V d.c. and where
difficulty is experienced in obtaining accurate temperature measurements due to the
small size or design of the motor, it is permitted to use the following test instead of
temperature measurement in order to determine compliance with 13.2.9 and 13.2.10.
The motor is covered with a single layer of cheesecloth with the following
characteristics:
– bleached cotton material;
– 26–28 m 2 per kg mass; and
– 13 threads per cm in one direction and 11 threads per cm in the other.

– 348 – 60601-1  CEI:2005
L'inflammation de la toile de coton au cours de l'essai ou à l'issue de celui-ci constitue
une défaillance.
2) Pour les APPAREILS EM qui comportent également des éléments chauffants, les essais
sont réalisés à la tension prescrite, avec la partie moteur et les éléments chauffants
fonctionnant simultanément de façon à créer la condition la moins favorable.
3) Si plus d’un essai est applicable au même APPAREIL EM , ces essais doivent être
effectués successivement.
b) La protection des moteurs contre le fonctionnement en surcharge est vérifiée si ces
moteurs sont:
1) prévus pour être commandés à distance ou automatiquement (par un seul dispositif de
commande sans protection redondante), ou
2) susceptibles d’être mis en FONCTIONNEMENT CONTINU sans surveillance / présence.
La conformité est déterminée en faisant fonctionner l' APPAREIL EM dans les conditions de
charge normales et à la tension ASSIGNÉE ou à la tension maximale de la gamme de
tensions ASSIGNÉES , jusqu’à l’obtention de la STABILITÉ THERMIQUE (voir 11.1.3).
La charge est ensuite augmentée de façon à ce que l'intensité du courant augmente par
échelons appropriés, la tension d’alimentation étant maintenue à sa valeur initiale.
Lorsque la STABILITÉ THERMIQUE est établie, la charge est de nouveau augmentée. Cette
charge est augmentée progressivement, et ce par échelons progressifs appropriés, jusqu'à
ce que le dispositif de protection contre la surcharge fonctionne, ou jusqu’à ce qu’on ne
note plus d’augmentation de température.
La température de l’enroulement du moteur est déterminée lors de chaque période stable.
Si la valeur maximale enregistrée dépasse la valeur indiquée dans le Tableau 27, cela
constitue une défaillance.
Tableau 27 – Température maximale stabilisée d'un enroulement moteur
Classe d'isolation Température maximale
°C
A 140
B 165
E 155
F 180
H 200
Si la charge ne peut être modifiée sur l’ APPAREIL EM par échelons appropriés, le moteur est
retiré de l' APPAREIL EM pour subir l’essai.
L'essai de fonctionnement en surcharge pour les moteurs placés dans des circuits avec
une tension n’excédant pas 42,4 V de valeur crête en courant alternatif ou 60 V en courant
continu est réalisé uniquement si une possibilité de surcharge est déterminée par
inspection ou par revue de la conception. Il n'est pas nécessaire de réaliser cet essai
lorsque, par exemple, des circuits électroniques de pilotage maintiennent un courant de
fonctionnement pratiquement constant.

60601-1  IEC:2005 – 349 –
Ignition of the cheesecloth during the test or at its conclusion constitutes a failure.
2) For ME EQUIPMENT that also contains heating parts, the tests are performed at the
prescribed voltage, with the motor part and the heating part operated simultaneously so
as to produce the least favourable condition.

3) If more than one of the tests is applicable for the same ME EQUIPMENT , these tests are
performed consecutively.
b) Motors are checked for running overload protection if they are:
1) intended to be remotely controlled or automatically controlled (by a single control
device without redundant protection), or
2) likely to be subjected to CONTINUOUS OPERATION whilst unattended.
Compliance is determined by operating the ME EQUIPMENT under normal load conditions at
RATED voltage or at the maximum of the RATED voltage range, until THERMAL STABILITY is
achieved (see 11.1.3).
The load is then increased so that the current is increased in appropriate steps, the supply
voltage being maintained at its original value.
When THERMAL STABILITY is established, the load is again increased. The load is thus
progressively increased in appropriate steps until the overload protection operates, or until
no further temperature rise is noted.
The motor winding temperature is determined during each steady period. If the maximum
value recorded exceeds the value in Table 27, it constitutes a failure.
Table 27 – Maximum motor winding steady-state temperature
Insulation class
Maximum temperature
°C
A 140
B 165
E 155
F 180
H 200
If the load cannot be changed in appropriate steps in ME EQUIPMENT , the motor is removed
from the ME EQUIPMENT in order to perform the test.
The running overload test for motors located in circuits with a voltage not exceeding
42,4 V peak a.c. or 60 V d.c. is performed only if a possibility of an overload occurring is
determined by inspection or by review of the design. The test need not be performed, for
example, where electronic drive circuits maintain a substantially constant drive current.

– 350 – 60601-1  CEI:2005
c) Les APPAREILS EM comportant des moteurs triphasés sont mis en fonctionnement avec une
charge normale, connectés à du triphasé ( RÉSEAU D ' ALIMENTATION ) avec une phase
déconnectée. Les périodes de fonctionnement sont conformes à celles de 13.2.10.
13.2.13.4 * A PPAREILS EM ASSIGNÉS pour un fonctionnement autre que le SERVICE
CONTINU
Les APPAREILS EM ASSIGNÉS pour un fonctionnement autre que le SERVICE CONTINU à
l'exception:
– des APPAREILS EM PORTATIFS ;
– des APPAREILS EM dont l'interrupteur doit être maintenu fermé manuellement;
– des APPAREILS EM sur lesquels une pression manuelle continue doit s'exercer;
– des APPAREILS EM avec une minuterie et un système de sauvegarde de minuterie;
sont mis en fonctionnement avec une charge normale et une tension ASSIGNÉE ou à la limite
supérieure de la gamme de tensions ASSIGNÉES jusqu’à ce que la température de pointe
n'augmente pas de plus de 5
°C par heure ou jusqu’à ce que le dispositif de protection
fonctionne.
Les températures de l’enroulement du moteur sont déterminées lorsque la STABILITÉ
THERMIQUE est établie ou immédiatement avant le fonctionnement du dispositif de protection.
Les températures de l'enroulement du moteur qui dépassent les valeurs spécifiées en 13.2.10
constituent une défaillance.
Si, en utilisation normale, un dispositif de réduction de charge fonctionne au sein de
l'appareil em, on continue l'essai avec l'appareil em tournant au ralenti.
14 * S YSTÈMES ÉLECTROMÉDICAUX PROGRAMMABLES ( SEMP )
14.1 * Généralités
Les exigences du présent article doivent s'appliquer aux SEMP sauf:
– lorsque le SSEP n'assure pas la sécurité de base ni les performances essentielles; ou
– lorsque l'application de l'ISO 14971 démontre que la défaillance du SSEP ne conduit pas à
un RISQUE inacceptable.
NOTE 1 Le présent article exige qu'un PROCESSUS soit suivi tout au long du CYCLE DE DÉVELOPPEMENT du SEMP et
qu'un ENREGISTREMENT de ce PROCESSUS soit réalisé. Les concepts de GESTION DU RISQUE et un CYCLE DE
DÉVELOPPEMENT de SSEP sont les fondements d'un tel PROCESSUS . Cependant, comme un PROCESSUS de GESTION
DES RISQUES est déjà exigé par la présente norme, le présent article définit les éléments minimaux du CYCLE DE
DÉVELOPPEMENT DU SEMP et uniquement les éléments supplémentaires pour les SEMP qui doivent être considérés
comme faisant partie du PROCESSUS de GESTION DES RISQUES (voir 4.2).
NOTE 2 Il est reconnu que le CONSTRUCTEUR pourrait ne pas être en mesure de suivre tous les PROCESSUS
identifiés à l'Article 14 pour chaque élément constitutif du SEMP , tel que les logiciels sur étagère, les sous-
systèmes d'origine non médicale et les dispositifs d'ancienne génération. Dans ce cas, il convient que le FABRICANT
tienne particulièrement compte des besoins en matière de mesures supplémentaires de MAÎTRISE DU RISQUE .
La conformité est déterminée par l'application des exigences de 14.2 à 14.13 (inclus), par
inspection du DOSSIER DE GESTION DES RISQUES et l'évaluation des PROCESSUS cités dans le
présent article.
NOTE 3 Cette évaluation pourrait être réalisée par audit interne.
14.2 * Documentation
En plus des ENREGISTREMENTS et des documents exigés par l'ISO 14971, les documents
produits par l'application de l'Article 14 doivent être suivis et doivent faire partie du DOSSIER
DE GESTION DES RISQUES .
NOTE Voir la Figure H.3 à titre de guide.

60601-1  IEC:2005 – 351 –
c) M E EQUIPMENT with three-phase motors is operated with normal load, connected to a three-
phase ( SUPPLY MAINS ) with one phase disconnected. Periods of operation are according to
13.2.10.
13.2.13.4 * M E EQUIPMENT RATED for non- CONTINUOUS OPERATION
M E EQUIPMENT RATED for non- CONTINUOUS OPERATION other than:
– HAND - HELD ME EQUIPMENT;
– ME EQUIPMENT that has to be kept switched on manually;
– ME EQUIPMENT that has to be kept under physical load by hand;
– ME EQUIPMENT with a timer and a back-up timer system
is operated under normal load and at RATED voltage or at the upper limit of the RATED voltage
range until the peak temperature does not increase by more than 5
°C in one hour, or until
any protective device operates.
Motor winding temperatures are determined when THERMAL STABILITY is established or
immediately before the operation of the protective device. Motor winding temperatures that
exceed the values specified in 13.2.10 constitute a failure.
If in NORMAL USE a load-reducing device in the ME EQUIPMENT operates, the test is continued
with the ME EQUIPMENT running idle.
14 * P ROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS ( PEMS )
14.1 * General
The requirements of this clause shall apply to PEMS unless:
– the PESS provides no BASIC SAFETY or ESSENTIAL PERFORMANCE ; or
– the application of ISO 14971 demonstrates that the failure of the PESS does not lead to an
unacceptable RISK .
NOTE 1 This clause requires that a PROCESS be followed throughout the PEMS DEVELOPMENT LIFE - CYCLE and that a
RECORD of that PROCESS be produced. The concepts of RISK MANAGEMENT and a PEMS DEVELOPMENT LIFE - CYCLE are
the basis of such a PROCESS . However, because a RISK MANAGEMENT PROCESS is already required by this standard,
this clause will define the minimum elements of the PEMS DEVELOPMENT LIFE - CYCLE and only the additional elements
for the PEMS that needs to be considered as part of the RISK MANAGEMENT PROCESS (see 4.2).
NOTE 2 It is recognized that the MANUFACTURER might not be able to follow all the PROCESSES identified in Clause
14 for each constituent component of the PEMS , such as off-the-shelf (OTS) software, subsystems of non-medical
origin, and legacy devices. In this case, the MANUFACTURER should take special account of the need for additional
RISK CONTROL measures.
Compliance is determined by application of the requirements in 14.2 to 14.13 (inclusive), by
inspection of the RISK MANAGEMENT FILE , and assessment of PROCESSES cited in this clause.
NOTE 3 This assessment could be performed by internal audit.
14.2 * Documentation
In addition to the RECORDS and documents required by ISO 14971, the documents produced
from application of Clause 14 shall be maintained and shall form part of the RISK MANAGEMENT
FILE .
NOTE See Figure H.3 as guidance.

– 352 – 60601-1  CEI:2005
Les documents exigés à l'Article 14 doivent être revus, approuvés, diffusés et modifiés
conformément à une PROCÉDURE formelle de contrôle de la documentation.
14.3 * Plan de GESTION DES RISQUES
Le plan de GESTION DES RISQUES exigé par le Paragraphe 3.5 de l'ISO 14971 doit également
inclure une référence au plan de VALIDATION SEMP (voir 14.11).
14.4 * C YCLE DE DÉVELOPPEMENT DE SEMP
Un CYCLE DE DÉVELOPPEMENT DE SEMP doit être documenté.
NOTE 1 L'Article H.2 explique plus en détail le CYCLE DE DÉVELOPPEMENT DE SEMP .
NOTE 2 La CEI 62304 [26] définit des exigences générales pour les PROCESSUS complémentaires et les activités
spécifiques au développement de logiciel.
Le CYCLE DE DÉVELOPPEMENT SEMP doit inclure un ensemble d'étapes définies.
A chaque étape, les activités à réaliser et les méthodes de VERIFICATION à appliquer à ces
activités doivent être définies.
Chaque activité doit être définie y compris ses entrées et sorties.
Chaque étape doit identifier les activités de GESTION DES RISQUES qu'il faut réaliser avant
l'étape concernée.
Le CYCLE DE DÉVELOPPEMENT SEMP doit être adapté à un développement spécifique par la
réalisation de plans qui détaillent les activités, les étapes et les programmes.
Le CYCLE DE DÉVELOPPEMENT SEMP doit inclure des exigences de documentation.
14.5 * Résolution des problèmes
Le cas échéant, un système documenté pour la résolution des problèmes pendant et entre
toutes les phases et activités du CYCLE DE VIE DE DÉVELOPPEMENT DE SEMP doit être développé
et suivi.
En fonction du type de produit, le système de résolution des problèmes peut:
– être défini comme une partie du CYCLE DE DÉVELOPPEMENT DE SEMP ;
– permettre de rendre compte de problèmes potentiels ou existants touchant la SÉCURITÉ DE
BASE et les PERFORMANCES ESSENTIELLES ;
– inclure une évaluation de chaque problème pour les RISQUES associés;
– identifier les critères à satisfaire pour prononcer une conclusion;
– identifier les actions à entreprendre pour résoudre chaque problème.
14.6 P ROCESSUS de GESTION DES RISQUES
14.6.1 * Identification des DANGERS connus et prévisibles
Lors de l'établissement de la liste des DANGERS connus ou prévisibles, le FABRICANT doit
prendre en compte les DANGERS qui sont associés aux aspects logiciels et matériels des SEMP
y compris ceux associés aux composants de COUPLAGE DE RÉSEAUX / DONNÉES , composants
d'origine tierce partie et aux sous-systèmes d'ancienne génération.
NOTE En plus des éléments donnés à l'Annexe D de l'ISO 14971, il convient que la liste des causes possibles
de DANGERS associées aux SEMP comprenne:
– la défaillance d'un COUPLAGE DE RÉSEAUX / DONNÉES dans la fourniture des caractéristiques nécessaires aux
SEMP pour atteindre sa SÉCURITÉ DE BASE et ses PERFORMANCES ESSENTIELLES ;
– le retour non désiré [physique et données] (les possibilités englobent: entrée non demandée, entrée hors plage
ou incohérente et entrée produite par une interférence électromagnétique);

60601-1  IEC:2005 – 353 –
The documents required by Clause 14 shall be reviewed, approved, issued and changed in
accordance with a formal document control PROCEDURE .
14.3 * R ISK MANAGEMENT plan
The RISK MANAGEMENT plan required by 3.5 of ISO 14971 shall also include a reference to the
PEMS VALIDATION plan (see 14.11).
14.4 * P EMS DEVELOPMENT LIFE - CYCLE
A PEMS DEVELOPMENT LIFE - CYCLE shall be documented.
NOTE 1 Clause H.2 explains PEMS DEVELOPMENT LIFE - CYCLE in more detail.
NOTE 2 IEC 62304 [26] defines general requirements for additional PROCESSES and activities specific to software
development.
The PEMS DEVELOPMENT LIFE - CYCLE shall include a set of defined milestones.
At each milestone, the activities to be completed and the VERIFICATION methods to be applied
to those activities shall be defined.
Each activity shall be defined including its inputs and outputs.
Each milestone shall identify the RISK MANAGEMENT activities that must be completed before
that milestone.
The PEMS DEVELOPMENT LIFE - CYCLE shall be tailored for a specific development by making
plans which detail activities, milestones and schedules.
The PEMS DEVELOPMENT LIFE - CYCLE shall include documentation requirements.
14.5 * Problem resolution
Where appropriate, a documented system for problem resolution within and between all
phases and activities of the PEMS DEVELOPMENT LIFE - CYCLE shall be developed and
maintained.
Depending on the type of product, the problem resolution system may:
– be documented as a part of the PEMS DEVELOPMENT LIFE - CYCLE ;
– allow the reporting of potential or existing problems affecting BASIC SAFETY or ESSENTIAL
PERFORMANCE ;
– include an assessment of each problem for associated RISKS ;
– identify the criteria that must be met for the issue to be closed;
– identify the action to be taken to resolve each problem.
14.6 R ISK MANAGEMENT PROCESS
14.6.1 * Identification of known and foreseeable H AZARDS
When compiling the list of known or foreseeable HAZARDS , the MANUFACTURER shall consider
those HAZARDS associated with software and hardware aspects of the PEMS including those
associated with NETWORK / DATA COUPLING , components of third-party origin and legacy
subsystems.
NOTE In addition to the material given in Annex D of ISO 14971, the list of possible causes for HAZARDS
associated with PEMS should include:
– failure of the NETW ORK / DATA COUPLING to provide the characteristics necessary for the PEMS to achieve its BASIC
SAFETY or ESSENTIAL PERFORMANCE ;
– undesired feedback [physical and data] (possibilities include: unsolicited input, out of range or inconsistent
input, and input originating from electromagnetic interference);

– 354 – 60601-1  CEI:2005
– les données indisponibles;
– le manque d'intégrité des données;
– les données incorrectes;
– la synchronisation incorrecte des données;
– les interactions non désirées à l'intérieur et parmi les SSEP ;
– les aspects ou qualité inconnus des logiciels de tierces parties;
– les aspects ou qualité inconnus des SSEP ;
– le manque de sécurité des données, en particulier vulnérabilité aux falsifications, interaction non désirée avec
d'autres programmes et virus.
14.6.2 * M AÎTRISE DU RISQUE
Les exigences suivantes pour les SEMP complètent le Paragraphe 6.1 de l'ISO 14971.
Des outils et des PROCÉDURES convenablement validés doivent être choisis et identifiés pour
mettre en œuvre chaque mesure de MAÎTRISE DU RISQUE . Ces outils et PROCÉDURES doivent
être appropriés pour assurer que chaque mesure de MAÎTRISE DU RISQUE réduit de manière
satisfaisante le ou les RISQUES identifiés.
14.7 * Spécification des exigences
Pour le SEMP et chacun de ses sous-systèmes (par exemple un SSEP ), il doit exister une
spécification documentée des exigences.
NOTE Des exemples de structures d'un SEMP sont donnés à l’Article H.1.
La spécification d'exigence pour un système ou un sous-système doit inclure et distinguer
toute mesure de PERFORMANCE ESSENTIELLE et de MAÎTRISE DU RISQUE mise en œuvre par le
système ou le sous-système concerné.
14.8 * Architecture
Pour le SEMP et chacun de ses sous-systèmes, une architecture doit être spécifiée pour
satisfaire à la spécification de l'exigence.
Le cas échéant, pour réduire le RISQUE à un niveau acceptable, la spécification d'architecture
doit utiliser:
a) des COMPOSANTS AUX CARACTÉRISTIQUES À HAUTE FIABILITÉ ;
b) des fonctions à sécurité positive;
c) la redondance;
d) la diversité;
e) * le partitionnement de la fonctionnalité;
f) une conception défensive, par exemple par limitation des effets dangereux potentiels en
réduisant la puissance de sortie disponible ou en introduisant des moyens pour limiter le
déplacement des organes de manœuvre.
La spécification d'architecture doit prendre en compte:
g) * l'allocation des mesures de MAÎTRISE DES RISQUES aux sous-systèmes et aux composants
des SEMP ;
NOTE Les sous-systèmes et les composants comprennent les capteurs, les organes de manœuvre, les
SSEP et les interfaces.
h) les types de défaillance des composants et leurs effets;
i) les défaillances ayant des causes communes;
j) les défaillances systématiques;

60601-1  IEC:2005 – 355 –
– unavailable data;
– lack of integrity of data;
– incorrect data;
– incorrect timing of data.
– unintended interactions within and among PESS ;
– unknown aspects or quality of third-party software;
– unknown aspects or quality of third-party PESS ;
– lack of data security, particularly vulnerability to tampering, unintended interaction with other programs and
viruses.
14.6.2 * R ISK CONTROL
The following requirements for PEMS supplement Subclause 6.1 of ISO 14971.
Suitably validated tools and PROCEDURES shall be selected and identified to implement each
RISK CONTROL measure. These tools and PROCEDURES shall be appropriate to assure that each
RISK CONTROL measure satisfactorily reduces the identified RISK ( S ).
14.7 * Requirement specification
For the PEMS and each of its subsystems (e.g. for a PESS ) there shall be a documented
requirement specification.
NOTE Example structures of a PEMS are given in H.1.
The requirement specification for a system or subsystem shall include and distinguish any
ESSENTIAL PERFORMANCE and any RISK CONTROL measures implemented by that system or
subsystem.
14.8 * Architecture
For the PEMS and each of its subsystems, an architecture shall be specified that shall satisfy
the requirement specification.
Where appropriate, to reduce the RISK to an acceptable level, the architecture specification
shall make use of:
a) COMPONENTS WITH HIGH - INTEGRITY CHARACTERISTICS ;
b) fail-safe functions;
c) redundancy;
d) diversity;
e) * partitioning of functionality;
f) defensive design, e.g. limits on potentially hazardous effects by restricting the available
output power or by introducing means to limit the travel of actuators.

The architecture specification shall take into consideration:
g) * allocation of RISK CONTROL measures to subsystems and components of the PEMS ;
NOTE Subsystems and components include sensors, actuators, PESS and interfaces.
h) failure modes of components and their effects;
i) common cause failures;
j) systematic failures;

– 356 – 60601-1  CEI:2005
k) l'intervalle de temps entre les essais et la couverture du diagnostic;
l) maintenabilité;
m) la protection contre LE MAUVAIS USAGE RAISONNABLEMENT PRÉVISIBLE ;
n) la spécification de COUPLAGE DES RÉSEAUX / DONNÉES , le cas échéant.
14.9 * Conception et réalisation
Le cas échéant, la conception doit être scindée en sous-systèmes, chacun ayant à la fois une
spécification pour la conception et une pour les essais.
Les données descriptives pour l'environnement de conception doivent être incluses dans le
DOSSIER DE GESTION DES RISQUES .
NOTE Voir l’Article H.3 pour les exemples d'éléments d'environnement de la conception.
14.10 * V ÉRIFICATION
La VÉRIFICATION est exigée pour toutes les fonctions qui mettent en œuvre les mesures de la
SÉCURITÉ DE BASE et des PERFORMANCES ESSENTIELLES ou de MAÎTRISE DU RISQUE .
Un plan de VÉRIFICATION doit être élaboré pour montrer comment ces fonctions doivent être
vérifiées. Ce plan doit indiquer:
– à quelle(s) étape(s) la VÉRIFICATION doit être réalisée pour chaque fonction;
– le choix et la documentation des stratégies, activités et techniques de VÉRIFICATION ainsi
que le niveau approprié d'indépendance du personnel réalisant la VÉRIFICATION ;
– la sélection et l'utilisation des outils de VÉRIFICATION ;
– les critères de couverture pour la VÉRIFICATION .
NOTE Voici des exemples de méthodes et de techniques:
– lectures croisées;
– inspections;
– analyse statistique;
– analyse dynamique;
– essai de type boîte blanche;
– essai de type boîte noire;
– essais statistiques.
La VÉRIFICATION doit être conduite conformément au plan de VÉRIFICATION . Les résultats des
activités de VÉRIFICATION doivent être documentés.
14.11 * V ALIDATION SEMP
Un plan de VALIDATION SEMP doit inclure la validation de la SÉCURITÉ DE BASE et des
PERFORMANCES ESSENTIELLES et doit exiger des vérifications du fonctionnement non désiré des
SEMP .
La VALIDATION SEMP doit être conduite conformément au plan de VALIDATION SEMP . Les
résultats des activités de VALIDATION SEMP doivent être documentés.
La personne qui a la responsabilité globale de la VALIDATION SEMP doit être indépendante de
l'équipe de conception. Le FABRICANT doit documenter la justification pour le niveau
d'indépendance.
Aucun membre d'une équipe de conception ne doit être responsable de la VALIDATION SEMP
d'un produit conçu par son équipe.

60601-1  IEC:2005 – 357 –
k) test interval duration and diagnostic coverage;
l) maintainability;
m) protection from reasonably foreseeable misuse;
n) the NETWORK / DATA COUPLING specification, if applicable.
14.9 * Design and implementation
Where appropriate, the design shall be decomposed into subsystems, each having both a
design and test specification.
Descriptive data regarding the design environment shall be included in the RISK MANAGEMENT
FILE .
NOTE See H.3 for examples of design environment elements.
14.10 * V ERIFICATION
V ERIFICATION is required for all functions that implement BASIC SAFETY , ESSENTIAL
PERFORMANCE or RISK CONTROL measures.
A VERIFICATION plan shall be produced to show how these functions shall be verified. The plan
shall include:
– at which milestone(s) VERIFICATION is to be performed for each function;
– the selection and documentation of VERIFICATION strategies, activities, techniques, and the
appropriate level of independence of the personnel performing the VERIFICATION ;
– the selection and utilization of VERIFICATION tools;
– coverage criteria for VERIFICATION .
NOTE Examples of methods and techniques are:
– walkthroughs;
– inspections;
– static analysis;
– dynamic analysis;
– white box testing;
– black box testing;
– statistical testing.
The VERIFICATION shall be performed according to the VERIFICATION plan. The results of the
VERIFICATION activities shall be documented.
14.11 * P EMS VALIDATION
A PEMS VALIDATION plan shall include the validation of BASIC SAFETY and ESSENTIAL
PERFORMANCE , and shall require checks for unintended functioning of the PEMS .
The PEMS VALIDATION shall be performed according to the PEMS VALIDATION plan. The results of
PEMS VALIDATION activities shall be documented.
The person having the overall responsibility for the PEMS VALIDATION shall be independent of
the design team. The MANUFACTURER shall document the rationale for the level of
independence.
No member of a design team shall be responsible for the PEMS VALIDATION of their own design.

– 358 – 60601-1  CEI:2005
Toutes les relations professionnelles des membres de l'équipe de VALIDATION SEMP avec des
membres de l'équipe de conception doivent être documentées dans le DOSSIER DE GESTION
DES RISQUES .
Une référence aux méthodes et aux résultats de la VALIDATION SEMP doit être incluse dans le
DOSSIER DE GESTION DES RISQUES .
14.12 * Modification
Si tout ou partie des résultats de conception résulte d'une modification d'une conception
antérieure, soit le présent article s'applique intégralement comme s'il s'agissait d'une nouvelle
conception, soit le maintien de la validité de toute documentation de conception antérieure
doit être évalué dans le cadre d'une PROCÉDURE de modification/changement documentée.
14.13 * Connexion de SEMP par un COUPLAGE DE RÉSEAUX / DONNÉES à d'autres appareils
Si le SEMP est destiné à être relié par un COUPLAGE DE RÉSEAUX / DONNÉES à d'autres
appareils qui sont hors du contrôle du FABRICANT du SEMP , la description technique doit:
a) spécifier les caractéristiques du COUPLAGE DE RÉSEAUX / DONNÉES nécessaires pour que le
SEMP satisfasse à son UTILISATION PRÉVUE ;
b) faire la liste des SITUATIONS DANGEREUSES qui résultent d'une défaillance du COUPLAGE DE
RÉSEAUX / DONNÉES pour fournir les caractéristiques spécifiées;
c) indiquer à l' ORGANISME RESPONSABLE :
– que la connexion du SEMP à un COUPLAGE DE RÉSEAUX / DONNÉES qui inclut d'autres
appareils pourrait donner lieu à des RISQUES non identifiés précédemment pour les
PATIENTS , les OPÉRATEURS ou des tiers;
– qu'il convient que l' ORGANISME RESPONSABLE identifie, analyse, évalue et contrôle ces
RISQUES ;
– que des modifications ultérieures apportées au COUPLAGE DE RÉSEAUX / DONNÉES
pourraient introduire de nouveaux RISQUES et exiger une analyse complémentaire; et
– que des modifications du COUPLAGE DE RÉSEAUX / DONNÉES incluent:
− des modifications dans la configuration du COUPLAGE DE RÉSEAUX / DONNÉES ;
− la connexion d'unités supplémentaires au COUPLAGE DE RÉSEAUX / DONNÉES ;
− la déconnexion des unités du COUPLAGE DE RÉSEAUX / DONNÉES ;
− la mise à jour d'appareils connectés au COUPLAGE DE RÉSEAUX / DONNÉES ;
− la mise à niveau d'appareils connectés au COUPLAGE DE RÉSEAUX / DONNÉES .
15 Construction de L ' APPAREIL EM
15.1 * Groupements des commandes et indicateurs des APPAREILS EM
Lorsque c'est applicable, le FABRICANT doit traiter dans le cadre du PROCESSUS de GESTION DES
RISQUES les RISQUES associés à l'ordonnancement des commandes et des indicateurs des
APPAREILS EM .
La conformité est vérifiée par l'inspection du DOSSIER DE GESTION DES RISQUES .
15.2 * Aptitude à l'entretien
Les pièces des APPAREILS EM sujettes à usure mécanique, dégradation électrique et
environnementale ou vieillissement susceptibles d'engendrer un RISQUE inacceptable doivent
être accessibles pour inspection, remplacement et maintenance s'il est admis qu'elles restent
sans vérification pendant une longue période.

60601-1  IEC:2005 – 359 –
All professional relationships of the members of the PEMS VALIDATION team with members of
the design team shall be documented in the RISK MANAGEMENT FILE .
A reference to the methods and results of the PEMS VALIDATION shall be included in the RISK
MANAGEMENT FILE .
14.12 * Modification
If any or all of a design results from a modification of an earlier design then either all of this
clause applies as if it were a new design or the continued validity of any previous design
documentation shall be assessed under a documented modification/change PROCEDURE .
14.13 * Connection of PEMS by NETWORK / DATA COUPLING to other equipment
If the PEMS is intended to be connected by NETWORK / DATA COUPLING to other equipment that is
outside the control of the PEMS MANUFACTURER , the technical description shall:
a) specify the characteristics of the NETWORK / DATA COUPLING necessary for the PEMS to
achieve its INTENDED USE ;
b) list the HAZARDOUS SITUATIONS resulting from a failure of the NETWORK / DATA COUPLING to
provide the specified characteristics;
c) instruct the RESPONSIBLE ORGANIZATION that:
– connection of the PEMS to a NETWORK / DATA COUPLING that includes other equipment
could result in previously unidentified RISKS to PATIENTS , OPERATORS or third parties;
– the RESPONSIBLE ORGANIZATION should identify, analyze, evaluate and control these
RISKS ;
– subsequent changes to the NETWORK / DATA COUPLING could introduce new RISKS and
require additional analysis; and
– changes to the NETWORK / DATA COUPLING include:
– changes in NETWORK / DATA COUPLING configuration;
– connection of additional items to the NETWORK / DATA COUPLING ;
– disconnecting items from the NETWORK / DATA COUPLING ;
– update of equipment connected to the NETWORK / DATA COUPLING ;
– upgrade of equipment connected to the NETWORK / DATA COUPLING .
15 Construction of ME EQUIPMENT
15.1 * Arrangements of controls and indicators of ME EQUIPMENT
When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the
RISKS associated with the arrangement of controls and indicators of ME EQUIPMENT .
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
15.2 * Serviceability
Parts of ME EQUIPMENT subject to mechanical wear, electrical and environmental degradation
or ageing that could result in an unacceptable RISK if allowed to continue unchecked for too
long a period shall be accessible for inspection, replacement and maintenance.

– 360 – 60601-1  CEI:2005
Les pièces des APPAREILS EM qui sont susceptibles d'être remplacées ou réglées doivent être
situées et sécurisées de manière à permettre l'inspection, les opérations d'entretien, le
remplacement et le réglage sans dommage ou interférence sur les parties adjacentes ou le
câblage.
La conformité est vérifiée par l'inspection des pièces mentionnées ci-dessus dans le présent
paragraphe et par l'inspection de leur emplacement.
15.3 Résistance mécanique
15.3.1 Généralités
L ES APPAREILS EM ou leurs pièces doivent présenter une résistance mécanique appropriée et
ne doivent pas engendrer un RISQUE inacceptable dû à la contrainte de moulage ou lorsqu'ils
sont soumis aux contraintes mécaniques causées par les poussées, les impacts, les chutes et
les manipulations brutales.
La conformité est vérifiée en procédant aux essais du Tableau 28. Les essais ne sont pas
appliqués aux poignées, aux leviers, aux boutons, à la face des tubes cathodiques (voir
9.5.2), ou aux couvercles transparents ou translucides des dispositifs d'indication et de
mesure sauf si en retirant la poignée, le levier, le bouton ou le couvercle, il apparaît un
RISQUE inacceptable de choc électrique.
NOTE Les exemples de dommages qui peuvent donner lieu à un RISQUE I nacceptable comprennent la réduction
des LIGNES DE FUITE et des DISTANCES DANS L ' AIR en dessous de celles spécifiées en 8.9, l'accès aux parties qui
dépassent les limites de 8.4 ou l'accès aux parties en mouvement qui pourraient causer un DOMMAGE .
Les critères d'évaluation qui peuvent être utiles pour déterminer si les essais du Tableau 28 ont donné lieu à un
RISQUE inacceptable comprennent :
– ceux de l'Article 8 et du paragraphe 11.6;
– l'essai de tension de tenue de 8.8.3 pour évaluer l'intégrité de l' ISOLATION solide SUPPLEMENTAIRE ou
RENFORCÉE ; et
– la mesure des LIGNES DE FUITE ou des DISTANCES DANS L ' AIR pour comparer les valeurs avec les distances
minimales spécifiées en 8.9. Les petits éclats qui n'entament pas la protection contre les chocs électriques ou
l'humidité peuvent normalement être ignorés .
Tableau 28 – Matrice d'essai de résistance mécanique
Type D ' APPAREIL EM Essai
Poussée (15.3.2 )
Chute (15.3.4.1) PORTATIF
Suppression de la contrainte de moulage (15.3.6)
Poussée (15.3.2)
Impacts (15.3.3)
Chute (15.3.4.2)
P ORTABLE
Suppression de la contrainte de moulage (15.3.6)
Poussée (15.3.2)
Impacts (15.3.3)
Manipulations brutales (15.3.5)
M OBILE
Suppression de la contrainte de moulage (15.3.6)
Poussée (15.3.2)
Impacts (15.3.3)
 F IXÉ ou FIXE
Suppression de la contrainte de moulage (15.3.6)

60601-1  IEC:2005 – 361 –
Parts of ME EQUIPMENT that are likely to be replaced or adjusted shall be so located and
secured as to permit inspection, servicing, replacement and adjustment without damage to, or
interference with, adjacent parts or wiring.
Compliance is checked by inspection of the parts mentioned above in this subclause and of
their location.
15.3 Mechanical strength
15.3.1 General
M E EQUIPMENT or its parts shall have adequate mechanical strength and shall not result in an
unacceptable RISK due to moulding stress or when subjected to mechanical stress caused by
pushing, impact, dropping, and rough handling.
Compliance is checked by application of the tests in Table 28. The tests are not applied to
handles, levers, knobs, the face of cathode ray tubes (see 9.5.2), or to transparent or
translucent covers of indicating or measuring devices unless with the handle, lever, knob, or
cover removed there is an unacceptable RISK of electric shock.
NOTE Examples of damage that can result in unacceptable RISK include the reduction of CREEPAGE DISTANCES
and AIR CLEARANCES below those specified in 8.9, access to parts which exceed limits in 8.4, or access to moving
parts which could cause HARM .
Assessment criteria that can be useful in determining if the tests in Table 28 have resulted in an unacceptable RISK
include:
– those in Clause 8 and 11.6;
– the dielectric strength test as specified in 8.8.3 to evaluate the integrity of solid SUPPLEMENTARY or REINFORCED
INSULATION ; and
– measurement of CREEPAGE DISTANCES or AIR CLEARANCES to compare the values with the minimum distances
specified in 8.9. Small chips that do not adversely affect the protection against electric shock or moisture can
normally be ignored .
Table 28 – Mechanical strength test applicability
M E EQUIPMENT type Test
Push (15.3.2)
Drop (15.3.4.1) H AND -H ELD
Moulding stress relief (15.3.6)
Push (15.3.2)
Impact (15.3.3)
Drop (15.3.4.2)
P ORTABLE
Moulding stress relief (15.3.6)
Push (15.3.2)
Impact (15.3.3)
Rough handling (15.3.5)
M OBILE
Moulding stress relief (15.3.6)
Push (15.3.2)
Impact (15.3.3) F IXED or S TATIONARY
Moulding stress relief (15.3.6)

– 362 – 60601-1  CEI:2005
15.3.2 * Essai de poussée
Les ENVELOPPES des APPAREILS EM doivent avoir une rigidité suffisante pour protéger contre
un RISQUE inacceptable.
La conformité est vérifiée par l’essai suivant.
Les parties externes d'une ENVELOPPE sont soumises à une force continue de 250 N ± 10 N
pendant 5 s, appliquée au moyen d'un OUTIL d'essai adapté permettant le contact sur une
surface plane circulaire de 30 mm de diamètre. Toutefois, cet essai n'est pas appliqué à
l' ENVELOPPE d'un APPAREIL EM qui a une masse supérieure à 18 kg.
Après l'essai, tout dommage prolongé qui donne lieu à un RISQUE inacceptable déterminé à
partir de l'inspection du DOSSIER DE GESTION DES RISQUES constitue une défaillance.
15.3.3 * Essai d’impacts
Les ENVELOPPES des APPAREILS EM doivent avoir une résistance aux impacts suffisante pour
protéger contre un RISQUE inacceptable.
La conformité est vérifiée par l’essai suivant.
A l'exception des APPAREILS EM PORTATIFS et de leurs pièces qui sont tenues à la main en
UTILISATION NORMALE , les ENVELOPPES et les autres parties isolantes externes, dont la
détérioration pourrait donner lieu à un RISQUE inacceptable, sont soumises aux essais comme
indiqué ci-dessous.
Un spécimen composé d'une ENVELOPPE complète ou d'une partie de celle-ci représentant la
zone non renforcée la plus importante est placé sur un support en position normale. On laisse
tomber librement une bille d'acier lisse solide de 50 mm de diamètre environ ayant une masse
de 500 g
± 25 g d'une hauteur de position de 1,3 m sur chaque partie concernée du
spécimen.
Pour l'essai des surfaces verticales, la bille d'acier est suspendue par une corde et on peut la
laisser osciller comme un pendule pour appliquer un impact horizontal, en la lâchant d'une
distance verticale de 1,3 m une fois sur chaque partie du spécimen.
L'essai n'est pas appliqué aux écrans plats, au verre des APPAREILS EM (par exemple
analyseurs de films) ou aux tubes cathodiques (voir 9.5.2).
Après l'essai, tout dommage prolongé qui donne lieu à un RISQUE inacceptable déterminé à
partir de l'inspection du DOSSIER DE GESTION DES RISQUES constitue une défaillance.
15.3.4 * Essai de chute
15.3.4.1 A PPAREILS EM PORTATIFS
Les APPAREILS EM PORTATIFS et leurs pièces qui sont TENUS À LA MAIN en UTILISATION NORMALE
ne doivent pas engendrer un RISQUE inacceptable à la suite d'une chute libre.
La conformité est vérifiée par l’essai suivant.
On laisse tomber librement le spécimen soumis à l'essai, avec toute CHARGE DE
FONCTIONNEMENT EN SÉCURITÉ en place, une fois à partir de chacune des trois orientations de
départ différentes rencontrées en UTILISATION NORMALE de la hauteur à laquelle l' APPAREIL EM
est utilisé (comme spécifié dans les DOCUMENTS D ' ACCOMPAGNEMENT ) ou d'une hauteur de

1 m, selon celle qui est la plus élevée, sur une plaque de bois dur de 50 mm ± 5 mm
d'épaisseur (par exemple, bois dur > 600 kg/m 3 ) à plat sur du béton ou sur une base rigide
similaire.
Après l'essai, les APPAREILS EM PORTATIFS et les pièces D ' APPAREILS EM TENUES À LA MAIN en
UTILISATION NORMALE ne doivent pas engendrer de RISQUE inacceptable.

60601-1  IEC:2005 – 363 –
15.3.2 * Push test
E NCLOSURES of ME EQUIPMENT shall have sufficient rigidity to protect against unacceptable
RISK .
Compliance is checked by the following test.
External parts of an ENCLOSURE are subject to a steady force of 250 N ± 10 N for a period of
5 s, applied by means of a suitable test tool providing contact over a circular plane surface
30 mm in diameter. However, this test is not applied to the bottom of an ENCLOSURE of ME
EQUIPMENT having a mass of more than 18 kg.
After the test, any damage sustained that results in an unacceptable RISK , as determined by
inspection of the RISK MANAGEMENT FILE , constitutes a failure.
15.3.3 * Impact test
E NCLOSURES of ME EQUIPMENT shall have sufficient resistance to impact to protect against
unacceptable RISK .
Compliance is checked by the following test.
Except for HAND - HELD ME EQUIPMENT and ME EQUIPMENT parts that are HAND - HELD , ENCLOSURES
and other external insulating parts, the deterioration of which could result in unacceptable
RISK , are tested as indicated below.
A sample consisting of the complete ENCLOSURE , or a portion thereof representing the largest
unreinforced area, is supported in its normal position. A solid smooth steel ball, approximately
50 mm in diameter and with a mass of 500 g ± 25 g, is permitted to fall freely from a 1,3 m
height once onto each relevant part of the test sample.
To test vertical surfaces, the steel ball is suspended by a cord and allowed to swing like a
pendulum in order to apply a horizontal impact, dropping though a vertical distance of 1,3 m
once against each relevant part of the test sample.
The test is not applied to flat panel displays, to the platen glass of ME EQUIPMENT (for example
film scanners), or to cathode ray tubes (see 9.5.2).
After the test, any damage sustained that results in an unacceptable RISK, as determined by
inspection of the RISK MANAGEMENT FILE, constitutes a failure.
15.3.4 * Drop test
15.3.4.1 H AND - HELD ME EQUIPMENT
H AND - HELD ME EQUIPMENT and ME EQUIPMENT parts that are HAND - HELD shall not result in an
unacceptable RISK as a result of a free fall.
Compliance is checked by the following test.
The sample to be tested, with any SAFE WORKING LOAD in place, is allowed to fall freely once
from each of three different starting orientations encountered during NORMAL USE from the
height at which the ME EQUIPMENT is used (as specified in the ACCOMPANYING DOCUMENTS), or
from a height of 1 m, whichever is greater, onto a 50 mm ± 5 mm thick hardwood board
(hardwood > 600 kg/m 3 ) lying flat on a concrete or a similar rigid base.
After the test, the HAND - HELD ME EQUIPMENT and ME EQUIPMENT parts that are HAND - HELD shall
not result in an unacceptable RISK .

– 364 – 60601-1  CEI:2005
15.3.4.2 * A PPAREILS EM PORTABLES
Les APPAREILS EM PORTABLES et leurs pièces doivent résister à la contrainte engendrée par
une chute libre sur une surface dure d'une hauteur telle qu'indiquée au Tableau 29.
La conformité est vérifiée par l’essai suivant.
Le spécimen à soumettre à l'essai avec la CHARGE DE FONCTIONNEMENT EN SÉCURITÉ en place
est élevé jusqu'à une hauteur telle qu'indiquée au Tableau 29 au-dessus d'une plaque de bois
dur d'une épaisseur de 50 mm ± 5 mm d'épaisseur (par exemple > 600 kg/m 3 ) qui est posée à
plat sur un sol en béton ou une base rigide similaire. Les dimensions de la plaque sont au
moins égales à celles du spécimen à soumettre aux essais. On laisse tomber le spécimen
trois fois depuis chaque orientation dans laquelle il peut être placé en UTILISATION NORMALE .
Tableau 29 – Hauteur de chute
Masse (m) de l' APPAREIL EM PORTABLE
ou de ses parties
kg
Hauteur de
chute
cm
m ≤ 10 5
10 < m ≤ 50 3
m > 50 2
Après l'essai, tout dommage prolongé qui donne lieu à un RISQUE inacceptable déterminé à
partir de l'inspection du DOSSIER DE GESTION DES RISQUES de l' APPAREIL EM ou des parties de
l' APPAREIL EM qui sont PORTABLES constitue une défaillance.
15.3.5 * Essai de manipulations brutales
Les APPAREILS EM MOBILES ou leurs pièces qui sont MOBILES doivent résister à la contrainte
causée par les manipulations et les mouvements brutaux et ne doivent pas engendrer de
RISQUE inacceptable.
La conformité est vérifiée par les essais suivants.
Le spécimen est soumis aux essais en position de transport avec toute CHARGE DE
FONCTIONNEMENT EN SÉCURITÉ en place et dans la condition la plus défavorable admise en
UTILISATION NORMALE .
a) Choc de montée de marche
Le spécimen est poussé à trois reprises dans sa direction normale de déplacement à une
vitesse de 0,4 m/s
± 0,1 m/s contre une marche ascendante en bois dur ayant une face
avant verticale de 40 mm qui est fixée solidement à un sol par ailleurs totalement plat. La
direction du mouvement est perpendiculaire à la face de l'obstacle. Il n'est pas nécessaire
que le spécimen passe par dessus l'obstacle de 40 mm.
b) Choc de descente de marche
Le spécimen est poussé à trois reprises dans sa direction normale de déplacement à une
vitesse de 0,4 m/s
± 0,1 m/s pour tomber d'une marche verticale d'une hauteur de 40 mm
fixée à plat sur une base rigide (par exemple du béton). La direction du mouvement est
perpendiculaire à la face de la marche descendante.
Au cours de l'essai de choc de descente, si une partie autre que la roulette entre en
contact avec l'obstacle avant que celle-ci touche le sol, l' APPAREIL EM continue à être
poussé jusqu'à ce qu'il ait terminé la descente.

60601-1  IEC:2005 – 365 –
15.3.4.2 * P ORTABLE ME EQUIPMENT
P ORTABLE ME EQUIPMENT and ME EQUIPMENT parts that are PORTABLE shall withstand the stress
caused by a free fall from the height indicated in Table 29 onto a hard surface.
Compliance is checked by the following test.
The sample to be tested, with the SAFE WORKING LOAD in place, is lifted to a height as
indicated in Table 29 above a 50 mm ± 5 mm thick hardwood board (for example,
> 600 kg/m3) that lies flat on a concrete floor or a similar rigid base. The dimensions of the
board are at least those of the sample tested. The sample is dropped three times from each
orientation in which it can be placed during NORMAL USE .
Table 29 – Drop height
Mass (m) of PORTABLE ME EQUIPMENT
or its parts
kg
Drop height
cm
m ≤ 10 5
10 < m ≤50 3
m > 50 2
After the test, any damage sustained that results in a unacceptable RISK , as determined by
inspection of the RISK MANAGEMENT FILE and inspection of the ME EQUIPMENT or the
ME EQUIPMENT parts that are PORTABLE , constitutes a failure.
15.3.5 * Rough handling test
M OBILE ME EQUIPMENT and ME EQUIPMENT parts that are MOBILE shall withstand the stress
caused by rough handling and movement and shall not result in an unacceptable RISK .
Compliance is checked by the following tests.
The sample is tested in transport position with any SAFE WORKING LOAD in place and in the
most adverse condition permitted in NORMAL USE .
a) Ascending step shock
The sample is pushed three times in its normal direction of travel at a speed of
0,4 m/s ± 0,1 m/s against an ascending hardwood step obstruction with vertical face of
40 mm that is rigidly attached to an otherwise flat floor. The direction of movement is
perpendicular to the face of the obstacle. The sample need not go over the 40 mm
obstruction.
b) Descending step shock
The sample is pushed three times in its normal direction of travel at a speed of
0,4 m/s ± 0,1 m/s in order to fall over a vertical step having a height of 40 mm affixed flat
on a rigid base (e.g. concrete). The direction of movement is perpendicular to the face of
the descending step.
During performance of the descending step shock test, if a part other than the castor
comes in contact with the obstruction before the castor touches the ground, the ME
EQUIPMENT continues to be pushed until it has fully descended.

– 366 – 60601-1  CEI:2005
c) Choc de chambranle (passage de porte)
Le spécimen est déplacé à trois reprises dans sa direction normale de déplacement à une
vitesse de 0,4 m/s
± 0,1 m/s, ou, pour les APPAREILS EM MOBILES motorisés, à la vitesse
maximale pouvant être maintenue, contre un obstacle vertical en bois dur d'une largeur et
d'une épaisseur de 40 mm fixé sur un support rigide vertical (par exemple du béton). La
hauteur de l'obstacle vertical doit être supérieure au(x) point(s) de contact de l' APPAREIL
EM . La direction du mouvement est perpendiculaire à la face de l'obstacle.
Après chaque essai, tout dommage prolongé qui donne lieu à un RISQUE inacceptable
déterminé à partir de l'inspection du DOSSIER DE GESTION DES RISQUES de l' APPAREIL EM ou des
parties de l' APPAREIL EM qui sont MOBILES constitue une défaillance.
15.3.6 * Essai de suppression de la contrainte de moulage
Les ENVELOPPES en matériaux moulés ou thermoplastiques thermoformés doivent être
construites de telle manière que tout retrait ou toute déformation du matériau dû à la
libération de contraintes internes causées par l'opération de moulage ou de thermoformage
ne donne pas lieu à un RISQUE inacceptable.
La conformité est vérifiée par inspection de la construction et des données disponibles
lorsque approprié ou par l'essai suivant.
Un spécimen constitué de l' APPAREIL EM complet ou de l' ENVELOPPE avec toute structure de
support est placé dans un four à circulation d'air à une température de 10
°C supérieure à la
température maximale observée sur l' ENVELOPPE au cours de l'essai de 11.1.3 mais pas à une
température inférieure à 70
°C, pendant 7 h, puis est laissé refroidir et revenir à la
température ambiante.
NOTE Il n'est pas nécessaire de maintenir l'humidité relative à une valeur spécifique au cours de ce condition-
nement.
Pour les APPAREILS EM de grande taille pour lesquels il n'est pas possible en pratique de
conditionner une ENVELOPPE complète, il est autorisé d'utiliser une partie de l' ENVELOPPE
représentative de l'ensemble complet en termes d'épaisseur, de forme y compris les éléments
de support mécanique.
Il ne doit pas être constaté de dommage donnant lieu à un RISQUE inacceptable.
15.3.7 * Influences environnementales
La sélection et le traitement des matériaux utilisés dans la construction des APPAREILS EM
doivent tenir compte de l' UTILISATION PRÉVUE de la DURÉE DE VIE PREVUE et des conditions de
transport et de stockage.
Les APPAREILS EM doivent être conçus et construits de telle manière qu'au cours de leur DURÉE
DE VIE PREVUE , toute corrosion, tout vieillissement, toute usure mécanique ou toute
dégradation des matières biologiques due à l'influence de bactéries, de plantes, d'animaux et
similaires ne réduise pas leurs propriétés mécaniques d'une manière qui engendre un RISQUE
inacceptable. Voir aussi 15.2.
La conformité est vérifiée par inspection:
– de l' APPAREIL EM , des DOCUMENTS D ' ACCOMPAGNEMENT et des spécifications du FABRICANT
des matériaux utilisés et des spécifications de mise en œuvre de ces matériaux;
– des essais et ou des calculs pertinents du FABRICANT .

60601-1  IEC:2005 – 367 –
c) Door frame shock
The sample is moved three times in its normal direction of travel at a speed of
0,4 m/s ± 0,1 m/s, or, for motor driven MOBILE ME EQUIPMENT , the maximum speed capable
of being maintained, against a hardwood vertical obstacle having a width and thickness of
40 mm affixed to a vertical rigid support (e.g. concrete). The height of the vertical obstacle
must be higher than the ME EQUIPMENT contact point(s). The direction of movement is
perpendicular to the face of the obstacle.
After each test, any damage sustained that results in an unacceptable RISK, as determined by
inspection of the RISK MANAGEMENT FILE and inspection of the ME EQIUPMENT or the
ME EQUIPMENT parts that are MOBILE, constitutes a failure.
15.3.6 * Mould stress relief test
E NCLOSURES of moulded or formed thermoplastic materials shall be so constructed that any
shrinkage or distortion of the material due to release of internal stresses caused by the
moulding or forming operation does not result in an unacceptable RISK .
Compliance is checked by inspection of the construction and available data were appropriate
or by the following test.
One sample consisting of the complete ME EQUIPMENT , or of the ENCLOSURE together with any
supporting framework, is placed in a circulating air oven at a temperature 10
°C higher than
the maximum temperature observed on the ENCLOSURE during the test of 11.1.3, but not less
than 70
°C, for a period of 7 h, then permitted to cool to room temperature.
NOTE Relative humidity need not be maintained at a specific value during this conditioning.
For large ME EQUIPMENT where it is not practical to condition a complete ENCLOSURE , it is
permitted to use a portion of the ENCLOSURE representative of the complete assembly with
regard to thickness and shape, including any mechanical support members.
Any damage that results in an unacceptable RISK constitutes a failure.
15.3.7 * Environmental influences
The selection and treatment of materials used in the construction of ME EQUIPMENT shall take
account of the INTENDED USE , the EXPECTED SERVICE LIFE and the conditions for transport and
storage.
The ME EQUIPMENT shall be so designed and constructed that during its EXPECTED SERVICE LIFE
any corrosion, ageing, mechanical wear, or degradation of biological materials due to the
influence of bacteria, plants, animals and the like, shall not reduce its mechanical properties
in a way that results in an unacceptable RISK . See also 15.2.
Compliance is checked by inspection:
– of the ME EQUIPMENT, of the ACCOMPANYING DOCUMENTS and of the MANUFACTURER ’ S
specifications of materials used and of the processing specifications for these materials;
– of the MANUFACTURER ’ S relevant tests or calculations.

– 368 – 60601-1  CEI:2005
15.4 Composants et assemblage général des APPAREILS EM
15.4.1 Construction des connecteurs
La conception et la construction des connexions/raccords électriques, hydrauliques,
pneumatiques et pour les gaz, des APPAREILS EM , doivent être telles qu’un branchement
incorrect de ces connexions/raccords accessibles, pouvant être enlevés sans l’aide d’un
OUTIL , soit impossible, lorsqu'une telle manœuvre pourraient entraîner un RISQUE
inacceptable. En particulier:
a) Les fiches destinées au branchement des conducteurs PATIENT doivent être conçues de
sorte qu’elles ne puissent être reliées à d’autres socles destinés à d’autres fonctions sur le
même APPAREIL EM , sauf s’il est démontré que cette possibilité n'entraîne aucun RISQUE
inacceptable.
b) Les raccords de gaz médicaux sur les APPAREILS EM devant recevoir des gaz différents en
UTILISATION NORMALE ne doivent pas être interchangeables. Voir aussi l'ISO 407 [27].
La conformité est vérifiée par l'inspection du DOSSIER DE GESTION DES RISQUES .
15.4.2 Dispositifs de commande de la température et de la surcharge
15.4.2.1 Application
a) Les COUPE - CIRCUIT THERMIQUES et les DISJONCTEURS à réenclenchement automatique ne
doivent pas être utilisés dans les APPAREILS EM lorsque ce réenclenchement peut
engendrer une SITUATION DANGEREUSE .
La conformité est vérifiée par inspection du DOSSIER DE GESTION DES RISQUES .
b) Les APPAREILS EM ne doivent pas comporter de COUPE - CIRCUIT THERMIQUES ayant une
fonction de sécurité, si leur remise en service ne peut intervenir que par une opération de
soudure susceptible d’influer sur la valeur de fonctionnement.
La conformité est vérifiée par inspection de la documentation de conception et du DOSSIER
DE GESTION DES RISQUES .
c) Lorsqu’une défaillance d’un THERMOSTAT d'un APPAREIL EM peut créer un DANGER , on doit
prévoir un COUPE - CIRCUIT THERMIQUE sans RÉENCLENCHEMENT AUTOMATIQUE
supplémentaire et indépendant. La température de fonctionnement du dispositif
supplémentaire doit dépasser la température normalement atteinte au réglage maximal du
dispositif normal de commande tout en restant dans les limites de sécurité de
températures prévues pour sa fonction.
La conformité est vérifiée par inspection de la documentation de conception et du DOSSIER
DE GESTION DES RISQUES .
d) La perte de fonction d'un APPAREIL EM causée par l'intervention d'un COUPE - CIRCUIT
THERMIQUE ou d'un DISJONCTEUR ne doit pas engendrer de SITUATION DANGEREUSE .
La conformité est vérifiée par inspection de la documentation de conception et du DOSSIER
DE GESTION DES RISQUES .
e) Les condensateurs ou autres dispositifs anti-étincelles des APPAREILS EM ne doivent pas
être raccordés entre les contacts des COUPE - CIRCUIT THERMIQUES .
La conformité est vérifiée par inspection.

60601-1  IEC:2005 – 369 –
15.4 M E EQUIPMENT components and general assembly
15.4.1 Construction of connectors
Design and construction of electrical, hydraulic, pneumatic and gas connection terminals and
connectors of ME EQUIPMENT shall be such that incorrect connection of accessible connectors,
removable without the use of a TOOL , shall be prevented where an unacceptable RISK would
otherwise exist. In particular:
a) Plugs for connection of PATIENT leads shall be so designed that they cannot be connected
to other outlets on the same ME EQUIPMENT intended for other functions, unless it can be
proven that no unacceptable RISK can result.
b) Medical gas connections on ME EQUIPMENT for different gases to be operated in NORMAL
USE shall not be interchangeable. See also ISO 407 [27].
Compliance is checked by inspection of the RISK MANAGEMENT FILE .

15.4.2 Temperature and overload control devices
15.4.2.1 Application
a) T HERMAL CUT - OUTS and OVER - CURRENT RELEASES with automatic resetting shall not be used
in ME EQUIPMENT if their use could result in a HAZARDOUS SITUATION by such resetting.
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
b) T HERMAL CUT - OUTS with a safety function that have to be reset by a soldering operation that
can affect the operating value shall not be fitted in ME EQUIPMENT .
Compliance is checked by inspection of the design documentation and the RISK
MANAGEMENT FILE .
c) In ME EQUIPMENT , where a failure of a THERMOSTAT could constitute a HAZARD an
independent non- SELF - RESETTING THERMAL CUT - OUT shall additionally be provided. The
temperature of operation of the additional device shall be outside that attainable at the
extreme setting of the normal control device but shall be within the safe temperature limit
for its intended function.
Compliance is checked by inspection of the design documentation and the RISK
MANAGEMENT FILE .
d) Loss of function of the ME EQUIPMENT caused by operation of a THERMAL CUT - OUT or OVER -
CURRENT RELEASE shall not result in a HAZARDOUS SITUATION .
Compliance is checked by inspection of the design documentation and the RISK
MANAGEMENT FILE .
e) Capacitors or other spark-suppression devices of ME EQUIPMENT shall not be connected
between the contacts of THERMAL CUT - OUTS .
Compliance is checked by inspection.

– 370 – 60601-1  CEI:2005
f) L'utilisation de COUPE - CIRCUIT THERMIQUES ou de DISJONCTEURS dans la conception ne doit
pas affecter la sécurité des APPAREILS EM .
La conformité est vérifiée par inspection et, si applicable, par les essais suivants.
Vérifier la conformité des dispositifs de coefficients de température positifs (CTP) avec la
CEI 60730-1:1999 Articles 15, 17, J.15 et J.17 selon ce qui est applicable.
Les COUPE - CIRCUIT THERMIQUES et les DISJONCTEURS sont soumis aux essais en faisant
fonctionner les APPAREILS EM dans les conditions décrites à l'Article 13.
Les COUPE - CIRCUIT THERMIQUES À RÉENCLENCHEMENT AUTOMATIQUE et les DISJONCTEURS à
réenclenchement automatique y compris les circuits qui assurent des fonctions
équivalentes (autres que les CTP) sont soumis 200 fois à l'essai de fonctionnement sauf
agrément selon la norme CEI de composants appropriée.
Les COUPE - CIRCUIT THERMIQUES et les DISJONCTEURS sans réenclenchement automatique
sont soumis 10 fois à l'essai de fonctionnement, s'ils ne sont pas agréés selon la norme
CEI de composants appropriée (voir 4.5) ou le FABRICANT n'a pas fourni de données
adaptées pour démontrer la fiabilité du composant pour assurer sa fonction liée à la
SÉCURITÉ .
Les dispositifs de protection thermiques peuvent être soumis à des essais
indépendamment des APPAREILS EM lorsqu'un avis d'ingénierie indique que procéder ainsi
ne peut pas affecter les résultats d'essai.
g) L ES APPAREILS EM comportant un réservoir de liquide pourvu d’un système de chauffage
doivent être munis d’un dispositif de protection contre la surchauffe au cas où le
chauffage serait enclenché alors que le réservoir est vide. Un RISQUE inacceptable ne doit
pas apparaître à la suite d'une surchauffe.
La conformité est vérifiée en faisant fonctionner l' APPAREIL EM visé avec son réservoir vide
jusqu'au déclenchement du dispositif de protection.
h) Les APPAREILS EM qui incorporent des éléments chauffants tubulaires doivent être protégés
contre la surchauffe dans les deux conducteurs lorsqu'une liaison conductrice à la terre
peut donner lieu à une surchauffe.
La conformité est vérifiée par inspection de la documentation de conception et du DOSSIER
DE GESTION DES RISQUES .
15.4.2.2 Réglages de la température
Lorsque les THERMOSTATS des APPAREILS EM comportent des dispositifs permettant de régler
leur température de fonctionnement, le réglage doit être clairement indiqué.
La conformité est vérifiée par inspection.
15.4.3 * Batteries d'accumulateurs
15.4.3.1 Enceinte contenant des batteries
Dans les APPAREILS EM , les enceintes contenant des batteries qui peuvent laisser échapper
des gaz pouvant engendrer un DANGER en cours de charge ou de décharge doivent être
ventilées afin de réduire le RISQUE d’accumulation et d’inflammation.
Les compartiments de batteries des APPAREILS EM doivent être conçus pour éviter toute mise
en court-circuit accidentelle des batteries, si de tels courts-circuits entraînent une SITUATION
DANGEREUSE .
La conformité est vérifiée par inspection de la documentation de conception et du DOSSIER DE
GESTION DES RISQUES .

60601-1  IEC:2005 – 371 –
f) The use of a THERMAL CUT - OUT or OVER - CURRENT RELEASE in the design shall not affect the
safety of the ME EQUIPMENT .
Compliance is checked by inspection and, if applicable, by the following tests.
Verify compliance of positive temperature coefficient devices (PTC’s) with IEC 60730-1:
1999, clauses 15, 17, J.15 and J.17 as applicable.
T HERMAL CUT - OUTS and OVER - CURRENT RELEASES are tested by operating the ME EQUIPMENT
under the conditions described in Clause 13.
S ELF - RESETTING THERMAL CUT - OUTS and self-resetting OVER - CURRENT RELEASES including
circuits that perform equivalent functions (other than PTC's) are caused to operate 200
times unless approved to the appropriate IEC component standard.
Manual reset THERMAL CUT - OUTS and OVER - CURRENT RELEASES are caused to operate 10
times, if they are not approved to the appropriate IEC component standard (see 4.5) or the
MANUFACTURER has not provided adequate data to demonstrate the reliability of the
component to perform its safety-related function.
Thermal protection devices can be tested separately from ME EQUIPMENT where
engineering judgement indicates that doing so would not impact the test results.
g) M E EQUIPMENT that incorporates a fluid filled container having heating facilities shall be
provided with a protection device to safeguard against overheating in the event of the
heater being switched on with the container empty. An unacceptable RISK shall not occur
from overheating.
Compliance is checked by operating the relevant ME EQUIPMENT with an empty container
until the protection device activates.
h) M E EQUIPMENT that incorporates tubular heating elements shall have protection against
overheating in both leads where a conductive connection to earth could result in
overheating.
Compliance is checked by inspection of the design documentation and the RISK
MANAGEMENT FILE .
15.4.2.2 Temperature settings
Where means are provided for varying the temperature setting of THERMOSTATS in
ME EQUIPMENT , the temperature setting shall be clearly indicated.
Compliance is checked by inspection.
15.4.3 * Batteries
15.4.3.1 Housing
In ME EQUIPMENT , housings containing batteries from which gases that are likely to result in a
HAZARD can escape during charging or discharging shall be ventilated to minimize the RISK of
accumulation and ignition.
Battery compartments of ME EQUIPMENT shall be designed to prevent accidental short
circuiting of the battery where such short circuits could result in a HAZARDOUS SITUATION .
Compliance is checked by inspection of the design documentation and the RISK MANAGEMENT
FILE .

– 372 – 60601-1  CEI:2005
15.4.3.2 Raccordement
Si une SITUATION DANGEREUSE peut résulter d'un branchement ou d'un remplacement incorrect
d'une batterie, l' APPAREIL EM doit comporter un moyen pour empêcher une inversion de
polarité lors du branchement. Voir aussi 7.3.3 et 8.2.2.
La conformité est vérifiée par inspection.
15.4.3.3 Protection contre les surcharges
Lorsque la surcharge d'une batterie d'un APPAREIL EM peut donner lieu à un RISQUE
inacceptable, la conception doit empêcher les surcharges.
La conformité est vérifiée par inspection de la documentation de conception.
15.4.3.4 Batteries au lithium
Les batteries au lithium utilisées dans les APPAREILS EM qui peuvent être source de DANGER
doivent être conformes aux exigences de la CEI 60086-4. Voir aussi 7.3.3.
La conformité est vérifiée par inspection de la documentation de conception de la batterie ou
par la réalisation des essais donnés dans la CEI 60086-4.
15.4.3.5 Protection contre les surintensités et les surtensions
Une SOURCE ÉLECTRIQUE INTERNE d'un APPAREIL EM doit être munie d'un dispositif aux
caractéristiques ASSIGNÉES appropriées pour assurer la protection contre l'incendie dû à des
courants excessifs, si la section et la disposition du câblage interne ou les caractéristiques
nominales des composants peuvent donner lieu à un incendie en cas de court-circuit. Les
dispositifs de protection doivent posséder une capacité de coupure appropriée pour couper le
courant de défaut maximal (y compris courant de court-circuit) qui peut s'écouler. La
justification de l'omission des FUSIBLES ou des DISJONCTEURS doit être incluse dans le DOSSIER
DE GESTION DES RISQUES .
La conformité est vérifiée par inspection de la présence des moyens de protection et si
nécessaire par examen de la documentation de conception et du DOSSIER DE GESTION DES
RISQUES .
15.4.4 * Voyants lumineux
A moins que l’indication correspondante ne soit apparente d’une autre façon pour
l' OPÉRATEUR placé en position normale de commande, des voyants lumineux doivent être
prévus pour indiquer que l' APPAREIL EM est prêt pour une UTILISATION NORMALE . Le marquage
prévu en 7.4.1 n'est pas suffisant à cet effet.
Si l' APPAREIL EM possède un état d'attente ou d'échauffement d'une durée supérieure à 15 s, il
doit être équipé d'un voyant lumineux supplémentaire, sauf s'il est apparent d'une autre
manière pour l' OPÉRATEUR par rapport à la position de fonctionnement normal.
Des voyants lumineux doivent être prévus sur les APPAREILS EM qui comportent des éléments
chauffants non incandescents pour indiquer que ces éléments sont actifs, si une SITUATION
DANGEREUSE existe sauf si elle est apparente d'une autre manière pour l' OPÉRATEUR par
rapport à la position de fonctionnement normal.
NOTE Cela ne s’applique pas aux plumes chauffantes des appareils enregistreurs.
Des voyants lumineux doivent être prévus sur les APPAREILS EM pour indiquer la présence
d’une sortie, lorsque le fonctionnement accidentel ou prolongé du circuit de sortie peut
présenter une SITUATION DANGEREUSE .
Les couleurs des voyants lumineux sont données en 7.8.1.

60601-1  IEC:2005 – 373 –
15.4.3.2 Connection
If a HAZARDOUS SITUATION might develop by the incorrect connection or replacement of a
battery, ME EQUIPMENT shall be fitted with a means of preventing incorrect polarity of
connection. See also 7.3.3 and 8.2.2.
Compliance is checked by inspection.
15.4.3.3 Protection against overcharging
Where overcharging of any battery of ME EQUIPMENT could result in an unacceptable RISK , the
design shall prevent overcharging.
Compliance is checked by inspection of the design documentation.
15.4.3.4 Lithium batteries
Lithium batteries used in ME EQUIPMENT that could become a HAZARD shall comply with the
requirements of IEC 60086-4. See also 7.3.3.
Compliance is checked by inspection of the battery design documentation or by performance
of the tests identified in IEC 60086-4.
15.4.3.5 Excessive current and voltage protection
An INTERNAL ELECTRICAL POWER SOURCE in ME EQUIPMENT shall be provided with an
appropriately RATED device for protection against fire caused by excessive currents if the
cross-sectional area and layout of the internal wiring or the rating of connected components
can give rise to a fire in case of a short circuit. Protective devices shall have adequate
breaking capacity to interrupt the maximum fault current (including short-circuit current) which
can flow. Justification for omission of fuses or OVER - CURRENT RELEASES shall be included in
the RISK MANAGEMENT FILE .
Compliance is checked by inspection for the presence of protective means, and if necessary,
by inspection of the design documentation and the RISK MANAGEMENT FILE.
15.4.4 * Indicators
Unless it is otherwise apparent to the OPERATOR from the normal operating position, indicator
lights shall be provided to indicate that ME EQUIPMENT is ready for NORMAL USE . The marking of
7.4.1 is not sufficient for this purpose.
If equipped with a stand-by state or a warm-up state whose duration exceeds 15 s, the
ME EQUIPMENT shall be provided with an additional indicator light unless it is otherwise
apparent to the OPERATOR from the normal operating position.
Indicator lights shall be provided on ME EQUIPMENT incorporating non-luminous heaters to
indicate that the heaters are operational, if a HAZARDOUS SITUATION could exist unless it is
otherwise apparent to the OPERATOR from the normal operating position.
NOTE This does not apply to heated stylus-pens for recording purposes.
Indicator lights shall be provided on ME EQUIPMENT to indicate that an output exists where an
accidental or prolonged operation of the output circuit could constitute a HAZARDOUS
SITUATION .
Colours of indicator lights are described in 7.8.1.

– 374 – 60601-1  CEI:2005
Dans les APPAREILS EM comportant un système de charge de la SOURCE ÉLECTRIQUE INTERNE ,
le mode de charge doit être distinctement indiqué à l' OPÉRATEUR .
La conformité est vérifiée en examinant la présence et le fonctionnement de dispositifs
indicateurs visibles depuis la position d' UTILISATION NORMALE .
15.4.5 Commandes de présélection
Lorsque cela est applicable, le FABRICANT doit traiter dans le cadre du PROCESSUS de GESTION
DES RISQUES les RISQUES associés aux commandes de présélection.
La conformité est vérifiée par l'inspection du DOSSIER DE GESTION DES RISQUES .
15.4.6 Organes de manœuvre des commandes des APPAREILS EM
15.4.6.1 Fixation, prévention des défauts de réglage
a) Tous les organes de manœuvre des APPAREILS EM doivent être fixés de manière à ne
pouvoir être arrachés ou se desserrer en UTILISATION NORMALE .
b) Les commandes dont le réglage peut donner lieu à une SITUATION DANGEREUSE pour le
PATIENT ou l' OPÉRATEUR en cours d'utilisation de l' APPAREIL EM doivent être fixées de
manière que toute indication d’échelle corresponde toujours à la position de la commande.
Dans ce cas, l’indication se rapporte à des positions "Marche" ou "Arrêt", à des
graduations d’échelle ou à d’autres indications de position.
c) Le raccordement incorrect du dispositif indicateur avec le composant correspondant doit
être évité grâce à une construction convenable, s’ils peuvent être séparés sans l'aide d’un
OUTIL .
La vérification est effectuée par inspection et par des essais manuels. Pour les commandes
par rotation, on doit appliquer les couples indiqués dans le Tableau 30 entre le bouton de
commande et son axe pendant au moins 2 s dans chaque sens alternativement. L’essai est
répété 10 fois.
Un bouton qui tourne par rapport à l’axe constitue une défaillance.
Si une traction axiale est nécessaire en UTILISATION NORMALE , la conformité est vérifiée en
appliquant pendant 1 min une force axiale de 60 N pour les composants électriques et de
100 N pour les autres composants.

60601-1  IEC:2005 – 375 –
In ME EQUIPMENT incorporating a means for charging an INTERNAL ELECTRICAL POWER SOURCE ,
the charging mode shall be visibly indicated to the OPERATOR .
Compliance is checked by inspection of the presence and function of indicating means visible
from the position of NORMAL USE .
15.4.5 Pre-set controls
When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the
RISKS associated with pre-set controls.
Compliance is checked by inspection of the RISK MANAGEMENT FILE .
15.4.6 Actuating parts of controls of ME EQUIPMENT
15.4.6.1 Fixing, prevention of maladjustment
a) All actuating parts of ME EQUIPMENT shall be so secured that they cannot be pulled off or
work loose during NORMAL USE .
b) Controls, the adjustment of which can result in a HAZARDOUS SITUATION for the PATIENT or
OPERATOR while ME EQUIPMENT is in use, shall be so secured that the indication of any
scale always corresponds with the position of the control.
The indication in this case refers to “on” or “off” position, scale markings or other
indications of position.
c) Incorrect connection of the indicating device to the relevant component shall be prevented
by an adequate construction, if it can be separated without the use of a TOOL .
Compliance is checked by inspection and tests. For rotating controls, the torques as shown in
Table 30 are applied between the control knob and the shaft for not less than 2 s in each
direction alternately. The test is repeated 10 times.
A knob that rotates with respect to the shaft constitutes a failure.
If an axial pull is required in NORMAL USE , compliance is checked by applying for 1 min an
axial force of 60 N for electrical components and 100 N for other components.

– 376 – 60601-1  CEI:2005
Tableau 30 – Couples d'essai pour les commandes par rotation
Diamètre de saisie (d )
du bouton de
commande
mm a
Couple
Nm
10 ≤ d < 23 1,0
23 ≤ d < 31 2,0
31 ≤ d < 41 3,0
41 ≤ d < 56 4,0
56 ≤ d ≤ 70 5,0
d > 70 6,0
a Le diamètre de saisie (d) est la largeur maximale
du bouton de commande quelle que soit sa forme
(par exemple bouton de commande avec
pointeur).
15.4.6.2 Limitation du mouvement
Des butées d’une résistance mécanique appropriée doivent être prévues pour les parties
tournantes ou mobiles des commandes des APPAREILS EM , si cela est nécessaire pour éviter
de passer involontairement du maximum au minimum du paramètre commandé, ou vice versa,
lorsque cela peut entraîner une SITUATION DANGEREUSE .
La vérification est effectuée par inspection et par des essais manuels. Pour les commandes
par rotation, les couples indiqués dans le Tableau 30 sont appliqués pendant au moins 2 s

dans chaque sens alternativement. L’essai est répété 10 fois.
Il ne doit se produire aucun RISQUE inacceptable lorsqu'une traction axiale est susceptible
d’être exercée sur les parties tournantes ou mobiles des commandes d' APPAREILS EM en
UTILISATION NORMALE .
La conformité est vérifiée en appliquant pendant 1 min une force axiale de 60 N pour les
composants électriques et de 100 N pour les autres composants.
15.4.7 Dispositifs de commande PORTATIFS et pédales de commande, raccordés par
câble (voir aussi 8.10.4)
15.4.7.1 Résistance mécanique
a) Les dispositifs de commande PORTATIFS des APPAREILS EM doivent être conformes à
15.3.4.1.
b) Les pédales de commande des APPAREILS EM doivent pouvoir supporter le poids d'un
adulte.
La conformité est vérifiée en appliquant à la pédale de commande, dans sa position
d' UTILISATION NORMALE , une force de 1 350 N pendant 1 min. La force est appliquée sur
une surface de 30 mm de diamètre. Il ne doit se produire aucune détérioration du dispositif
créant un RISQUE inacceptable.

60601-1  IEC:2005 – 377 –
Table 30 – Test torques for rotating controls
Gripping diameter (d ) of
control knob
mm a
Torque
Nm
10 ≤ d < 23 1,0
23 ≤ d < 31 2,0
31 ≤ d < 41 3,0
41 ≤ d < 56 4,0
56 ≤ d ≤ 70 5,0
d > 70 6,0
a The gripping diameter (d) is the maximum width of a
control knob regardless of its shape (e.g. control knob
with pointer).
15.4.6.2 Limitation of movement
Stops of adequate mechanical strength shall be provided on rotating or movable parts of
controls of ME EQUIPMENT , where necessary to prevent an unexpected change from maximum
to minimum, or vice-versa, of the controlled parameter where this could produce a HAZARDOUS
SITUATION .
Compliance is checked by inspection and manual tests. For rotating controls, the torques as
shown in Table 30 are applied for not less than 2 s in each direction alternately. The test is
repeated 10 times.
If an axial pull is likely to be applied to the rotating or movable parts of controls of
ME EQUIPMENT in NORMAL USE , no unacceptable RISK shall develop.
Compliance is checked by applying for 1 min an axial force of 60 N for electrical components
and 100 N for other components.
15.4.7 Cord-connected HAND - HELD and foot-operated control devices (see also 8.10.4)
15.4.7.1 Mechanical strength
a) H AND - HELD control devices of ME EQUIPMENT shall comply with 15.3.4.1.
b) Foot-operated control devices of ME EQUIPMENT shall be able to support the weight of an
adult human being.
Compliance is checked by application to the foot-operated control device, in its position of
NORMAL USE , of an actuating force of 1 350 N for 1 min. The force is applied over an area of
30 mm diameter. There shall be no damage to the device resulting in an unacceptable
RISK .

– 378 – 60601-1  CEI:2005
15.4.7.2 Fonctionnement accidentel de l' APPAREIL EM
Le réglage des dispositifs de commande PORTATIFS et des pédales de commande ne doit pas
subir de changement qui entraîne un RISQUE inacceptable, s’ils sont accidentellement placés
dans une position anormale.
La conformité est vérifiée en plaçant le dispositif de commande dans toutes les positions
anormales possibles sur une surface plate. Tout changement de réglage inopiné créant un
RISQUE inacceptable constitue une défaillance.
15.4.7.3 * Pénétration de liquides
a) Les pédales de commande des APPAREILS EM doivent être protégées au moins selon le
degré IPX1 conformément à la CEI 60529.
La conformité est vérifiée par les essais de la CEI 60529.
b) Dans les APPAREILS EM , les ENVELOPPES des pédales de commande qui contiennent des
circuits électriques doivent présenter un degré de protection classé au moins IPX6 selon la
CEI 60529 si elles sont destinées à une UTILISATION NORMALE dans des zones où la
présence de liquides est probable (comme les salles des urgences et les salles
d'opération). La probabilité d'un tel cas doit être estimée en tant que partie du PROCESSUS
de GESTION DES RISQUES .
La conformité est déterminée par inspection des DOCUMENTS D ' ACCOMPAGNEMENT , de la
documentation de conception, du DOSSIER DE GESTION DES RISQUES et en réalisant les
essais appropriés de la CEI 60529.
15.4.8 Câblage interne des APPAREILS EM
Des fils en aluminium de section inférieure à 16 mm 2 ne doivent pas être utilisés dans des
APPAREILS EM .
La conformité est vérifiée par inspection.
15.4.9 Réservoirs d'huile
a) Les réservoirs d’huile des APPAREILS EM PORTABLES doivent être d’une étanchéité
interdisant les pertes d’huile dans toute position. La conception du réservoir doit permettre
l’expansion de l’huile.
b) Les réservoirs d’huile des APPAREILS EM MOBILES doivent être d’une étanchéité interdisant
les pertes d’huile durant le transport, mais ils peuvent être équipés d’un dispositif de
décompression qui peut fonctionner en UTILISATION NORMALE .
c) Les APPAREILS EM ou leurs parties qui contiennent de l'huile et sont partiellement étanches
doivent comporter un dispositif de vérification du niveau d'huile pour détecter les fuites
(voir 7.9.3.1).
La conformité est vérifiée par inspection de l' APPAREIL EM , de la description technique et par
un essai manuel.
15.5 * T RANSFORMATEURS D ' ALIMENTATION des APPAREILS EM et transformateurs assurant la
séparation conformément à 8.5
15.5.1 Surchauffe
15.5.1.1 * Transformateurs
Les transformateurs des APPAREILS EM doivent être protégés contre la surchauffe en cas de
court-circuit ou de surcharge se produisant au niveau de tout enroulement de sortie.

60601-1  IEC:2005 – 379 –
15.4.7.2 Accidental operation of ME EQUIPMENT
H AND - HELD and foot-operated control devices shall not result in an unacceptable RISK by
changing their control setting when accidentally placed in an abnormal position.
Compliance is checked by turning the control device in all possible abnormal positions and
placing it on a flat surface. Any inadvertent change of control setting resulting in an
unacceptable RISK constitutes a failure.
15.4.7.3 * Entry of liquids
a) Foot-operated control devices of ME EQUIPMENT shall be at least IPX1 according to
IEC 60529.
Compliance is checked by the tests of IEC 60529.
b) In ME EQUIPMENT , ENCLOSURES of foot operated control devices that contain electrical
circuits shall be classified at least IPX6 according to IEC 60529 if they are intended for
NORMAL USE in areas where liquids are likely to be found (such as emergency rooms and
operating theatres). The probability of occurrence shall be estimated as part of the RISK
MANAGEMENT PROCESS .
Compliance is determined by inspection of the ACCOMPANYING DOCUMENTS , the design
documentation, the RISK MANAGEMENT FILE and by performing the appropriate tests of
IEC 60529.
15.4.8 Internal wiring of ME EQUIPMENT
Aluminium wires of less than 16 mm 2 cross-section shall not be used in ME EQUIPMENT .
Compliance is checked by inspection.
15.4.9 Oil containers
a) Oil containers in PORTABLE ME EQUIPMENT shall be adequately sealed to prevent loss of oil
in any position. The container design shall allow for the expansion of the oil.
b) Oil containers in MOBILE ME EQUIPMENT shall be sealed to prevent the loss of oil during
transport but may be fitted with a pressure-release device that can operate during NORMAL
USE .
c) Partially sealed oil-filled ME EQUIPMENT or its parts shall be provided with means for
checking the oil level so that leakage can be detected (see 7.9.3.1).
Compliance is checked by inspection of the ME EQUIPMENT , the technical description, and by
manual test.
15.5 * M AINS SUPPLY TRANSFORMERS of ME EQUIPMENT and transformers providing
separation in accordance with 8.5
15.5.1 Overheating
15.5.1.1 * Transformers
Transformers of ME EQUIPMENT shall be protected against overheating in the event of short
circuit or overload of any output winding.

– 380 – 60601-1  CEI:2005
La conformité est vérifiée par les essais de 15.5.1.2 et 15.5.1.3 selon le cas dans les
conditions suivantes.
Chaque enroulement est soumis aux essais, à tour de rôle, avec les paramètres suivants
présentant la valeur la plus défavorable:
– tension primaire maintenue entre 90 % et 110 % de la tension ASSIGNÉE
– fréquence d'entrée ASSIGNÉE
– les charges sur les autres enroulements variant de non chargés à chargés comme en
UTILISATION NORMALE
Un court-circuit ou une charge résistive, selon le cas, est appliqué aux extrémités des
enroulements ou au premier point qui peut être court-circuité en CONDITION DE PREMIER
DÉFAUT .
Les composants destinés à empêcher la surchauffe du transformateur en conditions de court-
circuit et de surcharge sont inclus comme une partie des essais de 15.5.1.2 et de 15.5.1.3
tant qu'il est improbable qu'une condition de court-circuit ou de surcharge apparaisse pour
laquelle ils n'assureraient pas la protection. Une défaillance de tels circuits à assurer la
protection est considérée comme improbable lorsque l'isolation (y compris l'espacement) est
égale à au moins un MOYEN DE PROTECTION DE L ' OPERATEUR comme cela est défini à l'Article 8
et lorsque des composants ayant des caractéristiques à haute fiabilité sont utilisés.
Au cours des essais, aucun enroulement ne doit s'ouvrir, aucune SITUATION DANGEREUSE ne
doit apparaître et les températures maximales des enroulements ne doivent pas dépasser les
valeurs du Tableau 31. Après les essais de court-circuit et de surcharge, le transformateur
doit également subir avec succès l'essai de tension de tenue (tel qu'il est décrit en 8.8.3)
entre les enroulements primaires et secondaires, entre les enroulements primaires et le
châssis et entre les enroulements secondaires et le châssis. Les essais sont réalisés dans les
conditions spécifiées en 11.1, soit dans l' APPAREIL EM soit dans des conditions simulées sur le
banc d'essai.
Tableau 31 – Températures maximales admissibles des enroulements des
transformateurs dans des conditions de surcharge et de court-circuit
à une température ambiante de 25 °C (± 5 °C)
Parties
Température
maximale
°C
Enroulements et noyaux en contact avec eux, si
l'isolation de l'enroulement est :
– en matériaux de la classe A 150
– en matériaux de la classe B 175
– en matériaux de la classe E 165
– en matériaux de la classe F 190
– en matériaux de la classe H 210
15.5.1.2 Essai de court-circuit
L'enroulement de sortie en essai est court-circuité. L'essai est continué jusqu'à ce que le
dispositif de protection fonctionne ou que la STABILITÉ THERMIQUE soit atteinte. Pour les
transformateurs qui ne sont pas soumis aux essais à 5 fois la fréquence et à 5 fois la tension
de 15.5.2, le court-circuit est directement appliqué à travers les enroulements de sortie.

60601-1  IEC:2005 – 381 –
Compliance is checked by the tests of 15.5.1.2 and 15.5.1.3 as appropriate under the
following conditions.
Each winding is tested, in turn, with the following parameters at the most adverse value:
– primary voltage maintained between 90 % to 110 % of RATED voltage
– RATED input frequency
– loads on other windings between no load and their NORMAL USE load
Short circuit or resistive load, as appropriate, is applied at the ends of the windings or at the
first point that can be short circuited under SINGLE FAULT CONDITION .
Components intended to prevent overheating of the transformer during short circuit and
overload conditions are included as part of the tests of 15.5.1.2 and 15.5.1.3 provided that it is
unlikely that a short circuit or overload condition could arise for which they would not provide
protection. Failure of such circuits to provide protection are considered unlikely to occur where
insulation (including spacing) is equal to at least one MEANS OF OPERATOR PROTECTION as defined
in Clause 8 and COMPONENTS WITH HIGH - INTEGRITY CHARACTERISTICS are used.
During the tests, no winding are to open, no HAZARDOUS SITUATION occurs, and the maximum
temperatures of windings are not to exceed the values in Table 31. After the short circuit and
overload tests, the transformer is to pass the dielectric strength test (as described in 8.8.3)
between primary and secondary windings, between the primary windings and the frame and
between the secondary windings and the frame. The tests are performed under the conditions
specified in 11.1, either in the ME EQUIPMENT or under simulated conditions on the bench.
Table 31 – Maximum allowable temperatures of transformer windings under overload
and short-circuit conditions at 25 °C (± 5 °C) ambient temperature
Parts
Maximum
temperature
°C
Windings and core laminations in
contact therewith, if the winding
insulation is:
– of Class A material 150
– of Class B material 175
– of Class E material 165
– of Class F material 190
– of Class H material 210
15.5.1.2 Short-circuit test
The output winding under test is short circuited. The test is continued until the protective
device operates or THERMAL STABILITY is achieved. For transformers not tested according to
the 5X frequency and 5X voltage test of 15.5.2, the short circuit is applied directly across the
output windings.

– 382 – 60601-1  CEI:2005
15.5.1.3 Essai de surcharge
Les enroulements équipés de plus d'un dispositif de protection peuvent nécessiter plusieurs
essais de surcharge pour évaluer complètement les cas de charge et de fonctionnement des
fusibles du cas le plus défavorable en UTILISATION NORMALE .
Si l'essai de court-circuit est réalisé sans le fonctionnement d'un dispositif de protection,
(comme un circuit de limitation de courant), l'essai de surcharge n'est pas nécessaire.
a) Cet essai (a) est réalisé si le courant auquel le dispositif de protection fonctionne ne peut
pas être déterminé sur la base d'une revue des dispositifs de protection fournis et de leurs
données de performance, sinon c'est l'essai b) qui est réalisé.
L'enroulement en essai est chargé à sa charge en UTILISATION NORMALE jusqu'à atteindre la
STABILITÉ THERMIQUE . La charge est ensuite progressivement réglée suivant des paliers
appropriés pour s'approcher du courant minimal auquel le dispositif de protection
fonctionne. Chaque réglage de la charge est suivi d'un laps de temps suffisant pour
atteindre la STABILITÉ THERMIQUE et le courant de charge et la température doivent être
notés.
A la suite du fonctionnement d'un dispositif de protection, b) est réalisé.
b) Si le dispositif de protection qui a fonctionné en a) est extérieur au transformateur, il est
contourné. L'enroulement en essai est chargé sur la base du type de dispositif de
protection comme suit.
– Coupe-circuit à fusibles conformes à la CEI 60127-1:
30 min au courant d'essai déterminé dans le Tableau 32.
Tableau 32 – Courant d'essai pour les transformateurs
Valeur marquée du courant ASSIGNÉ (I )
du coupe circuit de protection
A
Quotient du courant d'essai par le
courant ASSIGNÉ du coupe circuit
I ≤ 4 2,1
4 < I
≤ 10 1,9
10 < I ≤ 25 1,75
I > 25 1,6
– Coupe-circuit à fusibles non conformes à la CEI 60127-1:
pendant 30 min au courant selon les caractéristiques fournies par le fabricant du
coupe circuit à fusible, spécifiquement le courant d'élimination de 30 min. En l'absence
de données sur un tel courant, le courant d'essai du Tableau 32 est utilisé jusqu'à
l'obtention de la STABILITÉ THERMIQUE .
– Autre dispositif de protection:
jusqu'à la STABILITÉ THERMIQUE à un courant juste inférieur à celui qui a déclenché le
dispositif en a).
Cette partie de l'essai de surcharge est terminée à l'issue de la durée spécifiée ou à
l'ouverture d'un deuxième dispositif de protection.
15.5.2 * Tension de tenue
Les enroulements des transformateurs des APPAREILS EM doivent posséder une isolation
adéquate pour empêcher les courts-circuits internes qui pourraient engendrer une surchauffe
lorsque celle-ci pourrait donner lieu à une SITUATION DANGEREUSE .

60601-1  IEC:2005 – 383 –
15.5.1.3 Overload test
Windings with more than one protective device could require multiple overload tests in order
to fully evaluate worst-case NORMAL USE loading and fusing.
If the short-circuit test is completed without operation of a protective device (such as a current
limiting circuit), the overload test is not required.
a) This test (a) is performed if the current at which the protective device operates cannot be
determined based on a review of the provided protective devices and their performance
data; otherwise test b) is performed.
The winding under test is loaded to its NORMAL USE load until THERMAL STABILITY is reached.
The load is then progressively adjusted in appropriate steps to approach the minimum
current at which the protective device operates. Each adjustment of the load is followed by
a sufficient time to reach THERMAL STABILITY , and the load current and temperature are to
be noted.
Following operation of a protective device, b) is performed.
b) If the protective device that operated in a) is external to the transformer, it is shunted. The
winding under test is loaded based on the type of protective device as follows.
– Fuse in accordance with IEC 60127-1:
30 min at the appropriate test current determined from Table 32.
Table 32 – Test current for transformers
Marked value of RATED current
(I ) of protecting fuse-link
A
Ratio between test current
and RATED current of the
fuse-link
I ≤ 4 2,1
4 < I
≤ 10 1,9
10 < I ≤ 25 1,75
I > 25 1,6
– Fuses not in accordance with IEC 60127-1:
30 min at the current according to the characteristics supplied by the fuse
manufacturer, specifically the 30 min clearing-time current. If no 30 min clearing-time
current data is available, the test current from Table 32 is used until THERMAL STABILITY
is achieved.
– Other protective device:
until THERMAL STABILITY at a current just below that which caused the device to operate
in a).
This portion of the overload test is concluded at the specified time or when a second
protective device opens.
15.5.2 * Dielectric strength

M E EQUIPMENT transformer windings shall have adequate insulation to prevent internal short-
circuits that could cause overheating where such overheating could result in a HAZARDOUS
SITUATION .

– 384 – 60601-1  CEI:2005
La tension de tenue de l’isolation électrique entre spires et couches de chaque enroulement
d'un TRANSFORMATEUR d' APPAREIL EM lorsque la défaillance du transformateur pourrait donner
lieu à une SITUATION DANGEREUSE doit être suffisante pour satisfaire aux essais suivants,
après le pré-conditionnement humide (voir 5.7).
a) Les enroulements de transformateurs dont la tension ASSIGNÉE
≤ 500 V ou la fréquence
ASSIGNÉE
≤ 60 Hz sont soumis à l'essai avec une tension à travers cet enroulement égale à
cinq fois la tension ASSIGNÉE ou cinq fois la limite supérieure de la plage des tensions
ASSIGNÉES de cet enroulement à une fréquence au moins égale à cinq fois la fréquence
ASSIGNÉE (la fréquence assignée étant la fréquence normale de fonctionnement de la
tension d'entrée du transformateur).
b) Les enroulements de transformateurs dont la tension ASSIGNÉE dépasse 500 V ou la
fréquence ASSIGNÉE dépasse 60 Hz sont soumis à l'essai avec une tension à travers cet
enroulement égale à deux fois la tension ASSIGNÉE ou deux fois la limite supérieure de la
plage des tensions ASSIGNÉES de cet enroulement à une fréquence au moins égale à deux
fois la fréquence ASSIGNÉE (la fréquence assignée étant la fréquence normale de
fonctionnement de la tension d'entrée du transformateur).
Toutefois, dans les deux cas précités, la contrainte exercée sur l'isolation des spires et des
couches de n'importe quel enroulement du transformateur est telle que la tension d'essai qui
apparaît sur l'enroulement en appliquant la plus haute tension ASSIGNÉE ne soit pas
supérieure à la tension d'essai spécifiée au Tableau 6, pour un MOYEN DE PROTECTION , si la
tension ASSIGNÉE d'un tel enroulement est considérée comme la tension de service. Si cela se
produisait, la tension d'essai sur l'enroulement primaire devrait être réduite en conséquence.
La fréquence d'essai peut être adaptée pour produire dans le noyau approximativement
l'induction magnétique qui y règne en UTILISATION NORMALE . Lorsque le noyau du
transformateur est isolé de toutes les connexions conductrices externes (comme cela est le
cas dans la plupart des transformateurs toriques), les connexions au noyau décrites ci-
dessous peuvent être omises.
– Les transformateurs triphasés peuvent être soumis à l’essai à l’aide d’un dispositif d’essai
triphasé ou en effectuant trois essais successifs à l’aide d’un dispositif d’essai
monophasé.
– La valeur de la tension d’essai par rapport au noyau et à un éventuel écran placé entre les
enroulements primaire et secondaire est conforme à la spécification du transformateur
correspondant. Si l’enroulement primaire comporte un point de raccordement identifié pour
le neutre du RÉSEAU D ' ALIMENTATION , ce point est relié au noyau (et à l’écran s’il existe),
sauf si le noyau (et le cas échéant l’écran) est spécifié pour être relié à une partie du
circuit non mise à la terre. Pour cette simulation, relier le noyau (et l’écran) à une source
d’une tension et d’une fréquence appropriées compte tenu du point de raccordement
identifié.
Si un tel point de raccordement n'a pas été identifié, chaque sortie de l’enroulement
primaire est successivement reliée au noyau (et le cas échéant à l’écran), sauf si le noyau
(et l’écran) sont spécifiés pour être reliés à une partie du circuit non mise à la terre.
Pour cette simulation, relier le noyau (et l’écran) à une source d’une tension et d’une
fréquence appropriées compte tenu de l’extrémité de l’enroulement primaire visée.
– Au cours de l’essai, tous les enroulements non destinés à être reliés au RÉSEAU
D ' ALIMENTATION sont sans charge (circuit ouvert). Les enroulements devant être mis à la
terre en un point ou être mis en service avec un point presque au potentiel de terre ont ce
point relié au noyau, sauf si ce dernier est spécifié pour être relié à une partie du circuit
non mise à la terre.
Pour cette simulation, relier le noyau à une source d’une tension et d’une fréquence
appropriées compte tenu des enroulements visés.

60601-1  IEC:2005 – 385 –
The dielectric strength of the electrical insulation between turns and layers of each winding of
a transformer of ME EQUIPMENT where failure of the transformer could result in a HAZARDOUS
SITUATION shall be such that after the humidity preconditioning treatment (see 5.7) it passes
the following tests.
a) Transformer windings having a RATED voltage
≤ 500 V or RATED frequency
≤ 60 Hz are
tested with a voltage across the winding of five times the RATED voltage or five times the
upper limit of the RATED voltage range of that winding and a frequency not less than five
times the RATED frequency (where RATED frequency is the normal operating frequency of
the transformer input voltage).
b) Transformer windings having a RATED voltage exceeding 500 V or RATED frequency
exceeding 60 Hz are tested with a voltage across that winding of twice the RATED voltage
or twice the upper limit of the RATED voltage range of that winding and a frequency not less
than twice the RATED frequency (where RATED frequency is the normal operating frequency
of the transformer input voltage).
In the two cases above, however, the stress on the turn and layer insulation of any winding of
the transformer is to be such that the test voltage appearing at the winding with the highest
RATED voltage does not exceed the test voltage specified in Table 6, for one MEANS OF
PROTECTION , if the RATED voltage of such a winding is considered as the WORKING VOLTAGE . If
this should occur, the test voltage on the primary winding is reduced accordingly. The test
frequency can be adapted to produce in the core approximately the magnetic induction
present in NORMAL USE . Where the core of the transformer is isolated from all external
conductive connections (such as in most toroidal transformers), connections to the core
described below may be omitted.
– Three-phase transformers can be tested by means of a three-phase testing device or by
three consecutive tests using a single-phase testing device.
– The value of the test voltage with respect to the core and to any screen between primary
and secondary windings is in accordance with the specification of the relevant transformer.
If the primary winding has an identified connection point for the neutral of the SUPPLY
MAINS such a point is connected to the core (and screen if present) unless the core (and
screen) are specified for connection to an unearthed part of the circuit. To simulate this,
the core (and screen) are connected to a source with an appropriate voltage and
frequency with respect to the identified connection point.
If such a connection point has not been identified, each side of the primary winding in turn
is connected to the core (and screen if present) unless the core (and screen) are specified
for connection to an unearthed part of the circuit.
To simulate this, the core (and screen) are connected to a source with an appropriate
voltage and frequency with respect to each side of the primary winding in turn.
– During the test, all windings not intended for connection to the SUPPLY MAINS are left
unloaded (open circuit). Windings intended to be earthed at a point or to be operated with
a point nearly at earth potential are to have such a point connected to the core, unless the
core is specified for connection to an unearthed part of the circuit.
To simulate this, the core is connected to a source with an appropriate voltage and
frequency with respect to such windings.

– 386 – 60601-1  CEI:2005
– Au début, il ne faut pas appliquer plus de la moitié de la tension prescrite, la tension est
ensuite portée en 10 s à sa valeur totale, qui est maintenue pendant 1 min, après quoi la
tension est rapidement réduite et coupée.
– Les essais ne sont pas réalisés à des fréquences de résonance.
La conformité est vérifiée comme suit:
Pendant l’essai, tout contournement, toute perforation en un point quelconque de l’isolation
constitue une défaillance. On ne doit pas constater de détérioration visible du transformateur
après l’essai.
On ne tient pas compte des effets de couronne légers, dès lors qu’ils cessent lorsque la
tension d’essai tombe temporairement à une valeur inférieure, qui cependant doit être
supérieure à la TENSION DE SERVICE et que les décharges ne provoquent pas une chute de la
tension d'essai.
15.5.3 * Construction des transformateurs utilisés pour assurer la séparation comme
cela est décrit en 8.5
Les transformateurs des APPAREILS EM qui constituent un MOYEN DE PROTECTION selon 8.5
doivent être conformes à 5.12 de la CEI 61558-1:1997.
La conformité est vérifiée comme indiqué dans la CEI 61558-1.
16 * S YSTÈMES EM
16.1 * Exigences générales pour les SYSTÈMES EM
Après installation ou modification ultérieure, un SYSTÈME EM ne doit pas engendrer de RISQUE
inacceptable.
Seuls les DANGERS dus à la combinaison de différents appareils pour constituer un SYSTÈME
EM doivent être pris en compte.
NOTE Il est rappelé aux ORGANISMES RESPONSABLES que l'assemblage des SYSTÈMES EM et les modifications au
cours de leur durée de service réelle exigent une évaluation de leur conformité aux exigences de la présente
norme.
Un SYSTÈME EM doit fournir:
– dans l' ENVIRONNEMENT DU PATIENT , le niveau de sécurité équivalent à l' APPAREIL EM
conforme à la présente norme; et
– en dehors de l' ENVIRONNEMENT DU PATIENT , le niveau de sécurité correspondant équivalent
aux appareils électriques conformes aux normes de sécurité CEI ou ISO respectives.
Des essais doivent être réalisés:
– en CONDITION NORMALE sauf spécification contraire, et
– dans les conditions de fonctionnement spécifiées par le FABRICANT du SYSTÈME EM .
Les essais de sécurité qui ont déjà été effectués sur les appareils du SYSTÈME EM pris
individuellement conformément aux normes pertinentes ne doivent pas être répétés.
Le FABRICANT d'un SYSTÈME EM qui peut être (re)configuré par L ' ORGANISME RESPONSABLE ou
par L ' OPÉRATEUR peut utiliser des méthodes de GESTION DES RISQUES pour déterminer quelles
configurations présentent les RISQUES les plus élevés et quelles mesures sont nécessaires
pour assurer que le SYSTÈME EM de toute configuration possible ne présente pas de RISQUE
inacceptable.

60601-1  IEC:2005 – 387 –
– Initially not more than half the prescribed voltage is applied, then, it is raised over a period
of 10 s to the full value, which is then maintained for 1 min, after which the voltage is
reduced gradually and switched off.
– Tests are not conducted at resonant frequencies.
Compliance is checked by the following:
During the test, any flashover or breakdown of any part of the insulation constitutes a failure.
There is to be no detectable deterioration of the transformer after the test.
Slight corona discharges are neglected, provided that they cease when the test voltage is
temporarily dropped to a lower value, that this value is higher than the WORKING VOLTAGE and
that the discharges do not provoke a drop in test voltage.
15.5.3 * Construction of transformers used to provide separation as required by 8.5
Transformers of ME EQUIPMENT that form MEANS OF PROTECTION as required by 8.5 shall comply
with IEC 61558-1:1997, Subclause 5.12.
Compliance is checked as specified in IEC 61558-1.
16 * M E SYSTEMS
16.1 * General requirements for the ME SYSTEMS
After installation or subsequent modification, an ME SYSTEM shall not result in an unacceptable
RISK .
Only HAZARDS arising from combining various equipment to constitute an ME SYSTEM shall be
considered.
NOTE R ESPONSIBLE ORGANIZATIONS are reminded that the assembly of ME SYSTEMS and modifications during the
actual service life require evaluation to the requirements of this standard.
An ME SYSTEM shall provide:
– within the PATIENT ENVIRONMENT , the level of safety equivalent to ME EQUIPMENT complying
with this standard; and
– outside the PATIENT ENVIRONMENT , the level of safety equivalent to equipment complying
with their respective IEC or ISO safety standards.
Tests shall be performed:
– in NORMAL CONDITION unless otherwise specified, and
– under the operating conditions specified by the MANUFACTURER of the ME SYSTEM .
Safety tests that have already been performed on individual equipment of the ME SYSTEM
according to relevant standards shall not be repeated.
The MANUFACTURER of an ME SYSTEM that is (re)configurable by the RESPONSIBLE ORGANIZATION
or OPERATOR may use RISK MANAGEMENT methods to determine which configurations constitute
the highest RISKS and which measures are needed to ensure that the ME SYSTEM in any
possible configuration does not present an unacceptable RISK .

– 388 – 60601-1  CEI:2005
Les APPAREILS non EM , lorsqu'ils sont utilisés dans un SYSTÈME EM , doivent être conformes aux
normes de sécurité CEI ou ISO qui sont applicables à ces appareils.
Un appareil dans lequel la protection contre les chocs électriques repose seulement sur
L ’ ISOLATION PRINCIPALE ne doit pas être utilisé dans un SYSTÈME EM .
La conformité est vérifiée par l'inspection des documents ou certificats appropriés.
16.2 * D OCUMENTS D ' ACCOMPAGNEMENT d'un SYSTÈME EM
Un SYSTÈME EM (y compris un SYSTÈME EM modifié) doit être accompagné de documents
contenant toutes les données nécessaires pour que le SYSTÈME EM soit utilisé comme prévu
par le FABRICANT et une adresse à laquelle l' ORGANISME RESPONSABLE peut s'adresser. Les
DOCUMENTS D ' ACCOMPAGNEMENT doivent être considérés comme faisant partie du SYSTÈME EM .
NOTE Les DOCUMENTS D ' ACCOMPAGNEMENT peuvent être fournis sous format électronique, par exemple fichier
électronique ou CD-ROM, pour les SYSTÈMES EM capables d'afficher ou d'imprimer ces documents.
Ces documents doivent comprendre:
a) les DOCUMENTS D ' ACCOMPAGNEMENT fournis par le FABRICANT pour chaque APPAREIL EM (voir
7.8.2);
b) les DOCUMENTS D ' ACCOMPAGNEMENT fournis par le FABRICANT pour chaque APPAREIL
non EM ;
c) les informations suivantes:
– la spécification du SYSTÈME EM , y compris l'utilisation prévue par le FABRICANT et une
liste de tous les articles composant le SYSTÈME EM ;
– des instructions pour l'installation, l'assemblage et la modification du SYSTÈME EM pour
assurer une conformité permanente à la présente norme;
– des instructions de nettoyage et, si applicable, de stérilisation et de désinfection de
chaque appareil ou partie d'appareil faisant partie du SYSTÈME EM (voir 11.6.6 et
11.6.7);
– les mesures supplémentaires de sécurité qu'il convient d'appliquer, au cours de
l'installation du SYSTÈME EM ;
– quelles parties du SYSTÈME EM sont appropriées pour une utilisation dans
l' ENVIRONNEMENT DU PATIENT ;
– les mesures supplémentaires qu'il convient de prendre lors de la maintenance
préventive;
– si un SOCLE DE PRISES MULTIPLES existe et qu'il est une entité séparée, un
avertissement précisant qu'il ne doit pas être placé sur le sol;
– un avertissement précisant qu’un SOCLES DE PRISES MULTIPLES additionnel ou un fil
prolongateur ne doit pas être connecté au SYSTÈME EM ;
– un avertissement indiquant de ne connecter que des unités ayant été spécifiées
comme des parties du SYSTÈME EM ou comme compatibles avec le SYSTÈME EM ;
– la charge maximale autorisée pour le ou les SOCLES DE PRISES MULTIPLES utilisés avec
le SYSTÈME EM ;
– une instruction précisant que les SOCLES DE PRISES MULTIPLES fournis avec le SYSTÈME
EM ne doivent être utilisés que pour alimenter un appareil prévu pour constituer une
partie du SYSTÈME EM ;

60601-1  IEC:2005 – 389 –
Non- ME EQUIPMENT , when used in an ME SYSTEM , shall comply with IEC or ISO safety
standards that are relevant to that equipment.
Equipment in which protection against electric shock relies only on BASIC INSULATION shall not
be used in an ME SYSTEM .
Compliance is checked by inspection of appropriate documents or certificates.
16.2 * A CCOMPANYING DOCUMENTS of an ME SYSTEM
An ME SYSTEM , (including a modified ME SYSTEM ), shall be accompanied by documents
containing all the data necessary for the ME SYSTEM to be used as intended by the
MANUFACTURER , and an address to which the RESPONSIBLE ORGANIZATION can refer. The
ACCOMPANYING DOCUMENTS shall be regarded as a part of the ME SYSTEM .
NOTE A CCOMPANYING DOCUMENTS can be provided electronically, e.g. electronic file format or CD-ROM, for an
ME SYSTEM capable of displaying or printing those documents.
These documents shall include:
a) the ACCOMPANYING DOCUMENTS for each item of ME EQUIPMENT that is provided by the
MANUFACTURER (see 7.8.2);
b) the ACCOMPANYING DOCUMENTS for each item of non- ME EQUIPMENT that is provided by the
MANUFACTURER ;
c) the following information:
– the specification of the ME SYSTEM , including the use as intended by the MANUFACTURER
and a listing of all of the items forming the ME SYSTEM ;
– instructions for the installation, assembly and modification of the ME SYSTEM to ensure
continued compliance with this standard;
– instructions for cleaning and, when applicable, disinfecting and sterilizing each item of
equipment or equipment part forming part of the ME SYSTEM (see 11.6.6 and 11.6.7);
– additional safety measures that should be applied, during installation of the ME SYSTEM ;
– which parts of the ME SYSTEM are suitable for use within the PATIENT ENVIRONMENT ;
– additional measures that should be applied during preventive maintenance;
– if a MULTIPLE SOCKET - OUTLET is present and it is a separate item, a warning that it shall
not be placed on the floor;
– a warning that an additional MULTIPLE SOCKET - OUTLET or extension cord shall not be
connected to the ME SYSTEM ;

– a warning to connect only items that have been specified as part of the ME SYSTEM or
that have been specified as being compatible with the ME SYSTEM ;
– the maximum permitted load for any MULTIPLE SOCKET - OUTLET ( S ) used with the
ME SYSTEM ;
– an instruction that MULTIPLE SOCKET - OUTLETS provided with the ME SYSTEM shall only be
used for supplying power to equipment that is intended to form part of the ME SYSTEM ;

– 390 – 60601-1  CEI:2005
– une explication sur les RISQUES encourus en connectant un appareil non médical, qui
est fourni en tant qu'entité d'un SYSTÈME EM , directement à une prise de courant murale
lorsque cet appareil non médical est destiné à être alimenté via un SOCLES DE PRISES
MULTIPLES avec un transformateur de séparation;
– une explication sur les RISQUES encourus en reliant un appareil qui n'a pas été fourni
en tant qu'entité du SYSTÈME ME au SOCLE DE PRISES MULTIPLES ;
– les conditions environnementales admissibles pour l'utilisation du SYSTÈME EM y
compris les conditions de transport et de stockage; et
– les instructions pour l' OPÉRATEUR de ne pas toucher simultanément les parties
auxquelles il est fait référence en 16.4 et le PATIENT .
d) conseils pour l' ORGANISME RESPONSABLE :
– pour réaliser toutes les PROCÉDURES de réglage, de nettoyage, de stérilisation et de
désinfection spécifiées ici; et
– que l'assemblage des SYSTÈMES EM et les modifications au cours de leur durée de
service réelle exigent une évaluation de leur conformité aux exigences de la présente
norme.
La conformité est vérifiée par inspection.
16.3 * Alimentation
Si l' APPAREIL EM est prévu pour être alimenté par un autre appareil inclus dans un SYSTÈME
EM , les instructions d'utilisation doivent spécifier cet autre appareil de manière suffisante afin
d'assurer la conformité avec les exigences de la présente norme (voir 4.10.1, 5.5 f) et
7.9.2.3). Voir aussi la Figure F.5.
La conformité est vérifiée par inspection.
16.4 E NVELOPPES
Les parties d'un APPAREIL non EM situées dans l' ENVIRONNEMENT DU PATIENT qui, après
enlèvement, sans utilisation d'un OUTIL , des capots, des connecteurs etc., peuvent être
touchées par l' OPÉRATEUR au cours d’une opération d'entretien, d'étalonnage, ou autre,
doivent fonctionner avec une tension ne dépassant pas la tension spécifiée en 8.4.2 c) fournie
par une source qui est séparée du RÉSEAU D ' ALIMENTATION au moyen de deux MOYENS DE
PROTECTION OPÉRATEUR (voir 8.5.1).
La conformité est vérifiée par inspection.
16.5 * D ISPOSITIFS DE SÉPARATION
Si les valeurs admissibles des COURANTS DE FUITE peuvent être dépassées à cause de la
CONNEXION FONCTIONNELLE entre des APPAREILS EM et d'autres appareils d'un SYSTÈME EM ou
d'autres systèmes, alors des mesures de sécurité incorporant un DISPOSITIF DE SÉPARATION
doivent être appliquées.
Le DISPOSITIF DE SÉPARATION doit avoir la tension de tenue, les LIGNES DE FUITE et les
DISTANCES DANS L ' AIR exigées pour un MOYEN DE PROTECTION OPÉRATEUR correspondant à la
tension la plus élevée qui survient à travers le DISPOSITIF DE SÉPARATION en condition de
défaut.
La TENSION DE SERVICE doit être la tension la plus élevée survenant à travers le DISPOSITIF DE
SÉPARATION en condition de défaut, mais elle ne doit pas être inférieure à la TENSION RÉSEAU
maximale.
NOTE 1 Pour les appareils de la CLASSE I , les différences de potentiel peuvent apparaître entre la terre de
protection de l' APPAREIL EM et la terre de protection des autres parties du SYSTÈME EM en l'absence de terre de
protection commune.

60601-1  IEC:2005 – 391 –
– an explanation of the RISKS of connecting non- ME EQUIPMENT that has been supplied as
a part of the ME SYSTEM directly to the wall outlet when the non- ME EQUIPMENT is
intended to be supplied via a MULTIPLE SOCKET - OUTLET with a separating transformer;
– an explanation of the RISKS of connecting any equipment that has not been supplied as
a part of the ME SYSTEM to the MULTIPLE SOCKET - OUTLET ;
– the permissible environmental conditions of use of the ME SYSTEM including conditions
for transport and storage; and
– instructions to the OPERATOR not to touch parts referred to in 16.4 and the PATIENT
simultaneously.
d) advice to the RESPONSIBLE ORGANIZATION :
– to carry out all adjustment cleaning, sterilization and disinfection PROCEDURES specified
therein; and
– that the assembly of ME SYSTEMS and modifications during the actual service life
require evaluation to the requirements of this standard.
Compliance is checked by inspection.
16.3 * Power supply
If ME EQUIPMENT is intended to receive its power from other equipment in an ME SYSTEM , the
instructions for use shall specify the other equipment sufficiently to ensure compliance with
the requirements of this standard (see 4.10.1, 5.5 f) and 7.9.2.3). See also Figure F.5.
Compliance is checked by inspection.
16.4 E NCLOSURES
Parts of non- ME EQUIPMENT in the PATIENT ENVIRONMENT that can be contacted by the
OPERATOR during routine maintenance, calibration, etc. after removal of covers, connectors,
etc., without the use of a TOOL shall operate at a voltage not exceeding the voltage specified
in 8.4.2 c) supplied from a source that is separated from the SUPPLY MAINS by two MEANS OF
OPERATOR PROTECTION (see 8.5.1).
Compliance is checked by inspection.
16.5 * S EPARATION DEVICES
When FUNCTIONAL CONNECTION between ME EQUIPMENT and other items of equipment of an
ME SYSTEM or other systems can cause the allowable values of LEAKAGE CURRENT to be
exceeded, then safety measures incorporating a SEPARATION DEVICE shall be applied.
The SEPARATION DEVICE shall have the dielectric strength, CREEPAGE DISTANCES and AIR
CLEARANCES required for one MEANS OF OPERATOR PROTECTION appropriate for the highest
voltage occurring across the SEPARATION DEVICE during a fault condition.
The WORKING VOLTAGE shall be the highest voltage across the SEPARATION DEVICE during a
fault condition, but not less than the MAXIMUM MAINS VOLTAGE .
NOTE 1 For CLASS I equipment, potential differences can occur between the protective earth of the ME EQUIPMENT
and the protective earth of other parts of the ME SYSTEM in the absence of a common protective earth.

– 392 – 60601-1  CEI:2005
NOTE 2 Parmi les situations qui exigent un DISPOSITIF DE SÉPARATION , il y a les CONNEXIONS FONCTIONNELLES avec
un système d'appel d'urgence ou un système de traitement des données.
La conformité est vérifiée par les essais de 8.8 et 8.9.
16.6 * C OURANTS DE FUITE
16.6.1 C OURANT DE CONTACT
En CONDITION NORMALE , le COURANT DE CONTACT circulant entre des parties du SYSTÈME EM
dans l' ENVIRONNEMENT DU PATIENT ou provenant de celles-ci ne doit pas dépasser 100 μA.
Dans le cas d’une interruption de tout CONDUCTEUR DE TERRE DE PROTECTION non INSTALLÉ DE
FAÇON PERMANENTE , le COURANT DE CONTACT circulant entre des parties d'un SYSTÈME EM dans
l' ENVIRONNEMENT DU PATIENT ou provenant de celles-ci ne doit pas dépasser 500 μA.
NOTE Pour les besoins du présent article, le COURANT DE FUITE provenant des surfaces extérieures accessibles
des appareils est également considéré comme étant un COURANT DE CONTACT .
16.6.2 C OURANT DE FUITE A LA TERRE depuis un SOCLE DE PRISES MULTIPLES
Si le SYSTÈME EM ou une partie du SYSTÈME EM est alimenté par un SOCLE DE PRISES MULTIPLES ,
le courant dans le CONDUCTEUR DE TERRE DE PROTECTION du SOCLE DE PRISES MULTIPLES ne doit
pas dépasser 5 mA.
16.6.3 * C OURANT DE FUITE PATIENT
Le COURANT DE FUITE PATIENT et le COURANT DE FUITE PATIENT total d'un SYSTÈME EM en
CONDITION NORMALE ne doit pas dépasser les valeurs spécifiées pour les APPAREILS EM telles
qu'elles sont données au Tableau 3 et au Tableau 4 (voir aussi 8.7.3 et 16.1).
Le COURANT DE FUITE PATIENT total peut être mesuré à l'installation.
La conformité avec les exigences de 16.6.1, 16.6.2 et 16.6.3 est vérifiée par inspection et par
mesurage en utilisant un appareil de mesure comme spécifié en 8.7.4.4.
16.6.4 Mesurages
16.6.4.1 Conditions générales pour les SYSTÈMES EM
a) Le COURANT DE CONTACT , le COURANT DE FUITE PATIENT et le COURANT DE FUITE À LA TERRE
total de tout SOCLE DE PRISES MULTIPLES sont mesurés après que le SYSTÈME EM ait été
amené à la température de fonctionnement comme suit:
Le SYSTÈME EM est mis en fonctionnement:
– Pour les SYSTÈMES EM qui ne sont pas prévus pour un SERVICE CONTINU ;
Après fonctionnement en mode attente/ repos jusqu'à l'obtention de la STABILITÉ
THERMIQUE , on fait fonctionner le SYSTÈME EM en UTILISATION NORMALE suivant des
cycles consécutifs jusqu'à nouvelle obtention de la STABILITÉ THERMIQUE ou pendant
7 h, en prenant la durée la plus courte. Les périodes "marche" et "arrêt" de chaque
cycle sont les périodes ASSIGNÉES "marche" et "arrêt";
– Pour les SYSTÈMES EM prévus pour un SERVICE CONTINU ;
On fait fonctionner le SYSTÈME EM jusqu'à obtention de la STABILITÉ THERMIQUE .
b) Le SYSTÈME EM est relié à une source d'alimentation dont la tension est égale à la plus
haute TENSION RÉSEAU ASSIGNÉE . Lorsque les caractéristiques d'un SYSTÈME EM ne peuvent
être mesurées correctement qu'après son installation sur le site de L ' ORGANISME
RESPONSABLE , avant son utilisation clinique, le SYSTÈME EM est raccordé au RÉSEAU
D ' ALIMENTATION local.

60601-1  IEC:2005 – 393 –
NOTE 2 Situations that can require a SEPARATION DEVICE include FUNCTIONAL CONNECTIONS to an emergency
calling system or a data processing system.
Compliance is checked by the tests in 8.8 and 8.9.
16.6 * L EAKAGE CURRENTS
16.6.1 T OUCH CURRENT
In NORMAL CONDITION , the TOUCH CURRENT from or between parts of the ME SYSTEM within the
PATIENT ENVIRONMENT shall not exceed 100 μA.
In the event of the interruption of any non- PERMANENTLY INSTALLED PROTECTIVE EARTH
CONDUCTOR , the TOUCH CURRENT from or between parts of an ME SYSTEM within the PATIENT
ENVIRONMENT shall not exceed 500 μA.
NOTE For the purposes of this clause, the LEAKAGE CURRENT from accessible outer surfaces of equipment is also
considered to be TOUCH CURRENT .
16.6.2 E ARTH LEAKAGE CURRENT of MULTIPLE SOCKET - OUTLET
If the ME SYSTEM or part of the ME SYSTEM is supplied from a MULTIPLE SOCKET - OUTLET , then
the current in the PROTECTIVE EARTH CONDUCTOR of the MULTIPLE SOCKET - OUTLET shall not
exceed 5 mA.
16.6.3 * P ATIENT LEAKAGE CURRENT
The PATIENT LEAKAGE CURRENT and total PATIENT LEAKAGE CURRENT of an ME SYSTEM in NORMAL
CONDITION shall not exceed the values specified for ME EQUIPMENT , as given in Table 3 and
Table 4 (see also 8.7.3 and 16.1).
The total PATIENT LEAKAGE CURRENT may be measured at installation.
Compliance with the requirements of 16.6.1, 16.6.2 and 16.6.3 is checked by inspection and
measurement using a measuring device as specified in 8.7.4.4.
16.6.4 Measurements
16.6.4.1 General conditions for ME SYSTEMS
a) The TOUCH CURRENT , the PATIENT LEAKAGE CURRENT and the total EARTH LEAKAGE CURRENT
of any MULTIPLE SOCKET - OUTLET are measured after the ME SYSTEM has been brought up to
operating temperature as follows:
The ME SYSTEM is operated:
– For ME SYSTEMS intended for non- CONTINUOUS OPERATION ;
After operating in standby/quiescent mode until THERMAL STABILITY is reached, the
ME SYSTEM is operated in NORMAL USE over consecutive cycles until THERMAL STABILITY
is again achieved, or for seven hours, whichever is shorter. The “on” and “off” periods
for each cycle are the RATED “on” and “off” periods;
– For ME SYSTEMS intended for CONTINUOUS OPERATION ;
The ME SYSTEM is operated until THERMAL STABILITY is reached.
b) The ME SYSTEM is connected to a supply with a voltage equal to the highest RATED MAINS
VOLTAGE . When the characteristics of an ME SYSTEM can only be measured properly after it
has been installed at the site of the RESPONSIBLE ORGANIZATION , prior to its clinical use, the
ME SYSTEM is connected to the local SUPPLY MAINS .

– 394 – 60601-1  CEI:2005
NOTE Lorsque l’examen de la disposition des circuits et de la disposition des composants et matériaux du
SYSTÈME EM montre qu'il n'y a aucune possibilité de DANGER , quel qu'il soit, le nombre d'essais peut être réduit.
16.6.4.2 Raccordement du SYSTÈME EM au circuit d'alimentation de mesurage
a) Le SYSTÈME EM est soumis aux essais après son assemblage conformément à ces
DOCUMENTS D ' ACCOMPAGNEMENT.
b) Dispositions de mesurage
S'il n'est pas utilisé de transformateur de séparation pour les mesures de COURANT DE
FUITE (par exemple pour la mesure du COURANT DE FUITE DE SYSTÈMES EM à très forte
puissance), la terre de référence des circuits de mesure est alors raccordée à la terre de
protection du RÉSEAU D ' ALIMENTATION .
NOTE 1 Il est recommandé de positionner le circuit de mesure aussi loin que possible des fils d'alimentation
non protégés par un écran et (sauf spécification contraire dans les paragraphes suivants) d'éviter de placer le
SYSTÈME EM sur ou à proximité d'une grande surface métallique reliée à la terre.
NOTE 2 Cependant, il convient que les PARTIES APPLIQUÉES , y compris les câbles PATIENT (si présents), soient
placées sur une surface isolante ayant une constante diélectrique d'environ 1 (par exemple polystyrène
expansé) et environ 200 mm au-dessus de la surface métallique reliée à la terre.
16.7 * Protection contre les DANGERS MÉCANIQUES
Si un DANGER MÉCANIQUE existe, le SYSTÈME EM doit satisfaire les exigences applicables de
l'Article 9.
La conformité est vérifiée par inspection ou par les essais applicables.
16.8 Interruption de l'alimentation électrique de parties d'un SYSTÈME EM
Un SYSTÈME EM doit être conçu de telle manière qu'une interruption et un rétablissement de
l'alimentation pour le SYSTÈME EM dans son ensemble ou pour une partie quelconque du
SYSTÈME EM n'entraîne pas une SITUATION DANGEREUSE autre que l'interruption de la fonction
prévue.
La conformité est vérifiée par l'interruption et le rétablissement des alimentations électriques
correspondantes, une par une puis de toutes les connexions simultanément.
16.9 Connexions et câblage de SYSTÈME EM
16.9.1 Bornes de branchement et connecteurs
La conception et la construction des connexions/raccords électriques, hydrauliques,
pneumatiques et pour les gaz, des APPAREILS EM , doivent être telles qu’un branchement
incorrect de ces connexions/raccords accessibles, pouvant être enlevés sans l’aide d’un
OUTIL , soit impossible, lorsqu'une telle manœuvre pourrait entraîner une SITUATION
DANGEREUSE .
– Les connecteurs doivent être conformes à 15.4.1.
– Les fiches destinées au branchement des conducteurs PATIENT doivent être conçues de
sorte qu’elles ne puissent pas être connectées à d’autres socles sur le même SYSTÈME EM
qui sont susceptibles d'être situés dans l' ENVIRONNEMENT DU PATIENT sauf s’il peut être
démontré que cette possibilité ne peut résulter en aucune SITUATION DANGEREUSE .
La conformité est vérifiée par inspection et, si possible, en inversant les connecteurs.

60601-1  IEC:2005 – 395 –
NOTE Where examination of the circuit arrangement and the arrangement of components and material of the
ME SYSTEM shows no possibility of any HAZARD , the number of tests could be reduced.
16.6.4.2 Connection of the ME SYSTEM to the measuring supply circuit
a) The ME SYSTEM is tested after being assembled according to its ACCOMPANYING DOCUMENTS.
b) Measuring arrangement
If an isolating transformer is not used for LEAKAGE CURRENT measurements (e.g. when
measuring LEAKAGE CURRENT for very high input power ME SYSTEMS ), the reference earth of
the measuring circuits is connected to the protective earth of the SUPPLY MAINS .
NOTE 1 It is recommended to position the measuring circuit as far as possible away from unscreened power
supply leads and (unless specified otherwise in the following subclauses) to avoid placing the ME SYSTEM on or
near a large earthed metal surface.
NOTE 2 However, APPLIED PARTS , including PATIENT cables (when present), should be placed on an insulating
surface with a dielectric constant of approximately 1 (for example, expanded polystyrene) and approximately
200 mm above an earthed metal surface.
16.7 * Protection against MECHANICAL HAZARDS
If a MECHANICAL HAZARD exists, the ME SYSTEM shall comply with the applicable requirements
of Clause 9.
Compliance is checked by inspection or applicable tests.
16.8 Interruption of the power supply to parts of an ME SYSTEM
An ME SYSTEM shall be so designed that an interruption and restoration of the power to the
ME SYSTEM as a whole, or any part of the ME SYSTEM , shall not result in a HAZARDOUS
SITUATION other than interruption of its intended function.
Compliance is checked by interruption and restoration of relevant power connections one at a
time and all connections simultaneously.
16.9 M E SYSTEM connections and wiring
16.9.1 Connection terminals and connectors
Design and construction of electrical, hydraulic, pneumatic and gas connection terminals and
connectors shall be such that incorrect connection of accessible connectors, removable
without the use of a TOOL , shall be prevented where a HAZARDOUS SITUATION could otherwise
exist.
– Connectors shall comply with 15.4.1.
– Plugs for connection of PATIENT leads shall be so designed that they cannot be connected
to other outlets of the same ME SYSTEM that are likely to be located in the PATIENT
ENVIRONMENT unless it can be proved that no HAZARDOUS SITUATION can result.
Compliance is checked by inspection and, if possible, by interchanging connectors.

– 396 – 60601-1  CEI:2005
16.9.2 P ARTIES RELIÉES AU RÉSEAU , composants et montage
16.9.2.1 * S OCLES DE PRISES MULTIPLES
a) Un SOCLE DE PRISES MULTIPLES doit:
– seulement permettre le branchement avec l'utilisation d'un OUTIL (voir Figure I.1), ou
– être d'un type qui ne peut pas accepter des FICHES RÉSEAU quel que soit le type
spécifié dans la CEI/TR 60083), ou

– être alimenté par un transformateur de séparation (voir 16.9.2.1 d) et l’Annexe I).
La conformité est vérifiée par inspection.
b) Un SOCLE DE PRISES MULTIPLES :
– doit être marqué avec le signe de sécurité ISO 7010-W001 (voir Tableau D.2, signe de
sécurité 2) de manière à être visible en UTILISATION NORMALE et:
– doit être marqué soit individuellement soit en combinaisons, avec la valeur
maximale admissible de sortie continue en ampères ou en voltampères, ou
– doit être marqué pour indiquer quel appareil ou parties d'appareil peuvent être fixés
en toute sécurité.
– peut être une entité séparée ou faire partie intégrante de l' APPAREIL EM ou de
l' APPAREIL non EM .
NOTE Il n'y a pas d'exigence de marquage de chaque socle.
La conformité est vérifiée par inspection.
c) Le SOCLE DE PRISES MULTIPLES doit être conforme à la CEI 60884-1 et aux exigences
suivantes:
– Les LIGNES DE FUITE et les DISTANCES DANS L ' AIR doivent être conformes à 8.9.
– Il doit être conforme à la construction de la CLASSE I et le CONDUCTEUR DE TERRE DE
PROTECTION doit être raccordé aux contacts de mise à la terre dans les socles de
prises de courant.
– * Les BORNES DE TERRE DE PROTECTION et les CONNEXIONS DE TERRE DE PROTECTION
doivent être conformes à 8.6 avec comme seule différence que l'impédance totale du
circuit de terre de protection pour un SYSTÈME EM peut aller jusqu'à 400 mΩ ou plus, si
les conditions de 8.6.4 b) sont satisfaites.
– Les ENVELOPPES doivent être conformes à 8.4.2 d).
– Les DISPOSITIFS DE RACCORDEMENT AU RÉSEAU et le câblage doivent être conformes à
8.11.4, si cela est applicable.
– Les CARACTÉRISTIQUES ASSIGNÉES des composants ne doivent pas être en
contradiction avec les conditions d'utilisation (voir 4.8).
– La conception et la construction des bornes de branchement et des connecteurs des
SOCLES DE PRISES MULTIPLES doivent empêcher le branchement incorrect des
connecteurs accessibles, pouvant être enlevés sans l'aide d'un OUTIL
– Les exigences concernant les CÂBLES D ' ALIMENTATION telles qu'elles sont décrites au
8.11.3 doivent être satisfaites.
d) * Si le SOCLE DE PRISES MULTIPLES est combiné à un transformateur de séparation, les
exigences complémentaires suivantes s'appliquent:
– Le transformateur de séparation doit être conforme aux exigences de la CEI 61558-2-1,
à l'exception des exigences concernant la puissance maximale de sortie ASSIGNÉE de
1 kVA et le degré de protection IPX4, qui ne s'appliquent pas.

60601-1  IEC:2005 – 397 –
16.9.2 M AINS PARTS , components and layout
16.9.2.1 * M ULTIPLE SOCKET - OUTLET
a) A MULTIPLE SOCKET - OUTLET shall:
– only allow connection by using a TOOL (see Figure I.1), or
– be of a type that cannot accept MAINS PLUGS of any of the kinds specified in
IEC/TR 60083, or
– be supplied via a separating transformer (see 16.9.2.1 d) and Annex I).
Compliance is checked by inspection.
b) A MULTIPLE SOCKET - OUTLET :
– shall be marked with safety sign ISO 7010-W001 (see Table D.2, safety sign 2) such
that it is visible in NORMAL USE ; and:
– shall be marked either individually or in combinations, with the maximum allowed
continuous output in amperes or volt-amperes, or
– shall be marked to indicate which equipment or equipment parts may be safely
attached.
– may be a separate item or an integral part of ME EQUIPMENT or non- ME EQUIPMENT .
NOTE Each outlet does not have to be marked.
Compliance is checked by inspection.
c) The MULTIPLE SOCKET - OUTLET shall comply with IEC 60884-1 and the following
requirements.
– C REEPAGE DISTANCES and AIR CLEARANCES shall comply with 8.9.
– It shall be of CLASS I construction and the PROTECTIVE EARTH CONDUCTOR shall be
connected to the earthing contacts in the socket-outlets.
– * P ROTECTIVE EARTH TERMINALS and PROTECTIVE EARTH CONNECTIONS shall comply with
8.6, except that the total impedance of the protective earth path for an ME SYSTEM may
be up to 400 mΩ, or higher if the conditions of 8.6.4 b) are satisfied.
– E NCLOSURES shall comply with 8.4.2 d).
– M AINS TERMINAL DEVICES and wiring shall comply with 8.11.4, if applicable.
– R ATINGS of components shall not conflict with the conditions of use (see 4.8).
– Design and construction of electrical connection terminals and connectors of MULTIPLE
SOCKET - OUTLETS shall prevent the incorrect connection of accessible connectors that
are removable without the use of a TOOL .
– Requirements for the POWER SUPPLY CORD as described in 8.11.3 shall be fulfilled.
d) * If the MULTIPLE SOCKET - OUTLET is combined with a separating transformer, the following
additional requirements apply.
– The separating transformer shall comply with the requirements of IEC 61558-2-1,
except the requirements of maximum RATED output power of 1 kVA and degree of
protection IPX4 do not apply.

– 398 – 60601-1  CEI:2005
NOTE 1 Etant donné qu'un transformateur de séparation n'est pas un TRANSFORMATEUR D ' ALIMENTATION
RÉSEAU , il ne nécessite pas plus qu'une ISOLATION PRINCIPALE .
NOTE 2 La limitation de la puissance de sortie n'est pas expliquée dans la CEI 61558-2-1 et la
puissance de sortie ASSIGNÉE est définie par le fusible de l'installation et par le câble d'alimentation
admissible utilisé. Cependant, les caractéristiques du transformateur de séparation n'ont pas à être
soigneusement choisies, en tenant compte des variations du courant de charge du SYSTÈME EM pour
assurer que la tension fournie aux différentes entités du SYSTÈME EM reste dans les limites spécifiées pour
l'appareil.
NOTE 3 Il convient que la CEI 61558-2-1 soit utilisée avec la norme générale CEI 61558-1.
– Le transformateur de séparation doit être construit selon la CLASSE I .
– Le degré de protection contre la pénétration d'eau tel qu'il est donné dans la
CEI 60529 doit être spécifié.
– Le transformateur de séparation doit être marqué selon les exigences de 7.2 et 7.3.
– Le SOCLE DE PRISES MULTIPES doit être raccordé en permanence au transformateur de
séparation ou le socle de prises du transformateur de séparation doit être d'un type
qui ne peut pas accepter de FICHES RÉSEAU quel que soit le type identifié dans la
CEI/TR 60083 (voir Figure I.1 et I.2).
La conformité est vérifiée par inspection et comme cela est décrit dans les paragraphes
correspondants de la présente norme.
16.9.2.2 * C ONNEXIONS DE TERRE DE PROTECTION dans les SYSTÈMES EM
Les CONNEXIONS DE TERRE DE PROTECTION doivent être réalisées de manière telle qu'en
enlevant un seul appareil du SYSTÈME EM on n'interrompe pas la mise à la terre de protection
de toute autre partie du SYSTÈME EM , sans déconnecter en même temps l'alimentation
électrique de cette partie.
Les CONDUCTEURS DE TERRE DE PROTECTION supplémentaires ne doivent pouvoir être retirés
qu'à l'aide d'un OUTIL .
La conformité est vérifiée par inspection.
16.9.2.3 Protection des conducteurs
Les conducteurs qui relient différents appareils d'un SYSTÈME EM doivent être protégés contre
les dommages mécaniques.
La conformité est vérifiée par inspection.
17 * Compatibilité électromagnétique des APPAREILS ET DES SYSTÈMES EM
Au cours du PROCESSUS de GESTION DES RISQUES , le FABRICANT doit traiter les RISQUES
associés:
– aux phénomènes électromagnétiques qui existent aux emplacements où les APPAREILS ou
les SYSTÈMES EM sont destinés à être utilisés comme indiqué dans les DOCUMENTS
D ' ACCOMPAGNEMENT ; et
– à l'introduction par les APPAREILS ou SYSTÈMES EM de phénomènes électromagnétiques
dans l'environnement de nature à dégrader les performances des autres dispositifs,
appareils et systèmes électriques.
Voir la CEI 60601-1-2 et également 1.3.
La conformité est vérifiée par l'examen du DOSSIER DE GESTION DES RISQUES .

60601-1  IEC:2005 – 399 –
NOTE 1 As a separating transformer is not a MAINS SUPPLY TRANSFORMER , it does not require more than
BASIC INSULATION .
NOTE 2 Limitation of output power is not explained in IEC 61558-2-1 and the RATED output power is
defined by the fuse in the installation and by the allowable power supply cable used. However, the
characteristics of the separating transformer need to be carefully selected, taking into account the
variations in the load current of the ME SYSTEM to ensure that the voltage supplied to the various items of
the ME SYSTEM remains within the limits specified for the equipment.
NOTE 3 IEC 61558-2-1 should be used with the general standard IEC 61558-1.
– The separating transformer assembly shall be of CLASS I construction.
– The degree of protection against ingress of water as given in IEC 60529 shall be
specified.
– The separating transformer assembly shall be marked according to the requirements of
7.2 and 7.3.
– The MULTIPLE SOCKET - OUTLET shall be permanently connected to the separating
transformer or the socket-outlet of the separating transformer assembly shall be of a
type that cannot accept MAINS PLUGS of any of the kinds identified in IEC/TR 60083
(see Figure I.1 and Figure I.2).
Compliance is checked by inspection and as described in the relevant subclauses of this
standard.
16.9.2.2 * P ROTECTIVE EARTH CONNECTIONS in ME SYSTEMS
P ROTECTIVE EARTH CONNECTIONS shall be made so that the removal of any single item of
equipment in the ME SYSTEM will not interrupt the protective earthing of any other part of the
ME SYSTEM , without at the same time disconnecting the electrical supply to that part.
Additional PROTECTIVE EARTH CONDUCTORS shall only be detachable by use of a TOOL .
Compliance is checked by inspection.
16.9.2.3 Protection of conductors
Conductors that connect different items of equipment within an ME SYSTEM shall be protected
against mechanical damage.
Compliance is checked by inspection.
17 * Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS
The MANUFACTURER shall address In the RISK MANAGEMENT PROCESS the RISKS associated with:
– the electromagnetic phenomena existing at the locations where the ME EQUIPMENT or
ME SYSTEM is intended to be used as indicated in the ACCOMPANYING DOCUMENTS ; and
– the introduction by the ME EQUIPMENT or ME SYSTEM of electromagnetic phenomena into the
environment that might degrade the performance of other devices, electrical equipment
and systems.
See IEC 60601-1-2 and also see 1.3.
Compliance is checked by inspection of the RISK MANAGEMENT FILE .

– 400 – 60601-1  CEI:2005
Annexe A
(informative)
Lignes directrices générales et justifications
A.1 Lignes directrices générales
Les exigences relatives aux APPAREILS EM et aux SYSTÈMES EM diffèrent des exigences
applicables aux autres types d'appareils électriques du fait de la relation particulière qui
existe entre ces APPAREILS EM ou SYSTÈMES EM et le PATIENT , l' OPÉRATEUR et l'entourage. Les
aspects suivants jouent un rôle important dans cette relation:
a) impossibilité pour le PATIENT ou l' OPÉRATEUR de déceler la présence de certains DANGERS ,
tels que les rayonnements ionisants ou non ionisants;
b) absence de réactions normales chez le PATIENT qui peut être malade, inconscient,
anesthésié, immobilisé, etc.;
c) absence de protection normale offerte par la peau du PATIENT contre les courants, quand
elle est traversée ou traitée pour obtenir une faible résistance électrique;
d) assistance ou suppléance de fonctions vitales pouvant dépendre de la fiabilité d'un
APPAREIL EM ou d'un SYSTÈME EM ;
e) liaison simultanée de plusieurs APPAREILS EM avec le PATIENT ;
f) combinaisons, souvent ad hoc, d'un APPAREIL EM à grande puissance avec un APPAREIL EM
sensible, à faibles signaux;
g) application directe de circuits électriques au corps humain, par contacts avec la peau ou
par insertion de sondes dans des organes internes;
h) conditions, particulièrement dans les salles d'opérations, pouvant créer une combinaison
d'humidité, de buée ou de DANGERS d'incendie ou d'explosion dus à la présence d'air,
d'oxygène ou de protoxyde d'azote.
Si l' APPAREIL EM est associé à un autre appareil électrique pour former un SYSTÈME EM , des
exigences supplémentaires s'appliquent. Elles sont indiquées à l'Article 16. Dans certains
cas, il est fait référence à d'autres parties de la présente norme. Si un article ou un
paragraphe est spécifiquement destiné à être applicable uniquement aux APPAREILS EM , le
titre et le contenu de cet article ou paragraphe l'indiquera. Dans le cas contraire, l'article ou le
paragraphe pourrait être applicable à des SYSTÈMES EM comme à des APPAREILS EM .
A.2 Sécurité des APPAREILS EM et des SYSTÈMES EM
La SÉCURITÉ DE BASE et les PERFORMANCES ESSENTIELLES des APPAREILS EM et des SYSTÈMES
EM , telles qu'elles sont décrites dans la CEI/TR 60513 [12] sont des éléments de la situation
de sécurité totale, comprenant la sécurité des APPAREILS EM , la sécurité de l'installation à
laquelle l' APPAREIL EM ou le SYSTÈME EM est connecté et la sécurité de l'application.
La SÉCURITÉ DE BASE et les PERFORMANCES ESSENTIELLES des APPAREILS EM ET DES SYSTÈMES
EM sont exigées pour l' UTILISATION NORMALE et pour le mauvais usage raisonnablement
prévisible à la fois en CONDITION NORMALE et dans les CONDITIONS DE PREMIER DÉFAUT . La
fiabilité de fonctionnement est considérée comme un aspect de la sécurité pour les APPAREILS
EM d'assistance vitale et lorsque l'interruption d'un examen ou d'un traitement constitue un
DANGER pour le PATIENT .

60601-1  IEC:2005 – 401 –
Annex A
(informative)
General guidance and rationale
A.1 General guidance
The requirements for ME EQUIPMENT and ME SYSTEMS differ from those for other kinds of
electrical equipment because of the particular relationship of ME EQUIPMENT or ME SYSTEM to
the PATIENT , the OPERATOR and the surroundings. The following aspects play an important role
in this relationship:
a) the inability of the PATIENT or OPERATOR to detect the presence of certain HAZARDS , such
as ionizing and non-ionizing radiation;
b) absence of normal reactions of the PATIENT who can be ill, unconscious, anaesthetized,
immobilized, etc.;
c) absence of normal protection to currents provided by the PATIENT ’ S skin, if this is
penetrated or treated to obtain a low skin-resistance;
d) support or replacement of vital body functions, which depends on the reliability of
ME EQUIPMENT or ME SYSTEM ;
e) the simultaneous connection to the PATIENT of more than one piece of ME EQUIPMENT ;
f) combination of high-power ME EQUIPMENT and sensitive low-signal ME EQUIPMENT often in
ad hoc combinations;
g) the application of electrical circuits directly to the human body, either through contacts to
the skin or through the insertion of probes into internal organs;
h) conditions, particularly in operating theatres, that can present a combination of humidity,
moisture or fire or explosion HAZARDS caused by air, oxygen or nitrous oxide.
When ME EQUIPMENT is combined with another electrical equipment to form an ME SYSTEM ,
additional requirements apply. These are given in Clause 16. In some instances, reference to
other parts of this standard is made. If a clause or subclause is specifically intended to be
applicable to ME EQUIPMENT only, the title and content of that clause or subclause will say so.
If that is not the case, the clause or subclause could be applicable to ME SYSTEMS as well as
to ME EQUIPMENT .
A.2 Safety of ME EQUIPMENT and ME SYSTEMS
B ASIC SAFETY and ESSENTIAL PERFORMANCE of ME EQUIPMENT and ME SYSTEMS , as described in
IEC/TR 60513 [12], are part of the total safety situation, comprising safety of ME EQUIPMENT ,
safety of the installation to which the ME EQUIPMENT or ME SYSTEM is connected and safety of
application.
B ASIC SAFETY and ESSENTIAL PERFORMANCE of ME EQUIPMENT and ME SYSTEMS are required for
NORMAL USE and for reasonably foreseeable misuse and in NORMAL CONDITION and SINGLE
FAULT CONDITIONS . Reliability of functioning is regarded as a safety aspect for life-supporting
ME EQUIPMENT and where interruption of an examination or treatment is considered as a
HAZARD for the PATIENT .

– 402 – 60601-1  CEI:2005
Une construction adéquate, une disposition du matériel et des DOCUMENTS
D ' ACCOMPAGNEMENT de nature à empêcher les erreurs d'utilisation sont considérés comme des
aspects de la sécurité.
Les précautions de sécurité sont considérées comme acceptables si elles procurent une
protection adéquate sans restriction inopportune de la fonction normale.
Généralement, il est présumé que les APPAREILS EM et les SYSTÈMES EM sont mis en œuvre
sous la responsabilité de personnes qualifiées ou autorisées, que l' OPÉRATEUR a l'aptitude
exigée pour une application médicale particulière et qu'il agit conformément aux instructions
d'utilisation.
La sécurité totale des APPAREILS EM peut être le résultat de:
– la sécurité intrinsèque de part la conception;
– des mesures de protection incorporées dans les APPAREILS EM ou des mesures de
protection supplémentaires, telles que l'emploi d'écrans ou de vêtements de protection;
et
– des informations sur la sécurité, telles que les restrictions dans les instructions
d'utilisation concernant le transport, le montage ou le positionnement, le branchement, la
mise en service, le fonctionnement et la position de l' OPÉRATEUR et de ses assistants par
rapport à l' APPAREIL EM pendant l'utilisation.
A.3 Guide pour la troisième édition
Dans la troisième édition, certains articles et paragraphes de la deuxième édition ont été
supprimés, par exemple lorsque l'article ou le paragraphe était indiqué comme ” Non utilisé''.
Toutefois, les articles ou paragraphes de la seconde édition qui contenaient l'indication
"Aucune exigence générale" ont été conservés de façon à ce que les normes particulières ou
collatérales puissent s'y référer. L'indication "Aucune exigence générale" a été remplacée par
une référence au PROCESSUS de GESTION DES RISQUES dans la mesure où l’"exigence

générale" est telle que, en l'absence de norme particulière ou collatérale, ces questions sont
traitées dans le cadre de la GESTION DES RISQUES .
Lors de l'élaboration de la troisième édition, les normes de sécurité fondamentales ainsi que
les guides ISO/CEI ont été pris en considération dans toute la mesure du possible, compatible
avec la relation particulière entre l' APPAREIL EM ou le SYSTÈME EM et le PATIENT , l' OPÉRATEUR et
l'environnement.
Le format de la troisième édition a été aligné avec les exigences essentielles de la Partie 2
des Directives ISO/CEI. Toutes les sections de la deuxième édition, à l'exception de la
Section 1, ont été converties en articles principaux. Cette modification a été introduite car les
sections ne sont plus autorisées selon les règles de rédaction et le nouveau système de
numérotation permettra de modifier un article sans affecter le numéro d'autres parties de la
norme.
Les références normatives de l'Annexe L de la deuxième édition ont été déplacées à
l'Article 2. Les références informatives sont énumérées dans la Bibliographie.
Les définitions de l'Article 3 ont été réorganisées en une seule liste alphabétique dans la
mesure où l'organisation des définitions par catégorie devenait de plus en plus difficile et les
résultats de moins en moins intuitifs. L'index est élargi afin d'identifier chaque page où un
terme est utilisé dans le corps de texte de la norme. Un certain nombre de termes
nouvellement définis a été introduit à l'appui d'exigences nouvelles ou élargies.
Une exigence générale relative au PROCESSUS de GESTION DES RISQUES a été introduite en 4.2.

60601-1  IEC:2005 – 403 –
Adequate construction, lay-out and ACCOMPANYING DOCUMENTS that serve to prevent use
errors are regarded as safety aspects.
Safety precautions are considered acceptable if they provide adequate protection without an
undesirable restriction of normal function.
Generally, it is presumed that ME EQUIPMENT and ME SYSTEMS are operated under the
jurisdiction of qualified or licensed persons and that the OPERATOR has the skill required for a
particular medical application and acts according to the instructions for use.
The total safety of ME EQUIPMENT can consist of:
– inherent safety by design;
– protective measures incorporated into the ME EQUIPMENT or additional protective
measures, such as the use of shields or protective clothing; and
– information for safety, such as restrictions in the instructions for use concerning transport,
mounting or positioning, connection, putting into service, operation and the position of the
OPERATOR and his/her assistants in relation to the ME EQUIPMENT during use.
A.3 Guidance to the third edition
In this edition, a number of clauses and subclauses from the second edition have been
deleted, e.g. when the clause or subclause was indicated as “Not used.” However, those
clauses or subclauses from the second edition that stated “No general requirement” have
been retained so that particular or collateral standards can refer to them. The statement, “No
general requirement”, has been replaced with a reference to the RISK MANAGEMENT PROCESS
because the “general requirement” is that, in the absence of a particular or collateral
standard, these issues are dealt with through the application of RISK MANAGEMENT .
While preparing the third edition, basic safety standards and ISO/IEC guides have been taken
into consideration to the extent possible consistent with the particular relationship of
ME EQUIPMENT or ME SYSTEM to the PATIENT , the OPERATOR and the surroundings.
The format of the third edition has been aligned with the basic requirements of Part 2 of the
ISO/IEC Directives. All the sections except Section 1 of the second edition have been
converted into major clauses. This change was implemented because sections are no longer
allowed under the drafting rules and the new numbering system will allow future changes to
modify a clause without affecting the number of other parts of the standard.
The normative references have been moved from Appendix L of the second edition to
Clause 2. Informative references are listed in the Bibliography.
The definitions in Clause 3 have been rearranged into a single alphabetical listing as
organizing the definitions by category was becoming increasingly difficult and the result less
intuitive. The index has been expanded to identify each page where a term is used in the body
of the standard. A number of new defined terms have been introduced in support of new or
expanded requirements.
A general requirement for a RISK MANAGEMENT PROCESS has been introduced in 4.2.

– 404 – 60601-1  CEI:2005
L'Article 8 a été restructuré en profondeur afin de regrouper en un seul article l'ensemble des
exigences relatives à la sécurité électrique. Les exigences de l'Article 8 ont été revues par
rapport aux exigences de sécurité relatives aux appareils de la technologie de l'information
dans la CEI 60950-1 et harmonisées lorsque approprié, compte tenu de la relation particulière
de l' APPAREIL EM et du PATIENT , de l' OPÉRATEUR et de l'environnement.
L'Article 9 sur la protection contre les DANGERS mécaniques a été révisé en profondeur pour
traiter un large éventail de DANGERS que l' APPAREIL EM pourrait poser à l' OPÉRATEUR ou au
PATIENT . Les exigences concernant la résistance mécanique des APPAREILS EM lorsqu'ils sont
soumis aux contraintes de poussée, d'impacts, de chute et de manipulation brutale sont
données en 15.3.
La norme traite désormais de l' APTITUDE À L ' UTILISATION en 12.2 par opposition aux ''erreurs de
l'utilisateur ou erreurs humaines''.
La Section six de la seconde édition concernant la protection contre les DANGERS de
combustion des mélanges anesthésiques inflammables a été déplacée dans une annexe
normative. A l'origine, cette annexe devait être informative en raison de l'utilisation rare de
ces anesthésiques ; cela n'a pas été le cas à la suite de commentaires de Comités nationaux
qui ont indiqué la possibilité que certains FABRICANTS puissent encore vouloir proposer des
APPAREILS EM pour ces applications.
La limite de température de surface donnée en 11.1.2.2 pour les PARTIES APPLIQUÉES en
contact avec le PATIENT pendant 10 min ou plus a été portée de 41 °C à 43 °C. Le FABRICANT
doit toutefois indiquer dans les DOCUMENTS D ' ACCOMPAGNEMENT si la température de surface
d'une PARTIE APPLIQUÉE dépasse 41 °C.
Les exigences de la CEI 60601-1-4 [14] pour les SYSTÈMES ÉLECTROMÉDICAUX
PROGRAMMABLES , tels qu'ils apparaissent en 52.1 de la deuxième édition, ont été incorporées
dans le corps de la présente norme dans un nouvel Article 14.
Les exigences de la CEI 60601-1-1 [13] relatives aux SYSTÈMES EM ont été incorporées dans
le corps de la présente norme dans un nouvel Article 16.
A.4 Justifications d'articles et de paragraphes spécifiques
Le texte ci-dessus donne les justifications d'articles et de paragraphes spécifiques de la
présente norme, avec les références des articles et paragraphes suivant celles du corps du
document.
Paragraphe 1.1 – Domaine d'application
Le domaine d'application de la présente norme est établi par référence aux définitions des
APPAREILS EM et des SYSTÈMES EM . Il s'agit de définir clairement le domaine d'application de la
présente norme par rapport aux exigences pour les autres types d'appareils électriques.
Les appareils de laboratoire compris dans le domaine d'application de la CEI 61010-1 [22] ne
sont pas couverts par la présente norme, excepté lorsqu'un FABRICANT incorpore ces
appareils dans un SYSTÈME EM .
La présente norme ne s'applique pas aux dispositifs médicaux actifs implantables couverts
par l'ISO 14708-1 [31], sauf lorsque celle-ci exige la conformité avec la CEI 60601-1.
La présente norme ne s'applique pas à d'autres appareils électriques à moins qu'ils ne
relèvent de la définition des APPAREILS EM ou des SYSTÈMES EM .

60601-1  IEC:2005 – 405 –
Clause 8 has been extensively restructured to bring together in one clause the requirements
relating to electrical safety. The requirements in Clause 8 have been reviewed against the
safety requirements for information technology (IT) equipment in IEC 60950-1 and
harmonized where appropriate given the particular relationship of ME EQUIPMENT to the
PATIENT , the OPERATOR and the surroundings.
Clause 9 on protection against MECHANICAL HAZARDS has been substantially revised to deal
with a wide range of the HAZARDS that ME EQUIPMENT could pose to the OPERATOR or PATIENT .
Requirements relating to the mechanical strength of the ME EQUIPMENT when subjected to the
stresses caused by pushing, impact, dropping, and rough handling are in 15.3.
The standard now deals with USABILITY in 12.2 as opposed to “user or human errors.”
Section six of the second edition on protection against the HAZARDS of ignition of flammable
anaesthetic mixtures has been moved to a normative annex. While this annex was originally
intended to be informative because the use of such anaesthetics is rare, comments from
National Committees indicated that some MANUFACTURERS might still want to offer
ME EQUIPMENT for such applications.
The surface temperature limit in 11.1.2.2 for APPLIED PARTS that are in contact with the
PATIENT for 10 min or more has been increased from 41 °C to 43 °C. However, the
MANUFACTURER is to disclose in the ACCOMPANYING DOCUMENTS if the surface temperature of
an APPLIED PART exceeds 41 °C.
The requirements of IEC 60601-1-4 [14] for PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS , as
referred to in 52.1 of the second edition, have been incorporated into the body of this
standard in a new Clause 14.
The requirements of IEC 60601-1-1 [13] for ME SYSTEMS have been incorporated into the body
of this standard in a new Clause 16.
A.4 Rationale for particular clauses and subclauses
The following are rationales for specific clauses and subclause in this standard, with clause
and subclause numbers parallel to those in the body of the document.
Subclause 1.1 – Scope
The scope of this standard is established by the reference to the definitions of ME EQUIPMENT
and ME SYSTEMS . This is to clearly define the scope of this standard as compared with
requirements for other types of electrical equipment.
Laboratory equipment within the scope of IEC 61010-1 [22] is not covered by this standard
except when a MANUFACTURER incorporates such laboratory equipment into an ME SYSTEM .
This standard does not apply to active implantable medical devices covered by the ISO
14708-1 [31] except where the ISO 14708-1 requires compliance with IEC 60601-1.
This standard does not apply to any other electrical equipment unless it falls under the
definition of ME EQUIPMENT or ME SYSTEMS .

– 406 – 60601-1  CEI:2005
Paragraphe 1.3 – Normes collatérales
Les normes collatérales ont été développées par le comité d'études 62 de manière à étendre
la norme générale. Les normes collatérales se divisent en deux catégories:
– les normes qui traitent les exigences de SÉCURITÉ DE BASE et de PERFORMANCES
ESSENTIELLES qui sont communes à un sous-groupe d' APPAREILS EM . Par exemple, le sous-
comité 62B a élaboré la CEI 60601-1-3 pour donner les exigences générales de protection
contre les rayonnements ionisants des équipements à rayonnements X de diagnostic
médical de manière à maintenir l'équivalent de dose pour le PATIENT , l' OPÉRATEUR et les
autres personnes concernées aussi faible que raisonnablement possible; ou
– les normes qui donnent les exigences supplémentaires de SÉCURITÉ DE BASE ou de
PERFORMANCES ESSENTIELLES qui traitent des caractéristiques des APPAREILS EM ou des
SYSTÈMES EM qui ne sont pas complètement traitées dans la norme générale. A la date de
publication de la présente publication, trois normes collatérales de cette catégorie ont été
publiées par le sous-comité 62A: CEM (CEI 60601-1-2), Aptitude à l'utilisation
(CEI 60601-1-6) et systèmes d'alarme (CEI 60601-1-8).
Les éditions des CEI 60601-1-2, CEI 60601-1-3, CEI 60601-1-6 et CEI 60601-1-8 qui existent
au moment de la publication de la présente troisième édition de la norme générale ont toutes
été développées en liaison avec la deuxième édition de la norme générale (CEI 60601-1:
1988). Il est prévu que des éditions révisées de ces normes collatérales, faisant
spécifiquement référence à la présente troisième édition, seront développées et publiées dès
que possible. Comme indiqué en 1.3, elles deviendront normatives à la date de leur
publication et elles doivent s'appliquer avec la présente norme.
Jusqu'à ce que les nouvelles éditions de ces normes collatérales soient publiées, il convient
que les utilisateurs de la présente norme appliquent les éditions existantes dans la mesure du
possible lorsqu'elles sont appropriées aux APPAREILS EM ou SYSTÈME EM concernés. Toutefois,
certaines exigences de ces normes collatérales pourraient ne pas être compatibles avec la
présente norme.
Les exigences de deux des normes collatérales élaborées pour la deuxième édition de la
CEI 60601-1 ont été incorporées dans le corps de la présente norme. Il s'agit de:
– la CEI 60601-1-1:2000, Appareils électromédicaux – Règles générales de sécurité –
Norme collatérale : Règles de sécurité pour systèmes électromédicaux
– la CEI 60601-1-4:1996, Appareils électromédicaux – Règles générales de sécurité –
Norme collatérale: Systèmes électromédicaux programmables et son amendement 1
(1999)19)
Bien que ces deux normes demeurent jusqu'à ce que toutes les normes particulières fondées
sur la deuxième édition de la CEI 60601-1 aient été alignées avec la présente norme, elles ne
sont pas applicables lorsque la présente norme est appliquée.
Des normes collatérales supplémentaires peuvent être publiées de temps à autre si des
besoins sont identifiés. Bien que ces normes ne soient pas mentionnées dans la présente
norme, elles établissent tout de même des exigences générales qui doivent être prises en
compte si elles sont applicables. Les lecteurs sont invités à consulter les registres des
normes internationales en vigueur qui sont suivis par leurs organismes de normalisation pour
voir quelles normes collatérales applicables ont été publiées.
Paragraphe 1.4 – Normes particulières
Une norme particulière peut spécifier:
– les articles ou paragraphes de la présente norme qui s'appliquent sans modification;
– les articles, paragraphes (ou parties de ceux-ci) de la présente norme qui ne sont pas
applicables;
___________
19) Il existe une edition consolidée 1.1 (2000) comprenant la CEI 60601-1-4 (1996) et son Amendement 1 (1999).

60601-1  IEC:2005 – 407 –
Subclause 1.3 – Collateral standards
Collateral standards are a vehicle developed by Technical Committee 62 as a way of
extending the general standard. Collateral standards fall into two categories:
– standards that address additional BASIC SAFETY and ESSENTIAL PERFORMANCE requirements
that are common to a subgroup of ME EQUIPMENT . For example, Subcommittee 62B
developed IEC 60601-1-3 to provide general requirements for protection against ionizing
radiation in medical diagnostic X-ray equipment in order that the dose equivalent to the
PATIENT , the OPERATOR and other staff can be kept as low as reasonably achievable; or
– standards that address additional BASIC SAFETY or ESSENTIAL PERFORMANCE requirements
that deal with characteristic of ME EQUIPMENT or ME SYSTEMS that are not fully covered by
the general standard. At the time of publication, three collateral standards in this category
have been published by Subcommittee 62A: EMC (IEC 60601-1-2), Usability (IEC 60601-
1-6) and Alarm systems (IEC 60601-1-8).
The editions of IEC 60601-1-2, IEC 60601-1-3, IEC 60601-1-6 and IEC 60601-1-8 existing at
the time of publication of this third edition of the general standard were all developed in
relation to the second edition of the general standard (IEC 60601-1:1988). It is intended that
revised editions of these collateral standards, relating specifically to this third edition, will be
developed and published as soon as possible. As stated in 1.3, these will become normative
at the date of their publication and shall apply together with this standard.
Until such new editions of these collateral standards are published, users of this standard
should apply the existing editions as far as possible when they are relevant to the
ME EQUIPMENT or ME SYSTEM concerned. However some requirements of these collateral
standards might not be compatible with this standard.
The requirements from two of the collateral standards developed for the second edition of
IEC 60601-1 have been incorporated into the body of this standard. They are:
– IEC 60601-1-1:2000, Medical electrical equipment – General requirements for safety –
Collateral standard: Safety requirements for medical electrical systems
– IEC 60601-1-4:1996, Medical electrical equipment – Part 1: General requirements for
safety – 4. Collateral standard: Programmable electrical medical systems and its
Amendment 1 (1999) 19) .
While both standards will remain active until all the particular standards based on the second
edition of IEC 60601-1 have been aligned with this standard, they are not applicable when
applying this standard.
Additional collateral standards can be published from time to time as needs are identified.
While those standards will not be mentioned in this standard, they still establish general
requirements that need to be considered when applicable. Readers are encouraged to consult
the registers of currently valid International Standards maintained by their national standards
body to see what applicable collateral standards have been published.
Subclause 1.4 – Particular standards
A particular standard can specify:
– clauses or subclauses of this standard that apply without amendment;

– clauses or subclauses (or parts of them) of this standard that do not apply;
___________
19) There exists a consolidated edition 1.1 (2000) including IEC 60601-1-4 (1996) and its Amendment 1 (1999).

– 408 – 60601-1  CEI:2005
– les articles, paragraphes (ou parties de ceux-ci) de la présente norme qui sont remplacés
par un article ou un paragraphe de la norme particulière; ou
– les articles et paragraphes complémentaires.
Une norme particulière peut comporter:
a) des exigences qui entraînent une augmentation de la SÉCURITÉ DE BASE ou des
PERFORMANCES ESSENTIELLES ;
b) des exigences moins rigoureuses que celles de la présente norme lorsque celles-ci ne
peuvent être maintenues, par exemple du fait de la puissance fournie par l' APPAREIL EM ;
c) des exigences relatives aux qualités de fonctionnement, à la fiabilité, aux interfaces, etc.;
d) la précision des caractéristiques; ou
e) l'aménagement et la limitation des conditions d'environnement.
Article 2 – Références normatives
Cet article donne une liste des documents cités dans d'autres parties normatives de la
présente norme de manière à les rendre indispensables pour l'application du document.
Toutefois, la conformité avec les documents de la présente liste est seulement exigée
lorsqu'ils sont cités en référence dans une exigence de la présente norme. Par exemple, s'il
est fait référence à un article, un paragraphe, un tableau ou une figure spécifique, alors
l'utilisateur de la présente norme n'a à se conformer qu'aux exigences de l'article, du
paragraphe, du tableau ou de la figure en question pour satisfaire à l'exigence de la présente
norme.
Les références non datées ne sont faites qu'à un document complet ou à une partie principale
d'un document et uniquement s'il est accepté qu'il sera possible d'utiliser toutes les
modifications futures du document référencé pour les besoins de la présente norme. Par
exemple, une référence non datée est faite à la CEI 60529 car il est prévu que le FABRICANT
utilisera toujours la dernière édition de cette norme pour l'attribution des codes IP aux
ENVELOPPES .
Il faut comprendre que les références non datées incluent tous les amendements et toutes les
révisions du document référencé.
Les références datées sont faites lorsque les exigences d'une édition particulière sont à utiliser pour
satisfaire à une exigence de la présente norme. Les amendements ou révisions ultérieurs de
références datées devront être incorporés par amendement à la présente norme. Par exemple, une
référence datée est faite à la CEI 60825-1 parce que les parties applicables de cette norme sont
appliquées à des diodes électroluminescentes (DEL) et que le CE 76 de la CEI était en train de
commencer les travaux de la troisième édition de la CEI 60825-1 et envisageait de retirer les
exigences concernant les DEL.
Les références à des articles, des paragraphes, des tableaux et des figures spécifiques d'un autre
document sont toujours datées.
Article 3 – Terminologie et définitions
Cet article contient les définitions des termes qui sont nécessaires à la compréhension des exigences
de la présente norme. Nombreux sont les termes qui proviennent de la deuxième édition.
Toutefois, des termes ont été ajoutés au cours de l'élaboration de nouvelles exigences ou
d'exigences modifiées. Lorsque cela a été possible, les définitions qui existaient dans d'autres
normes ont été recopiées ou adaptées.
Sauf dans le cas où elle documenterait d'autres termes définis, une définition n'est donnée
que si le terme est utilisé plus d'une fois dans le texte de la norme.

60601-1  IEC:2005 – 409 –
– clauses or subclauses (or parts of them) of this standard that are replaced by clauses or
subclauses in the particular standard; or
– additional clauses or subclauses.
A particular standard can contain:
a) requirements that result in an increase of BASIC SAFETY or ESSENTIAL PERFORMANCE ;
b) requirements that can be less stringent than the requirements in this standard, if the latter
cannot be maintained because of, for example, the power output of ME EQUIPMENT ;
c) requirements concerning performance, reliability, interfaces, etc.;
d) accuracy of working data; or
e) extension and limitation of environmental conditions.
Clause 2 – Normative references
This clause provides a list of the documents cited in other normative parts of this standard in
such a way as to make them indispensable for the application of the document. However,
conformance with the documents in this list is required only to the extent that they are
referenced in a normative requirement in this standard. For example, if a reference is made to
a specific clause, subclause, table or figure, then the user of this standard is only required to
conform to the requirements in that clause, subclause, table or figure in order to satisfy the
requirement in this standard.
Undated references are made only to a complete document or to a major part thereof and only
if it is accepted that it will be possible to use all future changes of the referenced document
for the purposes of this standard. For example, an undated reference is made to IEC 60529
because it is intended that the MANUFACTURER will always use the latest edition of that
standard when assigning IP Codes to ENCLOSURES .
Undated references are understood to include all amendments to and revisions of the
referenced document.
Dated references are made when the requirements of a particular edition are to be used to satisfy a
requirement of this standard. Subsequent amendments to, or revisions of, dated references will need
to be incorporated by amendment of this standard. For example, a dated reference is made to
IEC 60825-1 because relevant parts of that standard are applied to light emitting diodes (LEDs) and
IEC/TC 76 was in the early stages of developing a third edition of IEC 60825-1 and was
considering removing the requirements for LEDs.
References to specific clauses, subclauses, tables and figures of another document are always dated.
Clause 3 – Terminology and definitions
This clause contains definitions for terms that are necessary for the understanding of the requirements
in this standard. Many of these terms are inherited from the second edition. However, a number
of terms have been added during the course of developing new or modified requirements.
Where possible, existing definitions in other standards have been copied or adapted.
Except when used to support other defined terms, a definition is only provided if the term is
used more than once in the text of the standard.

– 410 – 60601-1  CEI:2005
Les termes définis sont imprimés en PETITES MAJUSCULES pour aider le lecteur à les identifier
dans le corps de la norme. Si la casse normale est utilisée, les mots ont leur sens normal en
français. Le comité s'est efforcé d'éviter d'utiliser le même mot à la fois comme terme défini et
avec son sens normal en français. Parfois, cela n'a pas été possible. Par exemple, le mot
"procédure" est utilisé comme terme défini dans PROCEDURE de démarrage et signifie
spécifiquement "manière particulière de réaliser une activité" pour démarrer l' APPAREIL EM ou
le SYSTÈME EM . Il est également utilisé dans la définition de PATIENT dans son sens général en
français, c'est-à-dire "être vivant (personne ou animal) subissant une procédure médicale,
chirurgicale ou dentaire."
Paragraphe 3.8 – PARTIES APPLIQUÉES
Les parties qui sont destinées à entrer en contact avec les PATIENTS peuvent présenter de
plus grands DANGERS que les autres parties de l' ENVELOPPE et, en conséquence, ces PARTIES
APPLIQUÉES font l'objet d'exigences plus sévères, par exemple pour les limites de température
et (compte tenu de la classification B / BF / CF ) pour le COURANT DE FUITE .
NOTE Certaines autres PARTIES ACCESSIBLES des ENVELOPPES des APPAREILS EM sont soumises à des essais qui
sont plus exigeants que ceux effectués sur les ENVELOPPES d'autres sortes d'appareils, car le PATIENT peut les
toucher, ou l' OPÉRATEUR peut toucher ces parties et le PATIENT simultanément.
Afin de déterminer les exigences applicables, il est nécessaire d'établir une distinction entre
les PARTIES APPLIQUÉES et les parties qui sont simplement considérées comme l' ENVELOPPE .
Ainsi, généralement:
– une lampe infrarouge de thérapie n'a pas de PARTIE APPLIQUÉE car il n'est pas nécessaire
de l'amener en contact direct avec le PATIENT ;
– la seule partie d'une table de radiologie qui soit une PARTIE APPLIQUÉE est la partie
supérieure sur laquelle est allongé le PATIENT ;
– de même, dans un scanner IRM, la seule PARTIE APPLIQUÉE est la table qui supporte le
PATIENT .
Toutefois, une partie qui entre involontairement en contact avec un PATIENT inconscient,
anesthésié ou immobilisé peut présenter les mêmes RISQUES qu'une PARTIE APPLIQUÉE qui
vient nécessairement en contact avec le PATIENT . D'autre part, une partie pouvant être
atteinte et touchée par un PATIENT actif peut ne pas présenter plus de RISQUE pour ce PATIENT
que pour un OPÉRATEUR .
La définition des première et seconde éditions n'avait pas abordé ce problème. Le second
amendement de la deuxième édition a élargi la définition pour inclure les parties qui peuvent
venir en contact avec le PATIENT , mais la nouvelle définition posait toujours problème.
Dans la présente édition, le Paragraphe 4.6 exige que le PROCESSUS de GESTION DES RISQUES
identifie les parties autres que les PARTIES APPLIQUÉES qui doivent être soumises aux mêmes
exigences que les PARTIES APPLIQUÉES . Elles peuvent comprendre les parties d' APPAREILS non
EM dans un SYSTÈME EM .
Il convient que des normes particulières identifient spécifiquement la ou les PARTIES
APPLIQUÉES dans des types particuliers d' APPAREILS EM .
Afin d'établir quelles parties sont des PARTIES APPLIQUÉES et ce que sont les CONNEXIONS
PATIENT , on emploie le PROCESSUS suivant dans l'ordre indiqué.
a) Déterminer si l' APPAREIL EM a une PARTIE APPLIQUÉE et si oui, identifier l'étendue de cette
PARTIE APPLIQUÉE (ces décisions étant basées sur des considérations non électriques).
b) S'il n'y a pas de PARTIE APPLIQUÉE , il n'y a pas de CONNEXION ( S ) PATIENT .
c) S'il y a une PARTIE APPLIQUÉE , il peut y avoir une ou plusieurs CONNEXIONS PATIENT . Même
si la PARTIE APPLIQUÉE ne présente pas de partie conductrice accessible, une feuille
appliquée conformément à 8.7.4.7 est considérée comme une CONNEXION PATIENT .

60601-1  IEC:2005 – 411 –
Defined terms are printed in SMALL CAPITALS to assist the reader in identifying them in the
body of the standard. When normal case is used, the words have their normal English
meaning. The committee made an effort to avoid using the same word both as a defined term
and in its normal English meaning. At times this has not been possible. For example, the word
“procedure” is used as a defined term in Start-up PROCEDURE , specifically meaning a “specific
way to perform an activity” of starting up the ME EQUIPMENT or ME SYSTEM . It is also used in the
definition of PATIENT according to its general English meaning, i.e. “Living being (person or
animal) undergoing a medical, surgical or dental procedure.”
Subclause 3.8 – APPLIED PART
Parts that contact PATIENTS can present greater HAZARDS than other parts of the ENCLOSURE ,
and these APPLIED PARTS are therefore subject to more stringent requirements, for example,
for temperature limits and (according to classification B / BF / CF ) for LEAKAGE CURRENT .
NOTE Some other ACCESSIBLE PARTS of the ENCLOSURES of ME EQUIPMENT are subject to tests that are more
demanding than those for ENCLOSURES of other kinds of equipment, because the PATIENT can touch them, or the
OPERATOR can touch them and the PATIENT simultaneously.
In order to determine which requirements apply, it is necessary to distinguish between
APPLIED PARTS and parts that are simply considered as the ENCLOSURE .
Thus, typically:
– an infrared therapy lamp does not have an APPLIED PART because it does not need to be
brought into direct contact with the PATIENT ;
– the only part of an X-ray table that is an APPLIED PART is the top on which the PATIENT lies;
– likewise, in an MRI scanner, the only APPLIED PART is the table supporting the PATIENT .
However, a part that unintentionally comes into contact with an unconscious, anaesthetized or
incapacitated PATIENT can present the same RISKS as an APPLIED PART that necessarily has to
contact the PATIENT . On the other hand, a part that an active PATIENT can reach out and touch
might present no more RISK to that PATIENT than it presents to an OPERATOR .
The definition in the first and second editions of this standard failed to address this problem.
The second amendment to the second edition extended the definition to include parts that can
be brought into contact with the PATIENT , but the new definition continued to cause difficulties.
In this edition, subclause 4.6 requires the RISK MANAGEMENT PROCESS to identify which parts,
other than APPLIED PARTS , are subject to the same requirements as APPLIED PARTS . These can
include parts of non- ME EQUIPMENT in an ME SYSTEM .
Particular standards should specifically identify the APPLIED PART ( S ) in particular types of
ME EQUIPMENT .
In order to assess which parts are APPLIED PARTS and what are the PATIENT CONNECTIONS , the
following PROCESS is employed in the order shown.
a) Determine whether the ME EQUIPMENT has an APPLIED PART , and if it has, identify the extent
of the APPLIED PART (these decisions being based on non-electrical considerations).
b) If there is no APPLIED PART , there are no PATIENT CONNECTION ( S ).
c) If there is an APPLIED PART , there can be one or more PATIENT CONNECTION ( S ). Even if the
APPLIED PART has no accessible conductive parts, foil applied in accordance with 8.7.4.7 is
regarded as one PATIENT CONNECTION .

– 412 – 60601-1  CEI:2005
d) Lorsqu'une partie conductrice de la PARTIE APPLIQUÉE n'est pas en contact direct avec le
PATIENT , mais n'en n'est pas séparée et qu'un courant peut s'écouler à travers une telle
partie de ou vers le PATIENT , on doit la traiter comme une CONNEXION PATIENT individuelle.
NOTE Les exigences de séparation pertinentes sont celles qui se rapportent aux MOYENS DE PROTECTION DU
PATIENT .
Une PARTIE APPLIQUÉE peut comporter une ou plusieurs fonctions. Chaque fonction peut
inclure une ou une plusieurs CONNEXIONS PATIENT . Une CONNEXION PATIENT peut être une
électrode destinée à transporter du courant, ou la connexion électrique peut être étrangère à
l'objectif, par exemple avec une ligne de fluide intravasculaire ou un support de PATIENT .
Voir également la justification de 3.78.
Les Figures A.1 à A.7 (incluse) fournissent des exemples de la façon dont les PARTIES
APPLIQUÉES et les CONNEXIONS PATIENT sont identifiées afin d'appliquer les exigences relatives
au COURANT DE FUITE PATIENT et au COURANT AUXILIAIRE PATIENT dans divers APPAREILS EM et
SYSTÈMES EM .
Les Figures A.1 et A.2 représentent un moniteur ECG qui inclut le moniteur ECG, le câble
PATIENT , les conducteurs PATIENT et les électrodes ECG. Dans les Figures A.1 et A.2:
− La PARTIE APPLIQUÉE inclut les électrodes et les parties des conducteurs PATIENT qui
doivent être physiquement en contact avec le PATIENT en UTILISATION NORMALE .
– L'application de la GESTION DES RISQUES pourrait permettre d'identifier d'autres parties du
câble PATIENT qui doivent être traitées comme des PARTIES APPLIQUÉES en raison de la
probabilité de contact avec le PATIENT .
– Les CONNEXIONS PATIENT comprennent les électrodes d'électrocardiogramme, qui font
toutes partie de la même fonction de la PARTIE APPLIQUÉE .
A PPAREIL EM
P ARTIES APPLIQUÉES et parties
devant être traitées comme
des PARTIES APPLIQUÉES
Electrodes ECG
Conducteur PATIENT ECG
Câble PATIENT ECG
Moniteur EGC
Détail de l’électrode ECG
CONNEXION PATIENT P ARTIE APPLIQUÉE
IEC 2423/05
Figure A.1 – Identification de l' APPAREIL EM , des PARTIES APPLIQUÉES et des CONNEXIONS
PATIENT dans un moniteur d'électrocardiogramme
La Figure A.2 montre l'isolation nécessaire pour une PARTIE APPLIQUÉE de TYPE F . Les parties
situées dans les limites de la ligne pointillée constituent le circuit PATIENT .

60601-1  IEC:2005 – 413 –
d) Where a conductive part of the APPLIED PART is not in direct contact with the PATIENT , but is
not separated and current can flow through such a part to or from the PATIENT , it is to be
treated as an individual PATIENT CONNECTION .
NOTE Relevant separation requirements are those that relate to MEANS OF PATIENT PROTECTION .
An APPLIED PART can include one or more functions. Each function can include one or more
PATIENT CONNECTIONS . A PATIENT CONNECTION can be an electrode that is intended to carry
current; or the electrical connection can be incidental to the purpose, for example with an
intra-vascular fluid line or a PATIENT support.
See also the rationale for 3.78.
Figure A.1 to Figure A.7 (inclusive) provide examples of the way in which APPLIED PARTS and
PATIENT CONNECTIONS are identified in order to apply the requirements for PATIENT LEAKAGE
CURRENT and PATIENT AUXILIARY CURRENT in various ME EQUIPMENT and ME SYSTEMS .
Figure A.1 and Figure A.2 shows an ECG monitor that includes the ECG monitor, the PATIENT
cable, PATIENT leads and the ECG electrodes. In Figure A.1 and Figure A.2:
– The APPLIED PART includes the electrodes and those parts of the PATIENT leads that need to
physically contact the PATIENT in NORMAL USE .
– Application of RISK MANAGEMENT might identify other parts of the PATIENT cable have to be
treated as APPLIED PARTS because of the probability they will come in contact with the
PATIENT .
– The PATIENT CONNECTIONS consist of the ECG electrodes, which are all part of the same
function of the APPLIED PART .
ME EQUIPMENT
A PPLIED PART and parts
that have to be treated as
APPLIED PARTS
ECG electrodes

ECG PATIENT lead
ECG PATIENT cable
ECG monitor
ECG electrode detail
P ATIENT CONNECTION A PPLIED PART
IEC 2423/05
Figure A.1 – Identification of ME EQUIPMENT , APPLIED PARTS and PATIENT CONNECTIONS
in an ECG monitor
Figure A.2 shows the required F - TYPE APPLIED PART insulation. The parts within the dotted line
are the PATIENT circuit.

– 414 – 60601-1  CEI:2005
Dans la Figure A.2, l'isolation exigée de la PARTIE APPLIQUÉE est:
– un MOYEN DE PROTECTION PATIENT entre la terre et les parties à l'intérieur de la ligne
pointillée basé sur la TENSION RÉSEAU ;
– deux MOYENS DE PROTECTION PATIENT entre la terre et les parties à l'intérieur de la ligne
pointillée basés sur la tension transportée par ces parties; et
– deux MOYENS DE PROTECTION PATIENT entre les parties sous tension (y compris le réseau)
et les parties à l'intérieur de la ligne pointillée.
A PPAREIL EM
P ARTIES APPLIQUÉES et parties
devant être traitées comme
des PARTIES APPLIQUÉES
Câble PATIENT ECG
Moniteur EGC
Electrodes ECG
P ATIENT ECG conducteur
IEC 2424/05
Figure A.2 – Exemple d'isolation d'une PARTIE APPLIQUÉE DE TYPE F avec isolation
incorporée dans l' APPAREIL EM
La Figure A.3 montre une PARTIE APPLIQUÉE DE TYPE F avec isolation incorporée dans un
transducteur. Les parties situées à l'intérieur de la ligne pointillée constituent le circuit
PATIENT . Il existe des parties à l'extérieur de la ligne pointillée qui sont soumises aux
exigences pour les PARTIES APPLIQUÉES comme cela est déterminé par le PROCESSUS de
GESTION DES RISQUES .

60601-1  IEC:2005 – 415 –
In Figure A.2, the required APPLIED PART insulation is:
– one MEANS OF PATIENT PROTECTION between earth and parts within the dotted line based on
the MAINS VOLTAGE ;
– two MEANS OF PATIENT PROTECTION between earth and parts within the dotted line based on
the voltage carried by these parts; and
– two MEANS OF PATIENT PROTECTION between live parts (including mains) and the parts
within the dotted line.
ME EQUIPMENT
A PPLIED PART and parts
that have to be treated as
APPLIED PARTS
ECG electrodes
ECG PATIENT lead
ECG PATIENT cable
ECG monitor
IEC 2424/05
Figure A.2 – Example of the insulation of an F - TYPE APPLIED PART
with the insulation incorporated in the ME EQUIPMENT
Figure A.3 shows an F - TYPE APPLIED PART with the insulation incorporated in a transducer. The
parts within the dotted line are the PATIENT circuit. There are parts outside the dotted line that
are subject to the requirements for APPLIED PARTS as determined through the RISK
MANAGEMENT PROCESS .

– 416 – 60601-1  CEI:2005
Transducteur de pression Ligne de pression
invasive avec fluide
électriquement
conducteur
C ONNEXION PATIENT
de surveillance
de la pression
A PPAREIL EM
P ARTIES APPLIQUÉES et parties
devant être traitées comme
des PARTIES APPLIQUÉES
Moniteur ECG
IEC 2425/05
Figure A.3 – Identification de l' APPAREIL EM , DES PARTIES APPLIQUÉES et des CONNEXIONS
PATIENT dans un moniteur PATIENT avec dispositifs de surveillance endovasculaire de la
pression
La Figure A.4 illustre un moniteur PATIENT avec électrocardiogramme et dispositifs de
surveillance endovasculaire de la pression. Dans cet exemple:
– L' APPAREIL EM inclut le moniteur d'électrocardiogramme, le câble PATIENT
d'électrocardiogramme (ECG) et ses électrodes, ainsi que le transducteur de pression et
sa ligne de fluide.
– La ou les PARTIES APPLIQUÉES incluent les électrodes d'électrocardiogramme et les parties
du câble PATIENT qui doivent physiquement être en contact avec le PATIENT en UTILISATION
NORMALE , ainsi que la ligne de surveillance de la pression par fluide.
– L'application de la GESTION DES RISQUES pourrait permettre d'identifier d'autres parties du
câble PATIENT ECG ou du transducteur de pression devant être traitées comme des
PARTIES APPLIQUÉES en raison de la probabilité de contact avec le PATIENT .
– Les CONNEXIONS PATIENT ECG se composent des électrodes d'électrocardiogramme.
– La CONNEXION PATIENT de surveillance de la pression se compose du fluide conducteur
d'électricité de la ligne de pression. Pour la mesure du COURANT DE FUITE PATIENT et du
COURANT AUXILIAIRE PATIENT , une électrode est placée dans le fluide conducteur et traitée
comme une CONNEXION PATIENT individuelle.
– Si les CONNEXIONS PATIENT associées à la fonction ECG ne sont pas séparées au niveau
électrique de la CONNEXION PATIENT associée à la fonction de surveillance de la pression,
elles sont traitées comme deux fonctions de la même PARTIE APPLIQUÉE .
– Si les CONNEXIONS PATIENT associées à la fonction ECG sont séparées d'un point de vue
électrique de la CONNEXION PATIENT associée à la fonction de surveillance de la pression,
elles sont traitées comme des PARTIES APPLIQUÉES séparées.

60601-1  IEC:2005 – 417 –
ME EQUIPMENT
A PPLIED PART and parts
that have to be treated as
APPLIED PARTS
P ATIENT monitor
Pressure transducer Invasive pressure
line with electrically
conducting fluid
Pressure monitoring
PATIENT CONNECTION
IEC 2425/05
Figure A.3 – Identification of ME EQUIPMENT , APPLIED PARTS and PATIENT CONNECTIONS
in a PATIENT monitor with invasive pressure monitoring facility
Figure A.4 shows a PATIENT monitor with ECG and invasive pressure monitoring facilities. In
this example:
– The ME EQUIPMENT includes the ECG monitor; the ECG PATIENT cable and its electrodes;
and the pressure transducer and its fluid filled line.
– The APPLIED PART (s) include the ECG electrodes and those parts of the PATIENT cable that
need to physically contact the PATIENT in NORMAL USE ; and the fluid filled pressure
monitoring line.
– Application of RISK MANAGEMENT might identify other parts of the ECG PATIENT cable or the
pressure transducer that have to be treated as APPLIED PARTS because of the probability
they will come in contact with the PATIENT .
– The ECG PATIENT CONNECTIONS consist of the ECG electrodes.
– The pressure monitoring PATIENT CONNECTION consists of the electrically conducting fluid in
the pressure line. For the measurement of PATIENT LEAKAGE CURRENT and PATIENT
AUXILIARY CURRENT , an electrode is placed in the electrically conducting fluid and treated
as a single PATIENT CONNECTION .
– If the PATIENT CONNECTIONS associated with the ECG function are not electrically separated
from the PATIENT CONNECTION associated with the pressure monitoring function, these are
treated as two functions of the same APPLIED PART .
– If the PATIENT CONNECTIONS associated with the ECG function are electrically separated
from the PATIENT CONNECTION associated with the pressure monitoring function, these are
treated as separate APPLIED PART s.

– 418 – 60601-1  CEI:2005
Electrodes PATIENT
P ATIENT ECG conducteur
Câble P ATIENT ECG
Moniteur P ATIENT
Transducteur de pression Ligne de pression
endovasculaire avec
fluide électriquement
conducteur
CONNEXION PATIENT
de surveillance
de la pression
A PPAREIL EM
P ARTIES APPLIQUÉES et parties
devant être traitées comme
des PARTIES APPLIQUÉES
IEC 2426/05
Figure A.4 – Identification de l' APPAREIL EM , DES PARTIES APPLIQUÉES et des CONNEXIONS
PATIENT dans un moniteur PATIENT multifonctions avec dispositifs de surveillance
endovasculaire de la pression
La Figure A.5 illustre un SYSTÈME EM à rayons X dans lequel:
– Le SYSTÈME EM inclut un ensemble gaine équipée, la table de radiologie et le support
mural, qui font tous partie de l' APPAREIL EM . D'autres parties du SYSTÈME EM telles que le
générateur de rayons X et la console de l' OPÉRATEUR ne sont pas montrées.
– La ou les PARTIES APPLIQUÉES incluent la surface de la table et la partie avant du support
mural, dans la mesure où ces parties doivent être physiquement en contact avec le
PATIENT en UTILISATION NORMALE .
– L'application de la GESTION DES RISQUES pourrait permettre d'identifier certaines parties de
l'ensemble gaine équipée et d'autres parties de la table et du support mural devant être
traitées comme des PARTIES APPLIQUÉES en raison de la probabilité de contact avec le
PATIENT .
– Les CONNEXIONS PATIENT se composent des parties conductrices de ces PARTIES
APPLIQUÉES qui sont en contact électriquement avec le PATIENT .
– Le FABRICANT peut préciser que la table et le support mural sont des fonctions différentes
de la même PARTIE APPLIQUÉE .
– Comme alternative, le FABRICANT peut préciser que la table et le support mural sont des
PARTIES APPLIQUÉES différentes.

60601-1  IEC:2005 – 419 –
ME EQUIPMENT
A PPLIED PART and parts
that have to be treated as
APPLIED PARTS
ECG electrodes
ECG PATIENT lead
ECG PATIENT cable
Pressure transducer Invasive pressure
line with electrically
conducting fluid
Pressure monitoring
PATIENT CONNECTION
P ATIENT monitor
IEC 2426/05
Figure A.4 – Identification of ME EQUIPMENT , APPLIED PARTS and PATIENT CONNECTIONS
in a multifunction PATIENT monitor with invasive pressure monitoring facilities
Figure A.5 shows an X-ray ME SYSTEM in which:
– The ME SYSTEM includes the X-ray tube assembly, the X-ray table and the wall stand,
which are all items of ME EQUIPMENT . Other parts of the ME SYSTEM such as the X-ray
generator and OPERATOR console are not shown.
– The APPLIED PART (s) include the top of the table and the front of the wall stand, as these
parts need to physically contact the PATIENT in NORMAL USE .
– The application of RISK MANAGEMENT might identify some parts of the tube assembly and
some other parts of the table and the wall stand have to be treated as APPLIED PARTS
because of the probability they will come in contact with the PATIENT .
– The PATIENT CONNECTIONS consist of the conductive parts of these APPLIED PARTS that
electrically contact the PATIENT .
– The MANUFACTURER can specify that the table and the wall stand are different functions of
the same APPLIED PART .
– Alternatively, the MANUFACTURER can specify that the table and the wall stand are different
APPLIED PARTS .

– 420 – 60601-1  CEI:2005
Gaine équipée
Support P ATIENT
Support mural
A PPAREIL EM
P ARTIES APPLIQUÉES et parties
devant être traitées comme
des PARTIES APPLIQUÉES
IEC 2427/05
Figure A.5 – Identification des PARTIES APPLIQUÉES et des CONNEXIONS PATIENT dans un
SYSTÈME EM À RAYONS X
La Figure A.6 illustre un neurostimulateur électrique transcutané (TENS) destiné à être porté
sur la ceinture du PATIENT et connecté à des électrodes appliquées sur le haut du bras du
PATIENT . Dans ce cas:
– L' APPAREIL EM inclut le stimulateur TENS, le câble des électrodes et les électrodes.
– La PARTIE APPLIQUÉE inclut les électrodes et les parties du câble des électrodes qui
doivent être physiquement en contact avec le PATIENT en UTILISATION NORMALE .
– L'application de la GESTION DES RISQUES pourrait permettre de déterminer que le boîtier du
stimulateur et sa boucle de ceinture doivent également être traités comme des PARTIES
APPLIQUÉES en raison de la probabilité de contact avec le PATIENT .
– Les CONNEXIONS PATIENT comprennent les électrodes, qui font toutes partie de la même
fonction de cette PARTIE APPLIQUÉE .
A PPAREIL
 EM
Electrodes posées sur la peau
TENS
avec boucle
de ceinture
P ARTIES APPLIQUÉES et parties
devant être traitées comme
des PARTIES APPLIQUÉES
IEC 2428/05
Figure A.6 – Identification de l' APPAREIL EM , des PARTIES APPLIQUÉES et des CONNEXIONS
PATIENT dans un neurostimulateur électrique transcutané (TENS) destiné à être porté sur
la ceinture du PATIENT et connecté à des électrodes sur le haut du bras du PATIENT

60601-1  IEC:2005 – 421 –
ME SYSTEM
A PPLIED PART and parts
that have to be treated as
APPLIED PARTS
X-ray source
assembly
P ATIENT support
Wall stand
IEC 2427/05
Figure A.5 – Identification of APPLIED PARTS and PATIENT CONNECTIONS
in an X-ray ME SYSTEM
Figure A.6 shows a transcutaneous electronic nerve stimulator (TENS) that is intended to be
worn on the PATIENT ’s belt and connected to electrodes applied to the PATIENT ’s upper arm. In
this case:
– The ME EQUIPMENT includes the TENS stimulator, the electrode cable and the electrodes.
– The APPLIED PART includes the electrodes and those parts of the electrode leads that
physically need to contact the PATIENT in NORMAL USE .
– The application of RISK MANAGEMENT might identify that the case of the stimulator and its
belt clip also have to be treated as APPLIED PARTS because of the probability they will come
in contact with the PATIENT .
– The PATIENT CONNECTIONS consist of the electrodes, which are all part of the same function
of this APPLIED PART .
M E EQUIPMENT
A PPLIED PART and parts
that have to be treated as
APPLIED PARTS
Skin electrodes
TENS
with belt clip
IEC 2428/05
Figure A.6 – Identification of ME EQUIPMENT , APPLIED PARTS and PATIENT CONNECTIONS in a
transcutaneous electronic nerve stimulator (TENS) intended to be worn on the PATIENT ’ S
belt and connected to electrodes applied to the PATIENT ’ S upper arm

– 422 – 60601-1  CEI:2005
La Figure A.7 illustre un APPAREIL EM / SYSTÈME EM de traitement d'électrocardiogramme
(ECG) dans lequel:
– Le SYSTÈME EM inclut le module ECG, le câble PATIENT et des électrodes, ainsi que le
micro-ordinateur et tous ses ACCESSOIRES (non illustrés).
– Le FABRICANT peut décider de spécifier l'une des situations suivantes:
– Le module ECG, son câble PATIENT et les électrodes font partie de l' APPAREIL EM , et
l'ordinateur ne fait pas partie de l' APPAREIL EM . Cela correspondrait à un SYSTÈME EM .
– Le module ECG, son câble PATIENT et les électrodes font partie de l' APPAREIL EM , et
l'ordinateur est une partie séparée de l' APPAREIL EM . Cela correspondrait aussi à un
SYSTÈME EM .
– Le module ECG, son câble PATIENT et les électrodes, avec l'ordinateur, constituent un
élément unique d' APPAREIL EM et non un SYSTÈME EM .
– La PARTIE APPLIQUÉE inclut les électrodes et les parties du câble PATIENT qui doivent être
physiquement en contact avec le PATIENT en UTILISATION NORMALE .
– L'application de la GESTION DES RISQUES pourrait permettre d'identifier d'autres parties du
câble PATIENT devant être traitées comme des PARTIES APPLIQUÉES en raison de la
probabilité de contact avec le PATIENT .
– Les CONNEXIONS PATIENT comprennent les électrodes ECG, qui font toutes partie de la
même fonction de la PARTIE APPLIQUÉE .
Electrodes ECG
Module ECG
Ordinateur
Conducteur PATIENT ECG
P ARTIES APPLIQUÉES
et parties devant
être traitées
comme des
PARTIES APPLIQUÉES
Câble PATIENT ECG
IEC 2429/05
Figure A.7 – Identification de l' APPAREIL EM ou du SYSTÈME EM , des PARTIES APPLIQUÉES et
des CONNEXIONS PATIENT dans un micro-ordinateur avec un module
d'électrocardiogramme
Paragraphe 3.9 – ISOLATION PRINCIPALE
Cette définition n'inclut pas l'isolation utilisée exclusivement à des fins fonctionnelles.
Paragraphe 3.10 – SÉCURITÉ DE BASE
L A SECURITÉ DE BASE fait référence à un dispositif qui n'engendre pas de dommages pour le
PATIENT dans le cadre de son fonctionnement.
L A SECURITÉ DE BASE est souvent une forme passive de protection (telle que blindage contre
des rayonnements ou mise à la terre électrique).

60601-1  IEC:2005 – 423 –
Figure A.7 shows an ECG processing ME EQUIPMENT / ME SYSTEM in which:
– The ME SYSTEM includes the ECG module, PATIENT cable and electrodes, and the personal
computer and any of its ACCESSORIES (not shown).
– The MANUFACTURER can choose to specify one of the following situations:
– The ECG module and its PATIENT cable and electrodes are an item of ME EQUIPMENT ;
and the personal computer is not an item of ME EQUIPMENT . This would be an
ME SYSTEM .
– The ECG module and its PATIENT cable and electrodes are one item of ME EQUIPMENT ;
and the personal computer is a separate item of ME EQUIPMENT . This would also be an
ME SYSTEM .
– The ECG module and its PATIENT cable and electrodes together with the personal
computer is a single item of ME EQUIPMENT and not an ME SYSTEM .
– The APPLIED PART includes the electrodes and those parts of the PATIENT cable that need to
physically contact the PATIENT in NORMAL USE .
– Application of RISK MANAGEMENT might identify other parts of the PATIENT cable have to be
treated as APPLIED PARTS because of the probability they will come in contact with the
PATIENT .
– The PATIENT CONNECTIONS consist of the ECG electrodes, which are all part of the same
function of the APPLIED PART .
A PPLIED PART
and parts
that have to be
treated as
APPLIED PARTS
ECG electrodes ECG PATIENT lead
ECG PATIENT cable
ECG module
Personal computer
IEC 2429/05
Figure A.7 – Identification of ME EQUIPMENT or ME SYSTEM , APPLIED PARTS and PATIENT
CONNECTIONS in a personal computer with an ECG module
Subclause 3.9 – BASIC INSULATION
This definition does not include insulation used exclusively for functional purposes.
Subclause 3.10 – BASIC SAFETY
B ASIC SAFETY relates to a device not harming the PATIENT incidental to its operation.
B ASIC SAFETY is often a passive form of protection (such as radiation shielding or electrical
grounding).

– 424 – 60601-1  CEI:2005
L ES PERFORMANCES ESSENTIELLES font généralement référence à des APPAREILS EM ou des
SYSTÈMES EM qui fonctionnent comme prévu sans engendrer de DANGER . Une défaillance des
PERFORMANCES ESSENTIELLES peut être soit l'absence de performances (par exemple
performance de maintien de la vie) soit une performance incorrecte (par exemple dose
incorrecte délivrée au PATIENT ).
En général, la SÉCURITÉ DE BASE fait référence aux propriétés d'un produit qui ne sont pas
spécifiques à un dispositif et les PERFORMANCES ESSENTIELLES font référence à une classe de
produits (comme les défibrillateurs capables de délivrer le choc électrique correct).
Alors que les termes SECURITÉ DE BASE et PERFORMANCES ESSENTIELLES sont généralement
considérés comme s'excluant mutuellement, il existe des DANGERS qui peuvent être liés à la

fois à la SECURITÉ DE BASE et aux PERFORMANCES ESSENTIELLES simultanément.
Paragraphe 3.17 – COMPOSANT AUX CARACTÉRISTIQUES À HAUTE FIABILITE
Le concept de haute fiabilité fait référence uniquement aux caractéristiques particulières du
composant. Ces caractéristiques sont celles sur lesquelles on se fonde pour assurer la
sécurité du produit. Il convient qu'un tel COMPOSANT ÀUX CARACTÉRISTIQUES À HAUTE FIABILITÉ
soit identifié dans les DOCUMENTS D ' ACCOMPAGNEMENT par le FABRICANT (par exemple pour la
maintenance) Voir également la justification de 4.9.
Paragraphe 3.18 – SERVICE CONTINU
Bien que les termes SERVICE CONTINU ou "autre que le SERVICE CONTINU " soient utilisés en ce
qui concerne les APPAREILS EM , certaines parties des APPAREILS EM peuvent être ASSIGNÉES
différemment. Par exemple, un générateur électrochirurgical peut être ASSIGNÉ pour le
SERVICE CONTINU alors que la PARTIE APPLIQUÉE est ASSIGNÉE pour un fonctionnement autre
que le SERVICE CONTINU .
Paragraphe 3.20 – PARTIE APPLIQUÉE PROTÉGÉE CONTRE LES CHOCS DE DÉFIBRILLATION
Une PARTIE APPLIQUÉE PROTÉGÉE CONTRE LES CHOCS DE DÉFIBRILLATION est protégée
uniquement contre les décharges des défibrillateurs conformes à la CEI 60601-2-4 [15]. Des
défibrillateurs de niveau de tension supérieur pourraient endommager les PARTIES APPLIQUÉES
PROTÉGÉES CONTRE LES CHOCS DE DÉFIBRILLATION .
Paragraphe 3.21 – CÂBLE D ’ ALIMENTATION NON FIXÉ À DEMEURE
Les ensembles de câbles font l'objet de la CEI 60320-1.
Paragraphe 3.22 – APPLICATION CARDIAQUE DIRECTE
Une distinction est faite entre l'utilisation des PARTIES APPLIQUÉES qui pourraient venir en
contact direct avec le cœur du PATIENT et toutes les autres circonstances de contact avec le
PATIENT . La fibrillation ventriculaire peut être causée par un courant bien plus faible traversant
une zone de contact de petite taille là où un fil ou un cathéter est en contact direct avec le
cœur qu'un courant traversant tout autre point de contact sur ou dans le corps du PATIENT .
Paragraphe 3.23 – DOUBLE ISOLATION
L' ISOLATION PRINCIPALE et l' ISOLATION SUPPLÉMENTAIRE peuvent, si nécessaire, être soumises
aux essais séparément. Lorsque plusieurs couches d'isolation ne peuvent être soumises aux
essais séparément, le système d'isolation est considéré comme une ISOLATION RENFORCÉE .
Paragraphe 3.24 – CYCLE D ’ UTILISATION
Les termes "durée de marche" et "durée d'arrêt" sont considérés comprendre des "salves" de
fonctionnement et de désactivation ainsi que le FONCTIONNEMENT CONTINU .

60601-1  IEC:2005 – 425 –
E SSENTIAL PERFORMANCE generally relates to ME EQUIPMENT or ME SYSTERMS operating as
intended without creating a HAZARD . A failure of ESSENTIAL PERFORMANCE can be either a lack
of performance (such as life supporting performance) or incorrect performance (such as
delivering an incorrect dose to the PATIENT ).
In general, BASIC SAFETY relates to product properties that are not device specific and
ESSENTIAL PERFORMANCE relates to a class of products (such as a defibrillators being able to
deliver the correct electrical shock).
While the terms BASIC SAFETY and ESSENTIAL PERFORMANCE are generally considered to be
mutually exclusive, there are some HAZARDS that may relate to both BASIC SAFETY and
ESSENTIAL PERFORMANCE concurrently.
Subclause 3.17 – COMPONENT WITH HIGH - INTEGRITY CHARACTERISITCS
The concept of high-integrity refers only to specific characteristics of the component. These
characteristics are relied upon to ensure safety of the product. Such a COMPONENT WITH HIGH -
INTEGRITY CHARACTERISTICS should be identified in the ACCOMPANYING DOCUMENTS by the
MANUFACTURER (e.g. for maintenance). See also the rationale for 4.9.
Subclause 3.18 – CONTINUOUS OPERATION
While the terms CONTINUOUS OPERATION or non- CONTINUOUS OPERATION are used with regard to
the ME EQUIPMENT , parts of the ME EQUIPMENT can be RATED differently. For example, an
electrosurgical generator might be RATED for CONTINUOUS OPERATION while the APPLIED PART is
RATED for non- CONTINUOUS OPERATION .
Subclause 3.20 – DEFIBRILLATION - PROOF APPLIED PART
A DEFIBRILLATION - PROOF APPLIED PART is protected only against discharges of defibrillators
complying with IEC 60601-2-4 [15]. Higher voltage defibrillators could damage DEFIBRILLATION -
PROOF APPLIED PARTS .
Subclause 3.21 – DETACHABLE POWER SUPPLY CORD
Cord sets are covered by IEC 60320-1.
Subclause 3.22 – DIRECT CARDIAC APPLICATION
A distinction is made between use of APPLIED PARTS that might come in direct contact with the
PATIENT ’ S heart and all other circumstances of contact with the PATIENT . Ventricular fibrillation
can be caused by a much smaller current flowing through a small contact area where a wire
or catheter makes direct contact with the heart than a current flowing through any other point
of contact on or in the PATIENT ’ S body.
Subclause 3.23 – DOUBLE INSULATION
B ASIC INSULATION and SUPPLEMENTARY INSULATION can, if required, be tested separately.
Where multiple layers of insulation cannot be tested separately, the insulation system is
considered as REINFORCED INSULATION .
Subclause 3.24 – DUTY CYCLE
The terms “on time” and “off time” are considered to include “bursts” of operation and
deactivation as well as CONTINUOUS OPERATION .

– 426 – 60601-1  CEI:2005
Paragraphe 3.26 – ENVELOPPE
L' ENVELOPPE d'un APPAREIL EM ou des parties d'un APPAREIL EM inclut toutes les PARTIES
ACCESSIBLES , boutons, câbles, connecteurs et autres éléments accessibles similaires. Cela
comprend toutes les PARTIES ACCESSIBLES de connexions externes entre d'autres parties
séparées.
Paragraphe 3.27 – PERFORMANCE ESSENTIELLE
Il est reconnu depuis longtemps qu'un APPAREIL EM qui ne fonctionne pas correctement peut
donner lieu à un RISQUE inacceptable pour les PATIENTS , LES OPERATEURS , ou les autres
personnes. Toutes les caractéristiques ou toutes les fonctions qui doivent être assurées
correctement pour éviter tout DOMMAGE pour le PATIENT , l' OPERATEUR ou d'autres personnes
sont importantes, mais toutes les caractéristiques ou fonctions des APPAREILS EM ne sont pas
des PERFORMANCES ESSENTIELLES . Lorsqu'une défaillance de fonctionnement peut donner lieu
à un RISQUE inacceptable pour le PATIENT , l' OPERATEUR ou d'autres personnes, alors ces
caractéristiques ou fonctions sont considérées comme des PERFORMANCES ESSENTIELLES pour
les besoins de la présente norme.
L'évaluation de ce RISQUE est réalisée à partir de l'hypothèse selon laquelle l'aspect de la
performance en question a été perdu ou dégradé et elle tient compte de la probabilité qu'il y
aurait un DOMMAGE (qui dans certains exemples pourrait être de 100 %) et de la GRAVITÉ de
ce DOMMAGE . L'application du PROCESSUS de GESTION DES RISQUES assure que la probabilité de
perte de l'aspect performance est suffisamment faible pour rendre le RISQUE RÉSIDUEL
acceptable.
Il y a un problème de PERFORMANCE ESSENTIELLE lorsque la caractéristique ou la fonction en
question est absente ou que ses caractéristiques sont dégradées à un point tel que L ' APPAREIL
EM ou le SYSTÈME EM n'est plus adapté à son UTILISATION PRÉVUE .
Exemples de PERFORMANCES ESSENTIELLES :
– précision d'une fonction assurant la vie ou l'administration correcte d'un médicament par
un pousse-seringue lorsqu'une administration imprécise/incorrecte causerait un RISQUE
inacceptable pour le PATIENT ;
– capacité d'un électrocardiographe/moniteur à la reprise après les effets de la décharge
d'un défibrillateur lorsqu'une défaillance de reprise pourrait conduire à une réponse
incorrecte du personnel médical qui présenterait un RISQUE inacceptable pour le PATIENT ;
– fonctionnement correct d'une alarme dans un système de surveillance d'unité de soins
intensifs ou de salle d'opération lorsqu'une alarme incorrecte/l'absence d'alarme pourrait
conduire à une réponse incorrecte du personnel médical qui présenterait un RISQUE
inacceptable pour le PATIENT ; ou
– valeur de sortie correcte d'une information de diagnostic provenant d'un APPAREIL EM qui
est susceptible d'être considérée comme fiable pour déterminer le traitement, lorsqu'une
information incorrecte pourrait conduire à un traitement inapproprié qui présenterait un
RISQUE inacceptable pour le PATIENT .
La PERFORMANCE ESSENTIELLE est identifiée sans tenir compte de la probabilité d'occurrence
des facteurs qui pourraient donner lieu à une perte de fonctionnalité. Ces facteurs sont pris
en compte dans le PROCESSUS de GESTION DES RISQUES .
Il est prévu que les normes particulières et collatérales de la famille de la CEI 60601
identifient les PERFORMANCES ESSENTIELLES spécifiques.
Paragraphe 3.33 – CONNEXION FONCTIONNELLE
Le terme défini de CONNEXION FONCTIONNELLE est utilisé pour faciliter la définition d'un
SYSTÈME EM . La CONNEXION FONCTIONNELLE est un couplage entre des éléments d'un SYSTÈME
EM , y compris la possibilité de fourniture d'énergie.

60601-1  IEC:2005 – 427 –
Subclause 3.26 – ENCLOSURE
The ENCLOSURE of ME EQUIPMENT or ME EQUIPMENT parts includes all ACCESSIBLE PARTS , knobs,
grips, cables, connectors and the like. This includes any ACCESSIBLE PARTS of external
connections between other separate parts.
Subclause 3.27 – ESSENTIAL PERFORAMNCE
It has long been recognized that ME EQUIPMENT that does not perform properly could result in
unacceptable RISK for PATIENTS , OPERATORS , or others. All features or functions that must
perform properly to prevent HARM to the PATIENT , OPERATOR or others are important, but not
every feature or function of ME EQUIPMENT is ESSENTIAL PERFORMANCE . When a failure to
perform would result in unacceptable RISK for the PATIENT , OPERATOR or others, then those
features or functions are, for the purposes of this standard, seen as ESSENTIAL PERFORMANCE .
Assessment of this RISK is made on the assumption that the performance aspect in question
has been lost or degraded, and takes account of the probability that HARM would then occur
(which in some instances could be 100 %) and the SEVERITY of that HARM . Application of the
RISK MANAGEMENT PROCESS then ensures that the probability of loss of the performance aspect
is low enough to make the RESIDUAL RISK acceptable.
A problem with ESSENTIAL PERFORMANCE exists when the feature or function in question is
either absent or its characteristics are degraded to a point that the ME EQUIPMENT or
ME SYSTEM is no longer suitable for its INTENDED USE .
Examples of ESSENTIAL PERFORMANCE are:
– accuracy of a life-supporting function or correct administration of a drug by a syringe pump
where inaccuracy/incorrect administration would cause an unacceptable RISK to the
PATIENT ;
– the ability of an electrocardiograph/monitor to recover from the effects of the discharge of
a defibrillator where the failure to recover could lead to an incorrect response by the
medical staff that would present an unacceptable RISK to the PATIENT ;
– correct operation of an alarm in an intensive care or operating room monitoring system
where an incorrect/missing alarm could lead to an incorrect response by the medical staff
that would present an unacceptable RISK to the PATIENT ; or
– correct output of diagnostic information from ME EQUIPMENT that is likely to be relied upon
to determine treatment, where incorrect information could lead to an inappropriate
treatment that would present an unacceptable RISK to the PATIENT .
E SSENTIAL PERFORMANCE is identified without taking into account the probability of occurrence
of factors that could result in a loss of functionality. These factors are taken into account in
the RISK MANAGEMENT PROCESS .
Particular and collateral standards in the IEC 60601 family are expected to identify specific
ESSENTIAL PERFORMANCE .
Subclause 3.33 – FUNCTIONAL CONNECTION
The defined term FUNCTIONAL CONNECTION is used to facilitate the definition of an ME SYSTEM .
The FUNCTIONAL CONNECTION is a coupling between items of an ME SYSTEM , including the
possibility of supplying power.

– 428 – 60601-1  CEI:2005
L'indication "ou autre" pourrait comprendre par exemple, des connexions mécaniques,
optiques ou sans fil.
Paragraphe 3.35 – BORNE DE TERRE FONCTIONNELLE
Dans les APPAREILS EM , les connexions de terre fonctionnelles peuvent être réalisées au
moyen d'une BORNE DE TERRE FONCTIONNELLE accessible à l' OPÉRATEUR . En variante, la
présente norme permet aussi de réaliser une connexion de terre fonctionnelle pour un
APPAREIL EM DE CLASSE II par l'intermédiaire du conducteur vert et jaune d'un CÂBLE
D ' ALIMENTATION . Dans ce cas, les parties auxquelles ce conducteur est connecté ne peuvent
pas être des PARTIES ACCESSIBLES (voir 8.6.9) et doivent être isolées des PARTIES
ACCESSIBLES .
Paragraphe 3.38 – DOMMAGE
La définition de DOMMAGE se fonde sur la définition de l'ISO 14971 modifiée pour inclure les
animaux. Cette modification a été introduite depuis que le domaine d'application de la
CEI 60601-1 inclut la sécurité des animaux.
Paragraphe 3.40 – SITUATION DANGEREUSE
Dans le cadre de la présente norme, un DANGER ne peut pas donner lieu à un DOMMAGE avant
qu'une suite d'évènements ou d'autres circonstances (y compris l' UTILISATION NORMALE ) ne
conduisent à une SITUATION DANGEREUSE . A la suite du PROCESSUS de GESTION DES RISQUES ,
l'acceptabilité du RISQUE lié peut être évaluée en estimant à la fois la GRAVITÉ et la probabilité
d'apparition du DOMMAGE qui pourrait résulter de cette SITUATION DANGEREUSE (voir Figure A.8
adaptée du projet de 2 ème édition de l'ISO 14971).
Exposition (P 1)
DANGER
S ITUATION
DANGEREUSE
DOMMAGE
GRAVITÉ DU
DOMMAGE
Probabilité
d’apparition du
DOMMAGE
R ISQUE
Séquence d’évènement
P 2
P 1 × P 2
IEC 2430/05
NOTE P 1 est la probabilité d'apparition d'une SITUATION DANGEREUSE .
P 2 est la probabilité qu'une SITUATION DANGEREUSE conduise à un DOMMAGE .
Figure A.8 – Représentation graphique de la relation du DANGER , de la séquence
d'évènements, de SITUATION DANGEREUSE et de DOMMAGE

60601-1  IEC:2005 – 429 –
The phrase “or otherwise” could include mechanical, optical or wireless connections for
example.
Subclause 3.35 – FUNCTIONAL EARTH TERMINAL
In ME EQUIPMENT , functional earth connections can be made by means of a FUNCTIONAL EARTH
TERMINAL that is accessible to the OPERATOR . Alternatively this standard also allows a
functional earth connection for CLASS II ME EQUIPMENT via a green and yellow conductor in a
POWER SUPPLY CORD . In this case the parts to which this conductor is connected cannot be
ACCESSIBLE PARTS (see 8.6.9), and have to be insulated from ACCESSIBLE PARTS .
Subclause 3.38 – HARM
The definition of HARM is based on the definition in ISO 14971 modified to include animals.
This change was made since the scope of the IEC 60601-1 includes the safety of animals.
Subclause 3.40 – HAZARDOUS SITUATION
As used in this standard, a HAZARD cannot result in HARM until such time as a sequence of
events or other circumstances (including NORMAL USE ) lead to a HAZARDOUS SITUATION . As a
result of the RISK MANAGEMENT PROCESS , the related RISK acceptability can be assessed by
estimating both SEVERITY and probability of occurrence of the HARM that could result from this
HAZARDOUS SITUATION (see Figure A.8 adapted from the draft text of the 2 nd edition of the
ISO 14971).
Exposure (P 1)
HAZARD
HAZARDOUS
SITUATION
HARM
S EVERITY of
the HARM
Probability of
occurrence
of HARM
RISK
Sequence of events
P 2
P 1 × P 2
IEC 2430/05
NOTE P 1 is the probability of a HAZARDOUS SITUATION occurring.
P 2 is the probability of a HAZARDOUS SITUATION leading to a HARM .
Figure A.8 – Pictorial representation of the relationship of HAZARD , sequence of events,
HAZARDOUS SITUATION and HARM

– 430 – 60601-1  CEI:2005
Paragraphe 3.44 – UTILISATION PRÉVUE
L'ISO 14971:2000 a défini le terme composé UTILISATION PRÉVUE / DESTINATION PRÉVUE car, au
moment de l'élaboration de cette version, il n'y avait pas de consensus sur le terme à utiliser.
La directive européenne sur les appareils médicaux utilise “destination prévue,” tandis que les
règlements des USA utilisent “utilisation prévue.” Les deux termes ont essentiellement la
même définition. Après quelques années d'expérience dans l'application de l'ISO 14971, il a
été généralement accepté que le terme combiné est lourd et un consensus s'est dégagé pour
l'utilisation du terme abrégé “utilisation prévue.” La deuxième édition de l'ISO 14971 (en
préparation) devrait utiliser “utilisation prévue” comme terme préférentiel, “destination prévue”
étant un “terme admis.” Pour éviter un manque d'homogénéité avec la future édition de
l'ISO 14971, la présente norme a adopté le terme défini abrégé UTILISATION PRÉVUE . La
définition elle-même est identique à celle de l'ISO 14971:2000 et à la définition attendue dans
la deuxième édition de l'ISO 14971.
Paragraphe 3.49 – PARTIES RELIÉES AU RESEAU
Il est nécessaire d'avoir une définition du terme “ PARTIE RELIÉE AU RÉSEAU “ afin d'identifier les
parties auxquelles certaines exigences s'appliquent. La définition donnée dans les première
et seconde éditions de la présente norme dépendait d'un autre terme défini, “liaison
conductrice”. Au cours de l'élaboration de la présente édition, la définition de “liaison
conductrice” s'est révélée problématique et les exigences ont été révisées de manière que le
terme défini ne soit plus nécessaire. Cela exigeait une nouvelle définition du terme PARTIE
RELIÉE AU RÉSEAU , en s'attachant aux MOYENS DE PROTECTION qui séparent la PARTIE RELIÉE AU
RÉSEAU des autres parties.
Paragraphe 3.50 – FICHE RESEAU
Il est nécessaire d'avoir une définition de FICHE RÉSEAU afin d'identifier la fiche à laquelle
certaines exigences s'appliquent. Le terme “fiche réseau” sans définition couvrirait également
d'autres connecteurs compris dans les APPAREILS EM qui transportent la TENSION RÉSEAU .
Paragraphe 3.56 – TENSION RESEAU MAXIMALE

Plusieurs exigences et essais de la présente norme renvoient à la possibilité qu'une tension
non prévue provenant d'une source externe soit connectée au PATIENT ou à certaines parties
de l' APPAREIL EM . L'amplitude réelle d'une telle tension est inconnue mais on estime qu'elle est
liée à la tension du RÉSEAU D ' ALIMENTATION à l'emplacement où l' APPAREIL EM est utilisé. Voir
également la justification de 8.5.3.
Pendant les premières étapes de préparation de la présente édition, un terme défini “tension
d'alimentation de référence” a été introduit pour éviter la répétition de formulations trop
longues. Au cours de la revue des commentaires des Comités nationaux sur un projet initial,
une certaine confusion est apparue entre le terme défini “tension d'alimentation de référence”
et le terme non défini “tension de référence”, qui était utilisé dans le cadre des exigences sur
la tension de tenue, les LIGNES DE FUITE et les DISTANCES DANS L ' AIR .
Afin de clarifier les exigences, le terme "tension d'alimentation de référence” a été remplacé
par TENSION RÉSEAU MAXIMALE et “tension de référence” a été remplacé par les termes définis
TENSION DE SERVICE et TENSION DE SERVICE DE CRÊTE .
Paragraphe 3.57 – PRESSION MAXIMALE ADMISSIBLE DE FONCTIONNEMENT
La PRESSION MAXIMALE ADMISSIBLE DE FONCTIONNEMENT est déterminée par une personne
compétente, prenant en considération la spécification de la conception d'origine, la valeur
assignée par le FABRICANT , l'état présent du réservoir et les conditions d'utilisation.
Dans certains pays, cette valeur pourrait être révisée en baisse périodiquement.

60601-1  IEC:2005 – 431 –
Subclause 3.44 – INTENDED USE
ISO 14971:2000 defined the compound term INTENDED USE / INTENDED PURPOSE because, at the
time that version was being developed, there was no consensus on which term to use. The
European Medical Device Directive uses “intended purpose,” whereas the United States
regulations use “intended use.” Both terms have essentially the same definition. After some
year of experience with applying ISO 14971, it has generally been accepted that the
combined term is unwieldy and a consensus has emerged to use the shorter term “intended
use.” The second edition of ISO 14971 (in preparation) is expected to use “intended use” as
the preferred term with “intended purpose” being an “admitted term.” To avoid being out of
step with the future edition of ISO 14971, this standard has adopted the shorter defined term
INTENDED USE . The definition itself is identical to that in ISO 14971:2000 and to the definition
that is expected to be in the second edition of ISO 14971.
Subclause 3.49 – MAINS PART
A definition of MAINS PART is needed to identify the parts to which certain requirements apply.
The definition given in the first and second editions of this standard depended on another
defined term, “conductive connection.” During the development of this edition, a difficulty with
the definition of “conductive connection” became apparent and the requirements were revised
so the defined term was no longer needed. This necessitated a new definition of MAINS PART
focussing on the MEANS OF PROTECTION that separate the MAINS PART from other parts.
Subclause 3.50 – MAINS PLUG
A definition of MAINS PLUG is needed to identify the plug to which certain requirements apply.
The words “mains plug” without a definition would also cover other connectors within
ME EQUIPMENT that carry MAINS VOLTAGE .
Subclause 3.56 – MAXIMUM MAINS VOLTAGE
Several requirements and tests of this standard relate to the possibility that an unintended
voltage originating from an external source becomes connected to the PATIENT or to certain
parts of the ME EQUIPMENT . The actual magnitude of such a voltage is unknown but it is
assumed to be related to the voltage of the SUPPLY MAINS in the location where the
ME EQUIPMENT is used. See also the rationale for 8.5.3.
In the early stages of preparing this edition, a defined term “reference supply voltage” was
introduced to avoid repetition of extensive wording. During the review of the National
Committees’ comments on an early draft, it became apparent that there was some confusion
between the defined term “reference supply voltage” and the undefined term “reference
voltage” which was used in relation to the requirements for dielectric strength, CREEPAGE
DISTANCES and AIR CLEARANCES .
In order to clarify the requirements, the term “reference supply voltage” has been replaced by
MAXIMUM MAINS VOLTAGE and “reference voltage” has been replaced by the defined terms
WORKING VOLTAGE and PEAK WORKING VOLTAGE .
Subclause 3.57 – MAXIMUM PERMISSIBLE WORKING PRESSURE
The MAXIMUM PERMISSIBLE WORKING PRESSURE is decided by a competent person, taking into
account the original design specification, the manufacturer's rating, the current condition of
the vessel and the circumstances of use.
In some countries, the figure could be reduced from time to time.

– 432 – 60601-1  CEI:2005
Paragraphe 3.58 – MOYEN DE PROTECTION
Un des principes qui a prévalu dans le développement de la troisième édition de la présente
norme a été de la rendre moins prescriptive que la deuxième édition, en particulier
concernant les Articles 17 et 20. Le concept de MOYEN DE PROTECTION a été conçu comme un
concept générique qui pourrait couvrir un certain nombre d'éléments comme les CONNEXIONS
DE TERRE DE PROTECTION , l' ISOLATION PRINCIAPLE , l' ISOLATION SUPPLÉMENTAIRE , les impédances,
etc.; et qui pourrait être étendu pour inclure d'autres éléments servant dans la même
installation mais qui n'ont pas encore été envisagés ou qui ne sont pas encore praticables. Ce
concept, associé à l'exigence générale selon laquelle les APPAREILS EM doivent avoir deux
MOYENS DE PROTECTION , s'accordait avec l'approche de premier défaut qui a été unanimement
retenue dans la troisième édition. Il permet d'adopter une approche cohérente pendant toute
la conception en évitant de s'enliser dans des paragraphes trop descriptifs.
Ce concept s'accordait également avec la décision de distinguer la protection des PATIENTS de
celle des OPÉRATEURS .
Les commentaires des Comités nationaux pendant l'élaboration de la présente édition
laissaient à entendre que le concept pourrait être étendu pour s'appliquer à la protection
contre des DANGERS autres que les chocs électriques. Il a toutefois été décidé qu'une telle
modification ne se justifiait pas au vu des avantages apportés.
Paragraphe 3.59 – MOYEN DE PROTECTION DU PATIENT
Voir la justification de 8.5.1.
Paragraphe 3.60 – MOYEN DE PROTECTION DE L ' OPERATEUR
Voir la justification de 8.5.1.
Paragraphe 3.63 – APPAREIL ÉLECTRO - MEDICAL
La présente définition d' APPAREIL EM exclut les connexions multiples au même RÉSEAU
D ' ALIMENTATION particulier, mais n'exclut pas différents connecteurs vers différents RÉSEAUX
D ' ALIMENTATION particuliers. Toutefois, il convient d'éviter la connexion à plus d'un RÉSEAU
D ' ALIMENTATION différent au même moment. Alors qu'il pourrait être possible de concevoir des
appareils équipés pour être connectés simultanément à deux RÉSEAUX D ' ALIMENTATION
différents d'une manière électriquement sûre, les DANGERS particuliers qui pourraient
apparaître n'ont pas été identifiés dans la présente norme.
Paragraphe 3.64 – SYSTÈME ÉLECTRO - MEDICAL
Il est de pratique courante chez les FABRICANTS , les ORGANISMES RESPONSABLES et les
OPERATEURS de connecter les APPAREILS EM et d'autres appareils médicaux ou non médicaux à
des SOCLES DE PRISES MULTIPLES . L'ajout de tels montages dans la définition d'un SYSTÈME EM
les fait entrer dans le domaine d'application de la présente norme et permet ainsi de spécifier
des exigences appropriées pour la SÉCURITÉ DE BASE et les PERFORMANCES ESSENTIELLES .
Pour minimiser autant que possible la diminution du niveau de sécurité de la présente norme,
le raccordement d'un SOCLE DE PRISE DE COURANT MULTIPLE au RÉSEAU D ' ALIMENTATION est
soumis à certaines conditions. Le Paragraphe 16.9.2.1 exige que les SOCLES DE PRISES DE
COURANT MULTIPLES soient construits de manière à satisfaire aux exigences s'appliquant aux
APPAREILS EM traités dans la présente norme.
Paragraphe 3.66 – REFERENCE DU MODELE OU DU TYPE
La REFERENCE DU MODELE OU DU TYPE est destinée à établir la relation de l' APPAREIL EM avec
les publications commerciales et techniques, les DOCUMENTS D ' ACCOMPAGNEMENT et entre les
parties séparables des APPAREILS EM . Il est également important d'identifier les APPAREILS EM
ou ACCESSOIRES en cas d'alerte de sécurité ou d'autre action de terrain exigée.

60601-1  IEC:2005 – 433 –
Subclause 3.58 – MEANS OF PROTECTION
One guiding principle in the development of the third edition of this standard was to make it
less prescriptive than the second edition, especially Clauses 17 and 20 of the second edition.
The concept of MEANS OF PROTECTION was conceived as a generic one that could cover a
number of things such as PROTECTIVE EARTH CONNECTIONS , BASIC INSULATION , SUPPLEMENTARY
INSULATION , impedances, etc; and that might also be expanded to include other things which
serve in the same capacity but have not yet been envisaged or are not yet practical. This
concept, with the general requirement for ME EQUIPMENT to have two MEANS OF PROTECTION ,
fitted in well with the single fault philosophy, which all agreed was to be retained in the third
edition. It enables a consistent approach to carry through a design effort without getting
bogged down in the wordy prescriptive subclauses.
The concept also fitted in well when it was decided to differentiate protection of PATIENTS from
protection of OPERATORS .
Some National Committee comments during the development of this edition suggested that
the concept could be extended to apply to protection against HAZARDS other than electric
shock. However it was decided that such a change would not be justified by the benefits.
Subclause 3.59 – MEANS OF PATIENT PROTECTION
See the rationale for 8.5.1.
Subclause 3.60 – MEANS OF OPERATOR PROTECTION
See the rationale for 8.5.1.
Subclause 3.63 – MEDICAL ELECTRICAL EQUIPMENT
The present definition of ME EQUIPMENT excludes multiple connections to the same particular
SUPPLY MAINS , but does not exclude different connectors to different particular SUPPLY MAINS .
However, connection to more than one of different SUPPLY MAINS at the same time should be
avoided. While it might be possible to design equipment with provision to be connected
simultaneously to two different SUPPLY MAINS in an electrically safe manner, the particular
HAZARDS that might arise have not been identified in this standard.
Subclause 3.64 – MEDICAL ELECTRICAL SYSTEM
It is common practice for MANUFACTURERS , RESPONSIBLE ORGANISATIONS and OPERATORS to
connect ME EQUIPMENT and other medical or non-medical equipment to MULTIPLE SOCKET -
OUTLETS . The inclusion of such arrangements within the definition of ME SYSTEM brings them
within the scope of this standard and thus allows appropriate requirements to be specified for
BASIC SAFETY and ESSENTIAL PERFORMANCE .
To minimize the impairment of the safety level of this standard, the connection of a MULTIPLE
SOCKET - OUTLET to the SUPPLY MAINS is subject to certain conditions. Subclause 16.9.2.1
requires that MULTIPLE SOCKET - OUTLETS are constructed to comply with the requirements from
this standard applying to ME EQUIPMENT .
Subclause 3.66 – MODEL OR TYPE REFERENCE
The MODEL OR TYPE REFERENCE is intended to establish the relationship of the ME EQUIPMENT to
commercial and technical publications, to ACCOMPANYING DOCUMENTS and between separable
parts of ME EQUIPMENT . It is also important for identifying of ME EQUIPMENT or ACCESSORIES in
case of a safety alert or other required field action.

– 434 – 60601-1  CEI:2005
Paragraphe 3.67 – SOCLE DE PRISES MULTIPLES
La définition est issue de la CEI 60884-1.
Dans la deuxième édition de la CEI 60601-1-1 [13], il existait des définitions pour les socles
portatifs multiples et les socles réseau auxiliaires. Dans la présente édition, ces définitions
ont été regroupées.
Un socle de prise de courant individuel faisant partie d'un appareil est également considéré
comme un SOCLE DE PRISES MULTIPLES .
Les SOCLES DE PRISES MULTIPLES sont parfois nécessaires et comportent des avantages et des
inconvénients qui doivent être étudiés afin de parvenir à un compromis. Les SOCLES DE PRISES
MULTIPLES peuvent être nécessaires pour les raisons suivantes:
– réduire au minimum le nombre de CÂBLES D ' ALIMENTATION sur le sol,
– permettre d'utiliser tous les appareils nécessaires au traitement ou au diagnostic correct
malgré un nombre insuffisant de socles FIXES de prises de courant réseau,
– améliorer la mobilité en ayant tous les appareils sur un même chariot,
– réduire les différences de potentiel au sein du câblage de terre de protection par rapport à
celles apparaissant sur certaines installations FIXES .
Il convient d'éviter autant que possible d'utiliser des SOCLES DE PRISES MULTIPLES pour les
raisons suivantes:
– des COURANTS DE FUITE À LA TERRE combinés peuvent entraîner:
• un COURANT DE FUITE À LA TERRE excessif en CONDITION NORMALE ,
• un COURANT DE CONTACT excessif en cas de rupture du CONDUCTEUR DE TERRE
DE PROTECTION en CONDITION DE PREMIER DÉFAUT du câble d'alimentation du SOCLE DE
PRISES MULTIPLES ;
– la disponibilité du RÉSEAU D ' ALIMENTATION dépend de la fiabilité d'un seul socle FIXE de
prise de courant réseau;
– une interruption complète de l'alimentation électrique est possible et peut demander un
long délai de réglage pour réactiver le SYSTÈME EM complet;
– une seule LIAISON DE TERRE DE PROTECTION à l'installation électrique est fournie, ce qui est
moins fiable que lorsque chaque partie du SYSTÈME EM est directement mise à la terre;
– la résistance de terre de protection augmente.
La solution optimale consiste à installer un nombre adéquat de socles FIXES de prise de
courant réseau selon les règles d'installation appropriées.
Paragraphe 3.68 – COUPLAGE DE RESEAU / DONNEES
La définition de COUPLAGE DE RÉSEAUX / DONNÉES a été élaborée de manière à ne pas se
limiter à une technologie particulière, telle que la transmission électronique par fils. Cette
définition permet d'intégrer la transmission électronique sans fil, infrarouge, optique, etc.,
ainsi que toute autre technologie future.
Paragraphe 3.73 – OPERATEUR
L' OPERATEUR est défini comme la personne qui manipule l'appareil qui pourrait être un
APPAREIL EM ou tout élément d'appareil dans le contexte d'un SYSTÈME EM . Cette personne
pourrait être:
– un professionnel de la santé utilisant l'appareil avec un PATIENT ,
– soit un PATIENT soit une personne sans compétence médicale particulière aidant un
PATIENT dans un environnement de soins à domicile,
– une personne qui utilise l'appareil pour compenser ou réduire les effets d'une maladie,
d'une blessure ou d'une incapacité, ou
– la personne qui installe, assemble, entretient ou répare l'appareil.

60601-1  IEC:2005 – 435 –
Subclause 3.67 – MULTIPLE SOCKET - OUTLET
The definition is derived from IEC 60884-1.
In the second edition of IEC 60601-1-1 [13], there were definitions for multiple portable
socket-outlet and auxiliary mains socket-outlet. In this edition, these definitions have been
merged.
A single socket-outlet forming part of an equipment is also considered a MULTIPLE SOCKET -
OUTLET .
M ULTIPLE SOCKET - OUTLETS are sometimes necessary and offer advantages and
disadvantages, which have to be investigated in order to establish a balance. M ULTIPLE
SOCKET - OUTLETS might be necessary for the following reasons:
– to minimize the number of POWER SUPPLY CORDS Iying on the floor;
– to allow all the equipment necessary for proper treatment or diagnosis to be used despite
an insufficient number of FIXED mains socket-outlets;
– to improve mobility by having all equipment on one trolley;
– to reduce potential differences within the protective earth wiring to below those that occur
in some FIXED installations.
The use of MULTIPLE SOCKET - OUTLETS should be avoided as far as possible for the following
reasons:
– combined EARTH LEAKAGE CURRENTS could result in:
• excessive EARTH LEAKAGE CURRENT in NORMAL CONDITION ,
• excessive TOUCH CURRENT in the SINGLE FAULT CONDITION of the broken PROTECTIVE
EARTH CONDUCTOR of the MULTIPLE SOCKET - OUTLET supply cable;
– availability of the SUPPLY MAINS depends on the reliability of a single FIXED mains socket-
outlet;
– a complete interruption of electrical supply is possible and might require a long set-up time
to reactivate the complete ME SYSTEM ;
– only one PROTECTIVE EARTH CONNECTION to the electrical installation is provided; this is
less reliable than when each part of the ME SYSTEM is directly earthed;
– the protective earth resistance is increased.
The optimum solution includes installing an adequate number of FIXED mains socket-outlets
according to appropriate installation rules.
Subclause 3.68 – NETWORK / DATA COUPLING
The definition of NETWORK / DATA COUPLING has been written so as not to be restricted to any
particular technology, such as electronic transmission along wires. The definition allows for
wireless electromagnetic transmission, infra-red, optical, etc., as well as any future
technology.
Subclause 3.73 – OPERATOR
The OPERATOR is defined as the person who handles the equipment, which could be
ME EQUIPMENT or any item of equipment in the context of an ME SYSTEM . This person could be:
– a health care professional using the equipment with a PATIENT ,
– either a PATIENT or a layperson assisting a PATIENT in a home-care environment,
– a person who is using the equipment to compensate or alleviate the effects of disease,
injury or disability, or
– the person that installs, assembles, maintains or repairs the equipment.

– 436 – 60601-1  CEI:2005

Dans la présente norme, les personnes qui installent, assemblent, entretiennent ou réparent
les appareils sont également désignées sous le terme " PERSONNEL D ' ENTRETIEN ".
De nombreuses exigences de la présente norme sont construites de telle manière que le
PERSONNEL D ' ENTRETIEN soit exposé au même RISQUE RÉSIDUEL que la personne qui utilise
l'appareil pour son UTILISATION PRÉVUE . Toutefois, le PERSONNEL D ' ENTRETIEN qui est souvent
constitué d'ingénieurs ou de techniciens est présumé avoir certaines compétences techniques
et prendre en compte la description technique. D'autres OPÉRATEURS sont présumés avoir des
compétences différentes et suivre les instructions d'utilisation. C'est pourquoi la présente
norme suppose dans certaines circonstances que la sécurité du PERSONNEL D ' ENTRETIEN
dépend partiellement de sa connaissance et de sa formation pour prendre les précautions
appropriées lors de l'accès aux parties dangereuses. Les autres OPÉRATEURS sont présumés
compétents pour utiliser les APPAREILS EM et les SYSTÈMES EM mais pas nécessairement pour
éviter les RISQUES qui peuvent apparaître au cours d'un entretien.
Paragraphe 3.75 – ENVIRONNEMENT RICHE EN OXYGENE
Pour une concentration en oxygène de 25 %, l'augmentation de la vitesse de combustion
d'une bande de papier est modérée (30 %) (selon NFPA 99 [42]). Dans NFPA 99, 23,5 % est
défini comme une atmosphère enrichie en oxygène qui exige des mesures de protection, mais
cette valeur est également permise pour les chambres à oxygène présentant des pressions
supérieures à 200 kPa. La NASA admet des concentrations de 25,9 % dans ses navettes
spatiales (NFPA 53 [41]). UL 2601-1 [44] utilise 25 % comme valeur seuil. Un spécimen de
carte de circuit imprimé en résine époxyde se consume incomplètement à 20,9 % et à 25,9 %
(longueur de combustion de 3 cm et 8,3 cm) et complètement à 30 %, selon Rimanosky, E.M.
et al., ASTM STP 1267 [36].
Lorsqu'on considère en première analyse la relation entre la propagation de flammes et la
quantité d'oxygène, il apparaîtrait raisonnable que la propagation de flammes soit
proportionnelle à la quantité d'oxygène totale disponible localement qui est donnée par la
pression partielle. Toutefois, l'expérience montre que cela n'est vrai que dans une certaine
mesure. Les Figures C-1.2.2(a) et (b) de la NFPA 53: 1999 et la Figure A.3.3.14.4 de la NFPA
99: 2002 montrent que pour les bandes de papier, l'augmentation de la propagation de
flammes, avec la concentration en oxygène à une pression absolue donnée, est plus forte que
l'augmentation de la propagation de flammes à la pression absolue à une concentration
donnée. Pour la limite entre "combustion complète" et "combustion incomplète", la
concentration en oxygène paraît atteindre la même valeur (14 %) à des pressions élevées
indépendamment de la pression absolue (et partielle). C'est pourquoi, pour être en sécurité,
deux nombres sont donnés dans la définition. La limite de concentration assure que pour des
pressions ambiantes inférieures à une atmosphère, le danger n'augmente pas. La limite de
pression partielle assure que pour des pressions plus élevées (par exemple en chambres à
oxygène), la situation est sûre.
Paragraphe 3.77 – COURANT AUXILIAIRE PATIENT
Le COURANT AUXILIAIRE PATIENT est un courant nécessaire pour:
– que l' APPAREIL EM remplisse sa fonction, par exemple formation d'images par impédance
électrique, contrôle de la respiration par des changements d'impédance;
– contrôler le bon fonctionnement de l' APPAREIL EM , par exemple impédance par contact des
électrodes avec le PATIENT ;
– le fonctionnement de l' APPAREIL EM ;
ou cela est consécutif du fonctionnement de l' APPAREIL EM . Le courant de polarisation d'un
amplificateur pour signaux physiologiques est un exemple.
Le COURANT AUXILIAIRE PATIENT pourrait avoir une fonction, mais pas physiologique, ou il
pourrait ne pas avoir de fonction.

60601-1  IEC:2005 – 437 –
People who install, assemble, maintain or repair the equipment are also referred to in this
standard as SERVICE PERSONNEL .
Many requirements in this standard are constructed so that SERVICE PERSONNEL experience
the same RESIDUAL RISK as the person who uses the equipment for its INTENDED USE . However,
SERVICE PERSONNEL , who are often engineers or engineering technicians, are expected to
have certain competencies and to take account of the technical description. Other OPERATORS
are expected to have different competencies and to follow the instructions for use. Therefore,
this standard presumes in certain circumstances that the safety of SERVICE PERSONNEL
depends partly on their knowledge and training to take appropriate precautions when gaining
access to hazardous parts. The other OPERATORS are presumed to be competent to use the
ME EQUIPMENT or ME SYSTEM but are not necessarily competent to avoid RISKS that can arise
during servicing.
Subclause 3.75 – OXYGEN RICH ENVIRONMENT
At a 25 % oxygen concentration, the increase in the burning rate of a paper strip is only
moderate (30 %) (per NFPA 99 [42]). In NFPA 99, 23,5 % is defined to be oxygen-enriched
atmosphere that requires protective measures, but it allows this value also for oxygen
chambers at pressures of more than 200 kPa. NASA allows concentrations of 25,9 % in its
space shuttles (NFPA 53 [41]). UL 2601-1 [44] uses 25 % as threshold value. A sample of
epoxy circuit board material burns incompletely at 20,9 % and 25,9 % (burning length of 3 cm
and 8,3 cm) but completely at 30 % according to Rimanosky, E.M. et al., ASTM STP
1267 [36].
When first considering the relationship between flame rate and the amount of oxygen, it would
seem reasonable that the flame rate would be proportional to the total locally available
amount of oxygen, which is given by the partial pressure. However, experience shows that
this is only true to a degree. Figures C-1.2.2(a) and (b) in NFPA 53:1999 and Figure
A.3.3.14.4 in NFPA 99:2002 show that for paper strips the increase of flame rate with oxygen
concentration at a set absolute pressure is stronger than the increase of flame rate with
absolute pressure at a set concentration. For the borderline “complete combustion” to
“incomplete combustion” the oxygen concentration seems to come to the same number (14 %)
at high pressures, independent of the absolute (and partial) pressure. Therefore, to be on the
safe side, two numbers are given in the definition. The concentration limit makes sure that for
smaller ambient pressures than one atmosphere the danger does not increase. The partial
pressure limit makes sure that for higher pressures (e.g. in oxygen chambers) the situation is
safe.
Subclause 3.77 – PATIENT AUXILIARY CURRENT
P ATIENT AUXILIARY CURRENT is a current that is necessary for:
– the ME EQUIPMENT to perform its function, e.g. electrical impedance imaging, monitoring of
respiration by impedance changes;
– monitoring the correct operation of the ME EQUIPMENT , e.g. contact impedance of
electrodes with the PATIENT ;
– the functioning of the ME EQUIPMENT ;
or that is incidental to the functioning of the ME EQUIPMENT . An example is the bias current of
an amplifier for physiological signals.
P ATIENT AUXILIARY CURRENT could have a function, but not a physiological function, or it could
have no function.

– 438 – 60601-1  CEI:2005
Paragraphe 3.78 – CONNEXION PATIENT
L'un des DANGERS associés à l'application de CONNEXIONS PATIENT réside dans le fait que le
COURANT DE FUITE peut s'écouler à travers le PATIENT par l'intermédiaire des CONNEXIONS
PATIENT . On fixe des limites particulières à l'intensité de ces courants, à la fois en CONDITION
NORMALE et en diverses conditions de défaut.
NOTE Le courant qui s'écoule à travers le PATIENT , entre diverses CONNEXIONS PATIENT , est connu sous le nom
de COURANT AUXILIAIRE PATIENT . Le COURANT DE FUITE qui s'écoule à travers le PATIENT vers la terre est connu sous
le nom de COURANT DE FUITE PATIENT .
La définition du terme CONNEXION PATIENT est destinée à assurer l'identification de chacune
des parties individuelles de la PARTIE APPLIQUÉE entre lesquelles un courant pourrait s'écouler
en tant que COURANT AUXILIAIRE PATIENT , et à partir desquelles un COURANT DE FUITE PATIENT
pourrait s'écouler à travers un PATIENT relié à la terre.
Dans certains cas, il sera nécessaire d'effectuer des mesurages du COURANT DE FUITE PATIENT
et du COURANT AUXILIAIRE PATIENT pour déterminer quelles parties des PARTIES APPLIQUÉES
sont des CONNEXIONS PATIENT individuelles.
Les CONNEXIONS PATIENT ne sont pas toujours accessibles au toucher. Toutes les parties
conductrices de la PARTIE APPLIQUÉE qui entrent en contact électrique avec le PATIENT , ou qui
ne sont empêchées de le faire que par une isolation ou des espacements dans l'air ne
satisfaisant pas aux essais de tension de tenue correspondants ou aux exigences de
DISTANCES DANS L ' AIR et de LIGNES DE FUITE spécifiées dans la présente norme, sont des
CONNEXIONS PATIENT . Voir également la justification de 3.8.
On peut citer comme exemples ce qui suit.
– Le dessus d'une table supportant un PATIENT est une PARTIE APPLIQUÉE . Les draps ne
procurent pas une isolation adéquate et les parties conductrices du dessus de la table
seraient donc classées comme CONNEXIONS PATIENT .
– L'ensemble de distribution ou l'aiguille d'un régulateur de perfusion est une PARTIE
APPLIQUÉE . Les parties conductrices du régulateur séparées de la colonne de fluide
(potentiellement conductrice) par une isolation inadéquate seraient des CONNEXIONS
PATIENT .
Lorsqu'une PARTIE APPLIQUÉE a une surface réalisée en matériau isolant, le paragraphe
8.7.4.7 d) spécifie qu'elle subit l'essai en utilisant une feuille métallique ou une solution
saline. Elle est alors considérée comme une CONNEXION PATIENT .
Paragraphe 3.79 – ENVIRONNEMENT PATIENT
Il est difficile pour cette norme de définir des dimensions pour le volume dans lequel le
diagnostic, la surveillance ou le traitement est effectué. Les dimensions requises pour
l' ENVIRONNEMENT DU PATIENT données dans la Figure A.9 ont été confirmées dans la pratique.

60601-1  IEC:2005 – 439 –
Subclause 3.78 – PATIENT CONNECTION
One of the HAZARDS associated with the application of PATIENT CONNECTIONS is the fact that
LEAKAGE CURRENT can flow through the PATIENT via the PATIENT CONNECTIONS . Particular limits
are placed on the magnitude of these currents, both in the NORMAL CONDITION and in various
fault conditions.
NOTE The current that flows through the PATIENT between various PATIENT CONNECTIONS is known as PATIENT
AUXILIARY CURRENT . The LEAKAGE CURRENT that flows through the PATIENT to earth is known as PATIENT LEAKAGE
CURRENT .
The definition of PATIENT CONNECTION is intended to ensure the identification of each individual
part of the APPLIED PART between which current could flow as PATIENT AUXILIARY CURRENT , and
from which PATIENT LEAKAGE CURRENT could flow into an earthed PATIENT .
In some cases it will be necessary to carry out PATIENT LEAKAGE CURRENT and PATIENT
AUXILIARY CURRENT measurements to determine which parts of the APPLIED PARTS are
individual PATIENT CONNECTIONS .
P ATIENT CONNECTIONS are not always accessible to touch. Any conductive parts of the APPLIED
PART that come into electrical contact with the PATIENT , or which are prevented from doing so
only by insulation or air gaps that do not comply with the relevant dielectric strength tests or
AIR CLEARANCE and CREEPAGE DISTANCE requirements specified in this standard, are PATIENT
CONNECTIONS . See also the rationale for 3.8.
Examples include the following.
– A table top supporting a PATIENT is an APPLIED PART . Sheets do not provide adequate
insulation and the conductive parts of the table top would therefore be classified as
PATIENT CONNECTIONS .
– The administration set or needle of an infusion controller is an APPLIED PART . Conductive
parts of the controller separated from the (potentially conducting) fluid column by
inadequate insulation would be PATIENT CONNECTIONS .
Where an APPLIED PART has a surface of insulating material, 8.7.4.7 d) specifies that it is
tested using foil or saline solution. This is then considered as a PATIENT CONNECTION .
Subclause 3.79 – PATIENT ENVIRONMENT
It is difficult for this standard to define dimensions for the volume in which diagnosis,
monitoring or treatment occurs. The dimensions for the PATIENT ENVIRONMENT given in Figure
A.9 have been justified in practice.

– 440 – 60601-1  CEI:2005
1,5 m
1,5 m
1,5 m
IEC 2431/05
NOTE Les dimensions de la figure montrent l'étendue minimale de l' ENVIRONNEMENT DU PATIENT dans un espace
libre.
Figure A.9 – Exemple d' ENVIRONNEMENT DU PATIENT
Paragraphe 3.81 – TENSION DE SERVICE CRETE
Cette définition a été tirée de 1.2.9.7 de la CEI 60950-1:2001. Il convient que l'utilisation de
ce terme avec le terme défini de TENSION DE SERVICE rende plus facile la compréhension des
exigences de COORDINATION DE L ' ISOLEMENT tirées de la CEI 60950-1 pour ceux qui
connaissent déjà bien cette norme. Voir également la justification de 3.56.
Paragraphe 3.99 – ISOLATION RENFORCEE
Le terme “système d'isolation” n'implique pas que l'isolation doive être d'une seule pièce
homogène. Elle pourrait comprendre plusieurs couches ne pouvant être soumises à l'essai
séparément en tant qu' ISOLATION SUPPLÉMENTAIRE ou ISOLATION PRINCIPALE .
Paragraphe 3.110 – CIRCUIT SECONDAIRE
Cette définition est fondée sur la définition du même terme en 1.2.8.4 de la CEI 60950-1:
2001, et identifie les circuits soumis à des surtensions provisoires inférieures à la PARTIE
RELIÉE AU RÉSEAU et qui présentent par conséquent des valeurs inférieures pour les tensions
de tenue d'essai et les DISTANCES DANS L ' AIR .
Paragraphe 3.112 – DISPOSITIF DE SEPARATION
L'assemblage d'appareils dans un SYSTÈME EM pourrait impliquer des connexions transportant
du courant ou des signaux. Dans les deux cas, les mêmes exigences de séparation sont
nécessaires.

60601-1  IEC:2005 – 441 –
1,5 m
1,5 m
1,5 m
IEC 2431/05
NOTE The dimensions in the figure show minimum extent of the PATIENT ENVIRONMENT in a free surrounding.
Figure A.9 – Example of PATIENT ENVIRONMENT
Subclause 3.81 – PEAK WORKING VOLTAGE
This definition was taken from IEC 60950-1:2001, subclause 1.2.9.7. Use of this term along
with the defined term WORKING VOLTAGE should make the INSULATION CO - ORDINATION
requirements incorporated from IEC 60950-1 easier to understand for those already familiar
with that standard. See also the rationale for 3.56.
Subclause 3.99 – REINFORCED INSULATION
The term “insulation system” does not imply that the insulation has to be one homogeneous
piece. It could comprise several layers that cannot be tested separately as SUPPLEMENTARY or
BASIC INSULATION .
Subclause 3.110 – SECONDARY CIRCUIT
This definition is based on the definition of the same term in IEC 60950-1:2001, subclause
1.2.8.4 and identifies circuits that are subject to lower transient overvoltages than the MAINS
PART and therefore have lower values for dielectric strength test voltages and AIR CLEARANCES .
Subclause 3.112 – SEPARATION DEVICE
Assembly of equipment into an ME SYSTEM could involve connections that transfer power or
signals. In both cases, the same separation requirements are needed.

– 442 – 60601-1  CEI:2005
Paragraphe 3.115 – ENTREE / SORTIE DE SIGNAL
Si une ENTRÉE / SORTIE DE SIGNAL transporte des signaux électriques, ou si elle transporte des
signaux non électriques mais qu'elle implique néanmoins un raccordement conducteur avec
d'autres appareils (par exemple par l'intermédiaire d'une fibre optique avec gaine métallique),
il peut être nécessaire d'installer une séparation appropriée par rapport à d'autres circuits afin
de satisfaire aux exigences de la présente norme. Comme alternative, une ENTRÉE / SORTIE DE
SIGNAL pourrait ne pas avoir de raccordements conducteurs, auquel cas elle satisfait
automatiquement aux exigences de SÉCURITÉ DE BASE électrique.
Paragraphe 3.120 – RESEAU D ' ALIMENTATION
Une source d'alimentation externe en courant continu (par exemple dans une ambulance) est
considérée comme un RÉSEAU D ' ALIMENTATION . U N APPAREIL EM spécifié pour être raccordé à
une alimentation de ce type doit satisfaire à toutes les exigences relatives aux APPAREILS EM
alimentés par réseaux. Par le passé, certains APPAREILS EM spécifiés comme ayant une
alimentation de ce type avaient une liaison directe entre l' ENVELOPPE et un côté de
l'alimentation, supposé être au niveau du potentiel de terre. En cas de coupure du
raccordement de ce côté de l'alimentation, l' ENVELOPPE d'un APPAREIL EM de ce type prend en
charge le potentiel d'alimentation et dépasse par conséquent la limite spécifiée pour un
COURANT DE CONTACT . Les première et deuxième éditions de la présente norme avaient pour
objectif d'exclure une telle disposition, mais cela n'a pas toujours été compris par les
utilisateurs de la norme. Cette justification a été ajoutée pour clarifier l'exigence.
Paragraphe 3.132 – PARTIE APPLIQUÉE DE TYPE B
Les PARTIES APPLIQUÉES DU TYPE B procurent le degré le plus bas de protection PATIENT de
tous les types de PARTIES APPLIQUÉES et ne conviennent pas à une APPLICATION CARDIAQUE
DIRECTE .
La ou les CONNEXIONS PATIENT d'une PARTIE APPLIQUÉE DE TYPE B pourraient être:
– PROTÉGÉES PAR MISE À LA TERRE ;
– reliées à la terre mais non PROTÉGÉES PAR MISE À LA TERRE ; ou
– flottantes, mais non isolées de la terre au degré exigé pour une PARTIE APPLIQUÉE DE TYPE
BF .
Paragraphe 3.133 – PARTIE APPLIQUÉE DE TYPE BF
Les PARTIES APPLIQUÉES DE TYPE BF assurent un degré de protection PATIENT supérieur à celui
procuré par les PARTIES APPLIQUÉES DE TYPE B . Ce degré de protection est obtenu en isolant

les CONNEXIONS PATIENT des parties reliées à la terre et des autres PARTIES ACCESSIBLES de
L ' APPAREIL EM , en limitant ainsi l'amplitude du courant qui s'écoulerait à travers le PATIENT ,
dans l'éventualité où une tension non prévue provenant d'une source externe est reliée au
PATIENT , et de ce fait appliquée entre les CONNEXIONS PATIENT et la terre. Toutefois, les
PARTIES APPLIQUÉES DU TYPE BF ne conviennent pas à une APPLICATION CARDIAQUE DIRECTE .
Paragraphe 3.134 – PARTIE APPLIQUÉE DE TYPE CF
Les PARTIES APPLIQUÉES DU TYPE CF procurent le degré le plus élevé de protection PATIENT . Ce
degré de protection est obtenu en augmentant l'isolation de la CONNEXION PATIENT par rapport
aux parties reliées à la terre et aux autres PARTIES ACCESSIBLES de l' APPAREIL EM , en limitant
davantage l'intensité de courant qui pourrait s'écouler à travers le PATIENT . Les PARTIES
APPLIQUÉES DU TYPE CF conviennent à une APPLICATION CARDIAQUE DIRECTE dans la mesure où
le COURANT DE FUITE PATIENT est concerné, bien qu'elles puissent ne pas convenir à d'autres
égards, tels que la stérilité ou la biocompatibilité.

60601-1  IEC:2005 – 443 –
Subclause 3.115 – SIGNAL INPUT / OUTPUT PART
If a SIGNAL INPUT / OUTPUT PART carries electrical signals, or if it carries non-electrical signals
but nevertheless introduces a conductive connection to the other equipment (e.g. through an
optical fibre cable with a metal sheath), appropriate separation from other circuits can be
necessary to satisfy the requirements of this standard. Alternatively a SIGNAL INPUT / OUTPUT
PART could have no conductive connections, in which case it will automatically satisfy the
requirements for electrical BASIC SAFETY .
Subclause 3.120 – SUPPLY MAINS
An external d.c. power source (e.g. in an ambulance) is considered as a SUPPLY MAINS .
M E EQUIPMENT specified for connection to such a power source has to satisfy all requirements
for mains powered ME EQUIPMENT . In the past, some ME EQUIPMENT specified for such a power
source has had a direct connection between the ENCLOSURE and one side of the supply,
presumed to be at earth potential. In the event of interruption of the connection to this side of
the supply, the ENCLOSURE of such ME EQUIPMENT assumes the supply potential and would
therefore exceed the specified limit for TOUCH CURRENT . The first and second editions of this
standard were intended to exclude such an arrangement, but this was not always understood
by users of the standard. This rationale has been added to clarify the requirement.
Subclause 3.132 – TYPE B APPLIED PART
T YPE B APPLIED PARTS provide the lowest degree of PATIENT protection of all the types of
APPLIED PART and are not suitable for DIRECT CARDIAC APPLICATION .
The PATIENT CONNECTION ( S ) of a TYPE B APPLIED PART could be:
– PROTECTIVELY EARTHED ;
– connected to earth but not PROTECTIVELY EARTHED ; or
– floating, but not isolated from earth to the degree that would be required for a TYPE BF
APPLIED PART .
Subclause 3.133 – TYPE BF APPLIED PART
T YPE BF APPLIED PARTS provide a degree of PATIENT protection higher than provided by TYPE B
APPLIED PARTS . This is achieved by isolating the PATIENT CONNECTIONS from earthed parts and
other ACCESSIBLE PARTS of the ME EQUIPMENT , thus limiting the magnitude of current that would
flow through the PATIENT in the event that an unintended voltage originating from an external
source is connected to the PATIENT , and thereby applied between the PATIENT CONNECTIONS
and earth. However, TYPE BF APPLIED PARTS are not suitable for DIRECT CARDIAC APPLICATION .
Subclause 3.134 – TYPE CF APPLIED PART
T YPE CF APPLIED PARTS provide the highest degree of PATIENT protection. This is achieved by
increased isolation of the PATIENT CONNECTION from earthed parts and other ACCESSIBLE PARTS
of the ME EQUIPMENT , further limiting the magnitude of possible current flow through the
PATIENT . T YPE CF APPLIED PARTS are suitable for DIRECT CARDIAC APPLICATION insofar as
PATIENT LEAKAGE CURRENT is concerned, though they could be unsuitable in other respects,
such as sterility or biocompatibility.

– 444 – 60601-1  CEI:2005
Paragraphe 3.139 – TENSION DE SERVICE
Cette définition a été tirée de 1.2.9.6 de la CEI 60950-1:2001. L'utilisation de ce terme avec le
terme défini de TENSION DE SERVICE DE CRÊTE devrait rendre plus facile la compréhension des
exigences de COORDINATION DE L ' ISOLEMENT tirées de la CEI 60950-1 pour ceux qui
connaissent déjà bien cette norme. Voir également la justification de 3.56.
Paragraphe 4.1 – Conditions d'application aux APPAREILS EM et SYSTÈMES EM
La condition d'application de la GESTION DES RISQUES aux APPAREILS EM et SYSTÈMES EM inclut
LE MAUVAIS USAGE RAISONNABLEMENT PREVISIBLE . Le FABRICANT identifie LE MAUVAIS USAGE
RAISONNABLEMENT PREVISIBLE dans le cadre de l' ANAYLSE DES RISQUES (voir 4.2 de l’ISO 14971:
2000). Cette identification pourrait inclure les résultats du PROCESSUS d'ingénierie d'aptitude à
l'utilisation.
Paragraphe 4.2 – P ROCESSUS de GESTION DES RISQUES pour APPAREILS EM et SYSTÈMES EM
L'une des modifications introduites dans la troisième édition de la présente norme réside dans
le fait que, dans le cadre de la spécification des exigences de SÉCURITÉ DE BASE minimales et
de PERFORMANCES ESSENTIELLES , des dispositions ont été prises pour l'évaluation de la
pertinence du PROCESSUS de conception lorsque celui-ci fournit une alternative appropriée
aux essais en laboratoire avec des critères de réussite/échec spécifiques (par exemple lors
de l'évaluation de la SÉCURITÉ de nouvelles technologies). L’application de ce principe conduit
à l’introduction d’une exigence générale prévoyant un PROCESSUS de GESTION DES RISQUES
dans le cadre de la démonstration de la conformité à la présente norme.
Il est de la responsabilité du FABRICANT de s'assurer que la conception et la construction de
l' APPAREIL EM lui permettent d'être adapté à son UTILISATION PRÉVUE et que tout RISQUE
associé à son utilisation soit acceptable lorsqu'il est comparé aux avantages. L'ISO 14971
spécifie une PROCÉDURE permettant au FABRICANT d'identifier les DANGERS associés à
L ' APPAREIL OU AU SYSTÈME EM et ses accessoires, d'estimer et d'évaluer les RISQUES associés
à ces DANGERS , de maîtriser ces RISQUES et de surveiller l'efficacité de cette maîtrise.
La conformité avec les articles de la présente norme qui contiennent des exigences
spécifiques, vérifiables est présumée réduire le ou les RISQUES associés à un niveau
acceptable.
Il convient que le FABRICANT réalise cette détermination à un niveau système. Il convient que
le FABRICANT évalue les RISQUES résultant de l'intégration de composants système séparés
dans un seul système. Il est recommandé que cette évaluation inclue tous les aspects des
informations échangées entre les composants du système. Même lorsque ces composants
sont des composants électriques non EM , le RISQUE potentiel lié à l'intégration de ces
composants dans un SYSTÈME EM doit être pris en compte. Des exigences supplémentaires
concernant l'intégration d'appareils non médicaux dans un SYSTÈME EM sont décrites à
l'Article 16. Il donne les exigences pour un SYSTÈME EM et indique comment les RISQUES
associés à l' APPAREIL non EM sont traités.
Il convient de noter que la conformité avec l'ISO 14971 n'exige pas que le FABRICANT ait un
système formel de qualité en place.
Ce PROCESSUS de GESTION DES RISQUES donne lieu à un ensemble d' ENREGISTREMENTS et à
d'autres documents: le DOSSIER DE GESTION DES RISQUES . La conformité du PROCESSUS de
GESTION DES RISQUES est vérifiée par inspection du DOSSIER DE GESTION DES RISQUES .
Dans tous les cas, le FABRICANT doit être considéré comme l'expert concernant le dispositif en
développement et les DANGERS associés à son utilisation.

60601-1  IEC:2005 – 445 –
Subclause 3.139 – WORKING VOLTAGE
This definition is taken from IEC 60950-1:2001, subclause 1.2.9.6. Use of this term along with
the defined term PEAK WORKING VOLTAGE should make the INSULATION CO - ORDINATION
requirements incorporated from IEC 60950-1 easier to understand for those already familiar
with that standard. See also the rationale for 3.56.
Subclause 4.1 –Conditions for application to ME EQUIPMENT or ME SYSTEMS
The condition for application of RISK MANAGEMENT to ME EQUIPMENT and ME SYSTEMS includes
reasonable foreseeable misuse. The MANUFACTURER identifies foreseeable misuse as part of
the RISK ANAYLSIS (see ISO 14971:2000, subclause 4.2). This identification could include the
results of a USABILITY ENGINEERING PROCESS .
Subclause 4.2 –R ISK MANAGEMENT PROCESS for ME EQUIPMENT or ME SYSTEMS
A change introduced in the third edition of this standard is that, in specifying minimum BASIC
SAFETY and ESSENTIAL PERFORMANCE requirements, provision is made for assessing the
adequacy of the design PROCESS where this provides an appropriate alternative to the
application of laboratory testing with specific pass/fail criteria, (e.g. in assessing the safety of
new technologies). Application of this principle leads to the introduction of a general
requirement to carry out a RISK MANAGEMENT PROCESS as part of demonstrating compliance
with this standard.
The MANUFACTURER is responsible for ensuring that the design and construction of the
ME EQUIPMENT renders it suitable for its INTENDED PURPOSE and that any RISKS that are associated
with its use are acceptable when weighed against the benefits. ISO 14971 specifies a PROCEDURE
for the MANUFACTURER to identify HAZARDS associated with the ME EQUIPMENT or ME SYSTEM
and its ACCESSORIES , to estimate and evaluate the RISKS associated with those HAZARDS , to
control those RISKS , and to monitor the effectiveness of that control.
Compliance with the clauses of this standard that contains specific, verifiable requirements is
presumed to reduce the associated RISK ( S ) to an acceptable level.
The MANUFACTURER of ME SYSTEMS should make this determination on a system level. The
MANUFACTURER should assess RISKS resulting from the fact that individual system components
have been integrated into one system. This assessment should include all aspects of the
information exchanged between the system components. Even when these components are
non- ME ELECTRICAL components, the potential RISK related to the integration of these
components into the ME SYSTEM need to be considered. Further requirements for the
integration of non-medical equipment into an ME SYSTEM are described in Clause 16. It gives
the requirements for an ME SYSTEM and how RISKS associated with non- ME EQUIPMENT are
addressed.
It should be noted that compliance with ISO 14971 does not require that the MANUFACTURER
have a formal quality system in place.
This RISK MANAGEMENT PROCESS results in a set of RECORDS and other documents: the RISK
MANAGEMENT FILE . Compliance of the RISK MANAGEMENT PROCESS is checked by inspection of
the RISK MANAGEMENT FILE .
In all cases, the MANUFACTURER is to be considered the expert on the device being developed
and on the HAZARDS associated with its use.

– 446 – 60601-1  CEI:2005
Lorsque les essais de conformité se font par inspection ou revue du DOSSIER DE GESTION DES
RISQUES , seules les parties concernées du DOSSIER DE GESTION DES RISQUES ont besoin d'être
revues, par exemple les calculs ou les résultats d'essai des FABRICANTS ou la détermination
de l'acceptabilité des RISQUES .
Certaines exigences de la présente norme utilisent le terme RISQUE inacceptable, d'autres le
terme SITUATION DANGEREUSE . Tous les RISQUES inacceptables résultent d'une SITUATION
DANGEREUSE , toutes les SITUATIONS DANGEREUSES ne donnent pas lieu à un RISQUE
inacceptable.
C'est la règle suivante qui a été utilisée pour décider du terme à utiliser dans une exigence.
– RISQUE inacceptable est utilisé lorsque le FABRICANT doit, ou est autorisé à, juger de
l'acceptabilité du RISQUE . Ce jugement doit être étayé par une justification appropriée
comme l'expérience, des données historiques, etc.
– SITUATION DANGEREUSE est utilisé lorsque la possibilité de DOMMAGE détermine si certaines
exigences s'appliquent. Dans ces cas, la seule détermination à faire par un FABRICANT est
celle de l'existence ou non d'une SITUATION DANGEREUSE ; cette détermination est faite sans
tenir compte du RISQUE résultant de cette SITUATION DANGEREUSE .
– Le terme DANGER est utilisé lorsque le DANGER n'est pas nécessairement exposé.
Paragraphe 4.3 – P ERFORMANCE ESSENTIELLE
Le concept de la “sécurité” a été élargi par rapport aux considérations de SÉCURITÉ DE BASE
des première et deuxième éditions de la présente norme afin d'inclure les questions relatives
à la PERFORMANCE ESSENTIELLE (par exemple la précision des appareils de surveillance
physiologique). L'application de ce principe entraîne une modification du titre, qui passe de
“Sécurité des appareils électromédicaux, Partie 1: Règles générales de sécurité” dans la
seconde édition, à “Appareils électromédicaux, Partie 1: Exigences générales pour la sécurité
de base et les performances essentielles".
Pour une explication de PERFORMANCE ESSENTIELLE , voir la justification de 3.27.
Paragraphe 4.4 – D URÉE DE VIE PREVUE
La DURÉE DE VIE PREVUE doit être déterminée par le FABRICANT , dans le cadre du PROCESSUS
de GESTION DES RISQUES , comme une condition préalable à l'évaluation de la conformité à de
nombreuses exigences de la présente norme, comme 4.5, 4.7, 7.1.3, 8.6.3, 9.8.2 et 11.6.6.
Dans les DOCUMENTS D ' ACCOMPAGNEMENT , il convient que le FABRICANT fournisse des
informations permettant à l' ORGANISME RESPONSABLE d'évaluer le moment où l' APPAREIL EM
approche de la fin de sa vie. Il convient que de telles informations incluent la DURÉE DE VIE
PREVUE telle qu'elle est déterminée par le FABRICANT (par exemple en termes d'années de
service ou de nombre d'utilisations) mais elles pourraient aussi inclure des essais à effectuer
dans le cadre de la maintenance préventive ou d'autres critères pour permettre à L ' ORGANISME
RESPONSABLE de réaliser une détermination appropriée. Il convient de traiter le besoin
d'informations de ce type et la méthode de présentation appropriée dans le cadre du
PROCESSUS de GESTION DES RISQUES .
Paragraphe 4.5 – Sécurité équivalente pour APPAREILS EM et SYSTÈMES EM
Ce paragraphe permet d'utiliser différents moyens de parvenir à un niveau équivalent de
sécurité. Cela est important dans la mesure où cela permet à un FABRICANT d'utiliser des
solutions innovantes, susceptibles d'être plus sûres ou qui pourraient avoir d'autres
avantages, par exemple au niveau des coûts ou des performances.
Il convient que la documentation dans le DOSSIER DE GESTION DES RISQUES montre que le
RISQUE RÉSIDUEL obtenu en utilisant les moyens alternatifs est acceptable car il est inférieur
ou égal au RISQUE RÉSIDUEL obtenu en appliquant les exigences de la présente norme.

60601-1  IEC:2005 – 447 –
Where compliance tests are by inspection or review of the RISK MANAGEMENT FILE , only the
relevant parts of the RISK MANAGEMENT FILE need to be reviewed, e.g. MANUFACTURER ' S
calculations or test results, or the determination of RISK acceptability.
Some requirements of this standard use the term unacceptable RISK , other requirements use
the term HAZARDOUS SITUATION . All unacceptable RISKS result from a HAZARDOUS SITUATION , not
all HAZARDOUS SITUATIONS result in an unacceptable RISK .
In deciding which term to use in a requirement the following rule has been used.
– Unacceptable RISK is used when the MANUFACTURER has to, or is permitted to, make a
judgment about the acceptability of the RISK . This judgement needs to be supported by an
appropriate rationale such as experience, historical data, etc.
– H AZARDOUS SITUATION is used when the possibility of HARM determines whether certain
requirements apply. In these cases the only determination a MANUFACTURER has to make is
whether or not a HAZARDOUS SITUATION exists; this determination is made regardless of the
RISK resulting from that HAZARDOUS SITUATION .
– The term HAZARD is used when the HAZARD is not necessarily exposed.
Subclause 4.3 – ESSENTIAL PERFORMANCE
The concept of “safety” has been broadened from the BASIC SAFETY considerations in the first
and second editions of this standard to include ESSENTIAL PERFORMANCE matters, (e.g. the
accuracy of physiological monitoring equipment). Application of this principle leads to the
change of the title from “Safety of medical electrical equipment, Part 1: General requirements
for safety” in the second edition, to “Medical electrical equipment, Part 1: General
requirements for basic safety and essential performance”.
For an explanation of ESSENTIAL PERFORMANCE , see the rationale for 3.27.
Subclause 4.4– E XPECTED SERVICE LIFE
The EXPECTED SERVICE LIFE needs to be determined by the MANUFACTURER , as part of the RISK
MANAGEMENT PROCESS , as a precondition for assessing compliance with many requirements of
this standard, such as 4.5, 4.7, 7.1.3, 8.6.3, 9.8.2 and 11.6.6.
In the ACCOMPANYING DOCUMENTS , the MANUFACTURER should provide information to allow the
RESPONSIBLE ORGANIZATION to assess when the ME EQUIPMENT is approaching the end of its
life. Such information should include the EXPECTED SERVICE LIFE as determined by the
MANUFACTURER (e.g. in terms of years of service or number of uses) but could also include
tests to be performed as part of preventive maintenance, or other criteria to allow the
RESPONSIBLE ORGANIZATION to make an appropriate determination. The need for such
information and the appropriate way to present it should be addressed as part of the RISK
MANAGEMENT PROCESS .
Subclause 4.5 – Equivalent safety for ME EQUIPMENT or ME SYSTEMS
This subclause allows alternative means of achieving equivalent safety to be used. This is

important as it permits a MANUFACTURER to use innovative solutions that might be safer or
have other benefits, e.g. cost or performance.
Documentation in the RISK MANAGEMENT FILE should show that the RESIDUAL RISK achieved
using the alternative means is acceptable because it is equal to or less than the RESIDUAL RISK
achieved by applying the requirements of this standard.

– 448 – 60601-1  CEI:2005
Si le RISQUE RÉSIDUEL est supérieur au RISQUE RÉSIDUEL obtenu en appliquant les exigences
de la présente norme, les APPAREILS EM et les SYSTÈMES EM ne peuvent pas être considérés
comme conformes à la présente norme même si le RISQUE RÉSIDUEL est complètement justifié
par d'autres considérations comme le bénéfice clinique pour le PATIENT .
Paragraphe 4.6 – Parties d' APPAREILS EM et SYSTÈMES EM qui viennent au contact du
PATIENT
Une partie qui entre involontairement en contact avec un PATIENT inconscient, anesthésié ou
immobilisé peut présenter les mêmes RISQUES qu'une PARTIE APPLIQUÉE qui vient
nécessairement en contact avec le PATIENT . D'autre part, une partie pouvant être atteinte et
touchée par un PATIENT actif peut ne pas présenter plus de RISQUE pour ce PATIENT que pour
un OPÉRATEUR .
La définition de la PARTIE APPLIQUÉE dans la première et la seconde éditions n'avait pas
abordé ce problème. Le second amendement de la deuxième édition a élargi la définition pour
inclure les parties qui peuvent venir en contact avec le PATIENT , mais la nouvelle définition
posait toujours problème.
Dans la mesure où la présente norme exige maintenant l'application d'un PROCESSUS de
GESTION DES RISQUES , il est approprié d'utiliser ce PROCESSUS pour déterminer s'il convient de
soumettre ces parties aux exigences relatives aux PARTIES APPLIQUÉES .
L'exclusion d'exigences relatives au marquage reflète la majorité des opinions des Comités
nationaux ayant répondu à une enquête sur ce sujet au cours de l'élaboration de la présente
édition. Les OPÉRATEURS pourraient être induits en erreur si des parties non destinées à être
des PARTIES APPLIQUÉES comportaient un marquage identique à celui des PARTIES APPLIQUÉES .
Paragraphe 4.7 – CONDITION DE PREMIER DEFAUT pour les APPAREILS EM et SYSTÈMES EM
L'exigence selon laquelle un APPAREIL EM est SECURISE EN PREMIER DÉFAUT fixe effectivement
une limite plus basse de probabilité de DOMMAGE provenant d'un DANGER . Si cette probabilité
est tenue, le RISQUE présenté par le DANGER est acceptable. Dans tous les cas où cette
discussion fait référence à la GRAVITÉ ou à la probabilité d'un DANGER particulier, cela se
rapporte à la probabilité ou à la SEVERITÉ du DOMMAGE résultant de ce DANGER .
SECURISE EN PREMIER DÉFAUT est un concept issu de l'approche de premier défaut décrite dans
la CEI/TR 60513 [12]. SECURISE EN PREMIER DÉFAUT est une caractéristique de l' APPAREIL EM
qui garantit la SÉCURITÉ DE BASE pendant sa DURÉE DE VIE PREVUE . Pour un DOMMAGE de
GRAVITÉ élevée, l'application du PROCESSUS de GESTION DES RISQUES peut mener à la
conclusion selon laquelle le concept de premier défaut n'arrive pas à un RISQUE inacceptable.
La probabilité de l'apparition simultanée de deux défauts distincts est considérée comme
assez faible pour être négligeable sous réserve
a) qu'un premier défaut provoque le fonctionnement d'un dispositif de protection (par exemple
un fusible, un DISJONCTEUR , un écran de sécurité, etc.) qui empêche l'apparition d'un
DANGER , ou
b) qu'un premier défaut soit décelé à l'aide d'un signal nettement discernable, non susceptible
d'une fausse interprétation et s'imposant avec évidence à l' OPÉRATEUR , ou
c) qu'un premier défaut soit décelé et réparé grâce à l'inspection périodique et à l'entretien
prescrits dans les instructions d'utilisation. Il existe une probabilité finie qu'un deuxième
défaut puisse survenir avant le prochain cycle d'inspection et de maintenance prévu.
Comme dans le cas a) ci-dessus, pour que la probabilité de cette condition de double
défaut soit négligeable, la probabilité de chaque défaut doit être faible. Cela signifie que la
fréquence d'inspection et de maintenance doit être élevée par rapport à la probabilité
d'apparition prévue du défaut. Plus longtemps une CONDITION DE PREMIER DÉFAUT demeure

60601-1  IEC:2005 – 449 –
If the RESIDUAL RISK is greater than the RESIDUAL RISK achieved by applying the requirements
of this standard, the ME EQUIPMENT or ME SYSTEM cannot be regarded as complying with this
standard, even if the RESIDUAL RISK is fully justified by other considerations such as the
clinical benefit to the PATIENT .
Subclause 4.6 – M E EQUIPMENT or ME SYSTEM parts that contact the PATIENT
A part that unintentionally comes into contact with an unconscious, anaesthetized or
incapacitated PATIENT can present the same RISKS as an APPLIED PART that necessarily has to
contact the PATIENT . On the other hand, a part that an active PATIENT could reach out and
touch might present no more RISK to that PATIENT than it presents to an OPERATOR .
The definition of APPLIED PART in the first and second editions of this standard failed to
address this problem. The second amendment to the second edition extended the definition to
include parts that can be brought into contact with the PATIENT , but the new definition
continued to cause difficulties.
Since this standard now requires a RISK MANAGEMENT PROCESS to be followed, it is appropriate
to use this PROCESS to establish whether such parts should be subject to the requirements for
APPLIED PARTS or not.
The exclusion of marking requirements reflects the majority view of the National Committees
that responded to an enquiry on the subject during the development of this edition. It would be
confusing to OPERATORS if parts that are not intended to be APPLIED PARTS were marked like
APPLIED PARTS .
Subclause 4.7 – S INGLE FAULT CONDTION for ME EQUIPMENT
The requirement that ME EQUIPMENT is SINGLE FAULT SAFE effectively puts a lower limit on the
probability of occurrence of HARM from a HAZARD . If this probability is achieved then the RISK
of the HAZARD is acceptable. In all cases where this discussion refers to the SEVERITY or
probability of a particular HAZARD , it is intended to refer to the probability or SEVERITY of the
HARM resulting from that HAZARD .
S INGLE FAULT SAFE is a concept that flows from the single fault philosophy described in
IEC/TR 60513 [12]. S INGLE FAULT SAFE is a characteristic of ME EQUIPMENT that assures BASIC
SAFETY during its EXPECTED SERVICE LIFE . For a high SEVERITY HARM , application of a RISK
MANAGEMENT PROCESS can conclude that the single fault concept does not achieve an
acceptable RISK .
The probability of simultaneous occurrence of two single faults is considered small enough to
be negligible, provided that:
a) a single fault causes operation of a protective device (e.g. a fuse, OVER - CURRENT RELEASE ,
safety catch, etc.) that prevents occurrence of a HAZARD , or
b) a single fault is discovered by an unmistakable and clearly discernible signal that becomes
obvious to the OPERATOR , or
c) a single fault is discovered and remedied by periodic inspection and maintenance that is
prescribed in the instructions for use. There is a finite probability that a second fault can
arise before the next scheduled inspection and maintenance cycle. As with case a) above,
for the probability of this double fault condition to be negligible, the probability of each fault
has to be low. This means that the frequency of inspection and maintenance has to be high
compared to the expected probability of occurrence of the fault. The longer the time that
one SINGLE FAULT CONDITION remains present before being detected and rectified, the

– 450 – 60601-1  CEI:2005
présente avant d'être décelée et rectifiée, plus grande est la probabilité d'apparition d'un
deuxième défaut. Par conséquent, le FABRICANT pourrait devoir considérer le temps de
détection de manière explicite par rapport à l'apparition d'un deuxième défaut potentiel
comme partie intégrante de l' ANALYSE DES RISQUES .
Exemples non exclusifs pour les catégories de a) à c):
– ISOLATION RENFORCÉE ou DOUBLE ISOLATION ;
– APPAREIL EM DE LA CLASSE I en cas de défaut dans l' ISOLATION PRINCIPALE ;
− indications anormales des affichages, défaut dans un câble de suspension redondant
provoquant un bruit ou une friction excessifs;
− détérioration d'un conducteur de terre de protection souple qui est déplacé en UTILISATION
NORMALE .
Paragraphe 4.9 – Usage de COMPOSANTS AUX CARACTÉRISTIQUES À HAUTE FIABILITÉ pour des
APPAREILS EM
La première étape pour déterminer un COMPOSANT AUX CARACTERISTIQUES À HAUTE FIABILITÉ
consiste à réaliser une ANALYSE DE RISQUES pour trouver les caractéristiques qui sont
nécessaires pour maintenir la SÉCURITÉ DE BASE ou les PERFORMANCES ESSENTIELLES . Cela
étant fait, le composant approprié peut être sélectionné. Il peut être fait référence aux normes
CEI de composants comme élément de la détermination des caractéristiques nécessaires.
Les ESSAIS DE TYPE des COMPOSANTS AUX CARACTÉRISTIQUES À HAUTE FIABILITÉ ne constituent
qu'une partie de la détermination d'adéquation exigée. Etant donné qu'un COMPOSANT AUX
CARACTÉRISTIQUES À HAUTE FIABLITÉ particulier doit fonctionner comme prévu sous peine de
DANGER , des considérations supplémentaires incluent, selon le cas:
– la surveillance continue dans le cadre du PROCESSUS de construction et également après
assemblage dans le produit final;
– les caractéristiques particulières du dispositif concerné;
– les essais de lots;
– l'étalonnage;
– le contrôle des défauts de construction;
– la maintenance;
– la DURÉE DE VIE PREVUE de l'appareil;
– l'utilisation des normes de composants applicables;
– les caractéristiques du mode de défaillance;
– les conditions d'environnement;
– la mauvaise utilisation prévue de l'appareil;
– l'interaction avec d'autres appareils.
Paragraphe 4.10 – Source d'alimentation
On considère en pratique qu'une tension alternative est sinusoïdale si toute valeur
instantanée de la forme d'onde concernée diffère simultanément de la valeur instantanée de
la forme d'onde idéale d'une valeur inférieure ou égale à ± 5 % de la valeur crête de la forme
d'onde idéale.
On considère qu'un système de tensions polyphasées est symétrique lorsque, ni la grandeur
de ses composantes de séquence négative, ni celle de ses composantes de séquence zéro
ne dépasse de 2 % la grandeur de ses composantes de séquence positive.

60601-1  IEC:2005 – 451 –
greater the probability that a second fault will arise. Therefore, the MANUFACTURER might
need to explicitly consider the detection time in relation to the occurrence of a possible
second fault as part of RISK ANALYSIS .
Non-exclusive examples of the categories a) to c) are:
– REINFORCED or DOUBLE INSULATION ;
– CLASS I ME EQUIPMENT in case of a fault in BASIC INSULATION ;
– abnormal indications of displays, defect in a redundant suspension cord causing excessive
noise or friction;
– deterioration of a flexible PROTECTIVE EARTH CONDUCTOR that is moved in NORMAL USE .
Subclause 4.9 – Use of COMPONENTS WITH HIGH - INTEGRITY CHARACTERISITCS in ME EQUIPMENT
The first step to determine a COMPONENT WITH HIGH - INTEGRITY CHARACTERISTICS is to conduct a
RISK ANALYSIS to find those characteristics that are required to maintain BASIC SAFETY or
ESSENTIAL PERFORMANCE . Having done this, the appropriate component can be selected.
Reference can be made to IEC component standards as part of the determination of the
characteristics required.
T YPE TESTS of COMPONENTS WITH HIGH - INTEGRITY CHARACTERISTICS are only part of the required
determination of suitability. Since a particular COMPONENT WITH HIGH - INTEGRITY
CHARACTERISTICS has to function as intended or a HAZARD is likely to occur, additional
considerations include as appropriate:
– continuous surveillance as part of the manufacturing PROCESS and also after assembly into
the end product;
– particular characteristics of the device concerned;
– lot testing;
– calibration;
– control of manufacturing defects;
– maintenance;
– EXPECTED SERVICE LIFE of equipment;
– use of relevant component standards;
– failure mode characteristics;
– environmental conditions;
– anticipated misuse of equipment;
– interaction with other equipment.
Subclause 4.10 – Power supply
An alternating voltage is considered in practice to be sinusoidal if any instantaneous value of
the waveform concerned differs from the instantaneous value of the ideal waveform at the
same moment by no more than ± 5 % of the peak value of the ideal waveform.
A polyphase voltage system is considered to be symmetrical if neither the magnitude of its
negative sequence components nor the magnitude of its zero sequence components exceeds
2 % of the magnitude of its positive sequence components.

– 452 – 60601-1  CEI:2005
On considère qu'un système d'alimentation polyphasé est symétrique si, lorsqu'il est alimenté
par un système de tension symétrique, le système de courant produit est symétrique, c'est-à-
dire que, ni la grandeur des composantes du courant de séquence négative, ni celle de ses
composantes de séquence zéro ne dépasse de 5 % la grandeur de ses composantes de
séquence positive.
Article 5 – Exigences générales relatives aux essais des APPAREILS EM
Dans un APPAREIL EM , il pourrait y avoir plusieurs éléments d'isolation, composants
(électriques et mécaniques) et caractéristiques de construction pour lesquels une défaillance
ne créera pas un DANGER pour le PATIENT , l' OPÉRATEUR ou l'entourage, même si elle provoque
une détérioration ou un fonctionnement défectueux de l' APPAREIL EM .
Paragraphe 5.1 – E SSAIS DE TYPE
Le PROCESSUS de GESTION DES RISQUES identifie les mesures de MAÎTRISE DU RISQUE
nécessaires pour garantir que l' APPAREIL EM est sûr.
Sauf spécification contraire dans la présente norme, il convient que les essais ne soient pas
répétés. Cela s'applique notamment aux essais de tension de tenue effectués uniquement sur
le site du FABRICANT ou en laboratoire.
Afin d'assurer la conformité de chaque APPAREIL EM produit individuellement avec la présente
norme, il convient que le FABRICANT ou l'installateur prenne, en cours de montage, à la
construction ou à l'installation, toutes les mesures permettant d'assurer que chaque appareil
satisfait à toutes les exigences, même s'il n'est pas procédé à la totalité des essais sur
chacun des appareils en cours de construction ou d'installation.
De telles mesures pourraient être:
a) des méthodes de production (pour assurer des résultats de fabrication corrects et une
qualité constante), dans la mesure où cette qualité serait en rapport avec la sécurité;
b) des essais de production (essais individuels de série) effectués sur chaque appareil
produit;
c) des essais de production effectués par prélèvement, dont les résultats justifieraient un
degré de confiance suffisant.
Les essais de production n'ont pas à être identiques aux essais de type, mais peuvent être
adaptés aux conditions de fabrication et éventuellement comporter moins de RISQUE pour la
qualité de l'isolation ou d'autres caractéristiques importantes pour la SÉCURITÉ DE BASE et les
PERFORMANCES ESSENTIELLES .
Les essais de production seront bien entendu limités aux réglages (éventuellement
déterminés au cours des ESSAIS DE TYPE ) reproduisant les conditions les plus défavorables.
Selon la nature de l' APPAREIL EM , les méthodes de production ou les essais pourraient
concerner l'isolation critique de la PARTIE RELIÉE AU RÉSEAU , des CONNEXIONS PATIENT et
l'isolation ou la séparation entre ces parties.
Le COURANT DE FUITE et la tension de tenue peuvent être suggérés comme paramètres
d'essai.
Si applicable, la continuité de la mise à la terre de protection peut être un paramètre d'essai
essentiel.

60601-1  IEC:2005 – 453 –
A polyphase supply system is considered to be symmetrical if, when supplied from a
symmetrical voltage system, the resulting current system is symmetrical. That is, the
magnitude of neither the negative sequence current components nor the zero sequence
current components exceeds 5 % of the magnitude of the positive sequence current
components.
Clause 5 – General requirements for testing ME EQUIPMENT
In ME EQUIPMENT there could be many pieces of insulation, components (electrical and
mechanical) and constructional features in which a failure would not produce a HAZARD to
PATIENT , OPERATOR or surroundings, even though causing a deterioration in or a failure of
performance of ME EQUIPMENT .
Subclause 5.1 – T YPE TESTS
The RISK MANAGEMENT PROCESS identifies the RISK CONTROL measures that are necessary to
ensure that the ME EQUIPMENT is safe.
Unless otherwise specified in this standard, tests should not be repeated. This applies
particularly to the dielectric strength tests, which are performed only at the MANUFACTURER ’ S
site or in test laboratories.
In order to ensure that every individually produced item of ME EQUIPMENT conforms to this
standard, the MANUFACTURER or installer should carry out such measures during manufacture
or installation assembly as to ensure that each item satisfies all requirements even if it is not
completely tested individually during manufacture or installation.
Such measures could take the form of:
a) production methods (to ensure good manufacturing output and constant quality) where
such quality would be related to safety;
b) production tests (routine tests) performed on every produced item;
c) production tests performed on a production sample where results would justify a sufficient
confidence level.
Production tests need not be identical with TYPE TESTS , but can be adapted to manufacturing
conditions and possibly invoking less RISK for the quality of the insulation or other

characteristics important for BASIC SAFETY and ESSENTIAL PERFORMANCE .
Production tests would, of course, be restricted to settings (possibly derived from TYPE TESTS )
that would provoke the worst case situation.
Depending upon the nature of ME EQUIPMENT , production methods or tests could concern
critical insulation of the MAINS PART , of the PATIENT CONNECTIONS and the insulation or the
separation between these parts.
Suggested test parameters could be LEAKAGE CURRENT and dielectric strength.
When applicable, the continuity of protective earthing can be a major test parameter.

– 454 – 60601-1  CEI:2005
Paragraphe 5.2 – Nombre de spécimens
Le ou les spécimens utilisés pour les ESSAIS DE TYPE doivent être représentatifs des unités
destinées à l' ORGANISME RESPONSABLE .
Paragraphe 5.7 – Traitement en pré-conditionnement humide
Selon la CEI 60529, l' ENVELOPPE d' APPAREILS EM de catégorie ASSIGNÉE IPX8 empêche, dans
des conditions définies, la pénétration d'un volume d'eau là où sa présence pourrait entraîner
un DANGER .
Les conditions d'essai ainsi que le volume et la localisation acceptables de l'eau sont à définir
dans les normes particulières. Si aucune entrée d'eau n'est tolérée ( ENVELOPPES scellées),
l'application du pré-conditionnement humide est inappropriée.
Les parties sensibles à l'humidité, normalement utilisées dans des environnements contrôlés
et qui n'ont pas d'influence sur la sécurité n'ont pas besoin d'être soumises à cet essai.
Exemples: moyens de stockage à haute densité dans les systèmes informatisés, dispositifs
d'entraînement des disques et bandes, etc.
Pour éviter une condensation lors de l'introduction de l' APPAREIL EM dans la chambre humide,
il convient que la température de cette chambre soit égale ou légèrement inférieure à la
température de l' APPAREIL EM . Pour éviter le recours à un système de stabilisation de la
température de l'air ambiant, la température de l'air de la chambre durant le traitement est
adaptée à celle de l'air ambiant dans les limites de la plage de +20 °C à +32 °C puis
“stabilisée'' à la valeur initiale. Bien que l'effet de la température de la chambre sur le degré
d'absorption de l'humidité soit reconnu, on estime que la reproductibilité des résultats des
essais n'est pas considérablement altérée et que l'économie correspondante est appréciable.
Paragraphe 5.9 – Détermination des PARTIES APPLIQUÉES et des PARTIES ACCESSIBLES
Sauf dans des cas spéciaux, tels que les supports PATIENT et matelas à eau, le contact avec
l' APPAREIL EM est supposé se faire avec:
– une main, simulée pour les mesures de COURANT DE FUITE par une feuille métallique de
10 cm x 20 cm (ou moins si l'ensemble de l' APPAREIL EM est plus petit);
– un doigt, tendu ou plié dans une position naturelle, simulé par un doigt d'essai pourvu
d'une plaque d'arrêt;
– une lame ou tirette pouvant permettre, lorsqu'elle est sortie de son logement, d'y
introduire le doigt, simulée par une combinaison du crochet et du doigt d'essai.
Paragraphe 5.9.2.1 – Doigt d'essai
Un CAPOT D ' ACCÈS est une partie de l' ENVELOPPE qui peut être retirée pour permettre l'accès à
des parties d'appareils électriques pour leur réglage, leur contrôle, leur remplacement ou leur
réparation. On estime que les parties qui peuvent être retirées sans l'aide d'un OUTIL sont
destinées à être remplacées par tout OPERATEUR , pas uniquement par le PERSONNEL
D ' ENTRETIEN , même si cela n'est pas décrit dans les instructions d'utilisation. Les OPERATEURS
autres que ceux appartenant au PERSONNEL D ' ENTRETIEN pourraient ne pas être aussi bien
formés ou aussi expérimentés en matière de bonne pratique de sécurité que le PERSONNEL
D ' ENTRETIEN . C'est la raison pour laquelle des précautions supplémentaires de sécurité sont
nécessaires pour éviter tout contact accidentel avec des tensions dangereuses. C'est
pourquoi des parties comme les lampes, les fusibles et les portes fusibles qui peuvent être
retirées sans l'aide d'un OUTIL doivent être retirées avant de déterminer quelles parties à
l'intérieur du CAPOT D ' ACCÈS doivent être considérées comme des PARTIES ACCESSIBLES .

60601-1  IEC:2005 – 455 –
Subclause 5.2 – Number of samples
The TYPE TEST sample or samples need to be representative of the units intended for the
RESPONSIBLE ORGANIZATION .
Subclause 5.7 – Humidity preconditioning treatment
According to IEC 60529, the ENCLOSURE of ME EQUIPMENT that is RATED IPX8 prevents, under
stated conditions, the entry of an amount of water where its presence could result in a
HAZARD .
The test condition as well as the acceptable amount and location of water are to be defined in
particular standards. If no ingress of water is tolerated (sealed ENCLOSURES ) the application of
the humidity preconditioning treatment is inappropriate.
Parts sensitive to humidity, normally used in controlled environments and which do not
influence safety, need not be subjected to this test. Examples are: high-density storage media
in computer-based systems, disc and tape drives, etc.
To prevent condensation when ME EQUIPMENT is placed in the humidity cabinet, the
temperature of such a cabinet should be equal to or slightly lower than the temperature of the
ME EQUIPMENT when it is introduced. To avoid the need for a temperature stabilization system
for the air in the room outside the cabinet, the cabinet air temperature during the treatment is
adapted to that of the outside air within the limits of the range of +20 °C to +32 °C and then
“stabilized” at the initial value. Although the effect of the cabinet temperature on the degree of
absorption of humidity is recognized, it is felt that the reproducibility of test results is not
impaired substantially and the cost-reducing effect is considerable.
Subclause 5.9 – Determination of APPLIED PARTS and ACCESSIBLE PARTS
Except in special cases, such as PATIENT supports and waterbeds, contact with ME EQUIPMENT
is supposed to be made with:
– one hand, simulated for LEAKAGE CURRENT measurements by a metal foil of 10 cm x 20 cm
(or less if the total ME EQUIPMENT is smaller);
– one finger, straight or bent in a natural position, simulated by a test finger provided with a
stop plate;
– an edge or slit that can be pulled outwards allowing subsequent entry of a finger,
simulated by a combination of test hook and test finger.
Subclause 5.9.2.1 – Test finger
An ACCESS COVER is a part of the ENCLOSURE that can be removed in order to allow access to
parts of electrical equipment for purposes of adjustment, inspection, replacement or repair. It
is presumed that parts that can be removed without the use of a TOOL are intended to be
replaced by any OPERATOR , not only by SERVICE PERSONNEL , even if this is not described in the
instructions for use. O PERATORS other than SERVICE PERSONNEL might not be as well trained or
experienced in good safety practices as SERVICE PERSONNEL . Therefore, extra safety
precautions are needed to prevent accidental contact with hazardous voltages. That is why
parts such as lamps, fuses, and fuseholders that can be removed without the use of a TOOL
are to be removed before determining which parts inside the ACCESS COVER are to be
considered ACCESSIBLE PARTS .

– 456 – 60601-1  CEI:2005
Les portes fusibles dont l'élément de remplacement est maintenu dans un culot qui peut être
retiré sans l'aide d'un outil font l'objet d'une attention particulière. Si l'élément de
remplacement ne sort pas lorsque le culot est retiré, l' OPÉRATEUR pourrait être tenté de le
retirer en prenant l'extrémité de l'élément avec les doigts. L' OPÉRATEUR pourrait essayer
d'insérer un nouvel élément de remplacement dans l'ensemble porteur sans l'insérer d'abord
dans le culot. Ces deux cas peuvent être considérés comme des MAUVAIS USAGES
RAISONNABLEMENT PRÉVISIBLES . Il convient d'en tenir compte pour déterminer les parties qui
sont accessibles.
Le lecteur se reportera à la CEI 60127-6 [7] pour avoir plus d'informations concernant les
portes fusibles.
Article 6 – Classification des APPAREILS EM et des SYSTÈMES EM
Les APPAREILS EM peuvent avoir plusieurs classifications.
Paragraphe 6.2 – Protection contre les chocs électriques
Le terme “appareil de classe III” est utilisé dans d'autres normes pour identifier les appareils
alimentés à partir d'un système d'alimentation réseau à très basse tension de sécurité
(TBTS). Le terme "appareil de classe III" n'est pas formellement utilisé dans la présente
norme. La SÉCURITÉ DE BASE des appareils de la classe III est étroitement conditionnée par
l'installation et par les autres appareils de la classe III qui y sont reliés. Ces facteurs
échappent au contrôle de l' OPÉRATEUR , ce qui est considéré comme non acceptable pour un
APPAREIL EM . En outre, la limitation de la tension est insuffisante pour assurer la SÉCURITÉ du
PATIENT . Pour ces raisons, la présente norme exclut les appareils de la classe III.
Paragraphe 6.3 – Protection contre la pénétration dangereuse d'eau ou de particules
solides
Il convient de noter que la conformité aux exigences de la présente norme autorisent
automatiquement les FABRICANTS à spécifier les APPAREILS EM comme étant classés IP2X car
les exigences de la CEI 60529 pour ces caractéristiques sont les mêmes que les exigences
d'accessibilité (voir 5.9).
Paragraphe 6.6 – Mode de fonctionnement
Le SERVICE CONTINU et le service autre que le SERVICE CONTINU couvrent la plage des modes
de fonctionnement de pratiquement tous les appareils. Il convient que les APPAREILS EM qui
demeurent reliés au RÉSEAU D ' ALIMENTATION de manière continue mais qui fonctionnent de
manière intermittente soient ASSIGNES pour un fonctionnement autre qu'en SERVICE CONTINU
comportent une indication appropriée des temps de marche/arrêt dans les DOCUMENTS
D ' ACCOMPAGNEMENT ainsi qu'un marquage approprié (voir 7.2.11).
Paragraphe 7.1.1 – A PTITUDE À L ' UTILISATION de l'identification, des marquages et
DOCUMENTS D ' ACCOMPAGNEMENT
Pour qu'un APPAREIL EM soit bien conçu, il convient que ses marquages et ses DOCUMENTS
D ' ACCOMPAGNEMENT soient clairs, cohérents et aident à réduire les erreurs d'utilisation
potentielles. C'est pourquoi il convient que les marquages et les DOCUMENTS
D ' ACCOMPAGNEMENT subissent la même évaluation rigoureuse que d'autres éléments de
l' INTERFACE OPÉRATEUR - APPAREIL EM .
Paragraphe 7.1.2 – Lisibilité des marquages
Les marquages des APPAREILS EM sont sensés être CLAIREMENT LISIBLES par L ' OPÉRATEUR pour
toute la plage des niveaux d'éclairage normal dans lesquels les APPAREILS EM sont
normalement utilisés. Les niveaux utilisés pour cet essai proviennent des niveaux d'éclairage
recommandés pour utilisation dans la conception des éclairages intérieurs [51].

60601-1  IEC:2005 – 457 –
Fuseholders where the fuselink is held in a cap that can be removed without use of a TOOL are
a special concern. If the fuselink does not come out when the cap is removed, the OPERATOR
could be inclined to try to remove it by gripping the end of the fuselink with the fingers. The
OPERATOR could try to insert a new fuselink into the fuseholder without first inserting it in the
cap. Both cases can be considered reasonably foreseeable misuse. This should be taken
intoconsideration with assessing what parts are accessible.
The reader is referred to IEC 60127-6 [7] for more information on fuseholders.
Clause 6 – Classification of ME EQUIPMENT and ME SYSTEMS
M E EQUIPMENT can have a multiple classification.
Subclause 6.2 – Protection against electric shock
The term “Class III equipment” is used in some other standards to identify equipment that is
powered from a safety extra-low voltage (SELV) mains supply system. The term Class III
equipment is not formally used in this standard. The BASIC SAFETY of Class III equipment is
critically dependent on the installation and on other Class III equipment connected thereto.
These factors are outside the control of the OPERATOR and this is considered to be
unacceptable for ME EQUIPMENT . Additionally, limitation of voltage is not sufficient to ensure
safety of the PATIENT . For these reasons, this standard does not recognize Class III
construction.
Subclause 6.3 – Protection against harmful ingress of water or particulate matter
It should be noted that compliance with the requirements of this standard automatically allows
MANUFACTURERS to rate ME EQUIPMENT as IP2X because the requirements of IEC 60529 for
this rating are the same as the accessibility requirements (see 5.9).
Subclause 6.6 – Mode of operation
C ONTINUOUS OPERATION and non- CONTINUOUS OPERATION cover the range of operating modes
of virtually all equipment. M E EQUIPMENT that remains plugged into the SUPPLY MAINS
continuously but is operated intermittently should be RATED for non- CONTINUOUS OPERATION ,
have the appropriate indication of on/off times in the ACCOMPANYING DOCUMENTS and markings
on the ME EQUIPMENT (see 7.2.11).
Subclause 7.1.1 – U SABILITY of the identification, marking and documents
For ME EQUIPMENT to be well designed, its markings and ACCOMPANYING DOCUMENTS should be
clear, consistent, and help to reduce potential use error. Thus, markings and ACCOMPANYING
DOCUMENTS should undergo the same rigorous evaluation as other OPERATOR - ME EQUIPMENT
interface elements.
Subclause 7.1.2 – Legibility of markings
Markings on ME EQUIPMENT are expected to be CLEARLY LEGIBLE by an OPERATOR over the
range of normal illumination levels where the ME EQUIPMENT is typically operated. The levels
used in this test are derived from the following recommended illumination levels for use in
interior lighting design [51]:

– 458 – 60601-1  CEI:2005
– Une valeur de 100 lx à 200 lx est recommandée pour les espaces de travail où des tâches
visuelles ne sont réalisées qu'occasionnellement.
– Une valeur de 500 lx à 1 000 lx est recommandée pour les tâches visuelles de faible
importance ou pour la lecture d'une écriture manuelle au crayon à pointe moyenne.
– Une valeur de 1 000 lx à 2 000 lx est recommandée pour les tâches visuelles de faible
contraste ou de faible importance: par exemple lecture d'une écriture au crayon à pointe
forte sur un papier de qualité médiocre.
Si les marquages ne sont pas lisibles par L ' OPÉRATEUR dans les conditions attendues
d'utilisation, il existerait un RISQUE inacceptable.
L'angle minimal de résolution (MAR) est une méthode de mesure de l'acuité visuelle
développée comme une amélioration de l'échelle de Snellen qui est utilisée depuis longtemps.
Les valeurs sont exprimées comme un logarithme de l'angle minimal de résolution. Log MAR
peut être calculé à partir de l'échelle de Snellen, c'est-à-dire log MAR = log(6/6) = 0 pour une
acuité visuelle normale.
Paragraphe 7.1.3 – Résistance des marquages
L'essai de frottement est effectué avec de l'eau distillée, des alcools dénaturés et de l'alcool
isopropylique.
L'éthanol à 96% est défini comme un réactif dans la Pharmacopée Européenne dans les
termes suivants: C 2 H 6 O (MW46.07).
L'alcool isopropylique est défini comme un réactif dans la Pharmacopée Européenne dans les
termes suivants: C 3 H 8 O (MW60.1).
Paragraphe 7.2.2 – Identification
Ce paragraphe est destiné à s'appliquer à tous les composants détachables lorsqu'une erreur
d'identification pourrait présenter un DANGER . Par exemple, des consommables normaux
devront probablement être identifiés mais ce ne sera pas nécessaire pour un couvercle de
produit cosmétique.
Bien que la RÉFÉRENCE DU MODÈLE OU DU TYPE corresponde habituellement à une certaine
spécification de caractéristiques, elle peut ne pas être complètement représentative du
produit fini, y compris les composants et matériaux utilisés. Si cela est nécessaire, la
RÉFÉRENCE DU MODÈLE OU DU TYPE peut devoir être complétée par un numéro de série. Le
numéro de série peut être utilisé pour d'autres buts.
La seule indication d'une série de fabrication pourrait ne pas être suffisante si des exigences
nationales stipulent une identification individuelle.
Il est courant pour un logiciel que différentes versions puissent tourner sur un SEMP .
L'identification du logiciel se trouvera souvent sur l'interface utilisateur bien que cela puisse
ne pas être possible par exemple lorsque le logiciel n'en possède pas. L'identification du
logiciel pourrait nécessiter des outils spécifiques. Pour cette raison, l'exigence autorise que
l'identification ne soit disponible qu'à des personnes désignées.
Paragraphe 7.2.3 – Consultation des DOCUMENTS D ' ACCOMPAGNEMENT
Il n'est pas prévu qu'à chaque fois que les instructions d'utilisation contiennent des
avertissements, l' APPAREIL EM soit marqué du signe IEC 60878 Safety 01 (voir TABLEAU D.2,
signe de sécurité 10). Des avertissements trop nombreux et qui ne sont pas nécessaires sont
contre-productifs. Ce n'est que lorsque le FABRICANT décide, en tant que mesure de CONTROLE
des RISQUES pour un RISQUE spécifique, de marquer l' APPAREIL EM pour indiquer à l' OPÉRATEUR
de lire les instructions d'utilisation, qu'il convient d'utiliser le signe de sécurité IEC 60878
Safety 01.

60601-1  IEC:2005 – 459 –
– 100 lx to 200 lx is recommended for working spaces where visual tasks are performed only
occasionally;
– 500 lx to 1000 lx is recommended for visual tasks of small size or reading medium-pencil
handwriting;
– 1 000 lx to 2 000 lx is recommended for visual tasks of low contrast or very small size: e.g.
reading handwriting in hard-pencil on poor-quality paper.
If markings are not legible to the OPERATOR under the expected conditions of use, there would
be an unacceptable RISK .
The Minimum Angle of Resolution (MAR) is a visual acuity measurement method developed
as an improvement on the long-used Snellen scale. The values are express as a logarithm of

the Minimum Angle of Resolution. Log MAR can be calculated from the Snellen scale, i.e.
log MAR = log(6/6) = 0 for normal vision.
Subclause 7.1.3 – Durability of markings
The rubbing test is performed with distilled water, methylated spirits and isopropyl alcohol.
Ethanol 96% is defined in the European Pharmacopoeia as a reagent in the following terms:
C 2 H 6 O (MW46.07).
Isopropyl alcohol is defined in the European Pharmacopoeia as a reagent in the following
terms: C 3 H 8 O (MW60.1).
Subclause 7.2.2 – Identification
This subclause is intended to apply to any detachable component when misidentification
could present a HAZARD . For examples, normal consumables would probably need to be
identified, but a cosmetic cover would not need to be identified.
Although a MODEL OR TYPE REFERENCE usually denotes a certain performance specification, it
might not denote the exact construction, including the applied components and materials. If
this is required, the MODEL OR TYPE REFERENCE can be supplemented by a serial number. The
serial number can be used for other purposes.
Indication of a manufacturing series only might not be sufficient if local requirements require
individual identification.
It is characteristic of software that different versions can run on a PEMS . The identification of
the software will often be on the user interface, although this might not be possible e.g. where
the software does not have a user interface. Identification of the software could need special
tools. For this reason, the requirement permits the identification to be only available to
designated people.
Subclause 7.2.3 – Consult ACCOMPANYING DOCUMENTS
It is not intended in every case when the instructions for use contain warnings, that the
ME EQUIPMENT be marked with IEC 60878 Safety 01 (see Table D.2, safety sign 10). Too many
warnings and unnecessary warnings are counterproductive. Only when the MANUFACTURER , as
a RISK CONTROL measure for a specific RISK , decides to mark the ME EQUIPMENT to instruct the
OPERATOR to read the instructions for use, should safety sign IEC 60878 Safety 01 be used.

– 460 – 60601-1  CEI:2005
Paragraphe 7.2.4 – A CCESSOIRES
Les ORGANISMES RESPONSABLES et les OPÉRATEURS doivent pouvoir identifier les ACCESSOIRES
afin de déterminer lesquels peuvent être utilisés sans nuire à la SÉCURITÉ DE BASE ou à la
PERFORMANCE ESSENTIELLE . Une RÉFÉRENCE DU MODÈLE OU DU TYPE seule est insuffisante,
étant donné que des FABRICANTS différents pourraient utiliser le même numéro. Le nom
apposé sur l' ACCESSOIRE pourrait être celui du FABRICANT de l' APPAREIL EM ou un nom
différent.
Paragraphe 7.2.10 – P ARTIES APPLIQUÉES
Selon la deuxième édition de la présente norme, le marquage pourrait être apposé, soit sur la
PARTIE APPLIQUÉE elle-même, soit à un endroit contigu au point de connexion. Aucun des deux
emplacements n'est satisfaisant dans tous les cas. Lorsqu'un conducteur qui n'est pas séparé
des CONNEXIONS PATIENT se prolonge jusqu'au point interne de l' APPAREIL EM où se situe une
barrière d'isolation, un marquage de TYPE BF ou TYPE CF sur la PARTIE APPLIQUÉE elle-même
pourrait amener l' ORGANISME RESPONSABLE et/ou l' OPÉRATEUR à croire que l'isolation est
installée dans la PARTIE APPLIQUÉE elle-même. D'autre part, si la classification dépend d'une
PARTIE APPLIQUÉE particulière en utilisation, un seul marquage sur le point de connexion serait
inexact et plusieurs marquages prêteraient à confusion.
Dans le cas des PARTIES APPLIQUÉES PROTÉGÉES CONTRE LES CHOCS DE DÉFIBRILLATION , si la
protection contre l'effet de la décharge d'un défibrillateur cardiaque est en partie dans le
câble PATIENT , un avertissement est nécessaire pour l' OPERATEUR car il existe des dangers qui
ne sont pas manifestes si le mauvais câble est utilisé. Ces DANGERS peuvent comprendre la
diminution de l'énergie de défibrillation délivrée au PATIENT , les dommages affectant
L ' APPAREIL EM avec une perte importante des PERFORMANCES ESSENTIELLES ou un choc
électrique sur L ' OPÉRATEUR ou d'autres personnes.
Paragraphe 7.2.11 – Fusibles
Des exemples de marquage des fusibles conformes à la CEI 60127-1 sont:
– T 315L, 250V
– T 315mAL, 250V
– F 1,25H, 250V
– F 1,25AH, 250V
Il est admis de marquer la vitesse de fonctionnement avec les codes littéraux ou de couleurs
de la CEI 60127-1, comme suit:
– très rapide : FF ou noir ;
– rapide : F ou rouge ;
– temporisé moyen : M ou jaune ;
– temporisé : T ou bleu ;
– temporisé important : TT ou gris

60601-1  IEC:2005 – 461 –
Subclause 7.2.4 – A CCESSORIES
R ESPONSIBLE ORGANIZATIONS and OPERATORS need to be able to identify ACCESSORIES in order
to know which ones can be used without impairing BASIC SAFETY or ESSENTIAL PERFORMANCE . A
MODEL OR TYPE REFERENCE alone is not sufficient, because different MANUFACTURERS might use
the same number. The name marked on the ACCESSORY could be that of the ME EQUIPMENT
MANUFACTURER or a different name.
Subclause 7.2.10 – A PPLIED PARTS
According to the second edition of this standard, the marking could be either on the APPLIED
PART itself or adjacent to the connection point. Neither location is satisfactory in all cases.
Where a conductor that is not separated from PATIENT CONNECTIONS extends up to the point
inside ME EQUIPMENT where an isolation barrier exists, a TYPE BF or TYPE CF marking on the
APPLIED PART itself could mislead the RESPONSIBLE ORGANIZATION or the OPERATOR into
believing that isolation is built into the APPLIED PART itself. If, on the other hand, the
classification depends on the particular APPLIED PART in use, a single marking on the
connection point would be inaccurate and multiple marking would be confusing.
For DEFIBRILLATION - PROOF APPLIED PARTS , if protection against the effect of the discharge of a
cardiac defibrillator is partly in the PATIENT cable, a warning to the OPERATOR is necessary
because there are non-obvious HAZARDS if the wrong cable is used. HAZARDS can include
decreasing the defibrillation energy delivered to the PATIENT , damage to the ME EQUIPMENT
with consequent loss of ESSENTIAL PERFORMANCE , or electric shock to the OPERATOR or other
persons.
Subclause 7.2.12 – Fuses
Examples of marking for fuses complying with IEC 60127-1 are:
– T 315L, 250V
– T 315mAL, 250V
– F 1,25H, 250V
– F 1,25AH, 250V
The operating speed can be marked by the letter or colour codes in IEC 60127-1, which are
as follows:
– very quick acting: FF, or black
– quick acting: F, or red
– medium time lag: M, or yellow
– time lag: T, or blue
– long time lag: TT, or grey

– 462 – 60601-1  CEI:2005
Paragraphe 7.3.2 – Parties HAUTE TENSION
Les parties HAUTE TENSION présentent un DANGER de choc électrique important pour le
PERSONNEL D ' ENTRETIEN et d'autres personnes qui pourraient avoir à travailler à l'intérieur de
l' APPAREIL EM alors qu'il est sous tension. Du fait que des parties soient à l'intérieur de
l' ENVELOPPE , le RISQUE est perçu comme substantiellement inférieur à celui des DISPOSITIFS DE
RACCORDEMENT HAUTE TENSION situés à l'extérieur de l' APPAREIL EM . C'est pourquoi le symbole
“tension dangereuse” (CEI 60417-5036) (DB:2002-10) est autorisé comme marquage pour
alerter le PERSONNEL D ' ENTRETIEN et d'autres personnes de la présence potentielle de tensions
dangereuses. Le FABRICANT est autorisé à utiliser un signe de sécurité 3. Le PROCESSUS de
GESTION DES RISQUES pourrait déterminer que le signe de sécurité est le choix le mieux
approprié si le personnel exposé au DANGER a une formation minimale ou pourrait ne pas
avoir connaissance qu'il y a présence de HAUTE TENSION .
Paragraphe 7.3.4 – Fusibles, COUPE - CIRCUITS THERMIQUES ET DISJONCTEURS
Voir la justification de 7.2.12.
Paragraphe 7.8 – Voyants lumineux et commandes
Voir aussi la CEI 60073 [5] au sujet des couleurs des voyants lumineux.
Paragraphe 7.9.1 – Généralités
Il est important qu'un APPAREIL EM ou un SYSTÈME EM ne soit pas utilisé involontairement dans
une application pour laquelle il n'a pas été prévu par son FABRICANT .
Paragraphe 7.9.2.1 – Généralités
Les ORGANISMES RESPONSABLES et les OPÉRATEURS doivent fréquemment utiliser différents
types d' APPAREILS EM . Du fait de la complexité des APPAREILS EM modernes, les instructions
d'utilisation représentent une partie importante de l' APPAREIL EM . Un certain caractère
commun de la structure des instructions d'utilisation pourrait aider les OPÉRATEURS à trouver
rapidement et aisément les informations dont ils ont besoin. Toutefois, en raison de la
diversité des APPAREILS EM couverts par la présente norme, aucun format ne devra être
appliqué de manière identique à l'ensemble des APPAREILS EM . Par conséquent, le FABRICANT
est encouragé, mais non contraint, à utiliser l'ordre des sujets de 7.9.2.2 à 7.9.2.16 comme
plan d'ensemble pour la rédaction des instructions d'utilisation.
Le problème des langues utilisées dans les marquages et dans les DOCUMENTS
D ' ACCOMPAGNEMENT ne peut pas être résolu par la CEI. L'exigence spécifiant que les
identifications et les DOCUMENTS D ' ACCOMPAGNEMENT doivent être rédigés dans les langues
nationales ne peut pas elle-même être affirmée universellement.
Paragraphe 7.9.2.2 – Avertissement et notices de sécurité
Pour un APPAREIL EM DE CLASSE I pour lequel le fonctionnement à partir d'un RÉSEAU
D ' ALIMENTATION ou d'une SOURCE ÉLECTRIQUE INTERNE est spécifié, il convient que les
instructions d'utilisation indiquent que la SOURCE ÉLECTRIQUE INTERNE doit être utilisée si
l'intégrité du CONDUCTEUR DE PROTECTION ou du système de mise à la terre de protection dans
l'installation est douteuse.
Paragraphe 7.9.2.6 – Installation
Les instructions d'utilisation peuvent comporter une mention précisant que le FABRICANT , le
monteur, l'installateur ou l'importateur ne se considère responsable des effets sur la SÉCURITÉ
DE BASE , la fiabilité et les caractéristiques d'un APPAREIL EM ou d'un SYSTÈME EM seulement si:
– les opérations de montage, les extensions, les réglages, les modifications ou réparations
ont été effectués par des personnes correctement formées,

60601-1  IEC:2005 – 463 –
Subclause 7.3.2 – H IGH VOLTAGE parts
H IGH VOLTAGE parts present a significant electric shock HAZARD to SERVICE PERSONNEL and
others who could be required to work inside the ME EQUIPMENT while it is energized. Because
the parts are inside the ENCLOSURE , the RISK is perceived to be substantially less than that for
HIGH VOTAGE TERMINAL DEVICES located on the outside of the ME EQUIPMENT . Therefore, the
“dangerous voltage” symbol (IEC 60417-5036) (DB:2002-10) is permitted as a marking to alert
SERVICE PERSONNEL and others to the potential presence of these dangerous voltages. The
MANUFACTURER is permitted to use a safety sign 3. The RISK MANAGEMENT PROCESS could
determine that the safety sign is the most appropriate choice if the personnel exposed to the
HAZARD have minimal training or might otherwise be unaware that HIGH VOLTAGE is present.
Subclause 7.3.4 – Fuses, THERMAL CUT - OUTS and OVER - CURRENT RELEASES
See the rationale for 7.2.12.
Subclause 7.8 – Indicator lights and controls
For colours of indicator lights see also IEC 60073 [5].
Subclause 7.9.1 – General
It is important that ME EQUIPMENT or an ME SYSTEM is not unintentionally used in an application
for which it is not intended by its MANUFACTURER .
Subclause 7.9.2.1 – General
R ESPONSIBLE ORGANIZATIONS and OPERATORS frequently deal with many different types of
ME EQUIPMENT . Because of the complexity of modern ME EQUIPMENT , the instructions for use
are an important part of the ME EQUIPMENT . Some commonality in the structure for the
instructions for use could help OPERATORS to find needed material quickly and easily.
However, because of the diversity of ME EQUIPMENT covered by this standard, no one format
will be equally applicable to all ME EQUIPMENT . Therefore, the MANUFACTURER is encouraged,
but not required, to use the sequence of topics in 7.9.2.2 to 7.9.2.16 as an outline when
developing the instructions for use.
The problem of languages used in markings and in ACCOMPANYING DOCUMENTS cannot be
solved by IEC. Even a requirement that identifications and ACCOMPANYING DOCUMENTS have to
be in the national languages cannot be upheld world-wide.
Subclause 7.9.2.2 – Warning and safety notices
For CLASS I ME EQUIPMENT , where operation from either a SUPPLY MAINS or an INTERNAL
ELECTRICAL POWER SOURCE is specified, the instructions for use should state that the INTERNAL
ELECTRICAL POWER SOURCE is to be used if the integrity of the PROTECTIVE EARTH CONDUCTOR or
the protective earthing system in the installation is in doubt.
Subclause 7.9.2.6 – Installation
The instructions for use can contain a statement saying that the MANUFACTURER , assembler,
installer or importer considers himself responsible for the effect on BASIC SAFETY , reliability
and performance of the ME EQUIPMENT or ME SYSTEM only if:
– appropriately trained personnel carry out assembly operations, extensions, readjustments,
modifications or repairs;

– 464 – 60601-1  CEI:2005
– l'installation électrique du local correspondant est conforme aux exigences appropriées, et
si
– l' APPAREIL EM ou LE SYSTÈME EM est utilisé conformément aux instructions d'utilisation.
Paragraphe 7.9.2.7 – Isolation du RÉSEAU D ' ALIMENTATION
Une fiche et un socle fournissent un moyen d'isolation approprié par rapport au RÉSEAU
D ' ALIMENTATION pour satisfaire 8.11.1 a), mais ils ne seraient pas appropriés s'ils n'étaient pas
directement accessibles en cas de nécessité.
Paragraphe 7.9.3.1 – Généralités
Selon l' UTILISATION PRÉVUE de l' APPAREIL EM , il convient que le FABRICANT spécifie les
conditions d'environnement admises qui n'entraînent pas de DANGER . Il est prévu de prendre
en compte les conditions d'environnement suivantes, entre autres:
– l'effet de l'humidité;
– l'effet de la température;
– l'effet de la pression atmosphérique;
– l'effet des chocs et vibrations;
– l'effet des rayonnements ultraviolets;
– l'effet de la température de l'eau sur les APPAREILS EM refroidis par eau;
– l'effet de la pollution.
Il n'est pas possible de définir l'exactitude et la précision dans la présente norme. Ces notions
sont à expliciter dans les normes particulières.
Les valeurs indiquées ci-dessous ont été utilisées dans la deuxième édition de la CEI 60601-1
pour décrire la gamme des conditions d'environnement dans lesquelles les APPAREILS EM
devaient être sûrs:
a) une plage de température ambiante de + 10 °C à + 40 °C;
b) une plage d'humidité relative de 30 % à 75 %;
c) une plage de pression atmosphérique de 70,0 kPa à 106,0 kPa;
d) une température d'eau à l'entrée d'un APPAREIL EM refroidi à l'eau ne dépassant pas 25 °C.
Ces conditions d'environnement étaient fondées sur les conditions qui prévalaient dans des
bâtiments sans air conditionné sous des climats où la température ambiante atteignait parfois
+40 °C.
Dans la deuxième édition de la CEI 60601-1, les APPAREILS EM devaient être sûrs lorsqu'ils
étaient utilisés dans les conditions ci-dessus mais il était seulement nécessaire qu'ils soient
totalement opérationnels dans les conditions spécifiées par le FABRICANT telles qu'indiquées
dans les DOCUMENTS D ' ACCOMPAGNEMENT .
La présente édition spécifie des conditions d'environnement particulières pour certaines
exigences et pour certains essais. Lorsque ce n'est pas le cas, l' APPAREIL EM doit rester sûr et
fonctionner correctement sur la gamme des conditions environnementales spécifiées par le
FABRICANT telles qu’indiquées dans les DOCUMENTS D ' ACCOMPAGNEMENT .
L'attention est attirée sur le fait qu'il y a toujours eu un problème pour l'application de la
condition d'environnement de 40 °C à un APPAREIL EM , dans les cas où la PARTIE APPLIQUÉE
devait fonctionner à des températures proches de la limite de 41 °C.
La deuxième édition de la CEI 60601-1 spécifiait la plage suivante de conditions
d'environnement pour le transport et le stockage des APPAREILS EM , sauf indication contraire
du FABRICANT :

60601-1  IEC:2005 – 465 –
– the electrical installation of the relevant room complies with the appropriate requirements;
and
– the ME EQUIPMENT or ME SYSTEM is used in accordance with the instructions for use.
Subclause 7.9.2.7 – Isolation from the SUPPLY MAINS
A plug and socket provide suitable means for isolation from the SUPPLY MAINS to satisfy
8.11.1 a), but they would not be suitable if they were not readily accessible when needed.
Subclause 7.9.3.1 – General
According to the INTENDED USE of ME EQUIPMENT , the MANUFACTURER should specify the
permissible environmental conditions for which a HAZARD is not induced. Environmental
conditions such as the following are expected to be considered:
– the effect of humidity;
– the effect of temperature;
– the effect of atmospheric pressure;
– the effect of shock and vibration;
– the effect of ultra-violet radiation.
– the effect of the temperature of the water for water cooled ME EQUIPMENT ;
– the effect of pollution.
Accuracy and precision are not possible to define in this standard. These concepts have to be
addressed in particular standards.
The values listed below were used in the second edition of IEC 60601-1 to describe the range
of environmental conditions over which ME EQUIPMENT was required to be safe.
a) an ambient temperature range of + 10 °C to + 40 °C;
b) a relative humidity range of 30 % to 75 %;
c) an atmospheric pressure range of 70,0 kPa to 106,0 kPa;
d) a temperature of the water at the inlet of water-cooled ME EQUIPMENT not higher than 25 °C.
These environmental conditions were based on the conditions in buildings without air-
conditioning in climates where the ambient temperature occasionally reaches + 40 °C.
In the second edition of IEC 60601-1, the ME EQUIPMENT had to be safe when operated under

the above conditions but it only needed to be fully operable under conditions specified by the
MANUFACTURER in the ACCOMPANYING DOCUMENTS .
This edition specifies particular environmental conditions for some requirements and tests.
Where this is not the case, ME EQUIPMENT has to remain safe and operate correctly over the
range of environmental conditions specified by the MANUFACTURER in the ACCOMPANYING
DOCUMENTS .
Attention is drawn to the fact that there was always a problem to apply a 40 °C environmental
condition to a ME EQUIPMENT in cases where the APPLIED PART needed to operate at
temperatures close to the 41 °C limit.
The second edition of IEC 60601-1 specified the following range of environmental conditions
for transport and storage of ME EQUIPMENT unless otherwise specified by the MANUFACTURER :

– 466 – 60601-1  CEI:2005
– une plage de températures ambiantes comprise entre – 40 °C et + 70 °C ;
– une plage d'humidité relative comprise entre 10 % et 100 %, y compris la condensation ;
– une plage de pression atmosphérique comprise entre 50 kPa et 106 kPa.
L'amendement 2 de la deuxième édition remplaçait la liste indiquée ci-dessus par une
exigence stipulant que le FABRICANT indique les conditions de transport et de stockage
admissibles. Toutefois, en l'absence d'autres informations, la liste ci-dessus peut servir de
point de départ utile pour la détermination des limites admissibles.
Des informations sur les paramètres d'environnement et sur un nombre limité de sévérités
associées correspondant à la plage des conditions rencontrées par les produits
électrotechniques pendant leur transport, leur stockage, leur installation et leur utilisation
peuvent être trouvées dans la série CEI 60721 [18].
Pour les APPAREILS EM de grande puissance INSTALLÉS DE MANIÈRE PERMANENTE , il pourrait être
nécessaire de contrôler la chute de tension dans l'installation du client afin d'éviter que la
tension d'entrée ne devienne inférieure à la tension normale minimale, en raison des
conditions locales. Le contrôle peut être réalisé en spécifiant l'impédance apparente exigée
du RÉSEAU D ' ALIMENTATION .
Paragraphe 7.9.3.4 – Isolation réseau
Le PERSONNEL D ' ENTRETIEN a besoin de savoir comment isoler l' APPAREIL EM du RÉSEAU . Cela
n'est pas toujours évident, en particulier s'il existe un interrupteur dans la PARTIE RÉSEAU qui
ne satisfait pas aux exigences de 8.11.
Article 8 – Protection contre les DANGERS d'origine électrique dus aux APPAREILS
EM
Le principe fondamental de la protection contre les chocs électriques est que la tension ou le
courant entre toute surface accessible et toute autre surface accessible ou la terre soit
suffisamment faible de façon à ne présenter aucun DANGER , dans toutes les circonstances
appropriées y compris en CONDITION NORMALE et en CONDITION DE PREMIER DEFAUT .
Les exigences relatives à la réalisation de la protection ont été formulées de différentes
façons dans les normes de sécurité fondamentales CEI, dans les éditions précédentes de la
présente norme, et dans d'autres normes de produits CEI.
Afin de satisfaire au principe fondamental:
a) les parties “sous tension" (telles que définies dans la deuxième édition de la présente
norme) ou "dangereuses sous tension" (telles que définies dans d'autres normes comme la
CEI 61140 [23] et la CEI 61010-1 [22]) ne doivent pas être accessibles (voir toutefois ci-
dessous en ce qui concerne les problèmes d'identification de ce qui est “sous tension”), et
b) les PARTIES ACCESSIBLES y compris les PARTIES APPLIQUÉES ne doivent pas être “sous
tension" ou dangereuses sous tension.
NOTE Le terme “sous tension” a été défini dans la deuxième édition de la présente norme comme, “l'était d'une
pièce qui, lorsqu'une connexion est réalisée avec cette pièce, peut causer un courant dépassant le COURANT DE
FUITE admissible (spécifié au paragraphe 19.3) pour la pièce concernée allant de cette pièce à la terre ou de cette
pièce à une PARTIE ACCESSIBLE du même APPAREIL .
Ces deux exigences sont en principe équivalentes mais certaines normes les mentionnent
toutes les deux.
Ces exigences impliquent à leur tour que:
c) les PARTIES ACCESSIBLES y compris les PARTIES APPLIQUÉES doivent être séparées de
certaines parties internes sous tension: généralement deux MOYENS DE PROTECTION sont
nécessaires, l'un pour garantir la séparation en CONDITION NORMALE et l'autre pour
maintenir la SÉCURITÉ DE BASE en CONDITION DE PREMIER DEFAUT , et

60601-1  IEC:2005 – 467 –
– an ambient temperature range of - 40 °C to + 70 °C;
– a relative humidity range of 10 % to 100 %, including condensation;
– an atmospheric pressure range of 50 kPa to 106 kPa.
Amendment 2 to the second edition replaced the above list with a requirement that the
MANUFACTURER state the permissible transport and storage conditions. However, in the
absence of other information, the above list can serve as a useful starting point in determining
the permissible limits.
Information on environmental parameters and a limited number of their severities within the
range of conditions met by electrotechnical products when being transported, stored, installed
and used can be found in the IEC 60721 series [18].
For PERMANENTLY INSTALLED high power ME EQUIPMENT , it might be necessary to control the
voltage drop in the customer installation to prevent input voltage getting below the minimum
normal voltage due to local conditions. Control can be done by specifying the required
apparent impedance of the SUPPLY MAINS .
Subclause 7.9.3.4 – Mains isolation
S ERVICE PERSONNEL need to know how to isolate the ME EQUIPMENT from the SUPPLY MAINS .
This is not always obvious, particularly if there is a switch in the MAINS PART that does not
meet the requirements of 8.11.
Clause 8 – Protection against electrical HAZARDS from ME EQUIPMENT
The fundamental principle for protection against electric shock is that the voltage or current
between any accessible surface and any other accessible surface or earth is low enough not
to present a HAZARD , in all relevant circumstances including NORMAL CONDITION and SINGLE
FAULT CONDITION .
Requirements for achieving protection have been formulated in various ways in IEC basic
safety standards, in previous editions of this standard, and in other IEC product standards.
In order for the fundamental principle to be satisfied:
a) parts that are “live” (as defined in the second edition of this standard) or “hazardous live”
(as defined in some other standards, such as IEC 61140 [23] and IEC 61010-1 [22]) have
to be inaccessible (but see below regarding problems in identifying what is “live”) and
b) ACCESSIBLE PARTS including APPLIED PARTS have to be not “live” / “hazardous live.”
NOTE The term “live” was defined in the second edition of this standard as, “State of a part which, when
connection is made to that part, can cause a current exceeding the allowable LEAKAGE CURRENT (specified in Sub-
clause 19.3) for the part concerned to flow from that part to earth or from that part to an ACCESSIBLE PART of the
same EQUIPMENT .
These two requirements are in principle equivalent but some standards state both of them.
These requirements in turn imply that:
c) ACCESSIBLE PARTS including APPLIED PARTS have to be separated from certain internal live
parts: in general two separate MEANS OF PROTECTION are necessary, one to provide
separation in NORMAL CONDITION and a second to maintain BASIC SAFETY in SINGLE FAULT
CONDITION , and

– 468 – 60601-1  CEI:2005
d) les COURANTS DE FUITE (et si possible également les tensions et les énergies) doivent être
inférieurs aux limites acceptables.
La plupart des normes incluent des exigences explicites couvrant chacun de ces aspects de
protection. Par exemple, les première et deuxième éditions de la présente norme traitaient du
point a) à l'Article 16, des points b) et d) à l'Article 19 et du point c) aux Articles 17, 18 et 20.
La formulation de l'exigence a) est typiquement celle d'une exigence relative à la disposition
d' ENVELOPPES ou de barrières afin de prévenir tout contact avec les parties internes sous
tensions dangereuses. Elle peut toutefois être également formulée en termes de
détermination des parties accessibles. Le caractère approprié de l'adéquation des
ENVELOPPES ou des barrières est de toute façon déterminé à l'aide de doigts et de sondes
d'essai appropriés.
L'application de la méthode susmentionnée aux APPAREILS EM présente quelques difficultés.
Les limites de tension et de courant dépendent de la façon, si toutefois elle existe, dont la ou
les parties concernées peuvent être reliées à un PATIENT , par exemple directement au cœur,
directement à d'autres parties du corps, ou indirectement via l' OPÉRATEUR . Tout cela entraîne
des difficultés d'identification des parties "sous tension".
La définition du terme "sous tension" dans la deuxième édition de la présente norme fait
référence au COURANT DE FUITE admissible. La définition est par conséquent difficile à
appliquer aux parties internes pour lesquelles aucune limite particulière de COURANT DE FUITE
n'est spécifiée.
Certaines parties pourraient être considérées "sous tension" (d'après la définition de la
deuxième édition de la présente norme) pour certaines applications tout en étant considérées
comme n'étant pas "sous tension" pour d'autres applications. Par exemple, une partie interne
qui peut fournir un courant d'environ 200 μA doit être séparée de toutes les PARTIES
ACCESSIBLES , y compris les CONNEXIONS PATIENT en CONDITION NORMALE .
La séparation des CONNEXIONS PATIENT , des PARTIES APPLIQUÉES DU TYPE CF , doit demeurer
effective en CONDITION DE PREMIER DEFAUT , dans la mesure où un courant de 200 μA fourni par
ces parties n'est pas admissible. La même partie peut toutefois être reliée aux autres PARTIES
ACCESSIBLES et aux CONNEXIONS PATIENT en CONDITION DE PREMIER DEFAUT .
Ainsi, deux MOYENS DE PROTECTION ( DOUBLE ISOLATION ou ISOLATION RENFORCÉE ) seraient
nécessaires entre une partie de ce type et les CONNEXIONS PATIENT des PARTIES APPLIQUÉES DU
TYPE CF , mais un seul MOYEN DE PROTECTION (tel que l' ISOLATION PRINCIPALE seule) serait
acceptable entre une partie de ce type et une autre PARTIE ACCESSIBLE .
Par ailleurs, les exigences qui spécifient la séparation nécessaire entre les parties qui sont
accessibles et les parties "sous tension" ne tiennent pas facilement compte des parties qui ne
sont pas "sous tension" mais qui peuvent le devenir, telles que les parties d'un circuit flottant
qui deviennent "sous tension" lorsqu'un raccordement est effectué avec une autre partie du
même circuit.
Soit, par exemple, la situation simple présentée dans la Figure A.10.
A PPAREIL EM
A
B
P ARTIE APPLIQUÉE
IEC 2432/05
Figure A.10 – Circuit flottant

60601-1  IEC:2005 – 469 –
d) LEAKAGE CURRENTS (and possibly also voltages and energies) have to be below acceptable
limits.
Most standards include explicit requirements covering each of these aspects of providing
protection. For example the first and second editions of this standard dealt with a) in Clause
16, with b) and d) in Clause 19 and with c) in Clauses 17, 18 and 20.
Requirement a) has typically been formulated as a requirement for the provision of
ENCLOSURES or barriers to prevent contact with internal hazardous live parts. However it can
alternatively be formulated in terms of the determination of which parts are accessible.
Anyway the adequacy of ENCLOSURES or barriers is determined by use of the relevant test
fingers and probes.
Application of the above approach to ME EQUIPMENT has presented some difficulties. The limits
for voltage and current depend on how, if at all, the part(s) concerned can be connected to a
PATIENT , e.g. directly to the heart, directly to other parts of the body, or indirectly via the
OPERATOR . This has led to difficulties in identifying which parts are “live” parts.
The definition of “live” in the second edition of this standard refers to the allowable LEAKAGE
CURRENT . The definition is therefore difficult to apply to internal parts for which no particular
LEAKAGE CURRENT limits are specified.
Certain parts could be regarded as “live” (within the definition of the second edition of this
standard) for some purposes and at the same time as not “live” for other purposes. For
example an internal part that can source a current of, say, 200 μA has to be separated from
all ACCESSIBLE PARTS , including PATIENT CONNECTIONS in NORMAL CONDITION .
The separation from PATIENT CONNECTIONS of TYPE CF APPLIED PARTS has to remain effective in
SINGLE FAULT CONDITION , because a current of 200 μA from these is not permissible. The same
part can however become connected to other ACCESSIBLE PARTS and PATIENT CONNECTIONS in
SINGLE FAULT CONDITION .
Thus two MEANS OF PROTECTION ( DOUBLE INSULATION or REINFORCED INSULATION ) would be
needed between such a part and the PATIENT CONNECTIONS of TYPE CF APPLIED PARTS , but a
