single MEANS OF PROTECTION (such as BASIC INSULATION alone) would be acceptable between
such a part and other ACCESSIBLE PART .
Furthermore, requirements that specify the necessary separation between parts that are
accessible and parts that are “live” do not easily take account of parts that are not “live” but
can become “live,” such as the parts of a floating circuit that become “live” when a connection
is made to another part of the same circuit.
Consider, for example, the simple situation shown in Figure A.10.
ME EQUIPMENT
A
B
Metal APPLIED PART
IEC 2432/05
Figure A.10 – Floating circuit

– 470 – 60601-1  CEI:2005
La PARTIE APPLIQUÉE a une ENVELOPPE métallique qui n'est pas PROTÉGÉE PAR MISE À LA TERRE .
S'il existe une connexion directe au point A, alors l'autre extrémité du CIRCUIT SECONDAIRE est
"sous tension", et même la première édition de la présente norme aurait requis une DOUBLE
ISOLATION ou une ISOLATION RENFORCÉE au point B.
Si, au contraire, il existe une connexion directe au point B, la première édition aurait requis
uniquement une ISOLATION PRINCIPALE au point A; mais cela a fait l'objet de la deuxième
édition par l'ajout du Paragraphe 20.2 B-e, qui requiert une DOUBLE ISOLATION ou une
ISOLATION RENFORCÉE au point A.
Si toutefois il existe une certaine forme d'isolation aux points A et B, alors aucune partie du
CIRCUIT SECONDAIRE est “sous tension” selon la définition de la deuxième édition ; cette
dernière ne spécifie alors aucune exigence relative à cette isolation, qui peut ainsi être
minimale. Le comité national allemand de la CEI a identifié ce problème en 1993,
malheureusement trop tard pour qu'il soit traité dans le deuxième (et dernier) amendement de
la deuxième édition de la présente norme. La méthode adoptée dans le présent projet est
destinée à résoudre ce problème.
La formulation proposée pour la troisième édition de la présente norme doit préciser:
1) comment déterminer les parties devant être considérées comme PARTIES ACCESSIBLES (par
examen et si nécessaire par l'utilisation de sondes et de doigts d'essai appropriés);
2) les limites admissibles de tension/courant/énergie en CONDITION NORMALE et dans les
CONDITIONS DE PREMIER DEFAUT appropriées; ces limites dépendent des circonstances
potentielles de raccordement à un PATIENT ou à un OPÉRATEUR ;
3) que la CONDITION NORMALE inclut la mise en court-circuit de toute isolation, DISTANCE DANS
L ' AIR , LIGNE DE FUITE ou impédance qui n'est pas conforme aux exigences spécifiées
relatives à la TENSION DE SERVICE correspondante, ainsi que le circuit ouvert de toute mise
à la terre qui n'est pas conforme aux exigences relatives aux LIAISONS DE TERRE DE
PROTECTION ; et
4) que les CONDITIONS DE PREMIER DEFAUT incluent la mise en court-circuit de toute isolation,
DISTANCE DANS L ' AIR , LIGNE DE FUITE qui est conforme aux exigences spécifiées relatives à
la TENSION DE SERVICE correspondante, la mise en court-circuit de tout composant
approprié ainsi que le circuit ouvert de toute mise à la terre qui est conforme aux
exigences relatives aux LIAISONS DE TERRE DE PROTECTION .
Cette méthode permet de ne pas inclure des exigences séparées explicites relatives aux
moyens de protection particuliers, tel que spécifié dans les normes CEI existantes. On peut
soutenir le fait qu'elle pourrait même éviter la formulation d'une exigence générale relative à
la nécessité de deux MOYENS DE PROTECTION , spécifiés ici, mais le Groupe de travail a
considéré qu'une telle exigence est souhaitable.
Lorsque les exigences utilisant le terme défini "sous tension" ont été conservées, elles ont été
reformulées de manière à ne pas utiliser ce terme.
On obtient généralement cette protection par une combinaison des mesures suivantes:
– limitation de la tension ou de l'énergie, ou mise à la terre de protection (voir 8.4 et 8.6 );
– mise sous enveloppe ou garde des circuits sous tension (voir 5.9);
– isolation de qualité et de construction appropriées (voir 8.5).
Les exigences de tension de tenue sont incluses afin de vérifier la qualité du matériau isolant
utilisé à différents endroits dans l' APPAREIL EM .

60601-1  IEC:2005 – 471 –
The APPLIED PART has a metal ENCLOSURE that is not PROTECTIVELY EARTHED . If there is a
direct connection at point A, then the other end of the SECONDARY CIRCUIT is “live,” and even
the first edition of this standard would have required DOUBLE INSULATION or REINFORCED
INSULATION at point B.
If, instead, there is a direct connection at point B, the first edition would have required only
BASIC INSULATION at point A; but this was dealt with in the second edition by adding Subclause
20.2 B-e, which requires DOUBLE INSULATION or REINFORCED INSULATION at point A.
If however there is some insulation at both points A and B, then no part of the SECONDARY

CIRCUIT is “live” according to the definition in the second edition, so the second edition of this
standard specifies no requirements for that insulation, which can therefore be minimal. The
German National Committee of the IEC discovered this problem in 1993, unfortunately just too
late for it to be dealt with in the second (and final) amendment to the second edition of this
standard. The approach adopted in this edition is intended to overcome this problem.
The formulation proposed for the third edition of this standard is to specify:
1) how to determine which parts are to be regarded as ACCESSIBLE PARTS (by inspection and
where necessary by the use of appropriate test probes and fingers);
2) the permissible limits for voltage/current/energy in NORMAL CONDITION and relevant SINGLE
FAULT CONDITIONS ; these limits depend on the possible circumstances of connection to a
PATIENT or to an OPERATOR ;
3) that NORMAL CONDITION includes short circuit of any insulation, AIR CLEARANCE or CREEPAGE
DISTANCE or impedance which does not comply with specified requirements for the
relevant WORKING VOLTAGE , and open circuit of any earth connection which does not
comply with the requirements for PROTECTIVE EARTH CONNECTIONS ; and
4) that SINGLE FAULT CONDITIONS include short circuit of any insulation, AIR CLEARANCE or
CREEPAGE DISTANCE which does comply with specified requirements for the relevant
WORKING VOLTAGE , short circuit of any relevant component, and open circuit of any earth
connection which does comply with the requirements for PROTECTIVE EARTH CONNECTIONS .
This approach avoids the need to include explicit separate requirements for particular
protective means, as specified in existing IEC standards. Arguably it could avoid even a
general requirement for two MEANS OF PROTECTION , as presently specified, but the working
group considered that such a requirement is desirable.
Where requirements from the second edition that used the defined term “live” have been
retained, they have been re-phrased so as not to use this term.
Generally, protection is obtained by a combination of:
– limitation of voltage or energy, or protective earthing (see 8.4 and 8.6);
– enclosing or guarding of energized circuits (see 5.9);
– insulation of adequate quality and construction (see 8.5).
The dielectric strength requirements are included to check the quality of the insulation
material used at different places in the ME EQUIPMENT .

– 472 – 60601-1  CEI:2005
Paragraphe 8.1 – Règles fondamentales de protection contre les chocs électriques
Paragraphe 8.1 a)
Une isolation non conforme à 8.8, un espacement inférieur à celui spécifié en 8.9, etc. ne
sont pas des MOYENS DE PROTECTION , mais ils pourraient néanmoins influencer les tensions ou
les COURANTS DE FUITE apparaissant sur les PARTIES ACCESSIBLES y compris LES PARTIES
APPLIQUÉES . Des mesures pourraient donc être effectuées avec ces parties intactes ou mises
en dérivation, en choisissant le cas le plus défavorable.
Dans la mesure où il n'existe généralement aucune exigence d'intégrité relative aux
raccordements de signalisation, la coupure d'une mise à la terre fonctionnelle doit être
considérée comme une CONDITION NORMALE .
Paragraphe 8.1 b)
Les COURANTS DE FUITE ne sont généralement pas mesurés dans la CONDITION DE PREMIER
DÉFAUT de la coupure de l' ISOLATION PRINCIPALE des APPAREILS DE LA CLASSE I dans la mesure
où les COURANTS DE FUITE dans ce cas s'écoulent uniquement pendant la période précédant le
fonctionnement d'un fusible ou d'un DISJONCTEUR ou l'utilisation d'une alimentation isolée
permettant de limiter les COURANTS DE FUITE à des valeurs sûres. Exceptionnellement, les
COURANTS DE FUITE sont mesurés lors de la mise en court-circuit de l' ISOLATION PRINCIPALE
lorsqu'il est fait état de doutes en ce qui concerne l'efficacité des LIAISONS DE TERRE DE
PROTECTION à l'intérieur de l' APPAREIL EM (voir 8.6.4 b)).
Dans certaines circonstances, la condition de court-circuit n'est pas nécessairement le cas le
plus défavorable. Par exemple, un dispositif de protection contre les surtensions qui est
destiné à empêcher tout dommage sur l'isolation pourrait connaître une défaillance dans une
condition de circuit ouvert en n'assurant plus sa fonction de sécurité. Cela pourrait entraîner
un endommagement de l'isolation. Il est reconnu que dans la plupart des cas de ce
paragraphe, la condition de circuit ouvert est superflue mais pour des composants
sélectionnés, il a été reconnu que la condition de circuit ouvert est un mode de défaillance
valable. Les composants des APPAREILS EM sont également traités en 4.8.
S'agissant de la présence de la TENSION RÉSEAU MAXIMALE sur une PARTIE ACCESSIBLE non
reliée à la terre y compris les PARTIES APPLIQUÉES , voir les justifications de 8.5.2.2 et
8.7.4.7 d).
Si la configuration de l' APPAREIL EM était celle représentée à la Figure A.11, la coupure du
raccordement provoquerait un COURANT DE CONTACT excessif. Cette situation illustre par
conséquent l'une des CONDITIONS DE PREMIER DEFAUT qu'il convient d'examiner.

60601-1  IEC:2005 – 473 –
Subclause 8.1 – Fundamental rule of protection against electric shock
Subclause 8.1 a)
Insulation not complying with 8.8, spacing less than specified in 8.9, etc. are not MEANS OF
PROTECTION , but they could influence the voltages or LEAKAGE CURRENTS appearing on
ACCESSIBLE PARTS including APPLIED PARTS . Measurements might therefore need to be made
with such parts intact or bypassed, whichever is the worse case.
As there are in general no integrity requirements for signal connections, interruption of a
functional earth connection has to be considered as a NORMAL CONDITION .
Subclause 8.1 b)
LEAKAGE CURRENTS are not generally measured in the SINGLE FAULT CONDITION of breakdown of
BASIC INSULATION in CLASS I EQUIPMENT because either the LEAKAGE CURRENTS in this case flow
only during the time before a fuse or OVER - CURRENT RELEASE operates or the use of an
isolated power supply limits the LEAKAGE CURRENTS to safe values. Exceptionally, LEAKAGE
CURRENTS are measured during short circuiting of BASIC INSULATION in cases where there are
doubts concerning the effectiveness of PROTECTIVE EARTH CONNECTIONS inside the
ME EQUIPMENT (see 8.6.4 b)).
In certain instances the short-circuit condition is not necessarily the worst case. As an
example, an overvoltage device, intended to prevent damage to insulation, could fail in the
open-circuit condition thereby no longer rendering its safety function. This could lead to
damaged insulation. It is recognized that in most cases in this subclause, the open-circuit
condition is superfluous but for select components it was acknowledged that the open-circuit
condition is a valid failure mode. Components of ME EQUIPMENT are also addressed in 4.8.
With regard to the presence of the MAXIMUM MAINS VOLTAGE on an unearthed ACCESSIBLE PART
including APPLIED PARTS , see the rationales for 8.5.2.2 and 8.7.4.7 d).
If ME EQUIPMENT were configured as shown in Figure A.11, interruption of the connection
would result in excessive TOUCH CURRENT . This situation is therefore one of the SINGLE FAULT
CONDITIONS that should be investigated.

– 474 – 60601-1  CEI:2005
A PPAREIL EM
1ère partie 2ème partie
RÉSEAU
D’ ALIMENTATION
Connexion
interrompue
CIRCUIT
SECONDAIRE
par exemple
12 V
MD COURANT CONTACT = 12 mA
IEC 2433/05
Figure A.11 – Interruption d'un conducteur d'alimentation entre des parties de
l' APPAREIL EM dans des ENVELOPPES séparées
Paragraphe 8.3 – Classification des PARTIES APPLIQUÉES
Paragraphe 8.3 a)
Un APPAREIL EM destiné à une APPLICATION CARDIAQUE DIRECTE ayant une ou plusieurs PARTIES
APPLIQUÉES DU TYPE CF peut avoir une ou plusieurs PARTIES APPLIQUÉES DE TYPE B ou DE TYPE
BF additionnelles qui peuvent être appliquées simultanément (voir aussi 7.2.10).
De la même façon, un APPAREIL EM pourrait comporter un mélange de PARTIES APPLIQUÉES DE
TYPE B et DE TYPE BF .
Paragraphe 8.3 b)
La plupart des normes particulières conçues pour les types d' APPAREILS EM ayant des
électrodes côté PATIENT requièrent que les PARTIES APPLIQUÉES soient du TYPE BF ou du TYPE
CF . Pour les types D ' APPAREILS EM similaires pour lesquels il n'existe aucune norme
particulière, il vaut mieux inclure une telle exigence dans la présente norme générale que
d'admettre que de telles PARTIES APPLIQUÉES soient des PARTIES APPLIQUÉES du TYPE B . La
classification des PARTIES APPLIQUÉES DU TYPE B est principalement utilisée, dans la pratique,
pour les APPAREILS EM d'assistance au PATIENT tels que des tables de radiologie, et non pour
des électrodes PATIENT .
Paragraphe 8.3 d)
Les parties identifiées selon 4.6 comme devant être soumises aux exigences relatives aux
PARTIES APPLIQUÉES (excepté pour le marquage) seront généralement moins en contact avec
les PATIENTS que les PARTIES APPLIQUÉES , et les avantages d'une séparation électrique d'avec
la terre seront donc moindres. Toutefois, dans certains cas, le PROCESSUS de GESTION DES
RISQUES pourrait identifier la nécessité de respecter les exigences relatives aux PARTIES
APPLIQUÉES DU TYPE BF ou du TYPE CF pour ces parties. Cette exigence reflète la majorité des
opinions des Comités nationaux ayant répondu à une enquête sur ce sujet au cours de la
préparation de la présente édition.

60601-1  IEC:2005 – 475 –
ME EQUIPMENT
First part Second part
S UPPLY
MAINS
Broken
connection
S ECONDARY
CIRCUIT
e.g. 12 V
MD T OUCH CURRENT = 12 mA
IEC 2433/05
Figure A.11 – Interruption of a power-carrying conductor
between ME EQUIPMENT parts in separate ENCLOSURES
Subclause 8.3 – Classification of APPLIED PARTS
Subclause 8.3 a)
M E EQUIPMENT intended for DIRECT CARDIAC APPLICATION having one or more TYPE CF APPLIED
PARTS could have one or more additional TYPE B APPLIED PARTS or TYPE BF APPLIED PARTS that
can be applied simultaneously (see also 7.2.10).
Similarly ME EQUIPMENT could have a mixture of TYPE B APPLIED PARTS and TYPE BF APPLIED
PARTS .
Subclause 8.3 b)
Most particular standards developed for kinds of ME EQUIPMENT that have PATIENT electrodes
require the APPLIED PARTS to be TYPE BF APPLIED PARTS or TYPE CF APPLIED PARTS . For similar
kinds of ME EQUIPMENT for which no particular standards are available, it is better to include
such a requirement in this standard than to allow such APPLIED PARTS to be TYPE B APPLIED
PARTS . The TYPE B APPLIED PART classification is mainly used, in practice, for PATIENT
supporting ME EQUIPMENT such as X-ray tables, not for PATIENT electrodes.
Subclause 8.3 d)
Parts identified according to 4.6 as needing to be subject to the requirements for APPLIED
PARTS (except for marking) will typically contact PATIENTS less frequently than APPLIED PARTS ,
so the benefits of electrical separation from earth would be less. However in some cases the
RISK MANAGEMENT PROCESS could identify a need for such parts to satisfy the requirements for
TYPE BF APPLIED PARTS or TYPE CF APPLIED PARTS . This requirement reflects the majority view of
the National Committees that responded to an inquiry on this subject during the preparation of
this edition.

– 476 – 60601-1  CEI:2005
Paragraphe 8.4.1 – C ONNEXIONS PATIENT prévues pour délivrer un courant
La présente norme ne spécifie aucune limite pour les courants destinés à produire un effet
physiologique sur le PATIENT , mais ce peut être le cas de normes particulières. Tous les
autres courants circulant entre les CONNEXIONS PATIENT sont soumis aux limites spécifiées
pour le COURANT AUXILIAIRE PATIENT .
Paragraphe 8.4.2 – P ARTIES ACCESSIBLES comprenant des PARTIES APPLIQUÉES
Paragraphe 8.4.2 b)
Il est supposé qu'un COURANT DE CONTACT peut atteindre le PATIENT par hasard par différents
chemins, y compris par l'intermédiaire de l' OPÉRATEUR . Les limites relatives au COURANT DE
CONTACT s'appliquent donc à toutes les PARTIES ACCESSIBLES , à l'exception des CONNEXIONS
PATIENT , qui sont couvertes par 8.4.2 a), et des parties qui respectent les conditions
spécifiées en 8.4.2 c).
Paragraphe 8.4.2 c)
La différence observée dans la deuxième édition entre les cas où il existe un capot
démontable sans l'aide d'un OUTIL et où il n'existe aucun capot n'est pas ou peu justifiée. Les
valeurs limites ont été harmonisées avec la CEI 60950-1: 2001 car les appareils relevant de
la technologie de l'information (IT) sont couramment utilisés dans les SYSTÈMES EM et les
valeurs données dans la CEI 60950-1 ne sont guère différentes de celles données dans la
deuxième édition de la présente norme (60 V courant continu est identique et la valeur de
crête de 42,4 V n'est pas très différente de 25 V valeur efficace.).
La protection de l' OPERATEUR est essentiellement basée sur la CEI 60950-1 et, par
conséquent, nous avons besoin d'incorporer les exigences de protection de cette norme.
Auparavant, la CEI 60601-1 ne contenait pas d'exigence pour la protection contre l'énergie
dangereuse mais il existe un RISQUE défini de brûlure, d'incendie et de débris volants. Cet
aspect est maintenant couvert en utilisant l'exigence de la CEI 60950-1:2001. Les valeurs
limites ont été établies depuis de nombreuses années dans la CEI 60950 et les normes qui
l'ont précédée. L'énergie disponible maximale est autorisée à dépasser 240 VA au cours des
premières 60 s qui suivent le contact avec la PARTIE ACCESSIBLE (par exemple, le circuit de
limitation de courant d'une alimentation a besoin de temps pour fonctionner et au cours de
cette période, le niveau d'énergie dangereuse peut être dépassé).
Paragraphe 8.4.2 d)
A l'instar des parties déterminées comme étant des PARTIES ACCESSIBLES selon 5.9, le contact
électrique avec des parties internes est supposé réalisé avec:
– un crayon ou une plume, tenu(e) dans une main, simulé(e) par une broche d'essai guidée;
– un collier ou un pendentif similaire, simulé par une tige métallique suspendue au-dessus
des ouvertures d'un couvercle;
– un tournevis pour l'ajustement par l' OPÉRATEUR d'une commande préréglée, simulé par
une tige métallique insérée dans un manche.
Paragraphe 8.4.3 – A PPAREIL EM prévu pour être connecté à une source d'énergie par
l'intermédiaire d'une prise
La limite de 45 μC est identique à celle spécifiée dans la CEI 60335-1, qui est basée sur les
limites de la CEI 60479-1 [11]. Elle est comparable (mais pas exactement équivalente) à la
limite de 100 nF spécifiée dans la seconde édition de la présente norme. En ce qui concerne
la SÉCURITÉ DE BASE , il n'est pas nécessaire de spécifier une limite plus rigoureuse entre la
ligne et les broches de terre, comme dans la seconde édition.

60601-1  IEC:2005 – 477 –
Subclause 8.4.1 – P ATIENT CONNECTIONS intended to deliver current
This standard does not specify any limits for currents that are intended to produce a
physiological effect in the PATIENT , but particular standards can do so. Any other currents
flowing between PATIENT CONNECTIONS are subject to the specified limits for PATIENT AUXILIARY
CURRENT .
Subclause 8.4.2 – A CCESSIBLE PARTS including APPLIED PARTS
Subclause 8.4.2 b)
It is presumed that TOUCH CURRENT can reach the PATIENT by chance contact through various
paths, including a path via the OPERATOR . The limits for TOUCH CURRENT therefore apply to all
ACCESSIBLE PARTS except PATIENT CONNECTIONS , which are covered by 8.4.2 a), and parts that
satisfy the conditions specified in 8.4.2 c).
Subclause 8.4.2 c)
There is little or no justification for the difference in the second edition between the cases
where there is a cover that is removable without a TOOL and where there is no cover. The limit
values have been harmonized with IEC 60950-1:2001 because Information Technology (IT)
equipment is commonly used in ME SYSTEMS , and the values in IEC 60950-1 are not much
different from those in the second edition of this standard. (60 V dc is the same, and 42,4 V
peak is not much different from 25 V r.m.s.).
Essentially OPERATOR protection is now based on IEC 60950-1 and, therefore, we need to
incorporate the protection requirements from that standard. Previously IEC 60601-1 did not
have a requirement for protection against hazardous energy but there is a definite RISK from
burn, fire and flying debris. This is now addressed using the requirement from
IEC 60950-1:2001. The limit values have been established for many years in IEC 60950 and
its predecessor standards. The maximum available energy is allowed to exceed 240 VA
during the first 60 s after contact with the ACCESSIBLE PART (e.g. it takes time for the current
limit circuit in a power supply to operate and during this time the hazardous energy level can
be exceeded).
Subclause 8.4.2 d)
As well as parts that are determined to be ACCESSIBLE PARTS in accordance with 5.9, electrical
contact with internal parts is supposed to be made with:
– a pencil or pen, held in a hand, simulated by a guided test pin;
– a necklace or similar pendant, simulated by a metal rod suspended over openings in a top
cover;
– a screwdriver for adjustment of a preset control by the OPERATOR , simulated by an inserted
metal rod.
Subclause 8.4.3 – M E EQUIPMENT intended to be connected to a power source by a plug
The 45 μC limit is the same as that specified in IEC 60335-1, which is based on the limits in
IEC 60479-1 [11]. It is comparable (though not exactly equivalent) to the 100 nF limit specified
in the second edition of this standard. With regard to BASIC SAFETY there is no reason to
specify a more stringent limit between the line and earth pins, as in the second edition.

– 478 – 60601-1  CEI:2005
Paragraphe 8.4.4 – Circuits internes capacitifs
La limite est passée de la valeur de 2 mJ spécifiée dans la seconde édition de la présente
norme à la même valeur que celle spécifiée dans le paragraphe précédent, dans la mesure où

ce qui est sûr pour un OPÉRATEUR ou même un PATIENT qui touche les broches d'une FICHE
RÉSEAU est également sûr pour quelqu'un qui ouvre un PANNEAU D ' ACCÈS pour accéder à
l'intérieur de l' APPAREIL EM .
Paragraphe 8.5.1 – M OYENS DE PROTECTION
Deux MOYENS DE PROTECTION peuvent être fournis de différentes façons. Ce qui suit en donne
des exemples.
1) Les CONNEXIONS PATIENT et les autres PARTIES ACCESSIBLES sont séparées des parties
n'étant pas au potentiel de masse uniquement par l' ISOLATION PRINCIPALE , tout en étant
PROTÉGÉES PAR MISE À LA TERRE et en ayant une impédance interne par rapport à la terre si
faible que les COURANTS DE FUITE ne dépassent pas les valeurs admissibles en CONDITION
NORMALE et en CONDITION DE PREMIER DÉFAUT .
2) Les CONNEXIONS PATIENT et les autres PARTIES ACCESSIBLES sont séparées des parties
n'étant pas au potentiel de masse par L ' ISOLATION PRINCIPALE et par une partie métallique
PROTÉGÉE PAR MISE À LA TERRE intermédiaire qui pourrait être un écran métallique intégral.
3) Les CONNEXIONS PATIENT et les autres PARTIES ACCESSIBLES sont séparées des parties
n'étant pas au potentiel de masse uniquement par une DOUBLE ISOLATION ou par une
ISOLATION RENFORCÉE .
4) Les impédances des composants préviennent toute circulation de COURANTS DE FUITE et de
COURANTS AUXILIAIRES PATIENT , dépassant les valeurs admissibles, vers les CONNEXIONS
PATIENT et les autres PARTIES ACCESSIBLES .
Une étude des chemins d'isolation est présentée à l'Annexe J.
Les éditions précédentes de la présente norme reconnaissaient également la possibilité de
réaliser la séparation au moyen d'un circuit intermédiaire PROTÉGÉ PAR MISE À LA TERRE .
Toutefois, il est généralement impossible de connecter l'ensemble du circuit à la BORNE DE
TERRE DE PROTECTION , avec une impédance très basse. En outre, si une partie d'un circuit est
reliée à la terre, les autres parties du circuit sont alors à un potentiel différent du potentiel de
masse et doivent donc être séparées des CONNEXIONS PATIENT et des autres PARTIES
ACCESSIBLES .
L'air peut constituer une partie ou la totalité de l' ISOLATION PRINCIPALE ou de l' ISOLATION
SUPPLÉMENTAIRE .
En général, LA DOUBLE ISOLATION est préférable à l' ISOLATION RENFORCÉE .
La première édition de la présente norme spécifiait de nombreuses parties qu'il était
nécessaire de séparer, mais la liste était incomplète. Elle a été étendue dans la deuxième
édition mais était toujours incomplète, par exemple concernant le cas illustré dans la
Figure A.10.
Les discussions du groupe de travail qui se sont tenues au début de l'élaboration de la
présente édition ont permis d'établir que les laboratoires d'essai doivent identifier les
différents circuits dans les APPAREILS EM et les différents points au niveau desquels une
séparation pourrait être nécessaire. Cette édition spécifie donc cette PROCÉDURE de manière
explicite.
La distinction entre les MOYENS DE PROTECTION DE L ' OPÉRATEUR et les MOYENS DE PROTECTION
DU PATIENT a été ajoutée pour répondre aux préoccupations selon lesquelles les exigences
des éditions précédentes de la présente norme relatives aux essais, aux LIGNES DE FUITE et
aux DISTANCES DANS L ' AIR étaient trop rigoureuses.

60601-1  IEC:2005 – 479 –
Subclause 8.4.4 – Internal capacitive circuits
The limit has been changed from the 2 mJ specified in the second edition of this standard to
the same value as specified in the previous subclause, because whatever is safe for an
OPERATOR , or even a PATIENT , who touches the pins of a MAINS PLUG is also safe for someone
who opens an ACCESS COVER to gain access to the inside of ME EQUIPMENT .
Subclause 8.5.1 – M EANS OF PROTECTION
Two MEANS OF PROTECTION can be provided in several ways. The following are examples:
1) P ATIENT CONNECTIONS and other ACCESSIBLE PARTS are separated from parts different from
earth potential by BASIC INSULATION only, but PROTECTIVELY EARTHED and have such a low
internal impedance to earth that LEAKAGE CURRENTS do not exceed the allowable values in
NORMAL CONDITION and SINGLE FAULT CONDITION .
2) P ATIENT CONNECTIONS and other ACCESSIBLE PARTS are separated from parts different from
earth potential by BASIC INSULATION and an intermediate PROTECTIVELY EARTHED metal part,
which could be a fully enclosing metal screen.
3) P ATIENT CONNECTIONS and other ACCESSIBLE PARTS are separated from parts different from
earth potential by DOUBLE or REINFORCED INSULATION .
4) Impedances of components prevent the flow to PATIENT CONNECTIONS and other ACCESSIBLE
PARTS of LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS exceeding the allowable
values.
A survey of insulation paths is found in Annex J.
Previous editions of this standard also recognized the possibility of achieving separation by
use of a PROTECTIVELY EARTHED intermediate circuit. However it is in general not possible for
the whole of a circuit to be connected with very low impedance to the PROTECTIVE EARTH
TERMINAL . Also, if one part of a circuit is earthed, other parts of the circuit are then different
from earth potential, so have to be further separated from PATIENT CONNECTIONS and other
ACCESSIBLE PARTS .
Air can form part or all of the BASIC INSULATION or SUPPLEMENTARY INSULATION .
In general DOUBLE INSULATION is preferable to REINFORCED INSULATION .
The first edition of this standard specified numerous pairs of parts between which separation
was required, but the list was incomplete. It was expanded in the second edition but still
remained incomplete, for example with regard to the situation illustrated in Figure A.10.
Discussion in the working group at an early stage of the development of this edition
established that test houses actually have to identify the various circuits inside ME EQUIPMENT
and the various points at which separation could be needed. This edition therefore specifies
this PROCEDURE explicitly.
The distinction between MEANS OF OPERATOR PROTECTION and MEANS OF PATIENT PROTECTION
was introduced in response to concerns that the requirements of previous editions of this
standard for insulation testing, CREEPAGE DISTANCES and AIR CLEARANCES were too stringent.

– 480 – 60601-1  CEI:2005
De nombreux SYSTÈMES EM incorporent des appareils conformes à la CEI 60950-1. De
nombreux types d' APPAREIL EM incorporent également des parties, comme l'alimentation
électrique, qui ont été conçues à l'origine pour être utilisées avec des appareils conformes à
la CEI 60950-1. Certains experts et Comités nationaux ont donc proposé que les exigences
de la présente norme soient harmonisées autant que possible avec la CEI 60950-1.
Toutefois, les tensions d'essai et les valeurs minimales des LIGNES DE FUITE et des DISTANCES
DANS L ' AIR spécifiées dans la CEI 60950-1 sont issues de la CEI 60664-1 et s'appuient sur des
hypothèses concernant des surtensions éventuelles dans le réseau et dans d'autres circuits,
notamment la fréquence d'occurrence de différents niveaux de surtension. Selon les experts
du groupe de travail qui ont révisé les exigences correspondantes de la présente norme, la
conformité aux exigences de la CEI 60664-1 ou de la CEI 60950-1 implique le RISQUE qu'une
défaillance transitoire de l'isolation se produise avec une fréquence proche d'une fois par an
environ.
La probabilité qu'un OPÉRATEUR entre en contact avec une partie concernée et avec la terre
au moment de la défaillance est faible, le RISQUE RÉSIDUEL est donc acceptable pour les
APPAREILS EM , comme pour les appareils informatiques. La probabilité qu'un PATIENT soit en
contact avec une PARTIE APPLIQUÉE et avec la terre est cependant bien plus élevée. Le groupe
de travail a donc décidé qu'une marge de sécurité plus importante devrait être appliquée
lorsque la sécurité du PATIENT est concernée. Toutefois, il n'existait pas de base fiable sur
laquelle s'appuyer pour déterminer quelle marge supplémentaire pourrait être appliquée aux
valeurs de la CEI 60664-1, les valeurs spécifiées dans la seconde édition de la présente
norme ont donc été retenues pour les MOYENS DE PROTECTION DU PATIENT .
Pour les MOYENS DE PROTECTION DE L ' OPÉRATEUR , la présente révision de la norme laisse trois
options au FABRICANT (voir Figure A.12). L'une des options consiste à appliquer les exigences
de la CEI 60950-1 et à identifier la catégorie d'installation et le degré de pollution appropriés.
Le FABRICANT peut également appliquer les valeurs des tableaux, qui sont extraits de la
CEI 60950-1, sur la base d'hypothèses raisonnables sur la catégorie d'installation et le degré
de pollution. La troisième option consiste à traiter les MOYENS DE PROTECTION DE L ' OPÉRATEUR
comme s'il s'agissait de MOYENS DE PROTECTION DU PATIENT .
Les condensateurs Y sont utilisés pour réduire le brouillage radioélectrique en offrant un
chemin de faible impédance à la terre pour les hautes fréquences en courant alternatif. Ils
sont utilisés pour ponter l' ISOLATION DOUBLE ou RENFORCEE comme élément du régime de
suppression du brouillage. Il existe quatre types: Y1, Y2, Y3 et Y4. Les condensateurs Y1
sont conçus pour être utilisés en triphasé et ont une TENSION DE SERVICE jusqu'à 500 V en
courant alternatif et une tension de tenue de 4 000 V en courant alternatif. Les condensateurs
Y2 sont conçus pour être utilisés en monophasé et ont une TENSION DE SERVICE jusqu'à
300 V en courant alternatif et une tension de tenue de 2 500 V en courant alternatif. Les
condensateurs Y3 sont similaires aux condensateurs Y2 mais ils ont une TENSION DE SERVICE
jusqu'à 250 V en courant alternatif. Les condensateurs Y4 sont conçus pour être utilisés en
basse tension et une TENSION DE SERVICE jusqu'à 150 V en courant alternatif et une tension
de tenue de 1 000 V en courant alternatif. Ces condensateurs sont critiques pour la sécurité
dans la mesure où ils fournissent un chemin de fuite à la terre ou à travers une barrière. C'est
pourquoi il faut qu'ils soient certifiés et surveillés par un organisme d'essai reconnu selon la
CEI 60384-14, qui sert au contrôle de leur fabrication.
Un condensateur Y1 peut être utilisé pour fournir deux MOOP mais un seul MOPP (les PATIENTS
ont besoin d'un niveau plus élevé de protection que les OPÉRATEURS ). Un condensateur Y2
peut être utilisé pour fournir un MOOP uniquement.

60601-1  IEC:2005 – 481 –
Many ME SYSTEMS incorporate equipment complying with IEC 60950-1. Also many kinds of
ME EQUIPMENT incorporate parts, such as power supplies, that have been primarily designed
for use in equipment complying with IEC 60950-1. This led some experts and National
Committees to propose that the requirements of this standard be harmonized with
IEC 60950-1 as far as possible.
However the test voltages and the minimum values of CREEPAGE DISTANCES and AIR
CLEARANCES specified in IEC 60950-1 are derived from IEC 60664-1 and are based on
assumptions about possible overvoltages in mains and other circuits, particularly the
frequency of occurrence of various levels of overvoltage. According to the understanding of
the working group experts who revised the corresponding requirements of this standard,
compliance with the requirements of IEC 60664-1 or IEC 60950-1 leaves a RISK that transient
insulation breakdown could occur with a frequency up to about once per year.
The probability of occurrence of an OPERATOR coming in contact with a relevant part and with
earth at the moment when breakdown occurs is low, so the RESIDUAL RISK is acceptable for
ME EQUIPMENT , just as it is for IT equipment. However the probability of occurrence of a
PATIENT being in contact with an APPLIED PART and with earth is significantly higher. The
working group therefore decided that a larger margin of safety should be applied where
PATIENT safety is concerned. However there was no reliable basis for deciding what additional
margin might be applied to the values from IEC 60664-1, so the same values that were
specified in the second edition of this standard have been retained for MEANS OF PATIENT
PROTECTION .
For MEANS OF OPERATOR PROTECTION this revision of the standard allows the MANUFACTURER
three options (see Figure A.12). One option is to apply the requirements of IEC 60950-1 and
to identify the appropriate installation category and pollution degree. Alternatively, the
MANUFACTURER can apply the values in the tables, which have been derived from IEC 60950-1
on the basis of reasonable assumptions about the installation category and pollution degree.
The third option is to treat the MEANS OF OPERATOR PROTECTION as if it were a MEANS OF
PATIENT PROTECTION .
Y capacitors are used to reduce radio frequency interference by providing a low impedance
path to earth for high frequency a.c. They are also used for bridging DOUBLE or REINFORCED
INSULATION as part of the interference suppression regime. There are four types: Y1, Y2, Y3
and Y4. Y1 capacitors are designed for use with three phase mains and have a WORKING
VOLTAGE of up to 500 V a.c. and a withstand voltage of 4 000 V a.c. Y2 capacitors are
designed for use with single phase mains and have a WORKING VOLTAGE up to 300 V a.c. and
a withstand voltage of 2 500 V a.c. Y3 capacitors are similar to Y2 capacitors but have a
WORKING VOLTAGE up to 250 V a.c. Y4 capacitors are designed for use with low voltage
mainsand have a WORKING VOLTAGE up to 150 V a.c. and a withstand voltage of 1 000 V a.c.
These capacitors are safety critical since they provide a leakage path to earth or across a
barrier. So they must be certified and monitored by a recognised test house to IEC 60384-14,
which serves to control their manufacture.
One Y1 capacitor can be used to provide two MOOP 's but only one MOPP ( PATIENTS need a higher
level of protection than OPERATORS ). A Y2 capacitor can be used to provide one MOOP only.

– 482 – 60601-1  CEI:2005
L E FABRICANT détermine
quel type de partie le MOP
va protéger
Est-ce
une PARTIE
APPLIQUÉE ?
Oui Non
Oui Non
Est-ce une partie
soumise aux exigences
des PARTIES APPLIQUÉES
comme déterminé par
l’ÉVALUATION DU RISQUE
selon 4.6 ? Le MOP est
un MOOP
Appliquer les
exigences
MOPP
Choix
du CONSTRUCTEUR
Les Tableaux 6 et 11
s’appliquent (mêmes valeurs
que la CEI 60601-1:1988)
Les Tableaux 6 et 13 à 16
s’appliquent (CEI 60950-1
simplifiée)
Les exigences de coordination
d’isolation de la
CEI 60950-1 s’appliquent
MOP MOYENS DE PROTECTION
MOPP MOYENS DE PROTECTION DU PATIENT
MOOP MOYENS DE PROTECTION DE L’ OPÉRATEUR
Le MOP est
un MOPP
IEC 2434/05
Figure A.12 – Identification des MOYENS DE PROTECTION DU PATIENT et des MOYENS DE
PROTECTION DE L ' OPÉRATEUR
Paragraphe 8.5.2.1 – P ARTIES APPLIQUÉES de TYPE F
La caractéristique essentielle d'une PARTIE APPLIQUÉE DE TYPE F est la séparation de cette
partie des autres parties. Ce paragraphe spécifie et quantifie le degré de séparation
nécessaire.
Les fonctions multiples peuvent être considérées comme des PARTIES APPLIQUÉES multiples
(qui doivent être séparées les unes des autres par un MOYEN DE PROTECTION PATIENT ) ou
comme une PARTIE APPLIQUÉE . Cela est décidé par le FABRICANT après évaluation du RISQUE
qu'une mise à la terre d'une ou de plusieurs CONNEXION ( S ) PATIENT d'une fonction pourrait
donner lieu à un COURANT DE FUITE excessif à travers la ou les CONNEXION ( S ) PATIENT d'une
autre fonction, dans la condition dans laquelle une tension imprévue provenant d'une source
extérieure devient connectée au PATIENT .
La limite de 500 V en valeur efficace pour les dispositifs de protection était déjà spécifiée
dans la première édition de la présente norme. La justification initiale n'est pas connue mais
cette tension correspond à la tension ASSIGNÉE la plus élevée spécifiée en 4.10.
Paragraphe 8.5.2.2 – P ARTIES APPLIQUÉES de TYPE B
Cette exigence aborde la possibilité selon laquelle une tension non prévue issue d'une source
externe vienne en contact avec une partie de l' APPAREIL EM . En l'absence de séparation
appropriée entre une telle partie et les CONNEXIONS PATIENT , il pourrait se produire un
COURANT DE FUITE PATIENT excessif.

60601-1  IEC:2005 – 483 –
MANUFACTURER determines
which kind of part
the MOP will protect
Is it an
APPLIED
PART ?
Yes No
Yes No
Is it a part that
is subject to the
requirements for APPLIED PARTS
as determined by RISK ASSESSMENT
according to 4.6?
The MOP
is a MOOP
The MOP
is a MOPP
Apply MOPP
requirements MANUFACTURER’ S
choice
Table 6 and Table 11 apply
(same values as
IEC 60601-1:1988)
Table 6 and Table 13 to
Table 16 apply
(IEC 60950-1 simplified)
The INSULATION CO-ORDINATION
requirements of
IEC 60950-1 apply
MOP MEANS OF PROTECTION
MOPP MEANS OF PATIENT PROTECTION
MOOP MEANS OF OPERATOR PROTECTION IEC 2434/05
Figure A.12 – Identification of MEANS OF PATIENT PROTECTION
and MEANS OF OPERATOR PROTECTION
Subclause 8.5.2.1 – F- TYPE APPLIED PARTS
The essential feature of an F - TYPE APPLIED PART is its separation from other parts. This
subclause specifies and quantifies the necessary degree of separation.
Multiple functions can be considered as multiple APPLIED PARTS (which have to be separated
from each other by one MEANS OF PATIENT PROTECTION ) or as one APPLIED PART . This is
decided by the MANUFACTURER after assessing the RISK that earthing of one or more of the
PATIENT CONNECTION ( S ) of one function could result in excessive LEAKAGE CURRENT through the
PATIENT CONNECTION ( S ) of another function, in the condition in which an unintended voltage
originating from an external source becomes connected to the PATIENT .
The 500 V r.m.s. limit for protective devices was already specified in the first edition of this
standard. The original rationale is not known, but this voltage corresponds to the highest
RATED voltage specified in 4.10.
Subclause 8.5.2.2 – T YPE B APPLIED PARTS
This requirement addresses the possibility that an unintended voltage originating from an
external source becomes connected to a part of the ME EQUIPMENT . In the absence of

appropriate separation between such a part and PATIENT CONNECTIONS , an excessive PATIENT
LEAKAGE CURRENT could result.

– 484 – 60601-1  CEI:2005
Selon le point c) de l’Article 17 de la seconde édition de la présente norme, cette exigence
s'appliquait à toutes les PARTIES APPLIQUÉES , mais elle ne s'applique plus dans de nombreux
cas:
– Pour les PARTIES APPLIQUÉES DU TYPE F , l'isolation requise par 8.5.2.1 couvre également ce
cas (mais les PARTIES APPLIQUÉES DU TYPE BF exigent un essai supplémentaire, comme
expliqué dans la justification de 8.7.4.7 d)).
– Le RISQUE ne peut pas survenir si la partie de l' APPAREIL EM concernée ou les CONNEXIONS
PATIENT d'une PARTIE APPLIQUÉE DE TYPE B sont PROTÉGÉES PAR MISE À LA TERRE . (Une
défaillance de la LIAISON DE TERRE DE PROTECTION , ajoutée à l'apparition d'une tension non
prévue correspondrait à une condition de double défaut).
– Si la partie concernée de l' APPAREIL EM jouxte physiquement la PARTIE APPLIQUÉE (par
exemple, une pièce à main dentaire), l'exigence ne s'applique pas si le RISQUE de contact
avec une source de tension ou un COURANT DE FUITE au-dessus des limites autorisées est
suffisamment faible pour être acceptable.
Paragraphe 8.5.2.3 – Liaisons PATIENT
Il y a deux sortes de circonstances dont il faut se protéger:
– en premier lieu, pour les PARTIES APPLIQUÉES DU TYPE BF et du TYPE CF , il convient qu'il
n'existe aucune possibilité de liaison accidentelle du PATIENT avec la terre par
l'intermédiaire de tout conducteur qui pourrait se détacher de l' APPAREIL EM ; même pour
une PARTIE APPLIQUÉE DE TYPE B , une liaison indésirable avec la terre peut avoir un effet
néfaste sur le fonctionnement de l' APPAREIL EM ;
– en second lieu, pour tous les types de PARTIE APPLIQUÉE , il ne devrait y avoir aucune
possibilité pour que le PATIENT puisse être relié accidentellement à des parties de
l' APPAREIL EM ou à d'autres parties conductrices qui sont proches de lui dans lesquelles un
courant excédant le COURANT DE FUITE admissible pourrait circuler.
Un cas extrême de ce dernier DANGER serait une connexion directe au RÉSEAU D ' ALIMENTATION ,
résultant de l'insertion du connecteur dans une prise réseau ou dans l'extrémité d'une prise
de courant d'un CÂBLE D ' ALIMENTATION NON FIXÉ À DEMEURE . Il est essentiel d'empêcher cette
situation.
Pour certaines combinaisons de connecteurs PATIENT et de CONNECTEURS RÉSEAU , il sera
possible d'enficher accidentellement le connecteur PATIENT dans le socle de prise de courant
réseau.
Cette possibilité ne peut raisonnablement pas être évitée par des exigences dimensionnelles,
car réaliser cela conduirait à des connecteurs à fiche unique excessivement grands. Dans
cette éventualité, on assure la sécurité par une exigence stipulant de protéger le connecteur
PATIENT par une isolation ayant une LIGNE DE FUITE d'au moins 1,0 mm et une tension de tenue
d'au moins 1 500 V. Cette dernière exigence ne suffirait pas à elle seule, car une protection
de 1 500 V pourrait facilement être réalisée à l'aide d'une fine feuille de plastique qui ne
résisterait pas à une usure journalière normale ou à des poussées, vraisemblablement
répétées, dans une prise de courant réseau. Egalement pour cette raison, on peut se rendre
compte qu'il convient que l'isolation soit solide et rigide.
La formulation de cette exigence a été modifiée par rapport à la seconde édition de la
présente norme pour éviter l'utilisation des expressions “liaison conductrice”, qui a été
éliminée en tant que terme défini. Cette modification résulte directement des commentaires
des Comités nationaux pendant la préparation de la présente édition.
Selon la justification de la seconde édition de la présente norme, l'essai dans lequel le doigt
d'essai est appliqué avec une force de 10 N était destiné à “vérifier la résistance du matériau
isolant”. Cela a maintenant été remplacé par une référence croisée explicite à 8.8.4.1.

60601-1  IEC:2005 – 485 –
According to Clause 17 c) of the second edition of this standard, this requirement applied to
all APPLIED PARTS , but in many cases it no longer applies:
– For F - TYPE APPLIED PARTS , the isolation required by 8.5.2.1 also covers this situation (but
TYPE BF APPLIED PARTS require an additional test, as explained in the rationale to
8.7.4.7 d)).
– The RISK cannot arise if either the ME EQUIPMENT part concerned or the PATIENT
CONNECTIONS of a TYPE B APPLIED PART are PROTECTIVELY EARTHED . (Failure of the
PROTECTIVE EARTH CONNECTION together with the appearance of the unintended voltage
would be a double fault condition.)
– If the ME EQUIPMENT part concerned is physically contiguous with the APPLIED PART (for
example a dental handpiece) the requirement does not apply if the RISK of contact with a
source of voltage or LEAKAGE CURRENT above permitted limits is acceptably low.
Subclause 8.5.2.3 – P ATIENT leads
There are two sets of circumstances to guard against:
– firstly, for TYPE BF APPLIED PARTS and TYPE CF APPLIED PARTS , there should be no possibility
of an accidental PATIENT -to-earth connection via any lead that can become detached from
the ME EQUIPMENT ; even for a TYPE B APPLIED PART an unwanted connection to earth can
have an adverse effect on the operation of the ME EQUIPMENT ;
– secondly, for all types of APPLIED PART , there should be no possibility of connecting the
PATIENT accidentally to parts of ME EQUIPMENT or other conductive parts in the vicinity from
which a current in excess of the allowable LEAKAGE CURRENT could flow.
An extreme case of the latter HAZARD would be a direct connection to the SUPPLY MAINS ,
resulting from insertion of the connector into a mains outlet or into the socket end of a
DETACHABLE POWER SUPPLY CORD . It is essential to prevent this from occurring.
With certain combinations of PATIENT and MAINS CONNECTORS it will be possible to plug the
PATIENT connector accidentally into the mains socket.
This possibility cannot reasonably be removed by dimensional requirements as to do so would
make single-pole connectors excessively large. Such an incident is rendered safe by the
requirement for the PATIENT connector to be protected by insulation having a CREEPAGE
DISTANCE of at least 1,0 mm and a dielectric strength of at least 1 500 V. The latter on its own
would not suffice as 1 500 V protection could easily be achieved by thin plastic foil that would
not stand up to daily wear or to being pushed, possibly repeatedly, into a mains socket. For
this reason also it can be seen that the insulation should be durable and rigid.
The wording of this requirement was modified from that in the second edition of this standard
to avoid use of the phrases “conductive connection”, which was eliminated as a defined term.
This change was a direct result of National Committee comments during the preparation of
this edition.
According to the rationale in the second edition of this standard, the test in which the test
finger is applied with a force of 10 N was intended “to check the strength of the insulating
material.” This has now been supplemented by an explicit cross reference to 8.8.4.1.

– 486 – 60601-1  CEI:2005
Suite à une enquête, l'un des comités nationaux a déclaré que cet essai est un "essai
mécanique du couvercle de protection sur la broche", en suggérant que l'essai était destiné à
s'appliquer spécifiquement à une conception de connecteur particulière, dans laquelle le
contact est entouré d'une gaine mobile conçue pour permettre le contact avec le connecteur
correspondant adéquat mais pas avec d'autres parties.
Au cours de l'élaboration de cette édition de la norme, la question s'est posée de savoir si cet
essai devait être limité aux connecteurs à fiche unique, comme c'était le cas dans la seconde
édition, ou s'il pouvait également s'appliquer à des connecteurs à plusieurs fiches. Certains
connecteurs à plusieurs fiches ont une forme similaire aux connecteurs à fiche unique et
pourraient être insérés dans une PRISE RÉSEAU de la même façon ; les mêmes considérations
sur l'adéquation de l'isolation s'appliquent donc aux deux types de connecteur. D'autre part,
certains connecteurs à plusieurs fiches types d'utilisation courante ne peuvent pas être
insérés dans une PRISE RÉSEAU , mais échoueraient à cet essai dans la mesure où le doigt
d'essai peut facilement toucher leurs contacts, même sans appliquer une force de 10 N.
Une autre enquête réalisée auprès des comités nationaux a permis de dégager un consensus
raisonnable sur certains points mais pas sur la question de savoir s’il convenait d’appliquer
cet essai à tous les connecteurs ou se limiter aux connecteurs à fiche unique.
Il convient probablement que cet essai s'applique aux connecteurs à plusieurs fiches dont la
forme et les dimensions permettent de les insérer dans une prise de courant réseau. Dans ce
cas, le RISQUE est le même qu'avec un connecteur à fiche unique.
L'application de cet essai à certains connecteurs à plusieurs fiches permet également de
pallier le fait que cet essai avec la plaque plane n'évalue pas entièrement la possibilité de
contact avec les parties conductrices à proximité de la zone dans laquelle un courant
excédant le COURANT DE FUITE admissible pourrait s'écouler. Pratiquement tous les types de
connecteurs, s'ils sont détachés de l' APPAREIL EM ou s'ils tombent, pourraient entrer en
contact avec quelque chose à proximité du connecteur correspondant, mais le RISQUE dépend
de la forme du connecteur et des circonstances. Dans la plupart des cas, ce RISQUE est faible.
Par exemple, un connecteur de type "D" n'est susceptible d'entrer en contact avec un objet
relié à la terre que pendant quelques instants alors qu'une broche droite pourrait entrer en
contact pendant une période prolongée. Toutefois, même un contact prolongé avec un objet
métallique ne peut entraîner un DANGER que s'il se produit en même temps qu'un défaut ou
qu'une situation anormale permettant à un courant excessif de s'écouler à travers le PATIENT .
Le RISQUE est dans tous les cas bien moins grand que le RISQUE encouru si le connecteur
entre en contact avec la prise de courant réseau. Il convient de formuler les exigences de la
présente norme en fonction des RISQUES . Il est souhaitable que la norme permette de réduire
au minimum le RISQUE pour le PATIENT , tout en laissant aux FABRICANTS un choix de
connecteurs raisonnable.
Il y a lieu d'entendre “tout connecteur” en y comprenant des connecteurs à contacts multiples,
plusieurs connecteurs ou des connecteurs en série.
La dimension de 100 mm de diamètre n'est pas en elle-même importante, elle sert seulement
à indiquer l'ordre de grandeur de la surface plane. Toute feuille d'un matériau conducteur de
dimension plus grande conviendrait.
Paragraphe 8.5.3 – T ENSION D ' ALIMENTATION RESEAU MAXIMALE
Plusieurs exigences et essais de la présente norme renvoient à la possibilité qu'une tension
non prévue provenant d'une source externe soit connectée au PATIENT ou à certaines parties
de l' APPAREIL EM . L'amplitude réelle d'une telle tension n'est pas connue ; mais, dans la
deuxième édition de cette norme, elle était prise comme étant la TENSION RÉSEAU ASSIGNÉE la
plus élevée ou pour les appareils polyphasés comme la tension d'alimentation phase-neutre.
Ces valeurs reflétaient une hypothèse raisonnable de cas le plus défavorable selon laquelle la
tension externe réelle ne dépassera probablement pas la tension du RÉSEAU D ' ALIMENTATION à
l'endroit où l' APPAREIL EM est utilisé et l' APPAREIL EM ne sera probablement pas utilisé dans un
endroit où le RÉSEAU D ' ALIMENTATION présente une tension supérieure à sa TENSION RÉSEAU

60601-1  IEC:2005 – 487 –
In response to an enquiry, one National Committee stated that this test is “a mechanical test
of the protective cover over the pin;” suggesting that the test was intended to apply
specifically to one particular kind of connector design, in which the contact is surrounded by a
movable sheath designed to allow contact with the correct mating connector but not with other
parts.
During the development of this edition of this standard, the question arose whether this test
should be restricted to single-pole connectors, as in the second edition of this standard, or
should apply to multi-pole connectors as well. Some multi-pole connectors are of similar
shape to single-pole connectors and could similarly be inserted into a MAINS CONNECTOR , so
the same considerations of adequacy of insulation apply equally. On the other hand, typical
kinds of multi-pole connectors that are in common use cannot be inserted into a MAINS
CONNECTOR , but would fail this test if they were subject to it, because the test finger can easily
touch their contacts, even without the application of a 10 N force.
A further enquiry to the National Committees yielded a range of responses, with reasonable
consensus on some questions but no consensus as to whether this test should apply to all
connectors or should be restricted to single-pole connectors.
This test should certainly apply to a multi-pole connector that is of such shape and size that it
could be inserted into a mains socket. In this case, the RISK is the same as with a single-pole
connector.
Another reason for applying this test to some multi-pole connectors is that the test with the
flat plate does not exhaustively assess the possibility of contact with conductive parts in the
vicinity from which a current in excess of the allowable LEAKAGE CURRENT could flow. Almost
any kind of connector, if detached from the ME EQUIPMENT or dropped, could possibly make
contact with something besides the intended mating connector, but the RISK depends on the
shape of the connector and the circumstances. In most cases the RISK is low. For example a
typical “D” connector is likely to make contact with an earthed object only momentarily,
whereas a straight pin could make contact for a prolonged period. However even prolonged
contact with a metal object can result in a HAZARD only if it occurs in combination with a fault
or abnormal situation that allows an excessive current to flow through the PATIENT . The RISK is
in all cases much less than the RISK if the connector can make contact with a mains socket.
The requirements of this standard should be formulated in relation to the RISK . The standard
should minimise RISK to the PATIENT , while allowing MANUFACTURERS a reasonable range of
choice of connectors.
“Any connector” should be understood to include multiple contact connectors, several
connectors and connectors in series.
The dimension of 100 mm diameter is not in the least important and merely serves to indicate
the scale of the flat surface. Any sheet of conductive material larger than this would be
suitable.
Subclause 8.5.3 – M AXIMUM MAINS VOLTAGE
Several requirements and tests of this standard relate to the possibility that an unintended
voltage originating from an external source becomes connected to the PATIENT or to certain
parts of the ME EQUIPMENT . The actual magnitude of such a voltage is unknown; but according
to the second edition of this standard it was taken to be the highest RATED MAINS VOLTAGE , or
for polyphase equipment the phase to neutral supply voltage. These values reflected a
reasonable worst-case assumption that the actual unintended external voltage is unlikely to
exceed the voltage of the SUPPLY MAINS in the location where the ME EQUIPMENT is used, and
that ME EQUIPMENT is unlikely to be used in a location where the SUPPLY MAINS has a voltage

– 488 – 60601-1  CEI:2005
ASSIGNÉE la plus élevée. Pour les APPAREILS EM À SOURCE ÉLECTRIQUE INTERNE , la valeur
spécifiée était (et demeure) 250 V, étant donné qu'il s'agit de la tension phase-neutre la plus
communément rencontrée dans les endroits où les APPAREILS EM sont utilisés.
Lors des premiers projets de la présente édition, la formulation correspondante ne
mentionnait que le RÉSEAU D ' ALIMENTATION en courant alternatif. Cette erreur a été relevée
pendant la période des commentaires. Les discussions menées sur ce commentaire ont
confirmé qu'il ne convenait pas que les exigences dépendent uniquement de savoir si le
RÉSEAU D ' ALIMENTATION était en courant continu ou alternatif, mais elles ont révélé une autre
anomalie. Si l' APPAREIL EM est spécifié pour une liaison avec le RÉSEAU D ' ALIMENTATION à très
basse tension TBT (par exemple, 12 V dans une ambulance) mais qu'il n'est spécifié pour
aucun autre RÉSEAU D ' ALIMENTATION , de tension plus élevée, la tension externe supposée pour
les besoins de l'essai uniquement serait la TBT. Un tel APPAREIL EM pourrait néanmoins être
utilisé dans des endroits où un RÉSEAU D ' ALIMENTATION de tension plus élevée est également
installé. La rédaction a donc été révisée pour supprimer cette anomalie.
Si l' APPAREIL EM présente une tension d'alimentation ASSIGNÉE maximale inférieure à 100 V, il
sera forcément utilisé dans un endroit spécial dans lequel cette alimentation est disponible et
nous ne savons pas quelles autres alimentations pourraient être également présentes. La
tension externe supposée pour des essais pertinents est donc de 250 V, comme pour les
APPAREILS EM À SOURCE ÉLECTRIQUE INTERNE .
Toutefois, un APPAREIL EM ayant une TENSION RÉSEAU ASSIGNÉE maximale d'environ 115 V ne
sera probablement pas utilisé dans des endroits présentant un RÉSEAU D ' ALIMENTATION de
tension plus élevée, la tension externe supposée pour des essais pertinents est donc égale à
la TENSION RÉSEAU ASSIGNÉE maximale, comme dans la seconde édition de la présente norme.
Paragraphe 8.5.4 – T ENSION DE SERVICE
Les tensions d'essai de tenue spécifiées au Tableau 6 sont appropriées pour une isolation qui
est normalement soumise à une TENSION DE SERVICE continue et à des surtensions
transitoires.

La TENSION DE SERVICE pour chaque MOYEN DE PROTECTION formant une DOUBLE ISOLATION est
la tension à laquelle la DOUBLE ISOLATION est soumise dans son ensemble, car tout MOYEN DE
PROTECTION peut être soumis à cette tension si l'autre MOYEN DE PROTECTION connaît une
défaillance.
Pour l'isolation entre deux parties isolées ou entre une partie isolée et une partie reliée à la
terre, la TENSION DE SERVICE pourrait dans certains cas être égale à la somme arithmétique
des tensions maximales entre deux points dans les deux parties.
Pour les PARTIES APPLIQUÉES PROTÉGÉES CONTRE LES CHOCS DE DÉFIBRILLATION , une tension
d'essai ayant pour base la TENSION DE SERVICE égale à la tension de crête de défibrillation
serait beaucoup trop élevée pour une isolation qui, en UTILISATION NORMALE , est soumise
seulement de manière occasionnelle à des tensions de choc, de durée normalement
inférieure à 10 s et sans surtension additionnelle.
Paragraphe 8.5.5 – P ARTIES APPLIQUÉES PROTÉGÉES CONTRE LES CHOCS DE DÉFIBRILLATION
L'essai spécial décrit en 8.5.5 est considéré comme pouvant assurer une protection suffisante
contre l'exposition à des chocs de défibrillation, sans qu'aucun essai de tension de tenue
séparé soit nécessaire.
Paragraphe 8.5.5.1 – Protection contre les chocs de défibrillation
L'une ou l'autre des électrodes de défibrillation, en vertu de son application clinique, pourrait
être reliée à la terre ou au moins être référencée à la terre.

60601-1  IEC:2005 – 489 –
higher than its highest RATED MAINS VOLTAGE . For INTERNALLY POWERED ME EQUIPMENT the
value specified was (and remains) 250 V, because this is the highest commonly encountered
phase-to-neutral voltage in locations where ME EQUIPMENT is used.
In early drafts of this edition, the corresponding wording only referred to a.c. SUPPLY MAINS .
This mistake was pointed out during the comment period. Discussion of this comment
confirmed that the requirements should not depend on whether the SUPPLY MAINS is a.c. or
d.c., but revealed a further anomaly. If ME EQUIPMENT is specified for connection to an extra-
low voltage (ELV) SUPPLY MAINS (for example 12 V in an ambulance) but not to any higher
voltage SUPPLY MAINS , the external voltage assumed for test purposes would be only the ELV.
Such ME EQUIPMENT could however be used in locations where a higher voltage SUPPLY MAINS
is also installed. The wording has therefore been revised to remove this anomaly.
If ME EQUIPMENT has a highest RATED supply voltage less than 100 V, it will necessarily be
used in a special location where that supply is available, and we do not know what other
supplies could also be present. Therefore the external voltage assumed for relevant tests is
250 V, as for INTERNALLY POWERED ME EQUIPMENT .
However ME EQUIPMENT having a highest RATED MAINS VOLTAGE of around 115 V is unlikely to
be used in locations having higher voltage SUPPLY MAINS , so the external voltage assumed for
relevant tests is equal to the highest RATED MAINS VOLTAGE , as in the second edition of this
standard.
Subclause 8.5.4 – W ORKING VOLTAGE
The dielectric strength test voltages specified in Table 6 are appropriate for insulation that is
normally subjected to a continuous WORKING VOLTAGE and to transient overvoltages.
The WORKING VOLTAGE for each MEANS OF PROTECTION forming DOUBLE INSULATION is the
voltage to which the DOUBLE INSULATION as a whole is subjected, because either MEANS OF
PROTECTION can be subjected to this voltage if the other MEANS OF PROTECTION fails.
For insulation between two isolated parts or between an isolated part and an earthed part, the
WORKING VOLTAGE could in some cases be equal to the arithmetic sum of the highest voltages
between any two points within both parts.
For DEFIBRILLATION - PROOF APPLIED PARTS , a test voltage deduced on the basis of a WORKING
VOLTAGE equal to the defibrillation peak voltage would be far too high for insulation that in
NORMAL USE is exposed only occasionally to voltage impulses, normally shorter than 10 s and
without additional overvoltage.
Subclause 8.5.5 – D EFIBRILLATION - PROOF APPLIED PARTS
The special test described in 8.5.5 is considered to ensure sufficient protection against
exposure to defibrillation pulses, no separate dielectric strength test being necessary.
Subclause 8.5.5.1 – Defibrillation protection
One or the other of the defibrillation paddles could, by virtue of its clinical application, be
connected to earth or at least referenced to earth.

– 490 – 60601-1  CEI:2005
Quand un défibrillateur est utilisé sur le PATIENT , une TENSION ÉLEVÉE peut ainsi se trouver
appliquée soit entre une partie de l' APPAREIL EM et une autre, soit entre de telles parties
ensemble et la terre. Il convient que les PARTIES ACCESSIBLES soient convenablement isolées
des CONNEXIONS PATIENT ou protégées d'une autre façon. L'isolation des CONNEXIONS PATIENT
ne peut pas être protégée par des dispositifs de limitation de la tension reposant sur des
connexions reliées à la terre.
Le marquage des PARTIES APPLIQUÉES PROTEGEES CONTRE LES CHOCS DE DEFIBRILLATION
indique qu'une PARTIE APPLIQUÉE peut rester en toute sécurité fixée à un PATIENT qui est
défibrillé sans effet défavorable pour l'utilisation ultérieure de l' APPAREIL EM .
Les essais assurent:
a) que toutes les PARTIES ACCESSIBLES de l' APPAREIL EM , les câbles PATIENT , les connecteurs
des câbles, etc. qui ne sont pas PROTÉGÉS PAR MISE À LA TERRE ne produiront pas un niveau
dangereux de charge ou d'énergie du fait d'un amorçage dû à la tension de défibrillation ;
et
b) que l' APPAREIL EM continuera d'assurer sa fonction (au moins concernant la SÉCURITÉ DE
BASE ET LA PERFORMANCE ESSENTIELLE ) après avoir été soumis à la tension de défibrillation.
L'exigence et la PROCÉDURE d'essai se réfèrent à l'expression “toute durée nécessaire”
indiquée dans les DOCUMENTS D ' ACCOMPAGNEMENT . Il n'est pas obligatoire d'inclure une
déclaration concernant le temps de récupération dans les DOCUMENTS D ' ACCOMPAGNEMENT
mais s'il n'y a pas de déclaration, l' APPAREIL EM doit alors récupérer et fournir sa SÉCURITÉ DE
BASE et sa PERFORMANCE ESSENTIELLE immédiatement.
Les essais sont conduits avec L ' APPAREIL EM connecté au RÉSEAU D ' ALIMENTATION et en
fonctionnement conformément aux instructions d'utilisation, car les essais ne traitent pas
uniquement de l'effet de l'énergie de défibrillation sur la SÉCURITÉ DE base mais également de
la capacité de l' APPAREIL EM à délivrer sa PERFORMANCE ESSENTIELLE après le temps de reprise
indiqué.
L' UTILISATION NORMALE comprend la situation dans laquelle on défibrille le PATIENT tandis qu'il
est relié à l' APPAREIL EM et, en même temps, l' OPÉRATEUR ou une autre personne se trouve en
contact avec l' ENVELOPPE . La possibilité que cela se produise en même temps qu'une
CONDITION DE PREMIER DEFAUT due à une LIAISON DE TERRE DE PROTECTION défectueuse est très
faible et, par suite, on n'en tient pas compte. Toutefois, la coupure des connexions de terre
fonctionnelles est plus probable, et en conséquence, elle est requise pour ces essais.
La GRAVITÉ du choc électrique qu'une personne reçoit lorsqu'elle touche des PARTIES
ACCESSIBLES pendant la décharge d'un défibrillateur est limitée à une valeur (correspondant à
une charge de 100 μC) produisant une sensation désagréable mais non dangereuse.
Les ENTRÉES / SORTIES DE SIGNAUX sont incluses, car les conducteurs de signaux reliés à un
APPAREIL EM éloigné pourraient sans cela être porteurs d'énergies qui pourraient être
dangereuses.
Les circuits d'essai de la Figure 9 et de la Figure 10 de la présente norme sont conçus pour
simplifier l'essai en tenant compte de la tension apparaissant sur la résistance d'essai (R1 ).
La valeur de l'inductance L dans les circuits d'essai de la Figure 9 et de la Figure 10 est
choisie pour fournir un temps de montée plus court que la normale pour soumettre
correctement aux essais les moyens de protection incorporés.
Justification pour la tension d'essai de choc
Lorsqu'une tension de défibrillation est appliquée au thorax d'un PATIENT , par l'intermédiaire
de palpateurs (ou électrodes de défibrillation) appliqués de manière externe, le tissu corporel
du PATIENT au voisinage des palpateurs et entre ceux-ci devient un système diviseur de
tension.

60601-1  IEC:2005 – 491 –
When a defibrillator is used on the PATIENT , a HIGH VOLTAGE can thus be impressed either
between one part of the ME EQUIPMENT and another, or between such parts collectively and
earth. A CCESSIBLE PARTS should be adequately isolated from PATIENT CONNECTIONS or
protected in some other way. The insulation of the PATIENT CONNECTIONS cannot be protected
by voltage limiting devices relying on earthed connections.
The DEFIBRILLATION - PROOF APPLIED PART marking indicates that an APPLIED PART can safely
remain attached to a PATIENT who is being defibrillated without any adverse effect on
subsequent use of the ME EQUIPMENT .
The tests ensure:
a) that any ACCESSIBLE PARTS of ME EQUIPMENT , PATIENT cables, cable connectors, etc. that
are not PROTECTIVELY EARTHED will not deliver a hazardous level of charge or energy due to
flashover of defibrillation voltage; and
b) that the ME EQUIPMENT will continue to function (at least with regard to BASIC SAFETY and
ESSENTIAL PERFORMANCE ) after exposure to defibrillation voltage.
The requirement and the test PROCEDURE refer to “any necessary time” stated in the
ACCOMPANYING DOCUMENTS . There is no requirement for the ACCOMPANYING DOCUMENTS to
include a statement of a recovery time, but if there is no statement the ME EQUIPMENT has to
recover and deliver its BASIC SAFETY and ESSENTIAL PERFORMANCE immediately.
The tests are conducted with the ME EQUIPMENT connected to the SUPPLY MAINS and in
operation according to the instructions for use because the tests deal not only with the effect
of the defibrillation energy on BASIC SAFETY but also on the ability of the ME EQUIPMENT to
deliver its ESSENTIAL PERFORMANCE after the stated recovery time.
N ORMAL USE includes the situation that a PATIENT is defibrillated while connected to the
ME EQUIPMENT and, at the same time, the OPERATOR or another person is in contact with the
ENCLOSURE . The possibility of this occurring at the same time as the SINGLE FAULT CONDITION
of a defective PROTECTIVE EARTH CONNECTION is very unlikely and is therefore disregarded.
However, interruption of functional earth connections is more probable, and is therefore
required for these tests.
The SEVERITY of electric shock that a person receives when touching ACCESSIBLE PARTS during
the discharge of a defibrillator is limited to a value (corresponding to a charge of 100 μC)
which can be felt and which could be unpleasant, but which is not dangerous.
S IGNAL INPUT / OUTPUT PARTS are included, as signal lines to remote ME EQUIPMENT could
otherwise carry energies that might be hazardous.
The test circuits of Figure 9 and Figure 10 of this standard are designed to simplify the test by
integrating the voltage appearing across the test resistance (R1 ).
The value of the inductance L in the test circuits of Figure 9 and Figure 10 is chosen to
provide a shorter than normal rise time in order to test adequately the incorporated protective
means.
Rationale for impulse test voltage
When a defibrillation voltage is applied to the thorax of a PATIENT , via externally applied
paddles (or defibrillation electrodes), the body tissue of the PATIENT in the vicinity of the
paddles and between the paddles becomes a voltage dividing system.

– 492 – 60601-1  CEI:2005
La distribution de tension peut être évaluée approximativement en utilisant la théorie des
champs à trois dimensions mais elle est modifiée par la conductivité locale des tissus qui est
loin d'être uniforme.
Si l'électrode d'un autre élément d' APPAREIL EM est appliquée au PATIENT , approximativement
dans l'entourage des palpateurs du défibrillateur, la tension à laquelle une telle électrode est
soumise dépend de sa position mais elle est généralement inférieure à la tension en charge
de défibrillation.
Il est malheureusement impossible de dire de combien elle le sera puisque l’ ELECTRODE en
question peut être placée n’importe où dans cette zone comprenant la partie immédiatement
jointive à un des palpateurs du défibrillateur. En l'absence de norme particulière applicable, il
est exigé qu'une telle électrode et l' APPAREIL EM auquel elle est connectée soient capables de
résister à la tension de défibrillation complète. Cette tension est la tension hors charge,
puisque l’un des palpateurs du défibrillateur pourrait ne pas avoir un bon contact avec le
PATIENT .
La présente norme spécifie en conséquence 5 kV en courant continu comme tension d'essai
appropriée en l'absence d'une norme particulière applicable.
En appliquant le Paragraphe 4.5, un FABRICANT est autorisé à utiliser des moyens alternatifs
pour traiter un RISQUE couvert par la présente norme si le RISQUE RÉSIDUEL après application
des moyens alternatifs est égal ou inférieur au RISQUE RESIDUEL après application des
exigences de la présente norme. Il est possible pour un FABRICANT de déterminer qu'une
tension d'essai inférieure est appropriée en fonction de l' UTILISATION PRÉVUE de l' APPAREIL EM
et de l'emplacement des PARTIES APPLIQUÉES sur le PATIENT s'il peut être démontré que la
tension d'essai choisie est la tension maximale qui peut apparaître sur la PARTIE APPLIQUÉE
avec 5 kV appliqués sur la poitrine. De telles parties peuvent être classées et marquées
PARTIES APPLIQUÉES PROTEGEES CONTRE LES CHOCS DE DEFIBRILLATION .
Paragraphe 8.6 – Protection par mise à la terre, mise à la terre fonctionnelle et
égalisation des potentiels des APPAREILS EM
Normalement, les PARTIES ACCESSIBLES métalliques des APPAREILS EM de la CLASSE I sont
PROTEGÉES PAR MISE À LA TERRE . Toutefois, elles pourraient être séparées par d'autres MOYENS
DE PROTECTION , conformément à 8.5. Ainsi, certaines PARTIES ACCESSIBLES métalliques
pourraient être mise à la terre incidemment, ni par une CONNEXTION DE TERRE DE PROTECTION
ni dans des buts fonctionnels. Par exemple, une telle partie pourrait être en contact avec une
autre partie qui est PROTÉGÉE PAR MISE À LA TERRE mais qui n'a pas besoin elle même d'être
PROTÉGÉE PAR MISE À LA TERRE .
Paragraphe 8.6.1 – Application des exigences
Les LIAISONS DE TERRE DE PROTECTION qui concernent uniquement la sécurité des OPÉRATEURS
peuvent satisfaire aux exigences de la présente norme ou à celles de la CEI 60950-1, mais
cette dernière option n'est pas autorisée pour les LIAISONS DE TERRE DE PROTECTION qui
concernent la sécurité des OPÉRATEURS et des PATIENTS .
Paragraphe 8.6.2 – B ORNE DE TERRE DE PROTECTION
Ces exigences sont destinées à assurer une liaison fiable entre l' APPAREIL EM et le système de
mise à la terre de protection de l'installation électrique.
Paragraphe 8.6.3 – Mise à la terre de protection des parties en mouvement
Les liaisons aux parties mobiles, que ce soit par contacts glissants, par fils flexibles ou par
tout autre moyen, pourraient être plus susceptibles de se détériorer que les liaisons FIXES
ordinaires pendant la DURÉE DE VIE PREVUE de l' APPAREIL EM . Par conséquent, elles ne sont
pas acceptables en tant que LIAISONS DE TERRE DE PROTECTION à moins que leur fiabilité ne
soit démontrée.

60601-1  IEC:2005 – 493 –
The voltage distribution can be gauged roughly using three-dimensional field theory but is
modified by local tissue conductivity that is far from uniform.
If the electrode of another item of ME EQUIPMENT is applied to the PATIENT , roughly within the
compass of the defibrillator paddles, the voltage to which such an electrode is subjected
depends on its position but will generally be less than the on-load defibrillation voltage.
Unfortunately it is not possible to say how much less as the electrode in question can be
placed anywhere in this area, including immediately adjacent to one of the defibrillator
paddles. In the absence of a relevant particular standard, it is required that such an electrode
and the ME EQUIPMENT to which it is connected is able to withstand the full defibrillation
voltage. This is the no-load voltage as one of the defibrillator paddles might not be making
good contact with the PATIENT .
This standard therefore specifies 5 kV d.c. as the appropriate test voltage in the absence of a
relevant particular standard.
Applying Subclause 4.5, a MANUFACTURER is allowed to use alternate means to address a RISK
covered by this standard if the RESIDUAL RISK after applying the alternate means is equal or
less than the RESIDUAL RISK after applying the requirements of this standard. It is possible for
a MANUFACTURER to determine that a lower test voltage is appropriate depending on the
INTENDED USE of the ME EQUIPMENT and the location of the APPLIED PARTS on the PAIENT if it can
be demonstrated that the test voltage selected is the maximum voltage that can appear on the
APPLIED PART with 5 kV applied to the chest. Such parts can be classified and marked as a
DEFIBRILLATION - PROOF APPLIED PARTS .
Subclause 8.6 – Protective earthing, functional earthing and potential equalization of
ME EQUIPMENT
Typically, metal ACCESSIBLE PARTS of CLASS I ME EQUIPMENT are PROTECTIVELY EARTHED .
However, they could be separated by other MEANS OF PROTECTION , in accordance with 8.5.
Also some metal ACCESSIBLE PARTS could be earthed incidentally, neither by a PROTECTIVE
EARTH CONNECTION nor for functional purposes. For example, such a part could be in contact
with another part that is PROTECTIVELY EARTHED but does not itself need to be PROTECTIVELY
EARTHED .
Subclause 8.6.1 – Applicability of requirements
P ROTECTIVE EARTH CONNECTIONS that are only relevant to the safety of OPERATORS are allowed
to comply either with the requirements of this standard or with those of IEC 60950-1, but the

latter alternative is not allowed for PROTECTIVE EARTH CONNECTIONS that are relevant to the
safety of both OPERATORS and PATIENTS .
Subclause 8.6.2 – P ROTECTIVE EARTH TERMINAL
These requirements are intended to ensure a reliable connection between the ME EQUIPMENT
and the protective earthing system of the electrical installation.
Subclause 8.6.3 – Protective earthing of moving parts
Connections to moving parts, whether made by sliding contacts, by flexible wires or by any
other means, could be more susceptible than ordinary FIXED connections to deterioration
during the EXPECTED SERVICE LIFE of the ME EQUIPMENT . Therefore, they are not acceptable as
PROTECTIVE EARTH CONNECTIONS unless their reliability is demonstrated.

– 494 – 60601-1  CEI:2005
Paragraphe 8.6.4 a)
Les LIAISONS DE TERRE DE PROTECTION ne peuvent remplir leur fonction de protection que si
elles peuvent supporter le courant de défaut résultant d'une défaillance de l' ISOLATION
PRINCIPALE .
Un tel courant est supposé avoir une valeur suffisante pour faire déclencher les dispositifs de
protection de l'installation électrique (fusibles, disjoncteurs, coupe-circuit de fuites à la terre
et autres dispositifs du même genre) en un temps suffisamment court.
Il est donc nécessaire de vérifier à la fois l'impédance et la capacité sous tension des
LIAISONS DE TERRE DE PROTECTION .
Le temps minimal exigé pour le passage du courant d'essai est destiné à mettre en évidence
toute surchauffe des parties du raccordement due à un amincissement des conducteurs ou à
un mauvais contact. Un tel “point faible” pourrait en effet ne pas être découvert par seulement
une mesure de résistance.
Les LIAISONS DE TERRE DE PROTECTION peuvent comporter des zones d'impédance plus élevée,
par exemple en raison de l'oxydation des matériaux. L'utilisation d'une source de courant
avec une tension illimitée pourrait prévenir toute détection de zones de ce type en raison de
leur capacité d'amorçage. On détermine donc en premier lieu l'impédance en utilisant une
tension limitée.
Si cette tension est suffisante pour faire circuler le courant d'essai spécifié à travers
l'impédance totale, alors cet essai unique sert également à démontrer la capacité sous
tension du raccordement. Dans le cas contraire, un essai supplémentaire est nécessaire, en
faisant appel à une tension plus élevée ou en évaluant la section de raccordement par
examen.
Paragraphe 8.6.4 b)
Le courant de défaut pourrait être limité à une valeur relativement faible, en raison de
l'impédance propre ou de la caractéristique de la source d'alimentation, par exemple lorsque
le système d'alimentation n'est pas relié à la terre ou s'il est relié à la terre par l'intermédiaire
d'une impédance élevée (voir Figure A.13).
Dans de tels cas, la section de la LIAISON DE TERRE DE PROTECTION peut être déterminée
essentiellement par des considérations mécaniques.

60601-1  IEC:2005 – 495 –
Subclause 8.6.4 a)
P ROTECTIVE EARTH CONNECTIONS can only perform their protective function if they are able to
carry the fault current resulting from a failure in BASIC INSULATION .
Such a current is assumed to have sufficient amplitude to cause operation of protective
devices in the electrical installation (fuses, circuit-breakers, earth leakage circuit-breakers
and the like) in a reasonably short time.
It is therefore necessary to check both the impedance and the current-carrying capability of
PROTECTIVE EARTH CONNECTIONS .
The minimum time required for the test current is intended to reveal any overheating of parts
of the connection due to thin wiring or a bad contact. Such a “weak spot” might not be
discovered by resistance measurement alone.
P ROTECTIVE EARTH CONNECTIONS can have zones of higher impedance, for example due to
oxidation of materials. Use of a current source with an unlimited voltage could prevent
detection of such zones because of their ability to flash through. The impedance is therefore
determined first, using a limited voltage.
If this voltage is sufficient to drive the specified test current through the total impedance, then
this one test also serves to demonstrate the current-carrying capability of the connection.
Otherwise an additional test is necessary, either using a higher voltage or by assessing the
cross-sectional area of the connection by inspection.
Subclause 8.6.4 b)
The fault current could be limited to a relatively low value because of inherent impedance or
the characteristic of the power source, for example where the power system is not connected
to earth or connected to it via a high impedance (see Figure A.13).
In such cases, the cross-section of the PROTECTIVE EARTH CONNECTION can be determined
primarily by mechanical considerations.

– 496 – 60601-1  CEI:2005
Partie sous tension
Court-
circuit
Courant
de fuite
ZPE
IF
MD
IEC 2435/05
Légende
ZPE = Impédance de la LIAISON DE TERRE DE PROTECTION en ohms (dépassant la limite spécifiée en 8.6.4 a))
IF = Courant de défaut continu maximal présumé, en ampères, dans la LIAISON DE TERRE DE PROTECTION
provoqué par une seule défaillance de l'isolation par rapport à la terre
MD Exemple de dispositif de mesure et de ses caractéristiques de fréquence (voir Figure 12)
NOTE La figure montre un APPAREIL EM avec une ENVELOPPE principale et une partie distante dans une
ENVELOPPE séparée, exemple d'un cas où l'impédance d'une LIAISON DE TERRE DE PROTECTION pourrait dépasser la
limite spécifiée en 8.6.4 a): cette situation pourrait toutefois se produire également dans un APPAREIL EM ayant
une seule ENVELOPPE .
Figure A.13 – Impédance de terre de protection admissible avec courant de défaut limité
Paragraphe 8.6.7 – C ONDUCTEUR D ' EGALISATION DES POTENTIELS
Les locaux à usage médical dans la plupart des pays ne disposent pas d'installations pour
l'utilisation de CONDUCTEURS D ' ÉGALISATION DES POTENTIELS détachables. La présente norme
ne nécessite donc pas de moyens pour le raccordement d'un CONDUCTEUR D ' ÉGALISATION DES
POTENTIELS sur l' APPAREIL EM . Si toutefois l' APPAREIL EM ne comporte pas ces moyens, pour
une utilisation dans des locaux où des CONDUCTEURS D ' ÉGALISATION DES POTENTIELS sont
utilisés, les exigences appropriées doivent être respectées.
Paragraphe 8.6.9 – A PPAREIL EM de CLASSE II
Cette exigence permet de relier un APPAREIL EM DE CLASSE II à une borne de terre de
protection uniquement pour des raisons fonctionnelles. Vert/jaune est exigé pour éviter toute
confusion pendant l'installation. Cette tolérance n'altère pas le degré de protection contre les
chocs électriques.
Paragraphe 8.7.2 – C ONDITION DE PREMIER DEFAUT
Un court-circuit d'une des parties de la DOUBLE ISOLATION augmenterait probablement le
COURANT DE FUITE d'un facteur d'environ 2. Dans certains cas, l'essai pourrait être difficile à
mener, dans la mesure où les valeurs admissibles pour la CONDITION DE PREMIER DÉFAUT
correspondent à cinq fois celles en CONDITION NORMALE , l'essai ne fournirait pas
d'informations utiles.
Paragraphe 8.7.3 – Valeurs admissibles et Tableau 3 et Tableau 4
La valeur du courant électrique s'écoulant dans le corps humain ou de l'animal qui peut
provoquer un certain degré de stimulation varie d'un individu à l'autre, selon la façon dont est
réalisée la liaison avec le corps et la fréquence du courant appliqué ainsi que sa durée.

60601-1  IEC:2005 – 497 –
Energized part
Short
circuit
LEAKAGE
CURRENT
ZPE
IF
MD
IEC 2435/05
Legend
ZPE = Impedance of PROTECTIVE EARTH CONNECTION in ohms (exceeding the limit specified in
8.6.4 a))
IF = Maximum continuous prospective fault current in amperes in the PROTECTIVE EARTH
CONNECTION caused by a single failure of the insulation to earth
MD Measuring device (see Figure 12)
NOTE The figure shows ME EQUIPMENT having a main ENCLOSURE and a remote part in a separate ENCLOSURE ,
as an example of a situation where the impedance of a PROTECTIVE EARTH CONNECTION could exceed the
limit specified in 8.6.4 a): however this situation could also exist in ME EQUIPMENT having a single
ENCLOSURE .
Figure A.13 – Allowable protective earth impedance where the fault current is limited
Subclause 8.6.7 – P OTENTIAL EQUALIZATION CONDUCTOR
Medically used rooms in most countries have no facilities for the use of detachable POTENTIAL
EQUALIZATION CONDUCTORS . This standard therefore does not require any means to be
provided for the connection of a POTENTIAL EQUALIZATION CONDUCTOR to the ME EQUIPMENT . If
however the ME EQUIPMENT does have such means, for use in locations where POTENTIAL
EQUALIZATION CONDUCTORS are used, the appropriate requirements have to be satisfied.
Subclause 8.6.9 – C LASS II ME EQUIPMENT
This requirement allows a CLASS II ME EQUIPMENT to have a connection to protective earth for
functional reasons only. Green/yellow is required to avoid confusion in installation. The
allowance does not degrade the degree of protection against electric shock.
Subclause 8.7.2 – S INGLE FAULT CONDITIONS
Short circuiting of one part of DOUBLE INSULATION would be likely to increase LEAKAGE CURRENT
by a factor of the order of 2. In some cases the test could be difficult to carry out and, as the
allowable values for SINGLE FAULT CONDITION are five times those for NORMAL CONDITION , the
test would not provide useful information.
Subclause 8.7.3 – Allowable values, Table 3 and Table 4
The value of electric current flowing in the human or animal body that can cause a certain
degree of stimulation varies from individual to individual, according to the way in which the
connection to the body is made and according to the frequency of the current applied and its
duration.

– 498 – 60601-1  CEI:2005
Les courants de faible fréquence s'écoulant directement dans ou à travers le cœur
augmentent considérablement le danger d'une fibrillation ventriculaire. Pour les courants de
fréquence moyenne ou élevée, le RISQUE de choc électrique est moindre ou quantité
négligeable, mais le RISQUE de brûlure demeure.
La sensibilité du corps de l'être humain ou de l'animal aux courants électriques, dépendant du
degré et de la nature du contact avec les APPAREILS EM , conduit à un système de classification
reflétant le degré et la qualité de la protection assurés par les PARTIES APPLIQUÉES (classées
en PARTIES APPLIQUÉES DU TYPE B , PARTIES APPLIQUÉES DU TYPE BF et en PARTIES APPLIQUÉES DU
TYPE CF ). Les PARTIES APPLIQUÉES des TYPES B et BF conviennent généralement à des
applications impliquant un contact interne ou externe avec le PATIENT , à l'exclusion du cœur.
Les PARTIES APPLIQUÉES DU TYPE CF conviennent pour les APPLICATIONS CARDIAQUES DIRECTES
en ce qui concerne le COURANT DE FUITE .
Conjointement à cette classification, les exigences relatives au COURANT DE FUITE admissible
ont été formulées. L'absence de données scientifiques suffisantes concernant la sensibilité du
cœur humain aux courants provoquant une fibrillation ventriculaire pose toujours problème.
Néanmoins, la publication de la première édition de la présente norme en 1977 a permis aux
ingénieurs de disposer de données leur permettant de concevoir les APPAREILS EM ; et il a été
démontré depuis lors que ces exigences permettaient d'assurer un niveau de RISQUE très
faible sans être trop onéreux pour les concepteurs.
Les exigences relatives au COURANT DE FUITE ont été formulées en tenant compte du fait:
− que la possibilité de fibrillation ventriculaire est influencée par des facteurs autres que les
seuls paramètres électriques ;
− qu'il convient que les valeurs applicables aux COURANTS DE FUITE admissibles en
CONDITION DE PREMIER DEFAUT soient aussi élevées que ce qui est considéré sûr, compte
tenu des considérations d'ordre statistique, afin d'éviter de confronter les concepteurs à
des difficultés inutiles, et
− que les valeurs applicables à la CONDITION NORMALE sont nécessaires pour créer une
condition sûre en toutes situations en fournissant un facteur de SÉCURITÉ suffisamment
élevé eu égard aux CONDITIONS DE PREMIER DEFAUT .
La mesure des COURANTS DE FUITE est décrite d'une façon qui permet l'utilisation
d'instruments simples, évitant ainsi différentes interprétations d'un cas donné et indiquant les
possibilités d'un contrôle périodique par l' ORGANISME RESPONSABLE .
Les valeurs admissibles des COURANTS DE FUITE permanents et du COURANT AUXILIAIRE PATIENT
pour des formes d'ondes complexes en courant alternatif et en courant continu avec des
fréquences inférieures ou égales à 1 kHz tiennent compte des considérations suivantes.
d) En général, le RISQUE de fibrillation ventriculaire ou de défaillance de la pompe cardiaque
augmente avec la valeur ou la durée, allant jusqu'à quelques secondes, du courant
traversant le cœur. Certaines parties du cœur sont plus sensibles que d'autres. En
d'autres termes, un courant qui provoque une fibrillation ventriculaire lorsqu'il est appliqué
à une partie du cœur pourrait n'avoir aucun effet lorsqu'il est appliqué à une autre partie
du cœur.
e) Le RISQUE est plus élevé et à peu près le même pour des fréquences comprises entre
10 Hz et 200 Hz. Il est plus faible dans un rapport voisin de 5, en courant continu, et dans
un rapport d'approximativement 1,5 à une fréquence de 1 kHz. Au-delà de 1 kHz, le
RISQUE décroît rapidement. [45]. Les valeurs des Tableaux 3 et 4 s'appliquent aux
courants mesurés avec le dispositif de mesure représenté à la Figure 12 a), qui permet
automatiquement une sensibilité réduire à des fréquences plus élevées. Les fréquences
du RÉSEAU D ' ALIMENTATION de 50 Hz et de 60 Hz sont dans la plage du RISQUE le plus
élevé.
f) Bien que, en règle générale, les exigences d'une norme générale sont moins restrictives
que celles des normes particulières, certaines valeurs admissibles des Tableaux 3 et 4
ont été fixées à des valeurs telles que:

60601-1  IEC:2005 – 499 –
Currents of low frequency flowing directly into or through the heart considerably increase the
danger of ventricular fibrillation. For currents of medium or high frequency, the RISK of electric
shock is less or negligible, but the RISK of burning remains.
The sensitivity of the human or animal body to electric currents, depending upon the degree
and nature of contact with the ME EQUIPMENT , leads to a system of classification reflecting the
degree and quality of protection provided by the APPLIED PARTS (classified as TYPE B APPLIED
PARTS , TYPE BF APPLIED PARTS and TYPE CF APPLIED PARTS ). T YPE B APPLIED PARTS and TYPE BF
APPLIED PARTS are generally suitable for applications involving external or internal contact with
the PATIENT , excluding the heart. T YPE CF APPLIED PARTS are suitable for DIRECT CARDIAC
APPLICATIONS with regard to LEAKAGE CURRENT .
In conjunction with this classification, the requirements for allowable LEAKAGE CURRENT have
been formulated. The absence of sufficient scientific data concerning the sensitivity of the
human heart for currents causing ventricular fibrillation still presents a problem.
Nevertheless, the publication of the first edition of this standard in 1977 provided engineers
with data enabling them to design ME EQUIPMENT ; and these requirements have proved over
the years since then to ensure a very low level of RISK without being too onerous for
designers.
The requirements for LEAKAGE CURRENT were formulated taking into account:
– that the possibility of ventricular fibrillation is influenced by factors other than only
electrical parameters;
– that the values for allowable LEAKAGE CURRENTS in SINGLE FAULT CONDITION should be as
high as is considered safe, taking into account statistical considerations, in order not to
present designers with unnecessary difficulties; and
– that values for NORMAL CONDITION are necessary to create a safe condition in all situations
by providing a sufficiently high safety factor with respect to SINGLE FAULT CONDITIONS .
The measurement of LEAKAGE CURRENTS has been described in a way that enables the use of
simple instruments, avoiding different interpretations of a given case and indicating
possibilities for periodic checking by the RESPONSIBLE ORGANIZATION .
Allowable values of LEAKAGE and PATIENT AUXILIARY CURRENTS for a.c. and d.c. composite
waveforms with frequencies up to and including 1 kHz take account of the following
considerations.
d) In general the RISK of ventricular fibrillation or pump failure increases with the value or
duration, up to a few seconds, of the current passing through the heart. Some areas of the
heart are more sensitive than others. That is, a current that causes ventricular fibrillation
when applied to one part of the heart could have no effect when applied to another part of
the heart.
e) The RISK is highest and approximately equal for frequencies in the 10 Hz to 200 Hz range.
It is lower, by a factor of nearly 5, at d.c. and by approximately 1,5 at 1 kHz. Beyond 1 kHz,
the RISK decreases rapidly [45]. The values in Table 3 and Table 4 apply to currents
measured with the measuring device shown in Figure 12 a), which automatically allows for
the reduced sensitivity at higher frequencies. S UPPLY MAINS frequencies of 50 Hz and
60 Hz are in the range of highest RISK .
f) Although as a general rule requirements in a general standard are less restrictive than the
requirements in particular standards, some of the allowable values in Table 3 and Table 4
have been set at such a value that:

– 500 – 60601-1  CEI:2005
– la majorité des types d' APPAREILS EM puissent s'y conformer, et
– elles puissent s'appliquer à la plupart des types d' APPAREILS (existants ou futurs) pour
lesquels aucune norme particulière n’existe.
COURANT DE FUITE À LA TERRE
Le COURANT DE FUITE À LA TERRE s'écoulant dans le CONDUCTEUR DE PROTECTION ne présente
pas en soi un DANGER . Le PATIENT et l' OPÉRATEUR sont protégés en spécifiant des valeurs

suffisamment basses pour le COURANT DE FUITE PATIENT et le COURANT DE CONTACT en
CONDITION NORMALE et en CONDITIONS DE PREMIER DEFAUT , y compris l'interruption du
CONDUCTEUR DE PROTECTION . Toutefois, un COURANT DE FUITE À LA TERRE excessif pourrait
poser un éventuel problème pour le réseau de terre de l'installation et à tous les disjoncteurs
actionnés par des détecteurs de déséquilibre de courant.
Voir aussi la CEI 60364-7-710 [10].
COURANT DE CONTACT
Les limites sont basées sur les considérations suivantes:
g) Le COURANT DE CONTACT des APPAREILS EM est soumis aux mêmes valeurs
indépendamment du ou des types de PARTIES APPLIQUÉES , si elles existent, dans la
mesure où même un APPAREIL EM qui ne comporte pas lui-même de PARTIE APPLIQUÉE DE
TYPE CF pourrait être utilisé dans des situations où des PROCÉDURES intracardiaques sont
appliquées.
h) Bien que le COURANT DE CONTACT s'écoule à partir de parties autres que des CONNEXIONS
PATIENT , il peut atteindre le PATIENT par un contact fortuit par divers chemins, y compris
par l'intermédiaire de l' OPÉRATEUR .
i) La densité de courant produite au niveau du cœur par un courant pénétrant dans la
poitrine est de 50 μA/mm 2 par ampère [46]. La densité de courant au niveau du cœur
produite par un courant de 500 μA (valeur maximale admissible en CONDITION DE PREMIER
DÉFAUT ) pénétrant dans la poitrine est de 0,025 μA/mm 2 , bien au-dessous du niveau
considéré.
j) La probabilité pour que le COURANT DE CONTACT s'écoulant au travers du cœur provoque la
fibrillation ventriculaire ou la défaillance de la pompe cardiaque.
Le COURANT DE CONTACT pourrait d'une façon concevable atteindre un site intracardiaque
si les PROCÉDURES utilisées lors de la manipulation de conducteurs intracardiaques ou de
cathéters remplis de liquide sont effectuées sans précaution. Il convient que ces
dispositifs soient toujours manipulés avec beaucoup de soin et toujours avec des gants de
caoutchouc secs. L' ANALYSE DES RISQUES suivante est fondée sur des hypothèses
pessimistes concernant le degré de précaution appliqué.
On considère que la probabilité d'un contact direct entre un dispositif intracardiaque et
l' ENVELOPPE de l' APPAREIL EM est très faible, peut-être 1 procédure médicale sur 100. La
probabilité d'un contact indirect par l'intermédiaire du personnel médical est en revanche
plus élevée, disons 1 procédure médicale sur 10. Le COURANT DE FUITE maximal admissible
en CONDITION NORMALE est de 100 μA et a lui-même une probabilité de provoquer une
fibrillation ventriculaire de 0,05. Si la probabilité de contact indirect est de 0,1, la
probabilité totale est de 0,005. Bien que cette probabilité apparaisse indésirablement
élevée, il convient de rappeler qu'en manipulant correctement le dispositif intracardiaque,
cette probabilité peut être réduite au niveau de celle de la stimulation mécanique seule,
c'est-à-dire 0,001.
La probabilité pour que le COURANT DE CONTACT s’élève au niveau maximal admissible de
500 μA ( CONDITION DE PREMIER DÉFAUT ) est considérée être de 0,1 dans les services
comportant des PROCÉDURES de maintenance médiocres. La probabilité pour que ce
courant provoque une fibrillation ventriculaire est prise égale à 1.

60601-1  IEC:2005 – 501 –
– the majority of ME EQUIPMENT types can comply, and
– they can be applied to most ME EQUIPMENT types (existing or future) for which no
particular standards exist.
E ARTH LEAKAGE CURRENT
The EARTH LEAKAGE CURRENT flowing through the PROTECTIVE EARTH CONDUCTOR is not a
HAZARD per se. The PATIENT and OPERATOR are protected by specifying appropriately low
values for PATIENT LEAKAGE CURRENT and TOUCH CURRENT in NORMAL CONDITION and in relevant
SINGLE FAULT CONDITIONS including interruption of the PROTECTIVE EARTH CONDUCTOR .
However, an excessive EARTH LEAKAGE CURRENT could pose a possible problem for the
installation’s earthing system and any circuit breakers operated by current imbalance
detectors.
See also IEC 60364-7-710 [10].
T OUCH CURRENT
The limits are based on the following considerations.
g) The TOUCH CURRENT of ME EQUIPMENT is subject to the same values regardless of the
type(s) of APPLIED PARTS , if any, because even ME EQUIPMENT that does not itself have a
TYPE CF APPLIED PART could be used in situations where intracardiac PROCEDURES are
performed.
h) Although TOUCH CURRENT flows from parts other than PATIENT CONNECTIONS , it can reach
the PATIENT by chance contact through various paths, including a path via the OPERATOR .
i) The current density created at the heart by current entering the chest is 50 μA/mm 2 per
ampere [46]. The current density at the heart for 500 μA (maximum allowable value in
SINGLE FAULT CONDITION ) entering the chest is 0,025 μA/mm 2 , well below the level of
concern.
j) The probability of the TOUCH CURRENT flowing through the heart and causing ventricular
fibrillation or pump failure.
T OUCH CURRENT could conceivably reach an intracardiac site if careless PROCEDURES are
used in handling intracardiac conductors or fluid filled catheters. Such devices should
always be handled with great care and always with dry rubber gloves. The following RISK
ANALYSIS is based on pessimistic assumptions about the degree of care exercised.
The probability of a direct contact between an intracardiac device and an ME EQUIPMENT
ENCLOSURE is considered to be very low, perhaps 1 in 100 medical procedures. The
probability of an indirect contact via the medical staff is considered to be somewhat higher,
say 1 in 10 medical procedures. The maximum allowable LEAKAGE CURRENT in NORMAL
CONDITION is 100 μA, which itself has a probability of inducing ventricular fibrillation of
0,05. If the probability of indirect contact is 0,1 then the overall probability is 0,005.
Although this probability would appear undesirably high, it should be recalled that with
correct handling of the intracardiac device this probability can be reduced to that for
mechanical stimulation alone, 0,001.
The probability of the TOUCH CURRENT rising to the maximum allowable level of 500 μA
( SINGLE FAULT CONDITION ) is considered to be 0,1 in departments with poor maintenance
PROCEDURES . The probability of this current causing ventricular fibrillation is taken as 1.

– 502 – 60601-1  CEI:2005
La probabilité d'un contact accidentel direct avec l' ENVELOPPE est, comme précédemment,
considérée égale à 0,01, ce qui donne une probabilité totale de 0,001, égale à la
probabilité due à la stimulation mécanique seule.
La probabilité pour qu'un COURANT DE CONTACT au niveau maximal admissible de 500 μA
( CONDITION DE PREMIER DÉFAUT ) s'écoule dans un dispositif intracardiaque par
l'intermédiaire du personnel médical est de 0,01 (0,1 pour la CONDITION DE PREMIER
DEFAUT ; 0,1 pour le contact accidentel). Puisque la probabilité de ce courant de provoquer
une fibrillation ventriculaire est de 1, la probabilité totale est également de 0,01. Comme il
est dit ci-dessus, cette probabilité totale est élevée; elle peut toutefois être abaissée à la
probabilité de stimulation mécanique seule de 0,001 en utilisant des PROCÉDURES
médicales appropriées.
k) La probabilité pour que le COURANT DE CONTACT devienne perceptible par le PATIENT .
La probabilité pour qu'un courant de 500 μA devienne perceptible est de 0,01 pour les
hommes et de 0,014 pour les femmes lorsque l'on utilise des électrodes à pinces sur une
peau intacte [45] [48]. Cette perceptibilité est plus élevée lorsque le courant passe à
travers les muqueuses ou des perforations de la peau [48]. Même avec une distribution
normale, il y aura une possibilité que certains PATIENTS perçoivent des courants très
faibles. On rapporte qu'une personne a ressenti un courant de 4 μA, traversant une de ses
muqueuses [48].
C OURANT DE FUITE PATIENT
La valeur admissible du COURANT DE FUITE PATIENT pour les APPAREILS EM dont les PARTIES
APPLIQUÉES sont de TYPE CF en CONDITION NORMALE est de 10 μA, avec une probabilité de
0,002 de provoquer une fibrillation ventriculaire ou une défaillance de la pompe cardiaque
lorsqu'il est appliqué au travers de petites zones d'un site intracardiaque.
Même avec un courant nul, il a été observé qu'une irritation mécanique peut produire une
fibrillation ventriculaire [50]. Une limite de 10 μA peut être facilement atteinte et n'augmente
pas de façon significative le RISQUE de fibrillation ventriculaire pendant les interventions
intracardiaques.
La valeur maximale de 50 μA admissible en CONDITION DE PREMIER DÉFAUT pour les APPAREILS
EM avec des PARTIES APPLIQUÉES DE TYPE CF est basée sur une valeur du courant qui, dans les
conditions cliniques, a été trouvée avoir une très faible probabilité de provoquer une
fibrillation ventriculaire ou de nuire à l'action hémodynamique du cœur.
Pour les cathéters de 1,25 mm à 2 mm de diamètre susceptibles de toucher le myocarde, la
probabilité qu'un courant de 50 μA provoque une fibrillation ventriculaire est voisine de 0,01
(voir la Figure A.14 et sa légende). Les cathéters de petite surface (0,22 mm 2 et 0,93 mm 2 )
utilisés en angiographie ont de plus fortes probabilités de provoquer une fibrillation
ventriculaire ou une défaillance de la pompe cardiaque s'ils sont placés directement sur des
zones sensibles du cœur.
La probabilité totale qu'une fibrillation ventriculaire soit provoquée par le COURANT DE FUITE
PATIENT , en CONDITION DE PREMIER DÉFAUT , est de 0,001 (0,1 pour la probabilité de PREMIER
DÉFAUT , 0,01 pour la probabilité que 50 μA provoque une fibrillation ventriculaire), égale à la
probabilité due à la stimulation mécanique seule.
Il est peu probable que le courant de 50 μA admissible en CONDITION DE PREMIER DÉFAUT
conduise à une densité de courant suffisante pour stimuler les tissus neuromusculaires et,
dans le cas d'un courant continu, provoquer une nécrose.
Pour les APPAREILS EM ayant des PARTIES APPLIQUÉES DE TYPE B et BF avec lesquels le
COURANT DE FUITE PATIENT maximal admissible en CONDITION DE PREMIER DÉFAUT est égal à
500 μA, les mêmes justifications s'appliquent que celles valables pour le COURANT DE CONTACT
dans la mesure où ce courant ne s'écoule pas directement à travers le cœur.

60601-1  IEC:2005 – 503 –
The probability of accidental contact directly with the enclosure is, as above, considered as
0,01, giving an overall probability of 0,001, equal to the mechanical stimulation alone
probability.
The probability of TOUCH CURRENT at the maximum allowable level of 500 μA ( SINGLE FAULT
CONDITION ) being conducted to an intracardiac device via the medical staff is 0,01 (0,1 for
the SINGLE FAULT CONDITION , 0,1 for accidental contact). Since the probability of this current
causing ventricular fibrillation is 1, the overall probability is also 0,01. Again this probability
is high; however it can be brought down to the mechanical stimulation alone probability of
0,001 by adequate medical procedures.
k) The probability of the TOUCH CURRENT being perceptible to the PATIENT .
The probability of 500 μA being perceptible is 0,01 for men and 0,014 for women when
using grip electrodes with intact skin [45] [48]. There is a higher perceptibility for current
passing through mucous membranes or skin punctures [48]. Since distribution is normal,
there will be a probability that some PATIENTS will perceive very small currents. One person
is reported to have sensed 4 μA passing through a mucous membrane [48].
P ATIENT LEAKAGE CURRENT
The allowable value of PATIENT LEAKAGE CURRENT for ME EQUIPMENT with TYPE CF APPLIED
PARTS in NORMAL CONDITION is 10 μA, which has a probability of 0,002 for causing ventricular
fibrillation or pump failure when applied through small areas to an intracardiac site.
Even with zero current, it has been observed that mechanical irritation can produce
ventricular fibrillation [50]. A limit of 10 μA is readily achievable and does not significantly
increase the RISK of ventricular fibrillation during intracardiac procedures.
The 50 μA maximum allowed in SINGLE FAULT CONDITION for ME EQUIPMENT with TYPE CF
APPLIED PARTS is based on a value of current that has been found, under clinical conditions, to
have a very low probability of causing ventricular fibrillation or interference with the pumping
action of the heart.
For catheters 1,25 mm - 2 mm diameter likely to contact the myocardium, the probability of
50 μA causing ventricular fibrillation is near 0,01 (see Figure A.14 and its explanation). Small
cross-section area (0,22 mm 2 and 0,93 mm 2 ) catheters used in angiography have higher
probabilities of causing ventricular fibrillation or pump failure if placed directly on sensitive
areas of the heart.
The overall probability of ventricular fibrillation being caused by PATIENT LEAKAGE CURRENT in
SINGLE FAULT CONDITION is 0,001 (0,1 for probability of SINGLE FAULT CONDITION , 0,01
probability of 50 μA causing ventricular fibrillation) equal to the probability for mechanical
stimulation alone.
The 50 μA current allowed in SINGLE FAULT CONDITION is not likely to result in a current density
sufficient to stimulate neuromuscular tissues nor, if d.c., cause necrosis.
For ME EQUIPMENT with TYPE B APPLIED PARTS and TYPE BF APPLIED PARTS where the maximum
allowable PATIENT LEAKAGE CURRENT under SINGLE FAULT CONDITION is 500 μA, the same
rationale applies as that for TOUCH CURRENT since this current will not flow directly to the
heart.

– 504 – 60601-1  CEI:2005
Comme l'existence d'une liaison à la terre du PATIENT est une CONDITION NORMALE , non
seulement le COURANT AUXILIAIRE PATIENT mais aussi le COURANT DE FUITE PATIENT peuvent
s'écouler pendant une période prolongée. Une très faible valeur du courant continu est donc
nécessaire pour éviter la nécrose des tissus, quelle que soit la classification de la PARTIE
APPLIQUÉE .
L'apparition d'une TENSION RÉSEAU , à partir d'une faible source d'impédance, sur les
CONNEXIONS PATIENT d'une PARTIE APPLIQUÉE DE TYPE F serait provoquée par une double
défaillance d'un moyen de protection des autres APPAREILS EM , simultanément reliés au
PATIENT et conformes à la présente norme ou à une autre norme CEI, ou par une seule
défaillance d'un moyen de protection des appareils non conformes à la présente norme. Telle
quelle, cette condition est très improbable en bonne pratique médicale.
Toutefois, l'apparition d'une tension moins élevée, ou d'un COURANT DE FUITE d'une source
ayant une tension de circuit ouvert de l'ordre de la TENSION RÉSEAU , est possible.
Du fait que la caractéristique de SÉCURITÉ principale des APPAREILS EM avec une PARTIE
APPLIQUÉE DE TYPE F est que le PATIENT n'est pas mis à la terre par la liaison avec L ' APPAREIL
EM , la séparation électrique d'une PARTIE APPLIQUÉE DE TYPE F de la terre doit présenter une
qualité minimale. Cela est assuré par l'exigence prévoyant que, même si une tension
hypothétique à la fréquence d'alimentation, et égale à la tension d'alimentation la plus grande
par rapport à la terre, présente dans le lieu où l' APPAREIL EM est utilisé apparaît sur les
CONNEXIONS PATIENT , la limite du COURANT DE FUITE PATIENT ne sera pas dépassée.
Pour les PARTIES APPLIQUÉES de TYPE CF , le COURANT DE FUITE PATIENT sera limité à 50 μA, ce
qui n'est pas pire que dans la CONDITION DE PREMIER DÉFAUT examinée précédemment.
Pour les PARTIES APPLIQUÉES de TYPE BF , le COURANT DE FUITE PATIENT maximal dans ces
conditions est de 5 mA. Même une telle valeur de courant pénétrant dans la poitrine ne
conduirait qu'à une densité de courant au niveau du cœur du PATIENT de 0,25 μA/mm 2 . Ce
courant serait très perceptible par le PATIENT ; cependant, la probabilité d'un tel événement est
très faible. Le RISQUE d'effets physiologiques dangereux est faible et la TENSION RÉSEAU
MAXIMALE utilisée pour cet essai représente le cas le plus défavorable, plus grave que ce qui
est susceptible de se produire dans la pratique.
C OURANT DE FUITE PATIENT total
Les valeurs du COURANT DE FUITE PATIENT dans la présente norme sont pour une seule
fonction d'une PARTIE APPLIQUÉE DE TYPE B ou d'une PARTIE APPLIQUÉE DE TYPE BF ou une seule
CONNEXION PATIENT d'une PARTIE APPLIQUÉE DE TYPE CF . Avec des fonctions multiples ou des
PARTIES APPLIQUÉES multiples, le COURANT DE FUITE PATIENT total pourrait être bien plus élevé.
Ce COURANT DE FUITE PATIENT total est la somme vectorielle des COURANTS DE FUITE PATIENT
individuels. C'est pourquoi il est nécessaire de spécifier des limites pour le COURANT DE FUITE
PATIENT total. Ces exigences sont tirées de la CEI 60601-2-49:2001 [16].
La présente norme ne fixe pas le nombre des PARTIES APPLIQUÉES connectées à un seul
PATIENT . Il a été estimé que le nombre de PARTIES APPLIQUÉES connectées à un seul PATIENT
était compris entre une et cinq.
COURANT DE FUITE PATIENT total pour les PARTIES APPLIQUÉES DU TYPE CF
Pour les PARTIES APPLIQUÉES de TYPE CF , le COURANT DE FUITE PATIENT pour la CONDITION
NORMALE est de 10 μA. Les éléments suivants doivent être pris en compte pour les fonctions
PATIENT multiple.
l) Le courant qui pénètre dans le cœur est réparti sur toutes les CONNEXIONS PATIENT et il
n'est pas appliqué à la même petite zone sensible du tissu cardiaque.

60601-1  IEC:2005 – 505 –
As the existence of an earth connection to a PATIENT is a NORMAL CONDITION , not only PATIENT
AUXILIARY CURRENT but also PATIENT LEAKAGE CURRENT can flow for a prolonged period. A very
low value of direct current is therefore necessary to avoid tissue necrosis, regardless of the
classification of the APPLIED PART .
The appearance of MAINS VOLTAGE , from a low-impedance source, on the PATIENT
CONNECTIONS of an F - TYPE APPLIED PART would have to be caused by a double failure of
protective means in other ME EQUIPMENT , simultaneously connected to the PATIENT and

complying with this standard or another IEC standard, or by a single failure of protective
means in equipment not complying with a standard. As such this condition is extremely
unlikely in good medical practice.
However the appearance of a lesser voltage, or of a LEAKAGE CURRENT from a source having
an open-circuit voltage of the order of MAINS VOLTAGE , is possible.
Since the main safety feature of ME EQUIPMENT with an F - TYPE APPLIED PART is that the PATIENT
is not earthed by the connection to the ME EQUIPMENT , the electrical separation of an F - TYPE
APPLIED PART from earth is to have a minimum quality. This is assured by the requirement that,
even if a hypothetical voltage of supply frequency and equal to the highest supply voltage to
earth present in the location where the ME EQUIPMENT is used would appear on the PATIENT
CONNECTIONS , the limit for the PATIENT LEAKAGE CURRENT would not be exceeded.
For TYPE CF APPLIED PARTS , the PATIENT LEAKAGE CURRENT will be limited to 50 μA, no worse
than the previously discussed SINGLE FAULT CONDITION .
For TYPE BF APPLIED PARTS the maximum PATIENT LEAKAGE CURRENT under these conditions is
5 mA. Even this value entering the chest would produce only a current density at the heart of
0,25 μA/mm 2 . This current would be very perceptible to the PATIENT , however the probability
of its occurrence is very low. The RISK of harmful physiological effects is small and the
MAXIMUM MAINS VOLTAGE used for this test represents a worst case, more severe than is likely
to arise in practice.
Total PATIENT LEAKAGE CURRENT
The values of PATIENT LEAKAGE CURRENT in this standard are for a single function of a TYPE B
APPLIED PART or TYPE BF APPLIED PART or a single PATIENT CONNECTION of a TYPE CF APPLIED
PART . With multiple functions or multiple APPLIED PARTS the total PATIENT LEAKAGE CURRENT
could be much higher. This total PATIENT LEAKAGE CURRENT is the vector sum of the individual
PATIENT LEAKAGE CURRENTS . Therefore, it is necessary to specify limits for total PATIENT
LEAKAGE CURRENT . These requirements are derived from IEC 60601-2-49:2001 [16].
This standard does not fix the number of APPLIED PARTS connected to a single PATIENT . It has
been estimated that the number of APPLIED PARTS connected to a single PATIENT ranges from
one to five.
Total PATIENT LEAKAGE CURRENT for TYPE CF APPLIED PARTS
For TYPE CF APPLIED PARTS the PATIENT LEAKAGE CURRENT for the NORMAL CONDITION is 10 μA.
The following is to be considered for multiple PATIENT functions:
l) The current entering the heart is distributed over all of the PATIENT CONNECTIONS and is not
applied to the same small sensitive area of the cardiac tissue.

– 506 – 60601-1  CEI:2005
m) Le nombre de CONNEXIONS PATIENT connectées directement au tissu cardiaque n'est pas
susceptible de dépasser le nombre de trois. Ainsi, le COURANT DE FUITE qui pénètre dans
une seule petite zone du cœur est inférieur à 50 μA et il est proche de 15 μA à 20 μA pour
une somme algébrique des courants. Le courant serait inférieur pour une somme
vectorielle. La probabilité de fibrillation ventriculaire, selon la justification du COURANT DE
FUITE PATIENT , se situe dans la plage de 0,003 même si les CONNEXIONS PATIENT sont très
proches les unes des autres. Ce n'est pas très différent de la probabilité de 0,002 qui est
acceptée pour une PARTIE APPLIQUÉE unique connectée directement au cœur.
n) Le COURANT DE FUITE provenant des PARTIES APPLIQUÉES sur la surface du corps s'écoule
de manière répartie à travers le corps. Selon la justification du COURANT DE FUITE PATIENT ,
5 mA pénétrant dans la poitrine produit une densité de courant au niveau du cœur de
0,025 μA/mm 2 .
C'est pourquoi la valeur de 50 μA est considérée comme acceptable pour la CONDITION
NORMALE pour le COURANT DE FUITE PATIENT total.
Pour la CONDITION DE PREMIER DÉFAUT , le COURANT DE FUITE pour l' APPAREIL DE TYPE CF a été
porté à 0,1 mA. La justification donnée pour le COURANT DE FUITE PATIENT donne une
probabilité de 0,07 pour la fibrillation ventriculaire pour le courant entrant directement dans le
cœur. La probabilité d'une CONDITION DE PREMIER DÉFAUT a été donnée comme étant 0,1. C'était
il y a plus d'une dizaine d'années. En raison des améliorations intervenues dans la conception, des
composants plus fiables, des matières de meilleure qualité, de l'utilisation de la GESTION DES
RISQUES conformément à l'ISO 14971 et de l'utilisation liée d'outils associés, comme le
DANGER lié à l' ANALYSE DES RISQUES , la probabilité d'une CONDITION DE PREMIER DÉFAUT devrait
être très inférieure. Elle est désormais estimée proche d'au moins 0,02. La probabilité d'une
fibrillation ventriculaire est de 0,07 × 0,02, ou 0,0014, et proche de celle acceptée pour une
seule PARTIE APPLIQUÉE DE TYPE CF .
COURANT DE FUITE PATIENT total pour les PARTIES APPLIQUÉES DU TYPE BF
Le COURANT DE FUITE PATIENT total a été porté à 500 μA pour la CONDITION NORMALE et à
1 000 μA pour la CONDITION DE PREMIER DÉFAUT . Comme cela est expliqué au point c) ci-
dessus, la densité de courant au niveau du cœur pour le courant de 5 000 μA est assez
faible. Il ne devrait pas y avoir de problème ni pour la CONDITION NORMALE ni pour la CONDITION
DE PREMIER DÉFAUT .
COURANT DE FUITE P ATIENT total causé par une tension externe sur la CONNEXION PATIENT
Pour les PARTIES APPLIQUÉES DE TYPE CF , la limite a été portée à 100 μA. La justification pour
le COURANT DE FUITE PATIENT indique que la probabilité de défaillance de la mise à la terre de
protection des APPAREILS EM de la CLASSE I est de 0,1 et que la probabilité d'un défaut dans un
MOP est inférieure à 0,1. Cela s'est passé il y a une dizaine d'années. Comme expliqué plus
avant, ces probabilités devraient être bien inférieures à l'heure actuelle et elles sont
considérées comme n'étant pas plus mauvaises que 0,02. La probabilité d'apparition de la
TENSION RÉSEAU sur le PATIENT est de 0,02 × 0,02, ou 0,0004. Cette valeur est inférieure à la
probabilité de 0,001 acceptée dans la deuxième édition de la CEI 60601-1.
C OURANT AUXILIAIRE PATIENT
Les valeurs admissibles pour le COURANT AUXILIAIRE PATIENT sont basées sur des
considérations similaires à celles relatives au COURANT DE FUITE PATIENT . Elles s'appliquent,
que le COURANT AUXILIAIRE PATIENT soit ou non nécessaire au fonctionnement de l' APPAREIL EM
(par exemple pléthysmographes par impédance). Des valeurs inférieures sont données pour
le courant continu pour empêcher la nécrose des tissus lors d'applications de longue durée.

60601-1  IEC:2005 – 507 –
m) The number of PATIENT CONNECTIONS connected directly to cardiac tissue is not likely to
exceed three. Accordingly, the LEAKAGE CURRENT entering a single small area of the heart
is less than 50 μA and is in the vicinity of 15 μA to 20 μA for an algebraic summation of
the currents. The current would be less for a vector summation. The probability of
ventricular fibrillation, according to the rationale for PATIENT LEAKAGE CURRENT , is in the
range of 0,003 even if all the PATIENT CONNECTIONS are very close together. This is not
much different from the probability of 0,002 that is accepted for a single APPLIED PART
connected directly to the heart.
n) The LEAKAGE CURRENT from APPLIED PARTS on the surface of the body flows in a distributed
manner through the body. According to the rationale for PATIENT LEAKAGE CURRENT , 5 mA
entering the chest produces a current density at the heart of 0,025 μA/mm 2 .
Therefore, 50 μA for NORMAL CONDITION for total PATIENT LEAKAGE CURRENT is considered
acceptable.
For SINGLE FAULT CONDITION the LEAKAGE CURRENT for TYPE CF EQUIPMENT has been increased
to 0,1 mA. The rationale for PATIENT LEAKAGE CURRENT gives a probability of 0,07 of ventricular
fibrillation for current directly entering the heart. The probability of a SINGLE FAULT CONDITION
was given as 0,1. This was over a decade ago. Because of improvements in design, more reliable
components, better materials, and the use of RISK MANAGEMENT in accordance with ISO 14971
and the consequent use of associated tools, such as HAZARD based RISK ANALYSIS , the
probability of a SINGLE FAULT CONDITION should be much less. It is now felt to be in the vicinity
of at least 0,02. The probability of ventricular fibrillation is 0,07 × 0,02, or 0,0014, close to that
accepted for a single TYPE CF APPLIED PART .
Total PATIENT LEAKAGE CURRENT for TYPE BF APPLIED PARTS
The total PATIENT LEAKAGE CURRENT has been increased to 500 μA for NORMAL CONDITION and
to 1 000 μA for SINGLE FAULT CONDITION . As explained in c) above, the current density at the
heart for current of 5 000 μA is quite small. There should be no concern for either the NORMAL
CONDITION or the SINGLE FAULT CONDITION .
Total PATIENT LEAKAGE CURRENT caused by an external voltage on the PATIENT CONNECTION
For TYPE CF APPLIED PARTS , the limit has been increased to 100 μA. The rationale for PATIENT
LEAKAGE CURRENT states that the probability of failure of protective earthing of CLASS I
ME EQUIPMENT is 0,1 and that the probability of a fault in one MOP is less than 0,1. This was a
decade ago. As explained earlier, these probabilities should be much lower today and are
considered to be no worse than 0,02. The probability of MAINS VOLTAGE appearing on the
PATIENT is 0,02 × 0,02, or 0,0004. This is below the probability of 0,001 accepted in the
second edition of IEC 60601-1.
P ATIENT AUXILIARY CURRENT
The allowable values for PATIENT AUXILIARY CURRENT are based on similar considerations to
those for PATIENT LEAKAGE CURRENT . They apply regardless of whether the PATIENT AUXILIARY
CURRENT is necessary for the functioning of the ME EQUIPMENT (e.g. impedance
plethysmographs) or incidental to its functioning. Lower values are given for d.c. to prevent
tissue necrosis with long-term application.

– 508 – 60601-1  CEI:2005
99,99
99,9
99,8
99
98
95
90
80
70
60
50
10
5
1
0,5
0,2
0,1
0,05
0,01
0 50 100 150 200 250 300
68 138 208
1
τ
2
τ
≈3
τ
τ Ecart type
Valeur moyenne
I μA
Probabilité

%
Starmer 60 Hz D = 1,25 mm
Watson 50 Hz D = 2,0 mm
IEC 2436/05
NOTE Se référer aux documents originaux de Starmer [53] et Watson [54] pour l'interprétation des données.
Figure A.14 – Probabilité de fibrillation ventriculaire
Explication de la Figure A.14
Les articles de Starmer [53] et Watson [54] fournissent des données sur la fibrillation
ventriculaire provoquée par des courants de fréquence 50 Hz et 60 Hz appliqués directement
sur les cœurs des personnes faisant partie des populations humaines ayant des maladies
cardiaques. La probabilité de la fibrillation a été obtenue en prenant en compte le diamètre
des électrodes et l'intensité du courant. Pour des électrodes de diamètre 1,25 mm et 2 mm et
des courants inférieurs ou égaux à 0,3 mA, la distribution apparaît normale. En conséquence,
elle a été extrapolée pour y inclure les valeurs couramment utilisées pour évaluer le RISQUE
PATIENT (valeurs notées sur la Figure A.14). A partir de cette extrapolation, il apparaît que:

60601-1  IEC:2005 – 509 –
99,99
99,9
99,8
99
98
95
90
80
70
60
50
10
5
1
0,5
0,2
0,1
0,05
0,01
0 50 100 150 200 250 300
68 138 208
1
τ
2
τ
≈3
τ
τ Standard deviation
Mean value
I μA
Probability

%
Starmer 60 Hz D = 1,25 mm
Watson 50 Hz D = 2,0 mm
IEC 2436/05
NOTE Refer to original papers by Starmer [53] and Watson [54] for interpretation of data.
Figure A.14 – Probability of ventricular fibrillation
Explanation of Figure A.14
Articles by Starmer [53] and Watson [54] provide data on ventricular fibrillation caused by
50 Hz and 60 Hz currents applied directly to the hearts of human populations with cardiac
disease. Fibrillation probability was obtained as a function of the electrode diameter and the
magnitude of the current. For electrodes of 1,25 mm and 2 mm diameter and currents up to
0,3 mA, the distribution appears normal. Accordingly, it has been extrapolated to encompass
the values commonly used in assessing PATIENT RISK (values noted on Figure A.14). From this
extrapolation, it is seen that:

– 510 – 60601-1  CEI:2005
− une quelconque valeur de courant, même faible, entraîne une certaine probabilité de
provoquer une fibrillation ventriculaire, et
− les valeurs couramment utilisées comportent toutes de faibles probabilités, comprises
entre 0,002 et 0,01 approximativement.
Etant donné que la fibrillation ventriculaire est influencée par de nombreux facteurs (état du
PATIENT , probabilité qu'un courant pénètre dans une zone plus sensible du myocarde,
probabilité d'une fibrillation en fonction du courant ou de la densité de courant, physiologie,
champ électrique, etc.), il est raisonnable d'utiliser les statistiques pour déterminer la
possibilité de RISQUE pour des conditions variées.
Effets de chauffe des COURANTS DE FUITE
Un courant de 10 mA ne produit aucune sensation de chauffe avec une CONNEXION PATIENT
type et une zone de contact de l'ordre de 1 cm 2 , mais un courant quelques fois plus élevé
provoquerait une brûlure. Le RISQUE de brûlure dépend de l'intensité du courant mais pas de
sa fréquence, le courant doit donc être mesuré avec un dispositif non pondéré en fréquence,
tel que celui illustré à la Figure 12 a) mais sans C1 et R1 .
Paragraphe 8.7.4.2 – Circuits de mesure de l'alimentation
Pour des résultats corrects des mesurages du COURANT DE FUITE , il est essentiel que le circuit
de mesure ait un point de référence commun. Le point doit également être référencé
électriquement par rapport à l'ensemble des parties du circuit. Le COURANT DE FUITE mesuré
pourrait également être différent selon la configuration d'alimentation. Par exemple, si un
APPAREIL EM spécifié pour être raccordé à une alimentation ayant un côté au niveau du
potentiel de la masse est en fait raccordé à une alimentation ayant deux phases symétriques
(telle qu'une alimentation 230 V aux USA), le COURANT DE FUITE mesuré sera très inférieur au
cas le plus défavorable. Si le RÉSEAU D ' ALIMENTATION installé dans la salle où ont lieu les
mesurages ne représente pas le cas le plus défavorable, un circuit d'alimentation spécifique
doit être établi. Cela peut être effectué à l'aide d'un transformateur de séparation avec le
point approprié du CIRCUIT SECONDAIRE relié au point de référence. Les mesurages du
COURANT DE FUITE peuvent également permettre d'obtenir des résultats précis et
reproductibles sans transformateur de séparation. Toutefois, cela dépendra de la qualité du
RÉSEAU D ' ALIMENTATION utilisé pour les mesurages. Les facteurs devant être pris en compte
sont les tensions transitoires, les signaux d'interférence et les différences de tension entre le
neutre et la terre dans le circuit de mesure.
Les symboles de masse donnés dans les figures représentent ce point de référence commun,
qui n'est pas relié à la borne de terre de protection du RÉSEAU D ' ALIMENTATION . Un point de
référence indépendant de ce type peut assurer une protection supplémentaire pour la
personne effectuant les mesurages.
La présence d'un transformateur de tension variable est nécessaire pour fournir 110 % de la
tension d'alimentation ASSIGNÉE aux APPAREILS EM . Bien qu'il soit possible d'effectuer un essai
avec la TENSION RÉSEAU normalement présente dans la salle d'essai et de multiplier les
valeurs mesurées du COURANT DE FUITE par le facteur approprié, cela ne produit pas toujours
le même résultat qu'un essai effectué avec 110 % de la tension d'alimentation ASSIGNÉE ,
particulièrement avec les APPAREILS EM qui comportent une alimentation à découpage.
Les commutateurs S 1 ou S 1 + S 2 ou S 1 + S 2 + S 3 dans les Figures F.1 à F.4 (incluse) peuvent
être omis et les coupures des conducteurs correspondants peuvent être obtenues par d'autres
moyens.
Les transformateurs de séparation mono- ou polyphasés à la tension ou aux tensions de
sortie réglables, représentés aux Figures F.1 à F.5 (incluse), peuvent être remplacés par une
combinaison comprenant un transformateur de séparation à tension de sortie fixe et un
autotransformateur à tension de sortie réglable.

60601-1  IEC:2005 – 511 –
– any value of current, however small, has some probability of causing ventricular
fibrillation, and
– the commonly used values have low probabilities, ranging from approximately 0,002 to
0,01.
Since ventricular fibrillation is governed by many factors ( PATIENT condition, probability of
current entering a more sensitive area of the myocardium, probability of fibrillation as a
function of current or current density, physiology, electric field, etc.), it is reasonable to use
statistics in determining the possibility of RISK for the multiple conditions.
Heating effect of LEAKAGE CURRENTS
A current of 10 mA will produce no sensation of heating with a typical PATIENT CONNECTION
with a contact area of the order of 1 cm 2 , but a current a few times higher than this would
produce a burn. The RISK of a burn depends on the magnitude of the current but not on its
frequency, so the current has to be measured with a non-frequency-weighted device, such as
a device similar to that shown in Figure 12 a) but without C1 and R1 .
Subclause 8.7.4.2 – Measuring supply circuits
For correct results of LEAKAGE CURRENT measurements, it is essential to have a common
reference point within the measuring circuit. The point also has to be electrically referenced to
all parts of the circuit. Also the measured LEAKAGE CURRENT could be different according to the
particular supply configuration. For example, if ME EQUIPMENT that is specified for connection
to a supply having one side at earth potential is connected instead to a supply having two
symmetrical phases (such as a 230 V supply in the USA) the measured LEAKAGE CURRENT will
be much lower than the worst case. If the installed SUPPLY MAINS of the room where the

measurements are made does not represent the worst case, a specific supply circuit has to be
established. This can be done by using an isolating transformer with the appropriate point in
the SECONDARY CIRCUIT connected to the reference point. Accurate and reproducible results
when making LEAKAGE CURRENT measurements can also be obtained without an isolating
transformer. However this would depend on the quality of the SUPPLY MAINS used for the
measurements. Factors that need to be considered would include transients, interference
signals and voltage differences between neutral and earth in the measuring circuit.
The earth symbols in the figures represent this common reference point, which is not
connected to the protective earth of the SUPPLY MAINS . Such a separate reference point can
provide additional protection for the person carrying out the measurements.
A variable-voltage transformer is necessary to provide 110 % of the RATED supply voltage to
the ME EQUIPMENT . Although it would be possible to test with the MAINS VOLTAGE normally
present in the test room and to multiply the measured LEAKAGE CURRENT values by the
appropriate factor, this would not always produce the same result as testing with 110 % of the
RATED supply voltage, particularly with ME EQUIPMENT that includes a switched-mode power
supply.
The switches S 1 or S 1 + S 2 or S 1 + S 2 + S 3 in Figure F.1 to Figure F.4 (inclusive) can be
omitted and the interruptions of the relevant leads can be obtained by other means.
Instead of the single or polyphase isolating transformers with adjustable output voltage(s), as
shown in Figure F.1 to Figure F.5 (inclusive), a combination of an isolating transformer with
set output voltage and an auto-transformer with adjustable output voltage can be used.

– 512 – 60601-1  CEI:2005
Paragraphe 8.7.4.3 – Connexion au circuit de mesure de l'alimentation
Bien qu'il ne soit pas improbable que les APPAREILS EM soient utilisés en étant placés sur ou
dans un environnement métallique mis à la terre, une telle situation serait plutôt difficile à
décrire de manière telle que les résultats d'essai deviendraient reproductibles. Le conseil
dans la note en 8.7.4.3 d) 1) doit donc être considéré comme une convention.
Le fait que les câbles PATIENT puissent avoir une capacité significative par rapport à la terre
est généralement importante et a une influence considérable sur les résultats d'essais. Une
disposition donnant des résultats reproductibles est, en conséquence, prescrite.
Le transformateur de séparation du circuit d'alimentation de mesure fournit une protection
complémentaire pour la personne qui réalise les mesures et augmente la précision des
mesures du COURANT DE FUITE . Toutefois, il n'est pas absolument nécessaire d'utiliser un
isolateur de séparation lors des mesures du COURANT DE FUITE . Dans certains cas, comme
pour les APPAREILS EM et SYSTÈMES EM à forte puissance, l'utilisation d'un transformateur de
séparation n'est pas réalisable en pratique. Lorsqu'on réalise des mesures du COURANT DE
FUITE sans transformateur de séparation, le FABRICANT doit prendre en compte ce qui suit:
– est-il possible d'extrapoler les COURANTS DE SUITE à 110 % de la tension d'alimentation
ASSIGNÉE ;
– l'influence des courants qui sont entraînés par des différences de tension entre la terre de
protection et le neutre du réseau d'alimentation de L ' APPAREIL EM ou pour les SYSTÈMES EM
avec des CONNEXIONS DE TERRE DE PROTECTION multiples.
Mesurer sans transformateur de séparation peut produire des valeurs lues de COURANT DE
FUITE supérieures aux mesures du COURANT DE FUITE avec un transformateur de séparation.
Paragraphe 8.7.4.5 – Mesure du COURANT DE FUITE À LA TERRE
Le dispositif de mesure représente une méthode de mesure prenant en compte l'effet
physiologique d'un courant à travers le corps humain, y compris le cœur, ainsi que la
possibilité d'un contact par impédance faible entre une CONNEXION PATIENT et le PATIENT . Bien
que la CEI 60990 [20] spécifie certains dispositifs de mesure pour une utilisation générale,
aucun de ceux-ci ne serait approprié pour mesurer le COURANT DE FUITE PATIENT . Etant donné
que l'instrument de mesure de la seconde édition est retenu dans ce but, il semble pratique
d'utiliser le même instrument pour toutes les mesures de COURANT DE FUITE , exceptées les
mesures de courants ou de composantes de courant avec des fréquences supérieures à
1 kHz par rapport à la limite de 10 mA spécifiée en 8.7.3 d).
Paragraphe 8.7.4.6 – Mesure du COURANT DE CONTACT
Lorsqu'une feuille de métal doit être appliquée sur une ENVELOPPE composée de matériau
isolant, un contact strict peut être effectué en appliquant la feuille contre le matériau isolant
en exerçant une pression d'environ 5 kPa (0,5 N/cm 2 ).
Paragraphe 8.7.4.7 – Mesure du COURANT DE FUITE PATIENT
Paragraphe 8.7.4.7 b)
Cet essai permet de confirmer que la séparation entre les CONNEXIONS PATIENT et les autres
parties est adéquate pour limiter le COURANT DE FUITE PATIENT à la valeur admissible en cas de
tension externe.
Si la PARTIE APPLIQUÉE peut être déconnectée de l' APPAREIL EM , il est possible que les
contacts du connecteur touchent un objet relié à la terre, mais cette situation est couverte par
les essais de 8.5.2.3, et non par 8.7.4.7 b), qui s'applique à l' APPAREIL EM et à la PARTIE
APPLIQUÉE ensemble.
La feuille métallique de 20 cm × 10 cm représente la taille d'une main humaine. Pour certains
APPAREILS EM , la zone de contact est de taille supérieure à celle de la main. Dans ce cas, la
taille de la feuille peut être augmentée.

60601-1  IEC:2005 – 513 –
Subclause 8.7.4.3 – Connection to the measuring supply circuit
Although it is not unlikely that ME EQUIPMENT is used while placed on or in an earthed metal
environment, such a position would be rather difficult to describe in a way that test results
would become reproducible. The advice in the note in 8.7.4.3 d) 1) is therefore to be
considered as a convention.
The fact that PATIENT cables can have a significant capacitance to earth is usually important
and of considerable influence on test results. A position providing reproducible results is
therefore prescribed.
The isolation transformer in the measuring supply circuit provides additional protection for the
person making the measurements and increases the accuracy of the LEAKAGE CURRENT
measurements. However, it is not absolutely necessary to use an isolating transformer when
making LEAKAGE CURRENT measurements. In some cases, such as high input power ME
EQUIPMENT and ME SYSTEMS , use of an insolating transformer is not feasible. When making
LEAKAGE CUURENT measurement without an isolating transformer, the MANUFACTURER needs to
consider the following:
– is it possible to extrapolate the LEAKAGE CURRENTS at 110 % of the RATED supply voltage;
– the influence of currents that are driven by voltage differences between the protective
earth and the mains supply neutral of ME EQUIPMENT or for ME SYSTEMS with multiple
PROTECTIVE EARTH CONNECTIONS .
Measuring without an isolation transformer can produce LEAKAGE CURRENT readings that are
greater than the LEAKAGE CURRENT measurement with an isolating transformer.
Subclause 8.7.4.5 – Measurement of EARTH LEAKAGE CURRENT
The measuring device represents a measuring method that takes into account the
physiological effect of a current through the human body, including the heart, as well as the
possibility of a low impedance contact between a PATIENT CONNECTION and the PATIENT .
Although IEC 60990 [20] specifies some measuring devices for general use, none of these
would be appropriate for measuring PATIENT LEAKAGE CURRENT . As the measuring device of the
second edition is being retained for that purpose, it is most convenient to use the same device
for all LEAKAGE CURRENT measurements, apart from the measurement of currents or current
components with frequencies exceeding 1 kHz in relation to the 10 mA limit specified in
8.7.3 d).
Subclause 8.7.4.6 – Measurement of the TOUCH CURRENT
Where metal foil is to be applied to an ENCLOSURE made of insulating material, intimate
contact can be achieved by pressing the foil against the insulating material with a pressure of
approximately 5 kPa (0,5 N/cm 2 ).
Subclause 8.7.4.7 – Measurement of PATIENT LEAKAGE CURRENT
Subclause 8.7.4.7 b)
This test confirms that the separation between the PATIENT CONNECTIONS and other parts is
adequate to limit the PATIENT LEAKAGE CURRENT to the allowed value when an external voltage
is present.
If the APPLIED PART can be disconnected from the ME EQUIPMENT , it is possible that the
contacts of its connector could touch an earthed object, but that situation is covered by
thetests of 8.5.2.3, not by 8.7.4.7 b), which applies to the ME EQUIPMENT and the APPLIED PART
together.
The 20 cm × 10 cm metal foil represents the size of a human hand. For some ME EQUIPMENT ,
the area of contact is greater then the size of the hand. In this case, the size of the foil can be
increased.

– 514 – 60601-1  CEI:2005
Paragraphe 8.7.4.7 c)
Certains des essais spécifiés dans la seconde édition de la présente norme relatifs à la
présence éventuelle d'une TENSION RÉSEAU sur une ENTRÉE DE SIGNAL ou une SORTIE DE SIGNAL
(comme défini dans cette édition, maintenant regroupé dans l'expression ENTRÉE / SORTIE DE
SIGNAL ). Il existe plusieurs exclusions, mais aucune des exclusions appliquées à cette
condition n'était considérée comme une CONDITION DE PREMIER DÉFAUT . L'hypothèse choisie
dans la troisième édition est que, si les DOCUMENTS D ' ACCOMPAGNEMENT ne comportent pas de
restrictions sur le raccordement des autres appareils sur l' ENTRÉE / SORTIE DE SIGNAL , il
convient de considérer la présence de la TENSION RÉSEAU MAXIMALE comme une CONDITION
NORMALE .
A la place d'un transformateur de séparation T 2 avec une tension de sortie réglable, une
combinaison d'un transformateur de séparation avec une tension de sortie réglée et un auto-
transformateur avec une tension de sortie peut être utilisée.
Paragraphe 8.7.4.7 d)
L'essai avec une tension externe appliquée à des PARTIES MÉTALLIQUES ACCESSIBLES non
reliées à la terre reflète l'exigence présentée en 8.5.2.2 pour l'isolation entre ces parties et
des CONNEXIONS PATIENT non reliées à la terre de PARTIES APPLIQUÉES DU TYPE B .
Pour les PARTIES APPLIQUÉES DU TYPE BF , cet essai s'applique, ainsi que l'essai de 8.7.4.7 b),
même si les deux portent sur l'isolation entre les CONNEXIONS PATIENT et d'autres parties, dans
la mesure où le COURANT DE FUITE PATIENT peut ne pas être le même dans les deux situations
avec des valeurs limites différentes.
A la place d'un transformateur de séparation T 2 avec une tension de sortie réglable, une
combinaison d'un transformateur de séparation avec une tension de sortie réglée et un auto-
transformateur avec une tension de sortie peut être utilisée.
Il convient de veiller à ce que la capacité du dispositif de mesure et de ses conducteurs de
connexion à la terre et à la masse de l' APPAREIL EM soit maintenue à un niveau aussi faible
que possible.
Comme indiqué dans la justification de 8.7.3, la présence de la TENSION RÉSEAU MAXIMALE sur
un PATIENT représente un des cas les plus défavorables, il est plus grave que ce qui pourrait
se produire dans la pratique, et le COURANT DE FUITE PATIENT admissible pour une PARTIE
APPLIQUÉE DE TYPE BF dans cette situation est de 5 mA. Il a été souligné que l'application de la
TENSION RÉSEAU sur une PARTIE ACCESSIBLE non reliée à la terre pourrait donc entraîner un
COURANT DE FUITE PATIENT jusqu'à 5 mA s'écoulant à partir des CONNEXIONS PATIENT d'une
PARTIE APPLIQUÉE DE TYPE BF ; alors que dans la même situation, une PARTIE APPLIQUÉE DE
TYPE B (qui offre en général un niveau de sécurité inférieur) était admissible à 500 μA
uniquement. Pour résoudre cette anomalie, l'essai de 8.7.4.7 d), avec 110 % de la TENSION
RÉSEAU MAXIMALE sur des PARTIES ACCESSIBLES non reliées à la terre, s'applique également
aux PARTIES APPLIQUÉES DU TYPE BF , et, dans cette condition, le COURANT DE FUITE PATIENT
admissible est la valeur générale de 500 μA pour la CONDITION DE PREMIER DÉFAUT .
Il n'est pas nécessaire d'effectuer les essais de 8.7.4.7 d) sur les PARTIES APPLIQUÉES DU TYPE
CF car pour celles-ci, la même valeur admissible de 50 μA s'applique comme dans l'essai de
8.7.4.7 b).

60601-1  IEC:2005 – 515 –
Subclause 8.7.4.7 c)
Some of the tests specified in the second edition of this standard related to the possible
presence of MAINS VOLTAGE on a SIGNAL INPUT PART or a SIGNAL OUTPUT PART (as defined in
that edition, now covered by the combined term SIGNAL INPUT / OUTPUT PART ). There were
various exclusions, but if none of the exclusions applied this condition was regarded as a
SINGLE FAULT CONDITION . The assumption made in this third edition is that, if the
ACCOMPANYING DOCUMENTS place no restrictions on what other equipment is allowed to be
connected to the SIGNAL INPUT / OUTPUT PART , the presence of the MAXIMUM MAINS VOLTAGE
should be regarded as a NORMAL CONDITION .
Instead of an isolating transformer T 2 with an adjustable output voltage, a combination of an
isolating transformer with a set output voltage and an auto-transformer with an adjustable
output voltage can be used.
Subclause 8.7.4.7 d)
The test with an external voltage applied to unearthed metal ACCESSIBLE PARTS reflects the
requirement in 8.5.2.2 for isolation between such parts and unearthed PATIENT CONNECTIONS
of TYPE B APPLIED PARTS .
For TYPE BF APPLIED PARTS this test applies as well as the test of 8.7.4.7 b), even though both
test the isolation between the PATIENT CONNECTIONS and other parts, because the PATIENT
LEAKAGE CURRENT might not be the same in these two situations and different limit values
apply.
Instead of an isolating transformer T 2 with an adjustable output voltage, a combination of an
isolating transformer with a set output voltage and an auto-transformer with an adjustable
output voltage can be used.
Care should be taken that the capacitance of the measuring device and its connecting leads
to earth and to the body of the ME EQUIPMENT is kept as low as possible.
As explained in the rationale to 8.7.3, the presence of the MAXIMUM MAINS VOLTAGE on a
PATIENT represents a worst case, this is more severe than is likely to arise in practice, and the
allowable PATIENT LEAKAGE CURRENT for a TYPE BF APPLIED PART in this situation is 5 mA. It was
pointed out that the application of MAINS VOLTAGE to an unearthed ACCESSIBLE PART could
therefore cause a PATIENT LEAKAGE CURRENT of up to 5 mA to flow from the PATIENT
CONNECTIONS of a TYPE BF APPLIED PART ; whereas in the same situation a TYPE B APPLIED PART
(which in general offers a lower level of safety) was allowed only 500 μA. In order to resolve
this anomaly, the test of 8.7.4.7 d), with 110 % of the MAXIMUM MAINS VOLTAGE on unearthed
ACCESSIBLE PARTS , also applies to TYPE BF APPLIED PARTS , and in this condition the allowable
PATIENT LEAKAGE CURRENT is the general 500 μA value for SINGLE FAULT CONDITION .
There is no need to perform the test of 8.7.4.7 d) on TYPE CF APPLIED PARTS because for these
the same allowable value of 50 μA would apply as in the test of 8.7.4.7 b).

– 516 – 60601-1  CEI:2005
Paragraphe 8.7.4.7 h)
Cette exigence représente un compromis entre une exigence d'essais extensifs qui, avec la
plupart des APPAREILS EM , donnerait des informations inutiles et l'absence d'exigence
particulière pour traiter de ce RISQUE .
La plupart des PARTIES APPLIQUÉES DE TYPE B sont mises à la terre, si bien que la mesure
selon 8.7.4.7 g) (toutes les CONNEXIONS PATIENT d'une fonction unique connectées
directement ensemble) donnera le même résultat que la mesure selon 8.7.4.7 h) (toutes les
CONNEXIONS PATIENT de toutes les PARTIES APPLIQUÉES du même type connectées ensemble).
Si ce résultat se situe dans les limites du COURANT DE FUITE PATIENT , ce sera certainement
dans les limites du COURANT DE FUITE PATIENT total. Toutefois, il est possible d'avoir des
PARTIES APPLIQUÉES DE TYPE B qui ne sont pas directement reliées à la terre et, dans ce cas,
les valeurs mesurées peuvent être différentes.
Paragraphe 8.7.4.9 – A PPAREIL EM avec des CONNEXIONS PATIENT multiples
Cette exigence a été introduite dans le second amendement de la deuxième édition de la
présente norme. Elle concerne un RISQUE qui peut se produire, par exemple avec un
instrument de mesure des signaux physiologiques lorsqu'un amplificateur dirige une électrode
pour réduire les interférences en mode commun. Si l'une des électrodes sensibles est
déconnectée du PATIENT et capte une tension élevée à la fréquence du réseau, l'amplificateur
pourrait envoyer un courant élevé dans le PATIENT dans un effort inutile pour supprimer
l'interférence.
Cette exigence représente un compromis entre des essais extensifs, qui pour la plupart des
APPAREILS EM n'apporteraient pas d'informations utiles, et l'absence d'exigence spécifique sur
ce RISQUE .
Ainsi, la CEI 60601-2-49:2001 [16] a introduit un ensemble complet d'essais à effectuer sur
tous les appareils relevant du domaine d'application de cette norme. Ils comprennent la
mesure de ce qui est appelé " COURANT DE FUITE DE PARTIE " dans cette norme: il s'agit du
courant qui s'écoule entre les CONNEXIONS PATIENT d'une fonction et les CONNEXIONS PATIENT
d'une autre ou d'autres fonctions, qui est couvert dans la présente édition de la norme
générale par la définition révisée de COURANT AUXILIAIRE PATIENT .
L'incorporation de ces essais dans la norme générale a été envisagée mais il a été décidé
que ces essais spécifiques devraient être laissés à des normes particulières. Les scénarios
auxquels ils se rattachent, tels que les CONNEXIONS PATIENT d'une fonction utilisées et reliées

au PATIENT alors que les CONNEXIONS PATIENT d'une autre fonction ne sont pas utilisées et
pourraient être en contact avec d'autres objets, sont susceptibles de se produire avec des
appareils multifonction de surveillance des PATIENTS mais peu probables avec la plupart des
autres types d' APPAREILS EM .
La Figure A.15, basée sur la Figure KK.101 de la CEI 60601-2-49:2001 [16], illustre un
exemple de mesure du COURANT DE FUITE PATIENT à partir d'une fonction d'une PARTIE
APPLIQUÉE DE TYPE BF alors que les CONNEXIONS PATIENT d'une autre fonction de la même
PARTIE APPLIQUÉE et de deux PARTIES APPLIQUÉES DU TYPE CF sont flottantes ou reliées à la
terre.
Paragraphe 8.8.1 – Généralités
Il convient de veiller à ce que la tension appliquée sur une ISOLATION RENFORCÉE ne soumette
aucun des MOYENS DE PROTECTION de l' APPAREIL EM à un effort trop important. S'il existe
plusieurs chemins entre les mêmes points, il peut être nécessaire de les soumettre aux essais
séparément. Par exemple, il pourrait y avoir un chemin à partir de la PARTIE RELIÉE AU RÉSEAU
vers une CONNEXION PATIENT qui comporte une ISOLATION PRINCIPALE plus une LIAISON DE
TERRE DE PROTECTION et une isolation des CONNEXIONS PATIENT , comme requis par 8.5.2.1,
ainsi qu'un chemin parallèle comportant une ISOLATION RENFORCÉE . Certaines parties de
l' APPAREIL EM pourraient devoir être déconnectées pour pouvoir soumettre l' ISOLATION
RENFORCÉE à essai sans surcharger l'isolation séparée de la PARTIE RELIÉE AU RÉSEAU ou des
CONNEXIONS PATIENT .

60601-1  IEC:2005 – 517 –
Subclause 8.7.4.7 h)
The requirement represents a compromise between requiring extensive testing, which with
most ME EQUIPMENT would yield no useful information, and having no specific requirement to
address this RISK .
Most TYPE B APPLIED PARTS are earthed, so the measurement according to 8.7.4.7 g) (all
PATIENT CONNECTIONS of a single function connected directly together) will give the same
result as the measurement according to 8.7.4.7 h) (all PATIENT CONNECTIONS of all APPLIED
PARTS of the same type connected together). If this is within the PATIENT LEAKAGE CURRENT
limit it will certainly be within the total PATIENT LEAKAGE CURRENT limit. However it is possible
to have TYPE B APPLIED PARTS that are not directly earthed, and in that case the measured
values can be different.
Subclause 8.7.4.9 – M E EQUIPMENT with multiple PATIENT CONNECTIONS
This requirement was introduced in the second amendment to the second edition of this
standard. It addresses a RISK that can arise, for example, with equipment for measuring
physiological signals where an amplifier drives one electrode to reduce common-mode
interference. If one of the sensing electrodes is disconnected from the PATIENT and picks up a
large voltage at mains frequency, the amplifier could drive a large current into the PATIENT in a
vain attempt to cancel the interference.
The requirement represents a compromise between requiring extensive testing, which with
most ME EQUIPMENT would yield no useful information, and having no specific requirement to
address this RISK .
Subsequently IEC 60601-2-49:2001 [16] introduced a comprehensive set of tests, to be
performed on all equipment within the scope of that standard. These include measurement of
what is termed “ PART LEAKAGE CURRENT ” in that standard: this is the current flowing between
the PATIENT CONNECTIONS of one function and the PATIENT CONNECTIONS of other function(s),
which is covered in this edition of the general standard by the revised definition of PATIENT
AUXILIARY CURRENT .
Consideration was given to incorporating these tests in this general standard, but it was
decided that such specific testing should be left to particular standards. The scenarios to
which they relate, such as having the PATIENT CONNECTIONS of one function in use and
connected to the PATIENT while the PATIENT CONNECTIONS of another function are not in use
and could make contact with earth or other objects, are likely to arise with multifunction
PATIENT monitoring equipment but unlikely with most other kinds of ME EQUIPMENT .
Figure A.15, based on Figure KK.101 of IEC 60601-2-49:2001 [16], shows an example of
measuring the PATIENT LEAKAGE CURRENT from one function of a TYPE BF APPLIED PART while
the PATIENT CONNECTIONS of another function of the same APPLIED PART and of two TYPE CF
APPLIED PARTS are either floating or earthed.
Subclause 8.8.1 – General
Care should be taken that the voltage applied to a REINFORCED INSULATION does not
overstress either of the MEANS OF PROTECTION in the ME EQUIPMENT . If there are multiple paths
between the same points, these might need to be tested separately. There could, for example,
be one path from the MAINS PART to a PATIENT CONNECTION that has BASIC INSULATION plus a
PROTECTIVE EARTH CONNECTION plus PATIENT CONNECTIONS isolation as required by 8.5.2.1, and
a parallel path having REINFORCED INSULATION . M E EQUIPMENT parts might need to be
disconnected to allow the REINFORCED INSULATION to be tested without overstressing the
separate insulation of the MAINS PART or the PATIENT CONNECTIONS .

– 518 – 60601-1  CEI:2005
Cela pourrait être évité, par exemple dans le cas d'un transformateur, en utilisant un diviseur
de tension ayant une prise intermédiaire reliée au noyau ou à quelque autre point de
raccordement approprié pour assurer une division correcte de la tension sur les isolations en
présence, ou en utilisant deux transformateurs d'essai, correctement mis en place.
4
S 14
P 1
P ARTIE APPLIQUÉE
DE TYPE CF
4
4
P 1
Fonction 1
Fonction 2
MD
1
P ARTIE APPLIQUÉE
DE TYPE CF
P ARTIE APPLIQUÉE
DE TYPE BF
IEC 2437/05
Pour les légendes, voir le Tableau 5.
Indication
Toutes les mesures sont effectuées avec S 14 fermé et de nouveau avec S 14 ouvert.
Figure A.15 – Exemple d'un circuit de mesure pour le COURANT DE FUITE PATIENT entre une
CONNEXION PATIENT et la terre pour un APPAREIL EM avec CONNEXIONS PATIENT multiples
Paragraphe 8.8.2 – Distance au travers d'une isolation solide ou usage d'un matériau de
feuille fine
La seconde édition de la présente norme ne comportait pas de restriction sur l'épaisseur de
l'isolation solide, à l'exception de celle spécifiée en 57.9.4 e) pour les transformateurs et de la
nécessité pour toutes les isolations couvertes par l'Article 20 d'être suffisamment épaisses
pour réussir l'essai de tension de tenue. Un film de matériau isolant très fin pourrait réussir
cet essai mais pourrait ne pas fournir une isolation fiable pour tous les éléments de
production pendant la DURÉE DE VIE PREVUE .
Certains Comités nationaux ont proposé au cours de l'élaboration de la présente édition
d'introduire des exigences correspondantes issues de la CEI 60950-1 pour réparer cette
omission. Les groupes de travail WG 14 (essais) comme WG 16 (risques électriques) ont
recommandé d'accepter ces propositions.

60601-1  IEC:2005 – 519 –
This could be avoided, for example in the case of a transformer, by the use of a voltage
divider with a tapping point connected to the core or some other suitable connecting point to
ensure the correct voltage division over the actual insulations, or by the use of two test
transformers, correctly phased.
4
S 14
P 1
T YPE CF
APPLIED PART
4
4
P 1
T YPE CF
APPLIED PART
Function 1
T YPE BF
APPLIED PART
Function 2
MD
1
IEC 2437/05
For legends, see Table 5.
Key
All measurements are made with S 14 closed and again with S 14 open.
Figure A.15 – Example of a measuring circuit for the PATIENT LEAKAGE CURRENT from a
PATIENT CONNECTION to earth for ME EQUIPMENT with multiple PATIENT CONNECTIONS
Subclause 8.8.2 – Distance through solid insulation or use of thin sheet material
The second edition of this standard placed no restrictions on the thickness of solid insulation,
except as specified in 57.9.4 e) for transformers and for the need for all insulation covered by
Clause 20 to be thick enough to pass the dielectric strength test. A very thin film of insulating
material might pass that test but might not provide reliable insulation during the EXPECTED
SERVICE LIFE of all production items.
Some National Committee comments during the development of this edition proposed
introducing relevant requirements derived from IEC 60950-1 to address this omission. Both
WG 14 (Testing) and WG 16 (Electrical hazards) recommended accepting these proposals.

– 520 – 60601-1  CEI:2005
Ces exigences sont incluses dans la CEI 60950-1 depuis de nombreuses années sans
problèmes. Elles ne devraient pas être onéreuses dans la pratique pour les APPAREILS EM , et
la plupart des APPAREILS EM conçus selon les précédentes éditions de la présente norme les
auraient d'ailleurs respectées.
Les exigences qui ont été introduites sont destinées à être techniquement équivalentes à
celles de la CEI 60950-1, mais la structure rédactionnelle a été modifiée comme suit pour
plus de clarté.
– La CEI 60950-1 spécifie une exigence générale pour la distance à travers l'isolation, à
l'exception des tensions jusqu'à 71 V. Cela a été modifié pour indiquer explicitement que
l'exigence s'applique au-dessus de 71 V.
– La CEI 60950-1 spécifie une exception pour l'exigence relative à la distance à travers
l'isolation selon laquelle les exigences pour les matériaux de feuille fine s'appliquent
comme indiqué dans un autre paragraphe, mais ce paragraphe ne mentionne pas
explicitement la limite de 71 V. Cela a été indiqué de manière explicite en précisant les
exigences pour les matériaux de feuille fine en tant qu'alternative à l'exigence relative à
l'épaisseur, selon la même formulation d'introduction.
– La CEI 60950-1 spécifie que "l'isolation en matériaux de feuille fine est admise... à
condition de" remplir certaines conditions. Cela a été modifié en une exigence explicite
selon laquelle l'isolation en matériaux de feuille fine doit remplir ces conditions.
– La CEI 60950-1 exige que l'isolation en matériaux de feuille fine "soit utilisée dans
l' ENVELOPPE de l'appareil". Toutefois, l' ENVELOPPE telle que définie dans la présente norme
inclut toutes les surfaces extérieures, y compris les surfaces des câbles, les PARTIES
APPLIQUÉES , etc. L'exigence a donc été reformulée.
Ailleurs dans la présente norme, les termes ISOLATION SUPPLÉMENTAIRE et ISOLATION
RENFORCÉE ont pour la plupart été remplacés par des références aux MOYENS DE PROTECTION ,
mais ils ont été conservés ici car, comme dans la CEI 60950-1, les exigences relatives à la
distance à travers l'isolation et l'utilisation de matériaux de feuille fine s'appliquent à
l' ISOLATION SUPPLÉMENTAIRE et à l' ISOLATION RENFORCÉE , mais pas à l' ISOLATION PRINCIPALE .
Ces exigences ne s'appliquent donc pas lorsque l' ISOLATION PRINCIPALE , en tant que MOYEN DE
PROTECTION , est utilisée en association avec une LIAISON DE TERRE DE PROTECTION en tant que
second MOYEN DE PROTECTION . Lorsqu'une DOUBLE ISOLATION est utilisée, ces exigences
s'appliquent quelle que soit sa composante considérée comme l' ISOLATION SUPPLÉMENTAIRE .
Paragraphe 8.8.3 – Tension de tenue
Les composantes conçues pour limiter la tension pourraient devoir être retirées afin de
pouvoir appliquer la tension d'essai maximale sur l'isolation soumise à l'essai.
L'objectif de cet essai est de vérifier toute l'isolation solide en condition du cas le plus
défavorable après avoir atteint la température de fonctionnement. Pour les éléments de
chauffage, le cas le plus défavorable est atteint lorsque les appareils de chauffage restent
alimentés pendant le mesurage.
Les tensions d'essai spécifiées sont appropriées pour la seule isolation solide. Les
espacements ( LIGNES DE FUITE et DISTANCES DANS L ' AIR ) sont évalués par 8.9. La CEI 60664-1
donne des informations détaillées sur les méthodes d'essais électriques des distances
d'isolement en utilisant les essais de tension de tenue de tension de choc. Ces essais
peuvent être utilisés selon la CEI 60950-1 pour les MOOP , mais ils ne sont pas spécifiés pour
les MOPP . La CEI 60664-1 indique que l'essai de tension de tenue de type 2U + 1 000 V “n'est
pas approprié pour les essais des distances d'isolement”.
Puisque l'essai de tension de tenue est appliqué immédiatement après le traitement de pré-
conditionnement humide, l' APPAREIL EM étant toujours dans l'enceinte d'épreuve
hygroscopique, des précautions suffisantes pour la protection du personnel de laboratoire
pourraient être nécessaires.

60601-1  IEC:2005 – 521 –
These requirements have been included in IEC 60950-1 for many years without causing
problems. They should not be onerous in practice for ME EQUIPMENT , and indeed most
ME EQUIPMENT designed according to the previous editions of this standard would have
satisfied them.
The requirements that have been introduced are intended to be technically equivalent to those
of IEC 60950-1, but the editorial structure has been changed for clarity, as follows.
– IEC 60950-1 specifies a general requirement for distance through insulation, with an
exception for voltages up to 71 V. This has been changed to state explicitly that the
requirement applies above 71 V.
– IEC 60950-1 specifies an exception from the requirement for distance through insulation
where the requirements for thin sheet material apply, as set out in another subclause, but
that subclause does not refer explicitly to the 71 V limit. This has been made explicit by
stating the requirements for thin sheet material as an alternative to the thickness
requirement, under the same introductory wording.
– IEC 60950-1 specifies that “Insulation in thin sheet materials is permitted . . provided that”
certain conditions are satisfied. This has been changed to an explicit requirement that
insulation in thin sheet materials needs to satisfy these conditions.
– IEC 60950-1 requires that insulation in thin sheet materials “is used within the equipment
ENCLOSURE ”. However the ENCLOSURE as defined in this standard includes all outer
surfaces, including the surfaces of cables, APPLIED PARTS , etc. The requirement has
therefore been rephrased.
Elsewhere in this standard the terms SUPPLEMENTARY INSULATION and REINFORCED INSULATION
have mostly been replaced by references to MEANS OF PROTECTION , but they have been
retained here because, as in IEC 60950-1, the requirements concerning distance through
insulation and the use of thin sheet material apply to SUPPLEMENTARY INSULATION and to
REINFORCED INSULATION , but not to BASIC INSULATION . Thus these requirements do not apply
where BASIC INSULATION , as one MEANS OF PROTECTION , is used in conjunction with a
PROTECTIVE EARTH CONNECTION as the other MEANS OF PROTECTION . Where DOUBLE INSULATION
is used, these requirements apply to whichever constituent part thereof is regarded as the
SUPPLEMENTARY INSULATION .
Subclause 8.8.3 – Dielectric strength
Components designed to limit the voltage might need to be removed in order to allow the full
test voltage to be applied to the insulation being tested.
The purpose of this test is to check all solid insulation under the worst-case condition after
having achieved operating temperature. For heating elements, the worst case is achieved with
heaters remaining energized during measurement.
The test voltages specified are appropriate for solid insulation only. Spacings ( CREEPAGE
DISTANCES and CLEARANCES ) are evaluated by 8.9. IEC 60664-1 gives details of electrical test
methods for clearances using impulse voltage dielectric strength tests. These tests can be
used under the IEC 60950-1 route for MOOP s, but are not specified for MOPP s. IEC 60664-1
states that the 2U + 1 000 V type of dielectric strength test “is not relevant for the testing of
clearances”.
Since the dielectric strength test is applied immediately after the humidity preconditioning
treatment, with the ME EQUIPMENT still in the humidity cabinet, adequate precautions for the
protection of laboratory personnel could be necessary.

– 522 – 60601-1  CEI:2005
Dans le Tableau 6, les valeurs pour la protection de l' OPERATEUR sont tirées de la
CEI 60950-1 et celles pour la protection du PATIENT de la deuxième édition de la CEI 60601-1.
Trois principes ont été appliqués pour la construction du tableau.
– Les MOPP sont toujours à une valeur plus élevée que les MOOP .
– Les circuits réseau sont affectés par des surtensions transitoires comme cela est précisé
au Tableau 10. Dans les CIRCUITS SECONDAIRES , le niveau de surtension transitoire est au
moins inférieur d'un niveau aux circuits réseau.
– La valeur de la tension d'essai est essentiellement déterminée par la tension transitoire
sur le RESEAU qui est généralement d'ordres d'amplitude supérieurs à la TENSION DE
SERVICE .
Dans un but d'alignement avec la deuxième édition de la CEI 60601-1 pour la TENSION DE
SERVICE commune de 220 V à 240 V en valeur efficace, la tension d'essai de 4 000 V en
valeur efficace a été retenue même si cette valeur est supérieure à deux fois la tension
d'essai pour un MOPP . Toutefois, chaque MOPP individuel doit satisfaire l'exigence minimale de
1 500 V en valeur efficace.
Paragraphe 8.8.3 a)
La tension d'essai peut être fournie par un transformateur, par une source en courant continu
ou en utilisant le ou les transformateurs de l' APPAREIL EM . Dans ce dernier cas, pour empêcher
l'échauffement, la tension d'essai peut avoir une fréquence supérieure à la fréquence
ASSIGNÉE de l' APPAREIL EM .
La PROCÉDURE et la durée de l'essai pour des TENSIONS DE SERVICE supérieures ou égales à
1 000 V en courant alternatif ou 1 500 V en courant continu ou des valeurs de crête peuvent
être spécifiées d'autre part dans les normes particulières.
Paragraphe 8.8.4.1 – Solidité mécanique et résistance à la chaleur
Les essais concernant l'inflammabilité des matériaux sont décrits dans la CEI 60695-11-10.
Paragraphe 8.9 – D ISTANCE DANS L ' AIR et LIGNES DE FUITE

Pour les APPAREILS EM destinés à être alimentés à partir du RÉSEAU D ' ALIMENTATION , les
exigences relatives à la DISTANCE DANS L ' AIR et la tension de tenue sont fondées sur les
surtensions transitoires attendues qui pourraient entrer dans l'appareil à partir du RÉSEAU
D ' ALIMENTATION . Selon la CEI 60664-1, l'intensité de ces surtensions transitoires est
déterminée par la tension d'alimentation normale et le dispositif d'alimentation. Ces
surtensions transitoires sont classées selon la CEI 60664-1 en quatre groupes désignés
catégories de surtension I à IV (également appelée catégories d'installation I à IV). Ailleurs
dans la présente norme, la catégorie de surtension est présumée être la catégorie II.
Il convient de coordonner la conception de l'isolation solide et des DISTANCES DANS L ' AIR de
sorte que, si une surtension transitoire fortuite dépasse les limites de la catégorie de
surtension II, l'isolation solide peut supporter une tension supérieure aux DISTANCES DANS
L ' AIR .
Les valeurs indiquées dans les Tableaux 13 à 15 correspondent à celles de la CEI 60950-1
pour la catégorie de surtension II pour les PARTIES RELIÉES AU RÉSEAU et la catégorie de
surtension I pour les CIRCUITS SECONDAIRES . Si l' APPAREIL EM est destiné à être utilisé dans
des lieux où le RÉSEAU D ' ALIMENTATION correspond à la catégorie de surtension III ou IV, ces
valeurs seront inappropriées.
U N CIRCUIT SECONDAIRE issu du RÉSEAU D ' ALIMENTATION appartiendra normalement à la
catégorie de surtension I si le RÉSEAU D ' ALIMENTATION appartient à la catégorie de surtension
II ; les surtensions transitoires maximales pour diverses tensions du RÉSEAU D ' ALIMENTATION
dans la catégorie de surtension I sont indiquées dans les titres de colonnes du Tableau 13.
Certaines règles s'appliquent à l'isolation entre l' ENVELOPPE et la CONNEXION PATIENT d'une
PARTIE APPLIQUÉE DE TYPE F :

60601-1  IEC:2005 – 523 –
In Table 6, the values for OPERATOR protection are taken from IEC 60950-1 and the values for
PATIENT protection are taken from the second edition of IEC 60601-1. In constructing the
table, three principles were employed:
– M OPP are always at a higher value than MOOP .
– Mains circuits are effected by transient overvoltages as detailed in Table 10. In
SECONDARY CIRCUITS , the transient overvoltage level is at least one level less than the
mains circuits.
– The value of test voltage is primarily determined by the transient voltage on the SUPPLY
MAINS which is usually orders of magnitude larger than the WORKING VOLTAGE .
In order to align with the second edition of IEC 60601-1 for the common WORKING VOLTAGE of
220 V r.m.s to 240 V r.m.s. the test voltage of 4 000 V r.m.s. was retained even though this
value is more that twice the test voltage for one MOPP . However, each individual MOPP has to
meet the 1 500 V r.m.s. minimum requirement.
Subclause 8.8.3 a)
The test voltage can be provided by a transformer, by a d.c. power source or by using the
transformer(s) of the ME EQUIPMENT . In the last case, to prevent overheating, the test voltage
can have a frequency that is higher than the RATED frequency of the ME EQUIPMENT .
The PROCEDURE and duration of the test for WORKING VOLTAGE equal to or higher than 1 000 V
a.c. or 1 500 V d.c. or peak values can be specified further by particular standards.
Subclause 8.8.4.1 – Mechanical strength and resistance to heat
Tests concerning flammability of materials will be found in IEC 60695-11-10.
Subclause 8.9 – C REEPAGE DISTANCES and AIR CLEARANCES
For ME EQUIPMENT intended to be supplied from the SUPPLY MAINS , AIR CLEARANCE and
dielectric strength requirements are based on the expected overvoltage transients that could
enter the equipment from the SUPPLY MAINS . According to IEC 60664-1, the magnitude of
these transients is determined by the normal supply voltage and the supply arrangements.
These transients are categorized according to IEC 60664-1 into four groups called
overvoltage categories I to IV (also known as installation categories I to IV). Elsewhere in this
standard overvoltage category II is assumed.
The design of solid insulation and AIR CLEARANCES should be co-ordinated in such a way that,
if an incident overvoltage transient exceeds the limits of overvoltage category II, the solid
insulation can withstand a higher voltage than the AIR CLEARANCES .
The values in Table 13 to Table 15 correspond to those of IEC 60950-1 for overvoltage
category II for MAINS PARTS and overvoltage category I for SECONDARY CIRCUITS . If
ME EQUIPMENT is intended to be used in locations where the SUPPLY MAINS is in overvoltage
category III or IV, these values will be inadequate.
A SECONDARY CIRCUIT derived from a SUPPLY MAINS will normally be overvoltage category I if
the SUPPLY MAINS is overvoltage category II; the maximum transients for various SUPPLY MAINS
voltages in overvoltage category I are shown in the column headings of Table 13.
For insulation between the ENCLOSURE and the PATIENT CONNECTION of an F - TYPE APPLIED PART
special rules apply:

– 524 – 60601-1  CEI:2005
1) Dans le cas d'une PARTIE APPLIQUÉE DE TYPE F ne comportant pas de différence de
potentiel, l'isolation entre les CONNEXIONS PATIENT et l' ENVELOPPE ne recevra une charge
égale à la TENSION RÉSEAU que dans le cas d'un défaut se produisant dans un autre
appareil relié au PATIENT .
Ce cas survient rarement et en outre cette isolation n'est normalement pas soumise aux
surtensions transitoires se manifestant dans la PARTIE RELIÉE AU RÉSEAU . Compte tenu
de ce qui précède, l'isolation requise entre la PARTIE APPLIQUÉE et l' ENVELOPPE pour le
cas cité doit uniquement satisfaire aux exigences relatives à L ' ISOLATION PRINCIPALE .
2) Dans le cas d'une PARTIE APPLIQUÉE DE TYPE F comportant des éléments affectés d'une
différence de potentiel, le raccordement d'une CONNEXION PATIENT à la terre via un
PATIENT relié lui-même à la terre ( CONDITION NORMALE ) peut soumettre l'isolation entre
d'autres parties et l' ENVELOPPE à la totalité de la tension au sein de la PARTIE APPLIQUÉE .
Etant donné que cette tension se manifeste en CONDITION NORMALE , bien que rarement,
l'isolation correspondante devrait satisfaire aux exigences relatives à la DOUBLE
ISOLATION ou à l' ISOLATION RENFORCÉE . Eu égard à la faible probabilité que cette
situation a de se produire, les LIGNES DE FUITE et les DISTANCES DANS L ' AIR figurant dans
le Tableau 11 sont jugées adéquates.
3) La valeur applicable est la plus grande valeur obtenue selon 1) et 2) ci-dessus.
En l'absence d'arrière plan théorique de référence, il a été décidé que les valeurs supérieures
à 1 000 V seraient tirées du Tableau 7 de la CEI 61010-1:2001 [22] pour les LIGNES DE FUITE
en utilisant la colonne Groupe de matériau IIIa-b, degré de pollution 3, qui correspond aux
valeurs existant dans la deuxième édition de la CEI 60601-1 ou qui est légèrement plus forte.
Pour les DISTANCES DANS L ' AIR , les valeurs ont été estimées sur la base de la relation entre la
LIGNE DE FUITE et la DISTANCE DANS L ' AIR pour les valeurs inférieures à 1 000 V en valeur
efficace à partir des valeurs du Tableau 12. Ces valeurs obtenues sont données au
Tableau A.1.
Le Tableau 16 de la deuxième édition de la CEI 60601-1 a été éclaté en deux tableaux dans
la présente norme (Tableaux 9 et 10). Pour l'aligner avec les tableaux tirés d'autres normes
comme la CEI 60950-1, le facteur entre les tensions en courant alternatif et les tensions en
courant continu a été modifié pour passer de 1,2 à environ 1,4. Cette modification a été
acceptée dans la mesure où il s'agit d'une approche commune dans d'autres normes et que
cela empêche d'avoir des LIGNES DE FUITE et des DISTANCES DANS L ' AIR différentes dans des
circuits où il existe une tension en courant continu provenant d'une tension en courant
alternatif.
Tableau A.1 – Valeurs de la DISTANCE DANS L ' AIR et de la LIGNE DE FUITE tirées du
Tableau 7 de la CEI 61010-1:2001 et du Tableau 12
Espacement assurant un
MOYEN DE PROTECTION AU PATIENT
Espacement assurant deux
MOYENS DE PROTECTION AU PATIENT
TENSION DE
SERVICE
V courant
continu.
jusqu'à inclus
TENSION DE
SERVICE
V valeur
efficace
jusqu'à inclus
DISTANCE DANS
L ' AIR
mm
LIGNE DE FUITE
mm
DISTANCE DANS
L ' AIR
mm
LIGNE DE FUITE
mm
1 500 1 250 11,5 20 23,0 40
1 920 1 600 14,5 25 29,0 50
2 400 2 000 18,5 32 37,0 64
3 000 2 500 23,0 40 46,0 80
3 840 3 200 29,0 50 58,0 100
4 800 4 000 36,0 63 72,0 126
6 000 5 000 46,0 80 92,0 160
7 560 6 300 57,0 100 114,0 200
9 600 8 000 71,5 125 143,0 250
12 000 10 000 91,5 160 183,0 320

60601-1  IEC:2005 – 525 –
1) In the case of an F - TYPE APPLIED PART containing no voltage difference, the insulation
between the PATIENT CONNECTIONS and the ENCLOSURE will only be stressed to the MAINS
VOLTAGE in the case of a fault in other equipment connected to the PATIENT .
This condition rarely occurs; furthermore this insulation is not normally subject to the
transient overvoltages found in the MAINS PART . In view of the above, the insulation
necessary between the APPLIED PART and the ENCLOSURE for the case quoted, need only
satisfy the requirements for BASIC INSULATION .
2) In the case of an F - TYPE APPLIED PART containing parts with voltage difference, the
connection of a PATIENT CONNECTION to earth via an earthed PATIENT ( NORMAL CONDITION )
could subject the insulation between other parts and the ENCLOSURE to the whole of the
voltage within the APPLIED PART .
Since this voltage appears in NORMAL CONDITION , even though infrequently, the relevant
insulation should satisfy the requirements for DOUBLE INSULATION or REINFORCED
INSULATION . In view of the low probability of this condition occurring, the CREEPAGE
DISTANCES and AIR CLEARANCES given in Table 11 are considered adequate.
3) The value to be applied is the highest of the values found according to Items 1) and 2)
above.
In the absence of a theoretical background to refer to, it was decided that the values above
1 000 V would be drawn from Table 7 of IEC 61010-1:2001 [22] for CREEPAGE DISTANCES using
the column for material group IIIa-b, pollution degree 3, which correlates with the existing
values in the second edition of IEC 60601-1 or is slightly more onerous. For AIR CLEARANCES ,
the values have been estimated based on the relationship between creepage and clearance
for values below 1 000 V r.m.s. from Table 12. These derived values are shown in Table A.1.
Table 16 of the second edition of IEC 60601-1 was split into two tables in this standard
(Tables 9 and 10). To align it with tables derived from other standards such as IEC 60950-1,
the factor between the a.c. voltages and the d.c. voltages was changed from 1,2 to about 1,4.
This relaxation was accepted as it is a common approach in other standards and it prevents
having different CREEPAGE DISTANCES or AIR CLEARANCES in circuits where there is a d.c.
voltage rectified from an a.c. voltage.
Table A.1 – Values of AIR CLEARANCE and CREEPAGE DISTANCE derived from Table 7 of
IEC 61010-1:2001 and Table 12
Spacing providing
one MEANS OF PATIENT PROTECTION Spacing providing
two MEANS OF PATIENT PROTECTION W ORKING
VOLTAGE
V d.c.
up to and
including
WORKING
VOLTAGE
V r.m.s
up to and
including
AIR CLEARANCE
mm
CREEPAGE
DISTANCE
mm
AIR CLEARANCE
mm
CREEPAGE
DISTANCE
mm
1 500 1 250 11,5 20 23,0 40
1 920 1 600 14,5 25 29,0 50
2 400 2 000 18,5 32 37,0 64
3 000 2 500 23,0 40 46,0 80
3 840 3 200 29,0 50 58,0 100
4 800 4 000 36,0 63 72,0 126
6 000 5 000 46,0 80 92,0 160
7 560 6 300 57,0 100 114,0 200
9 600 8 000 71,5 125 143,0 250
12 000 10 000 91,5 160 183,0 320

– 526 – 60601-1  CEI:2005
Le Tableau A.2 contient les LIGNES DE FUITE pour TENSION DE SERVICE supérieure à 1 000 V
provenant de la CEI 60664-1, Tableau 4.
Paragraphe 8.9.1 – Valeurs
Lorsqu'on utilise les valeurs de LIGNE DE FUITE et de DISTANCE DANS L ' AIR , il convient de noter
que les valeurs de crête, en courant continu et en valeur efficace sont toutes utilisées. Il est
important de lire les tableaux avec soin.
Les tableaux pour les MOOP utilisent les valeurs de la CEI 60950-1 qui représentent les
principes de base suivants pris dans la CEI 60664-1.
– "La base pour la détermination d’une LIGNE DE FUITE est la valeur efficace à long terme de
la tension qui existe à travers elle".
– Les " DISTANCES D ' ISOLEMENT " doivent être dimensionnées pour supporter la tension de
tenue aux chocs prescrite". La tension de tenue aux chocs est la “valeur de crête la plus
élevée de la tension de tenue …”.
Toutefois, les tableaux pour les MOPP sont tirés de la deuxième édition de la CEI 60601-1 où
à la fois les lignes de fuite et les distances dans l'air sont liées aux tensions efficaces ou en
courant continu.
Tableau A.2 – LIGNES DE FUITE pour éviter les défaillances dues au cheminement de la
CEI 60664-1
Espacement assurant un
MOYEN DE PROTECTION DE L ' OPÉRATEUR
Degré de
pollution 1 Degré de pollution 2 Degré de pollution 3
Groupe de
matériau Groupe de matériau Groupe de matériau
TENSION DE SERVICE
V
valeur efficace ou
courant continu
I, II, IIIa, IIIb I II IIIa ou IIIb I II IIIa ou IIIb
1 250
1 600
2 000
2 500
3 200
4 000
5 000
6 300
8 000
10 000
Utiliser la
DISTANCE DANS
L ' AIR
du tableau
approprié
6,3
8,0
10,0
12,5
16,0
20,0
25,0
32,0
40,0
50,0
9,0
11,0
14,0
18,0
22,0
28,0
36,0
45,0
56,0
71,0
12,5
16,0
20,0
25,0
32,0
40,0
50,0
63,0
80,0
100,0
16,0
20,0
25,0
32,0
40,0
50,0
63,0
80,0
100,0
125,0
18,0
22,0
28,0
36,0
45,0
56,0
71,0
90,0
110,0
140,0
20,0
25,0
32,0
40,0
50,0
63,0
80,0
100,0
125,0
160,0
Paragraphe 8.9.1.6 – Interpolation
L'interpolation est autorisée pour les LIGNES DE FUITE mais non pour les DISTANCES DANS L ' AIR ,
excepté lorsque la TENSION DE SERVICE est supérieure à 2 kV en valeur efficace ou 2,8 kV en
courant continu. Cette approche est globalement cohérente avec la CEI 60950-1 et la
CEI 61010-1 [22].
Paragraphe 8.9.1.15 – D ISTANCE DANS L ' AIR et LIGNES DE FUITE pour les PARTIES APPLIQUÉES
PROTEGEES CONTRE LES CHOCS DE DEFIBRILLATION
Le Tableau 2 de la CEI 60664-1 indique qu'une distance de 4 mm est adéquate pour les
tensions de choc de 5 kV ayant une durée courte de moins de 10 ms, de telles tensions
provenant typiquement de l'utilisation d'un défibrillateur.

60601-1  IEC:2005 – 527 –
Table A.2 contains CREEPAGE DISTANCES for WORKING VOLTAGE above 1 000 V derived from
IEC 60664-1, Table 4.
Subclause 8.9.1 – Values
When using the values of CREEPAGE DISTANCE and AIR CLEARANCE , it should be noted that
peak, d.c. and r.m.s. values are all used. It is important to read the tables carefully.
The tables for MOOP s use values from IEC 60950-1 representing the following basic principles,
taken from IEC 60664-1:
– “The basis for the determination of a CREEPAGE DISTANCE is the long-term r.m.s. value of
the voltage existing across it.”
– “C LEARANCES shall be dimensioned to withstand the required impulse withstand voltage”.
Impulse withstand voltage is the “highest peak value of withstand voltage ….”
However, the tables for MOPP s are taken from the second edition of IEC 60601-1, where both
creepages and clearances were related to r.m.s. or d.c. voltages.
Table A.2 – C REEPAGE DISTANCES to avoid failure due to tracking from IEC 60664-1
Spacing for one MEANS OF OPERATOR PROTECTION
Pollution
degree 1 Pollution degree 2 Pollution degree 3
Material group Material group Material group WORKING VOLTAGE
V
r.m.s or d.c. I, II, IIIa, IIIb I II IIIa or IIIb I II IIIa or IIIb
1 250
1 600
2 000
2 500
3 200
4 000
5 000
6 300
8 000
10 000
Use the
AIR CLEARANCE
from the
appropriate
table
6,3
8,0
10,0
12,5
16,0
20,0
25,0
32,0
40,0
50,0
9,0
11,0
14,0
18,0
22,0
28,0
36,0
45,0
56,0
71,0
12,5
16,0
20,0
25,0
32,0
40,0
50,0
63,0
80,0
100,0
16,0
20,0
25,0
32,0
40,0
50,0
63,0
80,0
100,0
125,0
18,0
22,0
28,0
36,0
45,0
56,0
71,0
90,0
110,0
140,0
20,0
25,0
32,0
40,0
50,0
63,0
80,0
100,0
125,0
160,0
Subclause 8.9.1.6 – Interpolation
Interpolation for CREEPAGE DISTANCES but not for AIR CLEARANCES is allowed, except where the
WORKING VOLTAGE is above 2 kV r.m.s. or 2,8 kV d.c. This approach is generally consistent
with IEC 60950-1 and IEC 61010-1 [22].
Subclause 8.9.1.15 – C REEPAGE DISTANCES and AIR CLEARANCES for DEFIBRILLATION - PROOF
APPLIED PARTS
From IEC 60664-1, Table 2, a distance of 4 mm is adequate for pulses of 5 kV having a short
duration of less than 10 ms, such voltages arising typically from the use of a defibrillator.

– 528 – 60601-1  CEI:2005
Paragraphe 8.9.2 – Application
Paragraphe 8.9.2 a)
Selon l' UTILISATION PRÉVUE de l' APPAREIL EM , le fonctionnement du fusible ou du DISJONCTEUR
peut comporter un RISQUE . L'ouverture d'un disjoncteur de branche n'est pas acceptable. Le
Paragraphe 8.9.2 a) est fondé sur le fait qu'il y a un dispositif à maximum de courant à
l'entrée de L ' APPAREIL EM avant la partie du circuit où le paragraphe s'applique. Avant ce
dispositif à maximum de courant, les espacements doivent être conformes à l'exigence de
base pour les parties de polarité opposée à l'intérieur de la PARTIE RELIÉE AU RÉSEAU .
Paragraphe 8.9.3 – Espaces remplis par un mélange isolant
Les LIGNES DE FUITE sont mesurées jusqu'au joint entre deux parties d'une barrière d'isolation,
excepté pour les joints collés, c'est-à-dire ceux dans lesquels:
– les deux parties formant le joint sont liées par thermoscellage ou autre moyen à l'endroit
concerné; ou
– le joint est entièrement rempli d'adhésif aux endroits concernés et l'adhésif relie les
surfaces de la barrière d'isolation de sorte que l'humidité ne peut pas s'infiltrer dans le
joint.
Dans la deuxième édition de la présente norme, les titres des Figures 43 à 45 mentionnaient

des "joints non collés". Le point 7 des légendes de ces figures renvoyait à 57.9.4 f), second
tiret, “pour une description des joints collés” mais ne spécifiait aucune méthode d'essai autre
que l'examen. Au cours de l'élaboration de la présente édition, il a été proposé d'introduire
des exigences correspondantes issues de la CEI 60950-1 pour traiter le sujet connexe de
l'enrobage.
Les exigences qui ont été introduites sont étroitement liées à celles de la CEI 60950-1 et
couvrent l'enrobage, l'encapsulation, les joints collés, etc. La structure rédactionnelle a été
quelque peu révisée d'après celle de la CEI 60950-1 pour plus de clarté. Ces exigences ont
été incluses en 8.9 plutôt qu'en 8.8 car elles spécifient des circonstances qui permettent
l'exemption des LIGNES DE FUITE et des DISTANCES DANS L ' AIR des exigences plutôt que des
exigences supplémentaires s'appliquant à l'isolation solide.
Paragraphe 8.9.4 – Mesure des DISTANCES DANS L ' AIR et des LIGNES DE FUITE
Il convient d'éviter autant que possible les interstices étroits en direction d'un chemin de fuite
possible et ne mesurant que quelques dixièmes de mm, dans la mesure où des saletés et de
l'humidité peuvent s'y déposer.
Paragraphe 8.10.1 – Fixation des composants
Dans de nombreux cas, il apparaîtra évident que les composants et le câblage sont fixés de
manière sûre (par exemple petits composants soudés sur une carte à circuit imprimé) sans
qu'il y ait besoin d'une justification spécifique dans le FICHIER DE GESTION DES RISQUES ; mais
si des informations pertinentes sont incluses dans le FICHIER DE GESTION DES RISQUES , il
convient d'en tenir compte lors de l'évaluation de la conformité à ces exigences.
Paragraphe 8.10.2 – Fixation du câblage
Il est généralement accepté que les connexions de câblage soient soumises à la CONDITION
DE PREMIER DÉFAUT . Celles qui possèdent un seul moyen de fixation qui empêcherait qu'un fil
cassé ou desserré cause un DANGER , comme le retrait d'une CONNEXION DE TERRE DE
PROTECTION ou le pontage d'un MOYEN DE PROTECTION , sont considérées comme n'étant pas
conformes.
Les exemples suivants pourraient être conformes à la CONDITION DE PREMIER DÉFAUT :
– double sertissage à la fois du fil et de l'isolation du fil ;
– sécurité mécanique du fil et du soudage ;

60601-1  IEC:2005 – 529 –
Subclause 8.9.2 – Application
Subclause 8.9.2 a)
Depending on the INTENDED USE of the ME EQUIPMENT , operation of the fuse or OVER - CURRENT
RELEASE can be a HAZARD . The opening of a branch circuit breaker is not acceptable.
Subclause 8.9.2 a) is based on the fact that there is an over-current device in the input of the
ME EQUIPMENT before the part of the circuit where this subclause is applied. Before this over-
current device, the spacings need to comply with the basic requirement for parts of opposite
polarity within the MAINS PART .
Subclause 8.9.3 – Spaces filled by insulating compound
C REEPAGE DISTANCES are measured through the joint between two parts of an insulation
barrier, except for cemented joints, i.e. those in which:
– either the two parts forming the joint are bonded by heat sealing or other similar means at
the place where this is of importance;
– or the joint is completely filled with adhesive at the necessary places and the adhesive
bonds to the surfaces of the insulating barrier so that humidity cannot be sucked into the
joint.
In the second edition of this standard, the captions to Figures 43 to 45 referred to
“uncemented joints.” Item 7 of the legends to these figures referred to 57.9.4 f), second dash,
“for a description of cemented joints” but did not specify any test methods other than
inspection. During the preparation of this edition, it was proposed to introduce relevant
requirements derived from IEC 60950-1 to address the related subject of potting.
The requirements that have been introduced are closely based on those of IEC 60950-1 and
cover potting, encapsulation, cemented joints, etc. The editorial structure has been somewhat
revised from that of IEC 60950-1 for clarity. These requirements have been included in 8.9
rather than 8.8 because they specify circumstances that allow exemption from the
requirements for CREEPAGE DISTANCES and AIR CLEARANCES , rather than additional
requirements applying to solid insulation.
Subclause 8.9.4 – Measurement of CREEPAGE DISTANCES AND AIR CLEARANCES
Narrow gaps, running in the direction of a possible creepage path and being some tenths of
1 mm wide only, should be avoided as far as possible, for dirt and moisture can deposit there.
Subclauses 8.10.1 – Fixing of components
In many cases it will be obvious that components and wiring are adequately secured (e.g.
small components soldered to a printed circuit board) without the need for specific justification
in the RISK MANAGEMENT FILE ; but if any relevant information is included in the RISK
MANAGEMENT FILE , it should be taken into account in assessing compliance with these
requirements.
Subclause 8.10.2 – Fixing of wiring
It is generally accepted that wiring connections are subject to the SINGLE FAULT CONDITION .
That is those having only one means of being secured that would prevent a loosened/broken
wire from creating a HAZARD , such as removing a PROTECTIVE EARTH CONNECTION or bridging a
MEANS OF PROTECTION , are considered not in compliance.
Examples of connection that could comply with SINGLE FAULT CONDITION are:
– double crimping of both the wire and the wire insulation;
– mechanical security of the wire and soldering;

– 530 – 60601-1  CEI:2005
– sécurité mécanique du fil et des dispositifs de blocage des fils comme les bandes de
fixation, les serre-fils, les brides de faisceau ;
– les mécanismes de compensation de traction et la sécurité mécanique.
Paragraphe 8.10.4 – Parties PORTATIVES et dispositifs de commande à pieds reliées par
un câble de connexion
Les commutateurs À MAIN et au pied sont exposés à des conditions sévères dans la pratique.
Cette exigence permet d'assurer que, même dans le cas le plus défavorable, lorsque
l' ENVELOPPE d'un commutateur de ce type est complètement cassée, seules les parties
présentant des tensions dans les limites spécifiées en 8.4.2 c), dont le contact est sûr,
peuvent être exposées.
Paragraphe 8.10.5 – Protection mécanique du câblage
Il n'y a pas d'exigence relative à une justification spécifique à inclure dans le FICHIER DE
GESTION DES RISQUES , mais si des informations pertinentes sont incluses dans le FICHIER DE
GESTION DES RISQUES , il convient d'en tenir compte lors de l'évaluation de la conformité à ces
exigences.
Paragraphe 8.10.7 – Isolation du câblage interne
Les conducteurs peuvent être acheminés dans des câbles gainés séparément, d'une valeur
nominale adéquate. Lorsqu'on doit faire passer des conducteurs appartenant à diverses
catégories de circuits par des câbles communs, des rainures de câblage, des conduits ou des
dispositifs de raccordement, une séparation adéquate est obtenue par une isolation nominale
suffisante des conducteurs et en prévoyant des DISTANCES DANS L ' AIR et des LIGNES DE FUITE
suffisantes, conformes aux exigences de 8.9, entre les parties conductrices des dispositifs de
raccordement.
Paragraphe 8.11.1 – Isolation depuis le RESEAU D ' ALIMENTATION
Paragraphe 8.11.1 a)
Les personnes qualifiées, telles que le PERSONNEL D ' ENTRETIEN , qui doivent avoir accès aux
parties d' APPAREILS EM internes, éventuellement dangereuses, doivent disposer d'un moyen
permettant d'isoler l' APPAREIL EM du RÉSEAU D ' ALIMENTATION .
Un sectionneur de réseau, lorsqu'il existe, pourrait également servir de hors circuit
fonctionnel pour une utilisation régulière ou pour désactiver toute sortie dangereuse pour une
urgence. Ce type de sectionneur n'est pas nécessairement utilisé à ces fins, de même que la
présente norme ne spécifie aucune exigence générale relative à un hors circuit d'urgence.
Paragraphe 8.11.1 c)
Dans la deuxième édition de la présente norme, l'exigence pour une séparation minimale des
contacts des interrupteurs utilisés pour assurer l'isolation par rapport au RÉSEAU
D ' ALIMENTATION a été spécifiée dans la CEI 328. La CEI 61058-1 a remplacé la CEI 328 en
1990. La première édition de la CEI 61058-1 exigeait 3 mm de séparation entre contacts pour
une déconnexion complète du RÉSEAU D ' ALIMENTATION . Il n'a pas été fait mention de catégorie
de surtension. La troisième édition de la CEI 61058-1 a introduit le concept de catégorie de
surtension conformément à la CEI 60664-1. Pour une TENSION du RÉSEAU D ' ALIMENTATION de
230 V dans la catégorie de surtension II, le Tableau 22 de la CEI 61058-1 autorise une
séparation minimale des contacts de 1,5 mm. Alors que les exigences de la présente norme
font généralement référence à la catégorie de surtension II (voir 8.9.1.11), il a été considéré
qu'il était prudent de rester avec l'exigence de 3 mm associée à la TENSION du RÉSEAU
D ' ALIMENTATION de 230 V dans la catégorie de surtension III pour tous les interrupteurs
destinés à assurer une isolation par rapport au RÉSEAU D ' ALIMENTATION . Cela n'est pas
seulement cohérent avec l'exigence de la deuxième édition de la CEI 60601-1 mais c'est
aussi en harmonie avec les exigences des CEI 60065 et CEI 60950-1, qui exigent toutes les deux
une séparation minimale de contact de 3 mm pour les interrupteurs destinés à assurer l'isolation par
rapport au RÉSEAU D ' ALIMENTATION .

60601-1  IEC:2005 – 531 –
– mechanical security of the wire and wire movement restraints such as tie wraps, wire
clamps, bundling straps, etc.;
– strain relief mechanisms and mechanical security.
Subclause 8.10.4 – Cord-connected HAND - HELD parts and cord-connected foot-operated
control devices
H AND - HELD switches and footswitches are in practice exposed to severe conditions. This
requirement ensures that even in the worst case, where the ENCLOSURE of such a switch is
completely broken, only parts at voltages within the limits specified in 8.4.2 c), which are safe
to touch, can become exposed.
Subclause 8.10.5 – Mechanical protection of wiring
There is no requirement for specific justification to be given in the RISK MANAGEMENT FILE , but
if any relevant information is included in the RISK MANAGEMENT FILE it should be taken into
account in assessing compliance with these requirements.
Subclause 8.10.7 – Insulation of internal wiring
Conductors can be routed in separated jacketed cords of adequate rating. Where conductors
of different circuit categories have to be run through common cords, wiring channels, conduits
or connecting devices, adequate separation is realized by sufficient rating of the conductor
insulation and by arranging for sufficient AIR CLEARANCES and CREEPAGE DISTANCES , complying
with the requirements of 8.9, between conductive parts in connecting devices.
Subclause 8.11.1 – Isolation from the SUPPLY MAINS
Subclause 8.11.1 a)
Skilled persons, such as SERVICE PERSONNEL , who need to gain access to internal, possibly
hazardous, ME EQUIPMENT parts, need a means by which the ME EQUIPMENT can be isolated
from the SUPPLY MAINS .
A mains isolating switch, where provided, could also serve as a functional off switch for
routine use or for disabling hazardous output in an emergency. However it does not
necessarily serve these purposes, nor does this standard specify any general requirement for
an emergency off switch.
Subclause 8.11.1 c)
In the second edition of this standard, the requirement for minimum contact spacing of
switches used to provide isolation from the SUPPLY MAINS was specified in IEC Publication
328. IEC 61058-1 superseded IEC 328 in 1990. The first edition of IEC 61058-1 required
3 mm contact spacing for full disconnection from the SUPPLY MAINS . No mention of overvoltage
category was made. The third edition of IEC 61058-1 introduced the concept of overvoltage
category according to IEC 60664-1. For a 230 V SUPPLY MAINS in overvoltage category II,
Table 22 of IEC 61058-1 allows a minimum contact spacing of 1,5 mm. While the
requirements in this standard generally relate to overvoltage category II (see 8.9.1.11), it was
thought prudent to stay with the 3 mm requirement associated with a 230 V SUPPLY MAINS IN
overvoltage category III for all switches intended to provide isolation from the SUPPLY MAINS .
Not only is this consistent with the requirement of the second edition of IEC 60601-1 but it is
also harmonious with the requirements of IEC 60065 and IEC 60950-1, which both require a
minimum contact separation of 3 mm for switches intended to provide isolation from the SUPPLY
MAINS .

– 532 – 60601-1  CEI:2005
Paragraphe 8.11.1 h)
Un dispositif de protection de ce type, qu'il provoque ou non le fonctionnement d'un dispositif
de protection de surintensité intégré à l' APPAREIL EM , provoquerait vraisemblablement
également le fonctionnement d'un fusible ou du disjoncteur de l'installation, interrompant de
ce fait l'alimentation de tout autre APPAREIL EM , comprenant éventuellement l' APPAREIL EM
d'assistance vitale. Un dispositif de ce type pourrait également occasionner des effets
thermiques indésirables à l'intérieur de l' APPAREIL EM et ne pourrait de toute façon pas être
une méthode de protection fiable contre les RISQUES correspondants.
Paragraphe 8.11.1 i)
Les parties qui ne peuvent pas être déconnectées de l'alimentation peuvent inclure par
exemple un circuit pour l'éclairage des locaux ou un circuit pour la télécommande du
commutateur réseau. Ces parties pourraient devenir accessibles lorsqu'un couvercle est
ouvert, par exemple pour des besoins de maintenance.
Un montage avec espaces de séparation est un montage dans lequel les parties qui doivent
être accessibles pour l'entretien sont situées de manière que le PERSONNEL D ' ENTRETIEN ne
soit pas susceptible d'entrer en contact avec les parties qui possèdent des tensions
supérieures à celles spécifiées dans la présente norme en réalisant la tâche d'entretien
exigée. Dans ce cas, un avertissement est considéré assurer la sécurité appropriée pour le
PERSONNEL D ' ENTRETIEN .
Paragraphe 8.11.2 – S OCLE À PRISES MULTIPLES
Cette exigence réduit la probabilité de branchement d'un autre appareil, ce qui pourrait
conduire à un COURANT DE FUITE excessif.
Paragraphe 8.11.3.4 – C ONNECTEURS D ' APPAREIL
Un CÂBLE D ' ALIMENTATION relié à la PRISE RÉSEAU est soumis à des contraintes similaires à
celles d'un CÂBLE D ' ALIMENTATION FIXÉ À DEMEURE . S'il n'est pas correctement protégé contre
une flexion excessive, cela peut entraîner un DANGER .
Paragraphe 8.11.3.5 – Dispositif d'arrêt de traction
Si un câble d'alimentation n'était pas correctement protégé contre la déformation et
l'abrasion, il y aurait une forte probabilité d'endommagement de l'isolation fournissant les
MOYENS DE PROTECTION et, avec les APPAREILS EM DE CLASSE I , une forte probabilité de rupture
ou de déconnexion du CONDUCTEUR DE PROTECTION .
Paragraphe 8.11.3.6 – Protections du câble d'alimentation
Si un câble d'alimentation n'est pas correctement protégé contre la flexion, il y aurait une
forte probabilité de rupture des conducteurs électriques, entraînant un RISQUE d'incendie, et,
avec les APPAREILS EM DE CLASSE I , une forte probabilité de rupture du CONDUCTEUR DE
PROTECTION .
L'essai de pliage décrit est identique à celui spécifié en 3.29 de la CEI 60950-1:2001. La
deuxième édition de la CEI 60601-1 précisait: “Les dispositifs de protection ne satisfaisant
pas à l'essai dimensionnel ci-dessus doivent subir avec succès l'essai décrit dans la
CEI 60335-1, Amendement 6, 1988, Paragraphe 25.10.” Cette alternative a été retenue mais
la référence concerne maintenant une version plus récente de la CEI 60335-1. L'exigence
d'effectuer un essai dans tous les cas puis d'effectuer l'autre essai si l' APPAREIL EM échoue au
premier essai a été en outre modifiée pour permettre d'effectuer l'un ou l'autre essai en
premier, car cela ne fait aucune différence en ce qui concerne la conformité de l' APPAREIL EM .

60601-1  IEC:2005 – 533 –
Subclause 8.11.1 h)
Such a protective device whether or not it caused the operation of an over-current protection
device built into the ME EQUIPMENT , would be likely also to cause a fuse or circuit breaker in
the installation to operate, thus removing the supply of power to other ME EQUIPMENT , possibly
including life-support ME EQUIPMENT . Such a device might also cause undesirable thermal
effects inside the ME EQUIPMENT and might anyway not be a reliable method of protecting
against the relevant HAZARDS .
Subclause 8.11.1 i)
Parts that cannot be disconnected from the supply might include, for example, a circuit for
room lighting or a circuit for remote control of the mains switch. Such parts could become
accessible when a cover is opened, for example for the purpose of maintenance.
A spatially separated arrangement is one where parts that need to be accessible for servicing
are located such that the SERVICE PERSONNEL are unlikely to come in contact with parts
energized at voltages exceeding those specified in this standard while performing the required
service. In this case, a warning is deemed to provide adequate safety for the SERVICE
PERSONNEL .
Subclause 8.11.2 – M ULTIPLE SOCKET - OUTLETS
This requirement reduces the probability that other equipment is connected that might lead to
excessive LEAKAGE CURRENT .
Subclause 8.11.3.4 – A PPLIANCE COUPLERS
A POWER SUPPLY CORD connected to a MAINS CONNECTOR is subject to similar stresses to a
non- DETACHABLE POWER SUPPLY CORD . If it is not adequately protected from excessive
bending, a HAZARD could result.
Subclause 8.11.3.5 – Cord anchorage
If a power cord were not adequately protected against strain and abrasion, there would be a
high probability of damage to insulation providing MEANS OF PROTECTION and, with CLASS I

ME EQUIPMENT , a high probability of breakage or disconnection of the PROTECTIVE EARTH
CONDUCTOR .
Subclause 8.11.3.6 – Cord guards
If a power cord were not adequately protected against excessive bending, there would be a
high probability of breakage of power-carrying conductors, giving a RISK of fire, and with
CLASS I ME EQUIPMENT , a high probability of breakage of the PROTECTIVE EARTH CONDUCTOR .
The bending test described is identical to that specified in 3.29 of IEC 60950-1:2001. The
second edition of IEC 60601-1 included the wording “Guards which fail the above dimensional
test shall have to pass the test described in IEC 60335-1, Amendment 6. 1988, subclause
25.10.” This alternative has been retained, but the reference is now to a later edition of
IEC 60335-1. Also the requirement to perform one test in all cases, and then to perform the
other test if the ME EQUIPMENT fails the first test, has been changed to allow either test to be
performed first, because this makes no difference to whether the ME EQUIPMENT complies.

– 534 – 60601-1  CEI:2005
Paragraphe 8.11.4.1 – Exigences générales applicables aux DISPOSITIFS DE RACCORDEMENT
AU RESEAU D ' ALIMENTATION
Il convient que les bornes du réseau assurent des connexions de résistance suffisamment
basse pour éviter la surchauffe et réduire au minimum le RISQUE de déconnexion. Une
connexion fiable peut être effectuée par des vis, écrous, soudure, serrage, sertissage des
conducteurs ou autre méthode également efficace.
L'utilisation de bornes de composants autres que les répartiteurs comme organes de
raccordement des conducteurs externes est autorisée dans des cas particuliers lorsque la
disposition des bornes est appropriée (accessible et clairement marquée) et conforme à la
présente norme. Les bornes de raccordement de certains types de composants ont souvent
des caractéristiques prévues pour les installations sur le terrain. Cela englobe les ensembles
porteurs, les filtre CEM, les disjoncteurs, les contacteurs, les bandes de câblage, les
régulateurs de moteur et les détecteurs de phase. Chacun peut être un des composants
raccordés en premier, ce qui les place en bonne position pour accepter les premières
connexions de câblage.
Paragraphe 8.11.4.2 – Agencement des DISPOSITIFS DE RACCORDEMENT AU RESEAU
D ' ALIMENTATION
Paragraphe 8.11.4.2 a)
On s'attend naturellement à voir regroupées toutes les bornes de connexion des câbles
externes ou des CÂBLES D ' ALIMENTATION . L'éventualité d'une connexion incorrecte peut
augmenter si les bornes ne sont pas regroupées.
Paragraphe 8.11.4.4 – Connexion aux bornes de raccordement au réseau
L'expression ''préparation spéciale du conducteur'' comprend le soudage des brins, l'emploi
de cosses, la confection d'œillets, etc., par le PERSONNEL D ' ENTRETIEN (c'est-à-dire sur le
terrain) mais non le reformage du conducteur avant son introduction dans la borne ou la
torsion d'un conducteur torsadé destinée à affermir son extrémité. Lorsque le conducteur est
préparé par le FABRICANT et que le câble souple est fourni comme la seule pièce de rechange
acceptable, une telle partie est considérée comme satisfaisant à cette exigence.
Paragraphe 8.11.5 – Fusibles et DISJONCTEURS
L'installation de fusibles ou de DISJONCTEURS sur l' APPAREIL EM réduit le RISQUE de voir un
défaut de l' APPAREIL EM entraîner le fonctionnement d'un dispositif de protection de
l'installation, interrompant de ce fait l'alimentation de tout autre APPAREIL EM , comprenant
éventuellement l' APPAREIL EM .
Il est évident que la pose d'un fusible dans une LIAISON DE TERRE DE PROTECTION serait
inappropriée.
Mettre un fusible sur le conducteur neutre d'un APPAREIL INSTALLÉ DE FAÇON PERMANENTE ne
servirait à rien et, avec les appareils triphasés, cela pourrait causer une surcharge de
l'isolation si un tel fusible fonctionnait alors que les connexions au réseau restent intactes.
Toutefois, un DISJONCTEUR qui interrompt simultanément tous les pôles, y compris le neutre,
est acceptable.
L'exemption pour le cas où la DOUBLE ISOLATION ou l' ISOLATION RENFORCÉE est présente entre
toutes les parties de polarité opposée dans la PARTIE RELIÉE AU RÉSEAU a été confirmée par
les présente édition. Elle pourrait s'appliquer lorsque l'installation d'un fusible ou d'un
DISJONCTEUR ne conviendrait pas, par exemple dans une petite alimentation enfichable.

60601-1  IEC:2005 – 535 –
Subclause 8.11.4.1 – General requirements for MAINS TERMINAL DEVICES
Mains terminals should ensure connections of sufficiently low resistance to avoid overheating
and should minimise the RISK of disconnection. Reliable connection can be made by means of
screws, nuts, soldering, clamping, crimping of conductors or equally effective methods.
Use of terminals of components other than terminal blocks as terminals intended for external
conductors is allowed in special cases where the terminal arrangement is adequate
(accessible and clearly marked) and complying with this standard. The wiring terminals of
certain types of components are often rated for field wiring purposes. These include fuse
holders, EMC filters, circuit breakers, contactors, wiring strips, motor controllers and phase
detectors. Each of these can be one of the first connected components thereby putting them
in a good position to accept the first wiring connections.
Subclause 8.11.4.2 – Arrangement of MAINS TERMINAL DEVICES
Subclause 8.11.4.2 a)
One naturally expects to see all the terminals for connection of external cords or POWER
SUPPLY CORDS grouped together. The possibility of an incorrect connection can increase if the
terminals are not grouped together.
Subclause 8.11.4.4 – Connections to mains terminals
The term “special preparation of the conductor” covers soldering of the strands, use of cord
lugs, attachment of eyelets, etc., by SERVICE PERSONNEL (i.e. in the field), but not the
reshaping of the conductor before its introduction into the terminal or the twisting of a
stranded conductor to consolidate the end. When preparation of the conductor is performed
by the MANUFACTURER and the flexible cord is provided as the only acceptable replacement
part, such part is considered to comply with this requirement.
Subclause 8.11.5 – Mains fuses and OVER - CURRENT RELEASES
Provision of fuses or OVER - CURRENT RELEASES in ME EQUIPMENT reduces the RISK that a fault in
the ME EQUIPMENT will cause a protective device in the installation to operate, thus removing
the supply of power to other ME EQUIPMENT , possibly including life-support ME EQUIPMENT .
It is obvious that fusing in a PROTECTIVE EARTH CONNECTION would be inappropriate.
Fusing of the neutral conductor of PERMANENTLY INSTALLED ME EQUIPMENT would serve no
purpose and, with 3-phase equipment, might lead to overstressing of insulation in the event
that such a fuse were to operate while the line connections remained intact. However an
OVER - CURRENT RELEASE that interrupts all poles, including the neutral, simultaneously is
acceptable.
The exemption for the case where DOUBLE INSULATION or REINFORCED INSULATION is present
between all parts of opposite polarity within the MAINS PART was supported by the National
Committees’ responses to an inquiry during the preparation of this edition. It could apply
where provision of a fuse or OVER - CURRENT RELEASE would be inconvenient, for example in a
small plug-in power supply.

– 536 – 60601-1  CEI:2005
Article 9 – Protection contre les DANGERS MÉCANIQUES des APPAREILS EM
et SYSTÈMES EM
Les exigences de l'Article 9 décrivent les DANGERS de nature mécanique provoqués par
l' APPAREIL EM ( DOMMAGE causé par des parties en mouvement, des surfaces rugueuses, des
arêtes et angles vifs, l'instabilité, des projections d'objets, des vibrations et du bruit et par la
rupture des supports du PATIENT et des moyens de suspension de parties d' APPAREIL EM ). Les
exigences qui décrivent des DANGERS engendrés par dommage ou détérioration des
APPAREILS EM (contrainte mécanique) ont été regroupées en 15.3.
L' APPAREIL EM peut devenir dangereux du fait de parties endommagées ou détériorées par des
contraintes mécaniques telles que souffles, pressions, chocs, vibrations, par la pénétration de
particules solides, poussières, fluides, humidité et gaz nocifs, par des contraintes thermiques
et dynamiques, par la corrosion, par le relâchement des moyens de fixation d'une partie en
mouvement ou d'une masse suspendue et par les rayonnements.
Les effets des surcharges, la défectuosité des matériaux ou leur usure peuvent être évités
par:
– des moyens qui interrompent ou rendent non dangereux le fonctionnement ou
l'alimentation en énergie (par exemple, fusibles, vannes de limitation de la pression) dès
qu'une surcharge se produit; ou
– des moyens qui protègent contre ou interceptent des parties qui sont projetées ou qui
tombent (en raison de la défectuosité de matériaux, de l'usure ou de la surcharge) et qui
pourraient constituer un DANGER .
La protection contre la rupture des supports du PATIENT et des suspensions peut être assurée
par la redondance des moyens ou par la mise en place d'arrêts de sécurité.
Les parties D ' APPAREIL EM destinées à être tenues à la main ou disposées sur un lit doivent
être suffisamment robustes pour supporter une chute. Les instruments peuvent être soumis à
des vibrations ou à des chocs, non seulement lorsqu'ils sont transportés mais aussi lorsqu'ils
sont utilisés dans des véhicules.
Paragraphe 9.2 – D ANGERS associés aux parties en mouvement
Les OPÉRATEURS , les PATIENTS et les autres personnes doivent être protégés contre les
DANGERS MÉCANIQUES . Cela peut être réalisé de plusieurs façons, par exemple:
– en prévoyant une distance suffisante entre les personnes et les DANGERS ;
– en limitant l'accès aux zones qui comportent des DANGERS ;
– en installant une barrière, mécanique ou non, entre les personnes et les DANGERS ;
– en réduisant le RISQUE associé aux DANGERS ;
– en assurant un meilleur contrôle de l' OPÉRATEUR sur les mouvements entraînant un
DANGER ; ou
– en installant des systèmes de sauvegarde de manière à assurer un RISQUE RÉSIDUEL
acceptable lorsque le système de contrôle initial est défectueux.
Lorsqu'il est fait référence, dans ce paragraphe, au RISQUE concernant les personnes, plutôt
que le PATIENT ou l' OPÉRATEUR , il convient de noter qu'il peut y avoir d'autres personnes, en
plus du PATIENT ou de l' OPERATEUR à proximité de l' APPAREIL EM . En fonction de L ' APPAREIL EM ,
les visiteurs, les membres de la famille et d'autres personnes sans qualification pourraient se
trouver à proximité.

60601-1  IEC:2005 – 537 –
Clause 9 – Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS
Requirements in Clause 9 describe HAZARDS of a mechanical nature caused by ME EQUIPMENT
( HARM caused by moving parts, by rough surfaces, by sharp edges and corners, by instability,
by expelled parts, by vibration and noise and by breakdown of PATIENT supports and of
suspension means for ME EQUIPMENT parts). Requirements describing HAZARDS caused by
damage or deterioration of ME EQUIPMENT (mechanical strength) have been collected into
15.3.
M E EQUIPMENT can become unsafe because of parts damaged or deteriorated by mechanical
stresses such as blows, pressures, shocks, vibration, by ingress of solid particles, dust, fluids
and moisture and aggressive gases, by thermal and dynamic stresses, by corrosion, by
loosening of fastenings of a moving part or a suspended mass, and by radiation.
Effects of mechanical overloads, material failure or wear can be avoided by:
– means that interrupt or render non-hazardous the operation or the energy supply (for
example, fuses, pressure-relief valves) as soon as overloading occurs; or
– means that guard against or catch flying or falling parts (caused by material failures, wear
or overload) that could constitute a HAZARD .
Protection against breakdown of PATIENT supports and suspensions can be provided by
redundancy or the provision of safety catches.
M E EQUIPMENT parts that are intended to be held in the hand or positioned on a bed need to
be sufficiently robust to withstand a fall. They can be subject to vibration and shocks, not only
when transported but also when used in vehicles.
Subclause 9.2 – H AZARDS associated with moving parts
O PERATORS , PATIENTS and other people need to be protected from MECHANICAL HAZARDS . This
can be achieved in a number of ways, for example:
– by providing sufficient distance between people and HAZARDS ;
– by restricting access to areas that present HAZARDS ;
– by providing a barrier, whether mechanical or non-mechanical, between people and
HAZARDS ;
– by reducing the RISK associated with HAZARDS ;
– by ensuring adequate OPERATOR control over the movements causing a HAZARD ; or
– by providing back-up systems so that an acceptable RESIDUAL RISK is achieved when the
initial control system fails.
When reference is made, in this subclause, to the RISK to persons, rather than to the PATIENT
or OPERATOR , it should be noted, that there can be other people, in addition to the PATIENT or
OPERATOR in the vicinity of ME EQUIPMENT . Depending upon the ME EQUIPMENT , visitors, family
members and other non-qualified personnel could be in the vicinity.

– 538 – 60601-1  CEI:2005
Paragraphe 9.2.1 – Généralités
Les exigences concernant les parties en mouvement ont été basées sur celles des autres
normes qui s'appliquent à des appareils non médicaux et des machines non médicales, mais
elles ont été modifiées pour tenir compte de la nécessité pour les APPAREILS EM d'être en
contact le PATIENT ou d'en être très proches.
En raison de la diversité des situations, il n'est pas possible dans la présente norme
d'indiquer les endroits où il convient de placer les avertissements concernant les RISQUES
RÉSIDUELS . Selon l'application et le niveau de RISQUE RÉSIDUEL , il pourrait être important de
placer un avertissement sur le produit. Il pourrait cependant être acceptable de placer
l'avertissement uniquement sur les DOCUMENTS D ' ACCOMPAGNEMENT .
Paragraphe 9.2.2.4 – B ARRIÈRES et mesures de protection
Le degré de protection exigé pour les ENVELOPPES ou DISPOSITIFS PROTECTEURS des parties en
mouvement dépend de la conception générale et de l' UTILISATION PRÉVUE de l' APPAREIL EM .
Les facteurs à prendre en considération pour l'acceptation des parties découvertes en
mouvement incluent le degré d'exposition, la forme des parties en mouvement, la probabilité
d'un contact accidentel, la vitesse du mouvement et la probabilité de happer des doigts, des
bras ou des vêtements (par exemple en présence d'engrenages, de courroies passant sur une
poulie, de parties se refermant en pinçant ou en coupant).
Ces facteurs peuvent être pris en considération en UTILISATION NORMALE comme en cours de
réglage ou pendant le remplacement ou l'adaptation d'un ACCESSOIRE , et en tenant
éventuellement compte de l'installation, car les DISPOSITIFS PROTECTEURS peuvent être fournis
lors de l'installation et ne pas faire partie d'un APPAREIL FIXE donné.
Les caractéristiques des DISPOSITIFS PROTECTEURS qui peuvent être prises en considération
comprennent:
– l'aptitude au démontage seulement à l'aide d' OUTILS ;
– l'aptitude au démontage pour entretien ou déplacement;
– la résistance et la rigidité;
– les parties constitutives;
– l'apparition de DANGERS supplémentaires tels que des points de pincement, et la nécessité
de manipulation supplémentaire occasionnée par des besoins accrus d'entretien tel que le
nettoyage.
Les mesures de protection abordées dans cet article sont aussi destinées à inclure des
systèmes de détection de collision tels que ceux utilisant des barrières de lumière.
Des mesures de protection peuvent être utilisées à la place de commandes de type à
activation continue. Les mesures de protection doivent fournir un contrôle en retour.
Paragraphe 9.2.2.5 – Activation continue
Les systèmes de commande de mouvement lorsque l' OPÉRATEUR est dans la boucle de retour
doivent utiliser une activation continue (par exemple contact momentané, commutateur
d'homme mort). Des facteurs comme la vitesse de mouvement et le retour visible vers
L ' OPÉRATEUR doivent également être appropriés.
Dans certaines circonstances, la formation de l' OPÉRATEUR et d'autres qualifications sont
nécessaires pour obtenir un contrôle approprié de l' OPÉRATEUR . Dans de tels cas, il pourrait
être souhaitable d'utiliser des "commandes de verrouillage" exigeant une action intentionnelle
pour permettre le mouvement. De telles commandes peuvent être:
– un interrupteur équipé d'une clé avec une fonction de "déverrouillage";
– un interrupteur à empreinte digitale d'une clé avec une fonction de "déverrouillage";
– une carte mot de passe.

60601-1  IEC:2005 – 539 –
Subclause 9.2.1 – General
Requirements concerning moving parts have been based on those in other standards applying
to non-medical equipment and machinery, but have been modified to take account of the
necessity for ME EQUIPMENT to be in contact with or very close to the PATIENT .
Due to the diversity of situations, it is not possible in this standard to dictate where the
warnings to address RESIDUAL RISK should be placed. Depending on the application, and the
level of RESIDUAL RISK , it could be important to place a warning on the product. It might,
however, be acceptable to place the warning only in the ACCOMPANYING DOCUMENTS .
Subclause 9.2.2.4 – G UARDS and protective measures
The degree of protection required for ENCLOSURES or GUARDS protecting moving parts depends
upon the general design and INTENDED USE of the ME EQUIPMENT . Factors to be taken into
consideration in judging the acceptability of exposed moving parts include the degree of

exposure, the shape of the moving parts, the probability of occurrence of accidental contact,
the speed of movement and the probability of occurrence that fingers, arms or clothing will be
drawn into moving parts (for example where gears mesh, where belts travel on to a pulley or
where moving parts close in a pinching or shearing action).
These factors can be considered with respect to both NORMAL USE and the setting of any
adjustments, or the replacement of any ACCESSORY or attachment, possibly including the
installation, because GUARDS can be provided at installation and might not be part of a single
item of STATIONARY equipment.
Features of GUARDS that can be considered include:
– removable with the use of TOOLS only;
– removable for servicing and replacement;
– strength and rigidity;
– completeness;
– creation of additional HAZARDS such as pinch points, and the necessity for additional
handling because of the increased need for servicing such as for cleaning.
Protective measures addressed by this clause are also intended to include collision detection
systems, such as those employing light barriers.
Protective measures can be used in lieu of continuous activation type control. The protective
measures need to provide feedback control.
Subclause 9.2.2.5 – Continuous activation
Motion control systems with the OPERATOR in the feedback loop need to employ continuous
activation (e.g. momentary contact, dead-man switch). Such factors as speed of motion and
visible feedback to the OPERATOR also need to be adequate.
In some circumstances, OPERATOR training and other qualifications are necessary in order to
have adequate OPERATOR control. In such cases, it could be desirable to utilize “lock out
controls” that require intentional action to allow movement. Examples of such controls include:
– a key switch with an “enable” function;
– a finger print switch with an “enable” function;
– a password card.

– 540 – 60601-1  CEI:2005
Dans d'autres circonstances, le contrôle des accidents peut constituer une préoccupation.
Dans un tel cas, les commandes pourraient utiliser des techniques de construction comme:
– une commande avec fonction de "déverrouillage" avant que tout mouvement ne soit
possible;
– des commandes avec organes de manœuvre en retrait; cela pourrait empêcher tout
mouvement si une main ou une jambe heurte involontairement l'organe de manœuvre.
Si l' OPERATEUR pouvait avoir accès aux parties en mouvement qui sont dangereuses, des
commandes pourraient être conçues pour empêcher l'accès à la ZONE DE PIÉGEAGE par
l'emplacement des commandes OPERATEUR . Un système de commande exigeant deux
activations manuelles est un exemple possible.
Pour les systèmes de commande OPERATEUR sans activation continue, il peut y avoir une
réduction acceptable des RISQUES ; toutefois, il est nécessaire d'évaluer le système avec les
autres options de 9.2.2.1.
Cet article traite des systèmes électroniques de commande de mouvement. Pour les
systèmes manuels, voir d'autres options en 9.2.2.1.
Paragraphe 9.2.2.6 – Vitesse des mouvements
Pour certains appareils médicaux, il subsistera des DANGERS inévitables dus aux parties
mobiles.
Paragraphe 9.2.3 – Autres DANGERS associes aux parties en mouvement
Le Paragraphe 9.2.2.1 traite des DANGERS causés par les ZONES DE PIÉGEAGE . Le mouvement
pourrait donner lieu à d'autres DANGERS , par exemple impacts, perforation, etc.
Paragraphe 9.2.4 – Dispositifs d'arrêt d'urgence
Les dispositifs d'arrêt d'urgence sont conçus pour éviter des dommages accidentels en
empêchant ou en stoppant les mouvements des parties des APPAREILS EM . Il pourrait y avoir
plusieurs dispositifs d'arrêt d'urgence sur un APPAREIL EM . Les APPAREILS EM peuvent
également inclure des dispositifs de coupure d'urgence destinés à couper toute l'alimentation
de l'installation. Les dispositifs de coupure d'urgence ne sont pas soumis aux exigences de ce
paragraphe à moins qu'ils ne soient destinés à assurer la fonction d'arrêt d'urgence. Les
dispositifs d'arrêt d'urgence pourraient ne représenter qu'une partie de la fonction
d'interruption d'urgence.
Paragraphe 9.2.5 – Libération du PATIENT
Cette exigence tient compte de l'effet possible d'une interruption de l'alimentation créant des
mouvements non voulus et du besoin potentiel, dans cette situation, de suppression de forces
de compression ou du retrait des PATIENTS d'un emplacement dangereux.
Paragraphe 9.3 – D ANGERS associes aux surfaces, coins et bords
Le RISQUE associé à un angle vif dépend de la position de l'angle vif et de l'application de
l' APPAREIL EM . Pour cette raison, la conformité à ce paragraphe est vérifiée par examen. En
cas de doute, l'essai pour les angles vifs, décrit dans la norme UL 1439 [43], peut être utilisé
comme guide.
Ce paragraphe s'applique aux surfaces accessibles en UTILISATION NORMALE . Il convient de
veiller à assurer la protection du PERSONNEL D ' ENTRETIEN ou autres systèmes internes, dans
lesquels des dommages pourraient entraîner un RISQUE inacceptable (par exemple des
systèmes de fluides).

60601-1  IEC:2005 – 541 –
In other circumstances, accidental control can be a concern. In this case, controls could
employ such construction techniques as:
– control with an “enable” function, before any motions are possible;
– controls with recessed actuators; this could prevent movement if a hand or leg hits
actuator unintentionally.
If the OPERATOR could have access to hazardous moving parts, controls could be designed
which would prevent access to the TRAPPING ZONE by location of the OPERATOR controls. An
example is a control system that needs two-hand activation.
For OPERATOR control systems without continuous activation, there can be an acceptable
mitigation of RISKS , however it is necessary to evaluate the system to the other options in
9.2.2.1.
This clause deals with electronic motion control systems. For manually driven motion systems
see other options in 9.2.2.1.
Subclause 9.2.2.6 – Speed of movement(s)
For some medical equipment there will be unavoidable HAZARDS due to moving parts.
Subclause 9.2.3 – Other HAZARDS associated with moving parts
Subclause 9.2.2.1 deals with HAZARDS caused by TRAPPING ZONES . Movement could result in
other HAZARDS , such as impact, puncture, etc.
Subclause 9.2.4 – Emergency stopping devices
Emergency stopping devices are designed to prevent accidental damage by preventing or
stopping movements of ME EQUIPMENT parts. There could be more than one emergency
stopping device on ME EQUIPMENT . M E EQUIPMENT can also include emergency off devices that
are intended to disconnect all power to the installation. Emergency off devices are not subject
to the requirements of this subclause unless they are also intended to provide the emergency
stopping function. Emergency stopping devices could be only one part of the emergency
switching function.
Subclause 9.2.5 – Release of PATIENT
This requirement takes account of the possible effect of a power interruption causing
unwanted movements, and the likely need in that situation, for the removal of compression
forces or the removal of PATIENTS from a hazardous position.
Subclause 9.3 – H AZARD associated with surfaces, corners and edges
The RISK associated with a sharp edge depends upon the position of the sharp edge and the
application of the ME EQUIPMENT . For this reason, compliance with this subclause is checked
by inspection. In cases of doubt, the test for sharp edges described in UL 1439 [43], can be
used as guidance.
This subclause applies for surfaces accessible during NORMAL USE . Care should be given to
protecting SERVICE PERSONNEL , or other internal systems where damage could result in an
unacceptable RISK (e.g. fluid systems).

– 542 – 60601-1  CEI:2005
Paragraphe 9.4 – D ANGERS d'instabilité
En UTILISATION NORMALE , de nombreux types d' APPAREILS EM sont exposés à de multiples
conditions pendant le transport (mouvement de pièce en pièce en UTILISATION NORMALE ). Bien
que les exigences de la présente norme essaient de représenter les RISQUES susceptibles de
se produire, il convient que le PROCESSUS de GESTION DES RISQUES évalue les conditions dans
lesquelles l' APPAREIL EM est destiné à être utilisé et comment ces conditions pourraient influer
sur la SÉCURITÉ DE BASE et la PERFORMANCE ESSENTIELLE .
Lorsque l'absence de stabilité pendant ces essais pourrait causer des DOMMAGES à
l' OPÉRATEUR , au PATIENT et à d'autres personnes (par exemple par écrasement ou chute), ou
entraîner l'échec de l' APPAREIL EM à respecter les exigences de SÉCURITÉ DE BASE applicables
de la présente norme (telles que: exposition à des tensions dangereuses, réduction des
LIGNES DE FUITE ou des DISTANCES DANS L ' AIR ou création de brèches dans les ENVELOPPES à
l'épreuve du feu qui ne sont pas évidentes) ou perte de PERFORMANCE ESSENTIELLE . Il convient
de considérer que l'instabilité donne lieu à un RISQUE inacceptable.
Paragraphe 9.4.2 – Instabilité due au basculement
Pour aider à mieux comprendre, le Tableau A.3 et la Figure A.16 illustrent la logique des
exigences de l'essai de stabilité.
Tableau A.3 – Conditions de l'essai d'instabilité
Angle du plan d'essai
Avertissement de transport Plan 10° Plan 5°
Pas d'avertissement pour le
transport
Doit passer dans toutes les
positions
Non applicable (représenté par
l'essai à 10°)
Avertissement pour le transport
fourni
Doit passer en position de transport
(seulement) Doit passer dans toutes
les positions sauf de transport
Doit passer dans toutes les
positions sauf de transport
Tout mode d’ UTILISATION NORMALE
(y compris de transport)
Passe 10°, ou avertissement
et passe 5°
Mode de transport
uniquement
Passe 10°
IEC 2438/05
Figure A.16 – Conditions de l'essai d'instabilité

60601-1  IEC:2005 – 543 –
Subclause 9.4 – Instability HAZARDS
In NORMAL USE , many types of ME EQUIPMENT are exposed to a variety of conditions during
transport (movement from room to room during NORMAL USE ). While the requirements of this
standard attempt to represent those that might be encountered, the RISK MANAGEMENT
PROCESS should evaluate the conditions under which the ME EQUIPMENT is intended to be used
and how those conditions might impact BASIC SAFETY or ESSENTIAL PERFORMANCE .
Where failure to remain stable during the performance of these tests could cause HARM to the
OPERATOR , PATIENT and other persons (e.g. from crushing or falling); or result in the ME
EQUIPMENT failing to meet the applicable BASIC SAFETY requirements of this standard (such as:
exposing hazardous voltages, reducing CREEPAGE DISTANCES or AIR CLEARANCES or creating
breaches in fire proof ENCLOSURES which are not clearly obvious) or causing a loss of
ESSENTIAL PERFORMANCE , instability should be considered to result in an unacceptable RISK .
Subclause 9.4.2 – Instability – overbalance
As an aid to understanding, Table A.3 and Figure A.16 illustrate the logic behind the stability
test requirements.
Table A.3 – Instability test conditions
Test plane angle
Transport warning 10° plane 5° plane
Transport warning not provided Must pass in all positions Not applicable (represented by 10°
test)
Transport warning provided Must pass in transport position
(only) Must pass in all positions
except transport
Must pass in all positions except
transport
Any NORMAL USE mode
(including transport)
Pass 10°, or warn and pass 5°
Transport only mode
Pass 10°
IEC 2438/05
Figure A.16 – Instability test conditions

– 544 – 60601-1  CEI:2005
Paragraphe 9.4.2.4 – Roulettes et roues
La conformité avec le présent paragraphe est exigée pas uniquement pour éviter un RISQUE
I nacceptable évident mais également pour assurer le mouvement en grande partie
opérationnel comme une PERFORMANCE ESSENTIELLE . Pour les APPAREILS EM à considérer
comme MOBILES , il faut qu'il puisse être déplacé d'une pièce à une autre.
Paragraphe 9.5 – D ANGER de projection d'objets
Les projections d'objets sont des parties ou des fragments de parties d' APPAREILS EM , telles
que des parties d'écran d'un appareil à vide endommagé, un ressort mécanique, un cylindre
de compression de gaz, un volant ou une batterie au lithium éclatée, qui pourraient être
projetés par collision, détente, etc.
Le degré de protection contre les "projections d'objets" dépend de la probabilité d'occurrence
et de la GRAVITÉ du DOMMAGE . Des mesures de protection peuvent se composer d'une
ENVELOPPE , d'une barrière ou de moyens électroniques (par exemple moyens redondants pour
empêcher le courant de charge de la batterie au lithium).
Paragraphe 9.6.1 – Généralités
Un bruit excessif peut provoquer de la fatigue, des interférences avec la parole et les signaux
acoustiques, voire des troubles de l'ouïe. Les limites susceptibles de prévenir de tels
dommages font l'objet de normes ISO.
Dans les locaux à usage médical, des limites beaucoup plus basses sont nécessaires au
confort des PATIENTS et du personnel médical. L'effet réel provoqué par le bruit d'un APPAREIL
EM dépend étroitement des propriétés acoustiques du local, de l'isolation entre salles et de
l'interaction des parties de l' APPAREIL EM .
Des vibrations excessives provoqueront l'inconfort du PATIENT , de l' OPÉRATEUR et des autres
personnes. Une exposition prolongée peut entraîner des troubles vasculaires, neurologiques
ou ostéo-articulaires. Des vibrations excessives peuvent également endommager l' APPAREIL
EM ou un décalage de l'étalonnage.
La plupart des APPAREILS EM couverts par la présente norme exposent le PATIENT et
l' OPÉRATEUR ou d'autres personnes à des niveaux de bruit et de vibration négligeables. Il
convient que le PROCESSUS de GESTION DES RISQUES permette d'identifier clairement les cas
dans lesquels des mesures sont nécessaires.
Paragraphe 9.6.2 – Energie acoustique
Ces valeurs sont fondées sur la probabilité de déficience auditive à long terme. La valeur
généralement utilisée au niveau mondial pour des besoins de réglementation est actuellement
de 90 dBA avec un écart de 5 dBA. Toutefois les dernières recherches donnent une valeur de
85 dBA pour 8 h sur une période de 24 h avec un décalage de 3 dBA lorsque la durée est
multipliée ou divisée par deux [34].
Toutefois, les critères pour estimer si un bruit est considéré comme un bruit d'impact ne sont
volontairement pas donnés, il convient de juger de la situation. Exemples de bruit d'impacts:
bruit d'inclinaison des appareils à résonance magnétique et impulsions de lithotritie.
Paragraphe 9.6.3 – Vibrations transmises par la main
Les valeurs de seuil pour les vibrations sont moins précises que celles relatives à l'énergie a
acoustique (bruit). La valeur utilisée ici est issue de la Directive du Parlement Européen et du
Conseil sur les exigences minimales de santé et de sécurité concernant l'exposition des
travailleurs aux risques dus aux agents physiques (vibrations) (seizième Directive au sens de
l'Article 16(1) de la Directive 89/391/CEE). Elle correspond à une incidence d'environ 10 % de
blanchiment (indicateur de troubles neurologiques) après 8 ans d'exposition régulière, selon
l'ISO 5349-1. Il est encore plus difficile d'établir les valeurs de seuil pour les vibrations sur
l'ensemble du corps. C'est la raison pour laquelle cette norme ne spécifie pas de valeurs de

60601-1  IEC:2005 – 545 –
Subclause 9.4.2.4 – Castors and wheels
Compliance with this subclause is required not only to avoid obvious unacceptable RISK but
also to ensure the substantially operative movement as an ESSENTIAL PERFORMANCE . For
ME EQUIPMENT to be considered MOBILE , it must be able to be moved from room to room.
Subclause 9.5 – Expelled parts HAZARD
Expelled parts are ME EQUIPMENT parts or fragments of ME EQUIPMENT parts, such as parts of a
damaged vacuum display, a mechanical spring, a gas pressure cylinder, a rotating flywheel or
an exploded lithium battery that could be expelled by collision, expansion etc.
The degree of protection against “expelled parts” depends upon the probability of occurrence
of HARM and the SEVERITY of HARM . Protective measures can include an ENCLOSURE , barrier, or
electronic means (e.g. redundant means to prevent lithium battery charging current).
Subclause 9.6.1 – General
Excessive noise can cause fatigue, interference with speech and acoustic signals, or even
damage to hearing. Limits to prevent hearing damage are described in ISO standards.
In medically used rooms, much lower limits are needed for the comfort of PATIENTS and
medical personnel. The actual effect of ME EQUIPMENT noise is strongly influenced by the
acoustical properties of the room, the insulation between rooms and interaction of
ME EQUIPMENT parts.
Excessive vibration will cause discomfort to the PATIENT , OPERATOR , and other persons.
Prolonged exposure can cause vascular, neurological, or osteo-articular disorders. Excessive
vibration can also cause damage to ME EQUIPMENT or a shift in calibration.
Most ME EQUIPMENT covered by this standard exposes the PATIENT and OPERATOR or other
persons to negligible levels of noise and vibration. The RISK MANAGEMENT PROCESS should be
able to clearly identify those cases where measurements are required.
Subclause 9.6.2 – Acoustic energy
These values are based on the potential for long term hearing impairment. The value usually
used for regulatory purposes worldwide is currently 90 dBA with an offset of 5 dBA. However
the latest research indicates a value of 85 dBA for 8 h over a 24 h period with an offset of
3 dBA when the time doubles or halves [34].
Although the criteria for judging whether a noise is considered impact noise is intentionally not
provided, judgement should be used referring to the situation. Examples of impact noise
include: the gradient noise of MRI equipment, and lithotripsy impulses.
Subclause 9.6.3 – Hand-transmitted vibration

Threshold values for vibration are much less clear than those for acoustic energy (noise). The
value used here is from the Directive of the European Parliament and of the Council on the
minimum health and safety requirements regarding the exposure of workers to the risks
arising from physical agents (vibration) (sixteenth individual Directive within the meaning of
Article 16(1) of Directive 89/391/EEC). It corresponds to about a 10 % incidence of blanching
(indicative of neurological damage) after 8 years of regular exposure according to ISO 5349-1.
It is more difficult to establish limit values for whole body vibration. Therefore this standard

– 546 – 60601-1  CEI:2005
seuil. Les points d'extrémité, tels que les douleurs dans le dos et autres effets nocifs sur la
santé, ne sont pas facilement quantifiables, aucune norme convenue sur les expositions de
l'ensemble du corps aux vibrations n'a donc pu être élaborée. Des informations pertinentes
sur ce sujet peuvent être consultées dans des normes telles que l'ISO 5805 [28] et l'ISO 8041
[29].
Lorsqu'une personne est exposée à différentes niveaux d'accélération sur une période de
24 h, l'exposition cumulée admissible peut être déterminée comme suit. Prendre en compte
tout d'abord le Tableau A.4 de durée d'exposition admissible sur une période de 24 h pour
chaque niveau d'accélération.
Tableau A.4 – Durée d'exposition admissible pour le niveau d'accélération
Durée d'exposition
admissible sur une période
de 24 h
h
Accélération
m/s 2
1 7,07
2 5,00
3 4,08
4 3,54
5 3,16
6 2,89
7 2,67
8 2,50
9 2,36
12 2,04
16 1,77
24 1,44
Quelques exemples d'exposition cumulée admissible sont donnés ci-dessous.
Si une personne avait été exposée à une accélération de 5 m/s 2 pendant 1 h (ce qui
représente 1/2 de la durée quotidienne d'exposition admissible pour cette accélération), suivie
d'une exposition à une accélération de 1,44 m/s 2 pendant 12 h (ce qui représente 1/2 de la
durée d'exposition quotidienne admissible pour cette accélération), cela représenterait une
exposition cumulée acceptable sur une période de 24 h.
Si une personne avait été exposée à une accélération de 4,08 m/s 2 pendant 1 h (ce qui
représente 1/3 de la durée quotidienne d'exposition admissible pour cette accélération), suivie
d'une exposition à une accélération de 2,36 m/s 2 pendant 3 h (ce qui représente 1/3 de la
durée d'exposition quotidienne admissible pour cette accélération), suivie par une exposition
à une accélération de 1,44 m/s 2 pendant 8 h (ce qui représente 1/3 de la durée quotidienne
d'exposition pour cette accélération), cela représenterait une exposition cumulée acceptable
sur une période de 24 h.
Si une personne avait été exposée à une accélération de 5 m/s 2 pendant 1 h (ce qui
représente 1/2 de la durée quotidienne d'exposition admissible pour cette accélération), suivie
d'une exposition à une accélération de 4,08 m/s 2 pendant 1 h (ce qui représente 1/3 de la
durée d'exposition quotidienne admissible pour cette accélération), suivie par une exposition
à une accélération de 2,04 m/s 2 pendant 2 h (ce qui représente 1/6 de la durée quotidienne
d'exposition pour cette accélération), cela représenterait une exposition cumulée acceptable
sur une période de 24 h.

60601-1  IEC:2005 – 547 –
does not specify such limits. The end points such as back pain and other adverse health
effects are not easily quantifiable, and so no agreed-upon exposure standards have been
developed. Relevant information of this subject can be found in standards such as
ISO 5805 [28], and ISO 8041 [29].
When a person is exposed to various levels of acceleration over a 24 h period, allowable
cumulative exposure can be determined as follows. Consider first Table A.4 of allowable time
of exposure over a 24 h period for each level of acceleration.
Table A.4 – Allowable time exposure for level of acceleration
Allowable time of exposure
over a 24 h period
h
Acceleration
m/s 2
1 7,07
2 5,00
3 4,08
4 3,54
5 3,16
6 2,89
7 2,67
8 2,50
9 2,36
12 2,04
16 1,77
24 1,44
Some examples of allowable cumulative exposure are provided below.
If a person were exposed to a 5 m/s 2 acceleration for 1 h (which represents 1/2 daily
allowable exposure time for this acceleration), followed by an exposure to a 1,44 m/s 2
acceleration for 12 h (which represents 1/2 daily allowable exposure time for this
acceleration), this would be an acceptable cumulative exposure over a 24 h period.
If a person were exposed to a 4,08 m/s 2 acceleration for 1 h (which represents 1/3 the
allowable daily exposure time for this acceleration), followed by exposure to a 2,36 m/s 2
acceleration for 3 h (which represents 1/3 allowable daily exposure time for this acceleration),
followed by exposure to a 1,44 m/s 2 acceleration for 8 h (which represents 1/3 allowable daily
exposure time for this acceleration), this would be an acceptable cumulative exposure over a
24 h period.
If a person were exposed to a 5 m/s 2 acceleration for 1 h (which represents 1/2 the allowable
daily exposure time for this acceleration), followed by exposure to a 4,08 m/s 2 acceleration for
1 h (which represents 1/3 allowable daily exposure time for this acceleration), followed by
exposure to a 2,04 m/s 2 acceleration for 2 h (which represents 1/6 allowable daily exposure
time for this acceleration), this would be an acceptable cumulative exposure over a 24 h
period.

– 548 – 60601-1  CEI:2005
En résumé, pour chaque accélération, déterminer la valeur d'ionisation de l'exposition
quotidienne admissible en divisant la durée d'exposition réelle pour une accélération donnée
par la durée d'exposition quotidienne admissible pour cette accélération. La somme des
valeurs d'ionisation pour chaque accélération ne doit pas être supérieure à 1.
Paragraphe 9.7 – Réservoirs et parties soumises à pression pneumatique et hydraulique
Les exigences de ce paragraphe ne constituent pas la combinaison la plus sévère des
réglementations ou des normes nationales.
Dans certains pays, de telles réglementations ou normes s'appliquent.
Type de systèmes considérés comme comprenant des systèmes à pression pneumatique,
systèmes à pression hydrauliques, systèmes à vapeur sous pression et combinaisons de tels
systèmes. Ces systèmes pourraient ou non inclure des réservoirs sous pression.
DANGERS
a) Rupture ou fracture mécanique (D OMMAGE : lacérations, plaie par perforation)
Les exigences de l'Article 45 de la deuxième édition, qui traitent de ce DANGER , ont été
déplacées dans ce paragraphe et restent inchangées.
Les exigences ont été clarifiées pour indiquer que toutes les parties qui présentent une
PRESSION MAXIMALE ADMISSIBLE DE FONCTIONNEMENT qui n'est pas inférieure à la pression en
CONDITION NORMALE ou en CONDITION DE PREMIER DÉFAUT . En principe, il devrait exister un
facteur de sécurité adapté entre la PRESSION MAXIMALE ADMISSIBLE DE FONCTIONNEMENT et la
pression d'éclatement lorsque la pression d'éclatement est la pression à laquelle une
partie souffre d'une déformation (plastique) ou d'une fuite permanente. Les normes de
l'industrie concernant les parties sous pression varient mais les facteurs de sécurité
adaptés sont 3 ×, 4 ×, et parfois 5 ×, (ISO, ASME, SAE). Etant donné qu'un facteur de
sécurité peut varier, en fonction des facteurs associés à l'application finale et au RISQUE , il
a été considéré comme inapproprié de spécifier un facteur de sécurité minimal dans la
définition de la PRESSION MAXIMALE ADMISSIBLE DE FONCTIONNEMENT mais cela a été au
contraire laissé à la responsabilité de déclaration de la part du FABRICANT d'une telle partie.
On estime que les déclarations de PRESSION MAXIMALE ADMISSIBLE DE FONCTIONNEMENT
seront fondées sur des normes nationales ou internationales reconnues et par conséquent
inférieures aux pressions d'éclatement au moins en phase avec le facteur de multiplication
de la Figure 32 (3 ×, réduit après 1 MPa jusqu'à 1,3 × après 30 MPa).
Pour les réservoirs sous pression qui dépassent à la fois une limite d'énergie
(pression × volume) et une limite maximale de pression, l'exigence prévoit de réaliser un
essai de surpression hydrostatique basé sur la déclaration de PRESSION MAXIMALE
ADMISSIBLE DE FONCTIONNEMENT et sur le facteur de multiplication présenté dans la
Figure 32 (3 ×, réduit après 1 MPa jusqu'à 1,3 × après 30 MPa).
b) Perte mécanique de support (D OMMAGE : écrasement et plaies par perforation)
Les exigences ont été clarifiées afin d'indiquer que les composants d'un système sous
pression, tels que les composants d'un système élévateur hydraulique, dont l'intégrité est
destinée à réduire le RISQUE de blessure par perte de support, doivent se conformer aux
FACTEURS DE TRACTION DE SÉCURITÉ en CONDITION NORMALE spécifiés en 9.8. Le FACTEUR DE
TRACTION DE SÉCURITÉ est généralement de 4 × pour les parties non altérées par l'usure, et
de 8 × pour les parties altérées par l'usure (Cas B). Ainsi les parties soumises à la
pression dont la défaillance pourrait donner lieu à une rupture mécanique et à une perte de
support doivent avoir une PRESSION MAXIMALE ADMISSIBLE DE FONCTIONNEMENT basée sur la
pression la plus élevée de la CONDITION DE PREMIER DÉFAUT et sur la déclaration du
FABRICANT pour chaque composante de système comme spécifié en 9.7, ou la pression en
CONDITION NORMALE et le FACTEUR DE TRACTION DE SÉCURITÉ comme spécifié en 9.8.

60601-1  IEC:2005 – 549 –
To summarize, for each acceleration determine the fractional value of allowable daily
exposure by dividing the actual exposure time for a given acceleration by the allowable daily
exposure time for that acceleration. The sum of the fractional values for each acceleration is
not to be greater than 1.
Subclause 9.7 – Pressure vessels and parts subject to pneumatic and hydraulic
pressure
The requirements of this subclause do not represent the most stringent combination of
national regulations or standards.
In some countries such regulations or standards apply.
Type of systems considered include pneumatic pressure systems, hydraulic pressure
systems, steam pressure systems and combinations thereof. These systems might or might
not include pressure vessels.
H AZARDS
a) Mechanical rupture or breakage (H ARM : lacerations, puncture wounds)
The requirements from Clause 45 of the second edition dealing with this HAZARD , have
been moved to this subclause, and remain unchanged.
Requirements have been clarified to indicate that all parts have a MAXIMUM PERMISSIBLE
WORKING PRESSURE not less than the pressure in NORMAL CONDITION or SINGLE FAULT
CONDITION . In principal there should be a suitable safety factor between the MAXIMUM
PERMISSIBLE WORKING PRESSURE and the bursting pressure, where the bursting pressure is
the pressure at which a part suffers from permanent (plastic) deformation or leakage.
Industry standards for pressure parts vary, but suitable safety factors are 3 ×, 4 ×, and
sometimes 5 × (ISO, ASME, SAE). As a suitable safety factor can vary, depending on
factors associated with the end-use application and RISK , it was considered inappropriate
to specify a minimum safety factor in the definition of MAXIMUM PERMISSIBLE WORKING
PRESSURE , but instead leave this to the declaration of the MANUFACTURER of such part. It is
assumed that MAXIMUM PERMISSIBLE WORKING PRESSURE declarations will be based on
recognized international or national standards, and therefore below bursting pressures at
least in line with the multiplication factor shown in Figure 32, (3 ×, derated after 1 MPa to
as low as 1,3 × after 30 MPa).
For pressure vessels exceeding both an energy limit (pressure × volume) and a maximum
pressure limit, the requirement is to conduct a hydrostatic overpressure test based on the
MAXIMUM PERMISSIBLE WORKING PRESSURE declaration and the multiplication factor shown in
Figure 32, (3 ×, derated after 1 MPa to as low as 1,3 × after 30 MPa).
b) Mechanical loss of support (H ARM : crush, puncture wounds)
Requirements have been clarified to specify that components in a pressure system, such
as those in a hydraulic lift system whose integrity is relied on to reduce the RISK from loss
of support need to comply with the NORMAL CONDITION TENSILE SAFETY FACTORS specified in
9.8. The TENSILE SAFETY FACTOR is typically 4 × for parts not impaired by wear, and 8 × for
parts impaired by wear (Case B). Thus parts subject to pressure whose failure could result
in mechanical rupture and loss in support need to have a MAXIMUM PERMISSIBLE WORKING
PRESSURE based on the higher of the SINGLE FAULT CONDITION pressure and the
MANUFACTURER ’s declaration for each system component as specified in 9.7, or the NORMAL
CONDITION pressure and the TENSILE SAFETY FACTOR as specified in 9.8.

– 550 – 60601-1  CEI:2005
c) Fuite de gaz ou de liquide toxique (D OMMAGE : détérioration cellulaire chimique ou
biologique)
Les exigences de l'Article 45 de la deuxième édition, qui traitent de ce DANGER , ont été
déplacées dans ce paragraphe et restent inchangées.
Les exigences ont été clarifiées pour indiquer que tous les composants du système de
pression doivent avoir leur PRESSION MAXIMALE ADMISSIBLE DE FONCTIONNEMENT basée sur la
pression de CONDITION DE PREMIER DÉFAUT et la déclaration du FABRICANT pour chaque
composant du système.
d) Fuite de gaz ou de liquide inflammable (D OMMAGE : incendie entraînant des brûlures ou des
dommages matériels).
Les exigences de l'Article 45 de la deuxième édition, qui traitent de ce DANGER , ont été
déplacées dans ce paragraphe et restent inchangées.
Les exigences ont été clarifiées pour indiquer que tous les composants du système de
pression doivent avoir leur PRESSION MAXIMALE ADMISSIBLE DE FONCTIONNEMENT basée sur la
pression de CONDITION DE PREMIER DÉFAUT et la déclaration du FABRICANT pour chaque
composant du système.
Paragraphe 9.7.5 – Réservoirs sous pression
On suppose que si la pression est inférieure ou égale à 50 kPa ou si le produit de la pression
et du volume est inférieur ou égal à 200 kPa ⋅ l, un essai hydraulique n'est pas nécessaire.
Les facteurs de sécurité impliqués par la Figure 32 sont supérieurs à ceux généralement
appliqués dans les essais des réservoirs sous pression. Cependant, tandis que l'essai
hydraulique est normalement utilisé pour vérifier qu'un réservoir sous pression ne présente
pas de défaut de fabrication ou de détérioration grave, la validité de la conception étant
déterminée d'autres façons, le présent essai hydraulique est destiné à vérifier la validité de la
conception lorsqu'elle ne peut pas être établie d'autres façons.
La suppression des références nationales dans le texte amendé évite toute subordination des
exigences de la norme aux exigences des réglementations locales. Les APPAREILS EM doivent
parfois satisfaire aux deux types d'exigences, ou aux exigences les plus rigoureuses, en
supposant qu'il n'existe aucune réglementation locale en contradiction avec la présente
norme.
Un essai hydraulique est spécifié même pour les récipients pneumatiques, ce qui est plus sûr
pour la personne qui effectue les essais. En atteignant la pression d'essai avec un gaz, celui-
ci se comprime, le récipient d'essai emmagasine donc plus d'énergie qu'avec une méthode
d'essai hydraulique. Les deux méthodes aboutissent à la même pression d'essai, ce qui est
l'objectif de l'essai.
Paragraphe 9.8 – D ANGERS associes aux systèmes support
Le terme "support" est utilisé pour inclure la notion de "suspension" et les charges peuvent
inclure les PATIENTS , les OPÉRATEURS et les autres personnes.
Les systèmes de support peuvent être globalement classés comme suit.
– Un système de suspension est un système qui contient des éléments flexibles ou rigides
conçus pour suspendre des masses, y compris des PATIENTS et des OPÉRATEURS en
UTILISATION NORMALE .
– Les éléments flexibles incluent des cordes, câbles, ceintures, bandes et ressorts. En
outre, un contre-écrou est considéré comme sujet à l'usure, de sorte qu'il exige un
FACTEUR DE TRACTION DE SÉCURITÉ plus élevé.
– Un système d'actionnement est un système qui contient des éléments tels que des
actionneurs électriques, pneumatiques ou hydrauliques, des moteurs, des boîtes de
vitesses, axes, paliers, poulies, molettes, volants et guides.

60601-1  IEC:2005 – 551 –
c) Leakage of toxic gas or liquid (H ARM : chemical or biological cell damage)
The requirements from Clause 45 of the second edition dealing with this HAZARD have been
moved to this clause, and remain unchanged.
Requirements have been clarified to indicate that all pressure system components need to
have a MAXIMUM PERMISSIBLE WORKING PRESSURE based on the SINGLE FAULT CONDITION
pressure and the MANUFACTURER ’s declaration for each system component.
d) Leakage of flammable gas or liquid (H ARM : fire causing burns or property damage)
The requirements from Clause 45 of the second edition dealing with this HAZARD , have
been moved to this clause, and remain unchanged.
Requirements have been clarified to indicate that all pressure system components need to
have a MAXIMUM PERMISSIBLE WORKING PRESSURE based on the SINGLE FAULT CONDITION
pressure and MANUFACTURER ' S declaration each system component.
Subclause 9.7.5 – Pressure vessels
It is assumed that a hydraulic test is not necessary if the pressure is less than or equal to
50 kPa or the product of the pressure and volume is less than or equal to 200 kPa ⋅ l.
The safety factors implied by Figure 32 are higher than those generally applied in testing
pressure vessels. However, whereas hydraulic testing is normally used to verify that a
pressure vessel is free from production faults or serious deterioration, the adequacy of the
design being determined in other ways, the present hydraulic test is intended to verify the
adequacy of a design where this cannot be established in other ways.

The deletion of national references in the amended text avoids subordinating the
requirements of the standard to those of local regulations. The ME EQUIPMENT will sometimes
have to satisfy both, or the more demanding, assuming that there are no local regulations that
conflict with this standard.
A hydraulic test is specified even for pneumatic vessels, as this is safer for the tester. In
achieving the test pressure with a gas, the gas will compress, resulting in more stored energy
in the test vessel than would a hydraulic test method. Both methods result in the same test
pressure, which is the objective of the test.
Subclause 9.8 – H AZARDS associated with support systems
The term “support” is taken to include “suspension” and loads can include PATIENTS ,
OPERATORS and other masses.
Support systems can broadly be categorized as follows.
– A suspension system is one that contains flexing or rigid elements that are designed to
suspend masses, including PATIENTS and OPERATORS during NORMAL USE .
– Flexing elements include ropes, cables, chains, belts, bands and springs. Additionally a
jack screw nut is considered impaired by wear to the extent needing a higher TENSILE
SAFETY FACTOR .
– An actuating system is one that contains elements such as electric, pneumatic or hydraulic
actuators, motors, gearboxes, shafts, bearings, pulleys, sheaves, band wheels and
guides.

– 552 – 60601-1  CEI:2005
– Une structure de support est généralement constituée d'un dispositif rigide qui peut être
fixe ou mobile et qui supporte les charges externes de l' APPAREIL EM et, si nécessaire, les
PATIENTS et les OPÉRATEURS .
Des FACTEURS DE TRACTION DE SÉCURITÉ sont appliqués afin de fournir une marge de sécurité
dans la conception, après avoir prévu toutes les tolérances raisonnables pour les conditions
de fonctionnement et les variables de matières et de fabrication, etc.
Il est nécessaire de connaître avec certitude la résistance de matériau pour appliquer les
valeurs du cas A afin de déterminer si on doit utiliser le cas A ou B à partir du Tableau 21.
De plus, il est nécessaire d'avoir confiance dans la détermination de la CHARGE TOTALE pour
appliquer les valeurs du cas A. La charge totale est constituée à partir des composantes
"force statique" et "force dynamique". La force statique est normalement claire. Mais la
force/charge dynamique est parfois incertaine. Lorsque les forces dynamiques sont connues
ainsi que les forces statiques, le FACTEUR DE TRACTION DE SÉCURITÉ est déterminé avec le
cas A. Lorsque les forces dynamiques ne sont pas claires et que les forces statiques sont
connues, le FACTEUR DE TRACTION DE SÉCURITÉ est déterminé avec le cas B.
Les forces extérieures pour les supports PATIENT peuvent inclure celles qui sont générées par
l'application de CPR, etc.
L'allongement à la rupture de 5 % est basé sur l'expérience historique avec les matériaux
métalliques, en particulier l'acier et la fonte. Les matériaux dont l'allongement à la rupture est
inférieur à 5 % sont considérés comme fragiles et leur défaillance est susceptible d'être
catastrophique et c'est la raison pour laquelle un facteur de sécurité supérieur est considéré
comme étant approprié. Pour les matériaux non métalliques:
– En l'absence d'autre expérience, et si le mode de défaillance est susceptible d'être
catastrophique, ce facteur d'élongation est considéré comme étant approprié et c'est
pourquoi un FACTEUR DE TRACTION DE SÉCURITÉ est considéré comme approprié.
– Lorsque l'expérience et les essais montrent d'autres valeurs, un allongement à la rupture
de moins de 5 % peut être approprié avant qu'un FACTEUR DE TRACTION DE SÉCURITÉ ne soit
justifié.
Par exemple, les tables PATIENT des systèmes à rayons X/CT/RM sont souvent conçues en
matières plastiques laminées ou renforcées avec des toiles/tissus en fibres de carbone ou en
fibres de verre, dans la mesure où ces tables PATIENT doivent être optimisées pour une faible
absorption des rayonnements X (équivalence aluminium), une compatibilité RM (signal proton
faible), ainsi que pour une stabilité structurelle. Bien que ces matières plastiques renforcées
par des fibres/tissus de carbone puissent avoir un allongement à la rupture de moins de 5 %,
de nombreuses années d'expérience, l'expérience acquise et la surveillance après mise sur le
marché peuvent donner suffisamment de preuves que la stabilité structurelle adaptée des
tables PATIENT est obtenue en appliquant le FACTEUR DE TRACTION DE SÉCURITÉ du Tableau 21,
situation 1 (de préférence à situation 2).
A la fin du cycle de vie ou du cycle de maintenance périodique, les APPAREILS EM doivent
maintenir leur intégrité structurelle. La ligne 1 du Tableau 21 est normalement appropriée
pour la fin de vie ou de maintenance périodique dans la mesure où l'usure n'est plus prise en
compte.
Les systèmes de suspension et d'actionnement ont des FACTEURS DE TRACTION DE SÉCURITÉ
qui sont nécessairement élevés pour réduire les effets de détérioration par l'usure et la
fatigue.
Il convient de porter une attention particulière à la fixation des structures sur les sols, les
plafonds, etc. qui sont soumises à des FACTEURS DE TRACTION DE SÉCURITÉ variables.
Un défaut caché est un défaut qui n'apparaît pas pendant la fabrication, l'entretien ou le
fonctionnement normal de l' APPAREIL EM mais qui pourrait entraîner une défaillance d'une
partie et donc un DANGER . On trouve par exemple des contraintes internes élevées dans les
parties traitées thermiquement telles que les ressorts, des fibres de fils cassées à l'intérieur
des câbles et des zones poreuses à l'intérieur des moulages.

60601-1  IEC:2005 – 553 –
– A support structure is generally a rigid device that can be static or moving and which
supports ME EQUIPMENT , external loads and, where necessary, PATIENTS and OPERATORS .
T ENSILE SAFETY FACTORS are applied to provide a margin of safety to the design after all
reasonable allowances for operating conditions, material and manufacturing variables, etc.,
have been made.
In determining whether case A or B is to be used from Table 21, certainty of material strength
is required in order to apply case A values. Additionally there needs to be confidence in the
determination of TOTAL LOAD in order to apply case A values. T OTAL LOAD is constituted from
“static force” and “dynamic force” components. The static force is normally clear. But the
dynamic force/loading is sometimes uncertain. When the dynamic forces are known as well as
static forces, the TENSILE SAFETY FACTOR is determined with case A. When the dynamic forces
are not clear, and the static forces are known, the TENSILE SAFETY FACTOR is determined with
case B.
External forces for PATIENT supports can include those generated by application of CPR, etc.
Elongation at break of 5 % is based on historical experience with metallic materials, in
particular steel and cast iron. Materials with elongation at break less than 5 % are considered
brittle and their failure is likely catastrophic, and therefore a higher safety factor is considered
appropriate.
For non-metallic materials:
– Where no other experience exists, and where failure mode is likely catastrophic, this
elongation factor is considered appropriate, and therefore a higher TENSILE SAFETY FACTOR
is considered appropriate.
– Where experience and testing show otherwise, an elongation at break of less than 5 %
can be appropriate before a higher TENSILE SAFETY FACTOR is justified.
For example, PATIENT tables of X-ray/CT/MR systems are often designed with plastic materials
laminated or reinforced by carbon fibres/cloths or glass fibres/cloths, since these PATIENT
tables must be optimised for low absorption of X-ray radiation (aluminium equivalence), MR
compatibility (low proton signal), as well as structural stability. Although these plastic
materials reinforced by carbon fibres/cloths can have elongation at break of less than 5 %,
many years knowledge, acquired expertise, and post-market surveillance can provide
sufficient evidence that suitable structural stability of PATIENT tables is achieved by applying a
TENSILE SAFETY FACTOR from Table 21, Situation 1 (rather than Situation 2).
At end of life or periodic maintenance cycle, ME EQUIPMENT needs to maintain structural
integrity. Line 1 of Table 21 is normally appropriate for end of life or the end of the periodic
maintenance cycle since wear is no longer considered.
Suspension and actuating systems have TENSILE SAFETY FACTORS that are necessarily high to
reduce the effects of deterioration through wear and fatigue.
Particular attention should be given to the fixing of structures to floors, ceilings, etc. that are
subject to variable TENSILE SAFETY FACTORS .
A hidden defect is one that is not revealed during manufacture, service or normal operation of
the ME EQUIPMENT but that could cause failure of a part that could result in a HAZARD .
Examples are high internal stresses in heat-treated parts such as springs, broken strands of
wire inside cables and porosity inside castings.

– 554 – 60601-1  CEI:2005
La Figure A.17 contient un exemple de détermination du FACTEUR DE TRACTION DE SÉCURITÉ
utilisant le Tableau 21. La Figure A.18 contient un exemple de détermination de la conception
et des charges d'essai. Ces exemples ne sont pas destinés à couvrir tous les cas possibles.
Pour une conception particulière, ces FACTEURS DE TRACTION DE SÉCURITÉ et charges de calcul
/d'essai peuvent varier selon les matériaux utilisés, leurs caractéristiques d'usure, les
conditions de charge, etc.
Ce paragraphe se concentre sur les facteurs de sécurité comme l'approche suggérée de
confiance dans l'intégrité structurelle maintenue des appareils au cours de la DURÉE DE VIE
PREVUE . Dans certains cas, les facteurs de sécurité spécifiés sont plus que nécessaires et
dans certains cas même des facteurs plus importants pourraient être considérés comme
appropriés. Les critères de conformité peuvent être satisfaits par la GESTION DES RISQUES
plutôt que par l'utilisation de la voie du facteur de sécurité. Pour les nouveaux matériaux ou
pour les structures avec surveillance sophistiquée des contraintes, les facteurs de sécurité
pourraient ne pas être nécessaires.
Si on estime que le mode de défaillance de la partie ne donne pas lieu à un RISQUE
inacceptable, les FACTEURS DE TRACTION DE SÉCURITÉ spécifiés dans le Tableau 21 ne
s'appliquent pas. Par exemple, pour les composants propriétaire comme les paliers, il est
acceptable de se reposer sur les données du FABRICANT du composant pour l'espérance de
charge et de vie sans appliquer un FACTEUR DE TRACTION DE SÉCURITÉ .
Paragraphe 9.8.3 – Résistance des supports PATIENT ou OPÉRATEUR , ou des systèmes de
suspension
Ce paragraphe s'applique aux forces appliquées aux parties de suspension ou de support des
APPAREILS EM destinées à supporter ou à suspendre toute ou partie de la masse d'un corps
humain et des ACCESSOIRES utilisés sur ces parties de support ou de suspension. Pour les
PATIENTS adultes ou les OPÉRATEURS , la masse de 135 kg représente le 99ème percentile de
la population. Pour des populations spécifiques, une masse supérieure ou inférieure peut être
utilisée (personne lourde ou application pédiatrique).
B
Axe de roue de poulie, allongement >5 %
SF = 2,5 (cas 1A) ou
SF = 4 (cas 1B)
C
D
A
F
E
Câble avec DISPOSITIF DE
PROTECTION MÉCANIQUE (él. C)
SF = 2,5 (cas 5A) ou
SF = 4 (cas 5B)
Fixation, allongement >5 %
SF = 2,5 (cas 1A) ou
SF = 4 (cas 1B)
D ISPOSITIF DE PROTECTION MÉCANIQUE
(par exemple, cran de sûreté)
SF = 2,5 (cas 7A) ou
SF = 4 (cas 7B)
Moulage non altéré par l’usure, allongement <5 %
pas de DISPOSITIF DE PROTECTION MÉCANIQUE
SF = 4 (cas 2A) ou
SF = 6 (cas 2B)
Mouvement
Contre-écrou, pas de DISPOSITIF DE PROTECTION MÉCANIQUE
SF = 5 (cas 3A) ou
SF = 8 (cas 3B)
Mouvement
Support PATIENT
IEC 2439/05
Figure A.17 – Exemple de détermination du FACTEUR DE TRACTION DE SÉCURITÉ
au moyen du Tableau 21

60601-1  IEC:2005 – 555 –
Figure A.17 contains an example of determining the appropriate TENSILE SAFETY FACTOR using
Table 21. Figure A.18 contains an example of determining design and test loads. These
examples are not intended to cover all possible cases. For a particular design, these TENSILE
SAFETY FACTORS and design/test loads can vary according to the materials used, their wear
characteristics, loading conditions, etc.
This subclause focuses on safety factors as the suggested approach to have confidence that
the equipment will maintain structural integrity during its EXPECTED SERVICE LIFE . In some
cases the specified safety factors are more than needed, and in some cases even larger
factors could be considered appropriate. The compliance criteria can be satisfied by RISK
MANAGEMENT rather than by the use of the safety factor route. For new materials or for
structures with sophisticated monitoring of stresses, the safety factors might not be
necessary.
If it is deemed that the failure mode of the part does not result in an unacceptable RISK , the
TENSILE SAFETY FACTORS specified in Table 21 do not apply. For example, for proprietary
components such as bearings it is acceptable to rely on the component MANUFACTURER ' S data
for load and life expectancy without applying a TENSILE SAFETY FACTOR .
Subclause 9.8.3 – Strength of PATIENT or OPERATOR support or suspension systems
This subclause deals with forces applied on support or suspension parts of ME EQUIPMENT ,
intended to support or suspend the mass of a human body or part of the mass of a human
body, and to ACCESSORIES used on such support or suspension parts. For adult PATIENTS or
OPERATORS the 135 kg mass represent the 99 percentile of the population. For specific
populations, higher mass or lower mass can be used (e.g. heavy person or paediatric
application).
B
Pulley wheel shaft, elongation >5 %
SF = 2,5 (case 1A) or
SF = 4 (case 1B)
C
D
A
F
E
Cable with MECHANICAL
PROTECTIVE DEVICE (item C)
SF = 2,5 (case 5A) or
SF = 4 (case 5B)
Fixing, elongation >5 %
SF = 2,5 (case 1A) or
SF = 4 (case 1B)
MECHANICAL PROTECTIVE DEVICE
(e.g. safety catch)
SF = 2,5 (case 7A) or
SF = 4 (case 7B)
Casting not impaired by wear, elongation <5 %
No MECHANICAL PROTECTIVE DEVICE
SF = 4 (case 2A) or
SF = 6 (case 2B)
Movement
Jack screw nut, no MECHANICAL PROTECTIVE DEVICE
SF = 5 (case 3A) or
SF = 8 (case 3B)
Movement
P ATIENT support
IEC 2439/05
Figure A.17 – Example of determining TENSILE SAFETY FACTOR using Table 21

– 556 – 60601-1  CEI:2005
Structure
Partie support (boulon) non altérée par l’usure, pas de DISPOSITIF DE
PROTECTION MÉCANIQUE
CHARGE TOTALE = W1 + W2
SF = 2,5 (cas 1A), charge de conception/d’essai = 2,5 × (W1 + W2); ou
SF = 4 (cas 1B), charge de conception/d’essai = 4 (W1 + W2)
Partie support (câble) altérée par l’usure, pas de DISPOSITIF DE
PROTECTION MÉCANIQUE
CHARGE TOTALE = 0,5 × W1
SF = 5 (cas 3A), charge de conception/d’essai = 5 × 0,5 × W1; ou
SF = 8 (cas 3B), charge de conception/d’essai = 8 × 0,5 × W1
Mouvement
Poids W2
Poids W1
IEC 2440/05
NOTE La CHARGE TOTALE est montrée sur la base des seules forces statiques, pour obtenir les
charges totales réelles, les forces dynamiques doivent aussi être incluses.
Figure A.18 – Exemple de détermination des charges de calcul et d'essai
Paragraphe 9.8.3.2 – Forces statiques dues à la charge des personnes
La Figure A.19 illustre un exemple de distribution de masse d'un corps humain pour les
surfaces de support du PATIENT .
Dimensions en millimètres
180 500 550 180 450
20 20
3,7 % 3,7 %
40,7 % 7,4 %
11,1 % 7,4 %
11,1 % 7,4 %
3,7 % 3,7 %
1 900
IEC 2441/05
Figure A.19 – Exemple de distribution de masse du corps humain

60601-1  IEC:2005 – 557 –
Structure
Support part (bolt) not impaired by wear, no
MECHANICAL PROTECTIVE DEVICE
T OTAL LOAD = W1 + W2
SF = 2,5 (case 1A), design/test load = 2,5 × (W1 + W2); or
SF = 4 (case 1B), design/test load = 4 (W1 + W2)
Support part (cable) impaired by wear, no
MECHANICAL PROTECTIVE DEVICE
T OTAL LOAD = 0,5 × W1
SF = 5 (case 3A), design/test load = 5 × 0,5 × W1 or
SF = 8 (case 3B), design/test load = 8 × 0,5 × W1
Movement
Weight W2
Weight W1
IEC 2440/05
NOTE TOTAL LOAD is shown based on only static forces to obtain actual total loads, dynamic
forces also need to be included.
Figure A.18 – Example of determining design and test loads
Subclause 9.8.3.2 – Static forces due to loading from persons
Figure A.19 contains an example of human body mass distribution for PATIENT support
surfaces.
Dimensions in millimetres
180 500 550 180 450
20 20
3,7 % 3,7 %
40,7 % 7,4 %
11,1 % 7,4 %
11,1 % 7,4 %
3,7 % 3,7 %
1 900
IEC 2441/05
Figure A.19 – Example of human body mass distribution

– 558 – 60601-1  CEI:2005
La distribution de masse d'un diagramme d'un corps correspond à une distribution moyenne
basée sur des données anthropométriques. Elle peut varier en raison de la variété des
populations ou des catégories spécifiques d'âge. Pour des personnes sédentaires n'ayant pas
d'activité physique, la masse de la partie supérieure du corps peut représenter un
pourcentage plus important.
La diversité des APPAREILS EM ne permet pas plus de précision dans la présente norme
générale. Il appartient aux normes particulières de définir plus précisément la zone de
distribution ou la position du cas le plus défavorable, plutôt que des essais dynamiques.
Un repose-pied est essayé pour le double de sa charge normale, plutôt que pour une charge
basée sur une valeur de FACTEUR DE TRACTION DE SÉCURITÉ du Tableau 21, car il est destiné à
supporter le poids d'un PATIENT seulement pendant une courte période.
L'essai avec une masse de 80 kg placée à 60 mm du bord extérieur est destiné à simuler le
centre de gravité d'un PATIENT assis ou s'appuyant sur le bord de la surface de support.

Paragraphe 9.8.3.3 – Forces dynamiques dues à la charge des personnes
Un essai dynamique général est défini pour représenter des situations communes avec une
personne en train de s'asseoir ou de se mettre debout.
L'exigence de ce paragraphe est destinée à s'appliquer aux fauteuils pour la chirurgie
dentaire, aux tables pour rayonnements X et à de nombreux autres types similaires
D ' APPAREILS EM . Il convient que l' APPAREIL EM soit placé dans tous les modes et toutes les
positions de fonctionnement où les charges des PATIENTS peuvent être raisonnablement
attendues. Par exemple, lorsqu'une table PATIENT est positionnée dans la zone d'une structure
CAT ou magnétique, l'essai dynamique n'est pas applicable dans la mesure où la charge
dynamique causée par un PATIENT est négligeable.
Il convient que les APPAREILS EM soient conçus pour supporter une force répétitive en tenant
compte des FACTEURS DE SÉCURITÉ DE TRACTION et des résultats des calculs de fatigue. Les
FACTEURS DE TRACTION DE SÉCURITÉ existent pour montrer la fiabilité des appareils sans
véritables essais.
La partie inférieure de l'appareillage de masse d'essai du corps humain représentée à la
Figure 33 est de la mousse et il convient de simuler le contact par la partie PATIENT
appropriée.
Paragraphe 9.8.4 – Systèmes avec DISPOSITIFS DE PROTECTION MÉCANIQUE
L'objectif d'un DISPOSITIF DE PROTECTION MÉCANIQUE est d'agir pour prévenir tout DOMMAGE en
cas de défaillance du moyen de support primaire soumis à l'usure.
La défaillance du moyen de support primaire soumis à l'usure est considérée comme une
CONDITION DE PREMIER DÉFAUT si elle présente un FACTEUR DE TRACTION DE SÉCURITÉ conforme
au Tableau 21, lignes 5 et 6. Pour protéger contre les DOMMAGES dans cette CONDITION DE
PREMIER DÉFAUT , le DISPOSITIF DE PROTECTION MÉCANIQUE agit comme un dispositif de
sauvegarde et doit avoir le FACTEUR DE TRACTION DE SÉCURITÉ indiqué au Tableau 21, ligne 7.
Il est considéré comme une bonne pratique d'ingénierie de construire un DISPOSITIF DE
PROTECTION MÉCANIQUE à partir de matériaux non cassants, et c'est la raison pour laquelle la
ligne 7 ne comporte pas de colonne élongation.
Pour soumettre un DISPOSITIF DE PROTECTION MÉCANIQUE à essai, le moyen de support
primaire soumis à l'usure doit être mis en échec. Par exemple, si le système de support
primaire est un câble, il doit être coupé.

60601-1  IEC:2005 – 559 –
The distribution mass of a body diagram is an average distribution based on anthropometrical
data. Due to the variety of population or specific categories of age, it can vary. For sedentary
people not having a physical activity the mass of the upper part of the body can represent a
more important percentage.
The variety of ME EQUIPMENT does not allow more precision to be given in this general
standard. It is up to the particular standard to define more adequately the distribution area or
the worst-case position, rather than dynamic tests.
A foot rest is tested for twice its normal load, rather than a load based on a TENSILE SAFETY
FACTOR value from Table 21, as it is intended to support a PATIENT ’ S weight for only a short
duration of time.
The test with a mass of 80 kg placed 60 mm from the outer edge is intended to simulate the
centre of gravity of a PATIENT sitting or leaning on the edge of a support surface.
Subclause 9.8.3.3 – Dynamic forces due to loading from persons
A general dynamic test is defined which represents common situations represented by a
person sitting down or standing up.
The requirement of this subclause is intended to apply to the chairs for dental surgical
procedures, X-ray tables, and many other similar types of ME EQUIPMENT . The ME EQUIPMENT
should be in all operating modes and positions where dynamic loads from PATIENTS can be
reasonably expected. For example, when a PATIENT table is positioned in an area of a CAT or
magnet structure, the dynamic test is not applicable as the dynamic loading caused by a
PATIENT is negligible.
M E EQUIPMENT should be designed to bear a repeating force, by considering appropriate
TENSILE SAFETY FACTORS and the results of fatigue calculations. T ENSILE SAFETY FACTORS exist
to show the reliability of the equipment without real testing.
The bottom portion of the human body test mass apparatus shown in Figure 33 is foam, and
should simulate contact by the relevant PATIENT part.
Subclause 9.8.4 – Systems with MECHANICAL PROTECTIVE DEVICES
The intent of a MECHANICAL PROTECTIVE DEVICE is to act to prevent HARM in the event of the
failure of the primary support means that is subject to wear. The failure of the primary support
means subject to wear is considered a SINGLE FAULT CONDITION if it has a TENSILE SAFETY
FACTOR in accordance with Table 21, rows 5 and 6. To protect against HARM in this SINGLE
FAULT CONDITION , the MECHANICAL PROTECTIVE DEVICE acts as a backup, and needs to have the
TENSILE SAFETY FACTOR indicated in Table 21, Row 7. It is considered good engineering
practice to construct a MECHANICAL PROTECTIVE DEVICE from non-brittle materials, and
therefore Row 7 does not include an elongation column.
To test a MECHANICAL PROTECTIVE DEVICE , the primary support means subject to wear needs to
be defeated. For example if the primary support system is a cable, the cable would be cut.

– 560 – 60601-1  CEI:2005
Article 10 Protection contre les DANGERS dus aux rayonnements non désirés
et excessifs
Les rayonnements provenant d'un APPAREIL EM peuvent se présenter sous toutes les formes
connues en physique. Les exigences de SÉCURITÉ DE BASE concernent les rayonnements
indésirables. Des mesures de protection sont nécessaires pour un APPAREIL EM et son
environnement et les méthodes déterminant les niveaux de rayonnement doivent être
normalisées.
Cet article est destiné à traiter les rayonnements résiduels (tels que les rayonnements
diffusés provenant des appareils radiologiques) et les rayonnements non essentiels (tels que
les rayons X émis par les tubes cathodiques). L'exigence relative à la quantité de rayons
involontaire ou excessive que l' APPAREIL EM peut fournir au PATIENT est couverte en 12.4.5.
En ce qui concerne les rayonnements ionisants, les exigences de la CEI satisfont
généralement aux recommandations de la Commission internationale de protection
radiologique (CIPR). Leur but est de fournir des éléments d'information immédiatement
utilisables par le FABRICANT et l' ORGANISME RESPONSABLE .
Leur évaluation n'est possible que par l'étude adéquate des méthodes et des durées de
fonctionnement de l' APPAREIL EM et de la position de l' OPÉRATEUR et de ses assistants, car
l'application des conditions les plus défavorables conduirait à des situations pouvant faire
obstacle à un diagnostic ou à un traitement correct.
Les récentes publications CIPR indiquent également à l' OPÉRATEUR les méthodes propres à
réduire les irradiations intentionnelles.
Paragraphe 10.1.1 – A PPAREILS EM non prévus pour délivrer des rayonnements X à des
fins de diagnostic ou de thérapie
Les rayonnements X parasites provenant des composants comme les unités d'affichage vidéo
(VDU) sont une source potentielle de préoccupation concernant les APPAREILS EM , dont
beaucoup contiennent des VDU. L'Annexe H de la CEI 60950-1:2001 contient une PROCEDURE
bien acceptée de mesure des émissions parasites pour les appareils de traitement de
l'information. Les limites de cette annexe sont basées sur la ICRP 60 [39]. Les exigences
provenant de l'Annexe H de la CEI 60950-1:2001 ont été incorporées dans le corps de la
présente norme parce qu'il s'agissait de la seule référence normative qui exigeait l'utilisation
de la CEI 60950-1. D'autres références normatives à la CEI 60950-1 constituent des moyens
alternatifs pour traiter d'aspects comme les LIGNES DE FUITE et les DISTANCES DANS L ' AIR . Un
utilisateur de la présente norme n'a pas à se référer à la 60950-1 sauf s'il désire utiliser les
méthodes de coordination de l'isolement de ce document.
Paragraphe 10.4 – Lasers et diodes électroluminescentes (DEL)
Une référence datée à la CEI 60825-1 a été utilisée car au moment de la publication de cette
norme, le CE 76 de la CEI avait commencé les travaux préliminaires à l'élaboration de la
troisième édition de la CEI 60825-1 et était en train d'envisager de retirer les exigences
concernant les DEL de la CEI 60825-1.
Paragraphe 11.1 –Températures excessives à l'intérieur des APPAREILS EM
Les limites de température sont prescrites pour prévenir les DANGERS pour presque tous les
types d' APPAREILS EM afin d'éviter le vieillissement rapide de l'isolation et l'inconfort lorsque
l' APPAREIL EM est touché ou manipulé, ou les blessures lorsque les PATIENTS peuvent entrer en
contact avec des parties de l' APPAREIL EM .
Des parties d' APPAREIL EM pourraient être introduites dans les cavités du corps,
habituellement de façon temporaire mais quelquefois de façon permanente.
Pour les contacts avec le PATIENT , des limites de température spéciales ont été établies.

60601-1  IEC:2005 – 561 –
Clause 10 – Protection against unwanted and excessive radiation HAZARDS
Radiation from ME EQUIPMENT can occur in all forms known in physics. B ASIC SAFETY
requirements are concerned with unwanted radiation. Protective measures are necessary for
ME EQUIPMENT and for the environment and methods for determining levels of radiation need
to be standardized.
This clause is intended to deal with stray radiation (such as scattered radiation from
radiological equipment) and incidental radiation (such as X-ray emitted by CRTs). A
requirement for unintended or excessive output of radiation that ME EQUIPMENT is intended to
deliver to the PATIENT is covered in 12.4.5.
For ionizing radiation IEC requirements generally comply with the International Commission
for Radiation Protection (ICRP) Recommendations. Their purpose is to provide data that are
immediately usable by designer and RESPONSIBLE ORGANIZATION .
Their evaluation is possible only by adequate study of operating methods and duration of
operation of ME EQUIPMENT and positioning of OPERATOR and assistants, because application
of worst case conditions would give rise to situations that might hamper proper diagnosis or
treatment.
Recent ICRP publications also instruct the OPERATOR in methods for the restriction of
intentional irradiation.
Subclause 10.1.1 – M E EQUIPMENT not intended to produce diagnostic or therapeutic
X-radiation
Spurious X-radiation from components such as Video Display Units (VDU) is a potential
source of concern for ME EQUIPMENT , many of which contain VDUs. Annex H of
IEC 60950-1:2001 contains a well-accepted PROCEDURE for measuring such spurious
emissions for information technology equipment. The limits in that annex are based on ICRP
60 [39]. The requirements from Annex H of IEC 60950-1:2001 were incorporated into the body
of this standard because this was the only normative reference that required the use of IEC
60950-1.
Other normative references to IEC 60950-1 are alternative means of addressing items such
as CREEPAGE DISTANCE and AIR CLEARANCE . A user of this standard does not have to reference
60950-1 unless they wish to use the insulation coordination methods contain in that
document.
Subclause 10.4 – Lasers and light emitting diodes (LEDs)
A dated reference to IEC 60825-1 was used because at the time of publication of this
standard IEC/TC 76 was in the early stages of developing a third edition of IEC 60825-1 and
was considering removing the requirements for LEDs from IEC 60825-1.
Subclause 11.1 – Excessive temperatures in ME EQUIPMENT
Temperature limits are required to prevent HAZARDS for almost all types of ME EQUIPMENT with
the purpose of preventing rapid ageing of insulation and discomfort where ME EQUIPMENT is
touched or manipulated, or injuries where PATIENTS could contact ME EQUIPMENT parts.
M E EQUIPMENT parts might be inserted into body cavities, usually temporarily but sometimes
permanently.
For PATIENT contact, special temperature limits have been set.

– 562 – 60601-1  CEI:2005
Paragraphe 11.1.1 – Températures maximales en UTILISATION NORMALE
Le Tableau 22 traite des limites applicables aux parties des composants susceptibles
d'affecter la conformité de l' APPAREIL EM avec la présente norme en général (par exemple
SÉCURITÉ électrique DE BASE ).
Il n'est pas prévu que les parties des APPAREIL EM soient soumises aux essais dans chaque
configuration possible en UTILISATION NORMALE tant que le FABRICANT peut déterminer les
conditions du cas le plus défavorable. Le “cas le plus défavorable” inclura presque toujours la
température ambiante la plus élevée admissible et le fonctionnement de l' APPAREIL EM au
CYCLE D ' UTILISATION maximal, mais il convient que d'autres aspects particuliers de la
configuration de l' APPAREIL EM (comme la fixation des ACCESSOIRES ) soient déterminés par le
FABRICANT à partir d'une compréhension complète de la conception de l' APPAREIL EM .
Paragraphe 11.1.2 – Température des PARTIES APPLIQUÉES
Les Tableaux 23 et 24 traitent des DANGERS susceptibles de se produire du fait d'un contact
de l'homme avec des températures élevées. Les températures relatives à un contact humain
sont fondées sur l'expertise et la littérature cliniques [52] et l'expérimentation. Les valeurs
sont en outre conformes à la norme européenne EN 563 [38].
Bien que la température de surface maximale d'une PARTIE APPLIQUÉE passe de 41 °C à 43 °C
en réponse à l'intervention clinique susmentionnée, l'intervention pratiquée par certains
médecins cliniciens révèle que les petits enfants ainsi que certains autres groupes présentant
un RISQUE élevé pourraient être davantage sujets à subir des DOMMAGES provoqués par des
surfaces chauffées à une température de 43 °C.
En situation idéale, les normes particulières applicables aux APPAREILS EM utilisés pour ces
groupes de PATIENTS stipuleraient des exigences (si nécessaire) relatives à des températures
de contact moins élevées. Afin de traiter les cas pour lesquels de telles normes particulières
n'existent pas, le groupe de travail a constaté que la notification de l' ORGANISME RESPONSABLE
lorsque les températures dépassent la seconde limite de 41 °C est appropriée. Toutefois, la
nouvelle limite de 43 °C doit être considérée comme limite maximale absolue.
Lorsqu'on mesure les températures des PARTIES APPLIQUÉES , il convient que la méthode
utilisée simule la configuration du cas le plus défavorable lorsque cela est possible en
utilisant la peau humaine réelle ou simulée. Il convient que la détermination de la
configuration du cas le plus défavorable prenne en compte les aspects comme la température
probable du corps et si la partie du corps ou de la PARTIE APPLIQUÉE elle-même est couverte
(par exemple par une couverture). La peau humaine simulée dans ce but pourrait inclure des
matières comme le caoutchouc au silicone.
Paragraphe 11.1.2.2 – P ARTIES APPLIQUÉES non destinées à fournir de la chaleur à un
PATIENT
Le Tableau A.5 est présenté à titre indicatif pour les APPAREILS EM qui génèrent des
températures basses (fraîches) pour des besoins thérapeutiques ou dans le cadre de leur
fonctionnement. Aucune exigence normative n'a été incluse dans la présente norme dans la
mesure où ces APPAREILS EM sont rares.

60601-1  IEC:2005 – 563 –
Subclause 11.1.1 – Maximum temperature during NORMAL USE
Table 22 addresses limits for parts that could affect compliance of the ME EQUIPMENT with this
standard in general (e.g. electrical BASIC SAFETY ).
It is not intended that the ME EQUIPMENT parts be tested in every possible configuration of
NORMAL USE as long as the MANUFACTURER can determine the worst-case conditions. The
“worst case” will almost always include the highest allowable ambient temperature and
operation of the ME EQUIPMENT at the maximum DUTY CYCLE , but other specific aspects of the
configuration of the ME EQUIPMENT (such as attachment of ACCESSORIES ) should be determined
by the MANUFACTURER based on a thorough understanding of the ME EQUIPMENT ' S design.
Subclause 11.1.2 – Temperature of APPLIED PARTS
Table 23 and Table 24 addresses HAZARDS that could arise from human contact with higher
temperatures. Human contact temperatures were based on clinical expertise, clinical
literature [52] and experimentation. In addition, the values agree with those of the European
Norm EN 563 [38].
Although the maximum surface temperature for an APPLIED PART was raised from 41 °C to
43 °C in response to the clinical input mentioned above, input from some clinicians pointed
out that infants as well as some other (thermally) high risk groups could be more prone to
HARM from heated surfaces at 43 °C.
Ideally, particular standards for ME EQUIPMENT used for these PATIENT groups would have
requirements for (where necessary) lower contact temperatures. In order to address those
cases where such particular standards do not exist, the working group felt that notification of
the RESPONSIBLE ORGANIZATION when temperatures exceed the second edition limit of 41 °C
was adequate. However, the new 43 °C limit is to be considered an absolute maximum.
When measuring APPLIED PART temperatures, the method used should simulate the worst-case
configuration when possible using real or simulated human skin. Determination of the worst-
case configuration should consider aspects such as the likely body temperature and whether
or not the part of the body or APPLIED PART itself is covered (such as with a blanket).
Simulated human skin for these purposes could include materials such as silicon rubber.
Subclause 11.1.2.2 – A PPLIED PARTS not intended to supply heat to a PATIENT
Table A.5 is provided as guidance for ME EQUIPMENT that creates low temperatures (cools) for

therapeutic purposes or as part of its operation. Normative requirements have not been
included in this standard because such ME EQUIPMENT is uncommon.

– 564 – 60601-1  CEI:2005
Tableau A.5 – Conseils sur les températures de surface pour les APPAREILS EM qui
génèrent des températures basses (fraîches) pour des besoins thérapeutiques ou dans
le cadre de leur fonctionnement
Température minimale a
°C APPAREILS EM et ses parties
Aluminium Acier
t < 1 s −20 −20
1 s ≤ t < 10 s −10 −15
La surface externe de
l' APPAREIL EM et de ses
parties est susceptible
d'être touchée pendant
un temps “t”. b
10 s ≤ t < 60 s −2 −7
a Les valeurs limites de température minimale admissible pour les surfaces externes
susceptibles d'être touchées par le PATIENT , L ' OPÉRATEUR et les autres personnes sont
basées sur les valeurs de seuil de congélation d'un doigt touchant différents matériaux
(seuil de gelure).
b Il convient de déterminer et de documenter la probabilité d'apparition d'un contact et la
durée du contact dans le FICHIER de GESTION DES RISQUES .
Paragraphe 11.1.3 – Mesures
L'utilisation correcte de couples thermoélectriques est reconnue dans d'autres normes comme
technique d'essai valide. Les limites de température sont réduites pour compenser les erreurs
susceptibles de se produire dans la construction et la disposition du couple thermoélectrique.
Paragraphe 11.2 – Prévention du feu
Dans la plupart des environnements où les APPAREILS EM sont utilisés, d'autres sources de
"carburant" ou de combustion sont généralement bien plus importantes que celles générées
par l' APPAREIL EM lui-même. Les exigences qui concernent les incendies dans la présente
norme s'attachent à éviter que l' APPAREIL EM soit une source de combustion. Pour cette
raison, ces exigences se concentrent sur les APPAREILS EM qui contiennent ou qui sont utilisés
dans des ATMOSPHÈRES ENRICHIES EN OXYGÈNE . Ces exigences tentent d'assurer que toute
source potentielle d'inflammation reste isolée des ATMOSPHÈRES ENRICHIES EN OXYGÈNE en
UTILISATION NORMALE et en CONDITIONS DE PREMIER DEFAUT .
Lorsque l' APPAREIL EM n'est pas utilisé dans ces atmosphères, il convient de considérer
comme adéquat d'assurer que les limites des températures de fonctionnement et les
exigences sur la protection contre les surcharges sont respectées.
Pour les APPAREILS EM qui pourraient fournir une source de carburant importante (comparé à
des environnements de fonctionnement normaux), il convient de définir des exigences
supplémentaires dans des normes particulières. Lorsqu'il n'existe pas de norme particulière, il
convient de traiter ces questions de manière spécifique en appliquant le PROCESSUS de
GESTION DES RISQUES tel que requis en 4.2.
Paragraphe 11.2.1 – Solidité et rigidité exigées pour la prévention des DANGERS liés au
feu dans les APPAREILS EM
Il convient d'envelopper au moins toutes les parties électriques qui pourraient entraîner un
DANGER , à l'exception des CÂBLES D ' ALIMENTATION et des autres câbles d'interconnexion, par
des matériaux n'entretenant pas la combustion.
Cela n'exclut pas l'emploi d'un capot extérieur d'un autre matériau, couvrant l'enceinte
intérieure conforme à la recommandation précitée.
Pour obtenir des conseils sur l'évaluation des DANGERS d'incendie, voir la CEI 60695-1-1 [17].

60601-1  IEC:2005 – 565 –
Table A.5 – Guidance on surface temperatures for ME EQUIPMENT that creates low
temperatures (cools) for therapeutic purposes or as part of its operation
Minimum Temperature a
°C
M E EQUIPMENT and its parts Aluminium Steel
t < 1 s −20 −20
1 s ≤ t < 10 s −10 −15
External surface of
ME EQUIPMENT and its
parts that are likely to
be touched for a time
“t”. b
10 s ≤ t < 60 s −2 −7
a The allowable minimum temperature limit values for external surfaces that are likely to be
touched by the PATIENT , OPERATOR and other persons are based on freezing threshold
values of a finger touching different materials (frostbite threshold).
b The probability of occurrence of contact and the duration of contact should be determined
and documented in the RISK MANAGEMENT FILE .
Subclause 11.1.3 – Measurements
The proper use of thermocouples is recognized in other standards as a valid test technique.
The temperature limits are lowered to compensate for errors that could occur in the
construction and placing of the thermocouple.
Subclause 11.2 – Fire prevention
Within most environments where ME EQUIPMENT is used, other sources of “fuel” for combustion
are typically far more significant than that provided by the ME EQUIPMENT itself. The
requirements addressing fire in this standard focus on preventing the ME EQUIPMENT from
being the source of combustion. For this reason, these requirements focus on ME EQUIPMENT
that contains or is used in the presence of OXYGEN RICH ENVIRONMENTS . These requirements
attempt to ensure that any potential source of ignition remains isolated from the OXYGEN RICH
ENVIRONMENTS under NORMAL USE and SINGLE FAULT CONDITIONS .
Where ME EQUIPMENT is not used in such environments, assuring that the limits for operating
temperatures and requirements for overload protection are met should be considered
adequate.
For ME EQUIPMENT that could provide a significant source of fuel (in comparison to the normal
operating environments) additional requirements should be provided by particular standards.
Where no particular standard exists, such issues should be specifically addressed in applying
the RISK MANAGEMENT PROCESS as required in 4.2.
Subclause 11.2.1 –Strength and rigidity required to prevent fire in ME EQUIPMENT .
At least all electrical parts that could result in a HAZARD , with the exception of POWER SUPPLY
CORDS and other necessary interconnecting cords, should be enclosed in material that will not
support combustion.
This does not preclude the use of an outer cover of other material covering an inner cover
complying with the above recommendation.
For guidance on assessing fire HAZARDS , see IEC 60695-1-1 [17].

– 566 – 60601-1  CEI:2005
Paragraphe 11.2.2 – A PPAREILS ET SYSTÈMES EM utilisés avec des ENVIRONNEMENTS RICHES
EN OXYGÈNE
Bien qu'il ne s'agisse pas d'un mélange inflammable, la présence d'une ATMOSPHÈRE ENRICHIE
EN OXYGÈNE accroît l'inflammabilité de nombreuses substances. Les rapports faisant état
d'incendie dans des ATMOSPHÈRES ENRICHIES EN OXYGÈNE avec des APPAREILS EM ne sont pas
courants. Toutefois, lorsque de tels incendies se produisent en milieu hospitalier, ils peuvent
avoir des conséquences tragiques.
Il convient de concevoir les APPAREILS EM destinés à fonctionner dans des ATMOSPHÈRES
ENRICHIES EN OXYGÈNE de manière à minimiser la probabilité d'inflammation des matériaux
inflammables.
Le cas échéant, il convient que des normes particulières spécifient les exigences
correspondantes.
Paragraphe 11.2.2.1 a)
Le coton est considéré comme le matériau ayant la température et l'énergie d'inflammation
les plus faibles comparé aux circuits électroniques et il est estimé qu'on peut le trouver à
l'intérieur d'un dispositif sous forme de poussière.
La limite maximale de la température de surface est fondée sur la température minimale
d'inflammation de la plaque chaude pour le coton ignifuge dans un volume de 100 %
d'oxygène, que la NFPA 53 [41] fixe à 310 °C. L'hypothèse ainsi formulée repose sur le fait
que 300 °C est une limite de température acceptable pour les APPAREILS EM opérant dans des
ATMOSPHÈRES ENRICHIES EN OXYGÈNE .
Les conditions les plus défavorables décrites dans le texte permettent de fournir des chiffres
simples pour limites.
Les valeurs relatives à la formation d'étincelles sont issues de Kohl, H.-J. et al., ASTM STP
1395 [37].
Ce paragraphe permet d'utiliser des circuits électroniques dans des ATMOSPHÈRES ENRICHIES
EN OXYGÈNE uniquement lorsque leur alimentation électrique est limitée. La limitation résistive
de la puissance absorbée est nécessaire pour la CONDITION DE PREMIER DEFAUT d'un joint à
brasure tendre ouvert pouvant former une étincelle. La même raison s'applique à la limitation
de l'énergie des condensateurs et des inductances. Dans la plupart des cas, la limitation
donnée au point 4) à 300 °C est plus restrictive. Pour la plupart des petits composants comme
par exemple les condensateurs de découplage, ou lorsque la défaillance d'un composant
entraîne la génération de la puissance maximale possible de la source, il est nécessaire de
limiter la puissance à environ 1 W. La PROCÉDURE utilisée pour déterminer la valeur
permettant de limiter la puissance de sorte que la limite de 300 °C ne soit pas dépassée peut
être la suivante:
– rechercher le plus petit composant qui peut correspondre à la source de puissance dans
une CONDITION DE PREMIER DÉFAUT ;
– estimer sa résistance thermique;
– calculer la limitation de puissance = 200 °C / résistance thermique.
Paragraphe 11.2.2.1 b) 2)
Ce point traite de la condition où il se produit une fuite d'oxygène qui n'est pas détectée.
Conformément à la définition de l'expression EXEMPT DE PREMIER DÉFAUT , une telle fuite (dans
la mesure où elle n'est pas détectée) est considérée comme une CONDITION NORMALE (voir
4.7). De même, seule la défaillance de ventilation, qui n'est pas détectée, doit être considérée
comme une CONDITION NORMALE. Lorsque la conception d'un système de ventilation rend
improbable le fait qu'il soit complètement bloqué en UTILISATION NORMALE , il convient que de
tels blocages ne soient pas pris en compte. Le seul moyen de déterminer le taux de fuite
maximal qui doit être pris en compte est de trouver le taux de fuite qui peut être détecté par
l' ORGANISME RESPONSABLE en toute sécurité.

60601-1  IEC:2005 – 567 –
Subclause 11.2.2 – M E EQUIPMENT and ME SYSTEMS used in conjunction with OXYGEN RICH
ENVIRONMENTS
While not a flammable mixture, the presence of an OXYGEN RICH ENVIRONMENT increases the
flammability of many substances. Reports of fires in OXYGEN RICH ENVIRONMENTS in
ME EQUIPMENT are unusual. However, when such fires do occur in the hospital environment
they can have tragic consequences.
M E EQUIPMENT intended to operate in conjunction with an OXYGEN RICH ENVIRONMENT should be
designed to minimize the probability or occurrence of ignition of flammable materials.
Where appropriate, particular standards should specify the corresponding requirements.
Subclause 11.2.2.1 a)
Cotton is regarded to be the material with the lowest ignition temperature and energy in
comparison with electronic circuits and it is assumed that it can be found in the interior of a
device as dust.
The maximum surface temperature limit is based on the minimum hotplate ignition
temperature for fire retardant cotton in 100 % oxygen that is given in NFPA 53 [41] as 310 °C.
The assumption was therefore made that 300 °C was an acceptable temperature limit in
ME EQUIPMENT with OXYGEN RICH ENVIRONMENTS .
The worst case conditions described in the text make it possible to provide simple numbers as
limitations.
The values for sparking are taken from Kohl, H.-J. et al., ASTM STP 1395 [37].
This subclause allows the use of electronic circuits in OXYGEN RICH ENVIRONMENT s only when
their power supply is limited. The resistive limitation of the power input is necessary for the
SINGLE FAULT CONDITION of an open solder joint that might spark. The same reason applies to
the limitation of energy in capacitances and inductances. In most cases the limitation in item
4) to 300 °C is more restrictive than these. For most small components like decoupling
capacitors, or where the failure of a component causes the maximum possible power to be
drawn from the source, it is necessary to limit the power to about 1 W. The PROCEDURE to find
the necessary value to limit the power so that the 300 °C limit is not exceeded can be as
follows:
– look for the smallest component that can match to the power source in a SINGLE FAULT
CONDITION ;
– estimate its thermal resistance;
– calculate the power limitation = 200 °C / thermal resistance.
Subclause 11.2.2.1 b) 2)
This item addresses the condition of an undetected oxygen leak. In accordance with the
definition of SINGLE FAULT SAFE , such a leak (because it is undetected) is considered a NORMAL
CONDITION (see 4.7). Similarly, only the failure of the ventilation, which is undetected, needs to
be considered a NORMAL CONDITION. Where a ventilation system’s design makes it unlikely that
it will be completely blocked in NORMAL USE , such blockages should not be considered. The
only way to find the maximum leak rate that needs to be considered is to find the minimum
leak rate that can safely be detected by the RESPONSIBLE ORGANIZATION .

– 568 – 60601-1  CEI:2005
Paragraphe 11.2.2.1 b) 3)
La cause de la SITUATION DANGEREUSE est la suivante: une fuite se produit et n'est pas
détectée, peu après une panne électrique se produit et provoque une inflammation.
L'intervalle de temps tc de vérification des joints peut être calculé de la manière suivante:
– estimer la probabilité par le temps pe d'une panne électrique supérieure aux valeurs
données en 11.2.2.1 a);
– estimer la probabilité par le temps de la fuite d'oxygène po ;
– déterminer la probabilité acceptée de pannes dangereuses par temps r ;
– calculer: tc = r / (0,5 × pe × po ).
Paragraphe 11.2.2.2 – Sorties d'évacuation extérieures pour un ENVIRONNEMENT RICHE EN
OXYGÈNE
On a signalé des feux importants par injection d'oxygène dont la source d'inflammation est un
connecteur électrique défectueux au voisinage d'une prise d'oxygène.
Paragraphe 11.3 – Exigences de construction pour les ENVELOPPES à l'épreuve du feu
des APPAREILS EM
Les exigences relatives aux ENVELOPPES pare-feu de la CEI 61010-1 [22] ont été tout d'abord
incluses en tant qu'alternative aux essais sur les CONDITIONS DE PREMIER DEFAUT (associées à
la combustion et ses conséquences) énumérées dans l'Article 13). Avec l'exigence selon
laquelle l' ENVELOPPE et les matériaux qu'elle contient doivent être résistants à l'inflammation,
la probabilité que le feu s'échappe de ces ENVELOPPES est considérée comme minimale.
Lorsque l' ENVELOPPE pare-feu constitue la seule partie de l' APPAREIL EM , il convient de
réaliser une analyse rigoureuse pour s'assurer de la présence d'une barrière fiable contre la
propagation du feu.
Paragraphe 11.4 – A PPAREILS EM et SYSTÈMES EM destinés à être utilisés avec des
produits anesthésiques inflammables
Bien que l'utilisation d'anesthésiques inflammables soit peut répandue, il a été convenu lors
de la rédaction de cette édition que certains FABRICANTS pourraient vouloir classer leurs
APPAREILS EM dans les CATÉGORIES AP ou APG . Afin de rendre cette édition plus pratique (en
supprimant la section sur ce sujet rarement utilisée) tout en conservant les VALEURS
ASSIGNÉES relatives aux CATÉGORIES AP et APG , le texte a été déplacé dans une annexe et
seule cette brève référence demeure dans la norme.
Il convient que le FABRICANT détermine si l' APPAREIL EM doit être classé en CATÉGORIE AP ou
APG , en fonction de l' UTILISATION PRÉVUE . Les exigences relatives aux CATÉGORIES AP et APG
sont présentées à l'Annexe G (voir également la justification pour l’Annexe G).
Paragraphe 11.5 – A PPAREILS EM ET SYSTÈMES EM destinés à être utilisés avec des
produits inflammables
Bien qu'il ait été nécessaire de traiter des cas où les APPAREILS EM sont utilisés avec des
agents inflammables (tels que les désinfectants) ou dans des zones dans lesquelles ils sont
fréquemment utilisés et lorsque le FABRICANT de l' APPAREIL EM n'a donné aucune instruction ou
précaution spéciale, la diversité de ces agents, leur volatilité ainsi que beaucoup d'autres
facteurs déterminants empêchent de donner des instructions spécifiques. La seule solution
raisonnable dans ces cas est d'assurer que le FABRICANT évalue et traite le RISQUE associé.
Un mélange de vapeurs inflammables dégagées par un agent de désinfection ou de nettoyage
et d’air peut être traité comme un MÉLANGE ANESTHÉSIQUE INFLAMMABLE AVEC DE L ’ AIR sous
réserve des réglementations nationales ou locales.

60601-1  IEC:2005 – 569 –
Subclause 11.2.2.1 b) 3)
The cause of the HAZARDOUS SITUATION is: a leak occurs and is not detected; some time later
an electrical failure occurs that starts an ignition. The time interval tc for checking the seals
can be calculated as follows:
– estimate the probability per time pe of an electrical failure that exceeds the values given in
11.2.2.1 a);
– estimate the probability per time of the oxygen leak po ;
– determine the accepted probability of dangerous failures per time r ;
– calculate: tc = r / (0,5 × pe × po ).
Subclause 11.2.2.2 – External exhaust outlets for OXYGEN RICH ENVIRONMENT
Serious oxygen fires have been reported where the ignition source has been a faulty electrical
connector close to an oxygen outlet.
Subclause 11.3 – Constructional requirement for fire ENCLOSURES of ME EQUIPMENT
The requirements for fire ENCLOSURES from IEC 61010-1 [22] have been included primarily as an
alternate to the tests related to SINGLE FAULT CONDITIONS (associated with combustion and its
consequences listed in Clause 13). By requiring flame resistance for the ENCLOSURE and materials
contained within it, the probability of occurrence of fire escaping such ENCLOSURES is considered
minimal. Where the fire ENCLOSURE constitutes only a part of the ME EQUIPMENT , careful analysis
should be performed to assure that a reliable barrier to the propagation of fire exists.
Subclause 11.4 – M E EQUIPMENT and ME SYSTEMS intended for use with flammable
anaesthetics
While the use of flammable anaesthetics is uncommon, it was determined during the writing of
this edition that some MANUFACTURERS might still want to rate their ME EQUIPMENT as

CATEGORY AP or CATEGORY APG . In order to make this edition more usable (by removing the
rarely used section on this topic) while maintaining the availability of the CATEGORY AP and
CATEGORY APG RATINGS , the material has been moved to an annex and only this clause’s brief
reference to it remains in the body of the standard.
The final determination of whether ME EQUIPMENT should be RATED CATEGORY AP or CATEGORY
APG should be determined by the MANUFACTURER based on the INTENDED USE . Requirements
related to CATEGORY AP and CATEGORY APG are found in Annex G (see also the rationale for
Annex G).
Subclause 11.5 – M E EQUIPMENT and ME SYSTEMS intended for use with flammable agents
While it was necessary to address cases where ME EQUIPMENT is used with flammable agents
(such as some disinfectants) or in areas where they are commonly used and where the
MANUFACTURER of the ME EQUIPMENT has given no special handling instructions or precautions,
the variety of such agents, their volatility as well as many other determinant factors precludes
giving specific instructions. The only reasonable solution in such cases is to assure that the
MANUFACTURER evaluates and addresses the associated RISK .
A mixture of the vapour of a flammable disinfection or cleaning agent with air can be treated
as a FLAMMABLE ANAESTHETIC MIXTURE WITH AIR subject to national or local regulations.

– 570 – 60601-1  CEI:2005
Paragraphe 11.6.2 – Débordements dans les APPAREILS EM
Cet essai est destiné à évaluer non seulement si le liquide mouille réellement des parties
d'une manière qui affecterait un MOYEN DE PROTECTION ou engendrerait un DANGER mais
également si une quantité similaire de liquide qui pourrait déborder à une autre occasion et
atteindre les mêmes parties de l' APPAREIL EM , sans éventuellement les toucher exactement de
la même façon, affecterait un MOYEN DE PROTECTION ou donnerait lieu à un DANGER . Il convient
que les résultats de l'essai soient évalués pour assurer qu'ils représentent de manière réaliste
les conditions qui seront expérimentées lorsque l' APPAREIL EM sera utilisé.
Paragraphe 11.6.3 – Renversement sur un APPAREIL EM OU UN SYSTÈME EM
Outre les APPAREILS EM qui nécessitent l'utilisation de fluides, de nombreux types d'appareils
sont exposés au déversement accidentel de fluides comme partie intégrante de leur MAUVAIS
USAGE RAISONNABLEMENT PRÉVISIBLE . Dans ce genre de cas (ainsi que pour les APPAREILS EM
requérant l'emploi de fluides), le volume et le lieu géographique où peuvent se produire ces
fuites varient fortement. Seule une évaluation correcte de l' APPAREIL EM soumis à essai peut
déterminer une application appropriée de l'exigence. Cette évaluation est de la responsabilité
du FABRICANT et les résultats doivent être communiqués aux personnes effectuant l'essai
(généralement dans le FICHIER DE GESTION DES RISQUES ). Cette exigence constituerait un
domaine d'évaluation approprié que pourraient stipuler les rédacteurs des normes
particulières.
Il convient que l'examen de l' UTILISATION NORMALE de l' APPAREIL EM donne une estimation
appropriée de la quantité de fluide susceptible d'y être déversée.
Le renversement dans le cas d'un appareil qui ne nécessite pas l'utilisation de fluides est
considéré comme une CONDITION DE PREMIER DÉFAUT .
Paragraphe 11.6.4 – Fuite
Une fuite est considérée comme une CONDITION DE PREMIER DÉFAUT .
Paragraphe 11.6.5 – Pénétration d'eau et de corps solides dans les APPAREILS EM ET LES
SYSTÈMES EM
Bien qu'il soit peu vraisemblable que les APPAREILS EM fassent l'objet d'une ÉVALUATION pour
la protection contre les corps solides, la CEI 60529 traite de cette possibilité et il convient de
la considérer comme une option valide. La présence d'eau ou de corps solides à l'intérieur de
l' ENVELOPPE après des essais conformes à sa classification CEI 60529 est considérée comme
une CONDITION NORMALE . L'exigence consiste par conséquent à évaluer la possibilité d'une
SITUATION DANGEREUSE due à une telle pénétration en combinaison avec une CONDITION DE
PREMIER DÉFAUT possible (telle une CONNEXION DE TERRE DE PROTECTION interrompue).
Paragraphe 11.6.8 – Compatibilité avec les substances utilisées avec l' APPAREIL EM
Il convient que l' APPAREIL EM , les ACCESSOIRES et les parties de ceux-ci soient conçus pour
être utilisés en toute sécurité avec les substances avec lesquelles ils sont destinés à entrer
en contact en UTILISATION NORMALE .
Le cas échéant, il convient que des normes particulières spécifient les exigences
correspondantes.
Paragraphe 11.8 – * Coupure de l'alimentation / du RÉSEAU D ' ALIMENTATION vers L ' APPAREIL
EM
L'interruption de l'alimentation pourrait donner lieu à un DANGER dû à la perte de fonction-
nalité. Ce DANGER est traité en 7.9.2.4. La restauration de la source de puissance peut aussi
donner lieu à des SITUATIONS DANGEREUSES . Des exemples pourraient être une activation
involontaire de parties en mouvement ou le rétablissement de valeurs de sortie dangereuses.
Cette situation potentiellement dangereuse et la durée de l'interruption de l'alimentation qui
pourraient engendrer des DANGERS doivent être considérées comme une partie du PROCESSUS
de GESTION DES RISQUES .

60601-1  IEC:2005 – 571 –
Subclause 11.6.2 – Overflow in ME EQUIPMENT
The purpose of this test is to assess not only whether the liquid actually wets any parts in a
way that would adversely affect a MEANS OF PROTECTION or result in a HAZARD ; but also
whether a similar amount of liquid that could overflow on another occasion and reach the
same parts of the ME EQUIPMENT , but possibly not land in exactly the same way, could
adversely affect a MEANS OF PROTECTION or result in a HAZARD . The results of the test should
be evaluated to assure they realistically represent conditions that will be experienced when
the ME EQUIPMENT is used.
Subclause 11.6.3 – Spillage on ME EQUIPMENT and ME SYSTEMS
In addition to ME EQUIPMENT that requires the use of fluids, many types are exposed to fluid
spills as part of their REASONABLY FORESEEABLE MISUSES . In such cases (as well as for
ME EQUIPMENT requiring fluids) the amount and location where spills can occur vary greatly.
Only a proper evaluation of the ME EQUIPMENT being tested can determine an appropriate
application of the requirement. Doing such an evaluation is the responsibility of the
MANUFACTURER and the results are to be provided to those performing the test (typically in the
RISK MANAGEMENT FILE ). This requirement would be an appropriate area for evaluation by
writers of particular standards.
Examination of the NORMAL USE of ME EQUIPMENT should provide an adequate estimate of the
amount of fluid that is likely to be spilled on it.
Spillage for equipment that does not require the use of fluids is considered to be a SINGLE
FAULT CONDITION .
Subclause 11.6.4 – Leakage
Leakage is considered to be a SINGLE FAULT CONDITION .
Subclause 11.6.5 – Ingress of water and particulate matter into ME EQUIPMENT and
ME SYSTEMS
Although it is unlikely that ME EQUIPMENT would be RATED for protection against particulate
matter, IEC 60529 does address the possibility and it should be considered a valid option.
The presence of any water or particulate matter inside the ENCLOSURE after testing in
accordance with its IEC 60529 classification is regarded as a NORMAL CONDITION . The
requirement is therefore to assess the possibility of a HAZARDOUS SITUATION due to such
ingress in combination with a possible SINGLE FAULT CONDITION (such as an interrupted
PROTECTIVE EARTH CONNECTION ).
Subclause 11.6.8 – Compatibility with substances used with the ME EQUIPMENT
M E EQUIPMENT , ACCESSORIES and parts thereof should be designed to be used safely with the
substances with which they are intended to come into contact in NORMAL USE .
Where appropriate, particular standards should specify the corresponding requirements.
Subclause 11.8 – * Interruption of the power supply / SUPPLY MAINS to ME EQUIPMENT
Interruption of the power supply could result in a HAZARD due to loss of functionality. This
HAZARD is dealt with in 7.9.2.4. Restoration of the power source can also result in HAZARDOUS
SITUATIONS . Examples could include unintended activation of moving parts or resumption of
dangerous outputs. These potentially HAZARDOUS SITUATION and the duration of the power
interruption that could result in the HAZARDS need to be considered as part of the RISK
MANAGEMENT PROCESS .

– 572 – 60601-1  CEI:2005
La CEI 61000-4-11 [21] définit des conditions générales et reproductibles pour le
fonctionnement des appareils électriques et électroniques s'ils subissent des chutes de
tension, de brèves interruptions et des variations de tension. Le niveau de tension et la durée
des interruptions de courte durée sont définis aux Tableaux 210 et 211 de la CEI 60601-1-2:
2001. La CEI 60601-1-2 traite ces interruptions de faible durée comme une CONDITION
NORMALE .
Pour les APPAREILS EM avec lesquels la sécurité du PATIENT dépend de la continuité de
l'alimentation, il convient que des normes particulières comportent des exigences relatives à
des alarmes de défaut d'alimentation ou à d'autres précautions.
Article 12 – Précision des commandes, des instruments et protection contre les
caractéristiques de sortie présentant des risques
La CEI 60601-1 sert de guide pour toutes les normes particulières et doit donc contenir des
exigences ayant le caractère le plus général afin de parvenir à ce but. Pour cette raison, il est
donc nécessaire qu'elle contienne des exigences formulées de manière générale à
l'Article 12.
Les organismes de normalisation, y compris ceux étrangers à la CEI, ont adopté le système
de la présente Publication CEI afin de disposer d'un système unique et uniforme de normes.
Dans de tels cas, il est très important de donner des lignes directrices dans cet article.
Cet article introduit le concept d' APTITUDE À L ' UTILISATION . Ce terme a été choisi de préférence
aux termes plus courants de “erreur utilisateur” ou “erreur humaine” parce que toutes les
erreurs n'arrivent pas par mégarde ou négligence du fait de l' OPERATEUR de l' APPAREIL EM .
Bien trop fréquemment, les erreurs d'utilisation sont la conséquence directe d'une mauvaise
conception de l'interface avec l'homme qui conduit l' OPERATEUR à prendre une décision
incorrecte. Les erreurs d'utilisation dues à une APTITUDE À L ' UTILISATION inadéquate sont
devenues une préoccupation majeure. Le PROCESSUS D ' INGÉNIERIE D ' APTITUDE À L ' UTILISATION
décrit dans la CEI 60601-1-6 est destiné à obtenir une APTITUDE A L ' UTILISATION raisonnable
qui, a son tour, est destinée à minimiser les erreurs d'utilisation et à minimiser l'utilisation des
RISQUES associés.
Paragraphe 12.4.1 – Dépassement intentionnel des limites de sécurité
Si l'étendue de commande de l' APPAREIL EM est telle que la puissance délivrée dans une
partie de cette étendue diffère considérablement de la puissance qui est considérée comme
ne générant pas de danger, il convient que l'on dispose de moyens permettant d'empêcher
l'atteinte d'une telle valeur ou indiquant à l' OPÉRATEUR (par exemple au moyen d'une
résistance additionnelle perceptible lorsque la commande est actionnée ou par le
contournement d'un verrouillage) que le réglage retenu dépasse la limite de sécurité.
Le cas échéant, il convient que des normes particulières spécifient les niveaux de sortie
respectant la sécurité.
Paragraphe 12.4.3 – Sélection accidentelle de valeurs excessives des caractéristiques
de sortie
La protection contre la sélection accidentelle de valeurs de sortie excessives peut être
obtenue par des étapes appropriées pour réduire la possibilité de sélection accidentelle de
valeurs de sortie excessives, par exemple par des verrouillages de manière à obtenir une
action délibérée ou par des bornes de sortie séparées. Dans l'étude des mesures de
protection, la norme sur les facteurs humains pourrait être prise en compte.
Article 13 – S ITUATIONS DANGEREUSES et conditions de défaut
L' APPAREIL EM ou ses parties pourraient engendrer des DANGERS en raison d'un fonction-
nement anormal ou de conditions de défaut qui doivent donc être examinés. Alors que cet
article identifie des conditions de défaut spécifiques, le Paragraphe 4.7 exige que l' ANALYSE
DES RISQUES soit utilisée pour identifier d'autres défaillances qu'il convient d'examiner.

60601-1  IEC:2005 – 573 –
IEC 61000-4-11 [21] defines general and reproducible conditions for the operation of electrical
and electronic equipment if they undergo voltage dips, short interruptions and voltage
variations. The voltage level and duration of short interruptions are defined in Tables 210 and
211 of IEC 60601-1-2:2001. IEC 60601-1-2 treats these short interruptions as a NORMAL
CONDITION .
For ME EQUIPMENT in which the safety of the PATIENT depends on the continuity of the power,
particular standards should include requirements regarding power failure alarms or other
precautions.
Clause 12 – Accuracy of controls and instruments and protection against
hazardous outputs
IEC 60601-1 is the guideline for all particular standards and, therefore, contain some
requirements of a more general character in order to serve this purpose. For this reason, it is
necessary to have some generally formulated requirements in Clause 12.
Standardization bodies, including those outside IEC, have adopted the system of this IEC
publication in order to have a single uniform system of standards. In such cases it is most
important to give a guideline in this clause.
This clause introduces the concept of USABILITY . The term was chosen over the commonly
used terms of “user error” or “human error” because not all errors are the result of oversight
or carelessness on the part of the OPERATOR of the ME EQUIPMENT . All too frequently, use
errors are the direct result of poor human interface design that seduces the OPERATOR into an
incorrect decision. Use errors caused by inadequate USABILITY have become an increasing
cause for concern. The USABILITY ENGINEERING PROCESS described in IEC 60601-1-6 is
intended to achieve reasonable USABILITY , which in turn is intended to minimise use errors and
to minimise use associated RISKS .
Subclause 12.4.1 – Intentional exceeding of safety limits
If the control range of ME EQUIPMENT is such that the delivered output in a part of the range
considerably differs from the output that is regarded as non-hazardous, means should be
provided that prevent such a setting or that indicate to the OPERATOR (for example by means
of an apparent additional resistance when the control is set or the bypassing of an interlock)
that the selected setting is in excess of a safety limit.
Where appropriate, particular standards should specify safe output levels.
Subclause 12.4.3 – Accidental selection of excessive output values
Protection for the accidental selection of excessive output values can be obtained by
appropriate steps to minimise the possibility to accidentally select excessive output, e.g. by
interlocks in order to achieve deliberate action or by separated output terminals. In
considering the measures for protection, the standard on human factors could be taken into
account.
Clause 13 – H AZARDOUS SITUATIONS and fault conditions
M E EQUIPMENT or its parts could result in HAZARDS due to abnormal operation or fault
conditions, which, therefore, needs to be investigated. While this clause identifies specific
fault conditions, 4.7 requires that the RISK ANALYSIS be used to identify other failures which
should be investigated.

– 574 – 60601-1  CEI:2005
Paragraphe 13.1.1 – Généralités
Alors que les exigences de séparation ( LIGNES DE FUITE et DISTANCES DANS L ' AIR ) et les
exigences d'isolation sont détaillées à l'Article 8, il convient de ne pas voir ces exigences
comme étant applicables uniquement aux RISQUES associés aux DANGERS électriques. Si les
courants électriques peuvent causer une fibrillation (due au choc électrique), ils peuvent aussi
être à l'origine de blessures qui ne sont pas directement liées au choc électrique.
Des exemples de ces autres DANGERS (liés à une isolation inadéquate ou présentant des
défauts ou à des courts-circuits à travers l'espace physique utilisé comme isolation)
pourraient inclure les étincelles qui pourraient devenir une source d'inflammation de
matériaux inflammables (comme indiqué à l'Article 11) ou des défaillances fonctionnelles qui
pourraient causer une perte de PERFORMANCE ESSENTIELLE . Dans ces cas, il convient de
toujours considérer que la conformité avec les exigences d'isolation de l'Article 8 est une
preuve que les RISQUES provenant de la défaillance de l'isolation ou de l'espacement ont été
traités de manière appropriée lors de l'évaluation de la sécurité de l' APPAREIL EM .
Finalement, il convient de noter que les exigences pour les LIGNES DE FUITE et les DISTANCES
DANS L ' AIR ne sont pas destinées à être exigées au niveau de la carte du circuit où il n'existe
pas de RISQUE significatif que les espacements soient compromis (coupés) par des
contaminants (en UTILISATION NORMALE ou au cours du PROCESSUS de fabrication ) comme des
fluides ou des matières solides (voir aussi la CEI 60529). Dans la plupart des applications,
l'espace entre (par exemple) les pistes de carte de circuit et les fils de composants n'est pas
considéré comme susceptible de connaître une défaillance. Dans les cas où il y a un doute
concernant une éventuelle défaillance de l'espace (lorsque les exigences de LIGNE DE FUITE et
de DISTANCE DANS L ' AIR de 8.9 ne sont pas satisfaites), il convient que l' ANALYSE DE RISQUES DU
FABRICANT évalue la probabilité de court-circuit à travers de tels espaces, mais uniquement
lorsqu'un tel court-circuit pourrait directement donner lieu à des RISQUES inacceptables.

Lorsque le court-circuit à travers les espaces ou lorsque les défaillances de l'isolation sont
clairement non susceptibles de donner lieu à des RISQUES inacceptables, il convient qu'une
telle analyse ne soit pas exigée.
Paragraphe 13.1.2 – Emissions, déformation d' ENVELOPPE ou dépassement de
température maximale
Le fait de délivrer de manière involontaire des quantités dangereuses d'énergie ou de matière
au PATIENT ou à son environnement naturel pourrait être traité dans des normes particulières.
Les quantités dangereuses de gaz toxiques ou inflammables dépendent du type de gaz, de la
concentration, de l'endroit de l'émission, etc.
Les CONDITIONS DE PREMIER DEFAUT qui pourraient engendrer un feu de faible ampleur, mais
pour lesquelles le feu resterait contenu dans l' ENVELOPPE pare-feu, sont acceptables car ce
confinement limitera les effets à la zone située à l'intérieur de la dite ENVELOPPE .
Avec une dissipation de puissance inférieure à 15 W en l'absence de concentration d'oxygène
accrue (voir 11.2.2), il n'existe pas de DANGERS d'incendie. Lorsque des circuits peuvent
dissiper 15 W ou plus, il convient de démontrer que des composants dans ces circuits ne
provoqueront pas d'incendie, de métal fondu, etc. se propageant de manière à engendrer un
DANGER (en mettant les alentours en feu par exemple). Toutefois, comme dans la
CEI 61010-1 [22], il est considéré que lorsque ces composants sont enfermés dans une
ENVELOPPE pare-feu telle que définie en 11.3, une protection adéquate contre cette
propagation est fournie.
On estime qu'il est approprié de limiter les températures maximales pour les PARTIES
APPLIQUÉES en ce qui concerne les valeurs en CONDITION NORMALE dans la mesure où des
valeurs supérieures entraînent des DOMMAGES et que le PATIENT est souvent incapable de se
sortir de difficulté.

60601-1  IEC:2005 – 575 –
Subclause 13.1.1 – General
While separation requirements ( CREEPAGE DISTANCES and AIR CLEARNACES ) and insulation
requirements are detailed in Clause 8, these requirements should not be viewed as applying
only to RISKS associated with electrical HAZARDS . In addition to the potential for electric
currents to cause fibrillation (due to electric shock), these currents can also be the root cause
of injuries not directly related to electric shock.
Examples of these other HAZARDS (related to inadequate or faulty insulation or short circuits
across physical spacing used as insulation) could include sparks that could become a source
of ignition of flammable materials (as discussed in Clause 11) or functional failures that could
cause a loss of ESENTIAL PERFORMANCE . In these cases, compliance with the insulation
requirements of Clause 8 should always be considered evidence that RISKS arising from the
failure of insulation or spacing have been adequately addressed when evaluating the safety of
ME EQUIPMENT .
Finally, it should be noted that the requirements for CREEPAGE DISTANCES and AIR CLEARNACES
are not intended to be required at the circuit board level where there is no significant RISK that
spacings will be compromised (shorted) by contaminates (from NORMAL USE or the
manufacturing PROCESS ) such as fluids or particulate matter (see also IEC 60529). In most
applications, spacing between (for example) circuit board traces and component leads are not
considered likely to fail. In cases where there is doubt as to whether spacing could fail
(wherethe CREEPAGE DISTANCE and AIR CLEARNACE requirements of 8.9 are not met), the
MANUFACTURER ’ S RISK ANALYSIS should evaluate the likelihood of shorting across such gaps,
but only where such short-circuiting could directly result in unacceptable RIRKS . Where
shorting across spacing or insulation failures are clearly not likely to result in unacceptable
RISKS , such analysis should not be required.
Subclause 13.1.2 – Emissions, deformation of ENCLOSURE or exceeding maximum
temperature
The delivery of unintended hazardous quantities of energy or substances to a PATIENT or into
the natural environment could be addressed by particular standards.
Hazardous quantities of poisonous or ignitable gas depend on the type of gas, concentration,
place of emission etc.
S INGLE FAULT CONDITIONS that might result in a small fire, but where the fire would remain
contained within a fire ENCLOSURE , are acceptable because the containment will limit the
effects to the area inside of the fire ENCLOSURE .
At a power dissipation of less than 15 W in the absence of an increased oxygen concentration
(see 11.2.2), no fire HAZARD exists. Where circuits could dissipate 15 W or greater, it should
be demonstrated that components within such circuits will not cause fire, molten metal, etc. to
propagate in such a way as to result in a HAZARD (by setting the surroundings on fire for
example). However, as in IEC 61010-1 [22], it is considered that when such components are
enclosed in a fire ENCLOSURE as defined in 11.3, adequate protection from such propagation is
provided.
It is felt that limiting the maximum temperatures for APPLIED PARTS to the NORMAL CONDITION
values is appropriate because exceeding them is known to result in HARM and the PATIENT is
frequently unable to pull away.

– 576 – 60601-1  CEI:2005
Paragraphe 13.2.9 – Interruption et court-circuit des condensateurs de moteurs
Les effets de fonctionnement d'interrupteurs centrifuges peuvent être pris en considération.
On spécifie une condition de rotor calé car certains moteurs à condensateur démarraient ou
ne démarreraient pas avec diverses conséquences. La tension des condensateurs est vérifiée
afin de s'assurer que leur diélectrique ne sera pas renforcé, provoquant l'accumulation de gaz
dangereux y compris l'hydrogène.
Alors qu'un court-circuit ou un circuit ouvert de condensateur est une CONDITION DE PREMIER
DÉFAUT et que le blocage du rotor est aussi une CONDITION DE PREMIER DÉFAUT (voir 13.2.8),
cela est considéré comme un exemple de situation indiquée en 4.7, où une CONDITION DE
PREMIER DÉFAUT peut donner lieu inévitablement à une autre CONDITION DE PREMIER DÉFAUT et
les deux défaillances sont considérées comme une CONDITION DE PREMIER DÉFAUT .
Paragraphe 13.2.10 – Critères d'essai complémentaires pour les APPAREILS EM
fonctionnant avec un moteur et le Tableau 26, dernière ligne
Les limites de température des enroulements de moteurs d' APPAREIL EM sont déterminées
après la première heure par une moyenne arithmétique, car l'expérience du laboratoire a
montré que les APPAREILS EM prévus pour un SERVICE NON CONTINU atteignent des valeurs
variables qui pourraient temporairement être différentes des valeurs maximales. C'est
pourquoi une limite de température plus faible est prescrite. Les valeurs du Tableau 26 sont
fondées sur les exigences de la CEI 60950-1:2001.
Paragraphe 13.2.13.1 – Conditions générales d'essai de surcharge
L'essai à la bille n'est pas destiné à représenter les conditions exactes expérimentées en
utilisation. L'essai est réalisé à des températures élevées pour mettre à l'essai la robustesse
(facteur de sécurité adapté) des propriétés mécaniques de l'isolation. Le principe n'est pas
différent de l'essai de résistance diélectrique qui soumet l'isolation à des tensions bien
supérieures à celles observées en utilisation.
Paragraphe 13.2.13.4 – A PPAREILS EM à caractéristiques ASSIGNÉES POUR SERVICE non
CONTINU
Lorsque l' APPAREIL EM ou des parties de celui-ci sont ASSIGNÉS pour un SERVICE NON CONTINU
mais que les commandes permettent aux OPÉRATEURS de le laisser en service (en cas
d'urgence médicale ou autre), le SERVICE CONTINU de l' APPAREIL EM est considéré comme un
MAUVAIS USAGE RAISONNABLEMENT PRÉVISIBLE . Lorsque la sécurité dépend de l'interruption de
l' APPAREIL EM ou de parties de celui-ci après une période donnée, il convient de s'assurer
qu'aucune action intentionnelle n'est nécessaire pour ce faire.
Article 14 – S YSTÈMES ÉLECTROMÉDICAUX PROGRAMMABLES (SEMP)
Les ordinateurs sont de plus en plus utilisés dans les APPAREILS EM souvent dans des
fonctions critiques pour la sécurité. L'utilisation de technologies informatiques augmente le
niveau de complexité dans les APPAREILS EM . Cette complexité signifie que des défaillances
systématiques peuvent échapper aux limites pratiques des essais. Par conséquent, cet article
va au-delà des essais et des mesures classiques de l' APPAREIL EM fini et inclut des exigences
relatives aux PROCESSUS de développement de l' APPAREIL EM . Les essais du produit fini ne
sont pas adéquats pour évaluer la sécurité d' APPAREILS EM PROGRAMMABLES .
C'est pourquoi cet article exige qu'un PROCESSUS comportant des éléments spécifiques soit
établi et suivi. L'objectif est de déterminer ces éléments spécifiques du PROCESSUS en laissant
l'utilisateur de cet article déterminer en détail comment les mettre en œuvre. Cela est
similaire à l'approche adoptée dans la série des ISO 9000. Etant donné que les utilisateurs de
cet article sont supposés qualifiés pour effectuer les activités identifiées, les détails ont été
limités au niveau minimal.

60601-1  IEC:2005 – 577 –
Subclause 13.2.9 – Interruption and short circuiting of motor capacitors
The effect of functioning centrifugal switches can be taken into account. A locked rotor
condition is specified because some capacitor motors might or might not start, causing
variable results. Capacitor voltage is checked to assure that its dielectric will not be stressed
causing the accumulation of hazardous gases including hydrogen.
While the short circuit or open circuit of the capacitor is a SINGLE FAULT CONDITION and locking
of the rotor is also a SINGLE FAULT CONDITION (see 13.2.8) this is regarded as an instance of
the situation referred to in 4.7, where one SINGLE FAULT CONDITION can result unavoidably in
another SINGLE FAULT CONDITION and the two failures are considered as one SINGLE FAULT
CONDITION .
Subclause 13.2.10 – Additional test criteria for motor operated ME EQUIPMENT and Table
26, last line
Temperature limits of motor windings in ME EQUIPMENT are determined after the first hour as
an arithmetic average because experience of test houses has shown that ME EQUIPMENT for
non- CONTINUOUS OPERATION reaches variable values that could temporarily differ from the
maximum values. Therefore, lower temperature limits are required. The values in Table 26 are
based on the requirements of IEC 60950-1:2001.
Subclause 13.2.13.1 – General overload test conditions
The ball pressure test is not intended to represent the exact conditions experienced in use.
The test is performed at elevated temperatures to test the robustness (adequate safety factor)
of the mechanical properties of the insulation. The principle is not unlike dielectric withstand
testing which subjects insulation to voltages far in excess of those seen in use.
Subclause 13.2.13.4 – M E EQUIPMENT RATED for non- CONTINUOUS OPERATION
Where ME EQUIPMENT or parts thereof are RATED for non- CONTINUOUS OPERATION but controls
allow OPERATORS to leave it in operation (should a medical or other emergency occur), the
CONTINUOUS OPERATION of the ME EQUIPMENT is considered reasonably foreseeable misuse.
Where safety is dependent on switching the ME EQUIPMENT or parts thereof off after a
prescribed period, steps should be taken to assure that intentional action is not required to do
so.
Clause 14 – P ROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS ( PEMS )
Computers are increasingly used in ME EQUIPMENT , often in safety-critical roles. The use of
computing technologies increases the level of complexity in ME EQUIPMENT . This complexity
means that systematic failures can escape the practical limits of testing. Accordingly, this
clause goes beyond traditional test and measurement of the finished ME EQUIPMENT and
includes requirements for the PROCESSES by which it is developed. Testing of the finished
product is not, by itself, adequate to address the safety of PROGRAMMABLE ME EQUIPMENT .
For these reasons, this clause requires that a PROCESS with specific elements be established
and followed. The intention is to establish these specific PROCESS elements, leaving the user
of this clause to determine in detail how to accomplish them. This is similar to the approach
taken in the ISO 9000 series. Because users of this clause are expected to be qualified to
perform the identified activities, detail has been kept to a minimum.

– 578 – 60601-1  CEI:2005
Bien que la répétition de certains éléments du PROCESSUS soit prévisible, aucune exigence
spécifique sur ce point n'a été incluse. Ces exigences ont été omises dans la mesure où la
nécessité de répéter des PROCESSUS ou des portions de PROCESSUS est propre à chaque
dispositif. La nécessité de répétition se fera en outre sentir à mesure que le PROCESSUS de
conception permettra une compréhension plus fine du projet.
Dans la mesure où les utilisateurs de la présente norme doivent établir, tenir à jour et
appliquer un PROCESSUS de GESTION DES RISQUES dans le cadre de la conformité, cet article
définit les caractéristiques propres aux systèmes programmables qu'il convient d'intégrer
dans le PROCESSUS .
L'application efficace de l'Article 14 nécessitera, selon la tâche, des compétences pour les
points suivants:
– application de l' APPAREIL EM spécifique en mettant l'accent sur les questions de sécurité;
– PROCESSUS de développement de l' APPAREIL EM ;
– méthodes par lesquelles la sécurité est assurée;
– techniques d' ANALYSE DES RISQUES et de MAÎTRISE DU RISQUE .
Les exigences ont été réduites à celles qui sont essentielles pour assurer la SECURITÉ DE BASE
et la PERFORMANCE ESSENTIELLE . Cela reflète la multiplication des documents relatifs à
l'assurance des logiciels et aux techniques d'évaluation des RISQUES ainsi que la rapide
évolution de la discipline.
Paragraphe 14.1 – Généralités
La présente norme requiert l'application d'un PROCESSUS de GESTION DES RISQUES
conformément à l'ISO 14971. Cela est particulièrement important dans le cas du SEMP , dans
la mesure où il est difficile de montrer le caractère correct des logiciels ou de matériel
complexe. La conception d'un SEMP doit donc être menée dans le cadre d'un PROCESSUS DE
GESTION DES RISQUES dans lequel les mesures de MAÎTRISE DU RISQUE sont liées aux RISQUES
maîtrisés. Si l'application de l'ISO 14971 montre qu'un SSEP peut contribuer à engendrer une
SITUATION DANGEREUSE et des mesures de MAITRISE DU RISQUE externes au SEEP non
logicielles n'ont pas ramené le RISQUE à un niveau acceptable, l'Article 14 ajoute des
PROCESSUS de GESTION DES RISQUES et de CYCLE DE VIE pour le SSEP .
La VÉRIFICATION de la conformité implique que l'évaluation interne du FABRICANT couvre non
seulement les exigences de cet article mais aussi celles de l'ISO 14971.
La conformité aux exigences de l'Article 14 est évaluée en examinant la documentation
fournie par les PROCESSUS requis dans les divers paragraphes. Il convient d'appliquer
l'Article 14 dans son ensemble et non de manière sélective. Toute cette documentation doit
figurer dans le FICHIER DE GESTION DES RISQUES .
Le concept d'évaluation a été introduit dans la déclaration de conformité pour autoriser des
méthodes autres que le contrôle si nécessaire, par exemple un audit. Ainsi, bien qu'il n'y ait
pas d'exigence générale imposant au FABRICANT d'appliquer un système de management de la
qualité conforme à l'ISO 13485 [30], certaines caractéristiques de ce système sont
nécessaires. L'une des caractéristiques communément considérée comme essentielle pour
l'efficacité d'un système de management de la qualité est un PROCESSUS d'audit et de revue
effectué au sein de l'organisme pour confirmer qu'il suit réellement ses propres PROCÉDURES ;
cela est différent des évaluations externes qui pourraient être effectuées pour démontrer la
conformité à des normes ou des exigences réglementaires. La présente norme exige donc
non seulement que le FABRICANT documente certains aspects du PROCESSUS de conception
mais qu'il effectue également une évaluation pour confirmer que les exigences de cet article
ont été respectées.

60601-1  IEC:2005 – 579 –
While iteration of some elements of the PROCESS is expected, no specific requirements to do
so have been included. These requirements were omitted because the need to repeat
PROCESSES or portions of them is unique to each particular device. In addition, the need for
such iteration will arise from the more detailed understanding that emerges during the design
PROCESS .
Because users of this standard are required to establish, maintain and apply a RISK
MANAGEMENT PROCESS as part of compliance, this clause establishes those characteristics
unique to programmable systems that should be considered as part of that PROCESS .
The effective application of Clause 14 will require, subject to the task in hand, competence in
the following:
– application of the specific ME EQUIPMENT with emphasis on safety considerations;
– ME EQUIPMENT development PROCESS ;
– methods by which safety is assured;
– techniques of RISK ANALYSIS and RISK CONTROL .
Requirements have been minimized to those that are essential to assuring BASIC SAFETY and
ESSENTIAL PERFORMANCE . This has been done in recognition of the extensive and growing
literature in the fields of software assurance and RISK ASSESSMENT techniques as well as the
rapid evolution of this discipline.
Subclause 14.1 – General
This standard requires the application of a RISK MANAGEMENT PROCESS in accordance with
ISO 14971. This is particularly relevant to PEMS , because of the difficulty of showing the
correctness of software or complex hardware. Therefore the design of a PEMS has to be
performed within a RISK MANAGEMENT PROCESS , in which RISK CONTROL measures are related
to the RISKS being controlled. If the application of ISO 14971 shows that a PESS has the

potential to contribute to a HAZARDOUS SITUATION , and non-software RISK CONTROL measures
external to the PESS have not reduced the RISK to an acceptable level, Clause 14 adds extra
RISK MANAGEMENT and life-cycle PROCESSES for the PEMS .
Compliance VERIFICATION requires the MANUFACTURER ' S internal assessment to cover not only
the requirements of this clause but also those of ISO 14971.
Compliance with the requirements of Clause 14 is judged by examining the documentation
produced by the PROCESSES required in the various subclauses. Clause 14 should be applied
as a whole and not selectively. All of this documentation is required to be in the RISK
MANAGEMENT FILE .
The concept of assessment has been introduced in the compliance statement to allow for
methods other than inspection where necessary, such as audit. Thus, although there is no
general requirement for the MANUFACTURER to operate a quality management system in
accordance with ISO 13485 [30], certain features of such a system are necessary. One
feature that is commonly regarded as essential for a quality management system to be
effective is a PROCESS of audit and review performed within the organisation to confirm that it
is actually following its own PROCEDURES ; this is separate from any external assessment that
could be performed to demonstrate compliance with standards or regulatory requirements.
This standard, therefore, requires that the MANUFACTURER not only document certain aspects
of the design PROCESS but also carry out an assessment to confirm that the requirements of
this clause have been followed.

– 580 – 60601-1  CEI:2005
Paragraphe 14.2 – Documentation
Le moyen par lequel la conformité aux exigences du PROCESSUS peut être déterminée
consiste à assurer que la documentation requise pour chaque étape du PROCESSUS a été
créée. Bien que la plupart des exigences de l'ISO 14971 soient des éléments essentiels d'un
cycle de vie de logiciel adéquat, l'Article 14 contient beaucoup d'autres étapes de PROCESSUS
non exigées par cette norme. Par conséquent, la documentation impliquée par ces étapes de
PROCESSUS supplémentaires (à l'Article 14) est nécessaire pour qu'un organisme de
certification détermine que les étapes du PROCESSUS ont été effectuées. Dans la mesure où
l'Article 14 aborde les RISQUES associés au SEMP , cette documentation doit être incluse dans
le FICHIER DE GESTION DES RISQUES .
Etant donné que la conformité à l'Article 14 est déterminée par examen et évaluation afin
d'assurer que la documentation requise a été générée, la qualité et l'exactitude de ces
documents sont importantes. Dans la mesure où la démonstration de la SÉCURITÉ d'un SEMP
dépend essentiellement de la documentation, un système efficace est nécessaire pour
assurer l'intégrité de la documentation et, si différentes versions d'un document existent,
d'identifier l'applicabilité de chaque version. Il est donc nécessaire que ces documents soient
générés, révisés et tenus à jour dans un système formel de maîtrise des documents. Il
convient que les FABRICANTS s'assurent que cette documentation est claire et complète afin de
soutenir le PROCESSUS d'évaluation.
Paragraphe 14.3 – Plan de GESTION DES RISQUES
L'ISO 14971 exige de préparer et de tenir à jour un plan de GESTION DES RISQUES dans le
FICHIER DE GESTION DES RISQUES .
Outre les éléments du plan de GESTION DES RISQUES exigé par l'ISO 14971, un plan de
VALIDATION de SEMP est nécessaire dans la mesure où la validation est considérée comme une
activité nécessaire dans le cadre du développement d'un SEMP .
Paragraphe 14.4 – C YCLE DE DÉVELOPPEMENT DE SEMP
Un cycle de vie documenté contribue à assurer que les questions de sécurité sont prises en
compte pendant toute l'élaboration d'un produit. Cela est important pour tous les produits et
c'est essentiel pour les SEMP . La sécurité ne peut pas être ajoutée à un SEMP après son
développement, et cela pour deux raisons:
a) Les PROCESSUS effectivement utilisés dans l'élaboration d'un SEMP et la qualité et la rigueur
de ces PROCESSUS sont décidés en fonction de l' ÉVALUATION DES RISQUES . Si l'on découvre
ensuite que des PROCESSUS inappropriés ont été utilisés ou qu'une qualité et une rigueur
inadéquates ont été appliquées, le développement devra alors été répété avec des
PROCESSUS corrects;
b) des modifications effectuées tardivement dans le CYCLE DE DÉVELOPPEMENT d'un SEMP sont
susceptibles d'être onéreuses (en temps comme en argent). Cela est particulièrement vrai
si une exigence relative au système est incorrecte ou manquante. L'architecture du
système peut également être vulnérable aux changements tardifs. L'architecture fait
souvent partie de la sécurité. Des modifications tardives peuvent impliquer un travail de
reprise important afin de préserver l'intégrité de la solution architecturale adoptée.
Cadre
Un cycle de développement d'un produit fournit un cadre qui permet de mener les activités de
sécurité nécessaires rapidement et systématiquement. Il ne convient pas que ce cadre
impose des restrictions inutiles mais qu'il assure que toutes les activités de sécurité
nécessaires sont menées. Le cycle de vie doit être décidé au début du projet. Plusieurs
modèles de cycle de vie sont acceptables. L'Article H.2 explique le CYCLE DE DÉVELOPPEMENT
DE SEMP de manière plus détaillée. La CEI 62304 [26] décrit les PROCESSUS à inclure dans le
cycle de vie de développement du logiciel pour le développement d'un logiciel sûr pour les
appareils médicaux.

60601-1  IEC:2005 – 581 –
Subclause 14.2 – Documentation
The expected way by which compliance with PROCESS requirements can be determined is by
assuring that the documentation required for each PROCESS step has been generated. While
most of the requirements of ISO 14971 are crucial components of an adequate software life-
cycle, Clause 14 contains many additional PROCESS steps not required by that standard.
Therefore, the documentation that these additional PROCESS steps (in Clause 14) require is
necessary for a certification body to determine that the PROCESS steps have been performed.
Because Clause 14 addresses those RISKS associated with PEMS , this documentation is
required to be included in the RISK MANAGEMENT FILE .
Since compliance with Clause 14 is determined by inspection and assessment to assure that
the required documentation has been generated, the quality and accuracy of these documents
is important. Because demonstration of the safety of a PEMS depends on documentation, an
effective system is needed to ensure the integrity of the documentation and, if different
versions of a document exist, to identify the applicability of each version. Therefore it is
required that the documents be generated, revised and maintained under a formal document
control system. M ANUFACTURERS should assure that this documentation is clear and
comprehensive to assist in the assessment PROCESS .
Subclause 14.3 – R ISK MANAGEMENT plan
ISO 14971 requires that a RISK MANAGEMENT plan be prepared and maintained in the RISK
MANAGEMENT FILE .
In addition to elements of the RISK MANAGEMENT plan required by ISO 14971, a PEMS
VALIDATION plan is required because validation is seen as a necessary activity when
developing a PEMS .
Subclause 14.4 – P EMS DEVELOPMENT LIFE - CYCLE
A documented life-cycle helps ensure that safety issues are considered throughout a
product’s development. This is important for all products and it is vital for PEMS . Safety cannot
be added to a PEMS after it has been developed. Two reasons for this are as follows.
a) The actual PROCESSES used in the development of a PEMS , and the quality and rigour of
those PROCESSES , are decided as a result of RISK ASSESSMENT . If it is discovered later on
that inappropriate PROCESSES were used or that inadequate quality and rigour were
applied, then the development will have to be repeated with correct PROCESSES .
b) Changes made at a late stage in the PEMS DEVELOPMENT LIFE - CYCLE are likely to be
expensive (both in time and money). This is particularly true if a system requirement is
incorrect or missing. System architecture can also be vulnerable to late changes. Often,
the architecture is part of the safety case. Late changes can require significant rework in
order to maintain the integrity of an architectural solution.
Framework
A life-cycle for the development of a product provides a framework that allows the necessary
safety activities to take place in a timely and systematic manner. It should not impose
unnecessary restrictions and it should ensure that all the required safety activities take place.
The life-cycle needs to be decided early. Different life-cycle models are acceptable.
Clause H.2 explains PEMS DEVELOPMENT LIFE - CYCLES in more detail. IEC 62304 [26] describes
the PROCESSES to be included in the software development life-cycle for the development of
safe medical device software.

– 582 – 60601-1  CEI:2005
Etapes et activités
Les exigences d'étapes et d'activités qui fournissent des valeurs en entrée et en sortie
assurent qu'il est dûment tenu compte:
– des activités,
– de ce qu'il est nécessaire de réaliser avant que l'activité puisse être lancée, et
– de ce que l'activité doit fournir,
de manière que la VÉRIFICATION des résultats puisse être réalisée.
L'ordre des activités dans le cycle de vie doit être défini en termes d'étapes car cela offre la
plus grande souplesse au FABRICANT . Aucune exigence n'est donnée en ce qui concerne le
nombre et la nature des étapes et il n'y a pas non plus d'implication prévoyant que toutes les
activités du projet doivent passer par les étapes simultanément. La présente norme n'a pas
utilisé le terme "phases" bien que celui-ci ait été utilisé dans la CEI 60601-1-4 [14]. Ce terme
a été évité car il est difficile d'exprimer la collatéralité et le chevauchement dans un modèle
avec des phases.
Dans un cycle de vie de bonne qualité:
– les activités nécessaires sont définies avant leur performance;
– les PROCESSUS utilisés dans les activités de développement pourraient être spécifiés
comme un résultat de la GESTION DES RISQUES ;
– l'ordre des activités est défini de manière à assurer que les entrées nécessaires d'une
activité sont disponibles avant que l'activité ne débute;
– les critères sont définis pour décider si l'activité a été terminée de manière satisfaisante;
et
– l'imputabilité est facilitée.
Les activités sont définies en termes d'entrées et de sorties car il est simple de mesurer si
ces entrées et sorties existent. Le FABRICANT est responsable de décider de la manière dont
les étapes sont passées et dont la documentation exigée est produite.
Pour déterminer si chaque activité a été terminée de manière satisfaisante, il est exigé que
les critères de VÉRIFICATION de chaque activité soient définis. La VÉRIFICATION consiste à
examiner si les entrées ont été complètement transformées en sorties, correctement et
conformément au PROCESSUS exigé. Aucune exigence n'est donnée concernant le type ou
l'étendue de VERIFICATION , à l'exception de la VERIFICATION des mesures de MAÎTRISE DU
RISQUE et de PERFORMANCE ESSENTIELLE (voir 14.10).
Paragraphe 14.5 – Résolution de problème
S'il y a lieu, un système documenté de résolution des problèmes est requis par la présente
norme.
Des problèmes peuvent apparaître:
– avec le produit;
– dans un PROCESSUS ;
– entre des PROCESSUS .
Les problèmes sont par exemple:
– des exigences contradictoires;
– des exigences ambiguës;
– des spécifications manquantes;
– des erreurs de codage;
– un fonctionnement incorrect du SEMP .

60601-1  IEC:2005 – 583 –
Milestones and activities
The requirement for milestones, and activities with inputs and outputs for each, ensures that
due consideration is given to:
– the activities,
– what needs to be done before the activity can start, and
– what the activity needs to provide,
so that VERIFICATION of the results can be performed.
The sequence of activities in the life-cycle is required to be defined in terms of milestones
because this offers the greatest flexibility to the MANUFACTURER . No requirement is made
concerning the number or nature of the milestones, nor is there any implication that all project
activities have to pass through the milestones simultaneously. This standard has not used the
term “phases” although this term was used in IEC 60601-1-4 [14]. The term has been avoided
because it is difficult to express concurrency and overlap in a phase model.
In a good life-cycle:
– the necessary activities are defined in advance of their performance;
– the PROCESSES used in development activities could be specified as an outcome of RISK
MANAGEMENT ;
– the sequence of activities is defined so as to ensure that necessary inputs to an activity
are available before the activity starts;
– criteria are defined for deciding whether the activity has been satisfactorily completed; and
– accountability is facilitated.
Activities are defined in terms of inputs and outputs because it is simple to measure whether
those inputs and outputs exist. The MANUFACTURER is responsible for deciding how the
milestones are achieved and how the required documentation is produced.
In order to determine whether each activity has been satisfactorily completed, it is required
that the criteria for VERIFICATION of each activity be defined. V ERIFICATION examines whether
the inputs have been transformed into the outputs completely, correctly and according to the
required PROCESS . No requirement is made concerning the type or extent of VERIFICATION ,
except for VERIFICATION of RISK CONTROL measures and ESSENTIAL PERFORMANCE (see 14.10).
Subclause 14.5 – Problem resolution
Where appropriate, a documented system for problem resolution is required by this standard.
Problems can arise:
– with the product;
– within a PROCESS ;
– between PROCESSES .
Examples of problems are:
– inconsistent requirements;
– ambiguous requirements;
– missing specifications;
– coding errors;
– incorrect operation of the PEMS .

– 584 – 60601-1  CEI:2005
Un système de résolution de problèmes est nécessaire pour assurer que, lorsqu'un problème
survient, son impact sur les DANGERS et leurs RISQUES correspondants est géré. Des
méthodes ad hoc de résolution de problèmes peuvent contrecarrer les avantages d'une
approche systématique du cycle de vie. Le CYCLE DE DÉVELOPPEMENT DU SEMP est un cadre
adéquat pour documenter le système de résolution de problèmes.
Paragraphe 14.6.1 – Identification des DANGERS connus et prévisibles
Les SEMP comportent des causes de DANGER supplémentaires.
Paragraphe 14.6.2 – M AITRISE DU RISQUE
Dans la mesure où le choix des PROCÉDURES et des outils utilisés par un FABRICANT pour le
développement d'un SEMP sera influencé par de nombreux facteurs, ce paragraphe exige que
l'un de ces facteurs soit la réduction du RISQUE requise pour la mesure de MAÎTRISE DU RISQUE .
Une mesure de MAÎTRISE DU RISQUE établie au moyen de PROCÉDURES et d'outils dont
l'efficacité est avérée est davantage susceptible de remplir ses fonctions qu'une mesure
élaborée au moyen de PROCÉDURES et d'outils de qualité inconnue.
Paragraphe 14.7 – Spécification des exigences
Les mesures de MAÎTRISE DU RISQUE sont utilisées pour maîtriser le RISQUE associé à des
DANGERS identifiés. Les exigences relatives à ces mesures sont documentées dans les
spécifications d'exigences. Il convient que l'exigence spécifie ce que fait la mesure et
comment elle le fait. L'ISO 14971 ne requiert pas de spécification d'exigences.
Exigences vérifiables
Il convient que les exigences soient vérifiables. Cela s'applique à la fonction de la mesure de
MAÎTRISE DU RISQUE comme à la probabilité selon laquelle elle est susceptible de fonctionner
correctement. Une VÉRIFICATION quantitative des taux de défaillance est généralement
impossible pour les logiciels. La VÉRIFICATION d'une approche qualitative se ferait en vérifiant
que les PROCESSUS appropriés sont utilisés.
Exigences de sécurité identifiables
L'exigence qui prévoit de distinguer les mesures de MAÎTRISE DU RISQUE et la PERFORMANCE
ESSENTIELLE est nécessaire pour assurer qu'elles sont mises en œuvre et pour assurer que s'il
est nécessaire de modifier la PERFORMANCE ESSENTIELLE ou une mesure de MAÎTRISE DU
RISQUE , l'impact de la modification sur le RISQUE RÉSIDUEL puisse être évalué.
Décomposition
Des exemples de structure de SEMP sont présentés à l'Annexe H. Il convient de spécifier les
exigences de mise en œuvre des mesures de MAÎTRISE DU RISQUE pour les SEMP et pour tout
SSEP qui applique entièrement ou partiellement une ou plusieurs mesures de MAÎTRISE DU
RISQUE . Cela peut figurer dans un seul ou dans plusieurs documents.
Paragraphe 14.8 – Architecture
Une spécification sur l'architecture n'est pas requise par l'ISO 14971. C'est une exigence
supplémentaire pour les SEMP car:
– souvent l'architecture choisie fera partie d'une mesure de MAÎTRISE DU RISQUE . Les
mesures de MAÎTRISE DU RISQUE doivent être explicites pour les systèmes complexes tels
que les SEMP ;
– il est reconnu que les spécifications d'architecture sont un élément essentiel d'un bon
PROCESSUS de développement de logiciel tel que requis pour un SEMP .

60601-1  IEC:2005 – 585 –
A system for problem resolution is needed to ensure that when a problem arises, its impact on
HAZARDS and their consequent RISK is managed. Ad hoc methods for resolving problems can
undermine the benefits obtained by using a systematic life-cycle approach. An appropriate
place to document the system for problem resolution is as part of the PEMS DEVELOPMENT LIFE -
CYCLE .
Subclause 14.6.1 – Identification of known and foreseeable HAZARDS
P EMS have extra initiating causes for HAZARDS .
Subclause 14.6.2 – R ISK CONTROL
As the choice of the PROCEDURES and tools used by a MANUFACTURER for the development of a

PEMS will be influenced by many factors, this subclause requires that one of the factors for the
choice is the RISK reduction required for the RISK CONTROL measure. A RISK CONTROL measure
that is developed using PROCEDURES and tools that are known to be good is more likely to
carry out its intended functions than one developed using PROCEDURES and tools that are of
unknown quality.
Subclause 14.7 – Requirement specification
R ISK CONTROL measures are used to control the RISK of identified HAZARDS . The requirements
for these measures are documented in requirement specifications. The requirement should
both specify what the measure does and how well it does it. ISO 14971 does not demand a
requirements specification.
Verifiable requirements
Requirements should be verifiable. This applies to both the function of the RISK CONTROL
measure and how likely it is to perform correctly. Quantitative VERIFICATION of failure rates is,
generally, impractical for software. V ERIFICATION of a qualitative approach would be by
verifying that the appropriate PROCESSES were used.
Identifiable safety requirements
The requirement to distinguish the RISK CONTROL measures and ESSENTIAL PERFORMANCE is
needed to ensure that they are implemented and to ensure that if there is a need to change
the ESSENTIAL PERFORMANCE or a RISK CONTROL measure, the impact of the change on the
RESIDUAL RISK can be assessed.
Decomposition
Examples of a PEMS structure are shown in Annex H. Requirements to implement the RISK
CONTROL measures should be specified for the PEMS and for any PESS that implements or
partially implements one or more RISK CONTROL measure. This can be in a single document or
in several documents.
Subclause 14.8 – Architecture
An architecture specification is not required by ISO 14971. It is an additional requirement for
PEMS because:
– often the architecture chosen will be part of a RISK CONTROL measure. R ISK CONTROL
measures need to be explicit for complex systems such as a PEMS ;
– architecture specifications are recognized as a necessary part of a good software
development PROCESS such as is required for a PEMS .

– 586 – 60601-1  CEI:2005
Il existe une liste des caractéristiques d'architecture qui doivent être incorporées dans la
spécification le cas échéant. Cette liste a été choisie car dans des cas particuliers, une ou
plusieurs caractéristiques pourraient être utilisées pour maîtriser le RISQUE associé à un
DANGER . Par exemple, l'utilisation d'un COMPOSANT ÀUX CARACTÉRISTIQUES À HAUTE FIABILITÉ
supprimera réellement tout RISQUE résultant d'une défaillance de ce composant.
Paragraphe 14.8 e)
Le partitionnement de fonctionnalité peut être utile lorsqu'il est absolument nécessaire
d'effectuer une validation rigoureuse de la sécurité d'un SEMP .
Le logiciel (micrologiciel et couches d'application) est distinctement divisé en sections
critiques, non critiques et de supervision. Le partitionnement est utilisé de manière que les
instructions et les données des sections critiques, non critiques et de supervision n'interfèrent
pas entre elles et qu'il y a séparation des tâches parmi les sections du logiciel. S'il n'y a pas
séparation des tâches parmi les sections du logiciel, il convient de définir tout le logiciel
comme critique afin d'assurer que l'analyse a pris en compte la section critique du logiciel.
Les exigences relatives à la séparation des codes critiques et non critiques incluent
l' EVALUATION DU RISQUE de l'ensemble du système, les stratégies de MAÎTRISE DU RISQUE
employées, l'analyse des ressources physiques et l'analyse des propriétés logiques (par
exemple le couplage du contrôle et des données). Il convient généralement que le
partitionnement sépare et isole les fonctions relatives à la sécurité de celles non relatives à la
sécurité dans la conception et dans la mise en œuvre. Ce PROCESSUS peut minimiser, ou du
moins réduire, la VÉRIFICATION nécessaire pour assurer que les données partagées ou
transmises à la section critique n'affectent pas le fonctionnement spécifié du code critique de
sécurité.
Le partitionnement comprend les étapes suivantes:
a) identification des sections critiques, non critiques et de supervision. Un moyen
d'identification dépend de la modularité du code, du langage de programmation, de la
conception du code et d'autres attributs de spécification;
b) description des interfaces entre les sections critiques et non critiques:
1) identification des données ou des variables globales relatives aux sections, critiques et
non critiques, modules, etc., identifiées dans l'étape a);
2) identification de tous les paramètres transmis entre les sections critiques et non
critiques, modules, etc., identifiés dans l'étape a);
3) description du flux de données, des variables ou des paramètres identifiés dans les
étapes b) 1) et b) 2);
4) description du mécanisme utilisé pour empêcher la corruption des données, la
réécriture ou autres erreurs des données, variables et/ou paramètres identifiés ci-
dessus affectant les performances critiques en matière de sécurité;
c) validation de l'intégrité du partitionnement. Cela peut être réalisé par des essais
fonctionnels et des techniques d'essai de contrainte.
Paragraphe 14.8 g) à n)
Il existe une liste des éléments à prendre en compte dans la spécification de l'architecture.
Cette liste a été choisie car chacun de ces éléments pourrait influencer le choix de
l'architecture.
Paragraphe 14.9 – Conception et réalisation
Les solutions techniques choisies doivent être définies. Il est souvent approprié de
décomposer un SEMP en sous-systèmes. La Figure H.1 montre des exemples de structures de
SEMP / SSEP avec différentes importances de décomposition. Les raisons qui engagent à
décomposer un SEMP pourraient inclure ce qui suit.

60601-1  IEC:2005 – 587 –
There is a list of architecture features for inclusion in the specification where appropriate. This
list has been selected because in particular circumstances one or more of the features could
be used to control the RISK of a HAZARD . For example, the use of a COMPONENT WITH HIGH -
INTEGRITY CHARACTERISTICS will effectively remove any RISK that would result from the failure
of that component.
Subclause 14.8 e)
Partitioning of functionality can be useful when there is a significant need for rigorous safety
validation of PEMS .
The software (firmware and application layers) is distinctly divided into critical, non-critical
and supervisory sections. Partitioning is used so that the instructions and data of the critical,
non-critical and supervisory sections do not interfere with each other and that there is
separation of duties among the sections of the software. If there is no separation of duties
among the sections of the software, all software should be defined as critical, to make sure
that the analysis has taken into consideration the critical section of the software.
Requirements for separating critical code from non-critical code include RISK ASSESSMENT of
the entire system, RISK CONTROL strategies employed, analysis of physical resources and an
analysis of logical properties (e.g., control and data coupling). In general, partitioning should
separate and isolate the safety-related functionality from the non-safety-related functionality
in the design and implementation. This PROCESS can minimize, or at least reduce, the
VERIFICATION necessary to assure that data shared by or passed to the critical section does
not affect the specified operation of the safety critical code.
Partitioning includes the following steps:
a) identification of critical, non-critical and supervisory sections. The means of identification
depends upon the modularity of the code, the programming language, the code design and
other specification attributes;
b) description of the interfaces between the critical and non-critical sections:
1) identification of data or variables global to the critical and non-critical sections,
modules, etc., identified in step a);
2) identification of any parameters that are passed between critical and non-critical
sections, modules, etc., identified in step a);
3) description of the flow of the data, variables or parameters identified in steps b) 1) and
b) 2);
4) description of the mechanism which is used to prevent data corruption, overwriting or
other errors of the above identified data, variables or parameters which would affect
safety critical performance;
c) validation of the integrity of the partition. This can be accomplished by functional testing
and stress testing techniques.
Subclause 14.8 g) to n)
There is a list of items to be taken into consideration in the architecture specification. This list
has been selected because each of these items could influence the choice of architecture.
Subclause 14.9 – Design and implementation
The technical solutions chosen need to be defined. It is often appropriate to decompose a
PEMS into subsystems. Figure H.1 shows examples of PEMS / PESS structures with different
amounts of decomposition. Reasons for decomposing a PEMS could include the following.

– 588 – 60601-1  CEI:2005
Maintenir la complexité des sous-systèmes à un niveau gérable
Moins le système est complexe, plus il sera facile de comprendre et donc de concevoir puis
de mettre à jour. La conception qui en résulte est davantage susceptible d'être correcte et
facile à tester. Il convient que les normes de codage spécifient des limites de complexité.
Architecture
L'architecture du système pourrait contribuer à rendre logique la séparation des systèmes,
par exemple, si plusieurs systèmes sont nécessaires, il convient de les mettre en œuvre en
tant que sous-systèmes distincts.
Modularité
La modularité peut faciliter le choix de différentes options, la réutilisation d'un sous-système
existant éprouvé et l'extension des fonctionnalités du système.
Composants physiques
Une division pertinente des sous-systèmes physiques contribuera à déceler et à réparer des
défauts de matériel.
Technologies différentes
La mise en œuvre et la conception du matériel et des logiciels seront souvent réalisées par
des ingénieurs différents. Dans ce cas, la séparation des sous-systèmes permettra de mettre
chacun d'entre eux en œuvre de manière indépendante.
Le système global ne fonctionnera correctement que si chacun de ses sous-systèmes a été
spécifié de manière adéquate. Ce qui implique l'exigence relative à la spécification de
conception pour chaque sous-système. Une spécification de conception pour un sous-
système inclura généralement une spécification d'interface détaillée et pourrait inclure des
détails de mise en œuvre, par exemple, des algorithmes.
Il convient de soumettre chaque sous-système à essai pour démontrer que la spécification de
conception a été correctement mise en œuvre. Cela implique l'exigence relative à la
spécification d'essai pour chaque sous-système.
Les spécifications de conception et d'essai peuvent être documentées sous quelque forme
que ce soit, elles peuvent par exemple se présenter sous forme de documents séparés ou
être réunies dans un document plus grand. Il convient que les spécifications de conception et
d'essai de chaque sous-système soient identifiables.
Des exemples des éléments de l'environnement de conception sont donnés en H.4 a). Ces
éléments auront une influence sur la qualité et l'exactitude de la conception. Certains
éléments auront été identifiés comme des outils ou des PROCEDURES correctement validés
(voir 14.6.2). Les données descriptives concernant l'environnement de conception contribuent
à vérifier que les outils et PROCEDURSE correctement validés ont été utilisés.
Paragraphe 14.10 – V ÉRIFICATION
L'ISO 14971 exige la VERIFICATION des mesures de MAÎTRISE DU RISQUE . Il existe des
exigences supplémentaires pour les SEMP . A savoir:
– la PERFORMANCE ESSENTIELLE est vérifiée; et
– il existe un plan de VÉRIFICATION .
La PERFORMANCE ESSENTIELLE est importante pour les SEMP car les SEMP utilisent un SSEP
pour contrôler les fonctions. La PERFORMANCE ESSENTIELLE dépendra souvent des fonctions
des SEMP qui sont réalisées correctement.

60601-1  IEC:2005 – 589 –
Keeping the complexity of subsystems manageable
The less complex the system the easier it is to understand and consequently easier to design
and then maintain. The resulting design is more likely to be correct and easier to test. Coding
standards should specify limits for complexity.
Architecture
The system architecture could make it logical to separate systems e.g. if diverse systems are
needed they should be implemented as distinct subsystems.
Modularity
Modularity can facilitate the provision of different system options, reuse of an existing proven
subsystem and the extension of system functionality.
Physical components
A sensible division of physical subsystems will help the diagnosis and repair of hardware
faults.
Different technologies
Often different engineers will implement the hardware and the software design. In this case
specifying each as a separate subsystem will enable each to be implemented independently.
The overall system will only function correctly if each of its constituent subsystems has been
adequately specified. This leads to the requirement for a design specification for each
subsystem. A design specification for a subsystem would typically include a detailed interface
specification, and could include implementation details, e.g. algorithms.
Each subsystem should be tested to show that the design specification has been correctly
implemented. This leads to the requirement for a test specification for each subsystem.
The design and test specifications can be documented in whatever form is practicable, e.g.
they can be separate documents or they can be combined in a larger document. The design
specification and the test specification for each subsystem should be identifiable.
Examples of the elements of the design environment are given in H.4 a). Such elements will
have an influence on the quality and correctness of the design. Some elements will have been
identified as the suitably validated tools and PROCEDURES (see 14.6.2). The descriptive data
regarding the design environment facilitates VERIFICATION that the suitably validated tools and
PROCEDURES have been used.
Subclause 14.10 – V ERIFICATION
ISO 14971 requires VERIFICATION of RISK CONTROL measures. There are additional
requirements for PEMS . These are that:
– the ESSENTIAL PERFORMANCE is verified; and
– there is a VERIFICATION plan.
E SSENTIAL PERFORMANCE is significant for PEMS because the PEMS uses a PESS to control its
functions. E SSENTIAL PERFORMANCE will often depend on the PEMS functions being carried out
correctly.

– 590 – 60601-1  CEI:2005
Un plan de VÉRIFICATION laisse au FABRICANT le choix de la manière de satisfaire les
exigences de cet article. Cette approche est meilleure et plus souple que celle qui consiste à
vérifier un SEMP dans cet article. Le FABRICANT est responsable de la planification de la
VERIFICATION pour qu'elle soit complète et adéquate et ensuite de la mise en œuvre du plan.
L'exigence donne la liste des activités qui affectent le caractère complet de la VÉRIFICATION et
le besoin à planifier.
Paragraphe 14.11 – V ALIDATION DE SEMP
La phase finale de tout modèle de CYCLE DE DÉVELOPPEMENT DE SEMP est la VALIDATION DU
SEMP . La VALIDATION DU SEMP est destinée à assurer que le bon produit est fabriqué. La
validation est importante pour les SEMP dans la mesure où des interactions imprévues entre
des fonctions ne peuvent être découvertes que par la validation.
La VALIDATION des SEMP peut inclure des essais pour un volume de données important, des
charges élevées de contraintes, des facteurs humains, la sûreté, les performances, la
compatibilité des configurations, les essais de défaut, la documentation et la sécurité.
L'indépendance est nécessaire pour éviter les conflits d'intérêt et dans la mesure où il ne
convient pas que les hypothèses du concepteur influencent ou limitent le domaine
d'application de la VALIDATION DU SEMP . Le niveau d'indépendance inclut par exemple:
– une autre personne;
– une gestion séparée;
– un autre organisme.
Paragraphe 14.12 – Modification
Généralement, la conception d'un SEMP n'est pas complètement nouvelle mais est partiel-
lement ou largement inspirée d'une ou de plusieurs conceptions précédentes. Il pourrait
néanmoins être possible de considérer la conception comme si elle était totalement nouvelle
et d'établir le rapport de GESTION DES RISQUES et de démontrer la conformité aux exigences de
la présente norme sans mentionner la documentation précédente. Si, toutefois, il n'est pas
nécessaire que le rapport de GESTION DES RISQUES inclue certaines informations de la
documentation de la ou des conceptions précédentes, il est alors nécessaire de confirmer que
toutes ces informations demeurent valides malgré les modifications apportées à la nouvelle
conception.
Paragraphe 14.13 – Connexion de SEMP par un COUPLAGE DE RÉSEAUX / DONNÉES à d'autres
appareils
Aujourd'hui, de nombreux hôpitaux utilisent des APPAREILS EM en réseau. A l'origine, ces
réseaux étaient installés pour optimiser la zone économique et technique concernée. Pour
cela, il est nécessaire de disposer d'échanges de données électroniques rapides. Ces
réseaux sont maintenant utilisés pour des applications médicales au sein de l'hôpital, entre
des hôpitaux et depuis le domicile.
Au départ, ces échanges de données se limitaient aux laboratoires. Aujourd'hui, de grandes
quantités de données sont transportées sur les réseaux, par exemple les données d'imagerie
médicale. L'utilisateur souhaite en outre davantage de solutions "en temps réel" (par exemple
contrôle de robots d'intervention par réseau).
Des lignes directrices supplémentaires sur le COUPLAGE RÉSEAUX / DONNÉES sont disponibles à
l’Annexe H.

Paragraphe 15.1 – Groupements des commandes et indicateurs des APPAREILS EM
Il convient de regrouper les commandes, les instruments, les voyants lumineux, etc., qui sont
associés à une fonction spécifique de l' APPAREIL EM .

60601-1  IEC:2005 – 591 –
A VERIFICATION plan leaves it up to the MANUFACTURER how to achieve the requirements of this
clause. This is a better and more flexible approach than specifying how to verify a PEMS in this
clause. The MANUFACTURER is responsible for planning the VERIFICATION so that it is
adequately thorough and then to implement the plan.
The requirement lists activities that affect the thoroughness of the VERIFICATION and which
need to be planned.
Subclause 14.11 – P EMS VALIDATION
The final phase of any PEMS DEVELOPMENT LIFE - CYCLE model is PEMS VALIDATION . PEMS
VALIDATION is intended to assure that the right product is built. Validation is important for PEMS
because unexpected interactions between functions might occur that can only be discovered
by validation.
P EMS VALIDATION can include tests for a high volume of data, heavy loads or stresses, human
factors, security, performance, configuration compatibility, fault testing, documentation and
safety.
Independence is needed to avoid conflicts of interest and because the assumptions of the
designer should not influence or limit the extent of the PEMS VALIDATION . Examples of level of
independence include:
– separate person;
– separate management;
– separate organization.
Subclause 14.12 – Modification
Typically the design of a PEMS is not completely new but is partly or even largely derived from
earlier design(s). Nevertheless, it might be possible to treat the design as if it were completely
new and to establish the RISK MANAGEMENT report and demonstrate compliance with the
requirements of this standard without reference to previous documentation. If however the
RISK MANAGEMENT report does need to include some information from the documentation of the
previous design(s), it is then necessary to confirm that all such information remains valid
despite the changes introduced in the new design.
Subclause 14.13 – Connection of a PEMS by NETWORK / DATA COUPLING to other equipment
Many hospitals are operating ME EQUIPMENT in a networked environment today. Originally,
these networks were installed to optimize business economic and technical area. For this, a
fast electronic data interchange is required. Today, these networks are used for medical
applications within the hospital, between hospitals, and from home.
Initially, the use was only the exchange of laboratory data. Now there are large amounts of
data transported over the networks, such as medical image data. There are further requests
from the user to get “real time” solutions (e.g. control of operation robots via network).
Additional guidance on NETWORK / DATA COUPLING is found in Annex H.
Subclause 15.1– Arrangements of controls and indicators of ME EQUIPMENT
Controls, instruments, indicating lamps, etc. that are associated with a specific function of the
ME EQUIPMENT should be grouped together.

– 592 – 60601-1  CEI:2005
Paragraphe 15.2 – Aptitude à l'entretien
L'échange de ces parties doit être facile à effectuer, de préférence sans OUTILS spéciaux. De
plus, le démontage de la partie usée ou de la partie remplacée préventivement et le montage
de la pièce de rechange ne devraient pas créer de DANGER . Pour cela, les instructions
correspondantes doivent être faciles à comprendre et à suivre, en évitant tout RISQUE de
confusion.
Paragraphe 15.3.2 – Essai de poussée
Les ENVELOPPES doivent avoir une rigidité adéquate pour conserver un niveau de protection
correct par rapport aux PARTIES SOUS TENSION internes. Cette exigence est harmonisée avec
l'essai de force de la CEI 60950-1. La force dépend de la personne qui manipule les
APPAREILS EM , et non du poids de l' APPAREIL EM . Dans la plupart des cas, l'application d'une
force de 250 N est considérée comme raisonnablement prévisible. Toutefois, il peut y avoir
des cas où une EVALUATION DU RISQUE établit que la force de 45 N appliquée sur une surface
de 625 mm 2 , comme cela est exigé par la deuxième édition de la présente norme, continuerait
à constituer une méthode de VÉRIFICATION acceptable pour la détermination d'un niveau
acceptable de RISQUE . Par exemple, des transducteurs à ultrasons et d'autres petites PARTIES
APPLIQUÉES similaires TENUES À LA MAIN , qui équilibrent les besoins de résistance avec
d'autres besoins liés à l'efficacité et la biocompatibilité, ont établi des ENREGISTREMENTS de
sécurité et d'efficacité sur de nombreuses années et pour cela pourraient continuer à utiliser
l'ancien essai de VERIFICATION .
Les composants internes ne sont pas soumis à l'essai de force de la CEI 60950-1 car leur
robustesse est vérifiée par les essais de 15.3.4 et 15.3.5.
Paragraphe 15.3.3 – Essai d'impact
La résistance d'une ENVELOPPE aux impacts est nécessaire pour éviter tout RISQUE
inacceptable au cours d'un MAUVAIS USAGE RAISONNABLEMENT PRÉVISIBLE . L'énergie de l'impact
d'essai se rapproche d'un APPAREIL EM heurté accidentellement par un objet tenu à la main
d'un passant, par un manche à balai ou par le manche d'une brosse pendant le nettoyage du
sol. L'appareil d'essai a été simplifié et harmonisé avec d'autres normes contenant des
exigences relatives aux impacts sur les ENVELOPPES , y compris la CEI 60950-1.
Lorsqu'un FABRICANT considère que les exigences de ce paragraphe ne sont pas nécessaires
pour atténuer un RISQUE inacceptable, la justification est documentée dans le FICHIER DE
GESTION DES RISQUES selon 4.5, avec l'identification des exigences alternatives respectées.
Par exemple, un des côtés de l' ENVELOPPE d'un APPAREIL EM FIXE peut être protégé par le sol,
le mur ou le plafond. Le FABRICANT documente l'évaluation de la probabilité selon laquelle
L ' APPAREIL EM peut être déplacé ou installé de manière incorrecte. Le FABRICANT doit
également évaluer et identifier, dans le cadre du PROCESSUS de GESTION DES RISQUES , la
résistance à l'impact que doit avoir le côté protégé de l' ENVELOPPE pour assurer qu'aucun
RISQUE inacceptable n'est généré par la non-conformité aux exigences d'origine de ce
paragraphe.
Paragraphe 15.3.4 – Essai de chute
Les essais pour les APPAREILS EM ou parties d' APPAREILS EM TENUS À LA MAIN sont différents de
ceux pour les APPAREILS EM PORTABLES et MOBILES du fait de la différence des applications
pratiques.
Une surface de chute en bois de densité supérieure à 600 kg/m 3 permet de choisir la plupart
des bois de feuillus communs. Le chêne, le hêtre, le bouleau, le frêne et l'érable sont
acceptables. Ces variétés ont une dureté similaire alors que les feuillus de densité inférieure
à 600 kg/m 3 (par exemple l'acajou, l'orme, le liquidambar, le cerisier) et les résineux
présentent une dureté très inférieure en comparaison.

60601-1  IEC:2005 – 593 –
Subclause 15.2 – Serviceability
The exchange of such parts is expected to be easy to perform, preferably without special
TOOLS . In addition, the disassembly of the worn out part or of the part exchanged preventively
and the assembly of the spare one should not create a HAZARD . To ensure this, the
instructions for performing such activities have to be easy to understand and to follow, without
introducing any RISK of mix-up.
Subclause 15.3.2 – Push test
E NCLOSURES need to have adequate rigidity if they are to maintain a level of protection from
internal live parts. This requirement is harmonized with the force test of IEC 60950-1. The
force is dependent on the person handling the ME EQUIPMENT , not the weight of the
ME EQUIPMENT . In most cases, the application of a force of 250 N is considered reasonably
foreseeable. However there can be cases where a RISK ASSESSMENT finds that the 45 N force
applied over an area of 625 mm 2 , as required by the second edition of this standard, would
continue to be an acceptable VERIFICATION method for determining an acceptable level of RISK .
For example, ultrasound transducers and similar small HAND - HELD APPLIED PARTS , which
balance the needs of robustness with other needs relating to efficacy and
biocompatibility,have established track RECORDS of safety and effectiveness over many years,
and therefore could continue to use the older VERIFICATION test.
Internal components are not subjected to the force test of IEC 60950-1 because their
robustness is verified per the tests of 15.3.4 and 15.3.5.
Subclause 15.3.3 – Impact test
An ENCLOSURE ’ S resistance to impact is required to prevent unacceptable RISK during
reasonably foreseeable misuse. The energy of the test impact approximates ME EQUIPMENT
being accidentally struck by an object in the hand of a passer-by or by a broomstick or mop
handle during cleaning of the floor. The test equipment has been simplified and harmonized
with other standards containing ENCLOSURE impact requirements, including IEC 60950-1.
Where a MANUFACTURER feels the requirements of this subclause are not necessary to
mitigate an unacceptable RISK , justification is documented in the RISK MANAGEMENT FILE per
4.5, along with an identification of alternate requirements met. For example, FIXED
ME EQUIPMENT can have one side of the ENCLOSURE protected by the floor, wall or ceiling. The
MANUFACTURER documents the evaluation of the probability that the ME EQUIPMENT could be
moved or installed incorrectly. The MANUFACTURER also evaluates and identifies, through the
RISK MANAGEMENT PROCESS , what resistance to impact the protected side of the ENCLOSURE
needs to have to ensure no unacceptable RISKS are generated by failure to comply with the
original requirements of this subclause.
Subclause 15.3.4 – Drop test
The tests for HAND - HELD ME EQUIPMENT or its parts that are hand held are different from the
test for PORTABLE and MOBILE ME EQUIPMENT because of the difference in practical application.
A drop surface of wood of density > 600 kg/m 3 allows selection of most common hardwoods.
Oak, beech, birch, ash and maple are acceptable. These varieties have similar hardness
while hardwoods of density < 600 kg/m 3 (e.g. mahogany, elm, sweet gum, cherry) and
softwoods have greatly decreased hardness in comparison.

– 594 – 60601-1  CEI:2005
Paragraphe 15.3.4.2 – A PPAREILS EM PORTABLES
Cet essai représente l' UTILISATION NORMALE , comme expliqué dans la justification de 15.3.5.
Cet essai n'est pas destiné à représenter un MAUVAIS USAGE RAISONNABLEMENT PRÉVISIBLE . Il
n'existe pas actuellement d'essai qui concerne directement un MAUVAIS USAGE
RAISONNABLEMENT PRÉVISIBLE de type chute libre ; toutefois, on estime que l'essai d'impact de
balle de 15.3.3 représente un MAUVAIS USAGE RAISONNABLEMENT PRÉVISIBLE , même si c'est
indirectement. Comme indiqué en 4.2, si le PROCESSUS de GESTION DES RISQUES conclut qu'un
essai plus sévère est souhaitable, il convient de l'effectuer.
Paragraphe 15.3.5 – Essai de manipulations brutales
Contrairement à ce qui est souvent supposé, les APPAREILS EM peuvent être utilisés dans un
environnement hostile. En cas d'urgence, les APPAREILS EM sont portés ou roulés sur des
chariots montant des marches ou poussés dans des monte-charges et subissent des chocs et
des vibrations. De telles conditions peuvent en fait représenter l' UTILISATION NORMALE de
certains APPAREILS EM . Le fait de rencontrer des obstacles est considéré comme très commun
et pratiquement comme un MAUVAIS USAGE RAISONNABLEMENT PRÉVISIBLE . Tous les obstacles
ne sont pas clairement marqués et l' OPÉRATEUR ne peut pas toujours stopper l' APPAREIL EM à
temps après avoir pris conscience de la présence d'un obstacle.
Les exigences d'essai de 15.3.5 sont destinées à juger de la résistance aux manipulations
brutales, et non de la stabilité. Les exigences des essais de stabilité pour les APPAREILS EM
MOBILES se trouvent en 9.4.
La signification de “dans sa direction normale de déplacement” correspond à la ou les
directions dans lesquelles l' APPAREIL EM est susceptible de se déplacer à la vitesse normale
maximale. Pour la plupart des cas, cela correspondrait à la direction vers l'avant. Certains
APPAREILS EM , comme les lits, sont susceptibles d'être déplacés vers l'avant ou vers l'arrière,
à vitesse normale, et c'est pourquoi il convient d'envisager chaque essai pour chaque
direction.
Paragraphe 15.3.6 – Essai de suppression de la contrainte de moulage
Beaucoup de PROCESSUS de thermoformage peuvent laisser des contraintes résiduelles aux
plastiques. Les chaînes polymères étant maintenues ensemble par des liaisons de van der
Waals faibles, ces contraintes résiduelles peuvent engendrer un flux visqueux (déformation).
Une température élevée affaiblit les liaisons de van de Waals et augmente le débit de flux
visqueux. Les matières thermoplastiques à faibles températures de fusion, comme le
polyéthylène et le polypropylène, sont plus susceptibles d'exercer des contraintes de
déformation que les polymères dont les températures de fusion sont plus élevées, comme les
polycarbonates et les polyéthéramides.
Il convient que la conformité soit vérifiée par l'analyse des propriétés polymères lorsque cela
est possible. Il convient que cette VÉRIFICATION consiste à faire une comparaison documentée
de la température maximale à laquelle le polymère sera exposé en UTILISATION NORMALE et la
plage de températures d'utilisation recommandée par le FABRICANT du polymère.
Paragraphe 15.3.7 – Influences environnementales
a) Les APPAREILS EM sont souvent utilisés ou stockés dans des conditions ambiantes
correspondant à l' UTILISATION PRÉVUE telle que décrite par le FABRICANT . Dans ces cas,
aucun DANGER n'est attendu. Toutefois, les conditions ambiantes pourraient différer de
celles déclarées et l' APPAREIL EM est toujours supposé rester en sécurité. Pour assurer
cela, l' ORGANISME RESPONSABLE doit effectuer régulièrement le contrôle et la maintenance
prescrits par le FABRICANT . Ces activités sont supposées empêcher toute détérioration du
niveau de sécurité, elles permettent également de déceler les signes avant-coureurs de
cette détérioration. Pour assurer cela, les instructions relatives à la maintenance
préventive doivent être faciles à comprendre et à suivre, en évitant tout risque de
confusion et sans négliger les symptômes pertinents pour la sécurité.

60601-1  IEC:2005 – 595 –
Subclause 15.3.4.2 – P ORTABLE ME EQUIPMENT
This test represents NORMAL USE , as explained in the rationale for 15.3.5. This test is not
intended to represent reasonably foreseeable misuse. There is not currently a test that
directly addresses free fall type reasonably foreseeable misuse, however it is felt the ball
impact test in 15.3.3 represents foreseeable misuse, albeit indirectly. As stated in 4.2, if the
RISK MANAGEMENT PROCESS concludes that a more severe test is appropriate, this should be
done.
Subclause 15.3.5 – Rough handling test
Contrary to what is often assumed, ME EQUIPMENT can be used in a hostile environment. In
case of emergency, ME EQUIPMENT is carried or wheeled on trolleys over doorsteps and into
elevators and subjected to bumps and vibration. Such conditions can in fact typify NORMAL USE
for some ME EQUIPMENT . Encountering obstacles is considered commonplace and quite
reasonably foreseeable misuse. Not all obstacles are clearly marked and the OPERATOR
cannot always stop the ME EQUIPMENT in time after having become aware of the obstacle
The test requirements of 15.3.5 are meant to judge resistance to rough handling, and not
stability. Stability test requirements for MOBILE ME EQUIPMENT are in 9.4.
The meaning of “in its normal direction of travel” is the direction(s) the ME EQUIPMENT is likely
to travel at the maximum normal speed. For most cases, this would be the forward direction.
Some ME EQUIPMENT , such as a bed, is likely to travel in a forward or backward direction, at
normal speed, and therefore each test should be considered for each direction.
Subclause 15.3.6 – Mould stress relief test
Many thermoforming PROCESSES can leave residual stresses in plastics. Because polymer
chains are held together by weak van der Waals bonds, these residual stresses can result in
viscous flow (deformation). Elevated temperature results in weakening of van der Waals
bonds and an increase in the rate of viscous flow. Thermoplastics with low melting
temperatures, such as polyethylene and polypropylene, are more susceptible to stress relief
deformation than polymers with higher melting temperatures, such as polycarbonate and
polyetheramide.
Compliance should be verified by analysis of the polymer properties, when possible. This
VERIFICATION should consist of a documented comparison of the maximum temperature the
polymer will be exposed to in NORMAL USE and the polymer manufacturer’s recommended
temperature use range.
Subclause 15.3.7 – Environmental influences
a) M E EQUIPMENT is often used or stored in environmental conditions that are within the
INTENDED USE as declared by the MANUFACTER . In such cases no HAZARD is expected.
However the environmental conditions could differ from those declared and still the
ME EQUIPMENT is expected to remain safe. To ensure this, the RESPONSIBLE ORGANISATION
has to perform the periodic inspection and maintenance prescribed by the MANUFACTURER .
These activities are expected to prevent any deterioration of the safety level and also
detect signs of commencing of any such deterioration. To ensure this, the instructions for
preventive maintenance have to be easy to understand and to follow, without introducing
any RISK for mix-ups or for overlooking of safety-relevant symptoms.

– 596 – 60601-1  CEI:2005
b) L'échange de ces parties doit être facile à effectuer, de préférence sans OUTILS spéciaux.

De plus, le démontage de la partie usée ou de la partie remplacée préventivement et le
montage de la pièce de rechange ne devraient pas créer de DANGER . Pour cela, les
instructions correspondantes doivent être faciles à comprendre et à suivre, en évitant tout
RISQUE de confusion.
Paragraphe 15.4.3 – Batteries d'accumulateurs
Si une SITUATION DANGEREUSE peut survenir résultant de l'épuisement de la batterie
d'accumulateurs, il convient que des moyens soient fournis pour prévenir cette situation.
Le cas échéant, il convient que des normes particulières spécifient l'exigence correspondante.
Paragraphe 15.4.4 – Voyants lumineux
Il est important que l' OPÉRATEUR et le PERSONNEL D ' ENTRETIEN soient capables de déterminer
l'état de fonctionnement de l' APPAREIL EM . En UTILISATION NORMALE , l' OPÉRATEUR doit être
capable de distinguer un APPAREIL EM en attente d'un APPAREIL EM en marche. Certains
APPAREILS EM ont une longue période de préchauffage. D'autres ont des modes d'attente ou
de chargement de batterie.
Il peut être dangereux de laisser un APPAREIL EM sans surveillance dans un état inapproprié.
Le PERSONNEL D ' ENTRETIEN doit être capable de déterminer si l' APPAREIL EM est alimenté pour
éviter les DANGERS .
Paragraphe 15.4.7.3 – Pénétration de liquides
La précédente exigence sur la catégorie assignée IPX8 pour les interrupteurs au pied se
réduit à une "protection plus importante que pour IPX7”. En définissant IPX6 comme la
catégorie minimale, l'exigence permet d'établir un niveau de protection minimal défini tout en
admettant des niveaux supérieurs selon le cas.
Pour les appareils utilisés sur le sol dans des zones où il se trouve généralement des
liquides, l'exigence IPX1 est incluse car il est considéré comme extrêmement probable qu'un
mouillage interviendra.
Paragraphe 15.5 – T RANSFORMATEURS D ' ALIMENTATION RESEAU des APPAREILS EM et
transformateurs assurant la séparation conformément à 8.5
L'ajout de “et de transformateurs garantissant une séparation conformément à 8.5” au titre
original qui identifiait uniquement les “transformateurs réseau” est délibéré. Il est
recommandé de faire appel aux essais des transformateurs chaque fois que le transformateur
est utilisé pour établir une séparation entre les OPÉRATEURS , les PATIENTS , etc. et un DANGER .
Les révisions apportées au Paragraphe 15.5 ne modifient pas de manière significative les
méthodes d'essai (y compris celles de la seconde édition de la présente norme) actuelles.
Les méthodes et exigences ont été simplifiées et incluent dorénavant tous les différents types
de protections utilisées, telles que: thermistances à coefficient de température positif,
régulation (alimentations en mode commutation), dispositifs de protection primaires ou
secondaires contre les surintensités, etc. Les transformateurs qui n'ont pas été soumis à
l'essai conformément aux essais de fréquence et de tension 5X de 15.5.2 permettant d'établir
l'adéquation de l'isolation entre les spires d'un enroulement sont court-circuités au niveau des
bornes (plutôt qu'à l'extérieur du transformateur) afin de s'assurer que la défaillance de cette
isolation n'entraînera pas le dépassement des températures maximales admissibles.
En raison des difficultés qui apparaîtraient si les transformateurs de caractéristiques
ASSIGNÉES pour de hautes fréquences (tels que les transformateurs utilisés avec des
alimentations en mode commutation) étaient soumis à essai, les essais de fréquence et de
tension 2X sont également spécifiés dans ces cas. La deuxième édition n'appliquait cet essai
que lorsque la tension dépassait 500 V.

60601-1  IEC:2005 – 597 –
b) The exchange of such parts is expected to be easy to perform, preferably without special
TOOLS . In addition, the disassembly of the worn out part or of the part exchanged
preventively and the assembly of the spare one should not create a HAZARD . To ensure
this, the instructions for performing such activities have to be easy to understand and to
follow, without introducing any RISK of mix-up.
Subclause 15.4.3 – Batteries
If a HAZARDOUS SITUATION might develop as a result of exhaustion of the battery, means
should be provided to forewarn of this condition.
Where appropriate, particular standards should specify the corresponding requirement.
Subclause 15.4.4 – Indicators
It is important for an OPERATOR and SERVICE PERSONNEL to be able to determine the functional
status of ME EQUIPMENT . In NORMAL USE , the OPERATOR needs to be able to distinguish
between ME EQUIPMENT in stand-by and ME EQUIPMENT in a fully functional state. Some
