ME EQUIPMENT has an extended warm-up period. Other ME EQUIPMENT has standby or battery
charging modes.
It can be hazardous for ME EQUIPMENT to be left unattended in the wrong state. S ERVICE
PERSONNEL need to be able to determine when ME EQUIPMENT is energized to avoid HAZARDS .
Subclause 15.4.7.3 – Entry of liquids
The former IPX8 rating requirement for foot switches amounts to no more than “greater
protection than IPX7.” By making this requirement IPX6 minimum, the requirement sets a
defined level of protection while allowing higher levels where appropriate.
For equipment used on the floor in areas where liquids are usually not found, the IPX1
requirement is included because it is considered extremely likely that some wetting will occur.
Subclause 15.5 – M AINS SUPPLY TRANSFORMERS of ME EQUIPMENT and transformers
providing separation in accordance with 8.5
The addition of “and transformers providing separation in accordance with 8.5” to the original
title that only identified “Mains transformers” is intentional. The tests for transformers should
be utilized any time that the transformer is used to establish separation between OPERATORS ,
PATIENTS , etc. and a HAZARD .
Revisions to 15.5 do not change significantly current methods (including those of the second
edition of this standard) of testing. The methods and requirements were simplified and now
include all different types of protectors like: PTCs, feedback control (switch mode power
supplies), primary or secondary over-current devices, etc. Those transformers that have not
been tested in accordance with the 5X frequency and 5X voltage tests of 15.5.2 to establish
the adequacy of insulation between the turns of a winding that are shorted at the terminals
(rather than external to the transformer) to assure that failure of that insulation will not cause
maximum allowable temperatures to be exceeded.
Because of the difficulties that would be encountered when trying to test transformers that are
RATED for high frequencies (such as those used in switch mode power supplies), the 2X
frequency and voltage tests are specified in those cases as well. The second edition only
applied this test where the voltage exceeded 500 V.

– 598 – 60601-1  CEI:2005
Paragraphe 15.5.1.1 – Transformateurs
Les enroulements de sortie doivent être soumis à essai l'un après l'autre car dans des
conditions de surcharge, l'essai simultané de tous les enroulements peut entraîner le
déclenchement de dispositifs de surchauffe qui ne fonctionneraient pas si un seul
enroulement était mis en surcharge. Un seul enroulement de sortie en surcharge est en fait
relativement probable. Cette combinaison de conditions est donc considérée comme le
scénario le plus défavorable.
L'exigence est destinée à réaliser l'essai dans la condition du cas le plus défavorable
(pratiquement toujours soit en pleine charge soit à vide). Un tel cas défavorable peut être
déterminé par l'évaluation de la conception du transformateur ou en réalisant quelques essais
rapides. Pour déterminer le cas le plus défavorable, il est généralement inutile de réaliser les
essais pour toutes les conditions possibles.
Les limites indiquées dans le Tableau 31 sont appliquées à une température ambiante de
25 °C dans la mesure où il est impossible de réaliser les essais de surcharge et les essais
courts à l'intérieur d'une chambre thermique.
Paragraphe 15.5.2 – Tension de tenue
Il est nécessaire d'augmenter la fréquence de la tension d'essai proportionnellement à la
tension pour empêcher la saturation du cœur magnétique et le courant de forte valeur qui en
résulte.
L’isolation électrique entre l’enroulement primaire et les autres enroulements, écrans et noyau
d'un TRANSFORMATEUR D ' ALIMENTATION RÉSEAU est supposée avoir été vérifiée au cours des
essais de tension de tenue effectués sur l' APPAREIL EM monté comme cela est décrit en 8.8.3.
Les essais de tension de tenue de 8.8.3 n'ont pas à être répétés.
Paragraphe 15.5.3 – Construction des transformateurs utilisés pour assurer la
séparation par 8.5
Les exigences spécifiées en 5.12 de la CEI 61558-1 sont globalement similaires à celles
spécifiées dans la seconde édition de la présente norme mais les transformateurs conformes
à ces exigences seront probablement plus rapidement disponibles.
De plus, l'Annexe U de la CEI 60950-1:2001 inclut des exigences relatives à l'utilisation de fil
d'enroulement à triple isolation dans les transformateurs, plutôt qu'une couche d'isolation
séparée entre les enroulements (comme ce serait le cas des bobines, par exemple). Il
convient de considérer que les transformateurs faisant appel à cette méthode de séparation
entre les enroulements et qui satisfont à toutes les autres exigences de la présente norme
présentent un niveau de SÉCURITÉ DE BASE adéquat.
Article 16 – S YSTÈMES EM
De plus en plus, les APPAREILS EM sont combinés à d'autres appareils qui n'étaient pas
forcément destinés à des applications médicales afin de créer des systèmes dont l'un ou
plusieurs éléments entrent en contact avec le PATIENT . L'Article 16 donne des exigences pour
assurer la sécurité du PATIENT qui pourrait entrer en contact avec les SYSTÈMES EM .
L'Article 16 sur les SYSTÈMES EM est destiné à être utilisé par les FABRICANTS des
combinaisons d'appareils électriques qui incluent un ou plusieurs éléments D ' APPAREILS EM .
L'appareil peut être constitué d'éléments séparés ou d'une ENVELOPPE unique ou d'une
combinaison de ces cas.
L'Article 16 est également destiné à être utilisé par le personnel d'institutions de pratique
médicale qui assemblent ou adaptent ces SYSTÈMES EM , dans la mesure où ils peuvent
devenir les FABRICANTS par cette action. Dans ce cas, une expertise technique dans
l'application des normes de conception des appareils électriques est nécessaire pour assurer
que le SYSTÈME EM satisfait à toutes les exigences de l'Article 16.

60601-1  IEC:2005 – 599 –
Subclause 15.5.1.1 – Transformers
Output windings are required to be “tested in turn” because under overload conditions, testing
all windings simultaneously can cause over temperature devices to operate which would not
operate if only one winding was being overloaded. A single output winding being overloaded
is actually quite likely. Therefore this combination of conditions is considered the likely worst
case scenario.
The intent of the requirement is to test under the worst-case condition (nearly always with
either a full load or no-load). Such a worst case can be determined through evaluation of the
transformer design or by performing a few spot tests. Generally, testing all possible conditions
to determine worst case is unnecessary.
The limits of Table 31 are applied at a 25 °C ambient because of the impracticality of
performing the overload and short tests inside of a thermal chamber.
Subclause 15.5.2 – Dielectric strength
It is necessary to raise the frequency of the test voltage in proportion to the voltage to prevent
saturation of the magnetic core and consequent very high current.
The electrical insulation between the primary winding and other windings, screens and the
core of a MAINS SUPPLY TRANSFORMER is presumed to have been investigated by the dielectric
strength tests performed on the assembled ME EQUIPMENT as described in 8.8.3. The dielectric
strength tests of 8.8.3 need not be repeated.
Subclause 15.5.3 – Construction of transformers used to provide separation as required
by 8.5
The requirements specified in IEC 61558-1, Subclause 5.12 are generally similar to those in
the second edition of this standard but transformers complying with them are likely to be more
readily available.
Additionally, Annex U of IEC 60950-1:2001 includes requirements relating to the use of triple-
insulated winding wire in transformers instead of a separate layer of insulation between
windings (as would be traditionally be provided by bobbins for example). Transformers which
use this method of separation between windings and which comply with all other requirements
of this standard should generally be considered to provide an adequate level of BASIC SAFETY .
Clause 16 – M E SYSTEMS
Increasingly, ME EQUIPMENT is being combined with other pieces of equipment that might not
have originally been intended for medical application to create systems where one or more of
the elements of the system come into contact with the PATIENT . Clause 16 provides
requirements to ensure the safety of the PATIENT who could come into contact with
ME SYSTEMS .
Clause 16 on ME SYSTEMS is intended to be used by MANUFACTURERS of combinations of
electrical equipment that include one or more items of ME EQUIPMENT . The equipment can be
separate items or can be in a single ENCLOSURE or a combination of these cases.
Clause 16 is also intended to be used by personnel from institutions for medical practice who
assemble or adapt ME SYSTEMS , as they can become the MANUFACTURER by that action. In this
case, engineering expertise in the application of the electrical equipment design standards is
required to ensure that the ME SYSTEM complies with all requirements of Clause 16.

– 600 – 60601-1  CEI:2005
De plus en plus, ces SYSTÈMES EM comprennent des appareils construits à l'origine pour être
utilisés dans différents domaines d'application spécifiques, pas nécessairement médicaux,
liés entre eux de façon directe ou indirecte. Les APPAREILS EM conformes à la présente norme
peuvent être connectés avec d'autres APPAREILS non EM . Ceux-ci pourraient satisfaire
entièrement aux exigences indiquées dans les normes de sécurité applicables dans leur
domaine d'application spécifique. Toutefois, ils ne satisfont pas toujours aux exigences de
SÉCURITÉ pour les APPAREILS EM et influent donc sur la SÉCURITÉ de l'ensemble du SYSTÈME
EM . C'est la raison pour laquelle le FABRICANT doit appliquer la GESTION DES RISQUES au
SYSTÈME EM dans son ensemble. Un exemple de DANGER supplémentaire concerne le
déclenchement d'un feu lorsqu'un SYSTÈME EM contenant des APPAREILS non EM est utilisé
dans une ATMOSPHÈRE ENRICHIE EN OXYGÈNE , éventuellement par accident.
L'appareil électrique peut être situé dans un local à usage médical destiné au diagnostic, au
traitement ou à la surveillance des PATIENTS , ou dans un local à usage non médical dans
lequel aucune pratique médicale n'est effectuée. Dans un local à usage médical, les appareils
électriques pourraient être placés à l'intérieur ou à l'extérieur d'un volume défini comme
l' ENVIRONNEMENT DU PATIENT .
Il y a deux situations possibles dans la pratique médicale.
a) Lorsque l'Article 16 ne s'applique pas
Des APPAREILS EM fonctionnant simultanément, c'est-à-dire plusieurs APPAREILS EM
connectés en même temps au PATIENT mais non connectés entre eux. Ces APPAREILS EM
peuvent avoir une influence les uns sur les autres. Par exemple, les appareils chirurgicaux
à haute fréquence dans la zone de fonctionnement peuvent avoir un effet sur le dispositif
de surveillance du PATIENT .
NOTE Il est possible d'obtenir une assistance à partir des instructions d'utilisation de chaque APPAREIL EM .
b) Lorsque l'Article 16 s'applique
Les SYSTÈMES EM constitués d' APPAREILS EM et éventuellement d' APPAREILS non EM ,
interconnectés en permanence ou temporairement pour un objectif donné tel que le
diagnostic ou le traitement d'un PATIENT . Exemples: SYSTÈMES EM pour examen
diagnostique par rayons X, endoscopes avec caméra vidéo, surveillance du PATIENT ,
appareil à ultrasons avec micro-ordinateur, tomographie informatique ou imagerie par
résonance magnétique.
Les différentes parties d'un SYSTÈME EM de ce type pourraient être situées dans
l' ENVIRONNEMENT DU PATIENT ou en dehors mais toujours dans un local à usage médical, ou
des parties du SYSTÈME EM pourraient être situées dans un local à usage non médical qui
contient par exemple des appareils de distribution électrique ou de traitement de données.
Paragraphe 16.1 – Exigences générales applicables aux SYSTÈMES EM
L'exigence de base pour la sécurité des SYSTÈMES EM est que, après installation ou
modification ultérieure, un SYSTÈME EM n'engendre pas un RISQUE inacceptable. La conformité
avec les exigences imposées aux SYSTÈMES EM dans la présente norme impliqueront que le
RISQUE RÉSIDUEL est présumé acceptable à moins qu'il existe une PREUVE OBJECTIVE du
contraire.
Il pourrait être demandé au FABRICANT de SYSTÈMES EM qui peuvent être reconfigurés par
l' OPERATEUR ou par l' ORGANISME RESPONSABLE de fournir des informations concernant toutes
les combinaisons possibles d'appareils qui pourraient représenter une charge déraisonnable.
Les méthodes de GESTION DES RISQUES fournissent un moyen très adapté pour déterminer
quelle combinaison d'éléments constitue les RISQUES les plus importants et quelles mesures
doivent être prises pour fournir le niveau de sécurité approprié. Enfin, les essais de
conformité peuvent être réalisés après l'assemblage du SYSTÈME EM .

60601-1  IEC:2005 – 601 –
More and more, such ME SYSTEMS comprise equipment originally manufactured for use in
different specific application fields, not necessarily medical, that are connected with each

other in a direct or indirect way. M E EQUIPMENT complying with this standard can be connected
with other, non- ME EQUIPMENT . The latter equipment might fully meet the requirements in the
safety standards applicable in their specific application field. However, they do not always
comply with the safety requirements for ME EQUIPMENT and, thereby, influence the safety of
the whole ME SYSTEM . It is for this reason that the MANUFACTURER is required to apply RISK
MANAGEMENT to the whole ME SYSTEM . One example of an additional HAZARD is the ignition of
fire when an ME SYSTEM containing non- ME EQUIPMENT is used in an OXYGEN RICH
ENVIRONMENT , possibly accidentally.
The electrical equipment can be situated either in a medically used room that is intended for
diagnosis, treatment or monitoring of PATIENTS , or in a non-medically used room where no
medical practice is performed. Within a medically used room, electrical equipment might be
placed inside or outside a volume that is defined as PATIENT ENVIRONMENT .
There are two situations possible in medical practice.
a) Where Clause 16 does not apply
Simultaneously operated ME EQUIPMENT , i.e. different ME EQUIPMENT connected at the same
time to a PATIENT but not connected to each other. Such ME EQUIPMENT can influence each
other. For example, high-frequency surgical equipment in the operating theatre can
influence PATIENT monitoring.
NOTE Assistance can be available from the instructions for use for each ME EQUIPMENT .
b) Where Clause 16 applies
M E SYSTEMS , consisting of ME EQUIPMENT and possibly also non- ME EQUIPMENT ,
interconnected permanently or temporarily for a certain purpose such as diagnosis or
treatment of a PATIENT . Examples: ME SYSTEMS for diagnostic X-ray examination,
endoscopes with video camera, PATIENT monitoring, ultrasound equipment with a personal
computer, computed tomography or magnetic resonance imaging.
The various parts of such an ME SYSTEM could be situated within the PATIENT ENVIRONMENT
or outside it but still within a medically used room, or parts of the ME SYSTEM could be
located in a non-medically used room containing, for example, electrical power distribution
or data processing equipment.
Subclause 16.1 – General requirements for the ME SYSTEMS
The basic requirement for the safety of ME SYSTEMS is that, after installation or subsequent
modification, an ME SYSTEM does not result in an unacceptable RISK . Compliance with the
requirements imposed on ME SYSTEMS in this standard will imply that the RESIDUAL RISK is
presumed to be acceptable, unless there is OBJECTIVE EVIDENCE to the contrary.
The MANUFACTURER of ME SYSTEMS that can be reconfigured by the OPERATOR or the
RESPONSIBLE ORGANIZATION could be challenged to provide information on all possible
combinations of the equipment, which could represent an unreasonable burden. R ISK
MANAGEMENT methods provide a very adequate means of determining which combination of
items constitutes the largest RISKS , and which measures need to be taken to provide for the
adequate level of safety. Ultimately, compliance testing can be done after assembly of the
complete ME SYSTEM .

– 602 – 60601-1  CEI:2005
Une documentation appropriée sur la conformité aux normes peut se composer d'une
déclaration de conformité du FABRICANT ou d'un certificat délivré par un laboratoire d'essai.
Les SYSTÈMES EM , de par leur nature, peuvent être fréquemment modifiés; l'Article 16 ne
s'applique pas à la modification des éléments individuels d'un SYSTÈME EM .
Paragraphe 16.2 – D OCUMENTS D ' ACCOMPAGNEMENT d'un SYSTÈME EM
Il convient que les documents qui accompagnent un SYSTÈME EM destiné à une APPLICATION
CARDIAQUE DIRECTE fournissent des données sur des éléments tels que:
– l'utilisation de gants en caoutchouc;
– l'utilisation de robinets d'arrêt en matériau isolant;
– des distances minimales entre le PATIENT et les appareils faisant partie du SYSTÈME EM
( ENVIRONNEMENT DU PATIENT );
– des instructions sur la méthode d'utilisation de l' APPAREIL EM dans le cadre de l'application
médicale type, par exemple utilisation d'un cathéter.
Pour des raisons de sécurité, il convient de porter une attention particulière aux différents
niveaux de RISQUE lorsque, dans l' ENVIRONNEMENT DU PATIENT , des électrodes ou autres
capteurs corporels sont utilisés sur le PATIENT , à l'extérieur et à l'intérieur, y compris
connexions directes au cœur.
Il convient d'isoler les connexions éventuelles au cœur d'un PATIENT de l'appareil.
L'avertissement de ne pas placer des SOCLES DE PRISE DE COURANT MULTIPLE sur le sol est
destiné à empêcher la pénétration de liquides et à prévenir tout dommage mécanique.
Il convient en outre de prendre des mesures pour assurer que, lors de l'assemblage ou la
modification d'un SYSTÈME EM qui contient des SOCLES DE PRISE DE COURANT MULTIPLE , ceux-ci
doivent être montés de manière à empêcher la pénétration de liquides et à prévenir tout
dommage mécanique en UTILISATION NORMALE et pendant le transport.
Les normes sur la sécurité pertinentes pour les APPAREILS non EM pourraient spécifier ou
exiger la présentation d'informations sur les conditions ambiantes admissibles. Les conditions
ambiantes admises pour les différents éléments d'un SYSTÈME EM peuvent donc être
différentes. Les conditions ambiantes admissibles pour le SYSTÈME EM doivent être spécifiées
de manière à ce qu'aucun DANGER n'apparaisse lorsqu'il fonctionne dans les limites
spécifiées.
Paragraphe 16.3 – Alimentation
Cette exigence permet d'assurer la sécurité selon la CEI 60601-1 au niveau du SYSTÈME EM .
La SÉCURITÉ DE BASE est par exemple préservée après le montage par l'une ou plusieurs des
mesures suivantes:
– mesures intégrées à l' APPAREIL EM , par exemple séparation des circuits pertinents;
– DISPOSITIFS DE SÉPARATION fournis en tant qu' ACCESSOIRES avec l' APPAREIL EM (voir 16.5);
– DISPOSITIFS DE SÉPARATION fournis en tant qu' ACCESSOIRES avec le SYSTÈME EM ;
– transformateur de séparation;
– CONDUCTEURS DE PROTECTION supplémentaires.
Les APPAREILS non EM peuvent fournir l'alimentation spécifiée pour les APPAREILS EM
conformément à 5.5 f), 7.9.2.14 et 8.2.1.

60601-1  IEC:2005 – 603 –
Appropriate documentation concerning the standards compliance can be a declaration of
conformity by the MANUFACTURER or a certificate from a test house.
M E SYSTEMS , by their nature, can be frequently modified; Clause 16 does not apply to the
modification of individual items in an ME SYSTEM
Subclause 16.2 – A CCOMPANYING DOCUMENTS of an ME SYSTEM
The documents that accompany an ME SYSTEM intended for DIRECT CARDIAC APPLICATION
should provide data on such items as:
– use of rubber gloves;
– use of stop-cocks made of insulating material;
– minimum distances between PATIENT and equipment being part of the ME SYSTEM ( PATIENT
ENVIRONMENT );
– instructions about how to use the ME EQUIPMENT in the typical medical application, for
example, use of a catheter.
For safety reasons, particular attention should be paid to the different levels of RISK when,
within the PATIENT ENVIRONMENT , electrodes or other body sensors are used on the PATIENT ,
externally and internally, including direct connections to the heart.
Possible connections to the heart of a PATIENT should be kept isolated from the equipment.
The warning not to place MULTIPLE SOCKET - OUTLETS on the floor is to prevent the ingress of
liquids and to prevent mechanical damage.
Furthermore, measures should be taken to ensure that, when assembling or modifying an
ME SYSTEM incorporating MULTIPLE SOCKET - OUTLETS , these are mounted in such a way as to
prevent ingress of liquids and to avoid mechanical damage during NORMAL USE and
transportation.
Relevant safety standards for non- ME EQUIPMENT could specify or require disclosure of
permissible environmental conditions. Accordingly, the environmental conditions permitted for
various items in an ME SYSTEM can be different. The permissible environmental conditions for
the ME SYSTEM is to be specified so that no HAZARD will arise when operating it within these
specified limits.
Subclause 16.3 – Power supply
This requirement is to ensure the safety according to IEC 60601-1 at the ME SYSTEM level.
B ASIC SAFETY after assembly is maintained, for example, by one or more of the following
measures:
– measures that are built-in within the ME EQUIPMENT , for example, separation of relevant
circuits;
– SEPARATION DEVICES provided as ACCESSORIES to the ME EQUIPMENT (see 16.5);
– SEPARATION DEVICES provided as ACCESSORIES to the ME SYSTEM ;
– separating transformer;
– additional PROTECTIVE EARTH CONDUCTORS .
Non- ME EQUIPMENT can provide the specified power supply for ME EQUIPMENT in accordance
with 5.5 f), 7.9.2.14 and 8.2.1.

– 604 – 60601-1  CEI:2005
Paragraphe 16.5 – D ISPOSITIFS DE SÉPARATION
La SÉCURITÉ DE BASE de certains des APPAREILS EM dépend de la condition préalable selon
laquelle toutes les ENTRÉES / SORTIES DE SIGNAL sont connectées uniquement à l'appareil
spécifié à cet effet. Dans le cas contraire, les COURANTS DE FUITE pourraient être augmentés
par des courants indésirables circulant par les câbles de signaux.
Des SITUATIONS DANGEREUSES pourraient survenir si l' ENTRÉE / SORTIE DE SIGNAL de l' APPAREIL
EM est connectée à un appareil en dehors du local à usage médical, éventuellement dans un
autre bâtiment, et donc raccordée à un autre circuit d'alimentation réseau.
Un DISPOSITIF DE SÉPARATION empêche un DANGER pour le PATIENT ou l' OPÉRATEUR . De plus,
l'inclusion du DISPOSITIF DE SÉPARATION contribue à éviter les DANGERS causés par le
dysfonctionnement de l'appareil issu de courants indésirables circulant dans les câbles.
La nécessité d'installer un DISPOSITIF DE SÉPARATION dépend de la configuration du SYSTÈME
EM .
Paragraphe 16.6 – C OURANTS DE FUITE
Les normes pertinentes pour certains APPAREILS non EM peuvent comporter des limites pour
des COURANTS DE CONTACT plus élevées que celles requises par l'Article 16 ; ces limites plus
élevées sont acceptables uniquement en dehors de l' ENVIRONNEMENT DU PATIENT . Il est
essentiel de réduire les COURANTS DE CONTACT lorsque des APPAREILS non EM sont utilisés
dans l' ENVIRONNEMENT DU PATIENT . Les mesures de réduction du COURANT DE FUITE peuvent
inclure:
– des parties PROTÉGÉES PAR MISE À LA TERRE supplémentaires;
– un transformateur de séparation;
– une ENVELOPPE non conductrice supplémentaire.
Les câbles d'interconnexion et leurs boîtiers de connecteurs font partie de l' ENVELOPPE , les
limites du COURANT DE FUITE dans l' ENVIRONNEMENT DU PATIENT , comme requis en 16.6.1, sont
donc applicables.
Si un SOCLE DE PRISE DE COURANT MULTIPLE sans transformateur de séparation est utilisé,
l'interruption de sa mise à la terre de protection pourrait entraîner des COURANTS DE CONTACT
correspondant à la somme des COURANTS DE FUITE À LA TERRE individuels.
Paragraphe 16.6.3 – C OURANT DE FUITE PATIENT
Pour un APPAREIL EM , les valeurs maximales admises pour le COURANT DE FUITE PATIENT et le
COURANT DE FUITE PATIENT total (applicable avec plusieurs PARTIES APPLIQUÉES reliées à
l' APPAREIL EM ) sont données dans les Tableaux 3 et 4; voir également 8.7.3. Un SYSTÈME EM
doit fournir un niveau de sécurité équivalent à celui fourni par un APPAREIL EM , dans
l' ENVIRONNEMENT DU PATIENT (voir 16.1). Par conséquent, les mêmes valeurs maximales que
pour le COURANT DE FUITE PATIENT et le COURANT DE FUITE PATIENT total s'appliquent, que les
PARTIES APPLIQUÉES soient reliées ou non au même élément du SYSTÈME EM . Cela est valable
pour le fonctionnement du SYSTÈME EM , en CONDITION NORMALE , dans la mesure où le concept
du premier défaut n'est pas applicable à un SYSTÈME EM .
Il convient de noter que les combinaisons d'appareils ou de PARTIES APPLIQUÉES faites par
l' ORGANISME RESPONSABLE ou l' OPÉRATEUR qui n'appartiennent pas à la gamme de combi-
naisons indiquée par le FABRICANT pourraient entraîner des conditions dangereuses. Cet
avertissement vaut en particulier lorsque les combinaisons d'appareils sont utilisées à des
fins médicales sur le même PATIENT et qu'elles n'ont pas été prévues par le ou les
FABRICANTS .

60601-1  IEC:2005 – 605 –
Subclause 16.5 – S EPARATION DEVICES
The BASIC SAFETY of some ME EQUIPMENT depends on the precondition that any SIGNAL
INPUT / OUTPUT PARTS are connected only to equipment that is specified for this purpose,
otherwise LEAKAGE CURRENTS could be increased by unwanted currents flowing through signal
cables.
H AZARDOUS SITUATIONS could occur if the SIGNAL INPUT / OUTPUT PART of ME EQUIPMENT is
connected to equipment outside the medically used room, possibly in another building and
therefore connected to another mains supply branch circuit.
A SEPARATION DEVICE prevents a HAZARD to the PATIENT or OPERATOR . Additionally, the
inclusion of the SEPARATION DEVICE helps to avoid HAZARDS through malfunction of equipment
caused by unwanted currents flowing through cables.
The need for a SEPARATION DEVICE depends on the configuration of the ME SYSTEM .
Subclause 16.6 – L EAKAGE CURRENTS
Relevant standards for some non- ME EQUIPMENT can have limits for TOUCH CURRENTS that are
higher than required by Clause 16; these higher limits are acceptable only outside the PATIENT
ENVIRONMENT . It is essential to reduce TOUCH CURRENTS when non- ME EQUIPMENT is to be used
within the PATIENT ENVIRONMENT . L EAKAGE CURRENT reduction measures can include:
– additional PROTECTIVELY EARTHED parts;
– a separating transformer;
– an additional non-conductive ENCLOSURE .
Interconnecting cables and their connector housings are parts of the ENCLOSURE and therefore
the LEAKAGE CURRENT limits within the PATIENT ENVIRONMENT , as required in 16.6.1, are
applicable.
If a MULTIPLE SOCKET - OUTLET without a separating transformer is used, the interruption of its
protective earthing could result in TOUCH CURRENTS equal to the sum of the individual EARTH
LEAKAGE CURRENTS .
Subclause 16.6.3 – P ATIENT LEAKAGE CURRENT
For ME EQUIPMENT , the maximum allowed values for PATIENT LEAKAGE CURRENT and total
PATIENT LEAKAGE CURRENT (applicable with several APPLIED PARTS connected to the ME
EQUIPMENT ) are given in Table 3 and Table 4; see also 8.7.3. An ME SYSTEM is to provide the
equivalent level of safety as provided by ME EQUIPMENT within the PATIENT ENVIRONMENT (see
16.1). Therefore, the same maximum values for PATIENT LEAKAGE CURRENT and total PATIENT
LEAKAGE CURRENT apply, regardless whether the APPLIED PARTS are connected to the same
element of the ME SYSTEM or not. This holds for the operation of the ME SYSTEM in NORMAL
CONDITION , as the single fault concept is not applicable to an ME SYSTEM .
It should be noted that combinations of equipment or of APPLIED PARTS , made by the
RESPONSIBLE ORGANIZATION or OPERATOR , that are outside the range of combinations indicated
by the MANUFACTURER , could lead to HAZARDOUS SITUATIONS . This warning holds in particular
when combinations of equipment are used for medical purposes on the same PATIENT , which
have not been intended by their MANUFACTURER ( S ) to be used in such combinations.

– 606 – 60601-1  CEI:2005
Paragraphe 16.7 – Protection contre les DANGERS MÉCANIQUES
Il convient de porter une attention particulière aux effets d'interruptions entraînant des
mouvements imprévus, la suppression des forces de compression et le retrait sûr de PATIENTS
de l' ENVIRONNEMENT DU PATIENT lorsqu'une SITUATION DANGEREUSE apparaît.
Paragraphe 16.9.2.1 – S OCLES DE PRISES MULTIPLES
La seconde édition de la présente norme utilisait le terme défini “socle auxiliaire de prise de
courant réseau" pour décrire un socle de prise de courant destiné à la fourniture d'une
alimentation réseau à d'autres APPAREILS EM ou à d'autres parties séparées de l' APPAREIL EM .
La norme collatérale sur les systèmes, la CEI 60601-1-1 [13], définissait un terme “socle de
prise de courant multiple portable". Ces deux termes ont été combinés en un nouveau terme,
“ SOCLE DE PRISE DE COURANT MULTIPLE ”. Le Paragraphe 57.2 e) de la deuxième édition exigeait
qu'un socle auxiliaire de prise de courant réseau soit conçu de manière à ne pas pouvoir
accepter une FICHE RÉSEAU . Une exception pour les CHARIOTS D ' URGENCE était admise. La
combinaison des deux définitions et la modification de 8.11.2 selon laquelle tout SOCLE DE
PRISE DE COURANT MULTIPLE sur un APPAREIL EM doit respecter 16.9.2.1 concilie le besoin de
rapidité d'échange en cas d'urgence et la nécessité de limiter le COURANT DE FUITE .
La redistribution du CÂBLAGE RÉSEAU du SYSTÈME EM est une pratique dangereuse qui n'entre
pas dans le domaine d'application de cet article. Voir 16.2 pour les exigences relatives à la
présentation d'informations.
Des COURANTS DE CONTACT excessifs peuvent se produire à moins que l'accès fortuit à des
liaisons d'appareils supplémentaires ne soit empêché.
Paragraphe 16.9.2.1 c), 3 ème tiret
Les APPAREILS EM avec CÂBLE D ' ALIMENTATION FIXÉ À DEMEURE ont une impédance entre la
broche de terre dans la FICHE RÉSEAU et toute partie PROTÉGÉE PAR MISE À LA TERRE qui ne
dépasse pas 200 mΩ. De même, le SOCLE DE PRISE DE COURANT MULTIPLE a une impédance qui
ne dépasse pas 200 mΩ entre sa FICHE RÉSEAU et ses socles de prise de courant. Cela
entraîne une impédance qui ne dépasse pas 400 mΩ entre la FICHE RÉSEAU du SOCLE DE PRISE
DE COURANT MULTIPLE et toute partie de l' APPAREIL EM PROTÉGÉE PAR MISE À LA TERRE .
L'impédance des LIAISONS DE TERRE DE PROTECTION peut dépasser 200 mΩ lorsque les circuits
correspondants ont une capacité de courant limitée (voir 8.6.4b)). Dans ces cas, cela
entraîne dans l' APPAREIL EM une impédance entre la broche de terre et la FICHE RÉSEAU et
toute partie PROTÉGÉE PAR MISE À LA TERRE qui dépasse 400 mΩ.
Paragraphe 16.9.2.1 d)

Il faut que le COURANT DE CONTACT du SYSTÈME EM soit inférieur à 500 μA dans les CONDITIONS
DE PREMIER DÉFAUT . Un transformateur de séparation peut être utilisé comme une mesure
pour réduire ce COURANT DE CONTACT . C'est pourquoi un transformateur de séparation avec
une ISOLATION PRINCIPALE est suffisant. L'isolation DOUBLE ou RENFORCEE telle qu'elle est
exigée pour les transformateurs d'isolation n'est pas nécessaire.
L'exigence relative à la CLASSE I pour l'ensemble transformateur est nécessaire pour munir les
appareils reliés d'une LIAISON DE TERRE DE PROTECTION .
La surveillance de l'isolation du transformateur de séparation n'est pas nécessaire. La
CONDITION DE PREMIER DÉFAUT peut être détectée pendant la maintenance de routine et
l'apparition de deux CONDITIONS DE PREMIER DÉFAUT indépendantes est sans objet. La
structure de transformateur peut être avec ou sans secondaire à prise médiane PROTÉGÉ PAR
MISE À LA TERRE .

60601-1  IEC:2005 – 607 –
Subclause 16.7 – Protection against MECHANICAL HAZARDS
Attention should be paid to the effects of interruptions causing unplanned movements,
removal of compression forces, and the safe removal of PATIENTS from the PATIENT
ENVIRONMENT when a HAZARDOUS SITUATION occurs.
Subclause 16.9.2.1 – M ULTIPLE SOCKET - OUTLET
The second edition of this standard used the defined term “auxiliary mains socket-outlet
(AMSO)” to describe a socket-outlet intended for provision of mains supply to other
ME EQUIPMENT or to other separate parts of the ME EQUIPMENT . The systems collateral
standard, IEC 60601-1-1 [13], defined a term “multiple portable socket-outlet (MPSO)”. The
two terms have been combined into a new term, “ MULTIPLE SOCKET - OUTLET ( MSO ).” Subclause
57.2 e) of the second edition required that an AMSO be designed so that it could not accept a
MAINS PLUG . An exception for EMERGENCY TROLLEYS was allowed. With the combination of the
two definitions and the change to 8.11.2 to require any MSO on ME EQUIPMENT to comply with
16.9.2.1, the need for rapid exchange in an emergency situation is reconciled with the need to
restrict LEAKAGE CURRENT .
Reassignment of the MAINS CONNECTION for the ME SYSTEM is a dangerous practice and
beyond the scope of this clause. See 16.2 for disclosure requirements.
Excessive TOUCH CURRENTS can occur unless casual access for additional equipment
connections is impeded or prevented.
Subclause 16.9.2.1 c), 3 rd dash
M E EQUIPMENT with a non- DETACHABLE POWER SUPPLY CORD has an impedance between the
protective earth pin in the MAINS PLUG and any part that is PROTECTIVELY EARTHED that does
not exceed 200 mΩ. Similarly, the MULTIPLE SOCKET - OUTLET has an impedance that does not
exceed 200 mΩ between its MAINS PLUG and its socket-outlets. This results in an impedance
that does not exceed 400 mΩ between the MULTIPLE SOCKET - OUTLET MAINS PLUG and any part
of ME EQUIPMENT that is PROTECTIVELY EARTHED .
The impedance of PROTECTIVE EARTH CONNECTIONS is allowed to exceed 200 mΩ when the
relevant circuits have limited current capability (see 8.6.4 b)). In such cases in ME EQUIPMENT ,
this results in an impedance between the protective earth pin in the MAINS PLUG and any part
that is PROTECTIVELY EARTHED that exceeds 400 mΩ.
Subclause 16.9.2.1 d)
The TOUCH CURRENT of the ME SYSTEM must be less than 500 μA in SINGLE FAULT CONDITION . A
separating transformer can be used as a measure to reduce that TOUCH CURRENT . Therefore a
separating transformer with BASIC INSULATION is sufficient. The DOUBLE or REINFORCED
INSULATION as required for isolating transformers is not needed.
The CLASS I requirement for the transformer assembly is necessary to provide connected
equipment with a PROTECTIVE EARTH CONNECTION .
Isolation monitoring of the separating transformer is not necessary. S INGLE FAULT CONDITION
can be detected during routine maintenance and the occurrence of two independent SINGLE
FAULT CONDITIONS is of no concern. The transformer construction can be of a type with or
without a PROTECTIVELY EARTHED centre tapped secondary winding.

– 608 – 60601-1  CEI:2005
Paragraphe 16.9.2.2 – C ONNEXIONS DE TERRE DE PROTECTION dans les SYSTÈMES EM
Il convient d'acheminer tous les CONDUCTEURS DE PROTECTION et les CÂBLES D ' ALIMENTATION
ensemble.
Il est important de limiter les différences de potentiel au sein de l' ENVIRONNEMENT DU PATIENT
entre différentes parties d'un SYSTÈME EM , et une liaison adéquate avec le système de
protection par mise à la terre joue un rôle important dans la réduction de cette différence de
potentiel. Il est donc important d'empêcher l'interruption des moyens de protection de toute
partie du SYSTÈME EM .
– La mise à la terre de protection supplémentaire pourrait être utilisée lorsque le COURANT
DE CONTACT en CONDITION DE PREMIER DÉFAUT dépasse les limites admissibles.
– La mise à la terre de protection supplémentaire n'est pas nécessaire pour les APPAREILS
EM conformes à la présente norme. Toutefois, pour les APPAREILS non EM , cela permet
d'empêcher les COURANTS DE CONTACT de dépasser les limites admissibles.
– L'utilisation d'un OUTIL n'est pas nécessaire pour déconnecter la FICHE RÉSEAU car elle
déconnectera à la fois le réseau et la borne de terre de protection.
Article 17 – Compatibilité électromagnétique des APPAREILS et des SYSTÈMES EM
La CEI 60601-1-2 spécifie des niveaux d'essai d'immunité électromagnétique pour réduire au
minimum l'effet de l'environnement électromagnétique sur les APPAREILS EM et les SYSTÈMES
EM couverts par la présente norme. Elle spécifie des limites d'émissions électromagnétiques
pour réduire au minimum l'effet, sur les autres appareils, de perturbations électromagnétiques
qui peuvent être émises, intentionnellement ou non, par les APPAREILS EM et SYSTÈMES EM .
Elle spécifie également les exigences relatives à l'identification, le marquage et les
documents de manière que le FABRICANT de l' APPAREIL EM ou du SYSTÈME EM fournisse à
l' ORGANISME RESPONABLE les informations essentielles pour déterminer l'adéquation de
L ' APPAREIL EM ou du SYSTÈME EM à l'environnement électromagnétique d'utilisation et maîtriser
l'environnement électromagnétique d'utilisation afin que l' APPAREIL EM ou le SYSTÈME EM
assure la SÉCURITÉ DE BASE et fournisse ses PERFORMANCES ESSENTIELLES sans perturber
d'autres appareils
Les exigences en matière d'émissions électromagnétiques sont nécessaires pour la protection
des:
– services de sécurité (par exemple communication de la police, des pompiers et des
ambulances);
– autres APPAREILS EM et SYSTÈMES EM ;
– APPAREILS non EM (par exemple, ordinateurs);
– télécommunications (par exemple radio/TV, téléphone, radionavigation).
Plus important encore, les exigences en matière d'immunité électromagnétique sont
nécessaires pour assurer que les APPAREILS EM et les SYSTÈMES EM maintiennent la sécurité
de base et continuent de fournir leurs PERFORMANCES ESSENTIELLES en présence des
perturbations électromagnétiques auxquelles ils sont susceptibles d'être exposés pendant
leur UTILISATION NORMALE .

60601-1  IEC:2005 – 609 –
Subclause 16.9.2.2 – P ROTECTIVE EARTH CONNECTIONS in ME SYSTEMS
All PROTECTIVE EARTH CONDUCTORS and POWER SUPPLY CORDS should be routed together.
Within the PATIENT ENVIRONMENT it is important to limit potential differences between different
parts of an ME SYSTEM , and an adequate connection with a protective earthing system plays
an important role in limiting that potential difference. It is therefore important to prevent
interruption of that protective means to any part of the ME SYSTEM .
– The additional protective earthing could be used when the TOUCH CURRENT in SINGLE FAULT
CONDITION exceeds the allowable limits.
– The additional protective earthing is not necessary for ME EQUIPMENT complying with this
standard. However, in the case of non- ME EQUIPMENT this will prevent TOUCH CURRENTS
exceeding allowable limits.
– The use of a TOOL is not required to disconnect the MAINS PLUG because the MAINS PLUG
will disconnect both the mains and the protective earth.
Clause 17 – Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS
IEC 60601-1-2 specifies electromagnetic immunity test levels to minimize the effect of the
electromagnetic environment on the ME EQUIPMENT and ME SYSTEMS covered by this standard.
It specifies electromagnetic emissions limits to minimize the effect on other equipment of
electromagnetic disturbances that could be emitted, intentionally or unintentionally, by
ME EQUIPMENT and ME SYSTEMS . It also specifies requirements for identification, marking and
documents so that the MANUFACTURER of the ME EQUIPMENT or ME SYSTEM provides information
to the RESPONSIBLE ORGANIZATION that is essential in determining the suitability of the
ME EQUIPMENT or ME SYSTEM for the electromagnetic environment of use, and in managing the
electromagnetic environment of use to permit the ME EQUIPMENT or ME SYSTEM to maintain
BASIC SAFETY and provide its ESSENTIAL PERFORMANCE without disturbing other equipment.
Electromagnetic emission requirements are necessary for the protection of:
– safety services (e.g. police, fire and ambulance communications);
– other ME EQUIPMENT and ME SYSTEMS ;
– non- ME EQUIPMENT (e.g. computers);
– telecommunications (e.g. radio/TV, telephone, radio-navigation).
More importantly, electromagnetic immunity requirements are necessary to assure that
ME EQUIPMENT and ME SYSTEMS maintain BASIC SAFETY and continue to provide their ESSENTIAL
PERFORMANCE in the presence of the electromagnetic disturbances to which they can be
expected to be exposed during NORMAL USE .

– 610 – 60601-1  CEI:2005
Annexe G – Protection contre les RISQUES de combustion des mélanges
anesthésiques inflammables (voir également la justification de 11.4)
La section six de la deuxième édition de cette norme a été transformée en annexe normative.
Cela a été effectué en reconnaissant le fait que les anesthésiques inflammables sont
rarement utilisés, et qu'il est prévu de mettre un terme définitif à leur utilisation à court terme.
Toutefois, il est également admis que la pratique médicale change fréquemment et que,
même à l'heure actuelle, certains FABRICANTS pourraient encore vouloir proposer des
APPAREILS EM pour de telles applications. Pour assurer que le contenu de la section six et les
CLASSIFICATIONS des CATÉGORIE AP et APG restent disponibles tout en améliorant la lisibilité de
la norme pour la majorité des utilisateurs, le texte a été déplacé à l'Annexe G.
Paragraphe G.1.3 – Exigences pour les APPAREILS EM
Les accidents les plus dévastateurs dans le cas des agents anesthésiques inflammables se
produisent lorsque le mélange de l'agent avec l'oxygène normalement utilisé est celui qui
causera la combustion la plus rapide, un état qui est parfois décrit comme "l'état optimal de
détonation". Le pire exemple d'un tel agent est le cyclopropane, alors que le mélange
oxygène/éther normalement utilisé est bien loin de ce point.
Paragraphe G.5.3 – Circuits de faible énergie
Les graphiques de la Figure G.1, la Figure G.2 et la Figure G.3 sont donnés pour aider la
conception des circuits qui satisfont aux exigences relatives aux limites admissibles indiquées
pour les APPAREILS EM DE LA CATÉGORIE AP sans réaliser l'essai d'inflammation.
L'extrapolation pour des tensions plus élevées n'est pas valable car la condition de
combustion des gaz se modifie à des tensions plus élevées. La limite pour les inductances est
introduite car les valeurs d'inductance élevées produisent généralement des tensions plus
élevées.
Paragraphe G.5.4 – Ventilation externe avec surpression interne
Le volume d'air ou de gaz inerte qui s'échappe de l' APPAREIL EM par fuite est supposé limité
de sorte que les conditions d'hygiène dans le local à usage médical ne sont pas perturbées
de manière significative.
Pour les besoins de G.5.4 et de G.5.5, le terme “enveloppe” peut représenter l' ENVELOPPE
telle que définie en 3.26 ou un compartiment ou boîtier distinct.
Paragraphe G.5.5 – E NVELOPPES avec aération limitée
Paragraphe G.5.5 a)
Cette exigence est estimée suffisante pour empêcher la combustion en UTILISATION NORMALE
pendant une période de fonctionnement de plusieurs heures dans la mesure où les conditions
moyennes en UTILISATION NORMALE sont moins strictes.
Paragraphe G.6.2 – Alimentation électrique
Cette exigence empêche l'introduction de tensions plus élevées que celles permises par
G.6.3. Ces tensions peuvent exister sur le câblage de terre.
Paragraphe G.6.3 – Température et circuits à faible énergie
Les graphiques de la Figure G.4, la Figure G.5 et la Figure G.6 sont donnés pour aider la
conception des circuits qui satisfont aux exigences relatives aux limites admissibles indiquées
pour les APPAREILS EM DE LA CATÉGORIE APG sans réaliser l'essai d'inflammation.

60601-1  IEC:2005 – 611 –
Annex G – Protection against HAZARDS of ignition of flammable anaesthetic
mixtures (see also the rationale for 11.4)
Section six of the second edition of this standard has been moved to a normative annex. This
was done in recognition of the fact that flammable anaesthetics are rarely used and their use
is expected to cease entirely within a short period. However, it is also recognized that the
practice of medicine changes frequently and that even now some MANUFACTURERS might still
want to offer ME EQUIPMENT for such applications. In order to assure that the material
contained in Section six along with the associated CATEGORY AP and CATEGORY APG RATINGS
remain available while improving the readability of the standard for most users, the material
has been moved to Annex G.
Subclause G.1.3 – Requirements for ME EQUIPMENT
The most devastating accidents with flammable anaesthetic agents occur when the mixture of
the agent with oxygen normally used is that which will cause the most rapid combustion, a
state that sometimes is described as “detonation optimum.” The worst example of such an
agent is cyclopropane, while the oxygen/ether mixture normally used is far below that point.
Subclause G.5.3 – Low-energy circuits
The graphs of Figure G.1, Figure G.2 and Figure G.3 are given to assist in the design of
circuits that fulfil the requirements for allowable limits stated for CATEGORY AP ME EQUIPMENT
without performing the ignition test.
Extrapolation for higher voltages is not valid because the ignition condition of gases changes
at higher voltages. The limit for inductances is introduced because high inductance values
generally produce higher voltages.
Subclause G.5.4 – External ventilation with internal overpressure
The amount of air or inert gas escaping from the ME EQUIPMENT by leakage is assumed to be
limited so that hygienic conditions in the medically used room are not disturbed appreciably.
For the purposes of G.5.4 and G.5.5 the term “enclosure” can represent either the ENCLOSURE
as defined in 3.26 or a distinct compartment or housing.
Subclause G.5.5 – E NCLOSURES with restricted breathing
Subclause G.5.5 a)
This requirement is regarded as sufficient to prevent ignition in NORMAL USE during an
operational period of several hours since average conditions in NORMAL USE are less stringent.
Subclause G.6.2 – Power supply
This requirement prevents the introduction of voltages higher than those permitted by G.6.3.
Such voltages can exist on earth wiring.
Subclause G.6.3 – Temperatures and low-energy circuits
The graphs of Figure G.4, Figure G.5 and Figure G.6 are given to assist in the design of
circuits that fulfil the requirements for allowable limits stated for CATEGORY APG ME EQUIPMENT ,
without performing the ignition test.

– 612 – 60601-1  CEI:2005
Annexe B
(informative)
Ordre des essais
B.1 Généralités
Il convient que les essais soient effectués dans l’ordre donné ci-dessous, s'ils sont
applicables, sauf stipulation contraire dans les normes particulières. Voir aussi 5.8.
Cependant, cela n’exclut pas la possibilité d’effectuer un essai dont un contrôle préliminaire
indique qu’il pourrait causer une défaillance.
Les essais de DANGERS dus aux rayonnements de l'Article 10, de biocompatibilité de 11.7,
d' APTITUDE À L ' UTILISATION de 12.2, des systèmes d'alarme de 12.3, des SEMP à l'Article 14 et
de compatibilité électromagnétique à l'Article 17 peuvent être effectués indépendamment des
autres essais dans l'ordre suivant.
Il convient que les essais spécifiés pour les SYSTÈMES EM à l'Article 16 soient effectués dans
le même ordre que les essais pour les APPAREILS EM .
B.2 P ROCESSUS de GESTION DES RISQUES pour les APPAREILS et les SYSTÈMES EM et
PERFORMANCES ESSENTIELLES
Voir 4.2 et 4.3.
B.3 E XIGENCES générales
Voir 4.1, 4.5 à 4.10 (inclus) et 5.1 à 5.7 (inclus).
B.4 C LASSIFICATION des APPAREILS et les SYSTÈMES EM
Voir Article 6.
B.5 D ÉTERMINATION des PARTIES APPLIQUÉES et des PARTIES ACCESSIBLES
Voir 5.9.
B.6 I DENTIFICATION des APPAREILS EM , marquage et documentation
Voir 7.2 à 7.8.2 (inclus), Annexe C
B.7 C ONSOMMATION d'énergie (puissance absorbée)
Voir 4.11.
B.8 L IMITATION de la tension, du courant ou de l’énergie
Voir 8.4.
B.9 Séparation des parties
Voir 8.5.1 à 8.5.4 (inclus).

60601-1  IEC:2005 – 613 –
Annex B
(informative)
Sequence of testing
B.1 General
Tests should, if applicable, be performed in the sequence indicated below, unless otherwise
stated by particular standards. See also 5.8.
However, this does not preclude the possibility of conducting a test that preliminary inspection
suggests might cause failure.
The tests for radiation HAZARDS in Clause 10, biocompatibility in 11.7, USABILITY in 12.2, alarm
systems in 12.3, PEMS in Clause 14 and electromagnetic compatibility in Clause 17 can be
performed independently from the tests in the following sequence.

The tests specified for ME SYSTEMS in Clause 16 should be performed in the same sequence
as the tests for ME EQUIPMENT .
B.2 R ISK MANAGEMENT PROCESS for ME EQUIPMENT or ME SYSTEMS and ESSENTIAL
PERFORMANCE
See 4.2 and 4.3.
B.3 General requirements
See 4.1, 4.5 to 4.10 (inclusive) and 5.1 to 5.7(inclusive).
B.4 Classification of ME EQUIPMENT and ME SYSTEMS
See Clause 6.
B.5 Determination of APPLIED PARTS and ACCESSIBLE PARTS
See 5.9.
B.6 M E EQUIPMENT identification, marking and documents
See 7.2 to 7.8.2 (inclusive), Annex C.
B.7 Energy consumption (power input)
See 4.11.
B.8 Limitation of voltage, current or energy
See 8.4.
B.9 Separation of parts
See 8.5.1 to 8.5.4 (inclusive).

– 614 – 60601-1  CEI:2005
B.10 L IGNES DE FUITE et DISTANCES DANS L ' AIR
Voir 8.9.
B.11 D ANGERS associés aux parties en mouvement
Voir 9.2 à l'exception de 9.2.2.4.1.
B.12 D ANGERS associés aux surfaces, angles et arêtes
Voir 9.3.
B.13 Aptitude à l'entretien
Voir 15.2.
B.14 Précision des commandes et des appareils de mesure et protection contre
les caractéristiques de sortie dangereuses
Voir 12.1 et 12.4.
B.15 D ANGERS associés à l'instabilité
Voir 9.4.
B.16 Bruit, vibrations et énergie acoustique
Voir 9.6.
B.17 Coupure de l’alimentation/du RÉSEAU D ' ALIMENTATION vers les APPAREILS EM
Voir 11.8.
B.18 Mise à la terre de protection, mise à la terre fonctionnelle et égalisation
des potentiels des APPAREILS EM
Voir 8.6.
B.19 Températures excessives dans les APPAREILS EM
Voir 11.1.
B.20 C OURANTS DE FUITE et COURANT AUXILIAIRE PATIENT à la température de
fonctionnement
Voir 8.4.2 et 8.7.
B.21 Pré-conditionnement humide
Voir 5.7.

60601-1  IEC:2005 – 615 –
B.10 C REEPAGE DISTANCES and AIR CLEARANCES
See 8.9.
B.11 H AZARDS associated with moving parts
See 9.2 except 9.2.2.4.1.
B.12 H AZARD associated with surfaces, corners and edges
See 9.3.
B.13 Serviceability
See 15.2.
B.14 Accuracy of controls and instruments and protection against hazardous
outputs
See 12.1 and 12.4.
B.15 Instability HAZARDS
See 9.4.
B.16 Noise, vibration and acoustic energy
See 9.6.
B.17 Interruption of the power supply / SUPPLY MAINS to ME EQUIPMENT
See 11.8.
B.18 Protective earthing, functional earthing and potential equalization of
ME EQUIPMENT
See 8.6.
B.19 Excessive temperatures in ME EQUIPMENT
See 11.1.
B.20 L EAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS at operating
temperature
See 8.4.2 and 8.7.
B.21 Humidity preconditioning treatment
See 5.7.

– 616 – 60601-1  CEI:2005
B.22 Tension de tenue ( CONDITION À FROID )
Voir 8.8.3.
B.23 Protection contre la défibrillation
Voir 8.5.5.
B.24 D ANGERS de projections d’objets
Voir 9.5.
B.25 Réservoirs et parties sous pression pneumatique et hydraulique
Voir 9.7.
B.26 D ANGERS associés aux systèmes de support
Voir 9.8.
B.27 Résistance mécanique
Voir 15.3 et 9.2.2.4.1.
B.28 S ITUATIONS DANGEREUSES et conditions de défaut
Voir Article 13.
B.29 T RANSFORMATEURS RÉSEAU des APPAREILS EM et transformateurs assurant la
séparation selon 8.5
Voir 15.5.
B.30 Composants et ensembles des APPAREILS EM
Voir 15.4 et 8.10.
B.31 P ARTIES RELIÉES AU RÉSEAU , composants et montage
Voir 8.11.
B.32 Isolation autre que l'isolation des fils
Voir 8.8.4.
B.33 Prévention du feu et exigences de construction pour les ENVELOPPES à
l'épreuve du feu des APPAREILS EM
Voir 11.2 et 11.3.

60601-1  IEC:2005 – 617 –
B.22 Dielectric strength ( COLD CONDITION )
See 8.8.3.
B.23 Defibrillation protection
See 8.5.5.
B.24 Expelled parts HAZARD
See 9.5.
B.25 Pressure vessels and parts subject to pneumatic and hydraulic pressure
See 9.7.
B.26 H AZARDS associated with support systems
See 9.8.
B.27 Mechanical strength
See 15.3 and 9.2.2.4.1.
B.28 H AZARDOUS SITUATIONS and fault conditions
See Clause 13.
B.29 M AINS SUPPLY TRANSFORMERS of ME EQUIPMENT and transformers providing
separation in accordance with 8.5
See 15.5.
B.30 M E EQUIPMENT components and general assembly
See 15.4 and 8.10.
B.31 M AINS PARTS , components and layout
See 8.11.
B.32 Insulation other than wire insulation
See 8.8.4.
B.33 Fire prevention and constructional requirements for fire ENCLOSURES of
ME EQUIPMENT
See 11.2 and 11.3.

– 618 – 60601-1  CEI:2005
B.34 Débordement, renversement, fuites, pénétration d'eau, nettoyage,
désinfection, stérilisation et compatibilité avec des substances utilisées
avec des APPAREILS EM
Voir 11.6.
B.35 A PPAREIL EM DE LA CATÉGORIE AP et de la CATEGORIE APG
Voir 11.4 et Annexe G.
B.36 V ERIFICATION des marquages
Voir 7.2 à 7.8.2 (inclus), Annexe C et 7.1.

60601-1  IEC:2005 – 619 –
B.34 Overflow, spillage, leakage, ingress of water, cleaning, disinfection,
sterilization and compatibility with substances used with the ME EQUIPMENT
See 11.6.
B.35 C ATEGORY AP and CATEGORY APG ME EQUIPMENT
See 11.4 and Annex G.
B.36 V ERIFICATION of markings
See 7.2 to 7.8.2 (inclusive), Annex C and 7.1.

– 620 – 60601-1  CEI:2005
Annexe C
(informative)
Guide pour le marquage et exigences d'étiquetage
pour les APPAREILS EM et les SYSTÈMES EM
C.1 Marquage à l’extérieur de l’ APPAREIL EM , des SYSTÈMES EM ou de leurs
parties
Les exigences de marquage à l’extérieur des APPAREILS EM et de leurs parties sont données
en 7.2. Des exigences complémentaires pour le marquage à l’extérieur des APPAREILS EM , des
SYSTÈMES EM et de leurs parties sont données dans les paragraphes dont la liste figure au
Tableau C.1. Les symboles et les signes SÉCURITÉ utilisés pour le marquage à l’extérieur des
APPAREILS EM sont donnés à l'Annexe D.
Tableau C.1 – Marquage à l’extérieur des APPAREILS EM , des SYSTÈMES EM
ou de leurs parties20)
Description du marquage Paragraphe
A PPAREIL EM DE CATÉGORIE APG : marquage de G.3.1
A PPAREIL EM DE CATÉGORIE AP : marquage de G.3.2
C ATEGORIES AP et APG : marquage des parties principales G.3.3
A PPAREIL EM DE CATÉGORIE AP et APG : marquage des parties G.3.5
Eléments de dépressurisation des systèmes sous pression: avertissement concernant 9.7.2
Organe de manœuvre du dispositif d’arrêt d’urgence: marquage de 9.2.4
Tension dangereuse: avertissement de 8.11.1 i)
Masse du PATIENT : si conçu pour moins de 135 kg: marquage de 9.8.3.1
Parties en mouvement: avertissement de 9.2.1
S OCLE DE PRISE DE COURANT MULTIPLE : marquage de 16.9.2.1 b)
Excès de balancement au cours du transport: avertissement concernant 9.4.2.2
Borne de CONDUCTEUR D ’ ÉGALISATION DES POTENTIELS : marquage de 8.6.7
Interdiction de pousser: de s'appuyer: de peser sur: avertissement d' 9.4.2.3
Réservoir ou enceinte de stockage de liquide: marquage du DANGER de débordement 11.6.2
D ISPOSITIF DE PROTECTION MÉCANIQUE destiné à fonctionner une seule fois: marquage de 9.8.4.3
Transformateurs de séparation: marquage de 16.9.2.1 d)
Surfaces où l’application d’une force donne lieu à un RISQUE de balancement excessif :
marquage de
9.4.2.3
Conditions de transport: avertissement pour 9.4.2.2
___________
20) Voir 7.2.1 pour les exigences minimales de marquage des APPAREILS EM et des parties interchangeables.

60601-1  IEC:2005 – 621 –
Annex C
(informative)
Guide to marking and labelling requirements for ME EQUIPMENT and
ME SYSTEMS
C.1 Marking on the outside of ME EQUIPMENT , ME SYSTEMS or their parts
The requirements for marking on the outside of ME EQUIPMENT and its parts are found in 7.2.
Additional requirements for marking on the outside of ME EQUIPMENT , ME SYSTEMS and their
parts are found in the subclauses listed in Table C.1. Symbols and safety signs used in
marking on the outside of ME EQUIPMENT are found in Annex D.
Table C.1– Marking on the outside of ME EQUIPMENT , ME SYSTEMS or their parts 20)
Description of marking Subclause
C ATEGORY APG ME EQUIPMENT : marking of G.3.1
C ATEGORY AP ME EQUIPMENT : marking of G.3.2
C ATEGORY AP and APG : marking of major parts G.3.3
C ATEGORY AP and APG ME EQUIPMENT : marking of parts G.3.5
Depressurizing pressure system elements: warning about 9.7.2
Emergency stop device actuator: marking of 9.2.4
Hazardous voltage: warning of 8.11.1 i)
Mass of PATIENT , if designed for less than 135 kg: marking of 9.8.3.1
Moving parts: warning of 9.2.1
M ULTIPLE SOCKET - OUTLET : marking of 16.9.2.1 b)
Overbalancing during transport: warning about 9.4.2.2
P OTENTIAL EQUALIZATION CONDUCTOR terminal: marking of 8.6.7
Prohibition against pushing, leaning, resting: warning of 9.4.2.3
Reservoir or liquid storage chamber: marking of overflow HAZARD 11.6.2
M ECHANICAL PROTECTIVE DEVICE intended to function only once: marking of 9.8.4.3
Separating transformer assembly: marking of 16.9.2.1 d)
Surfaces where application of force results in a RISK of overbalancing: marking of 9.4.2.3
Transport conditions: warning for 9.4.2.2
___________
20) See 7.2.1 for the minimum requirements for marking on ME EQUIPMENT and on interchangeable parts.

– 622 – 60601-1  CEI:2005
C.2 Marquage à l’intérieur de l’ APPAREIL EM , des SYSTÈMES EM ou de leurs
parties
Les exigences de marquage à l’intérieur des APPAREILS EM et de leurs parties sont données en
7.3. Des exigences complémentaires pour le marquage à l’intérieur des APPAREILS EM , des
SYSTÈMES EM et de leurs parties sont données dans les paragraphes dont la liste figure au
Tableau C.2. Les symboles utilisés pour le marquage à l’intérieur des APPAREILS EM sont
donnés à l'Annexe D.
Tableau C.2 – Marquage à l’intérieur des APPAREILS EM ,
des SYSTÈMES EM ou de leurs parties
Description du marquage Paragraphe
Energies dangereuses: marquage des condensateurs ou des parties connectées au circuit 8.4.4
Tension dangereuse: marquage des parties 8.11.1 i)
D ISPOSITIFS DE RACCORDEMENT AU RÉSEAU : marquage des bornes autres que les blocs de
jonction
8.11.4.1
Transformateurs de séparation : marquage de 16.9.2.1 d)
C.3 Marquage des commandes et des instruments
Les exigences pour le marquage des commandes et des instruments sont données en 7.4
Des exigences complémentaires pour le marquage des commandes et des instruments sont
données dans les paragraphes dont la liste figure au Tableau C.3.
Tableau C.3 – Marquage des commandes et des instruments
Description du marquage Paragraphe
Commandes: marquage de l'échelle de 15.4.6.1 b)
Modification du réglage de température des THERMOSTATS : indication claire de 15.4.2.2 a)
C.4 D OCUMENTS D ’ ACCOMPAGNEMENT , généralités
Les exigences pour les informations générales à inclure dans les DOCUMENTS
d’ ACCOMPAGNEMENT S ont données en 7.9.1. Des exigences complémentaires pour les
informations générales à inclure dans les DOCUMENTS D ’ ACCOMPAGNEMENT sont données dans
les paragraphes dont la liste figure au Tableau C.4.

60601-1  IEC:2005 – 623 –
C.2 Marking on the inside of ME EQUIPMENT , ME SYSTEMS or their parts
The requirements for marking on the inside of ME EQUIPMENT and its parts are found in 7.3.
Additional requirements for marking on the inside of ME EQUIPMENT , ME SYSTEMS and their
parts are found in the subclauses listed in Table C.2. Symbols used in marking on the inside
of ME EQUIPMENT are found in Annex D.
Table C.2 – Marking on the inside of ME EQUIPMENT , ME SYSTEMS or their parts
Description of marking Subclause
Hazardous energies: marking of capacitors or the connected circuit parts 8.4.4
Hazardous voltage: marking of parts 8.11.1 i)
M AINS TERMINAL DEVICES : marking of terminals other than terminal blocks 8.11.4.1
Separating transformer assembly: marking of 16.9.2.1 d)
C.3 Marking of controls and instruments
The requirements for marking of controls and instruments are found in 7.4. Additional
requirements for marking of controls and instruments are found in the subclauses listed in
Table C.3.
Table C.3 – Marking of controls and instruments
Description of marking Subclause
Controls: scale marking of 15.4.6.1 b)
Varying the temperature setting of THERMOSTATS : clear indication of 15.4.2.2 a)
C.4 A CCOMPANYING DOCUMENTS , general
The requirements for general information to be included in the ACCOMPANYING DOCUMENTS are
found in 7.9.1. Additional requirements for general information to be included in the
ACCOMPANYING DOCUMENTS are found in the subclauses listed in Table C.4.

– 624 – 60601-1  CEI:2005
Tableau C.4 – DOCUMENTS D ’ ACCOMPAGNEMENT , généralités
Description d’exigence Articles
APPAREIL EM DE LA CATÉGORIE AP et de la CATEGORIE APG et parties G.3.4
Tension de défibrillation, tout temps de reprise nécessaire 8.5.1.1 b)
Fixation de structures au plancher, aux murs, au plafond, etc. 9.8.1
Instabilité à l'exclusion du transport, du placement et de la charge de portes, de tiroirs et
tablettes
9.4.2.2 e)
Points de levée: indication de 9.4.4 a)
Masse du PATIENT , si les systèmes de support sont conçus pour moins de 135 kg 9.8.3.1
Masse du PATIENT , si les systèmes de support sont conçus pour plus de 135 kg 9.8.3.1
SYSTÈMES EM : E xigences complémentaires 16.2
APPAREILS EM : placement de CHARGE DE FONCTIONNEMENT EN SÉCURITÉ 9.4.2.4 c)
Bruit: moyens de protection 9.6.2 b)
DISPOSITIF DE SÉCURITÉ destiné à fonctionner une seule fois: instruction pour appeler le
PERSONNEL D ' ENTRETIEN
9.8.4.3
C.5 D OCUMENTS D ’ ACCOMPAGNEMENT , instructions d’utilisation
Les exigences pour les informations à inclure dans les instructions d’utilisation sont données
en 7.9.2. Des exigences complémentaires pour les informations à inclure dans les instructions
d’utilisation sont données dans les paragraphes dont la liste figure au Tableau C.5.
Tableau C.5 – DOCUMENTS D ’ ACCOMPAGNEMENT , instructions d’utilisation
Description d’exigence Paragraphe
PARTIES ACCESSIBLES : instruction de ne pas les toucher en même temps que le PATIENT 8.4.2 c)
PARTIES ACCESSIBLES : instructions pour que l' OPERATEUR ouvre les CAPOTS D ' ACCÈS 8.4.2 c)
PARTIES APPLIQUÉES (chaudes ou froides) : température et effets cliniques des 11.1.2.1
PARTIES APPLIQUÉES qui ne sont pas destinées à fournir de la chaleur : température
supérieure à 41 °C
11.1.2.2
PROCESSUS de nettoyage ou de désinfection : spécification de 11.6.6
Pédales de commande : destinées à être utilisées dans des zones où des liquides sont
susceptibles de se trouver
15.4.7.3 b)
Masse des ACCESSOIRES 9.8.3.2
SYSTÈMES EM : Autres appareils destinés à fournir de la puissance à l' APPAREIL EM , 16.3
APPAREILS EM MOBILES : exigence prévoyant que plus d’une personne est nécessaire pour le
déplacement
9.4.2.4 a)
Parties en mouvement : avertissement de 9.2.1
Borne du CONDUCTEUR D ’ ÉGALISATION DES POTENTIELS : informations concernant la fonction et
l’utilisation de
8.6.7
Réservoir ou enceinte de stockage de liquide : information sur le DANGER de débordement 11.6.2
Conditions de transport : avertissement pour 9.4.2.2

60601-1  IEC:2005 – 625 –
Table C.4 – A CCOMPANYING DOCUMENTS , general
Description of requirement Clause
C ATEGORY AP and CATEGORY APG ME EQUIPMENT and parts G.3.4
Defibrillation voltage, any necessary recovery time 8.5.5.1 b)
Fixing of structures to floor, wall, ceiling, etc. 9.8.1
Instability excluding transport: placement and loading of doors, drawers and shelves 9.4.2.2 e)
Lifting points: indication of 9.4.4 a)
Mass of PATIENT , if support systems designed for less than 135 kg 9.8.3.1
Mass of PATIENT , if support systems designed for more than 135 kg 9.8.3.1
M E SYSTEMS : addition requirements 16.2
M E EQUIPMENT : placement of SAFE W ORKING LOAD 9.4.2.4 c)
Noise: protective means 9.6.2 b)
S AFETY DEVICE intended to function only once: instruction to call SERVICE PERSONNEL 9.8.4.3
C.5 A CCOMPANYING DOCUMENTS , Instructions for use
The requirements for information to be included in the instructions for use are found in 7.9.2.
Additional requirements for information to be included in the instructions for use are found in
the subclauses listed in Table C.5.
Table C.5 – A CCOMPANYING DOCUMENTS , instructions for use
Description of requirement Subclause
A CCESSIBLE PARTS : instruction not to touch them and the PATIENT simultaneously 8.4.2 c)
A CCESSIBLE PARTS : instructions to the OPERATOR to open ACCCESS COVERS 8.4.2 c)
A PPLIED PARTS (hot or cold): temperatures and clinical effects of 11.1.2.1
A PPLIED PARTS not intended to deliver heat: temperature exceeding 41 °C 11.1.2.2
Cleaning or disinfection PROCESSES : specification of 11.6.6
Foot-operated controls: intended for use in areas where liquids are likely to be found 15.4.7.3 b)
Mass of ACCESSORIES 9.8.3.2
M E SYSTEMS : other equipment intended to provide power to ME EQUIPMENT 16.3
M OBILE ME EQUIPMENT : requirement that more than one person is needed to move 9.4.2.4 a)
Moving parts: warning of 9.2.1
P OTENTIAL EQUALIZATION CONDUCTOR terminal: information on the function and use of 8.6.7
Reservoir or liquid storage chamber: information on overflow HAZARD 11.6.2
Transport conditions: warning for 9.4.2.2

– 626 – 60601-1  CEI:2005
C.6 D OCUMENTS D ’ ACCOMPAGNEMENT , description technique
Les exigences pour les informations à inclure dans la description technique sont données en
7.9.3. Des exigences complémentaires pour les informations à inclure dans la description
technique sont données dans les paragraphes dont la liste figure au Tableau C.6.
Tableau C.6 – DOCUMENTS D ’ ACCOMPAGNEMENT , description technique
Description d’exigence Articles
APPAREILS EM DE CLASSE II avec écrans internes isolés: explication des 8.6.9
Moyens externes d'isolation: description de 8.11.1 b)
Dispositif de décharge non automatique pour les condensateurs internes: spécification de 8.4.4
Exigences réseau pour les SEMP destinés à être connectés à un réseau extérieur 14.13

60601-1  IEC:2005 – 627 –
C.6 A CCOMPANYING DOCUMENTS , technical description
The requirements for information to be included in the technical description are found in 7.9.3.

Additional requirements for information to be included in the technical description are found in
the subclauses listed in Table C.6.
Table C.6 – A CCOMPANYING DOCUMENTS , technical description
Description of requirement Clause
C LASS II ME EQUIPMENT with isolated internal screens: explanation of 8.6.9
External means of isolation: description of 8.11.1 b)
Non-automatic discharging device for internal capacitors: specification of 8.4.4
Network requirements for PEMS intended to be connected to an outside network 14.13

– 628 – 60601-1  CEI:2005
Annexe D
(informative)
Symboles des marquages
(voir Article 7)
On utilise fréquemment sur les APPAREILS EM des symboles de préférence à des mots pour
pallier les différences entre langues et pour permettre une compréhension plus facile des
marquages ou indications, placés parfois dans un espace limité. Des symboles et des signes
de sécurité nouveaux et améliorés ont été introduits depuis la publication de la deuxième
édition de la CEI 60601-1, ce qui nécessite des modifications dans la liste des symboles et
signes de sécurité approuvés pour utilisation sur les APPAREILS EM .
La principale de ces modifications concerne la révision de l'usage du symbole 24 dans le
Tableau D.1. Ce symbole était utilisé auparavant pour indiquer un avertissement ainsi qu'un
marquage informatif (par exemple il indique le lieu de raccordement HAUTE TENSION ). Un
nouveau signe de sécurité (3) au Tableau D.2 a été ajouté pour indiquer “Avertissement :
Tension Dangereuse.” Dans cette édition de la norme, les signes de sécurité du Tableau D.2
sont exigés là où un avertissement est désiré tandis que les symboles du Tableau D.1 sont
utilisés lorsqu'il s'agit seulement d'informer.
Il en est de même de la révision de l'usage du symbole 10 du Tableau D.1, qui était utilisé
auparavant pour indiquer “attention: consulter les DOCUMENTS D ' ACCOMPAGNEMENT . Ce
symbole est désormais utilisé pour indiquer un danger. Un nouveau symbole (11) a été ajouté
au Tableau D.1 pour indiquer “suivre les instructions de fonctionnement”. De plus, un nouveau
signe de sécurité (10) a été ajouté au Tableau D.2 pour marquer les APPAREILS EM lorsqu'un
défaut de suivi des instructions de fonctionnement pourrait faire courir un RISQUE AU PATIENT
ou à l' OPERATEUR .
Une utilisation cohérente de ces symboles et de ces signes de sécurité dans tous les
domaines d'utilisation (par exemple médical, consommables et transport général) aidera les
OPERATEURS d' APPAREILS EM à se familiariser avec leur signification. Au contraire, toute
utilisation incohérente conduira à des confusions et des erreurs et compromettra la sécurité.
La CEI 60878 constitue un compendium utile des symboles graphiques et des signes de
sécurité utilisés sur les appareils électriques en pratique médicale compilé à partir des
normes ISO et CEI applicables. Voir aussi 7.5 et 7.6.
Pour les exigences en matière de symboles qui ne sont pas satisfaites par les symboles de la
CEI 60878, se référer en premier lieu aux symboles publiés par la CEI ou l'ISO, tout en notant
qu'il est admis, en cas de nécessité, de regrouper deux ou plus de deux symboles pour
donner une signification particulière et que, pourvu que les caractéristiques essentielles de
communication des symboles de base soient conservées, une certaine latitude est tolérée
pour la conception graphique de ces symboles. Les couleurs des symboles ne sont pas
spécifiées, à l'exception du fond des symboles pour AP et APG (voir Article G.3). Les couleurs
utilisées pour les signes de sécurité sont spécifiées dans l'ISO 3864-1.
Dans les tableaux suivants, le symbole graphique et sa description sont donnés pour
information.

60601-1  IEC:2005 – 629 –
Annex D
(informative)
Symbols on marking
(see Clause 7)
Symbols are frequently used on ME EQUIPMENT in preference to words with the intention of
obviating language differences and permitting easier comprehension of a marking or
indication, sometimes in a restricted space. New and improved symbols and safety signs have
been introduced since the publication of the second edition of IEC 60601-1 which necessitates
changes in the list of approved symbols and safety signs for use on ME EQUIPMENT .
Chief among these changes is the revision of the usage of symbol 24 in Table D.1. This
symbol was formally used to indicate a warning as well as an informative marking (e.g. this is
where the HIGH VOLTAGE is connected). A new safety sign (3) in Table D.2 has been added to
indicate, “Warning: Dangerous Voltage.” In this edition of the standard, the safety signs of
Table D.2 are required where a warning is intended while the symbols in Table D.1 are used
when the intention is solely to inform.
Similarly is the revision of the usage of symbol 10 in Table D.1, which was formerly used to
indicate “attention: consult ACCOMPANYING DOCUMENTS ”. That symbol is now used to indicate
caution. A new symbol (11) in Table D.1 has been added to indicate, “follow operating
instructions”. Additionally, a new safety sign (10) in Table D.2 has been added to mark
ME EQUIPMENT where failure to follow operating instructions could place the PATIENT or
OPERATOR at RISK .
Consistent use of these symbols and safety signs in all fields of use (e.g., medical, consumer
products, and general transportation) will help ME EQUIPMENT OPERATORS to become familiar
with their meaning. Conversely, any inconsistent use will lead to confusion and mistakes and
jeopardize safety.
IEC 60878 provides a useful compendium of graphical symbols and safety sign used on
electrical equipment in medical practice that were complied from relevant ISO and IEC
standards. See also 7.5 and 7.6.
For symbol requirements not met by the symbols in IEC 60878, refer in the first instance to
published IEC or ISO symbols, noting that, where necessary, two or more symbols can be
grouped together to convey a particular meaning and that, provided the essential
communicative characteristics of the basic symbol are maintained, some latitude in graphic
design is permissible. The colours of symbols are not specified, except for the background of
the AP and APG symbols (see Clause G.3). The colours of safety signs are specified in
ISO 3864-1.
In the following tables, the symbol graphic and title are provided for information.

– 630 – 60601-1  CEI:2005
Tableau D.1 – Symboles généraux
No Symbole Référence Titre
1 CEI 60417-5032 Courant alternatif
2 CEI 60417-5032-1 Courant alternatif triphasé
3 CEI 60417-5032-2 Courant alternatif triphasé avec neutre
4 CEI 60417-5031 Courant continu
5 CEI 60417-5033 Courant continu et courant alternatif
6 CEI 60417-5019 Terre de protection (masse)

60601-1  IEC:2005 – 631 –
Table D.1 – General symbols
No. Symbol Reference Title
1 IEC 60417-5032 Alternating current
2 IEC 60417-5032-1 Three-phase alternating current
3 IEC 60417-5032-2 Three-phase alternating current with neutral conductor
4 IEC 60417-5031 Direct current
5 IEC 60417-5033 Both direct and alternating current
6 IEC 60417-5019 Protective earth (ground)

– 632 – 60601-1  CEI:2005
Tableau D.1 (suite)
No Symbole Référence Titre
7 CEI 60417-5017 Terre (masse)
8 CEI 60417-5021 Equipotentialité
9 CEI 60417-5172 Appareils de la CLASSE II
10 ISO 7000-0434A
Avertissement
En cas d'application comme signe de sécurité, les
règles de l'ISO 3864-1 doivent être respectées. Voir
signe de sécurité ISO 7010-W001 (Tableau D.2, signe
de sécurité 2).
11 ISO 7000-1641 Instructions de fonctionnement
12 CEI 60417-5007 “MARCHE” (mise sous tension)

60601-1  IEC:2005 – 633 –
Table D.1 (continued)
No. Symbol Reference Title
7 IEC 60417-5017 Earth (ground)
8 IEC 60417-5021 Equipotentiality
9 IEC 60417-5172 C LASS II equipment
10 ISO 7000-0434A Caution
In case of application as a safety sign, the rules
according to ISO 3864-1 are to be adhered to. See
safety sign ISO 7010-W001 (Table D.2, safety sign 2).
11 ISO 7000-1641 Operating instructions
12 IEC 60417-5007 “ON” (power)

– 634 – 60601-1  CEI:2005
Tableau D.1 (suite)
No Symbole Référence Titre
13 CEI 60417-5008 “ARRÊT” (mise hors tension)
14 CEI 60417-5010 “MARCHE” / “ARRÊT” (2 positions stables)
NOTE Chaque position, "MARCHE" ou "ARRET", est une
position stable.
15 CEI 60417-5011 “MARCHE” / “ARRÊT” (bouton poussoir)
NOTE "ARRET" est une position stable, tandis que la position
"MARCHE" ne reste que pendant la durée d’appui sur le
bouton.
16 CEI 60417-5264 “Mise en service” d'une partie d'appareil
17 CEI 60417-5265 “ARRÊT” pour une partie de l'appareil
18 CEI 60417-5638 Arrêt d'urgence

60601-1  IEC:2005 – 635 –
Table D.1 (continued)
No. Symbol Reference Title
13 IEC 60417-5008 “OFF” (power)
14 IEC 60417-5010 “ON” / “OFF” (push-push)
NOTE Each position, "ON" or "OFF", is a stable position.
15 IEC 60417-5011 “ON” / “OFF” (push button)
NOTE "OFF" is a stable position, whilst the "ON" position
only remains during the time the button is depressed.
16 IEC 60417-5264 “ON” for part of equipment
17 IEC 60417-5265 “OFF” for part of the equipment
18 IEC 60417-5638 Emergency stop

– 636 – 60601-1  CEI:2005
Tableau D.1 (suite)
No Symbole Référence Titre
19 CEI 60417-5840
PARTIE APPLIQUÉE DE TYPE B
NOTE Le Paragraphe 7.2.10 exige que, pour faire une
distinction claire avec le symbole 20, le symbole 19 ne soit
pas appliqué d'une manière donnant l'impression qu'il est
inscrit dans un carré.
20 CEI 60417-5333 P ARTIE APPLIQUÉE DE TYPE BF
21 CEI 60417-5335 PARTIE APPLIQUÉE DE TYPE CF
22 CEI 60417-5331 Appareil de CATÉGORIE AP
23 CEI 60417-5332 Appareil de CATÉGORIE APG
24 CEI 60417-5036 Tension dangereuse

60601-1  IEC:2005 – 637 –
Table D.1 (continued)
No. Symbol Reference Title
19 IEC 60417-5840 T YPE B APPLIED PART
NOTE Subclause 7.2.10 requires that, for clear
differentiation with symbol 20, symbol 19 is not to be applied
in such a way as to give the impression of being inscribed
within a square.
20 IEC 60417-5333 T YPE BF APPLIED PART
21 IEC 60417-5335 T YPE CF APPLIED PART
22 IEC 60417-5331 C ATEGORY AP equipment
23 IEC 60417-5332 C ATEGORY APG equipment
24 IEC 60417-5036 Dangerous voltage

– 638 – 60601-1  CEI:2005
Tableau D.1 (suite)
No Symbole Référence Titre
25 CEI 60417-5841 PARTIE APPLIQUÉE DE TYPE B PROTÉGÉE CONTRE LES
CHOCS DE DÉFIBRILLATION
26 CEI 60417-5334
PARTIE APPLIQUÉE DE TYPE BF PROTÉGÉE CONTRE LES
CHOCS DE DÉFIBRILLATION
27 CEI 60417-5336 PARTIE APPLIQUÉE DE TYPE CF PROTÉGÉE CONTRE LES
CHOCS DE DÉFIBRILLATION
28 ISO 7000-1051 Ne pas réutiliser

60601-1  IEC:2005 – 639 –
Table D.1 (continued)
No. Symbol Reference Title
25 IEC 60417-5841 D EFIBRILLATION - PROOF TYPE B APPLIED PART
26 IEC 60417-5334 D EFIBRILLATION - PROOF TYPE BF APPLIED PART
27 IEC 60417-5336 D EFIBRILLATION - PROOF TYPE CF APPLIED PART
28 ISO 7000-1051 Do not reuse

– 640 – 60601-1  CEI:2005
Tableau D.2 – Signes de sécurité
1 ISO 3864-1,
Figure 3
Modèle pour la construction d'un signal d’avertissement
NOTE Couleur de fond : jaune
Bande triangulaire : noire
Symbole ou texte : noir
2 ISO 7010-W001 Signe de sécurité général
3 IEC 60878
ISO 3864-B.3.6 a
Avertissement : tension dangereuse
4
ISO 7010-P001
et
ISO 3864-1,
Figure 1
Signe d'interdiction général
et
Modèle pour la construction d'un signe d'interdiction
NOTE Couleur de fond : blanc
Bande circulaire et barre oblique : rouge
Symbole ou texte : noir
5
ISO 7010-P017
Interdiction de pousser
6
ISO 7010-P018
Interdiction de s'asseoir

60601-1  IEC:2005 – 641 –
Table D.2 – Safety signs
No. Safety sign Reference Title
1 ISO 3864-1,
Figure 3
Template for constructing a warning sign
NOTE Background colour: yellow
Triangular band: Black
Symbol or text: Black
2 ISO 7010-W001 General warning sign
3 IEC 60878
ISO 3864-B.3.6 a
Warning: dangerous voltage
4
ISO 7010-P001
and
ISO 3864-1,
Figure 1
General prohibition sign
and
Template for constructing a prohibition sign
NOTE Background colour: white
Circular band and slash: red
Symbol or text: black
5
ISO 7010-P017
Pushing prohibited
6 ISO 7010-P018 Sitting prohibited

– 642 – 60601-1  CEI:2005
Tableau D.2 (suite)
7
ISO 7010-P019
Interdiction de monter
8 ISO 3864-1
Figure 2
Modèle de construction d'un signe d'action obligatoire
NOTE Couleur de fond : bleu
Symbole ou texte : blanc
9 ISO 7010-M001 Signe d'action obligatoire général
10
CEI 60878
Sécurité 01 b
Suivre les instructions de fonctionnement
NOTE Sur les APPAREILS EM "Suivre les instructions
d'utilisation"
a La description de ce signe de sécurité d'utilisation courante est donnée à l'Annexe B de l'ISO 3864:1984.
Lorsque les signes de sécurité ont été rassemblés dans l'ISO 7010, ce signe n'a pas été intégré à la nouvelle
norme. L'ISO 3864:1984 a été annulée et remplacée par l'ISO 3864-1 et l'ISO 7010 en janvier 2003. Il est
envisagé d'ajouter ce signe de sécurité à l'ISO 7010 dans le cadre d'un futur amendement.
b Ce signe de sécurité est à l'étude quant à sa normalisation dans l'ISO 7010.

60601-1  IEC:2005 – 643 –
Table D.2 (continued)
No. Safety sign Reference Title
7
ISO 7010-P019
Stepping prohibited
8 ISO 3864-1
Figure 2
Template for constructing a mandatory action sign
NOTE Background colour: blue
Symbol or text: white
9 ISO 7010-M001 General mandatory action sign
10 IEC 60878
Safety 01 b
Follow operating instructions
NOTE On ME EQUIPMENT "Follow instructions for use”
a The description of this commonly used safety sign appeared in Annex B of ISO 3864:1984. When the safety
signs were collected in ISO 7010, this sign was not migrated to the new standard. ISO 3864:1984 was
superseded by ISO 3864-1 and ISO 7010 in January 2003. It is expected that this safety sign will be added to
ISO 7010 in an upcoming amendment.
b This safety sign is under consideration for standardization in ISO 7010.

– 644 – 60601-1  CEI:2005
Tableau D.3 – Codes généraux
1
N CEI 60445
Point de raccordement pour le conducteur neutre sur
les APPAREILS INSTALLÉS DE FAÇON PERMANENTE
2
IP N1N2
CEI 60529
N 1 = 0 Non protégé
1 Protégé contre les corps étrangers solides de
50 mm ∅ et plus
2 Protégé contre les corps étrangers solides de
12,5 mm ∅ et plus
3 Protégé contre les corps étrangers solides de
2,5 mm ∅ et plus
4 Protégé contre les corps étrangers solides de
1,0 mm ∅ et plus
5 Protégé contre la poussière
6 Etanche à la poussière
N 2 = 0 Non protégé
1 Protection contre les gouttes d'eau tombant
verticalement
2 Protection contre les gouttes d'eau tombant
verticalement lorsque L ' ENVELOPPE est inclinée jusqu'à
15º
3 Protégé contre la pénétration d'eau sous forme de
pluie
4 Protégé contre les projections d'eau
5 Protégé contre les projections à la lance
6 Protégé contre les projections puissantes à la lance
7 Protégé contre les effets d'immersion temporaire dans
l'eau
8 Protégé contre les effets d'immersion prolongée dans
l'eau
NOTE Lorsqu'il n'est pas exigé de spécifier une
caractéristique numérique, celle-ci est remplacée par la lettre
“X” (“XX” si les deux chiffres sont omis).

60601-1  IEC:2005 – 645 –
Table D.3 – General codes
1
N IEC 60445 Connection point for the neutral conductor on
PERMANENTLY INSTALLED equipment
2
IP N1N2
IEC 60529
N 1 = 0 Non-protected
1 Protected against solid foreign objects of 50 mm ∅ and
greater
2 Protected against solid foreign objects of 12,5 mm ∅
and greater
3 Protected against solid foreign objects of 2,5 mm ∅
and greater
4 Protected against solid foreign objects of 1,0 mm ∅
and greater
5 Dust-protected
6 Dust-tight
N 2 = 0 Non-protected
1 Protection against vertically falling water drops
2 Protection against vertically falling water drops when
ENCLOSURE tilted up to 15°
3 Protected against spraying water
4 Protected against splashing water
5 Protected against water jets
6 Protected against powerful water jets
7 Protected against the effects of temporary immersion
in water
8 Protected against the effects of continuous immersion
in water
NOTE When a characteristic numeral is not required to be
specified, it is replaced by the letter “X” (“XX” if both numerals
are omitted).

– 646 – 60601-1  CEI:2005
Annexe E
(informative)
Exemples de connexion du dispositif de mesure (DM) pour la mesure du
COURANT DE FUITE PATIENT et du COURANT AUXILIAIRE PATIENT
(voir 8.7)
1
MD
4
6
A PPAREIL EM avec PARTIE APPLIQUÉE DE TYPE B
A partir de toutes les connexions PATIENT
connectées ensemble
Pour les légendes, voir Tableau 5 IEC 2442/05
Figure E.1 – P ARTIE APPLIQUÉE DE TYPE B
1
MD
4
6
A PPAREIL EM avec PARTIE APPLIQUÉE DE TYPE BF
A partir de et vers toutes les CONNEXIONS PATIENT
d’une seule fonction connectées ensemble
Pour les légendes, voir Tableau 5
Fonction unique
IEC 2443/05
Figure E.2 – P ARTIE APPLIQUÉE DE TYPE BF

60601-1  IEC:2005 – 647 –
Annex E
(informative)
Examples of the connection of the measuring device (MD) for
measurement of the PATIENT LEAKAGE CURRENT and PATIENT AUXILIARY
CURRENT
(see 8.7)
1
MD
4
6
ME EQUIPMENT with TYPE B APPLIED PART
From all PATIENT CONNECTIONS connected
together.
For legends, see Table 5 IEC 2442/05
Figure E.1 – T YPE B APPLIED PART
1
MD
4
6
ME EQUIPMENT with TYPE BF APPLIED PART
From and to all PATIENT CONNECTIONS of
a single function connected together.
For legends, see Table 5
Single function
IEC 2443/05
Figure E.2 – T YPE BF APPLIED PART

– 648 – 60601-1  CEI:2005
1
MD
4
6
A PPAREIL EM avec PARTIE APPLIQUÉE DE TYPE CF
A partir de et vers chaque CONNEXION PATIENT
Pour les légendes,voir Tableau 5
IEC 2444/05
Figure E.3 – P ARTIE APPLIQUÉE DE TYPE CF
1
MD
4
6
A PPAREIL EM avec PARTIE APPLIQUÉE DE TYPE B , PARTIE

APPLIQUÉE DE TYPE BF OU PARTIE APPLIQUÉE DE TYPE CF
Entre toute CONNEXION PATIENT unique et toutes les
autres CONNEXIONS PATIENT connectées ensemble
Pour les légendes, voir Tableau 5 IEC 2445/05
Figure E.4 – Courant auxiliaire patient
1
MD
4
6
A PPAREIL EM avec charge spécifiée par le FABRICANT
des CONNEXIONS PATIENT de la PARTIE APPLIQUÉE
A partir de et vers chaque CONNEXION PATIENT
Pour les légendes, voir Tableau 5
Charge
IEC 2446/05
Figure E.5 – Charge des CONNEXIONS PATIENT si elles sont spécifiées par le FABRICANT

60601-1  IEC:2005 – 649 –
1
MD
4
6
ME EQUIPMENT with TYPE CF APPLIED PART
From and to every PATIENT CONNECTION
For legends, see Table 5
IEC 2444/05
Figure E.3 – T YPE CF APPLIED PART
1
MD
4
6
ME EQUIPMENT with TYPE B APPLIED PART,
TYPE BF APPLIED PART or TYPE CF APPLIED PART
Between any single PATIENT CONNECTION
and all other PATIENT CONNECTIONS
For legends, see Table 5 IEC 2445/05
Figure E.4 – P ATIENT AUXILIARY CURRENT
1
MD
4
6
ME EQUIPMENT with MANUFACTURER
specified loading of the PATIENT CONNECTIONS
of the APPLIED PART
From and to every PATIENT CONNECTION
For legends, see Table 5
Load
IEC 2446/05
Figure E.5 – Loading of the PATIENT CONNECTIONS if specified by the MANUFACTURER

– 650 – 60601-1  CEI:2005
Annexe F
(informative)
Circuits d'alimentation de mesure adaptés
Réseau
T 1
V
1
S 5 P 1
P 1
S 1
IEC 2447/05
Pour les légendes, voir Tableau 5.
Figure F.1 – Circuit d'alimentation de mesure avec un côté du RÉSEAU D ' ALIMENTATION
approximativement au potentiel de terre
(voir 8.7.4.2)
Réseau
T 1
V
1
P 1
S 2
V
V1
V2
S 1
P 1
IEC 2448/05
Pour les légendes, voir Tableau 5.
Figure F.2 – Circuit d'alimentation de mesure avec RÉSEAU D ' ALIMENTATION
approximativement symétrique au potentiel de terre
(voir 8.7.4.2)

60601-1  IEC:2005 – 651 –
Annex F
(informative)
Suitable measuring supply circuits
Mains
T 1
V
1
S 5 P 1
P 1
S 1
IEC 2447/05
For legends, see Table 5.
Figure F.1 – Measuring supply circuit with one side of the SUPPLY MAINS
at approximately earth potential
(see 8.7.4.2)
Mains
T 1
V
1
P 1
S 2
V
V1
V2
S 1
P 1
IEC 2448/05
For legends, see Table 5.
Figure F.2 – Measuring supply circuit with SUPPLY MAINS
approximately symmetrical to earth potential
(see 8.7.4.2)

– 652 – 60601-1  CEI:2005
Réseau
T 1
V
1
P 1 S 1
V
V
S 2
S 3
V1
V2
V3
L1
L2
L3
(Neutre)
P 1
P 1
P 1
IEC 2449/05
Pour les légendes, voir Tableau 5.
Figure F.3 – Circuit d'alimentation de mesure pour les APPAREILS EM polyphasés
spécifiés pour connexion à un RÉSEAU D ' ALIMENTATION polyphasé
(voir 8.7.4.2)
Réseau
T 1
V
1
P 1 S 1
V
V
S 2 P 1
V1
V2
V3
L1
L2
L3
(Neutre)
IEC 2450/05
Pour les légendes, voir Tableau 5.
Figure F.4 – Circuit d'alimentation de mesure pour les APPAREILS EM monophasés
spécifiés pour connexion à un RÉSEAU D ' ALIMENTATION polyphasé
(voir 8.7.4.2)

60601-1  IEC:2005 – 653 –
Mains
T 1
V
1
P 1 S 1
V
V
S 2
S 3
V1
V2
V3
L1
L2
L3
(Neutral)
P 1
P 1
P 1
IEC 2449/05
For legends, see Table 5.
Figure F.3 – Measuring supply circuit for polyphase ME EQUIPMENT
specified for connection to a polyphase SUPPLY MAINS
(see 8.7.4.2)
Mains
T 1
V
1
P 1 S 1
V
V
S 2 P 1
V1
V2
V3
L1
L2
L3
(Neutral)
IEC 2450/05
For legends, see Table 5.
Figure F.4 – Measuring supply circuit for single-phase ME EQUIPMENT
specified for connection to a polyphase SUPPLY MAINS
(see 8.7.4.2)

– 654 – 60601-1  CEI:2005
Réseau
T 1
V
1
P 2
S 1
S 10
S 8
P 2
P 2
P 2
FE
PE
P 1
P 1
S 2
S 3
S 5
2
IEC 2451/05
Pour les légendes, voir Tableau 5.
Figure F.5 – Circuit d'alimentation de mesure pour les APPAREILS EM ayant une unité
d'alimentation séparée ou destiné à recevoir sa puissance d'un autre appareil du
SYSTÈME EM
(voir 8.7.4.2)

60601-1  IEC:2005 – 655 –
Mains
T 1
V
1
P 2
S 1
S 10
S 8
P 2
P 2
P 2
FE
PE
P 1
P 1
S 2
S 3
S 5
2
IEC 2451/05
For legends, see Table 5.
Figure F.5 – Measuring supply circuit for ME EQUIPMENT having a separate power supply
unit or intended to receive its power from another equipment in an ME SYSTEM
(see 8.7.4.2)

– 656 – 60601-1  CEI:2005
Annexe G
(normative)
Protection contre les DANGERS d'inflammation des mélanges
anesthésiques inflammables
NOTE Cette annexe remplace l'ancienne Section Six: “Protection contre les RISQUES d'ignition des mélanges
anesthésiques inflammables” de la deuxième édition.
G.1 Introduction
G.1.1 Applicabilité
Lorsque les APPAREILS EM sont utilisés dans des zones dans lesquelles des anesthésiques
inflammables ou des agents inflammables pour la désinfection ou le nettoyage de la peau
sont utilisés, un RISQUE d'explosion peut exister si de tels anesthésiques ou agents sont
mélangés à l'air ou à l'oxygène ou au protoxyde d'azote.
L'inflammation d'un tel mélange peut être causée par des étincelles ou par contact avec des
parties ayant une température de surface élevée.
Les étincelles peuvent être produites lors de l'ouverture ou de la fermeture de circuits
électriques commandée par des interrupteurs, des connecteurs, des fusibles ou des COUPE -
CIRCUITS et des dispositifs similaires.
Dans les parties à HAUTE TENSION , les étincelles peuvent être causées par l'effet couronne.
Des décharges statiques peuvent causer des étincelles.
La probabilité d'apparition d'une inflammation de tels mélanges anesthésiques dépend de leur
concentration, de l'énergie d'inflammation minimale appropriée, de la présence de
températures de surface élevées et de l'énergie des étincelles.
G.1.2 Appareils et composants industriels
Les exigences de construction de la CEI 60079-0 ne sont généralement pas appropriées pour
les APPAREILS EM pour plusieurs raisons:
a) elles conduisent à des constructions d'une taille, d'un poids ou d'une conception qui ne
sont pas applicables pour des raisons médicales ou qui ne peuvent pas être stérilisées;
b) certaines constructions autorisent une explosion à l'intérieur d'une ENVELOPPE , mais en
empêchent la propagation à l'extérieur. Une telle construction, qui pourrait être
intrinsèquement sûre, serait inacceptable dans une salle d'opération dans laquelle la
continuité de fonctionnement des APPAREILS EM est essentielle;
c) les exigences industrielles ont été conçues pour les agents inflammables mélangés à l'air.
Elles ne peuvent pas être appliquées aux mélanges avec de l'oxygène ou du protoxyde
d'azote utilisés en pratique médicale;
d) en pratique médicale, les mélanges anesthésiques inflammables apparaissent en
quantités relativement faibles uniquement.
Cependant, certaines constructions décrites dans la CEI 60079-0 sont acceptables pour des
APPAREILS EM de CATÉGORIE AP (voir G.5.1).
G.1.3 * Exigences pour les APPAREILS EM
Dans la présente annexe, la présence de mélanges anesthésiques inflammables est décrite:
– autant que nécessaire pour la construction des APPAREILS EM , à minima pour des
conditions spécifiées d'évacuation et d'absorption;

60601-1  IEC:2005 – 657 –
Annex G
(normative)
Protection against HAZARDS of ignition
of flammable anaesthetic mixtures
NOTE This annex replaces the former Section Six: “Protection against HAZARDS of ignition of flammable
anaesthetic mixtures” of the second edition.
G.1 Introduction
G.1.1 Applicability
Where ME EQUIPMENT is used in areas in which flammable anaesthetics or flammable agents
for disinfection or skin cleaning are applied, an explosion RISK can exist if such anaesthetics
or agents are mixed with air, or with oxygen or nitrous oxide.
Ignition of such a mixture can be caused by sparks or by contact with parts having a high
surface temperature.
Sparks can be caused where electrical circuits are opened or closed by operation of switches,
connectors, fuses or OVER - CURRENT RELEASES and the like.
In HIGH VOLTAGE parts, sparks can be caused by corona. Static discharges can cause sparks.
The probability of occurrence of the ignition of such anaesthetic mixtures depends on their
concentration, the appropriate minimum ignition energy, the presence of high surface
temperatures and the energy of sparking.
G.1.2 Industrial equipment and components
The constructional requirements of IEC 60079-0 are generally not appropriate for
ME EQUIPMENT for several reasons:
a) they lead to constructions of a size, weight or design that are not applicable for medical
reasons or that cannot be sterilizable;
b) some constructions allow an explosion inside an ENCLOSURE , but prevent propagation
outside it. Such a construction, which might be inherently safe, would be unacceptable in
an operating theatre where continuity of operation of ME EQUIPMENT is essential;
c) industrial requirements were made for flammable agents mixed with air. They cannot be
applied to mixtures with oxygen or nitrous oxide used in medical practice;
d) in medical practice flammable anaesthetic mixtures occur only in relatively small
quantities.
However some of the constructions described in IEC 60079-0 are acceptable for CATEGORY AP
ME EQUIPMENT (see G.5.1).
G.1.3 * Requirements for ME EQUIPMENT
In this annex, the location of flammable anaesthetic mixtures is described:
– as much as necessary for the construction of ME EQUIPMENT , as minimum for specified
conditions of exhaust and absorption;

– 658 – 60601-1  CEI:2005
– autant que nécessaire pour l'affectation des APPAREILS EM et la construction de
l'installation électrique dans la série CEI 60364.
Les recommandations, les limites et les essais de la présente annexe sont fondés sur les
résultats de considérations statistiques obtenues à partir d'expériences réalisées avec les
mélanges les plus facilement inflammables de vapeur d'éther avec l'air et avec l'oxygène, en
utilisant l'appareillage d'essai décrit à l’Article G.7. Cela est justifié parce que les
combinaisons avec l'éther ont les températures d'inflammation les plus faibles et les énergies
d'inflammation les plus faibles des agents d'utilisation courante.
Lorsque les températures ou les paramètres de circuits des APPAREILS EM utilisés dans un
MÉLANGE ANESTHÉSIQUE INFLAMMABLE AVEC DE L ' AIR dépassent les limites admissibles et que
les étincelles ne peuvent pas être évitées, les parties et circuits concernés peuvent être
enfermés dans des ENVELOPPES avec du gaz inerte sous pression ou de l'air propre ou dans
des ENVELOPPES à ventilation réduite.
Les ENVELOPPES à ventilation réduite retardent la formation d'une concentration inflammable.
Elles sont reconnues car on suppose qu'une période pendant laquelle un APPAREIL EM est
utilisé dans un MÉLANGE ANESTHÉSIQUE INFLAMMABLE AVEC DE L ' AIR est suivie par une période
de ventilation au cours de laquelle une telle concentration disparaît.
Pour les APPAREILS EM contenant ou utilisés dans un MÉLANGE ANESTHÉSIQUE INFLAMMABLE
AVEC DE L ' OXYGÈNE OU DU PROTOXYDE D ' AZOTE , les exigences, les limites et les essais sont
beaucoup plus sévères.
Ces recommandations s'appliquent non seulement en CONDITION NORMALE mais, en outre,
dans la CONDITION DE PREMIER DÉFAUT , comme indiqué en 4.7. Seules deux exemptions de
l'essai d'inflammation réel sont reconnues, il s'agit soit de l'absence d'étincelles avec une
température limitée soit d'une température limitée avec des paramètres de circuit restreints.
G.2 Localisations et exigences fondamentales
G.2.1 Parties d' APPAREILS EM de CATEGORIE AP
Les parties d'un APPAREIL EM de CATÉGORIE APG dans lesquelles un MÉLANGE ANESTHÉSIQUE
INFLAMMABLE AVEC DE L ' AIR se produit doivent être de la CATÉGORIE AP ou APG et doivent être
conformes aux exigences des Articles G.3, G.4 et G.5.
G.2.2 M ÉLANGE ANESTHÉSIQUE INFLAMMABLE AVEC DE L ' AIR
Lorsqu'il se produit un MÉLANGE ANESTHÉSIQUE INFLAMMABLE AVEC DE L ' AIR à la suite d'une fuite
ou d'un dégagement de MÉLANGE ANESTHÉSIQUE INFLAMMABLE AVEC DE L ' OXYGÈNE OU DU
PROTOXYDE D ' AZOTE à partir d'une ENVELOPPE , on considère que par propagation il se forme un
volume du mélange produit autour du point de fuite ou de dégagement à une distance
comprise entre 5 cm et 25 cm de ce point.
G.2.3 M ÉLANGE ANESTHÉSIQUE INFLAMMABLE AVEC DE L ' OXYGÈNE OU DU PROTOXYDE D ' AZOTE
Un MÉLANGE ANESTHÉSIQUE INFLAMMABLE AVEC DE L ' OXYGÈNE OU DU PROTOXYDE D ' AZOTE peut
être contenu dans une partie d' APPAREIL EM complètement ou partiellement fermée et dans les
voies respiratoires du PATIENT . On considère qu’un tel mélange se propage jusqu’à une
distance de 5 cm de la partie de l' ENVELOPPE où se produit la fuite ou le dégagement.
G.2.4 A PPAREIL EM spécifié pour utilisation avec un MÉLANGE ANESTHÉSIQUE
INFLAMMABLE AVEC DE L ' AIR
Un APPAREIL EM ou des parties de celui-ci, spécifié pour être utilisé avec un MÉLANGE
ANESTHÉSIQUE INFLAMMABLE AVEC DE L ' AIR (dans une situation définie en G.2.2) doit être de la
CATÉGORIE AP ou APG et doit être conforme aux exigences des Articles G.4 et G.5.

60601-1  IEC:2005 – 659 –
– as much as necessary for the allocation of ME EQUIPMENT and the construction of the
electrical installation in the IEC 60364 series.
The recommendations, limits and tests of this annex are based on the results of statistical
considerations obtained from experiments with the most readily flammable mixtures of ether
vapour with air and with oxygen, using the test apparatus described in Clause G.7. This is
justified because combinations with ether have the lowest ignition temperatures and the
lowest ignition energies of commonly used agents.
Where temperatures or circuit parameters of ME EQUIPMENT used in a FLAMMABLE ANAESTHETIC
MIXTURE WITH AIR exceed allowable limits and sparking cannot be avoided the relevant parts
and circuits can be enclosed in ENCLOSURES with pressurized inert gas or clean air or in
ENCLOSURES with restricted breathing.
E NCLOSURES with restricted breathing delay the build-up of an ignitable concentration. They
are recognized because it is assumed that a period in which ME EQUIPMENT is used in a
FLAMMABLE ANAESTHETIC MIXTURE WITH AIR is followed by a period of ventilation during which
such a concentration will disappear.
For ME EQUIPMENT containing or used in a FLAMMABLE ANAESTHETIC MIXTURE WITH OXYGEN OR
NITROUS OXIDE , requirements, limits and tests are far more stringent.
These recommendations apply not only to NORMAL CONDITION but, additionally, in the SINGLE
FAULT CONDITION , as indicated in 4.7. Only two exemptions from an actual ignition test are
recognized, these being either the absence of sparks and limited temperature or limited
temperature and restricted circuit parameters.
G.2 Locations and basic requirements
G.2.1 Parts of CATEGORY APG ME EQUIPMENT
Parts of CATEGORY APG ME EQUIPMENT in which a FLAMMABLE ANAESTHETIC MIXTURE WITH AIR
occurs shall be CATEGORY AP or APG ME EQUIPMENT and shall comply with the requirements of
Clause G.3, G.4 and G.5.
G.2.2 F LAMMABLE ANAESTHETIC MIXTURE WITH AIR
Where a FLAMMABLE ANAESTHETIC MIXTURE WITH AIR occurs because of a leakage or discharge
of a FLAMMABLE ANAESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE from an ENCLOSURE , it is
considered to propagate to a volume surrounding the leakage or discharge point at a distance
from 5 cm to 25 cm from such a point.
G.2.3 F LAMMABLE ANAESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE
A FLAMMABLE ANAESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE may be contained in a
completely or partly enclosed ME EQUIPMENT part and in the PATIENT ’ S respiratory tract. Such a
mixture is considered to propagate to a distance of 5 cm from an ENCLOSURE part where
leakage or discharge occurs.
G.2.4 M E EQUIPMENT specified for use with FLAMMABLE ANAESTHETIC MIXTURE WITH AIR
M E EQUIPMENT or parts thereof specified for use with FLAMMABLE ANAESTHETIC MIXTURE WITH AIR
(in a location defined in G.2.2) shall be CATEGORY AP or APG ME EQUIPMENT and shall comply
with the requirements of Clause G.4 and G.5.

– 660 – 60601-1  CEI:2005
G.2.5 A PPAREIL EM spécifié pour être utilisation avec un MÉLANGE ANESTHÉSIQUE
INFLAMMABLE AVEC DE L ' OXYGÈNE OU DU PROTOXYDE D ' AZOTE
Un APPAREIL EM , ou des parties de celui-ci, spécifié pour être utilisé avec un MÉLANGE
ANESTHÉSIQUE INFLAMMABLE AVEC DE L ' OXYGÈNE OU DU PROTOXYDE D ' AZOTE dans une situation
définie en G.2.2) doit être de la CATÉGORIE APG et doit être conforme aux exigences des
Articles G.4 et G.6.
La conformité avec les exigences de G.2.3 à G.2.5 (inclus) est vérifiée par examen et par les
essais appropriés des Articles G.3, G.4 et G.5.
Ces essais doivent être réalisés après ceux applicables prévus en 11.6.6 et 11.6.7.
G.3 Marquage, DOCUMENTS D ' ACCOMPAGNEMENT
G.3.1 Marquage de CATÉGORIE APG
Les APPAREILS EM DE LA CATÉGORIE APG doivent être marqués en un endroit bien visible par
une bande de couleur verte d’au moins 2 cm de large portant les lettres "APG" (voir le
symbole IEC 60417-5332 (DB:2002-10) (voir Tableau D.1, symbole 23)). Il convient que la
longueur de la bande verte soit d’au moins 4 cm. Il convient que la taille du marquage soit
aussi grande que possible pour ce cas particulier. Si ce marquage est impossible, une
information équivalente doit être donnée dans les instructions d’utilisation.
La conformité est vérifiée par inspection et par application des essais et des critères de 7.1.2
et 7.1.3.
G.3.2 Marquage de CATÉGORIE AP
Les APPAREILS EM de la CATÉGORIE AP doivent être marqués à un endroit bien visible avec un
macaron de couleur verte d’au moins 2 cm de diamètre portant les lettres "AP" (voir le
symbole IEC 60417-5331 (DB:2002-10) (Tableau D.1, symbole 22)).
Il convient que la taille du marquage soit aussi grande que possible pour ce cas particulier. Si
ce marquage est impossible, une information équivalente doit être donnée dans les
instructions d’utilisation.
La conformité est vérifiée par inspection et par application des essais et des critères de 7.1.2
et 7.1.3.
G.3.3 Emplacement des marquages

Le marquage prévu en G.3.2 et G.3.3 doit figurer sur la partie principale de L ' APPAREIL EM si
cette partie est de CATÉGORIE AP ou de CATÉGORIE APG . Il n’est pas nécessaire de le répéter
sur les parties amovibles qui ne peuvent être utilisées qu’associées avec L ' APPAREIL EM
marqué.
La conformité est vérifiée par inspection.
G.3.4 D OCUMENTS D ' ACCOMPAGNEMENT
Les DOCUMENTS D ' ACCOMPAGNEMENT doivent contenir une indication permettant à l' ORGANISME
RESPONSABLE de distinguer les parties des APPAREILS EM (voir G.3.5) qui sont soit de la
CATÉGORIE AP soit de la CATÉGORIE APG .
La conformité est vérifiée par inspection.
G.3.5 Marquage lorsque les parties de l' APPAREIL EM sont de CATÉGORIE AP ou APG
Sur les APPAREILS EM dont seules certaines parties sont de la CATÉGORIE AP ou de la
CATÉGORIE APG , le marquage doit indiquer clairement quelles sont les parties de la CATÉGORIE
AP ou de la CATÉGORIE APG .
La conformité est vérifiée par inspection.

60601-1  IEC:2005 – 661 –
G.2.5 M E EQUIPMENT specified for use with FLAMMABLE ANAESTHETIC MIXTURE WITH
OXYGEN OR NITROUS OXIDE
M E EQUIPMENT or parts thereof specified for use with FLAMMABLE ANAESTHETIC MIXTURE WITH
OXYGEN OR NITROUS OXIDE (in a location defined in G.2.2) shall be CATEGORY APG
ME EQUIPMENT and shall comply with the requirements of G.4 and G.6.
Compliance with the requirements of G.2.3 through G.2.5 (inclusive) is checked by inspection
and by the appropriate tests of Clause G.3, G.4 and G.5.
These tests shall be performed after applicable tests according to 11.6.6 and 11.6.7.
G.3 Marking, ACCOMPANYING DOCUMENTS
G.3.1 C ATEGORY APG marking
C ATEGORY APG ME EQUIPMENT shall be marked on a prominent location with a green-coloured
band at least 2 cm wide imprinted with the characters “APG” (see symbol IEC 60417-5332
(DB:2002-10) (Table D.1, symbol 23)). The length of the green-coloured band should be at
least 4 cm. The size of the marking should be as large as possible for the particular case. If
this marking is impossible, the relevant information shall be given in the instructions for use.
Compliance is checked by inspection and by application of the tests and criteria in 7.1.2 and
7.1.3.
G.3.2 C ATEGORY AP marking
C ATEGORY AP ME EQUIPMENT shall be marked on a prominent location with a green-coloured
circle of at least 2 cm diameter, imprinted with the characters “AP” (see symbol IEC 60417-
5331 (DB:2002-10) (Table D.1, symbol 22)).
The size of the marking should be as large as possible for the particular case. If this marking
is impossible, the relevant information shall be given in the instructions for use.
Compliance is checked by inspection and by application of the tests and criteria in 7.1.2 and
7.1.3.
G.3.3 Placement of markings
The marking according to G.3.2 and G.3.3 shall be present on the major part of the
ME EQUIPMENT if this part is CATEGORY AP or CATEGORY APG . It need not be repeated on
detachable parts that can only be used together with the marked ME EQUIPMENT .
Compliance is checked by inspection.
G.3.4 A CCOMPANYING DOCUMENTS
A CCOMPANYING DOCUMENTS shall contain an indication to enable the RESPONSIBLE
ORGANIZATION to distinguish the parts of ME EQUIPMENT (see G.3.5) that are CATEGORY AP and
CATEGORY APG .
Compliance is checked by inspection.
G.3.5 Marking when parts of ME EQUIPMENT are CATEGORY AP or CATEGORY APG
On ME EQUIPMENT in which only certain ME EQUIPMENT parts are CATEGORY AP or CATEGORY
APG , the marking shall clearly indicate which parts are CATEGORY AP or CATEGORY APG .
Compliance is checked by inspection.

– 662 – 60601-1  CEI:2005
G.4 Exigences communes aux APPAREILS EM de CATÉGORIE AP et de CATÉGORIE APG
G.4.1 Raccordements électriques
a) Les LIGNES DE FUITE et les DISTANCES DANS L ' AIR entre les points de raccordement du CÂBLE
D ' ALIMENTATION doivent être conformes aux valeurs du Tableau 12, valeurs pour les
MOYENS DE PROTECTION DU PATIENT .
b) Les raccordements, sauf ceux des circuits décrits en G.5.3 et G.6.3, doivent être protégés
contre une déconnexion accidentelle en UTILISATION NORMALE ou doivent être conçus de
manière que la connexion et/ou la déconnexion ne puisse se faire qu’à l’aide d’un OUTIL .
c) Les APPAREILS EM de la CATÉGORIE AP et de la CATÉGORIE APG ne doivent pas être équipés
d’un CÂBLE D ' ALIMENTATION SOUPLE NON FIXÉ À DEMEURE à moins que le circuit ne soit
conforme aux exigences de G.5.3 et G.6.3.
La conformité est vérifiée par inspection ou par mesurage.
G.4.2 Détails de construction
a) L'ouverture d'une ENVELOPPE assurant la protection contre la pénétration de gaz ou de
vapeurs dans l' APPAREIL EM ou dans des parties de celui-ci ne doit être possible qu’à l’aide
d’un OUTIL .
La conformité est vérifiée par inspection.
b) Pour réduire la formation d'arcs et d'étincelles due à la pénétration d'objets étrangers dans
L ' ENVELOPPE :
– les capots supérieurs des ENVELOPPES ne doivent pas avoir d’ouvertures; les
ouvertures de passages pour commandes sont cependant permises si elles sont
recouvertes par le bouton de commande;
– les dimensions des ouvertures dans les parois latérales ne doivent pas laisser
pénétrer un objet solide cylindrique de plus de 4 mm de diamètre;
– les dimensions des ouvertures dans les fonds ne doivent pas laisser pénétrer un objet
solide cylindrique de plus de 12 mm de diamètre.
La conformité est vérifiée au moyen d’une tige d’essai cylindrique de 4 mm de diamètre
pour les parois latérales et de 12 mm de diamètre pour les fonds. La tige d’essai ne doit
pas pénétrer dans l' ENVELOPPE lorsqu'elle est appliquée dans toutes les directions
possibles, sans lui appliquer de force appréciable.
c) Lorsque l'isolation des conducteurs électriques équivalente à un MOYEN DE PROTECTION
PATIENT peut entrer en contact avec une partie contenant un MÉLANGE ANESTHÉSIQUE
INFLAMMABLE AVEC DE L ' OXYGÈNE OU DU PROTOXYDE D ' AZOTE ou simplement des gaz
inflammables ou de l'oxygène, un court-circuit de ces conducteurs ou un court-circuit entre
un conducteur et une partie conductrice contenant le gaz ou le mélange ne doit pas
provoquer la perte d'intégrité d’une telle partie ou entraîner une élévation de température
inadmissible ou tout autre DANGER pour cette partie (voir G.6.3 a)).
La conformité est vérifiée par inspection. En cas de doute, il convient d'effectuer un essai
de court-circuit (sans gaz explosif) et si possible, la température correspondante mesurée.
L'essai de court-circuit n’a pas à être effectué si le produit de la tension en circuit ouvert
en volts par le courant de court-circuit en ampères n’excède pas 10.

60601-1  IEC:2005 – 663 –
G.4 Common requirements for CATEGORY AP and CATEGORY APG ME EQUIPMENT
G.4.1 Electrical connections
a) C REEPAGE DISTANCES and AIR CLEARANCES between the connection points of POWER SUPPLY
CORD shall be according to THE Table 12 values for one MEANS OF PATIENT PROTECTION .
b) Connections, except those in the circuits described in G.5.3 and G.6.3, shall be protected
against accidental disconnection in NORMAL USE or shall be so designed that connection or
disconnection can be performed only with the use of a TOOL .
c) C ATEGORY AP and CATEGORY APG ME EQUIPMENT shall not be provided with a DETACHABLE
POWER SUPPLY CORD unless the circuit complies with the requirements of G.5.3 and G.6.3.
Compliance is checked by inspection or measurement.
G.4.2 Construction details
a) Opening of an ENCLOSURE providing protection against the penetration of gases or vapours
into the ME EQUIPMENT or into parts thereof shall be possible only with the aid of a TOOL .
Compliance is checked by inspection.
b) To minimize arcing and sparking due to foreign objects penetrating the ENCLOSURE :
– top covers of ENCLOSURES shall have no openings; openings for controls are permitted
if these openings are covered by the control knob;
– openings in side-covers shall have such dimensions that penetration by a solid
cylindrical object of more than 4 mm diameter is prevented;
– openings in base plates shall have such dimensions that penetration by a solid
cylindrical object of more than 12 mm diameter is prevented.
Compliance is checked by means of a cylindrical test rod of 4 mm diameter for side-covers
and 12 mm diameter for base plates. The test rod is not to enter the ENCLOSURE when
applied in all possible directions without appreciable force.
c) Where insulation of electrical conductors equal to one MEANS OF PATIENT PROTECTION may
contact a part containing a FLAMMABLE ANAESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE
or ignitable gases alone or oxygen, a short circuit of these conductors or a short circuit of
one conductor to a conductive part containing the gas or mixture shall not result in loss of
integrity of such a part or result in an inadmissible temperature or in a HAZARD in such a
part (see G.6.3 a)).
Compliance is checked by inspection. In case of doubt, a short-circuit test (without
explosive gases) should be performed and the temperature in the relevant part should be
measured if possible. The short-circuit test need not be performed if the product of the
open-circuit voltage in volts and the short-circuit current in amperes does not exceed 10.

– 664 – 60601-1  CEI:2005
G.4.3 Prévention des charges électrostatiques
a) Les charges électrostatiques doivent être évitées pour les APPAREILS EM DE LA CATÉGORIE
AP et de la CATÉGORIE APG par une combinaison de mesures appropriées telles que:
– l’utilisation de matériaux antistatiques à résistance électrique limitée comme spécifié
en G.4.3 b), et
– l'installation de cheminements électriques conducteurs entre l' APPAREIL EM ou ses
parties et un sol conducteur ou le système de terre de protection ou le système
d'égalisation des potentiels ou par l'intermédiaire des roues vers un sol antistatique du
local à usage médical.
b) Les limites de la résistance électrique pour les tuyauteries d’anesthésie, les matelas et les
coussins, les pneus de roulettes et les autres matériaux antistatiques doivent être
conformes à l’ISO 2882.
La conformité aux limites des résistances admissibles données dans l'ISO 2882 est vérifiée
par des mesures selon l’ ISO 1853, l’ ISO 2878 et l’ ISO 23529.
G.4.4 Effet couronne
Les parties et les composants des APPAREILS EM fonctionnant à des tensions supérieures à
2 000 V en courant alternatif ou plus de 2 400 V en courant continu ne se trouvant pas dans
des ENVELOPPES conformément à G.5.4 ou G.5.5 doivent être conçus de telle sorte qu’aucun
effet couronne n’apparaisse.
La conformité est vérifiée par inspection ou mesurage.
G.5 Exigences et essais pour les APPAREILS EM de la CATÉGORIE AP , leurs
parties et leurs composants
G.5.1 Généralités
Les APPAREILS EM , leurs parties ou composants ne doivent pas enflammer les MÉLANGES
ANESTHÉSIQUES INFLAMMABLES AVEC DE L ' AIR en UTILISATION NORMALE et en CONDITION NORMALE .
Les APPAREILS EM , leurs parties ou composants conformes à l’un des Paragraphes G.5.2 à
G.5.5 (inclus) sont considérés comme conformes aux exigences du présent paragraphe.
Les APPAREILS EM , leurs parties ou leurs composants conformes aux exigences de la
CEI 60079-0 concernant les ENVELOPPES pressurisées (CEI 60079-2), les ENVELOPPES à
remplissage pulvérulent (CEI 60079-5) ou les appareils immergés dans l'huile (CEI 60079-6)
ainsi qu'aux exigences de la présente norme (à l'exclusion de celles de G.5.2 à G.5.5), sont
considérés comme conformes aux exigences pour les APPAREILS EM DE CATÉGORIE AP .
G.5.2 Limites de températures
Les APPAREILS EM , leurs parties ou leurs composants ne produisant ni étincelles ni
températures de fonctionnement des surfaces en contact avec les mélanges gazeux en
UTILISATION NORMALE et en CONDITION NORMALE excédant 150 °C dans le cas d'une réduction
de la circulation verticale d’air par convection, ou excédant 200 °C dans le cas d’une
circulation verticale d’air non réduite, si la mesure est effectuée à une température ambiante
de 25 °C, sont considérés comme conformes aux exigences de G.5.1.
Les températures de fonctionnement sont mesurées pendant les essais décrits en 11.1.

60601-1  IEC:2005 – 665 –
G.4.3 Prevention of electrostatic charges
a) Electrostatic charges shall be prevented on CATEGORY AP and CATEGORY APG ME EQUIPMENT
by a combination of appropriate measures such as:
– the use of antistatic materials with a limited electrical resistance as specified in
G.4.3 b), and
– provision of electrically conductive paths from ME EQUIPMENT or its parts to a
conductive floor or to the protective earth system or the potential equalization system
or via wheels to an antistatic floor of the medically used room.
b) The electrical resistance limits of anaesthetic tubing, mattresses and pads, castor tyres
and other antistatic material shall comply with ISO 2882.
Compliance with the allowable resistance limits given in ISO 2882 is checked by
measurements according to ISO 1853, ISO 2878 and ISO 23529.
G.4.4 Corona
Parts and components of ME EQUIPMENT operating at more than 2 000 V a.c. or more than
2 400 V d.c. that are not included in ENCLOSURES in compliance with G.5.4 or G.5.5 shall be so
designed that corona cannot be produced.
Compliance is checked by inspection and measurement.
G.5 Requirements and tests for CATEGORY AP ME EQUIPMENT , parts and
components thereof
G.5.1 General
M E EQUIPMENT , its parts or components shall not ignite FLAMMABLE ANAESTHETIC MIXTURES WITH
AIR in NORMAL USE and NORMAL CONDITION .
M E EQUIPMENT , its parts or components complying with one of Subclauses G.5.2 to G.5.5
(inclusive) are considered to comply with the requirement of this subclause.
M E EQUIPMENT , its parts or components complying with the requirements of IEC 60079-0 for
pressurized ENCLOSURES (IEC 60079-2), for sand-filled ENCLOSURES (IEC 60079-5) or for oil-
immersed equipment (IEC 60079-6) as well as with the requirements of this standard
(excluding those of G.5.2 to G.5.5), are considered to comply with the requirements for
CATEGORY AP ME EQUIPMENT .
G.5.2 Temperature limits
M E EQUIPMENT , its parts or components not producing sparks and not producing operating
temperatures of surfaces, in contact with gas mixtures in NORMAL USE and NORMAL CONDITION ,
exceeding 150 °C in case of restricted vertical air circulation by convection, or exceeding
200 °C in case of unrestricted vertical air circulation, if measured at an ambient temperature
of 25 °C, are considered to comply with the requirements of G.5.1.
The operating temperatures are measured during the tests mentioned in 11.1.

– 666 – 60601-1  CEI:2005
G.5.3 * Circuits à faible énergie
Les APPAREILS EM , leurs parties ou leurs composants qui peuvent produire des étincelles en
UTILISATION NORMALE et en CONDITION NORMALE (par exemple interrupteurs, relais, connexions
par prise détachables sans l’aide d’un OUTIL , incluant les connexions à l’intérieur de l' APPAREIL
EM qui ne sont pas suffisamment bloquées ou verrouillées et les balais des moteurs) doivent
être conformes aux exigences relatives à la température de G.5.2. En outre la tension Umax et
le courant Imax , qui peuvent se présenter dans les circuits, en tenant compte de la capacité
Cmax et de l'inductance Lmax doivent être conformes aux exigences suivantes:
Umax ≤ UzR pour un courant donné IzR , voir Figure G.1,
Umax ≤ Uc pour une capacité donnée Cmax , voir Figure G.2,
Imax ≤ IzR pour une tension donnée UzR , voir Figure G.1, et
Imax ≤ IzL pour une inductance donnée Lmax et pour Umax ≤ 24 V, voir Figure G.3.
– Les graphiques des Figures G.1 à G.3 ont été obtenus avec l’appareillage d’essai décrit à
l’Article G.6 et avec les mélanges les plus facilement inflammables de vapeur d’éther et
d’air (pourcentage d’éther en volume de 4,3 ± 0,2 %) pour une probabilité inflammation
(sans facteur de sécurité) de 10 -3 .
– L’extrapolation du graphique de la Figure G.1 est permise pour les combinaisons des
courants avec les tensions correspondantes dans les limites IzR ⋅ UzR ≤ 50 W.
L’extrapolation pour des tensions supérieures à 42 V n’est pas valable.
– L’extrapolation du graphique de la Figure G.2 est permise pour les combinaisons des
capacités avec les tensions correspondantes dans les limites de:
mJ 2 ,1
2
2 ≤ U
C
L’extrapolation pour des tensions supérieures à 242 V n’est pas valable.
Si la résistance R équivalente est inférieure à 8 000 Ω, Umax est déterminée en outre avec
une résistance R réelle.
– L’extrapolation du graphique de la Figure G.3 est permise pour les combinaisons des
courants avec les inductances correspondantes dans les limites de:
mJ 3 , 0
2
2 ≤ I
L
L’extrapolation pour des inductances supérieures à 900 mH n’est pas valable.
– La tension Umax est la tension d’alimentation la plus élevée apparaissant dans le circuit à
l’essai, le contact d’amorçage étant ouvert, compte tenu des variations de la TENSION
RÉSEAU exigées en 4.10.
– Le courant Imax est le courant le plus élevé parcourant le circuit à l’essai, le contact
d’amorçage étant fermé, compte tenu des variations de la TENSION RÉSEAU exigées en
4.10.
– La capacité Cmax et l'inductance Lmax sont les valeurs se présentant sur le composant à
l’essai qui produit des étincelles dans l' APPAREIL EM .
– Si le circuit est alimenté en courant alternatif, la valeur de crête est prise en considération.
– Si le circuit est complexe, c’est-à-dire comporte plus d’une capacité, d’une inductance et
d’une résistance, ou une combinaison de celles-ci, un circuit équivalent est calculé pour
déterminer la capacité maximale équivalente, l’inductance maximale équivalente et de
plus les équivalents de Umax et Imax , soit en valeurs de courant continu, soit en valeurs de
crête pour l’alternatif.

60601-1  IEC:2005 – 667 –
G.5.3 * Low-energy circuits

M E EQUIPMENT , its parts or components that may produce sparks in NORMAL USE and NORMAL
CONDITION of the ME EQUIPMENT (for example, switches, relays, plug connections that can be
detached without the use of a TOOL , including connections inside ME EQUIPMENT that are not
sufficiently locked or secured, and brush motors) shall comply with the temperature
requirements of G.5.2 and additionally the voltage Umax and the current Imax , which can occur
in their circuits, taking into account the capacitance Cmax and the inductance Lmax shall comply
with the following:
Umax ≤ UzR with a given current IzR , see Figure G.1,
Umax ≤ Uc with a given capacitance Cmax , see Figure G.2,
Imax ≤ IzR with a given voltage UzR , see Figure G.1, and
Imax ≤ IzL with a given inductance Lmax and a Umax ≤ 24 V, see Figure G.3.
– The graphs of Figure G.1, Figure G.2 and Figure G.3 have been obtained with the test
apparatus according to G.6 with the most readily flammable mixtures of ether vapour with
air (ether volume percentage 4,3 ± 0,2 %) for an ignition probability (without safety factor)
of 10 -3 .
– Extrapolation of the graph of Figure G.1 is allowed for combinations of currents and
corresponding voltages within the limitations IzR ⋅ UzR ≤ 50 W.
Extrapolation for voltages of more than 42 V is not valid.
– Extrapolation of the graph of Figure G.2 is allowed for combinations of capacitances and
corresponding voltages within the limitations:
mJ 2 ,1
2
2 ≤ U
C
Extrapolation for voltages of more than 242 V is not valid.
If the equivalent resistance R is less than 8 000 Ω, Umax is additionally determined with the
actual resistance R.
– Extrapolation of the graph of Figure G.3 is allowed for combinations of currents and
corresponding inductances within the limitations
mJ 3 , 0
2
2 ≤ I
L
Extrapolation for inductances larger than 900 mH is not valid.
– Voltage Umax is taken as the highest supply voltage occurring in the circuit under
investigation with the sparking contact open, taking into account the MAINS VOLTAGE
variations required in 4.10.
– Current Imax is taken as the highest current flowing in the circuit under investigation with
the sparking contact closed, taking into account the MAINS VOLTAGE variations required in
4.10.
– Capacitance Cmax and inductance Lmax , are taken as the values that occur at the
component under investigation that produces sparks in the ME EQUIPMENT .
– If the circuit is supplied with a.c., the peak value is taken into account.
– If the circuit is complicated and consists of more than one capacitance, inductance and
resistance, or a combination thereof, an equivalent circuit is calculated to determine the
equivalent maximum capacitance, the equivalent maximum inductance and additionally the
equivalent Umax and Imax , either as d.c. values or as a.c. peak values.

– 668 – 60601-1  CEI:2005
La conformité est vérifiée soit par mesurage des températures et par détermination de U max ,
I max , R, L max et C max en rapport avec les Figures G.1, G.2 et G.3 ou par examen des
caractéristiques de conception.
R
U
Appareil d’essai
10
5
2
1
0,5
0,2
0,1
10 20 50 100
UzR V
IzR A
UzR = 42 V
IzR ⋅ UzR = 50 W
Combinaisons non admissibles
Combinaisons admissibles
IEC 2452/05
Figure G.1 – Courant maximal admissible IZ R en fonction de la tension maximale
admissible UZ R mesuré dans un circuit purement résistif avec le mélange le plus
facilement inflammable de vapeur d'éther et d'air

60601-1  IEC:2005 – 669 –
Compliance is checked either by temperature measurement and determination of U max , I max , R,
L max and C max and application of Figure G.1, Figure G.2 and Figure G.3, or by examination of
the design data.
R
U
Test apparatus
10
5
2
1
0,5
0,2
0,1
10 20 50 100
UzR V
IzR A
UzR = 42 V
IzR ⋅ UzR = 50 W
Non-allowable combinations
Allowable combinations
IEC 2452/05
Figure G.1– Maximum allowable current IZ R as a function of the maximum allowable
voltage UZ R measured in a purely resistive circuit with the most flammable mixture of
ether vapour with air

– 670 – 60601-1  CEI:2005
500
100
50
20
10
0,05 0,1 0,2 0,5 1 2 5 10 20
Cmax μF
C U
R ≥ 8 000 Ω a UzC = 242 V
UzC V
1/2 CU
2 = 1,2 mJ
Appareil d’essai
Combinaisons non admissibles
Combinaisons admissibles
IEC 2453/05
a 8 000 Ω ou la résistance réelle, si R est inférieure à 8 000 Ω
Figure G.2 – Tension maximale admissible UZ C en fonction de la capacité Cmax mesurée
dans un circuit capacitif avec le mélange le plus facilement inflammable de vapeur
d'éther et d' air
1 000
500
200
100
50
20
2 5 10 20 50 100 200 500 1 000
Lmax mH
Lmax = 900 mH
L
24 V
R
1/2 LI 2 = 0,3 mJ
IzL mA
Appareil d’essai
Combinaisons non admissibles Combinaisons admissibles
IEC 2454/05
Figure G.3 – Courant maximal admissible IZ L en fonction de l'inductance Lmax mesurée
dans un circuit inductif avec le mélange le plus facilement inflammable de vapeur
d'éther et d'air

60601-1  IEC:2005 – 671 –
500
100
50
20
10
0,05 0,1 0,2 0,5 1 2 5 10 20
Cmax μF
C U
R ≥ 8 000 Ω a
Test apparatus
Non-allowable combinations
Allowable combinations
UzC = 242 V
UzC V
1/2 CU
2 = 1,2 mJ
IEC 2453/05
a 8 000 Ω or the actual resistance, if R is less than 8 000 Ω
Figure G.2 – Maximum allowable voltage UZ C as a function of the capacitance Cmax
measured in a capacitive circuit with the most flammable mixture
of ether vapour with air
1 000
500
200
100
50
20
2 5 10 20 50 100 200 500 1 000
Lmax mH
Lmax = 900 mH
Test apparatus
L
24 V
R
Non-allowable combinations Allowable combinations
1/2 LI 2 = 0,3 mJ
IzL mA
IEC 2454/05
Figure G.3 – Maximum allowable current IZ L as a function of the inductance Lmax
measured in an inductive circuit with the most flammable mixture
of ether vapour with air

– 672 – 60601-1  CEI:2005
G.5.4 * Ventilation externe par surpression interne
Lorsqu'un APPAREIL EM , ses parties ou composants sont inclus dans une ENVELOPPE à
ventilation externe assurée par une surpression interne, les exigences suivantes doivent
s'appliquer.
a) Les MÉLANGES ANESTHÉSIQUES INFLAMMABLES AVEC DE L ' AIR qui pourraient avoir pénétré à
l’intérieur de l’ ENVELOPPE d’un APPAREIL EM ou d'une partie d' APPAREIL EM doivent être
évacués par ventilation, avant mise sous tension de l' APPAREIL EM ou de la partie de
l' APPAREIL EM . On doit par la suite empêcher la pénétration de tels mélanges au cours du
fonctionnement par le maintien dans l' APPAREIL EM ou dans la partie de l' APPAREIL EM d’une
surpression obtenue avec de l’air ne contenant ni gaz ni vapeurs inflammables ou avec un
gaz inerte physiologiquement acceptable (par exemple l’azote).
b) La surpression à l'intérieur de l' ENVELOPPE doit être d'au moins 75 Pa en CONDITION
NORMALE . La surpression doit être maintenue là où se trouvent les sources d'inflammation,
même si l'air ou le gaz inerte peut s'échapper à travers les ouvertures de L ' ENVELOPPE qui
sont nécessaires au fonctionnement normal de l' APPAREIL EM ou de ses parties.
On ne doit pouvoir mettre l’ APPAREIL EM sous tension qu’après établissement de la
surpression minimale requise pendant un temps suffisant pour ventiler l' ENVELOPPE
correspondante de telle sorte que le volume d’air ou de gaz inerte déplacé soit au moins
cinq fois celui de l' ENVELOPPE . (Toutefois, les APPAREILS EM peuvent être mis sous tension à
tout moment ou de manière répétée, si la surpression est assurée en permanence.)
c) Si la surpression tombe en dessous de 50 Pa au cours du fonctionnement, les sources
d'inflammation doivent être mises hors tension automatiquement par un moyen qui doit
être situé soit à un endroit où les exigences et les essais de l’Article G.4 ne s’appliquent
pas soit à un endroit conforme aux exigences de l’Article G.5.
d) La température externe de l' ENVELOPPE dans laquelle la surpression interne est maintenue
ne doit pas atteindre en CONDITION NORMALE et en UTILISATION NORMALE une température
supérieure à 150 °C, mesurée à une température ambiante de 25 º C.
La conformité aux exigences de G.5.4 a) à G.5.4 d) est vérifiée par mesurages des
températures, des PRESSIONS et des débits et par examen du dispositif de contrôle de la
PRESSION .
G.5.5 E NVELOPPES à respiration limitée
Lorsqu'un APPAREIL EM , ses parties ou composants sont placés à l'intérieur d'une ENVELOPPE
à respiration limitée, les exigences suivantes doivent s'appliquer:
a) * Les ENVELOPPES à respiration limitée doivent être conçues de telle façon qu’il ne puisse
pas se former de MÉLANGE ANESTHÉSIQUE INFLAMMABLE AVEC DE L ' AIR à l’intérieur de
L ’ ENVELOPPE lorsque celle-ci est entourée d’un MÉLANGE ANESTHÉSIQUE INFLAMMABLE AVEC
DE L ' AIR de haute concentration, pendant au moins 30 min mais sans différence de
pression par rapport à l’intérieur de l' ENVELOPPE .
b) Si l’étanchéité exigée est obtenue par des joints ou par un scellement, le matériau utilisé à
cet effet doit alors résister au vieillissement.
La conformité est vérifiée par application de l’essai B-b de la CEI 60068-2-2, Article 15,
avec une température de 70 °C ± 2 °C et une durée de 96 h.
c) Si l’ ENVELOPPE comprend des entrées pour câbles souples, leur étanchéité aux gaz doit
être conservée lorsque les câbles subissent des contraintes de flexion ou de traction. Les
câbles doivent être équipés de dispositifs appropriés d’arrêt de traction et de torsion
limitant ces contraintes (voir 8.11.3.5).

60601-1  IEC:2005 – 673 –
G.5.4 * External ventilation with internal overpressure
Where ME EQUIPMENT , its parts or components are enclosed in an ENCLOSURE with external
ventilation by means of internal overpressure the following requirements shall apply.
a) F LAMMABLE ANAESTHETIC MIXTURES WITH AIR that might have penetrated into the ENCLOSURE
of ME EQUIPMENT or of an ME EQUIPMENT part shall be removed by ventilation before the
ME EQUIPMENT or the ME EQUIPMENT part can be energized, and subsequently the
penetration of such mixtures during operation shall be prevented by maintenance of
overpressure within the ME EQUIPMENT or the ME EQUIPMENT part by means of air not
containing flammable gases or vapours or by means of a physiologically acceptable inert
gas (for example nitrogen).
b) The overpressure inside the ENCLOSURE shall be at least 75 Pa in NORMAL CONDITION . The
overpressure shall be maintained at the site of potential ignition even if the air or inert gas
can escape through openings in the ENCLOSURE that are necessary for the normal
operation of ME EQUIPMENT or its parts.
Energizing ME EQUIPMENT shall only be possible after the required minimum overpressure
has been present for a time sufficient to ventilate the relevant ENCLOSURE so that the
displaced volume of air or of inert gas is at least five times the volume of the ENCLOSURE .
(However, ME EQUIPMENT may be energized at any time or repeatedly if the overpressure is
continuously present.)
c) If the overpressure drops below 50 Pa during operation, ignition sources shall be de-
energized automatically by means that either shall be located in a place where the
requirements and tests of Clause G.4 do not apply, or comply with the requirements of
Clause G.5.
d) The external surface of the ENCLOSURE in which the internal overpressure is maintained
shall not attain in NORMAL CONDITION and NORMAL USE an operating temperature exceeding
150 °C, measured in an ambient temperature of 25 °C.
Compliance with the requirements of G.5.4 a) to G.5.4 d) is checked by temperature,
pressure and flow measurements and inspection of the pressure monitoring device.
G.5.5 E NCLOSURES with restricted breathing
Where ME EQUIPMENT , its parts or components are enclosed in an ENCLOSURE with restricted
breathing the following requirements shall apply:
a) * E NCLOSURES with restricted breathing shall be so designed that the formation of a
FLAMMABLE ANAESTHETIC MIXTURE WITH AIR inside the ENCLOSURE does not occur whilst the
ENCLOSURE is surrounded by a FLAMMABLE ANAESTHETIC MIXTURE WITH AIR of a high
concentration for a period of at least 30 min but without any pressure difference to the
space inside the ENCLOSURE .
b) If the required tightness is obtained by gaskets or sealing, the material used shall therefore
be resistant to ageing.
Compliance is checked by application of test B-b of IEC 60068-2-2, Clause 15, temperature
70
°C ± 2
°C, duration 96 h.
c) If the ENCLOSURE contains inlets for flexible cords, their gas-tightness shall be maintained
when the cords are stressed by bending or pulling. The cords shall be fitted with adequate
anchorages to limit these stresses (see 8.11.3.5).

– 674 – 60601-1  CEI:2005
La conformité aux exigences de G.5.5 a), G.5.5 b) et G.5.5 c) est vérifiée en effectuant les
essais suivants:
A l'issue de l'essai de G.5.4 b), s'il est applicable, on crée une surpression interne de
400 Pa et on effectue 30 tractions de la valeur donnée au Tableau G.1 sur chaque câble
souple, alternativement dans la direction axiale de l’entrée du câble et dans la direction
perpendiculaire la moins favorable, chaque traction étant effectuée sans secousse pendant
1 s. A la fin de l’essai, la surpression n'est pas inférieure à 200 Pa.
Tableau G.1 – Etanchéité aux gaz des entrées de câbles
Masse (m) de l' APPAREIL EM
kg
Traction
N
m ≤ 1 30
1 < m ≤ 4 60
m > 4 100
Si l' ENVELOPPE de parties ou de composants d' APPAREIL EM est scellée ou étanche aux gaz
et s’il n’ y a pas de doute que l' ENVELOPPE est conforme aux exigences mentionnées ci-
dessus, l’essai de l' ENVELOPPE est réduit à un simple examen.
La température de fonctionnement de la surface externe de l' ENVELOPPE ne doit pas
dépasser 150 °C mesurée à une température ambiante de 25 °C. La température de
fonctionnement stabilisée de l' ENVELOPPE doit également être mesurée.
G.6 Exigences et essais pour les APPAREILS EM de la CATÉGORIE APG , leurs
parties et leurs composants
G.6.1 Généralités
Les APPAREILS EM , leurs parties ou composants ne doivent pas enflammer les MÉLANGES
ANESTHÉSIQUES INFLAMMABLES AVEC DE L ' OXYGÈNE OU DU PROTOXYDE D ' AZOTE . Cette exigence
s'applique à la fois en UTILISATION NORMALE et pour toute CONDITION DE PREMIER DÉFAUT
éventuelle comme cela est décrit en 4.7.
Les APPAREILS EM , leurs parties ou composants qui ne sont pas conformes aux exigences de
G.6.3 sont soumis à un essai de SERVICE CONTINU de 10 min dans un mélange éther/ oxygène
(pourcentage d'éther en volume 12,2 % ± 0,4 %) après obtention des conditions thermiques
stables, mais pas plus de 3 h après mise sous tension.
G.6.2 * Alimentation électrique
Les parties ou composants des APPAREILS EM de la CATÉGORIE APG qui fonctionnent dans un
MÉLANGE ANESTHÉSIQUE INFLAMMABLE AVEC DE L ' OXYGÈNE OU DU PROTOXYDE D ' AZOTE doivent
être alimentés par une source isolée de la terre par au moins une isolation égale à un MOYEN
DE PROTECTION PATIENT et des parties électriques par une isolation égale à deux MOYENS DE
PROTECTION PATIENT .
La vérification est effectuée par examen des schémas des circuits et par des mesurages.
G.6.3 * Températures et circuits à faible énergie
Les APPAREILS EM et leurs parties ou composants sont considérés comme conformes aux
exigences de G.6.1 sans subir les essais prévus au G.6.1 si, en USAGE NORMAL , en CONDITION
NORMALE et en CONDITIONS DE PREMIER DÉFAUT (voir 4.7 ):
a) il n’y a pas production d’étincelles et si aucun point n’atteint une température supérieure à
90 °C, ou

60601-1  IEC:2005 – 675 –
Compliance with the requirements of G.5.5 a), G.5.5 b) and G.5.5 c) is checked by
application of the following tests:
After completion of the test of G.5.4 b) if relevant, an internal overpressure of 400 Pa is
created and 30 pulls of the value shown in Table G.1 are applied to each flexible cord
alternately, in the axial direction of the cord inlet and in the least favourable perpendicular
direction, each pull without jerks and of 1 s duration. At the end of the test the
overpressure is not be reduced to less than 200 Pa.
Table G.1 – Gas-tightness of cord inlets
Mass (m) of ME EQUIPMENT
kg
Pull
N
m ≤ 1 30
1 < m ≤ 4 60
m > 4 100
When the ENCLOSURE of ME EQUIPMENT parts or components is sealed or gas-tight and no
doubt exists that the ENCLOSURE complies with the aforementioned requirement, the
ENCLOSURE is tested by inspection only.
The operating temperature of the external surface of the ENCLOSURE shall not exceed
150
°C measured at an ambient temperature of 25
°C. The steady state operating
temperature of the ENCLOSURE is also measured.
G.6 Requirements and tests for CATEGORY APG ME EQUIPMENT , parts and
components thereof
G.6.1 General
M E EQUIPMENT , its parts or components shall not ignite FLAMMABLE ANAESTHETIC MIXTURE WITH
OXYGEN OR NITROUS OXIDE . This requirement applies both in NORMAL USE and in the event of
any applicable SINGLE FAULT CONDITION , as described in 4.7.
M E EQUIPMENT , its parts or components that do not comply with the requirements of G.6.3 are
tested by a CONTINUOUS OPERATION test over a period of 10 min in an ether/oxygen mixture
(ether volume percentage 12,2 % ± 0,4 %) after the thermal steady state condition has been
attained, but not longer than 3 h after switching on.
G.6.2 * Power supply
Parts or components of CATEGORY APG ME EQUIPMENT that operate in a FLAMMABLE
ANAESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE shall be supplied from a source that is
isolated from earth by at least insulation equal to one MEANS OF PATIENT PROTECTION and from
electrical parts by insulation equal to two MEANS OF PATIENT PROTECTION .
Compliance is checked by inspection of circuit diagrams and measurement.
G.6.3 * Temperatures and low-energy circuits
M E EQUIPMENT , and its parts or components are considered to comply with the requirements of
G.6.1 without being tested according to G.6.1 if, in NORMAL USE , NORMAL CONDITION and SINGLE
FAULT CONDITIONS (see 4.7):

a) no sparks are produced and no temperatures exceeding 90 °C occur, or

– 676 – 60601-1  CEI:2005
b) la limite de température de 90 °C n’est pas dépassée, l' APPAREIL EM ou ses parties
contiennent des composants pouvant produire des étincelles en UTILISATION NORMALE , en
CONDITION NORMALE et dans les CONDITIONS DE PREMIER DÉFAUT applicables, mais la
tension Umax et le courant Imax qui peuvent apparaître dans leurs circuits, compte tenu de
la capacité Cmax et de l'inductance L max , sont conformes aux conditions suivantes:
Umax ≤ UzR avec une valeur donnée IzR , voir Figure G.4, et
Umax ≤ UzC avec une valeur donnée Cmax , voir Figure G.5, ainsi que
Imax ≤ IzR pour une tension donnée UzR , voir Figure G.4, et
Imax ≤ IzL pour une inductance donnée Lmax et pour Umax ≤ 24 V, voir Figure G.6.
– Les graphiques des Figures G.4 à G.6 ont été obtenus avec l’appareillage d’essai
décrit à l’Article F.8 avec le mélange le plus facilement inflammable de vapeur d’éther
et d’oxygène (pourcentage d’éther en volume de 12,2 ± 0,4 %) pour une probabilité
d’inflammation de 10 -3 . Les valeurs maximales admissibles pour IzR (Figure G.4), UzC
(Figure G.5) et IzL (Figure G.6) comprennent un facteur de sécurité de 1,5.
– L’extrapolation des courbes des Figures G.4, G.5 et G.6 est limitée aux zones
indiquées.
– La tension Umax est la tension sans charge la plus élevée apparaissant dans le circuit
à l’essai, compte tenu des variations de la TENSION RÉSEAU comme exigé en 4.10.
– Le courant Imax est le courant le plus élevé parcourant le circuit à l’essai, compte tenu
des variations de la TENSION RÉSEAU comme exigé en 4.10.
– La capacité Cmax et l’inductance Lmax sont les valeurs se présentant dans le circuit
considéré.
– Si la résistance R équivalente de la Figure G.5 est inférieure à 8 000 Ω, Umax est
déterminé en outre avec une résistance R réelle.
– Si le circuit est alimenté en courant alternatif, la valeur de crête est prise en
considération.
– Si le circuit est complexe, c’est-à-dire comporte plus d’une capacité, d’une inductance
et d’une résistance, ou une combinaison de celles-ci, un circuit équivalent est calculé
pour déterminer la capacité maximale équivalente, l’inductance maximale équivalente
et de plus les équivalents de Umax et Imax , soit en valeurs de courant continu, soit en
valeurs de crête pour le courant alternatif.
– Si l’énergie produite dans une inductance ou une capacité dans un circuit est limitée
par un limiteur de tension ou des limiteurs d’intensité interdisant de dépasser les
limites indiquées par les Figures G.4, G.5 et G.6, deux composants indépendants
doivent être appliqués de façon à ce que la limitation prescrite de tension ou
d’intensité soit obtenue même en cas de premier défaut (court-circuit ou circuit ouvert)
dans l’un de ces composants.
Cette exigence ne s’applique pas aux transformateurs conçus et construits selon la
présente norme ni aux résistances bobinées de limitation de courant munies d’une
protection contre le déroulement du fil en cas de rupture.
La conformité est vérifiée par examen, par mesurages des températures, par comparaison
avec les caractéristiques de conception ou par mesurage de U max , I max , R, L max et C max et
en utilisant les Figures G.4, G.5 et G.6.

60601-1  IEC:2005 – 677 –
b) a temperature limit of 90 °C is not exceeded, ME EQUIPMENT or its parts contain
components that may produce sparks in NORMAL USE , NORMAL CONDITION and applicable
SINGLE FAULT CONDITIONS , but the voltage Umax and the current Imax that can occur in their
circuits, taking into account the capacitance Cmax and the inductance Lmax, comply with
the following:
Umax ≤ LzR with a given IzR , see Figure G.4, and
Umax ≤ UzC with given Cmax , see Figure G.5, as well as
Imax ≤ IzR with a given voltage UzR , see Figure G.4, and
Imax ≤ IzL with a given inductance Lmax and Umax ≤ 24 V, see Figure G.6.
– The graphs in Figure G.4, Figure G.5 and Figure G.6 have been obtained with the test
apparatus according to F.8 with the most readily flammable mixture of ether vapour
with oxygen (ether volume percentage 12,2 ± 0,4 %) for an ignition probability of 10 -3 .
The maximum allowable values of IzR (Figure G.4), UzC (Figure G.5) and IzL (Figure G.6)
include a safety factor of 1,5.
– Extrapolation of the curves of Figure G.4, Figure G.5 and Figure G.6 is limited to the
areas indicated.
– Voltage Umax is taken as the highest no-load voltage occurring in the circuit under
investigation, taking into account MAINS VOLTAGE variations as required in 4.10.
– Current Imax is taken as the highest current flowing in the circuit under investigation,
taking into account MAINS VOLTAGE variations as required in 4.10.
– Capacitance Cmax and inductance Lmax are taken as values that occur in the relevant
circuit.
– If the equivalent resistance R in Figure G.5 is less than 8 000 Ω, Umax is additionally
determined with the actual resistance R.
– If the circuit is supplied with a.c., the peak value is taken into account.
– If the circuit is complicated and consists of more than one capacitance, inductance and
resistance or a combination thereof an equivalent circuit is calculated to determine the
equivalent maximum capacitance, the equivalent maximum inductance and,
additionally, the equivalent Umax and Imax either as d.c. values or a.c. peak values.
– If the energy produced in an inductance or capacitance in a circuit is limited by voltage-
limiting or current-limiting devices preventing the limits of Figure G.4, Figure G.5 and
Figure G.6 being exceeded, two independent components shall be applied, so that the
required limitation of voltage or current is obtained even in the case of a first fault
(short circuit or open circuit) in one of these components.
This requirement does not apply to transformers designed and made according to this
standard and to wire-wound current-limiting resistors provided with a protection against
unwinding of the wire in the event of rupture.
Compliance is checked by inspection, temperature measurements, comparison with design
data or by measurement of U max , I max , R, L max and C max and using Figure G.4, Figure G.5
and Figure G.6.

– 678 – 60601-1  CEI:2005
2
1
0,5
0,2
0,1
0,05
0,03
3 5 10 20 50
UzR V
IzR A
IzR = 0,75 A
U
R
UzR = 30 V
Appareil d’essai
Combinaisons non admissibles
Combinaisons admissibles
IEC 2455/05
Figure G.4 – Courant maximal admissible IZ R en fonction de la tension maximale
admissible UZ R mesuré dans un circuit purement résistif avec le mélange le plus
facilement inflammable de vapeur d'éther et d'oxygène

60601-1  IEC:2005 – 679 –
2
1
0,5
0,2
0,1
0,05
0,03
3 5 10 20 50
UzR V
IzR A
IzR = 0,75 A
U
R
Test apparatus
Non-allowable combinations
Allowable combinations
UzR = 30 V
IEC 2455/05
Figure G.4 – Maximum allowable current IZ R as a function of the maximum allowable
voltage UZ R measured in a purely resistive circuit with the most flammable mixture of
ether vapour with oxygen

– 680 – 60601-1  CEI:2005
100
50
20
10
5
2
0,02 0,05 0,1 0,2 0,5
Cmax μF
Cmax = 1 μF
UzC = 17 V
UzC V
U C
R ≥ 8 000 Ωa
1 2 4
Appareil d’essai
Combinaisons non admissibles
Combinaisons admissibles
IEC 2456/05
a 8 000 Ω ou la résistance réelle, si R est inférieure à 8 000 Ω
Figure G.5 – Tension maximale admissible UZ C en fonction de la capacité Cmax mesurée
dans un circuit capacitif avec le mélange le plus facilement inflammable de vapeur
d'éther et d'oxygène
100
50
20
10
5
2 2 10 5 20 50 100 200 500 1 000
Lmax mH
IzL mA
IzL = 55 mA
24 V
L
R
Lmax = 900 mH
Appareil d’essai
Combinaisons non admissibles
Combinaisons admissibles
IEC 2457/05
Figure G.6 – Courant maximal admissible IZ L en fonction de l'inductance Lmax mesurée
dans un circuit inductif avec le mélange le plus facilement inflammable de vapeur
d'éther et d'oxygène

60601-1  IEC:2005 – 681 –
100
50
20
10
5
2
0,02 0,05 0,1 0,2 0,5
Cmax μF
Cmax = 1 μF
UzC = 17 V
UzC V
Allowable combinations
Non-allowable combinations
Test apparatus
U C
R ≥ 8 000 Ωa
1 2 4
IEC 2456/05
a 8 000 Ω or the actual resistance, if R is less than 8 000 Ω
Figure G.5 – Maximum allowable voltage UZ C as a function of the capacitance Cmax
measured in a capacitive circuit with the most flammable mixture of ether vapour
with oxygen
100
50
20
10
5
2 2 10 5 20 50 100 200 500 1 000
Lmax mH
IzL mA
IzL = 55 mA
24 V
L
R
Test apparatus
Non-allowable combinations Allowable combinations
Lmax = 900 mH
IEC 2457/05
Figure G.6 – Maximum allowable current IZ L as a function of the inductance Lmax
measured in an inductive circuit with the most flammable mixture
of ether vapour with oxygen

– 682 – 60601-1  CEI:2005
G.6.4 Eléments chauffants
Les APPAREILS EM , leurs parties et leurs composants qui chauffent un MÉLANGE ANESTHÉSIQUE
INFLAMMABLE AVEC DE L ' OXYGÈNE OU DU PROTOXYDE D ' AZOTE doivent être équipés d'un COUPE
CIRCUIT THERMIQUE SANS RÉENCLENCHEMENT AUTOMATIQUE , comme protection supplémentaire
contre la surchauffe.
La conformité est vérifiée par l’essai correspondant de 15.4.2.1.
La partie de l’élément chauffant parcourue par le courant ne doit pas être en contact direct
avec le MÉLANGE ANESTHÉSIQUE INFLAMMABLE AVEC DE L ' OXYGÈNE OU DU PROTOXYDE D ' AZOTE .
La conformité est vérifiée par examen.
G.7 Appareillage d'essai pour les mélanges inflammables
NOTE Anciennement Annexe F de la deuxième édition.
L’appareillage d’essai comprend une chambre d’inflammation d’un volume minimal de
250 cm 3 , qui contient l’atmosphère ou le mélange prescrit et un mécanisme de contact (voir
Figure G.7) produisant des étincelles par ouverture et fermeture.
Le mécanisme de contact se compose d’un disque en cadmium avec deux cannelures et d’un
second disque avec quatre fils de tungstène d’un diamètre de 0,2 mm qui glisse sur le
premier disque. La longueur libre des fils de tungstène est de 11 mm. L’arbre auquel sont
reliés les fils de tungstène tourne à une vitesse de 80 r/min. L’arbre relié au disque en
cadmium tourne en sens inverse.
Le rapport des vitesses de rotation de l’arbre relié aux fils et de l’autre arbre est de 50:12.
Les deux arbres sont isolés l’un de l’autre ainsi que de la masse.
La chambre d’inflammation doit être capable de supporter une surpression interne de
1,5 MPa.
Par ce mécanisme de contact, le circuit à essayer est fermé ou ouvert et on vérifie si les
étincelles enflamment l’atmosphère ou le mélange d’essai.

60601-1  IEC:2005 – 683 –
G.6.4 Heating elements
M E EQUIPMENT , its parts and components that heat a FLAMMABLE ANAESTHETIC MIXTURE WITH
OXYGEN OR NITROUS OXIDE shall be provided with a non- SELF - RESETTING THERMAL CUT - OUT , as
an additional protection against overheating.
Compliance is checked by the corresponding test of 15.4.2.1.
The current-carrying part of the heating element shall not be in direct contact with the
FLAMMABLE ANAESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE .
Compliance is checked by inspection.
G.7 Test apparatus for flammable mixtures
NOTE Formally Appendix F of the second edition.
The test apparatus comprises an ignition space with a volume of at least 250 cm 3 , which
contains the prescribed atmosphere or mixture and a contact arrangement (see Figure G.7)
providing sparks by opening and closing.
The contact arrangement consists of a cadmium disk with two groves and a second disk with
four tungsten wires having a diameter of 0,2 mm that slides over the first disk. The free length
of the tungsten wires is 11 mm. The shaft to which the tungsten wires are connected rotates
with a speed of 80 r/min. The shaft connected to the cadmium disk turns in opposite direction
to the shaft connected to the disk with wires.
The ratio of the rotation speed of the shaft connected to the wires and the other shaft is 50:12.
Both shafts are isolated from each other and from the frame.
The ignition space must be able to support an internal overpressure of 1,5 MPa.
With the contact arrangement, the circuit to be tested is closed or opened and it is checked if
the sparks will ignite the atmosphere or mixture under test.

– 684 – 60601-1  CEI:2005
5
2
1
3 4
10
2
30
2
 6,5
6,5
10
31
38
3
IEC 2458/05
Dimensions en millimètres
Légende
1 Chambre d'inflammation
2 Disque en cadmium
3 Fil de tungstène
4 Arbre du disque portant les fils
5 Arbre du disque à cannelures
Figure G.7 – Appareillage d'essai

60601-1  IEC:2005 – 685 –
5
2
1
3 4
10
2
30
2
 6,5
6,5
10
31
38
3
IEC 2458/05
Dimensions in millimetres
Legend
1 Ignition space
2 Cadmium disk
3 Tungsten wire
4 Shaft of wire disk
5 Shaft of disk with grooves
Figure G.7 – Test apparatus

– 686 – 60601-1  CEI:2005
Annexe H
(informative)
Structure de SEMP , CYCLE DE DÉVELOPPEMENT SEMP
et documentation
H.1 Exemples de structures pour SEMP / SSEP
Un SEMP peut être un élément très simple d'un APPAREIL EM ou un SYSTÈME EM complexe ou se
situer entre les deux.
La Figure H.1 montre plusieurs exemples possibles de SEMP .
La Figure H.1 a) montre un système complexe. Le SEMP se décompose en plusieurs sous-
systèmes principaux qui sont constitués à leur tour d'un certain nombre de sous-systèmes,
constitués d'un SSEP .
La Figure H.1 b) montre une mise en œuvre plus simple. Dans ce cas, le niveau du sous-
système principal intermédiaire manque et le SSEP est un sous-système du SEMP lui-même.
La Figure H.1 c) illustre la mise en œuvre la plus simple d'un SEMP . Dans ce cas, le SEMP et le
SSEP sont les mêmes.
La structure du SEMP est extrêmement importante pour la mise en œuvre des exigences de
sécurité. Il convient de documenter une architecture du SEMP qui en décrive la structure et la
relation entre chaque SSEP et le SEMP dans son ensemble. Il convient que cette architecture
indique:
– la division du SEMP en composants, en particulier ceux mis en œuvre dans chaque SSEP y
compris les composants logiciels;
– les fonctions que doit réaliser chaque SSEP et ses composants (y compris le cas échéant
les fonctions liées à la sécurité);
– les interfaces entre les composantes logicielles;
– les interfaces entre les composantes logicielles et les composantes externes au logiciel.
H.2 Modèle de CYCLE DE DÉVELOPPEMENT DE SEMP
La conformité à l'article concernant les SEMP dans la présente norme (Article 14) exige qu'un
CYCLE DE DÉVELOPPEMENT DE SEMP soit spécifié puis suivi; elle n'exige pas qu'un CYCLE DE
DÉVELOPPEMENT DE SEMP particulier soit utilisé, mais elle exige que le CYCLE DE
DÉVELOPPEMENT présente certains attributs. Ces exigences peuvent être trouvées en 14.4.
Le CYCLE DE DÉVELOPPEMENT DE SEMP fait partie du cycle de vie global du produit.
La Figure H.2 présente le CYCLE DE DÉVELOPPEMENT D ' UN SEMP et montre les activités
regroupées en deux PROCESSUS principaux. A gauche, elle donne le PROCESSUS de
décomposition et à droite le PROCESSUS d'intégration.
La Figure H.2 illustre:
– les activités de conception par couches;
– pour chaque couche de conception, une couche correspondante d'intégration et de
VÉRIFICATION ;
– les parties vérifiées sont intégrées pour assembler la couche immédiatement supérieure;
– interactions du PROCESSUS de résolution des problèmes.

60601-1  IEC:2005 – 687 –
Annex H
(informative)
P EMS structure, PEMS DEVELOPMENT LIFE - CYCLE and documentation
H.1 Examples for PEMS / PESS structures
A PEMS can be a very simple piece of ME EQUIPMENT or a complex ME SYSTEM or anything in
between.
Figure H.1 shows some possible examples of a PEMS .
Figure H.1 a) shows a complex system. The PEMS breaks down into a number of major
subsystems, which in turn are made up of subsystems, which include a PESS .
Figure H.1 b) shows a simpler implementation. In this case the intermediate major subsystem
level is missing and the PESS is a subsystem of the PEMS itself.
Figure H.1 c) illustrates the simplest implementation of a PEMS . In this case the PEMS and the
PESS are the same.
The structure of the PEMS is extremely important for implementing safety requirements. An
architecture should be documented for the PEMS that describes the structure of the PEMS and
the relationship between each PESS and the PEMS as a whole. The architecture should
indicate:
– the division of the PEMS into components, especially those implemented in each PESS and
including software components;
– the functions to be performed by each PESS and its components (including where
appropriate safety-related functions);
– the interfaces between software components;
– the interfaces between software components and components external to the software.
H.2 P EMS DEVELOPMENT LIFE - CYCLE model
Compliance with the PEMS clause of this standard (Clause 14) requires that a PEMS
DEVELOPMENT LIFE - CYCLE be specified and then followed; it does not require that any particular
PEMS DEVELOPMENT LIFE - CYCLE is used, but it does require that the PEMS DEVELOPMENT LIFE -
CYCLE has certain attributes. These requirements can be found in 14.4.
The PEMS DEVELOPMENT LIFE - CYCLE is a part of the overall product life-cycle.
Figure H.2 is a view of the PEMS DEVELOPMENT LIFE - CYCLE which shows activities grouped into
two main PROCESSES . On the left is decomposition PROCESS and on the right is the integration
PROCESS .
Figure H.2 illustrates:
– layered design activities;
– for each layer of design, a corresponding layer of integration and VERIFICATION ;
– verified parts are integrated to assemble the next higher layer;
– problem resolution PROCESS interactions.

– 688 – 60601-1  CEI:2005
SEMP
(dispositif ou
système)
Sous système ou
composant
Electronique Electrique SSEP
Electronique Logiciel
Electromécanique
+ mécanique
a) Exemple de système complexe
b) Exemple de mise en oeuvre plus simple
SEMP = SSEP
(dispositif ou
système)

c) Exemple le plus simple de mise en oeuvre
SEMP
(dispositif ou
système)
Electronique Electrique SSEP
Electronique Logiciel
Electromécanique
+ mécanique
Electronique Logiciel
Electromécanique
+ mécanique
IEC 2459/05
Figure H.1 – Exemples de structures SEMP/ SSEP

60601-1  IEC:2005 – 689 –
PEMS
(system or device)
Subsystem or
component
Electronic Electrical PESS
Electronic Software
Electromechanical
+ mechanical
a) Example of a complex system
PEMS
(system or device)
Electronic Electrical PESS
Electronic Software
Electromechanical
+ mechanical
b) Example of a simpler implementation
PEMS = PESS
(system or device)
Electromechanical
+ mechanical Electronic Software
c) Example of the simplest implementation IEC 2459/05
Figure H.1 – Examples of PEMS/ PESS structures

– 690 – 60601-1  CEI:2005
Besoins
 utilisateur
Capture exigences
SEMP
S P écifications exigneces
SEMP
Conception architecture
SEMP
Spécification architecture
 SEMP
 –
Spécifications d’exigences
sous-système
 (exemple:
 SSEP
)
Conception d’architecture
de sous-système
 (exemple:
 SSEP
 )
Spécification d’architecture sous-systéme
Spécification d’exigences composants
(par exemple:
 SW
)
Spécification d’architecture
composant
(exemple:
 SW
 )
Spécification d’exigences unités
(par exemple: modules
 SW
)
Intégration et
 VÉRIFICATION
de composant (par
exemple: système SW)
Conception d’unité
(par exemple: code
 SW
)
plan de
 VÉRIFICATION
 d’unité
Intégration et
 VÉRIFICATION
de composant (par
exemple: système
 SW
 )
Plan de
 VALIDATION SEMP
Spécification d’essai
 SEMP
Spécification d’essai sous-système
 Spécification d’essai composant
SEMP
 validé
Validation
 SEMP
SEMP
 vérifié
Intégration et
 VÉRIFICATION
de SEMP
Sous-système vérifié
Intégration et
 VÉRIFICATION
du sous-système
 (exemple:
 SSEP
 )
Composants vérifiés
Intégration et
 VÉRIFICATION
des composants
 (par exemple:
 SW
)
Unité vérifiée
Résultats de
 VALIDATION
SEMP
Résultats de
 VÉRIFICATION
SEMP
Résultats de
 VÉRIFICATION
 sous-système
Sortie vers le
 PROCESSUS
 de résolution de problème
Légende:
 Les rectangles représentent les activités types du
 CYCLE DE VIE DE
DÉVELOPPEMENT DE SEMP
 , les flèches pleines indiquent les éléments
types en entrée/sortie des activités, les flèches en pointillés indiquent
 les éléments uniquement pour le
 DOSSIER DE GESTION DES RISQUES
Composition des
exigences
 DES RISQUES
 D ’ANALYSE
Intégration
 SEMP
VÉRIFICATION DE
LA GESTION
 DES RISQUES
RISQUES
Plan de
 VÉRIFICATION SEMP
Résultats de
 VÉRIFICATION
 composant
Résultats de
 VÉRIFICATION
unité
Entrée provenant du
 PROCESSUS
 de résolution de problème
IEC

2460/05
Figure H.2 – Modèle de CYCLE DE DÉVELOPPEMENT DE SEMP

60601-1  IEC:2005 – 691 –
User
needs
PEMS
requirements capture
PEMS
requirements specifications
PEMS
architecture design
PEMS
architecture specification,
subsystem (e.g.
 PESS
)
requirements specifications
Subsystem
 (e.g.
 PESS
)
architecture design
Subsystem architecture specification,
component (e.g.
 SW
)
requirements specifications
Component
 (e.g.
 SW
)
architecture design
Component architecture specification,
unit (e.g.
 SW
 module)
requirements specifications
Component (e.g.
 SW
system) integration
 and
 VERIFICATION
Unit design
(e.g.
 SW
 code),
unit
 VERIFICATION
 plan
Component (e.g.
 SW
sytem) integration
 and
 VERIFICATION
PEMS VALIDATION
 plan
PEMS
 test specification
Subsystem test specification
 Component test specification
Validated
 PEMS
PEMS VALIDATION
Verified
 PEMS
PEMS
integration and
 VERIFICATION
Verified subsystem
Subsystem (e.g.
 PESS
)
integration
and
 VERIFICATION
Verified component
Component (e.g.
 SW
system) integration
 and
 VERIFICATION
Verified unit
PEMS
VALIDATION
results
PEMS
VERIFICATIION
results
Subsystem
 VERIFICATIION
results
Component
 VERIFICATIION
results
Unit
VERIFICATIION
results
Output to the problem resolution
 PROCESS
Input from the problem resolution
 PROCESS
Key:
Boxes repesent typical
 PEMS DEVELOPMENT LIFE
 -CYCLE
 activities
Solid arrows indicate typical deliverables into/out of activities
 Dashed arrows indicate deliverables just to the
 RISK MANAGEMENT FILE
Requirements
 decomposition
 RISK ANALYSIS

PEMS
 integration
VERIFICATIN
 of
RISK CONTROL
PEMS VERIFICATION
 plan
IEC

2460/05
Figure H.2 – A PEMS DEVELOPMENT LIFE - CYCLE model

– 692 – 60601-1  CEI:2005
Les blocs fonctionnels de construction, l'architecture et la technologie sont décidés à partir de
la conception qui résulte de la décomposition des exigences. Le PROCESSUS de décomposition
est terminé lorsque l'information de conception permet aux composants du SEMP d'être
fabriqués (parmi les exemples d'une telle information de conception, les schémas des circuits
et la codification logicielle). Les composants de la décomposition sont intégrés les uns avec
les autres. La VÉRIFICATION est effectuée lorsque les composants sont intégrés pour
déterminer si l'exécution satisfait ou non aux exigences. A la fin d'un PROCESSUS d'intégration,
une VALIDATION SEMP est effectuée pour déterminer si le SEMP fonctionne comme prévu ou
non.
H.3 P ROCESSUS logiciels
H.3.1 C YCLE DE DÉVELOPPEMENT DE SEMP
Un CYCLE DE DÉVELOPPEMENT DE SEMP , tel que celui illustré à la Figure H.3, se compose d'un
certain nombre de PROCESSUS eux-mêmes composés d'activités. Chaque activité est menée
pour atteindre des buts particuliers. Pour l'application de la GESTION DES RISQUES , la confiance
dans les activités d'ingénierie sur lesquelles la GESTION DES RISQUES est fondée est
nécessaire. En particulier, il s'agit d'une exigence pour le cycle de vie logiciel.
La CEI 62304 [26] décrit les processus à inclure dans le cycle de vie de développement du
logiciel pour le développement d'un logiciel sûr pour les appareils médicaux.
H.3.2 Spécification des exigences
Pour déterminer quelles fonctions créent ou contrôlent des RISQUES , il est nécessaire de
complètement identifier les exigences des SEMP / SSEP . Il est impossible de réaliser une
ÉVALUATION DES RISQUES adéquate sans une spécification complète des exigences et une
conception architecturale qui satisfait à cette spécification. Il convient que les exigences
englobent, le cas échéant, le logiciel SEMP :
– exigences fonctionnelles et de capacités, y compris de PERFORMANCES ESSENTIELLES ,
caractéristiques physiques et conditions d'environnement dans lequel le logiciel doit
fonctionner;
– interfaces extérieures au logiciel;
– exigences de sécurité y compris les mesures de GESTION DES RISQUES pour les
défaillances de matériel et les défauts potentiels de logiciel et spécifications liées aux
méthodes de fonctionnement et de maintenance, aux influences environnementales et à la
GESTION DES RISQUES ;
– signaux d'alarme, avertissements et messages OPÉRATEUR commandés par le logiciel;
– exigences de sécurité, lorsque l'absence de sécurité compromettrait la sûreté;
– les exigences d'ingénierie de facteurs humains liées à l'utilisation du SEMP , y compris
celles liées au support des opérations manuelles, aux interactions homme-matériel, aux
contraintes pesant sur le personnel et aux domaines exigeant une attention soutenue des
personnes qui sont sensibles aux erreurs humaines et la formation;
– définition des données et exigences de base de données;
– exigences d'installation et d'acceptation pour le logiciel de SEMP ;
– documentation à développer;
– exigences de fonctionnement et d'exécution;
– exigences de maintenance.
Il convient que l' ÉVALUATION DES RISQUES soit utilisée pour déterminer dans quelle proportion
la conception de l'architecture peut être utilisée pour réduire les RISQUES .

60601-1  IEC:2005 – 693 –
As the design is decomposed from the requirements, the functional building blocks,
architecture and technology are decided. The decomposition PROCESS concludes when the
design information enables the components of the PEMS to be built (examples of such design
information are circuit diagrams and software code). The decomposition components are
integrated together. V ERIFICATION is performed as the components are integrated to determine
whether or not the implementation satisfies the requirements. At the conclusion of the
integration PROCESS , a PEMS VALIDATION is performed to determine whether or not the PEMS
works as intended.
H.3 Software PROCESSES
H.3.1 P EMS DEVELOPMENT LIFE - CYCLE
A PEMS DEVELOPMENT LIFE - CYCLE , such as the one illustrated in Figure H.2, consists of a
number of PROCESSES that are composed of activities. Each activity is performed to
accomplish specific goals. To apply RISK MANAGEMENT , confidence in the engineering activities
on which the RISK MANAGEMENT is based is needed. In particular, this is a requirement for the
software life-cycle.
IEC 62304 [26] (under development) describes the processes to be included in the software
development life-cycle for the development of safe medical device software.
H.3.2 Requirements specification
To determine which functions create or control RISKS , it is necessary to fully identify the
requirements of the PEMS / PESS . It is not possible to do an adequate RISK ASSESSMENT without
a complete requirement specification and an architectural design that meets that specification.
The requirements should include, as appropriate to the PEMS software:
– functional and capability requirements, including ESSENTIAL PERFORMANCE , physical
characteristics, and environmental conditions under which the software is to perform;
– interfaces external to the software;
– safety requirements including RISK CONTROL measures for hardware failures and potential
software defects and specifications related to methods of operation and maintenance,
environmental influences, and RISK CONTROL ;
– software driven alarm signals, warnings and OPERATOR messages;
– security requirements, where lack of security would compromise safety;
– human-factors engineering requirements related to the use of the PEMS , including those
related to support for manual operations, human-equipment interactions, constraints on
personnel, and areas needing concentrated human attention that are sensitive to human
errors and training;
– data definition and database requirements;
– installation and acceptance requirements for the PEMS software;
– documentation to be developed;
– operation and execution requirements;
– maintenance requirements.
R ISK ASSESSMENT should be used to determine the extent to which the architecture design can
be used to mitigate the RISKS .

– 694 – 60601-1  CEI:2005
H.3.3 Tierce partie et logiciels sur étagère
Pour avoir la capacité d'identifier les DANGERS connus ou prévisibles, il est également
nécessaire de donner les caractéristiques de toute tierce partie ou de tout logiciel sur étagère
utilisé dans le SEMP . Il convient que le développeur établisse des exigences logicielles pour
tierce partie et logiciel sur étagère. Il convient que ces exigences comprennent les points
suivants:
– titre et FABRICANT , niveau de la version, date de parution, référence de correction et
désignation de mise à jour;
– le matériel et le logiciel du système nécessaires au fonctionnement correct (par exemple
type et vitesse du processeur, type et taille de mémoire ainsi qu'exigences logicielles de
système, de communication et d'affichage);
– interfaces avec la composante logicielle;
– fonctions de mesure de GESTION DES RISQUES et critiques pour la SÉCURITÉ dépendant de
la composante logicielle.
H.3.4 Intégration
Il convient que le développeur établisse un plan d'intégration des composants de chaque SSEP
et du SEMP . Il convient que ce plan inclue l'approche, les responsabilités et l'ordre suivi, et
englobe toutes les composantes logicielles. Si le logiciel SSEP est construit en utilisant des
méthodes d'intégration incrémentielle, il convient de réaliser des essais de régression
suffisants pour s'assurer que la VÉRIFICATION antérieure est toujours adaptée. Il convient que
les essais d'intégration incluent des cas d'essai qui exposent le comportement du logiciel non
seulement en réponse au cas normal mais également en réponse aux conditions
exceptionnelles, de contraintes et/ou du cas le plus défavorable.
H.3.5 Gestion de la configuration
Etant donné que l' ANALYSE DES RISQUES repose sur les exigences du logiciel, la gestion de la
configuration et le contrôle des modifications sont nécessaires pour s'assurer que des
fonctionnalités logicielles supplémentaires ne sont pas ajoutées au cours du développement
sans être prises en compte dans le PROCESSUS de GESTION DES RISQUES . Il convient qu'un plan
de gestion de la configuration soit établi et décrive:
– les éléments à contrôler;
– les activités de gestion de la configuration;
– les PROCÉDURES et le programme pour conduire ces activités;
– les responsabilités pour conduire ces activités;
– les PROCÉDURES pour contrôler la réception, l'installation et l'acceptation de chaque
composante logicielle.
Il convient d'établir un programme pour l'identification unique des éléments de configuration
logicielle et le contrôle des versions. Il convient que ce programme inclue la tierce partie et
les composantes de logiciels sur étagère.
H.3.6 Contrôle de modification/de changement
Pour le contrôle des modifications/des changements, il convient de procéder comme suit:
– identification et enregistrement des demandes de changements;
– analyse et évaluation des changements;
– approbation ou refus de la demande;
– mise en œuvre, VÉRIFICATION et diffusion du logiciel modifié.

60601-1  IEC:2005 – 695 –
H.3.3 Third-party and off-the-shelf (OTS) software
To have the ability to identify known or foreseeable HAZARDS , it is also necessary to
characterise any third-party or OTS software used in the PEMS . The developer should
establish software requirements for third-party or OTS software. These requirements should
include the following:
– title and manufacturer, version level, release date, patch number and upgrade designation;
– the system hardware and software necessary to support proper operation (e.g. processor
type and speed, memory type and size, and system, communication and display software
requirements);
– interfaces to the software component;
– safety critical and RISK CONTROL measure functions dependent on the software component.
H.3.4 Integration
The developer should establish an integration plan to integrate the components of each PESS
and of the PEMS . The plan should include the approach, responsibilities and sequence, and
include all software components. If the PESS software is built using incremental integration
methods, sufficient regression testing should be performed to ensure that previous
VERIFICATION is still sufficient. Integration tests should include test cases which expose
software behaviour not only in response to the normal case, but also in response to
exceptional, stress or worst case conditions.
H.3.5 Configuration management
Because the RISK ANALYSIS relies on the requirements of the software, configuration
management and change control are necessary to ensure that additional software
functionality is not added during development without being considered by the RISK
MANAGEMENT PROCESS . A configuration management plan should be established that
describes:
– the items to be controlled;
– the configuration management activities;
– PROCEDURES and schedule for performing these activities;
– responsibilities for performing these activities;
– PROCEDURES to control the receipt, installation, and acceptance of each software
component.
A scheme should be established for the unique identification of software configuration items
and version control. This scheme should include any third-party and OTS software
components.
H.3.6 Modification/change control
For modification/change control, the following should be performed:
– identification and recording of change requests;
– analysis and evaluation of the changes;
– approval or disapproval of the request;
– implementation, VERIFICATION and release of the modified software.

– 696 – 60601-1  CEI:2005
Il convient de tenir un journal d'audit afin de pouvoir suivre toute modification, la raison de
cette modification et l'autorisation de cette modification. Il convient que les ENREGISTREMENTS
de cet historique des éléments contrôlés soient récupérables.
H.4 Conception et mise en œuvre
Au cours de l'application du modèle du CYCLE DE DÉVELOPPEMENT DU SEMP , la conception et la
mise en œuvre englobent la sélection:
a) de l'environnement de conception, par exemple:
– les méthodes de développement de logiciel;
– les outils d'ingénierie logicielle assistée par ordinateur (computer aided software
engineering – CASE);
– le langage de programmation;
– les plates-formes de développement matériel et logiciel;
– les outils de simulation;
– les normes de conception et de codage;
b) des composants électroniques;
c) du matériel redondant;
d) de l'interface homme- SEMP ;
e) des sources d'énergie;
f) des conditions environnementales;
g) du logiciel tierce partie;
h) des options de réseaux.
Ces éléments de l'environnement de conception peuvent être caractérisés en général et
spécifiquement en fonction leur utilisation dans le PROCESSUS de conception et de mise en
œuvre.
H.5 Documentation
La Figure H.3 inclut toute la documentation exigée par l'Article 14 et l'ISO 14971:2000. Elle
est destinée à représenter une structure exemple uniquement. Des références documentaires
particulières peuvent être consolidées ou réparties sur plusieurs documents. Les numéros
d'articles précédés de "#" sont des références aux numéros des articles dans
l'ISO 14971:2000. Les autres numéros font référence aux paragraphes de la présente norme.

60601-1  IEC:2005 – 697 –
An audit trail should be maintained, whereby each modification, the reason for the
modification, and authorization of the modification can be traced. R ECORDS of the history of
controlled items should be retrievable.
H.4 Design and implementation
During application of the PEMS DEVELOPMENT LIFE - CYCLE model, design and implementation will
include the selection of:
a) the design environment, for example:
– software development methods;
– computer aided software engineering (CASE) tools;
– programming language;
– hardware and software development platforms;
– simulation tools;
– design and coding standards;
b) electronic components;
c) redundant hardware;
d) human- PEMS interface;
e) energy sources;
f) environmental conditions;
g) third-party software;
h) networking options.
These elements of the design environment can be characterized in general and in the specific
manner of their use in the design and implementation PROCESS .
H.5 Documentation
Figure H.3 includes all of the documentation required by Clause 14 and ISO 14971:2000. It is
intended to show an example structure only. Particular documentary references can be
consolidated or distributed among several documents. The clause numbers proceeded by a
“#” are references to the clause numbers in ISO 14971:2000. Other numbers refer to the
subclauses of this standard.

– 698 – 60601-1  CEI:2005
D OSSIER DE GESTION
DES RISQUES
D OCUMENTS
D’ ACCOMPAGNEMENT
R ISQUE RÉSIDUEL #6.4 #6.5
Info de COUPLAGE DE RÉSEAUX /DONNÉES
14.13
Politique de RISQUE acceptable #3.3
C YCLE DE DÉVELOPPEMENT 14.4
Résultats de l’ ANALYSE DES RISQUES #4.1
Caractéristiques relatives à la SÉCURITÉ
#4.2
Spécification d’architecture SEMP 14.8
Environnement de conception 14.9
Spécification sous-système 14.7
Résultats d’ ÉVALUATION DES RISQUES #5
Plan de VÉRIFICATION 14.10
Evaluation du RISQUE RÉSIDUEL #6.4
Plan de VALIDATION DU SEMP 14.11
Revue des DANGERS de la MAITRISE DES
RISQUES #6.6
Evaluation de l’ensemble des RISQUES
RÉSIDUELS #7
Revue de la GESTION DES RISQUES #3.3
P ROCESSUS de GESTION DES RISQUES
#3.2
Plan de GESTION DES RISQUES #3.5 et 14.3
P ROCESSUS de résolution des problèmes
14.5
E MPLOI PRÉVU/DESTINATION PRÉVUE #4.2
Spécification d’exigence 14.7
Liste des DANGERS #4.3 et 14.6.1
Risque estimé de dangers #4.4
Système de catégorisation des RISQUES
#4.4
Mesure de MAITRISE DES RISQUES #6.2
et #6.3
Résultats de la VÉRIFICATION #6.3
Résultats de VALIDATION DU SEMP 14.11
Résultats de l’analyse RISQUE /bénéfice
#6.5
Evaluation complète des risques #6.7
Information post production #9
Rapport de GESTION DES RISQUES #8
D ANGER
1
D ANGER
2
D ANGER
n
D ANGER
n+1
R ISQUE
R ISQUE RÉSIDUEL
Mesures
DE MAITRISE
DES RISQUES
V ÉRIFICATION
DES RÉSULTATS
Evaluation
DU RISQUE
RÉSIDUEL
#6.4
A NALYSE DE
RISQUE
#4
Evaluation
DU RISQUE
#5 G ESTION
DES RISQUES
#6.2 et #6.3
V ÉRIFICATION
#6.3
Les références avec un “#”
sont des références à l’ISO
14971:2000 autrement les
références concernent les
paragraphes de cette norme
IEC 2461/05
Figure H.3 – Exigences de documentation de SEMP de l'Article 14 et de l'ISO 14971:2000

60601-1  IEC:2005 – 699 –
R ISK MANAGEMENT FILE A CCOMPANYING
DOCUMENTS
R ESIDUAL RISK #6.4 #6.5
N ETWORK /DATA COUPLING info 14.13
Acceptable RISK policy #3.3
D EVELOPMENT LIFE -CYCLE 14.4
R ISK ANALYSIS results #4.1
Safety related characteristics #4.2
P EMS architecture specification 14.8
Design environment 14.9
Subsystem specification 14.7
R ISK EVALUATION results #5
V ERIFICATION plan 14.10
R ESIDUAL RISK evaluation #6.4
P EMS VALIDATION plan 14.11
H AZARD review of RISK CONTROL #6.6
Overall RESIDUAL RISK evaluation #7
Review of RISK MANGEMENT #3.3
R ISK MANAGEMENT PROCESS #3.2
R ISK MANAGEMENT plan #3.5 and 14.3
Problem resolution PROCESS 14.5
INTENDED USE /INTENDED PURPOSE #4.2
Requirement specification 14.7
List of HAZARD #4.3 and 14.6.1
Estimated RISK of HAZARD #4.4
R ISK categorization system #4.4
R ISK CONTROL measures #6.2 and #6.3
V ERIFICATION results #6.3
P EMS VALIDATION results 14.11
R ISK /benefit analysis results #6.5
Completeness assessment #6.7
Post-producton information #9
R ISK management report #8
H AZARD
1
H AZARD
2
H AZARD
n
H AZARD
n+1
R ISK
R ESIDUAL RISK
R ISK CONTROL
measures
V ERIFICATION
results R ESIDUAL RISK
evaluation
#6.4
R ISK ANALYSIS
#4
R ISK
EVALUATION
#5
R ISK CONTROL
#6.2 and #6.3
V ERIFICATION
#6.3
Reference with
a “#” are references
to ISO 14971: 2000,
otherwise references
are to subclauses
in this standard.
IEC 2461/05
Figure H.3 – P EMS documentation requirements from Clause 14 and ISO 14971:2000

– 700 – 60601-1  CEI:2005
H.6 COUPLAGE DE RÉSEAUX / DONNÉES
H.6.1 Généralités
Dans le contexte de la présente norme, les informations transmises comme partie d'un
COUPLAGE DE RÉSEAUX / DONNÉES sont celles que le FABRICANT a prévu comme pouvant être
transmises (c'est-à-dire pas par des actions illégales ou illicites de personnes non
autorisées).
Le COUPLAGE DE RÉSEAUX / DONNÉES tel qu'il est utilisé dans la présente norme n'inclut pas les
informations transférées par l'intermédiaire des interfaces UTILISATEUR . Le FABRICANT stipule
les types d'informations possibles et leurs protocoles de transmission dans la description
technique (voir 14.13).
H.6.2 Responsabilités d'intégration système
Les APPAREILS ET LES SYSTÈMES EM sont quelquefois utilisés ensemble pour créer un système.
Il est probable que cela deviendra de plus en plus fréquent avec l'utilisation croissante des
ordinateurs pour analyser les données cliniques et pour contrôler les traitements.
Quelquefois, les APPAREILS EM auront été conçus par le FABRICANT pour travailler avec d'autres
APPAREILS EM ; cependant, il se produira fréquemment le cas où des APPAREILS EM n'auront
pas été conçus pour travailler ensemble. Quelqu'un doit avoir la responsabilité de s'assurer
que tous les APPAREILS EM individuels travaillent ensemble de manière satisfaisante au sein
d'un système intégré ; en d'autres termes, quelqu'un doit être responsable de la conception
du système intégré.
Il est reconnu que l'intégrateur système doit souvent se conformer à des exigences
réglementaires particulières.
Pour assurer sa fonction, l'intégrateur système a besoin de connaître:
– de quelle manière il est prévu d'utiliser le système intégré;
– les performances exigées du système intégré;
– la configuration prévue du système;
– les contraintes de capacité d'extension du système;
– les spécifications de tous les APPAREILS EM et des autres appareils à intégrer;
– les performances de chaque APPAREIL EM et des autres appareils; et
– le flux d'informations à l'intérieur et autour du système.
Ces informations ne seront pas à la disposition des FABRICANTS individuels et, pour cette
raison, chaque FABRICANT individuel ne peut pas remplir le rôle d'intégrateur système. Dans
tous les cas, l'intégrateur système doit être une personne ou un organisme unique qui a
l'entière responsabilité, cette responsabilité entière ne peut pas être partagée entre différents
FABRICANTS . La responsabilité d'un FABRICANT est limitée à la fourniture des informations
demandées concernant son appareil (voir 14.13).
Il est évident qu'un ORGANISME RESPONSABLE peut employer un FABRICANT pour l'intégration de
son système. Dans ce cas, le système complet peut devenir un SYSTÈME EM et il sera de la
responsabilité du FABRICANT de fournir un système correctement intégré. Dans ce cas, le
système pourrait être régulé séparément.
Il convient que l'intégrateur système soit compétent pour évaluer et traiter les DANGERS qui
sont susceptibles d'apparaître à l'intégration d'un système et pour assurer que les RISQUES
RÉSIDUELS du SEMP individuel sont contrôlés.

60601-1  IEC:2005 – 701 –
H.6 N ETWORK / DATA COUPLING
H.6.1 General
In the context of this standard, the information transmitted as a part of NETWORK / DATA
COUPLING is that intended by the MANUFACTURER to be transmittable (i.e. not through illegal or
illicit actions of unauthorized persons).
N ETWORK / DATA COUPLING as used in this standard does not include information transferred
across user interfaces. The MANUFACTURER stipulates the possible information types and their
transmission protocols in the technical description (see 14.13).
H.6.2 System integration responsibilities
M E EQUIPMENT and ME SYSTEMS will sometimes be used together to create a system. This is
likely to become more frequent with the increasing use of computers to analyze clinical data
and control treatment.
Sometimes ME EQUIPMENT will have been designed by the MANUFACTURER to work with other
ME EQUIPMENT , however, it will often be the case that the separate ME EQUIPMENT will not have
been designed to work with each other. Someone has to be responsible for ensuring that all
the separate ME EQUIPMENT work together satisfactorily in the integrated system; in other
words, someone has to be responsible for designing the integrated system.
It is recognized that the system integrator often has to comply with particular regulatory
requirements.
In order to perform its function, the system integrator needs to know:
– how the integrated system is intended to be used;
– the required performance of the integrated system;
– the intended configuration of the system;
– the constraints on the extendibility of the system;
– the specifications of all ME EQUIPMENT and other equipment to be integrated;
– the performance of each ME EQUIPMENT and other equipment; and
– the information flow in and around the system.
This information will not be available to the individual MANUFACTURERS , and for this reason
each individual MANUFACTURER cannot carry out the role of system integrator. In any case the
system integrator has to be a single person or organisation that has overall responsibility, this
overall responsibility can not be shared between several different MANUFACTURERS . The
responsibility of a MANUFACTURER is limited to providing the required information on their
equipment (see 14.13).
Obviously a RESPONSIBLE ORGANIZATION can employ a MANUFACTURER to integrate their
system. In this case the whole system can become an ME SYSTEM and it will be the
MANUFACTURER ’ S responsibility to provide a correctly integrated system. In this case the
system could be separately regulated.
The system integrator should be competent to assess and address the HAZARDS that are likely
to arise from integrating a system and to ensure that the RESIDUAL RISKS of the individual PEMS
are maintained.

– 702 – 60601-1  CEI:2005
Normalement, un intégrateur système:
– planifie l'intégration de tout APPAREIL EM ou SYSTÈME EM et des appareils non médicaux
conformément aux instructions fournies par les différents FABRICANTS ;
– assure la GESTION DES RISQUES sur le système intégré; et
– transmet toute instruction du FABRICANT à l' ORGANISME RESPONSABLE lorsque celle-ci est
nécessaire pour le fonctionnement en toute sécurité du système intégré. Il convient que
ces instructions contiennent des avertissements concernant les DANGERS de toute
modification de la configuration.
H.7 Considérations concernant la conception du COUPLAGE DE RESEAUX /
DONNÉES
H.7.1 Introduction
Du point de vue d'un FABRICANT DE SEMP , tout type de COUPLAGE DE RÉSEAUX / DONNÉES est
une source de causes supplémentaires de DANGERS . En principe, il convient qu'un COUPLAGE
DE RÉSEAUX / DONNÉES quel qu'il soit qui est hors du contrôle du FABRICANT DE SEMP ne soit
jamais présumé comme fiable à 100 %.
H.7.2 Causes des DANGERS associés au COUPLAGE DE RÉSEAUX / DONNÉES
Dans les systèmes COUPLÉS PAR RÉSEAUX / DONNÉES , les causes probables de DANGERS sont
les suivantes:
– perte de données;
– échange inapproprié de données;
– données corrompues;
– synchronisation inappropriée des données;
– réception inattendue de données;
– accès non autorisé aux données.
En supplément à l'Annexe A de l'ISO 14971:2000 lors de l'identification des causes des
DANGERS associés au COUPLAGE DE RÉSEAUX / DONNÉES , il convient de tenir compte au moins
des éléments suivants:
– entretien à distance (accès externe au réseau);
– système d'exploitation (compatibilité des systèmes d'exploitation);
– modification/mises à jours des logiciels (systèmes d'exploitation, applications, etc.);
– compatibilité d'interface (collisions de données, formats de données):
• connexions (modification du matériel, connecteurs réseau);
• cartes d'interface réseau (compatibilité);
• protocoles réseau (DICOM, HL7, etc.);
– structure/synchronisation d'adresse de paquet;
– charges/largeur de bande normales de réseau;
– charge de crête de réseau;
– supports de données (longévité et caractère récupérable);
– sécurité (virus, vers, mises à jour ou mises à niveau de logiciels non autorisées);
– temps de réponse maximal acceptable;

60601-1  IEC:2005 – 703 –
Typically a system integrator would:
– plan the integration of any ME EQUIPMENT or ME SYSTEM and non-medical equipment in
accordance with the instructions provided by the various MANUFACTURERS ;
– perform RISK MANAGEMENT on the integrated system; and
– pass on any MANUFACTURER ’ S instructions to the RESPONSIBLE ORGANIZATION where these
are required for the safe operation of the integrated system. These instructions should
include warnings about the HAZARDS of any change of configuration.
H.7 Design considerations for NETWORK / DATA COUPLING
H.7.1 Introduction
From the viewpoint of a PEMS MANUFACTURER , any type of a NETWORK / DATA COUPLING is a
source of additional causes for HAZARDS . In principle any NETWORK / DATA COUPLING that is
outside the control of the PEMS MANUFACTURER should never be presumed to be 100 %
reliable.
H.7.2 Causes of HAZARDS associated with NETWORK / DATA COUPLING
In NETWORK / DATA COUPLED systems, likely causes for HAZARDS are:
– loss of data;
– inappropriate data interchange;
– corrupted data;
– inappropriate timing of data;
– unexpected receipt of data;
– unauthorized access to data.
Supplementing Annex A of ISO 14971:2000 when identifying the causes of HAZARDS
associated with NETWORK / DATA COUPLING , at least the following should be considered:
– remote servicing (external access to the network);
– operating system (compatibility of operating systems);
– modification/upgrades of software (operating systems, applications, etc.);
– interface compatibility (data collisions, data formats):
• connections (modification of hardware, network connectors);
• network interface boards (compatibility);
• network protocols (DICOM, HL7, etc.);
– packet address structure/timing;
– normal network loads/bandwidth;
– peak network load;
– data media (longevity and retrievability);
– security (viruses, worms, unauthorized software updates or upgrades);
– maximum acceptable response time;

– 704 – 60601-1  CEI:2005
– taux de défaillance acceptable du réseau;
– disponibilité du réseau (maintenance planifiée ou non);
– hétérogénéité dans les interfaces/formats donnant lieu à une perte de fidélité au cours du
transfert d'informations;
– topologies hétérogènes de réseaux.
En supplément de l'Annexe D de l'ISO 14971:2000 lors de l'examen des causes potentielles
de DANGERS indiquées ci-dessus, il convient de prendre en compte les questions suivantes:
a) Mauvais usage raisonnablement prévisible
La connexion au réseau est-elle incohérente avec l' UTILISATION PRÉVUE de chaque SEMP
constituant ?
b) Flux de données incorrectes vers ou provenant de chaque SEMP
Quelle est l'utilisation des données transférées par le réseau et à quelle tâche sont elles
liées ? Quelles sont les conséquences d'une panne du COUPLAGE DE RÉSEAUX / DONNÉES ?
c) Ecart par rapport aux caractéristiques de fonctionnement spécifiées de tout SEMP
Quelles sont les caractéristiques de fonctionnement du SEMP et à quel degré sont-elles
affectées par le COUPLAGE DE RÉSEAUX / DONNÉES ?
d) Caractérisation incomplète des paramètres de COUPLAGE DE RÉSEAUX / DONNÉES
La topologie du réseau, la configuration, les paramètres (par exemple ouvert ou fermé, la
largeur de bande, le protocole de transmission) sont ils complètement caractérisés ?
Existe il des caractéristiques/concepts de panne et quels sont-ils ?
e) Utilisation/charge excessive du COUPLAGE DE RÉSEAUX / DONNÉES par les nœuds réseau
Quel est le nombre planifié de nœuds réseau et leur degré d'utilisation prévu ? Les
ressources sont-elles suffisantes pour satisfaire les besoins à la fois du COUPLAGE DE
RÉSEAUX / DONNÉES lui-même et des dispositifs qui lui sont connectés ?
f) Erreurs d'utilisation
Quelles aptitudes sont demandées par l' OPÉRATEUR pour le fonctionnement efficace du
système ?
g) Gestion de configuration inadéquate
Est-ce que les tâches d'entretien périodiques altèrent les caractéristiques du réseau (par
exemple après accès à distance, mises à jour ou mises à niveau) ?
L' ORGANISME RESPONSABLE assure-t-il que les modifications de chaque SEMP sont revues
et approuvées ?
h) Information mal placée
Les données arrivent-elles à un emplacement pratique et prévisible ? Sont-elles
accompagnées de données inappropriées pouvant apporter la confusion chez
L ' OPÉRATEUR ou faire de l'ombre aux données désirées ? La source est-elle indiquée de
manière adéquate à l'arrivée ?
H.7.3 Classification réseau fondée sur la conséquence sur le PATIENT
H.7.3.1 Conséquence sur le PATIENT
Pour faire la relation entre les causes de H.7.2 et les conséquences pour le PATIENT , il peut
être utile de classer les COUPLAGES DE RÉSEAUX / DONNÉES à la fois en fonction des
conséquences et du temps de réaction, le temps de réaction étant le temps qui s'écoule entre
une défaillance de COUPLAGE DE RÉSEAUX / DONNÉES et le début du DOMMAGE affectant le
PATIENT . Le Tableau H.1 contient un exemple de classification de COUPLAGE DE RÉSEAUX /

DONNEES fondé sur ces considérations.

60601-1  IEC:2005 – 705 –
– acceptable failure rate of the network;
– availability of the network (planned and unplanned maintenance);
– inconsistency in interfaces/formats resulting in loss of fidelity during information transfer;
– heterogeneous network topologies.
Supplementing Annex D of ISO 14971:2000 when considering the potential causes for
HAZARDS listed above, the following questions should be taken into account:
a) Reasonably foreseeable misuses
Is connection to the network inconsistent with the INTENDED USE of each constituent PEMS ?
b) Incorrect data flow to or from each constituent PEMS
What are the data transferred by the network used for, and to which tasks are they
related? What are the consequences of a breakdown of the NETWORK / DATA COUPLING ?
c) Deviation from the specified operational characteristics of any constituent PEMS
What are the operational characteristics of the PEMS and to what degree are they affected
by the NETWORK / DATA COUPLING ?
d) Incomplete characterization of NETWORK / DATA COUPLING parameters
Is the network topology, configuration, parameters (e.g. open or closed, bandwidth,
transmission protocol) completely characterized? Are there any breakdown
characteristics/concepts and what are these?
e) Excessive use/load of the NETWORK / DATA COUPLING by the network nodes
What is the planned number of network nodes and their assumed degree of use? Are the
resources sufficient to meet the needs of both the NETWORK / DATA COUPLING itself and the
devices connected to it?
f) Use errors
What skills are required by the OPERATOR for the effective operation of the system?
g) Inadequate configuration management
Do periodic service tasks alter the network’s characteristics (e.g. after remote access,
updates or upgrades)? Does the RESPONSIBLE ORGANIZATION ensure that modifications to
each constituent PEMS are reviewed and approved?
h) Information in wrong place
Does data arrive at a convenient and predictable location? Is it accompanied by irrelevant
data that could confuse the OPERATOR or obscure the wanted data? When it arrives, is its
source adequately indicated?
H.7.3 Network classification based on the consequence to the PATIENT
H.7.3.1 Consequence to the PATIENT
In order to relate the causes in H.7.2 to the consequences for the PATIENT , it may be useful to
classify NETWORK / DATA COUPLINGS both by the consequences and the reaction time, where
reaction time is the time delay between a NETWORK / DATA COUPLING failure and the onset of
HARM to the PATIENT .
Table H.1 contains an example of a NETWORK / DATA COUPLING classification based on these
considerations.

– 706 – 60601-1  CEI:2005
H.7.3.2 C OUPLAGE DE RÉSEAUX / DONNÉES de classe C (données vitales PATIENT , durée
critique)
Il s'agit du COUPLAGE DE RÉSEAUX / DONNÉES pour toutes les applications/ PROCESSUS pour
lesquels le paramètre de temps est critique. Il n'est pas relié à un autre réseau parce qu'une
liaison pourrait causer des RISQUES I ncontrôlables. Toutes les ressources sont uniquement
disponibles pour les nœuds de ce réseau. La disponibilité doit être proche de 100 %. Les
perturbations doivent être évitées et ne doivent durer que quelques minutes par an. La
responsabilité est attribuée à un seul CONSTUCTEUR DE SEMP /fournisseur de système. Les
nœuds de réseau sont conformes aux exigences établies par le FABRICANT /le fournisseur. Un
exemple de cette classe est un réseau de surveillance du PATIENT .
Tableau H.1 – Classification de COUPLAGE DE RÉSEAUX / DONNÉES
Conséquence Temps de
réaction
Classe Exemple(s)
Seconde(s) C Perfusion (boucle fermée) ; fausse commande
d'un robot chirurgical
Minute(s) C Transmission d'alarme supprimée
Mort/blessure
importante
Heure(s) C/B Données fausses de thérapie transmises à un
appareil de ventilation
Seconde(s) C Transmission erronée d'alarme, fausse
commande d'un robot chirurgical
Minute(s) C/B Transmission erronée d'alarme, fausse
commande d'un robot chirurgical
Blessure moyenne
Heure(s) C/B Image dénaturée ; perte de rapport de thérapie
Seconde(s) B
Minute(s) B Perte de radiographie Blessure mineure
Heure(s) B/A
Seconde(s) A
Minute(s) A Négligeable
Heure(s) A
H.7.3.3 C OUPLAGE DE RÉSEAUX / DONNÉES de classe B (données vitales PATIENT , durée
non critique)
Il s'agit du COUPLAGE DE RÉSEAUX / DONNÉES pour des applications/des PROCESSUS pour
lesquels le paramètre de temps n'est pas critique qui traitent les données thérapeutiques ou
de diagnostic du PATIENT . Ce COUPLAGE DE RÉSEAUX / DONNÉES peut être relié à un autre par
une interface définie et contrôlable / sécurisée. La disponibilité doit être très élevée, et,
compte tenu d'un manque d'alternatives, il convient que les perturbations ne durent que peu
de temps.
– La responsabilité est attribuée à l' ORGANISME RESPONSABLE ou à l'intégrateur de système.
Lorsqu'il y a plusieurs SEMP , la gestion de priorité des données doit être définie.
– Il convient que les nœuds de réseau respectent des critères choisis/un ensemble minimal
de paramètres. Un réseau de radiologie peut servir d'exemple.
H.7.3.4 C OUPLAGE DE RÉSEAUX / DONNÉES de classe A
Il s'agit du COUPLAGE DE RÉSEAUX / DONNÉES pour toute application (y compris les données
administratives PATIENT et les données démographiques), qui fonctionne sur des données
PATIENT validées uniquement et qui ne sont pas attribuées aux réseaux de classe “C” ou “B”.
Il peut également être accepté que ces applications ne soient pas disponibles pendant une
période assez longue parce qu'il existe des alternatives. On peut donner comme exemple un
réseau d'administration générale d'un hôpital pour lequel

60601-1  IEC:2005 – 707 –
H.7.3.2 Class C NETWORK / DATA COUPLING ( PATIENT vital data, time critical)
This is the NETWORK / DATA COUPLING for all time critical application/ PROCESSES . It is not linked
to any other network, because a link could result in uncontrollable RISKS . All resources are
available only for the nodes of this network. The availability needs to be close to 100 %.
Disruptions need to be avoided and last for only a few minutes per year. Responsibility is
assigned to a single PEMS MANUFACTURER /system contractor only. Network nodes comply with
the requirements established by this MANUFACTURER /contractor. An example of this class is a
PATIENT monitoring network.
Table H.1 – N ETWORK / DATA COUPLING classification
Consequence Reaction time Class Example(s)
Second(s) C Infusion (closed loop); false control of a surgical
robot
Minute(s) C Suppressed alarm transmission
Death/serious injury
Hour(s) C/B False therapy data to ventilator
Second(s) C Wrong alarm transmission, false control of a
surgical robot
Minute(s) C/B Wrong alarm transmission, false control of a
surgical robot
Medium injury
Hour(s) C/B Falsified image; loss of a therapy report
Second(s) B
Minute(s) B Loss of a radiograph Minor injury
Hour(s) B/A
Second(s) A
Minute(s) A Negligible
Hour(s) A
H.7.3.3 Class B NETWORK / DATA COUPLING ( PATIENT vital data, non-time critical)
This is the NETWORK / DATA COUPLING for non-time critical application/ PROCESSES that handle
therapeutic or diagnostic PATIENT data. This NETWORK / DATA COUPLING can be linked to another
one by a defined and controllable/secured interface. The availability needs to be very high,
and because of a lack of alternatives, disruptions should last only for short periods.
– The responsibility is assigned to the RESPONSIBLE ORGANIZATION or system integrator. In
the case of multiple PEMS , the contention of data priority needs to be defined.
– The network nodes should follow selected criteria/minimum set of parameters. A radiology
network can serve as an example.
H.7.3.4 Class A NETWORK / DATA COUPLING
This is the NETWORK / DATA COUPLING for any applications (including PATIENT administrative/
demographic data) that operate on validated PATIENT data only and are not assigned to class
“C” or “B” networks. Also, it can be accepted that these applications are unavailable for a
longer period because there are alternatives. An example is a general hospital administration
network where:

– 708 – 60601-1  CEI:2005
– la responsabilité est attribuée à l' ORGANISME RESPONSABLE ;
– il existe de nombreux types de nœuds de réseaux.
H.7.4 Paramètres de COUPLAGE DE RÉSEAUX / DONNÉES
L'utilisation d'un COUPLAGE DE RÉSEAUX / DONNÉES pour l'échange de données soit entre SEMP
soit entre un SEMP et un autre appareil des Technologies de l'Information (TI) exige la
connaissance à la fois de la structure du COUPLAGE DE RÉSEAUX / DONNÉES et des
PROCESSUS /fonctions exécutés à l'intérieur de ceux-ci. Cela est important car il convient que
les FABRICANTS de SEMP ou de COUPLAGES DE RÉSEAUX / DONNEES choisissent la configuration
de leurs produits de telle manière que:
– ceux-ci soient conformes aux normes réseau reconnues au niveau international (Ethernet,
Fast Ethernet, GigaBitEthernet, FDDI, etc.) et qu'ils utilisent la largeur de bande
disponible de manière appropriée en fonction de l' UTILISATION PRÉVUE ;
– ils atteignent les performances optimales pour leur application.
Il peut se produire un mélange de différentes configurations de COUPLAGES DE RÉSEAUX /
DONNÉES et de réglages de paramètres qui ne sont pas toujours compatibles pour les
différents nœuds de COUPLAGES DE RÉSEAUX / DONNÉES bien qu'ils soient conformes à des
normes internationales valables.
Pour éviter ou tout au moins minimiser les perturbations potentielles, une adéquation d'un
ensemble minimal de paramètres de COUPLAGES DE RÉSEAUX / DONNÉES pris dans les normes
applicables est exigée.
Pour assurer une installation fiable des SEMP A COUPLAGE DE RÉSEAUX / DONNÉES et réduire les
RISQUES encourus par les PATIENTS , le FABRICANT DES SEMP , l' ORGANISME RESPONSABLE et
l'intégrateur système doivent communiquer les uns aux autres tous les paramètres techniques
utiles. Ce niveau de détail est nécessaire pour éviter des hypothèses inappropriées donnant
lieu à un RISQUE inacceptable.
La Figure H.4 contient une liste de paramètres dont la spécification peut être exigée. Compte
tenu de l'évolution rapide de la technologie dans le domaine des COUPLAGES de RÉSEAUX /
DONNÉES , il convient de prendre ce tableau comme un point de départ. Il convient d'établir si
le tableau doit être mis à jour et par quel responsable.

60601-1  IEC:2005 – 709 –
– the responsibility is assigned to the RESPONSIBLE ORGANIZATION ;
– there are many types of network nodes.
H.7.4 N ETWORK / DATA COUPLING parameters
The use of a NETWORK / DATA COUPLING for exchange of data either between PEMS or between
PEMS and other information technology equipment requires the knowledge about both the
structure of the NETWORK / DATA COUPLING and the PROCESSES /functions running inside them.
This is important because MANUFACTURERS of PEMS or NETWORK / DATA COUPLINGS should select
the configuration of their products such that:
– they comply with internationally recognized network standards (Ethernet, Fast Ethernet,
GigaBitEthernet, FDDI, etc.) and use the available bandwidth appropriately according to
the INTENDED USE ;
– they achieve the optimal performance for their application
A mixture of different NETWORK / DATA COUPLINGS configurations/parameter settings can emerge
which are not always compatible for the different NETWORK / DATA COUPLINGS nodes in spite of
the fact that they comply to valid international standards.
To avoid or at least to minimize the resulting potential of disruption, a match of a minimum set
of NETWORK / DATA COUPLINGS parameters derived from the relevant standards is required.
To ensure a reliable installation of NETWORK / DATA COUPLED PEMS and minimize the RISK to
PATIENTS , the PEMS MANUFACTURER , the RESPONSIBLE ORGANIZATION , and the system integrator
need to communicate all relevant technical parameters to each other. This level of detail is
necessary to avoid inappropriate assumptions that result in unacceptable RISK .
Figure H.4 contains a list of parameters potentially required to be specified. Due to the rapid
evolution of NETWORK / DATA COUPLING technology, this table should be seen as a starting point.
It should be clear if the table should be maintained and who should be responsible for
maintaining it.

– 710 – 60601-1  CEI:2005
Objets Description Valeur/commentaires
Application et Système d'exploitation :
Système d'exploitation / Version :
Protocoles réseau :
Données détaillées pour application spécifique / protocole de transport (le cas échéant)
Version HL 7
Formats des types de messages utilisés
Champs libres (qui sont utilisés)
Accès
HL7
Protocole HL7 (Couche basse TCP/IP )
A) Essai : Vérification
Stockage B) Transfert :
Requête/Récupération
C) Documentation : Gestion d'impression
Gestion de liste de modalité D) Organisation :
Etape de procédure réalisée
Notification de contenu d'étude
Gestion patient
Engagement de stockage
Gestion de composants d'étude
E) Information :
Gestion des résultats
Classes de service
DICOM
F) Stockage externe : Stockage de media
Exemple : IMAGE RADIOGRAPHIQUE PAR ORDINATEUR Objets DICOM
Autres objets de modalité
Nom d'hôte DICOM
DICOM AET appelé
DICOM AET appelant
Accès DICOM appelé
Accès DICOM appelant
Paramètres détaillés concernant les couches basses de protocole
Connexion physique Données réseau
Paramètres de carte d'interface
réseau
Administration réseau
Numéro de l'accès du commutateur connecté / concentrateur
/ Routeur
Adresse IP
Masque de sous réseau
Nom d'hôte
Domaine IT
Répertoire actif / Serveur LDAP
Passerelle par défaut
(Accès par routeur)
Commande à distance
Surveillance à distance
Connexion modem
Adresse IP de service à
distance
Autres paramètres
Figure H.4 – Exemple de paramètres potentiels dont la spécification peut être exigée
pour le COUPLAGE DE RÉSEAUX / DONNÉES
IEC 2462/05

60601-1  IEC:2005 – 711 –
Objects Description Value/Comment
Application and Operating System:
Operating System / Version:
Network protocols:
Detailed data for specific application / transport protocol (if used)
HL 7 version
Formats of message types used
Free fields (which are used)
Ports
HL7
HL7 Protocol (TCP/IP Lower Layer)
A) Test: Verification
Storage B) Transfer:
Query/Retrieve
C) Documentation: Print management
Modality work list management D) Organization:
Performed procedure step
Study contents notification
Patient management
Storage commitment
Study component management
E) Information:
Results management
DICOM Service classes
F) External Storage: Media storage
e.g. COMPUTER RADIOGRAPHY IMAGE DICOM Objects
Other Modality Objects
DICOM host name
DICOM AET called
DICOM AET calling
DICOM Port called
DICOM Port calling
Detailed Parameters with respect to the lower protocol layers
Physical connection Network data
Network interface card parameters
Network-Administration
Port number of connected Switch / HUB / Router
IP-Address
Subnet mask
Host-Name
IT-Domain
Active-Directory / LDAP Server
Default Gateway
(Access via Router)
Remote Control
Remote Monitoring
Modem Connection
Remote Service IP-
Address
Other Parameters
Figure H.4 – Example of potential parameters required to be specified for
NETWORK / DATA COUPLING

– 712 – 60601-1  CEI:2005
Annexe I
(informative)
Aspects des SYSTÈMES EM
I.1 Combinaisons d' APPAREILS EM et d' APPAREILS non EM
I.1.1 Introduction
La présente annexe donne un résumé des situations pouvant survenir lorsque différentes
combinaisons d'appareils sont utilisées dans des environnements médicaux différents. Afin
que ce résumé reste dans des limites raisonnables, seulement deux appareils (A et B) sont
utilisés par situation.
I.1.2 Localisation dans un environnement médical
Les localisations suivantes sont prévues (voir également Tableau I.1):
– l' ENVIRONNEMENT DU PATIENT faisant partie d'un local à usage médical;
– un local à usage médical, non compris l' ENVIRONNEMENT DU PATIENT ;
– le local à usage non médical (une pièce non destinée au traitement médical, par exemple
un bureau ou un local de stockage).
Une terre de protection peut être attribuée à chacune des trois localisations données ci-
dessus.
NOTE Une différence de potentiels (V) peut exister entre les bornes de terre de protection de différentes
localisations. En cas de connexion de terre de protection ouverte (condition de défaut) pour un appareil dans
l' ENVIRONNEMENT DU PATIENT , cette différence de potentiel peut apparaître sur l' ENVELOPPE de l'appareil, ce qui crée
un DANGER pour l' OPÉRATEUR ou pour le PATIENT si l' OPÉRATEUR touche en même temps l' APPAREIL EM et le PATIENT ,
ou pour le PATIENT si l'appareil est de TYPE B .
I.1.3 Principes de base
– Il convient que les PATIENTS soient reliés uniquement à des PARTIES APPLIQUÉES d' APPAREIL
qui sont en conformité avec la présente norme. Il convient que les autres appareils soient
conformes aux normes CEI ou ISO qui leur sont spécifiques.
– En condition de défaut, le COURANT DE CONTACT est de 500 μA.
– Tous les appareils conformes à la norme de sécurité applicable à l’utilisation, non
médicale, qui en est prévue au départ, appelée ici CEI XXXXX, et qui sont installés dans
l' ENVIRONNEMENT DU PATIENT requièrent des mesures pour limiter le COURANT DE CONTACT ,
si ce dernier dépasse les valeurs spécifiées en 16.6.1.
I.1.4 Exemples de SYSTÈMES EM
Deux appareils sont installés dans l' ENVIRONNEMENT DU PATIENT (voir situation n° 1 au
Tableau I.1).
Il y a plusieurs possibilités, désignées par 1a à 1f:
1a : Les deux appareils A et B sont conformes à la CEI 60601: Le Paragraphe 16.6 est
satisfait.
1b : Les appareils A et B sont tous les deux conformes à la CEI 60601-1 et ils sont
alimentés par un SOCLE DE PRISES MULTIPLES : les COURANTS DE FUITE pourraient être trop

élevés lorsque le conducteur de terre du SOCLE DE PRISES MULTIPLES est rompu.

60601-1  IEC:2005 – 713 –
Annex I
(informative)
M E SYSTEMS aspects
I.1 Combinations of ME EQUIPMENT and non- ME EQUIPMENT
I.1.1 Introduction
This annex provides a summary of situations that could occur when different combinations of
equipment are used in various medical environments. To keep this summary short, no more
than two items of equipment (A and B) are used per situation.
I.1.2 Localities in a medical environment
The following localities are foreseen (see also Table I.1):
– the PATIENT ENVIRONMENT as part of a medically used room;
– a medically used room, excluding the PATIENT ENVIRONMENT ;
– the non-medically used room (a room not designed for medical treatment, for example, an
office or a storage room).
A protective earth can be dedicated to each of the three localities listed above.
NOTE A potential difference (V) can exist between the protective earths in different localities. In case of an
interruption of protective earthing (fault condition) for equipment in the PATIENT ENVIRONMENT , this potential
difference can appear on the ENCLOSURE of the equipment causing a HAZARD for the OPERATOR or for the PATIENT if
the OPERATOR simultaneously touches the equipment and the PATIENT , or for the PATIENT if the ME EQUIPMENT is of
TYPE B .
I.1.3 Basic principles
– P ATIENTS should only be connected to APPLIED PARTS of ME EQUIPMENT complying with this
standard. Other equipment should comply with relevant IEC or ISO standards.
– In fault condition the allowable TOUCH CURRENT is 500 μA.
– All equipment complying with the safety standard applicable to the originally intended,
non-medical use, herein called IEC XXXXX, and placed in the PATIENT ENVIRONMENT needs
measures to limit the TOUCH CURRENT , if this exceeds the values specified in 16.6.1.
I.1.4 Examples of ME SYSTEMS
Two items of equipment are placed within the PATIENT ENVIRONMENT (see situation No. 1 in
Table I.1).
There are several possibilities designated 1a through 1f:
1a: Items A and B both comply with IEC 60601: Subclause 16.6 is satisfied.
1b: Items A and B both comply with IEC 60601 and are powered through a MULTIPLE
SOCKET - OUTLET : LEAKAGE CURRENTS might be too high when the earth conductor in the
MULTIPLE SOCKET - OUTLET is broken.

– 714 – 60601-1  CEI:2005
1c : L'appareil A est conforme à la CEI 60601 et l'appareil B est conforme à la CEI XXXXX :
seul le COURANT DE CONTACT de l'appareil B doit être limité, lorsqu’un seul CONDUCTEUR
DE TERRE DE PROTECTION ou un conducteur équivalent de l’équipement est interrompu, si
nécessaire, en ajoutant une terre de protection supplémentaire ou un transformateur de
séparation à l'appareil B.
1d : Même chose qu'en 1c, avec les deux appareils alimentés par l'intermédiaires du SOCLE
DE PRISES MULTIPLES , les COURANTS DE FUITE pourraient être trop élevés pour des raisons
telles que celles indiquées en 1b et 1c.
1e : L'appareil A est alimenté par une alimentation spécifiée de l'appareil B, l'appareil A
étant conforme à la CEI 60601-1 et constituant une partie intégrée dans l'appareil B
conforme à la CEI XXXXX. L'appareil B requiert des mesures pour une alimentation
spécifiée, comme décrit par le FABRICANT et doit répondre aux exigences de 16.3. Si
nécessaire, appliquer une terre de protection supplémentaire ou un transformateur de
séparation à l'appareil B.
1f : Comme 1e, l'appareil A n'étant pas une partie intégré dans l'appareil B: voir 1e.
Les situations 2 et 3 peuvent être obtenues à partir de la situation 1 du Tableau I.1.
NOTE Les moyens pratiques de conformité indiqués au Tableau I.1 ne sont pas destinés à constituer une liste
exhaustive.

60601-1  IEC:2005 – 715 –
1c: Item A complies with IEC 60601 and item B complies with IEC XXXXX: only the TOUCH
CURRENT of item B has to be limited when any single PROTECTIVE EARTH CONDUCTOR or
the equivalent conductor of the equipment, is interrupted, if necessary, by applying an
additional protective earth or a separating transformer to item B.
1d: Same as 1c, with both items powered through a MULTIPLE SOCKET - OUTLET : LEAKAGE
CURRENTS might be too high for causes as listed under 1b and 1c.
1e: Item A is powered from item B with item A complying to IEC 60601 and being an insert
to item B, complying to IEC XXXXX. Item B needs the measures for a power supply as
described by the MANUFACTURER and needs to fulfil the requirement of 16.3. If
necessary, apply an additional protective earth or a separating transformer to item B.
1f: Same as 1e, with item A not being an insert to item B: see 1e.
Situations 2 and 3 can be derived from situation 1 of Table I.1.
NOTE The practical means of compliance indicated in Table I.1 are not intended to be an exhaustive list.

– 716 – 60601-1  CEI:2005
Tableau I.1 – Exemples de SYSTÈMES EM pour illustration
Local à usage médical
Situation no A l'intérieur de
l' ENVIRONNEMENT PAT IENT
A l'extérieur
de
l' ENVIRONNEME
NT PAT IENT
Local à
usage non
médical
Exemples de
causes
possibles de
dépassement
des limites de
COUR ANT DE
FUITE
Moyen pratique de
conformité
Appliquer 16.5
dans toutes les
situations
1a A et B sont
des
APPAREILS EM
A
CEI 60601
B
CEI 60601
F ICHE
RÉSEAU
F ICHE
RÉSEAU
De multiples
PARTIES
APPLIQUÉES du
même type
peuvent causer
le dépassement
des limites par
le COURANT DE
FUITE PATIENT
total. 272 Voir
Note 1.
– Vérifier le
COURANT DE FUITE
PATIENT total
1b A et B sont
des
APPAREILS EM
alimentés par
un SOCLE DE
PRISE DE
COURANT
MULTIPLE
A
CEI 60601
B
CEI 60601
PRISE DE COURANT MULTIPLE
Le conducteur de
terre du SOCLE DE
PRISE DE COURANT
MULTIPLE est
cassé
Voir aussi 1a.
– CONNEXION DE
TERRE DE
PROTECTION
supplémentaire
(pour A ou B) ou,
– Transformateur
de séparation
1c A est un
APPAREIL EM
et B est un
APPAREIL NON
EM
A
CEI 60601
B
CEI xxxxx
F ICHE
RÉSEAU
F ICHE
RÉSEAU
En raison du
COURANT DE
CONTACT
élevé de B
– CONNEXION DE
TERRE DE
PROTECTION
supplémentaire
(pour B) ou,
– Transformateur
de séparation
(pour B)
1d A est un
APPAREIL EM
et B un
APPAREIL NON
EM alimentés
par un SOCLE
DE PRISE S
MULTIPLES
A
CEI 60601
B
CEI xxxxx
PRISE DE COURANT MULTIPLE
Le conducteur de
terre du SOCLE DE
PRISE DE COURANT
MULTIPLE est
cassé ou,
En raison du
COURANT DE
CONTACT
élevé de B
– CONNEXION DE
TERRE DE
PROTECTION
supplémentaire
(pour A ou B) ou,
– Transformateur
de séparation
1e A est un
APPAREIL EM
alimenté par
une
alimentation
spécifiée
située dans B
A
CEI 60601
B
CEI xxxxx
FICHE
RÉSEAU
1
1f A est un
APPAREIL EM
alimenté par
l'alimentation
d'un APPAREIL
NON EM dans
B
A
CEI 60601
B
CEI xxxxx
CC/CA
F ICHE
RÉSEAU
En raison du
COURANT DE
CONTACT
élevé de B
– CONNEXION DE
TERRE DE
PROTECTION
supplémentaire
(pour B) ou,
– Transformateur
de séparation
(pour B)

60601-1  IEC:2005 – 717 –
Table I.1 – Some examples of ME SYSTEMS for illustration
Medically used room
Situation No. Inside the
PAT IENT ENVIRONMENT
Outside the
PAT IENT
ENVIRONMENT
Non-
medically
used room
Examples of
possible
causes for
exceeding
LEAK AGE
CURRENT limits
Practical means
of compliance
Apply 16.5 in all
situations
1a Items A and
B are
ME EQUIPMENT
A
IEC 60601
B
IEC 60601
Mains
Plug Mains
Plug
Multiplied
APPLIED PARTS
of the same
type can cause
the total
PATIENT LEAKAGE
CURRENT to
exceed limits
See Note 1.
– Verify total
PATIENT
LEAKAGE
CURRENT
1b Items A and
B are
ME EQUIPMENT
powered via
a MULTIPLE
SOCKET-OUTLET
A
IEC 60601
B
IEC 60601
MULTIPLE SOCKET- OUTLET
Earth conductor
of the MULTIPLE
SOCKET-OUTLET is
broken
See also 1a.
– Additional
PROTECTIVE
EARTH
CONNECTION
(for A or B) or,
– Separating
transformer
1c Item A is
ME EQUIPMENT
and B is Non-
ME EQUIPMENT
A
IEC 60601
B
IEC xxxxx
Mains
Plug
Mains
Plug
Due to high
TOUCH CURRENT
of B
– Additional
PROTECTIVE
EARTH
CONNECTION
(for B) or,
– Separating
transformer
(for B)
1d Item A is
ME EQUIPMENT
and B is non-
ME EQUIPMENT
powered via
a MULTIPLE
SOCKET-OUTLET
A
IEC 60601
B
IEC xxxxx
MULTIPLE SOCKET- OUTLET
The earth
conductor of the
MULTIPLE SOCKET-
OUTLET is broken
or,
Due to high
TOUCH CURRENT
of B
– Additional
PROTECTIVE
EARTH
CONNECTION
(for A or B) or,
– Separating
transformer
1e Item A is
ME EQUIPMENT
powered from
specified
power supply
in item B
A
IEC 60601
B
IEC xxxxx
Mains
Plug
1
1f Item A is
ME EQUIPMENT
powered from
NON -
ME EQUIPMENT
power supply
in B
A
IEC 60601
B
IEC xxxxx
DC/AC
Mains
Plug
Due to high
TOUCH CURRENT
of B
– Additional
PROTECTIVE
EARTH
CONNECTION
(for B) or,
– Separating
transformer
(for B)

– 718 – 60601-1  CEI:2005
Tableau I.1 (suite)
Local à usage médical
Situation no
A l'intérieur de
l' ENVIRONNEMENT PAT IENT
A l'extérieur de
l' ENVIRONNEMENT
PAT IENT
Local à usage
médical
Exemples de
causes
possibles de
dépassement
des limites de
COUR ANT DE
FUITE
Moyen pratique de
conformité
Appliquer 0 dans
toutes les
situations
2a A et B sont
des
APPAREILS EM
Pas de causes
de
dépassement
du COURANT DE
FUITE
– Aucune autre
mesure n'est
nécessaire
2b A et B sont
des
APPAREILS EM
alimentés par
un SOCLE DE
PRISE DE
COURANT
MULTIPLE
Le conducteur de
terre du SOCLE DE
PRISE DE COURANT
MULTIPLE est
cassé
– CONNEXION DE
TERRE DE
PROTECTION
supplémentaire
(pour A ou B) ou,
– Transformateur
de séparation
2c A est un
APPAREIL EM B
est un
APPAREIL NON
EM
En raison du
COURANT DE
CONTACT
élevé de B
Voir justification
pour 16.5.
– Ne pas utiliser de
boîtier de
connecteur
métallique ou,
– DISPOSITIF DE
SÉPARATION
2
2d A est un
APPAREIL EM
et B un
APPAREIL NON
EM alimentés
par un SOCLE
DE PRISE S
MULTIPLES
Le conducteur de
terre du SOCLE DE
PRISE DE COURANT
MULTIPLE est
cassé
– CONNEXION DE
TERRE DE
PROTECTION
supplémentaire
(pour A ou B) ou,
– Transformateur
de séparation
3a A et B sont
des
APPAREILS EM
Pas de causes
de
dépassement
du COURANT DE
FUITE
– Aucune autre
mesure n'est
nécessaire
3b A est un
APPAREIL EM B
est un
APPAREIL NON
EM
En raison du
COURANT DE
CONTACT
élevé de B
Voir justification
pour 16.5.
– Ne pas utiliser de
boîtier de
conducteur
métallique pour
PARTIE
ENTRÉE / SORTIE DE
SIGNAL ou,
– DISPOSITIF DE
SÉPARATION
3
3c A est un
APPAREIL EM
et B un est
ou non un
appareil EM
a) Différence de
potentiel
entre LES
CONNEXIONS
DE TERRE DE
PROTECTION
de A et B
b) En raison du
COURANT DE
CONTACT
élevé de B
Voir justification
pour 16.5.
– CONNEXION DE
TERRE DE
PROTECTION
supplémentaire
(pour A) ou,
– DISPOSITIF DE
SÉPARATION , ou
– Ne pas utiliser de
boîtier de
connecteur
métallique dans
l'environnement
du PATIENT
A
CEI 60601
B
CEI 60601
F ICHE
RÉSEAU
F ICHE
RÉSEAU
A
CEI 60601
B
CEI 60601
PRISE DE COURANT MULTIPLE
A
CEI 60601
B
CEI xxxxx
F ICHE
RÉSEAU
FICHE
RÉSEAU
A
CEI 60601
B
CEI xxxx
P RISE DE COURANT MULTIPLE
A
CEI 60601
B
CEI 60601
Terre de protection commune
F ICHE
RÉSEAU
F ICHE
RÉSEAU
A
CEI 60601
B
CEI xxxxx
Terre de protection commune
F ICHE
RÉSEAU
F ICHE
RÉSEAU
A
CEI 60601
B
CEI 60601
ou
CEI xxxxx
Terre de protection commune
Terre de
protection avec
différence de
potentiel
F ICHE
RÉSEAU
FICHE
RÉSEAU

60601-1  IEC:2005 – 719 –
Table I.1 (continued)
Medically used room
Situation No. Inside the
PAT IENT ENVIRONMENT
Outside the
PAT IENT
ENVIRONMENT
Non-
medically
used room
Examples of
possible
causes for
exceeding
LEAK AGE
CURRENT limits
Practical means
of compliance
Apply 16.5 in all
situations
2a Items A and
B are
ME EQUIPMENT
No causes of
exceeding
LEAKAGE
CURRENT
– No further
measures are
necessary
2b Items A and
item B are
ME EQUIPMENT
powered via
a MULTIPLE
SOCKET-OUTLET
Earth conductor
of the MULTIPLE
SOCKET-OUTLET is
broken
– Additional
PROTECTIVE
EARTH
CONNECTION
(for A or B) or,
– Separating
transformer
2c Item A is
ME EQUIPMENT
and item B is
non-
ME EQUIPMENT
Due to high
TOUCH CURRENT
of B
See rationale
for 16.5.
– Do not use
metal
connector
housing or,
– SEPARATION
DEVICE
2
2d Item A is
ME EQUIPMENT
and item B is
non-
ME EQUIPMENT
powered via
a MULTIPLE
SOCKET-OUTLET
The earth
conductor of the
MULTIPLE SOCKET-
OUTLET is broken
– Additional
PROTECTIVE
EARTH
CONNECTION
(for A or B) or,
– Separating
transformer
3a Items A and
B are
ME EQUIPMENT
No causes of
exceeding
LEAKAGE
CURRENT
– No further
measures are
necessary
3b Item A is
ME EQUIPMENT
and item B is
non-
ME EQUIPMENT
Due to high
TOUCH CURRENT
of B
See rationale
for 16.5.
– Do not use
metal
connector
housing for
SIGNAL
INPUT / OUTPUT
PART or,
– SEPARATION
DEVICE
3
3c Item A is
ME EQUIPMENT
and item B in
is
ME EQUIPMENT
or non-
ME EQUIPMENT
a) Potential
difference
between
PROTECTIVE
EARTH
CONNECTION s
of A and B
b) Due to high
TOUCH
CURRENT
of B
See rationale
for 16.5.
– Additional
PROTECTIVE
EARTH
CONNECTION for
(A), or
– S EPARATION
DEVICE , or
– Do not use
metal
connector
housing in the
PATIENT
ENVIRONMENT
A
IEC 60601
B
IEC 60601
Mains
Plug
Mains
Plug
Common protective earth
A
IEC 60601
B
IEC xxxxx
Mains
Plug
Mains
Plug
Common protective earth
A
IEC 60601
B
IEC 60601
or
IEC xxxxx
Mains
Plug
Mains
Plug
Common protective earth
Protective earth
with potential
difference
A
IEC 60601
B
IEC 60601
Mains
Plug
Mains
Plug
A
IEC 60601
B
IEC 60601
MULTIPLE SOCKET- OUTLET
A
IEC 60601
B
IEC xxxxx
Mains
Plug
Mains
Plug
A
IEC 60601
B
IEC xxxx
MULTIPLE SOCKET- OUTLET

– 720 – 60601-1  CEI:2005
Tableau I.1 (suite)
NOTE 1 Aucune cause de dépassement des limites du COURANT DE CONTACT ou du COURANT DE FUITE À LA TERRE .
NOTE 2 CEI 60601 : APPAREILS ÉLECTROMÉDICAUX conformes à la CEI 60601.
NOTE 3 CEI xxxxx : appareil non médical conforme aux normes de sécurité CEI applicables.
NOTE 4 Transformateur de séparation : voir 16.9.2.1 .
NOTE 5 Si l'appareil “B” est à l'extérieur de l' ENVIRONNEMENT PATIENT et si l'appareil “A” est un appareil de la CLASSE II et
possède des parties conductrices accessibles connectées à la CONNEXION DE TERRE DE PROTECTION de l'appareil “B”, alors des
mesures supplémentaires de sécurité pourraient être nécessaires, par exemple : terre de protection supplémentaire pour “B” ou
transformateur de séparation ou DISPOSITIF DE SÉPARATION .
I.2 Exemples d'application de socles de prises multiples (SPM)
La Figure I.1 montre un exemple de construction de SOCLE DE PRISES MULTIPLES . La Figure I.2
montre des exemples d'application de SOCLES DE PRISES MULTIPLES .
Fiche mâle pour APPAREIL EM
Capot
Espaceurs
Plaque fixée sur SPM
SPM
Vue de A-A (fiche mâle connectée)
A A
IEC 2463/05
Figure I.1 – Exemple de construction de SOCLE DE PRISES MULTIPLES ( SPM )
(accessible uniquement à l'aide d'un outil)

60601-1  IEC:2005 – 721 –
Table I.1 (continued)
NOTE 1 No causes of TOUCH CURRENT or EARTH LEAKAGE CURRENT exceeding limits.
NOTE 2 IEC 60601: M EDICAL ELECTRICAL EQUIPMENT in compliance with IEC 60601.
NOTE 3 IEC xxxxx: Non-medical equipment in compliance with relevant IEC safety standards.
NOTE 4 Separating transformer: see 16.9.2.1.
NOTE 5 If equipment “B” is outside the PATIENT ENVIRONMENT and if equipment “A” is a CLASS II equipment and has accessible
conductive parts connected to the PROTECTIVE EARTH CONNECTION of equipment “B” then additional safety measures could be
necessary, for example: additional protective earth for “B” or separating transformer or SEPARATION DEVICE .
I.2 Examples of application of MULTIPLE SOCKET - OUTLETS ( MSO )
Figure I.1 shows an example of the construction of a MULTIPLE SOCKET - OUTLET . Figure I.2
shows some examples of application of MUPTILE SOCKET - OUTLETS.
Male plug for ME EQUIPMENT
Cover
Spacers
Plate fixed on MSO
MSO
View from A-A (male plug connected)
A A
IEC 2463/05
Figure I.1 – Example of the construction of a MULTIPLE SOCKET - OUTLET ( MSO )
(accessible only with the use of a TOOL )

– 722 – 60601-1  CEI:2005
S OCLE DE PRISE DE
COURANT MULTIPLE Transformateur avec socle
spécial
Transformateur avec
SOCLE DE PRISES MULTIPLES
connecté en permanence
Transformateur avec SOCLE
DE PRISES MULTIPLES INCORPORÉ
Socles
Schéma de SPM intégré
et transformateur
1:1
S OCLE DE PRISE DE
COURANT MULTIPLE
IEC 2464/05
Figure I.2 – Exemples d'application de SOCLES DE PRISES MULTIPLES ( SPM )

60601-1  IEC:2005 – 723 –
MULTIPLE SOCKET-OUTLET
MULTIPLE SOCKET-OUTLET
Transformer assembly with
special socket-outlet
Transformer assembly with
permanently connected
MULTIPLE SOCKET -OUTLET
Transformer assembly incorporating
MULTIPLE SOCKET -OUTLET
Outlets
Circuit diagram of an integral MSO
and transformer assembly
1:1
IEC 2464/05
Figure I.2 – Examples of application of MULTIPLE SOCKET - OUTLETS ( MSO )

– 724 – 60601-1  CEI:2005
Annexe J
(informative)
Etude des chemins d'isolation
(voir 8.5.1)
P ARTIE
RELIÉE
AU
RÉSEAU
CIRCUIT
SECONDAIRE
1 MOOP
E NVELOPPE PROTÉGÉE
PAR MISE À LA TERRE
1 MOOP
IEC 2465/05
Figure J.1 – Isolation, exemple 1
2 MOOP
2 MOOP
P ARTIE
RELIÉE
AU
RÉSEAU
CIRCUIT
SECONDAIRE
E NVELOPPE non PROTÉGÉE
PAR MISE À LA TERRE
IEC 2466/05
Figure J.2 – Isolation, exemple 2
I SOLATION SUPPLÉMENTAIRE
UN MOYEN DE PROTECTION
I SOLATION PRINCIPALE
UN MOYEN DE PROTECTION
Partie
intermédiaire
P ARTIE
RELIÉE
AU
RÉSEAU
IEC 2467/05
Figure J.3 – Isolation, exemple 3

60601-1  IEC:2005 – 725 –
Annex J
(informative)
Survey of insulation paths
(see 8.5.1)
MAINS
PART
S ECONDARY
CIRCUIT
1 MOOP
P ROTECTIVELY
EARTHED ENCLOSURE
1 MOOP
IEC 2465/05
Figure J.1 – Insulation example 1
MAINS
PART
S ECONDARY
CIRCUIT
E NCLOSURE that is not
PROTECTIVELY EARTHED
2 MOOP
2 MOOP IEC 2466/05
Figure J.2 – Insulation example 2
S UPPLEMENTARY INSULATION
ONE MEANS OF PROTECTION
B ASIC INSULATION
ONE MEANS OF PROTECTION
Intermediate
part
MAINS
PART
IEC 2467/05
Figure J.3 – Insulation example 3

– 726 – 60601-1  CEI:2005
P ARTIE
RELIÉE
AU
RÉSEAU
CONNEXION (s)
PATIENT
P ARTIE ENTRÉE / SORTIE
SIGNAL
2 MOOP
2 MOPP
( TENSION DE SERVICE)
1 MOPP ( TENSION RÉSEAU
MAXIMALE (voir 8.5.2.1))
2 MOPP
IEC 2468/05
Figure J.4 – Isolation, exemple 4
P ARTIE
RELIÉE
AU
RÉSEAU
CIRCUIT
SECONDAIRE
CONNEXION (s)
PATIENT
2 MOPP
2 MOPP

IEC 2469/05
Figure J.5 – Isolation, exemple 5
CONNEXION (s)
PATIENT
2 MOPP
Tension dans un
circuit flottant
IEC 2470/05
Figure J.6 – Isolation, exemple 6

60601-1  IEC:2005 – 727 –
MAINS
PART
P ATIENT
CONNECTION (s)
S IGNAL INPUT / OUTPUT
PART
2 MOOP
2 MOPP
(for WORKING VOLTAGE)
1 MOPP (for MAXIMUM
MAINS VOLTAGE (see 8.5.2.1))
2 MOPP
IEC 2468/05
Figure J.4 – Insulation example 4
MAINS
PART
S ECONDARY
CIRCUIT
P ATIENT
CONNECTION(s)
2 MOPP
2 MOPP
IEC 2469/05
Figure J.5 – Insulation example 5
P ATIENT
CONNECTION (s)
2 MOPP
Voltage within
a floating circuit
IEC 2470/05
Figure J.6 – Insulation example 6

– 728 – 60601-1  CEI:2005
CONNEXION (s)
PATIENT
1 MOPP
IEC 2471/05
NOTE La TENSION DE SERVICE est la TENSION RÉSEAU MAXIMALE .
Figure J.7 – Isolation, exemple 7

60601-1  IEC:2005 – 729 –
P ATIENT
CONNECTION (s)
1 MOPP
IEC 2471/05
NOTE W ORKING VOLTAGE is the MAXIMUM MAINS VOLTAGE .
Figure J.7 – Insulation example 7

– 730 – 60601-1  CEI:2005
Annexe K
(informative)
Schémas simplifiés de COURANT DE FUITE PATIENT
La Figure K.2, la Figure K.4 et la Figure K.5 illustrent une condition d'essai particulière du
Tableau 4, qui n'est pas une CONDITION NORMALE ni une CONDITION DE PREMIER DÉFAUT .
Courant en μA
TYPE DE
PARTIE
APPLIQUÉE
CONDITION
NORMALE
CONDITION
DE
PREMIER
DÉFAUT
CF 10 50
BF 100 500
B 100 500
CONNEXION (s)
PATIENT
P ARTIE
RELIÉE
AU
RÉSEAU
Surface de montage EUT
IEC 2472/0
Exemple de circuit d'alimentation de mesure de la Figure F.1
Figure K.1 – A PPAREIL EM avec ENVELOPPE en matière isolante
(Figure 15 simplifiée)
(voir 8.7.4.7 a))
Courant en μA
TYPE DE
PARTIE
APPLIQUÉE
Condition
d'essai
particulière
CF 50
BF 5 000
B —
CONNEXION (s)
PATIENT
P ARTIE ENTRÉE / SORTIE
SIGNAL
IEC 2473/05
Exemple de circuit d'alimentation de mesure de la Figure F.1
Figure K.2 – A PPAREIL EM avec PARTIE APPLIQUÉE DE TYPE F
(Figure 16 simplifiée)
(voir 8.7.4.7 b))

60601-1  IEC:2005 – 731 –
Annex K
(informative)
Simplified PATIENT LEAKAGE CURRENT diagrams
Figure K.2, Figure K.4 and Figure K.5 illustrate a special test condition in Table 4, which is
neither a NORMAL CONDITION nor a SINGLE FAULT CONDITION .
Current in μA
A PPLIED
PART
TYPE
N ORMAL
CONDITION
S INGLE
FAULT
CONDITION
CF 10 50
BF 100 500
B 100 500
P ATIENT
CONNECTION (s)
 MAINS
PART
EUT mounting surface
IEC 2472/05
Example with the measuring supply circuit of Figure F.1.
Figure K.1 – M E EQUIPMENT with an ENCLOSURE made of insulating material
(simplified Figure 15)
(see 8.7.4.7 a))
Current in μA
A PPLIED
PART
TYPE
Special
test
condition
CF 50
BF 5 000
B —
P ATIENT
CONNECTION (s)
S IGNAL INPUT / OUTPUT
PART
IEC 2473/05
Example with the measuring supply circuit of Figure F.1.
Figure K.2 – M E EQUIPMENT with an F - TYPE APPLIED PART
(simplified Figure 16)
(see 8.7.4.7 b))

– 732 – 60601-1  CEI:2005
Courant en μA
TYPE DE
PARTIE
APPLIQUÉE
CONDITION
NORMALE
CONDITION
DE PREMIER
DÉFAUT
CF 10 50
BF 100 500
B 100 500
CONNEXION (s)
PATIENT
P ARTIE ENTRÉE / SORTIE
SIGNAL
IEC 2474/05
Exemple de circuit d'alimentation de mesure de la Figure F.1
Figure K.3 – A PPAREIL EM avec une PARTIE APPLIQUÉE et une PARTIE E / S DE SIGNAL
(Figure 17 simplifiée)
(voir 8.7.4.7 c))
Courant en μA
TYPE DE
PARTIE
APPLIQUÉE
Condition
d'essai
particulière
CF —
BF —
B 500
CONNEXION(s)
PATIENT
Partie non PROTÉGÉE
PAR MISE À LA TERRE
IEC 2475/05
Exemple de circuit d'alimentation de mesure de la Figure F.1
Figure K.4 – A PPAREIL EM avec une CONNEXION PATIENT d'une PARTIE APPLIQUÉE DE TYPE B
qui n'est pas PROTEGÉE PAR MISE À LA TERRE
(Figure 18 simplifiée)
(voir 8.7.4.7 d))

60601-1  IEC:2005 – 733 –
Current in μA
A PPLIED
PART
TYPE
N ORMAL
CONDITION
S INGLE
FAULT
CONDITION
CF 10 50
BF 100 500
B 100 500
P ATIENT
CONNECTION (s)
S IGNAL INPUT / OUTPUT
PART
IEC 2474/05
Example with the measuring supply circuit of Figure F.1.
Figure K.3 – M E EQUIPMENT with an APPLIED PART and a SIGNAL INPUT / OUTPUT PART
(simplified Figure 17)
(see 8.7.4.7 c))
Current in μA
A PPLIED
PART
TYPE
Special
test
condition
CF —
BF —
B 500
P ATIENT
CONNECTION (s)
Not PROTECTIVELY
EARTHED part
IEC 2475/05
Example with the measuring supply circuit of Figure F.1.
Figure K.4 – M E EQUIPMENT with a PATIENT CONNECTION of a TYPE B APPLIED PART that is not
PROTECTIVELY EARTHED
(simplified Figure 18)
(see 8.7.4.7 d))

– 734 – 60601-1  CEI:2005
Courant en μA
TYPE DE
PARTIE
APPLIQUÉE
Condition
d'essai
particulière
CF —
BF 500
B —
CONNEXION (s)
PATIENT
Partie non PROTÉGÉE
PAR MISE À LA TERRE
IEC 2476/05
Exemple de circuit d'alimentation de mesure de la Figure F.1
Figure K.5 – A PPAREIL EM avec une CONNEXION PATIENT d'une PARTIE APPLIQUÉE DE TYPE BF
qui n'est pas PROTEGÉE PAR MISE À LA TERRE
(Figure 18 simplifiée)
(voir 8.7.4.7 d))

60601-1  IEC:2005 – 735 –
Current in μA
A PPLIED
PART
TYPE
Special
test
condition
CF —
BF 500
B —
P ATIENT
CONNECTION (s)
Not PROTECTIVELY
EARTHED part
IEC 2476/05
Example with the measuring supply circuit of Figure F.1.
Figure K.5 – M E EQUIPMENT with a PATIENT CONNECTION of a TYPE BF APPLIED PART that is not
PROTECTIVELY EARTHED
(simplified Figure 18)
(see 8.7.4.7 d))

– 736 – 60601-1  CEI:2005
Annexe L
(normative)
Fils de bobinage isolés pour utilisation sans isolation intercalée
(voir 8.8.2)
L.1 Introduction
Cette annexe spécifie le fil de bobinage dont l'isolation peut être utilisée pour assurer
l' ISOLATION PRINCIPALE , l' ISOLATION SUPPLÉMENTAIRE , la DOUBLE ISOLATION ou l' ISOLATION
RENFORCÉE des composants enroulés sans isolation intercalée.
Cette annexe couvre les fils de bobinage ronds dont le diamètre est compris entre 0,05 mm et
5,00 mm.
L.2 Construction du fil
Si le fil est isolé par deux ou plus de deux couches de ruban enroulé en spirale, le
chevauchement des couches doit être adapté pour assurer un chevauchement continu au
cours de la construction du composant enroulé. Les couches d'isolation de fil enroulées en
spirale doivent être suffisamment fixées pour maintenir la proportion du chevauchement.
L.3 E SSAI DE TYPE
Le fil doit subir avec succès les essais de L.3.1 à L.3.4 qui sont réalisés à une température
comprise entre 15 °C et 35 °C et à une humidité relative comprise entre 45 % et 75 %, sauf
spécification contraire.
L.3.1 Tension de tenue
Le spécimen est préparé conformément à 4.4.1 de la CEI 60851-5:1996 (pour une paire
torsadée). Le spécimen est ensuite soumis à l'essai de 8.8.3 pour le type et le nombre
appropriés de MOP s. La tension d'essai est au moins le double de la tension appropriée au
Tableau 6 et au Tableau 7 (voir 8.8.3), avec un minimum de:
– 3 000 V pour l' ISOLATION PRINCIPALE ou l' ISOLATION SUPPLEMENTAIRE ; ou
– 6 000 V pour l’ ISOLATION RENFORCÉE .
L.3.2 Flexibilité et adhérence
Le spécimen est soumis à l'essai 8 de 5.1.1 de la CEI 60851-3:1996, en utilisant les
diamètres de mandrin du Tableau L.1. Le spécimen est ensuite examiné conformément à
5.1.1.4 de la CEI 60851-3:1997, suivi de l'essai de 8.8.3, pour le type et le nombre appropriés
de MOP s, sauf que la tension d'essai est appliquée entre le fil et le mandrin. La tension d'essai
est au moins la tension appropriée indiquée au Tableau 6 et au Tableau 7 (voir 8.8.3), avec
un minimum de:
– 1 500 V pour l' ISOLATION PRINCIPALE ou l' ISOLATION SUPPLEMENTAIRE ; ou
– 3 000 V pour l’ ISOLATION RENFORCÉE .

60601-1  IEC:2005 – 737 –
Annex L
(normative)
Insulated winding wires for use without interleaved insulation
(see 8.8.2)
L.1 Introduction
This annex specifies winding wire whose insulation may be used to provide BASIC INSULATION ,
SUPPLEMENTARY INSULATION , DOUBLE INSULATION or REINFORCED INSULATION in wound
components without interleaved insulation.
This annex covers round winding wires having diameters between 0,05 mm and 5,00 mm.
L.2 Wire construction
If the wire is insulated with two or more spirally wrapped layers of tape, the overlap of layers
shall be adequate to ensure continued overlap during manufacture of the wound component.
The layers of spirally wrapped wire insulation shall be sufficiently secured to maintain the
amount of overlap.
L.3 T YPE TEST
The wire shall pass the tests of L.3.1 to L.3.4, carried out at a temperature between 15 °C and
35 °C and a relative humidity between 45 % and 75 %, unless specified otherwise.
L.3.1 Dielectric strength
The test sample is prepared according to IEC 60851-5:1996, Subclause 4.4.1 (for a twisted
pair). The sample is then subjected to the test of 8.8.3 for the appropriate type and number of
MOP (s). The test voltage is at least twice the appropriate voltage in Table 6 and Table 7 (see
8.8.3), with a minimum of:
– 3 000 V for BASIC INSULATION or SUPPLEMENTARY INSULATION ; or
– 6 000 V for REINFORCED INSULATION .
L.3.2 Flexibility and adherence
The sample is subjected to test 8 of IEC 60851-3:1996, Subclause 5.1.1, using the mandrel
diameters of Table L.1. The test sample is then examined in accordance with IEC 60851-
3:1997, Subclause 5.1.1.4, followed by the test of 8.8.3, for the appropriate type and number
of MOP (s), except that the test voltage is applied between the wire and the mandrel. The test
voltage is at least the appropriate voltage in Table 6 and Table 7 (see 8.8.3) with a minimum
of:
– 1 500 V for BASIC INSULATION or SUPPLEMENTARY INSULATION ; or
– 3 000 V for REINFORCED INSULATION .

– 738 – 60601-1  CEI:2005
Tableau L.1 – Diamètre du mandrin
Diamètre NOMINAL du conducteur
mm
Diamètre du mandrin
mm ± 0,2 mm
0,05 – 0,34
0,35 – 0,49
0,50 – 0,74
0,75 – 2,49
2,50 – 5,00
4,0
6,0
8,0
10,0
quatre fois le diamètre du
conducteur a)
a) Conformément à la CEI 60317-43 [9].
La tension mécanique à appliquer au fil au cours de l'enroulement sur le mandrin est calculée
à partir du diamètre du fil et est équivalente à 118 MPa ± 11,8 MPa
(118 N/mm 2 ± 11,8 N/mm 2 ).
L.3.3 Choc thermique
Le spécimen est soumis à l'essai 9 de la CEI 60851-6:1996, suivi par l'essai de tension de
tenue de 8.8.3 pour le type et le nombre appropriés de MOP s avec la particularité que la
tension d'essai est appliquée entre le fil et le mandrin. La tension n'est pas inférieure à la
tension appropriée du Tableau 6 et du Tableau 7 (voir 8.8.3), avec un minimum de:
– 1 500 V pour l' ISOLATION PRINCIPALE ou l' ISOLATION SUPPLEMENTAIRE ; ou
– 3 000 V pour l’ ISOLATION RENFORCÉE .
La température du four est la température appropriée à la classe thermique de l'isolation du
Tableau L.2.
Le diamètre du mandrin et la tension mécanique appliquée au fil au cours de l'enroulement
sur le mandrin sont ceux donnés en L.3.2.
L'essai de tension de tenue est réalisé à température ambiante après retrait du four.
Tableau L.2 – Température du four
Classe thermique
A
(105)
E
(120)
B
(130)
F
(155)
H
(180)
Température du four
°C ± 5 °C 200 215 225 240 260
L.3.4 Maintien de la tension de tenue après pliage
Cinq spécimens sont préparés comme indiqué en L.3.2 ci-dessus et soumis aux essais
comme suit : chaque spécimen est retiré du mandrin, placé dans un conteneur et positionné
de façon à pouvoir être entouré par au moins 5 mm de grenaille. Les extrémités du
conducteur dans le spécimen sont d'une longueur suffisante pour éviter tout contournement.
La grenaille n'a pas un diamètre supérieur à 2 mm de diamètre et doit être formée de billes
d'acier inoxydable, de nickel ou de fer plaqué au nickel. La grenaille est versée doucement
dans le conteneur jusqu'à ce que le spécimen en essai soit recouvert par au moins 5 mm. La
grenaille est nettoyée périodiquement avec un solvant adapté (par exemple, trichloroéthane
1,1,1).

60601-1  IEC:2005 – 739 –
Table L.1– Mandrel diameter
N OMINAL conductor diameter
mm
Mandrel diameter
mm ± 0,2 mm
0,05 – 0,34
0,35 – 0,49
0,50 – 0,74
0,75 – 2,49
2,50 – 5,00
4,0
6,0
8,0
10,0
four times the conductor diameter a
a In accordance with IEC 60317-43 [9].
The tension to be applied to the wire during winding on the mandrel is calculated from the
wire diameter to be equivalent to 118 MPa ± 11,8 MPa (118 N/mm 2 ± 11,8 N/mm 2 ).
L.3.3 Heat shock
The sample is subjected to test 9 of IEC 60851-6:1996, followed by the dielectric strength test
of 8.8.3 for the appropriate type and number of MOP (s), except that the test voltage is applied
between the wire and the mandrel. The voltage is not less than the appropriate voltage in
Table 6 and Table 7 (see 8.8.3) with a minimum of:
– 1 500 V for BASIC INSULATION or SUPPLEMENTARY INSULATION ; or
– 3 000 V for REINFORCED INSULATION .
The oven temperature is the relevant temperature for the thermal class of insulation in Table
L.2.
The mandrel diameter and tension applied to the wire during winding on the mandrel are as in
L.3.2.
The electric strength test is conducted at room temperature after removal from the oven.
Table L.2 – Oven temperature
Thermal class
A
(105)
E
(120)
B
(130)
F
(155)
H
(180)
Oven temperature
°C ± 5 °C 200 215 225 240 260
L.3.4 Retention of electric strength after bending
Five samples are prepared as in L.3.2 above and tested as follows. Each sample is removed
from the mandrel, placed in a container and positioned so that it can be surrounded by at
least 5 mm of metal shot. The ends of the conductor in the sample are to be sufficiently long
to avoid flash over. The shot is to be not more than 2 mm in diameter and consists of balls of
stainless steel, nickel or nickel plated iron. The shot is gently poured into the container until
the sample under test is covered by at least 5 mm of shot. The shot is cleaned periodically
with a suitable solvent (for example, 1,1,1-trichloroethane).

– 740 – 60601-1  CEI:2005
NOTE La PROCÉDURE d'essai ci-dessus est tirée de 4.6.1.c) de la CEI 60851-5:1988 (deuxième édition y compris
l'amendement 1), qui est maintenant annulée. Elle n'est pas incluse dans la troisième édition de la dite norme.
La tension d'essai est au moins la tension d'essai appropriée du Tableau 6 et du Tableau 7
(voir 8.8.3) pour le type et le nombre appropriés de MOP s , avec un minimum de:
– 1 500 V pour l' ISOLATION PRINCIPALE ou l' ISOLATION SUPPLEMENTAIRE ; ou
– 3 000 V pour l’ ISOLATION RENFORCÉE .
La tension d'essai est appliquée entre la grenaille et le conducteur.
Le diamètre du mandrin et la tension mécanique appliquée au fil au cours de l'enroulement
sur le mandrin sont ceux donnés en L.3.2.
L.4 Essais en cours de fabrication
L.4.1 Généralités
Le fil est soumis à des essais de tension de tenue par son FABRICANT au cours de la
fabrication comme spécifié en L.4.2 et L.4.3.
L.4.2 Essais de routine
La tension d'essai pour les ESSAIS DE ROUTINE est la tension appropriée définie dans le
Tableau 6 et le Tableau 7 (voir 8.8.3) pour le type approprié et le nombre de MOP s avec un
minimum de:
– 1 500 V en valeur efficace ou 2 100 V en valeur de crête pour l' ISOLATION PRINCIPALE ou
l' ISOLATION SUPPLEMENTAIRE ; ou
– 3 000 V en valeur efficace ou 4 200 V en valeur de crête pour l' ISOLATION RENFORCÉE.
L.4.3 Essais d'échantillonnage
Les spécimens de paires torsadées sont soumis aux essais conformément à 4.4.1 de la
CEI 60851-5:1996. La tension de claquage minimale est le double de la tension appropriée
définie dans le Tableau 6 et dans le Tableau 7 (voir 8.8.3) pour le type et le nombre
appropriés de MOP s, avec un minimum de:
– 3 000 V en valeur efficace ou 4 200 V en valeur de crête pour l' ISOLATION PRINCIPALE ou
l' ISOLATION SUPPLEMENTAIRE ; ou
– 6 000 V en valeur efficace ou 8 400 V en valeur de crête pour l' ISOLATION RENFORCÉE .

60601-1  IEC:2005 – 741 –
NOTE The above test PROCEDURE is reproduced from 4.6.1.c) of IEC 60851-5:1988 (second edition including
amendment 1), now withdrawn. It is not included in the third edition of that standard.
The test voltage is at least the appropriate test voltage in Table 6 and Table 7 (see 8.8.3) for
the appropriate type and number of MOP (s), with a minimum of:
– 1 500 V for BASIC INSULATION or SUPPLEMENTARY INSULATION ; or
– 3 000 V for REINFORCED INSULATION .
The test voltage is applied between the shot and the conductor.
The mandrel diameter and tension applied to the wire during winding on the mandrel are as in
L.3.2.
L.4 Tests during manufacture
L.4.1 General
The wire is subjected by the wire manufacturer to electric strength tests during manufacture
as specified in L.4.2 and L.4.3.
L.4.2 Routine testing
The test voltage for routine testing is to be the appropriate voltage in Table 6 and Table 7
(see 8.8.3) for the appropriate type and number of MOP (s), with a minimum of:
– 1 500 V r.m.s. or 2 100 V peak for BASIC INSULATION or SUPPLEMENTARY INSULATION ; or
– 3 000 V r.m.s. or 4 200 V peak for REINFORCED INSULATION.
L.4.3 Sampling tests
Twisted pair samples are tested in accordance with IEC 60851-5:1996, Subclause 4.4.1. The
minimum breakdown voltage is twice the appropriate voltage in Table 6 and Table 7 (see
8.8.3) for the appropriate type and number of MOP (s),with a minimum of:
– 3 000 V r.m.s. or 4 200 V peak for BASIC INSULATION or SUPPLEMENTARY INSULATION ; or
– 6 000 V r.m.s. or 8 400 V peak for REINFORCED INSULATION .

– 742 – 60601-1  CEI:2005
Bibliographie
[1] CEI 60050-151:2001, Vocabulaire Electrotechnique International (VEI) – Partie 151:
Dispositifs électriques et magnétiques
[2] CEI 60050-195:1998, Vocabulaire Electrotechnique International (VEI) – Partie 195:
Mise à la terre et protection contre les chocs électriques
Amendement 1 (2001)
[3] CEI 60050-441 :2001, Vocabulaire Electrotechnique International (VEI) – Partie 441:
Appareillage et fusibles
[4] CEI 60050-826:2004, Vocabulaire Electrotechnique International (VEI) – Partie 826:
Installations électriques
[5] CEI 60073, Principes fondamentaux et de sécurité pour l’interface homme-machine, le

marquage et l'identification – Principes de codage pour les indicateurs et les organes de
commande
[6] CEI 60086-1, Piles électriques – Partie 1: Généralités (disponible en anglais seulement)
[7] CEI 60127-6, Coupe-circuit miniatures – Partie 6 : Ensembles-porteurs pour cartouches
de coupe-circuit miniatures
[8] CEI 60309-1, Prises de courant pour usages industriels – Partie 1: Règles générales
[9] CEI 60317-43, Spécifications pour types particuliers de fils de bobinage – Partie 43: Fil
de section circulaire en cuivre recouvert d'un ruban de polyimide aromatique, classe
240
[10] CEI 60364-7-710, Installations électriques des bâtiments – Partie 7-710: Règles pour
les installations ou emplacements spéciaux – Locaux à usages médicaux
[11] CEI 60479-1:1994, Effets du courant sur l'homme et sur les animaux domestiques –
Partie 1: Aspects généraux
[12] CEI 60513:1994, Aspects fondamentaux des normes de sécurité pour les appareils
électromédicaux
[13] CEI 60601-1-1:2000, Appareils électromédicaux – Partie 1-1: Règles générales de
sécurité – Norme collatérale : Règles de sécurité pour systèmes électromédicaux
[14] CEI 60601-1-4:1996, Appareils électromédicaux – Partie 1: Règles générales de
sécurité – 4. Norme Collatérale: Systèmes électromédicaux programmables
Amendement 1 (1999) 21)
[15] CEI 60601-2-4, Appareils électromédicaux – Partie 2-4: Règles particulières de sécurité
pour les défibrillateurs cardiaques
[16] CEI 60601-2-49:2001, Appareils électromédicaux – Partie 2-49: Règles particulières de
sécurité des appareils de surveillance multifonction des patients
[17] CEI 60695-1-1, Essais relatifs aux risques du feu – Partie 1-1: Guide pour l'évaluation
des risques du feu des produits électrotechniques – Directives générales
[18] CEI 60721 (toutes les parties), Classification des conditions d'environnement
___________
21) Il existe une édition consolidée 1.1 (2000) comprenant la CEI 60601-1-4 (1996) et son Amendement 1 (1999).

60601-1  IEC:2005 – 743 –
Bibliography
[1] IEC 60050-151:2001, International Electrotechnical Vocabulary (IEV) – Part 151:
Electrical and magnetic devices
[2] IEC 60050-195:1998, International Electrotechnical Vocabulary (IEV) – Part 195:
Earthing and protection against electric shock
Amendment 1 (2001)
[3] IEC 60050-441:2001, International Electrotechnical Vocabulary (IEV) – Chapter 441:
Switchgear, controlgear and fuses
[4] IEC 60050-826:2004, International Electrotechnical Vocabulary (IEV) – Part 826:
Electrical installations
[5] IEC 60073, Basic and safety principles for man-machine interface, marking and
identification – Coding principles for indication devices and actuators
[6] IEC 60086-1, Primary batteries - Part 1: General
[7] IEC 60127-6, Miniature fuses – Part 6: Fuse holders for miniature fuse links
[8] IEC 60309-1, Plugs, socket-outlets and couplers for industrial purposes – Part 1:
General requirements
[9] IEC 60317-43, Specifications for particular types of winding wires – Part 43:Aromatic
polyimide tape wrapped round copper wire, class 240
[10] IEC 60364-7-710, Electrical installations of buildings – Part 7-710: Requirements for
special installations or locations – Medical locations
[11] IEC 60479-1:1994, Effects of current on human beings and livestock – Part 1: General
aspects
[12] IEC 60513:1994, Fundamental aspects of safety standards for medical electrical
equipment
[13] IEC 60601-1-1:2000, Medical electrical equipment – Part 1-1: General requirements for
safety – Collateral standard: Safety requirements for medical electrical systems
[14] IEC 60601-1-4:1996, Medical electrical equipment – Part 1: General requirements for
safety – 4. Collateral standard: Programmable electrical medical systems
Amendment 1 (1999) 21)
[15] IEC 60601-2-4, Medical electrical equipment – Part 2-4: Particular requirements for the
safety of cardiac defibrillators
[16] IEC 60601-2-49:2001, Medical electrical equipment – Part 2-49: Particular requirements
for the safety of multifunction patient monitoring equipment
[17] IEC 60695-1-1, Fire hazard testing – Part 1-1: Guidance for assessing the fire hazard of
electrotechnical products – General guidelines
[18] IEC 60721 (all parts), Classification of environmental conditions
___________
21) There exists a consolidated edition 1.1 (2000) including IEC 60601-1-4 (1996) and its Amendment 1 (1999).

– 744 – 60601-1  CEI:2005
[19] CEI 60788:2004, Medical electrical equipment – Glossary of defined terms
[20] CEI 60990, Méthodes de mesure du courant de contact et du courant dans le
conducteur de protection
[21] CEI 61000-4-11, Compatibilité électromagnétique (CEM) – Partie 4-11: Techniques
d'essai et de mesure – Essais d'immunité aux creux de tension, coupures brèves et
variations de tension
[22] CEI 61010-1:2001, Règles de sécurité pour appareils électriques de mesurage, de
régulation et de laboratoire – Partie 1: Prescriptions générales
[23] CEI 61140:2001, Protection contre les chocs électriques – Aspects communs aux
installations et aux matériels
[24] CEI 61258, Guide pour le développement et l'utilisation des supports éducatifs relatifs
aux appareils électromédicaux
[25] CEI 62079:2001, Etablissement des instructions – Structure, contenu et présentation
[26] CEI 62304, Medical device software – Software life-cycle processes 22)
[27] ISO 407, Petites bouteilles à gaz médicaux – Raccords de robinets du type à étrier avec
ergots de sécurité
[28] ISO 5805, Vibrations et chocs mécaniques – Exposition de l'individu – Vocabulaire
[29] ISO 8041, Réponse des individus aux vibrations – Appareillage de mesure
[30] ISO 13485, Dispositifs médicaux – Systèmes de management de la qualité – Exigences
à des fins réglementaires
[31] ISO 14708-1, Implants chirurgicaux – Dispositifs médicaux implantables actifs –
Partie 1: Exigences générales pour la sécurité, le marquage et pour les informations à
fournir par le fabricant
[32] VEI-DB:2002, Vocabulaire Electrotechnique International
[33] Guide ISO/CEI 51:1999, Aspects liés à la sécurité – Principes directeurs pour les inclure
dans les normes
[34] ACGIH Threshold Limit Values and Biological Exposure Indices (2000 handbook)
ISBN: 1-882417-36-4
[35] ASTM STP 1262, Environmental Toxicology and Risk Assessment, 4th Volume,
Editor(s): T.W. La Point, F. T. Price, E.E. Little, Published 1996, ISBN:0-8031-1998-4
[36] ASTM STP 1267, Flammability and Sensitivity of Materials in Oxygen-Enriched
Atmospheres:7th Volume, Editor(s): Janoff/Royals/Gunaji, Published 1996, ISBN:0-
8031-2004-4
[37] ASTM STP 1395, Flammability and Sensitivity of Materials in Oxygen-Enriched
Atmospheres, Ninth Volume, Editor(s): T.A. Steinberg; B.E. Newton; H.D. Beeson,
Published 2000, ISBN:0-8031-2871-1
[38] EN 563, Safety of machinery – Temperatures of touchable surfaces – Ergonomic data to
establish temperature limit values for hot surfaces
___________
22) A publier.

60601-1  IEC:2005 – 745 –
[19] IEC 60788:2004, Medical electrical equipment – Glossary of defined terms
[20] IEC 60990, Methods of measurement of touch current and protective conductor current
[21] IEC 61000-4-11, Electromagnetic compatibility (EMC) – Part 4-11: Testing and
measurement techniques – Voltage dips, short interruptions and voltage variations
immunity tests
[22] IEC 61010-1:2001, Safety requirements for electrical equipment for measurement,
control, and laboratory use – Part 1: General requirements
[23] IEC 61140:2001, Protection against electric shock – Common aspects for installation
and equipment
[24] IEC 61258, Guidelines for the development and use of medical electrical equipment
educational materials
[25] IEC 62079:2001, Preparation of instructions – Structuring, content and preparation
[26] IEC 62304, Medical device software – Software life-cycle processes 22)
[27] ISO 407, Small medical gas cylinders – Pin-index yoke-type valve connections
[28] ISO 5805, Mechanical vibration and shock – Human exposure – Vocabulary
[29] ISO 8041, Human response to vibration – Measuring instrumentation
[30] ISO 13485, Medical devices – Quality management systems – Requirements for
regulatory purposes
[31] ISO 14708-1, Implants for surgery – Active implantable medical devices – General
requirements for safety, marking and for information to be provided by the manufacturer
[32] IEV-DB:2002, International Electrotechnical Vocabulary
[33] ISO/IEC Guide 51:1999, Safety aspects – Guidelines for their inclusion in standards
[34] ACGIH Threshold Limit Values and Biological Exposure Indices (2000 handbook)
ISBN: 1-882417-36-4
[35] ASTM STP 1262, Environmental Toxicology and Risk Assessment, 4th Volume,
Editor(s): T.W. La Point, F. T. Price, E.E. Little, Published 1996, ISBN:0-8031-1998-4
[36] ASTM STP 1267, Flammability and Sensitivity of Materials in Oxygen-Enriched
Atmospheres:7th Volume, Editor(s): Janoff/Royals/Gunaji, Published 1996, ISBN:0-
8031-2004-4
[37] ASTM STP 1395, Flammability and Sensitivity of Materials in Oxygen-Enriched
Atmospheres, Ninth Volume, Editor(s): T.A. Steinberg; B.E. Newton; H.D. Beeson,
Published 2000, ISBN:0-8031-2871-1
[38] EN 563, Safety of machinery – Temperatures of touchable surfaces – Ergonomic data to
establish temperature limit values for hot surfaces
___________
22) To be published.

– 746 – 60601-1  CEI:2005
[39] ICRP Publication 60:1990 Recommendations of the International Commission on
Radiological Protection, Annals of the ICRP Volume 21/1-3, International Commission
on Radiological Protection, 1992
[40] MIL-HDBK-217:1995, Reliability prediction of electronic equipment
[41] NFPA 53:1999, Recommended practice on materials, equipment and systems used in
oxygen-enriched atmospheres
[42] NFPA 99:2002, Standard for Health Care Facilities
[43] UL 1439:1998, Test for sharpness of edges on equipment
[44] UL 2601-1:1997, Medical Electrical Equipment, Part 1: General Requirements for
Safety
[45] DALZIEL, CF., Re-evaluation of lethal electric currents. IEEE Transactions on Industry
and General Applications, September/October 1968, Vol. 1 GA–4, No. 5
[46] DOLAN, AM., HORACEK, BM., RAUTAHARAJU, PM., Medical Instrumentation
(abstract), January 12, 1953, 1978
[47] GREEN, HL., Electrical Safety Symposium Report. Department of Health and Social
Security, United Kingdom, October 1975
[48] KEESEY, JC. and LETCHER, FS., Human thresholds of electric shock at power
transmission frequencies. Arch. Environ. Health, October 1970, Vol. 21
[49] ROY, OZ., 60 Hz Ventricular fibrillation and rhythm thresholds and the non-pacing
intracardiac catheter. Medical and Biological Engineering, March 1975
[50] RAFFERTY, E B., GREEN, HL., YACOUB, MH., Disturbances of heart rhythm
produced by 50 Hz leakage currents in human subjects. Cardiovascular Research,
March 1975, Vol. 9, No. 2, pp. 263-265
[51] SANDERS, MS. and McCORMICK, EJ., Human Factors In Engineering and Design,”
7 th Ed., McGraw-Hill, Inc., ISBN 0-07-054901-X
[52] SCHWARTZ, SI., SHIRES, GT., SPENCER, FC., STORER, EH., Principles of Surgery,
7 th Ed., McGraw-Hill, Inc., ISBN 0-07-054256-2
[53] STARMER, CF. and WHALEN, RE., Current density and electrically induced
ventricular fibrillation. Medical Instrumentation, January-February 1973, Vol. 7, No. 1
[54] WATSON, AB. and WRIGHT, JS., Electrical thresholds for ventricular fibrillation in
man. Medical Journal of Australia, June 16, 1973

60601-1  IEC:2005 – 747 –
[39] ICRP Publication 60:1990 Recommendations of the International Commission on
Radiological Protection, Annals of the ICRP Volume 21/1-3, International Commission
on Radiological Protection, 1992
[40] MIL-HDBK-217:1995, Reliability prediction of electronic equipment
[41] NFPA 53:1999, Recommended practice on materials, equipment and systems used in
oxygen-enriched atmospheres
[42] NFPA 99:2002, Standard for Health Care Facilities
[43] UL 1439:1998, Test for sharpness of edges on equipment
[44] UL 2601-1:1997, Medical Electrical Equipment, Part 1: General Requirements for Safety
[45] DALZIEL, CF., Re-evaluation of lethal electric currents. IEEE Transactions on Industry
and General Applications, September/October 1968, Vol. 1 GA–4, No. 5
[46] DOLAN, AM., HORACEK, BM., RAUTAHARAJU, PM., Medical Instrumentation
(abstract), January 12, 1953, 1978
[47] GREEN, HL., Electrical Safety Symposium Report. Department of Health and Social
Security, United Kingdom, October 1975
[48] KEESEY, JC. and LETCHER, FS., Human thresholds of electric shock at power
transmission frequencies. Arch. Environ. Health, October 1970, Vol. 21
[49] ROY, OZ., 60 Hz Ventricular fibrillation and rhythm thresholds and the non-pacing
intracardiac catheter. Medical and Biological Engineering, March 1975
[50] RAFFERTY, E B., GREEN, HL., YACOUB, MH., Disturbances of heart rhythm produced
by 50 Hz leakage currents in human subjects. Cardiovascular Research, March 1975,
Vol. 9, No. 2, pp. 263-265
[51] SANDERS, MS. and McCORMICK, EJ., Human Factors In Engineering and Design,” 7 th
Ed., McGraw-Hill, Inc., ISBN 0-07-054901-X
[52] SCHWARTZ, SI., SHIRES, GT., SPENCER, FC., STORER, EH., Principles of Surgery,
7 th Ed., McGraw-Hill, Inc., ISBN 0-07-054256-2
[53] STARMER, CF. and WHALEN, RE., Current density and electrically induced ventricular
fibrillation. Medical Instrumentation, January-February 1973, Vol. 7, No. 1.
[54] WATSON, AB. and WRIGHT, JS., Electrical thresholds for ventricular fibrillation in man.
Medical Journal of Australia, June 16, 1973

– 748 – 60601-1  CEI:2005
INDEX
A
ACCESSOIRE • 92, 104, 156, 272, 294, 460, 538,
562
DOCUMENTS D ' ACCOMPAGNEMENT • 40
Biocompatibilité • 332
Nettoyage • 128, 330
Définition • 40
Mise au rebut • 130
Liste des • 130
Dispositifs de fixations • 290
REFERENCE DE MODELE OU DE TYPE • 62
Nettoyages / désinfections multiples • 330
Instructions de fonctionnement • 128
Autres sources de puissance • 108
Parties pneumatiques et hydrauliques • 284
Usage unique • 104
PROCEDURE de démarrage • 128
Stérile • 110
Stérilisation • 330
A LIMENTATION ÉLECTRIQUE INTERNE • 56
ANALYSE DE RISQUE •
COMPOSANTS AUX CARACTÉRISTIQUES À HAUTE
FIABILITÉ • 450
Définition • 70
Identification des défaillances • 572
Interruption de tout conducteur
d'alimentation • 136
Conditions de fonctionnement les moins
favorables • 90
C YCLE DE DÉVELOPPEMENT DE SEMP • 578
Résultats de • 84, 90
Revision of • 90
ÉVALUATION DU RISQUE • 70
Second défaut • 450
CONDITION DE PREMIER DÉFAUT • 506
Logiciel • 694
Support système • 290
COURANT DE CONTACT • 500
APPAREIL ÉLECTRIQUE • 38, 124, 134, 136, 190,
398, 404, 454, 598, 600
C APÔT D ' ACCES définition • 40
P ARTIE ACCESSIBLE définition • 40
C OUPLEUR définition • 40
S OCLE DE CONNECTEUR définition • 42
C LASSE II définition • 48
C ONDITION A FROID définition • 48
C ÂBLE D ' ALIMENTATION NON FIXÉ À DEMEURE
Définition • 50
P ORTATIF définition • 54
S OURCE D ' ÉNERGIE ÉLECTRIQUE INTERNE
Définition • 56
A LIMENTÉ DE MANIÈRE INTERNE définition • 56
P RISE RÉSEAU définition • 56
F ICHE RÉSEAU définition • 56
T ENSION TRANSITOIRE RÉSEAU définition • 58
A PPAREIL EM définition • 60
Tension de service définition • 78
A PPAREIL ELECTROMEDICAL • 30, 32, 40, 42, 48,
52, 58, 60, 64, 72, 80, 82, 84, 92, 94, 98,
100, 102, 104, 106, 108, 112, 114, 118, 122,
124, 126, 128, 130, 12, 134, 136, 168, 194,
202, 204, 210, 218, 246, 260, 262, 266, 272,
274, 276, 278, 280, 282, 284, 286, 288, 290,
294, 298, 300, 302, 308, 328, 332, 334, 344,
368, 372, 382, 390, 400, 668, 670, 672, 686
CONDITION NORMALE ET CONDITION DE PREMIER
DEFAUT • 82
INSTRUCTIONS D ' UTILISATION • 122
INTERFERENCE RECIPROQUE • 124
PORTATIF • 88
SUPPORT DE FORMATION • 122
UNITES SI • 116
PROCEDURE DE DÉMARRAGE • 126
REMPLI D ' HUILE • 130
M ODIFICATION • 130
GALET DE GUIDAGE • 246
PROJECTION D ' OBJETS • 280
PARTIES PNEUMATIQUES ET HYDRAULIQUES • 284
PRESSION MAXIMALE D ' ALIMENTATION • 284
SOURCE D ' ÉTINCELLE • 314
GROUPEMENT DES COMMANDES ET DES
INDICATEURS • 362
C ATEGORIE AP • 668
ARRET D ' URGENCE • 266, 268, 270
Alimentés par le réseau • 124
APPLICABILITÉ OU EXIGENCE • 30
Parties en contact avec le patient • 82
Définition • 60
Sécurité equivalente • 82
remplacement de batterie • 374
BATTERIE AU LITHIUM • 374
ORGANISME RESPONSABLE • 70
SYSTÈME ÉLECTROMEDICAL • 62
APPAREIL EM
INSTALLÉ DE FAÇON PERMANENTE • 534
Voir APPAREIL ELECTROMÉDICAL • 60
P ARTIE • 72, 74, 100, 102, 114, 244, 260,
266, 270, 272, 274, 294, 304, 306, 338,
348, 364, 672, 690
SOURCE ÉLECTRIQUE INTERNE • 150
P OLYPHASÉ • 150
M ONOPHASÉ • 192
ALTITUDE ASSIGNEE • 214
INSTALLÉ DE FAÇON PERMANENTE • 254
Mobile • 276
P ORTABLE • 280, 380
T RANSPORTABLE • 324
Réservoir de fluide • 388
ENVELOPPE • 330
Nettoyage • 330
Commandé automatiquement ou à distance •
342
À COMMANDE THERMOSTATIQUE • 346
ENVELOPPE • 364
PORTATIF • 364, 366
M OBILE • 368
voyant lumineux • 376
TRANSFORMATEUR • 386, 388
N ON - • 390, 398
CATÉGORIE APG • 670, 672, 674, 676, 690
RAYONNEMENT EXCESSIF • 336
Composants • 84

60601-1  IEC:2005 – 749 –
INDEX
A
Abnormal condition • 73, 75
A CCESS COVER • 95, 139, 143, 245, 257
Definition • 41
A CCESSIBLE PART • 49, 135, 141, 147, 173, 251,
427, 429, 443, 455, 467, 469, 477
Actuating mechanisms • 99
Defibrillation protection • 491
Definition • 41
Determination of • 95, 137, 455, 471, 613
Fuse-holder • 111
L EAKAGE CURRENTS • 139, 473
M AXIMUM MAINS VOLTAGE on • 473
M EANS OF PROTECTION • 145, 479
Metal • 149, 197, 243, 493, 515
Moving • 341
of ENCLOSURES • 411
T OUCH CURRENT • 477
Voltage limits for • 339
A CCESSORY • 93, 105, 157, 273, 295, 461, 539,
563
A CCOMPANYING DOCUMENTS definition • 41
Biocompatibility • 333
Cleaning • 129, 331
Definition • 41
Disposal • 131
List of • 131
M E EQUIPMENT definition • 61

Means of attachment • 291
Minimum marking • 105
M ODEL OR TYPE REFERENCE definition • 63
Multiple cleanings/disinfections • 331
Operating instructions • 129
Other power source • 109
Pneumatic and hydraulic parts • 285
Single use • 105
Start-up PROCEDURE • 129
Sterile • 111
Sterilization • 331
A CCOMPANYING DOCUMENT • 59, 69, 93, 95, 105,
107, 113, 115, 123, 125, 135, 137, 261, 273,
277, 279, 283, 291, 295, 301, 329, 363, 389,
395, 399, 403, 447, 457, 463, 465, 491, 515,
539, 625, 661
C OMPONENT W ITH HIGH - INTEGRITY
CHARACTERISITCS • 425
Consult • 105, 459, 629
Defibrillation voltage and any recovery time •
153
Definition • 41
Inspection • 87, 137, 279, 295, 301, 367,
379
Instructions for use • 123, 625
M E SYSTEM • 389, 603
M ODEL OR TYPE REFERENCE • 433
Recovery time • 157
Surface temperature • 405
Technical description • 123, 627
Active implantable medical device • 61
A IR CLEARANCE • 61, 135, 141, 145, 147, 149,
151, 153, 211, 213, 215, 217, 221, 223, 227,
229, 231, 233, 235, 237, 247, 253, 255, 257,
277, 311, 361, 391, 397, 431, 439, 441, 471,
479, 521, 523, 527, 529, 531, 543, 561, 575,
615, 663
Complying with IEC 60950-1 • 213, 481
D EFIBRILLATION - PROOF APPLIED PARTS • 221,
527
Definition • 41
High altitude • 215
Interpolation • 215, 527
M EANS OF OPERATOR PROTECTION • 145
M EANS OF PATIENT PROTECTION • 145
Short circuit of • 135
Values • 213
Ambient humidity • 91, 111, 367, 465, 737
Ambient illuminance • 103
Ambient pressure • 65, 91, 437, 465
Ambient temperature • 49, 91, 211, 309, 313,
381, 465, 563, 599, 665, 673, 675
A PPLIANCE COUPLER • 43, 51, 57, 127, 247, 251,
533
Definition • 41
A PPLIANCE INLET • 41, 57, 115, 163, 193, 237,
273
Definition • 43
A PPLIED PART • 41, 51, 53, 61, 65, 73, 77, 79,
83, 99, 109, 135, 139, 147, 149, 151, 153,
155, 157, 167, 171, 173, 193, 197, 199, 307,
309, 331, 337, 339, 395, 411, 419, 421, 423,
449, 467, 473, 507, 525, 575, 605, 713, 731,
733
Classification • 101, 137
Cold • 309
Definition • 43
Determination of • 95, 613
D IRECT CARDIAC APPLICATION • 51, 137, 425
H AND - HELD • 593
Intended to supply heat • 307
Marking of • 109
Maximum surface temperature • 563
Maximum temperature • 337
M EANS OF PROTECTION • 145
Moving • 341
Multiple • 149, 483
Not intended to supply heat • 307, 563
Specified in the instructions for use • 127
B
B ASIC INSULATION • 49, 51, 73, 201, 203, 389,
399, 423, 425, 433, 441, 451, 473, 479, 495,
517, 521, 525, 607, 737, 739, 741
Definition • 43
M EANS OF PROTECTION • 469
B ASIC SAFETY • 29, 31, 41, 157, 351, 353, 357,
401, 407, 409, 423, 433, 443, 445, 447, 449,
451, 453, 457, 461, 463, 467, 477, 491, 543,
561, 563, 579, 599, 603, 605, 609
Defibrillation protection • 153
Definition • 49
Biocompatibility • 333, 443, 593, 613

– 750 – 60601-1  CEI:2005
BASCULEMENT • 274
DÉPASSEMENT DE COURSE • 268
INSTABILITÉ • 272
A PPAREILS ÉLECTROMÉDICAUX • 378
RÉSEAU D ' ALIMENATION à courant alternatif •
92
Accessibilité du raccordement • 256
Energie acoustique et vibrations • 280
Qui adapte • 58
Applicabilité des exigences • 28
Ordonnancement des commandes et des
indicateurs des • 358
Commandés automatiquement ou à distance
• 340
Batterie • 126, 370
Remplacement de la batterie • 372
Biocompatibilité • 332
C ATEGORIE AP • 656, 658, 660, 662, 664
C ATEGORIE APG • 658, 660, 662, 676
C LASSE I • 124, 194, 256
C LASSE II • 106, 166, 256
Classification • 98
Nettoyage • 128, 330
Compatibilité avec les substances • 330
Composant • 80, 84, 326
COMPOSANT AUX CARACTÉRISTIQUES À HAUTE
FIABILITÉ • 48, 84
Condition d'application • 78
Conducteurs et connecteurs • 242
Raccordement au RÉSEAU D ' ALIMENTATION •
134
Connecteurs • 368
S ERVICE CONTINU • 100, 110, 310
Contre-indication • 124
Contrôles • 374
Dispositions de refroidissement • 110
Courant continu • 150
RÉSEAU D ' ALIMENTATION en courant continu •
92, 136
Définition • 60
Description • 126, 132
Rayonnements à des fins de diagnostic ou de
thérapie • 336
Désactiver les commandes • 346
Rebut • 260
T AUX d'utilisation • 50, 346
Supports éducatifs • 124
Arrêt d'urgence • 266, 268, 270
Sécurité équivalente • 82
Radiation excessive • 334
D URÉÉ DE VIE PRÉVUE • 80, 84, 98, 102, 136,
164, 214, 293, 302, 368
Projections de pièces • 280
F IXE • 102, 194, 274, 322
F IXE ou PORTATIVE • 270
Fixation des composants • 240
Réservoir de liquide• 328
Pédales de commande • 376, 378
Fonction • 42, 126, 132
Galets de guidage • 244
P ORTATIF • 88, 308, 342, 350, 362
Dispositifs de commande PORTATIFS • 376
Corps chauffants • 308, 344, 346
Identification des PERFORMANCES
ESSENTIELLES • 80
Appareils de diagnostic in vitro • 28
Indicateurs lumineux • 372
Tension d'alimentation à l'entrée • 150
Inspection • 142, 378
Instabilité • 272
Installation • 126
U TILISATION PRÉVUE • 124, 262, 282, 366
SOURCE ÉLECTRIQUE INTERNE
• 98, 150, 192, 194, 218, 220
Interruption et court-circuit des
condensateurs du moteur • 340
Interruption de l' ALIMENTATION RÉSEAU • 332
Classification IP • 330, 378
Isolation de l' ALIMENTATION RÉSEAU • 132, 246
De grande taille • 366
Batteries au lithium • 372
Dispositif de réduction de charge • 350
Alimentés par le réseau • 126
MOBILE manuels• 276
Maintenu fermé manuellement • 350
Pression d'alimentation maximale • 284
D ISPOSITIF DE PROTECTION MÉCANIQUE • 298
SYSTÈME ÉLECTROMÉDICAL • 60
M OBILE • 274, 276, 278, 364, 366, 368
Partie M OBILE • 364, 366
M OBILE , motorisé • 276
Modification • 132
Moteur • 346
Entraîné par un moteur • 308, 342
Parties en mouvement • 260, 266, 270
Nettoyages/désinfections multiples • 330
CONNEXION PATIENT multiple • 198
S OCLE DE PRISES MULTIPLES • 108, 124, 248
Qui contiennet de l'huile • 132, 378
Instructions de fonctionnement • 274
Excès de balancement • 268
Surcharge • 372
Dépassement de course • 268
Catégorie de surtension • 218
E NVIRONNEMENTS RICHES EN OXIGÈNE • 100
Partie • 48, 58, 72, 92, 94, 98, 100, 102,
104, 108, 110, 116, 126, 128, 134, 136,
142, 162, 164, 242, 266, 268, 272, 278,
290, 294, 304, 306, 308, 326, 338, 360,
378, 658, 660, 664, 672, 674, 676, 682
Biocompatibilité de partie • 332
nettoyage de partie • 128, 330
Stérilisation de partie • 330
Partie, PORTATIVE • 362
Partie, chauffage • 346
Partie, nettoyages/désinfections multiples •
330
Parties en contact avec le PATIENT • 80
E NVIRONMENT DU PATIENT • 64
INSTALLÉ DE FAÇON PERMANENTE • 104, 106,
114, 132, 136, 156, 162, 168, 192, 246, 254,
256
Effets physiologiques • 110
Fonction physiologique • 28
Verre • 362
Parties pneumatiques et hydraulique • 284
Polyphasé • 136, 150, 350
P ORTABLE • 278, 280, 364, 378
P ARTIE PORTABLE • 364
Puissance d'entrée • 88
Dispositif de commande de la pression • 288

60601-1  IEC:2005 – 751 –
C
C ATEGORY AP • 329, 569, 611, 619, 621, 625,
657, 659, 661, 663, 665
Definition • 49
Symbol • 637
C ATEGORY APG • 329, 569, 611, 619, 621, 625,
659, 661, 663, 665, 675
Definition • 49
Symbol • 637
C LASS I • 69, 99, 101, 125, 195, 257, 391, 397,
399, 451, 463, 473, 493, 507, 533, 607
Definition • 49
C LASS II • 49, 99, 101, 107, 167, 257, 429, 497,
627, 633, 721
Definition • 49
Class III • 457
C LEARLY LEGIBLE • 103, 111, 115, 275, 457
Definition • 49
C OLD CONDITION • 343, 617
Definition • 49
Comparative tracking index • 217
C OMPONENT W ITH HIGH - INTEGRITY
CHARACTERISTICS • 83, 85, 87, 135, 355, 381,
425, 451, 587
Definition • 49
C ONTINUOUS OPERATION • 101, 111, 311, 349,
393, 425, 457, 577, 675
Definition • 51
D UTY CYCLE • 425
Non- • 101, 111, 311, 345, 347, 351, 393,
425, 457, 577
C REEPAGE DISTANCE • 61, 135, 141, 145, 147,
149, 151, 153, 203, 211, 213, 215, 223, 225,
233, 235, 237, 247, 253, 255, 257, 277, 311,
361, 391, 397, 431, 439, 471, 479, 485, 521,
523, 527, 529, 531, 543, 561, 575, 615, 663
Complying with IEC 60950-1 • 213, 481
D EFIBRILLATION - PROOF APPLIED PARTS • 221,
527
Definition • 51
High altitude • 215
Interpolation • 215, 527
M EANS OF OPERATOR PROTECTION • 145, 221
M EANS OF PATIENT PROTECTION • 145
Short circuit of • 135
Values • 213
W ORKING VOLTAGE above 1 000 V • 527
D
D EFIBRILLATION - PROOF APPLIED PART • 153, 425,
461, 489, 491, 493
Classification • 101, 149, 153
Common-mode test • 153
C REEPAGE DISTANCES and AIR CLEARANCES •
221
Definition • 51
Differential-mode test • 155
Energy reduction test • 157
Marking of • 109
W ORKING VOLTAGE • 153, 489
D ETACHABLE POW ER SUPPLY CORD • 193, 273,
425, 485, 663
Definition • 51
Non- • 133, 163, 255, 533, 607
Diagnostic or therapeutic radiation • 335, 337
D IRECT CARDIAC APPLICATION • 77, 137, 425, 443,
475, 499, 603
Definition • 51
D OUBLE INSULATION • 49, 85, 135, 151, 425, 451,
471, 479, 481, 521, 525, 535, 737
Definition • 51
M EANS OF PROTECTION • 51, 469
Short circuiting • 167, 497
W ORKING VOLTAGE • 489
D UTY CYCLE • 123, 309, 347, 425, 563
Definition • 51
Marking of • 111
E
E ARTH LEAKAGE CURRENT • 57, 167, 171, 195,
435, 501, 721
Definition • 51
Measurement • 173, 195, 513
M ULTIPLE SOCKET - OUTLET • 605
Total • 393
Value • 167, 169
Value for a MULTIPLE SOCKET - OUTLET • 393
Electrical equipment • 39, 125, 135, 137, 191,
399, 405, 455, 599, 601
A CCESS COVER definition • 41
A CCESSIBLE PART definition • 41
A PPLIANCE COUPLER definition • 41
A PPLIANCE INLET definition • 43
C LASS II definition • 49
C OLD CONDITION definition • 49
D ETACHABLE POW ER SUPPLY CORD definition •
51
H AND - HELD definition • 55
I NTERNAL ELECTRICAL POW ER SOURCE definition
• 57
I NTERNALLY POW ERED definition • 57
M AINS CONNECTOR definition • 57
M AINS PLUG definition • 57
M AINS TRANSIENT VOLTAGE definition • 59
M E EQUIPMENT definition • 61
P EAK W ORKING VOLTAGE definition • 65
P OTENTIAL EQUALIZATION CONDUCTOR definition
• 67
P OW ER SUPPLY CORD definition • 67
S ELF - RESETTING THERMAL CUT - OUT definition •
73
S IGNAL INPUT / OUTPUT PART definition • 73
T ERMINAL DEVICE definition • 75
T HERMAL CUT - OUT definition • 75
W ORKING VOLTAGE definition • 79
E NCLOSURE • 57, 77, 143, 149, 151, 153, 167,
191, 195, 197, 201, 205, 237, 247, 263, 321,
323, 411, 427, 443, 469, 471, 475, 491, 501,
521, 523, 525, 539, 545, 605, 611, 657, 659,
663, 665, 673, 675, 713
A CCESS COVER • 41, 455
A CCESSIBLE PART • 411
Ball-pressure test • 211
Definition • 51
Deformation of • 337
Fire • 313, 323, 325, 339, 543, 569, 575, 617
H AND HELD switches and footswitches • 531
H IGH VOLTAGE parts • 463
Impact • 363, 593

– 752 – 60601-1  CEI:2005
Soupape de sécurité • 288
CONNEXION DE TERRE DE PROTECTION • 120
Altitude ASSIGNÉE • 214
Tension ASSIGNÉE • 92
Prêt pour une UTILISATION NORMALE • 372
Batterie rechargeable • 130
Interférences potentielles • 124
Dégagement du PATIENT • 270
ORGANIAATION RESPONSABLE • 68
R ISQUE
de feu • 312
P ROCESSUS DE GESTION DES RISQUES • 78
Surfaces rugueuses, angle vifs et arêtes •
270
Opération d'entretien • 130
Alimentation séparée • 92, 104, 124, 130,
136, 390
P ROCÉDURE D ' ARRÊT • 128
Unités SI • 116
C ONDITION DE PREMIER DÉFAUT • 82
S ÉCURISÉS EN PREMIER DÉFAUT • 82
Usage unique • 104
Monophasé • 192
Source d'alimentation • 86
Source d'étincelle • 314
Renversement • 328
Etat d'attente ou d'échauffement • 372
P ROCÉDURE de démarrage• 128
S TATIONNAIRE • 252, 324
Stérile • 110
Stérilisation • 330
A LIMENTATION • 88
Surface • 306
Revêtement de surface • 164
A commande thermostatique • 344
Minuterie • 350
Transformateur • 378, 382, 386
T RANSPORTABLE • 102, 324, 328
Déballage • 110
APPLICATION CARDIAQUE DIRECTE • 76, 136, 324,
442, 474, 498, 602
Définition • 50
A PTITUDE À L ' UTILISATION • 78, 100, 332, 404,
456, 572, 612
ASSIGNE • 108
Définition • 68
COURANT OU PUISSANCE DE SORTIE • 108
MARQUE • 108
Plage de fréquences d'alimentation • 106
Puissance absorbée • 88, 106
TENSION • 88, 92, 130, 142, 150, 308, 342,
348, 350, 380, 384, 482
TENSION D ' ALIMENTATION • 216, 228, 302, 486,
488
Tension de sortie • 108
TENSION DE SERVICE TOTALE • 144, 146
TENSION D ' ALIMENTATION PHASE SUR NEUTRE •
150
Fréquence • 92, 166, 380, 384, 522, 596
Fréquence d'alimentation • 106
A LTITUDE • 214
C ATEGORIE AP • 568
C ATEGORIE APG • 568
Caractéristique • 246
Température • 248
Charge • 288
Périodes de marche et d'arrêt • 310, 392
SERVICE NON CONTINU • 344, 346, 350
Durée de fonctionnement • 346
Périodes marche et arrêt • 310, 392
C OMPOSANTS • 396
PUISSANCE DE SORTIE • 396, 398
Courant • 132, 162, 250, 382
Classification IP • 454
Pression d'alimentation maximale • 284
Fonctionnement • 424, 556, 576
Pression • 110
Protection contre les corps solides • 570
Tension (maximale) • 310
Voltage (minimale) • 310
Plage de tension • 106, 150, 350
A VERTISSEMENT • 102, 110, 112, 118, 122, 124,
126, 128, 132, 134, 248, 260, 272, 274, 284,
388, 458, 460, 462, 532, 538, 542, 602, 604,
620, 624, 628, 640, 692, 702
B
BARRIÈRE • 260, 538
C APOT D ' ACCES • 40
Définition • 52
F IXÉ • 262
Surfaces accessibles chaudes ou froides •
312
Mobile • 266
Z ONE DE PIÉGEAGE • 262
BIEN LISIBLE • 100, 102, 114
Biocompatibilité • 332, 442, 592, 612
BORNE DE TERRE DE PROTECTION • 68, 114, 160,
162, 190, 254, 396, 478, 492
Définition • 68
BORNE DE TERRE FONCTIONNELLE • 48, 52, 156,
164, 166, 190, 428
Définition • 52
Marquage de • 112, 114
C
Câble d’alimentation • 56, 250, 252, 532, 534,
564, 608
Moyens de serrage • 160
A PPAREIL EM DE CLASSE II • 166
Couleur des conducteurs • 122, 428
Conducteurs • 250, 252
Dispositif d'arrêt de traction • 250, 252
Connexion d'un câble • 244, 254, 662
Dispositif de protection • 252
Section des conducteurs • 248, 258
Définition • 66
Isolation d'un • 250
F ICHE RÉSEAU • 248
S OCLE DE PRISES MULTIPLES • 396, 434
Conducteur neutre • 120
C ONDUCTEUR D ' ÉGALISATION DES POTENTIELS •
164
C ONDUCTEUR DE TERRE DE PROTECTION • 160
Remplaçable • 132, 256
Compensation de traction • 250
Essai effectué avec • 192, 236, 272

60601-1  IEC:2005 – 753 –
Impairment of cooling • 341
IP Classification • 101, 109, 331, 379, 409,
455, 571
Main • 195, 497
M E SYSTEM • 391, 599
Minimum marking • 105
Moulded • 367
M ULTIPLE SOCKET - OUTLET • 397
Opening in • 141, 663
Rigidity • 363, 593
Separate • 137
T OUCH CURRENT • 77, 513
Equipment • 39, 105, 109, 127, 131, 359, 387,
389, 391, 393, 397, 399, 411, 433, 435, 441,
451, 457, 525, 533, 539, 541, 559, 571, 591,
597, 599, 603, 605, 607, 703, 713
A CCESSORY definition • 41
A CCOMPANYING DOCUMENTS definition • 41
Class III • 457
G UARD definition • 53
M AINS SUPPLY TRANSFORMER definition • 57
M E SYSTEM definition • 61
M OBILE • 77
M OBILE definition • 61
M ODEL OR TYPE REFERENCE definition • 63
N ETW ORK / DATA COUPLING • 359
N ETW ORK / DATA COUPLING definition • 63
P ERMANENTLY INSTALLED • 645
Polyphase • 487
P ORTABLE • 77
P ROTECTIVE EARTH TERMINAL definition • 69
S AFE W ORKING LOAD definition • 71
Separate power supply • 93
S ERVICE PERSONNEL definition • 73
S TATIONARY definition • 73
T RANSPORTABLE definition • 67, 77
T RAPPING ZONE definition • 77
T YPE TEST definition • 79
U SABILITY ENGINEERING definition • 79
E SSENTIAL PERFORMANCE • 29, 31, 41, 81, 157,
351, 353, 355, 357, 401, 407, 409, 425, 427,
433, 445, 447, 451, 453, 461, 491, 543, 545,
579, 583, 585, 609, 613, 693
d.c. SUPPLY MAINS • 137
Defibrillation protection • 153
Definition • 51
V ERIFICATION • 357, 589
E XPECTED SERVICE LIFE • 49, 73, 81, 83, 85, 99,
103, 123, 137, 163, 211, 291, 303, 331, 367,
447, 449, 451, 493, 519, 555
Definition • 53
Disposal • 131
F
Fire • 113, 259, 313, 321, 323, 325, 327, 329,
373, 401, 477, 533, 551, 565, 567, 569, 575,
601, 617
F IXED
A PPLIANCE INLET • 43
Connections • 493
Definition • 53
G UARD • 263
Installations • 435
Mains socket-outlets • 435
M E EQUIPMENT • 103, 195, 271, 275, 325,
361, 593
P OW ER SUPPLY CORD • 67
P ROTECTIVE EARTH CONDUCTOR • 161
Supply conductors • 161
S UPPLY MAINS • 53
Terminals • 257
Wiring • 257
F LAMMABLE ANAESTHETIC MIXTURE W ITH AIR • 49,
569, 659, 673
Definition • 53
F LAMMABLE ANAESTHETIC MIXTURE W ITH OXYGEN
OR NITROUS OXIDE • 49, 659, 661, 663, 675,
683
Definition • 53
Flammable anaesthetic mixtures • 405, 611,
657
F- TYPE APPLIED PART • 65, 77, 149, 151, 197,
413, 415, 483, 485, 505, 523
Classification • 53
Definition • 53
F- TYPE ISOLATED ( FLOATING ) APPLIED PART • See
F- TYPE APPLIED PART
Function • 41, 43, 49, 81, 103, 113, 117, 123,
125, 127, 129, 133, 149, 153, 165, 199, 203,
261, 297, 299, 301, 321, 333, 339, 355, 357,
369, 371, 375, 395, 403, 413, 417, 419, 421,
423, 427, 437, 451, 473, 483, 491, 495, 505,
509, 517, 539, 541, 585, 589, 591, 621, 625,
687, 693, 695, 701, 709
F UNCTIONAL CONNECTION • 61, 391, 393, 427
Definition • 53
F UNCTIONAL EARTH CONDUCTOR • 49, 121
Definition • 53
F UNCTIONAL EARTH TERMINAL • 49, 53, 157, 165,
167, 191, 429
Definition • 53
Marking of • 113, 115
Fuseholder • 95, 139, 455
G
G UARD • 261, 539
A CCESS COVER • 41
Definition • 53
F IXED • 263
Hot or cold accessible surfaces • 313
Movable • 267
T RAPPING ZONE • 263
H
H AND - HELD
A PPLIED PART • 593
Control device • 245, 377, 379
Definition • 55
M E EQUIPMENT • 89, 271, 309, 343, 351, 361,
363, 593
Part • 245, 363
Switches and footswitches • 531
H ARM • 55, 71, 111, 267, 269, 277, 361, 427,
429, 447, 449, 537, 543, 545, 549, 551, 559,
563, 575, 705
Definition • 55
H AZARD • 29, 49, 55, 61, 63, 71, 73, 77, 81,
111, 113, 133, 135, 261, 267, 269, 271, 279,
291, 309, 353, 369, 371, 373, 387, 395, 401,

– 754 – 60601-1  CEI:2005
CÂBLE D ’ ALIMENTATION NON FIXÉ À DEMEURE • 192,
272, 424, 448, 662
Définition • 50
CÂBLE D ' ALIMENTATION FIXÉ À DEMEURE
N ON - • 132, 162
CÂBLES D ' ALIMENTATION • 244
CAPOT D ’ ACCÈS 94, 138, 142, 244, 256
Définition • 40
C ATÉGORIE AP • 328, 568, 610, 618, 620, 624,
656, 658, 660, 662, 664
Définition • 48
Symbole • 636
C ATEGORIE APG • 328, 568, 610, 618, 620, 624,
656, 658, 660, 662, 664, 674
Définition • 48
Symbol • 636
CHARGE DE FONCTIONNEMENT EN SÉCURITÉ • 74,
276, 278, 294, 296, 300, 362, 364, 624
Définition • 70
CHARGE TOTALE • 74, 290, 292, 296, 552
Définition • 74
CIRCUIT SECONDAIRE • 206, 218, 220, 230, 440,
470, 510, 522
Définition • 70
CLASSE I • 68, 98, 100, 124, 194, 256, 390, 396,

398, 450, 462, 472, 492, 506, 532, 606
Définition • 48
C LASSE II • 48, 98, 100, 106, 166, 256, 428,
496, 626, 632, 720
Définition • 48
C LASSE III • 456
Clairement lisible • 102, 110, 114, 274, 456
Définition • 48
Classification des groupes de matériaux • 216
Classification du degré de pollution • 216
CONDITION A FROID • 342, 616
Définition • 48
COMPOSANT AUX CARACTÉRISTIQUES A HAUTE
FIABILITÉ • 82, 84, 86, 134, 354, 380, 424,
450, 586
Définition • 48
Classification IP • 100, 108, 378, 396
Compatibilité avec les substances utilisées
avec L ' APPAREIL ME • 332
Condition anormale • 72
CONDITION DE PREMIER DÉFAUT • 48, 60, 64, 72,
80, 82, 84, 134, 140, 142, 146, 164, 166,
168, 170, 172, 174, 176, 178, 182, 186, 190,
194, 242, 266, 268, 284, 312, 320, 322, 330,
336, 338, 340, 342, 380, 400, 434, 448, 466,
468, 470, 472, 478, 490, 496, 498, 500, 502,
504, 506, 514, 528, 548, 550, 558, 564, 566,
568, 570, 574, 576, 606, 608, 658, 674, 676,
730
Définition • 72
CONDITION NORMALE • 48, 64, 82, 114, 134, 140,
144, 146, 150, 166, 168, 170, 174, 198, 246,
268, 282, 284, 304, 312, 320, 330, 338, 346,
386, 392, 400, 434, 438, 466, 468, 470, 472,
478, 496, 498, 500, 502, 504, 506, 514, 524,
548, 566, 570, 572, 574, 604, 658, 664, 666,
672, 674, 676, 730
Définition • 62
CONDITIONS DE PREMIER DÉFAUT • 80, 82, 84, 338,
340, 608
Conducteur d’égalisation des potentiels • 120,
166, 494, 618, 622
Définition • 66
CONDUCTEUR DE TERRE DE PROTECTION • 50, 56,
66, 68, 76, 120, 136, 156, 160, 162, 190,
194, 250, 254, 256, 392, 396, 434, 452, 462,
500, 532, 602, 608, 714
Définition • 68
SYSTÈME EM • 398
I NSTALLÉ DE FAÇON non PERMANENTE • 392
CONDUCTEUR DE TERRE FONCTIONNELLE • 50, 120
Définition • 54
CONNECTEUR • 40, 48, 54, 120, 234, 238, 502
Définition • 40
CONNECTEUR D ' APPAREIL • 42, 50, 126, 250
C ONNEXION À UNE SOURCE EXTERNE EN COURANT
CONTINU • 136
CONNEXION DE TERRE DE PROTECTION • 60, 136,
144, 146, 160, 162, 164, 166, 396, 432, 434,
470, 472, 484, 490, 492, 494, 496, 512, 516,
520, 528, 534, 570, 606, 720
Couleur de • 120
Définition • 68
SYSTÈME EM • 398
CONNEXION FONCTIONNELLE • 58, 370, 372, 406
Définition • 52
CONNEXION PATIENT • 42, 52, 64, 76, 138, 148,
152, 156, 170, 190, 196, 198, 204, 410, 412,
416, 418, 420, 422, 438, 452, 460, 468, 476,
478, 500, 506, 510, 512, 516
Définition • 64
Essai de réduction de l'énergie • 156
Multiple • 198, 516
PARTIE APPLIQUÉE DE TYPE B • 196, 442, 482,
514
PARTIE APPLIQUÉE DE TYPE BF • 442, 514
PARTIE APPLIQUÉE DE TYPE CF • 442, 468, 504
PARTIE APPLIQUÉE DE TYPE F • 150, 172, 482,
504, 522, 524
PARTIE APPLIQUÉE PROTÉGÉE CONTRE LES
CHOCS DE DÉFIBRILLATION • 152, 154, 490
T ENSION DE FONCTIONNEMENT • 150
Unique • 200, 516
CONSTRUCTEUR • 54, 60, 62, 68, 70, 80, 100,
126, 130, 132, 134, 148, 162, 194, 214, 236,
252, 280, 282, 286, 288, 290, 294, 302, 304,
308, 320, 328, 330, 332, 334, 336, 350, 352,
356, 358, 366, 370, 374, 398, 404, 408, 418,
550, 554, 562, 568, 570, 574, 578, 580, 582,
C OORDINATION DE L ' ISOLEMENT
Définition • 54
CEI 60950-1 • 144, 146, 200, 212, 440, 444
COUPE CIRCUIT THERMIQUE • 112, 304, 312, 338,
342, 346, 368, 370, 462
Définition • 74
ENCLENCHEMENT MANUEL • 370
COUPE CIRCUIT THERMIQUE A RÉENCLENCHEMENT
AUTOMATIQUE • 370
N ON - • 348, 372
Définition • 72

60601-1  IEC:2005 – 755 –
405, 411, 425, 429, 433, 439, 445, 447, 449,
451, 453, 455, 459, 461, 463, 465, 467, 485,
487, 501, 507, 529, 533, 537, 539, 541, 549,
551, 553, 565, 571, 573, 575, 585, 587, 593,
595, 597, 601, 603, 605, 613, 621, 625, 663,
695, 701, 703, 705, 713
Definition • 55
Excessive temperatures • 305, 561
Expelled parts • 261, 281, 545, 617
Impairment of cooling • 341
Instability • 271, 543, 615
Moving parts • 615
Rough surfaces, corners and edges • 271,
541, 615
Support systems • 291, 551, 617
Temperature of APPLIED PARTS • 563
Unwanted and excessive radiation • 301,
561
H AZARDOUS SITUATION • 85, 135, 137, 175, 259,
323, 337, 339, 429, 447, 569, 573, 579, 605,
607, 617
Adjustment of controls • 375
Battery replacement • 373
Damage during assembly • 245
Damage to insulation • 245
Definition • 55
Detachment of conductors and connectors •
137, 243, 245
Exhaustion of a battery • 597
Failure of any one component at a time • 337
Failure of components • 85
Failure of the NETW ORK / DATA COUPLING • 359
Heaters • 373
Incorrect connection • 395
Ingress of water and particulate matter •
331, 571
Interruption of S UPPLY MAINS • 333
Interruption of the power supply • 395, 571
Limitation of movement • 377
Marking of supply terminals • 115
Overflow • 329
Overheating of transformers • 381, 383
Poor contact • 243
Prolonged operation • 373
Short circuiting of a battery • 371
Short circuiting of CREEPAGE DISTANCES or AIR
CLEARANCES • 233
Speed of movement • 269
Spillage • 329, 331
T HERMAL CUT - OUTS and OVER - CURRENT
RELEASES • 369
Transformer failure • 385
Health care professional • 435
H IGH VOLTAGE • 111
Defibrillation protection • 491
Definition • 55
Part • 463, 657
Part, Marking of • 113, 629
Humidity preconditioning • 93, 167, 203, 235,
385, 455, 521, 615
H YDRAULIC TEST PRESSURE • 287, 289
Definition • 55
I
Instructions for use • 63, 89, 91, 93, 95, 101,
109, 111, 121, 123, 125, 127, 133, 139, 141,
157, 165, 193, 199, 203, 261, 273, 275, 297,
307, 329, 331, 391, 403, 437, 449, 455, 459,
463, 491, 601, 625, 661
Inspection • 131, 141, 309
I NSULATION CO - ORDINATION
Definition • 55
IEC 60950-1 • 145, 147, 201, 213, 441, 445
I NTENDED USE • 41, 67, 263, 283, 359, 367, 427,
431, 437, 465, 493, 529, 539, 569, 595, 705,
709
Definition • 55
N ORMAL USE definition • 63
I NTERNAL ELECTRICAL POW ER SOURCE • 57, 71,
87, 127, 373, 375, 463
Definition • 57
I NTERNALLY POW ERED • 99, 101, 151, 193, 195,
219, 221, 489
Definition • 57
IP Classification • 101, 109, 379, 397
L
Lampholder • 113, 139, 313
Layperson • 69, 435
L EAKAGE CURRENT • 57, 77, 139, 141, 149, 167,
169, 191, 193, 339, 391, 393, 411, 439, 453,
469, 473, 479, 483, 485, 487, 497, 499, 501,
505, 507, 511, 513, 533, 605, 607, 615, 713,
715
Definition • 57
Measurement • 137, 149, 165, 173, 193,
329, 331, 395, 455, 473, 499, 511, 513
T YPE B APPLIED PART • 485
M
M AINS CONNECTOR • 41, 57, 251, 253, 485, 487,
533
Definition • 57
M AINS PART • 51, 93, 167, 201, 205, 207, 211,
217, 219, 223, 227, 229, 233, 245, 247, 257,
259, 431, 441, 453, 467, 517, 523, 525, 529,
535, 617
Definition • 57
Overvoltage category • 219
Separation from SECONDARY CIRCUIT • 71
M AINS PLUG • 135, 163, 167, 247, 249, 397,
399, 431, 479, 607, 609
Definition • 57
M AINS SUPPLY TRANSFORMER • 379, 399, 597,
599, 617
Definition • 57
M AINS TERMINAL DEVICE • 255, 259, 397, 535,
623
Definition • 57
M AINS TRANSIENT VOLTAGE • 217, 219, 227, 247
Definition • 59
M AINS VOLTAGE • 151, 173, 191, 227, 229, 415,
431, 505, 507, 511, 515, 525, 667, 677
Definition • 59
N OMINAL • 63, 217
R ATED • 167, 217, 303, 393, 487, 489

– 756 – 60601-1  CEI:2005
COUPLAGE DE RÉSEAU / DONNÉES • 126, 352, 356,
358, 434, 590, 700, 702, 704, 706, 708
Définition • 62
COURANT AUXILIAIRE PATIENT • 138, 166, 170,
192, 198, 412, 416, 436, 438, 504, 516, 614,
648
Définition • 64
Limite • 76
Mesure • 172, 198, 438
Valeur • 166, 168, 506
Valeurs • 476, 478, 498
COURANT DE CONTACT • 56, 170, 476, 500, 502,
606, 716, 720
Définition • 76
COURANT DE FUITE • 56, 76, 138, 140, 148, 166,
168, 190, 192, 338, 390, 392, 410, 438, 452,
468, 472, 478, 482, 484, 486, 496, 498, 500,
504, 506, 510, 512, 532, 604, 606, 614, 712,
714
Définition • 56
Essai • 136, 148, 164, 172, 192, 328, 330,
394, 454, 472, 498, 510, 512
PARTIE APPLIQUÉE DE TYPE B • 484
COURANT DE FUITE À LA TERRE • 56, 166, 170,
194, 434, 500, 720
Définition • 50
Mesure • 172, 194, 512
SOCLE DE PRISES MULTIPLES • 604
Total • 392
Valeur • 166, 168
Valeur pour un SOCLE DE PRISES MULTIPLES •
392
COURANT DE FUITE PATIENT • 256, 170, 172, 198,
412, 416, 438, 500, 502
Définition • 64
Limite • 52, 76, 138, 148, 164, 504, 512,
514, 516
SYSTÈME EM • 392, 604
Mesure • 172, 196, 198, 512, 516
SOCLE À PRISES MULTIPLES • 392
Total • 170, 172, 198, 392, 504, 506, 604
P ARTIE APPLIQUÉE DE TYPE B • 482
P ARTIE APPLIQUÉE DE TYPE BF • 506, 514
P ARTIE APPLIQUÉE DE TYPE CF • 442, 502
Valeur • 166, 168, 172, 502, 506
CYCLE D ’ UTILISATION • 122, 308, 346, 424, 562
Définition • 50
Marquage de • 110
CYCLE DE VIE DE DÉVELOPPEMENT DE SEMP • 352,
354, 578, 580, 586, 688, 694, 698
Définition • 66
D
DANGER • 28, 48, 54, 60, 62, 70, 72, 76, 80,
110, 112, 132, 134, 260, 266, 268, 270, 278,
290, 308, 352, 368, 370, 372, 386, 394, 400,
404, 410, 424, 428, 432, 438, 444, 446, 448,
450, 452, 454, 458, 460, 462, 464, 466, 484,
486, 500, 506, 528, 532, 536, 538, 540, 548,
550, 552, 564, 570, 572, 574, 584, 586, 592,
594, 596, 600, 602, 604, 612, 620, 624, 662,
694, 700, 702, 704, 712
Définition • 54
Temperatures excessives• 304, 560
Projections de pièces • 260, 280, 544, 616
Altération du refroidissement • 340
Instabilité • 270, 540, 614
Parties mobiles • 614
Surfaces rugueuse, angles et arêtes • 270,
54o, 614
Systèmes de support • 290, 550, 616
Température des PARTIES APPLIQUÉES • 562
Rayonnements involontaires ou excessifs •
300, 560
D ANGER MÉCANIQUE • 258, 262, 266, 338, 342,
394, 404, 536, 606
Définition • 60
Description technique • 58, 88, 90, 94, 114,
122, 124, 126, 130, 132, 142, 166, 246, 358,
436, 626, 700
DISJONCTEUR • 112, 200, 256, 258, 338, 368,
370, 372, 448, 462, 472, 528, 534, 656
Définition • 62
DISPOSITIF DE PROTECTION MECANIQUE • 82, 292,
296, 298, 300, 556, 618
Définition • 60
DISPOSITIF DE RACCORDEMENT • 116
Définition • 74
DISPOSITIF DE SÉPARATION • 390, 392, 440, 602,
604, 718, 720
Définition • 72
Dispositif médical • 28, 58, 78, 404, 580, 692
Dispositif médical actif implantable • 58
DISTANCE DANS L ' AIR • 60, 134, 140, 144, 146,
148, 150, 152, 202, 210, 212, 214, 222, 224,
232, 234, 236, 246, 252, 254, 256, 276, 310,
360, 390, 396, 430, 438, 470, 478, 484, 520,
522, 526, 528, 530, 542, 560, 574, 614, 662
Conforme à la CEI 60950-1 • 212, 480
PARTIE APPLIQUÉE PROTÉGÉE CONTRE LES
CHOCS DE DÉFIBRILLATION • 220, 526
Définition • 50
Altitude élevée • 214
Interpolation • 214, 526
MOYEN DE PROTECTION DE L ' OPÉRATEUR • 144,
220
MOYEN DE PROTECTION DU PATIENT • 144
Cout-circuit de • 134
Valeurs • 212
DOCUMENT D ’ ACCOMPAGNEMENT • 58, 68, 92, 94,
104, 106, 112, 114, 122, 124, 134, 136, 260,
272, 276, 278, 282, 290, 294, 300, 328, 362,
388, 394, 398, 402, 446, 456, 462, 464, 490,
514, 538, 624, 660
COMPOSANTS AYANT DES CARACTÉRISTIQUES À
HAUTE FIABILITÉ • 424
Consultation • 104, 456, 628
Tension de défibrillation et toute période
nécessaire de récupération • 152
Définition • 40
Inspection • 86, 136, 278, 294, 300, 366,
378
Instructions d'utilisation • 122, 624
SYSTÈME EM • 388, 602
Température à la surface • 404
Description technique • 122, 626
RÉFERENCE DU MODELE OU DU TYPE • 432

60601-1  IEC:2005 – 757 –
M ANUFACTURER • 55, 61, 63, 69, 71, 81, 101,
127, 131, 133, 135, 149, 163, 195, 215, 237,
253, 281, 283, 287, 289, 291, 295, 303, 305,
309, 321, 329, 331, 333, 335, 337, 351, 353,
357, 359, 367, 371, 375, 399, 405, 409, 419,
423, 425, 445, 451, 453, 457, 459, 461, 463,
465, 481, 483, 487, 493, 513, 535, 549, 551,
555, 563, 569, 571, 575, 579, 581, 583, 585,
591, 593, 595, 609, 701, 715
Definition • 59
Equivalent safety • 83, 447
E XPECTED SERVICE LIFE • 53, 81, 447
Flammable anaesthetic mixtures • 611
Identification of ESSENTIAL PERFORMANCE • 81
I NTENDED USE • 125
Marking of name or trade-name • 105, 123
M E SYSTEM • 387, 389, 433, 445, 599, 601,
605
PEMS • 703, 707, 709
Qualification of SERVICE PERSONNEL • 133
Reasonably foreseeable misuse • 445
R ISK acceptability • 81
Single use • 129
Specification of overvoltage category • 89
System integration • 701
U SABILITY ENGINEERING • 101
Material group classification • 217
M AXIMUM MAINS VOLTAGE • 135, 149, 151, 167,
173, 197, 391, 431, 473, 487, 505, 515, 729
Definition • 59
M AXIMUM PERMISSIBLE W ORKING PRESSURE • 285,
287, 289, 291, 431, 549, 551
Definition • 59
M E EQUIPMENT
P ERMANENTLY INSTALLED • 535
See M EDICAL ELECTRICAL EQUIPMENT • 61
M E SYSTEM
See M EDICAL ELECTRICAL SYSTEM • 61
M EANS OF OPERATOR PROTECTION • 145, 221,
381, 391, 433, 479, 481, 527, 763
Additional AIR CLEARNACE • 229
Capacitors • 147
Classification • 145, 147
Definition • 59
IEC 60950-1 • 147, 161, 201, 213, 215
Minimum AIR CLEARANCE • 227, 231
Minimum CREEPAGE DISTANCE • 221, 233
P ROTECTIVE EARTH CONNECTION • 147
Solid insulation forming • 145
Test voltage for • 209
Test voltage for solid insulation • 207
M EANS OF OPERTOR PROTECTION
Coatings, etc. complying with IEC 60950-1 •
145
M EANS OF PATIENT PROTECTION • 161, 215, 323,
413, 415, 433, 479, 481, 663, 675, 763
Capacitors • 145, 147
Classification • 145, 147
Coatings, etc. complying with IEC 60950-1 •
145
Definition • 59
F- TYPE APPLIED PART • 149, 483
P ATIENT CONNECTION • 149
P ROTECTIVE EARTH CONNECTION • 145
Solid insulation forming • 145
Spacing • 225, 525
Test voltage for solid insulation • 207
T YPE B APPLIED PART • 149
M EANS OF PROTECTION • 43, 51, 57, 59, 145,
251, 257, 737, 739, 741, 763
A IR CLEARANCE • 233
Ball-pressure test • 345
Classification • 145, 147
Coatings, etc. not considered as • 145
Components and wiring • 145
Components used as • 85
C REEPAGE DISTANCE or AIR CLEARANCE not
considered as • 145
C REEPAGE DISTANCE or AIR CLEARANCE • 145,
237, 255
Definition • 61
D OUBLE INSULATION • 151
Insulating characteristics and mechanical
strength • 211
Insulating material in which heating
conductors are embedded • 213
Internal screens and internal wiring • 167
Opposite polarity of the MAINS PART • 201
Pollution degree 4 • 217
R EINFORCED INSULATION • 69, 201
S ECONDARY CIRCUIT • 71
Separation from MAINS PART • 245
Sheath of a flexible cord • 247
Short circuit of • 135, 255, 257, 311
Short circuit of CREEPAGE DISTANCE or AIR
CLEARANCE • 135
S UPPLEMENTARY INSULATION • 73, 201
Test voltage for • 385, 523
Test voltage for solid insulation • 207
Transformers forming • 387
Wetting of • 329
W ORKING VOLTAGE for • 151
M ECHANICAL HAZARD • 259, 263, 267, 339, 343,
395, 405, 537, 607
Definition • 61
M ECHANICAL PROTECTIVE DEVICE • 83, 293, 297,
299, 301, 559, 621
Definition • 61
When not required • 301
Medical device • 29, 59, 79, 405, 581, 693
M EDICAL ELECTRICAL EQUIPMENT • 379
a.c SUPPLY MAINS • 93
Accessibility of connections • 257
Acoustic energy and vibration • 281
Adapting • 59
Applicability of requirements • 29
Arrangement of controls and indicators • 359
Automatically or remotely controlled • 341
Battery • 127, 371
Battery replacement • 373
Biocompatibility • 333
C ATEGORY AP • 657, 659, 661, 663, 665
C ATEGORY APG • 659, 661, 663, 665, 675
C LASS I • 125, 195, 257
C LASS II • 107, 167, 257
Classification • 99
Cleaning • 129, 331
Compatibility with substances • 333
Component • 81, 85, 327
C OMPONENT W ITH HIGH - INTEGRITY
CHARACTERISTICS • 49, 85
Condition for application • 79

– 758 – 60601-1  CEI:2005
Période de récupération • 156
DOMMAGE • 54, 70, 110, 266, 268, 276, 360,
426, 428, 446, 448, 536, 542, 544, 548, 550,
558, 562, 574, 704
Définition • 54
DOSSIER DE GESTION DES RISQUES • 80, 256, 306,
308, 312, 314, 322, 334, 354, 358, 360
Définition • 70
E XAMEN • 334, 340, 354, 364, 366, 368, 370,
374, 380, 400
DOUBLE ISOLATION • 48, 84, 134, 150, 424, 450,
470, 478, 480, 520, 524, 534, 736
Définition • 50
M OYEN DE PROTECTION • 50, 468
Court circuit • 166, 496
Tension de service • 489
D OUILLE • 114, 138, 312
DURÉE DE SERVICE ATTENDUE • 48, 72, 80, 82, 84,
98, 102, 122, 136, 162, 210, 290, 302, 330,
366, 446, 448, 450, 492, 518, 554
Définition • 52
E
Eclairement ambiant • 98
EMPLOI PRÉVU / LA DESTINATION PRÉVUE • 42
ENREGISTREMENT • 70, 350, 444, 592, 696
Définition • 68
ENTRÉE / SORTIE DE SIGNAL • 134, 152, 196
Définition • 72
ENTRÉES / SORTIES DE SIGNAL • 63, 98, 102
ENVELOPPE • 56, 76, 142, 148, 150, 152, 166,
190, 194, 196, 200, 204, 236, 246, 262, 320,
322, 410, 426, 442, 468, 470, 474, 490, 500,
520, 522, 524, 538, 544, 604, 610, 656, 658,
662, 664, 672, 674, 712
C ÂPOT D ' ACCES • 40, 454
P ARTIE ACCESSIBLE • 410
ESSAI À LA BILLE • 210
Définition • 50
Déformation de • 336
Feu • 312, 322, 324, 338, 542, 568, 574, 616
Commutateurs À MAIN et au pied • 530
Parties à HAUTE TENSION • 462
Impact • 362, 592
Altération du refroidissement • 340
Classification IP • 100, 108, 330, 378, 408,
454, 570
Principal • 194, 496
SYSTÈME EM • 390, 598
Marquage minimal• 104
Moulé • 366
S OCLES À PRIES MULTIPLES • 396
Ouverture dans une • 140, 662
Rigidité • 362, 592
Separé • 135
C OURANT DE CONTACT • 76, 512
ENVIRONNEMENT DU PATIENT • 386, 388, 390,
392, 394, 438, 600, 602, 604, 606, 608, 712
Définition • 64
ENVIRONNEMENT RICHE EN OXYGÈNE • 100, 312,
316, 318, 320, 322, 342, 436, 564, 566, 568,
600
Définition • 64
E SSAI À LA BILLE • 210
ESSAI DE TYPE • 90, 202, 452, 736
Définition • 78
E VALUATION DU RISQUE • 70, 78, 80, 84, 122,
134, 150, 302, 308, 330, 334, 336, 362, 380,
400
Définition • 70
F
FABRICANT • 54, 60, 62, 68, 70, 80, 100, 126,
130, 132, 134, 148, 162, 194, 214, 236, 252,
280, 282, 286, 288, 290, 294, 302, 304, 308,
320, 328, 330, 332, 334, 336, 350, 352, 356,
358, 366, 370, 374, 398, 404, 408, 418, 422,
424, 444, 450, 452, 456, 458, 460, 462, 464,
480, 482, 486, 492, 512, 534, 548, 550, 554,
562, 568, 570, 574, 578, 580, 582, 584, 590,
592, 594, 608, 700, 714
Définition • 58
Sécurité équivalente • 82, 446
D URÉE DE VIE PRÉVUE • 52, 80, 446
Mélanges anesthésiques inflammables • 610
Identification des PERFORMANCES
ESSENTIELLES • 80
U TILISATION PRÉVUE • 124
Marquage avec le nom ou la marque de
fabrique • 104, 122
SYSTÈME EM • 386, 388, 432, 444, 598, 600,
604
SEMP • 702, 706, 708
Qualification du PERSONNEL D ' ENTRETIEN • 132
MAUVAIS USAGE RAISONNABLEMENT PRÉVISIBLE •
444
Acceptabilité du RISQUE • 80
Usage unique • 128
Intégration du système • 700
I NGÉNIERIE DE L ' APTITUDE À L ' UTILISATION • 100
FACTEUR DE SÉCURITÉ • 84, 296

FACTEUR DE SÉCURITÉ EN TRACTION • 82, 84, 290,
292, 296, 300, 548, 550, 552, 554, 558
Définition • 74
Feu • 112, 258, 312, 320, 322, 324, 326, 328,
372, 400, 476, 532, 550, 564, 566, 568, 574,
600, 616
FICHE RÉSEAU •134, 162, 166, 246, 248, 396,
398, 430, 478, 606, 608
Définition • 56
F IXÉ
S OCLE DE CONNECTEUR • 42
Connections • 492
Définition • 52
P ROTECTION • 262
Installations • 434
Socle de prise de courant réseau • 434
E QUIPMENT EM • 102, 194, 270, 274, 324,
360, 592
C ÂBLE D ' ALIMENTATION • 132
C ONDUCTEUR DE TERRE DE PROTECTION • 160
Conducteurs d'alimentation • 160
R ÉSEAU D ' ALIMENTATION • 52
Terminaux • 256
Câblage • 256

60601-1  IEC:2005 – 759 –
Conductors and connectors • 243
Connection to SUPPLY MAINS • 135
Connectors • 369
C ONTINUOUS OPERATION • 101, 111, 311
Contraindication • 125
Controls • 375
Cooling provisions • 111
d.c. • 151
d.c. SUPPLY MAINS • 93, 137
Definition • 61
Description • 127, 133
Diagnostic or therapeutic radiation • 337
Disabling of controls • 347
Disposal • 131
D UTY CYCLE • 51, 347
Educational materials • 125
Emergency stop • 267, 269, 271
Equivalent safety • 83
Excessive radiation • 335
E XPECTED SERVICE LIFE • 81, 83, 85, 99, 103,
137, 163, 211, 291, 303, 367
Expelled parts • 281
F IXED • 103, 195, 275, 325
F IXED or HAND - HELD • 271
Fixing of components • 243
Fluid reservoir • 329
Foot-operated control device • 377, 379
Function • 43, 127, 133
Guiding rollers • 245
Hand loaded • 351
H AND - HELD • 89, 309, 343, 351, 363
H AND - HELD control device • 377
Heating elements • 309, 345, 347
Identification • 105, 123
Identification of ESSENTIAL PERFORMANCE • 81
In vitro diagnostic equipment • 29
Indicator lights • 373
Input supply voltage • 151
Inspection • 143, 379
Instability • 273
Installation • 127
I NTENDED USE • 125, 263, 283, 367
I NTERNALLY POW ERED • 99, 151, 193, 195,
219, 221
Interruption and short circuiting of motor
capacitors • 341
Interruption of SUPPLY MAINS • 333
IP Classification • 331, 379
Isolation from SUPPLY MAINS • 133, 247
Large • 367
Lithium batteries • 373
Load-reducing device • 351
Mains operated • 127
Manual MOBILE • 277
Manually switched on • 351
Maximum supply pressure • 285
M ECHANICAL PROTECTIVE DEVICE • 299
M EDICAL ELECTRICAL SYSTEM • 61
M OBILE • 275, 277, 279, 365, 367, 379
M OBILE Part • 365, 367
M OBILE , power-driven • 277
Modification • 133
Motor • 347
Motor operated • 309, 343
Motor-driven MOBILE • 277
Moving parts • 261, 267, 271
Multiple cleanings/disinfections • 331
Multiple PATIENT CONNECTION • 199
M ULTIPLE SOCKET - OUTLET • 109, 125, 249
Non- • 85, 389, 391, 397
Non-SI Units • 119
Oil-filled • 133, 379
Operating instructions • 129
Overbalancing • 275
Overcharging • 373
Overtravel • 269
Overvoltage category • 219
O XYGEN RICH ENVIRONMENT • 101
Part • 49, 59, 73, 93, 95, 99, 101, 103, 105,
109, 111, 117, 127, 129, 135, 137, 143,
147, 163, 165, 243, 267, 269, 273, 275,
279, 291, 295, 305, 307, 309, 327, 337,
359, 361, 379, 659, 661, 665, 667, 673,
675, 677, 683
Part biocompatibility • 333
Part cleaning • 129, 331
Part sterilization • 331
Part, HAND - HELD • 363
Part, heating • 347
Part, multiple cleanings/disinfections • 331
Parts that contact the PATIENT • 83
P ATIENT ENVIRONMENT • 65
P ERMANENTLY INSTALLED • 105, 107, 115, 133,
137, 157, 163, 169, 193, 247, 255, 257
Physiological effects • 111
Physiological function • 29
Platen glass • 363
Pneumatic and hydraulic parts • 285
Polyphase • 137, 151, 351
P ORTABLE • 279, 281, 365, 379
P ORTABLE part • 365
Power input • 89
Pressure control device • 289
Pressure relief device • 289
P ROTECTIVE EARTH CONNECTION • 121
R ATED altitude • 215
R ATED voltage • 93
Ready for NORMAL USE • 373
Rechargeable battery • 131
Reciprocal interference • 125
Release of PATIENT • 271
R ESPONSIBLE ORGANIZATION • 69
R ISK
of fire • 313
R ISK MANAGEMENT PROCESS • 79
Rough surfaces, sharp corners and edges •
271
Routine maintenance • 131
Separate power supply • 93, 105, 125, 131,
137, 391
Shutdown PROCEDURE • 129
SI Units • 117
S INGLE FAULT CONDITION • 83
S INGLE FAULT SAFE • 83
Single use • 105
Single-phase • 193
Source of power • 87
Spark source • 315
Spillage • 329
Stand-by or a warm-up state • 373
Start-up PROCEDURE • 129
S TATIONARY • 253, 325

– 760 – 60601-1  CEI:2005
F ONCTION • 40, 42, 48, 80, 102, 112, 116, 122,
124, 126, 128, 132, 148, 152, 164, 198, 202,
260, 296, 298, 300, 320, 332, 338, 354, 356,
368, 370, 374, 394, 402, 412, 416, 418, 420,
422, 426, 436, 450, 472, 482, 490, 494, 504,
508, 516, 538, 540, 584, 588, 590, 620, 624,
686, 692, 694, 700, 708
G
GESTION DES RISQUES
Définition • 70
Mesure • 80, 352, 354, 356, 452, 458, 476,
580, 582, 586, 692, 696
Processus • 42, 70, 76, 78, 80, 82, 84, 94,
122, 136, 138, 144, 150, 152, 282, 302,
304, 308, 320, 328, 330, 332, 334, 336,
340, 350, 352, 358, 374, 378, 398, 402,
410, 414, 426, 428, 444, 446, 448, 452,
462, 474, 542, 544, 564, 570, 578, 594,
612, 694
H
HAUTE TENSION • 110
Protection contre les chocs de défibrillation
• 490
Définition • 54
Partie • 462, 656
Partie, marquage de • 112, 628
Humidité ambiante • 90, 110, 366, 464, 736
I
Indice de résistance au cheminement • 204
INGÉNIERIE D ' APTITUDE A L ' UTILISATION
Définition • 78
INSTALLÉ CORRECTEMENT • 110, 262
Définition • 68
INSTALLÉ DE FAÇON PERMANENTE • 66
A PPAREIL EM • 104, 106, 114, 132, 136, 156,
162, 168, 192, 246, 254, 256, 466, 534
APPAREIL ÉLECTROMÉDICAL • 114
Non- • 246, 392
I NSTRUCTIONS D ' UTILISATION • 62, 88, 90, 92, 94,
100, 108, 110, 120, 122, 124, 126, 132, 138,
140, 156, 164, 192, 198, 202, 260, 272, 274,
296, 306, 328, 330, 390, 402, 436, 448, 454,
458, 462, 490, 600, 624, 660
Inspection • 130, 140, 308
ISOLATION DOUBLE • 484
ISOLATION PRINCIPALE • 48, 50, 72, 200, 202,
388, 398, 422, 424, 432, 440, 450, 472, 478,
494, 516, 520, 524, 606, 736, 738, 740
Définition • 42
MOYEN DE PROTECTION • 468
ISOLATION RENFORCEE • 48, 82, 84, 200, 202,
210, 212, 276, 360, 424, 440, 468, 470, 478,
480, 516, 520, 524, 534, 606, 736, 738, 740
Définition • 68
ISOLATION SUPPLÉMENTAIRE • 50, 200, 202, 210,
212, 276, 360, 424, 432, 478, 520, 736, 738,
740
Définition • 72
L
LIGNE DE FUITE • 60, 134, 140, 144, 146, 148,
150, 152, 202, 210, 212, 214, 222, 224, 232,
234, 236, 246, 252, 254, 256, 276, 310, 360,
390, 396, 430, 438, 470, 478, 484, 520, 522,
526, 528, 530, 542, 560, 574, 614, 662
Conforme à la CEI 60950-1 • 212, 480
PARTIE APPLIQUÉE PROTÉGÉE CONTRE LES
CHOCS DE DÉFIBRILLATION • 220, 526
Définition • 50
Altitude élevée • 214
Interpolation • 214, 526
MOYEN DE PROTECTION DE L ' OPÉRATEUR • 146,
220
MOYEN DE PROTECTION DU PATIENT • 144
Cout-circuit de • 134
Valeurs • 212
TENSION DE SERVICE au-dessus de 1 000 V •
526
M
MAÎTRISE DES RISQUES •
Définition • 70
Mesure • 80, 350, 354, 356, 452, 458, 578,
582, 584, 586, 588, 692, 694
M AUVAIS USAGE RAISONNABLEMENT PRÉVISIBLE •
48, 78, 84, 260, 262, 268, 312, 356, 400,
444, 456, 576, 592, 594
MÉLANGE ANESTHÉSIQUE INFLAMMABLE AVEC DE
L ’ AIR • 48, 568, 658, 672
Définition • 52
MÉLANGE ANESTHÉSIQUE INFLAMMABLE AVEC DE
L ' OXYGÈNE OU DU PROTOXYDE D ' AZOTE • 48,
658, 660, 662, 674, 682
Définition • 52
MÉLANGES ANESTHÉSIQUES INFLAMMABLES • 404,
610, 656
M OBILE • 276, 544, 594, 624
Définition • 60
A PPAREIL • 76
APPAREILS ME • 274, 276, 278, 360, 364, 378,
592
Parties D ' APPAREILS ME • 364, 366
RÉFÉRENCE DE MODÈLE OU DE TYPE • 104, 122,
432, 458, 460
Définition • 62
MOP
Voir M OYEN DE PROTECTION • 60
MOOP
V OIR M OYEN DE PROTECTION DE L ' OPÉRATEUR •
58
MOYEN DE PROTECTION • 42, 50, 56, 58, 144,
250, 256, 736, 738, 740, 762
D ISTANCE DANS L ' AIR • 232
Essai de pression à la bille • 344
Classification • 144, 146
Revêtements, etc. non considérés comme •
144
Composants et câblage • 144
Composants utiliés comme • 84
L IGNE DE FUITE ou DISTANCE DANS L ' AIR • 144,
236, 254
Définition • 60
D OUBLE ISOLATION • 150

60601-1  IEC:2005 – 761 –
Sterile • 111
Sterilization • 331
S UPPLY MAINS • 89
Surface • 307
Surface coating • 165
Thermostatically controlled • 345
Timer • 351
Transformer • 379, 383, 387
T RANSPORTABLE • 103, 325, 329
Unpacking • 111
M EDICAL ELECTRICAL SYSTEM • 73, 75, 127, 131,
137, 165, 323, 329, 387, 389, 391, 393, 395,
399
Adapting • 59
Applicability or requirements • 29
Biocompatibility • 333
Cleaning • 331
Component • 81
Components • 85
Condition for application • 79
Creation of • 125
Definition • 61
Equivalent safety • 83
E XPECTED SERVICE LIFE • 81
Function • 43
Identification of ESSENTIAL PERFORMANCE • 81
I NTENDED USE • 263
IP Classification • 331
Multiple cleanings/disinfections • 331
O XYGEN RICH ENVIRONMENT • 101
Part • 393
Parts that contact the PATIENT • 83
P ATIENT ENVIRONMENT • 65
Physiological function • 29
Power input • 89
R ESPONSIBLE ORGANIZATION • 69
R ISK MANAGEMENT PROCESS • 79
R ISK of fire • 313
Spillage • 329
Sterilization • 331
S UPPLY MAINS • 89
Total PATIENT LEAKAGE CURRENT • 393
T OUCH CURRENT • 393
M OBILE • 277, 545, 595, 625
Definition • 61
E QUIPMENT • 77
M E EQUIPMENT • 275, 277, 279, 361, 365,
379, 593
M E EQUIPMENT parts • 365, 367
M ODEL OR TYPE REFERENCE • 105, 123, 433, 459,
461
Definition • 63
MOOP
See M EANS OF OPERATOR PROTECTION • 59
MOP
See M EANS OF PROTECTION • 61
MOPP
See M EANS OF PATIENT PROTECTION • 59
MSO
See M ULTIPLE SOCKET - OUTLET • 63
M ULTIPLE SOCKET - OUTLET • 61, 109, 125, 249,
389, 391, 393, 397, 399, 433, 435, 533, 603,
605, 607, 621, 713, 715, 721, 763
Definition • 63
N
N ETW ORK / DATA COUPLING • 127, 353, 357, 359,
435, 591, 701, 703, 705, 707, 709
Definition • 63
N OMINAL
Capacitance • 145, 147
Conductor diameter • 739
Cross-sectional area of conductors • 249,
251, 255
Definition • 63
Frequency • 89, 107
M AINS VOLTAGE • 63, 89, 217, 219, 227, 229,
231
Supply voltage • 107
N ORMAL CONDITION • 49, 65, 83, 115, 135, 141,
145, 147, 151, 167, 169, 171, 175, 199, 247,
269, 283, 285, 305, 313, 321, 331, 339, 347,
387, 393, 401, 435, 439, 467, 469, 471, 473,
479, 497, 499, 501, 503, 505, 507, 515, 525,
549, 567, 571, 573, 575, 605, 659, 665, 667,
673, 675, 677, 731
Definition • 63
N ORMAL USE • 43, 49, 51, 55, 61, 65, 71, 75, 77,
79, 91, 95, 103, 111, 115, 117, 127, 129,
139, 141, 143, 151, 165, 197, 199, 201, 203,
245, 247, 249, 263, 269, 271, 273, 275, 277,
279, 281, 283, 289, 295, 297, 303, 305, 309,
311, 323, 329, 331, 351, 363, 365, 369, 373,
375, 377, 379, 381, 383, 385, 393, 397, 401,
413, 417, 419, 421, 423, 429, 451, 489, 491,
539, 541, 543, 551, 563, 565, 567, 571, 575,
595, 597, 603, 609, 611, 663, 665, 667, 673,
675, 677
Definition • 63
I NTENDED USE definition • 55
O
O BJECTIVE EVIDENCE • 69, 79, 81, 601
Definition • 63
Operating temperature • 115, 167, 173, 203,
305, 393, 521, 565, 615, 665, 673, 675
O PERATOR • 41, 63, 77, 79, 103, 105, 111, 119,
123, 125, 129, 131, 139, 153, 165, 267, 271,
295, 299, 321, 335, 343, 359, 373, 375, 387,
391, 401, 403, 405, 407, 411, 419, 427, 429,
433, 435, 449, 453, 455, 457, 459, 461, 463,
477, 479, 481, 493, 501, 523, 537, 539, 543,
545, 573, 577, 595, 597, 601, 605, 625, 693,
705, 713
Contact with • 195, 391, 469, 471, 477, 491,
565
Contact with PATIENT • 139
Definition • 63
Emergency stop • 269
Expected position of • 127, 283, 561
Exposure to hazardous materials • 127
Home use • 69
Mass of • 295, 555
Moving parts • 263, 269
R ISK to • 629
Sensitivity to acoustic energy and vibration •
283
Sensitivity to vibration • 283
Spurious X-radiation • 303

– 762 – 60601-1  CEI:2005
Caractéristiques d'isolation et tenue
mécanique • 210
Matériaux isolants dans lesquels sont encastrés
des conducteurs chauffants • 212
Ecrans internes ou câblages internes • 166
Polarité inverse de la PARTIE RÉSEAU • 200
Degré de pollution 4 • 110
I SOLATION RENFORCÉE • 68, 200
CIRCUIT SECONDAIRE • 70
Séparation de la PARTIE RÉSEAU • 244
Gaine d'un câble souple • 246
Court-circuit de • 134, 254, 256, 310
Court-circuit de LIGNE DE FUITE ou DISTANCE
DANS L ' AIR • 134
ISOLATION SUPPLÉMENTAIRE • 72, 200
Tension d'essai pour • 384, 522
Tension d'essai pour l'isolation solide • 206
Transformateurs formant un • 386
Ne présenter aucune trace d'umidité sur •
328
T ENSION DE FONCTIONNEMENT pour un • 150
Moyens de protection amovibles • 112
MOYEN DE PROTECTION DE L ’ OPÉRATEUR • 144,
220, 380, 390, 432, 478, 480, 526, 762
DISTANCES DANS L ' AIR complémentaires • 228
Condensateurs • 146
Classification • 144, 146
Définition • 58
CEI 60950-1 • 146, 160, 200, 212, 214
DISTANCE DANS L ' AIR minimale • 115, 117
LIGNE DE FUITE minimale • 226, 230
CONNEXION DE TERRE DE PROTECTION • 146
Isolation solide constituant un • 144
Tension d'essai pour • 208
Tension d'essai pour l'isolation solide • 206
MOYEN DE PROTECTION DU PATIENT • 160, 214,
322, 412, 414, 432, 478, 480, 662, 674, 762
Condensateurs • 144, 146
Classification • 144, 146
Définition • 58
P ARTIE APPLIQUÉE DE TYPE F • 148,v482
CONNEXION PATIENT • 148
CONNEXION DE TERRE DE PROTECTION • 144
Revêtements, etc. en conformité avec la
CEI 60950-1 • 144
Isolation solide constituant • 144
Tension d'essai pour l'isolation solide • 206
P ARTIE APPLIQUÉE DE TYPE B • 148
MOYEN DE PROTECTION OPÉRATEUR
Revêtements, etc. en conformité avec la
CEI 60950-1 • 144
N
NOMINAL
CAPACITÉ • 144, 146
Diamètre du conducteur • 738
Section des conducteurs • 248, 250, 254
Définition • 62
Fréquence • 88, 106
TENSION D ' ALIMENTATION • 62, 88, 216, 218,
226, 228, 230
F RÉQUENCE • 88, 106
TENSION • 106
O
OPERATEUR • 40, 62, 76, 78, 102, 104, 110, 118,
122, 124, 128, 130, 138, 152, 164, 266, 270,
294, 298, 320, 334, 342, 358, 372, 374, 386,
390, 400, 402, 404, 406, 410, 418, 426, 428,
432, 434, 448, 452, 454, 456, 458, 460, 462,
476, 478, 480, 492, 500, 522, 536, 538, 542,
544, 572, 576, 594, 596, 600, 604, 624, 692,
704, 712
Par contact avec • 194, 390, 468, 470, 476,
490, 564
En contact manuel avec le PATIENT • 138
Définition • 62
Arrêt d'urgence • 268
Position attendue de • 126, 282, 560
Exposition aux substances dangereuses •
126
Applications utilisées à domicile • 68
Masse de • 294, 554
Parties en mouvement • 262, 268
Risque de • 628
Sensibilité à l'energie acoustique et aux
vibrations • 282
Sensibilité aux vibrations • 282
Rayonnements X parasites • 302
Support • 294, 296, 302, 552
Rayonnements involontaires ou excessifs •
336
ORGANISME RESPONSABLE • 40, 58, 72, 122, 124,
130, 132, 140, 358, 386, 388, 390, 392, 446,
454, 460, 462, 498, 560, 562, 566, 600, 604,
608, 660, 700, 702, 704, 706, 708
Définition • 68
Applications utilisées à domicile • 68
Instructions d'utilisation • 124
Inspection périodique et maintenance • 594
OUTIL • 40, 52, 66, 74, 94, 98, 102, 110, 112,
136, 138, 140, 142, 160, 164, 242, 254, 262,
266, 288, 298, 302, 312, 368, 374, 390, 394,
396, 398, 454, 476, 538, 592, 596, 608, 662,
666, 720
Définition • 74
P
PARTIE ACCESSIBLE • 48, 134, 140, 146, 172,
250, 426, 428, 442, 454, 466, 468, 476
Définition • 40
Mécanismes de manœuvre • 98
Protection contre la défibrillation • 490
Détermination des • 94, 136, 454, 470, 612
Ensemble porteur • 110
COURANT DE FUITE • 138, 472
TENSION RESEAU MAXIMALE sur • 472
MOYEN DE PROTECTION • 144, 478
Métallique • 148, 196, 242, 492, 514
Mobile • 340
COURANT DE CONTACT • 478
Limites de tension pour • 338
PARTIE APPLIQUÉE • 40, 50, 52, 60, 64, 72, 76,
78, 82, 98, 108, 134, 138, 146, 148, 150,
152, 154, 156, 166, 170, 172, 192, 196, 198,
306, 308, 330, 336, 338, 394, 410, 418, 420,
422, 448, 466, 472, 506, 524, 574, 604, 712,
730, 732

60601-1  IEC:2005 – 763 –
Support • 295, 297, 301, 551
Unwanted or excessive radiation • 335
O VER - CURRENT RELEASE • 113, 201, 257, 259,
339, 369, 371, 373, 449, 463, 473, 529, 535,
657
Definition • 63
O XYGEN RICH ENVIRONMENT • 101, 313, 317, 319,
321, 323, 343, 437, 565, 567, 569, 601
Definition • 65
P
P ATIENT • 43, 51, 59, 61, 65, 77, 79, 83, 111,
117, 271, 295, 359, 375, 401, 403, 405, 407,
411, 423, 427, 433, 435, 443, 449, 453, 493,
501, 505, 537, 543, 597, 605, 659
Adult human • 295
A PPLIED PARTS intended to supply heat to •
307
A PPLIED PARTS not intended to supply heat to
• 307
Cable • 109, 193, 395, 413, 417, 423, 461,
491, 513
Circuit • 413, 415
Condition • 511
Contact with • 83, 129, 139, 149, 195, 197,
199, 269, 307, 391, 405, 411, 413, 417,
419, 425, 437, 439, 449, 471, 475, 477,
479, 481, 485, 493, 499, 501, 505, 513,
517, 525, 539, 565, 599, 625, 713
Current flowing in • 65, 439, 443, 487, 517
Defibrillation of • 153, 461, 491
Definition • 65
Disconnection from • 199, 517
Earthing of • 65, 151, 439, 485, 505, 525
Electric shock to • 59, 457
Expected position of • 127, 129, 283
Exposure to hazardous materials • 127
Exposure to toxic gases • 321
Heart • 51, 425, 469, 603
Home use • 69, 435
Incorrect delivery of energy or substances •
335, 575
Lead • 149, 153, 369, 395, 413, 485
Mass of • 295, 555, 621, 625
Moving of • 261, 297
Moving parts • 261, 263, 271
Number of APPLIED PARTS • 505
P ATIENT ENVIRONMENT • 65
Release of • 271, 541
R ISK to • 427, 509, 629, 705, 709
Sensitivity to acoustic energy • 545
Sensitivity to acoustic energy and vibration •
281, 283
Sensitivity to vibration • 283, 545
Special needs • 269, 575
Support • 275, 295, 297, 301, 413, 439, 455,
475, 537, 551
Support of • 559
Transfer of energy • 139, 477
Unintended voltage on • 275, 295, 297, 301,
413, 439, 455, 475, 537, 551
Unwanted or excessive radiation • 335, 561
P ATIENT AUXILIARY CURRENT • 139, 167, 171,
193, 199, 413, 417, 437, 439, 505, 517, 615,
649
Definition • 65
Limit • 77
Measurement • 173, 199, 439
Value • 167, 169, 507
Values • 477, 479, 499
P ATIENT CONNECTION • 43, 53, 65, 77, 139, 149,
153, 157, 171, 191, 197, 199, 205, 411, 413,
417, 419, 421, 423, 439, 453, 461, 469, 477,
479, 501, 507, 511, 513, 517
D EFIBRILLATION - PROOF APPLIED PART • 153,
155, 491
Definition • 65
Energy reduction test • 157
F- TYPE APPLIED PART • 151, 173, 483, 505,
523, 525
Multiple • 199, 517
Single • 199, 517
T YPE B APPLIED PART • 197, 443, 483, 515
T YPE BF APPLIED PART • 443, 515
T YPE CF APPLIED PART • 443, 469, 505

W ORKING VOLTAGE • 151
P ATIENT ENVIRONMENT • 387, 389, 391, 393, 395,
439, 601, 603, 605, 607, 609, 713
Definition • 65
P ATIENT LEAKAGE CURRENT • 57, 171, 173, 199,
413, 417, 439, 501, 503
Definition • 65
Limit • 53, 77, 139, 149, 165, 505, 513, 515,
517
M E SYSTEM • 393, 605
Measurement • 173, 197, 199, 513, 517
M ULTIPLE SOCKET - OUTLET • 393
Total • 171, 173, 199, 393, 505, 507, 605
T YPE B APPLIED PART • 483
T YPE BF APPLIED PART • 507, 515
T YPE CF APPLIED PART • 443, 503
Value • 167, 169, 173, 503, 507
P EAK W ORKING VOLTAGE • 201, 207, 209, 217,
221, 229, 431, 441, 445
Definition • 65
Interpolation • 215
P EMS
See P ROGRAMMABLE ELECTRICAL MEDICAL
SYSTEM • 67
PEMS DEVELOPMENT LIFE - CYCLE • 351, 353, 581,
585, 591, 687, 693, 697
Definition • 65
P EMS VALIDATION • 65, 591, 693
Definition • 67
Plan • 353, 357, 581
Results • 357, 359
Team • 357, 359
P ERMANENTLY INSTALLED
Definition • 67
M E EQUIPMENT • 105, 107, 115, 133, 137,
157, 163, 169, 193, 247, 255, 257, 467,
535
M EDICAL ELECTRICAL EQUIPMENT • 115
Non- • 247, 393
P ESS
See P ROGRAMMABLE ELECTRONIC SUBSYSTEM •
67
Pollution degree classification • 217
P ORTABLE
Definition • 67
Equipment • 77

– 764 – 60601-1  CEI:2005
Classification • 100, 136
Définition • 42
Détermination de • 94, 612
APPLICATION CARDIAQUE DIRECTE • 50, 136, 424
PORTATIF • 592
Destinée à fournir de la chaleur • 306
Marquage de • 108
Température de surface maximale • 562
Température maximale • 336
M OYEN DE PROTECTION • 144
En mouvement • 340
Multiple • 148, 482
Non destinée à fournir de la chaleur • 306,
562
Spécifié dans les instructions d'utilisation •
126
PARTIE APPLIQUÉE DE TYPE B • 76, 148, 196, 198,
442, 474, 484, 514, 516, 732
COURANT DE FUITE PATIENT • 502
PARTIE APPLIQUÉE DE TYPE BF • 76, 196, 198, 442,
474, 484, 504, 514, 516, 734
Définition • 76
PARTIE APPLIQUÉE DE TYPE CF • 136, 172, 198,
442, 468, 474, 484, 500, 502, 514, 516
Définition • 76
PARTIE APPLIQUÉE PROTÉGÉE CONTRE LES CHOCS
DE DÉFIBRILLATION • 144, 146, 404, 436, 462,
464
Classification • 96, 149, 144
Essai en mode commun • 146
LIGNES DE FUITE et DISTANCES DANS L ' AIR
CLEARANCES • 210
Essai en mode différentiel • 148
Essai de réduction de l'énergie • 148
Marquage de • 102
T ENSION DE SERVICE • 144, 462
PARTIE RELIÉE AU RESEAU • 50, 92, 166, 200,
204, 206, 210, 216, 218, 222, 226, 228, 232,
244, 246, 256, 258, 430, 440, 452, 466, 516,
522, 524, 528, 534, 616
Définition • 56
Catégorie de surtension • 218
Séparation du CIRCUIT SECONDAIRE • 70
P ATIENT • 42, 50, 58, 60, 64, 76, 78, 82, 110,
116, 270, 294, 358, 374, 400, 402, 404, 406,
410, 422, 426, 432, 434, 442, 448, 452, 492,
502, 504, 536, 542, 596, 604, 658
Humain adulte • 294
PARTIES APPLIQUÉES destinées à fournir de la
chaleur à • 305
PARTIES APPLIQUÉES non destinées à fournir
de la chaleur à • 306
Câble • 108, 192, 394, 412, 416, 422, 460,
490, 512
Circuit • 412, 414
Condition • 510
En contact avec le • 82, 128, 138, 148, 194,
196, 198, 268, 306, 390, 404, 410, 412,
416, 418, 424, 436, 438, 448, 470, 474,
476, 478, 480, 484, 492, 498, 500, 504,
512, 516, 524, 538, 564, 598, 624, 712
Courant s'écoulant dans le • 64, 438, 442,
486, 516
Défibrillation du • 152, 460, 490
Définition • 64
Déconnexion du • 198, 516
Mise à la terre du • 64, 150, 438, 484, 504,
524
Choc électrique sur le • 58, 456
Position prévue du • 126, 128, 282
Exposition aux substances dangereuses •
126
Exposition aux gaz toxiques • 320
Chaleur • 50, 424, 468, 602
Applications utilisées à domicile • 68, 434
Délivrance incorrecte d'énergie ou de
substances au • 334, 574
Conducteur • 148, 152, 368, 394, 412, 484
Masse du • 294, 554, 620, 624
Déplacement du • 260, 296
Parties en mouvements • 260, 262, 270
N OMBRE DE PARTIES APPLIQUÉES • 504
ENVIRONNEMENT DU PATIENT • 64
Dégagement du • 270, 540
R ISQUE pour le • 426, 508, 628, 704, 708
Sensibilité à l'énergie acoustique • 544
Sensibilité à l'énergie acoustique et aux
vibrations • 280
Sensibilité aux vibrations • 280, 282
Besoins particuliers • 268, 574
Support • 274, 294, 296, 300, 412, 438, 454,
474, 536, 550
Transfert d'énergie • 138, 476
Tension imprévue sur • 274, 294, 296, 300,
412, 438, 454, 474, 536, 550
Rayonnements involontaires ou excessifs •
334, 560
PERFORMANCE ESSENTIELLE • 28, 30, 40, 80, 156,
350, 352, 354, 356, 400, 406, 408, 424, 426,
432, 444, 446, 450, 452, 460, 490, 542, 544,
578, 582, 584, 608, 612, 692
RÉSEAU D ' ALIMENTATION c.c. • 136
Protection contre la défibrillation • 152
Définition • 50
V ÉRIFICATION • 356, 588
Personne sans compétence médicale particulière •
70, 434
PERSONNEL D ' ENTRETIEN • 74, 90, 104, 112, 130,
132, 134, 138, 164, 254, 300, 436, 454, 462,
468, 530, 532, 534, 596, 624
Définition • 72
P ORTATIF
P ARTIE APPLIQUÉE • 282
Dispositif de commande • 116, 179
Définition • 66
A PPAREIL EM • 278, 280, 360, 364, 378, 594
Partie • 232, 344, 346
Commutateurs et commutateurs au pied •
500
Porte-fusible • 94, 138, 454
Pré-conditionnement humide • 92, 166, 202,
234, 384, 454, 520, 614
Pression ambiante • 64, 90, 436, 464
PRESSION D ’ ESSAI HYDRAULIQUE , 286, 288
Définition • 54

60601-1  IEC:2005 – 765 –
M E EQUIPMENT • 279, 281, 361, 365, 379, 593
M E EQUIPMENT part • 365
P OTENTIAL EQUALIZATION CONDUCTOR • 121, 165,
497, 621, 625
Definition • 67
P OW ER SUPPLY CORD • 57, 251, 253, 533, 535,
565, 609
Clamping means • 161
C LASS II ME EQUIPMENT • 167
Colour of conductors • 123, 429
Conductors • 251, 253
Cord anchorage • 251, 253
Cord connection • 245, 255, 663
Cord guard • 253
Cross-sectional area of conductors • 249,
259
Definition • 67
Incorporating switches • 247
Insulation of • 251
M AINS PLUG • 249
M ULTIPLE SOCKET - OUTLET • 397, 435
Neutral conductor • 121
P OTENTIAL EQUALIZATION CONDUCTOR • 165
P ROTECTIVE EARTH CONDUCTOR • 161
Replaceable • 133, 257
Sheathing • 249
Strain relief • 251
Testing with • 193, 237, 273
P ROCEDURE • 71, 479, 501, 567, 579, 585, 589,
695
Cleaning • 331, 391
Definition • 67
Document control • 353
Energy reduction test • 157
L EAKAGE CURRENT measurement • 173
Maintenance • 501
Measuring X-radiation • 561
Modification/change • 359
R ISK CONTROL • 355
R ISK MANAGEMENT • 445
Shutdown • 129
Start-up • 129, 411
Sterilization • 203, 331
Test • 195, 303, 329, 331, 491, 523, 741
Thermal cycling • 235
P ROCESS • 43, 55, 81
Assessment of APPLIED PARTS • 411
Cleaning • 625
Cleaning or disinfection • 331
Definition • 67
Design • 445
Handling of PATIENT • 297
Manufacturing • 165, 291, 451, 575
P EMS DEVELOPMENT LIFE - CYCLE • 351, 353,
577, 579, 581, 583, 585, 587, 687, 693,
697
P EMS VALIDATION • 67
R ISK ASSESSMENT • 71
R ISK CONTROL • 71
R ISK MANAGEMENT • 71, 77, 79, 81, 83, 85,
95, 123, 137, 139, 145, 151, 153, 283,
303, 305, 309, 321, 329, 331, 333, 335,
337, 341, 351, 353, 359, 375, 379, 399,
403, 411, 415, 427, 429, 445, 447, 449,
453, 463, 475, 543, 545, 565, 571, 579,
593, 595, 613, 695
Thermoforming • 595
U SABILITY ENGINEERING • 101, 333, 445, 573
V ERIFICATION • 79, 583
P ROGRAMMABLE ELECTRICAL MEDICAL SYSTEM
( PEMS ) • 67, 105, 351, 353, 355, 357, 359,
405, 577, 763
P ROGRAMMABLE ELECTRONIC SUBSYSTEM ( PESS ) •
67, 351, 355, 763
Definition • 67
P ROPERLY INSTALLED • 111, 261
Definition • 69
P ROTECTIVE EARTH CONDUCTOR • 51, 57, 67, 69,
77, 121, 137, 157, 161, 163, 191, 195, 251,
255, 257, 393, 397, 435, 451, 463, 501, 533,
603, 609, 715
Definition • 69
M E SYSTEM • 399
Non- PERMANENTLY INSTALLED • 393
P ROTECTIVE EARTH CONNECTION • 61, 137, 145,
147, 161, 163, 165, 167, 397, 433, 435, 471,
473, 485, 491, 493, 495, 497, 513, 517, 521,
529, 535, 571, 607, 721
Colour of • 121
Definition • 69
M E SYSTEM • 399
P ROTECTIVE EARTH TERMINAL • 69, 115, 161, 163,
191, 255, 397, 479, 493
Definition • 69
P ROTECTIVELY EARTHED • 49, 77, 149, 153, 157,
163, 165, 191, 195, 219, 443, 479, 485, 493,
605, 607
Definition • 69
Non- • 167, 173, 195, 197, 251, 443, 471,
491
R
R ATED
Altitude • 215
C ATEGORY AP • 569
C ATEGORY APG • 569
Characteristics • 247
Components • 397
Current • 133, 163, 251, 383
Definition • 69
D UTY CYCLE • 347
Fire protection device • 373
Frequency • 93, 167, 381, 385, 523, 597
Input • 89
Input power • 89, 107
IP Classification • 455
Load • 289
M AINS VOLTAGE • 217, 229, 303, 487, 489
Marked • 109
Maximum supply pressure • 285
Non- CONTINUOUS OPERATION • 345, 347, 351
On and off periods • 311, 393
Operating time • 347
Operation • 425, 457, 577
Output current or power • 109
Output power • 397, 399
Output voltage • 109
Phase to neutral supply voltage • 151
Pressure • 111
Protection against particulate matter • 571
Supply frequency • 107

– 766 – 60601-1  CEI:2005
PRESSION MAXIMALE ADMISSIBLE DE
FONCTIONNEMENT • 284, 286, 288, 290, 430,
548, 550
Définition • 58
PREUVE TANGIBLE • 68, 78, 80, 600
Définition • 62
PRISE RÉSEAU • 134, 162, 166, 246, 248, 396,
398, 430, 478, 606, 608
Définition • 56
P ROCEDURE • 70, 478, 500, 566, 578, 584, 588,
695
Nettoyage • 330, 390
Définition • 66
Contrôle de la documentation • 352
Essai de réduction de l'énergie • 156
Mesure du COURANT DE FUITE • 172
Maintenance • 500
Mesure des rayonnements X • 560
Modification/changement • 358
M AÎTRISE DU RISQUE • 354
G ESTION DES RISQUES • 444
Arrêt • 128
Démarrage • 128, 410
Sterilisation • 202, 330
Essai • 194, 302, 328, 330, 490, 522, 740
Essais de cycle thermique • 234
PROCESSUS • 42, 54, 80
Nettoyage • 624
Nettoyage ou désinfection • 330
Définition • 66
Conception • 444
Traitement du PATIENT • 296
Fabrication • 164, 290, 450, 574
C YCLE DE VIE DE DÉVELOPPEMENT DU SEMP •
350, 352, 576, 578, 580, 582, 584, 586,
686, 692, 696
VALIDATION du SEMP • 66
E VALUATION DU RISQUE • 70
M AÎTRISE DU RISQUE • 70
G ESTION DU RISQUE • 70, 76, 78, 80, 82, 84,
94, 122, 136, 138, 144, 150, 152, 282,
302, 304, 308, 320, 328, 330, 332, 334,
336, 340, 350, 352, 358, 374, 378, 398,
402, 410, 414, 426, 428, 444, 446, 448,
452, 462, 474, 542, 544, 564, 570, 578,
592, 594, 612, 694
Thermoformage • 594
I NGÉNIERIE DE L ' APTITUDE À L ' UTILISATION • 100,
332, 444, 572
V ÉRIFICATION • 78, 582
Professionnel de la santé • 434
P ROTEGÉ PAR MISE À LA TERRE • 48, 76, 148, 152,
156, 162, 164, 190, 194, 218, 442, 478, 484,
492, 604, 606
Définition • 68
Non - • 166, 172, 194, 196, 250, 442, 470,
490
R
Rayonnements à des fins de diagnostic ou de
thérapie • 334, 336
RÉFÉRENCE DE MODÈLE OU DE TYPE • 104, 122,
432, 458, 460
Définition • 62
RESEAU • 86, 88, 90, 120, 136, 150, 526
Isolation du • 470
RÉSEAU D ’ ALIMENTATION • 56, 58, 60, 62, 66, 86,
88, 100, 106, 126, 132, 134, 136, 156, 164,
190, 192, 200, 218, 258, 272, 384, 390, 392,
394, 430, 432, 434, 442, 456, 462, 484, 486,
490, 510, 522, 650
Définition • 74
Polyphasé • 150, 246, 350, 652
I NTERRUPTEUR • 246
RÉSISTANCE À LA TRACTION • 74, 292
Définition • 74
RISQUE •
Acceptabilité du • 80
ACCEPTABLE • 60, 70, 80, 82, 268, 270, 354,
428, 446, 578, 592
CHOC ÉLECTRIQUE • 60
CHOC ÉLECTRIQUE SUR DES PERSONNES AUTRES
QUE LE PATIENT • 58
CHOC ÉLECTRIQUE SUR LE PATIENT • 58
Définition • 70
NIVEAUX ACCEPTABLES •80
RÉDUCTION • 72, 82, 548, 584
Remplacement de batteries au lithium ou de
piles à combustible • 112
MISE AU REBUT • 130
DÉCONNEXION ACCIDENTELLE • 164
PARTIE EN MOUVEMENT • 536
PARTIES EN MOUVEMENT • 260
BASCULEMENT • 274, 620
COMPATIBILITÉ AVEC DES SUBSTANCES • 332
MAUVAISE APTITUDE À L ' UTILISATION • 334
SYSTÈME D ' ALARME • 334
INDICATION DES PARAMÈTRES • 334
SORTIE INCORRECTE • 334
DÉLIVRANCE INCORRECTE D ' ÉNERGIE OU DE
SUBSTANCES • 334
E NERGIE ACOUSTIQUE À DES FINS DE DIAGNOSTIC
OU DE THÉRAPIE • 336
RÉSOLUTION DE PROBLÈMES • 356
Précédemment non identifiés • 360
Groupement des commandes et des
indicateurs • 362
Contraintes de moulage et contraintes
mécaniques • 362
d’accumulation et d’inflammation • 374
Compatibilité électromagnétique • 398
INTERFÉRENCE RÉCIPROQUE • 124
DE FEU • 318
INFLAMMATION • 320
D ÉPASSEMENT INTENTIONNEL DES LIMITES DE
SÉCURITÉ • 334
B RÛLURE • 476, 498, 510
M ISE À LA TERRE DU PATIENT • 482
CONNEXIONS PATIENT MULTIPLES • 510, 516
POUR LE PATIENT OU L ' OPERATEUR • 638
Sélection accidentelle de valeurs excessives des
caractéristiques de sortie • 334
Précision des commandes et des appareils
de mesure • 334
Groupement des commandes et indicateurs •
320
Compatibilité avec les substances • 332

60601-1  IEC:2005 – 767 –
Supply frequency range • 107
Supply voltage • 93, 107, 151, 347, 393,
489, 511, 513
Supply voltage range • 107
Temperature • 249
Total W ORKING VOLTAGE • 145, 147
Voltage • 89, 93, 131, 143, 151, 309, 343,
349, 351, 381, 385, 483
Voltage (maximum) • 311
Voltage (minimum) • 311
Voltage range • 107, 151, 351
Reasonably foreseeable misuse • 49, 79, 85,
261, 263, 269, 313, 357, 401, 445, 457, 577,
593, 595
R ECORD • 71, 351, 445, 593, 697
Definition • 69
R EINFORCED INSULATION • 49, 83, 85, 201, 203,
211, 213, 277, 361, 425, 441, 469, 471, 479,
481, 517, 521, 525, 535, 607, 737, 739, 741
Definition • 69
Removable protective means • 113
R ESIDUAL RISK
Acceptability of • 81, 427, 481, 493, 537,
601
Definition • 69
Equivalent safety • 447
Identifiable safety requirements • 585
Indication of • 273, 539
Justification of • 83
Moving parts • 261
of fire • 321
S ERVICE PERSONNEL • 437
System integrator • 701
R ESPONSIBLE ORGANIZATION • 41, 59, 73, 123,
125, 131, 133, 141, 359, 387, 389, 391, 393,
447, 455, 461, 463, 499, 561, 563, 567, 601,
605, 609, 661, 701, 703, 705, 707, 709
Definition • 69
Home use • 69
Instructions for use • 125
Periodic inspection and maintenance • 595
R ISK
Acceptability of • 81
Acceptable • 61, 71, 81, 83, 269, 271, 355,
429, 447, 579, 593
Acceptable levels • 81
Accidental disconnection • 165
Accidental selection of excessive output
values • 335
Accuracy of controls and instruments • 333
Alarm systems as a means of addressing •
333
Alpha, beta, gamma and neutron radiation •
303
Arrangement of controls and indicators • 359
Burn • 477, 499, 511
Compatibility with substances • 333
C OMPONENT W ITH HIGH - INTEGRITY
CHARACTERISTICS • 587
Consequent • 585
Control • 693
Definition • 71
Diagnostic or therapeutic acoustic pressure •
337
Diagnostic or therapeutic radiation • 337
Diagnostic X-rays • 335
Disconnection • 535
Disposal • 131
Earthing the PATIENT • 483
Electric shock • 61
Electric shock to others than the PATIENT • 59
Electric shock to PATIENT • 59
Electromagnetic compatibility • 399
Equivalent safety • 83
Expelled parts • 281
Explanation • 391
Failure of component • 85
Fault • 535
Flammable agent • 569
H IGH VOLTAGE • 463
Identified • 355
Ignition • 323
Incorrect delivery of energy or substances •
335
Incorrect output • 335
Infra- and ultrasound • 283
Infrared radiation • 305
Initial movement • 279
Insulation breakdown • 453, 481
Intentional exceeding of safety limits • 333
Mechanical rupture • 549
Microwave radiation • 303
Mitigation • 693
Mix-up • 593, 595
Moulding and mechanical stress • 361
Moving part • 537
Moving parts • 261
Multiple PATIENT CONNECTIONS • 511, 517
New • 359
of accumulation and ignition • 371
of contact • 485
of explosion • 657
of fire • 313, 533
Overbalancing • 275, 621
Overtravel • 269
Particular • 81
P ATIENT ENVIRONMENT • 603
P ATIENT support • 295
P EMS • 581
P EMS P roblem resolution • 353
Poor USABILITY • 101, 333
Pre-set controls • 375
Previously unidentified • 359
Radiotherapy • 335
Reciprocal interference • 125
Reduction • 73, 83, 549, 585
Replacement of lithium batteries or fuel cells
• 113
Safety sign • 119
Servicing • 437
Sharp edge • 541
to PATIENT • 411, 427, 449, 487, 505, 509
to PATIENT or OPERATOR • 629
T YPE B APPLIED PART • 149
Ultraviolet radiation • 305
Unacceptable • 49, 51, 73, 81, 85, 105, 111,
117, 127, 135, 137, 151, 211, 243, 263,
267, 269, 271, 275, 277, 279, 281, 285,
287, 289, 291, 293, 297, 299, 313, 329,
331, 341, 351, 359, 361, 363, 365, 367,
369, 371, 373, 377, 379, 387, 427, 449,

– 768 – 60601-1  CEI:2005
C OMPOSANT AUX CARACTÉRISTIQUES À HAUTE
FIABILITÉ • 586
Conséquent • 584
Gestion du • 692
Pression acoustique utilisée à des fins de
diagnostic ou de thérapie • 336
Rayonnements à des fins de diagnostic ou de
thérapie • 336
Rayonnements X de diagnostic • 334
Déconnexion • 534
Mise au rebut • 130
Mise à la terre du PATIENT • 482
Sécurité équivalente • 82
Explication • 390
Défaut • 534
Agent inflammable • 568
H AUTE TENSION • 462
Identifié • 354
Incendie • 332
Infra- et ultrasons • 282
Rayonnement infrarouge • 304
Mouvement initial • 278
Défaillance de l'isolation • 452, 480
Rupture mécanique • 548
Rayonnement micro-onde • 302
Atténuation • 72, 82, 548, 584
Confusion • 588, 592
Plusieurs CONNEXIONS PATIENT • 510, 516
Nouveau • 358
d'accumulation et d'inflammation • 370
de contact • 484
d'explosion • 656
de feu • 312, 532
Excès de balancement • 274, 620
Dépassement de course • 268
Particulier • 80
E NVIRONMENT PATIENT • 602
S UPPORT PATIENT • 294
S EMP • 580
Mauvaise APTITUDE À L ' UTILISATION • 100, 332
Commandes de présélection • 187
Radiothérapie • 373
Interférence réciproque • 124
Réduction • 72, 82, 548, 584
Signe de sécurité • 118
Entretien • 436
Angle vif • 540
au PATIENT • 410, 426, 448, 486, 504, 508
au PATIENT ou à l' OPERATOR • 628
P ARTIE APPLIQUÉE DE TYPE B • 148
Rayonnement ultraviolet • 304
Inacceptable • 48, 50, 72, 80, 84, 104, 110,
116, 126, 134, 136, 150, 210, 242, 262,
266, 268, 270, 274, 276, 278, 280, 284,
286, 288, 290, 292, 296, 298, 312, 328,
330, 340, 350, 358, 360, 362, 364, 366,
368, 370, 372, 376, 378, 386, 426, 448,
458, 540, 542, 544, 554, 574, 592, 600,
708
Incontrollable • 706
Rayonnements X non désirés • 302
P ROCESSUS DE GESTION DES RISQUES • 572
Fibrillation ventriculaire • 498, 502
Vibration • 544
Rayonnement électromagnétique visible •
302
RISQUE RÉSIDUEL •
Acceptabilité du • 80, 426, 480, 492, 536,
600
Définition • 68
Sécurité équivalente • 446
Exigences de sécurité identifiables • 584
Indication du • 272, 538
Justification du • 82
Parties en mouvement • 260
d'incendie • 320
P ERSONNEL D ' ENTRETIEN • 436
Intégrateur système • 700
S
SECURITÉ DE BASE • 28, 30, 40, 156, 350, 352,

356, 400, 406, 408, 422, 432, 442, 444, 446,
448, 450, 452, 456, 460, 462, 466, 476, 490,
542, 560, 562, 578, 598, 602, 604, 608
Protection contre la défibrillation • 152
Définition • 48
S ÉLECTION ACCIDENTELLE DE VALEURS EXCESSIVES
DES CARACTÉRISTIQUES DE SORTIE • 334
SEMP
Voir SYSTÈME ÉLECTROMÉDICAL PROGRAMMABLE
• 66
SERVICE CONTINU • 100, 110, 310, 348, 392,
424, 456, 576, 674
Définition • 50
CYCLE D ' UTILISATION • 424
Non • 100, 110, 310, 344, 346, 350, 392,
424, 456, 576
SÉVÉRITÉ • 70, 426, 428, 448, 490, 544
Définition • 72
SIGNE DE SECURITE • 102, 104, 108, 110, 112,
118, 120, 124, 132, 274, 300, 396, 458, 462,
620, 628, 632, 640, 642
SITUATION DANGEREUSE • 84, 134, 136, 174, 258,
322, 336, 338, 428, 446, 568, 572, 578, 604,
606, 616
Ajustement de commandes • 374
Remplacement de batterie • 372
Détérioration au cours de l'assemblage • 244
Détérioration de l'isolation • 244
Définition • 54
Détachement de conducteurs et connecteurs
• 136, 242, 244
Epuisement de la batterie • 596
Défaillance de tout composant • 336
Défaillance des composants • 84
Défaillance d'un COUPLAGE DE RÉSEAU / DONNÉES
• 358
Corps chauffants • 372
Branchement incorrect • 354
Pénétration d'eau ou de corps solides • 330,
570
Coupure du RÉSEAU D ' ALIMENTATION • 332
Interruption de l'alimentation électrique •
394, 570
Limitation du mouvement • 376
Marquage des bornes d'alimentation • 114
Débordement • 328
Surchauffe des transformateurs • 380, 382
Contact de mauvaise qualité • 242
Fonctionnement prolongé • 372
Court-circuit d'une batterie • 370

60601-1  IEC:2005 – 769 –
459, 541, 543, 545, 555, 575, 593, 601,
709
Uncontrollable • 707
Unintended X-radiation • 303
U SABILITY ENGINEERING • 573
Ventricular fibrillation • 499, 503
Vibration • 545
Visible electromagnetic radiation • 303
R ISK ANALYSIS
C OMPONENTS W ITH HIGH - INTEGRITY
CHARACTERISTICS • 451
Definition • 71
Identification of failures • 573
Interruption of any one power-carrying
conductor • 137
Least favourable working conditions • 91
P EMS DEVELOPMENT LIFE - CYCLE • 579
Results of • 85, 91
Revision of • 91
R ISK ASSESSMENT • 71
R ISK EVALUATION • 71
Second fault • 451
Shorting of gaps • 575
S INGLE FAULT CONDITION • 507
Software • 695
Support system • 291
T OUCH CURRENT • 501
R ISK ASSESSMENT
Definition • 71
H AND - HELD APPLIED PARTS • 593
P EMS DEVELOPMENT LIFE - CYCLE • 579, 581,
587, 693
Source of ignition • 321
R ISK CONTROL
Alarm systems as means of • 333
Definition • 71
Measure • 81, 351, 355, 357, 453, 459, 579,
583, 585, 587, 589, 693, 695
P EMS DEVELOPMENT LIFE - CYCLE • 355, 579
R ISK EVALUATION
Definition • 71
R ISK ASSESSMENT • 71
R ISK MANAGEMENT
Activities • 353
Application of • 403, 413, 417, 419, 421,
423, 445, 507, 601
Contents of • 71
Definition • 71
Methods • 387, 601
P EMS DEVELOPMENT LIFE - CYCLE • 351, 579,
693
Plan • 353, 581
P ROCESS • 43, 71, 77, 79, 81, 83, 85, 95,
123, 137, 139, 145, 151, 153, 283, 303,
305, 309, 321, 329, 331, 333, 335, 337,
341, 351, 353, 359, 375, 379, 399, 403,
411, 415, 427, 429, 445, 447, 449, 453,
463, 475, 543, 545, 565, 571, 579, 595,
613, 695
Report • 591
Results of • 583
S INGLE FAULT CONDITION • 85
Support systems • 555
System integration • 703
Temperature limits • 565
R ISK MANAGEMENT FILE
Alternative means of compliance • 323
Alternative methods of temperature
measurement • 313
Cleaning/disinfection • 331
Contents of • 357, 445, 529, 531, 571, 579,
581, 593
Definition • 71
Documents produced by application of
Clause 14 • 351
Equivalent safety • 447
E XPECTED SERVICE LIFE • 81
Fuses and OVER - CURRENT RELEASES • 259
Inspection • 81, 83, 87, 99, 141, 149, 163,
211, 243, 245, 259, 267, 269, 271, 277,
281, 283, 285, 287, 289, 291, 293, 295,
297, 299, 301, 303, 305, 309, 321, 329,
331, 333, 335, 337, 341, 351, 359, 363,
365, 367, 369, 371, 373, 375, 379, 399,
447
Methods of PEMS VALDATION • 359
Omission of OVER - CURRENT RELEASES • 373
Probability and duration of contact • 309
Professional relationships of PEMS VALIDATION
TEAM members • 359
Temperature limits • 307
Temperature test corner • 309
Worst case limits of oxygen concentration of
flammable fuels • 315
S
S AFE W ORKING LOAD • 75, 277, 279, 295, 297,
301, 363, 365, 625
Definition • 71
Safety sign • 103, 105, 109, 111, 113, 119,
121, 125, 133, 275, 301, 397, 459, 463, 621,
629, 633, 641, 643
S ECONDARY CIRCUIT • 207, 219, 221, 231, 441,
471, 511, 523
Definition • 71
S ELF - RESETTING THERMAL CUT - OUT • 371
Definition • 73
Non- • 347, 369, 683
S EPARATION DEVICE • 391, 393, 441, 603, 605,
719, 721
Definition • 73
S ERVICE PERSONNEL • 75, 91, 105, 113, 131,
133, 135, 139, 165, 255, 301, 437, 455, 463,
467, 531, 533, 535, 597, 625
Definition • 73
Qualification of • 133
Rough surfaces, corners and edges • 541
Spurious X-radiation • 303
Servicing • 361, 437, 533, 539, 703
S EVERITY • 71, 427, 429, 449, 491, 545
Definition • 73
S IGNAL INPUT / OUTPUT PART • 127, 135, 153, 171,
183, 191, 197, 205, 443, 491, 515, 605, 719,
733, 763
Definition • 73
S INGLE FAULT CONDITION • 49, 61, 65, 73, 81, 83,
85, 135, 141, 143, 147, 165, 167, 169, 171,
173, 175, 177, 179, 183, 187, 191, 195, 243,
267, 269, 285, 313, 321, 323, 331, 337, 339,
341, 343, 381, 401, 435, 449, 467, 469, 471,
473, 479, 491, 497, 499, 501, 503, 505, 507,

– 770 – 60601-1  CEI:2005
Court-circuit des LIGNES DE FUITE et
DISTANCES DANS L ' AIR • 232
Vitesse de déplacement • 268
Renversement • 328, 330
C OURT - CIRCUIT THERMIQUES et DISJONCTEURS •
368
Défaillance du transformateur • 384
SOCLE DE CONNECTEUR • 40, 56, 114, 162, 192,
236, 272
Définition • 42
SOCLE DE PRISE DE COURANT MULTIPLE • 62, 104,
124, 248, 394
Définition • 62
SOCLE DE PRISES MULTIPLES • 60, 110, 124, 248,
388, 390, 392, 396, 398, 432, 434, 532, 602,
604, 606, 620, 712, 714, 720, 762
Définition • 62
S OCLE FIXE DE PRISE DE COURANT RÉSEAU • 54
SOCLE MOBILE À PRISES MULTIPLES • 390, 394
SOURCE D ' ÉNERGIE ÉLECTRIQUE INTERNE • 56, 70,
86, 126, 372, 374, 462
Définition • 56
SOURCE ÉLECTRIQUE INTERNE D ' UN APPAREIL • 374
SOUS - SYSTÈME ÉLECTRONIQUE PROGRAMMABLE
( SSEP ) • 66, 350, 354, 762
Définition • 66
SSEP
Voir SOUS - SYSTÈME ÉLECTRONIQUE
PROGRAMMABLE • 66
STABILITÉ THERMIQUE • 310, 342, 346, 348, 350,
380, 382, 392
Définition • 74
S YMBOLE • 76, 104, 106, 108, 110, 112, 114,
116, 118, 120, 124, 128, 142, 164, 248, 270,
462, 510, 620, 622, 628, 660
SYSTÈME EM
Voir SYSTÈME ÉLECTROMÉDICAL • 66
SYSTÈME ELECTROMEDICAL • 72, 74, 126, 130,
136, 164, 322, 328, 386, 388, 390, 392, 394,
398
Qui adapte • 58
Applicabilite ou exigences • 28
Biocompatibilité • 332
Nettoyage • 330
Composant • 80
Composants • 84
Condition d'application • 78
Création de • 124
Définition • 60
SÉCURITÉ EQUIVALENTE • 82
D URÉE DE VIE PRÉVUE • 80
Fonction • 42
Identification des PERFORMANCES
ESSENTIELLES • 80
U TILISATION PRÉVUE • 262
Classification IP • 330
Nettoyages/désinfections multiples • 330
ENVIRONNEMENT RICHE EN OXYGÈNE • 100
Partie • 392
P ARTIES EN CONTACT AVEC LE PATIENT • 80
ENVIRONMENT DU PATIENT • 64
Fonction physiologique • 28
Entrée de l'alimentation • 88
ORGANIZATION RESPONSABLE • 68
PROCESSUS de GESTION DES RISQUES • 78
R ISQUE de feu • 312
Renversement • 328
Stérilisation • 330
A LIMENTATION • 88
COURANT DE FUITE PATIENT total • 392
COURANT DE CONTACT • 392
SYSTÈME ÉLECTROMÉDICAL PROGRAMMABLE ( SEMP )
• 66, 104, 350, 352, 354, 356, 358, 404, 576,
762
ORGANISME RESPONSABLE • 70
R ISQUE D ' INCENDIE • 312
P ARTIE • 394
C ONDITION D ' APPLICATION • 78
PROCESSUS DE GESTION DU RISQUE • 80
RESEAU • 88
T
TAUX D ’ UTILISATION • 108, 308
TEMPÉRATURE AMBIANTE • 48, 90, 210, 308, 312,
380, 464, 562, 598, 664, 672, 674
TENSION DE SERVICE • 64, 144, 146, 148, 150,
152, 200, 204, 220, 222, 224, 226, 230, 232,
384, 386, 390, 430, 440, 444, 470, 480, 488,
522, 524, 526, 728
Définition • 78
TENSION DE SERVICE DE CRETE • 200, 206, 208,
216, 220, 228, 430, 440, 444
Définition • 64
Interpolation • 214
TENSION MAXIMALE RÉSEAU • 134, 148, 150, 166,
172, 196, 390, 430, 472, 486, 504, 514, 728
Définition • 58
TENSION RESEAU • 150, 172, 190, 226, 228, 414,
430, 504, 506, 510, 514, 524, 666, 676
Définition • 58
N OMINAL • 62, 216
ASSIGNÉ • 166, 216, 302, 392, 486, 488
TENSION RÉSEAU MAXIMALE • 134, 148, 150, 166,
172, 196, 390, 430, 472, 486, 504, 514, 728
Définition • 58
TENSION TRANSITOIRE RESEAU • 216, 218, 226,
246
Définition • 58
TENU À LA MAIN
DISPOSITIF DE COMMANDE • 244, 376, 378
P ARTIE • 244, 362
T HERMOSTAT • 344, 370, 622
Définition • 74
TRANSFORMATEUR D ’ ALIMENTATION RÉSEAU • 378,
398, 596, 598, 616
Définition • 56
T RANSPORTABLE
Appareil • 102, 278, 324, 328
Définition • 76
U
UTILISATION IMPROPRE PRÉVISIBLE • 25, 39, 43,
130, 131, 134, 156, 179
UTILISATION NORMALE • 43, 49, 51, 55, 61, 65, 71,
75, 77, 79, 91, 95, 103, 111, 115, 117, 127,
129, 139, 141, 143, 151, 165, 197, 199, 201,
203, 245, 247, 249, 263, 269, 271, 273, 275,
277, 279, 281, 283, 289, 295, 297, 303, 305,
309, 311, 323, 329, 331, 351, 363, 365, 369,
373, 375, 377, 379, 381, 383, 385, 393, 397,
401, 413, 417, 419, 421, 423, 429, 451, 489,

60601-1  IEC:2005 – 771 –
515, 529, 549, 551, 559, 565, 567, 569, 571,
575, 577, 607, 609, 659, 675, 677, 731
Definition • 73
S INGLE FAULT SAFE • 83, 341, 449, 567
Definition • 73
SIP / SOP
See S IGNAL INPUT / OUTPUT PART • 73
S TATIONARY
Definition • 73
Equipment • 539
M E EQUIPMENT • 103, 253, 279, 325, 361
S UPPLEMENTARY INSULATION • 51, 201, 203, 211,
213, 277, 361, 425, 433, 479, 521, 737, 739,
741
Definition • 73
S UPPLY MAINS • 57, 59, 61, 63, 67, 87, 89, 101,
107, 127, 133, 135, 137, 157, 165, 191, 193,
201, 219, 259, 273, 385, 391, 393, 395, 431,
433, 435, 443, 457, 463, 485, 487, 491, 511,
523, 651
a.c. • 93, 219, 489
Apparent impedance of • 133, 467
Characteristics of • 89, 499
d.c. • 93, 137, 489
Definition • 75
Interruption of • 333, 571, 615
Isolation from • 133, 247, 465, 467, 531
Overvoltage category • 219, 523
Polyphase • 151, 247, 351, 653
Single-phase • 151
Socket-outlet • 53
Switch • 247
Symbol • 77, 105, 107, 109, 111, 113, 115,
117, 119, 121, 125, 129, 143, 165, 249, 271,
463, 511, 621, 623, 629, 661
T
Technical description • 59, 89, 91, 95, 115,
123, 125, 127, 131, 133, 143, 167, 247, 359,
437, 627, 701
Ambient temperature • 211
Inspection • 143, 379
Installation instructions • 309
Operating temperature • 305, 313
T ENSILE SAFETY FACTOR • 83, 85, 291, 293, 297,
301, 549, 551, 553, 555, 559
Definition • 75
T ENSILE STRENGTH • 75, 293
Definition • 75
T ERMINAL DEVICE
Definition • 75
H IGH - VOLTAGE • 111, 463
M AINS TERMINAL DEVICE • 57
T HERMAL CUT - OUT • 113, 305, 313, 339, 343,
347, 369, 371, 463
Definition • 75
Manual reset • 371
S ELF - RESETTING THERMAL CUT - OUT • 73
T HERMAL STABILITY • 311, 343, 347, 349, 351,
381, 383, 393
Definition • 75
T HERMOSTAT • 345, 371, 623
Definition • 75
Failure of • 339, 341, 369
T OOL • 41, 53, 67, 75, 95, 99, 103, 111, 113,
137, 139, 141, 143, 161, 165, 243, 255, 263,
267, 289, 299, 303, 313, 369, 375, 391, 395,
397, 399, 455, 477, 539, 593, 597, 609, 663,
667, 721
Definition • 75
T OTAL LOAD • 75, 291, 293, 297, 553
Definition • 75
T OUCH CURRENT • 57, 171, 477, 501, 503, 607,
717, 721
Definition • 77
Limit • 139, 165, 393, 443, 473, 605, 713,
715
Measurement • 173, 177, 195, 513
M ULTIPLE SOCKET - OUTLET • 393, 605
S INGLE FAULT CONDITION • 435, 609
Value • 167, 169, 607
Transport and storage
Conditions • 111, 133, 367, 391, 465, 467
Covers used during • 93
Data for • 131
Protective packaging • 111
T RANSPORTABLE
Definition • 77
Equipment • 61, 67
M E EQUIPMENT • 103, 279, 325, 329
T RAPPING ZONE • 261, 263, 267, 541
Definition • 77
T YPE B APPLIED PART • 77, 149, 197, 199, 443,
475, 485, 515, 517, 733
Classification • 77, 101, 139, 475, 499
D EFIBRILLATION - PROOF symbol • 639
Definition • 77
Marking of • 77, 109
Measurement • 189
P ATIENT LEAKAGE CURRENT • 503
Symbol • 637
Total PATIENT LEAKAGE CURRENT • 505
T YPE BF APPLIED PART • 77, 197, 199, 443, 475,
485, 505, 515, 517, 735
Classification • 53, 77, 101, 139, 149, 475,
499
D EFIBRILLATION - PROOF symbol • 639
Definition • 77
Marking of • 77, 109
M EASUREMENT • 189
P ATIENT LEAKAGE CURRENT • 503, 505
Symbol • 637
Total PATIENT LEAKAGE CURRENT • 507
T YPE CF APPLIED PART • 137, 173, 199, 443, 469,
475, 485, 501, 503, 515, 517
Classification • 53, 101, 139, 149, 475, 499
D EFIBRILLATION - PROOF symbol • 639
Definition • 77
Marking of • 77, 109
M EASUREMENT • 189
P ATIENT LEAKAGE CURRENT • 505
Symbol • 637
Total PATIENT LEAKAGE CURRENT • 505, 507
T YPE TEST • 91, 203, 453, 737
C OMPONENTS W ITH HIGH - INTEGRITY
CHARACTERISTICS • 451
Definition • 79
Samples • 91, 455

– 772 – 60601-1  CEI:2005
491, 539, 541, 543, 551, 563, 565, 567, 571,
575, 595, 597, 603, 609, 611, 663, 665, 667,
673, 675, 677
Définition • 62
UTILISATION PRÉVUE • 40, 66, 262, 282, 358, 366,
426, 430, 436, 464, 492, 528, 538, 568, 594,
704, 708
Définition • 54
V
VALIDATION DU SEMP • 64, 590, 692
Définition • 66
Plan • 352, 356, 580
Résultats • 356, 358
Equipe • 356, 358
VERIFICATION
Définition • 78
RÉSULTATS • 356, 582
SEMP • 356, 686
C RITÈRES DE COUVERTURE • 356, 578, 582,
584, 586
OUTILS • 356, 588, 592
P LAN • 356, 588
S TRATÉGIES • 356, 692, 694
Z
ZONE DE PIÉGEAGE • 260, 262, 266, 540
Définition • 76

60601-1  IEC:2005 – 773 –
U
U SABILITY • 79, 101, 333, 405, 457, 573, 613
Definition • 79
U SABILITY ENGINEERING • 101, 333, 445, 573
Definition • 79
V
V ERIFICATION
Coverage criteria • 357, 579, 583, 585, 587
Definition • 79
Methods • 353
Milestones • 357
of Markings • 619
P EMS • 357, 687
Plan • 357, 589
Polymer properties • 595
Results • 357, 583
R ISK CONTROL measures • 589
Strategies • 357, 693, 695
Tools • 357, 589, 593
W
Warning • 103, 111, 113, 119, 123, 125, 127,
129, 133, 135, 249, 261, 273, 275, 285, 389,
459, 461, 463, 533, 539, 543, 603, 605, 621,
625, 629, 641, 693, 703
W ORKING VOLTAGE • 65, 145, 147, 149, 151,
153, 201, 205, 221, 223, 225, 227, 231, 233,
385, 387, 391, 431, 441, 445, 471, 481, 489,
523, 525, 527, 729
Definition • 79
Interpolation • 215, 527

– 774 – 60601-1  CEI:2005
INDEX DES ABREVIATIONS ET ACRONYMES
Abréviation Terme
a.c. Courant alternatif
AMSO Auxiliary mains socket-outlet (Socle de prise réseau auxiliaire)
AP Anaesthetic-proof (Résistant aux anesthésiques)
APG Anaesthetic-proof category G (gas) (Résistant aux anesthésiques, catégorie G)
ASI Alimentations sans interruption
CASE Computer aided software engineering (Ingénierie logicielle assistée par ordinateur)
CAT Computer assisted tomography (Tomographie assistée par ordinateur)
CIPR Commission internationale pour la protection radiologique
CRT Tube cathodique
CTP Coefficient de température positif
d.c. Courant continu
DEL Diode électroluminescente
DICOM Digital imaging and communication in medicine (Imagerie et communication numérique en
médecine)
EM ELECTROMÉDICAL , voir 3.63 et 3.64
EUT Equipment under test (appareil en essai)
FDDI Fibre distributed data interface
FMEA Failure Modes and Effects Analysis (Analyse de modes de défaillance et de leurs effets)
HL7 Health level 7 (Santé niveau 7)
IP International protection (Protection internationale) en relation avec les exigences de protection
de la CEI 60529 ou Internet protocol (Protocole Internet) en relation avec COUPLAGE DE
RÉSEAUX / DONNÉES
IRC Indice de résistance au cheminement
LDAP Light weight directory access protocol
MAR Minimum angle resolvable
MD Measuring device (Dispositif de mesure (voir 8.7.4.4))
MOOP M EANS OF OPERATOR PROTECTION , (Moyen de protection opérateur – voir 3.58)
MOP M EANS OF PROTECTION , (Moyen de protection – voir 3.60)
MOPP M EANS OF PATIENT PROTECTION , (Moyen de protection patient – voir 3.59)
MPSO Multiple portable socket-outlet (Socle multiple portable)
MSO M ULTIPLE SOCKET - OUTLET , (socle à prises multiples – voir 3.67)
OTS Off the shelf (sur étagère)
PVC Polychlorure de vinyle
r.m.s. Root mean square (valeur efficace)
SEMP SYSTÈME ELECTROMEDICAL PROGRAMMABLE , voir 3.90
SI Système international
SIP/SOP S IGNAL INPUT / OUTPUT PART ( PARTIE ENTREE / SORTIE DE SIGNAL ), voir 3.115.
SSEP SOUS - SYSTÈME ELECTROMEDICAL PROGRAMMABLE , voir 3.91
TBT Très basse tension
TBTS Très basse tension de sécurité
TCP Transport connection protocol

60601-1  IEC:2005 – 775 –
INDEX OF ABBREVIATIONS AND ACRONYMS
Abbreviation Term
a.c. Alternating current
AMSO Auxiliary mains socket-outlet
AP Anaesthetic-proof
APG Anaesthetic-proof category G (gas)
CASE Computer aided software engineering
CAT Computer assisted tomography
CRT Cathode ray tube
CTI Comparative tracking index
d.c. Direct current
DICOM Digital imaging and communication in medicine
ELV Extra-low voltage
EUT Equipment under test
FDDI Fibre distributed data interface
FMEA Failure modes and effects analysis
HL7 Health Level 7
ICRP International commission for radiation protection
IEV International Electrotechnical Vocabulary
IP International protection in relation to the protection requirements of IEC 60529 or Internet
protocol in relation to NETW ORK / DATA COUPLING
IT Information technology
LDAP Light weight directory access protocol
LED Light emitting diode
MAR Minimum angle resolvable
MD Measuring device, see 8.7.4.4
ME MEDICAL ELECTRICAL , see 3.63 and 3.64
MOOP M EANS OF OPERATOR PROTECTION , see 3.58
MOP M EANS OF PROTECTION , see 3.60
MOPP M EANS OF PATIENT PROTECTION , see 3.59
MPSO Multiple portable socket-outlet
MSO M ULTIPLE SOCKET - OUTLET , see 3.67
OTS Off the shelf
PEMS P ROGRAMMABLE ELECTRICAL MEDICAL SYSTEM , see 3.90
PESS P ROGRAMMABLE ELECTRONIC SUBSYSTEM , see 3.91
PTC Positive temperature coefficient device
r.m.s. Root mean square
SELV Safety extra-low voltage
SI System international
SIP/SOP S IGNAL INPUT / OUTPUT PART , see 3.115.

– 776 – 60601-1  CEI:2005
Abréviation Terme

TENS Transcutaneous electronic nerve stimulator (neurostimulateur électrique transcutané)
TI Technologie de l'information
VDU Unité d'affichage vidéo
VEI Vocabulaire Electrotechnique International


60601-1  IEC:2005 – 777 –
Abbreviation Term
TCP Transport connection protocol
TENS Transcutaneous electronic nerve stimulator
UPS Uninterruptible power supply
VDU Video display unit


Standards Survey
The IEC would like to offer you the best quality standards possible. To make sure that we
continue to meet your needs, your feedback is essential. Would you please take a minute
to answer the questions overleaf and fax them to us at +41 22 919 03 00 or mail them to
the address below. Thank you!
Customer Service Centre (CSC)
International Electrotechnical Commission
3, rue de Varembé
1211 Genève 20
Switzerland
or
Fax to: IEC/CSC at +41 22 919 03 00
Thank you for your contribution to the standards-making process.
Non affrancare
No stamp required
Nicht frankieren
Ne pas affranchir
A Prioritaire
RÉPONSE PAYÉE
SUISSE
Customer Service Centre (CSC)
International Electrotechnical Commission
3, rue de Varembé
1211 GENEVA 20
Switzerland

Q1 Please report on ONE STANDARD and
ONE STANDARD ONLY. Enter the exact
number of the standard:
(e.g. 60601-1-1)
.............................................................
Q2 Please tell us in what capacity(ies) you
bought the standard
(tick all that apply).
I am the/a:
purchasing agent R
librarian R
researcher R
design engineer R
safety engineer R
testing engineer R
marketing specialist R
other.....................................................
Q3 I work for/in/as a:
(tick all that apply)
manufacturing R
consultant R
government R
test/certification facility R
public utility R
education R
military R
other.....................................................
Q4 This standard will be used for:
(tick all that apply)
general reference R
product research R
product design/development R
specifications R
tenders R
quality assessment R
certification R
technical documentation R
thesis R
manufacturing R
other.....................................................
Q5 This standard meets my needs:
(tick one)
not at all R
nearly R
fairly well R
exactly R
Q6 If you ticked NOT AT ALL in Question 5
the reason is:
(tick all that apply)
standard is out of date R
standard is incomplete R
standard is too academic R
standard is too superficial R
title is misleading R
I made the wrong choice R
other ....................................................
Q7 Please assess the standard in the
following categories, using
the numbers:
(1) unacceptable,
(2) below average,
(3) average,
(4) above average,
(5) exceptional,
(6) not applicable
timeliness .............................................
quality of writing....................................
technical contents.................................
logic of arrangement of contents ..........
tables, charts, graphs, figures ...............
other ....................................................
Q8 I read/use the:
(tick one)
French text only R
English text only R
both English and French texts R
Q9 Please share any comment on any
aspect of the IEC that you would like
us to know:
............................................................
............................................................
............................................................
............................................................
............................................................
............................................................
............................................................
............................................................
............................................................
............................................................
............................................................
............................................................

Enquête sur les normes
La CEI ambitionne de vous offrir les meilleures normes possibles. Pour nous assurer
que nous continuons à répondre à votre attente, nous avons besoin de quelques
renseignements de votre part. Nous vous demandons simplement de consacrer un instant
pour répondre au questionnaire ci-après et de nous le retourner par fax au
+41 22 919 03 00 ou par courrier à l’adresse ci-dessous. Merci !
Centre du Service Clientèle (CSC)
Commission Electrotechnique Internationale
3, rue de Varembé
1211 Genève 20
Suisse
ou
Télécopie: CEI/CSC +41 22 919 03 00
Nous vous remercions de la contribution que vous voudrez bien apporter ainsi
à la Normalisation Internationale.
Non affrancare
No stamp required
Nicht frankieren
Ne pas affranchir
A Prioritaire
RÉPONSE PAYÉE
SUISSE
Centre du Service Clientèle (CSC)
Commission Electrotechnique Internationale
3, rue de Varembé
1211 GENÈVE 20
Suisse

Q1 Veuillez ne mentionner qu’UNE SEULE
NORME et indiquer son numéro exact:
(
ex. 60601-1-1)
.............................................................
Q2 En tant qu’acheteur de cette norme,
quelle est votre fonction?
(cochez tout ce qui convient)
Je suis le/un:
agent d’un service d’achat R
bibliothécaire R
chercheur R
ingénieur concepteur R
ingénieur sécurité R
ingénieur d’essais R
spécialiste en marketing R
autre(s).................................................
Q3 Je travaille:
(cochez tout ce qui convient)
dans l’industrie R
comme consultant R
pour un gouvernement R
pour un organisme d’essais/
certification R
dans un service public R
dans l’enseignement R
comme militaire R
autre(s).................................................
Q4 Cette norme sera utilisée pour/comme
(cochez tout ce qui convient)
ouvrage de référence R
une recherche de produit R
une étude/développement de produit R
des spécifications R
des soumissions R
une évaluation de la qualité R
une certification R
une documentation technique R
une thèse R
la fabrication R
autre(s).................................................
Q5 Cette norme répond-elle à vos besoins:
(une seule réponse)
pas du tout R
à peu près R
assez bien R
parfaitement R
Q6 Si vous avez répondu PAS DU TOUT à
Q5, c’est pour la/les raison(s) suivantes:
(cochez tout ce qui convient)
la norme a besoin d’être révisée R
la norme est incomplète R
la norme est trop théorique R
la norme est trop superficielle R
le titre est équivoque R
je n’ai pas fait le bon choix R
autre(s) ................................................
Q7 Veuillez évaluer chacun des critères ci-
dessous en utilisant les chiffres
(1) inacceptable,
(2) au-dessous de la moyenne,
(3) moyen,
(4) au-dessus de la moyenne,
(5) exceptionnel,
(6) sans objet
publication en temps opportun ..............
qualité de la rédaction...........................
contenu technique ................................
disposition logique du contenu ..............
tableaux, diagrammes, graphiques,
figures ................................................
autre(s) ................................................
Q8 Je lis/utilise:
(une seule réponse)
uniquement le texte français R
uniquement le texte anglais R
les textes anglais et français R
Q9 Veuillez nous faire part de vos
observations éventuelles sur la CEI:
............................................................
............................................................
............................................................
............................................................
............................................................
............................................................

ISBN 2-8318-8400-4
-:HSMINB=]]YUUY:
ICS 11.040
Typeset and printed by the IEC Central Office
GENEVA, SWITZERLAND
