queueId: ingest-1781569954405-tzo
sourcePath: raw/sources/RA/20_Standard(국제)/01 Safety/IEC 60601-1 3.0판 2011 [국문].pdf
combinedPath: raw/sources/_preprocessed/RA/_combined/a967ed9dd8ed/IEC 60601-1 3.0판 2011 [국문]__a967ed9dd8ed_combined.txt
canonicalGroupId: 0868948a1e86
productSignal: Unclassified
authoritySignal: general
pilotRank: 1954

SOURCE_TEXT
KSKSKSKS
KSKSKSK
KSKSKS
KSKSK
KSKS
KSK
KS
KS C IEC 60601－1
의료용 전기기기－제1부：기본 안전 및
필수 성능에 관한 일반 요구사항
KS C IEC 60601－1:2011
지 식 경 제 부 기 술 표 준 원
2011년 12월 8일 개정
http://www.kats.go.kr

KS C IEC 60601－1:2011
심의 ：산업전자 기술심의회
성 명 근 무 처 직 위
(회 장) 김 도 현 국민대학교 교 수
(위 원) 강 선 미 서경대학교 교 수
박 찬 원 강원대학교 교 수
박 현 숙 동아방송예술대학 교 수
사 공 석 진 국민대학교 교 수
양 승 인 숭실대학교 교 수
이 미 정 이화여자대학교 교 수
이 중 근 한양대학교 교 수
이 승 욱 비상재난안전협회 고 문
(당 연 직) 김 한 기 한국화학융합시험연구원 본 부 장
임 현 철 한국표준협회 본 부 장
(간 사) 송 주 영 기술표준원 지식산업표준국 신산업표준과 공업 연구관
표준열람 ：국가표준종합정보센터 (http://www.standard.go.kr)
━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━
제 정 자：지식경제부 기술표준원장 제 정：1987년 12월 9일
개 정：2011년 12월 8일 기술표준원 고시 제 2011-02151 호
심 의：산업표준심의회 산업전자 기술심의회
원안작성협력： －
━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━
이 표준에 대한 의견 또는 질문은 지식경제부 기술표준원 지식산업표준국
신산업표준과(과장 안종일 ☎ 02-509-7294)로 연락하거나 웹사이트를 이용하여 주
십시오(http://www.kats.go.kr).
이 표준은 산업표준화법 제10조의 규정에 따라 매 5년마다 산업표준심의회에서
심의되어 확인, 개정 또는 폐지됩니다.

KS C IEC 60601－1:2011
－i－
목 차
개 요 ....................................................................................................................................................... ix
1 적용범위, 목적 및 관련표준...................................................................................................................1
1.1 적용범위 .........................................................................................................................................1
1.2 목적.................................................................................................................................................1
1.3 *부가표준 ........................................................................................................................................1
1.4 *특정표준 ........................................................................................................................................2
2 *인용표준 .................................................................................................................................................2
3 *용어와 정의............................................................................................................................................4
4 일반 요구사항 .......................................................................................................................................24
4.1 *ME 기기 또는 ME 시스템에 대한 적용에 대한 조건..............................................................24
4.2 *ME 기기나 ME 시스템에 대한 위험 관리 과정.......................................................................24
4.3 *필수 성능 ....................................................................................................................................25
4.4 *예상 사용 수명 ...........................................................................................................................25
4.5 *ME 기기 또는 ME 시스템에 대한 동등한 안전.......................................................................26
4.6 *환자와 접촉하는 ME 기기 또는 ME 시스템의 부분 ...............................................................26
4.7 *ME 기기에 대한 단일 고장 조건 ..............................................................................................26
4.8 ME 기기의 구성요소 ...................................................................................................................27
4.9 *ME 기기에서 고완전성 특징을 갖는 구성요소의 사용............................................................27
4.10 *전원 .............................................................................................................................................28
4.11 전력 입력......................................................................................................................................29
5 *ME 기기의 시험에 대한 일반 요구사항 ............................................................................................30
5.1 *형식 시험 ....................................................................................................................................30
5.2 *샘플의 수 ....................................................................................................................................30
5.3 주위 온도, 습도, 대기압..............................................................................................................30
5.4 기타 조건......................................................................................................................................30
5.5 공급 전압, 전류의 유형, 공급의 성격, 주파수 ..........................................................................30
5.6 수리와 변경 ..................................................................................................................................31
5.7 *습도 프리컨디셔닝 처리.............................................................................................................31
5.8 시험의 순서 ..................................................................................................................................31
5.9 *장착부와 접근할 수 있는 부분의 결정 .....................................................................................32
6 *ME 기기와 ME 시스템의 분류...........................................................................................................35
6.1 일반...............................................................................................................................................35
6.2 *감전에 대한 보호........................................................................................................................35
6.3 *물이나 입자성 물질의 유해한 유입에 대한 보호.....................................................................35
6.4 멸균 방법......................................................................................................................................35
6.5 산소 과잉 환경에서의 사용에 대한 적합성 ...............................................................................35

KS C IEC 60601－1:2011
－ii－
6.6 *동작 모드 ....................................................................................................................................35
7 ME 기기의 식별, 표시 및 문서 ...........................................................................................................35
7.1 일반...............................................................................................................................................36
7.2 ME 기기 또는 ME 기기 부품의 외부에 표시(표 C.1 참조) .....................................................37
7.3 ME 기기 또는 ME 기기 부품의 내부에 표시(표 C.2 참조) .....................................................41
7.4 제어 장치와 기구의 표시 (표 C.3도 참조한다) .........................................................................42
7.5 안전 표식......................................................................................................................................44
7.6 기호...............................................................................................................................................45
7.7 도체의 절연에 관한 색................................................................................................................45
7.8 *지시등 및 제어 장치 ..................................................................................................................46
7.9 부속문서 .......................................................................................................................................46
8 *ME 기기에서 발생하는 전기 위해성에 대한 보호 ............................................................................52
8.1 감전에 대한 보호의 기본 규칙 ...................................................................................................52
8.2 전원과 관련된 요구사항 ..............................................................................................................53
8.3 장착부의 분류 ..............................................................................................................................54
8.4 전압, 전류 또는 에너지의 제한 ..................................................................................................54
8.5 부품의 분리 ..................................................................................................................................57
8.6 *ME 기기의 보호 접지, 기능 접지 및 등전위화 .......................................................................65
8.7 누설 전류와 환자 측정 전류.......................................................................................................68
8.8 절연...............................................................................................................................................84
8.9 *연면 거리와 공간 거리 ..............................................................................................................90
8.10 구성요소와 배선.........................................................................................................................105
8.11 전원부, 구성요소 및 배치 .........................................................................................................107
9 *ME 기기 및 ME 시스템의 기계적 위해에 대한 보호.....................................................................113
9.1 ME 기기의 기계적 위해 ............................................................................................................113
9.2 *이동식 부품과 관련된 위해 .....................................................................................................113
9.3 *표면, 모서리 및 테두리와 관련된 위해성 ..............................................................................118
9.4 *불안정 위해성 ...........................................................................................................................118
9.5 *배출된 부분에 의한 위해.........................................................................................................123
9.6 음향 에너지(초저주파 및 초음파를 포함하는)와 진동 ............................................................123
9.7 *압력 용기 및 공기압이나 수압에 관련된 부품 ......................................................................124
9.8 *지지 시스템과 관련된 위해성..................................................................................................127
10 *원하지 않는 과도한 방사로 인한 위해에 대한 보호 ......................................................................132
10.1 X선 방사.....................................................................................................................................132
10.2 알파, 베타, 감마, 중성자 및 그 밖의 입자 방사선 .................................................................133
10.3 마이크로파 방사선 .....................................................................................................................133
10.4 * 이저 및 발광 다이오드(LED) .................................................................................................133
10.5 기타 가시적인 전자기 방사.......................................................................................................133
10.6 적외선 방사 ................................................................................................................................133

KS C IEC 60601－1:2011
－iii－
10.7 자외선 방사 ................................................................................................................................134
11 과도한 온도와 그 밖의 위해성에 대한 보호 ....................................................................................134
11.1 *ME 기기의 과도한 온도...........................................................................................................134
11.2 *화재 방지 ..................................................................................................................................138
11.3 *ME 기기의 방화용 외함에 대한 구성 요구사항.....................................................................143
11.4 *가연성 마취제와 함께 사용하기는 ME 기기와 ME 시스템 ..................................................145
11.5 *가연성 약품과 함께 사용하는 ME 기기와 ME 시스템..........................................................145
11.6 넘침, 유출, 누설, 액체 및 미립자 물질의 침입, 청소, 소독, 멸균 및 의료용 ME 기기와 같이
사용하는 물질과의 적합성................................................................................................................145
11.7 ME 기기와 ME 시스템의 생체 적합성 ....................................................................................147
11.8 *전원 차단/ME 기기에 대한 전원 공급....................................................................................147
12 *제어기및 계측기의 정확도 및 위험한 출력에 대한 보호 ...............................................................147
12.1 제어기 및 계측기의 정확도.......................................................................................................147
12.2 가용성 .........................................................................................................................................148
12.3 경보 시스템 ................................................................................................................................148
12.4 위험한 출력에 대한 보호 ..........................................................................................................148
13 *위해 상황 및 고장 조건....................................................................................................................149
13.1 특정 위해 상황...........................................................................................................................149
13.2 단일 고장 조건...........................................................................................................................151
14 *프로그래밍 가능한 전기 의료 시스템(PEMS：PROGRAMMABLE ELECTRICAL MEDICAL
SYSTEMS).........................................................................................................................................156
14.1 *일반 ...........................................................................................................................................156
14.2 *문서화........................................................................................................................................157
14.3 *위험 관리 계획 .........................................................................................................................157
14.4 *PEMS 개발 수명 주기(PEMS DEVELOPMENT LIFE-CYCLE) ..............................................157
14.5 *문제 해결 ..................................................................................................................................158
14.6 위험 관리 과정...........................................................................................................................158
14.7 *요구사항 명세 ...........................................................................................................................159
14.8 *구조 ...........................................................................................................................................159
14.9 *설계 및 실행.............................................................................................................................159
14.10 *검증...................................................................................................................................159
14.11 *PEMS 타당성 확인..........................................................................................................160
14.12 *변경...................................................................................................................................160
14.13 *다른 기기에의 네트워크/자료 결합에 의한 PEMS 접속 ...............................................160
15 ME 기기의 구조..................................................................................................................................161
15.1 *ME 기기의 제어기 및 지시기의 배치.....................................................................................161
15.2 *보수 점검 ..................................................................................................................................161
15.3 기계적 강도 ................................................................................................................................161
15.4 ME 기기 구성품 및 일반 조립품..............................................................................................165
15.5 *ME 기기의 공급 전원 변압기와 8.5에 따라 분리시킨 변압기 .............................................170

KS C IEC 60601－1:2011
－iv－
16 *ME 시스템 .........................................................................................................................................174
16.1 * ME 시스템에 대한 일반 요구사항 .........................................................................................174
16.2 *ME 시스템의 부속문서 ............................................................................................................174
16.3 *공급 전원 ..................................................................................................................................175
16.4 외함.............................................................................................................................................175
16.5 *분리 기구 ..................................................................................................................................176
16.6 *누설 전류 ..................................................................................................................................176
16.7 *기계적 위해 방지......................................................................................................................177
16.8 ME 시스템의 부품에 대한 전원의 차단...................................................................................177
16.9 ME 시스템의 접속과 배선 ........................................................................................................178
17 *ME 기기와 ME 시스템의 전자기 적합성.........................................................................................179
부속서A(참고) 일반 지침 및 근거 .........................................................................................................181
부속서B(참고) 시험의 순서 ....................................................................................................................282
부속서C(참고) ME 기기와 ME 시스템에 대한 표시 및 라벨링 요구사항에 대한 지침....................286
부속서D(참고) 마킹 상의 기호 ..............................................................................................................289

부속서E(참고) 환자 누설 전류 및 환자 측정 전류의 측정용 기구(MD)의 접속의 예.......................297
부속서F(참고) 적절한 측정용 전원 회로 ..............................................................................................299
부속서G(규정) 가연성 마취제의 점화 위험에 대한 보호 ....................................................................302
부속서H(참고) PEMS 구조, PEMS 개발 수명주기 및 문서화 ...........................................................317
부속서I(참고) ME 시스템의 양상 ..........................................................................................................330
부속서J((참고) 절연 경로의 개설 ..........................................................................................................336
부속서K(참고) 간략화한 환자누설전류 다이어그램..............................................................................339
부속서L(규정) 삽입 절연 없이 사용하는 절연 권선 와이어................................................................342
참고문헌....................................................................................................................................................345
표 목차
표 1 ― ME 기기에 사용할 수 있는 SI 단위 체계를 벗어나는 단위..........................................................44
표 2 ― 지시등의 색과 ME 기기에 대한 의미............................................................................................46
표 3 ― *정상 조건과 단일 고장 조건에서의 환자 누설 전류와 환자 측정 전류의 허용 가능한 값.........70
표 4 ― *8.7.4.7에서 확인된 특별한 시험 조건에서의 환자 누설 전류의 허용 가능한 값........................71
표 5 ― 그림 9∼11, 그림 13∼20, 그림 A.15, 부속서 E 및 F에 대한 기호의 범례 ................................80
표 6 ― 보호 수단을 구성하는 고체 절연에 대한 시험 전압.....................................................................87
표 7 ― 운영자 보호 수단에 대한 시험 전압 .............................................................................................88
표 7 ― 운영자 보호 수단에 대한 시험 전압(계속)....................................................................................89
표 8 ― 5 000 M 이하의 고도에 대한 공간 거리에 대한 증배 계수 ...........................................................91
표 9 ― 재료 그룹 분류...............................................................................................................................92

KS C IEC 60601－1:2011
－v－
표 10 ― 전원 과도 전압.............................................................................................................................93
표 11 ― 전원부의 반대되는 극성을 가진 부분들 사이의 최소 연면 거리와 공간 거리 ..........................95
표 12 ― 환자 보호 수단을 제공하는 최소 연면 거리와 공간 거리 ..........................................................96
표 13 ― 전원부로부터 운영자 보호 수단을 제공하는 최소 공간 거리 ....................................................97
표 14 ― 피크 사용 전압이 공칭 전원 전압의 피크 값을 초과하는 전원부의 절연에 대한 추가 공간 거리A
.....................................................................................................................................................................98
표 15 ― 이차 회로의 운영자 보호 수단에 대한 최소 공간 거리..............................................................99
표 16 ― 운영자 보호 수단을 제공하는 최소 연면 거리A
........................................................................100
표 17 ― 전원 코드의 도체의 공칭 단면적...............................................................................................108
표 18 ― 코드 고정구의 시험....................................................................................................................109
표 19 ― 이 절에서 다루는 기계적 위해 ..................................................................................................113
표 20 ― 수용 가능한 간격A
......................................................................................................................115
표 21 ― 인장 안전 계수의 결정 ..............................................................................................................128
표 22 ― 부품의 허용 가능 최고 온도......................................................................................................134
표 23 ― 접촉이 발생할 수 있는 ME 기기의 부품에 대한 허용 가능 최고 온도 ...................................135
표 24 ― ME 기기 장착부와의 피부 접촉에 허용할 수 있는 최고 온도..................................................135
표 25 ― 외함 바닥의 관통 허용치...........................................................................................................144
표 26 ― *모터 권선의 온도 한계(°C) .......................................................................................................153
표 27 ― 모터 권선 안정상태의 최고 온도...............................................................................................156
표 28 ― 기계적 강도 시험 적용성...........................................................................................................162
표 29 ― 낙하 높이 ...................................................................................................................................164
표 30 ― 회전 제어 장치에 대한 시험 토크 .............................................................................................169
표 31 ― 25 °C(±5 °C)의 주위 온도에서 과부하 및 단락 상태에서변압기 권선의 최대 허용 온도........171
표 32 ― 변압기에 대한 시험 전류...........................................................................................................172
표 A.1 ― 표 12와 KS C IEC 61010－1:2001의 표 7에서 유도된 공간 거리 및 연면 거리의 값...........239
표 A.2 ― KS C IEC 60664－1에서 나온 트래킹에 의한 고장을 피하기 위한 연면 거리........................240
표 A.3 ― 불안정 시험 조건......................................................................................................................247
표 A.4 ― 가속의 수준에 대하여 허용할 수 있는 노출 시간 ...................................................................250
표 A.5 ― 치료 목적이나 동작의 일환으로 낮은 온도(시원한 공기)를 생성하는 ME 기기에 대한 표면
온도에 관한 지침...............................................................................................................................258
표 C.1 ― ME 기기, ME 시스템 또는 그 부품의 외부에 표시..................................................................286
표 C.2 ― ME 기기, ME 시스템 또는 그 부품의 내부에 표시..................................................................287
표 C.3― 제어 장치 및 기구의 표시.........................................................................................................287
표 C.4 ― 부속문서, 일반..........................................................................................................................287
표 C.5 ― 부속문서, 사용 설명서 .............................................................................................................288
표 C.6 ― 부속문서, 기술 설명 .................................................................................................................288
표 D.1 ― 일반 기호..................................................................................................................................290
표 D.2 ― 안전 표지..................................................................................................................................294
표 D.2 ― 안전 표지(계속) ........................................................................................................................295
표 D.3 ― 일반 코드..................................................................................................................................296
표 G.1 ― 코드 인렛의 기밀성..................................................................................................................311

KS C IEC 60601－1:2011
－vi－
표 H.1 ― 네트워크/데이터 결합 분류 ......................................................................................................327
표 I.1 ― ME 시스템 예시의 일부 예 ........................................................................................................332
표 I.1 ― ME 시스템 예시의 일부 예(계속)...............................................................................................333
표 L.1 ― 맨드릴 지름...............................................................................................................................343
표 L.2 ― 오븐 온도 ..................................................................................................................................343
그림 목차
그림 1 ― 착탈식 전원 연결(정의 참조) .......................................................................................................6
그림 2 ― 정의된 단자 및 도체의 예(정의 참조) .........................................................................................7
그림 3 ― 등급 I ME 기기의 예(정의 참조) ..................................................................................................7
그림 4 ― 금속으로 둘러싸인 등급 II ME 기기의 예(정의 참조) .................................................................8
그림 5 ― 구성요소 자격요건에 대한 개념적인 흐름도(4.8 참조).............................................................28
그림 6 ― 표준 시험 막대(5.9.2.1 참조) .....................................................................................................33
그림 6 ― 표준 시험 막대(5.9.2.1 참조)(계속) ...........................................................................................34
그림 7 ― 시험 고리(5.9.2.2 참조)..............................................................................................................34
그림 8 ― 시험 핀[8.4.2 D) 참조].................................................................................................................56
그림 9 ― 내제세동 장착부에 대한 가교 환자 연결에 대한 시험 전압의 응용.........................................62
그림 10 ― 내제세동 장착부에 대한 개별 환자 연결에 대한 시험 전압의 응용.......................................64
그림 11 ― 전달된 제세동 에너지를 시험하기 위한 시험 전압의 응용 ....................................................65
그림 12 ― 측정 장치와 주파수 특징의 예(8.7.3 참조) .............................................................................69
그림 13 ― 장착부가 있거나 없는 제1급 ME 기기의 접지 누설 전류에 대한 측정 회로.........................72
그림 14 ― 접촉 전류에 대한 측정 회로 ....................................................................................................73
그림 15 ― 환자 연결에서 접지로 가는 환자 누설 전류에 대한 측정 회로..............................................74
그림 16 ― 환자 연결에서 외부 전압에 의해 발생하는 F형 장착부의 환자 연결을 거쳐 접지로 흐르는
환자 누설 전류에 대한 측정 회로.......................................................................................................75
그림 17 ― 신호 입력/출력 부분에서 외부 전압에 의해 발생하는 환자 연결에서 접지로 흐르는 환자
누설 전류에 대한 측정 회로 ...............................................................................................................76
그림 18 ― 보호 접지되지 않는 금속으로 된 접근 가능 부분에서 외부 전압에 의해 발생하는 환자
연결에서 접지로 흐르는 환자 누설 전류에 대한 측정 회로 ..............................................................77
그림 19 ― 환자 측정 전류에 대한 측정 회로 ...........................................................................................78
그림 20 ― 같은 유형의 모든 장착부(B형 장착부, BF형 장착부 또는 CF형 장착부)의 모든 환자 연결을
함께 연결한 상태에서 총 환자 누설 전류에 대한 측정 회로.............................................................79
그림 21 ― 구압 시험 기구 .........................................................................................................................90
그림 22 ― 연면 거리와 공간 거리－예 1 ................................................................................................102
그림 23 ― 연면 거리와 공간 거리－예 2 ................................................................................................103
그림 24 ― 연면 거리와 공간 거리－예 3 ................................................................................................103
그림 25 ― 연면 거리와 공간 거리－예 4 ................................................................................................103
그림 26 ― 연면 거리와 공간 거리－예 5 ................................................................................................103
그림 27 ― 연면 거리와 공간 거리－예 6 ................................................................................................103
그림 28 ― 연면 거리와 공간 거리－예 7 ................................................................................................104

KS C IEC 60601－1:2011
－vii－
그림 29 ― 연면 거리와 공간 거리－예 8 ................................................................................................104
그림 30 ― 연면 거리와 공간 거리－예 9 ................................................................................................104
그림 31 ― 연면 거리와 공간 거리－예 10 ..............................................................................................105
그림 32 ― 수압 시험 압력과 최대 허용 동작 압력 사이의 비율............................................................126
그림 33 ― 인체 시험 질량 .......................................................................................................................131
그림 34 ― 불꽃 발화 시험기....................................................................................................................139
그림 35 ― 최대 허용전류(I)와 산소 과잉 환경의 순수 저항성 회로 내에서 측정된 허용 전압(U)의 기능
...........................................................................................................................................................140
그림 36 ― 최대 허용 전압(U)과 산소 과잉 환경에서 사용된 용량성 회로 내에서 측정한 정전용량(C)의
기능 ....................................................................................................................................................140
그림 37 ― 최대 허용 전류(I)와 산소 과잉 환경의 유도 회로 내에서 측정된 유도 계수(L)의 기능 ......141
그림 38 ― 격벽.........................................................................................................................................144
그림 39 ― 11.3 B ) 1)에 규정된 외함의 바닥 ............................................................................................145
그림 A.1 ― ECG 모니터에서 ME 기기, 장착부 및 환자 접속부의 확인 ................................................187
그림 A.2 ― 절연이 ME 기기에 통합된 F형 장착부의 절연의 예 ...........................................................187
그림 A.3 ― 침습 압력 모니터링 설비를 갖춘 환자 모니터에서 ME 기기, 장착부 및 환자 접속부 확인
...........................................................................................................................................................188
그림 A.4 ― 침습 압력 모니터링 설비를 갖춘 다기능 환자 모니터에서 ME 기기, 장착부 및 환자
접속부의 확인 ....................................................................................................................................189
그림 A.5 ― X선 ME 시스템에서 장착부와 환자 접속부의 확인 .............................................................190
그림 A.6 ― 환자의 벨트에 착용하고 환자의 상완에 장착된 전극에 연결하게 되어 있는 경피 전자 신경
자극기(TENS)에서 ME 기기, 장착부 및 환자 접속부의 확인..........................................................190
그림 A.7 ― ECG 모듈을 갖춘 개인용 컴퓨터에서 ME 기기 또는 ME 시스템, 장착부 및 환자 접속부의
확인 ....................................................................................................................................................191
그림 A.8 ― 위해성, 일련의 이벤트, 위해 상황 및 위해의 관계에 관한 도식 표현................................194
그림 A.9 ― 환자 환경의 예......................................................................................................................199
그림 A.10 ― 부유 회로 ............................................................................................................................213
그림 A.11 ― 분리된 외함들의 ME 기기의 부분들 사이의 전력 전달 도체의 차단 ...............................215
그림 A.12 ― 환자 보호 수단과 운영자 보호 수단의 확인 ......................................................................219
그림 A.13 ― 고장 전류가 제한되는 경우에 허용할 수 있는 보호 접지 임피던스 .................................225
그림 A.14 ― 심실세동의 확률..................................................................................................................231
그림 A.15 ― 복수의 환자 접속부가 있는 ME 기기에 대한 환자 접속부에서 접지로 흐르는 환자 누설
전류에 대한 측정 회로의 예 .............................................................................................................236
그림 A.16 ― 불안정 시험 조건 ................................................................................................................248
그림 A.17 ― 표 21을 사용하는 인장 안전 계수의 결정 예 ....................................................................254
그림 A.18 ― 설계 및 시험 하중의 결정 예 .............................................................................................254
그림 A.19 ― 인체 질량 분포의 예 ...........................................................................................................255
그림 E.1 ― B형 장착부.............................................................................................................................297
그림 E.2 ― BF형 장착부 ..........................................................................................................................297
그림 E.3 ― CF형 장착부 ..........................................................................................................................298
그림 E.4 ― 환자 보조 전류......................................................................................................................298
그림 E.5 ― 제조자가 규정한 경우 환자 접속부의 부하..........................................................................298

KS C IEC 60601－1:2011
－viii－
그림 F.1 ― 주전원의 한쪽이 거의 등전위인 측정용 전원 회로(8.7.4.2 참조) .......................................299
그림 F.2 ― 주전원이 접지 전위와 거의 대칭인 측정용 전원 회로(8.7.4.2 참조) ..................................299
그림 F.3 ― 다상주전원에 연결하도록 규정된다상 ME 기기의 측정용 전원 회로(8.7.4.2 참조)...........300
그림 F.4 ― 다상주전원에 연결하도록 규정된 단상 ME 기기의 측정용 전원 회로(8.7.4.2 참조) .........300
그림 F.5 ― 독립된 전원공급장치가 있거나 ME 시스템의 다른 기기로부터 전력을 수신하도록 만들어진
ME 기기의 측정용 전원 회로(8.7.4.2 참조)......................................................................................301
그림 G.1 ― 가연성이 가장 높은 에테르 증기-공기 혼합물로 순수 저항성 회로에서측정한 최대 허용
전압 UZ R의 함수로 나타낸 최대 허용 전류 IZ R .................................................................................308
그림 G.2 ― 가연성이 가장 높은 에테르 증기-공기 혼합물로 용량성 회로에서 측정한 정전용량 CMAX의
함수로 나타낸 최대 허용 전압 UZ C ...................................................................................................309
그림 G.3 ― 가연성이 가장 높은 에테르 증기-공기 혼합물로 유도성 회로에서 측정한 인덕턴스 LMAX의
함수로 나타낸 최대 허용 전류 IZ L .....................................................................................................309
그림 G.4 ― 가연성이 가장 높은 에테르 증기-산소 혼합물로 순수 저항성 회로에서 측정한 최대 허용
전압 UZ R의 함수로 나타낸 최대 허용 전류 IZ R .................................................................................313
그림 G..5 ― 가연성이 가장 높은 에테르 증기-산소 혼합물로 용량성 회로에서 측정한 정전용량 CMAX의
함수로 나타낸 최대 허용 전압 UZ C ...................................................................................................314
그림 G.6 ― 가연성이 가장 높은 에테르 증기-산소 혼합물로 유도성 회로에서 측정한 인덕턴스 LMAX의
함수로 나타낸 최대 허용 전류 IZ L .....................................................................................................314
그림 G.7 ― 시험 장치 ..............................................................................................................................316

그림 H.1 ― PEMS/PESS 구조의 예.........................................................................................................318
그림 H.2 ― PEMS 개발 수명주기 모델 ...................................................................................................319
그림 H.3 ― 14.와 ISO 14971：2000의 PEMS 문서 요구사항 ................................................................323
그림 H.4 ― 네트워크/데이터 커플링에 규정할 필요가 있는 잠재적인 파라미터의 예 ..........................328
그림 H.4 ― 네트워크/데이터 커플링에 규정할 필요가 있는 잠재적인 파라미터의 예(계속) ................329
그림 I.1 ― 다중 콘센트(MSO) 구조의 예(공구를 사용해서만 닿을 수 있음).........................................334
그림 I.2 ― 다중 콘센트(MSO)의 적용 예 ................................................................................................335
그림 J.1 ― 절연 예 1 ...............................................................................................................................336
그림 J.2 ― 절연 예 2 ...............................................................................................................................336
그림 J.3 ― 절연 예 3 ...............................................................................................................................336
그림 J.4 ― 절연 예 4 ...............................................................................................................................337
그림 J.5 ― 절연 예 5 ...............................................................................................................................337
그림 J.6 ― 절연 예 6 ...............................................................................................................................337
그림 J.7 ― 절연 예 7 ...............................................................................................................................338
그림 K.1 ― 절연재료로 만들어진 외장을 갖춘 ME 기기(단순화된 그림 15)[8.7.4.7 A ) 참조] ...............339
그림 K.2 ― F형 장착부를 갖춘 ME 기기(단순화된 그림 16)[8.7.4.7 B ) 참조] ........................................339
그림 K.3 ― 장착부 및 신호 입력/출력 부를 갖춘 ME 기기(단순화된 그림 17)[8.7.4.7 C) 참조] .........340
그림 K.4 ― 보호 접지 하지 않은 B형 장착부의 환자 접촉부를 갖춘 ME 기기(단순화된 그림 18)
[8.7.4.7 D) 참조] .................................................................................................................................340
그림 K.5 ― 보호 접지가 되지 않은 BF형 장착부가 환자에게 접속된 ME 기기(단순화된 그림 18)
[8.7.4.7 D) 참조] .................................................................................................................................341

KS C IEC 60601－1:2011
－ix－
개 요
이 표준은 2005년 제3판으로 발행된 KS C IEC 60601－1, Medical electrical equipment－Part 1：
General requirements for basic safety and essential performance를 기초로, 기술적 내용 및 대응국제표
준의 구성을 변경하지 않고 작성한 한국산업표준이다.

한국산업표준
KS C IEC 60601－1:2011
의료용 전기기기－제1부：기본 안전 및
필수 성능에 관한 일반 요구사항
Medical electrical equipment－Part 1：General requirements for
basic safety and essential performance
1 적용범위, 목적 및 관련표준
1.1 *적용범위
이 국제표준은 이후로는 ME 기기(MEDICAL ELECTRICAL EQUIPMENT)와 ME 시스템(MEDICAL
ELECTRICAL SYSTEM)으로 참조하는 의료용 전기기기와 의료용 전기 시스템의 기본 안전과 필수
성능에 적용된다.
어떤 절이나 항목이 특별히 ME 기기에만 적용하거나 ME 시스템에만 적용하기 위한 것인 경우에는
해당 절이나 항목의 제목과 내용에서 그렇게 설명할 것이다. 그렇지 않은 경우, 절 또는 항목은
관련성에 따라 ME 기기와 ME 시스템 양쪽에 적용된다.
이 표준의 적용범위 내의 ME 기기 또는 ME 시스템의 의도한 생리학적 기능에 내재하는 위해성은
7.2.13과 8.4.1을 제외하면 이 표준의 특정 요구사항에서 다루지 않는다.
비고 4.2도 참조한다.
이 표준은 질병, 부상 또는 장애의 보상이나 완화에 사용되는 기기에도 적용할 수 있다.
ME 기기의 정의에 포함되지 않는 시험관내 진단 기기는 IEC 61010 시리즈에서 다룬다1) . 이 표준은
KS P ISO 14708－1 2)에서 다루는 능동형 인체 삽입용 의료 장치의 인체 삽입용 부품에는 적용되지
않는다.
1.2 목적
이 표준의 목적은 일반 요구사항을 규정하고 특정표준에 대한 기준 역할을 하는 것이다.
1.3 *부가표준
IEC 60601 시리즈에서 부가표준은 다음에 적용할 수 있는 기본 안전과 필수 성능에 대한 일반
요구사항을 규정한다.
1) IEC 61010(전체), 측정, 제어 및 실험실용 전기기기 안전 요구사항
2) KS P ISO 14708－1, 외과용 이식재 －이식 가능한 활성 의료 장비－제1부：제조회사가 제공해야 하는 안전성,
표시, 정보에 대한 기본 요구사항

KS C IEC 60601－1:2011
2
― ME 기기(예：방사선 기기)의 하위 그룹
― 이 표준에서 완전히 다루지 않는 모든 ME 기기의 구체적인 특징
적용 가능한 부가표준은 간행 일자에 규범적이 되며 이 표준과 함께 적용해야 한다.
비고 1 KS C IEC 60601－1에 대한 적합성을 평가할 때, 부가표준에 대한 적합성을 독립적으로 평가
하는 것을 허용할 수 있다.
비고 2 KS C IEC 60601－1에 대한 적합성을 선언할 때, 선언자는 적용된 부가표준을 구체적으로 나
열하는 것이 좋다. 이렇게 하면 이 선언을 읽는 사람이 어떤 부가표준이 평가의 일부인지를
이해할 수 있다.
비고 3 IEC의 구성원은 유효한 국제표준의 등록부를 유지 관리한다. 이 표준의 사용자는 어떤 부가
표준이 간행되었는지를 결정하기 위해 이 등록부를 참조하는 것이 좋다.
특정한 표준이 존재하는 ME 기기에 부가표준이 적용되는 경우에는 이 특정한 표준이 부가표준보다
우선한다.
1.4 *특정표준
IEC 60601 시리즈에서 특정표준은 고려 중인 특정 ME 기기에 맞게 이 표준에 포함된 요구사항을
수정하거나, 대신하거나, 삭제할 수 있으며, 다른 기본 안전 및 필수 성능 요구사항을 추가할 수
있다.
비고 IEC와 ISO의 구성원은 유효한 국제표준의 등록부를 유지 관리한다. 이 표준의 사용자는 어떤
특정표준이 간행되었는지를 결정하기 위해 이러한 등록부를 참조하는 것이 좋다.
특정표준의 요구사항이 이 표준보다 우선한다.
2 *인용표준
다음의 인용표준은 이 표준의 적용을 위해 필수적이다. 발행 연도가 표기된 인용표준은 인용된
판만을 적용한다. 발행 연도가 표기되지 않은 인용표준은 최신판(모든 추록을 포함)을 적용한다.
주의：이 표준이 간행된 다음에 발표되는 IEC 60601 시리즈의 추가 부가표준은 간행 일자에
규범적이 되며, 아래의 인용표준 사이에 포함되는 것으로 간주되어야 한다. 1.3을 참조한다.
비고 참고 문서는 참고문헌 항에 나와 있다.
KS A ISO 31(전체), 양 및 단위
KS A ISO 1000, 국제단위계(SI) 및 그 사용법
KS B ISO 5349－1, 기계 진동－손으로 전달된 진동에 의한 인체 피폭의 측정 및 평가－제1부：일반
요구사항
KS B ISO 13852, 기계안전 위험 구역에 상체가 도달하는 것을 방호하기 위한 안전거리
KS C IEC 60065：2008, 오디오, 비디오 및 이와 유사한 전자기기의 안전
KS C IEC 60079－0：2011, 방폭 전기기계기구－일반 요구사항
KS C IEC 60079－2：2007, 방폭 기기－제2부：압력 방폭구조 “p”
KS C IEC 60079－5：2007, 방폭 기기－제5부：충전 방폭구조 “q”

KS C IEC 60601－1:2011
3
KS C IEC 60079－6：2007, 방폭 기기－제6부：유입 방폭구조 “o”
KS C IEC 60085：2008, 전기 절연－내열성 등급
KS C IEC 60086－4 2003, 1차 전지－리튬 전지의 안전성
KS C IEC 60112：2005, 고체 절연 재료의 내트래킹 및 비교 트래킹 지수 측정 방법
KS C IEC 60127－1:2005, 소형 퓨즈－제1부：정의 및 일반 요구사항
KS C IEC 60227－1：2008, 정격전압 450/750 V 이하 염화비닐 절연 케이블－제1부：일반 요구사항
KS C IEC 60245－1：2008, 정격전압 450/750 V 이하 고무 절연 케이블－제1부：일반 요구사항
KS C IEC 60252－1：2010, 교류 전동기 커패시터－제1부：일반－성능, 시험 및 정격－안전
요구사항－설치 및 동작 지침
KS C IEC 60320－1：2001, 가정용 및 유사 용도의 기기용 커플러－제1부：일반 요구사항
KS C IEC 60335－1：2004, 가정용 및 유사한 전기기기의 안전성－제1부：일반 요구사항
KS C IEC 60364－4-41：2005, 건축 전기설비－제4－41부：안전을 위한 보호－감전에 대한 보호
KS C IEC 60384－14：2005, 전자기기용 고정 커패시터－제14부：품종규격：전기자기장해 억제용 및
주전원 연결용 커패시터
KS C IEC 60529, 외곽의 방진 보호 및 방수 보호 등급(IP 코드)
KS C IEC 60601－1-2：2007, 의료용 전기기기－제1－2부：안전에 관한 일반 요구사항－부가규격：전자기
적합성：요구사항 및 시험
KS C IEC 60601－1-3：2011, 의료용 전기기기－제1－3부：안전에 관한 일반 요구사항－부가규격：진단용
X선 장치에 있어서 방사선 방호에 대한 일반 요구사항
KS C IEC 60601－1-8：2005, 의료용 전기 기기－제1－8부：안전에 관한 일반 요구 사항－보조
규격：의료용 전기 기기 및의료용 전기 시스템의 경보 장치에 관한일반 요구 사항, 시험 및 지침
KS C IEC 60664－1：2009, 저압 기기의 절연 협조－제1부：원칙, 요구사항 및 시험
KS C IEC 60730－1：2002, 가정용 및 이와 유사한 자동제어장치－제1부：일반 요구사항
KS C IEC 60825－1：2002, 레이저 제품의 안전성－제1부：장비 등급 분류, 요구사항 및 사용자 지침
KS C IEC 60851－3：2003, 권선－시험방법－제3부：기계적 특성
KS C IEC 60851－5：2003, 권선－시험방법－제5부：전기적 특성
KS C IEC 60851－6：2003, 권선－시험방법－제6부：열적 특성
KS C IEC 60884－1：2010, 가정용 및 이와 유사한 용도의 플러그 및 콘센트－제1부：일반 요구사항
KS C IEC 60950－1：2008, 정보 기술 기기의 안전성－제1부：일반 요구사항
KS C IEC 61058－1：2002, 가정용 스위치류－제1부：일반 요구사항
KS C IEC 61558－1：2002, 전력용 변압기, 전원 공급 장치 및 유사 기기의 안전－제1부：일반
요구사항 및 시험
KS C IEC 61558－2-1：2002, 전력용 변압기, 전원 공급 장치 및 유사 기기의 안전－제2-1부：범용
복권 변압기의 개별 요구사항
KS C IEC 61672－1：2005, 전기음향－사운드레벨미터(소음계)－제1부：규격
KS C IEC 61672－2：2005, 전기음향－사운드레벨미터(소음계)－제2부：형식 평가 시험
KS C IEC 61965：2006, 음극선관의 기계적 안전
KS I ISO 3746, 음향－음압법에 의한 소음원의 음향파워레벨 측정방법－반사면상의 둘러싸는
측정면을 이용한 간이 측정방법

KS C IEC 60601－1:2011
4
KS I ISO 9614－1, 음향－음향세기에 의한 소음원의 음향파워 레벨 측정 방법－제1부：이산점에
의한 측정
KS M ISO 1853, 가황 또는 열가소성의 전도성 및 전기 소산성 고무에 대한 저항률 측정 방법
KS M ISO 2878, 가황 고무－대전방지 및 전도성 제품－전기 저항 측정 방법
KS M ISO 2882, 가황 고무－병원용 대전 방지 및 전도성 제품－전기 저항 한계
KS M ISO 23529, 고무－물리 시험방법을 위한 시험편 준비 및 전처리를 위한 일반적인 방법
KS M IEC 60695－11-10：2005, 화재 위험성 시험－제11－10부：시험 화염－50 W 수평 및 수직
화염 시험방법
KS P ISO 10993(전체), 의료 기기의 생물 안전성 평가
KS P ISO 11135, 의료 기기－산화에틸렌 멸균방법 확인 및 일상관리
KS P ISO 11137－1~3, 보건. 의료 멸균－방사선
KS P ISO 15223, 의료 기기－의료 기기의 라벨, 라벨링 및 제공해야 할 정보에 사용하는 기호
KS S ISO 3864－1, 그래픽 심볼－안전색 및 안전 표지－제1부：작업장 및 공공 장소 안전 표지의
디자인 원칙
KS S ISO 7000：2004, 장비에 이용되는 그래픽 심볼－목록 및 개요
KS T ISO 780：2009, 일반 화물의 취급 표지
KS X IEC 60445, 인간ㆍ기계 간 인터페이스를 위한기초 안전 규정, 기호와 식별－문자 숫자
시스템의 일반 규정을 포함하는 장비의 단자 및 지정 도체 단자에 대한 식별
IEC 60068－2-2：2007, Environmental testing－Part 2：Tests. Tests B：Dry heat
IEC/TR 60083：2009, Plugs and socket-outlets for domestic and similar general use standardized in
member countries of IEC
IEC 60417-DB：2002, Graphical symbols for use on equipment3)
IEC 60447：2004, Basic and safety principles for man-machine interface, marking and
identification－Actuating principles
IEC 60601－1-6：2010, Medical electrical equipment－Part 1-6：General requirements for
safety－Collateral standard：Usability
IEC 60878：2003, Graphical symbols for electrical equipment in medical practice
ISO 7010：2011, Graphical symbols－Safety colours and safety signs－Safety signs used in workplaces
and public areas
ISO 11134:1993, Sterilization of health care products－Requirements for Validation and routine
control－Industrial moist heat sterilization
ISO 14971：2000, Medical devices－Application of risk management to medical devices
3 *용어와 정의
이 문서의 목적상 다음과 같은 용어와 정의를 적용한다.
비고 1 이 문서에서 “전압”과 “전류”라는 용어가 사용되는 경우, 다르게 설명하지 않는 한 교류, 직류
또는 복합 전압 또는 전류의 r.m.s. 값을 의미한다.
비고 2 “전기기기”라는 용어는 ME 기기(3.63 참조)나 그 밖의 전기기기를 의미하는 데 사용된다. 또
3) “DB”는 공동 ISO-IEC 온라인 데이터베이스를 가리킨다.

KS C IEC 60601－1:2011
5
한 이 표준에서 “기기”라는 용어는 ME 기기를 의미하거나 ME 시스템의 맥락에서 다른 전기
기기 또는 비전기기기를 의미하기 위해 사용된다(3.64 참조).
3.1
접근 커버 (access cover)
조정, 검사, 교체 또는 수리를 목적으로 전기기기의 일부에 대한 접근 가능성을 제공하는 외함 또는
가드의 일부
3.2
접근 가능 부분 (accessible part)
표준 시험 막대를 사용하여 접촉할 수 있는 장착부 이외의 전기기기의 일부
비고 5.9.2.1도 참조한다.
3.3
부속품 (accessory)
다음을 수행하기 위하여 기기와 함께 사용하기 위한 추가적인 부품
― 의도한 용도를 달성한다.
― 어떤 특별한 용도에 맞게 기기를 조정한다.
― 기기의 사용을 용이하게 한다.
― 기기의 성능을 향상시킨다.
― 기기의 기능이 다른 기기의 기능과 통합될 수 있게 한다.
[IEC 60788:2004, rm-83-06, 수정됨]
3.4
부속문서 (accompanying document)
ME 기기, ME 시스템, 기기 또는 부속품에 수반되며, 책임 조직이나 운영자를 위한 정보를 포함하고,
특히 기본 안전 및 필수 성능과 관련이 있는 문서
3.5
공간 거리 (air clearance)
두 도전부 사이의 공기 중의 가장 짧은 경로
비고 KS C IEC 60664－1의 정의 1.3.2에서 적절히 수정
3.6
전원 접속기 (appliance coupler)
전원 커넥터와 기구 유입구의 두 부분으로 구성되며, 도구를 사용하지 않고 전기기기에 연성 코드를
연결할 수 있게 하는 수단
비고 그림 1을 참조한다.

KS C IEC 60601－1:2011
6
그림 1 ― 착탈식 전원 연결(정의 참조)
3.7
기구 유입구 (appliance inlet)
전기기기에 통합되거나 고정되는 전원 접속기의 일부
비고 그림 1과 그림 2를 참조한다.
3.8
*장착부 (applied part)
정상 사용 중에 ME 기기나 ME 시스템이 기능을 수행할 수 있도록 반드시 환자와 물리적으로
접촉하는 ME 기기의 부분
비고 1 그림 3, 그림 4, 그리고 그림 A.1∼그림 A.7을 참조한다.
비고 2 장착부의 정의에는 포함되지 않지만 위험 관리 과정의 적용 결과로 장착부로 취급할 필요가
있는 부분의 처리와 관련하여 4.6도 참조한다.
비고 3 이와 연관된 용어인 환자 연결의 정의에 대해서 3.78도 참조한다.
3.9
*기본 절연 (basic insulation)
감전에 대한 기본적인 보호를 제공하는 절연
[IEV 826-12-14, 수정됨]
비고 기본 절연은 하나의 보호 수단을 제공한다.
기호설명
전원 접속기
기구 유입구
착탈 전원 코드
ME 기기
고정형 전원 콘센트/
멀티 콘센트(MSO)
전원 커넥터
전원 플러그

KS C IEC 60601－1:2011
7
그림 2 ― 정의된 단자 및 도체의 예(정의 참조)
그림 3 ― 등급 I ME 기기의 예(정의 참조)
기호설명
기구 유입구(그림 1도 참조)
환자 연결
도관
착탈 전원 코드
외함
고정 배선
기능 접지선
기능 접지 단자
신호 입력/출력 부분
본선 도체
전원부
본선 단말 장치
전원 코드
보호 접지선
보호 접지 단자
본선 플러그
등전위화 도체
등전위화 도체를
연결하기 위한 단자
보호 접지 접촉이 있는 본선 플러그
착탈 전원 코드
기호설명
전원 접속기
보호 접지 접촉 및 핀
기능 접지 단자
기본 절연
외함
이차 회로
전원부
장착부
모터
보호 접지된 스크린
보조 절연
접촉 가능 부분인 축

KS C IEC 60601－1:2011
8
그림 4 ― 금속으로 둘러싸인 등급 II ME 기기의 예(정의 참조)
3.10 *기본 안전 (basic safety)
ME 기기가 정상 조건과 단일 고장 조건에서 사용될 때 물리적 위해성에 의해 직접 발생하는 수용할
수 없는 위험이 없는 것
3.11
AP류 (category AP)
공기 혼합 가연성 마취 가스에서 발화원을 피하기 위하여 구성, 표시 및 문서화에 관한 지정된
요구사항을 준수하는 ME 기기 또는 ME 기기 부품에 대한 등급
3.12
APG류 (category APG)
산소 또는 아산화질소 혼합 가연성 마취 가스에서 발화원을 피하기 위하여 구성, 표시 및 문서화에
관한 지정된 요구사항을 준수하는 ME 기기 또는 ME 기기 부품에 대한 등급
3.13
제1급 (class I)
감전에 대한 보호를 기본 절연에만 의존하지 않으며, 보호 접지될 금속 또는 금속의 내부 부품의
접속 가능 부분에 대한 수단이 제공되는 추가 안전 예방 조치를 포함하는 전기기기를 가리키는 용어
비고 그림 3을 참조한다.
3.14
제2급 (class II)
감전에 대한 보호가 기본 절연에만 의존하지 않고 이중 절연이나 강화 절연과 같은 추가 안전 예방
조치가 제공되어 보호 접지를 제공하거나 설치 조건에 의존하지 않는 전기기기를 가리키는 용어
비고 1 그림 4를 참조한다.
비고 2 제2급 기기에 기능 접지 단자나 기능 접지선이 갖추어질 수 있다. 8.6.8과 8.6.9도 참조한다.
기호설명
본선 플러그
전원 코드
기본 절연
보조 절연
외함
기능 접지 단자
전원부
장착부
강화 절연
모터

KS C IEC 60601－1:2011
9
3.15
명확하게 읽을 수 있는 (clearly legible)
일반적인 시력을 갖춘 사람이 읽을 수 있는
비고 7.1.2도 참조한다.
3.16
냉상태 (cold condition)
주위 온도가 될 만큼 충분히 긴 시간 동안 전기기기에 전력을 공급하지 않을 경우에 나타나는 상태
3.17
*고완전성 특징을 갖는 구성요소 (component with high-integrity characteristics)
합리적으로 예상할 수 있는 오용과 정상 사용에서 ME 기기의 예상 사용 수명 중에 이 표준의 안전
요구사항과 관련하여 기능에 결함이 없다는 것이 하나 이상의 특징으로 보장되는 구성요소
3.18
*연속 동작 (continuous operation)
규정된 온도 한계를 초과하지 않고 제한이 없는 기간 동안 정상 사용되는 상태에서 동작하는 것
3.19
연면 거리 (creepage distance)
두 도전부 사이의 절연 물질의 표면을 따르는 가장 짧은 거리
[IEV 151-15-50, 수정됨]
3.20
*내제세동 장착부 (defibrillation-proof applied part)
환자에 대한 심제세동기의 방출의 영향으로부터 환자를 보호하는 장착부
3.21
*착탈 전원 코드 (detachable power supply cord)
전원 공급 목적으로 적절한 전원 접속기를 이용하여 전기기기에 연결하기 위한 연성 코드
비고 그림 1, 그림 2 및 그림 3을 참조한다.
3.22
*직접 심장 적용 (direct cardiac application)
환자의 심장에 직접 접촉할 수 있는 장착부의 사용
3.23
*이중 절연 (double insulation)
기본 절연과 보조 절연을 양쪽 모두 포함하는 절연
[IEV 195-06-08]
비고 이중 절연은 두 가지 보호 수단을 제공한다.
3.24
*부하 주기 (duty cycle)
최대 활성화(켜기) 시간 이후에 ME 기기를 안전하게 동작시키는 데 필요한 최소 불활성화(끄기)

KS C IEC 60601－1:2011
10
시간이 뒤따르는 것
3.25
접지 누설 전류 (earth leakage current)
전원부에서 시작하여 절연을 거쳐 보호 접지선으로 흘러가는 전류
3.26
*외함 (enclosure)
전기기기 또는 전기기기의 부품의 외부 표면
비고 이 표준에 대한 시험의 목적상, 전도도가 낮은 재료나 절연 물질로 만들어진 외부 표면의
부품과 접촉하여 적용되는 정해진 치수의 금속박은 외함의 일부로 간주된다(그림 2, 그림 3 및
그림 4 참조).
3.27
*필수 성능 (essential performance)
수용할 수 없는 위험을 제거하는 데 필요한 성능
비고 필수 성능은 해당 성능이 없거나 줄어들었을 때 수용할 수 없는 위험이 발생할지를 고려하면
가장 쉽게 이해할 수 있다.
3.28
예상 사용 수명 (expected service life)
제조자가 정의한 내용 수명의 최대 기간
3.29
F형 절연 (부동) 장착부 [F-type isolated (floating) applied part](여기에서는 F형 장착부라고 한다)
외부에서 발생하는 의도하지 않은 전압이 환자에게 연결될 경우 허용할 수 있는 환자 누설 전류보다
높은 전류가 흐르지 않을 정도로 환자 연결이 ME 기기의 다른 부분으로부터 절연되어 환자 연결과
접지 사이에 적용되는 장착부
비고 F형 장착부는 BF형 장착부이거나 CF형 장착부이다.
3.30
고정 (fixed)
영구적으로나 도구를 사용해서만 분리할 수 있도록 특정 위치에 묶거나 다른 식으로 죄어 놓은 것을
의미하는 용어
보기 1 용접 등으로 영구적으로 부착
보기 2 파스너(나사, 너트 등)를 사용하여 도구를 사용하지 않고는 제거하거나 열 수 없게 부착
3.31
공기 혼합 가연성 마취 가스 (flammable anaesthetic mixture with air)
가연성 마취증기가 지정된 조건에서 발화가 일어날 수 있는 농도로 공기와 혼합된 것
3.32 산소 또는 아산화질소 혼합 가연성 마취 가스 (flammable anaesthetic mixture with oxygen or
nitrous oxide)
가연성 마취 증기가 지정된 조건에서 발화가 일어날 수 있는 농도로 산소 또는 아산화질소와 혼합된
것

KS C IEC 60601－1:2011
11
3.33
*기능 연결 (functional connection)
신호, 데이터, 전력 또는 물질을 전달하기 위한 것을 포함하는 전기적 연결이나 그 밖의 연결
비고 단일이든 멀티이든 고정 공급 전원 콘센트는 기능 연결을 일으킬 것으로 간주하지 않는다.
3.34
기능 접지선 (functional earth conductor)
기능 접지 단자에 연결되는 도체
비고 그림 2를 참조한다.
3.35
*기능 접지 단자 (functional earth terminal)
회로나 스크리닝 부분에 직접 연결되는 기능 목적으로 접지하기 위한 단자
비고 그림 2, 그림 3 및 그림 4를 참조한다.
3.36
가드 (guard)
물리적 장벽을 이용한 보호를 제공하기 위하여 특별히 사용되는 기기의 부분
비고 구성에 따라서 가드는 케이싱, 커버, 스크린, 도어, 인클로징 가드 등으로 불릴 수 있다.
가드는 다음과 같이 동작할 수 있다.
― 단독으로 동작한다. 이 경우에는 자리를 잡고 있을 경우에만 효과적이다.
― 가드 잠금을 하거나 하지 않고 연동 장치와 함께 사용. 이 경우에는 가드의 위치에 상관없
이 보호가 보장된다.
3.37
수지형 (hand-held)
정상 사용 중에 손으로 지지하게 되어 있는 전기기기를 가리키는 용어
3.38
*위해 (harm)
사람이나 동물의 건강에 대한 물리적인 부상이나 손상 또는 재산이나 환경에 대한 손상
[ISO 14971：2000, 정의 2.2, 수정됨]
3.39
위해성 (hazard)
위해의 잠재적인 근원
[ISO 14971：2000의 정의 2.3]
3.40
*위해 상황 (hazardous situation)
사람, 재산 또는 환경이 하나 이상의 위해성에 노출되는 상황
[KS A ISO/IEC GUIDE 51:2003의 정의 3.6]

KS C IEC 60601－1:2011
12
3.41
고전압 (high Voltage)
1 000 V a.c.나 1 500 V d.c.나 1 500 V 최대값을 넘는 전압
3.42
수압 시험 압력 (hydraulic test pressure)
용기나 용기의 일부를 시험하기 위해 적용되는 압력
비고 9.7.5를 참조한다.
3.43
절연 협조 (insulation co-ordination)
미시적 환경과 그 밖의 영향을 주는 스트레스를 고려한 전기기기의 절연 특징의 상호 관련성
3.44
*의도한 용도 (intended use)
의도한 목적 (intended purpose)
제조자가 제공한 표준, 지시 및 정보에 따라 제품, 과정 또는 서비스를 사용하는 것
[ISO 14971：2000의 정의 2.5]
비고 의도한 용도를 정상 사용과 혼동하지 않는 것이 좋다. 양쪽 모두 제조자가 의도한 사용의
개념을 포함하지만, 의도한 용도에서는 의료 목적에 중점을 두는 반면에 정상 사용에서는 의료
목적뿐만 아니라 유지 보수, 서비스, 운반 등도 포함한다.
3.45
내부 전원 (internal electrical power source)
기기의 일부이고 어떤 다른 형태의 에너지로부터 전류를 생성하는 기기를 동작시키기 위한 전원
보기 화학, 기계, 태양 또는 핵
비고 내부 전원은 기기의 주요 부분 내부에 있을 수도 있고, 외부에 부착될 수도 있으며, 개별적인
외함에 포함될 수도 있다.
3.46
내부 전원형 (internally powered)
내부 전원으로부터 동작할 수 있는 전기기기를 가리키는 용어
3.47
누설 전류 (leakage current)
기능적이 아닌 전류
비고 접지 누설 전류, 접촉 전류 및 환자 누설 전류와 같은 누설 전류를 정의한다.
3.48
전원 커넥터 (mains connector)
공급 전원에 연결하기 위한 연성 코드에 부착시키거나 통합되는 전원 접속기의 일부
비고 전원 커넥터는 전기기기의 기구 유입구에 삽입하기 위한 것이다(그림 1과 그림 2 참조).

KS C IEC 60601－1:2011
13
3.49
*전원부 (mains part)
공급 전원에 연결하기 위한 전기 회로
비고 1 전원부는 최소한 하나의 보호 수단에 의해 공급 전원으로부터 분리되지 않는 모든 도전부를
포함한다.
비고 2 이 정의의 목적상, 보호 접지선은 전원부의 일부로 간주하지 않는다(그림 2와 그림 3 참조).
3.50
*전원 플러그 (mains plug)
전원 콘센트에 삽입될 전기기기의 전원 코드에 부착되거나 통합되는 부분
비고 1 그림 1을 참조한다.
비고 2 IEC/TR 60083과 KS C IEC 60309－1[8]을 참조한다.
3.51
전원 변압기 (mains supply transformer)
전자기 유도를 이용하여 공급 전원에서 나오는 교류 전압 및 전류를 대개 같은 주파수에서 다른
값을 갖는 전압 및 전류로 변환하는 둘 이상의 권선을 갖는 정적 기기
3.52
전원 단말 장치 (mains terminal device)
공급 전원에 전기 연결을 할 때 사용되는 단말 장치
비고 그림 2를 참조한다.
3.53
전원 과도 전압 (mains transient voltage)
공급 전원의 외부 과도값에서 발생하여 전기기기에 입력되는 전력 중 예상되는 가장 높은 첨두 전압
3.54
전원 전압 (mains voltage)
다상계의 두 선도체 사이의 공급 전원의 전압이나 단상계의 선도체와 중성선 사이의 전압
3.55
제조자 (manufacturer)
직접 수행하든 본인을 대신하는 서드파티가 수행하든 상관없이 ME 기기의 설계, 제조, 포장 또는
라벨링, ME 시스템의 조립 또는 ME 기기 또는 ME 시스템의 적절한 수정에 대한 책임을 지는
자연인 또는 법인
비고 1 KS P ISO 13485[30]에서는 “라벨링”을 선적 문서는 제외하고 의료 장치의 확인, 기술 설명 및
사용과 관련하여 다음과 같이 쓰거나, 인쇄하거나, 그래픽으로 처리한 것으로 정의한다.
― 의료 장치나 의료 장치의 컨테이너 또는 래퍼에 부착
― 의료 장치에 동봉
이 표준에서는 이 자료를 표시 및 부속문서로 설명한다.
비고 2 “적절한 수정(adapting)”에는 이미 사용 중에 있는 ME 기기 또는 ME 시스템에 중대한 변화
를 주는 것이 포함된다.
비고 3 일부 관할권에서는 책임 조직이 설명된 활동에 관여할 때 제조자로 간주될 수 있다.
비고 4 ISO 14971：2000의 정의 2.6에서 적절하게 수정

KS C IEC 60601－1:2011
14
3.56
*최대 전원 전압 (maximum mains voltage)
공급 전원의 전압과 관련되고 특정 ME 기기 부품에 연결되는 시험 목적으로 사용되는 전압
비고 최대 전원 전압에 대한 값은 8.5.3에 따라 결정된다.
3.57
*최대 허용 사용 압력 (maximum permissible working pressure)
구성요소의 제조자의 선언에 따라 해당 구성요소에 허용되는 최대 압력
3.58
*운영자 보호 수단 (means of operator protection)
MOOP
환자 이외의 사람이 감전될 위험을 줄이기 위한 보호 수단
3.59
*환자 보호 수단 (means of patient protection)
MOPP
환자가 감전될 위험을 줄이기 위한 보호 수단
3.60
*보호 수단 (means of protection)
MOP
이 표준의 요구사항에 따라 감전에 의한 위험을 줄이기 위한 수단
비고 보호 수단에는 절연, 공간 거리, 연면 거리, 임피던스 및 보호 접지 연결이 포함된다.
3.61
기계적 위해성 (mechanical hazard)
물리적 힘과 연결되거나 물리적 힘에 의해 생기는 위해성
3.62
기계적 보호 장치 (mechanical protective device)
기계적 위험을 없애거나 수용할 수 있는 수준으로 줄이고 단일 고장 조건에서 동작하는 장치
3.63
*의료용 전기기기 (medical electrical equipment)
ME 기기
장착부를 갖거나, 환자에게 에너지를 전달하거나 환자로부터 에너지를 전달받거나, 환자에게
전달되거나 환자로부터 전달받는 이러한 에너지를 감지하는 다음과 같은 전기기기
a) 특정 공급 전원에 대한 연결이 하나 이하이다.
b) 제조자가 다음과 같은 경우에 사용하려고 한다.
1) 환자의 진단, 치료 또는 모니터링
2) 질병, 부상 또는 장애의 보상 또는 완화
비고 1 ME 기기에는 ME 기기의 정상 사용을 가능하게 하는 데 필요한 제조자가 정의한 부속품이
포함된다.
비고 2 (일부 시험관내 진단 기기와 같이) 의료 실무에서 사용되는 모든 전기기기가 이 정의에 속

KS C IEC 60601－1:2011
15
하지 않는다.

비고 3 능동형 인체 삽입용 의료 장치의 인체 삽입용 부품이 이 정의에 포함될 수 있지만, 1.의 적절
한 표현으로 이 표준의 범위에서 제외된다.
비고 4 이 표준에서는 ME 기기나 그 밖의 전기기기를 의미하기 위하여 “전기기기”라는 용어를 사용
한다.
비고 5 4.10.1, 8.2.1 및 16.3도 참조한다.
3.64
*의료용 전기 시스템 (medical electrical system)
ME 시스템
멀티 콘센트를 사용하거나 기능 연결을 이용하여 상호 연결되는 ME 기기가 하나 이상 포함되는
기기들이 제조자가 규정한 대로 조합된 것
비고 이 표준에서 언급될 때 기기는 ME 기기를 포함하는 것으로 생각하는 것이 좋다.
3.65
모바일 (mobile)
자신의 바퀴나 이와 동등한 수단에 의해 지지되는 동안 한 위치에서 다른 위치로 이동하게 되어
있는 가반형 기기를 가리키는 용어
3.66
*모델 또는 형명 (model or type reference)
기기 또는 부속품의 특정 모델을 식별하기 위해 사용되는 숫자, 문자 또는 양쪽의 조합
3.67
*멀티 콘센트 (multiple socket-outlet)
MSO
공급 전원 또는 이와 동등한 전압을 위하여 연성 케이블 또는 코드나 ME 기기에 연결되거나
통합되는 하나 이상의 콘센트
비고 멀티 콘센트는 분리된 품목일 수도 있고 기기의 통합된 부분일 수도 있다.
3.68
*네트워크/데이터 커플링 (network/data coupling)
제조자의 표준에 따라 다른 기기로 정보를 전송하거나 다른 기기에서 정보를 받는 수단
3.69
공칭(값) [nominal (value)]
합의된 허용차가 적용되는 참조 목적으로 인용된 값
보기 나사의 공칭 지름 또는 공칭 전원 전압
3.70
정상 조건 (normal condition)
위해성으로부터의 보호를 위해 제공되는 모든 수단이 온전한 조건
3.71
정상 사용 (normal use)
사용 설명서에 따라 대기와 운영자에 의한 정기 검사 및 조정을 포함하는 동작

KS C IEC 60601－1:2011
16
비고 정상 사용을 의도한 용도와 혼동하지 않는 것이 좋다. 양쪽 모두 제조자가 의도한 사용의 개념
을 포함하지만, 의도한 용도에서는 의료 목적에 중점을 두는 반면에 정상 사용에서는 의료 목
적뿐만 아니라 유지 보수, 서비스, 운반 등도 포함한다.
3.72
객관적 증거 (objective evidence)
관찰, 측정, 시험 또는 그 밖의 수단을 통하여 얻은 사실을 바탕으로 참이라고 입증할 수 있는 정보
[ISO 14971：2000의 정의 2.8]
3.73
*운영자 (operator)
기기를 취급하는 사람
비고 3.101도 참조한다.
3.74
과전류 개방기 (over-current release)
장치의 전류가 미리 결정된 값을 초과할 때 시간 지연이 있든 없든 회로를 개방하게 만드는 보호
장치
[IEV 441-16-33, 수정됨]
3.75
*산소 과잉 환경 (oxygen rich environment)
다음과 같은 환경
a) 산소의 농도가 110 kPa 이하의 주위 압력에 대하여 25 %보다 크거나
b) 주위 압력이 110 kPa을 초과할 때 산소의 부분압이 27.5 kPa보다 크다.
3.76
환자 (patient)
의료, 수술 또는 치과 치료를 받는 살아 있는 존재(사람 또는 동물)
3.77
*환자 측정 전류 (patient auxiliary current)
어떤 환자 연결과 다른 모든 환자 연결 사이에서 정상 사용 중에 환자에 흐르면서 생리학적 효과를
일으키기 위한 것이 아닌 전류
3.78
*환자 연결 (patient connection)
정상 조건이나 단일 고장 조건에서 환자와 ME 기기 사이에서 전류가 통과할 수 있는 장착부의 개별
지점
3.79
*환자 환경 (patient environment)
환자와 ME 기기 또는 ME 시스템의 일부 사이에서나 환자와 ME 기기 또는 ME 시스템의 일부에
접촉하는 다른 사람들 사이에서 의도하거나 의도하지 않은 접촉이 발생할 수 있는 양

KS C IEC 60601－1:2011
17
3.80
환자 누설 전류 (patient leakage current)
다음과 같은 전류
― 환자 연결에서 나와서 환자를 거쳐 접지로 흐르는 전류
― 환자의 외부 출처에서 나오는 전압의 의도하지 않은 출현에서 시작하여 환자에서 나와서 F형 장
착부를 거쳐 접지로 흐르는 전류
3.81
*첨두 사용 전압 (peak working voltage)
전기기기에서 생성되는 반복적인 첨두 충격값은 포함하지만 외부 과도값은 포함하지 않는 사용
전압의 가장 높은 첨두값이나 d.c.값
[KS C IEC 60950－1：2008, 정의 1.2.9.7, 수정됨]
3.82
PEMS 개발 수명 주기 (PEMS development life-cycle)
프로젝트의 개념 단계에서 시작하여 PEMS 타당성 확인이 완료될 때 끝나는 기간에 발생하는
필요한 활동
비고 3.90도 참조한다.
3.83
PEMS 타당성 확인 (PEMS validation)
PEMS나 PEMS의 구성요소가 의도한 용도에 대한 요구사항을 만족하는지 여부를 결정하기 위하여
개발 과정이 진행되는 동안이나 개발 과정이 끝날 때 PEMS나 PEMS의 구성요소를 평가하는 과정
비고 3.90도 참조한다.
3.84
영구 설치 (permanently installed)
도구를 사용해서만 분리할 수 있는 영구적 연결을 이용하여 공급 전원에 전기적으로 연결되었다는
것을 의미하는 용어
3.85
휴대용 (portable)
한 명 이상의 사람이 운반하는 동안에 한 장소에서 다른 장소로 이동하게 되어 있는 가반형 기기를
가리키는 용어
3.86
등전위화 도체 (potential equalization conductor)
전기 설비의 등전위화 부스바와 전기기기 사이에서 직접 연결을 제공하는 보호 접지 도선이나
중성선 이외의 도체
비고 그림 2를 참조한다.
3.87
전원 코드 (power supply cord)
공급 전원에 연결하기 위하여 전기기기에 고정되거나 전기기기와 함께 조립된 연성 코드

KS C IEC 60601－1:2011
18
비고 그림 1~그림 4를 참조한다.
3.88
절차 (procedure)
어떤 활동을 수행하기 위한 특정한 방법
[ISO 14971：2000의 정의 2.9]
3.89
과정 (process)
입력을 출력으로 변환시키는 일련의 상호 연결된 자원 및 활동
[ISO 14971：2000의 정의 2.10]
3.90
프로그래밍 가능한 전기 의료 시스템 (programmable electrical medical system)
PEMS
하나 이상의 프로그래밍 가능한 전자 서브시스템(PESS)을 포함하는 ME 시스템이나 ME 기기
3.91
프로그래밍 가능한 전자 서브시스템 (programmable electronic subsystem)
PESS
소프트웨어 및 인터페이스를 포함하여 하나 이상의 중앙 처리 장치에 바탕을 둔 시스템
3.92
적절한 설치 (properly installed)
부속문서에 따라 설치
3.93
보호 접지선 (protective earth conductor)
보호 접지 단자와 외부 보호 접지 시스템 사이에 연결될 도체
비고 그림 2를 참조한다.
3.94
보호 접지 연결 (protective earth connection)
보호 목적으로 제공되고 이 표준의 요구사항을 준수하는 보호 접지 단자에 대한 연결
3.95
보호 접지 단자 (protective earth terminal)
안전을 위하여 제1급 기기의 도전부에 연결되는 단자. 이 단자는 보호 접지선을 사용하여 외부 보호
접지 시스템이 연결하기 위한 것이다.
비고 그림 2를 참조한다.
3.96
보호 접지 (protectively earthed)
이 표준의 요구사항을 준수하는 수단을 사용하여 보호를 위하여 보호 접지 단자에 연결

KS C IEC 60601－1:2011
19
3.97
정격(값) [rated (value)]
지정된 동작 조건에 대하여 제조자가 할당한 값을 가리키는 용어
3.98
기록 (record)
달성된 결과나 수행된 활동의 객관적 증거를 제공하는 문서
[ISO 14971：2000의 정의 2.11]
3.99
* 강화 절연 (reinforced insulation)
두 가지 보호 수단을 제공하는 단일 절연 시스템
3.100
잔여 위험 (residual risk)
보호 조치를 취한 이후에 남아 있는 위험
[ISO 14971：2000의 정의 2.12]
3.101
책임 조직 (responsible organization)
ME 기기 또는 ME 시스템의 사용 및 유지 보수에 대한 책임을 지는 실체
비고 1 책임을 지는 실체는 병원, 개인 임상의 또는 평범한 사람 등이 될 수 있다. 가정에서 사용할
때 환자, 운영자 및 책임 조직은 하나의 동일인일 수 있다.
비고 2 교육과 훈련은 “사용”에 포함된다.
3.102
위험 (risk)
위해의 발생 확률과 이 위해의 심각도의 조합
[ISO 14971：2000의 정의 2.13]
3.103
위험 분석 (risk analysis)
위해성을 확인하고 위험을 추정하는 데 사용할 수 있는 정보의 체계적인 이용
[ISO 14971：2000의 정의 2.14]
3.104
위험 사정 (risk assessment)
위험 분석과 위험 평가를 포함하는 전체적인 과정
[ISO 14971：2000의 정의 2.15]
3.105
위험 제어 (risk control)
위험을 지정된 수준으로 줄이거나 이 수준 내에서 유지하기 위하여 결정을 내리고 보호 조치를
이행하는 과정

KS C IEC 60601－1:2011
20
[ISO 14971：2000의 정의 2.16]
3.106
위험 평가 (risk evaluation)
사회의 현재 가치를 기준으로 주어진 맥락에서 수용 가능한 위험이 달성되었는지 여부에 관한 위험
분석에 바탕을 둔 판단
[ISO 14971：2000의 정의 2.17]
3.107
위험 관리 (risk management)
위험의 분석, 평가 및 제어 작업에 대한 관리 정책, 절차 및 관행의 체계적인 적용
[ISO 14971：2000의 정의 2.18]
3.108
위험 관리 파일 (risk management file)
반드시 연속적 기록일 필요는 없다. 위험관리 과정에서 생성되는 일련의 기록과 그 밖의 문서
[ISO 14971：2000의 정의 2.19]
비고 제조자의 계산, 시험 결과 등을 포함하는 모든 안전 관련 정보는 위험 관리 파일의 일부로 간
주된다. 4.2도 참조한다.
3.109
안전 작업 하중 (safe working load)
정상 사용에서 허용되는 기기 또는 기기의 일부에 대한 최대 외부 기계적 부하(질량)
3.110
*이차 회로 (secondary circuit)
하나 이상의 보호 수단에 의해 전원부로부터 분리되며, 변압기, 변환기 또는 이와 동등한 절연
장치로부터 전력을 받거나 내부 전원으로부터 전력을 받는 회로
비고 8.9.1.12도 참조한다.
3.111
자동복귀형 온도과승방지장치 (self-resetting thermal cut-out)
전기기기의 관련된 부분이 냉각된 이후에 자동으로 전류를 회복하는 온도과승방지장치
3.112
*분리 장치 (separation device)
입력부분과 출력부분을 갖고 있고 안전상의 ME 시스템의 부분들 사이에서 원하지 않는 전압이나
전류의 전달을 막는 구성요소 또는 구성요소의 배열
3.113
서비스 담당자 (service personnel)
ME 기기, ME 시스템 또는 기기를 설치, 조립, 유지 보수 또는 수리를 하는 담당 조직에 대한 책임이
있는 개인 또는 실체

KS C IEC 60601－1:2011
21
3.114
심각도 (severity)
위해성의 발생 가능한 결과의 척도
[ISO 14971：2000의 정의 2.21]
3.115
*신호 입력/출력 부분 (signal input/output part)
SIP/SOP
표시, 기록 또는 데이터 처리 등을 위하여 다른 전기기기에 신호를 전달하거나 다른 전기기기에서
신호를 받기 위한 장착부가 아닌 ME 기기의 일부
비고 그림 2를 참조한다.
3.116
단일 고장 조건 (single fault condition)
위험을 줄이기 위한 단일 수단에 결함이 있거나 단일 비정상 조건이 존재하는 조건
비고 4.7과 13.2를 참조한다.
3.117
단일 고장 안전 (single fault safe)
ME 기기가 단일 고장 조건에서 예상 사용 수명 중에 수용할 수 없는 위험이 없게 하는 ME 기기
또는 ME 기기의 부품의 특징
비고 4.7을 참조한다.
3.118
정지 (stationary)
한 장소에서 다른 장소로 이동하기 위한 것이 아닌 기기를 가리키는 용어
3.119
보조 절연 (supplementary insulation)
기본 절연에 문제가 발생하였을 경우에 감전에 대한 보호를 제공하기 위하여 기본 절연에 추가하여
적용되는 독립된 절연
[IEV 826-12-15, 수정됨]
비고 보조 절연은 하나의 보호 수단을 제공한다.
3.120
*공급 전원 (supply mains)
ME 기기나 ME 시스템의 일부를 구성하지 않는 전기 에너지원
비고 여기에는 구급차 등에 있는 전지 시스템과 변환기 시스템도 포함된다.
3.121
인장 안전 계수 (tensile safety factor)
인장 강도와 총 부하에 해당하는 스트레스 사이의 비율

KS C IEC 60601－1:2011
22
3.122
인장 강도 (tensile strength)
시험편이 파열되기 전에 견딜 수 있는 최대 인장 스트레스
3.123
단말 장치 (terminal device)
전기 연결을 하는 데 사용되는 전기기기의 일부
비고 단말 장치에는 몇 개의 개별적인 접촉이 포함될 수 있다.
3.124
온도과승방지장치 (thermal cut-out)
비정상 조건에서 자동으로 회로를 개방하거나 전류를 줄여서 전기기기의 온도나 전기기기의 일부의
온도를 제한하며 자격이 있는 서비스 담당자가 아니면 설정을 변경할 수 없게 구성되어 있는 장치
3.125
열안정 (thermal stability)
물체의 온도가 1시간 동안 2 °C 넘게 증가하지 않는 조건
3.126
항온기 (thermostat)
온도를 특정 범위 내에 유지시키거나 미리 정해진 값 이상이나 이하로 유지하기 위한 온도 감지
조절 장치
3.127
도구 (tool)
조정을 하거나 파스너를 죄거나 풀기 위해 사용할 수 있는 체외 물체
비고 이 표준의 맥락에서는 동전과 열쇠도 도구로 간주한다.
3.128
총 부하 (total load)
최대 안전 작업 하중과 적용이 가능할 경우 정상 사용에서 발생하는 정적인 힘과 동적인 힘을
포함하는 어떤 부분의 최대 총 부하
비고 1 동적인 힘의 예에는 질량의 가속 또는 감속에 의해 발생하는 힘이 포함된다.
비고 2 부하가 몇 개의 병행하는 지지 부분에서 나누어지고 이러한 부분에서의 분포가 분명하게 결
정되지 않는다면 가장 불리한 가능성을 고려한다.
3.129
접촉 전류 (touch current)
정상 사용에서 운영자나 환자가 접근할 수 있는 환자 연결을 제외한 외함 또는 외함의 일부에서
시작하여 보호 접지선을 제외한 외부 경로를 통하여 접지나 외함의 다른 부분으로 흐르는 누설 전류
비고 이 용어의 의미는 이 표준의 첫 번째 판 및 두 번째 판의 “외함 누설 전류(enclosure leakage
current)”의 의미와 같다. 이 용어는 KS C IEC 60950－1에 맞추고, 대개 보호 접지되는
부분에도 측정값이 적용된다는 사실을 반영하기 위하여 변경되었다.
3.130
가반형 (transportable)

KS C IEC 60601－1:2011
23
인지할 수 있는 범위의 제한 없이 어떤 공급 장치에 연결이 되어 있든 되어 있지 않든, 한 장소에서
다른 장소로 이동하게 되어 있는 기기를 가리키는 용어
보기 모바일 기기와 휴대용 기기
3.131
트래핑 구역 (trapping zone)
인체나 인체의 일부가 빠지기, 분쇄, 전단, 충돌, 절단, 얽힘, 끌려들어감, 찔림 또는 마멸 위해성에
노출되는 기기 환경이나 ME 기기 또는 ME 시스템의 표면 또는 내부에 있는 접근 가능한 위치
3.132
*B형 장착부 (type B applied part)
특히 허용할 수 있는 환자 누설 전류 및 환자 측정 전류와 관련하여, 감전에 대한 보호를 제공하기
위하여 이 표준의 지정된 요구사항을 준수하는 장착부
비고 1 B형 장착부는 기호 IEC 60417-5840(DB：2002-10)(표 D.1의 기호 19 참조)으로 표시하거나
적용이 가능한 경우, 기호 IEC 60417-5841(DB：2002-10)(표 D.1의 기호 25 참조)로 표시한
다. 3.20도 참조한다.
비고 2 B형 장착부는 직접 심장 적용에는 적합하지 않다.
비고 3 장착부의 정의에는 포함되지 않지만 위험 관리 과정의 적용 결과로 장착부로 간주할 필요가
있는 부분의 처리와 관련하여 4.6도 참조한다.
3.133
*BF형 장착부 (type BF applied part)
B형 장착부에서 제공하는 것보다 더 높은 수준의 감전에 대한 보호를 제공하기 위하여 이 표준의
지정된 요구사항을 준수하는 F형 장착부
비고 1 BF형 장착부는 기호 IEC 60417-5333(DB：2002-10)(표 D.1의 기호 20 참조)으로 표시하거나
적용이 가능한 경우 기호 60417-5334(DB ： 2002-10)(표 D.1의 기호 26 참조)로 표시한다.
3.20도 참조한다.
비고 2 BF형 장착부는 직접 심장 적용에는 적합하지 않다.
비고 3 장착부의 정의에는 포함되지 않지만 위험 관리 과정의 적용 결과로 장착부로 간주할 필요가
있는 부분의 처리와 관련하여 4.6도 참조한다.
3.134
*CF형 장착부 (type CF applied part)
BF형 장착부에서 제공하는 것보다 더 높은 수준의 감전에 대한 보호를 제공하기 위하여 이 표준의
지정된 요구사항을 준수하는 F형 장착부
비고 1 CF형 장착부는 기호 IEC 60417-5335(DB ：2002-10)(표 D.1의 기호 21 참조)로 표시하거나
적용이 가능한 경우 기호 60417-5336(DB：2002-10)(표 D.1의 기호 27 참조)으로 표시한다.
3.20도 참조한다.
비고 2 장착부의 정의에는 포함되지 않지만 위험 관리 과정의 적용 결과로 장착부로 간주할 필요가
있는 부분의 처리와 관련하여 4.6도 참조한다.
3.135
형식 시험 (type test)
설계 및 제조된 대로의 기기가 이 표준의 요구사항을 만족시킬 수 있는지 여부를 결정한다는 목적을
가진 기기의 대표 샘플에 대한 시험

KS C IEC 60601－1:2011
24
3.136
가용성 (usability)
효과, 효율 및 운영자의 학습 능력과 만족을 수립하는 특징
[IEC 60601－1-6：2004의 정의 2.211]
3.137
가용성 공학 (usability engineering)
적절한 가용성을 얻기 위하여 인간의 동태, 능력, 한계, 그리고 도구, 기계, 기기, 장치, 시스템, 업무,
작업에 대한 그 밖의 특징, 그리고 환경에 관한 지식의 적용
[IEC 60601－1-6：2004의 정의 2.212]
3.138
검증 (verification)
규정된 요구사항이 충족되었다는 객관적 증거의 제공과 조사에 의한 확인
비고 설계 및 개발에서는 주어진 활동에 대하여 기술된 요구사항에 대한 적합성을 결정하기 위하여
해당 활동의 결과를 조사하는 과정이 검증에 포함된다.
[ISO 14971：2000의 정의 2.22]
3.139
*사용 전압 (working voltage)
전기기기가 정상 사용 조건에서 동작할 때 고려 중인 구성요소나 절연에 적용되거나 적용될 수 있는
가장 높은 전압
[KS C IEC 60950－1：2008의 정의 1.2.9.6]
4 일반 요구사항
4.1 *ME 기기 또는 ME 시스템에 대한 적용에 대한 조건
다르게 규정하지 않는 한, 이 표준의 요구사항은 정상 사용과 합리적으로 예상할 수 있는 오용에서
적용해야 한다.
질병, 부상 또는 장애의 보상이나 완화를 위한 ME 기기 또는 ME 시스템에 이 표준을 적용할 때,
환자라는 용어를 사용하는 정의 및 요구사항은 ME 기기나 ME 시스템의 대상이 되는 사람에게
적용하는 것으로 간주해야 한다.
4.2 *ME 기기나 ME 시스템에 대한 위험 관리 과정
ISO 14971을 준수하는 위험 관리 과정을 수행해야 한다.
ISO 14971을 적용할 때,
― “의료 장치(MEDICAL DEVICE)”라는 용어는 ME 기기(ME EQUIPMENT)나 ME 시스템(ME SYSTE
M)과 같은 의미를 가져야 한다.

KS C IEC 60601－1:2011
25
― ISO 14971에서 언급된 “고장 조건(fault conditions)”이라는 용어에는 이 표준에서 확인된 단일 고
장 조건이 포함되어야 하나, 이에 국한해서는 안 된다.
― 제조자는 잔여 위험의 수용성과 수용 가능한 위험을 결정하기 위한 정책을 수립해야 한다.
― 이 표준이나 이 표준의 부가표준 또는 특정표준에서 특정 위험을 다루는 검증이 가능한 요구사항
을 규정하고, 이 요구사항이 준수된다면 이러한 요구사항에서 다루는 잔여 위험은 반대가 되는 객
관적인 증거가 없는 한 수용할 수 있는 것으로 가정해야 한다.
비고 1 이 표준은 일반적으로 ME 기기나 ME 시스템과 관련된 위험에 적용할 수 있는 요구사항을
규정하며, 위험 관리 과정에서 도구 역할을 하기 위한 것이다. 위험 관리 과정에서는 이 표준
에서 다루는 위해성뿐만 아니라 모든 위해성, 이러한 위해성과 관련된 위험, 그리고 위험 제
어 조치도 확인하는 것이 좋다.
비고 2 위해성을 일으킬 수 있는 조건이나 고장은 이 표준의 절에서 확인한다. 이러한 경우에는 실
제 위해성이 무엇인지를 결정하기 위한 위험 관리 과정과 확인된 위해성이 지정된 상황에서
는 일어나지 않는다는 것을 보여주기 위해 수행할 필요가 있는 시험을 수행할 필요가 많이
생길 것이다.
비고 3 독점적인 구성요소, 근원이 의료가 아닌 서브시스템 및 레거시 장치와 같은 ME 기기나 ME
시스템의 각 구성요소에 대하여 제조자가 이 표준에서 확인된 모든 과정을 따를 수 없을 수
도 있다고 인정된다. 이 경우에는 제조자가 추가적인 위험 제어 조치에 대한 필요성을 특별
히 고려하는 것이 좋다.
비고 4 이 표준의 요구사항이 수용할 수 없는 위험이 없는 것을 나타내는 경우, 이 위험의 수용성이
나 불수용성은 제조자가 수용 가능한 위험의 결정에 대한 자신의 정책에 따라 결정한다.
비고 5 ME 기기 및 ME 시스템과 연관된 모든 위험에 이 표준의 특정 요구사항이 적용되는 것은 아
니다(1.1 참조).
적합성은 위험 관리 파일을 검사하여 확인한다.
이 절의 요구사항과 위험 관리 파일의 검사를
가리키는 이 표준의 모든 요구사항은 제조자가 다음을 수행하였을 경우 만족된 것으로 간주된다.
―
 위험 관리 과정을 수행하였다.
―
 위험의 수용 가능한 수준을 수립하였다.
― (
수용 가능한 위험의 결정에 대한 정책에 따라)
잔여 위험을 수용할 수 있다는 것을 입증하였다.
4.3 *필수 성능
제조자는 ME 기기 및 ME 시스템의 어떤 기능이 필수 성능인지를 확인해야 한다. 이 표준에서 필수
성능이 특정 시험 이후에 유지된다고 규정하면 이러한 기능을 사용해야 하며, 적합성은 검사를
수행하여 확인해야 하며, 필요하다면 기능 시험을 수행해야 한다.
비고 이 표준의 요구사항에서 필수 성능을 가리킨다면, 필수 성능은 제조자가 위험의 수용성에
대한 자신의 정책에 따라 결정한다.
적합성은 위험 관리 파일을 검사하여 확인한다.
4.4 *예상 사용 수명
제조자는 위험 관리 파일에 ME 기기 또는 ME 시스템의 예상 사용 수명을 기술해야 한다.
적합성은 위험 관리 파일을 검사하여 확인한다.

KS C IEC 60601－1:2011
26
4.5 *ME 기기 또는 ME 시스템에 대한 동등한 안전
이 표준에서 특정 위험을 다루는 요구사항을 규정하는 경우, 이러한 위험을 다루는 대체 수단을
적용하는 데서 발생하는 잔여 위험이 이 표준의 요구사항을 적용하는 데서 발생하는 잔여 위험보다
같거나 작다는 것을 제조자가 정당화할 수 있다면 대체 수단을 수용할 수 있다.
적합성은 위험 관리 파일을 검사하여 확인한다.
4.6 *환자와 접촉하는 ME 기기 또는 ME 시스템의 부분
위험 관리 과정에는 환자와 접촉할 수 있지만 장착부의 정의에서 벗어나는 부분에 장착부에 대한
요구사항을 적용해야 하는지에 관한 사정을 포함시켜야 한다. 위험 관리 과정에서 이러한 부분에
장착부에 대한 요구사항이 적용된다고 결정하면, 7.2.10만 제외하고 이 표준의 모든 관련 요구사항
및 시험을 적용해야 한다.
적합성은 위험 관리 파일을 검사하여 확인한다.
4.7 *ME 기기에 대한 단일 고장 조건
ME 기기는 단일 고장 안전 상태를 유지하거나 위험이 4.2의 적용을 통하여 결정된 대로 수용할 수
있는 상태를 유지하도록 설계하고 제조해야 한다.
비고 1 8.1 a)에서 확인된 정상 조건이 영향을 줄 수 있는 이 표준의 요구사항에 대한 적합성을
평가하는 동안에 이러한 조건을 고려한다.
ME 기기는 아래의 두 조건 중 하나를 만족하면 단일 고장 안전으로 간주한다.
a) 고장 확률을 무시할 수 있는 위험을 줄이기 위한 단일 수단을 채택한다(예：강화 절연, 인장 안전
계수가 8X인 기계적 보호 장치가 없는 현수 질량, 고완전성 특징을 갖는 구성요소).
b) 단일 고장 조건이 발생하지만
― 초기 고장이 ME 기기의 예상 사용 수명 중에 위험을 줄이기 위한 두 번째 수단(예：기계적 보
호 장치가 있는 현수 질량)이 실패하기 전에 감지되거나
― 위험을 줄이는 두 번째 수단이 ME 기기의 예상 사용 수명 중에 실패할 확률을 무시할 수 있
다.
단일 고장 조건으로 인하여 다른 단일 고장 조건이 발생하는 경우, 두 고장은 하나의 단일 고장
조건으로 간주된다.
단일 고장 조건에서의 모든 시험 중에 한번에 하나의 고장만 적용해야 한다.
비고 2 고장은 일반적으로 다음과 같이 3개의 확률 범주로 나뉘어진다.
a) 너무 멀어서 무시할 수 있다. 이러한 고장에서 발생하는 위험은 수용할 수 있는 것으로
간주된다.
b) 고려할 필요가 있을 만큼의 가능성은 있지만, 한번에 하나만 고려하면 될 만큼 가능성이
적다(단일 고장). 이 범주의 고장에는 이 표준에서 단일 고장 조건으로 확인된 모든 고
장과 단일 고장 조건 기준을 만족하는 ISO 14971을 적용할 때 확인되는 다른 모든 고장
이 포함된다.
c) 너무 그럴듯하거나 너무 예측할 수 없거나 감지할 수 없어서 정상 조건으로 간주되며
개별적으로 집합적으로 고려할 필요가 있다.

KS C IEC 60601－1:2011
27
위험 분석의 결과를 사용하여 어떤 고장을 시험해야 하는지를 결정해야 한다. 13.1에 언급된 것을
포함하여 위해 상황을 일으킬 수 있는 한번에 한 구성요소의 고장을 물리적으로나 이론적으로
시뮬레이션해야 한다. 구성요소에 고장 시뮬레이션이 적용되는지 여부에 대한 평가에서는 ME
기기의 예상 사용 수명 중에 구성요소의 고장과 관련된 위험을 고려해야 한다. 이 평가는 위험
관리의 원칙을 적용하여 달성해야 한다. 평가에서는 신뢰성, 인장 안전 계수, 그리고 구성요소의
등급과 같은 사항을 고려해야 한다. 또한 단일 고장 조건을 시뮬레이션하는 동안에 발생할 가능성이
높거나 감지할 수 없는 구성요소 고장을 시뮬레이션해야 한다.
비고 3 4.2의 비고 2도 참조한다.
이 요구사항 및 관련 시험을 고완전성 특징을 갖는 구성요소나 이중 또는 강화 절연의 고장에
적용해서는 안 된다.
적합성은 13.2
에서 확인된 단일 고장 조건과 연관된 특정 요구사항 및 시험과 위험 분석의 결과를
평가하여 확인된 고장에 대한 시험을 적용하여 결정한다.
적합성은 13.2
에 설명된 단일 고장 조건을
한번에 하나씩 도입했을 때 13.1
에 설명된 위해 상황을 직접 일으키지 않거나 수용할 수 없는
위험을 일으키는 다른 모든 결과를 직접 일으키지 않을 경우에 확인된다.
4.8 ME 기기의 구성요소
고장이 발생할 경우 위해 상황을 일으킬 수 있는 배선을 포함하는 모든 구성요소는 이 표준에서나
위험 관리 과정을 통하여 특정한 예외를 두지 않는 한 해당 구성요소의 지정된 등급에 따라
사용해야 한다. 보호 수단으로 사용되는 구성요소의 신뢰성은 ME 기기에서의 사용 조건에 대하여
사정해야 한다. 다음 중의 하나를 준수해야 한다(4.5도 참조한다).
a) 관련된 IEC 또는 ISO 표준의 적용할 수 있는 안전 요구사항
비고 1 구성요소의 경우에는 구성요소 표준에 대한 적합성을 확인하기 위해 이미 수행된 같거나
동등한 시험을 수행할 필요는 없다.
b) 관련된 IEC 또는 ISO 표준이 없는 경우에는 이 표준의 요구사항을 적용한다.
비고 2 요구사항이 이 표준에도 없고 IEC나 ISO 표준에도 없는 경우에는 다른 적용 가능한 출처
(예：다른 유형의 장치에 대한 표준, 국가표준)를 사용하여 위험 관리 과정에 대한 적합성
을 입증해야 한다.
a)와 b)에 대한 개념적인 흐름도는 그림 5를 참조한다.
적합성은 검사를 수행하여 확인하며 필요한 경우에는 시험을 수행한다.
모터(13.2.8
및 13.2.13.3
참조)
와 변압기(15.5.3
참조)
에 대한 이 표준의 시험은 포괄적인 것으로 간주되며 표 22
에 따른 모터
또는 변압기 절연 시스템의 평가와 함께 이 표준에서 요구하는 모든 시험을 나타낸다.
비ME
기기로부터의 격리를 제공하는 ME
시스템 구성요소는 16.
에 따라 평가한다.
4.9 *ME 기기에서 고완전성 특징을 갖는 구성요소의 사용
고완전성 특징을 갖는 구성요소는 특정 구성요소에서의 고장이 수용할 수 없는 위험을 일으킬 수
있을 때 사용해야 한다. 고완전성 특징을 갖는 구성요소는 ME 기기의 예상 사용 수명 중에
합리적으로 예상할 수 있는 오용과 사용 조건에 맞게 선택하고 평가해야 한다.

KS C IEC 60601－1:2011
28
적합성은 고완전성 특징을 갖는 구성요소에 대한 선택 기준과 위험 관리 파일을 검사하여 확인한다.
그림 5 ― 구성요소 자격요건에 대한 개념적인 흐름도(4.8 참조)
4.10 *전원
4.10.1 ME 기기에 대한 전원
ME 기기는 공급 전원에 연결하기에 적절하거나, 개별적인 전원에 연결하도록 규정되거나, 내부
전원에서 전력을 공급받아야 한다. 또는 이러한 전원들을 조합하여 사용할 수 있다.
적합성은 부속문서를 검사하여 확인한다.
4.10.2 ME 기기 및 ME 시스템에 대한 공급 전원
구성요소
관련된 IEC 또는 ISO
구성요소 표준?
예 아니요
예 아니요
예
아니요 예
IEC 또는 ISO 구성요
소 표준의 관련된
안전 요구사항?
구성요소가 관련된 안전
요구사항을 만족한다
는 증거가 있는가?
아니요
시험할 관련 구성요소 표준의
추가 안전 요구사항
IEC 60601 시리즈의 추가
안전 요구사항이 필요한가?
IEC 60601 시리
즈에 따른 시험
만족

KS C IEC 60601－1:2011
29
공급 전원에 연결하기 위한 ME 기기에 대해서는 다음과 같은 정격 전압을 초과해서는 안 된다.
― 수지형 ME 기기의 경우, 250 V
― 정격 입력이 4 kVA 이하인 ME 기기 및 ME 시스템의 경우, 250 V d.c. 또는 단상 a.c. 또는 50
0 V 다상 a.c.
― 다른 모든 ME 기기 및 ME 시스템에 대해서는 500 V
이 표준의 공급 전원은 다음과 같은 특징을 갖는다고 가정해야 한다.
― 제조자가 더 높은 범주를 지정하지 않는 한, 전원 과도값에 대하여 과전압 범주 II
― 시스템의 어느 두 도체 사이에서나 이러한 도체들과 접지 사이에서 공칭 전압의 110 %를 초과하
거나 90 %보다 낮은 전압이 없음(7.9.3.1 참조).
비고 1 KS C IEC 60601－1-2에는 공급 전원에서의 전압 딥, 짧은 중단 및 전압 변화에 대한 요구
사항과 시험이 포함되어 있다. 1.3도 참조한다.
― 사실상 정현파이며 다상 공급인 경우, 사실상 대칭적인 공급 시스템을 구성하는 전압
― 1 kHz 이하의 주파수
― 100 Hz 이하의 공칭 주파수에서 1 Hz 이하의 주파수 편차와 100 Hz~1 kHz의 공칭 주파수에서
1 % 이하의 주파수 편차
― KS C IEC 60364－4-41에서 설명하는 것과 같은 보호 조치
비고 2 ME 기기나 ME 시스템이 이 항목에서 설명한 공급 전원과 다른 특징을 갖는 공급 전원
으로부터 동작하기 위한 것이라면, 추가 안전 조치가 필요할 수도 있다.
― 피크 대 피크 리플이 평균값의 10 %를 초과하지 않는 (가동 코일 미터나 이와 동등한 방법으로
측정된) d.c. 전압.
피크 대 피크 리플이 평균값의 10 %를 초과하는 경우에는 피크 전압을 적용한다.
4.11 전력 입력
사용 설명서에 나와 동작 설정과 정격 전압에서 ME 기기 또는 ME 시스템의 정상 상태 측정 입력은
표시된 정격을 10 % 넘게 초과해서는 안 된다(7.2.7 참조).
적합성은 검사와 다음과 같은 시험으로 확인한다.
― ME
기기나 ME
시스템이 입력이 안정된 값에 도달할 때까지 사용 설명서에 규정된 대로 동작한
다.
입력이 측정되어 기술 설명서의 내용 및 표시와 비교된다.
―
 정격 입력의 각 표시가 관련된 전압 범위의 평균값과 관련이 없다면 하나 이상의 정격 전압 범위
가 표시된 ME
기기나 ME
시스템은 해당 범위의 상한과 하한 양쪽에서 시험되며,
관련이 있는 경
우에 시험은 해당 범위의 평균값과 같은 전압에서 수행된다.
―
 정상 상태 전류는 True r.m.s.
검침기로 측정한다.
전력 입력은 볼트-
암페어로 표현될 경우 볼트-
암페어 계량기로 측정하거나 공급 전압과 (
위에서
설명한 대로 측정한)
정상 상태 전류의 곱으로 결정한다.
정상 상태 전류나 전력 입력 표준에 대한 기준으로서 위의 측정값 대신에 공급자 인증을 사용할 수
있다.

KS C IEC 60601－1:2011
30
5 *ME 기기의 시험에 대한 일반 요구사항
5.1 *형식 시험
이 표준에서 설명하는 시험은 형식 시험이다. 수행될 시험은 4., 특히 4.2의 요구사항을 고려하여
결정된다.
분석 결과 시험되고 있는 조건이 다른 시험이나 방법에 의해 적절하게 평가되었다고 나타나면
시험을 수행할 필요가 없다.
위험 분석의 결과는 어떤 동시적인 고장의 조합을 시험할 것인지를 결정하는 데 사용된다.
비고 시험 결과로 인하여 위험 분석을 개정할 필요가 생길 수도 있다.
5.2 *샘플의 수
형식 시험은 시험되는 품목의 대표 샘플을 대상으로 수행된다.
비고 결과의 유효성에 큰 영향을 주지 않는다면 동시에 여러 개의 샘플을 활용할 수 있다.
5.3 주위 온도, 습도, 대기압
a) 시험될 ME 기기가 (5.7에 따라) 정상 사용용으로 설정된 후에는 기술 설명에 나와 있는 환경 조
건의 범위 내에서 시험이 수행된다(7.9.3.1 참조).
b) ME 기기는 시험의 유효성에 영향을 줄 수 있는 (외풍과 같은) 다른 영향으로부터 차폐된다.
c) 주위 온도를 유지할 수 없는 경우에는 그에 따라 시험 조건을 수정하고 결과를 조정한다.
5.4 기타 조건
a) 이 표준에서 다르게 규정하지 않는 한, ME 기기는 사용 설명서의 “위험 분석” 부분에서 규정된
것과 같은 가장 불리한 작업 조건에서 시험된다.
b) 서비스 담당자 이외의 모든 사람이 조정하거나 제어할 수 있는 동작값을 갖는 ME 기기는 시험의
일부로서 관련된 시험에 가장 불리한 값으로 조정해야 하지만 사용 설명서에 따라야 한다.
c) 유입구의 압력 및 흐름이나 냉각액의 화학적 구성이 시험 결과에 영향을 준다면 시험은 기술
설명에 규정된 대로 이러한 특징에 대한 한계 내에서 수행된다.
d) 냉각수가 요구되는 경우에는 음용수를 사용한다.
5.5 공급 전압, 전류의 유형, 공급의 성격, 주파수
a) 공급 전압의 정격값과의 편차가 시험 결과에 영향을 준다면 이러한 편차의 영향을 고려한다.
시험 중의 공급 전압은 4.10과 ME 기기에 표시된 것(7.2.6 참조) 중에서 가장 불리한 것을 따른다.

b) a.c. 공급 전원에 연결하기 위한 전원부가 있는 ME 기기는 100 Hz 이하일 경우에는 표시된 정격
주파수 ±1 Hz에서, 그리고 100 Hz를 넘는 경우는 표시된 정격 주파수 ±1 %에서 a.c.로만
시험한다. 정격 주파수 범위가 표시된 ME 기기는 해당 범위 내의 가장 불리한 주파수에서
시험한다.
c) 둘 이상의 정격 전압이나 a.c. 및 d.c. 양쪽 모두를 위해 설계된 ME 기기는 전류의 유형 및 (단상
공급을 제외한) 상의 수와 같은 가장 불리한 전압 및 공급의 성격과 관련된 (5.4에서 설명하는)
조건에서 시험한다. 어떤 공급 구성이 가장 불리한지를 정하기 위해서는 일부 시험을 두 번 이상
수행할 필요가 있을 수 있다.

KS C IEC 60601－1:2011
31
d) d.c. 공급 전원에 연결하기 위한 전원부를 갖는 ME 기기는 d.c.로만 시험한다. 시험을 수행할 때
는 사용 설명서에 따라 극성이 ME 기기의 동작에 줄 수 있는 영향을 고려한다. 8.2.2도 참조한다.
e) 부속문서에 규정된 대체 부속품 또는 구성요소(7.9.2.14와 7.9.3.2 참조)를 이용할 수 있는 ME 기
기는 가장 불리한 조건을 주는 부속품 또는 구성요소로 시험한다.
f) ME 기기가 별개의 전원에서 전력을 받게 되어 있다고 사용 설명서에 규정된 경우에는 이러한 전
원에 연결한다. 7.2.5와 8.2.1도 참조한다.
비고 이 표준의 첫 번째 판과 두 번째 판에서 “지정된 전원(specified power supply)”으로 언급된
것이 이제는 같은 ME 기기의 다른 부분이나 ME 시스템의 다른 기기로 간주된다.
5.6 수리와 변경
일련의 시험 중 고장이 발생하거나 미래의 고장 가능성이 확인되어 수리나 변경을 할 필요가 있는
경우, 시험을 위한 ME 기기의 공급자와 시험 연구소는 결과에 영향을 주는 모든 시험을 다시
수행하기 위한 새로운 샘플을 제시하는 데 합의하거나 (되도록이면) 나중에 관련된 시험만 반복하는
모든 필요한 수리 또는 변경을 수행하는 데 합의할 수 있다.
5.7 *습도 프리컨디셔닝 처리
8.7.4와 8.8.3의 시험을 수행하기 전에 모든 ME 기기 또는 ME 기기의 부품에 습도 프리컨디셔닝
처리를 적용해야 한다.
ME 기기나 그 부품은 완전하게 (필요한 경우 부분적으로) 설치해야 한다. 운반 및 보관 중에 사용된
덮개는 분리한다.
이 처리는 시험에서 시뮬레이션되어 만들어지는 기후 조건에 영향을 받는 ME 기기의 부품에만
적용된다.
도구를 사용하지 않고 분리할 수 있는 부품은 분리를 하지만 주요 부품과 동시에 처리한다.
도구를 사용하지 않고 열거나 분리할 수 있는 접근 커버는 열고 분리한다.
습윤 프리컨디셔닝 처리는 상대 습도가 (93±3) %인 공기를 포함하는 습도기에서 수행한다. ME
기기를 놓을 수 있는 모든 장소에서 습도기의 공기의 온도는 +20~+32 °C의 범위에서 편리한 값
T의 2 °C 내에서 유지된다. ME 기기는 습도기에 넣기 전에 온도를 T~T+4 °C로 맞추고 습도 처리를
하기 전에 최소한 4시간 동안 이 온도를 유지한다.
ME 기기와 그 부품을 습도기에서 48시간 동안 유지한다.
위험 관리 과정에서 ME 기기가 (옥외에서 사용하기 위한 ME 기기와 같이) 연장된 기간 동안 높은
습도에 노출될 수 있다고 나타나면, 기간을 적절하게 연장한다.
처리 후에 필요하다면 ME 기기를 다시 조립한다.
5.8 시험의 순서
다르게 기술하지 않는 한, 이 표준의 시험 순서는 어떤 시험의 결과가 이후의 시험의 결과에 영향을
주지 않는 방식으로 정한다.

KS C IEC 60601－1:2011
32
비고 부속서 B에 나와 있는 순서로 모든 시험을 수행할 것을 권장한다.
5.9 *장착부와 접근할 수 있는 부분의 결정
5.9.1 장착부
장착부는 검사와 부속문서에 대한 참조로 확인한다. 4.6도 참조한다.
5.9.2 접근 가능 부분
5.9.2.1 * 시험 막대
접근 가능한 부분으로 간주될 ME 기기의 부분은 검사로 확인하며, 필요하다면 시험도 수행한다.
의심의 여지가 있는 경우, 접근성은 다음과 같이 굽히거나 곧게 적용되는 그림 6에 나와 있는 표준
시험 막대를 사용하는 시험으로 결정한다.
― 정상 사용에서처럼 동작할 때 ME 기기의 모든 위치에서
― 사용 설명서를 따르거나 도구를 사용하지 않고 램프, 퓨즈 및 퓨즈홀더를 포함하는 부품의 제거와
접근 커버의 개방 이후에도
표준 시험 막대는 바닥에서 사용하고 되어 있고 모든 동작 조건에서의 질량이 45 kg
을 초과하는 ME
기기가 기울어져 있지 않다는 점을 제외하면 감지할 수 없는 물리적 힘이 없이도 모든 위치에서
적용한다.
기술 설명에 따라 캐비닛 안에 설치하기 위한 ME
기기는 최종 설치 위치에서 시험한다.
그림 6
의 표준 시험 막대의 진입을 막는 개구부는 30 N
의 힘을 적용하는 같은 치수의 곧은 무관절형
시험 막대를 사용하여 기계적으로 시험한다.
이 막대가 들어가면 그림 6
의 표준 시험 막대를 이용한
시험을 반복하며,
필요하다면 막대를 개구부에 밀어 넣는다.

KS C IEC 60601－1:2011
33
선형 치수 단위：mm
특정한 허용차가 없는 치수에 대한 허용차
― 14°와 37°의 각도： ±15´
― 반지름에서： ±0.1 mm
― 선형 치수에서：
≤15 mm： 0
1.0 mm
＞15 mm ≤ 25 mm： ±0.1 mm
＞25 mm： ±0.3 mm
막대의 재료：열처리한 강철 등이 될 수 있음.
이 막대의 양쪽 관절을 90 ° 10
°0
+ 의 각도로 굽힐 수 있지만, 하나의 같은 방향으로만 굽힐 수 있다.
그림 6 ― 표준 시험 막대(5.9.2.1 참조)
전기 연결
핸들
축받이
절연 재료
단면
단면 C-C
상세도 X
(예)
모든 테두리를
깎는다
뒷면의 모습
구형
부품 3 부품 2 부품 1
원통형

KS C IEC 60601－1:2011
34
비고 1 핀과 홈을 사용하는 솔루션은 굽힘 각도를 90°로 제한하기 위한 가능한 접근법 중의 하나일
뿐이다. 이러한 이유로 이러한 세부사항의 치수와 허용차는 도면에 나오지 않는다. 실제 설계
에서는 허용차가 0°~10°인 90°의 굽힘 각도를 보장해야 한다.
비고 2 괄호 안의 치수는 참고용일 뿐이다.
비고 3 시험 막대는 KS C IEC 60950－1의 그림 2A에서 가져온 것이다. 시험 막대는 KS C IEC
610324)의 그림 2의 시험 탐침 B에 바탕을 둔 것이다. 경우에 따라서 허용차가 달라진다.
그림 6 ― 표준 시험 막대(5.9.2.1 참조)(계속)
5.9.2.2 테스트 고리
테스트 고리(그림 7 참조)를 삽입할 수 있다면 테스트 고리를 사용하여 ME 기기의 개구부를 기계적
으로 시험한다.
테스트 고리를 문제가 되는 모든 개구부에 삽입한 다음에 관련된 개구부가 존재하는 표면에 사실상
수직인 방향으로 10
초 동안 20 N
의 힘으로 당긴다.
접근이 가능하게 된 모든 추가적인 부분은 그림
7
의 표준 시험 막대를 사용하고 검사를 수행하여 확인한다.
단위：mm
재료：강철
그림 7 ― 시험 고리(5.9.2.2 참조)
5.9.2.3 작동 메커니즘
핸들, 노브, 레버 등을 제거한 후에 접근할 수 있는 전기 제어장치의 작동 메커니즘의 도전부는 접근
가능 부분으로 간주한다. 핸들, 노브 등의 제거에 도구의 사용이 요구되고 위험 관리 파일의
검사에서 관련된 부분이 ME 기기의 예상 사용 수명 중에 고의가 아니게 분리될 것 같지 않다고
나타나면 작동 메커니즘의 도전부는 접근 가능 부분으로 간주하지 않는다. 15.4.6.1도 참조한다.
4) KS C IEC 61032：2005, 외곽에 의한 사람 및 장치 보호－검증용 프로브

KS C IEC 60601－1:2011
35
6 *ME 기기와 ME 시스템의 분류
6.1 일반
이 문서의 목적상, ME 기기나 장착부를 포함하는 ME 기기의 부품은 다음과 같이 분류해야 한다.
6.2 *감전에 대한 보호
외부 전원에서 전력을 공급받는 ME 기기는 제1급 ME 기기나 제2급 ME 기기로 분류해야 한다(7.2.6
참조). 다른 ME 기기는 내부 전원형 ME 기기로 분류해야 한다.
공급 전원에 대한 연결 수단을 가진 내부 전원형 ME 기기는 그렇게 연결되었을 동안에는 제1급 ME
기기 또는 제2급 ME 기기에 대한 요구사항을 준수해야 하며, 그렇게 연결되어 있지 않은 동안에는
내부 전원형 ME 기기에 대한 요구사항을 준수해야 한다.
장착부는 B형 장착부, BF형 장착부 또는 CF형 장착부로 분류해야 한다(7.2.10과 8.3 참조). 장착부를
내제세동 장착부로 분류할 수 있다(8.5.5 참조).
6.3 *물이나 입자성 물질의 유해한 유입에 대한 보호
외함은 KS C IEC 60529에서 상세하게 설명한 것처럼 물과 입자성 물질의 유해한 유입에 대한 보호
정도에 따라 분류해야 한다(7.2.9와 11.6.5 참조).
비고 1 이 분류는 IPN 1N 2이다. 여기서 N 1과 N2는 다음과 같다.
― N 1은 문자 “X”나 입자성 물질에 대한 보호 정도를 나타내는 정수이다.
― N 2는 문자 “X”나 물의 유입에 대한 보호 정도를 나타내는 정수이다.
비고 2 표 D.3도 참조한다.
6.4 멸균 방법
멸균할 ME 기기나 ME 기기의 부품은 사용 설명서에 나와 있는 것과 같은 멸균 방법에 따라
분류해야 한다(7.9.2.12와 11.6.7 참조).
보기 1 산화에틸렌 가스 사용
보기 2 감마선과 같은 조사(irradiation) 사용
보기 3 오토클레이브와 같은 습열 사용
보기 4 제조자가 타당성을 확인하고 설명한 그 밖의 방법 사용
6.5 산소 과잉 환경에서의 사용에 대한 적합성
산소 과잉 환경에서 사용하기 위한 ME 기기와 ME 시스템은 그러한 용도에 알맞게 분류해야
한다(11.2.2 참조).
6.6 *동작 모드
ME 기기는 연속 동작이나 비연속 동작에 알맞게 분류해야 한다(7.2.11 참조).
7 ME 기기의 식별, 표시 및 문서

KS C IEC 60601－1:2011
36
비고 부속서 C에는 이 표준의 다른 절에 포함되어 있는 ME 기기와 ME 시스템에 대한 표시 및
라벨링 요구사항을 독자가 찾는 데 도움이 되는 지침이 포함되어 있다.
7.1 일반
7.1.1 *식별, 표시 및 문서의 가용성
제조자는 ME 기기의 식별, 표시 및 문서의 설계와 연관된 빈약한 가용성의 위험을 가용성 공학
과정에서 다루어야 한다. IEC 60601－1-6과 함께 1.3과 12.2도 참조한다.
적합성은 가용성 공학 과정의 결과를 검사하여 확인한다.
7.1.2 *표시의 가독성
7.2, 7.3, 7.4, 7.5 및 7.6에서 요구하는 표시는 다음과 같은 조건에서 명확하게 읽을 수 있어야 한다.
― ME 기기의 외부에 있는 경고 문장, 지시 문장, 안전 표시 및 도면의 경우 ： 관련된 기능을
수행하는 사람의 의도한 위치에서
― 고정형 ME 기기의 경우：ME 기기가 자신의 정상 사용 위치에 설치되어 있을 때
― 가반형 ME 기기와 고정형 ME 기기가 아닌 정지형 ME 기기의 경우：1) 정상 사용에서나 2) ME
기기를 ME 기기가 위치했던 벽에서 빼낸 후나 3) ME 기기를 정상 사용 위치에서 회전시킨 후나
4) 분리형 랙의 경우에는 랙에서 제거한 후에
― ME 기기나 ME 기기의 부품의 내부에 있는 표시의 경우：관련된 기능을 수행하는 사람의 의도한
위치에서 볼 때
명확한 가독성에 대한 적합성은 다음과 같은 시험으로 확인한다.
ME
기기나 ME
기기의 부품이 관점이 운영자의 의도한 위치에 있도록 배치되거나 관점이 표시의
면의 중앙에 수직인 축에 대하여 30°
의 각도로 마주 대하는 원뿔의 밑면 내에 있고 거리가 1 m
가
되도록 배치된다.
주위 조도는 100
~1 500 lx
의 범위에서 가장 불리한 수준이다.
관찰자는 (
필요한
경우 교정된) 6/6(20/20)
또는 로그 최소각분해능(log MAR)
척도에서 0
의 시력을 갖는다.
관찰자가 관점에서 표시를 정확하게 읽는다.
7.1.3 *표시의 내구성
7.2, 7.3, 7.4, 7.5 및 7.6에서 요구하는 표시는 도구를 사용하거나 인지할 수 있는 힘을 사용해서만
제거할 수 있어야 하며, ME 기기의 예상 사용 수명 중에 명확하게 읽을 수 있는 상태를 유지할 만큼
내구력을 가져야 한다. 표시의 내구성을 고려할 때 정상 사용의 효과를 고려해야 한다.
적합성은 검사와 다음과 같은 시험으로 확인한다.
a)
이 표준의 모든 시험이 수행된 후에(
부속서 B
의 권장 시험 순서 참조)
：
― 7.1.2
의 요구사항에 따라 표시를 시험한다.
―
 점착성 라벨이 풀리거나 테두리에서 말리지 않는다.
b) 7.2, 7.4, 7.5
및 7.6
에서 요구하는 표시의 경우,
내구성에 대한 추가 시험을 수행한다.
표시는 손을
사용하여 지나친 압력을 주지 않고 처음에는 증류수를 적신 천으로 15
초 문지르고,
다음에는

KS C IEC 60601－1:2011
37
메틸레이티드 스피릿을 적신 천으로 15
초 문지르고,
다음에는 이소프로필 알코올을 적신 천으로
15
초 문지른다.
7.2 ME 기기 또는 ME 기기 부품의 외부에 표시(표 C.1 참조)
7.2.1 ME 기기 및 상호 교환 가능한 부품의 표시에 대한 최소 요구사항
ME 기기, ME 기기의 부품 또는 부속품의 크기나 외함의 성격 때문에 7.2.2 ~ 7.2.20에 규정된 모든
표시를 부착할 수 없다면, 최소한 7.2.2, 7.2.5, 7.2.6(영구 설치 ME 기기에 대한 것이 아님)과 7.2.10
및 7.2.13(적용이 가능한 경우)에 나와 있는 것과 같은 표시를 부착해야 하며, 나머지 표시는
부속문서에 상세히 기록해야 한다. ME 기기의 어떤 표시도 실행할 수 없다면, 이러한 표시를 개별
포장에 부착할 수 있다.
일회용으로 사용하기 위한 모든 재료, 구성요소, 부속품 또는 ME 기기나 그 포장에는 “재사용하지
말 것(Do Not Reuse)”으로 표시하거나 기호 KS S ISO 7000-1051(DB：2004-01)을 표시해야 한다(표
D.1의 기호 28 참조).
7.2.2 *확인
오인으로 인하여 수용할 수 없는 위험이 일어날 수 있다면 ME 기기와 ME 기기의 분리 가능한
구성요소에는 제조자의 이름 또는 상표와 모델 또는 형명을 표시해야 한다.
PEMS의 일부를 구성하는 소프트웨어는 개정 수준이나 릴리스/공개 일자와 같은 고유한 식별자로
식별해야 한다. 식별은 서비스 담당자와 같은 지정된 사람이 이용할 수 있어야 한다. 식별이 ME
기기의 외부에 있어야 하는 것은 아니다.
7.2.3 *부속문서 참조
적절한 경우에는 기호 KS S ISO 7000-1641(DB：2004-01)(표 D.1의 기호 11 참조)을 사용하여
운영자에게 부속문서를 참조할 것을 권할 수 있다. 부속문서를 참조하는 것이 필수적일 때에는 기호
KS S ISO 7000-1641 대신에 안전 표식 ISO 7010-M002(표 D.2의 안전 표식 10 참조)를 사용해야
한다.
7.2.4 *부속품
부속품에는 제조자 또는 공급자의 이름 또는 상표와 모델 또는 형명을 표시해야 한다. 부속품의
어떤 표시도 실행할 수 없다면, 이러한 표시를 개별 포장에 부착할 수 있다.
7.2.5 다른 기기에서 전력을 받게 되어 있는 ME 기기
ME 기기가 ME 시스템의 ME 기기를 포함하는 다른 기기로부터 전력을 받게 되어 있고 다른 전원에
대한 연결이 수용할 수 없는 위험을 일으킬 수 있다면 지정된 다른 기기의 모델 또는 형명을 관련된
연결 지점에 인접한 곳에 표시해야 한다. 7.9.2.3, 8.2.1과 16.3도 참조한다.
7.2.6 공급 전원에 대한 연결
ME 기기에 다음과 같은 정보를 표시해야 한다.
― ME 기기에 연결될 수 있는 정격 공급 전압 또는 정격 전압 범위. 정격 공급 전압 범위에는 최소

KS C IEC 60601－1:2011
38
전압과 최대 전압 사이에 하이픈(-)이 있어야 한다. 복수의 정격 공급 전압이나 복수의 정격 공급
전압 범위가 주어진다면 사선(/)으로 분리해야 한다.
보기 1 정격 공급 전압 범위：100∼240 V. 이것은 ME 기기가 공칭 전압이 100 V에서 240 V 사
이인 공급 전원에 연결하도록 설계되어 있다는 것을 의미한다.
보기 2 복수의 정격 공급 전압：120/220/240 V. 이것은 ME 기기가 공칭 전압이 120 V나 220 V나
240 V인 공급 전원에 연결될 수 있도록 스위칭되게 설계된다는 것을 의미한다.
비고 1 정격 공급 전압의 표시는 IEC 612935) 에서 나온 것이다.
― (단상 공급을 제외한) 상의 수와 전류의 유형과 같은 공급의 성격. 이 목적으로 기호 IEC 60417-5
032, 5032-1, 5032-2, 5031 및 5033을 사용할 수 있다(표 D.1의 기호 1, 2, 3, 4 및 5를 참조한
다).
비고 2 교류의 경우에는 헤르츠 단위의 정격 주파수로 전류의 유형을 충분히 식별할 수 있다.
― 헤르츠 단위의 정격 공급 주파수나 정격 주파수 범위
보기 3 정격 공급 주파수 범위：50∼60 Hz. 이것은 ME 기기가 공칭 주파수가 50 Hz에서 60 Hz
사이인 공급 전원에 연결하도록 설계되어 있다는 것을 의미한다.
― 제2급 ME 기기의 경우, 기호 IEC 60417-5172(DB：2003-02)(표 D.1의 기호 9).
영구 설치 ME 기기는 제외하고, 이러한 표시는 공급 전원 연결을 포함하는 부분의 외부에 나타나야
하며 되도록이면 연결 지점 인접한 곳에 나타낸다. 영구 설치 ME 기기의 경우에는 ME 기기가
연결될 수 있는 공칭 공급 전압이나 전압 범위를 ME 기기의 내부나 외부에 표시할 수 있으며,
되도록이면 공급 연결 단자 인접한 곳에 표시한다.
7.2.7 공급 전원으로부터의 전기 입력 전력
정격 입력은 암페어나 볼트-암페어로 나타내야 하며, 역률이 0.9를 초과하는 경우에는 와트로
나타내야 한다.
하나 또는 여러 개의 정격 전압 범위에 대한 ME 기기의 경우, 범위(들)가 주어진 범위의 평균값의
±10 %보다 크다면 정격 입력은 항상 범위 또는 범위들의 상한 및 하한에 대하여 주어져야 한다.
범위 한계가 평균값으로부터 10 % 넘게 차이가 나지 않는 경우, 범위의 평균값에서 입력을 표시하는
것으로 충분하다.
ME 기기의 정격에 장기 및 순시 전류나 볼트-암페어 정격이 모두 포함되면, 표시에는 각각
부속문서에 분명하게 식별 및 표시되는 장기 및 가장 관련 있는 순시 볼트-암페어 정격을 양쪽 모두
포함시켜야 한다.
다른 전기기기의 공급 도체를 연결하기 위한 수단이 갖추어진 ME 기기의 표시된 입력에는 이러한
수단의 정격 (및 표시된) 출력을 포함시켜야 한다.
7.2.8 출력 커넥터
5) IEC 61293：1994, Marking of electrical equipment with ratings related to electrical supply－Safety requirements

KS C IEC 60601－1:2011
39
7.2.8.1 전원 전력 출력
ME 기기에 통합된 멀티 콘센트의 경우에는 16.9.2.1 b)를 참조한다.
7.2.8.2 다른 전원
지정된 기기, 기기의 부품 또는 부속품에만 사용하게 되어 있는 멀티 콘센트나 커넥터는 제외하고,
전력을 전달하게 되어 있는 ME 기기의 출력 커넥터에는 다음과 같은 정보를 표시해야 한다.
― 정격 출력 전압
― 정격 전류 또는 전력(적용이 가능한 경우)
― 출력 주파수(적용이 가능할 경우)
7.2.9 IP 분류
ME 기기나 ME 기기의 부품에는 6.3의 분류에 따라 문자 IP 다음에 KS C IEC 60529에서 설명한
명칭이 나오는 기호를 표시해야 한다(표 D.3의 코드 2 참조).
IPX0나 IP0X로 분류되는 ME 기기에는 그렇게 표시할 필요가 없다.
7.2.10 *장착부
이 요구사항은 4.6에 따라 식별된 부품에는 적용하지 않는다.
모든 장착부에 대하여 6.2에서 분류한 것과 같은 감전에 대한 보호 정도는 관련된 기호를 표시해야
한다. 즉, B형 장착부에는 기호 IEC 60417-5840을 표시하고, BF형 장착부에는 기호 IEC 60417-
5333을 표시하며, CF형 장착부에는 기호 IEC 60417-5335(모두 DB：2002-10)(표 D.1의 기호 19, 20
및 21을 참조한다.)
내제세동 장착부의 경우에는 기호 IEC 60417-5841, IEC 60417-5334 또는 IEC 60417-5336을
해당하는 대로 사용해야 한다(모두 DB：2002-10)(표 D.1의 기호 25, 26 및 27 참조).
관련된 기호는 다음과 같은 경우가 아니라면 장착부에 대한 커넥터나 커넥터 인접한 곳에 표시해야
한다.
― 이러한 커넥터가 없는 경우. 이 경우에는 장착부에 표시해야 한다.
― 커넥터가 둘 이상의 장착부에 사용되고 장착부에 따라 분류가 다른 경우. 이 경우에는 각 장착부
에 관련된 기호를 표시해야 한다.
기호 IEC 60417-5333과 분명하게 구분하기 위하여 기호 IEC 60417-5840은 정사각형 안에
새겨진다는 인상을 주는 방식으로 적용해서는 안 된다(표 D.1의 기호 19 및 20 참조).
심제세동기의 방출의 영향에 대한 보호가 부분적으로 환자 케이블에 있다면 안전 표식 ISO 7010-
W001을 관련된 유출구 근처에 배치해야 한다(표 D.2의 안전 표식 2 참조). 사용 설명서에서는
심제세동기의 방출의 영향에 대한 ME 기기의 보호가 적절한 케이블의 사용에 달려 있다는 것을
설명해야 한다.
7.2.11 동작 모드

KS C IEC 60601－1:2011
40
표시가 없을 경우, ME 기기는 연속 동작에 적합하다고 간주한다. 비연속 동작에 사용하기 위한 ME
기기의 경우, 부하 주기는 최대 활성화(켜기) 시간과 최소 비활성화 (끄기) 시간을 제공하는 적절한
표시를 사용하여 나타내야 한다.
7.2.12 *퓨즈
퓨즈 홀더가 접근 가능한 부분인 경우, 퓨즈의 유형 및 모든 정격(전압, 전류, 동작 속도 및 차단
용량)을 퓨즈 홀더 인접한 곳에 표시해야 한다.
7.2.13 생리학적 영향(안전 표식 및 경고문)
운영자에게 분명하지 않고 환자나 운영자에게 위해를 일으킬 수 있는 생리학적 영향을 일으키는 ME
기기에는 적절한 안전 표식이 있어야 한다(7.5 참조). 안전 표식은 ME 기기가 적절하게 설치된 후에
정상 사용 중에 명확하게 읽을 수 있도록 눈에 띄는 장소에 있어야 한다.
사용 설명서에서는 위해성의 성격과 위해성을 피하거나 관련된 위험을 최소화하기 위한 예방 조치를
설명해야 한다.
7.2.14 고전압 단말 장치
도구를 사용하지 않고 접근할 수 있는 ME 기기의 외부에 있는 고전압 단말 장치에는 기호 IEC
60417-5036(DB：2002-10)을 표시해야 한다(표 D.1의 기호 24 참조).
7.2.15 냉각 조건
ME 기기의 냉각에 대한 요구사항(예：물이나 공기의 공급)을 표시해야 한다.
7.2.16 기계적 안정성
안정성이 제한되어 있는 요구사항에 대해서는 9.4를 참조한다.
7.2.17 보호 포장
운반이나 보관 중에 특별한 취급 조치를 취해야 하는 경우에는 그에 따라 포장에 표시를 해야
한다(KS T ISO 780 참조).
운반 및 보관에 허용할 수 있는 환경 조건은 포장의 외부에 표시해야 한다(7.9.3.1과 KS P ISO 15223
참조).
ME 기기나 ME 기기의 부품의 포장을 너무 이르게 제거했을 때 수용할 수 없는 위험이 발생할 수
있는 경우에는 포장에 적절한 안전 표식을 표시해야 한다(7.5 참조).
보기 1 습기에 민감한 ME 기기
보기 2 유해한 물질 및 재료를 포함하는 ME 기기
멸균으로 제공되는 ME 기기나 부속품의 포장에는 멸균으로 표시해야 한다(KS P ISO 15223 참조).
7.2.18 외부 압력원

KS C IEC 60601－1:2011
41
외부에서 발생하는 정격 최대 공급 압력은 각 입력 커넥터에 인접한 곳에서 ME 기기에 표시해야
한다.
7.2.19 기능 접지 단자
기능 접지 단자는 기호 IEC 60417-5017(DB：2002-10)로 표시해야 한다(표 D.1의 기호 7 참조).
7.2.20 제거 가능한 보호 수단
ME 기기에 특정 기능을 사용하기 위해서는 보호 수단의 제거가 요구되는 대체 응용이 있다면, 보호
수단에는 관련된 기능이 더 이상 필요하지 않을 때 교체에 대한 필요성을 나타내도록 표시해야 한다.
인터록이 제공될 때는 표시가 요구되지 않는다.
7.2
의 요구사항에 대한 적합성은 7.1.2
와 7.1.3
의 기준과 시험의 적용과 검사로 확인한다.
7.3 ME 기기 또는 ME 기기 부품의 내부에 표시(표 C.2 참조)
7.3.1 발열체 또는 소켓
발열 램프와 함께 사용하도록 설계된 소켓이나 발열체의 최대 출력 하중은 히터 가까운 곳이나 히터
자체에 표시해야 한다.
서비스 담당자가 도구를 사용할 경우에만 변경될 수 있는 발열 램프와 함께 사용하도록 설계된
소켓이나 발열체에 대해서는 부속문서에 기술된 정보를 가리키는 식별 표시로 충분하다.
7.3.2 *고전압 부품
기호 IEC 60417-5036(DB：2002-10)(표 D.1의 기호 24 참조)이나 안전 표식 3(표 D.2의 안전 표식 3
참조)을 사용하여 고전압 부품의 존재를 표시해야 한다. 7.5도 참조한다.
7.3.3 전지
전지의 유형과 삽입 모드(적용이 가능할 경우)를 표시해야 한다(15.4.3.2 참조).
서비스 담당자가 도구를 사용했을 때에만 교환하게 되어 있는 전지의 경우에는 부속문서에 기술되어
있는 정보를 가리키는 식별 표시로 충분하다.
리튬 전지나 연료 전지가 포함되어 있는 경우와 잘못 교체하면 수용할 수 없는 위험이 발생하는
경우에는 부속문서에 기술되어 있는 정보를 가리키는 식별 표시 외에 적절한 훈련을 받지 못한
사람이 교체를 하면 (과도한 온도, 화재 또는 폭발과 같은) 위해성이 발생할 수 있다는 것을
나타내는 경고를 제공해야 한다.
7.3.4 *퓨즈, 온도과승방지장치 및 과전류 릴리스
도구를 사용해서만 접근할 수 있는 퓨즈와 교체 가능한 온도과승방지장치와 과전류 릴리스는
구성요소 인접한 곳의 유형 및 모든 정격(전압, 전류, 동작 속도 및 차단 용량)을 사용하거나
부속문서의 정보를 참조하여 식별해야 한다.
7.3.5 보호 접지 단자

KS C IEC 60601－1:2011
42
보호 접지 단자가 KS C IEC 60320－1에 따라 기구 유입구에 있지 않다면 보호 접지 단자는 기호
IEC 60417-5019(DB：2002-10)(표 D.1의 기호 6 참조)로 표시해야 한다.
보호 접지 단자에 있거나 보호 접지 단자에 인접한 곳에 있는 표시는 연결을 하기 위해 제거해야
하는 부품에 부착해서는 안 된다. 이러한 표시는 연결이 이루어진 후에도 볼 수 있어야 한다.
7.3.6 기능 접지 단자
기능 접지 단자는 기호 IEC 60417-5017(DB：2002-10)로 표시해야 한다(표 D.1의 기호 7 참조).
7.3.7 공급 단자
연결이 상호 교환될 경우에 유해 상황이 발생할 수 없다는 것을 입증할 수 없다면 공급 도체에 대한
단자를 단자 인접한 곳에 표시해야 한다.
ME 기기가 너무 작아서 단자 표시를 부착할 수 없다면 부속문서에 포함시켜야 한다.
영구 설치 ME 기기의 중성 공급 도체의 연결을 위해서만 제공되는 단자는 KS X IEC 60445의
적절한 코드로 표시해야 한다(표 D.3의 코드 1 참조).
3상 공급에 대한 연결에 대한 표시가 필요한 경우에는 KS X IEC 60445에 따라야 한다.
전기 연결 지점에 있거나 전기 연결 지점에 인접한 곳에 있는 표시는 연결을 하기 위해 제거해야
하는 부품에 부착해서는 안 된다. 이러한 표시는 연결이 이루어진 후에도 볼 수 있어야 한다.
7.3.8 공급 단자의 온도
영구적으로 설치된 ME 기기에 전력 공급 도체를 연결하기 위한 배선실이나 단자 박스 내의 어떤
지점의 온도가 기술 설명(7.9.3.1 참조)이 나와 있는 것처럼 최대 주위 동작 온도에서 정성 사용과
정상 조건 중에 75 °C를 넘어서면 ME 기기는 다음과 같은 문장이나 이와 동등한 문장으로 표시해야
한다.
“공급 연결에 최소한 X °C에 적절한 배선 재료를 사용한다.”
여기서 “X”는 정상 사용과 정상 조건에서 단자 박스나 배선실에서 측정된 최대 온도보다 크다. 이
문장은 공급 연결이 이루어지는 지점이나 그 근처에 위치해야 한다. 이 문장은 연결을 하기 위해
제거해야 하는 부품에는 부착해서는 안 된다. 연결을 한 후에 명확하게 읽을 수 있어야 한다.
7.3
의 요구사항에 대한 적합성은 7.1.2
와 7.1.3
의 기준과 시험의 적용과 검사로 확인한다.
7.4 제어 장치와 기구의 표시(표 C.3도 참조한다)
7.4.1 전력 스위치
전원 스위치를 포함하여 ME 기기나 ME 기기의 부품에 들어가는 전력을 제어하는 데 사용되는
스위치에는 다음과 같은 “켜기(on)”와 “끄기(off)” 위치가 있어야 한다.
― 기호 IEC 60417-5007(DB：2002-10)과 IEC 60417-5008(DB：2002-10)로 표시된 위치(표 D.1의 기
호 12와 13 참조)

KS C IEC 60601－1:2011
43
― 인접한 지시등에 의해 지시되는 위치
― 다른 모호하지 않은 수단에 의해 지시되는 위치
쌍안정 위치가 있는 누름 버튼이 사용되는 경우,
― 기호 IEC 60417-5010(DB：2002-10)(표 D.1의 기호 14 참조)으로 누름 버튼을 표시하거나
― 인접한 지시등으로 상태를 지시하거나
― 다른 모호하지 않은 수단으로 상태를 지시해야 한다.
일시적인 켜기 위치가 있는 누름 버튼이 사용되는 경우,
― 기호 60417-5011(DB：2002-10)(표 D.1의 기호 15 참조)로 누름 버튼을 표시하거나
― 인접한 지시등으로 상태를 지시하거나
― 다른 모호하지 않은 수단으로 상태를 지시해야 한다.
7.4.2 제어 장치
ME 기기의 스위치의 여러 위치와 제어 장치의 여러 위치는 숫자, 문자 또는 기호 IEC 60417-
5264(DB：2002-10) 및 IEC 60417-5265(DB：2002-10)(표 D.1의 기호 16과 17 참조)를 사용하는
경우와 같은 그 밖의 시각적 수단으로 지시해야 한다.
정상 사용 중에 제어 장치의 설정을 변경함으로써 환자에게 수용할 수 없는 위험이 발생할 수 있는
경우에는 이러한 제어 장치에 다음 중의 하나를 갖추어야 한다.
― 계기나 눈금 같은 관련된 지시 장치
― 기능의 크기가 변경되는 방향의 지시. 15.4.6.2도 참조한다.
7.4.3 측정 단위
ME 기기의 매개변수의 수치는 KS A ISO 31에 따라 SI 단위로 표현해야 한다. 다만, 표 1에 나와
있는 기준 수량은 지시된 단위로 표현할 수 있는데, 이는 SI 단위 체계를 벗어난다.
SI 단위, SI 단위의 집합체 및 어떤 다른 단위의 응용에는 KS A ISO 1000이 적용된다.
7.4
의 요구사항에 대한 적합성은 7.1.2
와 7.1.3
의 기준과 시험의 적용과 검사로 확인한다.

KS C IEC 60601－1:2011
44
표 1 ― ME 기기에 사용할 수 있는 SI 단위 체계를 벗어나는 단위
단위
기준 수량
이름 기호
회전 r
곤(gon) gon 또는 grade
도 °
각도의 분 '
평면각
각도의 초 "
분 min
시간 h 시간
일 d
에너지 전자볼트 eV
부피 리터 la
수은의 밀리미터 mmHg 호흡 가스, 혈액 및 기타
체액의 압력 물의 센티미터 cmH 2O
바 bar
가스의 압력
밀리바 mbar
a 일관성을 위하여 국제표준에서는 리터에 기호 “l”만을 사용하지만, KS
A ISO 31에는 기호 “L”도 나와 있다.
7.5 안전 표식
이 절의 목적상 운영자에게 분명하게 보이지 않는 위험을 나타내는 경고, 금지 사항 및 필수 조치를
전달하는 데 사용되는 표시는 ISO 7010에서 선택한 안전 표식이 되어야 한다.
비고 1 이 맥락에서 경고는 “어떠한 위험이 있다(There is certain danger)”를 의미하기 위해 사용되고,
금지 사항은 “~을 해서는 안 된다(You must not…)”를 의미하기 위해 사용되며, 필수 조치는
“~을 해야 한다(You must…)”를 의미하기 위해 사용된다.
원하는 특정 의미를 나타내는 안전 표식을 이용할 수 없을 경우, 다음 방법 중의 하나를 사용하여
해당 의미를 얻을 수 있다.
a) KS S ISO 3864－1：2011의 7.에 따라 안전 표식을 구성한다(해당 템플릿에 대해서는 표 D.2의
안전 표식 1, 4 및 8을 참조한다).
b) 보충 기호 또는 텍스트가 함께 놓인 일반 경고 표식 ISO 7010：2003-W001(표 D.2의 안전 표식 2
참조)을 사용한다. 일반 경고 표식과 관련된 텍스트는 (“화상을 일으킴”, “폭발 위험” 등과 같이)
예상되는 주요한 위험을 설명하는 단언적인 문장(즉, 안전 공지)이 되어야 한다.
c) 보충 기호 또는 텍스트가 함께 놓인 일반 금지 표식 ISO 7010：2003-P001(표 D.2의 안전 표식 4
참조)을 사용한다. 일반 금지 표식과 연관된 텍스트는 [“열지 말 것(Do not open)”, “떨어뜨리지 말
것(Do not drop)” 등과 같이] 무엇이 금지되는지를 설명하는 문장(즉, 안전 공지)이 되어야 한다.
d) 보충 기호 또는 텍스트가 함께 놓인 일반 필수 조치 표식 ISO 7010：2003-M001(표 D.2의 안전
표식 9 참조)을 사용한다. 일반 필수 조치 표식과 관련된 텍스트는 [“보호 장갑 착용(Wear protecti

KS C IEC 60601－1:2011
45
ve gloves)”, “들어가기 전에 문질러 닦을 것(Scrub before entering)” 등과 같이] 요구되는 조치를
설명하는 명령(즉, 안전 공지)이 되어야 한다.
ME 기기에 단언적인 문장을 안전 표식과 함께 배치할 공간이 부족하다면 사용 설명서에서 설명할
수 있다.
비고 2 안전 표식에 대한 색은 KS S ISO 3864－1에서 규정하며, 지정된 색을 사용하는 것이 중요하
다.
비고 3 안전 공지에는 [“~에 사용하지 말 것(Do not use for ….)”, “~에 가까이 두지 말 것(Keep away
from…) ” 등과 같이] 위험을 줄이는 방법에 관한 지시를 포함시키거나 적절한 예방 조치를
포함시키는 것이 좋다.
모든 보충 기호 또는 텍스트를 포함하여 안전 표식은 사용 설명서에서 설명해야 한다(7.9.2 참조).
적합성은 검사로 확인한다.
7.6 기호
7.6.1 기호의 설명
표시에 사용되는 기호의 의미를 사용 설명서에서 설명해야 한다.
7.6.2 부속서 D의 기호
이 표준에서 요구하는 기호는 참조되는 IEC 또는 ISO 간행물의 요구사항에 적합해야 한다. 부속서
D에는 빠른 참조로서 이러한 기호에 대한 기호 그래픽과 설명이 나와 있다.
7.6.3 제어 장치 및 성능에 대한 기호
제어 장치 및 성능에 사용되는 기호는 적용이 가능할 경우 기호가 정의되는 IEC 또는 ISO 간행물의
요구사항에 적합해야 한다. 7.2.13도 참조한다.
비고 IEC 60878에는 의료에서 사용되는 의료 기기에 대한 기호의 명칭, 설명 및 그래픽 표현에
관한 조사가 나와 있다.
7.6
의 요구사항에 대한 적합성은 검사로 확인한다.
7.7 도체의 절연에 관한 색
7.7.1 보호 접지선
보호 접지선은 녹색과 노란색의 절연을 사용하여 길이 전체에 걸쳐 식별해야 한다.
7.7.2 보호 접지 연결
보호 도체 연결을 구성하는 ME 기기 내부의 도체에 대한 모든 절연은 최소한 도체의 단자 마감에서
녹색과 노란색으로 식별해야 한다.
보기 녹색과 노란색의 도체만 사용될 경우, 보호 접지 연결의 최대 허용 저항이 초과될 병렬로 연결

KS C IEC 60601－1:2011
46
되는 멀티 컨덕터 코드의 도체
7.7.3 녹색 및 노란색의 절연
녹색과 노란색의 절연에 의한 식별은 다음과 같은 경우에만 사용해야 한다.
― 보호 접지선(8.6.2 참조)
― 7.7.2에 규정된 것과 같은 도체
― 등전위화 도체(8.6.7 참조)
― 기능 접지선(8.6.9 참조)

7.7.4 중성선
공급 시스템의 중성선에 연결하기 위한 전원 코드의 도체는 KS C IEC 60227－1이나 KS C IEC
60245－1에 규정된 것처럼 “하늘색(light blue)”을 사용해야 한다.
7.7.5 전원 코드 도체
전원 코드의 도체의 색은 KS C IEC 60227－1이나 KS C IEC 60245－1에 따라야 한다.
7.7
의 요구사항에 대한 적합성은 검사로 확인한다.
7.8 *지시등 및 제어 장치
7.8.1 지시등의 색
지시등의 색과 그 의미는 표 2에 적합해야 한다.
비고 KS C IEC 60601－1-8에는 경고 지시등의 색, 점멸 주파수 및 부하 주기에 대한 구체적인
요구사항이 포함되어 있다.
도트 매트릭스와 그 밖의 영숫자 표시 장치는 지시등으로 간주하지 않는다.
표 2 ― 지시등의 색과 ME 기기에 대한 의미
색 의미
빨간색 경고－운영자의 즉각적인 대응이 요구된다.
노란색 주의－운영자의 신속한 대응이 요구된다.
녹색 사용할 준비가 되어 있음.
다른 모든 색 빨간색, 노란색 또는 녹색의 의미 이외의 의미
7.8.2 제어 장치의 색
빨간색은 비상 상황에서 기능을 중단시킬 때 사용되는 제어 장치에만 사용해야 한다.
7.8
의 요구사항에 대한 적합성은 검사로 확인한다. 15.4.4
도 참조한다.
7.9 부속문서

KS C IEC 60601－1:2011
47
7.9.1 *일반(표 C.4도 참조한다)
ME 기기에는 최소한 사용 설명서와 기술 설명을 포함하는 문서고 수반되어야 한다. 부속문서는 ME
기기의 일부로 간주해야 한다.
비고 부속문서의 목적은 ME 기기의 예상 사용 수명 중에 ME 기기의 안전한 사용을 촉진하는
것이다.
부속문서에서는 다음과 같은 사항을 해당하는 대로 포함시켜 ME 기기를 식별해야 한다.
― 제조자의 이름이나 상표와 책임 조직이 참조할 수 있는 주소
― 모델 또는 형명(7.2.2 참조).
부속문서는 CDROM의 전자 파일 형식처럼 전자적으로 제공될 수 있다. 부속문서가 전자적으로
제공될 경우, 위험 관리 과정에서는 비상 상황 대처 등의 목적으로 어떤 정보를 ME 기기상의
표시나 하드카피로 제공해야 할지를 고려해야 한다.
부속문서에서는 ME 기기가 사용될 수 있는 위치 또는 환경에 대한 모든 제한사항과 의도한 운영자
또는 책임 조직에 관하여 요구되는 모든 특별한 기술, 훈련 및 지식을 규정해야 한다.
부속문서는 대상이 되는 사람의 교육, 훈련 및 모든 특별한 요구에 일치하는 수준으로 작성되어야
한다.
적합성은 검사로 확인한다.
7.9.2 사용 설명서(표 C.5도 참조한다)
7.9.2.1 *일반
사용 설명서에서는 다음과 같은 사항을 문서화해야 한다.
― 제조자가 의도한 ME 기기의 용도
― 자주 사용되는 기능
― ME 기기의 용도에 대한 모든 알려진 금기
사용 설명서에는 6.에 규정된 모든 적용 가능한 분류, 7.2에 규정된 모든 표시, 그리고 (ME 기기에
표시된) 안전 표식 및 기호에 관한 설명이 포함되어야 한다.
비고 1 사용 설명서는 운영자와 책임 조직을 위한 것이며 운영자나 책임 조직에게 가장 유용할 것
같은 정보만 포함시키는 것이 좋다. 추가적인 세부 사항은 기술 설명에 포함시킬 수 있다.
7.9.3도 참조한다.
비고 2 사용 설명서의 준비에 관한 지침은 KS C IEC 62079[25]에 나와 있다. ME 기기에 대한 교육
자료의 준비에 관한 지침은 IEC 61258[24]에 나와 있다.
사용 설명서는 의도한 운영자가 받아들일 수 있는 언어로 작성되어야 한다.
7.9.2.2 *경고 및 안전 공지
사용 설명서에는 모든 경고 및 안전 공지가 포함되어야 한다.

KS C IEC 60601－1:2011
48
비고 일반 경고 및 안전 공지는 사용 설명서의 특별하게 식별된 절에 두는 것이 좋다. 특정 지시
또는 동작에만 적용되는 경고 또는 안전 공지는 적용되는 지시에 앞서는 것이 좋다.
제1급 ME 기기의 경우, 사용 설명서에 “경고：감전의 위험을 피하기 위해서는 이 기기를 보호
접지가 있는 공급 전원에만 연결해야 합니다.”와 같은 취지의 경고문을 포함시켜야 한다.
사용 설명서에서는 특정 조사 또는 처리 중에 ME 기기의 존재 때문에 발생하는 상호 간섭의 모든
중대한 위험과 관련된 경고를 운영자나 책임 조직에게 제공해야 한다.
사용 설명서에는 ME 기기와 그 밖의 장치 사이의 잠재적인 전자기적 간섭이나 그 밖의 간섭과
관련된 정보와 함께 이러한 간섭을 피하거나 최소화시키기 위한 방법에 관한 조언을 포함시켜야
한다.
ME 기기에 통합된 멀티 콘센트가 있는 경우에는 사용 설명서에 전기기기를 MSO에 효과적으로
연결하면 ME 시스템이 생기고 그 결과로 안전 수준이 낮아질 수 있다는 경고문을 포함시켜야 한다.
ME 시스템에 적용할 수 있는 요구사항에 대해서는 책임 조직에게 이 표준을 소개해야 한다.
7.9.2.3 분리된 전원에 대한 연결이 규정된 ME 기기
ME 기기가 분리된 전원에 연결하기 위한 것이라면 전원을 ME 기기의 일부로 규정하거나 그 조합을
ME 시스템으로 규정해야 한다. 사용 설명서에서는 이 규정을 기술해야 한다.
7.9.2.4 전원
완전히 사용할 수 있는 조건에서 자동으로 유지되지 않는 추가 전원을 가진 전원 동작식 ME 기기의
경우에는 사용 설명서에 이러한 추가 전원의 주기적인 확인이나 교체를 할 필요성을 가리키는
경고문을 포함시켜야 한다.
전지에서 누설이 발생하여 수용할 수 없는 위험이 발생할 경우에는 ME 기기를 한동안 사용할 수
없을 것 같을 때 전지를 제거하기 위한 경고를 사용 설명서에 포함시켜야 한다.
내부 전원을 교체할 수 있다면 사용 설명서에 내부 전원의 표준을 기술해야 한다.
전원이 손실되어 수용할 수 없는 위험이 발생할 경우, ME 기기를 적절한 전원에 연결해야 한다는
경고를 사용 설명서에 포함시켜야 한다.
보기 내부 또는 외부 전지, 무정전 전원 장치(USP：Uninterruptible Power Supply) 또는 제도적 예비
발전기
7.9.2.5 ME 기기의 설명
사용 설명서에는 다음과 같은 사항을 포함시켜야 한다.
― ME 기기에 관한 간략한 설명
― ME 기기의 동작 방식
― ME 기기의 중대한 물리적 특성 및 성능 특성
적용이 가능할 경우, 설명에는 운영자, 환자, 그리고 정상 사용 중에 ME 기기에 가까이 있는 그
밖의 사람들의 예상 위치를 포함시켜야 한다(9.2.2.3 참조).

KS C IEC 60601－1:2011
49
어떤 재료나 성분에 환자나 운영자가 노출되면 수용할 수 없는 위험이 발생할 수 있다면 이러한
재료나 성분에 관한 정보를 사용 설명서에 포함시켜야 한다(11.7 참조).
신호 입력/출력 부분이 연결될 수 있는 ME 시스템의 일부를 구성하는 것을 제외한 기타 기기 또는
네트워크/데이터 커플링에 관한 모든 제한 사항을 사용 설명서에 규정해야 한다.
모든 장착부를 사용 설명서에 나타내야 한다.
7.9.2.6 *설치
ME 기기나 ME 기기의 부품의 설치가 요구되면 다음 중의 하나를 사용 설명서에 포함시켜야 한다.
― 설치 설명서를 찾을 수 있는 곳(예：기술 설명)에 대한 참조
― 제조자가 설치를 수행할 자격이 있다고 지정한 사람에 대한 연락 정보
7.9.2.7 *공급 전원으로부터의 격리
8.11.1 a)를 만족시키기 위한 격리 수단으로 전원 접속기나 분리형 플러그를 사용하는 경우에는 사용
설명서에 분리 장치의 동작을 어렵게 할 위치에 ME 기기를 배치하지 말라는 지시를 포함시켜야
한다.
7.9.2.8 기동 절차
모든 초기 제어 설정, 환자에 대한 연결이나 환자의 배치 등과 같은 항을 포함하여 운영자가 ME
기기를 동작시키는 데 필요한 정보를 사용 설명서에 포함시켜야 한다.
ME 기기, ME 기기의 부품 또는 부속품을 사용할 수 있기 전에 필요한 모든 처리 또는 취급을 사용
설명서에 상세하게 설명해야 한다.
보기 사용 전 체크리스트
7.9.2.9 동작 설명
ME 기기를 해당 표준에 따라 동작시키는 데 필요한 모든 정보를 사용 설명서에 포함시켜야 한다.
여기에는 제어 장치, 표시 장치 및 신호의 기능, 동작 순서, 분리 가능한 부품 및 부속품의 연결 및
분리, 그리고 동작 중에 소비되는 재료의 교체에 관한 설명이 포함되어야 한다.
ME 기기에 있는 그림, 기호, 경고문, 약어 및 지시등의 의미를 사용 설명서에서 설명해야 한다.
7.9.2.10 메시지
생성되는 시스템 메시지, 오류 메시지 및 고장 메시지가 자명하지 않다면 이러한 모든 메시지를
사용 설명서에 나열해야 한다.
비고 1 이러한 목록은 그룹으로 확인할 수 있다.
목록에는 중요한 원인을 포함하는 메시지와 (있을 경우) 메시지가 지시한 상황을 해결하는 데 필요한
운영자가 수행할 수 있는 조치에 관한 설명을 포함시켜야 한다.

KS C IEC 60601－1:2011
50
비고 2 경보 시스템에서 발생하는 메시지에 대한 요구사항과 지침은 KS C IEC 60601－1-8에 나와
있다.
7.9.2.11 종료 절차
운영자가 ME 기기의 동작을 안전하게 종료시키는 데 필요한 정보를 사용 설명서에 포함시켜야 한다.
7.9.2.12 세척, 소독 및 멸균
정상 사용 중에 환자 또는 체액 또는 누출된 가스와 접촉하여 오염될 수 있는 ME 기기의 부품이나
부속품에 대하여 사용 설명서에 다음과 같은 사항을 포함시켜야 한다.
― 사용할 수 있는 세척 및 소독 또는 멸균 방법에 관한 세부정보
― 이러한 ME 기기의 부품이나 부속품이 견딜 수 있는 온도, 압력, 습도, 시간 한계 및 주기의 수와
같은 적용 가능한 매개변수의 목록
11.6.6과 11.6.7도 참조한다.
제조자가 사용하기 전에 재료, 구성요소, 부속품 또는 ME 기기를 세척, 소독 또는 멸균한다고
규정하지 않는 한 일회용으로 표시된 모든 재료, 구성요소, 부속품 또는 ME 기기에는 이 요구사항이
적용되지 않는다(7.2.1 참조).
7.9.2.13 유지 보수
사용 설명서에서는 운영자나 책임 조직이 수행할 예방 검사, 유지 보수 및 교정, 그리고 이러한 유지
보수의 빈도에 관한 사항을 운영자나 책임 조직에게 충분히 상세하게 지시해야 한다.
사용 설명서에서는 ME 기기의 지속적인 안전한 사용을 보장하는 데 필요한 이러한 정기 유지
보수의 안전한 수행에 대한 정보를 제공해야 한다.
또한 사용 설명서에서는 적용될 기간을 포함하여 서비스 담당자가 예방 검사와 유지 보수를
수행해야 하는 부분들을 확인해야 하지만, 이러한 유지 보수의 실제 수행에 관한 세부사항은 반드시
포함시킬 필요가 없다.
서비스 담당자를 제외한 모든 사람이 유지 보수하게 되어 있는 재충전식 전지를 포함하는 ME
기기의 경우에는 사용 설명서에 적절한 유지 보수를 보장하기 위한 지시를 포함시켜야 한다.
7.9.2.14 부속품, 보조 기기, 사용된 재료
ME 기기와 함께 사용하기로 제조자가 결정한 부속품, 분리 가능한 부품 및 재료의 목록을 사용
설명서에 포함시켜야 한다.
ME 기기가 ME 시스템의 다른 기기로부터 전력을 받게 되어 있다면 사용 설명서에서는 (부품 번호,
정격 전압, 최대 또는 최소 전력, 보호 등급, 간헐적이거나 연속적인 서비스와 같이) 이 표준의
요구사항에 대한 적합성을 보장하기 위하여 이러한 다른 기기를 충분히 규정해야 한다.
비고 이 표준의 첫 번째 판과 두 번째 판에서 “지정된 전원(specified power supply)”으로 언급되었던
것이 같은 ME 기기의 다른 부분이나 ME 시스템의 다른 기기로 간주된다. 이와 비슷하게 전지
충전기는 ME 기기의 일부로 간주되거나 ME 시스템의 다른 기기로 간주된다.

KS C IEC 60601－1:2011
51
7.9.2.15 환경 보호
사용 설명서에서는 다음과 같은 사항을 수행해야 한다.
― 예상 사용 수명이 끝날 때 ME 기기와 부속품의 처분과 폐기 제품, 잔류물 등의 처분과 관련된 모
든 위험을 확인한다.
― 이러한 위험의 최소화에 관한 조언을 제공한다.
7.9.2.16 기술 설명에 대한 참조
7.9.3에 규정된 정보나 7.9.3에 규정된 자료를 찾을 수 있는 곳(예：서비스 매뉴얼)에 대한 참조를
사용 설명서에 포함시켜야 한다.
7.9.2
의 요구사항에 적합성은 의도된 운영자의 언어로 된 사용 설명서를 검사하여 확인한다.
7.9.3 기술 설명(표 C.6도 참조한다)
7.9.3.1 *일반
기술 설명에서는 ME 기기의 설치와 ME 기기의 사용을 위한 준비에 필요한 조치 또는 조건과
안전한 운영, 운반 및 보관에 필수적인 모든 데이터를 제공해야 한다. 다음과 같은 사항을
포함시켜야 한다.
― 7.2에서 요구되는 정보
― 운반 및 보관에 대한 조건을 포함하는 사용의 허용 가능한 환경 조건. 7.2.17도 참조한다.
― 표시된 값의 범위, 정확도 및 정밀도를 포함하는 ME 기기의 모든 특징이나 이러한 특징을 찾을
수 있는 곳에 대한 표시
― 공급 전원의 최대 허용 가능 겉보기 임피던스와 같은 모든 특별한 설치 요구사항
비고 1 공급 전원의 겉보기 임피던스는 배전망의 임피던스와 전원의 임피던스를 합한 값이다.
― 냉각에 액체가 사용되는 경우, 흡입압과 유량의 값의 허용 가능 범위와 냉각액의 화학적 구성
― 공급 전원에서 ME 기기를 격리시키기 위한 수단에 관한 설명(이러한 수단이 ME 기기에 통합되어
있지 않을 경우)[8.11.1 b) 참조]
― 적용이 가능한 경우, 부분적으로 밀봉된 오일이 차 있는 ME 기기나 그 부품의 오일 수준을
확인하기 위한 수단에 관한 설명(15.4.9 참조)
― ME 기기의 인가되지 않은 변경에서 발생할 수 있는 위해성을 다루는 경고문. 예를 들면 다음과
같은 취지의 문장
• “경고：이 기기의 변경을 허용하지 않음.”
• “경고：제조자의 인가 없이 이 기기를 변경하지 말 것”
• “경고：이 기기가 변경될 경우, 기기를 계속해서 안전하게 사용하기 위해서는 적절한 검사와 시
험을 수행해야 한다.”
기술 설명을 사용 설명서와 분리할 수 있는 경우에는 다음 사항을 포함시켜야 한다.
― 7.2에서 요구되는 정보
― 6.에서 규정되는 모든 적용 가능한 분류, 모든 경고 및 안전 공지, 그리고 (ME 기기에 표시되는)
안전 표식에 관한 설명

KS C IEC 60601－1:2011
52
― ME 기기에 관한 간략한 설명, ME 기기가 기능하는 방식, 그리고 ME 기기의 중대한 물리적 특징
및 성능 특징
비고 2 기술 설명은 책임 조직과 서비스 담당자를 위한 것이다.
제조자는 서비스 담당자에 대한 최소 자격 요건을 지정할 수 있다. 존재할 경우, 이러한 요구사항을
기술 설명에 문서화해야 한다.
비고 3 관할권이 있는 일부 당국에서는 서비스 담당자의 자격 요건에 추가 요구사항을 부과한다.
7.9.3.2 퓨즈, 전원 코드 및 그 밖의 부품의 교체
기술 설명에는 해당하는 대로 다음과 같은 사항을 포함시켜야 한다.
― 영구 설치 ME 기기의 외부에 있는 공급 전원에서 사용되는 퓨즈의 유형과 정격을 ME 기기의
정격 전류 및 동작 모드에 관한 정보에서 분명히 알 수 없는 경우, 이러한 퓨즈의 요구되는
유형과 모든 정격
― 비분리형 전원 코드가 있는 ME 기기의 경우, 서비스 담당자가 전원 코드를 교체할 수 있는지
여부에 관한 설명과 교체를 하였을 때 8.11.3의 요구사항이 지속적으로 지켜지게 할 정확한 연결
및 고정에 대한 지시
― 서비스 담당자가 교체할 수 있는 것으로 제조자가 규정하는 상호 교환 가능하거나 분리 가능한
부품의 정확한 교체를 위한 지시
― 구성요소를 교체함으로 수용할 수 없는 위험이 발생할 수 있는 경우, 위해성의 성격을 식별하는
적절한 경고와 (제조자가 해당 구성요소를 서비스 담당자가 교체할 수 있는 것으로 규정하는
경우) 구성요소를 안전하게 교체하는 데 필요한 모든 정보
7.9.3.3 회로도, 구성요소 부품 목록 등
요청에 따라 제조자가 회로도, 구성요소 부품 목록, 설명, 교정 지시 또는 서비스 담당자가 수리할
수 있는 것으로 제조자가 지정한 ME 기기의 부품을 서비스 담당자가 수리하는 데 도움이 될 기타
정보를 이용할 수 있게 만들 것이라는 문장을 기술 설명에 포함시켜야 한다.
7.9.3.4 *전원 격리
기술 설명에서는 8.11.1의 요구사항을 준수하는 데 사용되는 모든 수단을 명확하게 확인해야 한다.
7.9.3
의 요구사항에 대한 적합성은 기술 설명을 검사하여 확인한다.
8 *ME 기기에서 발생하는 전기 위해성에 대한 보호
8.1 감전에 대한 보호의 기본 규칙
정상 조건이나 단일 고장 조건에서 접근 가능 부분 및 장착부에 대한 8.4에 규정된 한계를
초과해서는 안 된다. 단일 고장 조건에서의 다른 위해 상황은 13.1을 참조한다.
a) *정상 조건은 아래의 모든 사항을 동시에 포함한다.
― 신호 입력/출력 부분에서 7.9에 규정된 대로 부속문서에 따라 연결이 허용되는 다른 전기기기
에서 발생하는 모든 전압 또는 전류의 존재나 (부속문서에서 이러한 다른 전기기기에 어떠한
제한 사항도 두지 않을 경우) 8.5.3에 규정된 대로 최대 전원 전압의 존재

KS C IEC 60601－1:2011
53
― 전원 플러그를 이용하여 공급 전원에 연결하기 위한 ME 기기에 대한 공급 연결의 전치
― 8.8의 요구사항에 적합하지 않은 절연의 일부 또는 전부의 단락
― 8.9의 요구사항에 적합하지 않은 연면 거리 또는 공간 거리의 일부 또는 전부의 단락
― 모든 기능 접지 연결을 포함하여 8.6의 요구사항에 적합하지 않은 접지 연결의 일부 또는 전부
의 개로
b) *단일 고장 조건에는 다음과 같은 사항이 포함된다.
― 8.8에 규정된 것과 같은 하나의 보호 수단에 대한 요구사항에 적합한 어느 하나의 절연의 단락
비고 여기에는 8.8에 적합한 이중 절연의 어느 하나의 구성 부분의 단락이 포함된다.
― 8.9에 규정된 것과 같은 하나의 보호 수단에 대한 요구사항에 적합한 어느 하나의 연면 거리
또는 공간 거리의 단락
― 단락이 해당 구성요소에 대한 고장 모드가 아니라는 것을 보여줄 수 없는 한 공간 거리나
연면 거리가 있으며 절연과 병렬로 연결되는 고완전성 특징을 갖는 구성요소 이외의 모든
구성요소의 단락 및 개로(4.8과 4.9도 참조한다.)
― 8.6의 요구사항에 적합한 어느 하나의 보호 접지선이나 내부 보호 접지 연결의 개로. 이것은
분리되지 않을 것이라고 간주되는 영구 설치 ME 기기의 보호 접지선에는 적용되지 않는다.
― 다상 ME 기기 또는 영구 설치 ME 기기의 중성선을 제외한 어느 하나의 공급 도체의 중단
― 별개의 외함에 있는 ME 기기 부품들 사이의 어느 하나의 전력 전달 도체의 중단(위험
분석에서 이 조건으로 인하여 허용된 한계가 초과될 수 있다고 나타나는 경우)
― 구성요소의 의도하지 않은 움직임. 단, 위험 관리 과정에서 결정된 것처럼 ME 기기의 예상
사용 수명 중에 이러한 움직임이 발생할 가능성이 매우 적을 것이라고 보장할 만큼
구성요소가 충분히 단단하게 설치되지 않았을 경우에만 해당(8.10.1도 참조)
― 떨어져 풀렸을 경우에 위해 상황이 발생할 수 있는 도체 및 커넥터의 우발적인 분리. 8.10.2도
참조한다.
어떤 부분이 접근 가능한 부분인지에 대한 결정은 5.9에 따라 수행한다.
누설 전류는 8.7에 따라 측정한다.
8.2 전원과 관련된 요구사항
8.2.1 분리된 전원에 대한 연결
ME 기기가 공급 전원을 제외한 분리된 전원에 연결하도록 규정되어 있다면 분리된 전원을 ME
기기의 일부로 간주하고 이 표준의 모든 관련된 요구사항을 적용하거나 그 조합을 ME 시스템으로
간주해야 한다. 7.2.5, 7.9.2.14., 5.5 f) 및 16.도 참조한다.
비고 예전에 이 표준의 첫 번째 판과 두 번째 판에서 “지정된 전원(specified power supply)”으로
언급된 것이 이제는 같은 ME 기기의 다른 부분이나 ME 시스템의 다른 전기기기로 간주된다.
적합성은 5.5 f)
에 규정된 대로 시험을 하고 검사를 하여 확인한다.
특정한 분리된 전원이 규정되면
ME
기기를 이 전원에 연결하고 관련된 시험을 수행한다.
일반적인 분리된 전원이 규정되면
부속문서의 표준을 검사한다.
8.2.2 외부 d.c. 전원에 대한 연결
ME 기기가 외부 d.c. 전원으로부터 공급되는 전력에 대하여 규정되면 의도한 기능이 나타나지 않은
경우를 제외하고는 잘못된 극성으로 연결될 때 어떠한 위해 상황도 발생해서는 안 된다. 이후에

KS C IEC 60601－1:2011
54
올바른 극성으로 연결이 이루어지면 ME 기기에는 수용할 수 없는 위험이 없어야 한다. 도구를
사용하지 않고 누구라도 재설정할 수 있는 보호 장치는 재설정시에 정확한 동작을 회복시킨다면
수용할 수 있다.
비고 외부 d.c. 전원은 공급 전원이나 다른 전기기기일 수 있다. 후자의 경우에 그 조합은 8.2.1에
규정된 대로 ME 시스템으로 간주된다.
적합성은 검사를 수행하여 확인하며 필요한 경우에는 기능 시험을 수행한다.
8.3 장착부의 분류
a) *부속문서에서 직접 심장 적용에 적절한 것으로 규정된 장착부는 CF형 장착부가 되어야 한다.
비고 다른 제한 사항이 심장 응용에 적용될 수 있다.
적합성은 검사로 확인한다.
b) *전기 에너지나 전기생리학적 신호를 환자에게 전달하거나 환자로부터 받기 위한 환자 연결을 포
함하는 장착부는 BF형 장착부나 CF형 장착부가 되어야 한다.
적합성은 검사로 확인한다.
c) a)나 b)에서 다루지 않는 장착부는 B형 장착부, BF형 장착부 또는 CF형 장착부가 되어야 한다.
적합성은 검사로 확인한다.
d) *(표시를 제외하고) 장착부에 대한 요구사항을 적용할 필요가 있는 것으로 4.6에 따라 확인된 부
분에 대해서는 위험 관리 과정에서 BF형 장착부나 CF형 장착부에 대한 요구사항을 적용해야 한
다는 필요성이 확인되지 않는다면 B형 장착부에 대한 요구사항을 적용해야 한다.
8.4 전압, 전류 또는 에너지의 제한
8.4.1 *전류를 전달하기 위한 환자 연결
8.4.2에 규정된 한계는 정상 사용 중에 생리학적 효과를 일으키기 위하여 환자의 몸을 통과하게 되어
있는 전류에는 적용되지 않는다.
8.4.2 장착부를 포함하는 접근 가능 부분
a) 환자 연결에서 나오는 전류, 환자 연결로 들어 가는 전류 또는 환자 연결과 환자 연결 사이의 전
류는 8.7.4에 규정된 대로 측정되었을 때 표 3과 표 4에 규정된 환자 누설 전류와 환자 측정 전류
에 대한 한계를 초과해서는 안 된다.
적합성은 8.7.4
에 따라 측정을 수행하여 확인한다.
b) *환자 연결 이외의 접근 가능 부분에서 나오거나, 접근 가능 부분으로 흘러 들어가거나, 접근 가
능 부분과 접근 가능 부분 사이에서 흐르는 누설 전류는 8.7.4에 규정된 대로 측정하였을 때 8.7.
3 c)에 규정된 접촉 전류에 대한 한계를 초과해서는 안 된다.

KS C IEC 60601－1:2011
55
적합성은 8.7.4
에 따라 측정을 수행하여 확인한다.
c) *허용 가능 접촉 전류를 초과하는 전류가 흐를 수 있는 환자의 몸을 통과하거나 직접적으로 환자
에 연결될 확률이 정상 사용에서 무시할 수 있고 사용 설명서에서 운영자에게 관련된 부분과 환
자를 동시에 접촉하지 말 것을 지시한다면 위의 b)에 규정된 한계는 다음과 같은 부분에 적용되
지 않는다.
― 커넥터의 접근 가능 접점
― 퓨즈를 교체하는 동안에 접근할 수 있는 퓨즈홀더의 접점
― 램프를 제거한 후에 접근할 수 있는 램프홀더의 접점
― 도구를 사용하지 않고 열 수 있거나 도구가 필요하기는 하지만 사용 설명서에서 서비스 담당
자 이외의 모든 운영자가 관련된 접근 커버를 열 것을 지시하는 접근 커버 내부의 부분
보기 1 조명이 있는 누름 버튼
보기 2 지시등
보기 3 레코더 펜
보기 4 플러그인 모듈의 일부
보기 5 전지
이러한 부분에 대하여 접지나 다른 접근 가능 부분에 대한 전압은 42.4 V 피크 a.c.를 초과하거나
정상 조건 또는 단일 고장 조건에서 60 V d.c.를 초과해서는 안 된다. 60 V의 d.c. 한계가 10 %를
넘지 않는 피크 대 피크 리플로 d.c.에 적용된다. 리플이 이 값을 초과하면 42.4 V의 피크 한계가
적용된다. 에너지는 60초 넘게 240 VA를 초과해서는 안 되며, 이용할 수 있는 저장된 에너지가
2 V 이하의 전위에서 20 J를 초과해서는 안 된다.
비고 8.4.2 c)에 규정된 한계보다 높은 전압이 존재하는 경우, 8.4.2 b)에 언급된 누설 전류 한계가
적용된다.
적합성은 위험 관리 파일의 검사,
사용 설명서에 대한 참조,
그리고 측정을 수행하여 확인한다.
d) *또한 위의 c)에 규정된 전압 및 에너지 한계가 다음에 적용된다.
― 외함의 개구부를 통하여 삽입되는 그림 8에 나와 있는 시험 핀을 이용하여 접촉할 수 있는 플
러그, 커넥터 및 콘센트 이외의 내부 부분
― 책임 조직이 정상 사용 중에 도구를 사용하여 조정할 수 있는 미리 설정된 제어 장치의
조정을 위하여 제공되는 개구부를 통해서나 외함의 윗면에 있는 개구부를 통하여 삽입되는
지름이 4 mm이고 길이가 100 mm인 금속 시험봉을 사용하여 접촉할 수 있는 내부 부분
표준 시험 막대에 대한 외부 부분의 슬롯이나 개구부를 통한 연면 거리 및 공간 거리의 측정에
관해서는 8.9.4도 참조한다.
적합성은 시험핀이나 시험봉을 관련된 개구부에 통과시켜 확인한다.
시험핀은 (1 N
을 넘지 않는)
최소한의 힘으로 가능한 모든 위치에서 삽입한다.
시험봉은 책임 조직이 정상 사용 중에 조정을 할 수 있는 미리 설정된 제어 장치의 조정을
위하여 제공된 개구부를 통하여 가능한 모든 위치에서 삽입하며,
의심의 여지가 있는 경우에는
10 N
의 힘을 사용한다.
사용 설명서에서 특정 도구의 사용을 규정하고 있다면,
이 도구를 사용하여 시험을 반복한다.

KS C IEC 60601－1:2011
56
또한 외함의 윗면에 있는 개구부를 통하여 시험봉을 자유롭게 수직으로 매단다.
단위：mm
그림 8 ― 시험 핀[8.4.2 d) 참조]
e) 도구를 사용하지 않고 열 수 있는 접근 커버가 이 항목에서 허용하는 수준보다 전압이 높은 부분
에 접근 가능하게 하지만 접근 커버가 열렸을 때 이러한 부분의 전력이 자동 차단된다면 해당 부
분의 전력을 차단하는 데 사용되는 장치는 스위치를 격리하는 전원에 대한 8.11.1에 규정된 요구
사항을 만족해야 하며 단일 고장 조건에서 유효한 상태를 유지해야 한다. 이러한 장치의 동작을
유지시킬 수 있다면 도구가 있어야 한다.
적합성은 검사로 확인한다.
8.4.3 *플러그로 전원에 연결하게 되어 있는 ME 기기
플러그를 사용하여 전원에 연결하게 되어 있는 ME 기기나 그 부품은 플러그를 분리하고 나서 1초
후에 관찰하였을 때 플러그의 핀과 핀 사이의 전압과 어느 한쪽의 공급 핀과 외함 사이의 전압이
60 V를 초과하지 않도록 설계되어야 하며, 이 값이 초과된다면 축적 전하가 45 μC를 초과하지
않아야 한다.
적합성은 다음과 같은 시험으로 확인한다.
ME
기기가 정격 전압에서 동작하거나 정격 전압 범위의 상한에서 동작한다.
ME
기기가 “
켜기”
및 “
끄기”
위치의 관련 스위치로 전원에서 분리된다.
플러그를 사용하여 전원에서 ME
기기를 분리할 수 있는데,
이 경우에는 최악의 경우를 측정할 수
있도록 필요한 횟수만큼 시험을 수행하며,
공급 전압 파형의 피크에서 분리가 일어나도록 트리거링
회로(triggering circuit)
를 사용할 수도 있다.
플러그의 핀들 사이와 어느 한 핀과 외함 사이의 전압은 내부 임피던스가 시험에 영향을 주지 않는
기구를 사용하여 분리하고 나서 1초 후에 측정한다.
축적 전하는 모든 편리한 방법을 사용하여 측정하거나 계산할 수 있다.
8.4.4 *내부 용량성 회로
전기 연결
강철
절연 재료

KS C IEC 60601－1:2011
57
ME 기기의 전력 공급이 중단되고, 그 직후에 정상 사용에서 존재한 대로의 접근 커버가 제거된
이후에 접근할 수 있게 되는 용량성 회로의 도전부의 잔류 전압은 60 V를 초과해서는 안 되며, 이
값이 초과되면 축적 전하가 45 μC를 초과해서는 안 된다.
자동 방전이 합리적으로 가능하지 않고 도구를 사용할 때만 접근 커버를 제거할 수 있다면, 포함이
되고 수동 방전을 허용하는 장치를 사용할 수 있다. 그 다음에는 커패시터나 연결된 회로를 기호
IEC 60417-5036(DB：2002-10)(표 D.1의 기호 24 참조)으로 표시해야 하며, 비자동 방전 장치를 기술
설명에 규정해야 한다.
적합성은 다음과 같은 시험으로 확인한다.
ME
기기를 정격 전압에서 동작시킨 다음 전력을 차단한다.
정상 사용에서 존재하는 모든 접근
커버를 정상적으로 가능한 한 빨리 제거한다.
그 직후에 모든 접근 가능한 커패시터나 회로 부품의
잔류 전압을 측정하고 축적 전하를 계산한다.
비자동 방전 장치가 기술 설명에 규정되어 있다면 검사를 수행하여 이 장치의 포함 상태와 표시를
확인한다.
8.5 부품의 분리
8.5.1 *보호 수단(MOP：MEANS OF PROTECTION)
8.5.1.1 일반
ME 기기에는 장착부와 그 밖의 접근 가능 부분이 8.4에 규정된 한계를 벗어나지 못하게 하기 위한
두 가지 보호 수단이 있어야 한다.
각 보호 수단은 4.6을 고려하여 환자 보호 수단이나 운영자 보호 수단으로 분류해야 한다. 그림
A.12도 참조한다.
(멸균을 포함하여) 동작 중에 예상되는 온도에서 다시 가소성을 가질 수 있는 밀봉제로 덮는 것과
함께 바니싱, 에나멜칠, 산화 및 이와 비슷한 보호 마무리를 보호 수단으로 간주해서는 안 된다.
비고 보호 수단으로 사용하기 위한 것으로서 KS C IEC 60950－1：2008에 적합한 코팅 및 기타
절연을 운영자 보호 수단으로 수용할 수는 있지만 자동으로 환자 보호 수단이 되는 것은
아니다. 환자 보호 수단의 경우에는 위험 관리 과정의 결과로 고려사항이 생길 수 있다.
보호 수단을 구성하는 구성요소 및 배선은 8.10의 관련 요구사항에 적합해야 한다.
8.5.1.2와 8.5.1.3의 요구사항에 적합하지 않은 모든 절연, 연면 거리, 공간 거리, 구성요소 또는 접지
연결을 보호 수단으로 간주해서는 안 된다. 이러한 부분의 일부 또는 전부의 고장은 정상 조건으로
간주해야 한다.
8.5.1.2 환자 보호 수단(MOPP：MEANS OF PATIENT PROTECTION)
환자 보호 수단을 구성하는 고체 절연은 표 6에 규정된 시험 전압에서 8.8에 따라 절연 강도 시험에
적합해야 한다.
환자 보호 수단을 구성하는 연면 거리 및 공간 거리는 표 12에 규정된 한계에 적합해야 한다.

KS C IEC 60601－1:2011
58
환자 보호 수단을 구성하는 보호 접지 연결은 8.6의 요구사항과 시험에 적합해야 한다.
KS C IEC 60384－14에 적합한 Y1 커패시터는 두 개의 환자 보호 수단에 대한 절연 강도 시험을
통과할 경우 하나의 환자 보호 수단에 동등한 것으로 간주한다. 두 개의 커패시터가 직렬로
사용된다면 각각 이 쌍에 걸쳐 발생하는 총 사용 전압에 대하여 정격을 가져야 하며 같은 공칭
정전용량을 가져야 한다.
8.5.1.3 운영자 보호 수단(MOOP：MEANS OF OPERATOR PROTECTION)
운영자 보호 수단을 구성하는 고체 절연은 다음 중의 하나가 되어야 한다.
― 표 6에 규정된 시험 전압에서 8.8에 따라 절연 강도 시험에 적합해야 한다.
― 절연 협조에 대한 KS C IEC 60950－1의 요구사항에 적합해야 한다.
운영자 보호 수단을 구성하는 연면 거리 및 공간 거리는 다음 중의 하나가 되어야 한다.
― 표 13에서 표 16에 규정된 한계에 적합해야 한다.
― 절연 협조에 대한 KS C IEC 60950－1의 요구사항에 적합해야 한다.
운영자 보호 수단을 구성하는 보호 접지 연결은 다음 중의 하나가 되어야 한다.
― 8.6의 요구사항에 적합해야 한다.
― 보호 접지에 대한 KS C IEC 60950－1의 요구사항 및 시험에 적합해야 한다.
KS C IEC 60384－14에 적합한 Y2 커패시터는 하나의 운영자 보호 수단에 대한 절연 강도 시험을
통과할 경우 하나의 운영자 보호 수단에 동등한 것으로 간주한다. KS C IEC 60384－14에 적합한 Y1
커패시터는 두 개의 운영자 보호 수단에 대한 절연 강도 시험을 통과할 경우 두 개의 운영자 보호
수단에 동등한 것으로 간주한다. 두 개의 커패시터가 직렬로 사용된다면 각각 이 쌍에 걸쳐
발생하는 총 사용 전압에 대하여 정격을 가져야 하며 같은 공칭 정전용량을 가져야 한다.
8.5.1.1
~8.5.1.3
에 대한 적합성은 절연,
연면 거리,
공간 거리,
구성요소 또는 보호 접지 연결의
임피던스가 접근 가능 부분이 8.4
에 규정된 한계를 초과하는 것을 막는 지점을 확인하기 위한 ME
기기의 물리적 및 전기적 구성을 조사하여 확인한다.
비고 대개 이러한 지점에는 대지 전위와 다른 부분들과 접근 가능한 부분들 사이의 절연이
포함되지만 부유 회로 및 접지나 그 밖의 회로 사이의 절연 등도 포함될 수 있다. 절연 경로에
대한 조사가 부속서 J에 나와 있다.
이러한 지점 각각에 대하여 다음 사항의 여부를 결정한 다음에 해당 지점에서의 고장을 정상
조건으로 간주해야 할지 단일 고장 조건으로 간주해야 할지 여부를 결정한다.
―
 고체 절연이 8.8
에 따라 절연 강도 시험에 적합한지 여부 또는 운영자 보호 수단의 경우 절연 협
조에 대한 KS C IEC 60950
－1
의 요구사항에 적합한지 여부
―
 연면 거리와 공간 거리가 8.9
의 규정대로 되어 있는지 여부 또는 운영자 보호 수단의 경우 절연
협조에 대한 KS C IEC 60950
－1
의 요구사항에 적합한지 여부
―
 공간 거리나 연면 거리가 있으며 절연과 병렬로 연결되는 구성요소가 4.8
과 8.10.1
에 적합한지 여
부
― 보호 접지 연결이 8.6의 요구사항에 적합한지 여부 또는 운영자 보호 수단의 경우 보호 접지에
대한 KS C IEC 60950－1의 요구사항에 적합한지 여부

KS C IEC 60601－1:2011
59
각 보호 수단은 허용된 한계를 초과하지 못하게 해당 보호 수단이 보호하는 ME
기기의 부품과
관련하여 분류된다.
장착부나 4.6
에 따라 장착부와 같은 요구사항을 적용할 필요가 있는 것으로
확인된 부분을 보호한다면 환자 보호 수단이다.
그렇지 않다면 운영자 보호 수단이다.
사용 전압은 8.5.4
에 따라 검사,
계산 또는 측정으로 결정한다.
정상 조건과 단일 고장 조건에서 나타날 수 있는 어떤 접근 가능과 다른 접근 가능 부분 또는 접지
사이의 전압,
전류 또는 에너지는 관련된 조건에서 검사 또는 계산을 수행하여 결정하고,
필요하다면
측정을 수행하여 결정한다.
8.5.2 환자 연결의 분리
8.5.2.1 *F형 장착부
모든 F형 장착부의 환자 연결은 최대 전원 전압과 같은 사용 전압에 대한 하나의 환자 보호 수단과
동등한 수단을 사용하여 다른 장착부의 환자 연결을 포함하는 다른 모든 부분들로부터 분리되어야
하며, 적용된 최대 전원 전압의 110 %를 가진 환자 누설 전류에 대하여 지정된 한계에 적합해야
한다.
하나의 F형 장착부에 복수의 기능이 포함될 수 있으며, 이 경우에는 이러한 기능들 사이의 분리가
요구되지 않는다.
(ECG 전극과 압력 카데터 사이에서처럼) 같거나 다른 기능의 환자 연결 사이에 전기적 분리가
없다면 이러한 환자 연결은 하나의 장착부로 취급한다.
복수의 기능을 하나의 장착부 안에 모두 포함되는 것으로 간주할 것인지 복수의 장착부로 간주할
것인지는 제조자의 정의에 따른다.
BF형, CF형 또는 내제세동으로의 분류는 하나의 장착부 전체에 적용된다.
적합성은 검사, 8.7.4
의 누설 전류 시험, 8.8.3
의 절연 강도 시험,
그리고 관련된 연면 거리 및 공간
거리의 측정으로 확인한다.
비고 F형 장착부와 다른 부분들 사이의 분리 수단에는 최대 전원 전압과 관련된 이러한 시험들이
양쪽에 적용되며 8.5.4에 규정된 대로 각 회로 내에 존재하는 전압과 관련된 시험들도
적용된다. 각 회로 내에 존재하는 전압의 크기에 따라 어느 한쪽의 시험이 더 엄격할 수 있다.

과도한 전압으로부터 보호를 제공하기 위한 목적으로 외함과 F형 장착부의 환자 연결들 사이에
연결된 보호 장치는 500 V r.m.s. 아래에서는 동작해서는 안 된다.
적합성은 보호 장치의 동작 전압을 시험하여 확인한다.
8.5.2.2 *B형 장착부
다음에 해당하지 않는 한, 보호 접지 되지 않은 B형 장착부의 환자 연결은 하나의 환자 보호 수단을
사용하여 보호 접지되지 않은 금속으로 된 접근 가능 부분으로부터 분리해야 한다.
― 금속으로 된 접근 가능 부분이 장착부와 물리적으로 인접해 있으며 장착부의 일부로 간주할 수
있다.

KS C IEC 60601－1:2011
60
― 금속으로 된 접근 가능 부분이 허용된 한계를 넘는 전압이나 누설 전류의 근원과 접촉할 위험이
수용이 가능할 정도로 낮다.
적합성은 검사, 8.7.4
의 누설 전류 시험, 8.8.3
의 절연 강도 시험,
그리고 연면 거리 및 공간 거리의
측정,
그리고 위험 관리 파일에 대한 참조로 확인한다.
8.5.2.3 *환자 리드
다음과 같은 환자 리드에서 전기 연결을 위한 모든 커넥터는 환자 연결이 환자와 접촉하고 있는
동안에 언급된 부분이 접지나 발생 가능한 위해 전압에 연결될 수 없도록 구성되어야 한다.
― 환자로부터 멀리 떨어져 있는 리드의 끝에 있다.
― 최대 전원 전압과 같은 사용 전압에 대하여 하나의 환자 보호 수단에 의해 모든 환자 연결로부터
분리되지 않는 도전부를 포함한다.
비고 이 항목에서 “언급된 부분”이란 이 항목의 첫 문장에서 “…모든 환자 연결로부터 분리되지
않는 커넥터의 도전부…”를 가리킨다.
특히 다음과 같다.
― 언급된 부분은 지름이 100 mm 이상인 평평한 전도판과 접촉해서는 안 된다.
― 평평한 표면과 커넥터 핀들 사이의 공간 거리는 0.5 mm 이상이 되어야 한다.
― 전원 콘센트에 꽂을 수 있다면, 1.0 mm 이상의 연면 거리와 1 500 V의 절연 강도를 제공하며 8.8.
4.1에 적합한 절연 수단을 사용하여 언급된 부분이 전원 전압에서 다른 부분들과 접촉하지 못하
게 해야 한다.
― 그림 6의 표준 시험 막대와 치수가 같은 곧은 무관절형 시험 막대는 (모서리나 테두리처럼)
평평한 표면이나 전원 콘센트 이외의 물체와의 접촉으로부터 수용할 수 없는 위험이 발생하지
않는다고 위험 관리 과정에서 입증되지 않았다면 10 N의 힘으로 접근 개구부에 접촉하여도 가장
불리한 위치에서 적용되었을 때 언급된 부분과 전기 접촉을 일으켜서는 안 된다.
적합성은 요구에 따라 검사와 시험으로 확인한다.
8.5.3 *최대 전원 전압
최대 전원 전압은 다음과 같이 결정해야 한다.
― 공급 전원에 연결 수단도 가지고 있는 내부 전원형 ME 기기를 포함하여 단상 또는 d.c. 공급 전
원에서 전력을 공급받는 ME 기기의 경우, 최대 전원 전압은 가장 높은 정격 공급 전압이 되며,
이 값이 100 V 이상이 되는 경우에는 최대 전원 전압은 250 V가 된다.
― 다상 ME 기기의 경우, 최대 전원 전압은 중성 공급 전압에 대한 가장 높은 정격 상이다.
― 다른 내부 전원형 ME 기기의 경우, 최대 전원 전압은 250 V이다.
8.5.4 *사용 전압
각 보호 수단에 대한 사용 전압은 다음과 같이 결정해야 한다.
― ME 기기에 대한 입력 공급 전압은 정격 전압이 되거나 가장 높은 측정값을 일으키는 정격 전압
범위 내의 전압이 되어야 한다.

KS C IEC 60601－1:2011
61
― 적재 리플이 있는 d.c. 전압의 경우, 사용 전압은 피크 대 피크 리플이 평균값의 10 %를 초과하지
않을 경우에는 평균값이며, 피크 대 피크 리플이 평균값의 10 %를 초과할 경우에는 피크
전압이다.
― 이중 절연을 구성하는 각 보호 수단에 대한 사용 전압은 이중 절연이 전체적으로 적용되는
전압이다.
― 접지에 연결되지 않은 환자 연결이 관련되어 있는 사용 전압의 경우, 환자가 (의도적으로나
우발적으로) 접지되는 상황을 정상 조건으로 간주한다.
― 외함과 F형 장착부의 환자 연결 사이의 사용 전압은 장착부의 모든 부분의 접지를 포함하여 정상
사용 절연에서 나타나는 가장 높은 전압을 취한다. 8.5.2.1도 참조한다.
― 내제세동 장착부의 경우, 사용 전압은 제세동 전압의 존재 가능성을 고려하지 않고 결정한다.
8.5.5와 8.9.1.15도 참조한다.
― 한쪽의 권선과 커패시터가 함께 연결되어 있는 지점과 다른 한쪽의 외부 도체에 대한 단자
사이에서 공진 전압이 발생할 수 있는 커패시터가 갖추어져 있는 모터의 경우, 사용 전압은 공진
전압과 같아야 한다.
8.5.5 내제세동 장착부
8.5.5.1 *제세동 보호
내제세동 장착부 분류는 하나의 장착부 전체에 적용해야 한다.
비고 1 이 요구사항이 같은 장착부의 분리된 기능들에는 적용되지 않지만 운영자가 이러한 부분에서
충격을 받을 가능성을 위험 관리 과정에서 고려하는 것이 좋다.
내제세동 장착부와 연관된 연면 거리 및 공간 거리에 대한 요구사항은 8.9.1.15를 참조한다.
내제세동 장착부의 환자 연결을 ME 기기의 다른 부분으로부터 격리시키는 데 사용되는 설비는
다음과 같도록 설계되어야 한다.
a) 내제세동 장착부에 연결되는 환자에 대한 심제세동기의 방출 중에 1 V를 초과하는 그림 9와 그림
10의 Y1 지점과 Y2 지점 사이에서 측정된 피크 전압에 의해 결정된 것과 같은 유해한 전기
에너지가 다음과 같은 곳에 나타나지 않는다.
― ME 기기에 연결되었을 때 케이블과 환자 리드의 커넥터를 포함하는 외함
비고 2 이 요구사항은 ME 기기에서 분리된 내제세동 장착부나 그 커넥터의 연결 리드에는 적
용되지 않는다.
― 신호 입력/출력 부분
― ME 기기가 놓여지고 최소한 ME 기기의 밑면과 같은 면적을 갖는 시험용 금속박
― (내제세동 장착부로의 분류와는 상관없는) 다른 모든 장착부의 환자 연결
b) 제세동 전압에 노출되고 부속문서에 기술된 모든 필요한 복구 시간이 지난 다음에 ME 기기는 이
표준의 관련 요구사항을 준수해야 하며 기본 안전과 필수 성능을 계속해서 제공해야 한다.
적합성은 각 내제세동 장착부에 다음과 같은 시험을 교대로 적용하여 확인한다.
•
공통 모드 시험
그림 9
에 나와 있는 것처럼 ME
기기를 시험 회로에 연결한다.
보호 접지되거나 기능 접지된 것은
제외하고 함께 연결된 내제세동 장착부의 모든 환자 연결에 시험 전압을 적용한다.

KS C IEC 60601－1:2011
62
범례는 표 5를 참조한다.
VT 시험 전압
S 시험 전압을 적용하기 위한 스위치
R1, R2 ±2 %에서의 허용차, 2 kV 이상
RCL 전류 제한 저항기
D 1, D 2 작은 신호 실리콘 다이오드
±5 %의 허용차를 갖는 그 밖의 구성요소
그림 9 ― 내제세동 장착부에 대한 가교 환자 연결에 대한 시험 전압의 응용
(8.5.5.1 참조)
•
차동 모드 시험
그림 10
에 나와 있는 것처럼 ME
기기를 시험 회로에 연결한다.
시험 전압을 내제세동 장착부의 각
환자 연결에 교대로 적용하고 같은 내제세동 장착부의 나머지 모든 환자 연결은 접지에 연결한다.
비고 장착부가 단일 환자 연결로 구성되어 있을 때는 차동 모드 시험을 사용하지 않는다.
위의 시험 중에 다음과 같이 한다.
―
 영구 설치 ME
기기는 제외하고, ME
기기는 보호 접지선을 연결한 상태와 연결하지 않은 상태에
서 시험한다(
즉,
두 차례의 분리된 시험).
―
 장착부의 절연 표면은 금속박으로 덮거나 적절한 경우 0.9 %
의 식염수에 침지시킨다.
표시 장치
신호 입력/출력 부분
본선
전원부
보호 접지
제1급 ME 기기 ME 기기의 밑
면에 있는 포
일
접지되지 않은 접근 가능 부분
외함의 비도전부와 접촉하는 포일
환자 연결

KS C IEC 60601－1:2011
63
―
 기능 접지 단자에 붙은 모든 외부 연결을 제거한다.
―
 보호 접지 되지 않은 8.5.5.1 a)
에 규정된 부품들을 차례대로 표시 장치에 연결한다.
― ME
기기를 공급 전원에 연결하고 사용 설명서에 따라 동작시킨다.
S
를 동작시킨 다음에 Y1
지점과 Y2
지점 사이의 피크 전압을 측정한다. VT
를 반전시키고 각 시험을
반복한다.
부속문서에 기술된 복구 시간이 지난 후에 ME
기기가 계속해서 기본 안전과 필수 성능을
제공하는지를 결정한다.
8.5.5.2 에너지 감소 시험
내제세동 장착부나 내제세동 장착부의 환자 연결에는 100 Ω의 부하에 전달되는 제세동기 에너지가
ME 기기가 분리되었을 때 이 부하에 전달되는 에너지의 90 % 이상이 되게 하는 수단이 있어야
한다.
적합성은 다음과 같은 시험으로 확인한다.
시험 회로는 그림 11
에 나와 있다.
이 시험에는 사용 설명서에서 권장하는 케이블,
전극 및 변환기와
같은 부속품을 사용한다(7.9.2.14
참조).
시험 전압을 각 환자 연결이나 장착부에 차례대로 적용하고,
같은 장착부의 모든 나머지 환자 연결은 접지에 연결한다.
절차는 다음과 같다.
a)
장착부나 환자 연결을 시험 회로에 연결한다.
b)
스위치 S
를 위치 A
에 놓고 커패시터 C
를 5 kV d.c.
로 충전한다.
c)
스위치 S
를 위치 B
로 동작시켜 커패시터 C
를 방전시키고 100 Ω
부하에 전달된 에너지 E 1
을 측정
한다.
d)
시험 중인 ME
기기를 시험 회로에서 제거하고 위의 b)
와 c)
단계를 반복하면서 100 Ω
부하에 전
달된 에너지 E2
를 측정한다.
e)
에너지 E1
이 E2
의 90 %
이상이 되는지 검증한다.

KS C IEC 60601－1:2011
64
범례는 표 5를 참조한다.
VT 시험 전압
S 시험 전압을 적용하기 위한 스위치
R1, R2 ±2 %에서의 허용차, 2 kV 이상
RCL 전류 제한 저항기
D 1, D 2 작은 신호 실리콘 다이오드
±5 %의 허용차를 갖는 그 밖의 구성요소
그림 10 ― 내제세동 장착부에 대한 개별 환자 연결에 대한 시험 전압의 응용
(8.5.5.1 참조)
표시 장치
접지되지 않은 접근 가능 부분
신호 입력/출력 부분
본선 전원부
보호 접지
제1급 ME 기기 ME 기기의 밑면
에 있는 포일
외함의 비도전부와
접촉하는 포일
환자 연결

KS C IEC 60601－1:2011
65
범례는 표 5를 참조한다.
S 시험 에너지를 적용하기 위한 스위치
A, B 스위치 위치
RCL 전류 제한 저항기
±5 %의 허용차를 갖는 구성요소
그림 11 ― 전달된 제세동 에너지를 시험하기 위한 시험 전압의 응용
(8.5.5.2 참조)
8.6 *ME 기기의 보호 접지, 기능 접지 및 등전위화
8.6.1 *요구사항의 적용 가능성
관련된 부분이 보호 접지에 대한 KS C IEC 60950－1의 요구사항과 시험에 적합하고 운영자 보호
수단 역할만 하고 환자 보호 수단 역할은 하지 않는 것이 아니라면 8.6.2~8.6.8의 요구사항을
적용한다.
8.6.2 *보호 접지 단자
ME 기기의 보호 접지 단자는 전력 공급 코드의 보호 접지선을 사용하고, 적절한 경우 적절한
플러그를 사용하거나 고정식 보호 접지선을 사용하여 외부 보호 접지 시스템에 연결하는 데
적절해야 한다.
전력 공급 코드나 고정식 공급 도체에 대한 ME 기기의 보호 접지 단자의 고정 수단은 8.11.4.3의
요구사항에 적합해야 한다. 도구를 사용하지 않고 고정 수단을 풀 수 없어야 한다.
내부 보호 접지 연결에 사용되는 나사는 ME 기기의 외부에서 우발적으로 풀지 못하게 하거나
완전히 덮어야 한다.
기구 유입구가 ME 기기에 대한 공급 연결을 구성하는 경우, 기구 유입구의 접지핀은 보호 접지
단자로 간주해야 한다.
환자 연결
(무유도)
여기서 RL은
유도기 L의
d.c. 저항이
다.

KS C IEC 60601－1:2011
66
ME 기기의 서로 다른 부분들 사이의 기계적 연결이나 보호 접지 또는 기능 접지와 관련되지 않은
구성요소의 고정에 보호 접지 단자를 사용해서는 안 된다.
적합성은 재료 및 구성에 대한 검사,
수동 시험,
그리고 8.11.4.3
의 시험으로 확인한다.
8.6.3 *가동부의 보호 접지
보호 접지 연결은 제조자가 이 연결이 ME 기기의 예상 사용 수명 중에 신뢰할 수 있는 상태를
유지할 것이라고 입증하지 못한다면 가동부에 사용해서는 안 된다.
적합성은 ME
기기를 검사하여 확인하며 필요한 경우에는 위험 관리 파일도 검사한다.
8.6.4 임피던스와 통전 용량
a) *보호 접지 연결은 과도한 전압 강하 없이 신뢰할 수 있게 고장 전류를 전달할 수 있어야 한다.
영구 설치 ME 기기의 경우, 보호 접지되는 부분과 보호 접지 단자 사이의 임피던스는 8.6.4
b)에서 허용한 경우는 제외하고 100 mΩ을 초과해서는 안 된다.
기구 유입구가 있는 ME 기기의 경우, 기구 유입구의 접지핀과 보호 접지되는 부분 사이의
임피던스는 8.6.4 b)에서 허용한 경우는 제외하고 100 mΩ을 초과해서는 안 된다.
비착탈식 전원 코드가 있는 ME 기기의 경우, 전원 플러그의 보호 접지핀과 보호 접지되는 부분
사이의 임피던스는 8.6.4 b)에서 허용한 경우는 제외하고 200 mΩ을 초과해서는 안 된다.
적합성은 다음과 같은 시험으로 확인한다.
주파수가 50 Hz
또는 60 Hz
이고 무부하 전압이 6 V
를 초과하지 않는 전류원으로부터 25 A
나
관련된 회로의 가장 높은 정격 전류의 1.5
배 중에서 더 높은 값의 전류(
±10 %)
를 보호 접지
단자나 기구 유입구의 보호 접지 접점이나 전원 플러그의 보호 접지핀과 각각의 보호 접지되는
부분을 5
초에서 10
초 동안 통과시킨다.
설명된 부분들 사이의 전압 강하를 측정하고 전류와 전압 강하로부터 임피던스를 결정한다.
총 임피던스(
즉,
측정하고 있는 임피던스에 시험 리드의 임피던스와 접촉 임피던스를 더한 값)
와
위에선 규정한 대로의 시험 전류의 곱이 6 V
를 초과한다면,
먼저 6 V
를 초과하지 않는 무부하
전압으로 임피던스를 측정한다.
측정된 임피던스가 허용된 범위 내에 있다면,
규정된 전류를 총 임피던스로 전달하는 데 충분한
무부하 전압을 가진 전류원을 사용하여 임피던스 측정을 반복하거나 관련된 보호 접지선과 보호
접지 연결의 단면적 표면이 관련된 전류 전달 도체의 단면적과 적어도 같다는 것을 확인하여
이들의 통전 용량을 확인한다.
b) *관련된 절연의 단락이 발생할 경우에 단일 고장 조건의 환자 누설 전류와 접촉 전류의 허용 가
능한 값이 초과되지 않도록 관련된 회로의 통전 용량이 제한되어 있다면 보호 접지 연결의 임피
던스가 위에 규정된 값을 초과하는 것이 허용된다.
적합성은 검사를 수행하여 확인하며,
필요한 경우에는 관련된 단일 고장 조건에서 누설 전류를
측정한다.
단락 이후에 처음 50 ms
동안 발생하는 과도 전류는 고려하지 않는다.

KS C IEC 60601－1:2011
67
8.6.5 표면 코팅
페인트와 같이 도전성이 좋지 않은 재료로 된 표면 코팅을 가지고 있고 사이에 보호 접지 연결에
대한 전기적 접촉이 필수적인 ME 기기의 전도성 요소들은 제조 과정과 이음 구성에 대한 조사에서
표면 코팅을 제거하지 않고 임피던스와 통전 용량에 대한 요구사항이 보장된다고 입증되지 않는다면
접촉 시점에 코팅을 제거해야 한다.
적합성은 검사로 확인한다.
8.6.6 플러그와 소켓
공급 전원과 ME 기기 사이의 연결이나 서비스 담당자 이외의 사람이 동작시킬 수 있는 ME 기기의
분리된 부분들 사이의 연결이 플러그와 소켓 장치를 통하여 이루어진다면 보호 접지 연결은 공급
연결이 이루어지거나 중단되기 전에 이루어지고 그 후에 중단되어야 한다. 이는 서로 교환할 수
있는 부분들이 보호 접지되는 경우에도 적용된다.
적합성은 검사로 확인한다.
8.6.7 *등전위화 도체
ME 기기에 등전위화 도체의 연결을 위한 단자가 갖추어져 있으면 다음과 같은 요구사항을 적용한다.
― ME 기기가 정상 사용의 위치에 있을 때 운영자가 단자에 접근할 수 있어야 한다.
― 정상 사용에서 우발적인 분리의 위험을 최소화시켜야 한다.
― 도구를 사용하지 않고 단자에서 도체를 분리할 수 있어야 한다.
― 보호 접지 연결에 단자를 사용해서는 안 된다.
― 단자는 기호 IEC 60417-5021(DB：2002-10)로 표시해야 한다(표 D.1의 기호 8 참조).
― ME 시스템에 대한 이 표준의 요구사항에 대한 참조와 함께 등전위화 도체의 기능 및 사용에 관
한 정보를 사용 설명서에 포함시켜야 한다.
전원 코드에 등전위화 도체를 포함시켜서는 안 된다.
적합성은 검사로 확인한다.
8.6.8 기능 접지 단자
보호 접지 연결을 제공하기 위하여 ME 기기의 기능 접지 단자를 사용해서는 안 된다.
적합성은 검사로 확인한다.
8.6.9 *제2급 ME 기기
격리된 내부 스크린이 있는 제2급 ME 기기에 세 개의 도체가 있는 전원 코드가 제공되면, 전원
플러그의 보호 접지 접점에 연결되는) 세 번째 도체는 이러한 스크린을 위한 기능 접지 단자에 대한
기능 접지 연결로만 사용해야 되며 녹색과 노란색으로 표시해야 한다.
이러한 내부 스크린과 이러한 스크린에 연결된 모든 내부 배선의 절연은 두 개의 보호 수단을
제공해야 한다. 이러한 경우에는 기술 설명에 설명이 있어야 한다.

KS C IEC 60601－1:2011
68
적합성은 검사와 측정으로 확인한다.
절연은 8.8
의 설명대로 시험한다.
8.7 누설 전류와 환자 측정 전류
8.7.1 일반 요구사항
a) 감전에 대한 보호를 제공하는 전기 절연은 자신을 통과하는 전류가 8.7.3에 규정된 값으로 제한되
게 하는 품질을 가져야 한다.
b) 접지 누설 전류, 접촉 전류, 환자 누설 전류와 환자 측정 전류의 규정된 값은 다음과 같은 조건들
의 모든 조합에서 적용된다.
― 5.7에 설명된 대로 습도 프리컨디셔닝 처리 이후에 동작 온도에서
― 8.7.2에 규정된 단일 고장 조건과 정상 조건에서
― ME 기기가 비상 조건에서 전력을 공급받으면서 완전히 동작하고 전원부의 모든 스위치가 모
든 위치에 있는 상태에서
― 가장 높은 정격 공급 주파수에서
― 가장 높은 정격 전원 전압의 110 %와 같은 공급에서
8.7.2 *단일 고장 조건
8.7.3에 규정된 허용 가능한 값이 다음을 제외한 8.1 b)에 규정된 단일 고장 조건에서 적용된다.
― 보호 접지 연결과 함께 절연이 사용되는 경우, 절연의 단락은 8.6.4 b)에 규정된 상황에서만 적용
된다.
― 접지 누설 전류에 대한 유일한 단일 고장 조건은 한번에 하나의 공급 도체를 중단시키는 것이다.
― 이중 절연의 하나의 구성 부분을 단락시키는 단일 고장 조건에서는 누설 전류와 환자 측정 전류
를 측정하지 않는다.
장착부[8.7.4.7 b)] 외함의 보호 접지되지 않는 부분[8.7.4.7 d)]의 최대 전원 전압의 특별한 시험
조건과 동시에 단일 고장 조건을 적용해서는 안 된다.
8.7.3 *허용 가능 값
a) 8.7.3의 b), c) 및 d)에 규정된 허용 가능 값은 그림 12 a)의 네트워크를 통하여 흐르는 전류에
적용되며 이 그림에 나와 있는 것처럼 측정된다[또는 그림 12 b)에 정의된 대로 전류의 주파수
성분을 측정하는 장치를 사용한다]. 값은 d.c.와 a.c.와 복합 파형에 적용된다. 다르게 설명하지
않는 한 d.c.나 r.m.s.가 될 수 있다.
b) 환자 누설 전류와 환자 측정 전류의 허용 가능한 값은 표 3과 표 4에 나와 있다. a.c.의 값은 주
파수가 0.1 Hz 이상인 전류에 적용된다.
c) 접촉 전류의 허용 가능한 값은 정상 조건에서는 100 μA이고 단일 고장 조건에서는 500 μA이다.
d) 접지 누설 전류의 허용 가능한 값은 정상 조건에서는 5 mA이고 단일 고장 조건에서는 10 mA이다.
영구 설치 ME 기기에만 공급을 하는 공급 회로에 연결된 영구 설치 ME 기기의 경우에는 더
높은 접지 누설 전류 값이 허용된다.
비고 지역 규정에서 설비의 보호 접지 전류에 대한 한계를 수립할 수 있다. KS C IEC 60364－7-
710[10]도 참조한다.

KS C IEC 60601－1:2011
69
e) 또한 파형과 주파수에 상관없이 누설 전류는 주파수에 가중치를 두지 않는 장치로 측정하였을 때
정상 조건이나 단일 고장 조건에서 10 mA r.m.s.를 초과해서는 안 된다.
비고 위의 네트워크 및 전압 측정 기구는 다음 그림에서 으로 대체된다.
a) 무유도 구성요소
b) 1 MΩ 이상의 저항과 150 pF 이하의 정전용량
c) Z(f)는 주파수 f의 전류에 대한 네트워크의 전달 임피던스이다(Vout/Iin).
그림 12 ― 측정 장치와 주파수 특징의 예(8.7.3 참조)
전압 측정
기구b)
주파수 f Hz
a) 측정 장치 b) 주파수 특징
상대
 진폭
c)

KS C IEC 60601－1:2011
70
표 3 ― *정상 조건과 단일 고장 조건에서의 환자 누설 전류와 환자 측정 전류의 허용 가능한 값
전류：μA
B형 장착부 BF형 장착부 CF형 장착부
전류 설명 참조 측정
회로 NC SFC NC SFC NC SFC
d.c. 10 50 10 50 10 50 환자
측정
전류
8.7.4.8 그림 19
a.c. 100 500 100 500 10 50
d.c. 10 50 10 50 10 50 환자
연결에서
접지로 8.7.4.7 a) 그림 15
a.c. 100 500 100 500 10 50
d.c. 10 50 10 50 10 50
환자
누설
전류 SIP/SOP에서
외부 전압에
의해 발생
8.7.4.7 c) 그림 17
a.c. 100 500 100 500 10 50
d.c. 50 100 50 100 50 100 함께 연결된
같은
유형들의
장착부를
사용
8.7.4.7 a)
및
8.7.4.7 h)
그림 15
및
그림 20 a.c. 500 1 000 500 1 000 50 100
d.c. 50 100 50 100 50 100
총 환자
누설
전류a
SIP/SOP에서
외부 전압에
의해 발생
8.7.4.7 c)
및
8.7.4.7 h)
그림 17
및
그림 20 a.c. 500 1 000 500 1 000 50 100
기호설명
NC＝정상 조건
SFC＝단일 고장 조건
비고 1 접지 누설 전류에 대해서는 8.7.3 d)를 참조한다.
비고 2 접촉 전류에 대해서는 8.7.3 c)를 참조한다.
a 총 환자 누설 전류 값은 복수의 장착부를 갖는 기기에만 적용할 수 있다. 8.7.4.7 h)를 참조한다.
개별 장착부는 환자 누설 전류 값에 적합해야 한다.

KS C IEC 60601－1:2011
71
표 4 ― *8.7.4.7에서 확인된 특별한 시험 조건에서의 환자 누설 전류의 허용 가능한 값
전류：μA
전류 설명a 참조 측정
회로 B형 장착부 BF형
장착부
CF형
장착부
F형 장착부의
환자 연결에서
외부 전압에 의해
발생
8.7.4.7 b) 그림 16 해당 사항
없음 5 000 50
환자 누설
전류 보호 접지되지
않은 금속으로 된
접근 가능
부분에서 외부
전압에 의해 발생
8.7.4.7 d) 그림 18 500 500 －c
F형 장착부의
환자 연결에서
외부 전압에 의해
발생
8.7.4.7 b)
및
8.7.4.7 h)
그림 16
및
그림 20
해당 사항
없음 5 000 100
총 환자
누설 전류b 보호 접지되지
않은 금속으로 된
접근 가능
부분에서 외부
전압에 의해 발생
8.7.4.7 d)
및
8.7.4.7 h)
그림 18
및
그림 20
1 000 1 000 －c
a 제2판의 표 IV에서 “장착부의 전원 전압(MAINS VOLTAGE on APPLIED PART)”으로 참조되고
제2판에서 단일 고장 조건으로 취급되는 조건이 이 판에서는 특별 시험 조건으로 취급된다.
보호 접지되지 않은 접근 가능 부분의 최대 전원 전압을 이용한 시험 또한 특별 시험
조건이지만, 허용 가능 값은 단일 고장 조건에 대한 것과 같다. 8.5.2.2와 8.7.4.7 d)에 대한
이론적 근거도 참조한다.
b 총 환자 누설 전류 값은 복수의 장착부를 갖는 기기에만 적용할 수 있다. 8.7.4.7 h)를 참조한다.
개별 장착부는 환자 누설 전류 값에 적합해야 한다.
c 이 조건은 장착부의 최대 전원 전압을 이용한 시험에서 다루기 때문에 CF형 장착부를 이용하여
시험하지 않는다. 8.7.4.7 d)에 대한 이론적 근거도 참조한다.
8.7.4 측정
8.7.4.1 일반
8.7.4.5
에서 8.7.4.8
에서 참조되는 누설 전류와 환자 측정 전류 시험 그림(
그림 13
~그림 19)
에는
이러한 항목에 규정된 시험 절차와 함께 사용하기 위한 적절한 시험 구성이 나와 있다.
다른 시험
그림에서 정확한 결과가 나올 수 있다고 인정되고 있다.
시험 결과가 허용된 값에 가깝거나 시험
결과의 유효성에 관하여 의심이 있다면 적용할 수 있는 시험 그림을 결정 요인으로 사용한다.
a) 11.1.3 c)
의 요구사항에 따라 ME
기기의 온도를 동작 온도로 만든 후에 접지 누설 전류,
접촉 전
류,
환자 누설 전류 및 환자 측정 전류를 측정한다.
b)
회로 배치와 ME
기기의 구성요소 및 재료 배치의 조사에서 위해 상황이 일어날 가능성이 없는
것으로 나오면 시험의 수를 줄일 수 있다.

KS C IEC 60601－1:2011
72
범례는 표 5를 참조한다.
다음과 같은 조건에서 위치 S5, S10 및 S12의 모든 가능한 조합에서 측정한다.
S1을 닫는다(정상 조건)
S1을 연다(단일 고장 조건)
그림 F.1의 측정 공급 회로를 이용한 예
그림 13 ― 장착부가 있거나 없는 제1급 ME 기기의 접지 누설 전류에 대한 측정 회로
(8.7.4.5 참조)
본선

KS C IEC 60601－1:2011
73
범례는 표 5를 참조한다.
S1, S5 , S9 , S10 및 S12 위치의 모든 가능한 조합에서 측정(제1급 기기인 경우에는 S7을 닫는다).
S1 개방은 단일 고장 조건이다.
다음은 제1급 기기에만 해당한다.
S5, S9 , S10 및 S12의 모든 가능한 조합에서 S7은 열고(단일 고장 조건) S1은 닫은 상태에서 측정한다.
제2급 기기의 경우, 보호 접지 연결과 S7은 사용하지 않는다.
요구되는 경우 변압기 T2를 사용한다[8.1 a) 참조].
그림 F.1의 측정 공급 회로를 이용한 예
그림 14 ― 접촉 전류에 대한 측정 회로
(8.7.4.6 참조)
본선
본선

KS C IEC 60601－1:2011
74
범례는 표 5를 참조한다.
위치 S1, S5, S10 및 S13의 모든 가능한 조합에서 측정(제1급 ME 기기의 경우 S7을 닫는다).
S1 개방은 단일 고장 조건이다.
다음은 제1급 ME 기기에만 해당한다.
S5, S10 및 S13의 모든 가능한 조합에서 S7은 열고(단일 고장 조건) S1은 닫은 상태에서 측정한다.
제2급 ME 기기의 경우, 보호 접지 연결과 S7은 사용하지 않는다.
그림 F.1의 측정 공급 회로를 이용한 예
그림 15 ― 환자 연결에서 접지로 가는 환자 누설 전류에 대한 측정 회로
[8.7.4.7 a) 참조]
본선

KS C IEC 60601－1:2011
75
범례는 표 5를 참조한다.
위치 S5, S9, S10 및 S13의 모든 가능한 조합에서 S1을 닫고 측정(제1급 ME 기기의 경우에는 S7을
닫는다.)
제2급 ME 기기의 경우, 보호 접지 연결과 S7은 사용하지 않는다.
그림 F.1의 측정 공급 회로를 이용한 예
그림 16 ― 환자 연결에서 외부 전압에 의해 발생하는 F형 장착부의
환자 연결을 거쳐 접지로 흐르는 환자 누설 전류에 대한 측정 회로
[8.7.4.7 b) 참조]
본선
본선

KS C IEC 60601－1:2011
76
범례는 표 5를 참조한다.
위치 S1, S5, S9, S10 및 S13의 모든 가능한 조합(S1 개방은 단일 고장 조건이다.)에서 측정한다(제1급
ME 기기의 경우에는 S7을 닫는다).
다음은 제1급 ME 기기에만 해당한다.
S5, S9 , S10 및 S13의 모든 가능한 조합에서 S7은 열고(단일 고장 조건) S1은 닫은 상태에서 측정한다.
제2급 ME 기기의 경우, 보호 접지 연결과 S7은 사용하지 않는다.
그림 F.1의 측정 공급 회로를 이용한 예
그림 17 ― 신호 입력/출력 부분에서 외부 전압에 의해 발생하는
환자 연결에서 접지로 흐르는 환자 누설 전류에 대한 측정 회로
[8.7.4.7 c) 참조]
본선
본선

KS C IEC 60601－1:2011
77
범례는 표 5를 참조한다.
위치 S5, S9 및 S10의 모든 가능한 조합에서 S1을 닫고(제1급 ME 기기의 경우에는 S7을 닫는다.)
측정한다.
제2급 ME 기기의 경우, 보호 접지 연결과 S7은 사용하지 않는다.
그림 F.1의 측정 공급 회로를 이용한 예
그림 18 ― 보호 접지되지 않는 금속으로 된 접근 가능 부분에서 외부 전압에
의해 발생하는 환자 연결에서 접지로 흐르는 환자 누설 전류에 대한 측정 회로
[8.7.4.7 d) 참조]
본선
본선

KS C IEC 60601－1:2011
78
범례는 표 5를 참조한다.
위치 S1, S5 및 S10의 모든 가능한 조합에서 측정(제1급 ME 기기의 경우 S7을 닫는다.)
S1 개방은 단일 고장 조건이다.
다음은 제1급 ME 기기에만 해당한다.
위치 S5 및 S10의 모든 가능한 조합에서 S7은 열고(단일 고장 조건) S1은 닫은 상태에서 측정한다.
제2급 ME 기기의 경우, 보호 접지 연결과 S7은 사용하지 않는다.
그림 F.1의 측정 공급 회로를 이용한 예
그림 19 ― 환자 측정 전류에 대한 측정 회로
(8.7.4.8 참조)
본선

KS C IEC 60601－1:2011
79
범례는 표 5를 참조한다.
S1, S5 , S7 및 S10의 위치는 그림 15, 그림 16, 그림 17 또는 그림 18을 참조한다.
그림 20 ― 같은 유형의 모든 장착부(B형 장착부, BF형 장착부 또는 CF형 장착부)의
모든 환자 연결을 함께 연결한 상태에서 총 환자 누설 전류에 대한 측정 회로
[8.7.4.7 h) 참조]
그림 17 참조
본선
CF형 장착부
CF형 장착부
BF형 장착부
BF형 장착부
B형 장착부
B형 장착부
이러한 연결은
이루어지는 측
정에 따라 달라
질 것이다.
그림 15~18을
참조한다.

KS C IEC 60601－1:2011
80
표 5 ― 그림 9∼11, 그림 13∼20, 그림 A.15, 부속서 E 및 F에 대한 기호의 범례
① ME 기기 외함
② ME 기기에 전력을 공급하는 ME 시스템의 분리된 전원 장치나 그 밖의 전기기기[5.5 g)와
부속서 F참조]
③ 단락되거나 부하가 실린 신호 입력/출력 부분
④ 환자 연결
⑤ 보호 접지되지 않는 금속으로 된 접근 가능 부분
⑥ 환자 회로
T1, T2 충분한 전력 등급과 조정 가능한 출력 전압을 가진 단상 또는 다상 절연 변압기(8.7.4.2에
대한 이론적 근거도 참조한다.)
V(1,2,3) 관련이 있고 가능한 경우 정류자 스위치가 있는 하나의 계량기를 사용하는 r.m.s. 값을
가리키는 전압계
S1, S2 , S3 전력 공급 도체의 중단을 시뮬레이션하는 단극 스위치(단일 고장 조건)(부속서 F 참조)
S5, S9 전원 전압의 극성을 반전시키기 위한 정류자 스위치
S7 ME 기기에 대한 단일 보호 접지선의 중단을 시뮬레이션하는 단극 스위치(단일 고장 조건)
S8 ME 기기에 전력을 공급하는 ME 시스템의 분리된 전원 장치나 그 밖의 전기기기에 대한
단일 보호 접지선의 중단을 시뮬레이션하는 단극 스위치(그림 F.5 참조)
S10 측정 공급 시스템의 접지된 지점에 기능 접지 단자를 연결하기 위한 스위치
S12 측정 공급 회로의 접지된 위치에 환자 연결을 연결하기 위한 스위치
S13 측정 공급 회로의 접지된 위치에 환자 연결을 연결하기 위한 스위치
S14 접지에 환자 연결을 연결하거나 접지에서 환자 연결을 분리하기 위한 스위치
P1 ME 기기의 공급 연결을 위한 소켓, 플러그 또는 단자
P2 ME 기기에 전력을 공급하는 ME 시스템의 분리된 전원이나 그 밖의 전기기기에 대한 연결
을 위한 소켓, 플러그 또는 단자(그림 F.5 참조)
MD 측정 장치(그림 12 참조)
FE 기능 접지 단자
PE 보호 접지 단자
R 회로와 시험을 수행하는 사람을 보호하지만 측정할 누설 전류의 허용 가능한 값보다 높은 전
류를 받아들일 만큼 낮은 임피던스
선택적 연결
(공급 전원의 보호 접지에 연결되지 않으면서 누설 전류 및 환자 측정 전류의 측정과
내제세동 장착부의 시험을 위한) 기준 접지
공급 전원 전압원
8.7.4.2 *측정 공급 회로
공급 전원에 연결하도록 규정된 ME
기기를 적절한 전원에 연결한다.
단상 ME
기기의 경우,
공급의
극성은 가역성이며 시험은 양쪽 극에서 수행한다.
내부 전원형 ME
기기는 측정 공급 회로에
연결하지 않고 시험한다.
비고 그림 F.1~그림 F.5에는 일부 적절한 배치가 나와 있지만 델타 연결 3상 공급과 같이 모든
가능성을 다루지는 않는다.

KS C IEC 60601－1:2011
81
8.7.4.3 *측정 공급 회로에 대한 연결
a)
전원 코드가 제공된 ME
기기는 이 코드를 사용하여 시험한다.
b)
기구 유입구가 제공된 ME
기기는 사용 설명서에 규정된 길이와 유형을 갖거나 길이가 3 m
인
착탈식 전원 코드를 사용하여 측정 공급 회로에 연결한 상태에서 시험한다.
c)
영구 설치 ME
기기는 가능한 범위 내에 가장 짧은 연결을 이용하여 측정 공급 회로에 연결시킨
상태에서 시험한다.
d)
측정 설비
1)
접지된 금속 표면 위로 대략 200 mm
가 나와 있고 (
발포 폴리스티렌과 같이)
유전 상수가 대략
1
인 절연 표면 위에 (
존재할 경우)
환자 케이블을 포함하는 장착부를 놓는다.
비고 1 측정 공급 회로와 측정 회로는 차폐되지 않은 전원 리드에서 가능한 한 가장 먼 곳에
배치하는 것이 좋다. ME 기기를 접지된 큰 금속 표면 위나 가까운 곳에 배치하는 것은
피하는 것이 좋다.
비고 2 장착부가 절연 표면에 놓이는 방식에 따라 시험 결과가 달라질 수 있는 장착부의
경우에는 가능한 한 최악의 배치를 결정하기 위하여 필요에 따라 시험을 반복한다.
2) (
입력 전력이 매우 높은 ME
기기에 대한 누설 전류를 측정하는 경우처럼)
누설 전류 측정에
절연 변압기를 사용하지 않는 경우에는 공급 전원의 보호 접지에 측정 회로의 기준 접지를
연결한다.
8.7.4.4 측정 장치(MD：Measuring Device)
a)
측정 장치는 주파수가 1 MHz
이하인 d.c., a.c.
및 복합 파형에 대한 대략 1 000 Ω
의 저항 임피던
스를 가진 누설 전류 또는 환자 측정 전류의 근원을 부하로 갖는다.
b)
그림 12 a)
를 따르는 측정 장치나 같은 주파수 특징을 갖는 비슷한 회로가 사용되면 8.7.3 a)
에
따른 전류 또는 전류 구성요소의 평가는 자동으로 구해진다.
이렇게 하면 단 하나의 기구로 모든
주파수의 전체 효과를 측정할 수 있다.
주파수가 1 kHz
를 초과하는 전류 또는 전류 구성요소가 8.7.3 e)
에 규정된 10 mA
한계를 초과할
수 있다면 1 kΩ
무유도 저항과 적절한 측정 기구와 같은 다른 적절한 수단을 사용하여 측정한다.
c)
그림 12 a)
에 나와 있는 것과 같은 전압 측정 기구는 1 MΩ
이상의 입력 저항과 150 pF
이하의
입력 정전용량을 갖는다.
이것은 지시 오차가 지시된 값의 ±5 %
를 초과하지 않는 주파수 범위가
0.1 Hz
~1 MHz
인 구성요소를 갖는 d.c., a.c.
또는 복합 파형인 전압의 True r.m.s.
값을 나타낸다.
8.7.3
에 규정된 한계값과 검침값의 직접 비교를 가능하게 하기 위하여 주파수가 1 kHz
를 초과하는
구성요소의 자동 평가를 포함하는 측정 장치를 통하여 전류가 눈금에 나타날 수 있다.
1 MHz
이상의 주파수가 측정된 전류에서 나타나지 않는다고 (
오실로스코프를 사용하는 방법 등으
로)

증명할 수 있다면 상한이 1 MHz
보다 낮은 주파수 범위로 이러한 요구사항을 제한할 수 있다.
8.7.4.5 *접지 누설 전류의 측정
a)
그림 13
에 따라 제1
급 ME
기기를 시험한다.

KS C IEC 60601－1:2011
82
b) ME
기기에 둘 이상의 보호 접지선이 있다면(
예：하나는 주 외함에 연결되어 있고,
다른 하나는
분리된 전원 장치에 연결되어 있는 경우)
측정할 전류는 설비의 보호 접지 시스템으로 흘러 들어
갈 총전류이다.
c)
빌딩 구조물을 통하여 접지에 대한 연결을 가질 수 있는 고정식 ME
기기의 경우에는 제조자가
접지 누설 전류의 측정을 위한 적절한 시험 절차 및 구성을 규정한다.
8.7.4.6 *접촉 전류의 측정
a)
적절한 측정 공급 회로를 사용하여 그림 14
에 따라 ME
기기를 시험한다.
보호 접지되지 않는 외함의 각 부분과 접지 사이에서 측정 장치로 측정을 한다.
보호 접지되지 않는 외함의 부분들 사이에서 측정 장치로 측정을 한다.
어느 하나의 보호 접지선의 중단의 단일 고장 조건에서는[
적용이 가능할 경우 8.1 b)
참조]
대개
보호 접지되는 외함의 어느 한 부분과 접지 사이에서 측정 장치로 측정을 한다.
비고 보호 접지되는 둘 이상의 부분에서 분리된 측정을 할 필요는 없다.
내부 전원형 ME
기기에서 접촉 전류를 조사하며, 8.7.4.6 c)
가 적용되지 않는다면 외함의 부분들
사이에서만 조사하며 외함과 접지 사이에서는 조사하지 않는다.
b)
절연 재료로 만들어진 외함 또는 외함의 부품이 ME
기기에 있을 경우에는 최대 20 cm
×10 cm
의
금속박을 외함이나 외함의 관련된 부분에 밀접하게 접촉시켜 적용한다.
가능하다면 접촉 전류의 가장 높은 값을 결정하기 위하여 금속박을 이동시킨다.
금속박은 보호
접지되어 있을 수도 있는 외함의 금속으로 된 부분에 접촉하지 않는 것이 좋지만,
보호 접지되지
않는 외함의 금속 부분을 금속박으로 부분적으로나 전체적으로 덮을 수 있다.
보호 접지선의 중단이라는 단일 고장 조건에서 접촉 전류를 측정하기 위해서라면 대개 보호
접지되는 외함의 부분에 접촉하도록 금속박을 배치한다.
환자나 운영자가 접촉하는 외함의 표면이 20 cm
×10 cm
보다 크다면 접촉 면적에 대응하여
금속박의 크기를 증가시킨다.
c)
신호 입력/
출력 부분이 있는 ME
기기는 요구될 경우[8.1 a)
참조]
변압기 T 2
를 사용하여 추가로
시험한다.
변압기 T2
에서 설정된 전압의 값은 최대 전원 전압의 110 %
와 같다.
시험이나 회로 분석을
기준으로 외부 전압을 적용할 때 사용되는 특정 핀 구성을 최악의 경우로 결정한다.
8.7.4.7 환자 누설 전류의 측정
추가적인 세부 설명에 대해서는 단순화된 환자 누설 전류 다이어그램이 포함된 부속서 K를 참조한다.
a)
장착부가 있는 ME
기기는 그림 15
에 따라 시험한다.
장착부를 제외한 절연 재료로 만들어진 외함을 최소한 외함의 평면도와 같은 치수를 갖는 접지에
연결된 평평한 금속 표면 위에 정상 사용의 어떤 자세로든 놓는다.

KS C IEC 60601－1:2011
83
b) *F
형 장착부를 가진 ME
기기를 그림 16
에 따라 추가로 시험한다.
아직 ME
기기에 영구 접지되지 않았다면 신호 입력/
출력 부분을 접지에 연결한다.
그림 16
에서 변압기 T2
에서 설정될 전압의 값은 최대 전원 전압의 110 %
와 같다.
이 측정을 위하여 (
존재할 경우)
다른 장착부의 환자 연결을 포함하는 보호 접지되지 않는
금속으로 된 접근 가능 부분을 접지에 연결한다.
c) *
장착부와 신호 입력/
출력 부분이 있는 ME
기기는 요구될 경우[8.1 a)
참조]
그림 17
에 따라 추가
로 시험한다.
변압기 T2
에서 설정된 전압의 값은 최대 전원 전압의 110 %
와 같다.
시험이나 회로 분석을
기준으로 외부 전압을 적용할 때 사용되는 특정 핀 구성이 최악의 경우가 된다.
d) *BF
형 장착부나 보호 접지되지 않는 B
형 장착부의 환자 연결과 보호 접지되지 않은 금속으로 된
접근 가능 부분이 있는 ME
기기를 그림 18
에 따라 추가로 시험한다.
변압기 T2
에서 설정된 전압의 값은 최대 전원 전압의 110 %
와 같다.
관련된 부분들이 적절하게 분리되어 있다고 입증할 수 있다면 이 시험을 수행할 필요가 없다.
e)
절연 재료로 만들어진 표면으로 구성되는 장착부는 8.7.4.6
에서 언급한 것처럼 금속박을 사용하여
시험한다.
또는 장착부를 침지시키는 0.9 %
의 식염수를 사용한다.
환자와 접촉하게 되어 있는 장착부의 표면이 20 cm
×10 cm
의 포일의 면적보다 훨씬 더 크다면
접촉 면적에 대응하도록 포일의 크기를 증가시킨다.
이러한 금속박이나 식염수를 관련된 장착부에 대한 유일한 환자 연결로 간주한다.
f)
환자 연결이 환자와 접촉하는 유체로 구성되면 유체를 0.9 %
의 식염수로 교체하고,
전극을 이 식
염수에 놓은 다음 이 전극을 관련된 장착부에 대한 환자 연결로 간주한다.
g)
다음과 같이 환자 누설 전류를 측정한다(
부속서 E
도 참조한다).
― B
형 장착부와 BF
형 장착부의 경우,
함께 직접 연결되거나 정상 사용에서처럼 부하가 실린 단
일 기능의 모든 환자 연결에서 이러한 모든 환자 연결까지
― CF
형 장착부의 경우,
차례대로 모든 환자 연결에서 모든 환자 연결까지
사용 설명서에서 (
환자 리드와 전극처럼)
장착부의 탈착 가능한 부분에 대한 대안을 규정하면,
규정된 가장 불리한 탈착 가능 부분으로 환자 누설 전류를 측정한다. 7.9.2.14
도 참조한다.
h) *
함께 연결된 같은 유형의 모든 장착부(B
형 장착부, BF
형 장착부 또는 CF
형 장착부)
의 모든 환자
연결에서 이러한 모든 환자 연결로 가는 총 환자 누설 전류를 측정한다.
그림 20
을 참조한다.
필
요하다면 이 시험을 수행하기 전에 기능 접지를 분리할 수 있다.
비고 B형 장착부의 총 환자 누설 전류의 측정은 서로 다른 기능에 속하고 함께 전기적으로 직접
연결되지 않는 환자 연결이 둘 이상일 경우에만 필요하다.

KS C IEC 60601－1:2011
84
i)
정상 사용에서 장착부의 환자 연결에 부하가 실린다면 측정 장치를 각 환자 연결에 차례대로 연
결한다.
8.7.4.8 환자 측정 전류의 측정
ME
기기에 단 하나의 환자 연결만 있는 것이 아니라면 적절한 측정 공급 회로를 사용하여 그림
19
에 따라 장착부가 있는 ME
기기를 시험한다.
함께 직접 연결되거나 정상 사용에서처럼 부하가 실린 어느 단일 환자 연결과 다른 모든 환자
연결들 사이에서 환자 측정 전류를 측정한다(
부속서 E
도 참조한다).
8.7.4.9 *복수의 환자 연결이 있는 ME 기기
하나 이상의 환자 연결이 다음과 같은 동안에 환자 누설 전류와 환자 측정 전류가 정상 조건에 대한
허용 가능한 값을 초과하지 않는다는 것을 보장하기 위하여 복수의 환자 연결이 있는 ME 기기를
조사한다.
― 환자 연결이 환자로부터 분리되어 있다.
― 환자 연결이 환자로부터 분리되어 있고 접지되어 있다.
ME
기기 회로의 조사에서 환자 누설 전류나 환자 측정 전류가 위의 조건에서 과도한 수준으로
증가할 수 있는 것으로 나타난다면 시험을 수행한다.
실제 측정은 대표적인 숫자의 조합으로
제한하는 것이 좋다.
8.8 절연
8.8.1 *일반
다음과 같은 절연만 시험해야 한다.
― 강화 절연을 포함하여 보호 수단으로서 의존하는 절연
― 하나의 보호 수단으로 시험해야 하는 모든 전원 퓨즈 또는 과전류 릴리스의 공급 전원 측의 전원
부의 반대되는 극성을 가진 부분들 사이의 절연
구성요소가 4.8에 적합하면 해당 구성요소의 일부를 구성하는 절연은 제외한다.
운영자 보호 수단을 구성하는 절연은 절연 협조에 대한 KS C IEC 60950－1의 요구사항 및 시험에
적합하면 8.8의 시험에서 제외된다.
8.8.2 *고체 절연의 통과하는 거리 또는 박판 재료의 사용
71 V보다 큰 피크 사용 전압에 대한 보조 절연이나 강화 절연을 구성하는 고체 절연은 다음 중의
하나가 되어야 한다.
a) 절연을 통과하는 거리가 0.4 mm 이상이 되어야 한다.
b) 외함의 일부를 구성해서는 안 되고 정상 사용 중에 취급되거나 마모되어서는 안 되며 다음 중의
하나로 구성되어야 한다.
― 각각 적절한 절연 강도 시험을 통과할 둘 이상의 재료 층으로 구성되어야 한다.
― 두 층의 모든 조합이 적절한 절연 강도 시험을 통과할 세 개의 절연 층

KS C IEC 60601－1:2011
85
한 층이나 두 층에 대한 적절한 절연 강도 시험은 보조 절연의 경우에는 하나의 보호 수단에 대한
시험이며 강화 절연의 경우에는 두 개의 보호 수단에 대한 시험이다.
비고 1 기본 절연이나 71 V 이하의 사용 전압에서 동작하는 절연에 대한 최소 두께 요구사항은 없다.
비고 2 동일한 재료로 만들어질 절연의 모든 층에 대한 요구사항은 없다.
적합성은 검사,
두께 측정 및 8.8.3
의 절연 강도 시험으로 확인한다.
권선 사이에 기본 절연, 보조 절연 또는 강화 절연이 요구되는 권선형 구성요소의 경우에는 다음과
같은 와이어 구성 중의 하나가 사용되지 않다면 바로 위에 있는 a) 또는 b) 또는 양쪽 모두에
적합한 층간 절연으로 분리해야 한다.
c) 용제 기반의 에나멜을 제외한 위의 a)에 적합한 고체 절연을 갖는 와이어
d) 위의 b)에 적합한 (층의 절연 강도를 개별적으로 시험할 수 있는) 다층 구조의 압출 성형 절연 또
는 나선 래핑형 절연이 있고 부속서 L의 시험을 통과하는 와이어
e) (완성된 와이어만 시험할 수 있는) 다층 구조의 압출 성형 절연 또는 나선 래핑형 절연이 있고 부
속서 L의 시험을 통과하는 와이어. 도체에 적용되는 구성 층의 최소 숫자는 다음과 같아야 한다.
― 기본 절연：두 개의 래핑형 층이나 하나의 압출 성형 층
― 보조 절연：두 개의 층(래핑형 또는 압출 성형 방식)
― 강화 절연：세 개의 층(래핑형 또는 압출 성형 방식)
d)와 e) 양쪽 모두에서 문제가 되는 절연의 유형에 따라 래핑된 상태의 층과 층 사이의 연면 거리가
(오염도 1에 대한) 표 12나 표 16에 나와 있는 값보다 작은 나선 래핑형 절연의 경우, 층과 층
사이의 경로는 8.9.3.3의 접착 이음에 대한 것처럼 밀봉해야 하며 L.3의 형식 시험의 시험 전압은
정상 값의 1.6배로 증가시킨다.
비고 3 50 % 이상 중첩되게 감긴 재료의 한 층은 두 개의 층을 구성한다고 간주한다.
45°와 90° 사이의 각도에서 서로 교차하며 권취 장력이 적용되는 권선형 구성요소 내부에서 두 개의
절연 와이어나 하나의 비피복 와이어와 하나의 절연된 와이어가 접촉하는 경우에는 기계적
스트레스에 대한 보호를 제공해야 한다. 절연 슬리빙 또는 판 재료의 형태로 물리적 분리를
제공하거나 요구되는 절연층의 수를 두 배로 증가시키는 방법 등으로 보호를 할 수 있다.
완성된 구성요소는 8.8.3의 적절한 시험 전압을 사용하여 절연 강도 확인을 위한 정기 시험에
통과해야 한다.
적합성은 검사와 측정으로 확인하며 적용이 가능하다면 부속서 L
에 규정된 대로 수행한다.
하지만
재료 데이터 시트에서 적합성이 확인되면 부속서 L
의 시험을 반복하지 않는다.
8.8.3 *절연 강도
ME 기기의 고체 전기 절연의 절연 강도는 표 6에 규정된 것과 같은 시험 전압을 견딜 수 있어야
한다. 안전 기능이 있는 절연만 시험할 필요가 있다(8.8.1 참조).
적합성은 다음과 같이 1
분 동안 표 6
에 규정된 시험 전압을 적용하여 확인한다.
―
 시험 중에 ME
기기의 전력을 차단한 상태에서 (5.7
에서 설명한 것처럼)
습도 프리컨디셔닝 처리

KS C IEC 60601－1:2011
86
직후에
― ME
기기의 전력을 차단한 상태에서 모든 요구되는 멸균 절차 이후에(11.6.7, 7.9.2.12
및 사용 설
명서 참조)
― 11.1.1
의 가온 시험 중에 도달한 정상 상태 동작 온도와 같은 온도에 도달한 후에
처음에는 시험 전압의 반 이하의 값을 적용한 다음에 이 값을 10
초에 걸쳐 점차 증가시켜 전체 값을
만들어서 1
분 동안 유지한 다음에 10
초에 걸쳐 점차 감소시켜 전체 값의 반 이하로 줄인다.
시험 조건은 다음과 같다.
a) *
시험 전압은 절연의 유전 스트레스가 최소한 정상 사용에서 발생하는 것과 같게 하는 파형과 주
파수를 갖는다.
시험 전압의 파형과 주파수는 시험되는 절연의 유전 스트레스가 감소하지 않을 것
이라고 입증할 수 있다면 정상 사용에서 적용되는 전압과 다를 수 있다.
정상 사용에서 관련된 절연에 적용되는 전압이 비정현파 a.c.
라면 50 Hz
나 60 Hz
의 정현파 시험
전압을 사용하여 시험을 수행할 수 있다.
또는 a.c.
시험 전압의 정점값과 같은 d.c.
시험 전압을 사용할 수 있다.
절연에 적용되는 사용 전압에 대한 시험 전압은 표 6
에 규정된 값보다 크거나 같다.
b)
시험 중에 파괴가 발생하면 불합격이다.
절연 파괴는 시험 전압을 적용한 결과로 흐르는 전류가
통제되지 않으면서 급격하게 증가할 때,
즉 절연이 전류의 흐름을 제한하지 못할 때 발생할 것으
로 간주한다.
코로나 방전이나 단일의 일시적인 섬락은 절연 파괴로 간주하지 않는다.
c)
개별 고체 절연을 시험할 수 없다면 ME
기기의 큰 부분을 시험하거나 ME
기기 전체를 시험할
필요가 있다.
이 경우에는 서로 다른 유형과 수준의 절연에 과도한 스트레스를 주지 않는 것이 중
요하며 다음을 고려해야 한다.
―
 외함이나 외함의 일부가 비도전 표면으로 구성된 경우,
금속박을 적용한다.
절연 라이닝의 테
두리에서 섬락이 발생하지 않도록 금속박이 배치되게 주의를 기울인다.
적용이 가능한 경우,
표면의 모든 부분을 시험하기 위해 금속박을 이동시킨다.
―
 시험 중인 절연의 어느 한쪽의 회로는 이러한 회로 내의 구성요소가 시험 중에 스트레스를 받
지 않도록 연결하거나 단락시키는 것이 좋다.
예를 들어,
전원부,
신호 입력/
출력 부분,
그리고
환자 연결(
적용이 가능한 경우)
의 단자를 각각 시험 중에 단락시킨다.
―
 시험 중인 절연에 커패시터(
예：무선주파수 필터 커패시터)
가 있는 경우,
이러한 커패시터가 K
S C IEC 60384
－14
에 맞게 인증된다면 시험 중에 분리시킬 수 있다.

KS C IEC 60601－1:2011
87
표 6 ― 보호 수단을 구성하는 고체 절연에 대한 시험 전압
V r.m.s. 단위의 A.C. 시험 전압
운영자 보호 수단 환자 보호 수단
전원부로부터의
보호
이차
회로로부터의
보호
전원부로부터의
보호
이차 회로로부터의
보호
피크 사용
전압(U)
V 피크
피크 사용
전압(U)
V d.c.
하나의
MOOP
두 개의
MOOP
하나의
MOOP
두 개의
MOOP
하나의
MOOP
두 개의
MOOP
하나의
MOOP
두 개의
MOOP
U＜42.4 U＜60 1 000 2 000 시험
없음
시험
없음 1 500 3 000 500 1 000
42.4＜U
≤71 60＜U≤71 1 000 2 000 표 7
참조
표 7
참조 1 500 3 000 750 1 500
71＜U
≤184
71＜U
≤184 1 000 2 000 표 7
참조
표 7
참조 1 500 3 000 1 000 2 000
184＜U
≤212
184＜U
≤212 1 500 3 000 표 7
참조
표 7
참조 1 500 3 000 1 000 2 000
212＜U
≤354
212＜U
≤354 1 500 3 000 표 7
참조
표 7
참조 1 500 4 000 1 500 3 000
354＜U
≤848
354＜U
≤848
표 7
참조 3 000 표 7
참조
표 7
참조
√2U＋
1 000
2×(√2U＋
1 500)
√2U＋
1 000
2×(√2U＋
1 500)
848＜U
≤1 414
848＜U
≤1 414
표 7
참조 3 000 표 7
참조
표 7
참조
√2U＋
1 000
2×(√2U＋
1 500)
√2U＋
1 000
2×(√2U＋
1 500)
1 414＜U
≤10 000
1 414＜U
≤10 000
표 7
참조
표 7
참조
표 7
참조
표 7
참조
UI√2＋
2 000
√2U＋
5 000
UI√2＋
2 000
√2U＋
5 000
10 000＜U
≤14 140
10 000＜U
≤14 140
1.06×
UI√2
1.06×
UI√2
1.06×
UI√2
1.06×
UI√2
UI√2＋
2 000
√2U＋
5 000
UI√2＋
2 000
√2U＋
5 000
U＞
14 140
U＞
14 140 필요한 경우 특정표준에서 규정

KS C IEC 60601－1:2011
88
표 7 ― 운영자 보호 수단에 대한 시험 전압
시험 전압：V r.m.s.
피크
사용
전압(U)
V 피크
또는
V d.c.
하나의
MOOP
두 개의
MOOP
피크
사용
전압(U)
V 피크
또는
V d.c.
하나의
MOOP
두 개의
MOOP
피크
사용
전압(U)
V 피크
또는
V d.c.
하나의
MOOP
두 개의
MOOP
34
35
36
38
40
42
44
46
48
50
52
54
56
58
60
62
64
66
68
70
72
74
76
78
80
85
90
95
100
105
110
115
120
125
130
135
140
145
150
152
155
160
165
500
507
513
526
539
551
564
575
587
598
609
620
630
641
651
661
670
680
690
699
708
717
726
735
744
765
785
805
825
844
862
880
897
915
931
948
964
980
995
1 000
1 000
1 000
1 000
800
811
821
842
863
882
902
920
939
957
974
991
1 008
1 025
1 041
1 057
1 073
1 088
1 103
1 118
1 133
1 147
1 162
1 176
1 190
1 224
1 257
1 288
1 319
1 350
1 379
1 408
1 436
1 463
1 490
1 517
1 542
1 568
1 593
1 600
1 617
1 641
1 664
250
260
270
280
290
300
310
320
330
340
350
360
380
400
420
440
460
480
500
520
540
560
580
588
600
620
640
660
680
700
720
740
760
780
800
850
900
950
1 000
1 050
1 100
1 150
1 200
1 261
1 285
1 307
1 330
1 351
1 373
1 394
1 414
1 435
1 455
1 474
1 494
1 532
1 569
1 605
1 640
1 674
1 707
1 740
1 772
1 803
1 834
1 864
1 875
1 893
1 922
1 951
1 979
2 006
2 034
2 060
2 087
2 113
2 138
2 164
2 225
2 285
2 343
2 399
2 454
2 508
2 560
2 611
2 018
2 055
2 092
2 127
2 162
2 196
2 230
2 263
2 296
2 328
2 359
2 390
2 451
2 510
2 567
2 623
2 678
2 731
2 784
2 835
2 885
2 934
2 982
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
1 750
1 800
1 900
2 000
2 100
2 200
2 300
2 400
2 500
2 600
2 700
2 800
2 900
3 000
3 100
3 200
3 300
3 400
3 500
3 600
3 800
4 000
4 200
4 400
4 600
4 800
5 000
5 200
5 400
5 600
5 800
6 000
6 200
6 400
6 600
6 800
7 000
7 200
7 400
7 600
7 800
8 000
8 200
3 257
3 320
3 444
3 566
3 685
3 803
3 920
4 034
4 147
4 259
4 369
4 478
4 586
4 693
4 798
4 902
5 006
5 108
5 209
5 309
5 507
5 702
5 894
6 082
6 268
6 452
6 633
6 811
6 987
7 162
7 334
7 504
7 673
7 840
8 005
8 168
8 330
8 491
8 650
8 807
8 964
9 119
9 273
3 257
3 320
3 444
3 566
3 685
3 803
3 920
4 034
4 147
4 259
4 369
4 478
4 586
4 693
4 798
4 902
5 006
5 108
5 209
5 309
5 507
5 702
5 894
6 082
6 268
6 452
6 633
6 811
6 987
7 162
7 334
7 504
7 673
7 840
8 005
8 168
8 330
8 491
8 650
8 807
8 964
9 119
9 273

KS C IEC 60601－1:2011
89
표 7 ― 운영자 보호 수단에 대한 시험 전압(계속)
시험 전압：V r.m.s.
피크
사용
전압(U)
V 피크
또는
V d.c.
하나의
MOOP
두 개의
MOOP
피크
사용
전압(U)
V 피크
또는
V d.c.
하나의
MOOP
두 개의
MOOP
피크
사용
전압(U)
V 피크
또는
V d.c.
하나의
MOOP
두 개의
MOOP
170
175
180
184
185
190
200
210
220
230
240
1 000
1 000
1 000
1 000
1 097
1 111
1 137
1 163
1 189
1 214
1 238
1 688
1 711
1 733
1 751
1 755
1 777
1 820
1 861
1 902
1 942
1 980
1 250
1 300
1 350
1 400
1 410
1 450
1 500
1 550
1 600
1 650
1 700
2 661
2 710
2 758
2 805
2 814
2 868
2 934
3 000
3 065
3 130
3 194
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 000
3 065
3 130
3 194
8 400
8 600
8 800
9 000
9 200
9 400
9 600
9 800
10 000
9 425
9 577
9 727
9 876
10 024
10 171
10 317
10 463
10 607
9 425
9 577
9 727
9 876
10 024
10 171
10 317
10 463
10 607
8.8.4 와이어 절연 이외의 절연
8.8.4.1 *기계적 강도와 열에 대한 저항
ME 기기의 예상 사용 수명 중에 절연 격벽을 포함하여 모든 유형의 절연으로 열에 대한 저항을
유지해야 한다.
적합성은 ME
기기와 위험 관리 파일을 검사하여 확인하며,
필요하다면 다음과 같은 시험을 함께
수행한다.
―
 습기 등에 대한 저항(11.6
참조)
―
 절연 강도(8.8.3
참조)
―
 기계적 강도(15.3
참조)
열에 대한 저항은 다음과 같은 시험으로 수립하며,
만족스러운 적합성의 증거가 제공되면 시험을
수행할 필요가 없다.
a)
열화될 경우 수용할 수 없는 위험이 발생할 수 있는 외함의 부품과 그 밖의 외부 절연 부품의 경
우,
다음과 같은 구압 시험을 수행한다.
연성 코드와 세라믹 재료로 된 부품의 절연을 제외한 절연 재료로 된 외함과 그 밖의 외부 부품
에는 그림 21
에 나와 있는 시험 기구를 사용하는 구압 시험이 적용된다.
시험할 부분의 표면을 수
평 위치로 놓고 지름이 5 mm
인 강철 구를 20 N
의 힘으로 표면에 대고 누른다.
시험은 기술 설명
에 나와 있는 주위 온도(7.9.3.1
참조)
±2 °C
에 11.1
의 시험 중에 측정된 절연 재료의 관련된 부
분의 온도 상승을 더한 값이나 (75
±2)
°C 중 더 높은 값에서 온장고에서 수행한다.
1
시간 후에 구를 꺼내고 구에 의해 생긴 자국의 지름을 측정한다.
지름이 2 mm
보다 큰 자국이 발
생하면 불합격이다.

KS C IEC 60601－1:2011
90
b)
열화되면 ME
기기의 안전에 영향이 생길 수 있는 전원부의 절연되지 않은 부분을 지지하는 절연
재료로 된 부분의 경우,
구압 시험에 의해 다음을 수행한다.
위의 a)
에 설명된 대로 시험을 수행하지만,
기술 설명에 나와 있는 주위 온도(7.9.3.1
참조)
±2
°C
에 관련된 부분의 11.1
의 시험 중에 결정된 온도 상승을 더한 값이나 (125
±2)
°C의 온도 중 더
높은 값에서 수행한다.
세라믹 재료로 된 부분,
정류자의 절연 부분,
브러시 캡 등과 강화 절연으로 사용되지 않는
권선틀에서는 시험을 하지 않는다.
비고 열가소성 재료로 된 보조 절연과 강화 절연에 대해서는 13.1.2도 참조한다.
8.8.4.2 환경 스트레스에 대한 저항
모든 보호 수단의 절연 특징과 기계적 강도는 연면 거리와 공간 거리가 8.9에 규정된 값보다 낮게
감소하는 정도로 ME 기기 내부의 부품의 마모에 의해 발생하는 먼지나 오물의 퇴적을 포함하는
환경 스트레스에 의해 손상이 발생하지 않도록 설계하거나 보호해야 한다.
단단하게 소결하지 않은 세라믹 물질이나 그와 같은 물질, 그리고 비드만 사용하는 것은 보조
절연이나 강화 절연으로 사용해서는 안 된다.
가열 도체가 포함된 절연 물질은 하나의 보호 수단으로는 간주할 수 있지만, 두 개의 보호
수단으로는 사용해서는 안 된다.
적합성은 검사와 측정을 수행하여 확인하며,
천연 라텍스 고무에 대해서는 다음과 같은 시험을
수행한다.
천연 라텍스 고무로 된 부분을 압력을 받는 산소 대기에서 노화시킨다.
샘플을 산소 실린더에
자유롭게 매단다(
실린더의 유효 용량은 샘플들의 부피의 10
배 이상이 되어야 한다).
실린더에는
순도가 97 %
이상인 상용 산소를 2.1 MPa
±70 kPa
의 압력으로 채운다.
샘플은 (70
±2) °C
의 온도에서 96
시간 동안 실린더에 놓아 둔다.
그 직후에 샘플을 실린더에서
꺼내어 실온에서 최소한 16
시간 동안 놓아 둔다.
시험 후에는 샘플을 조사한다.
육안으로 볼 수 있는
균열이 생겼다면 불합격이다.
그림 21 ― 구압 시험 기구
(8.8.4.1 참조)
8.9 *연면 거리와 공간 거리
R = 2.5 mm
구형 샘플

KS C IEC 60601－1:2011
91
8.9.1 *값
8.9.1.1 일반
ME 기기의 연면 거리와 공간 거리는 8.9.1.2~8.9.1.15에 규정된 경우는 제외하고 표 11~표 16의
값보다 크거나 같아야 한다. 8.9.2~8.9.4도 참조한다.
8.9.1.2 KS C IEC 60950－1에 적합한 연면 거리와 공간 거리
표 11~표 16의 값은 절연 협조에 대한 KS C IEC 60950－1의 요구사항에 적합한 운영자 보호
수단을 구성하는 연면 거리와 공간 거리에는 적용되지 않으며 적합성이 시험된 조건(예：과전압
등급, 오염도)에서 사용된다.
8.9.1.3 유리, 운모, 세라믹 및 이와 비슷한 재료에서의 연면 거리
유리, 운모, 세라믹, 그리고 비슷한 트래킹 특징을 갖는 그 밖의 무기 절연 재료에서의 연면 거리에
대해서는 공간 거리의 규정된 최소값을 최소 연면 거리로 적용해야 한다.
8.9.1.4 최소 연면 거리
표 11~표 16에서 유도된 최소 연면 거리가 적용할 수 있는 최소 공간 거리보다 낮다면 최소 공간
거리의 값을 최소 연면 거리로 적용해야 한다.
8.9.1.5 높은 고도에 대한 정격을 갖는 ME 기기
제조자가 다르게 선언하지 않는 한, ME 기기의 정격은 2 000 m 이하의 고도에서 동작하도록
정해진다. ME 기기가 항공기와 같은 가압 환경에서 동작하도록 되어 있다면, 표 8에서 증배 계수를
결정하는 과정에서 관련된 기압에 해당하는 운항 고도를 사용해야 한다. 그 다음에는 공간 거리에
이 계수를 곱한다. 연면 거리에는 증배 계수가 적용되지 않지만, 연면 거리는 항상 공간 거리에 대한
결과적인 값보다 크거나 같아야 한다.
표 8 ― 5 000 m 이하의 고도에 대한 공간 거리에 대한 증배 계수
정격 운항 고도(a)
m
정상 대기압
kPa
MOOP에 대한
증배 계수
MOPP에 대한
증배 계수
a≤2 000 80.0 1.00 1.00
2 000＜a≤3 000 70.0 1.14 1.00
3 000＜a≤4 000 62.0 1.29 1.14
4 000＜a≤5 000 54.0 1.48 1.29
비고 1 운영자 보호 수단에 대한 증배 계수는 2 000 m 이하의 고도에 대한 공간 거리를 규정하는
KS C IEC 60950－1과 관련이 있다.
비고 2 환자 보호 수단에 대한 증배 계수는 3 000 m 이하의 고도에 대한 공간 거리의 간격 지정
을 규정한 IEC 60601－1의 제2판과 관련이 있다.
비고 3 MOOP에 대한 증배 계수(3 열)는 수정된 KS C IEC 60664－1：2009에서 유도한 것이다.
8.9.1.6 *보간

KS C IEC 60601－1:2011
92
사용 전압이 표 11~표 16에 나와 있는 값들 사이의 값을 갖는다면 다음과 같다.
― 연면 거리를 결정하는 경우, 가장 가까운 두 값 사이에서 선형 보간이 허용되며, 계산된 간격은
다음으로 높은 0.1 mm 증분값으로 반올림한다.
― 2 800 V 피크 또는 d.c.보다 높은 피크 사용 전압에 대한 공간 거리를 결정하는 경우, 가장 가까운
두 값 사이에서 선형 보간이 허용되며, 계산된 간격은 다음으로 높은 0.1 mm 증분값으로
반올림한다.
― 2 800 V 피크 또는 d.c. 이하의 피크 사용 전압에 대한 공간 거리를 결정하는 경우, 두 값 중에서
큰 값을 적용해야 한다.
8.9.1.7 재료 그룹 분류
재료 그룹은 표 9에 나와 있는 것처럼 분류한다.
표 9 ― 재료 그룹 분류
재료 그룹 비교 트래킹 지수(CTI)
I 600≤CTI
II 400≤CTI＜600
IIIa 175≤CTI＜400
IIIb 100≤CTI ＜175
재료 그룹은 용액 A를 50방울 사용하여 KS C IEC 60112에 따라 재료에 대한 시험 데이터를
평가하여 검증한다.
재료 그룹이 알려져 있지 않으면 재료 그룹 IIIb를 가정해야 한다.
8.9.1.8 오염도 분류
오염도는 다음과 같이 분류한다.
― 오염도 1을 사용하여 먼지와 습기를 배제시키도록 밀봉된 미시적 환경을 설명한다.
비고 1 이러한 미시적 환경의 예는 밀봉되거나 용기에 담긴 구성요소 또는 조립품이다.
― 오염도 2를 사용하여 가끔 응축에 의해 발생하는 일시적인 전도가 예상된다는 점을 제외하면 비
전도성 오염만이 발생하는 미시적 환경을 설명한다.
― 오염도 3을 사용하여 전도성 오염이나 예상되는 응축 때문에 전도성이 될 수 있는 건조한 비전도
성 오염이 적용되는 미시적 환경을 설명한다.
― 오염도 4를 사용하여 전도성 먼지, 비 또는 그 밖의 습한 조건 때문에 전도가 연속적으로 발생하
는 미시적 환경을 설명한다.
비고 2 이 유형의 환경은 브러시에서 탄소 먼지를 일으키는 정류 모터 내부에서 발생할 수 있다.
보호 수단을 제공하는 절연에는 오염도 4를 수용할 수 없다. 하지만 전원부와 접지 사이의 절연이
손상될 수 있는 경우에는 계획된 유지 보수와 같이 미시적 환경을 더 낮은 오염도로 완화시키는
조치를 제공할 필요가 있다.

KS C IEC 60601－1:2011
93
8.9.1.9 과전압 등급 분류
전원 과도 전압의 적용 가능한 값은 KS C IEC 60664－1에 따른 과전압 등급과 표 10을 사용하는
공칭 a.c. 전원 전압으로부터 결정해야 한다.
8.9.1.10 전원부에 대한 공간 거리
300 V 이하의 정격 전원 전압에서 동작하는 전원부의 경우, 요구되는 공간 거리는 r.m.s. 또는 d.c.
정격 전원 전압에 대한 표 13의 값에 피크 사용 전압에 대한 표 14의 추가적인 공간 거리를 합한
값이 되어야 한다.
8.9.1.11 공급 전원 과전압
이 표준은 KS C IEC 60664－1을 따르는 과전압 등급 II와 관련이 있다. ME 기기가 공급 전원이
과전압 등급 III인 장소에서 사용하기 위한 것이라면, 표 13~표 15에 규정된 값은 공간 거리에
부적절할 것이다. 따라서 다음 전원 과도 전압 열 위쪽의 값을 사용해야 한다. 과전압 등급 III 공급
전원에서 ME 기기를 사용하는 데 환자 보호(표 12)가 요구될 것이라고 예상되지는 않지만, 이것이
필요한 경우 8.9에 대한 이론적 근거에서 요구되는 값에 관한 지침을 제공한다.
표 10 ― 전원 과도 전압
전원 과도 전압
V 피크
과전압 등급
V r.m.s. 이하의 선 대
중성점의 공칭 a.c. 공급 본선 전압
I II III IV
50 330 500 800 1 500
100 500 800 1 500 2 500
150 a 800 1 500 2 500 4 000
300 b 1 500 2 500 4 000 6 000
600 c 2 500 4 000 6 000 8 000
비고 1 노르웨이에서는 사용되는 IT 배전 시스템 때문에 a.c. 공급 전원 전압은 선 대 선 전압과
같다고 간주되며 단일 접지 고장의 경우 230 V에 머물러 있을 것이다.
비고 2 일본에서 100 V의 공칭 a.c. 공급 전원 전압에 대한 전원 과도 전압의 값은 150 V의 공칭
a.c. 공급 전원 전압에 적용할 수 있는 열로부터 결정된다.
a 120/208이나 120/240 V를 포함
b 230/400이나 277/480 V 포함
c 400/690 V 포함
8.9.1.12 이차 회로
전원부가 과전압 등급 II인 경우, 공급 전원에서 유도되는 이차 회로는 대개 과전압 등급 I이 될
것이다. 과전압 등급 I의 다양한 공급 전원 전압에 대한 최대 과도값이 표 15의 열 표제에 나와 있다.
이차 회로가 접지되거나 ME 기기가 내부 전원형이라면 표 15가 적용된다.
이차 회로가 접지되지 않고 공급 전원으로부터 유도되면, 표 13과 표 14의 일차 회로에 대한

KS C IEC 60601－1:2011
94
요구사항을 회로에 적용해야 한다.
이차 회로가 기능 접지되거나 보호 접지되는 금속 차폐물에 의해 전원부로부터 분리되거나 (이차
회로와 접지 사이에 커패시터와 같은 구성요소를 연결하여 감쇠가 되는 경우처럼) 이차 회로의
과도값이 과전압 등급 I에 예상되는 수준보다 낮다면 표 15의 값을 적용한다.
과도 과전압이 적용되지 않는 회로에 대한 열은 다음에 적용된다.
― 신뢰할 수 있게 접지에 연결되며 피크 대 피크 리플을 d.c. 전압의 10 %로 제한하는 용량성 필터
링을 갖는 d.c. 이차 회로
― 내부 전원형 ME 기기의 회로
8.9.1.13 1 400 V 피크 또는 d.c.를 넘는 피크 사용 전압
다음과 같은 조건이 모두 만족되면 1 400 V 피크 또는 d.c.를 넘는 피크 사용 전압에 대한 표 15의
값을 적용하지 않는다.
– 공간 거리가 5 mm 이상이다.
– 관련된 절연이 다음 두 값 중의 하나를 사용하여 8.8.3에 따라 절연 강도 시험을 통과한다.
• r.m.s. 값이 피크 사용 전압의 1.06 배인 a.c. 시험 전압
• 위에 규정된 a.c. 시험 전압의 피크 값과 같은 d.c. 시험 전압
― 공간 거리 경로의 일부 또는 전부가 공기 중을 통과하거나 재료 그룹 I의 절연 재료의 표면을 따
른다.
공간 거리 경로가 재료 그룹 I이 아닌 재료의 표면을 부분적으로도 거친다면 절연 강도 시험은 공기
중을 통과하는 경로의 부분에서만 수행한다.
8.9.1.14 두 운영자 보호 수단에 대한 최소 연면 거리
두 개의 운영자 보호 수단에 대한 최소 연면 거리는 하나의 운영자 보호 수단에 대한 표 16에 나와
있는 값을 두 배로 만들어 얻는다.
8.9.1.15 *내제세동 장착부에 대한 연면 거리와 공간 거리
내제세동 장착부에 대한 8.5.5.1을 만족시키는 데 필요한 연면 거리와 공간 거리는 4 mm 이상이
되어야 한다.
비고 환자 보호에 대한 간격을 상세하게 설명하는 표 11과 표 12에서 연면 거리와 공간 거리는

양쪽 모두 r.m.s. 또는 d.c. 사용 전압과 관련이 있다. 운영자 보호에 대한 간격을 상세하게
설명하는 표 13, 표 14 및 표 15에서 공간 거리는 피크 또는 d.c. 사용 전압과 관련이 있으며
연면 거리는 r.m.s. 또는 d.c. 사용 전압과 관련이 있다.

KS C IEC 60601－1:2011
95
표 11 ― 전원부의 반대되는 극성을 가진 부분들 사이의 최소 연면 거리와 공간 거리
다음 값 이하의
사용 전압
V d.c.
다음 값 이하의
사용 전압
V r.m.s.
연면 거리
mm
공간 거리
mm
17 12 0.8 0.4
43 30 1 0.5
85 60 1.3 0.7
177 125 2 1
354 250 3 1.6
566 400 4 2.4
707 500 5.5 3
934 660 7 4
1 061 750 8 4.5
1 414 1 000 11 6

KS C IEC 60601－1:2011
96
표 12 ― 환자 보호 수단을 제공하는 최소 연면 거리와 공간 거리
하나의 환자 보호 수단을
제공하는 간격
두 개의 환자 보호 수단을
제공하는 간격
다음 값
이하의 사용
전압
V d.c.
다음 값 이하의
사용 전압
V r.m.s. 연면 거리
mm
공간 거리
mm
연면 거리
mm
공간 거리
mm
17 12 1.7 0.8 3.4 1.6
43 30 2 1 4 2
85 60 2.3 1.2 4.6 2.4
177 125 3 1.6 6 3.2
354 250 4 2.5 8 5
566 400 6 3.5 12 7
707 500 8 4.5 16 9
934 660 10.5 6 21 12
1 061 750 12 6.5 24 13
1 414 1 000 16 9 32 18
1 768 1 250 20 11.4 40 22.8
2 263 1 600 25 14.3 50 28.6
2 828 2 000 32 18.3 64 36.6
3 535 2 500 40 22.9 80 45.8
4 525 3 200 50 28.6 100 57.2
5 656 4 000 63 36.0 126 72.0
7 070 5 000 80 45.7 160 91.4
8 909 6 300 100 57.1 200 114.2
11 312 8 000 125 71.4 250 142.8
14 140 10 000 160 91.4 320 182.8

KS C IEC 60601－1:2011
97
표 13 ― 전원부로부터 운영자 보호 수단을 제공하는 최소 공간 거리
공간 거리：mm
다음 값 이하의
사용 전압
공칭 전원 전압
≤150 V
(전원 과도 전압 1 500 V)
150 V＜
공칭 전원 전압
≤300 V
(전원 과도 전압
2 500 V)
300 V＜
공칭 전원 전압
≤600 V
(전원 과도 전압
4 000 V)
전압
피크
또는
d.c.
전압
r.m.s.(정현파) 오염도 1과 2 오염도 3 오염도 1, 2 및 3 오염도 1, 2 및 3
V V 하나의
MOOP
두 개의
MOOP
하나의
MOOP
두 개의
MOOP
하나의
MOOP
두 개의
MOOP
하나의
MOOP
두 개의
MOOP
210 150 1.0 2.0 1.3 2.6 2.0 4.0 3.2 6.4
420 300 1 MOOP 2.0 2 MOOP 4.0 3.2 6.4
840 600 1 MOOP 3.2 2 MOOP 6.4
1 400 1 000 1 MOOP 4.2 2 MOOP 6.4
2 800 2 000 1 또는 2 MOOP 8.4
7 000 5 000 1 또는 2 MOOP 17.5
9 800 7 000 1 또는 2 MOOP 25
14 000 10 000 1 또는 2 MOOP 37
28 000 20 000 1 또는 2 MOOP 80
20 kV r.m.s. 또는 28 kV d.c.를 넘는 사용 전압에 대한 공간 거리는 필요한 경우 특정표준으로
규정할 수 있다.
비고 공간 거리는 회로의 피크 전압의 함수이다. 전압이 정현파형을 갖는 특별한 경우에 대한
r.m.s. 전압 열을 제공한다.

KS C IEC 60601－1:2011
98
표 14 ― 피크 사용 전압이 공칭 전원 전압의 피크 값을 초과하는
전원부의 절연에 대한 추가 공간 거리a
(8.9.1.10 참조)
공칭 전원 전압 ≤150 V r.m.s.
또는 210 V d.c.
150 V r.m.s. 또는 210 V dc＜
공칭 전원 전압 ≤300 V r.m.s.
또는 420 V d.c.
추가 공간 거리
mm
오염도 1과 2 오염도 3 오염도 1, 2 및 3
피크 사용 전압
V
피크 사용 전압
V
피크 사용 전압
V
하나의
MOOP
두 개의
MOOP
210
298
386
474
562
650
738
826
914
1 002
1 090
210
294
379
463
547
632
715
800
420
493
567
640
713
787
860
933
1 006
1 080
1 153
1 226
1 300
0
0.1
0.2
0.3
0.4
0.5
0.6
0.7
0.8
0.9
1.0
1.1
1.2
0
0.2
0.4
0.6
0.8
1.0
1.2
1.4
1.6
1.8
2.0
2.2
2.4
a 이 표를 사용할 때 정격 전원 전압과 오염도에 대한 적절한 열을 선택하고 이 열에서 실제 피크
사용 전압을 다루는 행을 선택한다. (하나 또는 두 개의 운영자 보호 수단에 대한) 관련된
오른쪽의 열로부터 요구되는 추가 공간 거리를 읽고 이 값을 표 13의 최소 공간 거리에 더하여
총 최소 공간 거리를 구한다.

KS C IEC 60601－1:2011
99
표 15 ― 이차 회로의 운영자 보호 수단에 대한 최소 공간 거리
(8.9.1.12 참조)
다음 값
이하의 사용
전압
이차 회로에 대한 과도값
≤800 V
(공칭 전원 전압≤150 V)
이차 회로에 대한 과도값
≤1 500 V
(150 V＜공칭 전원 전압
≤300 V)
이차 회로에
대한 과도값
≤2 500 V
(300 V＜
공칭 전원
전압≤
600 V)
(300 V＜
공칭 전원
전압≤
600 V)
전압
V
피크
또는
V
d.c.
전압
V
r.m.s.
(정현
파)
오염도
1과 2 오염도 3 오염도
1과 2 오염도 3 오염도 1,
2 및 3
오염도
1과 2만
해당
하나
의
MO
OP
두
개의
MO
OP
하나
의
MO
OP
두
개의
MO
OP
하나
의
MO
OP
두
개의
MO
OP
하나
의
MO
OP
두
개의
MO
OP
하나
의
MO
OP
두
개의
MO
OP
하나
의
MO
OP
두
개의
MO
OP
71 50 0.7 1.4 1.3 2.6 1.0 2.0 1.3 2.6 2.0 4.0 0.4 0.8
140 100 0.7 1.4 1.3 2.6 1.0 2.0 1.3 2.6 2.0 4.0 0.7 1.4
210 150 0.9 1.8 1.3 2.6 1.0 2.0 1.3 2.6 2.0 4.0 0.7 1.4
280 200 하나의 MOOP 1.4 두 개의 MOOP 2.8 2.0 4.0 1.1 2.2
420 300 하나의 MOOP 1.9 두 개의 MOOP 3.8 2.0 4.0 1.4 2.8
700 500 하나의 MOOP 2.5, 두 개의 MOOP 5.0
840 600 하나의 MOOP 3.2, 두 개의 MOOP 5.0
1 400 1 000 하나의 MOOP 4.2, 두 개의 MOOP 5.0
2 800 2 000 하나 또는 두 개의 MOOP 8.4, 하지만 8.9.1.13을 참조한다.
7 000 5 000 하나 또는 두 개의 MOOP 17.5, 하지만 8.9.1.13을 참조한다.
9 800 7 000 하나 또는 두 개의 MOOP 25, 하지만 8.9.1.13을 참조한다.
14 000 10 000 하나 또는 두 개의 MOOP 37, 하지만 8.9.1.13을 참조한다.
28 000 20 000 하나 또는 두 개의 MOOP 80, 하지만 8.9.1.13을 참조한다.
42 000 30 000 하나 또는 두 개의 MOOP 130, 하지만 8.9.1.13을 참조한다.
비고 공간 거리는 회로의 피크 전압의 함수이다. 전압이 정현파형을 갖는 특별한 경우에 대한
r.m.s. 전압 열을 제공한다.

KS C IEC 60601－1:2011
100
표 16 ― 운영자 보호 수단을 제공하는 최소 연면 거리a
연면 거리：mm
하나의 운영자 보호 수단에 대한 간격
오염도 1 오염도 2 오염도 3
재료 그룹 재료 그룹 재료 그룹
사용 전압
V
r.m.s.
또는 d.c. I, II, IIIa, IIIb I II IIIa 또는 IIIb I II IIIa 또는 IIIb
50
100
125
150
200
250
300
400
600
800
1 000
적절한 표의
공간 거리를
사용한다.
0.6
0.7
0.8
0.8
1.0
1.3
1.6
2.0
3.2
4.0
5.0
0.9
1.0
1.1
1.1
1.4
1.8
2.2
2.8
4.5
5.6
7.1
1.2
1.4
1.5
1.6
2.0
2.5
3.2
4.0
6.3
8.0
10.0
1.5
1.8
1.9
2.0
2.5
3.2
4.0
5.0
8.0
10.0
12.5
1.7
2.0
2.1
2.2
2.8
3.6
4.5
5.6
9.6
11.0
14.0
1.9
2.2
2.4
2.5
3.2
4.0
5.0
6.3
10.0
12.5
16.0
비고 두 개의 운영자 보호 수단에 대한 최소 연면 거리는 이 표의 값을 두 배로 하여 구한다.
a 이 표 내의 연면 거리는 모든 상황에 적용된다.
8.9.2 *응용
a) *극성이 서로 다른 부품들 사이의 전원부의 절연의 경우, 이러한 연면 거리와 공간 거리를
차례대로 하나씩 단락시켰을 때 위해 상황이 발생하지 않으면 최소 연면 거리와 공간 거리는
요구되지 않는다.
b) 폭이 1 mm보다 작은 홈 또는 에어 갭의 연면 거리에 대한 기여는 그 폭으로 제한해야 한다(그림
23~그림 31 참조).
c) 공간 거리가 보호 수단을 제공할 경우, 상대적 배치가 관련된 부품이 단단하고 몰딩에 의해
배치되게 하는 것이 되거나 부품의 변형이나 움직임에 의해 거리가 지정된 값 아래로 줄어들지
않게 설계해야 한다.
관련된 부분들 중 하나의 제한된 운동이 정상이거나 있을 것 같다면 최소 공간 거리를 계산할 때
이를 고려해야 한다.
8.9.3 *절연 화합물에 의해 채워진 공간
8.9.3.1 일반
공간 거리와 연면 거리가 존재하지 않도록 절연이 절연 화합물과 함께 신뢰할 수 있게 접착된
경우를 포함하여 도전부 사이의 거리가 절연 화합물로 채워지는 경우에는 고체 절연에 대한
요구사항만을 적용한다.
비고 이러한 처리의 예로는 포팅, 캡슐화 및 진공 함침법, 공극을 채우는 절연 화합물로 처리되는
구성요소 또는 중간 조립품, 다층 인쇄 기판의 어느 한 층의 인접한 트랙들 사이의 내부 절연
등이 있다.

KS C IEC 60601－1:2011
101
적합성은 샘플의 검사,
측정 및 시험으로 확인한다.
샘플이 8.9.3.2
와 8.9.3.4
또는 8.9.3.3
과
8.9.3.4
에 규정된 열 사이클링,
습도 프리컨디셔닝 및 절연 강도 시험을 통과하면 연면 거리와 공간
거리에 대한 요구사항을 적용하지 않는다.
8.9.3.2 도전부들 사이의 고체 절연을 구성하는 절연 화합물
절연 화합물이 도전부들 사이의 고체 절연을 구성하는 경우에는 단 하나의 완성된 샘플을 시험한다.
샘플에는 8.9.3.4
에 규정된 대로 열 사이클링 절차를 수행한 다음에, 48
시간만 적용한다는 점을
제외하고 5.7
과 같이 따라 습도 프리컨디셔닝을 수행한 다음에,
시험 전압에 1.6
을 곱한다는 점을
제외하고 8.8.3
과 같이절연 강도 시험을 수행한다.
시험 후에는 단면도법을 포함하는 검사와 측정을
수행한다.
재료의 균질성에 영향을 줄 것 같은 절연 화합물의 균열이나 공극이 발생하면 불합격이다.
8.9.3.3 다른 절연 부분과 접착 이음을 구성하는 절연 화합물
절연 화합물이 다른 절연 부분과의 접착 이음을 구성하는 경우,
이음의 신뢰성은 세 개의 샘플을
시험하여 확인한다.
용제 기반의 에나멜 와이어의 권선을 사용하는 경우에는 시험을 위하여 접착
이음 가까운 곳에 놓인 금속박이나 수 차례 감은 비피복 와이어로 대신한다.
그 다음에는 다음과
같이 세 개의 샘플을 시험한다.
―
 샘플 중의 하나에 8.9.3.4
에 규정된 대로 열 사이클링 절차를 적용한다.
열 사이클링 중에 가장
높은 온도에서 마지만 기간이 지난 직후에 시험 전압에 1.6
을 곱한다는 점을 제외하면 8.8.3
과
같이 절연 강도 시험을 적용한다.
―
 다른 두 샘플에는 48
시간만 적용한다는 점을 제외한 5.7
에 따른 습도 프리컨디셔닝을 적용한 다
음에 시험 전압에 1.6
을 곱한다는 점을 제외하고는 8.8.3
과 같이 절연 강도 시험을 적용한다.
8.9.3.4 열 사이클링
다음과 같은 일련의 온도 주기를 샘플에 10
회 적용한다.
(T1
± 2)
°C
에서 68
시간
(25
±2)
°C
에서 1
시간
(0
±2)
°C
에서 2
시간
(25
±2) °
C
에서 1
시간 이상
여기서 T1
은 다음 값 중에서 더 높은 값이다.
– 11.1.1
에 따라 결정된 관련된 부분의 최대 온도 위로 10
°C
– 85
°C
하지만 내장된 열전대로 온도를 측정할 경우에는 10
°C의 여유를 추가하지 않는다.
한 온도에서 다른 온도로 전이하는 데 걸리는 시간은 규정하지 않지만 점진적인 것으로 허용된다.
8.9.4 *연면 거리와 공간 거리의 측정
적합성은 그림 22
~그림 31
의 규칙을 고려한 측정으로 확인한다.
각 그림에서 파선( )
은 공간
거리를 나타내고,
회색 막대( )
는 연면 거리를 나타낸다.
내포각이 80°
보다 작은 모든 모서리는 가장 불리한 위치로 움직인 1 mm
의 절연 링크로

KS C IEC 60601－1:2011
102
가교시켰다고 가정한다(
그림 25
참조).
홈의 상부에 걸쳐 있는 거리가 1 mm
이상이라면 공기층에 연면 거리는 존재하지 않는다(
그림 24
참조).
서로 상대적으로 움직이는 부분들 사이의 연면 거리와 공간 거리는 해당 부분들을 가장 불리한
위치에 놓고 측정한다.
계산된 연면 거리는 측정된 공간 거리보다 절대로 작지 않다.
바니시,
에나멜 또는 산화물로 된 코팅은 무시한다.
하지만 모든 절연 재료로 된 덮개는 전기,
열 및
기계적 속성과 관련하여 두께가 같은 절연 재료로 된 판과 같다면 절연으로 간주한다.
하나 이상의 부유 도전부에 의해 하나 또는 두 개의 보호 수단에 대한 연면 거리 또는 공간 거리가
중단되면 1 mm
미만의 거리를 고려하지 않는다는 점을 제외한 나머지 표 11
~표 16
에 규정된 최소
값들을 구역들의 합에 적용한다.
연면 거리에 대하여 가로지르는 홈이 있다면,
홈의 벽은 홈의 폭이 1 mm
보다 클 경우에만 연면
거리로 계수한다(
그림 24
참조).
다른 모든 경우에는 홈을 무시한다.
장벽이 절연의 표면이나 리세스에 놓인 경우,
연면 거리는 장벽이 먼지 및 습기가 이음이나
리세스에 침투할 수 없도록 부착된 경우에만 장벽 위에서 측정한다.
기구 유입구가 갖추어진 ME
기기의 경우에는 적절한 커넥터를 삽입한 상태에서 측정을 한다.
전원
코드를 포함하는 다른 ME
기기의 경우에는 제조자가 규정한 가장 큰 단면적의 공급선이 있는
상태에서와 함께 공급선이 없는 상태에서도 측정을 한다.
가동부는 가장 불리한 위치로 놓는다.
머리가 원형이 아닌 나사와 너트는 가장 불리한 위치에서
조인다.
외부에 있는 부분의 슬롯이나 개구부를 통하는 연면 거리와 공간 거리는 그림 6
의 표준 시험 막대로
측정한다.
필요하다면 측정을 하면서 연면 거리와 공간 거리를 줄이려는 노력에서 금속 외함의
외부와 비피복 도체의 어떤 지점에든 힘을 적용한다.
이 힘은 끝이 그림 6
에 나와 있는 것과 같고 다음과 같은 값을 갖는 표준 시험 막대를 사용하여
적용한다.
비피복 도체의 경우 2 N
외함의 경우 30 N
연면 거리와 공간 거리는 관련이 있을 경우, 5.9.2.2
에 따라 테스트 훅을 사용한 후에 측정한다.
그림 22 ― 연면 거리와 공간 거리－예 1
조건：고려 중인 경로가 평평한 표면이다.
규칙：연면 거리와 공간 거리를 표면에서
직접 측정한다.

KS C IEC 60601－1:2011
103
그림 23 ― 연면 거리와 공간 거리－예 2
그림 24 ― 연면 거리와 공간 거리－예 3
그림 25 ― 연면 거리와 공간 거리－예 4
그림 26 ― 연면 거리와 공간 거리－예 5
그림 27 ― 연면 거리와 공간 거리－예 6
조건 ： 고려 중인 경로에 깊이는 상관 없지
만 폭은 1 mm 미만인 측면이 평행하거
나 어느 한 점으로 집중하는 홈이 있다.
규칙 ： 연면 거리와 공간 거리를 나와 있는
대로 홈에서 직접 측정한다.
조건 ： 고려 중인 경로에 깊이는 상관 없
지만 폭은 1 mm 이상인 측면이 평행한
홈이 있다.
규칙 ：공간 거리가 “시선(line of sight)” 거
리이다. 연면 거리 경로가 홈의 윤곽을
따른다.
조건 ： 고려 중인 경로에 폭이 1 mm보다
크고 내각이 80°보다 작은 V형 홈이
있다.
규칙：공간 거리가 “시선(line of sight)” 거
리이다. 연면 거리 경로가 홈의 윤곽을
따르지만 1 mm 링크에 의해 홈의 바닥
을 “단락”시킨다.
조건 ： 고려 중인 경로에 리브가 포함되어
있다.
규칙 ： 공간 거리는 리브의 상부를 거치는
가장 짧은 똑바른 공기 중의 경로이다.
연면 거리 경로가 리브의 윤곽을 따른
다.
조건 ： 고려 중인 경로에 각 측면에 폭이
1 mm보다 작은 홈이 있는 접착하지 않
음 이음(8.9.3 참조)이 포함되어 있다.
규칙 ： 연면 거리와 공간 거리는 보이는
“시선” 거리이다.

KS C IEC 60601－1:2011
104
그림 28 ― 연면 거리와 공간 거리－예 7
그림 29 ― 연면 거리와 공간 거리－예 8
그림 30 ― 연면 거리와 공간 거리－예 9
조건 ： 고려 중인 경로에 각 측면에 폭이
1 mm 이상인 홈이 있는 접착하지 않음
이음(8.9.3 참조)이 포함되어 있다.
규칙 ： 공간 거리가 “시선(line of sight)” 거
리이다. 연면 거리 경로가 홈의 윤곽을
따른다.
조건： 고려 중인 경로에 한쪽 측면에는 폭
이 1 mm 미만인 홈이 있고 다른 쪽 측
면에는 폭이 1 mm 이상인 홈이 있는
접착하지 않은 이음(8.9.3 참조)이 포함
되어 있다.
규칙 ： 공간 거리와 연면 거리는 보이는 대
로이다.
조건 ： 나사의 머리와 리세스의 벽 사이의
간격이 고려할 만큼 넓다.
규칙： 공간 거리는 나사의 머리에 있는 어
느 지점까지의 가장 짧은 거리이다. 연
면 거리가 표면을 따른다.

KS C IEC 60601－1:2011
105
그림 31 ― 연면 거리와 공간 거리－예 10
8.10 구성요소와 배선
8.10.1 *구성요소의 고정
원하지 않게 움직일 경우 수용할 수 없는 위험이 발생할 수 있는 ME 기기의 구성요소는 이러한
움직임이 일어나지 않도록 안전하게 설치해야 한다.
적합성은 ME
기기와 위험 관리 파일을 검사하여 확인한다.
8.10.2 *배선의 고정
ME 기기의 도체와 커넥터는 우발적으로 분리되었을 때 위해 상황이 발생하지 않도록 고정시키거나
절연시켜야 한다. ME 기기의 도체와 커넥터가 이음에서 자유롭게 풀려서 지지 지점 근처에서
움직이게 되었을 때, 회로의 어딘가에 접촉하여 위험이 발생할 우려가 있는 경우, 그들은 적절하게
고정되었다고 간주할 수 없다.
한 기계적 안전장치의 이탈은 단일 고장 조건으로 간주해야 한다.
연선 도체는 어떤 조임 수단에 의해 부착되어 있고 접폭불량으로 위해 상황을 일으킬 수 있다면
땜납해서는 안 된다.
적합성은 ME
기기와 위험 관리 파일을 검사하여 확인한다.
8.10.3 ME 기기의 서로 다른 부분들 사이의 연결
ME 기기의 서로 다른 부분을 서로 연결하는 데 사용되는 도구를 사용하지 않고 분리할 수 있는
연성 코드는 연결 수단 중의 하나가 이탈되어 연결이 느슨해지거나 풀렸을 때 8.4에 따른 금속 접촉
가능한 부품의 적합성이 손상되지 않게 하는 연결 수단을 갖추어야 한다.
적합성은 검사와 측정으로 확인하며,
필요한 경우에는 5.9.2.1
에 따라 표준 시험 막대로 시험하여
확인한다.
조건 ： 나사의 머리와 리세스의 벽 사이
의 간격이 고려하기에 너무 좁다.
규칙 ： 연면 거리의 측정값은 거리가
1 mm인 모든 지점에서 나사에서 벽까
지이다. 공간 거리는 나사의 머리에
있는 어느 지점까지의 가장 짧은 거리
이다.

KS C IEC 60601－1:2011
106
8.10.4 *코드 연결식 수지형 부품과 코드 연결식 족답형 제어 장치(15.4.7도 참조)
8.10.4.1 동작 전압의 제한
ME 기기의 코드 연결식 수지형 부품과 족답형 제어 장치 및 이와 관련된 연결 코드는 두 개의 보호
수단에 의하여 전원부로부터 분리되는 회로에서 교류 42.4 V 피크 또는 직류 60 V를 초과하지 않는
전압으로 동작하는 도체 및 구성요소만을 포함해야 한다. 60 V 직류 제한은 피크간 리플이 10 %
이하인 직류에 적용된다. 리플이 이 값을 초과하면 교류 42.4 V의 피크 한계가 적용된다.
적합성은 검사로 확인하며,
필요한 경우에는 전압 측정을 수행한다.
8.10.4.2 연결 코드
제어 장치에 대한 케이블의 양쪽 끝에서 ME 기기의 수지형 또는 족답형 제어 장치에 대한 연성
코드의 연결 및 고정은 자유롭게 풀리거나 도체들 사이에서 단락이 발생하면 위해 상황이 일어날 수
있을 경우 8.11.3의 전원 코드에 대하여 규정된 요구사항에 적합해야 한다. 또한 이 요구사항은 연결
중의 하나 이상이 끊어지거나 방해를 받을 경우 위해 상황이 발생할 수 있는 다른 수지형 부품에도
적용된다.
적합성은 8.11.3
의 시험을 수행하여 확인한다.
8.10.5 *배선의 기계적 보호
a) 내부 케이블과 배선은 절연에 손상이 발생하면 위해 상황이 발생할 수 있는 날카로운 모서리 및
테두리에서 발생하는 마찰이나 가동부와의 접촉으로부터 적절하게 보호해야 한다.
b) ME 기기는 배선, 코드 형태 또는 구성요소의 손상이 위해 상황을 일으킬 수 있는 경우, 커버의
개방이나 폐쇄 또는 조립 중에 점검 덮개를 열거나 닫거나 또는 조립하는 동안 배선, 코드 형태
또는 구성요소에 손상이 발생하지 않도록 설계해야 한다.
적합성은 검사를 수행하여 확인하며,
적절한 경우에는 수동 시험을 수행하거나 위험 관리 파일을
참조한다.
8.10.6 절연된 도체에 대한 가이딩 롤러
ME 기기의 절연된 도체의 가이딩 롤러는 정상 사용에서 움직일 수 있는 절연된 도체가 관련된
리드의 외부 지름의 5배보다 작은 반지름의 둘레로 구부러지지 않도록 구성해야 한다.
적합성은 관련된 치수의 검사 및 측정으로 확인한다.
8.10.7 *내부 배선의 절연
a) ME 기기의 내부 배선에 절연 슬리브가 필요하다면, 그것을 적절하게 고정시켜야 한다. 파괴나
절단으로만 제거할 수 있거나 양쪽 끝에서 고정되는 슬리브를 이 요구사항을 만족시키는 데
사용할 수 있다.
b) ME 기기 내부의 연성 코드의 피복은, 정격 특성 이외의 기계적 스트레스나 열적 스트레스를 받을
경우 보호 수단으로 사용해서는 안 된다.
c) 정상적인 사용에서 70°C를 넘는 온도가 적용되는 ME 기기의 절연된 도체는 절연의 품질저하에
의해 이 표준에 대한 적합성이 약화될 것 같다면 내열 재료로 된 절연 피복을 가져야 한다.

KS C IEC 60601－1:2011
107
적합성은 검사를 수행하여 확인하며 필요한 경우에는 특별 시험을 수행한다.
온도는 11.1
에 나와
있는 대로 결정한다.
8.11 전원부, 구성요소 및 배치
8.11.1 전원으로부터의 격리
a) *ME 기기는 동시에 모든 극에서 자신의 회로를 전원으로부터 격리시킬 수단을 갖추어야 한다.
다상 전원에 연결되는 영구 설치형 ME 기기는 지역적인 설치 조건 때문에 정상 조건에서 중성선
의 전압이 8.4.2 c)에 규정된 한계를 초과하지 않을 것이라고 얘상하는 경우에 한해, 중성선을 중
단시키지 않는 장치를 갖출 수 있다.
b) 격리 수단을 ME 기기에 통합시키거나, 또는 외부에 설치할 경우, 기술 명세서에 설명해야 한다(7.
9.3.1 참조).
c) *8.11.1 a)를 준수하기 위해 사용되는 공급 전원 스위치는 4 kV의 전원 순간 과전압에 대하여 KS
C IEC 61058－1에 규정된 대로 연면 거리 및 공간 거리를 준수하여야 한다.
비고 KS C IEC 61058－1 ： 2002의 표 22에서는 이 표에서 “정격 충격 내전압(rated impulse
withstand voltage)”으로 언급되는 전원 순간 과전압에 따라 접촉 분리에 다른 값을 규정한다.
d) 공급 전원 스위치를 공급 전원 코드나 다른 모든 외부의 연성 도선에 통합시켜서는 안 된다.
e) 8.11.1 a)를 준수하는 데 사용되는 공급 전원 스위치의 작동기의 움직임 방향은 IEC 60447에 적
합해야 한다.
f) 비영구 설치 ME 기기에서 공급 전원으로부터 ME 기기를 격리시키는 데 사용되는 적절한 플러그
장치는 8.11.1 a)의 요구사항에 적합한 것으로 간주해야 한다. 전원 플러그가 있는 연성 코드 또는
전원 접속기를 사용할 수 있다.
g) 퓨즈 또는 반도체 장치는 이 항목의 의미에서 격리 수단으로 사용해서는 안 된다.
h) *ME 기기는 과전류 보호 장치의 동작을 일으키는 단락을 발생시키는 방법으로 공급 전원에서 M
E 기기의 분리를 일으키는 장치를 포함시켜서는 안 된다.
i) *항상 접촉가능한 외부 스위치 또는 플러그 장치에 의해 그 전원 공급이 분리되지 않는, 교류
42.4 V 피크 또는 직류 60 V를 초과하는 회로 전압을 갖는 ME 기기의 외함 내부의 모든 부품은
추가로 덮개를 사용하여 외함을 개방한 이후에도 접촉으로부터 보호해야 하며, 공간적으로
분리되게 배치된 경우에는 접촉할 수 있는 부분에 대하여 허용된 전압을 초과한다는 것을
명확하게 표시해야 한다. KS S ISO 7000-0434(표 D.1의 기호 10 참조)를 사용하는 것으로는
충분하지 않다. ME 기기의 외부에 경고 표시를 사용할 수 있다.
적합성은 검사로 확인한다.
항상 접촉 가능한 외부 스위치 또는 플러그 장치에 의해 그 전원 공급이 분리되지 않는 부분의 경우,
적합성은 요구되는 커버나 경고 표시(
존재할 경우)
를 검사하여 확인하며,
필요하다면 그림 6
의 표준
시험 막대를 적용한다.

KS C IEC 60601－1:2011
108
8.11.2 *멀티 콘센트
ME 기기에 통합된 멀티 콘센트는 16.2 d)의 두 번째 항과 16.9.2.1의 요구사항에 적합해야 한다.
적합성은 검사로 확인한다.
8.11.3 전원 코드
8.11.3.1 적용
ME 기기의 전원 플러그에 둘 이상의 전원 코드를 접속하지 않아야 한다.
적합성은 검사로 확인한다.
8.11.3.2 유형
ME 기기의 모든 전원 코드는 보통의 경질 고무로 피복된 연성 코드(KS C IEC 60245－1：2008,
부속서 A, 명칭 53)나 보통의 폴리염화비닐로 피복된 연성 코드(KS C IEC 60227－1：2008, 부속서 A,
명칭 53) 이상으로 견고해야 한다.
폴리염화비닐 절연 전원 코드는 75 °C를 초과하는 온도에 대한 정격을 가지고 있지 않다면 온도가
75 °C를 초과하는 외부의 금속으로 된 부분을 가지고 있고 정상 사용 중에 코드로 접촉할 수 있는
ME 기기에는 사용해서는 안 된다. 표 22도 참조한다.
적합성은 검사와 측정으로 확인한다.
8.11.3.3 전원 코드선의 단면적
ME 기기의 모든 전원 코드의 도체의 공칭 단면적은 표 17에 나와 있는 값 이상이 되어야 한다.
적합성은 검사로 확인한다.
표 17 ― 전원 코드의 도체의 공칭 단면적
ME 기기의 정격 전류(I)
A
공칭 단면적
mm2 Cu
I≤6 0.75
6＜l≤10 1
10＜l≤16 1.5
16＜l≤25 2.5
25＜l≤32 4
32＜l≤40 6
40＜l≤63 10
8.11.3.4 *전원 접속기
KS C IEC 60320－1에 적합한 전원 접속기는 8.11.3.5와 8.11.3.6에 적합한 것으로 간주한다.

KS C IEC 60601－1:2011
109
적합성은 전원 접속기가 KS C IEC 60320
－1
의 요구사항에 적합하다는 것을 입증하는 문서를
검사하여 확인한다.
8.11.3.5 *코드 고정구
a) 전원 코드의 도체는 비틀림을 포함하는 변형으로부터 보호되어야 하며, 도체의 절연은 코드
고정구를 사용하여 ME 기기나 전원 커넥터에 대한 진입 시점에 생기는 마모로부터 보호해야
한다.
b) 전원 코드의 총 절연 실패로 인하여 보호 접지되지 않는 도전성의 접근 가능 부분이 8.4에
규정된 한계를 초과하게 할 경우, 전원 코드의 코드 고정구는 다음과 같은 재료 중의 하나로
만들어져야 한다.
― 절연 재료, 또는
― 보호 수단에 의해 보호 접지되지 않는 도전성의 접근 가능 부분으로부터 절연되는 금속
― 8.11.3.6에 규정된 코드 방호물의 일부를 구성하는 연성 부싱이 아닌 한, 절연된 암감을
사용하는 금속이 코드 고정구에 부착되어야 하며, 하나의 보호 수단에 대한 요구사항에
적합해야 하는 절연 라이닝이 갖추어진 금속
c) 전원 코드의 코드 고정구는 직접 코드 절연을 지탱하는 나사로 코드를 조이지 않도록 설계해야
한다.
d) 전원 코드를 교체할 때 동작시켜야 하는 나사는 코드 고정구의 부품 이외의 구성요소를 고정하는
데 사용되어서는 안 된다.
e) 전원 코드의 도체는 코드 고정구에 문제가 발생할 때 단상 도체가 자신의 단자에 접촉하고 있는
동안은 보호 접지선에 변형이 발생하지 않도록 배치해야 한다.
f) 코드 고정구는 전원 코드가 ME 기기나 전원 접속부 안으로 밀려 들어가지 않게 방지해야 한다.
적합성은 검사와 다음과 같은 시험으로 확인한다.
전원 코드를 사용하도록 설계된 ME
기기는 제조자가 제공한 코드로 시험한다.
가능하다면 전원 코드선은 단자나 전원 접속부에서 분리한다.
표 18
에 나와 있는 값의 인력을 25
회 가한다.
인력은 갑자기 잡아당기지 않고 가장 불리한 방향에서
매회 1
초 동안 당긴다.
그 직후에는 표 18
에 나와 있는 값의 토크를 1
분 동안 코드에 적용한다.
표 18 ― 코드 고정구의 시험
ME 기기의 질량(m)
kg
당김
N
토크
Nm
m≤1 30 0.1
1＜m≤4 60 0.25
m＞4 100 0.35

KS C IEC 60601－1:2011
110
코드 절연피복의 세로 방향으로 2 mm
넘게 이동하거나 도체 끝 부분이 정상적으로 연결된 위치에서
1 mm
넘게 이동되면,
해당 코드 고정구는 고장이 난 것으로 간주한다.
연면 거리와 공간 거리가 8.9
에 규정된 값 아래로 줄어들면 불합격이다.
코드를 ME
기기나 전원 접속부 안으로 밀어본다.
코드나 내부 부품이 손상될 정도로 코드를 ME
기기나 전원 접속부 안으로 밀 수 있으면 코드 고정구는 고장이 난 것으로 간주한다.
8.11.3.6 *코드 방호물
고정 ME 기기 이외의 전원 코드는 절연 재료로 된 코드 방호물에 의하거나, 또는 ME 기기 내에
만든 적절한 형태의 삽입구에 의해, ME 기기의 삽입구에의 극단적 굴곡에 대해 보호해야 한다.
적합성은 검사와 KS C IEC 60335
－1
：2004
의 25.14
에서 설명하는 시험이나 다음과 같은 시험으로
확인한다.
어느 한쪽의 시험에 통과하는 배치는 요구사항을 준수하는 것으로 간주한다.
코드 방호물이나 삽입구가 있는 ME
기기는 코드에 스트레스가 작용하지 않을 때 코드가 나오는
코드 방호물의 축이 45°
의 각도가 되도록 배치해야 한다. 10
×D 2
그램과 같은 질량을 코드의
자유로운 끝에 부착한다.
여기서 D
는 전원 코드의 작은 쪽의 전체 치수인 평평한 코드의 전체 치수
또는 평평한 코드의 전체지름을 밀리미터로 나타낸 것이다.
코드 방호물이 온도에 민감한 재료로 되어 있다면 (23
±2)
°C에서 시험을 한다.
평평한 코드는 최소 저항의 수평면에서 구부린다.
질량이 부착된 즉시,
코드의 곡률 반지름이 1.5
×D
미만인 경우,
코드 방호물은 실패한 것으로
간주한다.
8.11.4 전원 단자 장치
8.11.4.1 *전원 단자 장치에 대한 일반 요구사항
영구 설치 ME 기기와 서비스 요원에 의해 대체될 수 있는 분리할 수 없는 전원 코드를 가진 ME
기기는 안정적인 접속을 가능하게 하는 전원 단자 장치와 함께 제공되어야 한다.
도체가 단자에서 떨어지는 경우, 보호 수단의 하나로 작용하는 연면 거리 및 공간 거리가 8.9의
규정치 미만으로 감소하지 않도록 격벽이 설치되어 있지 않는 한, 도체를 제 위치에 유지시키기
위한 안정성을 오로지 단자에만 의지해서는 안 된다(8.10.2도 참조한다).
단자가 이 항목의 요구사항에 적합하고 7.3.7에 따라 올바로 표시되어 있는 경우, 단자군 이외의
구성품 단자를 외부 도체로 지정된 단자로 사용해도 좋다.
외부 도체를 조이는 나사 및 너트를 기타 다른 부품을 고정하는 데 사용하지 않아야 한다. 다만,
전원 도체를 장치할 때 내부 도선이 움직이지 않도록 배치되어 있는 경우, 내부 도선을 나사 또는
너트로 조여도 된다.
적합성은 검사로 확인한다.
8.11.4.2 전원 단자 장치의 배치

KS C IEC 60601－1:2011
111
a) *외부 코드나 전원 코드의 연결을 위한 단자가 제공되는 재배선 가능한 코드가 있는 ME 기기의
경우에는 보호 접지 단자와 함께 이러한 단자들을 가까이 모아서 편리한 연결 수단을 제공하게
해야 한다.
적합성은 검사로 확인한다.
b) 보호 접지선 연결의 세부사항에 대해서는 8.6을 참조한다.
c) 전원 단자 장치의 표시에 대해서는 7.3을 참조한다.
d) 전원 단자 장치는 도구를 사용하지 않고서는 접근할 수 없어야 한다.
적합성은 검사로 확인한다.
e) 전원 단자 장치는 도체가 고정될 때 연선 도체의 가닥이 보호수단을 단락하는 일이 발생하지 않
도록 전원 단자 장치를 배치하거나 차폐시켜야 한다.
적합성은 검사를 수행하여 확인하며,
필요한 경우에는 다음과 같은 시험을 수행한다.
표 17
에 규정된 공칭 단면적을 갖는 연성 도체의 끝에서 절연을 8 mm
벗겨낸다.
연선 도체의 한 가닥만 자유롭게 놓아 두고 도체의 나머지는 단자에 고정한다.
고정되지 않은 연선 도체는 절연 피복을 뒤로 당기지 않고 격벽 둘레로 날카롭게 구부리지
않으면서 가능한 모든 방향으로 구부린다.
보호 수단이 단락되게 하는 고정되지 않은 연선 도체와 다른 부분 사이의 접촉이 발생하면
불합격이다.
8.11.4.3 전원 단자의 고정
단자는 도체를 조이는 수단을 조이거나 느슨하게 할 때 내부 배선에 스트레스가 발생하지 않고 연면
거리와 공간 거리가 8.9에 규정된 값 아래로 줄어들지 않게 고정시켜야 한다.
적합성은 규정된 가장 큰 단면적의 도체를 10
회 조이고 푼 후에 검사와 측정을 하여 확인한다.
8.11.4.4 *전원 단자에 대한 연결
재배선 가능한 연성 코드에 대한 조임 수단이 있는 단자는 정확한 연결을 시행하기 위하여 도체에
대한 특별한 준비를 요구해서는 안 되며, 조임 수단이 조여질 때 도체가 손상되지 않고 빠져 나올
수 없도록 설계하거나 배치해야 한다. 8.10.2도 참조한다.
적합성은 8.11.3.4
의 시험 후에 단자와 도체를 검사하여 확인한다.
8.11.4.5 연결의 접근성
고정형 배선이나 재배선 가능 전원 코드를 위해 설계된 ME 기기 내부의 공간은 도체를 쉽게 끼워서
연결하고 커버가 있을 경우 도체나 도체의 절연에 손상을 주지 않고 끼울 수 있어야 한다. 접근
커버를 부착하기 전에 도체가 정확하게 연결되고 배치되었는지를 확인할 수 있어야 한다. 8.10.5도

KS C IEC 60601－1:2011
112
참조한다.

적합성은 검사와 설치 시험으로 확인한다.
8.11.5 *전원 퓨즈와 과전류 방출기
퓨즈 또는 과전류 방출기의 경우, 제1급 ME 기기와 8.6.9에 따라 기능 접지 연결을 갖는 제2급 ME
기기를 위한 전원 도선이 각각 제공되어야 하며, 기타 단상 제2급 ME 기기를 위해서는 최소한 한
개의 전원 도선이 제공되어야 한다.
다만, 다음의 경우는 제외한다.
― 영구 설치 ME 기기의 경우에는 중성 도체에 퓨즈를 넣지 않는다.
― 조사 결과 전원부 내의 극성이 반대인 모든 부분들 사이와 전원부의 모든 부분들과 접지 사이에
두 개의 보호 수단이 존재한다면 퓨즈나 과전류 방출기를 생략할 수 있다. 이러한 절연
요구사항은 모든 부품 내부 또는 구성요소까지 해당한다. 퓨즈나 과전류 방출기를 제거하기 전에
다른 회로의 단락 고장 조건의 영향을 고려해야 한다.
보호 접지선에 퓨즈나 과전류 방출기를 통합시켜서는 안 된다.
보호 장치에는 흐를 수 있는 (단락 전류를 포함하는) 최대 고장 전류를 중단시키기 위한 적절한 차단
용량이 있어야 한다.
비고 IEC 60127 6 )에 적합한 퓨즈가 사용되고 고유 단락 전류가 35 A나 퓨즈의 전류 정격의 10배
중에서 더 높은 값을 초과하면 좀 더 큰 쪽으로 퓨즈는 높은 단선 용량을 갖추어야
한다(1 500 A).
퓨즈나 과전류 방출기를 생략할 수 있는 정당성을 입증하는 자료를 위험 관리 파일에 포함시켜야
한다.
적합성은 ME
기기와 위험 관리 파일을 검사하여 확인한다.
8.11.6 전원부의 내부 배선
a) 전원 단자 장치와 보호 장치 사이의 전원부의 내부 배선의 단면적은 8.11.3.3에 규정된 것처럼 전
원 코드에 요구되는 최소값보다 크거나 같아야 한다.
적합성은 검사로 확인한다.
b) 전원부의 다른 배선의 단면적과 ME 기기의 인쇄 배선 회로의 트랙의 크기는 고장 전류 발생시에
생길 수 있는 화재를 막기에 충분해야 한다.
필요하다면 전원부에 고장이 발생할 경우에 예상되는 가장 불리한 단락 전류를 끌어올 수 있는
지정된 공급 전원에 ME
기기를 연결하여 적합성을 확인한다.
그 다음에는 고장 전류가 가장
불리하도록 전원부의 단일 절연에서의 고장을 가상실험한다. 13.1.2
에 나열된 위해 상황 중의
하나라도 발생해서는 안 된다.
6) IEC 60127 시리즈, Miniature fuses

KS C IEC 60601－1:2011
113
9 *ME 기기 및 ME 시스템의 기계적 위해에 대한 보호
9.1 ME 기기의 기계적 위해
ME 기기의 설계와 제조에 관한 일반 요구사항에 대해서는 4.와 15.3을 참조한다.
표 19에는 기계적 위해를 다루는 항목이 나와 있다.
표 19 ― 이 절에서 다루는 기계적 위해
기계적 위해 관련된 항목
분쇄 위해 9.2, 9.4 및 9.8
절삭 위해 9.2 및 9.8
분리 또는 절단 위해 9.2, 9.3 및 9.8
얽힘 위해 9.2
갇힘 위해 9.2
찔리거나 상처 입음 위해 9.2, 9.3 및 9.8
마찰 또는 찰과상 위해 9.2 및 9.3
분출 위해 9.5
고압 액체 분사 위해 9.7
추락 위해 9.8
불안정 위해 9.4
충격 위해 9.2 및 9.8
환자의 이동 및 입지 9.2 및 9.4
진동과 소음 9.6
9.2 *이동식 부품과 관련된 위해
9.2.1 *일반
이동식 부품을 가진 ME 기기는 부속문서에 지정한 대로 적절히 설치하고 사용했을 때, 혹은
합리적으로 예견 가능한 오용이 있을 때, 그 이동식 부품과 관련된 위험이 수용 가능한 수준으로
감소 할 수 있도록 설게, 제작, 배치해야 하다.
이동식 부품과의 접촉에서 기인하는 위험은 보호 수단에 의해 감수할 수 있는 수준으로 감소시켜야
하며, 접근의 용이함, ME 기기의 기능, 부품의 형태, 에너지, 작동 속도 그리고 환자에 대한 이점
등을 숙지해야 한다.
ME 기기의 노출이 그 지정된 기능을 수행하는 데 필요한 경우, 이동식 부품과 관련된 잔여 위험은
감수할 수 있는 것으로 간주한다. 적합한 모든 보호 수단을 설치한 후에도 위해가 지속되는 경우,
경고문이 ME 기기에 표시 되어야 하며, 혹은 사용설명서에 기재되어야 한다.
비고 부품의 마모에 대한 요구사항은 15.2에서 설명한다.

KS C IEC 60601－1:2011
114
9.2.2 트래핑 존
9.2.2.1 일반
가능하다면, 트래핑 존이 있는 ME 기기는 다음 중 하나 이상의 요구사항에 적합해야 한다.
― 9.2.2.2에 규정한 간격
― 9.2.2.3에 규정한 안전 거리
― 9.2.2.4에 규정한 방호물 및 보호 수단
― 9.2.2.5에 규정한 지속적인 활성화
위의 보호 조치의 이행이 ME 기기나 ME 시스템의 의도한 용도에 일치하지 않는다면 관련된 동작의
제어가 9.2.2.6에 적합해야 한다.
9.2.2.2 간격
트래핑 존의 간격이 표 20에 규정한 수치를 준수하는 경우, 해당 트래핑 존은 기계적 위해가 없는
것으로 간주한다.
비고 일반적으로 성인에 대한 값을 사용하는 것이 좋다. 하지만 아동이 사용하도록 특별하게
설계된 장치의 경우에는 아동을 위해 나와 있는 치수를 적용하는 것이 좋다.
9.2.2.3 안전 거리
운영자, 환자 및 그 밖의 사람들을 트래핑 존에서 분리하는 거리가 KS B ISO 13852에 규정된 값을
초과할 경우, 기계적 위해가 없는 것으로 간주한다. 정상 사용시 혹은 합리적으로 예견 가능한
오용시, ME 기기 근처에 있는 조작자, 환자 및 그 밖의 사람들의 예상 위치로부터 거리를 측정한다.
9.2.2.4 *방호물 및 보호 수단
9.2.2.4.1 트래핑 존에 대한 접촉
방호물 및 보호 수단이 다음과 같을 경우, 트래핑 존은 기계적 위해가 없는 것으로 간주한다.
― 구조가 견고하여야 한다.
― 조작 불가능 또는 회피가 쉽지 않아야 한다.
― 추가로 감수할 수 없는 위험을 야기하지 않을 것
적합성은 외함에 대한 15.3
의 적용할 수 있는 시험으로 확인한다.
9.2.2.4.2 고정된 방호물
고정된 방호물은 도구를 사용하지 않고는 분해할 수 없는 시스템에 의하여 안전하게 설치해야 한다.
적합성은 검사로 확인한다.

KS C IEC 60601－1:2011
115
표 20 ― 수용 가능한 간격a
신체의 일부 성인의 간격 a
mm
아동의 간격 a
mm 그림
몸 ＞500 ＞500
머리 ＞300 또는 ＜120 ＞300 또는 ＜60
다리 >180 >180
발 ＞120 또는 ＜35 ＞120 또는 ＜25
발가락 ＞50 ＞50
팔 ＞120 ＞120
손, 손목, 주먹 ＞100 ＞100
손가락 ＞25 또는 ＜8 ＞25 또는 ＜4
a 이 표의 값은 KS B ISO 13852：2002에서 나온 것이다.
9.2.2.4.3 움직일 수 있는 방호물
도구를 사용하지 않고 열 수 있는 움직일 수 있는 방호물은 다음과 같아야 한다.
― 방호물을 열었을 때, ME 기기에 부착되어 있어야 한다.
― 방호물이 열려 있는 경우, 트래핑 존에 접촉하여 작동이 중단되었을 때, 해당 작동부의 작동개시
를 차단하는 인터록 장치와 연결되어 있어야 한다.
― 부품 중 하나가 빠지거나 고장일 경우, 작동을 차단하고 작동부를 멈추도록 설계해야 한다.
적합성은 ME
기기 및 위험 관리 파일의 검사와 모든 적용 가능한 시험의 수행으로 확인한다.
9.2.2.4.4 보호 수단

KS C IEC 60601－1:2011
116
보호 수단은 제어 시스템과 일체화하여 다음의 사항에 적합하도록 설계해야 한다.
― 작동부는 사람이 그 부품에 닿아 있을 때는 가동을 시작할 수 없어야 한다.
― 일단 ME 기기가 일단 작동을 시작한 후에는 트래핑 존에 접촉할 수 없어야 하고, 혹은 트래핑
존에 닿아 있는 경우에는 시스템 작동을 멈추어야만 한다. 후자의 경우에 위해나 손상이
발생해서는 안 된다.
― 보호 수단의 단일 고장 조건일 때, 감수할 수 없는 위험이 발생할 우려가 있는 경우에는 ME 기기
내에 하나 이상의 비상정지 장치를 설치해야 한다(9.2.4 참조).
적합성은 ME
기기와 위험 관리 파일을 검사하여 확인한다.
9.2.2.5 *계속적인 활성화
트래핑 존에의 접촉이 피할 수 없는 경우에는, 트래핑 존은 아래와 같은 경우 기계적 위해가 없는
것으로 간주한다.
a) 움직임이 조작자 시야에서 이루어져야 한다.
적합성은 검사로 확인한다.
b) ME 기기와 그 부품의 움직임은 그 장치의 활성을 잃게 하는 조작자의 대응이 손상을 방지할 수
있는 동안은 조작자에 의한 제어의 계속적인 활성화에 의해서만 가능하다.
비고 질량 및 속도가 수용할 수 없는 위험을 일으키지 않고 위치를 잡기 위한 적절한 제어를
가능하게 하는 동안 수동으로 동작하는 움직임은 이 절에 적합한 것으로 간주한다.
적합성은 검사로 확인한다.
c) 계속적인 활성화 시스템의 단일고장 조건에서 감수할 수 없는 위험이 야기될 가능성이 있는 경우,
하나 이상의 비상 중지 장치가 ME 기기 안에 제공되어야 한다(9.2.4 참조).
적합성은 ME
기기와 위험 관리 파일을 검사하여 확인한다.
9.2.2.6 *움직임의 속도
환자 또는 ME 기기 부품의 위치를 정하는 움직임의 속도는 ME 기기와의 접촉이 위해 상황을
초래할 수도 있는 경우, 조작자가 감수할 수 없는 위험을 일으키지 않고 적절하게 제어할 수 있도록
제한되어야 한다.
움직임을 멈추기 위한 제어 장치를 동작시킨 후에 발생하는 이러한 움직임의 수용 감수할 수 없는
위험을 발생하지 않는다.
적합성은 ME
기기와 위험 관리 파일을 검사하여 확인한다.
9.2.3 *움직이는 부품에 관련된 기타 위해
9.2.3.1 의도하지 않은 움직임
인간 환경 공학적 고려하에 지정한 환자를 지시하지 않는 한(예를 들어, 특수 처치가 필요한 환자),

KS C IEC 60601－1:2011
117
제어기는 실수로 조작하거나 감수할 수 없는 위험을 유발하지 않도록 기타 수단에 의해 배치, 정지
및 보호해야 한다.
적합성은 검사로 확인한다.
9.2.3.2 과동작
ME 기기 부품의 과동작에 기인한 위험성은 감수할 수 있는 수준으로 최소화시켜야 한다.
정상조건과 단일 고장 조건에서, 엔드 스탑 또는 기타 멈춤 수단이 최종적인 제한 수단으로서
작동하도록 제공되어야 한다.
이러한 수단은 정상 사용과 합리적으로 예상할 수 있는 오용에서 의도한 부하를 견딜 수 있는
기계적 강도를 가져야 한다.
적합성은 ME
기기,
위험 관리 파일,
사용된 재료의 표준,
그리고 이러한 재료에 대한 처리 표준을
검사하여 확인한다.
9.2.4 *비상 정지 장치
하나 또는 그 이상의 비상 정지 장치가 필요하다고 간주될 경우, 비상 정지 장치는 다음과 같은
모든 요구사항에 적합해야 한다.
a) 비상 정지 장치는 위험을 감수할 수 있는 수준으로 낮추어야 한다.
b) 위해를 방지하기 위하여 비상 정지 장치를 작동시키는 운영자의 근접성과 반응에 의존할 수 있어
야 한다.
c) 운영자가 비상 정지 장치의 작동기에 쉽게 접근할 수 있어야 한다.
d) 비상 정지 장치가 ME 기기의 정상 작동의 일부가 되어서는 안 된다.
e) 비상 전환 또는 정지 수단의 동작으로 인하여 위해성이 추가로 발생해서도 안 되고, 원래의 위해
성을 제거하는 데 필요한 완전한 동작에 간섭이 발생해서도 안 된다.
f) 비상 정지 장치는 발생할 수 있는 지연된 모터 전류 등을 고려하여 관련된 회로의 전체 부하를
차단시킬 수 있어야 한다.
g) 움직임을 중단시키기 위한 수단은 단 하나의 동작으로 작동해야 한다.
h) 비상 정지 장치는 다른 제어 장치의 작동기와 뚜렷이 구분되고 쉽게 식별할 수 있도록 설계된 빨
간색의 작동기를 가져야 한다.
i) 기계적 동작을 중단시키거나 일으키는 작동기에는 작동기의 정면이나 그 바로 인접한 곳에 기호 I
EC 60417-5638(DB：2002-10)(표 D.1의 기호 18)이나 “정지(STOP)” 단어를 표시해야 한다.
비고 작동기가 모든 전력을 차단하는 스위치라면 위의 표시 요구사항에 대한 적합성은 요구되지
않는다.

KS C IEC 60601－1:2011
118
j) 비상 정지 장치는 일단 작동되면 장치를 작동시키기 위해 사용된 것과 다른 의도적인 동작이 수
행될 때까지 ME 기기를 비활성화 상태로 유지해야 한다.
k) 비상 정지 장치는 자신의 응용에 적절한 것으로 나타나야 한다.
적합성은 ME
기기와 위험 관리 파일을 검사하여 확인한다.
9.2.5 *환자 방출
ME 기기의 파손이나 전원의 고장(11.8 참조), 보호 수단의 활성화나 비상 정지가 발생할 경우에
환자의 구속을 빠르고 안전하게 방출할 수 있게 하는 수단을 제공해야 한다. 특히 다음과 같은
사항에 주의를 기울여야 한다.
― 수용할 수 없는 위험을 일으킬 수 있는 ME 기기의 통제되지 않거나 의도하지 않은 움직임을 막
아야 한다.
― 가동부의 근접성, 정상적인 출구 경로의 제거 또는 그 밖의 위해성 때문에 환자에게 수용할 수 없
는 위험이 생기는 상황을 막아야 한다.
― 균형을 맞춘 부분이 제거된 후에 ME 기기의 다른 부분이 위험하게 움직일 수 있다면 위험을 수
용할 수 있는 수준으로 줄이기 위한 수단을 제공해야 한다.
적합성은 ME
기기와 위험 관리 파일을 검사하여 확인한다.
9.3 *표면, 모서리 및 테두리와 관련된 위해성
수용할 수 없는 위험을 일으킬 수 있는 ME 기기의 거친 표면, 날카로운 모서리 및 테두리는
피하거나 덮어야 한다.
특히 플랜지 또는 프레임의 테두리, 그리고 다듬어지지 않은 부분의 제거에 주의를 기울여야 한다.
적합성은 ME
기기와 위험 관리 파일을 검사하여 확인한다.
9.4 *불안정 위해성
9.4.1 일반
바닥이나 테이블과 같은 표면에 배치하게 되어 있는 고정형 ME 기기와 수지형 ME 기기 이외의 ME
기기는 환자, 운영자 또는 그 밖의 사람에게 수용할 수 없는 위험을 일으킬 수 있는 정도로 균형을
잃거나(넘어지거나) 의도하지 않게 움직여서는 안 된다.
비고 이 항목에서 운반의 의미는 정상 사용 중에 ME 기기를 방에서 방으로 옮기는 것을 의미한다.
적합성은 9.4.2
~9.4.4
의 시험으로 확인한다.
각 시험은 따로따로 시행한다.
9.4.2 *불안정－불균형
9.4.2.1 운반 위치에서의 불균형
ME 기기나 ME 기기의 일부는 수평면에서 10°의 각도로 기울어진 평면에서 정상 사용의 운반
위치에 있을 때 균형을 잃어서는 안 된다.

KS C IEC 60601－1:2011
119
적합성은 다음과 같은 시험으로 확인한다.
시험을 하기 전에 부속문서에 나와 있는 대로 (
또는 규정되지 않았을 경우에는 9.4.2.2
에 나와 있는
대로) ME
기기를 준비한다. ME
기기나 ME
기기의 일부를 수평면에서 10°
의 각도로 기울어진 평면에
배치한다. ME
기기나 ME
기기의 일부가 균형을 잃으면 불합격이다.
9.4.2.2 운반을 제외한 불안정
ME 기기나 ME 기기의 일부는 수평면에서 5°의 각도로 기울어진 평면에서 운반 위치를 제외한 정상
사용의 위치에 있을 때 균형을 잃어서는 안 된다.
ME 기기나 ME 기기의 일부가 수평면에서 10°의 각도로 기울어진 평면에서 운반 위치를 제외한
정상 사용의 위치에 놓일 때 균형을 잃으면, ME 기기나 ME 기기의 일부가 균형을 잃을 경우에 잔여
위험에 관한 지시와 함께 ME 기기에 표시하거나 사용 설명서에 명확하게 설명해야 하는 특정
조건에서만 운반을 하는 것이 좋다고 기술하는 경고가 있어야 한다.
비고 경고에 요구사항에 대해서는 7.9.2.2를 참조한다.
적합성은 다음과 같은 시험으로 확인한다.
시험을 수행하기 전에 다음과 같이 ME
기기를 준비한다.
a)
모든 규정된 접속 도선,
전원 코드,
그리고 모든 상호 연결 코드를 ME
기기에 갖춘다.
정상 사용
에서 규정된 가능한 분리 가능한 부품,
부속품 및 부하의 가장 불리한 조합을 ME
기기에 갖춘다.
b)
기구 유입구가 있는 ME
기기에는 규정된 착탈 전원 코드를 갖춘다.
c)
안정성에 가장 불리한 위치로 기울어진 평면에 접속용 도선을 배치한다.
d)
캐스터나 휠이 있을 경우 필요하다면 차단을 시켜서 가장 불리한 위치에서 일시적으로 고정시킨
다.
e)
문,
서랍,
선반 등은 가장 불리한 위치로 배치하고 부속문서에 따라 정상 사용에 규정된 대로 “
최
악의 경우”
를 나타내도록 완전하게 부하를 싣거나 내린다.
f)
액체를 담기 위한 용기가 있는 ME
기기는 가장 불리한 조건을 나타내도록 용기를 완전히 또는
부분적으로 채우거나 비운 상태에서 시험한다.
g) ME
기기를 공급 전원에 연결하지 않는다.
시험 바닥의 표면은 단단하고 평평할 것이다(
예：2∼4 mm
두께의 비닐 바닥재로 덮은 콘크리트
바닥).
ME
기기나 ME
기기의 일부를 수평면에서 10°
의 각도로 기울어진 평면에 배치한다.
경고 표시가
있는 경우에는 경고 표시를 검사하여 적합성을 확인하고 ME
기기나 ME
기기의 일부를 수평면에서
5°
의 각도로 기울어진 평면에 배치한다. ME
기기나 ME
기기의 일부가 균형을 잃으면 불합격이다.
9.4.2.3 수평과 수직적인 힘으로 인한 불안정

KS C IEC 60601－1:2011
120
a) 바닥에서 사용하게 되어 있는 고정형 ME 기기를 제외한 25 kg 이상의 ME 기기는 밀기, 기울이기,
정지한 상태 등에 의해 균형을 잃어서는 안 된다.
밀기, 기울이기, 정지한 상태 등에서 ME 기기가 균형을 잃는 위험이 존재하는 ME 기기의
표면에는 안전 표식 ISO 7010-P017(표 D.2의 안전 표식 5 참조)을 사용하는 방법 등으로 이
위험에 관한 분명하게 읽을 수 있는 경고를 영구적으로 표시해야 한다.
적합성은 검사와 다음과 같은 시험으로 확인한다.
시험을 하기 전에 9.4.2.2
에서 설명한 대로 ME
기기를 준비한다. ME
기기를 수평면에 배치하고
ME
기기의 중량의 25 %
와 같지만 220 N
을 넘지 않는 힘을 상향 성분을 갖는 방향은 제외하고
어떤 방향으로든 적용한다.
다르게 표시하지 않는 한 힘은 바닥으로부터 1.5 m
를 초과하지
않는다면 ME
기기의 어떤 지점에서든 적용할 수 있다. ME
기기는 바닥에 평평하게 고정한
높이가 20 mm
이하인 수평 장애물을 사용하여 바닥에서 미끄러지는 것을 막는다.
시험 하중을
적용하여 ME
기기의 횡 운동이 발생하면 장애물의 높이를 횡 운동을 막는 데 필요한 최소
한도로 증가시킨다. ME
기기가 균형을 잃으면 불합격이다.
b) 바닥이나 테이블에서 사용하게 되어 있는 고정형 ME 기기를 제외한 ME 기기는 해당하는 대로
안전 표식 ISO 7010-P018이나 ISO 7010-P019(표 D.2의 안전 표식 6과 7 참조)를 사용하는 방법
등으로 ME 기기에 이 위험을 읽을 수 있는 경고를 제공하지 않았다면 앉기나 보행으로 인하여
균형을 잃어서는 안 된다.
비고 환자 지지 표면에 대한 요구사항은 9.8.3에 나와 있다.
적합성은 검사와 다음과 같은 시험으로 확인한다.
시험을 하기 전에 9.4.2.2
에서 설명한 대로 ME
기기를 준비한다. ME
기기를 수평면에 배치하고,
바닥에서 1 m
를 초과하지 않는 높이에서 최소 면적이 20 cm
×20 cm
인 뚜렷한 발판이나 착석
표면을 제시하는 환자 지지 표면을 제외한 동작 표면에 최대 모멘트의 시점에서 800 N
의 일정한
하향력을 적용한다.
균형을 잃으면 불합격이다.
9.4.2.4 *캐스터와 바퀴
9.4.2.4.1 일반
캐스터나 바퀴처럼 이동형 ME 기기의 운반에 사용되는 수단 때문에 이동형 ME 기기가 정상
사용에서 이동하거나 정지되어 있을 때 수용할 수 없는 위험이 발생해서는 안 된다.
9.4.2.4.2 추진력
사용 설명서에서 둘 이상의 사람이 필요하다고 기술하지 않는 한 단단하고 평평한 수평 표면을 따라
이동형 ME 기기를 움직이는 데 요구되는 힘은 200 N을 초과해서는 안 된다.
적합성은 ME
기기를 단단하고 평평한 수평 바닥(
예：2∼4 mm
두께의 비닐 바닥재로 덮은 콘크리트
바닥)
에 배치하고 (0.4
±0.1) m/s
의 속도로 ME
기기를 추진시키는 데 필요한 힘을 측정하여 확인한다.
힘은 바닥 위로 1 m
의 높이에서 적용하며 ME
기기의 높이가 1 m
미만일 경우에는 ME
기기의 가장
높은 지점에서 적용한다.
9.4.2.4.3 문턱을 넘어서는 이동

KS C IEC 60601－1:2011
121
45 kg을 초과하는 이동형 ME 기기는 20 mm의 문턱을 넘어갈 수 있어야 한다. 20 mm의 문턱을
넘어설 때 수용할 수 없는 위험이 발생해서는 안 된다.
적합성은 다음과 같은 시험으로 확인한다.
부속문서에 나와 있는 것처럼 안전 작업 하중을 갖추고 ME
기기를 운반 위치로 구성한다. ME
기기를 바닥에 평평하게 부착시킨 높이가 20 mm
이고 폭이 80 mm
인 직사각형 단면을 갖는 단단한
수직 평면 장애물을 넘어서(
올렸다 내리기)
순방향으로 정상 사용에서처럼 10
회 이동시킨다.
수동
이동형 ME
기기의 경우에는 (0.4
±0.1) m/s
의 속도로 모든 휠과 캐스터를 장애물에 충돌시키고 모터
구동식 이동형 ME
기기의 경우에는 유지할 수 있는 최대 속도를 이용한다.
ME
기기가 (
휠의 지름이 작다는 이유 등으로)
장애물을 넘어갈 수 없는 것은 수용할 수 없다.
균형을 잃거나 수용할 수 없는 위험이 발생하면 불합격이다.
수용할 수 없는 위험은 ME
기기, ME
기기의 부품,
그리고 위험 관리 파일을 검사하여 확인한다.
비고 수용할 수 없는 위험을 일으킬 수 있는 손상의 예로는 연면 거리와 공간 거리가 8.9에 규정된
값보다 작게 감사하는 것, 8.4의 한계를 초과하는 부분에 대한 접근 또는 위해를 일으킬 수
있는 가동부에 대한 접근이 있다.
이 시험에서 수용할 수 없는 위험이 발생했는지를 결정하는 데 유용할 수 있는 사정 기준에는
다음과 같은 것이 있다.
― 9.와 11.6에 있는 기준
― 고체 보조 또는 강화 절연의 완전성을 평가하기 위해 8.8.3에 규정된 것과 같은 절연 강도
시험
― 값을 8.9에 규정된 최소 거리와 비교하기 위한 연면 거리 또는 공간 거리의 측정. 감전이나
습기에 대한 보호에 악영향을 주지 않는 작은 조각은 대개 무시할 수 있다.
9.4.3 불필요한 측면 운동에서 발생하는 불안정(미끄럼 포함)
9.4.3.1 운반에서의 불안정
a) 동력식 이동형 ME 기기의 브레이크는 대개 제어 장치를 연속적으로 작동시켰을 때 활성화되고
제어 장치를 연속적으로 작동시켰을 때에만 해제될 수 있도록 설계해야 한다.
적합성은 검사로 확인한다.
b) 이동형 ME 기기에는 ME 기기나 ME 기기의 일부가 운반 위치에 있을 때 원하지 않게 움직이는
것을 막기 위한 (잠금 장치와 같은) 수단이 갖추어져 있어야 한다.
적합성은 검사로 확인한다.
c) 바닥에서 사용하게 되어 있는 이동형 ME 기기는 불필요한 측면 운동 때문에 수용할 수 없는 위
험을 일으켜서는 안 된다.
적합성은 다음과 같은 시험으로 확인한다.
시험을 하기 전에 9.4.2.2
에서 설명한 대로 ME
기기를 준비한다.
이동형 ME
기기를 수평면에서

KS C IEC 60601－1:2011
122
10°
기울어진 단단하고 평평한 표면 위에서 안전 작업 하중을 적용하고 (
브레이크와 같은)
잠금
장치를 활성화시킨 상태에서 운반 위치나 최악의 경우의 정상 사용 위치로 배치한다.
캐스터가
통합되어 있는 경우에는 최악의 경우의 위치로 배치한다.
초기 탄성 운동,
초기 아주 조금씩
움직임 및 캐스터의 초기 회전 이후에 (
기울어진 평면에 대하여) 50 mm
를 초과하는 이동형 ME
기기의 추가 운동이 발생하면 불합격이다. ME
기기의 정상 사용을 고려하여 초기 운동에
기인하는 위험을 사정한다.
9.4.3.2 운반을 제외한 불안정
a) 이동형 ME 기기는 5°의 경사면에서 의도하지 않은 움직임을 막는 데 충분하고 의도한 사용 모드
에 적당한 브레이크 시스템이나 바퀴 잠금 장치를 갖추어야 한다.
적합성은 다음과 같은 시험으로 확인한다.
시험을 하기 전에 9.4.2.2
에서 설명한 대로 ME
기기를 준비한다.
안전 작업 하중을 적재한
이동형 ME
기기를 휠 잠금 장치를 작동시키거나 브레이크 시스템을 활성화시킨 상태에서
수평면에서 5°
의 각도로 기울어진 단단하고 평평한 표면에 배치한다.
초기 탄성 운동,
초기 아주
조금씩 움직임 및 캐스터의 초기 회전 이후에 (
기울어진 표면에 대하여) 50 mm
를 초과하는 ME
기기의 추가 운동이 발생하면 불합격이다. ME
기기의 정상 사용을 고려하여 초기 운동에
기인하는 위험을 사정한다.
b) 바닥에서 사용하게 되어 있는 이동형 또는 정지형 ME 기기는 불필요한 측면 운동 때문에 수용할
수 없는 위험을 일으켜서는 안 된다.
적합성은 다음과 같은 시험으로 확인한다.
9.4.2.2
에서 설명한 것처럼 ME
기기를 준비한다.
안전 작업 하중을 적재하고 잠금
장치(
예：브레이크)
를 활성화시킨 상태에서 ME
기기를 수평면 위에 배치한다.
캐스터가 통합되어
있는 경우에는 최악의 경우의 위치로 배치한다. 220 N
을 넘지 않는 장치 중량의 25 %
와 같은
힘을 바닥으로부터 1.5 m
를 초과하지 않는 ME
기기의 가장 높은 지점에서 상향 성분을 가지고
있는 방향은 제외하고 방향에 상관없이 적용한다.
초기 탄성 운동,
초기 아주 조금씩 움직임 및
캐스터의 초기 회전 이후에 (
수평면에 대하여) 50 mm
를 초과하는 ME
기기의 추가 운동이
발생하면 불합격이다. ME
기기의 정상 사용을 고려하여 초기 운동에 기인하는 위험을 사정한다.
9.4.4 그립과 그 밖의 운반 장치
a) 정상 사용이나 운반에서 들어올릴 필요가 있는 20 kg을 초과하는 휴대용 ME 기기나 그 일부를
제외한 ME 기기는 적절한 운반 수단(예 ： 핸들, 인양용 고리 등)을 갖추거나, 취급 방법이
분명하고 이렇게 했을 때 어떠한 위해성도 일어날 수 없는 것이 아니라면 안전하게 들어올릴 수
있는 지점을 부속문서에서 나타내야 한다. 들어올리는 수단이 핸들일 경우에는 두 사람 이상이
ME 기기나 그 일부를 운반할 수 있도록 핸들을 적절하게 배치해야 한다.
적합성은 (
필요할 경우)
중량 확인과 ME
기기나 ME
기기의 일부나 부속문서에 대한 검사를
수행하여 확인한다.
b) 제조자가 질량이 20 kg을 초과하는 휴대용 ME 기기로 규정한 ME 기기에는 두 명 이상이 ME 기
기를 운반할 수 있게 적절하게 배치된 운반용 핸들이 하나 이상 있어야 한다.
적합성은 운반으로 확인한다.

KS C IEC 60601－1:2011
123
c) 휴대용 ME 기기에 구비된 운반용 핸들이나 그립은 다음과 같은 시험에서 설명한 것과 같은 부하
를 견뎌야 한다.
정상 사용 및 운반의 방향에 상관없이 ME
기기의 무게의 네 배에 해당하는 힘을 핸들과 핸들의
부착 수단에 적용한다.
휴대용 ME
기기에 핸들이 둘 이상 갖추어져 있다면 핸들 사이에 힘을 분산시킨다.
힘의 분산은
ME
기기를 정상 운반 위치에 놓은 상태에서 각 핸들이 지탱하는 ME
기기 무게의 비율을
측정하여 결정한다. ME
기기에 핸들이 둘 이상 있지만 단 하나의 핸들만으로도 쉽게 운반할 수
있게 설계되어 있다면 각 핸들이 전체 힘을 지탱할 수 있을 것이다.
힘은 5
초에서 10
초만에 시험 값을 얻고 1
분 동안 값을 유지할 수 있도록 0
에서 시작하여 점차
증가시키는 방법으로 중앙에서 7 cm
길이의 핸들에 균등하게 적용한다.
핸들이 ME
기기로부터 떨어져 나가거나 영구적인 변형,
균열 또는 그 밖의 파손의 증거를
보인다면 불합격이다.
9.5 *배출된 부분에 의한 위해
9.5.1 보호 수단
배출된 부분 때문에 수용할 수 없는 위험이 발생할 수 있다면 이러한 위험으로부터 보호를 하기
위한 수단을 ME 기기에 갖추어야 한다.
적합성은 보호 수단의 적절성에 대한 사정과 위험 관리 파일의 검사로 확인한다.
9.5.2 음극선관
모든 음극선관은 KS C IEC 60065:2008의 18.이나 KS C IEC 61965의 적용 가능한 요구사항에
적합해야 한다.
적합성은 KS C IEC 60065:2008
의 18.
의 관련된 시험이나 적합 증명서에 대한 검사로 확인한다.
9.6 음향 에너지(초저주파 및 초음파를 포함하는)와 진동
9.6.1 *일반
ME 기기는 사람이 음향 에너지 및 진동에 노출될 때 수용할 수 없는 위험이 발생할 수 없도록
설계해야 한다.
적합성은 (
청각 경보 신호의 가청성 및 환자 민감도를 고려한)
위험 관리 파일에 대한 검사와 9.6.2
및 9.6.3
에 나와 있는 시험으로 확인한다.
9.6.2 *음향 에너지
9.6.2.1 가청 음향 에너지
일반 사용에서 환자, 운영자 및 그 밖의 사람은 청각 경보 신호에서 나오는 음향을 제외하고 아래에
규정된 수준을 초과하는 ME 기기에서 발생하는 음향 에너지에 노출되어서는 안 된다.

KS C IEC 60601－1:2011
124
― 24시간 동안 24시간의 누적 노출량은 80 dBA이며, 24시간을 초과하는 경우 누적 노출량은 이 값
에 3 dBA의 오프셋을 추가한다(예：24시간의 기간에서 12시간에 대하여 83 dBA).
― 충격 음향 에너지(소음)의 경우, 140 dB의 가중치가 없는 음압 수준
비고 1 dBA 단위의 80－10* log 10(h/24)(h：24시간 동안 누적 노출 시간)의 공식에 따라 노출 횟수에
대한 보간이나 외삽이 허용된다.
비고 2 환자의 음향 에너지(소음)에 대한 민감도가 더 클 수 있기 때문에 더 낮은 수준이 더 적절할
수도 있다. 청각 경보 신호에 대한 인식도 고려하는 것이 좋다. 세계 보건 기구에서는 아동에
대한 충격 음향 에너지(소음) 수준을 120 dB로 권고하였다.
비고 3 가중 음압 수준이 80 dB(A)을 초과할 경우에는 소음 방지 수단을 고려하는 것이 좋다.
적합성은 정상 사용에서 음향 에너지원(
소음)
으로부터 환자,
운영자 및 그 밖의 사람의 최소
거리에서 최대 A
가중 음압 수준을 측정하여 확인하며,
필요하다면 KS I ISO 3746, KS I ISO 9614
－1
또는 KS C IEC 61672
－1
에 따라 ME
기기에서 생성된 A
가중 음압 수준을 계산한다.
다음과 같은
조건이 적용된다.
a)
최악의 경우의 정상 조건에서 ME
기기를 동작시킨다.
b)
음향 측정 중에 부속문서에서 요청하거나 제공된 모든 보호 수단을 배치한다.
c)
측정에 사용되는 소음계는 KS C IEC 61672
－1
및 KS C IEC 61672
－2
를 준수한다.
d)
딱딱한 반사형 바닥에 반향의 특성을 지닌다.
벽이나 그 밖의 물체와 ME
기기의 표면 사이의 거
리는 3 m
이상이다.
9.6.2.2 초저주파 불가청음 및 초음파 에너지
해당하는 경우, 제조자는 위험 관리 과정에서 초저주파 불가청음 및 초음파와 관련된 위험을
다루어야 한다.
적합성은 위험 관리 파일을 검사하여 확인한다.
9.6.3 *손으로 전달되는 진동
ME 기기의 의도한 용도를 수행하기 위해 직접 요구되는 진동을 제외하면, 정상 사용에서 ME
기기에 의해 생성되는 손으로 전달되는 가중된 주파수 r.m.s. 가속도가 아래의 값을 초과할 경우
환자, 운영자 및 그 밖의 사람을 보호하기 위한 수단을 제공해야 한다.
― 24시간 동안 8시간의 누적 시간에 대한 2.5 m/s 2
― 서로 다른 시간에 대한 허용 가능한 가속은 시간의 제곱근에 반비례한다(예：2시간에 허용할 수
있는 가속은 5.0 m/s 2가 될 것이다).
비고 m/s 2 단위의 공식 2.5×√(8/t)(t：24시간의 기간에 대한 누적 시간)에 따라 허용 가능한
가속에 대하여 보간이나 외삽이 허용된다.
적합성은 환자,
운영자 또는 그 밖의 사람이 손으로 접촉하는 기기의 지점에서 측정을 하여
확인한다.
측정은 KS B ISO 5349
－1
에 따라 수행한다.
9.7 *압력 용기 및 공기압이나 수압에 관련된 부품
9.7.1 일반

KS C IEC 60601－1:2011
125
이 항목의 요구사항은 파열이 감수할 수 없는 위험이 발생할 수 있는 압력을 받는 ME 기기의 부품
및 용기에 적용된다.
보조 시스템으로 사용되는 공기압 또는 수압 시스템의 부분은 9.8의 요구사항을 추가로 준수해야
한다.
9.7.2 공기압 및 수압 부품
ME 기기나 부속품의 공기압 및 수압 부품은 다음과 같게 설계해야 한다.
― 압력의 손실이나 진공의 손실에서 수용할 수 없는 위험이 발생하지 않아야 한다.
― 누출이나 구성요소의 고장에 기인하는 유체 분사에서 수용할 수 없는 위험이 발생하지 않아야
한다.
― 수용할 수 없는 위험을 일으킬 수 있는 ME 기기나 부속품의 요소들(특히 파이프와 호스)을
유해한 외부 영향으로부터 보호해야 한다.
― 수용할 수 없는 위험을 일으킬 수 있는 저장기 및 비슷한 용기(예：수압-공기압식 축압기)는 ME
기기가 전원에서 분리될 때(예 ： 시설의 벽에 설치된 커넥터에서 공기압 플러그를 뽑는 경우)
자동으로 감압된다. 이렇게 할 수 없는 경우에는 격리(예 ： 주변 회로로부터 단절시키는 경우)나
저장기 및 비슷한 용기의 지역적인 감압과 압력 표시를 위한 수단을 제공해야 한다.
― ME 기기나 부속품을 전원에서 격리한 후에도 계속 압력을 받을 수 있고 수용할 수 없는 위험을
일으킬 수 있는 모든 요소에는 명확하게 식별되는 배기 장치와 ME 기기나 부속품에 어떤
설정이나 유지 보수 활동을 하기 전에 이러한 요소들의 압력을 줄일 필요성에 주의를 끄는 경고
라벨이 있어야 한다.
적합성은 위험 관리 파일에 대한 조사와 검사로 확인한다.
9.7.3 최대 압력
정상 조건 및 단일 고장 조건에서 ME 기기의 일부에 적용될 수 있는 최대 압력은 다음 중에서 가장
높은 값으로 간주해야 한다.
a) 외부 입력원으로부터 발생하는 정격 최대 공급 압력
b) 조립품의 부품으로 제공되는 압력 완화 장치의 압력 설정
c) 압력이 압력 완화 장치에 의해 제한되지 않을 경우 조립품의 부품인 압력원에 의해 발생할 수 있
는 최대 압력
9.7.4 ME 기기 부품의 압력 정격
정상 조건과 단일 고장 조건에서 ME 기기의 부품에 적용될 수 있는 최대 압력은 9.7.7에서 압력
완화 장치에 대하여 허용된 경우는 제외하고 해당 부품에 대한 최대 허용 사용 압력을 초과해서는
안 된다.
적합성은 해당 구성요소에 대한 제조자의 데이터, ME
기기,
그리고 위험 관리 파일에 대한 검사로
확인하며,
필요한 경우에는 기능 시험을 수행한다.
9.7.5 *압력 용기
다음과 같은 조건이 양쪽 모두 만족되면 압력 용기는 수압 시험 압력을 견뎌야 한다.

KS C IEC 60601－1:2011
126
― 압력이 50 kPa 이상의 압력
― 압력과 부피의 곱이 200 kPa·L 이상의 압력과 용적의 산물
적합성은 다음과 같은 시험으로 확인한다.
수압 시험 압력은 최대 허용 사용 압력에 그림 32
에서 나온 계수를 곱한 것이다.
압력을 지정된 시험값까지 점차 증가시키고 이 값을 1
분 동안 유지한다.
샘플이 파열되거나
샘플에서 영구적인 (
소성)
변형이나 누출이 발생하면 불합격이다.
이 시험 중에서 개스킷에서
발생하는 누출은 요구되는 시험값의 40 %
미만이거나 최대 허용 사용 압력 중에서 더 큰 값보다
작은 압력에서 발생한 것이 아니라면 불합격이라고 간주하지 않는다.
독성 물질,
가연성 물질 또는 그 밖의 유해 물질에 사용하기 위한 압력 용기에는 누출이 허용되지
않는다.
다른 압력 용기의 경우에도 수용할 수 없는 위험(
예：고압 액체 분사)
을 일으킬 누출은
허용되지 않는다.
표시가 없는 압력 용기 및 파이프를 수압 시험할 수 없는 경우에는 수압 시험에 대한 것과 같은
시험 압력에서 적절한 매체를 이용하는 공압 시험과 같은 다른 적절한 시험을 이용하여 완전성을
검증한다.
그림 32 ― 수압 시험 압력과 최대 허용 동작 압력 사이의 비율
(9.7.5 참조)

9.7.6 압력 제어 장치
9.7.7에 따라 압력 완화 장치가 요구되는 ME 기기에서 압력을 조정할 책임이 있는 모든 압력 제어
장치는 100 000주기의 동작에 대한 정격 부하에서 수행을 할 수 있어야 하고 모든 정상 사용
조건에서 압력이 압력 완화 장치의 설정의 90 %를 초과하지 못하게 막아야 한다.
적합성은 해당 구성요소에 대한 제조자의 데이터, ME
기기,
그리고 위험 관리 파일에 대한 검사로
확인하며,
필요한 경우에는 기능 시험을 수행한다.
9.7.7 압력 완화 장치
최대 허용 동작 압력
증가
 지수

KS C IEC 60601－1:2011
127
ME 기기는 압력 완화 장치가 없을 경우 최대 허용 사용 압력이 초과될 수 있는 경우에 압력 완화
장치를 갖추어야 한다.
압력 완화 장치는 다음과 같은 모든 요구사항에 적합해야 한다.
a) 보호하려고 하는 시스템의 일부나 압력 용기에 적절하게 실용적인 범위 내에서 가깝게 연결해야
한다.
b) 검사, 유지 보수 및 수리를 위해 쉽게 접근할 수 있게 설치해야 한다.
c) 도구를 사용하지 않고는 조정하거나 동작을 멈출 수 없어야 한다.
d) 배출구는 방출된 물질이 사람에게 향하지 않도록 위치와 방향을 정해야 한다.
e) 배출구는 장치가 동작할 때 수용할 수 없는 위험을 일으킬 수 있는 부분에 물질이 쌓이지 않도록
위치와 방향을 정해야 한다.
f) 공급 압력을 조절하지 못하게 될 경우에 압력이 연결된 시스템의 최대 허용 사용 압력을 10 % 넘
게 초과하지 못하게 할 만큼의 배출 용량을 가져야 한다.
g) 압력 완화 장치와 압력 완화 장치가 보호하려고 하는 부분 사이에는 차단 밸브가 없어야 한다.
h) 파열판과 같은 일회용 장치는 제외하고 동작 주기는 최소 100 000회가 되어야 한다.
적합성은 해당 구성요소에 대한 제조자의 데이터, ME
기기,
그리고 위험 관리 파일에 대한 검사로
확인하며,
필요한 경우에는 기능 시험을 수행한다.
9.7.8 정격 최대 공급 압력
7.2.18을 참조한다.
9.8 *지지 시스템과 관련된 위해성
9.8.1 일반
ME 기기의 부품이 부하를 지지하거나 조작력을 제공하도록 설계된 경우에 기계적 결함이 수용할 수
없는 위험을 일으킬 수 있다면 다음과 같은 요구사항을 적용해야 한다.
― 지지, 현수 또는 작동 시스템의 구성은 표 21과 총 부하를 기준으로 설계해야 한다.
― 부속품의 부착 수단은 수용할 수 없는 위험을 일으킬 수 있는 부정확한 부착의 가능성을
피하도록 설계해야 한다.
― 지지 시스템의 위험 분석에서는 정적, 동적, 진동, 충격 및 압력 부하에서 발생하는 위해성, 기초
및 그 밖의 움직임, 온도, 환경, 제조 및 서비스 조건을 고려해야 한다.
― 모든 발생 가능한 고장의 영향을 위험 분석에서 고려해야 한다. 여기에는 과도한 편향, 가소성
변형, 연성 또는 분열성 파괴, 피로 파괴, 불안정(무너짐), 응력 유기 부식 균열, 마모, 재료 변형,
재료의 열화, 그리고 기계 가공, 조립, 용접, 열처리 또는 표면 코팅과 같은 제조 과정에서
발생하는 잔류 응력이 있다.
― 부속문서에는 연결을 하기 위해 사용되는 재료의 품질을 적절하게 감안하는 바닥, 벽, 천장 등에
대한 구조물의 부착에 관한 지시와 요구되는 재료가 포함되어야 한다. 또한 부품이 부착될
구조물의 표면의 적절성 확인에 관한 조언이 있어야 한다.
9.8.2 인장 안전 계수
지지 시스템은 ME 기기의 예상 사용 수명 동안에 구조적 완전성을 유지해야 한다. 인장 안전
계수는 다른 방법에서 ME 기기의 예상 사용 수명 전체에 걸쳐 구조적 완전성을 보여주거나 지지가

KS C IEC 60601－1:2011
128
발판인 것이 아니라면 표 21에 나와 있는 것보다 작아서는 안 된다. 발판에 대한 요구사항은 9.8.3.2
a)에 나와 있다.
표 21 ― 인장 안전 계수의 결정
상황 최소 인장 안전 계수a
번호 시스템 부품 연장 Ab Bc
1 지지 시스템에서 마모에 의해
손상되지 않는 부품
파손시 5 % 이상 늘어나는 금속성
재료d 2.5 4
2 지지 시스템에서 마모에 의해
손상되지 않는 부품
파손시 5 % 미만으로 늘어나는
금속성 재료d 4 6
3
마모에 의해 손상되며 기계적
보호 장치가 없는 지지
시스템 부품e
파손시 5 % 미만으로 늘어나는
금속성 재료d 5 8
4
마모에 의해 손상되며 기계적
보호 장치가 없는 지지
시스템 부품e
파손시 5 % 미만으로 늘어나는
금속성 재료d 8 12
5
마모에 의해 손상되며 기계적
보호 장치가 있는 지지
시스템 부품e
(또는 복수 지지
시스템의 주 시스템)
파손시 5 % 미만으로 늘어나는
금속성 재료d 2.5 4
6
마모에 의해 손상되며 기계적
보호 장치가 있는 지지
시스템 부품e
(또는 복수 지지
시스템의 1차 시스템)
파손시 5 % 미만으로 늘어나는
금속성 재료d 4 6
7
기계적 보호 장치(또는
복수의 지지 시스템에서 백업
시스템)
2.5 4
a 인장 안전 계수는 15.3.7에 정의된 조건(즉, 환경 영향, 마모, 부식, 재료 피로 또는 노화에 의한
손상을 주는 영향)을 고려하기 위한 것이다.
b 케이스 A＝재료의 인장 강도와 예상되는 모든 외력이 정량화할 수 있고 정확하게 알려져 있다.
c 사례 B＝케이스 A를 제외한 경우. 재료의 인장 강도와 예상되는 모든 외력이 대략적으로 알려져
있지만 케이스 A에 대한 인장 안전 계수를 정당화시킬 만큼의 정확도는 아니다.
d 비금속 재료의 경우에는 특정표준에서 적절한 인장 안전 계수를 규정할 수 있다(부속서 A의
9.8의 이론적 근거를 참조한다).
e 마모에 의해 손상되는 것으로 간주되는 구성요소에는 체인, 케이블(와이어 로프), 벨트, 잭 나사
너트, 스프링, 공압 또는 수압 호스, 개스킷 또는 공압 또는 수압 피스톤의 링이 있다.
9.8.1
및 9.8.2
에 대한 적합성은 ME
기기,
위험 관리 파일,
사용된 재료의 표준,
그리고 이러한
재료에 대한 처리 표준을 검사하여 확인한다.
시험 결과가 관련된 정보의 일부인 경우,
시험은 총 부하에 요구되는 인장 안전 계수를 곱한 것과
같은 시험 부하를 시험 중인 지지 조립품에 서서히 적용하는 것으로 구성된다.
시험 대상 지지
조립품은 1
분 후에 평형을 이루거나 수용할 수 없는 위험을 일으키지 않는다.
비고 1 시험 대상 조립품에 연결되어 있기는 하지만 이러한 높은 안전 계수를 요구하지는 않는 조립

KS C IEC 60601－1:2011
129
품을 지지할 필요가 있을 수 있다(예：시험 대상 조립품이 8.의 인장 안전 계수를 요구하고
이를 지지하는 조립품이 4.의 인장 안전 계수로 설계되어 있는 경우). 추가 지지의 이용은 시
험 보고서에서 설명하는 것이 좋다.
비고 2 플라스틱이나 그 밖의 비금속 재료처럼 형태가 구부러질 문제가 있을 수 있는 재료의 경우에
는 1분보다 긴 기간이 필요할 수 있다.
9.8.3 *환자 또는 운영자 지지 또는 버팀 장치의 강도
9.8.3.1 일반
환자를 지지하거나 고정시키는 역할을 하기 위한 ME 기기의 부품은 물리적 부상과 고정 장치가
우발적으로 풀릴 위험을 최소화하도록 설계하고 제조해야 한다.
환자나 운영자의 지지 또는 버팀 역할을 하기 위한 ME 기기나 그 부품의 안전 작업 하중은 환자
또는 운영자의 질량과 제조자에 의해 ME 기기나 ME 기기의 부품에 의해 지지되거나 매달릴
부속품의 질량을 합한 값이 되어야 한다.
제조자가 다르게 기술하지 않는 한, 성인 환자 또는 운영자를 위한 지지 및 버팀 부품은 최소
질량이 135 kg인 환자 또는 운영자와 최소 질량이 15 kg인 부속품에 대하여 설계해야 한다.
제조자가 특정 응용(예：소아과용)을 규정하는 경우에는 환자의 지지 또는 버팀 역할을 하는 ME
기기나 그 부품의 안전 작업 하중에 포함된 환자의 최대 질량을 적절히 수정할 수 있다. 환자의
질량의 최대 허용값이 135 kg보다 작다면 이 값을 ME 기기에 표시하고 부속문서에서 설명해야 한다.
환자의 질량의 최대 허용값이 135 kg보다 크다면 이 값을 부속문서에서 설명해야 한다.
적합성은 표시,
부속문서 및 위험 관리 파일을 검사하여 확인한다.
9.8.3.2 *사람의 하중에 의한 정적인 힘
지지 조립품에 대한 하중의 힘과 토크를 분석할 때, 환자나 운영자의 질량을 나타내는 안전 작업
하중의 부분은 인체를 나타내는 방식으로 지지/현수 표면에 분산된다(그림 A.19의 예를 참조).
비고 인체의 위치는 지지/현수 시스템의 구성에 따라 달라질 것이기 때문에 작용하는 부하는 대상
구역에 따라 달라질 것이며 이를 고려하는 것이 좋다.
지지 조립품에 대한 부하의 힘과 토크를 분석할 때 부속품의 질량을 나타내는 안전 작업 하중의
부분은 정상 사용에서처럼 배치하며, 정의되어 있지 않을 경우에는 지지/버팀 부분에 대한 부속품의
부착이나 구성에 의해 허용되는 최악의 경우의 위치에 배치한다.
a) 서 있는 환자 또는 운영자를 일시적으로 지지하기 위한 발판의 경우, 환자 또는 운영자의 전체 질
량이 0.1 m2의 면적에 분산된다.
적합성은 ME
기기,
위험 관리 파일,
사용된 재료의 표준,
그리고 이러한 재료에 대한 처리
표준에 대한 검사와 다음과 같은 시험으로 확인한다.
이러한 시험을 수행하기 전에 환자 지지/
버팀 시스템을 정상 사용의 가장 불리한 위치에서
수평으로 배치한다.
135 kg
의 두 배나 의도한 사람의 하중의 두 배 중에서 큰 쪽에 해당하는 질량을 1
분 동안

KS C IEC 60601－1:2011
130
0.1 m2
의 면적에서 발판에 적용한다.
시험 후에 발판과 발판의 고정 장치에 수용할 수 없는
위험을 일으킬 수 있는 손상이나 편향이 발생하면 불합격이다.
b) 환자나 운영자가 앉을 수 있는 지지/버팀의 공간의 경우, 환자 또는 운영자의 부하로부터 지지
표면의 편향으로 인하여 수용할 수 없는 위험에 발생해서는 안 된다.
적합성은 ME
기기,
위험 관리 파일,
사용된 재료의 표준,
그리고 이러한 재료에 대한 처리
표준에 대한 검사와 다음과 같은 시험으로 확인한다.
이러한 시험을 수행하기 전에 환자 지지/
버팀 시스템을 정상 사용의 가장 불리한 위치에서
수평으로 배치한다.
최소한 80 kg
이나 사용 설명서에 정의된 것과 같은 환자 또는 운영자를 나타내는 안전 작업
하중의 부분의 60 %
의 질량을 부하의 중심이 지지/
현수 시스템의 바깥쪽 테두리로부터 60 mm
오게 하여 최소한 1
분 동안 지지/
버팀 시스템에 배치한다.
수용할 수 없는 위험을 일으킬 수 있는
지지/
버팀 시스템의 편향이 발생하면 불합격이다.
9.8.3.3 *사람의 하중에 의한 동적인 힘
정상 사용에서 환자나 운영자를 지지하거나 매달기 위한 기기의 부분에 (앉기, 일어서기, 환자 처치
과정 및 그와 유사한 행위 등에 의한) 동적인 힘이 가해질 수 있을 경우, 이러한 힘 때문에 수용할
수 없는 위험이 발생해서는 안 된다.
적합성은 다음과 같은 시험으로 확인한다.
이 시험을 수행하기 전에 환자 지지/
버팀 시스템을 정상 사용의 가장 불리한 위치에서 수평으로
배치한다.
환자나 운영자가 앉을 수 있는 지지/
버팀의 공간이 있을 경우,
착석 공간 위에서 150 mm
의
거리로부터 사용 설명서에 정의된 것과 같은 환자 또는 운영자를 나타내는 안전 작업 하중과 같은
(
그림 33
에 정의된 것과 같은)
질량을 떨어뜨린다.
수용할 수 없는 위험을 일으킬 수 있는 기능의
손실이나 구조적인 손상이 발생하면 불합격이다.
9.8.4 *기계적 보호 장치가 있는 시스템
9.8.4.1 일반
a) 마모에 의해 손상된 지지 시스템 또는 지지 시스템의 일부의 인장 안전 계수가 표 21의 5행과
6행에 규정된 값보다는 크거나 같지만 3행과 4행의 값보다는 작다면 기계적 보호 장치를
제공해야 한다.
b) 기계적 보호 장치는 다음과 같아야 한다.
― 총 부하를 기준으로 설계해야 하며, 해당하는 경우 안전 작업 하중의 영향을 여기에
포함시켜야 한다.
― 모든 부품에 대하여 표 21의 7행에 있는 것보다 크거나 같은 인장 안전 계수를 가져야 한다.
― 동작(움직임)에서 수용할 수 없는 위험이 발생하기 전에 활성화되어야 한다.
― 9.2.5와 9.8.4.3을 고려한다.
적합성은 ME
기기,
위험 관리 파일,
사용된 재료의 표준,
그리고 이러한 재료에 대한 처리 표준을
검사하여 확인한다.

KS C IEC 60601－1:2011
131
단위：mm
비고 인체 시험 질량 기구의 위쪽 운반대는 나무나 나무와 비슷한 재료로 만든다. 아래쪽 부분은
흡수물질이며, 이 흡수물질 탄성이나 스프링 계수(ILD 또는 IFD 정격)는 규정되어 있지 않으며,
큰 질량이 떨어질 때처럼 흡수물질의 속성은 중요하지 않다. 흡수재질은 구형보다는 원통형으
로 만든다.
그림 33 ― 인체 시험 질량
(9.8.3.3 참조)
9.8.4.2 기계적 보호 장치의 활성화 이후의 사용
버팀 장치 혹은 작동 수단을 사용할 수 없게 되고 이차 케이블(와이어 로프)과 같은 기계적 보호
장치가 활성화된 후에도 ME 기기를 사용할 수 있다면 기계적 보호 장치가 활성화되었다는 것을
운영자가 분명히 알 수 있어야 한다.
기계적 보호 장치의 재설정이나 교체에는 도구 사용이 요구되어야 한다.
적합성은 ME
기기를 검사하여 확인한다.
9.8.4.3 단일 활성화로 지정된 기계적 보호 장치
기계적 보호 장치가 단 한번 작동하게 되어 있는 것이라면 다음과 같은 요구사항을 충족시켜야 한다.
― 기계적 보호 장치가 교체될 때까지는 ME 기기를 더 이상 사용할 수 없어야 한다.
― 기계적 보호 장치가 활성화된 후에는 서비스 담당자가 호출될 것이며 ME 기기를 다시 사용하기
전에 기계적 보호 장치를 교체해야 한다는 것을 부속문서에서 지시해야 한다.
― ME 기기에는 안전 표식 7010-W001(표 D.2의 안전 표식 2)을 영구적으로 표시해야 한다.
― 표시는 기계적 보호 장치 인접한 곳에 하거나 서비스나 수리를 하는 사람이 기계적 보호 장치와
표시의 관계를 분명히 알 수 있는 곳에 해야 한다.
비고 15.3.7도 참조한다.
질량

KS C IEC 60601－1:2011
132
적합성은 다음과 같이 확인한다.
― ME
기기,
부속문서,
위험 관리 파일,
사용된 재료의 표준 및 이러한 재료에 대한 처리 표준을 검
사한다.
― (
기계적 보호 장치를 시험하기 위하여)
편리한 수단을 사용하여 부하를 지지하기 위해 사용되는
체인,
케이블(
와이어 로프),
밴드,
스프링,
벨트,
잭 나사 너트,
공압 또는 유압 호스,
구조부 등을
파손시켜서 최대 정상 부하가 ME
기기의 구조에서 허용하는 가장 불리한 위치에서 떨어지게 한
다.
시스템이 환자나 운영자를 지지한다면 부하에는 9.8.3.1
에 정의된 안전 작업 하중이 포함된다.
의도한 기능을 수행하는 능력에 영향을 줄 기계적 보호 장치에 대한 손상의 증거가 발생하면
불합격이다.
9.8.5 기계적 보호 장치가 없는 시스템
다음과 같은 경우에는 기계적 보호 장치가 필요하지 않다.
― 지지 시스템의 부품들이 마모에 의해 손상되지 않으며 표 21의 1행과 2행에 규정된 값보다 크거
나 같은 인장 안전 계수를 갖는 경우
― 지지 시스템의 부품들이 마모에 의해 손상되지만, 표 21의 3행과 4행에 규정된 값보다 크거나 같
은 인장 안전 계수를 갖는 경우
적합성은 ME
기기와 위험 관리 파일을 검사하여 확인한다.
10 *원하지 않는 과도한 방사로 인한 위해에 대한 보호
10.1 X선 방사
10.1.1 *진단이나 치료용 X선 방사를 생성하도록 지정되지 않은 ME 기기
진단용이나 치료용 X선 방사를 생성하기 위한 것은 아니지만 이온화 방사선을 생성할 수 있는 ME
기기의 경우, 선량률은 배후 방사선을 고려하여 ME 기기의 표면으로부터 5 cm의 거리에서
36 pA/kg(5 μSv/h)(0.5 mR/h)을 초과해서는 안 된다.
비고 1 선량률 값은 ICRP 60[39]에 나와 있다.
비고 2 유럽전기표준회의(CENELEC：Commit’e Europeen de Normalisation Electrotechnique)의 회원
국에서 이온화 방사선의 양은 유럽 이사회 지침 96/29/Euratom(13 May 1996)으로 규제한다.
이 지침에서는 기기의 표면으로부터 10 cm 떨어진 모든 지점에서 선량률은 배경 수준을 고
려하여 1 μSv/h(0.1 mR/h)를 초과해서는 안 된다고 요구하고 있다.
적합성은 다음과 같은 시험으로 확인한다.
방사선의 양은 유효 면적이 10 cm2
인 이온화 챔버형의 방사선 모니터를 이용하거나 동일한 결과를
가져오는 다른 형태의 측정 기기를 사용하여 결정한다.
ME
기기는 정상 사용에서 ME
기기를 유지하면서 최대 방사선을 제공하도록 제어 장치를 조정하고
가장 불리한 정격 전원 전압에서 동작시킨다.
ME
기기의 예상 사용 수명 중에 조정하게 되어 있지 않은 내부의 미리 설정된 제어 장치는
고려하지 않는다.

KS C IEC 60601－1:2011
133
측정은 서비스 담당자 이외의 운영자가 다음 중의 하나에 해당하는 표면으로부터 5 cm
의 거리에서
한다.
―
 도구를 사용하지 않고 접근할 수 있다.
―
 접근방법을 자세히 제공 받는다.
―
 접근을 얻기 위해 도구가 필요한지 여부와는 상관없이 들어가라는 지시를 받는다.
배경 방사선의 수준에 맞게 조정된 측정값이 36 pA/kg(5 μSv/h)(0.5 mR/h)
을 초과하면 불합격이다.
비고 3 이 시험 절차는 KS C IEC 60950－1：2008의 부속서 H에 있는 절차와 같다.
10.1.2 진단이나 치료용 X선 방사를 목적으로 지정된 ME 기기
제조자는 진단 및 치료를 위한 X선 방사를 생성하려는 의도로 설계된 ME 기기에서 나오는 의도하지
않은 X선 방사의 위험을 위험 관리 과정에서 다루어야 한다. KS C IEC 60601－1-3과 함께 1.3도
참조한다.
적합성은 위험 관리 파일을 검사하여 확인한다.
10.2 알파, 베타, 감마, 중성자 및 그 밖의 입자 방사선
해당하는 경우, 제조자는 알파, 베타, 감마, 중성자 및 그 밖의 입자 방사선과 관련된 위험을 위험
관리 과정에서 다루어야 한다.
적합성은 위험 관리 파일을 검사하여 확인한다.
10.3 마이크로파 방사선
해당하는 경우, 제조자는 마이크로파 방사선과 관련된 위험을 위험 관리 과정에서 다루어야 한다.
적합성은 위험 관리 파일을 검사하여 확인한다.
10.4 *레이저 및 발광 다이오드(LED)
KS C IEC 60825－1:2002의 관련된 요구사항을 적용한다. 기기 내에서 레이저광 차단 장치나 이와
비슷한 제품이 사용될 경우, 이러한 제품은 KS C IEC 60825－1:2002의 요구사항에 적합해야 한다.
적합성은 KS C IEC 60825
－1:2002
의 관련된 절차를 따라 확인한다.
10.5 기타 가시적인 전자기 방사
해당하는 경우, 제조자는 레이저와 발광 다이오드에서 생성된 것은 제외하고 가시적인 전자기
방사선과 관련된 위험을 위험 관리 과정에서 다루어야 한다(10.4 참조).
적합성은 위험 관리 파일을 검사하여 확인한다.
10.6 적외선 방사
해당하는 경우, 제조자는 레이저와 발광 다이오드에서 생성된 것은 제외하고 적외선과 관련된

KS C IEC 60601－1:2011
134
위험을 위험 관리 과정에서 다루어야 한다(10.4 참조).
적합성은 위험 관리 파일을 검사하여 확인한다.
10.7 자외선 방사
해당하는 경우, 제조자는 레이저와 발광 다이오드에서 생성된 것은 제외하고 자외선과 관련된
위험을 위험 관리 과정에서 다루어야 한다(10.4 참조).
적합성은 위험 관리 파일을 검사하여 확인한다.
11 과도한 온도와 그 밖의 위해성에 대한 보호
11.1 *ME 기기의 과도한 온도
11.1.1 *정상 사용 중의 최대 온도
ME 기기가 기술 설명(7.9.3.1 참조)에서 규정한 최대 주위 동작 온도를 포함하여 최악의 경우의 정상
사용에서 동작할 때 다음과 같아야 한다.
― ME 기기의 부분들의 온도가 표 22와 표 23에 나와 있는 값을 초과해서는 안 된다.
― ME 기기 때문에 테스트 코너의 표면의 온도가 90 °C를 초과해서는 안 된다.
― 열 감지 차단기는 정상 조건에서 동작해서는 안 된다.
표 22 ― 부품의 허용 가능 최고 온도
부품 최고 온도
°C
다음과 같은 재료로 만들어진 권선 절연을 포함하는 절연a
A등급 재료 105
E등급 재료 120
B등급 재료 130
F등급 재료 155
H등급 재료 180
T표시가 있는 부품 Tb
기타 부속품 및 재료 c
인화점이 T °C에서 가연성 액체와 접촉하는 부품 T-25
나무 90
a 절연 재료의 분류는 KS C IEC 60085를 따른다. 시스템의 최고 온도 한계를 개별 재료의 한계
아래로 낮출 수 있는 절연 시스템의 재료의 부적합성을 고려해야 한다.
b T표시는 표시된 최고 동작 온도를 가리킨다.
c 각 재료 및 부속품에 대하여 적절한 최고 온도를 결정하기 위하여 각 재료 또는 부속품에 대한
온도 정격을 고려해야 한다. 각 부속품은 해당 요소의 온도 정격에 따라 사용해야 한다. 의심의
여지가 있는 경우에는 8.8.4.1의 프레셔 시험을 수행하는 것이 좋다.

KS C IEC 60601－1:2011
135
표 23 ― 접촉이 발생할 수 있는 ME 기기의 부품에 대한 허용 가능 최고 온도
최고 온도a
°C
ME 기기와 ME 기기의 부품
금속 및 액체 유리, 자기,
유리질 재료
몰드 재료,
플라스틱,
고무, 나무
t＜1초 74 80 86
1초≤t＜10초 56 66 71
10초≤t＜1분 51 56 60
시간 “t” 동안
접촉할 수 있는
ME 기기의 외부
표면 1분≤t 48 48 48
a 이러한 온도 한계값은 성인의 건강한 피부에 적용할 수 있다. 넓은 면적의 피부(총 신체 표면의
10 % 이상)가 뜨거운 표면에 접촉할 수 있을 때는 적용할 수 없다. 이것은 머리 표면의 10 %를
초과하는 피부 접촉에도 적용된다. 이 경우에는 적절한 한계를 결정하여 위험 관리 파일에
문서화해야 한다.
표 24 ― ME 기기 장착부와의 피부 접촉에 허용할 수 있는 최고 온도
최고 온도a b
°C
ME 기기의 장착부
금속 및 액체 유리, 자기,
유리질 재료
몰드 재료,
플라스틱,
고무, 나무
t＜1분 51 56 60
1분≤t＜10분 48 48 48
시간 “t” 동안
환자와 접촉하는
장착부 10분≤t 43 43 43
a 이러한 온도 한계값은 성인의 건강한 피부에 적용할 수 있다. 넓은 면적의 피부(총 신체 표면의
10 % 이상)가 뜨거운 표면에 접촉할 수 있을 때는 적용할 수 없다. 머리 표면의 10 %를
초과하는 피부 접촉의 경우에는 적용할 수 없다. 이 경우에는 적절한 한계를 결정하여 위험
관리 파일에 문서화해야 한다.
b 임상적 이득을 얻기 위해 장착부가 표 24의 온도 한계를 초과할 필요가 있을 경우에는 위험
관리 파일에 결과적인 이득이 관련된 위험의 증가를 초과한다는 것을 보여주는 문서를
포함시켜야 한다.
11.1.2 *장착부의 온도
11.1.2.1 환자에게 열을 가하도록 지정된 장착부
온도(뜨겁거나 차가운 표면)나 (적절한 경우) 임상 효과는 위험 관리 파일에서 판정하고 문서화해야
한다. 온도와 임상적 효과를 사용 설명서에 밝혀야 한다.
11.1.2.2 *환자에게 열을 가하도록 지정되지 않은 장착부
표 24의 한계를 적용해야 한다. 장착부의 표면 온도가 41°C를 넘으면 최대 온도를 사용 설명서에
밝히고 신체 표면, 환자의 성숙도, 섭취하고 있는 약물 또는 표면 온도와 같은 특징과 관련된 임상

KS C IEC 60601－1:2011
136
효과를 결정하고 위험 관리 파일에 문서화해야 한다. 41°C를 넘지 않는다면 정당성 입증이 요구되지
않는다.
주위 온도보다 낮게 냉각되는 장착부의 표면은 위해르 일으킬 수 있으므로, 위험 관리 과정의
일부로 평가되어야 한다.
11.1.3 *측정
제조자의 공학적 판단에서 온도 한계가 초과될 수 없는 것으로 나타나면 측정이 요구되지 않는다.
이러한 판단에서 시험 코너가 측정을 영향을 주지 않을 것이라고 나타난다면 시험 코너를 생략할 수
있다. 하지만 이러한 판단에 대한 이론적 근거를 위험 관리 파일에 문서화해야 한다. 시험 코너가
사용될 경우, 시험 코너의 표면은 90 °C를 넘어서는 안 된다.
접촉이 발생할 수 있는 ME 기기의 부분과 장착부의 경우에는 접촉의 발생 확률과 접촉 지속 시간을
결정하고 위험 관리 파일에 문서화한다.
11.1.1
및 11.1.2
의 요구사항에 대한 적합성은 위험 관리 파일과 사용 설명서, ME
기기의 동작과
온도 측정값을 다음과 같이 검사하여 확인한다.
a)
배치
1)
정상 사용 위치에서 ME
기기를 시험한다.
2) ME
기기를 시험 코너에 배치한다.
시험 코너는 직각을 이루는 두 개의 벽,
바닥,
그리고
필요한 경우 천장으로 구성되며,
모두 20 mm
두께의 흐린 검은색으로 칠해진 합판으로
만들어진다.
시험 코너의 선형 치수는 시험 중인 ME
기기의 선형 치수의 115 %
이상이다.
ME
기기를 다음과 같이 시험 코너에 배치한다.
―
 대개 바닥이나 테이블에서 사용되는 ME
기기는 정상 사용에서 발생할 것과 같은 정도로
벽에 가깝게 배치한다.
―
 대개 벽에 부착되는 ME
기기는 벽 중의 하나에 설치하며,
다른 벽과 바닥 또는 천장에는
정상 사용에서 발생할 수 있는 정도로 가깝게 한다.
―
 대개 천장에 부착되는 ME
기기는 천장에 설치하며,
벽에는 정상 사용에서 일어날 수 있는
정도로 가깝게 한다.
3)
수지형(
손으로 들고 쓰는) ME
기기는 정상위치에서 정지한 공기 중으로 매단다.
4)
캐비닛이나 벽에 설치하게 되어 있는 ME
기기는 기술명세서를 참조하는 것이 요구된다(7.9.3.1
참조).
흐린 검정색을 칠한 합판벽을 사용하여,
기술 명세서에 그렇게 명기되어 있다면,
캐비닛
벽을 대신 할 때는 10 mm
두께를,
건물 벽을 대신 할 때는 20 mm
두께를 사용한다.
b)
전원
―
 발열체가 있는 ME
기기는 스위칭 인터록에 의해 방해 받지 않는 한,
최고 정격 전압의 110 %
에 상당하는 전압에 의해 모든 발열체에 에너지를 공급하면서 정상적인 사용 상태에서처럼 조
작한다.
―
 정상 조작 주기,
정상 부하 하에서의 모터 작동식 ME
기기는 최저 정격 전압의 90 %
에서 최
고 최대 정격 전압 110 %
사이의 가장 불리한 전압에서 동작시킨다.
―
 발열체를 갖추고 모터 동작식 기기 및 그밖의 ME
기기는 최고 정격 전압의 110 %
와 최저 정
격 전압의 90 %
양쪽에서 시험한다.
―
 모듈을 개별적으로 시험할 경우,
시험을 위한 구성에서는 시험 결과에 영향을 줄 수 있는 정상
사용의 최악의 경우의 조건을 모의 실험으로 해야 한다.
c)
열 안정성

KS C IEC 60601－1:2011
137
―
 비연속 동작으로 사용하게 되어 있는 ME
기기의 경우에는 다음과 같다.
열 안정에 도달할 때까지 대기/
정지 모드에서 동작시킨 후, ME
기기는 열 안정에 다시 도달할
때까지 또는 7
시간 동안 중에서 짧은 쪽의 시간 동안 정상 사용시의 연속적인 주기로
동작시킨다.
각 주기에 대한 “
켜기(on)”
와 “
끄기(off)”
기간은 정격 “
켜기”
와 “
끄기”
시간으로
한다.
―
 연속 동작을 위한 ME
기기의 경우에는 다음과 같다.
열 안정성에 도달할 때까지 ME
기기를 동작시킨다.
d)
온도 측정
―
 저항법(
권선의 경우) :
다음 공식으로부터 구리 권선의 온도 상승값을 계산한다.
( ) ( ) 1 2 1
1
1 2 5 . 234 T T T
R
R R
T − − +
−
= Δ
여기에서
ΔT
：온도 상승(
°C)
R 1
：시험이 시작될 때의 저항(
Ω)
R 2
：시험이 끝날 때의 저항(
Ω)
T1
：시험이 시작될 때의 실온(
°C)
T2
：시험이 끝날 때의 실온(
°C)
시험이 시작될 때 권선의 온도는 실온과 같아야 한다.
비고 저항법을 사용하는 경우에는 시험 종료시 권선 저항 스위치를 끈 후, 가능한 한 빨리 재
측정을 하고 이어서 시간에 대한 저항의 곡선은 스위치를 끈 순간의 저항치를 확인하는
데 도표화할 수 있도록 짧은 간격으로 측정하는 것을 권고한다.
―
 열전지 및 그 밖의 방법(
모든 측정에 대하여):
시험 중인 부품의 온도에 대한 영향을 무시할 수 있도록 선택하고 배치한 장치나 센서를
사용하여 측정한다.
열전지를 사용하여 권선의 온도를 결정하는 경우에는 표 22
의 온도 한계를 10
°C 줄인다.
권선의 온도를 제외한 전기 절연의 온도는 고장이 발생하면 단락,
보호 수단의 전교,
절연의
전교 또는 8.9
의 절연 유형에 대하여 규정된 값 아래로 연면 거리나 공간 거리를 줄어드는
원인일 수 있다.
다심 코드의 심의 분리 지점과 절연된 전선이 램프 홀더에 들어가는 곳이 온도 측정을 할
필요가 있을지도 모르는 장소의 예이다.
e)
시험 기준
시험 중에는 열차단기를 활성화시킨다.
부품의 최고 온도는 시험 중인 부품의 온도 상승을 측정하고 이 값을 기술 명세서에 규정된 최고
허용 주위 온도에 더하는 방법으로 결정한다(7.9.3.1
참조).
열 조정 장치 때문에 이 방법이
부적절하다면 위험 관리 파일에서 다른 측정 방법의 정당성을 설명한다.

KS C IEC 60601－1:2011
138
11.1.4 방호물
ME 기기에서 뜨겁거나 차가운 접근 가능한 표면과의 접촉을 막기 위한 방호물은 도구를 사용했을
경우에만 제거할 수 있어야 한다.
적합성은 검사로 확인한다.
11.2 *화재 방지
11.2.1 *ME 기기에서 화재를 방지하는 데 요구되는 강도와 강성
외함은 합리적으로 예상할 수 있는 오용에 의해 발생하는 전체적이거나 부분적인 붕괴의 결과로
나타날 수 있는 화재를 피하는 데 필요한 강도와 강성을 가져야 한다.
적합성은 외함에 대한 기계적 강도 시험으로 확인한다(15.3
참조).
11.2.2 *산소 과잉 환경에서 사용되는 ME 기기와 ME 시스템
11.2.2.1 산소 과잉 환경에서의 화재의 위험
ME 기기 및 ME 시스템에서 산소 과잉 환경에서의 화재의 위험은 (11.2.3에서 확인된 것처럼) 정상
조건이나 단일 고장 조건에서 되도록 줄여야 한다. 산소 과잉 환경에서 발화원이 발화하기 쉬운
재료와 접촉하고 화재의 확산을 제한할 수단이 없다면 수용할 수 없는 화재 위험이 존재하는 것으로
간주한다.
비고 1 최고 25 % 상한의 산소 농도, 또는 대기나 부분 압력에서 27.5 kPa까지, 더 높은 대기압에서
는 13.1.1의 요건이 충분하다고 간주한다.
a) *정상 조건과 단일 고장 조건에서 다음과 같은 조건 중의 하나라도 존재한다면 발화원이 산소 과
잉 환경에서 존재하는 것으로 간주한다(전압과 전류를 포함).
1) 재료의 온도가 해당 재료의 발화 온도까지 상승한 경우
2) 불꽃이 튀거나 그 재료의 발화점까지 온도가 상승하는 결과를 초래할 우려가 있는 헐거워짐,
단락, 혹은 기타 고장을 야기시키는 납땜 혹은 납땜부에 영향을 미칠 수 있는 온도
3) 안전에 영향을 미치는 부품이 과열로 인하여[아래의 4)와 5) 참조] 불꽃이 튀거나 300 °C를 넘
는 온도에 노출됨으로써 외부 형태가 파열되거나 변형되는 경우
4) 부품 또는 부속품의 온도가 300 °C를 초과할 우려가 있는 경우
5) 불꽃이 튀어 그림 35~그림 37의(포괄적으로) 한계를 초과하여 발화에 필요한 에너지를 공급하
는 경우.
4)와 5)에서는 대기가 100 % 산소이고, [5)에 대한] 접점 재료가 납땜이며, 연료가 면인 최악의
경우를 다루고 있다. 이러한 특정 요구사항을 적용할 때는 이용할 수 있는 연료 및 산소 농도를
고려하는 것이 좋다. (비교적 낮은 산소 농도나 가연성이 떨어지는 연료를 기준으로) 이러한
최악의 경우의 한계로부터 벗어나는 일이 생기면 이에 대한 정당성을 입증하고 위험 관리 파일에
문서화해야 한다.
11.2.2.1 a) 5)
대신 다음과 같은 시험으로 발화원이 존재하는지 여부를 결정할 수 있다.
우선 불꽃 발생으로 발화가 발생할 수 있는 ME
기기 내부의 장소를 확인한다.
그 다음에는

KS C IEC 60601－1:2011
139
불꽃을 발생시킬 수 있는 부분들의 재료를 확인한다.
그 다음에는 같은 재료로 된 샘플을
사용하여 시험 기구를 위한 접촉핀을 구성한다(
그림 34
참조).
시험에 대한 그 밖의 매개변수로는 산소 농도,
연료,
전기적 매개변수(
전류,
전압,
정전용량,
인덕턴스 또는 저항)
가 있다.
이러한 매개변수는 ME
기기에 대한 최악의 경우를 나타내도록
선택한다.
비고 2 그림 35~그림 37(포괄적으로)에서 다루지 않는 회로를 포함하는 ME 기기의 경우에는 발
화가 일어날 수 있는지 여부를 결정하기 위하여 시험 전압이나 전류를 최악의 경우의 값
의 3배로 설정하고 다른 매개변수는 최악의 경우의 값으로 설정할 수 있다.
고려할 재료로 만들어진 두 개의 접촉핀을 서로 대비되게 배치한다(
그림 34
참조).
한 핀의
지름은 1 mm
이고,
다른 핀의 지름은 3 mm
이다.
그림 35
~그림 37
에 나와 있는 것처럼 전원을
핀에 연결한다.
면 조각을 두 핀의 접촉 표면에 가깝게 배치한다.
접점에는 튜브를 통하여
0.5 m/s
미만의 속도로 산소를 끊임없이 불어넣는다.
접점을 닫기 위해 음극을 양극 쪽으로
이동시킨 다음에는 열기 위해 뒤로 뺀다.
불꽃이 발생하지 않는다는 것을 결정하기 전에 최소
300
회를 시도해야 한다.
전극의 표면 상태가 좋지 않아서 불꽃이 작아진다면 줄로 전극을
다듬는다.
면이 산화되어 검어진다면 교체한다.
그림 36
과 그림 37
에서 유도기로 흐르는 전류를
제어하는 데 사용되는 저항과 축전기의 충전에 대한 시정수는 불꽃의 에너지에 미치는 영향이
최소가 되도록 선택한다.
이것은 축전기를 배치하지 않거나 유도기를 단락시킨 상태에서 시각적
검사로 시험한다.
각각 가장 높은 전압이나 전류를 가지고 발화가 없는 상황에서 상한이 정의된다.
안전 상한은
각각 전압 또는 전류의 상한을 3
의 안전 여유 계수로 나누어 구한다.
비고 3 안전 한도 계수 불꽃 발생 실험의 불확실성과 압력, 면 또는 접촉 재료의 품질과 같은
기반이 되는 매개변수의 가변성을 다루는 것으로 간주된다.
그림 34 ― 불꽃 발화 시험기
(11.2.2.1 참조)
핀 1
3 mm 지름의
물체
핀 2
1 mm 지름의
물체
면 핀 1과 핀 2 사이 접촉
을 위해 핸들을 계속
움직임

KS C IEC 60601－1:2011
140
’
그림 35 ― 최대 허용전류(I)와 산소 과잉 환경의 순수
저항성 회로 내에서 측정된 허용 전압(U)의 기능
(11.2.2.1 참조)
그림 36 ― 최대 허용 전압(U)과 산소 과잉 환경에서 사용된
용량성 회로 내에서 측정한 정전용량(C)의 기능
(11.2.2.1 참조)
용량성 부하
저항성 부하

KS C IEC 60601－1:2011
141
그림 37 ― 최대 허용 전류(I)와 산소 과잉 환경의
유도 회로 내에서 측정된 유도 계수(L)의 기능
(11.2.2.1 참조)
b) 다음의 구성들이 적당하게 단독으로나 조합하여(위험 관리 과정의 응용의 결정에 따라) 산소 과잉
환경에서 잠재적 화재 발생 위험을 제공하는 것으로 간주된다.
1) 산소 과잉 환경 구역을 갖춘 전기 부품은 제한된 에너지 수준을 지닌 전원을 가져야 한다. 이
러한 에너지 수준은 발화에 충분한 것으로 간주되는 수준보다 낮아야 한다[11.2.2.1 a) 참조].
적합성은 (11.2.3
에 확인된 것과 같은)
정상 조건 및 단일 고장 조건의 전력,
에너지 및 온도
값의 계산이나 설계 및 측정의 검사로 확인한다.
또는
2) *(감지되지 않은 누출 등으로) 산소가 침투할 수 있고 (11.2.3에서 확인된 것처럼) 단일 고장

조건에서만 [(11.2.2.1 a)에서 정의된 것과 같은] 발화원이 될 수 있는 부품 또는 부품을 포함하
는 구역은 산소 농도가 25 %를 초과하지 않도록 통풍을 시켜야 한다.
적합성은 다음과 같은 시험으로 확인한다.
가능한 가장 높은 산소 농도가 발생하는 기간에 대하여 산소 농도를 측정한다.
가장 불리한
제어 설정을 선택한다.
산소의 누출 조건은 (
장치의 기능 고장 등으로)
운영자가 감지할 수
있는 최소 누출을 제공하도록 선택한다.
에너지가 적용되는 순간을 포함하여 발화원이 될 수
있는 부분이나 부품이 존재하는 상황에서 산소 농도가 25 %
를 초과하면 불합격이다.
또는
3) *(11.2.3에서 확인한 것과 같은) 단일 고장 조건에서만 [11.2.2.1 a)에서 정의한 것과 같은] 발화
원이 될 수 있는 부품 또는 부품을 포함하는 구역은 케이블, 축 또는 그 밖의 목적을 위한 모
든 구멍과 모든 이음을 밀봉하여 산소 과잉 환경을 포함하는 다른 구역으로부터 분리한다. 적
유도 부하

KS C IEC 60601－1:2011
142
절한 유지 보수 간격을 결정하기 위하여 위험 사정을 이용하여 발화를 일으킬 수 있는 (11.2.3
에서 확인한 것과 같은) 단일 고장 조건에서 일어날 수 있는 누출과 고장의 영향을 평가해야
한다.
적합성은 위험 관리 파일을 포함하여 제조자가 제공한 문서를 시각적으로 검사하여 확인한다.
또는
4) (11.2.3에서 확인한 것과 같은) 단일 고장 조건에서만 [11.2.2.1 a)에서 정의한 것과 같은] 발화
원이 될 수 있는 산소 과잉 환경을 포함하는 구역의 전기 부속품은 외함 내부에서 발화가 일
어날 경우 불이 빠르게 스스로 꺼지고 유해한 양의 독성 가스가 환자에게 도달하지 않는 방식
으로 외함을 구성해야 한다.
적합성은 외함에서 불을 일으켜 확인해야 한다.
독성 가스가 환자에게 도달할 수 없는지가
분명하지 않다면 환자에게 도달할 수 있는 가스를 분석한다.
11.2.2.2 *산소 과잉 환경에 대한 외부 배기구
산소 과잉 환경의 외부 배기구는 ME 기기나 ME 시스템의 외부에 설치된 (11.2.3에서 확인한 것과
같은 정상 사용이나 단일 고장 조건에서 불꽃을 일으킬 수 있는) 전기 부품 때문에 발화 위험이
발생하는 곳에 배치해서는 안 된다. 전기 구성요소에 인접한 주변의 산소 농도가 가장 불리한 동작
조건에서 25 %를 초과하지 않는다면 발화 위험은 충분히 낮다고 간주한다.
적합성은 검사로 확인한다.
11.2.2.3 산소 과잉 환경에서의 전기 접속
정상 사용에서 산소 과잉 환경을 포함하는 구역 내부의 전기 연결은 전력과 에너지의 값이 11.2.2.1
a) 5)에서 확인한 값으로 제한되지 않았다면 헐거워지거나 끊어질 때 불꽃이 발생해서는 안 된다.
헐거워짐이나 끊어짐은 다음과 같은 방법이나 그와 동등한 방법으로 예방한다.
― 나사 부착물은 니스칠을 하거나, 스프링 와셔의 사용 또는 적절한 토크의 적용과 같은 방법으로
사용 중에 헐거워지지 않게 해야 한다.
― 외함에서 나오는 케이블의 납땜, 압착식, 그리고 핀 및 소켓 연결에는 기계적 고정 수단이 추가로
있어야 한다.
적합성은 시각적 검사로 확인한다.
11.2.3 ME 기기 및 ME 시스템이 산소 과잉 환경과 결합된 단일 고장 조건
― 11.2.2.1 b) 2)에 따라 구성된 환기 시스템의 고장
― 11.2.2.1 b) 3)에 따라 구성된 차단막의 고장
― [11.2.2.1 a)에 정의된 것과 같은] 발화원을 일으키는 구성요소의 고장
― [11.2.2.1 a)에 정의된 것과 같은] 발화원을 일으킬 수 있는 (8.8과 8.9에서 설명한 것과 같은) 하나
이상이지만 둘 미만인 환자 보호 수단과 같은 것을 제공하는 (고체 물질이나 간격을 지정하는
방식의) 절연의 고장
― 산소 부화 가스의 누출을 일으키는 공압 부품의 고장

KS C IEC 60601－1:2011
143
11.3 *ME 기기의 방화용 외함에 대한 구성 요구사항
이 항목에는 13.1.2에서 확인한 것과 같은 선택된 위해 상황 및 고장 조건을 준수하는 다른 방법을
제공한다. 이렇게 하면서 다음과 같은 구성 요구사항을 만족시키거나 위험 관리 파일에서
특정적으로 분석해야 하며, 만족되지 않을 경우에는 구체적인 입증자료도 제시해야 한다.
a) 방화용 외함 내의 절연선은 가연성 등급 FV-1과 동급이며, 또는 IEC 60695 시리즈에 따라 그 보
다 나아야 한다. 구성요소가 부품이 놓이는 커넥터, 인쇄 회로 기판 및 절연 재료는 FV-2 등급 또
는 KS M IEC 60695－11-10에 따라 그보다 나아야 한다.
적합성을 재료에 대한 데이터를 검사하거나 시험되는 관련된 부분들의 3
개 샘플에 대한 KS M
IEC 60695
－11-10
에 규정된 FV
시험을 수행하여 확인한다.
샘플은 다음 중의 어느 하나라도 될
수 있다.
1)
완전한 부품
2)
환기구와 가장 작은 벽 두께를 가진 지역을 포함하는 어느 한 부품의 구역들
KS M IEC 60695－11-10에 따라 인증된 구성요소는 시험할 필요가 없다.
b) 방화용 외함은 다음과 같은 요구사항을 만족시켜야 한다.
1) 바닥은 개구부를 가지지 않거나 그림 39에 규정된 범위까지 그림 38에 규정된 것과 같은 격벽
으로 구성되거나 표 25에 규정된 것과 같이 구멍이 뚫린 금속으로 만들어지거나 중심에서 중
심 사이가 2 mm×2 mm를 초과하지 않고 와이어 지름이 0.45 mm 이상인 망을 가진 금속판으
로 되어야 한다.
2) 측면은 그림 39의 사선 C 내에 포함된 지역 안에서는 개구부를 가지지 말아야 한다.
3) 외함 및 격벽 또는 불꽃 차단 격벽은 금속이나(마그네슘을 제외한) 표 25에 따른 구성과 망을
가지는 구성은 제외하고 KS M IEC 60695－11-10에 따라 이동형 ME 기기의 경우에는 가연성
등급 FV-2 이상이고, 고정형 ME 기기나 정지형 ME 기기의 경우에는 FV-1 이상인 비금속
재료로 만들어져야 한다.
외함과 격벽 또는 불꽃 차단 격벽은 적절한 강성을 가져야 한다.
적합성은 검사로 확인한다.
의심의 여지가 있는 경우에는 a)
에서처럼 요구사항 b) 3)
의 가연성
등급을 확인한다.

KS C IEC 60601－1:2011
144
표 25 ― 외함 바닥의 관통 허용치
최소 두께
mm
구멍의 최대 지름
mm
구멍 중심 간의 최소 간격
mm
0.66 1.14 1.70(233구멍/645 mm2
)
0.66 1.19 2.36
0.76 1.15 1.70
0.76 1.19 2.36
0.81 1.91 3.18(72구멍/645 mm 2
)
0.89 1.90 3.18
0.91 1.60 2.77
0.91 1.98 3.18
1.00 1.60 2.77
1.00 2.00 3.00
그림 38 ― 격벽
(11.3 참조)
Y＝X의 두 배지만 25 mm 이상은 되어야 한다.
격벽(외함의 바닥 아래에 있을 수 있다.)
외함의 바닥

KS C IEC 60601－1:2011
145
A ME 기기의 부분 또는 부품을 발화원으로 간주한다. 이것은 ME 기기의 전체 부분 또는
부품으로 구성되거나(다르게 차폐되지 않을 경우) 케이싱으로 부분적으로 차폐되는 부품의
차폐되지 않는 부분으로 구성된다.
B A의 윤곽을 수평면에 투영한 것
C 11.3 b) 1)과 11.3 b) 2)에 규정된 대로 구성될 바닥과 측면의 최소 면적의 윤곽을 그리는 사선.
이 선은 A 주위의 모든 지점에서 수직으로부터 5°의 각도로 투영하고 최대 면적의 윤곽을
그리도록 방향을 갖는다.
D 11.3 b) 1)에 규정된 대로 구성될 바닥의 최소 면적
그림 39 ― 11.3 b) 1)에 규정된 외함의 바닥
(11.3 참조)
11.4 *가연성 마취제와 함께 사용하는 ME 기기와 ME 시스템
가연성 마취제(AP류)나 가연성 마취 산화제(APG류)를 사용하도록 부속문서에 설명하고 있는 ME
기기, ME 시스템 또는 그 부품들은 부속서 G의 적용 가능한 요구사항을 만족시켜야 한다.
11.5 *가연성 약품과 함께 사용하는 ME 기기와 ME 시스템
제조자의 위험 관리 과정에서는 화재의 가능성 및 그와 관련된 완화 수단을 명시해야 한다.
적합성은 위험 관리 파일을 검사하여 결정한다.
11.6 넘침, 유출, 누설, 액체 및 미립자 물질의 침입, 청소, 소독, 멸균 및 의료용 ME 기기와 같이
사용하는 물질과의 적합성
11.6.1 일반
ME 기기 및 ME 시스템의 구조는 ME 기기와 함께 사용되는 물질에 대한 적합성과 함께 물이나
입자성 물질의 넘침, 유출, 누설, 액체 및 미립자 물질의 침입, 청소, 소독, 멸균을 보장해야 한다.
11.6.2 *ME 기기에서의 넘침
정상 사용에서 넘쳐 흐르거나 지나치게 채워질 수 있는 저장기나 액체 저장실이 ME 기기에
통합되어 있을 경우에는 수조 또는 저장실에서 넘쳐 흐르는 액체가 이러한 액체로부터 악영향을
받을 수 있는 부품을 젖게 해서도 안 되고 수용할 수 없는 위험을 일으켜서도 안 된다. 사용
설명서나 표시에서 제한하지 않는 한 이동형 ME 기기가 15°도로 기울어졌을 때 넘침에 의한 수용할

KS C IEC 60601－1:2011
146
수 없는 위험이나 (이 문서에서 규정한 것과 같은) 위해 상황이 발생해서는 안 된다.
적합성은 액체 수조를 완전히 채운 후에 수조 용량의 15 %
에 해당하는 추가량을 1
분의 기간 동안
서서히 붓는 방법으로 확인한다.
그 다음에는 이동형 ME
기기를 정상 사용의 위치에서 시작하여 (
필요한 경우에는 다시 채워서)
가장
불리한 방향으로 15°
의 각도로 기울인다.
이러한 절차 이후에 ME
기기는 적절한 절연 강도 및 누설 전류 시험을 통과하고 위해 상황을
일으킬 수 있는 부분의 전기 절연이나 절연되지 않은 전기 부품이 젖은 흔적을 보이지 말아야 한다.
11.6.3 *ME 기기 및 ME 시스템의 유출
정상 사용에서 액체의 취급이 요구되는 ME 기기와 ME 시스템은 액체가 엎질러졌을 때 위해 상황을
일으킬 수 있는 부품을 젖지 않게 구성되어야 한다.
적합성은 다음과 같은 시험으로 확인한다.
5.4 a)
에 따라 ME
기기를 배치한다. ME
기기의 윗면의 한 지점에 액체를 서서히 붓는다.
위험 관리
과정을 적용하여 액체의 종류,
부피,
흘리는 지속 기간 및 위치(
지점)
를 결정한다.
위험 관리 파일을
검사하여 모든 시험 조건을 확인한다.
이러한 절차 이후에 ME
기기는 적절한 절연 강도 및 누설 전류 시험을 통과하고 위해 상황을
일으킬 수 있는 부분의 전기 절연이나 절연되지 않은 전기 부품이 젖은 흔적을 보이지 말아야 한다.
11.6.4 *누설
13.2.6을 참조한다.
11.6.5 *ME 기기와 ME 시스템으로의 물이나 미립자 물질의 유입
물이나 미립자 물질의 유해한 유입에 대한 규정된 정도의 보호를 제공하도록 설계된 ME 기기와 ME
시스템의 외함은 KS C IEC 60529의 분류에 따라 이 보호를 제공해야 한다. 7.2.9도 참조한다.
적합성은 ME
기기를 정상 사용의 가장 불리한 위치에 둔 상태에서 KS C IEC 60529
의 시험을
수행하고 검사를 수행하여 확인한다.
이 절차 후에 ME
기기는 (
시각적 검사를 기준으로)
정상 조건에서나 정상 조건 및 단일 고장
조건에서 위해 상황을 일으킬 수 있는 절연 또는 전기 부품의 전교의 흔적을 보이지 말아야 하며,
그 뒤에는 적절한 절연 강도 및 누설 전류 시험을 수행한다.
11.6.6 ME 기기 및 ME 시스템의 세척 및 소독
ME 기기, ME 시스템 및 이들의 부품(장착부와 부속품을 포함)은 안전 설비의 손상이나 열화 없이
사용 설명서에 규정된 세척 또는 소독 과정을 견딜 수 있어야 한다. 7.9.2.12도 참조한다.
제조자는 ME 기기, ME 시스템, 이들의 부품과 부속품의 예상 사용 수명 중에 복수의 세척/소독의
영향을 평가해야 하며 수용할 수 없는 위험이 일어나지 않을 것이라는 것을 보장해야 한다. 평가
결과를 위험 관리 파일에 문서화해야 한다.

KS C IEC 60601－1:2011
147
ME
기기, ME
시스템 및 이들의 부품과 부속품의 세척이나 소독이 이 표준을 준수하는 데 영향을 줄
수 있다면 모든 냉각 또는 건조 기간을 포함하여 규정된 방법에 따라 한번 세척하고 소독한다.
이러한 절차 이후에 ME
기기, ME
기기의 부품 및 부속품은 수용할 수 없는 위험을 일으킬 수 있는
열화의 흔적을 보이지 말아야 하며(
시각적 검사),
그 다음에는 적절한 절연 강도 및 누설 전류
시험을 수행한다.
제조자가 복수의 세척의 영향을 평가했는지를 검증하기 위해 위험 관리 파일을
검사한다.
11.6.7 ME 기기와 ME 시스템의 멸균
멸균하게 되어 있는 ME 기기, ME 시스템 및 이들의 부품과 부속품은 해당하는 대로 ISO 11134, KS
P ISO 11135 또는 KS P ISO 11137에 따라 평가하고 문서화해야 한다. 7.9.2.12도 참조한다.
이러한 절차 후에 ME
기기, ME
시스템 및 이들의 부품 또는 부속품은 수용할 수 없는 위험을 일으
킬 수 있는 열화의 흔적을 보이지 말아야 하며(
시각적 검사),
그 다음에는 적절한 절연 강도와 누설
전류 시험을 수행하고 위험 관리 파일을 검사한다.
11.6.8 *ME 기기와 함께 사용되는 물질에 대한 적합성
해당하는 경우, 제조자는 ME 기기와 함께 사용되는 물질의 적합성과 관련된 위험을 위험 관리 과정
에서 다루어야 한다.
적합성은 위험 관리 파일을 검사하여 확인한다.
11.7 ME 기기와 ME 시스템의 생체 적합성
생체 조직, 세포 또는 체액과 직접 또는 간접으로 접촉하고 되어 있는 ME 기기, ME 시스템 및 이들
의 부품 또는 부속품은 ISO 10993 표준 시리즈에 나와 있는 지침 및 원칙에 따라 평가하고 문서화
해야 한다.
적합성은 제조자가 제공한 정보를 검사하여 확인한다.
11.8 *전원 차단/ME 기기에 대한 전원 공급
ME 기기는 전원의 차단 및 복구가 의도한 기능의 중단 이외의 위해 상황을 일으킬 수 없도록 설계
해야 한다.
비고 이 때문에 몇 차례의 지속 기간과 ME 기기 상태에서 시험할 필요가 있을 수 있다.
적합성은 관련된 전원을 차단 및 복구시켜 확인한다.
12 *제어기및 계측기의 정확도 및 위험한 출력에 대한 보호
12.1 제어기 및 계측기의 정확도
해당하는 경우, 제조자는 제어기 및 계측기의 정확돠와 관련된 위험을 위험 관리 과정에서 다루어야
한다.
적합성은 위험 관리 파일을 검사하여 확인한다.

KS C IEC 60601－1:2011
148
12.2 가용성
제조자는 가용성 공학 과정에서 낮은 가용성의 위험 및 그와 관련한 위험을 문서와 표시를 통해
밝혀야 한다(7.1.1 및 16.2 참조). IEC 60601－1-6과 함께 1.3도 참조한다.
적합성은 가용성 공학 과정의 결과를 검사하여 확인한다.
12.3 경보 시스템
해당하는 경우 제조자는 경보 시스템의 동작과 경보 시스템이 고장난 경우와 관련되는 위험을
명시하고, 위험 제어 수단으로서의 경보 시스템의 필요성을 위험 관리 과정에서 다루어야 한다. KS C
IEC 60601－1-8과 함께 1.3도 참조한다.
적합성은 위험 관리 파일을 검사하여 확인한다.
12.4 위험한 출력에 대한 보호
12.4.1 *안전 한계의 의도적인 초과
해당하는 경우, 제조자는 위험 관리 과정에서 안전 한계를 의도적으로 초과하는 데서 발생하는 위험
한 출력과 연관된 위험을 다루어야 한다.
적합성은 위험 관리 파일을 검사하여 확인한다.
12.4.2 안전과 관련된 매개변수의 표시
해당하는 경우, 제조자는 위험한 출력과 관련이 있는 매개변수의 표시에 대한 필요성을 위험 관리
파일에서 다루어야 한다.
보기 에너지나 물질을 환자에게 전달하기 전에 에너지, 비율 또는 부피를 정량적으로 표시하는 것이
좋다.
적합성은 위험 관리 파일을 검사하여 확인한다.
12.4.3 *과도한 출력값의 우발적인 선택
ME 기기가 서로 다른 처리를 위해 저강도와 고강도 출력을 양쪽 모두 제공하도록 설계된 다목적 기
기일 경우, 제조자는 과도한 출력값의 우발적인 선택과 관련된 위험을 위험 관리 과정에서 다루어야
한다.
적합성은 위험 관리 파일을 검사하여 확인한다.
12.4.4 부정확한 출력
해당하는 경우, 제조자는 부정확한 출력과 관련된 위험을 위험 관리 과정에서 다루어야 한다.
보기 환자에게 에너지나 물질을 부정확하게 전달하는 것과 관련된 위험은 정해진 전달 수준에서 크
게 벗어나는 것을 운영자에게 경고하기 위한 경보를 제공하는 방법으로 다룰 수 있다.

KS C IEC 60601－1:2011
149
적합성은 위험 관리 파일을 검사하여 확인한다.
12.4.5 진단 또는 치료용 방사
12.4.5.1 한계
진단 또는 치료 목적의 방사를 위해 설계된 ME 기기의 경우에는 ME 기기에서 방출되는 원하지
않거나 과도한 방사선으로부터 근처에 있는 환자, 운영자, 그 밖의 사람 및 민감한 장치를 보호하기
위한 적절한 설비를 갖추어야 한다.
비고 의료 감시 하에 진단이나 치료를 위해 환자에게 적용하기 위한 ME 기기에서 발생하는
방사선은 대개 인구가 전체적으로 수용할 수 있는 한계를 초과할 수 있다.
개별표준이 방사선의 안전을 보장하기 위하여 요건, 한계 및 적합성 시험을 적절하게 규정해야 한다.
12.4.5.2 진단용 X선 기기
해당하는 경우, 제조자는 진단용 X선과 관련된 위험을 위험 관리 과정에서 다루어야 한다. KS C IEC
60601－1-3과 함께 1.3도 참조한다.
적합성은 위험 관리 파일을 검사하여 확인한다.
12.4.5.3 방사선 치료 기기
해당하는 경우, 제조자는 방사선 치료와 관련된 위험을 위험 관리 과정에서 다루어야 한다.
적합성은 위험 관리 파일을 검사하여 확인한다.
12.4.5.4 진단이나 치료용 방사선을 생성하는 그 밖의 ME 기기
해당하는 경우, 제조자는 진단용 X선과 방사선 치료를 위한 ME 기기를 제외하고 진단 또는 치료용
방사선을 생성하는 ME 기기와 관련된 위험을 위험 관리 과정에서 다루어야 한다(12.4.5.2 및
12.4.5.3 참조).
적합성은 위험 관리 파일을 검사하여 확인한다.
12.4.6 진단 또는 치료 음향 음압
해당하는 경우, 제조자는 진단 또는 치료 음향 음압과 관련된 위험을 위험 관리 과정에서 다루어야
한다.
적합성은 위험 관리 파일을 검사하여 확인한다.
13 *위해 상황 및 고장 조건
13.1 특정 위해 상황
13.1.1 *일반

KS C IEC 60601－1:2011
150
4.7에서 설명하고 13.2에 나열된 것과 같은 단일 고장 조건을 하나씩 적용할 때 13.1.2∼13.1.4의
위해 상황 중 어떤 것도 ME 기기에 발생해서는 안 된다.
위해 상황을 일으킬 수 있는 한 번에 하나의 구성요소의 고장을 4.7에서 설명한다.
13.1.2 *외힘의 방출 변형 또는 최고 온도 초과
다음과 같은 위해 상황이 발생해서는 안 된다.
― 위험량에 달하는 불꽃, 녹은 용융 금속 및 발화성 물질의 배출
― 15.3.1에 대한 적합성이 손상될 정도의 외함의 변형
― 11.1.3에서 설명한 대로 측정하였을 때 표 24에 확인된 허용된 값을 초과하는 장착부의 온도
― 장착부는 아니지만 11.1.3에서 설명한 것처럼 측정하고 조정하였을 때 표 23의 온도 한도를 초과
하여 접촉 가능성이 있는 ME 기기의 부품
― 표 22에서 확인한 “다른 구성품 및 재료”에 대한 허용할 수 있는 값에 1.5를 곱하고 12.5 °C를 뺀
값을 초과. 권선에 대한 한계는 표 26, 표 27 및 표 31에 나와 있다. 다른 모든 경우에는 표 22의
허용할 수 있는 값을 적용한다.
온도는 11.1.3에 설명된 방법을 사용하여 측정해야 한다.
다음과 같은 경우에는 불꽃, 용융 금속 또는 발화성 물질의 배출과 관련하여 4.7, 8.1 b), 8.7.2 및
13.2.2의 단일 고장 조건을 부분 및 구성요소에 적용해서는 안 된다.
― 전원 회로 구성이단일 고장 조건에서 전력 소모가 15 W 미만으로 제한되거나 에너지 소모가 90
0 J 미만으로 제한하는 경우
적합성은 공급 회로에서 1
분 동안 15 W
를 끌어들여서 확인한다. 1
분 후에 전원 회로가 15 W
를
공급할 수 없다면 회로가 전력 소모를 15 W
미만으로 제한한다고 간주해야 한다.
관련된 설계
문서도 검토한다.
또는
– 그 부품 및 구성품의 방화용 외함 내에 완전히 포함되어 있는 경우
적합성은 외함이 11.3
에 따라 구성되어 있는지를 확인하기 위해 설계 문서를 검사하고 평가하여
확인한다.
비고 이 항목을 따르는 시험은 부속서 B에 나와 있는 순서로 수행하는 것이 좋다.
이 절의 시험 후에는 안전 기능에 영향이 생길 정도로 (
열,
진동 또는 그 밖의 원인에 의해)
설정이
변경되지 않았다는 것을 결정하기 위하여 열 차단기 및 과전류 방출기를 검사한다.
13.1.3 누설 전류 또는 전압 한도의 초과
다음과 같은 위해 상황이 발생해서는 안 된다.
― 8.7.3에 나와 있는 것처럼 단일 고장 조건에서 누설 전류에 대한 한도 초과
― 8.4.2에 나와 있는 장착부를 포함하는 접근 가능 부분에 대한 전압 한도 초과

KS C IEC 60601－1:2011
151
13.1.4 특정 기계적 위해성
특정 기계적 위해성에 대해서는 9.1∼9.8을 참조한다.
13.2 단일 고장 조건
13.2.1 일반
13.2.2∼13.2.13에 나열된 단일 고장 조건을 적용하는 동안에 8.1 a)에서 확인한 정상 조건들도 가장
불리한 조합으로 적용해야 한다.
13.2.2 전기적 단일 고장 조건
이 단일 고장 조건과 관련이 있는 요구사항 및 시험이 8.1에 나와 있다.
13.2.3 ME 기기에서 변압기의 과부하
이 단일 고장 조건과 관련이 있는 요구사항 및 시험이 15.5에 나와 있다.
13.2.4 자동 온도 조절 장치의 고장
이 단일 고장 조건과 관련이 있는 요구사항 및 시험이 과부하 상황에 대한 13.2.13과 15.4.2에 나와
있다.
자동 온도 조절 장치는 단락시키거나 중단시키는 것 중에서 더 불리한 쪽을 수행한다.
13.2.5 온도 제한 장치의 고장
이 단일 고장 조건과 관련이 있는 요구사항 및 시험이 과부하 상황에 대한 13.2.13과 15.4.2에 나와
있다.
자동 온도 조절 장치는 단락시키거나 중단시키는 것 중에서 더 불리한 쪽을 수행한다.
13.2.6 액체의 누설
ME 기기는 단일 고장 조건에서 유출할 우려가 있는 액체가 수용할 수 없는 위험을 일으키지 않도록
구성해야 한다.
액체가 누설될 때는 작은 양으로만 빠져나올 것이기 때문에 밀폐된 재충전 전지는 이 요구사항에서
제외된다.
위험 관리 과정을 사용하여 ME 기기에 대한 적절한 시험 조건을 결정해야 한다.
적합성은 위험 관리 파일을 검사하여 확인한다.
13.2.7 위해 요인을 발생할 가능성이 있는 냉각의 고장
ME 기기는 의도한 대로 동작하기 위하여 냉각 시스템이 고장난 동안에도 단일 고장 안전 상태를
유지하도록 설계해야 한다.

KS C IEC 60601－1:2011
152
발생할 수 있는 냉각의 고장을 모의 시험한다.
예를 들면 다음과 같다.
―
 환기 팬들을 하나씩 연속적으로 잠근다.
― ME
기기를 벽에 붙게 배치하거나 외함의 윗면에 있는 개구부를 덮는 방법으로 윗면과 측면의 개
구부를 통과하는 환기를 고장 상태로 한다.
―
 필터의 차단을 모의 시험한다.
―
 냉각액의 흐름을 방해한다.
온도가 13.1.2
에 설정된 한계를 초과하면 불합격이다.
적합성은 11.1
의 시험방법들을 활용하여 확인하며,
이를 가능한 한 적용한다.
13.2.8 가동부의 구속
ME 기기는 가동부가 움직이지 않게 되었을 때 단일 고장 안전 상태를 유지하도록 설계해야 한다.
가동부는 ME
기기가 다음 중의 하나에 해당될 때 잠긴다.
―
 장착부를 포함하는 움직이는 접촉 가능 부분이 고장나기 쉽다.
―
 사용자가 없는 상태에서 동작할 수 있다(
여기에는 자동으로 제어되거나 원격으로 제어되는 ME
기
기가 포함된다).
―
 회전자를 폐쇄하였을 때의 토크가 전 부하 토크보다 작은 모터를 하나 이상 가지고 있다.
위에서 설명한 것처럼 ME
기기에 가동부가 둘 이상이라면 한번에 하나의 가동부만 잠근다.
단일
고장 조건에서 복수의 모터가 잠길 수 있다면 모든 모터를 동시에 잠근다.
추가 시험 기준은
13.2.10
을 참조한다.
13.2.9 *모터용 커패시터의 분리 및 단락
ME 기기는 모터 커패시터의 단락 및 개로 회로 동안 단일 고장 안전 상태를 유지하도록 설계해야
한다.
적합성은 다음과 같은 시험을 수행하여 확인한다.
보조 권선 회로에 커패시터를 갖춘 모터는 차례대로 단락하거나 13.2.10
에 따라 회전자를 폐쇄하여
동작시킨다.
한쪽을 분리시킨 상태에서(
개방 회로)
커패시터의 전압을 측정한다.
측정된 전압이
정격값을 초과하면 불합격이다.
모터가 KS C IEC 60252
－1
에 적합한 커패시터가 갖추고, ME
기기가 조작자가 없는 상태에서(
자동
제어 및 원격 제어를 포함하여)
사용하도록 지정되지 않을 경우,
커패시터의 단락 시험을 수행하지
않는다.
추가 시험 기준은 13.2.10
을 참조한다.
13.2.10 *모터로 가동되는 ME 기기에 대한 추가 시험 기준
13.2.8
과 13.2.9
의 단일 고장 조건의 모든 시험에 대하여 13.1.2
에서 기술한 제외 사항을 고려하면서
모터로 가동되는 ME
기기는 저온 상태에서 작동을 시작하고,
다음에 나타내는 시간 동안의 정격
전압이나 정격 전압 범위의 상한치로 조작한다.

KS C IEC 60601－1:2011
153
a)
다음과 같은 기기의 경우 30
초 동안 작동시킨다.
―
 수지형 ME
기기
―
 손으로 스위치를 켠 상태로 유지해야 하는 ME
기기
―
 손으로 물리적 부하 상태를 유지해야 하는 ME
기기
b)
조작자가 없는 상태에서 사용(
조작자가 있는 상태는 조작자 부재시 작동 가능한 자동 또는 원격
조종 기기 제외 함)
하도록 지정되지 않는 그 밖의 ME
기기에 대해서는 5
분
c) a)
나 b)
에 해당되지 않은 ME
기기에 대해서는 타이머에 의해 그 작동을 종료할 경우 타이머의 최
장 시간
d)
나머지 모든 ME
기기에 대해서는 열 안정 상태를 얻을 때까지 필요한 시간
권선의 온도는 지정된 시험 기간이 끝날 때나 퓨즈,
감열차단기,
모터 보호 장치 및 그 유사물을
조작하는 즉시 결정한다.
온도는 11.1.3 d)
에 규정된 대로 측정한다.
온도가 표 26
의 한계를 초과하면 불합격이다.
13.2.11 산소 과잉 환경과 사용되는 ME 기기에 있어서의 부품의 고장
이러한 단일 고장 조건과 관련이 있는 요구사항 및 시험이 11.2.2에 나와 있다.
13.2.12 기계적 위해를 일으킬 수 있는 부품의 고장
이러한 단일 고장 조건과 관련이 있는 요구사항 및 시험이 9.와 15.3에 나와 있다.
표 26 ― *모터 권선의 온도 한계(°C)
온도：°C
절연 등급
ME 기기의 유형
A등급 B등급 E등급 F등급 H등급
조작자 부재시에는 사용할 수 없도록
지정되며, 타이머를 갖춘 ME 기기와
30초나 5분 동안 작동하는 ME 기기
기타 ME 기기
― 임피던스 보호형 기기, 최대값
― 처음 한 시간 동안 동작하는 보호 장체
를 가진 기기, 최대값
― 처음 한 시간 경과 후 작동 최대값
― 처음 한 시간 경과 후 작동 산술 평균
200
150
200
175
150
225
175
225
200
175
215
165
215
190
165
240
190
240
215
190
260
210
260
235
210
비고 이 표의 온도 한계는 KS C IEC 61010－1：2009[22]에서 유도된 것이다.
13.2.13 *과부하
13.2.13.1 *일반적인 과부하 시험 조건

KS C IEC 60601－1:2011
154
13.2.13.2∼13.2.13.4의 시험 후에 ME 기기는 실온에 가깝게 냉각되는 경우 안전한 상태를 유지해야
한다.
적합성은 (8.8.3
에 따른 모터 절연의 절연 강도 시험과 같은)
적절한 시험이나 ME
기기의 검사로
결정한다.
보호 수단(8.8
참조)
으로 의존하는 열가소성 재료의 절연의 경우에는 13.2.13.2∼13.2.13.4
의 시험
중에 측정되는 절연의 온도보다 25
°C 높은 온도에서 8.8.4.1 a)
에 규정된 볼 프레셔 시험을 수행한다.
13.2.13.2 가열 소자를 가진 ME 기기
a)
가열 소자가 있는 ME
기기는 다음과 같이 적합성을 확인한다.
1)
일정 온도로 제어되는 가열 소자를 가지고 있는 ME
기기 중 자동 동작 또는 위험이 붙어 있
지 않은 상태에서 작동하도록 지정되거나,
자동 온도 조절 장치의 접점 간에 병렬로 접속한 휴
즈 등으로 보호되지 않은 커패시터를 갖춘 기기에 대해서는 13.2.13.2 b)
및 13.2.13.2 c)
의 시
험에 의한다.
2)
가열 소자를 가지고 있는 비연속 조작 정격기기에 대해서는 13.2.13.2 b)
및 13.2.13.2 c)
의 시
험을 수행한다.
3)
가열 소자를 가지고 있는 그 밖의 ME
기기의 경우에는 13.2.13.2 b)
의 시험을 수행한다.
동일한 ME
기기에 대해 둘 이상의 시험을 적용할 경우,
이러한 시험을 연속적으로 수행한다.
모든 시험 중에 비자동 복귀형 열차단기가동작하거나,
가열 소자 또는 고의로 약화시킨 부품이
파손되거나,
또는 그렇지 않으면 자동복귀 가능성이 없는 상태에서 열적 안정상태에 도달하기
전에 전류가 차단되는 경우에,
가열 기간을 중단한다.
단,
전류의 차단이 가열 소자 또는 고의로
약화시킨 부품의 손상에 의해 발생하는 경우에는 제2
의 표본에 대해 시험을 반복한다.
제2
의
표본의 가열 소자 회로개방 또는 고의로 약화시킨 부품이 손상된 것 자체를 부적합하다고 하지
않는다.
두 개의 표본 모두 13.1.2
에 규정한 요건에 적합해야 한다.
b)
가열 소자를 가지고 있는 ME
기기는 11.1
에 규정된 조건에 따라 시험하지만,
적절한 열방출은 사
용하지 않으며 공급 전압은 정격 공급 전압의 90 %
나 110 %
중에서 더 불리한 쪽을 사용한다.
비자동 복귀형 감열 차단기가 작동하거나,
다른 원인으로 전류가 차단되어 열적 안정 상태에
도달할 가능성이 없는 경우에는 조작 기간을 중단한다.
전류의 중단이 일어나지 않으면 열
안정이 수립되자마자 ME
기기의 스위치를 끄고 대략 실온으로 냉각되게 한다.
비연속 동작에 대하여 정격이 정해진 ME
기기의 경우,
시험 지속 시간은 정격 동작 시간과 같게
해야 한다.
c) ME
기기의 가열 부분은 11.1
의 규정에 따라 정격 공급 전압의 110 %
로 정상 조건에서 동작하는
ME
기기로 시험한다.
다음과 같은 시험 조건을 만족시킨다.
1)
열 차단기를 제외하고 정상 조건에서 온도를 제한하는 역할을 하는 모든 제어 장치를 비활성
화시킨다.
2) ME
기기에 둘 이상의 제어 장치가 있다면 차례대로 비활성화시킨다.
3)
정격 동작 시간에 무관하게 열 안정에 도달할 때까지 정격 부하 주기에서 ME
기기를 동작시
킨다.
13.2.13.3 모터가 있는 ME 기기

KS C IEC 60601－1:2011
155
a)
모터가 있는 ME
기기는 다음과 같이 적합성을 확인한다.
1) ME
기기의 모터 부분에 대하여 적합성은 13.2.8
∼13.2.10, 13.2.13.3 b), 13.2.13.3 c)
및 13.2.
13.4
의 시험을 해당하는 대로 수행하여 확인한다.
모터가 교류 42.4 V
피크 또는 직류 60 V
를
초과하지 않는 전압을 가진 회로에 위치하며,
모터의 작은 크기나 설계로 인하여 정확한 온도
측정을 얻는 데 어려움이 있는 경우에는 13.2.9
및 13.2.10
에 대한 적합성을 결정하기 위하여
온도 측정을 하는 대신에 다음과 같은 시험을 이용하는 것이 허용된다.
다음과 같은 특징을 갖는 한 겹의 무명천으로 모터를 덮는다.
―
 표백한 면 재료
―
 무게 26
∼28 m2
/kg
―
 한 방향으로는 cm
당 13
올,
다른 방향으로는 cm
당 11
올
시험 중이나 시험이 끝날 때 무명천에 불이 붙으면 불합격이다.
2)
가열 부품을 갖춘 ME
기기에 앞서 명시한 전압으로,
가장 불리한 조건을 생성하도록 모터 부
품과 가열 부품을 동시에 동작시키면서 규정된 전압에서 시험을 수행한다.
3) 같은 ME 기기에 둘 이상의 시험을 적용할 수 있다면 이러한 시험을 연속적으로 수행한다.
b)
다음 중의 하나가 모터에 적용되면 모터의 동작 과부하 보호를 확인한다.
1)
모터가 (
중복된 보호 없이 단일 제어 장치를 사용하여)
원격 제어하거나 자동 제어하기 위한
것이다.
2)
조작자가 기기 앞에 없는 동안에 계속 조작하기 쉬운 경우
적합성은 열 안정에 도달할 때까지 정격 전압이나 정격 전압 범위의 최대값에서 정상 부하
조건에서 ME
기기를 동작시켜 결정한다(11.1.3
참조).
그 다음에는 공급 전압이 원래 값으로 유지되면서 전류가 적절한 단계로 증가하도록 부하를
증가시킨다.
열 안정이 수립되면 부하를 다시 증가시킨다.
이런 식으로 과부하 보호가 동작할 때까지나 더
이상의 온도 상승이 기록되지 않을 때까지 부하를 적절한 단계로 점차 증가시킨다.
각 정상 기간 동안에 모터 권선 온도를 결정한다.
기록된 최고값이 표 27
의 값을 초과하면
불합격이다.

KS C IEC 60601－1:2011
156
표 27 ― 모터 권선 안정상태의 최고 온도
절연 등급 최대 온도
°C
A 140
B 165
E 155
F 180
H 200
ME
기기에서 부하를 적절한 단계로 변경시킬 수 없다면 시험을 수행하기 위하여 ME
기기에서
모터를 제거한다.
전압이 교류 42.4 V
피크나 직류 60 V
를 초과하지 않는 회로에 있는 모터에 대한 동작 과부하
시험은 검사나 설계 검토로 과부하 발생 가능성이 결정된 경우에만 수행한다.
전자 구동 회로가
상당히 일정한 구동 전류를 유지하는 경우 등에는 시험을 수행할 필요가 없다.
c) 3
상 모터가 있는 ME
기기는 하나의 상을 분리시킨 3
상(
전원)
에 연결한 상태에서 정상 부하로 동
작시킨다.
동작 기간은 13.2.10
을 따른다.
13.2.13.4 *비연속가동 정격의 ME 기기
다음을 제외한 비연속 가동용 ME
기기를 뜻한다.
―
 수지형 ME
기기
―
 수동으로 스위치를 켜 놓은 상태로 유지해야 하는 ME
기기
―
 손으로 물리적 부하 상태를 유지해야 하는 ME
기기
―
 타이머와 백업 시스템을 갖춘 ME
기기
비연속 가동용 정격 ME
기기는 정상 부하에 있어서 정격 전압 또는 정격 전압 범위의 상한 값으로,
열적 안정 상태에 도달할 때까지(
피크 온도는 1
시간에 5
°C 이상 증가하지 않을 것)
또는 보호장치가
작동할 때까지 조작한다.
모터 권선 온도는 열적 안정 상태에 도달했을 때 또는 보호 장치가 동작하기 직전에 결정한다.
모터
권선의 온도가 13.2.10
에 규정된 값을 초과하면 불합격이다.
정상 사용에서 ME
기기의 부하 감소 장치가 동작하면 ME
기기를 유휴 상태로 한 상태에서 시험을
계속한다.
14 *프로그래밍 가능한 전기 의료 시스템(PEMS：PROGRAMMABLE ELECTRICAL
MEDICAL SYSTEMS)
14.1 *일반
다음과 같은 경우가 아니라면 이 절의 요구사항을 PEMS에 적용해야 한다.
― PESS에서 기본 안전이나 필수 성능을 제공하지 않는 경우

KS C IEC 60601－1:2011
157
― ISO 14971을 적용했을 때 PESS에 고장이 나도 수용할 수 없는 위험이 발생하지 않는 것으로 나
타나는 경우
비고 1 이 절에서는 PEMS 개발 수명 주기 전체에 걸쳐서 어떤 과정을 따르고 이 과정에 대한 기록
을 만들 것을 요구하고 있다. PEMS 개발 수명 주기와 위험 관리의 개념이 이러한 과정의 근
간이다. 하지만 위험 관리 과정은 이 표준에서 이미 요구하고 있기 때문에 이 절에서는
PEMS 개발 수명 주기의 최소 요소들과 위험 관리 과정의 일환으로 고려할 필요가 있는
PEMS에 대한 추가 요소만을 정의할 것이다(4.2 참조).
비고 2 기성(OTS：off-the-shelf) 소프트웨어, 비의료 근원의 서브시스템, 그리고 레거시 장치와 같은

PEMS의 각 구성요소에 대하여 14.에서 확인한 모든 과정을 제조자가 따르지 못할 수도 있
다는 것을 인식하고 있다. 이 경우에는 제조자가 추가적인 위험 제어 조치에 대한 필요성을
특별히 고려하는 것이 좋다.
적합성은 14.2∼14.13
의 요구사항의 적용,
위험 관리 파일에 대한 검사,
그리고 이 절에서 인용된
과정에 대한 평가로 결정한다.
비고 3 이 평가는 내부 감사로 수행할 수 있다.
14.2 *문서화
ISO 14971에서 요구하는 기록과 문서 외에 14.를 적용하여 생성된 문서를 유지 보수해야 하며
이러한 문서가 위험 관리 파일의 일부가 되어야 한다.
비고 지침으로 그림 H.3을 참조한다.
14.에서 요구하는 문서를 공식 문서 관리 절차에 따라 검토하고, 승인하고, 간행하고, 변경해야 한다.
14.3 *위험 관리 계획
ISO 14971의 3.5에서 요구하는 위험 관리 계획에서는 PEMS 타당성 확인 계획도 참조해야
한다(14.11 참조).
14.4 *PEMS 개발 수명 주기(PEMS DEVELOPMENT LIFE-CYCLE)
PEMS 개발 수명 주기를 문서화해야 한다.
비고 1 H.2에서는 PEMS 개발 수명 주기를 더 자세하게 설명한다.
비고 2 IEC 62304[26]에서는 소프트웨어 개발에 고유한 추가 과정 및 활동에 대한 일반 요구사항을
정의한다.
PEMS 개발 수명 주기에는 일련의 정의된 이정표가 포함되어야 한다.
각 이정표에서는 완료할 활동과 이러한 활동에 적용할 검증 방법을 정의해야 한다.
활동의 입력과 출력을 포함하여 각 활동을 정의해야 한다.
각 이정표에서는 해당 이정표 전에 완료해야 하는 위험 관리 활동을 확인해야 한다.
PEMS 개발 수명 주기는 활동, 이정표 및 일정을 상세하게 설명하는 계획을 만들어 특정 개발에

KS C IEC 60601－1:2011
158
맞게 수정해야 한다.
PEMS 개발 수명 주기에는 문서화 요구사항이 포함되어야 한다.
14.5 *문제 해결
해당하는 경우, PEMS 개발 수명 주기의 모든 단계 및 활동 내에서와 이러한 단계 및 활동들
사이에서 문제 해결을 위한 문서화된 시스템을 개발하고 유지 보수해야 한다.
제품의 유형에 따라 문제 해결 시스템은 다음과 같을 수 있다.
― PEMS 개발 수명 주기의 일부로 문서화된다.
― 기본 안전이나 필수 성능에 영향을 주는 잠재적인 문제나 기존의 문제의 보고를 허용한다.
― 관련된 위험에 대한 각 문제의 평가를 포함한다.
― 사안을 종결하기 위해 만족해야 하는 기준을 확인한다.
― 각 문제를 해결하기 위하여 취해야 할 조치를 확인한다.
14.6 위험 관리 과정
14.6.1 *인지되거나 예견 가능한 위해 요인의 확인
알려져 있거나 예상할 수 있는 위해의 목록을 작성할 때 제조자는 네트워크/자료 결합, 제3의 부품
및 레거시 서브시스템과 관련된 것을 포함하여 PEMS의 소프트웨어 및 하드웨어 측면과 관련된
위해성을 고려해야 한다.
비고 ISO 14971의 부속서 D에 나와 있는 자료 외에 PEMS와 연관된 위해성에 대한 가능한 원인의
목록에는 다음 사항을 포함시키는 것이 좋다.
― 기본 안전 또는 필수 성능을 달성하기 위하여 PEMS에 필요한 특징을 제공하기 위한 네트
워크/자료 결합의 고장
― 필요없는 피드백[물리적 피드백 및 자료 피드백](요청하지 않은 입력, 범위를 벗어나거나 불
일치한 입력, 그리고 전자기 간섭에서 발생하는 입력이 있을 수 있다).
― 이용할 수 없는 자료
― 불완전한 자료
― 부정확한 자료
― 자료의 부정확한 시기
― PESS 내부와 PESS 사이에서 지정되지 않은 상호 작용
― 제3의 소프트웨어의 알려지지 않은 측면이나 품질
― 제3의 PESS의 알려지지 않은 측면이나 품질
― 자료보안의 결여(특히 부정 조작, 다른 프로그램과의 의도하지 않은 상호 작용 및 바이러스
에 대한 취약성)
14.6.2 *위험 제어
PEMS에 대한 다음과 같은 요구사항은 ISO 14971의 6.1을 보완한다.
각 위험 제어 조치를 이행하기 위해서는 적절하게 타당성이 확인된 도구와 절차를 선택하고
확인해야 한다. 이러한 도구와 절차는 각 위험 제어 조치가 확인된 위험을 만족스럽게 줄이게 하는
데 적절해야 한다.

KS C IEC 60601－1:2011
159
14.7 *요구사항 명세
PEMS와 PEMS의 각 서브시스템(예：PESS)에 대하여 문서화된 요구사항 명세가 있어야 한다.
비고 PEMS의 구조의 예가 H.1에 나와 있다.
시스템이나 서브시스템에 대한 요구사항 명세는 해당 시스템이나 서브시스템에서 이행하는 모든
위험 제어 조치와 모든 필수 성능을 포함하고 구분해야 한다.
14.8 *구조
PEMS와 PEMS의 각 서브시스템에 대하여 요구사항 명세를 만족해야 하는 아키텍처를 규정해야
한다.
적절한 경우, 위험을 수용할 수 있는 수준으로 줄이기 위해 아키텍처 명세에서는 다음을 이용해야
한다.
a) 고완전성 특징을 갖는 구성품
b) 고장 안전기능
c) 중복
d) 상이점
e) *기능성 분할
f) 방어 설계(예：이용할 수 있는 출력 전력을 제한하거나 가동기의 이동을 제한하기 위한 수단의 도
입에 의한 잠재적으로 위해의 영향에 대한 제한)
구조 명세에서는 다음을 고려해야 한다.
g) *PEMS의 서브시스템 및 구성품에 대한 위험 제어 측정의 할당
비고 서브시스템 및 구성요소에는 센서, 가동기, PESS 및 인터페이스가 포함된다.
h) 구성품의 고장 모드와 이들의 영향
i) 일반적인 요인에 의한 고장
j) 시스템에 의한 고장
k) 시험 간격 유지 및 진단 범위
l) 보전성
m) 합리적으로 예상할 수 있는 오용으로부터의 보호
n) 네트워크/자료 결합명세(해당하는 경우)
14.9 *설계 및 실행
해당하는 경우, 각각 설계와 시험 표준을 양쪽 모두 갖는 서브시스템으로 설계를 분해해야 한다.
설계 환경과 관련된 서술 데이터를 위험 관리 파일에 포함시켜야 한다.
비고 설계 환경 요소의 예는 H.3을 참조한다.
14.10 *검증
기본 안전, 필수 성능 또는 위험 제어 조치를 구현하는 모든 기능에 검증이 요구된다.

KS C IEC 60601－1:2011
160
검증 계획은 이러한 기능을 검증하는 방법을 보여주도록 만들어야 한다. 계획에는 다음과 같은
사항이 포함되어야 한다.
― 각 기능에 대한 검증이 수행되는 이정표
― 검증 전략, 활동, 기법, 그리고 검증을 수행하는 사람의 적절한 독립성 수준의 선택과 문서화
― 검증 도구의 선택 및 활용
― 검증에 대한 범위 기준
비고 방법 및 기법의 예에는 다음과 같은 것이 있다.
― 연습
― 검사
― 정적 분석
― 동적 분석
― 화이트박스 시험
― 블랙 박스 시험
― 통계적 시험
검증은 검증 계획에 따라 수행해야 한다. 검증 활동의 결과를 문서화해야 한다.
14.11 *PEMS 타당성 확인
PEMS 타당성 확인 계획은 기본 안전 및 필수 성능의 타당성 확인을 포함해야 하며, PEMS의
의도하지 않은 기능에 대한 확인을 요구해야 한다.
PEMS 타당성 확인은 PEMS 타당성 확인 계획에 따라 수행해야 한다. PEMS 타당성 확인 활동의
결과를 문서화해야 한다.
PEMS 타당성 확인에 대한 전체적인 책임을 지는 사람은 설계팀에 독립적이어야 한다. 제조자는
독립성의 수준에 대한 이론적 근거를 문서화해야 한다.
설계팀의 어떠한 구성원도 자신의 설계에 관한 PEMS 타당성 확인에 대한 책임을 져서는 안 된다.
설계팀의 구성원에 대한 PEMS 타당성 확인팀의 구성원의 모든 직업적 관계를 위험 관리 파일에
문서화해야 한다.
PEMS 타당성 확인의 방법 및 결과에 대한 참조를 위험 관리 파일에 문서화해야 한다.
14.12 *변경
이전의 설계에 대한 변경에서 어떤 설계의 일부 또는 전부가 발생한다면, 이것이 새로운 설계인
것처럼 이 절의 모든 것을 적용하거나 문서화된 수정/변경 절차에서 이전의 모든 설계 문서의
지속적인 유효성을 평가해야 한다.
14.13 *다른 기기에의 네트워크/자료 결합에 의한 PEMS 접속
PEMS가 네트워크/자료 결합 의해 PEMS 제조자의 통제를 벗어나는 다른 기기에 연결하게 되어
있다면 기술 설명에서는 다음을 수행해야 한다.
a) PEMS가 의도한 용도를 달성하는 데 필요한 네트워크/자료 결합의 특징을 규정한다.

KS C IEC 60601－1:2011
161
b) 규정된 특징을 제공하기 위한 네트워크/자료 결합의 고장에서 발생하는 위해 상황을 나열한다.
c) 책임 조직에게 다음을 지시한다.
― 다른 기기를 포함하는 네트워크/자료 결합에 PEMS를 연결하면 환자, 운영자 또는 제3자에 대
한 이전에 확인되지 않은 위험이 발생할 수 있다.
― 책임 조직이 이러한 위험을 확인하고, 분석하고, 평가하고, 통제하는 것이 좋다.
― 이후에 네트워크/자료 결합 변화가 생기면 새로운 위험이 발생하고 추가 분석이 요구될 수 있
다.
― 네트워크/자료 결합에 대한 변화에는 다음과 같은 것이 있다.
― 네트워크/자료 결합 구성의 변화
― 네트워크/자료 결합에 대한 추가 항목의 접속
― 네트워크/자료 결합으로부터 항목의 차단
― 네트워크/자료 결합에 연결된 기기의 최신화
― 네트워크/자료 결합에 연결된 기기의 품질개선
15 ME 기기의 구조
15.1 *ME 기기의 제어기 및 지시기의 배치
해당하는 경우, 제조자는 ME 기기의 제어기 및 지시기의 배치와 관련된 위험을 위험 관리 과정에서
다루어야 한다.
적합성은 위험 관리 파일을 검사하여 확인한다.
15.2 *보수 점검
위해를 일으킬 수 있는 기계적 마모, 전기 및 환경적인 열화 또는 노화의 대상이 되는 ME 기기의
부품은 검사 및 교체를 위하여 접근할 수 있어야 한다.
교체나 조정이 될 수 있는 ME 기기의 부품은 인접한 부분이나 배선에 손상을 일으키거나 간섭하지
않고 검사, 서비스, 교체 및 조정을 할 수 있도록 배치하고 고정해야 한다.
적합성은 이 항목의 위에서 언급한 부품과 이러한 부품의 위치를 검사하여 확인한다.
15.3 기계적 강도
15.3.1 일반
ME 기기나 ME 기기의 부품은 적절한 기계적 강도를 가져야 하며 몰딩 압력 때문이나 밀기, 충격,
낙하 및 거칠게 다루기에 의한 기계적 스트레스 때문에 수용할 수 없는 위험을 일으켜서는 안 된다.
적합성은 표 28
의 시험을 적용하여 확인한다.
핸들,
레버,
노브 또는 커버를 제거했을 때 수용할 수
없는 감전 위험이 발생하는 것이 아니라면 핸들,
레버,
노브,
음극선관의 전면(9.5.2
참조)
이나 지시
또는 측정 장치의 투명 또는 반투명 커버에 시험을 적용해서는 안 된다.
비고 수용할 수 없는 위험을 일으킬 수 있는 손상의 예로는 연면 거리와 공간 거리가 8.9에 규정된
값보다 작게 감사하는 것, 8.4의 한계를 초과하는 부분에 대한 접근 또는 위해를 일으킬 수
있는 가동부에 대한 접근이 있다.
표 28의 시험이 수용할 수 없는 위험을 일으켰는지를 결정하는 데 유용할 수 있는 사정

KS C IEC 60601－1:2011
162
기준에는 다음과 같은 것이 있다.
― 8.과 11.6에 있는 기준
― 고체 보강물 또는 강화 절연의 완전성을 평가하기 위해 8.8.3에 규정된 것과 같은 절연 강
도 시험
― 값을 8.9에 규정된 최소 거리와 비교하기 위한 연면 거리 또는 공간 거리의 측정. 감전이나
습기에 대한 보호에 악영향을 주지 않는 작은 조각은 대개 무시할 수 있다.
표 28 ― 기계적 강도 시험 적용성
ME 기기의 유형 시험
밀기(15.3.2)
낙하(15.3.4.1) 수지형
몰딩 압력 내성(15.3.6)
밀기(15.3.2)
충격(15.3.3)
낙하(15.3.4.2)
휴대용
몰딩 압력 내성(15.3.6)
밀기(15.3.2)
충격(15.3.3)
거칠게 다루기(15.3.5)
이동형
몰딩 압력 내성(15.3.6)
밀기(15.3.2)
충격(15.3.3) 고정형 또는 정지형
몰딩 압력 내성(15.3.6)
15.3.2 *밀기 시험
ME 기기의 외함은 수용할 수 없는 위험으로부터 보호하기 위한 충분한 강성을 가져야 한다.
적합성은 다음과 같은 시험으로 확인한다.
외함의 외부에 있는 부분에 5
초 동안 (250
±10) N
의 일정한 힘을 적용하며,
지름이 30 mm
인 원형
평면의 표면 위에서 접촉하는 적절한 시험 도구를 사용하여 적용한다.
하지만 질량이 18 kg
을 넘는
ME
기기의 외함의 바닥에는 이 시험을 적용하지 않는다.
시험 후에 위험 관리 파일을 검사하였을 때 수용할 수 없는 위험을 일으키는 손상이 발생하였다면
불합격이다.
15.3.3 *충격 시험
ME 기기의 외함은 수용할 수 없는 위험으로부터 보호하기 위한 충분한 충격에 대한 저항을 가져야
한다.
적합성은 다음과 같은 시험으로 확인한다.

KS C IEC 60601－1:2011
163
손으로 잡는 수지형 ME
기기와 ME
기기의 수지형 부품들은 제외하고,
열화되었을 경우 수용할 수
없는 위험을 일으킬 수 있는 외함과 그 밖의 외부 절연부를 아래와 나와 있는 것처럼 시험한다.
완전한 외함으로 구성되는 표본이나 이 표본에서 가장 큰 강화되지 않은 영역을 나타내는 부분을
정상 위치에서 지지한다.
지름이 대략 50 mm
이고 질량은 (500
±25) g
인 속이 찬 부드러운 강철구를
시험 표본의 각 관련된 부분에 한 번 1.3 m
의 높이에서 자유롭게 낙하하게 허용한다.
수직 표면을 시험하기 위하여 강철구를 코드로 매달고 시험 표본의 각 관련된 부분에 대하여 한
번씩 1.3 m
의 수직 거리로 낙하시켜 수평 충격을 적용하기 위해 진자처럼 흔들리게 한다.
평판 디스플레이, ME
기기의 평판 유리(
예：필름 스캐너)
또는 음극선관(9.5.2
참조)
에는 시험을
적용하지 않는다.
시험 후에 위험 관리 파일을 검사하였을 때 수용할 수 없는 위험을 일으키는 손상이 발생하였다면
불합격이다.
15.3.4 *낙하 시험
15.3.4.1 수지형 ME 기기
정상 사용시 손으로 잡는 수지형 ME 기기와 ME 기기의 수지형 부품들은 자유 낙하의 결과로
수용할 수 없는 위험을 일으켜서는 안 된다.
적합성은 다음과 같은 시험으로 확인한다.
시험할 표본을 안전 작업 하중을 갖춘 상태에서 정상 사용 중에 발생하는 세 개의 서로 다른 시작
방향에서 각각 한 번 (
부속문서에서 규정된 대로) ME
기기가 사용되는 높이나 1 m
의 높이 중에서 큰
높이로부터 콘크리트나 이와 비슷한 단단한 기반 위에 평평하게 놓여 있는 (50
±5) mm
두께의
견고한 목재(
경목재 > 600 kg/m3
)
위로 자유롭게 낙하하게 한다.
시험 후에 수지형 ME
기기와 ME
기기의 수지형 부품에서 수용할 수 없는 위험이 발생해서는 안
된다.
15.3.4.2 *휴대용 ME 기기
휴대용 ME 기기와 ME 기기의 휴대용 부품은 표 29에 나와 있는 높이로부터 단단한 표면 위로의
자유 낙하에서 발생하는 압력을 견뎌야 한다.
적합성은 다음과 같은 시험으로 확인한다.
시험할 표본을 안전 작업 하중을 갖춘 상태에서 콘크리트 바닥이나 이와 비슷한 단단한 기반 위에
놓여 있는 (50
±5) mm
두께의 견고한 목재(
예：＞600 kg/m3
)
위에서 표 29
에 나와 있는 것과 같은
높이로 올린다.
보드의 치수는 시험하는 표본의 치수 이상이다.
표본을 정상 사용 중에 놓여질 수
있는 각 방향에서 3
회 떨어뜨린다.

KS C IEC 60601－1:2011
164
표 29 ― 낙하 높이
휴대용 ME 기기나 그 부분의 질량(m)
kg
낙하 높이
cm
m≤10 5
10＜m≤50 3
m＞50 2
시험 후에 위험 관리 파일의 검사 및 ME
기기 또는 휴대용인 ME
기기의 부품에 대한 검사에 의한
결정에 따라 수용할 수 없는 위험을 일으키는 손상이 발생하였다면 불합격이다.
15.3.5 *거친 취급 시험
휴대용 ME 기기와 ME 기기의 휴대용인 부품은 거친 취급 및 움직임에 의한 압력을 견뎌야 하며
수용할 수 없는 위험을 일으켜서는 안 된다.
적합성은 다음과 같은 시험으로 확인한다.
견본은 안전 작업 하중을 갖춘 운반 위치와 정상 사용에서 허용하는 가장 불리한 조건에서 시험한다.
a)
오르막 계단 충격
견본을 평평한 바닥에 단단하게 부착된 수직면이 40 mm
인 상향 목판 계단 장애물에 대고
(0.4
±0.1) m/s
의 속도로 정상 이동 방향으로 세 번 민다.
움직이는 방향은 장애물의 정면에
수직이다.
견본이 40 mm
장애물을 넘어갈 필요는 없다.
b)
내리막 계단 충격
단단한 기반(
예：콘크리트)
에 평평하게 부착된 40 mm
높이의 수직 스텝 너머로 떨어지게 하기
위하여 견본을 (0.4
±0.1) m/s
의 속도로 정상 이동 방향으로 세 번 민다.
움직이는 방향은 하향
스텝의 정면에 수직이다.
하향 스텝 충격 시험을 수행하는 동안에 캐스터가 지면에 닿기 전에 캐스터 이외의 부분이
장애물에 접촉하면 ME
기기가 완전히 내려갈 때까지 ME
기기를 계속 민다.
c)
문틀 충격
견본을 수직의 단단한 지지대(
예：콘크리트)
에 부착시킨 폭과 두께가 40 mm
인 목판 수직
장애물에 대고 정상 이동 방향으로 (0.4
±0.1) m/s
의 속도(
모터 구동식 이동형 ME
기기의
경우에는 유지할 수 있는 최대 속도)
로 세 번 움직인다.
수직 장애물의 높이는 ME
기기의
접점보다 높아야 한다.
움직이는 방향은 장애물의 정면에 수직이다.
각 시험 후에 위험 관리 파일의 검사 및 ME
기기 또는 이동형인 ME
기기의 부분에 대한 검사에
의한 결정에 따라 수용할 수 없는 위험을 일으키는 손상이 발생하였다면 불합격이다.
15.3.6 *몰딩 압력에 대한 완화 시험
몰드 처리되었거나 열 가소성 재료로 구성된 외함은 내부 압력 방출로 인한 재료의 수축이나 변형이

KS C IEC 60601－1:2011
165
수용할 수 없는 위험을 일으키지 않도록 구성해야 한다.
적합성은 이용할 수 있는 구성의 검사 및 이용 가능한 자료 또는 다음과 같은 시험으로 확인한다.
완전한 ME
기기 또는 지지 프레임 부품과 결합된 외함으로 구성되는 하나의 견본을 11.1.3
의 시험
중에 외함에서 관찰되는 최고 온도보다 10
°C 높은 온도로 순환식 에어 오븐에 놓는다.
단, 7
시간
동안 70
°C보다 높은 온도를 유지한 후,
실온으로 냉각되게 한다.
비고 이 처리 중에 상대 습도를 특정 값으로 유지할 필요가 없다.
외함 전체를 다루기가 어려운 큰 ME
기기의 경우에는 모든 기계적 지지 부재를 포함하여 두께 및
형태와 관련된 일체의 조립라인을 대표하는 외장 부품을 사용하는 것이 허용된다.
수용할 수 없는 위험을 일으키는 손상이 발생하면 불합격이다.
15.3.7 *환경 영향
ME 기기의 구성에 사용되는 재료의 선택 및 취급은 의도한 용도, 예상 보수 점검 주기, 그리고 운반
및 보관 조건을 고려해야 한다.
ME 기기는 예상 보수 점검 주기 중에 모든 부식, 노화, 기계적 마모, 또는 박테리아, 식물, 동물
등의 영향에 의한 생물학적 재료의 열화로 기계적 속성이 수용할 수 없는 위험을 일으키는 방식으로
줄어들지 않도록 설계하고 구성해야 한다. 15.2도 참조한다.
적합성은 다음에 대한 검사로 확인한다.
― ME
기기,
부속문서,
사용되는 재료에 관한 제조자의 명세 및 이러한 재료에 대한 처리 명세
―
 제조자의 관련된 시험이나 계산
15.4 ME 기기 구성품 및 일반 조립품
15.4.1 접속부
ME 기기의 전기, 수압, 공압 및 가스 연결 단자 및 접속부는 도구를 사용하지 않고 제거할 수 있는
접근 가능한 접속부가 부정확하게 연결될 경우 수용할 수 없는 위험이 발생할 수 있다면 이를
방지하도록 설계하고 구성해야 한다. 특히 다음과 같다.
a) 환자 도선의 연결을 위한 플러그는 수용할 수 없는 위험이 일어나지 않을 것이라고 입증할 수 없
다면 다른 기능을 위해 있는 동일한 ME 기기의 다른 콘센트에 연결할 수 없도록 설계해야 한다.
b) 정상 사용에서 동작할 여러 가지 가스를 위한 ME 기기의 의료용 가스 접속부들은 서로 교체될
수 없어야 한다. KS B ISO 407[27]도 참조한다.
적합성은 위험 관리 파일을 검사하여 확인한다.
15.4.2 온도와 과부하 제어기
15.4.2.1 적용
a) 자동 재설정 기능이 있는 열차단기와 과전류 방출기는 이들을 사용할 경우, 이러한 재설정에 의해

KS C IEC 60601－1:2011
166
위해 상황이 일어날 수 있다면 ME 기기에서 사용하지 말아야 한다.
적합성은 위험 관리 파일을 검사하여 확인한다.
b) 조작값에 영향을 줄 수 있는 납땜 작업에 의해 재설정을 해야 하는 안전 기능이 있는 열차단기는
ME 기기에 부착해서는 안 된다.
적합성은 설계 문서와 위험 관리 파일을 검사하여 확인한다.
c) 자동온도조절기에 고장이 나면 위해성이 발생할 수 있는 ME 기기에서는 독립적인 자체 재설정이
아닌 열차단기를 추가로 제공해야 한다. 추가 장치의 동작의 온도는 보통의 제어 장치의 극단적인
설정에서 얻을 수 있는 값을 벗어나야 하지만 의도한 기능에 대한 안전 온도 한계 내에 있어야
한다.
적합성은 설계 문서와 위험 관리 파일을 검사하여 확인한다.
d) 열차단기나 과전류 방출기의 동작에 의한 ME 기기의 기능 손실에서 위해 상황이 발생해서는 안
된다.
적합성은 설계 문서와 위험 관리 파일을 검사하여 확인한다.
e) ME 기기의 커패시터나 그 밖의 불꽃 억제 장치를 열차단기의 접점들 사이에 연결해서는 안 된다.
적합성은 검사로 확인한다.
f) 설계에서 열차단기나 과전류 방출기를 사용할 때 ME 기기의 안전에 영향이 생겨서는 안 된다.
적합성은 검사를 수행하여 확인하며 적용이 가능한 경우에는 다음과 같은 시험을 수행한다.
정온계수기(PTC
：Positive Temperature Coefficient)
의 KS C KS C IEC 60730
－1
：2002
의 15., 17.,
J.15
및 J.17
에 대한 적합성을 검증한다.
열차단기와 과전류 방출기는 13.
에서 설명한 조건에서 ME
기기를 동작시켜 시험한다.
적절한 IEC
구성요소 표준에 맞게 승인되지 않았다면 (PTC
를 제외한)
동등한 기능을 수행하는
회로를 포함하여 자체 재설정 열차단기와 자체 재설정 과전류 방출기를 200
회 동작하게 한다.
적절한 IEC
구성요소 표준(4.5
참조)
에 맞게 승인되지 않았거나 제조자가 안전 관련 기능을
수행할 수 있는 구성요소의 신뢰성을 입증할 적절한 데이터를 제공하지 않았다면 수동 재설정
열차단기와 과전류 방출기를 10
회 동작시킨다.
열 안전 장치를 ME
기기와 분리하여 시험해도 시험 결과에 영향이 생기지 않을 것이라고 공학적
판단에서 나타난다면 열 안전 장치를 ME
기기와 분리하여 시험할 수 있다.
g) 가열 설비가 있는 유체가 채워지는 컨테이너가 포함된 ME 기기는 컨테이너가 비어 있는 상태에
서 히터의 스위치가 켜지는 경우에 과열을 방지하기 위한 보호 장치가 있어야 한다. 과열로 인하
여 수용할 수 없는 위험이 발생해서는 안 된다.
적합성은 보호 장치가 활성화될 때까지 용기를 비운 상태에서 관련된 ME
기기를 동작시켜

KS C IEC 60601－1:2011
167
확인한다.
h) 관 모양의 가열 요소를 일체화한 ME 기기는 접지에 대한 전도성 연결에서 과열이 발생할 수 있
는 양쪽 리드에서 과열을 방지해야 한다.
적합성은 설계 문서와 위험 관리 파일을 검사하여 확인한다.
15.4.2.2 온도 설정
ME 기기에서 자동온도조절기 온도 설정을 변화시키기 위한 수단이 제공되어 있는 경우에는 온도
설정을 분명하게 표시해야 한다.
적합성은 검사로 확인한다.
15.4.3 *전지
15.4.3.1 용기
ME 기기에서 충전이나 방전 중에 위해성을 일으킬 것 같은 가스가 새어나올 수 있는 전지를
내장하는 용기는 가스의 축적 및 발화의 위험을 최소화하기 위해 환기를 시켜야 한다.
ME 기기의 전지 격벽은 전지의 우발적인 단락으로 위해 상황이 일어날 수 있는 경우에 이러한
단락을 방지하도록 설계해야 한다.
적합성은 설계 문서와 위험 관리 파일을 검사하여 확인한다.
15.4.3.2 연결
전지의 부정확한 연결이나 교체 때문에 위해 상황이 발생할 수 있다면 ME 기기에 전지의 극성을
잘못 연결하는 것을 방지하기 위한 수단을 갖추어야 한다. 7.3.3과 8.2.2도 참조한다.
적합성은 검사로 확인한다.
15.4.3.3 과충전에 대한 보호
ME 기기의 전지의 과충전 때문에 수용할 수 없는 위험이 발생할 수 있는 경우에는 설계에서
과충전을 방지해야 한다.
적합성은 설계 문서를 검사하여 확인한다.
15.4.3.4 리튬 전지
위해성을 일으킬 수 있는 ME 기기에서 사용되는 리튬 전지는 KS C IEC 60086－4의 요구사항에
적합해야 한다. 7.3.3도 참조한다.
적합성은 전지 설계 문서를 검사하거나 KS C IEC 60086
－4
에 확인된 시험을 수행하여 확인한다.
15.4.3.5 과도한 전류 및 전압 방지
연결된 부속품의 정격이나 내부 배선의 횡단면 또는 배치 때문에 단락 발생시 화재가 발생할 수

KS C IEC 60601－1:2011
168
있다면 ME 기기의 내부 전원은 과도한 전류에서 발생하는 화재로부터 보호하기 위한 적절한 정격의
장치를 갖추어야 한다. 보호 장치에는 흐를 수 있는 (단락 전류를 포함하는) 최대 고장 전류를
중단시키기 위한 적절한 차단 용량이 있어야 한다. 퓨즈나 과전류 릴리스를 생략할 수 있는
정당성을 입증하는 자료를 위험 관리 파일에 포함시켜야 한다.
적합성은 보호 수단의 존재에 대한 검사를 수행하여 확인하며,
필요하다면 설계 문서와 위험 관리
파일을 검사한다.
15.4.4 *표시기
표시등이 없을 때에도 운영자가 정상 동작 위치에서 분명하게 알 수 있는 것이 아니라면 ME 기기가
사용할 준비가 되어 있다는 것을 지시하기 위한 표시등을 제공해야 한다. 7.4.1의 표시만으로는 이
목적에 충분하지 않다.
지속 시간이 15초를 초과하는 대기 상태나 준비 상태가 갖추어진 경우, 추가 표시등이 없을 때 정상
동작 위치에서 운영자가 분명하게 알 수 있는 것이 아니라면 추가 표시등을 ME 기기에 갖추어야
한다.
비발광 히터가 포함된 ME 기기에는 다른 상황에서 운영자가 정상 동작 위치에서 분명하게 알 수
있는 것이 아니라면 위해 상황이 존재할 수 있을 경우 히터가 동작하고 있다는 것을 나타내기 위한
표시등이 있어야 한다.
비고 이것은 기록 목적의 가열된 스타일러스 펜에는 적용되지 않는다.
출력 회로의 우연한 또는 예정 이상 지속된 조작이 위해 상황을 일으킬 수 있는 경우에는 출력이
존재한다는 것을 나타내기 위한 표시등을 ME 기기에 제공해야 한다.
표시등의 색은 7.8.1에서 설명한다.
내부 전기 전원을 충전하기 위한 수단이 포함되어 있는 ME 기기에서는 운영자가 충전 모드를
시각적으로 볼 수 있어야 한다.
적합성은 정상 위치에서 볼 수 있는 지시 수단의 존재 및 기능을 검사하여 확인한다.
15.4.5 사전 설정 제어기
해당하는 경우, 제조자는 사전 설정 제어 장치와 관련된 위험을 위험 관리 과정에서 다루어야 한다.
적합성은 위험 관리 파일을 검사하여 확인한다.
15.4.6 ME 기기의 제어기의 작동 부품
15.4.6.1 고정, 오조정의 방지
a) ME 기기의 모든 조작 부분은 정상 사용 중에 빠지거나 느슨해지지 않도록 긴밀히 조정해야 한다.
b) 조정이 ME 기기가 사용되고 있는 동안에 환자나 조작자에게 위해 상황이 발생할 수 있는 제어
기는 눈금표시가 항상 제어기의 위치에 일치하도록 긴밀히 조정해야 한다.

KS C IEC 60601－1:2011
169
이 경우에 지시는 “켜기(on)” 또는 “끄기(off)” 위치, 척도 표시 또는 그 밖의 위치 지시를 가리킨다.
c) 도구를 사용하지 않고 분리할 경우에는 적절한 구조에 의해 표시기와 관련 부품과의 오접속을 막
아야 한다.
적합성은 검사와 시험으로 확인한다.
회전식 제어기의 경우에는 제어 손잡이와 축 사이에 표 30
에
나와 있는 것과 같은 토크를 각 방향에 번갈아 2
초 이상 적용한다.
이 시험을 10
회 반복한다.
축에 대하여 손잡이가 회전하면 불합격이다.
정상 사용에서 축방향 당김이 요구되면, 1
분 동안 전기 부품의 경우에는 60 N
의 축력을 적용하고 그
밖의 부품에 대해서는 100 N
의 축력을 적용하여 적합성을 확인한다.
표 30 ― 회전 제어 장치에 대한 시험 토크
제어용 손잡이의 지름(d)
mma
토크
Nm
10≤d＜23 1.0
23≤d＜31 2.0
31≤d＜41 3.0
41≤d＜56 4.0
56≤d≤70 5.0
d＞70 6.0
a 손잡이 지름(d)은 형태(예：바늘이 있는 제어용 손잡이)에 상관없이
제어용 손잡이의 최대 폭이다.
15.4.6.2 움직임의 제한
ME 기기의 제어 장치의 회전부나 가동부에는 제어되는 매개변수가 최대값에서 최소값으로 예상치
않게 변하거나 그 반대로 변할 경우, 위해 상황이 일어날 수 있다면 필요할 경우 이를 막기 위하여
적절한 기계적 강도를 가진 정지 장치를 제공해야 한다.
적합성은 검사와 수동 시험으로 확인한다.
회전 제어 장치에 대해서는 표 30
에 나와 있는 것과 같은
토크를 각 방향에서 번갈아 2
초 이상 적용한다.
이 시험을 10
회 반복한다.
정상 사용에서 ME 기기의 제어 장치의 회전부나 가동부에 축방향 당김이 적용되는 경우, 감수할 수
없는 위험이 발생해서는 안 된다.
적합성은 축력을 1
분 동안 전기적 구성요소에 대해서는 60 N
을 적용하고 그 밖의 구성요소에
대해서는 100 N
을 적용하여 확인한다.
15.4.7 코드 접속 수지형 및 발로 작동하는 제어기(8.10.4도 참조)
15.4.7.1 기계적 강도
a) ME 기기의 수지형 제어 장치는 15.3.4.1에 적합해야 한다.

KS C IEC 60601－1:2011
170
b) ME 기기의 발로 작동하는 제어기는 성인의 체중을 지탱할 수 있어야 한다.
적합성은 발로 작동하는 제어기를 정상 사용 위치에 놓고 1 350 N
의 조작력을 1
분 동안 적용하여
확인한다.
이 힘을 지름이 30 mm
인 지역 위에 적용한다.
수용할 수 없는 위험을 일으키는 장치에
대한 손상이 발생해서는 안 된다.
15.4.7.2 ME 기기의 우발적인 동작
수지형 및 발로 작동하는 제어기는 우발적으로 비정상 위치에 놓이게 됐을 때 제어 설정을 변경하여
수용할 수 없는 위험을 일으켜서는 안 된다.
적합성은 제어 장치를 모든 가능한 비정상 위치로 만들고 평평한 표면 위에 놓는 방법으로 확인한다.
제어 설정을 부주의하게 변경하였을 때 수용할 수 없는 위험이 발생하면 불합격이다.
15.4.7.3 *액체의 침투
a) ME 기기의 발로 작동하는 제어기는 KS C IEC 60529에 따라 IPX1 이상이 되어야 한다.
적합성은 KS C IEC 60529
의 시험으로 확인한다.
b) ME 기기에서 전기 회로를 포함하는 발로 작동하는 제어기의 외함은 (응급실 및 수술실과 같이)
액체가 발견될 것 같은 지역에서 정상 사용을 위한 것일 경우 KS C IEC 60529에 따라 IPX6 이
상으로 분류되어야 한다. 위험 관리 과정의 일환으로 발생 확률을 추정해야 한다.
적합성은 부속문서,
설계 문서,
위험 관리 파일에 대한 검사와 KS C IEC 60529
의 적절한 시험의
수행으로 확인한다.
15.4.8 ME 기기의 내부 배선
ME 기기에는 단면적이 16 mm 2 미만인 알루미늄 전선을 사용해서는 안 된다.
적합성은 검사로 확인한다.
15.4.9 기름 용기
a) 휴대용 ME 기기의 기름 용기는 모든 위치에서 기름이 손실되는 것을 막기 위하여 적절하게 밀폐
시켜야 한다. 오일의 팽창을 허용하도록 컨테이너를 설계해야 한다.
b) 모바일 ME 기기의 기름 용기는 운반 중에 기름의 손실을 막기 위해 밀폐시켜야 하지만, 정상 사
용 중에 동작할 수 있는 압력 방출 장치를 갖출 수 있다.
c) 부분적으로 밀폐된 오일이 채워지는 ME 기기나 ME 기기의 부분에는 누출을 감지할 수 있도록
유량을 확인하기 위한 수단이 있어야 한다(7.9.3.1 참조).
적합성은 ME
기기 및 기술 설명의 검사와 수동 시험으로 확인한다.
15.5 *ME 기기의 공급 전원 변압기와 8.5에 따라 분리시킨 변압기
15.5.1 과열

KS C IEC 60601－1:2011
171
15.5.1.1 *변압기
ME 기기의 변압기는 출력 권선의 과부하나 단락이 발생할 경우에 과열로부터 보호해야 한다.
적합성은 다음과 같은 조건에서 15.5.1.2
와 15.5.1.3
의 시험을 적절하게 적용하여 확인한다.
각 권선은 다음과 같은 매개변수를 가장 불리한 값에 두고 차례대로 시험한다.
―
 정격 전압의 90
~110 %
에서 유지되는 1
차 전압
―
 정격 입력 주파수
―
 무부하와 정상 사용 부하 사이의 그 밖의 권선에 대한 부하
단일 고장 조건에서 단락이 일어날 수 있는 최초의 지점이나 권선의 끝에 단락이나 저항성 부하를
적절하게 적용한다.
단락 및 과부하 조건에서 변압기의 과열을 방지하기 위한 구성품이 보호를 제공하지 않을 단락이나
과부하 조건이 일어날 것 같지 않다면 이러한 구성품을 15.5.1.2
및 15.5.1.3
의 시험의 일부로
포함시킨다. (
간격 지정을 포함하여)
절연이 8.
에서 정의한 것과 같이 최소한 하나의 운영자 보호
수단과 같고 무결성 특징을 갖는 구성요소가 사용되는 경우에는 이러한 회로가 보호를 제공하지
못하는 일이 발생하지 않을 것이라고 간주한다.
시험 중에 어떠한 권선도 개방되지 않고,
어떠한 위해 상황도 일어나지 않으며,
권선의 최고 온도가
표 31
의 값을 초과해서는 안 된다.
단락 및 과부하 시험 후에 변압기는 일차 권선과 이차 권선 사이,
일차 권선과 프레임 사이,
그리고 이차 권선과 프레임 사이의 (8.8.3
에서 설명한 것과 같은)
절연
강도 시험을 통과해야 한다.
시험은 11.1
에 규정된 조건에서 수행하며, ME
기기에서나 벤치의 가상
시험 조건에서 수행한다.
표 31 ― 25 °C(±5 °C)의 주위 온도에서 과부하 및
단락 상태에서 변압기 권선의 최대 허용 온도
부품 최고 온도
°C
권선 절연의 종류에 의해 접촉하는
권선 및 적층 코어
A등급 재료 150
B등급 재료 175
E등급 재료 165
F등급 재료 190
H등급 재료 210
15.5.1.2 단락 시험
시험 중인 출력 권선을 단락시킨다.
보호 장치가 동작하거나 열 안정에 도달할 때까지 시험을
계속한다. 15.5.2
의 5X
주파수와 5X
전압에 따라 시험되지 않는 변압기에 대해서는 출력 권선에
직접 단락을 적용한다.
15.5.1.3 과부하 시험

KS C IEC 60601－1:2011
172
보호 장치가 둘 이상 있는 권선은 정상 사용 부하 및 휴즈의 최하상태를 충분히 평가하도록
복합적인 과부하 시험이 요구될 수 있다.
(
전류 제한 회로와 같은)
보호 장치를 동작시키지 않고 단락 시험이 완료되면 과부하 시험은
요구되지 않는다.
a)
제공된 보호 장치와 이러한 보호 장치의 성능 자료에 대한 검토를 기준으로 보호 장치가 동작하
는 전류를 결정할 수 없다면 이 시험 a)
를 수행하고,
그렇지 않은 경우에는 시험 b)
를 수행한다.
열 안정에 도달할 때까지 시험 중인 권선에 정상 사용 부하를 준다.
그 다음에는 보호 장치가
동작하는 최소 전류에 접근하기 위하여 적절한 단계로 부하를 점진적으로 조정한다.
부하를
조정할 때마다 열 안정에 도달하기 위한 충분한 시간을 부여하고,
부하 전류와 온도를 기록한다.
보호 장치가 동작한 후에는 b)
를 수행한다.
b) a)
에서 동작하는 보호 장치가 변압기 외부에 있는 것이라면 무시한다.
다음과 같이 보호 장치의
유형을 기준으로 시험 중인 권선에 부하를 준다.
― KS C IEC 60127
－1
을 따르는 퓨즈의 경우:
표 32
에서 결정된 적절한 시험 전류에서 30
분간 부하한다.
표 32 ― 변압기에 대한 시험 전류
퓨즈 연결 보호의 정격 전류(I)의
표시된 값
A
퓨즈 연결 보호의 정격 전류에
대한 시험 전류의 비율
I≤4 2.1
4＜I≤10 1.9
10＜I≤25 1.75
I＞25 1.6

― KS C IEC 60127
－1
에 적합하지 않는 퓨즈 :
퓨즈 제조자가 제공한 특징을 따르는 전류에서 30
분간.
특히 30
분의 제거 시간 전류로
부하한다. 30
분의 제거 시간 전류를 이용할 수 없는 경우에는 열 안정에 도달할 때까지 표 32
의
시험 전류를 사용한다.
―
 그 밖의 보호 장치 :
a)
에서 장치를 작동하도록 하는 값 바로 아래의 전류에서 열 안정에 도달할 때까지
과부하 시험의 이 부분은 지정된 시간에 종료하거나 2
차 보호 장치가 개방될 때 종료한다.
15.5.2 *절연 강도
ME 기기 변압기 권선에는 과열이 위해 상황을 일으킬 수 있는 경우에 이러한 과열을 일으킬 수
있는 내부 단락을 막기 위한 적절한 절연이 있어야 한다.
변압기가 고장이 나면 위해 상황이 발생할 수 있는 경우에 ME 기기의 변압기의 각 권선의 턴과 층
사이의 전기 절연의 절연 강도는 습도 전처리(5.7 참조) 이후에 다음과 같은 시험을 통과하는 것이
되어야 한다.

KS C IEC 60601－1:2011
173
a)
정격 전압이 500 V
이하이거나 정격 주파수가 60 Hz
이하인 변압기 권선은 정격 전압의 5
배나 해
당 권선의 정격 전압 범위의 상한의 5
배의 권선의 전압과 (
정격 주파수가 변압기 입력 전압의 정
상 동작 주파수인 경우)
정격 주파수의 5
배 이상인 주파수로 시험한다.
b)
정격 전압이 500 V
를 초과하거나 정격 주파수가 60 Hz
를 초과하는 변압기 권선은 정격 전압의 2
배나 해당 권선의 정격 전압 범위의 상한의 2
배의 권선의 전압과 (
정격 주파수가 변압기 입력 전
압의 정상 동작 주파수인 경우)
정격 주파수의 2
배 이상인 주파수로 시험한다.
하지만 위의 두 경우에서 변압기의 권선의 턴 및 층간 절연에 가해지는 압력은 이러한 권선의 정격
전압이 사용 전압이라고 간주되면 하나의 보호 수단에 대하여 가장 높은 정격 전압을 가진 권선에서
나타나는 시험 전압이 표 6
에 규정된 시험 전압을 초과하지 않는 것이 되어야 한다.
이런 일이
발생하면 주 권선에 대한 시험 전압을 그에 따라 감소시킨다.
시험 주파수는 코어에서 대략 정상
사용에서 존재하는 자기 유도를 생성하도록 적절히 수정할 수 있다.
변압기의 코어가 (
대부분의
토로이드 변압기에서처럼)
모든 외부 도전 연결로부터 분리된다면 아래에서 설명한 코어에 대한
연결을 생략할 수 있다.
― 3
상 변압기는 3
상 시험 장치를 사용하여 시험하거나 단상 시험 장치를 사용하는 3
회의 연속적인
시험으로 시험할 수 있다.
― 1
차 권선과 2
차 권선 사이의 차폐막과 코어와 관련된 시험 전압의 값은 관련된 변압기의 표준을
따른다. 1
차 권선에 전원의 중성선에 대한 확인된 연결 지점이 있을 경우,
코어 및 차폐막이
회로의 접지되지 않은 부분에 연결하도록 규정되어 있지 않다면 이러한 지점을 코어와
차폐물(
차폐물이 있을 경우)
에 연결한다.
이를 모의 실험하기 위하여 확인된 연결 지점과
관련하여 적절한 전압과 주파수를 가진 전원에 코어와 차폐막을 연결한다.
이러한 연결 지점이 확인되지 않았을 경우,
코어와 차폐막이 회로의 접지되지 않은 부분에 회로의
접지되지 않은 부분에 연결하도록 규정되지 않았다면 일차 권선의 각 측면을 코어와
차폐막(
차폐막이 있을 경우)
에 차례대로 연결한다.
이를 모의 실험하기 위하여 차례대로 일차 권선의 각 측면과 관련하여 적절한 전압 및 주파수를
가진 전원에 코어와 차폐물을 연결한다.
―
 시험 중에 공급 전원에 연결하기 위한 것이 아닌 모든 권선에는 부하를 주지 않는다(
개로).
어떤
지점에서 접지하게 되어 있거나 거의 대지 전위에 있는 지점과 함께 동작하게 되어 있는 권선은
코어가 회로의 접지되지 않은 부분에 연결하도록 규정되어 있지 않다면 이러한 지점을 코어에
연결하게 한다.
이를 시뮬레이션하기 위하여 이러한 권선과 관련하여 적절한 전압 및 주파수를 갖는 전원에
코어를 연결한다.
―
 처음에는 규정된 전압의 반 이하의 값을 적용한 다음에 10
초에 걸쳐 전체 값으로 올린다.
그
다음에는 이 값을 1
분 동안 유지한 다음에 전압을 점차 줄이고 스위치를 끈다.
―
 공진 주파수에서는 시험을 수행하지 않는다.
적합성은 다음과 같이 확인한다.
시험 중에 절연의 어떤 부분에서라도 섬락이나 파괴가 일어나면 불합격이다.
시험 후에 변압기에
감지할 수 있는 열화가 일어나서는 안 된다.
약간의 코로나 방전이 시험 전압이 일시적으로 비교적 낮은 값으로 떨어질 때 멈추고,
이 값이 사용
전압보다는 높고,
이 방전으로 인하여 시험 전압의 강하가 발생하지 않는다면 이러한 약간의 코로나
방전은 무시한다.
15.5.3 *8.5의 명시한 분리에 사용되는 변압기의 구조

KS C IEC 60601－1:2011
174
8.5의 규정에 의해 보호 수단을 구성하는 ME 기기의 변압기는 KS C IEC 61558－1:2002의 5.12에
적합해야 한다.
적합성은 KS C IEC 61558
－1
의 규정대로 확인한다.
16 *ME 시스템
16.1 * ME 시스템에 대한 일반 요구사항
설치나 부수적인 변경을 한 후에 ME 시스템은 수용할 수 없는 위험을 일으켜서는 안 된다.
ME 시스템을 구성하기 위하여 다양한 기기를 결합하는 데서 발생하는 위해성만을 고려해야 한다.
비고 ME 시스템의 조립과 실제 사용 수명 중의 수정에는 이 표준의 요구사항에 맞는 평가가
요구된다는 것을 책임 조직에게 상기시킨다.
ME 시스템은 다음을 제공해야 한다.
― 환자 환경 내에서 이 표준에 적합한 ME 기기에 해당하는 안전 수준
― 환자 환경 밖에서 각각의 IEC 또는 ISO 안전 표준에 적합한 기기에 해당하는 안전 수준
다음과 같은 조건에서 시험을 수행해야 한다.
― 다르게 규정하지 않을 경우 정상 조건에서
― ME 시스템의 제조자가 규정한 운영 조건에서
관련된 표준에 따라 ME 시스템의 개별 기기에 대하여 이미 수행된 안전 시험은 반복해서는 안 된다.
책임 조직이나 운영자가 (재)구성할 수 있는 ME 시스템의 제조자는 어떤 구성이 가장 높은 위험을
일으키는지와 어떠한 구성에 있을 수 있는 ME 시스템이 수용할 수 없는 위험을 일으키지 않게 하기
위해서는 어떤 조치가 필요한지를 결정하기 위해 위험 관리 방법을 사용할 수 있다.
비ME 기기는 ME 시스템에서 사용될 때 해당 기기와 관련된 IEC 또는 ISO 안전 표준에 적합해야
한다.
전기충격에 대한 보호가 기본 절연에만 의존하는 기기는 ME 시스템에서 사용해서는 안 된다.
적합성은 적절한 문서나 인증서를 검사하여 확인한다.
16.2 *ME 시스템의 부속문서
(변경된 ME 시스템도 포함하여) ME 시스템에는 ME 시스템을 제조자의 의도대로 사용하는 데
필요한 모든 자료를 포함하는 문서와 책임 조직이 참조할 수 있는 주소가 있어야 한다. 부속문서는
ME 시스템의 일부로 간주해야 한다.
비고 부속문서를 표시하거나 인쇄할 수 있는 ME 시스템에 대해서는 부속문서를 전자 파일
형식이나 CD-ROM처럼 전자적으로 제공할 수 있다.
이러한 문서에는 다음 사항이 포함되어야 한다.

KS C IEC 60601－1:2011
175
a) 제조자가 제공하는 각 ME 기기에 대한 부속문서(7.8.2 참조)
b) 제조자가 제공하는 각 비ME 기기에 대한 부속문서
c) 다음과 같은 정보
― ME 시스템을 구성하는 모든 항목의 목록과 제조자가 의도한 대로의 용도를 포함하는 ME 시
스템의 표준
― 이 표준에 대한 지속적인 준수를 보장하기 위한 ME 시스템의 설치, 조립 및 수정에 대한 지시
― 각 기기나 ME 시스템의 일부를 구성하는 기기의 부분에 대한 세척에 대한 지시와 해당하는
경우 소독 및 멸균에 대한 지시(11.6.6 및 11.6.7 참조)
― ME 시스템의 설치 중에 적용하는 것이 좋은 추가 안전 조치
― 환자 환경 내에서 사용하는 것이 적절한 ME 시스템의 부분
― 예방 유지 보수 중에 적용하는 것이 좋은 추가 조치
― 멀티 콘센트가 존재하고 분리된 품목일 경우, 멀티 콘센트를 바닥에 놓아서는 안 된다는 경고
― 추가적인 멀티 콘센트나 연장 코드를 ME 시스템에 연결해서는 안 된다는 경고
― ME 시스템의 일부로 규정되었거나 ME 시스템에 호환이 되는 것으로 규정된 품목만을 연결해
야 한다는 경고
― ME 시스템과 함께 사용되는 멀티 콘센트에 대한 최대 허용 부하
― ME 시스템과 함께 제공된 멀티 콘센트는 ME 시스템의 일부를 구성하게 되어 있는 기기에 전
력을 공급하기 위해서만 사용해야 한다는 지시
― 비ME 기기가 분리된 변압기를 지닌 멀티 콘센트를 거쳐 전력을 공급받게 되어 있는 것일 때
ME 시스템의 일부로 공급된 비ME 기기를 벽 콘센트에 직접 연결하는 것의 위험에 관한 설명
― ME 시스템의 일부로 공급된 것이 아닌 기기를 멀티 콘센트에 연결하는 것의 위험에 관한 설
명
― 운반 및 보관에 대한 조건을 포함하여 ME 시스템의 사용에 관한 허용 가능한 환경 조건
― 16.4에 언급된 부품과 환자를 동시에 접촉해서는 안 된다는 운영자에 대한 지시
d) 다음과 같은 책임 조직에 대한 조언
― 문서에 규정된 세척, 멸균 및 소독 절차에 대한 모든 조정을 수행한다.
― ME 시스템의 조립과 실제 사용 수명 중의 수정에는 이 표준의 요구사항에 대한 평가가 요구
된다.
적합성은 검사로 확인한다.
16.3 *공급 전원
ME 기기가 ME 시스템의 다른 기기로부터 전력을 받게 되어 있다면 사용 설명서에서 이 표준의
요구사항에 적합하도록 이 다른 기기를 충분히 규정해야 한다[4.10.1, 5.5 f) 및 7.9.2.3 참조]. 그림
F.5도 참조한다.
적합성은 검사로 확인한다.
16.4 외함
도구를 사용하지 않고 덮개, 접속기 등의 제거한 후에 정기 유지 보수, 교정 등을 하는 동안에
운영자가 접촉할 수 있는 환자 환경의 비ME 기기의 부품은 두 운영자 보호 수단에 의해 공급
전원으로부터 분리되는 전원에서 공급을 받는 8.4.2 c)에 규정된 전압을 초과하지 않는 전압에서
동작해야 한다(8.5.1 참조).

KS C IEC 60601－1:2011
176
적합성은 검사로 확인한다.
16.5 *분리 기구
ME 기기와 ME 시스템 또는 그 밖의 시스템의 다른 기기 사이의 기능 연결 때문에 누설 전류의
허용 가능한 값이 초과될 수 있다면 분리 기구가 포함되어 있는 안전 조치를 적용해야 한다.
분리 기구는 고장 조건 중에 분리 기구에서 발생하는 가장 높은 전압에 적절한 하나의 운영자 보호
수단에 요구되는 절연 강도, 연면 거리 및 공간 거리를 가져야 한다.
사용 전압은 고장 조건 중에 분리 기구에서 발생하는 가장 높은 전압이 되어야 하지만, 최대 전원
전압 이상이 되어야 한다.
비고 1 1급 기기의 경우에는 공통 보호 접지가 없는 상황에서 ME 기기의 보호 접지와 ME 시스템의
다른 부분들의 보호 접지 사이에 잠재적인 차이가 발생할 수 있다.
비고 2 분리 기구가 요구될 수 있는 상황에는 비상 호출 시스템이나 데이터 처리 시스템에 대한 기
능 연결이 포함된다.
적합성은 8.8
과 8.9
의 시험으로 확인한다.
16.6 *누설 전류
16.6.1 접촉 전류
정상 조건에서 환자 환경 내의 ME 시스템의 부품에서 발생하거나 ME 시스템의 부품들 사이에서
발생하는 접촉 전류는 100 μA를 초과해서는 안 된다.
비영구적으로 설치된 보호 접지선이 중단되는 경우에 환자 환경 내의 ME 시스템의 부품에서
발생하거나 부품들 사이에서 발생하는 접촉 전류는 500 μA를 초과해서는 안 된다.
비고 이 절의 목적상 기기의 접근 가능한 외부 표면에서 발생하는 누설 전류도 접촉 전류로
간주한다.
16.6.2 멀티 콘센트의 접지 누설 전류
ME 시스템이나 ME 시스템의 부품이 멀티 콘센트로부터 공급되는 경우에는 멀티 콘센트의 보호
접지선의 전류가 5 mA를 초과해서는 안 된다.
16.6.3 *환자 누설 전류
정상 조건에서 ME 시스템의 환자 누설 전류와 총 환자 누설 전류는 표 3과 표 4에 나와 있는 것과
같이 ME 기기에 대하여 규정된 값을 초과해서는 안 된다(8.7.3 및 16.1도 참조한다).
총 환자 누설 전류는 설치시에 측정할 수 있다.
16.6.1, 16.6.2
및 16.6.3
의 요구사항에 대한 적합성은 8.7.4.4
에 규정된 것과 같은 측정 장치를
이용한 측정과 검사로 확인한다.
16.6.4 측정

KS C IEC 60601－1:2011
177
16.6.4.1 ME 시스템에 대한 일반 조건
a)
멀티 콘센트의 접촉 전류,
환자 누설 전류 및 총 접지 누설 전류는 다음과 같이 ME
시스템의
온도가 동작 온도가 된 후에 측정한다.
ME
시스템을 다음과 같이 동작시킨다.
―
 비연속 동작으로 사용하게 되어 있는 ME
시스템의 경우에는 다음과 같다.
열 안정에 도달할 때까지 대기/
정지 모드에서 동작시킨 후에 열 안정에 다시 도달할 때까지나
7
시간 동안 중에서 짧은 쪽의 시간 동안 연속적인 주기로 ME
시스템을 정상 사용으로
동작시킨다.
각 주기에 대한 “
켜기(on)”
와 “
끄기(off)”
기간은 정격 “
켜기”
와 “
끄기”
기간이다.
―
 연속 동작으로 사용하게 되어 있는 ME
시스템의 경우에는 다음과 같다.
열 안정에 도달할 때까지 ME
시스템을 동작시킨다.
b)
가장 높은 정격 전원 전압과 같은 전압을 가진 전원에 ME
시스템을 연결한다. ME
시스템의
특징을 책임 조직의 현장에 설치한 후에만 적절하게 측정할 수 있는 경우에는 임상적으로
사용하기 전에 ME
시스템을 지역의 공급 전원에 연결한다.
비고 회로 배치와 ME 시스템의 구성요소 및 재료 배치의 조사에서 위해성이 일어날 가능성이
없는 것으로 나오면 시험의 수를 줄일 수 있다.
16.6.4.2 측정 전원 회로에 대한 ME 시스템의 접속
a) ME
시스템은 부속문서에 따라 조립한 후에 시험한다.
b)
측정시 배치
(
입력 전력이 매우 높은 ME
시스템에 대한 누설 전류를 측정하는 경우처럼)
누설 전류 측정에
절연 변압기를 사용하지 않는 경우에는 공급 전원의 보호 접지에 측정 회로의 기준 접지를
연결한다.
비고 1 측정 회로는 차폐되지 않은 전원 도선으로부터 가능한 먼 곳에 배치할 것을 권하며
(아래의 항목에서 다르게 규정하지 않는 한) ME 시스템을 큰 접지된 금속 표면 위나 그
근처에 배치하는 것은 피할 것을 권고한다.
비고 2 하지만 환자 케이블(존재할 경우)을 포함하는 장착부는 접지된 금속 표면 위로 대략
200 mm가 나와 있고 (발포 폴리스틸렌과 같이) 비유전율이 대략 1인 절연 표면 위에
놓는 것이 좋다.
16.7 *기계적 위해 방지
기계적 위해성이 존재할 경우, ME 시스템은 9.의 적용 가능한 요구사항에 적합해야 한다.
적합성은 시험이나 적용할 수 있는 시험으로 확인한다.
16.8 ME 시스템의 부품에 대한 전원의 차단
ME 시스템은 ME 시스템 전체나 ME 시스템의 일부분에 대한 전력의 차단 및 복구에서 의도한
기능의 중단 외에는 위해 상황이 발생하지 않도록 설계해야 한다.
적합성은 관련된 전력 접속부를 한번에 하나씩 차단 및 복구시키고 모든 연결을 동시에 차단 및

KS C IEC 60601－1:2011
178
복구시키는 방법으로 확인한다.
16.9 ME 시스템의 접속과 배선
16.9.1 접속 단자 및 접속부
전기, 수압, 공압 및 가스 연결 단자 및 접속부는 도구를 사용하지 않고 제거할 수 있는 접근 가능한
접속부가 부정확하게 연결될 경우 위해 상황이 발생할 수 있다면 이를 방지하도록 설계하고
구성해야 한다.
― 접속부는 15.4.1에 적합해야 한다.
― 환자 도선의 연결을 위한 플러그는 위해 상황이 일어날 수 없다고 증명할 수 없다면 환자
환경에서 배치될 것 같은 동일한 ME 시스템의 다른 콘센트에 연결할 수 없도록 설계해야 한다.
적합성은 검사를 수행하여 확인하며,
가능하다면 접속부를 서로 교환하여 확인한다.
16.9.2 전원부, 부속품 및 배치
16.9.2.1 *멀티 콘센트
a) 멀티 콘센트는 다음 중의 하나가 되어야 한다.
― 도구를 이용한 연결만 허용해야 한다(그림 I.1 참조).
― IEC/TR 60083에 규정된 모든 종류의 전원 플러그를 받아들일 수 없는 유형이 되어야 한다.
― 분리 변압기를 통하여 공급을 받아야 한다[16.9.2.1 d) 및 부속서 I 참조].
적합성은 검사로 확인한다.
b) 멀티 콘센트는 다음과 같다.
― 정상 사용에서 볼 수 있도록 안전 표식 ISO 7010-W001(표 D.2의 안전 표식 2를 참조)을
표시해야 하고
― 암페어나 볼트-암페어 단위로 최대 허용 연속 출력을 개별적으로나 조합하여 표시하거나
― 어떤 기기나 기기의 부품을 안전하게 부착할 수 있는지를 나타내도록 표시해야 한다.
― 분리된 품목이 될 수도 있고 ME 기기 또는 비ME 기기의 통합된 부품일 수도 있다.
비고 각 콘센트에 표시를 할 필요는 없다.
적합성은 검사로 확인한다.
c) *멀티 콘센트는 KS C IEC 60884－1과 다음 요구사항에 적합해야 한다.
― 연면 거리와 공간 거리는 8.9에 적합해야 한다.
― 1급 구조이어야 하며 보호 접지선은 콘센트의 접지 접점에 연결해야 한다.
― 보호 접지 단자와 보호 접지 연결은 M 시스템에 대한 보호 접지 경로의 총 임피던스가
400 mΩ까지 될 수 있다[8.6.4 b)의 조건이 만족되면 더 높을 수 있다.]는 점을 제외하면 8.6에
적합해야 한다.
― 외함은 8.4.2 d)에 적합해야 한다.
― 전원 단말 장치와 배선은 8.11.4에 적합해야 한다(해당하는 경우).
― 부속품의 정격이 사용 조건과 충돌해서는 안 된다(4.8 참조).

KS C IEC 60601－1:2011
179
― 멀티 콘센트의 전기 연결 단자와 커넥터의 설계 및 구성은 도구를 사용하지 않고 제거할 수
있는 접근 가능한 커넥터의 부정확한 연결을 막아야 한다.
― 8.11.3에서 설명한 것과 같은 전원 코드의 요구사항을 충족시켜야 한다.
d) *멀티 콘센트가 분리 변압기와 결합되어 있는 경우, 다음과 같은 추가 요구사항을 적용한다.
― 분리 변압기는 1 kVA의 최대 정격 출력 전력과 IPX4의 보호 등급의 요구사항을 적용하지
않는다는 점을 제외하면 KS C IEC 61558－2-1의 요구사항에 적합해야 한다.
비고 1 분리 변압기는 전원 변압기가 아니기 때문에 기본 절연을 넘어서는 것을 요구하지
않는다.
비고 2 출력 전력의 제한은 KS C IEC 61558－2-1에서 설명하지 않으며 정격 출력 전력은
설비의 퓨즈와 사용되는 허용 가능 전원 케이블에 의해 정의된다. 하지만 분리
변압기의 특징은 ME 시스템의 다양한 항목에 공급되는 전압이 해당 기기에 대하여
규정된 한계 내에 있도록 하기 위해 ME 시스템의 부하 전류의 변화를 고려하여 주의
깊게 선택할 필요가 있다.
비고 3 KS C IEC 61558－2-1은 일반표준 KS C IEC 61558－1과 함께 사용하는 것이 좋다.
― 분리 변압기 조립품은 1급 구조로 한다.
― KS C IEC 60529에 나와 있는 것과 같은 물의 침입에 대한 보호 정도를 규정해야 한다.
― 분리 변압기 조립품은 7.2와 7.3의 요구사항에 따라 표시해야 한다.
― 멀티 콘센트를 분리 변압기에 영구적으로 연결하거나 분리 변압기 조립품의 콘센트가 IEC/TR
60083에서 확인된 종류의 전원 플러그는 받아들일 수 없는 유형이 되어야 한다(그림 I.1과
그림 I.2 참조).
적합성은 검사와 이 표준의 여러 항목의 설명에 따라 확인한다.
16.9.2.2 *ME 시스템의 보호 접지 접속
보호 접지 접속은 ME 시스템의 어느 단일 기기를 제거했을 때 동시에 ME 시스템의 다른 부분에
대한 전기 공급을 끊지 않으면서 이 부분의 보호 접지를 중단시키지 않도록 이루어져야 한다.
추가적인 보호 접지선은 도구를 사용해서만 분리할 수 있어야 한다.
적합성은 검사로 확인한다.
16.9.2.3 도선의 보호
ME 시스템 내에서 서로 다른 기기를 연결하는 도선은 기계적 손상으로부터 보호해야 한다.
적합성은 검사로 확인한다.
17 *ME 기기와 ME 시스템의 전자기 적합성
제조자는 위험 관리 과정에서 다음과 연관된 위험을 다루어야 한다.
― 부속문서에 나와 있는 대로 ME 기기나 ME 시스템을 사용하게 되어 있는 장소에 존재하는
전자기 현상

KS C IEC 60601－1:2011
180
― ME 기기나 ME 시스템에 의해서 다른 장치, 전기기기 및 시스템의 성능을 저하시킬 수 있는
전자기 현상이 환경에 발생
KS C IEC 60601－1-2과 함께 1.3도 참조한다.
적합성은 위험 관리 파일을 검사하여 확인한다.

KS C IEC 60601－1:2011
181
부속서 A
(참고)
일반 지침 및 근거
A.1 일반 지침
ME 기기 및 ME 시스템에 대한 요구사항은 환자, 운영자 및 주변 환경에 대한 ME 기기 또는 ME
시스템이 환자, 운영자 및 주변 환경과 특별한 관계가 있기 때문에 다른 종류의 전기기기에 대한
요구사항과 다르다. 이 관계에서 다음과 같은 측면이 중요한 역할을 한다.
a) 이온화 방사선 및 비이온화 방사선과 같은 특정 위해성의 존재를 환자나 운영자가 감지할 수 없
음.
b) 병, 무의식, 마취, 고정 등의 이유로 환자가 정상 반응을 할 수 없음.
c) 낮은 피부 저항을 얻기 위해 침투되거나 치료될 경우, 환자의 피부에 의해 제공되는 전류에 대한
정상 보호의 부재
d) ME 기기 또는 ME 시스템의 신뢰성에 의존하는 생명 유지에 필요한 신체 기능의 지지 또는 교체
e) 둘 이상의 ME 기기가 환자에게 동시에 연결
f) 임시 조합에서 자주 발생하는 높은 전력의 ME 기기와 민감한 낮은 신호의 ME 기기의 조합
g) 피부와의 접촉을 통하여 내부 기관에 대한 탐침의 삽입을 통하여 전기 회로를 신체에 직접 적용
h) 공기, 산소 또는 아산화질소에 의해 생기는 습도, 수분 또는 화재 또는 폭발 위해성의 조합을 일
으킬 수 있는 조건(특히 수술실에서)
ME 시스템을 구성하기 위하여 ME 기기를 다른 전기기기와 결합하는 경우에는 추가 요구사항을
적용한다. 이러한 요구사항이 16.에 나와 있다. 경우에 따라서는 이 표준의 다른 부분을 참조한다.
어떤 절이나 항목이 특별히 ME 기기에만 적용하기 위한 것인 경우에는 해당 절이나 항목의 제목과
내용에서 그렇게 설명할 것이다. 그렇지 않은 경우에는 절이나 항목을 ME 기기뿐만 아니라 ME
시스템에도 적용할 수 있다.
A.2 ME 기기와 ME 시스템의 안전
KS C IEC 60513[12]에서 설명하는 것과 같은 ME 기기 및 ME 시스템의 기본 안전 및 필수 성능은
ME 기기의 안전, ME 기기 또는 ME 시스템에 연결되는 설비의 안전, 그리고 응용의 안전을
포함하는 전체적인 안전 상황의 일부이다.
ME 기기와 ME 시스템의 기본 안전 및 필수 성능은 정상 사용과 합리적으로 예상할 수 있는 오용에
대해서, 그리고 정상 조건과 단일 고장 조건에서 요구된다. 기능의 신뢰성은 생명 지원 ME 기기에
대한 안전 측면으로 간주되며, 진찰이나 치료의 중단은 환자에 대한 위해성으로 간주된다.
사용 오류를 막는 역할을 하는 적절한 구성, 레이아웃 및 부속문서는 안전 측면으로 간주된다.
안전 주의사항은 정상 기능을 바람직하지 않게 제한하지 않고 적절한 보호를 제공한다면 수용이
가능한 것으로 간주한다.
일반적으로 ME 기기와 ME 시스템은 자격이 있거나 면허가 있는 사람의 관할 하에 동작하고
운영자는 사용 설명서에 따라 특정 의료 응용 및 행위에 요구되는 기술을 갖고 있을 것이라고

KS C IEC 60601－1:2011
182
가정한다.
ME 기기의 전체적인 안전은 다음의 항목들로 구성될 수 있다.
― 설계에 의한 고유 안전
― ME 기기에 통합된 보호 조치나 실드 또는 보호복과 같은 추가 보호 조치
― 사용 중에 ME 기기와 관련된 운영자의 위치와 운영자의 보조, 운반, 설치 또는 배치, 연결, 사용
개시, 운영과 관련된 사용 설명서의 제한과 같은 안전에 대한 정보
A.3 제3판에 대한 지침
이 판에서는 절이나 항목이 “사용안함(Not used)”으로 표시된 경우처럼 제2판에서 많은 수의 절과
항목이 삭제되었다. 하지만 “일반 요구사항이 없음(No general requirement)”으로 기술된 제2판의 절
또는 항목은 개별표준이나 부가표준에서 참조할 수 있도록 유지되었다. “일반 요구사항”이란
개별표준이나 부가표준이 없을 때 이러한 문제를 위험 관리를 적용하여 처리한다는 것이기 때문에
“일반 요구사항이 없음”이라는 말은 위험 관리 과정에 대한 참조로 교체되었다.
제3판을 준비하는 동안에 환자, 운영자 및 주변 상황에 대한 ME 기기 또는 ME 시스템의 특정
관계와 일치하는 범위에서 기본 안전 표준과 ISO/IEC 가이드를 고려하였다.
제3판의 형식은 ISO/IEC 지침의 제2부의 기본 요구사항을 따랐다. 제2판의 1장(Section 1)을 제외한
모든 장이 주요 절로 변환되었다. 이 변화는 절이 더 이상 초안 작성 규칙에서 허용되지 않고 새
번호 지정 체계에서는 표준의 다른 부분의 번호에 영향을 주지 않고 항을 수정하는 미래의 변화를
허용할 것이기 때문에 이행된 것이다.
인용표준(normative references)은 제2판의 부속서 L에서 2.로 이동되었다. 참고문서는 참고문헌 항에
나와 있다.
정의를 범주별로 정리하는 일이 갈수록 어려워지고 결과의 직관성이 줄어들었기 때문에 3.의 정의는
하나의 알파벳 순서 목록으로 다시 정리하였다. 표준의 본문에서 용어가 사용되는 각 페이지를
확인하기 위하여 색인을 확장시켰다. 새로운 요구사항이나 확장된 요구사항을 뒷받침할 수 있도록
새롭게 정의된 많은 용어가 소개되었다.
위험 관리 절차에 대한 일반 요구사항을 4.2에서 소개한다.
8.은 전기 안전과 관련된 요구사항을 하나의 절에 모으기 위하여 광범위하게 재구성되었다. 8.의
요구사항은 KS C IEC 60950－1의 정보 기술(IT：Information Technology) 기기에 대한 안전
요구사항에 대하여 검토되었으며 환자, 운영자 및 주변 상황에 대한 ME 기기의 특별한 관계를
고려하여 적절하게 조화되었다.
기계적 위해성으로부터의 보호에 관한 9.는 ME 기기가 운영자나 환자에게 일으킬 수 있는 광범위한
위해성을 다루기 위해 크게 개정되었다. 밀기, 충격, 낙하 및 거칠게 다루기에 의한 스트레스에
노출되었을 때 ME 기기의 기계적 강도와 관련된 요구사항이 15.3에 나와 있다.
이제 표준에서는 “사용자 오류 또는 인적 오류”에 대비하여 12.2에서 가용성을 다루고 있다.
가연성 마취 가스 혼합물의 발화 위해성으로부터의 보호에 관한 제2판의 6장은 규범적 부속서로
이동되었다. 이러한 마취제를 사용하는 경우가 드물기 때문에 이 부속서는 원래 참고용으로 하려고

KS C IEC 60601－1:2011
183
했지만, 국가 위원회의 의견에서는 일부 제조자가 여전히 이러한 용도로 ME 기기를 제시하고
싶어할 수도 있다고 지적하였다.
10분 이상 환자와 접촉하는 장착부에 대한 11.1.2.2의 표면 온도 한계는 41 °C에서 43 °C로
증가하였다. 하지만 제조자는 장착부의 표면 온도가 41 °C를 넘는지를 부속문서에서 밝힌다.
제2판의 52.1에서 언급하는 것과 같은 프로그램 가능 전기 의료 시스템에 대한 KS C IEC 60601－1-
4[14]의 요구사항은 새로운 14.에서 이 표준의 본문으로 통합되었다.
ME 시스템에 대한 KS C IEC 60601－1-1[13]의 요구사항은 새로운 16.에서 이 표준의 본문으로
통합되었다.
A.4 특정 절 및 항목에 대한 근거
다음은 이 표준의 특정 절 및 항목에 대한 근거이며, 절과 항목의 번호는 문서의 본문에 나오는
번호에 해당한다.
항목 1.1－적용범위
이 표준의 적용범위는 ME 기기 및 ME 시스템의 정의에 대한 참조에 의해 수립된다. 이것은 다른
형태의 전기기기에 대한 요구사항과 비교하여 이 표준의 적용범위를 명확하게 정의하기 위한 것이다.
KS C IEC 61010－1[22]의 적용범위에 속하는 실험실 기기는 제조자가 이러한 실험실 기기를 ME
시스템에 통합시키는 경우는 제외하고 이 표준에서 다루지 않는다.
이 표준은 KS P ISO 14708－1[31]에서 KS C IEC 60601－1에 대한 적합성을 요구하는 경우는
제외하고 KS P ISO 14708－1에서 다루는 능동형 인체 삽입용 의료 기기에는 적용되지 않는다.
이 표준은 ME 기기나 ME 시스템의 정의에 속하지 않는다면 다른 어떤 전기기기에도 적용되지
않는다.
항목 1.3－부가표준
부가표준은 기술 위원회 62에서 일반표준을 연장하기 위한 방법으로 개발한 수단이다. 부가표준은
다음의 두 범주로 분류된다.
― ME 기기의 하위 그룹에 공통이 되는 추가적인 기본 안전 및 필수 성능 요구사항을 다루는 표준
예를 들어 소위원회 62B에서는 환자, 운영자 및 그 밖의 직원에 대한 선량당량을 합리적으로
달성할 수 있는 한 낮은 수준으로 유지할 수 있도록 하기 위하여 의료 진단용 X선 기기에서
이온화 방사선으로부터의 보호에 대한 일반 요구사항을 제공하기 위해 KS C IEC 60601－1-3을
개발하였다.
― 일반표준에서 완전히 다루지 않는 ME 기기나 ME 시스템의 특징을 다루는 추가적인 기본
안전이나 필수 성능 요구사항을 다루는 표준. 간행할 당시에 소위원회 62A에서는 이 범주에서
EMC(KS C IEC 60601－1-2), 가용성(IEC 60601－1-6) 및 경보 시스템(KS C IEC 60601－1-8)의 세
가지 부가표준을 간행하였다.
일반표준의 이 제3판의 간행 시점에 존재하는 KS C IEC 60601－1-2, KS C IEC 60601－1-3, IEC
60601－1-6 및 KS C IEC 60601－1-8의 판은 모두 일반표준의 제2판(KS C IEC 60601－1:2011)과
관련하여 개발되었다. 특히 이 제3판과 관련하여 이러한 부가표준의 개정된 판은 가능한 한 빨리

KS C IEC 60601－1:2011
184
개발 및 간행하게 되어 있다. 1.3에서 기술한 것처럼 개정된 판은 간행 일자에 규범이 될 것이며, 이
표준과 함께 적용되어야 한다.
이러한 부가표준의 새로운 판이 간행될 때까지 이 표준의 사용자는 관심이 있는 ME 기기나 ME
시스템에 관련이 있을 때 가능한 한 기존의 판을 적용하여야 한다. 하지만 이러한 부가표준의 일부
요구사항이 이 표준과 양립하지 않을 수 있다.
KS C IEC 60601－1의 제2판을 위해 개발된 부가표준 중에서 두 개 표준에서 나온 요구사항이 이
표준의 본문에 통합되었다. 다음과 같다.
― KS C IEC 60601－1-1:2002, 의료용 전기 기기－제1－1부：안전에 관한 일반 요구 사항－부가 규
격：의료용 전기 시스템의 안전 요구 사항
― KS C IEC 60601－1-4:2002, 의료용 전기 기기－제1－4부：안전에 관한 일반 요구 사항－부가 규
격：프로그램 가능한전기 의료 시스템
두 표준 모두 KS C IEC 60601－1의 제2판을 기준으로 한 모든 개별표준이 이 표준에 맞게 정렬될
때까지는 유효한 상태를 유지하겠지만 이 표준을 적용할 때는 적용할 수 없다.
필요성이 확인되면 때때로 부가표준이 추가로 간행될 수 있다. 이 표준에서 이러한 표준들을
언급하지는 않겠지만 이들은 여전히 적용이 가능할 경우 고려할 필요가 있는 일반 요구사항을
수립한다. 독자는 어떤 적용 가능한 부가표준이 간행되었는지를 알아보기 위해 해당 국가표준
단체에서 유지하는 현재 유효한 국제표준의 등록부를 참조하여야 한다.
항목 1.4－개별표준
개별표준에서는 다음 사항을 규정할 수 있다.
― 수정 없이 적용되는 이 표준의 절 또는 항목
― 적용되지 않는 이 표준의 절 또는 항목(또는 이들의 일부)
― 개별표준의 절 또는 항목에 의해 교체되는 이 표준의 절 또는 항목(또는 이들의 일부)
― 추가 절 또는 항목
개별표준에서는 다음 사항을 포함할 수 있다.
a) 기본 안전이나 필수 성능을 증가시키는 요구사항
b) 이 표준의 요구사항보다 덜 엄격할 수 있는 요구사항(ME 기기의 전력 출력 등의 이유로 이 표준
의 요구사항을 유지할 수 없는 경우)
c) 성능, 신뢰성, 인터페이스 등과 관련된 요구사항
d) 작업 데이터의 정확도
e) 환경 조건의 확장 및 제한
2.절－인용표준
이 절에서는 문서의 응용에 반드시 필요하게 만드는 방식으로 이 표준의 다른 규범적인 부분들에서
인용한 문서의 목록을 제공한다. 하지만 이 목록의 문서에 대한 적합성은 이 표준의 규범적
요구사항에서 참조되는 정도로만 요구된다. 예를 들어 특정 절, 항목, 표 또는 그림에 대한 참조가
이루어지는 경우, 이 표준의 사용자는 이 표준의 요구사항을 만족시키기 위하여 해당 절, 항목, 표
또는 그림의 요구사항을 준수하기만 하면 된다.

KS C IEC 60601－1:2011
185
날짜가 없는 참조는 완전한 문서나 완전한 문서의 주요 부분만을 대상으로 이 문서의 목적을 위하여
참조되는 문서의 모든 미래의 변경 사항을 사용하는 것이 가능할 것이라고 인정되는 경우에만
이루어진다. 예를 들어 KS C IEC 60529에 대한 날짜가 없는 참조가 이루어지는 이유는 제조자가
외함에 IP 코드를 할당할 때 항상 해당 표준의 최신판을 사용할 것으로 되어 있기 때문이다.
날짜가 없는 참조는 참조되는 문서에 대한 모든 수정사항과 참조되는 문서의 모든 개정판을 포함할
것이라고 이해되고 있다.
날짜가 있는 참조는 이 표준의 요구사항을 만족시키기 위하여 특정 판의 요구사항을 사용할 때
이루어진다. 날짜가 있는 참조에 대한 이후의 수정이나 개정은 이 표준을 수정하여 통합시킬 필요가
있을 것이다. 예를 들어 KS C IEC 60825－1의 관련된 부분들이 발광 다이오드(LED：Light Emitting
Diode)에 적용되고 IEC/TC 76은 KS C IEC 60825－1의 제3판을 개발하는 초기 단계에 있었으며
LED에 대한 요구사항을 제거하는 것을 고려하고 있었기 때문에 KS C IEC 60825－1에 대한 날짜가
있는 참조가 이루어진다.
다른 문서의 특정 절, 항목, 표 및 그림에 대한 참조에는 항상 날짜가 있다.
3.절－용어와 정의
이 절에는 이 표준의 요구사항을 이해하는 데 필요한 용어에 대한 정의가 포함되어 있다. 이러한
용어 중 상당수가 제2판에서 나온 것이다. 하지만 요구사항을 새로 개발하거나 수정하는 과정에서
많은 용어가 추가되었다. 가능한 경우에는 다른 표준에 있는 기존의 정의를 복사하거나 적절히
수정하였다.
다른 정의된 용어를 지원하기 위해 사용되는 경우는 제외하고, 정의는 해당 용어가 표준의 본문에서
두 번 이상 사용되는 경우에만 제공한다.
정의된 용어는 독자가 표준의 본문에서 식별하는 데 도움을 주기 위하여 작은 대문자로 인쇄한다.
일반적인 대소문자를 사용하는 경우, 단어는 자신의 일반적인 영어 의미를 갖는다. 위원회는 동일한
단어를 정의된 용어로도 사용하고 일반적인 영어 의미로도 사용하는 것을 피하기 위해 노력하였다.
때때로 이렇게 할 수 없는 경우가 있다. 예들 들어 “절차(procedure)”라는 단어는 특별히 ME 기기나
ME 시스템을 기동시키는 “어떤 활동을 수행하기 위한 특정한 방법”을 의미하는 기동 절차에서
정의된 용어로 사용된다. 이 단어는 자신의 일반적인 영어 의미[즉 “의료, 수술 또는 치과 치료
절차를 겪는 생명체(사람 또는 동물)”]에 따라 환자의 정의에서도 사용된다.
항목 3.8－장착부
환자와 접촉하는 부분은 외함의 다른 부분보다 더 큰 위해성을 일으킬 수 있기 때문에 이러한
장착부에는 더욱 엄격한 요구사항이 적용된다[예：온도 한계와 (B/BF/CF의 분류를 따르는) 누설
전류 등에 대한 요구사항].
비고 ME 기기의 외함의 일부 다른 접근 가능 부분은 환자가 접촉하거나 운영자가 환자와 함께

접촉할 수 있기 때문에 다른 종류의 기기의 외함에 대한 것보다 더 요구가 많은 시험이
적용된다.
어떤 요구사항이 적용되는지를 결정하기 위해서는 장착부와 단순히 외함으로 간주되는 부분을
구분할 필요가 있다.
따라서 대체로 다음과 같다.

KS C IEC 60601－1:2011
186
― 적외선 치료 램프는 환자와 직접 접촉할 필요가 없기 때문에 장착부를 갖지 않는다.
― X선 테이블에서 장착부인 유일한 부분은 환자가 눕는 상부이다.
― 이와 비슷하게 MRI 스캐너에서 유일한 장착부는 환자를 지지하는 테이블이다.
하지만 의식이 없거나, 마취되었거나, 무능력하게 된 환자와 의도하지 않게 접촉하게 되는 부분은
반드시 환자와 접촉해야 하는 장착부와 같은 위험을 일으킬 수 있다. 한편으로 활동할 수 있는
환자가 손을 뻗어 접촉할 수 있는 부분은 운영자에게 제시할 수 있는 것보다 더 크지 않은 위험을
환자에게 제시할 수도 있다.
이 표준의 첫 번째 판과 두 번째 판의 정의에서는 이 문제를 다루지 못했다. 제2판에 대한 두 번째
수정안에서는 환자와 접촉할 수 있는 부분을 포함시키도록 정의를 확장시켰지만, 새로운 정의도
계속해서 어려움을 일으켰다.
이 판의 4.6에서는 위험 관리 절차에서 장착부를 제외한 어떤 부분에 장착부와 같은 요구사항이
적용되는지를 확인할 것을 요구한다. 여기에는 ME 시스템의 비ME 기기의 부분이 포함될 수 있다.
개별표준에서는 ME 기기의 특별 유형에서 장착부를 명시적으로 확인해야 한다.
어떤 부분이 장착부이고 무엇이 환자 접속부인지를 평가하기 위하여 다음 과정을 나와 있는
순서대로 사용한다.
a) ME 기기에 장착부가 있는지 여부를 결정하고, 장착부가 있을 경우에는 장착부의 범위를 확인한다
(이러한 결정은 비전기적 고려사항을 기준으로 한다).
b) 장착부가 없다면 환자 접속부는 없다.
c) 장착부가 있다면 하나 이상의 환자 접속부가 있을 수 있다. 장착부에 접근 가능한 전도성 부분이
없다고 하더라도 8.7.4.7에 따라 적용된 포일은 하나의 환자 접속부로 간주한다.
d) 장착부의 전도성 부분이 환자와 직접 접촉하지는 않지만, 분리되어 있지는 않고 이러한 부분을 통
하여 전류가 환자에게로 흐르거나 환자로부터 흐를 수 있다면 개별적인 환자 접속부로 취급한다.
비고 관련된 분리 요구사항은 환자 보호 수단과 관련이 있는 것이다.
장착부에는 하나 이상의 기능이 포함될 수 있다. 각 기능에는 하나 이상의 환자 접속부가 포함될 수
있다. 환자 접속부가 전류를 전달하기 위한 전극일 수도 있고, 전기적 연결이 혈관 내 유선이나 환자
지지대처럼 목적에 부수적인 것일 수도 있다.
3.78에 대한 이론적 근거도 참조한다.
그림 A.1부터 그림 A.7까지에는 다양한 ME 기기와 ME 시스템에서 환자 누설 전류와 환자 측정
전류에 대한 요구사항을 적용하기 위하여 장착부와 환자 접속부를 확인하는 방법의 예가 나와 있다.
그림 A.1과 그림 A.2에는 ECG 모니터, 환자 케이블, 환자 리드 및 ECG 전극을 포함하는 ECG
모니터가 나와 있다. 그림 A.1과 그림 A.2에서는 다음과 같다.
― 장착부에는 정상 사용에서 환자와 물리적인 접촉을 할 필요가 있는 환자 리드의 부분과 전극이
포함된다.
― 위험 관리를 적용하면 환자와 접촉할 가능성 때문에 장착부로 취급해야 할 환자 케이블의 다른
부분들이 확인될 수 있다.
― 환자 접속부는 ECG 전극으로 구성되며, 이들은 모두 장착부의 동일한 기능의 부분이다.

KS C IEC 60601－1:2011
187
그림 A.1 ― ECG 모니터에서 ME 기기, 장착부 및 환자 접속부의 확인
그림 A.2에는 요구되는 F형 장착부 절연이 나와 있다. 점선 안에 있는 부분은 환자 회로이다.
그림 A.2에서 요구되는 장착부 절연은 다음과 같다.
― 전원 전압을 기준으로 한 점선 내부의 부분과 접지 사이의 하나의 환자 보호 수단
― 점선 안에 있는 부분에 의해 전달되는 전압을 기준으로 점선 안에 있는 부분과 접지 사이의 두
개의 환자 보호 수단
― 점선 안에 있는 부분과 (전원을 포함하는) 통전부 사이의 두 개의 환자 보호 수단
그림 A.2 ― 절연이 ME 기기에 통합된 F형 장착부의 절연의 예
그림 A.3에는 절연이 변환기에 통합된 F형 장착부가 나와 있다. 점선 안에 있는 부분은 환자
회로이다. 위험 관리 절차를 통하여 결정된 대로 장착부에 대한 요구사항을 적용하는 점선 외부의
부분이 있다.
ME 기기
ECG 환자 케이블
ECG 모니터
ECG 환자 리드
ECG 전극
장착부와 장착부로
취급해야 하는 부분
ECG 환자 리드
ME 기기
ECG 환자 케이블
ECG 모니터
장착부와 장착부로
취급해야 하는 부분 ECG 전극
ECG 전극의 세부도
환자 접속부 장착부

KS C IEC 60601－1:2011
188
그림 A.3 ― 침습 압력 모니터링 설비를 갖춘 환자 모니터에서
ME 기기, 장착부 및 환자 접속부 확인
그림 A.4에는 ECG 및 침습 압력 모니터링 설비를 갖춘 환자 모니터가 나와 있다. 이 예에서는
다음과 같다.
― ME 기기에는 ECG 모니터, ECG 환자 케이블과 이 케이블의 전극, 그리고 압력 변환기와 이
변환기의 유체가 채워진 선이 포함된다.
― 장착부에는 정상 사용에서 환자와 물리적으로 접촉할 필요가 있는 환자 케이블의 부분들과 ECG
전극, 그리고 유체가 채워지는 압력 모니터링선이 포함된다.
― 위험 관리를 적용하면 환자와 접촉할 가능성 때문에 장착부로 취급해야 할 압력 변환기나 ECG
환자 케이블의 다른 부분들이 확인될 수 있다.
― ECG 환자 접속부는 ECG 전극으로 구성된다.
― 압력 모니터링 환자 접속부는 압력선의 전도성 유체로 구성된다. 환자 누설 전류와 환자 측정
전류를 측정하기 위하여 전극을 전도성 유체에 놓고 단일 환자 접속부로 취급한다.
― ECG 기능과 연관된 환자 접속부가 압력 모니터링 기능과 연관된 환자 접속부로부터 전기적으로
분리되지 않는다면 이들을 동일한 장착부의 두 기능으로 취급한다.
― ECG 기능과 연관된 환자 접속부가 압력 모니터링 기능과 연관된 환자 접속부와 전기적으로
분리되면 이들을 분리된 장착부로 취급한다.
ME 기기
환자 모니터
장착부와 장착부로
취급해야 하는 부분
전도성 유체가 흐
르는 침습 압력선
압력 모니터링
환자 접속부
압력 변환기

KS C IEC 60601－1:2011
189
그림 A.4 ― 침습 압력 모니터링 설비를 갖춘 다기능 환자 모니터에서
ME 기기, 장착부 및 환자 접속부의 확인
그림 A.5에는 다음과 같은 X선 ME 시스템이 나와 있다.
― ME 시스템에 X선 튜브 조립품, X선 튜브 테이블 및 벽 스탠드가 포함되어 있으며, 이는 모두 M
E 기기의 품목이다. X선 생성기 및 운영자 콘솔과 같은 ME 시스템의 다른 부분은 나와 있지 않
다.
― 테이블의 상부와 벽 스탠드의 전면은 정상 사용에서 환자와 물리적으로 접촉할 필요가 있기 때문
에 이러한 부분은 장착부에 포함된다.
― 위험 관리를 적용하면 환자와 접촉할 가능성 때문에 장착부로 취급해야 할 튜브 조립품의 일부
부분과 테이블 및 벽 스탠드의 일부 다른 부분들이 확인될 수 있다.
― 환자 접속부는 환자와 전기적으로 접촉하는 이러한 장착부의 전도성 부분으로로 구성된다.
― 제조자는 테이블과 벽 스탠드가 같은 장착부의 다른 기능이라고 규정할 수 있다.
― 또는 제조자가 테이블과 벽 스탠드가 다른 장착부라고 규정할 수도 있다.
ME 기기
ECG 환자 케이블
환자 모니터
압력 변환기
ECG 환자 리드
ECG 전극
장착부와 장착부로
취급해야 하는 부분
전도성 유체가
흐르는 침습 압력선
압력 모니터링
환자 접속부

KS C IEC 60601－1:2011
190
그림 A.5 ― X선 ME 시스템에서 장착부와 환자 접속부의 확인
그림 A.6에는 환자의 벨트에 착용하고 환자의 상완에 장착된 전극에 연결하게 되어 있는 경피 전자
신경 자극기(TENS：Transcutaneous Electronic Nerve Stimulator)가 나와 있다. 이 경우에는 다음과
같다.
― ME 기기에 TENS 자극기, 전극 케이블 및 전극이 포함된다.
― 장착부에는 정상 사용에서 환자와 물리적인 접촉을 할 필요가 있는 전극 리드의 부분과 전극이
포함된다.
― 위험 관리를 적용하면 환자와 접촉할 가능성 때문에 역시 장착부로 취급해야 할 자극기의
케이스와 벨트 클립이 확인될 수 있다.
― 환자 접속부는 전극으로 구성되며, 이들은 모두 이 장착부의 동일한 기능의 부분이다.
그림 A.6 ― 환자의 벨트에 착용하고 환자의 상완에 장착된 전극에 연결하게 되어 있는
경피 전자 신경 자극기(TENS)에서 ME 기기, 장착부 및 환자 접속부의 확인
ME 시스템
벽 스탠드
X선원 조립품
환자 지지대
장착부와 장착부로
취급해야 하는 부분
ME
 기기
피부 전극
벨트 클립이
있는 TENS
장착부와 장착부로
취급해야 하는 부분

KS C IEC 60601－1:2011
191
그림 A.7에는 다음과 같은 ECG 처리 ME 기기/ME 시스템이 나와 있다.
― ME 시스템에는 ECG 모듈, 환자 케이블 및 전극, 그리고 개인용 컴퓨터와 개인용 컴퓨터의
부속품(나와 있지는 않음)이 포함된다.
― 제조자는 다음 중 하나를 명시하는 것을 선택할 수 있다.
― ECG 모듈과 ECG 모듈의 환자 케이블 및 전극은 ME 기기의 항목이며, 개인용 컴퓨터는 ME
기기의 항목이 아니다. 이것은 ME 시스템이 될 것이다.
― ECG 모듈과 ECG 모듈의 환자 케이블 및 전극은 ME 기기의 하나의 항목이며, 개인용 컴퓨터
는 ME 기기의 분리된 항목이다. 이것 또한 ME 시스템이 될 것이다.
― ECG 모듈과 ECG 모듈의 환자 케이블 및 전극은 개인용 컴퓨터와 함께 ME 기기의 단일 항목
이며 ME 시스템은 아니다.
― 장착부에는 정상 사용에서 환자와 물리적인 접촉을 할 필요가 있는 환자 케이블의 부분과 전극이
포함된다.
― 위험 관리를 적용하면 환자와 접촉할 가능성 때문에 장착부로 취급해야 할 환자 케이블의 다른
부분들이 확인될 수 있다.
― 환자 접속부는 ECG 전극으로 구성되며, 이들은 모두 장착부의 동일한 기능의 부분이다.
그림 A.7 ― ECG 모듈을 갖춘 개인용 컴퓨터에서 ME 기기 또는
ME 시스템, 장착부 및 환자 접속부의 확인
항목 3.9－기본 절연
이 정의는 오로지 기능 목적으로만 사용되는 절연은 포함하지 않는다.
항목 3.10－기본 안전
기본 안전은 해당기기의 동작 중에 우발적으로 환자에 해를 주지 않는 장치와 관련이 있다.
기본 안전은 (방사선 차폐나 접지처럼) 수동적인 형태의 보호인 경우가 많다.
일반적으로 필수 성능은 위해성을 일으키지 않고 의도한 대로 동작하는 ME 기기 또는 ME 시스템과
관련이 있다. 필수 성능의 결함은 (생명 지지 성능과 같은) 성능의 결여나 (환자에게 부정확한
선량을 전달하는 경우와 같이) 부정확한 성능이 될 수 있다.
개인용 컴퓨터
ECG 모듈
ECG 환자 케이블
ECG 환자 리드 ECG 전극
장착부와 장착
부로 취급해야
하는 부분

KS C IEC 60601－1:2011
192
일반적으로 기본 안전은 장치에 특정하지 않은 제품의 속성과 관련이 있고 필수 성능은 (정확한
전기적 충격을 전달할 수 있는 제세동기와 같은) 제품의 등급과 관련이 있다.
기본 안전과 필수 성능이라는 용어는 일반적으로 서로 배타적이라고 간주되지만, 동시에 기본
안전과 필수 성능 양쪽에 관련이 있을 수 있는 일부 위해성이 있다.
항목 3.17－높은 무결성 특징을 갖는 부품
높은 무결성의 개념은 부품의 특정 특징만을 가리킨다. 제품의 안전을 보장하기 위하여 이러한
특징에 의존한다. 이러한 높은 무결성 특징을 갖는 부품은 (유지 보수 등을 위하여) 제조자가
부속문서에서 확인해야 한다. 4.9에 대한 이론적 근거도 참조한다.
항목 3.18－연속 동작
연속 동작이나 비연속 동작이라는 용어가 ME 기기와 관련하여 사용되기는 하지만, ME 기기의
부품이 다른 정격을 가질 수 있다. 예를 들어, 전기 수술기가 연속 동작에 대한 정격을 갖는 반면에
장착부는 비연속 동작에 대한 정격을 가질 수 있다.
항목 3.20－내세동 제거 장착부
내세동 제거 장착부는 KS C IEC 60601－2-4[15]에 적합한 제세동기의 방전에 대해서만 보호된다.
비교적 높은 전압의 제세동기는 내세동 제거 장착부에 손상을 줄 수 있다.
항목 3.21－착탈 전원 코드
코드 세트는 KS C IEC 60320－1에서 다룬다.
항목 3.22－직접 심장 적용
환자의 심장에 직접 접촉할 수 있는 장착부의 사용과 다른 모든 환자와의 접촉 상황을 구분한다.
환자의 신체 표면이나 내부에 있는 다른 모든 접촉 지점을 통하여 흐르는 전류보다 와이어나 도관이
심장과 직접 접촉하는 작은 접촉 영역을 통하여 흐르는 훨씬 더 작은 전류에서 심실세동이 발생할
수 있다.
항목 3.23－이중 절연
기본 절연과 보조 절연은 필요하다면 분리하여 시험할 수 있다. 복수의 절연층을 분리하여 시험할
수 없는 경우에는 절연 시스템을 강화 절연으로 간주한다.
항목 3.24－부하 주기
“작동 시간(on time)”과 “비작동 시간(off time)”은 연속 동작과 함께 동작과 비활성화의 “버스트(burst)”
를 포함하는 것으로 간주한다.
항목 3.26－외함
ME 기기나 ME 기기의 부분의 외함에는 모든 접근 가능 부분, 노브, 그립, 케이블, 커넥터 등이
포함된다. 여기에는 다른 분리된 부분들 사이의 외부 연결의 접근 가능한 부분이 포함된다.

KS C IEC 60601－1:2011
193
항목 3.27－필수 성능
적절하게 작동하지 못하는 ME 기기는 환자, 운영자 또는 그 밖의 사람에게 수용할 수 없는 위험을
일으킬 수 있다고 오랫동안 인식되어 왔다. 환자, 운영자 또는 그 밖의 사람에 대한 위해를 막기
위해 적절하게 작동해야 하는 모든 기능이 중요하지만, ME 기기의 모든 기능이 필수 성능인 것은
아니다. 수행이 실패하면 환자, 운영자 또는 그 밖의 사람에게 수용할 수 없는 위험을 발생한다면
이러한 기능은 이 표준의 목적상 필수 성능으로 본다.
이 위험의 사정은 문제가 되는 성능 측면이 손실되었거나 열화되었다는 가정을 기준으로 이루어지며,
이럴 경우 위해가 일어날 가능성(경우에 따라서는 100 %가 될 수 있다.)과 이 위해의 심각도를
고려한다. 그 다음에는 위험 관리 절차를 적용하여 성능 측면의 손실 확률이 잔여 위험을 수용할 수
있게 만들 정도로 낮다고 보장한다.
문제가 되는 기능이 없거나 그 특징이 ME 기기나 ME 시스템이 의도한 용도에 더 이상 적절하지
않은 지점까지 열화될 때 필수 성능과 관련된 문제가 생긴다.
필수 성능의 예에는 다음과 같은 것이 있다.
― 부정확/부정확한 투약 때문에 환자에게 수용할 수 없는 위험이 일어나는 생명 지지 기능의 정확성
이나 주사기 펌프에 의한 약물의 정확한 투약
― 복구하지 못하면 의료 직원이 부정확하게 대응하여 환자에게 수용할 수 없는 위험이 일어날 수
있는 제세동기의 방전 영향으로부터의 심전계/모니터의 복구 능력
― 경보가 부정확하거나 발생하지 않으면 의료 직원이 부정확하게 대응하여 환자에게 수용할 수
없는 위험이 일어날 수 있는 중환자실이나 수술실 모니터링 시스템의 경보의 정확한 동작
― 정보가 부정확하면 처리가 부적절하게 되어 환자에게 수용할 수 없는 위험이 일어날 수 경우에
치료를 결정하기 위해 의존할 것 같은 ME 기기에서 나온 진단 정보의 정확한 출력.
필수 성능은 기능성의 손실을 일으킬 수 있는 요인의 발생 확률은 고려하지 않고 확인한다. 이러한
요인은 위험 관리 절차에서 고려한다.
IEC 60601 계열의 개별표준과 부가표준에서는 특정 필수 성능을 확인할 것으로 예상된다.
항목 3.33－기능 연결
기능 연결이라는 정의된 용어는 ME 시스템의 정의를 용이하게 하기 위해 사용된다. 기능 연결은
전력을 공급할 가능성을 포함하여 ME 시스템의 항목들 사이의 결합이다.
“또는 다른 방법으로(or otherwise)”라는 구에는 기계적 연결, 광학적 연결 또는 무선 연결 등이
포함될 수 있다.
항목 3.35－기능 접지 단자
ME 기기에서 기능 접지 연결은 운영자가 접근할 수 있는 기능 접지 단자를 이용하여 만들 수 있다.
이 표준에서는 전원 코드 내의 녹색과 노란색 혼합 도선을 통하여 2급 ME 기기에 대한 기능 접지
연결을 허용한다. 이 경우에 이 도선이 연결되는 부분은 접근 가능 부분(8.6.9 참조)이 될 수 없으며,
접근 가능 부분으로부터 절연해야 한다.
항목 3.38－위해

KS C IEC 60601－1:2011
194
위해의 정의는 동물을 포함시키기 위하여 수정된 ISO 14971의 정의를 바탕으로 한 것이다. 이
변경은 KS C IEC 60601－1의 범위에 동물의 안전이 포함된 이후에 이루어진 것이다.
항목 3.40－위해 상황
이 표준에서 사용된 대로라면 위해성은 일련의 이벤트나 그 밖의 상황(정상 사용 포함)에서 위해
상황이 발생할 때까지는 위해를 일으킬 수 없다. 위험 관리 절차의 결과로서 관련된 위험 수용성은
이 위해 상황으로부터 발생할 수 있는 위해의 발생 확률과 심각도를 양쪽 모두 추정하여 평가할 수
있다(ISO 14971의 제2판의 본문 초안에서 적절히 수정한 그림 A.8을 참조한다).
비고 P1은 발생하는 위해 상황의 확률이다.
P2는 위해를 일으키는 위해 상황의 확률이다.
그림 A.8 ― 위해성, 일련의 이벤트, 위해 상황 및
위해의 관계에 관한 도식 표현
항목 3.44－의도한 용도
ISO 14971：2000에서는 이 버전이 개발되고 있던 당시에 어떤 용어를 사용해야 할지에 대한 합의가
없었기 때문에 의도한 용도/의도한 목적(INTENDED USE/INTENDED PURPOSE)이라는 복합적인
용어를 정의하였다. 유럽 의료기기 지침(European Medical Device Directive)에서는 “의도한 목적”을
사용하는 반면에 미국에서의 규정에서는 “의도한 용도”를 사용한다. 두 용어 모두 본질적으로 같은
정의를 갖는다. 수년간 ISO 14971을 적용한 경험을 얻은 후에 이 결합된 용어는 보기 좋지 않다고
일반적으로 인정되었으며, 더 짧은 용어인 “의도한 용도”를 사용하자는 여론이 형성되었다. (준비
중에 있는) ISO 14971의 제2판은 “의도한 용도”를 선호 용어로 사용하고 “의도한 목적”을 “인가
용어(admitted term)”로 사용할 것으로 예상된다. ISO 14971의 미래의 판과 조화를 이루기 위하여 이
표준에서는 더 짧은 정의된 용어인 의도한 용도를 채택하였다. 정의 자체는 ISO 14971：2000에
있는 것과 ISO 14971의 제2판에 있을 것으로 예상되는 정의와 같다.
항목 3.49－전원부
특정 요구사항이 적용되는 부분들을 식별하기 위하여 전원부의 정의가 필요하다. 이 표준의 제1판과
위해성
노출(P 1 )
위해 상황
위해
위해의
심각도
위해의
발생 확률 위험
일련의
 이벤트

KS C IEC 60601－1:2011
195
제2판에 나와 있는 정의는 “도전성 연결(conductive connection)”이라는 또 다른 정의된 용어에
의존하였다. 이 판을 개발하는 동안에 “도전성 연결”의 정의와 관련된 어려움이 분명해졌으며, 정의된
용어가 더 이상 필요하지 않도록 요구사항이 개정되었다. 이로 인하여 다른 부분들과 분리하는 보호
수단에 중점을 둔 전원부라는 새로운 정의가 필요하게 되었다.
항목 3.50－전원 플러그
특정 요구사항이 적용되는 플러그를 식별하기 위하여 전원 플러그의 정의가 필요하다. 정의가 없는
“전원 플러그”라는 단어는 전원 전압을 전달하는 ME 기기 내의 다른 커넥터들도 다룰 것이다.
항목 3.56－최대 전원 전압
이 표준의 몇몇 요구사항과 시험은 외부에서 발생하는 의도하지 않은 전압이 환자에게 연결되거나
ME 기기의 특정 부분에 연결되는 가능성과 관련이 있다. 이러한 전압의 실제 크기는 알려져 있지
않지만 ME 기기가 사용되는 위치의 공급 전원의 전압과 관련이 있다고 가정한다. 8.5.3에 대한
이론적 근거도 참조한다.
이 판을 준비하는 초기 단계에서 방대한 용어 표현의 반복을 피하기 위하여 “기준 공급
전압(reference supply voltage)”이라는 정의된 용어가 도입되었다. 초기 초안에 관한 국가 위원회의
의견을 검토하는 과정에서 절연파괴 강도, 연면 거리 및 공간 거리에 대한 요구사항과 관련하여
사용된 “기준 전압(reference voltage)”이라는 정의되지 않은 용어와 “기준 공급 전압”이라는 정의된
용어 사이에 어떤 혼동이 있었다는 것이 분명해졌다.
요구사항을 명확히 하기 위해 “기준 공급 전압”이라는 용어는 최대 전원 전압(MAXIMUM MAINS
VOLTAGE)이라는 용어로 교체되었고, “기준 전압”은 “사용 전압(WORKING VOLTAGE)”과 “첨두값
사용 전압(PEAK WORKING VOLTAGE)”이라는 정의된 용어들로 교체되었다.
항목 3.57－최대 허용 사용 압력
최대 허용 사용 압력은 자격을 갖춘 사람이 원래의 설계 표준, 제조자의 정격, 용기의 현재 조건,
그리고 사용 환경을 고려하여 결정한다.
일부 국가에서 이 수치는 때때로 줄어들 수 있다.
항목 3.58－보호 수단
이 표준의 제3판의 개발에서 하나의 지도 원칙은 제2판, 특히 제2판의 17.과 20.보다 규범성을
줄이는 것이었다. 보호 수단의 개념은 보호 접지 연결, 기본 절연, 보조 절연, 임피던스 등과 같이
여러 가지를 다룰 수 있고 수용력은 같지만 아직 상상되지 않거나 아직 실용적이지 않은 그 밖의
것들을 포함하도록 확대될 수도 있는 일반적인 것으로 간주되었다. 이 개념은 ME 기기가 두 개의
보호 수단을 가져야 한다는 일반적인 요구사항과 함께 단일 고장 철학에 잘 맞았으며, 이는 모두의
동의 하에 제3판에서 유지하게 되어 있었다. 이렇게 하여 장황한 규범적인 항목들에 얽매이지 않고
설계 노력을 통하여 일관된 접근법을 수행할 수 있게 된다.
이 개념은 환자의 보호와 운영자의 보호를 구분하기로 결정하였을 때도 잘 맞는다.
이 판을 개발하는 동안에 일부 국가 위원회 의견에서는 감전을 제외한 위해성으로부터의 보호에
적용하기 위해 이 개념을 확장시킬 수 있다고 제안하였다. 하지만 이러한 변화를 정당화시킬 만큼
이득이 크지 않을 것이라고 결정되었다.

KS C IEC 60601－1:2011
196
항목 3.59－환자 보호 수단
8.5.1에 대한 이론적 근거를 참조한다.
항목 3.60－운영자 보호 수단
8.5.1에 대한 이론적 근거를 참조한다.
항목 3.63－의료용 전기기기
ME 기기의 현재 정의에서는 같은 특정 공급 전원에 대한 복수의 연결을 배제하지만, 다른 특정
공급 전원에 대한 다른 커넥터는 배제하지 않는다. 하지만 동시에 둘 이상의 다른 공급 전원에
연결하는 것은 피해야 한다. 전기적으로 안전하게 두 개의 서로 다른 공급 전원에 동시에 연결할
설비를 갖춘 기기를 설계하는 것이 가능하기는 하지만, 발생할 수 있는 특정 위해성은 이 표준에서
확인하지 않았다.
항목 3.64－의료 전기 시스템
제조자, 책임 조직 및 운영자가 ME 기기와 그 밖의 의료 또는 비의료 기기를 멀티 콘센트에
연결하는 것이 일반적인 관행이다. 이러한 설비를 ME 시스템의 정의에 포함시키면 이 표준의
범위에도 포함되며, 기본 안전 및 필수 성능에 대한 적절한 요구사항을 규정할 수 있게 된다.
이 표준의 안전 수준의 손상을 최소화하기 위하여 멀티 콘센트를 공급 전원에 연결할 때는 특정
조건을 적용한다. 16.9.2.1에서는 ME 기기에 적용되는 이 표준의 요구사항을 준수할 수 있게 멀티
콘센트를 구성할 것을 요구한다.
항목 3.66－모델 또는 형명
모델 또는 형명은 상업적 및 기술적 간행물, 부속문서, 그리고 ME 기기의 분리 가능한 부분들
사이에 대한 ME 기기의 관계를 수립하기 위한 것이다. 또한 이것은 안전 경보나 그 밖의 요구되는
현장 조치의 경우에 ME 기기나 부속품을 확인하는 데에도 중요하다.
항목 3.67－멀티 콘센트
이 정의는 KS C IEC 60884－1에서 유도된 것이다.
KS C IEC 60601－1-1[13]의 제2판에는 휴대용 멀티 콘센트와 보조 전원 콘센트에 대한 정의가
있었다. 이 판에서 이 정의들이 통합되었다.
기기의 일부를 구성하는 단일 콘센트도 멀티 콘센트로 간주한다.
멀티 콘센트는 때때로 필요하며 장점과 단점이 있는데, 균형을 수립하기 위해서는 이를 조사할
필요가 있다. 다음과 같은 이유로 멀티 콘센트가 필요할 수 있다.
― 바닥에 놓이는 전원 코드의 수를 최소화시킨다.
― 고정형 전원 콘센트의 수가 충분하지 않은 경우에도 적절한 치료나 진단에 필요한 모든 기기를
이용할 수 있게 한다.
― 모든 기기를 하나의 트롤리에 올려서 이동성을 향상시킨다.
― 보호 접지 배선 내의 잠재적인 차이를 일부 고정형 설비에서 나타나는 것보다 낮게 줄인다.

KS C IEC 60601－1:2011
197
다음과 같은 이유로 멀티 콘센트의 사용은 가능한 한 피해야 한다.
― 결합된 접지 누설 전류가 다음을 일으킬 수 있다.
• 정상 조건에서 과도한 접지 누설 전류
• 멀티 콘센트 공급 케이블의 파손된 보호 접지선의 단일 고장 조건에서 과도한 접촉 전류
― 공급 전원의 이용성이 단일 고정형 전원 콘센트의 신뢰성에 달려 있다.
― 전기 공급의 완전한 중단이 가능하며 완전한 ME 시스템을 다시 활성화시키기 위해서는 긴 설정
시간이 요구될 수 있다.
― 전기 설비에 대한 단 하나의 보호 접지 연결이 제공된다. 이것은 ME 시스템의 각 부분이 직접
접지될 때보다 신뢰성이 떨어진다.
― 보호 접지 저항이 증가한다.
최적의 솔루션에는 적절한 설치 규칙에 따라 적절한 수의 고정형 전원 콘센트를 설치하는 것이
포함된다.
항목 3.68－네트워크/데이터 커플링
네트워크/데이터 커플링의 정의는 전선을 따라 흐르는 전자적 전송과 같은 특정 기술에 제한되지
않도록 작성되었다. 이 정의는 무선 전자기 전송, 적외선, 광학 등의 기술과 함께 미래의 모든
기술을 허용한다.
항목 3.73－운영자
운영자는 기기를 다루는 사람으로 정의되며, 여기서 기기는 ME 기기가 될 수도 있고 ME 시스템의
맥락에서의 모든 기기가 될 수도 있다. 운영자는 다음과 같은 사람이 될 수 있다.
― 환자에게 기기를 사용하는 건강관리 전문가
― 홈케어 환경에서 환자나 환자를 보조하는 일반인
― 질병, 부상 또는 장애의 영향을 보상하거나 완화시키기 위해 기기를 사용하는 사람
― 기기를 설치, 조립, 유지 보수, 또는 수리하는 사람
이 표준에서 기기를 설치, 조립, 유지 보수, 또는 수리하는 사람을 서비스 담당자라고도 한다.
이 표준의 많은 요구사항은 서비스 담당자가 기기를 의도한 용도대로 사용하는 사람과 같은 잔여
위험을 경험하도록 구성되어 있다. 하지만 엔지니어나 공학 전문가인 경우가 많은 서비스 담당자는
어떤 능력을 가지고 있고 기술 설명을 고려할 것으로 예상된다. 다른 운영자는 다른 능력을 가지고
있고 사용 설명서를 따를 것으로 예상된다. 따라서 이 표준에서는 어떤 환경에서 유해한 부분에
접근할 때 서비스 담당자의 안전은 적절한 예방 조치를 취하기 위한 서비스 담당자의 지식과 훈련에
부분적으로 달려 있다고 가정한다. 다른 운영자는 ME 기기나 ME 시스템을 사용할 수 있는 능력이
있다고 가정하지만, 반드시 서비스 활동 중에 발생할 수 있는 위험을 피할 능력을 갖추고 있는 것은
아니다.
항목 3.75－산소 과잉 환경
(NFPA 99[42]에 따르면) 25 %의 산소 농도에서 종이 조각의 연소율 증가치는 보통이다(30 %). NFPA
99에서는 23.5 %를 보호 조치가 요구되는 산소 과잉 대기로 정의하고 있지만, 또한 이 값을 압력이
200 kPa이 넘는 산소 챔버에 허용하고 있다. NASA에서는 스페이스셔틀에 25.9 %의 농도를
허용한다(NFPA 53[41]). UL 2601-1[44]에서는 25 %를 문턱값으로 사용한다. Rimanosky, E.M. et al.,

KS C IEC 60601－1:2011
198
ASTM STP 1267[36]에 따르면, 에폭시 회로 기판 재료는 20.9 %와 25.9 %에서는 불완전하게
연소하지만(3 cm와 8.3 cm의 연소 길이), 30 %에서는 완전하게 연소한다.
처음에 산소의 양과 연소율 사이의 관계를 고려할 때는 부분압에 의해 주어지는 지역적으로 이용할
수 있는 산소의 총 양에 연소율이 비례할 것이라고 생각하는 것이 합리적으로 보일 것이다. 하지만
경험상 이것은 어느 정도만 사실이다. NFPA 53:1999의 그림 C-1.2.2(a) 및 (b)와 NFPA 99:2002의
그림 A.3.3.14.4를 보면 정해진 절대 압력에서의 산소 농도에 대한 연소율의 증가는 정해진 농도에서
절대 압력에 대한 연소율의 증가보다 크다는 것을 알 수 있다. “완전 연소” 대 “불완전 연소”의
경계선에 대하여, 산소 농도는 높은 압력에서 절대 압력 및 부분압에 무관하게 같은 숫자(14 %)로
다가가는 것으로 보인다. 따라서 안전하게 하려면, 두 숫자를 정의에 제공한다. 농도 한계는
1기압보다 작은 주위 압력에서 위험이 증가하지 않게 해준다. 부분압 한계는 (산소 챔버와 같은)
비교적 높은 압력에서 상황이 안전하게 해준다.
항목 3.77－환자 측정 전류
환자 측정 전류는 다음과 같은 경우에 필요한 전류이다.
― 전기 임피던스 영상, 임피던스 변화에 따라 호흡을 감시하는 것과 같은 기능들을 수행하는 ME 기
기
― 환자에 대한 전극의 접촉 임피던스처럼 ME 기기의 정확한 작동을 감시
― ME 기기의 기능
― 또는 ME 기기의 기능에 부수하여 우발적으로 발생하는 전류이다. 생리학적 신호에 대한 증폭기의
바이어스 전류가 예가 된다.
환자 측정 전류는 어떤 기능을 가질 수 있지만, 생리학적 기능은 가질 수 없으며, 기능을 전혀
가지지 않을 수도 있다.
항목 3.78－환자 접속부
환자 접속부의 적용과 관련된 위해성 중의 하나는 환자 접속부를 거쳐 누설 전류가 환자를 통해
흐를 수 있다는 사실이다. 정상 조건과 다양한 고장 조건 양쪽에서 이러한 전류의 크기에 특정
한계를 둘 수 있다.
비고 다양한 환자 접속부 사이에서 환자를 통해 흐르는 전류가 환자 측정 전류로 알려져 있다.
환자를 통해 접지로 흐르는 누설 전류는 환자 누설 전류로 알려져 있다.
환자 접속부의 정의는 전류가 환자 측정 전류로 흐를 수 있는 장착부의 각 개별 부분을 확인하고
접지된 환자로 흘러 들어갈 수 있는 환자 누설 전류가 나올 수 있는 장착부의 각 개별 부분을
확인할 수 있게 하는 것이다.
경우에 따라서는 장착부의 어떤 부분이 개별 환자 접속부인지를 결정하기 위하여 환자 누설 전류와
환자 측정 전류를 측정할 필요가 있을 것이다.
환자 접속부는 언제나 접촉할 수 있게 접근할 수 있는 것은 아니다. 환자와 전기적으로 접촉하거나
이 표준에 규정된 공간 거리 및 연면 거리 요구사항이나 관련된 절연파괴 강도 시험에 적합하지
않은 에어 갭이나 절연에 의해서만 환자와 전기적으로 접촉하는 것을 막을 수 있는 장착부의 모든
전도성 부분은 환자 접속부이다. 3.8에 대한 이론적 근거도 참조한다.
예로는 다음과 같은 것이 있다.

KS C IEC 60601－1:2011
199
― 환자를 지지하는 테이블의 상부는 장착부이다. 적절한 절연들 제공하지 못하는 시트(sheet)와 테
이블 상부의 전도성 부분은 환자 접속부로 분류될 것이다.
― 주입 제어장치의 바늘이나 투약 세트는 장착부이다. 부적절한 절연에 의해 (도전 가능성이 있는)
액체 기둥으로부터 분리되어 있는 제어장치의 전도성 부분은 환자 접속부가 될 것이다.
8.7.4.7 d)에서는 절연 물질로 된 표면이 있는 장착부를 포일이나 식염수를 사용하여 시험할 것을
규정하고 있다. 그 다음에는 이것을 환자 접속부로 간주한다.
항목 3.79－환자 환경
이 표준에서 진단, 감시 또는 치료가 발생하는 부피에 대한 치수를 정의하는 것은 어려운 일이다.
그림 A.9에 제시되어 있는 환자 환경에 대한 치수는 실제로도 적합하다고 인정되어 왔다.
비고 그림의 치수는 자유로운 환경에서 환자 환경의 최소 범위를 보여 준다.
그림 A.9 ― 환자 환경의 예
항목 3.81－첨두치 동작 전압
이 정의는 KS C IEC 60950－1：2008의 1.2.9.7에서 가져온 것이다. 정의된 용어인 작동 전압과 함께
이 용어를 사용하면 이미 KS C IEC 60950－1에 친숙한 사람들이 KS C IEC 60950－1로부터 통합된
절연 협조 요구사항을 더 쉽게 이해할 수 있게 될 것이다. 3.56에 대한 이론적 근거도 참조한다.
항목 3.99－강화 절연
“절연 시스템(insulation system)”이라는 용어는 절연이 하나의 균일한 것이어야 한다는 것을 의미하는
것이 아니다. 절연 시스템은 보조 절연이나 기본 절연으로 분리하여 시험할 수 없는 몇 개의 층으로
구성되어 있을 수 있다.

KS C IEC 60601－1:2011
200
항목 3.110－이차 회로
이 정의는 KS C IEC 60950－1：2008의 1.2.8.4의 같은 용어의 정의에 바탕을 두고 있으며,
전원부보다 낮은 순간 과전압이 적용되는 회로를 식별하므로 절연파괴 강도 시험 전압과 공간
거리에 대하여 보다 낮은 값을 갖는다.
항목 3.112－분리 장치
ME 시스템에 기기를 조립할 때 전력이나 신호를 전달하는 연결이 관련될 수 있다. 두 경우 모두
동일한 분리 요구사항이 필요하다.
항목 3.115－신호 입력/출력 부분
신호 입력/출력 부분이 전기 신호를 전달하거나 비전기적 신호를 전달하지만 (금속 시스가 있는
광섬유 케이블을 통하는 방법 등으로) 다른 기기에 대한 도전성 연결을 만든다면, 이 표준의
요구사항을 만족시키기 위하여 다른 회로로부터의 적절한 분리가 필요할 수 있다. 또는 신호
입력/출력 부분에 도전성 연결이 없을 수 있는데, 이 경우에는 전기적 기본 안전에 대한 요구사항을
자동으로 만족시킬 것이다.
항목 3.120－주 전원
(앰뷸런스에 있는 것과 같은) 외부 d.c. 전원은 주 전원으로 간주한다. 이러한 전원에 연결하도록
규정된 ME 기기는 전원으로 전력을 공급받는 ME 기기에 대한 모든 요구사항을 만족시켜야 한다.
과거에 이러한 전원에 대하여 규정된 일부 ME 기기는 대지 전위에 있는 것으로 간주되는 전원의
한쪽과 외함 사이에서 직접 연결을 가졌다. 전원의 대지전위로 간주되는 부분에 대한 연결이
중단되면 이러한 ME 기기의 외함이 전원 전위를 맡기 때문에 접촉 전류에 대한 규정된 한계를
초과할 것이다. 이 표준의 제1판과 제2판은 이러한 방식을 배제하게 되어 있었지만, 표준의 사용자가
이를 항상 이해하는 것은 아니었다. 요구사항을 명확히 하기 위하여 이 이론적 근거가 추가되었다.
항목 3.132－B형 장착부
B형 장착부는 모든 유형의 장착부 중에서 가장 낮은 수준의 환자 보호를 제공하며, 심장에 직접
적용하기에는 적절하지 않다.
B형 장착부의 환자 접속부는 다음과 같을 수 있다.
― 보호 접지될 수 있다.
― 접지에 연결은 되지만 보호 접지는 되지 않을 수 있다.
― 연결되지 않은 상태일 수 있지만, BF형 장착부에 요구될 것과 같은 정도로 접지와 절연이 되지
않을 수 있다.
항목 3.133－BF형 장착부
BF형 장착부는 B형 장착부가 제공하는 것보다 높은 정도의 환자 보호를 제공한다. 이것은 ME
기기의 접지된 부분과 그 밖의 접촉 가능 부분으로부터 환자 접속부를 절연시켜, 외부에서 발생하는
의도하지 않은 전압이 환자에게 연결되어 환자 접속부와 접지 사이에 적용될 경우에 환자를 통해
흐를 전류의 크기를 제한하는 방법으로 달성된다. 하지만 BF형 장착부는 심장에 직접 적용하기에는
적합하지 않다.

KS C IEC 60601－1:2011
201
항목 3.134－CF형 장착부
CF형 장착부는 가장 높은 정도의 환자 보호를 제공한다. 이것은 ME 기기의 접지된 부분과 그 밖의

접촉 가능 부분으로부터 환자 절연 수준을 증가시켜 환자를 통하여 흐를 가능성이 있는 전류의
크기를 더욱 제한하는 방법으로 달성된다. CF형 장착부는 멸균이나 생체적합성과 같은 다른
측면에서는 적합하지 않을 수도 있지만 환자 누설 전류가 관련되어 있는 한 심장에 직접 적용하기에
적합하다.
항목 3.139－사용 전압
이 정의는 KS C IEC 60950－1：2008의 1.2.9.6에서 채택된 것이다. 정의된 용어인 첨두치 동작
전압과 함께 이 용어를 사용하면 이미 KS C IEC 60950－1에 친숙한 사람들이 KS C IEC
60950－1로부터 통합된 절연 협조 요구사항을 더 쉽게 이해할 수 있게 될 것이다. 3.56에 대한
이론적 근거도 참조한다.
항목 4.1－ME 기기 또는 ME 시스템에 대한 적용 조건
ME 기기 및 ME 시스템에 대한 위험 관리의 적용에 대한 조건에는 합리적인 예상 가능한 오용이
포함된다. 제조자는 위험 분석의 일환으로서 예상할 수 있는 오용을 확인한다(ISO 14971：2000의
4.2를 참조한다). 이 확인에는 가용성 공학 과정의 결과가 포함될 수 있다.
항목 4.2－ME 기기나 ME 시스템에 대한 위험 관리 과정
이 표준의 제3판에 도입된 변화는 최소 기본 안전 및 필수 성능 요구사항을 명시하는 데 있어서
(신기술의 안전을 평가할 때처럼) 설계 과정의 적절성을 평가할 규정을 작성한다는 것이며, 이
규정은 구체적인 합격/불합격 기준을 가진 실험실 시험의적용을 대신할 적절한 대안을 제공해준다.
이 원칙을 적용하면 이 표준에 대한 적합성 입증의 일환으로서 위험 관리 절차를 수행하기 위한
일반 요구사항의 도입을 이끌어 낼 수 있다.
제조자는 ME 기기가 의도한 목적에 적합하도록 설계 및 구성되고 ME 기기의 사용과 관련된 어떠한
위험도 이득과 비교하여 수용가능한 수준으로 할 책임이 있다. ISO 14971에서는 제조자가 ME 기기
또는 ME 시스템 및 그 부속품과 관련된 위해성을 확인하고, 이러한 위해성과 관련된 위험을 추정
및 평가하고, 이러한 위험을 통제하며, 이 통제의 효과를 모니터링하기 위한 절차를 명시하고 있다.
검증할 수 있는 특정 요구사항을 포함하는 이 표준의 절을 준수하면 관련된 위험을 수용할 수 있는
수준으로 줄일 것이라고 가정한다.
ME 시스템의 제조자는 시스템 수준에서 이러한지 확인하여야 한다. 제조자는 개별 시스템 부품들이
하나의 시스템으로 통합되었다는 사실에 입가하여 발생하는 위험을 평가하여야 한다. 이 평가에는
시스템 부품들 사이에 교환되는 정보의 모든 측면을 포함시켜야 한다. 이러한 부품들이 비ME
기기가 아닌 부품인 경우에도 이러한 부품을 ME 시스템에 통합시키는 것과 관련된 잠재적인 위험을
고려할 필요가 있다. 비의료 기기를 ME 시스템에 통합시키는 것에 대한 추가 요구사항은 16.에서
설명한다. 16.에서는 ME 시스템에 대한 요구사항을 제공하며 비ME 기기와 관련된 위험을 다루는
방법을 다룬다.
ISO 14971에 대한 준수에는 제조자가 공식적인 품질 시스템을 갖추는 것이 요구되지 않는다는 점에
주의해야 한다.
이 위험 관리 절차에서 일련의 기록과 그 밖의 문서, 즉 위험 관리 파일이 나온다. 위험 관리 절차에

KS C IEC 60601－1:2011
202
대한 적합성은 위험 관리 파일을 검사하여 확인한다.
모든 경우에 있어서 제조자는 개발되고 있는 장치와 이 장치의 사용과 관련된 위해성에 관한
전문가로 간주될 것이다.
적합성 시험이 위험 관리 파일에 관한 검토나 검사로 이루어지는 경우에는 제조자의 계산 또는 시험
결과나 위험 수용성의 결정처럼 위험 관리 파일의 관련된 부분만 검토할 필요가 있다.
이 표준의 일부 요구사항에서는 수용할 수 없는 위험이라는 용어를 사용하고, 다른 요구사항에서는
위해 상황이라는 용어를 사용한다. 모든 수용할 수 없는 위험이 위해 상황에서 나오지만, 모든 위해
상황이 수용할 수 없는 위험을 일으키는 것은 아니다.
요구사항에서 어떤 용어를 사용할지를 결정할 때 다음과 같은 원칙들이 사용되었다.
― 수용할 수 없는 위험은 제조자가 위험의 수용성에 관한 판단을 내려야 하거나 판단을 내리는
것이 허용되었을 경우에 사용한다. 이 판단은 경험, 역사적 데이터 등과 같은 적절한 이론적
근거가 뒷받침되어야 할 필요가 있다.
― 위해의 가능성에 따라 특정 요구사항이 적용될지 여부가 결정될 때는 위해 상황을 사용한다.
이러한 경우에 제조자가 해야 하는 유일한 결정은 위해 상황의 존재 여부이다. 이 결정은 이 위해
상황으로부터 발생하는 위험에 무관하게 이루어진다.
― 위해성이 반드시 노출되는 것이 아닐 때는 위해성이라는 용어를 사용한다.
항목 4.3－필수 성능
“안전”의 개념은 (생리학적 모니터링 기기의 정확도와 같이) 필수 성능 문제를 포함시키기 위하여 이
표준의 제1판과 제2판의 기본 안전 고려사항에서 확대되었다. 이 원칙의 적용으로 제목이 제2판의
“의료 전기기기의 안전－제1부：안전에 대한 일반 요구사항(Safety of medical electrical
equipment－Part 1：General requirements for safety)”에서 “의료 전기기기－제1부：기본 안전 및 필수
성능에 대한 일반 요구사항(Medical electrical equipment－Part 1：General requirements for basic
safety and essential performance)”으로 변경되게 되었다.
필수 성능의 설명에 대해서는 3.27에 대한 이론적 근거를 참조한다.
항목 4.4－예상 사용 수명
예상 사용 수명은 4.5, 4.7, 7.1.3, 8.6.3, 9.8.2 및 11.6.6과 같은 이 표준의 많은 요구사항에 대한
적합성을 평가하기 위한 전제 조건으로서 위험 관리 절차의 일환으로 제조자가 결정할 필요가 있다.
제조자는 책임 조직이 ME 기기 수명이 다 되어가는지를 평가할 수 있게 할 정보를 부속문서에
제공하여야 한다. 이러한 정보는 (사용 기간이나 사용 횟수의 측면에서처럼) 제조자가 결정한 예상
사용 수명을 포함하여야 하며, 예방 유지 보수의 일환으로 수행될 시험이나 책임 조직이 적절한
결정을 내리게 할 수 있는 그 밖의 기준을 포함할 수도 있다. 이러한 정보에 대한 필요성과 이를
제시하는 적절한 방법을 위험 관리 절차의 일환으로 제출하여야 한다.
항목 4.5－ME 기기 또는 ME 시스템에 대한 동등한 안전
이 항목에서는 사용될 동등한 안전을 달성하는 대체적인 수단을 허용한다. 이것은 제조자가 더
안전하거나 비용 또는 성능과 같은 다른 이점을 가질 수 있는 혁신적인 솔루션을 사용할 수 있게
하기 때문에 중요하다.

KS C IEC 60601－1:2011
203
위험 관리 파일의 문서에서는 대체 수단을 사용하여 얻은 잔여 위험이 이 표준의 요구사항을
적용하여 얻은 잔여 위험보다 같거나 작기 때문에 수용할 수 있다는 것을 제시하여야 한다.
잔여 위험이 이 표준의 요구사항을 적용하여 얻은 잔여 위험보다 큰 경우에는 환자에 대한 임상적
이익과 같은 다른 고려사항에 의해 잔여 위험이 충분히 정당화된다고 하더라도 ME 기기나 ME
시스템이 이 표준에 적합한 것으로 간주할 수 없다.
항목 4.6－환자와 접촉하는 ME 기기 또는 ME 시스템의 부분
의식이 없거나, 마취되었거나, 무능력하게 된 환자와 의도하지 않게 접촉하게 되는 부분은 반드시
환자와 접촉해야 하는 장착부와 같은 위험을 일으킬 수 있다. 한편으로 활동할 수 있는 환자가 손을
뻗어 접촉할 수 있는 부분은 운영자에게 발생시킬 수 있는 것과 비슷한 크기의 위험을 환자에게
발생시킬 수도 있다.
이 표준의 제1판과 제2판의 장착부의 정의에서는 이 문제를 다루지 않았다. 제2판에 대한 두 번째
수정안에서는 환자와 접촉할 수 있는 부분을 포함시키도록 정의를 확장시켰지만, 새로운 정의도
계속해서 어려움을 일으켰다.
이제 이 표준에서는 위험 관리 절차를 따를 것을 요구하고 있기 때문에 이 절차를 사용하여 이러한
부분에 부분이 장착부에 대한 요구사항에 해당하는지의 여부를 확인하는 것이 적합하다.
표시 요구사항을 배제시킨 것은 이 판의 개발 중에 이 주제에 대한 질문에 응답한 국가 위원회들의
대다수의 견해를 반영한 것이다. 장착부로 의도하지 않은 부분이 장착부인 것처럼 표시된다면
운영자에게 혼동이 생길 것이다.
항목 4.7－ME 기기에 대한 단일 고장 조건
ME 기기가 단일 고장 안전이어야 한다는 요구사항은 위해성으로부터 위해가 발생할 수 있는 확률에
사실상 하한치를 주는 것이다. 이 확률이 얻어진다면 위험은 수용 가능하다. 이 논의가 특정
위해성의 심각도나 확률을 언급하는 모든 경우에 이 위해성으로부터 발생하는 위해의 확률이나
심각도에 주목해야 한다.
단일 고장 안전은 KS C IEC 60513[12]에서 설명한 단일 고장 원리에서 나온 개념이다. 단일 고장
안전은 예상 사용 수명 중에 기본 안전을 보장하는 ME 기기의 특징이다. 심각도가 높은 위해의
경우에는 위험 관리 절차를 적용했을 때 단일 고장 개념이 수용할 수 있는 위험에 도달하지
못한다는 결론을 내릴 수도 있다.
다음과 같은 조건 중의 하나가 적용된다면 두 단일 고장이 동시에 발생할 확률은 무시할 만큼
작다고 간주한다.
a) 단일 고장으로 인하여 위해성의 발생을 막는 보호 장치(예：퓨즈, 과전류, 방출, 안전 정지기
등)가 동작하는 경우
b) 운영자가 분명히 알 수 있는 틀림이 없고 명확하게 분간이 가능한 신호에 의해 단일 고장이
밝혀지는 경우
c) 사용 설명서에 규정된 주기적인 검사와 유지 보수로 단일 고장을 밝히고 고친다. 다음으로 예정된
검사 및 유지 보수 주기가 되기 전에 두 번째 고장이 발생할 수 있는 확률이 유한하다. 위의 사례
a)에서처럼 이 이중 고장 조건의 확률을 무시할 수 있으려면 각 고장의 확률이 낮아야 한다.
이것은 검사 및 유지 보수의 빈도가 고장 발생의 예상 확률과 비교하여 높아야 한다는 것을

KS C IEC 60601－1:2011
204
의미한다. 하나의 단일 고장 조건이 감지 및 교정될 때까지의 시간이 길수록 두 번째 고장이
발생할 확률도 커진다. 따라서 제조자는 위험 분석의 일환으로서 발생할 수 있는 두 번째 고장의
발생과 관련하여 감지 시간을 분명하게 고려할 필요가 있다.
범주 a)에서 c)의 통상적인 예는 다음과 같다.
― 강화 또는 이중 절연
― 기본 절연에 결합이 있는 1급 ME 기기
― 표시 장치의 비정상적인 표시, 과도한 소음이나 마찰을 일으키는 중복 서스펜션 코드의 결함
― 정상 사용에서 움직이는 연성 보호 접지선의 열화
항목 4.9－ME 기기에서 높은 무결성 특성을 갖는 부품의 사용
높은 무결성 특성을 가지는 부품을 결정하는 첫 단계는 기본 안전이나 필수 성능을 유지하는 데
요구되는 특성들을 찾기 위한 위험 분석을 수행하는 것이다. 이를 수행하였다면 적절한 부품을
선택할 수 있다. 요구되는 특성을 결정하는 과정의 일환으로 IEC 부품 표준을 참조할 수 있다.
높은 무결성 특성을 가지는 부품에 대한 형식 시험은 적합성을 결정하는 데 필요한 것들 중 일부일
뿐이다. 높은 무결성 특성을 가지는 부품은 의도한 대로 기능해야 하거나 위해성이 일어날 가능성이
있으므로 추가 고려사항에는 다음과 같은 사항이 적절하게 포함시킨다.
― 제조 과정의 일환으로 수행할 뿐만 아니라 최종 제품에 조립된 후에도 수행되는 지속적인 감시
― 관련된 장치의 고유한 특성
― 로트 시험
― 교정
― 제조 결함의 통제
― 유지 보수
― 기기의 예상 사용 수명
― 관련된 부품 표준의 사용
― 고장 모드 특징
― 환경 조건
― 기기의 예상되는 오용
― 다른 기기와의 상호 작용
항목 4.10－전원
교류 전압은 관련된 파형의 어느 순간값과 동일한 순간의 이론적인 파형의 순간값의 차이가
이상적인 파형의 첨두치의 5 % 이하라면 사실상 정현파라고 간주한다.
다상 전압 시스템은 역상분의 크기도 영상분의 크기도 정상분의 크기의 2 %를 초과하지 않는다면
대칭으로 간주한다.
다상 공급 시스템은 대칭 전압 시스템으로부터 공급을 받을 때 결과적으로 발생하는 전류 시스템이
대칭이라면 대칭으로 간주한다. 즉, 역상 전류 성분의 크기도 영상 전류 성분의 크기도 정상 전류
성분의 크기의 ±5 %를 초과하지 않는다.
5.절－ME 기기의 시험에 대한 일반 요구사항
ME 기기에는 ME 기기의 성능에 결함이 발생하거나 열화를 일으키는 경우에도 고장으로 인해 환자,

KS C IEC 60601－1:2011
205
운영자 또는 주변에 위해성을 일으키지 않도록 다수의 절연, (전기적 및 기계적) 부품 및 구성상의
특징이 있을 수 있다.
항목 5.1－형식 시험
위험 관리 절차에서는 ME 기기가 안전하다는 것을 보장하는 데 필요한 위험 통제 조치를 확인한다.
이 표준에서 다르게 규정하지 않는 한 시험은 반복하지 않아야 한다. 이것은 특히 제조자의
현장이나 시험 연구소에서만 수행되는 절연파괴 강도시험에 적용된다.
모든 개별적으로 생산된 ME 기기가 이 표준을 준수하게 하기 위해서는 제조자나 설치자가 각 ME
기기가 제조나 설치 중에 개별적으로 완전하게 시험되지 않았다고 하더라도 제조, 설치 또는 조립
중에 모든 요구사항을 만족하게 할 조치를 수행하여야 한다.
이러한 조치는 다음과 같은 형태를 취할 수 있다.
a) 일정한 품질이 안전과 관련될 경우, 우수한 제조 생산량과 일정한 품질을 보장하기 위한 생산 방
법
b) 모든 생산된 품목에 대하여 수행되는 생산 시험(정기 시험)
c) 결과가 충분한 신뢰 수준이라는 것이 정당화되었을 경우, 생산 샘플에 대하여 수행되는 생산 시험
생산 시험은 형식 시험과 동일할 필요는 없지만 제조 조건에 맞게 수정될 수는 있으며, 절연의
품질이나 기본 안전 및 필수 성능에 중요한 다른 특징에 대한 위험을 줄일 가능성도 있다.
물론 생산 시험은 최악의 상황이 야기될 수 있는(형식 시험에서 유도되었을 수도 있는) 설정으로
제한될 것이다.
ME 기기의 성격에 따라 생산 방법이나 시험은 전원부 및 환자 접속부의 임계 절연과 이러한 부분들
사이의 절연이나 분리와 관련이 있을 수 있다.
제안된 시험 매개변수는 누설 전류와 절연 강도가 될 수 있다.
적용이 가능할 경우, 보호 접지의 연속성은 주요 시험 매개변수가 될 수 있다.
항목 5.2－시료의 수
형식 시험 시료나 시료들은 책임조직에 의해 계획된 기종이어야 한다.
항목 5.7－습도 전처리
KS C IEC 60529에 따르면, IPX8 등급의 ME 기기의 외함은 기술된 조건에서 일정 양의 수분이
위해성을 일으킬 수 있을 때 해당하는 양의 수분의 유입을 막아 준다.
수용 가능한 수분의 양 및 위치와 함께 시험 조건은 개별표준에서 정의한다. 수분의 유입을 허용할
수 없다면(밀폐된 외함이라면), 습도 전처리 적용하는 것은 부적합하다.
대체로 통제되는 환경에서 사용되며 안전에 영향을 주지 않는 습기에 민감한 부분에는 이 시험을
적용할 필요가 없다. 예로는 컴퓨터 기반 시스템의 고밀도 저장 매체, 디스크 및 테이프 드라이브
등이 있다.

KS C IEC 60601－1:2011
206
ME 기기가 습도 시험기에 놓일 때 응결을 막기 위하여 이러한 습도 시험기의 온도는 ME 기기를
넣을 당시의 ME 기기의 온도와 같거나 조금 낮아야 한다. 습도 시험기 밖의 방안의 공기에 대한
온도 안정화 시스템을 사용하지 않도록 하기 위하여 처리 중의 습도 시험기 공기 온도는
(+20~+32) °C의 범위의 한계 내에서 외부 공기의 온도에 맞게 조절한 다음에 초기값에서
“안정화”시킨다. 습도 시험기의 온도가 습기의 흡수도에 주는 영향은 인식하고 있지만, 시험 결과의
재현성에 큰 손상이 일어나지 않고 비용 감소 효과가 상당한 것으로 인식되었다.
항목 5.9－장착부와 접근 가능 부분의 결정
환자 지지대와 물침대와 같은 특별한 경우는 제외하고 ME 기기와의 접촉은 다음으로 이루어진다고
간주된다.
― 10 cm×20 cm의 금속박을 사용하여 누설 전류 측정을 위한 모의 실험에 사용(전체 ME 기기가 더
작을 경우에는 금속박의 크기도 더 작을 수 있다.) 중인 한 손
― 정지판이 갖추어진 테스트 핑거를 사용한 모의 실험 중 자연스러운 위치에서 펴거나 구부러진
하나의 손가락
― 바깥쪽으로 끄집어내어 손가락이 들어갈 수 있게 하는 테두리나 슬릿. 테스트 훅과 테스터 핑거의
조합을 이용하여 모의시험
항목 5.9.2.1－테스트 핑거
개폐 커버는 조정, 검사, 교체 또는 수리를 위해 전기기기의 부분에 접근할 수 있도록 제거할 수
있는 외함의 부품이다. 도구를 사용하지 않고 제거할 수 있는 부분은 사용 설명서에서 설명하지
않는다고 하더라도 서비스 담당자뿐만 아니라 모든 운영자가 교체하게 되어 있는 부분이라고
추정한다. 서비스 담당자를 제외한 운영자는 모범 안전 관행에서 서비스 담당자만큼 우수 안전 기준
내에서 잘 훈련을 받거나 경험을 갖추고 있지 않을 수도 있다. 따라서 유해한 전압과 우발적인
접촉을 막기 위해서는 추가적인 안전 예방 조치가 필요하다. 그 때문에 개폐 커버 내부의 어떤
부분이 접근 가능 부분으로 간주되는지를 결정하기 전에 도구를 사용하지 않고 제거할 수 있는 램프,
퓨즈 및 퓨즈홀더와 같은 부분을 제거하는 것이다.
퓨즈링크가 도구를 사용하지 않고 제거할 수 있는 캡에 고정되어 있는 퓨즈홀더는 특별히 주의를
기울여야 하는 곳이다. 캡이 제거될 때 퓨즈링크가 나오지 않을 경우, 운영자가 손가락으로
퓨즈링크의 끝을 잡아서 제거하려고 시도할 수 있다. 운영자가 새 퓨즈링크를 먼저 캡에 삽입하지
않고 퓨즈홀더에 삽입하려고 할 수도 있다. 두 경우 모두 합리적으로 예상할 수 있는 오용으로
간주할 수 있다. 어떤 부분이 접근 가능한지를 평가할 때 이를 고려하여야 한다.
퓨즈홀더에 관한 추가 정보는 KS C IEC 60127－6[7]을 참조한다.
6.절－ME 기기와 ME 시스템의 분류
ME 기기는 여러 가지 등급으로 분류될 수 있다.
항목 6.2－감전에 대한 보호
일부 다른 표준에서는 안전 특별 초저전압(SELV：Safety Extra-Low Voltage) 전원 공급
시스템으로부터 전력을 받는 기기를 식별하기 위하여 “3급 기기(Class III equipment)”라는 용어를
사용한다. 이 표준에서는 3급 기기라는 용어를 공식적으로 사용하지 않는다. 3급 기기의 기본 안전은
설치와 해당 기기에 연결된 다른 3급 기기에 크게 의존한다. 이러한 요인은 운영자의 통제 범위를

KS C IEC 60601－1:2011
207
벗어나며, 이는 ME 기기에 수용할 수 없는 것으로 간주된다. 또한 전압을 제한하는 것으로는 환자의
안전을 보장하는 데 충분하지 않다. 이러한 이유로 이 표준에서는 3급 구성을 인정하지 않는다.
항목 6.3－물이나 입자성 물질의 유해한 유입에 대한 보호
IP2X에 관한 KS C IEC 60529의 요구사항은 접근성 요구사항과 같기 때문에 이 표준의 요구사항에
적합하면 자동으로 제조자가 ME 기기의 정격을 IP2X로 정하는 것이 허용된다는 점에 주의하는 것이
좋다(5.9 참조).
항목 6.6－동작 모드
연속 동작과 비연속 동작으로 사실상 모든 기기의 동작 모드의 범위를 다룬다. 공급 전원에
플러그가 연속적으로 꽂힌 상태를 유지하지만 간헐적으로 동작하는 ME 기기는 비연속 동작기기로
간주하여야 하며, 부속문서에 켜기/끄기 시간에 관한 적절한 지시를 가지고 ME 기기에 적절한
표시를 하는 것이 좋다(7.2.11 참조).
항목 7.1.1－식별, 표시 및 문서의 가용성
ME 기기를 잘 설계하기 위해서는 ME 기기의 표시와 부속문서가 명확하고, 일관되며, 잠재적인 사용
오류를 줄이는 데 도움이 되는 것이 좋다. 따라서 표시와 부속문서는 다른 운영자-ME 기기
인터페이스 요소처럼 엄격한 평가를 거쳐야 한다.
항목 7.1.2－표시의 가독성
ME 기기의 표시는 ME 기기가 일반적으로 동작하는 통상적인 조도 범위에서 운영자가 명확하게
읽을 수 있는 것이어야 한다. 이 시험에서 사용되는 수준은 내부 조명 설계에서 사용하기 위한
다음과 같은 권장 조도를 근거로 한 것이다[51].
― 시각 작업이 가끔씩만 수행되는 작업 공간에는 100~200 lx를 권장한다.
― 작은 규모의 시각적 작업이나 중간 등급 연필의 글씨를 읽는 데는 500~1 000 lx를 권장한다.
― 낮은 명암비나 매우 작은 크기의 시각적 작업에는 1 000~2 000 lx를 권장한다(예：품질이 낮은 종
이에 경질의 연필로 쓴 글씨를 읽는 것).
예상되는 사용 조건에서 운영자가 표시를 읽을 수 없다면 수용할 수 없는 위험이 있을 것이다.
최소분리시각(MAR：Minimum Angle of Resolution)은 오랫동안 사용된 스넬렌 척도에 대한 개선
사항으로 개발된 시력 측정 방법이다. 값은 최소분리시각의 대수로 표현한다. Log MAR은 스넬렌
척도로부터 계산할 수 있다. 즉, 정상 시력에 대하여 log MAR＝log(6/6)＝0이다.
항목 7.1.3－표시의 내구성
마찰 시험은 증류수, 메틸레이티드 스피릿 및 이소프로필 알코올을 사용하여 수행한다.
에탄올 96 %는 유럽 약전에서 C 2H 6O(MW46.07)라는 용어로 시약으로 정의된다.
이소프로필 알코올은 유럽 약전에서 C 3H 8O(MW60.1)라는 용어로 시약으로 정의된다.
항목 7.2.2－식별

KS C IEC 60601－1:2011
208
이 항목은 오인시 위해성이 발생할 수 있는 모든 착탈형 부품에 적용하기 위한 것이다. 예를 들어
일반적인 소모품은 아마도 식별이 필요하겠지만, 화장품 덮개는 식별할 필요가 없을 것이다.
모델이나 형명에서는 대체로 어떤 성능 표준을 나타내지만, 적용된 성분 및 재료를 포함하여 정확한
구성을 표시하지는 않을 수도 있다. 이것이 요구되는 경우에는 일련 번호로 모델이나 형명을 보완할
수 있다. 일련 번호를 다른 목적으로 사용할 수도 있다.
지역적 요구사항에서 개별 식별을 요구하는 경우에는 제조 일련번호의 표시만으로는 충분하지 않을
수도 있다.
하나의 PEMS에서 서로 다른 버전이 실행될 수 있는 것은 소프트웨어의 특징이다. 소프트웨어의
식별은 사용자 인터페이스에 나타나는 경우가 많을 것이다(소프트웨어에 사용자 인터페이스가 없는
경우처럼 이렇게 할 수 없는 경우가 있을 수도 있다). 소프트웨어의 식별에 특별한 도구가 필요할 수
있다. 이 이유 때문에 요구사항에서는 지정된 사람만이 식별을 할 수 있게 한다.
항목 7.2.3－부속문서 참조
사용 설명서에 경고가 포함되는 모든 경우에 ME 기기에 IEC 60878 안전성 01(표 D.2의 안전 표식
10 참조)을 표시하려는 것은 아니다. 지나치게 많은 경고와 불필요한 경고는 역효과를 일으킨다.
제조자가 특정 위험에 대한 위험 통제 조치로서 운영자에게 사용 설명서를 읽을 것을 지시하도록
결정할 때만 안전 표식 IEC 60878 안전성 01을 사용하는 것이 좋다.
항목 7.2.4－부속품
책임 조직과 운영자는 기본 안전이나 필수 성능을 손상시키지 않고 어떤 부속품을 사용할 수
있는지를 알기 위해 부속품을 식별할 능력을 갖출 필요가 있다. 서로 다른 제조자가 같은 번호를
사용할 수도 있기 때문에 모델이나 형명만으로는 충분하지 않다. 부속품에 표시된 이름은 ME 기기
제조자의 이름일 수도 있고 다른 이름일 수도 있다.
항목 7.2.10－장착부
이 표준의 제2판에 따르면 표시는 장착부 자체에 있을 수도 있고 연결 지점 인접한 곳에 있을 수도
있다. 어느 위치도 모든 경우에 만족스러운 것은 아니다.
환자 접속부로부터 분리되지 않은 도체가 절연막이 존재하는 ME 기기 내부의 지점까지 뻗는다면
장착부 자체의 BF형이나 CF형 표시는 책임 조직이나 운영자를 오도하여 절연이 장착부 자체에
이루어진 것으로 믿게 만들 수 있다. 다른 등급 분류가 사용 중인 특정 장착부에 따라 달라진다면,
연결 지점의 단일 표시는 부정확할 것이며 복수의 표시는 혼동을 일으킬 것이다.
내세동 제거 장착부의 경우 심장제세동기의 방전의 영향으로부터의 보호수단이 부분적으로 환자
케이블에 있다면, 부적절한 케이블이 사용될 때 불명확한 위해성이 있기 때문에 운영자에 대한
경고가 필요하다. 위해성에는 환자에게 전달되는 제세동 에너지의 감소, 결과적으로 필수 성능이
손실되는 ME 기기에 대한 손상 또는 운영자 또는 그 밖의 사람에 대한 감전이 포함될 수 있다.
항목 7.2.12－퓨즈
KS C IEC 60127－1에 적합한 퓨즈에 대한 표시의 예에는 다음과 같은 것이 있다.
― T 315 L, 250 V

KS C IEC 60601－1:2011
209
― T 315 mAL, 250 V
― F 1.25 H, 250 V
― F 1.25 AH, 250 V
동작 속도는 KS C IEC 60127－1의 문자나 색상 코드로 표시할 수 있으며, 이는 다음과 같다.
― 매우 빠르게 동작：FF 또는 검정
― 빠르게 동작：F 또는 빨강
― 중간 정도의 시간 지연：M 또는 노랑
― 시간 지연：T 또는 파랑
― 긴 시간 지연：TT 또는 회색
항목 7.3.2－고전압 부분
고전압 부분은 ME 기기에 에너지가 공급되고 있는 동안에 ME 기기 내부에서 작업해야 하는 서비스
담당자와 그 밖의 사람에게 중대한 감전 위해성을 제시한다. 해당 부분이 외함 내부에 있기 때문에
위험은 ME 기기의 외부에 있는 고전압 단말 장치에 대한 위험보다 대체로 낮은 것으로 인식된다.
따라서 이러한 위험 전압의 존재 가능성을 서비스 담당자 및 그 밖의 사람에게 경고하기 위한
표시로서 “위험 전압(dangerous voltage)” 기호(IEC 60417-5036)(DB：2002-10)를 사용할 수 있다.
제조자는 안전 표식 3을 사용할 수 있다. 위해성에 노출되는 사람이 최소한의 훈련을 받았거나
고전압이 존재한다는 것을 모르고 있을 수 있는 경우, 위험 관리 절차에서는 안전 표식이 가장
적절한 선택이라고 결정할 수 있다.
항목 7.3.4－퓨즈, 열 감지 차단기 및 과전류 배출
7.2.12에 대한 이론적 근거를 참조한다.
항목 7.8－지시등과 제어 장치
지시등의 색은 KS C IEC 60073[5]도 참조한다.
항목 7.9.1－일반
제조자가 지정하지 않은 용도로 ME 기기나 ME 시스템을 부주의하게 사용되지 않는 것이 중요하다.
항목 7.9.2.1－일반
책임 조직과 운영자는 많은 유형의 ME 기기를 자주 다룬다. 현대 ME 기기는 복잡하기 때문에 사용
설명서는 ME 기기의 중요한 부분이다. 사용 설명서에 대한 구조의 일부 공통점은 운영자가 필요한
자료를 빠르고 쉽게 찾는 데 도움이 될 수 있다. 하지만 이 표준에서 다루는 ME 기기가 다양하기
때문에 어느 한 형식이 모든 ME 기기에 동일하게 적용되지 않을 것이다. 따라서 제조자가 사용
설명서를 개발할 때 7.9.2.2~7.9.2.16의 일련의 주제를 개요로 사용할 것을 권장하지만, 요구하는
것은 아니다.
표시와 부속문서에서 사용되는 언어의 문제는 IEC에서 해결할 수 없다. 심지어는 식별과 부속문서가
국제적인 언어로 되어야 한다는 요구사항도 전 세계적으로 지지할 수는 없는 것이다.
항목 7.9.2.2－경고 및 안전 공지

KS C IEC 60601－1:2011
210
공급 전원 또는 내부 전원으로부터의 동작이 규정되는 1급 ME 기기에 대하여 사용 설명서에서는
설비의 보호 접지선이나 보호 접지 시스템의 완전성에 의심의 여지가 있을 경우 내부 전원을
사용해야 한다고 명시하여야 한다.
항목 7.9.2.6－설치
사용 설명서에는 제조자, 조립자, 설치자 또는 수입자가 다음과 같은 경우에만 자신이 ME 기기 또는
ME 시스템의 기본 안전, 신뢰성 및 성능에 미치는 영향에 대하여 책임을 진다는 문구를 포함 시킬
수 있다.
― 적절하게 훈련을 받은 담당자가 조립 작업, 연장, 재조정, 수정 또는 수리를 수행한다.
― 관련된 공간의 전기 설비가 해당 요구사항에 적합하다.
― ME 기기나 ME 시스템이 사용 설명서에 따라 사용된다.
항목 7.9.2.7－공급 전원으로부터의 분리
플러그와 소켓은 8.11.1 a)를 만족시키기 위해 공급 전원으로부터 적절한 분리 수단을 제공하지만,
필요할 때 쉽게 접근할 수 없다면 적절하지 않을 것이다.
항목 7.9.3.1－일반
제조자는 ME 기기의 의도한 용도에 따라 위해성이 야기되지 않는 허용 가능한 환경 조건을
규정하는 것이 좋다. 다음과 같은 환경 조건이 고려될 것으로 예상된다.
― 습도의 영향
― 온도의 영향
― 대기압의 영향
― 충격과 진동의 영향
― 자외선의 영향
― 수랭식 ME 기기에 대한 수온의 영향
― 오염의 영향
이 표준에서 정확도와 정밀도는 정의할 수 없다. 이러한 개념은 개별표준에서 다루어야 한다.
아래에 나열된 값은 ME 기기가 안전할 것으로 요구되는 환경 조건의 범위를 설명하기 위하여 KS C
IEC 60601－1의 제2판에서 사용되었다.
a) +10~+40 °C의 주위 온도 범위
b) 30~75 %의 상대 습도 범위
c) 70.0~106.0 kPa의 대기압 범위
d) 25 °C 이하인 수랭식 ME 기기의 유입구에서 물의 온도
이러한 환경 조건은 주위 온도가 가끔 +40 °C에 도달하는 기후에서 공기 조화 시설이 없는 빌딩의
조건에 바탕을 둔 것이다.
KS C IEC 60601－1의 제2판에서 ME 기기는 위의 조건에서 동작할 때 안전해야 했지만, 제조자가
부속문서에서 규정한 조건에서 완전히 동작할 수 있기만 하면 되었다.
이 판에서는 일부 요구사항 및 시험에 대한 특정 환경 조건을 규정한다. 이렇지 않은 경우에 ME

KS C IEC 60601－1:2011
211
기기는 제조자가 부속문서에 규정한 환경 조건 범위에서 안전한 상태를 유지하고 정확하게 동작해야
한다.
장착부가 41 °C의 한계 가까운 온도에서 동작해야 했던 경우에 ME 기기에 40 °C의 환경 조건을
적용하는 문제가 항상 있었다는 사실에 주의를 기울인다.
KS C IEC 60601－1의 제2판에서는 제조자가 다르게 규정하지 않는 한 ME 기기의 운반과 보관에
대하여 다음과 같은 환경 조건 범위를 규정하였다.
― -40~+70 °C의 주위 온도 범위
― 응결을 포함하여 10~100 %의 상대 습도 범위
― 50~106 kPa의 대기압 범위
제2판에 대한 수정안 2에서는 위의 목록을 제조자가 허용할 수 있는 운반 및 보관 조건을
기술한다는 요구사항으로 교체하였다. 하지만 다른 정보가 없는 상황에서는 위의 목록이 허용할 수
있는 한계를 결정할 때 유용한 출발점 역할을 할 수 있다.
환경 변수와 전자기술 제품이 운반, 보관, 설치 및 사용될 때 전자기술 제품이 만족하는 조건의 범위
내에서 이러한 변수의 심각도의 제한된 수에 관한 정보를 IEC 60721 시리즈[18]에서 찾아볼 수 있다.
영구 설치형 고출력 ME 기기의 경우에는 지역적인 조건 때문에 입력 전압이 최소 정상 전압 아래로
떨어지는 것을 막기 위해 고객 설비에서 전압 강하를 조절해야 할 수도 있다. 공급 전원의 요구되는
겉보기 임피던스를 규정하여 전압 강하를 조절할 수 있다.
항목 7.9.3.4－전원 분리
서비스 담당자는 공급 전원에서 ME 기기를 분리시키는 방법을 알고 있어야 한다. 이것은 항상
분명한 것이 아니며, 특히 8.11의 요구사항을 만족하지 않는 전원부의 스위치가 있을 경우에
분명하지 않다.
8.절－ME 기기에서 발생하는 전기 위해성에 대한 보호
감전으로부터의 보호에 대한 기본 원칙은 모드 접근 가능 표면과 다른 모든 접근 가능 표면 또는
접지 사이의 전압 또는 전류가 정상 조건 및 단일 고장 조건을 포함하는 모든 관련된 상황에서
위해성을 일으키지 않을 만큼 낮다는 것이다.
보호 수단의 달성을 위한 요구사항은 IEC 기본 안전 표준, 이 표준의 지난 판, 그리고 다른 IEC
제품 표준에서 여러 가지 방식으로 공식화되었다.
기본 원칙을 만족시키기 위해서는 다음과 같이 해야 한다.
a) (이 표준의 제2판에서 정의한 것과 같은) “통전(live)” 부분이나 (KS C IEC 61140[23] 및 KS C IEC
61010－1[22]과 같은 일부 다른 표준에서 정의한 것과 같은) “위험 통전(hazardous live)” 부분은
접근할 수 없어야 한다(하지만 무엇이 “통전”인지를 확인하는 것과 관련된 문제에 관해서는 아래
를 참조한다).
b) 장착부를 포함하는 접촉 가능 부분은 “통전”/“위험 통전”이 되어서는 안 된다.
비고 이 표준의 제2판에서는 “통전”이라는 용어를 “어떤 부분이 연결이 이루어질 경우 관련된

KS C IEC 60601－1:2011
212
부분에 대한 (19.3에 규정된) 허용 가능 누설 전류를 초과하는 전류가 해당 부분에서 접지로
흐르게 하거나 해당 부분에서 동일한 기기의 접촉 가능 부분으로 흐르게 할 수 있는 부분의
상태”로 정의한다.
이 두 요구사항은 원칙적으로 동등하지만, 일부 표준에서는 양쪽을 모두 기술한다.
다시 이러한 요구사항은 차례대로 다음 의미를 수반한다.
c) 장착부를 포함하는 접촉 가능 부분은 어떤 내부 통전부로부터 분리해야 한다. 일반적으로 두 개의
별도 보호 수단이 필요하다. 하나는 정상 조건에서 분리를 제공하기 위한 것이며, 다른 하나는
단일 고장 조건에서 기본 안전을 유지하기 위한 것이다.
d) 누설 전류, 그리고 경우에 따라 전압 및 에너지도 수용할 수 있는 한계 미만이어야 한다.
대부분의 표준에는 이러한 보호 제공 측면을 각각 다루는 명백한 요구사항들을 포함하고 있다. 예를
들어 이 표준의 제1판과 제2판에서는 a)를 16.에서, b)와 d)는 19.에서, c)는 17., 18. 및 20.에서
다루었다.
요구사항 a)는 대체로 내부 위험 통전부와의 접촉을 막기 위한 차폐물이나 외함의 제공에 대한
요구사항으로 공식화되었다. 하지만 이것은 어떤 부분이 접근이 가능한지에 관한 결정의 측면에서
공식화될 수도 있다. 어쨌든 외함이나 차폐물의 타당성은 관련된 테스티 핑거와 탐침을 사용하여
결정한다.
ME 기기에 위의 방법을 적용하였을 때 일부 어려움이 있었다. 전압 및 전류에 대한 한계는 관련된
부분이 있을 경우 관련된 부분을 환자에게 연결하는 방법(예：심장에 직접 연결, 신체의 다른 부위에
직접 연결 또는 운영자를 거쳐 간접적으로 연결)에 따라 달라진다. 이로 인해 어떤 부분이
“통전”부인지를 확인하는 데 어려움이 생겼다.
이 표준의 제2판에서 “통전”의 정의는 허용할 수 있는 누설 전류를 가리킨다. 따라서 이 정의는 특정
누설 전류 한계가 규정되지 않는 내부에 있는 부분에 적용하기 어렵다.
어떤 부분은 어떤 목적으로 (이 표준의 제2판의 정의 내에서) “통전”으로 간주할 수도 있고 동시에
다른 목적으로 “통전”이 아닌 것으로 간주할 수도 있다. 예를 들어 200 μA의 전류원이 될 수 있는
내부에 있는 부분을 정상 조건의 환자 접속부를 포함하여 모든 접근 가능 부분으로부터 분리해야
한다.
CF형 장착부의 환자 접속부로부터의 분리는 단일 고장 조건에서 유효한 상태를 유지해야 하는데, 그
이유는 이러한 연결에서 나오는 200 μA의 전류는 허용할 수 없기 때문이다. 하지만 같은 부분이
같은 부분이 단일 고장 조건에서는 다른 접근 가능 부분과 환자 접속부에 연결될 수 있다.
따라서 이러한 부분과 CF형 장착부의 환자 접속부 사이에서는 두 개의 보호 수단(이중 절연 또는
강화 절연)이 필요하겠지만, 이러한 부분과 다른 접근 가능 부분 사이에는 (기본 절연만 사용하는
경우와 같은) 단 하나의 보호 수단으로 충분할 것이다.
또한 접근할 수 있는 부분과 “통전”인 부분 사이에서 필요한 분리를 규정하는 요구사항에서는
동일한 회로의 다른 부분에 연결이 이루어질 때 “통전”이 되는 부유 회로의 부분과 같이 “통전”이
아니지만 “통전”이 될 수 있는 부분들을 쉽게 고려하지 않는다.
예를 들어 그림 A.10에 나와 있는 간단한 상황을 고려해 본다.

KS C IEC 60601－1:2011
213
그림 A.10 ― 부유 회로

장착부에 보호 접지되지 않은 금속 외함이 있다. A지점에 직접 연결이 있다면 이차 회로의 다른 쪽
끝은 “통전”이며, 이 표준의 제1판에서도 B지점에서 이중 절연이나 강화 절연을 요구했을 것이다.
대신 B지점에 직접 연결이 있다면 제1판에서는 A지점에서 기본 절연만을 요구했을 것이지만, 이것을
제2판에서는 A지점에서 이중 절연이나 강화 절연을 요구하는 20.2 B-e를 추가하는 방법으로
다루었다.
하지만 A지점과 B지점 양쪽에 어떤 절연이 있다면, 제2판의 정의에 따라 이차 회로의 어떤 부분도
“통전”이 아니기 때문에 이 표준의 제2판에서는 이 절연에 대하여 요구사항을 규정하지 않으며,
그렇기 때문에 이는 최소가 될 수 있다. IEC의 독일 국가 위원회에서는 1993에 이 문제를 밝혔지만,
불행히도 이 표준의 제2판에 대한 두 번째이면서 최종인 수정안에서 다루기에는 너무 늦었다. 이
판에서 채택된 접근법은 이 문제를 극복하기 위한 것이다.
이 표준의 제3판에 제안된 공식 처리방안에서는 다음을 규정한다.
1) (검사를 수행하고, 필요한 경우에는 적절한 시험 탐침과 테스트 핑거를 사용하여) 어떤 부분을
접근 가능 부분으로 간주할 것인지를 결정하는 방법
2) 정상 조건 및 관련된 단일 고장 조건에서 전압/전류/에너지에 대하여 허용 가능한 한계. 이러한
한계는 환자 또는 운영자에게 접촉될 수 있는 상황에 따라 달라진다.
3) 정상 조건에는 절연의 단락, 관련된 사용 전압에 대하여 규정된 요구사항에 적합하지 않은
공간 거리 또는 연면 거리 또는 임피던스, 그리고 보호 접지 연결에 대한 요구사항에 적합하지
않은 접지 연결의 개방 회로가 포함된다는 것.
4) 단일 고장 조건에는 절연의 단락, 관련된 사용 전압에 대하여 규정된 요구사항에 적합한 공간
거리 또는 연면 거리, 관련된 부품의 단락, 그리고 보호 접지 연결에 대한 요구사항에 적합한
접지 연결의 개방회로가 포함된다는 것.
이 접근법에서는 기존의 IEC 표준에 규정된 대로 특정 보호 수단에 대한 명시적인 분리된
요구사항을 포함시킬 필요성을 피한다. 논란의 여지는 있지만, 이 접근법에서는 현재 규정된 것과
같은 두 보호 수단에 대한 일반 요구사항도 피할 수 있지만, 실무 그룹에서는 이러한 요구사항을
바람직한 것으로 간주했다.
“통전”이라는 정의된 용어를 사용할 제2판의 요구사항이 유지된 경우에는 이 용어를 사용하지
않도록 표현을 바꾸었다.
일반적으로 보호는 다음과 같은 사항의 조합으로 얻어진다.
ME 기기 금속 장착부

KS C IEC 60601－1:2011
214
― 전압 또는 에너지의 제한 또는 보호 접지(8.4와 8.6 참조)
― 에너지가 공급되는 회로의 차폐나 방호(5.9 참조)
― 적절한 품질 및 구조를 가지는 절연(8.5 참조)
ME 기기의 여러 장소에서 사용되는 절연 재료의 품질을 확인하기 위하여 절연파괴 강도 요구사항을
포함시킨다.
항목 8.1－감전에 대한 보호의 기본 규칙
항목 8.1 a)
8.8에 적합하지 않은 절연, 8.9에 규정된 값보다 작은 간격 등은 보호 수단은 아니지만, 장착부를
포함하여 접근 가능 부분에 나타나는 전압이나 누설 전류에 영향을 줄 수는 있다. 따라서 어느 쪽이
최악이 되든 이러한 부분을 건드리지 않거나 우회하여 측정하여야 할 수도 있다.
일반적으로 신호 연결에 대한 무결성 요구사항은 없기 때문에 기능 접지 연결의 중단은 정상
조건으로 간주해야 한다.
항목 8.1 b)
1급 기기에서 기본 절연의 파괴의 단일 고장 조건에서는 누설 전류가 퓨즈 또는 과전류 방출장치가
동작하기 전의 시간 동안에만 흐르거나 고립된 전원을 사용하면 누설 전류가 안전한 값으로
제한되기 때문에 이러한 단일 고장 조건에서는 일반적으로 누설 전류를 측정하지 않는다.
예외적으로 ME 기기 내부에서 보호 접지 연결의 효과와 관련하여 의심의 여지가 있는 경우에는
기본 절연의 단락 중에 누설 전류를 측정한다[8.6.4 b)를 참조].
경우에 따라서는 단락 조건이 반드시 최악의 경우인 것은 아니다. 예를 들어 절연에 대한 손상을
막기 위한 과전압 장치가 개방회로 조건에서 실패하여 더 이상 안전 기능을 수행하지 못할 수 있다.
이로 인해 절연 손상이 발생할 수 있다. 이 항목의 대부분의 경우에서 개방회로 조건은
불필요하다고 인식되고 있지만, 선택된 부품에 대해서는 개로 조건이 유효한 고장 조건이라고
인정된다. ME 기기의 부품은 4.8에서도 다루고 있다.
장착부를 포함하는 접지되지 않은 접촉 가능 부분에서 최대 전원 전압의 존재와 관련해서는
8.5.2.2와 8.7.4.7 d)에 대한 이론적 근거를 참조한다.
ME 기기가 그림 A.11에 나와 있는 것처럼 구성되었다면 과도한 외함 누설 전류가 발생하여 연결이
끊어지게 된다. 따라서 이 상황은 조사해야 할 단일 고장 조건 중의 하나이다.

KS C IEC 60601－1:2011
215
그림 A.11 ― 분리된 외함들의 ME 기기의
부분들 사이의 전력 전달 도체의 차단
항목 8.3－장착부의 등급 분류
항목 8.3 a)
CF형 장착부가 하나 이상 있는 직접 심장에 적용 하기 위한 ME 기기에는 동시에 적용할 수 있는
B형 장착부나 BF형 장착부가 추가적으로 하나 이상 있을 수 있다(7.2.10도 참조한다).
이와 비슷하게 ME 기기에는 B형 장착부와 BF형 장착부의 혼합이 있을 수 있다.
항목 8.3 b)
환자 전극이 있는 ME 기기의 종류에 대하여 개발된 대부분의 개별표준에서는 장착부가 BF형
장착부나 CF형 장착부가 될 것을 요구한다. 개별표준을 이용할 수 없는 비슷한 종류의 ME 기기에
대해서는 이러한 장착부가 B형 장착부가 되도록 허용하는 것보다는 이 표준의 이러한 요구사항을
포함시키는 것이 바람직하다. B형 장착부 분류는 실제로는 환자 전극이 아닌 X선 테이블과 같은
환자 지지 ME 기기에 대하여 주로 사용된다.
항목 8.3 d)
4.6에 따라 장착부에 대한 요구사항을 적용할 필요가 있는 것으로 규정된 부분들은 (표시는
제외하고) 대체로 환자보다는 장착부에 더 자주 접촉할 것이기 때문에 접지로부터의 전기적 절연의
이점이 줄어들 것이다. 하지만 경우에 따라서는 위험 관리 절차에서 이러한 부분이 BF형 장착부나
CF형 장착부에 대한 요구사항을 만족시켜야 할 필요성을 확인할 수 있다. 이 요구사항은 이 판을
준비하는 동안에 이 주제에 관한 질의에 응답한 국가 위원회들의 대다수의 견해들을 반영한다.
항목 8.4.1－전류의 전달을 의도하는 환자 접속부
이 표준에서는 환자에게 생리학적 효과를 일으키기 위한 전류에 대한 한계를 규정하지 않지만,
개별표준에서는 그렇게 할 수 있다. 환자 접속부들 사이에 흐르는 다른 모든 전류에는 환자 측정
전류에 대하여 규정된 한계가 적용된다.
ME 기기
첫 번째 부분 두 번째 부분
공급 전원 이차 회로
예: 12 V
연결 끊김
접촉 전류 = 12 mA

KS C IEC 60601－1:2011
216
항목 8.4.2－장착부를 포함하는 접근 가능 부분
항목 8.4.2 b)
접촉 전류가 운영자를 경유하는 경로를 포함하여 다양한 경로를 통과하여 우발적인 접촉에 의해
환자에게 도달할 수 있다고 가정한다. 따라서 접촉 전류에 대한 한계는 8.4.2 c)에서 규정한 조건을
만족하는 부분과 8.4.2 a)에서 다루는 환자 접속부를 제외한 모든 접근 가능 부분에도 적용된다.
항목 8.4.2 c)
도구를 사용하지 않고 제거할 수 있는 커버가 있는 경우와 커버가 없는 경우 사이의 차이를 두고
있는 제2판에서는 그에 대한 정당성이 거의 없거나 전혀 없다. 정보 기술(IT：Information
Technology) 기기가 ME 시스템에서 흔히 사용되며, KS C IEC 60950－1의 값은 이 표준의 제2판에
있는 값과 크게 다르지 않기 때문에 한계값은 KS C IEC 60950－1：2008과 조화되었다(60 V dc는
같으며, 42.4 V의 첨두치는 25 V r.m.s.와 크게 다르지 않다).
근본적으로 운영자 보호는 현재 KS C IEC 60950－1에 바탕을 두고 있기 때문에 이 표준의 보호
요구사항을 통합시킬 필요가 있다. 예전에는 KS C IEC 60601－1에 유해한 에너지에 대한 보호에
대한 요구사항이 없었지만, 화상, 화재 및 날아다니는 파편에서 발생하는 분명한 위험이 있다. 현재
이것은 KS C IEC 60950－1：2008의 요구사항을 사용하여 다루고 있다. 한계값은 KS C IEC 60950과
KS C IEC 60950의 전신이 되는 표준에서 여러 해 동안 수립되었다. 허용 가능한 최대 에너지는 접근
가능 부분과 접촉하고 나서 처음 60초 동안은 240 VA를 초과하는 것이 허용된다(예：전원의 전류
제한 회로는 동작하는 데 시간이 걸리고, 이 시간 동안 위해 에너지 수준이 초과될 수 있다).
항목 8.4.2 d)
5.9에 따라 접근 가능 부분으로 결정된 부분 외에 아래와 같은 사항에 의해 내부에 있는 부분과의
전기적 접촉이 이루어질 것으로 가정한다.
― 손에 든 연필이나 펜. 유도 시험핀을 사용하여 모의실험한다.
― 목걸이나 이와 비슷한 펜던트. 상부 커버의 개구부 위에 매단 금속 막대를 사용하여 모의실험한다.
― 운영자가 미리 설정된 제어 장치를 조정하기 위한 드라이버. 삽입된 금속 막대를 사용하여 모의실
험한다.
항목 8.4.3－플러그로 전원에 접속을 의도한 ME 기기
45 μC의 한계는 KS C IEC 60479－1[11]의 한계에 바탕을 둔 KS C IEC 60335－1에 규정된 값과 같다.
이것은 (정확히 일치하지는 않지만) 이 표준의 제2판에 규정된 100 nF 한계에 비교할 만하다. 기본
안전과 관련해서는 제2판에서처럼 전선과 접지 핀 사이에 더 엄격한 한계를 규정할 이유가 없다.
항목 8.4.4－내부 용량성 회로
전원 플러그의 핀을 건드리는 운영자 또는 심지어는 환자에게 안전한 것이라면 ME 기기의 내부에
접근하기 위하여 개폐 커버를 여는 사람에게도 안전한 것이기 때문에 이 표준의 제2판에 규정되어
있는 2 mJ 한도에서 이전의 항목에 규정된 것과 같은 값으로 변경되었다.
항목 8.5.1－보호 수단
여러 가지 방식으로 두 가지 보호 수단을 제공할 수 있다. 예는 다음과 같다.

KS C IEC 60601－1:2011
217
1) 환자 접속부와 그 밖의 접근 가능 부분을 보호 접지되는 기본 절연에 의해서만 대지 전위와
다른 부분으로부터 분리시켜 접지에 대한 낮은 내부 임피던스를 갖도록 하여 누설 전류가
정상 조건과 단일 고장 조건에서 허용 가능한 값을 초과하지 않도록 한다.
2) 환자 접속부와 그 밖의 접근 가능 부분이 기본 절연에 의해 대지 전위와 다른 부분과 완전히
둘러싸는 금속 차폐물이 될 수 있는 중간의 보호 접지되는 금속 부분으로부터 분리된다.
3) 환자 접속부와 그 밖의 접근 가능 부분이 이중 또는 강화 절연에 의해 대지 전위와 다른
부분으로부터 분리된다.
4) 부품의 임피던스가 허용할 수 있는 값을 초과하는 누설 전류 및 환자 측정 전류가 환자
접속부와 그 밖의 접근 가능 부분으로 흘러가는 것을 막아준다.
절연 경로에 대한 조사방법은 부속서 J에 나와 있다.
이 표준의 이전 판에서도 보호 접지되는 중간 회로를 사용하여 분리를 하는 가능성을 인정하였다.
하지만 매우 낮은 임피던스로 회로 전체를 보호 접지 단자에 연결하는 것은 일반적으로 가능하지
않다. 또한 회로의 한 부분이 접지되면, 회로의 다른 부분이 대지 전위와 다르게 되어 환자 접속부와
그 밖의 접근 가능 부분으로부터 추가로 분리되어야 한다.
공기는 기본 절연이나 보조 절연의 일부 또는 전부를 구성할 수 있다.
일반적으로 강화 절연보다 이중 절연이 바람직하다.
이 표준의 제1판에서는 분리가 요구되는 많은 부분들의 쌍을 규정하였지만, 목록은 불완전한
것이었다. 이 목록은 제2판에서 확대되었지만, 그림 A.10에서 설명한 상황과 관련한 예에서 알 수
있듯이 아직도 불완전하다.
이 판의 개발의 초기 단계에서 실무 그룹에서 수행한 논의에서는 시험소가 실제로 ME 기기 내부의
다양한 회로와 분리가 필요할 수 있는 다양한 지점을 확인해야 한다는 결정을 내렸다. 따라서 이
판에서는 이 절차를 명시적으로 규정한다.
절연 시험, 연면 거리 및 공간 거리에 대한 이 표준의 이전 판들의 요구사항이 너무 엄격했다는
우려에 대응하여 운영자 보호 수단과 환자 보호 수단 사이의 구분이 도입되었다.
많은 ME 시스템에서 KS C IEC 60950－1에 부합되는 기기들이 통합되어 있다. 또한 많은 종류의 ME
기기에서 주로 KS C IEC 60950－1에 부합되는 기기에서 사용하도록 설계된 전원과 같은 부품들이
통합되어 있다. 이로 인해 일부 전문가와 국가 위원회는 가능한 한 이 표준의 요구사항을 KS C IEC
60950－1과 조화시킬 것을 제안하게 되었다.
하지만 KS C IEC 60950－1에 규정된 시험 전압과 연면 거리 및 공간 거리의 최소값은 KS C IEC
60664－1에서 유래한 것이며, 전원 및 기타 회로에서 발생할 수 있는 과전압, 특히 다양한 수준의
과전압의 발생 빈도에 관한 가정에 바탕을 둔 것이다. 이 표준의 해당 요구사항을 개정한 실무 그룹
전문가가 이해한 바에 따르면, KS C IEC 60664－1 또는 KS C IEC 60950－1의 요구사항을
준수하더라도 약 1년에 한번 정도의 빈도로 과도 절연 파괴가 일어날 수 있다는 위험이 남는다.
파괴가 발생하는 순간에 관련된 부분과 접지에 운영자가 접촉하게 될 확률은 낮기 때문에 잔여
위험은 IT 기기에 대한 것과 마찬가지로 ME 기기에 대해서도 수용할 수 있다. 하지만 환자가
장착부와 접지에 접촉할 확률은 훨씬 더 높다. 따라서 작업 그룹에서는 환자 안전이 관련된
경우에는 더 큰 안전 여유를 두는 것이 좋다고 결정하였다. 하지만 KS C IEC 60664－1에서 나온
값에 어떤 추가 여유를 적용할 수 있을지를 결정하기 위한 신뢰할 수 있는 기준이 없기 때문에 이

KS C IEC 60601－1:2011
218
표준의 제2판에 규정되어 있는 동일한 값이 환자 보호 수단을 위해 그대로 유지되었다.
운영자 보호 수단을 위하여 표준의 이 개정판에서는 제조자에게 세 가지 선택사항을 허용한다(그림
A.12 참조). 선택사항 중 하나는 KS C IEC 60950－1의 요구사항을 적용하고 적절한 설치 범주와
오염도를 확인하는 것이다. 또는 제조자가 설치 범주 및 오염도에 관한 합리적인 가정을 기준으로
KS C IEC 60950－1에서 유래된 표의 값을 적용할 수 있다. 세 번째 선택사항은 운영자 보호 수단을
마치 환자 보호 수단인 것처럼 취급하는 것이다.
높은 주파수의 a.c.에 대한 접지에 낮은 임피던스의 경로를 제공하여 무선 주파수 간섭을 줄이기
위해 Y 커패시터를 사용한다. Y 커패시터는 간섭 억제 방법의 일환으로서 이중 또는 강화 절연을
가교시키는 데도 사용된다. Y1, Y2, Y3와 Y4의 네 가지 유형이 있다. Y1 커패시터는 3상 전원과
사용하도록 설계되어 있고 500 V a.c. 이하의 사용 전압과 4 000 V a.c.의 내전압을 갖는다. Y2
커패시터는 단상 전원과 사용하도록 설계되어 있고 300 V a.c. 이하의 사용 전압과 2 500 V a.c.의
내전압을 갖는다. Y3 커패시터는 Y2 커패시터와 비슷하지만, 250 V a.c. 이하의 사용 전압을 갖는다.
Y4 커패시터는 낮은 전압의 전원과 함께 사용하도록 설계되어 있고 150 V a.c. 이하의 사용 전압과
1 000 V a.c.의 내전압을 갖는다. 이러한 커패시터는 접지에 대해서나 차폐물을 가로지르는 누설
경로를 제공하기 때문에 안전을 중시하는 것이다. 따라서 이러한 커패시터는 제조를 통제하는
역할을 하는 KS C IEC 60384－14에 대하여 인정된 시험소에서 인증하고 감시해야 한다.
하나의 Y1 커패시터를 사용하여 두 개의 MOOP를 제공할 수 있지만, MOPP는 하나만 제공할 수
있다(환자는 운영자보다 더 높은 수준의 보호를 필요로 한다). Y2 커패시터를 사용하여 하나의
MOOP만 제공할 수 있다.

KS C IEC 60601－1:2011
219
그림 A.12 ― 환자 보호 수단과 운영자 보호 수단의 확인
항목 8.5.2.1－F형 장착부
F형 장착부의 가장 중요한 특징은 장착부를 다른 부분으로부터 분리하는 것이다. 이 항목에서는
필요한 분리 정도를 규정하고 정량화한다.
복수의 기능을 (하나의 환자 보호 수단에 의해 서로 분리되어야 하는) 복수의 장착부로 간주할 수도
있고 하나의 장착부로 간주할 수도 있다. 이것은 외부에서 발생하는 의도하지 않은 전압이 환자에게
연결되는 조건에서 어느 한 기능의 하나 이상의 환자 접속부를 접지할 때 다른 기능의 환자
접속부를 통하여 과도한 누설 전류가 발생할 수 있는 위험을 평가한 후에 제조자가 결정한다.
보호 장치에 대한 500 V r.m.s. 한계는 이 표준의 제1판에서 이미 규정하였다. 원래의 이론적 근거는
알려져 있지 않지만, 이 전압은 4.10에 규정된 가장 높은 정격 전압에 해당한다.
항목 8.5.2.2－B형 장착부
이 요구사항에서는 외부에서 발생하는 의도하지 않은 전압이 ME 기기의 한 부분에 연결될 가능성을
다룬다. 이러한 부분과 환자 접속부 사이에 적절한 분리가 없다면 과도한 환자 누설 전류가 발생할
수 있다.
이 표준의 제2판의 17. c)에 따르면 이 요구사항은 모든 장착부에 적용되었지만, 다음과 같이 많은
MOP가 어떤 종류의 부
분을 보호할지를 제조자
가 결정한다.
장착부
인가?
예
예
아니요
아니요
4.6에 따라 위험 사
정에서 결정된 것과
같은 장착부에 대한
요구사항이 적용되
는 부분인가? MOP는
MOOP이다.
MOPP 요구사
항을 적용한다. 제조자의
선택
표 6과 표 11을 적용한
다(KS C IEC 60601-1과
같은 값)
MOP는
MOOP이다.
표 6과 표 13 ~ 표 16을
적용한다(단순화된 KS C
IEC 60950-1)
KS C IEC 60950-1의 절연
협조 요구사항을 적용한다.
MOP：보호 수단
MOPP：환자 보호 수단
MOOP：운영자 보호 수단

KS C IEC 60601－1:2011
220
경우에 더 이상 적용되지 않는다.
― F형 장착부의 경우, 8.5.2.1에서 요구하는 절연에서도 이러한 상황도 다룬다[하지만 BF형 장착부는
8.7.4.7 d)에 대한 이론적 근거에서 설명한 것처럼 추가 시험을 요구한다].
― 관련된 ME 기기의 부분이나 B형 장착부의 환자 접속부가 보호 접지되어 있다면 위험은 발생할
수 있다(보호 접지 연결의 고장과 함께 의도하지 않은 전압이 발생하는 것은 이중 고장 조건이 될
것이다).
― 관련된 ME 기기의 부분이 장착부에 대하여 물리적으로 접촉한다면(예：치과용 핸드피스),
허용되는 한계를 넘는 전압 또는 누설 전류의 근원에 대한 접촉의 위험이 수용할 수 있을 정도로
낮을 경우 요구사항을 적용하지 않는다.
항목 8.5.2.3－환자 도선
다음과 같이 방호를 해야 하는 두 종류의 상황이 있다.
― 첫째, BF형 장착부와 CF형 장착부의 경우, ME 기기로부터 분리될 수 있는 도선을 통해 우발적으
로 환자와 접지가 연결될 가능성이 없는 것이 좋다. B형 장착부의 경우에도 접지에 대한 의도하
지 않은 연결은 ME 기기의 동작에 악영향을 줄 수 있다.
― 둘째, 모든 유형의 장착부에 대하여 허용할 수 있는 누설 전류를 초과하는 전류가 흘러 나올 수
있는 ME 기기의 부분이나 인근의 다른 전도성 부분에 환자가 우발적으로 접촉될 가능성이 없는
것이 좋다.
후자의 위해성과 관련된 극단적인 경우는 전원 콘센트나 분리형 전원 코드의 소켓 끝에 커넥터를
삽입하는 데서 발생하는 공급 전원에 대한 직접 연결이 될 것이다. 이러한 상황이 발생하는 것을
막는 것이 필수적이다.
환자와 전원 커넥터의 어떤 조합에서 환자 커넥터를 우발적으로 전원 소켓에 끼울 가능성이 있을
것이다.
치수 요구사항으로 이 가능성을 제거하려면 단극 커넥터가 지나치게 커야 하기 때문에 치수
요구사항으로 이 가능성을 합리적으로 제거할 수는 없다. 이러한 사고는 연면 거리가 1.0 mm
이상이고 절연파괴 강도가 1 500 V 이상인 절연을 사용하여 환자 커넥터를 보호하라는 요구사항으로
안전하게 만들 수 있다. 1 500 V의 보호는 일상적인 마모 또는 어쩌면 반복적으로 전원 소켓에
밀려들어갈 여지를 견디지 못할 얇은 플라스틱 포일로 쉽게 달성할 수 있기 때문에 그 자체만으로는
충분하지 않을 것이다. 이러한 이유 때문에라도 절연은 내구성이 좋고 단단한 것이어야 한다는 것을
알 수 있다.
이 요구사항의 용어 표현은 정의된 용어로서 제거된 “도전성 연결(conductive connection)”이라는
표현의 사용을 피하기 위하여 이 표준의 제2판에 있는 용어 표현에서 수정되었다. 이 변화는 이
판을 준비하는 과정에서 국가 위원회 견해의 직접적인 결과였다.
이 표준의 제2판의 이론적 근거에 따르면 10 N의 힘으로 테스트 핑거를 적용한 시험은 “절연 재료의
강도를 확인”하기 위한 것이었다. 이것은 현재 8.8.4.1을 분명하게 교차 참조함으로써 보완되었다.
한 국가 위원회에서는 질의에 대한 답변에서 이 시험이 “핀 위의 보호 덮개에 대한 역학적
시험”이라고 기술하여, 이 시험이 정확한 짝이 되는 커넥터와의 접촉은 허용하지만 다른 부분과는
허용하지 않도록 설계된 움직일 수 있는 회함이 접점을 둘러싸는 하나의 특정한 종류의 커넥터
설계에 특별히 적용하게 되어 있다는 것을 시사하였다.

KS C IEC 60601－1:2011
221
이 표준의 이 판을 개발하는 동안에 이 시험을 이 표준의 제2판에서처럼 단극 커넥터로 제한하는
것이 좋을지, 다극 커넥터에도 적용하는 것이 좋을지에 관한 의문이 일어났다. 일부 다극 커넥터는
단극 커넥터와 형태가 비슷하고 전원 커넥터에 비슷하게 삽입할 수 있기 때문에 절연의 적합성과
관련된 고려사항이 동일하게 적용된다. 한편으로 흔히 사용되는 다극 커넥터의 전형적인 종류는
전원 커넥터에 삽입할 수 없지만, 삽입을 한다면 10 N의 힘을 적용하지 않는다고 하더라도 테스트
핑거가 접점에 쉽게 접촉할 수 있기 때문에 이 시험에 불합격할 것이다.
국가 위원회에 대한 추가 질의에서는 일련의 응답이 나왔고, 일부 질문에 대해서는 적절한 합의가
이루어졌지만 이 시험을 모든 커넥터에 적용해야 할지 단극 커넥터로 제한해야 할지에 관해서는
합의가 이루어지지 않았다.
이 시험은 전원 소켓에 삽입될 수 있는 형태와 크기를 가진 다극 커넥터에는 분명히 적용하는 것이
좋다. 이 경우에 위험은 단극 커넥터에 대한 것과 같다.
이 시험을 일부 다극 커넥터에 적용하는 또 다른 이유는 허용할 수 있는 누설 전류를 초과하는
전류가 흘러 나올 수 있는 인근의 전도성 부분에 대한 접촉의 가능성을 평판을 이용한 시험에서
철저하게 평가할 수 없기 때문이다. 거의 모든 종류의 커넥터가 ME 기기로부터 분리되거나 떨어질
때 의도한 짝이 되는 커넥터 이외의 무엇인가에 접촉할 수 있지만, 위험은 커넥터의 모양과 상황에
따라 달라진다. 대부분의 경우에 위험은 낮다. 예를 들어 전형적인 “D”형 커넥터는 접지된 물체에
일시적으로만 접촉할 것 같지만, 곧은 핀은 오랫동안 접촉을 할 수 있다. 하지만 금속 물체와
오랫동안 접촉하는 경우도 과도한 전류가 환자를 통해 흐를 수 있게 하는 고장이나 비정상적인
상황과 조합하여 발생하는 경우에만 위해성을 일으킬 수 있다. 이 위험은 모든 경우에서 커넥터가
전원 소켓과 접촉할 수 있는 경우의 위험보다 훨씬 낮다. 이 표준의 요구사항은 위험과 관련하여
공식화시키는 것이 좋다. 표준에서는 제조자가 합리적인 범위의 커넥터를 선택할 수 있게 하면서
환자에 대한 위험을 최소화시키는 것이 좋다.
“모든 커넥터(any connector)”는 복수의 접점 커넥터, 몇 개의 커넥터와 시리즈로 된 커넥터를
포함하는 것으로 이해하는 것이 좋다.
지름이 100 mm라는 치수는 최소한의 중요성도 가지지 않으며 단지 평평한 표면의 척도를 나타내는
역할을 할 뿐이다. 도전성 재료로 만들어진 어떠한 시트도 이것보다 크기만 하다면 적절할 것이다.
항목 8.5.3－최대 전원 전압
이 표준의 몇몇 요구사항과 시험은 외부에서 발생하는 의도하지 않은 전압이 환자에게 연결되거나
ME 기기의 특정 부분에 연결되는 가능성과 관련이 있다. 이러한 전압의 실제 크기는 알려져 있지
않지만, 이 표준의 제2판에 따르면 가장 높은 정격 전원 전압이 되도록 취해졌으며, 다상 기기의
경우에는 중성 공급 전압에 대한 위상이 되도록 취해졌다. 이러한 값은 실제 의도하지 않은 외부
전압은 ME 기기가 사용되는 장소에서 공급 전원의 전압을 초과할 것 같지 않다는 것과 ME 기기는
공급 전원의 전압이 자신의 가장 높은 정격 전원 전압보다 높은 장소에서 사용될 것 같지 않다는
합리적인 최악의 경우의 가정을 반영한 것이다. 내부 전원형 ME 기기의 경우에는 250 V의 값이
지정되었고 이 값이 유지되는데, 그 이유는 이 값이 ME 기기가 사용되는 지역에서 가장 흔히
발생하는 위상-중성 간 전압이기 때문이다.
이 판의 초기 초안에서 해당 용어 표현에서는 a.c. 공급 전원만을 언급하였다. 이 실수는 의견 제시
기간에 지적되었다. 이 의견에 대한 논의에서 요구사항은 공급 전원이 a.c.인지 d.c.인지에 의존하지
않는 것이 좋다는 것이 확인되었지만, 더 많은 불합리가 드러났다. ME 기기가 초저전압(ELV：extralow
voltag)의 공급 전원(예：앰뷸런스의 12 V)에 대한 연결에 대해서는 규정되었지만 이보다 더 높은 전압의

KS C IEC 60601－1:2011
222
공급 전원에 대한 연결에 대해서는 규정이 되지 않았다면 시험 목적으로 가정된 외부 전압은 ELV만
될 것이다. 하지만 더 높은 전압의 공급 전원도 설치된 장소에서는 이러한 ME 기기가 사용될 수도
있다. 따라서 이 불합리를 제거하기 위하여 용어 표현이 개정되었다.
ME 기기의 가장 높은 정격 공급 전압이 100 V보다 작다면, ME 기기는 반드시 이 공급이 가능한
특별한 장소에서 사용될 것이며, 다른 어떤 공급이 또 존재할 수 있는지는 모른다. 따라서 내부
전원형 ME 기기에 대한 것처럼 관련된 시험에 대하여 취해진 외부 전압은 250 V이다.
하지만 가장 높은 정격 전원 전압이 대략 115 V인 ME 기기는 더 높은 전압의 공급 전원을 가진
곳에서 사용될 것 같지 않기 때문에 관련된 시험에 대하여 취해진 외부 전압은 이 표준의
제2판에서처럼 가장 높은 정격 전원 전압과 같다.
항목 8.5.4－사용 전압
표 6에 규정된 절연파괴 강도 시험 전압은 일반적으로 연속 사용 전압과 순간 과전압이 적용되는
절연에 적절하다.
이중 절연을 구성하는 각 보호 수단에 대한 사용 전압은 이중 절연에 전체적으로 적용되는 전압이며,
그 이유는 어느 한쪽의 보호 수단에 고장이 발생할 경우 다른 보호 수단에 이 전압이 적용될 수
있기 때문이다.
두 격리된 부분들 사이나 격리된 부분과 접지된 부분 사이의 절연에 대해서는 경우에 따라 사용
전압이 양쪽 부분들 내의 어느 두 지점 사이의 가장 높은 전압들의 산술 합계와 같을 수 있다.
내세동 제거 장착부의 경우, 제세동 첨두치 전압과 같은 동작 전압을 기준으로 추론된 시험 전압은
정상 사용에서 대체로 10초보다 짧고 추가 과전압이 없는 전압 충격에 가끔씩만 노출되는 절연에는
지나치게 높을 것이다.
항목 8.5.5－내세동 제거 장착부
8.5.5에서 설명하는 특별 시험은 제세동 펄스에 대한 노출에 대하여 충분한 보호를 보장하는 것으로
간주되며, 별도의 절연파괴 강도 시험이 필요하지 않다.
항목 8.5.5.1－제세동 보호
제세동 패들의 한쪽이나 다른 한쪽은 임상 적용에서 접지에 연결될 수 있거나 최소한 접지와 관련이
있을 수 있다.
제세동기가 환자에게 사용되는 경우에는 ME 기기의 어느 한 부분과 다른 부분 사이에서나 이러한
부분들 전체와 접지 사이에 고전압이 가해질 수 있다. 접근 가능 부분은 환자 접속부로부터
적절하게 격리시키거나 다른 어떤 방법으로 보호하는 것이 좋다. 환자 접속부의 절연은 접지된
연결에 의존하는 전압 제한 장치로 보호할 수 없다.
내세동 제거 장착부의 표시는 장착부가 ME 기기의 사용에 따른 부작용 없이 세동 제거를 하고 있는
환자에게는 계속해서 부착되어 있을 수 있다는 것을 표시한다.
시험으로 다음을 보장한다.

KS C IEC 60601－1:2011
223
a) 보호 접지되지 않는 ME 기기, 환자 케이블, 케이블 커넥터 등의 모든 접근 가능 부분이 제세동
전압의 섬락에 의해 위험한 수준의 전하나 에너지를 전달하지 않을 것이다.
b) 제세동 전압에 노출된 후에도 (최소한 기본 안전과 필수 성능과 관련하여) ME 기기의 기능이 지
속될 것이다.
요구사항과 시험 절차에서는 부속문서에 기술된 “모든 필요한 시간(any necessary time)”을 가리킨다.
부속문서에 복구 시간에 관한 문장을 포함시켜야 한다는 요구사항은 없지만, 이러한 문장이 없을
경우 ME 기기는 기본 안전 및 필수 성능을 즉시 복구하고 전달해야 한다.
시험에서는 제세동 에너지가 기본 안전에 주는 영향뿐만 아니라 ME 기기가 기술된 복구 시간 후에
필수 성능을 전달하는 능력에 주는 영향도 다루기 때문에 시험은 ME 기기를 사용 설명서에 따라
공급 전원에 연결하고 동작시킨 상태에서 수행한다.
정상 사용에는 ME 기기를 연결하고 있는 동안에 환자의 세동을 제거하는 동시에 운영자나 그 밖의
사람이 외함에 접촉하고 있는 상태가 포함된다. 결함이 있는 보호 접지 연결의 단일 고장 조건과
같은 시점에 이것이 발생할 가능성은 매우 낮기 때문에 고려하지 않는다. 하지만 기능 접지 연결이
중단될 가능성은 이보다 높기 때문에 이러한 시험에서 요구된다.
어떤 사람이 제세동기의 방전 중에 접근 가능 부분에 접촉할 때 받는 감전의 심각도는 느낄 수도
있고 불쾌할 수도 있지만 위험하지는 않은 (100 μC의 전하에 해당하는) 값으로 제한된다.
신호 입력/출력 부분은 원격 ME 기기에 대한 신호선이 유해할 수 있는 에너지를 전달할 수 있기
때문에 포함된다.
이 표준의 그림 9와 그림 10의 시험 회로는 시험 저항(R1)에서 발생하는 전압을 포함시켜 시험을
단순화시키도록 설계되었다.
그림 9와 그림 10의 시험 회로의 인덕턴스 값 L은 통합된 보호 수단을 적절하게 시험하기 위하여
정상 상승 시간보다 짧도록 선택된 것이다.
임펄스시험 전압에 대한 이론적 근거
제세동 전압이 외부에서 적용되는 패들(또는 제세동 전극)을 거쳐 환자의 흉부에 적용될 때 패들의
근처와 패들과 패들 사이에 있는 환자의 신체 조직은 전압 분배 시스템이 된다.
전압 분배는 3차원 자계 이론을 사용하여 대략적으로 측정할 수 있지만 균일한 것과는 거리가 있는
지역적인 조직 전도도에 의해 수정된다.
ME 기기의 다른 항목의 전극이 대략 제세동기 패들의 범위 내에서 환자에게 적용되면 이러한
전극에 적용되는 전압은 위치에 따라 달라지지만 일반적으로 부하시 제세동 전압보다는 낮을 것이다.
문제가 되는 전극이 제세동기 패들 중의 하나에 바로 인접한 곳을 포함하여 이 영역의 어디에든
놓일 수 있기 때문에 불행히도 얼마나 낮은지는 말할 수 없다. 관련된 개별표준이 없는 상황에서
이러한 전극과 이러한 전극이 연결되는 ME 기기는 전체 제세동 전압을 견딜 수 있을 것이 요구된다.
제세동기 패들 중의 하나가 환자와 잘 접촉하지 않을 수도 있기 때문에 이것은 무부하 전압이다.
따라서 이 표준에서는 관련된 개별표준이 없는 상황에서 5 kV d.c.를 적절한 시험 전압으로 규정한다.
항목 4.5를 적용하여, 이 표준에서 다루는 위험을 다루기 위한 다른 수단을 적용한 후의 잔여 위험이

KS C IEC 60601－1:2011
224
이 표준의 요구사항을 적용한 후의 잔여 위험보다 같거나 작다면 제조자는 이 다른 수단을 사용할
수 있다. 선택된 더 낮은 시험 전압이 5 kV를 가슴에 적용했을 때 장착부에 나타날 수 있는 최대
전압이라는 것을 증명할 수 있다면 제조자는 ME 기기의 의도한 용도와 환자의 장착부의 위치에
따라 이 선택된 시험 전압이 적절하다고 결정할 수 있다. 이러한 부분을 내제세동 장착부로
분류하고 표시할 수 있다.
항목 8.6－ME 기기의 보호 접지, 기능 접지 및 등전위화
대체로 1급 ME 기기의 금속으로 된 접근 가능 부분은 보호 접지된다. 하지만 8.5에 따라 이러한
부분을 다른 보호 수단을 사용하여 분리할 수 있다. 또한 일부 금속으로 된 접근 가능 부분이 보호
접지 연결에 의해서도 아니고 기능 목적을 위해서도 아니게 우발적으로 접지될 수 있다. 예를 들어
이러한 부분이 보호 접지되지만 그 자체로는 보호 접지될 필요가 없는 다른 부분과 접촉할 수 있다.
항목 8.6.1－요구사항의 적용 가능성
운영자의 안전에만 관련이 있는 보호 접지 연결은 이 표준의 요구사항을 준수할 수도 있고 KS C
IEC 60950－1의 요구사항을 준수할 수도 있지만, KS C IEC 60950－1의 요구사항은 운영자와 환자
양쪽의 안전에 관련이 있는 보호 접지 연결에는 허용되지 않는다.
항목 8.6.2－보호 접지 단자
이러한 요구사항은 전기 설비의 보호 접지 시스템과 ME 기기 사이의 신뢰할 수 있는 연결을
보장하기 위한 것이다.
항목 8.6.3－이동 부품의 보호 접지
이동 부품에 대한 연결은 미끄럼 접촉, 연성 와이어 또는 그 밖의 어떤 수단에 의해 이루어지든 ME
기기의 예상 사용 수명 중에 열화되는 보통의 고정식 부품의 경우보다 취약할 수 있다. 따라서
신뢰성을 입증하지 못한다면 보호 접지 연결로 수용할 수 없다.
항목 8.6.4 a)
보호 접지 연결은 기본 절연의 고장에서 발생하는 고장 전류를 전달할 수 있는 경우에만 자신의
보호 기능을 수행할 수 있다.
이러한 전류는 적당하게 짧은 시간에 전기 설비의 보호 장치(퓨즈, 회로 차단기, 접지 누설 회로
차단기 등)를 동작시키기에 충분한 진폭을 가진다고 가정한다.
따라서 보호 접지 연결의 전류 전달 능력과 임피던스를 양쪽 모두 확인할 필요가 있다.
시험 전류에 요구되는 최소 시간은 가는 배선이나 잘못된 접촉 때문에 연결 부분에 발생하는 모든
과열을 밝히게 되어 있다. 이러한 “약한 지점(weak spot)”은 저항 측정만으로는 발견하지 못할 수도
있다.
보호 접지 연결에는 재료의 산화 등의 이유로 임피던스가 비교적 높은 구역이 있을 수 있다. 전압이
제한되지 않는 전류원을 사용하면 빠르게 통과할 수 있는 능력 때문에 이러한 구역을 감지하지
못하게 될 수 있다. 따라서 먼저 제한된 전압을 사용하여 임피던스를 결정한다.
이 전압이 지정된 시험 전류가 총 임피던스를 통과하게 만드는 데 충분하다면 이 하나의 시험도

KS C IEC 60601－1:2011
225
연결의 전류 전달 능력을 입증하는 역할을 한다. 그렇지 않다면 검사에 의한 연결의 단면적을
평가하거나 더 높은 전압을 사용하는 추가 시험이 필요하다.
항목 8.6.4 b)
고장 전류는 전원이 접지에 연결되지 않거나 높은 임피던스를 거쳐 접지에 연결되는 경우와 같은
전원의 특징이나 고유한 임피던스 때문에 비교적 낮은 값으로 제한될 수 있다(그림 A.13 참조).
이러한 경우에 보호 접지 연결의 단면적은 주로 기계적 고려사항으로 결정할 수 있다.
ZPE [8.6.4 a)에 규정된 한계를 초과하는] 옴(ohm) 단위의 보호 접지 연결의 임피던스
IF 접지에 대한 절연의 단일 고장에 의해 발생하는 보호 접지 연결의 암페어 단위의 최대 연속
고유 고장 전류
MD 측정 장치(그림 12 참조)
비고 이 그림은 보호 접지 연결의 임피던스가 8.6.4 a)에 규정된 한계를 초과할 수 있는 상황의
예로서 주 외함과 분리된 외함의 원격 부분을 갖는 ME 기기를 보여 주고 있다. 하지만 이
상황은 단 하나의 외함을 갖는 ME 기기에도 존재할 수 있다.

그림 A.13 ― 고장 전류가 제한되는 경우에 허용할 수 있는 보호 접지 임피던스
항목 8.6.7－등전위화 도체
대부분의 국가에서 의료용으로 사용되는 방에는 분리형 등전위화 도체를 사용하기 위한 설비가 없다.
따라서 이 표준에서는 ME 기기에 등전위화 도체를 연결하기 위한 수단을 제공할 것을 요구하지
않는다. 하지만 ME 기기에 이러한 수단이 있다면 등전위화 도체가 사용되는 장소에서 사용하기
위하여 적절한 요구사항을 만족시켜야 한다.
항목 8.6.9－제2급 ME 기기
이 요구사항에서는 2급 ME 기기가 기능적인 이유로만 보호 접지에 대한 연결을 갖는 것을 허용한다.
설치시에 혼동을 피하기 위하여 녹색/노란색이 요구된다. 이 허용으로 인하여 감전에 대한 보호의
정도가 감소하지 않는다.
항목 8.7.2－단일 고장 조건
에너지가 공급되는 부분
단락
누설
전류

KS C IEC 60601－1:2011
226
이중 절연의 한 부분이 단락되면 누설 전류가 두 자릿수의 계수만큼 증가할 것 같다. 경우에 따라
시험은 수행하기 어려울 수 있으며, 단일 고장 조건에 허용할 수 있는 값은 정상 조건에 대한 값의
5배이기 때문에 시험에서 유용한 정보가 나오지 않을 것이다.
항목 8.7.3－허용할 수 있는 값, 표 3과 표 4
어느 정도의 자극을 일으킬 수 있는 사람이나 동물의 신체에서 흐르는 전류의 값은 신체에 대한
연결이 이루어지는 방식과 적용되는 전류의 주파수 및 그 지속시간에 따라 개체별로 달라진다.
심장으로 바로 흘러 들어가거나 심장을 통해 흐르는 낮은 주파수의 전류는 심실 세동의 위험을 크게
증가시킨다. 고주파수 전류이거나 중주파 전류의 경우, 감전 위험은 줄어들거나 무시할 수 있지만
화상 위험은 여전히 남아 있다.
ME 기기와의 접촉의 정도 및 성격에 따른 전류에 대한 인간이나 동물의 신체의 감도에서 장착부가
제공하는 보호의 정도 및 품질을 반영하는 분류 체계가 나오게 된다(B형 장착부, BF형 장착부 및
CF형 장착부로 분류). 일반적으로 B형 장착부와 BF형 장착부가 심장을 제외한 환자와의 외부 또는
내부 접촉과 관련된 응용에 적당하다. CF형 장착부는 누설 전류와 관련하여 직접 심장 적용에
적당하다.
이 분류와 함께 허용할 수 있는 누설 전류에 대한 요구사항이 공식화되었다. 심실 세동을 일으키는
전류에 대한 인간의 심장의 감도와 관련된 충분한 과학적 데이터의 부재는 여전히 문제를 일으킨다.
그럼에도 불구하고 이 표준의 제1판이 1977년에 간행되면서 엔지니어는 ME 기기를 설계할 수 있게
하는 데이터를 갖게 되었으며, 그 후로 이러한 요구사항은 수년에 걸쳐 설계자에게 지나치게
성가시지 않으면서 매우 낮은 수준의 위험을 보장하는 것으로 증명되었다.
누설 전류에 대한 요구사항은 다음과 같은 사항을 고려하여 공식화되었다.
― 심실 세동의 가능성은 전기적 매개변수만을 제외한 요인들의 영향을 받는다.
― 단일 고장 조건에서 허용할 수 있는 누설 전류에 대한 값은 설계자에게 불필요한 어려움을 주지
않기 위하여 통계적 고려사항들을 고려하면서 안전하다고 간주되는 범위에서 높은 것이 좋다.
― 정상 조건에 대한 값은 단일 고장 조건과 관련하여 충분히 높은 안전 계수를 제공하여 모든
상황에서 안전한 조건을 생성하기 위해 필요하다.
누설 전류의 측정은 단순한 도구의 사용, 주어진 사례에 관한 다른 해석의 회피, 그리고 책임 조직에
의한 주기적인 확인 가능성에 대한 지시를 가능하게 하는 방식으로 기술되었다.
1 kHz 이하의 주파수를 가진 a.c. 및 d.c. 복합 파형에 대한 누설 및 환자 측정 전류의 허용 가능한
값에서는 다음과 같은 고려사항을 고려한다.
d) 일반적으로 심실 세동 또는 펌프 고장의 위험은 심장을 통해 흐르는 전류의 값 또는
지속시간(수초 이하)과 함께 증가한다. 심장의 어떤 부분은 다른 부분에 비해 민감하다. 즉,
심장의 어느 한 부분에 적용했을 때 심실 세동을 일으키는 전류가 심장의 다른 부분에 적용했을
때 영향이 없을 수 있다.
e) 위험은 10~200 Hz의 주파수 범위에 대하여 가장 높고 위험정도는 대략 동일하다. 위험은
d.c.에서는 거의 5배 정도, 1 kHz에서는 대략 1.5배 정도 더 낮아진다. 1 kHz를 지나면 위험은
급속하게 감소한다[45]. 표 3과 표 4의 값이 그림 12 a)에 나와 있는 측정 장치로 측정한 전류에
적용되며, 이 장치는 주파수 상승시 자동으로 감도가 감소된다. 50 Hz 및 60 Hz의 공급 전원

KS C IEC 60601－1:2011
227
주파수는 가장 높은 위험의 범위에 있다.
f) 일반적인 규칙으로서 일반표준의 요구사항은 개별표준의 요구사항보다 제한이 덜하지만, 표 3과
표 4에 제시된 허용값의 일부는 다음과 같은 값으로 설정되었다.
― ME 기기 유형의 대다수가 준수할 수 있다.
― 개별표준이 존재하지 않는 (기존 또는 미래의) 대부분의 ME 기기 유형에 적용될 수 있다.
접지 누설 전류
보호 접지선을 통해 흐르는 접지 누설 전류는 그 자체로는 위험한 것이 아니다. 보호 접지선의
차단을 포함하는 관련된 단일 고장 조건과 정상 조건에서 환자 누설 전류와 접촉 전류에 대하여
적절하게 낮은 값을 지정하여 환자와 운영자를 보호한다. 하지만 과도한 접지 누설 전류는 전류
불균형 검출기에 의해 동작하는 회로 차단기와 설비의 접지 시스템에 문제를 일으킬 수 있다.
KS C IEC 60364－7-710[10]도 참조한다.
접촉 전류
한계는 다음과 같은 고려사항을 바탕으로 한다.
g) 자체로는 CF형 장착부가 없는 ME 기기도 심장내 시술이 수행되는 상황에서 사용될 수 있기
때문에 장착부의 유형에 상관없이 동일한 값을 ME 기기의 접촉 전류에 규정한다.
h) 접촉 전류가 환자 접속부를 제외한 부분에서 흘러 나오기는 하지만 운영자를 거치는 경로를
포함하는 다양한 경로를 통하는 우연한 접촉에 의해 환자에게 도달할 수는 있다.
i) 흉부로 들어오는 전류에 의해 심장에 생기는 전류 밀도는 암페어당 50 μA/mm2이다[46]. 흉부로
들어오는 (단일 고장 조건에서 허용할 수 있는 최대값인) 500 μA에 대한 심장에 대한 전류 밀도는
0.025 μA/mm2이며, 이는 우려하는 수준보다 훨씬 낮은 값이다.
j) 접촉 전류가 심장을 통해 흘러서 심실 세동이나 펌프 고장을 일으키는 확률
심장내 도체나 유체가 차 있는 도관을 취급할 때 부주의한 절차를 사용한다면 접촉 전류가
심장내 부위에 의식할 수 있는 수준으로 도달할 수 있다. 이러한 장치는 항상 매우 주의 깊게
취급하고 항상 마른 고무 장갑을 사용하는 것이 좋다. 아래의 위험 분석은 실행되는 주의의
정도에 관한 비관적인 가정에 바탕을 둔 것이다.
심장내 장치와 ME 기기의 외함 사이에 직접 접촉이 발생할 확률은 대략 100건의 의료 시술에서
1건 꼴로 매우 낮은 것으로 간주한다. 의료 직원을 거쳐 발생하는 간접 접촉의 확률은 다소
높아서 말하자면 10건의 의료 시술당 1건 꼴로 발생한다고 간주한다. 정상 조건에서 최대 허용
가능 누설 전류는 100 μA로서, 그 자체로는 0.05의 심실 세동 유도 확률을 갖는다. 간접 접촉의
확률이 0.1이라면 전체 확률은 0.005이다. 이 확률이 바람직하지 않게 높은 것으로 나타나겠지만,
심장내 장치를 정확하게 취급하면 이 확률은 기계적 자극만에 대한 것인 0.001로 줄어들 수
있다는 것을 회상하는 것이 좋다.
접촉 전류가 500 μA(단일 고장 조건)의 최대 허용 가능 수준으로 상승할 확률은 유지 보수
절차가 빈약한 부서에서 0.1이라고 간주한다. 이 전류가 심실 세동을 일으킬 확률은 1로 간주한다.
외함과 직접 우발적으로 접촉할 확률은 위에 나와 있는 것처럼 0.01로 간주하며, 전체 확률은
0.001이 되고, 이는 기계적 자극만을 고려했을 때의 확률과 같다.

KS C IEC 60601－1:2011
228
500 μA(단일 고장 조건)의 최대 허용 가능 수준에서 접촉 전류가 의료 직원을 거쳐 심장내
장치로 전도될 확률은 0.01이다(0.1은 단일 고장 조건에 대한 것이며, 0.1은 우발적인 접촉에 대한
것이다). 이 전류가 심실 세동을 일으킬 확률은 1이기 때문에 전체 확률 역시 0.01이다. 다시
말하지만 이 확률은 높다. 하지만 적절한 의료 절차를 사용하여 이 확률을 기계적 자극만을
고려한 확률인 0.001로 낮출 수 있다.
k) 접촉 전류를 환자가 감지할 수 있는 확률
손상이 없는 피부에 그립 전극을 사용했을 때 500 μA를 인지할 수 있는 확률은 남자의 경우는
0.01이고 여자의 경우는 0.014이다[45][48]. 점막이나 피부 천자를 통과하는 전류에 대한 감지
능력은 비교적 높다[48]. 분포가 정규이기 때문에 일부 환자가 매우 작은 전류를 받을 확률이
있을 것이다. 어떤 사람이 점막을 통과하는 4 μA의 전류를 느꼈다는 보고가 있다[48].
환자 누설 전류
정상 조건에서 CF형 장착부를 가진 ME 기기에 대한 환자 누설 전류의 허용할 수 있는 값은
10 μA이며, 이는 작은 부위를 통해 심장내 부위에 적용될 때 심실 세동이나 펌프 고장을 일으킬
확률이 0.002이다.
전류가 0일 때에도 기계적 자극이 심실 세동을 일으킬 수 있다는 것이 관찰되었다[50]. 10 μA의
한계는 쉽게 달성할 수 있으며 심장내 절차 중에 심실 세동의 위험을 크게 증가시키지 않는다.
CF형 장착부를 가진 ME 기기에 대한 단일 고장 절차에서 허용되는 50 μA의 최대값은 임상
조건에서 심장의 펌핑 작용에 대한 간섭이나 심실 세동을 일으킬 확률이 매우 낮은 것으로 나타난
전류의 값에 바탕을 두고 있다.
심근에 접촉할 것 같은 지름이 1.25∼2 mm인 도관의 경우, 50 μA가 심실 세동을 일으킬 확률은
0.01에 가깝다(그림 A.14 및 그에 관한 설명을 참조한다). 헐관 조영에서 사용되는 단면적이 작은
도관(0.22 mm 2 및 0.93 mm2
)은 심장의 민감한 지역에 직접 놓일 경우 심실 세동이나 펌프 고장을
일으킬 확률이 더 높다.
단일 고장 조건에서 환자 누설 전류가 심실 세동을 일으킬 전체 확률은 기계적 자극만을 고려했을
때의 확률과 같은 0.001이다(0.1은 단일 고장 조건의 확률에 대한 것이며, 0.01은 50 μA가 심실
세동을 일으킬 확률이다).
단일 고장 조건에서 허용되는 50 μA의 전류는 신경 근육 조직을 자극하거나 d.c.인 경우 괴사를
일으키기에 충분한 전류 밀도를 일으킬 것 같지 않다.
단일 고장 조건에서 최대 허용 가능 환자 누설 전류가 500 μA인 B형 장착부와 BF형 장착부를 가진
ME 기기의 경우에는 이 전류가 직접 심장으로 흐르지 않을 것이기 때문에 접촉 전류에 대한 것과
같은 이론적 근거가 적용된다.
환자에 대한 접지 연결의 존재가 정상 조건이기 때문에 환자 측정 전류뿐만 아니라 환자 누설
전류도 오랫동안 흐를 수 있다. 따라서 조직의 괴사를 피하기 위해서는 장착부의 분류에 상관없이
매우 낮은 직접 전류 값이 필요하다.
임피던스가 낮은 전압원으로부터 F형 장착부의 환자 접속부에 전원 전압이 나타나는 것은 동시에
환자에게 연결되고 이 표준이나 다른 IEC 표준에 적합한 다른 ME 기기의 보호 수단의 이중 고장에
의해서나 어떤 표준에 적합하지 않는 기기의 보호 수단의 단일 고장에 의해 발생되어야 할 것이다.

KS C IEC 60601－1:2011
229
이러한 조건에서는 결코 좋은 의료 행위가 가능하지 않다.
하지만 전원 전압의 개방회로 전압을 갖는 소스로부터 이보다 작은 전압이나 누설 전류가 공급될
가능성이 있다.
F형 장착부를 가진 ME 기기의 주 안전 특징은 ME 기기에 대한 연결로 환자를 접지하지 않기
때문에 접지에서 F형 장착부를 전기적으로 분리하면 최소 품질을 갖게 된다. 이것은 ME 기기가
사용되는 위치에 존재하는 접지에 대한 전원 전압의 최대 크기와 동일한 전압과 전원 주파수를
가지는 가상 전압이 환자 접속부에 나타난다고 하더라도 환자 누설 전류에 대한 한계가 초과되지
않을 것이라는 요구사항에 의해 보장된다.
CF형 장착부의 경우, 환자 누설 전류는 앞에서 다루었던 고장 조건보다 더 나쁘지 않은 50 μA로
제한될 것이다.
BF형 장착부의 경우, 이러한 조건에서 최대 환자 누설 전류는 5 mA이다. 흉부로 들어가는 이
값마저도 심장에서 0.25 μA/mm2의 전류 밀도를 생성할 것이다. 환자가 이 전류를 인지할 가능성은
매우 높겠지만, 발생할 확률은 매우 낮다. 유해한 생리학적 효과의 위험은 작으며 이 시험에
사용되는 최대 전원 전압은 실제로 발생할 것 같은 것보다 훨씬 심각한 최악의 경우를 나타낸다.
총 환자 누설 전류
이 표준의 환자 누설 전류의 값은 B형 장착부나 BF형 장착부의 단일 기능에 대한 것이거나 CF형
장착부의 단일 환자 접속부에 대한 것이다. 복수의 기능이나 복수의 장착부라면 총 환자 누설
전류는 훨씬 더 높아질 수 있다. 이 총 환자 누설 전류는 개별 환자 누설 전류의 벡터 합계이다.
따라서 총 환자 누설 전류에 대한 한계를 규정할 필요가 있다. 이러한 요구사항은 KS C IEC
60601－2-49:2011[16]에서 나온 것이다.
이 표준에서는 단일 환자에게 연결되는 장착부의 수를 고정하지 않는다. 단일 환자에게 연결되는
장착부의 수는 1개에서 5개라고 추정되었다.
CF
형 장착부에 대한 총 환자 누설 전류
CF형 장착부의 경우, 정상 조건에 대한 환자 누설 전류는 10 μA이다. 복수의 환자 기능에 대하여
다음을 고려한다.
l) 심장으로 들어오는 전류는 모든 환자 접속부에 걸쳐 분산되며 심장 조직의 동일한 작은 민감한
부위에는 적용되지 않는다.
m) 심장 조직에 직접 연결된 환자 접속부의 수는 3개를 초과하지 않을 것 이다. 따라서 심장의 단
하나의 작은 부위에 유입되는 누설 전류는 50 μA보다 낮으며 전류의 대수적 합계는 대략
15∼20 μA이다. 벡터 합에 대해서는 전류가 더 작을 것이다. 환자 누설 전류에 대한 이론적
근거에 따라 심실 세동의 확률은 모든 환자 접속부가 서로 매우 근접해 있다고 하더라도 0.003의
범위에 있다. 이것은 심장에 직접 연결된 단일 장착부에 대하여 인정되는 0.002의 확률과 크게
다르지 않다.
n) 신체의 표면에서 장착부에서 나오는 누설 전류는 신체를 통하여 분산되는 방식으로 흐른다. 환자
누설 전류에 대한 이론적 근거에 따라 흉부로 유입되는 5 mA는 심장에서 0.025 μA/mm2의 전류
밀도를 일으킨다.

KS C IEC 60601－1:2011
230
따라서 총 환자 누설 전류에 대한 정상 조건에 대한 50 μA는 수용할 수 있는 것으로 간주한다.
단일 고장 조건에 대하여 CF형 장착부에 대한 누설 전류는 0.1 mA로 증가하였다. 환자 누설 전류에
대한 이론적 근거는 심장에 직접 유입되는 전류에 대하여 0.07의 심실 세동 확률을 제공한다. 단일
고장 조건의 확률은 0.1로 주어졌다. 이것은 10년이 넘은 수치이다. 설계의 개선, 부품의 신뢰성의
향상, 자재의 향상, ISO 14971에 따른 위험 관리의 사용, 그리고 그에 따른 위해성 기반의 위험
분석과 같은 관련된 도구의 사용 때문에 단일 고장 조건의 확률은 훨씬 낮아야 한다. 이제는 최소한
0.02에 가까운 값이 되었다고 생각된다. 심실 세동의 확률은 0.07×0.02, 즉 0.001 4로서 단일 CF형
장착부에 대하여 수용된 값에 가깝다.
BF
형 장착부에 대한 총 환자 누설 전류
총 환자 누설 전류는 정상 조건에 대해서는 500 μA로 증가하였고 단일 고장 조건에 대해서는
1 000 μA로 증가하였다. 위의 c)에서 설명한 것처럼 5 000 μA의 전류에 대한 심장에서의 전류 밀도는
매우 작다. 정상 조건이나 단일 고장 조건에 대해 우려하지 않아도 된다.
환자 접속부에서 외부 전압에 의해 발생하는 총 환자 누설 전류
CF형 장착부에 대하여 한계는 100 μA로 증가하였다. 환자 누설 전류에 대한 이론적 근거에서는 1급
ME 기기의 보호 접지의 고장 확률은 0.1이며, 하나의 MOP에서 고장이 발생할 확률은 0.1
미만이라고 기술하고 있다. 이것은 10년이 넘은 수치이다. 앞에서 설명하였듯이 이러한 확률은 현재
훨씬 더 낮아야 하며 0.02보다 나쁘지 않을 것이라고 생각된다. 환자에게서 나타나는 전원 전압의
확률은 0.02×0.02, 즉 0.000 4이다. 이것은 KS C IEC 60601－1의 제2판에서 수용한 0.001의
확률보다 낮은 것이다.
환자 측정 전류
환자 측정 전류에 대하여 허용할 수 있는 값은 환자 누설 전류에 대한 값에 대한 비슷한 고려사항을
바탕으로 한다. 이 값은 환자 측정 전류가 ME 기기의 기능에 필요한 것인지(예：임피던스
변동기록장치), ME 기기의 기능에 우연한 것인지에 상관없이 적용된다. 장기간 적용에 따른 조직
괴사를 막기 위해 d.c.에 비교적 낮은 값이 주어진다.

KS C IEC 60601－1:2011
231
비고 데이터의 해석에 대해서는 Starmer[53]와 Watson[54]의 원래 문서를 참조한다.
그림 A.14 ― 심실세동의 확률
그림 A.14
에 관한 설명
Starmer[53]와 Watson[54]의 논문에는 심장 질환이 있는 환자군의 심장에 직접 적용되는 50 Hz와
60 Hz의 전류에 의해 발생하는 심실 세동에 관한 데이터가 나와 있다. 세동의 확률은 전극의 지름과
전류의 크기의 함수로 구했다. 지름이 1.25 mm와 2 mm인 전극과 0.3 mA 이하의 전류에 대하여
분포는 정상적으로 나타난다. 이에 따라 분포는 환자 위험을 평가하는 데 흔히 사용되는 값을
포함하도록 외삽되었다(그림 A.14에 나와 있는 값 참조). 이 외삽법을 통하여 다음을 알 수 있다.
― 전류의 모든 값은 아무리 작다고 하더라도 심실 세동을 일으킬 확률을 어느 정도 가지고 있다.
― 흔히 사용되는 값은 낮은 확률값을 가지는데 대략 0.002∼0.01의 범위를 갖는다.
확률
 %
평균값
τ 표준 편차
Starmer 60 Hz D = 1.25 mm
Watson 50 Hz D = 2.0 mm

KS C IEC 60601－1:2011
232
심실 세동은 (환자의 상태, 전류가 심근의 비교적 민감한 구역에 들어갈 확률, 전류 또는 전류
밀도의 함수로서 세동이 일어날 확률, 생리학, 전기장 등과 같은) 많은 요인에 의해 지배되기 때문에
복수의 조건에 대한 위험의 가능성을 결정할 때는 통계치를 사용하는 것이 합리적이다.
누설 전류의 가열 효과
1 cm2의 자릿수의 접촉 면적을 가진 전형적인 환자 접속부에서 10 mA의 전류는 가열의 감각이
발생하지 않겠지만, 이보다 몇 배 더 높은 전류에서는 화상이 일어날 것이다. 화상의 위험은 전류의
크기에 따라 달라지지만 전류의 주파수에는 무관하기 때문에 전류는 그림 12 a)에 나와 있는 것과
비슷하지만 C1과 R1이 없는 장치와 같은 주파수에 가중을 두지 않는 장치를 사용하여 측정해야 한다.
항목 8.7.4.2－측정용 전원 회로
누설 전류 측정의 정확한 결과를 얻기 위해서는 측정 회로 내에 공동 기준점을 갖는 것이
필수적이다. 이 지점은 회로의 모든 부분에 대하여 전기적으로 기준이 되어야 한다. 또한 측정된
누설 전류는 특정 공급 구성에 따라 달라질 수 있다. 예를 들어 한쪽이 대지 전위인 전원에
연결하도록 규정된 ME 기기가 대신 (미국의 230 V 전원처럼) 두 개의 대칭적인 상을 갖는 전원에
연결된다면 측정된 누설 전류는 최악의 경우보다 훨씬 낮을 것이다. 측정이 이루어지는 공간의
설치된 공급 전원이 최악의 경우를 나타내지 않는다면 특정한 공급 회로를 설치해야 한다. 이것은
이차 회로의 적절한 지점을 기준점에 연결하고 절연 변압기를 사용하는 방법으로 달성할 수 있다.
절연 변압기 없이도 누설 전류를 측정할 때 정확하고 재현할 수 있는 결과를 얻을 수 있다. 하지만
이것은 측정에 사용되는 공급 전원의 품질에 따라 달라질 것이다. 고려할 필요가 있는 요인에는
측정 회로에서 중성점과 접지 사이의 전압차, 간섭 신호, 그리고 순간값이 포함될 것이다.
그림에서 접지 기호는 공급 전원의 보호 접지에 연결되지 않는 공통 기준점을 나타낸다. 이러한
분리된 기준점은 측정을 수행하는 사람에게 추가적인 보호를 제공할 수 있다.
ME 기기에 정격 공급 전압의 110 %를 제공하기 위해서는 가변 전압 변압기가 필요하다. 시험실에
대체로 존재하는 전원 전압으로 시험을 하는 것과 측정된 누설 전류값에 적절한 계수를 곱하는 것이
가능은 하겠지만, 여기서 정격 공급 전압의 110 %로 시험하는 것과 항상 같은 결과가 나오지는 않을
것이며, 특히 스위칭 모드 전원을 포함하는 ME 기기로 시험할 때 그럴 것이다.
그림 F.1에서 그림 F.4의 스위치 S1 또는 S 1＋S2 또는 S1＋S2＋S3을 생략할 수 있으며, 해당
도선들은 다른 방법으로 차단시킬 수 있다.
그림 F.1에서 그림 F.5에 나와 있는 것과 같은 출력 전압을 조정할 수 있는 단상 또는 다상 절연
변압기 대신에 출력 전압이 고정된 절연 변압기와 출력 전압을 조정할 수 있는 자동 변압기의
조합을 사용할 수 있다.
8.7.4.3－측정용 전원 회로에 대한 접속
ME 기기가 접지된 금속 위에서 또는 접지된 금속 환경에 놓여져 있는 동안에 사용되는 일은
없겠지만, 이러한 위치는 시험 결과를 재현할 수 있는 방식으로 설명하기는 다소 어려울 것이다.
따라서 8.7.4.3 d) 1)의 비고에 있는 권고안을 관례로 생각한다.
환자 케이블에 접지에 대한 상당한 정전용량이 있을 수 있다는 사실은 대체로 중요하며 시험 결과에
중대한 영향을 준다. 따라서 재현할 수 있는 결과를 제공하는 지점을 규정하여야 한다.
측정 전원 회로의 절연 변압기는 측정을 하는 사람에게 추가적인 보호 수단이 되며 누설 전류

KS C IEC 60601－1:2011
233
측정의 정확도를 증가시킨다. 하지만 누설 전류 측정을 할 때 절연 변압기를 반드시 사용해야 하는
것은 아니다. 입력 전력이 높은 ME 기기 및 ME 시스템과 같은 일부 경우에는 절연 변압기를
사용할 수 없다. 절연 변압기 없이 누설 전류 측정을 할 때 제조자는 다음 사항을 고려해야 한다.
― 정격 전원 전압의 110 %에서 누설 전류를 외삽법으로 추정하는 것이 가능한가?
― 복수의 보호 접지 연결이 있는 ME 시스템에 대하여 또는 ME 기기의 전원 공급 중성점과 보호
접지 사이의 전압차에 의해 유도되는 전류의 영향
절연 변압기 없이 측정을 하면 절연 변압기를 이용한 누설 전류 측정보다 큰 누설 전류 검침값이
나올 수 있다.
항목 8.7.4.5－접지 누설 전류의 측정
측정 기기는 환자 접속부와 환자 사이의 낮은 임피던스의 접촉의 가능성뿐만 아니라 심장을
포함하여 인체를 통과하는 전류의 생리학적 영향을 고려하는 측정 방법을 나타낸다. KS C IEC
60990[20]에서 범용 측정 장치를 일부 규정하고는 있지만, 이들 중 어떤 것도 환자 누설 전류 측정에
적합하지 않다. 제2판의 측정 장치가 이 목적으로 유지되고 있기 때문에 주파수가 8.7.3 d)에 규정된
10 mA의 한계와 관련하여 1 kHz를 초과하는 전류 또는 전류 성분의 측정을 제외한 모든 누설 전류
측정에 같은 장치를 사용하는 것이 가장 편리하다.
항목 8.7.4.6－접촉 전류의 측정
절연 재료로 만들어진 외함에 금속박이 적용될 때는 대략 5 kPa(0.5 N/cm2
)의 압력으로 금속박을
절연 재료에 눌러서 긴밀하게 접촉시킬 수 있다.
항목 8.7.4.7－접지 누설 전류의 측정
항목 8.7.4.7 b)
이 시험에서는 환자 접속부와 다른 부분 사이를 분리하는 것이 외부 전압이 존재할 때 환자 누설
전류를 허용되는 값으로 제한하는 데 적절하다는 것을 확인한다.
장착부를 ME 기기에서 분리할 수 있다면 커넥터의 접점이 접지된 물체에 접촉하는 것이 가능하지만,
이 상황은 ME 기기와 장착부에 함께 적용되는 8.7.4.7 b)가 아닌 8.5.2.3의 시험에서 다룬다.
20 cm×10 cm의 금속박은 사람의 손의 크기를 나타낸다. 일부 ME 기기에서 접촉 면적은 손의
크기보다 크다. 이 경우에는 박편의 크기를 증가시킬 수 있다.
항목 8.7.4.7 c)
이 표준의 제2판에 규정된 시험의 일부는 (이제는 결합된 용어인 신호 입력/출력 부에서 다루는
제2판에 정의된 것과 같은) 신호 입력 부 또는 신호 출력 부의 전원 전압의 존재 가능성과 관련이
있었다. 다양한 예외가 있었지만, 예외 중의 어떤 것도 적용되지 않았다면 이 조건을 단일 고장
조건으로 간주하였다. 이 제3판에서 취하고 있는 가정은 부속문서에서 다른 어떤 기기가 신호
입력/출력 부분에 연결되는 것을 허용하는 데 제한을 두지 않았다면 최대 전원 전압의 존재를 정상
조건으로 간주해야 한다는 것이다.
출력 전압을 조정할 수 있는 절연 변압기 T2 대신에 출력 전압이 고정된 절연 변압기와 출력 전압을
조정할 수 있는 자동 변압기의 조합을 사용할 수 있다.

KS C IEC 60601－1:2011
234
항목 8.7.4.7 d)
접지되지 않은 금속성 접근 가능 부분에 외부 전압을 인가한 시험은 B형 장착부의 접지되지 않은
환자 접속부와 금속성 접근 가능 부분 사이의 절연에 대한 8.5.2.2의 요구사항을 반영한다.
BF형 장착부의 경우에는 8.7.4.7 b)의 시험과 이 시험이 양쪽 모두 환자 접속부와 그 밖의 부분
사이의 절연을 시험한다고 하더라도 두 시험을 모두 적용하는데, 그 이유는 환자 누설 전류가 이 두
상황에서 같지 않을 수 있고 다른 한계값이 적용되기 때문이다.
출력 전압을 조정할 수 있는 절연 변압기 T2 대신에 출력 전압이 고정된 절연 변압기와 출력 전압을
조정할 수 있는 자동 변압기의 조합을 사용할 수 있다.
측정 장치와 측정 장치의 접지 및 ME 기기의 몸체에 대한 연결 리드의 정전용량이 가능한 한 낮게
유지되도록 주의를 기울인다.
8.7.3에 대한 이론적 근거에서 설명한 대로 환자에 최대 전원전압이 존재하는 것은 최악의 경우를
나타내고, 이것은 실제로 발생할 수 있는 정도보다 더 심각하며, 이 상황에서 BF형 장착부에 대하여
허용할 수 있는 환자 누설 전류는 5 mA이다. 따라서 접지되지 않은 접근 가능 부분에 전원 전압을
적용하면 BF형 장착부의 환자 접속부로부터 5 mA 이하의 환자 누설 전류가 흘러나올 수 있는
반면에 동일한 상황에서 (일반적으로 더 낮은 수준의 안전을 제시하는) B형 장착부에는 500 μA만
허용되었다는 것이 지적되었다. 이 불합리를 해결하기 위하여 접지되지 않은 접근 가능 부분에 대한
최대 전원 전압의 110 %를 사용하는 8.7.4.7 d)의 시험을 BF형 장착부에도 적용하며, 이 조건에서
허용할 수 있는 환자 누설 전류는 단일 고장 조건에 대하여 일반적인 값인 500 μA이다.
CF형 장착부에는 8.7.4.7 b)의 시험에서와 같은 50 μA의 허용할 수 있는 값이 적용될 것이기 때문에
CF형 장착부에 8.7.4.7 d)의 시험을 수행할 필요가 없다.
항목 8.7.4.7 h)
이 요구사항은 대부분의 ME 기기를 시험하면서도 별 유용한 정보를 얻을 수 없는 방대한 시험의
요구와 이 위험을 다루기 위한 특정 요구사항이 없다는 것 사이의 절충안을 나타낸다.
대부분의 B형 장착부는 접지되기 때문에 8.7.4.7 g)에 따른 측정(단일 기능의 모든 환자 접속부를
서로 직접 연결)에서는 8.7.4.7 h)에 따른 측정(동일한 유형의 모든 장착부의 모든 환자 접속부를
서로 연결)과 같은 결과가 나올 것이다. 이것이 환자 누설 전류 한계 내에 있다면 분명히 총 환자
누설 전류 한계 내에 있을 것이다. 하지만 직접 접지되지 않는 B형 장착부가 있을 수 있으며, 이
경우에는 측정된 값이 달라질 수 있다.
항목 8.7.4.9－복수의 환자 접속부가 있는 ME 기기
이 요구사항은 이 표준의 제2판에 대한 두 번째 수정안에서 도입되었다. 이 요구사항은 공통 모드
간섭을 줄이기 위해 하나의 증폭기가 하나의 전극을 구동시키는 생리학적 신호 측정기기를 사용하는
경우 등에서 발생할 수 있는 위험을 다룬다. 만일 감지 전극 중의 하나가 환자로부터 분리되어 전원
주파수에서 많은 전압을 취하게 된다면, 증폭기는 간섭을 무효화시키려는 헛된 시도에서 환자에게
많은 양의 전류를 흘려 보낼 수 있다.
이 요구사항은 대부분의 ME 기기를 시험하면서도 별 유용한 정보가 얻을 수 없는 방대한 시험의
요구와 이 위험을 다루기 위한 특정 요구사항이 없다는 것 사이의 절충안을 나타낸다.

KS C IEC 60601－1:2011
235
이후에 KS C IEC 60601－2-49:2011[16]에서는 KS C IEC 60601－2-49:2011의 범위 내에 있는 모든
기기에 수행될 포괄적인 일련의 시험을 도입하였다. 여기에는 KS C IEC 60601－2-49:2011에서 “부분
누설 전류(PART LEAKAGE CURRENT)”라고 하는 것의 측정이 포함된다. 이것은 어느 한 기능의
환자 접속부와 다른 기능의 환자 접속부 사이에 흐르는 전류이며, 일반표준의 이 판에서 환자 측정
전류의 개정된 정의로 다루어진다.
이러한 시험을 이 일반표준에 통합시키는 것이 고려되었지만, 이러한 특별 시험은 개별표준에
맡겨야 한다고 결정되었다. 어느 한 기능의 환자 접속부가 환자에게 연결되어 사용 중인 동안에
다른 기능의 환자 접속부는 사용되지 않으면서 접지 또는 다른 물체와 접촉할 수 있게 하는 것과
같이 개별표준과 관련이 있는 시나리오가 다기능 환자 모니터링 기기에서는 발생할 수도 있지만
대부분의 다른 종류의 ME 기기에서는 발생할 것 같지는 않다.
KS C IEC 60601－2-49:2011[16]의 그림 KK.101을 기준으로 한 그림 A.15에는 BF형 장착부와 두
개의 CF형 장착부의 어느 한 기능의 환자 연결이 부유하거나 접지되어 있는 동안에 BF형 장착부의
다른 기능에서 나온 환자 누설 전류를 측정하는 예가 나와 있다.
항목 8.8.1－일반
강화 절연에 적용된 전압이 ME 기기의 보호 수단의 어느 한쪽에 과도한 스트레스를 주지 않도록
주의를 기울인다. 동일한 지점들 사이에 복수의 경로가 있다면 이들을 개별적으로 시험할 필요가
있을 수 있다. 예를 들어, 전원부에서 8.5.2.1의 요구대로 기본 절연＋보호 접지 연결＋환자 접속부
격리를 갖는 환자 접속부로 가는 하나의 경로와 강화 절연을 갖는 병렬 경로가 있을 수 있다.
전원부나 환자 접속부의 개별적인 절연에 과도한 스트레스를 주지 않고 강화 절연을 시험할 수 있게
하기 위하여 ME 기기 쪽의 연결을 분리시켜야 한다.
이것은 예를 들면 변압기의 경우에 실제 절연에서 정확한 전압 분배를 보장하기 위해 태핑 지점을
코어나 기타 적절한 연결 지점에 연결한 전압 분압기를 사용하거나 정확한 단계를 갖는 두 개의
시험 변압기를 사용하는 방법으로 피할 수 있다.

KS C IEC 60601－1:2011
236
범례는 표 5를 참조한다.
모든 측정은 S14를 닫고 측정한 다음에 다시 S14를 열고 측정한다.
그림 A.15 ― 복수의 환자 접속부가 있는 ME 기기에 대한 환자 접속부에서
접지로 흐르는 환자 누설 전류에 대한 측정 회로의 예
8.8.2－고체 절연을 통과하는 거리 또는 박판 재료의 사용
이 표준의 제2판에서는 20.에서 다룬 모든 절연이 절연파괴 강도 시험을 통과할 만큼 두꺼워야 할
필요성에 대한 것과 변압기에 대하여 57.9.4 e)에서 규정한 것은 제외하고 고체 절연의 두께에
제한을 두지 않았다. 절연 재료로 만들어진 매우 얇은 필름은 시험은 통과할 수 있지만, 모든 생산
품목의 예상 수명 동안 신뢰할 수 있는 절연을 제공하지 못할 수도 있다.
이 판을 개발하는 동안에 일부 국가 위원회 의견에서는 이 누락사항을 다루기 위해 KS C IEC
60950－1에서 나온 관련된 요구사항을 도입할 것을 제안하였다. WG 14(시험)와 WG 16(전기적
위해성)은 양쪽 모두 이러한 제안을 받아들일 것을 권고하였다.
이러한 요구사항은 문제를 일으키지 않고 오랫동안 KS C IEC 60950－1에 포함되었다. 이러한
요구사항은 실제로 ME 기기에 번거로운 것이 되어서는 안 되며, 이 표준의 이전의 판에 따라
설계된 대부분의 ME 기기는 실제로 이들을 만족시켰을 것이다.
도입된 요구사항은 KS C IEC 60950－1의 요구사항과 기술적으로 동등한 것이 되도록 하기 위한
것이지만, 편집 체계는 명확성을 위해 다음과 같이 변경되었다.
CF형 장착부
CF형 장착부
BF형 장착부
기능 1
기능 2

KS C IEC 60601－1:2011
237
― KS C IEC 60950 － 1에서는 71 V 이하의 전압은 제외하고 절연을 통과하는 거리에 대한 일반
요구사항을 규정한다. 이것은 요구사항이 71 V 이상에 대해 적용된다는 것을 명확하게 기술하도록
변경되었다.
― KS C IEC 60950 － 1에서는 다른 항목에 규정된 대로 박판 재료에 대한 요구사항에 적용되는
경우에 절연을 통과하는 거리에 대한 요구사항으로부터의 예외를 규정하지만, 해당 항목에서 71 V
한계를 명시적으로 참조하지 않는다. 이것은 동일한 예비 용어를 사용하여 두께 요구사항에 대한
대안으로서 박판 재료에 대한 요구사항을 기술하여 명확해졌다.
― KS C IEC 60950－1에서는 어떤 조건에 만족된다는 “조건 하에... 박판 재료의 절연이 허용된다”고
규정하고 있다. 이것은 박판 재료의 절연이 이러한 조건을 만족시켜야 한다는 명확한
요구사항으로 변경되었다.
― KS C IEC 60950 － 1에서는 박판 재료의 절연을 “기기 외함 내부에서 사용”할 것을 요구한다.
하지만 이 표준에서 정의한 바에 따르면 외함은 케이블, 장착부 등의 표면을 포함하여 모든 외부
표면을 포함한다. 따라서 요구사항의 표현이 변경되었다.
이 표준의 다른 부분에서 보조 절연 및 강화 절연이라는 용어는 대부분 보호 수단에 대한 참조로
교체되었지만, KS C IEC 60950－1에서처럼 절연을 통과하는 거리와 박판 재료의 사용과 관련된
요구사항이 보조 절연과 강화 절연에는 적용되지만 기본 절연에는 적용되지 않기 때문에 여기에서는
유지되었다. 따라서 이러한 요구사항은 하나의 보호 수단으로서의 기본 절연이 다른 보호
수단으로서의 보호 접지 연결과 함께 사용되는 경우에는 적용하지 않는다. 이중 절연이 사용되는
경우, 이러한 요구사항은 이중 절연을 구성하는 부분 중에서 보강 절연으로 간주되는 부분에
적용된다.
8.8.3－절연파괴 강도
시험 중인 절연에 전체 시험 전압을 적용할 수 있게 하기 위해서는 전압을 제한하도록 설계된
부품을 제거해야 할 필요가 있을 수 있다.
이 시험의 목적은 동작 온도에 도달한 후에 최악의 조건에서 모든 고체 절연을 확인하는 것이다.
가열 소자라면 측정 중에 히터에 에너지를 공급하는 상태에서 최악의 경우가 발생된다.
규정된 시험 전압은 고체 절연에만 적절하다. 간격(연면 거리 및 공간 거리)은 8.9에서 평가한다. KS
C IEC 60664－1에는 충격 전압 절연파괴 강도 시험을 사용하는 공간 거리에 대한 전기 시험방법에
관한 세부사항이 나와 있다. 이러한 시험은 MOOP에 대한 KS C IEC 60950－1 경로에서 사용될 수
있지만, MOPP에 대해서는 규정되어 있지 않다. KS C IEC 60664－1에서는 2U＋1 000 V 유형의
절연파괴 강도 시험이 “연면 거리의 시험과는 관련이 없다”고 기술하고 있다.
절연 강도 시험이 ME 기기가 습도 시험기에 있는 상태에서 습도 전처리 직후에 적용되기 때문에
실험실 직원의 보호를 위한 적절한 예방 조치가 있어야 한다.
표 6에서 운영자 보호에 대한 값은 KS C IEC 60950－1에서 유래한 것이고 환자 보호에 대한 값은
KS C IEC 60601－1의 제2판에서 유래한 것이다. 이 표를 작성하는 과정에서 다음과 같은 세 가지
원칙이 채택되었다.
― MOPP는 항상 MOOP보다 높은 값에 있다.

― 전원 회로는 표 10에서 자세하게 나와 있는 것처럼 순간 과전압의 영향을 받는다. 이차 회로에서
순간 과전압의 수준은 전원 회로에 비해 최소한 한 수준이 낮다.
― 시험 전압의 값은 주로 동작 전압보다 통상 크기 단위가 더 큰 공급 전원의 순간 전압에 의해
결정된다.

KS C IEC 60601－1:2011
238
4 000 V r.m.s.가 하나의 MOPP에 대한 시험 전압보다 두 배 이상 크기는 하지만 220∼240 V r.m.s.의
공통 동작 전압에 대한 KS C IEC 60601－1의 제2판과 맞추기 위해서 이 값을 유지시켰다. 하지만
각각의 개별 MOPP는 1 500 V r.m.s.의 최소 요구사항을 만족시켜야 한다.
항목 8.8.3 a)
시험 전압은 변압기, d.c. 전원 또는 ME 기기의 변압기를 사용하여 제공할 수 있다. ME 기기의
변압기의 경우에는 과열을 방지하기 위하여 시험 전압이 ME 기기의 정격 주파수보다 높은 주파수를
가질 수 있다.
1 000 V a.c. 또는 1 500 V d.c. 또는 첨두치보다 크거나 같은 동작 전압에 대한 시험의 절차 및 지속
기간은 개별표준에서 더 자세하게 규정할 수 있다.
항목 8.8.4.1－기계적 강도와 열에 대한 저항
재료의 인화성과 관련된 시험은 KS M IEC 60695－11-10에 찾아볼 수 있다.
항목 8.9－연면 거리와 공간 거리
공급 전원에서 공급받게 되어 있는 ME 기기의 경우, 공간 거리와 절연파괴 강도 요구사항은 공급
전원에서 기기로 유입될 수 있는 예상 과전압 순간값을 근거로 하고 있다. KS C IEC 60664－1에
따르면 이러한 순간값의 크기는 정상 전원 전압과 전원 배치에 의해 결정된다. 이러한 순간값은 KS
C IEC 60664－1에 따라 과전압 등급 1에서 4라고 하는 네 개의 그룹으로 분류된다(설치 등급 1에서
4로도 알려져 있다). 이 표준의 다른 부분에서는 과전압 등급 2를 가정한다.
고체 절연과 공간 거리의 설계는 우발적인 과전압 순간값이 과전압 등급 2를 초과할 경우 고체
절연이 공간 거리보다 높은 전압을 견딜 수 있도록 조정하는 것이 좋다.
표 13과 표 15의 값은 전원부에 대한 과전압 등급 2와 이차 회로에 대한 과전압 등급 1에 대한 KS
C IEC 60950－1의 값에 해당한다. ME 기기가 공급 전원이 과전압 등급 3 또는 4인 장소에서
사용하게 되어 있는 것이라면 이러한 값은 부적절할 것이다.
공급 전원이 과전압 등급 2인 경우, 공급 전원에서 유도되는 이차 회로는 대체로 과전압 등급 1이
될 것이다. 과전압 등급 1의 다양한 공급 전원 전압에 대한 최대 순간값이 표 13의 열 표제에 나와
있다.
F형 장착부의 환자 접속부와 외함 사이의 절연에는 특별한 규칙이 적용된다.
1) 전압차가 없는 F형 장착부의 경우에 환자 접속부와 외함 사이의 절연은 환자에게 연결된 다른
기기에서 고장이 발생할 때 전원 전압으로만 스트레스를 받을 것이다.
이 조건은 거의 발생하지 않는다. 또한 이러한 절연에는 일반적으로 전원부에서 나타나는 순간
과전압이 적용되지 않는다. 위의 관점에서 볼 때 인용된 경우에 대한 장착부와 외함 사이에
필요한 절연은 기본 절연에 대한 요구사항만 만족하면 된다.
2) 전압차가 있는 부분을 포함하는 F형 장착부의 경우에 접지된 환자를 거쳐 환자 연결을 접지에
연결하면(정상 조건) 다른 부분과 외함 사이의 절연에 장착부 내의 전압 전체가 적용될 수
있다.

KS C IEC 60601－1:2011
239
이 전압이 드물기는 하지만 정상 조건에서 나타나기 때문에 관련된 절연은 이중 절연이나
강화 절연에 대한 요구사항을 만족시키는 것이 좋다. 이 조건이 발생할 확률이 낮다는 것을
고려하여 표 11에 나와 있는 연면 거리와 공간 거리는 적절한 것으로 간주한다.
3) 적용할 값은 위의 1)과 2)에 따라 나와 있는 값 중에서 가장 높은 값이다.
참조할 이론적 배경이 없는 상황에서 1 000 V를 넘는 값은 연면 거리에 대한 KS C IEC
61010－1:2009[22]의 표 7의 재료 그룹 IIIa-b와 오염도 3에 해당하는 열을 사용하여 유도될 것이다.
이는 KS C IEC 60601－1의 제2판의 기존 값과 상관 관계가 있거나 약간 더 부담스러운 값일 수도
있다. 공간 거리의 경우, 값은 표 12에서 1 000 V r.m.s. 미만의 값에 대한 연면 거리와 공간 거리
사이의 관계를 기준으로 추정되었다. 이렇게 유도된 값이 표 A.1에 나와 있다.
KS C IEC 60601－1의 제2판의 표 16은 이 표준에서 두 개의 표로 분할되었다(표 9와 표 10). 이
표를 KS C IEC 60950－1과 같은 다른 표준에서 유도된 표와 맞추기 위해서 a.c. 전압과 d.c. 전압
사이의 계수는 1.2에서 약 1.4로 변경되었다. 이 완화 조치는 다른 표준에서 공통적인 접근법이며
a.c. 전압에서 정류된 d.c. 전압이 있는 회로에서 다른 연면 거리나 공간 거리를 갖는 것을 막기
때문에 수용되었다.
표 A.1 ― 표 12와 KS C IEC 61010－1:2009의 표 7에서 유도된 공간 거리 및 연면 거리의 값
하나의 환자 보호 수단을
제공하는 간격
두 개의 환자 보호 수단을
제공하는 간격
다음 값
이하의 사용
전압 V d.c
다음 값 이하의
사용 전압 V
r.m.s. 공간 거리
mm
연면 거리
mm
공간 거리
mm
연면 거리
mm
1 500 1 250 11.5 20 23.0 40
1 920 1 600 14.5 25 29.0 50
2 400 2 000 18.5 32 37.0 64
3 000 2 500 23.0 40 46.0 80
3 840 3 200 29.0 50 58.0 100
4 800 4 000 36.0 63 72.0 126
6 000 5 000 46.0 80 92.0 160
7 560 6 300 57.0 100 114.0 200
9 600 8 000 71.5 125 143.0 250
12 000 10 000 91.5 160 183.0 320
표 A.2에는 KS C IEC 60664－1의 표 4에서 유도된 1 000 V를 초과하는 사용 전압에 대한 연면
거리가 나와 있다.
항목 8.9.1－값 수치
연면 거리와 공간 거리의 값을 사용할 때는 첨두치, d.c. 및 r.m.s. 값이 모두 사용된다는 점에
주의하는 것이 좋다. 표를 주의 깊게 읽는 것이 중요하다.
MOOP에 대한 표에서는 KS C IEC 60664－1에서 가져온 다음과 같은 기본 원칙을 나타내는 KS C
IEC 60950－1의 값을 사용한다.

KS C IEC 60601－1:2011
240
― “연면 거리의 결정 기준은 환자 접속부에 존재하는 전압의 장기 r.m.s. 값이다.”
― “공간 거리는 요구되는 임펄스 내전압을 견딜 수 있는 치수를 가져야 한다.” 임펄스 내전압은 “내
전압의 가장 높은 첨두치이다...”
하지만 연면 거리와 공간 거리가 양쪽 모두 r.m.s. 또는 d.c. 전압과 관련이 있는 경우에 MOPP에
대한 표는 KS C IEC 60601－1의 제2판에서 발췌한다.
표 A.2 ― KS C IEC 60664－1에서 나온 트래킹에 의한 고장을 피하기 위한 연면 거리
하나의 운영자 보호 수단에 대한 간격
오염도 1 오염도 2 오염도 3
재료 그룹 재료 그룹 재료 그룹
사용 전압
V
r.m.s 또는
d.c. I II IIIa IIIb I II IIIa 또는
IIIb I II IIIa 또는
IIIb
1 250
1 600
2 000
2 500
3 200
4 000
5 000
6 300
8 000
10 000
적절한 표의
공간 거리를
사용한다.
6.3
8.0
10.0
12.5
16.0
20.0
25.0
32.0
40.0
50.0
9.0
11.0
14.0
18.0
22.0
28.0
36.0
45.0
56.0
71.0
12.5
16.0
20.0
25.0
32.0
40.0
50.0
63.0
80.0
100.0
16.0
20.0
25.0
32.0
40.0
50.0
63.0
80.0
100.0
125.0
18.0
22.0
28.0
36.0
45.0
56.0
71.0
90.0
110.0
140.0
20.0
25.0
32.0
40.0
50.0
63.0
80.0
100.0
125.0
160.0
항목 8.9.1.6－내삽법
동작 전압이 2 kV r.m.s. 또는 2.8 kV d.c.를 초과하는 경우는 제외하고 연면 거리에는 내삽법이
허용되지만 공간 거리에는 내삽법이 허용되지 않는다. 이 접근법은 일반적으로 KS C IEC 60950－1과
KS C IEC 61010－1[22]에 일치한다.
항목 8.9.1.15－내세동 제거 장착부에 대한 연면 거리와 공간 거리
KS C IEC 60664－1의 표 2에서 4 mm의 거리는 통상 제세동기의 사용에서 발생하는 전압과 같이
10 ms 미만의 짧은 지속시간을 갖는 5 kV의 펄스에 적당하다.
항목 8.9.2－응용
항목 8.9.2 a)
ME 기기의 의도한 용도에 따라 퓨즈 또는 과전류 방출장치의 동작이 위해성이 될 수 있다. 분기
회로 차단기의 개방은 수용할 수 없다. 8.9.2 a)는 이 항목이 적용되는 회로의 부분 앞에서 ME
기기의 입력부에 과전류 장치가 있다는 사실에 근거를 두고 있다. 이 과전류 장치 앞에서 간격은
전원부 내에서 반대되는 극성을 가진 부분들에 대한 기본 요구사항을 준수할 필요가 있다.
항목 8.9.3－절연 혼합물에 의해 채워진 공간
연면 거리는 접착 이음, 즉 다음 중의 하나가 적용되는 이음을 제외하고 절연 장벽의 두 부분
사이의 이음새를 통하여 측정한다.

KS C IEC 60601－1:2011
241
― 이음을 구성하는 두 부분이 결합이 중요한 곳에서 열봉함이나 그 밖의 비슷한 수단에 의해 결합
된다.
― 습기가 이음에 스며들 수 없도록 이음이 필요한 장소의 접착제와 절연 장벽의 표면에 대한 점착
성 결합제로 완전히 채워진다.
이 표준의 제2판에서는 그림 43과 그림 45에 대한 표제에서 “비접합 이음(uncemented joint)”으로
참조되었다. 이 그림들에 대한 범례의 7번째 항에서는 “접착 이음의 설명에 대하여(for a description of
cemented joints)” 57.9.4 f)의 두 번째 항목을 참조하였지만, 검사 이외의 시험방법은 규정하지 않았다.
이 판을 준비하는 과정에서 포팅의 관련된 주제를 다루기 위하여 KS C IEC 60950－1에 근거를 둔
관련된 요구사항을 유도하는 것이 제안되었다.
도입된 요구사항은 밀접하게 KS C IEC 60950－1의 요구사항에 바탕을 두고 있으며 포팅, 캡슐화,
접착 이음 등을 다루고 있다. 명확한 표현을 위하여 KS C IEC 60950－1에서 편집체계가 다소
개정되었다. 이러한 요구사항은 고체 절연에 적용되는 추가 요구사항보다는 연면 거리 및 공간
거리에 대한 요구사항으로부터의 면제를 허용하는 상황을 규정하기 때문에 8.8보다는 8.9에
포함되었다.
항목 8.9.4－연면 거리와 공간 거리의 측정
연면 거리 경로 방향을 따라 형성되는 폭이 1 mm의 수십 분의 일밖에 되지 않는 좁은 간극에는
먼지와 습기가 쌓일 수 있기 때문에 가능한 한 피하는 것이 좋다.
항목 8.10.1－부품의 고정
많은 경우에 있어서 위험 관리 파일에 특별히 정당성을 표현해 놓지 않더라도 (작은 부품을 인쇄
회로 기판에 땜납하는 것처럼) 부품과 배선을 고정하는 것이 명백하겠지만, 위험 관리 파일에 관련
정보를 포함시키면 이러한 요구사항에 대한 적합성을 평가할 때 이를 고려하는 것이 좋다.
항목 8.10.2－배선의 고정
배선 연결에 단일 고장 조건에 적용된다는 것은 일반적으로 인정된다. 이것은 보호 접지 연결의
제거나 보호 수단의 교락과 같이 헐거워지거나 파손된 와이어가 위해성을 일으키지 못하게 할 고정
수단이 하나만 있는 것은 적합하지 않은 것으로 간주한다는 것이다.
단일 고장 조건에 적합할 수 있는 연결의 예는 다음과 같다.
― 와이어와 와이어 절연 양쪽을 이중으로 크림핑
― 와이어와 땜납의 기계적 안전
― 와이어와 타이 랩, 와이어 클램프, 번들링 스트랩 등과 같은 와이어 움직임 제한 장치의 기계적
안전장치
― 응력 해소 메커니즘과 기계적 안전장치
항목 8.10.4－코드 연결식 수지형 부분 및 코드 연결식 발동작 제어 장치
수지형 스위치와 발판 스위치는 실제로 심각한 조건에 노출되어 있다. 이 요구사항은 이러한
스위치의 외함이 완전히 파손되는 최악의 경우에서도 건드리기에 안전한 8.4.2 c)에 규정된 한계
내에 있는 전압에서 일부만이 노출될 수 있게 하는 것이다.
항목 8.10.5－배선의 기계적 보호

KS C IEC 60601－1:2011
242
위험 관리 파일에 특정한 정당성 입증을 제공해야 한다는 요구사항은 없지만, 관련된 정보를 위험
관리 파일에 포함시킨다면 이러한 요구사항에 대한 적합성을 평가할 때 이를 고려하는 것이 좋다.
항목 8.10.7－내부 배선의 절연
적절한 정격의 덮개로 둘러싼 분리형 코드의 내부는 도체의 경로가 될 수 있다. 서로 다른 회로
범주에 속해 있는 도체가 공통 코드, 배선 채널, 도관 또는 연결 장치를 통과해야 하는 경우에는
충분한 도체 절연 정격과 연결 장치의 전도성 부분들 사이에 8.9의 요구사항에 적합한 충분한 공간
거리와 연면 거리를 확보하는 방법으로 적절한 분리를 실현한다.
항목 8.11.1－공급전원으로부터의 분리
항목 8.11.1 a)
위험할 수도 있는 ME 기기의 내부에 접근할 필요가 있는 서비스 담당자와 같은 숙련된 사람은 ME
기기로부터 공급 전원을 분리시킬 수 있는 수단이 있어야 한다.
전원 차단 스위치가 제공된다면 이는 정기 사용이나 비상시에 유해한 출력을 비활성화시키기 위한
기능 차단 스위치 역할도 할 수 있다. 하지만 이것이 반드시 이러한 목적에 부합하는 것도 아니고
이 표준이 비상 차단 스위치에 대한 일반 요구사항을 규정하는 것도 아니다.
항목 8.11.1 c)
이 표준의 제2판에서 공급 전원으로부터의 분리를 제공하는 데 사용되는 스위치의 최소 접촉 간격에
대한 요구사항은 IEC 60328에 규정되었다. 1990년에 KS C IEC 61058－1이 IEC 60328을 대신하게
되었다. KS C IEC 61058－1의 제1판에서는 공급 전원으로부터의 완전 분리에 3 mm의 접촉 간격을
요구하였다. 과전압 등급에 관한 언급은 이루어지지 않았다. KS C IEC 61058－1의 제3판에서는 KS C
IEC 60664－1에 따라 과전압 등급의 개념을 도입하였다. 과전압 등급 2의 230 V 공급 전원에 대하여
KS C IEC 61058－1의 표 22에서는 1.5 mm의 최소 접촉 간격을 허용한다. 이 표준의 요구사항은
일반적으로 과전압 등급 2와 관련이 있지만(8.9.1.11 참조), 공급 전원으로부터 격리를 제공하기 위한
모든 스위치에 과전압 등급 3의 230 V 공급 전원과 연관된 3 mm 요구사항에 머물러 있는 것이
현명하다고 생각되었다. 이것은 KS C IEC 60601－1의 제2판의 누설 전류에 일치할 뿐만 아니라 KS
C IEC 60065 및 KS C IEC 60950－1의 요구사항에도 조화를 이룬다(KS C IEC 60065와 KS C IEC
60950－1은 양쪽 모두 공급 전원으로부터의 격리를 제공하기 위한 스위치에 3 mm의 최소 접촉
분리를 요구한다).
항목 8.11.1 h)
이러한 보호 장치는 ME 기기에 내장된 과전류 보호 장치의 동작을 일으켰는지의 여부와는 상관없이
설비의 퓨즈나 회로 차단기를 동작하게 만들어서 어쩌면 생명 지원 ME 기기를 포함하는 다른 ME
기기에 대한 전력의 공급을 제거할 것 같다. 또한 이러한 장치는 ME 기기 내부에서 바람직하지
않은 열적 효과를 일으킬 수도 있고 여하튼 관련된 위해성에 대한 신뢰할 수 있는 보호 방법이 되지
못할 수도 있다.
항목 8.11.1 i)
전원에서 분리할 수 없는 부품으로는 방의 조명을 위한 회로나 전원 스위치의 원격 제어를 위한
회로 등이 포함될 수 있다. 이러한 부분은 유지 보수 목적 등으로 커버를 열 때 접근이 가능해질 수
있다.

KS C IEC 60601－1:2011
243
공간적으로 분리된 배치란 서비스를 위해 접근할 필요가 있는 부분이 서비스 담당자가 요구되는
서비스를 수행할 때 이 표준에 규정된 값을 초과하는 전압에서 에너지가 공급되는 부분에 접촉하지
않도록 배치된 것을 말한다. 이 경우에는 경고가 서비스 담당자에게 적절한 안전을 제공하는 것으로
간주한다.
항목 8.11.2－멀티 콘센트
이 요구사항은 과도한 누설 전류를 일으킬 수 있는 다른 기기가 연결될 확률을 감소시킨다.
항목 8.11.3.4－전원 접속기
전원 커넥터에 연결되는 전원 코드에는 비분리형 전원 코드와 비슷한 스트레스가 적용된다. 이 전원
코드가 지나치게 구부러지지 않도록 적절하게 보호하지 않으면 위해성이 발생할 수 있다.
항목 8.11.3.5－코드 고정구
변형 및 마모로부터 전원 코드를 적절하게 보호하지 않는다면 보호 수단을 제공하는 절연에 손상이
발생할 가능성이 높으며 1급 ME 기기의 경우에는 보호 접지선이 파손되거나 분리될 가능성이 높다.
항목 8.11.3.6－코드 방호물
전원 코드가 과도하게 구부러지지 않도록 적절하게 보호하지 못하면 전력을 전달하는 도체가 파손될
확률이 높아져서 화재 위험이 생기며 1급 ME 기기의 경우에는 보호 접지선이 파손될 확률이 높다.
설명된 굽힘 시험은 KS C IEC 60950－1：2008의 3.29에 규정된 것과 같다. KS C IEC 60601－1의
제2판에서는 “위의 치수 시험에 불합격하는 방호물은 KS C IEC 60335－1, 수정안 6. 1988, 항목
25.10에서 기술되어 있는 시험에 통과해야 한다”는 문구를 포함시켰다. 이 대안이 유지되기는 했지만,
이제는 KS C IEC 60335－1의 이후의 판을 참조한다. 또한 모든 경우에 하나의 시험을 수행한 다음에
ME 기기가 첫 번째 시험에 불합격하면 다른 시험을 수행하게 하는 요구사항은 ME 기기의 적합성
여부에 차이를 일으키지 않기 때문에 어느 한쪽의 시험을 먼저 수행할 수 있게 허용하는 쪽으로
바뀌었다.
항목 8.11.4.1－전원 단말 장치에 대한 일반 요구사항
전원 단자는 과열을 방지하기 위해 충분히 낮은 저항의 연결을 보장하고 분리의 위험을
최소화시키는 것이 좋다. 신뢰할 수 있는 연결은 나사, 너트, 땜납, 조임, 도체의 크림핑 또는
동등하게 효과적인 방법을 사용하여 달성할 수 있다.
단자 배치가 적합하고(접근이 가능하고 명확하게 표시되어 있음.) 이 표준에 적합한 특별한 경우에
단자 블록 이외에도 다른 구성품들의 단자를 외부 도체를 위한 단자로 사용하는 것이 허용된다.
특정 유형의 구성품의 배선 단자가 현장 배선을 위한 목적으로 정격이 지정되는 경우가 많다.
여기에는 퓨즈 홀더, EMC 필터, 회로 차단기, 접촉기, 와이어링 스트립, 모터 제어기 및 상 감지기가
포함된다. 이들 각각은 첫 번째 연결되는 부품 중의 하나가 되어 첫 번째 배선 연결을 수용하기
위한 좋은 위치에 놓일 수 있다.
항목 8.11.4.2－전원 단말 장치의 배치
항목 8.11.4.2 a)

KS C IEC 60601－1:2011
244
외부 코드들 또는 전원 코드들의 연결을 위한 모든 단자들이 한곳에 모여 있는지를 보기를 기대하는
것은 당연하다. 단자가 함께 모여 있지 않았을 경우에는 부정확한 연결의 가능성이 증가할 수 있다.
항목 8.11.4.4－전원 단자로의 연결
“도체의 특별한 준비(special preparation of the conductor)”라는 용어에서는 (현장에서의) 서비스
직원에 의한 가닥의 납땜, 코드 러그(lugs)의 사용, 아이렛(eyelets)의 부착 등은 다루지만, 도체를
단자에 넣기 전에 도체의 형태를 바꾸는 것이나 끝을 뭉치기 위해서 연선 도체를 꼬는 것은 다루지
않는다. 제조자가 도체를 준비하고 연성 코드가 유일한 수용가능한 교체 부품으로 제공된다면
이러한 부분은 이 요구사항에 적합한 것으로 간주한다.
항목 8.11.5－전원 퓨즈 및 과전류 차단기
ME 기기에서 퓨즈나 과전류 차단기를 제공하면 ME 기기에서 고장이 발생할 때 설비의 보호 장치가
작동하게 되어 생명 지원 ME 기기를 포함할 수도 있는 다른 ME 기기에 대한 전력의 공급이 중단될
위험이 줄어든다.
보호 접지 연결에 퓨즈를 설치하는 것은 부적합할 것이라는 것은 분명하다.
영구 설치 ME 기기의 중성선의 퓨즈를 설치하는 것은 효과가 없을 것이며, 3상 기기의 경우에는
라인 연결이 온전한 상태로 남아 있는 동안에 이러한 퓨즈가 동작하게 되는 경우에 절연에 과도한
스트레스가 발생할 수도 있다. 하지만 중성점을 포함하여 모든 상을 동시에 차단시키는 과전류
차단기는 수용할 수 있다.
전원부 내에서 반대되는 극성을 가진 모든 부분들 사이에 이중 절연이나 강화 절연이 존재하는
경우에 대한 예외는 이 판을 준비하는 동안의 질의에 대한 국가 위원회의 응답에 의해 지지를
받았다. 이것은 작은 플러그인 전원에서처럼 퓨즈나 과전류 차단기를 제공하는 것이 불편할 경우에
적용할 수 있다.
9.절－ME 기기 및 ME 시스템의 기계적 위해성에 대한 보호
9.의 요구사항에서는 ME 기기에 의해 발생하는 기계적 성격의 위해성(가동부, 거친 표면, 날카로운
테두리 및 모서리, 불안정, 뽑힌 부분, 진동 및 소음, 그리고 환자 지지대와 ME 기기의 부분에 대한
현수 수단의 파손에 의해 발생하는 위해)을 설명한다. ME 기기(기계적 강도)의 열화나 손상에 의해
발생하는 위해성을 설명하는 요구사항은 15.3에 모았다.
ME 기기는 타격, 압력, 충격, 진동과 같은 기계적 스트레스, 고체 입자, 먼지, 유체 및 습기와 유해한
가스의 유입, 열적 스트레스 및 동적 스트레스, 부식, 가동부나 매달린 물체의 고정 장치의 헐거워짐,
그리고 방사선에 의해 손상되거나 열화되는 부분 때문에 불안전하게 될 수 있다.
기계적 과부하, 재료의 손상이나 마모의 영향은 다음과 같은 수단으로 피할 수 있다.
― 과부하가 발생하자마자 에너지 공급이나 동작을 중단시키거나 유해하지 않게 만드는 수단(예：퓨
즈, 압력 완화 밸브)
― 위해성을 유발할 수 있는(재료의 손상, 마모 또는 과부하에 의해 발생하는) 날아다니거나 낙하하
는 부분으로부터 보호하거나 이들을 잡는 수단
환자 지지대 및 버팀 장치의 파손에 대한 보호는 여분의 장치나 안전 정지기를 제공하는 방법으로
달성할 수 있다.

KS C IEC 60601－1:2011
245
손에 잡게 되어 있거나 침대에 올려 놓게 되어 있는 ME 기기의 부분은 낙하를 견딜 만큼 충분히
견고해야 한다. 이러한 부분은 운반할 때뿐만 아니라 차량에서 사용할 때도 진동 및 충격을 받을 수
있다.
항목 9.2－가동부와 관련된 위해성
운영자, 환자 및 그 밖의 사람을 기계적 위해성으로부터 보호해야 한다. 이것은 다음과 같은 여러
가지 방법으로 달성할 수 있다.
― 사람과 위해성 사이에 충분한 거리를 확보한다.
― 위해성을 일으키는 지역에 대한 접근을 제한한다.
― 사람과 위해성 사이에 기계적이든 기계적이 아니든 차폐물을 제공한다.
― 위해성과 관련된 위험을 줄인다.
― 위해성을 일으키는 움직임에 대한 적절한 운영자 제어를 보장한다.
― 초기 제어 시스템이 실패할 때 수용할 수 있는 잔여 위험이 발생하도록 백업 시스템들 제공한다.
이 항목에서 환자나 운영자에 대해서라기보다는 다른 사람에 대한 위험을 참조할 때는 ME 기기의
인근에 환자나 운영자 외에 다른 사람이 있을 수 있다는 점에 주의하는 것이 좋다. ME 기기에 따라
방문자, 가족 및 그 밖의 자격을 갖추지 않은 직원이 인근에 있을 수 있다.
항목 9.2.1－일반
가동부에 관한 요구사항은 비의료 기기 및 기계류에 적용되는 다른 표준의 요구사항에 바탕을
두었지만 ME 기기가 환자와 접촉하거나 환자에게 매우 가까운 곳에 있을 필요성을 고려하도록
수정되었다.
상황이 다양하기 때문에 이 표준에서 잔여 위험을 다룰 경고를 어디에 배치하는 것이 좋을지를
기술하는 것은 불가능하다. 응용과 잔여 위험의 수준에 따라 제품에 경고를 두는 것이 중요할 수
있다. 하지만 부속문서에만 경고를 두는 것을 수용할 수도 있다.
항목 9.2.2.4－방호물 및 보호 조치
가동부를 보호하는 외함이나 방호물에 요구되는 보호의 정도는 ME 기기의 일반 설계 및 의도한
용도에 따라 달라진다. 노출된 가동부의 수용성을 판단할 때 고려해야 할 요인에는 노출의 정도,
가동부의 형태, 우발적인 접촉의 발생 확률, 움직임의 속도, 그리고 손가락, 팔 또는 의복이 가동부에
말려 들어갈 확률(예：기어가 맞물리는 경우, 벨트가 풀리로 이동해 가는 경우, 또는 가동부가 죄는
동작이나 자르는 동작에 가깝게 가는 경우) 등이 있다.
방호물은 설비에서 제공될 수 있지만 정치형 기기의 단일 항목의 일부가 아닐 수 있기 때문에
이러한 요인은 설비를 포함하여 부속품 또는 부착물의 교체나 정상 사용 및 조절 장치의 설정
모두와 관련된다고 간주할 수 있다.
고려할 수 있는 방호물의 특징에는 다음과 같은 것이 있다.
― 도구를 사용해야만 제거할 수 있음.
― 서비스와 교체를 위해 제거할 수 있음.
― 강도와 강성
― 완성도

KS C IEC 60601－1:2011
246
― 세척과 같은 서비스에 대한 필요성의 증가 때문에 추가적인 취급에 대한 필요성과 핀치 포인트와
같은 추가적인 위해성의 생성
이 절에서 다루는 보호 조치는 차광벽을 채택하는 것과 같은 충돌 감지 시스템도 포함하게 되어
있다.
연속 가동형 제어 장치 대신에 보호 조치를 사용할 수 있다. 보호 조치는 피드백 제어를 제공해야
한다.
항목 9.2.2.5－연속 활성화
운영자가 피드백 루프에 있는 모션 제어 시스템은 연속 활성화를 채택할 필요가 있다(예：순간 접점,
데드맨 스위치). 동작 속도 및 운영자가 볼 수 있는 피드백과 같은 요인들도 적절해야 한다.
일부 환경에서는 적절한 운영자 제어를 갖기 위해서 운영자 훈련 및 그 밖의 자격요건이 필요하다.
이러한 경우에는 움직임을 허용하기 위해 의도적인 행위를 요구하는 “로크아웃 제어(lock out
control)”를 활용하는 것이 바람직할 수도 있다. 이러한 제어의 예에는 다음과 같은 것이 있다.
― “활성화(enable)” 기능이 있는 키 스위치
― “활성화” 기능이 있는 지문 스위치
― 암호 카드
다른 환경에서는 우발적인 제어가 관심의 대상이 될 수 있다. 이 상황에서는 다음과 같은 구성
기법을 채택하여 제어할 수 있다.
― 어떤 동작이 가능하기 전에 “활성화” 기능이 있는 제어 장치
― 안으로 들어간 작동기가 있는 제어 장치. 이것은 손이나 다리가 작동기를 의도하지 않게 부딪힐
때 움직이는 것을 막을 수 있다.
운영자가 유해한 가동부에 접근할 수 있을 경우, 운영자 제어장치의 배치에 의해 트래핑 존에 대한
접근을 막을 제어 장치를 설계할 수 있다. 예로 두 손을 사용하여 활성화를 해야 하는 제어
시스템이 있다.
연속 가동하지 않는 운영자 제어 시스템의 경우, 수용할 수 있는 위험에 대한 완화가 있을 수
있지만, 9.2.2.1의 다른 선택사항에 따라 시스템을 평가할 필요가 있다.
이 절에서는 전자 동작 제어 시스템을 다룬다. 수동 구동식 동작 시스템에 관해서는 9.2.2.1의 다른
선택사항을 참조한다.
항목 9.2.2.6－움직임의 속도
일부 의료 기기의 경우, 가동부 때문에 불가피한 위해성이 있을 것이다.
항목 9.2.3－가동부와 관련된 그 밖의 위해성
9.2.2.1에서는 트래핑 존에 의해 발생하는 위해성을 다룬다. 움직임으로 인해 충격, 천공 등과 같은
그 밖의 위해성이 발생할 수 있다.
항목 9.2.4－비상 정지 장치

KS C IEC 60601－1:2011
247
비상 정지 장치는 ME 기기의 부분의 움직임을 방지하거나 정지시켜 우발적인 손상을 예방할 수
있도록 설계한다. ME 기기에는 둘 이상의 비상 정지 장치가 있을 수 있다. ME 기기에는 설비로 가는
모든 전력을 차단시키기 위한 비상 차단 장치도 포함될 수 있다. 비상 끄기 장치는 비상 정지
기능도 함께 제공하지 않는다면 이 항목의 요구사항이 적용되지 않는다. 비상 정지 장치는 단지
비상 스위칭 기능의 일부분이 될 수 있을 뿐이다.
항목 9.2.5－환자의 구속 해제
이 요구사항에서는 압박력의 제거나 유해한 자세로부터의 환자의 이동을 위해 원하지 않는 움직임을
일으키는 전력 중단으로 인해 발생가능한 영향과 이 상황에서 있을 것 같은 필요 사항을 고려한다.
항목 9.3－표면, 모서리 및 테두리와 관련된 위해성
날카로운 테두리와 관련된 위험은 ME 기기의 용도와 날카로운 테두리의 위치에 따라 달라진다.
이러한 이유로 이 항목에 대한 적합성은 검사로 확인한다. 의심의 여지가 있을 경우에는 UL
1439[43]에서 기술하고 있는 날카로운 테두리에 대한 시험을 지침으로 사용할 수 있다.
이 항목은 정상 사용 중에 접근할 수 있는 표면에 적용된다. 손상으로 인해 수용할 수 없는 위험이
발생할 수 있는 그 밖의 내부 시스템(예：유체 시스템)과 서비스 담당자의 보호에 주의를 기울이는
것이 좋다.
항목 9.4－불안정 위해성
정상 사용에서 많은 유형의 ME 기기가 운반(정상적인 사용을 하는 동안 실내에서 실내로 이동하는
것) 중에 다양한 조건에 노출된다. 이 표준의 요구사항이 마주칠 수 있는 상황을 설명하려는 시도를
하지만, 위험 관리 절차에서 ME 기기의 의도된 사용 조건과 이러한 조건이 어떻게 기본 안전이나
필수 성능에 영향을 줄 수 있는지를 평가하는 것이 좋다.
이러한 시험을 수행하는 동안에 안정한 상태를 유지하지 못하여 운영자, 환자 및 그 밖의
사람들에게 위해(예：분쇄 또는 추락)가 발생하거나 ME 기기가 이 표준을 적용할 수 있는 기본 안전
요구사항을 만족하지 못하거나(예：유해한 전압에 대한 노출, 연면 거리나 공간 거리의 감소,
분명하게 드러나지는 않지만 내화 외함에 균열이 발생) 필수 성능의 손실을 일으킬 수 있는
부위에는 불안정에서 수용할 수 없는 위험이 발생하는 것으로 간주하는 것이 좋다.
항목 9.4.2－불안정－과평형
이해를 돕기 위해 표 A.3과 그림 A.16에서는 안정성 시험 요구사항 뒤에 있는 배경 논리를 설명한다.
표 A.3 ― 불안정 시험 조건
시험 평면 각도
운반 경고
10°의 평면 5°의 평면
운반 경고가 제공되지 않음 모든 위치에서 반드시 합격해야
한다.
해당하지 않음(10°의 시험으로
대신함).
운반 경고가 제공됨
운반 위치에서 반드시 합격해야
한다. (한해서) 운반을 제외한
모든 위치에서 합격해야 한다.
운반을 제외한 모든 위치에서
반드시 합격해야 한다.

KS C IEC 60601－1:2011
248
그림 A.16 ― 불안정 시험 조건
항목 9.4.2.4－캐스터와 바퀴
명백히 수용할 수 없는 위험을 예방할 뿐만 아니라 필수 성능으로서 사실상 동작활동도 보장하기
위해서도 이 항목을 준수할 것이 요구된다. ME 기기가 이동형으로 간주되기 위해서는 방에서 방으로
이동할 수 있어야 한다.
항목 9.5－배출된 부품에 의한 위해성
배출된 부품은 충돌, 팽창 등에 의해 배출될 수 있는 손상된 진공 표시판, 기계 스프링, 가스 압력
실린더, 회전하는 플라이휠 또는 폭발한 리튬 전지와 같은 ME 기기의 부품이나 ME 기기 부품의
조각이다.
“배출된 부품”에 대한 보호의 정도는 위해의 발생 확률과 위해의 심각도에 따라 달라진다. 보호
조치에는 외함, 차폐막 또는 전자적 수단(예：리튬 전지 충전 전류를 막기 위한 여분의 수단)이
포함될 수 있다.
항목 9.6.1－일반
과도한 소음은 피로, 말하기 및 음향 신호에 대한 간섭을 일으킬 수 있고, 심지어는 청력에 대한
손상도 가져올 수 있다. 청력 손상을 막기 위한 한계를 ISO 표준에서 설명한다.
의료용으로 사용되는 방에서는 환자와 의료 직원의 안락함을 위해서 훨씬 더 낮은 한계가 필요하다.
방의 음향적 효과, 방과 방 사이의 방음, 그리고 ME 기기 부분들의 상호 작용이 ME 기기 소음의
실질적인 효과에 큰 영향을 준다.
과도한 진동이 발생하면 환자, 운영자 및 그 밖의 사람들에게 불안감이 생길 것이다. 지속적으로
노출되면 혈관, 신경 또는 골 관절 질환이 생길 수 있다. 또한 과도한 진동이 발생하면 ME 기기에
손상이 발생하거나 교정값의 변동이 생길 수 있다.
(운반을 포함하는)
모든 정상 사용 모드
10°의 시험에 합격하거나 경고
및 5°의 시험에 합격
운반 전용 모드
10°의 시험에 합격

KS C IEC 60601－1:2011
249
이 표준에서 다루는 대부분의 ME 기기에서 발생하는 소음 및 진동에 환자, 운영자 또는 그 밖의
사람이 노출되는 수준은 무시할 만하다. 위험 관리 절차에서는 측정이 요구되는 이러한 경우들을
명확하게 확인할 수 있는 것이 좋다.
항목 9.6.2－음향 에너지
이러한 값은 장기적인 청각 손상에 대한 가능성에 근거를 둔 것이다. 현재 규제 목적으로
전세계에서 흔히 사용되는 값은 90 dBA이며 오프셋은 5 dBA이다. 하지만 최근의 연구에서는 시간이
두 배가 되거나 반이 될 경우 24시간의 기간 동안 누적 8시간에 대하여 85 dBA의 값이며 오프셋은
3 dBA라고 지적하였다[34].
어떤 소음이 충격음으로 간주되는지 여부를 판단하기 위한 기준은 의도적으로 제공하고 있지 않지만
상황을 참조하여 판단을 사용하는 것이 좋다. 충격 소음의 예에는 MRI 기기의 경사 자장 소음과
쇄석 충격이 있다.
항목 9.6.3－손으로 전달되는 진동
진동에 대한 한계값은 음향 에너지(소음)에 대한 값보다 훨씬 명확성이 떨어진다. 여기에서 사용된
값은 Directive of the European Parliament and of the Council on the minimum health and safety
requirements regarding the exposure of workers to the risks arising from physical agents(vibration)에서
나온 것이다[지침 89/391/EEC의 16(1) 절의 의미 내에서 16번째 개별 지침]. 이것은 KS B ISO
5349－1에 따라 8년 동안 정기적인 노출을 시킨 후에 (신경학적 손상을 나타내는) 창백현상의
발병률은 약 10 %에 해당한다. 신체 전체의 진동에 대한 한계값을 수립하는 것은 더 어렵다. 따라서
이 표준에서는 이러한 한계를 규정하지 않는다. 요통및 그 밖의 건강에 부작용과 같은 종말점은
쉽게 정량화시킬 수 없기 때문에 합의된 노출 표준은 개발되지 않았다. 이 주제에 관련된 정보는
ISO 5805[28]와KS B ISO 8041[29]과 같은 표준에 나와 있다.
어떤 사람이 24시간의 기간 동안 다양한 수준의 가속에 노출될 경우 허용할 수 있는 누적 노출량은
다음과 같이 결정할 수 있다. 먼저 각각의 가속 수준에 대하여 24시간의 기간에 대하여 노출 허용
누적 시간에 관한 표 A.4를 고려한다.

KS C IEC 60601－1:2011
250
표 A.4 ― 가속의 수준에 대하여 허용할 수 있는 노출 시간
24시간의 기간에 대하여
허용할 수 있는 노출 시간
h
가속
m/s 2
1 7.07
2 5.00
3 4.08
4 3.54
5 3.16
6 2.89
7 2.67
8 2.50
9 2.36
12 2.04
16 1.77
24 1.44
허용할 수 있는 누적 노출의 일부 예가 아래에 나와 있다.
어떤 사람이 5 m/s 2의 가속에 1시간 동안 노출(이 가속에 대한 일일 허용 가능 노출 시간의 1/2)되고
나서 1.44 m/s 2의 가속에 12시간 동안 노출(이 가속에 대한 일일 허용 가능 노출 시간의
1/2)되었다면, 이것은 24시간의 기간에 대하여 수용할 수 있는 누적 노출이 될 것이다.
어떤 사람이 4.08 m/s 2의 가속에 1시간 동안 노출(이 가속에 대한 일일 허용 가능 노출 시간의

1/3)된 후에 2.36 m/s 2의 가속에 3시간 동안 노출(이 가속에 대한 일일 허용 가능 노출 시간의 1/3)된
후에 1.44 m/s 2의 가속에 8시간 동안 노출(이 가속에 대한 일일 허용 가능 노출 시간의 1/3)되었다면,
이것은 24시간의 기간에 대하여 수용할 수 있는 누적 노출이 될 것이다.
어떤 사람이 5 m/s 2의 가속에 1시간 동안 노출(이 가속에 대한 일일 허용 가능 노출 시간의 1/2)된
후에 4.08 m/s 2의 가속에 1시간 동안 노출(이 가속에 대한 일일 허용 가능 노출 시간의 1/3)된 후에
2.04 m/s 2의 가속에 2시간 동안 노출(이 가속에 대한 일일 허용 가능 노출 시간의 1/6)되었다면,
이것은 24시간의 기간에 대하여 수용할 수 있는 누적 노출이 될 것이다.
요약하자면, 각 가속에 대하여 주어진 가속에 대한 실제 노출값을 해당 가속에 대하여 허용할 수
있는 일일 노출 시간으로 나누어 허용할 수 있는 일일 노출의 분획값을 결정한다. 각 가속에 대한
분획값의 합계는 1보다 크지 않을 것이다.
항목 9.7－공압과 유압을 받는 압력 용기 및 부분
이 항목의 요구사항이 국가 규정이나 표준의 가장 엄격한 조합을 나타내는 것은 아니다.
일부 국가에서는 이러한 규정이나 표준이 적용되고 있다.
고려되는 시스템의 유형에는 공압 시스템, 유압 시스템, 증기압 시스템 및 이들의 조합이 포함된다.

KS C IEC 60601－1:2011
251
이러한 시스템에는 압력 용기가 포함될 수도 있고 포함되지 않을 수도 있다.
위해성
a) 기계적 파열이나 파손(위해：열상, 자창)
이 위해성을 다루는 제2판의 45.의 요구사항은 이 항목으로 옮겨졌으며 수정되지 않고 남아 있다.
모든 부분에 정상 조건이나 단일 고장 조건의 압력 이상인 최대 허용 동작 압력이 있다는 것을
나타내도록 요구사항을 명확히 하였다. 원칙적으로는 최대 허용 동작 압력과 파열 압력 사이에
적절한 안전 계수가 있어야 한다. 여기서 파열 압력은 어떤 부분이 영구적인 (소성) 변형이나
누출을 겪는 압력이다. 압력 부분에 대한 산업 표준은 다양하지만, 적절한 안전 계수는 3×나
4×이며, 때로는 5×가 되기도 한다(ISO, ASME, SAE). 적절한 안전 계수는 최종 용도 및 위험과
관련된 요인들에 따라 달라질 수 있기 때문에 최대 허용 가능 동작 압력의 정의에 최소 안전
계수를 규정하는 것은 적합하지 않은 것으로 간주되었으며, 대신 이것을 이러한 부품들을
생산하는 제조자의 선언에 맡긴다. 최대 허용 가능 동작 압력 선언은 인정된 국제 또는
국가표준을 기준으로 할 것이기 때문에 최소한 그림 32에 나와 있는 곱하기 계수와 조화를
이루어 파열 압력보다 낮아질 것이다(3×, 1 MPa 후에는 비율이 감소하여 30 MPa 후의 1.3×까지
낮아질 것이다).
에너지 한계(압력×부피)와 최대 압력 한계를 양쪽 모두 초과하는 압력 용기의 경우, 요구사항은
최대 허용 가능 동작압력 선언값과 그림 32에 나와 있는 곱하기 계수(3×, 1 MPa 후에는 비율이
감소하여 30 MPa 후의 1.3×까지 낮아질 것이다)를 기준으로 유체정력학적 초과압력 시험을
수행하는 것이다.
b) 지지대의 기계적 손실(위해：압착, 자창)
지지대의 손실에서 발생하는 위험을 줄이기 위해 완전성이 매우 중요한 유압 승강 시스템의
부품와 같은 압력 시스템의 부품이 9.8에 규정된 정상 조건 인장 안전 계수를 준수할 필요가
있다는 것을 규정하도록 요구사항을 명확히 했다. 인장 안전 계수는 대체로 마모에 의해 손상되지
않는 부분에 대해서는 4×이며, 마모에 의해 손상되는 부분에 대해서는 8×이다(사례 B). 따라서
고장이 발생하면 기계적 파단 및 지지의 손실이 발생할 수 있는 압력이 적용되는 부분은 9.7에서
규정된 것과 같은 각 시스템 부품에 대한 제조자의 선언 및 단일 고장 압력이나 9.8에 규정된
것과 같은 인장 안전 계수 및 정상 조건 압력 중에서 더 높은 쪽을 기준으로 최대 허용 가능
동작 압력을 가질 필요가 있다.
c) 유독성 가스 또는 액체의 누출(위해：화학적 또는 생물학적 세포 손상)
이 위해성을 다루는 제2판의 45.의 요구사항은 이 절으로 옮겨졌으며 수정되지 않고 남아 있다.
모든 압력 시스템 구성요소는 단일 고장 조건 압력과 제조자의 각 시스템 구성요소에 대한
선언을 기준으로 최대 허용 가능 사용 전압을 가질 필요가 있다는 것을 나타내도록 요구사항을
명확하게 하였다.
d) 가연성 가스 또는 액체의 누출(위해：화상이나 재산상의 피해를 일으키는 화재)
이 위해성을 다루는 제2판의 45.의 요구사항은 이 절으로 옯겨졌으며 수정되지 않고 남아 있다.
모든 압력 시스템 부품은 단일 고장 조건 압력과 제조자의 각 시스템 부품에 대한 선언을

KS C IEC 60601－1:2011
252
기준으로 최대 허용 가능 동작 압력을 가질 필요가 있다는 것을 나타내도록 요구사항을 명확하게
하였다.
항목 9.7.5－압력 용기
압력이 50 kPa 이하이거나 압력과 부피의 곱이 200 kPa·L 이하라면 유압 시험은 필요하지 않다고
가정한다.
그림 32에서 암시하는 안전 계수는 압력 용기 시험에서 일반적으로 적용되는 값보다 높다. 하지만
유압 시험이 대체로 압력 용기에 생산 결함이나 심각한 열화가 없다는 것을 검증하기 위해 사용되고
설계의 적합성은 다른 방법으로 결정되는 반면에 현재의 유압 시험은 설계의 적합성을 검증하는
방법을 달리 수립할 수 없는 경우에 이를 수행하기 위한 것이다.
수정된 본문에서 국가 참고문헌을 삭제하는 것은 표준의 요구사항을 지역 규정에 종속시키는 것을
피하는 것이다. 때때로 ME 기기는 이 표준과 충돌하는 지역 규정이 없다고 가정하고 양쪽을 모두
만족시키거나 둘 중에서 더 요구가 많은 쪽을 만족시켜야 할 것이다.
유압 시험은 테스터에게 더 안전하기 때문에 공압 용기에 대해서도 규정된다. 가스를 사용하여 시험
압력을 얻는 경우에는 가스가 압축되어 유압 시험방법에서 생길 것보다 더 많은 에너지가 시험
용기에 저장될 것이다. 두 방법 모두시험압력이 동일하며, 그것이 시험의 목적이다.
항목 9.8－지지 시스템과 관련된 위해성
“버팀(suspension)”을 포함시키기 위해 “지지(support)”라는 용어를 사용하며, 부하에는 환자, 운영자
및 그 밖의 질량이 포함될 수 있다.
지지 시스템은 다음과 같이 넓게 분류될 수 있다.
― 버팀 장치는 정상 사용 중에 환자와 운영자를 포함하는 질량을 매달도록 설계된 연성 요소나 경
성 요소를 포함하는 장치이다.
― 연성 요소에는 로프, 케이블, 체인, 벨트, 밴드 및 스프링이 포함된다. 또한 잭 나사 너트는 더 높
은 인장 안전 계수를 요구하는 정도까지 마모에 의해 손상되는 것으로 간주한다.
― 작동 시스템은 전기, 공압 또는 유압의 작동기, 모터, 기어박스, 축, 베어링, 풀리, 시브, 밴드휠 및
유도 장치와 같은 요소를 포함하는 시스템이다.
― 일반적으로 지지 구조는 정적이거나 동적일 수 있고 ME 기기, 외부 부하, 그리고 필요한 경우 환
자 및 운영자를 지지하는 경성 장치이다.
인장 안전 계수는 가동 조건, 재료 및 제조 변수 등을 모두 합리적으로 감안한 후에 설계 안전의
여유를 제공하기 위해 적용된다.
표 21에서 사례 A나 사례 B를 사용할지를 결정하는 과정에서 사례 A의 값을 적용하기 위해서는
재료 강도의 확실함이 요구된다. 또한 사례 A의 값을 적용하기 위해서는 총 부하의 결정을 신뢰해야
할 필요가 있다. 총 부하는 “정적인 힘(static force)”의 성분과 “동적인 힘(dynamic force)”의 성분으로
구성된다. 정적인 힘은 대개 분명하다. 하지만 동적인 힘/부하는 때때로 불명확하다. 정적인 힘과
함께 동적인 힘이 알려져 있는 경우에는 사례 A를 사용하여 인장 안전 계수를 결정한다. 동적인
힘이 분명하지 않고 정적인 힘은 알려져 있다면 인장 안전 계수는 사례 B를 사용하여 결정한다.
환자 지지에 대한 외적인 힘에는 CPR 등의 적용에 의해 발생하는 힘이 포함될 수 있다.

KS C IEC 60601－1:2011
253
5 %의 파단시 신장률은 금속 재료, 특히 강철과 주철에 대한 과거의 경험치를 근거로 한다. 파단시
신장률이 5 % 미만인 재료는 깨지기 쉬운 것으로 간주되며, 이러한 재료에서 고장이 발생하면 큰
문제가 발생할 수 있기 때문에 비교적 높은 안전 계수가 적합한 것으로 간주된다.
비금속 재료의 경우에는 다음과 같다.
― 다른 어떤 경험이 존재하지 않고 고장이 발생하면 큰 문제가 발생할 수 있는 경우에는 이 신장
인자가 적합한 것으로 간주하기 때문에 비교적 높은 인장 안전 계수가 적합한 것으로 간주된다.
― 경험과 시험에서 다르게 나타나면 더 높은 인장 안전 계수가 정당화되기 전에 5 % 미만의 파단시
신장률이 적절할 수 있다.
예를 들어 X선/CT/MR 시스템의 환자 테이블은 구조적 안전성과 함께 낮은 흡수도의 X선(알루미늄
동량), MR 적합성(낮은 양자 신호)에 대하여 최적화되어야 하기 때문에 탄소 섬유/천 또는 유리
섬유/천으로 적층되거나 강화시킨 플라스틱 소재로 설계되는 경우가 자주 있다. 탄소 섬유/천으로
강화시킨 이러한 플라스틱 소재는 5 % 미만의 파단시 신장률을 가질 수 있기는 하지만 다년간의
지식, 습득한 전문지식 및 시판 후 감시에 의해 환자 테이블의 적절한 구조적 안정성이 표 21의
(상황 2보다는) 상황 1의 인장 안전 계수를 적용하여 달성된다는 충분한 증거를 제공할 수 있다.
수명이 종료할 때나 주기적인 유지 보수 주기에서 ME 기기는 구조적 완전성을 유지할 필요가 있다.
마모를 더 이상 고려하지 않기 때문에 수명의 끝이나 주기적인 유지 보수 주기의 끝에 대하여 대개
표 21의 첫 번째 줄이 적절하다.
버팀 장치 및 작동 장치는 마모와 피로를 통한 열화의 영향을 줄이기 위해 반드시 높은 인장 안전
계수를 갖는다.
다양한 인장 안전 계수가 적용되는 바닥, 천장 등에 대한 구조물의 고정에 대하여는 각별한 주의를
기울이는 것이 좋다.
숨겨진 결함이란 ME 기기의 제조, 서비스 또는 정상 동작 중에는 드러나지 않지만 부품의 고장을
일으켜 위해성을 유발할 수 있는 결함이다. 예로는 스프링 같은 열 처리된 부품의 높은 내부
스트레스, 케이블 재부 전선의 끊긴 가닥, 그리고 주물 내의 공극이 있다.
그림 A.17에는 표 21을 사용하여 적절한 인장 안전 계수를 결정하는 예가 나와 있다. 그림 A.18에는
설계와 시험 부하를 결정하는 예가 나와 있다. 이러한 예는 모든 가능한 경우를 다루기 위한 것이
아니다. 특정 설계의 경우에는 이러한 인장 안전 계수와 설계/시험 하중이 사용된 재료, 이러한
재료의 마모 특징, 부하 조건 등에 따라 달라질 수 있다.
이 항목에서는 기기가 예상 사용 수명 중에 구조적 무결성을 유지할 것이라는 신뢰를 갖기 위한
제안된 접근법으로서의 안전 계수에 중점을 두고 있다. 어떤 경우에는 규정된 안전 계수가 필요한
것 이상이며, 또 어떤 경우에는 훨씬 더 큰 계수가 적절한 것으로 간주될 수 있다. 적합성 기준은
안전 계수 방법을 사용하는 것보다는 위험 관리로 만족시킬 수 있다. 새로운 소재나 스트레스를
정교하게 모니터링하는 구조에 대해서는 안전 계수가 필요하지 않을 수도 있다.
해당 부분의 고장 모드가 수용할 수 없는 위험을 일으키지 않는다고 생각되면 표 21에 규정된 인장
안전 계수를 적용하지 않는다. 예를 들어 베어링과 같은 전용 부품의 경우, 인장 안전 계수를
적용하지 않고 부하 및 기대 수명에 대한 부품제조자의 데이터에 의존하는 것이 가능하다.
항목 9.8.3－환자 또는 운영자 지지 또는 버팀 장치의 강도

KS C IEC 60601－1:2011
254
이 항목에서는 인체의 질량이나 인체의 질량의 일부를 지지하거나 매달기 위한 ME 기기의 지지
또는 버팀 부분에 적용되는 힘과 이러한 지지 또는 버팀 부분에서 사용되는 부속품에 대한 힘을
다룬다. 성인 환자 또는 운영자의 경우, 135 kg의 질량은 모집단의 99 백분위수를 나타낸다. (무거운
사람이나 소아과용처럼) 특정 모집단에는 더 높은 질량이나 더 낮은 질량을 사용할 수 있다.
그림 A.17 ― 표 21을 사용하는 인장 안전 계수의 결정 예
비고 총 하중은 동적인 힘도 포함시킬 필요가 있는 실제 총 부하를 얻기 위하여 정적인 힘만을
기준으로 표시한다.
그림 A.18 ― 설계 및 시험 하중의 결정 예
풀리 휠 축, 신장률 >5 %
SF = 2.5 (사례 1A) 또는
SF = 4 (사례 1B)
기계적 보호 장치가
있는 케이블(항목 C)
SF = 2.5 (사례 5A)
또는 SF = 4 (사례
5B)
고정, 신장률 > 5 %
SF = 2.5 (사례 1A)
또는 SF = 4 (사례 1B)
기계적 보호 장치 (예: 안전 정지기)
SF = 2.5 (사례 7A)
또는 SF = 4 (사례 7B)
마모에 의해 손상되지 않는 주물, 신장률 < 5 %
기계적 보호 장치 없음
SF = 4 (사례 2A) 또는 SF = 6 (사례 2B)
움직임
환자 지지대
움직임
잭 나사 너트, 기계적 보호 장치 없음
SF = 5 (사례 3A) 또는 SF = 8 (사례 3B)
구조물
마모에 의해 손상되지 않는 지지 부분(볼트),
기계적 보호 장치 없음
총 하중 = W1 + W2
SF = 2.5 (사례 1A), 설계/시험 하중 = 2.5 × (W1 + W2)
또는 SF = 4 (사례 1B), 설계/시험 하중 = 4 (W1 +
W2)
마모에 의해 손상되는 지지 부분(케이블),
기계적 보호 장치 없음
총 하중 = 0.5 × W1
SF = 5 (사례 3A), 설계/시험 하중 = 5 × 0.5 × W1
SF = 8 (사례 3B), 설계/시험 하중 = 8 × 0.5 × W1
움직임
무게 W2
무게 W1

KS C IEC 60601－1:2011
255
항목 9.8.3.2－사람의 하중에 의한 정적인 힘
그림 A.19에는 환자 지지 표면에 대한 인체 질량 분포의 예가 나와 있다.
단위：mm
그림 A.19 ― 인체 질량 분포의 예
신체 다이어그램의 분포 질량은 인체 측정 데이터를 기준으로 한 평균 분포이다. 이것은 모집단의
다양성이나 특정 연령 범주 때문에 다양할 수 있다. 물리적 활동을 하지 않는 앉아 있는 사람들의
경우에는 신체의 상반신의 질량이 더 중요한 비율을 나타낼 수 있다.
ME 기기의 다양성 때문에 이 일반표준에서는 더 정밀하게 표현할 수 없다. 분포 영역이나 최악의
경우의 위치를 더욱 적절하게 정의하는 것은 동적인 시험보다는 개별표준에 달려 있다.
발 받침대는 짧은 시간 동안만 환자의 무게를 지지하도록 되어 있기 때문에 표 21의 인장 안전
계수를 기준으로 한 하중보다는 정상 하중의 두 배 값으로 시험한다.
바깥쪽 테두리로부터 60 mm 떨어진 곳에 놓여 있는 80 kg의 질량을 이용한 시험은 지지 표면의
테두리에 앉거나 기대어 있는 환자의 무게 중심을 모의 시험하는 것이다.
항목 9.8.3.3－사람의 하중에 의한 동적인 힘
앉거나 일어서는 사람에 의해 대표되는 공통적인 상황을 나타내는 일반적인 동적인 시험을 정의한다.
이 항목의 요구사항은 치과 치료용 의자, X선 테이블, 그리고 그 밖의 다른 많은 유형의 ME 기기에
적용하기 위한 것이다. ME 기기는 환자에게서 발생하는 동적 부하를 적절하게 예상할 수 있는 모든
동작 모드 및 위치에 있는 것이 좋다. 예를 들어 환자 테이블이 CAT 또는 자석 구조물이 있는
공간에 위치해 있다면 환자에 의해 발생하는 동적 하중은 무시할 수 있기 때문에 동적 시험은
적용할 수 없다.
ME 기기는 적절한 인장 안전 계수와 피로 계산의 결과를 고려하여 반복되는 힘을 견디도록

KS C IEC 60601－1:2011
256
설계하는 것이 좋다. 인장 안전 계수는 실제 시험 없이 기기의 신뢰성을 보여주기 위해 존재한다.
그림 33에 나와 있는 인체 시험 질량 기구의 바닥 부분은 발포재이며, 관련 환자와 접촉이 되는
부분을 모의 시험해야 한다.
항목 9.8.4－기계적 보호 장치가 있는 시스템
기계적 보호 장치의 목적은 마모가 되는 일차 지지 수단에 고장이 발생할 경우에 위해를 막는
작동을 하기 위한 것이다. 표 21의 5행과 6행에 따른 인장 안전 계수를 갖는다면 마모가 되는 일차
지지 수단의 고장은 단일 고장 조건으로 간주한다. 이 단일 고장 조건에서 위해로부터 보호를 하기
위하여 기계적 보호 장치는 백업 역할을 하며, 표 21의 7행에 나와 있는 인장 안전 계수를 가질
필요가 있다. 깨지지 않는 재료로 기계적 보호 장치를 구성해야 하는 것이 우수 공학 규범으로
간주되기 때문에 7행에는 신장률 란이 없다.
기계적 보호 장치를 시험하기 위하여 마모가 되는 1차 지지 수단을 제거하여야 한다. 예를 들어
일차 지지 수단이 케이블이라면 케이블을 절단할 것이다.
10.절－원하지 않는 과도한 방사선의 위해성에 대한 보호
ME 기기에서 나오는 방사선은 물리학에서 알려져 있는 모든 형태로 나타날 수 있다. 기본 안전
요구사항은 원하지 않는 방사성과 관련이 있다. 보호 조치는 ME 기기와 환경에 필요하며, 방사선의
수준을 결정하기 위한 방법을 표준화할 필요가 있다.
이 절은 (방사선 기기에서 나오는 산란 방사선과 같은) 미로 방사선과 (CRT에서 방출되는 X선과
같은) 부수적인 방사선을 다루기 위한 것이다. ME 기기에서 환자에게 전달하려고 하는 의도하지
않은 방사선의 출력 또는 과도한 출력에 대한 요구사항은 12.4.5에서 다룬다.
이온화 방사선의 경우, IEC 요구사항은 일반적으로 국제 방사선 방호 위원회(ICRP：International
Commission for Radiation Protection) 권고안에 적합하다. 이들의 목적은 설계자와 책임 조직이 즉시
사용할 수 있는 데이터를 제공하는 것이다.
최악의 경우의 조건을 적용하면 적절한 진단이나 치료에 방해가 될 수도 있는 상황이 발생할 것이기
때문에 이러한 요구사항에 대한 평가는 ME 기기의 동작 방법 및 동작의 지속시간과 운영자 및
보조자의 배치에 관한 적절한 연구에 의해서만 가능하다.
최근의 ICRP 간행물에서는 의도적인 방사선의 제한 방법에 있어서 운영자들을 교육하고 있다.
항목 10.1.1－진단이나 치료용 X 선을 생성하기 위한 것이 아닌 ME 기기
영상 표시 장치(VDU：Video Display Unit)와 같은 부품에서 나오는 불필요 X선은 많은 ME 기기가
VDU를 포함하고 있기 때문에 잠재적인 관심의 대상이다. KS C IEC 60950－1：2008의 부속서 H에는
정보 기술 기기에 대한 이러한 불필요 방출량을 측정하기 위한 잘 인정되고 있는 절차가 나와 있다.
이 부속서의 한계는 ICRP 60[39]에 바탕을 두고 있다. 이 표준이 KS C IEC 60950－1의 사용을
요구한 유일한 규범적인 참고문헌이었기 때문에 KS C IEC 60950－1：2008의 부속서 H의
요구사항을 이 표준의 본문에 통합시켰다.
KS C IEC 60950－1에 대한 그 밖의 규범적 참고문헌은 연면 거리와 공간 거리와 같은 항목을
다루는 대안이 되는 수단이다. 이 표준의 사용자는 KS C IEC 60950－1에 포함된 절연 조정 방법을
사용하기를 원하지 않는다면 이 문서를 참조할 필요가 없다.

KS C IEC 60601－1:2011
257
항목 10.4－레이저 및 발광 다이오드(LED)
이 표준을 간행할 당시에 IEC/TC 76은 KS C IEC 60825－1의 제3판을 개발하는 초기 단계에
있었으며 KS C IEC 60825－1에서 LED에 대한 요구사항을 삭제하는 것을 고려하고 있었기 때문에
KS C IEC 60825－1의 과거판을 사용하였다.
항목 11.1－ME 기기의 과도한 온도
절연의 빠른 노화, ME 기기를 만지거나 조작할 때 생길 수 있는 불쾌감, 또는 환자가 ME 기기의
부분에 접촉할 수 있을 때 생기는 부상을 막기 위한 목적에서 거의 모든 유형의 ME 기기에 대하여
온도 한계가 요구된다.
ME 기기의 부품이 신체의 움푹 들어간 곳에 삽입될 수 있으며, 대체로 일시적이지만 때로는
영구적으로 삽입될 수 있다.
환자가 접촉이 되는 경우에는 특별한 온도 한계가 정해져 있다.
항목 11.1.1－정상 사용 중의 최대 온도
표 22에서는 일반적으로 이 표준에 대한 ME 기기의 적합성에 영향을 줄 수 있는 부분에 대한
한계를 다룬다(예：전기 기본 안전).
제조자가 최악의 상황 조건을 결정할 수 있다면 ME 기기의 부분들을 정상 사용의 모든 가능한
구성에서 시험할 필요는 없다. “최악의 경우(worst case)”에는 거의 언제나 가장 높은 허용 가능한
주위 온도와 최대 부하 주기에서의 ME 기기의 동작이 포함되겠지만, (부속품의 부착과 같은) ME
기기의 구성의 다른 특정한 측면들은 제조자가 ME 기기의 설계에 관한 철저한 이해를 바탕으로
결정하는 것이 좋다.
항목 11.1.2－장착부의 온도
표 23과 표 24에서는 사람이 높은 온도에 접촉하였을 때 발생할 수 있는 위해성을 다룬다. 사람의
접촉 온도는 임상 전문 지식, 임상 문헌[52]과 실험에 바탕을 둔 것이다. 또한 이 값은 유럽 표준 EN
563[38]의 값과 일치한다.
장착부에 대한 최대 표면 온도는 위에서 언급한 임상 자료를 반영하여 41 °C에서 43 °C로 올렸지만,
일부 임상의가 제공한 자료에서는 일부 다른 (열적으로) 위험이 높은 그룹과 함께 유아는 43 °C로
가열된 표면에서 위해를 입을 가능성이 더 높을 수 있다고 지적하였다.
이론적으로 이러한 환자 그룹에 사용되는 ME 기기에 대한 개별표준은 (필요한 경우에) 비교적 낮은
접촉 온도에 대한 요구사항을 가질 것이다. 이러한 개별표준이 존재하지 않는 경우를 다루기 위해서
실무 그룹에서는 온도가 41 °C의 제2판의 한계를 초과할 때를 책임 조직에게 통보하는 것이
적절하다고 생각하였다. 하지만 새 43 °C의 한계는 절대 최대값으로 간주될 것이다.
장착부의 온도를 측정할 때 사용되는 방법에서는 가능한 경우 실제 또는 모의 시험된 인간의 피부를
사용하여 최악의 상황의 구성에 대하여 모의 시험을 해야 한다. 최악의 상황의 구성을 결정할 때는
신체의 일부나 장착부 자체가 (담요와 같은 것으로) 덮이는지 여부와 있을 법한 신체 온도와 같은
측면들을 고려하는 것이 좋다. 이러한 목적으로 모의 시험된 인간의 피부에는 실리콘 고무와 같은
재료가 포함될 수 있다.

KS C IEC 60601－1:2011
258
항목 11.1.2.2－환자에게 열을 공급하기 위한 것이 아닌 장착부
표 A.5는 치료 목적이나 동작의 일환으로 낮은 온도(시원한 공기)를 생성하는 ME 기기에 대한
지침으로 제공되는 것이다. 이러한 ME 기기는 흔한 것이 아니기 때문에 규범적 요구사항은 이
표준에 포함되지 않았다.
표 A.5 ― 치료 목적이나 동작의 일환으로 낮은 온도(시원한 공기)를 생성하는
ME 기기에 대한 표면 온도에 관한 지침
최소 온도a
°C ME 기기와 ME 기기의 부분
알루미늄 강철
t < 1 s −20 −20
1 s ≤ t < 10 s −10 −15
시간 “t” 동안 접촉이
일어날 것 같은 ME
기기 및 ME 기기의
부분의 외부 표면b 10 s ≤ t < 60 s −2 −7
a 환자, 운영자 및 그 밖의 사람이 접촉할 수 있는 외부 표면에 대하여 허용할 수 있는 최소 온도
한계값은 서로 다른 재료에 접촉하는 손가락이 동결되는 한계값에 바탕을 두고 있다(동상
한계값).
b 접촉의 발생 확률과 접촉의 지속 시간을 결정하여 위험 관리 파일에 문서화하는 것이 좋다.
항목 11.1.3－측정
열전대의 적절한 사용은 다른 표준에서 유효한 시험 기법으로 인정되고 있다. 열전대의 구성 및
배치에서 발생할 수 있는 오차를 보상하기 위하여 온도 한계를 낮춘다.
항목 11.2－화재 예방
ME 기기가 사용되는 대부분의 환경 내에서 연소를 위한 다른 “연료(fuel)”원은 대개 ME 기기
자체에서 제공하는 것보다 훨씬 더 중요하다. 이 표준에서 화재를 다루는 요구사항은 ME 기기가
연소원이 되는 것을 막는 데 중점을 두고 있다. 이런 이유로 이러한 요구사항에서는 산소 과잉
환경을 포함하거나 산소 과잉 환경이 존재하는 상황에서 사용되는 ME 기기에 중점을 두고 있다.
이러한 요구사항에서는 잠재적인 발화원이 정상 사용 및 단일 고장 조건에서 산소 과잉
환경으로부터 계속 격리되게 하려고 한다.
ME 기기가 이러한 환경에서 사용되지 않는 경우에도 동작 온도에 대한 한계와 과부하 보호에 대한
요구사항이 만족되게 하는 것은 적절한 것으로 간주하는 것이 좋다.
(정상 동작 환경과 비교하여) 상당한 연료원을 제공할 수 있는 ME 기기의 경우, 개별표준에서 추가
요구사항을 제시하는 것이 좋다. 개별표준이 존재하지 않는 경우, 이러한 사안은 4.2의 요구대로
위험 관리 절차를 적용할 때 특별하게 다루는 것이 좋다.
항목 11.2.1－ME 기기에서 화재를 예방하는 데 요구되는 강도와 강성
전원 코드와 그 밖의 필요한 상호 연결 코드는 제외하고, 최소한 위해성을 일으킬 수 있는 모든
전기 부품들을 연소를 돕지 않는 소재로 둘러싸는 것이 좋다.
이것은 위의 권고를 준수하는 내부 덮개 덮는 다른 소재의 외부 덮개를 사용하는 상황도 포함하고

KS C IEC 60601－1:2011
259
있다.
화재 위해성의 평가에 관한 지침은 KS C IEC 60695－1-1[17]을 참조한다.
항목 11.2.2－산소 과잉 환경과 함께 사용되는 ME 기기와 ME 시스템
연소성 혼합물은 아니지만, 산소 과잉 환경이 존재하면 많은 물질의 연소성이 증가한다. ME
기기에서 산소 과잉 환경에 존재할 때 발생한 화재에 관한 보고는 흔하지 않다. 하지만 이러한
화재가 병원 환경에서 실제로 발생한다면 비극적인 결과를 가져올 수 있다.
산소 과잉 환경에서 동작하게 되어 있는 ME 기기는 연소성 재료의 발화의 확률 또는 발생을
최소화시키도록 설계하는 것이 좋다.
적절한 경우에는 개별표준에서 해당 요구사항을 규정하는 것이 좋다.
항목 11.2.2.1 a)
면은 전자 회로와 비교하여 가장 낮은 발화 온도 및 에너지를 갖는 소재로 간주되며 장치 내부에서
먼지로 발견될 수 있다고 가정한다.
최대 표면 온도 한계는 100 % 산소에서 난연성 면에 대한 가열판의 최소 발화 온도를 근거로 하고
있으며 NFPA 53[41]에서 310 °C로 규정하고 있다. 따라서 300 °C는 산소 과잉 환경이 있는 ME
기기에서 수용할 수 있는 온도 한계라고 추정하였다.
본문에서 설명한 최악의 상황 조건은 단순한 숫자를 한계로 제공하는 것을 가능하게 한다.
발화와 관련된 값은 Kohl, H.-J. et al., ASTM STP 1395 [37]에서 나온 것이다.
이 항목에서는 전력 공급이 제한되어 있을 때만 산소 과잉 환경에서 전자 회로를 사용하는 것을
허용한다. 발화를 일으킬 수 있는 개방된 납땜 연결의 단일 고장 조건에는 전력 입력의 저항 제한이
필요하다. 정전용량 및 인덕턴스에서 에너지의 제한에 같은 이유가 적용된다. 대부분의 경우에
4)에서의 300 °C의 제한은 이들보다 더 엄격하다. 감결합 축전기와 같은 대부분의 작은 부품의
경우나 부품에서 고장이 발생하면 전원에서 나올 수 있는 최대 허용 전력을 약 1 W로 제한할
필요가 있다. 300 °C의 한계가 초과되지 않도록 전력을 제한하는 데 필요한 값을 찾는 절차는 다음과
같을 수 있다.
― 단일 고장 조건에서 전원에 어울릴 수 있는 가장 작은 부품을 찾는다.
― 이 부품의 열저항을 추정한다.
― 전력 한계(= 200 °C/열저항)를 계산한다.
항목 11.2.2.1 b) 2)
이 항에서는 감지되지 않는 산소 누출의 조건을 다룬다. 단일 고장 안전의 정의에 따라 이러한
누출은 감지되지 않기 때문에 정상 조건으로 간주한다(4.7 참조). 이와 비슷하게 환기가
불충분하다는 것이 발견되지 않는 경우도 정상 조건으로 고려할 필요가 있다. 환기 시스템의 설계
때문에 정상 사용에서 환기가 완전히 차단될 것 같지 않는 경우에는 이러한 차단 상태는 고려할
필요가 없다. 고려해야 하는 최소 누출률을 찾는 유일한 방법은 책임 조직에서 안전하게 감지할 수
있는 최소 누출률을 찾는 것이다.

KS C IEC 60601－1:2011
260
항목 11.2.2.1 b) 3)
위해 상황의 원인은 누출이 발생하였는데 감지되지 않다가 어느 정도 시간이 흐른 후에 발화를
일으키는 전기 고장이 발생하는 것이다. 밀봉을 확인하기 위한 시간 간격 tc는 다음과 같이 계산할
수 있다.
― 11.2.2.1 a)에 나와 있는 값을 초과하는 전기 고장의 시간당 확률 pe를 추정한다.
― 산소 누출의 시간당 확률 po를 추정한다.
― 시간당 위험한 고장의 허용된 확률 r을 결정한다.
― tc = r / (0.5×pe×po)를 계산한다.
항목 11.2.2.2－산소 과잉 환경에 대한 외부 배기구
산소 배기구 가까운 곳의 결함이 있는 전기 커넥터가 발화원이었던 경우에 심각한 산소 화재가
보고되었다.
항목 11.3－ME 기기의 방화용 외함에 대한 구성 요구사항
KS C IEC 61010－1[22]의 방화용 외함에 대한 요구사항은 주로 (연소 및 13.에 나열된 연소의 결과와
관련된) 단일 고장 조건과 관계된 시험에 대한 대체안으로서 포함되었다. 외함 및 외함에 포함된
재료에 대한 내연성일 것을 요구함으로써 이러한 외함을 빠져 나오는 화재의 발생 확률이
최소화되는 것으로 간주한다. 방화용 외함이 ME 기기의 일부만을 구성하는 경우에는 화재의 전파를
막기 위한 신뢰할 수 있는 차폐물이 존재한다는 것을 보장하기 위하여 주의 깊은 분석을 수행하는
것이 좋다.
항목 11.4－가연성 마취 가스와 함께 사용하기 위한 ME 기기와 ME 시스템
가연성 마취 가스를 사용하는 일이 흔한 일은 아니지만, 이 판을 작성하는 동안에 일부 제조자가
여전히 자신의 ME 기기를 AP류나 APG류로 분류하기를 원할 수도 있다고 결정되었다. AP류와
APG류 등급은 그대로 사용할 수 있도록 유지하면서(이 문제와 관련하여 거의 사용되지 않는 장을
삭제거하여) 이 판을 보다 유용하게 만들고자 자료는 부속서로 옮겼으며, 이에 대한 이 절의 간단한
참조만이 표준의 본문에 남겨 두었다.
ME 기기를 AP류로 분류해야 할지 APG류로 분류해야 할지에 관한 최종 결정은 제조자가 의도한
용도를 기준으로 결정하는 것이 좋다. AP류 및 APG류와 관련된 요구사항은 부속서 G에 나와
있다(부속서 G에 대한 이론적 근거도 참조한다).
항목 11.5－가연성 약제와 함께 사용하기 위한 ME 기기와 ME 시스템
ME 기기가 (일부 소독제와 같은) 가연성 약품과 함께 사용되거나 가연성 약품이 흔히 사용되는
분야와 ME 기기의 제조자가 특별한 취급 또는 예방 조치를 제공하지 않은 분야에서 사용되는
경우를 다룰 필요는 있었지만, 이러한 약품의 다양성, 휘발성, 그리고 그 밖의 다른 많은 결정 인자
때문에 특정한 지침을 내리지 못한다. 이러한 경우의 유일한 합리적인 해결책은 제조자가 위험을
평가하고 다루게 하는 것이다.
공기와 가연성 소독제 또는 세척제의 증기의 혼합물은 국가 또는 지역 규정이 적용되는 공기 혼합
가연성 마취 가스로 취급할 수 있다.
항목 11.6.2－ME 기기에서의 넘침

KS C IEC 60601－1:2011
261
이 시험의 목적은 액체가 실제로 보호 수단에 악영향을 주거나 위해성을 유발할 방식으로 어떤
부품을 적시는지 여부를 평가할 뿐만 아니라 비슷한 양의 액체가 또 다시 넘쳐서 정확히 같은
방식으로 도달하지는 않지만 ME 기기의 같은 부분에 도달할 수 있어서 보호 수단에 악영향을
주거나 위해성을 일으킬 수 있는지 여부도 평가하는 것이다. ME 기기가 사용될 때 나타날 조건을
시험의 결과가 실제로 보여주도록 평가하는 것이 좋다.
항목 11.6.3－ME 기기 및 ME 시스템 상의 유체 엎지름
유체의 사용이 요구되는 ME 기기 외에도 많은 유형이 합리적으로 예상할 수 있는 오용의
일환으로서 엎질러지는 유체에 노출된다. (유체가 요구되는 ME 기기에 대한 경우와 함께) 이러한
경우에는 엎지름이 발생할 수 있는 장소와 그 양이 매우 크게 변할 수 있다. 시험되고 있는 ME
기기에 관한 적절한 평가만이 요구사항의 적절한 적용을 결정할 수 있다. 이러한 평가를 수행하는
것은 제조자의 책임이며 결과는 (대체로 위험 관리 파일에서) 시험을 수행하는 사람들에게 제공된다.
이 요구사항은 개별표준의 작성자에 의한 평가에 대한 적절한 분야가 될 것이다.
ME 기기의 정상 사용에 관한 조사에서 ME 기기에 엎질러질 것 같은 유체의 양에 관한 적절한
추정값을 제공하는 것이 좋다.
유체의 사용을 요구하지 않는 기기에 대한 엎지름은 단일 고장 조건으로 간주된다.
항목 11.6.4－누출
누출은 단일 고장 조건으로 간주된다.
항목 11.6.5－ME 기기와 ME 시스템으로의 물과 입자성 물질의 유입
ME 기기가 입자성 물질로부터의 보호에 대한 정격을 가질 것 같지는 않지만, KS C IEC 60529에서는
가능성을 다루고 있으며 이를 유효한 선택사항으로 간주하는 것이 좋다. KS C IEC 60529 분류에
따라 시험한 후에 외함 내부에 물이나 입자성 물질이 존재하는 것은 정상 조건으로 간주된다.
따라서 요구사항은 (차단된 보호 접지 연결과 같이) 발생할 수 있는 단일 고장 조건과 함께 이러한
물질의 유입에 의한 위해 상황의 가능성을 평가하는 것이다.
항목 11.6.8－ME 기기와 함께 사용되는 물질에 대한 적합성
ME 기기와 ME 기기의 부속품 및 부분들은 정상 사용에서 접촉하게 되는 물질들과 안전하게
사용되도록 설계하는 것이 좋다.
적절한 경우에는 개별표준에서 해당 요구사항을 규정하는 것이 좋다.
항목 11.8－*ME 기기에 대한 전원/공급 전원의 중단
전원의 차단은 기능성의 손실에 의한 위해성을 일으킬 수 있다. 이 위해성은 7.9.2.4에서 다루고
있다. 전원의 복구 역시 위해 상황을 일으킬 수 있다. 가동부의 의도하지 않은 활성화나 위험한
출력의 재개가 예가 될 수 있다. 이러한 잠재적인 위해 상황과 위해성을 일으킬 수 있는 전력
차단의 지속 기간을 위험 관리 절차의 일환으로 고려할 필요가 있다.
KS C IEC 61000－4-11[21]에서는 전기 및 전자 기기가 전압 강하, 단기간의 차단 및 전압 변화를
겪을 경우 이러한 기기의 동작에 대해 일반적이고 재현할 수 있는 조건을 정의한다. 전압 수준과
단기간의 차단의 지속 기간은 KS C IEC 60601－1-2:2007의 표 210과 표 211에서 정의한다. KS C

KS C IEC 60601－1:2011
262
IEC 60601－1-2에서는 이러한 단기간의 차단을 정상 조건으로 취급한다.
환자의 안전이 전력의 연속성에 달려 있는 ME 기기의 경우, 개별표준에서 전력 차단 경고 또는 그
밖의 예방 조치에 관한 요구사항을 포함하는 것이 좋다.
12.절－제어장치 및 계측기의 정확성과 유해한 출력에 대한 보호
KS C IEC 60601－1은 모든 개별표준에 대한 지침이기 때문에 이 목적을 달성하기 위하여 더욱
일반적인 특성에 관한 요구사항을 일부 포함하고 있다. 이런 이유로 12.에서 일부 일반적으로
공식화된 요구사항을 가질 필요가 있다.
표준화 단체들(IEC 외부에 있는 단체도 포함)은 하나의 균일한 표준 체계를 갖기 위하여 이 IEC
간행물의 체계를 채택하였다. 이러한 경우에는 이 절에서 지침을 제공하는 것이 가장 중요하다.
이 절에서는 가용성의 개념을 도입한다. 모든 오류가 ME 기기의 운영자 측의 감독이나 부주의의
결과는 아니기 때문에 “사용자 오류”나 “사람의 오류”라는 일반적으로 사용되는 용어 중에서 이
용어를 선택하였다. 너무나 자주 사용오류들은 운영자가 잘못된 판단을 하게 하는 잘못된 조잡한
휴먼 인터페이스 설계의 직접적인 결과였던 것으로 나타났다. 부적합한 가용성에 의해 발생하는
사용 오류는 갈수록 우려의 원인이 되어 가고 있다. IEC 60601－1-6에서 설명한 가용성 공학 과정은

적합한 가용성을 얻기 위한 것이며, 적합한 가용성은 사용 오류를 최소화하고 사용과 관련된 위험을
최소화하기 위한 것이다.
항목 12.4.1－안전 한계의 의도적인 초과
ME 기기의 제어 범위가 이 범위의 어떤 부품으로 전달되는 출력이 위험하지 않은 것으로 간주되는
출력을 크게 벗어난다면, 이러한 설정을 막거나 선택된 설정이 안전 한계를 초과한다는 것을 (연동을
우회시키거나 제어가 설정되어 있을 때 명백한 추가 저지수단을 제공하는 방법 등으로) 운영자에게
지시하는 수단을 제공하는 것이 좋다.
적절한 경우, 개별표준에서 안전 출력 수준을 규정하는 것이 좋다.
항목 12.4.3－과도한 출력값의 우발적인 선택
과도한 출력값의 우발적인 선택은 의도적인 동작을 달성하기 위한 연동 장치나 분리된 출력 단자를
이용하는 방법 등으로 우발적으로 과도한 출력을 선택할 가능성을 최소화시키는 적절한 수단을
이용하여 예방할 수 있다. 보호 조치를 고려하는 과정에서 인적 요인에 대한 표준을 고려할 수 있다.
13.절－위해 상황 및 고장 조건
ME 기기나 ME 기기의 부품은 비정상적인 동작이나 고장 조건에 의한 위해성을 일으킬 수 있으며,
그 때문에 이러한 비정상적인 동작이나 고장 조건을 조사해야 한다. 이 절에서는 특정한 고장
조건을 확인하지만, 4.7에서는 조사를 하는 것이 좋은 다른 고장을 확인하는 데 위험 분석을 사용할
것을 요구한다.
항목 13.1.1－일반
분리 요구사항(연면 거리 및 공간 거리)과 절연 요구사항은 8.에서 상세하게 설명하고 있지만,
이러한 요구사항이 전기적 위해성과 관련된 위험에만 적용되는 것으로 보아서는 안 된다. 전류가
(감전으로 인한) 세동을 일으킬 가능성 외에도 이러한 전류는 감전과 직접 관련이 없는 부상의 근본

KS C IEC 60601－1:2011
263
원인이 될 수도 있다.
(절연으로 사용되는 물리적인 간격에서 발생하는 부적절하거나 결함이 있는 절연 또는 단락과
관련이 있는) 이러한 다른 위해성의 예에는 (11.에서 설명한 것과 같은) 가연성 재료의 발화원이 될
수 있는 발화나 필수 성능의 손실을 일으킬 수 있는 기능 고장이 포함될 수 있다. 이러한 경우에는
8.의 절연 요구사항에 대한 적합성은 절연의 고장이나 간격의 불일치에서 발생하는 위험이 항상 ME
기기의 안전을 평가할 때 언제나 적절하게 다루어졌다는 증거로 간주하는 것이 좋다.
마지막으로 유체나 입자성 물질과 같이 (정상 사용이나 제조 과정에서 나타나는) 오염물질에 의해
간격이 손상될 것이라는(줄어들 것이라는) 중대한 위험이 없는 경우라면 연면 거리 및 공간 거리에
대한 요구사항이 회로 기판 수준에서는 요구하되지 않는다는 점에 주의하는 것이 좋다. 대부분의
응용에서 (예를 들어) 회로 기판 트레이스와 부품 리드 사이의 간격은 문제를 일으킬 것 같다고
간주하지 않는다. 간격에 문제가 발생할 수 있는지 여부와 관련하여 의심의 여지가 있는 경우(8.9의
연면 거리 및 공간 거리 요구사항이 만족되지 않는 경우), 제조자의 위험 분석에서 이러한 간격이
줄어드는 현상이 발생할 가능성을 평가하는 것이 좋지만, 이러한 단락이 수용할 수 없는 위험을
직접 일으킬 수 있는 경우만 평가를 수행하는 것이 좋다. 간격이 줄어드는 현상이나 절연 고장이
분명히 수용할 수 없는 위험을 일으킬 것 같지 않은 경우에는 이러한 분석을 요구하지 않는 것이
좋다.
항목 13.1.2－외함의 방출, 변형 또는 최대 온도의 초과
의도하지 않은 위험한 양의 에너지 또는 물질이 환자나 자연 환경으로 전달되는 것은 개별표준에서
다룰 수 있다.
독성 가스 또는 발화성 가스의 위험한 양은 가스의 유형, 농도, 배출 장소 등에 따라 달라진다.
작은 화재를 일으킬 수는 있지만, 이 화재가 방화용 외함 내에 봉쇄된 상태로 유지될 단일 고장
조건은 이 봉쇄로 인하여 영향이 방화용 외함 내부의 공간으로 제한될 것이기 때문에 수용할 수
있다.
산소 농도 증가 없이 전력 소비가 15 W 미만인 경우에는 화재 위해성이 존재하지 않는다. 회로에서
15 W 이상을 소비할 수 있는 경우에는 이러한 회로 내의 부품이 (예를 들면 주위에 화재를
일으켜서) 위해성을 일으키는 방식으로 전파되어 화재, 금속의 용융 등을 일으키지 않을 것이라는
것을 입증하는 것이 좋다. 하지만 KS C IEC 61010－1[22]에 나와 있는 것처럼 이러한 부품들이
11.3에 정의되어 있는 것처럼 방화용 외함에 둘러싸여 있을 때에는 이러한 전파로부터의 적절한
보호가 제공된다.
정상 조건값을 초과하는 것은 위해를 일으키는 것으로 알려져 있고 환자는 몸을 피하지 못하는
경우가 많기 때문에 장착부에 대한 최대 온도를 정상 조건값으로 제한하는 것이 적합하다고
여겨진다.
항목 13.2.9－모터 축전지의 차단 및 단락
원심 스위치 작동의 영향을 고려할 수 있다. 일부 모터용 축전지가 가동을 시작할 수도 있고
시작하지 않을 수도 있어서 다양한 결과를 일으킬 수 있기 때문에 회전자 구속 조건을 규정한다.
축전지의 절연에 스트레스가 발생하여 수소를 포함하는 유해 가스가 축적되지 않도록 하기 위해
축전지 전압을 확인한다.

KS C IEC 60601－1:2011
264
커패시터의 단락 또는 개로는 단일 고장 조건이며 로터의 잠금 역시 단일 고장 조건(13.2.8
참조)이지만, 이것은 하나의 단일 고장 조건이 필연적으로 다른 단일 고장 조건을 일으킬 수 있고 두
고장이 하나의 단일 고장 조건으로 간주되는 4.7에서 언급한 상황의 예로 간주된다.
항목 13.2.10－모터로 작동하는 ME 기기에 대한 추가 시험 기준과 표 26의 마지막 줄
시험소의 경험을 통해 비연속 가동을 하는 ME 기기는 일시적으로 최대값과 다를 수 있는 가변적인
값에 도달한다고 나타났기 때문에 ME 기기의 모터 권선의 온도 한계는 처음 한 시간이 지난 후에
산술 평균으로 결정한다. 따라서 온도 하한값이 요구된다. 표 26의 값은 KS C IEC 60950－1：2008의
요구사항에 바탕을 둔 것이다.
항목 13.2.13.1－일반 과부하 시험 조건
구압 시험(ball pressure test)은 사용 중에 경험하게 되는 정확한 조건을 나타내기 위한 것이 아니다.
이 시험은 절연의 기계적 속성의 견고함(적절한 안전 계수)을 시험하기 위하여 상승된 온도에서
수행한다. 원칙은 사용 중에 나타나는 전압을 크게 초과하는 전압을 절연에 적용하는 절연 내전압
시험과 크게 다르지 않다.
항목 13.2.13.4－비연속 동작을 정격으로 가지는 ME 기기
ME 기기나 ME 기기의 부품이 비연속 동작을 정격으로 가지지만 (의료나 그 밖의 비상 상황이
발생할 경우) 제어 장치에서 운영자가 ME 기기를 동작하게 놓아두도록 허용하는 경우에는 ME
기기의 연속 동작을 합리적으로 예상할 수 있는 오용으로 간주한다. 규정된 시간 후에 ME 기기나
ME 기기의 부품의 스위치가 꺼지는지에 안전이 좌우되는 경우에는 스위치를 끄기 위한 의도적인
동작이 요구되지 않도록 하는 조치를 취하는 것이 좋다.
14.절－프로그래밍 가능한 전기 의료 시스템(PEMS：PROGRAMMABLE ELECTRICAL MEDICAL
SYSTEMS)
컴퓨터는 ME 기기에서 사용되는 경우가 갈수록 증가하고 있으며 종종 안전에 필수적인 역할을
감당한다. 컴퓨팅 기술의 사용은 ME 기기의 복잡도를 증가시킨다. 이 복잡도는 계통적인 고장이
시험의 실제적인 한계를 벗어날 수 있다는 것을 의미한다. 따라서 이 절에서는 완성된 ME 기기의
전통적인 시험 및 측정을 벗어나서 ME 기기를 개발할 때 사용되는 과정에 대한 요구사항을
포함한다. 완성된 제품의 시험은 그 자체만으로는 프로그래밍 가능한 ME 기기의 안전을 다루는 데
적절하지 않다.
이러한 이유로 이 절에서는 특정한 요소가 포함된 절차를 수립하고 이를 따를 것을 요구한다. 이
절의 목적은 이러한 특정한 절차의 요소들을 수립하는 것이며, 이를 달성하는 방법을 상세하게
결정하는 것은 사용자에게 맡기는 것이 목적이다. 이것은 KS Q ISO 9000 시리즈에서 취한 접근법과
비슷하다. 이 절의 사용자가 식별된 활동들을 수행할 자격이 있을 것으로 예상하기 때문에
세부사항은 최소한으로 줄였다.
이 절차의 일부 요소들이 반복될 것이라고 예상되기는 하지만, 이렇게 하기 위한 특정 요구사항은
포함되지 않았다. 절차나 절차의 일부를 반복할 필요성은 각 특정 장치에 고유하기 때문에 이러한
요구사항은 생략되었다. 또한 설계 과정에서 밝혀지는 더욱 자세한 지식에서 이러한 반복에 대한
필요성이 드러날 것이다.
이 표준준수의 일환으로서 위험 관리 절차를 수립하고, 유지관리하고, 적용할 것이 요구되므로 이
항에서는 위험 관리 절차의 일환으로서 고려해야 하는 프로그램 가능 시스템에 고유한 특징들을

KS C IEC 60601－1:2011
265
수립한다.
14.를 효과적으로 적용하기 위해서는 당면한 과제를 고려하여 다음과 같은 곳에서 역량이 요구될
것이다.
― 안전 고려사항을 강조하는 특정 ME 기기의 적용
― ME 기기 개발 과정
― 안전을 보장할 때 사용되는 방법
― 위험 분석 및 위험 통제의 기법
요구사항은 기본 안전과 필수 성능을 보장하는 데 필수적인 것으로 최소화되었다. 이것은 이 분야의
급속한 발전과 함께 소프트웨어 보증 및 위험 사정 기법의 분야에서의 방대하게 증가하는 문헌을
인식하여 수행되었다.
항목 14.1－일반
이 표준에서는 ISO 14971에 따라 위험 관리 절차를 적용할 것을 요구한다. 특히 이것은 소프트웨어
또는 복잡한 하드웨어의 정확성을 보여주는 것이 어렵기 때문에 PEMS와 관련이 있다. 따라서
PEMS의 설계는 위험 관리 절차내에서 수행되어야 하며, 이 과정에서 위험 통제 조치는 통제를 받는
위험성과 관련이 있다. 만일 ISO 14971을 적용하면 PESS가 위해 상황에 기여할 가능성이 있는
것으로 나타나고, PESS 외부에 있는 비소프트웨어적인 위험 통제 조치가 위험을 수용할 수 있는
수준으로 감소시키지 못하였다면, 14.에서는 PEMS에 대한 위험 관리 및 수명 주기 과정을 추가한다.
적합성 검증에는 이 절의 요구사항뿐만 아니라 ISO 14971의 요구사항도 다루기 위한 제조자의 내부
평가가 요구된다.
14.의 요구사항에 대한 적합성은 다양한 항목에서 요구되는 절차에서 생성된 문서를 조사하여
판단한다. 14.는 전체적으로 적용하고 선택적으로는 적용하지 않는 것이 좋다. 이 모든 문서는 위험
관리 파일에 있어야 한다.
사정의 개념은 감사와 같이 필요한 경우 검사 이외의 다른 방법도 허용하기 위하여 적합성 선언문에
도입되었다. 따라서 제조자가 KS P ISO 13485[30]에 따라 품질 관리 시스템을 운영해야 한다는
일반적인 요구사항은 없지만, 이러한 품질 관리 시스템의 어떤 특징들을 필요로 한다. 품질 관리
시스템이 효과를 내기 위해서 필수적인 것으로 흔히 간주되는 하나의 특징은 조직이 실제로 자신의
절차를 따르고 있다는 것을 확인하기 위하여 조직 내에서 수행되는 감사 및 검토의 과정이다.
이것은 표준이나 규제 요구사항에 적합성을 입증하기 위하여 수행될 수 있는 외부 사정과는 별개의
것이다. 따라서 이 표준에서는 제조자가 설계 과정의 특정 측면들을 문서화할 뿐만 아니라 이 절의
요구사항을 따랐다는 것을 확인하기 위한 사정도 수행할 것을 요구한다.
항목 14.2－문서화
절차 요구사항에 대한 적합성을 결정할 때 사용되는 예상 방법은 각 절차의 단계에 요구되는 문서가
생성되었는지를 보장하는 것이다. ISO 14971의 요구사항의 대부분이 적절한 소프트웨어 수명 주기의
중대한 부품이기는 하지만, 14.에는 이 표준에서 요구하지 않는 많은 추가의 절차 단계들이 포함되어
있다. 따라서 (14.의) 이러한 추가의 절차 단계들이 요구하는 문서는 절차의 단계들이 수행되었다는
것을 인증 기관이 확인하는 데 필요하다. 14.에서는 PEMS와 관련된 위험을 다루기 때문에 이
문서를 위험 관리 파일에 포함시킬 것이 요구된다.

KS C IEC 60601－1:2011
266
14.에 대한 적합성은 요구되는 문서가 생성되었다는 것을 보장하기 위한 검사와 사정에 의해
결정되기 때문에 이러한 문서의 품질과 정확도가 중요하다. PEMS의 안전을 입증하는 것이 문서에
달려 있기 때문에 문서의 무결성을 보장하기 위하여, 그리고 문서의 다른 버전이 존재하는 경우에는
각 버전의 적용성을 확인하기 위하여 효율적인 시스템이 필요하다. 따라서 체계적인 문서 통제
시스템에 따라 문서를 생성, 개정 및 유지 보수할 것이 요구된다. 제조자는 이 문서가 평가 과정에
도움이 되도록 명확하고 종합적이 되도록 만들어야 한다.
항목 14.3－위험 관리 계획
ISO 14971에서는 위험 관리 파일에서 위험 관리 계획을 준비하고 유지할 것을 요구한다.
ISO 14971에서 요구하는 위험 관리 계획의 요소들 외에도 PEMS를 개발할 때 유효성 검증이 필요한
활동으로 간주되기 때문에 PEMS 유효성 검증 계획이 요구된다.
항목 14.4－PEMS 개발 수명 주기(PEMS DEVELOPMENT LIFE-CYCLE)
문서 수명 주기는 제품의 개발 전 과정에 걸쳐서 안전 문제를 고려하도록 하는 데 도움이 된다.
이것은 모든 제품에 중요하며 PEMS에 필수적이다. PEMS가 개발된 후에는 PEMS에 안전 요소를 더
추가할 없다. 이에 대한 두 가지 이유는 다음과 같다.
a) PEMS의 개발에서 사용되는 실제 과정과 이러한 과정의 품질 및 엄격함은 위험 사정의 결과로
결정된다. 나중에 부적절한 과정이 사용되었거나 부적절한 품질 및 엄격함이 적용되었다는 것이
밝혀지면 정확한 과정에 의해 개발을 반복해야 할 것이다.
b) PEMS 개발 수명 주기의 나중 단계에서 이루어지는 변경 사항은 (시간 및 금전의 측면에서) 많은
비용이 소요될 수 있다. 특히 이것은 시스템 요구사항이 부정확하거나 없을 경우에 적용된다.
또한 시스템 구조가 나중의 변화에 취약할 수 있다. 시스템 구조가 안전 사례의 일부인 경우가
많다. 나중의 변화에는 구조적인 해결책의 무결성을 유지하기 위하여 상당한 재작업이 요구될 수
있다.
토대(framwork)
제품의 개발을 위한 수명 주기에서는 필요한 안전 활동이 시기 적절하게 체계적으로 진행되도록
하는 토대를 제공한다. 이 수명 주기는 불필요한 제약을 부과하지 말아야 하며, 요구되는 모든 안전
활동이 수행되도록 해야 한다. 수명 주기는 초기에 결정할 필요가 있다. 다른 수명 주기 모델을
수용할 수 있다. H.2에서는 PEMS 개발 수명 주기를 더 자세하게 설명한다. IEC 62304[26]에서는
안전한 의료 장치 소프트웨어의 개발을 위한 소프트웨어 개발 수명 주기에 포함될 과정을 설명한다.
중요시점 및 활동
중요시점에 대한 요구사항과 각각에 대한 입력 및 출력이 있는 활동은 결과에 대한 검증을 수행할
수 있도록 다음을 적절하게 고려하게 한다.
― 활동
― 활동을 시작할 수 있기 전에 수행해야 하는 것
― 활동에서 제공해야 하는 것
수명 주기에서 활동의 순서를 중요시점의 측면에서 정의하면 제조자가 가장 큰 유연성을 얻을 수 있
기 때문에 이를 정의할 필요가 있다. 중요시점의 개수나 특성에 관한 요구사항은 없으며 모든 프로
젝트 활동이 중요시점을 동시에 통과해야 하는 것도 아니다. “위상(phase)”이라는 용어가 KS C IEC

KS C IEC 60601－1:2011
267
60601－1-4[14]에서는 사용되었지만 이 표준에서는 이 용어를 사용하지 않았다. 위상 모델에서는 동
시성과 중첩을 표현하는 것이 어렵기 때문에 이 용어를 피하였다.
좋은 수명 주기에서는 다음과 같다.
― 필요한 활동이 수행되기 전에 정의된다.
― 개발 활동에서 사용되는 과정을 위험 관리의 결과로 규정할 수 있다.
― 활동이 시작되기 전에 활동에 필요한 입력을 이용할 수 있도록 활동의 순서가 정의된다.
― 활동이 만족스럽게 완료되었는지를 결정하기 위한 기준이 정의된다.
― 책임 추적성이 촉진된다.
입력과 출력이 존재하는지 여부를 측정하는 것이 간단하기 때문에 활동은 입력과 출력의 측면에서
정의한다. 제조자는 중요시점이 달성되는 방법과 요구되는 문서가 생성되는 방법에 대한 책임을
진다.
각 활동이 만족스럽게 완료되었는지 여부를 결정하기 위해서는 각 활동의 검증을 위한 기준을
정의해야 한다. 검증에서는 입력이 요구되는 과정에 따라서 완전하고 정확하게 출력으로
변환되었는지 여부를 조사한다. 위험 통제 조치 및 필수 성능의 검증은 제외하고 검증의 유형이나
범위에 관한 요구사항은 없다(14.10 참조).
항목 14.5－문제 해결
해당되는 경우, 이 표준에서는 문제 해결을 위한 문서화된 시스템을 요구한다.
문제는 다음에서 발생할 수 있다.
― 제품에서
― 과정 내에서
― 과정과 과정 사이에서
문제의 예에는 다음과 같은 것이 있다.
― 일치하지 않는 요구사항
― 모호한 요구사항
― 누락된 표준
― 코딩 오류
― PEMS의 부정확한 동작
문제가 발생할 때 문제가 위해성에 미치는 영향과 위해성에 따른 위험을 관리하기 위해 문제 해결을
위한 시스템이 필요하다. 문제 해결에 일시적인 방법을 사용하면 체계적인 수명 주기 접근법을
사용할 때 얻어지는 이점에 오히려 해가 될 수 있다. PEMS 개발 수명 주기의 일부로서 문제 해결을
위한 시스템을 문서화하는 것이 적합하다.
항목 14.6.1－알려지고 예상할 수 있는 위해성의 확인
PEMS에는 위해성을 유발하는 추가적인 발생 원인이 있다.
항목 14.6.2－위험 통제

KS C IEC 60601－1:2011
268
제조자가 PEMS 개발에 사용하는 절차 및 도구의 선택이 많은 요인의 영향을 받기 때문에 이
항목에서는 이 선택을 위한 요소 중의 하나가 위험 통제 조치에 요구되는 위험 감소가 될 것을
요구한다. 좋다고 알려진 절차와 도구를 사용하여 개발된 위험 통제 조치는 품질이 알려지지 않은
절차 및 도구를 사용하여 개발된 것보다 의도한 기능을 수행할 가능성이 더 높을 것이다.
항목 14.7－요구사항 명세서
위험 통제 조치는 확인된 위해성의 위험을 제어하는 데 사용된다. 이러한 조치에 대한 요구사항은
요구사항 명세에 문서화한다. 요구사항에서는 어떤 조치를 하는지와 이것을 얼마나 잘 수행하는지를
양쪽 모두 규정하여야 한다. ISO 14971에서는 요구사항 명세서를 요구하지 않는다.
검증 가능한 요구사항
요구사항은 검증할 수 있는 것이 좋다. 이것은 위험 통제 조치의 기능과 얼마나 정확하게 수행될 수
있는지에 모두 적용된다. 고장률의 정량적인 검증은 대체로 소프트웨어에서는 비실용적이다.
정성적인 접근법의 검증은 적합한 과정이 사용되었다는 것을 검증하는 것이 될 것이다.
확인할 수 있는 안전 요구사항
위험 제어 조치가 이행되게 하고 필수 성능이나 위험 통제 조치를 변경할 필요가 있을 경우에 이
변경이 잔여 위험에 미칠 수 있는 영향을 평가할 수 있도록 하기 위하여 위험 통제 조치와 필수
성능을 구분하기 위한 요구사항이 필요하다.
분해
PEMS 구조의 예가 부속서 H에 나와 있다. 하나 이상의 위험 통제 조치를 이행하거나 부분적으로
이행하는 모든 PESS와 PEMS에 대하여 위험 통제 조치를 이행하기 위한 요구사항을 규정하는 것이
좋다. 이것은 단일 문서에 있을 수도 있고 여러 개의 문서에 있을 수도 있다.
항목 14.8－구조
ISO 14971에서는 구조 명세서를 요구하지 않는다. 다음과 같은 이유로 이것은 PEMS에 대한
추가적인 요구사항이다.
― 선택된 구조가 위험 통제 조치의 일부가 될 경우가 많을 것이다. 위험 통제 조치는 PEMS와 같은
복잡한 시스템에 대하여 명시적일 필요가 있다.
― 구조 명세서는 PEMS에 대하여 요구되는 것처럼 좋은 소프트웨어 개발 과정의 필요한 부분으로
인정되고 있다.
적절한 경우 명세서에 포함시킬 구조 특징에 대한 목록이 있다. 특정 상황에서는 위해성의 위험을
통제하기 위해 하나 이상의 특징을 사용할 수 있기 때문에 이 목록이 선택되었다. 예를 들어 높은
무결성 특징을 가지는 부품은 해당 부품의 고장에서 발생할 모든 위험을 효과적으로 제거할 것이다.
항목 14.8 e)
PEMS에 관한 엄격한 안전 유효성 검증의 필요성이 큰 경우에는 기능의 분할이 유용할 수 있다.
소프트웨어(펌웨어 및 응용 계층)는 중요, 비중요 및 감독 구역으로 분명하게 나누어진다. 중요,
비중요 및 감독 구역의 지시와 데이터가 서로 간섭하지 않고 소프트웨어의 구역 사이에 의무가

KS C IEC 60601－1:2011
269
분리되게 하기 위하여 분할을 사용한다. 소프트웨어의 구역 사이에 의무의 분리가 없다면 분석에서
확실하게 소프트웨어의 중요 구역을 고려하도록 모든 소프트웨어를 중요한 것으로 정의하는 것이
좋다.
비중요 코드에서 중요 코드를 분리하기 위한 요구사항에는 전체 시스템의 위험 사정, 채택된 위험
통제 전략, 물리적 자원의 분석 및 논리적 속성의 분석(예：제어 및 데이터 커플링)이 포함된다.
일반적으로 설계 및 구현에서 분할을 통하여 안전과 관련되지 않은 기능에서 안전과 관련된 기능을
분리 및 격리시키는 것이 좋다. 이 과정으로 중요 구역에서 공유하거나 중요 구역으로 전달되는
데이터가 안전에 중요한 코드의 지정된 동작에 영향을 주지 않게 하는 데 필요한 검증을
최소화시키거나 적어도 줄일 수 있다.
분할에는 다음과 같은 단계가 포함된다.
a) 중요, 비중요 및 감독 구역의 확인. 확인 수단은 코드의 모듈화, 프로그래밍 언어, 코드 설계 및
그 밖의 명세 특성에 따라 달라진다.
b) 중요 구역과 비중요 구역 사이의 인터페이스에 관한 설명
1) a)단계에서 확인된 중요 및 비중요 구역, 모듈 등에 전역인 데이터 또는 변수의 확인
2) a)단계에서 확인한 중요 및 비중요 구역, 모듈 등의 사이에서 전달되는 모든 매개변수의 확인
3) b) 1)과 b) 2) 단계에서 확인된 데이터, 변수 또는 매개변수의 흐름에 관한 설명
4) 안전에 중요한 성능에 영향을 줄 데이터 손상, 덮어쓰기 또는 위에서 확인된 데이터, 변수 또
는 매개변수에 관한 그 밖의 오류를 막기 위해 사용되는 메커니즘에 관한 설명
c) 분할의 무결성에 관한 유효성 검증. 이것은 기능 시험 및 스트레스 시험 기법으로 달성할 수 있다.
항목 14.8 g)에서 n)
구조 명세서에서 고려할 항의 목록이 있다. 이 목록은 이러한 각각의 항이 각각 구조의 선택에
영향을 줄 수 있기 때문에 선택되었다.
항목 14.9－설계 및 구현
선택된 기술적인 해결책을 정의할 필요가 있다. PEMS를 서브시스템들로 분해하는 것이 적절한
경우가 많다. 그림 H.1에는 분해의 양이 서로 다른 PEMS/PESS 구조의 예가 나와 있다. PEMS를
분해하는 이유에는 다음과 같은 것이 포함될 수 있다.
서브시스템의 복잡성을 관리할 수 있게 유지하기
시스템의 복잡도가 낮을수록 시스템들 이해하기가 쉬워지며, 결과적으로 설계한 다음에 유지
보수하기에도 쉬워진다. 결과적으로 설계가 정확해질 가능성이 높아지며 시험하기에도 쉬워진다.
코딩 표준에서 복잡성에 대한 한계를 규정하는 것이 좋다.
구조
시스템 구조는 시스템을 분리하는 작업을 논리적으로 만들어 주고 있다. 예를 들어, 다양한 시스템이
필요할 경우, 별개의 서브시스템들로 구현하는 것이 좋다.
모듈화
모듈화는 서로 다른 시스템 옵션의 제공, 기존의 증명된 서브시스템의 재사용 및 시스템 기능의
확장을 용이하게 할 수 있다.

KS C IEC 60601－1:2011
270
물리적 구성요소
물리적인 서브시스템을 현명하게 나누면 하드웨어 결함의 진단 및 수리에 도움이 될 것이다.
서로 다른 기술
서로 다른 엔지니어들이 하드웨어와 소프트웨어 설계를 구현하는 경우가 많을 것이다. 이 경우에
각각을 분리된 서브시스템으로 규정하면 각각을 독립적으로 구현할 수 있게 될 것이다.
전체 시스템은 전체 시스템들 구성하는 각 서브시스템이 적절하게 규정되었을 경우에만 정확하게
작동할 것이다. 이 결과로 각 서브시스템에 대한 설계 명세에 대한 요구사항이 나오게 된다.
서브시스템에 대한 설계 명세서에는 대체로 상세한 인터페이스 명세가 포함될 것이며, 알고리즘과
같은 구현 세부사항이 포함될 수 있다.
설계 명세가 정확하게 구현되었다는 것을 보여주기 위해서 각 서브시스템을 시험하는 것이 좋다. 이
결과로 각 서브시스템에 대한 시험 명세에 대한 요구사항이 나오게 된다.
설계 및 시험 명세는 어떤 실용적인 형태로든 문서화될 수 있다. 예를 들어, 개별 문서가 될 수도
있고 더 큰 문서로 결합될 수도 있다. 각 서브시스템에 대한 설계 명세와 시험 명세는 식별이
가능한 것이 좋다.
설계 환경 요소의 예가 H.4 a)에 나와 있다. 이러한 요소들은 설계의 품질과 정확성에 영향을 줄
것이다. 일부 요소가 적절하게 유효성이 검증된 도구와 절차로 확인될 것이다(14.6.2 참조). 설계
환경과 관련된 설명적 데이터는 적절하게 유효성이 검증된 도구와 절차가 사용되었다는 검증을
용이하게 해준다.
항목 14.10－검증
ISO 14971에서는 위험 통제 조치의 검증을 요구한다. PEMS에 대한 추가 요구사항이 존재하며
이들은 다음과 같다.
― 필수 성능이 검증되어야 한다.
― 검증 계획이 있어야 한다.
PEMS가 기능을 제어하기 위하여 PESS를 사용하기 때문에 필수 성능은 PEMS에 중요하다. 필수
성능은 정확하게 수행되고 있는 PEMS 기능에 따라 달라지는 경우가 많을 것이다.
검증 계획에서는 이 절의 요구사항을 달성하는 방법을 제조자에게 맡긴다. 이것은 이 절에서
PEMS를 검증하는 방법을 규정하는 것보다 더 낫고 더욱 유연한 접근법이다. 제조자는 적당하게
철저하도록 검증을 계획하고 이 계획을 이행할 책임을 진다.
요구사항에서는 검증의 철저함에 영향을 주며 계획될 필요가 있는 활동들을 나열한다.
항목 14.11－PEMS 유효성 검증
PEMS 개발 수명 주기 모델의 마지막 단계는 PEMS 유효성 검증이다. PEMS 유효성 검증은 올바른
제품이 만들어지게 하기 위한 것이다. 유효성 검증은 유효성 검증으로만 발견할 수 있는 기능들
사이의 예상하지 못한 상호 작용이 발생할 수 있기 때문에 PEMS에 있어서 중요하다.

KS C IEC 60601－1:2011
271
PEMS 유효성 검증에는 대량의 데이터, 큰 부하 또는 스트레스, 인적 요인, 보안, 성능, 구성 호환성,
결함, 문서화 및 안전에 대한 시험이 포함될 수 있다.
설계자의 가정이 PEMS 유효성 검증의 범위에 영향을 주거나 이 범위를 제한해서는 안 되기 때문에
이해의 충돌을 피하기 위한 독립성이 필요하다. 독립성의 수준에 관한 예에는 다음과 같은 것이
있다.
― 별도의 사람
― 별도의 관리
― 별도의 조직
항목 14.12－수정
PEMS의 설계는 대체로 완전히 새로운 것이 아니라 일부 또는 상당 부분이 이전의 설계에서 나온
것이다. 그럼에도 불구하고 설계가 마치 전혀 새로운 것인 것처럼 취급하고 이전의 문서를 참조하지
않고 위험 관리 보고서를 작성하고 이 표준의 요구사항에 대한 적합성을 입증하는 것이 가능할 수
있다. 하지만 위험 관리 보고서에 이전의 설계에 관한 문서에서 나온 일부 정보를 포함시킬 필요가
있다면 이러한 모든 정보가 새 설계에 도입된 변경 사항에도 불구하고 계속 유효하다는 것을 확인할
필요가 있다.
항목 14.13－네트워크/데이터 커플링으로 PEMS를 다른 기기에 연결
현재 많은 병원에서 네트워크 환경에서 ME 기기를 운영하고 있다. 원래 이러한 네트워크는
비즈니스 경제 및 기술 분야를 최적화시키기 위해 설치되었다. 이를 위하여 빠른 전자 데이터
교환이 요구된다. 현재 이러한 네트워크는 병원 내부, 병원과 병원 사이, 그리고 가정으로부터의
의료 응용을 위해 사용된다.
처음에 용도는 실험실 데이터를 교환하는 것뿐이었다. 현재는 의료용 이미지 데이터처럼 많은 양의
데이터가 네트워크를 통하여 전송된다. 사용자로부터 (네트워크를 거쳐 수술 로봇을 제어하는
것처럼) “실시간” 솔루션을 얻고 싶다는 요청이 나오고 있다.
네트워크/데이터 커플링에 관한 추가 지침이 부속서 H에 나와 있다.
항목 15.1－ME 기기의 제어 장치 및 지시기의 배치
ME 기기의 특정 기능과 관련된 제어 장치, 계기, 지시등 등은 함께 모으는 것이 좋다.
항목 15.2－서비스 가능성
이러한 부품들의 교체작업은 되도록이면 특별한 도구를 사용하지 않고 쉽게 수행할 수 있을 것으로
예상된다. 또한 마모된 부분이나 예방용으로 교환되는 부분의 분해와 예비용의 조립에서 위해성이
발생하지 않는 것이 좋다. 이를 보장하기 위하여 이러한 활동의 수행에 대한 지침은 혼란의 위험을
일으키지 않고 쉽게 이해하고 실행할 수 있어야 한다.
항목 15.3.2－밀기 시험
외함은 내부 통전부로부터 어떤 수준의 보호를 유지하려면 적절한 강성을 가질 필요가 있다. 이
요구사항은 KS C IEC 60950－1의 힘 시험과 조화를 이룬다. 힘은 ME 기기의 무게가 아니라 ME
기기를 다루는 사람에 따라 달라진다. 대부분의 경우에 250 N의 힘의 적용은 합리적으로 예상할 수

KS C IEC 60601－1:2011
272
있는 것으로 간주한다. 하지만 위험 사정에서 이 표준의 제2판에서 요구하는 대로 625 mm 2의
면적에 적용되는 45 N의 힘이 계속해서 수용할 수 있는 수준의 위험을 결정하기 위한 수용할 수
있는 검증 방법이 될 것이라고 나타나는 경우가 있을 수 있다. 예를 들어 견고함에 관한 요구와
효력 및 생체적합성과 관련이 있는 그 밖의 요구의 균형을 유지하는 초음파 변환기와 그 밖의
비슷한 작은 수지형 장착부는 다년간 안전 및 효과에 관한 실적을 수립하였으며, 그 때문에 예전의
검증 시험을 계속해서 사용할 수 있다.
내부 부품의 견고성은 15.3.4와 15.3.5의 시험에 따라 검증하기 때문에 KS C IEC 60950－1의 힘
시험을 내부 부품에 적용하지 않는다.
항목 15.3.3－충격 시험
합리적으로 예상할 수 있는 오용 중에 수용할 수 없는 위험을 막기 위하여 충격에 대한 외함의
저항이 요구된다. 시험 충격의 에너지는 바닥을 청소하는 중에 빗자루 또는 대걸레의 자루가 ME
기기에 우발적으로 부딪히거나 통행인의 손에 들려 있는 물체가 우발적으로 부딪힐 때와 비슷하다.
시험 기기는 단순화되었고 KS C IEC 60950－1을 포함하여 외함 충격 요구사항을 포함하는 다른
표준들과 조화되었다.
이 항목의 요구사항이 수용할 수 없는 위험을 완화시키는 데 필요하지 않다고 제조자가 생각한다면,
만족되는 다른 요구사항에 대한 확인과 함께 4.5에 따라 정당성을 입증하는 자료를 위험 관리
파일에 문서화한다. 예를 들어 고정형 ME 기기의 경우, 외함의 한쪽을 바닥, 벽 또는 천장으로
보호할 수 있다. 제조자는 ME 기기를 부정확하게 이동시키거나 설치할 수 있는 확률에 관한 평가를
문서화한다. 또한 제조자는 위험 관리 절차를 통하여 이 항목의 원래 요구사항을 준수하지 못했을
때 수용할 수 없는 위험이 발생하지 않게 하기 위하여 외함의 보호되는 쪽이 충격에 대한 어떤
저항을 가져야 할지를 평가하고 확인해야 한다.
항목 15.3.4－낙하 시험
수지형 ME 기기나 이 기기의 손으로 드는 부분에 대한 시험은 실제 응용에서의 차이 때문에 휴대용
및 모바일 ME 기기에 대한 시험과 다르다.
밀도가 600 kg/m3를 넘는 나무의 낙하 표면에 대하여 가장 흔한 경목재를 선택할 수 있다. 오크,
너도밤나무, 자작나무, 서양물푸레나무 및 단풍나무를 사용할 수 있다. 이 다양한 나무들은 비슷한
경도를 갖는 반면에 밀도가 600 kg/m3 미만인 경목재(예：마호가니, 느릅나무, 스위트 검, 벚나무)와
연질목재는 이와 비교하여 크게 낮은 경도를 갖는다.
항목 15.3.4.2－휴대용 ME 기기
이 시험은 15.3.5에 대한 이론적 근거에서 설명한 것처럼 정상 사용을 나타낸다. 이 시험은
합리적으로 예상할 수 있는 오용을 나타내기 위한 것이 아니다. 현재로서는 자유 낙하형의
합리적으로 예상할 수 있는 오용을 직접 다루는 시험은 없지만, 15.3.3의 구 충격 시험이 비록
간접적이기는 하지만 합리적으로 예상할 수 있는 오용을 나타낸다고 생각된다. 4.2에서 기술한
것처럼 위험 관리 절차에서 더욱 엄격한 시험이 적절하다는 결론을 내리면 이를 수행하는 것이 좋다.
항목 15.3.5－거친 취급시험
흔히 가정하는 것과는 반대로 ME 기기는 거친 환경에서 사용될 수 있다. 비상 상황에서 ME 기기는
손에 들리거나 손수레에 실려서 운반되어 현관 계단 위를 지나거나 승강기에 들어가게 되고 충돌과

KS C IEC 60601－1:2011
273
진동이 발생한다. 이러한 조건이 실제로 일부 ME 기기에 대한 정상 사용을 대표할 수 있다.
장애물에 부딪히는 것은 흔히 있는 일이며 매우 합리적으로 예상할 수 있는 오용으로 간주된다.
모든 장애물에 명확하게 표시가 되어 있는 것은 아니며, 운영자가 장애물을 인식한 후에 항상
적시에 ME 기기를 멈출 수 있는 것도 아니다.
15.3.5의 시험 요구사항은 거칠게 다루기에 대한 저항을 판단하기 위한 것이지 안정성을 판단하기
위한 것이 아니다. 모바일 ME 기기에 대한 안정성 시험 요구사항이 9.4에 나와 있다.
“정상 이동 방향에서(in its normal direction of travel)”라는 말의 의미는 ME 기기가 최대 정상 속도로
이동할 수 있는 방향을 말한다. 대부분의 경우에 이것은 순방향이 될 것이다. 침대와 같은 일부 ME
기기는 정상 속도에서 순방향이나 역방향으로 이동할 수 있기 때문에 각 방향에 대하여 각각의
시험을 고려하는 것이 좋다.
항목 15.3.6－몰딩 스트레스 완화 시험
많은 열성형 과정에서 플라스틱에 잔류 응력을 남길 수 있다. 고분자 사슬은 약한 반데르왈스
결합에 의해 결합되기 때문에 이러한 잔류 응력은 점성 흐름(변형)을 일으킬 수 있다. 온도 상승은
반데르왈스 결합의 약화를 가져오며 점성 흐름의 속도를 증가시킨다. 폴리에틸렌과 폴리프로필렌과
같은 용융 온도가 낮은 열가소성 플라스틱은 폴리카보네이트와 폴리에테르아미드와 같이 용융
온도가 비교적 높은 고분자보다 응력 완화 변형에 더 취약하다.
적합성은 가능할 경우, 고분자의 속성에 대한 분석으로 검증하는 것이 좋다. 이 검증은 정상
사용에서 고분자가 노출될 최대 온도와 고분자 제조자의 권장 온도 사용 범위에 대한 비교로
구성하는 것이 좋다.
항목 15.3.7－환경 영향
a) ME 기기는 제조자가 선언한 것과 같은 의도한 용도 내의 환경 조건에서 사용되거나 보관되는
경우가 많다. 이러한 경우에는 위해성이 없을 것으로 예상된다. 하지만 환경 조건은 선언된 것과
다를 수 있으며, 여전히 ME 기기는 안전한 상태를 유지할 것으로 예상된다. 이를 보장하기
위하여 책임 조직은 제조자가 규정한 주기적인 검사와 유지 보수를 수행해야 한다. 이러한 활동은
안전 수준의 열화를 막는 한편, 이러한 열화가 시작되는 징조를 감지할 것으로 예상된다. 이를
보장하기 위하여 예방 유지 보수를 위한 지침은 안전 관련 증상에 대한 간과나 혼동에 대한
위험을 일으키지 않고 쉽게 이해하고 실행할 수 있어야 한다.
b) 이러한 부품들의 교체작업은 되도록이면 특별한 도구를 사용하지 않고 쉽게 수행할 수 있을
것으로 예상된다. 또한 마모된 부분이나 예방용으로 교환되는 부품의 분해와 예비용의 조립에서
위해성이 발생하지 않는 것이 좋다. 이를 보장하기 위하여 이러한 활동의 수행에 대한 지침은
혼란의 위험을 일으키지 않고 쉽게 이해하고 실행할 수 있어야 한다.
항목 15.4.3－전지
전지가 소모되었을 때 위해 상황이 발생할 수 있다면 이 조건을 미리 경고하기 위한 수단을
제공하는 것이 좋다.
해당되는 경우에는 개별표준에서 해당 요구사항을 규정하는 것이 좋다.
항목 15.4.4－지시기

운영자와 서비스 담당자가 ME 기기의 작동 상태를 판정할 수 있는 것이 중요하다. 정상 사용에서

KS C IEC 60601－1:2011
274
운영자는 대기 상태에 있는 ME 기기와 완전한 작동 상태에 있는 ME 기기를 구분할 수 있어야 한다.
일부 ME 기기는 예열 기간이 비교적 길다. 또 다른 ME 기기에는 대기 또는 전지 충전 모드가 있다.
ME 기기를 잘못된 상태로 방치하게 되면 위험해질 수 있다. 서비스 담당자는 위해성을 피하기 위해
ME 기기에 에너지가 공급되고 있는 때를 판정할 수 있어야 한다.
항목 15.4.7.3－액체의 유입
발판 스위치에 대한 이전의 IPX8 정격 요구사항은 “IPX7보다 큰 보호수준(greater protection than
IPX7)”을 넘지 않는 것이었다. 이 IPX6 요구사항을 최소로 만들어서, 요구사항에서는 적절한 경우 더
높은 수준을 허용하면서 정의된 수준의 보호를 정한다.
액체가 대체로 없는 장소의 바닥에서 사용되는 기기의 경우, 가끔 젖는 일이 발생할 가능성이 극히
낮기 때문에 IPX1 요구사항에 포함시킨다.
항목 15.5－ME 기기의 전원 공급 변압기와 8.5에 따라 분리를 제공하는 변압기
원래 “전원 변압기(Mains transformers)”만 있었던 제목에 “8.5에 따라 분리를 제공하는 변압기(and
transformers providing separation in accordance with 8.5)”를 추가시킨 것은 의도적인 것이다. 운영자,
환자 등을 위해성으로부터 분리시킬 수 있도록 하기 위해 변압기를 사용할 때마다 변압기에 대한
시험을 활용하는 것이 좋다.
15.5에 대한 개정은 (이 표준의 제2판에 관한 방법을 포함하여) 현재의 시험방법을 크게 변경하지
않는다. 방법과 요구사항은 단순화되었으며, 이제는 PTC, 피드백 제어 장치(스위치 모드 전원), 주
또는 보조 과전류 장치 등과 같은 모든 유형의 보호 장치를 포함한다. (변압기 외부보다는) 단자에서
단락되는 권선의 감김 사이의 절연에 문제가 발생하였을 때 이 절연의 타당성을 입증하기 위해
15.5.2의 5X 주파수와 5X 전압 시험에 따라 시험하지 않은 변압기는 최대 허용 온도가 초과되지
않는다는 것을 보장한다.
(스위치 모드 전원에서 사용되는 것과 같은) 높은 주파수 정격을 가지는 변압기를 시험하려고 할 때
직면하게 되는 어려움 때문에 이러한 경우에 대해서도 2X 주파수 및 전압 시험을 규정한다.
제2판에서는 전압이 500 V를 초과할 경우에만 이 시험을 적용하였다.
항목 15.5.1.1－변압기
과부하 조건에서 모든 권선을 동시에 시험하면 하나의 권선에만 과부하가 발생할 경우에는 동작하지
않을 과열 방지 장치가 동작할 수 있기 때문에 출력 권선을 “차례대로 시험”할 것이 요구된다. 단일
출력 권선이 과부화되는 일이 실제로 발생할 가능성이 크다. 따라서 이 조건의 조합은 발생가능한
최악의 상황인 시나리오로 간주된다.
요구사항의 목적은 (거의 항상 전부하나 무부하에서) 최악의 상황인 조건에서 시험하는 것이다.
이러한 최악의 상황은 변압기 설계의 평가나 몇몇 지점 시험을 수행하여 결정할 수 있다.
일반적으로 최악의 경우를 결정하기 위해 모든 가능한 조건을 시험할 필요는 없다.
과부하 시험과 짧은 시험을 열 챔버 내부에서 수행하는 것은 비실용적이기 때문에 표 31의 한계는
25 °C의 주위 온도에서 적용한다.
항목 15.5.2－절연파괴 강도

KS C IEC 60601－1:2011
275
자기 코어의 포화와 그 결과로 매우 높은 전류가 발생하는 것을 방지하기 위하여 전압에 비례하여
시험 전압의 주파수를 높여주어야 한다.
일차 권선과 다른 권선, 차폐물과 전원 공급 변압기의 코어 사이의 전기 절연은 8.8.3에서 설명한
대로 조립된 ME 기기를 대상으로 수행된 절연파괴 강도 시험에 의해 조사되었다고 추정한다.
8.8.3의 절연파괴 강도 시험을 반복할 필요는 없다.
항목 15.5.3－8.5의 요구대로 분리를 제공하는 데 사용되는 변압기의 구성
KS C IEC 61558－1의 5.12에 규정된 요구사항은 일반적으로 이 표준의 제2판의 요구사항과
비슷하지만, 이러한 요구사항에 적합한 변압기는 더 쉽게 이용할 수 있을 것 같다.
또한 KS C IEC 60950－1：2008의 부속서 U에는 (예를 들어 보빈에서 전통적으로 제공되었던
것처럼) 권선과 권선 사이의 절연된 분리된 절연층 대신에 변압기에서의 3중 절연 권선의 사용과
관련된 요구사항이 포함된다. 권선 사이에서 이 분리 방법을 사용하고 이 표준의 다른 모든
요구사항에 적합한 변압기는 일반적으로 적절한 수준의 기본 안전을 제공하는 것으로 간주하는 것이
좋다.
16.절－ME 시스템
시스템의 하나 이상의 요소가 환자와 접촉하는 시스템을 만들기 위해서 원래는 의료용이 아니었을
수도 있는 기기와 ME 기기를 결합하는 일이 증가하고 있다. 16.에서는 ME 시스템과 접촉할 수 있는
환자의 안전을 보장하기 위한 요구사항을 제공한다.
ME 시스템에 관한 16.은 하나 이상의 ME 기기를 포함하는 전기기기의 조합의 제조자가 사용하기
위한 것이다. 기기는 분리된 항일 수도 있고, 하나의 외함 안에 있을 수도 있으며, 이러한 경우의
조합이 될 수도 있다.
ME 시스템을 조립하거나 적절하게 수정하는 의료 실무 기관의 직원들이 이러한 조립 또는 수정의
행위에 의해 제조자가 될 수 있기 때문에 16.은 이러한 직원들이 사용하기 위한 것이기도 하다. 이
경우에는 ME 시스템이 16.의 모든 요구사항을 준수하게 하기 위하여 전기기기 설계 표준의 적용에
관한 공학 전문지식이 요구된다.
이러한 ME 시스템이 원래는 의료용이 아닌 다른 특정 응용 분야에서 사용하도록 제조된, 직접 또는
간접으로 서로 연결되는 기기를 포함하는 일이 갈수록 늘어나고 있다. 이 표준에 적합한 ME 기기는
다른 비ME 기기와 연결할 수 있다. 후자의 기기는 자신의 특정 응용 분야에서 적용할 수 있는 안전
표준의 요구사항을 완전히 만족시킬 수 있다. 하지만 이러한 기기가 항상 ME 기기에 대한 안전
요구사항을 준수하는 것은 아니기 때문에 전체 ME 시스템의 안전에 영향을 줄 수 있다. 이 때문에
제조자가 전체 ME 시스템에 위험 관리를 적용할 것이 요구되는 것이다. 추가적인 위해성의 한 예는
비ME 기기를 포함하는 ME 시스템이 어쩌다가 우발적으로 산소 과잉 환경에서 사용될 때 발화되는
것이다.
전기기기는 환자의 진단, 치료 또는 모니터링을 위한 의료용으로 사용되는 장소에 놓일 수도 있고
의료 실무가 이루어지지 않는 의료용으로 사용되지 않는 공간에 놓일 수도 있다. 의료용으로
사용되는 장소 안에서 전기기기는 환자 환경으로 정의되는 공간의 내부 또는 외부에 놓일 수 있다.
의료 실무에서 일어날 수 있는 두 가지 상황이 있다.
a) 16.이 적용되지 않는 경우

KS C IEC 60601－1:2011
276
동시에 동작하는 ME 기기. 즉, 서로 다른 ME 기기가 동시에 환자에게 연결되어 있지만 서로는
연결되지 않는 것. 이러한 ME 기기는 서로 영향을 줄 수 있다. 예를 들어 수술실 내의 고주파
수술 기기가 환자 모니터링에 영향을 줄 수 있다.
비고 각각의 ME 기기에 대한 사용 설명서가 도움이 될 수 있다.
b) 16.이 적용되는 경우
환자의 진단이나 치료와 같은 어떤 목적을 위하여 영구적으로나 임시로 상호 연결된 ME 기기로
구성되는 ME 시스템(비ME 기기도 포함될 수 있다). 예를 들면, 진단용 X선 진단장치, 비디오
카메라를 이용한 내시경, 환자 모니터링, 퍼스널 컴퓨터를 이용한 초음파 기기, 컴퓨터 단층 촬영
또는 자기 공명 영상을 위한 ME 시스템이 있다.
이러한 ME 시스템의 다양한 부분이 환자 환경 내부에 있을 수도 있고 환자 환경 외부에 있지만
여전히 의료용으로 사용되는 장소 안에 있을 수도 있으며, ME 시스템의 부분들이 전력 분배 또는
데이터 처리 기기 등을 포함하는 의료용으로 사용되지 않는 장소에 위치할 수도 있다.
항목 16.1－ME 시스템에 대한 일반 요구사항
ME 시스템의 안전에 대한 기본 요구사항은 설치나 그 후의 변경 후에 ME 시스템이 수용할 수 없는
위험을 일으켜서는 안 된다는 것이다. 이 표준에서 ME 시스템에 부과되는 요구사항에 적합하다는
것은 객관적인 반증이 존재하지 않는 한, 잔여 위험을 수용할 수 있는 것으로 추정한다는 것을
의미한다.
운영자나 책임 조직에서 재구성할 수 있는 ME 시스템의 제조자는 기기의 가능한 모든 조합에 관한
정보를 제공하라는 요구를 받을 수 있으며, 이는 불합리한 부담이 될 수 있다. 위험 관리 방법에서는
어떤 항목의 조합이 가장 큰 위험을 구성하고 적합한 수준의 안전을 제공하기 위하여 어떤 조치를
취해야 할지를 결정하는 매우 적절한 수단을 제공한다. 궁극적으로 적합성 시험은 완전한 ME
시스템을 조립한 후에 수행할 수 있다.
제조자에 의한 적합성 선언이나 시험소에서 제공한 인증서는 표준의 적합성과 관련이 있는 적절한
문서가 될 수 있다.
ME 시스템은 그 특성에 따라 자주 개조될 수 있다. 16.은 ME 시스템의 개별 항을 수정에는
적용되지 않는다.
항목 16.2－ME 시스템의 부속문서
직접 심장 적용하는 위한 ME 시스템과 함께 제공되는 문서에서는 다음 항에 관한 자료를
제공하여야 한다.
― 고무 장갑의 사용
― 절연 소재로 만들어진 잠금 꼭지의 사용
― ME 시스템의 일부인 기기와 환자 사이의 최소 거리(환자 환경)
― 카데터의 사용과 같이 전형적인 의료 적용에서 ME 기기를 사용하는 방법에 관한 지시
환자 환경 내부에서 심장에 직접 연결하는 경우를 포함하여 외부 및 내부에서 전극이나 그 밖의
신체 센서가 환자에게 사용되는 경우에는 안전상의 이유로 서로 다른 수준의 위험에 각별한 주의를
기울이는 것이 좋다.

KS C IEC 60601－1:2011
277
환자의 심장에 연결해야 할 가능성이 있는 경우에는 기기에서 격리시키는 것이 좋다.
멀티 콘센트를 바닥에 놓지 말라는 경고는 액체의 유입과 기계적 손상을 막기 위한 것이다.
또한 멀티 콘센트를 포함하고 있는 ME 시스템을 조립하거나 개조할 때 멀티 콘센트가 정상 사용 및
운반 중에 기계적 손상을 피하고 액체의 유입을 막는 방식으로 설치되도록 조치를 취해야 한다.
비ME 기기에 대한 관련된 안전 표준에서는 허용할 수 있는 환경 조건을 제시할 것을 규정하거나
요구할 수 있다. 따라서 ME 시스템의 다양한 항에 허용되는 환경 조건은 다를 수 있다. ME
시스템에 대하여 허용할 수 있는 환경 조건은 ME 시스템을 이러한 규정된 한계 내에서 동작시킬 때
위해성이 발생하지 않도록 규정한다.
항목 16.3－전원 공급장치
이 요구사항은 ME 시스템 수준에서 KS C IEC 60601－1에 따라 안전을 보장하기 위한 것이다.
조립 후의 기본 안전은 다음과 같은 조치를 한 가지 이상 사용하는 방법 등으로 유지한다.
― 관련된 회로를 분리하는 경우와 같이 ME 기기 내부에 마련된 조치
― ME 기기에 대한 부속품으로 제공된 분리 장치(16.5 참조)
― ME 시스템에 대한 부속품으로 제공된 분리 장치
― 분리형 변압기
― 추가 보호 접지선
비ME 기기는 5.5 f), 7.9.2.14 및 8.2.1에 따라 ME 기기에 대한 규정된 전원 공급장치를 제공할 수
있다.
항목 16.5－분리 장치
일부 ME 기기의 기본 안전은 모든 신호 입력부/출력부를 이러한 목적으로 규정되어 있는 기기에만
연결한다는 필수 조건에 달려 있으며, 그렇지 않을 경우 신호 케이블을 통해 흐르는 원하지 않는
전류 때문에 누설 전류가 증가할 수 있다.
의료용으로 사용되는 공간 외부의 다른 건물에 있어서 다른 전원 공급 분기 회로에 연결될 수도
있는 기기에 ME 기기의 신호 입력/출력부가 연결되면 위해 상황이 발생할 수 있다.
분리 장치는 환자나 운영자에 대한 위해성을 막아 준다. 또한 분리 장치를 포함시키면 케이블들
통해 흐르는 원하지 않는 전류에 의해 발생하는 기기의 오작동을 통하여 생기는 위해성을 회피하는
데 도움이 된다.
분리 장치에 대한 필요성은 ME 시스템의 구성에 따라 달라진다.
항목 16.6－누설 전류
일부 비ME 기기에 대한 관련 표준에서는 16.에서 요구하는 것보다 더 높은 접촉 전류에 대한
제한값을 가질 수 있다. 이러한 비교적 높은 제한값은 환자 환경 외부에서만 수용할 수 있다. 비ME
기기가 환자 환경 내부에서 사용될 경우에는 접촉 전류를 줄이는 것이 필수적이다. 누설 전류 감소
조치에는 다음과 같은 것이 있을 수 있다.

KS C IEC 60601－1:2011
278
― 추가적인 보호 접지 부분
― 분리 변압기
― 추가적인 비도전성 외함
상호 연결 케이블과 이들의 커넥터 하우징은 외함의 일부이기 때문에 16.6.1에서 요구하는 것과
같은 환자 환경 내의 누설 전류 한계를 적용할 수 있다.
분리형 변압기가 없는 멀티 콘센트를 사용하면 멀티 콘센트의 보호 접지가 차단되었을 때 개별 접지
누설 전류의 합과 같은 접촉 전류가 발생할 수 있다.
항목 16.6.3－환자 누설 전류
ME 기기의 경우, 환자 누설 전류와 총 환자 누설 전류(ME 기기에 연결된 몇 개의 장착부와 함께
적용할 수 있음)에 대한 최대 허용값이 표 3과 표 4에 나와 있다. 8.7.3도 참조한다. ME 시스템은
환자 환경 내에서 ME 기기가 제공하는 것과 같은 수준의 안전을 제공한다(16.1 참조). 따라서
장착부가 ME 시스템의 같은 요소에 연결되는지 여부와는 상관없이 환자 누설 전류와 총 환자 누설
전류에 같은 최대값이 적용된다. 이것은 단일 고장 개념을 ME 시스템에 적용할 수 없기 때문에
정상 조건에서의 ME 시스템의 동작에도 적용한다.
책임 조직 또는 운영자에 의해 꾸며진 기기 또는 장착부의 조합이 제조자가 지시한 조합의 범위를
벗어나면 그 조합된 제품에서 위해 상황이 발생할 수 있다는 점에 주의해야 한다. 특히 이 경고는
제조자가 조합된 제품이 그렇게 사용되기를 의도하지 않은 의료용 목적으로 조합된 제품을 동일한
환자에게 사용될 때 적용된다.
항목 16.7－기계적 위해성에 대한 보호
위해 상황이 발생할 경우에 환자 환경으로부터 환자를 안전하게 이동, 압박력의 제거, 계획되지 않은
움직임을 일으키는 중단의 영향에 주의를 기울이는 것이 좋다.
항목 16.9.2.1－멀티 콘센트
이 표준의 제2판에서는 다른 ME 기기나 ME 기기의 다른 분리된 부분에 전원 공급을 제공하기 위한
콘센트를 설명하기 위하여 “보조 전원 콘센트(AMSO：Auxiliary Mains Socket-Outlet)”라는 정의된
용어를 사용하였다. 시스템 부가표준인 KS C IEC 60601－1-1[13]에서는 “휴대용 멀티
콘센트(MPSO：Multiple Portable Socket-Outlet)”라는 용어를 정의하였다. 두 용어는 하나의 새로운
용어인 “멀티 콘센트(MSO：MULTIPLE SOCKET-OUTLET)”로 결합되었다. 제2판의 57.2 e)에서는
AMSO가 전원 플러그를 꽂을 수 없도록 설계할 것을 요구하였다. 응급 트롤리에 대하여는 예외가
허용되었다. ME 기기의 모든 MSO가 16.9.2.1을 준수할 것을 요구하기 위한 8.11.2에 대한 변경과 두
정의의 조합으로 응급 상황에서의 빠른 교환에 대한 필요성과 누설 전류를 제한할 필요성을
조화시킨다.
ME 시스템에 대한 전원 연결을 재지정하는 것은 위험한 일이며 이 절의 범위를 벗어난다. 공개에
관한 요구사항에 대해서는 16.2를 참조한다.
추가적인 기기 연결을 위한 우발적인 접근을 막거나 예방하지 않는다면 과도한 접촉 전류가 발생할
수 있다.
항목 16.9.2.1 c)의 세 번째 항

KS C IEC 60601－1:2011
279
비분리형 전원 코드가 있는 ME 기기는 전원 플러그의 보호 접지핀과 보호 접지되는 모든 부분
사이에서 200 mΩ을 초과하지 않는 임피던스를 가진다. 이와 비슷하게 멀티 콘센트는 전원 플러그와
콘센트 사이에 200 mΩ을 초과하지 않는 임피던스를 갖는다. 이로 인해 보호 접지되는 ME 기기의
모든 부분과 멀티 콘센트 전원 플러그 사이에 400 mΩ을 초과하지 않는 임피던스가 존재하게 된다.
관련된 회로의 전류 용량이 제한되어 있다면 보호 접지 연결의 임피던스가 200 mΩ을 초과하여도
된다[8.6.4 b) 참조]. 이러한 경우에는 ME 기기에서 보호 접지되는 모든 부분과 전원 플러그의 보호
접지핀 사이에 400 mΩ을 초과하는 임피던스가 존재하게 된다.
항목 16.9.2.1 d)
ME 시스템의 접촉 전류는 단일 고장 조건에서 500 μA보다 작아야 한다. 분리형 변압기를 이 접촉
전류를 줄이기 위한 조치로 사용할 수 있다. 따라서 기본 절연이 되는 분리형 변압기로 충분하다.
분리형 변압기를 위해 요구되는 이중 절연 또는 강화 절연이 필요하지 않다.
변압기 조립에 대한 1급 요구사항은 보호 접지 연결로 연결되는 기기를 제공하기 위해 필요하다.
분리형 변압기의 절연을 감시하는 것은 필요하지 않다. 정기 유지 보수 중에 단일 고장 조건을
감지할 수 있으며, 두 개의 독립적인 단일 고장 조건의 발생은 관심의 대상이 아니다. 변압기 구조는
보호 접지되는 중간 탭 이차 권선이 있거나 없는 유형이 될 수 있다.
항목 16.9.2.2－ME 시스템의 보호 접지 연결
모든 보호 접지선과 전원 코드는 동일한 배선 경로를 취하는 것이 좋다.
환자 환경 내에서 ME 시스템의 서로 다른 부품 사이의 전위 차이를 제한하는 것이 중요하며, 보호
접지 시스템과의 적절한 연결은 이 전위 차이를 제한하는 데 중요한 역할을 한다. 따라서 ME
시스템의 모든 부분에 대한 이 보호 수단의 차단을 방지하는 것이 중요하다.
― 단일 고장 조건의 접촉 전류가 허용 한계를 초과할 때 추가적인 보호 접지를 사용할 수 있다.
― 이 표준에 적합한 ME 기기에는 추가적인 보호 접지가 필요하지 않다. 하지만 비ME 기기의
경우에 추가 보호 접지가 허용할 수 있는 한계를 초과하는 접촉 전류를 막을 것이다.
― 전원 플러그가 전원과 보호 접지 양쪽 모두 분리할 것이기 때문에 전원 플러그를 분리하기 위해
도구를 사용할 필요는 없다.
17.절－ME 기기와 ME 시스템의 전자기 적합성
KS C IEC 60601－1-2에서는 이 표준에서 다루는 ME 기기와 ME 시스템에 대한 전자기 환경의
영향을 최소화하기 위해 전자기 내성 시험 수준을 규정한다. KS C IEC 60601－1-2에서는 ME 기기와
ME 시스템에서 의도적으로나 우발적으로 방출할 수 있는 전자기 방해의 다른 기기에 대한 영향을
최소화하기 위하여 전자기 방출 한계를 규정한다. 또한 ME 기기 또는 ME 시스템의 제조자가 사용
중인 전자기 환경에 대한 ME 기기 또는 ME 시스템의 적합성을 결정하는 절차와 ME 기기 또는 ME
시스템이 다른 기기에 대한 방해 없이 기본 안전을 유지하고 필수 성능을 제공할 수 있게 하도록
사용 중인 전자기 환경을 관리하는 과정에서 필수적인 정보를 책임 조직에게 제공할 수 있도록 확인,
표시 및 문서에 대한 요구사항을 규정한다.
전자기 방출 요구사항은 다음을 보호하는 데 필요하다.
― 안전 서비스(예：경찰, 소방 및 앰뷸런스 통신)

KS C IEC 60601－1:2011
280
― 다른 ME 기기 및 ME 시스템
― 비ME 기기(예：컴퓨터)
― 전기통신(예：라디오/TV, 전화, 무선 항법)
더 중요한 것은 ME 기기와 ME 시스템이 기본 안전을 유지하고 정상 사용 중에 ME 기기와 ME
시스템이 노출될 것으로 예상할 수 있는 전자기 방해가 존재하는 상황에서 필수 성능을 계속해서
제공하게 하기 위한 전자기 내성 요구사항이 필요하다는 것이다.
부속서 G－가연성 마취 가스 혼합물의 발화의 위해성에 대한 보호
이 표준의 제2판의 6장(Section 6)은 규범 부속서로 이동되었다. 이 이동은 가연성 마취 가스가
사용되는 일이 드물고 짧은 기간 내에 가연성 마취 가스의 사용이 완전히 중단될 것으로 예상된다는
사실을 인지하여 이루어졌다. 하지만 의약품의 사용 방법이 자주 변경되고 심지어는 지금도 일부
제조자가 이러한 적용을 위해 ME 기기를 제시하고 싶어할 수도 있다는 것도 인식하고 있다.
대부분의 사용자를 위하여 표준의 가독성을 향상시키면서 관련된 AP류 및 APG류 정격과 함께
6장에 포함된 자료를 계속 이용할 수 있게 하기 위해서 이 자료를 부속서 G로 이동시켰다.
항목 G.1.3－ME 기기에 대한 요구사항
가연성 마취 가스와 관련된 가장 파괴적인 사고는 흔히 사용되는 산소와 이 마취 가스의 혼합물이
때때로 “폭발 최적 조건(detonation optimum)”으로 설명되는 상태인 가장 빠른 연소를 일으키게 될
때 발생한다. 이러한 마취 가스의 최악의 예는 시클로프로판이며, 흔히 사용되는 산소/에테르
혼합물은 대체로 이 지점보다 훨씬 낮다.
항목 G.5.3－저에너지 회로
발화 시험을 수행하지 않고 AP류 ME 기기에 대하여 기술된 허용 가능 한계에 대한 요구사항을
충족시키는 회로를 설계할 때 도움을 주기 위하여 그림 G.1, 그림 G.2 및 그림 G.3의 그래프를
제공한다.
가스의 발화 조건은 비교적 높은 전압에서 변하기 때문에 비교적 높은 전압에 대한 외삽은 유효하지
않다. 일반적으로 높은 인덕턴스 값에서 비교적 높은 전압이 나오기 때문에 인덕턴스에 대한 한계를
도입한다.
항목 G.5.4－내부 초과 압력에 의한 외부 환기
누출에 의해 ME 기기에서 빠져나가는 공기나 불활성 가스의 양은 의료용으로 사용되는 공간의 위생
조건이 눈에 띄게 훼손되지 않도록 제한된다고 가정한다.
G.5.4 및 G.5.5의 목적을 위하여 “외함(enclosure)”라는 용어는 3.26에 정의된 외함을 나타낼 수도
있고 별개의 격실이나 하우징을 나타낼 수도 있다.
항목 G.5.5－통기가 제한된 외함
항목 G.5.5 a)
정상 사용에서의 평균 조건이 비교적 덜 엄격하기 때문에 이 요구사항은 몇 시간의 동작 기간 중에
정상 사용에서 발화를 막기에 충분한 것으로 간주된다.

KS C IEC 60601－1:2011
281
항목 G.6.2－전원
이 요구사항은 G.6.3에서 허용하는 것보다 높은 전압의 유입을 막는다. 이러한 전압이 접지 배선에
존재할 수 있다.
항목 G.6.3－온도와 저에너지 회로
발화 시험을 수행하지 않고 APG류 ME 기기에 대하여 기술된 허용 가능 한계에 대한 요구사항을
충족시키는 회로를 설계할 때 도움을 주기 위하여 그림 G.4, 그림 G.5 및 그림 G.6의 그래프를
제공한다.

KS C IEC 60601－1:2011
282
부속서 B
(참고)
시험의 순서
B.1 일반
개별표준에서 다르게 기술하지 않는 한, 시험은 적용이 가능하다면 아래에 나와 있는 순서로
수행하는 것이 좋다. 5.8도 참조한다.
하지만 이것이 예비 검사에서 제시하는 시험을 수행하는 것이 고장을 일으킬 수도 있다는 가능성을
배제하는 것은 아니다.
10.의 방사선 위해성, 11.7의 생체적합성, 12.2의 사용자 적합성, 12.3의 경보 시스템, 14.의 PEMS,
그리고 17.의 전자기 적합성에 대한 시험은 다음과 같은 순서의 시험으로부터 독립적으로 수행할 수
있다.
16.의 ME 시스템에 대하여 규정된 시험은 ME 기기에 대한 시험과 같은 순서로 수행하는 것이 좋다.
B.2 ME 기기 또는 ME 시스템에 대한 위험 관리 과정과 필수 성능
4.2와 4.3을 참조한다.
B.3 일반 요구사항
4.1, 4.5~4.10과 5.1~5.7을 참조한다.
B.4 ME 기기와 ME 시스템의 분류
6.을 참조한다.
B.5 장착부와 접근 가능 부분의 결정
5.9를 참조한다.
B.6 ME 기기의 식별, 표시 및 문서
7.2~7.8.2와 부속서 C를 참조한다.
B.7 에너지 소비(전력 입력)
4.11을 참조한다.
B.8 전압, 전류 또는 에너지의 제한
8.4를 참조한다.

KS C IEC 60601－1:2011
283
B.9 부속의 분리
8.5.1~8.5.4를 참조한다.
B.10 연면 거리와 공간 거리
8.9를 참조한다.
B.11 가동부와 관련된 위해성
9.2를 참조한다(9.2.2.4.1은 제외).
B.12 표면, 모서리 및 테두리와 관련된 위해성
9.3을 참조한다.
B.13 서비스 가능성
15.2를 참조한다.
B.14 제어장치 및 기구의 정확성과 유해한 출력에 대한 보호
12.1과 12.4를 참조한다.
B.15 불안정 위해성
9.4를 참조한다.
B.16 소음, 진동 및 음향 에너지
9.6을 참조한다.
B.17 ME 기기에 대한 전원/공급 전원의 중단
11.8을 참조한다.
B.18 ME 기기의 보호 접지, 기능 접지 및 등전위화
8.6을 참조한다.
B.19 ME 기기의 과도한 온도
11.1을 참조한다.
B.20 동작 온도에서의 누설 전류와 환자 측정 전류
8.4.2와 8.7을 참조한다.

KS C IEC 60601－1:2011
284
B.21 습도 프리컨디셔닝 처리
5.7을 참조한다.
B.22 절연 강도(냉상태)
8.8.3을 참조한다.
B.23 제세동 보호
8.5.5를 참조한다.
B.24 방출된 부분의 위해성
9.5를 참조한다.
B.25 공압과 유압을 받는 압력 용기 및 부분
9.7을 참조한다.
B.26 지지 시스템과 관련된 위해성
9.8을 참조한다.
B.27 기계적 강도
15.3과 9.2.2.4.1을 참조한다.
B.28 위해 상황 및 고장 조건
13.을 참조한다.
B.29 ME 기기의 전원 공급 변압기와 8.5에 따라 분리를 제공하는 변압기
15.5를 참조한다.
B.30 ME 기기 구성요소 및 일반 조립
15.4와 8.10을 참조한다.
B.31 전원부, 구성요소 및 레이아웃
8.11을 참조한다.
B.32 와이어 절연 이외의 절연
8.8.4를 참조한다.

KS C IEC 60601－1:2011
285
B.33 ME 기기의 내화 외함에 대한 화재 예방과 구성 요구사항
11.2와 11.3을 참조한다.
B.34 물의 월류, 엎지름, 누출, 유입, 세척, 소독, 멸균 및 ME 기기와 함께 사용되는
물질에 대한 적합성
11.6을 참조한다.
B.35 35 AP류 및 APG류의 ME 기기
11.4와 부속서 G를 참조한다.
B.36 표시의 검증
7.2~7.8.2와 부속서 C와 7.1을 참조한다.

KS C IEC 60601－1:2011
286
부속서 C
(참고)
ME 기기와 ME 시스템에 대한 표시 및
라벨링 요구사항에 대한 지침
C.1 ME 기기, ME 시스템 또는 그 부품의 외부에 표시
ME 기기와 ME 기기의 부품의 외부에서의 표시에 대한 요구사항이 7.2에 나와 있다. ME 기기, ME
시스템, 그리고 이들의 부품의 외부에서의 표시에 대한 추가 요구사항이 표 C.1에 나열되어 있는
항목에 나와 있다. ME 기기의 외부에서의 표시에 사용되는 기호 및 안전 표식이 부속서 D에 나와
있다.
표 C.1 ― ME 기기, ME 시스템 또는 그 부품의 외부에 표시7)
표시에 관한 설명 항목
APG류의 ME 기기：~의 표시 G.3.1
AP류의 ME 기기：~의 표시 G.3.2
AP 및 APG류：주요 부품의 표시 G.3.3
AP 및 APG류의 ME 기기：부품의 표시 G.3.5
압력 시스템 요소의 감압：~에 관한 경고 9.7.2
비상 정지 장치 작동기：~의 표시 9.2.4
위험 전압：~의 경고 8.11.1 i)
135 kg 미만에 대하여 설계되었을 경우 환자의 질량：~의 표시 9.8.3.1
가동부：~의 경고 9.2.1
멀티 콘센트：~의 표시 16.9.2.1 b)
운반 중의 균형 상실：~에 관한 경고 9.4.2.2
등전위화 도체 단자：~의 표시 8.6.7
밀기, 기대기, 앉기의 금지：~의 경고 9.4.2.3
저장기 또는 액체 저장 챔버：월류 위해성의 표시 11.6.2
한번만 기능하게 되어 있는 기계적 보호 장치：~의 표시 9.8.4.3
분리 변압기 조립：~의 표시 16.9.2.1 d)
힘을 적용하면 균형을 잃을 위험이 발생하는 표면：~의 표시 9.4.2.3
운반 조건：~에 대한 경고 9.4.2.2
C.2 ME 기기, ME 시스템 또는 그 부품의 내부에 표시
ME 기기와 ME 기기의 부품의 내부에서의 표시에 대한 요구사항이 7.3에 나와 있다. ME 기기, ME
7) ME 기기 및 서로 교환할 수 있는 부품에 관한 표시에 대한 최소 요구사항은 7.2.1을 참조한다.

KS C IEC 60601－1:2011
287
시스템, 그리고 이들의 부품의 내부에서의 표시에 대한 추가 요구사항이 표 C.2에 나열되어 있는
항목에 나와 있다. ME 기기의 내부에서의 표시에 사용되는 기호가 부속서 D에 나와 있다.
표 C.2 ― ME 기기, ME 시스템 또는 그 부품의 내부에 표시
표시에 관한 설명 항목
유해 에너지：커패시터 또는 연결된 회로 부품의 표시 8.4.4
유해 전압：부품의 표시 8.11.1 i)
전원 단말 장치：단자 블록을 제외한 단자의 표시 8.11.4.1
분리 변압기 조립：~의 표시 16.9.2.1 d)
C.3 제어 장치 및 기구의 표시
제어 장치 및 기구의 표시에 대한 요구사항이 7.4에 나와 있다. 제어 장치 및 기구의 표시에 대한
추가 요구사항이 표 C.3에 나열된 항목에 나와 있다.
표 C.3― 제어 장치 및 기구의 표시
표시에 관한 설명 항목
제어 장치：~의 척도 표시 15.4.6.1 b)
항온기의 온도 설정의 변경：~의 명확한 지시 15.4.2.2 a)
C.4 부속문서, 일반
부속문서에 포함될 일반 정보에 대한 요구사항이 7.9.1에 나와 있다. 부속문서에 포함될 일반 정보에
대한 추가 요구사항이 표 C.4에 나열된 항목에나와 있다.
표 C.4 ― 부속문서, 일반
요구사항 설명 절
AP류 및 APG류 ME 기기와 부품 G.3.4
제세동 전압, 모든 필요한 회복 시간 8.5.5.1 b)
바닥, 벽, 천장 등에 대한 구조물의 고정 9.8.1
운반을 제외한 불안정：문, 서랍 및 선반의 배치 및 부하 9.4.2.2 e)
리프팅 지점：~의 지시 9.4.4 a)
지지 시스템이 135 kg 미만에 대하여 설계된 경우 환자의 질량 9.8.3.1
지지 시스템이 135 kg을 넘는 무게에 대하여 설계된 경우 환자의 질량 9.8.3.1
ME 시스템：추가 요구사항 16.2
ME 기기：안전 작업 하중의 배치 9.4.2.4 c)
소음：보호 수단 9.6.2 b)
한번만 기능하게 되어 있는 안전 장치：서비스 담당자를 호출하라는 지시 9.8.4.3

KS C IEC 60601－1:2011
288
C.5 부속문서, 사용 설명서
사용 설명서에 포함될 정보에 대한 요구사항이 7.9.2에 나와 있다. 사용 설명서에 포함될 정보에
대한 추가 요구사항은 표 C.5에 나열된 항목에 나와 있다.
표 C.5 ― 부속문서, 사용 설명서
요구사항 설명 항목
접근 가능 부분：접근 가능 부분과 환자를 동시에 접촉하지 말라는 지시 8.4.2 c)
접근 가능 부분：운영자에게 접근 커버를 열라는 지시 8.4.2 c)
(뜨겁거나 차가운) 장착부：∼의 온도와 임상적 효과 11.1.2.1
열을 전달하기 위한 것이 아닌 장착부：41 °C를 초과하는 온도 11.1.2.2
세척 또는 소독 과정：∼의 명세 11.6.6
족답형 제어 장치：액체가 나타날 가능성이 있는 지역에서 사용하기 위한 것 15.4.7.3 b)
부속품의 질량 9.8.3.2
ME 시스템：ME 기기에 전력을 제공하기 위한 그 밖의 기기 16.3
모바일 ME 기기：이동에 둘 이상의 사람이 있어야 한다는 요구사항 9.4.2.4 a)
가동부：∼의 경고 9.2.1
등전위화 도체 단자：∼의 기능 및 사용에 관한 정보 8.6.7
저장기 또는 액체 저장 챔버：월류 위해성에 관한 정보 11.6.2
운반 조건：∼에 대한 경고 9.4.2.2
C.6 부속문서, 기술 설명
기술 설명에 포함될 정보에 대한 요구사항이 7.9.3에 나와 있다. 기술 설명에 포함될 정보에 대한
추가 요구사항이 표 C.6에 나열된 항목에 나와 있다.
표 C.6 ― 부속문서, 기술 설명
요구사항 설명 절
내부 차폐물이 격리된 2급 ME 기기：∼의 설명 8.6.9
외부 격리 수단：∼의 설명 8.11.1 b)
내부 커패시터에 대한 비자동 방전 장치：∼의 명세 8.4.4
외부 네트워크에 연결하기 위한 PEMS에 대한 네트워크 요구사항 14.13

KS C IEC 60601－1:2011
289
부속서 D
(참고)
마킹 상의 기호
(7. 참조)
ME 기기에는 언어차이를 없애고 한정된 공간에 있는 표기나 지시를 더 쉽게 이해할 수 있도록
단어보다는 기호가 자주 사용된다. 개선되어 새로 만들어진 기호와 안전표지는 KS C IEC 60601－1의
2판이 발행된 이후 도입되었는데, 이 2판에서는 ME 기기에 사용하도록 승인된 기호 및 안전표지
목록이 변경되었다.
이 변경의 주요 내용은 표 D.1에 나타낸 바와 같이 기호의 용도를 개정한 것이다. 이 기호는 경고뿐
아니라 참조표기(고전압이 연결된 경우)를 지시하는 데 공식적으로 사용되었다. 표 D.2의 새
안전표지 (3)은 “경고：위험전압”을 지시하기 위해 추가한 것이다. 이 표준에서 표 D.2의 안전표지는
경고를 목적으로 하는 경우에 필요하지만, 표 D.1의 기호는 오로지 그 의도만을 알리는 경우에
사용된다.
마찬가지로 표 D.1의 기호 10의 용도가 개정되었다. 이 기호 10은 이전에는 “주의：부속문서를 참조
할 것”을 지시하는 데 사용되었다. 이제 이 기호는 주의를 지시하는 데 사용된다. 표 D.1의 새 기호
(11)은 “조작설명서를 따를 것”을 지시하기 위해 추가된 것이다. 또한 표 D.2의 새 안전표지 (10)은
조작설명서를 따르지 않으면 환자나 조작자가 위험에 처할 수 있는 ME 기기를 마킹하기 위해
추가된 것이다.
모든 사용분야(예：의료, 소비자제품, 일반운송 등)에서 이러한 기호와 안전표지를 일관되게
사용하면 ME 기기 조작자가 그 의미를 익히는 데 도움이 될 것이다. 이와 반대로 일관되지
않게 사용한다면 혼동과 실수를 야기하여 안전을 위협할 것이다.
IEC 60878은 의료용 전기기기에 사용된 그래픽 기호와 안전표지의 유용한 일람표(관련 ISO 및 IEC
표준을 편집한 것)를 제공하고 있다. 7.5와 7.6을 참조한다.
IEC 60878의 기호가 충족하지 못하는 기호 요구사항에 대해서는 발행된 IEC 또는 ISO
기호를 먼저 참조한다. 이때 필요하다면 둘 이상의 기호를 서로 결합해서 특정한 의미를
전달할 수 있으며, 기본 기호의 필수적 의사전달 특성이 유지된다면 그래픽 디자인의
허용범위가 어느 정도 허용된다는 점에 주목한다. 기호의 색상은 규정하지 않는다. 다만,
AP와 APG 기호의 배경색은 예외로 한다(G.3 참조). 안전표지의 색상은 KS S ISO 3864－1에
규정되어 있다.
다음 표는 참조를 위해 기호 그림과 제목을 나타낸 것이다.

KS C IEC 60601－1:2011
290
표 D.1 ― 일반 기호
번호 기호 참조 제목
1 IEC 60417-5032 교류
2 IEC 60417-
5032-1 3상교류
3 IEC 60417-
5032-2 중성선이 있는 3상교류
4 IEC 60417-5031 직류
5 IEC 60417-5033 교류와 직류
6 IEC 60417-5019 보호접지
7 IEC 60417-5017 접지

KS C IEC 60601－1:2011
291
표 D.1 ― 일반 기호(계속)
번호 기호 참조 제목
8 IEC 60417-5021 등전위
9 IEC 60417-5172 2종 장비
10 KS S ISO 7000-
0434A
주의
안전표지로 사용하는 경우, KS S ISO 3864
－1에 따른 규칙을 준수하여야 한다. 안 전
표 지 ISO 7010-W001(표 D.2, 안 전 표 지 2)

을 참조한다.
11 KS S ISO 7000-
1641 조작설명서
12 IEC 60417-5007 “켜짐” (전원)
13 IEC 60417-5008 “꺼짐” (전원)

KS C IEC 60601－1:2011
292
표 D.1 ― 일반 기호(계속)
번호 기호 참조 제목
14 IEC 60417-5010
“켜짐”/“꺼짐” (누름-누름)
비고 각각의 위치 “켜짐” 또는 “꺼짐”은 안정
한 위치이다.
15 IEC 60417-5011
“켜짐”/“꺼짐” (누름 버튼)
비고 “꺼짐”이 안정한 위치이다. 한편 “켜짐”
위치는 버튼을 누르는 동안만 유지된다.
16 IEC 60417-5264 장비 일부의 “켜짐”
17 IEC 60417-5265 장비 일부의 “꺼짐”
18 IEC 60417-5638 비상정지
19 IEC 60417-5840
B형 장착부
비고 7.2.10에서는 기호 20을 명확히 구별하
기 위해 사각형 안에 인각이 새겨지는
방식으로는 기호 19를 적용하지 않을 것
을 요구한다.

KS C IEC 60601－1:2011
293
표 D.1 ― 일반 기호(계속)
번호 기호 참조 제목
20 IEC 60417-5333 BF형 장착부
21 IEC 60417-5335 CF형 장착부
22 IEC 60417-5331 카테고리 AP 장비
23 IEC 60417-5332 카테고리 APG 장비
24 IEC 60417-5036 위험전압
25 IEC 60417-5841 내제세동 B형 장착부

KS C IEC 60601－1:2011
294
표 D.1 ― 일반 기호(계속)
번호 기호 참조 제목
26 IEC 60417-5334 내제세동 BF형 장착부
27 IEC 60417-5336 내제세동 CF형 장착부
28 KS S ISO 7000-
1051 재사용하지 말 것
표 D.2 ― 안전 표지
번호 안전 표지 참조 제목
1
KS S ISO
3864－1,
그림 3
경고 표지를 작도하기 위한 형판
비고 배경색：황색
삼각형 띠：검정색
기호 또는 텍스트：검정색
2 ISO 7010-W001 일반 경고 표지
3
IEC 60878
KS S ISO 3864-
B.3.6a
경고：위험 전압

KS C IEC 60601－1:2011
295
표 D.2 ― 안전 표지(계속)
번호 안전 표지 참조 제목
4
ISO 7010-P001
및
KS S ISO
3864－1,
그림 1
일반 금지 표지 및 금지 표지를
작도하기 위한 형판
비고 배경색：흰색
원형띠와 사선：적색
기호 또는 텍스트：검정색
5 ISO 7010-P017 밀지 말 것
6 ISO 7010-P018 앉지 말 것
7 ISO 7010-P019 밟지 말 것
8
KS S ISO
3864－1,
그림 2
강제행동 표지를 작도하기 위한 형판
비고 배경색：청색
기호 또는 텍스트：흰색
9 ISO 7010-M001 일반 강제행동 표지
10 ISO 7010-M002
사용설명서를 참조할 것
비고 ME 기기의 “사용설명서를 준수할 것”

KS C IEC 60601－1:2011
296
표 D.2 ― 안전 표지(계속)
번호 안전 표지 참조 제목
a 흔히 사용되는 이 안전표지에 대한 설명은 ISO 3864：1984의 부속서 B를 참조한다. ISO 7010에
안전표지를 통합하였을 때 이 표지는 새 표준으로 이동되지 않았다. ISO 3864：1984는 2003년
1월에 ISO 3864－1과 ISO 7010으로 대체되었다. 이 안전표지는 향후 개정될 ISO 7010에 추가될
것으로 예상된다.
표 D.3 ― 일반 코드
1 KS X IEC 60445 영구 설치된 기기의 중성점접속점
2 KS C IEC 60529
N 1＝0 보호되지 않음.
1 50 mm
Φ 이상 고형 이물질로부터
보호됨.
2 12.5 mm
Φ 이상 고형 이물질로부터
보호됨.
3 2.5 mm
Φ 이상 고형 이물질로부터
보호됨.
4 1.0 mm
Φ 이상 고형 이물질로부터
보호됨.
5 먼지로부터 보호
6 방진
N 2＝0 보호되지 않음.
1 수직으로 떨어지는 물방울로부터
보호
2 외함이 15° 기울어질 때 수직으로
떨어지는 물방울로부터 보호
3 분무하는 물로부터 보호됨.
4 튀기는 물로부터 보호됨.
5 물 분사로부터 보호됨.
6 강력한 물 분사로부터 보호됨.
7 물에 일시적 잠김의 영향으로부터
보호됨.
8 물에 연속 잠김의 영향으로부터
보호됨.
비고 특성 숫자를 규정할 필요가 없을 때는 문
자 “X”로 대체한다(양쪽 숫자를 생략할 경
우에는 “XX”).

KS C IEC 60601－1:2011
297
부속서 E
(참고)
환자 누설 전류 및 환자 측정 전류의
측정용 기구(MD)의 접속의 예
(8.7 참조)
그림 E.1 ― B형 장착부
그림 E.2 ― BF형 장착부
모든 환자 접속부의 B형 장착부가
서로 연결되어 있는 ME 기기
범례는 표 5 참조
단일 기능
단일 기능의 모든 환자 접속부의 BF형
장착부가 서로 연결되어 있는 ME 기기
범례는 표 5 참조

KS C IEC 60601－1:2011
298
그림 E.3 ― CF형 장착부
그림 E.4 ― 환자 보조 전류
그림 E.5 ― 제조자가 규정한 경우 환자 접속부의 부하
모든 환자 접속부의 CF형 장착부가
연결되어 있는 ME 기기
범례는 표 5 참조
B형 장착부, BF형 장착부, CF형 장착부
가 단일 환자 접속부와 다른 모든 환자
접속부 사이에 있는 ME 기기
범례는 표 5 참조
제조자가 규정한 장착부의 환자
접속부의 부하가 모든 환자 접속
부에 연결된 ME 기기
범례는 표 5 참조
부하

KS C IEC 60601－1:2011
299
부속서 F
(참고)
적절한 측정용 전원 회로
그림 F.1 ― 주전원의 한쪽이 거의 등전위인 측정용 전원 회로
(8.7.4.2 참조)
그림 F.2 ― 주전원이 접지 전위와 거의 대칭인 측정용 전원 회로
(8.7.4.2 참조)
주전원
범례는 표 5 참조
주전원
범례는 표 5 참조

KS C IEC 60601－1:2011
300
그림 F.3 ― 다상주전원에 연결하도록 규정된
다상 ME 기기의 측정용 전원 회로
(8.7.4.2 참조)
그림 F.4 ― 다상주전원에 연결하도록 규정된
단상 ME 기기의 측정용 전원 회로
(8.7.4.2 참조)
주전원
(중성점)
범례는 표 5 참조
주전원
(중성점)
범례는 표 5 참조

KS C IEC 60601－1:2011
301
그림 F.5 ― 독립된 전원공급장치가 있거나 ME 시스템의 다른 기기로부터
전력을 수신하도록 만들어진 ME 기기의 측정용 전원 회로
(8.7.4.2 참조)
주전원
범례는 표 5 참조

KS C IEC 60601－1:2011
302
부속서 G
(규정)
가연성 마취제의 점화 위험에 대한 보호
비고 이 부속서는 2판의 6.：“가연성 마취제 혼합물이 점화되어 생기는 위험요소의 방지”를 대체한
다.
G.1 개요
G.1.1 적용성
소독 또는 피부 세정을 위해 가연성 마취제 또는 가연성 약물이 적용되는 구역에서 ME 기기를
사용하는 경우, 이러한 마취제나 약제가 공기, 산소 또는 아산화질소와 혼합되면 폭발 위험성이
존재할 수 있다.
이러한 혼합물의 점화는 불꽃이나 표면 온도가 높은 부분과 접촉하면 발생할 수 있다.
불꽃은 전기 회로가 스위치, 커넥터, 퓨즈 또는 과전류 트립장치 등이 동작하여 열리거나 닫힐 때
발생할 수 있다.
고전압 부품에서 불꽃은 코로나에 의해 생길 수 있다. 정전기 방전이 불꽃을 야기할 수 있다.
이러한 마취제 혼합물의 점화 발생 가능성은 그 농도, 적합한 최소 점화 에너지, 고온 표면의 존재,
불꽃의 에너지에 따라 달라진다.
G.1.2 산업용 장비와 구성요소
KS C IEC 60079－0의 구조적 요구사항은 다음과 같은 몇 가지 이유로 ME 기기에는 적합하지 않다.
a) 의료적 이유로 적용할 수 없거나 멸균할 수 없는 크기, 중량 또는 설계의 구조를 초래한다.
b) 일부 구조는 외함 안쪽에서 폭발을 일으키지만, 그 밖으로 전파되는 것을 방지한다. 이러한
구조는 본질 안전이 될 수 있지만 ME 기기의 동작 연속성이 필수적인 수술실에서는 허용될 수
없을 것이다.
c) 산업적 요구사항은 공기와 혼합된 가연성 약물에 대한 것이다. 이 요구사항들은 의료 행위에
사용된 산소 또는 아산화질소 혼합물에는 적용할 수 없다.
d) 의료 행위에서 가연성 마취제 혼합물은 비교적 작은 양으로만 발생한다.
그러나 KS C IEC 60079－0에 기술된 구조 중 일부는 카테고리 AP ME 기기에 허용된다(G.5.1 참조).
G.1.3 *ME 기기에 대한 요구사항
이 부속서에서 가연성 마취제 혼합물의 위치는 다음과 같이 기술한다.
― ME 기기의 구조상 필요한 경우, 규정된 배출 및 흡수 조건에서 최소로
― IEC 60364 시리즈의 ME 기기의 할당과 전기 설비의 구조에 필요한 경우

KS C IEC 60601－1:2011
303
이 부속서의 권고사항, 한계값 및 시험은 G.7에서 기술한 시험 장치를 사용하여, 에테르 증가와 공기
그리고 산소의 가연성 혼합물로 실시한 실험으로 얻은 통계적 결과를 토대로 한 것이다. 그 이론적
근거는 에테르와의 조합되면 흔히 사용되는 약물은 최저 점화 온도와 최저 점화 에너지를 갖기
때문이다.
가연성 마취제-공기 혼합물에 사용된 ME 기기의 온도 또는 회로 파라미터가 허용 한계값을
초과하고 불꽃을 피할 수 없다면 관련 부분과 회로는 불활성 가스 또는 청정 공기가 가압된 외함에
또는 호흡이 제한된 외함 안에 넣을 수 있다.
호흡이 제한된 외함은 점화 가능 농도의 형성을 지연한다. 이 외함은 ME 기기가 가연성 마취제-공기
혼합물에 사용된 후 이러한 농도가 사라지는 환기 기간이 이어진다고 가정하기 때문에 인정되는
것이다.
가연성 마취제-산소/아산화질소 혼합물을 포함하거나 이에 사용된 ME 기기에 대한 요구사항, 한계값,
시험들은 훨씬 더 엄격하다.
이러한 권고사항들은 정상 조건에서뿐 아니라 4.7에 나타낸 단일 고장 상태에서도 적용한다. 실제
점화 시험에서는 두 가지 예외만 인정된다. 이 예외는 불꽃이 없고 온도가 제한되거나, 온도가
제한되고 회로 파라미터가 제한된 경우이다.
G.2 위치와 기본 요구사항
G.2.1 카테고리 APG ME 기기의 부분
가연성 마취제-공기 혼합물이 발생하는 카테고리 APG ME 기기의 일부는 카테고리 AP 또는 APG
ME 기기이어야 하며, G.3, G.4, G.5의 요구사항을 충족하여야 한다.
G.2.2 가연성 마취제-공기 혼합물
외함에서 가연성 마취제-산소/아산화질소 혼합물이 누설되거나 배출되어 가연성 마취제-공기
혼합물이 발생하는 경우, 이 혼합물은 그 지점에서부터 5~25 cm 떨어진 거리에서 누설점/배출점을
둘러싸는 체적으로 전파된다고 간주한다.
G.2.3 가연성 마취제-산소/아산화질소 혼합물
가연성 마취제-산소/아산화질소 혼합물은 완전/부분 밀폐된 ME 기기 일부 그리고 환자의 기도로
들어갈 수 있다. 이러한 혼합물은 누설/배출이 발생한 외함 부분으로부터 5 cm 떨어진 거리로
전파된다고 간주한다.
G.2.4 가연성 마취제-공기 혼합물과 함께 사용하도록 규정된 ME 기기
가연성 마취제-공기 혼합물과 함께 (G.2.2에 정의된 위치에서) 사용하도록 규정된 ME 기기 또는 그
일부는 카테고리 AP 또는 APG ME 기기이어야 하며, G.4와 G.5의 요구사항을 충족하여야 한다.
G.2.5 가연성 마취제-산소/아산화질소 혼합물과 함께 사용하도록 규정된 ME 기기
가연성 마취제-산소/아산화질소 혼합물과 함께 (G.2.2에 정의된 위치에서) 사용하도록 규정된 ME
기기 또는 그 일부는 카테고리 APG ME 기기이어야 하며, G.4와 G.6의 요구사항을 충족하여야 한다.

KS C IEC 60601－1:2011
304
G.2.3
~G.2.5
의 요구사항의 준수 여부는 육안 검사로,
그리고 G.3, G.4, G.5
의 시험으로 판정한다.
이 시험들은 11.6.6
과 11.6.7
에 따라 적용 가능한 시험을 수행한 후에 실시하여야 한다.
G.3 표기, 부속문서
G.3.1 카테고리 APG 기기의 표기
카테고리 APG ME 기기는 문자 “APG”가 새겨진 폭이 적어도 2 cm인 녹색 띠로 눈에 잘 띄는 곳에
표기하여야 한다(기호 IEC 60417-5332(DB:2002-10)[표 D.1, 기호 23) 참조]. 녹색 띠의 길이는 적어도
4 cm이어야 할 것이다. 특별한 경우 표기의 크기는 가능한 한 큰 것이 좋다. 이 표기를 할 수 없는
경우에는 관련 정보를 사용 설명서에 명시하여야 한다.
적합 여부는 육안 검사로,
그리고 7.1.2
와 7.1.3
의 시험 및 기준을 적용하여 판정한다.
G.3.2 카테고리 AP 기기의 표기
카테고리 AP ME 기기는 문자 “AP”가 새겨진 폭이 적어도 2 cm인 녹색 원으로 눈에 잘 띄는 곳에
표기하여야 한다(기호 IEC 60417-5331(DB:2002-10)[표 D.1, 기호 22) 참조].
특별한 경우 표기의 크기는 가능한 한 큰 것이 좋다. 이 표기를 할 수 없는 경우에는 관련 정보를
사용 설명서에 명시하여야 한다.
적합 여부는 육안 검사로,
그리고 7.1.2
와 7.1.3
의 시험 및 기준을 적용하여 판정한다.
G.3.3 표기의 배치
G.3.2와 G.3.3에 따른 표기는 ME 기기의 주요 부분이 카테고리 AP 또는 카테고리 APG이라면 그
위에 하여야 한다. 표기된 ME 기기와만 사용할 수 있는 분리 가능한 부분에는 이를 반복할 필요가
없다.
적합 여부는 육안 검사로 판정한다.
G.3.4 부속문서
부속문서에는 책임 기관이 카테고리 AP와 카테고리 APG인 ME 기기의 일부(G.3.5 참조)를 구별할
수 있는 지시가 포함되어야 한다.
적합 여부는 육안 검사로 판정한다.
G.3.5 ME 기기의 일부가 카테고리 AP 또는 카테고리 APG일 때의 표기
특정한 ME 기기의 일부만이 카테고리 AP 또는 카테고리 APG인 ME 기기에서 표기는 어떤 부분이
카테고리 AP인지 카테고리 APG인지를 명확하게 지시하여야 한다.
적합 여부는 육안 검사로 판정한다.
G.4 카테고리 AP 및 카테고리 APG ME 기기에 대한 공통 요구사항

KS C IEC 60601－1:2011
305
G.4.1 전기적 접속
a) 전원 코드의 접속점 사이 연면거리와 공간거리는 환자 보호 수단에 대한 표 12 값에 따라야 한다.
b) 접속부(G.5.3과 G.6.3에서 기술한 회로의 접속부는 제외한다.)는 정상 사용시 우발적으로 분리되지
않도록 하거나, 공구를 사용해서만 접속 또는 분리가 가능하도록 설계하여야 한다.
c) 카테고리 AP 및 카테고리 APG ME 기기에는 회로가 G.5.3과 G.6.3의 요구사항을 충족하지
않는다면 분리식 전원 코드가 있어서는 안 된다.
적합 여부는 육안 검사와 측정으로 판정한다.
G.4.2 구조 세부사항
a) 가스나 증기가 ME 기기로 또는 그 일부로 침투하는 것을 방지하는 외함은 공구를 사용해서만 열
수 있어야 한다.
적합 여부는 육안 검사로 판정한다.
b) 외함에 침투하는 이물질로 인해 생긴 아크와 불꽃을 최소화하기 위해서는
― 외함의 상부 덮개에는 개구부가 없어야 한다. 제어를 위한 개구부가 제어 노브로 덮여 있다면
이 개구부는 용인된다.
― 측면 덮개의 개구부는 지름이 4 mm 이상인 원통형 고체 물체가 침투할 수 없는 치수의
것이어야 한다.
― 밑판의 개구부는 지름이 12 mm 이상인 원통형 고체 물체가 침투할 수 없는 치수의 것이어야
한다.
적합 여부는 측면 덮개에 대해서는 지름 4 mm,
밑판에 대해서는 지름 12 mm
의 원통형 시험봉을
사용해 판정한다.
이 시험봉은 상당한 힘을 가하지 않고 모든 방향으로 적용하였을 때 외함으로
들어가서는 안 된다.
c) 환자 보호 수단과 동일한 전기 도체의 절연물이 인화성 마취제-산소/아산화질소 혼합물을 포함한
어떤 부분과 접촉할 수 있는 경우, 이러한 도체(들)이 가스나 혼합물을 포함한 도전부와 단락되어
도 그 부분의 완전성은 상실되어서는 안 되며, 이러한 부분에 허용 불가능한 온도 또는 위험요소
를 초래하여서도 안 된다.
적합 여부는 육안 검사로 판정한다.
의심스러운 경우에는 단락 시험(
폭발성 가스 없이)
을 실시하
여야 할 것이고,
가능하다면 관련 부분의 온도를 측정하여야 할 것이다.
개회로 전압(V)
과 단락
전류(A)
의 곱이 10
을 초과하지 않는다면 단락 시험은 수행할 필요가 없다.
G.4.3 정전하 방지
a) 카테고리 AP 및 카테고리 APG ME 기기에는 다음과 같은 적합한 대책을 조합하여 정전하를 방
지하여야 한다.
― G.4.3 b)에서 정한 제한된 전기 저항을 갖는 대전방지물질을 사용하여, 그리고
― ME 기기 또는 그 일부에서부터 도전성 바닥까지 또는 보호 접지 계통 또는 등전위화 계통까
지 또는 바퀴를 통해 의료용 공간의 대전방지 바닥까지 도전성 경로를 제공하여
b) 마취 관, 매트리스, 패드, 캐스터 및 그 밖의 대전방지물질의 전기 저항 한계값은 KS M ISO 2882
의 요구사항을 충족하여야 한다.

KS C IEC 60601－1:2011
306
KS M ISO 2882
에서 정한 허용 저항 한계값의 준수 여부는 KS M ISO 1853, KS M ISO 2878, KS M
ISO 23529
에 따라 측정하여 판정한다.
G.4.4 코로나
G.5.4 또는 G.5.5에 따른 외함에 포함되어 있지 않은 교류 2 000 V 이상 또는 직류 2 400 V 이상에
서 동작하는 ME 기기의 일부 및 구성요소는 코로나가 발생할 수 없도록 설계하여야 한다.
적합 여부는 육안 검사 및 측정으로 판정한다.
G.5 카테고리 AP ME 기기와 그 일부 및 구성요소에 대한 요구사항과 시험
G.5.1 일반사항
ME 기기, 그 일부 또는 구성요소는 정상 사용 및 정상 상태에서 인화성 마취제-공기 혼합물을 점화
하여서는 안 된다.
G.5.2~G.5.5 중 하나를 준수하는 ME 기기, 그 일부 또는 구성요소는 이 항목의 요구사항을 충족하
는 것으로 간주한다.
가압 외함(KS C IEC 60079－2)에 대한, 모래가 채워진 외함(KS C IEC 60079－5)에 대한, 또는 유입식
기기(KS C IEC 60079－6)에 대한 KS C IEC 60079－0의 요구사항뿐만 아니라 이 표준의 요구사항
(G.5.2~G.5.5의 요구사항은 제외한다)을 충족하는 ME 기기, 그 일부 또는 구성요소는 카테고리 AP
ME 기기에 대한 요구사항을 충족하는 것으로 간주한다.
G.5.2 온도 한계값
25 ℃의 주위 공기에서 측정하였을 때 정상 사용 및 정상 상태에서 기체 혼합물과 접촉하는 표면 동
작 온도가 대류에 의해 수직 공기가 제한적으로 순환하는 경우에는 150 ℃, 수직 공기가 무제한으로
순환되는 경우에는 200 ℃를 초과하지 않으며 불꽃을 일으키지 않는 ME 기기, 그 일부 또는 구성요
소는 G.5.1의 요구사항을 충족하는 것으로 간주한다.
동작 온도는 11.1
에서 언급한 시험 중에 측정한다.
G.5.3 *저에너지 회로
ME 기기의 정상 사용 및 정상 상태에서 불꽃을 일으킬 수도 있는 ME 기기, 그 일부 또는 구성요소
(예：충분히 잠기거나 고정되지 않는 ME 기기 내부 접속부 및 브러시 모터를 포함해 공구를 사용하
지 않고도 분리할 수 있는 스위치, 계전기, 플러그 접속부 등)는 G.5.2의 온도 요구사항을 충족하여
야 하며, 정전용량 Cmax와 인덕턴스 Lmax를 고려하였을 때 전압 Umax와 그 전류에서 발생할 수 있는
전류 Imax는 다음을 충족하여야 한다.
전류 IzR가 일정할 때 Umax≤UzR , 그림 G.1 참조
정전용량 Cmax가 일정할 때 Umax≤Uc, 그림 G.2 참조
전압 UzR가 일정할 때 Imax≤IzR , 그림 G.1 참조
인덕턴스 Lmax가 일정할 때 Imax≤IzL이고 Umax≤24 V일 때, 그림 G.3 참조

KS C IEC 60601－1:2011
307
― 그림 G.1, G.2, G.3의 그래프는 점화 확률(안전 계수 없음)이 10 -3일 때 에테르 증기와 공기의 인
화성 혼합물[에테르 체적 백분율 (4.3±0.2) %]을 사용해 G.6에 따른 시험 장치로 얻은 것이다.
― 그림 G.1의 그래프는 전류와 이에 해당하는 전압의 조합에 대해서 외삽이 허용된다. 이때 제한
조건은 IzR · UzR≤50 W이다.
42 V를 초과하는 전압의 외삽은 유효하지 않다.
― 그림 G.2의 그래프는 정전용량과 이에 해당하는 전압의 조합에 대해서 외삽이 허용된다. 이때 제
한 조건은 다음과 같다.
mJ 2 . 1
2
2 ≤ U
C
242 V를 초과하는 전압의 외삽은 유효하지 않다.
등가 저항 R이 8 000 Ω 미만이면 Umax는 실제 저항 R로도 결정된다.
― 그림 G.3의 그래프는 전류와 이에 해당하는 인덕턴스의 조합에 대해서 외삽이 허용된다. 이때 제
한 조건은 다음과 같다.
mJ 3 . 0
2
2 ≤ I
L
900 mH를 초과하는 인덕턴스의 외삽은 유효하지 않다.
― 전압 Umax는 4.10에서 요구한 주전원 전압을 고려하였을 때 불꽃 접점이 열린 상태에서 당해 회
로에서 발생한 최고 전원 전압으로 간주한다.
― 전류 Imax는 4.10에서 요구한 주전원 전압을 고려하였을 때 불꽃 접점이 닫힌 상태에서 당해 회로
에 흐르는 최고 전류로 간주한다.
― 정전용량 Cmax와 인덕턴스 Lmax는 ME 기기에서 불꽃을 발생시키는 당해 구성요소에서 발생한 값
으로 간주한다.
― 회로에 교류가 공급되면 첨두값을 고려한다.
― 회로가 복잡하고 둘 이상의 정전용량, 인덕턴스 및 저항, 또는 이들의 조합으로 이루어져 있다면,
등가 회로를 계산하여 직류값으로 또는 교류 첨두값으로 등가 최대 정전용량, 등가 최대 인덕턴스,
등가 Umax와 Imax를 결정한다.
적합 여부는 온도를 측정하여 U max , I max , R, L max , C max
를 결정하고 그림 G.1, G.2, G.3
을 적용하여,
또는 설계 데이터를 검사하여 판정한다.

KS C IEC 60601－1:2011
308
그림 G.1 ― 가연성이 가장 높은 에테르 증기-공기 혼합물로 순수 저항성 회로에서
측정한 최대 허용 전압 UzR의 함수로 나타낸 최대 허용 전류 IzR
시험 장치
허용 불가능한 조합
허용 가능한 조합

KS C IEC 60601－1:2011
309
a R이 8 000 Ω 미만이면 8 000 Ω 또는 실제 저항
그림 G.2 ― 가연성이 가장 높은 에테르 증기-공기 혼합물로 용량성 회로에서
측정한 정전용량 Cmax의 함수로 나타낸 최대 허용 전압 UzC
그림 G.3 ― 가연성이 가장 높은 에테르 증기-공기 혼합물로 유도성 회로에서
측정한 인덕턴스 Lmax의 함수로 나타낸 최대 허용 전류 IzL
G.5.4 *내부 과압에 의한 외부 환기
ME 기기, 그 일부 또는 구성요소가 내부 과압에 의해 외부 환기되는 외함에 밀폐되어 있다면 다음
요구사항을 적용하여야 한다.
a) ME 기기 또는 ME 기기 일부에 침투했을 수도 있는 가연성 마취제-공기 혼합물은 ME 기기 또는
ME 기기 일부가 통전될 수 있기 전에 환기하여 제거하여야 하며, 이후에는 가연성 기체나 증기를
포함하지 않는 공기로 또는 생리학적으로 허용 가능한 불활성 기체(질소 등)로 ME 기기 또는 ME
시험 장치
허용 불가능한 조합
허용 가능한 조합
시험 장치
허용 가능한 조합 허용 불가능한 조합

KS C IEC 60601－1:2011
310
기기 일부 내에 과압을 유지하여 동작 중 이러한 혼합물의 침투를 방지하여야 한다.
b) 외함 내부 과압은 통상 상태에서 적어도 75 Pa이어야 한다. 이 과압은 공기나 불활성 가스가 ME
기기 또는 그 일부의 정상 동작에 필요한 외함의 개구부를 통해 빠져나갈 수 있을지라도 잠재적
점화 장소에서 유지하여야 한다.
ME 기기의 통전은 공기나 불활성 가스의 변위 체적이 외함 체적의 적어도 5배가 되도록 관련 외
함을 환기시키는 데 충분한 시간 동안 요구되는 최소 과압이 존재한 후에만 가능하여야 한다(그러
나 ME 기기는 과압이 연속으로 존재한다면 언제라도 또는 반복적으로 통전하여도 무방하다).
c) 과압이 동작 중에 50 Pa 밑으로 떨어지면, 점화원은 G.4의 요구사항 및 시험을 적용하지 않는 장
소에 놓여야 하거나 G.5의 요구사항을 충족하여야 하는 수단에 의해 자동으로 비통전되어야 한다.
d) 내부 과압이 유지되는 외함의 외부 표면은 정상 상태 및 정상 사용시에 25 ℃의 주위 온도에서
측정하였을 때 150 ℃를 초과하지 않는 동작 온도에 도달하여서는 안 된다.
G.5.4 a)
~G.5.4 d)
의 요구사항의 준수 여부는 온도,
압력,
유량을 측정하여,
그리고 압력감시장치
를 검사하여 판정한다.
G.5.5 제한 호흡을 하는 외함
ME 기기, 그 일부 또는 구성요소가 제한 호흡을 하는 외함에 밀폐되어 있는 경우에는 다음 요구사
항을 적용하여야 한다.
a) *제한 호흡을 하는 외함은 외함이 적어도 30분 동안 고농도의 가연성 마취제-공기 혼합물로 둘러
싸여 있되 외함 내부 공간의 압력차가 없이 동안 외함 내부에 가연성 마취제-공기 혼합물이 형성
되지 않도록 설계하여야 한다.
b) 개스킷이나 밀봉을 하여 요구되는 기밀성을 얻는다면, 사용된 재료는 항노화성을 갖는 것이어야
한다.
적합 여부는 IEC 60068
－2-2, 15.,
시험 B-b
를 온도 (70
±2)
℃에서 96
시간 동안 적용하여 판정
한다.
c) 외함에 가요성 코드의 인렛이 포함되어 있다면, 코드가 굽힘이나 당김에 의해 응력을 받을 때 그
기밀성이 유지되어야 한다. 이 코드에는 이러한 응력을 제한할 수 있는 적합한 고정장치가 부착되
어야 한다(8.11.3.5 참조).
G.5.5 a), G.5.5 b), G.5.5 c)
요구사항의 준수 여부는 다음 시험을 적용하여 판정한다.
G.5.4 b)
의 시험이 끝난 후, 400 Pa
의 내부 과압이 생성되면 표 G.1
에 나타낸 값의 당김력을 각
가요성 코드에 30
회 가한다.
각각의 당김은 서서히 1
초 동안 이루어져야 한다.
시험이 끝났을 때
과압은 200 Pa
미만으로 감소되어서는 안 된다.

KS C IEC 60601－1:2011
311
표 G.1 ― 코드 인렛의 기밀성
ME 기기의 질량(m)
kg
당김력
N
m≤1 30
1＜m≤4 60
m＞4 100
ME
기기 일부 또는 구성요소의 외함이 밀봉되어 있거나 기밀 상태이고 외함이 전술한
요구사항을 충족한다는 것이 의심할 여지가 없다면 외함은 육안 검사로만 시험한다.
외함 외부 표면의 동작 온도는 25
℃의 주위 온도에서 측정하였을 때 150
℃를 초과하여서는 안
된다.
외함의 정상 상태 동작 온도도 측정한다.
G.6 카테고리 APG ME 기기, 그 일부 및 구성요소에 대한 요구사항과 시험
G.6.1 일반사항
ME 기기, 그 일부 또는 구성요소는 가연성 마취제-산소/아산화질소 혼합물을 점화하여서는 안 된다.
이 요구사항은 정상 사용시 및 4.7에서 기술한 적용 가능한 단일 고장 상태에 모두 적용한다.
G.6.3
의 요구사항을 충족하지 않는 ME
기기,
그 일부 또는 구성요소는 열 정상 상태에 도달한
후(
그러나 전원을 켠 후 3
시간 이내에)
에테르/
산호 혼합물[
에테르 체적 백분율 (12.2
±0.4) %]
에서
10
분 이상 연속 동작 시험으로 시험한다.
G.6.2 *전원 공급
가연성 마취제-산소/아산화질소 혼합물에서 작동하는 ME 기기, 그 일부 또는 구성요소에는 1개의
환자 보호 수단과 동일한 절연에 의해 접지로부터 그리고 2개의 환자 보호 수단과 동일한 절연에
의해 전기적 부분으로부터 절연된 전원을 공급되어야 한다.
적합 여부는 회로도를 육안 검사하고 측정하여 판정한다.
G.6.3 *온도와 저에너지 회로
ME 기기, 그 일부 또는 구성요소가 정상 사용, 정상 상태, 단일 고장 상태(4.7 참조)에서 다음과
같다면 G.6에 따라 시험하지 않고도 G.6.1의 요구사항을 충족하는 것으로 간주한다
a) 불꽃이 발생하지 않으며 90 ℃를 초과하는 온도가 발생하지 않는다. 또는,
b) 90 ℃의 온도 한계를 초과하지 않으며, ME 기기 또는 그 부분에는 정상 사용, 정상 상태 및 적용
가능한 단일 고장 상태에서 불꽃을 발생시킬 수도 있는 구성요소가 포함되어 있지 않지만,
정전용량 Cmax와 인덕턴스 Lmax를 고려하였을 때 그 회로에서 발생할 수 있는 전압 Umax와 전류
Imax가 다음을 준수한다.
IzR가 일정할 때 Umax≤LzR , 그림 G.4 참조
Cmax가 일정할 때 Umax≤UzC , 그림 G.5 참조

KS C IEC 60601－1:2011
312
UzR가 일정할 때 Imax≤IzR , 그림 G.4 참조
인덕턴스 Lmax가 일정할 때 Imax≤IzL이고 Umax≤24 V일 때, 그림 G.6 참조
― 그림 G.4, G.5, G.6의 그래프는 점화 확률이 10 -3일 때 에테르 증기와 산소의 가연성
혼합물[에테르 체적 백분율 (12.2 ± 0.4) %]을 사용해 F.8에 따른 시험 장치로 얻은 것이다.
IzR (그림 G.4), UzC (그림 G.5), IzL(그림 G.6)의 최대 허용값에는 안전 계수 1.5가 포함된다.
― 그림 G.4, 그림 G.5, 그림 G.6 곡선의 외삽은 표시된 영역으로 제한된다.
― 전압 Umax는 4.10에서 요구한 주전원 전압을 고려하였을 때 당해 회로에서 발생한 최고 무부하
전압으로 간주한다.
― 전류 Imax는 4.10에서 요구한 주전원 전압을 고려하였을 때 당해 회로에 흐르는 최고 전류로
간주한다.
― 정전용량 Cmax와 인덕턴스 Lmax는 관련 회로에서 발생한 값으로 간주한다.
― 그림 G.5의 등가 저항 R이 8 000 Ω 미만이면 Umax는 실제 저항 R로도 결정된다.
― 회로에 교류가 공급되면 첨두값을 고려한다.
― 회로가 복잡하고 둘 이상의 정전용량, 인덕턴스 및 저항, 또는 이들의 조합으로 이루어져
있다면, 등가 회로를 계산하여 직류값으로 또는 교류 첨두값으로 등가 최대 정전용량, 등가
최대 인덕턴스, 등가 Umax와 Imax를 결정한다.
― 회로의 인덕턴스 또는 정전용량에서 생성된 에너지가 그림 G.4, 그림 G.5, 그림 G.6의
한계값을 초과하지 못하게 하는 전압 제한장치 또는 전류 제한장치에 의해 제한된다면, 이러한
구성요소 중 하나에서 첫 번째 고장이 생긴 경우에도 전압 또는 전류를 제한할 수 있도록
독립적인 두 구성요소를 적용하여야 한다.
이 요구사항은 이 표준에 따라 설계된 변압기에 적용하지 않으며, 파열된 경우 와이어가 풀리지
않도록 제공된 권선형 전류제한 저항기에도 적용하지 않는다.
적합 여부는 육안 검사로,
온도를 측정하여,
설계 데이터와 비교하여,
또는 U max , I max , R, L max , C max
를
측정하여 그림 G.4, G.5, G.6
을 적용하여,
판정한다.

KS C IEC 60601－1:2011
313
그림 G.4 ― 가연성이 가장 높은 에테르 증기-산소 혼합물로 순수 저항성 회로에서
측정한 최대 허용 전압 UzR의 함수로 나타낸 최대 허용 전류 IzR
시험 장치
허용 불가능한 조합
허용 가능한 조합

KS C IEC 60601－1:2011
314
a R이 8 000 Ω 미만이면 8 000 Ω 또는 실제 저항
그림 G.5 ― 가연성이 가장 높은 에테르 증기-산소 혼합물로 용량성 회로에서
측정한 정전용량 Cmax의 함수로 나타낸 최대 허용 전압 UzC
그림 G.6 ― 가연성이 가장 높은 에테르 증기-산소 혼합물로 유도성 회로에서
측정한 인덕턴스 Lmax의 함수로 나타낸 최대 허용 전류 IzL
시험 장치
허용 불가능한 조합
허용 가능한 조합
시험 장치
허용 불가능한 조합 허용 가능한 조합

KS C IEC 60601－1:2011
315
G.6.4 전열 소자
가연성 마취제-산소/아산화질소 혼합물을 가열하는 ME 기기, 그 일부 또는 구성요소에는 과열을
방지하기 위하여 비자동복귀형 온도과승방지장치가 있어야 한다.
적합 여부는 15.4.2.1
의 시험으로 판정한다.
전열 소자의 전류운반부는 가연성 마취제-산소/아산하질소 혼합물과 직접 접촉하여서는 안 된다.
적합 여부는 육안 검사로 판정한다.
G.7 가연성 혼합물의 시험 장치
비고 2판의 부속서 F를 대체한다.
시험 장치는 체적이 적어도 250 cm3
인 점화 공간으로 이루어져 있으며,
이 공간에는 규정된 대기 또
는 혼합물 및 열림과 닫힘에 의해 불꽃을 일으키는 접점 배열(
그림 G.7
참조)
이 포함되어 있다.
접점 배열은 두 개의 홈이 있는 카드뮴 디스크,
지름이 0.2 mm
이고 첫 번째 디스크 위로 미끄러지는
텅스텐 와이어가 4
개 있는 두 번째 디스크로 이루어져 있다.
텅스텐 와이어의 자유 길이는 11 mm
이
다.
텅스텐 와이어가 연결된 축은 80 r/min
의 속도로 회전한다.
카드뮴 디스크에 연결된 축은 와이어
달린 디스크에 연결된 축과 반대 방향으로 회전한다.
와이어에 연결된 축과 다른 축의 회전 속도 비는 50
：12
이다.
양 축은 서로,
그리고 프레임과 분리되어 있다.
점화 공간은 1.5 MPa
의 내부 과압을 견딜 수 있어야 한다.
접점 배열에서 시험 대상 회로를 닫고 열었을 때 불꽃이 대기 또는 시험 대상 혼합물을
점화하는지를 검사한다.

KS C IEC 60601－1:2011
316
단위：mm
1 점화 공간
2 카드뮴 디스크
3 텅스텐 와이어
4 와이어 디스크의 축
5 홈이 있는 디스크의 축
그림 G.7 ― 시험 장치

KS C IEC 60601－1:2011
317
부속서 H
(참고)
PEMS 구조, PEMS 개발 수명주기 및 문서화
H.1 PEMS/PESS 구조의 예
PEMS는 ME 기기의 매우 간단한 부분이거나 복잡한 ME 시스템, 혹은 이 중간의 것이 될 수 있다.
그림 H.1은 PEMS의 가능한 예를 몇 가지 나타낸 것이다.
그림 H.1 a)는 복잡한 시스템을 나타낸 것이다. PEMS는 수많은 주요 서브시스템으로 나누어지는데,
이들은 결과적으로 PESS를 포함하는 서브시스템으로 구성된다.
그림 H.1 b)는 더 간단한 시스템을 나타낸 것이다. 이 경우에 중간 주 서브시스템 레벨은 빠져
있으며, PESS가 PEMS 자체의 서브시스템이다.
그림 H.1 c)는 PEMS의 가장 간단한 시스템을 나타낸 것이다. 이 경우에 PEMS와 PESS는 동일하다.
PEMS의 구조는 안전 요구사항을 이행하는 데 매우 중요하다. PEMS의 구조를 비롯해 각 PESS와
PEMS의 관계를 전반적으로 기술하는 PEMS에 대한 아키텍처는 문서화하는 것이 좋다. 아키텍처는
아래와 같이 지시하는 것이 바람직하다.
― PEMS를 특히 각 PESS에서 실행된 구성요소(소프트웨어 구성요소 포함)로 분할한 것
― 각 PESS와 그 구성요소(해당하는 경우, 안전관련 기능 포함)가 수행해야 할 기능
― 소프트웨어 구성요소 간의 인터페이스
― 소프트웨어 구성요소와 소프트웨어 외부 구성요소 간의 인터페이스
H.2 PEMS 개발 수명주기 모델
이 표준, PEMS 절(14.)을 준수하려면 PEMS 개발 수명주기를 규정한 후 이를 따라야 할 필요가 있
다. 어떤 특정한 PEMS 개발 수명주기를 사용할 필요는 없지만, PEMS 개발 수명주기는 일정한 속성
을 가져야 한다. 이 요구사항들은 14.4에 명시되어 있다.
PEMS 개발 수명주기는 전체 제품 수명주기의 일부이다.
그림 H.2는 두 개의 주요 과정으로 나눈 활동을 나타낸 PEMS 개발 수명주기의 흐름도이다.
왼쪽은 분해 과정이며, 오른쪽은 통합 과정이다.
그림 H.2는 다음을 기술한다.
― 계층 설계 활동
― 각 설계 층마다, 해당 층의 통합 및 검증
― 검증된 부분은 그 다음으로 높은 층을 조립하기 위해 통합된다.
― 문제 해결 과정의 상호작용

KS C IEC 60601－1:2011
318
그림 H.1 ― PEMS/PESS 구조의 예
PEMS
(시스템 또는 장치)
서브시스템
또는 구성요소
전자 전기 PESS
전기기계적
＋기계적 전자 소프트웨어
a) 복잡한 시스템의 예
PEMS
(시스템 또는 장치)
전자 전기 PESS
전기기계적
＋기계적 전자 소프트웨어
b) 더 단순한 시스템의 예
PEMS＝PESS
(시스템 또는 장치)
전기기계적
＋기계적 전자 소프트웨어
c) 가장 단순한 시스템의 예

319
KS C IEC 60601
－1:2011
그림 H.2 ― PEMS 개발 수명주기 모델
사용자 욕구
PEMS
요구사항 포착
PEMS
요구사항 설명서
PEMS
아키텍처 설계
PEMS 아키텍처 설명서
서브시스템(예: PESS)
요구사항 설명서
서브시스템
(예: PESS)
아키텍처 설계
요구사항 분해
위험 분석 서브시스템 아키텍처 설명서,
구성요소(예: SW)
요구사항 설명서
구성요소(예: SW)
아키텍처 설계
구성요소 아키텍처 설명서,
유닛(예: SW 모듈)
요구사항 설명서
구성요소(예: SW 시
스템) 통합 및 검
PEMS 타당성
확인 계획
PEMS 시험 시방서
서브시스템 시험 시방서
구성요소 시험 시방서
유닛 설계
(예: SW 코드),
유닛 검증 계획
타당성 확인된 PEMS
PEMS
타당성 확인
PEMS
타당성
확인 결과
검증된 PEMS
PEMS
통합 및 검증
PEMS
검증 결과
검증된 서브시스템
서브시스템
(예: PESS)
통합 및 검증
서브시스템
검증 결과
검증된 구성요소 PEMS 통합 및
위험 통제 검증
구성요소
검증 결과
구성요소
(예: SW 시스템)
통합 및 검증
검증된 유닛
구성요소
(예: SW 시스템)
통합 및 검증
유닛
검증 결과
설명:
상자(box)는 대표적인 PEMS 개발 수명주기 활동을 나타낸다.
실선 화살표는 활동 내외의 대표적인 인도물을 나타낸다.
점선 화살표는 위험 관리 파일의 인도물을 나타낸다.
문제 해결 과정으로의 출력
문제 해결 과정으로부터의 입력
2012-05-22, (주)이레경영컨설팅에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601－1:2011
320
설계는 요구사항으로부터 분해되기 때문에 기능 구성 단위, 아키텍처 및 기술이 결정된다. 분해 과정
은 설계 정보로 PEMS의 구성요소를 조립할 수 있을 때 종료된다(이러한 설계 정보의 예로는 회로도
와 소프트웨어 코드가 있다). 분해 구성요소는 서로 통합된다. 시스템이 요구사항을 충족하는지를 결
정하기 위한 검증은 구성요소를 통합할 때 수행한다. 통합 과정이 끝나면 PEMS가 의도한 대로 작동
하는지를 결정하는 PEMS 타당성 확인을 수행한다.
H.3 소프트웨어 과정
H.3.1 PEMS 개발 수명주기
그림 H.2에 나타낸 것과 같은 PEMS 개발 수명주기는 활동들로 이루어진 수많은 과정으로 구성된다.
각각의 활동은 특정 목표를 달성하기 위해 수행된다. 위험 관리를 적용하기 위해서는 위험 관리의
토대가 된 공학적 활동의 신뢰가 필요하다. 특히 이것은 소프트웨어 수명주기에 대한 요구사항이다.
IEC 62304[26](현재 개발 중)에서는 안전한 의료기기 소프트웨어의 개발을 위해 소프트웨어 개발
수명주기에 포함되어야 할 과정들을 설명하고 있다.
H.3.2 요구사항 설명서
어떤 기능이 위험을 생성하고 제어하는지를 결정하기 위해서, PEMS/PESS 요구사항을 완전히 파악
할 필요가 있다. 완전한 요구사항 설명서와 이 설명서를 충족하는 아키텍처 설계가 없다면 위험 평
가를 적합하게 수행하는 것은 불가능하다. 이 요구사항에는 PEMS 소프트웨어에 적합한 것으로 다음
이 포함되어야 할 것이다.
― 필수적 성능, 물리적 특성, 소프트웨어가 실행될 환경 조건 등이 포함된 기능 및 능력 요구사항
― 소프트웨어 외부 인터페이스
― 하드웨어 고장 및 잠재적 소프트웨어 결함에 대한 위험 통제 대책 등이 포함된 안전 요구사항, 그
리고 조작 및 유지 보수 방법, 환경적 영향, 위험 통제에 관한 설명서
― 소프트웨어로 구동되는 경보 신호, 경고 및 조작자 메시지
― 보안이 취약하며 안전성이 영향을 받게 되는 경우, 보안 요구사항
― 수동 조작 지원, 인간과 장비의 상호작용, 인원에 대한 제약, 그리고 인간의 오류 및 훈련에 민감
한 인간 집중 주의를 요구하는 영역에 관련된 것 등이 포함된 PEMS 사용에 관한 인간 공학 요구
사항
― 데이터 정의 및 데이터베이스 요구사항
― PEMS 소프트웨어에 대한 설치 및 합격 요구사항
― 개발될 것에 대한 문서
― 조작 및 실행 요구사항
― 유지 보수 요구사항
아키텍처 설계를 사용해 위험성을 완화할 수 있는 범위를 결정할 때는 위험 평가를 사용하여야 할
것이다.
H.3.3 제3자 및 상용(OTS) 소프트웨어
알려져 있거나 예측 가능한 위험요소를 파악할 수 있으려면 PEMS에 사용된 제3자 또는 OTS
소프트웨어의 특성을 기술할 필요가 있다. 개발자는 제3자 또는 OTS 소프트웨어에 대한 소프트웨어
요구사항을 수립하여야 할 것이다. 이 요구사항에는 다음 내용이 포함되어야 할 것이다.

KS C IEC 60601－1:2011
321
― 제목과 제조자, 버전 레벨, 배포일, 패치번호, 업그레이드 지정
― 동작을 적절하게 지원하는 데 필요한 시스템 하드웨어와 소프트웨어(예：프로세스 유형과 속도,
메모리 유형과 크기, 그리고 시스템, 통신, 디스플레이 소프트웨어 요구사항)
― 소프트웨어 구성요소의 인터페이스
― 소프트웨어 구성요소에 의존하는 안전 위협 및 위험 통제 대책 기능
H.3.4 통합
개발자는 각 PESS의 구성요소와 PEMS의 구성요소를 통합하기 위해 통합 계획을 수립해야 할 것
이다. 이 계획에는 접근법, 책임, 시퀀스가 포함되어야 하며, 모든 소프트웨어 구성요소를 포함시켜야
할 것이다. PESS 소프트웨어가 점진적 통합법을 사용해 구축된 것이라면, 이전 검증이 여전히 충분
한 회귀 시험을 충분히 수행하여야 할 것이다. 통합 시험에는 정상적인 경우에 대응할 뿐만 아니라
예외적, 스트레스, 최악 조건에 대응하는 소프트웨어 동작을 드러내는 시험 사례가 포함되어야 할 것
이다.
H.3.5 구성 관리
위험 분석은 소프트웨어의 요구사항에 의존하기 때문에, 위험 관리 과정에서 고려하지 않고도 개발
중에 추가적인 소프트웨어 기능이 추가되지 않도록 보장하기 위해 구성 관리와 변경 통제가
필요하다. 구성 관리 계획은 다음의 기술들을 수립하여야 할 것이다.
― 통제되어야 할 항목
― 구성 관리 활동
― 이러한 활동을 수행하기 위한 절차와 일정
― 이러한 활동을 수행할 책임
― 각 소프트웨어 구성요소의 수령, 설치, 인수를 통제하는 절차
소프트웨어 구성 항목과 버전 관리를 고유하게 식별하기 위한 방안을 수립하여야 할 것이다. 이
방안에는 제3자 및 OTS 소프트웨어 구성요소가 포함되어야 할 것이다.
H.3.6 수정/변경 관리
수정/변경 관리를 위해 다음을 수행하여야 할 것이다.
― 변경 요청의 파악 및 기록
― 변경의 분석 및 평가
― 요청의 승인 또는 반대
― 변경된 소프트웨어의 구현, 검증, 배포
각각의 변경, 변경 사유, 변경의 인가를 추적할 수 있는 감사 추적을 유지하여야 할 것이다. 관리되
고 있는 항의 이력에 대한 기록을 검색할 수 있어야 할 것이다.
H.4 설계 및 구현
PEMS 개발 수명주기 모델을 적용하는 동안 설계와 구현에는 다음의 선정이 포함될 것이다.
a) 설계 환경, 예를 들어
― 소프트웨어 개발 방법

KS C IEC 60601－1:2011
322
― 컴퓨터 이용 소프트웨어 공학(CASE) 도구
― 프로그래밍 언어
― 하드웨어 및 소프트웨어 개발 플랫폼
― 시뮬레이션 도구
― 설계 및 코딩 표준
b) 전자적 구성요소
c) 중복 하드웨어
d) 인간-PEMS 인터페이스
e) 에너지원
f) 환경 조건
g) 제3자 소프트웨어
h) 네트워킹 옵션
이러한 설계 환경 요소들은 설계 및 구현 과정에서 일반적으로 또는 특정한 방법으로 특성을 기술할
수 있다.
H.5 문서
그림 H.3에는 14.와 ISO 14971：2000에서 요구한 모든 문서가 포함되어 있다. 이를 나타낸 목적은
구조 예를 보이기 위한 것이다. 개별 참조문서들은 통합되거나 몇몇 문서로 분류될 수 있다. 절 번호
앞에 있는 “#”는 ISO 14971：2000의 절 번호를 가리킨다. 다른 번호들은 이 표준의 부속절을 가리킨
다.

KS C IEC 60601－1:2011
323
그림 H.3 ― 14.와 ISO 14971：2000의 PEMS 문서 요구사항
위험 관리 파일
허용 위험 정책 #3.3
개발 수명주기 14.4
위험 분석 결과 #4.1
안전 관련 특성 #4.2
PEMS 아키텍처 설명서 14.8
설계 환경 14.9
서브시스템 설명서 14.7
위험 평가 결과 #5
검증 계획 14.10
잔류 위험 평가 #6.4
PEMS 타당성 확인 계획 14.11
위험 통제의 위험요소 검토 #6.6
전체 잔류 위험 평가 #7
위험 관리의 검토 #3.3
부속 문서
잔류 위험 #6.4, #6.5
네트워크/데이터 결합 정보 14.13
위험 관리 과정 #3.2
위험 관리 계획 #3.5와 14.3
문제 해결 과정 14.5
본래 용도/본래 목적 #4.2
요구사항 설명서 14.7
위험요소 목록 #4.3과 14.6.1
위험요소의 추정 위험성 #4.4
위험 통제 대책 #6.2와 #6.3
검증 결과 #6.3
PEMS 타당성 확인 결과 14.11
위험/효익 분석 결과 #6.5
완전성 평가 #6.7
생산후 정보 #9
위험 분류 시스템 #4.4
위험 관리 보고서 #8
위험요소
1
위험요소
2
위험요소
n
위험요소
n + 1
잔류 위험
위험
위험 분석
#4
위험 평가
#5
위험 통제 대책
검증 결과 잔류 위험 평가
#6.4
위험 통제
#6.2와 #6.3 검증 #6.3
"#"는 ISO
14971:2000의 절
번호를 의미하며,
그 밖의 것은 이
표준의 부속절을
의미한다.

KS C IEC 60601－1:2011
324
H.6 네트워크/데이터 커플링
H.6.1 일반사항
이 표준의 문맥에서 네트워크/데이터 커플링의 한 부분으로 전달된 정보는 제조자가 전달하도록(즉,
비인가자의 불법 행위를 통해서가 아니라) 의도된 정보이다.
이 표준에 사용된 네트워크/데이터 커플링에는 사용자 인터페이스를 통해 전달된 정보는 포함되지
않는다. 제조자는 기술 해설서(14.13 참조)에 정보유형과 그 전송 프로토콜을 규정한다.
H.6.2 시스템 통합 책임
ME 기기와 ME 시스템은 종종 어떤 시스템을 구축하기 위해 함께 사용되는 경우가 있을 것이다.
이는 임상 데이터 및 대조 처리를 분석하는데 컴퓨터를 더 많이 사용하게 됨에 따라 더욱 빈번해질
가능성이 높다.
제조자는 ME 기기를 다른 ME 기기와 공동 작업할 수 있도록 설계하는 경우도 있지만, 독립된 ME
기기는 서로 공동 작업하도록 설계하지 않는 경우가 많을 것이다. 모든 독립된 ME 기기가 모두
통합된 시스템에서 만족스럽게 공동 작업하도록 보장할 책임자가 있어야 한다. 즉 통합 시스템을
설계할 책임자가 있어야 한다.
시스템 통합자는 흔히 특정한 규제 요구사항을 준수해야 한다고 알려져 있다.
자신의 직무를 수행하기 위해서 시스템 통합자는 다음을 알아야 할 필요가 있다.
― 통합된 시스템이 어떻게 사용되도록 의도되었는가?
― 통합된 시스템의 요구 성능
― 시스템의 의도된 구성
― 시스템 확장성에 대한 제약
― 통합된 모든 ME 기기 및 기타 장비의 설명서
― 각 ME 기기와 기타 장비의 성능
― 시스템 주변의 정보 흐름
이 정보는 개별 제조자들이 사용할 수 없을 것이고, 이러한 이유로 각 개별 제조자들은 시스템
통합자의 역할을 수행할 수가 없다. 시스템 통합자가 전체를 책임지는 한 사람이거나 한 조직인
경우에 이 전체 책임은 몇몇 제조자들이 공유할 수 없다. 제조자의 책임은 그들의 장비에 대한
정보를 제공하는 것으로 제한된다(14.13 참조).
분명한 것은 책임 기관이 그들의 시스템을 통합하기 위해 제조자를 고용할 수 있다. 이 경우에 전체
시스템은 ME 시스템이 될 수 있으므로 정확하게 통합된 시스템을 제공하는 것은 제조자의 책임이
될 것이다. 이 경우에 시스템은 개별적으로 규제할 수 있다.
시스템 통합자는 시스템을 통합할 때 생길 가능성이 있는 위험요소를 평가하고 이에 대처하며 개별
PEMS의 잔류 위험을 관리할 수 있는 능력이 있어야 할 것이다.
일반적으로 시스템 통합자는,
― 여러 제조자에 의해 제공된 지침에 따라 ME 기기 또는 ME 시스템 및 비의료기기의 통합을 계획
할 것이다.

KS C IEC 60601－1:2011
325
― 통합된 시스템에서 위험 관리를 수행할 것이다.
― 통합된 시스템의 안전한 동작에 필요한 경우 제조자의 지침을 책임 기관에게전달할 것이다. 이 지
침에는 구성 변경의 위험요소에 관한 경고가 포함되어야 할 것이다.
H.7 네트워크/데이터 커플링에 대한 설계 고려사항
H.7.1 개요
PEMS 제조자의 관점에서 보면, 어떤 유형의 네트워크/데이터 커플링은 위험요소의 추가 원인이
된다. 원칙적으로 PEMS 제조자의 관리를 벗어난 모든 네트워크/데이터 결합은 100 % 신뢰할 수
있다고 가정해서는 안 될 것이다.
H.7.2 네트워크/데이터 커플링과 관련된 위험요소의 원인
네트워크/데이터가 커플링된 시스템에서, 위험요소의 가능한 원인은 다음과 같다.
― 데이터의 손실
― 데이터의 부적합한 교환
― 데이터의 손상
― 데이터의 부적합한 타이밍
― 데이터의 예기치 않은 수신
― 데이터에 대한 비인가 접근
네트워크/데이터 커플링과 관련된 위험요소의 원인을 파악할 때는 ISO 14971：2000의 부속서 A를
보완하여 적어도 다음을 고려하여야 할 것이다.
― 원격 사용(외부에서 네트워크에 접근)
― 운영 시스템(운영 시스템의 적합성)
― 소프트웨어의 수정/업그레이드(운영 시스템, 응용프로그램 등)
― 인터페이스 적합성(데이터 충돌, 데이터 형식)
• 연결(하드웨어, 네트워크 커넥터의 변경)
• 네트워크 인터페이스 기판(적합성)
• 네트워크 프로토콜(DICOM, HL7 등)
― 패킷 어드레스 구조/타이밍
― 정상 네트워크 부하/대역폭
― 네트워크 첨두 부하
― 데이터 매체(수명과 검색성)
― 보안(바이러스, 웜, 비인가 소프트웨어 업데이트 또는 업그레이드)
― 최대 허용 응답 시간
― 네트워크의 허용 고장률
― 네트워크의 가용성(계획보전 및 비계획 보전)
― 정보 전달 중 정확도 손실로 인한 인터페이스/형식의 불일치
― 이종 네트워크 토폴로지
위에 열거한 위험요소의 잠재적 원인을 고려할 때는 ISO 14971：2000의 부속서 D를 보완하여
적어도 다음을 고려하여야 할 것이다.
a) 합리적으로 예측 가능한 오용

KS C IEC 60601－1:2011
326
각 구성 PEMS의 의도된 용도와 불일치하는 네트워크에 연결되었는가?
b) 각 구성 PEMS 으로부터/으로의 부정확한 데이터 흐름
사용된 네트워크에 의해 전달된 데이터는 무엇이고 PEMS는 어떤 업무에 관련되어 있는가? 네트
워크/데이터 결합의 파괴로 인한 결과는 무엇인가?
c) 어떤 구성 PEMS에 규정된 동작상의 특성과의 편차
PEMS의 동작 특성은 무엇이고 PEMS는 네트워크/데이터 결합에 의해 어느 정도 영향을 받는가?
d) 네트워크/데이터 결합 파라미터의 불완전 특성화
네트워크 토폴로지, 구성, 파라미터(예：열리거나 닫힘, 대역폭, 전송 프로토콜)가 완전히 특성화되
었는가? 파괴 특성/개념이 있으며 그것은 무엇인가?
e) 네트워크 노드에 의한 네트워크/데이터 커플링의 과도한 사용/부하
계획된 네트워크 노드는 몇 개이고 얼마나 사용되고 있다고 추정되는가? 네트워크/데이터 커플링
자체와 그에 연결된 장치의 요구를 모두 충족할 만큼 충분한 자원이 있는가?
f) 사용 오류
시스템의 효과적인 운영을 위해서는 조작자에게 어떤 기술이 요구되는가?
g) 부적합한 구성 관리
정기적인 서비스 업무(원격 접속, 업데이트, 업그레이드 등)로 인해 네트워크 특성이 변하는가? 책
임 기관이 각 구성 PEMS 변경을 검토하고 승인한다는 것을 보장하는가?
h) 잘못된 장소에서의 정보
데이터가 편리하고 예측 가능한 곳에 도달하는가? 조작자를 혼동하게 하거나 해당 데이터를 애매
하게 할 수 있는 부적절한 데이터를 수반하는가? 이 데이터가 도달할 때 그 출처가 적절하게 표
시되는가?
H.7.3 환자의 결과에 기반한 네트워크 분류
H.7.3.1 환자의 결과
H.7.2의 원인을 환자의 결과에 관련시키려면 네트워크/데이터 커플링을 결과와 반응시간 별로
분류하는 것이 유용할 것이다. 여기에서 반응 시간은 네트워크/데이터 커플링 고장과 환자 위해 시작
사이의 시간 지연이다.
표 H.1에는 이러한 고려사항을 기반으로 한 네트워크/데이터 결합 분류의 예가 포함되어 있다.
H.7.3.2 등급 C 네트워크/데이터 커플링(환자 필수 데이터, 시간 엄수)
이것은 모든 시간 엄수 적용/과정에 대한 네트워크/데이터 결합이다. 이는 다른 어떤 네트워크에도
연결되어 있지 않다. 연결되면 통제 불가능한 위험을 초래할 수 있기 때문이다. 모든 자원은 이
네트워크의 노드에서만 이용할 수 있다. 가용성은 100 %에 가까울 필요가 있다. 중단을 피하되,
중단된 경우 그 중단은 연간 수 분 동안만 지속되어야 한다. 책임은 단일 PEMS 제조자/시스템
계약자에게만 부여된다. 네트워크 노드는 제조자/계약자가 정한 요구사항을 준수한다. 이 등급의
예로는 환자 감시망이다.

KS C IEC 60601－1:2011
327
표 H.1 ― 네트워크/데이터 결합 분류
영향 반응 시간 등급 예
초(s) C 주입(폐루프), 수술 로봇의 오제어
분(s) C 억제 경보 송신 사망/중상
시(s) C/B 환기장치의 잘못된 치료 데이터
초(s) C 잘못된 경보 송신, 수술 로봇의 오제어
분(s) C/B 잘못된 경보 송신, 수술 로봇의 오제어 중간 정도의 부상
시(s) C/B 위조된 이미지, 치료 보고서의 손실
초(s) B
분(s) B 방사선 사진의 손실 경미한 부상
시(s) B/A
초(s) A
분(s) A 무시할 수 있음
시(s) A
H.7.3.3 등급 B 네트워크/데이터 커플링(환자 필수 데이터, 시간 비엄수)
이것은 치료/진단 환자 데이터를 처리하는 시간 비엄수 적용/과정에 대한 네트워크/데이터
커플링이다. 이 네트워크/데이터 커플링은 정의되어 있으며 제어가능한/보안 인터페이스로 서로
연결할 수 있다. 가용성은 매우 높을 필요가 있으며, 대안이 없기 때문에 중단은 짧은 기간만
유지되어야 할 것이다.
― 책임은 단일 책임 기관 또는 시스템 통합자에게 부여된다. 다수의 PEMS의 경우, 데이터 우선순
위를 정의할 필요가 있다.
― 네트워크 노드는 선정된 기준/파라미터의 최소 세트를 따라야 할 것이다. 방사선학 네트워크가 하
나의 예가 될 수 있다.
H.7.3.4 등급 A 네트워크/데이터 커플링
이것은 타당성이 확인된 환자 데이터에서만 사용되며 등급 “C” 또는 “B” 네트워크에 지정되지 않은
모든 응용(환자 행정/인구통계 데이터를 포함하는)에 대한 네트워크/데이터 커플링이다. 또한 이
응용은 대안이 있기 때문에 더 긴 기간 동안 사용할 수 없다고 생각할 수 있다. 예로는 다음과 같은
일반적인 병원 행정망이 있다.
― 책임이 책임 기관에게 부여되어 있는 곳
― 다양한 네트워크 노드가 있는 곳
H.7.4 네트워크/데이터 커플링 파라미터
PEMS 간에 또는 PEMS와 다른 정보 기술 장비 간에 데이터를 교환하는 데 네트워크/데이터
커플링을 사용하려면 네트워크/데이터 커플링의 구조와 그 안에서 실행되는 과정/기능을 모두 알
필요가 있다. 이것은 PEMS 또는 네트워크/데이터 커플링의 제조자들이 제품의 구성을 아래와 같이
선택하여야 하기 때문에 중요하다.

KS C IEC 60601－1:2011
328
― 국제적으로 인정된 네트워크 표준(Ethernet, Fast Ethernet, GigaBitEthernet, FDDI 등)을 준수하고
이용할 수 있는 대역폭을 의도된 용도에 따라 적절하게 사용한다.
― 용도에 대한 최적의 성과를 달성한다.
유효한 국제표준을 준수하고는 있지만, 각 네트워크/데이터 결합 노드에 항상 호환된다고 할 수 없는
각각의 네트워크/데이터 커플링 구성/파라미터 설정이 나타날 수 있다.
그로 인한 파괴 가능성을 피하거나 적어도 최소화하기 위해서는 적어도 관련 표준에서 유도된
일련의 네트워크/데이터 커플링이 요구된다.
네트워크/데이터 커플링된 PEMS의 신뢰성 있는 설치를 보장하고 환자에 대한 위험성을 최소화하기
위해서는 PEMS 제조자, 책임 기관, 시스템 통합자는 모든 관련 기술적 파라미터를 서로 공유할
필요가 있다. 허용 불가능한 위험을 초래하는 부적절한 가정을 피하기 위해서는 이러한 수준의
세부사항이 필요하다.
그림 H.4에는 규정해야 할 파라미터 목록이 포함되어 있다. 네트워크/데이터 커플링 기술이 급격히
발전함에 따라 이 표는 시작점으로 볼 수 있을 것이다. 이 표를 관리하여야 하는지, 그리고 이 표를
누가 관리하여야 하는지를 명확히 하여야 할 것이다.
객체 설명 값/코멘트
애플리케이션 및 운영 체제
운영 체제/버전：
네트워크 프로토콜：
특정 애플리케이션/전송 프로토콜(사용하는 경우)에 대한 상세 데이터
HL 7 버전
사용한 메시지 유형의 형식
자유 필드(사용된 것)
포트
HL 7
HL7 프로토콜(TCP/IP 하위층)
A) Test： 검증
저장
B) Transfer： 조회/검색
C) Documentation： 인쇄 관리
모드성 작업 목록 관리
D) Organization： 수행된 절차 단계
연구 내용 통지
환자 관리
저장 계획
연구 요소 관리
E) Information：
결과 관리
DICOM Service
classes
F) External Storage： 매체 저장
예：컴퓨터 방사선촬영 이미지
DICOM Objects 그 밖의 모드성 객체
DICOM host name
그림 H.4 ― 네트워크/데이터 커플링에 규정할 필요가 있는 잠재적인 파라미터의 예

KS C IEC 60601－1:2011
329
객체 설명 값/코멘트
DICOM AET called
DICOM AET calling
DICOM Port called
DICOM Port calling
프로토콜 하위층에 대한 세부 파라미터
Physical connection
Network data Network interface card parameters
네트워크-관리
Port-number of connected Switch / HUB / Router
IP-Address
Subnet mask
Host-Name
IT-Domain
Active-Directory / LDAP Server
Default Gateway
(Access via Router)
원격 제어
Remote Monitoring
Modem Connection
Remote Service IP-
Address
Other Parameters
그림 H.4 ― 네트워크/데이터 커플링에 규정할 필요가 있는 잠재적인 파라미터의 예(계속)

KS C IEC 60601－1:2011
330
부속서 I
(참고)
ME 시스템의 양상
I.1 ME 기기와 비ME 기기의 조합
I.1.1 개요
이 부속서는 각기 다른 장비의 조합이 다양한 의료 환경에서 사용될 때 발생할 수 있는 상황을
요약한 것이다. 이 요약을 간단하게 하기 위해 상황마다 두 개 이하의 장비 품목(A와 B)을 사용한다.
I.1.2 의료 환경에서의 국소성
다음의 국소성이 예상된다(표 I.1 참조).
― 의료적으로 사용되는 공간의 일부인 환자 환경
― 환자 환경 이외 의료적으로 사용되는 공간
― 의료적으로 사용되지 않는 공간(치료를 위해 설계되지 않은 공간, 예를 들어 사무실, 보관실 등)
위에 열거한 세 가지 국소성 각각에 보호 접지를 할 수 있다.
비고 각 국소성에 있는 보호 접지 사이에는 전위차(V)가 존재할 수 있다. 환자 환경에 있는 장비의
보호 접지(고장 상태)가 단절된 경우, 이 전위차는 장비 외함에 나타날 수 있어, 조작자가
장비와 환자를 동시에 접촉하는 경우에는 조작자나 환자에게, ME 기기가 B형의 것인 경우에는
환자에게 위험요소를 야기할 수 있다.
I.1.3 기본 원리
― 환자에게는 이 표준을 준수하는 ME 기기의 장착부만을 연결하여야 할 것이다. 그 밖의 기기는 관
련 IEC 또는 ISO 표준을 준수하여야 할 것이다.
― 고장 상태에서 허용 접촉 전류는 500 μA이다.
― 본래 의도된 비의료용으로 적용할 수 있는 안전 표준(IEC XXXXX이라 함)을 준수하며 환자 환경
에 놓여진 모든 기기에는 접촉 전류가 16.6.1에서 정한 값을 초과할 경우 접촉 전류를 제한하는
대책이 필요하다.
I.1.4 ME 시스템의 예
환자 환경 내에는 두 가지 장비 품목이 놓여 있다(표 I.1의 상황 1번 참조).
지정된 1a부터 1f까지에는 몇 가지 가능성이 있다.
1a：품목 A와 B가 모두 IEC 60601을 준수하는 경우：16.6을 만족한다.
1b：IEC 60601을 준수하는 품목 A와 B는 모두 다중 콘센트를 통해 전원이 인가되는 경우：다중
콘센트의 접지 도체가 파손되면 누설 전류가 매우 높을 수도 있다.

KS C IEC 60601－1:2011
331
1c：품목 A는 IEC 60601을 준수하고 품목 B는 IEC XXXXX를 준수하는 경우：단일 보호 접지 도체
또는 기기의 등가 도체가 단절될 때는 필요하다면 추가적인 보호 접지 또는 분리된 변압기를 품목
B에 적용하여 품목 B의 접촉 전류만 제한하여야 한다.
1d：1c와 동일하지만 두 품목이 다중 콘센트을 통해 전원이 인가되는 경우：1b와 1c에서 열거한
원인으로 누설 전류가 너무 높을 수도 있다.
1e：품목 A가 IEC 60601을 준수하며 IEC XXXXX를 준수하는 품목 B에 삽입된 상태에서 품목 A가
품목 B로부터 전원이 인가되는 경우：품목 B에는 제조자에 의해 기술한 전원공급 대책이 필요하며
16.3의 요구사항을 충족하여야 한다. 필요하다면 추가적인 보호 접지 또는 분리 변압기를 품목 B에
적용한다.
1f：1e와 동일하지만 품목 A는 품목 B에 삽입되지 않는다. 1e를 참조한다.
상황 2와 3은 표 I.1의 상황 1로부터 유도할 수 있다.
비고 표 I.1에 나타낸 실질적인 적합 여부 확인 방법은 완전한 목록은 아니다.

KS C IEC 60601－1:2011
332
표 I.1 ― ME 시스템 예시의 일부 예
상황 번호
의료적으로 사용되는 공간
의료적으로
사용되지
않는 공간
누설 전류 한계
값을 초과할 수
있는 원인의 예
실질적인 적합
여부 확인 방법
모든 상황에
16.5를 적용한다.
1a 품목 A와 품
목 B가 ME
기기이다.
1b 품목 A와 품목
B는 다중 콘센
트를 통해 전원
이 인가되는
ME 기기이다.
1c 품목 A는 ME
기기이고 품목
B는 ME 기기가
아니다.
1d 품목 A는 ME 기
기이고 품목 B는
다중 콘센트를
통해 전원이 인
가되는 비ME 기
기이다.
1e 품목 A는 품목 B
에 규정된 전원공
급기로부터 전원
이 인가되는 ME
기기이다.
1f 품목 A는 품목
B의 비 ME 기
기 전원공급기
로부터 전원이
인가되는 ME
기기이다.
동일 유형의 다
중 장착부는 환
자의 총 누설
전류가 한계값
을 초과하게 할
수 있다.
비고 1 참조
-환자의 총 누설
전류를 검증한다
다중 콘센트의
접지 도체가 파
손된다.
1a 참조
-추가적인 보호
접지 연결(A
또는 B), 또는
- 분리 변압기
품목 B의
접촉 전류가
너무 높다.
다중 콘센트의
접지 도체가 파
손되거나 품목
B의 접촉 전류
가 너무 높다.
-추가적인 보호
접지 연결(A
또는 B), 또는
-분리 변압기
품목 B의
접촉 전류가
너무 높다.
-추가적인 보호
접지 연결(B),
또는
-분리 변압기(B).
-추가적인 보호
접지 연결(B),
또는
-분리 변압기
(B)
주전원
플러그
주전원
플러그
주전원
플러그
주전원
플러그
주전원
플러그
주전원
플러그
다중 콘센트
다중 콘센트
환자 환경 내부 환자 환경
외부

KS C IEC 60601－1:2011
333
표 I.1 ― ME 시스템 예시의 일부 예(계속)
비고 1 한계값을 초과하는 접촉 전류 또는 접지 누설 전류의 원인이 없다.
비고 2 IEC 60601：IEC 60601을 준수하는 의료기기
의료적으로 사용되는 공간
상황 번호 환자 환경 내부 환자 환경
외부
의료적으로
사용되지
않는 공간
누설 전류 한계
값을 초과할 수
있는 원인의 예
실질적인 적합
여부 확인 방법
모든 상황에 16.5
를 적용한다.
2a 품목 A와 B가
ME 기기이다.
2b 품목 A와 품목
B는 다중 콘센트
를 통해 전원이
인가되는 ME 기
기이다.
2c 품목 A는 ME
기기이고 품목
B는 ME 기기가
아니다.
2d 품목 A는 ME 기
기이고 품목 B는
다중 콘센트를
통해 전원이 인
가되는 비ME 기
기이다.
3a 품목 A와 품
목 B가 ME
기기이다.
3b 품목 A는 ME
기기이고 품목
B는 ME 기기
가 아니다.
3c 품목 A는 ME
기기이고 품목
B는 ME 기기
또는 비ME 기
기이다.
누설 전류를
초과하는 원인
없음
다중 콘센트의
접지 도체가
파손된다.
B의 접촉 전류가
너무 높다.
16.5의 해설 참조
다중 콘센트의
접지 도체가
파손된다.
누설 전류를
초과하는 원인
없음
B의 접촉 전류가
너무 높다.
16.5의 해설 참조
a)A와 B의 보호
접지 연결부 사
이 전위차
b)B의 접촉 전류
가 너무 높다.
16.5의 해설 참조
-추가 대책이
필요하지 않
다.
-추가적인 보호
접지 연결(A
또는 B), 또는
-분리 변압기
-금속 커넥터
외장을 사용하
지 않는다.
-분리 장치
-추가적인 보호
접지 연결(A
또는 B), 또는
-분리 변압기
-추가 대책이
필요하지 않
다.
-금속 커넥터
외장을 사용하
지 않는다.
-분리 장치
-추가적인 보호
접지 연결(A ),
또는
-분리 장치
-금속 커넥터
외장을 사용하
지 않는다.
주전원
플러그
주전원
플러그
주전원
플러그
주전원
플러그
주전원
플러그
주전원
플러그
주전원
플러그
주전원
플러그
주전원
플러그
주전원
플러그
다중 콘센트
다중 콘센트
공통 보호 접지
공통 보호 접지
공통 보호 접지 전위차가 있는
보호 접지

KS C IEC 60601－1:2011
334
비고 3 IEC xxxxx：관련 IEC 안전 표준을 준수하는 비의료기기
비고 4 분리 변압기：16.9.2.1 참조
비고 5 기기 “B”가 환자 환경 외부에 있고 기기 “A”가 2종 기기이고 A에 기기 “B”의 보호 접지 접속
부에 연결된 닿을 수 있는 도전부가 있다면, 추가 안전 대책, 예를 들어 “B”에 대한 추가 보
호 접지 또는 분리 변압기 또는 분리 장치가 필요할 수 있다.
I.2 다중 콘센트(MSO)의 적용 예
그림 I.1은 다중 콘센트의 구조 예를 나타낸 것이다. 그림 I.2는 다중 콘센트의 적용 예를 나타낸
것이다.
그림 I.1 ― 다중 콘센트(MSO) 구조의 예
(공구를 사용해서만 닿을 수 있음)
ME 기기용 수 플러그
커버
스페이서
MSO에 고정된
플레이트
MSO
A-A 단면도(수 플러그 연결됨)

KS C IEC 60601－1:2011
335
그림 I.2 ― 다중 콘센트(MSO)의 적용 예
다중 콘센트
다중 콘센트
콘센트
특수 콘센트가 있는
변압기 조립체
다중 콘센트가 영구
접속된 변압기 조
립체
다중 콘센트를 내장한
변압기 조립체
일체형 MSO와 변압기
조립체의 회로도

KS C IEC 60601－1:2011
336
부속서 J
(참고)
절연 경로의 개설
(8.5.1 참조)
그림 J.1 ― 절연 예 1
그림 J.2 ― 절연 예 2
그림 J.3 ― 절연 예 3
주전원
부분 2차 회로
보호 접지가 된 외함
주전원
부분 2차 회로
보호 접지가 되지 않은 외함
부가 절연
1개의 보호 수단
주전원
부분 중간 부분
기초 절연
1개의 보호 수단

KS C IEC 60601－1:2011
337
그림 J.4 ― 절연 예 4
그림 J.5 ― 절연 예 5
그림 J.6 ― 절연 예 6
(사용 전압에 대한 것)
1 MOPP (최대 주전원전압
(8.5.2.1 참조)에 대한 것)
주전원
부분
신호 입력/
출력 부 환자
접속부
주전원
부분 2차 회로 환자
접속부
환자 접속부
부유 회로
내 전압

KS C IEC 60601－1:2011
338
비고 사용 전압은 최대 주전원 전압이다.
그림 J.7 ― 절연 예 7
환자 접속부

KS C IEC 60601－1:2011
339
부속서 K
(참고)
간략화한 환자누설전류 다이어그램
그림 K.2, K.4, K.5는 정상 상태도 아니고 단일 고장 상태도 아닌 상태에서 표 4의 특별 시험 조건을
나타낸 것이다.
그림 F.1의 전원 측정 회로가 포함된 예
그림 K.1 ― 절연재료로 만들어진 외장을 갖춘 ME 기기
(단순화된 그림 15)
[8.7.4.7 a) 참조]
그림 F.1의 전원 측정 회로가 포함된 예
그림 K.2 ― F형 장착부를 갖춘 ME 기기
(단순화된 그림 16)
[8.7.4.7 b) 참조]
환자
접속부
신호입력/
출력 부분
적용부
유형
특별 시험
조건
주전원
부분
환자
접속부
EUT 부착 표면
적용부
유형 정상 상태 단일 고장
상태
전류(μA)
전류(μA)

KS C IEC 60601－1:2011
340
그림 F.1의 전원 측정 회로가 포함된 예
그림 K.3 ― 장착부 및 신호 입력/출력 부를 갖춘 ME 기기
(단순화된 그림 17)
[8.7.4.7 c) 참조]
그림 F.1의 전원 측정 회로가 포함된 예
그림 K.4 ― 보호 접지하지 않은 B형 장착부의 환자 접촉부를 갖춘 ME 기기
(단순화된 그림 18)
[8.7.4.7 d) 참조]
환자
접속부
신호 입력/
출력 부분
적용부
유형 정상 상태 단일 고장
상태
전류(μA)
적용부
유형
특별 시험
조건
환자
접속부
보호 접지가 되지
않은 부분
전류(μA)

KS C IEC 60601－1:2011
341
그림 F.1의 전원 측정 회로가 포함된 예
그림 K.5 ― 보호 접지가 되지 않은 BF형 장착부가 환자에게 접속된 ME 기기
(단순화된 그림 18)
[8.7.4.7 d) 참조]
환자
접속부
보호 접지가 되지
않은 부분
적용부
유형
특별 시험
조건
전류(μA)

KS C IEC 60601－1:2011
342
부속서 L
(규정)
삽입 절연 없이 사용하는 절연 권선 와이어
(8.8.2 참조)
L.1 개요
이 부속서는 삽입 절연 없이 권선형 구성요소에 기초절연, 부가절연, 이중절연 또는 강화절연을
제공하기 위하여 절연을 사용하여도 무방한 권선을 규정한다.
이 부속서에서는 지름이 0.05~5.00 mm인 원형 권선을 다룬다.
L.2 권선 구조
권선이 나선형으로 감긴 2개층 이상의 테이프로 절연되어 있다면 그 층의 겹침은 권선형 구성요소를
제조하는 동안 연속하여 겹치도록 하기에 적합한 것이어야 한다. 나선형으로 감긴 권선 절연 층은
겹침의 양을 유지하도록 충분히 고정되어야 한다.
L.3 형식 시험
권선은 달리 규정하지 않는 한, 15~35 ℃의 온도와 45~75 %의 상대습도에서 실시한, L.3.1~L.3.4의
시험을 통과하여야 한다.
L.3.1 절연내력
시험 시료는 KS C IEC 60851－5：2003, 부속절 4.4.1(연선에 대한 것)에 따라 제작한다. 그리고 나서
적합한 유형과 MOP의 개수에 대하여 시료에 8.8.3의 시험을 실시한다. 시험 전압은 표 6과 표
7(8.8.3 참조)의 적정 전압의 적어도 2배이어야 하며, 최소한,
―
 기초절연 또는 부가절연의 경우 3 000 V,
또는
―
 강화절연의 경우 6 000 V
이어야 한다.
L.3.2 가요성 및 점착
시료는 표 L.1의 맨드릴 지름을 사용하여 KS C IEC 60851－3：2003, 부속절 5.1.1의 시험 8을

실시한다. 그리고 나서 시료를 KS C IEC 60851－3：2003에 따라 검사한 후, 적합한 유형과 MOP의
개수에 대하여 8.8.3의 시험을 실시한다. 다만, 시험 전압은 와이어와 맨드릴 사이에 가한다. 시험
전압은 적어도 표 6과 표 7(8.8.3 참조)의 적정전압이어야 하며, 최소한,
―
 기초절연 또는 부가절연의 경우 1 500 V,
또는
―
 강화절연의 경우 3 000 V
이어야 한다.

KS C IEC 60601－1:2011
343
표 L.1 ― 맨드릴 지름
공칭 도체 지름
mm
맨드릴 지름
mm±0.2 mm
0.05~0.34
0.35~0.49
0.50~0.74
0.75~2.49
2.50~5.00
4.0
6.0
8.0
10.0
도체 지름의 4배a
a KS C IEC 60317－43[9]에 따름.
맨드릴에 와이어를 감는 동안 와이어에 적용하여야 할 인장은 (118
±11.8) MPa[(118
±11.8) N/mm2
]
에
상당하는 와이어 지름으로부터 계산한다.
L.3.3 열 충격
시료에 KS C IEC 60851
－6
：2003
의 시험 9
을 실시한 후,
적합한 유형과 MOP
의 개수에 대하여
8.8.3
의 절연내력 시험을 실시한다.
다만,
시험 전압은 와이어와 맨드릴 사이에 가한다.
이 전압은 표
6
과 표 7(8.8.3
참조)
의 적정 전압 이상이다.
최소한,
―
 기초절연 또는 부가절연의 경우 1 500 V,
또는
―
 강화절연의 경우 3 000 V
이어야 한다.
오븐 온도는 표 L.2
의 절연 온도 등급에 대한 관련 온도이다.
맨드릴에 감는 동안 와이어에 가해진 인장력과 맨드릴 지름은 L.3.2
와 같다.
전기적 세기 시험은 오븐에서 꺼낸 후 실온에서 실시한다.
표 L.2 ― 오븐 온도
온도 등급 A
(105)
E
(120)
B
(130)
F
(155)
H
(180)
오븐 온도
℃±5 ℃ 200 215 225 240 260
L.3.4 굽힘 후 전기적 세기의 유지
상기 L.3.2
에서와 같이 5
개 시료를 준비하고 다음과 같이 시험한다.
각 시료를 맨드릴에서 제거하여
용기 안에 넣는다.
이때 적어도 5 mm
의 메탈 쇼트(metal shot)
에 의해 둘러싸일 수 있도록 놓는다.
시료에서 도체의 끝은 섬락을 피할 수 있을 정도로 충분히 긴 것이어야 한다.
쇼트는 지름이 2 mm
이하이어야 하며,
스테인리스강,
니켈 또는 니켈도금철의 볼(ball)
로 이루어진다.
시험대상 시료가
적어도 5 mm
의 쇼트로 덮일 때까지 쇼트를 서서히 용기에 붓는다.
이 쇼트는 적절한 용매(
예：1,1,1-
트리클로로에탄)
로 주기적으로 청소한다.
비고 상기 시험 절차는 KS C IEC 60851－5：2003(개정1판을 포함한 2판, 폐기되지 않음), 4.6.1 c)를
복제한 것이다. 이 절차는 그 표준의 3판에는 포함되어 있지 않다.
시험 전압은 적어도 표 6
과 표 7(8.8.3
참조)
의 적정 시험 전압이다.
최소한,

KS C IEC 60601－1:2011
344
―
 기초절연 또는 부가절연의 경우 1 500 V,
또는
―
 강화절연의 경우 3 000 V
이어야 한다.
시험 전압은 쇼트와 도체 사이에 가한다.
맨드릴에 감는 동안 와이어에 가해진 인장력과 맨드릴 지름은 L.3.2
와 같다.
L.4 제조 중 시험
L.4.1 일반사항
와이어 제조자는 제조 중에 L.4.2
와 L.4.3
에 규정된 전기적 세기 시험을 와이어에 실시하여야 한다.
L.4.2 검수 시험
검수 시험을 위한 시험 전압은 적합한 유형과 MOP
의 개수에 대하여 표 6
과 표 7(8.8.3
참조)
의 적정
전압이어야 한다.
최소한,
―
 기초절연 또는 부가절연의 경우 1 500 V(
실효값),
또는 2 100 V(
첨두값)
―
 강화절연의 경우 3 000 V(
실효값)
또는 4 200 V(
첨두값)
이어야 한다.
L.4.3 샘플링 시험
연선 시료는 KS C IEC 60851
－5
：2003
의 부속절 4.4.1
에 따라 시험한다.
최소 절연파괴 전압은
적합한 유형과 MOP
의 개수에 대하여 표 6
과 표 7(8.8.3
참조)
의 적정 전압의 2
배이어야 한다.
최소한,
―
 기초절연 또는 부가절연의 경우 3 000 V(
실효값),
또는 4 200 V(
첨두값)
―
 강화절연의 경우 6 000 V(
실효값)
또는 8 400 V(
첨두값)
이어야 한다.

KS C IEC 60601－1:2011
345
참고문헌
[1] KS C IEC 60050－151：2003, 국제 전기 기술 용어－제151부：전기 및 자기 장치
[2] KS C IEC 60050－195：1998, 국제 전기 기술 용어－제195부：감전 보호용 접지
[3] KS C IEC 60050－441：2001, 국제 전기 용어－제441장：배전반, 제어반 및 퓨즈
[4] IEC 60050－826:2004, International Electrotechnical Vocabulary (IEV)－Part 826：Electrical
installations
[5] KS C IEC 60073, 인간－컴퓨터 간 인터페이스, 표시와 확인을 위한 기본과 안전 지침－표시기와
작용기를 위한 코딩
[6] KS C IEC 60086－1, 일차전지－일반사항
[7] KS C IEC 60127－6, 소형 퓨즈－제6부：소형 퓨즈 링크용 퓨즈 홀더
[8] KS C IEC 60309－1, 산업용 플러그, 콘센트 및 커플러－제1부：일반 요구사항
[9] KS C IEC 60317－43, Specifications for particular types of winding wires－Part 43：Aromatic
polyimide tape wrapped round copper wire, class 240
[10] KS C IEC 60364－7-710, 건축 전기 설비－제7－710부：특수 설비 또는 특수 장소에 대한 요구
사항－ 의료 장소
[11] KS C IEC 60479－1:2007, 인체와 가축에 대한 전류의 영향－제1부：일반적인 양상
[12] KS C IEC 60513:2002, 의료 전기 기기 안전 규격의기본적인 측면
[13] KS C IEC 60601－1-1:2002, 의료용 전기 기기－제1－1부：안전에 관한 일반 요구 사항－부가
규격：의료용 전기 시스템의 안전 요구 사항
[14] KS C IEC 60601－1-4:2002, 의료용 전기 기기－제1－4부：안전에 관한 일반 요구 사항－부가
규격：프로그램 가능한전기 의료 시스템
[15] KS C IEC 60601－2-4, 제새동기
[16] KS C IEC 60601－2-49:2011, 의료용 전기 기기－제2－49부：다기능 환자 감시기의 안전에 관한
개별 요구 사항
[17] KS C IEC 60695－1-1, 화재 위험성 시험－제1－1부：전기 제품의 화재 위험성 평가 지침－일반
지침
[18] IEC 60721(all parts), Classification of environmental conditions
[19] IEC 60788:2004, Medical electrical equipment – Glossary of defined terms
[20] KS C IEC 60990, 접촉 전류와 보호 도체 전류의 측정법
[21] KS C IEC 61000－4-11, 전기자기적합성(EMC)－제4－11부：시험 및 측정 기술－전압 강하, 순시
정전 및 전압 변동 내성 시험
[22] KS C IEC 61010－1：2009, 측정, 제어 및 실험실용 전기기기의 안전요구사항－제1부：일반
요구사항
[23] KS C IEC 61140：2001, 감전 보호－설비 및 기기의 공통 사항
[24] IEC 61258, Guidelines for the development and use of medical electrical equipment educational

KS C IEC 60601－1:2011
346
materials
[25] KS C IEC 62079：2003, 지시 준비－구성, 내용 및 프레젠테이션
[26] IEC 62304, Medical device software－Software life-cycle processes
[27] KS B ISO 407, 소형 의료용 가스 실린더－핀 인덱스 요크형 밸브 연결기
[28] ISO 5805, Mechanical vibration and shock－Human exposure－Vocabulary
[29] KS B ISO 8041, 진동에 대한 인체의 반응－측정 기기
[30] KS P ISO 13485, 의료용구－품질경영시스템－법적 목적을 위한 요구사항
[31] KS P ISO 14708－1, 외과용 이식재－이식 가능한 활성 의료 장비－제1부：제조회사가 제공해야
하는 안전성, 표시, 정보에 대한 기본 요구사항
[32] IEV-DB：2002, International Electrotechnical Vocabulary
[33] KS A ISO/IEC Guide 51：2003, 안전 측면－규격에 안전 측면을 포함시키기 위한 지침
[34] ACGIH Threshold Limit Values and Biological Exposure Indices (2000 handbook) ISBN：1-882417-
36-4
[35] ASTM STP 1262, Environmental Toxicology and Risk Assessment, 4th Volume, Editor(s)：T.W. La
Point, F. T. Price, E.E. Little, Published 1996, ISBN:0-8031-1998-4
[36] ASTM STP 1267, Flammability and Sensitivity of Materials in Oxygen-Enriched Atmospheres:7th
Volume, Editor(s)：Janoff/Royals/Gunaji, Published 1996, ISBN:0-8031-2004-4
[37] ASTM STP 1395, Flammability and Sensitivity of Materials in Oxygen-Enriched Atmospheres, Ninth
Volume, Editor(s)：T.A. Steinberg; B.E. Newton; H.D. Beeson, Published 2000, ISBN:0-8031-2871-1
[38] EN 563, Safety of machinery－Temperatures of touchable surfaces－Ergonomic data to establish
temperature limit Values for hot surfaces
[39] ICRP Publication 60：1990 Recommendations of the International Commission on Radiological
Protection, Annals of the ICRP Volume 21/1-3, International Commission on Radiological Protection,
1992
[40] MIL-HDBK-217：1995, Reliability prediction of electronic equipment
[41] NFPA 53：1999, Recommended practice on materials, equipment and systems used in oxygen-
enriched atmospheres
[42] NFPA 99：2002, Standard for Health Care Facilities
[43] UL 1439：1998, Test for sharpness of edges on equipment
[44] UL 2601-1：1997, Medical Electrical Equipment－Part 1：General Requirements for Safety
[45] DALZIEL, CF., Re-evaluation of lethal electric currents. IEEE Transactions on Industry and General
Applications, September/October 1968, Vol. 1 GA–4, No. 5
[46] DOLAN, AM., HORACEK, BM., RAUTAHARAJU, PM., Medical Instrumentation (abstract), January
12, 1953, 1978
[47] GREEN, HL., Electrical Safety Symposium Report. Department of Health and Social Security, United
Kingdom, October 1975
[48] KEESEY, JC. and LETCHER, FS., Human thresholds of electric shock at power transmission
frequencies. Arch. Environ. Health, October 1970, Vol. 21
[49] ROY, OZ., 60 Hz Ventricular fibrillation and rhythm thresholds and the non-pacing intracardiac

KS C IEC 60601－1:2011
347
catheter. Medical and Biological Engineering, March 1975
[50] RAFFERTY, E B., GREEN, HL., YACOUB, MH., Disturbances of heart rhythm produced by 50 Hz
leakage currents in human subjects. Cardiovascular Research, March 1975, Vol. 9, No. 2, pp. 263-
265
[51] SANDERS, MS. and McCORMICK, EJ., Human Factors In Engineering and Design,” 7 th Ed.,
McGraw-Hill, Inc., ISBN 0-07-054901-X
[52] SCHWARTZ, SI., SHIRES, GT., SPENCER, FC., STORER, EH., Principles of Surgery, 7 th Ed.,
McGraw-Hill, Inc., ISBN 0-07-054256-2
[53] STARMER, CF. and WHALEN, RE., Current density and electrically induced Ventricular fibrillation.
Medical Instrumentation, January-February 1973, Vol. 7, No. 1.
[54] WATSON, AB. and WRIGHT, JS., Electrical thresholds for Ventricular fibrillation in man. Medical
Journal of Australia, June 16, 1973
－본－

한국산업표준 의료용 전기기기－제1부：기본 안전 및 필수 성능에 관한 일반 요구사항
발간 • 보급 한 국 표 준 협 회
153－787 서울특별시 금천구 가산동 가산디지털 1길 92
에이스하이엔드타워3차(13층)
☎ (02)2624－0114
☎ (02)2624－0148∼9
http://www.kssn.net

KS C IEC 60601－1:2011
KSKSKS
SKSKS
KSKS
SKS
KS
SKS
KSKS
SKSKS
KSKSKS
Medical electrical equipment－Part 1：
General requirements for basic safety
and essential performance
ICS 11.040
Korean Agency for Technology and Standards
http://www.kats.go.kr
