queueId: ingest-1781569954406-vaq
sourcePath: raw/sources/RA/20_Standard(국제)/01 Safety/IEC 62348 Common aspects of electrical equipment [영문].pdf
combinedPath: raw/sources/_preprocessed/RA/_combined/b380d53bd0f2/IEC 62348 Common aspects of electrical equipment [영문]__b380d53bd0f2_combined.txt
canonicalGroupId: 66bc23fd6ba0
productSignal: Unclassified
authoritySignal: general
pilotRank: 1956

SOURCE_TEXT
62A/450/CD
COMMITTEE DRAFT (CD)
IEC/TC or SC:
62A
Project number
IEC 62348/TR Ed. 1.0
Title of TC/SC:
Common aspects of electrical equipment used in
medical practice
Date of circulation
2004-04-09
Closing date for comments
2004-07-09
Also of interest to the following committees
TC 62, SC 62B/C/D, TC 66, TC 77, ISO/TC
106/SC 6, ISO/TC 121/SC 3, ISO/TC 150/SC 6,
ISO/TC 210, CENELEC TC 62
Supersedes document
62A/392/NP and 62A/408/RVN
Functions concerned:
Safety EMC Environment Quality assurance
Secretary:
Mr. Charles SIDEBOTTOM
Medtronic, Inc.
710 Medtronic Parkway, ms LC270
Minneapolis, MN 55432 USA
E-mail: charles.sidebottom@medtronic.com
THIS DOCUMENT IS STILL UNDER STUDY AND SUBJECT TO
CHANGE . IT SHOULD NOT BE USED FOR REFERENCE PURPOSES .
RECIPIENTS OF THIS DOCUMENT ARE INVITED TO SUBMIT , WITH
THEIR COMMENTS , NOTIFICATION OF ANY RELEVANT PATENT
RIGHTS OF WHICH THEY ARE AWARE AND TO PROVIDE
SUPPORTING DOCUMENTATION .
Title:
Mapping between the clauses of the third edition of IEC 60601-1 and the 1998 edition as amended
(Titre) :
Introductory note
This technical report provides a tool to assist users of IEC 60601-1 to trace requirements between the
second CDV of the third edition (62A/449/CDV) and their source in the documents that form the basis of
the third edition; principally the second edition as amended.
Please note that, by arrangement with IEC Central Office, the closing date for comment on this
Committee Draft is the same as the voting period on the second CDV of the third edition of IEC 60601-1.
The secretariat of IEC/SC 62A plans to circulate this document modified appropriately as a Draft
Technical Report in parallel with the FDIS of the third edition of IEC 60601-1.
FORM CD (IEC)
2002-08-08
Copyright © 2004 International Electrotechnical Commission, IEC. All rights reserved. It is
permitted to download this electronic file, to make a copy and to print out the content for the sole
purpose of preparing National Committee positions. You may not copy or "mirror" the file or
printed version of the document, or any part of it, for any other purpose without permission in
writing from IEC.

62348 TR © IEC 2004 – 2 – 62A/450/CD
CONTENTS
Page
Foreword ..............................................................................................................................3
1 Scope ............................................................................................................................5
2 Mapping .........................................................................................................................5
2.1 Mapping to the second edition of IEC 60601-1........................................................5
2.2 Mapping to the second edition of IEC 60601-1-1...................................................41
2.3 Mapping to the first edition of IEC 60601-1-4, as amended ...................................43
2.4 Mapping from the Committee Draft for Vote of IEC 60601-1 ..................................44
T ABLES
Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as
amended and the Committee Draft for Vote of the Third Edition .............................................5
Table 2 – Mapping between the elements of the Second Edition of IEC 60601-1-1 and
the Committee Draft for Vote of the Third Edition .................................................................42
Table 3 – Mapping between the elements of the First Edition of IEC 60601-1-4 as
amended and the Committee Draft for Vote of the Third Edition ...........................................44
Table 4 – Mapping between the elements of the Committee Draft for Vote of the Third
Edition of IEC 60601-1 (62A/449/CDV) to other standards ...................................................45

62348 TR © IEC 2004 – 3 – 62A/450/CD
INTERNATIONAL ELECTROTECHNICAL COMMISSION
____________
Mapping between the clauses of the third edition of IEC 6060-1 and the
1998 edition as amended
FOREWORD
1) The International Electrotechnical Commission (IEC) is a worldwide organization for standardization comprising
all national electrotechnical committees (IEC National Committees). The object of IEC is to promote
international co-operation on all questions concerning standardization in the electrical and electronic fields. To
this end and in addition to other activities, IEC publishes International Standards, Technical Specifications,
Technical Reports, Publicly Available Specifications (PAS) and Guides (hereafter referred to as “IEC
Publication(s)”). Their preparation is entrusted to technical committees; any IEC National Committee interested
in the subject dealt with may participate in this preparatory work. International, governmental and non-
governmental organizations liaising with the IEC also participate in this preparation. IEC collaborates closely
with the International Organization for Standardization (ISO) in accordance with conditions determined by
agreement between the two organizations.
2) The formal decisions or agreements of IEC on technical matters express, as nearly as possible, an international
consensus of opinion on the relevant subjects since each technical committee has representation from all
interested IEC National Committees.
3) IEC Publications have the form of recommendations for international use and are accepted by IEC National
Committees in that sense. While all reasonable efforts are made to ensure that the technical content of IEC
Publications is accurate, IEC cannot be held responsible for the way in which they are used or for any
misinterpretation by any end user.
4) In order to promote international uniformity, IEC National Committees undertake to apply IEC Publications
transparently to the maximum extent possible in their national and regional publications. Any divergence
between any IEC Publication and the corresponding national or regional publication shall be clearly indicated in
the latter.
5) IEC provides no marking procedure to indicate its approval and cannot be rendered responsible for any
equipment declared to be in conformity with an IEC Publication.
6) All users should ensure that they have the latest edition of this publication.
7) No liability shall attach to IEC or its directors, employees, servants or agents including individual experts and
members of its technical committees and IEC National Committees for any personal injury, property damage or
other damage of any nature whatsoever, whether direct or indirect, or for costs (including legal fees) and
expenses arising out of the publication, use of, or reliance upon, this IEC Publication or any other IEC
Publications.
8) Attention is drawn to the Normative references cited in this publication. Use of the referenced publications is
indispensable for the correct application of this publication.
9) Attention is drawn to the possibility that some of the elements of this IEC Publication may be the subject of
patent rights. IEC shall not be held responsible for identifying any or all such patent rights.
The main task of IEC technical committees is to prepare International Standards. However, a
technical committee may propose the publication of a technical report when it has collected
data of a different kind from that which is normally published as an International Standard, for
example "state of the art".
IEC 62348, which is a technical report, has been prepared by subcommittee 62A; Common
aspects of electrical equipment used in medical practice, of IEC technical committee 62:
Electrical equipment in medical practice.
The text of this technical report is based on the following documents:
Enquiry draft Report on voting
XX/XX/DTR XX/XX/RVC
Full information on the voting for the approval of this technical report can be found in the
report on voting indicated in the above table.

62348 TR © IEC 2004 – 4 – 62A/450/CD
This publication has been drafted in accordance with the ISO/IEC Directives, Part 2.
The committee has decided that the contents of this publication will remain unchanged until
______. At this date, the publication will be
• reconfirmed;
• withdrawn;
• replaced by a revised edition, or
• amended.

62348 TR © IEC 2004 – 5 – 62A/450/CD
INTERNATIONAL ELECTROTECHNICAL COMMISSION
____________
Mapping between the clauses of the third edition of IEC 6060-1 and the
1998 edition as amended
1 Scope
This technical report provides a tool to assist users of IEC 60601-1 to trace requirements
between the third edition and their source in the documents that form the basis of the third
edition; principally the second edition as amended.
This report is intended to be used by:
– those who must align standards based on the second edition of IEC 60601-1 with the third
edition;
– manufacturers of medical electrical equipment or medical electrical systems;
– health care regulatory authorities, test houses and other organizations responsible for
implementing standards for medical electrical equipment and medical electrical systems
2 Mapping
2.1 Mapping to the second edition of IEC 60601-1
The first column in Table 1 lists in numerical sequence the elements of the second edition of
IEC 60601-1 as amended. The first few words of the title or paragraph text are provided to
assist in locating the element in the second edition. The second column gives the clause,
title, and page number where that element has been addressed in the third edition.
Elements that were deleted because they were not used in the second edition are marked as
“Not used, Deleted.” Elements that were deleted during the preparation of the Committee
Draft for Vote are marked simply as “Deleted.”
Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as amended
and the Committee Draft for Vote of the Third Edition
IEC 60601-1
Second Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Page
SECTION 1 – GENERAL, Heading Deleted
1 “Scope and object” 1 Scope, object and related
standards ................................ 17
1.1 “Scope” 1.1 Scope...................................... 17
1.2 “Object” 1.2 Object ..................................... 17
1.3 “Particular Standards” 1.3 Particular Standards ................ 17
1.4 Not used, Deleted
1.5 “Collateral Standards” 1.4 Collateral Standards ................ 17

62348 TR © IEC 2004 – 6 – 62A/450/CD
Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as
amended and the Committee Draft for Vote of the Third Edition (continued)
IEC 60601-1
Second Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Page
2 “Terminology and
definitions”
3 Terminology and
definitions................................ 21
2.1 ‘Equipment parts,
auxiliaries and
accessories”, Deleted
2.1.1 “Access cover” 3.1 A CCESS COVER ......................... 21
2.1.2 “Accessible metal part”,
Deleted
2.1.3 “Accessory” 3.3 A CCESSORY ............................. 21
2.1.4 “Accompanying document” 3.4 A CCOMPANYING DOCUMENT ........ 21
2.1.5 “Applied part” 3.8 A PPLIED PART ........................... 22
2.1.6 “Enclosure” 3.26 E NCLOSURE .............................. 26
2.1.7 “F-type isolated (floating)
applied part”
3.29 F- TYPE ISOLATED (floating)
APPLIED PART ............................ 26
2.1.8 Not used, Deleted
2.1.9 “Internal electrical power
source
3.44 I NTERNAL ELECTRICAL
POWER SOURCE ......................... 28
2.1.10 “Live”, Deleted
2.1.11 Not used, Deleted
2.1.12 “Mains part” 3.48 M AINS PART .............................. 28
2.1.13 Not used, Deleted
2.1.14 Not used, Deleted
2.1.15 “Patient circuit”, Deleted
2.1.16 Not used, Deleted
2.1.17 “Protective cover”, Deleted
2.1.18 “Signal input part” 3.115 S IGNAL INPUT / OUTPUT PART ........ 36
2.1.19 “Signal output part”,
Combined with 2.1.18
3.115 S IGNAL INPUT / OUTPUT PART ........ 36
2.1.20 Not used, Deleted
2.1.21 “Supply equipment”,
Deleted
2.1.22 “Accessible part” 3.2 A CCESSIBLE PART ...................... 21
2.1.23 “Patient connection” 3.77 P ATIENT CONNECTION ................ 32
2.1.24 “Type B applied part” 3.133 T YPE B APPLIED PART ................. 38
2.1.25 “Type BF applied part” 3.134 T YPE BF APPLIED PART ............... 38
2.1.26 “Type CF applied part” 3.135 T YPE CF APPLIED PART ............... 38
2.1.27 “Defibrillation-proof applied
part”
3.20 D EFIBRILLATION - PROOF
APPLIED PART ............................ 25
2.2 “Equipment types”, Deleted
2.2.1 Not used, Deleted
2.2.2 “Category AP equipment” 3.11 C ATEGORY AP ........................... 24
2.2.3 “Category APG equipment” 3.12 C ATEGORY APG ......................... 24
2.2.4 “Class I equipment” 3.13 C LASS I .................................... 24
2.2.5 “Class II equipment” 3.14 C LASS II ................................... 25
2.2.6 Not used, Deleted

62348 TR © IEC 2004 – 7 – 62A/450/CD
Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as
amended and the Committee Draft for Vote of the Third Edition (continued)
IEC 60601-1
Second Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Page
2.2.7 “Direct cardiac application” 3.22 D IRECT CARDIAC
APPLICATION ............................. 25
2.2.8 Not used, Deleted
2.2.9 Not used, Deleted
2.2.10 Not used, Deleted
2.2.11 “Equipment”, Deleted
2.2.12 “Fixed equipment” 3.30 F IXED ....................................... 26
2.2.13 “Hand-held equipment” 3.37 H AND - HELD ............................... 27
2.2.14 Not used, Deleted
2.2.15 “Medical electrical
equipment”
3.62 M EDICAL ELECTRICAL
EQUIPMENT ( ME EQUIPMENT ) ....... 30
2.2.16 “Mobile equipment” 3.64 M OBILE .................................... 31
2.2.17 “Permanently installed
equipment”
3.83 P ERMANENTLY INSTALLED ........... 32
2.2.18 “Portable equipment” 3.84 P ORTABLE ................................ 33
2.2.19 Not used, Deleted
2.2.20 Not used, Deleted
2.2.21 “Stationary equipment” 3.119 S TATIONARY ............................. 36
2.2.22 Not used, Deleted
2.2.23 “Transportable equipment” 3.131 T RANSPORTABLE ....................... 38
2.2.24 Not used, Deleted
2.2.25 Not used, Deleted
2.2.26 Not used, Deleted
2.2.27 Not used, Deleted
2.2.28 Not used, Deleted
2.2.29 “Internally powered
equipment”
3.45 I NTERNALLY POWERED ................ 28
2.3 “Insulation”, Deleted
2.3.1 “Air clearance” 3.5 A IR CLEARANCE ......................... 21
2.3.2 “Basic insulation” 3.9 B ASIC INSULATION ..................... 22
2.3.3 “Creepage distance” 3.19 C REEPAGE DISTANCE ................. 25
2.3.4 “Double insulation” 3.23 D OUBLE INSULATION .................. 26
2.3.5 Not used, Deleted
2.3.6 Not used, Deleted
2.3.7 “Reinforced insulation” 3.99 R EINFORCED INSULATION ............ 34
2.3.8 “Supplementary insulation” 3.120 S UPPLEMENTARY
INSULATION ............................... 37
2.4 “Voltages”, Deleted
2.4.1 “High voltage” 3.40 H IGH VOLTAGE .......................... 27
2.4.2 “Mains voltage” 3.53 M AINS VOLTAGE ......................... 29
2.4.3 ‘Safety extra-low voltage
(SELV)”, Deleted
2.5 “Currents”, Deleted
2.5.1 “Earth leakage current” 3.25 E ARTH LEAKAGE CURRENT .......... 26
2.5.2 “Enclosure leakage current” 3.130 T OUCH CURRENT ....................... 38

62348 TR © IEC 2004 – 8 – 62A/450/CD
Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as
amended and the Committee Draft for Vote of the Third Edition (continued)
IEC 60601-1
Second Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Page
2.5.3 “Leakage current” 3.46 L EAKAGE CURRENT .................... 28
2.5.4 “Patient auxiliary current” 3.76 P ATIENT AUXILIARY CURRENT ...... 32
2.5.5 Not used, Deleted
2.5.6 “Patient leakage current” 3.79 P ATIENT LEAKAGE CURRENT ........ 32
2.6 “Earth terminals and
conductors”, Deleted
2.6.1 Not used, Deleted
2.6.2 Not used, Deleted
2.6.3 “Functional earth
conductor”
3.34 F UNCTIONAL EARTH
CONDUCTOR .............................. 27
2.6.4 “Functional earth terminal” 3.35 F UNCTIONAL EARTH
TERMINAL .................................. 27
2.6.5 Not used, Deleted
2.6.6 “Potential equalization
conductor”
3.85 P OTENTIAL EQUALIZATION
CONDUCTOR .............................. 33
2.6.7 “Protective earth
conductor”
3.92 P ROTECTIVE EARTH
CONDUCTOR .............................. 33
2.6.8 “Protective earth terminal” 3.94 P ROTECTIVE EARTH
TERMINAL .................................. 34
2.6.9 “Protectively earthed” 3.95 P ROTECTIVELY EARTHED ............ 34
2.7 “Electrical connection
(devices)”, Deleted
2.7.1 “Appliance coupler” 3.6 A PPLIANCE COUPLER .................. 21
2.7.2 “Appliance inlet” 3.7 A PPLIANCE INLET ....................... 22
2.7.3 Not used, Deleted
2.7.4 “Auxiliary mains socket-
outlet”, merged with
Multiple portable socket-
outlet
3.66 M ULTIPLE SOCKET - OUTLET .......... 31
2.7.5 “Conductive connection”
Deleted
2.7.6 “Detachable power supply
cord”
3.21 D ETACHABLE POWER SUPPLY
CORD ....................................... 25
2.7.7 “External terminal device”,
Deleted
2.7.8 “Fixed mains socket-outlet”,
Deleted
2.7.9 “Interconnection terminal
device”, Deleted
2.7.10 “Mains connector” 3.47 M AINS CONNECTOR .................... 28
2.7.11 “Mains plug” 3.49 M AINS PLUG .............................. 29
2.7.12 “Mains terminal device” 3.51 M AINS TERMINAL DEVICE ............. 29
2.7.13 Not used, Deleted
2.7.14 Not used, Deleted
2.7.15 Not used, Deleted
2.7.16 “Terminal device” 3.124 T ERMINAL DEVICE ...................... 37

62348 TR © IEC 2004 – 9 – 62A/450/CD

Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as
amended and the Committee Draft for Vote of the Third Edition (continued)
IEC 60601-1
Second Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Page
2.7.17 “Power supply cord” 3.86 P OWER SUPPLY CORD ................ 33
2.8 “Transformers”, Deleted
2.8.1 Not used, Deleted
2.8.2 Not used, Deleted
2.8.3 “Safety extra-low voltage
transformer”, Deleted
2.8.4 Not used, Deleted
2.8.5 Not used, Deleted
2.8.6 Not used, Deleted
2.9 “Controls and limiting
devices”, Deleted
2.9.1 “Adjustable setting”,
Deleted
2.9.2 Not used, Deleted
2.9.3 Not used, Deleted
2.9.4 “Fixed setting”, Deleted
2.9.5 Not used, Deleted
2.9.6 Not used, Deleted
2.9.7 “Over-current release” 3.73 O VER - CURRENT RELEASE ............ 31
2.9.8 Not used, Deleted
2.9.9 Not used, Deleted
2.9.10 “Self-resetting thermal cut-
out”
3.111 S ELF - RESETTING THERMAL
CUT - OUT ................................... 36
2.9.11 Not used, Deleted
2.9.12 “Thermal cut-out” 3.125 T HERMAL CUT - OUT ..................... 37
2.9.13 “Thermostat” 3.127 T HERMOSTAT ............................ 37
2.10 “Operation of equipment”,
Deleted
2.10.1 “Cold condition” 3.16 C OLD CONDITION ....................... 25
2.10.2 “Continuous operation” 3.18 C ONTINUOUS OPERATION ............ 25
2.10.3 “Continuous operation with
intermittent loading”,
Deleted
2.10.4 “Continuous operation with
short-term loading”,
Deleted
2.10.5 “Duty cycle” 3.24 D UTY CYCLE .............................. 26
2.10.6 “Intermittent operation”,
Deleted
2.10.7 “Normal condition” 3.69 N ORMAL CONDITION ................... 31
2.10.8 “Normal use” 3.70 N ORMAL USE ............................. 31
2.10.9 “Properly installed” 3.89 P ROPERLY INSTALLED ................. 33
2.10.10 “Short-time operation”,
Deleted
2.10.11 “Single fault condition” 3.116 S INGLE FAULT CONDITION ........... 36

62348 TR © IEC 2004 – 10 – 62A/450/CD
Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as
amended and the Committee Draft for Vote of the Third Edition (continued)
IEC 60601-1
Second Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Page
2.11 “Mechanical safety”,
Deleted
2.11.1 “Hydraulic test pressure” 3.41 H YDRAULIC TEST PRESSURE ........ 28
2.11.2 “Maximum permissible
working pressure”
3.56 M AXIMUM PERMISSIBLE
WORKING PRESSURE .................. 29
2.11.3 “Minimum breaking load”,
Deleted
2.11.4 “Pressure”, Deleted
2.11.5 “Safe working load
(Mechanical)”
3.109 S AFE WORKING LOAD
(Mechanical) ............................ 35
2.11.6 “Safety device” 3.61 M ECHANICAL PROTECTIVE
DEVICE ..................................... 30
2.11.7 “Static load” 3.118 S TATIC LOAD ............................. 36
2.11.8 “Safety factor” 3.122 T ENSILE SAFETY FACTOR ............ 37
2.11.9 “Total load” 3.129 T OTAL LOAD .............................. 37
2.12 “Miscellaneous”, Deleted
2.12.1 Not used, Deleted
2.12.2 “Model or type reference
(type number)”
3.65 M ODEL OR TYPE REFERENCE
(type number) .......................... 31
2.12.3 “Nominal (value)” 3.68 N OMINAL (value) ....................... 31
2.12.4 “Patient” 3.75 P ATIENT ................................... 32
2.12.5 Not used, Deleted
2.12.6 Not used, Deleted
2.12.7 Not used, Deleted
2.12.8 “Rated (value)” 3.96 R ATED (value) .......................... 34
2.12.9 “Serial number”, Deleted
2.12.10 “Supply mains” 3.121 S UPPLY MAINS ........................... 37
2.12.11 Not used, Deleted
2.12.12 “Tool” 3.128 T OOL ........................................ 37
2.12.13 “User”, Deleted
2.12.14 “Emergency trolley”,
Deleted
2.12.15 “Flammable anaesthetic
mixture with air”
3.31 F LAMMABLE ANAESTHETIC
MIXTURE WITH AIR ...................... 26
2.12.16 “Flammable anaesthetic
mixture with oxygen or
nitrous oxide”
3.32 F LAMMABLE ANAESTHETIC
MIXTURE WITH OXYGEN OR
NITROUS OXIDE .......................... 27
2.12.17 “Operator” 3.72 O PERATOR ................................ 31
2.12.18 “Safety hazard”, Deleted
3 “General requirements” 4 General requirements .............. 40
3.1 “E QUIPMENT shall….” 4.1 Conditions for application
to ME EQUIPMENT or
ME SYSTEMS ............................. 40
3.2 Not used, Deleted
3.3 Not used, Deleted

62348 TR © IEC 2004 – 11 – 62A/450/CD
Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as
amended and the Committee Draft for Vote of the Third Edition (continued)
IEC 60601-1
Second Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Page
3.4 “Equipment or parts
thereof….”, Deleted
3.5 Not used, Deleted
3.6 “The following….” 4.7 N ORMAL CONDITION and
SINGLE FAULT CONDITION for
ME EQUIPMENT .......................... 41
3.6.a “a) Interruption of a
PROTECTIVE EARTH
CONDUCTOR ”
8.1.b Indent 4 “– open-circuit of any
one PROTECTIVE EARTH
CONDUCTOR ….” ........................ 65
3.6.b “b) Interruption of one
supply conductor”
8.1.b Indent 5 “– Interruption of one
supply conductor….” ................ 65
3.6.c “c) appearance of an
external voltage on an F -
TYPE ….”, Deleted
3.6.d “d) appearance of an
external voltage on a
signal….”, Deleted
3.6.e “Leakage of the….” 4.7 N ORMAL CONDITION and
SINGLE FAULT CONDITION for
ME EQUIPMENT .......................... 41
3.6.f “f) Leakage of liquid” 13.2.6 Leakage of liquid ................... 158
3.6.g “g) failure of an electrical
component….”
4.7 N ORMAL CONDITION and
SINGLE FAULT CONDITION for
ME EQUIPMENT .......................... 41
3.6.h “h) failure of mechanical
parts….”
13.2.12 Failure of mechanical
parts that might cause a
MECHANICAL HAZARD ................ 160
3.6.j “j) failure of temperature
limiting devices
13.2.5 Failure of temperature
limiting devices ...................... 158
3.7 ‘The following phenomena
are….”
4.9 Use of HIGH - INTEGRITY
COMPONENTS in
ME EQUIPMENT .......................... 43
3.7.a “a) total electrical
breakdown….”, Deleted
3.7.b “b) electrical breakdown of
a….”, Deleted
3.7.c “c) interruption of a fixed
and….”, Deleted
3.8 ‘Earthing of a patient….”,
Deleted
3.9 “Unless otherwise
specified….”, Deleted
4 “General requirements for
tests”
5 General requirements for
tests for ME EQUIPMENT ............. 45
4.1 “Tests” 5.1 T YPE TESTS .............................. 45
4.2 “Repetition of tests Annex A, Subclause 5.1 ............................ 209
4.3 “Number of samples” 5.2 Number of samples .................. 45
4.4 “Components” 4.8 Components of ME
EQUIPMENT ............................... 42

62348 TR © IEC 2004 – 12 – 62A/450/CD
Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as
amended and the Committee Draft for Vote of the Third Edition (continued)
IEC 60601-1
Second Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Page
4.5 “Ambient temperature, ….” 5.3 Ambient temperature,
humidity, atmospheric
pressure .................................. 45
4.5.a “a) After the….” 5.3.a ............................................... 45
4.5.b “b) Equipment shall….” 5.3.b ............................................... 45
4.5.c “c) In cases where” 5.3.c ............................................... 45
4.6 “Other conditions” 5.4 Other conditions ...................... 45
4.6.a “a) Unless otherwise.…” 5.4.a ............................................... 45
4.6.b “b) Equipment having….” 5.4.b ............................................... 45
4.6.c “c) If the test results….” 5.4.c ............................................... 45
4.6.d “During any test….” 4.7 N ORMAL CONDITION and
SINGLE FAULT CONDITION for
ME EQUIPMENT .......................... 41
4.6.e “e) Where cooling water….” 5.4.d ............................................... 45
4.7 “Supply voltages, type of
current….”
5.5 Supply voltages, type of
current, nature of supply,
frequency ................................ 45
4.7.a “a) Where test results….” 5.5.a ............................................... 45
4.7.a: Third paragraph, “Any test voltage….” 8.8.3.a ............................................... 98
4.7.b “b) Equipment for a.c. ….” 5.5.b ............................................... 45
4.7.c “c) Equipment designed….” 5.5.c ............................................... 45
4.7.d “d) Equipment for d.c. ….” 5.5.d ............................................... 46
4.7.e “e) Unless otherwise….” 5.5.d ............................................... 46
4.7.f “f) Equipment for which….” 5.5.e ............................................... 46
4.7.g “g) Equipment intended….” 5.5.f ............................................... 46
4.7.h “h) Measurement of
voltages….”, Deleted
4.8 “Preconditioning”, Deleted
4.9 “Repairs and modifications” 5.6 Repairs and modifications ........ 46
4.10 “Humidity preconditioning
treatment”
5.7 Humidity preconditioning
treatment ................................. 46
4.11 “Sequence of tests” 5.8 Sequence of tests .................... 47
5 “Classification” 6 Classification of
ME EQUIPMENT and
ME SYSTEMS ............................. 50
5.1 “According to the type….” 6.2 Protection against electric
shock ...................................... 50
5.1.a “a) Equipment
energized….”
6.2 Protection against electric
shock ...................................... 50
5.1.b “b) Internally powered….” 6.2 Protection against electric
shock ...................................... 50
5.2 “According to the degree of
protection against electric
shock….”
6.2 Protection against electric
shock ...................................... 50
5.3 “According to the degree of
protection against
harmful….”
6.3 Protection against harmful
ingress of water or
particulate matter..................... 50

62348 TR © IEC 2004 – 13 – 62A/450/CD
Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as
amended and the Committee Draft for Vote of the Third Edition (continued)
IEC 60601-1
Second Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Page
5.4 “According to the
method(s)….”
6.4 Method(s) of sterilization .......... 50
5.5 “According to the degree of
safety….”
6.5 Suitability for use in an
OXYGEN RICH ENVIRONMENT ....... 50
5.6 “According to the mode….” 6.6 Mode of operation .................... 50
5.7 Not used, Deleted
5.8 Not used, Deleted
6 “Identification, marking and
documents”
7 M E EQUIPMENT
identification, marking and
documents ............................... 51
6 Indent 1 “– Permanently affixed:”,
Deleted
6 Indent 2 “– Clearly legible:” 7.1.2 Legibility of markings ............... 51
6 Indent 3 “– Major part:” 7.2.5 Connection to the SUPPLY
MAINS ....................................... 52
6.1 “Marking on the outside of
equipment or equipment
parts”
7.2 Marking on the outside of
ME EQUIPMENT or
ME EQUIPMENT parts ................. 52
6.1.a “a) Mains operated
equipment”, Deleted
6.1.b “b) Internally powered
equipment”, Deleted
6.1.c “c) equipment supplied
from….”
7.2.4 M E EQUIPMENT intended to
receive power from
another equipment ................... 52
6.1.d “d) Minimum
requirements….”
7.2.1 Minimum requirements for
marking on ME EQUIPMENT
and on interchangeable
parts........................................ 52
6.1.e “e) Indication of origin” 7.2.2 Identification ............................ 52
6.1.f “f) Model or type reference” 7.2.2 Identification ............................ 52
6.1.g “g) Connection to the
supply”
7.2.5 Connection to the SUPPLY
MAINS ....................................... 52
6.1.h “h) Supply frequency” 7.2.5 Connection to the SUPPLY
MAINS ....................................... 52
6.1.j “Power input” 7.2.6 Electrical input power from
the SUPPLY MAINS ..................... 53
6.1.k “k) Mains power output” 7.2.7.1 Mains power output.................. 53
6.1.l “Classification”, Deleted
heading
6.1.l Indent 1 “– The symbol….” 7.2.5 Connection to the SUPPLY
MAINS ....................................... 52
6.1.l Indent 2 “– The symbol….” 7.2.8 IP classification ....................... 53
6.1.l Indent 3 “– A symbol indicating….” 7.2.9 A PPLIED PARTS .......................... 53
6.1.m “m) Mode of operation” 7.2.10 Mode of operation .................... 54
6.1.n “n) Fuses” 7.2.11 Fuses ...................................... 54
6.1.p “p) Output” 7.2.7.2 Other power sources ................ 53

62348 TR © IEC 2004 – 14 – 62A/450/CD
Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as
amended and the Committee Draft for Vote of the Third Edition (continued)
IEC 60601-1
Second Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Page
6.1.q “q) Physiological effects….” 7.2.12 Physiological effects
(safety signs and warning
statements) ............................. 54
6.1.r “r) Category AP / APG
equipment”, Deleted
6.1.s “s) High voltage terminal
devices”
7.2.13 H IGH VOLTAGE TERMINAL
DEVICES ................................... 54
6.1.t “t) Cooling conditions” 7.2.14 Cooling conditions ................... 54
6.1.u “u) Mechanical stability” 7.2.15 Mechanical stability ................. 54
6.1.v “v) Protective packaging” 7.2.16 Protective packaging................ 54
6.1.w Not used, Deleted
6.1.x Not used, Deleted
6.1.y “y) Earth terminals” 7.2.18 F UNCTIONAL EARTH
TERMINALS ................................ 55
6.1.z “z) Removable protective
means”
7.2.19 Removable protective
means ..................................... 55
6.1 Compliance “For determination of
durability….”
7.1.3.b ............................................... 51
6.1 Compliance “Markings shall be clearly
legible….”
7.1.3.a ............................................... 51
6.1 Compliance “When evaluating
durability….”
7.1.3 ............................................... 51
6.2 “Marking on the inside of
EQUIPMENT or EQUIPMENT
parts”
7.3 Marking on the inside of
ME EQUIPMENT or
ME EQUIPMENT parts ................. 55
6.2.a “a) Marking on the
inside….”
7.1.2 Legibility of markings ............... 51
6.2.a “a) Marking on the
inside….”
7.1.3 Durability of markings .............. 49
6.2.b “b) The maximum power….” 7.3.1 Heating elements or
lampholders ............................. 55
6.2.c “c) The presence of….” 7.3.2 H IGH VOLTAGE parts .................. 55
6.2.d “d) The type of battery….” 7.3.3 Batteries .................................. 55
6.2.e “e) Fuses accessible
only….”
7.3.4 Fuses, THERMAL CUT - OUTS
and OVER - CURRENT
RELEASES ................................. 55
6.2.f “f) Protective earth
terminals….”
7.3.5 P ROTECTIVE EARTH
TERMINALS ................................ 56
6.2.g “g) Functional earth
terminals….”
7.3.6 F UNCTIONAL EARTH
TERMINALS ................................ 56
6.2.h “h) Terminals which are….” 7.3.7 Supply terminals ...................... 56
6.2.j “j) Markings required in….” 7.3.7 Supply terminals ...................... 56
6.2.k “k) The correct method….” 7.3.7 Supply terminals ...................... 56
6.2.l “l) If any point….” 7.3.8 Temperature of supply
terminals ................................. 56
6.2.m Not used, Deleted
6.2.n “n) Capacitors and/or….” 8.4.4 Internal capacitive circuits ........ 69

62348 TR © IEC 2004 – 15 – 62A/450/CD
Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as
amended and the Committee Draft for Vote of the Third Edition (continued)
IEC 60601-1
Second Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Page
6.3 Marking of controls and
instruments
7.4 Marking of controls and
instruments.............................. 56
6.3.a “a) A mains switch….” 7.4.1 Power switches........................ 56
6.3.b “b) Different positions of….” 7.4.2 Control devices ........................ 57
6.3.c “c) If in NORMAL USE ….” 7.4.2 Control devices ........................ 57
6.3.d Not used, Deleted
6.3.e Not used, Deleted
6.3.f “f) Controls and indicators
with safety function….”,
Deleted
6.3.g “g) Numeric indications
of….”
7.4.3 Units of measure...................... 57
6.4 “Symbols” 7.6 Symbols .................................. 58
6.4.a “a) Symbols used for
marking….”
7.6.2 Symbols from Annex D............. 58
6.4.b “b) Symbols used for
controls….”
7.6.3 Symbols for controls and
performance ............................ 58
6.5 Colours of the insulation of
conductors
7.7 Colours of the insulation of
conductors............................... 58
6.5.a “a) A Protective earth
conductor….”
7.7.1 P ROTECTIVE EARTH
CONDUCTOR .............................. 58
6.5.b “b) Any insulation on….” 7.7.2 P ROTECTIVE EARTH
CONNECTIONS ........................... 58
6.5.c “c) Identification by
green….”
7.7.3 Green and yellow
insulation................................. 59
6.5.d “d) Conductors in
POWER ….”
7.7.4 Neutral conductor .................... 59
6.5.e “e) Colours of
conductors….”
7.7.5 P OWER SUPPLY CORDS
conductors............................... 59
6.5.f “f) Where a multi-
conductor….”
7.7.2 P ROTECTIVE EARTH
CONNECTIONS ........................... 58
6.6 “Identification of medical
gas cylinders and
connections”, Deleted
6.6.a “a) Identification of the….”,
Deleted
6.6.b “b) The point of
connection….”, Deleted
6.7 Indicator lights and push-
buttons
7.8 Indicator lights and
controls ................................... 59

6.7.a “a) Colours of indicator….” 7.8.1 Colours of indicator lights......... 59
6.7.b “b) Colours of
unilluminated….”
7.8.2 Colours of controls................... 59
6.7.c Not used, Deleted
6.7.d Not used, Deleted
6.8 “A CCOMPANYING
DOCUMENTS ”
7.9 A CCOMPANYING DOCUMENTS ...... 59

62348 TR © IEC 2004 – 16 – 62A/450/CD
Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as
amended and the Committee Draft for Vote of the Third Edition (continued)
IEC 60601-1
Second Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Page
6.8.1 General 7.9.1 General ................................... 59
6.8.2 “Instructions for use” 7.9.2 Instructions for use .................. 60
6.8.2.a “General information”,
Heading Deleted
6.8.2.a Indent 1 “– Instructions for use shall
state….”
7.9.2.1 General ................................... 60
6.8.2.a Indent 2 “– Instructions for use shall
contain….”
7.9.2.9 Operating instructions .............. 62
6.8.2.a Indent 3 "– Instructions for use shall
provide….”
7.9.2.2 Warnings and safety
notices .................................... 60
6.8.2.a Indent 4 “– Instructions for use shall
include….”
7.9.2.14 A CCESSORIES ,
supplementary equipment,
used material........................... 63
6.8.2.a Indent 5 “– Instructions for use shall
instruct….”
7.9.2.13 Maintenance ............................ 62
6.8.2.a Indent 6 “– The meaning of figures,
symbols….”
7.9.2.9 Operating instructions .............. 62
6.8.2.b “b) Responsibility of the
manufacturer”, Deleted
6.8.2.c “c) S IGNAL INPUT and….” 7.9.2.5 M E EQUIPMENT description ........ 61
6.8.2.d “d) Cleaning, disinfection
and….”
7.9.2.12 Cleaning, disinfection and
sterilization .............................. 62
6.8.2.e “e) Mains operated
EQUIPMENT ….”
7.9.2.4 Electrical power source ............ 61
6.8.2.f “f) Removal of primary
batteries”
7.9.2.4 Electrical power source ............ 61
6.8.2.g “g) Rechargeable batteries” 7.9.2.13 Maintenance ............................ 62
6.8.2.h “h) E QUIPMENT with a….” 7.9.2.14 A CCESSORIES ,
supplementary equipment,
used material........................... 63
6.8.2.j “Environmental protection” 7.9.2.15 Environmental protection ......... 63
6.8.3 “Technical description” 7.9.3 Technical description ............... 63
6.8.3.a “a) General” 7.9.3.1 General ................................... 63
6.8.3.b “b) Replacement of
fuses….”
7.9.3.2 Replacement of fuses,
POWER SUPPLY CORDS and
other parts ............................... 64
6.8.3.c “c) Circuit diagrams,
components….”
7.9.3.3 Circuit diagrams,
component part lists, etc. ......... 64
6.8.3.d “d) Restricted
environmental
conditions….”
7.9.3.1 General ................................... 63
6.8.4 Not used, Deleted
6.8.5 Not used, Deleted
7 “Power input” 4.11 Power input ............................. 44
7.1 “The steady state current or
power input….”
4.11 Power input ............................. 44
7.1.a “a) for equipment with a
power input….”, Deleted

62348 TR © IEC 2004 – 17 – 62A/450/CD
Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as
amended and the Committee Draft for Vote of the Third Edition (continued)
IEC 60601-1
Second Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Page
7.1.b “b) for other equipment:”,
Deleted
7.1, Indent 1 “– Equipment shall be
operated…."
4.11, Indent 1 .............................................. 44
7.1, Indent 2 “– For equipment
marked…."
4.11, Indent 2 .............................................. 44
7.1, Indent 3 “– The steady state current
shall be measured….”
4.11, Indent 3 .............................................. 44
7.2 Not used, Deleted
SECTION TWO – ENVIRONMENTAL
CONDITIONS, Heading Deleted
8 Not used, Deleted
9 Not used, Deleted
10 “Environmental conditions”,
Deleted
10.1 “Transport and storage”,
Deleted
10.2 “Operation”, Deleted
10.2.1 “Environment”, Deleted
10.2.1.a “a) An ambient temperature
range….”
Annex A, 7.9.3.1.a..................................... 214
10.2.1.b “b) A relative humidity
range….”
Annex A, 7.9.3.1.b..................................... 214
10.2.1.c “c) An atmospheric
pressure range….”
Annex A, 7.9.3.1.c ..................................... 214
10.2.1.d “d) A temperature of the
water….”
Annex A, 7.9.3.1.d..................................... 214
10.2.2 Operation 4.10 Power supply ........................... 43
10.2.2.a “a) Equipment shall be
suitable.…”
4.10.2 S UPPLY MAINS for
ME EQUIPMENT and
ME SYSTEMS ............................. 44
10.2.2.b “b) An internal electrical….” 7.9.2.4 Electrical power source ............ 61
11 Not used, Deleted
12 Not used, Deleted
SECTION THREE – PROTECTION AGAINST
ELECTRIC SHOCK HAZARDS
8 Protection against
electrical HAZARDS FROM
ME EQUIPMENT .......................... 65
13 “General”, Deleted
14 “Requirements related to
classification”
8.2 Requirements related to
power sources ......................... 66
14.1 “Class I equipment”,
Deleted
14.1.a “a) Class I equipment may
have….”, Deleted
14.1.b “b) If the isolation of the
mains part….”, Deleted

62348 TR © IEC 2004 – 18 – 62A/450/CD
Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as
amended and the Committee Draft for Vote of the Third Edition (continued)
IEC 60601-1
Second Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Page
14.2. “Class II equipment”,
Deleted
14.4 “Class I and class II
equipment”, Deleted
heading
14.2.a “a) Class II equipment shall
be….”, Deleted
14.2.a.1 “1) insulation-enclosed
Class II equipment….”,
Deleted
14.2.a.2 “2) metal-enclosed Class II
equipment….”, Deleted
14.2.a.3 “3) Equipment which is a
combination….”, Deleted
14.2.b “b) If equipment is
fitted….”, Deleted
14.2.c “c) Class II equipment
may….”
3.14 C LASS II ................................... 25
14.3 Not used, Deleted
14.4.a “a) In addition to basic
insulation….”, Deleted
14.4.b “b) In EQUIPMENT
specified….”
8.2.2 Connection to an external
d.c. power source .................... 66
14.5 “Internally powered
equipment”, Deleted
14.5.a Not used, Deleted
14.5.b “b) Internally powered
equipment intended….”,
Deleted
14.6 Types B , BF and CF
equipment
8.3 Classification of APPLIED
PARTS ...................................... 66
14.6.a Not used, Deleted
14.6.b Not used, Deleted
14.6.c “c) Equipment or
Equipment parts….”
8.3.a ............................................... 66
14.6.d Not used, Deleted
14.7 Not used, Deleted
15 “Limitation of voltage
and/or energy”
8.4 Limitation of voltage,
current or energy ..................... 66
15.a Not used, Deleted
15.b “b) Equipment intended
to….”
8.4.3 M E EQUIPMENT intended to
be connected to a power
source by a plug ...................... 68
15.c “c) Live parts of
capacitors….”
8.4.4 Internal capacitive circuits ........ 69
16 “Enclosures and protective
covers”
5.9 Determination of APPLIED
PARTS and ACCESSIBLE
PARTS ...................................... 47

62348 TR © IEC 2004 – 19 – 62A/450/CD
Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as
amended and the Committee Draft for Vote of the Third Edition (continued)
IEC 60601-1
Second Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Page
16.a “a) Equipment shall be so
constructed….”, Deleted
16.a.1) “1) It does not apply….” 8.4.1 P ATIENT CONNECTIONS
intended to deliver current ....... 66
16.a.2) “2) Varnishing, enamelling,
….”
5.9.2.1 Test finger ............................... 47
16.a.3) Not used, Deleted
16.a.4) Not used, Deleted
16.a.5) “5) Where the occurrence
of….”, Deleted
16.b “b) Any opening in….” 8.4.2.d ............................................... 67
16.c "c) Conductive parts of
actuating mechanisms…."
5.9.2.3 Actuating mechanisms ............. 49
16.d “d) Parts within the
enclosure….”
8.11.1.i ............................................. 117
16.e “e) Enclosures protected
against contact….”, deleted
16.e.1) “1) Enclosures or
equipment parts….”,
Deleted
16.e.2) “2) Lampholders allowing
access to….”, Deleted
16.f “f) Openings for the
adjustment….”
8.4.2.c ............................................... 67
16.g Not used, Deleted
17 Separation 8.5 Separation of parts .................. 69
17.a “a) Applied parts shall
be….”, Deleted
17.a.1) “1) The applied part….” Annex A, Subclause 8.5.1.......................... 220
17.a.2) “2) The applied part….” Annex A, Subclause 8.5.1.......................... 220
17.a.3) “3) The applied part is not
protectively earthed….”,
Deleted
17.a.4) “4) The applied part….” Annex A, Subclause 8.5.1.......................... 220
17.a.5) “5) Impedances of
components preventing….”,
Deleted
17.b Not used, Deleted
17.c “c) An applied part shall
have no….”
8.5.2.2 T YPE B APPLIED PARTS ............... 71
17.d “d) Hand-held flexible
shafts…”, Deleted
17.e Not used, Deleted
17.f Not used, Deleted
17.g “g) Accessible parts not
being an….”, Deleted

62348 TR © IEC 2004 – 20 – 62A/450/CD
Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as
amended and the Committee Draft for Vote of the Third Edition (continued)
IEC 60601-1
Second Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Page
17.g.1) “1) The accessible part is
separated from live parts
by basic….”, Deleted
17.g.2) “2) The accessible part is
separated from live parts
by a protectively…”,
Deleted
17.g.3) “3) The accessible part is
not protectively….”,
Deleted
17.g.4) “4) The accessible part is
separated from live parts
by double….”, Deleted
17.g.5) “5) Impedances of
components….”, Deleted
17.h “h) Arrangements used
to….”
8.5.5 D EFIBRILLATION - PROOF
APPLIED PARTS .......................... 72
17.h, Indent 1 “– During a discharge of….” 8.5.5.1.a ............................................... 72
17.h, Indent 2 “– After exposure to the….” 8.5.5.1.b ............................................... 73
18 “Protective earthing,
functional earthing and
potential equalization”
8.6 Protective earthing,
functional earthing and
potential equalization of
ME EQUIPMENT .......................... 76
18.a “a) Accessible parts of
Class I equipment….”,
Deleted
18.b “b) The protective earth
terminal….”
8.6.2 P ROTECTIVE EARTH
TERMINAL .................................. 76
18.c Not used, Deleted
18.d Not used, Deleted
18.e “e) If equipment is provided
with….”
8.6.7 POTENTIAL EQUALIZATION
CONDUCTOR .............................. 78
18.f “f) For equipment
without….”
8.6.4.a ............................................... 77
18.g “g) The impedance of….” 8.6.4.b ............................................... 77
18.h Not used, Deleted
18.j Not used, Deleted
18.k “k) Functional earth
terminals….”
8.6.8 F UNCTIONAL EARTH
TERMINAL .................................. 78
18.l “l) If Class II equipment….” 8.6.9 C LASS II ME EQUIPMENT .............. 78
19 “Continuous leakage
currents and patient
auxiliary currents”
8.7 L EAKAGE CURRENTS and
PATIENT AUXILIARY
CURRENTS ................................ 79
19.1 “General requirements” 8.7.1 General requirements .............. 79
19.1.a “a) The electrical insulation
providing….”
8.7.1.a ............................................... 79
19.1.b “b) The specified values
of….”
8.7.1.b ............................................... 79

62348 TR © IEC 2004 – 21 – 62A/450/CD
Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as
amended and the Committee Draft for Vote of the Third Edition (continued)
IEC 60601-1
Second Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Page
19.1.c “c) Equipment specified for
connection to a SELV
source….”
8.2.1 Connection to a separate
power supply ........................... 66
19.1.c “Such EQUIPMENT and
INTERNALLY POWERED
EQUIPMENT ….”
8.7.4.6.a ............................................... 94
19.1.d “The measurement of
the….”
8.7.4.5.c ............................................... 94
19.1.e “e) The patient leakage
current….
8.7.4.7.g ............................................... 95
19.1.f “f) The patient auxiliary….” 8.7.4.8 Measurement of the
PATIENT AUXILIARY CURRENT ....... 95
19.1.g “g) Equipment with
multiple….”
8.7.4.9 M E EQUIPMENT with
multiple PATIENT
CONNECTIONS ........................... 96
19.2 “Single fault conditions” 8.7.2 S INGLE FAULT CONDITIONS .......... 79
19.2.a “a) The earth leakage
current….”, Deleted
19.2.b “b) Additionally the patient
leakage current….”,
Deleted
19.2.c “c) Additionally the
enclosure leakage
current….”, Deleted
19.3 “Allowable values” 8.7.3 Allowable values ...................... 79
19.3.a “a) The allowable values of
the continuous….”
8.7.3.b ............................................... 79
19.3.b “b) For frequencies
above….” (First paragraph,
modified)
8.7.3.a ............................................... 79
19.3.b “However, the results….”
(Second paragraph)
8.7.3.e ............................................... 79
19.3.c Not used, Deleted
19.3.d Not used, Deleted
19.3.e Not used, Deleted
19.4 “Tests” 8.7.4 Measurements ......................... 82
19.4.a “a) General” 8.7.4.1 General ................................... 82
19.4.a.1) “1) The earth leakage
current….”
8.7.4.1.a ............................................... 82
19.4.a.2) “2) Equipment is
connected….”
8.7.1.b ............................................... 79
19.4.a.3) “3) Three-phase equipment
which….”, Deleted
19.4.a.4) “4) Where examination
of….”
8.7.4.1.b ............................................... 82
19.4.a.5) Not used, Deleted
19.4.b “b) Measuring supply
circuit”
8.7.4.2 Measuring supply circuits ......... 92

62348 TR © IEC 2004 – 22 – 62A/450/CD
Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as
amended and the Committee Draft for Vote of the Third Edition (continued)
IEC 60601-1
Second Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Page
19.4.b.1) “1) Equipment specified for
connection to a supply
mains which….”, Deleted
19.4.b.2) “2) Equipment specified for
connection to a supply
mains of which….”, Deleted
19.4.b.3) “3) Polyphase or single
phase….”, Deleted
19.4.b.4) “4) Equipment specified for
use with a specified Class
I ….”, Deleted
19.4.b.5) “5) Equipment specified for
use with a specified Class
II ….”, Deleted
19.4.c “c) Connection of the
equipment….”
8.7.4.3 Connection to the
measuring supply circuit .......... 93
19.4.c.1) “1) Equipment provided
with a….”
8.7.4.3.a ............................................... 93
19.4.c.2) “2) Equipment provided
with an….”
8.7.4.3.b ............................................... 93
19.4.c.3) “3) Equipment specified
to….”
8.7.4.3.c ............................................... 93
19.4.d “Measuring arrangement” 8.7.4.3.d ............................................... 93
19.4.d.1) “1) It is recommended…” 8.7.4.3.d.1 ............................................... 93
19.4.d.2) “2) However, external
parts….”
8.7.4.3.d.1 ............................................... 93
19.4.e “e) Measuring device” 8.7.4.4 Measuring device (MD) ............ 93
19.4.e.1) “1) The measuring device
shall load….”
8.7.4.4.a ............................................... 93
19.4.e.2) “2) The evaluation of
current or….”
8.7.4.4.b ............................................... 93
19.4.e.3) Not used, Deleted
19.4.e.4) “4) The measuring
instrument….”
8.7.4.4.c ............................................... 93
19.4.f “f) Measurement of the
earth leakage current”
8.7.4.5 Measurement of the EARTH
LEAKAGE CURRENT ..................... 93
19.4.f.1) “1) Class I equipment….” 8.7.4.5.a ............................................... 93
19.4.f.2) “2) Equipment specified for
use with a specified Class
I ….”, Deleted
19.4.g “g) Measurement of the
enclosure leakage current”
8.7.4.6 Measurement of the TOUCH
CURRENT .................................. 94
19.4.g.1) “1) Class I equipment….” 8.7.4.6.a ............................................... 94
19.4.g.2) “2) Class II equipment….”,
Deleted
19.4.g.3) “3) Equipment specified for
connection….”, Deleted

62348 TR © IEC 2004 – 23 – 62A/450/CD
Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as
amended and the Committee Draft for Vote of the Third Edition (continued)
IEC 60601-1
Second Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Page
19.4.g.4) “4) Equipment, with or
without an applied part….”,
Deleted
19.4.g.5) “5) If equipment has an
enclosure….”
8.7.4.6.b ............................................... 94
19.4.g.6) “6) If applicable, the
measurements….”, Deleted
19.4.h “h) Measurement of the
patient….”
8.7.4.7 Measurement of the
PATIENT LEAKAGE CURRENT ........ 94
19.4.h.1) “1) Class I equipment with
an applied part….”
8.7.4.7.a ............................................... 94
19.4.h.2) “2) Class I equipment with
an F -type….”
8.7.4.7.b ............................................... 94
19.4.h.3) “3) Class I equipment with
an applied part and a
signal input….”
8.7.4.7.c ............................................... 95
19.4.h.4) “4) Class II Equipment….”
(Combined with 3)
8.7.4.7.c ............................................... 95
19.4.h.5) “5) Equipment with an
applied part….”, Deleted

19.4.h.6) “6) Internally powered
equipment is tested….”,
Deleted
19.4.h.7) “7) Internally powered
equipment provided with an
F - TYPE ….”, Deleted
19.4.h.8) “8) Internally powered
equipment provided with an
applied part….”, Deleted
19.4.h.9) “9) An applied part
consisting of….”
8.7.4.7.e ............................................... 95
19.4.h.10) “10) If loading of the
applied part….”
8.7.4.7.i ............................................... 95
19.4.h.11) 11) If applicable, the
measurements….”, Deleted
19.4.j “j) Measurement of the
PATIENT ….”
8.7.4.8 Measurement of the
PATIENT AUXILIARY CURRENT ...... 95
19.4.j.1) “1) Class I equipment with
an applied part….”
8.7.4.8 Measurement of the
PATIENT AUXILIARY CURRENT ...... 95
19.4.j.2) “2) Class II equipment….”,
Deleted
19.4.j.3) 3) Equipment with an
applied part….”, Deleted
19.4.j.4) 4) Internally powered
equipment….”, Deleted
20 “Dielectric strength” 8.8 Insulation................................. 96

62348 TR © IEC 2004 – 24 – 62A/450/CD
Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as
amended and the Committee Draft for Vote of the Third Edition (continued)
IEC 60601-1
Second Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Page
20.1 “General requirements for
all types of equipment”,
Deleted
20.1.A-k.a “a) The voltage
appearing….”, Deleted
20.1.A-k.b “b) The leakage
currents….”, Deleted
20.1.A-k.c “c) The signal input parts or
signal output parts are
protectively….”, Deleted
20.1.A-k.d “d) The signal input or
signal output parts are….”,
Deleted
20.2 “Requirements for
equipment with an applied
part”, Deleted
20.3 “Values of test voltage
(Part)
8.5.4 W ORKING VOLTAGE .................... 72
20.3 “Values of test voltage” 8.8.3 Dielectric strength .................... 97
20.4 “Tests” 8.8.3 Dielectric strength .................... 97
20.4.a “a) The test voltage….” 8.8.3 Dielectric strength .................... 97
20.4.b “b) The test voltage
shall….”
8.8.3.a ............................................... 98
20.4.c Not used, Deleted
20.4.d Not used, Deleted
20.4.e Not used, Deleted
20.4.f “f) During the test….” 8.8.3.b ............................................... 98
20.4.g “g) Care is taken that the
voltage….”
Annex A, Subclause 8.8.1.......................... 239
20.4.h “h) Where metal foil….” 8.8.3.c ............................................... 98
20.4.j “j) Power-consuming
voltage-limiting devices….”,
Deleted
20.4.k “k) With the exception….” 8.8.3.c ............................................... 98
20.4.l “l) In the case of motors.…” 8.5.4 W ORKING VOLTAGE .................... 72
SECTION FOUR – PROTECTION AGAINST
MECHANICAL HAZARDS
9 Protection against
MECHANICAL HAZARDS of
ME EQUIPMENT and
ME SYSTEMS ........................... 122
21 “Mechanical strength” 9.1 M ECHANICAL HAZARDS of
ME EQUIPMENT ........................ 122
21.a “a) The rigidity of an
enclosure….”
15.3.2 Push test ............................... 168
21.b “b) The strength of an
enclosure….”
15.3.3 Impact test............................. 168
21.c “c) Carrying handles or
grips….”
9.4.4.c ............................................. 130
21.1 Not used, Deleted

62348 TR © IEC 2004 – 25 – 62A/450/CD
Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as
amended and the Committee Draft for Vote of the Third Edition (continued)
IEC 60601-1
Second Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Page
21.2 Not used, Deleted
21.3 “Equipment parts serving
for support….”
9.8.3.1 General ................................. 137
21.4 Not used, Deleted
21.5 “Equipment or equipment
parts….”
15.3.4.1 H AND - HELD ME EQUIPMENT ....... 168
22 “Moving parts” 9.2 H AZARDS associated with
moving parts .......................... 122
22.1 Not used, Deleted
22.2 “Moving parts which do not
need….”
9.2.2 T RAPPING ZONE ....................... 122
22.2.a “a) In the case of
transportable
equipment….”, Deleted
22.2.b “b) In the case of stationary
equipment….”, Deleted
22.3 “Cords (ropes), chains and
bands….”, Deleted
22.4 “Movements of
equipment….”
9.2.3.1.a ............................................. 125
22.5 Not used, Deleted
22.6 “Parts subject to
mechanical….”
15.2 Serviceability ......................... 167
22.7 “– If an electrically
produced….”
9.2.4 Emergency stopping
devices.................................. 126
23 “Surfaces, corners and
edges”
9.3 H AZARDS associated with
surfaces, corners and
edges .................................... 127
24 “Stability in normal USE ” 9.4 Instability HAZARDS ................. 127
24.1 “Equipment shall either….” 9.4.2.2 Instability excluding
transport................................ 127
24.2 Not used, Deleted
24.3 “If equipment
overbalances….”
9.4.2.2 Instability excluding
transport................................ 127
24.3 Indent 1 “– Equipment shall not
overbalance….”
9.4.2.2 Instability excluding
transport................................ 127
24.3 Indent 2 “– Equipment shall carry a
warning….”
9.4.2.2 Instability excluding
transport................................ 127
24.3 Indent 3 “– In the position specified
for transport….”
9.4.2.1 Instability in transport
position ................................. 127
24.3.a “a) Equipment is provided
with all specified….”
9.4.2.2.a ............................................. 128
24.3.b “b) If no special
transport….”
9.4.2.2.e ............................................. 128
24.3.c, First paragraph “If a special
transport position….”.”
9.4.2.1 Instability in transport
position ................................. 127
24.3.c, Last paragraph “Furthermore,
such equipment shall….”
9.4.2.2 Instability excluding
transport................................ 127

62348 TR © IEC 2004 – 26 – 62A/450/CD
Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as
amended and the Committee Draft for Vote of the Third Edition (continued)
IEC 60601-1
Second Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Page
24.3.d “d) EQUIPMENT having
containers….”
9.4.2.2.f ............................................. 128
24.4 Not used, Deleted
24.5 Not used, Deleted
24.6 “Grips and other handling
devices”
9.4.4 Grips and other handling
devices.................................. 130
24.6.a “a) EQUIPMENT or
EQUIPMENT parts….”
9.4.4.a ............................................. 130
24.6.b “b) EQUIPMENT specified by
the….”
9.4.4.b ............................................. 130
25 “Expelled parts” 9.5 Expelled parts........................ 131
25.1 “Where expelled parts….” 9.5.1 Protective means ................... 131
25.2 “A graphical display….” 9.5.2 Cathode ray tubes ................. 131
26 “Vibration and noise” 9.6 Noise and vibration ................ 131
27 Pneumatic and hydraulic
power
9.7 Pressure vessels and
parts subject to pneumatic
and hydraulic pressure........... 132
28 Suspended masses 9.8 H AZARDS associated with
support systems .................... 135
28.1 “General” 9.8.1 General ................................. 135
28.2 Not used, Deleted
28.3 “Suspension system with
SAFETY DEVICES ”
9.8.4 Systems with MECHANICAL
PROTECTIVE DEVICES ............... 138
28.4 “Suspension systems of
metal….”,
9.8.5 Systems without
MECHANICAL PROTECTIVE
DEVICES ................................. 140
28.4.1) “1) The total load….” 9.8.1 General ................................. 135
28.4.2) “2) Where it is unlikely….” 9.8.1 General ................................. 135
28.4.3) “3) Where impairment by
wear….”, Deleted
28.4.4) “4) Where metal having a
specific….”, Deleted
28.4.5) “5) Sheaves, sprockets,
bandwheels….”, Deleted
28.4 Compliance “Compliance with the
requirements of….
9.8.2 T ENSILE SAFETY FACTOR .......... 135
28.5 “Dynamic loads”, Deleted
28.6 Not used, Deleted
SECTION FIVE – PROTECTION AGAINST
HAZARDS FROM UNWANTED OR
EXCESSIVE RADIATION
10 Protection against
unwanted and excessive
radiation HAZARDS .................. 141
“General” 12.4.5.1 Limits .................................... 156
29 “X-radiation” 10.1 X-Radiation ........................... 141
29.1, Indent 1 “– For diagnostic X-ray….” 12.4.5.2 Diagnostic X-ray
equipment ............................. 156
29.1, Indent 2 “– For radiotherapy
equipment….”
12.4.5.3 Radiotherapy equipment ........ 156

62348 TR © IEC 2004 – 27 – 62A/450/CD
Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as
amended and the Committee Draft for Vote of the Third Edition (continued)
IEC 60601-1
Second Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Page
29.2 “For equipment not
intended….”
10.1.1 M E EQUIPMENT not
intended to produce
diagnostic or therapeutic
x-radiation ............................. 141
30 “Alpha, beta, gamma….” 10.2 Alpha, beta, gamma,
neutron radiation and
other particle radiation ........... 141
31 “Microwave radiation” 10.3 Microwave radiation ............... 141
32 “Light radiation….” 10.5 Other visual
electromagnetic radiation ....... 141
33 “Infra-red radiation” 10.6 Infra-red radiation .................. 141
34 “Ultraviolet radiation” 10.7 Ultraviolet radiation ................ 141
35 “Acoustical energy
(including ultra-sonics)”
9.6.2 Noise..................................... 131
36 “Electromagnetic
compatibility”
17 Electromagnetic
compatibility of
ME EQUIPMENT and
ME SYSTEMS ........................... 185
SECTION SIX – PROTECTION AGAINST
HAZARDS OF IGNITION OF FLAMMABLE
ANAESTHETIC MIXTURES
Annex G Protection against
HAZARDS of ignition of
flammable anaesthetic
mixtures ................................ 302
37 “Location and basic
requirements”
Annex G.2 Location and basic
requirements ......................... 303
37.1 Not used, Deleted
37.2 Not used, Deleted
37.3 Not used, Deleted
37.4 Not used, Deleted
37.5 Flammable anaesthetic
mixture with air
Annex G.2.2 F LAMMABLE ANAESTHETIC
MIXTURE WITH AIR .................... 303
37.6 “Flammable anaesthetic
mixture with oxygen or
nitrous oxide”
Annex G.2.3 F LAMMABLE ANAESTHETIC
MIXTURE WITH OXYGEN OR
NITROUS OXIDE ........................ 303
37.7 “Equipment or parts
thereof….”
Annex G.2.4 M E EQUIPMENT specified
for use with FLAMMABLE
ANAESTHETIC MIXTURE WITH
AIR ….” .................................. 303
37.8 “Equipment or parts
thereof….”
Annex G.2.5 M E EQUIPMENT specified
for use with FLAMMABLE
ANAESTHETIC MIXTURE WITH
OXYGEN OR NITROUS OXIDE ....... 303
38 “Marking, accompanying
documents”
Annex G.3 Marking, ACCOMPANYING
DOCUMENTS ............................ 304
38.1 Not used, Deleted
38.2 “Category APG equipment
should….”
Annex G.3.1 C ATEGORY APG marking .......... 304
38.3 Not used, Deleted
38.4 “Category AP equipment
should….”
Annex G.3.2 C ATEGORY AP marking ............ 304

62348 TR © IEC 2004 – 28 – 62A/450/CD
Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as
amended and the Committee Draft for Vote of the Third Edition (continued)
IEC 60601-1
Second Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Page
38.5 “The marking according….” Annex G.3.3 Placement of markings........... 304
38.6 “Accompanying documents
should….”
Annex G.3.4 A CCOMPANYING DOCUMENTS .... 304
38.7 “On equipment in which….” Annex G.3.5 Markings when parts of ME
EQUIPMENT are CATEGORY
AP or CATEGORY APG ............... 304
38.8 Not used, Deleted
39 “Common requirements
for….”
Annex G.4 Common requirements for
CATEGORY AP and
CATEGORY APG EQUIPMENT ....... 304
39.1 “Electrical connections” Annex G.4.1 Electrical connections ............ 304
39.1.a “a) Creepage distances and
air clearances….”
Annex G.4.1.a ........................................... 304
39.1.b “b) Connections, except
those….”
Annex G.4.1.b ........................................... 304
39.1.c “c) Category AP
equipment….”
Annex G.4.1.c ........................................... 303
39.2 “Construction details” Annex G.4.2 Construction details ............... 305
39.2.a “a) Opening of an
enclosure….”
Annex G.4.2.a ........................................... 305
39.2.b “b) To avoid the
likelihood….”
Annex G.4.2.b ........................................... 305
39.2.c “c) Where basic insulation
of electrical….”
Annex G.4.2.c ........................................... 305
39.3 “Prevention of electrostatic
charges”
Annex G.4.3 Prevention of electrostatic
charges ................................. 305
39.3.a “a) Electrostatic charges
shall be prevented….”
Annex G.4.3.a ........................................... 305
39.3.b “b) The electrical
resistance limits….”
Annex G.4.3.b ........................................... 305
39.3.c to j Not used, Deleted
39.4 “Corona” Annex G.4.4 Corona .................................. 305
40 “Requirements and tests
for ….”
Annex G.5 Requirements and tests for
CATEGORY AP EQUIPMENT ,
parts and components
thereof................................... 306
40.1 “General” Annex G.5.1 General ................................. 306
40.2 “Temperature limits” Annex G.5.2 Temperature limits ................. 306
40.3 “Low-energy circuits” Annex G.5.3 Low-energy circuits ................ 306
40.4 “External ventilation
with….”
Annex G.5.4 External ventilation with
internal overpressure ............. 310
40.4.a “a) Flammable anaesthetic
mixtures with air….”
Annex G.5.4.a ......................................... 310
40.4.b “b) The overpressure inside
the enclosure….”
Annex G.5.4.b ......................................... 310
40.4.c “c) If the overpressure
drops….”
Annex G.5.4.c ......................................... 310

62348 TR © IEC 2004 – 29 – 62A/450/CD
Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as
amended and the Committee Draft for Vote of the Third Edition (continued)
IEC 60601-1
Second Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Page
40.4.d “d) The external surface of
the enclosure….”
Annex G.5.4.d ......................................... 310
40.5 “Enclosures with restricted
breathing
Annex G.5.5 E NCLOSURES with
restricted breathing ................ 310
40.5.a “a) Enclosures with
restricted breathing….”
Annex G.5.5.a ......................................... 310
40.5.b “b) If the required
tightness….”
Annex G.5.5.b ......................................... 310
40.5.c “c) If the enclosure
contains inlets….”
Annex G.5.5.c ......................................... 310
41 “Requirements and tests
for category APG ….”
Annex G.6 Requirements and tests for
CATEGORY APG EQUIPMENT ,
parts and components
thereof................................... 311
41.1 “General” Annex G.6.1 General ................................. 311
41.2 “Power supply” Annex G.6.2 Power supply ......................... 311
41.3 “Temperatures and low-
energy circuits”
Annex G.6.3 Temperatures and low-
energy circuits ....................... 311
41.3.a “a) no sparks are
produced…..”
Annex G.6.3.a ......................................... 311
41.3.b “b) A temperature limit
of…..”
Annex G.6.3.b ......................................... 311
41.4 “Heating elements” Annex G.6.4 Heating elements ................... 315
41.5 “Humidifiers”, Deleted
SECTION SEVEN – PROTECTION AGAINST
EXCESSIVE TEMPERATURES AND OTHER
HAZARDS
11 Protection against
excessive temperatures
and other HAZARDS ................. 142
42 “Excessive temperatures” 11.1 Excessive temperatures in
ME EQUIPMENT ........................ 142
42.1 “Equipment parts having a
safety function….”
11.1.1 Maximum temperature
during NORMAL USE ................. 142
42.2 “Equipment parts and their
environment….”, Deleted
42.3 “Applied par TS of
equipment….”
11.1.2 Temperature of APPLIED
PARTS .................................... 143
42.3.1) “1) Positioning and cooling” 11.1.3.a ............................................. 143
42.3.2) “2) Supply” 11.1.3.b ............................................. 144
42.3.3) “3) Duty cycle” 11.1.3.c ............................................. 144
42.3.4) “4) Temperature
measurements”
11.1.3.d ............................................. 144
42.3.5) “5) Test criteria” 11.1.3.e ............................................. 145
42.4 Delete, Not used
42.5 “Guards” 11.1.4 G UARDS ................................. 145
43 “Fire prevention” 11.2 Fire prevention ...................... 145
43.1 “Strength and rigidity” 11.2.1 Strength and rigidity
required to prevent fire
HAZARDS in ME EQUIPMENT ....... 145

62348 TR © IEC 2004 – 30 – 62A/450/CD
Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as
amended and the Committee Draft for Vote of the Third Edition (continued)
IEC 60601-1
Second Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Page
43.2 “Oxygen enriched
atmospheres”
11.2.2 M E EQUIPMENT and
ME SYSTEMS used in
conjunction with OXYGEN
RICH ENVIRONMENTS ................ 145
44 “Overflow, spillage,
leakage….”
11.6 Overflow, spillage,
leakage, ingress of liquids,
cleaning, disinfection,
sterilization and
compatibility with
substances used with the
ME EQUIPMENT ........................ 152
44.1 “General” 11.6.1 General ................................. 152
44.2 “Overflow” 11.6.2 Overflow in ME EQUIPMENT ...... 152
44.3 “Spillage” 11.6.3 Spillage on ME EQUIPMENT
and ME SYSTEM ...................... 153

44.4 “Leakage” 13.2.6 Leakage of liquid ................... 158
44.5 “Humidity”, Deleted
44.6 “Ingress of liquids” 11.6.5 Ingress of liquids and
particulate matter into
ME EQUIPMENT and
ME SYSTEMS ........................... 153
44.7 “Cleaning, sterilization and
disinfection”
11.6.6 Cleaning and disinfection
of ME EQUIPMENT and
ME SYSTEMS ........................... 153
44.8 “Compatibility with
substances….”
11.6.8 Compatibility with
substances used with the
ME EQUIPMENT ........................ 154
45 “Pressure vessels and ….” 9.7.1 General ................................. 132
45.1 Not used, Deleted
45.2 “If a pressure vessel….” 9.7.5 Pressure vessels ................... 133
45.3 “the maximum
PRESSURE ….”
9.7.3 Maximum pressure................. 133
45.3.a “a) The rated maximum….” 9.7.3.a ............................................. 133
45.3.b “b) The pressure setting….” 9.7.3.b ............................................. 133
45.3.c “c) The maximum
PRESSURE ….”
9.7.3.c ............................................. 133
45.4 Not used, Deleted
45.5 Not used, Deleted
45.6 Not used, Deleted
45.7 Equipment shall
incorporate…”
9.7.7 Pressure-relief device ............ 134
45.7.a “a) It shall be connected….” 9.7.7.a ............................................. 134
45.7.b “b) It shall be so….” 9.7.7.b ............................................. 134
45.7.c “c) It shall not be….” 9.7.7.c ............................................. 134
45.7.d “d) It shall have its….” 9.7.7.d ............................................. 134
45.7.e “e) It shall have its….” 9.7.7.e ............................................. 134
45.7.f “f) It shall be of….” 9.7.7.f ............................................. 134
45.7.g “g) There shall be no….” 9.7.7.g ............................................. 134

62348 TR © IEC 2004 – 31 – 62A/450/CD
Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as
amended and the Committee Draft for Vote of the Third Edition (continued)
IEC 60601-1
Second Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Page
45.7.h “h) The minimum
number….”
9.7.7.h ............................................. 135
45.8 Not used, Deleted
45.9 Not used, Deleted
45.10 Not used, Deleted
46 Not used, Deleted
47 Not used, Deleted
48 “Materials in applied
parts….”
11.7 Biocompatibility of
ME EQUIPMENT and
ME SYSTEMS ........................... 154
49 “Interruption of the power
supply”
11.8 Interruption of the power
supply / SUPPLY MAINS to
ME EQUIPMENT ........................ 154
49.1 “Thermal cut-outs and….” 15.4.2.1.a ............................................. 171
49.2 “Equipment shall be so….” 11.8 Interruption and
restoration of the power
supply to ME EQUIPMENT
and ME SYSTEM ...................... 154
49.3 “Means shall be
provided….”
9.2.5 Release of PATIENT ................ 126
49.4 Not used, Deleted
SECTION EIGHT – ACCURACY OF
OPERATING DATA AND PROTECTION
AGAINST HAZARDOUS OUTPUT
12 Accuracy of controls and
instruments and protection
against hazardous outputs ..... 155
50 “Accuracy of operating
data”
12.1 Accuracy of controls and
instruments............................ 155
50.1 Not used, Deleted
50.2 Not used, Deleted
51 “Protection against
hazardous output”
12.4 Protection against
hazardous output ................... 155
51.1 “Intentional exceeding of
safety limits”
12.4.1 Intentional exceeding of
safety limits ........................... 155
51.2 “Indication of parameters
relevant to safety”
12.4.2 Indication of parameters
relevant to safety ................... 155
51.3 Not used, Deleted
51.4 “Accidental selection of….” 12.4.3 Accidental selection of
excessive output values ......... 155
51.5 “Incorrect output” 12.4.4 Incorrect output ..................... 155
SECTION NINE – ABNORMAL OPERATION
AND FAULT CONDITIONS;
ENVIRONMENTAL TESTS
13 Hazardous situations and
fault conditions ...................... 157
52 “Abnormal operation and
fault conditions”
13 Hazardous situations and
fault conditions ...................... 157
52.1 “Equipment shall be so
designed….”, Deleted
52.2 Not used, Deleted
52.3 Not used, Deleted

62348 TR © IEC 2004 – 32 – 62A/450/CD
Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as
amended and the Committee Draft for Vote of the Third Edition (continued)
IEC 60601-1
Second Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Page
52.4 “The following safety….” 13.1 Specific hazardous
situations............................... 157
52.4.1 “– emission of flames….” 13.1.2 Emissions, deformation of
ENCLOSURE or exceeding
maximum temperature ........... 157
52.4.2 “– Exceeding of the
limits…”
13.1.3 Exceeding LEAKAGE
CURRENT or voltage limits ....... 157
52.4.3 “Starting, interrupting, or
locking….”
13.1.4 Specific MECHANICAL
HAZARDS ................................ 158
52.5 “The following single
fault….”
13.2 S INGLE FAULT CONDITIONS ........ 158
52.5.1 “Overloading of mains
supply….”
13.2.3 Overloading of
transformers in
ME EQUIPMENT ........................ 158
52.5.2 “Failure of thermostats” 13.2.4 Failure of THERMOSTATS .......... 158
52.5.3 “Short-circuiting of
either….”
8.1.b Indent 1 "– short circuit of any
one insulation…."..................... 65
52.5.4 “Interruption of the
protective….”
8.1.b Indent 4 “– open-circuit of any
one PROTECTIVE EARTH
CONDUCTOR ….” ........................ 65
52.5.5 “Impairment of cooling” 13.2.7 Impairment of cooling that
could result in a HAZARD ......... 158
52.5.6 “Locking of moving parts” 13.2.8 Locking of moving parts ......... 158
52.5.7 “Interruption and short-
circuiting….”
13.2.9 Interruption and short-
circuiting of motor
capacitors.............................. 159
52.5.8 “Additional tests for
motor….”
13.2.10 Additional test criteria for
motor operated
ME EQUIPMENT ........................ 159
52.5.8.a “a) 30 s for….” 13.2.10.a ............................................. 159
52.5.8.b “b) 5 min for other….” 13.2.10.b ............................................. 159
52.5.8.c “c) for the maximum….” 13.2.10.c ............................................. 159
52.5.8.d “d) as long as
necessary….”
13.2.10.d ............................................. 159
52.5.9 “Failure of components” 4.7 N ORMAL CONDITION and
SINGLE FAULT CONDITION for
ME EQUIPMENT .......................... 41
52.5.10 “Overload” 13.2.13 Overload................................ 160
52.5.10.a “a) Equipment with
heating….”
13.2.13.2.a ............................................. 160
52.5.10.a.1) “1) for thermostatically
controlled….”
13.2.13.2.a.1 ............................................. 160
52.5.10.a.2) “2) For equipment
having….”
13.2.13.2.a.2 ............................................. 160
52.5.10.a.3) “3) For other EQUIPMENT ….” 13.2.13.2.a.3 ............................................. 160
52.5.10.b “b) Equipment with
motors….”
13.2.13.3.a ............................................. 161
52.5.10.b.1) “1) for the motor part….” 13.2.13.3.a.1 ............................................. 161

62348 TR © IEC 2004 – 33 – 62A/450/CD
Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as
amended and the Committee Draft for Vote of the Third Edition (continued)
IEC 60601-1
Second Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Page
52.5.10.b.2) “2) for equipment
containing….”
13.2.13.3.a.2 ............................................. 161
52.5.10.b.3) “3) if more than….” 13.2.13.3.a.3 ............................................. 161
52.5.10.c “c) Equipment having
heating….”
13.2.13.2.b ............................................. 161
52.5.10.d “d) Heating parts of….” 13.2.13.2.c ............................................. 161
52.5.10.d.1) “1) as specified in….” 13.2.13.2.c ............................................. 161
52.5.10.d.2) “2) with the equipment….” 13.2.13.2.c ............................................. 161
52.5.10.d.3) “3) with a supply
voltage….”
13.2.13.2.c ............................................. 161
52.5.10.d.4) “4) disabling any control….” 13.2.13.2.c.1 ............................................. 161
52.5.10.d.5) “5) if the equipment….” 13.2.13.2.c.2 ............................................. 161
52.5.10.e “e) Heating parts of….”,
Deleted
52.5.10.e.1) “1) as specified in….”,
Deleted
52.5.10.e.2) “2) with the equipment….”,
Deleted
52.5.10.e.3) “3) with a supply
voltage….”, Deleted
52.5.10.e.4) “4) without any control….”,
Deleted
52.5.10.e.5) “5) until steady thermal….” 13.2.13.2.c.3 ............................................. 161
52.5.10.f “f) Motors are
checked….”
13.2.13.3.b ............................................. 161
52.5.10.f.1) “1) intended to be….” 13.2.13.3.b.1 ............................................. 161
52.5.10.f.2) “2) liable to be….” 13.2.13.3.b.2 ............................................. 161
52.5.10.g “g) Equipment rated for….” 13.2.13.4 M E EQUIPMENT RATED for
non- CONTINUOUS
OPERATION ............................. 162
52.5.10.h “h) Equipment with three-
phase….”
13.2.13.3.c ............................................. 162
53 “Environmental tests”,
Deleted
SECTION TEN – CONSTRUCTIONAL
REQUIREMENTS
15 Constructional
requirements for
ME EQUIPMENT ........................ 167
54 “General”, Deleted
54.1 “Arrangements of
functions”
15.1 Arrangements of controls
and indicators of
ME EQUIPMENT ........................ 167
54.2 “Serviceability” 15.2 Serviceability ......................... 167
54.3 Not used, Deleted
55 “Enclosures and covers” 15.3 Mechanical strength ............... 167
55.1 “Material” 15.3.1 General ................................. 167
55.2 “Mechanical strength” 15.3.7 Environmental influences ....... 171
55.3 Not used, Deleted

62348 TR © IEC 2004 – 34 – 62A/450/CD
Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as
amended and the Committee Draft for Vote of the Third Edition (continued)
IEC 60601-1
Second Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Page
55.4 Not used, Deleted
56, Some parts “Components and general
assembly”
8.10 Components and wiring.......... 115
56, Some parts “Components and general
assembly”
15.4 M E EQUIPMENT components
and general assembly ............ 171
56.1 “General”, Deleted
56.1.a Not used, Deleted
56.1.b “b) Marking of components” 4.8 Components of ME
EQUIPMENT ............................... 42
56.1.c Not used, Deleted
56.1.d “d) Component fixing” 8.10.1 Fixing of components ............. 115
56.1.e Not used, Deleted
56.1.f “f) Fixing of wiring” 8.10.2 Fixing of wiring ...................... 115
56.2 Not used, Deleted
56.3 “Connections – General”,
Deleted
56.3.a “Construction of
connectors”
15.4.1 Construction of connectors..... 171
56.3.a Indent 1 “– Connectors shall comply
with….”, Deleted
56.3.a Indent 2 “– Plugs for connection….” 15.4.1.a ............................................. 171
56.3.a Indent 3 “– Medical gas
connections….”
15.4.1.b ............................................. 171
56.3.b “b) Connection between
different….”
8.10.3 Connections between
different parts of
ME EQUIPMENT ........................ 115
56.3.c “c) There are two….” 8.5.2.3 P ATIENT leads .......................... 71
56.4 “Connections of
capacitors”, Deleted
56.4 Indent 1 “– Capacitors shall not be
connected….”, Deleted
56.4 Indent 2 “– Capacitors connected
directly….”, Deleted
56.4 Indent 3 “– The enclosure of
capacitors connected….”,
Deleted
56.4 Indent 4 “– Capacitors or other….” 15.4.2.1.e ............................................. 172
56.5 “Protective devices” 8.11.1.h ............................................. 117
56.6 “Temperature and overload
control devices”
15.4.2 Temperature and overload
control devices ...................... 171
56.6.a “a) Application” 15.4.2.1 Application............................. 171
56.6.a Indent 1 “– Thermal cutouts with
a….”
15.4.2.1.b ............................................. 171
56.6.a Indent 2 “– Thermal safety
devices….”, Deleted
56.6.a Indent 3 “– Where a failure of a….” 15.4.2.1.c ............................................. 171

62348 TR © IEC 2004 – 35 – 62A/450/CD
Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as
amended and the Committee Draft for Vote of the Third Edition (continued)
IEC 60601-1
Second Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Page
56.6.a Indent 4 “– Where the consequent
loss….”
15.4.2.1.d ............................................. 171
56.6.a “Equipment which
incorporates a fluid….”
15.4.2.1.f ............................................. 172
56.6.b “b) Allowable temperature
range”
15.4.2.2 Temperature settings ............. 172
56.6.b Indent 1 “– Where means are
provided….”
15.4.2.2 Temperature settings ............. 172
56.6.b Indent 2 “– The operating
temperature….”, Deleted
56.7 “Batteries” 15.4.3 Batteries ................................ 172
56.7.a “a) Housing” 15.4.3.1 Housing ................................. 172
56.7.b “b) Connection” 15.4.3.2 Connection ............................ 172
56.7.b.1) “1) Establishing whether
there….”
15.4.3.2 Connection ............................ 172
56.7.b.2) “2) Where such a
possibility….”
15.4.3.2 Connection ............................ 172
56.7.c “c) Battery state” 15.4.3.3 Protection against
overcharging.......................... 172
56.8 “Indicators” 15.4.4 Indicators .............................. 173
56.9 “Pre-set controls” 15.4.5 Pre-set controls ..................... 173
56.10 “Actuating parts of controls” 15.4.6 Actuating parts of controls
of ME EQUIPMENT .................... 173
56.10.a “a) Protection against
electric shock”, Deleted
56.10.b “b) Fixing, prevention of
maladjustment”
15.4.6.1 Fixing, prevention of
maladjustment ....................... 173
56.10.b Indent 1 “– All activating parts
shall…”
15.4.6.1.a ............................................. 173
56.10.b Indent 2 “– Controls, the adjustment
of which….””
15.4.6.1.b ............................................. 173
56.10.b Indent 3 “– Incorrect connection of
the indicating device….”
15.4.6.1.c ............................................. 174
56.10.c “c Limitation of movement” 15.4.6.2 Limitation of movement .......... 174
56.11, Some parts “Cord-connected hand-
held….”
8.10.4 Cord-connected HAND -
HELD parts and cord-
connected foot-operated
control devices ...................... 115
56.11.a “a) Limitation of operating
voltages”
8.10.4.1 Limitation of operating
voltages................................. 115
56.11, Some parts “Cord-connected hand-
held….”
15.4.7 Cord-connected HAND -
HELD and foot-operated
control devices ...................... 174
56.11.b “b) Mechanical strength” 15.4.7.1 Mechanical strength ............... 174
56.11.b Indent 1 “– Hand-held control
devices….”
15.4.7.1.a ............................................. 174
56.11.b Indent 2 ”– Foot-operated control
devices….”
15.4.7.1.b ............................................. 174

62348 TR © IEC 2004 – 36 – 62A/450/CD
Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as
amended and the Committee Draft for Vote of the Third Edition (continued)
IEC 60601-1
Second Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Page
56.11.c “c) Inadvertent operation” 15.4.7.2 Inadvertent operation of
ME EQUIPMENT ........................ 175
56.11.d “d) Entry of liquids” 15.4.7.3 Entry of liquids....................... 175
56.11.d Indent 1 “– Foot-operated
controls….”
15.4.7.3.a ............................................. 175
56.11.d Indent 2 “– The electrical
switching….”
15.4.7.3.b ............................................. 175
56.11.e “e) Connection cords” 8.10.4.2 Connection cords ................... 116
57 “Mains parts, components
and layout”
8.11 M AINS PARTS , components
and layout ............................. 116
57.1 “Isolation from the supply
mains”
8.11.1 Isolation from the SUPPLY
MAINS ..................................... 116
57.1.a Heading deleted, text
retained
8.11.1 Isolation from the SUPPLY
MAINS ..................................... 116
57.1.a Indent 1 “– Equipment shall have
a….”
8.11.1.a ............................................. 116
57.1.a Indent 2 “– Means of isolation….” 8.11.1.b ............................................. 117
57.1.b Not used, Deleted
57.1.c Not used, Deleted
57.1.d “d) Switches that are….” 8.11.1.c ............................................. 117
57.1.e Not used, Deleted
57.1.f “f) Mains switches shall….” 8.11.1.d ............................................. 117
57.1.g “g) The direction of….” 8.11.1.e ............................................. 117
57.1.h “h) In non-permanent
installed equipment….”
8.11.1.f ............................................. 117
57.1.j Not used, Deleted
57.1.k Not used, Deleted
57.1.l Not used, Deleted
57.1.m “m) Fuses and
semiconductors….”
8.11.1.g ............................................. 117
57.2 “Mains connectors,
appliance….”
8.11.2 M ULTIPLE SOCKET - OUTLETS ...... 117
57.2.a Not used, Deleted
57.2.b Not used, Deleted
57.2.c Not used, Deleted
57.2.d Not used, Deleted
57.2.e “e) Auxiliary mains socket
outlets….”
8.11.2 M ULTIPLE SOCKET - OUTLETS ...... 117
57.2.f Not used, Deleted

57.2.g “g) Except where a
functional earth….”,
Deleted
57.3 Power supply cords” 8.11.3 P OWER SUPPLY CORDS ............. 117
57.3.a “a) Application” 8.11.3.1 Application............................. 117
57.3.b “b) Types” 8.11.3.2 Types .................................... 117

62348 TR © IEC 2004 – 37 – 62A/450/CD
Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as
amended and the Committee Draft for Vote of the Third Edition (continued)
IEC 60601-1
Second Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Page
57.3.c “c) Cross-sectional area
of….”
8.11.3.3 Cross-sectional area of
POWER SUPPLY CORD
conductors............................. 118
57.3.d “d) Preparation of
conductors”
8.10.2 Fixing of wiring ...................... 115
57.4 “Connection of power
supply cords”, Deleted
57.4.a “a) Cord anchorages” 8.11.3.4 Cord anchorages ................... 118
57.4.a Indent 1 “– Equipment and
mains….”
8.11.3.4.a ............................................. 118
57.4.a Indent 2 “–Cord anchorages of….” 8.11.3.4.b ............................................. 118
57.4.a Indent 3 “–Cord anchorages of….” 8.11.3.4.c ............................................. 118
57.4.a Indent 4 “– Screws, if any, which….” 8.11.3.4.d ............................................. 118
57.4.a Indent 5 “– Conductors of the….” 8.11.3.4.e ............................................. 118
57.4.a Last paragraph, “It shall not be
possible….”
8.11.3.4.f ............................................. 118
57.4.b “b) Cord guards” 8.11.3.5 Cord guards........................... 119
57.4.c “c) Accessibility of the
connection”
8.11.3.6 Accessibility of the
connection ............................. 119
57.5 “Mains terminal devices….” 8.11.4 M AINS TERMINAL DEVICES ......... 120
57.5.a “a) General requirements
for mains….”
8.11.4.1 General requirements for
MAINS TERMINAL DEVICES ......... 120
57.5.b “b) Arrangement of
MAINS ….”
8.11.4.2 Arrangement of MAINS
TERMINAL DEVICES ................... 120
57.5.b Indent 1 “– For equipment with
rewirable cords….”
8.11.4.2.a ............................................. 120
57.5.b Indent 2 “– For details of
protective….”
8.11.4.2.b ............................................. 120
57.5.b Indent 3 “– For marking of mains….” 8.11.4.2.c ............................................. 120
57.5.b Indent 4 “– Mains terminal devices
shall….”
8.11.4.2.d ............................................. 120
57.5.b Indent 5 “– Mains terminal devices
shall be….”
8.11.4.2.e ............................................. 120
57.5.c “c) Fixing of mains
terminals”
8.11.4.3 Fixing of mains terminals ....... 121
57.5.d “d) Connections to mains
terminals”
8.11.4.4 Connections to mains
terminals ............................... 121
57.5.d Indent 1 “– For equipment with
rewirable….”
8.11.4.4 Connections to mains
terminals ............................... 121
57.5.d Indent 2 “– For further
requirements….”
8.11.4.4 Connections to mains
terminals ............................... 121
57.5.e Not used, Deleted
57.6 “Mains fuses and over-
current releases”
8.11.5 Mains fuses and OVER -
CURRENT RELEASES ................. 121
57.7 Not used, Deleted
57.8 “Wiring of the mains part” 8.11.6 Internal wiring of the MAINS
PART ...................................... 121

62348 TR © IEC 2004 – 38 – 62A/450/CD
Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as
amended and the Committee Draft for Vote of the Third Edition (continued)
IEC 60601-1
Second Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Page
57.8.a “a) Insulation”, Deleted
57.8.b “Cross-section”, Deleted
heading
8.11.6 Internal wiring of the MAINS
PART ...................................... 121
57.8.b, Indent 1 “– Internal wiring in a….” 8.11.6.a ............................................. 121
57.8.b, Indent 2 “– The cross-sectional
area….”
8.11.6.b ............................................. 121
57.9 “Mains supply
transformers”
15.5 M AINS SUPPLY
TRANSFORMERS of
ME EQUIPMENT and
transformers providing
separation in accordance
with 8.5 ................................. 175
57.9.1 “Overheating” 15.5.1 Overheating ........................... 175
57.9.1.a “a) Short-circuit” 15.5.1.2 Short-circuit test .................... 176
57.9.1.b “b) Overload” 15.5.1.3 Overload test ......................... 176
57.9.1.b Indent 1 “– under the conditions
specified in….”
15.5.1.3.a ............................................. 176
57.9.1.b Indent 2 “– the supply voltage being
maintained….”, Deleted
57.9.1.b Indent 3 “– the tests are made on
each winding….”
15.5.1.3.a ............................................. 176
59.9.1.b Indent 4 “– the section or
winding….”
15.5.1.3.b ............................................. 176
57.9.2 “Dielectric strength” 15.5.2 Dielectric strength .................. 177
57.9.2 Indent 1 “– Transformers not
having….”
15.5.2.a ............................................. 177
57.9.2 Indent 2 “– Transformers having
any….”
15.5.2.b ............................................. 177
57.9.2 Indent 3 “– Three-phase
transformers may….”
15.5.2 Indent 1 .......................................... 177
57.9.2 Indent 4 “– The value of the test
voltage….”
15.5.2 Indent 2 .......................................... 177
57.9.2 Indent 5 “– During the test, all
windings….”
15.5.2 Indent 3 .......................................... 178
57.9.2 Indent 6 “– Initially not more
than….”
15.5.2 Indent 4 .......................................... 178
57.9.2 Indent 7 “– Tests are not conducted
at ….”
15.5.2 Indent 5 .......................................... 178
57.9.2 Indent 8 “– During the test, no
flashover….”
15.5.2. Compliance ................................... 178
57.9.3 Not used, Deleted
57.9.4 “Construction” 15.5.3 Construction of
transformers used to
provide separation as
described in 8.5 ..................... 178
57.9.4.a “a) The separation of
primary and secondary….”,
Deleted

62348 TR © IEC 2004 – 39 – 62A/450/CD
Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as
amended and the Committee Draft for Vote of the Third Edition (continued)
IEC 60601-1
Second Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Page
57.9.4.b Not used, Deleted
57.9.4.c “c) Means shall be
provided….”, Deleted
57.9.4.d “d) If a protectively
earthed….”, Deleted
57.9.4.e “e) In transformers with….”,
Deleted
57.9.4.f “f) For transformers
complying with….”, Deleted
57.9.4.g “g) The exit of the
wires….”, Deleted
57.10 “Creepage distances and
air clearances”
8.9 C REEPAGE DISTANCES and
AIR CLEARANCES ...................... 102
57.10.a “a) Values” 8.9.1 Values ................................... 102
57.10.a Indent 1 “– Creepage distances and
air clearances….”
8.9.1.1 General ................................. 102
57.10.a Indent 2 “– The value of the
reference voltage….”
8.9.1.6 Interpolation .......................... 103
57.10.a Indent 3 “– For slot insulation….” 8.9.1.6 Interpolation .......................... 103
57.10.a Indent 4 “– Between defibrillation-
proof applied parts….”
8.9.1.15 C REEPAGE DISTANCES and
AIR CLEARANCES for
DEFIBRILLATION - PROOF
APPLIED PARTS ........................ 105
57.10.b “b) Application” 8.9.2 Application............................. 110
57.10.b Indent 1 “– For insulation in the….” 8.9.2.a ............................................. 110
57.10.b Indent 2 “– The contribution of
the….”
8.9.2.b ............................................. 110
57.10.b Indent 3 “– When assessing
creepage distances….”,
Deleted
57.10.b Indent 4 “– Air clearance alone
is….”
8.9.2.c ............................................. 110
57.10.c Not used, Deleted
57.10.d “d) Measurement of
creepage….”
8.9.4 Measurement of CREEPAGE
DISTANCES and AIR
CLEARANCES ........................... 111
58 “Protective earthing –
Terminals and connections”
8.6 Protective earthing,
functional earthing and
potential equalization of
ME EQUIPMENT .......................... 76
58.1 “The clamping means…” 8.6.2 P ROTECTIVE EARTH
TERMINAL .................................. 76
58.2 “For internal protective
earthing….”, Deleted
58.3 Not used, Deleted
58.4 Not used, Deleted
58.5 Not used, Deleted
58.6 Not used, Deleted

62348 TR © IEC 2004 – 40 – 62A/450/CD
Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as
amended and the Committee Draft for Vote of the Third Edition (continued)
IEC 60601-1
Second Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Page
58.7 “Where and appliance….” 8.6.2 P ROTECTIVE EARTH
TERMINAL .................................. 76
58.8 “The protective earth….” 8.6.2 P ROTECTIVE EARTH
TERMINAL .................................. 76
58.9 “Protective earth
connection”
8.6.6 Plugs and sockets.................... 78
59 “Construction and layout”,
Deleted
59.1 Internal wiring, Deleted
59.1.a “a) Mechanical protection” 8.10.5 Mechanical protection of
wiring .................................... 116
59.1.a Indent 1 “– Cables and wiring
shall….”
8.10.5.a ............................................. 116
59.1.a Indent 2 “– Wiring having basic
insulation only….”, Deleted
59.1.a Indent 3 “– E QUIPMENT shall be so
designed….”
8.10.5.b ............................................. 116
59.1.b “b) Bending” 8.10.6 Guiding rollers for
insulated conductors .............. 116
59.1.c “c) Insulation” 8.10.7 Insulation of internal wiring .... 116
59.1.c Indent 1 “– If insulating sleeving….” 8.10.7.a ............................................. 116
59.1.c Indent 2 “– Inside equipment the
sheath of a….”
8.10.7.b ............................................. 116
59.1.c Indent 3 “– Insulating conductor
which in….”
8.10.7.c ............................................. 116
59.1.d “Materials” 15.4.8 Internal wiring of
ME EQUIPMENT ........................ 175
59.1.e Not used, Deleted
59.1.f “f) Applicable requirements” 3.62 M EDICAL ELECTRICAL
EQUIPMENT ( ME EQUIPMENT ) ....... 30
59.2 Insulation 8.8.4 Insulation other than wire
insulation............................... 100
59.2.a Not used, Deleted
59.2.b “b) “Mechanical strength
and….”
8.8.4.1 Mechanical strength and
resistance to heat and fire...... 100
59.2.b.1) “1) For parts of the….” 8.8.4.1.a ............................................. 101
59.2.b.2) “2) For parts of
insulating….”
8.8.4.1.b ............................................. 101
59.2.c “c) Protection” 8.8.4.2 Resistance to
environmental stress .............. 101
59.3 “Excessive current and
voltage protection”
15.4.3.5 Excessive current and
voltage protection .................. 173
59.3 Indent 1 “– See Sub-clause 57.6” 15.4.3.5 Excessive current and
voltage protection .................. 173
59.3 Indent 2 “– An internal electrical
power source….”
15.4.3.5 Excessive current and
voltage protection .................. 173
59.3 Indent 3 “– Fuse elements
replaceable without….”,
Deleted

62348 TR © IEC 2004 – 41 – 62A/450/CD
Table 1 – Mapping between the elements of the Second Edition of IEC 60601-1 as
amended and the Committee Draft for Vote of the Third Edition (continued)
IEC 60601-1
Second Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Page
59.3 Indent 4 “– Protective devices
connected….”
8.5.2.1 F- TYPE APPLIED PARTS ............... 71
59.4 “Oil containers” 15.4.9 Oil containers ........................ 175
59.4 Indent 1 “– Oil containers in
portable….”
15.4.9.a ............................................. 175
59.4 Indent 1 “– Oil containers in
mobile….”
15.4.9.b ............................................. 175
59.4 Indent 2 “– Partially sealed oil-
filled….”
15.4.9.c ............................................. 175
Figures 10 to Figure 14 Annex F Suitable measuring supply
circuits 299
Appendix A “General guidance and
rationale”
Annex A General guidance and
rationale ................................ 186
Appendix B Not used, Deleted
Appendix C Sequence of testing Annex B Sequence of testing ............... 282
Appendix D “Symbols on marking” Annex D Symbol on marking ................ 288
Appendix E “Survey of insulation paths
and test circuits”
Annex J Survey of insulation paths ...... 335
Appendix F “Test apparatus for
flammable mixtures”
Annex G.7 Test apparatus for
flammable mixtures ................ 315
Appendix G “Impact-test apparatus”,
Deleted
Appendix H Not used, Deleted
Appendix J Not used, Deleted
Appendix K “Examples of the
connection of the applied
part for measurement of
the patient leakage current”
Annex E Examples of the
connection of the
measuring device (MD) for
measurement of the
PATIENT LEAKAGE CURRENT
and PATIENT AUXILIART
CURRENT ................................ 296
Appendix L “Publications mentioned in
this standard”
2 Normative references............... 18
Appendix L “Publications mentioned in
this standard”
Bibliography ............................................. 344
2.2 Mapping to the second edition of IEC 60601-1-1
The first column in Table 2 lists in numerical sequence the elements of the second edition of
IEC 60601-1-1 that have been incorporated into the third edition. The first few words of the
tile or paragraph text are provided to assist in locating the element in IEC 60601-1-1. The
second column gives the clause, title, and page number where that element has been
addressed in the third edition.
Elements that were deleted during the preparation of the Committee Draft for Vote are marked
simply as “Deleted.”

62348 TR © IEC 2004 – 42 – 62A/450/CD
Table 2 – Mapping between the elements of the Second Edition of IEC 60601-1-1 and the
Committee Draft for Vote of the Third Edition
IEC 60601-1-1
Second Edition
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Pag
e
2.201 “Medical electrical system” 3.63 M EDICAL ELECTRICAL
SYSTEM ( ME SYSTEM ) ................. 30
2.202 “Patient environment” 3.78 P ATIENT ENVIRONMENT ............... 32
2.203 “Separation device” 3.112 S EPARATION DEVICE .................. 36
2.204 “Multiple portable socket-
outlet”
3.66 M ULTIPLE SOCKET - OUTLET .......... 31
2.205 “Functional connection” 3.33 F UNCTIONAL CONNECTION ........... 27
3.201 “General requirements for the
system”
16.1 General requirements for
the ME SYSTEMS ...................... 179
3.201.2, “Non-medical electrical
equipment”
16.1 General requirements for
the ME SYSTEMS ...................... 179
3.201.3 “Specified power supply”,
Deleted
3.201.4 “System” 16.1 General requirements for
the ME SYSTEMS ...................... 179
6.8.201 “Accompanying documents of a
system”
16.2 A CCOMPANYING
DOCUMENTS of an
ME SYSTEM ............................. 179
6.8.201.a “a) The accompanying
documents for each ….”
16.2.a ............................................. 179
6.8.201.b “b) the equivalent documents
for each….”
16.2.b ............................................. 179
6.8.201.c “c) the following information….” 16.2.c ............................................. 179
6.8.201.d “d) advice to….” 16.2.d ............................................. 180
10.2.2.201 “Power supply” 16.3 Power supply ......................... 180
16.201 “Enclosures” 16.4 E NCLOSURES .......................... 180
17.201 “Electrical separation” 16.5 S EPARATION DEVICES ............... 181
19 “Continuous leakage currents
and…”
16.6 L EAKAGE CURRENTS ................ 181
19.201 “Leakage currents”, Deleted
19.201.1 “Enclosure leakage current” 16.6.2 T OUCH CURRENT ..................... 182
19.201.2 “Patient leakage current” 16.6.4 P ATIENT LEAKAGE CURRENT ...... 182
19.201.3 “Connection of signal input
parts….”
16.5 S EPARATION DEVICES ............... 181
22.7.201 “Protective means” 16.7 Protection against
MECHANICAL HAZARDS .............. 182
49.201 “Interruption of the power
supply”
16.8 Interruption of the power
supply to parts of an
ME SYSTEM ............................. 182
56.3.201 “Connections 16.9 M E SYSTEM connections
and wiring.............................. 182
57 “Mains parts, components and
layout”
16.9.2 M AINS PARTS , components
and layout ............................. 182

62348 TR © IEC 2004 – 43 – 62A/450/CD
Table 2 – Mapping between the elements of the Second Edition of IEC 60601-1-1 and the
Committee Draft for Vote of the Third Edition (continued)
IEC 60601-1-1
Second Edition
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
Clause Title Clause Title Pag
e
57.2.201 “Multiple portable socket-
outlet”
16.9.2.1 M ULTIPLE SOCKET - OUTLET ........ 182
57.10 “Creepage distance and….” 16.5 S EPARATION DEVICES ............... 181
58.201 “Separation DEVICE ” 16.9.2.2 P ROTECTIVE EARTH
CONNECTIONS in
ME SYSTEMS ........................... 184
59.201 “Protection 16.9.2.3 Protection of conductors ........ 184
Annex BBB Examples of combinations
of….”
Annex I M E SYSTEMS aspects .............. 330
Annex EEE.1 “Multiple portable
socket-outlet with separating
transformer”
16.9.2.1.a ............................................. 182
Annex EEE.1 “Multiple portable socket-outlet
with separating transformer”
16.9.2.1.b ............................................. 183
Annex EEE.1 “Multiple portable socket-outlet
with separating transformer”
16.9.2.1.d ............................................. 183
Annex EEE.2 “Multiple portable socket-
outlet”

16.9.2.1.c ............................................. 183
Annex FFF........“Examples of application of….” Annex J M E SYSTEMS aspects .............. 330
2.3 Mapping to the first edition of IEC 60601-1-4, as amended
The first column in Table 3 lists in numerical sequence the elements of the first edition of IEC
60601-1-4, as amended, which have been incorporated into the third edition. The first few
words of the tile or paragraph text are provided to assist in locating the element in IEC 60601-
1-4. The second column gives the clause, title, and page number where that element has
been addressed in the third edition.
Elements that were deleted during the preparation of the Committee Draft for Vote are marked
simply as “Deleted.”

62348 TR © IEC 2004 – 44 – 62A/450/CD
Table 3 – Mapping between the elements of the First Edition of IEC 60601-1-4 as amended and
the Committee Draft for Vote of the Third Edition
IEC 60601-1-4
First Edition as amended
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/49/CDV
Clause Title Clause Title Page
2.201.5 “Development life-cycle” 3.81 PEMS DEVELOPMENT LIFE -
CYCLE ...................................... 32
2.201.10 “Safety” 3.10 B ASIC SAFETY .......................... 24
2.201.14 “P EMS validation” 3.82 P EMS VALIDATION ...................... 32
2.201.15 “Verification” 3.138 V ERIFICATION ............................ 39
2.201.4 “Programmable electrical
medical system ( PEMS )”
3.90 P ROGRAMMABLE ELECTRICAL
MEDICAL SYSTEM ( PEMS ) ............ 33
2.201.5 “Programmable electronic
subsystem ( PESS )”
3.91 P ROGRAMMABLE ELECTRONIC
SUBSYSTEM ( PESS ) .................... 33
52.201 “Documentation” 14.2 Documentation .......................163
52.202 “Risk Management Plan” 14.3 R ISK M ANAGEMENT Plan ...........163
52.203 “Development life-cycle” 14.4 P EMS DEVELOPMENT LIFE -
CYCLE .....................................163
52.204 “Risk management process” 14.6 R ISK MANAGEMENT PROCESS .....164
52.204.3.1 “Hazard identification shall….” 14.6.1 Identification of known and
foreseeable H AZARDS ..............164
52.204.3.1 “Hazard analysis”, Deleted
52.204.4 “Risk control” 14.6.2 R ISK CONTROL .........................164
52.206 “Requirement Specification” 14.7 Requirement Specification ......164
52.207 “Architecture” 14.8 Architecture ............................164
52.208 “Design and implementation” 14.9 Design and implementation .....165
52.209 “Verification” 14.10 V ERIFICATION ...........................165
52.210 “Validation” 14.11 P EMS VALIDATION .....................165
52.211 “Modification” 14.12 Modification ............................166
52.212 “Assessment”, Deleted
Annex DDD “Development life-cycle” Annex H PEMS structure,
DEVELOPMENT LIFE - CYCLE
and documentation .................317
Annex EEE “Example of PEMS / PESS
structure”
Annex H PEMS structure,
DEVELOPMENT LIFE - CYCLE
and documentation .................317
2.4 Mapping from the Committee Draft for Vote of IEC 60601-1
The first column in Table 4 lists in numerical sequence the elements of the Committee Draft
for Vote of IEC 60601-1, third edition along with the title and page number. For each element,
the second column gives the clause and the first few words of the tile or paragraph text of the
source of the material.
Elements that were added during the preparation of the Committee Draft for Vote are marked
as “New.”

62348 TR © IEC 2004 – 45 – 62A/450/CD
Table 4 – Mapping between the elements of the Committee Draft for Vote of the
Third Edition of IEC 60601-1 (62A/449/CDV) to other standards
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
IEC 60601-1
Second Edition as amended
or other standards
Clause Title Page Clause Title
1 Scope, object and related
standards ............................... 17
1 “Scope and object”
1.1 Scope .................................... 17 1.1 “Scope”
1.2 Object .................................... 17 1.2 “Object”
1.3 Particular Standards ............... 17 1.3 “Particular Standards”
1.4 Collateral Standards ............... 17 1.5 “Collateral Standards”
2 Normative references ............. 18 Appendix L “Publications mentioned
in this standard”
3 Terminology and
definitions .............................. 21
2 “Terminology and
definitions”
3.1 A CCESS COVER ........................ 21 2.1.1 “Access cover”
3.2 A CCESSIBLE PART .................... 21 2.1.22 “Accessible part”
3.3 A CCESSORY ............................ 21 2.1.3 “Accessory”
3.4 A CCOMPANYING DOCUMENT ....... 21 2.1.4 “Accompanying
document”
3.5 A IR CLEARANCE ........................ 21 2.3.1 “Air clearance”
3.6 A PPLIANCE COUPLER ................ 21 2.7.1 “Appliance coupler”
3.7 A PPLIANCE INLET ...................... 22 2.7.2 “Appliance inlet”
3.8 A PPLIED PART .......................... 22 2.1.5 “Applied part”
3.9 B ASIC INSULATION .................... 22 2.3.2 “Basic insulation”
3.10 B ASIC SAFETY .......................... 24 60601-1-4, 2.201.10 "Safety"
3.11 C ATEGORY AP .......................... 24 2.2.2 “Category AP equipment”
3.12 C ATEGORY APG ........................ 24 2.2.3 “Category APG
equipment”
3.13 C LASS I ................................... 24 2.2.4 “Class I equipment”
3.14 C LASS II .................................. 25 2.2.5 “Class II equipment”
3.14 C LASS II .................................. 25 14.2.c “c) Class II equipment
may….”
3.15 C LEARLY LEGIBLE ..................... 25 New
3.16 C OLD CONDITION ...................... 25 2.10.1 “Cold condition”
3.17 C OMPONENTS WITH HIGH -
INTEGRITY CHARACTERISTICS ..... 25
New
3.18 C ONTINUOUS OPERATION .......... 25 2.10.2 “Continuous operation”
3.19 C REEPAGE DISTANCE ................ 25 2.3.3 “Creepage distance”
3.20 D EFIBRILLATION - PROOF
APPLIED PART .......................... 25
2.1.27 “Defibrillation-proof
applied part”
3.21 D ETACHABLE POWER SUPPLY
CORD ...................................... 25
2.7.6 “Detachable power
supply cord”
3.22 D IRECT CARDIAC
APPLICATION ............................ 25
2.2.7 “Direct cardiac
application”
3.23 D OUBLE INSULATION ................. 26 2.3.4 “Double insulation”
3.24 D UTY CYCLE ............................ 26 2.10.5 “Duty cycle”
3.25 E ARTH LEAKAGE CURRENT ......... 26 2.5.1 “Earth leakage current”

62348 TR © IEC 2004 – 46 – 62A/450/CD
Table 4 – Mapping between the elements of the Committee Draft for Vote of the
Third Edition of IEC 60601-1 (62A/449/CDV) to other standards (continued)
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
IEC 60601-1
Second Edition as amended
or other standards
Clause Title Page Clause Title
3.26 E NCLOSURE ............................. 26 2.1.6 “Enclosure”
3.27 E SSENTIAL PERFORMANCE ......... 26 New
3.28 E XPECTED SERVICE LIFE ........... 26 New
3.29 F- TYPE ISOLATED (floating)
APPLIED PART .......................... 26
2.1.7 “F-type isolated (floating)
applied part”
3.30 F IXED ..................................... 26 2.2.12 “Fixed equipment”
3.31 F LAMMABLE ANAESTHETIC
MIXTURE WITH AIR .................... 26
2.12.15 “Flammable anaesthetic
mixture with air”
3.32 F LAMMABLE ANAESTHETIC
MIXTURE WITH OXYGEN OR
NITROUS OXIDE ........................ 27
2.12.16 “Flammable anaesthetic
mixture with oxygen or
nitrous oxide”
3.33 F UNCTIONAL CONNECTION ......... 27 60601-1-1, 2.205 “Functional connection”
3.34 F UNCTIONAL EARTH
CONDUCTOR ............................ 27
2.6.3 “Functional earth
conductor”
3.35 F UNCTIONAL EARTH
TERMINAL ................................ 27
2.6.4 “Functional earth
terminal”
3.36 G UARD .................................... 27 New
3.37 H AND - HELD ............................. 27 2.2.13 “Hand-held equipment”
3.38 H ARM ...................................... 27 ISO 14971:2000 “Harm”
3.39 H AZARD .................................. 27 ISO 14971:2000 “Hazard”
3.40 H IGH VOLTAGE ......................... 27 2.4.1 “High voltage”
3.41 H YDRAULIC TEST PRESSURE ...... 28 2.11.1 “Hydraulic test pressure”
3.42 I NSULATION CO - ORDINATION ...... 28 New
3.43 I NTENDED USE / INTENDED
PURPOSE ................................. 28
ISO 14971:2000 “Intended use/intended
purpose”
3.44 I NTERNAL ELECTRICAL
POWER SOURCE ....................... 28
2.1.9 “Internal electrical power
source
3.45 I NTERNALLY POWERED .............. 28 2.2.29 “Internally powered
equipment”
3.46 L EAKAGE CURRENT ................... 28 2.5.3 “Leakage current”
3.47 M AINS CONNECTOR ................... 28 2.7.10 “Mains connector”
3.48 M AINS PART ............................. 28 2.1.12 “Mains part”
3.49 M AINS PLUG ............................. 29 2.7.11 “Mains plug”
3.50 M AINS SUPPLY
TRANSFORMER ......................... 29
New
3.51 M AINS TERMINAL DEVICE ........... 29 2.7.12 “Mains terminal device”
3.52 M AINS TRANSIENT VOLTAGE ....... 29 New
3.53 M AINS VOLTAGE ....................... 29 2.4.2 “Mains voltage”
3.54 M ANUFACTURER ....................... 29 ISO 14971:2000 (adapted) “Manufacturer”
3.55 M AXIMUM MAINS VOLTAGE ......... 29 New
3.56 M AXIMUM PERMISSIBLE
WORKING PRESSURE ................. 29
2.11.2 “Maximum permissible
working pressure”
3.57 M EANS OF PROTECTION
( MOP ) ..................................... 30
New
3.58 M EANS OF PATIENT
PROTECTION ( MOPP ) ................. 30
New

62348 TR © IEC 2004 – 47 – 62A/450/CD
Table 4 – Mapping between the elements of the Committee Draft for Vote of the
Third Edition of IEC 60601-1 (62A/449/CDV) to other standards (continued)
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
IEC 60601-1
Second Edition as amended
or other standards
Clause Title Page Clause Title
3.59 M EANS OF OPERATOR
PROTECTION ( MOUP ) ................. 30
New
3.60 M ECHANICAL HAZARD ................ 30 New
3.61 M ECHANICAL PROTECTIVE
DEVICE .................................... 30
2.11.6 “Safety device”
3.62 M EDICAL ELECTRICAL
EQUIPMENT ( ME EQUIPMENT ) ..... 30
2.2.15 “Medical electrical
equipment”
3.62 M EDICAL ELECTRICAL
EQUIPMENT ( ME EQUIPMENT ) ..... 30
59.1.f “f) Applicable
requirements”
3.63 M EDICAL ELECTRICAL
SYSTEM ( ME SYSTEM ) ............... 30
60601-1-1, 2.201 “Medical electrical
system”
3.64 M OBILE ................................... 31 2.2.16 “Mobile equipment”
3.65 M ODEL OR TYPE REFERENCE
(type number)......................... 31
2.12.2 “Model or type reference
(type number)”
3.66 M ULTIPLE SOCKET - OUTLET ........ 31 60601-1-1, 2.204 “Multiple portable socket-
outlet”
3.66 M ULTIPLE SOCKET - OUTLET ........ 31 2.7.4 “Auxiliary mains socket-
outlet”
3.67 N ETWORK / DATA COUPLING ........ 31 New
3.68 N OMINAL (value)...................... 31 2.12.3 “Nominal (value)”
3.69 N ORMAL CONDITION .................. 31 2.10.7 “Normal condition”
3.70 N ORMAL USE ............................ 31 2.10.8 “Normal use”
3.71 O BJECTIVE EVIDENCE ................ 31 ISO 14971:2000 "Objective evidence"
3.72 O PERATOR .............................. 31 2.12.17 “Operator”
3.73 O VER - CURRENT RELEASE .......... 31 2.9.7 “Over-current release”
3.74 O XYGEN RICH ENVIRONMENT ...... 32 New
3.75 P ATIENT .................................. 32 2.12.4 “Patient”
3.76 P ATIENT AUXILIARY CURRENT ..... 32 2.5.4 “Patient auxiliary current”
3.77 P ATIENT CONNECTION ............... 32 2.1.23 “Patient connection”
3.78 P ATIENT ENVIRONMENT ............. 32 60601-1-1, 2.202 “Patient environment”
3.79 P ATIENT LEAKAGE CURRENT ...... 32 2.5.6 “Patient leakage current”
3.80 P EAK WORKING VOLTAGE ........... 32 IEC 60950-1:2001 "Peak working voltage"
3.81 PEMS DEVELOPMENT LIFE -
CYCLE ..................................... 32
60601-1-4, 2.201.5 “Development life-cycle”
3.82 P EMS VALIDATION ..................... 32 60601-1-4, 2.201.14 “P EMS validation”
3.83 P ERMANENTLY INSTALLED .......... 32 2.2.17 “Permanently installed
equipment”
3.84 P ORTABLE ............................... 33 2.2.18 “Portable equipment”
3.85 P OTENTIAL EQUALIZATION
CONDUCTOR ............................ 33
2.6.6 “Potential equalization
conductor”
3.86 P OWER SUPPLY CORD ............... 33 2.7.17 “Power supply cord”
3.87 P ROCEDURE ............................ 33 ISO 14971:2000 “Procedure”
3.88 P ROCESS ................................ 33 ISO 14971:2000 “Process”
3.89 P ROPERLY INSTALLED ............... 33 2.10.9 “Properly installed”
3.90 P ROGRAMMABLE ELECTRICAL
MEDICAL SYSTEM ( PEMS ) ........... 33
60601-1-4, 2.201.4 “Programmable electrical
medical system ( PEMS )”

62348 TR © IEC 2004 – 48 – 62A/450/CD
Table 4 – Mapping between the elements of the Committee Draft for Vote of the
Third Edition of IEC 60601-1 (62A/449/CDV) to other standards (continued)
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
IEC 60601-1
Second Edition as amended
or other standards
Clause Title Page Clause Title
3.91 P ROGRAMMABLE
ELECTRONIC SUBSYSTEM
( PESS ) .................................... 33
60601-1-4, 2.201.5 “Programmable electronic
subsystem ( PESS )”
3.92 P ROTECTIVE EARTH
CONDUCTOR ............................ 33
2.6.7 “Protective earth
conductor”
3.93 P ROTECTIVE EARTH
CONNECTION ............................ 33
New
3.94 P ROTECTIVE EARTH
TERMINAL ................................ 34
2.6.8 “Protective earth
terminal”
3.95 P ROTECTIVELY EARTHED ........... 34 2.6.9 “Protectively earthed”
3.96 R ATED (value) ......................... 34 2.12.8 “Rated (value)”
3.97 R EASONABLY FORESEEABLE
MISUSE ................................... 34
60601-1-6:— “Reasonably forseeable
misuse”
3.98 R ECORD .................................. 34 ISO 14971:2000 “Record”
3.99 R EINFORCED INSULATION .......... 34 2.3.7 “Reinforced insulation”
3.100 R ESIDUAL RISK ......................... 34 ISO 14971: 2000 “Residual risk”
3.101 R ESPONSIBLE ORGANIZATION ..... 34 New
3.102 R ISK ....................................... 35 ISO 14971:2000 “Risk”
3.103 R ISK ANALYSIS ......................... 35 ISO 14971:2000 “Risk analysis”
3.104 R ISK ASSESSMENT .................... 35 ISO 14971:2000 “Risk assessment”
3.105 R ISK CONTROL ......................... 35 ISO 14971:2000 “Risk control”
3.106 R ISK EVALUATION ..................... 35 ISO 14971:2000 “Risk evaluation”
3.107 R ISK MANAGEMENT ................... 35 ISO 14971:2000 “Risk management”
3.108 R ISK MANAGEMENT FILE ............ 35 ISO 14971:2000 “Risk management file”
3.109 S AFE WORKING LOAD
(Mechanical) .......................... 35
2.11.5 “Safe working load
(Mechanical)”
3.110 S ECONDARY CIRCUIT ................ 35 New
3.111 S ELF - RESETTING THERMAL
CUT - OUT ................................. 36
2.9.10 “Self-resetting thermal
cut-out”
3.112 S EPARATION DEVICE ................. 36 60601-1-1, 2.203, “Separation device”
3.113 S ERVICE PERSONNEL ................ 36 New
3.114 S EVERITY ................................ 36 ISO 14971:2000 “Severity”
3.115 S IGNAL INPUT / OUTPUT PART ...... 36 2.1.18 “Signal input part”
3.115 S IGNAL INPUT / OUTPUT PART ...... 36 2.1.19 “Signal output part”,
Combined with 2.1.18
3.116 S INGLE FAULT CONDITION .......... 36 2.10.11 “Single fault condition”
3.117 S INGLE FAULT SAFE .................. 36 New
3.118 S TATIC LOAD ............................ 36 2.11.7 “Static load”
3.119 S TATIONARY ............................ 36 2.2.21 “Stationary equipment”
3.120 S UPPLEMENTARY
INSULATION ............................. 37
2.3.8 “Supplementary
insulation”
3.121 S UPPLY MAINS ......................... 37 2.12.10 “Supply mains”
3.121 T ENSILE SAFETY FACTOR ........... 37 2.11.8 “Safety factor”
3.123 T ENSILE STRENGTH .................. 37 New
3.124 T ERMINAL DEVICE ..................... 37 2.7.16 “Terminal device”

62348 TR © IEC 2004 – 49 – 62A/450/CD
Table 4 – Mapping between the elements of the Committee Draft for Vote of the
Third Edition of IEC 60601-1 (62A/449/CDV) to other standards (continued)
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
IEC 60601-1
Second Edition as amended
or other standards
Clause Title Page Clause Title
3.125 T HERMAL CUT - OUT ................... 37 2.9.12 “Thermal cut-out”
3.126 T HERMAL STABILITY .................. 37 New
3.127 T HERMOSTAT ........................... 37 2.9.13 “Thermostat”
3.128 T OOL ...................................... 37 2.12.12 “Tool”
3.129 T OTAL LOAD ............................. 37 2.11.9 “Total load”
3.130 T OUCH CURRENT ...................... 38 2.5.2 “Enclosure leakage
current”
3.131 T RANSPORTABLE ...................... 38 2.2.23 “Transportable
equipment”
3.132 T RAPPING ZONE ....................... 38 New
3.133 T YPE B APPLIED PART ............... 38 2.1.24 “Type B applied part”
3.134 T YPE BF APPLIED PART .............. 38 2.1.25 “Type BF applied part”
3.135 T YPE CF APPLIED PART .............. 38 2.1.26 “Type CF applied part”
3.136 T YPE TEST ............................... 38 New
3.137 U SABILITY ............................... 39 60601-1-6:— “Usability”
3.138 V ERIFICATION .......................... 39 60601-1-4, 2.201.15 “Verification”
3.139 W ORKING VOLTAGE ................... 39 IEC 60950-1:2001 “Working voltage”
4 General requirements ............. 40 3 “General requirements”
4.1 Conditions for application
to ME EQUIPMENT or
ME SYSTEMS ............................ 40
3.1 “E QUIPMENT shall….”
4.2 R ISK MANAGEMENT PROCESS
for ME EQUIPMENT or
ME SYSTEMS ............................ 40
New
4.3 E SSENTIAL PERFORMANCE ......... 40 New
4.4 Expected service life .............. 41 New
4.5 Equivalent safety for
ME EQUIPMENT or
ME SYSTEMS ............................ 41
New
4.6 M E EQUIPMENT or
ME SYSTEMS parts that

contact the PATIENT ................. 41
New
4.7 N ORMAL CONDITION and
SINGLE FAULT CONDITION for
ME EQUIPMENT ......................... 41
3.6 “The following….”
4.7.a .............................................. 41 New
4.7.b .............................................. 41 New
4.7 N ORMAL CONDITION and
SINGLE FAULT CONDITION for
ME EQUIPMENT ......................... 41
4.6.d “During any test….”
4.7 N ORMAL CONDITION and
SINGLE FAULT CONDITION for
ME EQUIPMENT ......................... 41
3.6.e “Leakage of the….”
4.7 N ORMAL CONDITION and
SINGLE FAULT CONDITION for
ME EQUIPMENT ......................... 41
52.5.9 “Failure of components”

62348 TR © IEC 2004 – 50 – 62A/450/CD
Table 4 – Mapping between the elements of the Committee Draft for Vote of the
Third Edition of IEC 60601-1 (62A/449/CDV) to other standards (continued)
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
IEC 60601-1
Second Edition as amended
or other standards
Clause Title Page Clause Title
4.7 N ORMAL CONDITION and
SINGLE FAULT CONDITION for
ME EQUIPMENT ......................... 41
3.6.g “g) failure of an electrical
component….”
4.8 Components of ME
EQUIPMENT .............................. 42
4.4 “Components”
4.8 Components of ME
EQUIPMENT .............................. 42
56.1.b “b) Marking of
components”
4.8.a .............................................. 42 New
4.8.b .............................................. 42 New
4.9 Use of HIGH - INTEGRITY
COMPONENTS in
ME EQUIPMENT ......................... 43
New
4.9 Use of HIGH - INTEGRITY
COMPONENTS in
ME EQUIPMENT ......................... 43
3.7 ‘The following
phenomena are….”
4.10 Power supply ......................... 43 10.2.2 Operation
4.10.1 Source of power for ME
EQUIPMENT .............................. 43
New
4.10.2 S UPPLY MAINS for
ME EQUIPMENT and
ME SYSTEMS ............................ 44
New
4.10.2 S UPPLY MAINS for
ME EQUIPMENT and
ME SYSTEMS ............................ 44
10.2.2.a “a) Equipment shall be
suitable.…”
4.11 Power input ............................ 44 7 “Power input”
4.11 Power input ............................ 44 7.1 “The steady state current
or power input….”
4.11, Indent 1 ............................................ 44 7.1, Indent 1 “– Equipment shall be
operated…."
4.11, Indent 2 ............................................ 44 7.1, Indent 2 “– For equipment
marked…."
4.11, Indent 3 ............................................ 44 7.1, Indent 3 “– The steady state
current shall be
measured….”
5 General requirements for
tests for ME EQUIPMENT ........... 45
4 “General requirements for
tests”
5.1 Tests...................................... 45 4.1 “Tests”
5.2 Number of samples ................ 45 4.3 “Number of samples”
5.3 Ambient temperature,
humidity, atmospheric
pressure................................. 45
4.5 “Ambient temperature,
….”
5.3.a .............................................. 45 4.5.a “a) After the….”
5.3.b .............................................. 45 4.5.b “b) Equipment shall….”
5.3.c .............................................. 45 4.5.c “c) In cases where”
5.4 Other conditions ..................... 45 4.6 “Other conditions”
5.4.a .............................................. 45 4.6.a “a) Unless otherwise.…”
5.4.b .............................................. 45 4.6.b “b) Equipment having….”
5.4.c .............................................. 45 4.6.c “c) If the test results….”

62348 TR © IEC 2004 – 51 – 62A/450/CD
Table 4 – Mapping between the elements of the Committee Draft for Vote of the
Third Edition of IEC 60601-1 (62A/449/CDV) to other standards (continued)
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
IEC 60601-1
Second Edition as amended
or other standards
Clause Title Page Clause Title
5.4.d .............................................. 45 4.6.e “e) Where cooling
water….”
5.5 Supply voltages, type of
current, nature of supply,
frequency ............................... 45
4.7 “Supply voltages, type of
current….”
5.5.a .............................................. 45 4.7.a “a) Where test results….”
5.5.b .............................................. 45 4.7.b “b) Equipment for a.c.
….”
5.5.c .............................................. 45 4.7.c “c) Equipment
designed….”
5.5.d .............................................. 46 4.7.d “d) Equipment for d.c.
….”
5.5.d .............................................. 46 4.7.e “e) Unless otherwise….”
5.5.e .............................................. 46 4.7.f “f) Equipment for
which….”
5.5.f .............................................. 46 4.7.g “g) Equipment
intended….”
5.6 Repairs and modifications....... 46 4.9 “Repairs and
modifications”
5.7 Humidity preconditioning
treatment ............................... 46
4.10 “Humidity preconditioning
treatment”
5.8 Sequence of tests................... 47 4.11 “Sequence of tests”
5.9 Determination of APPLIED
PARTS and ACCESSIBLE
PARTS ..................................... 47
16 “Enclosures and
protective covers”
5.9.1 A PPLIED PART .......................... 47 New
5.9.2 Other ACCESSIBLE PARTS ......... 47 New
5.9.2.1 Test finger.............................. 47 New
5.9.2.1 Test finger.............................. 47 16.a.2) “2) Varnishing,
enamelling, ….”
5.9.2.2 Test hook ............................... 49 New
5.9.2.3 Actuating mechanisms ............ 49 New
5.9.2.3 Actuating mechanisms ............ 49 16.c "c) Conductive parts of
actuating mechanisms…."
6 Classification of
ME EQUIPMENT and
ME SYSTEMS ............................ 50
5 “Classification”
6.1 General .................................. 50 New
6.2 Protection against electric
shock ..................................... 50
5.1 “According to the type….”
6.2 Protection against electric
shock ..................................... 50
5.1.a “a) Equipment
energized….”
6.2 Protection against electric
shock ..................................... 50
5.1.b “b) Internally powered….”
6.2 Protection against electric
shock ..................................... 50
5.2 “According to the degree of
protection against
electric shock….”

62348 TR © IEC 2004 – 52 – 62A/450/CD
Table 4 – Mapping between the elements of the Committee Draft for Vote of the
Third Edition of IEC 60601-1 (62A/449/CDV) to other standards (continued)
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
IEC 60601-1
Second Edition as amended
or other standards
Clause Title Page Clause Title
6.3 Protection against harmful
ingress of water or
particulate matter ................... 50
5.3 “According to the degree
of protection against
harmful….”
6.4 Method(s) of sterilization ........ 50 5.4 “According to the
method(s)….”
6.5 Suitability for use in an
OXYGEN RICH ENVIRONMENT ...... 50
5.5 “According to the degree
of safety….”
6.6 Mode of operation .................. 50 5.6 “According to the
mode….”
7 M E EQUIPMENT
identification, marking and
documents ............................. 51
6 “Identification, marking
and documents”
7.1 General .................................. 51 New
7.1.1 U SABILITY of the
identification, markings
and documents....................... 51
New
7.1.2 Legibility of markings .............. 51 6 Indent 2 “– Clearly legible:”
7.1.2 Legibility of markings .............. 51 6.2.a “a) Marking on the
inside….”
7.1.3 Durability of markings ............. 51 6.2.a “a) Marking on the
inside….”
7.1.3 .............................................. 51 6.1 Compliance “When evaluating
durability….”
7.1.3.a .............................................. 51 6.1 Compliance “Markings shall be clearly
legible….”
7.1.3.b .............................................. 51 6.1 Compliance “For determination of
durability….”
7.2 Marking on the outside of
ME EQUIPMENT or
ME EQUIPMENT parts ................ 52
6.1 “Marking on the outside
of equipment or
equipment parts”
7.2.1 Minimum requirements for
marking on ME EQUIPMENT
and on interchangeable
parts ...................................... 52
6.1.d “d) Minimum
requirements….”
7.2.2 Identification .......................... 52 6.1.e “e) Indication of origin”
7.2.2 Identification .......................... 52 6.1.f “f) Model or type
reference”
7.2.3 A CCESSORIES .......................... 52 New
7.2.4 M E EQUIPMENT intended to
receive power from
another equipment ................. 52
6.1.c “c) equipment supplied
from….”
7.2.5 Connection to the SUPPLY
MAINS ..................................... 52
6.1.g “g) Connection to the
supply”
7.2.5 Connection to the SUPPLY
MAINS ..................................... 52
6.1.h “h) Supply frequency”
7.2.5 Connection to the SUPPLY
MAINS ..................................... 52
6.1.l Indent 1 “– The symbol….”
7.2.5 Connection to the SUPPLY
MAINS ..................................... 52
6 Indent 3 “– Major part:”

62348 TR © IEC 2004 – 53 – 62A/450/CD
Table 4 – Mapping between the elements of the Committee Draft for Vote of the
Third Edition of IEC 60601-1 (62A/449/CDV) to other standards (continued)
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
IEC 60601-1
Second Edition as amended
or other standards
Clause Title Page Clause Title
7.2.6 Electrical input power from
the SUPPLY MAINS .................... 53
6.1.j “Power input”
7.2.7 Output connectors .................. 53 New
7.2.7.1 Mains power output ................ 53 6.1.k “k) Mains power output”
7.2.7.2 Other power sources .............. 53 6.1.p “p) Output”
7.2.8 IP classification ...................... 53 New
7.2.8 IP classification ...................... 53 6.1.l Indent 2 “– The symbol….”
7.2.9 A PPLIED PARTS ........................ 53 New
7.2.9 A PPLIED PARTS ........................ 53 6.1.l Indent 3 “– A symbol indicating….”
7.2.10 Mode of operation .................. 54 6.1.m “m) Mode of operation”
7.2.11 Fuses..................................... 54 6.1.n “n) Fuses”
7.2.12 Physiological effects
(safety signs and warning
statements) ............................ 54
6.1.q “q) Physiological
effects….”
7.2.13 H IGH VOLTAGE TERMINAL
DEVICES .................................. 54
6.1.s “s) High voltage terminal
devices”
7.2.14 Cooling conditions .................. 54 6.1.t “t) Cooling conditions”
7.2.15 Mechanical stability ................ 54 6.1.u “u) Mechanical stability”
7.2.16 Protective packaging .............. 54 6.1.v “v) Protective packaging”
7.2.17 External pressure source ........ 55 New
7.2.18 F UNCTIONAL EARTH
TERMINALS .............................. 55
6.1.y “y) Earth terminals”
7.2.19 Removable protective
means .................................... 55
6.1.z “z) Removable protective
means”
7.3 Marking on the inside of
ME EQUIPMENT or
ME EQUIPMENT parts ................ 55
6.2 “Marking on the inside of
EQUIPMENT or EQUIPMENT
parts”
7.3.1 Heating elements or
lampholders ........................... 55
6.2.b “b) The maximum
power….”
7.3.2 H IGH VOLTAGE parts ................ 55 6.2.c “c) The presence of….”
7.3.3 Batteries ................................ 55 6.2.d “d) The type of battery….”
7.3.4 Fuses, THERMAL CUT - OUTS
and OVER - CURRENT
RELEASES ................................ 55
6.2.e “e) Fuses accessible
only….”
7.3.5 P ROTECTIVE EARTH
TERMINALS .............................. 56
6.2.f “f) Protective earth
terminals….”
7.3.6 F UNCTIONAL EARTH
TERMINALS .............................. 56
6.2.g “g) Functional earth
terminals….”
7.3.7 Supply terminals..................... 56 6.2.h “h) Terminals which
are….”
7.3.7 Supply terminals..................... 56 6.2.k “k) The correct
method….”
7.3.7 Supply terminals..................... 56 6.2.j “j) Markings required
in….”
7.3.8 Temperature of supply
terminals ................................ 56
6.2.l “l) If any point….”

62348 TR © IEC 2004 – 54 – 62A/450/CD
Table 4 – Mapping between the elements of the Committee Draft for Vote of the
Third Edition of IEC 60601-1 (62A/449/CDV) to other standards (continued)
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
IEC 60601-1
Second Edition as amended
or other standards
Clause Title Page Clause Title
7.4 Marking of controls and
instruments ............................ 56
6.3 Marking of controls and
instruments
7.4.1 Power switches ...................... 56 6.3.a “a) A mains switch….”
7.4.2 Control devices ...................... 57 6.3.b “b) Different positions
of….”
7.4.2 Control devices ...................... 57 6.3.c “c) If in NORMAL USE ….”
7.4.3 Units of measure .................... 57 6.3.g “g) Numeric indications
of….”
7.5 Safety signs ........................... 58 New
7.6 Symbols ................................. 58 6.4 “Symbols”
7.6.1 Explanation of symbols ........... 58 New
7.6.2 Symbols from Annex D ........... 58 6.4.a “a) Symbols used for
marking….”
7.6.3 Symbols for controls and
performance ........................... 58
6.4.b “b) Symbols used for
controls….”
7.7 Colours of the insulation of
conductors ............................. 58
6.5 Colours of the insulation
of conductors
7.7.1 P ROTECTIVE EARTH
CONDUCTOR ............................ 58
6.5.a “a) A Protective earth
conductor….”
7.7.2 P ROTECTIVE EARTH
CONNECTIONS .......................... 58
6.5.b “b) Any insulation on….”
7.7.2 P ROTECTIVE EARTH
CONNECTIONS .......................... 58
6.5.f “f) Where a multi-
conductor….”
7.7.3 Green and yellow
insulation ............................... 59
6.5.c “c) Identification by
green….”
7.7.4 Neutral conductor ................... 59 6.5.d “d) Conductors in
POWER ….”
7.7.5 P OWER SUPPLY CORDS
conductors ............................. 59
6.5.e “e) Colours of
conductors….”
7.8 Indicator lights and
controls .................................. 59
6.7 Indicator lights and push-
buttons
7.8.1 Colours of indicator lights ....... 59 6.7.a “a) Colours of
indicator….”
7.8.2 Colours of controls ................. 59 6.7.b “b) Colours of
unilluminated….”
7.9 A CCOMPANYING DOCUMENTS ..... 59 6.8 “A CCOMPANYING
DOCUMENTS ”
7.9.1 General .................................. 59 6.8.1 General
7.9.2 Instructions for use ................. 60 6.8.2 “Instructions for use”
7.9.2.1 General .................................. 60 New
7.9.2.1 General .................................. 60 6.8.2.a Indent 1 “– Instructions for use
shall contain….”
7.9.2.2 Warning and safety
notices ................................... 60
New
7.9.2.3 M E EQUIPMENT specified
for connection to a
separate power supply............ 61
New
7.9.2.4 Electrical power source .......... 61 6.8.2.e “e) Mains operated
EQUIPMENT ….”

62348 TR © IEC 2004 – 55 – 62A/450/CD
Table 4 – Mapping between the elements of the Committee Draft for Vote of the
Third Edition of IEC 60601-1 (62A/449/CDV) to other standards (continued)
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
IEC 60601-1
Second Edition as amended
or other standards
Clause Title Page Clause Title
7.9.2.4 Electrical power source .......... 61 6.8.2.f “f) Removal of primary
batteries”
7.9.2.4 Electrical power source .......... 61 10.2.2.b “b) An internal
electrical….”
7.9.2.5 M E EQUIPMENT description....... 61 New
7.9.2.5 M E EQUIPMENT description....... 61 6.8.2.c “c) S IGNAL INPUT and….”
7.9.2.6 Installation ............................. 61 New
7.9.2.7 Isolation from the SUPPLY
MAINS ..................................... 62
New
7.9.2.8 Start-up PROCEDURE ............... 62 New
7.9.2.9 Operating instructions............. 62 New
7.9.2.9 Operating instructions............. 62 6.8.2.a Indent 1 “– Instructions for use
shall contain….”
7.9.2.9 Operating instructions............. 62 6.8.2.a Indent 4 “– The meaning of
figures, symbols….”
7.9.2.10 Messages............................... 62 New
7.9.2.11 Shutdown PROCEDURE ............. 62 New
7.9.2.12 Cleaning, disinfection and
sterilization ............................ 62
6.8.2.d “d) Cleaning, disinfection
and….”
7.9.2.13 Maintenance .......................... 62 New
7.9.2.13 Maintenance .......................... 62 6.8.2.a Indent 3 “– Instructions for use
shall instruct….”
7.9.2.13 Maintenance .......................... 62 6.8.2.g “g) Rechargeable
batteries”
7.9.2.14 A CCESSORIES ,
supplementary equipment,
used material ......................... 63
New
7.9.2.14 A CCESSORIES ,
supplementary equipment,
used material ......................... 63
6.8.2.a Indent 2 “– Instructions for use
shall include….”
7.9.2.14 A CCESSORIES ,
supplementary equipment,
used material ......................... 63
6.8.2.h “h) E QUIPMENT with a….”
7.9.2.15 Environmental protection ........ 63 6.8.2.j “Environmental
protection”
7.9.2.16 Reference to the technical
description ............................. 63
New
7.9.3 Technical description.............. 63 6.8.3 “Technical description”
7.9.3.1 General .................................. 63 6.8.3.a “a) General”
7.9.3.1 General .................................. 63 6.8.3.d “d) Restricted
environmental
conditions….”
7.9.3.2 Replacement of fuses,
POWER SUPPLY CORDS and
other parts ............................. 64
6.8.3.b “b) Replacement of
fuses….”
7.9.3.3 Circuit diagrams,
component part lists, etc......... 64
6.8.3.c “c) Circuit diagrams,
components….”
7.9.3.4 Mains isolation switch............. 64 New

62348 TR © IEC 2004 – 56 – 62A/450/CD
Table 4 – Mapping between the elements of the Committee Draft for Vote of the
Third Edition of IEC 60601-1 (62A/449/CDV) to other standards (continued)
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
IEC 60601-1
Second Edition as amended
or other standards
Clause Title Page Clause Title

8 Protection against
electrical HAZARDS FROM
ME EQUIPMENT ......................... 65
Section 3
8.1 Fundamental rule of
protection against electric
shock ..................................... 65
New
8.1.a .............................................. 65 New
8.1.b .............................................. 65 New
8.1.b Indent 4 “– open-circuit of any
one PROTECTIVE EARTH
CONDUCTOR ….” ....................... 65
3.6.a “a) Interruption of a
PROTECTIVE EARTH
CONDUCTOR ”
8.1.b Indent 4 “– open-circuit of any
one PROTECTIVE EARTH
CONDUCTOR ….” ....................... 65
52.5.4 “Interruption of the
protective….”
8.1.b Indent 5 “–) Interruption of one
supply conductor….”............... 65
3.6.b “b) Interruption of one
supply conductor”
8.2 Requirements related to
power sources ........................ 66
14 “Requirements related to
classification”
8.2.1 Connection to a separate
power supply .......................... 66
19.1.c “c) Equipment specified
for connection to a SELV
source….”
8.2.2 Connection to an external
d.c. power source ................... 66
New
8.2.2 Connection to an external
d.c. power source ................... 66
14.4.b “b) In EQUIPMENT
specified….”
8.3 Classification of APPLIED
PARTS ..................................... 66
14.6 Types B , BF and CF
equipment
8.3.a .............................................. 66 14.6.c “c) Equipment or
Equipment parts….”
8.3.b .............................................. 66 New
8.3.c .............................................. 66 New
8.3.d .............................................. 66 New
8.4 Limitation of voltage,
current or energy .................... 66
15 “Limitation of voltage
and/or energy”
8.4.1 P ATIENT CONNECTIONS
intended to deliver current ...... 66
16.a.1) “1) It does not apply….”
8.4.2 A CCESSIBLE PARTS
including APPLIED PARTS .......... 67
New
8.4.2.a .............................................. 67 New
8.4.2.b .............................................. 67 New
8.4.2.c .............................................. 67 16.f “f) Openings for the
adjustment….”
8.4.2.d .............................................. 67 16.b “b) Any opening in….”
8.4.2.e .............................................. 68 New
8.4.3 M E EQUIPMENT intended to
be connected to a power
source by a plug ..................... 68
New

62348 TR © IEC 2004 – 57 – 62A/450/CD
Table 4 – Mapping between the elements of the Committee Draft for Vote of the
Third Edition of IEC 60601-1 (62A/449/CDV) to other standards (continued)
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
IEC 60601-1
Second Edition as amended
or other standards
Clause Title Page Clause Title
8.4.3 M E EQUIPMENT intended to
be connected to a power
source by a plug ..................... 68
15.b “b) Equipment intended
to….”
8.4.4 Internal capacitive circuits ...... 69 New
8.4.4 Internal capacitive circuits ...... 69 15.c “c) Live parts of
capacitors….”
8.4.4 Internal capacitive circuits ...... 69 6.2.n “n) Capacitors and/or….”
8.5 Separation of parts ................. 69 17 Separation
8.5.1 M EANS OF PROTECTION ............. 69 New
8.5.1.1 General .................................. 69 New
8.5.1.2 M EANS OF PATIENT
PROTECTION ............................ 69
New
8.5.1.3 M EANS OF OPERATOR
PROTECTION ............................ 70
New
8.5.2 Separation of PATIENT
CONNECTIONS .......................... 71
New
8.5.2.1 F- TYPE APPLIED PARTS ............. 71 New
8.5.2.1 F- TYPE APPLIED PARTS ............. 71 59.3 Indent 4 “– Protective devices
connected….”
8.5.2.2 T YPE B APPLIED PARTS ............. 71 17.c “c) An applied part
shall have no….”
8.5.2.3 P ATIENT leads ......................... 71 56.3.c “c) There are two….”
8.5.3 M AXIMUM MAINS VOLTAGE ......... 72 New
8.5.4 W ORKING VOLTAGE ................... 72 New
8.5.4 W ORKING VOLTAGE .................. 72 20.3 “Values of test voltage
(Part)
8.5.4 W ORKING VOLTAGE ................... 72 20.4.l “l) In the case of
motors.…”
8.5.5 D EFIBRILLATION - PROOF
APPLIED PARTS ........................ 72
17.h “h) Arrangements used
to….”
8.5.5.1 Defibrillation protection ........... 72
8.5.5.1.a .............................................. 72 17.h, Indent 1 “– During a discharge
of….”
8.5.5.1.b .............................................. 73 17.h, Indent 2 “– After exposure to
the….”
8.5.5.2 Energy reduction test.............. 75 New
8.5.5.2.a .............................................. 76 New
8.5.5.2.b .............................................. 76 New
8.5.5.2.c .............................................. 76 New
8.5.5.2.d .............................................. 76 New
8.5.5.2.e .............................................. 76 New
8.6 Protective earthing,
functional earthing and
potential equalization of
ME EQUIPMENT ......................... 76
18 “Protective earthing,
functional earthing and
potential equalization”

62348 TR © IEC 2004 – 58 – 62A/450/CD
Table 4 – Mapping between the elements of the Committee Draft for Vote of the
Third Edition of IEC 60601-1 (62A/449/CDV) to other standards (continued)
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
IEC 60601-1
Second Edition as amended
or other standards
Clause Title Page Clause Title
8.6 Protective earthing,
functional earthing and
potential equalization of
ME EQUIPMENT ......................... 76
58 “Protective earthing –
Terminals and
connections”
8.6.1 Applicability of
requirements .......................... 76
New
8.6.2 P ROTECTIVE EARTH
TERMINAL ................................ 76
New
8.6.2 P ROTECTIVE EARTH
TERMINAL ................................ 76
18.b “b) The protective earth
terminal….”
8.6.2 P ROTECTIVE EARTH
TERMINAL ................................ 76
58.1 “The clamping means…”
8.6.2 P ROTECTIVE EARTH
TERMINAL ................................ 76
58.7 “Where and appliance….”
8.6.2 P ROTECTIVE EARTH
TERMINAL ................................ 76
58.8 “The protective earth….”
8.6.3 Protective earthing of
moving parts .......................... 77
New
8.6.4 Impedance and current-
carrying capability .................. 77
New
8.6.4.a .............................................. 77 18.f “f) For equipment
without….”
8.6.4.b .............................................. 77 18.g “g) The impedance of….”
8.6.5 Surface coatings .................... 78 New
8.6.6 Plugs and sockets .................. 78 58.9 “Protective earth
connection”
8.6.7 POTENTIAL EQUALIZATION
CONDUCTOR ............................ 78
New
8.6.7 POTENTIAL EQUALIZATION
CONDUCTOR ............................ 78
18.e “e) If equipment is
provided with….”
8.6.8 F UNCTIONAL EARTH
TERMINAL ................................ 78
18.k “k) Functional earth
terminals….”
8.6.9 C LASS II ME EQUIPMENT ............ 78 18.l “l) If Class II
equipment….”
8.7 L EAKAGE CURRENTS and
PATIENT AUXILIARY
CURRENTS ............................... 79
19 “Continuous leakage
currents and patient
auxiliary currents”
8.7.1 General requirements ............. 79 19.1 “General requirements”
8.7.1.a .............................................. 79 19.1.a “a) The electrical
insulation providing….”
8.7.1.b .............................................. 79 19.1.b “b) The specified
values of….”
8.7.1.b .............................................. 79 19.4.a.2) “2) Equipment is
connected….”
8.7.1.c .............................................. 79 New
8.7.2 S INGLE FAULT CONDITIONS ........ 79 19.2 “Single fault conditions”
8.7.3 Allowable values .................... 79 19.3 “Allowable values”

62348 TR © IEC 2004 – 59 – 62A/450/CD
Table 4 – Mapping between the elements of the Committee Draft for Vote of the
Third Edition of IEC 60601-1 (62A/449/CDV) to other standards (continued)
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
IEC 60601-1
Second Edition as amended
or other standards
Clause Title Page Clause Title
8.7.3.a .............................................. 79 19.3.b “b) For frequencies
above….” (First
paragraph, modified)
8.7.3.b .............................................. 79 19.3.a “a) The allowable
values of the
continuous….”
8.7.3.c .............................................. 79 New
8.7.3.d .............................................. 79 New
8.7.3.e .............................................. 79 19.3.b “However, the results….”
(Second paragraph)
8.7.4 Measurements........................ 82 19.4 “Tests”
8.7.4.1 General .................................. 82 19.4.a “a) General”
8.7.4.1.a .............................................. 82 19.4.a.1) “1) The earth leakage
current….”
8.7.4.1.b .............................................. 82 19.4.a.4) “4) Where examination
of….”
8.7.4.2 Measuring supply circuits ....... 92 19.4.b “b) Measuring supply
circuit”
8.7.4.3 Connection to the
measuring supply circuit ......... 93
19.4.c “c) Connection of the
equipment….”
8.7.4.3.a .............................................. 93 19.4.c.1) “1) Equipment provided
with a….”
8.7.4.3.b .............................................. 93 19.4.c.2) “2) Equipment provided
with an….”
8.7.4.3.c .............................................. 93 19.4.c.3) “3) Equipment specified
to….”
8.7.4.3.d .............................................. 93 19.4.d “Measuring arrangement”
8.7.4.3.d.1 .............................................. 93 19.4.d.2) “2) However, external
parts….”
8.7.4.3.d.1 .............................................. 93 19.4.d.1) “1) It is recommended…”
8.7.4.3.d.2 .............................................. 93 New
8.7.4.4 Measuring device (MD) ........... 93 19.4.e “e) Measuring device”
8.7.4.4.a .............................................. 93 19.4.e.1) “1) The measuring
device shall
load….”
8.7.4.4.b .............................................. 93 19.4.e.2) “2) The evaluation of
current or….”
8.7.4.4.c .............................................. 93 19.4.e.4) “4) The measuring
instrument….”
8.7.4.5 Measurement of the EARTH
LEAKAGE CURRENT ................... 93
19.4.f “f) Measurement of the
earth leakage current”
8.7.4.5.a .............................................. 93 19.4.f.1) “1) Class I equipment….”
8.7.4.5.b .............................................. 93 New
8.7.4.5.c .............................................. 94 19.1.d “The measurement of
the….”
8.7.4.6 Measurement of the TOUCH
CURRENT ................................. 94
19.4.g “g) Measurement of the
enclosure leakage
current”

62348 TR © IEC 2004 – 60 – 62A/450/CD
Table 4 – Mapping between the elements of the Committee Draft for Vote of the
Third Edition of IEC 60601-1 (62A/449/CDV) to other standards (continued)
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
IEC 60601-1
Second Edition as amended
or other standards
Clause Title Page Clause Title
8.7.4.6.a .............................................. 94 19.4.g.1) “1) Class I equipment….”
8.7.4.6.a .............................................. 94 19.1.c “Such EQUIPMENT and
INTERNALLY POWERED
EQUIPMENT ….”
8.7.4.6.b .............................................. 94 19.4.g.5) “5) If equipment
has an
enclosure….”
8.7.4.6.c .............................................. 94 New
8.7.4.7 Measurement of the
PATIENT LEAKAGE CURRENT ....... 94
19.4.h “h) Measurement of the
patient….”
8.7.4.7.a .............................................. 94 19.4.h.1) “1) Class I equipment with
an applied part….”
8.7.4.7.b .............................................. 94 19.4.h.2) “2) Class I equipment with
an F -type….”
8.7.4.7.c .............................................. 95 19.4.h.3) “3) Class I equipment with
an applied part and a
signal input….”
8.7.4.7.c .............................................. 95 19.4.h.4) “4) Class II Equipment….”
(Combined with 3)
8.7.4.7.d .............................................. 95 New
8.7.4.7.e .............................................. 95 19.4.h.9) “9) An applied part
consisting of….”
8.7.4.7.f .............................................. 95 New
8.7.4.7.g .............................................. 95 19.1.e “e) The patient
leakage current….
8.7.4.7.h .............................................. 95 New
8.7.4.7.i .............................................. 95 19.4.h.10) “10) If loading of the
applied part….”
8.7.4.8 Measurement of the
PATIENT AUXILIARY CURRENT ..... 95
19.4.j “j) Measurement of the
PATIENT ….”
8.7.4.8 Measurement of the
PATIENT AUXILIARY CURRENT ..... 95
19.4.j.1) “1) Class I equipment with
an applied part….”
8.7.4.8 Measurement of the
PATIENT AUXILIARY CURRENT ..... 95
19.1.f “f) The patient
auxiliary….”
8.7.4.9 M E EQUIPMENT with
multiple PATIENT
CONNECTIONS .......................... 96
19.1.g “g) Equipment with
multiple….”
8.8 Insulation ............................... 96 20 “Dielectric strength”
8.8.1 General .................................. 96 New
8.8.2 Distance through solid
insulation or use of thin
sheet material ........................ 96
New
8.8.2.a .............................................. 96 New
8.8.2.b .............................................. 96 New
8.8.2.c .............................................. 97 New
8.8.2.d .............................................. 97 New
8.8.2.e .............................................. 97 New

62348 TR © IEC 2004 – 61 – 62A/450/CD
Table 4 – Mapping between the elements of the Committee Draft for Vote of the
Third Edition of IEC 60601-1 (62A/449/CDV) to other standards (continued)
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
IEC 60601-1
Second Edition as amended
or other standards
Clause Title Page Clause Title
8.8.3 Dielectric strength .................. 97 20.3 “Values of test voltage”
8.8.3 Dielectric strength .................. 97 20.4 “Tests”
8.8.3 Dielectric strength .................. 97 20.4.a “a) The test voltage….”
8.8.3.a .............................................. 98 20.4.b “b) The test voltage
shall….”
8.8.3.a .............................................. 98 4.7.a: Third paragraph, “Any test voltage….”
8.8.3.b .............................................. 98 20.4.f “f) During the test….”
8.8.3.c .............................................. 98 20.4.h “h) Where metal foil….”
8.8.3.c .............................................. 98 20.4.k “k) With the exception….”
8.8.4 Insulation other than wire
insulation ............................. 100
59.2 Insulation
8.8.4.1 Mechanical strength and
resistance to heat and fire .... 100
59.2.b “b) “Mechanical strength
and….”
8.8.4.1.a ............................................ 101 59.2.b.1) “1) For parts of the….”
8.8.4.1.b ............................................ 101 59.2.b.2) “2) For parts of
insulating….”
8.8.4.2 Resistance to
environmental stress ............ 101
59.2.c “c) Protection”
8.9 C REEPAGE DISTANCES and
AIR CLEARANCES .................... 102
57.10 “Creepage distances and
air clearances”
8.9.1 Values ................................. 102 57.10.a “a) Values”
8.9.1.1 General ................................ 102 57.10.a Indent 1 “– Creepage distances
and air clearances….”
8.9.1.2 C REEPAGE DISTANCES and
AIR CLEARANCES complying
with IEC 60950-1.................. 102
New
8.9.1.3 CREEPAGE DISTANCES
across glass, mica,
ceramic and similar
materials .............................. 102
New
8.9.1.4 Minimum CREEPAGE
DISTANCE .............................. 102
New
8.9.1.5 M E EQUIPMENT RATED for
high altitudes........................ 102
New
8.9.1.6 Interpolation ......................... 103 57.10.a Indent 2 “– The value of the
reference voltage….”
8.9.1.6 Interpolation ......................... 103 57.10.a Indent 3 “– For slot insulation….”
8.9.1.7 Material Groups
classification ........................ 103
New
8.9.1.8 Pollution Degree
classification ........................ 103
New
8.9.1.9 Overvoltage Category
classification ........................ 104
New
8.9.1.10 A IR CLEARANCE for MAINS
PARTS ................................... 104
New
8.9.1.11 S UPPLY MAINS overvoltage ..... 104 New
8.9.1.12 S ECONDARY CIRCUITS ............. 104 New

62348 TR © IEC 2004 – 62 – 62A/450/CD
Table 4 – Mapping between the elements of the Committee Draft for Vote of the
Third Edition of IEC 60601-1 (62A/449/CDV) to other standards (continued)
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
IEC 60601-1
Second Edition as amended
or other standards
Clause Title Page Clause Title
8.9.1.13 P EAK WORKING VOLTAGES
above 1 400 V peak or d.c. ... 105
New
8.9.1.14 Minimum CREEPAGE
DISTANCES for two MEANS
OF OPERATOR PROTECTION ...... 105
New
8.9.1.15 C REEPAGE DISTANCES and
AIR CLEARANCES for
DEFIBRILLATION - PROOF
APPLIED PARTS ...................... 105
57.10.a Indent 4 “– Between defibrillation-
proof applied parts….”
8.9.2 Application ........................... 110 57.10.b “b) Application”
8.9.2.a ............................................ 110 57.10.b Indent 1 “– For insulation in
the….”
8.9.2.b ............................................ 110 57.10.b Indent 2 “– The contribution of
the….”
8.9.2.c ............................................ 110 57.10.b Indent 4 “– Air clearance alone
is….”
8.9.3 Spaces filled by insulating
compound ............................ 110
New
8.9.3.1 General ................................ 110 New
8.9.3.2 Insulating compound
forming solid insulation
between conductive parts ..... 111
New
8.9.3.3 Insulating compound
forming a cemented joint
with other insulating parts ..... 111
New
8.9.3.4 Thermal cycling .................... 111 New
8.9.4 Measurement of CREEPAGE

DISTANCES and AIR
CLEARANCES ......................... 111
57.10.d “d) Measurement of
creepage….”
8.10 Components and wiring ........ 115 56, Some parts “Components and general
assembly”
8.10.1 Fixing of components ........... 115 56.1.d “d) Component fixing”
8.10.2 Fixing of wiring ..................... 115 56.1.f “f) Fixing of wiring”
8.10.2 Fixing of wiring ..................... 115 57.3.d “d) Preparation of
conductors”
8.10.3 Connections between
different parts of
ME EQUIPMENT ....................... 115
56.3.b “b) Connection between
different….”
8.10.4 Cord-connected HAND -
HELD parts and cord-
connected foot-operated
control devices ..................... 115
56.11, Some parts “Cord-connected hand-
held….”
8.10.4.1 Limitation of operating
voltages ............................... 115
56.11.a “a) Limitation of operating
voltages”
8.10.4.2 Connection cords ................. 116 56.11.e “e) Connection cords”
8.10.5 Mechanical protection of
wiring ................................... 116
59.1.a “a) Mechanical
protection”
8.10.5.a ............................................ 116 59.1.a Indent 1 “– Cables and wiring
shall….”

62348 TR © IEC 2004 – 63 – 62A/450/CD
Table 4 – Mapping between the elements of the Committee Draft for Vote of the
Third Edition of IEC 60601-1 (62A/449/CDV) to other standards (continued)
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
IEC 60601-1
Second Edition as amended
or other standards
Clause Title Page Clause Title
8.10.5.b ............................................ 116 59.1.a Indent 3 “– E QUIPMENT shall be so
designed….”
8.10.6 Guiding rollers for
insulated conductors ............ 116
59.1.b “b) Bending”
8.10.7 Insulation of internal wiring ... 116 59.1.c “c) Insulation”
8.10.7.a ............................................ 116 59.1.c Indent 1 “– If insulating
sleeving….”
8.10.7.b ............................................ 116 59.1.c Indent 2 “– Inside
equipment the
sheath of a….”
8.10.7.c ............................................ 116 59.1.c Indent 3 “– Insulating conductor
which in….”
8.11 M AINS PARTS , components
and layout ............................ 116
57 “Mains parts, components
and layout”
8.11.1 Isolation from the SUPPLY
MAINS ................................... 116
57.1 “Isolation from the supply
mains”
8.11.1 Isolation from the SUPPLY
MAINS ................................... 116
57.1.a Heading deleted, text
retained
8.11.1.a ............................................ 116 57.1.a Indent 1 “– Equipment shall have
a….”
8.11.1.b ............................................ 117 57.1.a Indent 2 “– Means of isolation….”
8.11.1.c ............................................ 117 57.1.d “d) Switches that are….”
8.11.1.d ............................................ 117 57.1.f “f) Mains switches
shall….”
8.11.1.e ............................................ 117 57.1.g “g) The direction of….”
8.11.1.f ............................................ 117 57.1.h “h) In non-permanent
installed equipment….”
8.11.1.g ............................................ 117 57.1.m “m) Fuses and
semiconductors….”
8.11.1.h ............................................ 117 56.5 “Protective devices”
8.11.1.i .....................................117 16.d “d) Parts within the
enclosure….”
8.11.2 M ULTIPLE SOCKET - OUTLETS .... 117 57.2 “Mains connectors,
appliance….”
8.11.2 M ULTIPLE SOCKET - OUTLETS .... 117 57.2.e “e) Auxiliary mains socket
outlets….”
8.11.3 P OWER SUPPLY CORDS ........... 117 57.3 Power supply cords”
8.11.3.1 Application ........................... 117 57.3.a “a) Application”
8.11.3.2 Types................................... 117 57.3.b “b) Types”
8.11.3.3 Cross-sectional area of
POWER SUPPLY CORD
conductors ........................... 118
57.3.c “c) Cross-sectional area
of….”
8.11.3.4 Cord anchorages .................. 118 57.4.a “a) Cord anchorages”
8.11.3.4.a ............................................ 118 57.4.a Indent 1 “– Equipment and
mains….”
8.11.3.4.b ............................................ 118 57.4.a Indent 2 “–Cord anchorages of….”
8.11.3.4.c ............................................ 118 57.4.a Indent 3 “–Cord anchorages of….”
8.11.3.4.d ............................................ 118 57.4.a Indent 4 “– Screws, if any,
which….”

62348 TR © IEC 2004 – 64 – 62A/450/CD
Table 4 – Mapping between the elements of the Committee Draft for Vote of the
Third Edition of IEC 60601-1 (62A/449/CDV) to other standards (continued)
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
IEC 60601-1
Second Edition as amended
or other standards
Clause Title Page Clause Title
8.11.3.4.e ............................................ 118 57.4.a Indent 5 “– Conductors of the….”
8.11.3.4.f ............................................ 118 57.4.a Last paragraph, “It shall not be
possible….”
8.11.3.5 Cord guards ......................... 119 57.4.b “b) Cord guards”
8.11.3.6 Accessibility of the
connection ........................... 119
57.4.c “c) Accessibility of the
connection”
8.11.3.7 A PPLIANCE COUPLERS ............. 120 New
8.11.4 M AINS TERMINAL DEVICES ....... 120 57.5 “Mains terminal
devices….”
8.11.4.1 General requirements for
MAINS TERMINAL DEVICES ........ 120
57.5.a “a) General requirements
for mains….”
8.11.4.2 Arrangement of MAINS
TERMINAL DEVICES ................. 120
57.5.b “b) Arrangement of
MAINS ….”
8.11.4.2.a ............................................ 120 57.5.b Indent 1 “– For equipment with
rewirable cords….”
8.11.4.2.b ............................................ 120 57.5.b Indent 2 “– For details of
protective….”
8.11.4.2.c ............................................ 120 57.5.b Indent 3 “– For marking of
mains….”
8.11.4.2.d ............................................ 120 57.5.b Indent 4 “– Mains terminal devices
shall….”
8.11.4.2.e ............................................ 120 57.5.b Indent 5 “– Mains terminal devices
shall be….”
8.11.4.3 Fixing of mains terminals ...... 121 57.5.c “c) Fixing of mains
terminals”
8.11.4.4 Connections to mains
terminals .............................. 121
57.5.d “d) Connections to mains
terminals”
8.11.4.4 Connections to mains
terminals .............................. 121
57.5.d Indent 1 “– For equipment with
rewirable….”
8.11.4.4 Connections to mains
terminals .............................. 121
57.5.d Indent 2 “– For further
requirements….”
8.11.5 Mains fuses and OVER -
CURRENT RELEASES ................ 121
57.6 “Mains fuses and over-
current releases”
8.11.6 Internal wiring of the MAINS
PART ..................................... 121
57.8 “Wiring of the mains part”
8.11.6 Internal wiring of the MAINS
PART ..................................... 121
57.8.b “Cross-section”, Deleted
heading
8.11.6.a ............................................ 121 57.8.b, Indent 1 “– Internal wiring in a….”
8.11.6.b ............................................ 121 57.8.b, Indent 2 “– The cross-sectional
area….”
9 Protection against
MECHANICAL HAZARDS of
ME EQUIPMENT and
ME SYSTEMS .......................... 122
Section 4
9.1 M ECHANICAL HAZARDS of
ME EQUIPMENT ....................... 122
21 “Mechanical strength”
9.2 H AZARDS associated with
moving parts ........................ 122
22 “Moving parts”
9.2.1 General ................................ 122 New

62348 TR © IEC 2004 – 65 – 62A/450/CD
Table 4 – Mapping between the elements of the Committee Draft for Vote of the
Third Edition of IEC 60601-1 (62A/449/CDV) to other standards (continued)
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
IEC 60601-1
Second Edition as amended
or other standards
Clause Title Page Clause Title
9.2.2 T RAPPING ZONE ..................... 122 22.2 “Moving parts which do
not need….”
9.2.2.1 General ................................ 122 New
9.2.2.2 Gaps .................................... 123 New
9.2.2.3 Safe distances ..................... 123 New
9.2.2.4 G UARDS and protective
measures ............................. 123
New
9.2.2.4.1 Access to TRAPPING ZONES .... 123 New
9.2.2.4.2 F IXED GUARDS ....................... 123 New
9.2.2.4.3 Movable GUARDS ................... 123 New
9.2.2.4.4 Protective measures ............. 125 New
9.2.2.5 Continuous activation ........... 125 New
9.2.2.5.a ............................................ 125 New
9.2.2.5.b ............................................ 125 New
9.2.2.6 Speed of motion ................... 125 New
9.2.3 Other HAZARDS associated
with moving parts ................. 125
New
9.2.3.1 Unintended motion ............... 125 New
9.2.3.1.a ............................................ 125 22.4 “Movements of
equipment….”
9.2.3.1.b ............................................ 126 New
9.2.3.2 Overtravel ............................ 126 New
9.2.4 Emergency stopping
devices ................................ 126
22.7 “– If an electrically
produced….”
9.2.5 Release of PATIENT ............... 126 49.3 “Means shall be
provided….”
9.3 H AZARDS associated with
surfaces, corners and
edges................................... 127
23 “Surfaces, corners and
edges”
9.4 Instability HAZARDS ............... 127 24 “Stability in normal USE ”
9.4.1 General ................................ 127 New
9.4.2 Instability due to
overbalance ......................... 127
New
9.4.2.1 Instability in transport
position ................................ 127
24.3 Indent 3 “– In the position
specified for transport….”
9.4.2.1 Instability in transport
position ................................ 127
24.3.c, First paragraph “If a special
transport position….”.”
9.4.2.2 Instability excluding
transport .............................. 127
24.1 “Equipment shall
either….”
9.4.2.2 Instability excluding
transport .............................. 127
24.3.c, Last paragraph “Furthermore, such
equipment shall….”
9.4.2.2 Instability excluding
transport .............................. 127
24.3 “If equipment
overbalances….”
9.4.2.2 Instability excluding
transport .............................. 127
24.3 Indent 1 “– Equipment shall not
overbalance….”
9.4.2.2 Instability excluding
transport .............................. 127
24.3 Indent 2 “– Equipment shall carry
a warning….”

62348 TR © IEC 2004 – 66 – 62A/450/CD
Table 4 – Mapping between the elements of the Committee Draft for Vote of the
Third Edition of IEC 60601-1 (62A/449/CDV) to other standards (continued)
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
IEC 60601-1
Second Edition as amended
or other standards
Clause Title Page Clause Title
9.4.2.2.a ............................................ 128 24.3.a “a) Equipment is
provided with all
specified….”
9.4.2.2.b ............................................ 128 New
9.4.2.2.c ............................................ 128 New
9.4.2.2.d ............................................ 128 New
9.4.2.2.e ............................................ 128 24.3.b “b) If no special
transport….”
9.4.2.2.f ............................................ 128 24.3.d “d) EQUIPMENT having
containers….”
9.4.2.2.g ............................................ 128 New
9.4.2.2.h ............................................ 128 New
9.4.2.3 Instability from horizontal
and vertical forces ................ 128
New
9.4.2.3.a ............................................ 128 New
9.4.2.3.b ............................................ 128 New
9.4.2.4 Castors and wheels .............. 129 New
9.4.2.4.a ............................................ 129 New
9.4.2.4.b ............................................ 129 New
9.4.2.4.c ............................................ 129 New
9.4.3 Instability from unwanted
lateral movement
(including sliding) ................. 129
New
9.4.3.1 Instability in transport ........... 129 New
9.4.3.1.a ............................................ 129 New
9.4.3.1.b ............................................ 129 New
9.4.3.1.c ............................................ 129 New
9.4.3.2 Instability excluding
transport .............................. 130
New
9.4.3.2.a ............................................ 130 New
9.4.3.2.b ............................................ 130 New
9.4.4 Grips and other handling
devices ................................ 130
24.6 “Grips and other handling
devices”
9.4.4.a ............................................ 130 24.6.a “a) EQUIPMENT or
EQUIPMENT parts….”
9.4.4.b ............................................ 130 24.6.b “b) EQUIPMENT specified
by the….”
9.4.4.c ............................................ 130 21.c “c) Carrying handles or
grips….”
9.5 Expelled parts ...................... 131 25 “Expelled parts”
9.5.1 Protective means.................. 131 25.1 “Where expelled parts….”
9.5.2 Cathode ray tubes ................ 131 25.2 “A graphical display….”
9.6 Noise and vibration............... 131 26 “Vibration and noise”
9.6.1 General ................................ 131 New
9.6.2 Noise ................................... 131 35 “Acoustical energy
(including ultra-sonics)”

62348 TR © IEC 2004 – 67 – 62A/450/CD
Table 4 – Mapping between the elements of the Committee Draft for Vote of the
Third Edition of IEC 60601-1 (62A/449/CDV) to other standards (continued)
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
IEC 60601-1
Second Edition as amended
or other standards
Clause Title Page Clause Title
9.6.3 Hand-Transmitted
Vibration .............................. 132
New
9.7 Pressure vessels and
parts subject to pneumatic
and hydraulic pressure ......... 132
27 Pneumatic and hydraulic
power
9.7.1 General ................................ 132 45 “Pressure vessels and
….”
9.7.2 Pneumatic and hydraulic
parts .................................... 132
New
9.7.3 Maximum pressure ............... 133 45.3 “the maximum
PRESSURE ….”
9.7.3.a ............................................ 133 45.3.a “a) The rated
maximum….”
9.7.3.b ............................................ 133 45.3.b “b) The pressure
setting….”
9.7.3.c ............................................ 133 45.3.c “c) The maximum
PRESSURE ….”
9.7.4. Pressure rateing of
ME EQUIPMENT parts
New
9.7.5 Pressure vessels .................. 133 45.2 “If a pressure vessel….”
9.7.6 Pressure control device ........ 134 New
9.7.7 Pressure-relief device........... 134 45.7 Equipment shall
incorporate…”
9.7.7.a ............................................ 134 45.7.a “a) It shall be
connected….”
9.7.7.b ............................................ 134 45.7.b “b) It shall be so….”
9.7.7.c ............................................ 134 45.7.c “c) It shall not be….”
9.7.7.d ............................................ 134 45.7.d “d) It shall have its….”
9.7.7.e ............................................ 134 45.7.e “e) It shall have its….”
9.7.7.f ............................................ 134 45.7.f “f) It shall be of….”
9.7.7.g ............................................ 134 45.7.g “g) There shall be no….”
9.7.7.h ............................................ 135 45.7.h “h) The minimum
number….”
9.7.8 R ATED maximum supply
PRESSURE ............................. 135
New
9.8 H AZARDS associated with
support systems ................... 135
28 Suspended masses
9.8.1 General ................................ 135 28.1 “General”
9.8.1 General ................................ 135 28.4.1) “1) The total load….”
9.8.1 General ................................ 135 28.4.2) “2) Where it is
unlikely….”
9.8.2 T ENSILE SAFETY FACTOR ......... 135 New
9.8.2 T ENSILE SAFETY FACTOR ......... 135 28.4 Compliance “Compliance with the
requirements of….
9.8.3 Strength of PATIENT or
OPERATOR support, or
suspension systems ............. 137
New
9.8.3.1 General ................................ 137 21.3 “Equipment parts serving
for support….”

62348 TR © IEC 2004 – 68 – 62A/450/CD
Table 4 – Mapping between the elements of the Committee Draft for Vote of the
Third Edition of IEC 60601-1 (62A/449/CDV) to other standards (continued)
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
IEC 60601-1
Second Edition as amended
or other standards
Clause Title Page Clause Title
9.8.3.2 Static forces due to
loading from persons ............ 137
New
9.8.3.2.a ............................................ 137 New
9.8.3.2.b ............................................ 137 New
9.8.3.2.c ............................................ 137 New
9.8.3.2.d ............................................ 137 New
9.8.3.3 Dynamic forces due to
loading from persons ............ 138
New
9.8.4 Systems with MECHANICAL
PROTECTIVE DEVICES .............. 138
28.3 “Suspension system with
SAFETY DEVICES ”
9.8.4.1 General ................................ 138 New
9.8.4.1.a ............................................ 138 New
9.8.4.1.b ............................................ 138 New
9.8.4.2 Use after activation of a
MECHANICAL PROTECTIVE
DEVICE .................................. 139
New
9.8.4.3 M ECHANICAL PROTECTIVE
DEVICE intended for single
activation ............................. 139
New
9.8.5 Systems without
MECHANICAL PROTECTIVE
DEVICES ................................ 140
28.4 “Suspension systems of
metal….”,
10 Protection against
unwanted and excessive
radiation HAZARDS ................. 141
Section 5
10.1 X-Radiation .......................... 141 29 “X-radiation”
10.1.1 M E EQUIPMENT not
intended to produce
diagnostic or therapeutic
x-radiation ............................ 141
29.2 “For equipment not
intended….”
10.1.2 M E EQUIPMENT intended to
produce diagnostic or
therapeutic x-radiation .......... 141

New
10.2 Alpha, beta, gamma,
neutron radiation and
other particle radiation.......... 141
30 “Alpha, beta, gamma….”
10.3 Microwave radiation.............. 141 31 “Microwave radiation”
10.4 Lasers and laser light
emitting diodes (LEDs) ......... 141
New
10.5 Other visual
electromagnetic radiation...... 141
32 “Light radiation….”
10.6 Infra-red radiation................. 141 33 “Infra-red radiation”
10.7 Ultraviolet radiation .............. 141 34 “Ultraviolet radiation”
11 Protection against
excessive temperatures
and other HAZARDS ............... 142
Section 7
11.1 Excessive temperatures in
ME EQUIPMENT ....................... 142
42 “Excessive temperatures”

62348 TR © IEC 2004 – 69 – 62A/450/CD
Table 4 – Mapping between the elements of the Committee Draft for Vote of the
Third Edition of IEC 60601-1 (62A/449/CDV) to other standards (continued)
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
IEC 60601-1
Second Edition as amended
or other standards
Clause Title Page Clause Title
11.1.1 Maximum temperature
during NORMAL USE ............... 142
42.1 “Equipment parts
having a safety
function….”
11.1.2 Temperature of APPLIED
PARTS ................................... 143
42.3 “Applied par TS of
equipment….”
11.1.2.1 A PPLIED PART s intended to
supply heat to a PATIENT ....... 143
New
11.1.2.2 A PPLIED PARTS not
intended to supply heat to
a PATIENT ............................. 143
New
11.1.3 Measurements...................... 143 New
11.1.3.a ............................................ 143 42.3.1) “1) Positioning and
cooling”
11.1.3.b ............................................ 144 42.3.2) “2) Supply”
11.1.3.c ............................................ 144 42.3.3) “3) Duty cycle”
11.1.3.d ............................................ 144 42.3.4) “4) Temperature
measurements”
11.1.3.e ............................................ 145 42.3.5) “5) Test criteria”
11.1.4 G UARDS ................................ 145 42.5 “Guards”
11.2 Fire prevention ..................... 145 43 “Fire prevention”
11.2.1 Strength and rigidity
required to prevent fire
HAZARDS in ME EQUIPMENT ..... 145
43.1 “Strength and rigidity”
11.2.2 M E EQUIPMENT and
ME SYSTEMS used in
conjunction with OXYGEN
RICH ENVIRONMENTS ............... 145
43.2 “Oxygen enriched
atmospheres”
11.2.2.1 R ISK of fire in an OXYGEN
RICH ENVIRONMENT ................ 145
New
11.2.2.1.a ............................................ 145 New
11.2.2.1.b ............................................ 148 New
11.2.2.2 External exhaust outlets
for OXYGEN RICH
ENVIRONMENT ........................ 149
New
11.2.2.3 Electrical connections in
OXYGEN RICH
ENVIRONMENTS ...................... 150
New
11.2.3 S INGLE FAULT CONDITIONS
related to OXYGEN RICH
ENVIRONMENTS in
conjunction with
ME EQUIPMENT and
ME SYSTEMS .......................... 150
New
11.3 Constructional
requirements for fire-proof
ENCLOSURES OF
ME EQUIPMENT ....................... 150
New
11.3.a ............................................ 150 New

62348 TR © IEC 2004 – 70 – 62A/450/CD
Table 4 – Mapping between the elements of the Committee Draft for Vote of the
Third Edition of IEC 60601-1 (62A/449/CDV) to other standards (continued)
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
IEC 60601-1
Second Edition as amended
or other standards
Clause Title Page Clause Title
11.3.b ............................................ 150 New
11.4 M E EQUIPMENT and
ME SYSTEMS intended for
use with flammable
anaesthetics......................... 152
New
11.5 M E EQUIPMENT and
ME SYSTEMS intended for
use in conjunction with
flammable agents ................. 152
New
11.6 Overflow, spillage,
leakage, ingress of liquids,
cleaning, disinfection,
sterilization and
compatibility with
substances used with the
ME EQUIPMENT ....................... 152
44 “Overflow, spillage,
leakage….”
11.6.1 General ................................ 152 44.1 “General”
11.6.2 Overflow in ME EQUIPMENT ..... 152 44.2 “Overflow”
11.6.3 Spillage on ME EQUIPMENT
and ME SYSTEM ..................... 153
44.3 “Spillage”
11.6.4 Leakage ............................... 153 New
11.6.5 Ingress of liquids and
particulate matter into
ME EQUIPMENT and
ME SYSTEMS .......................... 153
44.6 “Ingress of liquids”
11.6.6 Cleaning and disinfection
of ME EQUIPMENT and
ME SYSTEMS .......................... 153
44.7 “Cleaning, sterilization
and disinfection”
11.6.7 Sterilization of
ME EQUIPMENT and
ME SYSTEMS .......................... 154
New
11.6.8 Compatibility with
substances used with the
ME EQUIPMENT ....................... 154
44.8 “Compatibility with
substances….”
11.7 Biocompatibility of
ME EQUIPMENT and
ME SYSTEMS .......................... 154
48 “Materials in applied
parts….”
11.8 Interruption of the power
supply / SUPPLY MAINS to
ME EQUIPMENT ....................... 154
49 “Interruption of the power
supply”
11.8 Interruption and
restoration of the power
supply to ME EQUIPMENT
and ME SYSTEM ..................... 154
49.2 “Equipment shall be
so….”
12 Accuracy of controls and
instruments and protection
against hazardous outputs .... 155
Section 8
12.1 Accuracy of controls and
instruments .......................... 155
50 “Accuracy of operating
data”

62348 TR © IEC 2004 – 71 – 62A/450/CD
Table 4 – Mapping between the elements of the Committee Draft for Vote of the
Third Edition of IEC 60601-1 (62A/449/CDV) to other standards (continued)
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
IEC 60601-1
Second Edition as amended
or other standards
Clause Title Page Clause Title
12.2 Usability ............................... 155 New
12.3 Alarm systems...................... 155 New
12.4 Protection against
hazardous output ................. 155
51 “Protection against
hazardous output”
12.4.1 Intentional exceeding of
safety limits .......................... 155
51.1 “Intentional exceeding of
safety limits”
12.4.2 Indication of parameters
relevant to safety.................. 155
51.2 “Indication of parameters
relevant to safety”
12.4.3 Accidental selection of
excessive output values........ 155
51.4 “Accidental selection
of….”
12.4.4 Incorrect output .................... 155 51.5 “Incorrect output”
12.4.5 Diagnostic or therapeutic
radiation............................... 156
New
12.4.5.1 Limits ................................... 156 29 “General”
12.4.5.2 Diagnostic X-ray
equipment ............................ 156
29.1, Indent 1 “– For diagnostic X-
ray….”
12.4.5.3 Radiotherapy equipment ....... 156 29.1, Indent 2 “– For radiotherapy
equipment….”
12.4.6 Diagnostic or therapeutic
acoustic pressure ................. 156
New
13 Hazardous situations and
fault conditions ..................... 157
Section 9
13 Hazardous situations and
fault conditions ..................... 157
52 “Abnormal operation and
fault conditions”
13.1 Specific hazardous
situations ............................. 157
52.4 “The following safety….”
13.1.1 General ................................ 157 New
13.1.2 Emissions, deformation of
ENCLOSURE or exceeding
maximum temperature .......... 157
52.4.1 “– emission of flames….”
13.1.3 Exceeding LEAKAGE
CURRENT or voltage limits...... 157
52.4.2 “– Exceeding of the
limits…”
13.1.4 Specific MECHANICAL
HAZARDS ............................... 158
52.4.3 “Starting, interrupting, or
locking….”
13.2 S INGLE FAULT CONDITIONS ...... 158 52.5 “The following single
fault….”
13.2.1 General ................................ 158 New
13.2.2 Electrical SINGLE FAULT
CONDITION ............................. 158
New
13.2.3 Overloading of
transformers in
ME EQUIPMENT ....................... 158
52.5.1 “Overloading of mains
supply….”
13.2.4 Failure of THERMOSTATS ........ 158 52.5.2 “Failure of thermostats”
13.2.5 Failure of temperature
limiting devices .................... 158
3.6.j “j) failure of temperature
limiting devices
13.2.6 Leakage of liquid .................. 158 44.4 “Leakage”
13.2.6 Leakage of liquid .................. 158 3.6.f “f) Leakage of liquid”

62348 TR © IEC 2004 – 72 – 62A/450/CD
Table 4 – Mapping between the elements of the Committee Draft for Vote of the
Third Edition of IEC 60601-1 (62A/449/CDV) to other standards (continued)
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
IEC 60601-1
Second Edition as amended
or other standards
Clause Title Page Clause Title
13.2.7 Impairment of cooling that
could result in a HAZARD ........ 158
52.5.5 “Impairment of cooling”
13.2.8 Locking of moving parts ........ 158 52.5.6 “Locking of moving parts”
13.2.9 Interruption and short-
circuiting of motor
capacitors ............................ 159
52.5.7 “Interruption and short-
circuiting….”
13.2.10 Additional test criteria for
motor operated
ME EQUIPMENT ....................... 159
52.5.8 “Additional tests for
motor….”
13.2.10.a ............................................ 159 52.5.8.a “a) 30 s for….”
13.2.10.b ............................................ 159 52.5.8.b “b) 5 min for other….”
13.2.10.c ............................................ 159 52.5.8.c “c) for the maximum….”
13.2.10.d ............................................ 159 52.5.8.d “d) as long as
necessary….”
13.2.11 Failures of components in
ME EQUIPMENT used in
conjunction with OXYGEN
RICH ENVIRONMENTS ............... 160
New
13.2.12 Failure of mechanical
parts that might cause a
MECHANICAL HAZARD .............. 160
3.6.h “h) failure of mechanical
parts….”
13.2.13 Overload .............................. 160 52.5.10 “Overload”
13.2.13.1 General overload test
conditions ............................ 160
New
13.2.13.2 M E EQUIPMENT with heating
elements .............................. 160
New
13.2.13.2.a ............................................ 160 52.5.10.a “a) Equipment with
heating….”
13.2.13.2.a.1 ........................................... 160 52.5.10.a.1) “1) for thermostatically
controlled….”
13.2.13.2.a.2 ........................................... 160 52.5.10.a.2) “2) For equipment
having….”
13.2.13.2.a.3 ........................................... 160 52.5.10.a.3) “3) For other
EQUIPMENT ….”
13.2.13.2.b ............................................ 161 52.5.10.c “c) Equipment having
heating….”
13.2.13.2.c ............................................ 161 52.5.10.d “d) Heating parts of….”
13.2.13.2.c ............................................ 161 52.5.10.d.1) “1) as specified in….”
13.2.13.2.c ............................................ 161 52.5.10.d.2) “2) with the equipment….”
13.2.13.2.c ............................................ 161 52.5.10.d.3) “3) with a supply
voltage….”
13.2.13.2.c.1............................................ 161 52.5.10.d.4) “4) disabling any
control….”
13.2.13.2.c.2............................................ 161 52.5.10.d.5) “5) if the equipment….”
13.2.13.2.c.3............................................ 161 52.5.10.e.5) “5) until steady
thermal….”
13.2.13.3 M E EQUIPMENT with motors .... 161 New
13.2.13.3.a ............................................ 161 52.5.10.b “b) Equipment with
motors….”

62348 TR © IEC 2004 – 73 – 62A/450/CD
Table 4 – Mapping between the elements of the Committee Draft for Vote of the
Third Edition of IEC 60601-1 (62A/449/CDV) to other standards (continued)
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
IEC 60601-1
Second Edition as amended
or other standards
Clause Title Page Clause Title
13.2.13.3.a.1 ........................................... 161 52.5.10.b.1) “1) for the motor
part….”
13.2.13.3.a.2 ........................................... 161 52.5.10.b.2) “2) for equipment
containing….”
13.2.13.3.a.3 ........................................... 161 52.5.10.b.3) “3) if more than….”
13.2.13.3.b ............................................ 161 52.5.10.f “f) Motors are
checked….”
13.2.13.3.b.1 ........................................... 161 52.5.10.f.1) “1) intended to be….”
13.2.13.3.b.2 ........................................... 161 52.5.10.f.2) “2) liable to be….”
13.2.13.3.c ............................................ 162 52.5.10.h “h) Equipment with three-
phase….”
13.2.14.4 M E EQUIPMENT RATED for
non- CONTINUOUS
OPERATION ............................ 162
52.5.10.g “g) Equipment rated
for….”
14 P ROGRAMMABLE ELECTRICAL
MEDICAL SYSTEMS ( PEMS ) ....... 163
New
14.1 General ................................ 163 New
14.2 Documentation ..................... 163 60601-1-4, 52.201 “Documentation”
14.3 R ISK M ANAGEMENT Plan......... 163 60601-1-4, 52.202 “Risk Management Plan”
14.4 P EMS DEVELOPMENT LIFE -
CYCLE ................................... 163
60601-1-4, 52.203 “Development life-cycle”
15.5 Problem resolution ............... 163 New
14.6 R ISK MANAGEMENT PROCESS ... 164 60601-1-4, 52.204 “Risk management
process”
14.6.1 Identification of known and
foreseeable H AZARDS ............ 164
60601-1-4, 52.204.3.1 “Hazard identification
shall….”
14.6.2 R ISK CONTROL ....................... 164 60601-1-4, 52.204.4 “Risk control”
14.7 Requirement Specification .... 164 60601-1-4, 52.206 “Requirement
Specification”
14.8 Architecture.......................... 164 60601-1-4, 52.207 “Architecture”
14.9 Design and
implementation ..................... 165
60601-1-4, 52.208 “Design and
implementation”
14.10 V ERIFICATION ........................ 165 60601-1-4, 52.209 “Verification”
14.11 P EMS VALIDATION ................... 165 60601-1-4, 52.210 “Validation”
14.12 Modification.......................... 166 60601-1-4, 52.211 “Modification”
14.13 Connection of PEMS by
NETWORK / DATA COUPLING to
other equipment ................... 166
New
14.13.a ............................................ 166 New
14.13.b ............................................ 166 New
14.13.c ............................................ 166 New
15 Constructional
requirements for
ME EQUIPMENT ....................... 167
Section 10
15.1 Arrangements of controls
and indicators of
ME EQUIPMENT ....................... 167
54.1 “Arrangements of
functions”

62348 TR © IEC 2004 – 74 – 62A/450/CD
Table 4 – Mapping between the elements of the Committee Draft for Vote of the
Third Edition of IEC 60601-1 (62A/449/CDV) to other standards (continued)
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
IEC 60601-1
Second Edition as amended
or other standards
Clause Title Page Clause Title
15.2 Serviceability........................ 167 54.2 “Serviceability”
15.2 Serviceability........................ 167 22.6 “Parts subject to
mechanical….”
15.3 Mechanical strength.............. 167 55 “Enclosures and covers”
15.3.1 General ................................ 167 55.1 “Material”
15.3.2 Push test.............................. 168 21.a “a) The rigidity of an
enclosure….”
15.3.3 Impact test ........................... 168 21.b “b) The strength of
an enclosure….”
15.3.4 Drop test .............................. 168 New
15.3.4.1 H AND - HELD ME EQUIPMENT ..... 168 21.5 “Equipment or equipment
parts….”
15.3.4.2 P ORTABLE ME EQUIPMENT ....... 169 New
15.3.5 Rough handling test ............. 169 New
15.3.5.a ............................................ 169 New
15.3.5.b ............................................ 170 New
15.3.5.c ............................................ 170 New
15.3.6 Mould stress relief ................ 170 New
15.3.7 Environmental influences ...... 171 55.2 “Mechanical strength”
15.4 M E EQUIPMENT components
and general assembly........... 171
56, Some parts “Components and general
assembly”
15.4.1 Construction of connectors ... 171 56.3.a “Construction of
connectors”
15.4.1.a ............................................ 171 56.3.a Indent 2 “– Plugs for
connection….”
15.4.1.b ............................................ 171 56.3.a Indent 3 “– Medical gas
connections….”
15.4.2 Temperature and overload
control devices ..................... 171
56.6 “Temperature and
overload control devices”
15.4.2.1 Application ........................... 171 56.6.a “a) Application”
15.4.2.1.a ............................................ 171 49.1 “Thermal cut-outs and….”
15.4.2.1.b ............................................ 171 56.6.a Indent 1 “– Thermal cutouts with
a….”
15.4.2.1.c ............................................ 171 56.6.a Indent 3 “– Where a failure of
a….”
15.4.2.1.d ............................................ 171 56.6.a Indent 4 “– Where the consequent
loss….”
15.4.2.1.e ............................................ 172 56.4 Indent 4 “– Capacitors or other….”
15.4.2.1.f ............................................ 172 56.6.a “Equipment which
incorporates a fluid….”
15.4.2.1.g ............................................ 172 New
15.4.2.2 Temperature settings............ 172 56.6.b “b) Allowable temperature
range”
15.4.2.2 Temperature settings............ 172 56.6.b Indent 1 “– Where means are
provided….”
15.4.3 Batteries .............................. 172 56.7 “Batteries”
15.4.3.1 Housing ............................... 172 56.7.a “a) Housing”
15.4.3.2 Connection........................... 172 56.7.b “b) Connection”

62348 TR © IEC 2004 – 75 – 62A/450/CD
Table 4 – Mapping between the elements of the Committee Draft for Vote of the
Third Edition of IEC 60601-1 (62A/449/CDV) to other standards (continued)
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
IEC 60601-1
Second Edition as amended
or other standards
Clause Title Page Clause Title
15.4.3.2 Connection........................... 172 56.7.b.1) “1) Establishing whether
there….”
15.4.3.2 Connection........................... 172 56.7.b.2) “2) Where such a

possibility….”
15.4.3.3 Protection against
overcharging ........................ 172
56.7.c “c) Battery state”
15.4.3.4 Lithium batteries................... 173 New
15.4.3.5 Excessive current and
voltage protection................. 173
59.3 “Excessive current and
voltage protection”
15.4.3.5 Excessive current and
voltage protection................. 173
59.3 Indent 1 “– See Sub-clause 57.6”
15.4.3.5 Excessive current and
voltage protection................. 173
59.3 Indent 2 “– An internal electrical
power source….”
15.4.4 Indicators ............................. 173 56.8 “Indicators”
15.4.5 Pre-set controls .................... 173 56.9 “Pre-set controls”
15.4.6 Actuating parts of controls
of ME EQUIPMENT ................ 173
56.10 “Actuating parts of
controls”
15.4.6.1 Fixing, prevention of
maladjustment ...................... 173
56.10.b “b) Fixing, prevention of
maladjustment”
15.4.6.1.a ............................................ 173 56.10.b Indent 1 “– All activating parts
shall…”
15.4.6.1.b ............................................ 173 56.10.b Indent 2 “– Controls, the
adjustment of which….””
15.4.6.1.c ............................................ 174 56.10.b Indent 3 “– Incorrect connection of
the indicating device….”
15.4.6.2 Limitation of movement......... 174 56.10.c “c Limitation of
movement”
15.4.7 Cord-connected HAND -
HELD and foot-operated
control devices ..................... 174
56.11, Some parts “Cord-connected hand-
held….”
15.4.7.1 Mechanical strength ............. 174 56.11.b “b) Mechanical strength”
15.4.7.1.a ............................................ 174 56.11.b Indent 1 “– Hand-held control
devices….”
15.4.7.1.b ............................................ 174 56.11.b Indent 2 ”– Foot-operated control
devices….”
15.4.7.2 Inadvertent operation of
ME EQUIPMENT .................... 175
56.11.c “c) Inadvertent operation”
15.4.7.3 Entry of liquids ..................... 175 56.11.d “d) Entry of liquids”
15.4.7.3.a ............................................ 175 56.11.d Indent 1 “– Foot-operated
controls….”
15.4.7.3.b ............................................ 175 56.11.d Indent 2 “– The electrical
switching….”
15.4.8 Internal wiring of
ME EQUIPMENT ....................... 175
59.1.d “Materials”
15.4.9 Oil containers ....................... 175 59.4 “Oil containers”
15.4.9.a ............................................ 175 59.4 Indent 1 “– Oil containers in
portable….”
15.4.9.b ............................................ 175 59.4 Indent 1 “– Oil containers in
mobile….”

62348 TR © IEC 2004 – 76 – 62A/450/CD
Table 4 – Mapping between the elements of the Committee Draft for Vote of the
Third Edition of IEC 60601-1 (62A/449/CDV) to other standards (continued)
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
IEC 60601-1
Second Edition as amended
or other standards
Clause Title Page Clause Title
15.4.9.c ............................................ 175 59.4 Indent 2 “– Partially sealed oil-
filled….”
15.5 M AINS SUPPLY
TRANSFORMERS of
ME EQUIPMENT and
transformers providing
separation in accordance
with 8.5 ................................ 175
57.9 “Mains supply
transformers”
15.5.1 Overheating ......................... 175 57.9.1 “Overheating”
15.5.1.1 Transformers........................ 175 New
15.5.1.2 Short-circuit test ................... 176 57.9.1.a “a) Short-circuit”
15.5.1.3 Overload test........................ 176 57.9.1.b “b) Overload”
15.5.1.3.a ............................................ 176 57.9.1.b Indent 1 “– under the conditions
specified in….”
15.5.1.3.a ............................................ 176 57.9.1.b Indent 3 “– the tests are made on
each winding….”
15.5.1.3.b ............................................ 176 59.9.1.b Indent 4 “– the section or
winding….”
15.5.2 Dielectric strength ................ 177 57.9.2 “Dielectric strength”
15.5.2.a ............................................ 177 57.9.2 Indent 1 “– Transformers not
having….”
15.5.2.b ............................................ 177 57.9.2 Indent 2 “– Transformers having
any….”
15.5.2 Indent 1 ........................................ 177 57.9.2 Indent 3 “– Three-phase
transformers may….”
15.5.2 Indent 2 ........................................ 177 57.9.2 Indent 4 “– The value of the test
voltage….”
15.5.2 Indent 3 ........................................ 178 57.9.2 Indent 5 “– During the test, all
windings….”
15.5.2 Indent 4 ........................................ 178 57.9.2 Indent 6 “– Initially not more
than….”
15.5.2 Indent 5 ........................................ 178 57.9.2 Indent 7 “– Tests are not
conducted at ….”
15.5.2, Compliance .................................. 178 57.9.2 Indent 8 “– During the test, no
flashover….”
15.5.3 Construction of
transformers used to
provide separation as
described in 8.5.................... 178
57.9.4 “Construction”
16 Requirements for
ME SYSTEMS .......................... 179
New
16.1 General requirements for
the ME SYSTEMS .................... 179
60601-1-1, 3.201 “General requirements for
the system”
16.1 General requirements for
the ME SYSTEMS .................... 179
60601-1-1, 3.201.4 “System”
16.1 General requirements for
the ME SYSTEMS .................... 179
60601-1-1, 3.201.2, “Non-medical electrical
equipment”
16.2 A CCOMPANYING DOCUMENTS
of an ME SYSTEM ................... 179
60601-1-1, 6.8.201 “Accompanying
documents of a system”

62348 TR © IEC 2004 – 77 – 62A/450/CD
Table 4 – Mapping between the elements of the Committee Draft for Vote of the
Third Edition of IEC 60601-1 (62A/449/CDV) to other standards (continued)
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
IEC 60601-1
Second Edition as amended
or other standards
Clause Title Page Clause Title
16.2.a ............................................ 179 60601-1-1, 6.8.201.a “a) The accompanying
documents for each ….”
16.2.b ............................................ 179 60601-1-1, 6.8.201.b “b) the equivalent
documents for each….”
16.2.c ............................................ 179 60601-1-1, 6.8.201.c “c) the following
information….”
16.2.d ............................................ 180 60601-1-1, 6.8.201.d “d) advice to….”
16.3 Power supply ....................... 180 60601-1-1, 10.2.2.201 “Power supply”
16.4 E NCLOSURES ......................... 180 60601-1-1, 16.201 “Enclosures”
16.5 S EPARATION DEVICES ............. 181 60601-1-1, 17.201 “Electrical separation”
16.5 S EPARATION DEVICES ............. 181 60601-1-1, 19.201.3 “Connection of signal
input parts….”
16.5 S EPARATION DEVICES ............. 181 60601-1-1, 57.10 “Creepage distance
and….”
16.6 L EAKAGE CURRENTS ............... 181 60601-1-1, 19 “Continuous leakage
currents and…”
16.6.1 Measurements...................... 181 New
16.6.1.1 General conditions for
ME SYSTEMS .......................... 181
New
16.6.1.1.a ............................................ 181 New
16.6.1.1.b ............................................ 181 New
16.6.1.2 Connection of the
ME SYSTEM to the
measuring supply circuit ....... 181
New
16.6.1.2.a ............................................ 181 New
16.6.1.2.b ............................................ 181 New
16.6.2 T OUCH CURRENT .................... 182 60601-1-1, 19.201.1 “Enclosure leakage
current”
16.6.3 E ARTH LEAKAGE CURRENT of
MULTIPLE SOCKET - OUTLET ....... 182
New
16.6.4 P ATIENT LEAKAGE CURRENT .... 182 60601-1-1, 19.201.2 “Patient leakage current”
16.7 Protection against
MECHANICAL HAZARDS ............ 182
60601-1-1, 22.7.201 “Protective means”
16.8 Interruption of the power
supply to parts of an
ME SYSTEM ............................ 182
60601-1-1, 49.201 “Interruption of the power
supply”
16.9 M E SYSTEM connections
and wiring ............................ 182
60601-1-1, 56.3.201 “Connections
16.9.1 Connection terminals and
connectors ........................... 182
New
16.9.2 M AINS PARTS , components
and layout ............................ 182
60601-1-1, 57 “Mains parts, components
and layout”
16.9.2.1 M ULTIPLE SOCKET - OUTLET ...... 182 60601-1-1, 57.2.201 “Multiple portable socket-
outlet”
16.9.2.1.a ............................................ 182 60601-1-1,Annex EEE.1 “Multiple portable
socket-outlet with
separating transformer”

62348 TR © IEC 2004 – 78 – 62A/450/CD
Table 4 – Mapping between the elements of the Committee Draft for Vote of the
Third Edition of IEC 60601-1 (62A/449/CDV) to other standards (continued)
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
IEC 60601-1
Second Edition as amended
or other standards
Clause Title Page Clause Title
16.9.2.1.b ............................................ 183 60601-1-1,Annex EEE.1 “Multiple portable
socket-outlet with
separating transformer”
16.9.2.1.c ............................................ 183 60601-1-1, Annex EEE.2 “Multiple portable
socket-outlet”
16.9.2.1.d ............................................ 183 60601-1-1,Annex EEE.1 “Multiple portable
socket-outlet with
separating transformer”
16.9.2.2 P ROTECTIVE EARTH
CONNECTIONS in
ME SYSTEMS .......................... 184
60601-1-1, 58.201 “Separation DEVICE ”
16.9.2.3 Protection of conductors ....... 184 60601-1-1, 59.201 “Protection
17 Electromagnetic
compatibility of
ME EQUIPMENT and
ME SYSTEMS .......................... 185
36 “Electromagnetic
compatibility”
Annex A General guidance and
rationale............................... 186
Appendix A “General guidance and
rationale”
Annex A, Subclause 5.1 ........................... 209 4.2 “Repetition of tests
Annex A, Subclause 7.9.3.1.a .................. 214 10.2.1.a “a) An ambient temperature
range….”
Annex A, Subclause 7.9.3.1.b .................. 214 10.2.1.b “b) A relative humidity
range….”
Annex A, Subclause 7.9.3.1.c................... 214 10.2.1.c “c) An atmospheric pressure
range….”
Annex A, Subclause 7.9.3.1.d .................. 214 10.2.1.d “d) A temperature of the
water….”
Annex A, Subclause 8.5.1 ........................ 220 17.a.1) “1) The applied part….”
Annex A, Subclause 8.5.1 ........................ 220 17.a.2) “2) The applied part….”
Annex A, Subclause 8.5.1 ........................ 220 17.a.4) “4) The applied part….”
Annex A, Subclause 8.8.1 ........................ 239 20.4.g “g) Care is taken that the
voltage….”
Annex B Sequence of testing.............. 282 Appendix C Sequence of testing
Annex C Guide to marking and
labelling requirements for
ME EQUIPMENT and
ME SYSTEMS .......................... 285
New
Annex D Symbol on marking ............... 288 Appendix D “Symbols on marking”
Annex E Examples of the
connection of the
measuring device (MD) for
measurement of the
PATIENT LEAKAGE CURRENT
and PATIENT AUXILIART
CURRENT ............................... 296
Appendix K “Examples of the
connection of the applied
part for measurement of
the patient leakage
current”
Annex F Suitable measuring supply
circuits ................................. 299
Figures 10 to Figure 14

62348 TR © IEC 2004 – 79 – 62A/450/CD
Table 4 – Mapping between the elements of the Committee Draft for Vote of the
Third Edition of IEC 60601-1 (62A/449/CDV) to other standards (continued)
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
IEC 60601-1
Second Edition as amended
or other standards
Clause Title Page Clause Title
Annex G Protection against
HAZARDS of ignition of
flammable anaesthetic
mixtures ............................... 302
Section 6
Annex G.1 Introduction .......................... 302 New
Annex G.1.1 Applicability.......................... 302 New
Annex G.1.2 Industrial equipment and
components ......................... 302
New
Annex G.1.3 Requirements for
ME EQUIPMENT ....................... 302
New
Annex G.2 Location and basic
requirements ........................ 303
37 “Location and basic
requirements”
Annex G.2.1 Parts of CATEGORY APG
ME EQUIPMENT ....................... 303
New
Annex G.2.2 F LAMMABLE ANAESTHETIC
MIXTURE WITH AIR .................. 303
37.5 Flammable anaesthetic
mixture with air
Annex G.2.3 F LAMMABLE ANAESTHETIC
MIXTURE WITH OXYGEN OR
NITROUS OXIDE ...................... 303
37.6 “Flammable anaesthetic
mixture with oxygen or
nitrous oxide”
Annex G.2.4 M E EQUIPMENT specified
for use with FLAMMABLE
ANAESTHETIC MIXTURE WITH
AIR ....................................... 303
37.7 “Equipment or parts
thereof….”
Annex G.2.5 M E EQUIPMENT specified
for use with FLAMMABLE
ANAESTHETIC MIXTURE WITH
OXYGEN OR NITROUS OXIDE ..... 303
37.8 “Equipment or parts
thereof….”
Annex G.3 Marking, ACCOMPANYING
DOCUMENTS .......................... 304
38 “Marking, accompanying
documents”
Annex G.3.1 C ATEGORY APG marking ......... 304 38.2 “Category APG equipment
should….”
Annex G.3.2 C ATEGORY AP marking ........... 304 38.4 “Category AP equipment
should….”
Annex G.3.3 Placement of markings ......... 304 38.5 “The marking
according….”
Annex G.3.4 A CCOMPANYING DOCUMENTS ... 304 38.6 “Accompanying
documents should….”
Annex G.3.5 Markings when parts of ME
EQUIPMENT are CATEGORY
AP or CATEGORY APG .............. 304
38.7 “On equipment in
which….”
Annex G.4 Common requirements for
CATEGORY AP and
CATEGORY APG EQUIPMENT ..... 304
39 “Common requirements
for….”
Annex G.4.1 Electrical connections........... 304 39.1 “Electrical connections”
Annex G.4.1.a.......................................... 304 39.1.a “a) Creepage distances
and air clearances….”
Annex G.4.1.b.......................................... 304 39.1.b “b) Connections, except
those….”

62348 TR © IEC 2004 – 80 – 62A/450/CD
Table 4 – Mapping between the elements of the Committee Draft for Vote of the
Third Edition of IEC 60601-1 (62A/449/CDV) to other standards (continued)
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
IEC 60601-1
Second Edition as amended
or other standards
Clause Title Page Clause Title
Annex G.4.1.c .......................................... 304 39.1.c “c) Category AP
equipment….”
Annex G.4.2 Construction details .............. 305 39.2 “Construction details”
Annex G.4.2.a.......................................... 305 39.2.a “a) Opening of an
enclosure….”
Annex G.4.2.b.......................................... 305 39.2.b “b) To avoid the
likelihood….”
Annex G.4.2.c .......................................... 305 39.2.c “c) Where basic
insulation of electrical….”
Annex G.4.3 Prevention of electrostatic
charges ................................ 305
39.3 “Prevention of
electrostatic charges”
Annex G.4.3.a.......................................... 305 39.3.a “a) Electrostatic charges
shall be prevented….”
Annex G.4.3.b.......................................... 305 39.3.b “b) The electrical
resistance limits….”
Annex G.4.4 Corona ................................. 305 39.4 “Corona”
Annex G.5 Requirements and tests for
CATEGORY AP EQUIPMENT ,
parts and components
thereof ................................. 306
40 “Requirements and tests
for ….”
Annex G.5.1 General ................................ 306 40.1 “General”
Annex G.5.2 Temperature limits................ 306 40.2 “Temperature limits”
Annex G.5.3 Low-energy circuits .............. 306 40.3 “Low-energy circuits”
Annex G.5.4 External ventilation with
internal overpressure............ 310
40.4 “External ventilation
with….”
Annex G.5.4.a.......................................... 310 40.4.a “a) Flammable
anaesthetic mixtures with
air….”
Annex G.5.4.b.......................................... 310 40.4.b “b) The overpressure
inside the enclosure….”
Annex G.5.4.c .......................................... 310 40.4.c “c) If the overpressure
drops….”
Annex G.5.4.d.......................................... 310 40.4.d “d) The external surface
of the enclosure….”
Annex G.5.5 E NCLOSURES with
restricted breathing .............. 310
40.5 “Enclosures with
restricted breathing
Annex G.5.5.a.......................................... 310 40.5.a “a) Enclosures with
restricted breathing….”
Annex G.5.5.b.......................................... 310 40.5.b “b) If the required
tightness….”
Annex G.5.5.c .......................................... 310 40.5.c “c) If the enclosure
contains inlets….”
Annex G.6 Requirements and tests for
CATEGORY APG EQUIPMENT ,
parts and components
thereof ................................. 311
41 “Requirements and tests
for category APG ….”
Annex G.6.1 General ................................ 311 41.1 “General”
Annex G.6.2 Power supply ....................... 311 41.2 “Power supply”

62348 TR © IEC 2004 – 81 – 62A/450/CD
Table 4 – Mapping between the elements of the Committee Draft for Vote of the
Third Edition of IEC 60601-1 (62A/449/CDV) to other standards (continued)
IEC 60601-1
Third Edition, Committee Draft for Vote
62A/449/CDV
IEC 60601-1
Second Edition as amended
or other standards
Clause Title Page Clause Title
Annex G.6.3 Temperatures and low-
energy circuits...................... 311
41.3 “Temperatures and low-
energy circuits”
Annex G.6.3.a.......................................... 311 41.3.a “a) no sparks are
produced…..”
Annex G.6.3.b.......................................... 311 41.3.b “b) A temperature limit
of…..”
Annex G.6.4 Heating elements ................. 315 41.4 “Heating elements”
Annex G.7 Test apparatus for
flammable mixtures .............. 315
Appendix F “Test apparatus for
flammable mixtures”
Annex H PEMS structure,
DEVELOPMENT LIFE - CYCLE
and documentation ............... 317
60601-1-4, Annex DDD “Development life-
cycle”
Annex H PEMS structure,
DEVELOPMENT LIFE - CYCLE
and documentation ............... 317
60601-1-4, Annex EEE “Example of PEMS / PESS
structure”

Annex I M E SYSTEMS aspects ............. 330 60601-1-1, Annex BBB “Examples of
combinations of….”
Annex I M E SYSTEMS aspects ............. 330 60601-1-1, Annex FFF “Examples of
application of….”
Annex J Survey of insulation paths..... 335 Appendix E “Survey of insulation
paths and test circuits”
Annex K Simplified PATIENT LEAKAGE
CURRENT diagrams................ 338
New
Annex L Insulated winding wires for
use without interleaved
insulation ............................. 341
New
Bibliography ............................................ 344 Appendix L “Publications mentioned
in this standard”
Index of defined terms ............................. 346 New
