queueId: ingest-1781569954411-zlo
sourcePath: raw/sources/RA/20_Standard(국제)/04 Usability & RM/IEC_62366-1_Edition_1_1-01_06_2020-KOR.pdf
combinedPath: raw/sources/_preprocessed/RA/_combined/d4260c8ce593/IEC_62366-1_Edition_1_1-01_06_2020-KOR__d4260c8ce593_combined.txt
canonicalGroupId: 0a53ae9215d1
productSignal: Unclassified
authoritySignal: general
pilotRank: 2002

SOURCE_TEXT
색상
내부에
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
국제
Dispositifs medicaux –
의료 기기 ‑
파트 1: Application de l'ingénierie de l'aptitude à l'utilisation aux dispositifs medicaux
1부: 사용성 공학을 의료기기에 적용
Machine Translated by Google

TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
Le premier dictionnaire d'électrotechnologie en ligne au monde, avec plus de 22
000개의 기사 terminologiques en anglais et en français, ainsi que les termes
équivalents dans 16 langues addednelles. Egalement appelé Vocabulaire
Electrotechnique International (IEV) en ligne.
A 제안서 IEC Le contenu technique des
publications IEC est constamment revu. Veuillez vous assurer que vous possédez l'édition la plus récente, un corrigendum ou amendement peut avoir été publié.
entra
3, rue de Varembé
www.iec.ch
스위스
고급 검색을 통해 다양한 기준(참조 번호, 텍스트, 기술 위원회 등)으로 IEC 간행물을 찾을 수 있습
니다. 또한 프로젝트, 교체 및 철회된 간행물에 대한 정보도 제공합니다.
영어와 프랑스어로 된 22,000개 이상의 용어 항목과 16개의 추가 언어로 된 동등한 용어를 포함
하는 전기 기술에 관한 세계 최고의 온라인 사전입니다.
67 000 entrées terminologiques électrotechniques, en anglais et en français,
extraites des article Termes et définitions des publications IEC parues entre 2002
et 2015. Plus surees entrées antérieures extraites des publications des CE 37, 77,
86 et CISPR de l'IEC.
IEC(International Electrotechnical Commission)는 모든 전기, 전자 및 관련 기술에 대한 국제 표준을 준비하고 발행하는 선도적인 글로벌 조직입니다.
모든 새로운 IEC 간행물에 대한 최신 정보를 얻으십시오. Just Published는
출시된 모든 새로운 출판물에 대해 자세히 설명합니다. 온라인 및 한 달에 한
번 이메일로 제공됩니다.
IEC 용어집 ‑ std.iec.ch/glossary
Restez informé sur les nouvelles 간행물 IEC. 방금 출판된 détaille les nouvelles
publications parues.
e.: +
이 간행물에 대한 피드백을 제공하거나 추가 지원이 필요한 경우 고객 서비스 센터( sales@iec.ch)
로 문의하십시오.
간행물 IEC 검색 ‑ webstore.iec.ch/advsearchform
서비스 클라이언트 ‑ webstore.iec.ch/csc
CH‑1211 제네바 20
일렉트로피디아 ‑ www.electropedia.org
일렉트로피디아 ‑ www.electropedia.org
info@iec.ch
La Commission Electrotechnique Internationale(IEC) est la première organization mondiale qui élabore et publie des Normes internationales pour tout ce qui a 특성 à
l' électricité, à l'électronique et aux 기술 겉보기.
IEC 간행물 검색 ‑ webstore.iec.ch/advsearchform
IEV(International Electrotechnical Vocabulary) 온라인으로도 알려져 있
습니다.
IEC 소개
IEC 방금 게시 ‑ webstore.iec.ch/justpublished
용어집 IEC ‑ std.iec.ch/glossary IEC 방금 게시 ‑ webstore.iec.ch/justpublished
IEC 간행물 정보 IEC 간행물의 기술적 내
용은 IEC의 지속적인 검토를 받습니다. 최신판을 가지고 있는지, 정오표 또는 개정판이 출판되었을 수 있는지 확인하십시오.
IEC 고객 서비스 센터 ‑ webstore.iec.ch/csc
2002년에서 2015년 사이에 발행된 IEC 간행물의 용어 및 정의 조항에서 추출한 67,000개의 영
어 및 프랑스어 전기 기술 용어 항목. 일부 항목은 IEC TC 37, 77, 86 및 CISPR의 이전 간행물에
서 수집되었습니다.
Disponible en ligne et une fois par mois par email.
CE
IEC의 제안
La recherche avancée permet de trouver des publications IEC en
utilisant différents critères (numéro de reférence, texte, comité
d'études,…). Elle donne aussi des informations sur les projets et les
publications remplacées ou retirées.
Si vous désirez nous donner des commentaires sur cette publication ou si vous
avez des questions contactez‑nous: sales@iec.ch.
Machine Translated by Google

내부에
색상
전기 기술
수수료
전기 기술
수수료
국제적인
국제
ICS 11.040.01 ISBN 978‑2‑8322‑8551‑0
경고! 이 간행물을 공인 대리점에서 구했는지 확인하십시오.
주목! Veuillez vous assurer que vous avez obtenu cette 간행물 via un distributionur agréé.
파트 1: Application de l'ingénierie de l'aptitude à l'utilisation aux dispositifs medicaux
1부: 사용성 공학을 의료기기에 적용
Dispositifs medicaux –
의료 기기 ‑
국제
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
Machine Translated by Google

TÜV Media GmbH/TÜV Rheinland Group ILNAS eShop
2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23 상업적 사용 또는 복제
금지
Machine Translated by Google

Dispositifs medicaux –
의료 기기 ‑
파트 1: Application de l'ingénierie de l'aptitude à l'utilisation aux dispositifs medicaux
1부: 사용성 공학을 의료기기에 적용
색상
내부에
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
Machine Translated by Google

상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
C.2.4
C.2.1
4.1.2
형성 평가 계획 .................................................................. ....................19
* 안전 및 잠재적인 사용 오류 와 관련된 사용자 인터페이스 특성 식
별 .................................................. .................................................. .........................16
사용성 엔지니어링 노력 의 조정 .................................................. ..................15
A.2
5.7.3
사용자 인터페이스 사양 설정 .................................................................. ...............17
사용 사양 준비 .................................................................. ..................................15
다.1
*
일반적인 요구 사항 ................................................ ...............................................14
위험 관리 .................................................................. ....................................48
부록 A(정보) 일반 지침 및 이론적 근거.................................................. ................22
USER INTERFACE 디자인 과 관련된 위험 통제 ..................................................14
5.6
4.1.3
* 총괄 평가 계획 .................................................................... ....................19
* 알려진 또는 예측 가능한 위험 요소 및 위험 상황 식별 ..................................16
사용 사양 .................................................................. ...............................................47
일반 지침........................................................... .................................................. 22
다.2.5
5.8
사용성 엔지니어링 프로세스 .................................................................. ....................................15
부속서 D(참고용) 의료기기 사용 유형, 예 포함 .................................. 49
부록 B(참고용) 유용성과 관련된 가능한 위험 상황 의
예 .................................. .................................................. ......................................... 44
사용성 엔지니어링 프로세스 .................................................................. ....................14
5.2
5.3
5
5.9
C.2.3
사용성과 관련된 안전을 위한 정보 .................................................. ...15
5.7
일반적인................................................. .................................................. ..............47
*
E.1 비 IVD 의료 기기 .................................................................. ...............................................52
잔류 위험 평가 .................................................................. ................................48
*
5.7.1
특정 조항 및 하위 조항의 요구사항에 대한 이론적 근거..................................................22
4.2
* 위험 관련 사용 시나리오 식별 및 설명 ..................................................................17
C.2.2
* USER INTERFACE 설계, 구현 및 형성 평가 수
행 .................................................. .................................................. ..................20
* USER INTERFACE 의 유용성 에 대한 총괄 평가 수행 ................................20
5.4
유용성과 관련된 위험 및 위험 상황 ..................................................48
*
C.2 미지의 사용자 인터페이스 에 대한 사용성 엔지니어링 프로세스
사용자 인터페이스 평가 계획 수립 .................................................................. ............18
4.1
*
사용성 엔지니어링 파일 .................................................................. ..................................15
A.1
5.7.2
기원................................................. .................................................. .......47
4.3
* 총괄 평가를 위한 위험 관련 사용 시나리오 선택 ..................................................17
생산 후 정보 검토 .................................................................. .........48
*
*
*
*
5.1
Annex E (참고용) 필수 원칙에 대한 참조 ............................................. .........52
출처를 알 수 없는 사용자 인터페이스 (UOUP) 의 부속서 C(규범) 평가 .........47
*
4.1.1
5.10 미지의 출처 사용자 인터페이스 .................................................. ................21
5.5
일반적인 ................................................. .................................................. ......18
Machine Translated by Google

TÜV Media GmbH/TÜV Rheinland Group ILNAS eShop
2020 07865 / Max 라이선스 취득 네트워킹 : 3 / 다운로드 : 2020‑09‑23 상업적 사
용 또는 복제 금지
그림 A.4 ‑ 이 문서에 설명된 사용 유형과 ISO 14971의 "합리적으로 예측 가능한 오용" 개념과의 관
계 ...............................34
그림 D.1 ‑ 다양한 유형의 의료기기 사용 사이의 상호관계, 예 포
함 .................................. .................................................. ............................................... 51
그림 A.4 – 위험 관리 프로세스 (ISO 14971:2007)와 사용성 엔지니어링 프로세스 (IEC
62366‑1) 사이의 관계 .........
그림 A.5 – 위험 관리 프로세스 (ISO 14971:2019)와 사용성 엔지니어링 프로세스 (IEC
62366‑1) 간의 관계 ........................ .......37
표 B.1 – 관련 위험 관리 용어의 용어........................................................... ..............44
표 B.2 – 사용 오류(S) 또는 불량한 사용성 (1/3 ) 으로 인한 위험 으로 인한 HARM 의
예 .................................................. .................................................. ...... 44
표 E.1 – 이 문서와 필수 원칙 간의 일치..................................53 표 E.2 – 이 문서와 필수 원칙 간의 일치.... ..................54
Machine Translated by Google

IEC 62366‑1 에디션 1.1에는 초판(2015‑02)이 포함되어 있습니다. [문서 62A/977/FDIS
및 62A/988/RVD] 및 정오표(2016‑07) 및 수정안 1(2020‑06) [문서 62A/1386/FDIS 및 62A/1397/RVD].
이 공식 IEC 표준의 통합 버전 및 개정판은 사용자 편의를 위해 마련되었습니다.
이 Redline 버전에서 여백의 수직선은 수정안 1에 의해 기술 내용이 수정된 위치를 보여줍니다. 추가 사항은 녹색 텍스트로, 삭제는
취소선이 그어진 빨간색 텍스트로 표시됩니다. 모든 변경 사항이 허용된 별도의 최종 버전은 이 간행물에서 사용할 수 있습니다.
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
2) 기술 문제에 대한 IEC의 공식 결정 또는 합의는 각 기술 위원회가 관심 있는 모든 IEC 국가 위원회의 대표를 가지고 있기 때문에 관련 주제에 대한 의견의 국제적
합의를 가능한 한 가깝게 표현합니다.
7) 개인의 부상, 재산 피해 또는 직접적이든 간접적이든 모든 성격의 손해에 대해 IEC 또는 개인 전문가, 기술 위원회 및 IEC 국가 위원회의 구성원을 포함하여 IEC의
이사, 직원, 직원 또는 대리인에게 어떠한 책임도 부과되지 않습니다. 또는 이 IEC 간행물 또는 기타 IEC 간행물의 간행, 사용 또는 의존으로 인해 발생하는 비용
(법률 비용 포함) 및 경비.
3) IEC 간행물은 국제적 사용을 위한 권장 형식이며 그런 의미에서 IEC 국가 위원회에서 승인합니다. IEC 간행물의 기술적 내용이 정확하도록 모든 합당한 노력을 기
울이고 있지만 IEC는 해당 간행물이 사용되는 방식이나 최종 사용자의 잘못된 해석에 대해 책임을 지지 않습니다.
8) 이 간행물에 인용된 규범적 참조에 주의를 기울입니다. 참고 문헌의 사용은
4) 국제적 통일성을 촉진하기 위해 IEC 국가위원회는 IEC 간행물을 국가 및 지역 간행물에 최대한 투명하게 적용할 것을 약속합니다. IEC 간행물과 해당 국가 또는
지역 간행물 사이의 차이점은 후자에 명확하게 표시되어야 합니다.
5) IEC 자체는 어떠한 적합성 증명도 제공하지 않습니다. 독립 인증 기관은 적합성 평가 서비스를 제공하고 일부 영역에서는 IEC 적합성 마크에 대한 액세스를 제공합
니다. IEC는 독립 인증 기관에서 수행하는 서비스에 대해 책임을 지지 않습니다.
이 간행물의 올바른 적용을 위해 반드시 필요합니다.
1) IEC(International Electrotechnical Commission)는 모든 국가 전기기술 위원회(IEC National Committees)로 구성된 세계적인 표준화 기구입니다.
IEC의 목표는 전기 및 전자 분야의 표준화와 관련된 모든 문제에 대한 국제 협력을 촉진하는 것입니다. 이를 위해 다른 활동 외에도 IEC는 국제 표준, 기술 사
양, 기술 보고서, 공개적으로 사용 가능한 사양(PAS) 및 가이드(이하 "IEC 간행물"이라고 함)를 발행합니다. 그들의 준비는 기술 위원회에 위임됩니다. 다루는
주제에 관심이 있는 모든 IEC 국가 위원회는 이 준비 작업에 참여할 수 있습니다. IEC와 연락하는 국제, 정부 및 비정부 조직도 이 준비에 참여합니다. IEC는 두
조직 간의 합의에 의해 결정된 조건에 따라 국제표준화기구(ISO)와 긴밀히 협력합니다.
9) 이 IEC 출판물의 일부 요소가
6) 모든 사용자는 이 출판물의 최신판을 가지고 있는지 확인해야 합니다.
특허권. IEC는 그러한 특허권의 일부 또는 전부를 확인할 책임이 없습니다.
Machine Translated by Google

– 3 절 에 정의된 용어 또는 명시된 용어: 작은 대문자.
– 메모, 예제 및 참조와 같이 테이블 외부에 나타나는 유익한 자료: 작은 활자.
표의 표준 텍스트도 더 작은 유형입니다.
위원회는 IEC 웹사이트 "http://webstore.iec.ch"의 특정 발행물과 관련된 데이터에 표시된 안정화 날짜까지 기본 발행물의 내용과 수정 사
항을 변경하지 않기로 결정했습니다. 이 날짜에 게시됩니다.
– "할 수 있다"는 요구 사항 또는
시험.
• 개정판으로 대체되거나 TÜV Media GmbH/TÜV Rheinland Group에 라이선스 부여
이 기준으로;
– 요구 사항 및 정의: 로마자 유형.
– "해야 한다"는 요구 사항 또는 테스트를 준수하는 것이 권장되지만 이 표준을 준수하기 위해 의무 사항은 아님을 의
미합니다.
– 준수 평가 수단: 기울임꼴.
이 간행물은 ISO/IEC Directives, Part 2에 따라 작성되었습니다.
이 표준에서 사용되는 구두 형식은 ISO/IEC Directives, Part 2의 Annex H에 설명된 사용법을 따릅니다. 이 표준의 목적을 위해
보조 동사는 다음과 같습니다.
• 재확인,
이 국제 표준에서는 다음 인쇄 유형이 사용됩니다.
– "해야 한다"는 요구 사항 또는 테스트 준수가 준수를 위해 필수임을 의미합니다.
• 철회,
요건 다음에는 규정 준수를 평가하는 수단이 뒤따릅니다.
또한 프로세스를 간소화합니다. ISO 14971:20072019 및 의료 기기 사용자 인터페이스 의 안전 관련 측면 에 적용되는 위험 관리 관련 방법
에 대한 링크를 강화합니다 . 2부에는 제조업체가 1 부를 준수하는 데 도움이 되는 자습서 정보 와 사용성 엔지니어링 에 대한 자세한 설명이 포
함되어 있습니다.
유익한 부속서 A에 근거가 제공되는 조항 및 하위 조항은 별표(*)로 표시됩니다.
이 표준에서 접속사 "또는"은 "포괄적 또는"으로 사용되므로 조건의 조합이 참이면 진술이 참입니다.
의료기기 사용자 인터페이스 의 안전 관련 측면을 넘어서는 의료기기 에 보다 일반적으로 적용될 수 있는 방법 .
일반 제목 의료 기기 로 게시된 IEC 62366 시리즈의 모든 부분 목록은 IEC 웹사이트에서 찾을 수 있습니다.
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
Machine Translated by Google

TÜV Media GmbH/TÜV Rheinland Group ILNAS eShop
2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23 상업적 사용 또는 복제
금지
그 내용에 대한 이해. 따라서 사용자는 컬러 프린터를 사용하여 이 문서를 인쇄해야 합니다. Machine Translated by Google

참고 안전은 허용할 수 없는 위험이 없습니다. 허용할 수 없는 위험은 사용 오류 로 인해 발생할 수 있으며 , 이는 직접적인 물리적 위험 에 노출되거나 임상 기능 성
능 의 손실 또는 저하로 이어질 수 있습니다 .
장치 (준비중).
1 IEC TR 62366‑2:2016, 의료 기기 – 2부: 사용성 공학을 의료에 적용하는 지침 TÜV Media GmbH/TÜV Rheinland Group에 라이선스 부여
—————————
수정안 1 소개
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
이 국제 표준은 수용 가능한 제공을 위한 사용성 엔지니어링 프로세스를 설명합니다.
사용하기에 안전할 뿐만 아니라 우수한 사용성을 제공하는 MEDICAL DEVICE 의 장점 .
의료 기기 의 유용성과 관련된 위험 . 의료기기 제조업체 뿐만 아니라 특정 의료기기 표준 준비를 담당하는 기술 위원회에도 유용합
니다 .
이 국제 표준은 안전과 관련하여 의료 기기 사용성을 최적화하기 위해 사용성 엔지니어링 프로세스를 적용하는 데 엄격하게 중점을
둡니다 . 함께 제공되는 기술 보고서(IEC 62366‑21)는 포괄적이고 더 광범위한 초점을 가지고 있습니다. 안전 과 관련된 사용성 뿐
만 아니라 작업 정확성, 완전성 및 효율성, 사용자 만족도 와 같은 속성 과 사용성이 어떻게 관련되는지 에 초점을 맞춥니다 .
IEC 62366‑1의 초판은 2015년에 발행되었습니다. 발행 이후 현장에서 일하는 전문가들은 수정이 필요한 몇 가지 부정확성을 확
인했습니다. 총 22개의 문제가 식별되어 IEC/SC 62A의 국가 위원회 회원과 ISO/TC 210의 회원 기관에 제시되었습니다. 입장을
표명한 두 위원회 회원의 대다수는 확인된 문제를 해결하기 위해 이 개정안 개발을 지지했습니다. IEC 62366‑1:2015에서 원래 고
안된 사용성 엔지니어링 프로세스를 근본적으로 변경하지 않고 문제를 해결합니다 .
사용성 엔지니어링 프로세스는 사용 오류를 식별하고 최소화하여 사용 관련 위험을 줄이기 위한 것입니다 . 전부는 아니지만 일부
잘못된 사용 형태는 제조업체가 제어하기에 적합합니다 . 사용성 엔지니어링 프로세스는 그림 A.4 A.5 에 표시된 대로 위험 관리 프
로세스 와 관련됩니다 .
사용자가 사용성 엔지니어링 프로세스를 구현하는 데 도움이 되도록 기술 보고서 IEC TR 62366‑2를 사용할 수 있습니다. 여기에
는 제조업체가 이 문서를 준수하는 데 도움이 될 뿐만 아니라 보다 일반적으로 안전 관련 이상의 의료 기기를 설계하는 데 도움이
되는 자습서 정보가 포함되어 있습니다. USER INTERFACES 의 측면 과 적용할 수 있는 사용성 엔지니어링 방법 에 대한 자세한
설명을 제공합니다 .
제조업체는 좁게는 안전 에 중점을 두거나 보다 광범위하게는 안전 및 위에서 언급한 것과 같은 기타 속성에 초점을 맞춘 사용성 엔
지니어링 프로그램을 구현하도록 선택할 수 있습니다 . 사용자가 안전과 관련되지 않은 작업을 성공적으로 수행할 수 있는지 확인해
야 하는 필요성과 같은 특정 사용성 엔지니어링 기대치를 해결하는 데 더 넓은 초점이 유용할 수도 있습니다 . 제조업체 는 상업적
이점을 실현하기 위해 더 광범위한 프로그램을 구현할 수도 있습니다.
Machine Translated by Google

이 국제 표준에 설명된 사용성 엔지니어링 프로세스를 준수한 경우 반대 의 객관적인 증거가 없는 한 안전 과 관련된 의료 기기 의 사
용성은 허용 가능한 것으로 간주됩니다 .
이 문서의 목적을 위해 ISO 14971:20072019 에 제공된 용어 및 정의 와 다음이 적용됩니다.
*
NORMAL USE에 반 하거나 이를 위반 하고 사용자 의 더 이상의 합당한 수단을 넘어서는 의식 적이고 고의적인 행위 또는 행위의 고
의적인 고의적인 누락
3.1
다음 문서는 전체 또는 부분적으로 이 문서에서 규범적으로 참조되며 적용에 필수적입니다. 날짜가 있는 참조의 경우 인용된 에디션
만 적용됩니다. 날짜가 없는 참조의 경우 참조 문서의 최신 버전(모든 수정 사항 포함)이 적용됩니다.
ISO 14971:20072019, 의료기기 – 의료기기에 대한 위험 관리 적용
3 용어 및 정의
2 규범적 참조
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
비정상적인 사용.
예 안전을 위한 정보의 무모한 사용, 파괴 또는 고의적인 무시 가 그러한 행위입니다.
장치 (준비중).
참고 1 안전은 허용할 수 없는 위험이 없습니다 . 허용할 수 없는 위험은 사용 오류 로 인해 발생할 수 있으며 , 이는 직접적인 물리적 위험 에 노출되거나 임상 기능 성능 의 손실 또는
저하를 포함할 수 있습니다 .
비정상적인 사용
—————————
비고 2 의료 기기 에 대한 사용성 엔지니어링 적용에 대한 지침은 IEC 62366‑22에서 사용할 수 있으며, 안전 뿐만 아니라 안전 과 관련되지 않은 사용성 측면도 다루고 있습니다 .
2 IEC TR 62366‑2:2016, 의료 기기 – 2부: 사용성 공학을 의료에 적용하는 지침 TÜV Media GmbH/TÜV Rheinland Group에 라이선스 부여
비고 1 이러한 참조 문서가 규범적 요구사항에서 인용되는 방식에 따라 해당 문서가 적용되는 범위(전체 또는 일부)가 결정됩니다.
엔지니어링 (인적 요소 엔지니어링) 프로세스를 통해 제조업체는 정상 사용, 즉 올바른 사용 및 사용 오류, 즉 정상 사용과 관련된 위험을 평가하고 완화 할 수 있습니다 . 식별하는 데
사용할 수 있지만 관련 위험을 평가하거나 완화하지는 않습니다.
비고 2 유용한 참고 문헌은 55페이지부터 시작되는 참고 문헌에 나열되어 있습니다.
비고 3 이러한 객관적인 증거는 사후 생산 감시 에서 비롯될 수 있습니다 .
참고 정의된 용어의 색인은 59페이지부터 찾을 수 있습니다.
제조업체 의 인터페이스 관련 위험 관리
Machine Translated by Google

참고 그림 D.1에는 추가 세부 정보가 포함되어 있습니다.
항목 참고 1: 동반 문서는 사용 지침, 기술 설명, 설치 설명서, 빠른 참조 가이드 등으로 구성될 수 있습니다.
특히 안전한 사용에 관한 의료 기기
항목에 대한 참고 사항 2: 동반 문서는 반드시 서면 또는 인쇄된 문서는 아니지만 청각, 시각 또는 촉각 자료 및 다양한 매체 유형을 포함할 수 있습니다.
항목 참고 1: 동반 문서는 사용 지침, 기술 설명, 설치 설명서, 빠른 참조 가이드 등으로 구성될 수 있습니다.
동반 문서
항목에 대한 참고 사항 3: 사용 지침 없이 안전하게 사용할 수 있는 의료 기기는 관할권이 있는 일부 당국의 사용 지침에서 면제됩니다.
올바른 사용
항목에 대한 참고 사항 2: 동반 문서는 반드시 서면 또는 인쇄된 문서는 아니지만 청각, 시각 또는 촉각 자료 및 다양한 매체 유형을 포함할 수 있습니다.
항목에 대한 참고 사항 3: 사용 지침 없이 안전하게 사용할 수 있는 의료 기기는 관할권이 있는 일부 당국의 사용 지침에서 면제됩니다.
사용 오류 없이 정상적인 사용 TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
의료 기기 와 함께 제공되며 사용자 또는 기기의 설치, 사용, 유지 보수, 폐기 및 폐기에 대한 책임이 있는 사람을 위한 정보가 포함
된 자료
[출처: ISO 14971:2019, 3.1, 수정 – 항목에 대한 참고 3이 추가되었습니다.]
그림 1 – 사용 유형의 관계
[출처: ISO 14971:2007, 2.1, 수정됨 – '문서'가 아닌 '문서'를 참조하도록 용어가 변경되었으며 정의에서 '문서'는 '재료'로 대체
되었으며 'OPERATOR'는 삭제 되었습니다 . 항목에 대한 메모가 추가되었습니다.]
3.3
의료 기기 와 함께 제공되며 특히 안전한 사용과 관련하여 사용자 또는 의료 기기 의 설치, 사용 및 유지 관리에 대한 책임이 있는 정
보를 포함하는 자료
3.2
IEC
Machine Translated by Google

위험 관련 사용 시나리오
예상 서비스 수명
항목 참고 1: 정상 사용을 의도된 사용 과 혼동해서는 안 됩니다 . 둘 다 제조자가 의도한 대로 사용한다는 개념을 포함하지만 의도된 사용은 의료 목적에 초점을 맞추고 정상 사용은 의
료 목적뿐만 아니라 유지 관리, 운송 등도 포함합니다.
위험한 상황 이나 피해 로 이어질 수 있는 시나리오 사용
항목 참고 2: 사용 오류는 정상 사용 시 발생할 수 있습니다 .
항목 참고 1: 형성 평가는 일반적으로 설계 및 개발 프로세스 전체에서 반복적으로 수행되지만 필요에 따라 사용자 인터페이스 설계를 안내하기 위
해 총괄 평가 이전에 수행됩니다.
능률
형성평가
항목 비고 4: 그림 1은 사용 유형의 관계를 보여줍니다.
USER INTERFACE 디자인의 강점, 약점 및 예상치 못한 사용 오류를 탐색하기 위한 의도로 수행된 USER INTERFACE EVALUATION
정상적인 사용
항목 참고 1: 위험 관련 사용 시나리오는 종종 잠재적인 사용 오류와 연결될 수 있습니다 .
항목 참고 1: 예상 서비스 수명 동안 유지 관리가 필요할 수 있습니다.
항목에 대한 참고 사항 3: 사용 지침 없이 안전하게 사용할 수 있는 의료 기기는 관할권이 있는 일부 당국의 사용 지침에서 면제됩니다.
항목 참고 2: 위험 관련 사용 시나리오는 의료 기기 고장이 사용 오류 로 인해 발생 하지 않는 한 의료 기기 고장 과 관련이 없습니다 .
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
*
3.9
사용자 에 의한 일상적인 검사 및 조정을 포함한 작동 및 사용 지침에 따라 또는 일반적으로 허용되는 의료 관행에 따른 대기
*
사용 설명서 없이 제공된 장치
의료 기기가 사용하기에 안전한 상태를 유지할 것으로 예상되는 동안 제조업체 가 지정한 기간 (즉, 기본 안전 및 필수 성능 유지)
효율성 과 관련하여 소비되는 자원
[출처: ISO 9241‑11:1988, 3.3, 수정됨 – "효과성" 이라는 용어 는 여기서 3.4 효과성의 정의를 구성하는 원래 문구를 대체했습니
다 .
[출처: IEC 60601‑1:2005 및 IEC 60601‑1:2005/AMD1:2012, 3.28, 수정됨 – 정의에서 ' ME 기기 및 ME 시스템'은 '의료 기기'
로 대체되었습니다 .]
3.5
3.6
3.8
3.7
Machine Translated by Google

총괄 평가
항목 참고 2: 안전 의 개념에는 사용자 가 의도한 의료 목적을 달성하기 위해 의료 기기를 효과적으로 사용하지 못하게 하는 사용 오류를 포함하
여 환자 에게 허용할 수 없는 위험을 초래 하는 성능 손실 또는 저하가 포함됩니다 . IEC 60601‑1에서는 이를 '필수 성능'이라고 합니다. .
일

항목 비고 1: 예를 들어, 책임 있는 주체는 병원, 개인 임상의 또는 일반인이 될 수 있습니다. 가정용 애플리케이션에서 환자, 사용자 및 책임 있는 조직은 동일한 사
람이 될 수 있습니다.
출처를 알 수 없는 사용자 인터페이스
UOUUP
항목 비고 2: 교육 및 훈련은 "사용"에 포함됩니다.
주요 작동 기능
책임 있는 조직
항목에 대한 참고 1: 요약 평가는 사용자 인터페이스 의 안전한 사용을 검증하는 것과 관련됩니다 .
항목 비고 1: TASK 설명에는 사용자 와 의료 기기 간의 활동 및 작동 단계 할당이 포함되어야 합니다 .
항목에 대한 참고 사항 1: 종종 기본 작동 기능은 일련의 사용자 상호 작용 으로 분류될 수 있는 일련 의 작업에 의해 상호 작용됩니다 .
항목에 대한 참고 사항 2: TASKS 는
장치
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
의료 기기.
3.11
3.15
이 표준의 사용성 엔지니어링 프로세스 에 대한 적절한 기록을 사용할 수 없는 이전에 개발된 의료 기기 의 사용자 인터페이스 또는 사용자 인터페이스
의 일부 TÜV Media GmbH/TÜV Rheinland Group에 라이선스 부여
*
USER INTERFACE가 안전하게 사용될 수 있다는 객관적인 증거를 얻기 위해 USER INTERFACE 개발 이 끝날 때 수행되는 USER INTERFACE
EVALUATION
3.12
원하는 결과를 얻기 위한 의료 기기 와의 하나 이상의 사용자 상호 작용
의료 기기 의 안전 과 관련된 사용자 상호 작용을 포함하는 기능
항목에 대한 메모의 "운영자".]
[출처: IEC 60601‑1:2005, 3.101, 수정됨 – ' ME 기기 또는 ME 시스템' 에 대한 정의의 참조는 ' 의료 기기 또는 의료 기기의 조합' 으로 대체되었으
며 '작동자'는 다음으로 대체되었습니다. 항목 메모의 'USER' .]
MEDICAL DEVICE 또는 MEDICAL 조합 의 사용 및 유지 관리를 책임지는 법인
3.13
3.14
Machine Translated by Google

항목에 대한 참고 사항 1: 적절한 사용성을 달성하면 사용과 관련하여 허용 가능한 위험이 발생할 수 있습니다 .
프로세스
항목 비고 6: 그림 1은 사용 유형의 관계를 보여줍니다.
사용 환경
사용 오류
항목 참고 3: 사용자는 사용 오류가 발생했음을 인식하거나 인식하지 못할 수 있습니다 .
항목에 대한 참고 사항 4: 환자 의 예상치 못한 생리적 반응은 그 자체로 사용 오류로 간주되지 않습니다 .
유용성 엔지니어링 파일
사용성 테스트
항목 참고 5: 예상치 못한 결과를 초래하는 의료 기기 의 오작동은 사용 으로 간주되지 않습니다.
항목 비고 1: 사용 환경 의 사용 조건 또는 속성 에는 위생 요구 사항, 사용 빈도, 위치, 조명, 소음, 온도, 이동성 및 국제화 정도가 포함될 수 있습니다. 팀 대 개인, 혼란 대 평온, 스트
레스 수준 및 교대 근무 시간과 같은 사회적 특성도 역할을 할 수 있습니다.
항목에 대한 참고 사항 1: USE ERROR 에는 USER 가 TASK를 완료할 수 없음이 포함됩니다 .
시나리오 사용
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
오류.
항목에 대한 참고 사항 2: 사용 오류는 사용자, 사용자 인터페이스, 작업 또는 사용 환경 의 특성 간의 불일치로 인해 발생할 수 있습니다 .
*
*
특정 사용 환경 에서 특정 사용자 가 수행하는 특정 작업 시퀀스 및 의료 기기 의 결과 응답
3.18
3.19
3.22
*
사용자가 의료 기기 와 상호 작용하는 실제 조건 및 설정
제조자 가 의도하거나 사용자가 기대하는 것과 다른 결과를 초래 하는 의료 기기 사용 중 사용자 조치 또는 사용자 조치 부족
인간의 행동, 능력, 한계 및 기타 특성에 대한 지식을 의료 기기 (소프트웨어 포함), 시스템 및 작업 의 설계에 적용하여 적절한 사용성
을 달성하는 것
지정된 의도된 사용 환경 내에서 의도된 사용자 로 사용자 인터페이스를 탐색하거나 평가하는 방법
사용성 공학 에서 생성한 RECORDS 및 기타 문서 세트
3.21
3.20
Machine Translated by Google

항목에 대한 참고 사항 1: 동반 문서는 의료 기기 및 사용자 인터페이스 의 일부로 간주됩니다 .
항목에 대한 비고 3: 사용자 인터페이스 평가는 전체 의료 기기 설계를 검증하고 검증하는 것과 관련된 활동의 일부입니다 (이는 요약 평가입니다).
항목 비고 2: 사용자 인터페이스는 시각, 청각, 촉각 디스플레이뿐만 아니라 의료 기기 의 물리적 측면을 포함하여 사용자가 상호 작용하는 의료 기기 의 모든 요소를 포함하며 소프트
웨어 인터페이스에 국한되지 않습니다.
사용자 그룹
항목 참고 1: 사용자 인터페이스 평가는 사용성 테스트, 전문가 검토, 휴리스틱 분석, 디자인 감사 또는 인지 워크 스루와 같은 다음 기술 중 하나 이상으로 구성될 수 있습니다 .
사용자 인터페이스
항목에 대한 참고 사항 1: 의료 기기 의 사용자는 둘 이상일 수 있습니다 .
항목에 대한 참고 사항 2: 사용자 인터페이스 평가는 설계 및 개발 프로세스 전체에서 반복적으로 자주 수행됩니다 (이는 형성 평가입니다).
항목 참고 2: 일반 사용자 에는 임상의, 환자, 청소부, 유지보수 및 서비스 직원이 포함됩니다.
사용자
의료 기기 인터페이스
사용자 인터페이스
항목 비고 3: 이 표준의 목적을 위해 의료 기기 시스템은 단일 사용자 인터페이스로 취급될 수 있습니다.
항목 참고 1: 사용자 그룹 의 속성에는 연령, 문화, 전문성이 포함될 수 있습니다.
사용자 인터페이스 평가
사용자 인터페이스 사양
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
*
3.25
사용자를 포괄적이고 전망적으로 설명하는 사양 모음
3.26
제조자 가 사용자 와의 상호 작용을 탐색하거나 평가하는 프로세스
3.28
의료 기기와 상호 작용(즉, 작동 또는 취급)하는 사람
*
연령, 문화, 전문성 또는 제품 과 의 상호 작용 유형과 같이 사용성에 영향을 줄 수 있는 요인에 의해 다른 의도된 사용자 와 구별되는 의도 된 사용자
의 하위 집합
.
의료 기기
사용자 와 의료기기가 상호작용하는 수단
3.27
*
Machine Translated by Google

참고 안전 에 대한 정보는 제품 표준 및 기타 출처에서도 요구할 수 있습니다.
비고 1 ISO 13485:20032016 의 하위 조항 6.2 에는 직원 역량과 관련된 추가 정보가 포함되어 있습니다.
유용성 엔지니어링 프로세스.
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
상업적 사용 또는 복제 금지
*
ISO 14971:20072016 의 위험 관리 프로세스 와 이 표준에 설명된 사용성 엔지니어링 프로세스 간의 상호 관계에 대한 묘사가 그림
A.4 A.5 에 나와 있습니다 .
‑ 처분.
그림 A.4 A.5 와 같이 5절에 설명된 활동은 논리적 순서로 설명되지만 반복적으로 또는 적절하게 유연한 순서로 수행될 수 있습니다 .
의료 기기 에 대한 사용성 엔지니어링 활동은 적절한 교육, 훈련, 기술 또는 경험을 기반으로 유능한 직원이 계획, 수행 및 문서화해야 합
니다.
a) 설계에 의한 고유 안전성 본질적으로 안전한 설계 및 제조 b) 의료 기기 자체 또는 제조 공정에서
의 보호 조치; 그리고
적합성 여부는 사용성 엔지니어링 파일을 검사하여 확인합니다 .
‑ 작업;
c) 안전 에 대한 정보 및 적절한 경우 사용자에 대한 교육.
– 유지 보수 및 수리; 그리고
저장; –
USER INTERFACE 설계 와 관련된 위험 제어
– 설치
ISO 13485:20032016 [11] 의 7절에 설명된 것과 같이 문서화된 제품 실현 프로세스가 존재하는 경우 , 해당 프로세스는 다음의 적절
한 부분을 통합하거나 참조해야 합니다.
사용 관련 위험을 줄이기 위해 제조업체 는 나열된 우선 순위에 따라 다음 옵션 중 하나 이상을 사용해야 합니다( ISO 14971:2007,
6.2 ISO 14971:2019, 7.1에서 요구하는 대로).
제조자 는 환자, 사용자 및 기타 사람들 에게 안전을 제공하기 위해 5절에 정의된 사용성 엔지니어링 프로세스를 수립, 문서화, 구현 및
유지해야 합니다 . 프로세스 는 다음을 포함하되 이에 국한되지 않는 부속 문서 에 따라 의료 기기 와의 사용자 상호 작용을 다루어야
합니다 .
–
이 국제 표준의 요구 사항이 충족되면 이 하위 조항을 준수하는 것으로 간주하십시오.
*
*
수송;
4.1.2
Machine Translated by Google

5 * 사용성 엔지니어링 프로세스
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
–
4.2
사용자 가 안전을 위해 그러한 정보를 의식적으로 무시하는 것은
a) 사용자 인터페이스 의 크기 및 복잡성 b) 의료 기기 사용과 관련된 HARM 의 심
각성 ; c) 사용 사양의 범위 또는 복잡성 ; d) 출처를 알 수 없는 사용자 인터페이스 의 존재 ; e) 기존 의료기기 사용자 인
터페이스 에 대한 수정 범위
*
정상적인 사용에 위배 되거나 이를 위반 하고 제조업체 의 위험 관리 와 관련된 사용자 인터페이스 의 합리적인 수단 (예: 비정상적 사용)을 넘어서는 고
의적 인 행위 또는 행위의 의도적인 고의적인 누락.
*
사용 사양에는 다음이 포함됩니다.
사용성 엔지니어링 프로세스 의 결과는 사용성 엔지니어링 파일 에 저장됩니다 . 사용성 엔지니어링 파일을 구성하는 기록 및 기타 문서는 다른 문서 및
파일의 일부를 구성할 수 있습니다.
4.3 사용성 엔지니어링 노력 의 조정
5.1
의도된 의학적 표시;
*
비고 2 안전 에 대한 정보의 예는 IEC 62366‑2에서 찾을 수 있습니다.
엔지니어링 프로세스는 다음에 따라 달라질 수 있습니다.
적합성 여부는 사용성 엔지니어링 파일을 검사하여 확인합니다 .
예 2 위험 관리 파일.
사용 사양 준비
제조자 는 사용 사양을 준비해야 합니다 .
적합성 여부는 사용성 엔지니어링 파일을 검사하여 확인합니다 .
안전 및 사용성 에 대한 정보를 검사하여 적합성을 확인합니다.
유용성 엔지니어링 파일
비고 1 사용자 인식, 인식 및 행동 간의 관계는 그림 A.1에 나와 있습니다.
사용성 엔지니어링 프로세스를 거칩니다 .
엔지니어링 파일.
유용성을 수행하는 데 사용되는 노력의 수준과 방법 및 도구의 선택
예 1 제조업체의 제품 설계 파일.
Machine Translated by Google

5.3
ISO 14971:2019, 5.3. 이 식별은 사용성 엔지니어링 프로세스의 도구와 기술을 사용하여 수행할 수도 있습니다 . 이 식별에는 다음
이 포함됩니다.
ISO 14971:2007, 4.3 및 ISO 14971:2007, 4.4의 첫 번째 단락 ISO 14971:2019, 5.4.
5.2
– 기존 사용자 인터페이스 에 대해 알려진 위험 및 위험 상황 에 대한 정보
적용 가능한 특정 제품별 의료 기기 안전 표준 에 제공되는 경우 주요 작동 기능 에 대한 고려 .
가능한 경우 유사한 유형의 의료 기기 그리고
위험 및 위험 상황을 식별하는 동안 다음 사항을 고려해야 합니다.
– 식별된 사용 오류 (5.2 참조).
식별된 사용자 인터페이스 특성 및 사용 사양을 기반으로 제조자 는 발생할 수 있고 사용자 인터페이스와 관련된 사용 오류를 식별해
야 합니다 . 이 식별은 TASK 분석을 수행하여 수행할 수 있습니다 .
– 사용자 프로필을 포함한 사용 사양 (5.1 참조)
제조자 는 ISO 14971:2007, 4.2 에 따라 수행된 위험 분석 의 일부로 안전 과 관련될 수 있는 사용자 인터페이스 특성을 식별해야
합니다 .
[27][28][29]
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
상업적 사용 또는 복제 금지
3 준비중. 유통 당시 단계: ISO/TR APUB 24971:2020.
* 알려진 또는 예측 가능한 위험 및 위험한 상황 식별
사용성 엔지니어링 파일 에 저장됩니다 .
오류
적합성 여부는 사용성 엔지니어링 파일을 검사하여 확인합니다 .
비고 2 TASK 분석은 IEC 62366‑2에 기술되어 있다.
비고 1 부록 B는 사용 가능성 과 관련된 가능한 위험 및 위험 상황 의 예를 포함합니다 .
안전 및 잠재적 사용 오류 와 관련된 특성 식별 결과
* 안전 및 잠재적 사용 과 관련된 사용자 인터페이스 특성 식별
—————————
urscon as e새멘오네네 사용.
제조자 는 알려진 또는 예측 가능한 위험 및 위험한 상황을 식별해야 합니다.
주 1 ISO 14971:2007, C.2.29 ~ C.2.34 ISO/TR 24971:— 3, A.2.31 ~ A.2.37은 안전에 영향을 미칠 수 있는 사용자 인터페이
스 특성을 식별하는 데 사용할 수 있는 질문 목록을 제공합니다 . 질문 목록은 완전하지 않습니다.
적합성 여부는 사용성 엔지니어링 파일을 검사하여 확인합니다 .
의료 기기의 사용과 관련하여 환자, 사용자 또는 다른 사람에게 영향을 미칠 수 있습니다 . 이 식별은 다음에 따라 수행되는 위험 분석 의 일부로 수행
되어야 합니다.
Machine Translated by Google

비고 1 HARM 의 심각도는 ISO 14971:2019, 5.5에서 결정됩니다.
참고 부록 B에는 HAZARDS가 사용자 에게 노출될 수 있는 사용자 조치 시퀀스를 지정하는 예가 포함되어 있습니다 .
비고 2 선택 체계의 예는 부록 A, 5.5 및 TR IEC 62366‑2에 나와 있습니다.
요약 평가.
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
5.6
선택 체계의 요약, 사용 근거 및 적용 결과는 사용성 엔지니어링 파일 에 저장되어야 합니다 .
제조자 는 포함할 위험 관련 사용 시나리오를 선택해야 합니다.
사용자 인터페이스 사양에는 다음이 포함됩니다.
적합성 여부는 사용성 엔지니어링 파일을 검사하여 확인합니다 .
‑ 사용 사양 (5.1 참조) ‑ 의료 기기 와 관련된 알려진 또
는 예측 가능한 사용 오류 (5.2 참조) 그리고
– 잠재적인 유해 의 심각도 와 의료 기기 및 제조업체 에 특정한 기타 상황에 기반한 위험 관련 사용 시나리오 의 하위 집합 .
* 총괄 평가를 위해 위험 관련 사용 시나리오를 선택하십시오.
– 위험 관련 사용 시나리오 (5.4 참조).
5.5
위험 관련 사용 시나리오를 선택하는 데 사용되는 계획의 선택은 추가로 의료 기기 및 제조업체 에 특정한 기타 상황에 따라 달라질 수 있습니다 .
제조자 는 사용자 인터페이스 사양을 수립하고 유지해야 합니다 .
적합성 여부는 사용성 엔지니어링 파일을 검사하여 확인합니다 .
사용자 인터페이스 사양은 다음을 고려해야 합니다.
‑
– 모든 위험 관련 사용 시나리오 또는
*
제조자 는 다음 중 하나를 선택해야 합니다 .
‑ 사용 오류 (예: 의료 개입이 필요한 경우)로 인해 발생할 수 있는 잠재적 위험 의 심각도 에 기반한 위험 관련 사용 시나리오 의 하위 집합 또는
관련 HARM의 SEVERITY 뿐만 아니라 시퀀스 .
사용자 인터페이스 사양 설정
Machine Translated by Google

비고 2 사용자의 작업 수행에 영향을 줄 수 있는 특정 사용 조건입니다 .
사용자 인터페이스 사양.
예 5 사용 조건에는 스트레스 수준 및 팀 작업과 같은 사회적 조건이 포함될 수 있습니다.
예 3 사용 조건에는 조명, 소음 및
사용성 테스트;
비고 3 사용성 엔지니어링 노력 의 스케일 조정 에 대해서는 4.3을 참조하십시오 .
활동 수준.
사용자 인터페이스 평가 방법은 정량적이거나 정성적일 수 있습니다. 사용자 인터페이스 평가는 실험실 설정, 시뮬레이션된 사용 환경 또는 실제 사용 환경 과 같은 다양한 위치에서 수
행될 수 있습니다 .
예 4 사용 조건 에는 개인 보호 장비(예: 수술용 장갑 및 보안경)를 착용한 상태에서 의료 기기 를 사용하는 것과 같은 개인별 조건이 포함될 수 있습니
다 .
예 1 형성 평가 에서 제조자 의 직원인 임상 직원은 간호사 ‑사용자 그룹을 대표하는 데 사용됩니다 .
사양;
예 2 요약 평가 에서 중환자 간호 사용자 프로필 그룹을 대표하기 위해 집중 치료 간호사 패널이 사용 됩니다 .
비고 1 형식 평가 및 총괄 평가 방법의 예는 IEC 62366‑2에 나와 있습니다.
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
여러 사용자 프로필을 목적으로 사용자 그룹 으로 결합할 수 있습니다.
– 시험 중 첨부 문서가 제공되는지 여부를 지정합니다. 그리고
사용자 인터페이스 평가 계획은
– 시험 전에 의료 기기 관련 교육이 제공되는지 여부와 교육과 시험 시작 사이의 최소 경과 시간을 명시합니다.
5.7.1 일반
제조자 는 다음에 대한 사용자 인터페이스 평가 계획을 수립하고 유지해야 합니다.
5.7
b) 사용성 테스트가 사용되는 경우,
사용자 인터페이스 평가 계획 수립
– 의도된 대표 사용자 의 참여 와 이들이 속한 사용자 프로필을 문서화하고 사용자 그룹이 테스트에 포함되도록 의도된 문서를 작성합니다.
사용자 인터페이스 평가 계획은 다른 계획에 통합될 수 있습니다.
적합성 여부는 사용성 엔지니어링 파일을 검사하여 확인합니다 .
총괄 평가;
– USE를 기반으로 테스트 환경 및 기타 사용 조건을 문서화합니다.
a) 목표를 문서화하고 계획된 형성 평가 방법을 식별합니다.
*
Machine Translated by Google

평가.
프로필;
비고 2 제조자는 조기에 형성 평가 에 집중하고 노력하는 것이 유용하다는 것을 알 수 있습니다 . 왜냐하면 여기에서 파생된 정보는 설계 프
로세스에 대한 귀중한 입력이기 때문입니다.
참고 3 총괄 평가에는 실제 사용을 시뮬레이션하기 위해 적절하게 프로토콜의 일부로 교육이 포함될 수 있습니다. 대표적인 학습 감소를 허
용하기 위해 교육과 나머지 총괄 평가 사이에 적절한 대기 시간이 필요할 수 있습니다.
참고 4 총괄 평가 계획은 형성 평가가 끝날 때까지 완료되지 않을 가능성이 높습니다.
증거;
비고 2 안전을 위한 정보의 총괄 평가는 일반적으로 나머지 사용자 인터페이스의 총괄 평가를 시작하기 전에 완료됩니다 . 일반적 으로 사용
자가 다른 별도의 사용성 테스트 입니다 .
완료되었다.
비고 1 안전 에 대한 정보의 요약 평가는 사용자 인터페이스 의 다른 부분과 다른 방법을 요구할 수 있습니다 .
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
총괄 평가; 그리고
선택된 각 위험 관련 사용 시나리오 (5.5 참조) 에 대해 사용자 인터페이스 평가
관찰된 사용 오류 및 사용 어려움.
요약 평가 계획은 다음을 명시해야 합니다.
– 각 위험 관련 사용 시나리오 에 대한 올바른 사용 의 정의 그리고
총괄 평가는 단일 평가 또는 다중 평가로 수행될 수 있습니다.
5.7.3
– 후속 분석을 위해 사용성 테스트 중에 데이터를 수집하는 방법
* 총괄 평가 계획
d) * 동봉 문서의 가용성 및 교육 기간 동안의 교육 제공
b) 사용자 인터페이스 의 어느 부분이 평가되고 있는지;
– 테스트 참가자 수를 결정하기 위해 테스트 참가자를 개별 사용자 그룹 으로 그룹화하는 방법을 정당화합니다 .
적합성 여부는 사용성 엔지니어링 파일을 검사하여 확인합니다 .
c) 해당되는 경우, 안전 에 대한 정보가 인식 가능하고 이해 가능하며 의료 기기 의 올바른 사용을 지원하는지 여부를 결정하기 위한 기준 (4.1.3)
‑ 시험 환경과 사용 조건 및 사용 환경 의 실제 사용 조건을 적절하게 대표하는 방법에 대한 이론적 근거 그리고
c) 각 사용자 인터페이스를 수행하기 위해 사용성 엔지니어링 프로세스 에 있을 때
e) * 사용성 테스트의 경우,
a) 사용 중인 평가 방법 및 그 방법이 목적을 산출하는 이론적 근거
– 테스트 참가자의 특성이 의도된 사용자를 나타내는 방법
Machine Translated by Google

파일. 이 단계에서 새로운 사용 오류, 위험, 위험 상황 또는 위험 관련 사용 시나리오가 발견되는 경우 제조업체는 적절하게 5절의 단계를 반복해야 합니다.
비고 1 ISO 14971:2007, Subclause 6.6 ISO 14971:2019, 7.5 는 사용성 엔지니어링 프로세스 로 인한 설계 변경을 검토하여 다른 위험 또는 위험한 상황이
발생했는지 확인하도록 요구합니다.
비고 2 교육 기능은 책임 있는 조직이 의료 기기 의 예상 서비스 수명 동안 사용자 에게 교육을 제공할 수 있도록 하기 위한 것입니다.
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
제조자 는 총괄 평가 데이터를 분석 하고 발생한 모든 사용 오류 및 사용 어려움을 식별해야 합니다 . 사용 오류 또는 사용 어려움이 위험한 상황 으로
이어질 수 있는 경우 그러한 사용 오류 또는 사용 어려움의 근본 원인을 확인해야 합니다. 근본 원인은 USER 성능 관찰 및 USER의 주관적인 의견을
포함하는 방법을 기반으로 결정해야 합니다.
5.5에서 선택한 각 위험 관련 사용 시나리오 의 요약 평가를 수행해야 합니다.
다음 중 적어도 하나를 수행하여 의료 기기 의 예상 서비스 수명 :
USER INTERFACE 에 따라 최종 또는 생산과 동등한 USER INTERFACE 에서
– 교육에 필요한 자료를 제공합니다.
* USER INTERFACE 의 유용성 에 대한 총괄 평가 수행
의도된 사용자가 의료기기를 안전하게 사용하기 위해 특정 의료기기 에 대한 교육이 필요한 경우 제조업체 는 다음을 위한 교육 기능을 설계하고 구현
해야 합니다.
USER INTERFACE 의 설계 및 구현이 완료되면 제조업체 는
활용된 FORMATIVE Evaluation 결과는 사용성 엔지니어링 에 저장되어야 합니다.
적합성은 형성 평가( 수행된 경우) 의 증거 및 필요한 경우 교육 전략의 존재 여부를 포함하여 사용성 엔지니어링 파일을 검사하여 확인합니다 .
5.9
,
– 책임 있는 조직이 사용자를 교육할 수 있도록 교육을 제공합니다 .
평가 계획. 요약 평가를 위해 제조업체 는 이 데이터가 어떻게 적용되는지에 대한 기술적 근거와 함께 동등한 사용자 인터페이스가 있는 제품의 요약 평
가 에서 얻은 데이터를 사용할 수 있습니다 . 결과는 사용성 엔지니어링 파일에 저장됩니다 .
– 교육에 필요한 자료를 사용할 수 있는지 확인합니다. – 교육을 이용할 수 있도록 합니다. 또는
.
총괄 평가 의 데이터는 발생한 모든 사용 오류 의 잠재적 결과를 식별하기 위해 분석되어야 합니다 . 결과가 위험한 상황 과 연결될 수 있는 경우 각 사
용 오류 의 근본 원인을 결정해야 합니다. 근본 원인은 USER 성능 관찰 및 해당 성능과 관련된 USER 의 주관적 의견을 기반으로 결정해야 합니다.
Machine Translated by Google

i) 개선이 필요하지 않거나 실행 불가능한 이유를 문서화합니다.
iii) ISO 14971:2007, 6.4 ISO 14971:2019 에 따라 잔류 위험을 평가합니다.
5.1에서 5.9까지의 모든 요구 사항 대신에 UOUP는 Annex C에 따라 평가될 수 있습니다.
이 국제 표준에 설명된 사용성 엔지니어링 프로세스를 준수한 경우 반대 의 객관적인 증거가 없는 한 안전 과 관련된 의료 기기 의 사
용성은 허용 가능한 것으로 간주됩니다 .
적합성은 부속서 C를 적용하여 확인합니다.
7.3.
ii) 다음을 결정하는 데 필요한 사용성 엔지니어링 프로세스 에서 데이터를 식별합니다.
사용성 엔지니어링 파일을 검사하고 ISO 14971:2007, 6.4 ISO 14971:2019, 7.3 의 요구사항을 적용하여 적합 여부를 확인합니
다.
사용과 관련된 잔류 위험 그리고
—————————
비고 23 USER INTERFACE 에서 추가적인 위험 감소를 결정 하는 방법에 대한 지침은
참고 56 이러한 객관적인 증거는 사후 생산 감시 에서 비롯될 수 있습니다 .
ISO 14971:2007, 6.2 ISO 14971:2019, 7.1 및 ISO/TR 24971:‑4, Annex C 에서 실행 가능 여부를 확인할 수 있습니다.
비고 34 ISO 14971:2007, 하위 조항 6.6 ISO 14971:2019, 7.5 는
비고 12 사용자 인터페이스 관련 위험을 줄이기 위해 실행 가능한 솔루션 인 사용자 인터페이스와 관련 되지 않은 위험 제어가 있을 수 있습니다 .
사용성 엔지니어링 프로세스를 검토하여 비사용자 인터페이스 관련 위험 또는 위험 상황이 발생했는지 확인해야 합니다 .
5.10 출처를 알 수 없는 사용자 인터페이스
4 준비중. 유통 당시 단계: ISO/TR APUB 24971:2020.
참고 45 ISO 14971:2007, 조항 7 ISO 14971:2019, 조항 8은 의료 기기 의 사용성과 관련된 잔류 위험 을 포함하여 의료 기기 의 전체 잔류 위험 을 평가할 때 모든 잔류 위험을 고
려할 것을 요구합니다 .
상업적 사용 또는 복제 금지
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
Machine Translated by Google

A.2 특정 조항 및 하위 조항의 요구사항에 대한 이론적 근거
이 국제 표준은 USE ERROR의 개념을 사용합니다 . 의료 기기 사용과 관련된 모든 오류가 의료 기기 사용자 측의 감독 또는 부주의의 결과인 것은
아니기 때문에 보다 일반적으로 사용되는 "사용자 오류" 또는 "인적 오류"라는 용어 대신 이 용어 를 선택 했습니다 . 훨씬 더 일반적으로 사용 오
류는 잘못된 사용자 인터페이스 디자인 의 직접적인 결과입니다 . [44]
조항 1 – 범위
이 국제 표준의 범위는 의료 기기 사용과 관련된 임상 의사 결정에는 적용되지 않습니다 . 특정 임상 절차 의 맥락에서 의료 기기를 사용하기로 결정
하려면 잔여 위험이 절차 의 예상 이점 과 균형을 이루어야 합니다 . 그러한 판단은 의도된 사용, 성능 및 의료 기기 와 관련된 위험 뿐만 아니라 임상
절차 또는 사용 상황 과 관련된 위험 및 이점을 고려해야 합니다 . 이러한 판단 중 일부는 개별 환자 의 건강 상태 또는 환자 자신의 의견 을 알고 있
는 자격을 갖춘 의사만이 내릴 수 있습니다 .
일부 USER INTERFACE 디자인은 비직관적이거나 반직관적이거나 배우기 어려운 디스플레이 또는 컨트롤을 사용하기 때문에 USE ERROR 에 기
여합니다 . 이러한 설계 결함의 결과는 사용자가 응급 상황이나 스트레스가 많은 상황에서 의료 기기를 사용하거나 , 피로하거나, 의료 기기를 거의
사용하지 않는 경우에만 명백해집니다.
이 국제 표준은 사용자 인터페이스 의 안전성 과 관련하여 사용성 에 중점을 둡니다.
개발 중인 MEDICAL DEVICE 의 일반적으로 '사용성'에는 USER 와 같은 속성이 포함됩니다.
이 국제 표준의 범위는 의료 기기가 사용 지침, 즉 정상 사용 및 올바른 사용에 따라 사용될 때 적용됩니다. USER 는 USE ERROR를 만들 수 있습
니다.
eveopmen. 이러한 요구 사항은 적절하게 적용하는 데 반드시 필요합니다. 또한, 임상 실습 및 기술이 변화함에 따라 그러한 발전에 필요한
이 문서의 개정을 용이하게 하는 이론적 근거가 있다고 믿어집니다.
사용 지침에 따라 의료 기기를 사용하려고 시도하는 동안 . USE ERROR는 NORMAL USE 에서 발생할 수 있기 때문에 이 표준에서는 USER가
USE ERROR를 범하지 않고 사용 지침을 따르는 상황을 설명하기 위해 CORRECT USE 라는 새로운 개념과 용어를 도입합니다 . Annex D는 예
시와 함께 의료 기기 사용 유형에 대한 추가 정보를 제공합니다 .
의료기기 의 안전성 과 직접적인 관련이 없고 결과적으로 이 표준에서 고려하지 않는 의료 기기의 만족도 및 심미성 .
사용성 엔지니어링 프로세스를 사용하여 비정상적 사용을 식별할 수 있지만 이 국제 표준은 비정상적 사용 과 관련된 위험을 평가하거나 완화하는
데 사용성 엔지니어링 프로세스를 사용할 것을 요구하지 않습니다 .
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
Machine Translated by Google

예 2 위험/ 이점을 고려하지 않고 출력 제한 무시 이익 및 위험
EFFICIENCY 는 사용성 정의에 포함되며 소비된 자원과 관련하여 EFFECTIVENESS 로 정의됩니다 . 효율성 은 항상 바람직하며 항상은 아니지만 때로는 안전
을 위해 중요합니다. 효율성 부족은 위험 에 기여하거나 기존 위험을 증가시킬 수 있는 반면 효율적인 의료 기기는 특정 종류의 위험을 완화할 수 있습니다.
예 1 보호 가드를 제거한 후 의료 기기 사용 .
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
인내심 있는.
이익‑위험 결정); 그리고
– 사보타주.
– 예외적인 위반(예: 의료 기기를 망치로 사용)
비정상적인 사용 의 정의는 이 표준의 1절에 설명된 대로 이를 식별할 수 있게 합니다.
의료 기기와 관련하여 효율성이 안전과 가장 관련이 있는 경우 중 일부는 작업 수행 시간이 환자에게 중요한 결과를 가져오는 경우입니다 . 안전을
위해 성능 효율성이 중요한 의료 기기 의 한 예는 자동 체외식 제세동기(AED)입니다. 이러한 의료 기기는 매 순간 누군가의 생명을 구하는 데 중요한
상황에서 사용됩니다. 효율적으로 사용할 수 없는 AED는 환자의 생존 가능성을 감소시킵니다. 마찬가지로 침습 수술을 받는 환자는 이러한 절차 중
에 감염 및 마취의 위험 에 노출됩니다 .
중요 장기가 노출되는 시간과 환자가 마취되는 시간을 최소화하는 것이 안전을 위해 중요합니다 . 따라서 수술 중에 사용되는 의료 기기 – 수술 도구
는 감염 및 마취의 기존 위험 에 추가로 기여하지 않도록 가능한 한 효율적이어야 합니다 .
– 금기 사항에 대한 의식적인 무시(즉, 안전 에 대한 정보 무시)
사용성 테스트 의 맥락에서 , 의료 기기를 사용할 때 사용자 조치 또는 사용자 조치 의 무조치 부족은 테스트 후 인터뷰에서 사용자가 적절한 사용
을 이해하고 의식적으로 행동하기 로 결정 (또는 행동하지 않음) 반대합니다. 테스트 후 인터뷰에서 사용자가 적절한 사용에 대해 알지 못했다고 밝
혀지면 첨부 문서 또는 교육이 부적절할 수 있습니다.
4.1.3, 5.7.2 및 5.7.3에 따라 평가된 오류 및 관련 위험을 사용자 에게 알리고 ;
정의 3.5 ‑ 효율성
정의 3.1 – 비정상적인 사용
– 무모한 사용(예: USERS가 자신의 RISK 혜택을 만드는 것과 같은 위험에 관심 없음)
비정상적인 사용 에는 다음 하위 범주가 포함됩니다.
Machine Translated by Google

이 문서의 목적상 기본 작동 기능은 의료 기기 의 안전과 직접적으로 관련된 기능입니다 . 기본 작동 기능은 일부 제품별 의료 기기 안전 표준에서 식별됩니다. 이러한 표준은 확인된 기
본 작동 기능이 유용성 엔지니어링 프로세스 에 대한 입력이 되도록 요구합니다 .
의료 기기.
장치;
이 문서에는 위험 관련 사용 시나리오 의 식별, 설명 및 평가가 필요하기 때문입니다 . 그러나 위험 관련 사용 시나리오 내에서 수행되는 작업은 기본 작동 기
능 으로 식별된 기능과 관련될 수 있습니다 .
– 사용자 가 의료 기기를 사용하기 위해 배워야 하는 의료 기기 작동 절차
이 국제 표준의 목적상 기본 작동 기능은 의료 기기 의 안전과 직접적으로 관련된 기능입니다 .
안전 과 직접 관련된 주요 작동 기능 의 예는 다음과 같습니다.
IEC 60601‑1의 정의에는 동물이 포함됩니다. 의료 기기 의 ISO 13485 정의와 조화를 이루기 위해 동물은 환자의 정의에서 제외되었습니다 .
– 사용자 가 탐색해야 하는 일련의 디스플레이 화면 그리고
정의 3.11 – 기본 작동 기능
메스. 이러한 의료 기기 의 경우 일반적으로 허용되는 관행에 따라 사용함으로써 정상적인 사용이 성립됩니다.
– 가스 유속 및 마취 기화기 농도 조정; – 사용자가 의료 기기를 사용하기 위해 조립해야 하는 의료 기기 의 구성 요소
정의 3.16 – 유용성
정의 3.10 – 환자
– MEDICAL DEVICE 는 사용자가 MEDICAL을 사용하기 위해 반드시 이해해야 하는 컨트롤입니다.
사용성은 사용을 용이하게 하는 사용자 인터페이스 의 특성에 의해 생성됩니다 . 즉, 사용자가 사용자 인터페이스 에 의해 제공되는 정보를 더 쉽게 인지하고 ,
해당 정보를 이해하고 이를 기반으로 결정을 내리며, 의료 기기 와 상호 작용하여 달성하기 쉽 도록 합니다. 의도된 사용 환경에서 지정된 목표 . 이러한 요인
중 다수는 안전에 다양한 범위로 영향을 미칠 수 있습니다.
, ..
– X선 노출 매개변수 설정(예: kVp, mA)
– 알람 관련 USER 컨트롤 설정
– 주입 매개변수 설정(예: 유속)
,
이 문서는 기본 작동 기능 에 대한 추가 식별을 요구하지 않습니다.
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
Machine Translated by Google

ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
이 표준의 정의에 따라 이 상호 작용의 "동작" 단계에서 사용 오류가 발생합니다 . TÜV Media GmbH/TÜV Rheinland Group에 라이선스가 부여되었습니다.
사용성 엔지니어링 파일은 위험 관리 파일 의 일부일 수 있습니다 . 사용성 엔지니어링 파일이 위험 관리 파일과 독립적으로 저장될 필요는 없습니
다 . 사용성 엔지니어링 파일은 모든 기록을 물리적으로 포함할 필요는 없습니다.
주기. 이는 인식 단계에서 발생하는 오류(예: 디스플레이 오독)를 의미합니다.
사용성 엔지니어링 활동 으로 생성된 기타 문서 . 그러나 최소한 필요한 모든 문서에 대한 참조 또는 포인터를 포함해야 합니다.
– 의료 기기 에서 얻은 정보를 기반으로 사용자 조치 또는 조치 부족( 환자 또는 다른 의료 기기 사용) 으로 인해 발생하는 위험한 상황 (B) : 사용 오
류는 사용 환경 내에서 발생 하지만 의료 기기 에서는 발생하지 않습니다.
이 표준의 목적상 사용성 공학 (UE)과 인적 요인 공학 (HFE)은 동의어로 취급됩니다.
정의 3.18 – 사용성 엔지니어링 파일

위험한 상황 (B) 으로 이어지는 사용자 인터페이스 .
설계는 '인간적 요소 공학'(때로는 단지 인간적 요소)으로, 사용자 인터페이스 평가 (주로 수용 기준을 설정하고 사용성 테스트를 수행하는 방식 )를
'사용성 공학'으로 지칭합니다. 용어에 관계없이 사용성 엔지니어링 프로세스 (또는 다른 이름의 동일한 프로세스 ) 를 효과적으로 적용하면 사용성
이 향상됩니다. 반대로 사용성 엔지니어링 프로세스를 비효율적으로 적용하거나 사용성 엔지니어링이 완전히 부족하면 사용성이 감소할 수 있습니
다. 중심 개념은 사용성이 일반적으로 디자인에 상식을 선의로 적용한 경우에만 발생하지 않는다는 것입니다. 오히려 사용성은 사용성 엔지니어링을
적용한 바람직한 최종 제품입니다.
– 이 의료 기기의 응답으로 인해 발생하는 위험한 상황 (A) : USE ERROR
MEDICAL DEVICE 디자인 프로세스 의 처음부터 끝까지 .
의료 기기 에 대한 잘못된 입력을 나타내며 , 다시 위험한 상황 (A)으로 직접 연결되는 출력을 생성합니다.
.
사용 오류는 종종 사용자 인터페이스 설계 결함 의 표시일 수 있습니다 . 사용 오류는 사용자 가 MEDICAL DEVICE 와 상호 작용하는 동안 사용
자 의 작업(또는 비작업)입니다 . 사용 오류는 종종 사용자 와 의료 기기 의 상호 작용에 영향을 미치는 사용자 인터페이스 설계 결함을 나타낼 수 있
습니다 . 사용자 와 의료기기 간의 상호 작용은 그림 A.1에 표시된 대로 사용 시나리오 의 일부로 모델링할 수 있습니다 . MEDICAL DEVICE 와 상
호 작용하는 동안 사용자 는 정보를 인식하고(예: 디스플레이에서 정보 읽기) 이 정보를 인지적으로 변환(예: 디스플레이 읽기 해석)하고 마지막으로
작업을 수행하기로 결정합니다(예: 사용자 인터페이스에서 버튼 누르기) . MEDICAL DEVICE는 차례로 사용자 로부터 입력을 수신 하고 작동하며
출력을 생성합니다.
정의 3.21 – 사용 오류
그림 A.1은 사용 오류가 위험한 상황 으로 이어질 수 있는 두 가지 가능한 방법을 보여줍니다 .
사람과 사용자 인터페이스 에 대한 지식의 개발 및 적용을 말합니다. Machine Translated by Google

상황
상황
사용자
사용 오류
IEC
사용 오류
의료
위험한
장치
위험한
사 용 자 인 터 페 이 스
B 사용자 조치 또는 환자 에 대한 조치 부족 또는
이 의료 기기 의 응답으로 인해 발생하는 위험한 상황 .
여기서 인식은 인식 또는 인식 부족을 의미하고 인식은 인식 또는 인식 부족을 의미하며 행동은 행동 또는 행동 부족을 의미합니다. 밝은 음영 오류 상
자는 오류가 발생할 수 있는 위치입니다.
이 MEDICAL DEVICE에서 얻은 정보를 기반으로 하는 다른 MEDICAL DEVICE .
열쇠
[36]에서 수정.
SEVERITY 가 없습니다 .
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
인지 오
류
인식 오
류
입력
ㅏ
비
인식
지각
산출
행동 행동
처리
그림 A.1 ‑ 사용자‑의료기기 상호작용 모델
위험한 상황을 유발할 수 있는 사용 오류를 줄이는 것이 이 표준에서 설명하는 사용성 엔지니어링 프로세스 의 초점입니다 . 그러나 USE ERROR
가 항상 위험한 상황을 유발 하거나 HARM으로 이어지는 것은 아닙니다 . 따라서 사용 오류는 위험이 아니며 TÜV Media GmbH/TÜV
Rheinland Group에 라이선스가 부여 됩니다.
Machine Translated by Google

사용 시나리오는 올바른 사용, 사용자 가 원하는 결과를 성공적으로 달성하는 사용 시나리오 , 사용 오류가 있는 정상적인 사용 , 사용 시나리오를 포함하여 광범위
한 상황을 다룰 수 있으며 사용 오류가 원하지 않는 결과를 초래할 수 있는 방법을 보여줍니다 . 사용 시나리오가 위험한 상황 으로 이어지는 경우 사용 시나리오를 위
험 관련 사용 시나리오 라고 합니다 . 그림 A.3은 사용 시나리오가 작업을 함께 연결하는 도식적인 방식을 보여줍니다.
예 1 사용자가 실수로 주입 펌프 시스템 (사용 오류) 에 잘못된 용량을 입력하면 주입 펌프가 환자 에게 과다 용량을 전달합니다 (위험한 출력).
예 2 사용자가 잘못된 버튼을 누르고 (USE ERROR) 디스플레이에 메시지가 표시되어(잘못된 출력) 위험한 상황이 발생합니다.
와 상호 작용하다
시간
응답
사용자 가 수행
와 상호 작용하다
예상되는
작업 2
와 상호 작용하다
의도한 결과 사용자 가 수행 사용자 가 수행
작업 3
~으로 이끌다
작업 1
IEC
사용자 인터페이스
의료 기기
시나리오 사용
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
그림 A.2 ‑ 사용 시나리오 내에서 작업 과 기능 의 관계
위험 관련 사용 시나리오 내에서 사용자 및 의료 기기 의 기능. 사용 오류가 심각한 HARM 으로 이어질 수 있는 위험 관련 사용 시
나리오 의 작업 은 '중요한 작업' [48] [49]으로 생각할 수 있습니다.
특정 사용 조건에서 특정 결과. USE SCENARIOS는 스토리와 같은 내러티브에서 사용자 작업 의 간단한 목록 또는 작업의 단계
에 이르기까지 다양한 형식으로 작성할 수 있습니다 . 사용 시나리오 의 목적은 사용자가 결과를 얻기 위해 노력하는 동안 의료 기
기 의 기능을 사용하는 방법을 설명하는 것입니다. 그림 A.2는 사용 시나리오가 사용자 의 작업 과 의료 기기의 기능을 함께 연결
하는 방식을 개략적으로 보여줍니다 .
위험 관련 사용 시나리오 의 현실적인 예는 표 B.2에 나와 있습니다.
Machine Translated by Google

IEC
의료 기기
사용자는 사용성 엔지니어링 직업에서 의료 기기를 취급, 작동 또는 상호 작용할 수 있는 모든 인간을 위해 일반적으로 사용되는 용어
입니다 . 설치자, 엔지니어, 기술자, 임상의, 환자, 간병인 , 청소기, 판매, 마케팅 등을 포함하여 특정 의료 기기 에 대해 그러한 개인
이 매우 다양할 수 있습니다. 사용자는 사용자 인터페이스 를 통해 의료 기기 와 상호 작용합니다 . USER 는 RESPONSIBLE
ORGANIZATION 이라는 엔티티와 구별됩니다 . 사용자는 책임 있는 조직 의 구성원이 될 수 있습니다 .
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
사용자는 임상 환경 (예: 진료실, 외래 진료소, 병원, 구급차 또는 연구실) 또는 비임상 환경(예: 가정, 사무실 또는 야외 환경)에서 의료 기기와 상호
작용할 수 있습니다 .
정의 3.24 – 사용자
정의 3.26 ‑ 사용자 인터페이스
예를 들어, 설치, 청소, 이동, 유지 관리와 같이 환자를 치료, 모니터링 또는 진단하는 것과 관련이 없습니다 .
사용자 인터페이스에는 하드웨어 및 소프트웨어 인터페이스를 모두 포함하여 MEDICAL DEVICE 와 사용자 간의 모든 상호 작용 수단이 포함됩니
다 . 여기에는 다음이 포함되지만 이에 국한되지는 않습니다. TÜV Media GmbH/TÜV Rheinland Group에 라이선스 부여
그림 A.3 ‑ 위험 관련 사용 시나리오 내에서 작업 과 기능 및 사용 오류 의 관계
정의 3.23 – 사용 사양
이 국제 표준의 목적을 위해 의료 기기를 작동하거나 취급하는 모든 사람을 포괄하는 용어와 정의가 필요합니다 . 다른 표준에서는 작동 또는 처리
대신 동사 상호 작용을 사용했습니다. 환자 는 치료를 받거나 모니터링을 받거나 진단을 받는 개인이 됨으로써 의료 기기 와 상호 작용합니다 . 이 상
호 작용은 의료 기기의 작동 또는 취급과 독립적일 수 있습니다 .
그러나 환자 가 사용자 인 경우 (예: 가정용 포도당 모니터) 가 있습니다 .
의료 전문가 (예: 의사, 간호사, 기술자, 치료사) 및 비전문가(예: 환자 및 간병인)를 포함할 수 있는 일부 사용자는 때때로 조작자라고 합니다.
사용 사양은 이 표준의 이전 버전에서 이전에 '응용 사양'으로 알려졌습니다. 5.1의 이론적 근거도 참조하십시오.
다른 사용자에는 어셈블러, 설치자, 운송자 및 유지 관리자가 포함될 수 있습니다.
많은 상황에서 MEDICAL DEVICE를 작동하거나 취급하는 사람이 작업을 수행하고 있습니다.
예상치 못한
응답
Machine Translated by Google

TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
이 표준의 이전 버전에서는 'USABILITY 사양'에 이 자료가 포함되어 있었습니다.
USER INTERFACE SPECIFICATION은 MEDICAL DEVICE 에 고유한 설계 요구 사항 모음 이며 해당 USER INTERFACE 의 기술적 특성을
설명합니다 . 특히 USER INTERFACE SPECIFICATION에는 해당 요소에 대한 설계 요구 사항이 포함되어 있습니다 .
사용자 인터페이스 사양은 사용성 사양 의 일부였습니다 . 후자는 테스트 가능한 사용자 인터페이스 요구 사항과 사용 시나리오를 포함했습니다.
이 표준은 사용자 인터페이스 사양 (5.6)과 위험 상황 (5.4) 과 관련된 항목에 초점을 맞춘 사용 시나리오 의 두 가지 개념적 구성 요소를 별도의 항
목으로 처리합니다 .
위험 통제 를 포함하여 안전한 사용과 관련된 사용자 인터페이스 . USER INTERFACE SPECIFICATION은 충분한 세부 사항을 제공해야 하며 다
음과 같은 방식으로 작성되어야 합니다.
– 스타일러스는 디스플레이 중앙 축에서 ± 50º의 수평 각도와 디스플레이 중앙 축에서 ± 30º의 수직 각도에서 볼 때 디스플레이에서 소프트웨어
컨트롤을 활성화해야 합니다.
– 햅틱 컨트롤.
정의 3.28 – 사용자 인터페이스 사양
사용자 인터페이스 사양은 의료 기기를 구현하는 엔지니어링 팀에 필요한 설계 입력을 제공하기 위해 사용성 엔지니어링 프로세스 에서 충분히 초기
에 설정되어야 합니다 . 그러나 반복적인 디자인 방법론을 채택할 때 사용자 인터페이스 사양은 형식 평가를 통해 예상 사용자 인터페이스 에 대한 새
로운 통찰력을 얻음 에 따라 업데이트되고 개선되어야 할 수 있습니다. 최종적으로 완성되면 사용자 인터페이스 사양에는 최종 사용자 인터페이스의
기술적 특성을 설명하는 포괄적인 디자인 사양 세트가 포함됩니다.
– 사용자에게 알리기 위한 청각, 진동, 촉각 및 시각적 신호 ‑ 음성 인식;
모두 텍스트를 읽을 수 있습니다.
– 키보드 및 마우스; 그리고
– 의료 기기는 의료 기기 의 전면에서 1m 거리에서 측정할 때 45dBA ~ 80dBA 범위에서 조정 가능한 음압 수준으로 청각 경보 신호를 생성할 수 있
어야 합니다 .
– 푸시 버튼;
사용자 인터페이스 설계 요구 사항 의 예는 다음과 같습니다.
하드웨어 및 소프트웨어 엔지니어가 설계 제어 원칙과 일치하는 사용자 인터페이스를 구현할 수 있습니다 .
– 디스플레이는 1m 거리에서 세 사람이 나란히 서서 볼 수 있어야 합니다.
– 터치 스크린
Machine Translated by Google

사용성 엔지니어링 프로세스 의 목적은 이 표준에 설명된 대로 환자, 사용자 및 사용성과 관련된 기타 사용자 에게 안전을 제공하는
것입니다 . 이 목적을 달성하기 위해 사용성 엔지니어링 프로세스는 올바른 사용 및 사용 오류, 즉 정상 사용과 관련된 사용성 문제
로 인한 위험을 완화합니다 . 성공 여부는 사용자 인터페이스 에 설정된 허용 기준에 대한 사용자 인터페이스 의 유용성을 평가하여 입
증됩니다.
사양. 따라서 이러한 허용 기준을 결정할 때 제조업체 는
보관 중에 거꾸로 뒤집어 손상을 일으킬 수 있습니다.
사용성 공학 에 적용 가능한 모든 기록 및 기타 문서를 찾았습니다. 이는 사용성 엔지니어링 프로세스를 용이하게 하고 이 표준에 대한 보다 효율적인
감사를 가능하게 합니다. 사용성 엔지니어링 프로세스 가
– 위험 분석
하위 조항 4.1.2 ‑ 사용자 인터페이스 설계 와 관련된 위험 제어
적용되었습니다.
실행 가능하다면 의료 기기는 본질적으로 안전하도록 설계되어야 합니다. 이것이 가능하지 않은 경우 장벽과 같은 보호 조치 또는 사용자에게 적극적으
로 알리는 것이 적절합니다. 가장 선호되지 않는 보호 조치는 서면 경고 또는 금기 사항과 같은 안전을 위한 정보입니다. 제조자 는 사용성 엔지니어링
파일 에서 선택한 옵션에 대한 이론적 근거를 문서화해야 합니다 .
하위 조항 4.2 – 사용성 엔지니어링 파일
사용성 엔지니어링 파일을 구성하는 RECORDS 및 기타 문서는 예 를 들어 위험 관리 파일과 같이 필요한 다른 문서 및 파일의 일부를 구성할 수 있습
니다 . 사용성 엔지니어링 파일은 모든 기록 및 기타 문서를 물리적으로 포함할 필요는 없습니다. 그러나 최소한 필요한 모든 문서에 대한 참조 또는 포인
터를 포함해야 합니다.
손상을 일으키다. 예를 들어, 설계는 사용자가 손상을 일으키는 방식으로 의료 기기를 쌓도록 유도할 수 있습니다. 설계로 인한 사용 오류는 사용자가
문을 열어 두거나 의료 기기를 방치하는 것과 같은 부적절한 조건에서 의료 기기를 보관하도록 유도할 수도 있습니다.
조항 5 – 사용성 엔지니어링 프로세스
이 표준은 사용성 엔지니어링 파일 이라는 용어를 사용하여 제조업체 가
이러한 기준을 충족할 때 유용성 과 관련된 잔류 위험이 허용 가능한 수준으로 제어된다는 것을 확립하는 데 필요한 요소(예: 기술 상태, 유사한 의료 기
기에 대한 경험, 생산 후 감시 보고서)를 고려합니다. 제조자 는 ISO 14971:2007, 3.4 d)에 따라 결정된 허용 기준을 적용할 수 있습니다.
ISO 14971에 정의된 것과 같은 포괄적인 위험 관리 프로세스는 제조업체가 의료 기기 와 관련된 위험 및 위험 상황을 식별하고 관련 위험을 예측 및 평
가하고 해당 위험을 제어 하고 모니터링 하기 위한 프로세스를 수립, 문서화 및 유지 관리할 것을 요구합니다. 이러한 제어가 수명 주기 전체에 걸쳐 얼
마나 효과적인지 . 이러한 프로세스에는 다음 요소가 포함됩니다.
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
Machine Translated by Google

위험 관리 는 허용 가능한 위험을 결정하기 위한 의사 결정 프로세스 인 반면 사용성 엔지니어링은 사용성과 관련된 위험 을 초래할 수
있는 사용 오류 의 가능성을 줄이기 위한 사용자 인터페이스의 설계 및 개발 프로세스 입니다 .
제조업체가 ISO 14971:2007, 4.2의 요구 사항에 따라 의료 기기 의 안전 과 관련된 특성을 식별할 때 사용성 엔지니어링 프로세스
는 의료 기기 의 사용자 인터페이스 에 대해 이 단계를 수행하는 데 필요한 세부 정보(5.2)를 제공할 수 있습니다. 장치.
b) 사용자 인터페이스 와 관련된 위험을 제어하기 위한 조치 설계 및 구현
그리고
(5.5) 사용자 인터페이스 평가 계획을 준비하는 데 사용됩니다 . 이 표준에서 사용과 관련된 위험 통제 옵션은 테스트 가능한 요구 사
항(5.6)으로 사용자 인터페이스 사양을 개발하는 동안 식별됩니다 .
c) 위험 관리 조치 평가 .
사용성 엔지니어링 프로세스 의 다른 이점에는 향상된 고객 만족도가 포함될 수 있지만 이러한 측면은 이 표준의 범위를 벗어납니다.
또한 제조업체가 ISO 14971:2007, 4.3의 요구 사항에 따라 의료 기기 와 관련된 알려지거나 예측 가능한 위험 및 위험 상황 목록을
편집할 때 사용성 엔지니어링 프로세스는 고려해야 할 항목 목록을 제공합니다. (5.3) 의료 기기 의 사용자 인터페이스 에 대해 이 단
계를 수행하기 위해 .
a) 사용자 인터페이스 와 관련된 위험 및 위험한 상황을 발견합니다.
ISO 14971은 식별된 각 위험 상황 과 관련된 위험을 추정하고(ISO 14971:2007, 4.4) 평가할 것을 요구합니다(ISO 14971:2007,
조항 5). 제조자 의 위험 허용 기준을 사용하여 위험이 허용되지 않는 경우 제조자는 위험을 허용 가능한 수준(ISO 14971:2007, 6.2)
으로 줄이는 데 적합한 위험 관리 조치를 식별해야 합니다 . 그런 다음 제조업체 는 식별된 위험 관리 조치를 구현 하고 위험을 허용 가
능한 수준으로 줄이는 데 효과적인지 확인해야 합니다 (ISO 14971:2007, 6.3).
그림 A.4는 ISO 14971의 위험 관리 프로세스 와 이 표준의 사용성 엔지니어링 프로세스 간의 관계 및 상호 작용에 대한 개요를 제공
합니다 .
구현된 사용자 인터페이스 의 형성 평가 및 요약 평가는 모두 사용자 인터페이스 평가 계획(5.7) 에서 계획됩니다 . 형성 평가는 사용자
인터페이스를 탐색하고 개선의 필요성을 식별하거나 사용자 인터페이스 의 적합성을 확인하기 위해 사용자 인터페이스 설계 및 구현
(5.8) 중에 수행됩니다 .
사용성 엔지니어링 프로세스에서는 위험 관련 사용 시나리오를 선택하기 전에 알려지거나 예측 가능한 모든 위험 관련 사용 시나리오
(5.4)를 처리 해야 합니다.
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
Machine Translated by Google

TÜV Media GmbH/TÜV Rheinland Group ILNAS eShop
2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23 상업적 사용 또는 복제
금지
Machine Translated by Google

a 식별된 새로운 문제는 새로운 사용 오류, 위험, 위험 상황 또는 위험 관련 사용 시나리오가 식별되었음을 의미하는 것으로 해석되어야 합니다 .
A, B, C, D, E는 두 PROCESSES 간의 정보 흐름을 나타냅니다. 두꺼운 실선(B, D 및 E)은 이 표준에서 요구하는 정보 흐름을 나타냅니다. 식별된 새로운 문제는 새
로운 위험, 위험 상황 또는 위험 관련 사용 시나리오 가 발견되거나 구현된 위험 통제가 효과가 없음을 의미하는 것으로 해석되어야 합니다 .
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
Machine Translated by Google

사용 관련 잔류 위험이 허용 가능한 수준으로 감소했다는 결정을 뒷받침하는 객관적인 증거 는 사용자 인터페이스 의 사용성 에 대한
총괄 평가를 수행하여 생성됩니다.
환자, 사용자 및 다른 사람을 위해 의료 기기 의 사용 관련 안전을 제공합니다 . 이 목적을 달성하기 위해 사용성 엔지니어링 프로세스
는 사용자 로 인한 위험을 완화합니다 .
,
그림 A.4 ‑ 이 문서에 설명된 사용 유형 및 ISO 14971의 "합리적으로 예측 가능한 오용" 개념과의 관계
USE ERROR 와 같은 NORMAL USE 와 관련된 상호 작용 문제 .
,
사용성과 관련된 잔류 위험 의 수용 가능성에 대한 기준을 설정하기 위해 제조업체 는 관련된 사용 가능한 데이터(예: 기술 상태, 유사한 의료 기기
에 대한 경험, 생산 후 감시 보고서)를 고려합니다. 제조업체 는 TÜV Media GmbH/TÜV Rheinland Group에 라이선스를 부여 할 수 있습니
다 .
그림 A.4는 이 문서에 설명된 사용 유형과 ISO 14971의 "합리적으로 예측 가능한 오용" 개념과의 관계를 보여줍니다.
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
Machine Translated by Google

위험 관리는 허용 가능한 위험을 결정하기 위한 의사 결정 프로세스 인 반면, 사용성 엔지니어링은 위험을 초래할 수 있는 사용 오류
의 가능성을 줄이기 위한 사용자 인터페이스의 설계 및 개발 프로세스 입니다 .
–
a) 사용자 인터페이스 와 관련된 위험 및 위험한 상황을 발견합니다. b) 사용자 인터페이스 와 관련된 위험을 제어하
기 위한 조치 설계 및 구현
또한 제조업체가 ISO 14971:2019, 5.4의 요구 사항에 따라 의료 기기 와 관련된 알려지거나 예측 가능한 위험 및 위험 상황 목록을
편집할 때 사용성 엔지니어링 프로세스는 고려해야 할 항목 목록을 제공합니다. (5.3 참조) 의료 기기 의 사용자 인터페이스 에 대해
이 단계를 수행하기 위해 .
– 생산 및 사후 생산 활동.
ISO 14971은 식별된 각 위험 상황 과 관련된 위험을 추정하고(ISO 14971:2019, 5.5) 평가할 것을 요구합니다(ISO 14971:2019,
조항 6). 제조자의 위험 허용 기준 에 따라 위험이 허용되지 않는 경우 제조자는 위험을 허용 가능한 수준(ISO 14971:2019, 7.1)으
로 줄이는 데 적합한 위험 관리 조치를 식별해야 합니다 . 그런 다음 제조업체 는 식별된 위험 관리 조치를 구현 하고 위험을 허용 가능
한 수준으로 줄이는 데 효과적인지 확인해야 합니다 (ISO 14971:2019, 7.2).
그리고
포괄적인 위험 관리 프로세스를 사용자 인터페이스 에 적용할 때 각 사용 오류 와 관련된 위험을 추정하는 것은 문제가 될 수 있습니
다. 특히 사람이 사용 오류를 범할 가능성을 미리 예측하는 검증된 기술이 존재하지 않는 것으로 알려져 있기 때문입니다. 그러나 이
문서는 제조업체가 수행 하는 프로세스를 제공합니다.
의료 기기 의 유용성을 분석, 지정, 설계 및 평가하는 데 사용할 수 있습니다 .
c) 이러한 위험 관리 조치가 위험을 줄이는 데 효과적인지 평가합니다 .
; 한
사용성 엔지니어링 프로세스 의 다른 장점으로는 향상된 고객 만족도가 포함될 수 있지만 이러한 측면은 이 문서의 범위를 벗어납니
다.
이 프로세스를 구현하면 제조업체 가 사용자 의 예측 불가능성을 해결 하고 사용 오류를 최소화할 수 있습니다. 이 프로세스는 제조
업체가 다음을 통해 이러한 목표를 달성하는 데 도움이 됩니다 .
제조업체가 ISO 14971:2019, 5.3의 요구 사항에 따라 의료 기기 의 안전 과 관련된 특성을 식별할 때 사용성 엔지니어링 프로세스
는 기기의 사용자 인터페이스 에 대해 이 단계를 수행하는 데 필요한 세부 정보(5.2 참조)를 제공할 수 있습니다. 의료 기기.
그림 A.5는 ISO 14971의 위험 관리 프로세스 와 이 문서의 사용성 엔지니어링 프로세스 간의 관계 및 상호 작용에 대한 개요를 제공
합니다 .
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
Machine Translated by Google

a 식별된 새로운 문제는 새로운 사용 오류, 위험, 위험 상황 또는 위험 관련 사용 시나리오가 식별되었음을 의미하는 것으로 해석되어야 합니다 .
A, B, C, D, E 및 F는 두 프로세스 간의 정보 흐름을 나타냅니다. 두꺼운 실선(B, C, D 및 F)은 이 문서에서 요구하는 정보 흐름을 나타냅니다. 식별된 새로운 문제는
새로운 위험, 위험 상황 또는 위험 관련 사용 시나리오 가 발견되거나 구현된 위험 통제가 효과가 없음을 의미하는 것으로 해석되어야 합니다 .
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
Machine Translated by Google

예 1 안전 주사기: 환자에게 약물을 근육내 및 피하 주사하는 데 사용됩니다 .
예 2 다중 매개변수 환자 모니터: 환자의 생리학적 매개변수를 모니터링할 필요가 있을 때마다 표시됩니다 .
사용 사양. 이러한 속성은 사용자 인터페이스 와 관련된 알려지고 예측 가능한 위험 및 위험 상황을 식별하기 위한 기본 설계 입력입니다 .
MEDICAL DEVICE USE SPECIFICATION은 사용자 인터페이스를 정의하기 위한 기반입니다.
사용성 엔지니어링 프로세스에서는 사용자 인터페이스 평가 계획 을 준비하는 데 사용되는 위험 관련 사용 시나리오 (5.5 참조)를 선택
하기 전에 알려 지거나 예측 가능한 모든 위험 관련 사용 시나리오 (5.4 참조)를 식별하고 설명해야 합니다 . 이 문서에서 사용과 관련
된 위험 통제 옵션은 테스트 가능한 요구사항(5.6 참조)으로 사용자 인터페이스 사양을 개발하는 동안 식별됩니다 . HAZARD
‑RELATED USE SCENARIOS, RISK CONTROL measure 및 USER INTERFACE EVALUATION 계획은 FORMATIVE
EVALUATIONS 및 제품 구현 프로세스 의 다른 부분의 결과에 따라 반복적으로 업데이트됩니다 .
사양. 사용 사양 과 관련된 특성 목록은 ISO 14971에 지정된 의도된 사용 의 하위 집합 입니다 .
구현된 사용자 인터페이스 의 형성 평가 및 요약 평가는 모두 사용자 인터페이스 평가 계획 에서 계획됩니다 (5.7 참조). 형성 평가는
사용자 인터페이스를 탐색하고 개선의 필요성을 식별하거나 사용자 인터페이스 의 적합성을 확인하기 위해 사용자 인터페이스 설계
및 구현(5.8 참조) 중에 수행됩니다 . 선택된 각각의 위험 관련 사용 시나리오에 대해 구현된 사용자 인터페이스는 사용 관련 잔류 위
험이 허용 가능한 수준으로 감소되었다는 객관적인 증거를 생성하기 위해 총괄 평가 (5.9 참조) 를 따릅니다 . 이러한 단계는 ISO
14971:2019의 5.5~7.2와 동일한 목표를 달성합니다.
(의도된 의학적 적응증)
하위 조항 5.1 – 사용 사양 준비
이 표준 문서 에 설명된 사용성 엔지니어링 프로세스는 의료 기기 사용과 관련된 가장 중요한 특성을 식별하는 것으로 시작됩니다 . 이
러한 특성은 제조자 가 정의 하고 의도된 의학적 적응증, 의도된 환자 모집단 및 작동 원리 와 같은 요소를 기반으로 하며 의료 기기 기
능의 기본입니다 . 이 정보는 MEDICAL DEVICE 에 문서화되어 있습니다.
의도된 의학적 징후는 매우 광범위하거나 상당히 좁을 수 있습니다. 제조업체가 의도한 의학적 적응증을 동반 문서 에 명확하게 지정
하고 표시하는 것이 중요합니다 . 사용자 는 주어진 MEDICAL DEVICE가 현재 환자 에게 적합한 지 여부를 결정하기 위해 의도된 의
료 적응증을 이해할 필요가 있습니다 .
사용성 엔지니어링 프로세스 (IEC 62366‑1)
일부 의료 기기는 매우 광범위한 의료 적응증을 위한 것입니다.
기타 의료 기기는 매우 협소한 의료 적응증을 위한 것입니다. 상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
Machine Translated by Google

예 4 정맥 주입 펌프는 플라스틱 튜브를 통해 유체를 압착하고 밀어내는 롤러와 기계식 핑거를 사용하는 연동 메커니즘에 의해 환자 카테터에 연결된 정맥 라인을 통해 약물을
전달합니다.
예 1 고도로 집중된 레이저 에너지를 사용하는 메스.
예 5 정맥 주입 펌프는 카세트 내에 진공을 생성하여 IV 백에서 유체를 끌어들이는 환자 튜빙에 연결된 카세트 메커니즘의 다이어프램에 플런저가 연결된 체적 펌프에 의해 환자
카테터에 연결된 정맥 라인을 통해 약물을 전달합니다. 기구.
—————————
예 2 예리한 스테인리스 스틸 블레이드를 사용하는 메스.
5 준비중. 유통 당시 단계: ISO/TR APUB 24971:2020.
예 3 고에너지 HF 전자기장을 사용하는 메스.
오류 사용
‑ 주변 조명 또는 소음 수준 그리고
안전 과 관련된 특성 에는 다음을 포함하여 사용 사양 및 의료 기기 사용 방법( ISO 14971:2007, C.2.1 ISO/TR 24971:‑ 5, A.2.1 참조)과
관련된 특성이 포함됩니다.
– 용도를 달성하기 위해 사용되는 물리적 방법 그리고
– 사용자의 개인 보호 장비.
– 구급차 사용, 병원 운송 또는 벽 장착,
– 일반 병동 또는 수술실 사용,
– 그것이 작동하는 메커니즘.
– 멸균 또는 비멸균,
a) 의료 기기가 일상적으로 세척 및 소독 또는 세척 및 멸균되어야 하는지 여부( ISO 14971:2007, C.2.9 ISO/TR 24971:‑, A.2.9 참조)
– 일회용 또는 재사용 가능(사용 사이에 재처리 필요), – 병원 사용 또는 가정용,
(동작 원리)
부속조항 5.2 – 안전 및 잠재성과 관련된 사용자 인터페이스 특성 식별
(의도된 사용 환경)
의료 기기 의 작동 원리에는 다음에 대한 설명이 포함됩니다.
사용 환경의 의도된 사용 조건 또는 속성은 해당 특정 의료 기기 의 사용에 대한 중요한 고려 사항입니다 . 여기에는 다음과 같은 측면이 포함될
수 있습니다.
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
상업적 사용 또는 복제 금지
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
Machine Translated by Google

의료 기기는 위험 관련 사용 시나리오가 적거나 매우 많을 수 있으며 특히 후자의 경우 제조업체가 사용자에게 가장 큰 영향을 미칠
수 있는 사용자 인터페이스 요소 에 주의와 리소스를 집중하는 것이 중요합니다. MEDICAL DEVICE 와의 상호 작용 . 이를 위해서는
제조업체가 위험 관련 사용 시나리오 (즉, 총괄 평가 에 포함할 사용 시나리오 ) 를 선택하기 위해 이러한 결정을 내리는 계획을 개발 해
야 합니다.
– 또는 사용 환경에 의해.
하위 조항 5.4 – 위험 관련 사용 시나리오 식별 및 설명
정당화하기 어려울 수 있습니다. 마지막으로, 정당성을 제공하는 데이터가 있는 경우 에만 상업적 사용 또는 복제가 불가능합니다.
안전과 관련될 수 있는 사용자 인터페이스 특성을 식별하기 위해 최상위 수준 기능을 사용자를 위한 작업 과 의료 기기를 위한 기능 으로 분류하는 것
이 도움이 될 수 있습니다 .
특히 새로운 의료 기기 의 경우 위험 의 한 구성 요소인 위험 요소를 만날 확률을 예측하기가 매우 어려울 수 있기 때문에 위험이 아닌
위험 관련 사용 시나리오를 식별할 때 제조자 는 제조자가 사용자가 수행하도록 의도한 특정 작업뿐만 아니라 제조자가 사용자 가 수행하도록 의도
하지 않았지만 합리적으로 예측할 수 있는 기타 작업 및 조치 도 조사해야 합니다.
이에 대한 한 가지 가능한 방법은 기능 분석입니다. 이 작업 활동 및 해당 의료 기기 기능 목록은 사용자 인터페이스 사양을 포함하여 의료 기기 에 대
한 두 가지 기술적 요구 사항을 식별하고 작업 분석과 같은 유용성의 추가 분석에 대한 입력 을 제공 합니다 . 이렇게 식별된 결과는 모두 안전과 관련
된 추가 특성을 구성하거나 식별하는 데 도움이 될 수 있습니다 .
부속조항 5.3 – 알려진 또는 예측 가능한 위험 및 위험한 상황 식별
하위조항 5.5 – 요약 평가를 위한 위험 관련 사용 시나리오 선택
– 아이콘 메뉴,
POST‑PRODUCTION 데이터를 사용할 수 없습니다 .
제조업체 는 ISO 14971에 명시된 위험 관리 프로세스 의 일부로 의료 기기 사용과 관련하여 예상되는 위험 및 위험 상황 목록을 작성해야 합니다. 위
험은 환자, 사용자 또는 제3자가 아닌 한 해를 끼칠 수 없습니다. 실제로 노출됩니다(예: 위험한 상황 발생). ISO 14971:2007의 그림 E.1 ISO
14971:2019의 그림 C.1은 노출 및 기타 측면의 개념을 보여줍니다. 그림 A.1은 HAZARDOUS SITUATION 과 HARM (위험에 대한 노출 ) 의 원
인인 USE ERROR 의 개념 사이의 연결을 보여줍니다 .
위험 관련 사용 시나리오 선택의 또 다른 기준은 환자 또는 사용자 에게 유해 가 발생할 위험 입니다 . 이러한 값은 발생 가능성과 밀접한 관련이 있고
데이터가 없는 가정을 기반으로 하기 때문에 결정하기 어려울 수 있습니다. TÜV Media GmbH/TÜV Rheinland Group에 라이선스 부여
위험 관련 사용 시나리오 의 선택은 관련 위험의 잠재적 결과의 심각도를 기반으로 할 수 있습니다 . 이런 식으로 위험 요소 에 집중하는 것이 필요할
수 있습니다.
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
Machine Translated by Google

상업적 사용 또는 복제 금지
하위조항 5.7 – 사용자 인터페이스 평가 계획 수립
(추가 반복이 필요하지 않은 경우를 결정하는 기준)
품질 수준이 달성되었을 때 제조업체는 ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
제조자 는 사용자 인터페이스 평가 를 위해 하나 이상의 방법을 적용해야 합니다 .
이러한 요구 사항은 식별된 사용 오류 및 위험 관련 사용 시나리오 뿐만 아니라 사용 사양을 기반으로 하므로 의료 기기 기능에 따라 다릅니다.
사용성 테스트를 포함할 수 있는 사용자 인터페이스 의 형성 평가 의 목적은 사용자 인터페이스 의 일부 또는 전체를 평가하여 지정된 품질 수준을 달
성하고 사용자 의 사용성 에 대한 최종 요약 평가가 수행될 가능성을 높이는 것입니다. INTERFACE를 성공적으로 수행할 수 있습니다. 각 형성 평가
의 결과는 사용자 인터페이스 디자인의 반복을 안내하는 데 사용할 수 있습니다 .
사용자 인터페이스 사양 에 포함된 사용자 인터페이스 에 대한 상세하고 테스트 가능한 설계 요구 사항은 이전 프로세스 단계 에서 수집된 정보를 기
반으로 생성됩니다 . 이 정보에는 사용 사양 , 식별된 사용 오류 및 위험 관련 사용 시나리오가 포함됩니다. USER INTERFACE가 평가되는 동안
USER INTERFACE SPECIFICATION은 필요에 따라 업데이트됩니다.
USER INTERFACE 디자인 반복을 중지하기로 한 결정은 형성 평가 의 후반 단계에서 측정되는 품질 수준을 기반으로 합니다 . 추가 반복이 필요
하지 않습니다. TÜV Media GmbH/TÜV Rheinland Group에 라이선스를 부여했습니다.
이전 프로세스 단계 에서 수집된 정보를 기반으로 USER INTERFACE SPECIFICATION에는 USER INTERFACE 에 대한 상세하고 테스트 가능
한 설계 요구 사항이 포함되어 있습니다.
사용성 테스트를 포함한 사용성 형성 평가에는 일반적 으로 공식적인 승인 기준이 없습니다. 이러한 평가의 목적은 사용자 인터페이스 의 설계를 반
복하여 지정된 품질 수준을 달성하고 사용자 인터페이스 의 유용성 에 대한 최종 총괄 평가가 성공적으로 수행될 수 있는 가능성을 높이는 것입니다.
사용성 문제 로 인한 위험 이 허용되는 의료 기기를 보장합니다 .
USER INTERFACE 디자인 반복을 중지하기로 한 결정은 형성 평가 의 후반 단계에서 측정되는 품질 수준을 기반으로 합니다 . 반복 설계 주기의 끝
에서 요약 평가가 수행 될 때 최종 승인 기준이 충족될 것이라는 확신을 제조업체에 제공하는 품질 수준이 달성되면 추가 반복이 필요하지 않습니다 .
단일 방법에 기반한 결과는 불충분할 수 있습니다(예: 모의 사용은 일부 위험 관련 사용 시나리오를 탐색하는 데 적합하지 않을 수 있음 ). 이를 위해
서는 실제 사용 조건에서 추가 사용자 인터페이스 평가가 필요할 수 있습니다.
예를 들어 결함 트리 분석을 사용하여 확률 구성 요소를 추정하여 HARM 으로 이어집니다 .

하위조항 5.7.2 ‑ 형성 평가 계획
하위조항 5.6 – 사용자 인터페이스 사양 설정
Machine Translated by Google

비고 ' 위험 관리 수단으로서의 유효성'은 ISO 14971:2007, 6.3 ISO 14971:2019, 7.2 와 관련이 있으며 정의된 용어인 유효성과는 관련이 없습니다 .
이 문서는 사용 오류가 발생했는지, 사용자가 사용에 어려움을 겪었는지 또는 사용자가 요약 평가 에 포함하기 위해 제조업체가 선택
한 위험 관련 사용 시나리오 (즉, 올바른 사용)와 관련된 작업을 성공적으로 완료했는지 여부 에 대한 평가를 요구합니다. 사용 어려
움은 일반적으로 일시적이고 사용자에 의해 극복되는 사용 중에 직면하는 어려움 또는 어려움입니다. 작업 완료 실패 또는 정신 모델
의 불일치로 진행되는 등 사용 난이도가 진행되면 사용 난이도가 USE ERROR로 진행됩니다. USER가 TASK를 수행하는 동안 거의
USE ERROR를 저지르지만 USE ERROR를 피하기 위해 시간이 지나면 복구되는 사용 어려움 을 때때로 "close call"이라고 합니
다.
e) (사용성 테스트)
– 사용자는 하나의 ILNAS eShop 2020 07865 / Max를 찾기 전에 많은 MEDICAL DEVICE 디스플레이 화면을 탐색합니다 . 네트워
킹 : 3 / 다운로드 : 2020‑09‑23
교육이 실시되지 않은 경우 ' 위험 관리 수단 으로서의 효과성'을 평가할 수 없습니다.
다른 사용자 또는 다른 사용 조건에서 사용 오류를 일으킬 가능성이 높은 기능 .
샘플 사용 어려움은 다음과 같습니다.
사실적으로 전달됩니다. 유사하게, 사용자가 현실적인 방식으로 첨부 문서를 이용할 수 없는 경우 첨부 문서 의 ' 위험 통제 수단 으로
서의 효율성 ' 을 평가할 수 없습니다 .
실제 사용에 대한 현실적인 시뮬레이션 이 되려면 사용자가 실제 첨부 문서를 사용할 수 있어야 하고 사용자가 예상되는 교육을 받아
야 합니다.
USERS는 TASK를 수행하는 동안 USE ERROR를 범하지 않을 수 있지만 TASK를 수행하는 데 어려움이 있을 수 있습니다 . 사용
난이도는 사용 오류가 될 수 있으며, 이는 HARM으로 이어질 수 있습니다 . 예를 들어 사용자가 주저하고 사용자 인터페이스를 "탐
색"하거나 예기치 않게 동반 문서를 참조하는 등 사용성 테스트 에서 사용 어려움이 나타날 수 있습니다.
사용자 교육이 위험 관리 조치이고 사용 전에 예상되는 경우 해당 교육을 받아야 하며 학습 감쇠를 수용할 수 있는 적절한 경과 시간
이 발생해야 합니다. 이 경우 교육은 위험 통제 조치 이므로 총괄 평가
올바른 조치를 취하기 전에 또는 테스트 후 인터뷰에서 어려운 일을 언급했습니다. 어려움은 사용자 혼란 으로 인해 발생할 수 있으며
사용자 인터페이스를 나타낼 수 있습니다.
사용성 총괄 평가에는 공식적인 승인 기준이 있습니다. 사용자가 위험 관련 사용 시나리오 와 관련된 작업을 성공적으로 완료했는지
여부를 결정하기 위한 기준을 문서화 해야 합니다. 이 기준은 RISK 기준에 해당합니다.
환자 모니터의 경보 한계를 볼 수 있습니다 .
‑
ISO 14971:2007, 3.4 d)에서 요구하는 허용 가능성. 또한 이러한 기준은 ISO 14971:2007, 3.2에서 요구하는 위험 허용 기준을
설정하기 위한 제조업체의 정책 과 일치해야 합니다 . 이러한 기준을 표현하는 한 가지 가능한 방법은 HARM 으로 이어지는 USE
ERROR가 발생하지 않는다는 것입니다. 또 다른 방법은 USE ERROR가 허용되지 않는 HARM 위험 으로 이어지지 않는 것입니다 .
.
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
상업적 사용 또는 복제 금지
Machine Translated by Google

USER INTERFACE 설계 에 대한 여러 분야의 팀 접근 방식이 필요합니다. 이 팀에는 실제 사용자, 엔지니어, 사용자 인터페이스 전
문가, 인지 심리학자, 멀티미디어 프로그래머, 사용성 엔지니어, 마케팅 및 교육 담당자가 포함될 수 있습니다. 제조업체 는 반복적인
USER INTERFACE 설계 및 개발을 수행해야 합니다 . 형성 평가를 포함한 사용성 공학은 초기에 시작하여 의료 기기 설계 및 개발
프로세스 전반에 걸쳐 반복적으로 계속되어야 합니다.
설계 수정의 경우 변경되지 않은 부분에 대해 이전 총괄 평가 에서 얻은 데이터를 보고 총괄 평가를 수행할 수 있습니다.
거의 모든 총괄 평가에서 사용성 테스트 중에 사용자 가 사용 오류 또는 사용 어려움을 발견합니다 . 이런 일이 발생하면 제조업체는
해당 데이터를 분석하여 각 결과의 근본 원인을 식별해야 합니다. USER 성과 에 대한 관찰 과 해당 성과와 관련된 USER 의 주관적
인 의견은 모두 도움을 주는 데 사용되어야 합니다.
USER INTERFACE 의 디자인은 USER'S의 필요와 요구 사항 에 초점을 맞춰야 합니다 .
근본 원인을 식별하십시오. 사용 어려움에 관한 추가 정보는 5.7.3 e)의 이론적 근거를 참조하십시오.
이는 생산 후 디자인 수정 에 사용되는 것과 동일한 프로세스 입니다 .
예 2 추가된 사용자 그룹 또는 추가된 사용 환경이 있는 동일한 미리 채워진 펜의 미리 채워진 펜 인젝터 요약 평가 에서 데이터, 여기서 추가된 사용자 그룹 또는
추가된 사용 환경 만 테스트됩니다.
사용자가 의도한 의료 목적을 달성하기 위해 의료 기기를 효과적으로 사용하지 못하게 하는 사용 오류를 포함한 환자 . IEC 60601‑1에서는 이를
'필수 성능'이라고 합니다.
실시예 3 수정된 디스플레이 구성요소만 테스트되는 이전 버전의 미리 채워진 펜 인젝터의 총괄 평가 데이터 .
여러 사용 시나리오에서 동일한 사용 오류 또는 기타 어려움이 발생할 수 있습니다 . 관찰된 사용 오류 에 대한 이 분석의 한 가지 목적은 관찰된 사용 오류 와 관련
된 특정 위험 관련 사용 시나리오를 식별하고 TÜV Media GmbH/TÜV Rheinland Group에 라이선스가 부여된 다른 사용 여부 를 결정하는 것입니다.
시나리오 도 영향을 받을 수 있습니다. 이는 모든 위험 관련 사용이 아니기 때문에 중요합니다. ILNAS eShop 2020 07865 / Max. 네트
워킹 : 3 / 다운로드 : 2020‑09‑23
부속조항 5.9 – 사용자 인터페이스 의 유용성 에 대한 총괄 평가 수행
USER INTERFACE 디자인을 직접 담당하는 개인은 요약 평가를 수행해서는 안 됩니다 .
사용성 엔지니어링 프로세스 의 마지막 단계는 선택한 위험 관련 사용 시나리오 의 사용성 에 대한 총괄 평가 입니다 . 요약 평가는 전체 의료 기기 설계를 확인하고
검증하는 것과 관련된 활동의 일부입니다 . 사용자 인터페이스의 사용 관련 안전 측면 의 검증으로 생각할 수 있습니다 .
예 1 미리 채워진 펜 주입기의 데이터 신약과 동일한 펜 주입기의 요약 평가 , 그러나 의도된 사용자 그룹, 사용자 프로필 및 사용 환경은 동일하며, 여기서 신약과
관련된 측면만 테스트됩니다.
평가
참고 안전 의 개념에는 수용 할 수 없는 위험을 초래하는 성능 손실 또는 저하가 포함됩니다.
상업적 사용 또는 복제 금지
Machine Translated by Google

TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
사용 가능한 생산 후 정보를 검토하여 사용자 인터페이스의 사용성 문제 로 인해 발생할 수 있는 UOUP가 있는 의료 기기 의 알려진 문제를 식별합니
다 . 생산 후 정보 가 불완전할 수 있고(예: 부작용 및 고객 불만에 대한 과소 보고로 인해) 문제의 근본 원인을 식별하기 어려울 수 있으므로 제조업체
는 잠재적 인 위험 의 심각도 를 분석해야 합니다 .
사용 사양은 의료 기기 사용과 관련된 가장 중요한 특성을 식별하는 데 사용되는 필수 소스입니다 . USER INTERFACE를 평가할 때
이벤트 보고, 고객 불만 또는 제품 리콜의 수가 아니라 식별된 문제와 관련된 것입니다.
UOUP를 포함하여 동반 문서는 소급 하여 사용 사양을 설정하기 위한 귀중한 소스를 제공할 수 있습니다 .
또한 사용 사양은 첨부 문서 와 일치해야 합니다 . 따라서 동반 문서를 주의 깊게 검토하는 것이 가장 좋습니다 . 첨부 문서 에서 파생(결정)할 수 없
는 사용 사양 의 요소는 다른 소스를 사용하여 설정해야 합니다.
또는 위험한 상황이 확인되었습니다.
부속조항 C.2.2 ‑ 생산 후 정보 검토
하위 조항 C.2.1 – 사용 사양
Machine Translated by Google

표 B.2는 가능한 위험, 관련 위험 관련 사용 시나리오 설명 및 결과적인 HARM 의 대표적인 예를 제공합니다 . 또한 표 B.2는 가능한
사용자 인터페이스 위험 제어 조치 또는 완화 전략을 제안합니다.
표 B.1 ‑ 관련 위험 관리 용어 의 용어집
표 B.2 – 사용 오류 또는 불량한 사용성 으로 인한 위험 으로 인한 HARM 의 예 (1/3)
그들의 관계.
불타다
보호 조치(가드)
바늘 찔림 방지
ISO 14971:20072019 의 의미
위험 의 가능한 결과 측정
컨트롤 측정
보호 조치(가드)
사람, 재산 또는 환경이 하나 이상의 HAZARD(S) 에 노출되는 상황
방사선 에너지
피부 천자
HARM 발생 확률 과 해당 HARM 의 SEVERITY 의 조합
오더리는 바늘에 찔려 부상을 입습니다.
설명 _
정맥 카테터를 삽입한 후 의사는 보호되지 않은 바늘을 병
원 침대 시트에 놓습니다.
질서 있게 침대 시트를 교체합니다.
날카로운 바늘 끝
용어
허용할 수 없는 위험 으로부터의 자유
에너지원이 작동합니다.
기구 (전염병)
위험 또는
의사가 실수로 무방비 사격 통제 장치
를 작동시켰습니다.
(감염된 바늘)
잠재적인 HARM 소스
보호되지 않은 바늘이 병원 침대에 놓여 있습니
다.
에너지원은 방관자를 향합니다.
사격 통제 장치 위에 놓인 경첩 덮개
의사가 바늘을 빼는 것을 잊었습니다.
신체적 상해 또는 사람의 건강에 대한 손상 또는 재산 또는 환경에 대한 손상
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
심각성
위험한 상황
위험 관련 사용 시나리오 사용자 인터페이스 위험
위험
위험한 상황
위험
피해
안전
피해
Machine Translated by Google

상태)
주입 펌프가 모르핀을 과다 투여합니다.
정맥 약물 소스의 튜브가 신경축 액세스 포트에 잘못
연결되었습니다.
흡기 혼합 가스의 허용 가능한 산소 농도의 이전 유효한 값이
디스플레이에 남아 있지만 모니터를 재보정해야 합니다. 제
대로 보정하지 못한 것이 명확하게 표시되지 않습니다.
마취의가 모니터 보정을 확인하지 못했습니다.
약물(모르핀)의 잘못된 출력
안전을 위한 정보
보호 조치 (ALARM
잘못 보정된 가스 모니터에 위험하고 잘못된 산소 농도 값
이 표시됩니다.
정맥 주사 약물이 환자의 척수 신경 기둥 에 전달됩니다 .
사용자에게 확인 단계가 필요한 한계 농도 또
는 용량 값을 초과했음을 알리는 소프트
웨어 메시지를 주입 펌프에 구현합니다 .
간호사가 실수로 정맥 약물 소스의 튜브를 신경축
액세스 포트에 잘못 연결했습니다. 두 개의 서로 다
른 배송 경로는 다음을 사용합니다.
분만을 시작하기 전에 적절한 유체 경로를 보
장하기 위한 추가 교육.
백업 산소 공급 실패 ALARM
CONDITION.
설계에 따른 고유한 안전성
호흡 정지
기계적으로 호환되지 않는 애플리케이션별
소구경 커넥터 사용.
저산소 뇌 손상
동일한 루어 커넥터. 간호사는 투약 소스에서 액세스 포트
까지의 튜브 연결을 확인하지 않았습니다.
잘못된 출력
마취의는 저산소 혼합물을 환자에게 전달합니다.
보호 조치
잘못된 출력
(훈련)
이러한 사용 환경에서 읽기 어려운 주입 펌프를 사용합니다.
설계에 따른 고유한 안전성
'모니터 보정 필요' 알람 상태를 추가합니
다.
디스플레이에 백라이트를 포함합
니다.
마취의는 산소 공급 장치가 제대로 작동하고 있다고 생
각합니다.
낮은 주변 조명 아래 스트레스가 높은 응급 치료 상황에
서 환자 에게 많은 양의 모르핀이 투여되고 있습니
다 . 응급 의사는 용량을 변경해야 하며 주입 펌프의 디스플레
이를 명확하게 읽을 수 없습니다. 응급 의사가 모르
핀 주입 속도의 농도를 잘못 입력했습니다.
영구 마비
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
Machine Translated by Google

상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
환자는 과도한 양의 인슐린을 투여합니다.
a 사용 시나리오 설명에는 이벤트 시퀀스가 포함되며 그 중 적어도 하나는 사용 오류 이고 위험 에서 위험 상황을 통해 위험 으로 이어지는 기여 요소입니다 . 설명의 밑줄 부분은 USE
ERROR를 나타냅니다. 설명의 기울임 꼴 부분은 위험한 상황을 나타냅니다.
확인 단계가 필요한 지정된 사용 국가와 호
환됩니다.
보호 조치
Machine Translated by Google

이 표준의 이 버전이 발행되기 전에 이미 상용화되었습니다.
이 부록의 프로세스 는 사용성 공학을 사용하여 개발의 적절한 기록이 있는 사용자 인터페이스 또는 사용자 인터페이스 의 일부에 대
한 UOUP 에 적용될 수 있습니다.
C.2.1
이러한 사용자 인터페이스 또는 사용자 인터페이스 의 일부는 프로세스를 사용하여 개발되지 않았습니다.
*
IEC 62366‑1:2015의 프로세스는 사용할 수 없습니다. 그러나 USER INTERFACE 또는 그 일부를 수정하면 USER INTERFACE
의 변경되지 않은 부분만 UOUP 로 남습니다 .
IEC 62366‑1의 결과로 이러한 프로세스와 관련하여 출처를 알 수 없습니다.
이 표준은 제품 개발 프로세스 의 일부로 사용성 엔지니어링 에 초점을 맞추고 있기 때문에 이러한 사용자 인터페이스 또는 출처를 알
수 없는 사용자 인터페이스 의 일부를 다루기 위해 적절하게 조정된 맞춤형 (4.3에 설명된 대로) 및 대체 프로세스를 개발해야 한다
고 결정되었습니다 .
USER INTERFACE 의 변경된 부분은 5.1~5.9항에 따릅니다.
이 표준에 정의된 도구를 사용자 인터페이스 또는 사용자 인터페이스 의 일부에 적용할 때
다음은 레거시 USER INTERFACE 또는 USER INTERFACE의 일부를 개발하는 동안 생성된 기존 문서에 가능한 한 의존하는 프로
세스를 나타냅니다 . 또한 가능한 한 효율적으로 조직 자원을 활용하여 PROCESS를 적용할 수 있도록 시도합니다 . 완료되면 사용
성 엔지니어링 파일이 생성되고 위험 관리 파일이 사용자 인터페이스 의 사용성 문제 로 인해 발생 하는 위험을 식별 하도록 합니다 .
제조자 는 5.1에서 요구하는 대로 사용 사양을 설정해야 합니다 . 제조업체 _
상업적 사용 또는 복제 금지
이 사용 사양을 TÜVUSABILITY ENGINEERING Media GmbH/TÜV Rheinland GrFILE oup 에 라 이선스를 부여하여 저장해야 합니다 .
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
예 4 기존 사용자 인터페이스가 IEC 62366‑1:2015를 사용한 적절한 개발 기록이 존재 하지 않는 범용 구성 요소에 의존하도록 변경되었습니다 . 범
용 구성 요소를 의료 기기에 통합하려면 기존 사용자 인터페이스 에 대한 변경이 필요합니다 . 범용 구성 요소를 통합하여 발생하는 사용자 인터페이
스 의 필요한 변경은 이 표준에 대한 적합성을 결정하기 위해 5.1에서 5.9를 사용하여 평가됩니다. 원래 사용자 인터페이스 의 수정되지 않은 부분은
이 표준에 대한 적합성을 결정하기 위해 이 부록을 사용하여 평가됩니다.
사용 사양
예 1 IEC 62366‑1:2015 발행 이전에 설계 및 개발된 변경되지 않은 레거시 사용자 인터페이스의 경우 사용자 인터페이스는 이 표준에 대한 적합성
을 결정하기 위해 이 부록을 사용하여 평가됩니다.
예 3 IEC 62366‑1:2015 발행 이전에 설계 및 개발된 사용자 인터페이스 는 이후에 새로운 소프트웨어 기능을 추가하여 수정됩니다. 추가된 소프트
웨어 기능의 USER INTERFACE와 추가된 소프트웨어 기능의 영향을 받는 USER INTERFACE의 모든 부분은 이 표준 에 대한 적합성을 결정하기
위해 5.1에서 5.9를 사용하여 평가됩니다 . 원래 사용자 인터페이스 의 수정되지 않은 부분은 이 표준에 대한 적합성을 결정하기 위해 이 부록을 사용
하여 평가됩니다.
예 2 IEC 62366‑1:2015에 대한 적절한 개발 기록이 없는 사용자 인터페이스가 이후에 수정됩니다. 수정된 부품은 이 표준에 대한 적합성을 결정하
기 위해 5.1에서 5.9를 사용하여 평가됩니다. 사용자 인터페이스 의 수정되지 않은 부분은 이 표준에 대한 적합성을 결정하기 위해 이 부록을 사용하
여 평가됩니다.
C.2 미지의 사용자 인터페이스 에 대한 사용성 엔지니어링 프로세스
기원
Machine Translated by Google

위험 관리 파일.
C.2.3 유용성 과 관련된 위험 및 위험한 상황
제조자가 위험을 허용 가능한 수준으로 줄이기 위해 사용자 인터페이스 의 일부에 대한 변경이 필요하다고 결정하는 경우 이러한 변경은 UOUP로 간
주되지 않으며 5.1에서 5.9까지의 요구사항에 따라야 합니다.
제조업체 는 UOUP 가 포함된 의료 기기 의 위험 분석을 검토 하고 유용성 과 관련된 위험 및 위험 상황이 식별되고 문서화되었음을 확인해야 합니다.
적합성 여부는 사용성 엔지니어링 파일을 검사하여 확인합니다 .
적합성 여부는 사용성 엔지니어링 파일을 검사하여 확인합니다 .
C.2.4 위험 관리
C.2.5 잔류 위험 평가
적합성 여부는 사용성 엔지니어링 파일을 검사하여 확인합니다 .
C.2.3 및 C.2.4 단계 수행에서 식별된 새로운 정보를 기반으로 제조자는 ISO 14971:2007, 6.4 에 따라 전체 잔류 위험을 재평가해야 합니다.
제조자 는 식별된 모든 위험 및 C.2.3에서 식별된 위험 상황 에 대해 적절한 위험 통제 조치가 구현되었고 모든 위험이 위험 평가 에 표시된 대로 허용
가능한 수준으로 감소되었음을 확인하고 문서화해야 합니다.
적합성은 사용성 엔지니어링 파일 또는 위험 관리 파일을 검사하여 확인합니다 .
ISO 14971:2019, 7.3, 사용성 엔지니어링 파일 또는
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
Machine Translated by Google

상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
그림 D.1에는 다양한 유형의 의료기기 사용 관계가 원인에 대한 몇 가지 예와 함께 표시되어 있습니다.
정상적인 사용 에 속하는 사용은 제조자가 의도 하고 사용자가 기대하는 응답 , 즉 올바른 사용일 수 있습니다. 또는 사용 오류 로 인
해 사용이 발생하거나 제조자 가 위험을 통제할 수 있는 추가 수단을 벗어난 행위( 예: 비정상 사용)로 인해 사용이 발생할 수 있습니
다. 이는 반드시 비정상적인 사용 결과가 환자에게 나쁜 결과라는 것을 의미하지는 않습니다 . 또는 정상적인 사용에 사용 오류가 포
함될 수 있거나 사용 에 제조업체 의 사용자 인터페이스 관련 위험 제어의 추가 수단을 넘어서는 고의적인 행위 (예: 비정상적인 사용)
가 포함될 수 있습니다. 이것은 반드시 비정상적인 사용이 환자 에게 나쁜 결과를 초래한다는 것을 의미하지는 않습니다 . 종종 사용
자 의 임상적 판단은 그러한 사용이 환자에게 최선의 이익이라는 것을 나타냅니다 .
Machine Translated by Google

조치 오류로 인한 USE ERROR
의도된 USERS의 특성과 일치 )
• 사보타주(예: 소프트웨어로 제어되는 의료 기기의 소프트웨어 해킹)
인식 오류로 인한 USE ERROR
비정상적인 사용
SE ERROR 원인 y percepon 오류
o 계획된 단계 생략(예: 잊음)
따로)
• 지식 기반 실패:
• 제어 활성화 실패(예: 무능력)(예: 필요하지 않은 힘 필요)
• 규칙 기반 장애:
• 잘못된 부품과 접촉(예: 너무 가까운 부품)
• 금기 사항 에 대한 의식적인 무시(예:
맥박 조정 장치)
• 메모리 오류:
• 예외적인 위반(예: 의료 기기를 망치로 사용 ) • 무분별한 사용(예: 보호 가드를 제거한 후 의료 기
기 사용 )
o 이전에 얻은 지식을 기억할 수 없음
• 제어에 도달하지 못함(예: 무능력)(예: 구성품이 너무 멀리 있음)
• 장애(예: 불능) ) 청각 정보 듣기(예: 주변 소음 또는 정보 과부하로 인해)
o 특이한 상황에서의 즉흥
o 잘못된 정신 모델로 인한 정보의 잘못된 해석
o 일반적으로 인정되는 적절한 규칙의 오용
함께)
o 이전에 얻은 지식을 기억할 수 없음
• 구성 요소에 부적절한 힘이 가해짐(예: 필요한 힘이 실제 사용 조건과 일치하지 않음)
• 시각 정보를 볼 수 없음(예: 불능)(예: 디스플레이가 부분적으로 가려지거나 디
스플레이에 빛이 반사됨)
IEC
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
Machine Translated by Google

TÜV Media GmbH/TÜV Rheinland Group ILNAS eShop
2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23 상업적 사용 또는 복제
금지
그림 D.1 ‑ 다양한 유형의 의료기기 사용 간의 상호관계(예시 포함)
Machine Translated by Google

TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
이 문서의 준수는 ISO/TR 16142의 특정 필수 원칙 준수를 입증하는 한 가지 방법을 제공합니다. 다른 방법도 가능합니다. 표 E.1
은 이 문서의 조항과 하위 조항을 ISO/TR 16142:2006의 필수 원칙과 연결합니다.
이 문서는 ISO 16142‑1:2016[12]에 따라 의료기기 로서 비 IVD 의료기기 의 안전 및 성능의 필수 원칙을 지원하기 위해 작성되었
습니다 . 이 문서는 적합성 평가 목적으로 허용됩니다.
이 문서의 준수는 ISO 16142‑1:2016 [12]의 특정 필수 원칙에 대한 준수를 입증하는 한 가지 방법을 제공합니다. 다른 수단도 가
능합니다. 표 E.1은 이 문서의 조항과 하위 조항을 ISO 16142‑1:2016의 필수 원칙과 매핑합니다.
Machine Translated by Google

모두
제조와 관련된 부분은 다루지 않습니다.
13.3
사용과 관련하여 알려진 또는 예측 가능한 위험과 관련된 부분
이 다루어집니다.
20.1
19.1
가) 모두
공
20.2
제조와 관련된 부분은 다루지 않습니다.
12.2
모두
제조와 관련된 부분은 다루지 않습니다. 모두
모두
1
USERS 가 이해하는 부분을 다룬다. 13.4
제조와 관련된 부분은 다루지 않습니다.
모두
19.2
모두
모두
공
가) 모두
—
안전한 사용과 관련하여 해결되었습니다. 제조와 관련된 부분
은 다루지 않음
제조와 관련된 부분은 다루지 않습니다.
안전한 사용과 관련하여 해결되었습니다.
6
17.4
모두
모두
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
이 문서는 ISO 16142‑2:2017[47]에 따라 의료기기 로서 IVD 의료기기 의 안전 및 성능의 필수 원칙을 지원하기 위해 작성되었
습니다 .
이 문서는 적합성 평가 목적으로 허용됩니다.
이 문서의 준수는 ISO 16142‑2:2017 [47]의 특정 필수 원칙에 대한 준수를 입증하는 한 가지 방법을 제공합니다. 다른 수단도
가능합니다. 표 E.2는 이 문서의 조항과 하위 조항을 ISO 16142‑2:2017[47]의 필수 원칙과 매핑합니다.
E.2 IVD 의료 기기
Machine Translated by Google

TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
17.1
가) 모두
모두
모두
공
11.2
안전한 사용과 관련하여 해결되었습니다. 그만큼 16.6
제조와 관련된 부분은 다루지 않습니다.
공
모두
해결되지 않았습니다.
제조와 관련된 부분은
—
제조와 관련된 부분은 다루지 않습니다.
12.3
안전한 사용과 관련하여 해결되었습니다. 제조와 관련된 부분
은 다루지 않습니다.
모두
11.4
9.1
제조와 관련된 부분은 다루지 않습니다.
안전한 사용과 관련하여 해결되었습니다.
부르다
—
제조와 관련된 부분은 다루지 않습니다.
가) 모두
모두
18.1
부르다
USERS 가 이해하는 부분을 다룬다.
공
가) 모두
제조와 관련된 부분은 다루지 않습니다.
모두
17.2
18.4
안전한 사용과 관련하여 해결되었습니다. 제조와 관련된 부분
은 다루지 않습니다.
안전한 사용과 관련하여 해결되었습니다.
제조와 관련된 부분은 다루지 않습니다.
모두
제조와 관련된 부분은 다루지 않음
h) 모두
Machine Translated by Google

—————————
10) IEC 60601‑1‑8:2006 및 Amendment 1:2012를 포함하는 통합판 2.1(2012)이 있습니다.
13) 준비중. 이 문서 배포 시점의 단계: IEC/AFDIS 60601‑1‑11:2015/AMD1:2019.
6) IEC 60601‑1:2005 및 Amendment 1:2012를 포함하는 통합판 3.1(2012)이 있습니다.
11) 준비중. 이 문서 배포 시점의 단계: IEC/AFDIS 60601‑1‑8:2006/AMD2:2019.
7) 준비중입니다. 이 문서 배포 시점의 단계: IEC/AFDIS 60601‑1:2005/AMD2:2019.
12) 에디션 2, 출판 예정.
8) IEC 60601‑1‑6:2010 및 Amendment 1:2013을 포함하는 통합판 3.1(2013)이 있습니다.
9) 준비중. 이 문서 배포 시점의 단계: IEC/AFDIS 60601‑1‑6:2010/AMD2:2019.
[5] IEC TR 61258:2008, 의료 전기 장치 개발 및 사용 지침
[7] ISO 7010:2011, 그래픽 기호 – 안전 색상 및 안전 표지 – 등록됨
(VDT) – 파트 11: 사용성에 대한 지침
장비 교육 자료
[11] ISO 13485:20032016, 의료 기기 – 품질 관리 시스템 – 규제 목적 요구사항
가정 건강 관리 환경에서 사용되는 의료 전기 장비 및 의료 전기 시스템에 대한 요구 사항
[9] ISO 9001:20082015, 품질 관리 시스템 – 요구사항
IEC 60601‑1‑11:2015/AMD1:‑ 13
[10] ISO 9241‑11:1998, 시각적 디스플레이 터미널을 사용한 사무용 인체공학적 요구 사항
IEC 60601‑1‑8:2006/AMD2:‑ 11
안전 표지판
[4] IEC 60601‑1‑11:201512), 의료용 전기 장비 – 파트 1‑11: 기본 안전 및 필수 성능에 대한 일반 요구 사항 – 보조 표준:
[8] ISO 9000:20052015, 품질 관리 시스템 – 기초 및 용어
[6] ISO/IEC 가이드 63:20122019, 개발 및 포함 측면 의 가이드
[12] ISO/TR 16142:2006, 의료 기기 – 의료 기기의 안전 및 성능에 대한 인식된 필수 원칙을 지원하는 표준 선택에 대한 지침
[3] IEC 60601‑1‑8:200610), 의료 전기 장비 – 파트 1‑8: 기본 안전 및 필수 성능에 대한 일반 요구 사항 – 보조 표준: 의료 전기 장
비 및 의료 전기 장치의 경보 시스템에 대한 일반 요구 사항, 테스트 및 지침 시스템
의료 기기 국제 표준의 안전 측면
ISO 16142‑1:2016, 의료 기기 – 의료 기기의 안전 및 성능에 대해 인정된 필수 원칙 – 파트 1: 모든 비 IVD 의료 기기에 대
한 일반 필수 원칙 및 추가 특정 필수 원칙 및 표준 선택에 대한 지침
IEC 60601‑1‑8:2006/AMD1:2012
상업적 사용 또는 복제 금지
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
Machine Translated by Google

TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
원자력 규제 위원회.
[23] DUMAS, J. 및 REDISH, J., 사용성 테스트에 대한 실용 가이드(개정판),
[26] 건드리 JW, COMESS KA, 데룩 FA, 조겐슨 D, 브래디 GH. 자동 외부 제세동기 사용에 대해 숙련된 전문가와 순진한 6학년 어린이의
비교. 순환. 2000년 11월 14일;102(20):E166.
Schuler 및 A. Namioka(Eds.), 참여 설계: 원칙 및 실습. Hillsdale, 뉴저지: Erlbaum(1993).
[21] COOKE, NJ 다양한 지식 추출 기술. 국제 J 휴먼‑컴퓨터
[27] KIRWAN, B. 및 AINSWORTH, LK 작업 분석 가이드. 영국 런던: Taylor &
Wixon 및 Ramey(Eds.), 소프트웨어 설계를 위한 현장 방법 사례집. New York: Wiley, 1996, pp. 157‑176.
[25] FLEISHMAN, EA 및 QUAINTANCE, MK 인간 수행의 분류: The
[20] CALLAN, JR, KELLY, RT, QUINN, ML, GWYNNE, JW III, MOORE, RA, MUCKLER, FA, KASUMOVIC, J., SAUNDERS,
WM, LEPAGE, RP, CHIN, E., SCHOENFELD, I. 및 SEIG, DI(1995). 원격 애프터로딩 근접 치료의 인적 요소 평가. (NUREG/
CR‑6125, 1‑3권) 워싱턴 DC: 미국
인간 작업에 대한 설명. 올랜도: Academic Press, 1984
Morgan Kaufmann Publishers Inc, 샌프란시스코 캘리포니아, 1998
엑서터, 영국, Intellect, 1999.
[29] JONASSEN, DL, HANNUM, WH 및 TESSMER, M. 작업 분석 핸드북
[19] BROWN, D. 의료 기기 시장에서 사용자 기반 디자인의 과제. D에서
[24] ELLIS, SR, BEGAULT, DR 및 WENZEL, EM. 휴먼 컴퓨터 인터페이스로서의 가상 환경. MG Helander, TK Landauer 및 PV
PRABHU(Eds.), 인간‑컴퓨터 상호 작용 핸드북. 암스테르담: 엘스비어. 1997, pp. 163‑201
연구. 1994:41, 801‑849면
프랜시스, 1992.
절차. 웨스트포트: Greenwood Publishing Group, 1989
제조업체 또는 공인 대리인에 의한 의료 기기 사용 오류
[22] DRURY, CG, PRABHU, P. 및 GRAMOPADHYE, A. (). 항공기 검사 활동의 작업 분석: 방법 및 결과. Human Factors Society
34차 연례 회의 절차. 캘리포니아주 산타모니카: Human Factors and Ergonomics Society. 1990, pp. 1181‑1185.
[28] HOLTZBLATT, K. 및 JONES, S. 상황별 조사: 원칙 및 실습. D에서
[18] BEYER, H., HOLTZBLATT, K., 상황별 설계: 고객 중심 시스템 정의.
—————————
14) 준비중. 유통 당시 단계: ISO/TR APUB 24971:2020.
Machine Translated by Google

ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
Booher(Ed.), MANPRINT: 시스템 통합에 대한 접근 방식. 뉴욕: Van Nostrand Reinhold, 1990.
[40] SHARIT, J. 기능 할당. G. Salvendy(Ed.), Handbook of Human Factors and Ergonomics, 2 판, New York: Wiley, 1997, pp.
301‑339.
[44] WEINGER, M., WIKLUND, M. 및 GARDNER‑BONNEAU, D. 의료 기기 설계의 인적 요소 핸드북, Boca Raton, FL, CRC Press, 2011
[47] ISO 16142‑2:2017, 의료 기기 – 의료 기기의 안전 및 성능에 대해 인정된 필수 원칙 – 파트 2: 모든 IVD 의료 기기에 대한 일반 필수 원칙 및 추
가 특정 필수 원칙 및 표준 선택에 대한 지침
[38] RUBIN, J., 사용성 테스트 핸드북: 효과적인 테스트를 계획, 설계 및 수행하는 방법, New York, NY, Wiley, 1994.
[45] WIKLUND, M., KENDLER, J. 및 STROCHLIC, 의료 기기의 사용성 테스트,
버터워스‑하이네만, 1997.
학술 보도 1988
[37] ROUSE, WB 인적 오류에 대한 설계: 오류 허용 시스템에 대한 개념. HR에서
[43] WEINGER, MB, HERNDON, OW 및 GABA, DM 전자 기록 보관 및 경식도 심초음파가 심장 마취 중 작업 분배, 작업 부하 및 경계에 미치는
영향. Anesthesiology 1997, 87:144‑155.
[35] 이유, J. 인간 오류. 영국 케임브리지: 케임브리지 대학 출판부, 1990.
[41] SINCLAIR, MA 주관적 평가. JR Wilson 및 EN Corlett(Eds.)에서 인간 작업 평가. 런던: Taylor & Francis. 1990, pp. 58‑88.
[48] US FDA, (2016), 산업 및 식품의약국 직원을 위한 지침:
[36] REDMILL, F. 및 RAJAN, J. 안전 필수 시스템의 인적 요소. 옥스퍼드:
[42] WIENER, EL 및 NAGEL, DC(Eds.) 항공의 인적 요소. 샌디에고:
[39] SCHULER, D. 및 NAMIOKA, A. 참여 설계: 원칙 및 사례.
보카 라톤, 플로리다, CRC 프레스, 2010
Human Factors and Usability Engineering을 의료기기에 적용, 2016년 2월 3일
아들들, 1985.
HILLSDALE, NJ: Lawrence Erlbaum Associates, 1993년

[46] ZHANG, J., PATEL, VL, JOHNSON, TR, CHUNG, P. 및 TURLEY, JP 통합 정보 기술로 의료 기기에 대한 환자 안전 평가 및 예측. In
Advances in Patient Safety (vol. 2), 워싱턴 DC: AHRQ. 2005, p. 323.
[34] NIELSEN J, 사용성 엔지니어링. 샌디에이고: Academic Press, Inc, 1993
Machine Translated by Google

TÜV Media GmbH/TÜV Rheinland Group ILNAS eShop
2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23 상업적 사용 또는 복제
금지
Machine Translated by Google

의료 기기 .................................................. ..... ISO 14971:2007, 2.9 ISO 14971:2019, 3.10
위험 관리 .................................................................. ..... ISO 14971:2007, 2.19 ISO 14971:2019, 3.21
용도 .................................................................. ......... ISO 14971:2007, 2.5 ISO 14971:2019, 3.6
절차 .................................................................. ....... ISO 14971:2007, 2.12 ISO 14971:2019, 3.13
위험 평가 .................................................................. . ISO 14971:2007, 2.21 ISO 14971:2019, 3.23
위험 분석 .................................................................. ..... ISO 14971:2007, 2.17 ISO 14971:2019, 3.19
위험 상황 .................................................................. ISO 14971: 2007, 2.4 ISO 14971:2019, 3.5
포스트 프로덕션 .................................................................. . ISO 14971:2007, 2.11 ISO 14971:2019, 3.12
위험 평가 .................................................................. ISO 14971:2007, 2.18 ISO 14971:2019, 3.20
피해 .................................................. ..................... ISO 14971:2007, 2.2 ISO 14971:2019, 3.3
위험 .................................................. ................. ISO 14971:2007, 2.16 ISO 14971:2019, 3.18
위험 .................................................. ................. ISO 14971:2007, 2.3 ISO 14971:2019, 3.4
객관적인 증거 ............................................................ ISO 14971:2007 , 2.10 ISO 14971:2019, 3.11
라이프 사이클........................................................... ................. ISO 14971:2007, 2.7 ISO 14971:2019, 3.8
프로세스 .................................................. ............ ISO 14971:2007, 2.13 ISO 14971:2019, 3.14
제조사 .................................................................. ...... ISO 14971:2007, 2.8 ISO 14971:2019, 3.9
위험 관리 .................................................. ISO 14971:2007, 2.22 ISO 14971:2019, 3.24 TÜV Media GmbH/TÜV Rheinland Group에 라이선
스 부여 ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 /
다운로드 : 2020‑09‑23 상업적 사용 또는 복제 금지
기록 .................................................. ............ ISO 14971:2007, 2.14 ISO 14971:2019, 3.16
잔류 위험 .................................................................. ..... ISO 14971:2007, 2.15 ISO 14971:2019, 3.17
인적 요소 공학 .................................................................. ............................................... 3.17
주요 작동 기능 .................................................................. ............................................... 3.11
정상적인 사용 .................................................. .................................................. .................. 3.9
책임 있는 조직 .................................................................. ............................................... 3.12
위험 관련 사용 시나리오 .................................................. ...............................................3.8
환자 .................................................. .................................................. ......................... 3.10
예상 서비스 수명 .................................................................. .................................................. .......3.6
형성평가 .................................................................. .................................................. .......3.7
Machine Translated by Google

_____________
사용 사양 .................................................................. .................................................. ......... 3.23
사용자 인터페이스 평가 .................................................................................. ............................................... 3.27
사용성 테스트 .................................................. .................................................. ................ 3.19
출처 미지의 사용자 인터페이스 (UOUP).................................................. .................... 3.15
사용자 .................................................. .................................................. .................. 3.24
사용 환경 .................................................................. .................................................. ......... 3.20
사용자 인터페이스 사양 .................................................................. ............................................... 3.28
사용자 그룹 .................................................. .................................................. .................... 3.25
사용 오류 .................................................. .................................................. .................. 3.21
사용자 프로필 .................................................. .................................................. .................. 3.29
사용성 엔지니어링 .................................................................. .................................................. .... 3.17
사용자 인터페이스........................................................... .................................................. ............... 3.26
시나리오 사용 .................................................. .................................................. .................. 3.22
사용성 엔지니어링 파일 .................................................................. ............................................... 3.18
TÜV Media GmbH/TÜV Rheinland Group ILNAS eShop
2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23 상업적 사용 또는 복제
금지
Machine Translated by Google

TÜV Media GmbH/TÜV Rheinland Group ILNAS eShop
2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23 상업적 사용 또는 복제
금지
Machine Translated by Google

DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION .................................................. .......77
MAITRISE DU RISQUE 관련 la conception de l'INTERFACE
Adaptation de l'effort d'INGENIERIE DE L'APTITUDE A L'UTILISATION .................................77
C.2 인터페이스 를 통한 활용 프로세스 _
부록 B(참고용) APTITUDE A L'UTILISATION 의 가능한 친척의 상황 위험의
예 ............................................ .................................................. .................... 113
* Sélection du SCENARIO D'UTILISATION RELATIF AU PHENOMENE DANGEREUX
공정 D'INGENIERIE DE L'APTITUDE A L'UTILISATION .................................................. 75
프로세스 D'INGENIERIE DE L'APTITUDE A L'UTILISATION .................................................. ..................77
부속서 C(표준) 평가 d'une 인터페이스 UTILISATEUR D'ORIGINE INCONNUE
UTILISATEUR D'ORIGINE INCONNUE .................................................. .................. 117
평면화 평가 조형 .................................................. .......81
5.7
* Effectuer l'EVALUATION SOMMATIVE de l'APTITUDE A L'UTILISATION de l'INTERFACE
UTILISATEUR............................................ .................................................. ........83
A.2
5.5
*
* 식별자 les PHENOMENES DANGEREUX et SITUATIONS DANGEREUSES connus ou
prévisibles.................................................. .................................................. ...............78
* Planification de l'EVALUATION SOMMATIVE........................................... ..................81
* 사양 활용도 .................................................................. ........................... 117
4.3
SPECIFICATION D'UTILISATION 준비 .................................................. .................77
5.3
*
정당한 이유는 긴급 상황과 기사 및 단락 세부 사항에 따른 것입니
다. .................................................. .................................................. ..................85
5.7.3
4.1.2
*
5.2
* Établir le plan d'EVALUATION DE L'INTERFACE UTILISATEUR .................................................. 80
부록 A(정보) Lignes directrices générales et justifications..................................................85
5.7.1
l'EVALUATION SOMMATIVE를 따르다 .................................................. ....................................79
*
4.1
4.1.3
5.9
(UOOP).................................................. .................................................. ................................ 116
* Effectuer la conception de l'INTERFACE UTILISATEUR, sa mise en œuvre et son EVALUATION
FORMATIVE .................................. .................................................. ..82
* Identifier et décrire les SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE
DANGEREUX............................................................. .................................................. .....................79
5.6
C.2.2
A.1
* 식별자 les caractéristiques de l'INTERFACE UTILISATEUR 친척 à la SECURITE et les ERREURS
D'UTILISATION potentielles ........................ .................78
5.4
5
*
C.2.1
*
Lignes directrices générales ............................................... ..................................85
일반 .................................................................. .................................................. .80
Exigences générales.................................................................. ..................................75
4.2
*
5.8
일반 .................................................................. .................................................. ...... 116
5.10 인터페이스 UTILISATEUR D'ORIGINE INCONNUE ................................................... ................84
* Établir la SPECIFICATION DE L'INTERFACE UTILISATEUR .................................................. ...79
5.1
SECURITE 관련 정보 친척 l'APTITUDE A
L'UTILISATION .................................................. .................................................. ..................76
4.1.1
5.7.2
다.1
POSTPRODUCTION 관련 친척 정보 검사 ..................................117
유틸리티........................................................... .................................................. .76
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
Machine Translated by Google

그림 A.3 ‑ 관계 TACHES, des fonctions et des ERREURS D'UTILISATION dans un SCENARIO
D'UTILISATION RELATIF AU PHENOMENE DANGEREUX ..................................... ..................93
et le PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION (IEC 62366‑1).................................. ...
그림 A.1 – 상호작용 모델 UTILISATEUR‑DISPOSITIF MEDICAL .................................. ....90
그림 A.4 – 현재 문서와 관계에 대한 décrits decrits dans leur relation avec le concept de “mauvais usage
raisonnablement prévisible” dans l'ISO 14971의 유형 ........................ ...102
그림 A.2 – TACHES 및 기능과 시나리오 활용의 관계 92
Tableau B.2 – Exemples de DOMMAGES dus à des RISQUES causés par une ou plusieurs ERREURS
D'UTILISATION 또는 une faible APTITUDE A L'UTILISATION (1 de 3)................ .................. 113
그림 A.5 ‑ PROCESSUS DE GESTION DES RISQUES (ISO 14971:2019) 및 PROCESSUS D'INGENIERIE DE L'APTITUDE
A L'UTILISATION (IEC 62366‑1) 의 관계 .................... 105
Tableau E.1 – 주요 문서 및 기본 문서에 대한 서신 .................123
그림 A.4 – 관계 entre le PROCESSUS DE GESTION DES RISQUES (ISO 14971:2007)
그림 D.1 ‑ DISPOSITIF MEDICAL 의 다양한 유형의 상호관계
그림 1 – 관계 전체 유형 d'utilisation .................................. ..................70
avec 예제 .................................................................. .................................................. .................. 121
Tableau E.2 – 주요 문서 및 핵심 문서에 대한 서신 .................124
Tableau B.1 – GESTION DES RISQUES 에 대한 Glossaire des termes relatifs ................................................ 113
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
Machine Translated by Google

Cette version consolidée de la Norme IEC officielle et de son amendement a été préparée pour la commodité de
l'utilisateur.
IEC 62366‑1 에디션 1.1 contient la première 에디션(2015‑02) [문서 62A/977/FDIS
Dans cette version Redline, une ligne verticale dans la marge indique où le contenu technique est modifié par
l'amendement 1. Les ajouts sont en vert, les suppressions sont en rouge, barrées. Une version Finale avec toutes les
modifications acceptées est disponible dans cette publication.
et 62A/988/RVD] et son 정오표(2016‑07), et son 개정 1(2020‑06) [문서 62A/1386/FDIS et 62A/1397/RVD].
6) Tous les utilisateurs doivent s'assurer qu'ils sont en own de la dernière édition de cette 출판.
2) Les décisions ou accords officiels de l'IEC Concernant les questions techniques representent, dans la mesure du possible, un accord international
sur les sujets étudiés, étant donné que les Comités nationaux de l'IEC intéressés sont représentés dans chaque comité d'études .
7) Aucune responsabilité ne doit être imputée à l'IEC, à ses administrateurs, Employés, auxiliaires ou mandataires, y compris ses Expert particuliers
et les membres de ses comités d'études et des Comités nationaux de l'IEC, pour tout préjudice causé en cas de dommages corporels et
matériels, ou de tout autre dommage de quelque nature que ce soit, directe ou indirecte, ou pour supporter les coûts (y compris les frais de
justice) et les dépenses découlant de la publication ou de l'utilisation de cette Publication de l'IEC ou de toute autre Publication de l'IEC, ou au
crédit qui lui est accordé.
3) Les Publications de l'IEC se présentent sous la forme de recommandations internationales et sont agréées comme telles par les Comités
nationaux de l'IEC. Tous les effort raisonnables sont entrepris afin que l'IEC s'assure de l'exactitude du contenu technique de ses publications;
l'IEC ne peut pas être tenue responsable de l'eventuelle mauvaise usage ou interprétation qui en est faite par un quelconque utilisateur final.
8) L'attention est attirée sur les reférences normatives citées dans cette 간행물. L'utilisation de publications reférencées est obligatoire pour une
application correcte de la présente publication.
4) Dans le but d'encourager l'uniformité internationale, les Comités nationaux de l'IEC s'engagent, dans toute la mesure possible, à appliquer de
façon transparente les Publications de l'IEC dans leurs publications nationales et regionales. Toutes divergences entre toutes Publications de
l'IEC et toutes publications nationales ou regionales compatibles doivent être indiquées en termes clairs dans ces dernières.
9) L'attention est attirée sur le fait que sures des éléments de la présente Publication de l'IEC peuvent faire l'objet de droits de brevet. L'IEC ne
saurait être tenue pour responsable de ne pas avoir identifié de tels droits de brevets et de ne pas avoir signalé leur exist.
5) L'IEC elle‑même ne fournit aucune attestation de conformité. Des organices de certificate indépendants fournissent des services d'évaluation de
conformité et, dans specifics secteurs, accèdent aux marques de conformité de l'IEC. L'IEC n'est responsable d'aucun des services effectué par
les organismes de Certification indépendants.
1) La Commission Electrotechnique Internationale(IEC) est une organization mondiale de normalization composée de l'ensemble des comités
électrotechniques nationaux(Comités nationaux de l'IEC). L'IEC a pour objet de favoriser la coopération internationale pour toutes les questions
de normalization dans les domaines de l'électricité et de l'électronique. À cet effet, l'IEC – entre autres activités – publie des Normes
internationales, des Specifications techniques, des Rapports techniques, des Specifications accessers au public (PAS) et des Guides (ci‑après
dénommés "Publication(s) de l'IEC) "). Leur élaboration est confiée à des comités d'études, aux travaux desquels tout Comité national intéressé
par le sujet traité peut participer. Les organization internationales, gouvernementales et non gouvernementales, en liaison avec l'IEC,
participent également aux travaux. L'IEC collabore étroitement avec l'Organisation Internationale de Normalization(ISO), selon des conditions
fixées par accord entre les deux 조직.
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
아반트 프로포스
Machine Translated by Google

Une liste de toutes les parties de la série CEI 62366, publiée sous le titre général Dispositifs médicaux, figure sur le site
web de l'IEC.
mais n'est pas obligatoire pour la conformité à la présente norme;
– Moyens d'évaluation de la conformité: caractères italiques.
– "pouvoir" mis au présent de l'indicatif est utilisé pour décrire un moyen admissible pour satisfaire à une exigence ou à
un essai.
essai est obligatoire pour la conformité à la présente norme;
Dans la présente Norme internationale, les caractères d'imprimerie suivants sont utilisés:
– "il convient"는 que la 만족 à une exigence ou à un essai est recommandée를 의미합니다.
– Exigences et definitions: caractères romains.
Les formes Verbales utilisées dans la présente norme sont conformes à l'usage donné à l'Annexe H des Directives ISO/IEC,
Partie 2. Pour les besoins de la présente norme, l'auxiliaire:
Le comité a décidé que le contenu de la publication de base et de son amendement ne sera pas modifié avant la date de
stabilité indiquée sur le site web de l'IEC sous "http://webstore.iec.ch" dans les données 친척 à la publication recherchée.
Cette 날짜, TÜV Media GmbH/TÜV Rheinland Group에 라이선스 부여
Cette 간행물 a été rédigée selon les Directives ISO/IEC, Partie 2.
– "devoir" mis au présent de l'indicatif 의미 que la 만족 à une exigence ou à un
라 출판 세라
Les exigences sont suivies par des moyens d'évaluation de la conformité.
Les Articles et Paragraphes pour lesquels une justification est donnée dans l'Annexe A
Dans la présente norme, la conjonction "ou" est utilisée avec la valeur d'un "ou inclusif"; ainsi un énoncé est vrai si une

combinaison des conditions quelle qu'elle soit est vraie.
et qui vont au‑delà des aspect relatifs à la sécurité des INTERFACES UTILISATEUR des
유익한 sont repérés par un astérisque(*).
상업적 사용 또는 복제 금지
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
– 표시 de nature 유익한 apparaissant hors des tableaux, comme les notes, les exemples et les reférences: petits caractères romains. Le texte normatif
à l'intérieur des tableaux est également en petits caractères
L'APTITUDE A L'UTILISATION, 합리화 과정을 권장합니다. Elle renforce aussi les liens avec l'ISO 14971:20072019 et les méthodes connexes de GESTION
DES RISQUES appliquées aux aspect relatifs à la SECURITE des INTERFACES UTILISATEUR des DISPOSITIFS MEDICAUX. La Partie 2 contient des
informations didactiques pour aider les FABRICANTS à se conformer à la Partie 1 et fournit des descriptions plus détaillées des méthodes
d'INGENIERIE DE L'APTITUDE A L'UTILISATION qui peuvent être appliquées d'une façon plus générale aux DISPOSITIFS MEDICAUX
– 용어 정의 L'ARTICLE 3 OU COMME NOTES: PETITES MAJUSCULES.
DISPOSITIFS MEDICAUX.
Machine Translated by Google

TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
중요 – Le 로고 "내부 색상" qui se trouve sur la page de couverture de cette publication indique qu'elle contient des
couleurs qui sont considérées comme utiles à une bonne compréhension de son contenu. Les utilisateurs devraient,
par conséquent, imprimer cette publication en utilisant une imprimante couleur.
Machine Translated by Google

Les FABRICANTS peuvent choisir de mettre en œuvre un program d'INGENIERIE DE L'APTITUDE A L'UTILISATION centré précisément sur la
SECURITE ou plus largement sur la SECURITE et d'autres 속성, tels que ceux cités ci‑dessus. Le fait d'aborder plus de sujets peut aussi aider à traiter
les prévisions spécifiques d'INGENIERIE DE L'APTITUDE A L'UTILISATION, telles que la nécessité de Confirmer que les UTILISATEURS peuvent
effectuer avec succès les TACHES non liées à la SECURITE. Un FABRICANT peut aussi mettre en œuvre un program plus broade pour tirer des
bénéfices avantages commerciaux d'un DISPOSITIF MEDICAL qui peut être utilisé en toute sécurité et présente aussi une APTITUDE A L'UTILISATION
supérieure.
1 IEC TR 62366‑2:2016, 의료 기기 – 2부: 사용성 공학을 의료에 적용하는 지침 TÜV Media GmbH/TÜV Rheinland Group에 라이선스 부여
La présente Norme internationale décrit un PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION afin de fournir un RISQUE 허용 가능한 relatif
à l'APTITUDE A L'UTILISATION d'UN DISPOSITIF MEDICAL. Elle est destinée à aider non seulement les FABRICANTS de DISPOSITIFS MEDICAUX, mais
aussi les comités d'études responsables de la préparation des normes particulières 친척 aux DISPOSITIFS MEDICAUX.
La présente Norme internationale est centrée sur l'application du PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION afin d'optimiser
l'APTITUDE A L'UTILISATION des DISPOSITIFS MEDICAUX
관련 la SECURITE. Le rapport technique d'accompagnement (IEC 62366‑21) est détaillé et aborde plus de sujets. Il est centré non seulement sur
l'APTITUDE A L'UTILISATION Concernant la SECURITE, mais aussi sur la façon dont l'APTITUDE A L'UTILISATION est liée aux attributs, tels que la
précision des TACHES, le degré d'achèvement, le RENDEMENT et la 만족 de l'UTILISATEUR.
장치 (en preparation – disponible en anglais seulement).
—————————
참고 La SECURITE est définie comme l'absence de RISQUE 는 허용되지 않습니다. Le RISQUE inacceptable peut proofir d'une ERREUR D'UTILISATION,
ce qui peut mener à une exposition à des PHENOMENES DANGEREUX physiques directs ou à une perte ou une degradation de la fonctionnalité
performance clinique.
Le PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION est destiné à identifier et à minimiser les ERREURS D'UTILISATION et ainsi réduire
les RISQUES associés à l'utilisation. 확실함은 부정확한 사용을 형성합니다, mais pas toutes, sont maîtrisables par le FABRICANT. Le PROCESSUS
D'INGENIERIE DE L'APTITUDE A L'UTILISATION est lié au PROCESSUS DE GESTION DES RISQUES, tel qu'indiqué à la 그림 A.4 A.5.
수정안 1 소개
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
Mise en œuvre technique de ladite INTERFACE UTILISATEUR.
La première édition de l'IEC 62366‑1 est parue en 2015. Depuis sa publication, les expert du domaine ont identifié
plusieurs inexactitudes nécessitant une correction. Au total, 22 points ont été identifiés et présentés aux membres du
Comité national de l'IEC/SC 62A ainsi qu'aux organismes membres de l'ISO/TC 210. Une majorité des membres des
deux comités qui ont émis une comment se sont déclarés favors à l'élaboration de cet amendement afin de régler les
problèmes identifiés sans apporter de modification fondamentale au concept
Machine Translated by Google

TÜV Media GmbH/TÜV Rheinland Group ILNAS eShop
2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23 상업적 사용 또는 복제
금지
Machine Translated by Google

참고 2 Des lignes directrices relative à l'application de l'INGENIERIE DE L'APTITUDE A L'UTILISATION aux DISPOSITIFS
MEDICAUX sont disponibles dans l'IEC 62366‑22, qui traite non seulement de la SECURITE mais aussi des aspect de
l'APTITUDE A L'UTILISATION non relatifs à la SECURITE.
Si le PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION détaillé dans la présente norme
참고 1 La manière dont ces documents de reférence sont cités dans les exigences normatives determine dans quelle mesure (en intégralité ou en
partie) ils'appliquent.
참고 색인 des termes définis est donné à partir de la 페이지 129.
ERREURS D'UTILISATION, c'est‑à‑dire une UTILIZATION NORMALE. Il peut être utilisé pour identifier les RISQUES associés à une UTILIZATION
ANORMALE mais ne les évalue pas et ne les réduit pas.
참고 2 Les reférences informatives sont indiquées dans la bibliographie à partir de la page 125.
참고 3 PREUVE TANGIBLE de ce type peut ensuite provenir de la surveillance postproduction.
참고 1 La SECURITE est définie comme l'absence de RISQUE 는 허용되지 않습니다. Le RISQUE inacceptable peut proofir d'une ERREUR D'UTILISATION,
ce qui peut mener à une exposition à des PHENOMENES DANGEREUX physiques는 ou à incluant une perte ou une degradation de la fonctionnalité
performance clinique를 지시합니다.
—————————
d'analyser, de specifier, de développer et d'évaluer l'APTITUDE A L'UTILISATION d'un DISPOSITIF MEDICAL, 관련 la SECURITE. Ce PROCESSUS
D'INGENIERIE DE L'APTITUDE A L'UTILISATION
장치 (en preparation – disponible en anglais seulement).
2 IEC TR 62366‑2:2016, 의료 기기 – 2부: 사용성 공학을 의료에 적용하는 지침 TÜV Media GmbH/TÜV Rheinland Group에 라이선스 부여
(INGENIERIE DES FACTEURS HUMAINS) permet au FABRICANT d'évaluer et de réduire les RISQUES
3 용어 및 정의
2 참조 규범
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
Pour les besoins du présent 문서, les termes et définitions donnés dans l'ISO 14971:20072019, ainsi que les suivants
s'appliquent.
associés à une UTILIZATION NORMALE, c'est‑à‑dire une UTILIZATION CORRECTE et à des une
ISO 14971:20072019, Dispositifs médicaux – Application de la gestion des risques aux dispositifs médicaux
Internationale a été satisfait, l'APTITUDE A L'UTILISATION d'un DISPOSITIF MEDICAL Concernant la SECURITE est alors
présumée가 허용됨, sauf s'il existe une PREUVE TANGIBLE du contraire.
Les document suivants sont cités en reférence de manière normative, en intégralité ou en partie, dans le présent
document et sont indispensables pour son application. Pour les reférences datées, seule l'édition citée s'applique. Pour
les références non datées, la dernière édition du document de reférence s'applique(y compris les éventuels 수정안).
Machine Translated by Google

IEC
활용도 오류
사용률 이상
정상적인 사용
올바른 사용
사용 오류
활용도 정상
활용도 수정
비정상적인 사용
[출처: ISO 14971:2007, 2.1, modifiée – Le terme a été modifié en 'documentation' à la place de 'document', et dans la
définition en anglais 'document' a été remplacé par 'material', Licensed to TÜV Media GmbH/TÜV 라인란드 그룹
그림 1 – 관계 전체 유형 d'utilisation
le mot 'OPERATEUR' a été supprimé et les notes à l'article ont été ajoutées.]
문서 동반 UN DISPOSITIF MEDICAL et contenant des informations destinées aux personnes responsables de l'installation,
de l'utilisation ou de la maintenance du DISPOSITIF MEDICAL, ou à l'UTILISATEUR, en particulier Concernant l'utilisation
en toute sécurité
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
의료 기기 사용
3.2
동반 문서
프랑세즈
참고 1 à l'article: La DOCUMENTATION D'ACCOMPAGNEMENT peutconsister en des instructions d'utilisation, une description technique, un manuel
d'installation, un guide de reférence rapide, etc.
qui peuvent être utilisés en toute sécurité sans 지침 d'utilisation.
참고 La Figure D.1 comporte des details supplémentaires
DISPOSITIF MEDICAL 활용
참고 2 à l'article: La DOCUMENTATION D'ACCOMPAGNEMENT n'est pas nécessairement écrite ou imprimée mais peut comprendre des support
sonores, visuels ou tactiles et des médias multiples.
전설
참고 3 기사: Même dans le cas d'une UTILIZATION ANORMALE, le FABRICANT est tenu de tenir compte des moyens de MAITRISE DU RISQUE non liés
à l'INTERFACE UTILISATEUR.
참고 3 기사: 특정 autorités compétentes 면제 d'instructions d'utilisation les DISPOSITIFS MEDICAUX
영국인
Note 4 à l'article: La Figure 1 illustre les relation entre les types d'utilisation.
Machine Translated by Google

참고 1 à l'article: Un écart par rapport aux instructions d'utilisation n'est considéré comme une ERREUR D'UTILISATION que s'il provoque une
réponse du DISPOSITIF MEDICAL autre que celle prévue par le FABRICANT ou Attendue par l'UTILISATEUR.
참고 1 기사: La maintenance peut être nécessaire 펜던트 la DUREE DE VIE PREVUE.
참고 1 à l'article: L'EVALUATION FORMATIVE est généralement effectuée de façon itérative tout au long du
l'INTERFACE UTILISATEUR selon les besoins.
활용도 수정
효능
PROCESSUS de conception et de development, mais avant l'EVALUATION SOMMATIVE, pour guider la conception de
사용률 정상 산세 ERREUR D'UTILISATION
듀레 드 뷰 프리뷰
참고 1 기사: Il s'agit d'un concept différent de l'"efficacité clinique".
렌데먼트
Note 2 à l'article: La Figure 1 illustre les relation entre les types d'utilisation.
평가 형성
EVALUATION DE L'INTERFACE UTILISATEUR effectuée avec l'objectif d'explorer les forces et les faiblesses de la
conception de l'INTERFACE UTILISATEUR et les ERREURS D'UTILISATION non prévues
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
상업적 사용 또는 복제 금지
3.4
[출처: ISO 9241‑11:1998, 3.2, modifiée —Ajout de la note à l'article.]
3.5
[출처: ISO 9241‑11:1998, 3.3, modifiée – Le terme " EFFICACITE" 는 원래 문구를 원래의 qui forme ici la définition de 3.4
EFFICACITE로 대체합니다.
période spécifiée par le FABRICANT durant laquelle le DISPOSITIF MEDICAL est censée rester d'utilisation sure (c'est‑à‑
dire censée assurer la SECURITE de base et les performance essentielles)
3.6
*
[출처: IEC 60601‑1:2005 및 IEC 60601‑1:2005/AMD1:2012, 3.28, modifiée – Dans la définition, "APPAREILS EM et SYSTEMES
EM" ont été remplacés par "DISPOSITIF MEDICAL".]
précision et degré d'achèvement selon lesquels les UTILISATEURS atteignent des objectifs spécifiés
3.7
[출처: ISO 14971:2019, 3.1, modifiée — La Note 3 à l'article a été ajoutée.]
리소스 dépensées par rapport à l'EFFICACITE
3.3
Machine Translated by Google

참고 2 기사: Une ERREUR D'UTILISATION peut survenir en UTILIZATION NORMALE.
참고 2 기사: Le concept de SECURITE comprend la perte ou la dégradation des performance ayant pour resultat un RISQUE inacceptable pour le
PATIENT, y compris une ERREUR D'UTILISATION empêchant l'UTILISATEUR
참고 1 기사: Une FONCTION PRINCIPALE DE SERVICE est souvent en interaction avec une série de TACHES
Note 4 à l'article: La Figure 1 illustre les relation entre les types d'utilisation.
조직 책임
참고 1 기사: Il convient de ne pas conpondre EMPLOI PREVU et UTILIZATION NORMALE. Si les deux expression intègrent le concept de l'utilisation telle
qu'elle est prévue par le FABRICANT, L'EMPLOI PREVU se concentre sur le but médical tandis que L'UTILISATION NORMALE ne se limite pas au but
médical mais englobe aussi la maintenance, 르 교통 등..
FONCTION PRINCIPALE DE 서비스
pouvant être divisées en une série d'interactions avec l'UTILISATEUR.
참고 1 기사: Un PATIENT peut être un UTILISATEUR.
참고 3 기사: 특정 autorités compétentes 면제 d'instructions d'utilisation les DISPOSITIFS MEDICAUX
참고 1 기사: L'entité responsable peut être par exemple un hôpital, un clinicien à titre individuel ou une personne sans compétence médicale. Dans les
applications utilisées à domicile, le PATIENT, l'UTILISATEUR et l'ORGANISME RESPONSABLE peuvent être une seule et même personne.
d'utiliser de façon efficace le DISPOSITIF MEDICAL afin d'atteindre son objectif médical prévu. Dans l'IEC 60601‑1, le terme utilisé est 'performance
essentielle'.
참고 2 기사: Les domaines de l'enseignement et de la formation sont inclus dans "utilisation".
qui peuvent être utilisés en toute sécurité sans 지침 d'utilisation.
디스포지티프메디컬
인내심 있는
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
3.12
*
être vivant (personne) soumis à une PROCEDURE de nature médicale, chirurgicale ou dentaire
[출처: IEC 60601‑1:2005, 3.71, modifiée – Les notes 2, 3 et 4 à l'article ont été ajoutées, et dans la définition ' OPERATEUR'
a été remplacé par 'UTILISATEUR' et la partie après "instructions d '활용'은 été ajoutée입니다.]
enité responsable de l'utilisation et de la maintenance d'un DISPOSITIF MEDICAL ou d'une combinaison de DISPOSITIFS
MEDICAUX
3.10
fonction qui implique une interaction avec l'UTILISATEUR, qui est liée à la SECURITE du
[출처: IEC 60601‑1:2005+AMD1:2012 CSV, 3.76, modifiée – La partie 'ou animal' a été supprimée de la définition et "
UTILISATEUR" a remplacé "opérateur" dans la note à l'article.]
*
onconnemen, y comprs ors es vrcaons proques e es rgages as par un
3.11
UTILISATEUR, ainsi que dans l'état en attente, selon les instructions d'utilisation ou conformément à la pratique
généralement acceptée pour les DISPOSITIFS MEDICAUX fournis sans instructions d'utilisation
Machine Translated by Google

3.14
3.15
*
3.18
*
une ou plusieurs interaction de l'UTILISATEUR avec un DISPOSITIF MEDICAL afin d'obtenir un resultat souhaité
3.16
3.17
* 유용성 적성
caractéristique de l'INTERFACE UTILISATEUR qui facilite l'utilisation et donc établit l'EFFICACITE, le RENDEMENT et la 만족 de l'UTILISATEUR dans
l'ENVIRONNEMENT D'UTILISATION prévu
UOUUP
application des connaissances Concernant le comportement, les capacités, les limits des personnes et d'autres caractéristiques de la conception des
DISPOSITIFS MEDICAUX (y compris les logiciels), des systèmes et des TACHES pour obtenir une APTITUDE A L'UTILISATION adéquate
prévus dans un ENVIRONNEMENT D License'dUTILISATION
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
타케
D' INGENIERI DE L'APTITUDE A L'UTILISATION de la présente norme n'est disponible
INGENIERIE DE L'APTITUDE A L'UTILISATION
D'INGENIERIE DE L'APTITUDE A L'UTILISATION
참고 1 à l' 기사; L'abréviation «UOUP» est dérivée du terme anglais développé 통신원 «알 수 없는 출처의 사용자 인터페이스».
INGENIERIE DES FACTEURS HUMAINS
3.19
ESSAI D'APTITUDE 활용
INTERFACE UTILISATEUR ou partie d'une INTERFACE UTILISATEUR d'un DISPOSITIF MEDICAL
Méthode d'exploration ou d'evaluation d'une INTERFACE UTILISATEUR avec les UTILISATEURS
인터페이스 UTILISATEUR D'ORIGINE INCONNUE
Précédemment mis au point pour lequel aucun ENREGISTREMENT approprié du PROCESSUS
DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION
앙상블 데 ENREGISTREMENTS et autres 문서 qui sont générés par le PROCESSUS
상업적 사용 또는 복제 금지
to TÜV Media Gprévu spécifié mbH/TÜV Rheinland Group
참고 1 à l'article: Obtenir une APTITUDE A L'UTILISATION adéquate peut avoir pour resultat un RISQUE 수용 가능한 relatif à l'utilisation.
참고 1 기사: Il convient qu'une description de TACHE comprenne l'allocation des activités et des étapes de fonctionnement entre l'UTILISATEUR et le DISPOSITIF MEDICAL.
참고 1 기사: Tous les aspect de l'APTITUDE A L'UTILISATION, y compris l'EFFICACITE, le RENDEMENT et la 만족 de l'UTILISATEUR, peuvent Augmenter ou diminuer la SECURITE.
유틸리티.
참고 2 기사: Il convient de ne pas décrire les TACHES seulement en termes de fonctions ou de caractéristiques assurées par le DISPOSITIF MEDICAL.
Machine Translated by Google

참고 1 기사: L'indication médicale prévue, la population de PATIENTS, la partie du corps ou le type de tissu en interaction, le PROFIL D'UTILISATEUR,
l'ENVIRONNEMENT D'UTILISATION, le principe de fonctionnement sont des éléments SPECIFICATION D'UTILISATION 의 특징 .
참고 4 기사: Une réponse physiologique inattendue du PATIENT n'est pas considérée en elle‑même comme une ERREUR D'UTILISATION.
참고 2 기사: Des ERREURS D'UTILISATION peuvent résulter d'une inadéquation entre les caractéristiques de l'UTILISATEUR, de l'INTERFACE
UTILISATEUR, de la TACHE ou de l'ENVIRONNEMENT D'UTILISATION.
참고 3 기사: La SPECIFICATION D'UTILISATION constitue une donnée d'entrée pour determiner l'EMPLOI PREVU
참고 5 기사: Le mauvais fonctionnement d'un DISPOSITIF MEDICAL qui aboutit à un resultat inattendu n'est pas considéré comme une ERREUR
D'UTILISATION.
참고 1 기사: Une ERREUR D'UTILISATION comprend l'incapacité de l'UTILISATEUR à effectuer une TACHE.
*
sous‑ensemble d'UTILISATEURS prévus, différenciés des autres UTILISATEURS prévus par des facteurssensitives
d'influencer l'APTITUDE A L'UTILISATION, tels que l'âge, la culture, Licensed to TÜV Media GmbH/TÜV Rheinland Group
3.22
3.23
l'expertise ou le type d'interaction avec un leurs interaction avec le DISPOSITIF MEDICAL ILNAS eShop 2020
07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
*
3.24
*
séquence spécifique des TACHES, effectuée par un UTILISATEUR spécifique dans un
상업적 사용 또는 복제 금지
사양 D' 적용
참고 6 à l'article: La 그림 1 illustre les relation entre les types d'utilisation.
유틸리티
resumé des caractéristiques Importantes 친척 au contexte d'utilisation du DISPOSITIF
Personne en interaction, c'est‑à‑dire exploitant ou manipulant, avec le DISPOSITIF MEDICAL
사양 활용도
ENVIRONNEMENT D'UTILISATION spécifique, et toute réponse du DISPOSITIF MEDICAL en resultant
3.25 그
룹 D'UTILISATEURS

참고 3 기사: Les UTILISATEURS peuvent savoir ou non qu'une ERREUR D'UTILISATION s'est produite.
de l'ISO 14971:20072019.
시나리오 활용도
MEDICAL, qui aboutit à un resultat différent du resultat prévu par le FABRICANT ou Attendu par l'UTILISATEUR
의료
참고 1 기사: Il peut y avoir plus d'un UTILISATEUR pour un même DISPOSITIF MEDICAL.
참고 2 기사: Le résumé de la SPECIFICATION D'UTILISATION du DISPOSITIF MEDICAL est appelé "déclaration d'emploi prévu" par surees autorités
compétentes.
참고 2 기사: Les UTILISATEURS communs sont les cliniciens, les PATIENTS, les agents de nettoyage et le staff de maintenance et d'entretien.
Machine Translated by Google

4.1.1
prévu, ainsi que toute caractéristique particulière, telle que les aptitudes professionnelles, les exigences de travail et
les conditions de travail ainsi que des caractéristiques, telles que les connaissances, les compétences et les aptitudes,
qui peuvent avoir une impact sur les décisions de conception
수송;
– 르
– 르 *
– 기능;
– 설치;
– 유지 보수 및 수리; et TÜV Media GmbH/TÜV Rheinland Group에 라이선스 부여
*
4.1 일반 긴급 상황
3.28
*
*
재고;
참고 1 기사: Une EVALUATION DE L'INTERFACE UTILISATEUR peut utiliser une des techniques suivantes ou plusieurs, notamment les ESSAIS
D'APTITUDE A L'UTILISATION, les revues d'experts, les analyzes heuristiques, les audits de conception ou les 인지를 수정합니다.
참고 3 기사: L'EVALUATION DE L'INTERFACE UTILISATEUR fait partie des activités de vérification et de validation de l'ensemble de la conception du
DISPOSITIF MEDICAL (il s'agit de l'EVALUATION SOMMATIVE).
참고 2 기사: L'EVALUATION DE L'INTERFACE UTILISATEUR est souvent effectuée de façon itérative tout au long du PROCESSUS de conception et de
devloppement(il s'agit de l'EVALUATION FORMATIVE).
4원칙
상업적 사용 또는 복제 금지
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
오에
3.27
인터페이스 유틸리티 에 대한 평가
ensemble de specifications qui décrivent de façon Exhaustive et Prospective l'INTERFACE
PROCESSUS D'INGENIERIE DE L'APTITUDE A 활용
PROCESSUS au cours duquel le FABRICANT explore ou évalue les interaction de l'UTILISATEUR
avec l'INTERFACE 유틸리티
UTILISATEUR d'un DISPOSITIF MEDICAL
arce: our es esons ea prsene norme, un sysme e DISPOSITIFS MEDICAUX peu re considéré comme une seule INTERFACE UTILISATEUR.
3.29
프로필 드 루틸리자퇴르
synthèse des caractères mentaux, Physiques et Démographiques d'un GROUPE D'UTILISATEURS
Le FABRICANT doit établir, documenter, mettre en œuvre et maintenir un PROCESSUS D'INGENIERIE DE L'APTITUDE A
L'UTILISATION, tel que défini à l'Article 5, afin d'assurer la SECURITE du PATIENT, de l'UTILISATEUR et des autres personnes.
Le PROCESSUS doit aborder les interaction de l'UTILISATEUR avec le DISPOSITIF MEDICAL, conformément à la DOCUMENTATION
D'ACCOMPAGNEMENT, incluant, sans toutefois s'y limiter:
SPECIFICATION DE L'INTERFACE UTILISATEUR
Machine Translated by Google

유틸리티.
Si, selon les priorityés de 4.1.2, les informations limits à la SECURITE sont utilisées comme une mesure de MAITRISE DU RISQUE, le FABRICANT doit
soumettre ces informations au PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION, afin de determiner si 레 정보
참고 Les informations limits à la SECURITE peuvent aussi être exigées par les normes de produit et les autres
par les UTILISATEURS des PROFILS D'UTILISATEURS prévus dans le contexte de l'ENVIRONNEMENT D'UTILISATION prévu.
비고 1 La Relation entre la perception, la cognition et l'action de l'UTILISATEUR est illustrée à la Figure A.1.
비고 2 SECURITE는 IEC 62366‑2에 따르지 않는 관련 정보의 예를 들었습니다.
소스.
La conformité est vérifiée par examen du DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION.
MAITRISE DU RISQUE 관련 la conception de l'INTERFACE UTILISATEUR
4.1.3 L'APTITUDE A L'UTILISATION 관련 정보 친척 à la SECURITE
상업적 사용 또는 복제 금지
Les activités décrites à l'Article 5, telles qu'illustrées à la Figure A.4 A.5, sont décrites dans un ordre logique, mais elles peuvent être
effectuées en mode itératif ou dans un ordre flexible selon ce qui est approprié.
Pour réduire le RISQUE lié à l'utilisation, le FABRICANT doit utiliser une des options suivantes ou plusieurs, dans l'ordre de priorité indiqué
(comme requis au 6.2 de l'ISO 14971:2007 exigé par l'ISO 14971:2019, 7.1 ):
La conformité aux exigences du présent paragraphe est considérée exister lorsque les exigences de la présente Norme internationale sont
remplies.
– 지각할 수 있는 것, – 이해할 수 있
는 것, et
a) la SECURITE inhérente par conception la conception et la fabrication intrinsèquement sûres; b) les mesures de protection dans le
DISPOSITIF MEDICAL lui‑même ou au sein du PROCESSUS
4.1.2 *
탈조작; 등
Une description des interrelations entre le PROCESSUS de GESTION DES RISQUES de l'ISO 14971:20072019 et le PROCESSUS d'INGENIERIE
DE L'APTITUDE A L'UTILISATION décrit dans la présente norme est disponible en Figure A.4 A.5.
c) les 정보 친척 à la SECURITE et, le cas échéant, à la formation des
– Aident à l'UTILISATION CORRECTE du DISPOSITIF MEDICAL
Une inattention délibérée de ces informations relative à la SECURITE de la part de TÜV Media GmbH/TÜV Rheinland Group에 라이선스 부여
l'UTILISATEUR est considérée comme un acte intentnel délibéré ou une omission ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 :
2020‑09‑23
Machine Translated by Google

ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
예 1. Dossier de conception des produits du FABRICANT.
D'INGENIERIE DE L'APTITUDE A L'UTILISATION peuvent varier selon:
Le FABRICANT doit préparer une SPECIFICATION D'UTILISATION.
예시 2 위험 서류 작성.
참고 1 Cela peut comprendre l'(les) état(s) ou la(les) maladie(s) à dépister, à surveiller, àtraiter, à diagnostiquer ou à prévenir.
a) la taille et la complexité de l'INTERFACE UTILISATEUR; b) LA GRAVITE du DOMMAGE
associé à l'utilisation du DISPOSITIF MEDICAL; c) l'étendue ou la complexité de la SPECIFICATION D'UTILISATION;
d) la présence de l'INTERFACE UTILISATEUR D'ORIGINE INCONNUE; et e) l'importance de la 수정
d'une INTERFACE UTILISATEUR de DISPOSITIF MEDICAL
참고 3 Le résumé de la SPECIFICATION D'UTILISATION DU DISPOSITIF MEDICAL est appelé "déclaration d'emploi prévu"
par surees autorités compétentes. TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
La conformité est vérifiée par examen du DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION.
4.3 Adaptation de l'effort d'INGENIERIE DE L'APTITUDE A L'UTILISATION
실존, soumise au PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION.
La conformité est vérifiée par examen du DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION.
참고 2 Cela peut comprendre la classe d'âge, la fourchette de poids, la santé ou l'état.
* Préparer la SPECIFICATION D'UTILISATION
5 * PROCESSUS D'INGENIERIE DE L'APTITUDE A 활용
기능의 원리.
est en 상호 작용;
La SPECIFICATION D'UTILISATION doit comprendre:
*
5.1
*
– la partie du corps ou le type de tissus visé(e), sur lequel l'appareil agit ou avec lequel il
–
Le niveau d'effort et le choix des méthodes et outils utilisés pour mener le PROCESSUS
*
–
– LA 인구 드 PATIENTS prevue;
–
partie d'autres 문서 및 서류.
l'indication medicale prevue;
le PROFIL DE L'UTILISATEUR prévu;
l'ENVIRONNEMENT D'UTILISATION prévu; 등
– *
Machine Translated by Google

* 식별자 les PHENOMENES DANGEREUX et SITUATIONS DANGEREUSES connus ou prévisibles
– les informations sur les PHENOMENES DANGEREUX et les SITUATIONS DANGEREUSES connus pour les INTERFACES
UTILISATEURS existantes de DISPOSITIFS MEDICAUX d'un type similaire, si disponibles; 등
Au cours de l'identification des PHENOMENES DANGEREUX et des SITUATIONS DANGEREUSES, les points suivants
doivent être pris en compte:
Le FABRICANT doit 식별자 les PHENOMENES DANGEREUX et SITUATIONS DANGEREUSES connus ou prévisibles, liés à
l'UTILISATION du DISPOSITIF MEDICAL, 민감한 d'affecter les 환자, les UTILISATEURS ou autres. Cette ID doit être
effectuée dans le cadre d'une ANALYZE DE RISQUE effectuée réalisée conformément au 4.3 de l'ISO 14971:2007 et au
premier alinéa de 4.4 de l'ISO 14971:2007 à l'ISO 14971:2019, 5.4.
5.3
참고 1 L'Annexe B contient des exemples de PENOMENES DANGEREUX et de SITUATIONS DANGEREUSES possibles relatifs à l'APTITUDE A
L'UTILISATION.
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
Sur la base des caractéristiques identifiées de l'INTERFACE UTILISATEUR et de la SPECIFICATION D'UTILISATION, le FABRICANT doit identifier les
ERREURS D'UTILISATIONsensitives de se produire et qui sont 친척 à l'INTERFACE UTILISATEUR. Cette identification peut être effectuée en
analysant les TACHES. [27][28][29]
참고 2 Au cours de l'identification des PHENOMENES DANGEREUX ou des SITUATIONS DANGEREUSES, des conditions d'UTILISATION ANORMALE
peuvent être identifiées.
비고 2 L'analyse des TACHES est décrite dans l'IEC 62366‑2.
—————————
Les résultats de cette identification des caractéristiques Concernant la SECURITE et les ERREURS D'UTILISATION potentielles doivent être
consignés dans le DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION.
La conformité est vérifiée par examen du DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION.
– les ERREURS D'UTILISATION 식별자(5.2 참조).
비고 1 L'ISO 14971:2007, C.2.29 à C.2.34 ISO/TR 24971:— 3, A.2.31 à A.2.37 fournit une liste des questions pouvant être utilisées pour identifier les
caractéristiques de l'INTERFACE UTILISATEUR sensitives d 'affecter la SECURITE. La liste des questions n'est pass 철저한.
Les résultats de cette identification des PHENOMENES DANGEREUX et des SITUATIONS DANGEREUSES doivent être consignés dans le DOSSIER
D'INGENIERIE DE L'APTITUDE A
유용성.
3 에뛰드. Stade au moment de la 확산: ISO/TR APUB 24971:2020.
– LA SPECIFICATION D'UTILISATION, y compris le(s) PROFIL(S) UTILISATEUR (voir 5.1);
Machine Translated by Google

* Sélection du SCENARIO D'UTILISATION RELATIF AU PHENOMENE DANGEREUX pour l'EVALUATION SOMMATIVE
Le FABRICANT doit sélectionner les SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE DANGEREUX à inclure dans l'EVALUATION SOMMATIVE.
비고 2 Des exemples de schémas de selection sont donnés à l'Annexe A, en 5.5 et dans l'IEC TR 62366‑2.
Le FABRICANT doit établir et maintenir une SPECIFICATION DE L'INTERFACE UTILISATEUR.
Un résumé du schéma de selection, la justification de son usage et les résultats de son application doivent être consignés dans le DOSSIER
D'INGENIERIE DE L'APTITUDE A L'UTILISATION.
La sélection du schéma utilisé pour choisir les SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE DANGEREUX peut dépendre également d'autres
circonstances spécifiques au DISPOSITIF MEDICAL et au FABRICANT.
La conformité est vérifiée par examen du DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION.
참고 1 La GRAVITE DU DOMMAGE est déterminée dans l'ISO 14971:2019, 5.5.
La conformité est vérifiée par examen du DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION.
* Établir la SPECIFICATION DE L'INTERFACE UTILISATEUR
– un sous‑ensemble des SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE DANGEREUX, sur la base de la GRAVITE du DOMMAGE potentiel et sur
d'autres circonstances spécifiques au DISPOSITIF MEDICAL et au FABRICANT.
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
– le un sous‑ensemble des SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE DANGEREUX, sur la base de la GRAVITE
du DOMMAGE potentielceptive d'être provoqué par l'ERREUR
5.6
– les ERREURS D'UTILISATION 은 DISPOSITIF MEDICAL 의 예측 가능한 협회를 계속합니다 (voir
5.2); 등
D'UTILISATION (필수 의료 개입의 예); 우
5.5
– les SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE DANGEREUX (voir 5.4).
Le FABRICANT doit 선택기 soit:
La SPECIFICATION DE L'INTERFACE UTILISATEUR doit prendre en compte:
La SPECIFICATION DE L'INTERFACE UTILISATEUR doit indiquer:
– tous les SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE DANGEREUX; 그래서
– la SPECIFICATION D'UTILISATION (voir 5.1);
Machine Translated by Google

TACHES de L'UTILISATEUR.
b) si les ESSAIS D'APTITUDE A L'UTILISATION sont utilisés,
Les PROFILS D'UTILISATEURS multiples peuvent être associés dans un GROUPE
D'UTILISATEURS pour les besoins d'un ESSAI D'APTITUDE A L'UTILISATION;
참고 2 Il s'agit des conditions spécifiques d'utilisationsensitive d'affecter les performance des
예 3 Les conditions d'utilisation peuvent comprendre les conditions spécifiques à l'emplacement, telles que l'éclairage, le bruit et les
niveaux d'activité.
예 5 Les conditions d'utilisation peuvent comprendre les conditions sociales, telles que les niveaux de stress et le travail en équipe.
예 1 Dans une EVALUATION FORMATIVE, le staff clinique du Employé par le FABRICANT est utilisé pour représenter un GROUPE
D'UTILISATEURS infirmiers.
예 4 Les conditions d'utilisation peuvent comprendre les conditions spécifiques au staff telles que l'utilisation du DISPOSITIF MEDICAL en
portant un équipement de protection individuelle(예: gants chirurgicaux et lunettes de sécurité).
de la SPECIFICATION D'UTILISATION;
예 2 Dans une EVALUATION SOMMATIVE, un groupe d'infirmièresers de soins intensifs en activité est utilisé pour représenter un PROFIL
GROUPE D'UTILISATEURS du milieu infirmier de soins intensifs.
La conformité est vérifiée par examen du DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION.
주 1 Des exemples de methodes d'EVALUATION FORMATIVE 및 d'EVALUATION SOMMATIVE sont indiqués dans l'IEC 62366‑2.
Le FABRICANT doit établir et maintenir un plan d'EVALUATION DE L'INTERFACE UTILISATEUR pour la SPECIFICATION DE L'INTERFACE UTILISATEUR.
* Établir le plan d'EVALUATION DE L'INTERFACE UTILISATEUR
상업적 사용 또는 복제 금지
Le plan d'EVALUATION DE L'INTERFACE UTILISATEUR doit
– spécifier si la formation spécifique au DISPOSITIF MEDICAL est assurée avant l'essai et la durée minimale entre la
formation et le début de l'essai.
5.7
– documenter l'implication des UTILISATEURS prévus représentatifs et des PROFILS D'UTILISATEUR 통신원 documenter
les GROUPES D'UTILISATEURS destinés à être inclus dans l'essai.
a) documenter l'objectif et identifier la méthode des EVALUATIONS FORMATIVES et des
– documenter l'environnement d'essai et les autres conditions d'utilisation, sur la base
5.7.1 제네랄리테스
평가 SOMMATIVES éventuellement planifiées;
Les méthodes d'EVALUATION DE L'INTERFACE UTILISATEUR peuvent être quants ou TÜV Media GmbH/TÜV Rheinland
Group에 라이선스 부여
질적. L'EVALUATION DE L'INTERFACE UTILISATEUR peut être réalisée dans différents ILNAS eShop 2020 07865 / Max. 네트워
킹 : 3 / 다운로드 : 2020‑09‑23
– specifier si la DOCUMENTATION D'ACCOMPAGNEMENT est fournie au cours de l'essai; 등
Machine Translated by Google

참고 2 L'EVALUATION SOMMATIVE des informations limits à la SECURITE est généralement effectuée avant de lancer l'EVALUATION SOMMATIVE
du reste de l'INTERFACE UTILISATEUR. Il s'agit généralement d'un ESSAI séparé D'APTITUDE A L'UTILISATION avec différents UTILISATEURS.
La conformité est vérifiée par examen du DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION.
PREUVES TANGIBLES;
평준화 DE L'EVALUATION FORMATIVE
e) * ESSAI D'APTITUDE A L'UTILISATION을 따르십시오.
c) à quel moment du PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION effectuer chacune
참고 1 L'EVALUATION SOMMATIVE des informations limits à la SECURITE peut exiger des methodes différentes de celles utilisées pour les
autrespartys de l'INTERFACE UTILISATEUR.
참고 3 Une EVALUATION SOMMATIVE peut comprendre une formation dans le cadre du protocole, le cas
– la représentativité des 참가자 à l'essai par rapport aux PROFILS D'UTILISATEURS
des EVALUATIONS DE L'INTERFACE UTILISATEUR.
– GROUPES D'UTILISATEURS 에서 참가자를 재편성하는 것에 대한 정당성
Pour chaque SCENARIO D'UTILISATION RELATIF AU PHENOMENE DANGEREUX selectionné (voir 5.5), le plan d'EVALUATION DE L'INTERFACE
UTILISATEUR pour l'EVALUATION SOMMATIVE doit spécifier:
참고 2 Le FABRICANT peut trouver utile de concentrer son attention et ses effort dès le début de l'EVALUATION FORMATIVE, car les information
ainsi obtenues représentent des données d'entrées précieuses pour le PROCESSUS de conception.
échéant, pour simuler une usage réaliste. Une attente appropriée peut être nécessaire entre la formation et le reste de l'EVALUATION
SOMMATIVE pour permettre une perte representative des connaissances acquises lors de la formation.
참고 1 Les objectifs d'une 평가 형식 peuvent comprendre le fait de déterminer dans quelle mesure les éléments de l'INTERFACE UTILISATEUR
sont reconnaissables, compréhensibles et utilisables par l'UTILISATEUR.
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
*
b) la partie de l'INTERFACE UTILISATEUR à 평가자; 등
dans le but de déterminer le nombre de 참가자 à l'essai; ILNAS eShop 2020
07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
5.7.3
d) * la disponibilité de la DOCUMENTATION D'ACCOMPAGNEMENT et la 대형 펜던트 l'EVALUATION SOMMATIVE; 등
프리뷰;
Le plan d'évaluation de l'INTERFACE UTILISATEUR pour l'EVALUATION FORMATIVE doittrater:
a) les méthodes d'évaluation utilisées;
* Planification de l'EVALUATION SOMMATIVE
5.7.2
b) la partie de l'INTERFACE UTILISATEUR à 평가자;
a) la méthode d'évaluation utilisée et une justification du fait que la méthode produit des
c) le cas échéant, les critères permettant de determiner si les information limits à la SECURITE sont perceptibles,
compréhensibles et aident à l'UTILISATION CORRECTE du DISPOSITIF MEDICAL (4.1.3);
Machine Translated by Google

5.8 * Effectuer la conception de l'INTERFACE UTILISATEUR, sa mise en œuvre et son
Si la formation au DISPOSITIF MEDICAL spécifique est requise pour l'utilisation en toute sécurité du DISPOSITIF
MEDICAL par l'UTILISATEUR prévu, le FABRICANT doit concevoir et mettre en œuvre une capacité de formation 펜던트
la DUREE DE VIE PREVUE du DISPOSITIF MEDICAL en effectuant au moins l'une des operation suivantes:
– fournir les는 nécessaires à la 대형을 지원합니다. – s'assurer que
les는 부적격자 형성에 필요한 필수품을 지원합니다. – 보증인 la disponibilité de la formation; ou –
assurer la disponibilité de la formation pour permettre à
l'ORGANISME RESPONSABLE de
l'EVALUATION FORMATIVE.
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지

참고 5 L'Article D.4 de l'ISO 14971:2007 donne des lignes directrices pour l'évaluation de l'adéquation des mesures de MAITRISE DU RISQUE.
Le FABRICANT doit concevoir et mettre en œuvre l'INTERFACE UTILISATEUR, y compris la DOCUMENTATION D'ACCOMPAGNEMENT si nécessaire et la
capacité de formation, si nécessaire, comme décrit dans la SPECIFICATION DE L'INTERFACE UTILISATEUR.
La conformité est vérifiée par examen du DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION.
이전 ses UTILISATEURS.
Le FABRICANT doit utiliser, selon ce qui est approprié, des méthodes et des techniques d'INGENIERIE DE L'APTITUDE A L'UTILISATION, y compris
l'EVALUATION FORMATIVE pour effectuer cette conception et cette mise en œuvre. Les résultats de l'EVALUATION FORMATIVE utilisée doivent être
consignés dans le DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION. Lorsque de nouvelles ERREURS D'UTILISATION, de nouveaux PHENOMENES
DANGEREUX, de nouvelles SITUATIONS DANGEREUSES ou de nouveaux SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE DANGEREUX sont
découverts au cours de cette étape, le FABRICANT doit répéter les éta pes de l'Article 5 en conséquence.
참고 2 La capacité de formation est destinée à permettre à l'ORGANISME RESPONSABLE d'assurer la formation de ses UTILISATEURS 펜던트 la
DUREE DE VIE PREVUE du DISPOSITIF MEDICAL.
참고 1 Le 6.6 de l'ISO 14971:2007 L'ISO 14971:2019, 7.5 exige que les modifications de conception resultant du PROCESSUS D'INGENIERIE DE
L'APTITUDE A L'UTILISATION soient revues afin de determiner si d'autres PHENOMENES DANGEREUX ou STUATIONS DANGEREUSES ont été
générés.
La conformité est vérifiée par examen du DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION, y compris la preuve de l'EVALUATION FORMATIVE, si
elle est effectuée, et l'existence d'une stratégie de formation, si exigée.
평가 형성
Machine Translated by Google

Le FABRICANT doit analyzer les données de l'EVALUATION SOMMATIVE et doit identifier toutes les ERREURS D'UTILISATION et les hardés
d'utilisation survenues. Si une ERREUR D'UTILISATION ou une hardé d'utilisation estceptive de conduire à une SITUATION DANGEREUSE, la cause
profonde d'une telle ERREUR D'UTILISATION ou hardé d'utilisation doit être determinée. Il convient de déterminer les는 profondes sur la base de
methodes incluant des observations sur les performance de l'UTILISATEUR et des commentaires subjectifs de l'UTILISATEUR를 유발합니다.
참고 1 Une hardé d'utilisation au cours de laquelle un UTILISATEUR est sur le point de commettre une ERREUR D'UTILISATION lors de la réalisation
d'une TACHE, mais se reprend à temps pour éviter de faire cette ERREUR D'UTILISATION est parfois appelée une “quasi‑erreur” (영어로 “close call”).
비고 23 L'ISO 14971:2007, 6.2 L'ISO 14971:2019, 7.1 et l'ISO/TR 24971:‑4, Annex C donne des lignes directrices sur la façon de
déterminer si une réduction supplémentaire du RISQUE de l'INTERFACE UTILISATEUR 는 가능하거나 불가능합니다.
1) si c'est le cas, le FABRICANT doit revenir au PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION de 5.6;
참고 34 Le 단락 6.6 de l'ISO 14971:2007 7.5 de l'ISO 14971:2019 exige que les modifications de conception resultant du PROCESSUS D'INGENIERIE DE
L'APTITUDE A L'UTILISATION soient revues afin de determiner si des PENOMENES DANGEREUX ou 위험 상황 non relatifs à l'INTERFACE UTILISATEUR
ont été générés.
ii) 식별자 les données du PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION
상황 위험 ou de nouveaux 시나리오 D'UTILISATION RELATIFS AU PHENOMENE
—————————
es onnes e EVALUATION SOMMATIVE 오븐 reanayses pour ener es conséquences potentielles de toutes les ERREURS D'UTILISATION ayant eu lieu.
Si les conséquences peuvent être liées à une SITUATION DANGEREUSE, la cause profonde de chaque ERREUR D'UTILISATION doit être déterminée.
Il convient de déterminer les는 profondes sur la base des observations des performance de l'UTILISATEUR et des commentaires subjectifs de
l'UTILISATEUR sur sa performance를 유발합니다.
참고 12 La MAITRISE DU RISQUE peut ne pas être liée à l'INTERFACE UTILISATEUR et représenter une solution possible à la réduction du
RISQUE lié à l'INTERFACE UTILISATEUR.
4 에뛰드. Stade au moment de la 확산: ISO/TR APUB 24971:2020.
i) documenter pourquoi l'amélioration n'est pas nécessaire ou n'est pas possible;
– si c'est le cas, le FABRICANT doit répéter les activités de l'Article 5 en conséquence; – si ce n'est pas le cas,
le FABRICANT doit determiner si de nouvelles améliorations de la conception de l'INTERFACE UTILISATEUR Concernant
la SECURITE sont nécessaires et possibles.
ISO 14971:2019, 7.3.
Si de nouvelles ERREURS D'UTILISATION, de nouveaux PHENOMENES DANGEREUX, 드 누벨
2) si ce n'est pas le cas, le FABRICANT doit:
nécessaires pour determiner le RISQUE RESIDUEL lié à l'utilisation; 등
iii) 평가자 le RISQUE RESIDUEL 준수 à 6.4 de l'ISO 14971:2007
DANGEREUX sont découverts au cours de cette analyze de données:
상업적 사용 또는 복제 금지
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
Machine Translated by Google

5.10 인터페이스 유틸리티 D'ORIGINE INCONNUE
La conformité est vérifiée par application de l'Annexe C.
L'evaluation de l'UOUP peut être effectuée selon l'Annexe C, aulieu des exigences de 5.1 à 5.9.
상업적 사용 또는 복제 금지
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
Machine Translated by Google

La présente Norme internationale은 le concept d'ERREUR D'UTILISATION을 활용합니다. Ce terme a été choisi de
préférence aux termes plus courants d'"erreur utilisateur" ou "erreur humaine", parce que les erreurs associées à
l'utilisation d'un DISPOSITIF MEDICAL ne se produisent pas toutes par mégarde ou négligence du fait de l 'UTILISATEUR
du DISPOSITIF MEDICAL. Il est bien plus courant que les ERREURS D'UTILISATION soient le resultat direct d'une
mauvaise conception de l'INTERFACE UTILISATEUR. [44]
lorsqu'il tente de se servir d'un DISPOSITIF MEDICAL conformément à ses instructions d'utilisation. Étant donné qu'une
ERREUR D'UTILISATION peut avoir lieu en UTILIZATION NORMALE, la présente norme introduit un nouveau concept et
terme, l'UTILISATION CORRECTE, pour décrire une status dans laquelle l'UTILISATEUR suit les instructions d'utilisation
sans commettre d' 활용 오류 . L'Annexe D donne des informations supplémentaires sur les types d'utilisation de
DISPOSITIF MEDICAL ainsi que des exemples.
Même si le PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION peut être utilisé pour identifier une UTILIZATION
ANORMALE, la présente Norme internationale n'exige pas que ce PROCESSUS soit utilisé pour évaluer ou réduire les
RISQUES associés à une UTILIZATION ANORMALE.
특정 개념 d'INTERFACES UTILISATEURS 기여자 à des ERREURS D'UTILISATION
Le domaine d'application de la présente Norme internationale s'applique lorsqu'un DISPOSITIF MEDICAL est utilisé
conformément aux instructions d'utilisation, c'est‑à‑dire en UTILIZATION NORMALE et en UTILIZATION CORRECTE.
L'UTILISATEUR peut commettre une ERREUR D'UTILISATION
A.2 긴급 상황과 기사 및 단락 세부 사항에 대한 정당성
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
상업적 사용 또는 복제 금지
La présente Norme internationale se concentre sur l'APTITUDE A L'UTILISATION Concernant la SECURITE de
l'INTERFACE UTILISATEUR d'un DISPOSITIF MEDICAL en development. L'"aptitude à l'utilisation" inclut en général des
attributs, tels que la 만족 de l' UTILISATEUR et l'esthétique du DISPOSITIF MEDICAL, qui ne sont pas directement relatifs
à la SECURITE d'un DISPOSITIF MEDICAL et ne sont donc pas pris en compte par la présente norme.
parce qu'elles utilisent des affichages ou des commandes qui ne sont pas intuitifs, contraires à l'intuition ou difficiles
à appréhender. Les conséquences de tels défauts de conception n'apparaissent souvent que lorsque l'UTILISATEUR
use le DISPOSITIF MEDICAL dans une status d'urgence ou stressante, lorsqu'il est Fatigué ou qu'il n'utilise que rarement
le DISPOSITIF MEDICAL.
아들 베오페멘. ne comprenson es uscaons e ces exgences es consre comme essentielle à leur application correcte. De
plus, avec l'évolution de la pratique clinique et de la technologie, il est admis qu'une justification facilite la révision du
present document, rendue nécessaire par ces développements.
기사 1 – 도메인 적용
Machine Translated by Google

– 단일 위반 예외(예시, utiliser le DISPOSITIF MEDICAL comme un
– une inattention délibérée de ces contre‑indications (c'est‑à‑dire ne pas tenir compte des informations limits à la
SECURITE qui signalent à l'UTILISATEUR l'erreur et le RISQUE associé, évalué selon 4.1.3, 5.7.2 외 5.7.3);
La définition de l'UTILISATION ANORMALE permet l'identification de ces utilisations, comme décrit à l'Article 1 de la
présente norme.
– 방해 행위를 해제합니다.
마르토);
– 무분별한 활용 (c'est‑à‑dire sans se préoccuper du PHENOMENE DANGEREUX, tel que des UTILISATEURS évaluant eux‑
mêmes les RISQUES et les bénéfices le BENEFICE
Dans le contexte d'un ESSAI D'APTITUDE A L'UTILISATION, il convient de considérer l'action ou l'inaction l'absence
d'action de l'UTILISATEUR, lors de l'utilisation d'un DISPOSITIF MEDICAL, comme une UTILIZATION ANORMALE si un
entretien postérieur à l'essai établit que l'UTILISATEUR
예 2 Ignorer la limite du résultat en ne prenant pas en compte le RISQUE/bénéfice BENEFICE et le RISQUE pour le PATIENT.
정의 3.5 – RENDEMENT
정의 3.1 – 사용률 이상
L'UTILISATION ANORMALE comprend les sous‑categories suivantes:
위험); 등
예 1 DISPOSITIF MEDICAL après retrait de ses dispositifs de protection의 활용자.
L'UTILISATION des DISPOSITIFS MEDICAUX 관련 la SECURITE. Le rapport technique d'accompagnement (IEC 62366‑2) est
détaillé et aborde plus de sujets. Il est centré non seulement sur l'APTITUDE A L'UTILISATION Concernant la SECURITE,
mais aussi sur la façon dont l'APTITUDE A L'UTILISATION est liée aux attributs, tels que la précision des TACHES, le degré
d'achèvement, le RENDEMENT et la 만족 de l'UTILISATEUR.
a compris l'utilisation appropriée et a pris, de façon consciente, la décision d'agir (ou de ne pas agir) différemment. Si
l'entretien postérieur à l'essai montre que l'UTILISATEUR n'avait pas 양심 de l'utilisation appropriée, il est probable que la
DOCUMENTATION D'ACCOMPAGNEMENT ou la formation n'est pas adaptée.
Les FABRICANTS peuvent choisir de mettre en œuvre un program d'INGENIERIE DE L'APTITUDE A L'UTILISATION centré
précisément sur la SECURITE ou plus largement sur la SECURITE et d'autres 속성, tels que ceux cités ci‑dessus. Le fait
d'aborder plus de sujets peut aussi être utile pour trader les prévisions spécifiques d'INGENIERIE DE L'APTITUDE A
L'UTILISATION, telles que la nécessité de Confirmer que les UTILISATEURS peuvent effectuer avec succès les TACHES non
liées à la SECURITE. Un FABRICANT peut aussi mettre en œuvre un program plus broade pour tirer des bénéfices avantages
commerciaux d'un DISPOSITIF MEDICAL qui peut être utilisé en toute sécurité et présente aussi une APTITUDE A
L'UTILISATION supérieure.
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
Machine Translated by Google

L'UTILISATION NORMALE est tout simplement ce que l'on Attend d'un UTILISATEUR dans des conditions normales
d'utilisation, ce qui comprend les actions qui sont soit correctes soit erronées mais non contraires aux intents de
conception du FABRICANT.
Il est fait une différence entre l'UTILISATION NORMALE et l'UTILISATION CORRECTE car une ERREUR D'UTILISATION
peut avoir lieu lorsque l'on tente de se servir d'un DISPOSITIF MEDICAL
– le réglage des valeurs de débit de gaz et de concentration des evaporateurs pour
FONCTIONS PRINCIPALES DE SERVICE directement liées à la SECURITE peuvent englober의 예:
conformément à ses 지침 d'utilisation.
사용자 파일 DISPOSITIF MEDICAL;
– le réglage des commandes UTILISATEUR 친척 à l'alarme;
L'UTILISATION NORMALE couvre toutes les actions prévisibles de l'UTILISATEUR lorsqu'il exploite un DISPOSITIF MEDICAL
conformément à l'EMPLOI PREVU par le FABRICANT pour ledit DISPOSITIF MEDICAL. Cela는 특정 용도 변칙을 제외합니다. 실제 사용 그
림 B.1.
Pour les besoins de la présente Norme internationale, une FONCTION PRINCIPALE DE SERVICE
정의 3.9 – 사용률 정상
est une fonction qui est directement liée à la SECURITE du DISPOSITIF MEDICAL.
Invasive sont exposés à des RISQUES d'infection et à une anesthésie au cours de ces PROCEDURES. Il est important pour la
SECURITE de réduire la durée pendant laquelle les organes vitaux sont exposés et la durée pendant laquelle le PATIENT est
sous anesthésie.
La definition donnée dans l'IEC 60601‑1 inclut les animaux. 조화 avec la définition de "DISPOSITIF MEDICAL" donnée dans l'ISO
13485, les animaux ont été retirés de la définition du terme "PATIENT"를 따릅니다.
마취;
C'est pourquoi il est nécessaire que les DISPOSITIFS MEDICAUX utilisés au cours d'une opération chirurgicale – les instruments
chirurgicaux – aient un RENDEMENT aussi adéquat que possible, afin de ne pas Augmenter les RISQUES Existants d'infection et
liés à l'anesthésie.
정의 3.11 – FONCTION PRINCIPALE DE SERVICE
– les composants d'un DISPOSITIF MEDICAL que l'UTILISATEUR est tenu d'assembler pour TÜV Media GmbH/TÜV Rheinland
Group에 라이선스 부여
.
Il existe des DISPOSITIFS MEDICAUX qui peuvent être utilisés en toute sécurité sans d'utilisation, par exemple des forceps ou
un scappel. Pour de tels DISPOSITIFS MEDICAUX, l'UTILISATION NORMALE est établie par l'usage, conformément à la pratique
généralement acceptée dans le domaine.
– le réglage des paramètres d'exposition aux rayonnements X(예시, kVp, mA);
정의 3.10 – 환자
환자 의 생존 기회 . De même, les PATIENTS soumis à une 수술 chirurgicale
– le réglage des paramètres de perfusion(예: debit);
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
Machine Translated by Google

특정 utilisent les termes "ingénierie des facteurs humains" et "ingénierie de l'aptitude à l'utilisation" de façon 상호 교환 가
능, alors que d'autres font la 구별. Ces derniers utilisent "ingénierie des facteurs humains"(parfois même simplement
"facteurs humains") pour parler du développement et de l'application des connaissances 친척 aux personnes et à la
conception de l' INTERFACE UTILISATEUR; ils utilisent "ingénierie de l'aptitude à l'utilisation" pour parler de l'EVALUATION
DE L'INTERFACE UTILISATEUR – principalement au moyen de l'établissement de critères d'acceptation et d'ESSAIS
D'APTITUDE A L'UTILISATION.
L'APTITUDE A L'UTILISATION est créée par les caractéristiques de l'INTERFACE UTILISATEUR qui facilitent l'UTILISATION,
c'est‑à‑dire qui aident l'UTILISATEUR à percevoir les informations fournies par l'INTERFACE UTILISATEUR, à comprendre
et à prendre des décisions sur la base de ces informations, et à interagir avec le DISPOSITIF MEDICAL pour atteindre des
objectifs spécifiés dans les ENVIRONNEMENTS D'UTILISATION prévus. Beaucoup de ces facteurs peuvent fluencer la
SECURITE는 비율이 다양합니다.
Quelle que soit la terminologie, une application efficace du PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION
(ou du même PROCESSUS appelé d'une autre façon) améliore l'APTITUDE A L'UTILISATION. Inversement, une application
inefficace du PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION, ou une faible INGENIERIE DE L'APTITUDE A
L'UTILISATION, peut réduire l'APTITUDE A L'UTILISATION. L'idée clé est que le bon sens et les bonnes intent lors de la
conception ne suffisent pas à obtenir l'APTITUDE A L'UTILISATION. L'APTITUDE A L'UTILISATION est plutôt le produit final
souhaitable que l'on obtient lorsque l'on applique l'INGENIERIE D'APTITUDE A L'UTILISATION du début à la fin du
PROCESSUS de conception du DISPOSITIF MEDICAL.
Pour les besoins de la présente norme, l'INGENIERIE D'APTITUDE A L'UTILISATION (UE – 사용성 공학) et l'INGENIERIE DES
FACTEURS HUMAINS (HFE – 인간 공학) considérées comme synonymes.
참고 Le degré de facilité de mémorisation des détails de fonctionnement d'un DISPOSITIF MEDICAL peut également être envisagé comme la
"mémorisabilité". [32] La mémorisabilité devient Importante lorsqu'un DISPOSITIF MEDICAL particulier ou une fonction particulière sont rarement
utilisés par l'UTILISATEUR.
l'evaluation des SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE DANGEREUX. Cependant, les TACHES à réaliser
dans un SCENARIO D'UTILISATION RELATIF AU PHENOMENE DANGEREUX peuvent être liées à une fonction identifiée
comme une FONCTION PRINCIPALE DE SERVICE.
정의 3.18 – DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION
정의 3.17 – APTITUDE A L'UTILISATION 또는 INGENIERIE DES FACTEURS HUMAINS
정의 3.16 – 적성 활용
Le temps nécessaire pour se familiariser avec le DISPOSITIF MEDICAL et son fonctionnement est appelé "facilité
d'apprentissage"(Tableau B.2 de l'ISO 9241‑11:1998) et peut Affecter la SECURITE. L'absence d'inconfort et une 태도 긍
정적인 vis‑à‑vis de l'utilisation du DISPOSITIF MEDICAL sont appelées "만족"(Définition 3.4 de l'ISO 9241‑11:1998).
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
상업적 사용 또는 복제 금지
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
Machine Translated by Google

ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
La Figure A.1 illustre deux Scénarios possibles où une ERREUR D'UTILISATION peut provoquer une SITUATION DANGEREUSE.
– SITUATION DANGEREUSE (B) provoquée par une action ou une 부재 d'action de l'UTILISATEUR (sur le PATIENT ou avec un DISPOSITIF MEDICAL
différent) sur la base des informations obtenues grâce au DISPOSITIF MEDICAL: L'ERREUR D'UTILISATION se produit dans l'ENVIRONNEMENT
D'UTILISATION, mais pas sur l'INTERFACE UTILISATEUR du DISPOSITIF MEDICAL, qui provoque une SITUATION DANGEREUSE (B).
UTILISATEUR 펜던트 que ce dernier interagit avec le DISPOSITIF MEDICAL. Les ERREURS D'UTILISATION peuvent souvent être une indication d'un
défaut de conception de l'INTERFACE UTILISATEUR qui affecte l'interaction d'un UTILISATEUR avec un DISPOSITIF MEDICAL. L'interaction entre
l'UTILISATEUR et un DISPOSITIF MEDICAL peut être modélisée comme une partie d'un SCENARIO D'UTILISATION, comme illustré à la 그림 A.1.

Lorsque l'UTILISATEUR interagit avec le DISPOSITIF MEDICAL, il perçoit des informations (par exemple, Lecture des informations sur un affichage),
les traite de façoncognition (par exemple, interprétation de la 강의 sur un affichage) et décide finalement d'effectuer une 조치(예: appuyer sur un
bouton sur l'INTERFACE UTILISATEUR). Le DISPOSITIF MEDICAL reçoit à son tour les données de l'UTILISATEUR, les traite et produit un resultat.
– SITUATION DANGEREUSE (A) provoquée par une réponse du DISPOSITIF MEDICAL: L'ERREUR D'UTILISATION constitue des données d'entrée
erronées fournies au DISPOSITIF MEDICAL, qui produit alors un resultat qui provoque directement une SITUATION DANGEREUSE (A).
Selon la définition de la présente norme, une ERREUR D'UTILISATION se produit lors de l'étape "action" de ce cycle d'interaction. Cela implique
que les erreurs qui se produisent à l'étape de la perception (par exemple, erreur de Lecture d'un affichage) ou de la cognition (par exemple, erreur
d'interprétation d'un numéro) ne sont pas considérées comme des ERREURS D' UTILISATION. Les erreurs de perception et de cognition sont plutôt
considérées comme des facteurs contributifs ou des cause d'ERREURS D'UTILISATION. Une ERREUR D'UTILISATION (une action erronée ou une 부
재 d'action) peut être provoquée par une erreur de 강의 ou d'interprétation du resultat fourni par le DISPOSITIF MEDICAL, mais l'ERREUR
D'UTILISATION ne se produit que dans le cas d'une action erronée ou d'une 부재 d'action.
예 1 L'UTILISATEUR se trompe en lisant l'affichage d'un système d'imagerie CT, confond la droite et la gauche et begin le traitement du
PATIENT du mauvais côté.
예 2 L'UTILISATEUR (et le PATIENT) se trompe(nt) en lisant l'affichage d'un instrument de mesure de la glycémie et en conclut que la glycémie
est trop élevée alors qu'elle est en fait trop basse. Aulieu de consommer du sucre, le PATIENT use un stylo injecteur d'insuline, ce qui le
plonge dans le coma.
Machine Translated by Google

사용 오류
IEC
사용 오류
의료
장치
위험한
상황
사용자
활용도 오류
위험한 상황
유틸리티
디스포지티프메디컬 의료 기기
사용 오류
상황 위험
인터페이스 유틸리티 사용자 인터페이스
사용자
그림 A.1 – TÜV Media GmbHUTILISATEUR /TÜV Rheinland ‑GDISPOSITIF MEDICAL 그룹 에 라이센스된 Modèle d'interaction
상업적 사용 또는 복제 금지
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
인식
처리
행동
입력
비
행동
인지 오
류
처리
결과
지각 오류
인식
전설
프랑세즈
전설
인지 오류
행동
산출
영국인
지각
또는 "지각"은 "지각" 또는 "지각의 부재"를 의미하고, "인지"는 "인지" 또는 "인지의 부재"를 의미하며, "액션"은 "액션" 또는 "액션의 부
재"를 의미합니다. Les encadrés de couleur plus claire 특파원 aux emplacements où peuvent se produire les erreurs.
특성
지각
Adapté de [36].
도네 당트레
인식 오류
인식
행동
A SITUATION DANGEREUSE provoquée par une Response du DISPOSITIF MEDICAL.
입력
인식 오류
정보는 DISPOSITIF MEDICAL 의 grâce au를 방해합니다 .
B SITUATION DANGEREUSE provoquée par une action ou unelessness d'action de l'UTILISATEUR sur le
PATIENT ou avec un DISPOSITIF MEDICAL différent sur la base des
사 용 자 인 터 페 이 스 Machine Translated by Google

정의 3.22 – 활용 시나리오 활용
relie les TACHES d'un UTILISATEUR et les fonctions d'un DISPOSITIF MEDICAL dans un SCENARIO D'UTILISATION RELATIF AU PHENOMENE
DANGEREUX. Une TACHE dans un SCENARIO D'UTILISATION
Un SCENARIO D'UTILISATION est une description d'une interaction entre l'UTILISATEUR et le DISPOSITIF MEDICAL, dans le but d'obtenir un specific
resultat dans des conditions d'utilisation spécifiques. Les SCENARIOS D'UTILISATION peuvent être écrits de nombreuses façons, de façon
rédactionnelle, comme de simples listes de TACHES UTILISATEUR, ou comme des étapes dans le cadre d'une TACHE. L'objectif d'un SCENARIO
D'UTILISATION est d'illustrer la façon dont les fonctions d'un DISPOSITIF MEDICAL sont utilisées par les UTILISATEURS lorsqu'ils essaient d'obtenir
un resultat. La Figure A.2 illustre de façon schématique comment un SCENARIO D'UTILISATION relie les TACHES d'un UTILISATEUR et les fonctions
d'un DISPOSITIF MEDICAL.
RELATIF AU PHENOMENE DANGEREUX, dans laquelle une ERREUR D'UTILISATION peut entraîner un DOMMAGE 중요, peut être envisagée comme
une 'tâche 비판' [48] [49].
예 1 L'UTILISATEUR administreaccidentellement une dose erronée dans un système de pompe à perfusion (ERREUR D'UTILISATION), par
conséquent la pompe à perfusion administre à son tour une surdose au PATIENT (resultat dangereux).
Le Tableau B.2 donne des exemples réalistes de SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE DANGEREUX.
Cependant, il est Important de comprendre qu'une ERREUR D'UTILISATION est soumise au PROCESSUS D'INGENIERIE DE L'APTITUDE A
L'UTILISATION si elle peut potentiellement provoquer une SITUATION DANGEREUSE.
Les SCENARIOS D'UTILISATION peuvent couvrir une large gamme de situation, y compris une UTILIZATION CORRECTE, les SCENARIOS
D'UTILISATION dans lesquels l'UTILISATEUR obtient avec succès un resultat souhaité, et une UTILIZATION NORMALE avec une ERREUR
D'UTILISATION, 레 시나리오 D 'UTILISATION, qui illustrent comment une ERREUR D'UTILISATION peut provoquer un resultat non souhaité. Lorsqu'un
SCENARIO D'UTILISATION provoque une SITUATION DANGEREUSE, le SCENARIO D'UTILISATION est appelé SCENARIO D'UTILISATION RELATIF AU
PHENOMENE DANGEREUX. La Figure A.3 illustre de façon schématique comment un SCENARIO D'UTILISATION
예 2 L'UTILISATEUR appuie sur un mauvais bouton (ERREUR D'UTILISATION), et un message s'affiche (résultat erroné), ce qui provoque une
SITUATION DANGEREUSE.
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
Machine Translated by Google

온도 시간
응답 참석자
도발
예상 결과
그림 A.2 – TACHES 및 기능과 시나리오 활용 의 관계
예상 응답
영국인
전설
와 상호 작용하다
~으로 이끌다
프랑세즈
의도한 결과
인터랙트 에이벡
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
의료 기기
IEC
사용자 인터페이스
의료 기기 디스포지티프메디컬
시나리오 사용 시나리오 활용도
사용자가 TASK를 수행합니다. L'UTILISATEUR effectue la TACHE
인터페이스 유틸리티
예상 응답
Machine Translated by Google

Ce terme est communément utilisé dans la profession de l'INGENIERIE DE L'APTITUDE A L'UTILISATION pour désigner tout humain qui peut manipuler,
exploiter ou interagir avec un DISPOSITIF MEDICAL. Pour toout DISPOSITIF MEDICAL, il peut y avoir des UTILISATEURS très divers, tels que: les
installateurs, les ingénieurs, les techniciens, les cliniciens, les PATIENTS, les soignants , les agents de nettoyage, les vendeurs, les commerciaux 등 Un
UTILISATEUR
인터랙트 에이벡
온도
~으로 이끌다
interagit de façon erronée avec
시간
interagit avec un DISPOSITIF MEDICAL par l'intermédiaire de son INTERFACE UTILISATEUR. Un UTILISATEUR est différent de l'entité appelée ORGANISME
RESPONSABLE. 레 UTILISATEURS
타케 3
영국인
La SPECIFICATION D'UTILISATION était connue sous le nom de "specification d'application" dans la version précédente de la présente norme. Voir
également les justifications de 5.1.
예상치 못한 응답
정의 3.24 – UTILISATEUR
프랑세즈
와 상호 작용하다
잘못 상호 작용
그림 A.3 ‑ TACHES의 관계, 기능 및 ERREURS D'UTILISATION 의 관계
dans un Scenario D'UTILISATION RELATIF AU PHENOMENE DANGEREUX
DISPOSITIFS MEDICAUX. D'autres normes ont utilisé le verbe "interagir" au lieu de "exploiter" ou ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
전설
정의 3.23 – 사양 활용
도발
TASK 3 에서 USE ERROR 발생
응답 부주의
peuvent être membres de l'ORGANISME RESPONSABLE.
상업적 사용 또는 복제 금지
IEC
의료 기기
L'UTILISATEUR effectue la TACHE
위험한 상황
사용자 인터페이스
L'UTILISATEUR commet une ERREUR D'UTILISATION en effectuant la
인터페이스 유틸리티
위험 관련 사용 시나리오 시나리오 활용 관계 일반 현상 DANGEREUX
사용자가 TASK를 수행합니다.
디스포지티프메디컬 의료 기기
상황 위험
Pour les besoins de la présente Norme internationale, il est nécessaire de disposer d'un terme et d'une définition qui
englobent toutes les personnes qui exploitent ou manipulent des TÜV Media GmbH/TÜV Rheinland Group에 라이선스 부여
예상치 못한
응답
Machine Translated by Google

La SPECIFICATION DE L'INTERFACE UTILISATEUR est un ensemble d'exigences de conception qui sont spécifiques au
DISPOSITIF MEDICAL et décrivent les caractéristiques techniques de son INTERFACE UTILISATEUR. La SPECIFICATION
DE L'INTERFACE UTILISATEUR, en particulier, comprend les exigences de conception pour ces éléments de l'INTERFACE
UTILISATEUR qui sont liés à l'utilisation en toute sécurité, y compris ceux qui servent à la MAITRISE DU RISQUE. Il
convient que la SPECIFICATION DE L'INTERFACE UTILISATEUR soit suffisamment détaillée et soit rédigée de façon à
permettre aux ingénieurs en matériel et en logiciel de mettre en application l'INTERFACE UTILISATEUR de façon
cohérente avec les principes de contrôle de la conception.
Définition 3.28 – SPECIFICATION DE L'INTERFACE UTILISATEUR
– les signaux sonores, vibratoires, tactiles et visuels permettant d'informer les UTILISATEURS; – 라 정찰 음성;
– les connexions de câbles et de tuyaux;
– le clavier et la souris; 등
– 레 액세서리;
– les boutons‑poussoirs;
L'INTERFACE UTILISATEUR englobe tous les moyens d'interaction entre le DISPOSITIF MEDICAL et l'UTILISATEUR, y
compris les interface matérielles et logicielles. Ces moyens comprennent les exemples suivants, sans toutefois s'y limiter:
– les éléments qui exigent une manuelle 조작;
– les écrans 촉각;
Les UTILISATEURS peuvent interagir avec un DISPOSITIF MEDICAL dans un cadre clinique (par exemple le Bureau d'un
médecin, une 상담 externe dans une clinique, un hôpital, une ambulance ou un laboratoire) 또는 non clinique (par exemple,
à domicile, au Bureau) ou à l'extérieur).
– les 차원은 qui impactent chaque exigence;
정의 3.26 – 인터페이스 유틸리티
– les marquages et la DOCUMENTATION D'ACCOMPAGNEMENT; – les affichages
vidéo;
mecns, es nrmers, es eccenns, es rapues e es personnes sans compence médicale (par exemple, les PATIENTS et les
soignants) sont parfois appelés opérateurs.
– la force requise pour déplacer le poids;
– les commandes haptiques.
– les poignées;
– la hauteur de la surface de travail;
D'autres UTILISATEURS peuvent comprendre les assembleurs, les installateurs, les transporteurs, les responsables de la
maintenance.
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
Machine Translated by Google

Dans la précédente version de la présente norme, la specification d'APTITUDE A L'UTILISATION
comprenait ces données et la SPECIFICATION DE L'INTERFACE UTILISATEUR faisait partie de la SPECIFICATION
D'APTITUDE A L'UTILISATION. Cette dernière contenait les exigences 친척 à l'INTERFACE UTILISATEUR pouvant être
soumise aux essais, ainsi que celles 친척 aux SCENARIOS D'UTILISATION. La présente Norme considère ces deux
composants conceptuels comme deux éléments séparés: la SPECIFICATION DE L'INTERFACE UTILISATEUR (5.6) et les
SCENARIOS D'UTILISATION, l'accent étant mis sur ceux relatifs aux SITUATIONS DANGEREUSES (5.4).
De même, les ERREURS D'UTILISATION dues à un positionnement inadapté d'un DISPOSITIF MEDICAL en cours de
stockage peuvent entraîner des détériorations. Par example, une conception peut conduire un UTILISATEUR à ranger
un DISPOSITIF MEDICAL d'une manière qui entraîne des détériorations. Les ERREURS D'UTILISATION induites par la
conception peuvent également conduire un UTILISATEUR à entreposer un DISPOSITIF MEDICAL dans un état inapproprié,
par exemple en laissant une porte ouverte ou en laissant un DISPOSITIF MEDICAL à l'envers alors qu'il est en cours de
stockage , ce qui donne aussilieu à une detérioration.
le PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION pour fournir les données d'entrée de conception
nécessaires à l'équipe d'ingénierie qui met en œuvre le DISPOSITIF MEDICAL.
Au cours du transport, les ERREURS D'UTILISATION induites par la conception peuvent entraîner des détériorations
d'un DISPOSITIF MEDICAL, par exemple en utilisant de manière inappropriée les poignées de transport lorsqu'il est
transporté. Un autre example d'ERREUR D'UTILISATION
단락 4.1.1 – 프로세스 D'INGENIERIE DE L'APTITUDE A L'UTILISATION
Cependant, lors de l'utilisation d'une methodologie de conception itérative, il peut être nécessaire de mettre à jour et
d'affiner la SPECIFICATION DE L'INTERFACE UTILISATEUR, lorsque de nouveaux aperçus de l'INTERFACE UTILISATEUR
Prospective sont acquis grâce aux EVALUATIONS 조형물. Une fois terminée, la SPECIFICATION DE L'INTERFACE
UTILISATEUR
(수송)
induite par la conception est l'emballage du DISPOSITIF MEDICAL dans une position inadaptée avant le transport, qui
entraîne des détériorations en cours de transfert.
contient un ensemble exhaustif de specifications de conception décrivant les caractéristiques techniques de
l'INTERFACE UTILISATEUR finale.
(재고)
단락 4.1.2 – MAITRISE DU RISQUE 관련 la conception de l'INTERFACE UTILISATEUR
Si c'est possible, il convient de concevoir le DISPOSITIF MEDICAL de sorte qu'il soit intrinsèquement sûr. Si cela n'est
pas possible, les mesures de protection, telles que les barrières ou les informations envoyées de façon active à
l'UTILISATEUR, sont appropriées. Les informations families à la SECURITE, telles qu'un avertissement écrit ou une
contre‑indication, 구성 요소 la dernière mesure de protection préférentielle. Il convient que le FABRICANT
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
Machine Translated by Google

L'objectif du PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION, tel que décrit dans la présente norme, est d'assurer
la SECURITE du PATIENT, de l'UTILISATEUR et de toute autre personne ayant un lien avec l'APTITUDE 유용성 . Pour atteindre
cet objectif, le PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION réduit les RISQUES provoqués par les problèmes
d'APTITUDE A L'UTILISATION associés à une UTILIZATION CORRECTE et à des ERREURS D'UTILISATION, c'est‑à ‑ 사용률이 매
우 정상입니다. Le succès de ce processus est démontré en évaluant l'APTITUDE A L'UTILISATION de l'INTERFACE UTILISATEUR,
au vu de critères d'acceptation établis dans la SPECIFICATION DE L'INTERFACE UTILISATEUR. Par conséquent, pour la
détermination de ces critères d'acceptation, le FABRICANT tient compte des facteurs (par exemple, l'état de la technologie,
l'expérience acquise avec des DISPOSITIFS MEDICAUX
En appliquant un PROCESSUS DE GESTION DES RISQUES détaillé à l'INTERFACE UTILISATEUR, l'estimation du RISQUE pour
chaque ERREUR D'UTILISATION peut être problématique, en particulier dans la mesure où aucune technique validée n'est
connue pour prédire à l'avance la probabilité d'une personne commettant une ERREUR D'UTILISATION. Cependant, la
présente norme internationale fournit un PROCESSUS pouvant être utilisé par un FABRICANT pour analyzer, specifier,
concevoir et évaluer l'APTITUDE A L'UTILISATION d'un DISPOSITIF MEDICAL. La Mise en œuvre de ce PROCESSUS permet au
FABRICANT de treter de l'imprévisibilité d'un UTILISATEUR et de réduire les ERREURS D'UTILISATION. Ce PROCESSUS aide
le FABRICANT à accomplir ces objectifs comme suit:
조항 5 – 프로세스 D'INGENIERIE DE L'APTITUDE A 활용
similaires, des rapports de surveillance POSTPRODUCTION) nécessaires pour établir qu'au moment où ces critères sont
satisfaits, les RISQUES RESIDUELS liés à l'APTITUDE A L'UTILISATION
Les ENREGISTREMENTS et les autres 문서는 le DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION peuvent faire partie
d'autres 문서 및 문서 exigés, par exemple, le DOSSIER DE GESTION DES RISQUES의 구성 요소입니다. Le DOSSIER D'INGENIERIE
DE L'APTITUDE A L'UTILISATION n'a pas besoin de contenir physiquement tous les ENREGISTREMENTS et les autres 문서;
cependant, il convient qu'il contienne au moins des références ou des liens vers toute la documentation requise.
– l'ANALYSE DE RISQUE;
sont maîtrisés et maintenus à des niveaux 허용. Le FABRICANT peut appliquer les critères d'acceptation determinés
conformément à 3.4 d) de l'ISO 14971:2007.
– MAITRISE DU RISQUE; 등
– les 정보 친척 à la 생산 및 à la POST PRODUCTION.
– l'EVALUATION DU RISQUE;
Un PROCESSUS DE GESTION DES RISQUES détaillé, tel que celui défini dans l'ISO 14971, nécessite qu'un FABRICANT
établisse, documente et maintienne un PROCESSUS pour identifier les PHENOMENES DANGEREUX et SITUATIONS
DANGEREUSES associés à un DISPOSITIF MEDICAL, en estimant et 평가 파일 RISQUES associés, en contrôlant ces
RISQUES, et en surveillant l'EFFICACITE des contrôles tout au long du CYCLE DE VIE. Un PROCESSUS de ce type
comprend les éléments suivants:
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
Machine Translated by Google

Lorsque le FABRICANT identifie les caractéristiques liées à la SECURITE du DISPOSITIF MEDICAL, conformément aux
exigences de 4.2 de l'ISO 14971:2007, le PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION peut fournir les
détails nécessaires (5.2) à la réalisation de cette étape pour l'INTERFACE UTILISATEUR du DISPOSITIF MEDICAL.
De plus, lorsque le FABRICANT dresse une liste des PHENOMENES DANGEREUX et SITUATIONS DANGEREUSES connus
ou prévisibles associés au DISPOSITIF MEDICAL, conformément aux exigences de 4.3 de l'ISO 14971:2007, le PROCESSUS
D'INGENIERIE DE L'APTITUDE A L'UTILISATION 포 니트 une liste d'éléments à prendre en consideration (5.3) afin
d'accomplir cette étape pour l'INTERFACE UTILISATEUR du DISPOSITIF MEDICAL.
Le PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION nécessite que tous les SCENARIOS D'UTILISATION
RELATIFS AU PHENOMENE DANGEREUX connus ou prévisibles (5.4) soient traités avant la sélection de ces SCENARIOS
D'UTILISATION RELATIFS AU PHENOMENE DANGEREUX (5.5), qui sont ensuite utilisés dans la préparation du plan
d'EVALUATION DE L'INTERFACE UTILISATEUR.
L'UTILISATION de la présente norme. La GESTION DES RISQUES est un PROCESSUS de Prize de décision pour
déterminer le RISQUE 수용 가능, tandis que l'INGENIERIE DE L'APTITUDE A L'UTILISATION est un PROCESSUS de
conception et de developpement pour l'INTERFACE UTILISATEUR permettant de réduire la possibilité d' ERREURS
D'UTILISATION pouvant créer des RISQUES associés à l'APTITUDE A L'UTILISATION.
L'EVALUATION FORMATIVE et l'EVALUATION SOMMATIVE de l'INTERFACE UTILISATEUR mise en œuvre sont planifiées
dans le plan d'EVALUATION DE L'INTERFACE UTILISATEUR (5.7). L'EVALUATION FORMATIVE est effectuée au cours de

la conception et de la mise en œuvre de l'INTERFACE UTILISATEUR (5.8) pour explorer l'INTERFACE UTILISATEUR,
identifier la nécessité d'amélioration ou Confirmer l'adéquation de l'INTERFACE UTILISATEUR.
identifiées soient estimés(4.4 de l'ISO 14971:2007) 및 평가(Article 5 de l'ISO 14971:2007). Si un RISQUE n'est pas Acceptable d'après
le critère d'acceptabilité des RISQUES du FABRICANT, il est nécessaire que le FABRICANT identifie la ou les mesures de MAITRISE
DU RISQUE appropriées pour réduire le ou les RISQUES à un niveau 허용 가능(6.2 de ISO 14971:2007). Il est ensuite nécessaire que
le FABRICANT mette en œuvre les mesures de MAITRISE DU RISQUE identifiées et qu'il vérifie qu'elles sont efficaces pour réduire le
RISQUE à un niveau Acceptable(6.3 de l'ISO 14971:2007).
Dans la présente norme, les options de MAITRISE DU RISQUE limits à l'utilisation sont identifiées lors de l'élaboration de la
SPECIFICATION DE L'INTERFACE UTILISATEUR avec des exigences pouvant être soumises aux essais (5.6).
L'interface utilisateur mise en œuvre est soumise à l'EVALUATION SOMMATIVE par rapport aux exigences pouvant être soumises
aux essais dans le plan d'EVALUATION DE L'INTERFACE UTILISATEUR. Ces étapes atteignent les mêmes objectifs que ceux donnés
de 4.4 à 6.3 de l'ISO 14971:2007.
이자형
L'ISO 14971 exige que les RISQUES associés à chacune des 상황 위험
에에
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
Machine Translated by Google

TÜV Media GmbH/TÜV Rheinland Group ILNAS eShop
2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23 상업적 사용 또는 복제
금지
Machine Translated by Google

TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
A, B, C, D, E는 PROCESSUS의 흐름에 따라 달라지는 정보를 나타냅니다 . Les lignes pleines épaisses(B, D et E)는 le flux d'informations exigé par la présente
norme를 대표합니다. Il convient d'interpréter les nouveaux problèmes identifiés de la façon suivante: les nouveaux PHENOMENES DANGEREUX, les
nouvelles SITUATIONS DANGEREUSES ou les nouveaux SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE DANGEREUX découverts ou mis en
œuvre montrent que la MAITRISE DU RISQUE est inefficace.
Machine Translated by Google

l'EVALUATION SOMMATIVE
Identifier et décrire les SCENARIOS D'UTILISATION
RELATIFS AU PHENOMENE DANGEREUX
Établir la SPECIFICATION DE L'INTERFACE
시나리오 사용
상황 위험
유용성 엔지니어링 IEC 62366‑1(설계 및 개발 프로세스)
유틸리티
직원 이전
시나리오
UTILISATEUR liées à la SECURITE
SPECIFICATION D'UTILISATION 준비
사용 목적
INGENIERIE DE L'APTITUDE A L'UTILISATION
안전
위험한 상황
시나리오 활용도
상업적 사용 또는 복제 금지
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
위험 관리 ISO 14971
식별자 les PHENOMENES DANGEREUX et les séquences
d'événements provoquant des
위험 예측
위험 관리 식별, 구현 및 검증
(PROCESSUS de conception et de development)
Recherche UTILISATEUR
TACHES 분석
세부 사양
프로토타이핑
(PROCESSUS 결정)
위험한 상황 으로 이어지는 위험 및 일련의 사건 식별
위
관련된 USER INTERFACE 특성 식별
측정
상황별 조회
인지 작업 분석
La réduction des RISQUES est‑elle nécessaire?
시제품 제작
인터뷰
상세 사양
개념의 사양
프랑세즈
비교 분석
식별자 les caractéristiques de L'INTERFACE
IEC 62366‑1
GESTION DES RISQUES ISO 14971
식별자 les caractéristiques liées à la SECURITE
논
상황 위험 connus ou prévisibles
사용자 연구
작업 분석
에스티머 레 리스크
기능 분석
평가 de la charge de travail
스타일 가이드
모델 개념
영국인
알려진 또는 예측 가능한 위험을 식별 하고
요약 평가를 위한 사용 시나리오 선택 Sélectionner les SCENARIOS D'UTILISATION pour
비교 분석
인터뷰
디자인 사양
스타일 가이드
식별자 les PHENOMENES DANGEREUX 등
예
위험 관련 사용 식별 및 설명
위험 감소가 필요 합니까 ?
식별자, mettre en œuvre & vérifier les mesures de MAITRISE DU
RISQUE
사용 사양 준비
기능 분석
Cognitive des TACHES 분석
Enquete contextuelle
참여형 디자인
전설
개념적 모델
워크로드 평가
사용자 인터페이스 사양 설정
아니요
개념 참여
(의사 결정 과정)
SAFETY 와 관련된 특성 식별
Machine Translated by Google

Tous les PHENOMENES DANGEREUX identifiés ont ils été
pris en compte?
추가 개선이 필요하고 실행 가능합니까? De nouvelles 개선 손텔
휴리스틱 분석
식별된 모든 위험 요소를 고려합니까?
Évaluer l'acceptabilité globale du RISQUE
D'autres PHENOMENES DANGEREUX ont‑ils été généres?
Compléter le rapport de GESTION DES RISQUES
유용성 테스트
설계 감사
다른 위험이 생성됩니까?
유용성 테스트
생산 및 시판 후 정보 검토
et le PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION (IEC 62366‑1)
새로운 문제가 확인되었습니까?
총괄 평가 수행
전문가 리뷰
개념 감사
새로운 문제 식별?
전반적인 잔류 위험 수용 가능성 평가
필수품 및 가능?
Environnements cliniques simulés et essais sur le 지형
Examiner les informations de production et de surveillance
après mise sur le marché
새로운 문제가 확인되었습니까?
전문가 리뷰
인지 연습
게다가 정밀 필요?
모의 임상 환경 및 현장 테스트
새로운 문제 식별?
위험 관리 보고서 작성
이펙터 l'EVALUATION SOMMATIVE
더 많은 개선이 필요합니까?
휴리스틱 분석
L'objectif du PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION, tel que décrit dans le présent document, est
d'assurer la SECURITE liée à l'utilisation du DISPOSITIF MEDICAL du PATIENT, de l'UTILISATEUR et de toute autre 인물.
Pour atteindre cet objectif, le PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION réduit les RISQUES
provoqués par les problèmes d'interaction avec l'UTILISATEUR associés à une UTILIZATION NORMALE, tels qu'une
ERREUR D'UTILISATION.
개정 인지
Essais D'APTITUDE A L'UTILISATION
Essais d'APTITUDE A L'UTILISATION
잔류물
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
La Figure A.4 illustre les types d'utilisation décrits dans le présent document et leur relation avec le concept de
"mauvais usage raisonnablement prévisible" dans l'ISO 14971.
그림 A.4 – 관계 entre le PROCESSUS DE GESTION DES RISQUES (ISO 14971:2007)
Machine Translated by Google

En appliquant un PROCESSUS DE GESTION DES RISQUES détaillé à l'INTERFACE UTILISATEUR, l'estimation du RISQUE
pour chaque ERREUR D'UTILISATION peut être problématique, en particulier dans la mesure où aucune technique validée
n'est connue pour prédire la probabilité d'une personne commettant une ERREUR D' UTILISATION. Cependant, le présent
TÜV Media GmbH/TÜV Rheinland Group에 라이선스 부여
Une PREUVE TANGIBLE permettant de determiner que le RISQUE RESIDUEL lié à l'utilisation a été réduit à des niveaux
Acceptables est obtenue en réalisant une EVALUATION SOMMATIVE de l'APTITUDE A L'UTILISATION de l'INTERFACE
UTILISATEUR.
상업적 사용 또는 복제 금지
– MAITRISE DU RISQUE; 등
Pour établir les critères d'acceptation des RISQUES RESIDUELS liés à l'APTITUDE A L'UTILISATION, le FABRICANT tient
compte des données disponibles pertinentes (par exemple, l'état de la technologie, l'expérience acquise avec des
DISPOSITIFS MEDICAUX similaires, des 포스트프로덕션 감시 관계 ). Le FABRICANT peut appliquer ces critères conformément
à l'ISO 14971, qui tient compte en outre du RISQUE RESIDUEL par rapport au BENEFICE du DISPOSITIF MEDICAL.
– la production et les activités de POSTPRODUCTION.
Un PROCESSUS DE GESTION DES RISQUES détaillé, tel que celui défini dans l'ISO 14971, nécessite qu'un FABRICANT
établisse, documente et maintienne un PROCESSUS pour identifier les PHENOMENES DANGEREUX et SITUATIONS
DANGEREUSES associés à un DISPOSITIF MEDICAL, en estimant et 평가 파일 RISQUES associés, en contrôlant ces
RISQUES, et en surveillant l'EFFICACITE des contrôles tout au long du CYCLE DE VIE. Un PROCESSUS de ce type
comprend les éléments suivants:
– l'ANALYSE DE RISQUE;
그림 A.4 – 유형 d'utilisation decrits dans le présent document et leur relation avec le concept de "mauvais usage
raisonnablement prévisible" dans l'ISO 14971
document fournit un PROCESSUS pouvant être utilisé par un FABRICANT pour analyzer, specifier, ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
– l'EVALUATION DU RISQUE;
Machine Translated by Google

La Figure A.5 fournit un aperçu des relation et des interaction entre le PROCESSUS DE GESTION DES RISQUES de l'ISO
14971 et le PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION du present 문서. La GESTION DES RISQUES est
un PROCESSUS de Prize de décision pour déterminer le RISQUE 수용 가능, tandis que l'INGENIERIE DE L'APTITUDE A
L'UTILISATION est un PROCESSUS de conception et de developpement pour l'INTERFACE UTILISATEUR permettant de
réduire la possibilité d' ERREURS D'UTILISATION pouvant créer des DOMMAGES.
Lorsque Le Fabricant Identifie Les Caractéristiques liées à la securite du dispositif Medical, Conformément Aux
Exigences de l 'iso 14971 : 2019, 5.3, le processus d'engenierie de l 'l'utilization peut fournir les détails nécessaires (Voir
5.2). la réalisation de cette étape pour l'INTERFACE UTILISATEUR du DISPOSITIF MEDICAL.
De Plus, Lorsque Le Fabricant Dresse Liste Des Phenomenes Dangereux et 상황 Dangereuses Connus ou prévisibles
Associés au dispositif Medical, De l 'iso 14971 : 2019, 5.4, Le Processus d'Ingenierie de l 'l'utilization
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
L'ISO 14971 exige que les RISQUES associés à chacune des 상황 위험
appropriées pour réduire le ou les RISQUES à un niveau 허용됨(ISO 14971:2019, 7.1). Il est ensuite nécessaire que le
FABRICANT mette en œuvre les mesures de MAITRISE DU RISQUE
identifiées et qu'il vérifie qu'elles sont efficaces pour réduire le RISQUE à un niveau 허용 가능(ISO 14971:2019, 7.2).
fournit une liste d'éléments à prendre en consideration (voir 5.3) afin d'accomplir cette étape pour l'INTERFACE
UTILISATEUR du DISPOSITIF MEDICAL.
identifiées soient estimés(ISO 14971:2019, 5.5), et évalués(ISO 14971:2019, Article 6). Si un RISQUE n'est pas Acceptable
d'après les critères d'acceptabilité des RISQUES du FABRICANT, il est nécessaire que le FABRICANT identifie la ou les
mesures de MAITRISE DU RISQUE
aures avanages u peuven ncure une meilleure desire des clients, mais ces aspect sont en dehors du domaine
d'application du présent 문서. Machine Translated by Google

A, B, C, D, E et F는 PROCESSUS의 비유속 정보를 나타냅니다 . Les lignes pleines épaisses(B, D et F)는 le flux d'informations exigé par le présent 문서를 대표합
니다. Il convient d'interpréter les nouveaux problèmes identifiés de la façon suivante: les nouveaux PHENOMENES DANGEREUX, les nouvelles
SITUATIONS DANGEREUSES ou les nouveaux SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE DANGEREUX découverts ou mis en œuvre
montrent que la MAITRISE DU RISQUE est inefficace.
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
Machine Translated by Google

L'EVALUATION FORMATIVE et l'EVALUATION SOMMATIVE de l'INTERFACE UTILISATEUR mise en œuvre sont planifiées
dans le plan d'EVALUATION DE L'INTERFACE UTILISATEUR (voir 5.7). L'EVALUATION FORMATIVE est effectuée au cours
de la conception et de la mise en œuvre de l'INTERFACE UTILISATEUR (voir 5.8) pour explorer l'INTERFACE UTILISATEUR,
identifier la nécessité d'amélioration ou Confirmer l'adéquation de l'INTERFACE UTILISATEUR. Pour chaque ScENARIO
D'UTILISATION RELATIF AU PHENOMENE DANGEREUX, l'interface utilisateur mise en œuvre est soumise à l'EVALUATION
SOMMATIVE (voir 5.9) afin de produire une PREUVE TANGIBLE que le RISQUE RESIDUEL lié à l'utilisation a été réduit à
des niveaux 허용. Ces étapes atteignent les mêmes objectifs que ceux donnés de 5.5 à 7.2 de l'ISO 14971:2019.
L'indication médicale prévue peut être très large ou assez restreinte. Il est Important pour le FABRICANT de specifier et
d'indiquer clairement dans la DOCUMENTATION D'ACCOMPAGNEMENT
5.1절 – 사양 준비서 활용
et le PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION (IEC 62366‑1)
Le PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION décrit dans la présente norme le présent document
débute par l'identification des caractéristiques les plus Importantes liées à l'utilisation du DISPOSITIF MEDICAL. Ces
caractéristiques sont définies par le FABRICANT et sont fondées sur des facteurs tels que l'indication médicale prévue,
la population visée des PATIENTS et le principe de fonctionnement, et sont fondamentales pour la fonction du
DISPOSITIF MEDICAL. Ces informations sont documentées dans la SPECIFICATION D'UTILISATION DU DISPOSITIF
MEDICAL. Ces 속성 sont des données d'entrée fondamentales de conception pour l'identification des PHENOMENES
DANGEREUX et des SITUATIONS DANGEREUSES connus et prévisibles liés à l'INTERFACE UTILISATEUR. La SPECIFICATION
D'UTILISATION DU DISPOSITIF MEDICAL sert de base à la définition de la SPECIFICATION DE L'INTERFACE UTILISATEUr.
La liste des caractéristiques liées à la SPECIFICATION D'UTILISATION est un sous‑ensemble de l'EMPLOI PREVU comme
spécifié dans l'ISO 14971.
Le PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION nécessite que tous les SCENARIOS D'UTILISATION
RELATIFS AU PHENOMENE DANGEREUX connus ou prévisibles (voir 5.4) soient identifiés et décrits avant la sélection de
ces SCENARIOS D'UTILISATION RELATIFS AU 현상 DANGEREUX ( voir 5.5) qui sont ensuite utilisés dans la préparation du
plan d'EVALUATION DE L'INTERFACE UTILISATEUR. Dans le présent document, les options de MAITRISE DU RISQUE
F L'EVALUATION SOMMATIVE (voir 5.9) produit une PREUVE TANGIBLE et fournit des données permettant de
친척 à l'utilisation sont identifiées lors de l'élaboration de la SPECIFICATION DE L'INTERFACE UTILISATEUR avec des
exigences pouvant être soumises aux essais (voir 5.6). Les SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE
DANGEREUX, les mesures de MAITRISE DU RISQUE et le plan d'EVALUATION DE L'INTERFACE UTILISATEUR sont mis à
jour de façon itérative sur la base des résultats des EVALUATIONS FORMATIVES et d'autres parties du PROCESSUS de
réalisation de produit, selon le cas.
déterminer et d'évaluer le RISQUE RESIDUEL lié à l'utilisation dans l'ISO 14971:2019, 7.3.
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
그림 A.5 – 관계 전체 PROCESSUS DE GESTION DES RISQUES (ISO 14971:2019)
적응증 의료 프리뷰. Il est nécessaire que l'UTILISATEUR comprenne l'indication NOT FOR 상업적 사용 또는 복제
(의학적 적응증)
Machine Translated by Google

Les conditions prévues d'utilisation ou les attributs de l'ENVIRONNEMENT D'UTILISATION sont des considerations Importantes pour l'utilisation du
DISPOSITIF MEDICAL particulier en question. Ce dernier peut inclure des aspect tels que:
예 2 un 메스 utilisant une lame en acier inoxydable aiguisée.
(PROFIL D'UTILISATEUR 프레뷰)
예 3 Un 메스 utilisant des champs électromagnétiques HF à haute énergie.
예 4 Une pompe à perfusion intraveineuse délivre des médicaments à travers un tuyau intraveineux relié à un cathéter de PATIENT par un
mécanisme péristaltique utilisant des rouleaux et des doigts mécaniques qui pressent et poussent le liquide à travers un tuyau en plastique.
Les facteurs qu'il convient de prendre en compte lors du development d'un PROFIL D'UTILISATEUR sont les suivants: l'âge, le sexe, l'origin
linguistique et culturelle, le degré d'instruction et les compétences professionnelles. Il convient de prendre en compte les éventuelles incapacités
des UTILISATEURS prévus. 예를 들면, DISPOSITIF MEDICAL destiné à être utilisé par des diabétiques tienne compte du fait que ceux‑ci ont souvent
une mauvaise acuité visuelle et un sens du toucher altéré가 있습니다.
– équipement de protection individuelle de l'UTILISATEUR.
실시예 3 중격개구부를 위한 카테터: 카테테리즘 인디케 푸어 l'angiographie des vaisseaux et/ou cavités cardiovasculaires.
예 1 Un 메스는 유용한 레이저 강화 초점입니다.
(ENVIRONNEMENT D'UTILISATION prévu )
예 4 Manomètre pour liquide spine: indiqué pour le mesurage de la pression de liquide cérébro‑spinal au cours d'une PROCEDURE de ponction
lombaire.
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
– 구급차 사용, lors du transfert vers l'hôpital ou en applique murale,
Le principe de fonctionnement d'un DISPOSITIF MEDICAL inclut les descriptions des éléments suivants:
– 활용 dans une salle générale ou dans une salle d'opération,
– ses mecanismes de fonctionnement.
– 멸균 또는 비멸균,
– Méthodes physiques utilisées pour accomplir son EMPLOI PREVU; 등
I est Important de concevoir un DISPOSITIF MEDICAL adapté pour le ou les UTILISATEURS prévus.
– éclairage ambiant ou niveaux de bruit; 등
– 용도 고유 또는 재사용 가능(nécessité d'un nouveau traitement entre les utilisations),
– 사용 hospitalier ou 사용 à domicile,
(기능 원리)
Machine Translated by Google

– les affichages,
단락 5.3 – 식별자 les 현상 위험 및 상황 위험
A.2.12);
connus ou previsibles
– les menus d'actions,
La 그림 E.1 de l'ISO 14971:2007 그림 C.1 de l'ISO 14971:2019 그림 설명 및 설명 측면. La Figure A.1 illustre le lien entre le
concept d'une ERREUR D'UTILISATION comme cause d'une SITUATION DANGEREUSE qui en découle et le DOMMAGE
c) si l'utilisation du DISPOSITIF MEDICAL nécessite une formation particulière(voir ISO 14971:2007, C.2.26 ISO/TR 24971:
—, A.2.28) ou si d'autres informations limits à la SECURITE sont fournies en général(voir ISO 14971:2007, C.2.27
ISO/TR 24971:2019, A.2.29); 등
Le FABRICANT est tenu de dresser une liste des PHENOMENES DANGEREUX et des SITUATIONS DANGEREUSES anticipés
associés à l'utilisation d'un DISPOSITIF MEDICAL entant que partie du PROCESSUS DE GESTION DES RISQUES comme
spécifié dans l'ISO 14971. Un PHENOMENE DANGEREUX ne peut a 보이어 DOMMAGE, à moins qu'un PATIENT, un
UTILISATEUR에 대한 resultat를 따르십시오.
(박람회 à UN PHENOMENE DANGEREUX).
d) si la réussite de l'application du DISPOSITIF MEDICAL dépend de facteurs humains en général (voir ISO 14971:2007,
[C.2.29 ISO/TR 24971:—, A.2.31). Cela comprend aussi le fait de savoir si l'ERREUR D'UTILISATION peut être
provoquée par l'INTERFACE UTILISATEUR, y compris:
ou un tiers n'y soit vraiment exposé (c'est‑à‑dire qu'une SITUATION DANGEREUSE se produise).
et stérilisé (voir ISO 14971:2007, C.2.9 ISO/TR 24971:‑, A.2.9);
– les TACHES de connexion,
b) SILE DISPOSITIF MEDICAL est interprétatif (Voir ISO 14971:2007, C.2.12 ISO/TR 24971:—,
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
– ou par l'ENVIRONNEMENT D'UTILISATION.
Pour identifier les caractéristiques de l'INTERFACE UTILISATEURsensitives d'être 친척 à la SECURITE, il peut être utile de diviser
les fonctions des niveaux les plus élevés en des TACHES pour l'UTILISATEUR et en fonctions pour le DISPOSITIF MEDICAL. peut

utiliser la méthode de l'analyse fonctionnelle에 cela를 붓습니다. La liste des activités des TACHES et des fonctions counterantes
du DISPOSITIF MEDICAL constitue une donnée d'entrée pour l'identification des exigences techniques limits au DISPOSITIF
MEDICAL, y compris la SPECIFICATION DE L'INTERFACE UTILISATEUR, et pour une analyze plus poussée de l' APTITUDE A
L'UTILISATION, telle que l'analyse des TACHES. Ces résultats identifiés peuvent constituer des caractéristiques supplémentaires
친척 à la SECURITE, ou aider à en identifier.
—————————
5 에뛰드. Stade au moment de la 확산: ISO/TR APUB 24971:2020.
Machine Translated by Google

Cette approche est similaire à une estimation du RISQUE sur la base de l'analyse de la séquence d'événements provoquant
le DOMMAGE, en estimant les composants de la probabilité d'un PHENOMENE DANGEREUX, à l'aide par exemple d'une
analyze par arbre de panne.
Le choix des SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE DANGEREUX peut être basé sur la GRAVITE des
conséquences potentielles des PHENOMENES DANGEREUX associés. Il peut donc être nécessaire de se concentrer sur les
PHENOMENES DANGEREUX plutôt que sur les RISQUES, car la probabilité d'un PHENOMENE DANGEREUX, qui est un
composant du RISQUE, peut être très difficile à estimer, en particulier pour un nouveau DISPOSITIF MEDICAL 붓다 Aucune
donnée de POSTPRODUCTION n'est disponible.
est le RISQUE de DOMMAGE subi par le PATIENT ou l'UTILISATEUR. Ces valeurs peuvent aussi être difficiles à déterminer,
car elles sont basées sur des hypothèses étroitement liées à la probabilité d'un PHENOMENE DANGEREUX et elles peuvent
être difficiles à justifier sans données. Enfin, et seulement si les données permettant de justifier les valeurs sont disponibles,
il convient d'utiliser les valeurs de RISQUE basées sur la combinaison de la GRAVITE et de la probabilité du PHENOMENE
DANGEREUX comme la base de la Priorisation des SCENARIOS D'UTILISATION RELATIFS AU 현상 DANGEREUX. Les valeurs de
ces probabilités ou de la probabilité d'un PHENOMENE DANGEREUX peuvent être déduites des données de POSTPRODUCTION
des version actuelles ou précédentes du même DISPOSITIF MEDICAL ou du niveau de certitude quant au fait que les mesures
de MAITRISE DU RISQUE sont efficaces, ce qu 'il convient de justifier également avec des données.
Sur la base des informations collectées au cours des étapes précédentes du PROCESSUS, la SPECIFICATION DE L'INTERFACE
UTILISATEUR contient les exigences de conception détaillées et pouvant être soumises aux essais pour l'INTERFACE
UTILISATEUR, afin d'assurer que les Licensed to TÜV Media GmbH /TÜV 라인란드 그룹
Une approche plus controversée de la priorityisation des SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE DANGEREUX
prend en compte le temps. 예를 들어, le Tableau 1 de l'IEC 60601‑
상업적 사용 또는 복제 금지
Une autre base pour le choix des SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE DANGEREUX
Les DISPOSITIFS MEDICAUX peuvent avoir un petit ou un très grand nombre de SCENARIOS D'UTILISATION RELATIFS
AU PHENOMENE DANGEREUX, et il est Important, surtout s'ils en ont un très grand nombre, que les FABRICANTS
concentrent leur attention et leurs ressources sur les éléments de l'INTERFACE UTILISATEUR 민감한 d'avoir le plus
d'impact sur les 상호 작용 entre l'UTILISATEUR et le DISPOSITIF MEDICAL. Cela exige que les FABRICANTS développent
un schéma pour determiner cela, afin de sélectionner les SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE
DANGEREUX (c'est‑à‑dire les SCENARIOS D'UTILISATION à inclure dans l'EVALUATION SOMMATIVE).
단락 5.6 – Établir la SPECIFICATION DE L'INTERFACE UTILISATEUR
1‑8:2006 et l'IEC 60601‑1‑8:2006/AMD1:2012, Cette Approche를 활용합니다. Une approche similaire peut être utilisée
pour Prioriser les TACHES pour les inclure dans les ESSAIS D'APTITUDE A L'UTILISATION.
RISQUES du DISPOSITIF MEDICAL provoqués par les problèmes d'APTITUDE A L'UTILISATION sont ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
Machine Translated by Google

(critères permettant de determiner si d'autres itérations sont nécessaires)
단락 5.7.3 – 소액 평가 의 계획
단락 5.7.2 – 형성 평가 의 계획
l'EVALUATION SOMMATIVE soit une simulation réaliste de l'utilisation réelle, il est nécessaire que NOT FOR COMMERCIAL
USE OR REPRODUCTION
d) (disponibilité de la DOCUMENTATION D'ACCOMPAGNEMENT et de la formation)
associées aux SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE DANGEREUX. 뿌르케 ILNAS eShop 2020 07865 /
Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
La DOCUMENTATION D'ACCOMPAGNEMENT fait partie de l'INTERFACE UTILISATEUR du DISPOSITIF MEDICAL et il
convient qu'elle soit à la disposition de l'UTILISATEUR au cours de l'EVALUATION SOMMATIVE, de façon à simuler une
utility réaliste. L'EVALUATION SOMMATIVE est destinée à simuler une usage réelle avec des UTILISATEURS prévus. Son
objectif est d'évaluer l'APTITUDE A L'UTILISATION de l'INTERFACE UTILISATEUR Concernant la réussite des TACHES
L'EVALUATION FORMATIVE de l'APTITUDE A L'UTILISATION, y compris les ESSAIS D'APTITUDE A L'UTILISATION, ne
présente généralement pas de critères formels d'acceptation. L'objectif de ces évaluations est de répéter la conception
de l'INTERFACE UTILISATEUR pour obtenir un niveau de qualité spécifié et pour Augmenter la probabilité que
l'EVALUATION SOMMATIVE finale de l'APTITUDE A L'UTILISATION de l'INTERFACE UTILISATEUR puisse être effectuée 성
공했습니다. La décision d'arrêter l'itération de la conception de l'INTERFACE UTILISATEUR se base sur le niveau de
qualité mesuré au cours des dernières étapes des EVALUATIONS FORMATIVES. Aucune autre itération n'est requise
lorsqu'a été atteint le niveau de qualité qui assure au FABRICANT que les critères d'acceptation finale sont satisfaits
lors de l'EVALUATION SOMMATIVE à la fin du cycle de conception itérative.
단락 5.7 – Établir le plan d'EVALUATION DE L'INTERFACE UTILISATEUR
L'objectif de l'EVALUATION FORMATIVE de l'INTERFACE UTILISATEUR, qui estceptive d'inclure les ESSAIS D'APTITUDE
A L'UTILISATION, est d'évaluer des portion ou l'intégralité de l'INTERFACE UTILISATEUR pour obtenir un niveau de
qualité spécifié et pour Augmenter la probabilité que l'EVALUATION SOMMATIVE finale de l'APTITUDE A L'UTILISATION
de l'INTERFACE UTILISATEUR puisse être effectuée avec succès. Les résultats de chaque EVALUATION SOMMATIVE
peuvent être utilisés afin de guider les itérations de la conception de l'INTERFACE UTILISATEUR. La décision d'arrêter
l'itération de la conception de l'INTERFACE UTILISATEUR se base sur le niveau de qualité mesuré au cours des dernières
étapes des EVALUATIONS FORMATIVES. Aucune autre itération n'est exigée lorsqu'a été atteint le niveau de qualité qui
assure au FABRICANT que l'EVALUATION SOMMATIVE réalisée à la fin du cycle de conception itérative peut produire
une PREUVE TANGIBLE suffisante démontrant que le RISQUE RESIDUEL lié à l'utilisation 허용됩니다.
Il convient que le FABRICANT applique une ou plusieurs methodes pour l'EVALUATION DE L'INTERFACE UTILISATEUR.
Des résultats obtenus avec une seule méthode peuvent être insuffisants (par exemple, une usage simulée peut ne pas
être adéquate pour explorer des SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE DANGEREUX). Cela peut exiger
une EVALUATION supplémentaire DE L'INTERFACE UTILISATEUR dans les conditions d'utilisation réelle.
Machine Translated by Google

Bien que les UTILISATEURS ne commettent pas forcément d'ERREUR D'UTILISATION lors de la réalisation d'une TACHE, ils peuvent alors rencontrer
des hardés. Une hardé d'utilisation peut se transformer en ERREUR D'UTILISATION, ce qui peut provoquer un DOMMAGE. Les hardés d'utilisation
peuvent apparaître dans les ESSAIS D'APTITUDE A L'UTILISATION, par exemple, un UTILISATEUR hésite, "explore" l'INTERFACE UTILISATEUR, se
reporte de façon inattendue à la DOCUMENTATION D'ACCOMPAGNEMENT avant d'effectuer la bonne action, ou signale pendant l'entretien postérieur
à l'essai qu'une action était difficile à effectuer. Les hardés peuvent proofir de la 혼란 de l'UTILISATEUR et peuvent signaler des caractéristiques de
l'INTERFACE UTILISATEUR qui sont potentiellement plussensitives de provoquer des ERREURS D'UTILISATION pour différents UTILISATEURS ou dans
différentes conditions d'utilisation.
e) (ESSAI D'APTITUDE A L'UTILISATION)
L'EVALUATION SOMMATIVE de L'APTITUDE A L'UTILISATION 현재 평가 기준 공식 승인. Il est requis de documenter les critères permettant de determiner
si l'UTILISATEUR a effectué avec succès les TACHES associées aux SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE DANGEREUX. Ces critères 특
파원 aux critères d'acceptabilité du RISQUE, comme requis en 3.4 d) de l'ISO 14971:2007. De plus, il est nécessaire que ces critères soient cohérents
avec la politique du FABRICANT de détermination des critères d'acceptabilité du RISQUE, comme requis au 3.2 de l'ISO 14971:2007. Une façon possible
d'exprimer ces critères est qu'aucune ERREUR D'UTILISATION provoquant un DOMMAGE ne se produise. Ou encore qu'aucune ERREUR D'UTILISATION
ne provoque de RISQUE inacceptable de DOMMAGE.
– L'UTILISATEUR Consulte de nombreux écrans d'affichage du DISPOSITIF MEDICAL avant de trouver celui qui lui permet de visualiser les limites
d'alarme du moniteur du PATIENT.
Le présent document exige d'évaluer l'existence ou non d'ERREURS D'UTILISATION, de hardés d'utilisation pour les UTILISATEURS ou si les
UTILISATEURS ont effectué avec succès les TACHES associées au SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE DANGEREUX (c' est‑à dire une
UTILIZATION CORRECTE) que le FABRICANT a choisi d'inclure dans l'EVALUATION SOMMATIVE. Une hardé d'utilisation est une hardé, ou une
complication, rencontrée au cours de l'utilisation, qui est généralement momentanée et surmontée par l'UTILISATEUR.
NOTE L'"efficacité en tant que mesure de MAITRISE DU RISQUE" fait reférence au 6.3 de l'ISO 14971:2007
Lorsque la hardé d'utilisation évolue, par exemple pour se transformer en incapacité à effectuer une action ou en inadéquation avec des modèles
mentaux, la hardé d'utilisation devient une ERREUR D'UTILISATION. Une hardé d'utilisation au cours de laquelle un UTILISATEUR est sur le point de
commettre une ERREUR D'UTILISATION lors de la réalisation d'une TACHE, mais se reprend à temps pour éviter de faire cette ERREUR D'UTILISATION
est parfois appelée une “ quasi‑erreur”(영어로 “close call”).
l'ISO 14971:2019, 7.2 et non au terme défini, EFFICACITE.
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
sont difficiles à lire car les traits sont des lignes fines et contrastent peu avec le matériau.
– L'UTILISATEUR signale que les traits degradation sur une seringue en verre preremplie TÜV Media GmbH/TÜV Rheinland Group에 라이선스 부여
Des exemples de hardés d'utilisation sont indiqués ci‑dessous.
Machine Translated by Google

Il convient que des personnes qui ne sont pas directement responsables de la conception de l'INTERFACE UTILISATEUR
n'effectuent pas l'EVALUATION SOMMATIVE.
Identifier la cause profonde de chaque erreur ou hardé. Il convient d'utiliser les ILNAS eShop 2020 07865 / Max. 네트워 킹 : 3 / 다운로드 : 2020‑09‑23
Dans le cas d'une modification de la conception, l'EVALUATION SOMMATIVE peut être effectuée en examinant les
données obtenues lors des précédentes EVALUATIONS SOMMATIVES pour les party qui n'ont pas été modifiées. Il s'agit
du même PROCEDE que celui qui est utilisé pour la modification de la conception en POSTPRODUCTION.
참고 Le concept de SECURITE comprend la perte ou la dégradation des performance ayant pour resultat un RISQUE inacceptable pour le PATIENT,
y compris une ERREUR D'UTILISATION empêchant l'UTILISATEUR d'utiliser de façon efficace le DISPOSITIF MEDICAL afin d'atteindre son objectif
médical 미리. Dans l'IEC 60601‑1, le terme utilisé est 'performance essentielle'.
La phase finale du PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION est l'EVALUATION SOMMATIVE de l'APTITUDE A L'UTILISATION des
SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE DANGEREUX sélectionnés. L'EVALUATION SOMMATIVE fait partie des activités de vérification
et de validation de l'ensemble de la conception du DISPOSITIF MEDICAL. on peut la considérer comme la validation des aspect de l'INTERFACE
UTILISATEUR, relatifs à la SECURITE liée à l'utilisation.
Il convient que la conception de l'INTERFACE UTILISATEUR soit focalisée sur les besoins et les exigences de l'UTILISATEUR. Une approche d'équipe
pluridisciplinaire de la conception de l'INTERFACE UTILISATEUR est exigée. Cette équipe peut regrouper des personnes qui sont des UTILISATEURS,
des ingénieurs, des spécialistes des INTERFACES UTILISATEURS, des psychologues spécialistes des aspect cognitifs, des programmateurs
multimédias, des ingénieurs en APTITUDE A L'UTILISATION et du Person de Marketing et de Formation. Il convient que le FABRICANT procède à une
conception et à un development itératifs de l'INTERFACE UTILISATEUR. Il convient que l'INGENIERIE DE L'APTITUDE A L'UTILISATION, y compris
l'EVALUATION FORMATIVE, begin tôt et qu'elle se poursuive de façon itérative tout au long du PROCESSUS de conception et de développement du
DISPOSITIF MEDICAL.
예 3 Données de l'EVALUATION SOMMATIVE d'une version précédente d'un stylo injecteur prerempli, où seuls les composants d'affichage modifiés
sont soumis à l'essai.
Presque toutes les EVALUATIONS SOMMATIVES révèlent des ERREURS D'UTILISATION ou des hardés d'utilisation commises par les UTILISATEURS
au cours des ESSAIS D'APTITUDE A L'UTILISATION. Dans ce cas, il est nécessaire que le FABRICANT analyze ces données pour TÜV Media GmbH/TÜV
Rheinland Group에 라이선스 부여
단락 5.9 – 효과 l'EVALUATION SOMMATIVE de l'APTITUDE A L'UTILISATION de l'INTERFACE UTILISATEUR
상업적 사용 또는 복제 금지
예 1 Données d'une 평가 SOMMATIVE d'un stylo injecteur prerempli pour le même stylo injecteur rempli d'un nouveau medicament, mais pour les
mêmes GROUPES D'UTILISATEURS, PROFILS D'UTILISATEURS et ENVIRONNEMENTS D'UTILISATION prévus, où seuls les aspect 관련 le nouveau
médicament sont soumis à l'essai.
예 2 Données d'une 평가 SOMMATIVE d'un stylo injecteur prerempli pour le même stylo prerempli, avec un GROUPE D'UTILISATEURS ou un
ENVIRONNEMENT D'UTILISATION supplémentaire, où seul le GROUPE D'UTILISATEURS ou l'ENVIRONNEMENT D'UTILISATION supplémentaire est
soumis à l'essai.
Machine Translated by Google

De plus, il est nécessaire que la SPECIFICATION D'UTILISATION soit cohérente avec la DOCUMENTATION
D'ACCOMPAGNEMENT. Examiner Attention la DOCUMENTATION D'ACCOMPAGNEMENT est donc une meilleure
pratique. Il est nécessaire d'établir à l'aide d'autres sources les éléments de la SPECIFICATION D'UTILISATION qui ne
peuvent être déduits (déterminés) de la DOCUMENTATION D'ACCOMPAGNEMENT.
ne sont pas satisfaits). Dans ce cas, l'EVALUATION SOMMATIVE devient en effet une EVALUATION FORMATIVE et le
FABRICANT retourne à l'étape 5.6 du PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION.
단락 C.2.2 – 포스트프로덕션 관련 정보 검토
Il est aussi possible de découvrir de nouveaux PHENOMENES DANGEREUX ou de nouvelles SITUATIONS DANGEREUSES
au cours d'une EVALUATION SOMMATIVE ou même un nouveau SCENARIO D'UTILISATION RELATIF AU PHENOMENE
DANGEREUX. Dans ce cas, le FABRICANT revient à l'étape 5.3 du PROCESSUS D'INGENIERIE DE L'APTITUDE A
L'UTILISATION, car de nouveaux PHENOMENES DANGEREUX ou de nouvelles SITUATIONS DANGEREUSES ont été
identifiés.
Les informations disponibles 친척 à la POSTPRODUCTION sont examinées pour identifier les problèmes connus du
DISPOSITIF MEDICAL avec l'UOUP, sensitives d'être causés par des problèmes d'APTITUDE A L'UTILISATION dans
l'INTERFACE UTILISATEUR. Les informations limits à la POSTPRODUCTION pouvant être incomplètes (par exemple,
en raison de sous‑déclaration d'evénements indésirables et de réclamations de clients) et la cause profonde du
problème pouvant être difficile à 식별자, il convient que le FABRICANT analyze la GRAVITE du 도마지
단락 C.2.1 – 사양 활용
D'UTILISATION et être d'une plus grande GRAVITE.
La SPECIFICATION D'UTILISATION est la source essentielle utilisée pour identifier les caractéristiques les plus
Importantesrelations à l'utilisation d'un DISPOSITIF MEDICAL. Lors de l'évaluation d'une INTERFACE UTILISATEUR y
compris une UOUP, la DOCUMENTATION D'ACCOMPAGNEMENT peut représenter une source précieuse permettant
d'établir rétrospectivement la SPECIFICATION D'UTILISATION.
Après analyze des résultats de l'EVALUATION SOMMATIVE, le FABRICANT peut découvrir que surees mesures de
MAITRISE DU RISQUE dans l'INTERFACE UTILISATEUR ne sont pas efficaces (par exemple, les critères documentés
dans le plan d'EVALUATION DE L'INTERFACE UTILISATEUR
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
potentiel associé au problème identifié plutôt que le nombre de rapports d'événements, de réclamations de clients
ou de rappels de produits.
Machine Translated by Google

d'utiliser efficacement le DISPOSITIF MEDICAL afin d'atteindre son objectif médical prévu. Afin d'analyser avec succès ces
facteurs, il est Important de comprendre la signification des termes indiqués dans le Tableau B.1 et leur relation.
Tableau B.1 – GESTION DES RISQUES 에 대한 Glossaire des termes relatifs
à un ou plusieurs 현상 위험
Perforation de la
peau(감염)
문학.
La source d'énergie fonctionne.
Le médecin oublie de retirer l'aiguille.
Le Tableau B.2 donne des exemples représentatifs des PHENOMENES DANGEREUX éventuels, de la description des SCENARIOS D'UTILISATION RELATIFS AU
PHENOMENE DANGEREUX associés, et des DOMMAGES qui en resultent. De plus, le Tableau B.2 suggère des mesures éventuelles de MAITRISE DES RISQUES
liés à l'INTERFACE UTILISATEUR ou des stratégies d'atténuation de ces RISQUES.
DANGEREUX ou
Un capot monté sur charnière est placé
au‑dessus de la commande de
mise en marche.
Le médecin activeacciellement la commande de
mise en marche non protégée.
축복 체격 ou atteinte à la santé des personnes, ou atteinte aux biens ou à l'environnement
(에귀유 감염)
La source d'énergie est dirigée vers une personne

présente.
d'aiguille.
테르메
mesure des conséquences possibles d'un 현상 위험
Mécanisme de protection du corps de
l'aiguille
DOMMAGE 와 GRAVITE 의 확률 조합
L'aiguille non protégée se trouve sur le lit d'hôpital.
Un aide‑soignant change les draps du
Tableau B.2 – Exemples de DOMMAGES dus à des RISQUES causés par une ou plusieurs ERREURS D'UTILISATION 또는 une faible APTITUDE A
L'UTILISATION (1 de 3)
상황 DANGEREUSE 상황 dans laquelle des personnes, des biens ou l'environnement est/sont exposé(s)
Mesure de protection (보호
자)
브륄루레
Après l'insertion d'un cathéter
intraveineux, le médecin pose une aiguille non
protégée et utilisée sur les draps du lit d'hôpital.
의의 d'après l'ISO 14971:20072019
에네르지 드 레이
욘망
Bout pointu d'aiguille
Mesure de protection (보호
자)
L'aide‑soignant souffre d'une piqûre TÜV
Media GmbH/TÜV Rheinland Group에 라이선스 부여
부재 de RISQUE 허용 불가
Mesure de MAITRISE DES Scenario 설명
ㅏ
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
PHENOMENE DANGEREUX 소스 potentielle de DOMMAGE
도마지
RISQUES liés à l'INTERFACE
현상
상황
도마지
위험
유틸리티
위험한
DANGEREUX
보안
중력
D'UTILISATION RELATIF AU 현상
Machine Translated by Google

활용 de connecteurs de petit caliber
spécifiques à l'application, qui
sont incompatibles d'un
point de vue mécanique.
L' anesthésiste délivre un melange
hypoxique au PATIENT.
보호 조치
Mettre en application le
message logiciel sur la pompe
à perfusion, informant l'UTILISATEUR
de valeurs de dose ou de
concentrations dépassant les
limites autorisées, exigeant
une étape de Confirmation.
정보 친척 à la
잘못된 결과
수정.
보호 조치
Tuyau d'administration intraveineuse du
médicament mal connecté au port d'accès
neuraxial.
L'infirmière connecte mal le tuyau
d'administration intraveineuse du
administré au PATIENT dans une
situation de soins d'urgence de
contrainte élevée sous un éclairage ambiant
faible. Il est nécessaire que le médecin 긴급자 수정
la dose et il ne peut pas lire clairement
l'affichage de la pompe à perfusion.
Le PATIENT se retourne sur un côté,
s'appuyant contre la barre de retenue.
SECURITE 고유 개념
Ajouter une condition
d'ALARME "étalonnage du
moniteur nécessaire".
Arrêt respiratoire Inclure un rétroéclairage sur l'affichage. 잘못된 약물 주입 결과(모르
핀)
La valeur valable précédente de la
concentration possible en oxygène dans le
mélange gazeux inspiré reste affichée, mais le
moniteur exige un réétalonnage. La
défaillance liée à l'étalonnage wrong n'est
pas clairement indiquée. L'anesthésiste
ne parvient pas à vérifier l'étalonnage du
moniteur. L'anesthésiste croit que l'alimentation
en oxygène fonctionne
.
Les deux voies d'administration
utilisent le même connecteur Luer.
La pompe à perfusion administre une surdose
de morphine.
SECURITE (포메이션)
영구 마비
Un moniteur de gaz mal étalonné affiche
une valeur wronge dangereuse de
concentration en oxygène.
Utilization d'une pompe à perfusion difficile
à lire dans cet environment d'utilisation.
Le médecin Urruriiste saisit à tort la
concentration du debit de perfusion de morphine.
Médicament au port d'accès 신경축.
L'administration intraveineuse du
médicament est délivrée au niveau du nerf
rachidien du PATIENT.
La barre de retenue tombe et le
PATIENT fait une chute par terre.
Formation supplémentaire pour
assurer une voie adaptée
au liquide avant de starteder son
management.
SECURITE 고유 개념
Un volume élevé de morphine est
L'infirmière n'a pas vérifié les
connexions de tuyau entre
l'alimentation en médicament et le port
d'accès.
Lésions
cérébrales
저산소증
임신
잘못된 결과
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
CONDITION D'ALARME de
secours en cas de
défaillance de l'alimentation en
oxygène.
(상태 달람)
Machine Translated by Google

Utilization d'un instrument de mesure de la
glycémie difficile à lire pour le
message logiciel avertissant que les
unités affichées de mesure de la
glycémie dans le sang ne sont pas
compatibles avec celles
du
d'utilisation désigné qui exige une
étape de Confirmation
을 지불합니다.
보호 조치
Mettre en application 파일 et se trompe dans la 강의 du niveau de glycémie
actuel.
Le PATIENT는 과량의 인슐린을 정량 투여합니다.
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
a La description du SCENARIO D'UTILISATION inclut la séquence d'événements, dont au moins un est une ERREUR D'UTILISATION, et les facteurs contributifs qui provoquent un
PHENOMENE DANGEREUX, puis une SITUATION DANGEREUSE, puis un DOMMAGE. Les party soulignées de la description indiquent l'ERREUR D'UTILISATION. Les party en
italique de la description indiquent la SITUATION DANGEREUSE.
인내심 있는.
Machine Translated by Google

spécialement adapté (comme décrit en 4.3) et alternatif pour traiter ces INTERFACES UTILISATEURS ou cesparty
d'INTERFACES UTILISATEURS D'ORIGINE INCONNUE.
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
예 2 Une INTERFACE UTILISATEUR, sans ENREGISTREMENT approprié du development utilisant l'IEC 62366‑1:2015 est modifiée en conséquence.
Les party modifiées sont évaluées selon les specifications de 5.1 à 5.9 afin de déterminer la conformité à la présente norme. Les party non modifiées
de l'INTERFACE UTILISATEUR sont évaluées à l'aide de la présente annexe afin de déterminer la conformité à la présente norme.
Ce qui suit illustre un PROCESSUS qui s'appuie dans la mesure du possible, sur la documentation existante créée lors de l'élaboration de
l'INTERFACE UTILISATEUR d'ancienne génération ou d'une partie d'une INTERFACE UTILISATEUR. Cette illustration tente aussi de permettre
d'appliquer le PROCESSUS à l'aide des ressources organizationnelles aussi efficacement que possible. Une fois terminé, il a pour resultat la création
d'un DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION et assure que le DOSSIER DE GESTION DES RISQUES
예 3 Une INTERFACE UTILISATEUR conçue et développée avant la publication de l'IEC 62366‑1:2015 est modifiée en conséquence en ajoutant une
nouvelle caractéristique logicielle. L'INTERFACE UTILISATEUR de la caractéristique logicielle ajoutée et toutes lesparty de l'INTERFACE UTILISATEUR
qui sont affectées par la caractéristique logicielle ajoutée sont évaluées selon les specifications de 5.1 à 5.9 afin de determiner la conformité à la
présente norme. Les party non modifiées de l'INTERFACE UTILISATEUR d'origine sont évaluées à l'aide de la présente annexe afin de déterminer la
conformité à la présente norme.
식별 les RISQUES provoqués par les problèmes d'APTITUDE A L'UTILISATION de l'INTERFACE UTILISATEUR.
예 4 Une INTERFACE UTILISATEUR existante est modifiée pour se baser sur un composant à usage général pour lequel il n'existe aucun
ENREGISTREMENT approprié du development utilisant l'IEC 62366‑1:2015. Les Modifications apportées à l'INTERFACE UTILISATEUR existante sont
nécessaires pour intégrer le composant à usage général dans le DISPOSITIF MEDICAL. Les modifications nécessaires apportées à l'INTERFACE
UTILISATEUR
le processus de la présente annexe peut être appliqué à l 'uoup pour une 인터페이스 utilisateur ou une partie de l'interface utilisateur n'est aucun
enregistrement approprié du deleveloppement le le eproctues d ' ingenierie de l'uttituding IEC 62366‑1:2015. Cependant, si une modification est
apportée à l'INTERFACE UTILISATEUR ou à sesparty, seules lesparty non modifiées de l'INTERFACE UTILISATEUR restent une UOUP et lesparty
modifiées de l'INTERFACE UTILISATEUR sont soumises aux specifications données de 5.1 à 5.9.
pares es INTERFACES UTILISATEURS commercases avan a pucaon ea prsene édition de la présente norme. Ces INTERFACES UTILISATEURS ou
cesparty d'INTERFACES UTILISATEURS n'ont pas été développées à l'aide des PROCESSUS de l'IEC 62366‑1 et sont donc d'origine inconnue par
rapport à ces PROCESSUS. Dans la mesure où la présente norme est centrée sur l'INGENIERIE DE L'APTITUDE A L'UTILISATION en tant que partie du
PROCESSUS de développement du produit, il a été déterminé qu'il convient de développer un PROCESSUS
provoquées par l'intégration du composant à usage général sont évaluées selon les specifications de 5.1 à 5.9afin de déterminer la conformité à la
présente norme. Les party non modifiées de l'INTERFACE UTILISATEUR d'origine sont évaluées à l'aide de la présente annexe afin de déterminer la
conformité à la présente norme.
예 1 INTERFACE UTILISATEUR d'ancienne génération non modifiée, conçue et développée avant la publication de l'IEC 62366‑1:2015, l'INTERFACE
UTILISATEUR est évaluée à l'aide de la présente annexe, afin de déterminer la conformité à 현재의 규범.
Machine Translated by Google

Si le FABRICANT détermine que les modifications apportées à toute partie de l'INTERFACE UTILISATEUR sont requises pour
réduire le RISQUE à un niveau Acceptable, ces modifications ne doivent pas être considérées comme une UOUP et doivent être
soumises aux exigences de 5.1 à 5.9.
Le FABRICANT doit 검사관 l'ANALYSE DE RISQUE du DISPOSITIF MEDICAL avec UOUP et assurer que les PHENOMENES
DANGEREUX et les SITUATIONS DANGEREUSES associés à l'APTITUDE A L'UTILISATION ont été identifiés et documentés.
ou du DOSSIER DE GESTION DES RISQUES.
C.2.5 위험 요소 에 대한 평가
C.2.4 MAITRISE DU RISQUE
C.2.3 현상 DANGEREUX 및 상황 DANGEREUSES liés à l'APTITUDE A
Sur la base de toute nouvelle information identifiée en effectuant les étapes C.2.3 et C.2.4, le FABRICANT doit révaluer le RISQUE
RESIDUEL global conformément à 6.4 de l'ISO 14971:2007
Le FABRICANT doit vérifier et documenter que les mesures de MAITRISE DU RISQUE appropriées ont été mises en œuvre pour
tous les PHENOMENES DANGEREUX identifiés et les SITUATIONS DANGEREUSES identifiées en C.2.3 et que tous les RISQUES
sont réduits à un niveau Acceptable comme 인디케 파 르' 위험에 대한 감사.
..
Le FABRICANT du DISPOSITIF MEDICAL avec UOUP doit Examiner les informations disponibles 친척 à la POSTPRODUCTION y
compris les réclamations et les rapports de ground pour les 사건 ou quasi 사건.
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
Tous les cas identifiés d'ERREUR D'UTILISATIONsensitives de provoquer une SITUATION DANGEREUSE ou les cas où les informations
recueillies sur leterrain suggèrent des PHENOMENES DANGEREUX ou des SITUATIONS DANGEREUSESsensitives d'avoir été provoqués par
une APTITUDE A L'UTILISATION non adapté 전자 doivent être consignés dans le DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION et
traités en C.2.3 et en C.2.4.
유용성
La conformité est vérifiée par examen du DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION.
La conformité est vérifiée par examen du DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION.
La conformité est vérifiée par examen du DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION.
7.3 de l'ISO 14971:2019 et documenter le résultat soit dans le DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION soit dans le DOSSIER
DE GESTION DES RISQUES.
La conformité est vérifiée par examen du DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION
Machine Translated by Google

d'actions de l'UTILISATEUR qui peuvent être prevues.
À la 그림 D.1, la 관계는 다양한 유형의 d'utilisation de DISPOSITIF MEDICAL est illustrée avec quelques 예시 de leurs 원인입니
다.
Une utility qui entre dans le cadre d'une UTILIZATION NORMALE peut être une réponse prévue par le FABRICANT et
Attendue par l'UTILISATEUR, c'est‑à‑dire une UTILIZATION CORRECTE.
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
L'utilisation peut également résulter d'une ERREUR D'UTILISATION ou peut résulter d'un comportement échappant à
tout moyen supplémentaire de MAITRISE DU RISQUE par le FABRICANT, c'est‑à‑dire une UTILIZATION ANORMALE. Cela
ne signifie pas nécessairement qu'une UTILIZATION ANORMALE entraîne une issue défavorable pour le PATIENT.
L'utilisation peut également impliquer une ERREUR D'UTILISATION ou l'utilisation peut impliquer un comportement
délibéré échappant à tout moyen supplémentaire de MAITRISE DU RISQUE lié à l'INTERFACE UTILISATEUR par le
FABRICANT, (c'est‑à‑dire une UTILIZATION ANORMALE ). Cela ne signifie pas nécessairement qu'une UTILIZATION
ANORMALE entraîne une issue défavorable pour le PATIENT. Le jugement clinique de l'UTILISATEUR indique souvent
qu'une usage de ce type est dans le meilleur intérêt du PATIENT.
Machine Translated by Google

비정상적인 사용
• 사보타주(예: 소프트웨어로 제어되는 의료 기기의 소프트웨어 해킹)
조치 오류로 인한 USE ERROR
SE ERROR 원인 y percepon 오류
의도된 USERS의 특성과 일치 )
인식 오류로 인한 USE ERROR
IEC
o 계획된 단계 생략(예: 잊음)
• 지식 기반 실패:
따로)
• 제어 활성화 실패(예: 무능력)(예: 필요하지 않은 힘 필요)
• 규칙 기반 장애:
• 잘못된 부품과 접촉(예: 너무 가까운 부품)
• 금기 사항 에 대한 의식적인 무시(예:
맥박 조정 장치)
• 메모리 오류:
• 예외적인 위반(예: 의료 기기를 망치로 사용 ) • 무분별한 사용(예: 보호 가드를 제거한 후 의료 기
기 사용 )
• 제어에 도달하지 못함(예: 무능력)(예: 구성품이 너무 멀리 있음)
o 이전에 얻은 지식을 기억할 수 없음
• 장애(예: 불능) ) 청각 정보 듣기(예: 주변 소음 또는 정보 과부하로 인해)
o 특이한 상황에서의 즉흥
o 잘못된 정신 모델로 인한 정보의 잘못된 해석
o 일반적으로 인정되는 적절한 규칙의 오용
함께)
o 이전에 얻은 지식을 기억할 수 없음
• 구성 요소에 부적절한 힘이 가해짐(예: 필요한 힘이 실제 사용 조건과 일치하지 않음)
• 시각 정보를 볼 수 없음(예: 불능)(예: 디스플레이가 부분적으로 가려지거나 디
스플레이에 빛이 반사됨)
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
Machine Translated by Google

‑ Mauvaise interprétation des informations à cause d'un
모델 정신적 부정확
‑ Incapacité à retrouver des connaissances가 auparavant
를 인수함
‑ Force inappropriée appliquée aux composants (par
exemple force requise ne compatible pas aux conditions
réelles d'utilisation)
‑ 무분별한 활용
‑ Défaillance (par exemple incapacité) à atteindre la commande
(par exemple composants trop éloignés)
~ 전에
‑ 잘못된 멘탈 모델로 인한 정보의 잘못된 해석
‑ 지식 기반 실패:
‑ Défaillances de connaissances:
‑ 메모리 오류:
‑ 제어 활성화 실패(예: 무능력)(예: 의도된 사용자의 특성과 일치하지 않
는 요구된 힘)
‑ 사보타주(예: 소프트웨어 제어 의료 기기의 소프트웨어 해킹)
‑ 예외적 위반(예: 의료기기를 망치로 사용)
‑ Défaillance (par exemple incapacité) à entender des
informations sonores (par exemple à cause du bruit
ambiant ou d'un excès d'informations)
‑ Mauvaise 신청 d'une règle appropriée généralement
acceptée
‑ 습득한 지식을 기억하지 못함
‑ 잘못된 부품과의 접촉(예: 너무 가까운 부품)
조치 오류로 인한 USE ERROR
‑ 적절한 일반적으로 오용
..
‑ 생략(par exemple, oubli) d'une étape planifiée
‑ Défaillance (par exemple incapacité) à activer la commande
(par exemple force requise ne 통신원 pas aux
caractéristiques des utilisateurs prévus)
‑ Sabotage (par exemple piratage du logiciel d'un dispositif
medical commandé par logiciel)
‑ 예외 예외(par exemple, use d'un dispositif medical comme
marteau)
‑ 계획된 단계를 생략(eg 잊음)
‑ Défaillances de la mémoire:
거주민
‑ avec les mauvais composants 연락처(par exemple
composants trop rapprochés)
‑ 특이한 상황에서의 즉흥
‑ 금기 사항에 대한 의식적인 무시(예: 심박 조율기가 있는 환자에게 사용)
‑ 즉흥 연주 dans des circonstances
‑ 습득한 지식을 기억하지 못함
인식 오류로 인한 USE ERROR
‑ Incapacité à retrouver des connaissances가 auparavant
를 인수함
~ 전에
‑ 구성 요소에 부적절한 힘이 가해짐(예: 필요한 힘이 실제 사용 조건과 일치
하지 않음)
‑ 무분별한 사용(예: 보호대를 제거한 의료기기 사용)
‑ 제어에 도달하지 못하는 장애(예: 무능력)(예: 부품이 너무 멀
리 떨어져 있음)
‑ Inattention délibérée aux contre‑indications (par exemple
usage sur un patient porteur d'un pacemaker)
‑ Défaillances de regles: 허용된 규칙
정보 과부하)
‑ 규칙 기반 실패:
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
사용률 이상
ERREUR D'UTILISATION causée par une action erronée
ERREUR D'UTILISATION causée par une erreur de cognition
비정상적인 사용
Machine Translated by Google

그림 D.1 ‑ DISPOSITIF MEDICAL 의 예에서 d'utilisation의 서로 다른 유형의
상호 관계
TÜV Media GmbH/TÜV Rheinland Group ILNAS eShop
2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23 상업적 사용 또는 복제
금지
Machine Translated by Google

La conformité au présent document fournit un moyen de démontrer la conformité aux principes essentiels spécifiques
de l'ISO/TR 16142. D'autres moyens sont possibles. Le Tableau E.1 établit de
Le présent document a été établi pour venir à l'appui des principes essentiels de sécurité et de performance des
DISPOSITIFS MEDICAUX non‑DIV en tant que DISPOSITIFS MEDICAUX
La conformité au présent 문서 fournit un moyen de démontrer la conformité aux principes essentiels spécifiques de
l'ISO 16142‑1:2016 [12]. D'autres moyens sont possible.
Le Tableau E.1 établit de
적합성 à l'ISO 16142‑1:2016 [12]. Le présent document est destiné à être Acceptable à des fins d'évaluation de la
conformité.
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
Machine Translated by Google

우리에게
6
La partierelative à la fabrication n'est pas traitée. 우리에게
우리에게
b) 토스
La partierelative à l'utilisation en toute sécurité est traitée. La
partierelative à la fabrication n'est pas traitée
17.4
b) 토스
La partierelative à la fabrication n'est pas traitée.
20.2
1
—
La partierelative à la compréhension par les
19.2
La partierelative à l'utilisation en toute sécurité est
13.3
부록 B [12]
La partie relative aux RISQUES connus ou prévisibles en lien avec
l'utilisation est traitée.
La partierelative à la fabrication n'est pas traitée.
La partierelative à la fabrication n'est pas traitée.
우리에게
19.1
우리에게
우리에게
우리에게
a) 토스
우리에게
우리에게
a) 토스
UTILISATEURS 는 특성입니다.
20.1
특성.
12.2
13.4
현재 문서의 특파원
La partierelative à la fabrication n'est pas traitée.
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
Le présent document a été établi pour venir à l'appui des principes essentiels de sécurité et de performance des
DISPOSITIFS MEDICAUX DIV en tant que DISPOSITIFS MEDICAUX conformément à l'ISO 16142‑2:2017 [47]. Le présent
document est destiné à être Acceptable à des fins d'évaluation de la conformité.
La conformité au présent 문서 fournit un moyen de démontrer la conformité aux principes essentiels spécifiques de
l'ISO 16142‑2:2017 [47]. D'autres moyens sont possible.
Le Tableau E.2 établit de
E.2 DISPOSITIFS MEDICAUX DIV
Machine Translated by Google

16.6
a) 토스
La partierelative à l'utilisation en toute sécurité est traitée.
우리에게
La partierelative à la fabrication n'est pas traitée.
11.2

La partierelative à l'utilisation en toute sécurité est traitée. La
partierelative à la fabrication n'est pas traitée.
UTILISATEURS est 특성
우리에게
b) 토스
우리에게
b) 토스
18.4
—
h) 토스
12.3
우리에게
우리에게
La partierelative à la fabrication n'est pas traitée.
9.1
b) 토스
a) 토스
La partierelative à la fabrication n'est pas traitée.
—
La partierelative à l'utilisation en toute sécurité est traitée. La
partierelative à la fabrication n'est pas traitée.
La partierelative à l'utilisation en toute sécurité est traitée.
La partierelative à l'utilisation en toute sécurité est traitée. La
partierelative à la fabrication n'est pas traitée.
18.1
c) 토스
La partierelative à la fabrication n'est pas traitée.
a) 토스
우리에게
La partierelative à la compréhension par les
17.2
우리에게
17.1
La partierelative à la fabrication n'est pas traitée.
c) 토스
11.4
La partierelative à la fabrication n'est pas traitée
La partierelative à la fabrication n'est pas traitée.
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
Machine Translated by Google

Exigences générales, essais et guide pour les systèmes d'alarme des appareils et des systèmes électromédicaux
[5] IEC 61258:2008, 의료 전기 장비 교육 자료의 개발 및 사용에 대한 지침 (disponible en anglais seulement)
Exigences à des fins reglementaires
[6] ISO/IEC 가이드 63:20122019, Guide pour l'élaboration des aspect de sécurité et leur incorporation dans des Normes internationales
limits aux dispositifs médicaux
[4] IEC 60601‑1‑11:201512, Appareils électromédicaux – 파트 1‑11: Exigences générales pour la sécurité de base et les performance
essentielles – Norme collatérale: Exigences pour les appareils électromédicaux et les systèmes électromédicaux utilisés
dans l '환경 데스 soins à domicile.
[10] ISO 9241‑11:1998, Exigences ergonomiques pour travail de Bureau avec terminaux à écrans de Visualization (TEV) – Partie 11:
Lignes directrices limits à l'utilisabilité
IEC 60601‑1‑11:2015/AMD1:‑ 13
[11] ISO 13485:20032016, Dispositifs médicaux – Systèmes de management de la qualité –
IEC 60601‑1‑8:2006/AMD1:2012
어휘
IEC 60601‑1‑8:2006/AMD2:‑ 11
[9] ISO 9001:20082015, 품질 관리 시스템 – Exigences
[7] ISO 7010:2011, Symboles graphiques – Couleurs de sécurité et signaux de sécurité –
[3] IEC 60601‑1‑8:200610), Appareils électromédicaux – Partie 1‑8: Exigences générales pour la sécurité de base et les performance
essentielles – Norme collatérale:
Signaux de sécurité enregistrés
[8] ISO 9000:20052015, Systèmes de management de la qualité – Principes essentiels et
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
11) 에뛰드. Stade au moment de la diffusion de ce 문서: IEC/AFDIS 60601‑1‑8:2006/AMD2:2019.
12) Deuxième édition, 출판사.
8) IEC 60601‑1‑6:2010 및 수정안 1:2013을 포함하는 3.1(2013) 통합판이 존재합니다.
—————————
9) 에뛰드. Stade au moment de la diffusion de ce 문서: IEC/AFDIS 60601‑1‑6:2010/AMD2:2019.
13) 에뛰드. Stade au moment de la diffusion de ce 문서: IEC/AFDIS 60601‑1‑11:2015/AMD1:2019.
6) IEC 60601‑1:2005 et l'Amendement 1:2012를 포함하여 3.1(2012) 통합판이 존재합니다 .
10) IEC 60601‑1‑8:2006 및 개정 1:2012를 포함하여 2.1(2012) 통합판이 존재합니다.
Anglais seulement).
7) 에뛰드. Stade au moment de la diffusion de ce 문서: IEC/AFDIS 60601‑1:2005/AMD2:2019.
Machine Translated by Google

[15] ANSI/AAMI HE 75:2009, 인적 요소 공학 – 의료 기기 설계
[18] BEYER, H., HOLTZBLATT, K., 상황별 설계: 고객 중심 시스템 정의.
[23] DUMAS, J. 및 REDISH, J., 사용성 테스트에 대한 실용 가이드(개정판),
인간 작업에 대한 설명. 올랜도: Academic Press, 1984
엑서터, 영국, Intellect, 1999.
Morgan Kaufmann Publishers Inc, 샌프란시스코 캘리포니아, 1998
[27] KIRWAN, B. 및 AINSWORTH, LK 작업 분석 가이드. 영국 런던: Taylor &
[17] GHTF SG2N31R8:2003, GHTF(Global Harmonization Task Force), 연구 그룹 2
프랜시스, 1992.
연구. 1994:41, 801‑849면
(SG2), 의료기기 시판 후 감시 및 감시: 제조업체 또는 공인 대리인에 의한 의료기기 사용 오류 보고 제안
[22] DRURY, CG, PRABHU, P. 및 GRAMOPADHYE, A. (). 항공기 검사 활동의 작업 분석: 방법 및 결과. Human Factors Society
34차 연례 회의 절차. 캘리포니아주 산타모니카: Human Factors and Ergonomics Society. 1990, pp. 1181‑1185.
[16] EN 1041:2008, 의료 기기 제조업체에서 제공한 정보
원자력 규제 위원회.
[26] 건드리 JW, COMESS KA, 데룩 FA, 조겐슨 D, 브래디 GH. 자동 외부 제세동기 사용에 대해 숙련된 전문가와 순진한 6학년 어린이의
비교. 순환. 2000년 11월 14일;102(20):E166.
수정안 1:2013
[21] COOKE, NJ 다양한 지식 추출 기술. 국제 J 휴먼‑컴퓨터
[19] BROWN, D. 의료 기기 시장에서 사용자 기반 디자인의 과제. D에서
,
Wixon 및 Ramey(Eds.), 소프트웨어 설계를 위한 현장 방법 사례집. New York: Wiley, 1996, pp. 157‑176.
[24] ELLIS, SR, BEGAULT, DR 및 WENZEL, EM. 휴먼 컴퓨터 인터페이스로서의 가상 환경. MG Helander, TK Landauer 및 PV
PRABHU(Eds.), 인간‑컴퓨터 상호 작용 핸드북. 암스테르담: 엘스비어. 1997, pp. 163‑201
[25] FLEISHMAN, EA 및 QUAINTANCE, MK 인간 수행의 분류: The
[20] CALLAN, JR, KELLY, RT, QUINN, ML, GWYNNE, JW III, MOORE, RA, MUCKLER, FA, KASUMOVIC, J., SAUNDERS,
WM, LEPAGE, RP, CHIN, E., SCHOENFELD, I. 및 SEIG, DI(1995). 원격 애프터로딩 근접 치료의 인적 요소 평가. (NUREG/
CR‑6125, 1‑3권) 워싱턴 DC: 미국
14) 에뛰드. Stade au moment de la 확산: ISO/TR APUB 24971:2020.
—————————
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
Machine Translated by Google

[32] LOEB, R., WEINGER, MB 및 ENGLUND, CE 마취 작업 공간의 인체 공학. Ehrenwerth, J. 및 Eisenkraft JB, 편집자. 마취 의료 기기: 원
리 및 응용. Mosby 연감, Malvern, PA. 1993 pp. 385‑404.
[36] REDMILL, F. 및 RAJAN, J. 안전 필수 시스템의 인적 요소. 옥스퍼드:
[42] WIENER, EL 및 NAGEL, DC(Eds.) 항공의 인적 요소. 샌디에고:
[45] WIKLUND, M., KENDLER, J. 및 STROCHLIC, 의료 기기의 사용성 테스트, Boca Raton, FL, CRC Press, 2010
학술 보도 1988
버터워스‑하이네만, 1997.
[47] ISO 16142‑2:2017, Dispositifs médicaux – Principes essentiels reconnus de sécurité et Licensed to TÜV Media GmbH/
TÜV Rheinland Group
[34] NIELSEN J, 사용성 엔지니어링. 샌디에이고: Academic Press, Inc, 1993
de performance des dispositifs médicaux – Partie 2: Principes essentiels généraux et ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
[40] SHARIT, J. 기능 할당. G. Salvendy(Ed.), Handbook of Human Factors and Ergonomics, 2 판, New York: Wiley, 1997, pp.
301‑339.
[35] 이유, J. 인간 오류. 영국 케임브리지: 케임브리지 대학 출판부, 1990.
[41] SINCLAIR, MA 주관적 평가. JR Wilson 및 EN Corlett(Eds.)에서 인간 작업 평가 . 런던: Taylor & Francis. 1990, pp. 58‑88.
[33] MEISTER, D. 행동 분석 및 측정 방법. 뉴욕: 존 와일리 &
[39] SCHULER, D. 및 NAMIOKA, A. 참여 설계: 원칙 및 사례.
[46] ZHANG, J., PATEL, VL, JOHNSON, TR, CHUNG, P. 및 TURLEY, JP 통합 정보 기술로 의료 기기에 대한 환자 안전 평가 및 예측. In
Advances in Patient Safety (vol. 2), 워싱턴 DC: AHRQ. 2005, p. 323.
아들들, 1985.
HILLSDALE, NJ: Lawrence Erlbaum Associates, 1993년
[37] ROUSE, WB 인적 오류에 대한 설계: 오류 허용 시스템에 대한 개념. HR에서
330‑354쪽.
Booher(Ed.), MANPRINT: 시스템 통합에 대한 접근 방식. 뉴욕: Van Nostrand Reinhold, 1990.
[43] WEINGER, MB, HERNDON, OW 및 GABA, DM 전자 기록 보관 및 경식도 심초음파가 심장 마취 중 작업 분배, 작업 부하 및 경계에 미치는
영향. Anesthesiology 1997, 87:144‑155.
[44] WEINGER, M., WIKLUND, M. 및 GARDNER‑BONNEAU, D. 의료 기기 설계의 인적 요소 핸드북, Boca Raton, FL, CRC Press, 2011
[38] RUBIN, J., 사용성 테스트 핸드북: 효과적인 테스트를 계획, 설계 및 수행하는 방법, New York, NY, Wiley, 1994.
상업적 사용 또는 복제 금지
Machine Translated by Google

TÜV Media GmbH/TÜV Rheinland Group ILNAS eShop
2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23 상업적 사용 또는 복제
금지
Machine Translated by Google

그룹 D'UTILISATEURS .................................................................. .................................................. ...... 3.25
FONCTION PRINCIPALE DE SERVICE .................................................... ......................................... 3.11
조직 의 책임.............................................................. .................................................. .. 3.12
듀레 드 뷰 프리뷰 .................................................................. .................................................. ............3.6
인터페이스 UTILISATEUR D'ORIGINE INCONNUE (UOUP) .................................................. .................... 3.15
평가 형성 .................................................................. .................................................. .......3.7
평가 소마티브 .................................................................. .................................................. ..... 3.13
인터페이스 유틸리티 .................................................................. .................................................. ..... 3.26
L'INTERFACE UTILISATEUR 평가 .................................................. ............................... 3.27
INGENIERIE DE L'APTITUDE A L'UTILISATION .................................................. ............................... 3.17
DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION .................................................. ...............................3.18
INGENIERIE DES FACTEURS HUMAINS .................................................... ........................................... 3.17
환경 활용도 저하 .................................................................. ............................................... 3.20
설명서 D'ACCOMPAGNEMENT .................................................................. ...............................................3.2
사용 오류 ..................................................................... .................................................. ......... 3.21
환자 .................................................. .................................................. ......................... 3.10 TÜV Media GmbH/TÜV Rheinland Group ILNAS
eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 :
2020‑09‑23 상업적 사용 또는 복제 금지
ESSAI D'APTITUDE 활용도 ............................................... ............................................... 3.19
직원 이전 .................................................................. ......... ISO 14971:2007, 2.5 ISO 14971:2019, 3.6
직물 .................................................................. ............... ISO 14971:2007, 2.8 ISO 14971:2019, 3.9
DOSSIER DE GESTION DES RISQUES................................. ISO 14971:2007, 2.23 ISO 14971:2019, 3.25
중력 .................................................. .............. ISO 14971:2007, 2.25 ISO 14971:2019, 3.27
등록 .................................................. ISO 14971:2007, 2.14 ISO 14971:2019, 3.16
MAITRISE DU RISQUE .................................................. ISO 14971 :2007, 2.19 ISO 14971:2019, 3.21
위험에 대한 평가 .................................................. ISO 14971:2007, 2.21 ISO 14971:2019, 3.23
GESTION DES RISQUES .................................................. ISO 14971:2007, 2.22 ISO 14971:2019, 3.24
효능........................................................... .................................................. .........................3.4
도미지 .................................................. .............. ISO 14971:2007, 2.2 ISO 14971:2019, 3.3
Machine Translated by Google

활용자 .................................................................. .................................................. ..................... 3.24
사양 활용도 .................................................................. .................................................. 3.23
사용률 이상 ........................................................ .................................................. ...... 3.1
시나리오 D'활용 관계 모든 현상 위험 .................................................. .........3.8
사양 DE L'INTERFACE UTILISATEUR .................................................. ...............................3.28
활용도 수정 .................................................................. .................................................. .......3.2
타케 .................................................. .................................................. ............................... 3.14
활용도 정상 .................................................................. .................................................. .........3.9
UOUP (인터페이스 유틸리티 D'ORIGINE INCONNUE) .................................. .................... 3.15
TÜV Media GmbH/TÜV Rheinland Group ILNAS eShop
2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23 상업적 사용 또는 복제
금지
위험 .................................................. .............. ISO 14971:2007, 2.16 ISO 14971:2019, 3.18
상황 위험 재사용 .................................................. ISO 14971:2007, 2.4 ISO 14971:2019, 3.5
위험한 잔여물 .................................................................. . ISO 14971:2007, 2.15 ISO 14971:2019, 3.17
활용 시나리오 .................................................................. .................................................. ....... 3.22
_____________
보안 .................................................. ......... ISO 14971:2007, 2.24 ISO 14971:2019, 3.26
Machine Translated by Google

Dispositifs medicaux –
의료 기기 ‑
1부: 사용성 공학을 의료기기에 적용
파트 1: Application de l'ingénierie de l'aptitude à l'utilisation aux dispositifs medicaux
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
Machine Translated by Google

* 안전 및 잠재적인 사용 오류 와 관련된 사용자 인터페이스 특성 식
별 .................................................. .................................................. .........................16
*
사용성과 관련된 안전을 위한 정보 .................................................. ...14
일반적인 ................................................. .................................................. ......18
5.5
5.10 미지의 출처 사용자 인터페이스 .................................................. ................21
C.2.4
4.2
*
5.1
Annex E (참고용) 필수 원칙에 대한 참조 ............................................. .........48
출처 를 알 수 없는 사용자 인터페이스 (UOUP) 의 부록 C(규범) 평가 .........44
*
* 총괄 평가를 위한 위험 관련 사용 시나리오 선택 ..................................................17
생산 후 정보 검토 .................................................................. .........45
*
*
사용성 엔지니어링 파일 .................................................................. ..................................15
A.1
5.7.2
기원................................................. .................................................. .......44
C.2 미지의 사용자 인터페이스 에 대한 사용성 엔지니어링 프로세스
사용자 인터페이스 평가 계획 수립 .................................................................. ............18
USER INTERFACE 디자인 과 관련된 위험 통제 ..................................................14
*
* USER INTERFACE 의 유용성 에 대한 총괄 평가 수행 ................................20
5.4
유용성과 관련된 위험 및 위험 상황 ..................................................45
4.1.3
*
* 위험 관련 사용 시나리오 식별 및 설명 ..................................................................16
C.2.2
* USER INTERFACE 설계, 구현 및 형성 평가 수
행 .................................................. .................................................. ..................19
잔류 위험 평가 .................................................................. .....................................45
*
5.7.1
특정 조항 및 하위 조항의 요구사항에 대한 이론적 근거..................................................22
5
5.7
일반적인................................................. .................................................. ..............44
*
E.1 비 IVD 의료 기기 .................................................................. ...............................................48
사용성 엔지니어링 프로세스 .................................................................. ....................13
5.2
5.3
4.1.2
5.9
C.2.3
5.8
사용성 엔지니어링 프로세스 .................................................................. ....................................15
부속서 D(참고용) 의료기기 사용 유형, 예 포함 .................................. 46
부록 B(참고용) 유용성과 관련된 가능한 위험 상황 의
예 .................................. .................................................. ......................................... 41
4.1.1
* 총괄 평가 계획 .................................................................... ....................19
* 알려진 또는 예측 가능한 위험 요소 및 위험 상황 식별 ..................................16
사용 사양 .................................................................. ...............................................44
일반 지침........................................................... .................................................. 22
다.2.5
위험 관리 .................................................................. ....................................45
부록 A(정보) 일반 지침 및 이론적 근거.................................................. ................22
4.3
5.6 사용자 인터페이스 사양 설정 .................................................................. ...............17
사용 사양 준비 .................................................................. ..................................15
다.1
일반적인 요구 사항 ................................................ ...............................................13
사용성 엔지니어링 노력 의 조정 .................................................. ..................15
A.2
5.7.3
*
C.2.1
4.1
형성 평가 계획 .................................................................. ....................18
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
Machine Translated by Google

그림 A.5 – 위험 관리 프로세스 (ISO 14971:2019)와 사용성 엔지니어링 프로세스 (IEC
62366‑1) 간의 관계 ........................ .......34
표 B.1 – 관련 위험 관리 용어의 용어........................................................... ..............41
그림 A.4 ‑ 이 문서에 설명된 사용 유형과 ISO 14971의 "합리적으로 예측 가능한 오용" 개념과의 관
계 ...............................31
그림 D.1 ‑ 다양한 유형의 의료기기 사용 사이의 상호관계, 예 포
함 .................................. .................................................. ........................................... 47
표 B.2 ‑ 사용 오류(S) 또는 불량한 사용성 (1/3) 으로 인한 HARM 의 예 ..41 표 E.1 ‑ 이 문서와 필수 원칙..................................48
표 E.2 – 이 문서와 필수 원칙 간의 일치..................................................49
TÜV Media GmbH/TÜV Rheinland Group ILNAS eShop
2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23 상업적 사용 또는 복제
금지
Machine Translated by Google

7) 개인의 부상, 재산 피해 또는 직접적이든 간접적이든 모든 성격의 손해에 대해 IEC 또는 개인 전문가, 기술 위원회 및 IEC 국가 위원회의 구성원을 포함하여 IEC의
이사, 직원, 직원 또는 대리인에게 어떠한 책임도 부과되지 않습니다. 또는 이 IEC 간행물 또는 기타 IEC 간행물의 간행, 사용 또는 의존으로 인해 발생하는 비용
(법률 비용 포함) 및 경비.
특허권. IEC는 그러한 특허권의 일부 또는 전부를 확인할 책임이 없습니다.
3) IEC 간행물은 국제적 사용을 위한 권장 형식이며 그런 의미에서 IEC 국가 위원회에서 승인합니다. IEC 간행물의 기술적 내용이 정확하도록 모든 합당한 노력을 기
울이고 있지만 IEC는 해당 간행물이 사용되는 방식이나 최종 사용자의 잘못된 해석에 대해 책임을 지지 않습니다.

8) 이 간행물에 인용된 규범적 참조에 주의를 기울입니다. 참고 문헌의 사용은
4) 국제적 통일성을 촉진하기 위해 IEC 국가위원회는 IEC 간행물을 국가 및 지역 간행물에 최대한 투명하게 적용할 것을 약속합니다. IEC 간행물과 해당 국가 또는
지역 간행물 사이의 차이점은 후자에 명확하게 표시되어야 합니다.
이 간행물의 올바른 적용을 위해 반드시 필요합니다.
5) IEC 자체는 어떠한 적합성 증명도 제공하지 않습니다. 독립 인증 기관은 적합성 평가 서비스를 제공하고 일부 영역에서는 IEC 적합성 마크에 대한 액세스를 제공합
니다. IEC는 독립 인증 기관에서 수행하는 서비스에 대해 책임을 지지 않습니다.
1) IEC(International Electrotechnical Commission)는 모든 국가 전기기술 위원회(IEC National Committees)로 구성된 세계적인 표준화 기구입니다.
IEC의 목표는 전기 및 전자 분야의 표준화와 관련된 모든 문제에 대한 국제 협력을 촉진하는 것입니다. 이를 위해 다른 활동 외에도 IEC는 국제 표준, 기술 사
양, 기술 보고서, 공개적으로 사용 가능한 사양(PAS) 및 가이드(이하 "IEC 간행물"이라고 함)를 발행합니다. 그들의 준비는 기술 위원회에 위임됩니다. 다루는
주제에 관심이 있는 모든 IEC 국가 위원회는 이 준비 작업에 참여할 수 있습니다. IEC와 연락하는 국제, 정부 및 비정부 조직도 이 준비에 참여합니다. IEC는 두
조직 간의 합의에 의해 결정된 조건에 따라 국제표준화기구(ISO)와 긴밀히 협력합니다.
9) 이 IEC 출판물의 일부 요소가
6) 모든 사용자는 이 출판물의 최신판을 가지고 있는지 확인해야 합니다.
2) 기술 문제에 대한 IEC의 공식 결정 또는 합의는 각 기술 위원회가 관심 있는 모든 IEC 국가 위원회의 대표를 가지고 있기 때문에 관련 주제에 대한 의견의 국제적
합의를 가능한 한 가깝게 표현합니다.
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
IEC 62366‑1 에디션 1.1에는 초판(2015‑02)이 포함되어 있습니다. [문서 62A/977/FDIS
이 공식 IEC 표준의 통합 버전 및 개정판은 사용자 편의를 위해 마련되었습니다.
및 62A/988/RVD] 및 정오표(2016‑07) 및 수정안 1(2020‑06) [문서 62A/1386/FDIS 및 62A/1397/RVD].
이 최종 버전은 수정안 1에 의해 기술 내용이 수정된 위치를 보여주지 않습니다. 모든 변경 사항이 강조 표시된 별도의 Redline 버전
은 이 간행물에서 사용할 수 있습니다.
Machine Translated by Google

– 준수 평가 수단: 기울임꼴.
요건 다음에는 규정 준수를 평가하는 수단이 뒤따릅니다.
– "해야 한다"는 요구 사항 또는 테스트를 준수하는 것이 권장되지만 이 표준을 준수하기 위해 의무 사항은 아님을 의
미합니다.
일반 제목 의료 기기 로 게시된 IEC 62366 시리즈의 모든 부분 목록은 IEC 웹사이트에서 찾을 수 있습니다.
– "할 수 있다"는 요구 사항 또는
이 국제 표준에서는 다음 인쇄 유형이 사용됩니다.
– "해야 한다"는 요구 사항 또는 테스트 준수가 준수를 위해 필수임을 의미합니다.
• 철회,
이 기준으로;
– 요구 사항 및 정의: 로마자 유형.
• 개정판으로 대체되거나 TÜV Media GmbH/TÜV Rheinland Group에 라이선스 부여
이 표준에서 접속사 "또는"은 "포괄적 또는"으로 사용되므로 조건의 조합이 참이면 진술이 참입니다.
위원회는 IEC 웹사이트 "http://webstore.iec.ch"의 특정 발행물과 관련된 데이터에 표시된 안정화 날짜까지 기본 발행물의 내용과 수정 사
항을 변경하지 않기로 결정했습니다. 이 날짜에 게시됩니다.
이 간행물은 ISO/IEC Directives, Part 2에 따라 작성되었습니다.
이 표준에서 사용되는 구두 형식은 ISO/IEC Directives, Part 2의 Annex H에 설명된 사용법을 따릅니다. 이 표준의 목적을 위해
보조 동사는 다음과 같습니다.
• 재확인,
시험.
또한 프로세스를 간소화합니다. ISO 14971:2019 및 의료 기기 사용자 인터페이스 의 안전 관련 측면 에 적용되는 위험 관리 관련 방법에 대한
링크를 강화합니다 .
유익한 부속서 A에 근거가 제공되는 조항 및 하위 조항은 별표(*)로 표시됩니다.
2부에는 제조업체가 1부를 준수하는 데 도움이 되는 자습서 정보가 포함되어 있을 뿐만 아니라 의료 기기 의 안전 관련 측면을 넘어서는 의료 기
기 에 더 일반적으로 적용될 수 있는 사용성 엔지니어링 방법에 대한 자세한 설명을 제공합니다.
상업적 사용 또는 복제 금지
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
– 메모, 예제 및 참조와 같이 테이블 외부에 나타나는 유익한 자료: 작은 활자.
– 3 절 에 정의된 용어 또는 명시된 용어: 작은 대문자.
표의 표준 텍스트도 더 작은 유형입니다.
사용자 인터페이스.
Machine Translated by Google

TÜV Media GmbH/TÜV Rheinland Group ILNAS eShop
2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23 상업적 사용 또는 복제
금지
Machine Translated by Google

수정안 1 소개
1 IEC TR 62366‑2:2016, 의료 기기 – 2부: 사용성 공학을 의료에 적용하는 지침 TÜV Media GmbH/TÜV Rheinland Group에 라이선스 부여
장치.
참고 안전은 허용할 수 없는 위험이 없습니다. 허용할 수 없는 위험은 사용 오류 로 인해 발생할 수 있으며 , 이는 직접적인 물리적 위험 에 노출 되거나 임상 성능의 손실 또는 저하로 이어
질 수 있습니다 .
—————————
상업적 사용 또는 복제 금지
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
사용하기에 안전할 뿐만 아니라 우수한 사용성을 제공하는 의료기기 의
의료 기기 의 유용성과 관련된 위험 . 의료기기 제조업체 뿐만 아니라 특정 의료기기 표준 준비를 담당하는 기술 위원회에도 유용합
니다 .
이 국제 표준은 안전과 관련하여 의료 기기 사용성을 최적화하기 위해 사용성 엔지니어링 프로세스를 적용하는 데 엄격하게 중점을
둡니다 . 함께 제공되는 기술 보고서(IEC 62366‑21)는 포괄적이고 더 광범위한 초점을 가지고 있습니다. 안전 과 관련된 사용성 뿐
만 아니라 작업 정확성, 완전성 및 효율성, 사용자 만족도 와 같은 속성 과 사용성이 어떻게 관련되는지 에 초점을 맞춥니다 .
IEC 62366‑1의 초판은 2015년에 발행되었습니다. 발행 이후 현장에서 일하는 전문가들은 수정이 필요한 몇 가지 부정확성을 확
인했습니다. 총 22개의 문제가 식별되어 IEC/SC 62A의 국가 위원회 회원과 ISO/TC 210의 회원 기관에 제시되었습니다. 입장을
표명한 두 위원회 회원의 대다수는 확인된 문제를 해결하기 위해 이 개정안 개발을 지지했습니다. IEC 62366‑1:2015에서 원래 고
안된 사용성 엔지니어링 프로세스를 근본적으로 변경하지 않고 문제를 해결합니다 .
사용성 엔지니어링 프로세스는 사용 오류를 식별하고 최소화하여 사용 관련 위험을 줄이기 위한 것입니다 . 전부는 아니지만 일부
잘못된 사용 형태는 제조업체가 제어하기에 적합합니다 . 사용성 엔지니어링 프로세스는 그림 A.5에 표시된 대로 위험 관리 프로세
스 와 관련됩니다 .
사용자가 사용성 엔지니어링 프로세스를 구현하는 데 도움이 되도록 기술 보고서 IEC TR 62366‑2를 사용할 수 있습니다. 여기에
는 제조업체가 이 문서를 준수하는 데 도움이 될 뿐만 아니라 보다 일반적으로 안전 관련 이상의 의료 기기를 설계하는 데 도움이
되는 자습서 정보가 포함되어 있습니다. USER INTERFACES 의 측면 과 적용할 수 있는 사용성 엔지니어링 방법 에 대한 자세한
설명을 제공합니다 .
제조업체는 좁게는 안전 에 중점을 두거나 보다 광범위하게는 안전 및 위에서 언급한 것과 같은 기타 속성에 초점을 맞춘 사용성 엔
지니어링 프로그램을 구현하도록 선택할 수 있습니다 . 사용자가 안전과 관련되지 않은 작업을 성공적으로 수행할 수 있는지 확인해
야 하는 필요성과 같은 특정 사용성 엔지니어링 기대치를 해결하는 데 더 넓은 초점이 유용할 수도 있습니다 . 제조업체 는 상업적
이점을 실현하기 위해 더 광범위한 프로그램을 구현할 수도 있습니다.
이 국제 표준은 수용 가능한 제공을 위한 사용성 엔지니어링 프로세스를 설명합니다.
Machine Translated by Google

2 규범적 참조
3 용어 및 정의
이 국제 표준에 설명된 사용성 엔지니어링 프로세스를 준수한 경우 반대 의 객관적인 증거가 없는 한 안전 과 관련된 의료 기기 의 사
용성은 허용 가능한 것으로 간주됩니다 .
3.1
*
이 문서의 목적을 위해 ISO 14971:2019에 제공된 용어 및 정의와 다음이 적용됩니다.
ISO 14971:2019, 의료기기 – 의료기기에 대한 위험 관리 적용
다음 문서는 전체 또는 부분적으로 이 문서에서 규범적으로 참조되며 적용에 필수적입니다. 날짜가 있는 참조의 경우 인용된 에디션
만 적용됩니다. 날짜가 없는 참조의 경우 참조 문서의 최신 버전(모든 수정 사항 포함)이 적용됩니다.
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
참고 1 안전은 허용할 수 없는 위험이 없습니다 . 용납할 수 없는 위험은 사용 오류 로 인해 발생할 수 있으며 , 이는 임상 성능의 손실 또는 저하를 포함하여 위험에
노출될 수 있습니다 .
비정상적인 사용
장치.
비고 1 이러한 참조 문서가 규범적 요구사항에서 인용되는 방식에 따라 해당 문서가 적용되는 범위(전체 또는 일부)가 결정됩니다.
NORMAL 에 반하거나 위반하는 의도적, 고의적 행위 또는 행위의 고의적 누락
비고 3 이러한 객관적인 증거는 사후 생산 감시 에서 비롯될 수 있습니다 .
비고 2 의료 기기 에 대한 사용성 엔지니어링 적용에 대한 지침은 IEC 62366‑22에서 사용할 수 있으며, 안전 뿐만 아니라 안전 과 관련되지 않은 사용성 측면도 다
루고 있습니다 .
—————————
참고 정의된 용어의 색인은 53페이지부터 찾을 수 있습니다.
2 IEC TR 62366‑2:2016, 의료 기기 – 2부: 사용성 공학을 의료에 적용하는 지침 TÜV Media GmbH/TÜV Rheinland Group에 라이선스 부여
비고 2 유용한 참고 문헌은 50페이지부터 시작되는 참고 문헌에 나열되어 있습니다.
사용 하고 또한 사용자 인터페이스 관련 위험 의 더 이상의 합리적인 수단을 넘어선 것입니다.
엔지니어링 (인적 요소 엔지니어링) 프로세스를 통해 제조업체 는 정상적인 사용, 즉 올바른 사용 및 사용 오류 와 관련된 위험을 평가하고 완화할 수 있습니다. 식별
하는 데 사용할 수 있지만 비정상적인 사용 과 관련된 위험을 평가하거나 완화하지는 않습니다.
제조자 에 의한 통제
예 안전을 위한 정보의 무모한 사용, 사보타주 또는 고의적인 무시가 그러한 행위입니다.
Machine Translated by Google

사용자가 지정된 목표를 달성하는 정확성과 완전성
*
그림 1 – 사용 유형의 관계
3.3
3.2
3.4
[출처: ISO 9241‑11:1998, 3.2, 수정 – 항목에 메모 추가]
3.5
의료 기기 와 함께 제공되며 사용자 또는 기기의 설치, 사용, 유지 보수, 폐기 및 폐기에 대한 책임이 있는 사람을 위한 정보가 포함
된 자료
[출처: ISO 14971:2019, 3.1, 수정 – 항목에 대한 참고 3이 추가되었습니다.]
특히 안전한 사용에 관한 의료 기기
제조업체 가 의도 하거나 사용자가 예상한 것과 다른 응답 .
능률
항목 참고 1: 동반 문서는 사용 지침, 기술 설명, 설치 설명서, 빠른 참조 가이드 등으로 구성될 수 있습니다.
항목 비고 2: 그림 1은 사용 유형의 관계를 보여줍니다.
동반 문서
사용 오류 없이 정상적인 사용
항목 참고 1: 사용 지침에서 벗어난 경우 의료 기기 로 이어지는 경우 에만 사용 오류 로 간주됩니다.
효율성 과 관련하여 소비되는 자원
항목 참고 1: 이것은 '임상 유효성'과는 다른 개념입니다.
올바른 사용
항목에 대한 참고 사항 2: 동반 문서는 반드시 서면 또는 인쇄된 문서는 아니지만 청각, 시각 또는 촉각 자료 및 다양한 매체 유형을 포함할 수 있습니다.
항목에 대한 참고 사항 3: 사용 지침 없이 안전하게 사용할 수 있는 의료 기기는 관할권이 있는 일부 당국의 사용 지침에서 면제됩니다.
유효성
참고 그림 D.1에는 추가 세부 정보가 포함되어 있습니다.
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
IEC
Machine Translated by Google

*
의학적, 외과적 또는 치과적 시술을 받고 있는 살아있는 존재(사람)
3.10
[출처: IEC 60601‑1:2005 및 IEC 60601‑1:2005/AMD1:2012, 3.76, 수정됨 – 정의에서 '또는 동물'이라는 문구가 삭제되었고
"사용자"가 "운영자"로 대체 되었습니다. 항목 참고.]
사용자 에 의한 일상적인 검사 및 조정을 포함한 작동 및 사용 지침에 따라 또는 일반적으로 허용되는 의료 관행에 따른 대기
*
3.8
사용 설명서 없이 제공된 장치
3.7
3.9
[출처: IEC 60601‑1:2005, 3.71, 수정 – 항목에 대한 참고 2, 3 및 4가 추가됨,
정의에서 'OPERATOR'는 'USER' 로 대체되었고 "instructions for use" 뒤에 전체 문구가 추가되었습니다.]
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
형성평가
위험한 상황 이나 피해 로 이어질 수 있는 시나리오 사용
항목 참고 2: 사용 오류는 정상 사용 시 발생할 수 있습니다 .
USER INTERFACE 디자인의 강점, 약점 및 예상치 못한 사용 오류를 탐색하기 위한 의도로 수행된 USER INTERFACE EVALUATION
정상적인 사용
항목 참고 1: 위험 관련 사용 시나리오는 종종 잠재적인 사용 오류와 연결될 수 있습니다 .
항목에 대한 참고 사항 3: 사용 지침 없이 안전하게 사용할 수 있는 의료 기기는 관할권이 있는 일부 당국의 사용 지침에서 면제됩니다.
항목 참고 1: 형성 평가는 일반적으로 설계 및 개발 프로세스 전체에서 반복적으로 수행되지만 필요에 따라 사용자 인터페이스 설계를 안내하기 위해 총괄 평가 이전에 수행됩니다.
항목 비고 4: 그림 1은 사용 유형의 관계를 보여줍니다.
항목 참고 2: 위험 관련 사용 시나리오는 의료 기기 고장이 사용 오류 로 인해 발생 하지 않는 한 의료 기기 고장 과 관련이 없습니다 .
인내심 있는
항목 참고 1: 환자는 사용자 가 될 수 있습니다 .
위험 관련 사용 시나리오
항목 참고 1: 정상 사용을 의도된 사용 과 혼동해서는 안 됩니다 . 둘 다 제조자가 의도한 대로 사용한다는 개념을 포함하지만 의도된 사용은 의료 목적에 초점을 맞추고 정상 사용은 의
료 목적뿐만 아니라 유지 관리, 운송 등도 포함합니다.
Machine Translated by Google

항목 참고 1: 효율성, 효율성 및 사용자 만족도를 포함하여 사용 가능성 의 모든 측면은 안전성을 높이거나 낮출 수 있습니다 .
의료 기기.
의도된 사용 환경 에서의 효율성, 효율성 및 사용자 만족도
장치
일
총괄 평가
항목 참고 1: 이 참고는 프랑스어 버전에만 적용됩니다.
항목 비고 1: 예를 들어, 책임 있는 주체는 병원, 개인 임상의 또는 일반인이 될 수 있습니다. 가정용 애플리케이션에서 환자, 사용자 및 책임 있는 조직은 동일한 사
람이 될 수 있습니다.
항목 비고 2: 교육 및 훈련은 "사용"에 포함됩니다.
UOUUP
항목에 대한 참고 1: 요약 평가는 사용자 인터페이스 의 안전한 사용을 검증하는 것과 관련됩니다 .
항목 비고 1: TASK 설명에는 사용자 와 의료 기기 간의 활동 및 작동 단계 할당이 포함되어야 합니다 .
항목에 대한 참고 사항 2: TASKS 는
출처를 알 수 없는 사용자 인터페이스
유용성
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
3.13
3.14
이 표준의 사용성 엔지니어링 프로세스 의 적절한 기록을 사용할 수 없는 이전에 개발된 의료 기기 의 사용자 인터페이스 또는 사용자 인터페이스 의 일
부
사용을 용이하게 하여 설정하는 USER INTERFACE 의 특성
3.15
원하는 결과를 얻기 위한 의료 기기 와의 하나 이상의 사용자 상호 작용
3.16
USER INTERFACE가 안전하게 사용될 수 있다는 객관적인 증거를 얻기 위해 USER INTERFACE 개발 이 끝날 때 수행되는 USER INTERFACE
EVALUATION
또는 comnaon o
*
[출처: IEC 60601‑1:2005, 3.101, 수정됨 – ' ME 기기 또는 ME 시스템' 에 대한 정의의 참조는 ' 의료 기기 또는 의료 기기의 조합' 으로 대체되었으
며 '작동자'는 다음으로 대체되었습니다. 항목 메모의 'USER' .]
eny accunae 또는 e는 manenance oa를 사용합니다.
Machine Translated by Google

항목 비고 1: 의도된 의학적 적응증, 환자 모집단, 신체 일부 또는 상호 작용하는 조직 유형, 사용자 프로필, 사용 환경 및 작동 원리는 사용 사양의 일반적인 요소입니다.
항목 참고 2: 사용 오류는 USER, USER 의 특성 간의 불일치로 인해 발생할 수 있습니다.
인터페이스, 작업 또는 사용 환경.
항목 비고 1: 사용 환경 의 사용 조건 또는 속성 에는 위생 요구 사항, 사용 빈도, 위치, 조명, 소음, 온도, 이동성 및 국제화 정도가 포함될 수 있습니다. 팀 대 개인, 혼란 대 평온, 스트
레스 수준 및 교대 근무 시간과 같은 사회적 특성도 역할을 할 수 있습니다.
항목에 대한 참고 사항 4: 환자 의 예상치 못한 생리적 반응은 그 자체로 사용 오류로 간주되지 않습니다 .
항목에 대한 참고 사항 1: USE ERROR 에는 USER 가 TASK를 완료할 수 없음이 포함됩니다 .
시나리오 사용
사용 사양
항목 참고 5: 예상치 못한 결과를 초래하는 의료 기기 의 오작동은 사용 오류 로 간주되지 않습니다 .
애플리케이션 사양
항목에 대한 비고 2: 의료기기 사용 명세서 의 요약은 관할권을 가진 일부 당국에 의해 '사용 의도 진술'로 언급됩니다.
항목 참고 3: 사용 사양은 ISO 14971:2019의 의도된 사용을 결정하기 위한 입력입니다 .
사용 환경
항목 비고 6: 그림 1은 사용 유형의 관계를 보여줍니다.
사용 오류
항목 참고 3: 사용자는 사용 오류가 발생했음을 인식하거나 인식하지 못할 수 있습니다 .
사용성 테스트
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
*
*
의료 기기 사용 상황과 관련된 중요한 특성 요약
지정된 의도된 사용 환경 내에서 의도된 사용자 로 사용자 인터페이스를 탐색하거나 평가하는 방법
3.21
3.20
특정 사용 환경 에서 특정 사용자 가 수행하는 특정 작업 시퀀스 및 의료 기기 의 결과 응답
*
3.19
3.23
사용자가 의료 기기 와 상호 작용하는 실제 조건 및 설정
3.22
제조자 가 의도하거나 사용자가 기대하는 것과 다른 결과를 초래 하는 의료 기기 사용 중 사용자 조치 또는 사용자 조치 부족
Machine Translated by Google

3.26
*
3.28
4.1 일반 요건
제조자 는 환자, 사용자 및 기타 사람들 에게 안전을 제공하기 위해 5절에 정의된 사용성 엔지니어링 프로세스를 수립, 문서화, 구현 및 유지해야 합니
다 . PROCESS 는 TÜV Media GmbH/TÜV Rheinland Group에 라이선스가 부여된 규정 에 따라 의료 기기 와의 사용자 상호 작용을 처리해
야 합니다 .
3.29
사용자 와 의료기기가 상호작용하는 수단
*
3.27
4.1.1 *
설계 결정에 영향을 미칠 수 있는 지식, 기술 및 능력과 같은 특성뿐만 아니라 사용자 그룹 의 정신적, 신체적 및 인구학적 특성 요약
상호 작용.
4원칙
상업적 사용 또는 복제 금지
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
항목 비고 2: 사용자 인터페이스는 시각, 청각, 촉각 디스플레이뿐만 아니라 의료 기기 의 물리적 측면을 포함하여 사용자가 상호 작용하는 의료 기기 의 모든 요소를 포함하며 소프트
웨어 인터페이스에 국한되지 않습니다.
항목에 대한 비고 3: 사용자 인터페이스 평가는 전체 의료 기기 설계를 검증하고 검증하는 것과 관련된 활동의 일부입니다 (이는 요약 평가입니다).
사용자 인터페이스 평가
항목 비고 3: 이 표준의 목적을 위해 의료 기기 시스템은 단일 사용자 로 취급될 수 있습니다.
항목 참고 1: 사용자 인터페이스 평가는 사용성 테스트, 전문가 검토, 휴리스틱 분석, 디자인 감사 또는 인지 워크 스루와 같은 다음 기술 중 하나 이상으로 구성될 수 있습니다 .
유저 프로필
항목에 대한 참고 사항 1: 동반 문서는 의료 기기 및 사용자 인터페이스 의 일부로 간주됩니다 .
항목에 대한 참고 사항 2: 사용자 인터페이스 평가는 설계 및 개발 프로세스 전체에서 반복적으로 자주 수행됩니다 (이는 형성 평가입니다).
사용성 엔지니어링 프로세스
제조자 가 사용자 와의 상호 작용을 탐색하거나 평가하는 프로세스
의료 기기 인터페이스
사용자 인터페이스
사용자 인터페이스
다음을 포함하되 이에 국한되지 않는 첨부 문서 :
항목 참고 1: 사용자 그룹 의 속성에는 연령, 문화, 전문성이 포함될 수 있습니다.
사용자 인터페이스 사양
사용자를 포괄적이고 전망적으로 설명하는 사양 모음
Machine Translated by Google

*
4.1.2의 우선 순위에 따라 안전에 대한 정보가 위험 관리 조치 로 사용되는 경우 제조자는 이 정보를 사용성 엔지니어링 프로세스 에 적용하여 정보
가 다음과 같은지 확인 해야 합니다.
a) 본질적으로 안전한 설계 및 제조 b) 의료 기기 자체 또는 제조 공
정에서의 보호 조치; 그리고
4.1.2
– 인지 가능,
그림 A.5와 같이 5절에 설명된 활동은 논리적 순서로 설명되지만 반복적으로 또는 적절하게 유연한 순서로 수행될 수 있습니다.
적합성 여부는 사용성 엔지니어링 파일을 검사하여 확인합니다 .
사용자 가 안전을 위해 그러한 정보를 의식적으로 무시하는 것은
4.1.3 사용 성과 관련된 안전 정보
이 국제 표준의 요구 사항이 충족되면 이 하위 조항을 준수하는 것으로 간주하십시오.
NORMAL USE 에 위배되거나 이를 위반하고 TÜV Media GmbH/TÜV Rheinland Group에 라이선스가 부여 된 행위의 고의적인 행위 또는 의도적 인 누락
ISO 14971:2016의 위험 관리 프로세스 간의 상호 관계에 대한 묘사
c) 안전 에 대한 정보 및 적절한 경우 사용자에 대한 교육.
이 표준에 설명된 사용성 엔지니어링 프로세스는 그림 A.5에 나와 있습니다.
USER INTERFACE 설계 와 관련된 위험 제어
– 이해할 수 있고
ISO 13485:2016[11]의 7절에 설명된 것과 같이 문서화된 제품 구현 프로세스가 존재하는 경우 사용성 엔지니어링 프로세스의 적절한 부분을 통
합하거나 참조해야 합니다.
사용 관련 위험을 줄이기 위해 제조업체 는 나열된 우선 순위에 따라 다음 옵션 중 하나 이상을 사용해야 합니다(ISO 14971:2019,
7.1에서 요구하는 대로).
– 다음을 통해 의료 기기 의 올바른 사용을 지원합니다.
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
엘
비고 1 사용자 인식, 인식 및 행동 간의 관계는 그림 A.1에 나와 있습니다.
참고 안전 에 대한 정보는 제품 표준 및 기타 출처에서도 요구할 수 있습니다.
의도된 사용 환경의 맥락에서 의도된 사용자 프로필 의 사용자 .
비고 1 ISO 13485:2016의 하위 조항 6.2에는 인력 역량과 관련된 추가 정보가 포함되어 있습니다.
비고 2 안전 에 대한 정보의 예는 IEC 62366‑2에서 찾을 수 있습니다.
Machine Translated by Google

*
–
c) 사용 사양의 범위 또는 복잡성 ; d) 출처를 알 수 없는 사용자 인터페이스 의 존
재 ; e) 기존 의료기기 사용자 인터페이스 에 대한 수정 범위
사용 사양에는 다음이 포함됩니다.
5.1
*
‑ 의도된 신체 부위 또는 적용되거나 상호 작용하는 조직 유형
–
–
*
4.3 사용성 엔지니어링 노력 의 조정
*
– 의도된 환자 모집단;
의도된 의학적 표시;
의도된 사용 환경 그리고 –
동작 원리.
*
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
* 5 사용성 엔지니어링 프로세스
예 2 위험 관리 파일.
a) 사용자 인터페이스 의 크기 및 복잡성 b) 의료 기기 사용과 관련된 HARM 의 심각성 ;
제조자 는 사용 사양을 준비해야 합니다 .
적합성 여부는 사용성 엔지니어링 파일을 검사하여 확인합니다 .
비고 1 여기에는 선별, 모니터링, 치료, 진단 또는 예방할 상태 또는 질병이 포함될 수 있습니다.
의도된 사용자 프로필
비고 3 의료기기 사용 명세서 의 요약은 관할권이 있는 일부 기관에서 '사용 의도 진술'로 언급됩니다.
적합성 여부는 사용성 엔지니어링 파일을 검사하여 확인합니다 .
유용성을 수행하는 데 사용되는 노력의 수준과 방법 및 도구의 선택
사용성 엔지니어링 프로세스를 거칩니다 .
예 1 제조업체의 제품 설계 파일.
비고 2 여기에는 연령 그룹, 체중 범위, 건강 또는 상태가 포함될 수 있습니다.
엔지니어링 프로세스는 다음에 따라 달라질 수 있습니다.
사용 사양 준비
Machine Translated by Google

5.3
– 식별된 사용 오류 (5.2 참조).
적합성 여부는 사용성 엔지니어링 파일을 검사하여 확인합니다 .
* 알려진 또는 예측 가능한 위험 및 위험한 상황 식별
위험 및 위험 상황 식별 결과는
사용성 엔지니어링 파일 에 저장됩니다 .
– 기존 사용자 인터페이스 에 대해 알려진 위험 및 위험 상황 에 대한 정보
제조자 는 식별된 위험 및 위험 상황 과 관련하여 합리적으로 예측 가능한 위험 관련 사용 시나리오를 식별하고 설명해야 합니다 . 식별된 각 위험 관련
사용 시나리오 에 대한 설명에는 모든 작업 과 그 순서는 물론 관련 HARM의 심각도가 포함되어야 합니다 .
가능한 경우 유사한 유형의 의료 기기 그리고
적합성 여부는 사용성 엔지니어링 파일을 검사하여 확인합니다 .
위험 및 위험 상황을 식별하는 동안 다음 사항을 고려해야 합니다.
5.4
안전 및 잠재적 사용 오류 와 관련된 특성 식별 결과
– 사용자 프로필을 포함한 사용 사양 (5.1 참조)
제조자 는 알려진 또는 예측 가능한 위험 및 위험한 상황을 식별해야 합니다.
* 위험 관련 사용 시나리오 식별 및 설명
식별된 사용자 인터페이스 특성 및 사용 사양을 기반으로 제조자 는 발생할 수 있고 사용자 인터페이스와 관련된 사용 오류를 식별해야 합니다 . 이 식
별은 TASK 분석을 수행하여 수행할 수 있습니다 .
의료 기기의 사용과 관련하여 환자, 사용자 또는 다른 사람에게 영향을 미칠 수 있습니다 . 이 식별은 ISO 14971:2019, 5.4에 따라 수행되는 위험 분
석 의 일부로 수행되어야 합니다 .
[27][28][29]
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
비고 1 부록 B는 사용 가능성 과 관련된 가능한 위험 및 위험 상황 의 예를 포함합니다 .
사용성 엔지니어링 파일.
비고 2 TASK 분석은 IEC 62366‑2에 기술되어 있다.
3 준비중. 유통 당시 단계: ISO/TR APUB 24971:2020.
비고 2 위험 또는 위험한 상황을 식별하는 동안 비정상적인 사용 조건을 식별할 수 있습니다.
—————————
Machine Translated by Google

*
측정;
사용자 인터페이스 사양은 다음을 고려해야 합니다.
5.6
선택 체계의 요약, 사용 근거 및 적용 결과는 사용성 엔지니어링 파일 에 저장되어야 합니다 .
사용자 인터페이스 사양에는 다음이 포함됩니다.
– 선택한 위험 통제와 관련된 사용자 인터페이스 부분에 대한 요구 사항을 포함하여 사용자 인터페이스와 관련된 테스트 가능한 기술 요구 사항
적합성 여부는 사용성 엔지니어링 파일을 검사하여 확인합니다 .
– 잠재적인 유해 의 심각도 와 의료 기기 및 제조업체 에 특정한 기타 상황에 기반한 위험 관련 사용 시나리오 의 하위 집합 .
‑ 사용 사양 (5.1 참조) ‑ 의료 기기 와 관련된 알려진 또
는 예측 가능한 사용 오류 (5.2 참조) 그리고
적합성 여부는 사용성 엔지니어링 파일을 검사하여 확인합니다 .
– 위험 관련 사용 시나리오 (5.4 참조).
제조자 는 사용자 인터페이스 사양을 수립하고 유지해야 합니다 .
– 동반 문서가 필요한지 여부에 대한 표시 그리고
‑ 사용 오류 (예: 의료 개입이 필요한 경우)로 인해 발생할 수 있는 잠재적 위험 의 심각도 에 기반한 위험 관련 사용 시나리오 의 하위 집합 또는
사용자 인터페이스 사양 설정
– MEDICAL DEVICE 특정 교육이 필요한지 여부에 대한 표시 .
사용자 인터페이스 사양은 사용성 엔지니어링 파일 에 저장됩니다 . 사용자 인터페이스 사양은 다른 사양에 통합될 수 있습니다.
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
상업적 사용 또는 복제 금지
비고 1 HARM 의 심각도는 ISO 14971:2019, 5.5에서 결정됩니다.
비고 2 선택 체계의 예는 부록 A, 5.5 및 TR IEC 62366‑2에 나와 있습니다.
참고 사용자 인터페이스 에 대한 기술적 요구 사항에는 디스플레이 색상, 문자 크기 또는 컨트롤 배치가 포함될 수 있습니다.
Machine Translated by Google

– USE를 기반으로 테스트 환경 및 기타 사용 조건을 문서화합니다.
a) 사용 중인 평가 방법
‑ 사용자 그룹이 시험에 포함되도록 의도된 문서 ;
c) 각 사용자 인터페이스를 수행하기 위해 사용성 엔지니어링 프로세스 에 있을 때
여러 사용자 프로필을 목적으로 사용자 그룹 으로 결합할 수 있습니다.
– 시험 중 첨부 문서가 제공되는지 여부를 지정합니다. 그리고
형성평가 기획
– 시험 전에 의료 기기 관련 교육이 제공되는지 여부와 교육과 시험 시작 사이의 최소 경과 시간을 명시합니다.
형성 평가를 위한 사용자 인터페이스 평가 계획은 다음을 다루어야 합니다.
* 5.7.2
b) 사용자 인터페이스 의 어느 부분이 평가되고 있는지; 그리고
사용자 인터페이스 평가 계획은 다른 계획에 통합될 수 있습니다.
b) 사용성 테스트가 사용되는 경우,
사용자 인터페이스 평가 계획은 사용성 엔지니어링 파일에 저장되어야 합니다 .
적합성 여부는 사용성 엔지니어링 파일을 검사하여 확인합니다 .
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
사용자 인터페이스 평가 방법은 정량적이거나 정성적일 수 있습니다. 사용자 인터페이스 평가는 실험실 설정, 시뮬레이션된 사용 환경 또는 실제 사용 환경 과 같은 다양한 위치에서 수
행될 수 있습니다 .
예 1 형성 평가 에서 제조자 의 직원인 임상 직원은 간호사‑사용자 그룹을 대표하는 데 사용됩니다.
예 4 사용 조건 에는 개인 보호 장비(예: 수술용 장갑 및 보안경)를 착용한 상태에서 의료 기기 를 사용하는 것과 같은 개인별 조건이 포함될 수 있습니
다 .
사양;
비고 3 사용성 엔지니어링 노력의 조정에 대해서는 4.3을 참조하십시오.
예 2 총괄 평가 에서 중환자 간호 사용자 그룹을 대표하기 위해 집중 치료 간호사 패널이 사용됩니다 .
예 5 사용 조건에는 스트레스 수준 및 팀 작업과 같은 사회적 조건이 포함될 수 있습니다.
비고 2 사용자의 작업 수행에 영향을 줄 수 있는 특정 사용 조건입니다 .
예 3 사용 조건에는 조명, 소음 및
비고 1 형성 평가 의 목표는 사용자 인터페이스 의 요소가 사용자 에 의해 인식되고 이해 가능하며 작동 가능한 범위를 탐색하는 것을 포함
할 수 있습니다 .
사용성 테스트;
평가.
활동 수준.
Machine Translated by Google

참고 3 총괄 평가에는 실제 사용을 시뮬레이션하기 위해 적절하게 프로토콜의 일부로 교육이 포함될 수 있습니다. 대표적인 학습 감소를 허
용하기 위해 교육과 나머지 총괄 평가 사이에 적절한 대기 시간이 필요할 수 있습니다.
활용된 FORMATIVE Evaluation 결과는 사용성 엔지니어링 에 저장되어야 합니다.
e) * 사용성 테스트의 경우,
파일. 이 단계에서 새로운 사용 오류, 위험, 위험 상황 또는 위험 관련 사용 시나리오가 발견되는 경우 제조업체는 적절하게 5절의 단계를 반복해야 합니다.
제조업체 는 사용자 인터페이스 사양 에 설명된 대로 필요한 경우 첨부 문서 및 필요한 경우 교육 기능을 포함하여 사용자 인터페이스를 설계하고 구현해야 합니다 .
총괄 평가; 그리고
* USER INTERFACE 설계, 구현 및 형성 평가 수행
비고 2 안전을 위한 정보의 총괄 평가는 일반적으로 나머지 사용자 인터페이스의 총괄 평가를 시작하기 전에 완료됩니다 . 일반적 으로 사용자가 다른 별도의 사용
성 테스트 입니다 .
의도된 사용 환경 의 대표자
– 테스트 참가자의 특성이 의도된 사용자를 나타내는 방법
참고 4 총괄 평가 계획은 형성 평가가 끝날 때까지 완료되지 않을 가능성이 높습니다.
프로필;
비고 1 안전 에 대한 정보의 요약 평가는 사용자 인터페이스 의 다른 부분과 다른 방법을 요구할 수 있습니다 .
완료되었다.
적합성 여부는 사용성 엔지니어링 파일을 검사하여 확인합니다 .
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
– 테스트 참가자 수를 결정하기 위해 테스트 참가자를 개별 사용자 그룹 으로 그룹화하는 방법을 정당화합니다 .
관찰된 사용 오류 및 사용 어려움.
c) 해당되는 경우, 안전 에 대한 정보가 인식 가능하고 이해 가능하며 의료 기기 의 올바른 사용을 지원하는지 여부를 결정하기 위한 기준 (4.1.3)
– 테스트 환경과 사용 조건 및 적절하게 사용하는 방법에 대한 근거
5.8

총괄 평가는 단일 평가 또는 다중 평가로 수행될 수 있습니다.
제조자 는 이러한 설계 및 구현을 달성하기 위해 형성 평가를 포함하여 유용성 엔지니어링 방법 및 기술을 적절하게 활용해야 합니다 .
d) * 동봉 문서의 가용성 및 교육 기간 동안의 교육 제공
– 각 위험 관련 사용 시나리오 에 대한 올바른 사용 의 정의 그리고
– 후속 분석을 위해 사용성 테스트 중에 데이터를 수집하는 방법
b) 사용자 인터페이스 의 어느 부분이 평가되고 있는지;
Machine Translated by Google

적합성은 증거를 포함하여 사용성 엔지니어링 파일을 검사하여 확인합니다.
5.5에서 선택한 각 위험 관련 사용 시나리오 의 요약 평가를 수행해야 합니다.
2) 그렇지 않은 경우 제조자는 다음 을 수행해야 합니다.
형성 평가( 수행된 경우) 및 훈련 전략의 존재(필요한 경우).
ii) 다음을 결정하는 데 필요한 사용성 엔지니어링 프로세스 에서 데이터를 식별합니다.
5.9
i) 개선이 필요하지 않거나 실행 불가능한 이유를 문서화합니다.
평가 계획. 요약 평가를 위해 제조업체 는 이 데이터가 어떻게 적용되는지에 대한 기술적 근거와 함께 동등한 사용자 인터페이스가 있
는 제품의 요약 평가 에서 얻은 데이터를 사용할 수 있습니다 . 결과는 사용성 엔지니어링 파일에 저장됩니다 .
제조자 는 총괄 평가 데이터를 분석 하고 발생한 모든 사용 오류 및 사용 어려움을 식별해야 합니다 . 사용 오류 또는 사용 어려움이 위
험한 상황 으로 이어질 수 있는 경우 그러한 사용 오류 또는 사용 어려움의 근본 원인을 확인해야 합니다. 근본 원인은 USER 성능 관
찰 및 USER의 주관적인 의견을 포함하는 방법을 기반으로 결정해야 합니다.
사용과 관련된 잔류 위험 그리고
5.6;
iii) ISO 14971:2019, 7.3에 따라 잔류 위험을 평가합니다.
비고 2 사용자 인터페이스 관련 위험을 줄이기 위한 실행 가능한 솔루션인 사용자 인터페이스와 관련 되지 않은 위험 제어가 있을 수 있
습니다 .
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
참고 1 USER가 TASK를 수행하는 동안 USE ERROR를 거의 저 지르지만 USE ERROR를 피하기 위해 시간이 지나면 복구되는 사용 어려움 을
때때로 "close call"이라고 합니다.
실행 가능 여부는 ISO 14971:2019, 7.1 및 ISO/TR 24971:‑4, Annex C 에서 확인할 수 있습니다.
이 데이터 분석 중에 새로운 사용 오류, 위험, 위험 상황 또는 위험 관련 사용 시나리오 가 발견되는 경우:
4 준비중. 유통 당시 단계: ISO/TR APUB 24971:2020.
USER INTERFACE 에 따라 최종 또는 생산과 동등한 USER INTERFACE 에서
—————————
‑ 그렇다면 제조자는 적절하게 5절의 활동을 반복해야 합니다. – 그렇지 않은 경우 제조자는 사용자 의 추가 개선 여부를 결정해야 합니다.
* USER INTERFACE 의 유용성 에 대한 총괄 평가 수행
안전 과 관련된 인터페이스 설계 가 필요하고 실행 가능합니다. 1) 그렇다면 제조자는 다음 시점 에서 사용성
엔지니어링 프로세스 에 다시 들어가야 합니다.
비고 2 교육 기능은 책임 있는 조직이 의료 기기 의 예상 서비스 수명 동안 사용자 에게 교육을 제공할 수 있도록 하기 위한 것입니다.
USER INTERFACE 의 설계 및 구현이 완료되면 제조업체 는
비고 3 USER INTERFACE 에서 추가적인 위험 감소를 결정하는 방법에 대한 지침 은
Machine Translated by Google

적합성은 부속서 C를 적용하여 확인합니다.
5.1에서 5.9까지의 모든 요구 사항 대신에 UOUP는 Annex C에 따라 평가될 수 있습니다.
, ..
5.10 출처를 알 수 없는 사용자 인터페이스
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
Machine Translated by Google

이 국제 표준은 USE ERROR의 개념을 사용합니다 . 의료 기기 사용과 관련된 모든 오류가 의료 기기 사용자 측의 감독 또는 부주의의 결과인 것은
아니기 때문에 보다 일반적으로 사용되는 "사용자 오류" 또는 "인적 오류"라는 용어 대신 이 용어 를 선택 했습니다 . 훨씬 더 일반적으로 사용 오
류는 잘못된 사용자 인터페이스 디자인 의 직접적인 결과입니다 . [44]
사용성 엔지니어링 프로세스를 사용하여 비정상적 사용을 식별할 수 있지만 이 국제 표준은 비정상적 사용 과 관련된 위험을 평가하거나 완화하는
데 사용성 엔지니어링 프로세스를 사용할 것을 요구하지 않습니다 .
조항 1 – 범위
이 국제 표준의 범위는 의료 기기 사용과 관련된 임상 의사 결정에는 적용되지 않습니다 . 특정 임상 절차 의 맥락에서 의료 기기를 사용하기로 결정
하려면 잔여 위험이 절차 의 예상 이점 과 균형을 이루어야 합니다 . 그러한 판단은 의도된 사용, 성능 및 의료 기기 와 관련된 위험 뿐만 아니라 임상
절차 또는 사용 상황 과 관련된 위험 및 이점을 고려해야 합니다 . 이러한 판단 중 일부는 개별 환자 의 건강 상태 또는 환자 자신의 의견 을 알고 있
는 자격을 갖춘 의사만이 내릴 수 있습니다 .
일부 USER INTERFACE 디자인은 비직관적이거나 반직관적이거나 배우기 어려운 디스플레이 또는 컨트롤을 사용하기 때문에 USE ERROR 에 기
여합니다 . 이러한 설계 결함의 결과는 사용자가 응급 상황이나 스트레스가 많은 상황에서 의료 기기를 사용하거나 , 피로하거나, 의료 기기를 거의
사용하지 않는 경우에만 명백해집니다.
이 국제 표준은 사용자 인터페이스 의 안전성 과 관련하여 사용성 에 중점을 둡니다.
이 국제 표준의 범위는 의료 기기가 사용 지침, 즉 정상 사용 및 올바른 사용에 따라 사용될 때 적용됩니다. USER 는 USE ERROR를 만들 수 있습
니다.
개발 중인 MEDICAL DEVICE 의 일반적으로 '사용성'에는 USER 와 같은 속성이 포함됩니다.
eveopmen. 이러한 요구 사항은 적절하게 적용하는 데 반드시 필요합니다. 또한, 임상 실습 및 기술이 변화함에 따라 그러한 발전에 필요한
이 문서의 개정을 용이하게 하는 이론적 근거가 있다고 믿어집니다.
사용 지침에 따라 의료 기기를 사용하려고 시도하는 동안 . USE ERROR는 NORMAL USE 에서 발생할 수 있기 때문에 이 표준에서는 USER가
USE ERROR를 범하지 않고 사용 지침을 따르는 상황을 설명하기 위해 CORRECT USE 라는 새로운 개념과 용어를 도입합니다 . Annex D는 예
시와 함께 의료 기기 사용 유형에 대한 추가 정보를 제공합니다 .
의료기기 의 안전성 과 직접적인 관련이 없고 결과적으로 이 표준에서 고려하지 않는 의료 기기의 만족도 및 심미성 .
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
A.2 특정 조항 및 하위 조항의 요구사항에 대한 이론적 근거
Machine Translated by Google

결정); 그리고
비정상적인 사용 의 정의는 이 표준의 1절에 설명된 대로 이를 식별할 수 있게 합니다.
– 예외적인 위반(예: 의료 기기를 망치로 사용)
사용성 테스트 의 맥락에서 , 의료 기기를 사용할 때 사용자 조치 또는 사용자 조치 부족은 테스트 후 인터뷰에서 사용자가 적절한 사용을 이해하고
의식적으로 조치를 취하기 로 결정 (또는 행위) 반대합니다. 테스트 후 인터뷰에서 사용자가 적절한 사용에 대해 알지 못했다고 밝혀지면 첨부 문서
또는 교육이 부적절할 수 있습니다.
의료 기기와 관련하여 효율성이 안전과 가장 관련이 있는 경우 중 일부는 작업 수행 시간이 환자에게 중요한 결과를 가져오는 경우입니다 . 안전을
위해 성능 효율성이 중요한 의료 기기 의 한 예는 자동 체외식 제세동기(AED)입니다. 이러한 의료 기기는 매 순간 누군가의 생명을 구하는 데 중요한
상황에서 사용됩니다. 효율적으로 사용할 수 없는 AED는 환자의 생존 가능성을 감소시킵니다. 마찬가지로 침습 수술을 받는 환자는 이러한 절차 중
에 감염 및 마취의 위험 에 노출됩니다 .
중요 장기가 노출되는 시간과 환자가 마취되는 시간을 최소화하는 것이 안전을 위해 중요합니다 . 따라서 수술 중에 사용되는 의료 기기 – 수술 도구
는 감염 및 마취의 기존 위험 에 추가로 기여하지 않도록 가능한 한 효율적이어야 합니다 .
– 금기 사항에 대한 의식적인 무시(즉, 안전 에 대한 정보 무시)
정의 3.5 ‑ 효율성
4.1.3, 5.7.2 및 5.7.3에 따라 평가된 오류 및 관련 위험을 사용자 에게 알리고 ;
정의 3.1 – 비정상적인 사용
– 사보타주.
– 무모한 사용(예: 사용자가 자신 의 이익‑위험을 만드는 것과 같은 위험에 관심 없음)
비정상적인 사용 에는 다음 하위 범주가 포함됩니다.
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
EFFICIENCY 는 사용성 정의에 포함되며 소비된 자원과 관련하여 EFFECTIVENESS 로 정의됩니다 . 효율성 은 항상 바람직하며 항상은 아니지
만 때로는 안전을 위해 중요합니다. 효율성 부족은 위험 에 기여하거나 기존 위험을 증가시킬 수 있는 반면 효율적인 의료 기기는 특정 종류의 위험
을 완화할 수 있습니다.
예 1 보호 가드를 제거한 후 의료 기기 사용 .
예 2 환자 에 대한 이점과 위험을 고려하지 않고 출력 제한을 무시합니다 .
Machine Translated by Google

이 문서의 목적상 기본 작동 기능은 의료 기기 의 안전과 직접적으로 관련된 기능입니다 . 기본 작동 기능은 일부 제품별 의료 기기 안전 표준에서 식별됩니다.
이러한 표준은 다음을 요구합니다.
정의 3.16 – 유용성
어떤 사람들은 '인적 요소 공학'과 '사용성 공학'이라는 용어를 같은 의미로 사용하는 반면 다른 사람들은 두 용어를 구별합니다. 용어에 관계없이 사용성 엔
지니어링 프로세스 (또는 다른 이름의 동일한 프로세스 ) 를 효과적으로 적용하면 사용성이 향상됩니다. 반대로 사용성 엔지니어링 의 비효율적인 적용
유용성 엔지니어링 프로세스 에 대한 입력이 될 기본 작동 기능을 확인했습니다 .
IEC 60601‑1의 정의에는 동물이 포함됩니다. 의료 기기 의 ISO 13485 정의와 조화를 이루기 위해 동물은 환자의 정의에서 제외되었습니다 .
정의 3.17 – 사용성 공학 또는 인적 요소 공학
정의 3.11 – 기본 작동 기능
메스. 이러한 의료 기기 의 경우 일반적으로 허용되는 관행에 따라 사용함으로써 정상적인 사용이 성립됩니다.
사용성은 사용을 용이하게 하는 사용자 인터페이스 의 특성에 의해 생성됩니다 . 즉, 사용자가 사용자 인터페이스 에 의해 제공되는 정보를 더 쉽게 인지하고 ,
해당 정보를 이해하고 이를 기반으로 결정을 내리며, 의료 기기 와 상호 작용하여 달성하기 쉽 도록 합니다. 의도된 사용 환경에서 지정된 목표 . 이러한 요인
중 다수는 안전에 다양한 범위로 영향을 미칠 수 있습니다.
정의 3.10 – 환자
의료 기기 와 그 작동 에 익숙해지는 데 필요한 시간을 '학습 가능성'(ISO 9241‑11:1998, 표 B.2)이라고 하며 이는 안전에 영향을 미칠 수 있습니다. 불편함
이 없고 의료기기 사용에 대한 긍정적인 태도를 '만족'이라고 합니다(ISO 9241‑11:1998, 정의 3.4).
이 문서는 기본 작동 기능 에 대한 추가 식별을 요구하지 않습니다.
처음부터 끝까지 ENGINEERING
, ..
이 문서에는 위험 관련 사용 시나리오 의 식별, 설명 및 평가가 필요하기 때문입니다 . 그러나 위험 관련 사용 시나리오 내에서 수행되는 작업은 기본 작동 기
능 으로 식별된 기능과 관련될 수 있습니다 .
,
상업적 사용 또는 복제 금지
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
PROCESS 또는 사용성 공학의 부재는 사용성을 감소시킬 수 있습니다 . 중심 개념은 사용성이 일반적으로 디자인에 상식을 선의로 적용한 경우
에만 발생하지 않는다는 것입니다. 오히려 사용성은 TÜV Media GmbH/TÜVMEDRheinICAL DEVICE 랜드 그룹 디자인 프로세스 에 라이센
스가 부여된 사용성을 적용한 바람직한 최종 제품입니다 .
참고 의료 기기 의 작동 세부 사항을 기억하는 것이 얼마나 쉬운지는 '기억 가능성'으로 생각할 수 있습니다. 사용자가 특정 의료기기나 기능을 자
주 사용하지 않는 경우 기억가능성이 중요해진다 .
Machine Translated by Google

– 의료 기기 에서 얻은 정보를 기반으로 사용자 조치 또는 조치 부족( 환자 또는 다른 의료 기기 사용) 으로 인해 발생하는 위험한 상
황 (B) : 사용 오류는 사용 환경 내에서 발생 하지만 의료 기기 에서는 발생하지 않습니다.
잘못된 행동이나 행동 부족이 발생할 때만 나타납니다.
사용 오류는 종종 사용자 와 의료 기기 의 상호 작용에 영향을 미치는 사용자 인터페이스 설계 결함을 나타낼 수 있습니다 . 사용자
와 의료기기 간의 상호 작용은 그림 A.1에 표시된 대로 사용 시나리오 의 일부로 모델링할 수 있습니다 . MEDICAL DEVICE 와 상
호 작용하는 동안 사용자 는 정보를 인식하고(예: 디스플레이에서 정보 읽기) 이 정보를 인지적으로 변환(예: 디스플레이 읽기 해석)하
고 마지막으로 작업을 수행하기로 결정합니다(예: 사용자 인터페이스에서 버튼 누르기) . MEDICAL DEVICE는 차례로 사용자 로부
터 입력을 수신 하고 작동하며 출력을 생성합니다.
위험한 상황 (B) 으로 이어지는 사용자 인터페이스 .
그림 A.1은 사용 오류가 위험한 상황 으로 이어질 수 있는 두 가지 가능한 방법을 보여줍니다 .
이 표준의 정의에 따라 USE ERROR는 이 상호 작용 주기의 "동작" 단계에서 발생합니다. 이는 인식 단계에서 발생하는 오류(예: 디
스플레이 오독) 또는 인식 단계에서 발생하는 오류(예: 숫자를 잘못 해석함)는 사용 오류로 간주되지 않음을 의미합니다.
– 이 의료 기기의 응답으로 인해 발생하는 위험한 상황 (A) : USE ERROR
–
인지 오류 및 인식 오류는 오히려 사용 오류의 원인 또는 기여 요인으로 간주됩니다. USE ERROR (잘못된 조치 또는 조치 부족)는
MEDICAL DEVICE 출력을 잘못 읽거나 잘못 해석하여 발생할 수 있지만 USE ERROR
의료 기기 에 대한 잘못된 입력을 나타내며 , 다시 위험한 상황 (A)으로 직접 연결되는 출력을 생성합니다.
.
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
예 1 사용자가 CT 영상 시스템의 디스플레이를 잘못 읽고 왼쪽과 오른쪽을 혼동하고 잘못된 쪽에서 환자 치료를 시작합니다.
예 2 사용자 (및 환자) 는 혈당 측정기의 디스플레이를 잘못 읽고 혈당 수치가 실제로는 너무 낮지만 너무 높다고 결론을 내립니다. 환자는 설탕을 섭취하는 대
신 인슐린 펜을 사용합니다.
혼수 상태로 이어집니다.
Machine Translated by Google

사용 오류
IEC
의료
사용 오류
장치
위험한
상황
사용자
그림 A.1 ‑ 사용자‑의료기기 상호작용 모델
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
인식
처리
행동
입력
비
행동
인지 오
류
이 MEDICAL DEVICE에서 얻은 정보를 기반으로 하는 다른 MEDICAL DEVICE .
의료 기기를 사용하는 동안 사용 오류가 발생할 때마다 위험한 상황이 발생하는 것은 아니며 사용 오류가 발생할 때마다 HARM이 발생하는 것은 아닙니다. 동일
한 유형의 USE ERROR가 어떤 상황에서는 HARM 으로 이어질 수 있지만 다른 상황에서는 무해합니다. 예를 들어, 혈당계 디스플레이를 잘못 판독하여 140mg/
dl이 아닌 141mg/dl로 표시되어도 문제가 되지 않을 수 있지만, 동일한 디스플레이를 140mg/dl 대신 240mg/dl로 잘못 판독하면 HARM이 발생할 수 있습
니다 . . 그러나 위험 상황 을 유발할 가능성이 있는 경우 사용 오류가 이 사용성 엔지니어링 프로세스의 적용을 받는다는 점을 이해하는 것이 중요합니다 .
여기서 인식은 인식 또는 인식 부족을 의미하고 인식은 인식 또는 인식 부족을 의미하며 행동은 행동 또는 행동 부족을 의미합니다.
밝은 음영 오류 상자는 오류가 발생할 수 있는 위치입니다.
열쇠
[36]에서 수정.
이 의료 기기 의 응답으로 인해 발생하는 위험한 상황 .
B 사용자 조치 또는 환자 에 대한 조치 부족 또는
위험한 상황을 유발할 수 있는 사용 오류를 줄이는 것이 이 표준에서 설명하는 사용성 엔지니어링 프로세스 의 초점입니다 . 그러나 USE ERROR가 항상 위험한
상황을 유발 하거나 HARM으로 이어지는 것은 아닙니다 . 따라서 사용 오류는 위험이 아니며 심각도 가 없습니다 .
사 용 자 인 터 페 이 스 Machine Translated by Google

위험 관련 사용 시나리오 내에서 사용자 및 의료 기기 의 기능. 사용 오류가 심각한 HARM 으로 이어질 수 있는 위험 관련 사용 시
나리오 의 작업 은 '중요한 작업' [48] [49]으로 생각할 수 있습니다.
위험 관련 사용 시나리오 의 현실적인 예는 표 B.2에 나와 있습니다.
상업적 사용 또는 복제 금지
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
와 상호 작용하다
예상 응답
작업 2
와 상호 작용하다
의도한 결과 사용자 가 수행
~으로 이끌다
사용자 가 수행
작업 1 작업 3
시간
와 상호 작용하다
사용자 가 수행
IEC
시나리오 사용
의료 기기
사용자 인터페이스
사용 시나리오는 올바른 사용, 사용자 가 원하는 결과를 성공적으로 달성하는 사용 시나리오 , 사용 오류가 있는 정상적인 사용 , 사용 시나리오를 포함하여 광범위
한 상황을 다룰 수 있으며 사용 오류가 원하지 않는 결과를 초래할 수 있는 방법을 보여줍니다 . 사용 시나리오가 위험한 상황 으로 이어지는 경우 사용 시나리오를 위
험 관련 사용 시나리오 라고 합니다 . 그림 A.3은 사용 시나리오가 작업을 함께 연결하는 도식적인 방식을 보여줍니다.
그림 A.2 ‑ 사용 시나리오 내에서 작업 과 기능 의 관계
출력) 위험한 상황으로 이어집니다.
,
Machine Translated by Google

사용자는 임상 환경 (예: 진료실, 외래 진료소, 병원, 구급차 또는 연구실) 또는 비임상 환경(예: 가정, 사무실 또는 야외 환경)에서 의료 기기와 상호
작용할 수 있습니다 .
정의 3.24 – 사용자
정의 3.26 ‑ 사용자 인터페이스
예를 들어, 설치, 청소, 이동, 유지 관리와 같이 환자를 치료, 모니터링 또는 진단하는 것과 관련이 없습니다 .
사용자 인터페이스에는 하드웨어 및 소프트웨어 인터페이스를 모두 포함하여 MEDICAL DEVICE 와 사용자 간의 모든 상호 작용 수단이 포함됩니
다 . 여기에는 다음이 포함되지만 이에 국한되지는 않습니다. TÜV Media GmbH/TÜV Rheinland Group에 라이선스 부여
그림 A.3 ‑ 위험 관련 사용 시나리오 내에서 작업 과 기능 및 사용 오류 의 관계
정의 3.23 – 사용 사양
이 국제 표준의 목적을 위해 의료 기기를 작동하거나 취급하는 모든 사람을 포괄하는 용어와 정의가 필요합니다 . 다른 표준에서는 작동 또는 처리
대신 동사 상호 작용을 사용했습니다. 환자 는 치료를 받거나 모니터링을 받거나 진단을 받는 개인이 됨으로써 의료 기기 와 상호 작용합니다 . 이 상
호 작용은 의료 기기의 작동 또는 취급과 독립적일 수 있습니다 .
그러나 환자 가 사용자 인 경우 (예: 가정용 포도당 모니터) 가 있습니다 .
의료 전문가 (예: 의사, 간호사, 기술자, 치료사) 및 비전문가(예: 환자 및 간병인)를 포함할 수 있는 일부 사용자는 때때로 조작자라고 합니다.
사용 사양은 이 표준의 이전 버전에서 이전에 '응용 사양'으로 알려졌습니다. 5.1의 이론적 근거도 참조하십시오.
다른 사용자에는 어셈블러, 설치자, 운송자 및 유지 관리자가 포함될 수 있습니다.
많은 상황에서 MEDICAL DEVICE를 작동하거나 취급하는 사람이 작업을 수행하고 있습니다.
의료 기기
IEC
사용자는 사용성 엔지니어링 직업에서 의료 기기를 취급, 작동 또는 상호 작용할 수 있는 모든 인간을 위해 일반적으로 사용되는 용어
입니다 . 설치자, 엔지니어, 기술자, 임상의, 환자, 간병인 , 청소기, 판매, 마케팅 등을 포함하여 특정 의료 기기 에 대해 그러한 개인
이 매우 다양할 수 있습니다. 사용자는 사용자 인터페이스 를 통해 의료 기기 와 상호 작용합니다 . USER 는 RESPONSIBLE
ORGANIZATION 이라는 엔티티와 구별됩니다 . 사용자는 책임 있는 조직 의 구성원이 될 수 있습니다 .
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
예상치 못한
응답
Machine Translated by Google

USER INTERFACE SPECIFICATION은 MEDICAL DEVICE 에 고유한 설계 요구 사항 모음 이며 해당 USER INTERFACE 의 기술적 특성을
설명합니다 . 특히 USER INTERFACE SPECIFICATION에는 해당 요소에 대한 설계 요구 사항이 포함되어 있습니다 .
– 디스플레이는 1m 거리에서 세 사람이 나란히 서서 볼 수 있어야 합니다.
이 표준의 이전 버전에서는 'USABILITY 사양'에 이 자료가 포함되어 있었습니다.
위험 통제 를 포함하여 안전한 사용과 관련된 사용자 인터페이스 . USER INTERFACE SPECIFICATION은 충분한 세부 사항을 제공해야 하며 다
음과 같은 방식으로 작성되어야 합니다.
사용자 인터페이스 사양은 사용성 사양 의 일부였습니다 . 후자는 테스트 가능한 사용자 인터페이스 요구 사항과 사용 시나리오를 포함했습니다.
이 표준은 사용자 인터페이스 사양 (5.6)과 위험 상황 (5.4) 과 관련된 항목에 초점을 맞춘 사용 시나리오 의 두 가지 개념적 구성 요소를 별도의 항
목으로 처리합니다 .
– 햅틱 컨트롤.
– 스타일러스는 디스플레이 중앙 축에서 ± 50º의 수평 각도와 디스플레이 중앙 축에서 ± 30º의 수직 각도에서 볼 때 디스플레이에서 소프트웨어
컨트롤을 활성화해야 합니다.
정의 3.28 – 사용자 인터페이스 사양
사용자 인터페이스 사양은 의료 기기를 구현하는 엔지니어링 팀에 필요한 설계 입력을 제공하기 위해 사용성 엔지니어링 프로세스 에서 충분히 초기
에 설정되어야 합니다 . 그러나 반복적인 디자인 방법론을 채택할 때 사용자 인터페이스 사양은 형식 평가를 통해 예상 사용자 인터페이스 에 대한 새
로운 통찰력을 얻음 에 따라 업데이트되고 개선되어야 할 수 있습니다. 최종적으로 완성되면 사용자 인터페이스 사양에는 최종 사용자 인터페이스의
기술적 특성을 설명하는 포괄적인 디자인 사양 세트가 포함됩니다.
– 사용자에게 알리기 위한 청각, 진동, 촉각 및 시각적 신호 ‑ 음성 인식;
모두 텍스트를 읽을 수 있습니다.
– 키보드 및 마우스; 그리고
– 의료 기기는 의료 기기 의 전면에서 1m 거리에서 측정할 때 45dBA ~ 80dBA 범위에서 조정 가능한 음압 수준으로 청각 경보 신호를 생성할 수 있
어야 합니다 .
하드웨어 및 소프트웨어 엔지니어가 설계 제어 원칙과 일치하는 사용자 인터페이스를 구현할 수 있습니다 .
– 푸시 버튼;
사용자 인터페이스 설계 요구 사항 의 예는 다음과 같습니다.
– 터치 스크린
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
Machine Translated by Google

보관 중에 거꾸로 뒤집어 손상을 일으킬 수 있습니다.
사용성 공학 에 적용 가능한 모든 기록 및 기타 문서를 찾았습니다. 이는 사용성 엔지니어링 프로세스를 용이하게 하고 이 표준에 대한 보다 효율적
인 감사를 가능하게 합니다. 사용성 엔지니어링 프로세스 가
하위 조항 4.1.2 ‑ 사용자 인터페이스 설계 와 관련된 위험 제어
USE ERROR 와 같은 NORMAL USE 와 관련된 상호 작용 문제 .
적용되었습니다.
실행 가능하다면 의료 기기는 본질적으로 안전하도록 설계되어야 합니다. 이것이 가능하지 않은 경우 장벽과 같은 보호 조치 또는 사용자에게 적극적
으로 알리는 것이 적절합니다. 가장 선호되지 않는 보호 조치는 서면 경고 또는 금기 사항과 같은 안전을 위한 정보입니다. 제조자 는 사용성 엔지니어
링 파일 에서 선택한 옵션에 대한 이론적 근거를 문서화해야 합니다 .
하위 조항 4.2 – 사용성 엔지니어링 파일
사용성 엔지니어링 파일을 구성하는 RECORDS 및 기타 문서는 예 를 들어 위험 관리 파일과 같이 필요한 다른 문서 및 파일의 일부를 구성할 수 있
습니다 . 사용성 엔지니어링 파일은 모든 기록 및 기타 문서를 물리적으로 포함할 필요는 없습니다. 그러나 최소한 필요한 모든 문서에 대한 참조 또는
포인터를 포함해야 합니다.
손상을 일으키다. 예를 들어, 설계는 사용자가 손상을 일으키는 방식으로 의료 기기를 쌓도록 유도할 수 있습니다. 설계로 인한 사용 오류는 사용자
가 문을 열어 두거나 의료 기기를 방치하는 것과 같은 부적절한 조건에서 의료 기기를 보관하도록 유도할 수도 있습니다.
조항 5 – 사용성 엔지니어링 프로세스
이 표준은 사용성 엔지니어링 파일 이라는 용어를 사용하여 제조업체 가
그림 A.4는 이 문서에 설명된 사용 유형과 ISO 14971의 "합리적으로 예측 가능한 오용" 개념과의 관계를 보여줍니다.
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
이 문서에 설명된 대로 사용성 엔지니어링 프로세스 의 목적은 환자, 사용자 및 다른 사람을 위해 의료 기기 의 사용 관련 안전을 제공
하는 것입니다 . 이 목적을 달성하기 위해 사용성 엔지니어링 프로세스는 사용자 로 인한 위험을 완화합니다 .
Machine Translated by Google

– 위험 평가;
– 위험 통제 그리고
의료 기기 의 혜택과 관련하여 .
ISO 14971에 정의된 것과 같은 포괄적인 위험 관리 프로세스는 제조업체가 의료 기기 와 관련된 위험 및 위험 상황을 식별하고 관련 위험을 예측 및 평
가하고 이러한 위험을 제어하기 위한 프로세스를 수립, 구현, 문서화 및 유지 관리할 것을 요구합니다. 이러한 제어가 수명 주기 전체에 걸쳐 얼마나 효
과적인지 모니터링합니다 . 이러한 프로세스에는 다음 요소가 포함됩니다.
– 생산 및 사후 생산 활동.
그림 A.4 ‑ 이 문서에 설명된 사용 유형 및 ISO 14971의 "합리적으로 예측 가능한 오용" 개념과의 관계
포괄적인 위험 관리 프로세스를 사용자 인터페이스 에 적용할 때 각 사용 오류 와 관련된 위험을 추정하는 것은 문제가 될 수 있습니다. 특히 사람이 사
용 오류를 범할 가능성을 미리 예측하는 검증된 기술이 존재하지 않는 것으로 알려져 있기 때문입니다. 그러나 이 문서는 제조업체가 수행 하는 프로세
스를 제공합니다.
– 위험 분석
이 프로세스를 구현하면 제조업체가 ILBAS eShop 2020 07865 / Max 의 예측 불가능성을 해결할 수 있습니다 . 네트워킹 : 3 / 다운로 드 : 2020‑09‑23
의료 기기 의 유용성을 분석, 지정, 설계 및 평가하는 데 사용할 수 있습니다 .
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
상업적 사용 또는 복제 금지
사용성과 관련된 잔류 위험 의 수용 가능성에 대한 기준을 설정하기 위해 제조업체 는 관련된 사용 가능한 데이터(예: 기술 상태, 유사
한 의료 기기에 대한 경험, 생산 후 감시 보고서)를 고려합니다. 제조업체 는 잔류 위험을 추가로 고려하는 ISO 14971에 따라 이러한
기준을 적용할 수 있습니다.
사용 관련 잔류 위험이 허용 가능한 수준으로 감소했다는 결정을 뒷받침하는 객관적인 증거 는 사용자 인터페이스 의 사용성 에 대한
총괄 평가를 수행하여 생성됩니다.
Machine Translated by Google

또한 제조업체가 ISO 14971:2019, 5.4의 요구 사항에 따라 의료 기기 와 관련된 알려지거나 예측 가능한 위험 및 위험 상황 목록을
편집할 때 사용성 엔지니어링 프로세스는 고려해야 할 항목 목록을 제공합니다. (5.3 참조) 의료 기기 의 사용자 인터페이스 에 대해
이 단계를 수행하기 위해 .
ISO 14971은 식별된 각 위험 상황 과 관련된 위험을 추정하고(ISO 14971:2019, 5.5) 평가할 것을 요구합니다(ISO 14971:2019,
조항 6). 제조자의 위험 허용 기준 에 따라 위험이 허용되지 않는 경우 제조자는 위험을 허용 가능한 수준(ISO 14971:2019, 7.1)으
로 줄이는 데 적합한 위험 관리 조치를 식별해야 합니다 . 그런 다음 제조업체 는 식별된 위험 관리 조치를 구현 하고 위험을 허용 가능
한 수준으로 줄이는 데 효과적인지 확인해야 합니다 (ISO 14971:2019, 7.2).
그림 A.5는 ISO 14971의 위험 관리 프로세스 와 이 문서의 사용성 엔지니어링 프로세스 간의 관계 및 상호 작용에 대한 개요를 제공
합니다 .
제조업체가 ISO 14971:2019, 5.3의 요구 사항에 따라 의료 기기 의 안전 과 관련된 특성을 식별할 때 사용성 엔지니어링 프로세스
는 기기의 사용자 인터페이스 에 대해 이 단계를 수행하는 데 필요한 세부 정보(5.2 참조)를 제공할 수 있습니다. 의료 기기.
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
상업적 사용 또는 복제 금지
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
위험 관리는 허용 가능한 위험을 결정하기 위한 의사 결정 프로세스 인 반면, 사용성 엔지니어링은 위험을 초래할 수 있는 사용 오류
의 가능성을 줄이기 위한 사용자 인터페이스의 설계 및 개발 프로세스 입니다 .
Machine Translated by Google

A, B, C, D, E 및 F는 두 프로세스 간의 정보 흐름을 나타냅니다. 두꺼운 실선(B, C, D 및 F)은 이 문서에서 요구하는 정보 흐름을 나타냅니다. 식별된 새로운 문제는
새로운 위험, 위험 상황 또는 위험 관련 사용 시나리오 가 발견되거나 구현된 위험 통제가 효과가 없음을 의미하는 것으로 해석되어야 합니다 .
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
a 식별된 새로운 문제는 새로운 사용 오류, 위험, 위험 상황 또는 위험 관련 사용 시나리오가 식별되었음을 의미하는 것으로 해석되어야 합니다 .
Machine Translated by Google

사용성 엔지니어링 프로세스에서는 사용자 인터페이스 평가 계획 을 준비하는 데 사용되는 위험 관련 사용 시나리오 (5.5 참조)를 선택
하기 전에 알려 지거나 예측 가능한 모든 위험 관련 사용 시나리오 (5.4 참조)를 식별하고 설명해야 합니다 . 이 문서에서 사용과 관련
된 위험 통제 옵션은 테스트 가능한 요구사항(5.6 참조)으로 사용자 인터페이스 사양을 개발하는 동안 식별됩니다 . HAZARD
‑RELATED USE SCENARIOS, RISK CONTROL measure 및 USER INTERFACE EVALUATION 계획은 FORMATIVE
EVALUATIONS 및 제품 구현 프로세스 의 다른 부분의 결과에 따라 반복적으로 업데이트됩니다 .
(의도된 의학적 적응증)
구현된 사용자 인터페이스 의 형성 평가 및 요약 평가는 모두 사용자 인터페이스 평가 계획 에서 계획됩니다 (5.7 참조). 형성 평가는
사용자 인터페이스를 탐색하고 개선의 필요성을 식별하거나 사용자 인터페이스 의 적합성을 확인하기 위해 사용자 인터페이스 설계
및 구현(5.8 참조) 중에 수행됩니다 . 선택된 각각의 위험 관련 사용 시나리오에 대해 구현된 사용자 인터페이스는 사용 관련 잔류 위
험이 허용 가능한 수준으로 감소되었다는 객관적인 증거를 생성하기 위해 총괄 평가 (5.9 참조) 를 따릅니다 . 이러한 단계는 ISO
14971:2019의 5.5~7.2와 동일한 목표를 달성합니다.
의도된 의학적 징후는 매우 광범위하거나 상당히 좁을 수 있습니다. 제조업체가 의도한 의학적 적응증을 동반 문서 에 명확하게 지정
하고 표시하는 것이 중요합니다 . 사용자 는 주어진 MEDICAL DEVICE가 현재 환자 에게 적합한 지 여부를 결정하기 위해 의도된 의
료 적응증을 이해할 필요가 있습니다 .
하위 조항 5.1 – 사용 사양 준비
이 문서에 설명된 사용성 엔지니어링 프로세스는 의료 기기 사용과 관련된 가장 중요한 특성을 식별하는 것으로 시작됩니다 . 이러한
특성은 제조자 가 정의 하고 의도된 의학적 적응증, 의도된 환자 모집단 및 작동 원리 와 같은 요소를 기반으로 하며 의료 기기 기능의
기본입니다 . 이 정보는 의료 기기 사용 사양에 문서화되어 있습니다 . 이러한 속성은 사용자 인터페이스 와 관련된 알려지고 예측 가능
한 위험 및 위험 상황을 식별하기 위한 기본 설계 입력입니다 . 의료 기기 사용 사양은 사용자 인터페이스 사양을 정의하기 위한 기반입
니다 .
일부 의료 기기는 매우 광범위한 의료 적응증을 위한 것입니다.
사용성 엔지니어링 프로세스 (IEC 62366‑1)
기타 의료 기기는 매우 협소한 의료 적응증을 위한 것입니다.
사용 사양 과 관련된 특성 목록은 ISO 14971에 지정된 의도된 사용 의 하위 집합 입니다 .
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
예 1 안전 주사기: 환자에게 약물을 근육내 및 피하 주사하는 데 사용됩니다 .
예 2 다중 매개변수 환자 모니터: 환자의 생리학적 매개변수를 모니터링할 필요가 있을 때마다 표시됩니다 .
Machine Translated by Google

‑ 주변 조명 또는 소음 수준 그리고
안전 과 관련된 특성 에는 다음을 포함하여 사용 사양 및 의료 기기 사용 방법(ISO/TR 24971:‑ 5, A.2.1 참조)과 관련된 특성이 포함됩니다.
– 용도를 달성하기 위해 사용되는 물리적 방법 그리고
– 사용자의 개인 보호 장비.
– 구급차 사용, 병원 운송 또는 벽 장착,
– 일반 병동 또는 수술실 사용,
– 그것이 작동하는 메커니즘.
– 멸균 또는 비멸균,

a) 의료 기기가 일상적으로 세척 및 소독 또는 세척 및 멸균되어야 하는지 여부(ISO/TR 24971:‑, A.2.9 참조)
– 일회용 또는 재사용 가능(사용 사이에 재처리 필요), – 병원 사용 또는 가정용,
(동작 원리)
부속조항 5.2 – 안전 및 잠재성과 관련된 사용자 인터페이스 특성 식별
(의도된 사용 환경)
의료 기기 의 작동 원리에는 다음에 대한 설명이 포함됩니다.
사용 환경의 의도된 사용 조건 또는 속성은 해당 특정 의료 기기 의 사용에 대한 중요한 고려 사항입니다 . 여기에는 다음과 같은 측면이 포함될
수 있습니다.
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
예 4 정맥 주입 펌프는 플라스틱 튜브를 통해 유체를 압착하고 밀어내는 롤러와 기계식 핑거를 사용하는 연동 메커니즘에 의해 환자 카테터에 연결된 정맥 라인을 통해 약물을
전달합니다.
예 1 고도로 집중된 레이저 에너지를 사용하는 메스.
예 5 정맥 주입 펌프는 카세트 내에 진공을 생성하여 IV 백에서 유체를 끌어들이는 환자 튜빙에 연결된 카세트 메커니즘의 다이어프램에 플런저가 연결된 체적 펌프에 의해 환자
카테터에 연결된 정맥 라인을 통해 약물을 전달합니다. 기구.
—————————
예 2 예리한 스테인리스 스틸 블레이드를 사용하는 메스.
5 준비중. 유통 당시 단계: ISO/TR APUB 24971:2020.
예 3 고에너지 HF 전자기장을 사용하는 메스.
오류 사용
Machine Translated by Google

안전과 관련될 수 있는 사용자 인터페이스 특성을 식별하기 위해 최상위 수준 기능을 사용자를 위한 작업 과 의료 기기를 위한 기능 으로 분류하는 것
이 도움이 될 수 있습니다 .
하위 조항 5.4 – 위험 관련 사용 시나리오 식별 및 설명
상업적 사용 또는 복제 금지 의 심각도 와 발생 가능성의 조합을 기반으로 값을 위험에 빠뜨려야 합니다 .
이에 대한 한 가지 가능한 방법은 기능 분석입니다. 이 작업 활동 및 해당 의료 기기 기능 목록은 사용자 인터페이스 사양을 포함하여 의료 기기 에 대
한 두 가지 기술적 요구 사항을 식별하고 작업 분석과 같은 유용성의 추가 분석에 대한 입력 을 제공 합니다 . 이렇게 식별된 결과는 모두 안전과 관련
된 추가 특성을 구성하거나 식별하는 데 도움이 될 수 있습니다 .
특히 새로운 의료 기기 의 경우 위험 의 한 구성 요소인 위험 요소를 만날 확률을 예측하기가 매우 어려울 수 있기 때문에 위험이 아닌
위험 관련 사용 시나리오를 식별할 때 제조자 는 제조자가 사용자가 수행하도록 의도한 특정 작업뿐만 아니라 제조자가 사용자 가 수행하도록 의도
하지 않았지만 합리적으로 예측할 수 있는 기타 작업 및 조치 도 조사해야 합니다.
부속조항 5.3 – 알려진 또는 예측 가능한 위험 및 위험한 상황 식별
제조업체 는 ISO 14971에 명시된 위험 관리 프로세스 의 일부로 의료 기기 사용과 관련하여 예상되는 위험 및 위험 상황 목록을 작성해야 합니다. 위
험은 환자, 사용자 또는 제3자가 아닌 한 해를 끼칠 수 없습니다. 실제로 노출됩니다(예: 위험한 상황 발생). ISO 14971:2019의 그림 C.1은 노출
및 기타 측면의 개념을 보여줍니다. 그림 A.1
하위조항 5.5 – 요약 평가를 위한 위험 관련 사용 시나리오 선택
– 또는 사용 환경에 의해.
POST‑PRODUCTION 데이터를 사용할 수 없습니다 .
결과적인 위험 상황 과 HARM ( 위험에 대한 노출) 의 원인인 사용 오류 의 개념 사이의 연결을 보여줍니다 .
위험 관련 사용 시나리오 선택의 또 다른 기준은 환자 또는 사용자 에게 유해 가 발생할 위험 입니다 . 이러한 값은 발생 확률과 밀접하게 관련된 가정
을 기반으로 하고 데이터가 없으면 정당화하기 어려울 수 있으므로 결정하기 어려울 수 있습니다. 마지막으로 정당성을 제공하는 데이터가 있는 경우
에만 TÜV Media GmbH/TÜV Rheinland Group에 라이선스 부여
위험 관련 사용 시나리오 의 선택은 관련 위험의 잠재적 결과의 심각도를 기반으로 할 수 있습니다 . 이런 식으로 위험 요소 에 집중하는 것이 필요할
수 있습니다.
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
의료 기기는 위험 관련 사용 시나리오가 적거나 매우 많을 수 있으며 특히 후자의 경우 제조업체가 사용자에게 가장 큰 영향을 미칠
수 있는 사용자 인터페이스 요소 에 주의와 리소스를 집중하는 것이 중요합니다. MEDICAL DEVICE 와의 상호 작용 . 이를 위해서는
제조업체가 위험 관련 사용 시나리오 (즉, 총괄 평가 에 포함할 사용 시나리오 ) 를 선택하기 위해 이러한 결정을 내리는 계획을 개발 해
야 합니다.
Machine Translated by Google

사용자 인터페이스 사양 에 포함된 사용자 인터페이스 에 대한 상세하고 테스트 가능한 설계 요구 사항은 이전 프로세스 단계 에서 수집된 정보를 기
반으로 생성됩니다 . 이 정보에는 사용 사양 , 식별된 사용 오류 및 위험 관련 사용 시나리오가 포함됩니다. USER INTERFACE가 평가되는 동안
USER INTERFACE SPECIFICATION은 필요에 따라 업데이트됩니다.
(추가 반복이 필요하지 않은 경우를 결정하는 기준)
하위조항 5.7 – 사용자 인터페이스 평가 계획 수립
동반 문서는 의료 기기 사용자 인터페이스 의 일부 이며 실제 사용을 시뮬레이션하는 데 적절하게 요약 평가 중에 사용자가 사용할 수 있어야 합니다 .
요약 평가는 의도된 사용자의 실제 사용을 시뮬레이션하기 위한 것입니다 . 그 목적은 위험 관련 사용 시나리오 와 관련된 작업 의 성공적인 완료와 관
련하여 사용자 인터페이스 의 사용성을 평가하는 것입니다 . 총괄 평가가 실제 사용에 대한 현실적인 시뮬레이션이 되려면 실제 동반 문서가 사용자 에
게 제공되어야 하고 사용자는 예상되는 교육을 받아야 합니다.
사용성 테스트를 포함할 수 있는 사용자 인터페이스 의 형성 평가 의 목적은 사용자 인터페이스 의 일부 또는 전체를 평가하여 지정된 품질 수준을 달
성하고 사용자 의 사용성 에 대한 최종 요약 평가가 수행될 가능성을 높이는 것입니다. INTERFACE를 성공적으로 수행할 수 있습니다. 각 형성 평가
의 결과는 사용자 인터페이스 디자인의 반복을 안내하는 데 사용할 수 있습니다 .
제조자 는 사용자 인터페이스 평가 를 위해 하나 이상의 방법을 적용해야 합니다 .
단일 방법에 기반한 결과는 불충분할 수 있습니다(예: 모의 사용은 일부 위험 관련 사용 시나리오를 탐색하는 데 적합하지 않을 수 있
음 ). 이를 위해서는 실제 사용 조건에서 추가 사용자 인터페이스 평가가 필요할 수 있습니다.
USER INTERFACE 디자인 반복을 중지하기로 한 결정은 형성 평가 의 후반 단계에서 측정되는 품질 수준을 기반으로 합니다 . 반복 설계 주기의 끝
에서 수행된 총괄 평가가 사용 관련 잔류 위험이 수용 가능하다는 충분한 객관적 증거를 생성할 수 있다는 확신을 제조업체에 제공하는 품질 수준이
달성되면 추가 반복이 필요하지 않습니다 .
하위조항 5.6 – 사용자 인터페이스 사양 설정
부속조항 5.7.3 – 총괄 평가 계획
하위조항 5.7.2 ‑ 형성 평가 계획
d) ( 부속 문서 의 가용성 및 교육 제공)
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
Machine Translated by Google

환자 모니터의 경보 한계를 볼 수 있습니다 .
– USER는 주입 펌프의 디스플레이가 번쩍거리고 읽기 어렵다고 언급합니다.
– USER는 미리 채워진 유리 주사기의 눈금 표시가 배경 표면과 대비가 낮은 가는 선이기 때문에 읽기 어렵다고 말합니다.
샘플 사용 어려움은 다음과 같습니다.
USER INTERFACE 의 디자인은 USER'S의 필요와 요구 사항 에 초점을 맞춰야 합니다 .
– 사용자는 하나를 찾기 전에 많은 MEDICAL DEVICE 디스플레이 화면을 탐색합니다.
USER INTERFACE 설계 에 대한 여러 분야의 팀 접근 방식이 필요합니다. 이 팀에는 실제 사용자, 엔지니어, 사용자 인터페이스 전
문가, 인지 심리학자, 멀티미디어 프로그래머, 사용성 엔지니어, 마케팅 및 교육 담당자가 포함될 수 있습니다. 제조업체 는 반복적인
USER INTERFACE 설계 및 개발을 수행해야 합니다 . 형성 평가를 포함한 사용성 공학은 초기에 시작하여 의료 기기 설계 및 개발
프로세스 전반에 걸쳐 반복적으로 계속되어야 합니다.
올바른 조치를 취하기 전에 또는 테스트 후 인터뷰에서 어려운 일을 언급했습니다. 어려움은 사용자 혼란 으로 인해 발생할 수 있으며
사용자 인터페이스를 나타낼 수 있습니다.
결과적으로 USER는 올바른 주입 속도를 식별하는 데 어려움을 겪지만 결국 속도 설정에 성공합니다.
다른 사용자 또는 다른 사용 조건에서 사용 오류를 일으킬 가능성이 높은 기능 .
부속조항 5.8 – 사용자 인터페이스 설계, 구현 및 형성 평가 수행
– 사용자가 멸균 의료 기기가 들어 있는 패키지를 열려고 애쓰며 탭을 힘껏 잡아당깁니다. 갑자기 포장이 찢어지면서 내용물이 쏟아질
뻔했습니다.
이 문서는 사용 오류가 발생했는지, 사용자가 사용에 어려움을 겪었는지 또는 사용자가 요약 평가 에 포함하기 위해 제조업체가 선택
한 위험 관련 사용 시나리오 (즉, 올바른 사용)와 관련된 작업을 성공적으로 완료했는지 여부 에 대한 평가를 요구합니다. 사용 어려
움은 일반적으로 일시적이고 사용자에 의해 극복되는 사용 중에 직면하는 어려움 또는 어려움입니다. 작업 완료 실패 또는 정신 모델
의 불일치로 진행되는 등 사용 난이도가 진행되면 사용 난이도가 USE ERROR로 진행됩니다. USER가 TASK를 수행하는 동안 거의
USE ERROR를 저지르지만 USE ERROR를 피하기 위해 시간이 지나면 복구되는 사용 어려움 을 때때로 "close call"이라고 합니
다.
– 사용자가 유체 튜브를 제자리에 유지하기 위해 반복적으로 공기 감지기로 밀어 넣습니다.
USERS는 TASK를 수행하는 동안 USE ERROR를 범하지 않을 수 있지만 TASK를 수행하는 데 어려움이 있을 수 있습니다 . 사용
난이도는 사용 오류가 될 수 있으며, 이는 HARM으로 이어질 수 있습니다 . 예를 들어 사용자가 주저하고 사용자 인터페이스를 "탐
색"하거나 예기치 않게 동반 문서를 참조하는 등 사용성 테스트 에서 사용 어려움이 나타날 수 있습니다.
랜드 그룹
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
하위 조항 5.9 – 사용자 인터페이스 의 RheinUSABILITY 에 대해 TÜVEVALUATION Media GmbH/TÜV 에 라이선스된 SUMMATIVE 수행
Machine Translated by Google

예 2 추가된 사용자 그룹 또는 추가된 사용 환경이 있는 동일한 미리 채워진 펜의 미리 채워진 펜 인젝터 요약 평가 에서 데이터, 여기서 추가된 사용자 그룹 또는
추가된 사용 환경 만 테스트됩니다.
실시예 3 수정된 디스플레이 구성요소만 테스트되는 이전 버전의 미리 채워진 펜 인젝터의 총괄 평가 데이터 .
하위 조항 C.2.1 – 사용 사양
요약 평가 결과를 분석한 후 , 제조자 는 사용자 인터페이스 의 일부 위험 통제 조치가 효과적이지 않음을 발견할 수 있습니다(예: 사용자 인터페이스 평가 계획 에
문서화된 기준이 충족되지 않음). 이 경우 총괄 평가는 사실상 형식 평가가 되며 제조업체 는
USER INTERFACE 디자인을 직접 담당하는 개인은 요약 평가를 수행해서는 안 됩니다 .
사용 사양은 의료 기기 사용과 관련된 가장 중요한 특성을 식별하는 데 사용되는 필수 소스입니다 . USER INTERFACE를 평가할 때
사용성 엔지니어링 프로세스 의 5.6단계로 돌아갑니다 .
예 1 미리 채워진 펜 주입기의 데이터 신약과 동일한 펜 주입기의 요약 평가 , 그러나 의도된 사용자 그룹, 사용자 프로필 및 사용 환경은 동일하며, 여기서 신약과
관련된 측면만 테스트됩니다.
총괄 평가 또는 새로운 위험 관련 사용 시나리오 중에 새로운 위험 또는 위험 상황을 발견하는 것도 가능합니다 . 이 경우 제조자는 새로운 위험 요소가 있으므로
사용성 엔지니어링 프로세스 의 5.3단계로 돌아갑니다.
UOUP를 포함하여 동반 문서는 소급 하여 사용 사양을 설정하기 위한 귀중한 소스를 제공할 수 있습니다 .
또한 사용 사양은 첨부 문서 와 일치해야 합니다 . 따라서 TÜV Media GmbH/TÜV Rheinland Group에 허가된 동반 서비스를 주의 깊게 검토하는 것이 가장
좋습니다.
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
여러 사용 시나리오에서 동일한 사용 오류 또는 기타 어려움이 발생할 수 있습니다 . 관찰된 사용 오류 에 대한 이 분석의 한 가지 목적 은 관찰된 사
용 오류 와 관련된 특정 위험 관련 사용 시나리오를 식별 하고 다른 사용 시나리오 도 영향을 받을 수 있는지 여부를 결정하는 것 입니다. 이것은 모든
위험 관련 사용 시나리오가 동일한 심각도의 관련 유해를 가지지 않기 때문에 중요합니다 . 관찰된 사용 오류 또는 기타 어려움은 심각도가 더 높은
다른 사용 시나리오 에서 발생할 수 있습니다 .
거의 모든 총괄 평가에서 사용성 테스트 중에 사용자가 사용 오류 또는 사용 어려움을 발견합니다 . 이런 일이 발생하면 제조업체는 해당 데이터를 분
석하여 각 결과의 근본 원인을 식별해야 합니다. USER 성과 에 대한 관찰 과 해당 성과와 관련된 USER 의 주관적인 의견은 모두 도움을 주는 데 사
용되어야 합니다.
또는 위험한 상황이 확인되었습니다.
근본 원인을 식별하십시오. 사용 어려움에 관한 추가 정보는 5.7.3 e)의 이론적 근거를 참조하십시오.
Machine Translated by Google

TÜV Media GmbH/TÜV Rheinland Group ILNAS eShop
2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23 상업적 사용 또는 복제
금지
Machine Translated by Google

피해
심각성
위험 관련 사용 시나리오
위험
피해
위험
위험한 상황
사용자 인터페이스 위험
안전
위험한 상황
불타다
바늘 찔림 방지
보호 조치(가드)
ISO 14971:2019의 의미
위험 의 가능한 결과 측정
설명 _
보호 조치(가드)
사람, 재산 또는 환경이 하나 이상의 위험 에 노출되는 상황
HARM 발생 확률 과 해당 HARM 의 SEVERITY 의 조합
피부 천자
오더리는 바늘에 찔려 부상을 입습니다.
사격 통제 장치 위에 놓인 경첩 덮개
정맥 카테터를 삽입한 후 의사는 보호되지 않은 바늘을 병
원 침대 시트에 놓습니다.
컨트롤 측정
질서 있게 침대 시트를 교체합니다.
잠재적인 HARM 소스
날카로운 바늘 끝
용어
허용할 수 없는 위험 으로부터의 자유
에너지원이 작동합니다.
기구
방사선 에너지
(전염병) (감염된 바늘)
위험 또는
보호되지 않은 바늘이 병원 침대에 놓여 있습니
다.
의사가 실수로 무방비 사격 통제 장치
를 작동시켰습니다.
에너지원은 방관자를 향합니다.
사람의 건강에 대한 상해 또는 손상, 또는 재산 또는 환경에 대한 손상
의사가 바늘을 빼는 것을 잊었습니다.
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
표 B.1 ‑ 관련 위험 관리 용어 의 용어집
표 B.2 ‑ 사용 오류(S) 또는 불량한 사용성 으로 인한 HARM 의 예 (1/3)
표 B.2는 가능한 위험, 관련 위험 관련 사용 시나리오 설명 및 결과적인 HARM 의 대표적인 예를 제공합니다 . 또한 표 B.2는 가능한
사용자 인터페이스 위험 제어 조치 또는 완화 전략을 제안합니다.
그들의 관계.
Machine Translated by Google

주입 펌프가 모르핀을 과다 투여합니다.
정맥 약물 소스의 튜브가 신경축 액세스 포트에 잘못
연결되었습니다.
흡기 혼합 가스의 허용 가능한 산소 농도의 이전 유효한 값이
디스플레이에 남아 있지만 모니터를 재보정해야 합니다. 제
대로 보정하지 못한 것이 명확하게 표시되지 않습니다.
마취의가 모니터 보정을 확인하지 못했습니다.
약물(모르핀)의 잘못된 출력
보호 조치 (ALARM
안전을 위한 정보
정맥 주사 약물이 환자의 척수 신경 기둥 에 전달됩니다 .
잘못 보정된 가스 모니터에 위험하고 잘못된 산소 농도 값
이 표시됩니다.
사용자에게 확인 단계가 필요한 한계 농도 또
는 용량 값을 초과했음을 알리는 소프트
웨어 메시지를 주입 펌프에 구현합니다 .
간호사가 실수로 정맥 약물 소스의 튜브를 신경축
액세스 포트에 잘못 연결했습니다. 두 개의 서로 다
른 배송 경로는 다음을 사용합니다.
백업 산소 공급 실패 ALARM
CONDITION.
분만을 시작하기 전에 적절한 유체 경로를 보
장하기 위한 추가 교육.
설계에 따른 고유한 안전성
호흡 정지
기계적으로 호환되지 않는 애플리케이션별
소구경 커넥터 사용.
저산소 뇌 손상
동일한 루어 커넥터. 간호사는 투약 소스에서 액세스 포트
까지의 튜브 연결을 확인하지 않았습니다.
잘못된 출력
마취의는 저산소 혼합물을 환자에게 전달합니다.
보호 조치
잘못된 출력
(훈련)
이러한 사용 환경에서 읽기 어려운 주입 펌프를 사용합니다.
'모니터 보정 필요' 알람 상태를 추가합니
다.
설계에 따른 고유한 안전성
디스플레이에 백라이트를 포함합
니다.
낮은 주변 조명 아래 스트레스가 높은 응급 치료 상황에
서 환자 에게 많은 양의 모르핀이 투여되고 있습니
다 . 응급 의사는 용량을 변경해야 하며 주입 펌프의 디스플레
이를 명확하게 읽을 수 없습니다. 응급 의사가 모르
핀 주입 속도의 농도를 잘못 입력했습니다.
마취의는 산소 공급 장치가 제대로 작동하고 있다고 생
각합니다.
영구 마비
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
상태)
Machine Translated by Google

보호 조치
환자는 과도한 양의 인슐린을 투여합니다.
a 사용 시나리오 설명에는 이벤트 시퀀스가 포함되며 그 중 적어도 하나는 사용 오류 이고 위험 에서 위험 상황을 통해 위험 으로 이어지는 기여 요소입니다 . 설명의 밑줄 부분은 USE
ERROR를 나타냅니다. 설명의 기울임 꼴 부분은 위험한 상황을 나타냅니다.
확인 단계가 필요한 지정된 사용 국가와 호
환됩니다.
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
Machine Translated by Google

상업적 사용 또는 복제 금지
이 사용 사양을 TÜVUSABILITY ENGINEERING Media GmbH/TÜV Rheinland GrFILE oup 에 라 이선스를 부여하여 저장해야 합니다 .
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
C.2 미지의 사용자 인터페이스 에 대한 사용성 엔지니어링 프로세스
예 3 IEC 62366‑1:2015 발행 이전에 설계 및 개발된 사용자 인터페이스 는 이후에 새로운 소프트웨어 기능을 추가하여 수정됩니다. 추가된 소프트
웨어 기능의 USER INTERFACE와 추가된 소프트웨어 기능의 영향을 받는 USER INTERFACE의 모든 부분은 이 표준 에 대한 적합성을 결정하기
위해 5.1에서 5.9를 사용하여 평가됩니다 . 원래 사용자 인터페이스 의 수정되지 않은 부분은 이 표준에 대한 적합성을 결정하기 위해 이 부록을 사용
하여 평가됩니다.
예 2 IEC 62366‑1:2015에 대한 적절한 개발 기록이 없는 사용자 인터페이스가 이후에 수정됩니다. 수정된 부품은 이 표준에 대한 적합성을 결정하
기 위해 5.1에서 5.9를 사용하여 평가됩니다. 사용자 인터페이스 의 수정되지 않은 부분은 이 표준에 대한 적합성을 결정하기 위해 이 부록을 사용하
여 평가됩니다.
예 4 기존 사용자 인터페이스가 IEC 62366‑1:2015를 사용한 적절한 개발 기록이 존재 하지 않는 범용 구성 요소에 의존하도록 변경되었습니다 . 범
용 구성 요소를 의료 기기에 통합하려면 기존 사용자 인터페이스 에 대한 변경이 필요합니다 . 범용 구성 요소를 통합하여 발생하는 사용자 인터페이
스 의 필요한 변경은 이 표준에 대한 적합성을 결정하기 위해 5.1에서 5.9를 사용하여 평가됩니다. 원래 사용자 인터페이스 의 수정되지 않은 부분은
이 표준에 대한 적합성을 결정하기 위해 이 부록을 사용하여 평가됩니다.
사용 사양
예 1 IEC 62366‑1:2015 발행 이전에 설계 및 개발된 변경되지 않은 레거시 사용자 인터페이스의 경우 사용자 인터페이스는 이 표준에 대한 적합성
을 결정하기 위해 이 부록을 사용하여 평가됩니다.
기원
이 부록의 프로세스 는 사용성 공학을 사용하여 개발의 적절한 기록이 있는 사용자 인터페이스 또는 사용자 인터페이스 의 일부에 대
한 UOUP 에 적용될 수 있습니다.
C.2.1
이러한 사용자 인터페이스 또는 사용자 인터페이스 의 일부는 프로세스를 사용하여 개발되지 않았습니다.
제조자 는 5.1에서 요구하는 대로 사용 사양을 설정해야 합니다 . 제조업체 _
IEC 62366‑1:2015의 프로세스는 사용할 수 없습니다. 그러나 USER INTERFACE 또는 그 일부를 수정하면 USER INTERFACE
의 변경되지 않은 부분만 UOUP 로 남습니다 .
*
IEC 62366‑1의 결과로 이러한 프로세스와 관련하여 출처를 알 수 없습니다.
USER INTERFACE 의 변경된 부분은 5.1~5.9항에 따릅니다.
이 표준은 제품 개발 프로세스 의 일부로 사용성 엔지니어링 에 초점을 맞추고 있기 때문에 이러한 사용자 인터페이스 또는 출처를 알
수 없는 사용자 인터페이스 의 일부를 다루기 위해 적절하게 맞춤화되고(4.3에 설명된 대로) 대체 프로세스가 개발되어야 한다고 결
정되었습니다 .
이 표준에 정의된 도구를 사용자 인터페이스 또는 사용자 인터페이스 의 일부에 적용할 때
다음은 레거시 USER INTERFACE 또는 USER INTERFACE의 일부를 개발하는 동안 생성된 기존 문서에 가능한 한 의존하는 프
로세스를 나타냅니다 . 또한 가능한 한 효율적으로 조직 자원을 활용하여 PROCESS를 적용할 수 있도록 시도합니다 . 완료되면 사
용성 엔지니어링 파일이 생성되고 위험 관리 파일이 사용자 인터페이스 의 사용성 문제 로 인해 발생 하는 위험을 식별 하도록 합니
다 .
이 표준의 이 버전이 발행되기 전에 이미 상용화되었습니다.
Machine Translated by Google

제조자가 위험을 허용 가능한 수준으로 줄이기 위해 사용자 인터페이스 의 일부에 대한 변경이 필요하다고 결정하는 경우 이러한 변경은 UOUP로 간
주되지 않으며 5.1에서 5.9까지의 요구사항에 따라야 합니다.
적합성은 사용성 엔지니어링 파일 또는 위험 관리 파일을 검사하여 확인합니다 .
제조업체 는 UOUP 가 포함된 의료 기기 의 위험 분석을 검토 하고 유용성 과 관련된 위험 및 위험 상황이 식별되고 문서화되었음을 확인해야 합니다.
적합성 여부는 사용성 엔지니어링 파일을 검사하여 확인합니다 .
적합성 여부는 사용성 엔지니어링 파일을 검사하여 확인합니다 .
C.2.5 잔류 위험 평가
C.2.4 위험 관리
적합성 여부는 사용성 엔지니어링 파일을 검사하여 확인합니다 .
제조자 는 식별된 모든 위험 및 C.2.3에서 식별된 위험 상황 에 대해 적절한 위험 통제 조치가 구현되었고 모든 위험이 위험 평가 에 표시된 대로 허용
가능한 수준으로 감소되었음을 확인하고 문서화해야 합니다.
C.2.3 유용성 과 관련된 위험 및 위험한 상황
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
C.2.3 및 C.2.4 단계 수행에서 식별된 새로운 정보를 기반으로 제조자는 ISO 14971:2019, 7.3에 따라 잔류 위험을 재평가 하고
그 결과를 사용성 엔지니어링 파일 또는 위험 관리 파일 에 문서화해야 합니다. .
Machine Translated by Google

그 원인에 대한 몇 가지 예.
정상적인 사용 에 속하는 사용은 제조자가 의도 하고 사용자가 기대하는 응답 , 즉 올바른 사용일 수 있습니다. 또는 NORMAL
USE에 USE ERROR가 포함될 수 있습니다.
그림 D.1에는 다양한 유형의 의료기기 사용 관계가 다음과 함께 표시되어 있습니다.
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
또는 사용이 제조업체의 사용자 인터페이스 관련 위험 통제 의 추가 수단을 넘어서는 고의적인 행위(즉, 비정상적 사용)를 포함할 수
있습니다 . 이것은 반드시 비정상적인 사용이 환자 에게 나쁜 결과를 초래한다는 것을 의미하지는 않습니다 . 종종 사용자 의 임상적
판단은 그러한 사용이 환자에게 최선의 이익이라는 것을 나타냅니다 .
Machine Translated by Google

그림 D.1 ‑ 다양한 유형의 의료기기 사용 간의 상호관계(예시 포함)
TÜV Media GmbH/TÜV Rheinland Group ILNAS eShop
2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23 상업적 사용 또는 복제
금지
Machine Translated by Google

ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
E.2 IVD 의료 기기
해당 조항/
가) 모두
제조와 관련된 부분은 다루지 않음
제조와 관련된 부분은 다루지 않습니다.
모두
안전한 사용과 관련하여 해결되었습니다.
주소.
필수 원칙
12.2
USERS 가 이해하는 부분을 다룬다.
모두
모두
모두
20.1
/노트
제조와 관련된 부분은 다루지 않습니다.
13.4
공
모두
이 문서의 하위 조항
19.1
20.2
제조와 관련된 부분은 다루지 않습니다.
가) 모두
ISO 16142‑1:2016, 부록 B [12]
—
안전한 사용과 관련하여 해결되었습니다. 그만큼
6
17.4
제조와 관련된 부분은
모두
1
제조와 관련된 부분은 다루지 않습니다.
모두
모두
13.3
19.2
자격 비고
사용과 관련하여 알려진 또는 예측 가능한 위험과 관련된 부분이 다
루어집니다.
모두
공
‑: .
평가 목적.
이 문서의 준수는 ISO 16142‑1:2016 [12]의 특정 필수 원칙에 대한 준수를 입증하는 한 가지 방법을 제공합니다. 다른 수단도
가능합니다. 표 E.1은 이 문서의 조항과 하위 조항을 ISO 16142‑1:2016의 필수 원칙과 매핑합니다.
이 문서는 ISO 16142‑2:2017[47]에 따라 의료기기 로서 IVD 의료기기 의 안전 및 성능의 필수 원칙을 지원하기 위해 작성되었
습니다 .
s ocument s ntene to e acceptae or conormty
이 문서는 적합성 평가 목적으로 허용됩니다.
표 E.1 – 이 문서와 필수 원칙 간의 대응
Machine Translated by Google

모두
공
모두
해결되지 않았습니다.
모두
제조와 관련된 부분은
공
—
모두
h) 모두
제조와 관련된 부분은
제조와 관련된 부분은 다루지 않음
안전한 사용과 관련하여 해결되었습니다. 제조와 관련
된 부분은 다루지 않습니다.
안전한 사용과 관련하여 해결되었습니다.
가) 모두
6
—
USERS 가 이해하는 부분을 다룬다.
안전한 사용과 관련하여 해결되었습니다. 제조와 관련
된 부분은 다루지 않습니다.
16.6
제조와 관련된 부분은 다루지 않습니다.
공
부르다
18.1
공
18.4
제조와 관련된 부분은 다루지 않습니다.
가) 모두
12.3
17.2
11.4
17.1
9.1
해결되지 않았습니다.
안전한 사용과 관련하여 해결되었습니다.
사용과 관련하여 알려진 또는 예측 가
능한 위험과 관련된 부분이 다루어집니다.
가) 모두
부르다
안전한 사용과 관련하여 해결되었습니다. 제조와 관련
된 부분은 다루지 않습니다.
모두
모두
모두
11.2
제조와 관련된 부분은 다루지 않습니다.
모두
제조와 관련된 부분은 다루지 않습니다.
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
상업적 사용 또는 복제 금지
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
Machine Translated by Google

장비 교육 자료
안전 표지판
[11] ISO 13485:2016, 의료 기기 – 품질 관리 시스템 – 요구 사항
[6] ISO/IEC 가이드 63:2019, 안전 측면의 개발 및 포함에 대한 가이드
규제 목적
IEC 60601‑1‑11:2015/AMD1:‑ 12
[10] ISO 9241‑11:1998, 시각적 디스플레이 터미널을 사용한 사무용 인체공학적 요구 사항
[5] IEC TR 61258:2008, 의료 전기 장치 개발 및 사용 지침
(VDT) – 파트 11: 사용성에 대한 지침
IEC 60601‑1‑8:2006/AMD2:‑ 11
[8] ISO 9000:2015, 품질 관리 시스템 – 기본 및 용어
[4] IEC 60601‑1‑11:2015, 의료 전기 장비 – 파트 1‑11: 기본 안전 및 필수 성능에 대한 일반 요구 사항 – 보조 표준: 가정 건강 관리 환경에서 사
용되는 의료 전기 장비 및 의료 전기 시스템에 대한 요구 사항
[9] ISO 9001:2015, 품질 관리 시스템 – 요구 사항
의료기기 국제표준
[12] ISO 16142‑1:2016, 의료 기기 – 의료 기기의 안전 및 성능에 대해 인정된 필수 원칙 – 파트 1: 모든 비 IVD 의료 기기에 대한 일반 필수 원칙
및 추가 특정 필수 원칙 및 표준 선택에 대한 지침
[3] IEC 60601‑1‑8:200610), 의료 전기 장비 – 파트 1‑8: 기본 안전 및 필수 성능에 대한 일반 요구 사항 – 보조 표준: 의료 전기 장비 및 의료 전
기 장치의 경보 시스템에 대한 일반 요구 사항, 테스트 및 지침 시스템
[7] ISO 7010:2011, 그래픽 기호 – 안전 색상 및 안전 표지 – 등록됨
[13] ISO/TR 24971:‑ 13, 의료 기기 – ISO 14971 적용 지침
IEC 60601‑1‑8:2006/AMD1:2012
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
—————————
10) IEC 60601‑1‑8:2006 및 Amendment 1:2012를 포함하는 통합판 2.1(2012)이 있습니다.
6) IEC 60601‑1:2005 및 Amendment 1:2012를 포함하는 통합판 3.1(2012)이 있습니다.
11) 준비중. 이 문서 배포 시점의 단계: IEC/AFDIS 60601‑1‑8:2006/AMD2:2019.
7) 준비중입니다. 이 문서 배포 시점의 단계: IEC/AFDIS 60601‑1:2005/AMD2:2019.
13) 준비중. 유통 당시 단계: ISO/TR APUB 24971:2020.
12) 준비중. 이 문서 배포 시점의 단계: IEC/AFDIS 60601‑1‑11:2015/AMD1:2019.
8) IEC 60601‑1‑6:2010 및 Amendment 1:2013을 포함하는 통합판 3.1(2013)이 있습니다.
9) 준비중. 이 문서 배포 시점의 단계: IEC/AFDIS 60601‑1‑6:2010/AMD2:2019.
Machine Translated by Google

[22] DRURY, CG, PRABHU, P. 및 GRAMOPADHYE, A. (). 항공기 검사 활동의 작업 분석: 방법 및 결과. Human Factors Society
34차 연례 회의 절차. 캘리포니아주 산타모니카: Human Factors and Ergonomics Society. 1990, pp. 1181‑1185.
[25] FLEISHMAN, EA 및 QUAINTANCE, MK 인간 수행의 분류: The
[28] HOLTZBLATT, K. 및 JONES, S. 상황별 조사: 원칙 및 실습. D에서
[30] KLEIN, GA, ORASANU, J., CALDERWOOD, R. 및 ZSAMBOK, CE 의사결정 실행: 모델 및 방법. 노우드, 뉴저지: Alex
Publishing Corp, 1993
[23] DUMAS, J. 및 REDISH, J., 사용성 테스트에 대한 실용 가이드(개정판),
Schuler 및 A. Namioka(Eds.), 참여 설계: 원칙 및 실습. Hillsdale, 뉴저지: Erlbaum(1993).
[21] COOKE, NJ 다양한 지식 추출 기술. 국제 J 휴먼‑컴퓨터
[27] KIRWAN, B. 및 AINSWORTH, LK 작업 분석 가이드. 영국 런던: Taylor &
연구. 1994:41, 801‑849면
프랜시스, 1992.
[20] CALLAN, JR, KELLY, RT, QUINN, ML, GWYNNE, JW III, MOORE, RA, MUCKLER, FA, KASUMOVIC, J., SAUNDERS,
WM, LEPAGE, RP, CHIN, E., SCHOENFELD, I. 및 SEIG, DI(1995). 원격 애프터로딩 근접 치료의 인적 요소 평가. (NUREG/
CR‑6125, 1‑3권) 워싱턴 DC: 미국
인간 작업에 대한 설명. 올랜도: Academic Press, 1984
[31] LAUGHERY, KR Sr. 및 LAUGHERY, KR Jr. 함수 분석을 위한 분석 기법. G. Salvendy(Ed.), 인적 요소 핸드북. New York:
Wiley, 1987, pp. 330‑354.
원자력 규제 위원회.
[26] 건드리 JW, COMESS KA, 데룩 FA, 조겐슨 D, 브래디 GH. 자동 외부 제세동기 사용에 대해 숙련된 전문가와 순진한 6학년 어린이의
비교. 순환. 2000년 11월 14일;102(20):E166.
엑서터, 영국, Intellect, 1999.
[29] JONASSEN, DL, HANNUM, WH 및 TESSMER, M. 작업 분석 핸드북
[19] BROWN, D. 의료 기기 시장에서 사용자 기반 디자인의 과제. D에서
[24] ELLIS, SR, BEGAULT, DR 및 WENZEL, EM. 휴먼 컴퓨터 인터페이스로서의 가상 환경. MG Helander, TK Landauer 및 PV
PRABHU(Eds.), 인간‑컴퓨터 상호 작용 핸드북. 암스테르담: 엘스비어. 1997, pp. 163‑201
절차. 웨스트포트: Greenwood Publishing Group, 1989
Wixon 및 Ramey(Eds.), 소프트웨어 설계를 위한 현장 방법 사례집. New York: Wiley, 1996, pp. 157‑176.

ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
상업적 사용 또는 복제 금지
Machine Translated by Google

[41] SINCLAIR, MA 주관적 평가. JR Wilson 및 EN Corlett(Eds.)에서 인간 작업 평가. 런던: Taylor & Francis. 1990, pp. 58‑88.
[44] WEINGER, M., WIKLUND, M. 및 GARDNER‑BONNEAU, D. 의료 기기 설계의 인적 요소 핸드북, Boca Raton, FL, CRC Press, 2011
[48] US FDA, (2016), 산업 및 식품의약국 직원을 위한 지침:
[42] WIENER, EL 및 NAGEL, DC(Eds.) 항공의 인적 요소. 샌디에고:
Human Factors and Usability Engineering을 의료기기에 적용, 2016년 2월 3일
HILLSDALE, NJ: Lawrence Erlbaum Associates, 1993년
[46] ZHANG, J., PATEL, VL, JOHNSON, TR, CHUNG, P. 및 TURLEY, JP 통합 정보 기술로 의료 기기에 대한 환자 안전 평가 및 예측. In
Advances in Patient Safety (vol. 2), 워싱턴 DC: AHRQ. 2005, p. 323.
[40] SHARIT, J. 기능 할당. G. Salvendy(Ed.), Handbook of Human Factors and Ergonomics, 2 판, New York: Wiley, 1997, pp.
301‑339.
[47] ISO 16142‑2:2017, 의료 기기 – 의료 기기의 안전 및 성능에 대해 인정된 필수 원칙 – 파트 2: 모든 IVD 의료 기기에 대한 일반 필수 원칙 및 추
가 특정 필수 원칙 및 표준 선택에 대한 지침
[38] RUBIN, J., 사용성 테스트 핸드북: 효과적인 테스트를 계획, 설계 및 수행하는 방법, New York, NY, Wiley, 1994.
[45] WIKLUND, M., KENDLER, J. 및 STROCHLIC, 의료 기기의 사용성 테스트,
[39] SCHULER, D. 및 NAMIOKA, A. 참여 설계: 원칙 및 사례.
보카 라톤, 플로리다, CRC 프레스, 2010
학술 보도 1988
[49] US FDA, (2016), 산업 및 FDA 직원을 위한 지침 초안: 조합 제품
[37] ROUSE, WB 인적 오류에 대한 설계: 오류 허용 시스템에 대한 개념. HR에서
[43] WEINGER, MB, HERNDON, OW 및 GABA, DM 전자 기록 보관 및 경식도 심초음파가 심장 마취 중 작업 분배, 작업 부하 및 경계에 미치는
영향. Anesthesiology 1997, 87:144‑155.
설계 및 개발, 2016년 2월
Booher(Ed.), MANPRINT: 시스템 통합에 대한 접근 방식. 뉴욕: Van Nostrand Reinhold, 1990.
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
Machine Translated by Google

인적 요소 공학 .................................................................. ............................................... 3.17
주요 작동 기능 .................................................................. ............................................... 3.11
의료 기기 .................................................. ..................................... ISO 14971:2019, 3.10
잔류 위험 .................................................................. ....................................... ISO 14971:2019, 3.17
용도 .................................................................. ......................................... ISO 14971:2019, 3.6
절차 .................................................................. ............................................... ISO 14971:2019, 3.13
위험 관리 .................................................................. ....................................... ISO 14971:2019, 3.21
위험 평가 .................................................................. ..................................... ISO 14971:2019, 3.23
위험 관련 사용 시나리오 .................................................. ...............................................3.8
환자 .................................................. .................................................. ......................... 3.10
위험 분석 .................................................................. ............................................... ISO 14971:2019, 3.19
위험한 상황 .................................................................. .............................. ISO 14971:2019, 3.5
위험 평가 .................................................................. ......................... ISO 14971:2019, 3.20
피해 .................................................. .................................................. .... ISO 14971:2019, 3.3
정상적인 사용 .................................................. .................................................. .................. 3.9
책임 있는 조직 .................................................................. ............................................... 3.12
위험 .................................................. .................................................. . ISO 14971:2019, 3.4
객관적인 증거 .................................................................. ............................... ISO 14971:2019, 3.11
위험 .................................................. .................................................. .. ISO 14971:2019, 3.18
프로세스 .................................................. ............................................... ISO 14971:2019 , 3.14
위험 관리 .................................................................. ..................................... ISO 14971:2019, 3.24 TÜV Media GmbH/TÜV Rheinland
Group ILNAS eShop에 라이선스 부여 2020 07865 / 최
대. 네트워킹 : 3 / 다운로드 : 2020‑09‑23 상업적 사용 또는 복제 금지
예상 서비스 수명 .................................................................. .................................................. .......3.6
제조사 .................................................................. ..................................... ISO 14971:2019, 3.9
기록 .................................................. ............................................... ISO 14971: 2019년 3월 16일
형성평가 .................................................................. .................................................. .......3.7
포스트 프로덕션 .................................................................. .................................... ISO 14971:2019, 3.12
라이프 사이클........................................................... .................................. 이소 14971:2019, 3.8
Machine Translated by Google

사용성 엔지니어링 파일 .................................................................. ............................................... 3.18
사용 사양 .................................................................. .................................................. ......... 3.23
사용자 프로필 .................................................. .................................................. .................. 3.29
사용성 테스트 .................................................. .................................................. ................ 3.19
출처 미지의 사용자 인터페이스 (UOUP).................................................. .................... 3.15
사용자 .................................................. .................................................. .................. 3.24
사용 환경 .................................................................. .................................................. ......... 3.20
사용 오류 .................................................. .................................................. .................. 3.21
사용자 그룹 .................................................. .................................................. .................... 3.25
사용성 엔지니어링 .................................................................. .................................................. .... 3.17
사용자 인터페이스........................................................... .................................................. ............... 3.26
시나리오 사용 .................................................. .................................................. .................. 3.22
사용자 인터페이스 사양 .................................................................. ............................................... 3.28
사용자 인터페이스 평가 .................................................................................. ............................................... 3.27
TÜV Media GmbH/TÜV Rheinland Group ILNAS eShop
2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23 상업적 사용 또는 복제
금지
_____________
Machine Translated by Google

TÜV Media GmbH/TÜV Rheinland Group ILNAS eShop
2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23 상업적 사용 또는 복제
금지
Machine Translated by Google

유틸리티........................................................... .................................................. .70
5.7
* Effectuer l'EVALUATION SOMMATIVE de l'APTITUDE A L'UTILISATION de l'INTERFACE
UTILISATEUR............................................ .................................................. ........76
5.5
* Planification de l'EVALUATION SOMMATIVE........................................... ..................75
A.2
*
* 식별자 les PHENOMENES DANGEREUX et SITUATIONS DANGEREUSES connus ou
prévisibles.................................................. .................................................. ...............72
* 사양 활용도 .................................................................. ........................... 105
SPECIFICATION D'UTILISATION 준비 .................................................. ..................71
4.3
5.3
*
정당한 이유는 긴급 상황과 기사 및 단락 세부 사항에 따른 것입니
다. .................................................. .................................................. ..................78
5.7.3
부록 A(정보) Lignes directrices générales et justifications..................................................78
4.1.2
*
5.2
* Établir le plan d'EVALUATION DE L'INTERFACE UTILISATEUR .................................................. 73
l'EVALUATION SOMMATIVE를 따르다 .................................................. ....................................73
*
4.1
4.1.3
5.7.1
5.9
* Effectuer la conception de l'INTERFACE UTILISATEUR, sa mise en œuvre et son EVALUATION
FORMATIVE .................................. .................................................. ..75
(UOOP).................................................. .................................................. .................................... 104
C.2.2
* Identifier et décrire les SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE
DANGEREUX............................................................. .................................................. .....................72
5.6
* 식별자 les caractéristiques de l'INTERFACE UTILISATEUR 친척 à la SECURITE et les ERREURS
D'UTILISATION potentielles ........................ .................71
5.4
5
*
A.1
C.2.1
Lignes directrices générales ............................................... ..................................78
일반 .................................................................. .................................................. ...... 104
*
Exigences générales.................................................................. ..................................................69
4.2
*
일반 .................................................................. .................................................. .73
5.8
* Établir la SPECIFICATION DE L'INTERFACE UTILISATEUR .................................................. ...73
5.7.2
SECURITE 관련 정보 친척 l'APTITUDE A
L'UTILISATION .................................................. .................................................. ..................70
5.1
4.1.1
5.10 인터페이스 UTILISATEUR D'ORIGINE INCONNUE ................................................... ................77
다.1
POST PRODUCTION 관련 친척 정보 검사 ..................................105
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
평면화 평가 조형 .................................................. .......74
DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION .................................................. .......70
Adaptation de l'effort d'INGENIERIE DE L'APTITUDE A L'UTILISATION .................................71
MAITRISE DU RISQUE 관련 la conception de l'INTERFACE
부록 B(참고용) APTITUDE A L'UTILISATION 의 가능한 친척의 상황 위험의
예 ............................................ .................................................. .................... 101
C.2 인터페이스 를 통한 활용 프로세스 _
프로세스 D'INGENIERIE DE L'APTITUDE A L'UTILISATION .................................................. 69
프로세스 D'INGENIERIE DE L'APTITUDE A L'UTILISATION .................................................. ..................71
* Sélection du SCENARIO D'UTILISATION RELATIF AU PHENOMENE DANGEREUX
부속서 C(표준) 평가 d'une 인터페이스 UTILISATEUR D'ORIGINE INCONNUE
UTILISATEUR D'ORIGINE INCONNUE .................................................. .................. 105
Machine Translated by Google

그림 D.1 ‑ DISPOSITIF MEDICAL 의 다양한 유형의 상호관계
Tableau E.1 – 서신 문서 및 주요 내용 .................109
그림 A.2 – TACHES 및 기능과 시나리오 활용의 관계..............85
Tableau E.2 – 주요 문서 및 기본 문서에 대한 서신 ........110
avec 예제 .................................................................. .................................................. .................. 107
Tableau B.1 – GESTION DES RISQUES 에 대한 Glossaire des termes relatifs .................................................. 101
그림 A.4 – 현재 문서와 관계에 대한 décrits decrits dans leur relation avec le concept de “mauvais usage
raisonnablement prévisible” dans l'ISO 14971의 유형 ........................ .....90
그림 1 – 관계 전체 유형 d'utilisation .................................. ..................................64
Tableau B.2 – DOMMAGES 원인 오류 오류 D'UTILISATION 또는 적성 A L'UTILISATION (1 de
3)............... ............................... 101
그림 A.1 – 상호작용 모델 UTILISATEUR‑DISPOSITIF MEDICAL .................................. ....83
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
그림 A.3 ‑ 관계 TACHES, des fonctions et des ERREURS D'UTILISATION dans un SCENARIO
D'UTILISATION RELATIF AU PHENOMENE DANGEREUX ..................................... ..................86
그림 A.5 ‑ PROCESSUS DE GESTION DES RISQUES (ISO 14971:2019) 및 PROCESSUS D'INGENIERIE DE
L'APTITUDE A L'UTILISATION (IEC 62366‑1) 의 관계 .................. 93
Machine Translated by Google

6) Tous les utilisateurs doivent s'assurer qu'ils sont en own de la dernière édition de cette 출판.
2) Les décisions ou accords officiels de l'IEC Concernant les questions techniques representent, dans la mesure du possible, un accord international
sur les sujets étudiés, étant donné que les Comités nationaux de l'IEC intéressés sont représentés dans chaque comité d'études .
7) Aucune responsabilité ne doit être imputée à l'IEC, à ses administrateurs, Employés, auxiliaires ou mandataires, y compris ses Expert particuliers
et les membres de ses comités d'études et des Comités nationaux de l'IEC, pour tout préjudice causé en cas de dommages corporels et
matériels, ou de tout autre dommage de quelque nature que ce soit, directe ou indirecte, ou pour supporter les coûts (y compris les frais de
justice) et les dépenses découlant de la publication ou de l'utilisation de cette Publication de l'IEC ou de toute autre Publication de l'IEC, ou au
crédit qui lui est accordé.
3) Les Publications de l'IEC se présentent sous la forme de recommandations internationales et sont agréées comme telles par les Comités
nationaux de l'IEC. Tous les effort raisonnables sont entrepris afin que l'IEC s'assure de l'exactitude du contenu technique de ses publications;
l'IEC ne peut pas être tenue responsable de l'eventuelle mauvaise usage ou interprétation qui en est faite par un quelconque utilisateur final.
8) L'attention est attirée sur les reférences normatives citées dans cette 간행물. L'utilisation de publications reférencées est obligatoire pour une
application correcte de la présente publication.
4) Dans le but d'encourager l'uniformité internationale, les Comités nationaux de l'IEC s'engagent, dans toute la mesure possible, à appliquer de
façon transparente les Publications de l'IEC dans leurs publications nationales et regionales. Toutes divergences entre toutes Publications de
l'IEC et toutes publications nationales ou regionales compatibles doivent être indiquées en termes clairs dans ces dernières.
9) L'attention est attirée sur le fait que sures des éléments de la présente Publication de l'IEC peuvent faire l'objet de droits de brevet. L'IEC ne
saurait être tenue pour responsable de ne pas avoir identifié de tels droits de brevets et de ne pas avoir signalé leur exist.
5) L'IEC elle‑même ne fournit aucune attestation de conformité. Des organices de certificate indépendants fournissent des services d'évaluation de
conformité et, dans specifics secteurs, accèdent aux marques de conformité de l'IEC. L'IEC n'est responsable d'aucun des services effectué par
les organismes de Certification indépendants.
1) La Commission Electrotechnique Internationale(IEC) est une organization mondiale de normalization composée de l'ensemble des comités
électrotechniques nationaux(Comités nationaux de l'IEC). L'IEC a pour objet de favoriser la coopération internationale pour toutes les questions
de normalization dans les domaines de l'électricité et de l'électronique. À cet effet, l'IEC – entre autres activités – publie des Normes
internationales, des Specifications techniques, des Rapports techniques, des Specifications accessers au public (PAS) et des Guides (ci‑après
dénommés "Publication(s) de l'IEC) "). Leur élaboration est confiée à des comités d'études, aux travaux desquels tout Comité national intéressé
par le sujet traité peut participer. Les organization internationales, gouvernementales et non gouvernementales, en liaison avec l'IEC,
participent également aux travaux. L'IEC collabore étroitement avec l'Organisation Internationale de Normalization(ISO), selon des conditions
fixées par accord entre les deux 조직.
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
Cette version consolidée de la Norme IEC officielle et de son amendement a été préparée pour la commodité de
l'utilisateur.
IEC 62366‑1 에디션 1.1 contient la première 에디션(2015‑02) [문서 62A/977/FDIS
Cette 버전 Finale ne montre pas les modifications apportées au contenu technique par l'amendement 1. Une 버전
Redline montrant toutes les modifications est disponible dans cette publication.
et 62A/988/RVD] et son 정오표(2016‑07), et son 개정 1(2020‑06) [문서 62A/1386/FDIS et 62A/1397/RVD].
아반트 프로포스
Machine Translated by Google

– 용어 정의 L'ARTICLE 3 OU COMME NOTES: PETITES MAJUSCULES.
DISPOSITIFS MEDICAUX.
L'APTITUDE A L'UTILISATION, 합리화 과정을 권장합니다. Elle renforce aussi les liens avec l'ISO 14971:2019 et les méthodes connexes de GESTION DES
RISQUES appliquées aux aspect relatifs à la SECURITE des INTERFACES UTILISATEUR des DISPOSITIFS MEDICAUX. La Partie 2 contient des

informations didactiques pour aider les FABRICANTS à se conformer à la Partie 1 et fournit des descriptions plus détaillées des méthodes
d'INGENIERIE DE L'APTITUDE A L'UTILISATION qui peuvent être appliquées d'une façon plus générale aux DISPOSITIFS MEDICAUX
– 표시 de nature 유익한 apparaissant hors des tableaux, comme les notes, les exemples et les reférences: petits caractères romains. Le texte normatif
à l'intérieur des tableaux est également en petits caractères
상업적 사용 또는 복제 금지
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
– Moyens d'évaluation de la conformité: caractères italiques.
Dans la présente norme, la conjonction "ou" est utilisée avec la valeur d'un "ou inclusif"; ainsi un énoncé est vrai si une
combinaison des conditions quelle qu'elle soit est vraie.
mais n'est pas obligatoire pour la conformité à la présente norme;
Une liste de toutes les parties de la série CEI 62366, publiée sous le titre général Dispositifs médicaux, figure sur le site
web de l'IEC.
– "pouvoir" mis au présent de l'indicatif est utilisé pour décrire un moyen admissible pour satisfaire à une exigence ou à
un essai.
Dans la présente Norme internationale, les caractères d'imprimerie suivants sont utilisés:
essai est obligatoire pour la conformité à la présente norme;
– "il convient"는 que la 만족 à une exigence ou à un essai est recommandée를 의미합니다.
– Exigences et definitions: caractères romains.
Les formes Verbales utilisées dans la présente norme sont conformes à l'usage donné à l'Annexe H des Directives ISO/IEC,
Partie 2. Pour les besoins de la présente norme, l'auxiliaire:
Le comité a décidé que le contenu de la publication de base et de son amendement ne sera pas modifié avant la date de
stabilité indiquée sur le site web de l'IEC sous "http://webstore.iec.ch" dans les données 친척 à la publication recherchée.
Cette 날짜, TÜV Media GmbH/TÜV Rheinland Group에 라이선스 부여
Cette 간행물 a été rédigée selon les Directives ISO/IEC, Partie 2.
– "devoir" mis au présent de l'indicatif 의미 que la 만족 à une exigence ou à un
라 출판 세라
Les Articles et Paragraphes pour lesquels une justification est donnée dans l'Annexe A
Les exigences sont suivies par des moyens d'évaluation de la conformité.
유익한 sont repérés par un astérisque(*).
et qui vont au‑delà des aspect relatifs à la sécurité des INTERFACES UTILISATEUR des
Machine Translated by Google

TÜV Media GmbH/TÜV Rheinland Group ILNAS eShop
2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23 상업적 사용 또는 복제
금지
Machine Translated by Google

수정안 1 소개
Les FABRICANTS peuvent choisir de mettre en œuvre un program d'INGENIERIE DE L'APTITUDE A L'UTILISATION centré précisément sur la
SECURITE ou plus largement sur la SECURITE et d'autres 속성, tels que ceux cités ci‑dessus. Le fait d'aborder plus de sujets peut aussi aider à traiter
les prévisions spécifiques d'INGENIERIE DE L'APTITUDE A L'UTILISATION, telles que la nécessité de Confirmer que les UTILISATEURS peuvent
effectuer avec succès les TACHES non liées à la SECURITE. Un FABRICANT peut aussi mettre en œuvre un program plus broade pour tirer des
avantages commerciaux d'un DISPOSITIF MEDICAL qui peut être utilisé en toute sécurité et présente aussi une APTITUDE A L'UTILISATION
supérieure.
1 IEC TR 62366‑2:2016, 의료 기기 – 2부: 사용성 공학을 의료에 적용하는 지침 TÜV Media GmbH/TÜV Rheinland Group에 라이선스 부여
La présente Norme internationale décrit un PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION afin de fournir un RISQUE 허용 가능한 relatif
à l'APTITUDE A L'UTILISATION d'UN DISPOSITIF MEDICAL. Elle est destinée à aider non seulement les FABRICANTS de DISPOSITIFS MEDICAUX, mais
aussi les comités d'études responsables de la préparation des normes particulières 친척 aux DISPOSITIFS MEDICAUX.
장치 (disponible en anglais seulement).
La présente Norme internationale est centrée sur l'application du PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION afin d'optimiser
l'APTITUDE A L'UTILISATION des DISPOSITIFS MEDICAUX
관련 la SECURITE. Le rapport technique d'accompagnement (IEC 62366‑21) est détaillé et aborde plus de sujets. Il est centré non seulement sur
l'APTITUDE A L'UTILISATION Concernant la SECURITE, mais aussi sur la façon dont l'APTITUDE A L'UTILISATION est liée aux attributs, tels que la
précision des TACHES, le degré d'achèvement, le RENDEMENT et la 만족 de l'UTILISATEUR.
—————————
참고 La SECURITE est définie comme l'absence de RISQUE 는 허용되지 않습니다. Le RISQUE inacceptable peut proofir d'une ERREUR D'UTILISATION,
ce qui peut mener à une exposition à des PHENOMENES DANGEREUX physiques는 ou à une perte ou une degradation de la performance clinique를
지시합니다.
Le PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION est destiné à identifier et à minimiser les ERREURS D'UTILISATION et ainsi réduire
les RISQUES associés à l'utilisation. 확실함은 부정확한 사용을 형성합니다, mais pas toutes, sont maîtrisables par le FABRICANT. Le PROCESSUS
D'INGENIERIE DE L'APTITUDE A L'UTILISATION est lié au PROCESSUS DE GESTION DES RISQUES, tel qu'indiqué à la 그림 A.5.
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
Mise en œuvre technique de ladite INTERFACE UTILISATEUR.
La première édition de l'IEC 62366‑1 est parue en 2015. Depuis sa publication, les expert du domaine ont identifié
plusieurs inexactitudes nécessitant une correction. Au total, 22 points ont été identifiés et présentés aux membres du
Comité national de l'IEC/SC 62A ainsi qu'aux organismes membres de l'ISO/TC 210. Une majorité des membres des
deux comités qui ont émis une comment se sont déclarés favors à l'élaboration de cet amendement afin de régler les
problèmes identifiés sans apporter de modification fondamentale au concept
Machine Translated by Google

TÜV Media GmbH/TÜV Rheinland Group ILNAS eShop
2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23 상업적 사용 또는 복제
금지
Machine Translated by Google

참고 1 La manière dont ces documents de reférence sont cités dans les exigences normatives determine dans quelle mesure (en intégralité ou en
partie) ils'appliquent.
참고 Un index des termes définis est donné à partir de la 페이지 115.
참고 2 Les reférences informatives sont indiquées dans la bibliographie à partir de la page 111.
장치 (disponible en anglais seulement).
참고 3 PREUVE TANGIBLE de ce type peut ensuite provenir de la surveillance postproduction.
—————————
참고 1 La SECURITE est définie comme l'absence de RISQUE 는 허용되지 않습니다. Le RISQUE inacceptable peut proofir d'une ERREUR D'UTILISATION,
ce qui peut mener à une exposition à des PHENOMENES DANGEREUX incluant une perte ou une degradation de la performance clinique.
2 IEC TR 62366‑2:2016, 의료 기기 – 2부: 사용성 공학을 의료에 적용하는 지침 TÜV Media GmbH/TÜV Rheinland Group에 라이선스 부여
d'analyser, de specifier, de développer et d'évaluer l'APTITUDE A L'UTILISATION d'un DISPOSITIF MEDICAL, 관련 la SECURITE. Ce PROCESSUS
D'INGENIERIE DE L'APTITUDE A L'UTILISATION
Si le PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION détaillé dans la présente norme
(INGENIERIE DES FACTEURS HUMAINS) permet au FABRICANT d'évaluer et de réduire les RISQUES
3 용어 및 정의
2 참조 규범
상업적 사용 또는 복제 금지
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
참고 2 Des lignes directrices relative à l'application de l'INGENIERIE DE L'APTITUDE A L'UTILISATION aux DISPOSITIFS
MEDICAUX sont disponibles dans l'IEC 62366‑22, qui traite non seulement de la SECURITE mais aussi des aspect de
l'APTITUDE A L'UTILISATION non relatifs à la SECURITE.
ISO 14971:2019, Dispositifs médicaux – Application de la gestion des risques aux dispositifs médicaux
Internationale a été satisfait, l'APTITUDE A L'UTILISATION d'un DISPOSITIF MEDICAL Concernant la SECURITE est alors
présumée가 허용됨, sauf s'il existe une PREUVE TANGIBLE du contraire.
Les document suivants sont cités en reférence de manière normative, en intégralité ou en partie, dans le présent
document et sont indispensables pour son application. Pour les reférences datées, seule l'édition citée s'applique.
Pour les références non datées, la dernière édition du document de reférence s'applique(y compris les éventuels 수정
안).
associés à une UTILIZATION NORMALE, c'est‑à‑dire une UTILIZATION CORRECTE et une ERREUR D'UTILISATION, c'est‑à‑
dire une UTILIZATION NORMALE. Il peut être utilisé pour identifier les RISQUES associés à une UTILIZATION ANORMALE
mais ne les évalue pas et ne les réduit pas.
Pour les besoins du présent 문서, les termes et définitions donnés dans l'ISO 14971:2019, ainsi que les suivants
s'appliquent.
Machine Translated by Google

활용도 오류
사용률 이상
정상적인 사용
올바른 사용
사용 오류
활용도 정상
활용도 수정
비정상적인 사용
[출처: ISO 14971:2019, 3.1, modifiée — La Note 3 à l'article a été ajoutée.]
그림 1 – 관계 전체 유형 d'utilisation
문서 동반 UN DISPOSITIF MEDICAL et contenant des informations destinées à l'UTILISATEUR ou aux personnes
responsables de l'installation, de l'utilisation, de la maintenance, de la mise hors service et de la mise au rebut du
DISPOSITIF MEDICAL en particulier Concernant une 활용성 확보
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
IEC
의료 기기 사용
3.2
동반 문서
프랑세즈
참고 1 à l'article: La DOCUMENTATION D'ACCOMPAGNEMENT peutconsister en des instructions d'utilisation, une description technique, un manuel
d'installation, un guide de reférence rapide, etc.
qui peuvent être utilisés en toute sécurité sans 지침 d'utilisation.
참고 La Figure D.1 comporte des details supplémentaires
DISPOSITIF MEDICAL 활용
참고 2 à l'article: La DOCUMENTATION D'ACCOMPAGNEMENT n'est pas nécessairement écrite ou imprimée mais peut comprendre des support
sonores, visuels ou tactiles et des médias multiples.
전설
참고 3 기사: Même dans le cas d'une UTILIZATION ANORMALE, le FABRICANT est tenu de tenir compte des moyens de MAITRISE DU RISQUE non liés
à l'INTERFACE UTILISATEUR.
참고 3 기사: 특정 autorités compétentes 면제 d'instructions d'utilisation les DISPOSITIFS MEDICAUX
영국인
Note 4 à l'article: La Figure 1 illustre les relation entre les types d'utilisation.
Machine Translated by Google

EVALUATION DE L'INTERFACE UTILISATEUR effectuée avec l'objectif d'explorer les forces et les faiblesses de la
conception de l'INTERFACE UTILISATEUR et les ERREURS D'UTILISATION non prévues
참고 1 기사: Il s'agit d'un concept différent de l'"efficacité clinique".
활용도 정상
참고 1 기사: La maintenance peut être nécessaire 펜던트 la DUREE DE VIE PREVUE.
참고 1 à l'article: L'EVALUATION FORMATIVE est généralement effectuée de façon itérative tout au long du PROCESSUS de conception et de
development, mais avant l'EVALUATION SOMMATIVE, pour guider la conception de l'INTERFACE UTILISATEUR selon les besoins.
3.8
D' UTILISATION RELATIF AU PHENOMENE DANGEREUX 시나리오
듀레 드 뷰 프리뷰
평가 형성
렌데먼트
시나리오 D'UTILISATION pouvant conduire à une SITUATION DANGEREUSE ou à un DOMMAGE
상업적 사용 또는 복제 금지
참고 1 기사: Un SCENARIO D'UTILISATION RELATIF AU PHENOMENE DANGEREUX peut souvent être lié à une ERREUR D'UTILISATION potentielle.
참고 2 기사: Un SCENARIO D'UTILISATION RELATIF AU PHENOMENE DANGEREUX n'est pas relatif à une défaillance du DISPOSITIF MEDICAL, à moins
que la défaillance du DISPOSITIF MEDICAL n'ait été provoquée par une ERREUR D'UTILISATION.
리소스 dépensées par rapport à l'EFFICACITE
période spécifiée par le FABRICANT durant laquelle le DISPOSITIF MEDICAL est censée rester d'utilisation sure (c'est‑à‑dire
censée assurer la SECURITE de base et les performance essentielles)
[출처: ISO 9241‑11:1998, 3.2, modifiée —Ajout de la note à l'article.]
fonctionnement, y compris lors des vérifications périodiques et des réglages faits par un TÜV Media GmbH/TÜV Rheinland
Group에 라이선스 부여
[출처: ISO 9241‑11:1998, 3.3, modifiée – Le terme " EFFICACITE" 는 원래 문구를 원래의 qui forme ici la définition de 3.4
EFFICACITE로 대체합니다.
UTILISATEUR, ainsi que dans l'état en attente, selon les instructions d'utilisation ou ILNAS eShop 2020 07865 / Max. 네트워
킹 : 3 / 다운로드 : 2020‑09‑23
3.5
[출처: IEC 60601‑1:2005 및 IEC 60601‑1:2005/AMD1:2012, 3.28, modifiée – Dans la définition, "APPAREILS EM et SYSTEMES
EM" ont été remplacés par "DISPOSITIF MEDICAL".]
3.6
*
3.7
사양
3.9
*
Machine Translated by Google

d'utiliser de façon efficace le DISPOSITIF MEDICAL afin d'atteindre son objectif médical prévu. Dans l'IEC 60601‑1, le terme utilisé est 'performance
essentielle'.
참고 1 기사: L'entité responsable peut être par exemple un hôpital, un clinicien à titre individuel ou une personne sans compétence médicale. Dans
les applications utilisées à domicile, le PATIENT, l'UTILISATEUR et l'ORGANISME RESPONSABLE peuvent être une seule et même personne.
EVALUATION DE L'INTERFACE UTILISATEUR effectuée à la fin du développement de l'INTERFACE
디스포지티프메디컬
참고 2 기사: Les domaines de l'enseignement et de la formation sont inclus dans "utilisation".
참고 1 기사: Une FONCTION PRINCIPALE DE SERVICE est souvent en interaction avec une série de TACHES
인내심 있는
조직 책임
FONCTION PRINCIPALE DE 서비스
pouvant être divisées en une série d'interactions avec l'UTILISATEUR.
참고 1 기사: Un PATIENT peut être un UTILISATEUR.
참고 1 à l'article: L'EVALUATION SOMMATIVE est liée à la validation de l'utilisation en toute sécurité de l'INTERFACE ILNAS eShop 2020
07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
평가 체질
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
상업적 사용 또는 복제 금지
유틸리티.
참고 2 기사: Le concept de SECURITE comprend la perte ou la dégradation des performance ayant pour resultat un RISQUE inacceptable pour le PATIENT, y compris une ERREUR
D'UTILISATION empêchant l'UTILISATEUR
[출처: IEC 60601‑1:2005+AMD1:2012 CSV, 3.76, modifiée – La partie 'ou animal' a été supprimée de la définition et "
UTILISATEUR" a remplacé "opérateur" dans la note à l'article.]
fonction qui implique une interaction avec l'UTILISATEUR, qui est liée à la SECURITE du
*
3.11
3.12
[출처: IEC 60601‑1:2005, 3.101, modifiée – Dans la définition la reférence à 'd'un APPAREIL EM ou d'un SYSTEME EM' a
été remplacée par 'd'un DISPOSITIF MEDICAL ou d'une combinaison de DISPOSITIFS MEDICAUX' et "opérateur" a été
remplacé par 'UTILISATEUR' dans la note à l'article.]
UTILISATEUR avec l'objectif d'obtenir une PREUVE TANGIBLE que l'INTERFACE UTILISATEUR peut être utilisée en toute
sécurité
*
être vivant (personne) soumis à une PROCEDURE de nature médicale, chirurgicale ou dentaire
[출처: IEC 60601‑1:2005, 3.71, modifiée – Les notes 2, 3 et 4 à l'article ont été ajoutées, et dans la définition ' OPERATEUR'
a été remplacé par 'UTILISATEUR' et la partie après "instructions d '활용'은 été ajoutée입니다.]
3.13
enité responsable de l'utilisation et de la maintenance d'un DISPOSITIF MEDICAL ou d'une combinaison de DISPOSITIFS
MEDICAUX
3.10
Machine Translated by Google

3.18
3.17
3.16
*
*
*
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
참고 1 기사: Tous les aspect de l'APTITUDE A L'UTILISATION, y compris l'EFFICACITE, le RENDEMENT et la 만족 de l'UTILISATEUR, peuvent
Augmenter ou diminuer la SECURITE.
INTERFACE UTILISATEUR ou partie d'une INTERFACE UTILISATEUR d'un DISPOSITIF MEDICAL
참고 1 기사: Obtenir une APTITUDE A L'UTILISATION adéquate peut avoir pour resultat un RISQUE 허용됨
prévus dans un ENVIRONNEMENT D'UTILISATION prévu spécifié
유용성 적성
relatif à l'utilisation.
3.20 환
경 활용도
참고 1 à l' 기사; L'abréviation «UOUP» est dérivée du terme anglais développé 통신원 «알 수 없는 출처의 사용자 인터페이스».
INGENIERIE DES FACTEURS HUMAINS
3.19
ESSAI D'APTITUDE 활용
application des connaissances Concernant le comportement, les capacités, les limits des personnes et d'autres caractéristiques de la conception
des DISPOSITIFS MEDICAUX (y compris les logiciels), des systèmes et des TACHES pour obtenir une APTITUDE A L'UTILISATION adéquate
Méthode d'exploration ou d'evaluation d'une INTERFACE UTILISATEUR avec les UTILISATEURS
Précédemment mis au point pour lequel aucun ENREGISTREMENT approprié du PROCESSUS
앙상블 데 ENREGISTREMENTS et autres 문서 qui sont générés par le PROCESSUS
D' INGENIERI DE L'APTITUDE A L'UTILISATION de la présente norme n'est disponible
INGENIERIE DE L'APTITUDE A L'UTILISATION
caractéristique de l'INTERFACE UTILISATEUR qui facilite l'utilisation et donc établit l'EFFICACITE, le RENDEMENT et la 만족 de l'UTILISATEUR dans
l'ENVIRONNEMENT D'UTILISATION prévu
D'INGENIERIE DE L'APTITUDE A L'UTILISATION
conditions et cadre réels dans lesquels les UTILISATEURS interagissent avec le DISPOSITIF MEDICAL
인터페이스 UTILISATEUR D'ORIGINE INCONNUE
참고 1 à l'article: Les conditions d'utilisation ou les attributs de l'ENVIRONNEMENT D'UTILISATION peuvent comprendre des exigences relative à
l'hygiène, ou la fréquence d'utilisation, l'emplacement, l'éclairage, le bruit, la température, la mobilité, le degré d'internationalisation. Les attributs
sociaux tels que la comparaison groupe/individu, agitation/calme, le niveau de stress et la durée du poste peuvent également jouer un rôle.
DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION
Machine Translated by Google

une ERREUR D' UTILISATION.
참고 5 기사: Le mauvais fonctionnement d'un DISPOSITIF MEDICAL qui aboutit à un resultat inattendu n'est pas considéré comme une ERREUR
D'UTILISATION.
참고 1 기사: L'indication médicale prévue, la population de PATIENTS, la partie du corps ou le type de tissu en interaction, le PROFIL D'UTILISATEUR,
l'ENVIRONNEMENT D'UTILISATION, le principe de fonctionnement sont des éléments SPECIFICATION D'UTILISATION 의 특징 .
참고 3 기사: La SPECIFICATION D'UTILISATION constitue une donnée d'entrée pour determiner l'EMPLOI PREVU
참고 1 à l'article: La DOCUMENTATION D'ACCOMPAGNEMENT est considérée comme faisant partie du DISPOSITIF MEDICAL et de son INTERFACE
UTILISATEUR.
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
*
3.23
*
3.24
3.26
*
*
séquence spécifique des TACHES, effectuée par un UTILISATEUR spécifique dans un
3.22
참고 1 기사: Il peut y avoir plus d'un UTILISATEUR pour un même DISPOSITIF MEDICAL.
의료
시나리오 활용도
참고 2 기사: Les UTILISATEURS communs sont les cliniciens, les PATIENTS, les agents de nettoyage et le staff de maintenance et d'entretien.

참고 6 à l'article: La 그림 1 illustre les relation entre les types d'utilisation.
사양 D' 적용
유틸리티
인터페이스 유틸리티
resumé des caractéristiques Importantes 친척 au contexte d'utilisation du DISPOSITIF
Personne en interaction, c'est‑à‑dire exploitant ou manipulant, avec le DISPOSITIF MEDICAL
moyen permettant une interaction entre l'UTILISATEUR et le DISPOSITIF MEDICAL
참고 1 기사: Les attributs des GROUPES D'UTILISATEURS peuvent inclure l'age, la culture, l'expertise.
nes pas consre en ee‑mme comme
사양 활용도
3.25 그
룹 D'UTILISATEURS
참고 2 기사: Le résumé de la SPECIFICATION D'UTILISATION du DISPOSITIF MEDICAL est appelé "déclaration d'emploi prévu" par surees autorités
compétentes.
oe arce: ne rponse pysoogque naenue u
ENVIRONNEMENT D'UTILISATION spécifique, et toute réponse du DISPOSITIF MEDICAL en resultant
sous‑ensemble d'UTILISATEURS différenciés des autres UTILISATEURS par des facteurssensitives d'influencer leurs interaction avec le DISPOSITIF
MEDICAL
de l'ISO 14971:2019.
Machine Translated by Google

참고 2 기사: L'EVALUATION DE L'INTERFACE UTILISATEUR est souvent effectuée de façon itérative tout au long du PROCESSUS de conception et de
devloppement(il s'agit de l'EVALUATION FORMATIVE).
참고 3 기사: L'EVALUATION DE L'INTERFACE UTILISATEUR fait partie des activités de vérification et de validation de l'ensemble de la conception du
DISPOSITIF MEDICAL (il s'agit de l'EVALUATION SOMMATIVE).
4원칙
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
– 르
3.28
4.1 일반 긴급 상황
*
*
ainsi que des caractéristiques, telles que les connaissances, les compétences et les aptitudes, qui peuvent avoir une 영
향력 sur les décisions de conception
수송;
– 기능;
– 유지 보수 및 수리; 등
– 르
– 제거.
*
4.1.1
재고;
– 설치;
*
ensemble de specifications qui décrivent de façon Exhaustive et Prospective l'INTERFACE
PROCESSUS D'INGENIERIE DE L'APTITUDE A 활용
,
UTILISATEUR d'un DISPOSITIF MEDICAL
Le FABRICANT doit établir, documenter, mettre en œuvre et maintenir un PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION, tel que
défini à l'Article 5, afin d'assurer la SECURITE du PATIENT, de l'UTILISATEUR et des autres personnes. Le PROCESSUS doit aborder les interaction
de l'UTILISATEUR avec le DISPOSITIF MEDICAL, conformément à la DOCUMENTATION D'ACCOMPAGNEMENT, incluant, sans toutefois s'y limiter:
Lorsqu'il existe un PROCESSUS de réalisation de produit documenté, tel que décrit à l'Article 7 de l'ISO 13485:2016 [11], il doit inclure les parties
appropriées du PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION ou y faire reférence.
,
3.29 프
로필 드 루틸리자퇴르
감사 de conception ou les révisions 인식.
synthèse des caractères mentaux, Physiques et Démographiques d'un GROUPE D'UTILISATEURS
,
SPECIFICATION DE L'INTERFACE UTILISATEUR
Les activités d'APTITUDE A L'UTILISATION d'UN DISPOSITIF MEDICAL doivent être planifiées, effectuées et documentées par le staff considéré
comme compétent sur la base du degré d'instruction approprié, de la formation, des connaissances ou de l'expérience.
,
Machine Translated by Google

탈조작; 등
– 지각할 수 있는 것, – 이해할
수 있는 것, et
*
– Aident à l'UTILISATION CORRECTE du DISPOSITIF MEDICAL
c) les 정보 친척 à la SECURITE et, le cas échéant, à la formation des
Une inattention délibérée de ces informations limits à la SECURITE de la part de l'UTILISATEUR est considérée comme
un acte délibéré ou une omission délibérée d'un acte qui va à l'encontre ou qui enfreint l'UTILISATION NORMALE et qui
échappe à tout moyen MAITRISE par le FABRICANT DU RISQUE lié à l'INTERFACE UTILISATEUR (c'est‑à dire, UTILIZATION
ANORMALE)를 보충할 수 있는 이유입니다 .
4.2
Pour réduire le RISQUE lié à l'utilisation, le FABRICANT doit utiliser une des options suivantes ou plusieurs, dans l'ordre
de priorité indiqué(comme exigé par l'ISO 14971:2019, 7.1):
exgences ea prsene orme nernaonae son rempes.
*
a) la conception et la fabrication intrinsèquement sûres; b) les mesures
de protection dans le DISPOSITIF MEDICAL lui‑même ou au sein du PROCESSUS
4.1.2
상업적 사용 또는 복제 금지
DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION
Les résultats du PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION doivent être consignés TÜV Media GmbH/TÜV
Rheinland Group에 라이선스 부여
La conformité est vérifiée par examen du DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION.
par les UTILISATEURS des PROFILS D'UTILISATEURS prévus dans le contexte de l'ENVIRONNEMENT D'UTILISATION prévu.
La conformité est vérifiée par examen des information limits à la SECURITE et du DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION.
dans le DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION. Les ENREGISTREMENTS et autres ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로
드 : 2020‑09‑23
MAITRISE DU RISQUE 관련 la conception de l'INTERFACE UTILISATEUR
4.1.3 L'APTITUDE A L'UTILISATION 관련 정보 친척 à la SECURITE
유틸리티.
참고 Les informations limits à la SECURITE peuvent aussi être exigées par les normes de produit et les autres
Si, selon les priorityés de 4.1.2, les informations limits à la SECURITE sont utilisées comme une mesure de MAITRISE DU RISQUE, le FABRICANT doit
soumettre ces informations au PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION, afin de determiner si 레 정보
비고 1 La Relation entre la perception, la cognition et l'action de l'UTILISATEUR est illustrée à la Figure A.1.
비고 2 SECURITE는 IEC 62366‑2에 따르지 않는 관련 정보의 예를 들었습니다.
소스.
Machine Translated by Google

PROCESSUS D'INGENIERIE DE L'APTITUDE A 활용
* Préparer la SPECIFICATION D'UTILISATION
참고 3 Le résumé de la SPECIFICATION D'UTILISATION DU DISPOSITIF MEDICAL est appelé "déclaration d'emploi prévu" par surees autorités
compétentes.
La conformité est vérifiée par examen du DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION.
Le FABRICANT doit préparer une SPECIFICATION D'UTILISATION.
참고 1 Cela peut comprendre l'(les) état(s) ou la(les) maladie(s) à dépister, à surveiller, àtraiter, à diagnostiquer ou à prévenir.
l'ENVIRONNEMENT D'UTILISATION prévu; 등
Le FABRICANT doit identifier les caractéristiques de l'INTERFACE UTILISATEUR 는 5.3 de l'ISO 14971:2019에 따라 ANALYZE DE RISQUE effectuée
conformément를 준수 합니다 . L'identification peut aussi être effectuée à l'aide des outils et techniques du PROCESSUS D'INGENIERIE DE L'APTITUDE
A L'UTILISATION. L'identification doit comprendre la Prize en compte des FONCTIONS PRINCIPALES DE SERVICE si sont fournies dans les normes
applys de SECURITE spécifiques aux produits 친척 aux DISPOSITIFS MEDICAUX.
a) la taille et la complexité de l'INTERFACE UTILISATEUR; b) LA GRAVITE du DOMMAGE
associé à l'utilisation du DISPOSITIF MEDICAL; c) l'étendue ou la complexité de la SPECIFICATION D'UTILISATION;
d) la présence de l'INTERFACE UTILISATEUR D'ORIGINE INCONNUE; et e) l'importance de la 수정
d'une INTERFACE UTILISATEUR de DISPOSITIF MEDICAL
참고 2 Cela peut comprendre la classe d'âge, la fourchette de poids, la santé ou l'état.
실존, soumise au PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION.
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
상업적 사용 또는 복제 금지
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
* 5
–
– la partie du corps ou le type de tissus visé(e), sur lequel l'appareil agit ou avec lequel il
*
*
est en 상호 작용;
– LA 인구 드 PATIENTS prevue;
기능의 원리.
5.1
5.2
–
*
* 식별자 les caractéristiques de l'INTERFACE UTILISATEUR 친척 à la SECURITE et les ERREURS D'UTILISATION
potentielles
La SPECIFICATION D'UTILISATION doit comprendre:
*
–
l'indication medicale prevue;
le PROFIL DE L'UTILISATEUR prévu;
–
Machine Translated by Google

Le FABRICANT doit 식별자 les PHENOMENES DANGEREUX et SITUATIONS DANGEREUSES connus ou prévisibles, liés à
l'UTILISATION du DISPOSITIF MEDICAL, 민감한 d'affecter les 환자, les UTILISATEURS ou autres. Cette ID doit être
effectuée dans le cadre d'une ANALYZE DE RISQUE réalisée conformément à l'ISO 14971:2019, 5.4.
* 식별자 les PHENOMENES DANGEREUX et SITUATIONS DANGEREUSES connus ou prévisibles
Au cours de l'identification des PHENOMENES DANGEREUX et des SITUATIONS DANGEREUSES, les points suivants
doivent être pris en compte:
5.3
– les informations sur les PHENOMENES DANGEREUX et les SITUATIONS DANGEREUSES connus pour les INTERFACES
UTILISATEURS existantes de DISPOSITIFS MEDICAUX d'un type similaire, si disponibles; 등
5.4
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
참고 1 L'Annexe B contient des exemples de PENOMENES DANGEREUX et de SITUATIONS DANGEREUSES possibles relatifs à l'APTITUDE A
L'UTILISATION.
Les résultats de cette identification des PHENOMENES DANGEREUX et des SITUATIONS DANGEREUSES doivent être consignés
dans le DOSSIER D'INGENIERIE DE L'APTITUDE A
* Identifier et décrire les SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE DANGEREUX
유용성.
3 에뛰드. Stade au moment de la 확산: ISO/TR APUB 24971:2020.
– LA SPECIFICATION D'UTILISATION, y compris le(s) PROFIL(S) UTILISATEUR (voir 5.1);
Le FABRICANT doit identifier et décrire les SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE DANGEREUX raisonnablement
prévisibles associés aux PHENOMENES DANGEREUX et SITUATIONS DANGEREUSES identifiés. La description de chaque
SCENARIO D'UTILISATION RELATIF AU PHENOMENE DANGEREUX identifié doit comprendre toutes les TACHES et leurs
séquences, ainsi que la GRAVITE du DOMMAGE associé.
참고 2 Au cours de l'identification des PHENOMENES DANGEREUX ou des SITUATIONS DANGEREUSES, des conditions d'UTILISATION ANORMALE
peuvent être identifiées.
—————————
참고 L'Annexe B contient des exemples de specification de séquences des actions de l'UTILISATEURsensitives d'entraîner des PHENOMENES
DANGEREUX pour les UTILISATEURS.
La conformité est vérifiée par examen du DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION.
L'APTITUDE 활용도.
– les ERREURS D'UTILISATION 식별자(5.2 참조).
La conformité est vérifiée par examen du DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION.
La conformité est vérifiée par examen du DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION.
Machine Translated by Google

– les ERREURS D'UTILISATION 은 DISPOSITIF MEDICAL 의 예측 가능한 협회를 계속합니다 (voir
UTILISATEUR, y compris les exigences pour les party de l'INTERFACE UTILISATEUR
Le FABRICANT doit établir et maintenir un plan d'EVALUATION DE L'INTERFACE UTILISATEUR pour
Le FABRICANT doit établir et maintenir une SPECIFICATION DE L'INTERFACE UTILISATEUR.
La conformité est vérifiée par examen du DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION.
La SPECIFICATION DE L'INTERFACE UTILISATEUR doit indiquer:
* Établir le plan d'EVALUATION DE L'INTERFACE UTILISATEUR
– les exigences techniques pouvant être soumises aux essais et applicables à l'INTERFACE
* Établir la SPECIFICATION DE L'INTERFACE UTILISATEUR
L'인터페이스 유틸리티.
비고 2 Des exemples de schémas de selection sont donnés à l'Annexe A, en 5.5 et dans l'IEC TR 62366‑2.
La SPECIFICATION DE L'INTERFACE UTILISATEUR doit être consignée dans le DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION. La
SPECIFICATION DE L'INTERFACE UTILISATEUR peut être intégrée dans d'autres specifications.
Un résumé du schéma de selection, la justification de son usage et les résultats de son application doivent être consignés dans le DOSSIER
D'INGENIERIE DE L'APTITUDE A L'UTILISATION.
– les SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE DANGEREUX (voir 5.4).
La SPECIFICATION DE L'INTERFACE UTILISATEUR doit prendre en compte:
참고 Les exigences 기술은 à l'INTERFACE UTILISATEUR peuvent comprendre la couleur d'affichage, la taille des caractères ou le placement des
commandes와 관련이 있습니다.
La conformité est vérifiée par examen du DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION.
참고 1 La GRAVITE DU DOMMAGE est déterminée dans l'ISO 14971:2019, 5.5.
– la SPECIFICATION D'UTILISATION (voir 5.1);
– si la DOCUMENTATION D'ACCOMPAGNEMENT est exigée; 등
– un sous‑ensemble des SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE DANGEREUX, sur la base de la GRAVITE du DOMMAGE potentiel et
sur d'autres circonstances spécifiques au DISPOSITIF MEDICAL et au FABRICANT.
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
– si une formation spécifique à l'utilisation du DISPOSITIF MEDICAL est exigée.
5.6
5.7
5.2); 등
MAITRISE DU RISQUE sélectionnées associées aux mesures de MAITRISE DU RISQUE 선택;
5.7.1 제네랄리테스
Machine Translated by Google

참고 3 4.3 을 참조 하십시오 .
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
– documenter l'environnement d'essai et les autres conditions d'utilisation, sur la base
5.7.2
Le plan d'évaluation de l'INTERFACE UTILISATEUR pour l'EVALUATION FORMATIVE doittrater:
a) les méthodes d'évaluation utilisées;
*
b) la partie de l'INTERFACE UTILISATEUR à 평가자; 등
– spécifier si la formation spécifique au DISPOSITIF MEDICAL est assurée avant l'essai et la durée minimale entre la
formation et le début de l'essai.
예 3 Les conditions d'utilisation peuvent comprendre les conditions spécifiques à l'emplacement, telles que l'éclairage, le bruit et les
niveaux d'activité.
La conformité est vérifiée par examen du DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION.
예 4 Les conditions d'utilisation peuvent comprendre les conditions spécifiques au staff telles que l'utilisation du DISPOSITIF MEDICAL en
portant un équipement de protection individuelle(예: gants chirurgicaux et lunettes de sécurité).
de la SPECIFICATION D'UTILISATION;
Le plan d'EVALUATION DE L'INTERFACE UTILISATEUR peut être intégré dans d'autres 계획.
Le plan d'EVALUATION DE L'INTERFACE UTILISATEUR doit être consigné dans le DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION.
참고 2 Il s'agit des conditions spécifiques d'utilisation는 d'affecter les performance des TACHES de l'UTILISATEUR에 영향을 미칩니다.
c) à quel moment du PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION effectuer chacune des EVALUATIONS DE L'INTERFACE UTILISATEUR.
D'UTILISATEURS pour les besoins d'un ESSAI D'APTITUDE A L'UTILISATION;
Les méthodes d'EVALUATION DE L'INTERFACE UTILISATEUR peuvent être quantities ou qualitatives. L'EVALUATION DE L'INTERFACE UTILISATEUR
peut être réalisée dans différents endroits, tels qu'une installation de laboratoire, un ENVIRONNEMENT D'UTILISATION simulé ou l'ENVIRONNEMENT
D'UTILISATION réel.
참고 1 Les objectifs d'une 평가 형식 peuvent comprendre le fait de déterminer dans quelle mesure les éléments de l'INTERFACE UTILISATEUR
sont reconnaissables, compréhensibles et utilisables par l'UTILISATEUR.
예 5 Les conditions d'utilisation peuvent comprendre les conditions sociales, telles que les niveaux de stress et le travail en équipe.
예 2 Dans une EVALUATION SOMMATIVE, un groupe d'infirmiers de soins intensifs en activité est utilisé pour représenter un GROUPE
D'UTILISATEURS du milieu infirmier de soins intensifs.
– specifier si la DOCUMENTATION D'ACCOMPAGNEMENT est fournie au cours de l'essai; 등
평준화 DE L'EVALUATION FORMATIVE
Les PROFILS D'UTILISATEURS multiples peuvent être associés dans un GROUPE
Machine Translated by Google

참고 2 L'EVALUATION SOMMATIVE des informations limits à la SECURITE est généralement effectuée avant de lancer l'EVALUATION SOMMATIVE
du reste de l'INTERFACE UTILISATEUR. Il s'agit généralement d'un ESSAI séparé D'APTITUDE A L'UTILISATION avec différents UTILISATEURS.
상업적 사용 또는 복제 금지
c) le cas échéant, les critères permettant de determiner si les information limits à la SECURITE sont perceptibles,
compréhensibles et aident à l'UTILISATION CORRECTE du DISPOSITIF MEDICAL (4.1.3);
* Effectuer la conception de l'INTERFACE UTILISATEUR, sa mise en œuvre et son
프리뷰;
5.8
b) la partie de l'INTERFACE UTILISATEUR à 평가자;
dans le but de déterminer le nombre de 참가자 à l'essai;
Le FABRICANT doit utiliser, selon ce qui est approprié, des méthodes et des techniques TÜV Media GmbH/TÜV Rheinland
Group에 라이선스 부여
e) * ESSAI D'APTITUDE A L'UTILISATION을 따르십시오.
참고 4 Il est probable que la planification de l'EVALUATION SOMMATIVE ne soit pas finalisée avant la fin de l'EVALUATION FORMATIVE.
– la représentativité des 참가자 à l'essai par rapport aux PROFILS D'UTILISATEURS
La conformité est vérifiée par examen du DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION.
d) * la disponibilité de la DOCUMENTATION D'ACCOMPAGNEMENT et la 대형 펜던트 l'EVALUATION SOMMATIVE; 등
– la méthode de collecte des données 펜던트 l'ESSAI D'APTITUDE A L'UTILISATION pour l'analyse ultérieure des ERREURS D'UTILISATION et des
hardés d'utilisation observées.
d'INGENIERIE DE L'APTITUDE A L'UTILISATION, y compris l'EVALUATION FORMATIVE 쏟아지는 이펙터 ILNAS eShop
2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
참고 3 Une EVALUATION SOMMATIVE peut comprendre une formation dans le cadre du protocole, le cas échéant, pour simuler une usage
réaliste. Une attente appropriée peut être nécessaire entre la formation et le reste de l'EVALUATION SOMMATIVE pour permettre une perte
representative des connaissances acquises lors de la formation.
L'EVALUATION SOMMATIVE peut être effectuée en une seule evaluation ou en plusieurs evaluations.
– l'environnement d'essai et les conditions d'utilisation et une justification du fait que celles‑ci sont suffisamment representatives de
l'ENVIRONNEMENT D'UTILISATION prévu; – la définition de l'UTILISATION CORRECTE pour chaque SCENARIO D'UTILISATION RELATIF
AU
Le FABRICANT doit concevoir et mettre en œuvre l'INTERFACE UTILISATEUR, y compris la DOCUMENTATION D'ACCOMPAGNEMENT si nécessaire et la
capacité de formation, si nécessaire, comme décrit dans la SPECIFICATION DE L'INTERFACE UTILISATEUR.
현상 DANGEREUX; 등
참고 1 L'EVALUATION SOMMATIVE des informations limits à la SECURITE peut exiger des methodes différentes de celles utilisées pour les
autrespartys de l'INTERFACE UTILISATEUR.
– GROUPES D'UTILISATEURS 에서 참가자를 재편성하는 것에 대한 정당성
평가 형성
Machine Translated by Google

DANGEREUX sont découverts au cours de cette analyze de données:
5.9
– fournir les는 nécessaires à la 대형을 지원합니다. – s'assurer que les
는 부적격자 형성에 필요한 필수품을 지원합니다.
– 보증인 la disponibilité de la formation; ou – assurer la

disponibilité de la formation pour permettre à l'ORGANISME RESPONSABLE de
– si c'est le cas, le FABRICANT doit répéter les activités de l'Article 5 en conséquence; – si ce n'est pas le cas, le
FABRICANT doit determiner si de nouvelles améliorations de la conception de l'INTERFACE UTILISATEUR Concernant la
SECURITE sont nécessaires et possibles.
이전 ses UTILISATEURS.
une capacité de formation 펜던트 la DUREE DE VIE PREVUE du DISPOSITIF MEDICAL en effectuant au moins l'une des
opérations suivantes:
Si de nouvelles ERREURS D'UTILISATION, de nouveaux PHENOMENES DANGEREUX, 드 누벨
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
des produits, avec une INTERFACE UTILISATEUR équivalente et en justifiant sur le plan technique pourquoi ces données s'appliquent. Les résultats
doivent être consignés dans le DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION.
Le FABRICANT doit analyzer les données de l'EVALUATION SOMMATIVE et doit identifier toutes les ERREURS D'UTILISATION et les hardés d'utilisation
survenues. Si une ERREUR D'UTILISATION ou une hardé d'utilisation estceptive de conduire à une SITUATION DANGEREUSE, la cause profonde d'une
telle ERREUR D'UTILISATION ou hardé d'utilisation doit être determinée. Il convient de déterminer les는 profondes sur la base de methodes incluant
des observations sur les performance de l'UTILISATEUR et des commentaires subjectifs de l'UTILISATEUR를 유발합니다.
* Effectuer l'EVALUATION SOMMATIVE de l'APTITUDE A L'UTILISATION de l'INTERFACE
참고 1 Une hardé d'utilisation au cours de laquelle un UTILISATEUR est sur le point de commettre une ERREUR D'UTILISATION lors de la réalisation
d'une TACHE, mais se reprend à temps pour éviter de faire cette ERREUR D'UTILISATION est parfois appelée une “quasi‑erreur” (영어로 “close call”).
유틸리티
참고 2 La capacité de formation est destinée à permettre à l'ORGANISME RESPONSABLE d'assurer la formation de ses UTILISATEURS 펜던트 la
DUREE DE VIE PREVUE du DISPOSITIF MEDICAL.
À la fin de la conception et de la mise en œuvre de l'INTERFACE UTILISATEUR, le FABRICANT doit effectuer une EVALUATION SOMMATIVE de chaque
SCENARIO D'UTILISATION RELATIF AU PHENOMENE DANGEREUX Sélectionné en 5.5 sur l'INTERFACE UTILISATEUR finale ou équivalente à la
production, selon le plan d'EVALUATION DE L'INTERFACE UTILISATEUR. Pour une EVALUATION SOMMATIVE, le FABRICANT peut utiliser les données
obtenues lors des EVALUATIONS SOMMATIVES
La conformité est vérifiée par examen du DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION, y compris la preuve de l'EVALUATION FORMATIVE,
si elle est effectuée, et l'existence d'une stratégie de formation, si exigée.
상황 위험 ou de nouveaux 시나리오 D'UTILISATION RELATIFS AU PHENOMENE
Machine Translated by Google

La conformité est vérifiée par examen du DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION et par application des exigences de l'ISO
14971:2019, 7.3.
4 에뛰드. Stade au moment de la 확산: ISO/TR APUB 24971:2020.
참고 6 PREUVE TANGIBLE de ce type peut ensuite provenir de la surveillance POSTPRODUCTION.
5.10 인터페이스 유틸리티 D'ORIGINE INCONNUE
—————————
참고 5 L'Article 8 de l'ISO 14971:2019 exige que tous les RISQUES RESIDUELS soient pris en compte lors de l'évaluation du RISQUE RESIDUEL global
du DISPOSITIF MEDICAL, y compris le RISQUE RESIDUEL associé à l'APTITUDE A
Si le PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION détaillé dans la présente Norme internationale a été satisfait, l'APTITUDE A
L'UTILISATION d'un DISPOSITIF MEDICAL Concernant la SECURITE est alors présumée Acceptable, sauf s'il existe une PREUVE TANGIBLE du
contraire.
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
참고 4 Le 단락 7.5 de l'ISO 14971:2019 exige que les modifications de conception resultant du PROCESSUS D'INGENIERIE DE L'APTITUDE A
L'UTILISATION soient revues afin de determiner si des PHENOMENES DANGEREUX OU SituATIONS DANGEREUSES non relatifs à l'INTERFACE
UTILISATEUR ont été générés.
L'UTILISATION du DISPOSITIF MEDICAL.
La conformité est vérifiée par application de l'Annexe C.
iii) Évaluer le RISQUE RESIDUEL conformément à l'ISO 14971:2019, 7.3.
L'evaluation de l'UOUP peut être effectuée selon l'Annexe C, aulieu des exigences de 5.1 à 5.9.
Machine Translated by Google

A.2 긴급 상황과 기사 및 단락 세부 사항에 대한 정당성
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
La présente Norme internationale은 le concept d'ERREUR D'UTILISATION을 활용합니다. Ce terme a été choisi de
préférence aux termes plus courants d'"erreur utilisateur" ou "erreur humaine", parce que les erreurs associées à
l'utilisation d'un DISPOSITIF MEDICAL ne se produisent pas toutes par mégarde ou négligence du fait de l 'UTILISATEUR
du DISPOSITIF MEDICAL. Il est bien plus courant que les ERREURS D'UTILISATION soient le resultat direct d'une
mauvaise conception de l'INTERFACE UTILISATEUR. [44]
lorsqu'il tente de se servir d'un DISPOSITIF MEDICAL conformément à ses instructions d'utilisation. Étant donné qu'une
ERREUR D'UTILISATION peut avoir lieu en UTILIZATION NORMALE, la présente norme introduit un nouveau concept et
terme, l'UTILISATION CORRECTE, pour décrire une status dans laquelle l'UTILISATEUR suit les instructions d'utilisation
sans commettre d' 활용 오류 . L'Annexe D donne des informations supplémentaires sur les types d'utilisation de
DISPOSITIF MEDICAL ainsi que des exemples.
Même si le PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION peut être utilisé pour identifier une UTILIZATION
ANORMALE, la présente Norme internationale n'exige pas que ce PROCESSUS soit utilisé pour évaluer ou réduire les
RISQUES associés à une UTILIZATION ANORMALE.
특정 개념 d'INTERFACES UTILISATEURS 기여자 à des ERREURS D'UTILISATION
Le domaine d'application de la présente Norme internationale s'applique lorsqu'un DISPOSITIF MEDICAL est utilisé
conformément aux instructions d'utilisation, c'est‑à‑dire en UTILIZATION NORMALE et en UTILIZATION CORRECTE.
L'UTILISATEUR peut commettre une ERREUR D'UTILISATION
parce qu'elles utilisent des affichages ou des commandes qui ne sont pas intuitifs, contraires à l'intuition ou difficiles
à appréhender. Les conséquences de tels défauts de conception n'apparaissent souvent que lorsque l'UTILISATEUR
use le DISPOSITIF MEDICAL dans une status d'urgence ou stressante, lorsqu'il est Fatigué ou qu'il n'utilise que rarement
le DISPOSITIF MEDICAL.
La présente Norme internationale se concentre sur l'APTITUDE A L'UTILISATION Concernant la SECURITE de
l'INTERFACE UTILISATEUR d'un DISPOSITIF MEDICAL en development. L'"aptitude à l'utilisation" inclut en général des
attributs, tels que la 만족 de l' UTILISATEUR et l'esthétique du DISPOSITIF MEDICAL, qui ne sont pas directement relatifs
à la SECURITE d'un DISPOSITIF MEDICAL et ne sont donc pas pris en compte par la présente norme.
아들 베오페멘. ne comprenson es uscaons e ces exgences es consre comme essentielle à leur application correcte. De
plus, avec l'évolution de la pratique clinique et de la technologie, il est admis qu'une justification facilite la révision du
present document, rendue nécessaire par ces développements.
기사 1 – 도메인 적용
Machine Translated by Google

– une inattention délibérée de ces contre‑indications (c'est‑à‑dire ne pas tenir compte des informations limits à la
SECURITE qui signalent à l'UTILISATEUR l'erreur et le RISQUE associé, évalué selon 4.1.3, 5.7.2 외 5.7.3);
que des UTILISATEURS évaluant eux‑mêmes le BENEFICE‑RISQUE); 등
마르토);
– une use imprudente (c'est‑à‑dire sans se préoccuper du PHENOMENE DANGEREUX, tel
– 방해 행위를 해제합니다.
La définition de l'UTILISATION ANORMALE permet l'identification de ces utilisations, comme décrit à l'Article 1 de la
présente norme.
– 단일 위반 예외(예시, utiliser le DISPOSITIF MEDICAL comme un
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
인내심 있는.
예 2 Ignorer la limite du resultat en ne prenant pas en compte le BENEFICE et le RISQUE pour le
차이. Si l'entretien postérieur à l'essai montre que l'UTILISATEUR n'avait pas 양심 de l'utilisation appropriée, il est probable que la DOCUMENTATION
D'ACCOMPAGNEMENT ou la formation n'est pas adaptée.
정의 3.1 – 사용률 이상
정의 3.5 – RENDEMENT
L'UTILISATION ANORMALE comprend les sous‑categories suivantes:
L'UTILISATION des DISPOSITIFS MEDICAUX 관련 la SECURITE. Le rapport technique d'accompagnement (IEC 62366‑2) est détaillé et aborde plus
de sujets. Il est centré non seulement sur l'APTITUDE A L'UTILISATION Concernant la SECURITE, mais aussi sur la façon dont l'APTITUDE A
L'UTILISATION est liée aux attributs, tels que la précision des TACHES, le degré d'achèvement, le RENDEMENT et la 만족 de l'UTILISATEUR.
예 1 DISPOSITIF MEDICAL après retrait de ses dispositifs de protection의 활용자.
Dans le contexte d'un ESSAI D'APTITUDE A L'UTILISATION, il convient de considérer l'action ou l'absence d'action de l'UTILISATEUR, lors de
l'utilisation d'un DISPOSITIF MEDICAL, comme une UTILIZATION ANORMALE si un entretien postérieur à l'essai établit que l'UTILISATEUR a
compris l'utilisation appropriée et a pris, de façon consciente, la décision d'agir (ou de ne pas agir)
Les FABRICANTS peuvent choisir de mettre en œuvre un program d'INGENIERIE DE L'APTITUDE A L'UTILISATION centré précisément sur la
SECURITE ou plus largement sur la SECURITE et d'autres 속성, tels que ceux cités ci‑dessus. Le fait d'aborder plus de sujets peut aussi être utile
pour trader les prévisions spécifiques d'INGENIERIE DE L'APTITUDE A L'UTILISATION, telles que la nécessité de Confirmer que les UTILISATEURS
peuvent effectuer avec succès les TACHES non liées à la SECURITE. Un FABRICANT peut aussi mettre en œuvre un program plus broade pour tirer
des avantages commerciaux d'un DISPOSITIF MEDICAL qui peut être utilisé en toute sécurité et présente aussi une APTITUDE A L'UTILISATION
supérieure.
Machine Translated by Google

conformément à ses 지침 d'utilisation.
정의 3.10 – 환자
Invasive sont exposés à des RISQUES d'infection et à une anesthésie au cours de ces PROCEDURES. Il est important pour la
SECURITE de réduire la durée pendant laquelle les organes vitaux sont exposés et la durée pendant laquelle le PATIENT est
sous anesthésie.
La definition donnée dans l'IEC 60601‑1 inclut les animaux. 조화 avec la définition de "DISPOSITIF MEDICAL" donnée dans l'ISO
13485, les animaux ont été retirés de la définition du terme "PATIENT"를 따릅니다.
L'UTILISATION NORMALE couvre toutes les actions prévisibles de l'UTILISATEUR lorsqu'il exploite un DISPOSITIF MEDICAL
conformément à l'EMPLOI PREVU par le FABRICANT pour ledit DISPOSITIF MEDICAL. Cela는 특정 용도 변칙을 제외합니다. 실제 사용 그
림 B.1.
fournies par l'INTERFACE UTILISATEUR, à comprendre et à prendre des décisions sur la base de ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
C'est pourquoi il est nécessaire que les DISPOSITIFS MEDICAUX utilisés au cours d'une opération chirurgicale – les instruments
chirurgicaux – aient un RENDEMENT aussi adéquat que possible, afin de ne pas Augmenter les RISQUES Existants d'infection et
liés à l'anesthésie.
정의 3.11 – FONCTION PRINCIPALE DE SERVICE
정의 3.9 – 사용률 정상
.
Il existe des DISPOSITIFS MEDICAUX qui peuvent être utilisés en toute sécurité sans d'utilisation, par exemple des forceps ou
un scappel. Pour de tels DISPOSITIFS MEDICAUX, l'UTILISATION NORMALE est établie par l'usage, conformément à la pratique
généralement acceptée dans le domaine.
환자 의 생존 기회 . De même, les PATIENTS soumis à une 수술 chirurgicale
상업적 사용 또는 복제 금지
L'APTITUDE A L'UTILISATION est créée par les caractéristiques de l'INTERFACE UTILISATEUR qui facilitent l'UTILISATION,
c'est‑à‑dire qui aident l'UTILISATEUR à percevoir les informations TÜV Media GmbH/TÜV Rheinland Group에 라이선스 부여
L'UTILISATION NORMALE est tout simplement ce que l'on Attend d'un UTILISATEUR dans des conditions normales
d'utilisation, ce qui comprend les actions qui sont soit correctes soit erronées mais non contraires aux intents de
conception du FABRICANT.
Pour les besoins du présent document, une FONCTION PRINCIPALE DE SERVICE est une fonction qui est directement
liée à la SECURITE du DISPOSITIF MEDICAL. Les FONCTIONS PRINCIPALES DE SERVICE sont identifiées dans surees
normes de SECURITE du DISPOSITIF MEDICAL spécifiques au produit à titre de données d'entrée pour le PROCESSUS
D'INGENIERIE DE L'APTITUDE A L'UTILISATION. Le présent document n'exige aucune identification supplémentaire des
FONCTIONS PRINCIPALES DE SERVICE car ce document exige l'identification, la description et l'évaluation des
SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE DANGEREUX. Cependant, les TACHES à réaliser dans un
SCENARIO D'UTILISATION RELATIF AU PHENOMENE DANGEREUX peuvent être liées à une fonction identifiée comme
une FONCTION PRINCIPALE DE SERVICE.
Il est fait une différence entre l'UTILISATION NORMALE et l'UTILISATION CORRECTE car une ERREUR D'UTILISATION peut
avoir lieu lorsque l'on tente de se servir d'un DISPOSITIF MEDICAL
정의 3.16 – 적성 활용
Machine Translated by Google

L'interaction entre l'UTILISATEUR et un DISPOSITIF MEDICAL peut être modélisée comme une partie d'un SCENARIO
D'UTILISATION, comme illustré à la 그림 A.1. 로스크 루틸리사퇴 르
interagit avec le DISPOSITIF MEDICAL, il perçoit des informations (par exemple, Lecture des informations sur un
affichage), les traite de façoncognition (par exemple, interprétation de la 강의 sur un affichage) et décide finalement
d'effectuer une action (par exemple , appuyer sur un bouton sur l'INTERFACE UTILISATEUR). Le DISPOSITIF MEDICAL
reçoit à son tour les données de l'UTILISATEUR, les traite et produit un resultat.
상업적 사용 또는 복제 금지
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
Le DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION peut souvent faire partie du DOSSIER DE GESTION DES
RISQUES. Il n'est pas exigé que le DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION soit consigné indépendamment
du DOSSIER DE GESTION DES RISQUES. Le DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION ne contient pas
nécessairement Physiquement l'ensemble des ENREGISTREMENTS et autres 문서 resultant des activités d'INGENIERIE DE
L'APTITUDE A L'UTILISATION. Toutefois, il convient qu'il contienne au moins des reférences ou des liens Concernant
toute la documentation nécessaire.
(ou du même PROCESSUS appelé d'une autre façon) améliore l'APTITUDE A L'UTILISATION.
La Figure A.1 illustre deux Scénarios possibles où une ERREUR D'UTILISATION peut provoquer une SITUATION
DANGEREUSE.
정의 3.21 – ERREUR D'UTILISATION
Inversement, une application inefficace du PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION, ou une faible
INGENIERIE DE L'APTITUDE A L'UTILISATION, peut réduire l'APTITUDE A L'UTILISATION. L'idée clé est que le bon sens et
les bonnes intent lors de la conception ne suffisent pas à obtenir l'APTITUDE A L'UTILISATION. L'APTITUDE A
L'UTILISATION est plutôt le produit final souhaitable que l'on obtient lorsque l'on applique l'INGENIERIE D'APTITUDE A
L'UTILISATION du début à la fin du PROCESSUS de conception du DISPOSITIF MEDICAL.
– SITUATION DANGEREUSE (A) provoquée par une réponse du DISPOSITIF MEDICAL: L'ERREUR D'UTILISATION constitue
des données d'entrée erronées fournies au DISPOSITIF MEDICAL, qui produit alors un resultat qui provoque
directement une SITUATION DANGEREUSE (A).
Les ERREURS D'UTILISATION peuvent souvent être une indication d'un défaut de conception de l'INTERFACE UTILISATEUR
qui affecte l'interaction d'un UTILISATEUR avec un DISPOSITIF MEDICAL.
Pour les besoins de la présente norme, l'INGENIERIE D'APTITUDE A L'UTILISATION (UE – 사용성 공학) et l'INGENIERIE DES
FACTEURS HUMAINS (HFE – 인간 공학) considérées comme synonymes.
정의 3.17 – APTITUDE A L'UTILISATION 또는 INGENIERIE DES FACTEURS HUMAINS
정의 3.18 – DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION
특정 utilisent les termes "ingénierie des facteurs humains" et "ingénierie de l'aptitude à l'utilisation" de façon 상호 교환 가
능, alors que d'autres font la 구별. Quelle que soit la terminologie, une application efficace du PROCESSUS D'INGENIERIE
DE L'APTITUDE A L'UTILISATION
Machine Translated by Google

d'interprétation du résultat fourni par le DISPOSITIF MEDICAL, mais l'ERREUR D'UTILISATION ne se produit que dans le
cas d'une action erronée ou d'une missing d'action.
상업적 사용 또는 복제 금지
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
예 1 L'UTILISATEUR se trompe en lisant l'affichage d'un système d'imagerie CT, confond la droite et la gauche et begin le traitement du
PATIENT du mauvais côté.
예 2 L'UTILISATEUR (et le PATIENT) se trompe(nt) en lisant l'affichage d'un instrument de mesure de la glycémie et en conclut que la glycémie
est trop élevée alors qu'elle est en fait trop basse. Aulieu de consommer du sucre, le PATIENT use un stylo injecteur d'insuline, ce qui le
plonge dans le coma.
Machine Translated by Google

비
입력
행동
처리
인식
행동
인지 오
류
결과
처리
프랑세즈
전설
지각 오류
인식
인지 오류
전설
행동
지각
산출
영국인
특성
또는 "지각"은 "지각" 또는 "지각의 부재"를 의미하고, "인지"는 "인지" 또는 "인지의 부재"를 의미하며, "액션"은 "액션" 또는 "액션의 부
재"를 의미합니다. Les encadrés de couleur plus claire 특파원 aux emplacements où peuvent se produire les erreurs.
지각
인식 오류
Adapté de [36].
도네 당트레 입력
A SITUATION DANGEREUSE provoquée par une Response du DISPOSITIF MEDICAL.
인식
인식 오류
행동
B SITUATION DANGEREUSE provoquée par une action ou unelessness d'action de l'UTILISATEUR sur le
PATIENT ou avec un DISPOSITIF MEDICAL différent sur la base des
정보는 DISPOSITIF MEDICAL 의 grâce au를 방해합니다 .
활용도 오류
위험한 상황
유틸리티
디스포지티프메디컬 의료 기기
사용 오류
상황 위험
인터페이스 유틸리티 사용자 인터페이스
사용자
사용 오류
IEC
의료
사용 오류
장치
위험한
상황
사용자
사 용 자 인 터 페 이 스
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
그림 A.1 – TÜV Media GmbHUTILISATEUR /TÜV Rheinland ‑GDISPOSITIF MEDICAL 그룹 에 라이센스된 Modèle d'interaction
Machine Translated by Google

예 2 L'UTILISATEUR appuie sur un mauvais bouton (ERREUR D'UTILISATION), et un message s'affiche (résultat erroné), ce qui provoque une
SITUATION DANGEREUSE.
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
relie les TACHES d'un UTILISATEUR et les fonctions d'un DISPOSITIF MEDICAL dans un SCENARIO D'UTILISATION RELATIF AU PHENOMENE
DANGEREUX. Une TACHE dans un SCENARIO D'UTILISATION
Un SCENARIO D'UTILISATION est une description d'une interaction entre l'UTILISATEUR et le DISPOSITIF MEDICAL, dans le but d'obtenir un specific
resultat dans des conditions d'utilisation spécifiques. Les SCENARIOS D'UTILISATION peuvent être écrits de nombreuses façons, de façon
rédactionnelle, comme de simples listes de TACHES UTILISATEUR, ou comme des étapes dans le cadre d'une TACHE. L'objectif d'un SCENARIO
D'UTILISATION est d'illustrer la façon dont les fonctions d'un DISPOSITIF MEDICAL sont utilisées par les UTILISATEURS lorsqu'ils essaient d'obtenir
un resultat. La Figure A.2 illustre de façon schématique comment un SCENARIO D'UTILISATION relie les TACHES d'un UTILISATEUR et les fonctions
d'un DISPOSITIF MEDICAL.
RELATIF AU PHENOMENE DANGEREUX, dans laquelle une ERREUR D'UTILISATION peut entraîner un DOMMAGE 중요, peut être envisagée comme
une 'tâche 비판' [48] [49].
예 1 L'UTILISATEUR administreaccidentellement une dose erronée dans un système de pompe à perfusion (ERREUR D'UTILISATION), par
conséquent la pompe à perfusion administre à son tour une surdose au PATIENT (resultat dangereux).
Le Tableau B.2 donne des exemples réalistes de SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE DANGEREUX.
Cependant, il est Important de comprendre qu'une ERREUR D'UTILISATION est soumise au PROCESSUS D'INGENIERIE DE L'APTITUDE A
L'UTILISATION si elle peut potentiellement provoquer une SITUATION DANGEREUSE.
Les SCENARIOS D'UTILISATION peuvent couvrir une large gamme de situation, y compris une UTILIZATION CORRECTE, les SCENARIOS
D'UTILISATION dans lesquels l'UTILISATEUR obtient avec succès un resultat souhaité, et une UTILIZATION NORMALE avec une ERREUR
D'UTILISATION, 레 시나리오 D 'UTILISATION, qui illustrent comment une ERREUR D'UTILISATION peut provoquer un resultat non souhaité. Lorsqu'un
SCENARIO D'UTILISATION provoque une SITUATION DANGEREUSE, le SCENARIO D'UTILISATION est appelé SCENARIO D'UTILISATION RELATIF AU
PHENOMENE DANGEREUX. La Figure A.3 illustre de façon schématique comment un SCENARIO D'UTILISATION
정의 3.22 – 활용 시나리오 활용
Machine Translated by Google

IEC
의료 기기
인터페이스 유틸리티
의료 기기
시나리오 활용도 시나리오 사용
디스포지티프메디컬
L'UTILISATEUR effectue la TACHE 사용자가 TASK를 수행합니다.
사용자 인터페이스
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
시간 온도
인터랙트 에이벡
예상 결과
그림 A.2 – TACHES 및 기능과 시나리오 활용 의 관계
전설
예상 응답 응답 참석자
영국인
~으로 이끌다
와 상호 작용하다
도발
프랑세즈
의도한 결과
예상 응답
Machine Translated by Google

의료 기기
IEC
L'UTILISATEUR effectue la TACHE
위험한 상황
L'UTILISATEUR commet une ERREUR D'UTILISATION en effectuant la
인터페이스 유틸리티
위험 관련 사용 시나리오 시나리오 활용 관계 일반 현상 DANGEREUX
사용자가 TASK를 수행합니다.
사용자 인터페이스
디스포지티프메디컬 의료 기기
상황 위험
Pour les besoins de la présente Norme internationale, il est nécessaire de disposer d'un terme et d'une définition qui
englobent toutes les personnes qui exploitent ou manipulent des TÜV Media GmbH/TÜV Rheinland Group에 라이선스 부여
상업적 사용 또는 복제 금지
TASK 3 에서 USE ERROR 발생
온도
인터랙트 에이벡
~으로 이끌다
시간
interagit de façon erronée avec
Ce terme est communément utilisé dans la profession de l'INGENIERIE DE L'APTITUDE A L'UTILISATION pour désigner tout humain qui peut manipuler,
exploiter ou interagir avec un DISPOSITIF MEDICAL. Pour toout DISPOSITIF MEDICAL, il peut y avoir des UTILISATEURS très divers, tels que: les
installateurs, les ingénieurs, les techniciens, les cliniciens, les PATIENTS, les soignants , les agents de nettoyage, les vendeurs, les commerciaux 등 Un
UTILISATEUR
interagit avec un DISPOSITIF MEDICAL par l'intermédiaire de son INTERFACE UTILISATEUR. Un UTILISATEUR est différent de l'entité appelée ORGANISME
RESPONSABLE. 레 UTILISATEURS
영국인
타케 3
La SPECIFICATION D'UTILISATION était connue sous le nom de "specification d'application" dans la version précédente de la présente norme. Voir
également les justifications de 5.1.
프랑세즈
와 상호 작용하다
예상치 못한 응답
정의 3.24 – UTILISATEUR
그림 A.3 ‑ TACHES의 관계, 기능 및 ERREURS D'UTILISATION 의 관계
잘못 상호 작용
dans un Scenario D'UTILISATION RELATIF AU PHENOMENE DANGEREUX
DISPOSITIFS MEDICAUX. D'autres normes ont utilisé le verbe "interagir" au lieu de "exploiter" ou ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
전설
정의 3.23 – 사양 활용
도발
peuvent être membres de l'ORGANISME RESPONSABLE.
응답 부주의
예상치 못한
응답
Machine Translated by Google

– les connexions de câbles et de tuyaux;
– la hauteur de la surface de travail;
– les signaux sonores, vibratoires, tactiles et visuels permettant d'informer les UTILISATEURS; – 라 정찰 음성;
– 레 액세서리;
– le clavier et la souris; 등
L'INTERFACE UTILISATEUR englobe tous les moyens d'interaction entre le DISPOSITIF MEDICAL et l'UTILISATEUR, y
compris les interface matérielles et logicielles. Ces moyens comprennent les exemples suivants, sans toutefois s'y limiter:
– les boutons‑poussoirs;
– les éléments qui exigent une manuelle 조작;
– les écrans 촉각;
Les UTILISATEURS peuvent interagir avec un DISPOSITIF MEDICAL dans un cadre clinique (par exemple le Bureau d'un
médecin, une 상담 externe dans une clinique, un hôpital, une ambulance ou un laboratoire) 또는 non clinique (par exemple,
à domicile, au Bureau) ou à l'extérieur).
– les 차원은 qui impactent chaque exigence;
정의 3.26 – 인터페이스 유틸리티
– les marquages et la DOCUMENTATION D'ACCOMPAGNEMENT; – les affichages
vidéo;
– les poignées;
– les commandes haptiques.
mecns, es nrmers, es eccenns, es rapues e es personnes sans compence médicale (par exemple, les PATIENTS et les
soignants) sont parfois appelés opérateurs.
– la force requise pour déplacer le poids;
D'autres UTILISATEURS peuvent comprendre les assembleurs, les installateurs, les transporteurs, les responsables de la
maintenance.
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
Définition 3.28 – SPECIFICATION DE L'INTERFACE UTILISATEUR
La SPECIFICATION DE L'INTERFACE UTILISATEUR est un ensemble d'exigences de conception qui sont spécifiques au
DISPOSITIF MEDICAL et décrivent les caractéristiques techniques de son INTERFACE UTILISATEUR. La SPECIFICATION
DE L'INTERFACE UTILISATEUR, en particulier, comprend les exigences de conception pour ces éléments de l'INTERFACE
UTILISATEUR qui sont liés à l'utilisation en toute sécurité, y compris ceux qui servent à la MAITRISE DU RISQUE. Il
convient que la SPECIFICATION DE L'INTERFACE UTILISATEUR soit suffisamment détaillée et soit rédigée de façon à
permettre aux ingénieurs en matériel et en logiciel de mettre en application l'INTERFACE UTILISATEUR de façon
cohérente avec les principes de contrôle de la conception.
Machine Translated by Google

induite par la conception est l'emballage du DISPOSITIF MEDICAL dans une position inadaptée avant le transport, qui
entraîne des détériorations en cours de transfert.
단락 4.1.2 – MAITRISE DU RISQUE 관련 la conception de l'INTERFACE UTILISATEUR
Si c'est possible, il convient de concevoir le DISPOSITIF MEDICAL de sorte qu'il soit intrinsèquement sûr. Si cela n'est
pas possible, les mesures de protection, telles que les barrières ou les informations envoyées de façon active à
l'UTILISATEUR, sont appropriées. Les informations families à la SECURITE, telles qu'un avertissement écrit ou une
contre‑indication, 구성 요소 la dernière mesure de protection préférentielle. Il convient que le FABRICANT
contient un ensemble exhaustif de specifications de conception décrivant les caractéristiques techniques de
l'INTERFACE UTILISATEUR finale.
(재고)
(수송)
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
Cependant, lors de l'utilisation d'une methodologie de conception itérative, il peut être nécessaire de mettre à jour et
d'affiner la SPECIFICATION DE L'INTERFACE UTILISATEUR, lorsque de nouveaux aperçus de l'INTERFACE UTILISATEUR
Prospective sont acquis grâce aux EVALUATIONS 조형물. Une fois terminée, la SPECIFICATION DE L'INTERFACE
UTILISATEUR
Dans la précédente version de la présente norme, la specification d'APTITUDE A L'UTILISATION
comprenait ces données et la SPECIFICATION DE L'INTERFACE UTILISATEUR faisait partie de la SPECIFICATION
D'APTITUDE A L'UTILISATION. Cette dernière contenait les exigences 친척 à l'INTERFACE UTILISATEUR pouvant être
soumise aux essais, ainsi que celles 친척 aux SCENARIOS D'UTILISATION. La présente Norme considère ces deux
composants conceptuels comme deux éléments séparés: la SPECIFICATION DE L'INTERFACE UTILISATEUR (5.6) et les
SCENARIOS D'UTILISATION, l'accent étant mis sur ceux relatifs aux SITUATIONS DANGEREUSES (5.4).
단락 4.1.1 – 프로세스 D'INGENIERIE DE L'APTITUDE A L'UTILISATION
Au cours du transport, les ERREURS D'UTILISATION induites par la conception peuvent entraîner des détériorations d'un
DISPOSITIF MEDICAL, par exemple en utilisant de manière inappropriée les poignées de transport lorsqu'il est
transporté. Un autre example d'ERREUR D'UTILISATION
le PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION pour fournir les données d'entrée de conception
nécessaires à l'équipe d'ingénierie qui met en œuvre le DISPOSITIF MEDICAL.
De même, les ERREURS D'UTILISATION dues à un positionnement inadapté d'un DISPOSITIF MEDICAL en cours de
stockage peuvent entraîner des détériorations. Par example, une conception peut conduire un UTILISATEUR à ranger
un DISPOSITIF MEDICAL d'une manière qui entraîne des détériorations. Les ERREURS D'UTILISATION induites par la
conception peuvent également conduire un UTILISATEUR à entreposer un DISPOSITIF MEDICAL dans un état inapproprié,
par exemple en laissant une porte ouverte ou en laissant un DISPOSITIF MEDICAL à l'envers alors qu'il est en cours de
stockage , ce qui donne aussilieu à une detérioration.
Machine Translated by Google

La Figure A.4 illustre les types d'utilisation décrits dans le présent document et leur relation avec le concept de
"mauvais usage raisonnablement prévisible" dans l'ISO 14971.
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
조항 5 – 프로세스 D'INGENIERIE DE L'APTITUDE A 활용
Les ENREGISTREMENTS et les autres 문서는 le DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION peuvent faire partie
d'autres 문서 및 문서 exigés, par exemple, le DOSSIER DE GESTION DES RISQUES의 구성 요소입니다. Le DOSSIER D'INGENIERIE
DE L'APTITUDE A L'UTILISATION n'a pas besoin de contenir physiquement tous les ENREGISTREMENTS et les autres 문서;
cependant, il convient qu'il contienne au moins des références ou des liens vers toute la documentation requise.
L'objectif du PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION, tel que décrit dans le présent document, est
d'assurer la SECURITE liée à l'utilisation du DISPOSITIF MEDICAL du PATIENT, de l'UTILISATEUR et de toute autre 인물. Pour
atteindre cet objectif, le PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION réduit les RISQUES provoqués par les
problèmes d'interaction avec l'UTILISATEUR associés à une UTILIZATION NORMALE, tels qu'une ERREUR D'UTILISATION.
Machine Translated by Google

– MAITRISE DU RISQUE; 등
Pour établir les critères d'acceptation des RISQUES RESIDUELS liés à l'APTITUDE A L'UTILISATION, le FABRICANT tient
compte des données disponibles pertinentes (par exemple, l'état de la technologie, l'expérience acquise avec des
DISPOSITIFS MEDICAUX similaires, des 포스트프로덕션 감시 관계 ). Le FABRICANT peut appliquer ces critères conformément
à l'ISO 14971, qui tient compte en outre du RISQUE RESIDUEL par rapport au BENEFICE du DISPOSITIF MEDICAL.
– la production et les activités de POSTPRODUCTION.
Un PROCESSUS DE GESTION DES RISQUES détaillé, tel que celui défini dans l'ISO 14971, nécessite qu'un FABRICANT
établisse, documente et maintienne un PROCESSUS pour identifier les PHENOMENES DANGEREUX et SITUATIONS
DANGEREUSES associés à un DISPOSITIF MEDICAL, en estimant et 평가 파일 RISQUES associés, en contrôlant ces
RISQUES, et en surveillant l'EFFICACITE des contrôles tout au long du CYCLE DE VIE. Un PROCESSUS de ce type
comprend les éléments suivants:
– l'ANALYSE DE RISQUE;
그림 A.4 – 유형 d'utilisation decrits dans le présent document et leur relation avec le concept de "mauvais usage
raisonnablement prévisible" dans l'ISO 14971
document fournit un PROCESSUS pouvant être utilisé par un FABRICANT pour analyzer, specifier, ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
– l'EVALUATION DU RISQUE;
상업적 사용 또는 복제 금지
Une PREUVE TANGIBLE permettant de determiner que le RISQUE RESIDUEL lié à l'utilisation a été réduit à des niveaux
Acceptables est obtenue en réalisant une EVALUATION SOMMATIVE de l'APTITUDE A L'UTILISATION de l'INTERFACE
UTILISATEUR.
En appliquant un PROCESSUS DE GESTION DES RISQUES détaillé à l'INTERFACE UTILISATEUR, l'estimation du RISQUE
pour chaque ERREUR D'UTILISATION peut être problématique, en particulier dans la mesure où aucune technique validée
n'est connue pour prédire la probabilité d'une personne commettant une ERREUR D' UTILISATION. Cependant, le présent
TÜV Media GmbH/TÜV Rheinland Group에 라이선스 부여
Machine Translated by Google

fournit une liste d'éléments à prendre en consideration (voir 5.3) afin d'accomplir cette étape pour l'INTERFACE
UTILISATEUR du DISPOSITIF MEDICAL.
identifiées soient estimés(ISO 14971:2019, 5.5), et évalués(ISO 14971:2019, Article 6). Si un RISQUE n'est pas Acceptable
d'après les critères d'acceptabilité des RISQUES du FABRICANT, il est nécessaire que le FABRICANT identifie la ou les
mesures de MAITRISE DU RISQUE
aures avanages u peuven ncure une meilleure desire des clients, mais ces aspect sont en dehors du domaine
d'application du présent 문서.
identifiées et qu'il vérifie qu'elles sont efficaces pour réduire le RISQUE à un niveau 허용 가능(ISO 14971:2019, 7.2).
L'ISO 14971 exige que les RISQUES associés à chacune des 상황 위험
appropriées pour réduire le ou les RISQUES à un niveau 허용됨(ISO 14971:2019, 7.1). Il est ensuite nécessaire que le
FABRICANT mette en œuvre les mesures de MAITRISE DU RISQUE
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
Lorsque Le Fabricant Identifie Les Caractéristiques liées à la securite du dispositif Medical, Conformément Aux
Exigences de l 'iso 14971 : 2019, 5.3, le processus d'engenierie de l 'l'utilization peut fournir les détails nécessaires (Voir
5.2). la réalisation de cette étape pour l'INTERFACE UTILISATEUR du DISPOSITIF MEDICAL.
De Plus, Lorsque Le Fabricant Dresse Liste Des Phenomenes Dangereux et 상황 Dangereuses Connus ou prévisibles
Associés au dispositif Medical, De l 'iso 14971 : 2019, 5.4, Le Processus d'Ingenierie de l 'l'utilization
La Figure A.5 fournit un aperçu des relation et des interaction entre le PROCESSUS DE GESTION DES RISQUES de l'ISO
14971 et le PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION du present 문서. La GESTION DES RISQUES est
un PROCESSUS de Prize de décision pour déterminer le RISQUE 수용 가능, tandis que l'INGENIERIE DE L'APTITUDE A
L'UTILISATION est un PROCESSUS de conception et de developpement pour l'INTERFACE UTILISATEUR permettant de
réduire la possibilité d' ERREURS D'UTILISATION pouvant créer des DOMMAGES.
Machine Translated by Google

A, B, C, D, E et F는 PROCESSUS의 비유속 정보를 나타냅니다 . Les lignes pleines épaisses(B, D et F)는 le flux d'informations exigé par le présent 문서를 대표합
니다. Il convient d'interpréter les nouveaux problèmes identifiés de la façon suivante: les nouveaux PHENOMENES DANGEREUX, les nouvelles
SITUATIONS DANGEREUSES ou les nouveaux SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE DANGEREUX découverts ou mis en œuvre
montrent que la MAITRISE DU RISQUE est inefficace.
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
Machine Translated by Google

déterminer et d'évaluer le RISQUE RESIDUEL lié à l'utilisation dans l'ISO 14971:2019, 7.3.
L'EVALUATION FORMATIVE et l'EVALUATION SOMMATIVE de l'INTERFACE UTILISATEUR mise en œuvre sont planifiées
dans le plan d'EVALUATION DE L'INTERFACE UTILISATEUR (voir 5.7). L'EVALUATION FORMATIVE est effectuée au cours
de la conception et de la mise en œuvre de l'INTERFACE UTILISATEUR (voir 5.8) pour explorer l'INTERFACE UTILISATEUR,
identifier la nécessité d'amélioration ou Confirmer l'adéquation de l'INTERFACE UTILISATEUR. Pour chaque ScENARIO
D'UTILISATION RELATIF AU PHENOMENE DANGEREUX, l'interface utilisateur mise en œuvre est soumise à l'EVALUATION
SOMMATIVE (voir 5.9) afin de produire une PREUVE TANGIBLE que le RISQUE RESIDUEL lié à l'utilisation a été réduit à
des niveaux 허용. Ces étapes atteignent les mêmes objectifs que ceux donnés de 5.5 à 7.2 de l'ISO 14971:2019.
5.1절 – 사양 준비서 활용
et le PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION (IEC 62366‑1)
Le PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION nécessite que tous les SCENARIOS D'UTILISATION
RELATIFS AU PHENOMENE DANGEREUX connus ou prévisibles (voir 5.4) soient identifiés et décrits avant la sélection de
ces SCENARIOS D'UTILISATION RELATIFS AU 현상 DANGEREUX ( voir 5.5) qui sont ensuite utilisés dans la préparation du
plan d'EVALUATION DE L'INTERFACE UTILISATEUR. Dans le présent document, les options de MAITRISE DU RISQUE
Le PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION décrit dans le présent 문서
F L'EVALUATION SOMMATIVE (voir 5.9) produit une PREUVE TANGIBLE et fournit des données permettant de
Débute par l'identification des caractéristiques les plus Importantes liées à l'utilisation du DISPOSITIF MEDICAL. Ces

caractéristiques sont définies par le FABRICANT et sont fondées sur des facteurs tels que l'indication médicale prévue,
la population visée des PATIENTS et le principe de fonctionnement, et sont fondamentales pour la fonction du
DISPOSITIF MEDICAL.
친척 à l'utilisation sont identifiées lors de l'élaboration de la SPECIFICATION DE L'INTERFACE UTILISATEUR avec des
exigences pouvant être soumises aux essais (voir 5.6). Les SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE
DANGEREUX, les mesures de MAITRISE DU RISQUE et le plan d'EVALUATION DE L'INTERFACE UTILISATEUR sont mis à
jour de façon itérative sur la base des résultats des EVALUATIONS FORMATIVES et d'autres parties du PROCESSUS de
réalisation de produit, selon le cas.
L'indication médicale prévue peut être très large ou assez restreinte. Il est Important pour le FABRICANT de specifier et
d'indiquer clairement dans la DOCUMENTATION D'ACCOMPAGNEMENT
Ces informations sont documentées dans la SPECIFICATION D'UTILISATION DU DISPOSITIF MEDICAL. Ces 속성 sont des
données d'entrée fondamentales de conception pour l'identification des PHENOMENES DANGEREUX et des SITUATIONS
DANGEREUSES connus et prévisibles liés à l'INTERFACE UTILISATEUR. La SPECIFICATION D'UTILISATION DU DISPOSITIF
MEDICAL sert de base à la définition de la SPECIFICATION DE L'INTERFACE UTILISATEUr. La liste des caractéristiques
liées à la SPECIFICATION D'UTILISATION est un sous‑ensemble de l'EMPLOI PREVU comme spécifié dans l'ISO 14971.
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
(의학적 적응증)
적응증 의료 프리뷰. Il est nécessaire que l'UTILISATEUR comprenne l'indication NOT FOR 상업적 사용 또는 복제
그림 A.5 – 관계 전체 PROCESSUS DE GESTION DES RISQUES (ISO 14971:2019)
Machine Translated by Google

Les conditions prévues d'utilisation ou les attributs de l'ENVIRONNEMENT D'UTILISATION sont des considerations Importantes pour l'utilisation du
DISPOSITIF MEDICAL particulier en question. Ce dernier peut inclure des aspect tels que:
예 2 un 메스 utilisant une lame en acier inoxydable aiguisée.
(PROFIL D'UTILISATEUR 프레뷰)
예 3 Un 메스 utilisant des champs électromagnétiques HF à haute énergie.
예 4 Une pompe à perfusion intraveineuse délivre des médicaments à travers un tuyau intraveineux relié à un cathéter de PATIENT par un
mécanisme péristaltique utilisant des rouleaux et des doigts mécaniques qui pressent et poussent le liquide à travers un tuyau en plastique.
Les facteurs qu'il convient de prendre en compte lors du development d'un PROFIL D'UTILISATEUR sont les suivants: l'âge, le sexe, l'origin
linguistique et culturelle, le degré d'instruction et les compétences professionnelles. Il convient de prendre en compte les éventuelles incapacités
des UTILISATEURS prévus. 예를 들면, DISPOSITIF MEDICAL destiné à être utilisé par des diabétiques tienne compte du fait que ceux‑ci ont souvent
une mauvaise acuité visuelle et un sens du toucher altéré가 있습니다.
– équipement de protection individuelle de l'UTILISATEUR.
실시예 3 중격개구부를 위한 카테터: 카테테리즘 인디케 푸어 l'angiographie des vaisseaux et/ou cavités cardiovasculaires.
예 1 Un 메스는 유용한 레이저 강화 초점입니다.
(ENVIRONNEMENT D'UTILISATION prévu )
예 4 Manomètre pour liquide spine: indiqué pour le mesurage de la pression de liquide cérébro‑spinal au cours d'une PROCEDURE de ponction
lombaire.
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
Le principe de fonctionnement d'un DISPOSITIF MEDICAL inclut les descriptions des éléments suivants:
– 활용 dans une salle générale ou dans une salle d'opération,
– Méthodes physiques utilisées pour accomplir son EMPLOI PREVU; 등
– 멸균 또는 비멸균,
– ses mecanismes de fonctionnement.
I est Important de concevoir un DISPOSITIF MEDICAL adapté pour le ou les UTILISATEURS prévus.
– éclairage ambiant ou niveaux de bruit; 등
– 용도 고유 또는 재사용 가능(nécessité d'un nouveau traitement entre les utilisations),
– 사용 hospitalier ou 사용 à domicile,
(기능 원리)
– 구급차 사용, lors du transfert vers l'hôpital ou en applique murale,
Machine Translated by Google

b) SILE DISPOSITIF MEDICAL est interprétatif (Voir ISO/TR 24971:‑, A.2.12); c) si l'utilisation du
DISPOSITIF MEDICAL nécessite une formation particulière (voir ISO/TR 24971:—, A.2.28) ou si d'autres information
limits à la SECURITE sont fournies en général (voir ISO/TR 24971:2019, A .2.29); 등
단락 5.3 – 식별자 les 현상 위험 및 상황 위험
d) si la réussite de l'application du DISPOSITIF MEDICAL dépend de facteurs humains en général(ISO/TR 24971:‑,
A.2.31). Cela comprend aussi le fait de savoir si l'ERREUR D'UTILISATION peut être provoquée par l'INTERFACE
UTILISATEUR, y compris: – les TACHES de connexion,
connus ou previsibles
– affichages, – les
menus d'actions,
Le FABRICANT est tenu de dresser une liste des PHENOMENES DANGEREUX et des SITUATIONS DANGEREUSES
anticipés associés à l'utilisation d'un DISPOSITIF MEDICAL entant que partie du PROCESSUS DE GESTION DES RISQUES
comme spécifié dans l'ISO 14971. Un PHENOMENE DANGEREUX ne peut a 보이어 DOMMAGE, à moins qu'un PATIENT,
un UTILISATEUR에 대한 resultat를 따르십시오.
et stérilisé (voir ISO/TR 24971:‑, A.2.9);
ou un tiers n'y soit vraiment exposé (c'est‑à‑dire qu'une SITUATION DANGEREUSE se produise).
prévoit de faire effectuer par l'UTILISATEUR, mais aussi les TACHES et les actions que le
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
5 에뛰드. Stade au moment de la 확산: ISO/TR APUB 24971:2020.
Pour identifier les caractéristiques de l'INTERFACE UTILISATEURsensitives d'être 친척 à la SECURITE, il peut être utile de diviser
les fonctions des niveaux les plus élevés en des TACHES pour l'UTILISATEUR et en fonctions pour le DISPOSITIF MEDICAL. peut
utiliser la méthode de l'analyse fonctionnelle에 cela를 붓습니다. La liste des activités des TACHES et des fonctions counterantes
du DISPOSITIF MEDICAL constitue une donnée d'entrée pour l'identification des exigences techniques limits au DISPOSITIF
MEDICAL, y compris la SPECIFICATION DE L'INTERFACE UTILISATEUR, et pour une analyze plus poussée de l' APTITUDE A
L'UTILISATION, telle que l'analyse des TACHES. Ces résultats identifiés peuvent constituer des caractéristiques supplémentaires
친척 à la SECURITE, ou aider à en identifier.
Lors de l'identification des SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE DANGEREUX, il convient que le FABRICANT
étudie non seulement les TACHES spécifiques que le FABRICANT
La Figure C.1 de l'ISO 14971:2019 illustre le concept d'exposition et d'autres 측면. La Figure A.1 illustre le lien entre le concept
d'une ERREUR D'UTILISATION comme cause d'une SITUATION DANGEREUSE qui en découle et le DOMMAGE (exposition à un
PHENOMENE DANGEREUX).
—————————
– ou par l'ENVIRONNEMENT D'UTILISATION.
단락 5.4 – 식별자 및 식별 기호 시나리오 사용 관련 관계 현상 위험
Machine Translated by Google

Le choix des SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE DANGEREUX peut être basé sur la GRAVITE des
conséquences potentielles des PHENOMENES DANGEREUX associés. Il peut donc être nécessaire de se concentrer sur
les PHENOMENES DANGEREUX plutôt que sur les RISQUES, car la probabilité d'un PHENOMENE DANGEREUX, qui est un
composant du RISQUE, peut être très difficile à estimer, en particulier pour un nouveau DISPOSITIF MEDICAL 붓다
Aucune donnée de POSTPRODUCTION n'est disponible.
Une autre base pour le choix des SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE DANGEREUX
단락 5.6 – Établir la SPECIFICATION DE L'INTERFACE UTILISATEUR
est le RISQUE de DOMMAGE subi par le PATIENT ou l'UTILISATEUR. Ces valeurs peuvent aussi être difficiles à déterminer,
car elles sont basées sur des hypothèses étroitement liées à la probabilité d'un PHENOMENE DANGEREUX et elles
peuvent être difficiles à justifier sans données. Enfin, et seulement si les données permettant de justifier les valeurs sont
disponibles, il convient d'utiliser les valeurs de RISQUE basées sur la combinaison de la GRAVITE et de la probabilité du
PHENOMENE DANGEREUX comme la base de la Priorisation des SCENARIOS D'UTILISATION RELATIFS AU 현상
DANGEREUX. Les valeurs de ces probabilités ou de la probabilité d'un PHENOMENE DANGEREUX peuvent être déduites
des données de POSTPRODUCTION des version actuelles ou précédentes du même DISPOSITIF MEDICAL ou du niveau
de certitude quant au fait que les mesures de MAITRISE DU RISQUE sont efficaces, ce qu 'il convient de justifier
également avec des données.
Une approche plus controversée de la priorityisation des SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE
DANGEREUX prend en compte le temps. 예를 들어, le Tableau 1 de l'IEC 60601‑
Les exigences de conception détaillées et pouvant être soumises aux essais pour l'INTERFACE UTILISATEUR contenues
dans la SPECIFICATION DE L'INTERFACE UTILISATEUR sont produites sur la base des informations collectées au cours
des étapes précédentes du PROCESSUS. Ces informations incluent la SPECIFICATION D'UTILISATION ainsi que sur les
ERREURS D'UTILISATION
PHENOMENE DANGEREUX (C'est‑à‑dire les SCENARIOS D'UTILISATION à inclure dans l'EVALUATION SOMMATIVE).
Identifiées et les SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE DANGEREUX. Tandis que l'INTERFACE
UTILISATEUR est évaluée, la SPECIFICATION DE L'INTERFACE UTILISATEUR est mise à jour, selon les besoins.
1‑8:2006 et l'IEC 60601‑1‑8:2006/AMD1:2012, Cette Approche를 활용합니다. Une approche similaire peut être utilisée pour
Prioriser les TACHES pour les inclure dans les ESSAIS D'APTITUDE A L'UTILISATION.
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
상업적 사용 또는 복제 금지
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
Cette approche est similaire à une estimation du RISQUE sur la base de l'analyse de la séquence d'événements
provoquant le DOMMAGE, en estimant les composants de la probabilité d'un PHENOMENE DANGEREUX, à l'aide par
exemple d'une analyze par arbre de panne.
Machine Translated by Google

Le présent document exige d'évaluer l'existence ou non d'ERREURS D'UTILISATION, de hardés d'utilisation pour les
UTILISATEURS ou si les UTILISATEURS ont effectué avec succès
SOMMATIVE. Une hardé d'utilisation est une hardé, ou une complication, rencontrée au ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
단락 5.7.3 – 소액 평가 의 계획
de façon realiste.
d) (disponibilité de la DOCUMENTATION D'ACCOMPAGNEMENT et de la formation)
상업적 사용 또는 복제 금지
associées aux SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE DANGEREUX. Pour que l'EVALUATION SOMMATIVE soit une simulation réaliste
de l'utilisation réelle, il est nécessaire que la DOCUMENTATION D'ACCOMPAGNEMENT soit à la disposition de l'UTILISATEUR et que ce dernier ait
reçu la formation prevue.
La DOCUMENTATION D'ACCOMPAGNEMENT fait partie de l'INTERFACE UTILISATEUR du DISPOSITIF MEDICAL et il convient qu'elle soit à la
disposition de l'UTILISATEUR au cours de l'EVALUATION SOMMATIVE, de façon à simuler une utility réaliste. L'EVALUATION SOMMATIVE est
destinée à simuler une usage réelle avec des UTILISATEURS prévus. Son objectif est d'évaluer l'APTITUDE A L'UTILISATION de l'INTERFACE
UTILISATEUR Concernant la réussite des TACHES
참고 L'"efficacité en tant que mesure de MAITRISE DU RISQUE" fait reférence l'ISO 14971:2019, 7.2 et non au terme défini, EFFICACITE.
Si la formation de l'UTILISATEUR est une mesure de MAITRISE DU RISQUE et qu'il est prévu qu'elle soit réalisée avant l'utilisation, il est nécessaire
de 이전 l'UTILISATEUR, et d'attendre une durée appropriée pour permettre une perte des connaissances는 lors de la formation을 인수합니다. Comme
dans ce cas la formation est une mesure de MAITRISE DU RISQUE, l'EVALUATION SOMMATIVE ne peut évaluer son "efficacité en tant que mesure
de MAITRISE DU RISQUE" si la formation n'a pas été dispensée de façon réaliste. De même, l'"efficacité en tant que mesure de MAITRISE DU
RISQUE" de la DOCUMENTATION D'ACCOMPAGNEMENT ne peut être évaluée si la DOCUMENTATION D'ACCOMPAGNEMENT n'est pas à la
disposition de l'UTILISATEUR
les TACHES associées au SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE DANGEREUX (c'est‑à dire une UTILIZATION CORRECTE) que le
FABRICANT a choisi d'inclure dans l'EVALUATION TÜV Media GmbH/TÜV Rheinland Group에 라이선스 부여
L'objectif de l'EVALUATION FORMATIVE de l'INTERFACE UTILISATEUR, qui estceptive d'inclure les ESSAIS D'APTITUDE A L'UTILISATION, est
d'évaluer des portion ou l'intégralité de l'INTERFACE UTILISATEUR pour obtenir un niveau de qualité spécifié et pour Augmenter la probabilité
que l'EVALUATION SOMMATIVE finale de l'APTITUDE A L'UTILISATION de l'INTERFACE UTILISATEUR puisse être effectuée avec succès. Les résultats
de chaque EVALUATION SOMMATIVE peuvent être utilisés afin de guider les itérations de la conception de l'INTERFACE UTILISATEUR. La décision
d'arrêter l'itération de la conception de l'INTERFACE UTILISATEUR se base sur le niveau de qualité mesuré au cours des dernières étapes des
EVALUATIONS FORMATIVES. Aucune autre itération n'est exigée lorsqu'a été atteint le niveau de qualité qui assure au FABRICANT que
l'EVALUATION SOMMATIVE réalisée à la fin du cycle de conception itérative peut produire une PREUVE TANGIBLE suffisante démontrant que le
RISQUE RESIDUEL lié à l'utilisation 허용됩니다.
e) (ESSAI D'APTITUDE A L'UTILISATION)
Machine Translated by Google

Des exemples de hardés d'utilisation sont indiqués ci‑dessous.
– L'UTILISATEUR pousse à plusieurs reprises un tuyau à liquide dans un détecteur d'air pour
– L'UTILISATEUR Consulte de nombreux écrans d'affichage du DISPOSITIF MEDICAL avant de trouver celui qui lui
permet de visualiser les limites d'alarme du moniteur du PATIENT.
장소를 유지하는 에세이.
– L'UTILISATEUR signale que les traits degradation sur une seringue en verre preremplie sont difficiles à lire car les
traits sont des lignes fines et contrastent peu avec le matériau.
– L'UTILISATEUR a du mal à ouvrir un paquet contenant un DISPOSITIF MEDICAL sterile, en tirant très fort sur une
languette. Le Paquet cède d'un coup, le contenu manque de peu de
– L'UTILISATEUR signale que l'affichage d'une pompe à perfusion est éblouissant et difficile à lire. L'UTILISATEUR a
donc du mal à identifier le bon debit de perfusion mais finit par réussir à régler le debit.
단락 5.8 – INTERFACE UTILISATEUR 개념의 효과 , 평가 형식
세 렌버서.
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
La phase finale du PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION est l'EVALUATION SOMMATIVE de
l'APTITUDE A L'UTILISATION des SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE DANGEREUX sélectionnés.
L'EVALUATION SOMMATIVE fait partie des activités de vérification et de validation de l'ensemble de la conception du
DISPOSITIF MEDICAL. on peut la considérer comme la validation des aspect de l'INTERFACE UTILISATEUR, relatifs à la
SECURITE liée à l'utilisation.
Il convient que la conception de l'INTERFACE UTILISATEUR soit focalisée sur les besoins et les exigences de
l'UTILISATEUR. Une approche d'équipe pluridisciplinaire de la conception de l'INTERFACE UTILISATEUR est exigée.
Cette équipe peut regrouper des personnes qui sont des UTILISATEURS, des ingénieurs, des spécialistes des INTERFACES
UTILISATEURS, des psychologues spécialistes des aspect cognitifs, des programmateurs multimédias, des ingénieurs
en APTITUDE A L'UTILISATION et du Person de Marketing et de Formation. Il convient que le FABRICANT procède à une
conception et à un development itératifs de l'INTERFACE UTILISATEUR. Il convient que l'INGENIERIE DE L'APTITUDE A
L'UTILISATION, y compris l'EVALUATION FORMATIVE, begin tôt et qu'elle se poursuive de façon itérative tout au long
du PROCESSUS de conception et de développement du DISPOSITIF MEDICAL.
단락 5.9 – 효과 l'EVALUATION SOMMATIVE de l'APTITUDE A L'UTILISATION de l'INTERFACE UTILISATEUR
exemple, un UTILISATEUR hésite, "explore" l'INTERFACE UTILISATEUR, se reporte de façon inattendue à la
DOCUMENTATION D'ACCOMPAGNEMENT avant d'effectuer la bonne action, ou signale pendant l'entretien postérieur
à l'essai qu'une action était difficile à 이펙터. Les hardés peuvent proofir de la 혼란 de l'UTILISATEUR et peuvent signaler
des caractéristiques de l'INTERFACE UTILISATEUR qui sont potentiellement plussensitives de provoquer des ERREURS
D'UTILISATION pour différents UTILISATEURS ou dans différentes conditions d'utilisation.
Machine Translated by Google

예 3 Données de l'EVALUATION SOMMATIVE d'une version précédente d'un stylo injecteur prerempli, où seuls les composants d'affichage modifiés
sont soumis à l'essai.
ne sont pas satisfaits). Dans ce cas, l'EVALUATION SOMMATIVE devient en effet une EVALUATION FORMATIVE et le
FABRICANT retourne à l'étape 5.6 du PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION.
Il convient que des personnes qui ne sont pas directement responsables de la conception de l'INTERFACE UTILISATEUR
n'effectuent pas l'EVALUATION SOMMATIVE.
Il est aussi possible de découvrir de nouveaux PHENOMENES DANGEREUX ou de nouvelles SITUATIONS DANGEREUSES au
cours d'une EVALUATION SOMMATIVE ou même un nouveau SCENARIO D'UTILISATION RELATIF AU PHENOMENE
DANGEREUX. Dans ce cas, le FABRICANT revient à l'étape 5.3 du PROCESSUS D'INGENIERIE DE L'APTITUDE A L'UTILISATION,
car de nouveaux PHENOMENES DANGEREUX ou de nouvelles SITUATIONS DANGEREUSES ont été identifiés.
Presque toutes les EVALUATIONS SOMMATIVES révèlent des ERREURS D'UTILISATION ou des hardés d'utilisation commises
par les UTILISATEURS au cours des ESSAIS D'APTITUDE A L'UTILISATION. Dans ce cas, il est nécessaire que le FABRICANT
analyze ces données pour identifier la cause profonde de chaque erreur ou hardé. Il convient d'utiliser les observes des
performance de l'UTILISATEUR et les commentaires subjectifs de l'UTILISATEUR au sujet de ses performance pour
identifier la cause profonde. Voir la justification au 5.7.3 e) pour obtenir des informations supplémentaires sur les hardés
d'utilisation.
La même ERREUR D'UTILISATION 또는 SCENARIOS D'UTILISATION을 더 어렵게 만들 수 있습니다. Un objectif de cette analyze

des ERREURS D'UTILISATION observées est d'identifier le SCENARIO D'UTILISATION spécifique RELATIF AU PHENOMENE
DANGEREUX lié à l'ERREUR D'UTILISATION observée et de determiner si d'autres SCENARIOS D'UTILISATION peuvent aussi
être affectés. Cela est important car tous les SCENARIOS D'UTILISATION RELATIFS AU PHENOMENE DANGEREUX ne sont
pas associés à des DOMMAGES de même GRAVITE. L'ERREUR D'UTILISATION observée ou autre hardé peut se produire
dans un autre SCENARIO D'UTILISATION et être d'une plus grande GRAVITE.
단락 C.2.1 – 사양 활용
La SPECIFICATION D'UTILISATION est la source essentielle utilisée pour identifier les caractéristiques les plus
Importantesrelations à l'utilisation d'un DISPOSITIF MEDICAL. Lors de l'évaluation d'une INTERFACE UTILISATEUR y
compris une UOUP, la DOCUMENTATION TÜV Media GmbH/TÜV Rheinland Group에 라이선스 부여
Après analyze des résultats de l'EVALUATION SOMMATIVE, le FABRICANT peut découvrir que surees mesures de MAITRISE
DU RISQUE dans l'INTERFACE UTILISATEUR ne sont pas efficaces (par exemple, les critères documentés dans le plan
d'EVALUATION DE L'INTERFACE UTILISATEUR
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
예 2 Données d'une 평가 SOMMATIVE d'un stylo injecteur prerempli pour le même stylo prerempli, avec un GROUPE D'UTILISATEURS ou un
ENVIRONNEMENT D'UTILISATION supplémentaire, où seul le GROUPE D'UTILISATEURS ou l'ENVIRONNEMENT D'UTILISATION supplémentaire est
soumis à l'essai.
Machine Translated by Google

potentiel associé au problème identifié plutôt que le nombre de rapports d'événements, de réclamations de clients
ou de rappels de produits.
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
problèmes connus du DISPOSITIF MEDICAL avec l'UOUP, possibles d'être causés par des problèmes d'APTITUDE A
L'UTILISATION dans l'INTERFACE UTILISATEUR. Les informations limits à la POSTPRODUCTION pouvant être
incomplètes (par exemple, en raison de sous‑déclaration d'evénements indésirables et de réclamations de clients)
et la cause profonde du problème pouvant être difficile à 식별자, il convient que le FABRICANT analyze la GRAVITE du
도마지
Machine Translated by Google

문학.
DOMMAGE 와 GRAVITE 의 확률 조합
Perforation de la
peau(감염)
La source d'énergie fonctionne.
Le médecin oublie de retirer l'aiguille.
Tableau B.2 – DOMMAGES 원인 오류 오류 D'UTILISATION 의 예
DANGEREUX ou
Un capot monté sur charnière est placé
au‑dessus de la commande de
mise en marche.
Le médecin activeacciellement la commande de
mise en marche non protégée.
Blessure ou atteinte à la santé des personnes, ou atteinte aux biens ou à l'environnement
(에귀유 감염)
La source d'énergie est dirigée vers une personne
présente.
d'aiguille.
테르메
L'aiguille non protégée se trouve sur le lit d'hôpital.
부재 de RISQUE 허용 불가
Mécanisme de protection du corps de
l'aiguille
Un aide‑soignant change les draps du
Mesure de protection (보호
자)
브륄루레
Après l'insertion d'un cathéter
intraveineux, le médecin pose une aiguille non
protégée et utilisée sur les draps du lit d'hôpital.
Le Tableau B.2 donne des exemples représentatifs des PHENOMENES DANGEREUX éventuels, de la description des SCENARIOS D'UTILISATION RELATIFS AU
PHENOMENE DANGEREUX associés, et des DOMMAGES qui en resultent. De plus, le Tableau B.2 suggère des mesures éventuelles de MAITRISE DES RISQUES
liés à l'INTERFACE UTILISATEUR ou des stratégies d'atténuation de ces RISQUES.
에네르지 드 레이
욘망
의미 d'après l'ISO 14971:2019
Bout pointu d'aiguille
Mesure de protection (보호
자)
L'aide‑soignant souffre d'une piqûre TÜV
Media GmbH/TÜV Rheinland Group에 라이선스 부여
mesure des conséquences possibles d'un 현상 위험
Mesure de MAITRISE DES Scenario 설명
ㅏ
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
PHENOMENE DANGEREUX 소스 potentielle de DOMMAGE
현상
위험
RISQUES liés à l'INTERFACE
상황 DANGEREUSE 상황 dans laquelle des personnes, des biens ou l'environnement est/sont exposé(s) à un ou plusieurs PHENOMENES
DANGEREUX
상황
보안
유틸리티
위험한
도마지
중력
DANGEREUX
D'UTILISATION RELATIF AU 현상
도마지
Tableau B.1 – GESTION DES RISQUES 에 대한 Glossaire des termes relatifs
ou une faible APTITUDE A L'UTILISATION (1 de 3)
d'utiliser efficacement le DISPOSITIF MEDICAL afin d'atteindre son objectif médical prévu. Afin d'analyser avec succès ces
facteurs, il est Important de comprendre la signification des termes indiqués dans le Tableau B.1 et leur relation.
Machine Translated by Google

활용 de connecteurs de petit caliber
spécifiques à l'application, qui
sont incompatibles d'un
point de vue mécanique.
L' anesthésiste délivre un melange
hypoxique au PATIENT.
보호 조치
Mettre en application le
message logiciel sur la pompe
à perfusion, informant l'UTILISATEUR
de valeurs de dose ou de
concentrations dépassant les
limites autorisées, exigeant
une étape de Confirmation.
정보 친척 à la
잘못된 결과
수정.
보호 조치
Tuyau d'administration intraveineuse du
médicament mal connecté au port d'accès
neuraxial.
L'infirmière connecte mal le tuyau
d'administration intraveineuse du
administré au PATIENT dans une
situation de soins d'urgence de
contrainte élevée sous un éclairage ambiant
faible. Il est nécessaire que le médecin 긴급자 수정
la dose et il ne peut pas lire clairement
l'affichage de la pompe à perfusion.
Le PATIENT se retourne sur un côté,
s'appuyant contre la barre de retenue.
SECURITE 고유 개념
Ajouter une condition
d'ALARME "étalonnage du
moniteur nécessaire".
Arrêt respiratoire Inclure un rétroéclairage sur l'affichage. 잘못된 약물 주입 결과(모르
핀)
La valeur valable précédente de la
concentration possible en oxygène dans le
mélange gazeux inspiré reste affichée, mais le
moniteur exige un réétalonnage. La
défaillance liée à l'étalonnage wrong n'est
pas clairement indiquée. L'anesthésiste
ne parvient pas à vérifier l'étalonnage du
moniteur. L'anesthésiste croit que l'alimentation
en oxygène fonctionne
.
Les deux voies d'administration
utilisent le même connecteur Luer.
La pompe à perfusion administre une surdose
de morphine.
SECURITE (포메이션)
영구 마비
Un moniteur de gaz mal étalonné affiche
une valeur wronge dangereuse de
concentration en oxygène.
Utilization d'une pompe à perfusion difficile
à lire dans cet environment d'utilisation.
Le médecin Urruriiste saisit à tort la
concentration du debit de perfusion de morphine.
Médicament au port d'accès 신경축.
L'administration intraveineuse du
médicament est délivrée au niveau du nerf
rachidien du PATIENT.
La barre de retenue tombe et le
PATIENT fait une chute par terre.
Formation supplémentaire pour
assurer une voie adaptée
au liquide avant de starteder son
management.
SECURITE 고유 개념
Un volume élevé de morphine est
L'infirmière n'a pas vérifié les
connexions de tuyau entre
l'alimentation en médicament et le port
d'accès.
Lésions
cérébrales
저산소증
임신
잘못된 결과
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
CONDITION D'ALARME de
secours en cas de
défaillance de l'alimentation en
oxygène.
(상태 달람)
Machine Translated by Google

Utilization d'un instrument de mesure de la
glycémie difficile à lire pour le
message logiciel avertissant que les
unités affichées de mesure de la
glycémie dans le sang ne sont pas
compatibles avec celles
du
et se trompe dans la 강의 du niveau de glycémie
actuel. Mettre en application 파일
d'utilisation désigné qui exige une
étape de Confirmation
을 지불합니다.
Le PATIENT는 과량의 인슐린을 정량 투여합니다.
보호 조치
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
인내심 있는.
a La description du SCENARIO D'UTILISATION inclut la séquence d'événements, dont au moins un est une ERREUR D'UTILISATION, et les facteurs contributifs qui provoquent un
PHENOMENE DANGEREUX, puis une SITUATION DANGEREUSE, puis un DOMMAGE. Les party soulignées de la description indiquent l'ERREUR D'UTILISATION. Les party en
italique de la description indiquent la SITUATION DANGEREUSE.
Machine Translated by Google

TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
예 2 Une INTERFACE UTILISATEUR, sans ENREGISTREMENT approprié du development utilisant l'IEC 62366‑1:2015 est modifiée en conséquence.
Les party modifiées sont évaluées selon les specifications de 5.1 à 5.9 afin de déterminer la conformité à la présente norme. Les party non modifiées
de l'INTERFACE UTILISATEUR sont évaluées à l'aide de la présente annexe afin de déterminer la conformité à la présente norme.
de déterminer la conformité à la présente norme. Les party non modifiées de l'INTERFACE UTILISATEUR d'origine sont évaluées à l'aide de la
présente annexe afin de déterminer la conformité à la présente norme.
Ce qui suit illustre un PROCESSUS qui s'appuie dans la mesure du possible, sur la documentation existante créée lors de l'élaboration de
l'INTERFACE UTILISATEUR d'ancienne génération ou d'une partie d'une INTERFACE UTILISATEUR. Cette illustration tente aussi de permettre
d'appliquer le PROCESSUS à l'aide des ressources organizationnelles aussi efficacement que possible. Une fois terminé, il a pour resultat la création
d'un DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION et assure que le DOSSIER DE GESTION DES RISQUES
예 3 Une INTERFACE UTILISATEUR conçue et développée avant la publication de l'IEC 62366‑1:2015 est modifiée en conséquence en ajoutant une
nouvelle caractéristique logicielle. L'INTERFACE UTILISATEUR de la caractéristique logicielle ajoutée et toutes lesparty de l'INTERFACE UTILISATEUR
qui sont affectées par la caractéristique logicielle ajoutée sont évaluées selon les specifications de 5.1 à 5.9 afin de determiner la conformité à la
présente norme. Les party non modifiées de l'INTERFACE UTILISATEUR d'origine sont évaluées à l'aide de la présente annexe afin de déterminer la
conformité à la présente norme.
식별 les RISQUES provoqués par les problèmes d'APTITUDE A L'UTILISATION de l'INTERFACE UTILISATEUR.
예 4 Une INTERFACE UTILISATEUR existante est modifiée pour se baser sur un composant à usage général pour lequel il n'existe aucun
ENREGISTREMENT approprié du development utilisant l'IEC 62366‑1:2015. Les Modifications apportées à l'INTERFACE UTILISATEUR existante sont
nécessaires pour intégrer le composant à usage général dans le DISPOSITIF MEDICAL. Les modifications nécessaires apportées à l'INTERFACE
UTILISATEUR
le processus de la présente annexe peut être appliqué à l 'uoup pour une 인터페이스 utilisateur ou une partie de l'interface utilisateur n'est aucun
enregistrement approprié du deleveloppement le le eproctues d ' ingenierie de l'uttituding IEC 62366‑1:2015. Cependant, si une modification est
apportée à l'INTERFACE UTILISATEUR ou à sesparty, seules lesparty non modifiées de l'INTERFACE UTILISATEUR restent une UOUP et lesparty
modifiées de l'INTERFACE UTILISATEUR sont soumises aux specifications données de 5.1 à 5.9.
pares es INTERFACES UTILISATEURS commercases avan a pucaon ea prsene édition de la présente norme. Ces INTERFACES UTILISATEURS ou
cesparty d'INTERFACES UTILISATEURS n'ont pas été développées à l'aide des PROCESSUS de l'IEC 62366‑1 et sont donc d'origine inconnue par
rapport à ces PROCESSUS. Dans la mesure où la présente norme est centrée sur l'INGENIERIE DE L'APTITUDE A L'UTILISATION en tant que partie du
PROCESSUS de développement du produit, il a été déterminé qu'il convient de développer un PROCESSUS
provoquées par l'intégration du composant à usage général sont évaluées selon les specifications de 5.1 à 5.9afin
예 1 INTERFACE UTILISATEUR d'ancienne génération non modifiée, conçue et développée avant la publication de l'IEC 62366‑1:2015, l'INTERFACE
UTILISATEUR est évaluée à l'aide de la présente annexe, afin de déterminer la conformité à 현재의 규범.
spécialement adapté (comme décrit en 4.3) et alternatif pour traiter ces INTERFACES UTILISATEURS ou cesparty d'INTERFACES UTILISATEURS
D'ORIGINE INCONNUE.
Machine Translated by Google

Si le FABRICANT détermine que les modifications apportées à toute partie de l'INTERFACE UTILISATEUR sont requises
pour réduire le RISQUE à un niveau Acceptable, ces modifications ne doivent pas être considérées comme une UOUP et
doivent être soumises aux exigences de 5.1 à 5.9.
Le FABRICANT doit 검사관 l'ANALYSE DE RISQUE du DISPOSITIF MEDICAL avec UOUP et assurer que les PHENOMENES
DANGEREUX et les SITUATIONS DANGEREUSES associés à l'APTITUDE A L'UTILISATION ont été identifiés et documentés.
ou du DOSSIER DE GESTION DES RISQUES.
C.2.5 위험 요소 에 대한 평가
C.2.4 MAITRISE DU RISQUE
C.2.3 현상 DANGEREUX 및 상황 DANGEREUSES liés à l'APTITUDE A
..
Le FABRICANT doit vérifier et documenter que les mesures de MAITRISE DU RISQUE appropriées ont été mises en
œuvre pour tous les PHENOMENES DANGEREUX identifiés et les SITUATIONS DANGEREUSES identifiées en C.2.3 et
que tous les RISQUES sont réduits à un niveau Acceptable comme 인디케 파 르' 위험에 대한 감사.
Le FABRICANT du DISPOSITIF MEDICAL avec UOUP doit Examiner les informations disponibles 친척 à la POSTPRODUCTION y
compris les réclamations et les rapports de ground pour les 사건 ou quasi 사건.
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
La conformité est vérifiée par examen du DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION.
Sur la base de toute nouvelle information identifiée en effectuant les étapes C.2.3 et C.2.4, le FABRICANT doit révaluer le
RISQUE RESIDUEL conformément à 7.3 de l'ISO 14971:2019 et documenter le resultat soit dans le DOSSIER D'INGENIERIE
DE L 'APTITUDE A L'UTILISATION soit dans le DOSSIER DE GESTION DES RISQUES.
La conformité est vérifiée par examen du DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION
Tous les cas identifiés d'ERREUR D'UTILISATIONsensitives de provoquer une SITUATION DANGEREUSE ou les cas où les
informations recueillies sur leterrain suggèrent des PHENOMENES DANGEREUX ou des SITUATIONS DANGEREUSESsensitives
d'avoir été provoqués par une APTITUDE A L'UTILISATION non adapté 전자 doivent être consignés dans le DOSSIER
D'INGENIERIE DE L'APTITUDE A L'UTILISATION et traités en C.2.3 et en C.2.4.
유용성
La conformité est vérifiée par examen du DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION.
La conformité est vérifiée par examen du DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION.
Machine Translated by Google

미리보기.
À la 그림 D.1, la 관계는 다양한 유형의 d'utilisation de DISPOSITIF MEDICAL est illustrée avec quelques 예시 de leurs 원인입니
다.
Une utility qui entre dans le cadre d'une UTILIZATION NORMALE peut être une réponse prévue par le FABRICANT et
Attendue par l'UTILISATEUR, c'est‑à‑dire une UTILIZATION CORRECTE.
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
L'utilisation peut également impliquer une ERREUR D'UTILISATION ou l'utilisation peut impliquer un comportement
délibéré échappant à tout moyen supplémentaire de MAITRISE DU RISQUE lié à l'INTERFACE UTILISATEUR par le
FABRICANT, (c'est‑à‑dire une UTILIZATION ANORMALE ). Cela ne signifie pas nécessairement qu'une UTILIZATION
ANORMALE entraîne une issue défavorable pour le PATIENT. Le jugement clinique de l'UTILISATEUR indique souvent
qu'une usage de ce type est dans le meilleur intérêt du PATIENT.
Machine Translated by Google

그림 D.1 ‑ DISPOSITIF MEDICAL 의 예에서 d'utilisation의 서로 다른 유형의
상호 관계
TÜV Media GmbH/TÜV Rheinland Group ILNAS eShop
2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23 상업적 사용 또는 복제
금지
Machine Translated by Google

. e 현재 ocument est estn ‑: conormment à
des fins d'évaluation de la conformité.
트레 수락
La conformité au présent 문서 fournit un moyen de démontrer la conformité aux principes essentiels spécifiques de
l'ISO 16142‑1:2016 [12]. D'autres moyens sont possible.
Le Tableau E.1 établit de
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
Machine Translated by Google

Le présent document a été établi pour venir à l'appui des principes essentiels de sécurité et de performance des
DISPOSITIFS MEDICAUX DIV en tant que DISPOSITIFS MEDICAUX conformément à l'ISO 16142‑2:2017 [47]. Le présent
document est destiné à être Acceptable à des fins d'évaluation de la conformité.
La conformité au présent 문서 fournit un moyen de démontrer la conformité aux principes essentiels spécifiques de
l'ISO 16142‑2:2017 [47]. D'autres moyens sont possible.
Le Tableau E.2 établit de
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
상업적 사용 또는 복제 금지
E.2 DISPOSITIFS MEDICAUX DIV
La partierelative à la fabrication n'est pas traitée.
La partierelative à la compréhension par les
19.1
19.2
La partierelative à la fabrication n'est pas traitée.
우리에게
우리에게
La partierelative à la fabrication n'est pas traitée.
La partierelative à la fabrication n'est pas traitée.
우리에게
우리에게
우리에게
우리에게
La partierelative à l'utilisation en toute sécurité est traitée. La
partierelative à la fabrication n'est pas traitée
우리에게
a) 토스
UTILISATEURS 는 특성입니다.
20.1
b) 토스
17.4
13.3
La partierelative à l'utilisation en toute sécurité est
20.2
12.2
13.4
특성.
—
Machine Translated by Google

16.6
a) 토스
La partierelative à l'utilisation en toute sécurité est traitée.
우리에게
La partierelative à la fabrication n'est pas traitée.
11.2
La partierelative à l'utilisation en toute sécurité est traitée. La
partierelative à la fabrication n'est pas traitée.
UTILISATEURS est 특성
우리에게
b) 토스
우리에게
b) 토스
18.4
—
h) 토스
12.3
우리에게
우리에게
La partierelative à la fabrication n'est pas traitée.
9.1
b) 토스
a) 토스
La partierelative à la fabrication n'est pas traitée.
—
La partierelative à l'utilisation en toute sécurité est traitée. La
partierelative à la fabrication n'est pas traitée.
La partierelative à l'utilisation en toute sécurité est traitée.
La partierelative à l'utilisation en toute sécurité est traitée. La
partierelative à la fabrication n'est pas traitée.
18.1
c) 토스

La partierelative à la fabrication n'est pas traitée.
a) 토스
우리에게
La partierelative à la compréhension par les
17.2
우리에게
17.1
La partierelative à la fabrication n'est pas traitée.
c) 토스
11.4
La partierelative à la fabrication n'est pas traitée
La partierelative à la fabrication n'est pas traitée.
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
상업적 사용 또는 복제 금지
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
Machine Translated by Google

[5] IEC 61258:2008, 의료 전기 장비 교육 자료의 개발 및 사용에 대한 지침 (disponible en anglais seulement)
[8] ISO 9000:2015, Systèmes de management de la qualité – Principes essentiels et
Exigences à des fins reglementaires
[6] ISO/IEC 가이드 63:2019, Guide pour l'élaboration des aspect de sécurité et leur incorporation dans des Normes internationales
limits aux dispositifs médicaux
[4] IEC 60601‑1‑11:2015, Appareils électromédicaux – 파트 1‑11: Exigences générales pour la sécurité de base et les performance
essentielles – Norme collatérale: Exigences pour les appareils électromédicaux et les systèmes électromédicaux utilisés
dans l'en 환경 데스 soins à domicile.
[10] ISO 9241‑11:1998, Exigences ergonomiques pour travail de Bureau avec terminaux à écrans de Visualization (TEV) – Partie 11:
Lignes directrices limits à l'utilisabilité
IEC 60601‑1‑11:2015/AMD1:‑ 12
[11] ISO 13485:2016, Dispositifs médicaux – Systèmes de management de la qualité –
IEC 60601‑1‑8:2006/AMD1:2012
어휘
IEC 60601‑1‑8:2006/AMD2:‑ 11
[9] ISO 9001:2015, 품질 관리 시스템 – Exigences
[7] ISO 7010:2011, Symboles graphiques – Couleurs de sécurité et signaux de sécurité –
[3] IEC 60601‑1‑8:200610), Appareils électromédicaux – Partie 1‑8: Exigences générales pour la sécurité de base et les performance
essentielles – Norme collatérale:
Signaux de sécurité enregistrés
Exigences générales, essais et guide pour les systèmes d'alarme des appareils et des systèmes électromédicaux
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
12) 에뛰드. Stade au moment de la diffusion de ce 문서: IEC/AFDIS 60601‑1‑11:2015/AMD1:2019.
9) 에뛰드. Stade au moment de la diffusion de ce 문서: IEC/AFDIS 60601‑1‑6:2010/AMD2:2019.
—————————
10) IEC 60601‑1‑8:2006 및 개정 1:2012를 포함하여 2.1(2012) 통합판이 존재합니다.
6) IEC 60601‑1:2005 및 수정안 1:2012를 포함하는 3.1(2012) 통합판이 존재합니다.
11) 에뛰드. Stade au moment de la diffusion de ce 문서: IEC/AFDIS 60601‑1‑8:2006/AMD2:2019.
7) 에뛰드. Stade au moment de la diffusion de ce 문서: IEC/AFDIS 60601‑1:2005/AMD2:2019.
8) IEC 60601‑1‑6:2010 및 수정안 1:2013을 포함하는 3.1(2013) 통합판이 존재합니다.
Machine Translated by Google

[20] CALLAN, JR, KELLY, RT, QUINN, ML, GWYNNE, JW III, MOORE, RA, MUCKLER, FA, KASUMOVIC, J., SAUNDERS,
WM, LEPAGE, RP, CHIN, E., SCHOENFELD, I. 및 SEIG, DI(1995). 원격 애프터로딩 근접 치료의 인적 요소 평가. (NUREG/
CR‑6125, 1‑3권) 워싱턴 DC: 미국
[22] DRURY, CG, PRABHU, P. 및 GRAMOPADHYE, A. (). 항공기 검사 활동의 작업 분석: 방법 및 결과. Human Factors Society
34차 연례 회의 절차. 캘리포니아주 산타모니카: Human Factors and Ergonomics Society. 1990, pp. 1181‑1185.
인간 작업에 대한 설명. 올랜도: Academic Press, 1984
[28] HOLTZBLATT, K. 및 JONES, S. 상황별 조사: 원칙 및 실습. D에서
원자력 규제 위원회.
[26] 건드리 JW, COMESS KA, 데룩 FA, 조겐슨 D, 브래디 GH. 자동 외부 제세동기 사용에 대해 숙련된 전문가와 순진한 6학년 어린이의
비교. 순환. 2000년 11월 14일;102(20):E166.
[19] BROWN, D. 의료 기기 시장에서 사용자 기반 디자인의 과제. D에서
[24] ELLIS, SR, BEGAULT, DR 및 WENZEL, EM. 휴먼 컴퓨터 인터페이스로서의 가상 환경. MG Helander, TK Landauer 및 PV
PRABHU(Eds.), 인간‑컴퓨터 상호 작용 핸드북. 암스테르담: 엘스비어. 1997, pp. 163‑201
Wixon 및 Ramey(Eds.), 소프트웨어 설계를 위한 현장 방법 사례집. New York: Wiley, 1996, pp. 157‑176.
[25] FLEISHMAN, EA 및 QUAINTANCE, MK 인간 수행의 분류: The
[18] BEYER, H., HOLTZBLATT, K., 상황별 설계: 고객 중심 시스템 정의.
[23] DUMAS, J. 및 REDISH, J., 사용성 테스트에 대한 실용 가이드(개정판),
Schuler 및 A. Namioka(Eds.), 참여 설계: 원칙 및 실습. Hillsdale, 뉴저지: Erlbaum(1993).
Morgan Kaufmann Publishers Inc, 샌프란시스코 캘리포니아, 1998
엑서터, 영국, Intellect, 1999.
[21] COOKE, NJ 다양한 지식 추출 기술. 국제 J 휴먼‑컴퓨터
[27] KIRWAN, B. 및 AINSWORTH, LK 작업 분석 가이드. 영국 런던: Taylor &
[17] GHTF SG2N31R8:2003, GHTF(Global Harmonization Task Force), 연구 그룹 2
연구. 1994:41, 801‑849면
프랜시스, 1992.
(SG2), 의료기기 시판 후 감시 및 감시: 제조업체 또는 공인 대리인에 의한 의료기기 사용 오류 보고 제안
13) 에뛰드. Stade au moment de la 확산: ISO/TR APUB 24971:2020.
————————— TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
상업적 사용 또는 복제 금지
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
Machine Translated by Google

버터워스‑하이네만, 1997.
[39] SCHULER, D. 및 NAMIOKA, A. 참여 설계: 원칙 및 사례.
학술 보도 1988
[46] ZHANG, J., PATEL, VL, JOHNSON, TR, CHUNG, P. 및 TURLEY, JP 통합 정보 기술로 의료 기기에 대한 환자 안전 평가 및 예측. In
Advances in Patient Safety (vol. 2), 워싱턴 DC: AHRQ. 2005, p. 323.
[37] ROUSE, WB 인적 오류에 대한 설계: 오류 허용 시스템에 대한 개념. HR에서
[43] WEINGER, MB, HERNDON, OW 및 GABA, DM 전자 기록 보관 및 경식도 심초음파가 심장 마취 중 작업 분배, 작업 부하 및 경계에 미치는
영향. Anesthesiology 1997, 87:144‑155.
[35] 이유, J. 인간 오류. 영국 케임브리지: 케임브리지 대학 출판부, 1990.
[41] SINCLAIR, MA 주관적 평가. JR Wilson 및 EN Corlett(Eds.)에서 인간 작업 평가 . 런던: Taylor & Francis. 1990, pp. 58‑88.
[36] REDMILL, F. 및 RAJAN, J. 안전 필수 시스템의 인적 요소. 옥스퍼드:
[42] WIENER, EL 및 NAGEL, DC(Eds.) 항공의 인적 요소. 샌디에고:
아들들, 1985.
HILLSDALE, NJ: Lawrence Erlbaum Associates, 1993년
[47] ISO 16142‑2:2017, Dispositifs médicaux – Principes essentiels reconnus de sécurité et de performance des dispositifs
médicaux – Partie 2: Principes essentiels généraux et principes essentiels spécifiques supplémentaires pour
tous les dispositifs médicaux de
[34] NIELSEN J, 사용성 엔지니어링. 샌디에이고: Academic Press, Inc, 1993
[40] SHARIT, J. 기능 할당. G. Salvendy(Ed.), Handbook of Human Factors and Ergonomics, 2 판, New York: Wiley, 1997, pp.
301‑339.
Booher(Ed.), MANPRINT: 시스템 통합에 대한 접근 방식. 뉴욕: Van Nostrand Reinhold, 1990.
[44] WEINGER, M., WIKLUND, M. 및 GARDNER‑BONNEAU, D. 의료 기기 설계의 인적 요소 핸드북, Boca Raton, FL, CRC Press, 2011
DIV et directives sur le choix des normes
원리와 응용. Mosby 연감, Malvern, PA. 1993 pp. 385‑404.
[38] RUBIN, J., 사용성 테스트 핸드북: 효과적인 테스트를 계획, 설계 및 수행하는 방법, New York, NY, Wiley, 1994.
[45] WIKLUND, M., KENDLER, J. 및 STROCHLIC, 의료 기기의 사용성 테스트, Boca Raton, FL, CRC Press, 2010
[33] MEISTER, D. 행동 분석 및 측정 방법. 뉴욕: 존 와일리 &
TÜV Media GmbH/TÜV Rheinland Group 라이선스 취득
ILNAS eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23
상업적 사용 또는 복제 금지
Machine Translated by Google

TÜV Media GmbH/TÜV Rheinland Group ILNAS eShop
2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23 상업적 사용 또는 복제
금지
Machine Translated by Google

직원 이전 .................................................................. ............................................... ISO 14971:2019, 3.6
ESSAI D'APTITUDE 활용도 ............................................... ............................................... 3.19
직물 .................................................................. ............................................... ISO 14971: 2019, 3.9
그룹 D'UTILISATEURS .................................................................. .................................................. ...... 3.25
등록 .................................................................. ..................... ISO 14971:2019, 3.16
FONCTION PRINCIPALE DE SERVICE .................................................... ......................................... 3.11
메트리즈 뒤 리스크 .................................................................. ................................ ISO 14971:2019, 3.21
조직 의 책임.............................................................. .................................................. .. 3.12
환자 .................................................. .................................................. ......................... 3.10 TÜV Media GmbH/TÜV Rheinland Group ILNAS
eShop 2020 07865 / Max. 네트워킹 : 3 / 다운로드 :
2020‑09‑23 상업적 사용 또는 복제 금지
듀레 드 뷰 프리뷰 .................................................................. .................................................. ............3.6
평가 형성 .................................................................. .................................................. .......3.7
인터페이스 UTILISATEUR D'ORIGINE INCONNUE (UOUP) .................................................. .................... 3.15
평가 소마티브 .................................................................. .................................................. ..... 3.13
인터페이스 유틸리티 .................................................................. .................................................. ..... 3.26
DOSSIER DE GESTION DES RISQUES........................................................... .............. ISO 14971:2019, 3.25
L'INTERFACE UTILISATEUR 평가 .................................................. ............................... 3.27
INGENIERIE DE L'APTITUDE A L'UTILISATION .................................................. ............................... 3.17
DOSSIER D'INGENIERIE DE L'APTITUDE A L'UTILISATION .................................................. ...............................3.18
위험에 대한 평가 .................................................................. ................................ ISO 14971:2019, 3.23
환경 활용도 저하 .................................................................. ............................................... 3.20
위험한 행동 ................................................................................ .............................. ISO 14971:2019, 3.24
INGENIERIE DES FACTEURS HUMAINS .................................................... ........................................... 3.17
설명서 D'ACCOMPAGNEMENT .................................................................. ...............................................3.2
사용 오류 ..................................................................... .................................................. ......... 3.21
중력 .................................................. ................................................. ISO 14971 :2019, 3.27
도미지 .................................................. ............................................... ISO 14971:2019 , 3.3
효능........................................................... .................................................. .........................3.4
Machine Translated by Google

사양 활용도 .................................................................. .................................................. 3.23
활용자 .................................................................. .................................................. ..................... 3.24
시나리오 D'활용 관계 모든 현상 위험 .................................................. .........3.8
사용률 이상 ........................................................ .................................................. ...... 3.1
사양 DE L'INTERFACE UTILISATEUR .................................................. ...............................3.28
활용도 수정 .................................................................. .................................................. .......3.2
타케 .................................................. .................................................. ............................... 3.14
보안 .................................................. ............................................... ISO 14971:2019 , 3.26
활용도 정상 .................................................................. .................................................. .........3.9
위험 .................................................. .................................. 이소 14971:2019, 3.18
UOUP (인터페이스 유틸리티 D'ORIGINE INCONNUE) .................................. .................... 3.15
상황 위험 요소 .................................................................. ............................... ISO 14971:2019, 3.5
위험한 잔여물 .................................................................. ..................................... ISO 14971:2019, 3.17
TÜV Media GmbH/TÜV Rheinland Group ILNAS eShop
2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23 상업적 사용 또는 복제
금지
_____________
활용 시나리오 .................................................................. .................................................. ....... 3.22
Machine Translated by Google

TÜV Media GmbH/TÜV Rheinland Group ILNAS eShop
2020 07865 / Max. 네트워킹 : 3 / 다운로드 : 2020‑09‑23 상업적 사용 또는 복제
금지
Machine Translated by Google

국제적인
전기 기술
수수료
라이선스 sedto TÜV M edi a G mbH /TÜV R hein land G
roup ILN AS eShop 2020 07865 / Max . Net wor king: 3 / do w nloade d: 2020
‑09 ‑23 NOT FO RC OMMERCIAL US EOR REP RO DUCTI ON
CH‑1211 제네바 20
www.iec.ch
스위스
사서함 131
3, 바렘베 거리
info@iec.ch
전화: + 41 22 919 02 11
Machine Translated by Google
