queueId: ingest-1781569954379-95x
sourcePath: raw/sources/RA/20_Standard(국제)/02 EMC/IEC 60601-1-2 4판 EMC [국문] 2017.12.pdf
combinedPath: raw/sources/_preprocessed/RA/_combined/09df43a6cb1e/IEC 60601-1-2 4판 EMC [국문] 2017.12__09df43a6cb1e_combined.txt
canonicalGroupId: 01777ea514fa
productSignal: Unclassified
authoritySignal: general
pilotRank: 2075

SOURCE_TEXT
KSKSKSKS
KSKSKSK
KSKSKS
KSKSK
KSKS
KSK
KS
KS C IEC 60601-1-2
의료용 전기기기 — 제1-2부: 기본 안전
및 필수 성능에 관한 일반 요구사항 —
보조표준: 전자파 장해 —
요구사항 및 시험
KS C IEC 60601-1-2:2014
산 업 표 준 심 의 회
2017년 12월 29일 개정
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
심 의: 의료용 전기제품 기술심의회(A, C, P, X)
성 명 근 무 처 직 위
(회 장) 허 영 한국산업기술평가관리원 의료기기PD
(위 원) 강 기 호 리센스메디컬㈜ 이 사
김 국 한 ㈜대성마리프 연 구 소 장
김 만 기 서울아산병원 의공학팀 과 장
김 성 민 동국대학교 바이오시스템대학 교 수
김 용 주 한국의류시험연구원 부 원 장
김 정 민 고려대학교 보건과학대학 교 수
김 종 원 ㈜바이오메듀스 대 표
안 봉 영 한국표준과학연구원 센 터 장
염 윤 희 수일개발 대 표 이 사
원 찬 요 ㈜디티앤에스 대 표 이 사
유 돈 식 한국전자통신연구원 책 임 연 구 원
유 선 국 연세대학교 의과대학 교 수
이 규 인 ㈜메도니카 연 구 소 장
이 무 석 한국기계전기전자시험연구원 본 부 장
조 양 하 식품의약품안전평가원 첨단의료기기과 과 장
(간 사) 김 국 한 식품의약품안전처 기준규격팀 주 무 관
원안작성협력: 한국전기연구원
성 명 근 무 처 직 위
(대표전문위원) 허 영 한국산업기술평가관리원 의료기기PD
(위 원) 박 성 용 한국산업기술시험원 센 터 장
윤 주 신 한국산업기술시험원 책 임
박 상 욱 대구경북첨단의료산업진흥재단 선 임
신 기 영 한국전기연구원 선 임
(간 사) 진 승 오 한국전기연구원 센 터 장
표준열람: e나라표준인증(http://www.standard.go.kr)
━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━
제 정 자：산업표준심의회 위원장 담당부처：식품의약품안전처
제 정：2002년 6월 27일 개 정：2017년 12월 29일
심 의：산업표준심의회 의료용 전기제품 기술심의회(A, C, P, X)
원안작성협력：한국전기연구원
━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━
이 표준에 대한 의견 또는 질문은 e나라표준인증 웹사이트를 이용하여 주십시오.
이 표준은 산업표준화법 제10조의 규정에 따라 매 5년마다 산업표준심의회에서 심의되어
확인, 개정 또는 폐지됩니다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
－i－
목 차
머 리 말 ............................................................................................................................................. iv
개 요 ................................................................................................................................................. v
1 적용범위, 목적 및 관련표준.............................................................................................................. 1
1.1 *적용범위 .................................................................................................................................. 1
1.2 목적........................................................................................................................................... 1
1.3 관련표준.................................................................................................................................... 1
2 인용표준 ............................................................................................................................................ 2
3 용어와 정의 ....................................................................................................................................... 4
4 일반 요구사항.................................................................................................................................... 7
4.1 의료기기 및 의료기기 시스템에 대한 위험 관리 과정 ............................................................ 7
4.2 *의료기기 시스템에서 사용되는 비의료기기 ............................................................................ 7
4.3 일반 시험 조건 ......................................................................................................................... 8
5 의료기기 및 의료기기 시스템 식별, 표시 및 문서 ......................................................................... 11
5.1 차폐 위치 특수 환경에서만 사용하도록 규정된 의료기기 및 의료기기 시스템의 외부의 표시
에 대한 추가 요구사항 .................................................................................................................. 11
5.2 부속 문서................................................................................................................................ 12
6 시험에 관한 문서화......................................................................................................................... 14
6.1 일반사항.................................................................................................................................. 14
6.2 시험 계획................................................................................................................................ 14
6.3 시험 보고서 ............................................................................................................................ 14
7 의료기기 및 의료기기 시스템에 대한 전자파 방사 요구사항......................................................... 14
7.1 무선 서비스 및 기타 기기의 보호.......................................................................................... 14
7.2 공공 메인즈 네트워크 보호 .................................................................................................... 17
7.3 방사 요구사항 요약 ................................................................................................................ 17
8 의료기기 및 의료기기 시스템에 대한 전자기 내성 요구사항......................................................... 18
8.1 *일반사항 ................................................................................................................................ 18
8.2 환자 생리 시뮬레이션............................................................................................................. 21
8.3 환자 결합부의 종단 처리........................................................................................................ 22
8.4 휴대형 의료기기와 휴대형으로 의도한 부품 .......................................................................... 22
8.5 *부시스템 ................................................................................................................................ 22
8.6 영구적으로 설치된 대형 의료기기 및 대형 의료기기 시스템................................................ 22
8.7 *작동 모드 .............................................................................................................................. 23
8.8 *비의료기기............................................................................................................................. 23
8.9 *내성 시험 수준...................................................................................................................... 23
8.10*RF 무선 통신 기기의 인접 필드에 대한 내성...................................................................... 30
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
－ii－
9 *시험 보고서.................................................................................................................................... 31
부속서 A (참고) 일반 지침 및 근거 .................................................................................................... 34
부속서 B (참고) 의료기기 및 의료기기 시스템에 대한 표시 및 라벨링 요구사항에 대한 안내서 ..... 48
부속서 C (참고) CISPR 11에 따른 분류에 관한 지침......................................................................... 50
부속서 D (참고) 개별표준에 대한 KS C IEC 60601-1-2의 적용 지침.................................................. 52
부속서 E (참고) 특수 환경에 대한 내성 시험 수준의 결정 ................................................................ 54
부속서 F (참고) 전자파 장해와 관련된 기본 안전 및 필수 성능에 대한 위험 관리 .......................... 60
부속서 G (참고) 지침: 시험 계획 ........................................................................................................ 69
부속서 H (참고) 환자 결합 케이블 방사 ............................................................................................. 71
부속서 I (참고) 내성 합격/불합격 기준의 확인.................................................................................... 73
참고문헌 ............................................................................................................................................... 77
용어의 색인 .......................................................................................................................................... 79
그림 목차
그림 1 — 의사 손의 RC 소자................................................................................................................. 9
그림 2 — 의료기기 및 의료기기 시스템의 포트 ................................................................................... 18
그림 3 — 의도한 용도의 환경의 예 ...................................................................................................... 25
그림 A.1 — 포트의 예(KS C IEC 61000-6-1:2014에서) ....................................................................... 39
그림 A.2 — IEC 61000-4-2 그림 A.1 — 운영자가 A.2에 언급한 물질에 접촉하는 동안에 받을 수 있는
정전 전압의 최대값............................................................................................................................... 45
그림 E.1 — 특수 환경을 알고 있을 때의 시험 계획 개발 흐름도 ......................................................... 55
그림 E.2 — 특수 환경에 대한 내성 시험 수준을 결정하기 위한 부과정............................................... 56
그림 F.1 — 위험 관리 과정에서의 이 보조표준의 기능........................................................................ 60
그림 F.2 — 위험 레벨에 대한 신뢰를 개선하기 위한 복수의 검증방법의 예........................................ 61
그림 H.1 — KS C IEC 60601-2-27에 적합한 의료기기 및 의료기기 시스템에 대한 환자 결합 케이블의
전도성 방사 시험에 대한 설정 .............................................................................................................. 72
표 목차
표 1 — 시험 중의 전력 입력 전압 및 주파수 ....................................................................................... 10
표 1 — 시험 중의 전력 입력 전압 및 주파수(계속) .............................................................................. 11
표 2 — 환경당 방사 한계 ..................................................................................................................... 18
표 3 — 내성 시험 신호 때문에 손상된 의료기기 또는 의료기기 시스템에 대한 시험을 계속하기 위한
절차 ...................................................................................................................................................... 19
표 4 — *인클로저 포트......................................................................................................................... 26
표 5 — *입력 A.C. 전력 포트 ................................................................................................................ 26
표 5 — *입력 A.C. 전력 포트(계속)....................................................................................................... 27
표 6 — 입력 D.C. 전력 포트 ................................................................................................................. 27
표 7 — *환자 결합 포트 ....................................................................................................................... 29
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
－iii－
표 8 — 신호 입력/출력 부품 포트 ........................................................................................................ 30
표 9 — RF 무선 통신 기기에 대한 인클로저 포트 내성의 시험 규격................................................... 30
표 10 — *최소 시험 보고서 내용.......................................................................................................... 32
표 10 — *최소 시험 보고서 내용(계속) ................................................................................................ 33
표 A.1 — 각 내성 시험에 대한 내성 시험 수준을 규정할 때 고려한 IEC/TR 61000-2-5 정보.............. 41
표 B.1 — 의료기기, 의료기기 시스템 또는 그 부품의 외부 표시 ......................................................... 48
표 B.2 — 부속 문서, 사용 설명서......................................................................................................... 48
표 B.3 — 부속 문서, 기술적 설명......................................................................................................... 49
표 E.1 — 특정 완화/환경 조건의 예 ..................................................................................................... 59
표 F.1 — 위험 분석에서 고려해야 하는 EM 현상의 예 ........................................................................ 63
표 G.1 — 최소한의 시험 계획 내용에 대한 권장사항........................................................................... 69
표 G.1 — 최소한의 시험 계획 내용에 대한 권장사항(계속) ................................................................. 70
표 H.1 — 환자 결합 전도성 방사 권장 한계......................................................................................... 71
표 L.1 — 방사선 테이블 시스템에 대한 내성 합격 기준의 예............................................................... 76
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
－iv－
머 리 말
이 표준은 산업표준화법 관련 규정에 따라 산업표준심의회의 심의를 거쳐 개정한 한국산업표준이다.
이에 따라 2012년에 발행된 KS C IEC 60601-1-2는 개정되어 이 표준으로 바뀌었다.
이 표준은 저작권법의 보호 대상이 되는 저작물이다.
이 표준의 일부가 기술적 성질을 가진 특허권, 출원공개 이후의 특허출원, 실용신안권 또는 출원공개
후의 실용신안등록출원에 저촉될 가능성이 있다는 것에 주의를 환기한다. 관계 중앙행정기관의 장과
산업표준심의회는 이러한 기술적 성질을 가진 특허권, 출원공개 이후의 특허출원, 실용신안권 또는
출원공개 후의 실용신안등록출원에 관계되는 확인에 대하여 책임을 지지 않는다.
국제 표준 IEC 60601-1-2는 IEC 소위원회 62A(IEC 기술위원회의 의료용 전기기기 62, 의료용 전기
기기: 일반사항 62A)에 의해 작성되었다.
이 개정 제 4판은 2007년에 발행 된 IEC 60601-1-2 제 3판을 취소하고 대체하며 기술적인 개정판을
구성한다. 또 IEC 60601-1(의료용 전기 기기 - 제 1부: 기본 안전 및 필수 성능에 대한 일반 요구 사
항)의 보조 표준을 구성하며IEC 60601-1을 이후 일반 표준이라고 한다.
이전 판과 관련된 가장 중요한 변경 사항은 다음과 같다:
— IEC 60601-1-11, 전문 의료 시설 환경 및 홈 헬스케어 환경 그리고 특수 환경과 조화를 이룬
위치에 따라 분류된 의도된 사용 환경에 따른 내성 시험 수준에 관한 명세;
— 휴대용 RF 통신 장비가 제 3판에 규정된 내성 시험 수준에 근거하여 권장된 것보다 의료용
전기 기기에 더 가깝게 사용될 때 의료용 전기 기기 및 의료용 전기 시스템의 안전을 향상시
키기 위한 시험 및 시험 레벨의 명세;
— 의료용 전기 기기 또는 의료용 전기 시스템의 포트에 따른 내성 시험 및 내성 시험 수준의
규격;
— 의도된 사용 환경에서 전자파 장해를 합리적으로 예측 가능한 최대 수준에 근거한 내성 시험
수준의 명세로 인해 이전 판보다 높은 내성 시험 수준을 얻음. 또한;
— "생명 유지"로 정의된 용어의 삭제를 포함하여 기본 안전 및 필수 성능의 위험 개념과의 더
가깝게 조화시킴;
그리고 다음의 추가 사항이 있다:
— 특수 환경에 대한 내성 시험 수준 결정 지침;
— 완화나 의도된 사용에 대해 특별히 고려될 때, 내성 시험 수준의 조정에 대한 지침;
— 전자파 장해에 관한 기본 안전 및 필수 성능에 대한 위험 관리 지침;
— 내성 합격 / 불합격 기준의 식별에 대한 지침.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
－v－
개 요
이 표준은 2014년 제4판으로 발행된 IEC 60601-1-2, Medical electrical equipment — Part 1-2: General
requirements for basic safety and essential performance — Collateral standard: Electromagnetic
disturbances — Requirements and tests를 기초로 기술적 내용 및 대응국제표준의 구성을 변경하지
않고 작성한 한국산업표준이다.
의료용 전기 기기 및 의료용 전기 기기에 대한 전자파 장해와 관련하여 기본 안전 및 필수 성능에
대한 구체적인 기준을 수립해야 할 필요성이 있다.
이 보조적인 기준에 의해 규정된 요구 사항 및 시험은 일반적으로 일반 표준의 3.63 및 3.64에 정의
된 의료 전기 기기 및 의료 전기 시스템에 적용된다. 특정 유형의 의료용 전기 기기 및 의료용 전기
시스템의 경우 이러한 요구 사항은 개별 표준의 개별 요구 사항에 따라 수정해야 할 수 있다. 개별
기준의 작성자는 이 보조적인 기준의 적용에 대한 지침으로 부속서 D를 참조할 것을 권장한다.
의료용 전기 기기 및 의료용 전기 시스템은 제조자가 사용하고자 하는 전자기 환경의 다른 장비 및
시스템을 간섭하지 않고 기본 안전 및 필수 성능을 제공해야 합니다. 전자파 방출 표준의 적용은 다
음을 보호하는데 필수적이다:
— 안전 서비스;
— 기타 의료용 전기 기기 및 의료용 전기 시스템;
— 비 의료용 전기 기기 (예: 컴퓨터);
— 통신 (예: 라디오 / TV, 전화, 라디오 네비게이션).
더욱 중요한 것은 의료용 전기 기기 및 의료용 전기 시스템의 안전을 보장하기 위해 전자기 내성 표
준을 적용하는 것이 필수적이라는 것이다. 안전을 보장하기 위해 의료용 전기 기기 및 의료용 전기
시스템은 예상 서비스 수명 기간 동안 의도된 사용 환경의 전자기 환경에서 기본 안전과 필수 성능
을 제공해야 한다.
이 보조 표준은 전문 의료 시설 환경 또는 홈 헬스케어 환경에서 사용하기 위해 제조자가 의도한 의
료용 전기 기기 및 시스템의 안전을 위한 내성 시험 수준을 규정한다. RF 무선 통신 장비는 대부분
의 환자 환경에서 더 이상 금지 될 수 없다는 것을 인식해야 한다. 왜냐하면 이들이 대부분의 경우
에 효율적인 의료 서비스 제공에 필수적으로 되었기 때문이다. 이 보조 표준은 또한 특정 환경에 대
해 전문적인 의료 시설 환경 및 홈 헬스케어 의료 환경에 지정된 것보다 높거나 낮은 내성 시험 수
준이 적절할 수 있음을 인식한다. 이 보조 표준은 특수 환경에 적합한 내성 시험 수준을 결정할 때
도 지침을 제공한다.
기본 안전과 필수 성능으로 지정된 내성 시험 수준은 해당 사용 환경에서의 전자파 발산 현상의 합
리적으로 예측 가능한 최대 값을 기반으로 한다.
모든 전자파 장해 현상이 이 보조 표준으로 다루어지는 것은 아니며, 그것이 실용적이지도 않다. 의
료용 전기 기기 및 의료용 전기 시스템 제조업체는 위험 평가 중에 이 문제를 해결하고 다른 전자파
발산 현상으로 인해 제품이 안전하지 않을 수 있는지 평가해야 한다. 이 평가는 의도된 사용 환경과
예상 서비스 수명 내내 예상되는 전자파 장해의 합리적으로 예측 가능한 최대 수준에 근거해야 한다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
－vi－
이 보조 표준은 제조자가 보조 표준의 요구 사항을 충족시키고 책임 있는 기관이나 운영자에게 정보
를 공개하도록 의료 전기 장비 및 의료 전기 시스템의 검증을 설계하고 수행할 책임이 있음을 인식
하여 의료 전기 장비 또는 의료용 전기 장비 시스템은 예상 서비스 수명 내내 안전하게 유지된다.
이 보조 표준은 전자기 장해에 관한 고려 사항을 위험 관리 프로세스에 통합하는 지침을 제공한다.
이 보조 표준은 소위원회 62A, 기술위원회 77 (네트워크를 포함한 전기 장비 간의 전자파 적합성),
ISO (국제 표준기구) 및 CISPR (전파 간섭에 관한 국제 특별위원회)에 의해 준비된 기존 IEC 표준을
기반으로 한다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

1
한국산업표준
KS C IEC 60601-1-2:2014
1 적용범위, 목적 및 관련표준
1.1 *적용범위
이 국제표준은 의료용 전기기기(MEDICAL ELECTRICAL EQUIPMENT, 이후로 ‘의료기기’라 한다.)와
의료용 전기 시스템(MEDICAL ELECTRICAL SYSTEMS, 이후로 ‘의료기기 시스템’이라 한다.)의 기본
안전 및 필수 성능에 적용된다.
이 보조표준은 전자파 장해가 있는 상황에서의 의료기기 및 의료기기 시스템의 기본 안전 및 필수
성능과 의료기기 및 의료기기 시스템에서 방사되는 전자파 장해에 적용된다.
전자파 장해와 관련된 기본 안전은 모든 의료기기 및 의료기기 시스템에 적용할 수 있다.
1.2 목적
이 보조표준의 목적은 전자파 장해와 관련된 기본 안전 및 필수 성능과 의료기기 및 의료기기 시스
템의 전자파 방사에 대한 일반 요구사항과 시험을 규정하는 것이다. 이러한 요구사항은 공통표준의
요구사항에 추가되는 것이며 개별표준에 대한 기반 역할을 한다.
1.3 관련표준
1.3.1 IEC 60601-1
의료기기 및 의료기기 시스템에 대하여, 이 보조표준은 IEC 60601-1을 보완한다.
IEC 60601-1 또는 이 보조표준을 개별적으로 참조하거나 조합하여 참조할 때 다음과 같은 규칙을 사
용한다.
— “공통표준”은 IEC 60601-1만을 지칭한다(IEC 60601-1:2005 + A1:2012).
— “이 보조표준”은 IEC 60601-1-2만을 지칭한다.
— “이 표준”은 공통표준과 이 보조표준의 조합을 지칭한다.
의료용 전기기기 — 제1-2부: 기본 안전 및 필수
성능에 관한 일반 요구사항 — 보조표준: 전자파
Medical electrical equipment — Part 1-2: General requirements for
basic safety and essential performance — Collateral standard:
Electromagnetic disturbances — Requirements and tests
장해 — 요구사항 및 시험
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
2
1.3.2 개별표준
개별표준의 요구사항이 이 보조표준의 해당 요구사항보다 우선한다.
2 인용표준
다음의 인용표준은 전체 또는 부분적으로 이 표준의 적용을 위해 필수적이다. 발행연도가 표기된 인
용표준은 인용된 판만을 적용한다. 발행연도가 표기되지 않은 인용표준은 최신판(모든 추록을 포함)
을 적용한다.
비고 이러한 참조 문서를 규범 요구사항에서 인용하는 방식에 따라 이러한 문서가 (전체적으로나
부분적으로) 적용되는 범위가 결정된다.
IEC 60601-1-11:2010, Medical electrical equipment – Part 1-11: General requirements for basic safety
and essential performance – Collateral Standard: Requirements for medical electrical equipment and
medical electrical systems used in the home healthcare environment
비고 IEC 60601-1-11:2010과 대응되는 KS는 2012년에 고시된 KS C IEC 60601-1-11 이다.
IEC 60601-2-2:2009, Medical electrical equipment – Part 2-2: Particular requirements for the basic safety
and essential performance of high frequency surgical equipment and high frequency surgical accessories
비고 IEC 60601-2-2:2009와 대응되는 KS는 2011년에 고시된 KS C IEC 60601-2-2 이다.
IEC 61000-3-2:20051), Electromagnetic compatibility (EMC) – Part 3-2: Limits – Limits for harmonic
current emissions (equipment input current ≤ 16 A per phase)
Amendment 1:2008
Amendment 2:2009
비고 IEC 61000-3-2-2005(Amendment 1:2008, Amendment 2:2009)와 대응되는 KS는 2010년에 고시
된 KS C IEC 61000-3-2 이다.
IEC 61000-3-3:2013, Electromagnetic compatibility (EMC) – Part 3-3: Limits – Limitation of voltage
changes, voltage fluctuations and flicker in public low-voltage supply systems, for equipment with rated
current ≤ 16 A per phase and not subject to conditional connection
비고 IEC 61000-3-3:2013과 대응되는 KS는 2014년에 고시된 KS C IEC 61000-3-3 이다.
IEC 61000-4-2:2008, Electromagnetic compatibility (EMC) – Part 4-2: Testing and measurement
techniques – Electrostatic discharge immunity test

비고 IEC 61000-4-2:2008과 대응되는 KS는 2010년에 고시된 KS C IEC 61000-4-2 이다.
IEC 61000-4-4:2012, Electromagnetic compatibility (EMC) – Part 4-4: Testing and measurement
techniques – Electrical fast transient/burst immunity test
비고 IEC 61000-4-4:2012와 대응되는 KS는 2013년에 고시된 KS C IEC 61000-4-4 이다.
IEC 61000-4-5:2005, Electromagnetic compatibility (EMC) – Part 4-5: Testing and measurement
techniques – Surge immunity test
비고 IEC 61000-4-5:2005와 대응되는 KS는 2008년에 고시된 KS C IEC 61000-4-5 이다.
1) IEC 61000-3-2:2005와 그 수정판인 Amendment 1:2008 및 Amendment 2:2009를 포함하는 3.2판을 부합화한 표
준임.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
3
IEC 61000-4-8:2009, Electromagnetic compatibility (EMC) – Part 4-8: Testing and measurement
techniques – Power frequency magnetic field immunity test
비고 IEC 61000-4-8:2009와 대응되는 KS는 2010년에 고시된 KS C IEC 61000-4-8 이다.
IEC 61000-4-11:2004, Electromagnetic compatibility (EMC) – Part 4-11: Testing and measuring
techniques –Voltage dips, short interruptions and voltage variations immunity tests
비고 IEC 61000-4-11:2004와 대응되는 KS는 2008년에 고시된 KS C IEC 61000-4-11 이다.
ISO 7637-2:2011, Road vehicles – Electrical disturbances from conduction and coupling – Part 2:
Electrical transient conduction along supply lines only
비고 ISO 7637-2:2011과 대응되는 KS는 2015년에 고시된 KS C ISO 7637-2 이다.
ISO 7137:1995, Aircraft – Environmental conditions and test procedures for airborne equipment
비고 ISO 7137:1995와 대응되는 KS는 2007년에 고시된 KS C ISO 7137 이다.
IEC 60601-1:20052), Medical electrical equipment — Part 1: General requirements for basic safety and
essential performance
Amendment 1:2012
IEC 60601-1-8:20063), Medical electrical equipment — Part 1-8: General requirements for basic safety
and essential performance — Collateral standard: General requirements, tests and guidance for alarm
systems in medical electrical equipment and medical electrical systems
Amendment 1:2012
IEC 60601-1-12), Medical electrical equipment — Part 1-12: General requirements for basic safety and
essential performance — Collateral Standard: Requirements for medical electrical equipment and medical
electrical systems intended for use in the emergency medical services environment
IEC 60601-2-3:2012, Medical electrical equipment — Part 2-3: Particular requirements for the basic
safety and essential performance of short-wave therapy equipment
IEC 61000-4-3:2006 4 ), Electromagnetic compatibility(EMC) — Part 4-3: Testing and measurement
techniques — Radiated, radio-frequency, electromagnetic field immunity test
Amendment 1:2007
Amendment 2:2010
IEC 61000-4-6:2013, Electromagnetic compatibility(EMC) — Part 4-6: Testing and measurement
techniques — Immunity to conducted disturbances, induced by radio-frequency fields
CISPR 11:20095), Industrial, scientific and medical equipment — Radio-frequency disturbance characteristics
— Limits and methods of measurement
Amendment 1:2010
CISPR 14-1:2005, Electromagnetic compatibility — Requirements for household appliances, electric tools
2) IEC 60601-1:2005와 그 수정판인 Amendment 1:2012를 포함하는 합병판 3.1이 있다.
3) IEC 60601-1-8:2006과 그 수정판인 Amendment 1:2012를 포함하는 합병판 2.1이 있다.
4) IEC 61000-4-3:2006과 그 수정판인 Amendment 1:2007 및 Amendment 2:2010을 포함하는 합병판 3.2가 있다.
5) CISPR 11:2009와 그 수정판인 Amendment 1:2010을 포함하는 합병판 5.1이 있다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
4
and similar apparatus — Part 1: Emission
CISPR 16-1-2:2003 6 ), Specification for radio disturbance and immunity measuring apparatus and
methods — Part 1-2: Radio disturbance and immunity measuring apparatus — Ancillary equipment —
Conducted disturbances
Amendment 1:2004
Amendment 2:2006
CISPR 32:2012, Electromagnetic compatibility of multimedia equipment — Emission requirements
ISO 14971:2007, Medical devices — Application of risk management to medical devices
3 용어와 정의
이 표준의 목적을 위하여 IEC 60601-1:2005+A1:2012, IEC 60601-1-8:2006+A1:2012, IEC 60601-1-
11:2012, IEC 60601-1-12, KS C IEC 60601-2-2:2011, IEC 60601-2-3:2012의 용어와 정의 및 다음을
적용한다.
비고 1 이 문서에서 “전압” 및 “전류”라는 용어를 사용하는 경우, 다르게 기술하지 않는 한 교류, 직
류 또는 복합 전압 또는 전류의 r.m.s. 값을 의미한다.
비고 2 “전기기기”라는 용어는 의료기기 또는 그 밖의 전기기기를 의미하는 데 사용된다. 또한 이 보
조표준에서는 의료기기 시스템의 맥락에서 의료기기나 그 밖의 전기 또는 비전기기기를 의미
하기 위해 “기기”라는 용어를 사용한다.
비고 3 정의된 용어의 색인이 78페이지 시작 부분에 나와 있다.
3.1
(어떤 주어진 방향에서 장치의) *실효 방사 전력(effective radiated power)
ERP
지정된 거리에서 주어진 방향으로 주어진 장치에서 방사하는 것과 같은 전력속 밀도를 만들기 위해
무손실 기준 안테나의 입력에서 요구되는 전력
비고 ITU와 국제전기기술용어(International Electrotechnical Vocabulary)의 712장에서 사용하는 것처럼
“실효 방사 전력”이라는 용어는 기준 안테나가 반파장 쌍극자인 경우에만 수식 없이 나타난다.
[출처: KS C IEC 60050-161:2009, 161-04-16, 수정됨 — 비고가 더 명확해짐.]
3.2
전자파 적합성(electromagnetic compatibility)
EMC
의료기기 또는 의료기기 시스템이 자신의 EM 환경의 어떤 것에도 허용할 수 없는 전자파 장해를 일
으키지 않으면서 해당 환경에서 만족스럽게 작동할 수 있는 능력
[출처: KS C IEC 60050-161:2009, 161-01-07, 수정됨 — “an equipment or system”이 “ME EQUIPMENT
or an ME SYSTEM”으로 변경됨.]
3.3
전자파 장해(electromagnetic disturbance)
6) CISPR 16-1-2:2003과 그 수정판인 Amendment 1:2004 및 Amendment 2:2006을 포함하는 합병판 1.2가 있다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
5
EM 장해(EM disturbance)
장치, 기기 또는 시스템의 성능을 저하시킬 수 있는 모든 전자기 현상
비고 전자기 노이즈, 원하지 않는 신호 또는 전파 매체 자체의 변화 등이 전자파 장해가 될 수 있다.
[출처: KS C IEC 60050-161:2009,161-01-05, 수정됨 — “which”가 “that”으로 변경되고 “may”가 “could”
와 “can”으로 변경되었으며 “or adversely affect living or inert matter”라는 구가 삭제됨.]
3.4
(전자파) 방사[(electromagnetic) emission]
어떤 출처에서 전자기 에너지에서 발산되는 현상
[출처: KS C IEC 60050-161:2009, 161-01-08]
3.5
전자기 환경(electromagnetic environment)
EM 환경
주어진 위치에 존재하는 전자기 현상들의 전체
비고 일반적으로 EM 환경은 시간에 따라 변하기 때문에 설명을 할 때 통계적 접근법이 필요할 수
있다.
[출처: KS C IEC 60050-161:2009, 161-01-01, 수정됨 — 비고에서 “may”가 “might”로 변경됨.]
3.6
정전기 방전(electrostatic discharge)
ESD
인접해 있거나 직접 접촉하고 있는 정전위가 서로 다른 물체들 사이에서 전하가 전달되는 것.
[출처: KS C IEC 60050-161:2009, 161-01-22]
3.7
인클로저 포트(enclosure port)
전자기장이 방사해서 통과하거나 영향을 줄 수 있는 의료기기 또는 의료기기 시스템의 물리적인 경계
비고 공통표준의 부속서 A에 따르면 의료기기 또는 의료기기 부품의 인클로저에는 모든 접촉 가능
부분, 노브, 그립, 케이블, 커넥터 등이 포함된다. 여기에는 다른 분리된 부품들 사이의 외부
연결의 모든 접촉 가능 부분이 포함된다.
[출처: KS C IEC 61000-6-1:2014, 3.2, 수정됨 — 분류 추가. “apparatus”가 “ME EQUIPMENT or ME
SYSTEM”으로 변경. “may”가 “can”으로 변경. “which”가 “that”으로 변경. ENCLOSURE의 정의에 대한
IEC 60601-1의 근거가 항목에 대한 비고의 형태로 추가.]
3.8
(장해에 대한) *내성(Immunity)
전자파 장해가 있는 상황에서 의료기기 또는 의료기기 시스템이 성능 저하 없이 수행할 수 있는 능력
[출처: KS C IEC 60050-161:2009, 161-01-20, 수정됨 — “a device, equipment or system”이 “ME
EQUIPMENT or an ME SYSTEM ”으로 변경됨.]
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
6
3.9
내성 시험 수준(immunity test level)
내성 시험을 수행할 때 전자파 장해를 시뮬레이션하기 위해 사용되는 시험 신호의 레벨
[출처: KS C IEC 60050-161:2009, 161-04-41]
3.10
정보 기술 기기(information technology equipment)
ITE
다음과 같은 목적으로 설계된 기기
a) (데이터 입력 라인 또는 키보드와 같은) 외부 출처에서 데이터를 수신
b) (계산, 데이터 변환 또는 기록, 파일링, 정렬, 저장, 데이터 전송 등과 같은) 수신된 데이터에 대한
처리 기능 수행
c) (다른 기기로 전송하거나 데이터를 이미지로 재현하는 방법으로) 데이터를 출력
비고 이 정의에는 주로 다양한 주기적인 이진 펄스화 전기 또는 전자 파형을 생성하면서 워드 프로
세싱, 전자 계산, 데이터 변환, 기록, 파일링, 정렬, 저장, 검색 및 전송, 그리고 데이터를 이미
지로 재현하는 기능 등과 같은 데이터 처리 기능을 수행하도록 설계된 전기 또는 전자 유닛
또는 시스템이 포함된다.
[출처: KS C IEC 60050-161:2009, 161-05-04]
3.11
간헐적 모드(intermittent mode)
X선 발생 장치에 대하여 방사선 촬영 및 방사선 영화 촬영에서처럼 전기 에너지가 단일, 간헐적 또
는 펄스화 로딩으로 X선 튜브에 공급되는 X선 튜브의 로딩의 모드
[출처: IEC TR 60788:2004, rm-36-41]
3.12
대형 의료기기(large ME equipment)
케이블을 제외하고 2 m × 2 m × 2.5 m 부피에 장착할 수 없는 의료기기
3.13
대형 의료기기 시스템(large ME system)
케이블을 제외하고 2 m × 2 m × 2.5 m 부피에 장착할 수 없는 의료기기 시스템. 여기에는 분산형 의
료기기 시스템이 포함된다.
3.14
저전압(low voltage)
1 000 V a.c. 또는 1 500 V d.c. 이하인 선 간 전압 또는 상전압
3.15
환자 결합(patient-coupled)
의도하였든 의도하지 않았든 간에 환자에 대한 전자기 에너지 전달 경로가 있는 상태를 가리키는 용어
비고 결합 유형의 예로는 도전성, 용량성, 유도성 및 광학성이 있다.
3.16
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
7
환자 결합 지점(patient coupling point)
의료기기 또는 의료기기 시스템의 의도한 용도를 달성하는 데 필요하고 의도하였든 의도하지 않았든
간에 환자에 대한 전자기 에너지 전달 경로를 제공하는 의료기기의 감지 또는 치료 지점
비고 결합 유형의 예로는 도전성, 용량성, 유도성 및 광학성이 있다.
3.17
포트(port)
전자기 에너지 또는 신호를 공급하거나 받을 수 있거나 장치 또는 네트워크 변수를 관찰하거나 측정
할 수 있는 장치 또는 네트워크에 대한 접근 수단
비고 포트의 예로는 단자 쌍, 환자 케이블(환자 연결부), 신호 입출력부(데이터 포트 및 USB 연결
부), 배터리 충전기 연결부 및 인클로저 자체(즉, 인클로저 포트) 등이 있다.
[출처: IEC 60050-131:2002, 131-12-60, 수정됨 — “may”가 “can”으로 변경되었고 항목에 대한 비고에
예가 추가되었다.]
3.18
*공공 메인즈 네트워크(public mains network)
모든 범주의 소비자가 접근하는 저전압 전력선
3.19
무선 주파수(radio frequency)
RF
오디오 주파수 부분과 적외선 부분 사이에 있는 전자기 스펙트럼의 부분의 주파수. 무선 전송에 유
용한 주파수
[출처: ANSI C63.14 4.313, 수정됨 — 무선 주파수의 실제 한계에 관한 비고가 생략되었다.]
3.20
특수 환경(special environment)
전자기 특성이 이 보조표준의 표 2∼표 9에 규정된 특성과 다르거나 전문 보건 의료 시설 환경 및
홈헬스케어에 대하여 규정된 것과 다른 방사 한계, 내성 시험 수준 또는 시험방법이 요구되는 전자
기 환경
4 일반 요구사항
4.1 의료기기 및 의료기기 시스템에 대한 위험 관리 과정
위험 관리 과정에서 합리적으로 예상할 수 있는 전자파 장해에서 나타나는 위험을 고려해야 한다.
비고 1 부속서 F에는 위험 관리 과정에서 전자파 장해를 고려하는 것에 관한 추가 지침이 나와 있다.
비고 2 이 보조표준에서는 제조업자가 의료기기 또는 의료기기 시스템을 설계하고 실현할 때 EM 장
해와 관련된 다수의 활동을 수행하고 이를 위험 관리 파일에 문서화할 것을 요구한다. 하지
만 EMC 시험 연구소에서 이러한 활동을 수행하거나 문서화할 것이라고 기대할 수 없다.
적합성은 위험 관리 파일에 해당 항목이 있는지를 검증하여 점검한다.
4.2 *의료기기 시스템에서 사용되는 비의료기기
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
8
공통표준의 16.1 외에 다음과 같은 사항이 추가된다.
— 의료기기 시스템에서 사용되는 비의료기기는 해당 기기에 적용할 수 있는 IEC 및 ISO EMC 표준
을 준수해야 한다.
— 의료기기 시스템에서 사용되는 비의료기기 때문에 의도한 EM 환경에서 의료기기 시스템의 기본
안전이나 필수 성능이 손실될 수 있다면 해당 비의료기기는 이 보조표준의 요구사항에 따라 시험
해야 한다.
적합성은 각 EMC 표준에 대한 적합성의 위험 관리 파일 및 객관적인 증거를 검사하거나 이 보조표
준의 시험을 이용하여 확인한다.
4.3 일반 시험 조건
4.3.1 *구성
의료기기 및 의료기기 시스템은 제조업자가 결정한 대로 수용할 수 없는 위험을 일으킬 가능성이 가
장 높으면서 의도한 용도에 일치하는 대표 구성에서 시험해야 한다. 이것은 위험 분석, 경험, 엔지니
어링 분석 또는 예비 시험을 이용하여 결정해야 한다.
이러한 구성에는 다음과 같은 사항이 포함되어야 한다.
— 의도한 용도를 달성하기 위해 필요에 따라 모든 포트에 케이블을 부착(SIP/SOP를 포함하며 적용
이 가능한 경우 등전위화 도선을 포함)
— 모든 튜브를 부착하고 모든 유체 컨테이너를 충전
— 의도한 기기, 7.1.4 및 8.5에 규정된 것과 같은 부시스템 시뮬레이터, 7.1.9 및 8.2에 규정된 것과
같은 환자 생리 시뮬레이터 또는 7.1.10 및 8.4에 규정된 것과 같은 의사 손에 대한 케이블의 종
단 처리
— 인클로저 포트에 대한 접지. 적용이 가능한 경우 등전위화 도선을 연결하기 위한 단자에 대한 연
결부를 포함
— 의료기기 또는 의료기기 시스템 제조업자의 규격에 맞는 케이블과 커넥터를 사용
7절과 8절에 규정된 시험을 수행하기 위해 특수 의료기기 또는 의료기기 시스템 하드웨어 또는 소프
트웨어가 필요할 수 있다. 이럴 경우에는 이를 시험 계획에 문서화해야 하고 시험 보고서에도 문서
화해야 한다.
적합성은 시험 보고서와 위험 관리 파일을 검사하여 확인한다.
4.3.2 의사 손(Artificial hand)
이 보조표준에서 의사 손을 요구하는 경우, 다음과 같이 연결해야 한다.
— 환자 결합 지점에 도전성 접점이 없는 경우, CISPR 16-1-2의 8.3의 그림 9a에 나와 있는 (직렬)
RC 소자와 의사 손을 사용하여 환자 결합 지점에 대한 종단 처리를 한다(그림 1 참조). 의사 손
의 금속 포일은 의료기기 또는 의료기기 시스템이 의도한 용도를 제공하는 경우에 환자 결합의
대략적인 면적과 위치를 시뮬레이션하도록 크기를 정하고 배치한다. 의사 손의 금속 포일은 RC
소자의 단자 M에 연결하고, RC 소자의 다른 단자는 접지 기준면에 연결한다.
— 환자 결합 지점에 환자에 대한 도전성 접점(환자 연결부)이 있는 경우, RC 소자의 단자 M을 환자
결합 지점에 직접 연결하고, RC 소자의 다른 단자를 접지 기준면에 연결한다. 단자 M을 환자 결
합 지점에 연결하여 의료기기 또는 의료기기 시스템의 정상적인 작동을 검증할 수 없는 경우에는
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
9
최대 두께가 5 mm인 절연재를 환자 결합 지점과 의사 손의 금속 포일 사이에 적용할 수 있다.
이 경우에 의사 손의 금속 포일은 의료기기 또는 의료기기 시스템이 의도한 용도를 제공하는 경
우에 환자 결합의 대략적인 면적과 위치를 시뮬레이션하도록 크기를 정하고 배치하며 RC 소자의
단자 M은 금속 포일에는 연결하지만 환자 결합 지점에는 연결하지 않는다. RC 소자의 다른 쪽
단자는 모든 경우에 접지 기준면에 연결한다.
— 의료기기 및 의료기기 시스템에 단일 환자에 연결하기 위한 환자 결합 지점이 여러 개가 있는 경
우, 각 환자 결합 지점과 각 환자 결합부에 위에 나와 있는 것처럼 의사 손을 적용한다. 의사 손
들을 단일의 공통 연결부에 연결하고 이 공통 연결부를 CISPR 16-1-2의 8.3에 규정된 것처럼 RC
소자의 단자 M에 연결한다. 의료기기 및 의료기기 시스템을 복수의 환자에게 연결하려고 하는 경
우에는 의사 손을 위에서 규정한 것처럼 적용하고 전기 용량 결합 효과와 RF 임피던스를 시뮬레
이션하는 대상이 되는 각 환자에 대하여 별도의 공통 연결부와 RC 소자를 사용한다. 각 RC 소자
의 다른 쪽 단자는 모든 경우에 접지 기준면에 연결한다.
그림 1 — 의사 손의 RC 소자
4.3.3 *전력 입력 전압 및 주파수
시험을 적용할 수 있는 경우, 표 1에 규정된 전력 입력 전압 및 주파수를 사용하여 시험을 수행해야
한다. 시험 보고서에는 시험 중에 사용한 실제 전압 및 주파수를 나열해야 한다.
적합성은 시험 보고서를 검사하여 확인한다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
10
표 1 — 시험 중의 전력 입력 전압 및 주파수
시험 전력 입력 전압 선 주파수
메인즈 단자 장해 전압(전도성
방사)
CISPR 11
어느 하나의 전압a 어느 하나의 주파수b
전자기 방사 장해(방사성 방사)
CISPR 11
어느 하나의 전압a 어느 하나의 주파수b
고조파 전류 방사
KS C IEC 61000-3-2
220 V∼240 V 또는 380 V∼415 V로 정격
이 정해진 의료기기 및 의료기기 시스템
의 경우는 다음과 같다.
단일 전압에서 정격이 정해진 경우 해당
전압
단상이면서 범위가 지정된 경우 230 V
3상이면서 범위가 지정된 경우 400 V
50 Hz 또는 60 Hz
전압 변화, 전압 변동 및 플리
커 방사
IEC 61000-3-3
220 V∼250 V 상전압으로 정격이 정해진
의료기기 및 의료기기 시스템의 경우는
다음과 같다.
단일 전압에서 정격이 정해진 경우 해당
전압
단상이면서 범위가 지정된 경우 230 V
3상이면서 범위가 지정된 경우 400 V
50 Hz
정전기 방전 내성
IEC 61000-4-2
어느 하나의 전압a 어느 하나의 주파수b
방사성 RF 전자기장 내성
IEC 61000-4-3
어느 하나의 전압a 어느 하나의 주파수b
RF 무선 통신 기기에서 발생하
는 근접장에 대한 내성
IEC 61000-4-3(임시 방법)
어느 하나의 전압a 어느 하나의 주파수b
전기적 고속 과도/버스트 내성
– a.c. mains
IEC 61000-4-4
어느 하나의 전압a 어느 하나의 주파수b
전기적 고속 과도/버스트 내성
– I/O SIP/SOP 포트
IEC 61000-4-4
어느 하나의 전압a 어느 하나의 주파수b
서지 내성
IEC 61000-4-5
어느 하나의 전압a 어느 하나의 주파수b
RF장에 의해 유도된 전도성 장
해에 대한 내성
(전도성 RF 장해 내성)
– a.c. mains
IEC 61000-4-6
어느 하나의 전압a 어느 하나의 주파수b
RF장에 의해 유도된 전도성 장
해에 대한 내성
(전도성 장해 내성)
– SIP/SOP 포트
IEC 61000-4-6
어느 하나의 전압a 어느 하나의 주파수b
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
11
표 1 — 시험 중의 전력 입력 전압 및 주파수(계속)
시험 전력 입력 전압 선 주파수
전력 주파수 자기장 내성
IEC 61000-4-8
어느 하나의 전압a 50 Hz 또는 60 Hz. 시
험을 수행하는 동안에
생성된 자기장의 주파
수와 의료기기 또는 의
료기기 시스템의 선 주
파수는 같아야 한다. b
전압 강하, 순시 정전 및 전압
변화 내성
IEC 61000-4-11
정격 전압 범위가 가장 낮은 정격 입력
전압의 25 %보다 작은 경우, 하나의 정
격 입력 전압. 그렇지 않은 경우 최소 및
최대 정격 전압c,d
어느 하나의 주파수b
비고 “메인즈 단자 장해 전압”은 흔히 “메인즈 전도성 방사”라고 참조하는 것에 대한 CISPR 11의
용어이다.
a 시험은 의료기기 또는 의료기기 시스템 정격 전압 범위 내의 어느 하나의 전력 입력 전압에서라
도 수행할 수 있다. 하나의 전력 입력 전압에서 의료기기 또는 의료기기 시스템을 시험하는 경
우에는 추가 전압에서 재시험을 할 필요가 없다.
b 시험은 의료기기 또는 의료기기 시스템 정격 주파수 범위 내의 어느 하나의 선 주파수에서라도
수행할 수 있다. 하나의 선 주파수에서 의료기기 또는 의료기기 시스템을 시험하는 경우에는 추
가 주파수에서 재시험을 할 필요가 없다.
c 예:
— 정격 전압 범위는 100 V a.c.∼240 V a.c.이다.
240 V a.c. – 100 V a.c.＝140 V a.c. (범위)
100 V a.c.의 25 %는 25 V a.c.이다.
140 V a.c. > 25 V a.c.
따라서 의료기기 또는 의료기기 시스템은 최소 및 최대 정격 전압에서 시험한다.
— 정격 전압 범위는 220 V a.c.∼240 V a.c.이다.
240 V a.c. – 220 V a.c.＝20 V a.c. (범위)
220 V a.c.의 25 %는 55 V a.c.이다.
20 V a.c. < 55 V a.c.
따라서 의료기기 또는 의료기기 시스템은 정격 범위 내의 한 전압에서 시험한다.
d 의료기기 및 의료기기 시스템에서 변압기 탭을 사용하여 전력 입력 전압을 선택하는 경우에는
하나의 탭 설정에서만 시험을 수행해야 한다.
5 의료기기 및 의료기기 시스템 식별, 표시 및 문서
5.1 차폐 위치 특수 환경에서만 사용하도록 규정된 의료기기 및 의료기기 시스템의 외부의 표시에 대
한 추가 요구사항
공통표준 7.2의 요구사항 외에 차폐 위치 특수 환경에서만 사용하도록 규정된 의료기기 및 의료기기
시스템에는 규정된 차폐 위치 유형에서만 사용해야 한다는 경고문을 분명하게 읽을 수 있도록 라벨
에 표시해야 한다.
적합성은 의료기기 또는 의료기기 시스템에 대한 검사로 확인한다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
12
5.2 부속 문서
5.2.1 사용 설명서
5.2.1.1 *일반사항
공통표준의 7.9.2의 요구사항 외에 사용 설명서에 다음과 같은 사항을 포함시켜야 한다.
a) *의료기기 또는 의료기기 시스템이 적당한 환경에 대한 설명. EM 장해의 강도가 강한 자기 공명
영상을 위한 의료기기 시스템의 RF 차폐실과 준활성(near active) HF 수술 기기 등을 제외한 병원
처럼 위험 분석으로 결정한 것과 같은 관련된 예외 사항도 나열해야 한다.
b) *필수 성능이라고 결정된 의료기기 또는 의료기기 시스템의 성능과 EM 장해로 인하여 필수 성능
이 손실되었거나 저하될 경우 운영자가 예상할 수 있는 것에 관한 설명(정의된 용어인 “필수 성능”
을 반드시 써야 하는 것은 아니다).
c) *“경고: 이 기기를 다른 기기 가까운 곳에서 사용하거나 다른 기기와 함께 쌓아 놓고 사용하면 작
동에 문제가 생길 수 있기 때문에 그렇게 사용하지 말아야 합니다. 그렇게 사용해야 하는 경우에
는 이 기기와 다른 기기를 관찰하여 올바르게 작동하는지 확인해야 합니다.”라는 취지의 경고문.
의료기기 또는 의료기기 시스템의 제조업자가 의료기기 또는 의료기기 시스템을 쌓아 놓거나 인
접한 환경에서 시험 후 쌓아 놓거나 인접하게 사용하였을 때 정상적으로 작동한 기기에 관한 설
명 또는 목록을 제공할 수 있다.
d) *책임조직에서 교체할 수 있고 7절(방사) 및 8절(내성)의 요구사항과 관련하여 의료기기 또는 의
료기기 시스템의 적합성에 영향을 줄 것 같은 모든 케이블 및 케이블의 최대 길이(적용이 가능한
경우), 변환기, 그리고 기타 부속품의 목록. 부속품은 일반적으로 규정하거나(예: 차폐 케이블, 부
하 임피던스) 구체적으로 규정할 수 있다(예: 제조업자 및 모델 또는 형식 참조별로 규정).
의료기기 또는 의료기기 시스템의 제조업자가 내부 구성요소에 대한 교체 부품으로 규정한 변환
기 및 케이블은 나열할 필요가 없다.
e) *“경고: 이 기기의 제조업자가 규정하거나 제공한 것이 아닌 부속품, 변환기 및 케이블을 사용하
면 전자파 방사가 증가하거나 이 기기의 전자기 내성이 감소하여 작동에 문제가 발생할 수 있습
니다.”라는 취지의 경고문
f) *“경고: (안테나 케이블 및 외부 안테나와 같은 주변 장치를 포함하여) 휴대용 RF 통신 기기는 제
조업자가 규정한 케이블을 포함하여 [의료기기 또는 의료기기 시스템]의 모든 부분으로부터 30
cm(12인치) 이하의 거리에서 사용하면 안 됩니다. 그렇지 않으면 이 기기의 성능이 저하될 수 있
습니다.”라는 취지의 경고문
위의 경고문에서 “[의료기기 또는 의료기기 시스템]”은 의료기기 또는 의료기기 시스템의 모델 또
는 형식 참조로 교체해야 한다.
표 9에 나와 있는 값보다 높은 내성 시험 수준을 사용하는 경우에는 최소 분리 거리를 낮출 수 있다.
낮아진 최소 분리 거리는 8.10에 나와 있는 공식을 사용하여 계산해야 한다.
5.2.1.2 CISPR 11에 따라 A급으로 분류된 의료기기 및 의료기기 시스템에 적용할 수 있는 요구사항
의료기기 및 의료기기 시스템이 CISPR 11에 따라 A급으로 분류되는 경우에는 공통표준의 7.9.2의
요구사항 외에 사용 설명서에 다음과 같은 비고를 포함시켜야 한다.
비고 이 기기의 방사 특성 때문에 산업 지역과 병원에서 사용하기에 적합하다(CISPR 11 A급). (대개
CISPR 11 B급이 요구되는) 주거 환경에서 사용되는 경우에는 이 장비가 무선 주파수 통신 서
비스에 대한 적당한 보호를 제공하지 못할 수도 있다. 사용자가 기기의 위치나 방향을 바꾸는
것과 같은 완화 조치를 취해야 할 수도 있다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
13
5.2.2 기술적 설명
5.2.2.1 모든 의료기기 및 의료기기 시스템에 적용할 수 있는 요구사항
기술적 설명에서는 공통표준의 7.9.3의 요구사항 외에 전자파 장해 때문에 환자와 운영자에게 발생할
수 있는 부정적인 사건을 막기 위해 취해야 하는 예방 조치를 설명해야 한다.
모든 의료기기 및 의료기기 시스템에 대하여 기술적 설명에 다음과 같은 정보를 포함시켜야 한다.
a) 방사 등급 및 그룹과 내성 시험 수준과 같이 이 보조표준에서 규정한 각 방사 및 내성 표준 또는
시험에 대한 적합성
b) 사용된 허용량과 이 보조표준에서 벗어난 사항
c) *예상 내용 연한에 대한 전자기 장해와 관련된 기본 안전 및 필수 성능 유지에 필요한 모든 지시
5.2.2.2 차폐 위치 특수 환경에서만 사용하도록 규정된 의료기기 및 의료기기 시스템에 적용할 수 있
는 요구사항
의료기기 및 의료기기 시스템이 차폐 위치에서만 사용하도록 규정된 경우에는(7.1.5 참조) 기술적 설
명에 공통표준의 7.9.3의 요구사항 외에 다음과 같은 정보를 포함시켜야 한다.
a) “경고: 이 기기를 규정된 유형의 차폐 위치에서 사용하지 않을 경우 이 기기의 성능의 저하, 다른
기기와의 간섭 또는 무선 서비스와의 간섭이 발생할 수 있습니다.”라는 취지의 경고
b) 다음과 같은 사항을 포함하는 차폐 위치에 대한 규격:
— 최소 RF 차폐 효과
— 차폐 위치에 출입하는 각 케이블에 대하여 최소 RF 필터 감쇠
— 규격이 적용되는 주파수 범위
c) RF 차폐 효과 및 RF 필터 감쇠의 측정에 권장되는 시험방법
d) 다음 사항 중의 하나 이상과 이 정보가 포함된 공지를 차폐 위치 출입구에 붙이는 것이 좋다는
권장사항:
— 의료기기 또는 의료기기 시스템이 있는 차폐 위치 내부에 허용되는 다른 기기의 방사 특성에
관한 규격
— 허용되는 구체적인 기기의 목록
— 금지되는 기기 유형의 목록
5.2.2.3 자신이 작동하기 위해 RF 전자기 에너지를 의도적으로 받는 의료기기에 적용할 수 있는 요
구사항
의료기기가 자신이 작동하기 위해 RF 전자기 에너지를 의도적으로 수신하는 경우(RF 수신기)에는
기술적 설명에 공통표준의 7.9.3의 요구사항 외에 다음과 같은 정보를 포함시켜야 한다.
— 수신의 각 주파수 또는 주파수 대역
— 선호 주파수 또는 주파수 대역(적용이 가능한 경우)
— 해당 대역에서 의료기기의 수신 영역의 대역 폭
5.2.2.4 RF 송신기를 포함하는 의료기기에 적용할 수 있는 요구사항
의료기기에 RF 송신기가 포함되는 경우에는 기술적 설명에 공통표준의 7.9.3의 요구사항 외에 송신
의 각 주파수 또는 주파수 대역, 변조의 유형 및 주파수 특성, 그리고 실효 방사 전력을 포함시켜야
한다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
14
5.2.2.5 영구적으로 설치된 대형 의료기기 및 대형 의료기기 시스템에 적용할 수 있는 요구사항
영구적으로 설치된 대형 의료기기 및 대형 의료기기 시스템에 IEC 61000-4-3의 시험 요구사항의 8.6
에 규정된 면제가 사용되는 경우에는 기술적 설명에 공통표준의 7.9.3의 요구사항 외에 다음과 같은
정보를 포함시켜야 한다.
a) 면제가 사용되었고 전체 주파수 범위 80 MHz∼6 000 MHz에서 방사성 RF 내성에 대하여 기기를
시험하지 않았다는 설명
b) “경고: 이 기기는 선택된 주파수에서만 방사성 RF 내성에 대한 시험을 하였으며 다른 주파수의
방사원 근처에서 사용하면 작동에 문제가 발생할 수 있습니다.”라는 취지의 경고
c) 의료기기 또는 의료기기 시스템의 내성을 시험하는 데 사용된 주파수 및 변조의 목록
5.2.2.6 HF 수술 기기에 적합하다고 주장하는 의료기기 및 의료기기 시스템에 적용할 수 있는 요구
사항
의료기기 및 의료기기 시스템이 HF 수술 기기에 적합하다고 주장하는 경우, 기술적 설명에는 공통표

준의 7.9.3의 요구사항 외에 HF 수술 기기 적합성 및 HF 수술 중의 의도한 용도의 조건에 관한 설
명을 포함시켜야 한다.
5.2 전체에 대하여 적합성은 부속 문서를 검사하여 확인한다.
6 시험에 관한 문서화
6.1 일반사항
시험을 쉽게 재현할 수 있도록 시험에 관한 문서에는 시험을 적당하게 계획하고(시험 계획) 실행(시
험 보고서)하는 것을 용이하게 하는 데 필요한 모든 정보를 포함시켜야 한다.
적합성은 시험 보고서를 검사하여 확인한다.
6.2 시험 계획
공식적인 시험을 시작하기 전에 상세한 시험 계획을 시험 연구소에 제공해야 한다. 시험 계획에서
벗어난 사항을 시험 보고서에 문서화해야 한다. 시험 계획에 권장되는 내용에 관한 지침은 부속서 G
를 참조한다.
6.3 시험 보고서
시험 보고서는 9절의 요구사항을 만족시켜야 한다.
7 의료기기 및 의료기기 시스템에 대한 전자파 방사 요구사항
7.1 무선 서비스 및 기타 기기의 보호
7.1.1 *일반사항
이 문서에서 다르게 규정하지 않는 한 의료기기 및 의료기기 시스템은 CISPR 11에 적합해야 한다.
CISPR 11에 따른 분류에 관한 지침은 부속서 C를 참조한다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
15
비고 시험 설정에 관한 추가 지침은 KS C CISPR 16-2-3을 참조한다.
7.1.2 작동 모드
방사 시험 중에 의료기기 또는 의료기기 시스템은 방사를 최대화하는 모드에서 시험해야 한다. 활성
모드에서 방사를 시험하는 것 외에 대기 모드를 포함시키는 것을 고려해야 한다. 시험에 선택된 작
동 모드는 시험 계획과 시험 보고서에 문서화해야 한다.
적합성은 시험 보고서를 검사하여 확인한다.
7.1.3 멀티미디어 기기
의료기기 및 의료기기 시스템에 연결된 멀티미디어 기기는 CISPR 32에 적합해야 한다. CISPR 32 A
급 기기가 의료기기 시스템의 일부로 공급되는 경우에는 해당 의료기기 시스템을 A급으로 분류해야
한다.
비고 멀티미디어 기기에는 정보 기술 기기(ITE)가 포함된다.
7.1.4 *부시스템
CISPR 11에 대한 적합성은 다른 기기와 상호 작용하여 시스템을 구성하는 기기의 평가에 대한
CISPR 11의 요구사항이 만족된다는 조건에서 부시스템 기준으로 의료기기 시스템의 각 부시스템을
시험하여 입증할 수 있다.
7.1.5 차폐 위치 특수 환경에서만 사용하도록 규정된 의료기기 및 의료기기 시스템
의료기기 및 의료기기 시스템이 차폐 위치 특수 환경에서만 사용하도록 규정된 경우, 최소 RF 차폐
효과 규격이 아래에 규정된 요구사항을 만족한다는 조건하에 시험 현장에서 시험을 수행할 때
CISPR 11의 전자기 방사 장해 한계를 최소 RF 차폐 효과의 적용 가능한 지정된 값까지 증가시킬
수 있다.
의료기기 및 의료기기 시스템이 차폐 위치 특수 환경에서만 사용하도록 규정된 경우, 최소 RF 필터
감쇠 규격이 아래에 규정된 요구사항을 만족한다는 조건하에 시험을 시험 현장에서 수행할 때
CISPR 11의 메인즈 단자 장해 전압 한계를 차폐 위치에 출입하는 모든 케이블에 대한 최소 RF 필
터 감쇠의 적용이 가능한 지정된 값까지 증가시킬 수 있다.
a) 규정된 RF 차폐 효과 및 RF 필터 감쇠는 다음과 같아야 한다.
— dB로 표현해야 한다.
— 가장 가까운 정수값으로 반올림해야 한다.
— 최소한 20 dB이 되어야 한다.
b) RF 차폐 효과 및 RF 필터 감쇠 규격에는 RF 차폐 효과 및 RF 필터 감쇠가 적용되는 주파수 범
위가 포함되어야 하며, 이 주파수 범위는 폭이 최소한 1 디케이드(decade)가 되어야 한다.
c) 최소 RF 필터 감쇠에 지정된 값은 자신에게 지정된 각 주파수 범위의 최소 RF 차폐 효과에 지정
된 값과 같아야 한다.
d) 주파수 범위에 최소 RF 차폐 효과 및 RF 필터 감쇠가 지정되지 않거나 20 dB보다 작게 지정된
경우, RF 차폐 효과 및 RF 필터 감쇠는 이 보조표준의 목적상 0 dB로 가정해야 한다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
16
7.1.6 무선 기기가 포함된 의료기기 및 의료기기 시스템
의료기기 및 의료기기 시스템이 무선 기기(예: RF 송신기, 수신기, 트랜시버)를 포함하고 무선 기기와
함께 시험되었으며 적용이 가능한 국가 무선 규정에 적합한 것으로 나타났다면, 적용이 가능한 국가
무선 규정의 방사 한계에 해당하는 적용이 가능한 CISPR 전자파 장해 한계보다 작거나 같다는 조건
하에 CISPR 전자파 장해 요구사항에 대한 시험을 면제할 수 있다. 의료기기 및 의료기기 시스템에
RF 송신기가 포함되어 있는 경우, 해당 송신기의 지정된 전송 대역에서 이 보조표준의 방사 요구사
항을 면제한다. 그렇지 않으면 국가 무선 규정이 없는 국가에서만 사용하게 되어 있는 의료기기 및
의료기기 시스템에 대하여 이 보조표준의 방사 요구사항을 적용해야 한다.
7.1.7 *모터 및 스위칭 또는 조절 장치를 사용하여 주요 기능을 수행하는 의료기기
이 보조표준의 적용범위에는 모터 및 스위칭 또는 조절 장치를 사용하여 주요 기능을 수행하는 의료
기기가 포함된다. 예로는 단순한 치과용 드릴 및 단순한 수술 테이블과 같은 모터 구동식 전자 의료
기기가 있다. 의료기기는 RF 에너지를 생성하거나 조명하기 위한 것이 아닌 한 CISPR 14-1에 따라
분류할 수 있다. 이런 경우에는 CISPR 14-1의 해당하는 한계를 적용해야 한다.
7.1.8 X선 발생 장치가 포함된 의료기기 및 의료기기 시스템
진단용 X선 발생 장치와 간헐적 모드에서 작동하는 X선 발생 장치가 포함된 의료기기 시스템의 경
우에는 불연속적인 방사성 및 전도성 장해에 대한 준 피크 한계를 20 dB만큼 완화시킬 수 있다. 이
완화는 평균 한계에는 적용되지 않는다.
7.1.9 환자 생리 시뮬레이션
의료기기 또는 의료기기 시스템의 정상적인 작동을 위해 환자 생리 시뮬레이션을 수행할 필요가 있
다면 시험 중에 환자 생리 시뮬레이션을 수행해야 한다. 환자 생리 시뮬레이션을 수행할 때 4.3.2에
규정된 것과 같은 경우를 제외하고는 시험 중에 환자 결합 연결부에 접지에 대한 의도적인 도전성
또는 용량성 연결을 제공해서는 안 된다.
환자 생리 시뮬레이션이 4.3.2에 규정된 종단 처리 방법에 대한 대안으로 환자 생리 신호와 함께 환
자의 전기 용량 결합 효과와 RF 임피던스를 시뮬레이션하기 위한 것이라면, 환자 생리 시뮬레이션에
서 결합 지점과 접지 기준면 사이에서 4.3.2에서 규정된 것과 같은 의사 손과 RC 소자의 것과 같은
임피던스를 제공해야 한다.
사용된 모든 환자 시뮬레이션은 시험 계획 및 시험 보고서에 문서화해야 한다.
7.1.10 의사 손(Artificial hand)
메인즈 단자 장해 방사 시험에는 CISPR 11의 인공 손 요구사항과 함께 휴대형으로 사용하게 되어
있는 의료기기와 의료기기 및 의료기기 시스템의 환자 결합부는 4.3.2에 규정된 것처럼 시험 중에 종
단 처리를 해야 한다는 추가 요구사항을 적용해야 한다(표 1의 비고 참조).
7.1.11 환자 결합 케이블
환자 결합 케이블은 CISPR 11의 요구사항에 따라 상호 연결 케이블로 간주해야 한다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
17
7.1.12 영구적으로 설치된 대형 의료기기 및 대형 의료기기 시스템
영구적으로 설치된 대형 의료기기 및 대형 의료기기 시스템은 다음과 같은 방법을 하나 이상 사용하
여 형식 시험을 해야 한다.
— 시험 현장에서 시스템으로
— 시험 현장에서 부시스템 기준으로
— 책임조직의 부지에서 시스템으로 제자리에서
영구적으로 설치된 대형 의료기기 및 대형 의료기기 시스템이 CISPR 11 그룹 1의 A급 또는 B급 한
계에 적합한 경우에는 제자리에서 시험할 수 있으며 시험 현장에서 측정한 기기에 대한 CISPR 11
한계에 적합해야 한다.
7.1에 대한 적합성은 부속 문서 및 시험 보고서를 검사하여 확인한다.
7.2 공공 메인즈 네트워크 보호
7.2.1 *고조파 왜곡
의료기기 및 의료기기 시스템의 정격 a.c. 메인즈 네트워크 상전압이 220 V a.c.보다 크거나 같고 전
류가 상당 16 A보다 작거나 같으며 공공 메인즈 네트워크에 연결하게 되어 있다면, KS C IEC 61000-
3-2의 요구사항에 적합해야 한다. 의료기기 또는 의료기기 시스템에 장기 전류 정격과 순간 전류 정
격이 모두 있는 경우에는 KS C IEC 61000-3-2의 적용 가능성을 결정할 때 두 정격 중에서 큰 값을 사
용해야 한다.
적합성은 부속 문서 및 시험 보고서를 검사하여 확인한다.
7.2.2 *전압 변동 및 플리커
의료기기 및 의료기기 시스템의 정격 a.c. 메인즈 네트워크 상전압이 220 V a.c.보다 크거나 같고 전류
가 상당 16 A보다 작거나 같으며 공공 메인즈 네트워크에 연결하게 되어 있다면 IEC 61000-3-3의 요
구사항에 적합해야 한다. 의료기기 또는 의료기기 시스템에 장기 전류 정격과 순간 전류 정격이 모
두 있는 경우에는 IEC 61000-3-3의 적용 가능성을 결정할 때 두 정격 중에서 큰 값을 사용해야 한다.
비고 IEC 61000-3-3의 6.1은 다음과 같이 시작한다. “기기에서 심각한 전압 변동 및 플리커가 발생할
것 같지 않으면 해당 기기에 대한 시험을 수행할 필요가 없다. 기기의 회로도 및 규격을 조사
하고 짧은 기능 시험을 수행하여 심각한 전압 변동이 발생할 가능성이 있는지 여부를 결정할
필요가 있을 수는 있다.”
적합성은 부속 문서 및 시험 보고서를 검사하여 확인한다.
7.3 방사 요구사항 요약
표 2에서 방사 요구사항을 요약한다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
18
표 2 — 환경당 방사 한계
현상 전문 보건 의료 시설 환경a 홈헬스케어a
전도성 및 방사성 RF 방사 CISPR 11 CISPR 11c, d
고조파 왜곡 KS C IEC 61000-3-2 참조b KS C IEC 61000-3-2 참조
전압 변동 및 플리커 IEC 61000-3-3 참조b IEC 61000-3-3 참조
a 의도한 용도의 환경에 관한 정보는 8.9를 참조한다.
b 이 환경에서 사용되는 의료기기 및 의료기기 시스템이 공공 메인즈 네트워크에 연결될 것이고
그렇지 않을 경우 전력 입력이 기본 EMC 표준의 범위 안에 있는 것이 아니라면 이 시험을 이
환경에서 적용할 수 없다.
c 항공기에서 사용하게 되어 있는 의료기기 및 의료기기 시스템은 ISO 7137 의 RF 방사 요구사
항을 만족해야 한다. 전도성 RF 방사 시험은 항공기 전력에 연결하게 되어 있는 의료기기 및
의료기기 시스템에만 적용할 수 있다. ISO 7137 은 RTCA DO-160C:1989 및 EUROCAE ED-
14C:1989와 같다. 최신판은 RTCA DO-160G:2010과 EUROCAE ED-14G:2011이다. 따라서 더 최
근에 나온 판의 21절(그리고 범주 M)을 사용하는 것을 고려해야 한다(예: [39] 또는 [40]).
d 사용할 의도가 있는 운송의 다른 모드 또는 EM 환경에 적용할 수 있는 표준을 적용해야 한다.
적용할 수 있는 표준의 예로는 KS C CISPR 25와 ISO 7637-2가 있다.
8 의료기기 및 의료기기 시스템에 대한 전자기 내성 요구사항
8.1 *일반사항
의료기기 및 의료기기 시스템에 대한 내성 시험 요구사항은 이 보조표준에서 포트별로 규정한다. 이
것은 일반 EMC 표준의 IEC 61000-6 시리즈의 규칙을 따른다. 그림 2에는 내성 시험의 목적을 위한
의료기기 및 의료기기 시스템의 포트가 나와 있다.
그림 2 — 의료기기 및 의료기기 시스템의 포트
전자기 내성 시험은 다음과 같다.
— 잘 정의되고 재현이 가능한 방식으로 수행해야 한다.
— 단일 시험으로 차례대로 개별적으로 수행해야 한다.
— 어떤 순서로든 수행할 수 있다.
내성 시험 중에 포트의 각 유형(예: 같은 입력 또는 출력 전자 회로, 부하, 연결된 장비가 있음.)을
하나 이상 연결해야 한다. 의료기기 또는 의료기기 시스템에 동등한 포트가 여러 개 있는 경우에는
내성 시험 중에 각 유형을 하나만 시험하면 된다.
인클로저 포트
AC 전력 포트
DC 전력 포트
환자 결합 포트
SIP/SOP 포트
의료기기
또는
의료기기 시스템
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
19
표 3에는 내성 시험 신호 때문에 의료기기 또는 의료기기 시스템에 손상이 발생하는 경우에 내성 시
험의 나머지 부분을 진행하는 방법이 나와 있다.
비고 1 예를 들어 첫 번째 ESD 방전에서 비싼 의료기기 시스템에 손상이 발생하면 같거나 동등한
의료기기 시스템에 대한 같은 시험 지점에 추가로 9차례 방전을 일으킨다고 해도 유용한 정
보는 거의 얻지 못할 것이라고 가정할 수 있다.
표 3 — 내성 시험 신호 때문에 손상된 의료기기 또는 의료기기 시스템에 대한
시험을 계속하기 위한 절차
시험의 유형 시험 중의 의료기기 또는
의료기기 시스템의 반응 시험을 계속하는 방법
과도적인 시험a 의료기기 또는 의료기기 시
스템이 영구적으로 손상된다.
하지만 기본 안전 및 필수
성능은 계속 제공할 수 있다.
이 내성 시험 수준 및 극성을 이용하여 시험 순서
를 2회 반복해야 한다. 의료기기 또는 의료기기 시
스템이 기본 안전 및 필수 성능을 계속 제공할 경
우 해당 의료기기 또는 의료기기 시스템은 시험에
통과한 것이다.
어떤 기기가 손상되었을 때 손상된 기기를 사용하
는 동안에 의료기기 또는 의료기기 시스템이 기본
안전 및 필수 성능을 제공할 수 있는 능력을 (위험
관리, 엔지니어링 분석, 경험, 중복성 등을 이용하
여) 증명할 수 있는 한 해당 기기를 이 특정 현상
에 대한 내성 시험에 계속 사용할 수 있다.
의료기기 또는 의료기기 시스템의 한 포트가 손상되
었고 의료기기 또는 의료기기 시스템에 동등한 포트
가 여러 개 있는 경우에는 동등한 포트들 중에서 어
느 것에서도 시험을 반복해서는 안 된다. 동등하지
않은 다음 포트를 시험하려면 의료기기 또는 의료기
기 시스템을 정상 작동 상태로 되돌려야 한다.
다음 EM 현상에 대한 내성 시험을 계속하려면 의
료기기 또는 의료기기 시스템을 정상 작동 상태로
되돌려야 한다.
의료기기 또는 의료기기 시
스템이 영구적으로 손상된다.
기본 안전 또는 필수 성능이
계속 제공되지 않는다.
의료기기 또는 의료기기 시스템이 시험에 불합격하
였다.
연속 시험b 의료기기 또는 의료기기 시
스템이 영구적으로 손상된다.
하지만 기본 안전 및 필수
성능은 계속 제공할 수 있다.
이 내성 시험 수준 및 극성 또는 주파수를 이용하
여 시험 순서를 2회 반복해야 한다. 기본 안전 및
필수 성능을 계속 제공해야 한다.
다음 주파수 단계를 계속하려면 의료기기 또는 의료
기기 시스템을 정상 작동 상태로 되돌려야 한다.
의료기기 또는 의료기기 시
스템이 영구적으로 손상된다.
기본 안전 또는 필수 성능이
계속 제공되지 않는다.
의료기기 또는 의료기기 시스템이 시험에 불합격하
였다.
a IEC 61000-4-2, IEC 61000-4-4, IEC 61000-4-5 및 IEC 61000-4-11에 따른 시험
b IEC 61000-4-3, IEC 61000-4-6 및 IEC 61000-4-8에 따른 시험
내성 시험 요구사항은 의도한 용도의 환경(위치)에 따라 표 4∼표 9에 규정된 대로 의료기기 또는 의
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
20
료기기 시스템의 포트에 적용해야 한다(그림 3 참조). 표 4∼표 9에서는 전문 보건 의료 시설 환경
및 홈헬스케어에 대한 내성 요구사항 및 시험 조건을 규정한다. 부속서 E에 규정된 절차를 사용하여
특수 환경에 대한 내성 시험 수준을 결정할 수도 있고, 정당하다고 인정되면 이 절차를 사용하여 의
도한 용도의 조건이나 의료기기 또는 의료기기 시스템에서 제공할 수 있는 특정 완화 또는 특정 환
경의 특정 EM 특성을 기준으로 표 4∼표 9의 내성 시험 수준을 (경우에 따라 적당하게 더 높은 값
이나 낮은 값으로) 변경할 수 있다. 정당하다고 인정되면 표 4∼표 9에 규정된 값 대신에 부속서 E
에 규정된 절차를 사용하여 결정된 더 높거나 낮은 내성 시험 수준을 사용할 수 있다.
비고 2 내성 시험 수준은 각 현상에 대하여 개별적으로 계산한다.
비고 3 부속서 E를 사용하면 의도한 용도의 EM 환경에서 EM 현상 및 EM 장해에 대한 평가의 정
확도를 높일 수 있고, 이들을 사용하여 의료기기 또는 의료기기 시스템의 의도한 용도에 더
욱 구체적인 내성 시험 수준을 결정할 수 있다.
의료기기 및 의료기기 시스템의 의도한 용도에 운송 유형(예: 육지, 해양 및 공중 운송 수단)이 포함
되거나 도보로 접근할 수 있는 것[예: 무선 주파수 식별(RFID) 시스템이나 도난 방지 시스템 근처]과
같은 홈헬스케어의 다른 위치가 포함되는 경우, 표 4∼표 9에 규정된 값보다 큰 추가 내성 시험 또
는 내성 시험 수준이 적당하거나 운송의 모드 또는 EM 환경에 적용할 수 있는 표준에 의해 규정된
다면 이러한 추가 시험 및 더 높은 내성 시험 수준을 적용해야 한다.
비고 4 의도한 용도에 항공기가 포함된 의료기기 및 의료기기 시스템에 적용할 수 있는 표준의 예로
EUROCAE ED-14G[39] 또는 RTCA DO-160G[40]가 있다.
의료기기 또는 의료기기 시스템이 응급 의료 서비스 환경에서 사용하게 되어 있다면 홈헬스케어에
대한 표 4∼표 9의 요구사항을 만족해야 한다. 응급 의료 서비스 환경의 위치가 홈헬스케어에 대한
규격이 적당하지 않다고 확인되는 경우에는 부속서 E를 사용하여 적당한 내성 시험 수준을 결정할
수 있다.
시험방법 및 시험 기기는 표 4∼표 9에서 참조하는 기본 EMC 표준과 시험방법에서 규정한다. 여기
에서 기본 EMC 표준의 전체 내용을 반복하지는 않는다. 하지만 시험을 의료기기 및 의료기기 시스
템에 실제로 적용할 때 필요한 수정사항 및 추가 정보는 이 보조표준에서 다룬다.
의료기기 또는 의료기기 시스템의 의도한 용도에 환경이 하나 이상 포함되는 경우에는 모든 적용할
수 있는 환경 중에서 가장 엄격한 내성 시험 수준을 적용해야 한다.
표 4∼표 8에 나와 있는 것처럼 홈헬스케어에 대한 요구사항에 따라 시험을 수행하는 경우에는 표 4
∼표 8에 나와 있는 것과 같은 전문보건 의료환경의 요구사항에 따라 추가 시험을 수행할 필요는 없
다.
내성 시험에 대한 드웰 시간(dwell time)은 시험 시스템의 안정 시간과 의료기기 또는 의료기기 시스
템을 시행하는 데 걸리는 시간(적용이 가능한 경우)을 기준으로 정해야 하며 시험 신호에 적당하게
반응해야 한다.
모든 내성 시험에 대한 전력 주파수는 표 1과 표 4∼표 9에서 다르게 규정한 경우는 제외하고 의료
기기 또는 의료기기 시스템의 공칭 전력 주파수들 중의 어느 하나에서 선택할 수 있다.
내성 시험을 시작하기 전에 제조업자는 EM 장해와 관련된 기본 안전 및 필수 성능에 대한 위험 관
리 또는 두 표준의 적용 가능한 부분을 기준으로 구체적이고 상세한 내성 합격/불합격 기준을 결정
해야 한다. 제조업자는 구체적인 합격/불합격 기준에 대한 적합성을 확인하기 위해 시험 중에 의료기
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
21
기 또는 의료기기 시스템을 모니터링하는 방법도 결정해야 한다. 이러한 합격/불합격 기준 및 모니터
링 명세를 시험 계획에 포함시키고 시험 보고서 및 위험 관리 파일에도 포함시켜야 한다.
내성 합격/불합격 기준에서 수용할 수 없는 위험을 일으키지 않기 때문에 수용할 수 있는 성능 저하
를 규정할 수도 있다.
비고 5 구체적이고 상세한 내성 합격/불합격 기준의 결정에 대한 지침과 예가 부속서 I에 나와 있다.
의료기기 및 의료기기 시스템은 내성 시험을 수행하는 동안과 수행한 후에 내성 합격/불합격 기준을
만족해야 한다. 과도적인 현상이 일어나는 동안에 성능을 평가하는 것이 실용적이지 않을 수도 있는
경우에는 시험 전후에 성능을 평가할 수 있다.
표 10에서는 시험 장해가 적용되는 동안이나 적용된 후에 의료기기 또는 의료기기 시스템에서 관찰
되는 효과를 시험 보고서에 문서화할 것을 요구한다(9절 참조).
시험 이후에는 시험 장해를 적용하는 동안이나 적용한 후에 의료기기 또는 의료기기 시스템에서 관
찰되는 효과를 진행 중인 위험 관리 과정에서 고려해야 한다.
적합성은 합격/불합격 기준을 포함할 시험 보고서와 위험 관리 파일을 검사하고 표 4∼표 9에 나와
있는 시험을 적용하여 확인한다. 의료기기 또는 의료기기 시스템이 이러한 시험을 수행하기 전, 수행
하는 동안, 수행한 후의 규정된 내성 합격/불합격 기준을 만족하고 이 항의 개별 세부항들의 적합성
시험이 만족되었다면 8절에 대한 적합성이 검증된 것이다.
8.2 환자 생리 시뮬레이션
의료기기 또는 의료기기 시스템의 정상 작동을 검증하기 위해 환자에 대한 시뮬레이션을 수행해야
하는 경우에는 내성 시험 중에 수행해야 한다. IEC 61000-4-4 및 IEC 61000-4-6에 따라 시험을 하는
동안에 4.3.2에서 규정한 것과 같은 경우는 예외로 하고 환자 생리 시뮬레이션 중에 (환자나 운영자
를 시뮬레이션하기 위해 필요한 경우는 제외하고) 접지에 대한 도전성 또는 용량성 연결을 추가로
제공해서는 안 된다.
4.3.2에 규정된 종단 처리 방법에 대한 대안으로 8.3에 따라 이러한 종단 방법이 요구되는 내성 시험
을 사용하기 위해 환자 생리 시뮬레이션이 환자 생리 신호와 함께 환자의 전기 용량 결합 효과와
RF 임피던스를 시뮬레이션하기 위한 것이라면 환자 생리 시뮬레이션에서 결합 지점과 접지 기준면
사이에서 4.3.2에서 규정된 것과 같은 의사 손과 RC 소자의 것과 같은 임피던스를 제공해야 한다.
적용이 가능한 경우에 시뮬레이션된 환자 생리 신호의 진폭을 검출 한계의 대략 2배가 되도록 조정
해야 하는 경우는 예외로 하고 시험을 시작하기 전에 시뮬레이션된 환자 생리 신호의 진폭은 제조업
자가 규정한 것처럼 의료기기 또는 의료기기 시스템의 정상적인 작동에 일치하도록 조정해야 한다.
비고 신호는 한계값에 가깝지만 이를 넘도록 설정하여 검출 회로의 노이즈 플로어(noise floor)와 검
출의 통계가 시험 결과에 불리한 영향을 주지 않게 한다. 시뮬레이션된 신호를 검출 한계값의
2배(검출 한계값＋6 dB)로 설정하면 신호가 검출 한계값에 가까워지고 이를 넘지만 한계값과
같지 않게 된다.
적합성은 시험 보고서를 검사하여 확인한다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
22
8.3 환자 결합부의 종단 처리
IEC 61000-4-4와 IEC 61000-4-6에 따라 시험을 하는 경우에는 4.3.2에 규정된 조건을 적용한다. 이러
한 조건은 제조업자가 규정한 대로 다른 시험에도 사용할 수 있다.
8.4 휴대형 의료기기와 휴대형으로 의도한 부품
IEC 61000-4-4와 IEC 61000-4-6에 따라 시험을 수행하는 경우에는 다음과 같은 조건을 적용한다.
휴대형 의료기기와 휴대형으로 의도한 의료기기의 부품은 의도한 용도를 제공하는 동안에 운영자 커
플링의 대략적인 면적과 위치를 시뮬레이션하도록 CISPR 16-1-2의 8.3에 규정된 대로 의사 손을 적
용하고, 크기를 정하고, 배치한 상태에서 시험해야 한다. 의사 손의 금속 포일은 CISPR 16-1-2의 8.3
에서 규정한 것처럼 RC 소자의 단자 M에 연결하고(그림 1 참조), RC 소자의 다른 단자는 접지 기준
면에 연결해야 한다. 이러한 조건은 제조업자가 규정한 대로 다른 시험에도 사용할 수 있다. 휴대형
의료기기에도 환자 결합부가 있다면 환자 결합부에도 의도한 용도에 일치하는 의사 손을 4.3.2에 규
정된 대로 적용해야 한다.
8.5 *부시스템
정상 작동 조건을 시뮬레이션한다는 조건하에 의료기기 시스템의 각 부시스템을 시험하여 이 보조표
준의 요구사항에 대한 적합성을 입증할 수 있다. 위험 관리 과정을 사용하여 부시스템 시험이 허용
되는지 여부를 결정해야 한다. 실제 기기 대신 사용하는 모든 시뮬레이터에서 인터페이스의 전기적
특성이 적절하게 나타나야 하고, 필요한 경우 기계적 특성도 나타나야 하며, 특히 케이블 구성 및 유
형과 함께 RF 신호와 임피던스와 관련된 특성이 나타나야 한다.
적합성은 시험 보고서와 위험 관리 파일을 검사하여 확인한다.
8.6 영구적으로 설치된 대형 의료기기 및 대형 의료기기 시스템
영구적으로 설치된 대형 의료기기 및 대형 의료기기 시스템은 다음과 같은 방법을 하나 이상 사용하
여 형식 시험을 해야 한다.
— 시험 현장에서 시스템으로
— 시험 현장에서 부시스템 기준으로
— 책임조직의 부지에서 시스템으로 제자리에서
영구적으로 설치된 대형 의료기기 및 대형 의료기기 시스템이 구성 방식 때문에 부시스템의 시뮬레
이션 작동을 할 수 없다면 8.9와 8.10에 규정된 IEC 61000-4-3의 시험 요구사항이 면제된다. 이렇게
면제된 경우에는 의도한 용도의 위치 중의 어느 곳에서든 작동할 것으로 예상되는 RF 소스[예: 무선
(이동식/휴대용/무코드) 전화, 워키토키, 무선 주파수 식별(RFID) 시스템, 그 밖의 합법적인 송신기]를
사용하여 하나의 설치 현장이나 개방된 시험 현장에서 형식 시험을 수행하여 이렇게 영구적으로 설
치된 대형 의료기기 및 대형 의료기기 시스템의 이 현상에 대한 내성 시험을 수행해야 한다. 또한
시험은 국제전기통신연합(ITU)에서 ISM용으로 지정한 80 MHz∼6 GHz의 주파수 범위에서 수행해야
한다. 사용된 모든 소스의 전력 및 소스로부터의 거리는 표 9의 내성 시험 수준과 의도한 용도의 위
치에 따라 표 4의 적용 가능한 내성 시험 수준을 제공할 수 있도록 조정해야 하며, 예외로 실제 변
조를 이용할 수도 있다[예: 무선(이동식/휴대용/무코드) 전화, 워키토키 등].
ITU에서 ISM용으로 지정한 주파수는 ITU Regulations([31])의 Volume I과 CISPR 11의 표 1에 나와
있다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
23
비고 실제 변조 대신에 1 kHz AM을 사용하는 것은 특히 ISM 대역에서 유용할 수 있다.
이 면제는 IEC 61000-4-3에서 규정한 시험방법에만 적용된다. 이 단락에서 규정한 것과 같은 것은
제외하고 8.9 및 8.10의 다른 요구사항이 영구적으로 설치된 대형 의료기기 및 대형 의료기기 시스
템에 적용된다. 예외는 적용할 수 있는 기본 EMC 표준에서 제자리 시험을 허용한다면 기본 EMC 표
준의 허용 사항이 우선해야 한다는 것이다.
적합성은 시험 보고서를 검사하여 확인한다.
8.7 *작동 모드
내성 시험 중에 기본 안전 및 필수 성능은 제조업자가 결정한 것처럼 수용할 수 없는 위험을 일으킬
가능성이 가장 높은 모드와 설정(예: 이득)에서 시험해야 한다. 이것은 위험 분석, 경험, 엔지니어링
분석 또는 예비 시험을 이용하여 결정해야 한다. 의료기기 또는 의료기기 시스템이 연속 사용에 대
하여 정격이 정해지지 않은 경우에는 시험 중인 의료기기 또는 의료기기 시스템에 적당한 듀티 사이
클을 선택할 수 있다. 대기 모드를 내성 시험에 포함시키는 것을 고려해야 하며, 특히 환자나 운영자
가 있는 상황에서 장시간 대기 모드에 있는 의료기기 및 의료기기 시스템에 대하여 고려해야 한다.
시험에 선택된 작동 모드는 시험 계획과 시험 보고서에 문서화해야 한다.
적합성은 위험 관리 파일 및 시험 보고서를 검사하여 확인한다.
8.8 *비의료기기
의료기기 시스템의 일부인 비의료기기(예: ITE)는 위험 관리 과정을 수행한 결과로 의료기기 시스템
의 기본 안전 또는 필수 성능에 영향을 줄 수 있다고 결정된 경우에 8절의 내성 시험 수준과 합격/
불합격 기준을 충족해야 한다.
적합성은 시험 보고서와 위험 관리 파일을 검사하여 확인한다.
8.9 *내성 시험 수준
의료기기 및 의료기기 시스템의 기본 안전 및 필수 성능에 대한 내성 시험 수준은 표 4∼표 9에서
규정하고 그림 3에 나와 있는 것처럼 의도한 용도의 위치를 기준으로 전문 보건 의료 시설 환경, 홈
헬스케어 및 특수 환경에 따라 정해야 한다. 적용이 가능한 경우, 제조업자가 결정한 대로 위치가 비
슷한 환경에 그림 3에 나와 있지 않은 의도한 용도의 위치를 지정할 수 있다.
비고 현지 규정을 고려해야 할 수도 있다.
제조업자가 경험, 발표된 데이터 또는 대표 측정을 통하여 표 4∼표 9에 규정된 내성 시험 수준의
근간을 이루는 EM 장해 레벨을 변경할 고유한 특성이 의도한 용도의 환경에 있다는 것을 아는 경우,
제조업자는 이를 위험 관리 과정에서 고려해야 한다. 부속서 E를 사용하여 표 4∼표 9에 규정되지
않은 환경 또는 현상에 대한 내성 시험 수준을 결정할 수도 있고, 정당성이 입증된다면 의도한 용도
의 조건이나 완화 등을 기준으로 지정된 내성 시험 수준을 조정할 수도 있다. 이렇게 결정이나 조정
을 하는 경우, 다음과 같은 정보를 표 G.1에 나와 있는 것처럼 시험 계획에 문서화하고 표 10에 나
와 있는 것처럼 위험 관리 파일과 시험 보고서에 문서화해야 한다.
a) 수행된 조정이나 확인된 특수 환경에 대한 타당한 이유
b) 조정된 합리적으로 예상할 수 있는 최대 EM 장해 레벨
c) 결과로 나타난 최종 내성 시험 수준(가장 가까운 정수로 반올림하고 소수인 경우 단일 유효 숫자
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
24
자릿수로 반올림)
d) 적당한 내성 시험 수준을 결정하는 데 사용된 방법과 데이터 출처에 관한 세부사항
완화를 하여 더 낮은 내성 시험 수준을 정당화하는 경우에는 의료기기 또는 의료기기 시스템이 사용
될 것으로 예상되는 모든 위치에서 예상 내용 연한 동안에 이 완화가 계속 유효할 것이라고 어떻게
합리적으로 예상할 수 있는지를 설명하는 내용을 위험 관리 파일에 포함시켜야 한다.
모든 경우에 사용된 내성 시험 수준을 시험 계획에 문서화하고(부속서 G 참조) 시험 보고서에 문서
화해야 한다(9절 참조).
적합성은 시험 보고서와 위험 관리 파일을 검사하여 확인한다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
25
내과
, 치과
, 클리닉
, 지체부자유자
보호

시설
, 독립

수술

센터
, 독립
출산

센터
, 복합

치료

시설
, 병원
(응급실
, 환자실
, 집중 치료
, 준HF
수술

기기를

제외한

수술실
, 자기
공명

영상을

위한

의료기기

시스
템의

RF
 차폐실 외부
)
식당
, 카페
, 상점
, 시장
, 학교
, 교회
, 도
서관
, 옥외
(거리
, 보도
, 공원
), 거주지
(주거
, 주택
, 요양소
), 차량
(자동차
, 버
스, 열차
, 보트
, 비행기
, 헬리콥터
), 기
차역
, 버스

정류장
, 공항
, 호텔
, 호스
텔, 펜션
, 박물관
, 극장
군사 지역
(잠수함
, 레이더 시설 인근
, 무기
통제

시스템

인근
), 중공업

지역
(발전소
,
제철소

및 제지소
, 주조소
, 자동차

및 기
기 제조
, 제련 및 채광 작업
, 석유 및 가
스 정제소
), 고출력 의료기기
(HF

수술

기
기, 단파

치료기
, 자기

공명

영상용

의료
기기

시스템의

RF

차폐실

내부
)가 있는
의료 치료 지역
홈헬스케어
전문

보건

의료
시설 환경
EM

환경
특수 환경
보건

의료 전문가가 응급 의료 서비스 환경에 있기는 하지만 전자기 환경은 홈헬스케어와 비슷하다
. 따라서 이 보조표준의 목적을 위
하여

홈헬스케어의 방사 및 내성 요구사항을 응급 의료 서비스 환경에서 사용하기 위한 의료기기 및 의료기기 시스템에 적용한다
. 이
러한

위치의 예로 앰뷸런스가 있다
.
그림

3 — 의도한 용도의 환경의 예
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
26
표 4 — *인클로저 포트
현상 기본 EMC 표준 또는
시험방법
내성 시험 수준
전문 보건 의료 시설 환경 홈헬스케어
정전기 방전
(electrostatic discharge)
IEC 61000-4-2 ±8 kV 접촉
±2 kV, ±4 kV, ±8 kV, ±15 kV 공중
방사성 RF 전자기장 a) IEC 61000-4-3 3 V/m f)
80 MHz∼2.7 GHz ) b)
1 kHz에서 80 % AM c)
10 V/m f)
80 MHz∼2.7 GHz b)
1 kHz에서 80 % AM c)
RF 무선 통신 기기에서
발생하는 근접장
IEC 61000-4-3 8.10 참조
정격 전력 주파수 자기
장 d), e)
IEC 61000-4-8 30 A/m g)
50 Hz 또는 60 Hz
a) 환자 생리학적 신호 시뮬레이션(사용할 경우)과 의료기기 또는 의료기기 시스템 사이의 인터페
이스는 의료기기 또는 의료기기 시스템의 한 방향으로 균일장 영역의 수직면으로부터 0.1 m 내
에 있어야 한다.
b) 작동을 위하여 RF 전자기 에너지를 의도적으로 수신하는 의료기기 및 의료기기 시스템은 수신
의 주파수에서 시험해야 한다. 위험 관리 과정에서 확인한 다른 변조 주파수에서 시험을 할 수
도 있다. 이 시험에서는 주위 신호가 통과 대역에 있을 때 의도적인 수신기의 기본 안전 및 필
수 성능을 평가한다. 시험 중에 수신기에서 정상적인 수신이 일어나지 않을 수도 있다는 것을
알아야 한다.
c) 위험 관리 과정에서 확인한 다른 변조 주파수에서 시험을 할 수도 있다.
d) 구성요소 또는 회로가 자기적으로 민감한 의료기기 및 의료기기 시스템에만 적용된다.
e) 시험 중에 어떠한 공칭 입력 전압에서도 의료기기 또는 의료기기 시스템에 전력을 공급할 수는
있지만 주파수는 시험 신호와 같아야 한다(표 1 참조).
f) 변조가 적용되기 전
g) 이 시험 레벨에서는 의료기기 또는 의료기기 시스템과 전력 주파수 자기장의 소스 사이의 거리
가 15 cm 이상이라고 가정한다. 위험 분석에서 의료기기 또는 의료기기 시스템이 전력 주파수
자기장의 소스에 대하여 15 cm보다 가까운 거리에서 사용될 것이라고 나타나면 내성 시험 수준
을 최소 예상 거리에 적당하게 조정해야 한다.
표 5 — *입력 a.c. 전력 포트
현상 기본 EMC 표준 내성 시험 수준
전문 보건 의료 시설 환경 홈헬스케어
전기적 고속 과도/
버스트 a), l), o)
IEC 61000-4-4 ±2 kV
100 kHz 반복 주파수
서지 a), b), j), o)
선간
IEC 61000-4-5 ±0.5 kV, ±1 kV
서지 a), b), j), k), o)
선로 대지 간
IEC 61000-4-5 ±0.5 kV, ±1 kV, ±2 kV
RF장에 의해 유도된
전도성 장해 c), d), o)
IEC 61000-4-6 3 V m)
0.15 MHz∼80 MHz
6 V m) 0.15 MHz와 80 MHz
사이의 ISM 대역에서 n)
1 kHz에서 80 % AM e)
3 V m)
0.15 MHz∼80 MHz
6 V m) 0.15 MHz와 80 MHz
사이의 ISM과 아마추어 무

선 대역에서 n)
1 kHz에서 80 % AM e)
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
27
표 5 — *입력 a.c. 전력 포트(계속)
현상 기본 EMC 표준 내성 시험 수준
전문 보건 의료 시설 환경 홈헬스케어
전압 강하 f), p), r) IEC 61000-4-11 0 % UT, 0.5 사이클 g)
0°, 45°, 90°, 135°, 180°, 225°, 270° 및 315°에서 q)
0 % UT, 1 사이클 및 70 % UT, 25/30 사이클 h)
단상: 0°에서
전압 순단 f), i), o), r) IEC 61000-4-11 0 % UT, 250/300 사이클 h)
a) 시험은 의료기기 또는 의료기기 시스템 정격 전압 범위 내의 어느 하나의 전력 입력 전압에서라
도 수행할 수 있다. 하나의 전력 입력 전압에서 의료기기 또는 의료기기 시스템을 시험하는 경
우에는 추가 전압에서 재시험을 할 필요가 없다.
b) 시험 중에 모든 의료기기 및 의료기기 시스템 케이블을 부착한다.
c) 전류 주입 클램프에 대한 교정은 150 W 시스템에서 수행해야 한다.
d) 주파수 스테핑이 ISM 또는 아마추어 대역 중에서 해당하는 대역을 건너뛰면 ISM 또는 아마추
어 무선 대역에서 추가 시험 주파수를 사용해야 한다. 이것은 규정된 주파수 범위 내에서 각
ISM 및 아마추어 무선 대역에 적용된다.
e) 위험 관리 과정에서 확인한 다른 변조 주파수에서 시험을 할 수도 있다.
f) 의료기기 및 의료기기 시스템이 d.c. 전력 입력을 a.c.-d.c. 컨버터와 함께 사용하게 되어 있는 경
우에는 의료기기 또는 의료기기 시스템의 제조업자의 규격에 맞는 컨버터를 사용하여 의료기기 및
의료기기 시스템을 시험해야 한다. 내성 시험 수준은 컨버터의 a.c. 전력 입력에 적용된다.
g) 단상 a.c. 메인즈에 연결된 의료기기 및 의료기기 시스템에만 적용할 수 있다.
h) 예: 10/12는 50 Hz에서 10피리어드(period) 또는 60 Hz에서 12피리어드를 의미한다.
i) 의료기기 및 의료기기 시스템의 정격 입력 전류가 16 A/phase보다 크면 동시에 모든 상에서 어느
각도로든 250/300 사이클에 한 번 의료기기 및 의료기기 시스템을 중단시켜야 한다. 의료기기 및
의료기기 시스템에 배터리 백업이 있으면 시험 후에 라인 전력 작동을 재개해야 한다. 의료기기 및
의료기기 시스템의 정격 입력 전류가 16 A를 초과하지 않으면 모든 상을 동시에 중단시켜야 한다.
j) 의료기기 및 의료기기 시스템이 1차 전력 회로에 서지 보호 장치가 없으면 ±2 kV 지락 전압과
±1kV 선간 전압에서만 시험할 수 있다.
k) II등급 의료기기 및 의료기기 시스템에는 적용할 수 없다.
l) 직접 결합을 사용해야 한다.
m) r.m.s.(변조가 적용되기 전)
n) 0.15 MHz에서 80 MHz 사이의 산업, 과학 및 의학(ISM: industrial, scientific, medical) 대역은
6.765 MHz∼6.795 MHz, 13.553 MHz∼13.567 MHz, 26.957 MHz∼27.283 MHz, 40.66 MHz∼
40.70 MHz이다. 0.15 MHz와 80 MHz 사이의 아마추어 무선 대역은 1.8 MHz∼2.0 MHz, 3.5 MHz∼
4.0 MHz, 5.3 MHz∼5.4 MHz, 7 MHz∼7.3 MHz, 10.1 MHz∼10.15 MHz, 14 MHz∼14.2 MHz,
18.07 MHz∼18.17 MHz, 21.0 MHz∼21.4 MHz, 24.89 MHz∼24.99 MHz, 28.0 MHz∼29.7 MHz 및
50.0 MHz∼54.0 MHz이다.
o) 의료기기 및 의료기기 시스템의 정격 입력 전류가 16 A/phase보다 작거나 같은 경우와
16 A/phase보다 큰 경우에 적용할 수 있다.
p) 의료기기 및 의료기기 시스템의 정격 입력 전류가 16 A/phase보다 작거나 같은 경우에 적용할
수 있다.
q) 일부 위상각에서 의료기기에 이 시험을 적용할 때 변압기 메인즈 전력 입력이 있을 경우 과전류
보호 장치가 개방될 수도 있다. 전압 강하 이후에 변압기 코어에 자속 포화가 발생하면 이런 현
상이 생길 수 있다. 이런 현상이 발생할 경우, 의료기기 또는 의료기기 시스템은 시험을 수행하
는 동안과 시험을 수행한 후에 기본 안전을 제공해야 한다.
r) 의료기기 및 의료기기 시스템이 전압 설정이 여러 개 있거나 자동 범위 조정 전압 기능이 있으
면 최소 및 최대 정격 입력 전압에서 시험을 해야 한다. 의료기기 및 의료기기 시스템의 정격
입력 전압 범위가 가장 높은 정격 입력 전압의 25 %보다 작은 경우에는 범위 내의 하나의 정격
입력 전압에서 시험을 수행해야 한다. 계산 예는 표 1의 비고 c)를 참조한다.
표 6 — 입력 d.c. 전력 포트
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
28
현상 기본 EMC 표준 내성 시험 수준
전문 보건 의료 시설 환경 홈헬스케어
전기적 고속 과도/
버스트 a), g)
IEC 61000-4-4 ±2 kV
100 kHz 반복 주파수
서지a), b), g)
선간
IEC 61000-4-5 ±0.5 kV, ±1 kV
서지 a), b), g)
선로 대지 간
IEC 61000-4-5 ±0.5 kV, ±1 kV, ±2 kV
RF장에 의해 유도된
전도성 장해 a) ,c), d), i)
IEC 61000-4-6 3 V h)
0.15 MHz∼80 MHz
6 V h) 0.15 MHz와 80 MHz
사이의 ISM 대역에서 j)
1 kHz에서 80 % AM e)
3 V h)
0.15 MHz∼80 MHz
6 V h) 0.15 MHz와 80 MHz
사이의 ISM과 아마추어 무
선 대역에서 j)
1 kHz에서 80 % AM e)
공급선을 따라 발생
하는 전기적 과도
전도 f)
ISO 7637-2 해당 사항 없음 ISO 7637-2에 규정된 대로
a) 이 시험은 3 m보다 긴 케이블에 영구적으로 연결할 모든 d.c. 전력 포트에 적용할 수 있다.
b) 시험 중에 모든 의료기기 및 의료기기 시스템 케이블을 부착해야 한다.
c) 내부 전원 의료기기는, 배터리 충전 중에 사용할 수 없고, 규정된 모든 케이블의 최대 길이를
포함하여 0.4 m 최대 치수보다 작고, 접지, 통신 시스템, 그 밖의 모든 기기 또는 환자에 대한
연결이 없는 경우에는 이 시험에서 면제된다.
d) 의료기기 또는 의료기기 시스템을 공칭 입력 전압 중의 어느 하나를 선택하여 전원을 공급한 상
태에서 시험을 수행할 수 있다.
e) 위험 관리 과정에서 확인한 다른 변조 주파수에서 시험을 할 수도 있다.
f) 12 V 전기 시스템이 장착된 승용차 및 경상용차(앰뷸런스 포함) 또는 24 V 전기 시스템이 장착
된 상용차(앰뷸런스 포함)에 설치할 의료기기 및 의료기기 시스템 대상
g) 직접 결합을 사용해야 한다.
h) r.m.s.(변조가 적용되기 전)
i) 주파수 스테핑이 ISM 또는 아마추어 무선 대역 중에서 해당하는 대역을 건너뛰면 ISM 또는 아
마추어 무선 대역에서 추가 시험 주파수를 사용해야 한다. 이것은 규정된 주파수 범위 내에서
각 ISM 및 아마추어 무선 대역에 적용된다.
j) 0.15 MHz에서 80 MHz 사이의 산업, 과학 및 의학(ISM: industrial, scientific, medical) 대역은
6.765 MHz∼6.795 MHz, 13.553 MHz∼13.567 MHz, 26.957 MHz∼27.283 MHz, 40.66 MHz∼
40.70 MHz이다. 0.15 MHz와 80 MHz 사이의 아마추어 무선 대역은 1.8 MHz∼2.0 MHz, 3.5 MHz∼
4.0 MHz, 5.3 MHz∼5.4 MHz, 7 MHz∼7.3 MHz, 10.1 MHz∼10.15 MHz, 14 MHz∼14.2 MHz,
18.07 MHz∼18.17 MHz, 21.0 MHz∼21.4 MHz, 24.89 MHz∼24.99 MHz, 28.0 MHz∼29.7 MHz 및
50.0 MHz∼54.0 MHz이다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
29
표 7 — *환자 결합 포트
현상 기본 EMC 표준 내성 시험 수준
전문 보건 의료 시설 환경 홈헬스케어
정전기 방전 c) IEC 61000-4-2 ±8 kV 접촉
±2 kV, ±4 kV, ±8 kV, ±15 kV 공중
RF장에 의해 유도된
전도성 장해 a)
IEC 61000-4-6 3 V b)
0.15 MHz∼80 MHz
6 V b) 0.15 MHz와 80 MHz
사이의 ISM 대역에서
1 kHz에서 80 % AM
3 V b)
0.15 MHz∼80 MHz
6 V b) 0.15 MHz와 80 MHz
사이의 ISM과 아마추어 무
선 대역에서
1 kHz에서 80 % AM
a) 다음과 같은 사항이 적용된다.
— 모든 환자 결합 케이블을 개별적으로나 묶어서 시험해야 한다.
— 전류 클램프가 적당하다면 전류 클램프를 사용하여 환자 결합 케이블을 시험해야 한다. 전류
클램프가 적당하지 않은 경우에는 EM 클램프를 사용해야 한다.
— 어떤 경우에도 환자 결합 지점과 주입 지점 사이에 의도적인 분리 장치를 사용해서는 안 된다.
— 위험 관리 과정에서 확인한 다른 변조 주파수에서 시험을 할 수도 있다.
— 튜브가 의도적으로 도전성 액체로 채워지고 환자에게 연결하기 위한 것이라면 환자 결합 케
이블로 간주해야 한다.
— 주파수 스테핑이 ISM 또는 아마추어 무선 대역 중에서 해당하는 대역을 건너뛰면 ISM 또는
아마추어 무선 대역에서 추가 시험 주파수를 사용해야 한다. 이것은 규정된 주파수 범위 내
에서 각 ISM 및 아마추어 무선 대역에 적용된다.
— 0.15 MHz에서 80 MHz 사이의 산업, 과학 및 의학(ISM: industrial, scientific, medical) 대역은
6.765 MHz∼6.795 MHz, 13.553 MHz∼13.567 MHz, 26.957 MHz∼27.283 MHz, 40.66 MHz∼
40.70 MHz이다. 0.15 MHz와 80 MHz 사이의 아마추어 무선 대역은 1.8 MHz∼2.0 MHz,
3.5 MHz∼4.0 MHz, 5.3 MHz∼5.4 MHz, 7 MHz∼7.3 MHz, 10.1 MHz∼10.15 MHz, 14 MHz∼
14.2 MHz, 18.07 MHz∼18.17 MHz, 21.0 MHz∼21.4 MHz, 24.89 MHz∼24.99 MHz, 28.0 MHz∼
29.7 MHz 및 50.0 MHz∼54.0 MHz이다.
b) r.m.s.(변조가 적용되기 전)
c) 방전은 의사 손에 대한 연결이 없고 환자 시뮬레이션에 대한 연결이 없이 적용해야 한다. 환자
시뮬레이션은 기본 안전 및 필수 성능을 검증하기 위해 필요에 따라 시험 후에 연결할 수 있다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
30
표 8 — 신호 입력/출력 부품 포트
현상 기본 EMC 표준 내성 시험 수준
전문 보건 의료 시설 환경 홈헬스케어
정전기 방전 e) IEC 61000-4-2 ±8 kV 접촉
±2 kV, ±4 kV, ±8 kV, ±15 kV 공중
전기적 고속 과도/
버스트 b), f)
IEC 61000-4-4 ±1 kV
100 kHz 반복 주파수
서지 선로 대지 간 a) IEC 61000-4-5 ±2 kV
RF장에 의해 유도된
전도성 장해 b), d), g)
IEC 61000-4-6 3 V h)
0.15 MHz∼80 MHz
6 V h) 0.15 MHz와 80 MHz
사이의 ISM 대역에서 i)
1 kHz에서 80 % AM c)
3 V h)
0.15 MHz∼80 MHz
6 V h) 0.15 MHz와 80 MHz
사이의 ISM과 아마추어 무
선 대역에서 i)
1 kHz에서 80 % AM c)
a) 이 시험은 옥외 케이블에 직접 연결하기 위한 출력 라인에만 적용된다.
b) 최대 케이블 길이가 3 m보다 작은 SIP/SOPS는 제외한다.
c) 위험 관리 과정에서 확인한 다른 변조 주파수에서 시험을 할 수도 있다.
d) 전류 주입 클램프에 대한 교정은 150 W 시스템에서 수행해야 한다.
e) 커넥터는 IEC 61000-4-2의 표 4와 8.3.2에 따라 시험해야 한다. 절연 커넥터 셸의 경우에는
ESD 발생기의 둥근 팁 핑거를 사용하여 커넥터 셸 및 핀에 대한 공기 방사 시험을 수행한다.
예외 사항은 시험을 하는 유일한 커넥터 핀은 공통표준의 그림 6에 나와 있는 표준 테스트 핑거
를 구부리거나 똑바로 적용하여 의도한 용도의 조건에서 접촉하거나 만질 수 있는 커넥터 핀이
라는 것이다.
f) 용량성 결합을 사용해야 한다.
g) 주파수 스테핑이 ISM 또는 아마추어 무선 대역 중에서 해당하는 대역을 건너뛰면 ISM 또는 아
마추어 무선 대역에서 추가 시험 주파수를 사용해야 한다. 이것은 규정된 주파수 범위 내에서
각 ISM 및 아마추어 무선 대역에 적용된다.
h) r.m.s.(변조가 적용되기 전)
i) 150 kHz에서 80 MHz 사이의 산업, 과학 및 의학(ISM: industrial, scientific, medical) 대역은
6.765 MHz∼6.795 MHz, 13.553 MHz∼13.567 MHz, 26.957 MHz∼27.283 MHz, 40.66 MHz∼
40.70 MHz이다. 0.15 MHz와 80 MHz 사이의 아마추어 무선 대역은 1.8 MHz∼2.0 MHz, 3.5 MHz∼
4.0 MHz, 5.3 MHz∼5.4 MHz, 7 MHz∼7.3 MHz, 10.1 MHz∼10.15 MHz, 14 MHz∼14.2 MHz,
18.07 MHz∼18.17 MHz, 21.0 MHz∼21.4 MHz, 24.89 MHz∼24.99 MHz, 28.0 MHz∼29.7 MHz 및
50.0 MHz∼54.0 MHz이다.
8.10 *RF 무선 통신 기기의 인접 필드에 대한 내성
의료기기 및 의료기기 시스템의 인클로저 포트는 IEC 61000-4-3에서 명시된 시험 방법을 사용하는
표 9에 기술된 대로 시험되어야 한다.
표 9에 나타낸 주파수와 서비스는 이 보조표준 출판물에서 사용하는 RF 통신 기기에 기반한 대표적
인 예시이다. 시험 사양은 모든 국가에서 사용되는 모든 주파수와 서비스를 포함하지는 않는다. 위험
관리 프로세스는 현 시점의 통신 서비스를 고려해야 한다. 시험은 표 9에 나타나지 않는 추가적인
식별 주파수에 대해서도 수행되어야 한다.
라디오 기기를 포함하는 의료기기가 그 통과 대역 내에서 시험될 때 통신은 가능하지 않을 수 있으
나, 의료기기 및 의료기기 시스템은 여전히 기본 안전 및 필수 성능을 제공할 수 있어야 한다.
표 9 — RF 무선 통신 기기에 대한 인클로저 포트 내성의 시험 규격
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
31
시험 주파수
MHz
대역a
MHz 서비스a 변조b 최대 전력
W
거리
m
내성 시험
수준
V/m
385 380 – 390 TETRA 400 펄스 변조 b)
18 Hz 1.8 0.3 27
450 430 – 470 GMRS 460,
FRS 460
FM c)
±5 kHz 편차
1 kHz 사인
2 0.3 28
710
704 – 787 LTE 대역 13, 17 펄스 변조 b)
217 Hz 0.2 0.3 9 745
780
810
800 – 960
GSM 800/900,
TETRA 800, iDEN
820, CDMA 850,
LTE 대역 5
펄스 변조 b)
18 Hz 2 0.3 28 870
930
1 720
1 700 – 1 990
GSM 1800, CDMA
1900, GSM 1900,
DECT, LTE 대역
1, 3, 4, 25, UMTS
펄스 변조 b)
217 Hz 2 0.3 28 1 845
1 970
2 450 2 400 – 2 570
블루투스, WLAN,
802.11 b/g/n,
RFID 2450,
LTE 대역 7
펄스 변조 b)
217 Hz 2 0.3 28
5 240
5 100 – 5 800 WLAN 802.11 a/n 펄스 변조 b)
217 Hz 0.2 0.3 9 5 500
5 785
비고 내성 시험 수준을 달성하는 데 필요하면 전송 안테나와 의료기기 또는 의료기기 시스템 사이
의 거리를 1 m로 줄일 수 있다. 이 1 m의 시험 거리는 IEC 61000-4-3에서 허용하는 값이다.
a) 일부 서비스에서는 업링크 주파수만 포함된다.
b) 캐리어는 50 % 듀티 사이클 구형파 신호를 사용하여 변조해야 한다.
c) 18 Hz에서의 50 % 펄스 변조는 실제 변조를 대신하지는 않지만 최악의 경우가 될 것이기 때문
에 FM 변조에 대한 대안으로 사용할 수 있다.
제조업자는 위험 관리를 기준으로 최소 분리 거리를 줄이고 줄어든 최소 분리 거리에 적당한 더 높
은 내성 시험 수준을 사용하는 것을 고려해야 한다. 더 높은 내성 시험 수준에 대한 최소 분리 거리
는 다음과 같은 공식을 사용하여 계산해야 한다.
P
d
E 6
=
여기에서 P는 최대 전력(W), d는 최소 분리 거리(m), 그리고 E는 내성 시험 수준(V/m)이다.
의료기기 또는 의료기기 시스템이 이 시험에 대한 더 높은 내성 시험 수준에 적합하다면 5.2.1.1 f)의
30 cm 최소 분리 거리 대신에 이 더 높은 내성 시험 수준에서 계산한 최소 분리 거리를 사용할 수
있다.
9 *시험 보고서
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
32
시험 보고서에는 표 10에 나와 있는 항목이 포함되어야 한다. 필요에 따라 시험 보고서에 정보를 추
가할 수 있다.
표 10 — *최소 시험 보고서 내용
번호 항목 추가 세부사항
1 시험 시설의 이름과 위치
2 시험 보고서를 인가하는 사람의 이름 및 직무 또는 이와 동
등한 식별 정보
3 의료기기 또는 의료기기 시스템에 관한 설명 장치 이름, 모델 번호 및 제조
업자를 포함한다.
4 각 시험 중에 기본 안전 및 필수 성능을 모니터링한 방법에
관한 설명을 포함하여 기본 안전 및 필수 성능에 관한 설명
5 의료기기 또는 의료기기 시스템 소프트웨어/펌웨어 버전
6 의료기기 또는 의료기기 시스템의 원형 또는 생산 버전 또한 시험한 모델과 생산 모델
과의 관계를 설명할 수도 있다.
7 시험한 유닛 및 샘플 크기 선택의 근거 일련 번호를 포함한다.
8 의도한 용도 및 의도한 환경
9 적용할 수 있는 표준 및 시험방법 표준(날짜 포함)과 방사 한계
또는 내성 시험 수준의 목록
10 기본 EMC 표준 또는 이 보조표준으로부터 벗어난 사항
11 적용성/수행되지 않은 시험
측정 또는 시험을 수행하지
않겠다는 결정 및 정당화를
문서화해야 한다.
12
부속서 E에서 규정한 절차나 이와 동등한 절차를 사용하는
경우에는 다음과 같다.
— 수행된 조정이나 확인된 특수 환경에 대한 타당한 이유
— 조정된 합리적으로 예상할 수 있는 최대 EM 장해 레벨
— 결과로 나타난 최종 내성 시험 수준(가장 가까운 정수로
반올림하고 소수인 경우 단일 유효 숫자 자릿수로 반올림)
— 적당한 내성 시험 수준을 결정하는 데 사용된 방법과 데
이터 출처에 관한 세부사항
13 각 내성 시험에 대한 내성 시험 수준과 방사 적합성 등급
및 그룹
14 내성 합격/불합격 기준
위험 분석에 따른 기본 안전
및 필수 성능에 대한 구체적
인 내성 기준
15 관련된 기본 EMC 표준에서 요구한 것과 같은 환경 조건
16 적합성 요약 설명 각 시험에 대한 의료기기 또
는 의료기기 시스템의 적합성
17 수행된 각 시험에 대한 적합성 결정을 지지하는 시험 데이터 측정 단위를 포함한다.
18 블록 다이어그램을 포함하는 시험 중의 의료기기 또는 의료
기기 시스템 구성
의료기기 또는 의료기기 시스템
의 블록 다이어그램과 사용된
모든 주변 장치와 보조 기기
19 의료기기 또는 의료기기 시스템 설정 및 작동 모드 시험별로 나열한다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
33
표 10 — *최소 시험 보고서 내용(계속)
번호 항목 추가 세부사항
20 의료기기 또는 의료기기 시스템 전력 입력 전압 및 주파수
각 시험에 대한 의료기기 또는
의료기기 시스템 전력 입력 전
압 및 주파수를 기록한다.
21 등전위화 도선의 연결을 위한 단자에 대한 모든 연결(사용
한 경우)
시험 중에 사용된 등전위화
도선의 연결을 위한 단자에
대한 연결에 관한 정보를 포
함한다(있을 경우).
22
영구적으로 설치된 대형 의료기기 또는 의료기기 시스템의
시험: 사용된 RF 시험 소스 및 시험 거리의 주파수, 전력
및 변조
23 SIP/SOPS의 사용(해당하는 대로)
24 사용된 모든 환자 결합 케이블 종단에 관한 설명
25 상호 연결 케이블의 설명 및 위치. 여분 케이블의 레이아웃
을 기록해야 한다.
길이, 차폐, 페라이트 및 그
밖의 구성 세부사항을 설명해
야 한다. 사진도 유용하다.
26 시뮬레이터, 부속품 및 보조 기기
환자 생리 및 부시스템 시뮬
레이션을 포함하여 사용된 시
뮬레이터, 부속품 및 보조 기
기를 설명한다.
27 시험 수행에 필요한 모든 특수 의료기기 또는 의료기기 시
스템 하드웨어 또는 소프트웨어의 문서화
28 사용된 시험 기기(교정 또는 유지보수 일자 포함)
29 해당하는 대로 주파수, 위상각 등과 같은 사용된 시험 매개
변수
30 드웰 시간이 요구되는 각 내성 시험에 대한 드웰 시간
31 ESD 시험 지점
충전 방법이 식별되는 정확한
ESD 시험 지점을 표시하는
사진 또는 그림
32 측정된 전도성 및 방사성 방사
각 시험에 대한 상위 6개 이
상의 방사에 관한 표 형식 데
이터를 포함시켜야 한다.
33 주변의 영향을 줄이는 데 사용된 방법
34 측정된 고조파 및 플리커 방사
35 의료기기 또는 의료기기 시스템 변경 사항
방사 또는 내성 시험을 통과하
는 데 필요한 의료기기 또는
의료기기 시스템 변경 사항을
설명한다. 이들이 모두 생산
유닛에 통합될 것이라는 설명
36
시험 장해를 적용하는 동안이나 적용한 후에 관찰된 의료기
기 또는 의료기기 시스템에 대한 효과와 이러한 효과가 지
속된 기간
37 사용된 모든 주변 장치 및 보조 기기와 의료기기 또는 의료
기기 시스템을 포함하는 각 시험 설정의 사진
비고 이 표에는 KS Q ISO/IEC 17025[25]의 5.10에 대한 추가 세부사항이 나와 있다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
34
부속서 A
(참고)
일반 지침 및 근거
A.1 안전 및 성능
이 보조표준의 적용범위에는 안전에 대한 EMC라고도 하는 전자파 장해에 관한 안전(기본 안전 및
필수 성능)이 포함된다.
“전자파 적합성(electromagnetic compatibility)”이라는 어휘는 IEC/TS 61000-1-2:2001[7]의 다음과 같은
텍스트를 기준으로 이 보조표준의 제목에서 삭제되었다.
기기의 거동에 대한 전자기 현상의 영향에 관한 시험[sic]을 EMC 표준(또는 절)에 포함시킬 것인지
안전 표준(또는 절)에 포함시킬 것인지는 다음과 같이 승인 기준에 따라 달라진다.
— 시험을 수행하는 동안이나 수행한 후에 기기가 계속 의도한 대로 작동해야 하는 경우에는 시험을
제품(제품군)의 EMC 내성 표준(또는 절)에 포함시켜야 한다.
— 시험을 수행하는 동안이나 수행한 후에 불안전한 상황이 발생하지 않아야 하는 경우(성능이 일시
적으로나 영구적으로 저하될 수는 있지만 불안전한 상황을 일으키지는 않는다.)에는 시험을 안전
표준(또는 절)에 포함시켜야 한다. 제품에 안전 기능이 있는 경우에는 해당 환경에 대한 일반적인
표준에 나와 있는 것보다 높게 내성 레벨을 선택할 수 있는 것이 분명하다.
비고 위의 텍스트는 “기능 안전에 대한 EMC(EMC for functional safety)”를 우선하여 2008년 판의
IEC/TS 61000-1-2[8]에서 제거되었다.
이 보조표준은 안전 표준이기 때문에 요구사항을 참조하기 위한 한정 없이 “EMC”라는 용어를 사용
해서는 안 된다는 것이 분명하다.
A.2 대개 관찰할 수 없는 기능의 시험
(높은 우선순위 및 중간 우선순위 경보 조건과 같이) 필수 성능과 관련된 기능을 내성 시험 중에 일
반적으로 관찰하거나 검증할 수 없는 경우에는 (내부 매개변수의 표시 등과 같이) 적합성을 결정하기
위한 방법을 제공해야 한다. 특별한 소프트웨어 또는 하드웨어를 사용해야 할 수도 있다.
A.3 특정 절 및 세부항에 대한 근거
항 1.1 — 적용범위
(기존의 근거리 통신망, 전기통신망, 전력망 등과 같은) 전기/전자 인프라는 의료기기 시스템의 일부
로 이 보조표준에 따라 시험할 필요는 없다. 하지만 이러한 전기/전자 인프라의 효과는 ISO 14971에
따라 위험 관리의 일환으로 고려해야 하며, 의료기기 시스템의 일환으로 사용하기 위한 전기/전자 인
프라는 시험 중에 시뮬레이션을 하거나 고장이 발생한 것으로 가정해야 한다. 기기가 의료기기 시스
템의 제조업자가 제공하고 기존 전기/전자 인프라를 이용하여 의료기기 시스템에 연결하기 위한 것
이라면 이 보조표준의 요구사항을 만족해야 한다. 의료기기 시스템의 제조업자가 의료기기 시스템의
일부로 근거리 통신망 또는 전기통신망을 제공하는 경우에는, 해당 근거리 통신망 또는 전기통신망
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
35
을 의료기기 시스템의 일부로 이 보조표준에서 규정한 대로 시험해야 한다.
정의 3.1 — 실효 방사 전력
이 정의는 대체 방법이 사용된다는 것을 함축한다. 따라서 ERP를 찾기 위해서는 지정된 거리와 방
향에서 전력속 밀도를 측정한다. 그 다음에는 시험 대상 기기 대신 무손실 반파장 쌍극자를 사용하
고 지정된 거리와 방향에서 같은 전력속 밀도가 생성되도록 입력 전력을 조정한다. 그 다음에는 이
입력 전력이 ERP가 된다.
예를 들어 기준 안테나가 반파장 쌍극자 대신에 등방성인 경우라면 이 용어에 한정이 생겨서 “실효
등방 방사 전력(EIRP: effective isotropically radiated power)”이 된다.
정의 3.8 — (장해에 대한) 내성
내성은 저하가 발생하지 않는 경우이다. 시험에서 저하가 없다는 것을 확인하지만 합격/불합격 기준
과 위험 관리 과정에 따라 일부 규정된 양의 저하를 대개 “합격”(수용 가능)으로 간주한다.
정의 3.18 — 공공 메인즈 네트워크
CISPR 11에서 공공 메인즈 네트워크는 “가정용으로 사용되는 건물에 공급하는 저전압 전력 공급망”
과 “가정 전기 전력 공급”이라고 한다. KS C IEC 61000-3-2 및 IEC 61000-3-3에서는 “공공 공급 시스
템”, “공공 저전압 시스템” 및 “공공 저전압 배전 시스템”이라고 한다.
의료기기 및 의료기기 시스템을 변압기나 변전소로 메인즈 연결이 공공 저전압 전력 공급망에서 분
리되는 병원과 같은 장소에서 사용할 때는 공공 메인즈 네트워크에 연결하지 않는다.
항 4.2 — 의료기기 시스템에서 사용되는 비의료기기
이 항의 목적은 의료기기 시스템에서 사용하는 비의료기기의 추가 (중복) 시험을 의료기기 시스템의
기본 안전 또는 필수 성능에 영향을 줄 수 있는 비의료기기로 제한하는 것이다.
제조업자는 의료기기 시스템에 대한 분석을 수행하여 비의료기기에 간섭이 발생했을 때 의료기기 시
스템의 기본 안전 또는 필수 성능이 손실될 수 있는지를 결정해야 한다. 이 분석은 위험 관리 과정
의 일부이다.
분석에서 비의료기기에 간섭이 발생할 때 의료기기 시스템의 기본 안전 또는 필수 성능이 손실될 수
있는 것으로 나타나면 의료기기 시스템의 일환으로 비의료기기를 시험해야 한다. 예전에 비의료기기
를 동등한 시험 절차와 같거나 더 높은 내성 시험 수준을 사용하여 해당하는 IEC 또는 ISO EMC 표
준에 따라 시험하였다고 해도 제조업자는 승인(합격/불합격) 기준이 기본 안전 및 필수 성능에 영향
이 발생하지 않을 것이라는 것을 보여줄 기준과 동등했는지 여부를 평가해야 한다.
비의료기기가 자신에게 해당하는 EMC 표준만 만족하면 되는 경우에는 적합성 선언과 같은 적당한
문서를 원래 기기의 제조업자에게서 구하여 설계 문서에 포함시킬 수 있다.
항 4.3.3 — 전력 입력 전압 및 주파수
KS C IEC 61000-3-2 및 IEC 61000-3-3 시험에 대한 규격은 기본 EMC 표준에서 직접 방사한다.
KS C IEC 61000-3-2:2010의 6절에는 “이 절에 규정된 요구사항 및 한계는 50 Hz 또는 60 Hz에서 작
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
36
동하는 220/380 V, 230/400 V 및 240/415 V 시스템에 연결할 기기의 전력 입력 단자에 적용할 수 있
다. 다른 경우에 대한 요구사항 및 한계는 아직 고려하지 않고 있다.”고 나와 있다.
IEC 61000-3-3의 적용범위에는 “IEC 61000의 이 부는 입력 전류가 16 A/phase보다 작거나 같고
50 Hz에서 상전압이 220 V∼250 V 사이인 공공 저전압 배전 시스템에 연결하게 되어 있으며 조건부
연결이 적용되지 않는 전기 및 전자기기에 적용할 수 있다.”고 나와 있다. 또한 6.3에는 “시험 공급
전압(개로 전압)은 기기의 정격 전압이 되어야 한다. 기기에 대한 전압 범위가 규정되어 있다면 시험
전압은 230 V 단상 또는 400 V 3상이 되어야 한다.”고 나와 있다.
7.2.1 및 7.2.2에 대한 근거로 참조한다.
항 5.2.1.1 — 일반사항
EM 장해와 관련된 의료기기 및 의료기기 시스템의 안전한 사용을 개선하는 데 도움을 주기 위해 이
보조표준의 이 판에 사용 설명서에 대한 요구사항이 추가되었다.
비고 정의된 용어는 IEC 60601 표준의 정의된 용어에 친숙하지 않을 수도 있는 운영자 또는 책임조
직을 위한 것이 아니기 때문에 기술 설명이나 사용 설명에 나타나야 하는 경고문에 대한 샘플
텍스트에서는 작은 대문자로 인쇄하지 않는다.
항 5.2.1.1 a), 의도한 용도의 환경
일부 방사 및 내성 요구사항은 의도한 용도의 EM 환경에 따라 달라지기 때문에 사용자가 의료기기
및 의료기기 시스템을 적당하게 선택하고 의료기기 및 의료기기 시스템이 적당한 EM 환경에서 사용
되는지를 확인할 수 있도록 이 정보에 접근하는 것이 중요하다.
항 5.2.1.1 b), 필수 성능
이 정보가 필요한 이유는 제조업자에 따라 같은 유형의 의료기기 또는 의료기기 시스템에 대하여 다
른 필수 성능을 확인하기 때문에 모든 가능한 조건에서 내성을 보장할 수가 없기 때문이다. 예를 들
면 필요한 것보다 높았을 수도 있는 내성 시험 수준에서 이 보조표준에서 규정한 시험을 수행하는
동안에 제조업자가 성능 저하를 관찰했을 수도 있다. 운영자가 IEC 60601 표준의 정의된 용어에 관
해 알 것이라고 기대할 수 없기 때문에 이 요구사항에서는 기본 안전을 언급하지 않고 5.2.2.1 c)에서
하는 것처럼 이 설명에서 정의된 용어인 “필수 성능”을 사용할 필요가 없다는 것을 이 보조표준의 사
용자에게 상기시킨다.
항 5.2.1.1 c), 인접 사용 및 적재 사용에 관한 경고
사용 설명서를 필요로 하는 경고 위치이기 때문에 인접 및 적재 사용에 관한 경고가 사용 설명서로
이동하였다. 이 보조표준에서 아직 근접 자기장 또는 전기장에 대한 내성 시험을 규정하지 않았기
때문에 이 경고가 필요하다.
항 5.2.1.1 d), 케이블 목록 등
이 목록 또는 규격은 아래에서 논의하는 부속품 경고와 함께 사용하기 위한 것이며 부속품, 변환기
및 케이블은 의료기기 및 의료기기 시스템의 방사 및 내성에 영향을 줄 수 있기 때문에 중요하다.
항 5.2.1.1 e), 부속품 경고
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
37
이 경고는 부속품, 변환기 및 케이블이 의료기기 또는 의료기기 시스템의 방사 또는 내성에 영향을
줄 수 있는 경우에 의료기기 또는 의료기기 시스템이 계속해서 이 보조표준의 방사 및 내성 요구사
항을 만족시키도록 부속품, 변환기 및 케이블을 선택하게 하기 위한 것이다.
항 5.2.1.1 f), 휴대용 RF 통신 기기 경고
이 경고는 잠재적인 성능 저하와 기본 안전 및 필수 성능의 손상을 피하기 위해 휴대용 RF 통신 기
기와 의료기기 및 의료기기 시스템 사이에서 유지해야 하는 최소 분리 거리를 환자와 운영자가 인식
하게 하기 위한 것이다.
항 5.2.2.1 a), 각 방사 및 내성 표준에 대한 적합성
이 요구사항은 부속 문서에 EMC 지침과 적합성 레벨 표를 포함시키기 위해 제3판에 규정된 요구사
항을 일부 대체한다. 제조업자가 이러한 형식으로 정보를 제공하기로 선택할 수 있지만, 이 보조표준
에서는 이 정보에 대한 형식을 지시하지 않는다. 부속서 E의 절차를 사용하면 내성 시험 수준이 예
상되는 레벨, 즉 표 4∼표 9에 규정된 레벨과 다를 수 있기 때문에 이 라벨링 요구사항은 특히 중요
하다. 또한 책임조직이 이 보조표준에 친숙하지 못하여 표 4∼표 9에 규정된 내성 시험 수준을 모를
수도 있다.
항 5.2.2.1 c)
책임조직에게 EM 장해와 관련된 유지보수 지침을 제공하는 것은 예상 내용 연한 전체에 걸쳐 EM
장해와 관련하여 의료기기 또는 의료기기 시스템의 안전을 제조업자가 보증할 수 있는 실용적인 좋
은 방법이다.
예를 들어, 예상 내용 연한 전체에서 기기의 방사 및 내성에 영향을 주는 것으로 알려진 조치에 대
한 다음과 같은 권고사항을 기술적 설명에 포함시킬 수 있다.
• 유지보수 또는 서비스 간격에 대한 권장사항
• 차폐와 접지의 효과를 유지하기 위한 서비스 절차
• 사용 위치가 AM, FM 또는 TV 방송 안테나 근처(예: 1.5 km 미만)에 있을 경우에 취해야 할 예방
조치
비고 AAMI TIR 18[28]에는 EM 환경의 평가, EMI 문제의 조사 및 보고, 그리고 새로운 보건 의료 시
설의 부지 선정, 설계 및 건설을 포함하여 EM 환경의 관리와 EMC에 대한 의료기기의 관리에
관한 지침이 나와 있다. AAMI TIR 18:2010의 표 A.3에는 AM, FM 및 TV 방송 안테나와 같은
고정된 송신기에서 1 km 떨어진 곳의 장의 강도가 나와 있다.
항 7.1.1 — 일반사항
방사 요구사항은 KS C IEC 60601-1-2:2012의 요구사항과 비교하여 단순화되었다. 이 단순화의 일환
으로 KS C CISPR 15에 대한 참조를 이 보조표준에 포함시키지 않았다. 이러한 참조로 가끔 혼동이
발생하였다. 또한 CISPR 14-1의 (장난감에 대한 것은 제외한) 방사성 장해에 대한 한계는 1 GHz까지
만 다루는데, 이 값은 의료기기 및 의료기기 시스템에는 적당하지 않다. KS C CISPR 15의 적용범위
는 조명 기기로 제한되어 있고 의료기기 또는 의료기기 시스템을 명시적으로 포함하지 않기 때문에
KS C IEC 60601-1-2:2012에서 참조할 때 혼동이 발생한다. KS C CISPR 15의 적용범위에서는 무선 주
파수 범위의 EMC 요구사항이 다른 IEC 또는 CISPR 표준에서 명시적으로 표현되는 기기를 배제한
다. 따라서 이 보조표준에서는 다르게 지시하는 경우를 제외하고는 모든 의료기기 및 의료기기 시스
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
38

템에 대하여 CISPR 11을 규정한다.
항 7.1.4 — 부시스템
부시스템 기반의 시험이 적당하도록 주의를 기울여야 한다. 클록 주파수가 같은 부시스템이 2개 이
상 있어서 방사 진폭들이 더해지는 경우, 이 상황을 적당하게 시뮬레이션하지 않으면 기기를 하나의
시스템으로 시험하는 것이 더 적당할 것이다. 연결된 부시스템들의 제조업자들의 상호 연결 케이블
에 대한 규격이 서로 다른 경우에도 이렇게 될 수 있다.
항 7.1.7 — 모터 및 스위칭 또는 조절 장치를 사용하여 주요 기능을 수행하는 의료기기
CISPR 14-1에 따르면 적용범위에는 가정용 전기 기구, 전기 공구, 반도체 장치를 사용하는 조정 제
어장치, 모터 구동식 전자 의료 기구, 전기/전자 장난감, 자동 공급 장치 및 영화 또는 슬라이드 프로
젝터 등과 같은 기기가 포함된다. 메인즈 전력 공급식 기구와 배터리 전력 공급식 기구가 모두 포함
된다.
의료기기 중에서 의도적으로 RF 에너지를 발생시키기 때문에 CISPR 14-1에 따라 분류할 수 없는 예
로 단파 치료기가 있다. 의료기기 중에서 조명에 사용하게 되어 있기 때문에 CISPR 14-1에 따라 분
류할 수 없는 예로 수술용 조명과 진료용 조명이 있다.
항 7.2.1 — 고조파 왜곡
KS C IEC 61000-3-2의 적용범위에 따르면 “한계를 아직 고려하지 않았기” 때문에 시스템의 정격 입
력 전압이 220 V a.c.보다 작으면 이 요구사항에서 면제된다.
4.3.3에 대한 근거도 참조한다.
항 7.2.2 — 전압 변동 및 플리커
다음과 같이 IEC 61000-3-3의 적용범위의 비고로 정당화된 것처럼 시스템의 정격 입력 전압이 220 V
a.c.보다 작으면 이 요구사항이 면제된다.
비고 2 이 표준에 나와 있는 한계의 주된 기준은 공급 전압의 변동에 의해 230 V/60 W 2중 코일 필
라멘트 램프에서 발생한 빛에 부여된 플리커의 주관적인 심각도이다. 시스템의 공칭 상전압
이 220 V보다 작거나 주파수가 60 Hz이거나 양쪽 모두 적용되는 경우의 한계 및 기준 회로
값은 고려 중이다.
4.3.3에 대한 근거도 참조한다.
항 8.1 — 일반사항
포트
아래의 그림 A.1은 KS C IEC 61000-6-1:2014의 그림 1이다.
비고 1 이 보조표준의 목적을 위하여 그림 2에 나와 있는 것처럼 “기구(Apparatus)”는 의료기기 또는
의료기기 시스템이고 “신호 포트(Signal Port)”는 환자 결합 포트 또는 SIP/SOPS 포트이다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
39
그림 A.1 — 포트의 예(KS C IEC 61000-6-1:2014에서)
비고 2 전자기 내성의 경우에 인클로저를 포트로 간주한다.
내성 합격/불합격 기준
이 판에서 (예전에 내성 적합성 기준이라고 했던) 내성 합격/불합격 기준은 지난 판들과 다르게 규정
되었다는 점에 주의해야 한다. 예전에 나온 판들에서는 전자기 시험 신호에 대응하는 기본 안전 및
필수 성능과 관련하여 허용되지 않은 저하의 목록을 규정하였다. 이 판에도 비슷한 목록(I.3.1 참조)
이 포함되어 있지만 일반적인 예로 제공하기 위한 것이다. 의료기기 또는 의료기기 시스템의 제조업
자는 시험이 수행되기 전에 시험 대상 의료기기 또는 의료기기 시스템에 대한 구체적인 내성 합격/
불합격 기준을 규정해야 한다. 부속서 I에 이를 수행하는 것에 관한 지침이 나와 있다.
유입형(Pole-mounted) 의료기기 및 의료기기 시스템
폴(pole)에 장착하는 의료기기 시스템 또는 의료기기는 테이블-톱 기기나 폴에 장착하는 것 중에서
더 나쁜 것을 선택하여 시험해야 한다. 의료기기에 대한 특정(제2부) 표준이 있는 경우에는 이를 제2
부 표준에서 다룰 수도 있다.
드웰 시간
드웰 시간은 1초 이상이 되어야 하며 가장 느린 반응 기능의 반응 시간에 내성 시험 시스템의 안정
시간을 더한 값보다 작아서는 안 된다. 의료기기 및 의료기기 시스템에서 더 빠르게 반응하는 신호
를 사용하여 의료기기 또는 의료기기 시스템에 대한 시험 신호의 효과를 결정할 수 있고 더 빠르게
반응하는 신호를 모니터링한다면 드웰 시간을 줄일 수 있다. 이 경우에 드웰 시간은 신호의 반응 시
간 또는 모니터링 시스템의 반응 시간 중에서 더 큰 값에 방사성 RF 내성 시험 시스템의 반응 시간
을 더한 값보다 작아서는 안 되며 어떠한 경우에도 1초보다 작아서는 안 된다. 의료기기 및 의료기
기 시스템에 개별 매개변수 또는 부시스템이 여러 개가 있고 각각 다른 드웰 시간이 나올 경우, 개
별적으로 결정된 드웰 시간 중에서 가장 큰 값을 사용해야 한다.
내성 시험 수준에 대응하여 발생할 수 있는 성능 저하를 시험 엔지니어들이 관찰할 수 있도록 최소
드웰 시간은 1초를 사용하는 것이 좋다.
적당한 드웰 시간(또는 이에 해당하는 느린 스윕 속도)을 사용하는 것은 의료기기 및 의료기기 시스
템의 내성 시험에 특히 중요할 수 있다. 비디오 표시 장치에 대한 간섭은 즉시 인지할 수 있지만 의
료기기 및 의료기기 시스템은 반응 시간이 매우 느릴 수 있고 시험 중에 성능을 평가하는 데 긴 드
웰 시간이 필요할 수 있다. 예를 들면 다음과 같다.
— 맥박 산소 농도계에 몇 차례의 심장 주기에 대한 평균값이 표시될 수 있다.
— 주입 펌프의 유량이 수용할 수 있는 범위에 머물렀는지를 결정하는 데 몇 분이 걸릴 수 있다.
신호 포트
인클로저 포트
기구
AC 전력 포트
DC 전력 포트
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
40
— 통풍통이 시험 신호에 반응하는 데 수차례의 호흡 주기가 필요할 수 있다.
비고 화학/생화학 센서 등과 같은 일부 느린 센서는 반응 시간이 수분이 될 수 있지만 RF장에 취약
하지 않다. 이러한 경우에는 하드웨어 또는 소프트웨어에서의 필터링 또는 평균 계산을 포함하
여 전자기기의 반응 시간이 드웰 시간 결정에서 고려할 적당한 반응 시간이 될 것이다.
항 8.5 — 부시스템
부시스템 기반의 시험이 적당하고 시스템이 없는 부시스템들이 적당하게 시뮬레이션이 되는지 잘 살
펴야 한다. 예를 들어, 연결된 부시스템들의 제조업자들의 상호 연결 케이블에 대한 규격이 서로 다
르거나 부시스템을 적당하게 시뮬레이션할 수 없는 경우에는 기기를 하나의 시스템으로 시험하는 것
이 더 적당할 수도 있다.
항 8.7 — 작동 모드
예를 들어, 통풍통에 소아 모드와 성인 모드가 있을 수 있다. 초음파 진단 기기에는 2D, 컬러 및 도
플러 모드가 있을 수 있다.
항 8.8 — 비의료기기
비의료기기가 의료기기 시스템에서 사용되고 이 비의료기기가 의료기기 시스템의 기본 안전 또는 필
수 성능에 영향을 주지 않는다고 결정되는 경우에도, 이 비의료기기를 의료기기 시스템의 나머지 부
분으로 사용하는 동안에 동일한 합리적으로 예상할 수 있는 전자파 장해가 발생할 수 있다. 따라서
시험 중에 사용되는 모든 분리를 의료기기 시스템에 통합시키는 것을 고려해야 한다.
항 8.9 — 내성 시험 수준
a) 일반사항
그림 3에는 보건 의료에서 나타나는 의도한 용도의 EM 환경과 위치의 예가 나와 있으며, 이는 전문
보건 의료 시설 환경, 홈헬스케어 및 특수 환경에 따라 분류하였다. 모든 가능한 위치와 EM 환경을
나열한 것은 아니다. 표시되지 않은 위치는 적용할 수 있는 비슷한 환경에 지정해야 한다.
전문 보건 의료 시설 환경에 있는 것으로 나타나는 위치의 EM 장해 레벨은 같은 일반적인 범위에
있을 것으로 예상된다. 이와 비슷하게 홈헬스케어에 있는 것으로 나타나는 위치의 EM 장해 레벨은
같은 일반적인 범위에 있을 것으로 예상된다.
내성 시험 수준은 의도한 용도의 EM 환경에 따라 규정되지만 8.1에 따르면 의료기기 또는 의료기기
시스템의 의도한 용도에 여러 개의 환경이 포함되는 경우에는 의료기기 또는 의료기기 시스템이 적
용할 수 있는 내성 시험 수준들 중에서 가장 엄격한 레벨에 적합해야 한다. 그 다음에는 의료기기
또는 의료기기 시스템이 의도한 용도의 모든 환경에서 기본 안전 및 필수 성능을 제공할 수 있다고
가정할 것이다.
내성 시험 수준을 규정할 때 EM 장해의 예상 레벨과 관련된 IEC/TR 61000-2-5의 정보를 고려하였다.
표 A.1에는 각 내성 시험에 대한 내성 시험 수준을 규정할 때 고려한 IEC/TR 61000-2-5의 표가 나와
있다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
41
표 A.1 — 각 내성 시험에 대한 내성 시험 수준을 규정할 때 고려한 IEC/TR 61000-2-5 정보
현상 기본 EMC 표준 또는
시험방법
IEC/TR 61000-2-5:2011
표 번호
정전기 방전(electrostatic discharge) IEC 61000-4-2 37, 38
방사성 RF 전자기장 IEC 61000-4-3 15, 16, 19, 21, 22, 23, 24, 25, 26
RF 무선 통신 기기에서 발생하는 근접장 IEC 61000-4-3 20, 27, 28, 30, 31, 32, 33, 34
정격 전력 주파수 자기장 IEC 61000-4-8 9
전기적 고속 과도/버스트 IEC 61000-4-4 12
서지 IEC 61000-4-5 12
RF장에 의해 유도된 전도성 장해 IEC 61000-4-6 11, 16, 25
전압 강하, 순시 정전 및 전압 변화 IEC 61000-4-11 없음a
a IEC/TR 61000-2-5 전압 강하 및 순단에 관한 지침은 없지만 이러한 내성 시험 수준을 선택할
때 IEC 61000-4-11의 지침을 사용하였다.
b) 환경
이 보조표준에서 지정한 전자기 환경의 이름은 IEC 60601-1-11과 조화되었다. 각 환경에 포함된 것
과 포함되지 않은 것을 이해하기 위해서는 그림 3을 참조하는 것이 중요하다.
환경마다 몇 개의 다양한 위치가 있다. 일반적으로 같은 환경에 지정된 위치에서 비슷한 EM 장해
레벨을 예상할 수 있다. 전문 보건 의료 시설 환경 및 홈헬스케어에서 사용하기 위한 의료기기 및
의료기기 시스템에 대한 기본 안전 및 필수 성능에 대하여 표 4∼표 9에서 규정한 내성 시험 수준은
각 환경에 대한 이론적인 최대값이 아니라 합리적으로 예상할 수 있는 최대 레벨이다. 이러한 레벨
은 모든 유형의 의료기기 및 의료기기 시스템에 적당하지 않을 수도 있다. 적당한 경우에 제2부 표
준 또는 제조업자가 이러한 경우를 다루어야 한다. 내성 시험 수준에 대한 추가 근거가 아래에 나와
있다.
— 전문 보건 의료 시설 환경
전문 보건 의료 시설 환경에 있는 위치의 예로 의료인이 근처에 있는 경우가 많은 다양한 설정이 있
다(의사의 사무실, 클리닉, 수술실, 집중 치료, 환자실, 응급실 및 클리닉). 하지만 전문 보건 의료 시
설 환경에 모든 병원 위치가 포함되는 것은 아니라는 점에 주의해야 한다. 예를 들어 자기 공명 영
상용 의료기기 시스템의 RF 차폐실, 활성 HF 수술 기기 근처의 수술실, 전기 생리 연구소, 차폐실
또는 단파 치료기를 사용하는 지역 등과 같이 민감한 기기가 있거나 심한 전자파 장해의 원천이 있
는 병원의 지역은 포함하지 않는다. 전문 보건 의료 시설 환경에 지정된 내성 시험 수준은 병원의
이러한 지역에 적당하지 않을 것으로 생각된다(아래의 특수 환경 참조).
전문 보건 의료 시설 환경의 대부분의 환경 및 위치는 고정된 전자기원과 관련하여 통제된 EM 환경
이 있는 것으로 간주된다. 이동 통신 기기는 보건 의료 전문가들이 환자를 효율적으로 돌보기 위해
널리 사용한다. 이러한 이유로 가까운 근접 전자파 장해에 대한 환경을 통제하는 것이 더 어렵다.
병원 환경의 의료기기 및 의료기기 시스템에 인접한 곳에서 사용할 수 있는 전자기원의 예는 다음과
같다.
— HF 수술 기기
— RFID 시스템
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
42
— 무선 근거리 통신망(WLAN)
— 이동 전화
— 휴대용 모바일 라디오(예: TETRA, 양방향 라디오)
— 호출 시스템
병원(및 대형 클리닉)에서 사용하는 의료기기 및 의료기기 시스템은 공공 메인즈 네트워크에 연결되
지 않는다고 가정한다.
트레일러에 영구적으로 설치하는 대형 의료기기 및 대형 의료기기 시스템은 의도한 용도에 따라 분
류해야 한다. 예를 들어 병원 전력에 연결하려고 하는 경우에는 전문 보건 의료 시설 환경을 사용해
야 한다. 방사성 장해의 경우에는 차폐 효과 및 필터 감쇠에 따라 차폐 위치에서만 사용하게 되어
있는 의료기기 및 의료기기 시스템에 대한 요구사항을 적용할 수도 있다.
— 홈헬스케어
홈헬스케어에 있는 위치는 EM 환경이 훨씬 더 다양하기 때문에 진폭 및 발생 확률의 측면에서 전문
보건 의료 시설 환경보다 전자파 장해의 통제와 특성 기술 정도가 낮을 수도 있다. 수송을 하는 경
우를 제외하고 의료기기 및 의료기기 시스템은 대개 공공 메인즈 네트워크에 연결한다. 이러한 이
유는 기본 안전 및 필수 성능에 대한 내성 시험 수준이 더 높게 나타나는 것을 정당화한다.
이러한 환경에서 의료기기 및 의료기기 시스템 근처에서 사용할 수 있고 그렇지 않은 경우 의료기기
또는 의료기기 시스템을 심한 EM 장해에 노출시키는 전자기원의 예는 다음과 같다.
— 소형 메인즈 주파수 변압기(50 Hz 및 60 Hz). 침대 옆 테이블에 올려 놓는 시계 라디오 등이 있다.
— 메인즈 장해
— 이동 전화(몇 개인 경우가 많다.)
— 고정된 라디오 방송국
— TV 전송 기기
— 136 kHz에서 마이크로파 사이에서 작동하는 아마추어 라디오 기기(라디오 아마추어)
— 이동식 라디오 송신기(예: 택시, 경찰)
홈헬스케어에는 도보로 접근할 수 있는 위치와 교통, 전자 도난 방지 기기 및 금속 감지기를 사용하
는 상점 및 도서관, 자동차, 도보, 바이크 및 모터바이크, 철도, 비행기 및 선박 등이 포함된다. 홈헬
스케어에 대하여 규정된 내성 시험 수준은 헬리콥터, 우주선 또는 잠수함에는 적당하지 않을 수도
있다. 교통용으로 사용하기 위한 기기는 차량에 영구적으로 설치하기 위한 것일 수도 있고 아닐 수
도 있다. 의료기기 또는 의료기기 시스템이 차량 d.c. 전력에 연결하기 위한 것이라면 적용할 수 있
는 차량 EMC 표준을 적용해야 한다.
— 특수 환경
“특수”는 표준 시험 레벨을 벗어나거나 제외하는 시험 레벨에 대한 IEC 61000-4 기본 EMC 내성 표
준과 같은 EMC 표준에 사용된다. 이 때문에 “특수”는 그림 3과 같은 곳에서 나열된 환경에 적당하다.
이것은 이러한 환경이 흔치 않다고 하려는 것이 아니다. 단지 EM 환경이 전문 보건 의료 시설 환경
및 홈헬스케어와 크게 다르다거나 EM 환경의 특성을 잘 설명하지 못했음을 지적하려는 것이다. 특
수 환경은 특수 완화 등의 이유로 부속서 E에 규정된 것처럼 전문 보건 의료 시설 환경 및 홈헬스케
어의 위치에 대해서도 정당화될 수 있다.
방사가 광대역이고 합의 내성 시험 수준과 시험방법이 아직 규정되지 않았기 때문에 활성 HF 수술
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
43
기기의 근처는 특수 환경의 한 예이다. 이와 비슷하게 합의 내성 시험 수준 및 시험방법은 자기 공
명 영상용 의료기기 시스템의 RF 차폐실에 대해서도 아직 규정되지 않았다.
특수 의료환경의 특성이 설명되고 요구사항이 개발됨에 따라 이러한 요구사항을 이 보조표준에 추가
해야 할 것이다. 한편 제조업자들은 부속서 E를 사용하여 특수 환경에 있는 의도한 용도의 위치에
대한 내성 시험 수준을 결정해야 한다.
c) 내성 시험 수준 결정
이 보조표준에서 사용하는 내성 시험 수준은 IEC Technical Committee 77의 활동을 기반으로 한 것이
다. 각 EM 현상에 관한 특성 설명은 Technical Report IEC/TR 61000-2-5:2011에 나와 있다.
모든 EM 현상에 표 4∼표 9에 규정된 내성 시험 수준이 있는 것은 아니다. 이것은 현상이 존재하지
않는다는 것을 암시하는 것이 아니다. 오히려 어떤 EM 현상을 고려해야 할지를 결정하는 것과 관련
된 현실적인 문제가 있다는 것을 암시한다. EM 현상은 위험에 따라 선택되었으며 규정된 환경에서
가장 일어날 것 같은 현상을 나타낸다. 이 보조표준의 사용자는 위험 관리 과정 중에 모든 EM 현상
을 고려하여 IEC/TR 61000-2-5에 나열된 EM 현상의 결과로 의료기기 또는 의료기기 시스템에 수용
할 수 없는 위험이 있거나 그 밖의 예상할 수 있는 전자파 장해가 있는지 또는 의료기기 또는 의료
기기 시스템의 의도한 용도를 기준으로 더 높은 레벨의 내성이 필요한지를 결정하는 것이 좋다(부속
서 E 및 부속서 F 참조).
비고 1 기본 안전 및 필수 성능에 대한 내성 시험 수준은 각 환경에 나타나는 합리적으로 예상할 수
있는 최대 장해 레벨을 기준으로 선택되었다. 예상할 수 있는 최대 레벨을 이용하면 의료기
기 또는 의료기기 시스템의 필수 성능 및 기본 안전이 의도한 용도의 환경에서 유지될 것으
로 예상된다.
규정된 환경의 수를 줄여 이 보조표준의 사용자를 더 편하게 만들기 위한 절충이 이루어졌다. 예를
들어, 의사의 사무실과 병원은 하나의 환경에서 함께 그룹화하였다. 또한 홈헬스케어에서 여러 가지
유형의 교통 수단을 함께 그룹화하였다. 각 환경에 대하여 나열된 내성 시험 수준은 절충안이며 위
험 관리 과정 중에 그렇게 고려해야 한다.
비고 2 홈헬스케어에서는 특정 전자기원에 대한 거리가 전문 보건 의료 시설 환경에서 나타나는 것
보다 가깝기 때문에 더 높은 내성 시험 수준을 규정할 필요가 있다. 예로는 이동 전화 및 아
마추어 라디오 기기와 같은 휴대용 RF 통신 기기 등이 있다.
비고 3 일부 교통 환경에는 전문 보건 의료 시설 환경이나 홈헬스케어에는 대개 나타나지 않는 고출
력 이동식 송신기가 있다. 이 때문에 더 높은 레벨의 합리적으로 예상할 수 있는 최대 EM
장해가 예상된다.
비고 4 이 표준의 8절의 내성 시험 수준의 일부는 환경이 통제되고 있다는 가정을 바탕으로 한다.
즉, 8절의 내성 시험 수준이 위험을 적당한 수준으로 줄이는 데 효과를 내려면 방사성 전자
기원과 의료기기 또는 의료기기 시스템 사이에 최소 분리 거리가 필요하다는 것을 의미한다.
표 4 — 인클로저 포트
정전기 방전
IEC 61000-4-2의 그림 A.1을 사용하여 주어진 환경에 적당한 ESD 내성 시험 수준을 추정할 수 있다
(그림 A.2 참조). 일부 병원의 일부 지역에서는 상대습도 및 정전기 방지(또는 정전기 억제) 바닥 및
자재의 사용과 관련하여 통제를 하고 있지만 그렇지 않은 곳도 있다. 이러한 매개변수와 관련하여
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
44
홈헬스케어는 통제를 하지 않는다고 가정할 수 있다. 일부 지역에서는 상대습도가 매우 낮게 나타날
수 있다는 것은 잘 알려진 일이며 최소 5 %까지 낮아질 수 있다. 그림 A.2에 나와 있는 것처럼 상대
습도가 대략 5 %이고 합성 물질이 있다면 15 kV에 가까운 정전하가 발생할 수 있다. 이것이 표 4의
내성 시험 수준의 바탕이 된 합리적으로 예상할 수 있는 최대 레벨이다.
이런 경우에도 15 kV 공중 방전의 내성 시험 수준에 맞게 시험되었지만 사용 중에 고장이 발생하여
환자를 위험에 처하게 한 상황이 있다. 이러한 두 사례 연구에서 15 kV에 맞게 시험한 의료기기는
현장에서 고장이 발생하였다. 첫 번째는 신체에 착용하는 보행용 인슐린 주입 펌프였다. 15 kV 공중
방전에서 시험에 합격한 펌프가 사용 중에 경보 없이 펌프 작동을 중단하여 당뇨병 환자가 부상을
입었다. 펌프가 30 kV 공중 방전에서 내성이 되도록 만들었더니 ESD 때문에 현장에서 고장이 발생
하는 일이 더 이상 일어나지 않았다. 또 다른 사례 연구에서 15 kV에서 시험에 합격한 외부 제세동
기의 충전식 배터리에 있는 “가스 게이지” 칩을 환자가 의료기기와 충전기 사이에서 운반을 하는 동
안에 단락이 발생하였다. 이 단락으로 배터리가 완전히 방전되어 재충전이 되지 않았고 환자가 보호
되지 못하는 상황에 처할 수도 있었다.
따라서 전문 보건 의료 시설 환경 및 홈헬스케어에 대하여 이 보조표준에서 규정한 15 kV ESD 공중
방전 내성 시험 수준이 KS C IEC 60601-1-2:2012에서 규정한 ESD 공중 방전 내성 시험 수준보다 높
더라도 제조업자는 15 kV도 의도한 용도의 환경에 적당한지를 결정해야 한다.
표 5 — 입력 a.c. 전력 포트
전도성 장해
아래의 예는 아마추어 라디오 및 ISM 대역의 6 V r.m.s. 내성 시험 수준에 대한 근거를 제공한다.
이것은 아마추어 라디오 전송 때문에 의료기기 또는 의료기기 시스템의 케이블에 발생하는 장해의
예이다. 장의 강도는 8.10의 공식에서 계산할 수 있다. 전도성 RF 전압은 10 V/m의 장의 강도에 의
해 발생한다고 가정하며 송신기 RF 출력은 1 500 W라고 가정한다. 이 계산으로 23 m의 거리에서 아
마추어 라디오 송신기로 이 상황을 만들 수 있다는 것을 알 수 있다. 또한 계산을 통하여 전압이
10 V/m의 장의 강도와 150 kHz에서 80 MHz 사이의 주파수 범위에서 케이블에 유도될 때 6 V r.m.s.
를 초과하지 않을 것 같다는 것도 알 수 있다. 하지만 변조가 적용되면 시험 중인 케이블에 피크 전
압이 유도될 때 10 V를 초과할 것이다.
이와 비슷하게 단파 치료기가 ISM 주파수에서 100 W로 작동할 때도 대략 6 m의 거리에서 의료기기
또는 의료기기 시스템의 케이블에 대략 10 V r.m.s.가 유도될 것이다. 전문 보건 의료 시설 환경에서
사용하게 되어 있는 단파 치료기를 처방을 받아 홈헬스케어에서 사용할 수도 있으며 의료기기 또는
의료기기 시스템을 케이블에 결합하면 EM 장해가 발생하여 대략 6 V r.m.s.의 유도 전압이 발생할
수도 있다.
이들은 예일 뿐이지만 6 V r.m.s.의 시험 레벨이 홈헬스케어의 아마추어 라디오 대역과 홈헬스케어
및 전문 보건 의료 시설 환경의 ISM 대역에 적당하다는 것을 알 수 있다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
45
그림 A.2 — IEC 61000-4-2 그림 A.1 — 운영자가 A.2에 언급한 물질에 접촉하는 동안에
받을 수 있는 정전 전압의 최대값
전압 강하
이 보조표준의 이전 판에 나온 40 % UT 시험 레벨은 IEC 61000-4-11에서 삭제되었기 때문에 이 보조
표준에서도 삭제되었다.
표 7 — *환자 결합 포트
환자 결합 포트의 예로는 ECG 케이블, EEG 케이블, 맥박 산소 농도계 환자 케이블 및 주입 펌프 염
수 라인 등이 있다.
표 7에 규정된 ESD 내성 시험은 전극을 적용하거나 환자에게 적용한 후 등과 같이 운영자가 환자
결합 케이블을 취급한 후에 기본 안전 및 필수 성능을 검증하기 위한 것이다. 이 때문에 의사 손과
환자 시뮬레이션에 연결하지 않고 시험을 수행한다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
46
라인의 먼 쪽 끝에서 소스 신호 전압을 생성하려면 전송선의 한쪽 끝만 종단 처리하면 된다. 의사
손은 510 W이 220 pF와 직렬로 연결되어 있으며 대개 알루미늄 포일에 연결되어 의료기기 또는 의
료기기 시스템에 적용되고 시험 스펙트럼에서 임피던스가 비교적 높게 나타난다. 하지만 환자 케이
블이 150 W 전송선처럼 보이게 하는 것이 매우 중요하다. 30 MHz 이상에서 이것은 사소한 일이 아니
다. 환자 케이블을 번들로 묶는 것은 피해야 한다. 번들로 묶으면 30 MHz 이상에서 150 W 전송선 임
피던스를 유지하는 것이 매우 어려워진다. 규정 대상이 되는 시험을 수행할 때 의사 손을 사용하면
실제 사용의 전자기 조건을 시뮬레이션하는 데 도움이 된다.
전류 주입 방법을 사용하여 IEC 61000-4-6에 따라 시험을 할 때 F형 환자 회로는 150 W 임피던스에
서 적당하게 종단 처리가 되지 않았다. 하지만 제품을 의도한 대로 사용할 때 케이블이 종단 처리되
지 않으면 공명 효과가 발생할 수 있다. 이 때문에 문제가 발생한다면 이러한 효과에 내성을 갖도록
케이블과 회로를 설계해야 한다. 케이블 길이가 ¼ 파장에 접근한다면 케이블의 양쪽 끝에서 주입을
하기 위해 클램프를 이동시킬 필요가 생길 수 있다. 드문 경우지만 케이블 길이가 ½ 파장인 경우에
는 양끝과 중앙에서 주입을 해야 한다.
항 8.10 – RF 무선 통신 기기에서 발생하는 근접장에 대한 내성
KS C IEC 60601-1-2의 제2.1판과 제3판이 개발된 후에 새로운 디지털 무선 기술이 병원에만 도입된
것이 아니라 일반 대중에도 널리 퍼지게 되었다. 또한 기존 기술은 전에 사용되지 않은 방식으로 사
용되고 있다.
RF 무선 기술 및 이러한 기술이 의료기기 및 의료기기 시스템을 사용하는 다양한 장소와 보건 의료
에서 사용되는 예는 다음과 같다.
— TETRA, LTE
— 병원에서 사용되는 무선 근거리 통신망(WLAN) 기기(회진 중에 이동 전화와 PDA를 사용하여 환
자 데이터 및 이미지에 접근하고, 경보 신호를 내고, 환자 케어 및 약물 치료 지시를 내리는 것을
포함)
— 보건 의료 전문가가 즉시 통신을 하기 위해 이동 전화를 사용
— 의료기기 및 의료기기 시스템에서 무선 통신을 사용
— 병원에서 RFID 태그 및 리더를 설치하고 사용(수술 후에 환자의 몸에 남아 있는 스펀지를 스캔하
기 위한 시스템에서 사용하는 것과 의료기기 및 의료기기 시스템에서 사용하는 것을 포함)
— RFID 기술 및 자기장 기술에 바탕을 둔 전자식 상품 도난 방지(EAS) 시스템
— 블루투스 같은 무선 기술을 사용하여 의료기기 및 의료기기 시스템을 제어하고(예: 발 스위치) 음
성 및 기타 데이터를 전송
— RFID를 사용하여 병원에서 의료기기 및 의료기기 시스템의 위치를 추적
— 기계 간(M2M) 통신을 사용
또한 보건 의료 제공자들은 KS C IEC 60601-1-2:2012 등과 같은 표준에 대한 적합성을 기준으로 권
장한 것보다 의료기기에 가깝게 무선 통신 기기를 사용할 수 있도록 요구사항을 개발할 것을 특히
요청하였다.
오늘날 무선 통신 기기는 의료기기 및 의료기기 시스템에 가까운 거리에서 사용된다. IEC 61000-4-3
시험방법은 의료기기 및 의료기기 시스템에 가까운 RF 무선 통신 기기의 효과를 시험하는 데 최적
인 것은 아니다. 의료기기 및 의료기기 시스템에 가까운 거리에서 사용되는 무선 통신 기기를 시험
하기 위한 새로운 시험방법이 개발되었지만 아직 타당성이 확인되지 않았다. 하지만 SC 77B에서 근
처의 무선 통신 기기에 대한 전자기기의 내성에 대한 시험방법의 초안을 작성하기 시작하였다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
47
SC 77B가 이러한 시험방법의 개발을 완료할 때까지는 기존 IEC 61000-4-3의 수정된 시험방법을 임
시 솔루션으로 사용해야 한다. 이 시험방법 및 관련된 시험 요구사항이 8.10에 나와 있다.
일부 서비스에서는 업링크 주파수만 포함된다. 현지 상황 및 기술 발전 때문에 나열된 주파수는 예
일 뿐이며 모든 것을 망라했다고 주장하지 않는다. 나열된 서비스 및 주파수는 RF 무선 통신 기기를
적당하게 대표하고 포괄하도록 선택하였다.
시험 주파수는 다음과 같은 기준을 바탕으로 선택하였다.
대역이 중앙 주파수의 10 %보다 크면 주파수를 3개 사용한다. 그렇지 않으면 중앙 주파수만 사용한다.
변조 규격은 RF 무선 통신 기기의 주파수 대역의 관련 특성을 기준으로 시험을 단순화하도록 선택
하였다. 대부분의 경우에 캐리어는 구형파 신호를 사용하여 변조한다.
경험상 50 %의 듀티 사이클이 RF 무선 통신 기기의 여러 가지 변조 특성에 대하여 최악의 경우인
것으로 보인다.
18 Hz 및 217 Hz 변조가 양쪽 모두 사용되는 서비스 대역에서는 18 Hz가 최악의 경우이기 때문에
시험에 18 Hz를 규정한다.
표에 나와 있는 내성 시험 수준은 다음과 같은 공식을 사용하여 계산하였다.
P
d
E 6
=
여기에서 P는 최대 전력(W), d는 최소 분리 거리(m), 그리고 E는 내성 시험 수준(V/m)이다. 계수 6은
시험을 단순화시키기 위해 일련의 안테나 계수에 대하여 절충한 값이다.
9절 — 시험 보고서 / 표 10 — 최소 시험 보고서 내용
KS Q ISO/IEC 17025[25]를 인용한 이유는 시험 보고서의 최소 내용을 잘 참조하고 있기 때문이다.
비슷한 형식이 CISPR 32의 표 F.1에 나와 있다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
48
부속서 B
(참고)
의료기기 및 의료기기 시스템에 대한 표시 및
라벨링 요구사항에 대한 안내서
B.1 의료기기, 의료기기 시스템 또는 그 부품의 외부 표시
의료기기 또는 그 부품의 외부에 대한 표시 요구사항은 공통표준의 7.2와 표 C.1에 나와 있다. 의료
기기, 의료기기 시스템 또는 그 부품의 외부에 대한 추가 표시 요구사항은 표 B.1에 나열된 항에 나
와 있다.
표 B.1 — 의료기기, 의료기기 시스템 또는 그 부품의 외부 표시
설명 절 또는 항
차폐 위치에서만 사용하도록 규정된 의료기기 또는 의료기기 시스템:
이에 관한 표시 5.1
B.2 부속 문서, 사용 설명서
사용 설명서에 포함시킬 정보에 대한 요구사항은 공통표준의 7.9.2와 표 C.5에 나와 있다. 사용 설명
서에 포함시킬 정보에 대한 추가 요구사항은 표 B.2에 나열된 이 보조표준의 항에 나와 있다.
표 B.2 — 부속 문서, 사용 설명서
설명 절 또는 항
의료기기 또는 의료기기 시스템이 적당한 환경: 이에 관한 설명 5.2.1.1 a)
필수 성능이라고 결정된 의료기기 또는 의료기기 시스템의 성능과 EM 장해로
인하여 필수 성능이 손실되었거나 저하될 경우 운영자가 예상할 수 있는 것에
관한 설명
5.2.1.1 b)
다른 기기에 인접하거나 다른 기기와 함께 적재된 의료기기 또는 의료기기 시
스템의 사용: 이에 관한 경고 5.2.1.1 c)
7절과 8절의 요구사항에 대한 의료기기 또는 의료기기 시스템의 적합성에 영
향을 줄 것 같은 케이블, 변환기 및 부속품: 이에 관한 목록 5.2.1.1 d)
제조업자가 규정하거나 제공한 것 이외의 부속품, 변환기 및 케이블의 사용:
이에 관한 경고 5.2.1.1 e)
RF 통신 기기로부터의 최소 분리 거리: 이에 관한 경고 5.2.1.1 f)
주거 지역에서 사용되는 CISPR 11 A급 의료기기 및 의료기기 시스템: 이에
관한 경고 5.2.1.2
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
49
B.3 부속 문서, 기술적 설명
기술적 설명에 포함시킬 일반 정보에 대한 요구사항은 공통표준의 표 C.6과 7.9.3에 나와 있다. 기술
적 설명에 포함시킬 일반 정보에 대한 추가 요구사항은 표 B.3에 나열된 항에 나와 있다.
표 B.3 — 부속 문서, 기술적 설명
설명 절 또는 항
전자파 장해 때문에 환자 및 운영자에게 발생할 수 있는 부정적인 사건을 막
기 위해 취해야 할 예방 조치: 이에 관한 설명 5.2.2.1
규정된 각 방사 및 내성 표준 또는 시험에 대한 적합성 5.2.2.1 a)
사용된 허용량과 이 보조표준에서 벗어난 사항 5.2.2.1 b)
전자파 장해와 관련하여 기본 안전 및 필수 성능을 유지: 이에 대한 지침 5.2.2.1 c)
차폐 위치에서만 사용하도록 규정된 의료기기 및 의료기기 시스템: 차폐 위치
에서만 사용하도록 경고 5.2.2.2 a)
차폐 위치에서만 사용하도록 규정된 의료기기 및 의료기기 시스템: 차폐 위치
규격 5.2.2.2 b)
차폐 위치에서만 사용하도록 규정된 의료기기 및 의료기기 시스템: RF 차폐
효과 및 RF 필터 감쇠를 측정하기 위한 시험방법, 이에 대한 권고사항 5.2.2.2 c)
차폐 위치 내에서 사용이 허용된 다른 기기의 방사 특성: 이에 관한 규격 5.2.2.2 d)
의도적으로 RF 전자기 에너지를 수신하는 의료기기: 수신 주파수 또는 주파
수 대역, 선호하는 주파수 또는 주파수 대역 및 대역폭 5.2.2.3
RF 송신기를 포함하는 의료기기: 송신 주파수 또는 주파수 대역, 변조 및 실
효 방사 전력 5.2.2.4
영구적으로 설치된 대형 의료기기 및 대형 의료기기 시스템: 면제가 적용되었
다는 설명 5.2.2.5 a)
영구적으로 설치된 대형 의료기기 및 대형 의료기기 시스템: 방사성 RF 내성
에 대한 시험을 선택된 주파수에서만 수행하였다는 경고 5.2.2.5 b)
영구적으로 설치된 대형 의료기기 및 대형 의료기기 시스템: 내성 시험에 사
용한 주파수 및 변조의 목록 5.2.2.5 c)
HF 수술 중의 의도한 용도의 조건과 HF 수술 기기 적합성에 관한 설명(적용
이 가능한 경우) 5.2.2.6
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
50
부속서 C
(참고)
CISPR 11에 따른 분류에 관한 지침
C.1 일반사항
기기의 분류 및 그룹화에 대한 규칙은 CISPR 11에서 규정하며 이 보조표준에 적용된다. 이 부속서의
목적은 의료기기 또는 의료기기 시스템을 적당한 CISPR 11 그룹 및 등급에 지정할 때 사용할 추가
지침을 제공하는 것이다.
CISPR 11의 부속서 A에 기기 분류의 예가 나와 있다. “의료용 전기기기”는 그룹 1 기기의 예로 나열
하고, “의료 기구”는 그룹 2 기기의 예로 나열한다. 단파 투열 요법 기기와 마이크로파 치료기만 명시
적으로 언급한다. 다른 의료기기 또는 의료기기 시스템 유형은 나열하지 않는다.
C.2 그룹으로 분류
대부분의 의료기기 및 의료기기 시스템 유형은 내부 기능용으로만 RF 에너지를 생성하거나 사용하
기 때문에 그룹 1에 속한다.
그룹 1 의료기기 및 의료기기 시스템의 예는 다음과 같다.
그룹 1에는 에너지를 RF 전자기 이외의 형태로 환자에게 전달하기 위한 의료기기 및 의료기기 시스
템도 포함된다. 예는 다음과 같다.
— 의료용 이미징 의료기기 및 의료기기 시스템:
• 일반적인 목적으로 사용하지만 혈관 촬영, 유방 촬영, 치료 계획 및 치과 치료 등과 같은 특수
목적으로도 사용할 수 있는 (CINE 투시를 포함하는) 방사선 촬영 및 투시를 위한 진단 X선 시
스템
• 컴퓨터 단층 촬영 의료기기 시스템
• 핵의학용 의료기기 시스템
• 진단용 초음파 의료기기
— 치료용 의료기기 및 의료기기 시스템:
• 치료용 X선 의료기기
• 치과용 의료기기
• 전자빔 가속기
• 치료용 초음파 의료기기
• 체외 충격파 쇄석술용 의료기기
• 주입 펌프
• 온열 방사기
• 유아용 인큐베이터
• 통풍통
• 마취기
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
51
— 의료기기 및 의료기기 시스템의 모니터링:
• 임피던스 플레디스모그래피 모니터
• 맥박 산소 농도계
• 환자 모니터
• 전자 및 마그네토 심박동 기록용 의료기기 및 의료기기 시스템

• 전자 및 마그네토 뇌 X선 촬영용 의료기기 및 의료기기 시스템
• 전자 및 마그네토 근운동 기록용 의료기기 및 의료기기 시스템
RF 에너지를 물질(이 경우에는 환자)에 적용하는 의료기기 및 의료기기 시스템은 소수에 불과하기
때문에 그룹 2에 속한다.
예는 다음과 같다.
— 의료용 이미징 의료기기:
• 자기 공명 영상용 의료기기 시스템
— 치료용 의료기기:
• 투열 요법 의료기기(단파, 초단파, 마이크로파 치료 의료기기)
• 고열 의료기기
또한 HF 수술 기기는 활성화되었을 때 RF 에너지를 환자에게 적용하기 때문에 (스파크 침식 기기와
비슷하게) 그룹 2 기기로 분류해야 한다.
C.3 등급으로 분류
의료기기 및 의료기기 시스템이 주로 가정용 설비에서 사용하게 되어 있고 공공 메인즈 네트워크에
연결되는 경우(예: 주거 지역의 의사의 사무실에서 사용되는 홈 케어 의료기기 및 의료기기 시스템)
에는 CISPR 11 B급에 대한 요구사항을 만족해야 한다.
특별 조항에서 전문 의료기기를 다룬다. 이것은 보건 의료 전문가가 사용하게 되어 있고 일반인에게
판매하게 되어 있지 않은 기기/시스템만을 의미한다. 이러한 전문 의료기기 및 의료기기 시스템은 다
음과 같은 조건 중의 하나가 적용되면 CISPR 11 A급 또는 B급에 대한 요구사항을 만족할 수 있다.
— 주로 (대개 분리 변압기를 통해 공급을 받는) 지정된 공급 시스템에 연결하게 되어 있는 경우(예:
병원이나 의사의 사무실)
— 정격 입력 전력이 20 kVA보다 크면서 지정된 전력 변압기를 통해 전력을 공급 받고 분명하게 식
별할 수 있는 전력선 경로를 통해서만 해당 변압기에 연결하게 되어 있는 경우
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
52
부속서 D
(참고)
개별표준에 대한 KS C IEC 60601-1-2의 적용 지침
D.1 일반사항
이 부속서에는 이 보조표준을 적용할 때 일관성을 보장하는 것을 돕기 위해 개별표준(“제2부” 표준
및 ISO 표준)에 대하여 전자파 장해와 관련된 기본 안전 및 필수 성능에 대한 요구사항을 작성하는
표준위원회 및 작업 그룹에 대한 권고사항이 포함되어 있다. 이러한 위원회는 이러한 일을 수행하는
과정에서 발생하는 질문과 관련하여 소위원회 62 A를 접촉하는 것이 좋다.
이 부속서에서는 이 표준을 개별표준에 적용할 때 수정해야 하는 요구사항을 확인하고 그렇게 하는
과정에서 사용할 지침을 제공한다. 또한 수정해서는 안 되는 요구사항도 확인한다. 이 부속서 외에도
부속서 A의 근거를 참조하여 이 보조표준을 적용하는 과정에서 추가 정보 및 지침을 구해야 한다.
개별표준 작성자는 자신이 작성하는 표준의 적용범위 내에 의료기기 및 의료기기 시스템의 기본 안
전 및 필수 성능을 명시하는 것이 좋다.
D.2 권장 변경사항
D.2.1 시험 요구사항
개별표준 작성자는 다음과 같이 시험 요구사항을 수정하는 것이 좋다.
a) 개별 의료기기 또는 의료기기 시스템을 특수 환경에서 사용하려고 하고 해당 환경의 전자기 특성
을 알고 있다면 부속서 E의 절차를 사용하여 적당한 내성 시험 수준을 규정해야 한다.
b) 이 보조표준의 의도를 유지하면서 특정 의료기기 또는 의료기기 시스템에 더욱 구체적이 되도록
4.3.1 구성, 8.2 환자 생리 시뮬레이션 및 8.7 작동 모드를 수정해야 한다.
c) 해당 항의 의도를 따르는 특정 의료기기 또는 의료기기 시스템에 대한 구체적인 기준을 제공하도
록 8.1의 내성 합격/불합격 기준 항을 수정한다.
D.2.2 부속 문서
개별표준 작성자가 이 보조표준의 시험 요구사항을 수정하는 경우에는 부속 문서 요구사항에도 해당
하는 변경을 할 필요가 있는지를 결정해야 한다.
D.3 주의
개별표준 작성자는 특히 아래에 나열된 사항과 관련하여 다른 변경을 할 때 주의를 기울여야 한다.
a) 그룹 1 또는 그룹 2의 규격을 제외하고 7.1을 수정해서는 안 된다. 그룹 1 또는 그룹 2의 규격은
특정 의료기기 및 의료기기 시스템을 B급으로 분류해야 하는 경우에만 부속서 C의 지침과 B급에
대한 분류를 사용하여 수정한다. 개별표준에서 CISPR 소위원회 B의 동의를 얻지 않고 CISPR 11
에 규정된 시험방법이나 방사 요구사항을 마음대로 수정할 수 없다.
b) ‘7.1.9 환자 생리 시뮬레이션’, ‘8.2 환자 생리 시뮬레이션’, ‘8.3 환자 결합부의 종단 처리’, ‘7.1.10
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
53
의사 손’, ‘7.1.11 환자 결합 케이블’ 및 ‘8.4 휴대형 의료기기와 휴대형으로 의도한 부품’은 수정해
서는 안 된다. 환자 케이블은 다른 시험에서 다르게 취급한다. 종단 처리가 관련이 있다고 생각하
지 않거나(즉, 서지 내성 시험) 금지된 종단 처리를 덜 엄격하다고 간주하기 때문에(즉, ESD 및
방사성 RF 시험) 기본 종단 처리 요구사항에서는 접지에 대한 의도적인 도전성 또는 용량성 연결
을 하지 않는다고 규정한다. 구체적인 시험에서 CISPR 16-1-2의 8.3에 규정된 의사 손과 RC 소
자가 규정된 이유는 이러한 시험에 대하여 시험을 적당하게 수행하기 위해서는 의사 손과 RC 소
자를 배치할 필요가 있거나 의사 손과 RC 소자를 사용하는 것이 최악의 경우라고 간주되었기 때
문이다. 공통표준에서는 환자가 부유하는 조건과 환자가 접지되는 조건을 정상 조건으로 취급한
다. 하지만 RF의 관점에서 의료환경에 있는 환자가 직접 접지 기준이 사용되는 EMC 시험 환경
처럼 효과적으로 접지될 것 같지는 않다. 따라서 CISPR 16-1-2의 8.3에 규정된 의사 손과 RC 소
자를 사용하여 접지된 조건을 나타낸다. 이 보조표준에서 환자 케이블에 대한 취급은 각 내성 시
험에 최악의 경우인 사용 조건을 나타내도록 선택하였다.
c) 의료기기 또는 의료기기 시스템과 그 케이블의 유효 길이가 0.4 m보다 작지 않다면 IEC 61000-4-
6 시험에서 환자 케이블 또는 SIP/SOPS를 면제하지 않는다. 그렇지 않은 경우에는 유효 길이에
대하여 IEC 61000-4-6에서 규정한 시작 주파수에 이르기까지 IEC 61000-4-3(방사성 RF 내성) 시
험방법을 사용하여 의료기기 또는 의료기기 시스템을 시험해야 한다. 0.15 MHz∼80 MHz 사이의
주파수 범위에서 IEC 61000-4-6 “전도성 RF 내성” 표준은 실제로는 방사성 RF장에 의해 유도되는
전도성 장해에 대한 내성 시험이다. 이것이 IEC 61000-4-3 “방사성 RF 내성” 표준으로 사용된 이
유는 보통 크기의 시험 시설에서 80 MHz보다 작을 때 IEC 61000-4-3에서 요구하는 전자기장 균
일성을 얻기가 어렵기 때문이다. IEC 61000-4-6에서는 이 주파수 범위에서 발생할 수 있는 방사성
RF의 내성에 대한 기기를 시험한다. 따라서 유효 길이(인클로저＋케이블, 반대 방향으로 연장)가
항상 0.4 m 미만이 아니라면 환자 케이블 및 SIP/SOPS를 이 시험에서 면제해서는 안 된다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
54
부속서 E
(참고)
특수 환경에 대한 내성 시험 수준의 결정
E.1 일반사항
이 부속서에서는 의도한 용도의 환경에 특수 환경이 하나 이상 포함되는 의료기기 및 의료기기 시스
템에 대한 내성 시험 수준을 결정하기 위한 절차를 규정한다. 권장되는 결정 과정이 그림 E.1과 그
림 E.2에 나와 있다.
비고 1 이것이 적당할 수 있는 예로는 단파 치료기(투열 요법)의 인근에 위치한 의료기기 및 의료기
기 시스템과 공기 조절 장치(온도와 습도를 조절)가 설치된 X선 차폐실 내부에 영구적으로
설치된 컴퓨터 단층 촬영법 의료기기 시스템이 있다.
비고 2 이 부속서를 준비하는 과정에서 ISO 14971, IEC/TS 61000-1-2[8] 및 IEC/TR 61000-2-5[9] 등
과 같은 문서가 사용되었다. 추가 정보는 이러한 문서를 참조한다.
8절의 기존 내성 시험 수준은 규정된 EM 환경, 즉 전문 보건 의료 시설 환경과 홈헬스케어의 특성
인 (일련의) 전자기 현상과 관련된 합리적으로 예상할 수 있는 최대 EM 장해에 바탕을 두고 있다.
새로운 내성 시험 수준이나 기존 내성 시험 수준의 증가 또는 감소를 정당화할 수 있는 상황은 다음
과 같다.
a) 8절에 나열된 현상에서 발생하는 EM 장해 레벨에 대한 노출을 줄일 수 있는 완화 조치
b) 의도한 용도나 특수 환경 때문에 8절에 나열된 EM 현상 중에서 EM 장해 레벨이 줄어들 것으로
예상되는 것이 하나 이상 생기는 특수 조건
c) 의도한 용도나 특수 환경 때문에 8절에 나열된 EM 현상 중에서 EM 장해 레벨이 증가할 것으로
예상되는 것이 하나 이상 생기는 특수 조건(예: RF 무선 기기에 대한 최소 분리 거리 감소)
d) 8절에 나열되지 않은 EM 현상에서 EM 장해가 발생
완화와 특수 조건 사이의 차이가 항상 분명하지 않을 수도 있다. 일반적으로 완화에는 EM 환경으로
부터 의료기기 또는 의료기기 시스템을 적극적으로 방어하는 것이 포함된다. 무정전 전원 장치를 사
용하여 전압 강하 및 정전에 대한 노출을 제한하는 것이 예가 될 수 있다. 이 경우에 EM 환경은 그
자체로는 변하거나 변경되지 않는다는 점에 주의한다.
특수 조건의 예로 상대습도가 항상 35 %를 넘는 특수 환경을 들 수 있다. 이 상황에서는 ESD 장해
레벨이 8절에 나와 있는 표에 규정된 레벨보다 낮을 것으로 예상할 수 있다. 이것은 의도한 용도의
환경에서 ESD에 대한 EM 장해 레벨이 8절의 규격보다 낮아서 의료기기 또는 의료기기 시스템에 대
한 적극적인 방어를 추가할 필요가 없게 되는 상황이다.
한편으로 환경 챔버를 사용하여 상대습도를 50 %보다 높게 제어하고 의료기기 또는 의료기기 시스
템을 항상 이 챔버에서만 사용하도록 규정하고 라벨링을 한다면 이것이 완화의 예이다.
결국 새로운 내성 시험 수준이나 조정된 내성 시험 수준이 의료기기 또는 의료기기 시스템이 노출될
EM 장해 레벨에 적당하기만 하다면 완화라고 하든 특수 조건이라고 하든 상관이 없다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
55
그림 E.1 — 특수 환경을 알고 있을 때의 시험 계획 개발 흐름도
시작
8절에 나와 있지 않은
완화, 특수 조건 또는
장해인가?
내성 시험
수준 결정
부과정(그림
E.2)으로
이동한 후에
복귀
모든 EM
장해 현상을
고려하였는가?
시험 계획 작성
끝
시험 계획 지침
(부속서 G)
표 4∼표 9에
규정된 내성
시험 수준을
사용한다.
예
예
아니요
아니요
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
56
그림 E.2 — 특수 환경에 대한 내성 시험 수준을 결정하기 위한 부과정
고려 중인 각 EM
장해 현상에 대하여
8절에 나와 있는
EM 장해가 완화되고
있는가?
각 현상의 EM
장해 레벨을 평가
(E.5)
EM 장해 레벨
감소를 결정(E.4)
각 현상에서 합리적으로
예상할 수 있는 최대 EM
장해 레벨을 결정(E.6)
합리적으로 예상할 수 있는
최대 EM 장해 레벨을 조정(E.4)
내성 시험 수준을
결정(E.7)
고려 중인 각 EM
장해 현상에 대한
결정이 완료되었는가?
주 시험 계획
과정으로 복귀
예 아니요
아니요
예
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
57
E.2 E.1 a)에 대한 방법의 요약
완화[E.1 a)]의 경우에는 다음과 같은 단계를 따라서 이것이 필요한 각 현상에 대한 조정된 내성 시험
수준을 결정해야 한다.
— EM 장해 레벨 감소 결정(E.4)
— 내성 시험 수준 결정(E.7)
E.3 E.1 b), c) 및 d)에 대한 방법의 요약
특수 조건[E.1 b), c) 및 d)]에서 설명한 EM 현상의 존재에 대하여 다음과 같은 단계를 따라서 이것이
필요한 각 현상에 대한 새로운 내성 시험 수준을 결정해야 한다.
— EM 장해원의 평가(E.5)
— 합리적으로 예상할 수 있는 최대 EM 장해 레벨의 결정(E.6)
— 내성 시험 수준의 결정(E.7)
하나의 의도한 용도에서 나타나는 2가지 현상에 대한 완화(특수 조건)의 예로 전자 가속기를 이용한
종양 치료 시스템을 들 수 있다. 벙커의 차폐 효과는 방사성 RF를 완화시킨다. 또한 치료 중에 환자
의 이동을 제한하는 것은 ESD에 대한 의도한 용도에 대한 고려가 될 것이다.
E.4 EM 장해 레벨 감소 결정
의료기기 또는 의료기기 시스템의 제조업자가 8절에 나열된 EM 현상 때문에 발생하는 EM 장해에
대한 노출을 완화시키기로 결정하였다면 해당 현상의 합리적으로 예상할 수 있는 최대 EM 장해 레
벨을 조정하기 위해 완화 감소를 결정해야 한다. EM 장해의 새로운 레벨이 결정된 다음에는 이 새로
운 레벨을 사용하여 해당 현상에 대한 내성 시험 수준을 결정할 수 있다. 현상이 완화되고 제조업자
가 해당 현상에 대한 내성 시험 수준을 조정하려고 하는 경우에는 각 현상마다 개별적으로 평가를
해야 할 것이다.
E.5 EM 장해원의 평가
의료기기 또는 의료기기 시스템의 제조업자가 의도한 용도의 환경에서 특정 EM 장해원과 관련된 특
수 조건이 있을 수 있거나[E.1 b) 또는 c)] 8절에 나와 있지 않은 EM 현상이 있을 수 있다고[E.1 b)]
결정하면 다음 단계는 각 장해원을 평가하는 것이다. 이 평가로 합리적으로 예상할 수 있는 최대
EM 장해 레벨을 결정할 수 있게 될 것이다.
평가 방법에는 다음과 같은 것이 있으며 이에 국한하지 않는다.
— 일반적으로 인정되는 최첨단을 나타내는 적용할 수 있는 표준을 이용
— 이미 사용되고 있고 최첨단이라고 생각되는 의료기기에서 분명하게 나타나는 레벨들을 비교
— 전문가 의견을 이용
— 임상 데이터를 포함하여 과학 연구 결과를 이용
— 현장 조사 결과를 포함하여 측정 데이터를 이용
IET Guide on EMC for Functional Safety[36]에는 현장 조사 측정에 적용할 수 있는 유용한 정보가 있
다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
58
출처가 하나뿐인 경우에는 제조업자의 데이터나 다른 발표된 정보를 구하거나 직접 측정하여 EM 장
해 레벨을 구할 수 있다. EM 환경 평가방법을 설명하는 다른 참고문헌도 있다. 이러한 참고문헌 중
의 하나로 IEC/TS 61000-1-2[8]의 6.1∼6.3이 있다. IEC/TR 61000-2-5[9]를 안전 레벨을 평가하는 근거
가 되는 적합성 레벨을 이해하기 위한 기준으로 사용할 수 있다.
단일 출처(예: 방사기)에서 RF 송신기처럼 여러 개의 주파수에서 여러 개의 EM 장해 레벨로 구성되
는 단일 현상이나 복수의 EM 현상이 나타날 수 있다. 요인들이 같은 EM 장해원에 대하여 결정되었
지만 기준이 되는 특성은 다를 때 요인들을 결합할 수 있다.
E.6 합리적으로 예상할 수 있는 최대 EM 장해 레벨
“합리적으로 예상할 수 있는”은 합리적인 사람이 자신의 행동에서 예상할 수 있는 결과를 의미하기
위해 일반적으로 사용한다. 이는 다음과 같이 의료기기 및 의료기기 시스템에 적용된다. 즉, 높은 수
준의 안전을 목표로 하고 있는데 내성이 충분하지 않은 특정한 EM 환경에 기기를 가져갔을 때 이
기기가 안전하게 작동할 것이라고 예상하는 것은 합리적이지 못하다. 합리적인 사람이라면 이 결정
의 결과를 예상할 수 있을 것으로 예상된다.
“합리적으로 예상할 수 있는 최대”는 일상적으로(전형적으로) 발생할 것으로 예상되는 노출 수준이
아니다. 그리고 누군가 상상할 수 있는 모든 레벨을 의미하지도 않는다. 일상적으로 예상되는 레벨을
성능에 적당하다고 간주할 것이다. 따라서 이보다 높은 레벨은 합리적으로 예상할 수 있는 것보다
높지는 않더라도 가능성의 범위가 넓어지기 때문에 안전할 것으로 예상된다. 지금 생각으로는 합리
적으로 예상할 수 있는 최대보다 큰 레벨로 시험을 한다고 해도 의료기기 또는 의료기기 시스템의
안전이 증가할 것 같지는 않다.
이러한 레벨을 결정할 때에는 동시에 존재할 수 있는 다른 EM 현상들의 효과와 평가 데이터의 품질
과 같은 불확실한 사항을 고려해야 한다. 이 결정이 필요한 각 EM 현상에 대하여 이 과정을 수행해
야 한다.
E.7 내성 시험 수준의 결정
기본 안전 및 필수 성능에 대한 내성 시험 수준은 기본 안전 및 필수 성능을 유지할 수 있는 높은
확률을 기준으로 선택해야 한다. 이것을 위험 평가와 혼동해서는 안 된다. 내성 시험 수준은 합리적
으로 예상할 수 있는 최대 EM 장해 레벨에 대한 노출을 나타내는 지점에서 선택해야 한다. 이것은
위험 평가 이후에 수행하는 위험 완화에 독립적이다. 손해의 발생 확률이나 손해의 심각도가 낮기
때문에 내성 시험 수준을 줄이는 것은 적당하지 않다.
E.1 d)에 특별 시험방법이 필요할 수도 있다.
최종 내성 시험 수준의 반올림에 대한 요구사항은 8.9를 참조한다.
E.8 특수 환경에서의 RF 라디에이터
잘 알려진 의도적인 RF 라디에이터의 한 유형으로 RF 무선 통신 서비스 기기가 있다. 이 기기가 많
이 사용되기 때문에 이 보조표준에서는 8.10에서 이 기기에서 발생하는 방사의 내성에 대한 요구사
항을 명시적으로 규정한다. 그리고 의도하지 않게 전송을 하는 RF 방사원도 있다. 의료기기 또는 의
료기기 시스템을 의도한 용도로 사용하는 동안에 최소 분리 거리 등에 따라 인근이 특수 환경이 될
수 있는 RF 라디에이터의 예로는 근거리 무선 통신(NFC) 기기, 전자식 상품 도난 방지(EAS)(도난
방지) 기기, HF 수술 기기 및 단파 치료기 등이 있다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
59
E.9 완화 및 특수 조건의 예
완화 및 특수 조건의 예가 표 E.1에 EM 현상별로 나와 있다.
완화 및 특수 조건과 그 결과로 나타나는 내성 시험 수준은 각 의료기기 및 상황에 고유하다. 이들
은 예일 뿐이며 권고사항이나 요구사항으로 오해해서는 안 된다.
표 E.1 — 특정 완화/환경 조건의 예
현상/기본 표준 완화 또는 특수 조건의 예 조정된 내성 시험
수준의 예 비고
ESD
IEC 61000-4-2
(단지 규정된 것이 아닌) 실제 상
대습도 > 50 % 및 도전성 바닥
±6 kV 접촉
±2 kV, ±4 kV,
±8 kV 공중
IEC 61000-4-2 표
A.1과 IEC 61340 시
리즈 참조
ESD
IEC 61000-4-2
X선 영상의 의도한 용도: 노출 시
간 동안에는 환자를 제외한 누구
도 의료기기에 가까이 가서는 안
된다.
±6 kV 접촉
±2 kV, ±4 kV,
±8 kV 공중
환자 이동은 매우 적
으며 환자 이동에서
정전하가 크게 발생
하지 않을 것이다.
방사성 RF 전자기장
IEC 61000-4-3
최소 차폐 효과와 20 dB의 필터
감쇠로 차폐(예: 방, 하우징, 벙커)
를 통과하는 모든 케이블의 필터
링을 포함하는 RF 차폐 환경
1 V/m VG 95376-4
MIL Std 285D
EN 61587-3
예: 전자 가속기에
대한 벙커
라디오 및 TV 송신
기에서 발생하는 장
IEC 61000-4-3
자기 공명 영상용 의료기기 시스
템의 RF 차폐실
3 V/m
전기적 고속 과도/
버스트
IEC 61000-4-4
설치 안내서에서 요구하고 인수
시험으로 검증하는 최소 30 cm의
신호 라인 분리
500 V IEC 61000-4-4 부속
서 B
서지
IEC 61000-4-5
회로도/핵심 구성요소 목록에 나와
있는 것처럼 예상 내용 연한 내내
주기적으로 유지보수를 하는 내부/
외부 낙뢰 보호
500 V IEC 61000-4-5, B.3
RF장에 의해 유도된
전도성 장해
IEC 61000-4-6
최소 차폐 효과와 20 dB의 필터
감쇠로 차폐를 통과하는 모든 케
이블의 필터링을 포함하는 RF 차
폐 환경
1 V
정격 전력 주파수
자기장
IEC 61000-4-8
제어되는 위치에 영구적으로 설치
를 하면 정격 전력 주파수로 높은
전류를 사용하는 추가 기기/케이블
을 인접한 곳에 배치하고 예상 내
용 연한 내내 인수 시험과 주기적
인 검사로 검증을 할 필요가 없다.
시험 없음
전압 강하 및 단속
IEC 61000-4-11
필요한 에너지를 제공할 만큼 빠
르고 강력한 무정전 전원 장치
(UPS)
시험 없음 UPS에만 적용할 수
있는 시험
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
60
부속서 F
(참고)
전자파 장해와 관련된 기본 안전 및 필수 성능에 대한 위험 관리
F.1 일반사항
ISO 14971:2007에는 다음과 같은 요구사항이 포함된다.
— 위험 관리에 대한 일반 요구사항(3절)
— 위험 분석(4절)
— 위험 평가(5절)
— 위험 통제(6절)
— 전체 잔류 위험 수용성의 평가(7절)
— 위험 관리 보고(8절)
— 프로덕션 및 포스트 프로덕션 정보(9절)
이 사항들은 의료기기 또는 의료기기 시스템에 대한 전자파 장해의 효과와 관련된 문제와 관련하여
아래에서 하나씩 차례대로 논의한다. 유용한 추가 정보를 얻을 수 있는 참고문헌을 제공한다. 그림
F.1에 위험 관리 과정에서의 이 보조표준의 기능이 요약되어 있다.
비고 이 부속서에서 안전이라는 용어는 ISO 14971에 정의된 것처럼 수용할 수 없는 위험이 없는 상
태를 의미하는 데 사용될 것이다. 기본 안전 및 필수 성능은 이 안전에 관한 정의에 포함되어
있다.
그림 F.1 — 위험 관리 과정에서의 이 보조표준의 기능
ISO 14971
위험 관리
전자기 환경(8절)
충격 위험
완화 방법
(부속서 F)
－ 결합
－ 필터링
－ 차폐
－ 갈바닉 격리
－ 과전압 보호
－ 기타
EMC 설계 기법
(하드웨어 및 소프트웨어)
(부속서 F)
EMC 시험방법(8절) 화재 위험
기계적 위험
전자파 장해 때문에
발생하는 위험
기후 조건 때문에
발생하는 위험
오용에서 발생하는 위험
기타
위
험
관
리
파
일
EM 위험 분석(F.3)
EM 위험 분석(F.4)
EM 위험 통제(F.5)
다음과 같은 검증 및 타당성 확인
방법을 사용:
－ 데모
－ 체크리스트
－ 검사
－ 검토 및 평가
－ 독립적인 검토 및 평가
－ 감사
－ 표준화되지 않은 점검 및 시험
－ 개별 및/또는 통합 하드웨어 시험
－ 컴퓨터 시뮬레이션
－ EM 시험
EM 위험 수용성(F.6)
EM 위험 관리 보고(F.7)
EM 프로덕션 및
포스트 프로덕션(F.8)
KS C IEC 60601-1-2 KS C IEC 60601-1-2
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
61
그림 F.2 — 위험 레벨에 대한 신뢰를 개선하기 위한 복수의 검증방법의 예
위험 관리 파일에서 기술적 주장, 계산, 시뮬레이션, 검증/타당성 확인 계획(시험 계획 포함) 및 검증/
타당성 확인 결과(시험 결과 포함)를 포함하거나 참조할 수 있다. 단순히 내성 시험 수준을 높여서
시험하는 것은 안전을 달성하는 데 충분하지 않다는 점에 주의한다.
그림 F.1에는 이 보조표준을 위험 관리 과정에 맞추는 과정이 나와 있다.
그림 F.2에는 추가 검증방법을 사용하여 위험 레벨에 대한 신뢰를 개선할 수 있는 방법이 나와 있다.
그림 F.2의 숫자는 추론으로 구한 것이다. 하지만 여기에서는 실제로 수행할 수 있는 EMC 시험만으
로는 아무리 많이 해도 수용할 수 있는 위험 레벨을 보여줄 수 없다는 것을 설명하기 위해 여기에서
사용한 것이다.
특수 상황 때문에 매우 높은 위험 레벨을 수용할 수 있는 경우는 제외하고 (EMC 시험을 제외한) 다
른 설계 및 제조 검증과 타당성 확인 방법이 있어야 한다.
위험 관리 과정을 올바르게 적용하면 재무 또는 시험 부담이 크게 나타날 것 같지 않다. 실제로 현
장에서 발생하는 문제를 교정하는 비용은 안전한 제품을 설계하고 생산하는 비용과 비교하여 매우
클 수 있다.
F.2 위험 관리에 대한 일반 요구사항
ISO 14971의 그림 1과 3.1에 위험 관리 과정의 주요 단계가 요약되어 있다. ISO 14971의 다른 항에
서는 다음과 같은 사항을 다룬다.
— 관리 책임
— 직원의 자격 요건
— 위험 관리 계획
— 위험 관리
이 모든 요구사항은 의료기기 및 의료기기 시스템의 기본 안전 및 필수 성능 양쪽 모두에 대한 EM
위험 수용성의 예 ISO 14971에 따라
평가가 필요
특수 상황 없이는
수용할 수 없음
광범위하게
수용할 수 있음
연간 1인당
사망 위험
위험 레벨이 달성
되었다는 신뢰를
얻는 데 사용되는
방법의 예
EMC 표준에
대한 시험
확인 방법(이에 국한하지는 않음.)
− 데모
− 체크리스트
− 검사
− 검토 및 평가
− 독립된 검토 및 평가
− 감사
− 표준화되지 않은 점검 및 시험
− 개별 또는 통합 하드웨어 시험
− 타당성이 확인된 컴퓨터 시뮬레이션
− 기타
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
62
장해의 효과와 관련이 있는 문제에 전부 적용된다.
더 자세한 정보는 IET 2008의 0.8 – 0.10, 3.2 및 5.2, Guide on EMC for Functional Safety[36], 그리고
IEC/TS 61000-1-2[8]의 5.4, 5.5 및 부속서 F를 참조한다.
F.3 위험 분석
ISO 14971의 4.1에서 위험 분석 과정을 설명하며 자신의 부속서 G를 참조하여 일부 위험 분석 기법
의 세부사항을 나타낸다.
어떤 위험 분석 기법도 자신만 사용해서는 적당하다고 생각되지 않는다. 철저한 위험 분석에는 ‘연역
적’ 또는 ‘하향식’ 방법(예: 결함 트리)과 ‘귀납적’ 또는 ‘상향식’ 방법[예: 고장 모드 및 효과 분석
(FMEA)]이 각각 하나 이상 포함되어야 한다. 또한 설계자뿐만 아니라 현장 서비스 엔지니어, 잠재적
인 운영자 등을 포함하는 광범위한 사람들이 많은 입증된 방법(예: DELPHI) 중의 하나를 사용하여
“브레인스토밍”도 해야 한다. 운영자의 상호 작용이 관련된 경우에는 휴먼 태스크 분석 방법 및 이와
비슷한 방법을 사용해야 한다.
위험 분석 방법을 기계적이거나 ‘암기식’으로 적용하는 것은 피해야 한다. 위험 분석이 성공하려면 항
상 경험과 상상력을 적용해야 한다고 위험 전문가들이 널리 인정하고 있다.
지금까지 작성되고 현재 이용 가능한 위험 분석 방법 중에서 전자파 장해에서 발생할 수 있는 효과
를 포함시킨 것은 없기 때문에 이러한 방법을 이 부속서의 목적을 위해 적용할 때는 항상 EMC 경험
이 있어야 한다.
IET 2008[36]의 3절과 4절에는 위험 분석 기법에 대한 추가 지침과 유용한 참고문헌이 많이 나와 있
다.
이 보조표준을 준수하기 위해 위험 분석 방법을 적용할 때는 의료기기 또는 의료기기 시스템이 예상
내용 연한 동안 합리적으로 예상할 때 노출될 수 있는 EM 환경에서 발생할 수 있는 효과를 이러한
방법에서 고려해야 한다. 이 보조표준에서는 전자파 장해에 대한 내성에 관한 일련의 시험을 규정하
지만, 위험 분석에서는 의도한 용도의 EM 환경에서 예상 내용 연한 동안 의료기기 또는 의료기기
시스템의 기본 안전 및 필수 성능에 적용될 수 있는 추가 전자기 현상, 시험 및 표준을 고려해야 한
다. 표 F.1에 나와 있는 추가 현상의 예를 고려해야 한다.
다음은 고려해야 하는 추가 표준 및 시험의 예이다.
— KS C IEC 61000-3-11[10]
— KS C IEC 61000-3-12[11]
— IEC 61000-4-13[12]
— MIL_STD-461G[38]
— EUROCAE ED-14G[39] 또는 RTCA DO-160G[40]
— 부속서 H에서 규정한 것과 같은 환자 결합 케이블 방사
— 저주파수 자기장 방사
— 근접 자기장 내성(예: KS R ISO 11452-8[21])
— 근접 전자기장 내성(예: ISO 11452-9.2[22])
— 표 9에 나오지 않는 새로운 RF 통신 기기 기술의 주파수 대역
IEC/TS 61000-1-2[8]의 6절과 IET 2008[36]의 1절 및 2절, 그리고 TGN 47[33]에 추가 정보가 나와 있다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
63
표 F.1 — 위험 분석에서 고려해야 하는 EM 현상의 예
EM 현상 위험 분석에서 고려할 사항
전도성 저주파 현상 고조파, 상호 고조파
시그널링 전압
전압 변동
전압 강하 및 단속
전압 불균형
전력 주파수 변화
유도 저주파 전압
a.c. 네트워크에서의 d.c.
방사성 저주파장 현상 자기장a
전기장
전도성 고주파 현상 직접 결합하거나 유도된 연속 전압 또는
전류
단방향 과도b
진동 과도b
방사성 고주파장 현상 자기장
전기장
전자기장
— 연속파
— 과도c
정전기 방전 현상(ESD) 사람과 기계
의도적인 EMI d
a 연속 또는 과도
b 단일 또는 반복(버스트)
c 단일 또는 반복
d 특수 조건에서 고려
의료기기 및 의료기기 시스템을 활성 HF 수술 기기 근처에서 사용하려고 하는 경우에는 HF 수술 기
기에서 발생하는 전도성 및 방사성 방사를 고려하고 특히 다음과 같은 사항을 고려하는 것이 특히
중요하다.
a) 환자를 통해 전도되는 에너지
b) HF 수술 부속품 케이블에서 발생하는 방사성 방사
일반적으로 이러한 방사는 장의 강도가 크고 광대역이다. 따라서 IEC 61000-4-3은 이러한 방사에 대
한 내성을 보장하는 데 적당하지 않다.
항목 a)는 HF 수술 기기로 치료를 받을 환자를 의료기기 및 의료기기 시스템에 직접 연결하려고 할
때 생기는 문제이다. 항목 b)는 HF 수술 부속품 케이블이 다른 의료기기 또는 의료기기 시스템 근처
에 있을 때 발생하는 문제이다. HF 수술 부속품 케이블은 길이가 3 m 또는 4.6 m이며 대부분 3 m이
다. 이러한 케이블은 멸균성이며 HF 발생기와 멸균된 수술 필드(operative field) 사이의 거리를 감당
할 수 있어야 한다. HF 수술 부속품 케이블이 멸균된 필드를 나오는 데 1 m∼2 m가 필요하기 때문에
이 케이블이 다른 의료기기 또는 의료기기 시스템과 상호 작용할 수 있는 길이는 대략 1 m∼2 m가
남는다.
HF 수술 기기 방사의 효과는 시험으로 완화시킬 수 있다. 시험방법은 KS C IEC 60601-2-2의 부속서
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
64
BB와 KS C IEC 60601-2-27[3]에 나와 있다.
위험 분석 방법을 사용할 때는 합리적으로 예상할 때 의료기기 또는 의료기기 시스템이 예상 내용
연한 동안 노출될 수 있는 물리적, 기후 및 사용 환경도 고려해야 한다.
그 이유는 의료기기 또는 의료기기 시스템이 전자파 장해가 존재하는 상황에서 의도한 대로 기능할
수 있는 능력이 물리적 및 기후 환경에 대한 노출과 운영자 및 제3자의 행위 때문에 줄어들 수 있기
때문이다.
온도, 공급 전압, 충격, 진동, 하중, 물리적 힘 등이 극단적이 되면 필터링, 차폐 및 기타 EMI 완화
조치가 저하되어 내성이 줄어들 수 있다. 예를 들어, Beck et. al.[35]의 논문에는 어떤 시험에서 구성
요소의 정격 내에서 합리적으로 예상할 수 있는 실생활의 주위 온도 및 부하 전류 조건을 사용하였
을 때 EMI 필터 감쇠가 20 dB 만큼 줄어들 수 있는 것으로 나와 있다.
노화도 내성을 저하시킬 수 있다. 노화의 원인으로는 응결, 액체 유출 및 분무(인간의 체액 포함), 곰
팡이 성장, 입자상 물질, 먼지, 청소(예: 철 솔질, 용제) 및 유지보수 작업 등이 있으며 제어 활동, 문
과 접근 패널의 여닫기, 온도 순환 등이 여러 번 작용해서 발생하는 마모도 원인이 될 수 있다. 예를
들어, 흔히 발생하는 노화 문제로 금속 이음에서 생기는 부식이 있다. 부식은 EMI 필터링 및 차폐
효과를 줄이며 접지 연결의 성능을 저하시켜 광범위한 문제를 일으킬 수 있다7).
공통표준의 11.6에는 액체 및 입자상 물질에 관한 다수의 노출 문제에 대한 지침이 일부 나와 있다.
합리적으로 예상 내용 연한(수명 주기) 동안 예상할 수 있는 물리적, 기후 및 사용 환경을 결정하는
방법에 관한 추가 지침은 IEC/TS 61000-1-2[8]의 5절 및 부속서 B와 Guide on EMC for Functional
Safety[36]의 1절 및 2절을 참조한다.
가속 수명 시험처럼 의료기기 또는 의료기기 시스템의 합리적으로 예상할 수 있는 작동 수명을 시뮬
레이션하는 시험을 수행하여 설계가 예상 내용 연한 동안 안전을 유지하는 데 적당한지를 검증하는
데 도움을 주는 것이 좋다. 또한 이러한 시험을 수행하는 경우에는 시험 전후에 의료기기 또는 의료
기기 시스템의 EMC 특성을 평가하여 시험의 결과로 이러한 특성이 위험이 허용할 수 없는 수준으로
발생한 지점까지 저하되지 않았다는 것을 검증하는 것이 좋다. 시험에 따라서는 일부 EMC 특성을
평가하는 것이 적당할 수도 있다.
위험 분석 중에 합리적으로 예상할 수 있는 결함 및 사용/오용 때문에 의료기기 또는 의료기기 시스
템의 방사 및 내성에 발생하는 효과를 고려해야 하며, 사용/오용으로 결함이 하나 이상 동시에 발생
할 수 있다는 사실도 함께 고려해야 한다.
위험 분석에서는 전자파 장해, 물리적 및 기후 현상, 결함 및 운영자의 행위 등을 포함하여 합리적으
로 예상할 수 있는 동시에 발생하는 사건과 현상을 고려해야 한다.
Guide on EMC for Functional Safety[36]의 4.3.7에 더 자세한 정보가 나와 있다.
결함 및 사용/오용 중에 전자파 장해가 있는 상황에서 의료기기 또는 의료기기 시스템이 요구대로
기능할 수 있는 능력에 영향을 줄 수 있는 것의 예로 다음과 같은 것이 있다.
— 건조한 이음 또는 단락
— 커넥터에 간헐적인 접촉이 발생
7) Ageing of Shielding Joints, Shielding Performance and Corrosion(Sjögren and Bäckström)[31]을 참조한다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
65
— 전자 구성요소가 올바르지 않거나 허용차를 벗어남.
— 차폐 또는 무선 주파수 결합과 관련된 파스너가 올바르지 않거나, 헐겁거나 분실됨.
— 도전성 개스킷이 손상되거나 분실됨.
— 마모 등으로 서지 보호 장치에 고장이 발생
— 차폐 문 또는 커버가 열림.
— 설치나 변경 시에 잘못된 유형의 케이블을 사용
위험 분석 방법을 사용할 때는 전자파 장해 때문에 신호 저하, 왜곡 또는 오류가 발생하여 기본 안
전 또는 필수 성능에 영향이 미칠 수 있다는 사실을 고려해야 한다. 다음과 같은 것이 포함된다.
— 의료기기 또는 의료기기 시스템의 한 부시스템에서 부적당하게 보호되는 각 포트에서 신호 저하,
왜곡 또는 오류가 발생한다.
— 한 구성요소의 여러 개의 포트 중에서 2개 이상 또는 모든 포트에서 동시에 비슷하거나 다른 신
호 저하, 왜곡 또는 오류가 발생한다.
— 의료기기 또는 의료기기 시스템의 2개 이상의 서로 다른 구성요소의 하나 이상에서 부적당하게

보호되는 포트에서 비슷하거나 다른 신호 저하, 왜곡 또는 오류가 동시에 발생한다.
다른 예가 적용될 수도 있다. 여러 개의 포트에서 동시에 이러한 신호가 발생한다는 것은 안전 관련
전자 기술의 신뢰성을 개선하기 위해 중복을 사용하는 경우에 매우 중요한 고려 사항이다. 간헐적인
접촉과 간헐적인 단락 및 개로도 신호 저하, 왜곡 또는 오류를 일으킬 수 있고 예상 내용 연한 동안
물리적 환경의 영향을 크게 받는다.
위험 분석을 할 때는 다음과 같은 사항을 포함하여 재설정, 래치업 및 루핑(looping)을 고려해야 한다.
— 프로그래밍 가능 장치의 재설정
— 반도체 하드웨어 장치(트랜지스터, IC 등)의 ‘래치업’
— 프로그래밍 가능 장치에서 나타나는 소프트웨어 및 펌웨어의 ‘루핑’ 또는 ‘충돌’
동시에 발생할 수 있는 현상의 예로 높은 주위 온도, 진동, a.c 전원에서 나타나는 전압 파형 왜곡,
RF장, 차폐 개스킷의 부식, 잘못된 케이블 사용 및 ESD 이벤트 등이 있다.
Guide on EMC for Functional Safety[36]의 3절과 4절에 추가 정보가 나와 있다. 대개 이러한 문제는
동시에 발생하는 현상을 이용한 시험보다는 설계에서 다룰 것으로 예상된다.
ISO 14971의 4절의 다음과 같은 항에서 전자파 장해를 충분히 고려해야 한다.
— 의료기기의 안전과 관련된 특성의 확인과 의도한 용도(4.2)
— 위해의 확인(4.3)
— 각 위해 상황에 대한 위험의 추정(4.4)
Guide on EMC for Functional Safety[36]의 3절과 4.1∼4.2에 추가 정보가 나와 있다.
F.4 위험 평가
ISO 14971의 5절에서 위험 평가 과정을 설명한다.
F.3에서 논의하는 의료기기 또는 의료기기 시스템의 예상 내용 연한 동안 전자파 장해가 안전 제공
에 간섭하지 못하게 하는 것과 관련이 있는 특별 사안들을 이 과정에서 고려해야 한다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
66
Guide on EMC for Functional Safety[36]의 3.4∼3.8과 4.2에 추가 정보가 나와 있다.
F.5 위험 통제
F.5.1 위험 통제 옵션 분석
ISO 14971의 6.2에서 위험 감소가 필요할 때 사용할 위험 통제 옵션 분석 과정을 설명한다.
전자파 장해 때문에 발생할 수 있는 위험을 줄일 수 있는 방법은 많이 있다. Guide on EMC for
Functional Safety[36]의 4.3∼4.8 및 6절과 IEC/TS 61000-1-2[8]의 7절과 부속서 B에 이 중 일부에 관
한 추가 정보가 나와 있다.
비고 1 차폐, 필터링 등으로 전자기 간섭을 완화시키는 방법 외에 전자파 장해 때문에 발생하는 위
험의 감소를 돕는 데 사용할 수 있는 경우가 많은 하드웨어 또는 소프트웨어를 이용하는 오
류 복구 및 페일 세이프 기법이 많이 있다. EM 환경에서 전자파 장해의 최대 수준을 예상하
는 것이 어렵거나 의료기기 또는 의료기기 시스템의 예상 내용 연한 동안 전자기 내성이나
완화에서 생기는 결함의 효과를 예상하는 것이 어려울 때 이러한 기법이 매우 강력할 수 있다.
비고 2 위험 감소를 올바르게 적용해도 의료기기 또는 의료기기 시스템의 전체 비용에 큰 영향이 생
기지 않을 수도 있다.
F.5.2 위험 통제 조치의 이행
ISO 14971의 6.3에서 위험 감소가 필요할 때 사용할 위험 통제 조치의 이행 과정을 설명한다.
F.5.1의 위험 통제 조치를 검증하거나 조치의 타당성을 확인할 수 있는 방법이 많이 있다. 다음과 같
은 방법이 있으며 이에 국한하지 않는다.
— 데모
— 체크리스트
— 검사
— 검토 및 평가
— 독립적인 검토
— 감사(품질 제어의 일부)
— 표준화되지 않은 점검 및 시험
— 개별 및/또는 통합 하드웨어 시험
— 타당성이 확인된 컴퓨터 시뮬레이션
— 시험(예: 연구소, 공장 승인 시험 또는 현장 시험)
Guide on EMC for Functional Safety[36]의 5.3∼5.13, 7절 및 8절과 IEC/TS 61000-1-2[8]의 8절과 9절
에 이러한 사항에 관한 추가 정보가 나와 있다.
F.5.3 잔류 위험 평가
ISO 14971의 6.4에서 위험 감소가 필요할 때 따라야 할 잔류 위험 평가 과정을 설명한다.
F.3에서 논의하는 의료기기 또는 의료기기 시스템의 예상 내용 연한 동안 전자파 장해가 안전 제공
에 간섭하지 못하게 하는 것과 관련이 있는 특별 사안들을 이 과정에서 고려해야 한다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
67
Guide on EMC for Functional Safety[36]의 3.4∼3.8과 4.2에 추가 정보가 나와 있다.
F.5.4 위험/이익 분석
ISO 14971의 6.5에서 위험 감소가 필요할 때 따라야 할 위험/이익 분석 과정을 설명한다. 전자파 장
해와 관련된 추가 요구사항을 적용하지 않는다.
위험/이익 분석에 대한 입력 사항은 F.3에서 이미 다루었다.
F.5.5 위험 통제 조치에서 발생하는 위험
ISO 14971의 6.6에서 위험 감소가 필요할 때 따라야 할 위험 통제 조치에서 발생하는 위험을 취급하
기 위한 과정을 설명한다.
F.3에서 논의하는 의료기기 또는 의료기기 시스템의 예상 내용 연한 동안 전자파 장해가 안전 제공
에 간섭하지 못하게 하는 것과 관련이 있는 특별 사안들을 이 과정에서 고려해야 한다.
Guide on EMC for Functional Safety[36]의 3.4∼3.8과 4.2에 추가 정보가 나와 있다.
F.5.6 위험 통제의 완성도
ISO 14971의 6.7에서 위험 감소가 필요할 때 따라야 할 위험 통제의 완성도를 보장하기 위한 과정을
설명한다.
F.3에서 논의하는 의료기기 또는 의료기기 시스템의 예상 내용 연한 동안 전자파 장해가 안전 제공
에 간섭하지 못하게 하는 것과 관련이 있는 특별 사안들을 이 과정에서 고려해야 한다.
Guide on EMC for Functional Safety[36]의 3.4∼3.8과 4.2에 추가 정보가 나와 있다.
F.6 전체 잔류 위험 수용성의 평가
ISO 14971의 7절에서 전체 잔류 위험의 수용성을 평가하기 위해 따라야 할 과정을 설명한다.
F.3에서 논의하는 의료기기 또는 의료기기 시스템의 예상 내용 연한 동안 전자파 장해가 안전 제공
에 간섭하지 못하게 하는 것과 관련이 있는 특별 사안들을 이 과정에서 고려해야 한다.
Guide on EMC for Functional Safety[36]의 3.4∼3.8과 4.2에 추가 정보가 나와 있다.
F.7 위험 관리 보고서
ISO 14971의 8절에서 위험 관리 과정을 검토하고 결과를 위험 관리 보고서에 기록하기 위해 따라야
할 과정을 설명한다.
F.3에서 논의하는 의료기기 또는 의료기기 시스템의 예상 내용 연한 동안 전자파 장해가 안전 제공
에 간섭하지 못하게 하는 것과 관련이 있는 특별 사안들을 이 과정에서 고려해야 한다.
Guide on EMC for Functional Safety[36]의 3.4∼3.8과 4.2에 추가 정보가 나와 있다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
68
F.8 프로덕션 및 포스트 프로덕션 정보
ISO 14971:2007의 9절에서 프로덕션 및 포스트 프로덕션 단계에서 의료기기 또는 의료기기 시스템
에 관한 정보를 수집하고 검토하기 위한 시스템의 수립, 문서화 및 유지보수를 위해 따라야 할 과정
을 설명한다.
F.3에서 논의하는 의료기기 또는 의료기기 시스템의 예상 내용 연한 동안 전자파 장해가 안전 제공
에 간섭하지 못하게 하는 것과 관련이 있는 특별 사안들을 이 과정에서 고려해야 한다.
Guide on EMC for Functional Safety[36]의 4.6, 4.7, 5.13 및 9.2∼9.4에 추가 정보가 나와 있다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
69
부속서 G
(참고)
지침: 시험 계획
G.1 시험 계획의 내용
표 G.1에 시험 계획의 내용에 대한 제안이 나와 있다.
표 G.1 — 최소한의 시험 계획 내용에 대한 권장사항
번호 항목 추가 세부사항
1 시험 시설의 이름과 주소
2 의료기기 또는 의료기기 시스템에 관한 설명 의료기기 또는 의료기기 시스템에 속하는 모든
장치, 랙, 모듈, 보드, 케이블 등을 설명한다.
3 각 시험 중에 합격/불합격 기준에 대하여 기
본 안전 및 필수 성능을 모니터링할 방법에
관한 설명을 포함하는 기본 안전 및 필수 성
능에 관한 설명
4 의료기기 또는 의료기기 시스템의 식별 장치 이름 및 모델 번호를 포함한다.
5 시험할 샘플의 의료기기 또는 의료기기 시스
템 소프트웨어/펌웨어 버전
6 시험할 샘플의 수 각 EMC 시험에 대한 샘플의 수
7 의도한 용도 및 의도한 환경
8 적용할 수 있는 표준 및 시험방법 표준(날짜 포함)과 방사 한계 또는 내성 시험
수준의 목록
9 기본 EMC 표준 또는 이 보조표준으로부터
벗어난 사항
필요한 모든 지시를 포함한다.
10 수행하지 않을 시험/적용성 측정 또는 시험을 수행하지 않겠다는 결정
및 정당화를 문서화해야 한다.
11 부속서 E에서 규정한 절차나 이와 동등한 절
차를 사용하는 경우에는 다음과 같다.
— 수행된 조정이나 확인된 특수 환경에 대
한 타당한 이유
— 조정된 합리적으로 예상할 수 있는 최대
EM 장해 레벨
— 결과로 나타난 최종 내성 시험 수준(가장
가까운 정수로 반올림하고 소수인 경우
단일 유효 숫자 자릿수로 반올림)
— 적당한 내성 시험 수준을 결정하는 데 사
용된 방법과 데이터 출처에 관한 세부사항
12 각 내성 시험에 대한 내성 시험 수준과 방사
적합성 등급 및 그룹
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
70
표 G.1 — 최소한의 시험 계획 내용에 대한 권장사항(계속)
번호 항목 추가 세부사항
13 내성 합격/불합격 기준 위험 분석에 따른 기본 안전 및 필수 성능에
대한 구체적인 내성 합격/불합격 기준(부속서
I 참조)
14 의료기기 또는 의료기기 시스템 구성, 설정
및 작동 모드
시험별로 나열한다.
15 시험 설정 전기적ㆍ물리적 다이어그램 의료기기 또는 의료기기 시스템 하드웨어를
구성하여 시험 시스템에 연결하는 방법, 케이
블의 경로를 정하고 묶는 방법, 여분의 케이
블을 처분하는 방법을 보여준다.
16 의료기기 또는 의료기기 시스템 전력 입력
전압 및 주파수
시험별로 나열한다.
17 접지 구성 의료기기 또는 의료기기 시스템이 보호 접지
에 연결되는 방법을 설명한다.
18 의료기기 또는 의료기기 시스템을 테이블-톱
기기로 시험할 것인지 바닥 세움형 기기로
시험할 것인지 이 둘을 조합하여 시험할 것
인지 여부
19 영구적으로 설치된 대형 의료기기 또는 대형
의료기기 시스템의 시험
현장 시험이 필요한 경우에는 기기 또는 시
스템을 설치할 장소에서 기기 또는 시스템이
배치될 형태 및 시험을 수행하는 방법을 설
명한다.
20 SIP/SOPS의 시행 SIP/SOP 포트를 시행하는 방법을 설명한다.
21 바닥 세움형 의료기기 또는 의료기기 시스템
의 경우 지지대의 높이
22 사용할 모든 환자 결합 케이블 종단에 관한
설명
23 시뮬레이터, 부속품 및 보조 기기 환자 생리 및 부시스템 시뮬레이션을 포함하
여 사용된 시뮬레이터, 부속품 및 보조 기기
를 설명한다.
24 시험 수행에 필요한 모든 특수 의료기기 또
는 의료기기 시스템 하드웨어 또는 소프트웨
어의 문서화
25 경보 한계 설정 적용할 수 있는 경우, 선택한 설정에 대한 근
거를 제공한다.
26 계획된 ESD 시험 지점 가능하면 ESD 시험 지점을 나타내는 도면이
나 주석이 달린 사진을 포함시킨다.
27 드웰 시간이 요구되는 각 내성 시험에 대한
드웰 시간
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
71
부속서 H
(참고)
환자 결합 케이블 방사
H.1 *환자 결합 케이블에서 발생하는 전도성 방사로부터 다른 기기를 보호
환자 결합 케이블에서 발생하는 전도성 방사는 H.2에서 규정하는 공통 모드 클램프 방법을 사용하여
측정하였을 때 표 H.1의 한계에 적합해야 한다. 의료기기 및 의료기기 시스템에서 환자의 진단, 치료
또는 모니터링을 위한 RF 전자기 에너지를 전달하는 경우에는 대기 모드로 의료기기 및 의료기기
시스템을 시험할 수 있다. 다른 모든 의료기기 및 의료기기 시스템은 대기 모드와 활성 모드 양쪽에
서 시험해야 한다.
표 H.1 — 환자 결합 전도성 방사 권장 한계
주파수
MHz
피크 전류
dBμA
1-30 24
H.2 시험방법
각 환자 결합 케이블에 대하여 CISPR 16-1-2의 부속서 B에서 규정한 것처럼 주파수 범위가 최소
1 MHz에서 30 MHz인 전류 프로브를 사용하여 피크 전도성 방사를 결정해야 한다. 의료기기 및 의료
기기 시스템이 KS C IEC 60601-2-27[3]에 적합한 경우에는 우선 프로브를 그림 H.1에 나와 있는 것
처럼 의료기기 또는 의료기기 시스템 가까운 곳에 배치한 다음에 측정된 방사가 최대가 되는 지점으
로 이동시킨다. 다른 모든 환자 결합 케이블은 유도가 발생하지 않게 묶어야 하며, 프로브는 방사 측
정값이 최대가 되는 지점에 배치해야 한다. 방사 측정은 CISPR 16-1-1[16]의 요구사항에 따라 수행해
야 하며 표 H.1에 나와 있는 한계에 적합해야 한다.
환자 결합 케이블은 CISPR 11의 요구사항에 따라 상호 연결 케이블로 간주한다. 사용한 모든 환자
결합 케이블 종단을 시험 문서에서 설명해야 한다. 의료기기 또는 의료기기 시스템의 정상 작동을
시뮬레이션하기 위해 환자의 생리학적 신호를 시뮬레이션해야 한다면 그렇게 해야 한다. 시험 중에
환자 결합 지점에 접지에 대한 의도적인 도전성 또는 용량성 연결이 없어야 한다.
시험 설정이 그림 H.1에 나와 있다.
H.3 근거
현대 의료 실무에서는 환자에게 동시에 결합되는 의료기기의 수가 갈수록 늘고 있다. 환자 모니터를
초음파 진단 기기로 같은 환자에게 결합하는 경우가 많다. 전기 생리학 연구소에서는 몇 개의 분리
된 기기를 같은 환자에게 동시에 결합할 수 있다. 이것은 수술실에도 적용된다. 실제로 의료 실무에
서는 모니터링 기기로 같은 환자에게 결합된 초음파 진단 기기에서 이러한 방사 때문에 이미지 아티
팩트가 발생했다는 증거가 많이 있다. 이것은 환자에게 과도하게 많은 결합을 하여 전원 교체에서
노이즈가 발생하기 때문인 경우가 많다.
예전에는 환자 결합 의료기기 또는 의료기기 시스템을 환자에게 결합할 수 있는 RF 노이즈의 양에
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
72
대한 규격이 없었다. 환자 결합 의료기기가 복수일 경우에는 의료기기 사이에 간섭이 생길 수 있다.
이 시험에서는 환자에게 결합되는 RF 노이즈에 제한을 둔다. 측정을 단순하게 만들어서 전도성 방사
시험 설정을 사용하여 빠르게 수행할 수 있게 하는 것이 목적이다. RF 방사 한계는 민감한 환자 결
합 의료기기 및 의료기기 시스템의 감수성을 기준으로 정하였지만, 환자 결합 장착부에서 발생하는
RF 전도성 방사의 합리적으로 예상할 수 있는 수준도 수용하였다.
구성요소
1 메인즈 케이블
2 신호 케이블
3 절연재로 만들어진 테이블
4 시험 대상 기기
5 환자 케이블
6 환자를 시뮬레이션하는 하중(51 kW과 47 nF를 병렬로)
7 금속판
8 전류 클램프
9 스펙트럼 분석기 RF 입력에 대한 전류 클램프 케이블
CP 220 pF
RP 510 W
CP와 RP가 직렬로 연결되어 환자 신체를 시뮬레이션한다.
비고 이 그림은 KS C IEC 60601-2-27의 그림 202.101에서 유도한 것이다.
그림 H.1 — KS C IEC 60601-2-27에 적합한 의료기기 및 의료기기 시스템에 대한
환자 결합 케이블의 전도성 방사 시험에 대한 설정
스펙트럼 분석기로
RF 입력
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
73
부속서 I
(참고)
내성 합격/불합격 기준의 확인
I.1 일반사항
이 보조표준의 8절에서 내성 시험 수준을 규정한다. 부속서 E에서는 특수 환경에 대한 내성 시험 수
준을 결정하는 방법을 규정한다. 이 부속서에는 구체적이고 상세한 내성 합격/불합격 기준을 결정할
필요가 있을 때 도움을 주기 위한 지침과 예가 나와 있다.
I.2 내성 합격/불합격 기준 원칙
I.2.1 일반사항
내성 시험 중에 검증해야 하는 구체적인 하드웨어, 펌웨어 및 소프트웨어 기능을 확인해야 한다. 이
러한 기능은 위험 분석을 포함하여 출처를 하나 이상 사용하여 유도해야 한다. 이러한 기능의 반응
을 시험을 수행하는 동안과 시험 전후에 충분한 정확도와 분해능으로 모니터링해야 한다.
가능하다면 정량적인 값을 사용하여 내성 합격/불합격 기준을 규정해야 한다. 부속 문서에 있는 제조
업자의 정확도 규격이 합격/불합격 기준을 정량화하기 위한 출발점의 예가 될 수 있다.
합격/불합격 기준을 선택할 때는 특정 의료기기 또는 의료기기 시스템의 사용에 관한 경험과 전문
분야를 갖춘 임상학자의 상담을 받아야 한다.
I.2.2 의료기기 시스템에 사용되는 비의료기기에 대한 내성 합격/불합격 기준
의료기기 시스템에 비의료기기가 포함되어 있으면 내성 시험 및 합격/불합격 기준이 추가로 필요한
지를 결정해야 한다.
I.2.3 내성 합격/불합격 기준 결정
시험할 기능과 구체적이고 상세한 내성 합격/불합격 기준은 출처를 하나 이상 사용하여 유도해야 한
다. 여기에는 다음과 같은 사항을 확인하는 것이 포함된다.
— 위해
— 수용할 수 없는 위험이 없다는 것을 검증하기 위해 내성에 대하여 시험할 기능
— 합격/불합격 결정의 바탕이 되는 기준
— 작동 모드
— 시뮬레이션된 환자의 생리학적 신호의 특성
— 의도한 용도의 위치에 관한 규격
— 시험의 특성(제조업자의 재량에 달려 있을 경우)
IEC 60601 시리즈의 제2부 표준에서는 특정 필수 성능 및 내성 합격/불합격 기준을 규정할 수 있다.
내성 합격/불합격 기준에서 수용할 수 없는 위험을 일으키지 않기 때문에 수용할 수 있는 성능 저하
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
74
를 규정할 수 있다.
I.3 내성 합격/불합격 기준의 예
I.3.1 일반적인 예
다음과 같은 예를 이용하여 합격/불합격 기준을 개발할 수 있다. 의료기기 및 의료기기 시스템에 기
능이 여러 개 있는 경우에는 각 기능, 매개변수 및 채널에 합격/불합격 기준을 적용해야 한다.
시험 불합격의 예는 다음과 같다.
— 오작동
— 작동해야 할 때 작동하지 않음.
— 작동이 필요하지 않을 때 원하지 않는 작동이 발생
— 정상 작동에서 벗어나 환자 또는 운영자에게 수용할 수 없는 위험이 발생
— 구성요소 고장
— 프로그래밍 가능 매개변수의 변경
— 공장 기본값으로 재설정(제조업자가 미리 설정한 값)
— 작동 모드의 변화
— 잘못된 양성 경보 조건
— 잘못된 음성 경보 조건(경보 실패)
— 경보 신호를 수반한 경우에도 의도한 작동의 중단 또는 단속
— 경보 신호가 수반된 경우에도 의도하지 않거나 통제되지 않는 움직임을 포함하여 의도하지 않은
작동의 개시
— 표시된 수치값 중에서 진단이나 치료에 영향을 줄 정도로 큰 값의 오류
— 진단, 치료 또는 모니터링에 간섭할 가능성이 있는 노이즈가 파형에 발생
— 진단, 치료 또는 모니터링에 간섭할 가능성이 있는 아티팩트 또는 왜곡이 이미지에 발생
— 경보 신호가 수반된 경우에도 자동 진단 또는 치료 의료기기 또는 의료기기 시스템의 진단이나
치료에 실패
시험 합격에 필요한 응용 시험 자극을 주는 동안과 자극을 준 후의 성능의 예:
— 유방 촬영 시스템에서 압축 완전 해제 및 관련된 명령이 완전히 작동하는 상태를 유지한다.
— 초음파 진단 기기에서 프로브 가열, 소산성 전력 및 온도가 규격 내에서 유지되어야 한다.
— 안전 관련 기능이 의도한 대로 수행된다.
— 경보, “페일 세이프” 모드 및 이와 비슷한 기능의 오작동이 발생하지 않는다.
비고 이 때문에 시험을 2회 수행해야 할 수도 있다. 한 번은 기능이 예상대로 수행되는지를 확
인하기 위해, 또 한 번은 오작동이 일어나지 않는다는 것을 확인하기 위해 수행한다.
수용할 수 있는 저하의 예는 다음과 같다.
— 영상 시스템이 변경될 수는 있지만 진단이나 치료에 영향을 주지는 않는 방식으로 이미지를 표시
한다.
— 심박수 모니터에 표시되는 심박수가 오류가 있을 수도 있지만 그 차이가 임상적으로 중요하지 않다.
— 환자 모니터에 표시되는 파형에 소량의 노이즈나 과도값이 나타나지만 진단, 치료 또는 모니터링
에 영향을 주지는 않는다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
75
기능이 여러 개인 의료기기 및 의료기기 시스템의 예는 다음과 같다.
— 다중 매개변수 모니터
— 모니터가 장착된 마취 시스템
— 모니터가 장착된 통풍통
— 같은 기능이 여러 차례 발생(예: 복수의 침습적 혈압 센서)
치료 기기가 의도한 시간에 치료를 종료하지 못한 것을 필수 성능과 관련된 의도한 작동의 중단이나
단속으로 간주할 수 있다. 의료기기 또는 의료기기 시스템에 대한 시험 신호의 효과가 지속되는 시
간이 환자 또는 운영자에게 투명할 정도로 짧고 환자의 진단, 모니터링 또는 치료에 영향을 주지 않
으면, 의도한 작동의 중단이나 단속이 아니라고 간주할 수 있다. 예를 들어 내성 시험 수준에 대한
반응에서 통풍통이 50 ms 동안 펌프 작동을 멈춘 다음 작동을 재개하였을 때 정확도가 수용할 수 있
는 한계 내에 있다면 이것을 의도한 작동의 중단이나 단속이라고 간주하지 않는다.
의료기기 또는 의료기기 시스템을 여러 차례 시험해야 할 수도 있다는 점에 주의한다. 예를 들어 한
조건 집합에서는 제조업자의 민감도 및 응답 시간에 대한 규격 내에서 경보 신호가 울려야 할 때 울
리는지를 확인하고, 다른 조건 집합에서는 경보 신호가 울려서는 안 되는 경우에 울리지는 않는지를
확인한다.
I.3.2 방사선 테이블 시스템에 대한 내성 합격/불합격 기준의 예
내성 시험을 수행하는 동안이나 전후에 방사선 테이블 시스템에서 수용할 수 없는 위험이 나타나지
말아야 한다(표 I.1 참조).
내성 합격/불합격 기준 결정의 예가 위험 분석의 결과물이다(그림 F.1 참조).
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
76
표 l.1 — 방사선 테이블 시스템에 대한 내성 합격 기준의 예
번호 수용할 수 없는 위험이 없는지를 검증하기
위한 기능 내성 합격 기준
1 전원을 켰을 때 시스템 초기화가 올바르게 작
동한다.
새로운 조사를 막을 수 있는 시스템 고장이
발생하지 않는다.
2 시스템 중단 및 종료가 올바르게 작동한다. 시스템 초기화가 올바르게 작동하고 xx분 안
에 시스템을 실제로 사용할 수 있다(비고 1
참조).
3 X선 포착 중에 환자 이미지를 표시할 수 있다. 생리학적으로 생성된 신호에서 이미지 노이즈
또는 아티팩트를 구분할 수 있다.
4 X선 포착 이미지 및 시퀀스가 저장된다.
저장하고 기록된 이미지를 표시할 수 있다.
환자 데이터가 사라지지 않는다.
5 X선 포착 시작이 제어된다. 제어되지 않은 시작이 없다.
6 X선 포착 중단이 제어된다. 제어되지 않는 중단이나 잠금이 없다.
7 포지셔너(테이블 및 갠트리)가 올바르게 작동
한다.
제어되지 않는 이동이 없다(비고 4 참조).
yy mm의 최대 거리에서 테이블을 실제로 멈
출 수 있어야 한다(비고 1 참조).
8 환자 정보를 표시할 수 있다. 환자 데이터가 사라지지 않는다.
비고 1 위험 분석 및 잔류 위험 결정을 사용하여 xx, yy 및 zz를 결정한다.
비고 2 5초 동안의 전원망 단속 시험(IEC 61000-4-11)에서 마지막 포착 시퀀스 중에서 사라져도
되는 이미지의 수는 단지 N개이다. 시스템은 초기화 시퀀스 이후에 최대 zz초만에 전체 성
능을 회복한다.
비고 3 위험 관리 및 위험 분석 입력 자료에 따라 특정 부시험에 대한 더 구체적인 내성 기준을
정의할 수도 있다(부속서 F 참조).
비고 4 이 성능을 필수 성능으로 확인할 수도 있지만 일부 표준은 의도하지 않은 작동을 제어하기
위한 요구사항이 있으면서도 이것을 필수 성능으로 확인하지 않는다(예: KS C IEC 60601-2-
44[4]). 따라서 이러한 표준에서는 의도하지 않은 작동을 막는 것을 기본 안전이라고 생각
한다. 하지만 결과는 어떤 경우든 같을 것이다. 제어되지 않는 이동에서 발생하는 위험은
수용하지 못할 것이다.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
77
참고문헌
[1] KS C IEC 60050-161:2009, 국제전기기술용어 — 제161장: 전기자기 적합성
[2] IEC 60601-1-2:2007, Medical electrical equipment — Part 1-2: General requirements for basic
safety and essential performance — Collateral standard: Electromagnetic compatibility —
requirements and tests
[3] KS C IEC 60601-2-27:2011, 의료용 전기기기 — 제2-27부: 심전도 감시기기의 기본 안전 및 필
수 성능에 관한 개별 요구사항
[4] KS C IEC 60601-2-44:2011, 의료용 전기기기 — 제2-44부: CT용 X선 장치의 기본 안전 및 필수
성능에 관한 개별 요구사항
[5] IEC TR 60788:2004, medical electrical equipment — Glossary of defined terms
[6] KS C IEC 61000-1-1:2014, 전기자기적합성(EMC) — 제1부: 일반사항 — 제1절: 기본 용어와 정
의의 적용 및 해석
[7] IEC/TS 61000-1-2:2001, Electromagnetic compatibility(EMC) — Part 1-2: General — methodology
for the achievement of the functional safety of electrical and electronic equipment with regard to
electromagnetic phenomena
[8] IEC/TS 61000-1-2:2008, Electromagnetic compatibility(EMC) — Part 1-2: General — methodology
for the achievement of functional safety of electrical and electronic systems including equipment
with regard to electromagnetic phenomena
[9] IEC TR 61000-2-5, Electromagnetic compatibility(EMC) — Part 2-5: Environment — Description
and classification of electromagnetic environments
[10] KS C IEC 61000-3-11:2014, 전기자기적합성 — 제3부: 한계값 — 제11절: 전압 변동 및 플리커
에 대한 한계값(75 A 이하 및 조건부 연결기기)
[11] KS C IEC 61000-3-12:2013, 전기자기적합성(EMC) — 제3-12부: 한계값 — 공공 저전압 시스템
에 연결된 기기에서 발생하는 고조파 전류의 한계값(16 A <상당입력전류≤75 A)
[12] IEC 61000-4-13:20028), Electromagnetic compatibility(EMC) — Part 4-13: Testing and measurement
techniques — Harmonics and interharmonics including mains signalling at a.c. power port, low
frequency immunity tests
Amendment 1:2009
[13] KS C IEC 61000-6-1:2014, 전기자기적합성(EMC) — 제6-1부: 일반기준 — 주거용, 상업용 및 경
공업 환경에서 사용하는 기기의 전기자기내성 기준
[14] KS C IEC 61000-6-2:2014, 전기자기적합성(EMC) — 제6-2부: 일반기준 — 산업 환경에서 사용
하는 기기의 전기자기내성 기준
[15] IEC 61496-1:2008, Safety of machinery — Electro-sensitive protective equipment — Part 1:
General requirements and tests
[16] CISPR 16-1-1:20109), Specification for radio disturbance and immunity measuring apparatus and
methods — Part 1-1: Radio disturbance and immunity measuring apparatus — measuring
apparatus
Amendment 1:2010
[17] KS C CISPR 16-2-3:201210), 전파 방해 및 내성 측정장비와 측정방법에 대한 규정 — 제2-3부:
방해 및 내성 측정방법 — 복사성 방해 측정
Amendment 1:2010
8) IEC 61000-4-13:2002와 그 수정판인 Amendment 1:2009를 포함하는 합병판 1.1(2009)이 있다.
9) CISPR 16-1-1:2010과 그 수정판인 Amendment 1:2010을 포함하는 합병판 3.1(2010)이 있다.
10) CISPR 16-2-3:2010과 그 수정판인 Amendment 1:2010을 포함하는 합병판 3.1(2010)을 부합화한 표준임.
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
78
[18] CISPR 24:2010, Information technology equipment — Immunity characteristics — Limits and
methods of measurement
[19] KS C CISPR 25:2011, 차량과 보트 및 내연 기관 — 무선 방해 특성 — 장착된 수신기 보호를
위한 측정 한계값과 측정 방법
[20] ISO 11451-3:2007, Road vehicles — Vehicle test methods for electrical disturbances from
narrowband radiated electromagnetic energy — Part 3: On-board transmitter simulation
[21] KS R ISO 11452-8:2013, 도로 차량 — 협대역의 전자기 에너지 방사에 의한 전기 외란 — 부품
시험방법 — 제8부: 자기장에 대한 면역성
[22] ISO 11452-9:2010, Road vehicles — Component test methods for electrical disturbances from
narrowband radiated electromagnetic energy — Part 9: Portable transmitters
[23] KS P ISO 14708-3:2010, 외과용 이식재 — 기능성 이식형 의료기기 — 제3부: 이식용 신경자극기
[24] ISO/TR 16142:2006, Medical devices — Guidance on the selection of standards in support of
recognized essential principles of safety and performance of medical devices
[25] KS Q ISO/IEC 17025:2006, 시험기관 및 교정기관의 자격에 대한 일반 요구사항
[26] ANSI C63.4:2009, American National Standard for methods of measurement of Radio-Noise
Emissions from Low-Voltage Electrical and Electronic Equipment in the Range of 9 kHz to 40 GHz
[27] ANSI C63.14:2009, American national standard dictionary of electromagnetic compatibility (EMC)
including electromagnetic environmental effects (E3)
[28] AAMI TIR 18:2010, Guidance on electromagnetic compatibility of medical devices in healthcare
facilities
[29] ANSI C63.7:2005, American National Standard Guide for Construction of Open-Area Test Sites for
Performing Radiated Emission measurements
[30] EN 55103-2:2009, Electromagnetic Compatibility — Product family standard for audio, video, audio-
visual and entertainment lighting control apparatus for professional use — Part 2: Immunity
[31] International Telecommunication Union Radio Regulations: 2012, http://www.itu.int/pub/R-REG-RR-
2012
[32] Lena SJÖGREN and Mats BÄCKSTRÖM. Ageing of Shielding Joints, Shielding Performance and
Corrosion. IEEE EMC Society Newsletter, Summer 2005
http://www.emcs.org/acstrial/newsletters/summer05/practical.pdf.
[33] Assessing an Electromagnetic Environment, EMC Test Labs Association(EMCTLA), Technical
Guidance Note number 47(TGN 47), available at http://www.emctla.co.uk/technical-guidance-
notes.aspx.
[34] COUNCIL DIRECTIVE 93/42/EEC of 14 June 1993 concerning medical devices, OJ No L 169,
12.7.1993, p. 1, as last amended by Directive 2007/47/EC (OJ No L 247, 21.9.2007, p. 21)
[35] F. BECK and J. SROKA. EMC Performance of Drive Application Under Real Load Condition, ,

Schaffner Application Note, 11th March 1999
[36] Guide on EMC for Functional Safety, The Institution of Engineering and Technology(IET), formerly
the IEE, London, UK, 2008, www.theiet.org/factfiles/emc/index.cfm
[37] ICNIRP., Guidelines for Limiting Exposure to Time-Varying Electric, Magnetic, and Electromagnetic
Fields (up to 300 GHz). Health Physics, 74 (4): pp. 494-522, 1998
[38] MIL-STD-461G:2010, Department of Defense Interface Standard — Requirements for the control of
electromagnetic interference characteristics of subsystems and equipment
[39] EUROCAE ED-14G:2011, Environmental Conditions and Test Procedures for Airborne Equipment
[40] RTCA DO-160G:2010, Environmental conditions and test procedures for airborne equipment
[41] United States Code of Federal Regulation, Title 21, Food and Drugs: Parts 1 to 1499,
http://www.gpo.gov/fdsys/browse/collectionCfr.action?collectionCode＝CFR
[42] Overview of techniques and measures related to EMC for Functional Safety, The Institution of
Engineering and Technology(IET), formerly the IEE, London, UK, 2013,
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
79
www.theiet.org/factfiles/emc/emcoverview.cfm
용어의 색인
부속품....................................................................................................... IEC 60601-1:2005+A1:2012, 3.3
부속 문서.................................................................................................. IEC 60601-1:2005+A1:2012, 3.4
경보 조건.............................................................................................. IEC 60601-1:2005+A1:2012, 3.141
경보 한계............................................................................................... IEC 60601-1-8:2006+A1:2012, 3.3
경보 신호................... ........................................................................... IEC 60601-1:2005+A1:2012, 3.142
경보 시스템 .......................................................................................... IEC 60601-1:2005+A1:2012, 3.143
장착부....................... ...........................................................................…. IEC 60601-1:2005+A1:2012, 3.8
기본 안전................................................................................................ IEC 60601-1:2005+A1:2012, 3.10
제2급..................... .................................................................................. IEC 60601-1:2005+A1:2012, 3.14
명확하게 읽을 수 있는.................... ...................................................... IEC 60601-1:2005+A1:2012, 3.15
실효 방사 전력(ERP)..................... ....................................................................................................... 3.1
전자파 적합성(EMC)................... ...........................................................................................................3.2
전자파 장해(EM 장해) .............................................................................................................................3.3
(전자파) 방사...................... .................................................................................................................... 3.4
전자기 환경(EM 환경) ............................................................................................................................ 3.5
정전기 방전(ESD)..................... .............................................................................................................. 3.6
응급 의료 서비스 환경......................................................................................... IEC 60601-1-12:—11)
3.1
외함 ........................................................................................................ IEC 60601-1:2005+A1:2012, 3.26
인클로저 포트..................... .................................................................................................................... 3.7
필수 성능................................................................................................ IEC 60601-1:2005+A1:2012, 3.27
예상 사용 수명 ....................................................................................... IEC 60601-1:2005+A1:2012, 3.28
잘못된 음성 경보 조건....................................................................... IEC 60601-1-8:2006+A1:2012, 3.20
잘못된 양성 경보 조건.................. .........................................………. IEC 60601-1-8:2006+A1:2012, 3.21
고정 ................... ..................................................................................... IEC 60601-1:2005+A1:2012, 3.30
수지형................. ............................................................................……. IEC 60601-1:2005+A1:2012, 3.37
위해 ................... ..................................................................................... IEC 60601-1:2005+A1:2012, 3.38
위해성............. ........................................................................................ IEC 60601-1:2005+A1:2012, 3.39
위해 상황................................................................................................ IEC 60601-1:2005+A1:2012, 3.40
HF(고주파) ................................................................................................. KS C IEC 60601-2-2, 201.3.218
고주파 수술 부속품 ........... ................................................................…… KS C IEC 60601-2-2, 201.3.221
고주파 수술기............................................................................................ KS C IEC 60601-2-2, 201.3.222
높은 우선순위.......................................................................................IEC 60601-1-8:2006+A1:2012, 3.22
홈헬스케어 ........................................................................................…………….IEC 60601-1-11:2012, 3.2
(장해에 대한) 면역 ................ ................................................................................................................. 3.8
내성 시험 수준 .................. ..................................................................................................................... 3.9
정보 기술 기기(ITE) .................. ........................................................................................................... 3.10
의도한 용도 ............... ............................................................................. IEC 60601-1:2005+A1:2012, 3.44
내부 전원형 ................ .............................................................………… IEC 60601-1:2005+A1:2012, 3.46
간헐적 모드 ........................................................................................................................................... 3.11
대형 의료기기.................. ..................................................................................................................... 3.12
대형 의료기기 시스템......... .................................................................................................................. 3.13
11) 간행 예정
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
80
저전압................ .................................................................................................................................... 3.14
제조자.................. ................................................................................... IEC 60601-1:2005+A1:2012, 3.55
ME 기기 ............ ..................................................................................... IEC 60601-1:2005+A1:2012, 3.63
ME 시스템 ............. ................................................................................. IEC 60601-1:2005+A1:2012, 3.64
중간 우선순위................ ..................................................................… IEC 60601-1-8:2006+A1:2012, 3.28
공칭 .....................................................................................................… IEC 60601-1:2005+A1:2012, 3.69
정상 조건.............. .............................................................................…. IEC 60601-1:2005+A1:2012, 3.70
정상 사용................................................................................................ IEC 60601-1:2005+A1:2012, 3.71
객관적 증거 ............................................................................................ IEC 60601-1:2005+A1:2012, 3.72
운영자............... ...................................................................................... IEC 60601-1:2005+A1:2012, 3.73
환자 ............... ......................................................................................... IEC 60601-1:2005+A1:2012, 3.76
환자 연결................................................................................................ IEC 60601-1:2005+A1:2012, 3.78
환자 결합............................................................................................................................................... 3.15
환자 결합 지점 ........... .......................................................................................................................... 3.16
영구 설치................................................................................................ IEC 60601-1:2005+A1:2012, 3.84
포트 ............... ........................................................................................................................................ 3.17
휴대용................. .................................................................................... IEC 60601-1:2005+A1:2012, 3.85
등전위화 도체......................................................................................... IEC 60601-1:2005+A1:2012, 3.86
전원 코드................................................................................................ IEC 60601-1:2005+A1:2012, 3.87
과정 ........... ............................................................................................. IEC 60601-1:2005+A1:2012, 3.89
보호 접지선 ........... ................................................................................. IEC 60601-1:2005+A1:2012, 3.93
공공 메인즈 네트워크............ ............................................................................................................... 3.18
무선 주파수(RF) .......... ......................................................................................................................... 3.19
정격 .......... .............................................................................................. IEC 60601-1:2005+A1:2012, 3.97
잔여 위험............ .................................................................................. IEC 60601-1:2005+A1:2012, 3.100
책임 조직.......... .................................................................................... IEC 60601-1:2005+A1:2012, 3.101
위험 ............ .......................................................................................... IEC 60601-1:2005+A1:2012, 3.102
위험 분석........... ................................................................................... IEC 60601-1:2005+A1:2012, 3.103
위험 사정........... ................................................................................... IEC 60601-1:2005+A1:2012, 3.104
위험 제어........... ................................................................................... IEC 60601-1:2005+A1:2012, 3.105
위험 평가........... ................................................................................... IEC 60601-1:2005+A1:2012, 3.106
위험 관리........... ................................................................................... IEC 60601-1:2005+A1:2012, 3.107
위험 관리 파일 ..................................................................................... IEC 60601-1:2005+A1:2012, 3.108
심각도.......... ......................................................................................... IEC 60601-1:2005+A1:2012, 3.114
단파 치료기 ......... ...................................................................................... IEC 60601-2-3:2012, 201.3.206
SIP/SOP(신호 입출력부) ....... .............................................................. IEC 60601-1:2005+A1:2012, 3.115
특수 환경.......... ..................................................................................................................................... 3.20
형식 시험.......... .................................................................................... IEC 60601-1:2005+A1:2012, 3.135
검증 ....................................................................................................... IEC 60601-1:2005+A1:2012, 3.138
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.

KS C IEC 60601-1-2:2014
KSKSKS
KSKSK
KSKS
KSK
KS
KSK
KSKS
KSKSK
KSKSKS
Medical electrical equipment —
Part 1-2: General requirements for basic safety
and essential performance — Collateral
standard: Electromagnetic disturbances —
Requirements and tests
ICS 11.040.01, 33.100.10, 33.100.20
2018-09-07, GTG Wellness Co., Ltd.에 라이센스를 부여하며 불법 복사 및 무단 배포를 금합니다.
