queueId: ingest-1781569954417-1615
sourcePath: raw/sources/DHF (인허가)/07_(CYAN) GT1717C, GT1717CP/91_인증 - 국내/02. G series + CYAN/3. 보완(제출)★/★보완제출문서/03 기술문서 심사에 관한 자료/03 제품의 성능 및 안전을 확인하기 위한 자료 (Rev)/01 전기·기계적 안전에 관한 자료/2.1 [GT1717C] IEC60601-1 CB Certificate 1 (ed.3.2 CB).pdf
combinedPath: raw/sources/_preprocessed/DHF (인허가)/_combined/2b57167c4e49/2.1 [GT1717C] IEC60601-1 CB Certificate 1 (ed.3.2 CB)__2b57167c4e49_combined.txt
canonicalGroupId: 2cc9fb8b7132
productSignal: CYAN
authoritySignal: MFDS/domestic
pilotRank: 213

SOURCE_TEXT
1/2
Ref. Certif. No.
DK-173168-UL
IEC SYSTEM FOR MUTUAL RECOGNITION OF TEST CERTIFICATES FOR ELECTRICAL EQUIPMENT (IECEE) CB SCHEME
Component Certificate of Conformity
Component/Sub-Assembly Digital Flat Panel X-ray Detector
Name and address of the applicant H&abyz Co., Ltd.
2-dong, 41-16, Cheoinseong-ro, Namsa-eup, Cheoin-gu, Yongin-si,
Gyeonggi-do,
Republic of Korea
Name and address of the manufacturer H&abyz Co., Ltd.
2-dong, 41-16, Cheoinseong-ro, Namsa-eup, Cheoin-gu, Yongin-si,
Gyeonggi-do,
Republic of Korea
Name and address of the factory
Note:
When more than one factory, please report on page 2
H&abyz Co., Ltd.
2-dong, 41-16, Cheoinseong-ro, Namsa-eup, Cheoin-gu, Yongin-si,
Gyeonggi-do,
Republic of Korea
Additional Information on page 2
Ratings and principal characteristics Equipment: 56 Vdc, 0.536 A
Additional Information on page 2
Trademark / Brand (if any)
Model / Type Ref. GT1717C, GT1717CP
Additional information (if necessary may also be
reported on page 2)
Only the requirements of IEC 60601-1, as documented in the accompanying
test report, have been addressed.
Component/subassembly must be evaluated in end-product application to
relevant medical standards.
National Differences: EU Group Differences, US
Additional Information on page 2
A sample of the component/subassemblies was
tested and found to be in conformity with
IEC 60601-1:2005, IEC 60601-1:2005/AMD1:2012, IEC 60601-
1:2005/AMD2:2020, IEC 60601-1-6:2010, IEC 60601-1-6:2010/AMD1:2013,
IEC 60601-1-6:2010/AMD2:2020
As shown in the Test Report Ref. No. which forms
part of this Certificate ACTS-2025-SM-261 issued on 2025-11-11
This Certificate of Conformity, issued by the National Certification Body, certifies that the above have been found to be in
te
standard as some clauses are not applicable to the component/sub -assembly and in this case the compliance is limited to the
clauses/requirements identified in Test Report(s).
UL Solutions (US), 333 Pfingsten Rd IL 60062, Northbrook, USA
UL Solutions (Demko), Borupvang 5A DK -2750 Ballerup, DENMARK
UL Solutions (JP), Marunouchi Trust Tower Main Building 6F, 1 -8-3 Marunouchi, Chiyoda-ku, Tokyo 100-0005, JAPAN
UL Solutions (CA), 7 Underwriters Road, Toronto, M1R 3B4 Ontario, CANADA
For full legal entity names see www.ul.com/ncbnames
Date: 2025-11-14 Signature:
Thomas Wilson
