queueId: ingest-1781569954385-et3
sourcePath: raw/sources/RA/04_제품별 인허가 진행 문서/07_Retrofit (HnX-R1)/★ FDA 510(k) - K252912/참고자료/참고 - 2,3G FDA 문서/VOL_008_Appendix G EMC Test Report/003_[A1717MCW] IEC 60601-1-2 KOLAS Test report (4.1)_unlocked.pdf
combinedPath: raw/sources/_preprocessed/RA/_combined/35190c2baffe/003_[A1717MCW] IEC 60601-1-2 KOLAS Test report (4.1)_unlocked__35190c2baffe_combined.txt
canonicalGroupId: b8bbe55c22a0
productSignal: HnX
authoritySignal: FDA
pilotRank: 233

SOURCE_TEXT
Worldwide Testing and Certification
TEST REPORT
Nemko Korea Co., Ltd.
155, 153 and 159, Osan-ro, Mohyeon-eup, Cheoin-gu,
Yongin-si, Gyeonggi-do 16885, Republic of Korea
Tel : + 82 31 330 1700 Fax : + 82 31 322 2332
Report No.: NK-22-E-0814
Page( 1 )/( 64 )Pages
1. Client
Name : H&abyz Co., Ltd.
1F, 2-dong, 41-16 Cheoinseong-ro, Namsa-myeon, Cheoin-gu, Yongin-si,
Gyeonggi-do, Korea, Republic of
2. Sample Description : Model / A1717MCW
2. Sample Description : Product / Digital Flat Panel X-ray Detector
3. Date of Test : 2022-09-09 to 2022-09-30
4. Test method used : EN 60601-1-2:2015 (IEC 60601-1-2:2014)
4. Test method used : EN 60601-1-2:2015/A1:2021 (IEC 60601-1-2:2014/AMD1:2020)
5. Test Results
Test Item Unit Result Measurement uncertainty
Conducted Emissions Pass U = 2.5 (CL is 95 %, k = 2)
Radiated Disturbance /m Pass U = 4.38 (CL is 95 %, k = 2)
The results shown in this test report refer only to the sample(s) tested unless otherwise stated.
This laboratory is not accredited for the test results marked *
Affirmation
Tested by
Name : HyunHo Choi
(Signature)
Technical Manager
Name : Kyounghoon Lee
(Signature)
The above testing certificate is the accredited test results by Korea Laboratory Accreditation Scheme,
which signed the ILAC-MRA.
October 04, 2022
Nemko Korea Testing Laboratory
Accredited by KOLAS, Republic of Korea
NKQF-27-04 (Rev.8) NEMKO KOREA 2015. 07. 15
시
점
확
인
필
정
부 시
점
확
인
센
터
진 본2022-11-10
09:09:03
KST

Page 2 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
Test item description....................... : Digital Flat Panel X-ray Detector
Trade Mark........................................ : H&abyz
Manufacturer .................................... : H&abyz Co., Ltd.
1F, 2-dong, 41-16 Cheoinseong-ro, Namsa-myeon, Cheoin-gu,
Yongin-si, Gyeonggi-do, Korea, Republic of
Model/Type reference...................... : A1717MCW
Ratings.............................................. : Detector: 16 V 3 A
For use with power supply, Daean Elecom Co., Ltd.
1.0 A, 100-240 V~, 50/60 Hz (for model DEPS9601)
Responsible Testing Laboratory (as applicable), testing procedure and testing location(s):
CB Testing Laboratory: Nemko Korea Co., Ltd.
Testing location/ address ............................ : 155, 153 and 159, Osan-ro, Mohyeon-eup, Cheoin-gu,
Yongin-si, Gyeonggi-do 16885, Republic of Korea
Tested by (name, function, signature) ........: HyunHo Choi
Project handler
Approved by (name, function, signature) .. : Kyounghoon Lee
Verificator
Testing procedure: CTF Stage 1:
Testing location/ address ............................ :
Tested by (name, function, signature)........ :
Approved by (name, function, signature) .. :
Testing procedure: CTF Stage 2:
Testing location/ address ............................ :
Tested by (name + signature)...................... :
Witnessed by (name, function, signature) . :
Approved by (name, function, signature) .. :
Testing procedure: CTF Stage 3:
Testing procedure: CTF Stage 4:
Testing location/ address ............................ :
Tested by (name, function, signature)........ :
Witnessed by (name, function, signature) . :
Approved by (name, function, signature) .. :
Supervised by (name, function, signature) :

Page 3 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
List of Attachments (including a total number of pages in each attachment):
Attachment 1 : Mains terminal disturbance voltage, 11 pages (including cover page)
Attachment 2 : Asymmetric Mode Conducted Emissions, 13 pages (including cover page)
Attachment 3 : Radiated disturbance, 13 pages (including cover page)
Attachment 4 : Harmonic Current Emissions, 6 pages (including cover page)
Attachment 5 : Voltage Fluctuations and Flicker, 5 pages (including cover page)
Attachment 6 : Photographs of EUT, 4 pages (including cover page)
Attachment 7 : Test Plan, 4 pages (including cover page)
Attachment 8 : Applicable Standards and Test Methods, 2 pages (including cover page)
Summary of testing:
Tests performed (name of test and test clause):
Conducted emission (7.3)
Radiated RF emission (7.3)
Harmonic distortion (7.2.1)
Voltage fluctuations and flicker (7.2.2)
Electrostatic discharges (8.9)
Radiated RF EM fields (8.9)
Proximity fields from RF wireless communications
equipment (8.10)
Electrical fast transients / burst (8.9)
Surges (8.9)
Conducted disturbances induced by RF fields (8.9)
Rated power frequency magnetic fields (8.9)
Voltage dips (8.9)
Voltage interruptions (8.9)
Proximity magnetic fields (8.11)
Testing location:
Nemko Korea Co., Ltd.
155, 153 and 159, Osan-ro, Mohyeon-eup,
Cheoin-gu, Yongin-si, Gyeonggi-do 16885,
Republic of Korea
Summary of compliance with National Differences (List of countries addressed):
N/A
The product fulfils the requirements of
IEC 60601-1-2:2014 and EN 60601-1-2:2015
IEC 60601-1-2:2014/AMD1:2020 and EN 60601-1-2:2015/A1:2021

Page 4 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
Copy of marking plate:
The artwork below may be only a draft. The use of certification marks on a product must be
authorized by the respective NCBs that own these marks.
[A1717MCW]
[Detector Sub Label]
[Switch box]

Page 5 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
Test item particulars: Digital Flat Panel X-ray Detector
Classification of installation and use...................... : Transportable
Type of Applied Part.................................................. : N/A
Possible test case verdicts:
- test case does not apply to the test object...........: N/A
- test object does meet the requirement..................: P (Pass)
- test object does not meet the requirement...........: F (Fail)
Testing..........................................................................:
Date of receipt of test item ........................................: 2022-09-05
Date (s) of performance of tests ...............................: 2022-09-09 to 2022-09-30
General remarks:
"(See Enclosure #)" refers to additional information appended to the report.
"(See appended table)" refers to a table appended to the report.
Throughout this report a comma / point is used as the decimal separator.
Manufacturer’s Declaration per sub-clause 4.2.5 of IECEE 02:
The application for obtaining a CB Test Certificate
includes more than one factory location and a
declaration from the Manufacturer stating that the
sample(s) submitted for evaluation is (are)
representative of the products from each factory has
been provided ............................................................... :
Yes
Not applicable
When differences exist; they shall be identified in the General product information section.
Name and address of factory...................................: H&abyz Co., Ltd.
1F, 2-dong, 41-16 Cheoinseong-ro, Namsa-myeon,
Cheoin-gu, Yongin-si, Gyeonggi-do, Korea,
Republic of
General product information (GPI) and other remarks:
A1717MCW, Digital Flat Panel X-Ray Detector are indicated for digital imaging solution designed for
providing general radiographic diagnosis of human anatomy targeting both adult and children. It is
intended to replace film based radiographic diagnostic systems and provide more precise case diagnosis
and treatment planning on a real time basis for physicians and radiologists. Not to be used for
mammography and direct cardiac application.
[I/O Port]
Digital Flat Panel X-ray Detector : Detector x 1 ea
POWER SUPPLY : Detector x 1 ea, LAN x 1 ea, AC In x 1 ea
Switch box : USB x 1 ea, RJ11 x 1 ea
Basic Report (NK-22-E-0814)

Page 6 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
Table of Contents:
1 General description of test item..........................................................................................7
1.1 Photos of the test item..............................................................................................10
1.2 Block diagram of the ME equipment and ME system and all peripherals and
auxiliary equipment used..........................................................................................13
2 Verdict summary section ..................................................................................................14
3 Test conditions .................................................................................................................15
3.1 General .....................................................................................................................15
3.2 Specific test conditions for IEC 60601-1-2 BASIC SAFETY, ESSENTIAL
PERFORMANCE......................................................................................................16
3.3 Specific test conditions for IEC 60601-1-2 TEST LEVELS for SPECIAL
ENVIRONMENTS.....................................................................................................16
4 Emission ...........................................................................................................................17
4.1 Disturbance Voltage .................................................................................................17
4.2 Radiation Measurements..........................................................................................19
5 Harmonics IEC 61000-3-2 ................................................................................................22
6 Voltage fluctuation and flicker ..........................................................................................22
7 Immunity ...........................................................................................................................24
7.1 Information specific for IEC 60601-1-2.....................................................................24
7.2 Electrostatic Discharge.............................................................................................25
7.3 Radiated RF EM fields..............................................................................................31
7.4 Proximity fields From RF wireless communications equipment ...............................34
7.5 Electrical fast transients / bursts...............................................................................37
7.6 Surges Line-to-line, Surges Line-to-ground .............................................................39
7.7 Conducted disturbances induced by RF Fields........................................................41
7.8 RATED power frequency magnetic fields.................................................................43
7.9 Voltage dips and voltage interruptions .....................................................................46
7.10 Electrical transient conduction along supply lines....................................................47
7.11 Proximity magnetic fields..........................................................................................48
7.12 Specialized Emissions and Immunity tests ..............................................................52
8 Accompanying documents as required by IEC 60601-1-2...............................................53
9 List of test equipment .......................................................................................................61
10 Statement of Measurement Uncertainty...........................................................................64

Page 7 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
1 General description of test item
Description ........................: Digital Flat Panel X-ray Detector
Serial number ....................: N/A
Brand name .......................: H&abyz
Prototype or production
version ...............................:
Prototype
Units tests and rationale for
selected sample size
384 x 460 x 15 mm
Intended use A1717MCW, Digital Flat Panel X-Ray Detector are indicated for digital
imaging solution designed for providing general radiographic diagnosis of
human anatomy targeting both adult and children. It is intended to replace film
based radiographic diagnostic systems and provide more precise case
diagnosis and treatment planning on a real time basis for physicians and
radiologists. Not to be used for mammography and direct cardiac application.
Intended ENVIRONMENT Professional healthcare facility environment
PORT ..................................: AC power port Cable
Specified
length
[m]
Attached
during
test
Shielded
POWER SUPPLY AC Inlet 1.6
PORT ..................................: DC power port Cable
Specified
length
[m]
Attached
during
test
Shielded
- -
PORT ..................................: PATIENT COUPLING PORT Cable
Specified
length
[m]
Attached
during
test
Shielded
- -
PORT ..................................: SIP / SOP PORT Cable
Specified
length
[m]
Attached
during
test
Shielded
POWER SUPPLY LAN 3.0
Digital Flat Panel X-
ray Detector Detector 7.0
Switch box USB 2.1
RJ11 0.6
Supplemental information to
the PORTS ...........................: N/A

Page 8 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
Rated power supply ...........: Voltage and frequency 1 ph/ PE 2 ph/N/PE 3 ph/N/PE
AC: 100 V – 240 V / 50 - 60 Hz / / / / /
DC: 16 V (Battery power)
Rated power ......................: Detector: 16 V 3 A
For use with power supply, Daean Elecom Co., Ltd.
1.0 A, 100-240 V~, 50/60 Hz (for model DEPS9601)
Protection class .................: Class I
Other parameters ..............: EUT Internal Operating Frequencies;
Frequency
(㎒) Description Frequency
(㎒) Description
24 USB 25 LAN
25 SOC(HPS) 50 SOC(FPGA)
Software version ................: 1) XAS_W 2.3
2) Ezview 1.0
Hardware version ..............: R0
Dimensions (W x H x D) ....: 384 x 460 x 15 mm
Mounting position: Table top equipment
Wall/Ceiling mounted equipment
Floor standing equipment
Hand-held equipment (Main unit)
Other: Portable ME equipment (Power Hub and AC-DC adapter)
Modules / parts ..................: Module / parts of test item Type Manufacturer
Power supply box DEPS9601
DAEAN
ELECOM
CO., LTD.
Rechargeable Li-ion battery pack ELT-3S1PA Elentec Co.,
Ltd.
Exposure switch NARTIA/SERA DAEYOUNG
ONE Co., Ltd.
Switch box Switch box H&abyz Co.,
Ltd.
PCB
MR12-V-0
Mir System
Co., Ltd.
Alt.) Interchangeab
le

Page 9 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
Operating modes ...............: No. Operating mode of test item Applied for testing
EMISSION IMMUNITY
1
Wired (LAN) Mode;
Digital Flat Panel X-ray Detector +
POWER SUPPLY + Rechargeable
Li-ion Battery + Exposure switch +
Switch box + Laptop Computer +
AC/DC ADAPTER
2
Wireless (WiFi) Mode;
Digital Flat Panel X-ray Detector +
Rechargeable Li-ion Battery +
Exposure switch +
Switch box + Laptop Computer +
AC/DC ADAPTER
Supplemental information to
the operating modes ..........: N/A
Supporting equipment (not
part of the test item)...........:
Accessory / Auxiliary / Simulator Type Manufacturer
Laptop Computer Latitude
E7470 DELL
AC/DC ADAPTER FA90PM130
Flextronics
Power
Systems
(Dongguan)
Co., Ltd.
Documents as provided by
the applicant ......................:
Description File name Issue date
BASIC SAFETY ESSENTIAL
PERFORMANCE and Pass Fail Criteria EMC1 2022-10-24
Test plan EMC2 2022-10-24
clock & Block diagram EMC3 2022-10-24
compliance summary EMC4 2022-10-24
Test Methods EMC5 2022-10-24
Modifications to the test
item during testing .............:
A statement that they will all be incorporated into production units.
Manufacturer provided declaration statement.
Manufacturer did not provide declaration statement.

Page 10 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
1.1 Photos of the test item
Photo of test item..........................:
[Front]
[Rear]

Page 11 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
Photo of test item..........................:
[POWER SUPPLY, Front]
[POWER SUPPLY, Rear]

Page 12 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
Photo of test item..........................:
[Switch box, Front]
[Switch box, Rear]

Page 13 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
1.2 Block diagram of the ME equipment and ME system and all peripherals and auxiliary equipment used

Page 14 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
2 Verdict summary section
IEC 60601-1-2 referenced emission standards
Clause Requirement – Test case Basic standard Verdict
7.1 Terminal disturbance voltages CISPR 11:2015 +A1:2016 +
A2:2019 P
7.1 Radiation disturbance CISPR 11:2015 +A1:2016 +
A2:2019 P
7.1 Terminal disturbance voltages CISPR 14-1:2016 N/A
7.1 Disturbance Power CISPR 14-1:2016 N/A
7.1 Radiated disturbances CISPR 14-1:2016 N/A
7.2.1 AC-Mains Harmonics IEC 61000-3-2:2018 P
7.2.2 AC-Mains Voltage fluctuations and flicker IEC 61000-3-3:2013/AMD1:2017 P
IEC 60601-1-2 referenced immunity standards
Clause Requirement – Test case Basic standard Verdict
8.9 ELECTROSTATIC DISCHARGE IEC 61000-4-2:2008 P
8.9 Radiated RF EM fields IEC 61000-4-3:2006 +A1:2007
+A2:2010 P
8.9 Electrical fast transients / bursts IEC 61000-4-4:2012 P
8.9 Surges IEC 61000-4-5:2014+A1:2017 P
8.9 Conducted disturbances induced by RF fields IEC 61000-4-6:2013 P
8.9 RATED power frequency magnetic fields IEC 61000-4-8:2009 P
8.9 Voltage dips IEC 61000-4-11:2004/AMD1:2017 P
8.9 Voltage interruptions IEC 61000-4-11:2004/AMD1:2017 P
8.9 Electrical transient conduction along supply lines ISO 7637-2: 2011 N/A
8.10 IMMUNITY to proximity fields from RF wireless
communications equipment
IEC 60601-1-2:2014/AMD1:2020
Table 9 P
8.11 Immunity to proximity magnetic fields IEC 61000-4-39:2017 P
Supplementary information: N/A

Page 15 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
3 Test conditions
3.1 General
Environmental reference
conditions.................................. :
The climatic conditions during the tests are within the limits specified by
the manufacturer for the operation of the EUT and the test equipment.

The climatic conditions during the tests were within the following limits:
Temperature Relative humidity Atmospheric pressure
15 °C to 35 °C 30 % to 60 % 86 kPa to 106 kPa
If explicitly required in the basic standard or applied product standard
the climatic values are recorded and documented separately in this test
report i.e. at the supplementary information of each test.
Measurement uncertainties ...... : For all measurements where guidance for the calculation of the
instrumentation uncertainty of a measurement is specified in
CISPR 16-4-2, IEC 61000-4 series or a product standard, the
measurement instrumentation uncertainty has been calculated and
applied in accordance with these standards. See statement of
measurement uncertainty at the end of the report.
In all cases if the test laboratory uncertainty is larger than the value for
UCISPR given in CISPR 16-4-2 the uncertainty is included in the test
report annex.
In case the standards in the IEC 61000-4 series or the product standard
requires the indication of the uncertainty in the report these uncertainty
values are included in Section 11.

Page 16 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
3.2 Specific test conditions for IEC 60601-1-2 BASIC SAFETY, ESSENTIAL PERFORMANCE
Description of BASIC SAFETY and ESSENTIAL PERFORMANCE
Operation check of the product can be monitored by using the acquisition software.
- Acquisition image is obtained as intended.
- The acquired image should not have two lines adjacent or be blank.
- Operation normally when operation is required.
- DC power is consistently supplied from POWER SUPPLY when EMC test is performed.
- When connected to POWER SUPPLY, program provided by manufacturer is operated normally.
Description how the BASIC SAFETY and ESSENTIAL PERFORMANCE were monitored during each
test (Note: for some aspects of BASIC SAFETY this monitoring might be carried out before and after the test)
Test standards and results
When acquiring a Dark image using Acquisition Software in the evaluation of the following criteria, there
should be no problem with the image.
STANDARDS RESULTS
CISPR 11 Conducted Emission on AC mains Port PASS
Radiated Emission PASS
IEC 61000-3-2 Harmonic Current Emission on AC Mains Input Port PASS
IEC 61000-3-3 Voltage Fluctuations and Flicker on AC Mains Input Port PASS
IEC 61000-4-2 Electrostatic Discharge Immunity PASS
IEC 61000-4-3 Radio-frequency electromagnetic field Amplitude modulated Immunity PASS
IEC 61000-4-4 Fast Transients Immunity PASS
IEC 61000-4-5 Surges Immunity PASS
IEC 61000-4-6 Radio-frequency common mode Immunity PASS
IEC 61000-4-8 Power frequency magnetic fields PASS
IEC 61000-4-11 Voltage Dips, Voltage Interruptions Immunity PASS
3.3 Specific test conditions for IEC 60601-1-2 TEST LEVELS for SPECIAL ENVIRONMENTS
Not Applicable

Page 17 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
4 EMISSION
4.1 Disturbance Voltage
Tested by ......................................: HyunHo Choi
Test date.......................................: 2022-09-09
Test location (stand) .....................: 3rd Building Emission Room
Applied limit class or ENVIRONMENT: Class A according to applied standard
Class B according to applied standard
General Limits (CISPR 14-1 Table 5)
Limits for mains port of tools (CISPR 14-1 Table 6)
Other:
Applied limit group ........................: Group 1 according to applied standard
Group 2 according to applied standard
Test set-up description .................: Set-up Type A (40 cm distance to vertical ground plane, 80 cm
over ground plane)
Set-up Type B (40 cm distance to horizontal ground plane)
Floor standing equipment set-up (10 cm over ground plane)
Other:
Artificial hand applied
Supplementary test set-up
description ....................................: N/A
Test method applied .....................: Artificial mains network
Artificial mains network used as voltage probe
Voltage probe
Current probe and capacitive voltage probe (CVP)
ISN
In situ CDN (150 Ohm and current probe)
Other:
All used mains voltage and
frequency ......................................:
Voltage: Frequency:
100 V 50 Hz
120 V 60 Hz
220 V 60 Hz
230 V 50 Hz
240 V 50 Hz
Supplementary information...........: N/A

Page 18 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
Test set-up photo..........................: [Wired (LAN) Mode]
[Front]
[Side]
Discontinuous disturbances (clicks)
Not Applicable
Disturbance power
Not Applicable

Page 19 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
4.2 Radiation Measurements
Tested by ......................................: HyunHo Choi
Test date.......................................: 2022-09-11, 2022-09-25
Test location (stand) .....................: 3rd building shielded room
Applied limit class .........................: Class A according to applied standard
Class B according to applied standard
Other:
Applied limit Group .......................: Group 1 according to applied standard
Group 2 according to applied standard
Other:
Test set up description .................: Equipment on a table 80 cm height
Equipment on the floor (isolated from ground plane)
Other:
Supplementary test set up
description ....................................:
N/A
Test method applied .....................: OATS with measurement distance [m]:
SAC with measurement distance [m]: 10
Alternative Test Site
Supplementary information...........: AC 100 V, 50 Hz
AC 120 V, 60 Hz
AC 220 V, 60 Hz
AC 230 V, 50 Hz
DC 16 V (Battery power)

Page 20 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
Test set-up photo..........................: [Wired (LAN) Mode]
[Front]
[Rear]

Page 21 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
Test set-up photo..........................: [Wireless (WiFi) Mode]
[Front]
[Rear]

Page 22 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
5 Harmonics IEC 61000-3-2
Tested by ......................................: HyunHo Choi
Test date.......................................: 2022-09-12
Test location (stand) .....................: 3rd Building immunity shield room
Test set up description .................: N/A
Limit classification in accordance
with the standard ..........................:
Class A
Class B
Class C with power > 25 W
Class C with power < 25 W Option a)
Class C with power < 25 W Option b)
Class D
Observation period .......................: Description Period selected Tobs
Quasi stationary 2.5 min
Short cyclic Tobs ≥ 10 cycles =
Random Tobs =
Long cyclic Full program cycle or 2.5 min. with highest THC
Tobs =
Control principle used in the
sample ..........................................: without additional conditions
Supplementary information...........: 230 V~ 50 Hz
Test set-up photo..........................:
6 Voltage fluctuation and flicker

Page 23 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
Tested by ......................................: HyunHo Choi
Test date.......................................: 2022-09-12
Test Location (stand)....................: 3rd Building immunity shield room
Test set up description .................: N/A
Test method..................................: 4.2.2 Measurement with Flickermeter according IEC 61000-4-15
4.2.3 Simulation
4.2.4 Analytical method
4.2.5 Use of Pst = 1 curve
Observation time selected ............: 10 minutes
120 minutes
24 times switching according to annex B
Limit for dmax applied.....................: 4 %
6 %
7 %
Supplementary information...........: 230 V~ 50 Hz
Test set-up photo..........................:

Page 24 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
7 IMMUNITY
7.1 Information specific for IEC 60601-1-2
IMMUNITY Pass/Fail Criteria
Product Function
related to Basic
Safety and Essential
performance
Pass/Fail Criteria description
(see EMC test sections for any additional Part 2 P/F criteria)*
Part 2
reference (if
applicable)
Digital Flat Panel X-ray
Detector
Before, during, and after the test, the essential performance and
basic safety shall not be affected, and the performance
degradation which does not affect essential performance and
basic safety is PASS.
Note: Specific, detailed IMMUNITY pass/fail criteria, are based on applicable part two standards or RISK
MANAGEMENT, for BASIC SAFETY and ESSENTIAL PERFORMANCE with regard to EM
DISTURBANCES. These pass/fail criteria must be included in the RISK MANAGEMENT FILE

Page 25 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
7.2 Electrostatic Discharge
Tested by ......................................: HyunHo Choi
Test date.......................................: 2022-09-12
Test location (Stand) ....................: 3rd Building immunity shield room
Test set up ....................................: Table top equipment
Floor standing equipment
Wall or ceiling mounted equipment (Treated as table top)
Supplementary test set up
description ....................................: N/A
Size of horizontal coupling plate...: 1.6 x 0.8 m
Number of DISCHARGES for each
test point .......................................: 10 positive / 10 negative
DISCHARGE interval .......................: 1 s
Environmental conditions .............: Temperature: 22.9 ± 1.0 (Range: 15 °C to 35 °C)
Relative humidity: 51.0 ± 1.0 (Range: 30 % to 60 %)
Atmospheric pressure: 99.7 ± 0.1 (Range: 86 kPa to 106 kPa)
Supplementary information...........: 220 V~, 60 Hz
230 V~, 50 Hz
DC 16 V (Battery power)

Page 26 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
Test set-up photo..........................: [Wired (LAN) Mode]
[Wireless (WiFi) Mode]

Page 27 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
Photo or drawing of selected test
points ............................................:
[Wired (LAN) Mode]
[Point 1]
[Point 2]
Air discharge
Contact discharge

Page 28 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
Photo or drawing of selected test
points ............................................:
[Wireless (WiFi) Mode]
[Point 1]
[Point 2]
Air discharge
Contact discharge

Page 29 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
Photo or drawing of selected test
points ............................................:
[Wireless (WiFi) Mode]
[Point 3]
Air discharge
Contact discharge

Page 30 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
Test results for ELECTROSTATIC DISCHARGE
No. Location of DISCHARGE Type Polarity TEST LEVEL
[kV]
Operating
mode Observations
1 HCP Con P/N 8 1, 2 1
2 VCP Con P/N 8 1, 2 1
3 Enclosure
(Conductive surface) Con P/N 8 1, 2 1
4 Screws Con P/N 8 1, 2 1
5 Port Con P/N 8 1, 2 1
6 Enclosure
(Non-conductive surface) Air P/N 2, 4, 8, 15 1, 2 1
7 Switch Air P/N 2, 4, 8, 15 1, 2 1
8 Cable Air P/N 2, 4, 8, 15 1, 2 1
HCP = Horizontal coupling plate; VCP = Vertical coupling plate
N= Negative; P= Positive
Con= Conducted Discharge; Air= Air Discharge
Supplementary information:
X - Not Performed nor required.
1 - Compliant - No perceived discharge, no observed response from EUT.
2 - Compliant - During the test, Display output is off.
2 - Compliant - But after the test, the EUT was recovered by operator’s intervention.

Page 31 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
7.3 Radiated RF EM fields
Tested by ......................................: HyunHo Choi
Test date.......................................: 2022-09-11
Test location (Stand) ....................: 3rd Building RS Chamber
Test set-up....................................: Equipment on the table (0.8 m height)
Equipment standing on floor (0.05 – 0.15 m height)
Supplementary test set up
description ....................................: N/A
Exposed side of EUT....................: 0 ° (Front)
90 °
180 ° (Rear)
270 °
Top
Bottom
Reason for not exposing a side ....: N/A
Distance Antenna to EUT .............: 3 m
Step size [%].................................: 1 %
Supplementary information...........: EUT powered at one of the Nominal input voltages and frequencies.
Dwell time minimum 3 s. Actual dwell time noted in results table.
Actual IMMUNITY TEST LEVEL noted in results table.

Page 32 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
Test set-up photo..........................: [Wired (LAN) Mode]
[Wireless (WiFi) Mode]

Page 33 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
Test results for Radiated RF EM fields
Frequency range
/ discrete
frequencies
TEST
LEVEL
[V/m]
Polari-
sation Modulation Operation
mode
Dwell
time
[s]
Observations
80 – 1 000 MHz 3 H/V AM 1 kHz 80 % 1, 2 3 P
1.0 – 2.7 GHz 3 H/V AM 1 kHz 80 % 1, 2 3 P
Supplementary information:
P - No observed response from EUT.

Page 34 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
7.4 Proximity fields From RF wireless communications equipment
Tested by ......................................: HyunHo Choi
Test date.......................................: 2022-09-11
Test location (Stand) ....................: 3rd Building RS Chamber
Test set-up....................................: Equipment on the table (0.8 m height)
Equipment standing on floor (0.05 – 0.15 m height)
Supplementary test set up
description ....................................: N/A
Exposed side of EUT....................: 0 ° (Front)
90 °
180 ° (Rear)
270 °
Top
Bottom
Reason for not exposing a side ....: N/A
Distance Antenna to EUT .............: 3 m
Supplementary information...........: Add more rows above if additional frequencies are required to be tested
as identified in the risk management process.
EUT powered at one of the Nominal input voltages and frequencies.
Dwell time minimum 3 s. Actual dwell time noted in results table.

Page 35 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
Test set-up photo..........................: [Wired (LAN) Mode]
[Wireless (WiFi) Mode]

Page 36 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
Test results for Proximity fields From RF wireless communications equipment
Frequency range
/ discrete
frequencies
[MHz]
TEST
LEVEL
[V/m]
Polari-
sation Modulation Operation
mode
Dwell
time
[s]
Observations
385 27 H/V *Pulse Modulation: 18 Hz 1, 2 3 P
450 28 H/V *Pulse Modulation: 18 Hz 1, 2 3 P
710
745
780
9 H/V *Pulse Modulation: 217 Hz 1, 2 3 P
810
870
930
28 H/V *Pulse Modulation: 18 Hz 1, 2 3 P
1 720
1 845
1 970
28 H/V *Pulse Modulation: 217 Hz 1, 2 3 P
2 450 28 H/V *Pulse Modulation: 217 Hz 1, 2 3 P
5 240
5 500
5 785
9 H/V *Pulse Modulation: 217 Hz 1, 2 3 P
Supplementary information:
P - No observed response from EUT.
Note* - The carrier shall be modulated using a 50 % duty cycle square wave signal.

Page 37 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
7.5 Electrical fast transients / bursts
Tested by ......................................: HyunHo Choi
Test date.......................................: 2022-09-12
Test location (stand) .....................: 3rd Building immunity shield room
Test set-up....................................: Equipment on the table (0.1 ± 0.01) m above ground plane
Equipment standing on floor at (0.1 ± 0.05) m above ground
plane
Artificial hand applied. Location see photo.
Supplementary test set up
description ....................................: N/A
Repetition frequency.....................: 100 kHz
Test time .......................................: 1 min
Supplementary information...........: N/A
Test set-up photo..........................:

Page 38 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
Test results Electrical fast transients / bursts
PORT Coupling Level
[kV] Polarity Operating
mode
Mains voltage /
frequency Observation
mains CDN 2 P/N 1
AC 100 V, 50 Hz
AC 220 V, 60 Hz
AC 240 V, 50 Hz
P
LAN CAPACITIVE
COUPLING
CLAMP
1 P/N 1
AC 100 V, 50 Hz
AC 220 V, 60 Hz
AC 240 V, 50 Hz
P
Detector
Supplementary information:
P - No observed response from EUT.

Page 39 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
7.6 Surges Line-to-line, Surges Line-to-ground
Tested by ......................................: HyunHo Choi
Test date.......................................: 2022-09-12
Test location (Stand) ....................: 3rd Building immunity shield room
Test set up description .................: N/A
Repetition rate ..............................: 1 / min
Number of pulses for each
coupling ........................................: 5
Supplementary information...........: N/A
Test set-up photo..........................:

Page 40 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
Test results for Surges Line-to-line, Surges Line-to-ground
PORT Coupling CDN
(figure no.)
Level
[kV] Polarity Phase
angles [°]
Operating
mode
Mains
voltage /
frequency
Observation
Mains L1 - N Mains 1 P / N 0, 90,
180, 270 1
AC 100 V, 50 Hz
AC 220 V, 60 Hz
AC 240 V, 50 Hz
P
Mains L – PE
N – PE Mains 2 P / N 0, 90,
180, 270 1
AC 100 V, 50 Hz
AC 220 V, 60 Hz
AC 240 V, 50 Hz
P
Lower TEST LEVELS.................... : The lower TEST LEVELS are tested.
The lower TEST LEVELS are not tested (Table 5 table footnote j)
applies.)
Legend:
Polarity: P = Positive, N = Negative
CDN: Mains = Mains Coupling Network, Signal/Control: e.g. F9 = Figure No. 9 from IEC 61000-4-5
Supplementary information:
P - No observed response from EUT.

Page 41 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
7.7 Conducted disturbances induced by RF Fields
Tested by ......................................: HyunHo Choi
Test date.......................................: 2022-09-12
Test location (Stand) ....................: 3rd Building immunity shield room
Test set-up....................................: Equipment located (0.1 ± 0.05) m above ground plane

Elevated ground plane according to Annex F (IEC 61000-4-6)
Artificial hand applied. Location see photo.
Supplementary test set up
description ....................................: N/A
Modulation ....................................: 80 % AM with 1 kHz
Other: 80 % AM with 2 Hz
Step size .......................................: 1 %
Supplementary information...........: The test was performed with 3 V RMS outside the ISM band,
6 V RMS in the ISM band.
Test set-up photo..........................:

Page 42 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
Test results for Conducted disturbances induced by RF Fields
Frequency
range / discrete
frequencies
TEST
LEVEL
[V]
PORT
under
test
CDN
type
Cable
length
used
[m]
PORT with
terminated
CDN
Operating
mode
Dwell time
[s] Observations
(0.15 - 80) MHz 3 Mains M3 1.6 M2 1 3 P
(0.15 - 80) MHz 3 LAN CLAMP 3.0 M3 1 3 P
(0.15 - 80) MHz 3 Detector CLAMP 7.0 M3 1 3 P
(0.15 - 80) MHz 3 Exposure
switch CLAMP 0.8 M3 1 3 P
ISM bands between
(0.15 - 80) MHz 6 Mains M3 1.6 M2 1 3 P
ISM bands between
(0.15 - 80) MHz 6 LAN CLAMP 3.0 M3 1 3 P
ISM bands between
(0.15 - 80) MHz 6 Detector CLAMP 7.0 M3 1 3 P
ISM bands between
(0.15 - 80) MHz 6 Exposure
switch CLAMP 0.8 M3 1 3 P
Supplementary information:
P - No observed response from EUT.

Page 43 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
7.8 RATED power frequency magnetic fields
Tested by .....................................: HyunHo Choi
Test date.......................................: 2022-09-12
Test location (Stand) ....................: 3rd Building immunity shield room
Test set-up....................................: 0.1 m above metal surface (floor standing devices)
Homogeneous field (Helmholtz coil). Dimensions:
Single Coil. Dimensions: 1 x 1 m
Single Coil. Dimensions: 1 x 2.6 m
Other (Describe):
Observations during test...............: Monitoring according to IMMUNITY pass/fail criteria provided by the
manufacturer.
Supplementary information...........: EUT powered at one of the Nominal input voltages and frequency of
either 50 Hz or 60 Hz. During the test, the frequency of the field and line
frequency of the ME EQUIPMENT were the same.

Page 44 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
Test set-up photo..........................: [Wired (LAN) Mode]
[Wireless (WiFi) Mode]

Page 45 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
Test results for RATED power frequency magnetic fields
Test
frequency
TEST
LEVEL
[A/m]
Test
time [s] Axis Operating mode Mains voltage /
frequency Observations
50 Hz / 60 Hz 30 60 x 1, 2
AC 220 V, 60 Hz
AC 230 V, 50 Hz
DC 16 V
(Battery power)
P
50 Hz / 60 Hz 30 60 y 1, 2
AC 220 V, 60 Hz
AC 230 V, 50 Hz
DC 16 V
(Battery power)
P
50 Hz / 60 Hz 30 60 z 1, 2
AC 220 V, 60 Hz
AC 230 V, 50 Hz
DC 16 V
(Battery power)
P
Supplementary information:
P- No observed response from EUT.

Page 46 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
7.9 Voltage dips and voltage interruptions
Tested by ......................................: HyunHo Choi
Test date.......................................: 2022-09-12
Test location (Stand) ....................: 3rd Building immunity shield room
Test set up description .................: N/A
Repetition rate ..............................: 10 s
Number of dips or interruptions ....: 3
Supplementary information...........: N/A
Test voltage requirements
Supply Voltage
Range
Difference of Max
Voltage – Min Voltage
25 % of highest Rated
input Voltage
Voltage Dips Test at Min/Max
Voltages required (Y/N)
(100 - 240) V~ 140 V~ 25 V~ Y
Test results voltage dips for 0% of UN for 0.5 cycles and phase angles of 0 °, 45 °, 90 °, 135 °, 180°,
225 °, 270° and 315 °
UN
[V]
Frequency
[Hz]
TEST LEVEL UT
[V]
Operating
mode Observations
100 50 0 1 1
220 60 0 1 1
240 50 0 1 1
Supplementary information: N/A
Test results voltage dips for 0% of UN for 1 cycle and phase angles of 0 °
UN
[V]
Frequency
[Hz]
TEST LEVEL UT
[V]
Operating
mode Observations
100 50 0 1 1
220 60 0 1 1
240 50 0 1 1
Supplementary information: N/A
Test results voltage dips for 70% of UN for 25 / 30 cycles and phase angles of 0 °
UN
[V]
Frequency
[Hz]
TEST LEVEL UT
[V]
Operating
mode Observations
100 50 70 1 1
220 60 154 1 1
240 50 168 1 1
Supplementary information: N/A

Page 47 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
Voltage interruptions for 0% of UN for 250 / 300 cycles
UN
[V]
Frequency
[Hz]
TEST LEVEL UT
[V]
Operating
mode Observations
100 50 0 1 2
220 60 0 1 2
240 50 0 1 2
Supplementary information: N/A
Results Descriptions:
X - Not performed nor required.
1 – Compliant - No observed response from EUT.
2 – Compliant – During the interruption, a power of EUT was turned off.
But after the test, the EUT was recovered by operator’s intervention.
Note: Description of the response should detail observations during testing.
Test set-up photo..........................:
7.10 Electrical transient conduction along supply lines
Not Applicable

Page 48 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
7.11 Proximity magnetic fields
Tested by ......................................: HyunHo Choi
Test date.......................................: 2022-09-30
Supplementary information...........: N/A
Magnetic field immunity 9 kHz to 150 kHz
Test location (stand)..................... : 3rd Building immunity shield room
Test set up description ................. : N/A
Selected window size 100 mm x 100 mm (maximum)
Other: --
Test distance d ............................. : (50 ± 3) mm
Other: --
Frequencies applied..................... : 30 kHz
134.2 kHz
Supplementary information .......... : N/A

Page 49 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
Magnetic field immunity 150 kHz to 26 MHz
Test location (stand)..................... : 3rd Building immunity shield room
Test set up description ................. : N/A
Selected windows size ................. : 80 mm x 80 mm (maximum)
Other: e.g. Testing at selected points only (See result table)
Test distance d ............................. : (50 ± 3) mm
Other: --
Frequency applied........................ : 13.56 MHz
Supplementary information .......... : N/A
Test results
Frequencies Test
Level
[A/m]
Point /
Window
Modulation Operating
mode
Dwell
time
[s]
Observations
30 kHz 8 All points on
photo below CW 1, 2 5 P
134.2 kHz 65 All points on
photo below
Pulse modulation
2.1 kHz 1, 2 5 P
13.56 MHz 7.5 All points on
photo below
Pulse modulation
50 kHz 1, 2 5 P
Supplementary information:
P- No observed response from EUT.

Page 50 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
Test set-up photo..........................: [Wired (LAN) Mode]
[30 kHz, 134.2 kHz]
[13.56 MHz]

Page 51 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
Test set-up photo..........................: [Wireless (WiFi) Mode]
[30 kHz, 134.2 kHz]
[13.56 MHz]

Page 52 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
Photo or drawing of locations of
application.....................................:
7.12 Specialized Emissions and Immunity tests
Not Applicable
EUT
5 cm
Signal Generator
Amplifier
Ant.

Page 53 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
8 Accompanying documents as required by IEC 60601-1-2
IEC 60601-1-2
Clause Requirement + Test Result - Remark Verdict
4 GENERAL REQUIREMENTS
4.1 RISKS resulting from reasonably foreseeable
ELECTROMAGNETIC DISTURBANCES taken into account
in the RISK MANAGEMENT PROCESS.
Risk Management Report
(A-TCF-5-104)
P
4.2 Non-ME EQUIPMENT used in an ME SYSTEM N/A
Check 16.1 of general standard, checked by
inspection of the RISK MANAGEMENT FILE and
OBJECTIVE EVIDENCE of compliance with the
respective EMC standards, or by the tests of this
collateral standard
N/A
non-ME EQUIPMENT used in an ME SYSTEM complies
with IEC and ISO EMC standards applicable to that
EQUIPMENT, checked by inspection of the RISK
MANAGEMENT FILE and OBJECTIVE EVIDENCE of
compliance with the respective EMC standards, or by
the tests of this collateral standard
N/A
non- ME EQUIPMENT used in an ME SYSTEM for which
the intended EM ENVIRONMENT could result in the loss
of BASIC SAFETY or ESSENTIAL PERFORMANCE of the ME
SYSTEM due to the non-ME EQUIPMENT tested
according to the requirements of this collateral
standard, checked by inspection of the RISK
MANAGEMENT FILE and OBJECTIVE EVIDENCE of
compliance with the respective EMC standards, or by
the tests of this collateral standard
N/A
4.3.1 Configurations P
ME EQUIPMENT and ME SYSTEMS tested in
representative configurations, consistent with
INTENDED USE, that are most likely to result in
unacceptable RISK as determined by the
MANUFACTURER (This was determined using RISK
ANALYSIS, experience, engineering analysis, or
pretesting). Compliance checked by inspection of the
test report and the RISK MANAGEMENT FILE.
Risk Management Report
(A-TCF-5-104)
P
4.3.3 Power input and frequencies P
5 IDENTIFICATION, MARKING AND DOCUMENTS
5.1 Additional requirements for marking on the outside of ME EQUIPMENT and ME
SYSTEMS specified for use only in a shielded location SPECIAL ENVIRONMENT
N/A
ME EQUIPMENT and ME SYSTEMS specified for use only
in a shielded location SPECIAL ENVIRONMENT labelled
with a CLEARLY LEGIBLE warning that they should be
used only in the specified type of shielded location
N/A
5.2 ACCOMPANYING DOCUMENTS
5.2.1 Instructions for use
5.2.1.1 General

Page 54 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
IEC 60601-1-2
Clause Requirement + Test Result - Remark Verdict
a) A statement of the environments for which the ME
EQUIPMENT or ME SYSTEM is suitable. Relevant
exclusions determined by RISK ANALYSIS, are listed.
Risk Management Report
(A-TCF-5-104)
P
b) The ESSENTIAL PERFORMANCE of ME EQUIPMENT and a
description of what the operator can expect if the
ESSENTIAL PERFORMANCE is lost or degraded due to
EM disturbances.
Risk Management Report
(A-TCF-5-104)
P
c) A warning regarding stacking and location close to
other EQUIPMENT
User Manual
(A-TCF-5-129)
P
d) List of cables, transducers and accessories User Manual
(A-TCF-5-129)
P
e) A warning that other cables and accessories may
negatively affect EMC performance
User Manual
(A-TCF-5-129)
P
f) A statement that portable RF communications
EQUIPMENT including antennas, can effect medical
electrical EQUIPMENT. The warning includes a use
distance such as “…be used no closer than 30 cm
(12 inches) to any part of the [F1417MCW], including
cables specified by manufacturer”
N/A
5.2.1.2 Requirements applicable to ME EQUIPMENT and ME SYSTEMS classified class A
according to CISPR 11
P
FOR ME EQUIPMENT and ME SYSTEMS that are
classified as class A according to CISPR 11, the
instructions for use include the following note:
NOTE: “The EMISSIONS characteristics of this
equipment make it suitable for use in industrial areas
and hospitals (CISPR 11 class A). If it is used in a
residential environment (for which CISPR 11 class B
is normally required) this equipment might not offer
adequate protection to radio-frequency
communication services. The user might need to take
mitigation measures, such as relocating or re-
orienting the equipment.”
User Manual
(A-TCF-5-129)
P
5.2.2 Technical description
5.2.2.1 Requirements applicable to all ME EQUIPMENT and ME SYSTEMS
The technical description describes precautions to be
taken to prevent adverse events to the PATIENT and
Operator due to electromagnetic disturbances
User Manual
(A-TCF-5-129)
P
a) Compliance for each EMISSIONS and IMMUNITY
standard or test specified by this collateral standard,
e.g. EMISSIONS class and group and IMMUNITY TEST
LEVEL
User Manual
(A-TCF-5-129)
P
b) Any deviations from this collateral standard and
allowances used
N/A

Page 55 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
IEC 60601-1-2
Clause Requirement + Test Result - Remark Verdict
c) All necessary instructions for maintaining BASIC
SAFETY and ESSENTIAL PERFORMANCE with regard to
ELECTROMAGNETIC DISTURBANCES for the EXPECTED
SERVICE LIFE
User Manual
(A-TCF-5-129)
P
5.2.2.2 Requirements applicable to ME EQUIPMENT specified for use only in shielded location SPECIAL
ENVIRONMENT
The technical description includes the following information:
a) A warning to the effect that:
WARNING: Failure to use this EQUIPMENT in the
specified type of shielded location could result in
degradation of performance, interference with other
equipment or interference with radio services
N/A
b) Specifications for shielded location including:
– minimum RF shielding effectiveness;
– for each cable that enters or exits the shielded
location, the minimum RF filter attenuation; and
– the frequency range(s) over which the
specifications apply
N/A
c) Test methods for measurement of RF shielding
effectiveness and RF filter attenuation
N/A
d) One or more of the following and a recommendation
that a notice containing this information be posted at
the entrance(s) to the shielded location:
– a specification of the EMISSIONS characteristics of
other EQUIPMENT allowed inside the shielded location
with the ME EQUIPMENT or ME SYSTEM;
– a list of specific EQUIPMENT allowed;
– a list of types of EQUIPMENT prohibited.
N/A
5.2.2.3 Requirements applicable to ME EQUIPMENT that
intentionally receive RF electromagnetic energy
include the following information.............................:
- each frequency or frequency of reception,
- the preferred frequency or frequency band, if
applicable, and
- the bandwidth of the receiving section of the ME
Equipment in those bands
N/A
5.2.2.4 Requirements applicable to the ME EQUIPMENT that
include RF transmitters the technical description
includes the frequency or frequency band of
transmission, the type and frequency characteristics
of the modulation and the EFFECTIVE RADIATED POWER
(ERP) ........................................................................ :
N/A
5.2.2.5 Requirements applicable to PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME
SYSTEMS
The technical description includes the following information:

Page 56 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
IEC 60601-1-2
Clause Requirement + Test Result - Remark Verdict
a) A statement that an exemption has been used and
that the EQUIPMENT has not been tested for radiated
RF IMMUNITY over the entire frequency range 80 MHz
to 6 GHz
N/A
b) WARNING: “This EQUIPMENT has been tested for
radiated RF IMMUNITY only at selected frequencies,
and use nearby of emitters at other frequencies could
result in improper operation”
N/A
c) A list of the frequencies and modulations used to test
the IMMUNITY of the ME EQUIPMENT or ME SYSTEMS
N/A
5.2.2.6 Requirements applicable to ME EQUIPMENT that claim compatibility with HF
Surgical EQUIPMENT
N/A
Technical description includes a statement of HF
SURGICAL EQUIPMENT compatibility and the conditions
of INTENDED USE during HF Surgery
N/A
6.1 Documentation of tests – General
The documentation of tests contains all information
necessary to facilitate adequate planning (test plan)
and execution of tests
P
6.2 Test Plan
Prior to the start of formal testing, a detailed test plan
provided to the test laboratory.
(Note: title / name / version of test plan in remark
section)
P
7 Electromagnetic EMISSIONS requirements for ME EQUIPMENT and ME SYSTEMS
7.1.1 Protection of radio services and other equipment – General N/A
Unless otherwise specified herein, ME EQUIPMENT and
ME SYSTEMS complies with CISPR 11
N/A
7.1.2 Operating modes
During Emission testing, ME EQUIPMENT or ME SYSTEM
tested in the modes that maximize Emissions. In
addition to active modes, the inclusion of standby
mode was considered. The operating modes
selected for testing documented in the test plan and
documented in the test report
N/A
7.1.3 Multimedia Equipment N/A
Multimedia equipment connected to ME EQUIPMENT or
ME SYSTEM complies with CISPR 32. If CISPR 32
class A equipment is supplied as part of the ME
SYSTEM classified class A
N/A
7.1.4 Subsystems N/A
Compliance with CISPR 11 demonstrated by testing
each subsystem of an ME SYSTEM on a subsystem
basic, provided the requirements of CISPR 11 for
evaluation of EQUIPMENT that interacts with other
equipment to form a system are met
N/A

Page 57 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
IEC 60601-1-2
Clause Requirement + Test Result - Remark Verdict
7.1.5 ME EQUIPMENT and ME SYSTEMS specified for use only in a shielded location
SPECIAL ENVIRONMENT
N/A
For ME EQUIPMENT and ME SYSTEMS that are specified
for use only in a shielded location SPECIAL
ENVIRONMENT, the electromagnetic radiation
disturbance limits of CISPR 11 may be increased,
when tests are performed on a test site, by an
amount up to the applicable specified value of
minimum RF shielding effectiveness, provided the
minimum RF shielding effectiveness specification
N/A
For ME EQUIPMENT and ME SYSTEMS that are specified
for use only in a shielded location SPECIAL
ENVIRONMENT, the mains terminal disturbance voltage
limits of CISPR 11 may be increased, when tests are
performed on a test site, by an amount up to the
applicable specified value of minimum RF filter
attenuation for all cables that enter or exit the
shielded location, provided the minimum RF filter
attenuation specification
N/A
a) The specified RF shielding effectiveness and RF filter
attenuation:
- expressed in dB;
- rounded to the nearest integer; and
- at least 20 dB
N/A
b) The RF shielding effectiveness and RF filter
attenuation specification include the frequency range
over which the RF shielding effectiveness and RF
filter attenuation apply, and this frequency range is at
least one decade in width
N/A
c) The specified value(s) for minimum RF filter
attenuation are identical to the specified value(s) for
minimum RF shielding effectiveness in each

frequency range for which they are specified
N/A
d) In frequency ranges for which the minimum RF
shielding effectiveness and RF filter attenuation are
not specified or are specified to be less than 20 dB,
the RF shielding effectiveness and RF filter
attenuation assumed to be 0 dB for the purpose of
this collateral standard
N/A
7.1.6 ME EQUIPMENT and ME SYSTEMS that include radio equipment P
ME EQUIPMENT and ME SYSTEMS that include radio
equipment (e.g. RF transmitters, receivers,
transceivers) and have been tested together with the
radio equipment and found to comply with applicable
national radio regulations are exempt from testing to
CISPR ELECTROMAGNETIC DISTURBANCE requirements
RF EMC Test report
Doc no.
NK-22-E-0815
P
7.1.7 ME EQUIPMENT whose main functions are performed by motors and switching or
regulating devices N/A

Page 58 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
IEC 60601-1-2
Clause Requirement + Test Result - Remark Verdict
ME EQUIPMENT whose main functions are performed
by motors and switching or regulating devices may
be classified in accordance with CISPR 14-1
N/A
7.1.8 ME EQUIPMENT and ME SYSTEMS containing X-ray generators N/A
For diagnostic X-ray generators and ME SYSTEMS that
include X-ray generators operating in INTERMITTENT
MODE, the quasi-peak limits to discontinuous radiated
and conducted DISTURBANCES can be relaxed by
20 dB
N/A
7.1.12 PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE
ME SYSTEMS
N/A
PERMANENTLY INSTALLED LARGE ME EQUIPMENT and
LARGE ME SYSTEMS was TYPE TESTED by at least one
of the following methods:
- on a test site as a system;
- on a test site on a subsystem basis;
- in situ as a system at the premises of a
RESPONSIBLE ORGANIZATION
N/A
TEST METHOD SELECTED N/A
7.2 Protection of the PUBLIC MAINS NETWORK P
7.2.1 Harmonic distortion P
If the ME EQUIPMENT OR ME SYSTEMS has a PUBLIC
MAINS NETWORK it complies with the requirements of
IEC 61000-3-2
P
7.2.2 Voltage fluctuations and flicker P
If the ME EQUIPMENT AND ME SYSTEMS has a PUBLIC
MAINS NETWORK it complies with the requirements of
IEC 61000-3-3.
P
7.3 Emissions requirements summary P
Emission limits per environment P
8 Electromagnetic IMMUNITY requirements for ME EQUIPMENT and ME SYSTEMS
For ME EQUIPMENT and ME SYSTEMS for which the
INTENDED USE includes types of transportation or
other locations as in the HOME HEALTHCARE
ENVIRONMENT if additional IMMUNITY tests or IMMUNITY
TEST LEVELS that are higher these additional tests to
these higher IMMUNITY TEST LEVELS are documented
Intended use in the
professional environment
N/A

Page 59 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
IEC 60601-1-2
Clause Requirement + Test Result - Remark Verdict
ME EQUIPMENT or ME SYSTEMS intended for use in the
EMERGENCY MEDICAL SERVICES ENVIRONMENT for the
HOME HEALTHCARE ENVIRONMENT. If locations in the
EMERGENCY MEDICAL SERVICES ENVIRONMENT are
identified for which the specifications are for the
HOME HEALTHCARE ENVIRONMENT are not adequate,
then Annexe E may be used to determine
appropriate IMMUNITY TEST LEVELS
N/A
Before IMMUNITY testing begins, the MANUFACTURER
determined specific, detailed IMMUNITY Pass/Fail
criteria, based on applicable part two standards or
RISK MANAGEMENT, for BASIC SAFETY and ESSENTIAL
PERFORMANCE with regard to EM DISTURBANCES. The
Pass/Fail criteria and the monitoring specification are
included in the test plan, in the test report and in the
RISK MANAGEMENT FILE
P
8.2 PATIENT physiological simulation N/A
If a PATIENT simulation is required to verify normal
operation of the ME EQUIPMENT or ME SYSTEM, it was
provided during IMMUNITY testing
N/A
Prior to the beginning of the test, the amplitude of
simulated PATIENT physiological signals were
adjusted to be consistent with normal operation of
the ME EQUIPMENT or ME SYSTEM, as specified by the
MANUFACTURER
N/A
8.5 Subsystems N/A
When subsystems are tested to demonstrate
compliance normal operating conditions are
simulated
N/A
The RISK MANAGEMENT PROCESS used to determine
whether subsystem testing is allowed.
N/A
8.6 PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS N/A
PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS were TYPE
TESTED by at least one of the following methods:
N/A
– on a test site as a system;
– on a test site on a subsystem basis;
– in situ as a system at the premises of a
RESPONSIBLE ORGANIZATION
N/A
Test Method selected N/A
8.7 Operating Modes P

Page 60 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
IEC 60601-1-2
Clause Requirement + Test Result - Remark Verdict
Operating Modes and settings User Manual
(A-TCF-5-129)
P
8.8 Non-ME EQUIPMENT N/A
Non-ME EQUIPMENT (e.g. ITE) that is a part of an ME
SYSTEM fulfils the pass/fail criteria and IMMUNITY TEST
LEVELS of Clause 8 if it has been determined, as a
result of the RISK MANAGEMENT PROCESS, that the non-
ME EQUIPMENT could affect the BASIC SAFETY or
ESSENTIAL PERFORMANCE of the ME SYSTEM.
(Inspection of the test report and the RISK
MANAGEMENT FILE).
N/A
8.9 IMMUNITY TEST LEVELS P
Immunity Test Levels based on environment location
of Intended Use
P
8.10 Immunity to proximity fields from RF wireless communication equipment P
Enclosure Port of ME EQUIPMENT and ME SYSTEMS
tested as specified in Table 9 as per IEC 61000-4-3
User Manual
(A-TCF-5-129)
P

Page 61 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
9 List of test equipment
Equipment used
Disturbance Voltage
Equipment Type Inventory
number
Manufacturer Last
calibration
Calibration
due date
EMI Test Receiver ESCI 101041 Rohde & Schwarz 2022.04.05 2023.04.05
Software EMC32 Version 8.53.0 Rohde & Schwarz - -
ARTIFICIAL MAINS
NETWORK ESH2-Z5 100273 Rohde & Schwarz 2021.10.13 2022.10.13
TWO-LINE VNETWORK ENV216 101156 Rohde & Schwarz 2022.04.05 2023.04.05
Impedance Stabilization
Network ISN S8 0012 SCHWARZBECK 2022.01.11 2023.01.11
Radiation Measurements
EMI TEST RECEIVER ESW8 100994 Rohde & Schwarz 2022.04.05 2023.04.05
Software EMC32 EMC32
V10.60.15 Rohde & Schwarz - -
TRILOG Broadband Test
Antenna VULB 9163 9163-01027 SCHWARZBECK 2021.05.03 2023.05.03
CONTROLLER CO2000-G CO2000/562/
23890210/L
innco systems
GmbH - -
OPEN SWITCH AND
CONTROL UNIT OSP-120 100015 Rohde & Schwarz - -
ANTENNA MAST
(LEFT) MA4000-EP N/A innco systems
GmbH - -
Turn Table DT3000-3T N/A innco systems
GmbH - -
Signal Conditioning Unit SCU 01 10030 Rohde & Schwarz 2022.04.05 2023.04.05
ATTENUATOR SA3N5W-06 N/A FAIRVIEW 2022.01.12 2023.01.12
Harmonics,
Voltage fluctuation and flicker
Precision Power
Analyzer PPA5511 162-04585 Newtons4th Ltd 2022.02.24 2023.02.24
REFERENCE
IMPEDANCE NETWORK IEC61000-3 IG16412018 Voltech 2022.02.24 2023.02.24
AC POWER SOURCE 360AMXT-
UPC32/M5283 0926-03765 PACIFIC POWER
SOURCE INC. 2022.01.11 2023.01.11
AC POWER SOURCE 360AMXT/
M5283/M5304 1169_05469 PACIFIC POWER
SOURCE INC. 2022.01.11 2023.01.11
AC POWER SOURCE 360AMXT/
M5283/M5304 1217_05753 PACIFIC POWER
SOURCE INC. 2022.01.11 2023.01.11

Page 62 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
Electrostatic Discharge
ESD SIMULATOR esd NX30 22946 EMTEST 2022.07.22 2023.07.22
Radiated RF EM fields,
Proximity fields From RF wireless communications equipment
POWER METER NRP 100053 Rohde & Schwarz 2022.01.12 2023.01.12
SIGNAL GENERATOR SMB 100A 103440 Rohde & Schwarz 2022.04.06 2023.04.06
Power Amplifier BLMA 1060-
100/50D 107808B BONN Elektronik - -
Power Amplifier BLWA 0810-
160/100D 107808A BONN Elektronik - -
TRIPOD MOBILE HL046Z1 100112 Rohde & Schwarz - -
EMS- ANTENNA HL046 100054 Rohde & Schwarz - -
Stacked Double Log - per
Antenna STLP 9149 9149-064 SCHWARZBECK - -
AUTO POLARISATION
SWITCH - N/A Rohde & Schwarz - -
AVG POWER SENSOR NRP-Z91 100966 Rohde & Schwarz 2022.01.12 2023.01.12
AVG POWER SENSOR NRP-Z91 100965 Rohde & Schwarz 2022.01.12 2023.01.12
Electrical fast transients / bursts
compact NX Generator compact NX5
bsp-1-300-16 P1650188707 EM TEST 2022.04.05 2023.04.05
Capacitive Coupling Clamp 15-00001A N/A NoiseKen 2022.04.05 2023.04.05
Surges Line-to-line, Surges Line-to-ground
compact NX Generator compact NX5
bsp-1-300-16 P1650188707 EM TEST 2022.04.05 2023.04.05
Conducted disturbances induced by RF Fields
Continuous Wave Simulator CWS 500N1 V0952105687 EM TEST 2022.07.07 2023.07.07
CDN CDN M2/M3N 0110 - 18 EM TEST 2022.01.11 2023.01.11
CDN CDN M2/M3N 0110 - 17 EM TEST 2022.01.11 2023.01.11
6 dB Attenuator ATT6 / 75 1009 - 11 EM TEST 2022.07.06 2023.07.06
EM INJECTION CLAMP NEM-32 411 FCC 2022.01.12 2023.01.12
RATED power frequency magnetic fields
Ultra Compact Simulator UCS 500 N7 V0952105684 EM TEST 2022.01.11 2023.01.11
Magnetic field antenna MS 100/MC
2630 1209-39 EM TEST 2022.04.05 2023.04.05
AC CLAMP METER CM4141 200961561 HIOKI 2022.01.14 2023.01.14

Page 63 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
Voltage dips and voltage interruptions
compact NX Generator compact NX5
bsp-1-300-16 P1650188707 EM TEST 2022.04.05 2023.04.05
Motor driven AC source variac NX1-
260-16 P2208260924 EM TEST 2022.07.07 2023.07.07
Proximity magnetic fields
RF Power Amplifier BSA 0110-100 2113415 BONN Elektronik - -
Signal Generator SMB 100A 103440 ROHDE &
SCHWARZ 2022.04.06 2023.04.06
Radiating Loop FESP 5132 00426 SCHWARZBECK - -
Loop Antenna HFRA 5164 00073 SCHWARZBECK - -
Compensation
Network for 13.56 MHz NFCN 1356 00027 SCHWARZBECK - -
Antenna mast N/A N/A TESTEK - -
* Calibration interval extended based on sufficient calibration data and experience of use (see IECEE OD-5011:2015 clause 8.3)

Page 64 of 64 Report No. NK-22-E-0814
TRF No. IEC60601_1_2J_EMC
10 Statement of Measurement Uncertainty
Statement concerning the uncertainty of the measurement systems used for the tests
Internal procedure used for type testing through which traceability of the measuring uncertainty has
been established:
Calculations leading to the reported values below are on file with the NCB and testing laboratory
that conducted the testing.
For MIU details for emission (according to CISPR 11 and CISPR 14-1) see table below.
Statement not required by the standard used for type testing
Supplementary information: N/A
Parameter/ Measurement / test method Requirement
UCISPR
Calculated U of M
Ulab

H&abyz Co., Ltd.
A1717MCW
EMC Test Report
Reference No. NK-22-E-0814
Attachment 1
Mains terminal disturbance voltage :
- Tested voltage : 100 V~ 50 ㎐
120 V~ 60 ㎐
220 V~ 60 ㎐
230 V~ 50 ㎐
240 V~ 50 ㎐

Test Report
Common Information
Test Description:
Test Site:
Test Standard:
Environment Conditions:
Operator Name:
Model:
Conducted emission (NK-22-E-0813,0814)
3rd building shielded room
EN 55011 Class A
AC 100 V, 50 Hz
Hyunho, Choi
A1717MCW
1.EMI Auto Test_2-Line Voltage LISN
0
5
10
15
20
25
30
35
40
45
50
55
60
65
70
75
80
150k 300 400 500 800 1M 2M 3M 4M 5M 6 8 10M 20M 30M
Level in dBμV
Frequency in Hz
1.EMI Auto Test_2-Line Voltage LISN
QP Class A
AV Class A
EMI Auto Test(3) 1 / 2
9/9/2022 3:51:46

Final Result 1
Frequency
(MHz)
QuasiPeak
(dBμV)
Meas.
Time
(ms)
Bandwidth
(kHz)
Filter Line Corr.
(dB)
Margin
(dB)
Limit
(dBμV)
Comment
0.198506 59.4 15000.0 9.000 On L1 9.9 19.6 79.0
0.467156 43.4 15000.0 9.000 On L1 9.9 35.6 79.0
0.870131 45.3 15000.0 9.000 On L1 9.8 27.7 73.0
1.273106 44.9 15000.0 9.000 On L1 9.7 28.1 73.0
2.079056 44.4 15000.0 9.000 On L1 9.7 28.6 73.0
3.023062 46.1 15000.0 9.000 On L1 9.7 26.9 73.0
Final Result 2
Frequency
(MHz)
CAverage
(dBμV)
Meas.
Time
(ms)
Bandwidth
(kHz)
Filter Line Corr.
(dB)
Margin
(dB)
Limit
(dBμV)
Comment
0.198506 55.6 15000.0 9.000 On L1 9.9 10.4 66.0
0.467156 42.7 15000.0 9.000 On L1 9.9 23.3 66.0
0.870131 43.0 15000.0 9.000 On L1 9.8 17.0 60.0
1.273106 41.0 15000.0 9.000 On L1 9.7 19.0 60.0
2.079056 40.8 15000.0 9.000 On L1 9.7 19.2 60.0
3.023062 44.3 15000.0 9.000 On L1 9.7 15.7 60.0
EMI Auto Test(3) 2 / 2
9/9/2022 3:51:46

Test Report
Common Information
Test Description:
Test Site:
Test Standard:
Environment Conditions:
Operator Name:
Model:
Conducted emission (NK-22-E-0813,0814)
3rd building shielded room
EN 55011 Class A
AC 120 V, 60 Hz
Hyunho, Choi
A1717MCW
1.EMI Auto Test_2-Line Voltage LISN
0
5
10
15
20
25
30
35
40
45
50
55
60
65
70
75
80
150k 300 400 500 800 1M 2M 3M 4M 5M 6 8 10M 20M 30M
Level in dBμV
Frequency in Hz
1.EMI Auto Test_2-Line Voltage LISN
QP Class A
AV Class A
EMI Auto Test(3) 1 / 2
9/9/2022 4:03:04

Final Result 1
Frequency
(MHz)
QuasiPeak
(dBμV)
Meas.
Time
(ms)
Bandwidth
(kHz)
Filter Line Corr.
(dB)
Margin
(dB)
Limit
(dBμV)
Comment
0.198506 59.8 15000.0 9.000 On L1 9.9 19.2 79.0
0.269400 52.3 15000.0 9.000 On L1 9.6 26.7 79.0
0.601481 46.6 15000.0 9.000 On L1 9.9 26.4 73.0
1.004456 47.0 15000.0 9.000 On L1 9.8 26.0 73.0
1.474594 45.9 15000.0 9.000 On L1 9.7 27.1 73.0
2.213381 47.0 15000.0 9.000 On L1 9.7 26.0 73.0
Final Result 2
Frequency
(MHz)
CAverage
(dBμV)
Meas.
Time
(ms)
Bandwidth
(kHz)
Filter Line Corr.
(dB)
Margin
(dB)
Limit
(dBμV)
Comment
0.198506 56.4 15000.0 9.000 On L1 9.9 9.6 66.0
0.269400 50.8 15000.0 9.000 On L1 9.6 15.2 66.0
0.601481 44.4 15000.0 9.000 On L1 9.9 15.6 60.0
1.004456 44.6 15000.0 9.000 On L1 9.8 15.4 60.0
1.474594 43.1 15000.0 9.000 On L1 9.7 16.9 60.0
2.213381 44.0 15000.0 9.000 On L1 9.7 16.0 60.0
EMI Auto Test(3) 2 / 2
9/9/2022 4:03:04

Test Report
Common Information
Test Description:
Test Site:
Test Standard:
Environment Conditions:
Operator Name:
Model:
Conducted emission (NK-22-E-0813,0814)
3rd building shielded room
EN 55011 Class A
AC 220 V, 60 Hz
Hyunho, Choi
A1717MCW
1.EMI Auto Test_2-Line Voltage LISN
0
5
10
15
20
25
30
35
40
45
50
55
60
65
70
75
80
150k 300 400 500 800 1M 2M 3M 4M 5M 6 8 10M 20M 30M
Level in dBμV
Frequency in Hz
1.EMI Auto Test_2-Line Voltage LISN
QP Class A
AV Class A
EMI Auto Test(3) 1 / 2
9/9/2022 4:14:50

Final Result 1
Frequency
(MHz)
QuasiPeak
(dBμV)
Meas.
Time
(ms)
Bandwidth
(kHz)
Filter Line Corr.
(dB)
Margin
(dB)
Limit
(dBμV)
Comment
0.198506 60.4 15000.0 9.000 On L1 9.9 18.6 79.0
0.265669 54.4 15000.0 9.000 On L1 9.6 24.6 79.0
1.276838 53.0 15000.0 9.000 On L1 9.7 20.0 73.0
1.944731 51.1 15000.0 9.000 On L1 9.7 21.9 73.0
2.552925 52.1 15000.0 9.000 On L1 9.7 20.9 73.0
2.750681 50.5 15000.0 9.000 On L1 9.7 22.5 73.0
Final Result 2
Frequency
(MHz)
CAverage
(dBμV)
Meas.
Time
(ms)
Bandwidth
(kHz)
Filter Line Corr.
(dB)
Margin
(dB)
Limit
(dBμV)
Comment
0.198506 58.7 15000.0 9.000 On L1 9.9 7.3 66.0
0.265669 54.0 15000.0 9.000 On L1 9.6 12.0 66.0
1.276838 51.4 15000.0 9.000 On L1 9.7 8.6 60.0
1.944731 49.5 15000.0 9.000 On L1 9.7 10.5 60.0
2.552925 51.4 15000.0 9.000 On L1 9.7 8.6 60.0
2.750681 47.5 15000.0 9.000 On L1 9.7 12.5 60.0
EMI Auto Test(3) 2 / 2
9/9/2022 4:14:50

Test Report
Common Information
Test Description:
Test Site:
Test Standard:
Environment Conditions:
Operator Name:
Model:
Conducted emission (NK-22-E-0813,0814)
3rd building shielded room
EN 55011 Class A
AC 230 V, 50 Hz
Hyunho, Choi
A1717MCW
1.EMI Auto Test_2-Line Voltage LISN
0
5
10
15
20
25
30
35
40
45
50
55
60
65
70
75
80
150k 300 400 500 800 1M 2M 3M 4M 5M 6 8 10M 20M 30M
Level in dBμV
Frequency in Hz
1.EMI Auto Test_2-Line Voltage LISN
QP Class A
AV Class A
EMI Auto Test(3) 1 / 2
9/9/2022 4:27:18

Final Result 1
Frequency
(MHz)
QuasiPeak
(dBμV)
Meas.
Time
(ms)
Bandwidth
(kHz)
Filter Line Corr.
(dB)
Margin
(dB)
Limit
(dBμV)
Comment
0.202238 63.3 15000.0 9.000 On L1 9.8 15.7 79.0
0.269400 57.2 15000.0 9.000 On L1 9.6 21.8 79.0
0.601481 50.5 15000.0 9.000 On L1 9.9 22.5 73.0
1.273106 52.1 15000.0 9.000 On L1 9.7 20.9 73.0
2.079056 52.3 15000.0 9.000 On L1 9.7 20.7 73.0
2.885006 50.9 15000.0 9.000 On L1 9.7 22.1 73.0
Final Result 2
Frequency
(MHz)
CAverage
(dBμV)
Meas.
Time
(ms)
Bandwidth
(kHz)
Filter Line Corr.
(dB)
Margin
(dB)
Limit
(dBμV)
Comment
0.202238 61.7 15000.0 9.000 On L1 9.8 4.3 66.0
0.269400 57.0 15000.0 9.000 On L1 9.6 9.0 66.0
0.601481 47.9 15000.0 9.000 On L1 9.9 12.1 60.0
1.273106 51.1 15000.0 9.000 On L1 9.7 9.0 60.0
2.079056 50.9 15000.0 9.000 On L1 9.7 9.1 60.0
2.885006 49.3 15000.0 9.000 On L1 9.7 10.7 60.0
EMI Auto Test(3) 2 / 2
9/9/2022 4:27:18

Test Report
Common Information
Test Description: Conducted emission (NK-22-E-0813,0814)
Test Site: 3rd building shielded room
Test Standard: EN 55011 Class A
Environment Conditions: AC 240 V, 50 Hz
Operator Name: Hyunho, Choi
Model: A1717MCW
1.EMI Auto Test_2-Line Voltage LISN
0
5
10
15
20
25
30
35
40
45
50
55
60
65
70
75
80
150k 300 400500 8001M 2M 3M 4M 5M 6 8 10M 20M 30M
Level in dBμV
Frequency in Hz
1.EMI Auto Test_2-Line Voltage LISN
QP Class A
AV Class A
EMI Auto Test(10) 1 / 2
9/9/2022 2:39:59

Final Result 1
Frequency
(MHz)
QuasiPeak
(dBμV)
Meas.
Time
(ms)
Filter Line Corr.
(dB)
Margin
(dB)
Limit
(dBμV)
Comment
0.153731 58.1 15000.0 On L1 9.8 20.9 79.0
0.202238 59.0 15000.0 On L1 9.9 20.0 79.0
0.616406 52.1 15000.0 On L1 9.9 20.9 73.0
1.575338 51.7 15000.0 On N 9.8 21.3 73.0
1.642500 50.7 15000.0 On N 9.8 22.3 73.0
2.672325 51.3 15000.0 On N 9.8 21.7 73.0
Final Result 2
Frequency
(MHz)
CAverage
(dBμV)
Meas.
Time
(ms)
Filter Line Corr.
(dB)
Margin
(dB)
Limit
(dBμV)
Comment
0.153731 28.6 15000.0 On L1 9.8 37.4 66.0
0.202238 57.2 15000.0 On L1 9.9 8.8 66.0
0.616406 51.2 15000.0 On L1 9.9 8.8 60.0
1.575338 51.4 15000.0 On N 9.8 8.6 60.0
1.642500 50.3 15000.0 On N 9.8 9.7 60.0
2.672325 51.2 15000.0 On N 9.8 8.8 60.0
EMI Auto Test(10) 2 / 2
9/9/2022 2:39:59

H&abyz Co., Ltd.
A1717MCW
EMC Test Report
Reference No.:NK-22-E-0814
Attachment 2
Asymmetric Mode Conducted Emissions :
- Tested voltage : 100 V~ 50 ㎐
120 V~ 60 ㎐
220 V~ 60 ㎐
230 V~ 50 ㎐
240 V~ 50 ㎐

H&abyz Co., Ltd.
A1717MCW
EMC Test Report
Reference No.:NK-22-E-0814
1. Asymmetric Mode Conducted Emissions
1.1 Test Procedure
The measurements were performed in a shielded enclosure.

The telecommunication port of an EUT was connected to a ISN described in EN 55032:2015. EUT was
placed a non-conducting support 0.1 m above the supporting plane and at least 0.4 m from the reference
ground plane (wall), EUT was placed at least 0.8 m from ISN.
During the test at telecommunication port of LAN, the 3 m category 7 cable between EUT and ISN
was used.
All other test setup was done properly, according to relative standard.
The measurement at telecommunication port was conducted in the frequency range 150 ㎑ to 30 ㎒.
A peak detector scan was conducted over the defined frequency range.
This “Worst Case” scan with quasi-peak detector & CISPR average detector was presented detector.
Instrumentation used during this session:
Instruments Manufacturer Model Serial number Due to Calibration
EMI Test Receiver Rohde & Schwarz ESCI 101041 2023.04.05
Software Rohde & Schwarz EMC32 Version 8.53.0 -
Artificial Mains
Network Rohde & Schwarz ESH2-Z5 100273 2022.10.13
TWO-LINE
V-NETWORK Rohde & Schwarz ENV 216 101156 2023.04.05
Impedance
Stabilization Network SCHWARZBECK ISN S8 0012 2023.01.11
1.2 Measurement Uncertainty
U = 2 x 1.46 = 2.92 ㏈
U = 3.0 ㏈ (CL is 95 %, k = 2)
1.3 Test Parameters
Port: LAN port Test Engineer: HyunHo Choi
Product or
Product Family Standard : EN 55032:2015, Class A (CISPR 32:2015)
Frequency Range: Frequency Step: IF Bandwidth: Measurement Time:
150 ㎑ to 30 ㎒ 4 ㎑ 9 ㎑ 15 s
1.4 Test Data
* See below attachment.

H&abyz Co., Ltd.
A1717MCW
EMC Test Report
Reference No.:NK-22-E-0814
1.5 Test Photo
[Front]
[Side]

Test Report
Common Information
Test Description:
Test Site:
Test Standard:
Environment Conditions:
Operator Name:
Model:
Conducted emission (NK-22-E-0813,0814)
3rd building shielded room_ Telecommunition Port LAN
EN 55032 Class A
AC 100 V, 50 Hz
Hyunho, Choi
A1717MCW
EMI Auto Test_Telecommunication ports-S8
0
5
10
15
20
25
30
35
40
45
50
55
60
65
70
75
80
85
90
95
100
150k 300 400 500 800 1M 2M 3M 4M 5M 6 8 10M 20M 30M
Level in dBμV
Frequency in Hz
EMI Auto Test_Telecommunication ports-S8
QP-Telecommunication Class A
AV-Telecommunication Class A
EMI Auto Test(3) 1 / 2
9/9/2022 3:41:16

Final Result 1
Frequency
(MHz)
QuasiPeak
(dBμV)
Meas.
Time
(ms)
Line Corr.
(dB)
Margin
(dB)
Limit
(dBμV)
Comment
0.299250 35.9 15000.0 LAN 9.9 55.2 91.1
1.273106 32.3 15000.0 LAN 10.0 54.7 87.0
1.653694 42.5 15000.0 LAN 10.0 44.5 87.0
2.750681 35.4 15000.0 LAN 10.2 51.6 87.0
3.422306 35.6 15000.0 LAN 10.2 51.4 87.0
10.011694 43.1 15000.0 LAN 10.4 43.9 87.0
Final Result 2
Frequency
(MHz)
CAverage
(dBμV)
Meas.
Time
(ms)
Line Corr.
(dB)
Margin
(dB)
Limit
(dBμV)
Comment
0.299250 33.4 15000.0 LAN 9.9 44.7 78.1
1.273106 28.2 15000.0 LAN 10.0 45.8 74.0
1.653694 31.3 15000.0 LAN 10.0 42.7 74.0
2.750681 32.9 15000.0 LAN 10.2 41.1 74.0
3.422306 33.0 15000.0 LAN 10.2 41.0 74.0
10.011694 38.1 15000.0 LAN 10.4 35.9 74.0
EMI Auto Test(3) 2 / 2
9/9/2022 3:41:16

Test Report
Common Information
Test Description:
Test Site:
Test Standard:
Environment Conditions:
Operator Name:
Model:
Conducted emission (NK-22-E-0813,0814)
3rd building shielded room_ Telecommunition Port LAN
EN 55032 Class A
AC 120 V, 60 Hz
Hyunho, Choi
A1717MCW
EMI Auto Test_Telecommunication ports-S8
0
5
10
15
20
25
30
35
40
45
50
55
60
65
70
75
80
85
90
95
100
150k 300 400 500 800 1M 2M 3M 4M 5M 6 8 10M 20M 30M
Level in dBμV
Frequency in Hz
EMI Auto Test_Telecommunication ports-S8
QP-Telecommunication Class A
AV-Telecommunication Class A
EMI Auto Test(3) 1 / 2
9/9/2022 3:29:46

Final Result 1
Frequency
(MHz)
QuasiPeak
(dBμV)
Meas.
Time
(ms)
Line Corr.
(dB)
Margin
(dB)
Limit
(dBμV)
Comment
0.299250 38.5 15000.0 LAN 9.9 52.6 91.1
0.605212 37.0 15000.0 LAN 9.9 50.0 87.0
1.657425 41.0 15000.0 LAN 10.0 46.0 87.0
3.086494 37.7 15000.0 LAN 10.2 49.3 87.0
3.493200 38.5 15000.0 LAN 10.2 48.5 87.0
9.668419 45.1 15000.0 LAN 10.4 41.9 87.0
Final Result 2
Frequency
(MHz)
CAverage
(dBμV)
Meas.
Time
(ms)
Line Corr.
(dB)
Margin
(dB)
Limit
(dBμV)
Comment
0.299250 35.4 15000.0 LAN 9.9 42.7 78.1
0.605212 32.8 15000.0 LAN 9.9 41.2 74.0
1.657425 30.6 15000.0 LAN 10.0 43.4 74.0
3.086494 34.3 15000.0 LAN 10.2 39.7 74.0
3.493200 36.5 15000.0 LAN 10.2 37.5 74.0
9.668419 38.9 15000.0 LAN 10.4 35.1 74.0
EMI Auto Test(3) 2 / 2
9/9/2022 3:29:46

Test Report
Common Information
Test Description:
Test Site:
Test Standard:
Environment Conditions:
Operator Name:
Model:
Conducted emission (NK-22-E-0813,0814)
3rd building shielded room_ Telecommunition Port LAN
EN 55032 Class A
AC 220 V, 60 Hz
Hyunho, Choi
A1717MCW
EMI Auto Test_Telecommunication ports-S8
0
5
10
15
20
25
30
35
40
45
50
55
60
65
70
75
80
85
90
95
100
150k 300 400 500 800 1M 2M 3M 4M 5M 6 8 10M 20M 30M
Level in dBμV
Frequency in Hz
EMI Auto Test_Telecommunication ports-S8
QP-Telecommunication Class A
AV-Telecommunication Class A
EMI Auto Test(3) 1 / 2
9/9/2022 3:11:58

Final Result 1
Frequency
(MHz)
QuasiPeak
(dBμV)
Meas.
Time
(ms)
Line Corr.
(dB)
Margin
(dB)
Limit
(dBμV)
Comment
1.683544 42.2 15000.0 LAN 10.0 44.8 87.0
2.754412 43.7 15000.0 LAN 10.2 43.3 87.0
3.153656 41.1 15000.0 LAN 10.2 45.9 87.0
3.560362 43.0 15000.0 LAN 10.2 44.0 87.0
9.202012 47.0 15000.0 LAN 10.4 40.0 87.0
9.806475 47.2 15000.0 LAN 10.4 39.8 87.0
Final Result 2
Frequency
(MHz)
CAverage
(dBμV)
Meas.
Time
(ms)
Line Corr.
(dB)
Margin
(dB)
Limit
(dBμV)
Comment
1.683544 34.9 15000.0 LAN 10.0 39.1 74.0
2.754412 42.3 15000.0 LAN 10.2 31.7 74.0
3.153656 33.5 15000.0 LAN 10.2 40.5 74.0
3.560362 40.5 15000.0 LAN 10.2 33.5 74.0
9.202012 43.7 15000.0 LAN 10.4 30.3 74.0
9.806475 43.9 15000.0 LAN 10.4 30.1 74.0
EMI Auto Test(3) 2 / 2
9/9/2022 3:11:58

Test Report
Common Information
Test Description:
Test Site:
Test Standard:
Environment Conditions:
Operator Name:
Model:
Conducted emission (NK-22-E-0813,0814)
3rd building shielded room_ Telecommunition Port LAN
EN 55032 Class A
AC 230 V, 50 Hz
Hyunho, Choi
A1717MCW
EMI Auto Test_Telecommunication ports-S8
0
5
10
15
20
25
30
35
40
45
50
55
60
65
70
75
80
85
90
95
100
150k 300 400 500 800 1M 2M 3M 4M 5M 6 8 10M 20M 30M
Level in dBμV
Frequency in Hz
EMI Auto Test_Telecommunication ports-S8
QP-Telecommunication Class A
AV-Telecommunication Class A
EMI Auto Test(3) 1 / 2
9/9/2022 3:21:04

Final Result 1
Frequency
(MHz)
QuasiPeak
(dBμV)
Meas.
Time
(ms)
Line Corr.
(dB)
Margin
(dB)
Limit
(dBμV)
Comment
1.664888 48.3 15000.0 LAN 10.0 38.7 87.0
2.149950 43.8 15000.0 LAN 10.1 43.2 87.0
2.955900 44.0 15000.0 LAN 10.2 43.0 87.0
3.090225 43.3 15000.0 LAN 10.2 43.7 87.0
9.668419 47.8 15000.0 LAN 10.4 39.2 87.0
9.940800 46.5 15000.0 LAN 10.4 40.5 87.0
Final Result 2
Frequency
(MHz)
CAverage
(dBμV)
Meas.
Time
(ms)
Line Corr.
(dB)
Margin
(dB)
Limit
(dBμV)
Comment
1.664888 36.3 15000.0 LAN 10.0 37.7 74.0
2.149950 42.5 15000.0 LAN 10.1 31.5 74.0
2.955900 42.4 15000.0 LAN 10.2 31.6 74.0
3.090225 40.5 15000.0 LAN 10.2 33.5 74.0
9.668419 44.4 15000.0 LAN 10.4 29.6 74.0
9.940800 42.3 15000.0 LAN 10.4 31.7 74.0
EMI Auto Test(3) 2 / 2
9/9/2022 3:21:04

Test Report
Common Information
Test Description: Conducted emission (NK-22-E-0813,0814)
Test Site: 3rd building shielded room_ Telecommunition Port LAN
Test Standard: EN 55032 Class A
Environment Conditions: AC 240 V, 50 Hz
Operator Name: Hyunho, Choi
Model: A1717MCW
EMI Auto Test_Telecommunication ports-S8
0
5
10
15
20
25
30
35
40
45
50
55
60
65
70
75
80
85
90
95
100
150k 300 400500 8001M 2M 3M 4M5M 6 8 10M 20M 30M
Level in dBμV
Frequency in Hz
EMI Auto Test_Telecommunication ports-S8
QP-Telecommunication Class A
AV-Telecommunication Class A
EMI Auto Test(10) 1 / 2
9/9/2022 2:54:22

Final Result 1
Frequency
(MHz)
QuasiPeak
(dBμV)
Meas.
Time
(ms)
Line Corr.
(dB)
Margin
(dB)
Limit
(dBμV)
Comment
0.157462 72.2 15000.0 LAN 9.4 24.4 96.6
0.470888 46.6 15000.0 LAN 9.4 40.9 87.5
1.079081 54.3 15000.0 LAN 9.5 32.7 87.0
1.601456 50.9 15000.0 LAN 9.6 36.1 87.0
3.220819 39.5 15000.0 LAN 9.6 47.5 87.0
13.772794 37.1 15000.0 LAN 9.9 49.9 87.0
Final Result 2
Frequency
(MHz)
CAverage
(dBμV)
Meas.
Time
(ms)
Line Corr.
(dB)
Margin
(dB)
Limit
(dBμV)
Comment
0.157462 69.2 15000.0 LAN 9.4 14.4 83.6
0.470888 42.1 15000.0 LAN 9.4 32.4 74.5
1.079081 44.6 15000.0 LAN 9.5 29.4 74.0
1.601456 39.5 15000.0 LAN 9.6 34.5 74.0
3.220819 37.3 15000.0 LAN 9.6 36.7 74.0
13.772794 34.6 15000.0 LAN 9.9 39.4 74.0
EMI Auto Test(10) 2 / 2
9/9/2022 2:54:22

H&abyz Co., Ltd.
A1717MCW
EMC Test Report
Reference No. NK-22-E-0814
Attachment 3
Radiated disturbance :
- Tested voltage : 100 V~ 50 ㎐
120 V~ 60 ㎐
220 V~ 60 ㎐
230 V~ 50 ㎐
DC 16 V (Battery power)

Test Report
Common Information
Test Description :
Test Site :
Test Standard :
Environment Conditions :
Operator Name :
Model :
Radiated Emission(NK-22-E-0813,0814)
3rd Building 10 m Chamber
EN 55011 Class A
AC 100 V, 50 Hz
Hyunho, Choi
A1717MCW
Full Spectrum
0
2
4
6
8
10
12
14
16
18
20
22
24
26
28
30
32
34
36
38
40
42
44
46
48
50
30M 50 60 80 100M 200 300 400 500 800 1G
Level in dBμV/m
Frequency in Hz
Full Spectrum
QP - Limits for Class A
EMI Auto Test(1) 1 / 2
9/11/2022

Final_Result
Frequency
(MHz)
QuasiPeak
(dBμV/m)
Limit
(dBμV/m)
Margin
(dB)
Meas.
Time
(ms)
Bandwidth
(kHz)
Height
(cm)
Pol Azimuth
(deg)
Corr.
(dB)
37.081000 28.38 40.00 11.62 15000.0 120.000 302.0 V 219.0 -23.1
51.825000 25.53 40.00 14.47 15000.0 120.000 130.0 V 300.0 -21.0
66.245667 26.52 40.00 13.48 15000.0 120.000 321.0 V 73.0 -24.1
73.165000 27.78 40.00 12.22 15000.0 120.000 230.0 V 187.0 -26.2
84.190667 28.19 40.00 11.81 15000.0 120.000 170.0 V 262.0 -26.1
87.359333 30.29 40.00 9.71 15000.0 120.000 170.0 V 271.0 -25.1
(continuation of the "Final_Result" table from column 16 ...)
Frequency
(MHz)
Comment
37.081000
51.825000
66.245667
73.165000
84.190667
87.359333
EMI Auto Test(1) 2 / 2
9/11/2022

Test Report
Common Information
Test Description :
Test Site :
Test Standard :
Environment Conditions :
Operator Name :
Model :
Radiated Emission(NK-22-E-0813,0814)
3rd Building 10 m Chamber
EN 55011 Class A
AC120 V, 60 Hz
Hyunho, Choi
A1717MCW
Full Spectrum
0
2
4
6
8
10
12
14
16
18
20
22
24
26
28
30
32
34
36
38
40
42
44
46
48
50
30M 50 60 80 100M 200 300 400 500 800 1G
Level in dBμV/m
Frequency in Hz
Full Spectrum
QP - Limits for Class A
EMI Auto Test(1) 1 / 2
9/11/2022

Final_Result
Frequency
(MHz)
QuasiPeak
(dBμV/m)
Limit
(dBμV/m)
Margin
(dB)
Meas.
Time
(ms)
Bandwidth
(kHz)
Height
(cm)
Pol Azimuth
(deg)
Corr.
(dB)
37.048667 28.61 40.00 11.39 15000.0 120.000 100.0 V 209.0 -23.1
51.534000 24.42 40.00 15.58 15000.0 120.000 130.0 V 271.0 -21.0
66.892333 27.48 40.00 12.52 15000.0 120.000 230.0 V 118.0 -24.3
73.456000 28.28 40.00 11.72 15000.0 120.000 230.0 V 197.0 -26.3
87.424000 31.21 40.00 8.79 15000.0 120.000 170.0 V 293.0 -25.1
93.308667 28.63 40.00 11.37 15000.0 120.000 177.0 V 305.0 -23.3
(continuation of the "Final_Result" table from column 16 ...)
Frequency
(MHz)
Comment
37.048667
51.534000
66.892333
73.456000
87.424000
93.308667
EMI Auto Test(1) 2 / 2
9/11/2022

Test Report
Common Information
Test Description :
Test Site :
Test Standard :
Environment Conditions :
Operator Name :
Model :
Radiated Emission(NK-22-E-0813.0814)
3rd Building 10 m Chamber
EN 55011 Class A
AC 220 V, 60 Hz
Hyunho, Choi
A1717MCW
Full Spectrum
0
2
4
6
8
10
12
14
16
18
20
22
24
26
28
30
32
34
36
38
40
42
44
46
48
50
30M 50 60 80 100M 200 300 400 500 800 1G
Level in dBμV/m
Frequency in Hz
Full Spectrum
QP - Limits for Class A
EMI Auto Test(1) 1 / 2
9/11/2022

Final_Result
Frequency
(MHz)
QuasiPeak
(dBμV/m)
Limit
(dBμV/m)
Margin
(dB)
Meas.
Time
(ms)
Bandwidth
(kHz)
Height
(cm)
Pol Azimuth
(deg)
Corr.
(dB)
36.984000 27.94 40.00 12.06 15000.0 120.000 330.0 V 188.0 -23.1
52.310000 26.09 40.00 13.91 15000.0 120.000 130.0 V 333.0 -21.0
66.278000 27.19 40.00 12.81 15000.0 120.000 222.0 V 91.0 -24.1
71.936333 25.83 40.00 14.17 15000.0 120.000 400.0 V 203.0 -25.9
87.844333 30.14 40.00 9.86 15000.0 120.000 177.0 V 309.0 -25.0
91.886000 29.20 40.00 10.80 15000.0 120.000 130.0 V 333.0 -23.8
(continuation of the "Final_Result" table from column 16 ...)
Frequency
(MHz)
Comment
36.984000
52.310000
66.278000
71.936333
87.844333
91.886000
EMI Auto Test(1) 2 / 2
9/11/2022

Test Report
Common Information
Test Description :
Test Site :
Test Standard :
Environment Conditions :
Operator Name :
Model :
Radiated Emission(NK-22-E-0813,0814)
3rd Building 10 m Chamber
EN 55011 Class A
AC 230 V, 50 Hz
Hyunho, Choi
A1717MCW
Full Spectrum
0
2
4
6
8
10
12
14
16
18
20
22
24
26
28
30
32
34
36
38
40
42
44
46
48
50
30M 50 60 80 100M 200 300 400 500 800 1G
Level in dBμV/m
Frequency in Hz
Full Spectrum
QP - Limits for Class A
EMI Auto Test(1) 1 / 2
9/11/2022

Final_Result
Frequency
(MHz)
QuasiPeak
(dBμV/m)
Limit
(dBμV/m)
Margin
(dB)
Meas.
Time
(ms)
Bandwidth
(kHz)
Height
(cm)
Pol Azimuth
(deg)
Corr.
(dB)
37.145667 27.07 40.00 12.93 15000.0 120.000 400.0 V 242.0 -23.1
52.439333 26.01 40.00 13.99 15000.0 120.000 130.0 V 335.0 -21.0
66.763000 26.45 40.00 13.55 15000.0 120.000 322.0 V 88.0 -24.2
73.068000 27.92 40.00 12.08 15000.0 120.000 230.0 V 207.0 -26.2
87.650333 30.70 40.00 9.30 15000.0 120.000 177.0 V 307.0 -25.0
92.047667 29.10 40.00 10.90 15000.0 120.000 177.0 V -30.0 -23.7
(continuation of the "Final_Result" table from column 16 ...)
Frequency
(MHz)
Comment
37.145667
52.439333
66.763000
73.068000
87.650333
92.047667
EMI Auto Test(1) 2 / 2
9/11/2022

Test Report
Common Information
Test Description :
Test Site :
Test Standard :
Environment Conditions :
Operator Name :
Model :
Mode :
Radiated Emission(NK-22-E-0813,0814)
3rd Building 10 m Chamber
EN 55011 Class A
DC 16 V
Hyunho, Choi
A1717MCW
WiFi 2.4 GHz
Full Spectrum
0
5
10
15
20
25
30
35
40
45
50
30M 50 60 80 100M 200 300 400 500 800 1G
Level in dBμV/m
Frequency in Hz
Full Spectrum
QP - Limits for Class A
EMI Auto Test(1) 1 / 2
9/25/2022 7:29:32 PM

Final_Result
Frequency
(MHz)
QuasiPeak
(dBμV/m)
Limit
(dBμV/m)
Margin
(dB)
Meas.
Time
(ms)
Bandwidth
(kHz)
Height
(cm)
Pol Azimuth
(deg)
Corr.
(dB)
76.463000 20.24 40.00 19.76 15000.0 120.000 177.0 V 9.0 -27.0
114.681000 12.13 40.00 27.87 15000.0 120.000 100.0 V 59.0 -23.0
228.462000 16.31 40.00 23.69 15000.0 120.000 100.0 V 270.0 -20.6
355.887667 18.74 47.00 28.26 15000.0 120.000 400.0 V 222.0 -16.0
490.911667 23.81 47.00 23.19 15000.0 120.000 100.0 V 282.0 -11.9
981.699333 24.69 47.00 22.31 15000.0 120.000 370.0 H -26.0 -3.9
(continuation of the "Final_Result" table from column 16 ...)
Frequency
(MHz)
Comment
76.463000
114.681000
228.462000
355.887667
490.911667
981.699333
EMI Auto Test(1) 2 / 2
9/25/2022 7:29:32 PM

Test Report
Common Information
Test Description :
Test Site :
Test Standard :
Environment Conditions :
Operator Name :
Model :
Mode :
Radiated Emission(NK-22-E-0813,0814)
3rd Building 10 m Chamber
EN 55011 Class A
DC 16 V
Hyunho, Choi
A1717MCW
WiFi 5 GHz
Full Spectrum
0
5
10
15
20
25
30
35
40
45
50
30M 50 60 80 100M 200 300 400 500 800 1G
Level in dBμV/m
Frequency in Hz
Full Spectrum
QP - Limits for Class A
EMI Auto Test(1) 1 / 2
9/25/2022 5:18:43 PM

Final_Result
Frequency
(MHz)
QuasiPeak
(dBμV/m)
Limit
(dBμV/m)
Margin
(dB)
Meas.
Time
(ms)
Bandwidth
(kHz)
Height
(cm)
Pol Azimuth
(deg)
Corr.
(dB)
76.139667 18.16 40.00 21.84 15000.0 120.000 230.0 V 270.0 -26.9
114.745667 11.53 40.00 28.47 15000.0 120.000 276.0 V 255.0 -23.0
229.917000 14.08 40.00 25.92 15000.0 120.000 130.0 V 58.0 -20.5
268.911000 17.64 47.00 29.36 15000.0 120.000 276.0 V -7.0 -19.3
490.879333 23.64 47.00 23.36 15000.0 120.000 100.0 V 344.0 -11.9
987.487000 24.83 47.00 22.17 15000.0 120.000 107.0 H 118.0 -3.9
(continuation of the "Final_Result" table from column 16 ...)
Frequency
(MHz)
Comment
76.139667
114.745667
229.917000
268.911000
490.879333
987.487000
EMI Auto Test(1) 2 / 2
9/25/2022 5:18:43 PM

H&abyz Co., Ltd.
A1717MCW
EMC Test Report
Reference No. NK-22-E-0814
Attachment 4
Harmonic Current Emissions Test Data :
- Tested voltage : 230 V~ 50 ㎐

Signature
Results Test - N/A. Rated Power < 75W
Test not applicable
With the exception of lighting equipment section 7 of the IEC61000-3-2:2014 standard declares
that no Harmonic current limits are specified for equipment with a rated power of 75W or less.
Lab Name N/A
Location N/A
Notes NK-22-E-0813,0814
Minimum Current 10A
Test Duration 2.5 minutes
Additional Test Details
Operator N/A
Max Power 22.112W
Max F.Current 96.310mA
Average F.Current 91.260mA
Additional Test Information
Measured Power Factor 0.409
Max Current THD 222.821W
Max THC 212.833mW
Rated Frequency N/A 49.999Hz
Rated Power N/A 20.942W
Rated Voltage N/A 230.574V
Rated Current N/A 222.000mA
Impedance Network ID
H&abyz Co., Ltd.
A1717MCW
N/A
N/A
Test Conditions
User Entered Measured
Equipment Under Test
Brand
Model
Serial
Source Settling Time 10.0 s
Test Settings
Class Class A
Mode Measured
Source Serial 91J-11432
Source Frequency 50.000Hz
Source Voltage RMS 230.000V
N4L Calibration Date N/A
Instrument Version
Source Details
Source Model N4A06
Instrument Details
Instrument Model PPA5511
Serial Number 162-04585
Firmware Version 2.149
12th September 2022 - 12:50:18 Page 1/5 IECSoft v2_5a
IEC61000-3-2:2014
Fluctuating Harmonics

Harmonic Avg (A) Avg L(A) Avg %ofL Peak (A) Peak L(A) Peak %ofL
1 0.09125 N/A N/A 0.09631 N/A N/A
2 0.0025 N/A N/A 0.00308 N/A N/A
3 0.08623 N/A N/A 0.09119 N/A N/A
4 0.00345 N/A N/A 0.00416 N/A N/A
5 0.08291 N/A N/A 0.0877 N/A N/A
6 0.00348 N/A N/A 0.00416 N/A N/A
7 0.07842 N/A N/A 0.08296 N/A N/A
8 0.00343 N/A N/A 0.00401 N/A N/A
9 0.07254 N/A N/A 0.0767 N/A N/A
10 0.00348 N/A N/A 0.00398 N/A N/A
11 0.06577 N/A N/A 0.06956 N/A N/A
12 0.00344 N/A N/A 0.00384 N/A N/A
13 0.05815 N/A N/A 0.06157 N/A N/A

14 0.0034 N/A N/A 0.00375 N/A N/A
15 0.05013 N/A N/A 0.05317 N/A N/A
16 0.00341 N/A N/A 0.00374 N/A N/A
17 0.0419 N/A N/A 0.04455 N/A N/A
18 0.00333 N/A N/A 0.00368 N/A N/A
19 0.03381 N/A N/A 0.03602 N/A N/A
20 0.00331 N/A N/A 0.00357 N/A N/A
21 0.02607 N/A N/A 0.02795 N/A N/A
22 0.00329 N/A N/A 0.00345 N/A N/A
23 0.01895 N/A N/A 0.02067 N/A N/A
24 0.0032 N/A N/A 0.00336 N/A N/A
25 0.01268 N/A N/A 0.01415 N/A N/A
26 0.00322 N/A N/A 0.00342 N/A N/A
27 0.00746 N/A N/A 0.00864 N/A N/A
28 0.00318 N/A N/A 0.00344 N/A N/A
29 0.00405 N/A N/A 0.00471 N/A N/A
30 0.00317 N/A N/A 0.00335 N/A N/A
31 0.00372 N/A N/A 0.00387 N/A N/A
32 0.0032 N/A N/A 0.00336 N/A N/A
33 0.00529 N/A N/A 0.00551 N/A N/A
34 0.00315 N/A N/A 0.00327 N/A N/A
35 0.00663 N/A N/A 0.00694 N/A N/A
36 0.00319 N/A N/A 0.00335 N/A N/A
37 0.00728 N/A N/A 0.00762 N/A N/A
38 0.00318 N/A N/A 0.00337 N/A N/A
39 0.00735 N/A N/A 0.00771 N/A N/A
40 0.00314 N/A N/A 0.00335 N/A N/A
N/A
N/A
N/A
N/A
N/A
N/A
N/A
N/A
N/A
N/A
N/A
N/A
N/A
N/A
N/A
N/A
N/A
N/A
N/A
N/A
N/A
N/A
N/A
N/A
N/A
N/A
N/A
N/A
N/A
N/A
N/A
N/A
N/A
N/A
N/A
N/A
Harmonics Results 1/1
Status
N/A
N/A
N/A
N/A
Voltage Crest Factor 1.41027 1.41162 1.40 to 1.42
Current Crest Factor 4.473 4.549 N/A
THC 201.297mA 212.833mA N/A
POHC 38.272mA 41.180mA 251.375mA
Model
Serial
H&abyz Co., Ltd.
A1717MCW
N/A
Extra Test Information
Average Peak Limit
Instrument Serial 162-04585
Instrument Firmware 2.149
Equipment Under Test
Brand
12th September 2022-12:50:18 Ph:1 Page 2/5 IECSoft v2_5a
IEC61000-3-2:2014 Fluctuating Harmonics
Instrument Details
Instrument Model PPA5511

Model
Serial
H&abyz Co., Ltd.
A1717MCW
N/A
Harmonics Results Graph 1/1
Instrument Serial 162-04585
Instrument Firmware 2.149
Equipment Under Test
Brand
12th September 2022-12:50:18 Ph:1 Page 3/5 IECSoft v2_5a
IEC61000-3-2:2014 Fluctuating Harmonics
Instrument Details
Instrument Model PPA5511

Harmonic
1
2
3
4
5
6
7
8
9
10
11
12
13
14
15
16
17
18
19
20
21
22
23
24
25
26
27
28
29
30
31
32
33
34
35
36
37
38
39
40
PASS 0.07248 0.02646 0.23058
PASS 0.06828 0.02227 0.23058
PASS 0.0782 0.03714 0.23058
PASS 0.078 0.03097 0.23058
PASS 0.09773 0.06707 0.23058
PASS 0.08616 0.03819 0.23058
PASS 0.09088 0.05491 0.23058
PASS 0.07464 0.03256 0.23058
PASS 0.08141 0.03845 0.23058
PASS 0.0862 0.04748 0.23058
PASS 0.08746 0.04439 0.23058
PASS 0.08318 0.04438 0.23058
PASS 0.08928 0.05019 0.23058
PASS 0.08864 0.05225 0.23058
PASS 0.0919 0.05826 0.23058
PASS 0.09291 0.05971 0.23058
PASS 0.09361 0.05567 0.23058
PASS 0.09666 0.06301 0.23058
PASS 0.09996 0.06157 0.23058
PASS 0.08574 0.04876 0.23058
PASS 0.08661 0.05123 0.23058
PASS 0.08369 0.04573 0.23058
PASS 0.10256 0.08364 0.23058
PASS 0.0984 0.07433 0.23058
PASS 0.1086 0.09428 0.23058
PASS 0.09173 0.0545 0.23058
PASS 0.10911 0.09448 0.23058
PASS 0.10458 0.09196 0.23058
PASS 0.10965 0.09788 0.23058
PASS 0.08813 0.05342 0.23058
PASS 0.11358 0.09995 0.46116
PASS 0.09522 0.06744 0.46116
PASS 0.10808 0.09576 0.69174
PASS 0.09712 0.06327 0.46116
PASS 0.10767 0.0964 0.92231
PASS 0.10713 0.06855 0.46116
PASS 0.1133 0.09709 2.0752
PASS 0.08885 0.05403 0.46116
PASS 230.51 230.48 No Limit
PASS 0.06487 0.01919 0.46116
Model
Serial
H&abyz Co., Ltd.
A1717MCW
N/A
Source Results 1/1
Status Peak (V) Average (V) Limit (V)
Instrument Serial 162-04585
Instrument Firmware 2.149
Equipment Under Test
Brand
12th September 2022 - 12:50:18 Ph:1 Page 4/5 IECSoft v2_5a
IEC61000-3-2:2014 Fluctuating Harmonics
Instrument Details
Instrument Model PPA5511

Model A1717MCW
Serial N/A
Source Results Graph 1/1
Instrument Serial 162-04585
Instrument Firmware 2.149
Equipment Under Test
Brand H&abyz Co., Ltd.
12th September 2022 - 12:50:18 Ph:1 Page 5/5 IECSoft v2_5a
IEC61000-3-2:2014 Fluctuating Harmonics
Instrument Details
Instrument Model PPA5511

H&abyz Co., Ltd.
A1717MCW
EMC Test Report
Reference No. NK-22-E-0814
Attachment 5
Voltage Fluctuations and Flicker Test Data :
- Tested voltage : 230 V~ 50 ㎐

Notes NK-22-E-0813,0814
Signature
Results Phase1: PASS
Additional Test Details
Operator N/A
Lab Name N/A
Location N/A
D max 0.063% (Limit: 4.0%)
T max 0.000 s (Limit: 0.5 s)
DC max 0.012% (Limit: 3.3%)
Rated Frequency N/A 50.000Hz
Rated Power N/A N/A
Rated Voltage N/A 230.635V
Rated Current N/A N/A
Impedance Network ID N/A
Test Conditions
User Entered Measured
Equipment Under Test
Brand H&abyz Co., Ltd.
Model A1717MCW
Serial N/A
Minimum Current 10A
PST 10.00 minutes
PLT 12 PSTs
Source Settling Time
Test Settings
Class Voltage
Mode Normal (4%)
Source Serial 91J-11432
Source Frequency 50.000Hz
Source Voltage RMS 230.000V
N4L Calibration Date N/A
Instrument Version Standard
Source Details
Source Model N4A06
Instrument Details
Instrument Model PPA5511
Serial Number 162-04585
Firmware Version 2.149
12th Semtember 2022 - 09:57:16 Page 1/3 IECSoft v2_5a
IEC61000-3-3:2013 Ed.3.0
Flickermeter

PST no. DC (%) Tmax (s) PST PST LimPLT PLT Lim
1 0.012 0 0.084 1.00 0.084 N/A
2 0.012 0 0.082 1.00 0.083 N/A
3 0.012 0 0.082 1.00 0.083 N/A
4 0.012 0 0.084 1.00 0.083 N/A
5 0.012 0 0.087 1.00 0.084 N/A
6 0.012 0 0.105 1.00 0.088 N/A
7 0.012 0 0.089 1.00 0.088 N/A
8 0.012 0 0.082 1.00 0.088 N/A
9 0.012 0 0.082 1.00 0.087 N/A
10 0.012 0 0.082 1.00 0.087 N/A
11 0.012 0 0.082 1.00 0.086 N/A
12 0.012 0 0.082 1.00 0.086 0.65
Phase1: PASS 0.05959
Phase1: PASS 0.05959
Phase1: PASS 0.06263
Phase1: PASS 0.05959
Phase1: PASS 0.05959
Phase1: PASS 0.05959
Phase1: PASS 0.05599
Phase1: PASS 0.05959
Phase1: PASS 0.05959
Phase1: PASS 0.05399
Phase1: PASS 0.05599
Phase1: PASS 0.05599
Model A1717MCW
Serial N/A
Flicker Test Results
Status Dmax (%)
Instrument Serial 162-04585
Instrument Firmware 2.149
Equipment Under Test
Brand H&abyz Co., Ltd.
12th Semtember 2022 - 09:57:16 Ph:1 Page 2/3 IECSoft v2_5a
IEC61000-3-3:2013 Ed.3.0 Flickermeter
Instrument Details
Instrument Model PPA5511

Model A1717MCW
Serial N/A
Flicker PST Sum Graph
Instrument Serial 162-04585
Instrument Firmware 2.149
Equipment Under Test
Brand H&abyz Co., Ltd.
12th Semtember 2022 - 09:57:16 Ph:1 Page 3/3 IECSoft v2_5a
IEC61000-3-3:2013 Ed.3.0 Flickermeter
Instrument Details
Instrument Model PPA5511

H&abyz Co., Ltd.
A1717MCW
EMC Test Report
Reference No.:NK-22-E-0814
Attachment 6

H&abyz Co., Ltd.
A1717MCW
EMC Test Report
Reference No.:NK-22-E-0814
Photographs of EUT
1. Front View of EUT
2. Rear View of EUT

H&abyz Co., Ltd.
A1717MCW
EMC Test Report
Reference No.:NK-22-E-0814
3. Front View of POWER SUPPLY
4. Rear View of POWER SUPPLY

H&abyz Co., Ltd.
A1717MCW
EMC Test Report
Reference No.:NK-22-E-0814
5. Front View of Switch box
6. Rear View of Switch box

H&abyz Co., Ltd.
A1717MCW
EMC Test Report
Reference No.:NK-22-E-0814
Attachment 7
Test Plan

H&abyz Co., Ltd.
A1717MCW
EMC Test Report
Reference No.:NK-22-E-0814
Guidance: Test plan
Table G.1 – Recommended minimum test plan contents
No. Item Description
1 Name and address of the test facility
Nemko Korea Co., Ltd.
155 & 159, Osan-Ro, Mohyeon-Myeon, Cheoin-Gu,
Yongin-Si, Gyeonggi-Do 16885 Republic of Korea
2
Description of the ME EQUIPMENT or ME
SYSTEM
Additional detail : Describe all devices, racks,
modules, boards, cables, etc. belonging to the
ME EQUIPMENT or ME SYSTEM.
A1717MCW Digital Flat Panel X-Ray Detector is
indicated for digital imaging solution designed for
providing general radiographic diagnosis of human
anatomy targeting both adult and children. It is
intended to replace film based radiographic diagnostic
systems and provide more precise case diagnosis and
treatment planning on a real time basis for physicians
and radiologists.
Not to be used for mammography and direct
cardiac application.
3
Description of the BASIC SAFETY and
ESSENTIAL PERFORMANCE including a
description how the BASIC SAFETY and
ESSENTIAL PERFORMANCE will be
monitored against the pass/fail criteria during
each test
Operation normally when operation is required
Connected consistently to POWER SUPPLY when
EMC test is performed.
When connected to POWER SUPPLY, program
provided by manufacturer is operated normally.
Image pixel size is obtained as intended.
4
Identification of the ME EQUIPMENT or ME
SYSTEM
Additional detail : Include device name and
model number.
Product name : Digital Flat Panel X-Ray Detector
Model : A1717MCW
5 ME EQUIPMENT or ME SYSTEM software /
firmware version of the sample to be tested
Software 1) XAS_W 2.3
2) Ezview 1.0
Firmware: 1.1
6
Number of samples to be tested
Additional detail : The number of samples for
each EMC Test
Number of samples to be tested : 1 EA
7 INTENDED USE and intended environments
A1717MCW Digital Flat Panel X-Ray Detector are
indicated for digital imaging solution designed for
providing general radiographic diagnosis of human
anatomy targeting both adult and children. It is
intended to replace film based radiographic diagnostic
systems and provide more precise case diagnosis and
treatment planning on a real time basis for physicians
and radiologists. Not to be used for mammography
and direct cardiac application.
8
Applicable standards and test methods
Additional detail : A list of the standards (with
dates) and EMISSIONS limits or IMMUNITY
TEST LEVELS
Refer to Attach 8. Applicable Standards and Test
Methods
9
Deviations from the Basic EMC standards or
from this collateral standard
Additional detail : Include any instructions
needed
N/A
10
Applicability / tests that will not be performed
Additional detail : The decision and
justification not to perform a measurement or
test shall be documented.
N/A
11
If the procedure specified by Annex E or an
equivalent procedure is used:
– a justification for any SPECIAL
ENVIRONMENTS identified or adjustments
made
– the adjusted reasonably foreseeable
maximum EM DISTURBANCE levels
N/A

H&abyz Co., Ltd.
A1717MCW
EMC Test Report
Reference No.:NK-22-E-0814
– the resulting final IMMUNITY TEST
LEVELS, rounded to the nearest whole
number or, if a decimal, to a single significant
digit
– details of the methods and data sources
used in determining the appropriate
IMMUNITY TEST LEVELS
12 IMMUNITY TEST LEVELS for each
IMMUNITY test and
EMISSIONS compliance class and group Group 1 Class A
13
IMMUNITY pass/fail criteria
Additional detail : Specific IMMUNITY pass/fail
criteria for BASIC SAFETY and ESSENTIAL
PERFORMANCE as per the RISK ANALYSIS
(see Annex I)
- Operation normally when operation is
required
- Connected consistently to POWER SUPPLY
when EMC test is performed.
- When connected to POWER SUPPLY,
program provided by manufacturer is
operated normally.
- Image pixel size is obtained as intended.
14 ME EQUIPMENT or ME SYSTEM
configurations, settings and operating modes
Use provided program
Access ping signal continuously.
15
Test setup electrical and physical diagrams
Additional detail : Show how the ME
EQUIPMENT OR ME SYSTEM hardware will
be configured and connected
to the test systems, how cables will be routed
and bundled, and disposition of excess cable.
Refer to test report
16
ME EQUIPMENT or ME SYSTEM power input
voltages and frequencies
Additional detail : List by test.
ME EQUIPMENT power input voltages and
frequencies
INPUT : 100 - 240 V~, 50/60 Hz, 1.0 A
OUTPUT : d.c. 16 V, 3 A
List by test : Refer to Attach 8. Applicable Standards
and Test Methods
17
Earthing configuration
Additional detail : Describe how the ME
EQUIPMENT OR ME SYSTEM connects to
protective earth.
N/A
18
Whether the ME EQUIPMENT or ME
SYSTEM will be tested as table-top or floor-
standing equipment, or a combination of the
two
ME EQUIPMENT will be tested as table-top.
19
Testing of PERMANENTLY INSTALLED
LARGE ME EQUIPMENT or LARGE ME
SYSTEM
Additional detail : If on-site testing is required,
diagram the equipment or system in the
location in which it will be installed and
describe how testing will be performed.
N/A
20
Exercising of SIP/SOPS
Additional detail : Describe how each
SIP/SOP PORT is to be exercised.
Refer to test report
21 For floor-standing ME EQUIPMENT or ME
SYSTEMS, the height of the support N/A
22 Description of any PATIENT-COUPLED cable
terminations to be used N/A

H&abyz Co., Ltd.
A1717MCW
EMC Test Report
Reference No.:NK-22-E-0814
23
Simulators, accessories and auxiliary
equipment
Additional detail : Describe simulators,
ACCESSORIES and auxiliary equipment
used, including PATIENT physiological and
subsystem simulation
Power Supply Box: Source of necessary electricity
Battery Pack: Source for wireless connection
MainCable:To connect X-ray detector with Power
Supply Box
24
Documentation of any special ME
EQUIPMENT or ME SYSTEM hardware or
software needed to perform the Tests
SDXAcq Program
25
ALARM LIMIT settings
Additional detail : If applicable, provide
rationale for the settings chosen.
N/A
26
Planned ESD test points.
Additional detail : If possible, include a
drawing or annotated photo showing the ESD
test points.
Offer the photo showing the test points and
will be recorded to test report.
27 Dwell time for each IMMUNITY test requiring a
dwell time
Refer to Attach 8. Applicable Standards and Test
Methods

H&abyz Co., Ltd.
A1717MCW
EMC Test Report
Reference No.: NK-22-E-0814
Attachment 8

H&abyz Co., Ltd.
A1717MCW
EMC Test Report
Reference No.: NK-22-E-0814
Test Name
IEC 60601-
1-2 4.1
Edition
Ref. Standard Ports to Test AC Mains
Voltage
Test Level
Required Notes
Mains terminal
disturbance voltage 4.1 CISPR 11:2015
+A1:2016 + A2:2019 AC Mains
100 V~, 50 Hz
100 V~, 60 Hz
220 V~, 60 Hz
230 V~, 50 Hz
Group 1,
Class A
Radiated disturbance 4.1 CISPR 11:2015
+A1:2016 + A2:2019 Enclosure
100 V~, 50 Hz
100 V~, 60 Hz
220 V~, 60 Hz
230 V~, 50 Hz
DC 16 V
(Battery power)
Group 1,
Class A
Harmonic Current
Emissions 4.1 IEC 61000-3-2:2018 AC Mains 230 V~, 50 Hz Class A
Voltage Fluctuations
and Flicker 4.1 IEC 61000-3-
3:2013/AMD1:2017 AC Mains 230 V~, 50 Hz Class A
Electrostatic
Discharges (ESD) 4.1 IEC 61000-4-2:2008 Enclosure
220 V~, 60 Hz
230 V~, 50 Hz
DC 16 V
(Battery power)
±8 ㎸
Contact
±2 ㎸, ±4 ㎸,
±8 ㎸, ±15 ㎸
Air
1 pulse/1 sec
contact 8 kV
air 15 kV
Radiated RF
electromagnetic Fields 4.1
IEC 61000-4-
3:2006+
A1:2007+A2:2010
Enclosure
220 V~, 60 Hz
230 V~, 50 Hz
DC 16 V
(Battery power)
3 V/m
80 ㎒ to 2.7 G ㎐
80%, 1 ㎑ AM
RF Wireless
Comm.
Dwell time is
3 sec
Proximity fields from
RF wireless
communications
equipment
4.1
IEC 61000-4-
3:2006+
A1:2007+A2:2010
Enclosure
220 V~, 60 Hz
230 V~, 50 Hz
DC 16 V
(Battery power)
Table 9 in
IEC 60601-1-2:2014 Dwell time is 3 sec
Electric Fast
Transients and bursts 4.1 IEC 61000-4-4:2012
AC Mains
100 V~, 50 Hz
220 V~, 60 Hz
240 V~, 50 Hz
±2 ㎸ AC,
100 ㎑ PRR
I/O Lines
>3m
±1 ㎸ AC,
100 ㎑ PRR
Surges 4.1 IEC 61000-4-5:2014
/AMD:2017 AC Mains
100 V~, 50 Hz
220 V~, 60 Hz
240 V~, 50 Hz
±0.5 ㎸, ±1 ㎸
L1 to L2 (DM) 5 pulses at
0˚, 90˚,
180˚, 270˚ ±0.5 ㎸, ±1 ㎸,
±2 ㎸
L1 & L2 to PE (CM)
Conducted
Disturbances, induced
by RF fields
4.1 IEC 61000-4-6:2013
AC Mains
220 V~, 60 Hz
230 V~, 50 Hz
3 Vrms
150 ㎑ to 80 ㎒
6 Vrms in ISM
bands between
0.15 ㎒ and 80 ㎒
Dwell time is
3 sec
all I/O
Voltage Dips,
Interruptions, and
variations
4.1
IEC 61000-4-
11:2004
/AMD1:2017
AC Mains
100 V~, 50 Hz
220 V~, 60 Hz
240 V~, 50 Hz
0 % UT for 0.5 cycle
At 0˚, 45˚, 90˚, 135˚,
180˚, 225˚, 270˚,
315˚
0% UT for 1 cycle At 0˚, 180˚
50 ㎐ :
70 % UT for 25 cycles
60 ㎐ :
70 % UT for 30 cycles
At 0˚, 180˚
50 ㎐ :
0 % UT for 250 cycles
60 ㎐ :
0 % UT for 300 cycles
At 0˚, 180˚
Power-frequency
Magnetic Field 4.1 IEC 61000-4-8:2009 Enclosure
220 V~, 60 Hz
230 V~, 50 Hz
DC 16 V
(Battery power)
30 A/m
Immunity to proximity
magnetic fields 4.1 IEC 61000-4-
39:2017 Enclosure
220 V~ 60 Hz
230 V~ 50 Hz
DC 16 V
(Battery power)
30 kHz: CW 8 A/m
Dwell time is
5 sec
134.2 kHz: PM, 2.1 kHz
65 A/m
13.56 MHz: PM, 50 kHz
7.5 A/m
