queueId: ingest-1781569954393-mu9
sourcePath: raw/sources/RA/04_제품별 인허가 진행 문서/2023 시험소 규격업데이트/A1417, A1717, F1417/Safety 접수자료 231218/IEC 62304 Sofeware checkist 231218.docx
combinedPath: raw/sources/_preprocessed/RA/_combined/7208227487fb/IEC 62304 Sofeware checkist 231218__7208227487fb_combined.txt
canonicalGroupId: e3d0505f44b6
productSignal: HAD/A/F 1417-1717
authoritySignal: FDA
pilotRank: 326

SOURCE_TEXT
14

PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS)

14.1

Requirements in 14.2 to 14,12 not applied to pems when it provides no functionality necessary for basic safety or essential performance, or

The requirements in 14.2 to 14.12 are applied to PEMS.

N/A

- when application of risk management showed that failure of pess does not lead to unacceptable risk :

N/A

risk management file contains an assessment of risks associated with the failure of the pess :

(ISO 14971 Cl. 5.2-5.5, 6)

RMF Reference to specific risks: FMEA table (A-TCF-5-105-1), Hazard No. RM-16

(ISO 14971 Cl. 5.2 to 6)

P

Requirements of 14.13 not applied to pems intended to be incorporated into an it network

No such parts.

P

When the requirements of 14.2 to 14.13 apply, the requirements of IEC 62304:2006 and IEC 62304:2006/amd1:2015 clause 4.3, 5, 7, 8 and 9 apply for the development or modification of software of each pess

Complying with IEC 62304.

P

Software development process for Software Classification applied in accordance with Clause 4.3 and 4.4 of IEC 62304:2006 and IEC 62304:2006/amd1:2015 :

Software Class: B

P

Software development process applied according to Clause 5 of IEC 62304:2006 and IEC 62304:2006/amd1:2015 :

Refer to “Attachment - Software - IEC 62304:2006 + AMD1:2015”.

P

Software development process for Software risk management applied according to Clause 7 of IEC 62304:2006 and IEC 62304:2006/amd1:2015 :

Refer to “Attachment - Software - IEC 62304:2006 + AMD1:2015”.

P

Software development process Configuration Management applied according to Clause 8 of IEC 62304:2006 and IEC 62304:2006/ amd1:2015 :

Refer to “Attachment - Software - IEC 62304:2006 + AMD1:2015”.

P

Software development process for Software Problem Resolution applied according to Clause 9 of IEC 62304:2006 and IEC 62304:2006/amd1:2015 :

Refer to “Attachment - Software - IEC 62304:2006 + AMD1:2015”.

P

14.2

Documents required by Clause 14 reviewed, approved, issued and revised according to a formal document control process :

Software validation report (A-TCF-5-131), chapter 7.3

P

14.3

Risk management plan required by 4.2.2 includes reference to pems validation plan

Risk management plan (A-TCF-5-103)

P

14.4

A pems development life-cycle including a set of defined milestones has been documented

Software validation report(A-TCF-5-131), chapter 7.3

P

At each milestone, activities to be completed, and verification methods to be applied to activities have been defined

Software validation report(A-TCF-5-131), chapter 8

P

Each activity including its inputs and outputs defined, and each milestone identifies risk management activities that must be completed before that milestone

Software validation report(A-TCF-5-131), chapter 1

P

Pems development life-cycle tailored for a specific development by making plans detailing activities, milestones

Software validation report(A-TCF-5-131), chapter 1

P

Pems development life-cycle includes documentation requirements

Software validation report(A-TCF-5-131), chapter 1 and 7

P

14.5

A documented system for problem resolution within and between all phases and activities of pems development life-cycle has been developed and maintained

Software validation report(A-TCF-5-131), chapter 1 and 7.3

P

14.6

Risk management process

P

14.6.1

Manufacturer considered hazards associated with software and hardware aspects of pems including those associated with the incorporating pems into an it-network, components of third-party origin, legacy subsystems when compiling list of known or foreseeable hazards :

Software validation report(A-TCF-5-131), chapter 10

P

risk management file includes known or foreseeable hazards associated with software, hardware, incorporation of the pems into an it-network, components of 3rd party origin and legacy subsystems :

(ISO 14971 Cl. 5.3)

RMF Reference to specific hazards: FMEA table (A-TCF-5-105-1), Hazard No. RM-17

(ISO 14971 Cl. 5.3)

P

14.6.2

Suitably validated tools and procedures assuring each risk control measure reduces identified risk(s) satisfactorily provided in addition to pems requirements in Clause 4.2.2 :

P

risk management file documents the suitability of tools and procedures to validate each risk control measure :

(ISO 14971 Cl. 7.1)

RMF Reference to specific hazards: FMEA table (A-TCF-5-105), Hazard No. RM-18

(ISO 14971 Cl. 7.1)

P

14.7

A documented requirement specification for pems and each of its subsystems (e.g. for a pess) which includes essential performance and risk control measures implemented by that system or subsystem :

(ISO 14971 Cl. 7.2)

RMF Reference to specific risk controls: FMEA table (A-TCF-5-105), Hazard No. RM-19

(ISO 14971 Cl. 7.2)

P

14.8

An architecture satisfying the requirement is specified for pems and each of subsystems :

(ISO 14971 Cl. 7.2)

RMF Reference to specific risk controls: FMEA table (A-TCF-5-105), Hazard No. RM-20

(ISO 14971 Cl. 7.2)

P

14.9

Design is broken up into sub systems and descriptive data on design environment documented :

Software validation report(A-TCF-5-131), chapter 6

P

14.10

A verification plan containing the specified information used to verify and document functions implementing basic safety, essential performance, or risk control measures :

(ISO 14971 Cl. 7.2)

RMF Reference to specific risk controls: FMEA table (A-TCF-5-105), Hazard No. RM-22

(ISO 14971 Cl. 7.2)

P

– milestone(s) when verification is to be performed for each function

Software validation report(A-TCF-5-131), chapter 8

P

– selection and documentation of verification strategies, activities, techniques, and appropriate level of independence of the personnel performing the verification

P

– selection and utilization of verification tools

P

– coverage criteria for verification

P

The verification performed according to the verification plan and results of the verification activities documented

P

14.11

A pems validation plan containing validation of basic safety & essential performance :

Software validation report(A-TCF-5-131), chapter 8

P

The pems validation performed according to the pems validation plan with results of pems validation activities and methods used for pems validation documented

P

The person with overall responsibility for pems validation is independent

P

All professional relationships of members of pems validation team with members of design team documented in risk management file

(ISO 14971 Cl. 7.2)

RMF Reference to specific risk controls: FMEA table (A-TCF-5-105), Hazard No. RM-23

(ISO 14971 Cl. 7.2)

P

14.12

Continued validity of previous design documentation assessed under a documented modification/change procedure

Software validation report(A-TCF-5-131)

P

Software Classification for Software changes applied in accordance with Clause 4.3 and 4.4 of IEC 62304:2006 and IEC 62304:2006/ amd1:2015 :

Software Class: B

P

Software Process for Software changes applied according to Clause 5 of IEC 62304:2006 and IEC 62304:2006/ amd1:2015 :

P

risk management for Software changes applied according to Clause 7 of IEC 62304:2006 and IEC 62304:2006/ amd1:2015 :

P

Configuration management of software changes applied per Clause 8 of IEC 62304:2006 and IEC 62304:2006/ amd1:2015 :

P

Problem resolution for Software changes applied according to Clause 9 of IEC 62304:2006 and IEC 62304:2006/ amd1:2015 :

P

14.13

For pems incorporated into an it-network not validated by the pems manufacturer, instructions made available for implementing the connection include the following :

The compliance of ME system shall be evaluated in the end-use application.

P

a) Purpose of the pems connection to an it-network

Software validation report(A-TCF-5-131), chapter8

P

b) required characteristics of the it-network

Software validation report(A-TCF-5-131), chapter8

P

c) required configuration of the it-network

Software validation report(A-TCF-5-131), chapter8

P

d) technical specifications of the network connection, including security specifications

Software validation report(A-TCF-5-131), chapter8

P

e) intended information flow between the pems, the it-network and other devices on the it-network, and the intended routing through the it-network

Software validation report(A-TCF-5-131), chapter8

P

f) a list of hazardous situations resulting from failure of the it-network to provide the required characteristics

(ISO 14971 Cl. 5.2-5.5, 6, 7.1, 7.2)

RMF Reference to specific hazardous situations:

FMEA table (A-TCF-5-105-1), Hazard No. RM-24

(ISO 14971 Cl. 7.2)

P

accompanying documents for the responsible organization include the following:

P

– statement that connection to it-networks including other equipment could result in previously unidentified risks to patients, operators or third parties

Software validation report(A-TCF-5-131), chapter 8

P

– Notification that the responsible organization identify, analyse, evaluate and control these risks

Software validation report(A-TCF-5-131), chapter 8.2

P

– Notification that changes to the it-network could introduce new risks that require additional analysis

Software validation report(A-TCF-5-131), chapter 8

P

- Changes to the it-network include: - changes in network configuration - connection of additional items - disconnection of items - update of equipment - upgrade of equipment

Software validation report(A-TCF-5-131), chapter 8

P

Attachment - Software – IEC 62304:2006+AMD1:2015

—

4.3

[A, B, C] Software safety classification

—

a) The manufacturer assigns to each software system a software safety class according to the risk of harm to the patient, operator, or other people resulting from a hazardous situation to which the software system can contribute in a worst-case-scenario

Software validation report(A-TCF-5-131), chapter 1

P

The software system is software safety class A if:

—

– the software system not contribute to a hazardous situation; or

Classified as software class B.

N/A

– the software system contribute to a hazardous situation which does not result in unacceptable risk after consideration of risk control measures external to the software system

N/A

The software system is software safety class B if:

—

– the software system contribute to a hazardous situation which results in unacceptable risk after consideration of risk control measures external to the software system and the resulting possible harm is non-serious injury

P

The software system is software safety class C if:

—

– the software system contribute to a hazardous situation which results in unacceptable risk after consideration of risk control measures external to the software system and the resulting possible harm is death or serious injury

Classified as software class B.

N/A

For a software system initially classified as software safety class B or C, the manufacturer has implemented additional risk control measures external to the software system and subsequently has assigned a new software safety classification to the software system

N/A

c) The manufacturer documents the software safety class assigned to each software system in the risk management file

Software validation report(A-TCF-5-131), chapter 1

P

d) When a software system is decomposed into software items, and when a software item is decomposed into further software items, such software items inherit the software safety classification of the original software item (or software system) unless the manufacturer documents a rationale for classification into a different software safety class

Software validation report(A-TCF-5-131), chapter 1

P

A rationale explains how the new software items are segregated so that they may be classified separately

.

P

e) The manufacturer documents the software safety class of each software item if that class is different from the class of the software item from which it was created by decomposition

Software validation report(A-TCF-5-131), chapter 1

P

f) When applied to a group of software items, the manufacturer uses the processes and tasks which are required by the classification of the highest-classified software item in the group unless the manufacturer documents in the risk management file a rationale for using a lower classification

Software validation report(A-TCF-5-131), chapter 1

P

g) Class C requirements apply for each software system, until a software safety class is assigned

Classified as software class B.

N/A

4.4

[A, B, C] Legacy software

—

Clauses 5 through 9 have applied to demonstrate the compliance of legacy software

No legacy software considered.

N/A

As alternative, clauses 4.4.2 through 4.4.5 have applied to demonstrate the compliance of legacy software

N/A

4.4.2

[A, B, C] Risk management activities

—

The manufacturer:

N/A

a) assesses any feedback, including post-production information, on legacy software regarding incidents and / or near incidents, both from inside its own organization and / or from users

N/A

b) performs risk management activities associated with continued use of the legacy software

N/A

Considering the following aspects:

N/A

– integration of the legacy software in the overall medical device architecture

N/A

– continuing validity of risk control measures, implemented as part of the legacy software

N/A

– identification of hazardous situations associated with the continued use of the legacy software

N/A

– identification of potential causes of the legacy software contributing to a hazardous situations

N/A

– definition of risk control measures for each potential cause of the legacy software contributing to a hazardous situations

N/A

4.4.3

[A, B, C] Gap analysis

N/A

Based on the software safety class of the legacy software, the manufacturer performs a gap analysis of available deliverables against those required according to 5.2, 5.3, 5.7, and Clause 7

N/A

a) The manufacturer assesses the continuing validity of available deliverables

N/A

b) Where gaps are identified, the manufacturer evaluates the potential reduction in risk resulting from the generation of the missing deliverables and associated activities

N/A

c) Based on this evaluation, the manufacturer determines the deliverables to be created and associated activities to be performed

N/A

Software system test records are the minimum deliverables to be created

N/A

4.4.4

[A, B, C] Gap closure activities

N/A

a) The manufacturer establishes and executes a plan to generate the identified deliverables

N/A

Objective evidences have used to generate required deliverables without performing activities required by 5.2, 5.3, 5.7 and Clause 7

N/A

b) The plan addresses the use of the problem resolution process for handling problems detected in the legacy software and deliverables in accordance with Clause 9

N/A

c) Changes to the legacy software have performed in accordance with Clause 6.

N/A

4.4.5

[A, B, C] Rationale for use of legacy software

N/A

The manufacturer documents the version of the legacy software together with a rationale for the continued use of the legacy software

N/A

5

SOFTWARE DEVELOPMENT PROCESS

—

5.1

Software development planning

—

5.1.1

[A, B, C] The manufacturer establishes a software development plan (or plans) for conducting the activities of the software development process appropriate to the scope, magnitude, and software safety classifications of the software system to be developed.

Software validation report(A-TCF-5-131), chapter 8.3

P

The software development life cycle model is either fully defined or be referenced in the plan (or plans).

P

The plan addresses the following:

P

a) the processes to be used in the development of the software system

P

b) the deliverables (includes documentation) of the activities and tasks

P

c) traceability between system requirements, software requirements, software system test, and risk control measures implemented in software

P

d) software configuration and change management, including soup configuration items and software used to support development

N/A

e) software problem resolution for handling problems detected in the medical device software, deliverables and activities at each stage of the life cycle

P

5.1.2

[A, B, C] The manufacturer updates the plan, as appropriate, as development proceeds

Software validation report(A-TCF-5-131), chapter 8.3

P

5.1.3

[A, B, C] Software development plan reference to system design and development

P

a) As inputs for software development, system requirements are referenced in the software development plan by the manufacturer

Software validation report(A-TCF-5-131), chapter 3.2

P

b) In the software development plan, the manufacturer includes or references procedures for coordinating the software development with the system development necessary to satisfy 4.1 (such as system integration, verification, and validation)

Software validation report(A-TCF-5-131), chapter 8.3

P

5.1.4

[C] Associated with the development of software items of class C, in the software development plan are included or referenced:

N/A

a) standards

Classified as software class B.

N/A

b) methods

N/A

c) tools

N/A

5.1.5

[B, C] The manufacturer includes or references in the software development plan, a plan to integrate the software items (including soup) and performs testing during integration

N/A

5.1.6

[A, B, C] In the software development plan, the following verification information are included or referenced:

P

a) deliverables requiring verification

Software validation report(A-TCF-5-131), chapter 9

P

b) the required verification tasks for each life cycle activity

P

c) milestones at which the deliverables are verified

P

d) the acceptance criteria for verification of the deliverables

P

5.1.7

[A, B, C] In the software development plan the manufacturer includes or references a plan to conduct the activities and tasks of the software risk management process, including the management of risks relating to soup

N/A

5.1.8

[A, B, C] In the software development plan the manufacturer includes or references information about the documents to be produced during the software development life cycle

Software validation report(A-TCF-5-131), chapter 8.3

P

For each identified document or type of document the following information has included or referenced:

P

a) title, name or naming convention

Software validation report(A-TCF-5-131), chapter 2

P

b) purpose

P

c) procedures and responsibilities for development, review, approval and modification

P

5.1.9

[A, B, C] The manufacturer includes or references software configuration management information in the software development plan

Software validation report(A-TCF-5-131), chapter 8.3

P

The software configuration management information includes or references:

P

a) the classes, types, categories or lists of items to be controlled

P

b) the software configuration management activities and tasks

P

c) the organization(s) responsible for performing software configuration management and activities

P

d) their relationship with other organizations, such as software development or maintenance

P

e) when the items are to be placed under configuration control

P

f) when the problem resolution process is to be used

P

5.1.10

[B, C] The items to be controlled include tools, items or settings, used to develop the medical device software, which could impact the medical device software

Software validation report(A-TCF-5-131), chapter 8.3

P

5.1.11

[B, C] The manufacturer plans to place configuration items under documented configuration management control before they are verified

Software validation report(A-TCF-5-131), chapter 8.3

P

5.1.12

[B, C] In the software development plan the manufacturer includes or references a procedure for:

P

a) identifying categories of defects that may be introduced based on the selected programming technology that are relevant to their software system

Software validation report(A-TCF-5-131), chapter 8.3

P

b) documenting evidence that demonstrates that these defects do not contribute to unacceptable risk

Software validation report(A-TCF-5-131), chapter 8.3

P

5.2

Software requirements analysis

—

5.2.1

[A, B, C] For each software system of the medical device, the manufacturer defines and documents software system requirements from the system level requirements

Software validation report(A-TCF-5-131), chapter 4

P

5.2.2

[A, B, C] As appropriate to the medical device software, the manufacturer includes in the software requirements:

P

a) functional and capability requirements

Software validation report(A-TCF-5-131), chapter 4

P

b) software system inputs and outputs

P

c) interfaces between the software system and other systems

P

d) software-driven alarms, warnings, and operator messages

P

e) security requirements

P

f) user interface requirements implemented by software

P

g) data definition and database requirements

P

h) installation and acceptance requirements of the delivered medical device software at the operation and maintenance site or sites

P

i) requirements related to methods of operation and maintenance

P

j) requirements related to IT-network aspects

P

k) user maintenance requirements

P

l) regulatory requirements

P

5.2.3

[B, C] The manufacturer includes risk control measures implemented in software in the requirements as appropriate to the medical device software

Software validation report(A-TCF-5-131), chapter 4

P

5.2.4

[A, B, C] The manufacturer re-evaluates the medical device risk analysis when software requirements are established and update it as appropriate

Software validation report(A-TCF-5-131), chapter 4

P

5.2.5

[A, B, C] The manufacturer ensures that existing requirements, including system requirements, are re-evaluated and updated as appropriate as a result of the software requirements analysis activity

Software validation report(A-TCF-5-131), chapter 4

P

5.2.6

[A, B, C] The manufacturer verifies and documents that the software requirements:

P

a) implement system requirements including those relating to risk control

Software validation report(A-TCF-5-131), chapter 4

P

b) do not contradict one another

P

c) are expressed in terms that avoid ambiguity

P

d) are stated in terms that permit establishment of test criteria and performance of tests

P

e) can be uniquely identified

P

f) are traceable to system requirements or other source

P

5.3

Software architectural design

—

5.3.1

[B, C] The manufacturer transforms the requirements for the medical device software into a documented architecture that describes the software’s structure and identifies the software items

Software validation report(A-TCF-5-131), chapter 6 and 7

P

5.3.2

[B, C] The manufacturer develops and documents an architecture for the interfaces between the software items and the components external to the software items (both software and hardware), and between the software items

Software validation report(A-TCF-5-131), chapter 6 and 7

P

5.3.3

[B, C] If a software item is identified as soup, the manufacturer specifies functional and performance requirements for the soup item that are necessary for its intended use

N/A

5.3.4

[B, C] If a software item is identified as soup, the manufacturer specifies the system hardware and software necessary to support the proper operation of the soup item

N/A

5.3.5

[C] The manufacturer identifies any segregation between software items that is necessary for risk control, and states how to ensure that such segregation is effective

Classified as software class B.

N/A

5.3.6

[B, C] The manufacturer verifies and documents that:

P

a) the architecture of the software implements system and software requirements including those relating to risk control

Software validation report(A-TCF-5-131), chapter 6 and 7

P

b) the software architecture is able to support interfaces between software items and between software items and hardware

P

c) the medical device architecture supports proper operation of any soup items

N/A

5.4

Software detailed design

—

5.4.1

[B, C] The manufacturer subdivides the software until it is represented by software units

Software validation report(A-TCF-5-131), chapter 7

P

5.4.2

[C] The manufacturer documents a design with enough detail to allow correct implementation of each software unit

Classified as software class B.

N/A

5.4.3

[C] The manufacturer documents a design for any interfaces between the software unit and external components (hardware or software), as well as any interfaces between software units, detailed enough to implement each software unit and its interfaces correctly

Classified as software class B.

N/A

5.4.4

[C] The manufacturer verifies and documents that the software detailed design:

N/A

a) implements the software architecture

Classified as software class B.

N/A

b) is free from contradiction with the software architecture

N/A

5.5

Software unit implementation

—

5.5.1

[A, B, C] The manufacturer implements each software unit

Software validation report(A-TCF-5-131), chapter 8.3

P

5.5.2

[B, C] The manufacturer establishes strategies, methods and procedures for verifying the software units

Software validation report(A-TCF-5-131), chapter 8.3

P

Where verification is done by testing, the test procedures are evaluated for adequacy

P

5.5.3

[B, C] The manufacturer establishes acceptance criteria for software units prior to integration into larger software items as appropriate, and ensures that software units meet acceptance criteria

Software validation report(A-TCF-5-131), chapter 8.3

P

5.5.4

[C] When present in the design, the manufacturer includes additional acceptance criteria as appropriate for:

N/A

a) proper event sequence

Classified as software class B.

N/A

b) data and control flow

N/A

c) planned resource allocation

N/A

d) fault handling (error definition, isolation, and recovery)

N/A

e) initialisation of variables

N/A

f) self-diagnostics

N/A

g) memory management and memory overflows

N/A

h) boundary conditions

N/A

5.5.5

[B, C] The manufacturer performs the software unit verification and documents the results

Software validation report(A-TCF-5-131), chapter 8.3

P

5.6

Software integration and integration testing

—

5.6.1

[B, C] The manufacturer integrates the software units in accordance with the integration plan

Software validation report(A-TCF-5-131), chapter 9

P

5.6.2

[B, C] The manufacturer verifies that the software units have been integrated into software items and/or the software system in accordance with the integration plan and retains records of the evidence of such verification

Software validation report(A-TCF-5-131), chapter 9

P

5.6.3

[B, C] The manufacturer tests the integrated software items in accordance with the integration plan and documents the results

Software validation report(A-TCF-5-131), chapter 9

P

5.6.4

[B, C] For software integration testing, the manufacturer addresses whether the integrated software item performs as intended

Software validation report(A-TCF-5-131), chapter 9

P

5.6.5

[B, C] The manufacturer evaluates the integration test procedures for adequacy

Software validation report(A-TCF-5-131), chapter 9

P

5.6.6

[B, C] When software items are integrated, the manufacturer conducts regression testing appropriate to demonstrate that defects have not been introduced into previously integrated software

Software validation report(A-TCF-5-131), chapter 9

P

5.6.7

[B, C] The manufacturer:

P

a) documents the test result (pass/fail and a list of anomalies)

Software validation report(A-TCF-5-131), chapter 9

P

b) retains sufficient records to permit the test to be repeated

P

c) identifies the tester

P

5.6.8

[B, C] The manufacturer enters anomalies found during software integration and integration testing into a software problem resolution process

Software validation report(A-TCF-5-131), chapter 9

P

5.7

Software system testing

—

5.7.1

[A, B, C] Establish tests for software requirements

—

a) The manufacturer establishes and performs a set of tests, expressed as input stimuli, expected outcomes, pass/fail criteria and procedures, for conducting software system testing, such that all software requirements are covered

Software validation report(A-TCF-5-131), chapter 9

P

b) The manufacturer evaluates the adequacy of verification strategies and test procedures.

P

5.7.2

[A, B, C] The manufacturer enters anomalies found during software system testing into a software problem resolution process

Software validation report(A-TCF-5-131), chapter 9

P

5.7.3

[A, B, C] When changes are made during software system testing, the manufacturer:

P

a) repeats tests, performs modified tests or performs additional tests, as appropriate, to verify the effectiveness of the change in correcting the problem

Software validation report(A-TCF-5-131), chapter 9

P

b) conducts testing appropriate to demonstrate that unintended side effects have not been introduced

P

c) performs relevant risk management activities as defined in 7.4

P

5.7.4

[A, B, C] Evaluate software system testing

P

The manufacturer evaluates the appropriateness of verification strategies and test procedures

Software validation report(A-TCF-5-131), chapter 9

P

The manufacturer verifies that:

P

a) all software requirements have been tested or otherwise verified

P

b) the traceability between software requirements and tests or other verification is recorded

P

c) test results meet the required pass/fail criteria

P

5.7.5.

[A, B, C] In order to support the repeatability of tests, the manufacturer documents:

P

a) a reference to test case procedures showing required actions and expected results

Software validation report(A-TCF-5-131), chapter 9

P

b) the test result (pass/fail and a list of anomalies)

P

c) the version of software tested

P

d) relevant hardware and software test configurations

P

e) relevant test tools

P

f) date tested

P

g) the identity of the person responsible for executing the test and recording the test results

P

5.8

Software release for utilization at a system level

—

5.8.1

[A, B, C] The manufacturer ensures that all software verification activities has been completed and the results evaluated before the software is released

Software validation report(A-TCF-5-131), chapter 8.3

P

5.8.2

[A, B, C] The manufacturer documents all known residual anomalies

Software validation report(A-TCF-5-131), chapter 8.3

P

5.8.3

[B, C] The manufacturer ensured that all known residual anomalies have been evaluated to ensure that they do not contribute to an unacceptable risk

Software validation report(A-TCF-5-131), chapter 8.3

P

5.8.4

[A, B, C] The manufacturer documented the version of the medical device software that is being released

Software validation report(A-TCF-5-131), chapter 8.3

P

5.8.5

[B, C] The manufacturer documents the procedure and environment used to create the released software

Software validation report(A-TCF-5-131), chapter 8.3

P

5.8.6

[B, C] The manufacturer ensures that all software development plan (or maintenance plan) activities and tasks are complete along with the associated documentation

Software validation report(A-TCF-5-131), chapter 8.3

P

5.8.7

[A, B, C] For at least a period of time determined as the longer of: the life time of the medical device software as defined by the manufacturer or a time specified by relevant regulatory requirements, the manufacturer archives:

P

a) the medical device software and configuration items

Software validation report(A-TCF-5-131), chapter 8.3

P

b) the documentation

P

5.8.8

[A, B, C] The manufacturer establishes procedures to ensure that the released medical device software can be reliably delivered to the point of use without corruption or unauthorised change

Software validation report(A-TCF-5-131), chapter 8.3

P

These procedures address the production and handling of media containing the medical device software including as appropriate:

P

– replication

P

– media labelling

P

– packaging

P

– protection

P

– storage

P

– delivery

P

7

SOFTWARE RISK MANAGEMENT PROCESS

—

7.1

Analysis of software contributing to hazardous situations

—

7.1.1

[B, C] The manufacturer identifies software items that could contribute to a hazardous situation identified in the medical device risk analysis activity of ISO 14971

Software validation report(A-TCF-5-131), chapter 11

P

7.1.2

[B, C] The manufacturer identifies potential causes of the software item identified above contributing to a hazardous situation

Software validation report(A-TCF-5-131), chapter 11

P

The manufacturer considers potential causes including, as appropriate:

P

a) incorrect or incomplete specification of functionality

P

b) software defects in the identified software item functionality

P

c) failure or unexpected results from soup

N/A

d) hardware failures or other software defects that could result in unpredictable software operation

P

e) reasonably foreseeable misuse

P

7.1.3

[B, C] If failure or unexpected results from soup is a potential cause of the software item contributing to a hazardous situation, the manufacturer evaluates as a minimum any anomaly list published by the supplier of the soup item relevant to the version of the soup item used in the medical device to determine if any of the known anomalies result in a sequence of events that could result in a hazardous situation

N/A

7.1.4

[B, C] The manufacturer documents in the risk management file potential causes of the software item contributing to a hazardous situation

Software validation report(A-TCF-5-131), chapter 11

P

7.2

Risk control measures

—

7.2.1

[B, C] For each case documented in the risk management file where a software item could contribute to a hazardous situation, the manufacturer defines and documents risk control measures in accordance with ISO 14971

Software validation report(A-TCF-5-131), chapter 11

P

7.2.2

[B, C] If a risk control measure is implemented as part of the functions of a software item, the manufacturer:

P

a) includes the risk control measure in the software requirements

Software validation report(A-TCF-5-131), chapter 11

P

b) assigns to each software item that contributes to the implementation of a risk control measure a software safety class based on the risk that the risk control measure is controlling

P

c) develops the software item in accordance with Clause 5

P

7.3

Verification of risk control measures

—

7.3.1

[B, C] The implementation of each risk control measure documented in 7.2 is verified, and this verification is documented

Software validation report(A-TCF-5-131), chapter 11

P

The manufacturer reviewers the risk control measure and determines if it could result in a new hazardous situation

P

7.3.3

[B, C] The manufacturer documents traceability of software hazards as appropriate:

P

a) from the hazardous situation to the software item

Software validation report(A-TCF-5-131), chapter 11

P

b) from the software item to the specific software cause

P

c) from the software cause to the risk control measure

P

d) from the risk control measure to the verification of the risk control measure

P

7.4

Risk management of software changes

—

7.4.1

[A, B, C] The manufacturer analyses changes to the medical device software (including soup) to determine whether:

N/A

a) additional potential causes are introduced contributing to a hazardous situation

N/A

b) additional software risk control measures are required

N/A

7.4.2

[B, C] The manufacturer analyses changes to the software, including changes to soup, to determine whether the software modification could interfere with existing risk control measures

N/A

7.4.3

[B, C] The manufacturer performs relevant risk management activities defined in 7.1, 7.2 and 7.3 based on these analyses

Software validation report(A-TCF-5-131), chapter 8.3

P

8

SOFTWARE CONFIGURATION MANAGEMENT PROCESS

—

8.1

Configuration identification

—

8.1.1

[A, B, C] The manufacturer establishes a scheme for the unique identification of configuration items and their versions to be controlled according to the development and configuration planning specified in 5.1

N/A

8.1.2

[A, B, C] For each soup configuration item being used, including standard libraries, the manufacturer documents:

N/A

a) the title

N/A

b) the manufacturer

N/A

c) the unique soup designator

N/A

8.1.3

[A, B, C] The manufacturer documents the set of configuration items and their versions that comprise the software system configuration

Software validation report(A-TCF-5-131), chapter 8.3

P

8.2

Change control

—

8.2.1

[A, B, C] The manufacturer changes configuration items identified to be controlled according to 8.1 only in response to an approved change request

Software validation report(A-TCF-5-131), chapter 8.3

P

8.2.2

[A, B, C] The manufacturer implements the change as specified in the change request

Software validation report(A-TCF-5-131), chapter 8.3

P

The manufacturer identifies and performs any activity that needs to be repeated as a result of the change, including changes to the software safety classification of software systems and software items

P

8.2.3

[A, B, C] The manufacturer verifies the change, including repeating any verification that has been invalidated by the change and taking into account 5.7.3 and 9.7

Software validation report(A-TCF-5-131), chapter 12

P

8.2.4

[A, B, C] The manufacturer maintains records of the relationships and dependencies between:

P

a) change request

Software validation report(A-TCF-5-131), chapter 12

P

b) relevant problem report

P

c) approval of the change request

P

8.3

[A, B, C] The manufacturer retains retrievable records of the history of controlled configuration items including system configuration

Software validation report(A-TCF-5-131), chapter 12

P

9

SOFTWARE PROBLEM RESOLUTION PROCESS

—

9.1

[A, B, C] The manufacturer prepares a problem report for each problem detected in the medical device software

Software validation report(A-TCF-5-131), chapter 8.3

P

Problem reports include a statement of criticality (for example, effect on performance, safety, or security) as well as other information that may aid in the resolution of the problem (for example, devices affected, supported accessories affected)

P

9.2

[A, B, C] The manufacturer:

P

a) investigates the problem and if possible identify the causes

Software validation report(A-TCF-5-131), chapter 8.3

P

b) evaluates the problem’s relevance to safety using the software risk management process

P

c) documents the outcome of the investigation and evaluation

P

d) creates a change request(s) for actions needed to correct the problem, or document the rationale for taking no action

P

9.3

[A, B, C] The manufacturer advises relevant parties of the existence of the problem, as appropriate

Software validation report(A-TCF-5-131), chapter 8.3

P

9.4

[A, B, C] The manufacturer approves and implements all change requests, observing the requirements of the change control process

Software validation report(A-TCF-5-131), chapter 8.3

P

9.5

[A, B, C] The manufacturer maintains records of problem reports and their resolution including their verification

Software validation report(A-TCF-5-131), chapter 8.3

P

The manufacturer updates the risk management file as appropriate

P

9.6

[A, B, C] The manufacturer performs analysis to detect trends in problem reports

Software validation report(A-TCF-5-131), chapter 8.3

P

9.7

[A, B, C] The manufacturer verifies resolutions to determine whether:

P

a) problem has been resolved and the problem report has been closed

Software validation report(A-TCF-5-131), chapter 8.3

P

b) adverse trends have been reversed

P

c) change requests have been implemented in the appropriate medical device software and activities

P

d) additional problems have been introduced

P

9.8

[A, B, C] When testing, retesting or regression testing software items and systems following a change, the manufacturer includes in the test documentation:

P

a) test results

Software validation report(A-TCF-5-131), chapter 8.3

P

b) anomalies found

P

c) the version of software tested

P

d) relevant hardware and software test configurations

P

e) relevant test tools

P

f) date tested

P

g) identification of the tester

P

Attachment

Software - Mapping of required evidence and manufacturer documents

P

Standard Clause

Deliverables

Title

Revision #

Date

4.3

Software safety classification document

Software validation report(A-TCF-5-131), chapter 1

0

2023-11-07

4.3

Specification of risk control measures external to software system

Software validation report(A-TCF-5-131), chapter 1

0

2023-11-07

4.3

Rationale of classification for decomposed software system

Software validation report(A-TCF-5-131), chapter 1

0

2023-11-07

4.4.2

Risk management activities for legacy software

No legacy software considered.

N/A

N/A

4.4.3

Gap analysis for legacy software

No legacy software considered.

N/A

N/A

4.4.4

Gap closure plan for legacy software

No legacy software considered.

N/A

N/A

4.4.5

Rationale for use of legacy software

No legacy software considered.

N/A

N/A

5.1.1

Software development plan

Software validation report(A-TCF-5-131), chapter 8.3

0

2023-11-07

5.1.3

Software requirements reference to software design and development document

Software validation report(A-TCF-5-131), chapter 3.2

0

2023-11-07

5.1.4

Development standards, methods and tools records for class C software

Classified as software class B.

N/A

N/A

5.1.5

Software integration and integration testing plan

N/A

N/A

N/A

5.1.6

Software verification plan

Software validation report(A-TCF-5-131), chapter 9

0

2023-11-07

5.1.7

Software risk management plan

N/A

N/A

N/A

5.1.8

Document management procedures

Software validation report(A-TCF-5-131), chapter 2 and 8.3

0

2023-11-07

5.1.9

Software configuration management procedures

Software validation report(A-TCF-5-131), chapter 8.3

0

2023-11-07

5.2

Software system requirements specification

Software validation report(A-TCF-5-131), chapter 4

0

2023-11-07

5.2.3

Specification of risk control measure implemented in software

Software validation report(A-TCF-5-131), chapter 4

0

2023-11-07

5.3

Software system architecture design specification

Software validation report(A-TCF-5-131), chapter 6 and 7

0

2023-11-07

5.3

Software item architecture design specification

Software validation report(A-TCF-5-131), chapter 6 and 7

0

2023-11-07

5.4

Software item detailed design specification

N/A

N/A

N/A

5.4

Software unit detailed design specification

Software validation report(A-TCF-5-131), chapter 7

0

2023-11-07

5.5.1

Software unit implementation records

Software validation report(A-TCF-5-131), chapter 8.3

0

2023-11-07

5.5.2

Software unit verification process

Software validation report(A-TCF-5-131), chapter 8.3

0

2023-11-07

5.5.3

Software unit acceptance criteria

Software validation report(A-TCF-5-131), chapter 8.3

0

2023-11-07

5.5.5

Software unit verification records

N/A

N/A

N/A

5.6.1

Software unit integration process

Software validation report(A-TCF-5-131), chapter 9

0

2023-11-07

5.6.2

Software unit integration records

Software validation report(A-TCF-5-131), chapter 9

0

2023-11-07

5.6.4

Software unit integration testing records

Software validation report(A-TCF-5-131), chapter 9

0

2023-11-07

5.6.5

Evaluation of software unit integration test

Software validation report(A-TCF-5-131), chapter 9

0

2023-11-07

5.6.6

Software unit regression testing process

Software validation report(A-TCF-5-131), chapter 9

0

2023-11-07

5.6.7

Software unit regression testing records

Software validation report(A-TCF-5-131), chapter 9

0

2023-11-07

5.6.8

Software problem resolution process

Software validation report(A-TCF-5-131), chapter 9

0

2023-11-07

5.7

Software system testing process

Software validation report(A-TCF-5-131), chapter 9

0

2023-11-07

5.7

Software system testing records

Software validation report(A-TCF-5-131), chapter 9

0

2023-11-07

5.8

Software system release process

Software validation report(A-TCF-5-131), chapter 8.3

0

2023-11-07

5.8

Software system release record

Software validation report(A-TCF-5-131), chapter 8.3

0

2023-11-07

5.8

Statement of known residual anomalies

Software validation report(A-TCF-5-131), chapter 8.3

0

2023-11-07

7.1

Software hazard analysis process

Software validation report(A-TCF-5-131), chapter 11

0

2023-11-07

7.1

SOUP anomaly lists

N/A

N/A

N/A

7.2

Risk control process

Software validation report(A-TCF-5-131), chapter 11

0

2023-11-07

7.3

Risk control verification process

Software validation report(A-TCF-5-131), chapter 11

0

2023-11-07

7.4

Risk management of software change process

Software validation report(A-TCF-5-131), chapter 8.3

0

2023-11-07

8.1

Configuration identification record

Software validation report(A-TCF-5-131), chapter 8.3

0

2023-11-07

8.2

Change control process

Software validation report(A-TCF-5-131), chapter 8.3

0

2023-11-07

8.2

Records for traceability of change

Software validation report(A-TCF-5-131), chapter 8.3

0

2023-11-07

9

Software problem resolution process

Software validation report(A-TCF-5-131), chapter 8.3

0

2023-11-07

9

Software problem resolution records

Software validation report(A-TCF-5-131), chapter 8.3

0

2023-11-07

Supplementary information:

== End of IEC 60601-1 original test report ==
