queueId: ingest-1781569954376-5u8
sourcePath: raw/sources/RA/04_제품별 인허가 진행 문서/05_Blue (G1417MCW 외 7종)/▶ 국내 제조인증/2. 250402 보완/기술문서_수정중/2. 첨부자료/2. Cybersecurity/A-CFMEA-BLU_Cybersecurity FMEA table.xlsx
combinedPath: raw/sources/_preprocessed/RA/_combined/bce9af9ac12b/A-CFMEA-BLU_Cybersecurity FMEA table__bce9af9ac12b_combined.txt
canonicalGroupId: 85113bde43c5
productSignal: HnX
authoritySignal: MFDS/domestic
pilotRank: 473

SOURCE_TEXT
,,,Cybersecurity FMEA Report,,,,,,,,,,,,
,-,,, □ Controlled ■ Uncontrolled ,,,,,,,,,,,
,Product Name,:,Portable X-Ray system,,,,,,,,,,,,
,Model Name,:,HnX-P1,,,,,,,,,,,,
,Doc No.,:,A-CFMEA-HNX,,,,,,,,,,,,
,Revision date,:,"April 02, 2025",,,,,,,,,,,,
,Revision No.,:,Rev. 1,,,,,,,,,,,,
,,,Position,,,Name,,,Date,,,Signature,,,
,Prepared by,,R&D team,,,"Han, Jimin",,,"April 02, 2025",,,,,,
,Reviewed by,,Quality Management Representative,,,"Hur, Namkyu",,,"April 02, 2025",,,,,,
,Approved by,,R&D manager,,,"Jeon, Jeu",,,"April 02, 2025",,,,,,

History of Revision,,
Revision,Date,Contents of revision
0,2024.12.05,Establishment
1,2025.04.02,Added threat identification to the IEC 60601-4-5 cybersecurity requirements list.

Risk analysis (Step 1),,,,Risk evaluation (Step 2),,,,Risk control (Step 3),,,
Hazard No.,Requirement,STRIDE,Threat ,Likelihood (Before),Impact (Before),Risk Level,CVSS,Mitigation,Likelihood (After),Impack (After),Risk Level
 Cybersecurity FMEA table,,,,,,,,,,,
CRM-01,"The manufacturer should consider how the device would interface with other devices or networks. Interfaces may include hardwired connections and/or wireless communications.
Examples of interface methods include Wi-Fi, Ethernet, Bluetooth, USB, etc.",Spoofing,Unauthorized access to file system by unauthorized users due to leak of user information,Very Likely (VL),High (H),High,7.2,"It can be accessed via Ethernet and Wireless networks.
Other connection methods such as USB and Bluetooth are not physically provided.",Unlikely (U),Medium (M),Low
CRM-02,"The manufacturer should consider design features that validate all inputs (not just external) and take into account communication with devices and environments that only support less secure communication (e.g., a device connected to a home network or a legacy device).",Tampering,Modified or forged packets are passed to the detector.,Likely (L),High (H),Medium,6.5,"During the connection establishment procedure, a certificate and asymmetric key are received, and after verification with the signature of the certificate, a symmetric key encrypted with the received asymmetric key is delivered. Subsequent communication is encrypted (AES) with the symmetric key. Unauthorized access can be recognized and restricted by verifying the certificate with its signature.",Likely (L),Medium (M),Low
CRM-03,"The manufacturer should consider how data transfer to and from the device is secured to prevent unauthorized access, modification, or replay.
For example, manufacturers should determine: how the communications between devices/systems will authenticate each other; if encryption is required; how unauthorized replay of previously transmitted commands or data will be prevented; and if terminating communication sessions after a pre-defined time is appropriate.",Information Disclosure,The contents of packets sent to the user are leaked to the outside by the attacker.,Likely (L),Medium (M),Low,6,"After the connection establishment procedure, all data is symmetric key encrypted (AES), the plain text is not exposed, and attackers cannot decrypt it. Each packet contains a SHA256 value that can verify its integrity, making forgery/tampering impossible. If left unattended for more than a certain period of time, the communication session is interrupted to save power.",Unlikely (U),Low (L),Very Low
CRM-04,"The manufacturer should consider if safety-related data that is stored on or transferred to/from the device requires some level of protection such as encryption.
For example, passwords should be stored as cryptographically secure hashes.",Information Disclosure,The contents of packets sent to the user are leaked to the outside by the attacker.,Likely (L),High (H),Medium,6.5,"Authentication information and symmetric key exchange: Using RSA encryption algorithm. Transmission and reception of data, commands, etc.: Use of AES-128 (128-bit encryption) encryption algorithm.
Medical information is stored in internal storage, but you must be verified as an authorized user to access the information.",Likely (L),Low (L),Low
CRM-05,The manufacturer should consider if confidentiality risk control measures are required to protect message control/sequencing fields in communication protocols or to prevent the compromise of cryptographic keying materials.,Information Disclosure,"If confidentiality protection measures are insufficient, message control information or encryption key data may be intercepted during the communication process, which may allow attackers to use this to conduct unauthorized access, spoofing, or follow-up attacks.",Likely (L),High (H),Medium,7.5,The symmetric key used for communication is randomly generated during the connection establishment process and is not stored or reused on the device.,Very Unlikely (VU),Low (L),Very Low
CRM-06,"The manufacturer should evaluate the system-level architecture to determine if design features are necessary to ensure data non-repudiation (e.g., supporting an audit logging function).",Repudiation,"If the non-repudiation function is insufficient, the actor can deny his/her work history, making it difficult to trace the cause or determine responsibility when a security incident occurs, and there is a possibility that malicious acts may occur by exploiting this.",Likely (L),High (H),Medium,7,The details of operations performed by the user specified in the certificate passed during the connection establishment procedure are recorded in the log.,Likely (L),Low (L),Low
CRM-07,The manufacturer should consider risks to the integrity of the device such as unauthorized modifications to the device software.,Spoofing,Unauthorized access to file system by unauthorized users due to leak of user information,Very Likely (VL),Medium (M),Medium,6.8,"Restricts the ways in which unauthorized users can access the device's file system. When the device software runs, it verifies its own integrity by verifying the signature.",Unlikely (U),Medium (M),Low
CRM-08,The manufacturer should consider risks to the integrity of the device such as unauthorized modifications to the device software.,Tampering,Data in the repository is tampered with by an attacker,Likely (L),High (H),Medium,6.5,"Restricts the ways in which unauthorized users can access the device's file system. When the device software runs, it verifies its own integrity by verifying the signature.",Unlikely (U),Medium (M),Low
CRM-09,"The manufacturer should consider controls such as anti-malware to prevent viruses, spyware, ransomware, and other forms of malicious code of being executed on the device.",Tampering,"Tampering Inadequate anti-malware measures can allow malicious software to infiltrate the device and tamper with the system or data, which can disrupt normal device operation or create additional security vulnerabilities.",Likely (L),Medium (M),Low,6,"All external access ports and services except the main communication port are disabled, and accessible ports are accessible only through private keys and passwords to control malware.",Unlikely (U),Medium (M),Low
CRM-10,"The manufacturer should consider user access controls that validate who can use the device or allows granting of privileges to different user roles or allow users access in an emergency. Additionally, the same credentials should not be shared across devices and customers.
Examples of authentication or access authorization include passwords, hardware keys, or biometrics, or a signal of intent that cannot be produced by another device.",Spoofing,Unauthorized access to file system by unauthorized users due to leak of user information,Likely (L),High (H),Medium,7,"The device is designed to operate only on control commands delivered after a trusted connection is established by secondary software developed through an officially provided method (SDK), and does not directly support user access control or user authority identification.",Unlikely (U),Medium (M),Low
CRM-11,The manufacturer should establish and communicate a process for implementation and deployment of regular updates.,Tampering,Data in the repository is tampered with by an attacker,Very Likely (VL),Medium (M),Medium,6.5,Create a cybersecurity and software maintenance plan and check it regularly.,Very Unlikely (VU),Low (L),Very Low
CRM-12,"The manufacturer should consider how operating system software, third-party software, or open source software will be updated or controlled. The manufacturer should also plan how to respond to software updates or outdated operating environments outside of their control (e.g. medical device software running on an unsecure operating system version). The manufacturer should also plan how to respond to software updates or outdated operating environments outside of their control.",Tampering,"If the update mechanism is not designed securely, there is a risk that an attacker can inject malicious updates or unverified software can be installed, which can tamper with the system and compromise the stability and security of the device.",Likely (L),High (H),Medium,7,Create a cybersecurity and software maintenance plan and check it regularly.,Very Unlikely (VU),Low (L),Very Low
CRM-13,"The manufacturer should consider how the device will be updated to secure it against newly discovered cybersecurity vulnerabilities.
For example, consideration could be given to whether updates will require user intervention or be initiated by the device and how the update can be validated to ensure it has no adverse effect on the safety and performance of the device.",Information Disclosure,The contents of packets sent to the user are leaked to the outside by the attacker.,Unlikely (U),Low (L),Very Low,3.5,"Firmware can be updated through designated software, and its integrity is verified through signatures created using SHA-256 and RSA methods before applying the update file.
When an update file is distributed, a signature containing a hash value that can verify its integrity is distributed along with it.
",Unlikely (U),Very Low (VL),Very Low
CRM-14,"The manufacturer should consider how the device will be updated to secure it against newly discovered cybersecurity vulnerabilities.
For example, consideration could be given to whether updates will require user intervention or be initiated by the device and how the update can be validated to ensure it has no adverse effect on the safety and performance of the device.",Tampering,Firmware configuration data has been tampered with,Unlikely (U),Medium (M),Low,4,"Firmware can be updated through designated software, and its integrity is verified through signatures created using SHA-256 and RSA methods before applying the update file.
When an update file is distributed, a signature containing a hash value that can verify its integrity is distributed along with it.",Unlikely (U),Very Low (VL),Very Low
CRM-15,The manufacturer should consider what connections will be required to conduct updates and the authenticity of the connection or update through the use of code signing or other similar methods.,Tampering,Data in the repository is tampered with by an attacker,Unlikely (U),Medium (M),Low,4,"Firmware can be updated through designated software, and its integrity is verified through signatures created using SHA-256 and RSA methods before applying the update file.
When an update file is distributed, a signature containing a hash value that can verify its integrity is distributed along with it.",Unlikely (U),Very Low (VL),Very Low
CRM-16,"The manufacturer should consider controls to prevent an unauthorized person from accessing the device.
For example, controls could include physical locks or physically restricting access to ports, or not allowing access with a physical cable without requiring authentication.",Spoofing,Unauthorized access to file system by unauthorized users due to leak of user information,Very Unlikely (VU),Medium (M),Very Low,3,No communication ports other than those for normal communication are provided.,Very Unlikely (VU),Low (L),Very Low
CRM-17,"The manufacturer should consider design features that will allow the device to detect, resist, respond and recover from cybersecurity attacks in order to maintain its essential performance.",Denial of Service,"If response and recovery capabilities are lacking, there is a risk that an attacker can disrupt normal operation by excessively consuming system resources or launching a denial of service (DoS) attack that paralyzes the device, which can impede the essential performance of the device and affect the performance of important functions such as medical diagnosis.",Likely (L),High (H),Medium,7,"Methods have been introduced to limit access to devices to resist cybersecurity attacks, and engineers have methods for hardware-level recovery.",Very Unlikely (VU),Very Low (VL),Very Low
