queueId: ingest-1781569954384-dth
sourcePath: raw/sources/RA/04_제품별 인허가 진행 문서/2023 시험소 규격업데이트/ADD/접수자료/Safety 접수자료 231219/3. Risk management/A-TCF-5-038 ADD FMEA Table Rev.00 231220.xlsx
combinedPath: raw/sources/_preprocessed/RA/_combined/2d9cbe2fd6df/A-TCF-5-038 ADD FMEA Table Rev.00 231220__2d9cbe2fd6df_combined.txt
canonicalGroupId: f51ebd647815
productSignal: ADD/AspenView
authoritySignal: general
pilotRank: 742

SOURCE_TEXT
,,,FMEA Report,,,,,,,,,,,,
,-,,, □ Controlled ( ) □ Uncontrolled ( ),,,,,,,,,,,
,Standard,:,EN ISO 14971(2019) + IEC 60601-1:2006/AMD1:2013 ,,,,,,,,,,,,
,Product Name,:,Digital faly panel X-ray detector,,,,,,,,,,,,
,Model Name,:,ADD,,,,,,,,,,,,
,Doc No.,:,A-TCF-5-038,,,,,,,,,,,,
,Revision date,:,"September 15, 2023",,,,,,,,,,,,
,Revision No.,:,Rev. 2,,,,,,,,,,,,
,,,Position,,,Name,,,Date,,,Signature,,,
,Prepared by,,R&D team,,,"Kim, Myeongseop",,,Sep/15/2023,,,,,,
,Reviewed by,,R&D Manager,,,"Lee, Donghoo",,,Sep/15/2023,,,,,,
,Approved by,,Quality Manager,,,Hur Namkyu,,,Sep/15/2023,,,,,,

History of Revision,,
Revision,Date,Contents of revision
0,2022.10.03,Establishment
1,2022.12.02,Applied EN ISO 14971:2019
2,2023.09.15,Revision due to addition of components (Power adapter & ethernet cable)

,,,,FMEA,ISO14971Clause,,,,,,,,,,,,,,,,,,,,,,,
,,,,5.4 Identification of hazards and hazardous situations,,,,,,5.5 Risk estimation ,,,6. Risk Evaluation,7.1 Risk Control option analysis,,,7.2 Implementation of risk control measures,,,,7.3 Residual risk evaluation,,,,7.4 Benefit-Risk analysis,7.5 Risks arising from risk control measures,7.6 Completeness of risk control,8. Evaluation of overall residual risk acceptability
"Clause No./
Scenario/
Software Requirements Specification No.","Subject/
Task/
Function",A or N/A,"Identification/
Potential for use errors/
Description
",Hazard No.,Hazard,Cond.,,Hazardous Situation,Harm,Risks,,,Acceptability,Risk Control,,,Implementation of risk control measure,,,Verification,Risk After Control,,,,"Risk/Benefit
Analysis",If other hazzards are introduced from the measeres?,Have all identified hazardous situations been considered?,Acceptability
,,,,,,Normal,Fault,,,Severity,Probability of occurrence,Risk,,Inherent safety by design,Protective measures in the medical device itself or in the manufacturing process,Information for safety,Inherent safety by design,Protective measures in the medical device itself or in the manufacturing process,Information for safety,,Severity,Probability of occurrence,Risk,Acceptability,,,,
 EN 60601-1:2006+A1:2013,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4.2,Risk Management Process for ME Equipment or ME Systems,A,See Risk Management Report (Doc. No. A-TCF-5-037).,,,,,,,,,,,,,,,,,,,,,,,,,
4.3,Essential performance,A,"Manufacturer shall identify which functions are Essential Performance.
- Acquisition image is obtained as intended.
- The acquired image should not have two lines adjacent or be blank.
- Operation normally when operation is required.
- DC power is consistently supplied from POWER SUPPLY when EMC test is performed.
- When connected to POWER SUPPLY, program provided by manufacturer is operated normally.",RM-01,"Electric Energy
Electromagnetic energy",O,O,"Low image quality MTF/DQE caused by power noise.
Broken image due to performance error.","Misdiagnosis
Physical damage",4,3,12,Unacceptable,A,,A,"A noise filter is attached to the input terminal in the board to reduce the noise for better MTF and DQE.
It is designed to meet IEC 60601-1-2.
EMC Test Pass criteria
1) Is the function unintentionally executed due to the influence of electromagnetic waves?",,"Described In the Manual
Using protocol, warning for use error.","User manual
IEC 60601-1 3.1 Ed. Test Report
EMC Test Report",4,1,4,Acceptable,"Acceptable
There is no unacceptable risk as the IEC 60601-1 test has satisfied basic safety in normal condition and single fault condition.",N,Y,"Acceptable
The risk management activities for Digital Flat Panel X-ray Detector (IODR1417, IODR1717) according to the risk management plan are performed and completed with appropriately designated personnel exclude the production and post-production related activities.
The Aspen Imaging Healthcare Inc. figured out the intended purpose and the characteristics related to the safety of the Digital Flat Panel X-ray Detector identified the known and foreseeable hazards associated with the Digital Flat Panel X-ray Detector in both normal and fault conditions.
As control measures for the identified risks, providing label and user manual, using certified battery, testing the device to meet IEC 60601-1, designing each cable type differently, establishing software development process in accordance with IEC 62304, etc were implemented and verified.
After all risk control measures have been implemented and verified, the residual risks within the Digital Flat Panel X-ray Detector is reduced in the acceptable region, and the new hazards needed for additional risk control measures are not identified.
Finally, the overall residual risks are determined to be acceptable through the waning, operating method and adverse event reporting.
"
4.4,Expected service life,A,"The ADD is designed for a service life of approximately 5 years.
Refer to Life cycle report (Doc. No. A-TCF-5-057)",RM-02,malfunction,O,,"Due to performance problems, clear images cannot be obtained.",Misdiagnosis,3,3,9,Unacceptable,,,A,,,Specify expected life cycle in user manual.,"User manual
IEC 60601-1 3.1 Ed. Test Report
Life cycle report",3,1,3,Acceptable,"Acceptable
The expected service life was set at 5 years according to life cycle report.
The use of this device over the expected service life is expected to benefit from a precise case diagnosis.",N,Y,
4.5,Alternative risk control measures or test methods for ME Equipment or ME Systems,N/A,We are not applying the alternative risk control measure or test methods for ME Equipment or ME systems.,,,,,,,,,,,,,,,,,,,,,,,,,
4.6,ME Equipment or ME System parts that contact the patient,N/A,There are no parts that fall outside of the definition of APPLIED PARTS need to be subject to the requirements for APPLIED PARTs.,,,,,,,,,,,,,,,,,,,,,,,,,
4.7,Single Fault Condition for ME Equipment,A,"1. Clause 8.1 b Fundamental rule of protection against electric shock.
2. Clause 13.2.2: Electrical single fault condition. (Clause 8.1 b)
3. Clause 13.2.12: Failure of parts that might result in a mechanical hazard. (Clause 9)",RM-03,"Electric Energy
Mechanical Energy",,O,"Short circuit of isolated
Mechanical damage",Electric shock,3,3,9,Unacceptable,A,,,Designed to meet the allowable leakage current in fault condition and mechanical strength.,,,IEC 60601-1 3.1 Ed. Test Report,3,1,3,Acceptable,"Acceptable
There is no unacceptable risk as the IEC 60601-1 test has satisfied basic safety in normal condition and single fault condition.",N,Y,
4.8,Components of ME Equipment,N/A,The ADD is designed using only certified products.,,,,,,,,,,,,,,,,,,,,,,,,,
4.9,Use of components with high-integrity characteristics in ME Equipment,N/A,Not use of components with high integrity characteristics in ME Equipment.,,,,,,,,,,,,,,,,,,,,,,,,,
5.1,Type Tests,N/A,No combination of simultaneous independent faults has been found during risk analysis.,,,,,,,,,,,,,,,,,,,,,,,,,
7.2.2,Identification,A,"The ADD has the data cable, ethernet cable, AC power cord, Trigger cable, USB cable.",RM-04,Labeling,O,,Equipment malfunction,Using Error,3,3,9,Unacceptable,A,,A,Each cable type is designed differently for protection misuse.,,Attaching identification labels to the releasable part that is separate from the device,"IEC 60601-1 3.1 Ed. Test Report
Label",3,1,3,Acceptable,"Acceptable
There is no unacceptable risk as the IEC 60601-1 test has satisfied basic safety in normal condition and single fault condition and we attach indentification labels.",N,Y,
7.2.13,"Physiological effects
(Safety signs and warning statements)",N/A,The ADD doesn't cause physiological effects which can be harm to the patient or operator.,,,,,,,,,,,,,,,,,,,,,,,,,
7.2.17,Protective packaging,A,"The ADD has required temperature, humidity and pressure in operating and storage.",RM-05,Labeling,O,,Equipment malfunction,Using Error,3,3,9,Unacceptable,,,A,,,"Labeling is designed to provide users with information about the temperature, humidity pressure required for operation and storage.",User manual,3,1,3,Acceptable,"Acceptable
By providing information on operation and storage in the user manual, the risk has been reduced, and the benefits of using this device will outweigh the risk.",N,Y,
7.3.3,Batteries,A,The ADD has the rechargeable battery.,RM-06,Labeling,O,,Replace the batteries at random,Electric shock,3,3,9,Unacceptable,A,,A,Using certified battery,,"In Service Manual described
battery specification","User manual
Label",3,1,3,Acceptable,"Acceptable
By providing battery specification in the user manual and the label, the risk has been reduced, and the benefits of using this device will outweigh the risk.",N,Y,
7.3.7,Supply terminals,N/A,The ADD is not permanently installed equipment.,,,,,,,,,,,,,,,,,,,,,,,,,
7.4.2,Control devices,N/A,Changing a control setting of the ADD doesn't result in an unacceptable risk to the patient.,,,,,,,,,,,,,,,,,,,,,,,,,
7.5,Safety signs,A,The ADD uses safety sign.,RM-07,Labeling,,O,"Relating to safety precautions, warnings missing",Electric shock,3,2,6,Unacceptable,A,,A,Labels are designed to meet international standards ISO 7010,,Safety signal is displayed on the label and user manual to meet the requirements of ISO 7010,"User manual
Label",3,1,3,Acceptable,"Acceptable
In accordance with ISO 7010, safety signals are shown in the user manual and the label, and users can identify them to reduce the risk, and the benefits of using this device will outweigh the risk.",N,Y,
7.9.2.4,Electrical power source,A,The ADD has the rechargeable battery and power supply box(or power adapter).,RM-08,Labeling,,O,"Excess of the leakage current, and loss of power",Electric shock,3,3,9,Unacceptable,,,A,,,Information on the power source is shown in the user manual.,User manual,3,1,3,Acceptable,"Acceptable
Specifications and warnings for supply mains are shown in the user manual in accordance with IEC 60601-1.
The benefits of using the device in compliance with these will outweigh the risk.",N,Y,
7.9.3.2,"Replacement of fuses, power supply cords and other parts",A,The ADD has a replaceable part.,RM-09,Labeling,,O,Equipment malfunction,Using Error,3,3,9,Unacceptable,,,A,,,"The user manual specifies the type and rating of the fuse, the connection and anchoring of the power supply cord, and the replacement of other parts.",User manual,3,1,3,Acceptable,"Acceptable
Specifications and warnings for interchangeable parts are shown in the user manual in accordance with IEC 60601-1. The benefits of using the device in compliance with these will outweigh the risk.",N,Y,
8.1 b),Fundamental rule of protection against electric shock - accidental detachment of conductors and connectors,A,Connector and Conductor are fixed.,RM-10,Electric energy,,O,"Excess of the leakage current, and limit voltage",Electric shock,3,2,6,Unacceptable,A,,,The internal connector is fixed by using the Housing. ,,,IEC 60601-1 3.1 Ed. Test Report,3,1,3,Acceptable,"Acceptable
There is no unacceptable risk as the IEC 60601-1 test has satisfied basic safety in normal condition and single fault condition.",N,Y,
8.5.2.2,Type B applied parts,A,Type B Applied part,RM-11,Electric energy,,O,Excess leakage current or voltage limit,Electric shock,3,2,6,Unacceptable,A,A,,designed to secondary circuit to the unearthed metal enclosure on the ADD,Front panel sheet (applied part) on the ADD,,IEC 60601-1 3.1 Ed. Test Report,3,1,3,Acceptable,"Acceptable
There is no unacceptable risk as the IEC 60601-1 test has satisfied basic safety in normal condition and single fault condition.",N,Y,
8.5.2.3,Patient Leads or Patient cables,N/A,The ADD doesn't have the patient lead or patient cable.,,,,,,,,,,,,,,,,,,,,,,,,,
8.6.3,Protective earthing of moving parts,N/A,The ADD doesn't have moving parts.,,,,,,,,,,,,,,,,,,,,,,,,,
8.8.4.1,Mechanical strength and resistance to heat,A,The use of external made of plastics elements and Al and Mg with strong mechanical strength as raw materials for the detector.,RM-12,Thermal energy,,O,Excess leakage current or voltage limit,Electric shock,3,3,9,Unacceptable,A,,,The enclosure material is a plastic. It designed to satisfy the mechanical strength and flame retardant grade.,,,IEC 60601-1 3.1 Ed. Test Report,3,1,3,Acceptable,"Acceptable
The test was conducted on the mechanical strength and heat resistance of insulation to meet the requirements of IEC 60601-1. Therefore, the device satisfies basic safety in normal condition and single fault condition.",N,Y,
8.10.1,Fixing of components,A,"Internal of the product, components that comprise the PCB and PCB, AC-DC transformers, and AC filters are fixed.",RM-13,Electric energy,,O,"Device error
Use error",Electric shock,3,3,9,Unacceptable,A,,,PCB and components are fixed by screw.,,,IEC 60601-1 3.1 Ed. Test Report,3,1,3,Acceptable,"Acceptable
There is no unacceptable risk as the IEC 60601-1 test has satisfied basic safety in normal condition and single fault condition.",N,Y,
9.2.1,Mechanical HAZARDs associated with moving parts - General,N/A,The ADD doesn't have moving parts.,,,,,,,,,,,,,,,,,,,,,,,,,
9.2.4,Emergency stopping devices,N/A,The ADD doesn't have moving part and emergency stop.,,,,,,,,,,,,,,,,,,,,,,,,,
9.2.5,Release of patient,N/A,The ADD doesn't restrain the patient.,,,,,,,,,,,,,,,,,,,,,,,,,
9.5.1,Protective means,N/A,The ADD doesn't have expelled parts.,,,,,,,,,,,,,,,,,,,,,,,,,
9.6.1,Acoustic energy - General,N/A,The ADD doesn't use acoustic energy.,,,,,,,,,,,,,,,,,,,,,,,,,
9.6.2.2,Infrasound and ultrasound energy,N/A,The ADD doesn't use infrasound and ultrasound energy.,,,,,,,,,,,,,,,,,,,,,,,,,
9.7.2,Pneumatic and hydraulic parts,N/A,The ADD doesn't use pneumatic and hydraulic parts.,,,,,,,,,,,,,,,,,,,,,,,,,
9.7.7,Pressure-relief device,N/A,The ADD doesn't use pressure.,,,,,,,,,,,,,,,,,,,,,,,,,
9.8.1,Mechanical Hazards associated with support systems - General,N/A,The ADD has no support system.,,,,,,,,,,,,,,,,,,,,,,,,,
9.8.2,Tensile safety factor,N/A,The ADD has no support system.,,,,,,,,,,,,,,,,,,,,,,,,,
9.8.3.1,Strength of patient or operator support or suspension systems - General,N/A,The ADD doesn't support or suspend the patient or operator.,,,,,,,,,,,,,,,,,,,,,,,,,
9.8.5,Systems without mechanical protective devices,N/A,The ADD doesn't support or suspend the patient or operator.,,,,,,,,,,,,,,,,,,,,,,,,,
10.1.2,ME equipment intended to produce diagnostic or therapeutic X-radiation,N/A,The ADD doesn't produce the x-radiation for diagnostic or therapeutic purposes.,,,,,,,,,,,,,,,,,,,,,,,,,
10.2,"Alpha, beta, gamma, neutron and other particle radiation",N/A,"The ADD doesn't produce the alpha, beta, gamma, neutron or other particle radiation.",,,,,,,,,,,,,,,,,,,,,,,,,
10.5,Other visible electromagnetic radiation,N/A,"The ADD doesn't produce visible radiation, as defined in section 10.5 of 60601-1.",,,,,,,,,,,,,,,,,,,,,,,,,
10.6,Infrared radiation,N/A,The ADD doesn't emit infrared radiation.,,,,,,,,,,,,,,,,,,,,,,,,,
10.7,Ultraviolet radiation,N/A,The ADD doesn't emit ultraviolet radiation.,,,,,,,,,,,,,,,,,,,,,,,,,
11.1.1,Maximum temperature during normal use,N/A,The heat generated in the charging battery.,,,,,,,,,,,,,,,,,,,,,,,,,
11.1.2.1,Applied parts intended to supply heat to a patient,N/A,The ADD doesn't intend to supply heat to a patient.,,,,,,,,,,,,,,,,,,,,,,,,,
11.1.2.2,"Applied parts not intended to supply heat to a patient
(IEC 60601-1, Table 24)",N/A,"The ADD shall exceed 41℃ in normal or single fault condition, but it is still available for extra use under normal usage conditions.",,,,,,,,,,,,,,,,,,,,,,,,,
11.1.3 e),Measurements - Test /*-/criteria,A,"** Applied part touch duration
- Front of detector: t ≤ 10 min
** Accessible part touch duration
- Power supply: 10s ≤ t < 1min
- Switch box button: 1s ≤ t < 10s
- Switch box Enclosure: 10s ≤ t < 1min
- Cable terminal: 1s ≤ t < 10s
- Enclosure (Top) of X-ray Detector: 10s ≤ t < 1min
- Enclosure (Bottom) of X-ray Detector: 10s ≤ t < 1min
- Button in X-ray Detector 1 s ≤ t < 10 s
- Metal enclosure of X-ray Detector: 10 s ≤ t < 1 min",RM-14,Heat energy,,O,Equipment from overheating during use device,Burn,3,2,6,Unacceptable,A,,A,Accessible part is enclosure case and switch. Enclosure was designed to prevent overheat.,,Described caution and safety notice for touch duration in manual.,"IEC 60601-1 3.1 Ed. Test Report
User manual",3,1,3,Acceptable,"Acceptable
There is no unacceptable risk as the IEC 60601-1 test has satisfied basic safety in normal condition and single fault condition and we provide caution and safety notice for touch duration through the user manual.",N,Y,
11.2.2.1,Risk of fire in an oxygen rich environment,N/A,The ADD isn't used in an oxygen rich environment.,,,,,,,,,,,,,,,,,,,,,,,,,
11.3,Constructional requirements for fire enclosures of ME equipment,N/A,The enclosure material is a plastic. It designed to satisfy the flame-retardant grade.,,,,,,,,,,,,,,,,,,,,,,,,,
11.5,ME equipment and ME systems intended for use in conjunction with flammable agents,N/A,The ADD isn't intended for use in conjunction with flammable agents.,,,,,,,,,,,,,,,,,,,,,,,,,
11.6.3,Spillage on ME equipment and ME system,N/A,"The ADD doesn't utilize the liquid.
The ADD isn't used in the environment which has a risk of spillage on the equipment.",,,,,,,,,,,,,,,,,,,,,,,,,
11.6.7,Sterilization of ME equipment and ME systems ,N/A,The ADD isn't intended to be sterilized.,,,,,,,,,,,,,,,,,,,,,,,,,
11.6.8,Compatibility with substances used with the ME equipment,N/A,The ADD doesn't have the substances which is used with the ME equipment.,,,,,,,,,,,,,,,,,,,,,,,,,
12.1,Accuracy of controls and instruments,A,The ADD has a risk associated with the accuracy of the device.,RM-15,Function,,O,The wrong image interpretation,Misdiagnosis,4,3,12,Unacceptable,A,,,A noise filter is attached to the input terminal in the board to reduce the noise for better MTF and DQE.,,,IEC 60601-1 3.1 Ed. Test Report,4,1,4,Acceptable,"Acceptable
There is no unacceptable risk as the IEC 60601-1 test has satisfied basic safety in normal condition and single fault condition.",N,Y,
12.4.1,Intentional exceeding of safety limits,N/A,The ADD has no risk associated with the intentional exceeding of safety limits.,,,,,,,,,,,,,,,,,,,,,,,,,
12.4.2,Indication relevant to safety,N/A,The ADD has a risk associated with the hazardous output.,,,,,,,,,,,,,,,,,,,,,,,,,
12.4.3,Accidental selection of excessive output values,N/A,The ADD isn't multi-purpose unit.,,,,,,,,,,,,,,,,,,,,,,,,,
12.4.4,Incorrect output,N/A,The ADD doesn't provide output energy to the patient.,,,,,,,,,,,,,,,,,,,,,,,,,
12.4.5.3,Radiotherapy equipment,N/A,The ADD isn't radiotherapy equipment.,,,,,,,,,,,,,,,,,,,,,,,,,
12.4.5.4,Other ME equipment producing diagnostic or therapeutic radiation,N/A,The ADD doesn't produce diagnostic or therapeutic radiation.,,,,,,,,,,,,,,,,,,,,,,,,,
12.4.6,Diagnostic or therapeutic acoustic pressure,N/A,The ADD doesn't produce diagnostic or therapeutic acoustic pressure.,,,,,,,,,,,,,,,,,,,,,,,,,
13.2.6,Leakage of liquid,N/A,The ADD doesn't utilize the liquid (internally and externally).,,,,,,,,,,,,,,,,,,,,,,,,,
14.1,Programmable electrical medical systems – General,A,S/W error occurs.,RM-16,S/W error,,O,Function error,Acquisition Error,3,3,9,Unacceptable,A,,,Components failure and system stop in S / W error situation.,,,S/W Validation Report,3,1,3,Acceptable,"Acceptable
Software development process was established in compliance with IEC 62304 and software validation was perform. Therefore there is no unacceptable risk.",N,Y,
14.6.1,Identification of known and foreseeable hazards,A,S/W error occurs.,RM-17,S/W error,,O,Function error,Acquisition Error,3,3,9,Unacceptable,A,,,Components failure and system stop in S / W error situation.,,,S/W Validation Report,3,1,3,Acceptable,"Acceptable
Software risk management process was established in compliance with IEC 62304 and software validation was performed. Therefore there is no unacceptable risk.",N,Y,
14.6.2,Risk control,A,S/W risk control implementation.,RM-18,S/W risk control,,O,Additional risk occurs from the risk controls,Acquisition Error,3,3,9,Unacceptable,A,,,Components failure and system stop in S / W error situation.,,,S/W Validation Report,3,1,3,Acceptable,"Acceptable
Software risk management process was established in compliance with IEC 62304 and software validation was performed. Therefore there is no unacceptable risk.",N,Y,
14.7,Requirement specification,A,SRS Description,RM-19,"SRS
(Software Requirement specification)",,O,"1. UI
2. Function
3. Performance
4. Design",Operation Error,3,3,9,Unacceptable,A,,,Components failure and system stop in S / W error situation.,,,S/W Validation Report,3,1,3,Acceptable,"Acceptable
Software development process established in accordance with IEC 62304 includes software requirements specifications and software validation was performed. Therefore there is no unacceptable risk.",N,Y,
14.8,Architecture,A,S/W includes a structural stability.,RM-20,Architecture,,O,S/W Structural error,Operation Error,3,3,9,Unacceptable,A,,,Components failure and system stop in S / W error situation.,,,S/W Validation Report,3,1,3,Acceptable,"Acceptable
Software development process was established including architecture in compliance with IEC 62304 and software validation was performed. Therefore there is no unacceptable risk.",N,Y,
14.9,Design and implementation,A,S/W Design,RM-21,Design Environment,,O,Incorrect specification of the design environment,Operation Error,3,3,9,Unacceptable,A,,,Components failure and system stop in S / W error situation.,,,S/W Validation Report,3,1,3,Acceptable,"Acceptable
Software development process established in accordance with IEC 62304 includes software design.
And software validation was performed. Therefore there is no unacceptable risk.",N,Y,
14.10,Verification,A,It is applied to all features of the safety and essential performance of S / W verification.,RM-22,Verification activity ,,O,Function error,Operation Error,3,3,9,Unacceptable,A,,,Components failure and system stop in S / W error situation.,,,S/W Validation Report,3,1,3,Acceptable,"Acceptable
Software development process established in accordance with IEC 62304 includes software verification planning. And software validation was performed. Therefore there is no unacceptable risk.",N,Y,
14.11,PEMS validation,A,S/W validation responsible Settings.,RM-23,Validation Responsibility,,O,Fairness of validation ignored,Operation Error,3,3,9,Unacceptable,A,,,Components failure and system stop in S / W error situation.,,,S/W Validation Report,3,1,3,Acceptable,"Acceptable
Software development process was established in accordance with IEC 62304.And software validation was performed. Therefore there is no unacceptable risk.",N,Y,
14.13,PEMS intended to be incorporated into an IT-Network,A,Data transmission is made from the device to the PC.,RM-24,Network/data coupling,,O,Data transmission error,Interface Error,3,3,9,Unacceptable,A,,,Components failure and system stop in S / W error situation.,,,S/W Validation Report,3,1,3,Acceptable,"Acceptable
Software development process established in accordance with IEC 62304 includes requirement related to IT-network aspects. And software validation was performed. Therefore there is no unacceptable risk.",N,Y,
15.4.1,Construction of connectors,A,The ADD has the electrical connection terminal and connector.,RM-25,Electric energy,,O,Leakage occurs,Electric shock,3,3,9,Unacceptable,A,,,The each connector type is designed differently for protection incorrect connection.,,,IEC 60601-1 3.1 Ed. Test Report,3,1,3,Acceptable,"Acceptable
There is no unacceptable risk as the IEC 60601-1 test has satisfied basic safety in normal condition and single fault condition.",N,Y,
15.4.2.1 a),Temperature and overload control devices - Application,N/A,The ADD has no thermal cut-out and over-current release.,,,,,,,,,,,,,,,,,,,,,,,,,
15.4.2.1 c),Temperature and overload control devices - Application,N/A,The ADD has no thermal cut-out and over-current release.,,,,,,,,,,,,,,,,,,,,,,,,,
15.4.2.1 d),Temperature and overload control devices - Application,N/A,The ADD has no thermal cut-out and over-current release.,,,,,,,,,,,,,,,,,,,,,,,,,
15.4.2.1 h),Temperature and overload control devices - Application,N/A,The ADD has no thermal cut-out and over-current release.,,,,,,,,,,,,,,,,,,,,,,,,,
15.4.3.1,Housing,A,The ADD has a battery.,RM-26,Electric energy,,O,Leakage occurs,Electric shock,3,3,9,Unacceptable,A,,,The battery compartment of this device is designed to prevent accidental short circuiting of the battery.,,,IEC 60601-1 3.1 Ed. Test Report,3,1,3,Acceptable,"Acceptable
There is no unacceptable risk as the IEC 60601-1 test has satisfied basic safety in normal condition and single fault condition.",N,Y,
15.4.3.2,Connection,A,The ADD has a battery.,RM-27,Electric energy,,O,Ignition and external transformation,Using Error,3,2,6,Unacceptable,A,,A,It is designed to prevent incorrect connection through battery circuit.,,"In user manual described, Correct battery replacement In the Label Battery mounting direction mark.","IEC 60601-1 3.1 Ed. Test Report
User Manual
Label
Battery Certification ",3,1,3,Acceptable,"Acceptable
There is no unacceptable risk as the IEC 60601-1 test has satisfied basic safety in normal condition and single fault condition and we provide correct battery replacement through the user manual. ",N,Y,
15.4.3.3,Protection against overcharging,A,The ADD has a battery.,RM-28,Thermal energy,O,,Ignition and external transformation,Using Error,3,2,6,Unacceptable,A,,,Use of the Battery Pack with overcharge protection circuit,,,"IEC 60601-1 3.1 Ed. Test Report
Battery Certification ",3,1,3,Acceptable,"Acceptable
There is no unacceptable risk as the IEC 60601-1 test has satisfied basic safety in normal condition and single fault condition.",N,Y,
15.4.4,Indicators,N/A,The ADD doesn't include the non-luminous hitter.,,,,,,,,,,,,,,,,,,,,,,,,,
15.4.5,Pre-set controls,N/A,The ADD doesn't have a pre-set control.,,,,,,,,,,,,,,,,,,,,,,,,,
16.1,General Requirements for ME Systems,N/A,The ADD isn't ME System.,,,,,,,,,,,,,,,,,,,,,,,,,
16.9.1,Connection terminals and connectors,N/A,The ADD isn't ME System.,,,,,,,,,,,,,,,,,,,,,,,,,
17,Electromagnetic compatibility of ME equipment and ME systems ,A,This equipment generates electromagnetic wave and uses in environment generated electromagnetic wave.,RM-29,Electromagnetic energy,,O,Function error,Wrong diagnosis,3,3,9,Unacceptable,A,,A,It was designed with the electromagnetic compatibility.,,A warning not to use of cellular phone or electric device near the equipment is described in user manual.,"EMC Test Report
User manual",3,1,3,Acceptable,"Acceptable
There is no unacceptable risk as the EMC test has satisfied basic safety in normal condition and single fault condition and we provide information on electromagnetic compatibility in user manual. ",N,Y,
 EN 62366-1:2015,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Check the User manual,Check the User manual,A,"The user cannot find the safety information.
The user does not understand the precautions. (Difficult term, low readability)",UR-01,no reading,O,O,It is difficult for the user to use the device.,User inconvenience,1,3,3,Acceptable,,,A,,,"A symbol to read the user manual appears on the label.
Write the user manual in terms that the intended user can easily understand, and add a picture to the user manual.","Label
User manual",1,2,2,Acceptable,"Acceptable
If the user checks the symbol to check the user manual and reads the user manual written for easy understanding, there will be no the use error.",N,Y,
Preparation for using the product,Connecting the power cord to the power supply box(or power adapter),A,"The user cannot find the power cord and the power supply box(or power adapter).
The user does not understand how to connect the power cord and the power supply box(or power adapter).",,,,O,The user connects the power cord and the power supply box(or power adapter)in the wrong way.,"Delayed diagnosis
of patients",2,3,6,Unacceptable,,,A,,,"A symbol to read the user manual appears on the label.
Add drawings showing components and their functions to the user manual.","Label
User manual",2,2,4,Acceptable,"Acceptable
If the user checks the symbol to check the user manual and recognizes the user manual added drawings showing components and their functions, the user will not have the use error in connection with the power cord to the power supply box (or power adapter).",N,Y,
,Connecting the Data Cable to the Power supply box(or ehternet cable) and the Detector,A,"The user cannot find the data cable, the power supply and the detector.
The user does not understand how to connect the date cable, the power supply, the detector.",,,,O,"The user connects the date cable, the power supply box(or ehternet) cabledetector in the wrong way.","Delayed diagnosis
of patients",2,3,6,Unacceptable,A,,A,Each cable type is designed differently for protection misuse.,,"A symbol to read the user manual appears on the label.
Attaching identification labels to the releasable part that is separate from the device.","Label
User manual",2,2,4,Acceptable,"Acceptable
We attach indentification labels.
And there are drawings showing components in the user manual.
Therefore, the user will not have the use error in connection with the data cable to the power supply box (or ethernet cable) and the detector.",N,Y,
Product use,Power on the detector,A,"The user cannot find the power switch for the detector.
The user does not understand how to power on.
The user cannot press the power button on the detector.",,,O,O,The device does not power on.,"Delayed diagnosis
of patients",2,3,6,Unacceptable,,,A,,,"A symbol to read the user manual appears on the label.
Add drawings showing components and their functions to the user manual.","Label
User manual",2,2,4,Acceptable,"Acceptable
If the user checks the symbol to check the user manual and recognizes the user manual added drawings showing components and their functions, the user will not have the use error to power on the device.",N,Y,
,Calibration of detector by S/W in PC,A,"The user cannot confirm how to calibrate the detector.
The user does not understand how to calibrate the detector.
The user cannot calibrate the detector.",,,,O,Wrong calibration in the control software,"Delayed diagnosis
of patients",2,3,6,Unacceptable,,,A,,,"A symbol to read the user manual appears on the label.
Add information on calibration of the device's software to the user manual.","Label
User manual",2,2,4,Acceptable,"Acceptable
If the user checks the symbol to check the user manual and reads the user manual added information on calibration of the device's software, the user will not have the use error when calibrating the software.",N,Y,
,Check the indicators,A,The user cannot check the indicator light.,,,O,O,The user does not understand the meaning of the indicator.,User inconvenience,1,3,3,Acceptable,,,A,,,"A symbol to read the user manual appears on the label.
Add information on indicatior light of the device to the user manual.","Label
User manual",1,2,2,Acceptable,"Acceptable
If the user checks the symbol to check the user manual and reads the user manual added information on indicatior light of the device, the user will not have the use error when identying the indicators.",N,Y,
,Implementation of X-ray image,A,"The user misidentifies which part of the patient the detector will be placed on.
Position the patient incorrectly.",,,,O,Acquire an incorrect X-ray image.,"Delayed diagnosis
of patients",2,3,6,Unacceptable,,,.A,,,"A symbol to read the user manual appears on the label.
Add information on INSTALLATION & USER MANUAL to the user manual.","Label
User manual",2,2,4,Acceptable,"Acceptable
If the user checks the symbol to check the user manual and reads the user manual added information on INSTALLATION & USER MANUAL, the user will not have the use error when using the device.",N,Y,
Maintenance,Cleaning,A,"The user cannot check the cleaning method.
Users do not understand the cleaning method.",,,,O,The user cleans in an inappropriate way.,"Delayed diagnosis
of patients",2,3,6,Unacceptable,,,A,,,"A symbol to read the user manual appears on the label.
Add information on MAINTENANCE to the user manual.","Label
User manual",2,2,4,Acceptable,"Acceptable
If the user checks the symbol to check the user manual and reads the user manual added information on MAINTENANCE, the user will not have the use error when cleaning the device.",N,Y,
,Battery charging and change,A,"The user cannot check the state of the battery.
Users do not understand what the state of the battery means.",,,,O,The user recharges and replaces the battery in an inappropriate way.,"Delayed diagnosis
of patients",2,3,6,Unacceptable,,,A,,,"A symbol to read the user manual appears on the label.
Add information on Battery and Battery Recharger to the user manual.","Label
User manual",2,2,4,Acceptable,"Acceptable
If the user checks the symbol to check the user manual and reads the user manual added information on Battery and Battery Recharger, the user will not have the use error when recharging and replacing the battery.",N,Y,
Check the User manual,Check the User manual,N/A,"The user cannot find the safety information.
The user does not understand the precautions. (Difficult term, low readability)",UR-02,inappropriate image result,,,,,,,,,,,,,,,,,,,,,,,
Preparation for using the product,Connecting the power cord to the power supply box(or power adapter),N/A,"The user cannot find the power cord and the power supply box(or power adapter).
The user does not understand how to connect the power cord and the power supply box(or power adapter).",,,,,,,,,,,,,,,,,,,,,,,,,
,Connecting the Data Cable to the Power supply box(or power adapter) and the Detector,N/A,"The user cannot find the date cable, the power supply box(or ethernet cable) and the detector.
The user does not understand how to connect the date cable, the power supply box(or ethernet cable), the detector.",,,,,,,,,,,,,,,,,,,,,,,,,
Product use,Power on the detector,N/A,"The user cannot find the power switch for the detector.
The user does not understand how to power on.
The user cannot press the power button on the detector.",,,,,,,,,,,,,,,,,,,,,,,,,
,Calibration of detector by S/W in PC,A,"The user cannot confirm how to calibrate the detector.
The user does not understand how to calibrate the detector.
The user cannot calibrate the detector.",,,,O,Wrong calibration in the control software,Misdiagnosis,4,3,12,Unacceptable,,,A,,,"A symbol to read the user manual appears on the label.
Add information on calibration of the device's software to the user manual.","Label
User manual",4,1,4,Acceptable,"Acceptable
If the user checks the symbol to check the user manual and reads the user manual added information on calibration of the device's software, the user will not have the use error when calibrating the software.",N,Y,
,Check the indicators,N/A,The user cannot check the indicator light.,,,,,,,,,,,,,,,,,,,,,,,,,
,Implementation of X-ray image,A,"The user misidentifies which part of the patient the detector will be placed on.
Position the patient incorrectly.",,,,O,Acquire an incorrect X-ray image.,Misdiagnosis,4,3,12,Unacceptable,,,.A,,,"A symbol to read the user manual appears on the label.
Add information on INSTALLATION & USER MANUAL to the user manual.","Label
User manual",4,1,4,Acceptable,"Acceptable
If the user checks the symbol to check the user manual and reads the user manual added information on INSTALLATION & USER MANUAL, the user will not have the use error when using the device.",N,Y,
Maintenance,Cleaning,A,"The user cannot check the cleaning method.
Users do not understand the cleaning method.",,,,O,The user cleans in an inappropriate way.,Misdiagnosis,4,3,12,Unacceptable,,,A,,,"A symbol to read the user manual appears on the label.
Add information on MAINTENANCE to the user manual.","Label
User manual",4,1,4,Acceptable,"Acceptable
If the user checks the symbol to check the user manual and reads the user manual added information on MAINTENANCE, the user will not have the use error when cleaning the device.",N,Y,
,Battery charging and change,N/A,"The user cannot check the state of the battery.
Users do not understand what the state of the battery means.",,,,,,,,,,,,,,,,,,,,,,,,,
Check the User manual,Check the User manual,N/A,"The user cannot find the safety information.
The user does not understand the precautions. (Difficult term, low readability)",UR-03,Electric energy,,,,,,,,,,,,,,,,,,,,,,,
Preparation for using the product,Connecting the power cord to the power supply box(or power adapter),A,"The user cannot find the power cord and the power supply box(or power adapter).
The user does not understand how to connect the power cord and the power supply box(or power adapter).",,,,O,The user connects the power cord and the power supply box(or power adapter) in the wrong way.,Electric shock,4,3,12,Unacceptable,,,A,,,"A symbol to read the user manual appears on the label.
Add drawings showing components and their functions to the user manual.","Label
User manual",4,1,4,Acceptable,"Acceptable
If the user checks the symbol to check the user manual and recognizes the user manual added drawings showing components and their functions, the user will not have the use error in connection with the power cord to the power supply box(or power adpater).",N,Y,
,Connecting the Data Cable to the Power supply box(or power adapter) and the Detector,A,"The user cannot find the date cable, the power supply box(or ethernet cable) and the detector.
The user does not understand how to connect the date cable, the power supply box(or ethernet cable), the detector.",,,,O,"The user connects the date cable, the power supply box(or power adapter) and the detector in the wrong way.",Electric shock,4,3,12,Unacceptable,A,,A,Each cable type is designed differently for protection misuse.,,"A symbol to read the user manual appears on the label.
Attaching identification labels to the releasable part that is separate from the device.","Label
User manual",4,1,4,Acceptable,"Acceptable
We attach indentification labels.
And there are drawings showing components in the user manual.
Therefore, the user will not have the use error in connection with the data cable to the power supply box(or ethernet cable) and the detector.",N,Y,
Product use,Power on the detector,N/A,"The user cannot find the power switch for the detector.
The user does not understand how to power on.
The user cannot press the power button on the detector.",,,,,,,,,,,,,,,,,,,,,,,,,
,Calibration of detector by S/W in PC,N/A,"The user cannot confirm how to calibrate the detector.
The user does not understand how to calibrate the detector.
The user cannot calibrate the detector.",,,,,,,,,,,,,,,,,,,,,,,,,
,Check the indicators,N/A,The user cannot check the indicator light.,,,,,,,,,,,,,,,,,,,,,,,,,
,Implementation of X-ray image,N/A,"The user misidentifies which part of the patient the detector will be placed on.
Position the patient incorrectly.",,,,,,,,,,,,,,,,,,,,,,,,,
Maintenance,Cleaning,N/A,"The user cannot check the cleaning method.
Users do not understand the cleaning method.",,,,,,,,,,,,,,,,,,,,,,,,,
,Battery charging and change,N/A,"The user cannot check the state of the battery.
Users do not understand what the state of the battery means.",,,,,,,,,,,,,,,,,,,,,,,,,
 Cybersecurity,,,,,,,,,,,,,,,,,,,,,,,,,,,,
SRS-C-1,WiFi Login,A,Restrict random access by setting id / pw when connecting to Wires network,CS-01,Unauthorized access by unauthorized personnel,,O,Settings manipulation,Misdiagnosis,3,2,6,Unacceptable,A,,,Restrict random access by setting id / pw when connecting to Wireless network,,,A-TCF-5-046 Software Validation Report,2,2,4,Acceptable,"Acceptable
By setting the ID, PW and wirelessly connecting, unauthorized access will be prevented.",N,Y,
SRS-C-2,Authentication and encryption,A,"Transmission data is protected by applying encryption such as WPA, WPAPSK, WPA2, WPA2PSK, WPAPSK+TKIP, etc.",CS-02,Falsification of transmission data,,O,Performing diagnostics with fabricated information,Misdiagnosis,3,2,6,Unacceptable,A,,,"Protect the transmission data by applying encryption such as WPA, WPAPSK, WPA2, WPA2PSK, WPAPSK+TKIP, etc.",,,A-TCF-5-046 Software Validation Report,2,2,4,Acceptable,"Acceptable
The encryption function of transmission data was implemented, and the Software Verification and Validation Test was performed. Therefore, data can be safely transmitted.",N,Y,
