queueId: ingest-1781569954419-176n
sourcePath: raw/sources/DHF (인허가)/04_G1717CW 외 7종/90_규격 Test report/1. 신청서 및 제출서류/06. RM 문서/A-FMEA-CYN_FMEA Table (Rev.0 250525).pdf
combinedPath: raw/sources/_preprocessed/DHF (인허가)/_combined/6fbd1c4f0df3/A-FMEA-CYN_FMEA Table (Rev.0 250525)__6fbd1c4f0df3_combined.txt
canonicalGroupId: d4ae67a56cde
productSignal: CYAN
authoritySignal: general
pilotRank: 951

SOURCE_TEXT
Standard : EN ISO 14971:2019 + IEC 60601-1:2006/AMD1:2013 + EN 62366-1:2015
Product Name : Digital flat panel X-ray detector
Model Name : GT1717C/GT1717CP
Doc No. : A-TCF-10-105
Revision date : May 25, 2025
Revision No. : Rev. 0
Approved by Quality Manager Hur Namkyu May 25, 2025
Prepared by R&D team Dongchul Seo May 25, 2025
Reviewed by R&D Manager Myeongseop Kim May 25, 2025
FMEA Report
- □ Controlled ( ) □ Uncontrolled ( )
Position Name Date Signature
A-FMEA-CYN H＆abyz Co., Ltd.

Revision Date Contents of revision
0 May 25, 2025 Establishment
History of Revision

FMEA ISO14971Clause
6. Risk
Evaluation 7.4 Benefit-Risk analysis
7.5 Risks arising
from risk control
measures
7.6
Completeness of
risk control
8. Evaluation of overall residual risk
acceptability
Normal
(정상)
Fault
(고장)
Severity
(심각도)
Probability
of
occurrence
(발생확률)
Risk
(위험도)
Inherent safety by design
(설계단계 안정성 확보)
Protective measures in the
medical device itself or in the
manufacturing process
(제품내 또는 제조공정 보호조
치)
Information for safety
(안전관련 정보제공)
Inherent safety by design
(설계단계 안정성 확보)
Protective measures in the
medical device itself or in the
manufacturing process
(제품 또는 제조공정에서 보호
조치)
Information for safety
(안전관련 정보제공)
Severity
(심각도)
Probability
of
occurrence
(발생확률)
Risk
(위험도)
Acceptability
(수용 가능성)
4.2 Risk Management Process for ME Equipment or ME Systems A See Risk Management Report (Doc. No. A-RMR-CYN).
4.3 Essential performance A
Manufacturer shall identify which functions are Essential Performance.
- Acquisition image is obtained as intended.
- The acquired image should not have two lines adjacent or be blank.
- Operation normally when operation is required.
- DC power is consistently supplied through the PoE injector and LAN cable
when EMC test is performed.
- When the PC is connected to the POE LAN communication connector and
connected to this product from the POE+ connector, the program provided by
the manufacturer will function normally.
RM-01 Electric Energy
Electromagnetic energy O O
Low image quality MTF/DQE
caused by power noise.
Broken image due to performance
error.
Misdiagnosis
Physical damage 4 3 12 Unacceptable A A
A noise filter is attached to
the input terminal in the
board to reduce the noise for
better MTF and DQE.
It is designed to meet IEC
60601-1-2.
EMC Test Pass criteria
1) Is the function
unintentionally executed due
to the influence of
electromagnetic waves?
Described In the Manual
Using protocol, warning for
use error.
User manual
IEC 60601-1 3.1
Ed. Test Report
EMC Test Report
4 1 4 Acceptable
Acceptable
There is no unacceptable risk as the IEC
60601-1 test has satisfied basic safety in
normal condition and single fault condition.
N Y
4.4 Expected service life A
The GT1717C/GT1717CP is designed for a service life of approximately
5years.
Refer to Life cycle report (Doc. No. A-LCR-CYN)
RM-02 malfunction O Due to performance problems,
clear images cannot be obtained. Misdiagnosis 3 3 9 Unacceptable A Specify expected life cycle in
user manual.
User manual
IEC 60601-1 3.1
Ed. Test Report
Life cycle report
3 1 3 Acceptable
Acceptable
The expected service life was set at 5 years
according to life cycle report.
The use of this device over the expected
service life is expected to benefit from a precise
case diagnosis.
N Y
4.5 Alternative risk control measures or test methods for ME Equipment or ME
Systems N/A We are not applying the alternative risk control measure or test methods for
ME Equipment or ME systems.
4.6 ME Equipment or ME System parts that contact the patient N/A There are no parts that fall outside of the definition of APPLIED PARTS need
to be subject to the requirements for APPLIED PARTs.
4.7 Single Fault Condition for ME Equipment A
1. Clause 8.1 b Fundamental rule of protection against electric shock.
2. Clause 13.2.2: Electrical single fault condition. (Clause 8.1 b)
3. Clause 13.2.12: Failure of parts that might result in a mechanical hazard.
(Clause 9)
RM-03 Electric Energy
Mechanical Energy O Short circuit of isolated
Mechanical damage Electric shock 3 3 9 Unacceptable A
Designed to meet the
allowable leakage current in
fault condition and
mechanical strength.
IEC 60601-1 3.1
Ed. Test Report 3 1 3 Acceptable
Acceptable
There is no unacceptable risk as the IEC
60601-1 test has satisfied basic safety in
normal condition and single fault condition.
N Y
4.8 Components of ME Equipment N/A The GT1717C/GT1717CP is designed using only certified products.
4.9 Use of components with high-integrity characteristics in ME Equipment N/A Not use of components with high integrity characteristics in ME Equipment.
5.1 Type Tests N/A No combination of simultaneous independent faults has been found during risk
analysis.
7.2.2 Identification A The GT1717C/GT1717CP has the AC cord, Trigger Cable and Lan Cable. RM-04 Labeling O Equipment malfunction Using Error 3 3 9 Unacceptable A A
Each cable type is designed
differently for protection
misuse.
Attaching identification labels
to the releasable part that is
separate from the device
IEC 60601-1 3.1
Ed. Test Report
Label
3 1 3 Acceptable
Acceptable
There is no unacceptable risk as the IEC
60601-1 test has satisfied basic safety in
normal condition and single fault condition and
we attach indentification labels.
N Y
7.2.13 Physiological effects
(Safety signs and warning statements) N/A The GT1717C/GT1717CP does not cause physiological effects which can be
harm to the patient or operator.
7.2.17 Protective packaging A The GT1717C/GT1717CP has required temperature, humidity and pressure in
operating and storage. RM-05 Labeling O Equipment malfunction Using Error 3 3 9 Unacceptable A
Labeling is designed to
provide users with
information about the
temperature, humidity
pressure required for
operation and storage.
User manual 3 1 3 Acceptable
Acceptable
By providing information on operation and
storage in the user manual, the risk has been
reduced, and the benefits of using this device
will outweigh the risk.
N Y
7.3.3 Batteries N/A No battery applied to GT1717C/GT1717CP
7.3.7 Supply terminals N/A The GT1717C/GT1717CP is not permanently installed equipment.
7.4.2 Control devices N/A Changing a control setting of the GT1717C/GT1717CP does not result in an
unacceptable risk to the patient.
7.5 Safety signs A The GT1717C/GT1717CP use safety sign. RM-06 Labeling O Relating to safety precautions,
warnings missing Electric shock 3 2 6 Unacceptable A A
Labels are designed to meet
international standards ISO
7010
Safety signal is displayed on
the label and user manual to
meet the requirements of ISO
7010
User manual
Label 3 1 3 Acceptable
Acceptable
In accordance with ISO 7010, safety signals
are shown in the user manual and the label,
and users can identify them to reduce the risk,
and the benefits of using this device will
outweigh the risk.
N Y
7.9.2.4 Electrical power source A The GT1717C/GT1717CP has the rechargeable battery, AC/DC adapter and
Gender Cable. RM-07 Labeling O Excess of the leakage current,
and loss of power Electric shock 3 3 9 Unacceptable A
Information on the power
source is shown in the user
manual.
User manual 3 1 3 Acceptable
Acceptable
Specifications and warnings for supply mains
are shown in the user manual in accordance
with IEC 60601-1.
The benefits of using the device in compliance
with these will outweigh the risk.
N Y
7.9.3.2 Replacement of fuses, power cords and other parts A The GT1717C/GT1717CP has a replaceable part. RM-08 Labeling O Equipment malfunction Using Error 3 3 9 Unacceptable A
The user manual specifies
the connection and fixation of
the power cord and the
replacement of other parts.
User manual 3 1 3 Acceptable
Acceptable
Specifications and warnings for interchangeable
parts are shown in the user manual in
accordance with IEC 60601-1. The benefits of
using the device in compliance with these will
outweigh the risk.
N Y
8.1 b) Fundamental rule of protection against electric shock - accidental
detachment of conductors and connectors A Connector and Conductor are fixed. RM-09 Electric energy O Excess of the leakage current,
and limit voltage Electric shock 3 2 6 Unacceptable A The internal connector is
fixed by using the Housing.
IEC 60601-1 3.1
Ed. Test Report 3 1 3 Acceptable
Acceptable
There is no unacceptable risk as the IEC
60601-1 test has satisfied basic safety in
normal condition and single fault condition.
N Y
8.5.2.2 Type B applied parts N/A The GT1717C/GT1717CP does not have a applied part.
8.5.2.3 Patient Leads or Patient cables N/A The GT1717C/GT1717CP does not have the patient lead or patient cable.
8.6.3 Protective earthing of moving parts N/A The GT1717C/GT1717CP does not have moving parts.
8.8.4.1 Mechanical strength and resistance to heat A The use of external made of plastics elements and Al and Mg with strong
mechanical strength as raw materials for the detector. RM-10 Thermal energy O Excess leakage current or voltage
limit Electric shock 3 3 9 Unacceptable A
The enclosure material is a
plastic. It designed to satisfy
the mechanical strength and
flame retardant grade.
IEC 60601-1 3.1
Ed. Test Report 3 1 3 Acceptable
Acceptable
The test was conducted on the mechanical
strength and heat resistance of insulation to
meet the requirements of IEC 60601-1.
Therefore, the device satisfies basic safety in
normal condition and single fault condition.
N Y
8.10.1 Fixing of components A Internal of the product, components that comprise the PCB fixed. RM-11 Electric energy O Device error
Use error Electric shock 3 3 9 Unacceptable A PCB and components are
fixed by screw.
IEC 60601-1 3.1
Ed. Test Report 3 1 3 Acceptable
Acceptable
There is no unacceptable risk as the IEC
60601-1 test has satisfied basic safety in
normal condition and single fault condition.
N Y
9.2.1 Mechanical HAZARDs associated with moving parts - General N/A The GT1717C/GT1717CP does not have moving parts.
9.2.4 Emergency stopping devices N/A The GT1717C/GT1717CP does not have moving part and emergency stop.
9.2.5 Release of patient N/A The GT1717C/GT1717CP does not restrain the patient.
9.5.1 Protective means N/A The GT1717C/GT1717CP does not have expelled parts.
9.6.1 Acoustic energy - General N/A The GT1717C/GT1717CP does not use acoustic energy.
9.6.2.2 Infrasound and ultrasound energy N/A The GT1717C/GT1717CP does not use infrasound and ultrasound energy.
9.7.2 Pneumatic and hydraulic parts N/A The GT1717C/GT1717CP does not use pneumatic and hydraulic parts.
9.7.7 Pressure-relief device N/A The GT1717C/GT1717CP does not use pressure.
9.8.1 Mechanical Hazards associated with support systems - General N/A The GT1717C/GT1717CP has no support system.
9.8.2 Tensile safety factor N/A The GT1717C/GT1717CP has no support system.
9.8.3.1 Strength of patient or operator support or suspension systems - General N/A The GT1717C/GT1717CP does not support or suspend the patient or
operator.
9.8.5 Systems without mechanical protective devices N/A The GT1717C/GT1717CP does not support or suspend the patient or
operator.
10.1.2 ME equipment intended to produce diagnostic or therapeutic X-radiation N/A The GT1717C/GT1717CP does not produce the x-radiation for diagnostic or
therapeutic purposes.
10.2 Alpha, beta, gamma, neutron and other particle radiation N/A The GT1717C/GT1717CP does not produce the alpha, beta, gamma, neutron
or other particle radiation.
10.5 Other visible electromagnetic radiation N/A The GT1717C/GT1717CP does not produce visible radiation, as defined in
section 10.5 of 60601-1.
7.3 Residual risk evaluation 7.1 Risk Control option analysis 7.2 Implementation of risk control measures 5.5 Risk estimation 5.4 Identification of hazards and hazardous situations
Acceptability
(수용 가능성)
Clause No./
Scenario/
Software
Requirements
Specification No./
Radio Equipment
Directive Clause
No.
Identification/
Potential for use errors/
Description/
Identification
Subject/
Task/
Function/
Requirement
Acceptability
(최종 수용성 평가)
Risk Control
(위험 제어)
A or
N/A
EN 60601-1:2006+A1:2013
Hazard(위험)
Hazard
No.
Cond. Implementation of risk control measure
(위험제어 수단실행)
Verification
(검증)
Harm
(손상)
Have all
identified
hazardous
situations been
considered?
(모든 위험상황
고려 여부)
Hazardous Situation
(위험상황)
If other hazzards
are introduced
from the
measeres?
(추가발생 위험
여부)
Risk/Benefit
Analysis
(위험/이득분석)
Risks
(위험도)
Risk After Control
(제어 후 위험)
A-FMEA-CYN H&Abyz Co., Ltd.

10.6 Infrared radiation N/A The GT1717C/GT1717CP does not emit infrared radiation.
10.7 Ultraviolet radiation N/A The GT1717C/GT1717CP does not emit ultraviolet radiation.
11.1.1 Maximum temperature during normal use N/A The heat generated in the charging battery.
11.1.2.1 Applied parts intended to supply heat to a patient N/A The GT1717C/GT1717CP does not intend to supply heat to a patient.
11.1.2.2 Applied parts not intended to supply heat to a patient
(IEC 60601-1, Table 24) N/A The GT1717C/GT1717CP does not have a applied part.
11.1.3 e) Measurements - Test /*-/criteria A
** Accessible part touch duration
- Switch box button: 1s ≤ t < 10s
- Switch box Enclosure: 10s ≤ t < 1min
- Cable terminal: 1s ≤ t < 10s
- Enclosure (Top) of X-ray Detector: 10s ≤ t < 1min
- Enclosure (Bottom) of X-ray Detector: 10s ≤ t < 1min
- Button in X-ray Detector 1 s ≤ t < 10 s
- Metal enclosure of X-ray Detector: 10 s ≤ t < 1 min
RM-12 Heat energy O Equipment from overheating
during use device Burn 3 2 6 Unacceptable A A
Accessible part is enclosure
case and switch. Enclosure
was designed to prevent
overheat.
Described caution and safety
notice for touch duration in
manual.
IEC 60601-1 3.1
Ed. Test Report
User manual
3 1 3 Acceptable
Acceptable
There is no unacceptable risk as the IEC
60601-1 test has satisfied basic safety in
normal condition and single fault condition and
we provide caution and safety notice for touch
duration through the user manual.
N Y
11.2.2.1 Risk of fire in an oxygen rich environment N/A The GT1717C/GT1717CP is not used in an oxygen rich environment.
11.3 Constructional requirements for fire enclosures of ME equipment N/A The enclosure material is a plastic. It designed to satisfy the flame-retardant
grade.
11.5 ME equipment and ME systems intended for use in conjunction with
flammable agents N/A The GT1717C/GT1717CP is not intended for use in conjunction with
flammable agents.
11.6.3 Spillage on ME equipment and ME system N/A
The GT1717C/GT1717CP does not utilize the liquid.
The GT1717C/GT1717CP is not used in the environment which has a risk of
spillage on the equipment.
11.6.7 Sterilization of ME equipment and ME systems N/A The GT1717C/GT1717CP is not intended to be sterilized.
11.6.8 Compatibility with substances used with the ME equipment N/A The GT1717C/GT1717CP does not have the substances which is used with
the ME equipment.
12.1 Accuracy of controls and instruments A The GT1717C/GT1717CP has a risk associated with the accuracy of the
device. RM-13 Function O The wrong image interpretation Misdiagnosis 4 3 12 Unacceptable A
A noise filter is attached to
the input terminal in the
board to reduce the noise for
better MTF and DQE.
IEC 60601-1 3.1
Ed. Test Report 4 1 4 Acceptable
Acceptable
There is no unacceptable risk as the IEC
60601-1 test has satisfied basic safety in
normal condition and single fault condition.
N Y
12.4.1 Intentional exceeding of safety limits N/A The GT1717C/GT1717CP has no risk associated with the intentional
exceeding of safety limits.
12.4.2 Indication relevant to safety N/A The GT1717C/GT1717CP has a risk associated with the hazardous output.
12.4.3 Accidental selection of excessive output values N/A The GT1717C/GT1717CP is not multi-purpose unit.
12.4.4 Incorrect output N/A The GT1717C/GT1717CP does not provide output energy to the patient.
12.4.5.3 Radiotherapy equipment N/A The GT1717C/GT1717CP is not radiotherapy equipment.
12.4.5.4 Other ME equipment producing diagnostic or therapeutic radiation N/A The GT1717C/GT1717CP does not produce diagnostic or therapeutic
radiation.
12.4.6 Diagnostic or therapeutic acoustic pressure N/A The GT1717C/GT1717CP does not produce diagnostic or therapeutic acoustic
pressure.
13.2.6 Leakage of liquid N/A The GT1717C/GT1717CP does not utilize the liquid (internally and externally).
14.1 Programmable electrical medical systems – General A S/W error occurs. RM-14 S/W error O Function error Acquisition Error 3 3 9 Unacceptable A
Components failure and
system stop in S / W error
situation.
S/W Validation
Report 3 1 3 Acceptable
Acceptable
Software development process was established
in compliance with IEC 62304 and software
validation was perform. Therefore there is no
unacceptable risk.
N Y
14.6.1 Identification of known and foreseeable hazards A S/W error occurs. RM-15 S/W error O Function error Acquisition Error 3 3 9 Unacceptable A
Components failure and
system stop in S / W error
situation.
S/W Validation
Report 3 1 3 Acceptable
Acceptable
Software risk management process was
established in compliance with IEC 62304 and
software validation was performed. Therefore
there is no unacceptable risk.
N Y
14.6.2 Risk control A S/W risk control implementation. RM-16 S/W risk control O Additional risk occurs from the
risk controls Acquisition Error 3 3 9 Unacceptable A
Components failure and

system stop in S / W error
situation.
S/W Validation
Report 3 1 3 Acceptable
Acceptable
Software risk management process was
established in compliance with IEC 62304 and
software validation was performed. Therefore
there is no unacceptable risk.
N Y
14.7 Requirement specification A SRS Description RM-17
SRS
(Software Requirement
Specification)
O
1. UI
2. Function
3. Performance
4. Design
Operation Error 3 3 9 Unacceptable A
Components failure and
system stop in S / W error
situation.
S/W Validation
Report 3 1 3 Acceptable
Acceptable
Software development process established in
accordance with IEC 62304 includes software
requirements specifications and software
validation was performed. Therefore there is no
unacceptable risk.
N Y
14.8 Architecture A S/W includes a structural stability. RM-18 Architecture O S/W Structural error Operation Error 3 3 9 Unacceptable A
Components failure and
system stop in S / W error
situation.
S/W Validation
Report 3 1 3 Acceptable
Acceptable
Software development process was established
including architecture in compliance with IEC
62304 and software validation was performed.
Therefore there is no unacceptable risk.
N Y
14.9 Design and implementation A S/W Design RM-19 Design Environment O Incorrect specification of the
design environment Operation Error 3 3 9 Unacceptable A
Components failure and
system stop in S / W error
situation.
S/W Validation
Report 3 1 3 Acceptable
Acceptable
Software development process established in
accordance with IEC 62304 includes software
design.
And software validation was performed.
Therefore there is no unacceptable risk.
N Y
14.10 Verification A It is applied to all features of the safety and essential performance of S / W
verification. RM-20 Verification activity O Function error Operation Error 3 3 9 Unacceptable A
Components failure and
system stop in S / W error
situation.
S/W Validation
Report 3 1 3 Acceptable
Acceptable
Software development process established in
accordance with IEC 62304 includes software
verification planning. And software validation
was performed. Therefore there is no
unacceptable risk.
N Y
14.11 PEMS validation A S/W validation responsible Settings. RM-21 Validation Responsibility O Fairness of validation ignored Operation Error 3 3 9 Unacceptable A
Components failure and
system stop in S / W error
situation.
S/W Validation
Report 3 1 3 Acceptable
Acceptable
Software development process was established
in accordance with IEC 62304.And software
validation was performed. Therefore there is no
unacceptable risk.
N Y
14.13 PEMS intended to be incorporated into an IT-Network A Data transmission is made from the device to the PC. RM-22 Network/data coupling O Data transmission error Interface Error 3 3 9 Unacceptable A
Components failure and
system stop in S / W error
situation.
S/W Validation
Report 3 1 3 Acceptable
Acceptable
Software development process established in
accordance with IEC 62304 includes
requirement related to IT-network aspects. And
software validation was performed. Therefore
there is no unacceptable risk.
N Y
15.4.1 Construction of connectors A The GT1717C/GT1717CP have the electrical connection terminal and
connector. RM-23 Electric energy O Leakage occurs Electric shock 3 3 9 Unacceptable A
The each connector type is
designed differently for
protection incorrect
connection.
IEC 60601-1 3.1
Ed. Test Report 3 1 3 Acceptable
Acceptable
There is no unacceptable risk as the IEC
60601-1 test has satisfied basic safety in
normal condition and single fault condition.
N Y
15.4.2.1 a) Temperature and overload control devices - Application N/A The GT1717C/GT1717CP has no thermal cut-out and over-current release.
15.4.2.1 c) Temperature and overload control devices - Application N/A The GT1717C/GT1717CP has no thermal cut-out and over-current release.
15.4.2.1 d) Temperature and overload control devices - Application N/A The GT1717C/GT1717CP has no thermal cut-out and over-current release.
15.4.2.1 h) Temperature and overload control devices - Application N/A The GT1717C/GT1717CP has no thermal cut-out and over-current release.
15.4.3.1 Housing N/A The GT1717C/GT1717CP No battery.
15.4.3.2 Connection N/A The GT1717C/GT1717CP No battery.
15.4.3.3 Protection against overcharging N/A The GT1717C/GT1717CP No battery.
15.4.4 Indicators N/A The GT1717C/GT1717CP does not include the non-luminous hitter.
15.4.5 Pre-set controls N/A The GT1717C/GT1717CP does not have a pre-set control.
16.1 General Requirements for ME Systems N/A The GT1717C/GT1717CP is not ME System.
16.9.1 Connection terminals and connectors N/A The GT1717C/GT1717CP is not ME System.
17 Electromagnetic compatibility of ME equipment and ME systems A This equipment generates electromagnetic wave and uses in environment
generated electromagnetic wave. RM-24 Electromagnetic energy O Function error Wrong diagnosis 3 3 9 Unacceptable A A
It was designed with the
electromagnetic
compatibility.
A warning not to use of
cellular phone or electric
device near the equipment is
described in user manual.
EMC Test Report
User manual 3 1 3 Acceptable
Acceptable
There is no unacceptable risk as the EMC test
has satisfied basic safety in normal condition
and single fault condition and we provide
information on electromagnetic compatibility in
user manual.
N Y
Check the User manual Check the User manual A
The user cannot find the safety information.
The user does not understand the precautions. (Difficult term, low readability)
O O It is difficult for the user to use the
device. User inconvenience 1 3 3 Acceptable A
A symbol to read the user
manual appears on the label.
Write the user manual in
terms that the intended user
can easily understand, and
add a picture to the user
manual.
Label
User manual 1 2 2 Acceptable
Acceptable
If the user checks the symbol to check the user
manual and reads the user manual written for
easy understanding, there will be no the use
error.
N Y
The risk management activities for Digital Flat
Panel X-ray Detector (GT1717C/GT1717CP)
according to the risk management plan are
performed and completed with appropriately
designated personnel exclude the production
and post-production related activities.
The H&abyz Co., Ltd. figured out the
intended purpose and the characteristics
related to the safety of the Digital Flat Panel
X-ray Detector identified the known and
foreseeable hazards associated with the
Digital Flat Panel X-ray Detector in both
normal and fault conditions.
As control measures for the identified risks,
providing label and user manual, using
certified battery, testing the device to meet
IEC 60601-1, designing each cable type
differently, establishing software development
process in accordance with IEC 62304, radio-
related testing, and using certified RF
module, etc. were implemented and verified.
After all risk control measures have been
implemented and verified, the residual risks
within the Digital Flat Panel X-ray Detector
are reduced in the acceptable region, and the
new hazards needed for additional risk
control measures are not identified.
Finally, the overall residual risks are
determined to be acceptable through the
warning, operating method and adverse event
reporting.
EN 62366-1:2015
A-FMEA-CYN H&Abyz Co., Ltd.

Connecting the power cord to the AC/DC adapter A
The user cannot find the power cord and the AC/DC adapter.
The user does not understand how to connect the power cord and the AC/DC
adapter.
O
The user connects the power cord
and the AC/DC adapter in the
wrong way.
Delayed diagnosis
of patients 2 3 6 Unacceptable A
A symbol to read the user
manual appears on the label.
Add drawings showing
components and their
functions to the user manual.
Label
User manual 2 2 4 Acceptable
Acceptable
If the user checks the symbol to check the user
manual and recognizes the user manual added
drawings showing components and their
functions, the user will not have the use error in
connection with the power cord to the AC/DC
adapter.
N Y
Connecting the Gender cable to the AC/DC adapter and the Detector A
The user cannot find the Gender cable, AC/DC adapter and the detector.
The user does not understand how to connect the Gender cable, the AC/DC
adapter, and the detector.
O
The user connects the Gender
cable, AC/DC adapter and the
detector in the wrong way.
Delayed diagnosis
of patients 2 3 6 Unacceptable A A
Each cable type is designed
differently for protection
misuse.
A symbol to read the user
manual appears on the label.
Attaching identification labels
to the releasable part that is
separate from the device.
Label
User manual 2 2 4 Acceptable
Acceptable
We attach indentification labels.
And there are drawings showing components in
the user manual.
Therefore, the user will not have the use error
in connection with the Gender cable to the
AC/DC adapter and the detector.
N Y
Power on the detector A
The user cannot find the power switch for the detector.
The user does not understand how to power on.
The user cannot press the power button on the detector.
O O The device does not power on. Delayed diagnosis
of patients 2 3 6 Unacceptable A
A symbol to read the user
manual appears on the label.
Add drawings showing
components and their
functions to the user manual.
Label
User manual 2 2 4 Acceptable
Acceptable
If the user checks the symbol to check the user
manual and recognizes the user manual added
drawings showing components and their
functions, the user will not have the use error to
power on the device.
N Y
Calibration of detector by S/W in PC A
The user cannot confirm how to calibrate the detector.
The user does not understand how to calibrate the detector.
The user cannot calibrate the detector.
O Wrong calibration in the control
software
Delayed diagnosis
of patients 2 3 6 Unacceptable A
A symbol to read the user
manual appears on the label.
Add information on
calibration of the device's
software to the user manual.
Label
User manual 2 2 4 Acceptable
Acceptable
If the user checks the symbol to check the user
manual and reads the user manual added
information on calibration of the device's
software, the user will not have the use error
when calibrating the software.
N Y
Check the indicators A The user cannot check the indicator light. O O The user does not understand the
meaning of the indicator. User inconvenience 1 3 3 Acceptable A
A symbol to read the user
manual appears on the label.
Add information on indicatior
light of the device to the user
manual.
Label
User manual 1 2 2 Acceptable
Acceptable
If the user checks the symbol to check the user
manual and reads the user manual added
information on indicatior light of the device, the
user will not have the use error when identying
the indicators.
N Y
Implementation of X-ray image A
The user misidentifies which part of the patient the detector will be placed on.
Position the patient incorrectly.
O Acquire an incorrect X-ray image. Delayed diagnosis
of patients 2 3 6 Unacceptable .A
A symbol to read the user
manual appears on the label.
Add information on
INSTALLATION & USER
MANUAL to the user manual.
Label
User manual 2 2 4 Acceptable
Acceptable
If the user checks the symbol to check the user
manual and reads the user manual added
information on INSTALLATION & USER
MANUAL, the user will not have the use error
when using the device.
N Y
Maintenance Cleaning A
The user cannot check the cleaning method.
Users do not understand the cleaning method.
O The user cleans in an
inappropriate way.
Delayed diagnosis
of patients 2 3 6 Unacceptable A
A symbol to read the user
manual appears on the label.
Add information on
MAINTENANCE to the user
manual.
Label
User manual 2 2 4 Acceptable
Acceptable
If the user checks the symbol to check the user
manual and reads the user manual added
information on MAINTENANCE, the user will
not have the use error when cleaning the
device.
N Y
Check the User manual Check the User manual N/A
The user cannot find the safety information.
The user does not understand the precautions. (Difficult term, low readability)
Connecting the power cord to the AC/DC adapter N/A
The user cannot find the power cord and the AC/DC adapter.
The user does not understand how to connect the power cord and the AC/DC
adapter.
Connecting the Gender Cable to the AC/DC adapter and the Detector N/A
The user cannot find the Gender cable, the AC/DC adapter and the detector.
The user does not understand how to connect the Gender cable, the AC/DC
adapter and the detector.
Power on the detector N/A
The user cannot find the power switch for the detector.
The user does not understand how to power on.
The user cannot press the power button on the detector.
Calibration of detector by S/W in PC A
The user cannot confirm how to calibrate the detector.
The user does not understand how to calibrate the detector.
The user cannot calibrate the detector.
O Wrong calibration in the control
software Misdiagnosis 4 3 12 Unacceptable A
A symbol to read the user
manual appears on the label.
Add information on
calibration of the device's
software to the user manual.
Label
User manual 4 1 4 Acceptable
Acceptable
If the user checks the symbol to check the user
manual and reads the user manual added
information on calibration of the device's
software, the user will not have the use error
when calibrating the software.
N Y
Check the indicators N/A The user cannot check the indicator light.
Implementation of X-ray image A
The user misidentifies which part of the patient the detector will be placed on.
Position the patient incorrectly.
O Acquire an incorrect X-ray image. Misdiagnosis 4 3 12 Unacceptable .A
A symbol to read the user
manual appears on the label.
Add information on
INSTALLATION & USER
MANUAL to the user manual.
Label
User manual 4 1 4 Acceptable
Acceptable
If the user checks the symbol to check the user
manual and reads the user manual added
information on INSTALLATION & USER
MANUAL, the user will not have the use error
when using the device.
N Y
Maintenance Cleaning A
The user cannot check the cleaning method.
Users do not understand the cleaning method.
O The user cleans in an
inappropriate way. Misdiagnosis 4 3 12 Unacceptable A
A symbol to read the user
manual appears on the label.
Add information on
MAINTENANCE to the user
manual.
Label
User manual 4 1 4 Acceptable
Acceptable
If the user checks the symbol to check the user
manual and reads the user manual added
information on MAINTENANCE, the user will
not have the use error when cleaning the
device.
N Y
Check the User manual Check the User manual N/A
The user cannot find the safety information.
The user does not understand the precautions. (Difficult term, low readability)
Connecting the power cord to the AC/DC adapter A
The user cannot find the power cord and the AC/DC adapter.
The user does not understand how to connect the power cord and the AC/DC
adapter.
O
The user connects the power cord
and the AC/DC adapter in the
wrong way.
Electric shock 4 3 12 Unacceptable A
A symbol to read the user
manual appears on the label.
Add drawings showing
components and their
functions to the user manual.
Label
User manual 4 1 4 Acceptable
Acceptable
If the user checks the symbol to check the user
manual and recognizes the user manual added
drawings showing components and their
functions, the user will not have the use error in
connection with the power cord to the AC/DC
adapter.
N Y
Connecting the Gender Cable to the AC/DC adapter and the Detector A
The user cannot find the Gender cable, the AC/DC adapter and the detector.
The user does not understand how to connect the Gender cable, the AC/DC
adapter, and the detector.
O
The user connects the Gender
cable, the AC/DC adapter and the
detector in the wrong way.
Electric shock 4 3 12 Unacceptable A A
Each cable type is designed
differently for protection
misuse.
A symbol to read the user
manual appears on the label.
Attaching identification labels
to the releasable part that is
separate from the device.
Label
User manual 4 1 4 Acceptable
Acceptable
We attach indentification labels.
And there are drawings showing components in
the user manual.
Therefore, the user will not have the use error
in connection with the Gender cable to the
AC/DC adapter and the detector.
N Y
Power on the detector N/A
The user cannot find the power switch for the detector.
The user does not understand how to power on.
The user cannot press the power button on the detector.
Calibration of detector by S/W in PC N/A
The user cannot confirm how to calibrate the detector.
The user does not understand how to calibrate the detector.
The user cannot calibrate the detector.
Check the indicators N/A The user cannot check the indicator light.
Implementation of X-ray image N/A
The user misidentifies which part of the patient the detector will be placed on.
Position the patient incorrectly.
Maintenance Cleaning N/A
The user cannot check the cleaning method.
Users do not understand the cleaning method.
UR-03 Electric energy
Preparation for using
the product
Product use
UR-02 inappropriate image result
Preparation for using
the product
Product use
UR-01 no reading
Product use
Preparation for using
the product
A-FMEA-CYN H&Abyz Co., Ltd.
